{
  "comments": [
    "CASE13659PEGASE  Power flow data for European system with step-up transformers.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case accurately represents the size and complexity of the European",
    "high voltage transmission network. The network contains 13,659 buses,",
    "4,092 generators, and 20,467 branches and it operates at 750, 400, 380,",
    "330, 220, 154, 150, 120, and 110 kV. Low voltage buses ranging from ",
    "27,000 to 400 V are used to model step-up transformers which connect ",
    "generators to the high-voltage network. Please note that the data are",
    "fictitious and do not correspond to real world data. They can thus be",
    "used to validate methods and tools but should not be used for operation",
    "and planning of the European grid.",
    "",
    "The data stems from the Pan European Grid Advanced Simulation and State",
    "Estimation (PEGASE) project, part of the 7th Framework Program of the",
    "European Union (https://www.fp7-pegase.com/).",
    "",
    "When publishing results based on this data, please cite:",
    "",
    "  C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, \"AC Power Flow",
    "  Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "  https://arxiv.org/abs/1603.01533",
    "",
    "  S. Fliscounakis, P. Panciatici, F. Capitanescu, and L. Wehenkel,",
    "  \"Contingency ranking with respect to overloads in very large power",
    "  systems taking into account uncertainty, preventive and corrective",
    "  actions\", Power Systems, IEEE Trans. on, (28)4:4909-4917, 2013.",
    "  https://doi.org/10.1109/TPWRS.2013.2251015",
    "",
    "Remarks:",
    "",
    "1. Line flow limits are the current flow limits found in PEGASE data.",
    "",
    "2. PEGASE data contains asymmetric shunt conductance and susceptance in",
    "the PI transmission line model of branches. Thus total line charging",
    "susceptance of branches is set to 0 p.u. and the nodal representation",
    "of shunt condutance and susceptance is used. As a result, power flow",
    "equations are left unchanged compared with original PEGASE data.",
    "However, line flow constraints in the optimal flow problem are",
    "modified.",
    "",
    "3. Identical linear costs are used for all generators to form a loss",
    "minimizing OPF objective function.",
    "",
    "4. Since some parts of the network are aggregated, some generators",
    "(e.g. with negative PMIN) represent aggregations of multiple loads",
    "and generators.",
    "",
    "Contacts:",
    "  Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "  firstname.lastname@rte-france.com",
    "  Réseau de Transport d'Electricité (French Transmission System Operator)",
    "  Département Expertise Système, Immeuble \"Le Colbert\"",
    "  9 rue de la Porte de Buc, 78000 Versailles Cedex, France",
    "",
    "March 4th, 2016",
    "",
    "MATPOWER",
    "Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "https://creativecommons.org/licenses/by/4.0/"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031695, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2.0, 1.0, 72.68, 45.0, 0.0, 6.61, 0.0, 1.00238, -9.035194, 150.0, 9.0, 1.1, 0.9],
    [3.0, 1.0, 378.4, 98.5, 0.0, 16.61, 0.0, 0.989665, -7.514519, 220.0, 6.0, 1.1, 0.9],
    [4.0, 1.0, 134.0, 19.1, 0.0, 0.08, 0.0, 1.005027, 12.325176, 154.0, 1.0, 1.1, 0.9],
    [5.0, 1.0, 151.0, 48.8, 0.0, 4.69, 0.0, 0.98998, 7.445755, 220.0, 5.0, 1.1, 0.9],
    [6.0, 1.0, 171.41, 23.4, 0.0, 2.1, 0.0, 1.004053, 22.504675, 220.0, 5.0, 1.1, 0.9],
    [7.0, 1.0, 45.95, 14.0, 0.0, 13.34, 0.0, 0.978685, -21.610492, 220.0, 6.0, 1.1, 0.9],
    [8.0, 1.0, 343.4, 53.1, 0.70508, 36.832433, 0.0, 1.023941, -13.3046, 380.0, 6.0, 1.1, 0.9],
    [9.0, 1.0, -0.0, -0.0, 0.0, 75.076713, 0.0, 0.995208, 14.929241, 380.0, 5.0, 1.1, 0.9],
    [10.0, 1.0, 31.03, 10.3, 0.0, 0.65, 0.0, 0.935403, -13.105656, 110.0, 21.0, 1.1, 0.9],
    [11.0, 1.0, 0.0, -0.0, 0.0, 3.41, 0.0, 1.038279, 3.372868, 154.0, 1.0, 1.1, 0.9],
    [12.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.004054, 96.865589, 20.0, 3.0, 1.1, 0.9],
    [13.0, 1.0, 14.3, 2.0, 0.0, 1.91, 0.0, 1.046187, 21.142072, 154.0, 1.0, 1.1, 0.9],
    [14.0, 1.0, 134.0, 24.7, 0.0, 12.44, 0.0, 1.028056, 6.025887, 220.0, 5.0, 1.1, 0.9],
    [15.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.966985, -9.629605, 150.0, 9.0, 1.1, 0.9],
    [16.0, 1.0, -6.11, 2.0, 0.0, 0.47, 0.0, 1.048294, -4.845447, 150.0, 9.0, 1.1, 0.9],
    [17.0, 1.0, -22.74, -8.32, 0.0, 6.5, 0.0, 1.01052, -21.436889, 220.0, 6.0, 1.1, 0.9],
    [18.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043087, 11.638661, 20.0, 14.0, 1.1, 0.9],
    [19.0, 1.0, 59.67, 26.7, 0.0, 12.84, 0.0, 1.029741, -21.109094, 220.0, 4.0, 1.1, 0.9],
    [20.0, 1.0, 30.6, 4.3, 0.0, 5.15, 0.0, 0.995795, 32.041235, 154.0, 1.0, 1.1, 0.9],
    [21.0, 1.0, 0.0, -0.0, 0.234457, -0.195381, 0.0, 1.024139, -12.441425, 380.0, 6.0, 1.1, 0.9],
    [22.0, 1.0, 67.67, 12.1, 0.0, 2.18, 0.0, 1.012996, 31.441278, 220.0, 3.0, 1.1, 0.9],
    [23.0, 1.0, 0.0, 0.0, 0.295874, 20.603438, 0.0, 1.023227, 43.176177, 380.0, 3.0, 1.1, 0.9],
    [24.0, 1.0, 25.33, 7.5, 0.0, 2.39, 0.0, 0.977442, -13.211902, 110.0, 12.0, 1.1, 0.9],
    [25.0, 1.0, 1.4, 0.2, 0.0, 4.93, 0.0, 1.01187, 32.552868, 154.0, 1.0, 1.1, 0.9],
    [26.0, 1.0, 161.2, 39.3, 0.0, 30.71, 0.0, 1.030926, 8.56355, 220.0, 5.0, 1.1, 0.9],
    [27.0, 1.0, 0.0, -0.0, 0.0, 0.85, 0.0, 1.032196, 11.548192, 220.0, 5.0, 1.1, 0.9],
    [28.0, 1.0, 19.62, 7.1, 0.0, 1.15, 0.0, 0.994911, -5.413569, 110.0, 19.0, 1.1, 0.9],
    [29.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033319, 1.207015, 20.0, 18.0, 1.1, 0.9],
    [30.0, 1.0, 31.94, 8.8, 0.0, 0.73, 0.0, 1.014217, -5.598531, 110.0, 22.0, 1.1, 0.9],
    [31.0, 1.0, 0.0, -0.0, 0.235277, 0.313936, 0.0, 1.029519, 36.693892, 220.0, 3.0, 1.1, 0.9],
    [32.0, 1.0, 167.3, 54.8, 0.0, 110.54, 0.0, 1.008442, 25.900391, 380.0, 5.0, 1.1, 0.9],
    [33.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018631, -11.528817, 20.0, 4.0, 1.1, 0.9],
    [34.0, 1.0, -0.0, 0.0, 0.0, 14.82, 0.0, 1.050355, 40.500598, 380.0, 13.0, 1.1, 0.9],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009463, -9.554155, 150.0, 9.0, 1.1, 0.9],
    [36.0, 1.0, 152.9, 49.4, 0.0, 27.65, 0.0, 0.978505, 14.001978, 380.0, 5.0, 1.1, 0.9],
    [37.0, 1.0, -0.0, 0.0, 0.0, 0.56, 0.0, 1.027858, -7.880552, 150.0, 9.0, 1.1, 0.9],
    [38.0, 1.0, 69.68, 43.2, 0.0, 6.3, 0.0, 0.914844, -11.630868, 150.0, 9.0, 1.1, 0.9],
    [39.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.073284, 1.2557, 20.0, 9.0, 1.1, 0.9],
    [40.0, 1.0, 0.0, -0.0, 0.0, 37.54, 0.0, 1.002842, -15.045231, 220.0, 4.0, 1.1, 0.9],
    [41.0, 1.0, 0.0, -0.0, 0.0, 0.25, 0.0, 1.020848, -10.580356, 220.0, 4.0, 1.1, 0.9],
    [42.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.985213, 28.561806, 11.0, 1.0, 1.1, 0.9],
    [43.0, 1.0, 13.51, 4.9, 0.0, 1.8, 0.0, 1.021293, -2.929459, 110.0, 19.0, 1.1, 0.9],
    [44.0, 1.0, 10.51, 3.5, 0.0, 0.31, 0.0, 0.990534, -11.414462, 110.0, 12.0, 1.1, 0.9],
    [45.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012099, -18.860818, 20.0, 4.0, 1.1, 0.9],
    [46.0, 1.0, -0.0, 0.0, 0.12, 15.34, 0.0, 1.039103, 0.763772, 220.0, 19.0, 1.1, 0.9],
    [47.0, 1.0, 9.21, 2.6, 0.0, 2.0, 0.0, 0.9757, -6.904131, 110.0, 18.0, 1.1, 0.9],
    [48.0, 1.0, 42.75, 12.8, 0.0, 13.3, 0.0, 1.049416, 58.695823, 220.0, 8.0, 1.1, 0.9],
    [49.0, 1.0, -0.0, 0.0, 0.019959, 0.320041, 0.0, 0.998825, -10.375539, 150.0, 10.0, 1.1, 0.9],
    [50.0, 1.0, 16.02, 4.54, 0.0, 0.1, 0.0, 0.983186, -8.374635, 110.0, 23.0, 1.1, 0.9],
    [51.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011416, 44.498643, 14.4, 1.0, 1.1, 0.9],
    [52.0, 1.0, 27.9, 4.0, 0.0, 4.23, 0.0, 0.988125, 16.109775, 154.0, 1.0, 1.1, 0.9],
    [53.0, 1.0, 20.82, 7.9, 0.0, 26.89, 0.0, 1.016129, -21.455497, 380.0, 4.0, 1.1, 0.9],
    [54.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021005, 21.987746, 20.0, 14.0, 1.1, 0.9],
    [55.0, 1.0, 0.0, 0.0, 0.0, 7.27, 0.0, 1.036171, 8.177694, 220.0, 5.0, 1.1, 0.9],
    [56.0, 1.0, 10.11, 3.7, 0.0, 0.81, 0.0, 1.04206, -2.933811, 110.0, 19.0, 1.1, 0.9],
    [57.0, 1.0, 10.01, 2.7, 0.0, 1.14, 0.0, 0.954805, -6.844584, 110.0, 18.0, 1.1, 0.9],
    [58.0, 1.0, 6.31, -0.0, 0.0, 0.67, 0.0, 0.981092, -5.140628, 110.0, 18.0, 1.1, 0.9],
    [59.0, 1.0, 2.9, 0.9, 0.0, 0.6, 0.0, 1.038133, -3.37057, 110.0, 15.0, 1.1, 0.9],
    [60.0, 1.0, -0.0, 0.0, 0.318913, 17.760815, 0.0, 1.006337, -6.766633, 220.0, 6.0, 1.1, 0.9],
    [61.0, 1.0, -0.0, -0.0, 0.549745, 0.432068, 0.0, 1.047066, 36.05057, 380.0, 2.0, 1.1, 0.9],
    [62.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058268, 15.875889, 20.0, 5.0, 1.1, 0.9],
    [63.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058268, 15.875889, 20.0, 5.0, 1.1, 0.9],
    [64.0, 1.0, 151.8, 48.3, 0.0, 5.53, 0.0, 1.009945, -20.345542, 220.0, 4.0, 1.1, 0.9],
    [65.0, 1.0, 127.6, 31.8, 0.0, 20.51, 0.0, 0.99193, 25.086276, 150.0, 8.0, 1.1, 0.9],
    [66.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034768, 8.492541, 20.0, 22.0, 1.1, 0.9],
    [67.0, 1.0, 0.0, 0.0, 0.0, 0.84, 0.0, 0.975466, -6.422787, 110.0, 21.0, 1.1, 0.9],
    [68.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035023, -10.739655, 20.0, 4.0, 1.1, 0.9],
    [69.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035023, -10.739655, 20.0, 4.0, 1.1, 0.9],
    [70.0, 1.0, 110.5, -26.8, 0.0, 16.37, 0.0, 1.007417, -5.990692, 220.0, 6.0, 1.1, 0.9],
    [71.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0206, 13.215214, 20.0, 5.0, 1.1, 0.9],
    [72.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0206, 13.215214, 20.0, 5.0, 1.1, 0.9],
    [73.0, 1.0, 0.0, 0.0, 0.0, 1.23, 0.0, 0.993601, 33.018065, 220.0, 3.0, 1.1, 0.9],
    [74.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.024981, 18.183447, 20.0, 5.0, 1.1, 0.9],
    [75.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.024981, 18.183447, 20.0, 5.0, 1.1, 0.9],
    [76.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.024981, 18.183447, 20.0, 5.0, 1.1, 0.9],
    [77.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038344, 11.554722, 20.0, 5.0, 1.1, 0.9],
    [78.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027383, 17.740146, 20.0, 5.0, 1.1, 0.9],
    [79.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016716, 24.455607, 20.0, 5.0, 1.1, 0.9],
    [80.0, 1.0, 140.0, 79.7, 0.0, 6.5, 0.0, 1.009229, 11.978416, 220.0, 3.0, 1.1, 0.9],
    [81.0, 1.0, 21.6, 3.0, 0.0, 3.54, 0.0, 0.990476, 15.061407, 154.0, 1.0, 1.1, 0.9],
    [82.0, 1.0, 0.0, -0.0, 0.0, 2.31, 0.0, 1.005323, 7.725281, 380.0, 5.0, 1.1, 0.9],
    [83.0, 1.0, 119.2, 20.7, 0.0, 3.31, 0.0, 1.01756, 5.059048, 220.0, 5.0, 1.1, 0.9],
    [84.0, 1.0, 26.43, 9.9, 0.0, 9.57, 0.0, 0.989474, -14.141367, 110.0, 22.0, 1.1, 0.9],
    [85.0, 1.0, 0.24, -1.66, 0.0, 0.65, 0.0, 1.024209, 3.944647, 110.0, 18.0, 1.1, 0.9],
    [86.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023881, -4.354948, 20.0, 6.0, 1.1, 0.9],
    [87.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.014629, -9.004047, 20.0, 6.0, 1.1, 0.9],
    [88.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.014629, -9.004047, 20.0, 6.0, 1.1, 0.9],
    [89.0, 1.0, 0.0, 0.0, 0.0, 58.57, 0.0, 1.067567, 73.239254, 380.0, 3.0, 1.1, 0.9],
    [90.0, 1.0, -0.0, 0.0, 0.0, 1.34, 0.0, 0.965658, -5.045088, 110.0, 18.0, 1.1, 0.9],
    [91.0, 1.0, 187.9, 110.2, 0.0, 21.25, 0.0, 1.016938, 32.836298, 380.0, 3.0, 1.1, 0.9],
    [92.0, 1.0, 14.92, 5.5, 0.0, 1.31, 0.0, 1.05599, -0.961794, 110.0, 15.0, 1.1, 0.9],
    [93.0, 1.0, -18.52, 6.1, 0.0, 0.79, 0.0, 0.929361, -10.259554, 150.0, 9.0, 1.1, 0.9],
    [94.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022611, 22.294732, 11.0, 1.0, 1.1, 0.9],
    [95.0, 1.0, 4.61, 1.7, 0.0, 2.32, 0.0, 0.989635, -2.082376, 110.0, 19.0, 1.1, 0.9],
    [96.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043225, -4.501166, 20.0, 4.0, 1.1, 0.9],
    [97.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043225, -4.501166, 20.0, 4.0, 1.1, 0.9],
    [98.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043225, -4.501166, 20.0, 4.0, 1.1, 0.9],
    [99.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031885, -12.651409, 20.0, 4.0, 1.1, 0.9],
    [100.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031885, -12.651409, 20.0, 4.0, 1.1, 0.9],
    [101.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043225, -4.501166, 20.0, 4.0, 1.1, 0.9],
    [102.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043225, -4.501166, 20.0, 4.0, 1.1, 0.9],
    [103.0, 1.0, 62.87, 20.5, 0.0, 1.15, 0.0, 0.989544, 23.826254, 150.0, 8.0, 1.1, 0.9],
    [104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052257, 44.731305, 20.0, 3.0, 1.1, 0.9],
    [105.0, 1.0, 13.5, 14.8, 0.0, 132.435168, 0.0, 1.141691, 0.929631, 380.0, 9.0, 1.2, 0.8],
    [106.0, 1.0, 126.3, 42.4, 0.0, 55.24, 0.0, 1.033923, 30.21213, 150.0, 8.0, 1.1, 0.9],
    [107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028153, 78.700831, 20.0, 3.0, 1.1, 0.9],
    [108.0, 1.0, 6.91, -4.6, 0.0, 5.75, 0.0, 1.02024, -13.484638, 220.0, 4.0, 1.1, 0.9],
    [109.0, 1.0, 15.72, 5.2, 0.0, 0.11, 0.0, 0.99755, -13.611914, 110.0, 12.0, 1.1, 0.9],
    [110.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051233, 87.799236, 20.0, 3.0, 1.1, 0.9],
    [111.0, 1.0, 16.12, 4.3, 0.0, 0.49, 0.0, 1.040632, -1.700832, 110.0, 23.0, 1.1, 0.9],
    [112.0, 1.0, 38.74, 6.1, 0.0, 1.17, 0.0, 1.014811, -25.695432, 220.0, 4.0, 1.1, 0.9],
    [113.0, 1.0, 22.13, 10.7, 0.0, 14.21, 0.0, 1.049481, 58.705166, 220.0, 8.0, 1.1, 0.9],
    [114.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030832, -9.752509, 20.0, 4.0, 1.1, 0.9],
    [115.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019, -2.975058, 20.0, 10.0, 1.1, 0.9],
    [116.0, 1.0, 0.0, -0.0, 0.0, 0.73, 0.0, 1.01569, -23.117496, 220.0, 4.0, 1.1, 0.9],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.83, 0.0, 0.98256, 1.655497, 110.0, 18.0, 1.1, 0.9],
    [118.0, 1.0, 138.8, 136.7, 0.0, 8.76, 0.0, 1.005586, 39.420522, 380.0, 3.0, 1.1, 0.9],
    [119.0, 1.0, 137.3, 66.4, 0.174767, 14.17407, 0.0, 1.047225, -3.097806, 220.0, 23.0, 1.1, 0.9],
    [120.0, 1.0, 67.76, 19.18, 0.0, 1.47, 0.0, 0.992206, 88.681174, 150.0, 1.0, 1.1, 0.9],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045359, 10.101302, 20.0, 14.0, 1.1, 0.9],
    [122.0, 1.0, 0.0, -0.0, 0.0, 6.62, 0.0, 0.989992, 37.681252, 220.0, 3.0, 1.1, 0.9],
    [123.0, 1.0, -0.0, -0.0, 0.0, 7.22, 0.0, 1.015598, 45.599895, 380.0, 1.0, 1.1, 0.9],
    [124.0, 1.0, 1.0, 0.3, 0.0, 0.19, 0.0, 1.046082, -0.185974, 110.0, 19.0, 1.1, 0.9],
    [125.0, 1.0, 20.9, 3.0, 0.0, 5.74, 0.0, 0.979547, 43.485266, 154.0, 1.0, 1.1, 0.9],
    [126.0, 1.0, 0.0, 0.0, 0.0, 0.12, 0.0, 1.054143, -2.947678, 150.0, 9.0, 1.1, 0.9],
    [127.0, 1.0, 21.52, 5.1, 0.0, 0.5, 0.0, 1.015831, 7.375377, 110.0, 18.0, 1.1, 0.9],
    [128.0, 1.0, 71.98, 28.8, 0.0, 11.0, 0.0, 0.992515, -4.018187, 220.0, 6.0, 1.1, 0.9],
    [129.0, 1.0, 0.0, 0.0, 0.205132, 4.470744, 0.0, 0.992133, 32.281513, 380.0, 2.0, 1.1, 0.9],
    [130.0, 1.0, 363.25, 115.39, 0.0, 3.95, 0.0, 1.032584, 1.551181, 220.0, 5.0, 1.1, 0.9],
    [131.0, 1.0, 192.9, 73.3, 0.0, 20.75, 0.0, 1.01593, 31.223648, 380.0, 3.0, 1.1, 0.9],
    [132.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.996117, 32.042491, 11.0, 1.0, 1.1, 0.9],
    [133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042317, 14.274354, 20.0, 14.0, 1.1, 0.9],
    [134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044129, -4.738961, 20.0, 4.0, 1.1, 0.9],
    [135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030832, -9.752509, 20.0, 4.0, 1.1, 0.9],
    [136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049674, 87.363329, 20.0, 3.0, 1.1, 0.9],
    [137.0, 1.0, 17.52, 6.3, 0.0, 0.26, 0.0, 1.033716, 0.043737, 110.0, 19.0, 1.1, 0.9],
    [138.0, 1.0, 33.14, 12.0, 0.0, 0.65, 0.0, 0.998323, -1.616561, 110.0, 19.0, 1.1, 0.9],
    [139.0, 1.0, 40.44, 25.0, 0.0, 9.82, 0.0, 0.982498, -8.529449, 150.0, 9.0, 1.1, 0.9],
    [140.0, 1.0, 193.17, 53.37, 0.0, 4.58, 0.0, 1.007093, 11.733465, 220.0, 5.0, 1.1, 0.9],
    [141.0, 1.0, 90.7, 25.5, 0.0, 3.11, 0.0, 1.086033, 24.723865, 220.0, 3.0, 1.2, 0.8],
    [142.0, 1.0, 176.3, -58.9, 0.0, 24.77, 0.0, 1.010147, 0.04267, 380.0, 6.0, 1.1, 0.9],
    [143.0, 1.0, 35.94, 22.3, 0.0, 0.0, 0.0, 1.041468, -6.86067, 150.0, 9.0, 1.1, 0.9],
    [144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034631, 4.683321, 20.0, 14.0, 1.1, 0.9],
    [145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040587, 38.218788, 20.0, 5.0, 1.1, 0.9],
    [146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044313, 37.077846, 20.0, 5.0, 1.1, 0.9],
    [147.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044313, 37.077846, 20.0, 5.0, 1.1, 0.9],
    [148.0, 1.0, 143.9, 123.2, 0.0, 72.64, 0.0, 1.01726, 31.78152, 380.0, 3.0, 1.1, 0.9],
    [149.0, 1.0, -0.0, -0.0, 0.0, 3.77, 0.0, 0.998552, -23.031405, 220.0, 6.0, 1.1, 0.9],
    [150.0, 1.0, -0.0, 8.4, 0.0, 15.72, 0.0, 1.035657, -6.436529, 150.0, 9.0, 1.1, 0.9],
    [151.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023215, 19.248221, 13.8, 1.0, 1.1, 0.9],
    [152.0, 1.0, 51.36, -8.8, 0.0, 2.15, 0.0, 0.957631, -29.999659, 220.0, 6.0, 1.1, 0.9],
    [153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027348, 16.396901, 20.0, 14.0, 1.1, 0.9],
    [154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05252, 75.282812, 20.0, 3.0, 1.1, 0.9],
    [155.0, 1.0, -0.0, -0.0, 0.0, 82.55, 0.0, 1.018112, -4.652605, 380.0, 6.0, 1.1, 0.9],
    [156.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034597, 19.022639, 20.0, 6.0, 1.1, 0.9],
    [157.0, 1.0, 322.7, 11.9, 0.0, 10.28, 0.0, 0.997201, -11.924333, 380.0, 6.0, 1.1, 0.9],
    [158.0, 1.0, 303.6, 79.8, 0.019533, 1.690467, 0.0, 1.030319, 13.564017, 220.0, 5.0, 1.1, 0.9],
    [159.0, 1.0, 3.8, 1.3, 0.0, 0.4, 0.0, 1.003488, 6.243881, 110.0, 18.0, 1.1, 0.9],
    [160.0, 1.0, 137.0, 19.5, 0.0, 4.9, 0.0, 1.005167, 12.788654, 154.0, 1.0, 1.1, 0.9],
    [161.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034597, 19.022639, 20.0, 6.0, 1.1, 0.9],
    [162.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034597, 19.022639, 20.0, 6.0, 1.1, 0.9],
    [163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.998875, -9.905754, 150.0, 9.0, 1.1, 0.9],
    [164.0, 1.0, 61.07, 36.0, 0.0, 3.09, 0.0, 1.048414, 5.258031, 220.0, 11.0, 1.1, 0.9],
    [165.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030832, -9.752509, 20.0, 4.0, 1.1, 0.9],
    [166.0, 1.0, -0.0, 0.0, 0.0, 3.24, 0.0, 1.069303, 18.198045, 220.0, 3.0, 1.1, 0.9],
    [167.0, 1.0, 0.0, 0.0, 0.0, 6.520303, 0.0, 1.025278, 15.598401, 380.0, 5.0, 1.1, 0.9],
    [168.0, 1.0, 55.7, 7.9, 0.0, 4.21, 0.0, 0.982808, 36.169129, 154.0, 1.0, 1.1, 0.9],
    [169.0, 1.0, 0.0, 0.0, 0.0, 4.21, 0.0, 1.043196, 10.569078, 220.0, 5.0, 1.1, 0.9],
    [170.0, 1.0, 1.8, 0.7, 0.0, 0.3, 0.0, 0.963316, -5.114898, 110.0, 19.0, 1.1, 0.9],
    [171.0, 1.0, 0.0, -0.0, 0.0, 0.71, 0.0, 1.004078, -8.960914, 150.0, 9.0, 1.1, 0.9],
    [172.0, 1.0, 2.5, 0.0, 0.0, 0.96, 0.0, 0.954773, -7.079414, 110.0, 18.0, 1.1, 0.9],
    [173.0, 1.0, 0.0, 0.0, 0.0, 0.09, 0.0, 1.071275, 1.379824, 150.0, 9.0, 1.1, 0.9],
    [174.0, 1.0, 38.94, 11.0, 0.0, 0.64, 0.0, 0.982878, -10.227511, 110.0, 1.0, 1.1, 0.9],
    [175.0, 1.0, 45.15, 14.1, 0.0, 0.19, 0.0, 1.055172, -2.479395, 110.0, 15.0, 1.1, 0.9],
    [176.0, 1.0, 0.0, -0.0, 0.0, 5.75, 0.0, 0.995048, 32.610865, 220.0, 3.0, 1.1, 0.9],
    [177.0, 1.0, 0.0, 0.0, 0.019004, 4.360996, 0.0, 1.045733, 7.66394, 220.0, 11.0, 1.1, 0.9],
    [178.0, 1.0, 0.0, -0.0, 0.566322, -0.241138, 0.0, 1.066307, 38.390318, 220.0, 5.0, 1.1, 0.9],
    [179.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023144, -9.538309, 20.0, 4.0, 1.1, 0.9],
    [180.0, 1.0, 17.22, 5.7, 0.0, 1.22, 0.0, 0.938533, -9.006406, 110.0, 21.0, 1.1, 0.9],
    [181.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.020557, 9.624602, 20.0, 14.0, 1.1, 0.9],
    [182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054937, 4.624127, 20.0, 20.0, 1.1, 0.9],
    [183.0, 1.0, 0.0, 0.0, 0.0, 4.3, 0.0, 1.005985, 0.980119, 220.0, 6.0, 1.1, 0.9],
    [184.0, 1.0, 23.73, 12.7, 0.0, 0.52, 0.0, 1.018182, 14.939378, 220.0, 5.0, 1.1, 0.9],
    [185.0, 1.0, 121.9, 7.4, 0.0, 1.34, 0.0, 1.01375, 15.934135, 220.0, 3.0, 1.1, 0.9],
    [186.0, 1.0, 0.0, -0.0, 0.135375, 47.750675, 0.0, 1.043206, -19.578893, 380.0, 10.0, 1.1, 0.9],
    [187.0, 1.0, 47.35, 16.4, 0.0, 4.08, 0.0, 1.0253, -13.383559, 110.0, 22.0, 1.1, 0.9],
    [188.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.021419, -22.29244, 20.0, 4.0, 1.1, 0.9],
    [189.0, 1.0, -0.0, -0.0, 0.0, 21.39, 0.0, 1.043162, -16.102529, 380.0, 1.0, 1.1, 0.9],
    [190.0, 1.0, 38.14, 12.5, 0.0, 6.28, 0.0, 1.000545, 26.619584, 150.0, 8.0, 1.1, 0.9],
    [191.0, 1.0, 54.2, 7.8, 0.0, 94.9, 0.0, 0.973826, 31.884786, 400.0, 1.0, 1.1, 0.9],
    [192.0, 1.0, 130.6, 84.9, 0.0, 4.22, 0.0, 1.007461, 6.385629, 220.0, 7.0, 1.1, 0.9],
    [193.0, 1.0, 7.91, 2.6, 0.0, 0.74, 0.0, 0.982641, -11.113148, 110.0, 12.0, 1.1, 0.9],
    [194.0, 1.0, 42.1, 74.61, 0.0, 37.58, 0.0, 0.983941, 88.980027, 150.0, 1.0, 1.1, 0.9],
    [195.0, 1.0, -75.38, 7.8, 0.0, 29.9, 0.0, 1.058902, -14.107366, 380.0, 10.0, 1.1, 0.9],
    [196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021915, -9.376379, 20.0, 6.0, 1.1, 0.9],
    [197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.005341, -1.941399, 20.0, 4.0, 1.1, 0.9],
    [198.0, 1.0, 41.05, 14.3, 0.0, 11.53, 0.0, 1.002832, 0.458665, 220.0, 6.0, 1.1, 0.9],
    [199.0, 1.0, -0.0, -0.0, 0.0, 4.14, 0.0, 1.012917, 48.51202, 220.0, 8.0, 1.1, 0.9],
    [200.0, 1.0, 100.9, 49.3, 0.020067, 4.329933, 0.0, 0.982261, 24.304858, 220.0, 13.0, 1.1, 0.9],
    [201.0, 1.0, -0.0, 0.0, 0.116699, 1.102475, 0.0, 1.029747, -0.920263, 220.0, 6.0, 1.1, 0.9],
    [202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024001, 31.504337, 150.0, 8.0, 1.1, 0.9],
    [203.0, 1.0, -0.0, 0.0, 0.0, 2.03, 0.0, 1.026171, 18.685276, 220.0, 5.0, 1.1, 0.9],
    [204.0, 1.0, -0.0, 0.0, 0.0, 98.53, 0.0, 1.059773, 46.330163, 380.0, 14.0, 1.1, 0.9],
    [205.0, 1.0, 2.8, 264.7, 0.529803, 56.537931, 0.0, 1.032579, -12.222514, 380.0, 4.0, 1.1, 0.9],
    [206.0, 1.0, 38.34, 5.6, 0.0, 7.64, 0.0, 1.028327, 20.28167, 220.0, 5.0, 1.1, 0.9],
    [207.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016461, 26.125945, 20.0, 5.0, 1.1, 0.9],
    [208.0, 1.0, 269.6, 65.7, 0.0, 0.0, 0.0, 1.094867, 0.194636, 120.0, 20.0, 1.2, 0.8],
    [209.0, 1.0, -8.71, -19.54, 0.0, 0.0, 0.0, 1.045186, 43.271639, 150.0, 8.0, 1.1, 0.9],
    [210.0, 1.0, 160.0, 3.3, 0.076728, 5.693272, 0.0, 1.041193, 12.289677, 220.0, 7.0, 1.1, 0.9],
    [211.0, 1.0, 32.34, 12.0, 0.0, 6.1, 0.0, 1.029639, 21.583329, 220.0, 5.0, 1.1, 0.9],
    [212.0, 1.0, 100.1, 45.1, 0.0, 1.11, 0.0, 1.006064, -11.74724, 380.0, 6.0, 1.1, 0.9],
    [213.0, 1.0, 12.31, 3.9, 0.076917, 5.053083, 0.0, 1.047813, 32.292346, 220.0, 5.0, 1.1, 0.9],
    [214.0, 1.0, 131.75, 24.35, 0.0, 4.48, 0.0, 1.028798, 0.187665, 154.0, 1.0, 1.1, 0.9],
    [215.0, 1.0, 0.0, 0.0, 0.0, 107.29, 0.0, 0.965812, 24.322013, 400.0, 1.0, 1.1, 0.9],
    [216.0, 1.0, 0.0, -0.0, 0.0, 20.96, 0.0, 1.037755, -15.333664, 220.0, 4.0, 1.1, 0.9],
    [217.0, 1.0, 0.0, 0.0, 0.0, 0.56, 0.0, 1.000388, 0.372092, 150.0, 7.0, 1.1, 0.9],
    [218.0, 1.0, 0.0, 0.0, 0.0, 1.29, 0.0, 0.994997, -14.242668, 110.0, 12.0, 1.1, 0.9],
    [219.0, 1.0, 0.0, -0.0, 0.0, 1.7, 0.0, 0.994318, -4.863546, 110.0, 21.0, 1.1, 0.9],
    [220.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055654, 39.981354, 20.0, 3.0, 1.1, 0.9],
    [221.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055654, 39.981354, 20.0, 3.0, 1.1, 0.9],
    [222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051105, 39.960989, 20.0, 3.0, 1.1, 0.9],
    [223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055654, 39.981354, 20.0, 3.0, 1.1, 0.9],
    [224.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051105, 39.960989, 20.0, 3.0, 1.1, 0.9],
    [225.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051105, 39.960989, 20.0, 3.0, 1.1, 0.9],
    [226.0, 1.0, 9.21, 3.3, 0.0, 1.2, 0.0, 1.009411, 7.858173, 110.0, 19.0, 1.1, 0.9],
    [227.0, 1.0, 0.0, -0.0, 0.488616, 70.580637, 0.0, 0.992431, 20.155304, 380.0, 5.0, 1.1, 0.9],
    [228.0, 1.0, 166.0, 60.3, 0.0, 0.57, 0.0, 1.006088, 31.382093, 220.0, 3.0, 1.1, 0.9],
    [229.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034441, 34.869174, 20.0, 10.0, 1.1, 0.9],
    [230.0, 1.0, -0.0, 0.0, 0.0, 0.1, 0.0, 1.029856, -6.864459, 150.0, 9.0, 1.1, 0.9],
    [231.0, 1.0, 79.4, 11.3, 0.0, 4.92, 0.0, 1.010683, 26.224607, 154.0, 1.0, 1.1, 0.9],
    [232.0, 1.0, 0.0, 0.0, 0.0, 0.16, 0.0, 1.097619, -4.744858, 150.0, 9.0, 1.1, 0.9],
    [233.0, 1.0, -0.0, -0.0, 0.0, 66.65, 0.0, 1.041056, 18.76151, 380.0, 6.0, 1.1, 0.9],
    [234.0, 1.0, -597.44, -326.86, 0.0, 0.0, 0.0, 1.038236, 23.896352, 27.0, 3.0, 1.1, 0.9],
    [235.0, 1.0, 147.76, 32.73, 0.0, 8.34, 0.0, 1.0473, 19.001366, 220.0, 5.0, 1.1, 0.9],
    [236.0, 1.0, 0.0, -0.0, 0.0, 5.17, 0.0, 1.021324, 26.421146, 150.0, 8.0, 1.1, 0.9],
    [237.0, 1.0, 26.8, -3.7, 0.0, 51.261678, 0.0, 1.080332, -2.610374, 380.0, 9.0, 1.1, 0.9],
    [238.0, 1.0, -0.0, 0.0, 0.176128, 3.073227, 0.0, 1.031593, 36.052809, 220.0, 3.0, 1.1, 0.9],
    [239.0, 1.0, 257.5, 131.1, 0.0, 1.08, 0.0, 1.029114, 25.227158, 220.0, 3.0, 1.1, 0.9],
    [240.0, 1.0, 16.7, 2.4, 0.0, 6.09, 0.0, 0.994895, 38.566247, 154.0, 1.0, 1.1, 0.9],
    [241.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037622, 28.736858, 20.0, 14.0, 1.1, 0.9],
    [242.0, 1.0, -0.0, -0.0, 0.0, 1.91, 0.0, 1.05291, -6.33502, 150.0, 9.0, 1.1, 0.9],
    [243.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.053647, 50.613884, 20.0, 3.0, 1.1, 0.9],
    [244.0, 1.0, 100.8, 13.2, 0.0, 5.24, 0.0, 1.083523, 3.965034, 220.0, 5.0, 1.1, 0.9],
    [245.0, 1.0, 111.7, 10.96, 0.0, 4.22, 0.0, 1.005919, -19.363692, 220.0, 4.0, 1.1, 0.9],
    [246.0, 1.0, 90.38, -5.05, 0.0, 8.49, 0.0, 1.03892, 41.627356, 220.0, 13.0, 1.1, 0.9],
    [247.0, 1.0, 370.5, -17.0, 0.0, 9.91, 0.0, 1.041176, 1.637578, 220.0, 5.0, 1.1, 0.9],
    [248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026279, 27.085932, 20.0, 10.0, 1.1, 0.9],
    [249.0, 1.0, 41.05, -46.0, 0.056872, 19.253128, 0.0, 1.056058, 3.848789, 220.0, 11.0, 1.1, 0.9],
    [250.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012099, -18.860818, 20.0, 4.0, 1.1, 0.9],
    [251.0, 1.0, 9.91, 3.2, 0.0, 0.67, 0.0, 0.984854, -15.499059, 110.0, 12.0, 1.1, 0.9],
    [252.0, 1.0, -0.69, -5.46, 0.0, 5.07, 0.0, 1.049653, -5.686791, 150.0, 9.0, 1.1, 0.9],
    [253.0, 1.0, 55.46, 8.4, 0.0, 5.0, 0.0, 1.015243, -27.279483, 220.0, 4.0, 1.1, 0.9],
    [254.0, 1.0, 94.9, 36.2, 0.0, 16.46, 0.0, 0.962719, -15.482689, 220.0, 10.0, 1.1, 0.9],
    [255.0, 1.0, 81.09, 48.0, 0.0, 0.03, 0.0, 1.017585, -8.578565, 150.0, 9.0, 1.1, 0.9],
    [256.0, 1.0, 0.0, 0.0, 0.0, 113.7, 0.0, 1.085688, 7.234194, 380.0, 18.0, 1.2, 0.8],
    [257.0, 1.0, 210.4, 159.2, 0.100208, 131.579896, 0.0, 1.018032, -22.27659, 380.0, 4.0, 1.1, 0.9],
    [258.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.955439, 48.700819, 10.6, 1.0, 1.1, 0.9],
    [259.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03425, 8.859346, 20.0, 14.0, 1.1, 0.9],
    [260.0, 1.0, 19.32, 26.0, 0.0, 0.69, 0.0, 1.034249, 65.998285, 220.0, 3.0, 1.1, 0.9],
    [261.0, 1.0, 29.83, 7.3, 0.0, 6.49, 0.0, 1.024115, 3.443986, 220.0, 5.0, 1.1, 0.9],
    [262.0, 1.0, -0.0, -0.0, 0.0, 2.42, 0.0, 1.035138, 19.25936, 220.0, 5.0, 1.1, 0.9],
    [263.0, 1.0, 20.9, 3.0, 0.0, 4.11, 0.0, 1.007769, 17.657973, 154.0, 1.0, 1.1, 0.9],
    [264.0, 1.0, 19.92, 6.6, 0.0, 0.56, 0.0, 0.98382, -7.354011, 110.0, 21.0, 1.1, 0.9],
    [265.0, 1.0, 57.16, 2.0, 0.0, 1.48, 0.0, 0.978872, -12.878729, 110.0, 22.0, 1.1, 0.9],
    [266.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.005915, 0.12691, 20.0, 18.0, 1.1, 0.9],
    [267.0, 1.0, 36.84, 13.9, 0.0, 3.3, 0.0, 1.05264, 10.6209, 220.0, 5.0, 1.1, 0.9],
    [268.0, 1.0, -15.04, -5.12, 0.0, 0.43, 0.0, 0.992499, -4.854035, 110.0, 18.0, 1.1, 0.9],
    [269.0, 1.0, 9.21, 6.0, 0.060012, 0.149988, 0.0, 0.994437, -0.345088, 110.0, 19.0, 1.1, 0.9],
    [270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003342, 23.89027, 10.6, 1.0, 1.1, 0.9],
    [271.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.053159, 33.930403, 20.0, 5.0, 1.1, 0.9],
    [272.0, 1.0, -0.0, 0.0, 0.114032, 0.684974, 0.0, 1.050896, 93.317943, 380.0, 3.0, 1.1, 0.9],
    [273.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051456, 33.495027, 20.0, 5.0, 1.1, 0.9],
    [274.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051088, 33.437371, 20.0, 5.0, 1.1, 0.9],
    [275.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051088, 33.437371, 20.0, 5.0, 1.1, 0.9],
    [276.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050379, 33.293543, 20.0, 5.0, 1.1, 0.9],
    [277.0, 1.0, 119.9, 3.7, 0.0, 3.33, 0.0, 1.021851, 51.649183, 220.0, 3.0, 1.1, 0.9],
    [278.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.960771, 44.51306, 21.0, 1.0, 1.1, 0.9],
    [279.0, 1.0, -0.0, -0.0, 0.172756, -0.134366, 0.0, 1.03301, 39.005968, 150.0, 8.0, 1.1, 0.9],
    [280.0, 1.0, -0.0, 0.0, 0.039023, 0.210733, 0.0, 1.024903, -19.493228, 220.0, 6.0, 1.1, 0.9],
    [281.0, 1.0, 73.14, 21.55, 0.0, 8.52, 0.0, 1.027446, 20.01219, 220.0, 5.0, 1.1, 0.9],
    [282.0, 1.0, -0.0, -0.0, 0.0, 12.48, 0.0, 1.024187, 3.450586, 220.0, 5.0, 1.1, 0.9],
    [283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.000621, 19.05802, 11.0, 1.0, 1.1, 0.9],
    [284.0, 1.0, 0.0, -0.0, 0.401208, 101.317571, 0.0, 1.093767, 71.95923, 380.0, 3.0, 1.2, 0.8],
    [285.0, 1.0, 39.74, 11.8, 0.0, 1.44, 0.0, 1.015091, 14.638222, 220.0, 5.0, 1.1, 0.9],
    [286.0, 1.0, 44.35, 5.1, 0.0, 4.0, 0.0, 1.032642, -19.048559, 220.0, 4.0, 1.1, 0.9],
    [287.0, 1.0, 86.8, 28.4, 0.0, 1.34, 0.0, 0.988052, 25.416707, 150.0, 8.0, 1.1, 0.9],
    [288.0, 1.0, 50.56, 5.9, 0.0, 10.58, 0.0, 1.007117, -15.468653, 220.0, 4.0, 1.1, 0.9],
    [289.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040289, 49.685314, 20.0, 10.0, 1.1, 0.9],
    [290.0, 1.0, 0.0, 0.0, 0.0, 4.73, 0.0, 1.017529, -23.903561, 220.0, 4.0, 1.1, 0.9],
    [291.0, 1.0, 110.9, 32.7, 0.0, 15.4, 0.0, 1.010616, 26.29288, 220.0, 14.0, 1.1, 0.9],
    [292.0, 1.0, 18.2, 2.6, 0.0, 12.38, 0.0, 0.996347, 39.809508, 154.0, 1.0, 1.1, 0.9],
    [293.0, 1.0, 0.0, 0.0, 0.181549, 14.690889, 0.0, 1.050988, -0.863124, 220.0, 18.0, 1.1, 0.9],
    [294.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999187, 25.525754, 14.4, 1.0, 1.1, 0.9],
    [295.0, 1.0, 46.15, 18.2, 0.0, 1.29, 0.0, 1.020708, 32.06907, 150.0, 8.0, 1.1, 0.9],
    [296.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989117, 33.465932, 6.3, 1.0, 1.1, 0.9],
    [297.0, 1.0, 55.46, 15.7, 0.0, 13.46, 0.0, 1.029403, -20.962021, 220.0, 4.0, 1.1, 0.9],
    [298.0, 1.0, 34.04, 12.3, 0.0, 0.23, 0.0, 1.038932, 0.095836, 110.0, 19.0, 1.1, 0.9],
    [299.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.993468, 44.441311, 11.0, 1.0, 1.1, 0.9],
    [300.0, 1.0, 321.98, 84.4, 0.0, 1.34, 0.0, 1.018049, 17.631655, 220.0, 5.0, 1.1, 0.9],
    [301.0, 1.0, 42.55, 8.2, 0.0, 2.06, 0.0, 1.0319, 6.852205, 220.0, 5.0, 1.1, 0.9],
    [302.0, 1.0, 33.44, 10.0, 0.0, 1.36, 0.0, 1.012136, -3.292816, 110.0, 3.0, 1.1, 0.9],
    [303.0, 1.0, -0.0, 0.0, 0.019646, 0.570354, 0.0, 0.995957, -11.169142, 110.0, 12.0, 1.1, 0.9],
    [304.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037997, -15.804853, 20.0, 4.0, 1.1, 0.9],
    [305.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030407, 32.510933, 20.0, 5.0, 1.1, 0.9],
    [306.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030407, 32.510933, 20.0, 5.0, 1.1, 0.9],
    [307.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049321, 25.075911, 20.0, 5.0, 1.1, 0.9],
    [308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049321, 25.075911, 20.0, 5.0, 1.1, 0.9],
    [309.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05655, 34.123914, 20.0, 5.0, 1.1, 0.9],
    [310.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05655, 34.123914, 20.0, 5.0, 1.1, 0.9],
    [311.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05655, 34.123914, 20.0, 5.0, 1.1, 0.9],
    [312.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05655, 34.123914, 20.0, 5.0, 1.1, 0.9],
    [313.0, 1.0, -24.99, -4.94, 0.0, 6.99, 0.0, 1.08829, 70.695055, 220.0, 3.0, 1.2, 0.8],
    [314.0, 1.0, 95.69, 24.54, 0.0, 2.85, 0.0, 1.016819, 21.364532, 220.0, 13.0, 1.1, 0.9],
    [315.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021202, 7.512556, 6.3, 1.0, 1.1, 0.9],
    [316.0, 1.0, 37.34, 10.9, 0.0, 0.63, 0.0, 0.980529, -11.005188, 110.0, 1.0, 1.1, 0.9],
    [317.0, 1.0, 340.0, 93.8, 0.230291, 74.777686, 0.0, 1.050755, 40.337803, 380.0, 13.0, 1.1, 0.9],
    [318.0, 1.0, -0.0, 0.0, 0.0, 2.04, 0.0, 1.053731, -3.038033, 150.0, 9.0, 1.1, 0.9],
    [319.0, 1.0, 155.6, 54.7, 0.0, 2.21, 0.0, 1.025917, 5.589988, 220.0, 5.0, 1.1, 0.9],
    [320.0, 1.0, 105.2, 0.1, 0.0, 7.36, 0.0, 1.051242, 28.233863, 220.0, 5.0, 1.1, 0.9],
    [321.0, 1.0, 69.83, 15.12, 0.0, 2.23, 0.0, 1.028278, 16.095823, 220.0, 5.0, 1.1, 0.9],
    [322.0, 1.0, -0.0, 0.0, 1.107693, 6.867601, 0.0, 1.052181, 12.761421, 380.0, 7.0, 1.1, 0.9],
    [323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016993, 30.047857, 20.0, 5.0, 1.1, 0.9],
    [324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024179, 7.053021, 11.0, 1.0, 1.1, 0.9],
    [325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.996355, 28.771079, 6.3, 1.0, 1.1, 0.9],
    [326.0, 1.0, -0.0, -0.0, 0.197696, 3.784535, 0.0, 1.009826, 7.243886, 380.0, 5.0, 1.1, 0.9],
    [327.0, 1.0, 176.2, 20.8, 0.019425, 4.590288, 0.0, 1.021452, 91.885907, 150.0, 1.0, 1.1, 0.9],
    [328.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023168, 23.385838, 20.0, 10.0, 1.1, 0.9],
    [329.0, 1.0, 27.03, 8.8, 0.0, 1.84, 0.0, 1.016848, 2.25686, 110.0, 21.0, 1.1, 0.9],
    [330.0, 1.0, 0.0, -0.0, 0.0, 0.28, 0.0, 0.982988, 1.603555, 150.0, 6.0, 1.1, 0.9],
    [331.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006233, 16.146442, 13.8, 1.0, 1.1, 0.9],
    [332.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.996766, 22.457835, 6.3, 1.0, 1.1, 0.9],
    [333.0, 1.0, -0.0, 0.0, 0.0, 1.15, 0.0, 1.040075, 10.160115, 220.0, 5.0, 1.1, 0.9],
    [334.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.017664, -15.016249, 20.0, 4.0, 1.1, 0.9],
    [335.0, 1.0, 14.62, 4.8, 0.0, 1.02, 0.0, 0.996984, -8.982181, 110.0, 12.0, 1.1, 0.9],
    [336.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.010862, -10.418134, 20.0, 4.0, 1.1, 0.9],
    [337.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.017664, -15.016249, 20.0, 4.0, 1.1, 0.9],
    [338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00038, -5.809998, 20.0, 4.0, 1.1, 0.9],
    [339.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.008279, -10.478046, 20.0, 4.0, 1.1, 0.9],
    [340.0, 1.0, 45.05, -2.2, 0.0, 3.96, 0.0, 1.018948, -16.326346, 220.0, 4.0, 1.1, 0.9],
    [341.0, 1.0, 0.0, -0.0, 0.0, 2.55, 0.0, 1.020054, 5.015345, 220.0, 7.0, 1.1, 0.9],
    [342.0, 1.0, -23.43, 57.4, 0.0, 0.0, 0.0, 1.059806, 27.195352, 150.0, 2.0, 1.1, 0.9],
    [343.0, 1.0, 426.6, 93.7, 0.0, 80.94, 0.0, 1.026432, 2.663199, 380.0, 6.0, 1.1, 0.9],
    [344.0, 1.0, 152.07, 22.52, 0.0, 7.87, 0.0, 0.99088, -19.172603, 220.0, 4.0, 1.1, 0.9],
    [345.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030395, -6.336516, 20.0, 4.0, 1.1, 0.9],
    [346.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030395, -6.336516, 20.0, 4.0, 1.1, 0.9],
    [347.0, 1.0, 0.0, 0.0, 0.0, 0.7, 0.0, 1.016788, -2.028229, 150.0, 9.0, 1.1, 0.9],
    [348.0, 1.0, 2.5, 3.8, 0.0, 0.15, 0.0, 0.951099, -5.317252, 110.0, 18.0, 1.1, 0.9],
    [349.0, 1.0, 30.53, 10.9, 0.589029, 2.678252, 0.0, 1.02049, 11.872201, 220.0, 19.0, 1.1, 0.9],
    [350.0, 1.0, 34.04, 4.4, 0.0, 1.25, 0.0, 0.968384, -15.748675, 110.0, 22.0, 1.1, 0.9],
    [351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024484, -6.060208, 20.0, 6.0, 1.1, 0.9],
    [352.0, 1.0, 45.85, 7.0, 0.0, 1.05, 0.0, 1.013376, -26.727823, 220.0, 4.0, 1.1, 0.9],
    [353.0, 1.0, -0.0, 0.0, 0.0, 30.97, 0.0, 1.021444, 63.427508, 380.0, 3.0, 1.1, 0.9],
    [354.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029166, 13.522836, 20.0, 14.0, 1.1, 0.9],
    [355.0, 1.0, 46.05, 16.9, 0.03829, 0.29171, 0.0, 1.044995, -0.245344, 110.0, 19.0, 1.1, 0.9],
    [356.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028324, -8.261232, 150.0, 9.0, 1.1, 0.9],
    [357.0, 1.0, 0.0, 0.0, 0.0, 3.95, 0.0, 1.048037, 86.241564, 220.0, 3.0, 1.1, 0.9],
    [358.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050725, 42.166745, 20.0, 10.0, 1.1, 0.9],
    [359.0, 1.0, -876.96, -325.87, 0.0, 0.0, 0.0, 1.051074, 31.370584, 27.0, 3.0, 1.1, 0.9],
    [360.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028641, -17.676734, 20.0, 4.0, 1.1, 0.9],
    [361.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028641, -17.676734, 20.0, 4.0, 1.1, 0.9],
    [362.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028641, -17.676734, 20.0, 4.0, 1.1, 0.9],
    [363.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028641, -17.676734, 20.0, 4.0, 1.1, 0.9],
    [364.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00564, -10.626942, 20.0, 4.0, 1.1, 0.9],
    [365.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.997585, 4.636327, 15.75, 1.0, 1.1, 0.9],
    [366.0, 1.0, 167.9, 18.2, 0.0, 5.97, 0.0, 1.064626, 24.975015, 220.0, 3.0, 1.1, 0.9],
    [367.0, 1.0, 0.0, -0.0, 0.0, 13.49, 0.0, 1.021538, 43.092184, 150.0, 8.0, 1.1, 0.9],
    [368.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028641, -17.676734, 20.0, 4.0, 1.1, 0.9],
    [369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028641, -17.676734, 20.0, 4.0, 1.1, 0.9],
    [370.0, 1.0, -0.0, -0.0, 0.0, 0.68, 0.0, 1.003889, 29.490383, 150.0, 8.0, 1.1, 0.9],
    [371.0, 1.0, 44.35, 14.8, 0.0, 1.94, 0.0, 0.977321, -8.562505, 110.0, 21.0, 1.1, 0.9],
    [372.0, 1.0, 131.9, 31.1, 0.457733, 14.047628, 0.0, 1.044634, 1.324756, 220.0, 1.0, 1.1, 0.9],
    [373.0, 1.0, 0.0, -0.0, 0.0, 0.72, 0.0, 0.98721, -1.170875, 110.0, 18.0, 1.1, 0.9],
    [374.0, 1.0, 224.2, 73.9, 0.039171, 84.090829, 0.0, 1.026096, 38.079369, 380.0, 13.0, 1.1, 0.9],
    [375.0, 1.0, -0.0, 0.0, 0.0, 26.3, 0.0, 1.002164, -15.041903, 220.0, 4.0, 1.1, 0.9],
    [376.0, 1.0, 128.9, 73.7, 0.0, 25.37, 0.0, 1.031976, 45.925047, 380.0, 3.0, 1.1, 0.9],
    [377.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.993504, -13.39494, 20.0, 22.0, 1.1, 0.9],
    [378.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.993504, -13.39494, 20.0, 22.0, 1.1, 0.9],
    [379.0, 1.0, -0.0, -0.0, 0.0, 13.85, 0.0, 1.044274, 36.097767, 380.0, 3.0, 1.1, 0.9],
    [380.0, 1.0, 118.4, 16.9, 0.0, 8.02, 0.0, 0.987495, 35.201778, 154.0, 1.0, 1.1, 0.9],
    [381.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989227, -9.859665, 20.0, 22.0, 1.1, 0.9],
    [382.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.990596, -4.984835, 20.0, 22.0, 1.1, 0.9],
    [383.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012482, -8.65265, 20.0, 22.0, 1.1, 0.9],
    [384.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989227, -9.859665, 20.0, 22.0, 1.1, 0.9],
    [385.0, 1.0, -0.0, -0.0, 0.0, 2.66, 0.0, 1.039191, 75.245398, 220.0, 3.0, 1.1, 0.9],
    [386.0, 1.0, -0.0, 0.0, 0.0, 4.06, 0.0, 1.036947, 7.315715, 220.0, 1.0, 1.1, 0.9],
    [387.0, 1.0, 0.0, 0.0, 0.135493, 12.74062, 0.0, 1.056459, -2.614124, 380.0, 21.0, 1.1, 0.9],
    [388.0, 1.0, -0.0, 0.0, 0.276837, 2.240894, 0.0, 1.061652, 11.069394, 380.0, 16.0, 1.1, 0.9],
    [389.0, 1.0, -0.0, -0.0, 0.0, 7.09, 0.0, 1.024692, -4.329904, 220.0, 6.0, 1.1, 0.9],
    [390.0, 1.0, 113.9, 24.5, 0.0, 6.72, 0.0, 1.011342, -18.466433, 220.0, 4.0, 1.1, 0.9],
    [391.0, 1.0, 88.0, 12.6, 0.0, 22.25, 0.0, 1.024048, -0.786284, 154.0, 1.0, 1.1, 0.9],
    [392.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030636, 1.593662, 6.3, 1.0, 1.1, 0.9],
    [393.0, 1.0, 42.67, 12.1, 0.0, 14.84, 0.0, 1.022918, -10.902946, 150.0, 9.0, 1.1, 0.9],
    [394.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0326, 4.106738, 20.0, 14.0, 1.1, 0.9],
    [395.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028283, 16.586422, 20.0, 14.0, 1.1, 0.9],
    [396.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029542, -3.096329, 20.0, 6.0, 1.1, 0.9],
    [397.0, 1.0, 0.0, -0.0, 0.0, 1.29, 0.0, 1.043272, -18.000155, 380.0, 10.0, 1.1, 0.9],
    [398.0, 1.0, -0.0, -0.0, 0.0, 9.41, 0.0, 1.064278, 4.191179, 220.0, 18.0, 1.2, 0.8],
    [399.0, 1.0, 160.8, 10.6, 0.039515, 21.960485, 0.0, 1.013719, 35.800215, 220.0, 13.0, 1.1, 0.9],
    [400.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.979015, 43.42213, 10.3, 1.0, 1.1, 0.9],
    [401.0, 1.0, 126.8, 21.4, 0.0, 11.43, 0.0, 1.015344, -26.64921, 220.0, 4.0, 1.1, 0.9],
    [402.0, 1.0, 48.8, 6.9, 0.0, 3.11, 0.0, 1.00423, 25.494521, 154.0, 1.0, 1.1, 0.9],
    [403.0, 1.0, 38.74, 9.0, 0.0, 0.57, 0.0, 1.020174, -19.057619, 220.0, 4.0, 1.1, 0.9],
    [404.0, 1.0, 350.4, 29.3, 0.0, 19.31, 0.0, 1.034858, -0.227793, 220.0, 11.0, 1.1, 0.9],
    [405.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00773, -6.62746, 20.0, 2.0, 1.1, 0.9],
    [406.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00773, -6.62746, 20.0, 2.0, 1.1, 0.9],
    [407.0, 1.0, 103.8, 2.7, 0.0, 3.33, 0.0, 1.011745, -24.157084, 220.0, 4.0, 1.1, 0.9],
    [408.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043492, -15.322718, 20.0, 4.0, 1.1, 0.9],
    [409.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.071256, 58.769025, 220.0, 8.0, 1.1, 0.9],
    [410.0, 1.0, 0.0, -0.0, 0.0, 0.66, 0.0, 0.999874, -13.902635, 110.0, 22.0, 1.1, 0.9],
    [411.0, 1.0, 0.0, 0.0, 0.0, 6.34, 0.0, 1.042875, 93.821172, 380.0, 1.0, 1.1, 0.9],
    [412.0, 1.0, 96.7, 26.8, 0.0, 0.0, 0.0, 1.045353, 27.754007, 150.0, 2.0, 1.1, 0.9],
    [413.0, 1.0, 0.0, 0.0, 0.0, 19.54, 0.0, 1.067563, -10.167624, 150.0, 9.0, 1.1, 0.9],
    [414.0, 1.0, -0.0, -0.0, 0.0, 14.87, 0.0, 1.040225, -4.06361, 220.0, 23.0, 1.1, 0.9],
    [415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.988701, -12.066079, 150.0, 9.0, 1.1, 0.9],
    [416.0, 1.0, 19.02, 6.0, 0.0, 0.25, 0.0, 0.995801, -3.096316, 110.0, 21.0, 1.1, 0.9],
    [417.0, 1.0, 102.1, 25.3, 0.0, 1.11, 0.0, 0.994428, 26.055624, 150.0, 8.0, 1.1, 0.9],
    [418.0, 1.0, -0.0, 0.0, 0.0, 2.44, 0.0, 1.049988, 90.865555, 220.0, 3.0, 1.1, 0.9],
    [419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020452, -7.005782, 150.0, 9.0, 1.1, 0.9],
    [420.0, 1.0, 113.3, 30.2, 0.039525, 2.140475, 0.0, 1.004358, -4.040243, 110.0, 18.0, 1.1, 0.9],
    [421.0, 1.0, 8.31, 3.0, 0.0, 0.99, 0.0, 1.030113, -1.594177, 110.0, 19.0, 1.1, 0.9],
    [422.0, 1.0, 119.6, 29.6, 0.0, 5.34, 0.0, 1.035806, 18.542315, 220.0, 5.0, 1.1, 0.9],
    [423.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015919, 3.580325, 6.3, 1.0, 1.1, 0.9],
    [424.0, 1.0, -0.0, 0.0, 0.0, 18.07, 0.0, 1.034615, 39.288516, 380.0, 8.0, 1.1, 0.9],
    [425.0, 1.0, 49.9, 144.0, 1.091586, 80.060431, 0.0, 1.079277, 10.025709, 380.0, 18.0, 1.2, 0.8],
    [426.0, 1.0, 27.33, 11.9, 0.0, 1.17, 0.0, 1.026746, 18.911778, 220.0, 5.0, 1.1, 0.9],
    [427.0, 1.0, 191.2, -3.4, 0.0, 19.21, 0.0, 1.029484, -21.160424, 220.0, 4.0, 1.1, 0.9],
    [428.0, 1.0, -0.0, -0.0, 0.028663, 18.318528, 0.0, 1.026931, 93.803559, 380.0, 1.0, 1.1, 0.9],
    [429.0, 1.0, 101.6, 14.5, 0.0, 1.94, 0.0, 0.998912, 29.803254, 154.0, 1.0, 1.1, 0.9],
    [430.0, 1.0, 177.1, 66.9, 0.0, 71.03, 0.0, 1.060659, 10.322664, 380.0, 16.0, 1.1, 0.9],
    [431.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.069341, 1.460666, 150.0, 9.0, 1.1, 0.9],
    [432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016602, 20.114087, 6.3, 1.0, 1.1, 0.9],
    [433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011489, 10.204543, 20.0, 23.0, 1.1, 0.9],
    [434.0, 1.0, 0.0, -0.0, 0.038538, -0.028903, 0.0, 1.036946, -2.421418, 220.0, 6.0, 1.1, 0.9],
    [435.0, 1.0, 53.46, 18.7, 0.0, 1.64, 0.0, 1.031463, 4.496802, 220.0, 20.0, 1.1, 0.9],
    [436.0, 1.0, 0.0, -0.0, 0.0, 12.73, 0.0, 1.023478, 31.01211, 220.0, 14.0, 1.1, 0.9],
    [437.0, 1.0, 344.7, -31.1, 0.0, 39.129841, 0.0, 1.023529, 3.172519, 380.0, 6.0, 1.1, 0.9],
    [438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016716, 24.455607, 20.0, 5.0, 1.1, 0.9],
    [439.0, 1.0, -0.0, -0.0, 0.0, 1.98, 0.0, 1.017888, 79.240726, 220.0, 3.0, 1.1, 0.9],
    [440.0, 1.0, 85.1, 67.0, 0.0, 0.18, 0.0, 1.076677, 0.280361, 150.0, 9.0, 1.1, 0.9],
    [441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024987, 12.673591, 20.0, 5.0, 1.1, 0.9],
    [442.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043357, 16.76639, 20.0, 5.0, 1.1, 0.9],
    [443.0, 1.0, -0.0, 0.0, 0.0, 0.08, 0.0, 1.003413, 0.732744, 220.0, 6.0, 1.1, 0.9],
    [444.0, 1.0, 189.3, 76.7, 0.0, 3.24, 0.0, 0.996316, 47.58349, 220.0, 3.0, 1.1, 0.9],
    [445.0, 1.0, 23.73, 9.4, 0.0, 1.45, 0.0, 1.034044, 31.640506, 150.0, 8.0, 1.1, 0.9],
    [446.0, 1.0, 10.01, -21.0, 0.0, 8.59, 0.0, 1.017123, -4.668405, 220.0, 11.0, 1.1, 0.9],
    [447.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0206, 13.215214, 20.0, 5.0, 1.1, 0.9],
    [448.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038795, 17.135422, 20.0, 5.0, 1.1, 0.9],
    [449.0, 1.0, 228.1, 131.8, 0.95374, 3.934956, 0.0, 1.02775, -18.795505, 380.0, 4.0, 1.1, 0.9],
    [450.0, 1.0, -0.0, -0.0, 0.0, 1.05, 0.0, 1.021068, -0.6916, 150.0, 9.0, 1.1, 0.9],
    [451.0, 1.0, -14.85, -4.95, 0.0, 0.37, 0.0, 1.002719, -1.665851, 110.0, 18.0, 1.1, 0.9],
    [452.0, 1.0, 20.9, 3.0, 0.0, 2.65, 0.0, 1.013021, 33.465429, 154.0, 1.0, 1.1, 0.9],
    [453.0, 1.0, 431.7, 121.6, 0.0, 1.14, 0.0, 0.984948, -4.258651, 220.0, 21.0, 1.1, 0.9],
    [454.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.973833, 16.627296, 20.0, 5.0, 1.1, 0.9],
    [455.0, 1.0, 17.62, 7.7, 0.0, 0.59, 0.0, 0.988031, -12.652652, 110.0, 22.0, 1.1, 0.9],
    [456.0, 1.0, 0.0, 0.0, 0.0, 109.27, 0.0, 1.046057, -14.752144, 380.0, 4.0, 1.1, 0.9],
    [457.0, 1.0, 103.0, 12.0, 0.0, 0.63, 0.0, 1.029934, -3.834541, 220.0, 5.0, 1.1, 0.9],
    [458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009892, 4.868208, 20.0, 9.0, 1.1, 0.9],
    [459.0, 1.0, 0.0, 0.0, 0.0, 4.76, 0.0, 1.029914, 11.923984, 220.0, 5.0, 1.1, 0.9],
    [460.0, 1.0, 0.0, 0.0, 0.0, 25.85, 0.0, 1.078154, 0.918362, 380.0, 1.0, 1.2, 0.8],
    [461.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.868495, -15.380873, 150.0, 9.0, 1.2, 0.8],
    [462.0, 1.0, 0.0, -0.0, 0.060508, 3.079577, 0.0, 0.997808, 37.195998, 220.0, 3.0, 1.1, 0.9],
    [463.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.126642, -0.913545, 380.0, 9.0, 1.2, 0.8],
    [464.0, 1.0, 42.05, 17.2, 0.0, 1.31, 0.0, 1.023637, 24.670209, 150.0, 8.0, 1.1, 0.9],
    [465.0, 1.0, -0.16, -2.91, 0.0, 0.43, 0.0, 1.031718, 39.18761, 110.0, 8.0, 1.1, 0.9],
    [466.0, 1.0, 0.0, -0.0, 0.0, 0.06, 0.0, 1.007693, 31.850349, 154.0, 1.0, 1.1, 0.9],
    [467.0, 1.0, 163.1, 46.3, 0.0, 10.6, 0.0, 1.009138, 14.501366, 220.0, 5.0, 1.1, 0.9],
    [468.0, 1.0, 0.0, -0.0, 0.0, 2.13, 0.0, 1.020059, -8.568677, 220.0, 10.0, 1.1, 0.9],
    [469.0, 1.0, -0.0, -0.0, 0.0, 2.81, 0.0, 1.067283, 22.816615, 220.0, 3.0, 1.1, 0.9],
    [470.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046905, 39.305577, 20.0, 2.0, 1.1, 0.9],
    [471.0, 1.0, 0.0, 0.0, 0.049626, -1.990412, 0.0, 1.044907, 35.76351, 380.0, 2.0, 1.1, 0.9],
    [472.0, 1.0, -0.0, -0.0, 0.0, 1.05, 0.0, 1.000606, -9.570545, 150.0, 9.0, 1.1, 0.9],
    [473.0, 1.0, 153.3, 21.8, 0.0, 18.25, 0.0, 1.027549, 1.721949, 154.0, 1.0, 1.1, 0.9],
    [474.0, 1.0, -0.0, 0.0, 0.0, 141.93, 0.0, 0.970629, 34.677428, 400.0, 1.0, 1.1, 0.9],
    [475.0, 1.0, 67.17, -23.9, 0.0, 0.93, 0.0, 1.050845, 90.640831, 220.0, 3.0, 1.1, 0.9],
    [476.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029484, 52.40343, 20.0, 10.0, 1.1, 0.9],
    [477.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043087, 11.638661, 20.0, 14.0, 1.1, 0.9],
    [478.0, 1.0, -0.0, 0.0, 0.114166, 11.294861, 0.0, 1.060985, 79.464606, 380.0, 3.0, 1.1, 0.9],
    [479.0, 1.0, 382.4, 86.3, 0.0, 22.29, 0.0, 1.028161, 4.473394, 220.0, 11.0, 1.1, 0.9],
    [480.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033425, 29.680614, 20.0, 6.0, 1.1, 0.9],
    [481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033425, 29.680614, 20.0, 6.0, 1.1, 0.9],
    [482.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033425, 29.680614, 20.0, 6.0, 1.1, 0.9],
    [483.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033425, 29.680614, 20.0, 6.0, 1.1, 0.9],
    [484.0, 1.0, 33.5, 4.8, 0.0, 5.48, 0.0, 1.016462, 21.52717, 154.0, 1.0, 1.1, 0.9],
    [485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.059619, 6.357453, 20.0, 18.0, 1.1, 0.9],
    [486.0, 1.0, 0.01, -0.0, 0.0, 0.0, 0.0, 1.071666, 58.820002, 220.0, 8.0, 1.1, 0.9],
    [487.0, 1.0, 0.0, 0.0, 0.0, 12.29, 0.0, 1.014191, 15.517546, 380.0, 3.0, 1.1, 0.9],
    [488.0, 1.0, 291.5, 51.3, 0.244436, 12.636488, 0.0, 1.004279, 49.93024, 220.0, 13.0, 1.1, 0.9],
    [489.0, 1.0, 24.23, 7.1, 0.0, 1.64, 0.0, 0.988321, -4.477618, 110.0, 21.0, 1.1, 0.9],
    [490.0, 1.0, 108.6, 2.6, 0.0, 31.8, 0.0, 1.04238, 36.640438, 380.0, 3.0, 1.1, 0.9],
    [491.0, 1.0, 4.0, 2.4, 0.0, 0.03, 0.0, 0.981642, -7.831663, 150.0, 9.0, 1.1, 0.9],
    [492.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041985, 31.793879, 20.0, 10.0, 1.1, 0.9],
    [493.0, 1.0, 30.03, 10.9, 0.0, 1.45, 0.0, 1.002503, -5.375842, 110.0, 19.0, 1.1, 0.9],
    [494.0, 1.0, 0.0, 0.0, 0.0, 45.39, 0.0, 1.118986, 0.152255, 380.0, 15.0, 1.2, 0.8],
    [495.0, 1.0, 524.5, 43.0, 0.0, 6.85, 0.0, 0.991902, -13.539498, 220.0, 5.0, 1.1, 0.9],
    [496.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00876, 0.250829, 20.0, 18.0, 1.1, 0.9],
    [497.0, 1.0, 129.9, 18.5, 0.0, 0.38, 0.0, 1.015717, 16.675593, 154.0, 1.0, 1.1, 0.9],
    [498.0, 1.0, -0.0, 0.0, 0.0, 1.92, 0.0, 0.955363, -6.864987, 110.0, 18.0, 1.1, 0.9],
    [499.0, 1.0, 4.4, 0.0, 0.0, 0.51, 0.0, 1.008611, 2.339129, 110.0, 18.0, 1.1, 0.9],
    [500.0, 1.0, 9.22, 1.2, 0.0, 0.8, 0.0, 0.981895, -2.975305, 110.0, 19.0, 1.1, 0.9],
    [501.0, 1.0, 0.0, 0.0, 0.059058, 0.120942, 0.0, 1.016425, 22.882064, 220.0, 5.0, 1.1, 0.9],
    [502.0, 1.0, -0.0, 0.0, 0.0, 0.14, 0.0, 1.022789, -2.776784, 220.0, 6.0, 1.1, 0.9],
    [503.0, 1.0, -0.0, 0.0, 0.0, 0.36, 0.0, 0.963995, -4.73909, 110.0, 19.0, 1.1, 0.9],
    [504.0, 1.0, 0.0, -0.0, 0.0, 0.81, 0.0, 0.989389, -4.565793, 110.0, 21.0, 1.1, 0.9],
    [505.0, 1.0, 35.41, 20.3, 0.0, 10.07, 0.0, 0.99315, 0.886893, 220.0, 6.0, 1.1, 0.9],
    [506.0, 1.0, 3.2, 1.2, 0.0, 0.69, 0.0, 1.017162, -1.318256, 110.0, 19.0, 1.1, 0.9],
    [507.0, 1.0, 372.8, 147.5, 0.0, 27.73, 0.0, 1.018067, 25.301446, 150.0, 8.0, 1.1, 0.9],
    [508.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044776, 37.116836, 20.0, 5.0, 1.1, 0.9],
    [509.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044388, 36.589282, 20.0, 5.0, 1.1, 0.9],
    [510.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044096, 37.018553, 20.0, 5.0, 1.1, 0.9],
    [511.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.002012, 13.542185, 20.0, 5.0, 1.1, 0.9],
    [512.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.002012, 13.542185, 20.0, 5.0, 1.1, 0.9],
    [513.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.002012, 13.542185, 20.0, 5.0, 1.1, 0.9],
    [514.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044511, 37.099046, 20.0, 5.0, 1.1, 0.9],
    [515.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.002012, 13.542185, 20.0, 5.0, 1.1, 0.9],
    [516.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041748, 29.3468, 20.0, 5.0, 1.1, 0.9],
    [517.0, 1.0, -0.0, 0.0, 0.080024, -0.240071, 0.0, 1.014573, -5.773397, 220.0, 11.0, 1.1, 0.9],
    [518.0, 1.0, 197.5, 48.3, 0.0, 0.71, 0.0, 1.028486, 8.959933, 220.0, 5.0, 1.1, 0.9],
    [519.0, 1.0, -0.0, 0.0, 0.0, 0.22, 0.0, 1.005897, 20.492913, 154.0, 1.0, 1.1, 0.9],
    [520.0, 1.0, -0.0, -0.0, 0.0, 15.15, 0.0, 1.02668, 35.22961, 150.0, 8.0, 1.1, 0.9],
    [521.0, 1.0, 110.4, 26.2, 0.0, 5.62, 0.0, 1.024265, 6.009421, 220.0, 5.0, 1.1, 0.9],
    [522.0, 1.0, -0.15, -1.93, 0.0, 0.0, 0.0, 1.016294, 49.478494, 220.0, 8.0, 1.1, 0.9],
    [523.0, 1.0, -0.0, 0.0, 1.138771, 10.122844, 0.0, 1.055944, 31.159791, 380.0, 5.0, 1.1, 0.9],
    [524.0, 1.0, -0.0, -0.0, 0.0, 14.6, 0.0, 1.026439, -4.895454, 220.0, 12.0, 1.1, 0.9],
    [525.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.986332, 25.334582, 150.0, 8.0, 1.1, 0.9],
    [526.0, 1.0, -4.86, -2.15, 0.0, 0.31, 0.0, 0.988925, -2.520654, 110.0, 18.0, 1.1, 0.9],
    [527.0, 1.0, 141.1, 2.1, 0.0, 4.78, 0.0, 1.034921, 6.905166, 220.0, 7.0, 1.1, 0.9],
    [528.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020703, 22.380203, 20.0, 5.0, 1.1, 0.9],
    [529.0, 1.0, 52.96, 32.8, 0.0, 14.14, 0.0, 1.023322, -11.234733, 150.0, 9.0, 1.1, 0.9],
    [530.0, 1.0, 149.2, -74.6, 0.227896, 49.239582, 0.0, 1.06537, 47.218455, 380.0, 13.0, 1.1, 0.9],
    [531.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035838, -5.172678, 20.0, 7.0, 1.1, 0.9],
    [532.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036699, 34.476926, 20.0, 10.0, 1.1, 0.9],
    [533.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016377, 7.336958, 20.0, 22.0, 1.1, 0.9],
    [534.0, 1.0, 10.81, 5.1, 0.0, 1.09, 0.0, 0.931414, -8.249444, 110.0, 18.0, 1.1, 0.9],
    [535.0, 1.0, -0.0, 0.0, 0.0, 2.37, 0.0, 1.01686, 13.039574, 220.0, 1.0, 1.1, 0.9],
    [536.0, 1.0, 35.54, 11.5, 0.0, 3.65, 0.0, 1.023154, 38.809154, 110.0, 8.0, 1.1, 0.9],
    [537.0, 1.0, -0.0, -0.0, 0.230877, 22.907222, 0.0, 1.049545, 42.876879, 380.0, 13.0, 1.1, 0.9],
    [538.0, 1.0, 48.93, 14.52, 0.0, 2.85, 0.0, 0.991967, 89.112631, 150.0, 1.0, 1.1, 0.9],
    [539.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.993492, 29.317066, 15.0, 1.0, 1.1, 0.9],
    [540.0, 1.0, 0.0, -0.0, 0.0, 26.52, 0.0, 1.102789, -15.259978, 150.0, 9.0, 1.2, 0.8],
    [541.0, 1.0, 10.01, 4.0, 0.0, 8.11, 0.0, 0.995314, -3.374716, 220.0, 6.0, 1.1, 0.9],
    [542.0, 1.0, 0.0, 0.0, 0.0, 0.82, 0.0, 1.013699, -0.827325, 150.0, 9.0, 1.1, 0.9],
    [543.0, 1.0, 109.7, 15.0, 0.0, 30.97, 0.0, 0.988843, -3.474628, 220.0, 5.0, 1.1, 0.9],
    [544.0, 1.0, 65.17, -51.5, 0.0, 4.85, 0.0, 1.023056, 6.428381, 220.0, 5.0, 1.1, 0.9],
    [545.0, 1.0, 66.97, 14.1, 0.0, 5.58, 0.0, 0.977758, 4.623964, 220.0, 3.0, 1.1, 0.9],
    [546.0, 1.0, 0.0, 0.0, 0.0, 7.11, 0.0, 0.998467, -3.301764, 220.0, 6.0, 1.1, 0.9],
    [547.0, 1.0, -0.0, -0.0, 0.0, 3.78, 0.0, 0.998593, 42.474186, 220.0, 8.0, 1.1, 0.9],
    [548.0, 1.0, 56.76, 23.2, 0.0, 0.49, 0.0, 1.020988, 24.486279, 150.0, 8.0, 1.1, 0.9],
    [549.0, 1.0, 0.0, -0.0, 0.0, 0.7, 0.0, 1.04807, 86.165538, 220.0, 3.0, 1.1, 0.9],
    [550.0, 1.0, 10.81, 3.9, 0.0, 1.64, 0.0, 1.086334, 1.463858, 110.0, 15.0, 1.1, 0.9],
    [551.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.995963, -9.132106, 150.0, 9.0, 1.1, 0.9],
    [552.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.99834, 24.249316, 13.8, 1.0, 1.1, 0.9],
    [553.0, 1.0, 373.7, 125.6, 0.341257, 71.244578, 0.0, 1.072559, 36.179181, 380.0, 14.0, 1.1, 0.9],
    [554.0, 1.0, 0.0, -0.0, 0.0, 0.16, 0.0, 0.980028, -8.586818, 150.0, 9.0, 1.1, 0.9],
    [555.0, 1.0, 0.0, -0.0, 0.0, 2.27, 0.0, 1.023552, -0.978719, 154.0, 1.0, 1.1, 0.9],
    [556.0, 1.0, 0.0, -0.0, 0.0, 1.61, 0.0, 1.02302, 79.89045, 220.0, 3.0, 1.1, 0.9],
    [557.0, 1.0, -0.0, 0.0, 0.0, 35.09, 0.0, 1.012671, -2.175683, 380.0, 6.0, 1.1, 0.9],
    [558.0, 1.0, -0.18, -1.0, 0.0, 0.0, 0.0, 1.020181, 36.372744, 150.0, 8.0, 1.1, 0.9],
    [559.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.954584, 49.806962, 11.0, 1.0, 1.1, 0.9],
    [560.0, 1.0, 9.91, 3.3, 0.0, 6.72, 0.0, 1.009937, -13.160441, 110.0, 22.0, 1.1, 0.9],
    [561.0, 1.0, 221.35, 51.8, 0.0, 8.81, 0.0, 0.981754, 18.128137, 220.0, 13.0, 1.1, 0.9],
    [562.0, 1.0, 23.83, 7.9, 0.0, 0.72, 0.0, 0.968054, -6.793963, 110.0, 21.0, 1.1, 0.9],
    [563.0, 1.0, -95.71, -2.8, 0.0, 7.25, 0.0, 0.997104, -5.319336, 220.0, 10.0, 1.1, 0.9],
    [564.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024499, -3.834468, 20.0, 20.0, 1.1, 0.9],
    [565.0, 1.0, 44.05, -0.0, 0.0, 0.0, 0.0, 0.983771, -0.029864, 150.0, 7.0, 1.1, 0.9],
    [566.0, 1.0, 16.52, 3.0, 0.03836, 11.50164, 0.0, 1.050612, 5.201724, 220.0, 7.0, 1.1, 0.9],
    [567.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.037403, 12.654648, 20.0, 7.0, 1.1, 0.9],
    [568.0, 1.0, -0.0, -0.0, 0.0, 19.63, 0.0, 0.995622, 27.676502, 220.0, 3.0, 1.1, 0.9],
    [569.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.012073, -8.225001, 150.0, 9.0, 1.1, 0.9],
    [570.0, 1.0, 0.0, -0.0, 0.0, 105.84, 0.0, 1.01609, -22.212248, 380.0, 4.0, 1.1, 0.9],
    [571.0, 1.0, -0.0, 0.0, 0.0, 28.09, 0.0, 1.060426, 48.406404, 380.0, 3.0, 1.1, 0.9],
    [572.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.004314, 14.241295, 13.8, 1.0, 1.1, 0.9],
    [573.0, 1.0, -0.0, 0.0, 0.258771, 12.056323, 0.0, 0.988321, 6.881414, 220.0, 19.0, 1.1, 0.9],
    [574.0, 1.0, -0.0, 0.0, 0.059384, 0.280616, 0.0, 1.011211, -13.487557, 150.0, 10.0, 1.1, 0.9],
    [575.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016739, 22.326375, 20.0, 5.0, 1.1, 0.9],
    [576.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016739, 22.326375, 20.0, 5.0, 1.1, 0.9],
    [577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016739, 22.326375, 20.0, 5.0, 1.1, 0.9],
    [578.0, 1.0, 34.94, 21.6, 0.0, 0.18, 0.0, 0.982939, -5.438658, 150.0, 9.0, 1.1, 0.9],
    [579.0, 1.0, 134.1, 34.2, 0.0, 0.75, 0.0, 0.982134, 23.783698, 150.0, 8.0, 1.1, 0.9],
    [580.0, 1.0, 17.72, 5.9, 0.0, 0.32, 0.0, 1.028821, -3.48117, 220.0, 21.0, 1.1, 0.9],
    [581.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016739, 22.326375, 20.0, 5.0, 1.1, 0.9],
    [582.0, 1.0, -0.0, -0.0, 1.560224, 77.024822, 0.0, 1.07923, 68.996986, 380.0, 3.0, 1.1, 0.9],
    [583.0, 1.0, 0.0, 0.0, 0.0, 7.85, 0.0, 1.033308, 40.656079, 380.0, 8.0, 1.1, 0.9],
    [584.0, 1.0, -0.51, -20.69, 0.0, 2.07, 0.0, 1.018412, 11.984544, 220.0, 3.0, 1.1, 0.9],
    [585.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041629, 38.466941, 20.0, 2.0, 1.1, 0.9],
    [586.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.912043, -12.081031, 150.0, 9.0, 1.1, 0.9],
    [587.0, 1.0, 77.79, -40.8, 0.0, 12.06, 0.0, 1.037667, 14.939315, 220.0, 3.0, 1.1, 0.9],
    [588.0, 1.0, 0.0, -0.0, 0.0, 2.09, 0.0, 1.012735, 9.265213, 220.0, 5.0, 1.1, 0.9],
    [589.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00755, -13.681446, 20.0, 4.0, 1.1, 0.9],
    [590.0, 1.0, 5.01, 2.0, 0.0, 0.13, 0.0, 0.999923, -3.039737, 220.0, 6.0, 1.1, 0.9],
    [591.0, 1.0, -19.66, -10.83, 0.0, 0.06, 0.0, 0.997618, -7.177191, 110.0, 18.0, 1.1, 0.9],
    [592.0, 1.0, 56.5, 36.29, 0.0, 3.08, 0.0, 1.003147, 15.307317, 220.0, 5.0, 1.1, 0.9],
    [593.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.020596, -16.730831, 20.0, 4.0, 1.1, 0.9],
    [594.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.020596, -16.730831, 20.0, 4.0, 1.1, 0.9],
    [595.0, 1.0, -0.0, -0.0, 0.090774, 7.330444, 0.0, 1.055576, -5.790807, 220.0, 18.0, 1.2, 0.8],
    [596.0, 1.0, 3.81, 0.24, 0.0, 0.23, 0.0, 1.008982, -3.14743, 110.0, 18.0, 1.1, 0.9],
    [597.0, 1.0, 254.7, 79.4, 0.0, 9.43, 0.0, 1.004651, -16.584297, 380.0, 6.0, 1.1, 0.9],
    [598.0, 1.0, 20.9, 3.0, 0.0, 2.54, 0.0, 0.985019, 22.550521, 154.0, 1.0, 1.1, 0.9],
    [599.0, 1.0, 77.99, 30.8, 0.0, 2.41, 0.0, 1.01493, 29.607123, 150.0, 8.0, 1.1, 0.9],
    [600.0, 1.0, -0.15, -1.0, 0.0, 0.38, 0.0, 1.032362, 39.964616, 110.0, 8.0, 1.1, 0.9],
    [601.0, 1.0, 129.1, 7.4, 0.0, 0.04, 0.0, 1.029876, 19.391484, 220.0, 5.0, 1.1, 0.9],
    [602.0, 1.0, 126.3, 17.9, 0.0, 2.59, 0.0, 1.015668, 18.412381, 154.0, 1.0, 1.1, 0.9],
    [603.0, 1.0, 151.5, 7.9, 0.0, 5.0, 0.0, 1.041573, -0.003639, 220.0, 5.0, 1.1, 0.9],
    [604.0, 1.0, -0.0, 0.0, 0.019593, 1.150407, 0.0, 1.012186, -11.629863, 110.0, 22.0, 1.1, 0.9],
    [605.0, 1.0, 26.4, 3.8, 0.0, 4.65, 0.0, 0.982106, 40.293349, 154.0, 1.0, 1.1, 0.9],
    [606.0, 1.0, 0.0, -0.0, 0.139186, 6.210814, 0.0, 1.02619, 24.279876, 220.0, 5.0, 1.1, 0.9],
    [607.0, 1.0, 20.52, 10.3, 0.0, 0.04, 0.0, 1.024665, -10.538885, 150.0, 9.0, 1.1, 0.9],
    [608.0, 1.0, 4.71, 0.7, 0.0, 11.39, 0.0, 1.019224, -24.665042, 220.0, 4.0, 1.1, 0.9],
    [609.0, 1.0, 70.68, 13.5, 0.0, 6.96, 0.0, 1.040938, 22.649998, 220.0, 5.0, 1.1, 0.9],
    [610.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019723, -1.552655, 20.0, 18.0, 1.1, 0.9],
    [611.0, 1.0, 234.3, 105.9, 0.020294, 5.479706, 0.0, 0.985982, 40.427243, 220.0, 13.0, 1.1, 0.9],
    [612.0, 1.0, 24.43, 8.7, 0.0, 0.17, 0.0, 1.023098, -4.178904, 110.0, 15.0, 1.1, 0.9],
    [613.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.007942, -10.569275, 20.0, 4.0, 1.1, 0.9],
    [614.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031902, 6.119938, 20.0, 6.0, 1.1, 0.9],
    [615.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031902, 6.119938, 20.0, 6.0, 1.1, 0.9],
    [616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050465, 43.901371, 380.0, 8.0, 1.1, 0.9],
    [617.0, 1.0, 46.15, 11.2, 0.0, 10.16, 0.0, 1.030589, 4.0661, 220.0, 5.0, 1.1, 0.9],
    [618.0, 1.0, 33.74, 20.9, 0.0, 1.1, 0.0, 0.998875, -9.905754, 150.0, 9.0, 1.1, 0.9],
    [619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031502, 4.663459, 20.0, 6.0, 1.1, 0.9],
    [620.0, 1.0, 35.84, 12.5, 0.0, 0.26, 0.0, 1.022299, 0.336959, 110.0, 19.0, 1.1, 0.9],
    [621.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003942, 39.409116, 11.0, 1.0, 1.1, 0.9],
    [622.0, 1.0, -0.0, 0.0, 0.646492, 4.682923, 0.0, 1.020094, 47.941792, 380.0, 3.0, 1.1, 0.9],
    [623.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045359, 10.101302, 20.0, 14.0, 1.1, 0.9],
    [624.0, 1.0, -0.0, -0.0, 0.0, 2.72, 0.0, 1.020239, 32.099905, 380.0, 1.0, 1.1, 0.9],
    [625.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.995856, -9.114615, 150.0, 9.0, 1.1, 0.9],
    [626.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035771, 2.999441, 20.0, 14.0, 1.1, 0.9],
    [627.0, 1.0, 123.1, 6.5, 0.0, 3.25, 0.0, 1.037098, 11.171028, 220.0, 5.0, 1.1, 0.9],
    [628.0, 1.0, -0.0, -0.0, 0.0, 1.24, 0.0, 1.064436, -8.048474, 380.0, 1.0, 1.1, 0.9],
    [629.0, 1.0, 83.9, 11.9, 0.0, 1.14, 0.0, 1.006004, 20.84448, 154.0, 1.0, 1.1, 0.9],
    [630.0, 1.0, 0.1, -0.0, 0.0, 0.57, 0.0, 0.980004, 1.020887, 110.0, 18.0, 1.1, 0.9],
    [631.0, 1.0, 26.93, -22.4, 0.0, 4.95, 0.0, 1.027192, -22.090057, 220.0, 4.0, 1.1, 0.9],
    [632.0, 1.0, 29.03, 9.0, 0.0, 0.56, 0.0, 1.029976, -3.543373, 110.0, 21.0, 1.1, 0.9],
    [633.0, 1.0, 188.42, 106.93, 0.0, 4.89, 0.0, 1.026706, 33.46792, 220.0, 13.0, 1.1, 0.9],
    [634.0, 1.0, 0.0, 0.0, 0.0, 68.575723, 0.0, 1.024739, 32.215254, 380.0, 5.0, 1.1, 0.9],
    [635.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023511, 0.594852, 11.0, 1.0, 1.1, 0.9],
    [636.0, 1.0, -0.0, 0.0, 0.0, 0.69, 0.0, 1.004986, -8.852574, 150.0, 9.0, 1.1, 0.9],
    [637.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04616, -9.114978, 20.0, 4.0, 1.1, 0.9],
    [638.0, 1.0, 0.0, -0.0, 0.295061, 0.304116, 0.0, 1.024059, 44.846055, 380.0, 3.0, 1.1, 0.9],
    [639.0, 1.0, 9.7, 1.4, 0.0, 4.89, 0.0, 1.011245, 27.629302, 154.0, 1.0, 1.1, 0.9],
    [640.0, 1.0, 176.2, -46.9, 0.0, 5.47, 0.0, 1.004462, -15.792016, 220.0, 6.0, 1.1, 0.9],
    [641.0, 1.0, 33.14, 11.6, 0.0, 0.22, 0.0, 1.057792, 0.42714, 110.0, 19.0, 1.1, 0.9],
    [642.0, 1.0, 18.3, 8.2, 0.0, 35.421268, 0.0, 1.12305, 1.040238, 380.0, 9.0, 1.2, 0.8],
    [643.0, 1.0, 69.08, 24.0, 0.0, 1.0, 0.0, 1.003618, -2.822895, 220.0, 6.0, 1.1, 0.9],
    [644.0, 1.0, -0.0, -0.0, 0.057082, 3.172432, 0.0, 1.049525, 86.868297, 220.0, 3.0, 1.1, 0.9],
    [645.0, 1.0, -0.0, 0.0, 0.22164, 16.9353, 0.0, 1.0826, 86.434281, 220.0, 3.0, 1.2, 0.8],
    [646.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030395, -6.336516, 20.0, 4.0, 1.1, 0.9],
    [647.0, 1.0, -0.0, -0.0, 0.199768, 27.888516, 0.0, 1.020186, -24.812762, 380.0, 10.0, 1.1, 0.9],
    [648.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007781, 59.664038, 20.0, 10.0, 1.1, 0.9],
    [649.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030395, -6.336516, 20.0, 4.0, 1.1, 0.9],
    [650.0, 1.0, 44.85, 7.1, 0.0, 5.65, 0.0, 0.994655, -18.823114, 220.0, 4.0, 1.1, 0.9],
    [651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028351, -2.802846, 20.0, 23.0, 1.1, 0.9],
    [652.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028351, -2.802846, 20.0, 23.0, 1.1, 0.9],
    [653.0, 1.0, -12.61, 4.1, 0.0, 1.83, 0.0, 1.006947, -5.91582, 150.0, 9.0, 1.1, 0.9],
    [654.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014507, 26.136069, 20.0, 6.0, 1.1, 0.9],
    [655.0, 1.0, 0.0, 0.0, 0.0, 2.45, 0.0, 1.027725, 18.930085, 220.0, 5.0, 1.1, 0.9],
    [656.0, 1.0, 36.74, 10.3, 0.0, 8.1, 0.0, 1.030053, -17.261924, 220.0, 4.0, 1.1, 0.9],
    [657.0, 1.0, 100.53, 43.37, 0.0, 0.0, 0.0, 1.014108, 0.87733, 110.0, 24.0, 1.1, 0.9],
    [658.0, 1.0, 2.2, 1.3, 0.019376, 1.050624, 0.0, 0.995621, 14.139898, 110.0, 18.0, 1.1, 0.9],
    [659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.974088, -8.221786, 150.0, 9.0, 1.1, 0.9],
    [660.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022689, -16.891323, 20.0, 4.0, 1.1, 0.9],
    [661.0, 1.0, -0.0, -0.0, 0.0, 29.42, 0.0, 1.010252, 22.297225, 380.0, 5.0, 1.1, 0.9],
    [662.0, 1.0, 42.04, 43.0, 0.0, 0.02, 0.0, 1.080621, -3.774626, 150.0, 9.0, 1.1, 0.9],
    [663.0, 1.0, 0.0, 0.0, 0.0, 22.71, 0.0, 1.061402, 49.738372, 380.0, 1.0, 1.1, 0.9],
    [664.0, 1.0, 104.4, 27.6, 0.039809, 1.850191, 0.0, 0.995363, -14.400857, 110.0, 22.0, 1.1, 0.9],
    [665.0, 1.0, 0.0, -0.0, 0.362004, 3.698497, 0.0, 0.999024, 20.683055, 380.0, 5.0, 1.1, 0.9],
    [666.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018739, -6.896129, 20.0, 9.0, 1.1, 0.9],
    [667.0, 1.0, 23.7, 3.4, 0.0, 8.13, 0.0, 1.010467, 35.110882, 154.0, 1.0, 1.1, 0.9],
    [668.0, 1.0, 274.32, 5.66, 0.0, 13.24, 0.0, 1.031848, -1.87464, 220.0, 5.0, 1.1, 0.9],
    [669.0, 1.0, 2.5, 0.0, 0.0, 0.64, 0.0, 1.018382, 7.768221, 110.0, 18.0, 1.1, 0.9],
    [670.0, 1.0, 1.8, 0.7, 0.0, 0.18, 0.0, 0.980165, 3.066285, 110.0, 19.0, 1.1, 0.9],
    [671.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999061, 42.441878, 11.0, 1.0, 1.1, 0.9],
    [672.0, 1.0, -0.0, 0.0, 0.189164, 35.274722, 0.0, 1.027993, 3.626388, 380.0, 11.0, 1.1, 0.9],
    [673.0, 1.0, 97.0, 40.3, 0.0, 16.79, 0.0, 1.030324, 22.492733, 220.0, 3.0, 1.1, 0.9],
    [674.0, 1.0, 0.0, -0.0, 0.0, 0.88, 0.0, 0.994789, -3.452739, 110.0, 18.0, 1.1, 0.9],
    [675.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017174, -12.280888, 150.0, 9.0, 1.1, 0.9],
    [676.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018066, -18.544118, 20.0, 4.0, 1.1, 0.9],
    [677.0, 1.0, 15.22, 5.1, 0.0, 1.34, 0.0, 0.976124, 0.454545, 110.0, 18.0, 1.1, 0.9],
    [678.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014364, -8.724986, 150.0, 9.0, 1.1, 0.9],
    [679.0, 1.0, -0.0, -0.0, 0.31285, 13.426672, 0.0, 1.12555, -0.331163, 380.0, 9.0, 1.2, 0.8],
    [680.0, 1.0, 108.5, 35.3, 0.0, 49.63, 0.0, 1.038504, 35.779711, 380.0, 3.0, 1.1, 0.9],
    [681.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00657, 25.464337, 20.0, 24.0, 1.1, 0.9],
    [682.0, 1.0, 24.33, 7.6, 0.0, 1.18, 0.0, 0.985728, 2.216033, 110.0, 18.0, 1.1, 0.9],
    [683.0, 1.0, 44.75, 0.9, 0.0, 6.67, 0.0, 1.034215, 12.306912, 220.0, 7.0, 1.1, 0.9],
    [684.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035618, -0.462639, 20.0, 6.0, 1.1, 0.9],
    [685.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039652, -6.424256, 150.0, 9.0, 1.1, 0.9],
    [686.0, 1.0, 40.5, 5.7, 0.0, 3.9, 0.0, 1.004715, 15.162759, 154.0, 1.0, 1.1, 0.9],
    [687.0, 1.0, -0.0, -0.0, 0.0, 27.85, 0.0, 1.0114, 31.187658, 380.0, 3.0, 1.1, 0.9],
    [688.0, 1.0, 9.01, 6.8, 0.0, 0.44, 0.0, 0.963906, -6.15131, 110.0, 18.0, 1.1, 0.9],
    [689.0, 1.0, 81.09, 48.0, 0.0, 0.03, 0.0, 1.01888, -8.431592, 150.0, 9.0, 1.1, 0.9],
    [690.0, 1.0, 0.0, 0.0, 0.0, 0.43, 0.0, 1.054345, -5.313694, 150.0, 9.0, 1.1, 0.9],
    [691.0, 1.0, 11.01, 5.5, 0.0, 1.12, 0.0, 0.991725, -13.734054, 110.0, 22.0, 1.1, 0.9],
    [692.0, 1.0, -0.0, 0.0, 0.0, 1.47, 0.0, 1.012011, 5.276376, 220.0, 6.0, 1.1, 0.9],
    [693.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038999, 38.995592, 20.0, 2.0, 1.1, 0.9],
    [694.0, 1.0, 336.2, 131.6, 0.0, 64.01, 0.0, 1.025884, 34.061261, 150.0, 8.0, 1.1, 0.9],
    [695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.010516, 39.993345, 11.0, 1.0, 1.1, 0.9],
    [696.0, 1.0, -22.95, -3.72, 0.0, 14.34, 0.0, 1.021643, -18.319826, 220.0, 4.0, 1.1, 0.9],
    [697.0, 1.0, 0.0, 0.0, 0.0, 0.97, 0.0, 0.985966, -13.767739, 110.0, 1.0, 1.1, 0.9],
    [698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018527, -13.24267, 20.0, 4.0, 1.1, 0.9],
    [699.0, 1.0, 0.0, 0.0, 0.0, 9.41, 0.0, 1.043232, 77.757181, 380.0, 3.0, 1.1, 0.9],
    [700.0, 1.0, 67.3, 94.8, 0.0, 7.96, 0.0, 0.971314, 29.785076, 220.0, 3.0, 1.1, 0.9],
    [701.0, 1.0, -0.0, 0.0, 0.0, 70.37, 0.0, 1.022096, -14.512809, 380.0, 4.0, 1.1, 0.9],
    [702.0, 1.0, 0.0, 0.0, 0.0, 33.23, 0.0, 1.083955, 72.533534, 380.0, 3.0, 1.2, 0.8],
    [703.0, 1.0, 16.62, 3.1, 0.0, 1.14, 0.0, 1.005226, 6.168419, 110.0, 18.0, 1.1, 0.9],
    [704.0, 1.0, 5.81, 1.1, 0.0, 4.02, 0.0, 1.039757, 11.331045, 110.0, 19.0, 1.1, 0.9],
    [705.0, 1.0, 0.0, -0.0, 0.0, 6.31, 0.0, 1.047819, -5.173347, 220.0, 5.0, 1.1, 0.9],
    [706.0, 1.0, -0.0, -0.0, 0.0, 17.44, 0.0, 1.028453, -20.661313, 220.0, 4.0, 1.1, 0.9],
    [707.0, 1.0, 113.4, 11.9, 0.0, 5.4, 0.0, 1.058829, 21.8732, 220.0, 3.0, 1.1, 0.9],
    [708.0, 1.0, 0.0, -0.0, 0.0, 1.05, 0.0, 0.977623, -2.554024, 110.0, 18.0, 1.1, 0.9],
    [709.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051727, 31.564136, 20.0, 5.0, 1.1, 0.9],
    [710.0, 1.0, 23.26, 3.01, 0.0, 9.29, 0.0, 0.996598, 8.383316, 220.0, 5.0, 1.1, 0.9],
    [711.0, 1.0, 57.26, 15.6, 0.0, 3.43, 0.0, 1.014587, -22.560626, 220.0, 4.0, 1.1, 0.9],
    [712.0, 1.0, 0.0, 0.0, 0.17102, 25.167483, 0.0, 1.047436, 81.329599, 220.0, 3.0, 1.1, 0.9],
    [713.0, 1.0, 7.0, 1.0, 0.0, 1.3, 0.0, 0.997077, 26.794575, 154.0, 1.0, 1.1, 0.9],
    [714.0, 1.0, 7.01, 2.0, 0.0, 0.44, 0.0, 0.998982, 27.909753, 150.0, 8.0, 1.1, 0.9],
    [715.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007844, 10.25283, 20.0, 18.0, 1.1, 0.9],
    [716.0, 1.0, 87.8, 12.5, 0.0, 0.38, 0.0, 1.015981, 20.565424, 154.0, 1.0, 1.1, 0.9],
    [717.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027572, 24.287546, 11.0, 1.0, 1.1, 0.9],
    [718.0, 1.0, 6.61, 2.92, 0.0, 1.17, 0.0, 1.020115, 30.202806, 220.0, 14.0, 1.1, 0.9],
    [719.0, 1.0, 115.9, 14.7, 0.019966, 2.9, 0.0, 1.013826, -19.850393, 220.0, 4.0, 1.1, 0.9],
    [720.0, 1.0, 20.52, 4.0, 0.0, 2.77, 0.0, 1.029133, 7.492457, 220.0, 5.0, 1.1, 0.9],
    [721.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.992442, 9.617717, 20.0, 18.0, 1.1, 0.9],
    [722.0, 1.0, 0.0, -0.0, 0.366153, 32.651054, 0.0, 1.026106, 61.149064, 380.0, 3.0, 1.1, 0.9],
    [723.0, 1.0, 68.18, 22.0, 0.0, 2.42, 0.0, 0.94297, -17.488149, 110.0, 22.0, 1.1, 0.9],
    [724.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045213, 9.250128, 20.0, 14.0, 1.1, 0.9],
    [725.0, 1.0, 23.23, 7.6, 0.0, 0.76, 0.0, 0.95067, -7.990035, 110.0, 21.0, 1.1, 0.9],
    [726.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.998821, -8.907903, 150.0, 9.0, 1.1, 0.9],
    [727.0, 1.0, 181.7, 51.0, 0.0, 73.49, 0.0, 1.068269, 74.52173, 380.0, 3.0, 1.1, 0.9],
    [728.0, 1.0, -0.0, 0.0, 0.0, 10.04, 0.0, 1.018461, 36.492173, 150.0, 8.0, 1.1, 0.9],
    [729.0, 1.0, 40.0, 5.7, 0.0, 2.06, 0.0, 1.000858, 34.472609, 154.0, 1.0, 1.1, 0.9],
    [730.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01458, 18.108546, 20.0, 6.0, 1.1, 0.9],
    [731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01458, 18.108546, 20.0, 6.0, 1.1, 0.9],
    [732.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01458, 18.108546, 20.0, 6.0, 1.1, 0.9],
    [733.0, 1.0, 287.31, -5.58, 0.0, 19.9, 0.0, 0.990189, 21.27187, 380.0, 13.0, 1.1, 0.9],
    [734.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01458, 18.108546, 20.0, 6.0, 1.1, 0.9],
    [735.0, 1.0, 144.4, 35.5, 0.0, 7.66, 0.0, 1.027209, 14.05509, 220.0, 5.0, 1.1, 0.9],
    [736.0, 1.0, -0.0, 0.0, 0.0, 1.49, 0.0, 0.977249, 0.569527, 110.0, 18.0, 1.1, 0.9],
    [737.0, 1.0, 0.0, 0.0, 0.0, 0.25, 0.0, 1.008405, -3.834733, 110.0, 3.0, 1.1, 0.9],
    [738.0, 1.0, 0.0, -0.0, 0.0, 1.96, 0.0, 1.02769, 23.00179, 220.0, 5.0, 1.1, 0.9],
    [739.0, 1.0, 4.1, -607.0, 0.290423, 85.788781, 0.0, 1.065043, 50.496306, 380.0, 3.0, 1.1, 0.9],
    [740.0, 1.0, 18.62, 6.2, 0.0, 1.07, 0.0, 0.970367, -6.743137, 110.0, 21.0, 1.1, 0.9],
    [741.0, 1.0, 0.0, 0.0, 0.0, 1.32, 0.0, 0.999635, 35.983555, 154.0, 1.0, 1.1, 0.9],
    [742.0, 1.0, -0.0, 0.0, 0.0, 0.4, 0.0, 1.058599, 20.351147, 380.0, 5.0, 1.1, 0.9],
    [743.0, 1.0, 23.43, 8.5, 0.0, 0.33, 0.0, 1.040076, -3.544332, 110.0, 19.0, 1.1, 0.9],
    [744.0, 1.0, 23.92, 7.75, 0.0, 1.91, 0.0, 0.989367, -2.478771, 110.0, 18.0, 1.1, 0.9],
    [745.0, 1.0, 77.29, 7.0, 0.0, 17.6, 0.0, 1.018947, -33.068169, 220.0, 4.0, 1.1, 0.9],
    [746.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.994194, 24.952464, 11.0, 1.0, 1.1, 0.9],
    [747.0, 1.0, 0.0, -0.0, 0.0, 1.5, 0.0, 1.013353, 5.579718, 220.0, 6.0, 1.1, 0.9],
    [748.0, 1.0, 0.0, -0.0, 0.385462, 139.767007, 0.0, 1.082894, 85.120497, 380.0, 3.0, 1.2, 0.8],
    [749.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009791, 14.416544, 20.0, 5.0, 1.1, 0.9],
    [750.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009791, 14.416544, 20.0, 5.0, 1.1, 0.9],
    [751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009791, 14.416544, 20.0, 5.0, 1.1, 0.9],
    [752.0, 1.0, 0.0, -0.0, 0.0, 13.16, 0.0, 1.00664, 31.182408, 380.0, 3.0, 1.1, 0.9],
    [753.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018866, 14.228745, 20.0, 10.0, 1.1, 0.9],
    [754.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009683, 1.076815, 20.0, 18.0, 1.1, 0.9],
    [755.0, 1.0, 9.61, 3.1, 0.0, 0.77, 0.0, 1.004347, -13.085564, 110.0, 12.0, 1.1, 0.9],
    [756.0, 1.0, -195.22, -19.0, 0.078938, 7.621062, 0.0, 1.026914, 7.66077, 220.0, 11.0, 1.1, 0.9],
    [757.0, 1.0, 27.03, 9.0, 0.0, 0.98, 0.0, 1.016003, 2.506825, 110.0, 21.0, 1.1, 0.9],
    [758.0, 1.0, 7.71, 16.7, 0.0, 3.59, 0.0, 0.988701, -12.066079, 150.0, 9.0, 1.1, 0.9],
    [759.0, 1.0, 602.9, 201.4, 0.118737, 39.321052, 0.0, 1.029997, 24.456838, 380.0, 14.0, 1.1, 0.9],
    [760.0, 1.0, 207.2, 9.4, 0.0, 8.77, 0.0, 1.014144, -23.295024, 220.0, 4.0, 1.1, 0.9],
    [761.0, 1.0, 118.5, 20.4, 0.0, 2.57, 0.0, 1.036321, 1.925379, 220.0, 5.0, 1.1, 0.9],
    [762.0, 1.0, 14.72, 5.3, 0.0, 0.76, 0.0, 1.008774, -3.324558, 110.0, 19.0, 1.1, 0.9],
    [763.0, 1.0, 100.5, 37.0, 0.0, 14.95, 0.0, 1.070453, 1.995467, 380.0, 18.0, 1.2, 0.8],
    [764.0, 1.0, 11.61, 7.2, 0.0, 28.77, 0.0, 1.024756, -11.276001, 150.0, 9.0, 1.1, 0.9],
    [765.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032985, -6.930528, 20.0, 6.0, 1.1, 0.9],
    [766.0, 1.0, 189.9, 74.7, 0.0, 26.2, 0.0, 1.019596, 33.38308, 150.0, 8.0, 1.1, 0.9],
    [767.0, 1.0, 0.0, -0.0, 0.0, 0.09, 0.0, 1.007718, 37.209288, 154.0, 1.0, 1.1, 0.9],
    [768.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044527, 23.855553, 20.0, 5.0, 1.1, 0.9],
    [769.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044527, 23.855553, 20.0, 5.0, 1.1, 0.9],
    [770.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.039156, 19.470405, 20.0, 5.0, 1.1, 0.9],
    [771.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.039156, 19.470405, 20.0, 5.0, 1.1, 0.9],
    [772.0, 1.0, 36.54, 27.4, 0.0, 0.15, 0.0, 0.97928, 37.684032, 220.0, 3.0, 1.1, 0.9],
    [773.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016081, 21.284924, 20.0, 5.0, 1.1, 0.9],
    [774.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007722, 14.132282, 20.0, 5.0, 1.1, 0.9],
    [775.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003456, 18.777669, 20.0, 5.0, 1.1, 0.9],
    [776.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.039156, 19.470405, 20.0, 5.0, 1.1, 0.9],
    [777.0, 1.0, 277.7, 45.4, 0.0, 0.7, 0.0, 1.018902, -18.885965, 220.0, 4.0, 1.1, 0.9],
    [778.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02868, 47.75243, 20.0, 10.0, 1.1, 0.9],
    [779.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.9829, 25.033677, 10.0, 1.0, 1.1, 0.9],
    [780.0, 1.0, -0.0, 0.0, 0.0, 28.16, 0.0, 1.022808, 12.457089, 380.0, 1.0, 1.1, 0.9],
    [781.0, 1.0, 25.0, 3.6, 0.0, 4.73, 0.0, 1.046208, 1.751552, 154.0, 1.0, 1.1, 0.9],
    [782.0, 1.0, -0.0, -0.0, 0.0, 47.4, 0.0, 0.975786, 5.725108, 380.0, 1.0, 1.1, 0.9],
    [783.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027518, -17.089784, 20.0, 4.0, 1.1, 0.9],
    [784.0, 1.0, -0.0, 0.0, 0.0, 1.98, 0.0, 1.008445, 33.79762, 220.0, 3.0, 1.1, 0.9],
    [785.0, 1.0, 16.52, 3.8, 0.0, 0.98, 0.0, 0.95552, -7.1101, 110.0, 18.0, 1.1, 0.9],
    [786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013792, 13.048881, 11.0, 1.0, 1.1, 0.9],
    [787.0, 1.0, 118.1, 16.8, 0.0, 2.94, 0.0, 0.9983, 26.918478, 154.0, 1.0, 1.1, 0.9],
    [788.0, 1.0, 11.51, 3.8, 0.0, 1.21, 0.0, 0.983092, -11.324453, 110.0, 12.0, 1.1, 0.9],
    [789.0, 1.0, 87.8, -1.4, 0.079073, 36.047349, 0.0, 1.040763, -20.963956, 380.0, 10.0, 1.1, 0.9],
    [790.0, 1.0, 27.53, 17.0, 0.0, 0.76, 0.0, 0.954084, -7.518624, 150.0, 9.0, 1.1, 0.9],
    [791.0, 1.0, 21.02, 13.0, 0.0, 1.17, 0.0, 0.970954, -14.134822, 150.0, 9.0, 1.1, 0.9],
    [792.0, 1.0, 57.96, 18.9, 0.0, 14.91, 0.0, 0.996611, 26.942681, 150.0, 8.0, 1.1, 0.9],
    [793.0, 1.0, 166.9, 86.1, 0.0, 4.06, 0.0, 0.981471, 34.867888, 220.0, 3.0, 1.1, 0.9],
    [794.0, 1.0, -5.51, 1.8, 0.0, 0.91, 0.0, 0.954505, -7.782367, 150.0, 9.0, 1.1, 0.9],
    [795.0, 1.0, 86.5, 29.0, 0.0, 1.45, 0.0, 1.066578, 53.394043, 380.0, 3.0, 1.1, 0.9],
    [796.0, 1.0, 2.0, 0.7, 0.0, 0.02, 0.0, 0.978625, -3.324992, 110.0, 19.0, 1.1, 0.9],
    [797.0, 1.0, -0.0, -0.0, 0.0, 35.78, 0.0, 1.011512, 30.216177, 380.0, 3.0, 1.1, 0.9],
    [798.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015954, 3.75914, 20.0, 9.0, 1.1, 0.9],
    [799.0, 1.0, 72.0, 10.3, 0.0, 6.24, 0.0, 0.990011, 1.446443, 154.0, 1.0, 1.1, 0.9],
    [800.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040587, 38.218788, 20.0, 5.0, 1.1, 0.9],
    [801.0, 1.0, 79.69, 39.6, 0.0, 18.83, 0.0, 1.022097, -24.539739, 380.0, 10.0, 1.1, 0.9],
    [802.0, 1.0, -0.0, 0.0, 0.0, 8.48, 0.0, 1.063006, 0.575668, 220.0, 18.0, 1.2, 0.8],
    [803.0, 1.0, 0.0, -0.0, 0.0, 29.89, 0.0, 1.099039, -14.346049, 150.0, 9.0, 1.2, 0.8],
    [804.0, 1.0, 30.03, 14.0, 0.0, 0.61, 0.0, 0.999004, -3.134908, 220.0, 6.0, 1.1, 0.9],
    [805.0, 1.0, 30.93, 8.9, 0.0, 0.45, 0.0, 1.036024, 47.46783, 110.0, 8.0, 1.1, 0.9],
    [806.0, 1.0, 0.0, -0.0, 0.0, 5.15, 0.0, 1.032716, 17.680245, 220.0, 5.0, 1.1, 0.9],
    [807.0, 1.0, 0.0, -0.0, 0.0, 10.0, 0.0, 1.02396, -18.053463, 220.0, 4.0, 1.1, 0.9],
    [808.0, 1.0, 17.72, 5.9, 0.0, 0.52, 0.0, 0.939327, -13.271181, 110.0, 21.0, 1.1, 0.9],
    [809.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023128, -17.667071, 20.0, 4.0, 1.1, 0.9],
    [810.0, 1.0, 180.8, 90.8, 0.0, 2.42, 0.0, 0.960507, -15.710242, 150.0, 10.0, 1.1, 0.9],
    [811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022192, 20.047374, 20.0, 5.0, 1.1, 0.9],
    [812.0, 1.0, 0.0, -0.0, 0.0, 1.97, 0.0, 1.02116, 9.225534, 220.0, 5.0, 1.1, 0.9],
    [813.0, 1.0, 0.0, 0.0, 0.0, 7.35, 0.0, 1.010866, -10.017249, 220.0, 11.0, 1.1, 0.9],
    [814.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01249, -3.900476, 20.0, 4.0, 1.1, 0.9],
    [815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026207, -11.793103, 20.0, 4.0, 1.1, 0.9],
    [816.0, 1.0, 16.52, 9.0, 0.0, 1.17, 0.0, 1.029733, 7.74677, 220.0, 5.0, 1.1, 0.9],
    [817.0, 1.0, -0.0, -0.0, 0.0, 12.14, 0.0, 1.001872, 5.9468, 220.0, 19.0, 1.1, 0.9],
    [818.0, 1.0, -0.18, -3.57, 0.0, 0.0, 0.0, 1.021546, 43.092206, 150.0, 8.0, 1.1, 0.9],
    [819.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048632, 39.237883, 20.0, 2.0, 1.1, 0.9],
    [820.0, 1.0, 0.0, -0.0, 0.0, 0.32, 0.0, 1.025508, 18.162907, 220.0, 5.0, 1.1, 0.9],
    [821.0, 1.0, 0.0, -0.0, 0.0, 0.48, 0.0, 1.015947, 22.790189, 220.0, 14.0, 1.1, 0.9],
    [822.0, 1.0, -0.0, -0.0, 0.0, 0.55, 0.0, 0.969735, -9.642283, 150.0, 9.0, 1.1, 0.9],
    [823.0, 1.0, 58.56, -0.1, 0.0, 7.38, 0.0, 1.026078, -19.617451, 220.0, 5.0, 1.1, 0.9],
    [824.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018739, -6.896129, 20.0, 9.0, 1.1, 0.9],
    [825.0, 1.0, 47.55, -1.41, 0.0, 0.76, 0.0, 0.956703, -9.070653, 110.0, 18.0, 1.1, 0.9],
    [826.0, 1.0, -0.0, -0.0, 0.0, 14.5, 0.0, 1.045563, -9.81487, 380.0, 1.0, 1.1, 0.9],
    [827.0, 1.0, 20.22, 7.3, 0.0, 0.59, 0.0, 1.045872, -0.227578, 110.0, 19.0, 1.1, 0.9],
    [828.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01121, 21.596284, 20.0, 10.0, 1.1, 0.9],
    [829.0, 1.0, -0.0, 0.0, 0.0, 35.364539, 0.0, 1.089984, 2.669964, 380.0, 20.0, 1.2, 0.8],
    [830.0, 1.0, 47.95, 29.7, 0.0, 1.59, 0.0, 0.998601, -10.373841, 150.0, 9.0, 1.1, 0.9],
    [831.0, 1.0, 120.63, 56.2, 0.0, 3.0, 0.0, 1.012387, 35.628558, 220.0, 3.0, 1.1, 0.9],
    [832.0, 1.0, 27.13, 8.9, 0.0, 1.37, 0.0, 1.022107, 3.77318, 110.0, 19.0, 1.1, 0.9],
    [833.0, 1.0, 10.71, 3.5, 0.0, 0.82, 0.0, 0.991892, -13.719477, 110.0, 12.0, 1.1, 0.9],
    [834.0, 1.0, 82.89, 26.8, 0.0, 0.65, 0.0, 0.998019, -5.508598, 110.0, 19.0, 1.1, 0.9],
    [835.0, 1.0, -0.0, -0.0, 0.0, 0.05, 0.0, 1.055149, 5.178292, 220.0, 5.0, 1.1, 0.9],
    [836.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015461, -14.262307, 20.0, 4.0, 1.1, 0.9],
    [837.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.005017, -18.861992, 20.0, 4.0, 1.1, 0.9],
    [838.0, 1.0, 108.6, 38.7, 0.0, 0.0, 0.0, 1.001252, 3.505451, 110.0, 18.0, 1.1, 0.9],
    [839.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0079, -15.676436, 20.0, 4.0, 1.1, 0.9],
    [840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006753, -20.322256, 20.0, 4.0, 1.1, 0.9],
    [841.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036065, -16.582357, 20.0, 4.0, 1.1, 0.9],
    [842.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.070032, 58.678343, 220.0, 8.0, 1.1, 0.9],
    [843.0, 1.0, 166.0, -8.8, 0.03964, 5.26027, 0.0, 1.019188, 45.616813, 220.0, 13.0, 1.1, 0.9],
    [844.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.059427, 39.6916, 20.0, 14.0, 1.1, 0.9],
    [845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.059427, 39.6916, 20.0, 14.0, 1.1, 0.9],
    [846.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.059427, 39.6916, 20.0, 14.0, 1.1, 0.9],
    [847.0, 1.0, 17.32, 6.6, 0.0, 16.52, 0.0, 1.00721, -24.676363, 380.0, 4.0, 1.1, 0.9],
    [848.0, 1.0, 0.0, -0.0, 0.0, 0.17, 0.0, 0.984773, -5.596227, 110.0, 18.0, 1.1, 0.9],
    [849.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028153, 78.700831, 20.0, 3.0, 1.1, 0.9],
    [850.0, 1.0, -0.0, 0.0, 0.0, 31.19, 0.0, 1.158733, 0.598452, 380.0, 23.0, 1.2, 0.8],
    [851.0, 1.0, 48.8, 6.9, 0.0, 0.12, 0.0, 1.033793, 0.608319, 154.0, 1.0, 1.1, 0.9],
    [852.0, 1.0, 51.16, 18.2, 0.0, 5.23, 0.0, 1.03046, 8.194629, 220.0, 7.0, 1.1, 0.9],
    [853.0, 1.0, 0.0, -0.0, 0.33357, 58.172025, 0.0, 1.093065, 68.734796, 380.0, 3.0, 1.2, 0.8],
    [854.0, 1.0, 151.2, 72.4, 0.0, 4.57, 0.0, 1.01458, 31.505458, 380.0, 3.0, 1.1, 0.9],
    [855.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046298, 0.868346, 20.0, 2.0, 1.1, 0.9],
    [856.0, 1.0, 9.51, 3.2, 0.0, 0.34, 0.0, 1.019323, -2.576944, 110.0, 21.0, 1.1, 0.9],
    [857.0, 1.0, 3.0, 0.2, 0.230913, 0.257194, 0.0, 1.039468, 26.93922, 220.0, 13.0, 1.1, 0.9],
    [858.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021858, -2.534901, 20.0, 6.0, 1.1, 0.9],
    [859.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037973, 11.471538, 20.0, 14.0, 1.1, 0.9],
    [860.0, 1.0, 91.1, 33.5, 0.0, 1.8, 0.0, 0.991857, -3.017578, 220.0, 6.0, 1.1, 0.9],
    [861.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018125, -0.191544, 20.0, 2.0, 1.1, 0.9],
    [862.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018125, -0.191544, 20.0, 2.0, 1.1, 0.9],
    [863.0, 1.0, 27.03, 9.8, 0.0, 1.01, 0.0, 1.04402, -4.498864, 110.0, 19.0, 1.1, 0.9],
    [864.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018125, -0.191544, 20.0, 2.0, 1.1, 0.9],
    [865.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018125, -0.191544, 20.0, 2.0, 1.1, 0.9],
    [866.0, 1.0, 300.1, 126.3, 0.454323, 17.960328, 0.0, 1.060805, 81.893945, 380.0, 3.0, 1.1, 0.9],
    [867.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.987063, -10.738282, 20.0, 2.0, 1.1, 0.9],
    [868.0, 1.0, 0.0, -0.0, 0.0, 0.56, 0.0, 0.977307, -6.322138, 110.0, 21.0, 1.1, 0.9],
    [869.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0326, 4.106738, 20.0, 14.0, 1.1, 0.9],
    [870.0, 1.0, 0.0, 0.0, 0.0, 0.27, 0.0, 0.995628, 27.676458, 220.0, 3.0, 1.1, 0.9],
    [871.0, 1.0, 0.0, 0.0, 0.0, 29.2, 0.0, 1.054603, 34.712387, 380.0, 8.0, 1.1, 0.9],
    [872.0, 1.0, 67.57, 17.0, 0.0, 5.75, 0.0, 1.013659, 21.90913, 220.0, 5.0, 1.1, 0.9],
    [873.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.994173, 92.075115, 20.0, 3.0, 1.1, 0.9],
    [874.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006137, -0.690843, 20.0, 2.0, 1.1, 0.9],
    [875.0, 1.0, 47.55, 5.3, 0.0, 7.59, 0.0, 1.014427, -23.263068, 220.0, 4.0, 1.1, 0.9],
    [876.0, 1.0, 49.91, 23.81, 0.0, 0.17, 0.0, 0.999588, 10.969176, 110.0, 18.0, 1.1, 0.9],
    [877.0, 1.0, 33.34, 15.7, 0.0, 64.15, 0.0, 1.03178, -20.492791, 380.0, 4.0, 1.1, 0.9],
    [878.0, 1.0, 0.0, -0.0, 0.0, 0.82, 0.0, 0.99162, -5.359677, 150.0, 9.0, 1.1, 0.9],
    [879.0, 1.0, -0.0, -0.0, 0.0, 37.635138, 0.0, 0.984454, 4.505019, 220.0, 24.0, 1.1, 0.9],
    [880.0, 1.0, -0.0, 0.0, 0.0, 8.72, 0.0, 1.011853, 29.867832, 380.0, 3.0, 1.1, 0.9],
    [881.0, 1.0, 140.6, 42.6, 0.0, 5.71, 0.0, 1.019436, 14.909228, 220.0, 5.0, 1.1, 0.9],
    [882.0, 1.0, 110.8, -8.8, 0.0, 3.15, 0.0, 1.031652, -19.696271, 220.0, 4.0, 1.1, 0.9],
    [883.0, 1.0, -0.0, 0.0, 0.370251, 146.807945, 0.0, 1.084383, 6.111699, 380.0, 18.0, 1.2, 0.8],
    [884.0, 1.0, 48.9, 28.6, 0.0, 98.806507, 0.0, 1.132703, 1.05655, 380.0, 9.0, 1.2, 0.8],
    [885.0, 1.0, 33.24, 4.4, 0.0, 24.54, 0.0, 0.990361, 17.913132, 380.0, 5.0, 1.1, 0.9],
    [886.0, 1.0, 23.4, 3.3, 0.0, 1.91, 0.0, 1.002846, 19.38659, 154.0, 1.0, 1.1, 0.9],
    [887.0, 1.0, 0.0, 0.0, 0.0, 19.56, 0.0, 1.026473, 48.956035, 380.0, 3.0, 1.1, 0.9],
    [888.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055337, 0.681282, 20.0, 9.0, 1.1, 0.9],
    [889.0, 1.0, 150.9, 10.4, 0.0, 4.77, 0.0, 1.063608, -3.825825, 220.0, 5.0, 1.1, 0.9],
    [890.0, 1.0, 0.0, 0.0, 0.0, 5.67, 0.0, 1.014413, 14.29141, 220.0, 5.0, 1.1, 0.9],
    [891.0, 1.0, 0.0, -0.0, 0.0, 0.91, 0.0, 0.973214, -28.659481, 150.0, 10.0, 1.1, 0.9],
    [892.0, 1.0, -0.0, 0.0, 0.094944, 0.903407, 0.0, 1.004579, 18.223427, 380.0, 7.0, 1.1, 0.9],
    [893.0, 1.0, -0.0, 0.0, 0.0, 0.52, 0.0, 1.017581, -1.849378, 110.0, 3.0, 1.1, 0.9],
    [894.0, 1.0, 163.5, 44.9, 0.0, 1.17, 0.0, 1.034239, 9.365432, 220.0, 5.0, 1.1, 0.9],
    [895.0, 1.0, 18.5, 3.7, 0.0, 0.01, 0.0, 0.966895, -14.773838, 150.0, 9.0, 1.1, 0.9],
    [896.0, 1.0, 0.0, 0.0, 0.019388, 0.670612, 0.0, 1.061137, 18.700301, 220.0, 5.0, 1.1, 0.9],
    [897.0, 1.0, -0.0, -0.0, 0.233419, 2.686581, 0.0, 1.027683, 16.404202, 220.0, 5.0, 1.1, 0.9],
    [898.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058434, 6.52887, 20.0, 5.0, 1.1, 0.9],
    [899.0, 1.0, -0.92, -4.99, 0.0, 1.86, 0.0, 0.98985, -3.297046, 110.0, 18.0, 1.1, 0.9],
    [900.0, 1.0, 0.9, 74.1, 0.47996, 33.190034, 0.0, 1.015391, -21.569641, 380.0, 4.0, 1.1, 0.9],
    [901.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00657, 25.464337, 20.0, 24.0, 1.1, 0.9],
    [902.0, 1.0, 72.88, 14.4, 0.0, 2.96, 0.0, 1.03356, 4.612966, 220.0, 5.0, 1.1, 0.9],
    [903.0, 1.0, 15.42, 5.8, 0.0, 0.57, 0.0, 0.995983, 3.433584, 110.0, 18.0, 1.1, 0.9],
    [904.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028707, 4.250081, 20.0, 18.0, 1.1, 0.9],
    [905.0, 1.0, 21.42, 8.1, 0.0, 7.38, 0.0, 1.004501, -24.623949, 220.0, 4.0, 1.1, 0.9],
    [906.0, 1.0, 0.0, -0.0, 0.0, 11.57, 0.0, 1.065604, 86.499709, 380.0, 3.0, 1.1, 0.9],
    [907.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028707, 4.250081, 20.0, 18.0, 1.1, 0.9],
    [908.0, 1.0, 36.1, 5.2, 0.0, 11.12, 0.0, 0.988945, 27.024845, 154.0, 1.0, 1.1, 0.9],
    [909.0, 1.0, 111.4, 36.5, 0.0, 70.21, 0.0, 1.019902, 16.981536, 380.0, 3.0, 1.1, 0.9],
    [910.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.127961, 6.657565, 20.0, 9.0, 1.2, 0.8],
    [911.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.936045, -11.578054, 150.0, 9.0, 1.1, 0.9],
    [912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015029, 3.043049, 20.0, 22.0, 1.1, 0.9],
    [913.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.970063, -11.531386, 150.0, 9.0, 1.1, 0.9],
    [914.0, 1.0, 116.8, 60.3, 0.0, 9.09, 0.0, 1.002176, -13.481147, 150.0, 9.0, 1.1, 0.9],
    [915.0, 1.0, 0.0, 0.0, 0.122539, 8.948096, 0.0, 0.977393, -7.174319, 220.0, 10.0, 1.1, 0.9],
    [916.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.957523, 42.691932, 15.0, 1.0, 1.1, 0.9],
    [917.0, 1.0, 177.2, 32.3, 0.0, 6.57, 0.0, 1.061641, 9.414892, 220.0, 3.0, 1.1, 0.9],
    [918.0, 1.0, 23.8, 3.4, 0.0, 6.09, 0.0, 0.999527, 26.548017, 154.0, 1.0, 1.1, 0.9],
    [919.0, 1.0, -0.0, -0.0, 0.0, 17.07, 0.0, 1.022407, 34.785858, 380.0, 3.0, 1.1, 0.9],
    [920.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015029, 3.043049, 20.0, 22.0, 1.1, 0.9],
    [921.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018066, -18.544118, 20.0, 4.0, 1.1, 0.9],
    [922.0, 1.0, 40.04, 16.0, 0.0, 0.52, 0.0, 0.996132, -1.925907, 110.0, 18.0, 1.1, 0.9],
    [923.0, 1.0, -0.0, 0.0, 0.0, 0.23, 0.0, 1.094819, -4.683784, 150.0, 9.0, 1.1, 0.9],
    [924.0, 1.0, -0.0, 0.0, 0.0, 36.493989, 0.0, 0.975171, 15.860336, 380.0, 5.0, 1.1, 0.9],
    [925.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032265, 43.171125, 20.0, 10.0, 1.1, 0.9],
    [926.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.005341, -1.941399, 20.0, 4.0, 1.1, 0.9],
    [927.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007757, 23.409003, 11.0, 1.0, 1.1, 0.9],
    [928.0, 1.0, 0.2, 0.9, 0.0, 0.04, 0.0, 1.075021, 46.081147, 220.0, 3.0, 1.1, 0.9],
    [929.0, 1.0, 7.91, 2.5, 0.058378, 1.241622, 0.0, 1.033176, -1.797358, 110.0, 19.0, 1.1, 0.9],
    [930.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015029, 3.043049, 20.0, 22.0, 1.1, 0.9],
    [931.0, 1.0, 0.0, -0.0, 0.0, 1.18, 0.0, 0.993788, 43.151154, 154.0, 1.0, 1.1, 0.9],
    [932.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023156, 37.450201, 20.0, 10.0, 1.1, 0.9],
    [933.0, 1.0, 181.41, 16.52, 0.0, 4.07, 0.0, 1.035445, 41.576564, 220.0, 13.0, 1.1, 0.9],
    [934.0, 1.0, 179.9, -18.1, 0.142401, 12.4776, 0.0, 0.99149, -2.552543, 220.0, 5.0, 1.1, 0.9],
    [935.0, 1.0, 102.0, 26.6, 0.0, 2.31, 0.0, 1.014305, 63.297249, 220.0, 3.0, 1.1, 0.9],
    [936.0, 1.0, 45.32, 18.5, 0.0, 0.74, 0.0, 1.009981, 13.559945, 220.0, 5.0, 1.1, 0.9],
    [937.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026822, -0.476726, 20.0, 18.0, 1.1, 0.9],
    [938.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019144, 17.562907, 20.0, 14.0, 1.1, 0.9],
    [939.0, 1.0, 15.52, 6.3, 0.0, 0.6, 0.0, 1.027438, 24.929731, 150.0, 8.0, 1.1, 0.9],
    [940.0, 1.0, 192.3, 27.4, 0.0, 30.64, 0.0, 0.981378, 4.54737, 400.0, 1.0, 1.1, 0.9],
    [941.0, 1.0, 103.0, 40.2, 0.0, 1.13, 0.0, 1.007452, 18.316005, 220.0, 5.0, 1.1, 0.9],
    [942.0, 1.0, 26.33, 9.5, 0.0, 1.85, 0.0, 1.009333, -1.804582, 110.0, 19.0, 1.1, 0.9],
    [943.0, 1.0, -0.59, -0.83, 0.0, 5.79, 0.0, 1.05086, 0.067818, 150.0, 9.0, 1.1, 0.9],
    [944.0, 1.0, 48.05, 15.8, 0.0, 6.08, 0.0, 0.996221, 91.123997, 150.0, 1.0, 1.1, 0.9],
    [945.0, 1.0, 0.0, -0.0, 0.038966, 3.071034, 0.0, 1.03579, 79.927541, 220.0, 3.0, 1.1, 0.9],
    [946.0, 1.0, 40.94, 19.2, 0.0, 5.2, 0.0, 1.030451, -20.972645, 220.0, 4.0, 1.1, 0.9],
    [947.0, 1.0, 17.22, 4.4, 0.0, 1.71, 0.0, 1.021721, 42.723795, 110.0, 8.0, 1.1, 0.9],
    [948.0, 1.0, 62.46, 7.15, 0.0, 10.06, 0.0, 1.00207, 91.511646, 150.0, 1.0, 1.1, 0.9],
    [949.0, 1.0, -0.0, 0.0, 0.0, 5.12, 0.0, 1.020449, 16.959464, 220.0, 3.0, 1.1, 0.9],
    [950.0, 1.0, 205.6, 74.0, 0.0, 5.56, 0.0, 1.008763, 4.218298, 220.0, 7.0, 1.1, 0.9],
    [951.0, 1.0, 9.7, 1.4, 0.0, 6.56, 0.0, 0.983636, 43.579066, 154.0, 1.0, 1.1, 0.9],
    [952.0, 1.0, -0.15, -1.93, 0.0, 0.0, 0.0, 1.016274, 49.480744, 220.0, 8.0, 1.1, 0.9],
    [953.0, 1.0, 3.42, 2.68, 0.0, 1.46, 0.0, 1.022132, 3.908599, 110.0, 18.0, 1.1, 0.9],
    [954.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.961175, 47.68032, 13.8, 1.0, 1.1, 0.9],
    [955.0, 1.0, 0.0, 0.0, 0.0, 11.68, 0.0, 1.042596, 13.310389, 220.0, 5.0, 1.1, 0.9],
    [956.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044097, 40.791392, 20.0, 10.0, 1.1, 0.9],
    [957.0, 1.0, -0.0, -0.0, 0.0, 4.74, 0.0, 1.020566, -15.909789, 380.0, 4.0, 1.1, 0.9],
    [958.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016735, 24.349916, 11.0, 1.0, 1.1, 0.9],
    [959.0, 1.0, 65.27, 30.9, 0.0, 3.1, 0.0, 1.005259, 33.167214, 220.0, 3.0, 1.1, 0.9],
    [960.0, 1.0, 0.0, 0.0, 0.058795, 0.011205, 0.0, 1.016898, -5.759659, 220.0, 10.0, 1.1, 0.9],
    [961.0, 1.0, 258.4, 66.7, 0.0, 5.87, 0.0, 1.026224, 11.981429, 220.0, 5.0, 1.1, 0.9],
    [962.0, 1.0, -0.0, 0.0, 0.187983, 73.848631, 0.0, 1.044446, 35.667348, 380.0, 2.0, 1.1, 0.9],
    [963.0, 1.0, 9.91, 3.3, 0.0, 0.66, 0.0, 0.986552, -16.814946, 110.0, 22.0, 1.1, 0.9],
    [964.0, 1.0, 40.24, 16.0, 0.0, 17.25, 0.0, 1.032136, 55.592104, 380.0, 3.0, 1.1, 0.9],
    [965.0, 1.0, -0.0, 0.0, 0.0, 0.6, 0.0, 1.040995, 33.204924, 380.0, 5.0, 1.1, 0.9],
    [966.0, 1.0, 14.82, 0.0, 0.0, 4.07, 0.0, 1.050778, 5.142571, 220.0, 7.0, 1.1, 0.9],
    [967.0, 1.0, -0.0, 0.0, 0.12, 12.89, 0.0, 0.984956, -5.174055, 220.0, 21.0, 1.1, 0.9],
    [968.0, 1.0, 38.04, 11.7, 0.0, 0.18, 0.0, 0.989399, -5.35447, 110.0, 3.0, 1.1, 0.9],
    [969.0, 1.0, 0.0, -0.0, 0.0, 7.2, 0.0, 1.029744, -0.176276, 220.0, 19.0, 1.1, 0.9],
    [970.0, 1.0, -5.61, -2.79, 0.0, 150.93, 0.0, 1.035791, 23.926406, 380.0, 5.0, 1.1, 0.9],
    [971.0, 1.0, 0.0, 0.0, 0.0, 2.76, 0.0, 1.021972, -27.551339, 220.0, 11.0, 1.1, 0.9],
    [972.0, 1.0, 48.8, 6.9, 0.0, 5.14, 0.0, 0.977721, 20.997949, 154.0, 1.0, 1.1, 0.9],
    [973.0, 1.0, -0.0, -0.0, 0.0, 29.29, 0.0, 1.035607, -8.450105, 150.0, 9.0, 1.1, 0.9],
    [974.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01079, -5.231958, 150.0, 9.0, 1.1, 0.9],
    [975.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042545, 18.989939, 20.0, 5.0, 1.1, 0.9],
    [976.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.070058, 2.935613, 20.0, 5.0, 1.1, 0.9],
    [977.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.070058, 2.935613, 20.0, 5.0, 1.1, 0.9],
    [978.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.070058, 2.935613, 20.0, 5.0, 1.1, 0.9],
    [979.0, 1.0, 0.0, -0.0, 0.0, 12.75, 0.0, 1.032776, 38.238973, 380.0, 3.0, 1.1, 0.9],
    [980.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023796, 19.440568, 20.0, 5.0, 1.1, 0.9],
    [981.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018701, 14.159627, 20.0, 5.0, 1.1, 0.9],
    [982.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018701, 14.159627, 20.0, 5.0, 1.1, 0.9],
    [983.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018701, 14.159627, 20.0, 5.0, 1.1, 0.9],
    [984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050192, 6.863532, 20.0, 5.0, 1.1, 0.9],
    [985.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050192, 6.863532, 20.0, 5.0, 1.1, 0.9],
    [986.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050192, 6.863532, 20.0, 5.0, 1.1, 0.9],
    [987.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050192, 6.863532, 20.0, 5.0, 1.1, 0.9],
    [988.0, 1.0, 109.3, 35.4, 0.0, 1.91, 0.0, 1.026665, 32.869784, 150.0, 8.0, 1.1, 0.9],
    [989.0, 1.0, 30.83, 10.8, 0.0, 2.59, 0.0, 0.996033, -7.242929, 110.0, 18.0, 1.1, 0.9],
    [990.0, 1.0, 232.1, 89.8, 0.0, 0.09, 0.0, 0.964816, 9.741815, 220.0, 5.0, 1.1, 0.9],
    [991.0, 1.0, -0.0, -0.0, 0.0, 3.94, 0.0, 1.029738, 9.51492, 220.0, 1.0, 1.1, 0.9],
    [992.0, 1.0, 79.59, 50.5, 0.0, 14.31, 0.0, 1.035723, 34.688997, 380.0, 3.0, 1.1, 0.9],
    [993.0, 1.0, 0.0, -0.0, 0.0, 14.54, 0.0, 1.045616, -9.82138, 380.0, 1.0, 1.1, 0.9],
    [994.0, 1.0, -0.0, 0.0, 0.038933, 0.331067, 0.0, 1.031548, 18.747231, 220.0, 5.0, 1.1, 0.9],
    [995.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028283, 16.586422, 20.0, 14.0, 1.1, 0.9],
    [996.0, 1.0, 169.8, 55.5, 0.0, 3.3, 0.0, 0.987703, 34.817014, 220.0, 3.0, 1.1, 0.9],
    [997.0, 1.0, 60.07, 28.0, 0.0, 4.13, 0.0, 0.981668, -22.889071, 220.0, 6.0, 1.1, 0.9],
    [998.0, 1.0, -0.0, 0.0, 0.0, 47.77, 0.0, 1.034713, 19.620965, 380.0, 6.0, 1.1, 0.9],
    [999.0, 1.0, 42.35, 13.1, 0.05007, 3.85993, 0.0, 1.012803, -19.145251, 220.0, 4.0, 1.1, 0.9],
    [1000.0, 1.0, 0.0, -0.0, 0.0, 5.6, 0.0, 1.052691, 28.640951, 220.0, 5.0, 1.1, 0.9],
    [1001.0, 1.0, -3.4, -1.3, 0.0, 2.27, 0.0, 1.018883, 4.573924, 220.0, 7.0, 1.1, 0.9],
    [1002.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026117, 25.086822, 20.0, 6.0, 1.1, 0.9],
    [1003.0, 1.0, 22.42, 8.2, 0.0, 0.53, 0.0, 1.008785, -5.83331, 110.0, 3.0, 1.1, 0.9],
    [1004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020732, 7.56493, 11.0, 1.0, 1.1, 0.9],
    [1005.0, 1.0, 6.11, 2.2, 0.0, 0.88, 0.0, 0.955499, -2.810333, 110.0, 19.0, 1.1, 0.9],
    [1006.0, 1.0, 83.6, 11.9, 0.0, 3.53, 0.0, 0.994079, 27.998088, 154.0, 1.0, 1.1, 0.9],
    [1007.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009902, 7.124298, 11.0, 1.0, 1.1, 0.9],
    [1008.0, 1.0, -0.0, 0.0, 0.226936, -0.189114, 0.0, 1.053245, -7.911014, 120.0, 6.0, 1.1, 0.9],
    [1009.0, 1.0, 0.0, -0.0, 0.0, 93.75, 0.0, 1.049527, -12.606328, 380.0, 4.0, 1.1, 0.9],
    [1010.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.962614, 39.578299, 15.75, 1.0, 1.1, 0.9],
    [1011.0, 1.0, 0.0, -0.0, 0.12, 6.65, 0.0, 1.015816, 0.326553, 220.0, 21.0, 1.1, 0.9],
    [1012.0, 1.0, 96.41, 26.5, 0.0, 0.08, 0.0, 1.001313, -10.409452, 220.0, 4.0, 1.1, 0.9],
    [1013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.001252, -14.682022, 20.0, 10.0, 1.1, 0.9],
    [1014.0, 1.0, 12.4, 6.89, 0.0, 0.63, 0.0, 1.059988, 0.149576, 150.0, 9.0, 1.1, 0.9],
    [1015.0, 1.0, -0.0, 0.0, 0.466209, 1.440918, 0.0, 1.027137, -6.465563, 380.0, 6.0, 1.1, 0.9],
    [1016.0, 1.0, 0.0, 0.0, 0.180903, 10.599297, 0.0, 0.995069, -1.871876, 220.0, 10.0, 1.1, 0.9],
    [1017.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.022632, 4.381728, 20.0, 14.0, 1.1, 0.9],
    [1018.0, 1.0, 36.54, 8.4, 0.0, 6.58, 0.0, 1.026849, -25.366304, 220.0, 4.0, 1.1, 0.9],
    [1019.0, 1.0, 62.7, 9.0, 0.0, 3.22, 0.0, 1.038108, 3.293597, 154.0, 1.0, 1.1, 0.9],
    [1020.0, 1.0, 12.71, 0.8, 0.0, 0.51, 0.0, 0.967495, -6.844112, 110.0, 18.0, 1.1, 0.9],
    [1021.0, 1.0, 20.32, 6.7, 0.0, 0.32, 0.0, 0.97453, -11.79808, 110.0, 12.0, 1.1, 0.9],
    [1022.0, 1.0, 0.0, 0.0, 0.0, 0.48, 0.0, 0.99761, -7.841022, 150.0, 10.0, 1.1, 0.9],
    [1023.0, 1.0, 0.0, -0.0, 0.0, 7.84, 0.0, 1.122861, -0.191999, 380.0, 9.0, 1.2, 0.8],
    [1024.0, 1.0, -0.0, -0.0, 0.0, 3.14, 0.0, 1.043672, 13.295119, 220.0, 5.0, 1.1, 0.9],
    [1025.0, 1.0, 156.9, 122.5, 0.0, 17.71, 0.0, 1.028176, 19.200425, 380.0, 3.0, 1.1, 0.9],
    [1026.0, 1.0, 114.8, 22.8, 0.0, 5.66, 0.0, 1.007223, -16.523743, 220.0, 4.0, 1.1, 0.9],
    [1027.0, 1.0, 83.99, 21.2, 0.0, 5.36, 0.0, 1.062394, 3.693466, 220.0, 5.0, 1.1, 0.9],
    [1028.0, 1.0, 0.0, 0.0, 0.0, 9.21, 0.0, 0.984812, -23.030576, 220.0, 6.0, 1.1, 0.9],
    [1029.0, 1.0, 0.0, 0.0, 0.038515, 61.381485, 0.0, 1.058308, -14.57333, 380.0, 4.0, 1.1, 0.9],
    [1030.0, 1.0, 76.38, 5.1, 0.0, 3.97, 0.0, 1.022228, -17.722424, 220.0, 4.0, 1.1, 0.9],
    [1031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050891, 3.953704, 20.0, 18.0, 1.1, 0.9],
    [1032.0, 1.0, 423.4, 215.2, 0.474782, 27.554131, 0.0, 1.050032, 25.624075, 380.0, 14.0, 1.1, 0.9],
    [1033.0, 1.0, 110.4, 41.9, 0.0, 1.88, 0.0, 0.990296, 27.156206, 150.0, 8.0, 1.1, 0.9],
    [1034.0, 1.0, -0.0, 0.0, 0.058557, -0.008557, 0.0, 0.993023, 13.966977, 110.0, 18.0, 1.1, 0.9],
    [1035.0, 1.0, 0.0, -0.0, 0.471052, 0.847084, 0.0, 1.058705, 18.398371, 380.0, 14.0, 1.1, 0.9],
    [1036.0, 1.0, 0.0, -0.0, 0.0, 113.86, 0.0, 0.981526, 32.68627, 400.0, 1.0, 1.1, 0.9],
    [1037.0, 1.0, 29.63, 10.8, 0.0, 2.39, 0.0, 1.014304, -3.233621, 110.0, 19.0, 1.1, 0.9],
    [1038.0, 1.0, 4.5, -5.6, 0.0, 0.09, 0.0, 1.013009, -1.260469, 110.0, 18.0, 1.1, 0.9],
    [1039.0, 1.0, 135.11, 41.0, 0.0, 5.31, 0.0, 1.025298, 4.11833, 220.0, 5.0, 1.1, 0.9],
    [1040.0, 1.0, -0.54, -0.99, 0.0, 1.13, 0.0, 1.058232, -0.595237, 220.0, 18.0, 1.2, 0.8],
    [1041.0, 1.0, 0.0, 0.0, 0.0, 23.550494, 0.0, 0.922503, 1.030887, 380.0, 5.0, 1.1, 0.9],
    [1042.0, 1.0, 0.0, 0.0, 0.0, 1.49, 0.0, 1.026918, 3.536883, 220.0, 7.0, 1.1, 0.9],
    [1043.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.010998, 1.300317, 20.0, 10.0, 1.1, 0.9],
    [1044.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019396, -15.910525, 20.0, 4.0, 1.1, 0.9],
    [1045.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.015757, -19.850393, 20.0, 4.0, 1.1, 0.9],
    [1046.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014635, -15.220088, 20.0, 4.0, 1.1, 0.9],
    [1047.0, 1.0, -0.0, 0.0, 0.0, 0.78, 0.0, 1.030726, 27.099334, 150.0, 8.0, 1.1, 0.9],
    [1048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024095, 1.173322, 11.0, 1.0, 1.1, 0.9],
    [1049.0, 1.0, 104.6, 14.9, 0.0, 7.35, 0.0, 0.999693, 30.670692, 154.0, 1.0, 1.1, 0.9],
    [1050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048227, 33.464235, 20.0, 14.0, 1.1, 0.9],
    [1051.0, 1.0, 30.83, 6.6, 0.0, 3.19, 0.0, 0.990482, -14.344882, 110.0, 22.0, 1.1, 0.9],
    [1052.0, 1.0, -0.0, 0.0, 0.0, 34.82, 0.0, 1.126918, -1.53611, 380.0, 9.0, 1.2, 0.8],
    [1053.0, 1.0, 400.3, 189.9, 0.0, 0.53, 0.0, 1.043296, 27.768258, 220.0, 5.0, 1.1, 0.9],
    [1054.0, 1.0, 34.94, -32.3, 0.418254, 37.168883, 0.0, 1.120384, 9.693407, 380.0, 19.0, 1.2, 0.8],
    [1055.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043492, -15.322718, 20.0, 4.0, 1.1, 0.9],
    [1056.0, 1.0, -0.0, 0.0, 0.0, 2.17, 0.0, 0.995341, 38.515307, 154.0, 1.0, 1.1, 0.9],
    [1057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055479, 63.485669, 20.0, 3.0, 1.1, 0.9],
    [1058.0, 1.0, 20.62, 6.5, 0.0, 0.72, 0.0, 0.988428, -15.328352, 110.0, 12.0, 1.1, 0.9],
    [1059.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.98379, 29.90696, 10.6, 1.0, 1.1, 0.9],
    [1060.0, 1.0, -0.0, 0.0, 0.0, 61.48, 0.0, 1.017165, -22.642005, 380.0, 4.0, 1.1, 0.9],
    [1061.0, 1.0, 0.0, 0.0, 0.0, 11.12, 0.0, 1.028126, 44.738341, 380.0, 3.0, 1.1, 0.9],
    [1062.0, 1.0, 58.36, 10.7, 0.0, 8.41, 0.0, 1.006682, 35.480523, 110.0, 8.0, 1.1, 0.9],
    [1063.0, 1.0, 109.23, 66.36, 0.0, 5.44, 0.0, 1.022947, 24.940474, 220.0, 13.0, 1.1, 0.9],
    [1064.0, 1.0, 0.0, -0.0, 0.0, 4.58, 0.0, 0.997082, 42.307024, 154.0, 1.0, 1.1, 0.9],
    [1065.0, 1.0, 45.56, -1.51, 0.0, 19.94, 0.0, 0.988217, 88.927697, 150.0, 1.0, 1.1, 0.9],
    [1066.0, 1.0, 8.11, 2.0, 0.0, 1.95, 0.0, 0.99727, -6.171382, 110.0, 18.0, 1.1, 0.9],
    [1067.0, 1.0, 11.01, 3.3, 0.178397, 1.531336, 0.0, 0.996576, -13.394939, 110.0, 22.0, 1.1, 0.9],
    [1068.0, 1.0, 1.3, 59.6, 0.29248, 128.206266, 0.0, 1.032844, -14.822365, 380.0, 4.0, 1.1, 0.9],
    [1069.0, 1.0, 22.22, 13.7, 0.0, 0.12, 0.0, 1.009755, -7.535974, 150.0, 9.0, 1.1, 0.9],
    [1070.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01964, -10.829105, 20.0, 10.0, 1.1, 0.9],
    [1071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031397, 6.88995, 20.0, 14.0, 1.1, 0.9],
    [1072.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.065506, 1.014062, 20.0, 9.0, 1.1, 0.9],
    [1073.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037189, 3.219879, 20.0, 2.0, 1.1, 0.9],
    [1074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061099, -1.375053, 20.0, 5.0, 1.1, 0.9],
    [1075.0, 1.0, 0.0, 0.0, 0.0, 2.83, 0.0, 1.05286, 28.639443, 220.0, 5.0, 1.1, 0.9],
    [1076.0, 1.0, 5.01, 2.0, 0.0, 2.99, 0.0, 1.044639, -4.02157, 220.0, 23.0, 1.1, 0.9],
    [1077.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015556, 16.601372, 20.0, 5.0, 1.1, 0.9],
    [1078.0, 1.0, 6.51, 4.1, 0.0, 1.27, 0.0, 1.036704, 0.145279, 150.0, 9.0, 1.1, 0.9],
    [1079.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037501, 2.321125, 20.0, 2.0, 1.1, 0.9],
    [1080.0, 1.0, 90.4, 15.2, 0.0, 0.07, 0.0, 0.994214, 15.255805, 220.0, 6.0, 1.1, 0.9],
    [1081.0, 1.0, 2.5, 1.3, 0.0, 0.07, 0.0, 0.953342, -6.246594, 110.0, 18.0, 1.1, 0.9],
    [1082.0, 1.0, 69.58, 16.0, 0.0, 3.03, 0.0, 1.02325, 3.383664, 220.0, 5.0, 1.1, 0.9],
    [1083.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035499, 26.862046, 20.0, 6.0, 1.1, 0.9],
    [1084.0, 1.0, -0.0, -0.0, 0.0, 5.2, 0.0, 1.045184, -18.36115, 220.0, 6.0, 1.1, 0.9],
    [1085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.98883, 21.250891, 19.0, 1.0, 1.1, 0.9],
    [1086.0, 1.0, 16.52, 7.8, 0.116495, 10.493505, 0.0, 1.064193, 2.672742, 220.0, 5.0, 1.1, 0.9],
    [1087.0, 1.0, 0.0, -0.0, 0.0, 18.63, 0.0, 1.027715, 5.739639, 220.0, 5.0, 1.1, 0.9],
    [1088.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015045, 0.518146, 11.0, 1.0, 1.1, 0.9],
    [1089.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039754, 25.994186, 20.0, 14.0, 1.1, 0.9],
    [1090.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026413, 2.766853, 20.0, 2.0, 1.1, 0.9],
    [1091.0, 1.0, 2.5, 1.3, 0.0, 1.55, 0.0, 0.920705, -7.854239, 110.0, 18.0, 1.1, 0.9],
    [1092.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039754, 25.994186, 20.0, 14.0, 1.1, 0.9],
    [1093.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039754, 25.994186, 20.0, 14.0, 1.1, 0.9],
    [1094.0, 1.0, -0.0, 0.0, 0.0, 4.15, 0.0, 1.021323, 0.157034, 220.0, 7.0, 1.1, 0.9],
    [1095.0, 1.0, 1.9, 0.6, 0.0, 0.38, 0.0, 0.996303, -3.626208, 110.0, 18.0, 1.1, 0.9],
    [1096.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030566, -6.658147, 20.0, 9.0, 1.1, 0.9],
    [1097.0, 1.0, 132.1, 32.4, 0.0, 58.29, 0.0, 1.027843, -17.473372, 380.0, 4.0, 1.1, 0.9],
    [1098.0, 1.0, 28.9, 4.2, 0.0, 2.09, 0.0, 1.017668, 17.689564, 154.0, 1.0, 1.1, 0.9],
    [1099.0, 1.0, 36.74, 8.9, 0.0, 0.63, 0.0, 0.989962, 5.425776, 110.0, 18.0, 1.1, 0.9],
    [1100.0, 1.0, -0.0, 0.0, 0.060092, 103.572441, 0.0, 1.013156, 16.173778, 380.0, 5.0, 1.1, 0.9],
    [1101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.970954, -14.134822, 150.0, 9.0, 1.1, 0.9],
    [1102.0, 1.0, -0.0, -0.0, 0.0, 9.58, 0.0, 1.012771, 10.113246, 220.0, 6.0, 1.1, 0.9],
    [1103.0, 1.0, 0.0, 0.0, 0.0, 1.5, 0.0, 1.033938, 7.498563, 110.0, 18.0, 1.1, 0.9],
    [1104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043492, -15.322718, 20.0, 4.0, 1.1, 0.9],
    [1105.0, 1.0, -0.0, 0.0, 0.0, 0.08, 0.0, 1.051619, -6.41508, 150.0, 9.0, 1.1, 0.9],
    [1106.0, 1.0, 0.0, -0.0, 0.038914, 0.380814, 0.0, 1.030345, -0.824449, 220.0, 6.0, 1.1, 0.9],
    [1107.0, 1.0, 223.4, 107.8, 0.23317, 7.325407, 0.0, 1.027071, 22.872057, 220.0, 13.0, 1.1, 0.9],
    [1108.0, 1.0, 0.0, -0.0, 0.120942, -0.040706, 0.0, 1.003921, -2.768952, 220.0, 6.0, 1.1, 0.9],
    [1109.0, 1.0, -0.0, 0.0, 0.0, 7.85, 0.0, 0.988123, 9.386666, 220.0, 5.0, 1.1, 0.9],
    [1110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.92416, -12.234897, 150.0, 9.0, 1.1, 0.9],
    [1111.0, 1.0, -0.0, -0.0, 0.0, 0.45, 0.0, 1.000291, 0.966435, 150.0, 9.0, 1.1, 0.9],
    [1112.0, 1.0, 0.0, 0.0, 0.0, 36.92, 0.0, 1.013882, 44.861905, 380.0, 8.0, 1.1, 0.9],
    [1113.0, 1.0, 152.57, 40.0, 0.0, 6.12, 0.0, 1.016356, 21.039881, 220.0, 5.0, 1.1, 0.9],
    [1114.0, 1.0, -0.0, -0.0, 0.0, 1.23, 0.0, 1.02902, 25.380845, 220.0, 13.0, 1.1, 0.9],
    [1115.0, 1.0, 46.15, 20.9, 0.0, 1.4, 0.0, 1.004379, -14.102643, 110.0, 22.0, 1.1, 0.9],
    [1116.0, 1.0, 343.9, 141.9, 0.0, 5.55, 0.0, 1.022419, 14.92737, 220.0, 5.0, 1.1, 0.9],
    [1117.0, 1.0, 349.6, 96.3, 0.0, 105.72, 0.0, 1.020247, -15.259037, 380.0, 6.0, 1.1, 0.9],
    [1118.0, 1.0, -14.87, -4.17, 0.0, 0.58, 0.0, 0.982088, 1.918784, 110.0, 18.0, 1.1, 0.9],
    [1119.0, 1.0, -0.0, -0.0, 0.0, 1.54, 0.0, 1.030206, 34.64258, 154.0, 1.0, 1.1, 0.9],
    [1120.0, 1.0, -55.14, -27.14, 0.0, 0.0, 0.0, 1.025958, 34.069666, 150.0, 8.0, 1.1, 0.9],
    [1121.0, 1.0, 45.05, 19.2, 0.0, 0.21, 0.0, 0.987687, 2.389894, 110.0, 18.0, 1.1, 0.9],
    [1122.0, 1.0, 142.2, 29.6, 0.020088, 4.449912, 0.0, 1.002251, 15.884286, 220.0, 5.0, 1.1, 0.9],
    [1123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038747, -8.642337, 20.0, 4.0, 1.1, 0.9],
    [1124.0, 1.0, -0.0, -0.0, 0.0, 1.44, 0.0, 1.029801, 7.874787, 154.0, 1.0, 1.1, 0.9],
    [1125.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018739, -6.896129, 20.0, 9.0, 1.1, 0.9],
    [1126.0, 1.0, -0.0, 0.0, 0.019802, 4.940198, 0.0, 1.016001, 22.347716, 220.0, 5.0, 1.1, 0.9],
    [1127.0, 1.0, -0.0, 0.0, 0.510485, 8.332978, 0.0, 1.059631, 33.365886, 380.0, 5.0, 1.1, 0.9],
    [1128.0, 1.0, 0.0, 0.0, 0.019363, 0.980637, 0.0, 1.036479, 43.646869, 380.0, 3.0, 1.1, 0.9],
    [1129.0, 1.0, 0.0, 0.0, 0.040037, -3.7e-05, 0.0, 0.996569, -17.371589, 220.0, 10.0, 1.1, 0.9],
    [1130.0, 1.0, 34.04, 11.0, 0.0, 0.49, 0.0, 0.988367, -17.850399, 110.0, 22.0, 1.1, 0.9],
    [1131.0, 1.0, 0.0, 0.0, 0.0, 7.28, 0.0, 1.022658, 8.751926, 220.0, 3.0, 1.1, 0.9],
    [1132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.986182, -8.108772, 150.0, 9.0, 1.1, 0.9],
    [1133.0, 1.0, -26.0, -14.72, 0.0, 0.0, 0.0, 1.033532, 31.669766, 150.0, 8.0, 1.1, 0.9],
    [1134.0, 1.0, 0.0, 0.0, 0.0, 4.03, 0.0, 1.02575, -6.012669, 220.0, 10.0, 1.1, 0.9],
    [1135.0, 1.0, 0.0, -0.0, 0.0, 0.79, 0.0, 1.049746, 7.525607, 220.0, 1.0, 1.1, 0.9],
    [1136.0, 1.0, -0.0, -0.0, 0.0, 2.47, 0.0, 0.979901, 31.362904, 220.0, 3.0, 1.1, 0.9],
    [1137.0, 1.0, 18.02, 6.4, 0.0, 0.79, 0.0, 0.950327, -6.911106, 110.0, 18.0, 1.1, 0.9],
    [1138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.971901, 45.235162, 15.75, 1.0, 1.1, 0.9],
    [1139.0, 1.0, -0.0, 0.0, 0.0, 6.63, 0.0, 1.044684, 23.296473, 220.0, 5.0, 1.1, 0.9],
    [1140.0, 1.0, 0.0, 0.0, 0.0, 0.65, 0.0, 1.01876, 2.813545, 150.0, 7.0, 1.1, 0.9],
    [1141.0, 1.0, 52.06, -0.0, 0.683815, 82.738646, 0.0, 1.054949, 20.005722, 380.0, 13.0, 1.1, 0.9],
    [1142.0, 1.0, 295.3, 41.9, 0.0, 0.0, 0.0, 1.053847, 28.546328, 150.0, 2.0, 1.1, 0.9],
    [1143.0, 1.0, 9.7, 1.4, 0.0, 4.22, 0.0, 0.993025, 40.432571, 154.0, 1.0, 1.1, 0.9],
    [1144.0, 1.0, 0.0, 0.0, 0.0, 1.653516, 0.0, 0.982128, 10.906524, 220.0, 24.0, 1.1, 0.9],
    [1145.0, 1.0, -0.0, 0.0, 0.0, 1.86, 0.0, 1.021827, 60.814659, 110.0, 8.0, 1.1, 0.9],
    [1146.0, 1.0, 0.0, -0.0, 0.039425, 2.320575, 0.0, 1.004752, -16.633178, 110.0, 22.0, 1.1, 0.9],
    [1147.0, 1.0, 2.0, 114.6, 0.0, 16.15, 0.0, 1.007501, -12.066805, 220.0, 4.0, 1.1, 0.9],
    [1148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020087, -16.009175, 20.0, 4.0, 1.1, 0.9],
    [1149.0, 1.0, 235.2, 41.1, 0.0, 10.01, 0.0, 1.004523, 39.504964, 380.0, 3.0, 1.1, 0.9],
    [1150.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.970854, 29.381452, 15.75, 1.0, 1.1, 0.9],
    [1151.0, 1.0, 9.71, 3.0, 0.0, 0.95, 0.0, 0.957655, -8.78103, 110.0, 21.0, 1.1, 0.9],
    [1152.0, 1.0, 200.4, 60.5, 0.080512, 8.569488, 0.0, 1.028416, 4.295836, 220.0, 5.0, 1.1, 0.9],
    [1153.0, 1.0, -0.0, -0.0, 0.0, 7.26, 0.0, 1.037027, 21.722482, 220.0, 5.0, 1.1, 0.9],
    [1154.0, 1.0, 312.2, 28.0, 0.0, 48.6, 0.0, 0.98901, -3.370618, 220.0, 5.0, 1.1, 0.9],
    [1155.0, 1.0, -0.0, 0.0, 0.0, 32.02, 0.0, 1.016314, 33.74591, 380.0, 8.0, 1.1, 0.9],
    [1156.0, 1.0, 222.5, 262.8, 1.155017, 156.145612, 0.0, 1.053231, -10.776146, 380.0, 4.0, 1.1, 0.9],
    [1157.0, 1.0, 24.53, 8.6, 0.0, 7.01, 0.0, 1.012197, -23.005874, 220.0, 4.0, 1.1, 0.9],
    [1158.0, 1.0, 0.0, 0.0, 0.0, 58.081854, 0.0, 1.030199, 31.958924, 380.0, 5.0, 1.1, 0.9],
    [1159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017792, -5.319138, 150.0, 9.0, 1.1, 0.9],
    [1160.0, 1.0, 17.83, -9.5, 0.0, 2.79, 0.0, 1.01649, 6.344203, 220.0, 7.0, 1.1, 0.9],
    [1161.0, 1.0, 0.0, 0.0, 0.0, 66.22, 0.0, 1.033769, 4.919429, 400.0, 1.0, 1.1, 0.9],
    [1162.0, 1.0, 68.08, 13.6, 0.039413, 27.260587, 0.0, 1.068779, 5.406898, 220.0, 5.0, 1.1, 0.9],
    [1163.0, 1.0, 287.7, 16.3, 0.0, 12.86, 0.0, 1.009126, -23.142825, 380.0, 4.0, 1.1, 0.9],
    [1164.0, 1.0, 25.27, 5.71, 0.0, 0.67, 0.0, 1.069974, 3.588654, 110.0, 19.0, 1.1, 0.9],
    [1165.0, 1.0, 234.7, -12.0, 0.0, 23.35, 0.0, 1.049403, -6.829279, 380.0, 17.0, 1.1, 0.9],
    [1166.0, 1.0, 333.1, 17.5, 0.0, 18.86, 0.0, 0.996409, -17.049556, 380.0, 6.0, 1.1, 0.9],
    [1167.0, 1.0, -0.0, 0.0, 0.0, 8.73, 0.0, 1.033993, 79.013264, 220.0, 3.0, 1.1, 0.9],
    [1168.0, 1.0, 0.0, -0.0, 0.0, 0.22, 0.0, 1.040321, 28.79688, 220.0, 5.0, 1.1, 0.9],
    [1169.0, 1.0, 12.6, 1.8, 0.0, 1.89, 0.0, 1.005897, 24.832965, 154.0, 1.0, 1.1, 0.9],
    [1170.0, 1.0, 15.02, 6.0, 0.0, 6.06, 0.0, 1.020687, 4.488546, 220.0, 3.0, 1.1, 0.9],
    [1171.0, 1.0, -0.0, 0.0, 0.0, 22.93, 0.0, 1.099354, -14.35941, 150.0, 9.0, 1.2, 0.8],
    [1172.0, 1.0, -16.84, -7.96, 0.0, 53.85, 0.0, 1.025808, 70.814725, 380.0, 3.0, 1.1, 0.9],
    [1173.0, 1.0, -0.0, -0.0, 1.147464, -0.494081, 0.0, 1.04707, 28.776876, 380.0, 5.0, 1.1, 0.9],
    [1174.0, 1.0, 32.1, 4.5, 0.0, 8.93, 0.0, 0.998348, 22.168889, 154.0, 1.0, 1.1, 0.9],
    [1175.0, 1.0, 38.64, 23.9, 0.0, 0.94, 0.0, 0.999171, -8.851257, 150.0, 9.0, 1.1, 0.9],
    [1176.0, 1.0, 31.94, 7.7, 0.0, 1.11, 0.0, 1.017158, -5.196209, 110.0, 22.0, 1.1, 0.9],
    [1177.0, 1.0, 167.8, 77.0, 0.0, 12.66, 0.0, 1.00878, 14.885564, 380.0, 3.0, 1.1, 0.9],
    [1178.0, 1.0, 0.0, 0.0, 0.0, 0.01, 0.0, 1.003491, 27.632662, 154.0, 1.0, 1.1, 0.9],
    [1179.0, 1.0, 113.6, 122.7, 0.0, 8.74, 0.0, 1.010326, 40.703694, 380.0, 3.0, 1.1, 0.9],
    [1180.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999061, 42.441878, 11.0, 1.0, 1.1, 0.9],
    [1181.0, 1.0, 0.01, 0.01, 0.358775, 5.700953, 0.0, 0.999224, -22.970532, 220.0, 6.0, 1.1, 0.9],
    [1182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.056688, 67.221009, 20.0, 3.0, 1.1, 0.9],
    [1183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.056688, 67.221009, 20.0, 3.0, 1.1, 0.9],
    [1184.0, 1.0, 15.02, 10.0, 0.0, 0.55, 0.0, 1.037346, -2.833684, 110.0, 23.0, 1.1, 0.9],
    [1185.0, 1.0, -17.17, -7.1, 0.0, 57.020535, 0.0, 1.011067, 18.293892, 380.0, 5.0, 1.1, 0.9],
    [1186.0, 1.0, 0.0, 0.0, 0.0, 24.4, 0.0, 0.985304, -3.668301, 380.0, 6.0, 1.1, 0.9],
    [1187.0, 1.0, 0.0, -0.0, 0.0, 56.7, 0.0, 0.996718, 2.387562, 400.0, 1.0, 1.1, 0.9],
    [1188.0, 1.0, -0.0, -0.0, 0.03986, 2.050105, 0.0, 1.010639, -8.661899, 220.0, 6.0, 1.1, 0.9],
    [1189.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029009, 32.575777, 20.0, 5.0, 1.1, 0.9],
    [1190.0, 1.0, 0.0, -0.0, 0.0, 8.17514, 0.0, 1.025637, 30.618892, 380.0, 5.0, 1.1, 0.9],
    [1191.0, 1.0, -0.0, -0.0, 0.0, 2.7, 0.0, 1.026575, -1.348248, 150.0, 9.0, 1.1, 0.9],
    [1192.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035838, -5.172678, 20.0, 7.0, 1.1, 0.9],
    [1193.0, 1.0, -0.0, -0.0, 0.135375, 32.572175, 0.0, 1.080724, 1.741895, 380.0, 18.0, 1.2, 0.8],
    [1194.0, 1.0, 0.0, 0.0, 0.349307, 35.121782, 0.0, 1.017625, 5.374756, 380.0, 7.0, 1.1, 0.9],
    [1195.0, 1.0, -0.0, -0.0, 0.0, 2.5, 0.0, 1.022798, 25.191563, 220.0, 3.0, 1.1, 0.9],
    [1196.0, 1.0, -0.0, -0.0, 0.0, 0.64, 0.0, 0.994841, -14.026789, 110.0, 1.0, 1.1, 0.9],
    [1197.0, 1.0, -0.0, -0.0, 0.05873, 0.55127, 0.0, 1.057724, 18.27348, 380.0, 14.0, 1.1, 0.9],
    [1198.0, 1.0, -0.0, 0.0, 0.0, 1.11, 0.0, 1.008562, -8.919415, 150.0, 9.0, 1.1, 0.9],
    [1199.0, 1.0, 159.2, 59.9, 0.0, 37.33, 0.0, 1.055006, 11.790162, 380.0, 16.0, 1.1, 0.9],
    [1200.0, 1.0, 13.9, 1.9, 0.0, 7.37, 0.0, 0.987606, 46.494111, 154.0, 1.0, 1.1, 0.9],
    [1201.0, 1.0, 62.77, 0.7, 0.078743, 2.090943, 0.0, 0.993849, 89.074217, 150.0, 1.0, 1.1, 0.9],
    [1202.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045213, 9.250128, 20.0, 14.0, 1.1, 0.9],
    [1203.0, 1.0, 0.0, -0.0, 0.019624, 56.1, 0.0, 1.031185, -14.185965, 380.0, 4.0, 1.1, 0.9],
    [1204.0, 1.0, 18.5, 2.7, 0.0, 0.11, 0.0, 1.012343, 31.295134, 154.0, 1.0, 1.1, 0.9],
    [1205.0, 1.0, -0.0, -0.0, 0.0, 0.47, 0.0, 0.955981, -5.03467, 110.0, 18.0, 1.1, 0.9],
    [1206.0, 1.0, 34.44, 4.4, 0.10038, 1.41962, 0.0, 0.979015, 11.019297, 220.0, 5.0, 1.1, 0.9],
    [1207.0, 1.0, 0.0, 0.0, 0.0, 5.46, 0.0, 1.034431, -1.078525, 154.0, 1.0, 1.1, 0.9],
    [1208.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.010291, 28.950447, 20.0, 18.0, 1.1, 0.9],
    [1209.0, 1.0, 190.0, 43.3, 0.0, 12.94, 0.0, 1.021946, 16.613523, 220.0, 3.0, 1.1, 0.9],
    [1210.0, 1.0, 49.95, 7.5, 0.0, 8.86, 0.0, 1.014877, -26.886832, 220.0, 4.0, 1.1, 0.9],
    [1211.0, 1.0, 10.01, 3.3, 0.0, 0.24, 0.0, 0.999457, -8.828526, 110.0, 12.0, 1.1, 0.9],
    [1212.0, 1.0, 45.05, 50.5, 0.039751, 5.610187, 0.0, 0.979058, 89.609227, 150.0, 1.0, 1.1, 0.9],
    [1213.0, 1.0, -28.93, 9.5, 0.0, 0.38, 0.0, 0.989029, 0.920029, 150.0, 9.0, 1.1, 0.9],
    [1214.0, 1.0, 21.72, 4.8, 0.0, 1.26, 0.0, 0.960525, -8.071165, 110.0, 18.0, 1.1, 0.9],
    [1215.0, 1.0, 0.0, -0.0, 0.574719, 1.882173, 0.0, 1.036118, 33.13745, 380.0, 5.0, 1.1, 0.9],
    [1216.0, 1.0, 0.0, 0.0, 0.0, 0.28, 0.0, 1.099831, -4.401904, 150.0, 9.0, 1.2, 0.8],
    [1217.0, 1.0, 242.08, 59.98, 0.0, 5.6, 0.0, 1.026955, 10.877686, 220.0, 5.0, 1.1, 0.9],
    [1218.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989939, 94.137681, 20.0, 3.0, 1.1, 0.9],
    [1219.0, 1.0, 0.0, -0.0, 0.058902, 0.151098, 0.0, 1.012402, -5.282433, 110.0, 22.0, 1.1, 0.9],
    [1220.0, 1.0, 40.44, 13.3, 0.0, 0.94, 0.0, 0.970825, -5.981165, 110.0, 21.0, 1.1, 0.9],
    [1221.0, 1.0, 111.4, 15.9, 0.0, 2.36, 0.0, 0.991182, 17.232684, 154.0, 1.0, 1.1, 0.9],
    [1222.0, 1.0, 1.3, 0.6, 0.0, 1.23, 0.0, 0.954047, -6.852207, 110.0, 18.0, 1.1, 0.9],
    [1223.0, 1.0, 43.45, 26.9, 0.0, 3.56, 0.0, 1.090479, -4.891767, 150.0, 9.0, 1.1, 0.9],
    [1224.0, 1.0, 0.0, -0.0, 0.0, 20.07, 0.0, 1.017267, 70.448807, 220.0, 3.0, 1.1, 0.9],
    [1225.0, 1.0, 25.13, 14.0, 0.0, 0.04, 0.0, 1.01747, 24.913441, 220.0, 3.0, 1.1, 0.9],
    [1226.0, 1.0, 13.82, 5.0, 0.0, 0.11, 0.0, 1.023929, -0.379788, 110.0, 19.0, 1.1, 0.9],
    [1227.0, 1.0, 94.2, 5.5, 0.0, 6.51, 0.0, 1.033419, -19.31843, 220.0, 4.0, 1.1, 0.9],
    [1228.0, 1.0, 108.89, -21.76, 0.0, 3.72, 0.0, 1.025589, 17.0989, 220.0, 5.0, 1.1, 0.9],
    [1229.0, 1.0, -0.0, 0.0, 0.0, 42.212329, 0.0, 0.980304, 12.228304, 380.0, 5.0, 1.1, 0.9],
    [1230.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.016217, 20.317809, 20.0, 5.0, 1.1, 0.9],
    [1231.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.016217, 20.317809, 20.0, 5.0, 1.1, 0.9],
    [1232.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.016217, 20.317809, 20.0, 5.0, 1.1, 0.9],
    [1233.0, 1.0, 0.0, -0.0, 0.295925, 2.563236, 0.0, 1.027014, -3.607711, 380.0, 6.0, 1.1, 0.9],
    [1234.0, 1.0, 42.25, 13.9, 0.0, 0.95, 0.0, 0.999152, -3.843739, 110.0, 21.0, 1.1, 0.9],
    [1235.0, 1.0, 75.68, 18.4, 0.050059, 6.269941, 0.0, 1.012217, -15.655535, 220.0, 4.0, 1.1, 0.9],
    [1236.0, 1.0, 0.0, 0.0, 0.0, 25.28, 0.0, 1.033007, 35.671238, 150.0, 8.0, 1.1, 0.9],
    [1237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038979, -13.937788, 20.0, 4.0, 1.1, 0.9],
    [1238.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003807, 31.8753, 11.0, 1.0, 1.1, 0.9],
    [1239.0, 1.0, 0.0, -0.0, 0.0, 2.0, 0.0, 1.010888, 23.125198, 220.0, 6.0, 1.1, 0.9],
    [1240.0, 1.0, -0.0, 0.0, 0.0, 1.47, 0.0, 1.024087, -0.54486, 150.0, 9.0, 1.1, 0.9],
    [1241.0, 1.0, 394.9, 77.0, 0.0, 44.93, 0.0, 1.00962, -16.927071, 380.0, 6.0, 1.1, 0.9],
    [1242.0, 1.0, 192.5, 78.3, 0.0, 6.65, 0.0, 1.016551, 19.011695, 220.0, 5.0, 1.1, 0.9],
    [1243.0, 1.0, 13.82, 5.0, 0.0, 0.63, 0.0, 1.04846, -0.047812, 110.0, 19.0, 1.1, 0.9],
    [1244.0, 1.0, 23.03, 14.3, 0.0, 6.61, 0.0, 1.001857, -9.078486, 150.0, 9.0, 1.1, 0.9],
    [1245.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.977562, 26.05322, 13.8, 1.0, 1.1, 0.9],
    [1246.0, 1.0, -2.85, -7.24, 0.0, 0.07, 0.0, 1.025868, 35.252167, 220.0, 3.0, 1.1, 0.9],
    [1247.0, 1.0, 51.86, 19.2, 0.0, 1.07, 0.0, 0.997624, -3.342561, 220.0, 6.0, 1.1, 0.9],
    [1248.0, 1.0, 17.42, 11.9, 0.293436, 14.435105, 0.0, 1.037647, 0.367988, 220.0, 19.0, 1.1, 0.9],
    [1249.0, 1.0, 3.9, 1.4, 0.0, 0.78, 0.0, 1.023959, -3.085896, 110.0, 19.0, 1.1, 0.9],
    [1250.0, 1.0, 8.91, 3.8, 0.0, 0.38, 0.0, 0.984611, -5.611707, 110.0, 18.0, 1.1, 0.9],
    [1251.0, 1.0, -0.0, 0.0, 1.414448, 10.672156, 0.0, 1.047302, 10.700556, 380.0, 5.0, 1.1, 0.9],
    [1252.0, 1.0, 452.5, 113.2, 0.059992, 16.270008, 0.0, 1.034819, 1.718515, 220.0, 5.0, 1.1, 0.9],
    [1253.0, 1.0, -0.0, -0.0, 0.0, 1.77, 0.0, 1.024092, -4.135271, 220.0, 6.0, 1.1, 0.9],
    [1254.0, 1.0, 0.0, 0.0, 0.0, 1.32, 0.0, 0.983565, -8.783815, 150.0, 10.0, 1.1, 0.9],
    [1255.0, 1.0, -0.0, -0.0, 0.234854, 36.333138, 0.0, 1.064545, -1.597101, 380.0, 21.0, 1.1, 0.9],
    [1256.0, 1.0, 0.0, -0.0, 0.0, 1.81, 0.0, 1.025328, 17.022252, 154.0, 1.0, 1.1, 0.9],
    [1257.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03036, -6.512869, 20.0, 4.0, 1.1, 0.9],
    [1258.0, 1.0, 153.5, 21.9, 0.0, 7.79, 0.0, 1.034351, 3.127292, 154.0, 1.0, 1.1, 0.9],
    [1259.0, 1.0, 25.63, 7.9, 0.0, 0.77, 0.0, 1.016681, 43.976275, 110.0, 8.0, 1.1, 0.9],
    [1260.0, 1.0, 0.0, -0.0, 0.0, 59.04, 0.0, 1.026315, 15.249077, 380.0, 6.0, 1.1, 0.9],
    [1261.0, 1.0, -0.0, 0.0, 0.0, 0.15, 0.0, 1.01688, 13.461135, 220.0, 5.0, 1.1, 0.9],
    [1262.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048632, 39.237883, 20.0, 2.0, 1.1, 0.9],
    [1263.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017546, -7.215576, 20.0, 4.0, 1.1, 0.9],
    [1264.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.002671, 41.912372, 15.75, 1.0, 1.1, 0.9],
    [1265.0, 1.0, 0.0, 0.0, 0.0, 0.05, 0.0, 1.032343, 4.317268, 220.0, 5.0, 1.1, 0.9],
    [1266.0, 1.0, 82.69, 20.1, 0.0, 1.36, 0.0, 1.023208, 3.35577, 220.0, 5.0, 1.1, 0.9],
    [1267.0, 1.0, 146.9, 60.6, 0.0, 26.49, 0.0, 0.992997, -3.956098, 220.0, 6.0, 1.1, 0.9],
    [1268.0, 1.0, -0.0, 0.0, 0.13389, 0.01611, 0.0, 1.050784, 25.734127, 220.0, 5.0, 1.1, 0.9],
    [1269.0, 1.0, 0.0, 0.0, 0.0, 18.004129, 0.0, 1.031159, 14.124866, 380.0, 5.0, 1.1, 0.9],
    [1270.0, 1.0, 0.0, 0.0, 0.0, 0.23, 0.0, 0.964568, -8.270907, 150.0, 9.0, 1.1, 0.9],
    [1271.0, 1.0, 0.0, 0.0, 0.0, 0.05, 0.0, 1.023486, 19.424705, 220.0, 5.0, 1.1, 0.9],
    [1272.0, 1.0, 26.53, 7.1, 0.0, 11.02, 0.0, 1.003523, -3.772589, 220.0, 6.0, 1.1, 0.9],
    [1273.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044317, 35.206283, 20.0, 5.0, 1.1, 0.9],
    [1274.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036065, -16.582357, 20.0, 4.0, 1.1, 0.9],
    [1275.0, 1.0, 125.9, -0.5, 0.0, 0.21, 0.0, 1.036266, 21.408499, 220.0, 5.0, 1.1, 0.9],
    [1276.0, 1.0, 12.61, 4.5, 0.0, 2.63, 0.0, 1.049499, -1.562398, 110.0, 15.0, 1.1, 0.9],
    [1277.0, 1.0, 6.3, 0.9, 0.0, 3.82, 0.0, 1.014588, 19.116104, 154.0, 1.0, 1.1, 0.9],
    [1278.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055337, 0.681282, 20.0, 9.0, 1.1, 0.9],
    [1279.0, 1.0, 13.21, 2.2, 0.0, 10.05, 0.0, 0.998779, -14.538696, 110.0, 22.0, 1.1, 0.9],
    [1280.0, 1.0, 48.8, 6.9, 0.0, 6.16, 0.0, 1.011658, 18.310559, 154.0, 1.0, 1.1, 0.9],
    [1281.0, 1.0, 22.02, 13.2, 0.0, 0.03, 0.0, 1.09787, -4.489169, 150.0, 9.0, 1.1, 0.9],
    [1282.0, 1.0, 0.0, 0.0, 0.997827, 10.627573, 0.0, 1.02307, 35.928234, 380.0, 2.0, 1.1, 0.9],
    [1283.0, 1.0, 0.0, 0.0, 0.0, 89.51, 0.0, 1.080673, -3.230149, 380.0, 9.0, 1.1, 0.9],
    [1284.0, 1.0, 24.53, 7.9, 0.0, 0.63, 0.0, 1.031863, -3.799969, 110.0, 19.0, 1.1, 0.9],
    [1285.0, 1.0, 0.8, 18.6, 0.197474, 3.171894, 0.0, 1.011397, -10.092906, 220.0, 4.0, 1.1, 0.9],
    [1286.0, 1.0, -0.0, -0.0, 0.019316, 0.720684, 0.0, 1.059588, 2.630814, 110.0, 15.0, 1.1, 0.9],
    [1287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052164, 7.333527, 20.0, 5.0, 1.1, 0.9],
    [1288.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024762, 17.972121, 20.0, 14.0, 1.1, 0.9],
    [1289.0, 1.0, -0.0, 0.0, 0.0, 13.89, 0.0, 1.011456, 38.709997, 380.0, 8.0, 1.1, 0.9],
    [1290.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019482, 16.777108, 20.0, 5.0, 1.1, 0.9],
    [1291.0, 1.0, 34.44, 8.5, 0.0, 1.11, 0.0, 1.033392, 9.500925, 220.0, 5.0, 1.1, 0.9],
    [1292.0, 1.0, -0.0, -0.0, 0.126343, 6.455031, 0.0, 0.988535, -1.526728, 220.0, 19.0, 1.1, 0.9],
    [1293.0, 1.0, 15.22, 7.6, 0.0, 1.56, 0.0, 0.978392, 5.399845, 110.0, 18.0, 1.1, 0.9],
    [1294.0, 1.0, 48.95, 14.9, 0.0, 4.04, 0.0, 1.024075, 6.410383, 220.0, 5.0, 1.1, 0.9],
    [1295.0, 1.0, 10.01, 5.0, 0.0, 0.11, 0.0, 0.987567, -22.138945, 220.0, 6.0, 1.1, 0.9],
    [1296.0, 1.0, 8.01, 4.1, 0.0, 2.25, 0.0, 0.964203, 7.059293, 110.0, 18.0, 1.1, 0.9],
    [1297.0, 1.0, -0.0, -0.0, 0.0, 110.25, 0.0, 0.978053, 24.541317, 400.0, 1.0, 1.1, 0.9],
    [1298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052164, 7.333527, 20.0, 5.0, 1.1, 0.9],
    [1299.0, 1.0, 0.0, 0.0, 0.038839, -0.029129, 0.0, 1.033373, -18.785108, 220.0, 6.0, 1.1, 0.9],
    [1300.0, 1.0, 112.9, 19.3, 0.0, 17.34, 0.0, 0.99014, 24.93683, 150.0, 8.0, 1.1, 0.9],
    [1301.0, 1.0, 43.75, 12.4, 0.0, 9.35, 0.0, 1.032787, -18.511488, 220.0, 4.0, 1.1, 0.9],
    [1302.0, 1.0, 30.03, 15.0, 0.0, 0.81, 0.0, 1.036835, -1.697863, 110.0, 23.0, 1.1, 0.9],
    [1303.0, 1.0, 1.1, 61.2, 0.524876, 46.291763, 0.0, 1.040676, -9.782077, 380.0, 4.0, 1.1, 0.9],
    [1304.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037973, 11.471538, 20.0, 14.0, 1.1, 0.9],
    [1305.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022099, 17.218586, 20.0, 14.0, 1.1, 0.9],
    [1306.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023144, -9.538309, 20.0, 4.0, 1.1, 0.9],
    [1307.0, 1.0, 64.0, 9.1, 0.0, 12.23, 0.0, 0.977439, 38.340653, 154.0, 1.0, 1.1, 0.9],
    [1308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.127182, 5.800414, 20.0, 9.0, 1.2, 0.8],
    [1309.0, 1.0, 474.3, 203.4, 0.0, 47.469681, 0.0, 1.013598, -10.219682, 380.0, 6.0, 1.1, 0.9],
    [1310.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043619, -8.436397, 20.0, 4.0, 1.1, 0.9],
    [1311.0, 1.0, 77.59, 12.3, 0.0, 5.1, 0.0, 1.013231, -26.409956, 220.0, 4.0, 1.1, 0.9],
    [1312.0, 1.0, 40.34, 25.0, 0.0, 1.14, 0.0, 0.955741, -10.11486, 150.0, 9.0, 1.1, 0.9],
    [1313.0, 1.0, 0.0, 0.0, 0.0, 17.82055, 0.0, 1.025483, 1.905603, 220.0, 20.0, 1.1, 0.9],
    [1314.0, 1.0, 0.0, -0.0, 0.0, 22.75, 0.0, 0.994242, 7.715079, 220.0, 5.0, 1.1, 0.9],
    [1315.0, 1.0, -0.0, 0.0, 0.0, 6.66, 0.0, 1.02791, -15.503278, 220.0, 4.0, 1.1, 0.9],
    [1316.0, 1.0, 2.5, 1.3, 0.0, 2.33, 0.0, 0.993604, -4.183455, 110.0, 18.0, 1.1, 0.9],
    [1317.0, 1.0, 0.0, -0.0, 0.0, 9.46, 0.0, 1.037231, 5.419113, 220.0, 5.0, 1.1, 0.9],
    [1318.0, 1.0, -0.0, 0.0, 0.0, 1.93, 0.0, 1.003098, -4.680224, 150.0, 9.0, 1.1, 0.9],
    [1319.0, 1.0, -12.51, 4.1, 0.0, 0.09, 0.0, 1.005178, -10.412822, 150.0, 9.0, 1.1, 0.9],
    [1320.0, 1.0, 0.0, -0.0, 0.0, 31.47, 0.0, 1.063111, 64.17397, 380.0, 3.0, 1.1, 0.9],
    [1321.0, 1.0, 150.1, 35.0, 0.0, 3.55, 0.0, 1.009846, 4.913756, 220.0, 6.0, 1.1, 0.9],
    [1322.0, 1.0, 50.06, 16.3, 0.0, 0.26, 0.0, 1.022037, -4.256844, 110.0, 21.0, 1.1, 0.9],
    [1323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.128032, 6.903218, 20.0, 9.0, 1.2, 0.8],
    [1324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055337, 0.681282, 20.0, 9.0, 1.1, 0.9],
    [1325.0, 1.0, 26.03, 9.8, 0.0, 0.82, 0.0, 0.983431, -1.771365, 110.0, 18.0, 1.1, 0.9],
    [1326.0, 1.0, -0.0, -0.0, 0.0, 34.26, 0.0, 1.066503, 7.436005, 380.0, 1.0, 1.1, 0.9],
    [1327.0, 1.0, -0.0, 0.0, 0.0, 3.37, 0.0, 1.016711, 6.114524, 220.0, 7.0, 1.1, 0.9],
    [1328.0, 1.0, 30.33, 11.0, 0.0, 1.43, 0.0, 1.024026, 0.390871, 110.0, 19.0, 1.1, 0.9],
    [1329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009821, 29.021748, 6.3, 1.0, 1.1, 0.9],
    [1330.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024544, 18.974877, 20.0, 14.0, 1.1, 0.9],
    [1331.0, 1.0, 0.2, 0.1, 0.0, 0.5, 0.0, 1.005198, -7.161553, 110.0, 12.0, 1.1, 0.9],
    [1332.0, 1.0, 189.1, -11.9, 0.0, 27.462397, 0.0, 1.005039, -20.950342, 380.0, 6.0, 1.1, 0.9],
    [1333.0, 1.0, 7.41, 1.8, 0.0, 0.3, 0.0, 1.005156, -3.750223, 110.0, 19.0, 1.1, 0.9],
    [1334.0, 1.0, 90.7, 5.8, 0.0, 4.1, 0.0, 1.029972, -21.872489, 220.0, 4.0, 1.1, 0.9],
    [1335.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0608, 42.720858, 20.0, 3.0, 1.1, 0.9],
    [1336.0, 1.0, 4.81, 2.2, 0.0, 0.62, 0.0, 0.95238, -7.290511, 110.0, 18.0, 1.1, 0.9],
    [1337.0, 1.0, 69.08, 22.6, 0.0, 0.54, 0.0, 0.989854, 24.705399, 150.0, 8.0, 1.1, 0.9],
    [1338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02611, 9.397426, 20.0, 18.0, 1.1, 0.9],
    [1339.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02611, 9.397426, 20.0, 18.0, 1.1, 0.9],
    [1340.0, 1.0, 0.5, -271.9, 0.0, 3.12, 0.0, 1.040865, 12.654119, 380.0, 3.0, 1.1, 0.9],
    [1341.0, 1.0, -0.0, 0.0, 0.0, 0.38, 0.0, 1.08342, 0.64159, 150.0, 9.0, 1.1, 0.9],
    [1342.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02611, 9.397426, 20.0, 18.0, 1.1, 0.9],
    [1343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02611, 9.397426, 20.0, 18.0, 1.1, 0.9],
    [1344.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00657, 25.464337, 20.0, 24.0, 1.1, 0.9],
    [1345.0, 1.0, 108.7, -12.15, 0.0, 37.11, 0.0, 1.039121, 17.644693, 380.0, 5.0, 1.1, 0.9],
    [1346.0, 1.0, 66.27, 13.6, 0.0, 0.67, 0.0, 1.034028, 8.40309, 220.0, 5.0, 1.1, 0.9],
    [1347.0, 1.0, -13.91, 4.6, 0.0, 0.0, 0.0, 0.965753, -9.552607, 150.0, 9.0, 1.1, 0.9],
    [1348.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02611, 9.397426, 20.0, 18.0, 1.1, 0.9],
    [1349.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031144, -5.517648, 20.0, 18.0, 1.1, 0.9],
    [1350.0, 1.0, 244.2, 152.7, 0.0, 0.0, 0.0, 1.01497, 24.847751, 150.0, 2.0, 1.1, 0.9],
    [1351.0, 1.0, 19.42, 11.6, 0.0, 0.0, 0.0, 1.015493, 16.769648, 110.0, 24.0, 1.1, 0.9],
    [1352.0, 1.0, 65.77, 16.1, 0.0, 1.66, 0.0, 1.009437, -18.638291, 220.0, 4.0, 1.1, 0.9],
    [1353.0, 1.0, -0.0, 0.0, 0.0, 51.29, 0.0, 1.051369, -2.55004, 380.0, 11.0, 1.1, 0.9],
    [1354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026675, 25.143797, 150.0, 2.0, 1.1, 0.9],
    [1355.0, 1.0, 166.6, 8.1, 0.0, 10.11, 0.0, 1.007341, 13.840393, 380.0, 3.0, 1.1, 0.9],
    [1356.0, 1.0, 0.01, -0.01, 0.0, 108.728602, 0.0, 1.058598, 20.351152, 380.0, 5.0, 1.1, 0.9],
    [1357.0, 1.0, 32.94, 20.4, 0.0, 8.95, 0.0, 0.88398, -14.103043, 150.0, 9.0, 1.2, 0.8],
    [1358.0, 1.0, 42.55, 17.1, 0.0, 1.67, 0.0, 1.014293, -18.380601, 220.0, 4.0, 1.1, 0.9],
    [1359.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008948, -4.613451, 20.0, 10.0, 1.1, 0.9],
    [1360.0, 1.0, 0.0, -0.0, 0.0, 12.74, 0.0, 1.003115, -6.90371, 220.0, 12.0, 1.1, 0.9],
    [1361.0, 1.0, 88.5, 16.5, 0.0, 146.44, 0.0, 1.013428, 18.272141, 380.0, 5.0, 1.1, 0.9],
    [1362.0, 1.0, 45.05, 9.9, 0.0, 0.24, 0.0, 0.992611, -14.416547, 110.0, 22.0, 1.1, 0.9],
    [1363.0, 1.0, 190.91, 55.46, 0.0, 14.77, 0.0, 0.994236, 40.473758, 220.0, 13.0, 1.1, 0.9],
    [1364.0, 1.0, 1.3, 0.4, 0.0, 0.64, 0.0, 0.981067, 1.057278, 110.0, 18.0, 1.1, 0.9],
    [1365.0, 1.0, 0.0, -0.0, 0.0, 49.26, 0.0, 0.964474, 34.963089, 400.0, 1.0, 1.1, 0.9],
    [1366.0, 1.0, 0.4, 1.1, 0.0, 1.99, 0.0, 1.017076, 57.811893, 380.0, 3.0, 1.1, 0.9],
    [1367.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031502, 0.465782, 20.0, 6.0, 1.1, 0.9],
    [1368.0, 1.0, 62.27, -2.1, 0.0, 8.01, 0.0, 1.008419, -14.737948, 220.0, 4.0, 1.1, 0.9],
    [1369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032265, 43.171125, 20.0, 10.0, 1.1, 0.9],
    [1370.0, 1.0, 100.9, 2.9, 0.029966, 6.760034, 0.0, 1.027241, -22.307748, 220.0, 4.0, 1.1, 0.9],
    [1371.0, 1.0, -0.0, -0.0, 0.099501, 68.573595, 0.0, 1.078275, 5.990479, 380.0, 18.0, 1.2, 0.8],
    [1372.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018066, -18.544118, 20.0, 4.0, 1.1, 0.9],
    [1373.0, 1.0, 0.0, -0.0, 1.049905, 7.793635, 0.0, 1.084648, 34.31875, 380.0, 5.0, 1.2, 0.8],
    [1374.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017753, -8.026498, 150.0, 9.0, 1.1, 0.9],
    [1375.0, 1.0, 6.71, 2.2, 0.058526, 1.221474, 0.0, 1.006855, -8.554992, 110.0, 12.0, 1.1, 0.9],
    [1376.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027131, -1.211905, 20.0, 18.0, 1.1, 0.9],
    [1377.0, 1.0, 0.0, -0.0, 0.05054, 43.31946, 0.0, 1.014793, -22.29244, 380.0, 4.0, 1.1, 0.9],
    [1378.0, 1.0, 0.0, -0.0, 0.211519, 1.118481, 0.0, 1.038249, 11.383163, 220.0, 7.0, 1.1, 0.9],
    [1379.0, 1.0, 95.58, -14.0, 0.0, 4.48, 0.0, 1.033035, 14.850214, 220.0, 13.0, 1.1, 0.9],
    [1380.0, 1.0, -0.0, -0.0, 0.009683, 0.180317, 0.0, 1.011107, -2.897343, 110.0, 18.0, 1.1, 0.9],
    [1381.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030174, -14.576007, 20.0, 4.0, 1.1, 0.9],
    [1382.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013179, 14.179628, 20.0, 18.0, 1.1, 0.9],
    [1383.0, 1.0, -0.0, -0.0, 0.181549, 5.810889, 0.0, 1.029442, -1.667248, 220.0, 18.0, 1.1, 0.9],
    [1384.0, 1.0, 21.12, 7.7, 0.0, 1.48, 0.0, 0.94375, -2.230118, 110.0, 19.0, 1.1, 0.9],
    [1385.0, 1.0, 14.72, 4.6, 0.0, 7.88, 0.0, 1.033997, 4.729511, 220.0, 5.0, 1.1, 0.9],
    [1386.0, 1.0, 0.0, -0.0, 0.0, 0.84, 0.0, 1.011473, -16.503789, 220.0, 4.0, 1.1, 0.9],
    [1387.0, 1.0, 62.7, 9.0, 0.0, 2.94, 0.0, 0.994546, 32.929681, 154.0, 1.0, 1.1, 0.9],
    [1388.0, 1.0, 13.8, 461.3, 1.731993, 405.420277, 0.0, 1.033278, -13.106385, 380.0, 4.0, 1.1, 0.9],
    [1389.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03558, -5.743469, 20.0, 6.0, 1.1, 0.9],
    [1390.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03558, -5.743469, 20.0, 6.0, 1.1, 0.9],
    [1391.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03558, -5.743469, 20.0, 6.0, 1.1, 0.9],
    [1392.0, 1.0, 0.0, 0.0, 0.0, 0.31, 0.0, 1.0184, -6.821964, 110.0, 1.0, 1.1, 0.9],
    [1393.0, 1.0, -0.0, 0.0, 1.111071, 86.974909, 0.0, 1.090026, 71.311631, 380.0, 3.0, 1.2, 0.8],
    [1394.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03858, 30.747075, 20.0, 10.0, 1.1, 0.9],
    [1395.0, 1.0, -0.0, 0.0, 0.933942, 3.100629, 0.0, 1.027954, -6.383546, 380.0, 6.0, 1.1, 0.9],
    [1396.0, 1.0, 17.52, 4.6, 0.0, 11.82, 0.0, 1.030911, -12.637403, 220.0, 6.0, 1.1, 0.9],
    [1397.0, 1.0, 15.98, 0.86, 0.0, 5.96, 0.0, 1.011721, -25.197742, 220.0, 4.0, 1.1, 0.9],
    [1398.0, 1.0, 0.0, -0.0, 0.0, 1.18, 0.0, 0.993773, -11.20036, 150.0, 10.0, 1.1, 0.9],
    [1399.0, 1.0, -0.0, 0.0, 0.0, 8.62, 0.0, 1.014538, -25.40241, 220.0, 4.0, 1.1, 0.9],
    [1400.0, 1.0, 32.34, 10.6, 0.0, 0.64, 0.0, 0.957686, -7.394537, 110.0, 21.0, 1.1, 0.9],
    [1401.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015161, -11.543898, 20.0, 4.0, 1.1, 0.9],
    [1402.0, 1.0, -0.0, 0.0, 0.0, 8.19, 0.0, 0.996571, -13.145129, 150.0, 9.0, 1.1, 0.9],
    [1403.0, 1.0, 18.12, 5.6, 0.019734, 2.520266, 0.0, 0.996751, -1.363677, 110.0, 18.0, 1.1, 0.9],
    [1404.0, 1.0, 38.34, 51.8, 0.039559, 5.52033, 0.0, 1.010936, 2.529477, 220.0, 6.0, 1.1, 0.9],
    [1405.0, 1.0, 171.0, 69.2, 0.020113, 28.479887, 0.0, 0.990787, 28.512684, 380.0, 13.0, 1.1, 0.9],
    [1406.0, 1.0, 0.0, 0.0, 0.0, 25.0, 0.0, 1.029731, 25.844994, 150.0, 8.0, 1.1, 0.9],
    [1407.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042865, 51.92649, 20.0, 3.0, 1.1, 0.9],
    [1408.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042865, 51.92649, 20.0, 3.0, 1.1, 0.9],
    [1409.0, 1.0, -0.0, -0.0, 0.0, 7.66, 0.0, 1.003865, -9.5568, 220.0, 11.0, 1.1, 0.9],
    [1410.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045666, 52.068402, 20.0, 3.0, 1.1, 0.9],
    [1411.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045666, 52.068402, 20.0, 3.0, 1.1, 0.9],
    [1412.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045666, 52.068402, 20.0, 3.0, 1.1, 0.9],
    [1413.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045666, 52.068402, 20.0, 3.0, 1.1, 0.9],
    [1414.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042865, 51.92649, 20.0, 3.0, 1.1, 0.9],
    [1415.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042865, 51.92649, 20.0, 3.0, 1.1, 0.9],
    [1416.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045666, 52.068402, 20.0, 3.0, 1.1, 0.9],
    [1417.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042865, 51.92649, 20.0, 3.0, 1.1, 0.9],
    [1418.0, 1.0, 0.0, 0.0, 0.0, 1.8, 0.0, 1.018252, -5.565917, 220.0, 1.0, 1.1, 0.9],
    [1419.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03758, 22.028378, 20.0, 10.0, 1.1, 0.9],
    [1420.0, 1.0, 0.0, -0.0, 0.059141, 23.820859, 0.0, 1.046338, -4.535742, 220.0, 5.0, 1.1, 0.9],
    [1421.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.996766, 22.457835, 6.3, 1.0, 1.1, 0.9],
    [1422.0, 1.0, -0.0, 0.0, 0.098001, 0.521999, 0.0, 1.037267, 10.219486, 220.0, 5.0, 1.1, 0.9],
    [1423.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033534, -10.544863, 20.0, 4.0, 1.1, 0.9],
    [1424.0, 1.0, 24.03, 8.0, 0.0, 0.33, 0.0, 0.953323, -8.205349, 110.0, 21.0, 1.1, 0.9],
    [1425.0, 1.0, 0.0, -0.0, 0.060427, 0.599644, 0.0, 0.997713, 33.606331, 220.0, 3.0, 1.1, 0.9],
    [1426.0, 1.0, -0.0, 0.0, 0.0, 0.81, 0.0, 1.043663, 17.125447, 220.0, 5.0, 1.1, 0.9],
    [1427.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046359, 90.322887, 20.0, 3.0, 1.1, 0.9],
    [1428.0, 1.0, -0.0, 0.0, 0.0, 45.31, 0.0, 1.092968, -0.268371, 380.0, 9.0, 1.1, 0.9],
    [1429.0, 1.0, 0.0, -0.0, 0.0, 1.51, 0.0, 1.020081, -4.546391, 150.0, 9.0, 1.1, 0.9],
    [1430.0, 1.0, -5.01, 0.0, 0.0, 3.54, 0.0, 0.991566, -24.906856, 220.0, 6.0, 1.1, 0.9],
    [1431.0, 1.0, 0.0, -0.0, 0.0, 11.4, 0.0, 1.017696, 24.858482, 220.0, 3.0, 1.1, 0.9],
    [1432.0, 1.0, 0.2, 0.4, 0.0, 0.73, 0.0, 1.020393, 17.568548, 220.0, 3.0, 1.1, 0.9],
    [1433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033648, 19.100507, 20.0, 5.0, 1.1, 0.9],
    [1434.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033648, 19.100507, 20.0, 5.0, 1.1, 0.9],
    [1435.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048683, 24.799749, 20.0, 5.0, 1.1, 0.9],
    [1436.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048683, 24.799749, 20.0, 5.0, 1.1, 0.9],
    [1437.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033648, 19.100507, 20.0, 5.0, 1.1, 0.9],
    [1438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033648, 19.100507, 20.0, 5.0, 1.1, 0.9],
    [1439.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.040698, 17.14354, 20.0, 5.0, 1.1, 0.9],
    [1440.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04081, 21.523284, 20.0, 5.0, 1.1, 0.9],
    [1441.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048683, 24.799749, 20.0, 5.0, 1.1, 0.9],
    [1442.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.040698, 17.14354, 20.0, 5.0, 1.1, 0.9],
    [1443.0, 1.0, 136.06, 40.4, 0.0, 12.08, 0.0, 0.992777, -19.070079, 220.0, 4.0, 1.1, 0.9],
    [1444.0, 1.0, 0.0, -0.0, 0.0, 1.07, 0.0, 1.013902, -8.72938, 150.0, 9.0, 1.1, 0.9],
    [1445.0, 1.0, 44.55, -0.0, 0.0, 4.78, 0.0, 1.047149, 23.914598, 220.0, 5.0, 1.1, 0.9],
    [1446.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.993422, -9.294213, 150.0, 9.0, 1.1, 0.9],
    [1447.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030174, -14.576007, 20.0, 4.0, 1.1, 0.9],
    [1448.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030174, -14.576007, 20.0, 4.0, 1.1, 0.9],
    [1449.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030174, -14.576007, 20.0, 4.0, 1.1, 0.9],
    [1450.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030174, -14.576007, 20.0, 4.0, 1.1, 0.9],
    [1451.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021906, -21.605261, 20.0, 4.0, 1.1, 0.9],
    [1452.0, 1.0, -0.0, -0.0, 0.0, 2.35, 0.0, 0.99768, 60.908647, 220.0, 1.0, 1.1, 0.9],
    [1453.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021906, -21.605261, 20.0, 4.0, 1.1, 0.9],
    [1454.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021906, -21.605261, 20.0, 4.0, 1.1, 0.9],
    [1455.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009892, 4.868208, 20.0, 9.0, 1.1, 0.9],
    [1456.0, 1.0, 8.2, 3.3, 0.0, 8.38, 0.0, 1.055477, 33.90241, 150.0, 8.0, 1.1, 0.9],
    [1457.0, 1.0, 227.9, 36.1, 0.060304, 13.069696, 0.0, 1.007444, -18.937606, 220.0, 4.0, 1.1, 0.9],
    [1458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046359, 90.322887, 20.0, 3.0, 1.1, 0.9],
    [1459.0, 1.0, 0.0, 0.0, 0.0, 0.32, 0.0, 0.97474, 5.213673, 110.0, 18.0, 1.1, 0.9],
    [1460.0, 1.0, -0.0, -0.0, 0.0, 0.93, 0.0, 1.013161, -26.710349, 220.0, 4.0, 1.1, 0.9],
    [1461.0, 1.0, 27.9, 4.0, 0.0, 0.29, 0.0, 1.004067, 12.245503, 154.0, 1.0, 1.1, 0.9],
    [1462.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036065, -16.582357, 20.0, 4.0, 1.1, 0.9],
    [1463.0, 1.0, 241.4, -2.5, 0.224624, 31.280331, 0.0, 1.013499, -24.806539, 380.0, 10.0, 1.1, 0.9],
    [1464.0, 1.0, 201.4, 53.0, 0.0, 9.67, 0.0, 1.022649, 0.085134, 220.0, 5.0, 1.1, 0.9],
    [1465.0, 1.0, -5.91, -2.33, 0.0, 30.388612, 0.0, 0.977422, 12.295759, 380.0, 5.0, 1.1, 0.9],
    [1466.0, 1.0, 13.82, 5.0, 0.0, 0.45, 0.0, 1.008172, -3.314025, 110.0, 19.0, 1.1, 0.9],
    [1467.0, 1.0, 0.0, -0.0, 0.113517, 5.325402, 0.0, 1.035848, 92.435397, 220.0, 3.0, 1.1, 0.9],
    [1468.0, 1.0, 178.9, 9.1, 0.0, 15.71, 0.0, 1.024015, -15.769618, 220.0, 4.0, 1.1, 0.9],
    [1469.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01541, 24.000055, 6.3, 1.0, 1.1, 0.9],
    [1470.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06527, -0.439984, 20.0, 5.0, 1.1, 0.9],
    [1471.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06527, -0.439984, 20.0, 5.0, 1.1, 0.9],
    [1472.0, 1.0, -34.54, 2.7, 0.078778, 9.951222, 0.0, 1.010036, -8.472091, 220.0, 4.0, 1.1, 0.9],
    [1473.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06527, -0.439984, 20.0, 5.0, 1.1, 0.9],
    [1474.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06527, -0.439984, 20.0, 5.0, 1.1, 0.9],
    [1475.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06527, -0.439984, 20.0, 5.0, 1.1, 0.9],
    [1476.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06527, -0.439984, 20.0, 5.0, 1.1, 0.9],
    [1477.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063432, 5.558066, 20.0, 5.0, 1.1, 0.9],
    [1478.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063432, 5.558066, 20.0, 5.0, 1.1, 0.9],
    [1479.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063432, 5.558066, 20.0, 5.0, 1.1, 0.9],
    [1480.0, 1.0, 0.0, -0.0, 0.0, 22.91, 0.0, 1.018379, -11.027788, 150.0, 9.0, 1.1, 0.9],
    [1481.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.007081, 13.329704, 20.0, 5.0, 1.1, 0.9],
    [1482.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.007081, 13.329704, 20.0, 5.0, 1.1, 0.9],
    [1483.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.007081, 13.329704, 20.0, 5.0, 1.1, 0.9],
    [1484.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060798, -1.229323, 20.0, 5.0, 1.1, 0.9],
    [1485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060798, -1.229323, 20.0, 5.0, 1.1, 0.9],
    [1486.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060798, -1.229323, 20.0, 5.0, 1.1, 0.9],
    [1487.0, 1.0, 0.0, -0.0, 0.0, 14.23, 0.0, 1.003412, 0.732753, 220.0, 6.0, 1.1, 0.9],
    [1488.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003171, 37.39829, 6.3, 1.0, 1.1, 0.9],
    [1489.0, 1.0, 382.5, 57.9, 0.0, 8.16, 0.0, 1.030584, -3.714139, 220.0, 5.0, 1.1, 0.9],
    [1490.0, 1.0, -0.0, -0.0, 0.173429, 1.295476, 0.0, 1.032515, -3.516223, 220.0, 10.0, 1.1, 0.9],
    [1491.0, 1.0, 0.0, -0.0, 0.0, 0.55, 0.0, 1.042169, 34.593975, 380.0, 2.0, 1.1, 0.9],
    [1492.0, 1.0, 3.7, -0.0, 0.0, 0.64, 0.0, 1.008724, 2.168065, 110.0, 18.0, 1.1, 0.9],
    [1493.0, 1.0, 34.64, -0.0, 0.0, 0.91, 0.0, 1.019002, 9.546797, 220.0, 5.0, 1.1, 0.9],
    [1494.0, 1.0, 31.94, 8.8, 0.0, 3.79, 0.0, 1.027605, 20.158794, 220.0, 5.0, 1.1, 0.9],
    [1495.0, 1.0, 12.11, 4.4, 0.0, 0.95, 0.0, 0.984285, -17.22273, 110.0, 22.0, 1.1, 0.9],
    [1496.0, 1.0, 2.5, 0.6, 0.0, 0.61, 0.0, 0.979544, -5.959906, 110.0, 18.0, 1.1, 0.9],
    [1497.0, 1.0, 34.2, 4.9, 0.0, 9.08, 0.0, 1.013843, 19.287793, 154.0, 1.0, 1.1, 0.9],
    [1498.0, 1.0, 0.0, 0.0, 0.0, 11.44, 0.0, 1.033336, 3.342046, 154.0, 1.0, 1.1, 0.9],
    [1499.0, 1.0, 0.0, 0.0, 0.540258, -0.140201, 0.0, 1.00705, 25.577191, 380.0, 5.0, 1.1, 0.9],
    [1500.0, 1.0, 40.5, 5.7, 0.0, 3.2, 0.0, 1.001203, 30.380734, 154.0, 1.0, 1.1, 0.9],
    [1501.0, 1.0, 47.05, 19.3, 0.0, 0.04, 0.0, 1.018456, 22.124078, 150.0, 8.0, 1.1, 0.9],
    [1502.0, 1.0, 1.9, 0.8, 0.0, 0.65, 0.0, 0.983972, -5.211149, 110.0, 18.0, 1.1, 0.9],
    [1503.0, 1.0, 27.8, -2.03, 0.0, 0.5, 0.0, 0.98652, -3.592922, 110.0, 18.0, 1.1, 0.9],
    [1504.0, 1.0, 0.0, 0.0, 0.0, 28.8, 0.0, 1.136154, 0.822895, 380.0, 1.0, 1.2, 0.8],
    [1505.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025426, -15.273241, 20.0, 4.0, 1.1, 0.9],
    [1506.0, 1.0, 28.19, -23.24, 0.226891, 11.120378, 0.0, 1.046538, 34.171044, 220.0, 13.0, 1.1, 0.9],
    [1507.0, 1.0, 0.0, 0.0, 0.0, 3.79, 0.0, 1.018281, 16.808324, 220.0, 5.0, 1.1, 0.9],
    [1508.0, 1.0, 67.47, 32.6, 0.0, 13.11, 0.0, 1.043518, 54.330098, 220.0, 8.0, 1.1, 0.9],
    [1509.0, 1.0, 84.99, 19.6, 0.0, 4.32, 0.0, 1.023648, 3.396089, 220.0, 5.0, 1.1, 0.9],
    [1510.0, 1.0, 83.6, 11.9, 0.0, 6.56, 0.0, 1.017682, 29.642897, 154.0, 1.0, 1.1, 0.9],
    [1511.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.018239, -19.841296, 20.0, 4.0, 1.1, 0.9],
    [1512.0, 1.0, -0.0, -0.0, 0.0, 29.27, 0.0, 1.012964, -12.27724, 380.0, 4.0, 1.1, 0.9],
    [1513.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.963689, -9.802775, 150.0, 9.0, 1.1, 0.9],
    [1514.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029166, 13.522836, 20.0, 14.0, 1.1, 0.9],
    [1515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.056035, -6.130078, 150.0, 9.0, 1.1, 0.9],
    [1516.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035838, -5.172678, 20.0, 7.0, 1.1, 0.9],
    [1517.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033944, 81.658005, 20.0, 3.0, 1.1, 0.9],
    [1518.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033944, 81.658005, 20.0, 3.0, 1.1, 0.9],
    [1519.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033944, 81.5989, 20.0, 3.0, 1.1, 0.9],
    [1520.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033944, 81.5989, 20.0, 3.0, 1.1, 0.9],
    [1521.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055774, 84.490729, 20.0, 3.0, 1.1, 0.9],
    [1522.0, 1.0, -0.0, -0.0, 0.0, 11.96, 0.0, 0.995923, 22.396868, 380.0, 3.0, 1.1, 0.9],
    [1523.0, 1.0, 0.0, 0.0, 0.0, 62.76, 0.0, 1.080104, -3.304065, 380.0, 9.0, 1.1, 0.9],
    [1524.0, 1.0, 0.0, -0.0, 0.0, 75.38, 0.0, 1.053202, -14.326704, 380.0, 4.0, 1.1, 0.9],
    [1525.0, 1.0, 0.01, 0.0, 0.0, 0.0, 0.0, 0.995889, -9.119979, 150.0, 9.0, 1.1, 0.9],
    [1526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014332, 26.817672, 10.5, 1.0, 1.1, 0.9],
    [1527.0, 1.0, 84.89, 32.4, 0.0, 7.77, 0.0, 1.019936, 7.010383, 220.0, 7.0, 1.1, 0.9],
    [1528.0, 1.0, 50.06, 17.0, 0.0, 1.61, 0.0, 1.004165, -2.237835, 110.0, 21.0, 1.1, 0.9],
    [1529.0, 1.0, 215.2, -7.6, 0.0, 1.24, 0.0, 1.03218, -19.625729, 220.0, 4.0, 1.1, 0.9],
    [1530.0, 1.0, 89.6, 20.0, 0.0, 9.07, 0.0, 1.014984, -26.876942, 220.0, 4.0, 1.1, 0.9],
    [1531.0, 1.0, 0.0, -0.0, 0.332671, -0.258744, 0.0, 1.076788, 36.804416, 150.0, 8.0, 1.1, 0.9],
    [1532.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012556, -8.920589, 20.0, 10.0, 1.1, 0.9],
    [1533.0, 1.0, -0.0, 0.0, 0.0, 9.67, 0.0, 1.010467, 48.767303, 380.0, 3.0, 1.1, 0.9],
    [1534.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.053776, 40.435567, 20.0, 3.0, 1.1, 0.9],
    [1535.0, 1.0, 279.4, 22.9, 0.0, 15.24, 0.0, 1.069767, 18.174762, 220.0, 3.0, 1.1, 0.9],
    [1536.0, 1.0, 35.24, 11.6, 0.0, 1.72, 0.0, 0.995702, -9.051189, 110.0, 12.0, 1.1, 0.9],
    [1537.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063704, 66.981987, 20.0, 8.0, 1.1, 0.9],
    [1538.0, 1.0, -0.0, -0.0, 0.0, 8.72, 0.0, 1.01392, 8.701747, 220.0, 1.0, 1.1, 0.9],
    [1539.0, 1.0, 1.6, -0.0, 0.0, 0.44, 0.0, 1.009185, 2.56099, 110.0, 18.0, 1.1, 0.9],
    [1540.0, 1.0, 83.3, 47.9, 0.0, 6.19, 0.0, 1.006756, -15.1197, 150.0, 9.0, 1.1, 0.9],
    [1541.0, 1.0, 0.0, -0.0, 0.0, 68.81, 0.0, 1.027472, 15.203439, 380.0, 6.0, 1.1, 0.9],
    [1542.0, 1.0, 21.92, 7.2, 0.0, 3.14, 0.0, 1.065223, 1.152691, 110.0, 19.0, 1.1, 0.9],
    [1543.0, 1.0, 403.9, -0.1, 0.0, 143.1, 0.0, 1.036277, -15.753777, 380.0, 4.0, 1.1, 0.9],
    [1544.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063704, 66.981987, 20.0, 8.0, 1.1, 0.9],
    [1545.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063704, 66.981987, 20.0, 8.0, 1.1, 0.9],
    [1546.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051916, 71.34914, 20.0, 8.0, 1.1, 0.9],
    [1547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.966992, -14.766387, 150.0, 9.0, 1.1, 0.9],
    [1548.0, 1.0, 0.0, 0.0, 0.0, 0.1, 0.0, 1.026748, 18.911757, 220.0, 5.0, 1.1, 0.9],
    [1549.0, 1.0, -0.0, 0.0, 0.0, 4.74, 0.0, 1.055824, 25.80864, 220.0, 5.0, 1.1, 0.9],
    [1550.0, 1.0, 0.2, 1.3, 0.355669, 10.384433, 0.0, 1.009685, 30.34199, 380.0, 3.0, 1.1, 0.9],
    [1551.0, 1.0, 48.8, 6.9, 0.0, 7.95, 0.0, 1.029094, 15.098629, 154.0, 1.0, 1.1, 0.9],
    [1552.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043138, 41.982485, 20.0, 10.0, 1.1, 0.9],
    [1553.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027348, 16.396901, 20.0, 14.0, 1.1, 0.9],
    [1554.0, 1.0, 277.86, 58.95, 0.0, 182.880644, 0.0, 1.032971, 19.158498, 380.0, 5.0, 1.1, 0.9],
    [1555.0, 1.0, -0.0, -0.0, 0.239685, 3.640263, 0.0, 1.01419, -0.817409, 380.0, 6.0, 1.1, 0.9],
    [1556.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.069569, 35.273027, 20.0, 14.0, 1.1, 0.9],
    [1557.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.069569, 35.273027, 20.0, 14.0, 1.1, 0.9],
    [1558.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.069569, 35.273027, 20.0, 14.0, 1.1, 0.9],
    [1559.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.113563, 6.086123, 20.0, 20.0, 1.2, 0.8],
    [1560.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.059142, 21.764381, 20.0, 14.0, 1.1, 0.9],
    [1561.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.066067, 59.272605, 20.0, 10.0, 1.1, 0.9],
    [1562.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.995346, 36.752154, 6.3, 1.0, 1.1, 0.9],
    [1563.0, 1.0, -0.0, -0.0, 0.058263, -0.008263, 0.0, 1.033443, 20.750736, 220.0, 5.0, 1.1, 0.9],
    [1564.0, 1.0, -30.03, 9.9, 0.0, 0.0, 0.0, 0.982474, 0.471501, 150.0, 9.0, 1.1, 0.9],
    [1565.0, 1.0, 42.15, 14.2, 0.0, 1.71, 0.0, 1.050774, -0.576722, 110.0, 19.0, 1.1, 0.9],
    [1566.0, 1.0, 162.1, 43.2, 0.0, 3.32, 0.0, 1.04051, 19.367506, 220.0, 3.0, 1.1, 0.9],
    [1567.0, 1.0, 12.01, 5.6, 0.0, 39.29, 0.0, 1.003765, -20.136541, 380.0, 4.0, 1.1, 0.9],
    [1568.0, 1.0, 0.0, -0.0, 0.0, 3.75, 0.0, 0.962628, -7.419291, 110.0, 21.0, 1.1, 0.9],
    [1569.0, 1.0, 39.1, 5.5, 0.0, 3.82, 0.0, 1.01263, 30.120443, 154.0, 1.0, 1.1, 0.9],
    [1570.0, 1.0, -7.61, 2.5, 0.0, 0.13, 0.0, 1.03946, -1.166173, 150.0, 9.0, 1.1, 0.9],
    [1571.0, 1.0, 56.06, 18.7, 0.0, 4.24, 0.0, 1.009978, 9.05433, 220.0, 5.0, 1.1, 0.9],
    [1572.0, 1.0, -24.85, -3.56, 0.0, 1.31, 0.0, 1.016271, 7.799267, 110.0, 18.0, 1.1, 0.9],
    [1573.0, 1.0, 30.93, -46.6, 0.0, 1.62, 0.0, 1.018638, -8.917122, 220.0, 6.0, 1.1, 0.9],
    [1574.0, 1.0, -0.0, -0.0, 0.710079, -0.032146, 0.0, 1.026966, 21.39997, 380.0, 5.0, 1.1, 0.9],
    [1575.0, 1.0, 28.53, 11.3, 0.0, 3.25, 0.0, 1.049448, 33.310799, 150.0, 8.0, 1.1, 0.9],
    [1576.0, 1.0, 0.0, 0.0, 0.0, 43.02, 0.0, 1.107591, 6.852032, 380.0, 1.0, 1.2, 0.8],
    [1577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026206, -2.974992, 20.0, 6.0, 1.1, 0.9],
    [1578.0, 1.0, -0.0, 0.0, 0.0, 0.16, 0.0, 1.037603, 28.404087, 220.0, 5.0, 1.1, 0.9],
    [1579.0, 1.0, 0.0, -0.0, 0.0, 4.0, 0.0, 1.00483, 17.539976, 154.0, 1.0, 1.1, 0.9],
    [1580.0, 1.0, 46.25, 21.0, 0.116588, 2.262843, 0.0, 1.033691, 0.886126, 110.0, 19.0, 1.1, 0.9],
    [1581.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007312, -8.549741, 150.0, 9.0, 1.1, 0.9],
    [1582.0, 1.0, 0.0, 0.0, 0.039225, 0.280775, 0.0, 1.027792, 25.041453, 220.0, 5.0, 1.1, 0.9],
    [1583.0, 1.0, 0.0, 0.0, 0.0, 2.05, 0.0, 1.024352, 14.858869, 220.0, 5.0, 1.1, 0.9],
    [1584.0, 1.0, 0.0, 0.0, 0.0, 0.32, 0.0, 0.982878, -5.663054, 110.0, 18.0, 1.1, 0.9],
    [1585.0, 1.0, 13.31, 8.1, 0.455742, 65.649204, 0.0, 1.072416, 54.322097, 380.0, 13.0, 1.1, 0.9],
    [1586.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055063, 40.300168, 20.0, 3.0, 1.1, 0.9],
    [1587.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055063, 40.300168, 20.0, 3.0, 1.1, 0.9],
    [1588.0, 1.0, 0.0, -0.0, 0.0, 1.83, 0.0, 1.035624, -7.38671, 150.0, 9.0, 1.1, 0.9],
    [1589.0, 1.0, 192.4, 63.9, 0.0, 10.0, 0.0, 1.034925, 31.775405, 150.0, 8.0, 1.1, 0.9],
    [1590.0, 1.0, 1.8, 0.6, 0.0, 0.52, 0.0, 0.948702, -2.365664, 110.0, 19.0, 1.1, 0.9],
    [1591.0, 1.0, -0.0, -0.0, 0.0, 0.27, 0.0, 1.012625, -16.317081, 220.0, 4.0, 1.1, 0.9],
    [1592.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.014963, 35.494625, 380.0, 8.0, 1.1, 0.9],
    [1593.0, 1.0, -0.0, -0.0, 0.0, 59.43, 0.0, 1.033167, 35.997496, 380.0, 8.0, 1.1, 0.9],
    [1594.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.004901, 24.768889, 10.5, 1.0, 1.1, 0.9],
    [1595.0, 1.0, -0.0, 0.0, 0.0, 0.4, 0.0, 1.050827, -6.680648, 150.0, 9.0, 1.1, 0.9],
    [1596.0, 1.0, -54.06, 13.1, 0.0, 14.23, 0.0, 1.021094, -7.217557, 220.0, 10.0, 1.1, 0.9],
    [1597.0, 1.0, 227.34, 236.13, 0.0, 66.84, 0.0, 1.020965, 38.434761, 380.0, 13.0, 1.1, 0.9],
    [1598.0, 1.0, 0.0, 0.0, 0.0, 1.1, 0.0, 1.013796, 21.907219, 220.0, 5.0, 1.1, 0.9],
    [1599.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030843, 4.085708, 6.3, 1.0, 1.1, 0.9],
    [1600.0, 1.0, 10.91, 3.6, 0.0, 0.4, 0.0, 1.005344, -8.260142, 110.0, 12.0, 1.1, 0.9],
    [1601.0, 1.0, 20.9, 3.0, 0.0, 5.46, 0.0, 0.994517, 24.909354, 154.0, 1.0, 1.1, 0.9],
    [1602.0, 1.0, 59.27, 5.1, 0.0, 26.03, 0.0, 1.030956, -10.923484, 380.0, 4.0, 1.1, 0.9],
    [1603.0, 1.0, 7.01, 1.0, 0.0, 0.92, 0.0, 1.004339, 0.968887, 150.0, 7.0, 1.1, 0.9],
    [1604.0, 1.0, -40.55, 9.3, 0.0, 3.05, 0.0, 1.027648, -11.776071, 220.0, 4.0, 1.1, 0.9],
    [1605.0, 1.0, 70.28, 58.9, 0.0, 7.33, 0.0, 1.009428, 40.291154, 380.0, 3.0, 1.1, 0.9],
    [1606.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.127948, 6.872839, 20.0, 9.0, 1.2, 0.8],
    [1607.0, 1.0, -20.94, -6.16, 0.0, 11.99, 0.0, 1.001877, 13.978057, 220.0, 5.0, 1.1, 0.9],
    [1608.0, 1.0, 0.0, -0.0, 0.0, 6.12, 0.0, 0.969986, 37.585796, 400.0, 1.0, 1.1, 0.9],
    [1609.0, 1.0, 0.0, -0.0, 0.0, 12.28, 0.0, 1.013688, 41.65503, 380.0, 3.0, 1.1, 0.9],
    [1610.0, 1.0, 22.22, 13.8, 0.0, 3.11, 0.0, 1.030589, -7.348342, 150.0, 9.0, 1.1, 0.9],
    [1611.0, 1.0, 244.8, 119.3, 0.0, 3.78, 0.0, 1.016514, 14.597678, 220.0, 3.0, 1.1, 0.9],
    [1612.0, 1.0, 11.41, 36.1, 0.236629, 9.002529, 0.0, 1.024652, -11.689645, 220.0, 4.0, 1.1, 0.9],
    [1613.0, 1.0, -0.0, -0.0, 0.098235, 8.531765, 0.0, 1.029447, 4.381728, 220.0, 7.0, 1.1, 0.9],
    [1614.0, 1.0, -9.0, -10.19, 0.0, 0.0, 0.0, 1.02904, 42.831627, 150.0, 8.0, 1.1, 0.9],
    [1615.0, 1.0, -0.0, -0.0, 0.039398, 30.749631, 0.0, 1.003602, 94.235585, 380.0, 1.0, 1.1, 0.9],
    [1616.0, 1.0, 0.0, 0.0, 0.116733, 7.623267, 0.0, 1.011301, -5.438701, 220.0, 12.0, 1.1, 0.9],
    [1617.0, 1.0, 64.21, 5.59, 0.0, 2.57, 0.0, 1.018117, -24.674837, 220.0, 4.0, 1.1, 0.9],
    [1618.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.98032, 29.982954, 400.0, 1.0, 1.1, 0.9],
    [1619.0, 1.0, 0.0, -0.0, 0.086633, 0.514111, 0.0, 1.07975, 11.116625, 220.0, 18.0, 1.2, 0.8],
    [1620.0, 1.0, -0.0, -0.0, 0.475577, 28.946605, 0.0, 1.043596, 20.487381, 380.0, 3.0, 1.1, 0.9],
    [1621.0, 1.0, 190.47, 55.03, 0.0, 6.7, 0.0, 1.003202, 8.213746, 220.0, 5.0, 1.1, 0.9],
    [1622.0, 1.0, 22.5, 3.2, 0.0, 5.11, 0.0, 1.006471, 24.363227, 154.0, 1.0, 1.1, 0.9],
    [1623.0, 1.0, 0.0, -0.0, 0.540344, -0.140268, 0.0, 1.024326, 15.431611, 380.0, 6.0, 1.1, 0.9],
    [1624.0, 1.0, 7.8, 50.9, 0.0, 87.765989, 0.0, 1.110428, 4.110338, 380.0, 9.0, 1.2, 0.8],
    [1625.0, 1.0, 115.2, 319.2, 0.0, 290.91, 0.0, 1.031122, -16.175337, 380.0, 4.0, 1.1, 0.9],
    [1626.0, 1.0, 118.2, -33.0, 0.0, 12.02, 0.0, 0.999166, 6.82436, 220.0, 3.0, 1.1, 0.9],
    [1627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050142, -0.087597, 20.0, 23.0, 1.1, 0.9],
    [1628.0, 1.0, 103.9, 14.8, 0.0, 1.91, 0.0, 1.018402, 14.715203, 154.0, 1.0, 1.1, 0.9],
    [1629.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026298, 27.062483, 20.0, 10.0, 1.1, 0.9],
    [1630.0, 1.0, 1.4, 0.6, 0.0, 0.41, 0.0, 0.962206, -0.774182, 110.0, 18.0, 1.1, 0.9],
    [1631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052654, 21.51137, 20.0, 5.0, 1.1, 0.9],
    [1632.0, 1.0, 16.22, 2.0, 0.0, 0.71, 0.0, 1.031924, 11.492212, 220.0, 5.0, 1.1, 0.9],
    [1633.0, 1.0, -0.0, -0.0, 0.0, 0.05, 0.0, 1.03559, 5.457408, 220.0, 5.0, 1.1, 0.9],
    [1634.0, 1.0, 0.0, -0.0, 0.526084, 0.520916, 0.0, 1.098165, 34.420929, 380.0, 14.0, 1.2, 0.8],
    [1635.0, 1.0, 18.92, 9.0, 0.116297, -0.026297, 0.0, 1.026075, 0.540039, 220.0, 21.0, 1.1, 0.9],
    [1636.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033848, 35.240634, 20.0, 10.0, 1.1, 0.9],
    [1637.0, 1.0, -0.0, 0.0, 0.0, 1.78, 0.0, 1.005728, -22.029535, 220.0, 6.0, 1.1, 0.9],
    [1638.0, 1.0, 0.0, -0.0, 0.0, 23.36, 0.0, 1.039203, 24.660347, 380.0, 7.0, 1.1, 0.9],
    [1639.0, 1.0, 45.9, 36.8, 0.0, 55.224909, 0.0, 1.080579, -2.979957, 380.0, 9.0, 1.1, 0.9],
    [1640.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.994858, 32.812983, 15.0, 1.0, 1.1, 0.9],
    [1641.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01282, 1.386847, 20.0, 18.0, 1.1, 0.9],
    [1642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012131, 24.048464, 11.0, 1.0, 1.1, 0.9],
    [1643.0, 1.0, 0.0, 0.0, 0.210571, 8.306088, 0.0, 1.026591, -0.512107, 220.0, 19.0, 1.1, 0.9],
    [1644.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042135, 37.953176, 11.0, 1.0, 1.1, 0.9],
    [1645.0, 1.0, 39.04, -5.0, 0.0, 1.31, 0.0, 1.00771, 62.900668, 220.0, 3.0, 1.1, 0.9],
    [1646.0, 1.0, -62.07, -37.0, 0.267849, 0.328679, 0.0, 1.038782, 4.48626, 220.0, 11.0, 1.1, 0.9],
    [1647.0, 1.0, 32.84, 0.0, 0.0, 1.41, 0.0, 1.037487, 24.088495, 220.0, 5.0, 1.1, 0.9],
    [1648.0, 1.0, 20.02, 15.0, 0.0, 1.56, 0.0, 0.987725, 33.846731, 220.0, 3.0, 1.1, 0.9],
    [1649.0, 1.0, 141.4, 123.0, 0.0, 8.52, 0.0, 1.008538, 29.987076, 380.0, 3.0, 1.1, 0.9],
    [1650.0, 1.0, 0.0, 0.0, 0.0, 0.32, 0.0, 1.039688, -10.445191, 150.0, 9.0, 1.1, 0.9],
    [1651.0, 1.0, 0.0, -0.0, 0.0, 24.6, 0.0, 1.028392, 52.702197, 380.0, 3.0, 1.1, 0.9],
    [1652.0, 1.0, 0.0, -0.0, 0.0, 46.01, 0.0, 0.948903, 26.443293, 400.0, 1.0, 1.1, 0.9],
    [1653.0, 1.0, 12.41, 3.9, 0.0, 2.23, 0.0, 1.029276, 26.312713, 220.0, 5.0, 1.1, 0.9],
    [1654.0, 1.0, 55.7, 7.9, 0.0, 2.62, 0.0, 1.029758, -0.312213, 154.0, 1.0, 1.1, 0.9],
    [1655.0, 1.0, -0.0, -0.0, 0.0, 1.91, 0.0, 1.024295, -24.350532, 380.0, 10.0, 1.1, 0.9],
    [1656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062519, 23.472046, 20.0, 5.0, 1.1, 0.9],
    [1657.0, 1.0, 65.67, 24.0, 0.0, 9.95, 0.0, 1.031004, 8.006228, 220.0, 5.0, 1.1, 0.9],
    [1658.0, 1.0, -0.0, 0.0, 0.0, 14.19, 0.0, 1.000694, -7.123335, 220.0, 6.0, 1.1, 0.9],
    [1659.0, 1.0, 3.7, 0.6, 0.0, 0.01, 0.0, 0.993012, 40.431099, 154.0, 1.0, 1.1, 0.9],
    [1660.0, 1.0, 24.13, 12.7, 0.0, 0.1, 0.0, 0.986622, -8.004861, 110.0, 18.0, 1.1, 0.9],
    [1661.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051456, 33.495027, 20.0, 5.0, 1.1, 0.9],
    [1662.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027716, 27.965045, 20.0, 5.0, 1.1, 0.9],
    [1663.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.022433, 23.470814, 20.0, 5.0, 1.1, 0.9],
    [1664.0, 1.0, 0.1, 0.5, 0.0, 0.48, 0.0, 0.995602, 27.675294, 220.0, 3.0, 1.1, 0.9],
    [1665.0, 1.0, 170.2, 60.8, 0.0, 16.27, 0.0, 1.031097, 34.909723, 380.0, 3.0, 1.1, 0.9],
    [1666.0, 1.0, 0.0, 0.0, 0.0, 2.22, 0.0, 1.017928, 7.402342, 220.0, 1.0, 1.1, 0.9],
    [1667.0, 1.0, -0.0, 0.0, 0.0, 47.06, 0.0, 1.015463, 32.987394, 150.0, 8.0, 1.1, 0.9],
    [1668.0, 1.0, 0.0, 0.0, 0.0, 16.04, 0.0, 1.007044, 32.287282, 380.0, 2.0, 1.1, 0.9],
    [1669.0, 1.0, 26.43, 16.4, 0.0, 0.02, 0.0, 0.997706, -9.08371, 150.0, 9.0, 1.1, 0.9],
    [1670.0, 1.0, -0.0, -0.0, 0.0, 14.13, 0.0, 1.036348, 43.634336, 380.0, 3.0, 1.1, 0.9],
    [1671.0, 1.0, -39.81, -10.9, 0.0, 3.37, 0.0, 1.036105, -7.389707, 150.0, 9.0, 1.1, 0.9],
    [1672.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023538, -11.335143, 150.0, 9.0, 1.1, 0.9],
    [1673.0, 1.0, -0.0, -0.0, 0.0, 89.06, 0.0, 1.032768, -14.901123, 380.0, 4.0, 1.1, 0.9],
    [1674.0, 1.0, 116.2, 16.5, 0.0, 7.8, 0.0, 1.027028, 1.510678, 154.0, 1.0, 1.1, 0.9],
    [1675.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050379, 33.293543, 20.0, 5.0, 1.1, 0.9],
    [1676.0, 1.0, -9.51, -3.32, 0.0, 0.0, 0.0, 0.989504, -26.003725, 220.0, 6.0, 1.1, 0.9],
    [1677.0, 1.0, 79.89, 29.0, 0.0, 1.42, 0.0, 1.03233, -3.90576, 110.0, 19.0, 1.1, 0.9],
    [1678.0, 1.0, -0.0, 0.0, 0.0, 0.1, 0.0, 1.026263, -4.032324, 110.0, 19.0, 1.1, 0.9],
    [1679.0, 1.0, 0.0, -0.0, 0.0, 2.3, 0.0, 1.024381, 4.28593, 220.0, 5.0, 1.1, 0.9],
    [1680.0, 1.0, 129.1, 5.8, 0.0, 3.59, 0.0, 1.023576, -14.051827, 220.0, 4.0, 1.1, 0.9],
    [1681.0, 1.0, 0.0, 0.0, 0.019971, 0.640029, 0.0, 0.998143, -10.564266, 150.0, 10.0, 1.1, 0.9],
    [1682.0, 1.0, -128.74, 38.0, 0.155644, 13.673267, 0.0, 1.043684, -12.356638, 220.0, 4.0, 1.1, 0.9],
    [1683.0, 1.0, 92.7, -11.6, 0.116434, 0.152972, 0.0, 1.016748, -0.472433, 110.0, 18.0, 1.1, 0.9],
    [1684.0, 1.0, -2.35, -2.06, 0.0, 3.38, 0.0, 1.046981, 83.09022, 220.0, 3.0, 1.1, 0.9],
    [1685.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.010291, 28.950447, 20.0, 18.0, 1.1, 0.9],
    [1686.0, 1.0, 86.6, 23.4, 0.0, 0.39, 0.0, 1.049391, 28.038123, 220.0, 5.0, 1.1, 0.9],
    [1687.0, 1.0, 43.75, 16.8, 0.0, 0.42, 0.0, 1.029649, -5.32138, 110.0, 3.0, 1.1, 0.9],
    [1688.0, 1.0, 0.1, -19.3, 0.0, 0.25, 0.0, 1.010338, 7.101232, 220.0, 3.0, 1.1, 0.9],
    [1689.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043738, 28.126856, 20.0, 5.0, 1.1, 0.9],
    [1690.0, 1.0, 25.1, 3.6, 0.0, 6.2, 0.0, 1.019192, 18.214373, 154.0, 1.0, 1.1, 0.9],
    [1691.0, 1.0, -0.0, -0.0, 0.232698, 1.796085, 0.0, 1.030474, 19.396926, 380.0, 3.0, 1.1, 0.9],
    [1692.0, 1.0, 150.4, 15.3, 0.0, 8.09, 0.0, 1.007571, -16.567631, 220.0, 4.0, 1.1, 0.9],
    [1693.0, 1.0, 62.7, 9.0, 0.0, 3.18, 0.0, 0.997319, 27.375421, 154.0, 1.0, 1.1, 0.9],
    [1694.0, 1.0, 67.58, 21.2, 0.0, 5.71, 0.0, 1.043979, 24.689649, 220.0, 5.0, 1.1, 0.9],
    [1695.0, 1.0, 30.93, 6.6, 0.0, 9.09, 0.0, 1.048376, 15.262753, 220.0, 5.0, 1.1, 0.9],
    [1696.0, 1.0, 96.41, 18.1, 0.0, 2.04, 0.0, 1.029257, 65.057244, 220.0, 3.0, 1.1, 0.9],
    [1697.0, 1.0, 14.62, 5.6, 0.0, 0.25, 0.0, 0.996164, 2.095783, 110.0, 18.0, 1.1, 0.9],
    [1698.0, 1.0, 37.3, 5.4, 0.0, 0.12, 0.0, 0.987249, 13.896936, 154.0, 1.0, 1.1, 0.9],
    [1699.0, 1.0, 13.21, 9.2, 0.0, 0.69, 0.0, 0.976428, -3.019212, 110.0, 18.0, 1.1, 0.9],
    [1700.0, 1.0, 181.5, 21.2, 0.0, 64.45, 0.0, 1.034556, 18.42067, 380.0, 6.0, 1.1, 0.9],
    [1701.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036966, 15.051213, 20.0, 14.0, 1.1, 0.9],
    [1702.0, 1.0, 129.6, 13.3, 0.0, 13.98, 0.0, 1.030863, 14.68831, 380.0, 5.0, 1.1, 0.9],
    [1703.0, 1.0, 5.5, 0.8, 0.0, 1.19, 0.0, 1.006316, 26.135381, 154.0, 1.0, 1.1, 0.9],
    [1704.0, 1.0, -0.0, -0.0, 0.0, 1.0, 0.0, 1.08513, 1.171749, 150.0, 9.0, 1.1, 0.9],
    [1705.0, 1.0, -0.0, -0.0, 0.181549, 8.450889, 0.0, 1.035803, -3.943509, 220.0, 18.0, 1.1, 0.9],
    [1706.0, 1.0, 25.23, 10.6, 0.0, 1.44, 0.0, 0.980003, -5.079566, 110.0, 18.0, 1.1, 0.9],
    [1707.0, 1.0, -0.0, 0.0, 0.0, 30.644542, 0.0, 0.974808, 13.364665, 380.0, 5.0, 1.1, 0.9],
    [1708.0, 1.0, -0.0, -0.0, 0.052811, 29.652975, 0.0, 1.052451, 2.236915, 380.0, 19.0, 1.1, 0.9],
    [1709.0, 1.0, 124.8, 7.9, 0.0, 48.99, 0.0, 1.006512, -13.785134, 380.0, 4.0, 1.1, 0.9],
    [1710.0, 1.0, 114.1, 23.5, 0.0, 1.08, 0.0, 1.030846, 9.19717, 220.0, 5.0, 1.1, 0.9],
    [1711.0, 1.0, 0.0, -0.0, 0.0, 46.28, 0.0, 1.127285, -1.495208, 380.0, 9.0, 1.2, 0.8],
    [1712.0, 1.0, 41.8, 5.9, 0.0, 1.75, 0.0, 1.015535, 16.842725, 154.0, 1.0, 1.1, 0.9],
    [1713.0, 1.0, -0.0, 0.0, 0.0, 0.72, 0.0, 1.06612, -4.564989, 150.0, 9.0, 1.1, 0.9],
    [1714.0, 1.0, -0.19, -1.0, 0.0, 0.0, 0.0, 1.005239, 28.687581, 150.0, 8.0, 1.1, 0.9],
    [1715.0, 1.0, 27.13, 16.8, 0.0, 0.3, 0.0, 0.961566, -8.310096, 150.0, 9.0, 1.1, 0.9],
    [1716.0, 1.0, 70.18, 28.7, 0.0, 0.8, 0.0, 1.022288, 26.268365, 150.0, 8.0, 1.1, 0.9],
    [1717.0, 1.0, 13.9, 1.9, 0.0, 0.38, 0.0, 1.006656, 17.569983, 154.0, 1.0, 1.1, 0.9],
    [1718.0, 1.0, 78.49, 48.6, 0.0, 1.05, 0.0, 0.984449, -9.992776, 150.0, 9.0, 1.1, 0.9],
    [1719.0, 1.0, -15.82, 5.2, 0.0, 1.76, 0.0, 1.01352, -5.029621, 150.0, 9.0, 1.1, 0.9],
    [1720.0, 1.0, -0.59, -2.55, 0.04975, 111.131798, 0.0, 1.085024, 10.7034, 380.0, 18.0, 1.2, 0.8],
    [1721.0, 1.0, -0.0, 0.0, 0.0, 35.18, 0.0, 1.150964, 0.206027, 380.0, 1.0, 1.2, 0.8],
    [1722.0, 1.0, 29.8, 4.3, 0.0, 2.04, 0.0, 1.007874, 18.273992, 154.0, 1.0, 1.1, 0.9],
    [1723.0, 1.0, 105.0, 412.0, 0.0, 37.57, 0.0, 1.017683, 43.672345, 380.0, 3.0, 1.1, 0.9],
    [1724.0, 1.0, -0.0, 0.0, 0.0, 0.34, 0.0, 1.03251, -0.902957, 150.0, 9.0, 1.1, 0.9],
    [1725.0, 1.0, 0.0, -0.0, 0.0, 4.93, 0.0, 1.032164, 20.701685, 220.0, 5.0, 1.1, 0.9],
    [1726.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058676, 15.850616, 20.0, 5.0, 1.1, 0.9],
    [1727.0, 1.0, 30.83, 13.2, 0.0, 1.12, 0.0, 0.961076, -15.147703, 110.0, 22.0, 1.1, 0.9],
    [1728.0, 1.0, 1.4, 0.5, 0.0, 1.87, 0.0, 0.975077, -12.260891, 110.0, 12.0, 1.1, 0.9],
    [1729.0, 1.0, -0.0, 0.0, 0.169548, 2.78813, 0.0, 1.074971, 35.609269, 380.0, 14.0, 1.1, 0.9],
    [1730.0, 1.0, 230.5, 91.0, 0.0, 57.67, 0.0, 1.022999, 25.475204, 150.0, 8.0, 1.1, 0.9],
    [1731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028604, -12.690591, 20.0, 4.0, 1.1, 0.9],
    [1732.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03036, -6.512869, 20.0, 4.0, 1.1, 0.9],
    [1733.0, 1.0, 26.4, 3.8, 0.0, 0.7, 0.0, 1.000553, 15.509241, 154.0, 1.0, 1.1, 0.9],
    [1734.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.068377, 26.459749, 20.0, 14.0, 1.1, 0.9],
    [1735.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.068377, 26.459749, 20.0, 14.0, 1.1, 0.9],
    [1736.0, 1.0, 0.0, -0.0, 0.134584, 4.575416, 0.0, 1.042308, 10.509848, 220.0, 7.0, 1.1, 0.9],
    [1737.0, 1.0, -0.0, -0.0, 0.0, 0.21, 0.0, 1.096519, -4.58332, 150.0, 9.0, 1.1, 0.9],
    [1738.0, 1.0, -0.18, -1.0, 0.0, 0.0, 0.0, 1.020198, 36.372942, 150.0, 8.0, 1.1, 0.9],
    [1739.0, 1.0, 53.16, 17.7, 0.0, 0.48, 0.0, 0.978756, -8.89294, 110.0, 21.0, 1.1, 0.9],
    [1740.0, 1.0, 7.41, 2.7, 0.0, 1.39, 0.0, 0.975704, 5.743947, 110.0, 19.0, 1.1, 0.9],
    [1741.0, 1.0, 0.0, 0.0, 0.0, 2.25, 0.0, 1.023788, -1.119868, 154.0, 1.0, 1.1, 0.9],
    [1742.0, 1.0, 0.0, -0.01, 0.0, 0.0, 0.0, 1.00201, -7.836312, 150.0, 9.0, 1.1, 0.9],
    [1743.0, 1.0, -0.0, 0.0, 0.0, 81.52, 0.0, 1.019118, -22.616319, 380.0, 4.0, 1.1, 0.9],
    [1744.0, 1.0, 259.3, 91.5, 0.06021, 6.83979, 0.0, 1.014828, 22.549373, 220.0, 5.0, 1.1, 0.9],
    [1745.0, 1.0, 71.78, 17.9, 0.0, 1.96, 0.0, 1.039129, 13.113694, 220.0, 5.0, 1.1, 0.9],
    [1746.0, 1.0, 4.3, 0.6, 0.0, 4.43, 0.0, 0.997864, 19.705031, 154.0, 1.0, 1.1, 0.9],
    [1747.0, 1.0, -0.0, -0.0, 0.0, 14.29, 0.0, 1.02833, 44.732893, 380.0, 3.0, 1.1, 0.9],
    [1748.0, 1.0, -0.0, -0.0, 1.059066, 6.756337, 0.0, 1.081511, 24.720091, 380.0, 5.0, 1.1, 0.9],
    [1749.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009892, 4.868208, 20.0, 9.0, 1.1, 0.9],
    [1750.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061222, 57.751527, 20.0, 8.0, 1.1, 0.9],
    [1751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061222, 57.751527, 20.0, 8.0, 1.1, 0.9],
    [1752.0, 1.0, 60.37, 35.4, 0.0, 14.88, 0.0, 1.042878, 84.226782, 220.0, 3.0, 1.1, 0.9],
    [1753.0, 1.0, 103.6, 16.01, 0.0, 11.22, 0.0, 1.055148, 5.178293, 220.0, 5.0, 1.1, 0.9],
    [1754.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.986144, -28.039313, 220.0, 10.0, 1.1, 0.9],
    [1755.0, 1.0, 23.53, 4.0, 0.0, 9.39, 0.0, 1.016839, -13.978622, 220.0, 4.0, 1.1, 0.9],
    [1756.0, 1.0, -30.13, -22.3, 0.040189, 13.549811, 0.0, 1.004472, -10.478046, 220.0, 4.0, 1.1, 0.9],
    [1757.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024762, 17.972121, 20.0, 14.0, 1.1, 0.9],
    [1758.0, 1.0, 226.3, 51.7, 0.0, 3.86, 0.0, 1.071437, 24.004582, 220.0, 3.0, 1.1, 0.9],
    [1759.0, 1.0, -0.0, -0.0, 0.056124, 49.56323, 0.0, 1.080236, 84.291341, 380.0, 3.0, 1.2, 0.8],
    [1760.0, 1.0, 44.6, 6.4, 0.0, 0.17, 0.0, 1.026126, 7.522777, 154.0, 1.0, 1.1, 0.9],
    [1761.0, 1.0, -4.57, -1.31, 0.0, 1.12, 0.0, 1.011735, -3.055011, 110.0, 18.0, 1.1, 0.9],
    [1762.0, 1.0, 2.0, 1.0, 0.0, 0.61, 0.0, 0.988344, -4.51079, 110.0, 21.0, 1.1, 0.9],
    [1763.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022099, 17.218586, 20.0, 14.0, 1.1, 0.9],
    [1764.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015505, -3.112218, 20.0, 22.0, 1.1, 0.9],
    [1765.0, 1.0, -0.0, 0.0, 0.0, 1.17, 0.0, 1.047457, 18.999824, 220.0, 5.0, 1.1, 0.9],
    [1766.0, 1.0, 141.26, 30.6, 0.0, 18.01, 0.0, 1.005802, 18.488347, 380.0, 5.0, 1.1, 0.9],
    [1767.0, 1.0, 39.44, 24.9, 0.0, 4.18, 0.0, 0.983671, -7.624866, 150.0, 10.0, 1.1, 0.9],
    [1768.0, 1.0, -0.0, 0.0, 0.710067, 0.007863, 0.0, 1.02702, 21.390252, 380.0, 5.0, 1.1, 0.9],
    [1769.0, 1.0, -0.0, -0.0, 0.0, 6.56, 0.0, 1.002913, -8.664264, 110.0, 12.0, 1.1, 0.9],
    [1770.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040009, 86.062395, 20.0, 3.0, 1.1, 0.9],
    [1771.0, 1.0, 186.6, 155.8, 0.0, 28.99, 0.0, 1.008369, 47.486691, 380.0, 3.0, 1.1, 0.9],
    [1772.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040009, 86.062395, 20.0, 3.0, 1.1, 0.9],
    [1773.0, 1.0, -0.0, 0.0, 0.0, 0.4, 0.0, 0.982965, -6.219482, 110.0, 18.0, 1.1, 0.9],
    [1774.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043619, -8.436397, 20.0, 4.0, 1.1, 0.9],
    [1775.0, 1.0, 20.62, 8.2, 0.0, 6.62, 0.0, 1.024001, 31.504337, 150.0, 8.0, 1.1, 0.9],
    [1776.0, 1.0, 138.2, 40.3, 0.0, 1.15, 0.0, 1.055355, -2.286835, 110.0, 15.0, 1.1, 0.9],
    [1777.0, 1.0, 25.13, -61.6, 0.0, 3.68, 0.0, 0.992335, -2.275176, 220.0, 5.0, 1.1, 0.9],
    [1778.0, 1.0, -0.0, 0.0, 0.0, 13.02, 0.0, 1.017294, -9.17725, 220.0, 6.0, 1.1, 0.9],
    [1779.0, 1.0, 0.0, 0.0, 0.039102, 6.540898, 0.0, 1.03133, 64.946605, 220.0, 3.0, 1.1, 0.9],
    [1780.0, 1.0, -0.0, -0.0, 0.0, 39.46, 0.0, 1.126128, -1.959378, 380.0, 9.0, 1.2, 0.8],
    [1781.0, 1.0, 50.86, 36.6, 0.0, 0.0, 0.0, 1.01137, 41.620925, 150.0, 8.0, 1.1, 0.9],
    [1782.0, 1.0, 279.5, 25.8, 0.0, 20.3, 0.0, 1.008994, -13.540968, 220.0, 6.0, 1.1, 0.9],
    [1783.0, 1.0, -0.0, 0.0, 0.0, 10.73, 0.0, 1.03164, 8.485177, 220.0, 5.0, 1.1, 0.9],
    [1784.0, 1.0, 0.0, -0.0, 0.256113, 11.74089, 0.0, 1.005587, 10.408982, 220.0, 19.0, 1.1, 0.9],
    [1785.0, 1.0, 224.9, -32.5, 0.0, 63.28, 0.0, 1.014214, 1.008491, 380.0, 6.0, 1.1, 0.9],
    [1786.0, 1.0, 173.0, -21.3, 0.0, 5.93, 0.0, 1.022087, -22.528665, 220.0, 5.0, 1.1, 0.9],
    [1787.0, 1.0, 15.42, 2.2, 0.0, 1.46, 0.0, 0.977544, -15.597058, 110.0, 22.0, 1.1, 0.9],
    [1788.0, 1.0, -18.69, -7.9, 0.0, 2.09, 0.0, 1.026706, 3.473674, 220.0, 7.0, 1.1, 0.9],
    [1789.0, 1.0, 151.2, 96.4, 0.302056, 38.856615, 0.0, 0.998882, 24.025243, 380.0, 3.0, 1.1, 0.9],
    [1790.0, 1.0, 112.8, 27.6, 0.0, 35.18, 0.0, 0.997327, -7.348981, 220.0, 6.0, 1.1, 0.9],
    [1791.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016081, 21.284924, 20.0, 5.0, 1.1, 0.9],
    [1792.0, 1.0, 1.8, 0.7, 0.0, 0.17, 0.0, 1.019347, -2.997978, 110.0, 19.0, 1.1, 0.9],
    [1793.0, 1.0, 119.6, 26.9, 0.050934, 6.129066, 0.0, 0.994612, -18.861992, 220.0, 4.0, 1.1, 0.9],
    [1794.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024544, 18.974877, 20.0, 14.0, 1.1, 0.9],
    [1795.0, 1.0, -0.0, -0.0, 0.0, 0.23, 0.0, 1.020774, -8.3858, 150.0, 9.0, 1.1, 0.9],
    [1796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008485, 2.759897, 20.0, 10.0, 1.1, 0.9],
    [1797.0, 1.0, 7.01, 2.3, 0.0, 0.69, 0.0, 0.993529, -10.710423, 110.0, 12.0, 1.1, 0.9],
    [1798.0, 1.0, 130.4, 44.33, 0.0, 5.22, 0.0, 0.998219, 11.690674, 220.0, 5.0, 1.1, 0.9],
    [1799.0, 1.0, 149.9, 53.2, 0.0, 1.07, 0.0, 0.95548, 0.062075, 110.0, 18.0, 1.1, 0.9],
    [1800.0, 1.0, 31.74, 6.3, 0.0, 0.5, 0.0, 0.992174, -3.580764, 110.0, 18.0, 1.1, 0.9],
    [1801.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058149, 41.053759, 20.0, 3.0, 1.1, 0.9],
    [1802.0, 1.0, 0.0, 0.0, 0.0, 0.48, 0.0, 0.990018, -6.93099, 150.0, 9.0, 1.1, 0.9],
    [1803.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018554, -1.801383, 20.0, 18.0, 1.1, 0.9],
    [1804.0, 1.0, -0.2, -1.0, 0.0, 0.0, 0.0, 1.018603, 25.307117, 150.0, 8.0, 1.1, 0.9],
    [1805.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023695, -0.879651, 20.0, 18.0, 1.1, 0.9],
    [1806.0, 1.0, 0.0, 0.0, 0.0, 28.5, 0.0, 1.035794, 12.685893, 380.0, 7.0, 1.1, 0.9],
    [1807.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023695, -0.879651, 20.0, 18.0, 1.1, 0.9],
    [1808.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018554, -1.801383, 20.0, 18.0, 1.1, 0.9],
    [1809.0, 1.0, -0.0, -0.0, 0.0, 1.56, 0.0, 0.987681, -22.129778, 220.0, 6.0, 1.1, 0.9],
    [1810.0, 1.0, 0.0, -0.0, 0.0, 107.39, 0.0, 1.061635, -9.161951, 380.0, 4.0, 1.1, 0.9],
    [1811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.98112, 0.528152, 150.0, 9.0, 1.1, 0.9],
    [1812.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031971, -3.542743, 20.0, 6.0, 1.1, 0.9],
    [1813.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012457, -4.968966, 20.0, 23.0, 1.1, 0.9],
    [1814.0, 1.0, 202.0, 34.1, 0.0, 1.94, 0.0, 1.031498, -19.60853, 220.0, 4.0, 1.1, 0.9],
    [1815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007614, 14.656778, 20.0, 5.0, 1.1, 0.9],
    [1816.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042445, 10.433315, 20.0, 23.0, 1.1, 0.9],
    [1817.0, 1.0, 42.75, 15.2, 0.0, 0.54, 0.0, 1.046727, -2.648573, 110.0, 15.0, 1.1, 0.9],
    [1818.0, 1.0, 19.02, 9.1, 0.0, 0.52, 0.0, 0.991625, -3.871698, 110.0, 18.0, 1.1, 0.9],
    [1819.0, 1.0, 0.0, -0.2, 0.0, 0.15, 0.0, 1.043584, 8.515333, 110.0, 18.0, 1.1, 0.9],
    [1820.0, 1.0, 71.58, 48.2, 0.288552, 130.762047, 0.0, 1.013812, 18.281622, 380.0, 3.0, 1.1, 0.9],
    [1821.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011416, 44.498643, 14.4, 1.0, 1.1, 0.9],
    [1822.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035162, 21.902936, 13.8, 1.0, 1.1, 0.9],
    [1823.0, 1.0, -0.19, -78.58, 0.0, 2.31, 0.0, 1.046766, 42.710463, 380.0, 3.0, 1.1, 0.9],
    [1824.0, 1.0, 9.61, 5.9, 0.0, 1.11, 0.0, 1.01493, -10.961932, 150.0, 9.0, 1.1, 0.9],
    [1825.0, 1.0, 0.0, 0.0, 0.0, 0.02, 0.0, 1.025109, -10.517266, 150.0, 9.0, 1.1, 0.9],
    [1826.0, 1.0, 18.82, 6.2, 0.0, 0.65, 0.0, 0.936118, -10.724498, 110.0, 21.0, 1.1, 0.9],
    [1827.0, 1.0, 22.32, 7.3, 0.0, 0.72, 0.0, 0.982566, -11.168107, 110.0, 12.0, 1.1, 0.9],
    [1828.0, 1.0, 124.1, 17.6, 0.0, 6.03, 0.0, 0.993076, 11.776433, 154.0, 1.0, 1.1, 0.9],
    [1829.0, 1.0, 180.9, 33.2, 0.0, 29.17, 0.0, 1.053882, 4.374174, 220.0, 5.0, 1.1, 0.9],
    [1830.0, 1.0, 23.4, 3.3, 0.0, 6.88, 0.0, 1.00348, 19.229454, 154.0, 1.0, 1.1, 0.9],
    [1831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043059, 9.285297, 20.0, 23.0, 1.1, 0.9],
    [1832.0, 1.0, 26.63, 9.7, 0.0, 0.37, 0.0, 0.989657, -1.540359, 110.0, 19.0, 1.1, 0.9],
    [1833.0, 1.0, 6.11, -0.0, 0.0, 2.51, 0.0, 1.019509, -20.798895, 220.0, 4.0, 1.1, 0.9],
    [1834.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.998251, 7.060817, 20.0, 18.0, 1.1, 0.9],
    [1835.0, 1.0, 181.1, 78.7, 0.040042, 0.959958, 0.0, 0.995787, 20.301147, 220.0, 5.0, 1.1, 0.9],
    [1836.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006718, -12.119029, 20.0, 4.0, 1.1, 0.9],
    [1837.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.019633, -8.384664, 150.0, 9.0, 1.1, 0.9],
    [1838.0, 1.0, 19.02, 8.0, 0.0, 2.05, 0.0, 1.001725, -3.617498, 110.0, 18.0, 1.1, 0.9],
    [1839.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019231, 22.327173, 20.0, 24.0, 1.1, 0.9],
    [1840.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033947, -9.228621, 20.0, 6.0, 1.1, 0.9],
    [1841.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.974052, -15.620125, 150.0, 9.0, 1.1, 0.9],
    [1842.0, 1.0, 30.53, 10.0, 0.0, 0.64, 0.0, 0.950524, -8.554178, 110.0, 21.0, 1.1, 0.9],
    [1843.0, 1.0, 42.95, 26.6, 0.0, 2.95, 0.0, 0.923452, -12.26721, 150.0, 9.0, 1.1, 0.9],
    [1844.0, 1.0, 479.0, 99.2, 0.0, 10.68, 0.0, 1.027844, 0.686907, 220.0, 5.0, 1.1, 0.9],
    [1845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.962614, 39.578299, 15.75, 1.0, 1.1, 0.9],
    [1846.0, 1.0, -19.83, -6.01, 0.0, 0.38, 0.0, 0.99762, -1.846002, 110.0, 18.0, 1.1, 0.9],
    [1847.0, 1.0, -0.0, -0.0, 0.0, 3.47, 0.0, 1.00818, 22.120561, 220.0, 6.0, 1.1, 0.9],
    [1848.0, 1.0, 75.28, 19.2, 0.0, 1.9, 0.0, 1.028496, 44.093107, 110.0, 8.0, 1.1, 0.9],
    [1849.0, 1.0, 191.7, 6.8, 0.0, 11.58, 0.0, 0.981635, -15.100371, 220.0, 10.0, 1.1, 0.9],
    [1850.0, 1.0, 0.0, 0.0, 0.0, 4.34, 0.0, 1.032021, 6.627548, 220.0, 5.0, 1.1, 0.9],
    [1851.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058231, 41.885187, 20.0, 10.0, 1.1, 0.9],
    [1852.0, 1.0, 8.51, 6.4, 0.0, 0.39, 0.0, 0.973955, -7.167886, 110.0, 18.0, 1.1, 0.9],
    [1853.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031737, 11.756042, 20.0, 5.0, 1.1, 0.9],
    [1854.0, 1.0, 479.3, 127.6, 0.039325, 50.220675, 0.0, 1.047805, 17.179536, 380.0, 14.0, 1.1, 0.9],
    [1855.0, 1.0, 71.38, 10.3, 0.0, 4.56, 0.0, 0.984485, -4.527908, 220.0, 6.0, 1.1, 0.9],
    [1856.0, 1.0, 16.7, 2.4, 0.0, 0.87, 0.0, 1.025593, -0.389646, 154.0, 1.0, 1.1, 0.9],
    [1857.0, 1.0, 17.72, 3.8, 0.0, 0.94, 0.0, 0.955374, -4.828749, 110.0, 18.0, 1.1, 0.9],
    [1858.0, 1.0, -0.0, -0.0, 0.0, 0.2, 0.0, 0.942852, -11.019109, 150.0, 9.0, 1.1, 0.9],
    [1859.0, 1.0, 37.94, 15.2, 0.0, 35.31, 0.0, 1.008235, 8.191752, 380.0, 5.0, 1.1, 0.9],
    [1860.0, 1.0, 18.2, 2.6, 0.0, 1.51, 0.0, 1.013247, 13.29657, 154.0, 1.0, 1.1, 0.9],
    [1861.0, 1.0, 18.72, 7.7, 0.019611, 1.710389, 0.0, 1.010307, -11.825094, 110.0, 22.0, 1.1, 0.9],
    [1862.0, 1.0, -0.0, 0.0, 0.0, 2.79, 0.0, 1.013327, -1.436043, 220.0, 19.0, 1.1, 0.9],
    [1863.0, 1.0, 13.82, 3.6, 0.0, 0.72, 0.0, 0.981273, -7.052661, 110.0, 18.0, 1.1, 0.9],
    [1864.0, 1.0, 32.64, 11.8, 0.0, 2.07, 0.0, 1.021349, -2.688037, 110.0, 19.0, 1.1, 0.9],
    [1865.0, 1.0, 0.2, 0.8, 0.0, 0.05, 0.0, 0.996575, 38.818652, 220.0, 3.0, 1.1, 0.9],
    [1866.0, 1.0, -0.0, 0.0, 0.0, 0.08, 0.0, 1.054745, -6.214548, 150.0, 9.0, 1.1, 0.9],
    [1867.0, 1.0, 0.0, -0.0, 0.238928, 0.940804, 0.0, 1.007945, -21.264125, 220.0, 6.0, 1.1, 0.9],
    [1868.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989649, 6.296698, 13.8, 1.0, 1.1, 0.9],
    [1869.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017464, -4.981811, 20.0, 10.0, 1.1, 0.9],
    [1870.0, 1.0, 11.41, 5.1, 0.0, 1.04, 0.0, 1.017517, 3.740543, 110.0, 18.0, 1.1, 0.9],
    [1871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.990878, -13.512721, 150.0, 9.0, 1.1, 0.9],
    [1872.0, 1.0, 118.9, 129.2, 0.0, 10.49, 0.0, 1.009026, 29.741759, 380.0, 3.0, 1.1, 0.9],
    [1873.0, 1.0, 37.14, 11.6, 0.0, 1.8, 0.0, 1.024193, -3.16787, 110.0, 19.0, 1.1, 0.9],
    [1874.0, 1.0, 37.69, -19.49, 0.0, 0.11, 0.0, 1.026773, -4.248659, 110.0, 19.0, 1.1, 0.9],
    [1875.0, 1.0, 0.0, 0.0, 0.0, 0.98, 0.0, 1.039974, -6.001274, 220.0, 5.0, 1.1, 0.9],
    [1876.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024324, -10.377063, 20.0, 4.0, 1.1, 0.9],
    [1877.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024324, -10.377063, 20.0, 4.0, 1.1, 0.9],
    [1878.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024324, -10.377063, 20.0, 4.0, 1.1, 0.9],
    [1879.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024324, -10.377063, 20.0, 4.0, 1.1, 0.9],
    [1880.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024324, -10.377063, 20.0, 4.0, 1.1, 0.9],
    [1881.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024324, -10.377063, 20.0, 4.0, 1.1, 0.9],
    [1882.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015006, -6.446837, 20.0, 4.0, 1.1, 0.9],
    [1883.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015006, -6.446837, 20.0, 4.0, 1.1, 0.9],
    [1884.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015006, -6.446837, 20.0, 4.0, 1.1, 0.9],
    [1885.0, 1.0, 0.0, 0.0, 0.0, 50.16, 0.0, 1.026524, -6.800114, 380.0, 6.0, 1.1, 0.9],
    [1886.0, 1.0, 105.8, 15.1, 0.0, 4.91, 0.0, 1.005046, 28.526638, 154.0, 1.0, 1.1, 0.9],
    [1887.0, 1.0, 100.6, 15.3, 0.0, 1.28, 0.0, 0.96929, 22.580591, 150.0, 8.0, 1.1, 0.9],
    [1888.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02223, -11.03513, 150.0, 9.0, 1.1, 0.9],
    [1889.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022889, 18.879559, 20.0, 14.0, 1.1, 0.9],
    [1890.0, 1.0, 0.0, 0.0, 0.0, 4.93, 0.0, 0.99663, -4.736881, 110.0, 18.0, 1.1, 0.9],
    [1891.0, 1.0, -9.61, 3.2, 0.0, 0.75, 0.0, 1.016347, -11.53137, 150.0, 9.0, 1.1, 0.9],
    [1892.0, 1.0, -0.0, 0.0, 1.160978, -0.444847, 0.0, 1.059249, 20.524844, 380.0, 5.0, 1.1, 0.9],
    [1893.0, 1.0, -0.0, -0.0, 0.0, 0.59, 0.0, 1.042632, 13.310034, 220.0, 5.0, 1.1, 0.9],
    [1894.0, 1.0, -0.0, -0.0, 0.647865, 2.624819, 0.0, 1.04959, 20.547418, 380.0, 3.0, 1.1, 0.9],
    [1895.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029146, 3.188044, 20.0, 20.0, 1.1, 0.9],
    [1896.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012991, 3.357398, 20.0, 18.0, 1.1, 0.9],
    [1897.0, 1.0, 13.9, 1.9, 0.0, 1.02, 0.0, 1.00589, 17.856342, 154.0, 1.0, 1.1, 0.9],
    [1898.0, 1.0, 0.0, -0.0, 0.232141, 72.996222, 0.0, 1.060486, 9.337743, 380.0, 16.0, 1.1, 0.9],
    [1899.0, 1.0, 29.03, 9.4, 0.0, 5.11, 0.0, 1.022122, 38.733805, 110.0, 8.0, 1.1, 0.9],
    [1900.0, 1.0, 108.4, -2.4, 0.0, 80.12, 0.0, 1.040198, -18.927563, 380.0, 10.0, 1.1, 0.9],
    [1901.0, 1.0, 7.61, 0.0, 0.0, 6.6, 0.0, 0.923978, -8.123126, 110.0, 18.0, 1.1, 0.9],
    [1902.0, 1.0, -0.0, -0.0, 0.058904, 3.471096, 0.0, 1.023748, 14.863019, 220.0, 5.0, 1.1, 0.9],
    [1903.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031159, 7.793526, 11.0, 1.0, 1.1, 0.9],
    [1904.0, 1.0, 5.41, 2.81, 0.0, 1.9, 0.0, 0.999453, -5.145639, 150.0, 9.0, 1.1, 0.9],
    [1905.0, 1.0, -0.0, -0.0, 0.0, 58.3, 0.0, 0.983412, 14.056335, 380.0, 5.0, 1.1, 0.9],
    [1906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999838, 14.362863, 20.0, 18.0, 1.1, 0.9],
    [1907.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007227, 24.551226, 11.0, 1.0, 1.1, 0.9],
    [1908.0, 1.0, -0.0, -0.0, 0.0, 2.13, 0.0, 1.033278, -18.937067, 220.0, 4.0, 1.1, 0.9],
    [1909.0, 1.0, 1.91, 3.95, 0.0, 0.02, 0.0, 0.984339, 88.942359, 150.0, 1.0, 1.1, 0.9],
    [1910.0, 1.0, -0.0, -0.0, 0.0, 1.87, 0.0, 1.00975, 7.1093, 220.0, 3.0, 1.1, 0.9],
    [1911.0, 1.0, 0.0, -0.0, 0.0, 12.2, 0.0, 1.015708, -26.173758, 220.0, 4.0, 1.1, 0.9],
    [1912.0, 1.0, 34.9, 5.0, 0.0, 6.35, 0.0, 1.011379, 19.937648, 154.0, 1.0, 1.1, 0.9],
    [1913.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042096, 35.548796, 20.0, 14.0, 1.1, 0.9],
    [1914.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042096, 35.548796, 20.0, 14.0, 1.1, 0.9],
    [1915.0, 1.0, 30.53, 13.8, 0.0, 2.19, 0.0, 1.024484, 26.245019, 150.0, 8.0, 1.1, 0.9],
    [1916.0, 1.0, -0.0, 0.0, 0.0, 0.46, 0.0, 0.948801, 6.067726, 110.0, 18.0, 1.1, 0.9],
    [1917.0, 1.0, 28.93, 11.9, 0.0, 3.84, 0.0, 1.03672, 25.549676, 150.0, 8.0, 1.1, 0.9],
    [1918.0, 1.0, 6.41, 2.3, 0.0, 0.85, 0.0, 0.996071, -1.070853, 110.0, 19.0, 1.1, 0.9],
    [1919.0, 1.0, 291.9, 91.9, 0.040252, 1.189748, 0.0, 1.021438, 22.294536, 220.0, 5.0, 1.1, 0.9],
    [1920.0, 1.0, -3.29, -1.32, 0.0, 190.704588, 0.0, 1.022555, 21.016577, 380.0, 5.0, 1.1, 0.9],
    [1921.0, 1.0, 538.3, 90.8, 0.0, 21.34, 0.0, 1.011947, -10.122615, 380.0, 6.0, 1.1, 0.9],
    [1922.0, 1.0, 2.1, 0.3, 0.0, 2.83, 0.0, 1.002616, 29.478033, 154.0, 1.0, 1.1, 0.9],
    [1923.0, 1.0, 100.3, 4.8, 0.0, 0.15, 0.0, 0.968083, -11.943757, 110.0, 21.0, 1.1, 0.9],
    [1924.0, 1.0, 60.17, 30.6, 0.0, 0.12, 0.0, 1.017203, 24.892446, 220.0, 3.0, 1.1, 0.9],
    [1925.0, 1.0, -0.0, 0.0, 0.27075, 68.09435, 0.0, 1.077741, 1.680409, 380.0, 18.0, 1.2, 0.8],
    [1926.0, 1.0, 211.8, 87.9, 0.119912, 0.300074, 0.0, 0.984054, -2.85841, 110.0, 18.0, 1.1, 0.9],
    [1927.0, 1.0, 0.0, -0.0, 0.0, 6.93, 0.0, 1.069883, 58.677401, 220.0, 8.0, 1.1, 0.9],
    [1928.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999593, 27.016686, 20.0, 5.0, 1.1, 0.9],
    [1929.0, 1.0, 0.0, -0.0, 0.352132, 27.727388, 0.0, 0.974224, 7.613845, 380.0, 11.0, 1.1, 0.9],
    [1930.0, 1.0, 40.85, 14.5, 0.0, 0.59, 0.0, 1.039102, 17.583714, 220.0, 5.0, 1.1, 0.9],
    [1931.0, 1.0, 0.0, 0.0, 0.233608, -0.194673, 0.0, 1.031453, -10.473783, 380.0, 6.0, 1.1, 0.9],
    [1932.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016993, 30.047809, 20.0, 5.0, 1.1, 0.9],
    [1933.0, 1.0, -0.0, -0.0, 0.0, 0.88, 0.0, 0.963828, -9.831601, 150.0, 9.0, 1.1, 0.9],
    [1934.0, 1.0, -0.0, 0.0, 0.527187, -0.130034, 0.0, 1.036112, 19.191894, 380.0, 6.0, 1.1, 0.9],
    [1935.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048808, 20.576441, 20.0, 5.0, 1.1, 0.9],
    [1936.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048808, 20.576441, 20.0, 5.0, 1.1, 0.9],
    [1937.0, 1.0, -0.0, 0.0, 0.156456, -1.292742, 0.0, 1.028386, 33.436937, 380.0, 2.0, 1.1, 0.9],
    [1938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007899, -8.721694, 150.0, 9.0, 1.1, 0.9],
    [1939.0, 1.0, 0.0, -0.0, 0.245037, 32.163304, 0.0, 1.024597, 3.62755, 380.0, 7.0, 1.1, 0.9],
    [1940.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061603, 44.385823, 20.0, 8.0, 1.1, 0.9],
    [1941.0, 1.0, 46.55, 28.8, 0.0, 1.08, 0.0, 1.029562, -6.831163, 150.0, 9.0, 1.1, 0.9],
    [1942.0, 1.0, 100.9, 14.4, 0.0, 0.06, 0.0, 1.004021, 26.366061, 154.0, 1.0, 1.1, 0.9],
    [1943.0, 1.0, -0.0, 0.0, 0.0, 0.29, 0.0, 0.998756, -10.351408, 150.0, 9.0, 1.1, 0.9],
    [1944.0, 1.0, 0.0, 0.0, 0.077274, 2.812726, 0.0, 1.045322, 15.214941, 220.0, 5.0, 1.1, 0.9],
    [1945.0, 1.0, 10.11, 8.9, 0.0, 0.12, 0.0, 0.953415, -6.243675, 110.0, 18.0, 1.1, 0.9],
    [1946.0, 1.0, 36.44, 12.0, 0.0, 1.39, 0.0, 1.014073, 1.963772, 110.0, 21.0, 1.1, 0.9],
    [1947.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007442, -12.200575, 150.0, 9.0, 1.1, 0.9],
    [1948.0, 1.0, 18.02, 6.0, 0.0, 0.41, 0.0, 0.962245, -6.704835, 110.0, 21.0, 1.1, 0.9],
    [1949.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00597, 27.345397, 154.0, 1.0, 1.1, 0.9],
    [1950.0, 1.0, 60.37, 54.7, 0.0, 0.62, 0.0, 0.990306, 33.144365, 220.0, 3.0, 1.1, 0.9],
    [1951.0, 1.0, 2.91, -1.45, 0.0, 5.1, 0.0, 1.035714, -6.509155, 150.0, 9.0, 1.1, 0.9],
    [1952.0, 1.0, 89.5, 12.8, 0.0, 5.08, 0.0, 1.01008, 26.93927, 154.0, 1.0, 1.1, 0.9],
    [1953.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.023321, -15.334384, 20.0, 4.0, 1.1, 0.9],
    [1954.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.023321, -15.334384, 20.0, 4.0, 1.1, 0.9],
    [1955.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026243, 6.043442, 20.0, 6.0, 1.1, 0.9],
    [1956.0, 1.0, 93.9, 13.4, 0.0, 5.87, 0.0, 0.980421, 27.054435, 154.0, 1.0, 1.1, 0.9],
    [1957.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019066, -10.738952, 20.0, 4.0, 1.1, 0.9],
    [1958.0, 1.0, 10.81, 3.5, 0.0, 0.98, 0.0, 0.991285, -10.566094, 110.0, 12.0, 1.1, 0.9],
    [1959.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023372, 9.393826, 11.0, 1.0, 1.1, 0.9],
    [1960.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019, -2.975058, 20.0, 10.0, 1.1, 0.9],
    [1961.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.996564, 21.128006, 11.0, 1.0, 1.1, 0.9],
    [1962.0, 1.0, 39.04, 12.0, 0.019755, 3.180245, 0.0, 0.98563, 89.067595, 150.0, 1.0, 1.1, 0.9],
    [1963.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015227, -3.436884, 20.0, 10.0, 1.1, 0.9],
    [1964.0, 1.0, 0.0, 0.0, 0.0, 14.34, 0.0, 1.08603, 72.320383, 380.0, 3.0, 1.2, 0.8],
    [1965.0, 1.0, 14.75, -0.07, 0.0, 3.07, 0.0, 0.980905, 89.087518, 150.0, 1.0, 1.1, 0.9],
    [1966.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051329, 90.483342, 20.0, 3.0, 1.1, 0.9],
    [1967.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051329, 90.483342, 20.0, 3.0, 1.1, 0.9],
    [1968.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.001857, -9.078486, 150.0, 9.0, 1.1, 0.9],
    [1969.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01993, 9.094543, 20.0, 22.0, 1.1, 0.9],
    [1970.0, 1.0, 20.32, 6.7, 0.0, 1.11, 0.0, 0.990503, -9.05799, 110.0, 12.0, 1.1, 0.9],
    [1971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006782, -15.116007, 150.0, 9.0, 1.1, 0.9],
    [1972.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029166, 13.522836, 20.0, 14.0, 1.1, 0.9],
    [1973.0, 1.0, -0.0, -0.0, 0.019477, 11.600523, 0.0, 1.022205, -9.782228, 220.0, 4.0, 1.1, 0.9],
    [1974.0, 1.0, -0.0, -0.0, 0.0, 4.2, 0.0, 1.01575, 49.478918, 220.0, 8.0, 1.1, 0.9],
    [1975.0, 1.0, 2.4, 0.7, 0.0, 10.69, 0.0, 1.022085, -18.016691, 220.0, 4.0, 1.1, 0.9],
    [1976.0, 1.0, 30.93, 7.6, 0.0, 4.69, 0.0, 1.024032, 3.456517, 220.0, 5.0, 1.1, 0.9],
    [1977.0, 1.0, 0.0, -0.0, 0.0, 3.36, 0.0, 1.046561, -20.234799, 380.0, 10.0, 1.1, 0.9],
    [1978.0, 1.0, 52.96, 15.2, 0.0, 0.56, 0.0, 1.012723, -6.930307, 110.0, 3.0, 1.1, 0.9],
    [1979.0, 1.0, 0.0, -6.0, 0.0, 0.0, 0.0, 1.032253, -8.120405, 150.0, 9.0, 1.1, 0.9],
    [1980.0, 1.0, 0.0, 0.0, 0.0, 2.14, 0.0, 1.027181, 16.66973, 220.0, 5.0, 1.1, 0.9],
    [1981.0, 1.0, 196.7, 44.2, 0.0, 0.1, 0.0, 1.002482, 10.277586, 220.0, 5.0, 1.1, 0.9],
    [1982.0, 1.0, 185.5, 62.3, 0.02989, 30.86011, 0.0, 1.017507, -21.662554, 380.0, 4.0, 1.1, 0.9],
    [1983.0, 1.0, 39.25, 71.7, 0.0, 33.75, 0.0, 1.011147, 29.27305, 380.0, 3.0, 1.1, 0.9],
    [1984.0, 1.0, 11.91, 2.9, 0.0, 5.27, 0.0, 1.033515, 14.852151, 220.0, 5.0, 1.1, 0.9],
    [1985.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.961956, 47.51733, 13.8, 1.0, 1.1, 0.9],
    [1986.0, 1.0, 0.0, -0.0, 0.176224, 0.082937, 0.0, 1.025692, 6.014725, 220.0, 20.0, 1.1, 0.9],
    [1987.0, 1.0, -22.07, -1.97, 0.0, 13.85, 0.0, 1.060928, 81.98539, 220.0, 3.0, 1.1, 0.9],
    [1988.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027807, -10.041134, 20.0, 4.0, 1.1, 0.9],
    [1989.0, 1.0, 69.3, 9.9, 0.0, 0.03, 0.0, 1.010825, 30.668863, 154.0, 1.0, 1.1, 0.9],
    [1990.0, 1.0, -1401.62, -585.3, 0.0, 0.0, 0.0, 1.056256, 29.122283, 27.0, 3.0, 1.1, 0.9],
    [1991.0, 1.0, -0.0, 0.0, 0.0, 12.98, 0.0, 1.021956, -10.101004, 150.0, 9.0, 1.1, 0.9],
    [1992.0, 1.0, 157.9, 26.0, 0.0, 3.74, 0.0, 1.011131, 4.479816, 220.0, 7.0, 1.1, 0.9],
    [1993.0, 1.0, 0.0, -0.0, 0.0, 4.15, 0.0, 0.976411, -22.233533, 150.0, 10.0, 1.1, 0.9],
    [1994.0, 1.0, 15.52, 5.2, 0.0, 0.29, 0.0, 0.966913, -9.382322, 110.0, 21.0, 1.1, 0.9],
    [1995.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989323, 97.08776, 20.0, 3.0, 1.1, 0.9],
    [1996.0, 1.0, 138.2, 153.5, 0.473187, 29.995678, 0.0, 1.030347, -20.964804, 220.0, 4.0, 1.1, 0.9],
    [1997.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044265, 38.235788, 20.0, 5.0, 1.1, 0.9],
    [1998.0, 1.0, 62.97, 57.7, 0.459488, 11.506239, 0.0, 1.04895, 37.800634, 220.0, 13.0, 1.1, 0.9],
    [1999.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058091, 39.373985, 20.0, 14.0, 1.1, 0.9],
    [2000.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058091, 39.373985, 20.0, 14.0, 1.1, 0.9],
    [2001.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038561, 17.439863, 20.0, 14.0, 1.1, 0.9],
    [2002.0, 1.0, 5.11, 0.9, 0.0, 0.37, 0.0, 1.001121, -3.440015, 110.0, 18.0, 1.1, 0.9],
    [2003.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0385, 19.998666, 20.0, 14.0, 1.1, 0.9],
    [2004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0385, 19.998666, 20.0, 14.0, 1.1, 0.9],
    [2005.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0385, 19.998666, 20.0, 14.0, 1.1, 0.9],
    [2006.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.053599, 21.197213, 20.0, 14.0, 1.1, 0.9],
    [2007.0, 1.0, 144.7, 20.3, 0.0, 6.35, 0.0, 0.998972, 2.227611, 220.0, 5.0, 1.1, 0.9],
    [2008.0, 1.0, -0.0, 0.0, 0.0, 0.3, 0.0, 1.032008, 18.368955, 220.0, 5.0, 1.1, 0.9],
    [2009.0, 1.0, 7.81, 2.6, 0.0, 0.3, 0.0, 0.995927, -1.680715, 110.0, 19.0, 1.1, 0.9],
    [2010.0, 1.0, 4.81, 1.5, 0.039642, 1.450358, 0.0, 0.986291, 10.017412, 110.0, 18.0, 1.1, 0.9],
    [2011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058091, 39.373985, 20.0, 14.0, 1.1, 0.9],
    [2012.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040793, 26.940223, 20.0, 5.0, 1.1, 0.9],
    [2013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040793, 26.940223, 20.0, 5.0, 1.1, 0.9],
    [2014.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040793, 26.940223, 20.0, 5.0, 1.1, 0.9],
    [2015.0, 1.0, 42.95, 19.8, 0.0, 3.85, 0.0, 1.014279, -24.903336, 220.0, 4.0, 1.1, 0.9],
    [2016.0, 1.0, 132.2, 32.8, 0.020137, 12.049863, 0.0, 1.023472, 8.423098, 220.0, 5.0, 1.1, 0.9],
    [2017.0, 1.0, 0.0, -0.0, 0.0, 8.53, 0.0, 1.005826, -2.715534, 220.0, 6.0, 1.1, 0.9],
    [2018.0, 1.0, -4.89, -2.35, 0.0, 0.13, 0.0, 1.008644, -0.910004, 110.0, 18.0, 1.1, 0.9],
    [2019.0, 1.0, 106.1, -6.8, 0.0, 22.23, 0.0, 1.015484, 31.289514, 380.0, 3.0, 1.1, 0.9],
    [2020.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040793, 26.940223, 20.0, 5.0, 1.1, 0.9],
    [2021.0, 1.0, -0.0, -0.0, 0.284748, 10.36271, 0.0, 1.069232, 53.740618, 380.0, 3.0, 1.1, 0.9],
    [2022.0, 1.0, 0.0, 0.0, 0.0, 1.85, 0.0, 0.976329, -6.685752, 110.0, 21.0, 1.1, 0.9],
    [2023.0, 1.0, 22.83, 7.5, 0.0, 0.36, 0.0, 0.978493, -11.442138, 110.0, 12.0, 1.1, 0.9],
    [2024.0, 1.0, -0.0, -0.0, 0.0, 121.27, 0.0, 1.03921, -8.713669, 380.0, 22.0, 1.1, 0.9],
    [2025.0, 1.0, 20.82, 7.9, 0.0, 5.62, 0.0, 1.011495, -23.598553, 220.0, 4.0, 1.1, 0.9],
    [2026.0, 1.0, -8.31, 2.7, 0.0, 0.18, 0.0, 0.981238, -8.016126, 150.0, 9.0, 1.1, 0.9],
    [2027.0, 1.0, 193.2, 121.7, 0.0, 11.94, 0.0, 1.01658, 19.6589, 220.0, 3.0, 1.1, 0.9],
    [2028.0, 1.0, 39.54, 14.3, 0.0, 0.23, 0.0, 1.020551, -1.791743, 110.0, 19.0, 1.1, 0.9],
    [2029.0, 1.0, 45.95, 7.5, 0.0, 8.39, 0.0, 1.017947, -17.668188, 220.0, 4.0, 1.1, 0.9],
    [2030.0, 1.0, 178.0, 33.8, 0.0, 2.73, 0.0, 1.015266, 3.283199, 220.0, 7.0, 1.1, 0.9],
    [2031.0, 1.0, 0.0, -0.0, 0.0, 4.88, 0.0, 1.045752, 2.640675, 220.0, 1.0, 1.1, 0.9],
    [2032.0, 1.0, -0.0, -0.0, 0.0, 3.85, 0.0, 1.021846, 5.833793, 220.0, 5.0, 1.1, 0.9],
    [2033.0, 1.0, -0.0, 0.0, 0.039816, 0.010184, 0.0, 1.033157, 16.61434, 220.0, 5.0, 1.1, 0.9],
    [2034.0, 1.0, 204.6, 53.2, 0.0, 7.4, 0.0, 0.988998, -10.568899, 220.0, 4.0, 1.1, 0.9],
    [2035.0, 1.0, 0.0, -0.0, 0.31, 25.37, 0.0, 1.030155, -0.095505, 220.0, 19.0, 1.1, 0.9],
    [2036.0, 1.0, 110.1, 2.0, 0.0, 13.85, 0.0, 1.030761, -20.945532, 220.0, 4.0, 1.1, 0.9],
    [2037.0, 1.0, -0.0, -0.0, 0.0, 2.25, 0.0, 0.991062, 20.818561, 154.0, 1.0, 1.1, 0.9],
    [2038.0, 1.0, 53.86, -15.3, 0.0, 2.87, 0.0, 1.030023, -18.736805, 220.0, 4.0, 1.1, 0.9],
    [2039.0, 1.0, 89.3, 12.8, 0.0, 4.33, 0.0, 1.007012, 18.351122, 154.0, 1.0, 1.1, 0.9],
    [2040.0, 1.0, 171.96, 40.73, 0.0, 23.47, 0.0, 1.027588, 18.766692, 380.0, 13.0, 1.1, 0.9],
    [2041.0, 1.0, -0.0, -0.0, 0.0, 4.56, 0.0, 1.016874, 18.929174, 220.0, 5.0, 1.1, 0.9],
    [2042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027071, 15.95651, 154.0, 1.0, 1.1, 0.9],
    [2043.0, 1.0, -0.0, -0.0, 0.287012, 9.86039, 0.0, 1.051863, 6.942059, 220.0, 11.0, 1.1, 0.9],
    [2044.0, 1.0, 238.4, 210.9, 0.0, 0.0, 0.0, 1.053612, 29.620375, 220.0, 2.0, 1.1, 0.9],
    [2045.0, 1.0, 0.0, 0.0, 0.0, -0.73, 0.0, 0.996044, 89.673422, 150.0, 1.0, 1.1, 0.9],
    [2046.0, 1.0, 10.91, 3.0, 0.0, 0.88, 0.0, 0.930348, -9.655565, 110.0, 18.0, 1.1, 0.9],
    [2047.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05948, 38.842339, 20.0, 8.0, 1.1, 0.9],
    [2048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047307, 6.762881, 11.0, 1.0, 1.1, 0.9],
    [2049.0, 1.0, -0.0, -0.0, 0.0, 27.56, 0.0, 1.056048, 54.150215, 220.0, 3.0, 1.1, 0.9],
    [2050.0, 1.0, -0.0, -0.0, 0.0, 9.49, 0.0, 1.058485, 15.237211, 220.0, 5.0, 1.1, 0.9],
    [2051.0, 1.0, 0.0, -0.0, 0.0, 6.65, 0.0, 1.034192, -10.845742, 150.0, 9.0, 1.1, 0.9],
    [2052.0, 1.0, 302.1, 216.0, 0.944202, 84.972507, 0.0, 1.033742, -16.886752, 380.0, 4.0, 1.1, 0.9],
    [2053.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039038, 39.160421, 20.0, 2.0, 1.1, 0.9],
    [2054.0, 1.0, 20.52, 6.7, 0.0, 0.13, 0.0, 1.014955, -9.020008, 110.0, 12.0, 1.1, 0.9],
    [2055.0, 1.0, 0.0, 0.0, 0.0, 2.3, 0.0, 1.009821, 31.22273, 380.0, 3.0, 1.1, 0.9],
    [2056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03472, 7.897462, 20.0, 7.0, 1.1, 0.9],
    [2057.0, 1.0, 80.09, 26.3, 0.0, 0.37, 0.0, 0.987847, -10.788419, 110.0, 12.0, 1.1, 0.9],
    [2058.0, 1.0, 57.16, 19.7, 0.0, 22.17, 0.0, 1.028259, 18.983679, 220.0, 5.0, 1.1, 0.9],
    [2059.0, 1.0, 199.2, 22.8, 0.0, 27.54, 0.0, 1.018557, -14.385235, 220.0, 4.0, 1.1, 0.9],
    [2060.0, 1.0, 18.02, 4.8, 0.0, 0.43, 0.0, 0.956784, -8.620578, 110.0, 18.0, 1.1, 0.9],
    [2061.0, 1.0, -0.0, -0.0, 0.0, 0.37, 0.0, 0.977222, -12.558727, 110.0, 1.0, 1.1, 0.9],
    [2062.0, 1.0, 20.82, 36.0, 0.0, 0.97, 0.0, 1.011552, -11.845244, 220.0, 4.0, 1.1, 0.9],
    [2063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013208, -8.664527, 20.0, 10.0, 1.1, 0.9],
    [2064.0, 1.0, 4.0, 172.7, 1.18784, 144.149627, 0.0, 1.024743, -10.705998, 380.0, 4.0, 1.1, 0.9],
    [2065.0, 1.0, -0.0, -0.0, 0.0, 3.38, 0.0, 1.032593, 8.105588, 220.0, 5.0, 1.1, 0.9],
    [2066.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032856, 3.083067, 20.0, 18.0, 1.1, 0.9],
    [2067.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.099592, 65.127951, 380.0, 8.0, 1.2, 0.8],
    [2068.0, 1.0, 0.0, 0.0, 0.0, 1.44, 0.0, 1.046448, -13.015813, 220.0, 4.0, 1.1, 0.9],
    [2069.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019153, 9.002657, 11.0, 1.0, 1.1, 0.9],
    [2070.0, 1.0, 35.24, 11.4, 0.0, 1.84, 0.0, 0.987889, -10.352859, 110.0, 12.0, 1.1, 0.9],
    [2071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999187, 25.525754, 14.4, 1.0, 1.1, 0.9],
    [2072.0, 1.0, 109.6, 36.4, 0.0, 13.24, 0.0, 1.013096, 32.553236, 150.0, 8.0, 1.1, 0.9],
    [2073.0, 1.0, 162.0, 83.6, 0.0, 5.32, 0.0, 1.001714, 3.036512, 220.0, 7.0, 1.1, 0.9],
    [2074.0, 1.0, 22.73, 6.4, 0.0, 2.1, 0.0, 1.006549, 30.289156, 150.0, 8.0, 1.1, 0.9],
    [2075.0, 1.0, -11.03, -5.11, 0.0, 29.703251, 0.0, 0.982274, 15.279996, 380.0, 5.0, 1.1, 0.9],
    [2076.0, 1.0, 42.95, 26.6, 0.0, 3.11, 0.0, 1.091249, -4.873838, 150.0, 9.0, 1.1, 0.9],
    [2077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011712, -8.997116, 20.0, 6.0, 1.1, 0.9],
    [2078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011712, -8.997116, 20.0, 6.0, 1.1, 0.9],
    [2079.0, 1.0, 50.06, 16.0, 0.0, 0.65, 0.0, 0.970356, -6.496627, 110.0, 21.0, 1.1, 0.9],
    [2080.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043665, 14.930439, 20.0, 14.0, 1.1, 0.9],
    [2081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02378, -11.347601, 150.0, 9.0, 1.1, 0.9],
    [2082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034376, -4.403708, 20.0, 6.0, 1.1, 0.9],
    [2083.0, 1.0, -0.0, -0.0, 0.0, 17.6, 0.0, 0.990663, 15.887389, 220.0, 6.0, 1.1, 0.9],
    [2084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033042, -4.165701, 20.0, 7.0, 1.1, 0.9],
    [2085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03432, -4.425322, 20.0, 6.0, 1.1, 0.9],
    [2086.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03432, -4.425322, 20.0, 6.0, 1.1, 0.9],
    [2087.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.01167, -8.995127, 20.0, 6.0, 1.1, 0.9],
    [2088.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.01167, -8.995127, 20.0, 6.0, 1.1, 0.9],
    [2089.0, 1.0, -0.0, -0.0, 0.0, 6.4, 0.0, 1.038677, -3.733513, 220.0, 6.0, 1.1, 0.9],
    [2090.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030138, 25.689742, 20.0, 5.0, 1.1, 0.9],
    [2091.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030138, 25.689742, 20.0, 5.0, 1.1, 0.9],
    [2092.0, 1.0, 18.12, -11.6, 0.0, 14.14, 0.0, 0.989306, -22.035267, 220.0, 6.0, 1.1, 0.9],
    [2093.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030138, 25.689742, 20.0, 5.0, 1.1, 0.9],
    [2094.0, 1.0, 0.0, 0.0, 0.0, 0.98, 0.0, 0.982509, -2.834787, 110.0, 18.0, 1.1, 0.9],
    [2095.0, 1.0, -0.0, -0.0, 0.15, 6.49, 0.0, 0.978202, -5.335353, 220.0, 21.0, 1.1, 0.9],
    [2096.0, 1.0, 39.2, 5.5, 0.0, 7.25, 0.0, 0.987179, 19.019867, 154.0, 1.0, 1.1, 0.9],
    [2097.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024484, -6.060208, 20.0, 6.0, 1.1, 0.9],
    [2098.0, 1.0, 117.13, 33.86, 0.0, 6.04, 0.0, 1.01394, 6.023647, 220.0, 7.0, 1.1, 0.9],
    [2099.0, 1.0, -0.0, 0.0, 0.0, 0.77, 0.0, 0.966304, -5.236521, 110.0, 19.0, 1.1, 0.9],
    [2100.0, 1.0, 30.63, 19.0, 0.0, 2.33, 0.0, 0.868495, -15.380873, 150.0, 9.0, 1.2, 0.8],
    [2101.0, 1.0, -0.0, 0.0, 0.0, 5.51, 0.0, 1.023051, 34.780864, 150.0, 8.0, 1.1, 0.9],
    [2102.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012679, -1.92622, 20.0, 18.0, 1.1, 0.9],
    [2103.0, 1.0, 30.03, 10.0, 0.0, 0.08, 0.0, 0.976063, -6.122796, 110.0, 21.0, 1.1, 0.9],
    [2104.0, 1.0, -0.0, 0.0, 0.038912, 2.611088, 0.0, 1.035226, 13.284427, 220.0, 5.0, 1.1, 0.9],
    [2105.0, 1.0, 82.19, 23.4, 0.0, 17.91, 0.0, 1.021039, -15.662962, 380.0, 4.0, 1.1, 0.9],
    [2106.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.962508, 28.579218, 15.0, 1.0, 1.1, 0.9],
    [2107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022583, -10.419342, 20.0, 4.0, 1.1, 0.9],
    [2108.0, 1.0, 100.1, 45.6, 0.0, 0.23, 0.0, 0.990372, -19.213624, 220.0, 6.0, 1.1, 0.9],
    [2109.0, 1.0, 627.8, 293.4, 0.698702, 7.516861, 0.0, 1.033996, 28.695012, 220.0, 13.0, 1.1, 0.9],
    [2110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027323, -4.289105, 150.0, 9.0, 1.1, 0.9],
    [2111.0, 1.0, -28.21, -6.0, 0.0, 0.05, 0.0, 1.027234, 16.676769, 220.0, 5.0, 1.1, 0.9],
    [2112.0, 1.0, 0.0, -0.0, 0.0, 19.36, 0.0, 1.036635, -21.205229, 220.0, 6.0, 1.1, 0.9],
    [2113.0, 1.0, -0.0, 0.0, 0.175191, 0.074008, 0.0, 1.036582, 80.128108, 220.0, 3.0, 1.1, 0.9],
    [2114.0, 1.0, 144.9, 87.7, 0.213866, 36.224477, 0.0, 0.998509, 12.552323, 380.0, 3.0, 1.1, 0.9],
    [2115.0, 1.0, 79.59, 18.8, 0.0, 6.78, 0.0, 1.02775, 7.156287, 220.0, 5.0, 1.1, 0.9],
    [2116.0, 1.0, -29.03, -4.0, 0.191321, 4.088679, 0.0, 1.040298, 14.848896, 220.0, 7.0, 1.1, 0.9],
    [2117.0, 1.0, 64.0, 9.1, 0.0, 9.94, 0.0, 0.997409, 27.546763, 154.0, 1.0, 1.1, 0.9],
    [2118.0, 1.0, 0.0, 0.0, 0.0, 2.54, 0.0, 1.019995, -8.583845, 220.0, 10.0, 1.1, 0.9],
    [2119.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048702, 40.981802, 20.0, 14.0, 1.1, 0.9],
    [2120.0, 1.0, 117.5, -3.0, 0.0, 5.38, 0.0, 1.025293, -19.876992, 220.0, 4.0, 1.1, 0.9],
    [2121.0, 1.0, 193.8, 27.3, 0.462162, 21.334122, 0.0, 1.029357, 20.473844, 220.0, 13.0, 1.1, 0.9],
    [2122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.993105, 34.379244, 10.6, 1.0, 1.1, 0.9],
    [2123.0, 1.0, 1.1, 2.5, 0.263627, 23.900622, 0.0, 0.994655, 21.997919, 380.0, 3.0, 1.1, 0.9],
    [2124.0, 1.0, -1.85, -1.63, 0.0, 31.424588, 0.0, 1.030794, 17.671729, 380.0, 5.0, 1.1, 0.9],
    [2125.0, 1.0, 76.18, 13.2, 0.0, 7.4, 0.0, 1.016921, -12.573705, 220.0, 4.0, 1.1, 0.9],
    [2126.0, 1.0, -0.0, -0.0, 0.0, 0.94, 0.0, 1.019395, 8.024298, 110.0, 18.0, 1.1, 0.9],
    [2127.0, 1.0, 0.7, 0.2, 0.0, 0.22, 0.0, 1.004219, -8.787097, 110.0, 12.0, 1.1, 0.9],
    [2128.0, 1.0, 0.0, -0.0, 0.0, 11.44, 0.0, 0.978447, 49.743461, 220.0, 3.0, 1.1, 0.9],
    [2129.0, 1.0, -0.0, -0.0, 0.0, 103.07, 0.0, 0.96807, 40.282968, 400.0, 1.0, 1.1, 0.9],
    [2130.0, 1.0, -0.0, -0.0, 0.0, 56.53, 0.0, 1.055919, -12.348545, 380.0, 4.0, 1.1, 0.9],
    [2131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.988831, 38.418014, 10.5, 1.0, 1.1, 0.9],
    [2132.0, 1.0, 0.0, 0.0, 0.119399, 8.830601, 0.0, 0.990911, -11.398259, 220.0, 22.0, 1.1, 0.9],
    [2133.0, 1.0, 13.82, 5.0, 0.0, 0.47, 0.0, 0.987324, -2.421606, 110.0, 19.0, 1.1, 0.9],
    [2134.0, 1.0, -0.0, 0.0, 0.0, 12.57, 0.0, 1.015672, -26.779891, 220.0, 4.0, 1.1, 0.9],
    [2135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035502, 32.502703, 20.0, 5.0, 1.1, 0.9],
    [2136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035502, 32.502796, 20.0, 5.0, 1.1, 0.9],
    [2137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035502, 32.502796, 20.0, 5.0, 1.1, 0.9],
    [2138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035502, 32.502703, 20.0, 5.0, 1.1, 0.9],
    [2139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003313, 37.135409, 11.0, 1.0, 1.1, 0.9],
    [2140.0, 1.0, 142.8, -6.4, 0.0, 12.36, 0.0, 1.008457, -16.144565, 220.0, 4.0, 1.1, 0.9],
    [2141.0, 1.0, -0.0, -0.0, 0.0, 1.84, 0.0, 1.019922, 17.052804, 220.0, 5.0, 1.1, 0.9],
    [2142.0, 1.0, 6.71, 3.3, 0.0, 1.31, 0.0, 0.99793, -4.757094, 110.0, 18.0, 1.1, 0.9],
    [2143.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017546, -7.215576, 20.0, 4.0, 1.1, 0.9],
    [2144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017546, -7.215576, 20.0, 4.0, 1.1, 0.9],
    [2145.0, 1.0, -0.0, -0.0, 0.0, 149.14, 0.0, 1.067958, 2.705618, 380.0, 19.0, 1.1, 0.9],
    [2146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017546, -7.215576, 20.0, 4.0, 1.1, 0.9],
    [2147.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019095, -7.960677, 20.0, 4.0, 1.1, 0.9],
    [2148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046243, 23.151951, 20.0, 5.0, 1.1, 0.9],
    [2149.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046243, 23.151951, 20.0, 5.0, 1.1, 0.9],
    [2150.0, 1.0, 0.3, -34.1, 0.0, 0.25, 0.0, 1.030941, 29.790909, 220.0, 3.0, 1.1, 0.9],
    [2151.0, 1.0, -0.0, -0.0, 0.0, 1.12, 0.0, 1.026477, -3.548893, 150.0, 9.0, 1.1, 0.9],
    [2152.0, 1.0, 196.6, 28.1, 0.0, 0.52, 0.0, 0.990583, 0.504532, 154.0, 1.0, 1.1, 0.9],
    [2153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01017, 15.666854, 20.0, 5.0, 1.1, 0.9],
    [2154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04545, 17.664921, 20.0, 5.0, 1.1, 0.9],
    [2155.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030117, 31.43919, 20.0, 5.0, 1.1, 0.9],
    [2156.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049836, 11.857105, 20.0, 5.0, 1.1, 0.9],
    [2157.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030852, 14.833561, 20.0, 5.0, 1.1, 0.9],
    [2158.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030117, 31.43919, 20.0, 5.0, 1.1, 0.9],
    [2159.0, 1.0, 339.1, 89.0, 0.0, 80.71, 0.0, 1.011607, -13.743323, 380.0, 6.0, 1.1, 0.9],
    [2160.0, 1.0, 0.0, -0.0, 0.0, 4.31, 0.0, 1.035657, 77.742691, 220.0, 3.0, 1.1, 0.9],
    [2161.0, 1.0, -0.0, 0.0, 0.0, 1.18, 0.0, 1.007469, -1.437468, 150.0, 9.0, 1.1, 0.9],
    [2162.0, 1.0, -0.0, -0.0, 0.0, 28.31, 0.0, 0.965839, 24.000238, 400.0, 1.0, 1.1, 0.9],
    [2163.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.019372, -15.361499, 20.0, 4.0, 1.1, 0.9],
    [2164.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.019372, -15.361499, 20.0, 4.0, 1.1, 0.9],
    [2165.0, 1.0, 22.02, 9.0, 0.0, 0.24, 0.0, 1.041679, 26.199412, 150.0, 8.0, 1.1, 0.9],
    [2166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02436, -12.195994, 20.0, 4.0, 1.1, 0.9],
    [2167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022192, 20.047374, 20.0, 5.0, 1.1, 0.9],
    [2168.0, 1.0, 7.41, 2.7, 0.0, 0.98, 0.0, 1.003941, -4.688236, 110.0, 19.0, 1.1, 0.9],
    [2169.0, 1.0, -0.0, -0.0, 0.0, 0.1, 0.0, 1.001706, -10.006824, 150.0, 9.0, 1.1, 0.9],
    [2170.0, 1.0, -10.51, 3.5, 0.0, 0.8, 0.0, 1.01079, -5.231958, 150.0, 9.0, 1.1, 0.9],
    [2171.0, 1.0, 173.6, 72.9, 0.0, 2.5, 0.0, 1.006201, -19.200996, 220.0, 4.0, 1.1, 0.9],
    [2172.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04914, 42.65185, 20.0, 2.0, 1.1, 0.9],
    [2173.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.993439, -9.302864, 150.0, 9.0, 1.1, 0.9],
    [2174.0, 1.0, 72.1, 71.8, 0.0, 22.0, 0.0, 1.014044, 47.531028, 380.0, 3.0, 1.1, 0.9],
    [2175.0, 1.0, 135.0, 19.3, 0.0, 3.31, 0.0, 1.00349, 27.619503, 154.0, 1.0, 1.1, 0.9],
    [2176.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054354, 23.084216, 20.0, 3.0, 1.1, 0.9],
    [2177.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054354, 23.084216, 20.0, 3.0, 1.1, 0.9],
    [2178.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054354, 23.084216, 20.0, 3.0, 1.1, 0.9],
    [2179.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054354, 23.084216, 20.0, 3.0, 1.1, 0.9],
    [2180.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.985554, 42.387961, 14.4, 1.0, 1.1, 0.9],
    [2181.0, 1.0, 115.2, 38.9, 0.0, 2.96, 0.0, 1.009209, 5.096099, 220.0, 7.0, 1.1, 0.9],
    [2182.0, 1.0, 0.0, -0.0, 0.0, 17.24, 0.0, 1.051605, 44.804322, 380.0, 3.0, 1.1, 0.9],
    [2183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015185, -4.986575, 20.0, 4.0, 1.1, 0.9],
    [2184.0, 1.0, -10.86, -5.93, 0.0, 12.54, 0.0, 1.035121, 19.25997, 220.0, 5.0, 1.1, 0.9],
    [2185.0, 1.0, 0.0, 0.0, 0.0, 5.38, 0.0, 0.91885, -12.405973, 150.0, 9.0, 1.1, 0.9],
    [2186.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05594, 38.382088, 20.0, 14.0, 1.1, 0.9],
    [2187.0, 1.0, 5.81, 2.0, 0.0, 0.2, 0.0, 0.97676, -5.773301, 110.0, 21.0, 1.1, 0.9],
    [2188.0, 1.0, 35.3, 5.0, 0.0, 0.89, 0.0, 1.004763, 17.696683, 154.0, 1.0, 1.1, 0.9],
    [2189.0, 1.0, 0.0, 8.4, 0.0, 15.21, 0.0, 1.033472, -6.583857, 150.0, 9.0, 1.1, 0.9],
    [2190.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033542, 1.716976, 20.0, 6.0, 1.1, 0.9],
    [2191.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.004923, 27.003315, 150.0, 2.0, 1.1, 0.9],
    [2192.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015919, 3.580325, 6.3, 1.0, 1.1, 0.9],
    [2193.0, 1.0, 2.5, 1.3, 0.0, 0.85, 0.0, 0.994926, 3.247305, 110.0, 18.0, 1.1, 0.9],
    [2194.0, 1.0, 43.8, 20.7, 0.0, 133.678646, 0.0, 1.07972, -3.354891, 380.0, 9.0, 1.1, 0.9],
    [2195.0, 1.0, 0.0, 0.0, 0.261953, 32.381259, 0.0, 1.071315, -1.316775, 380.0, 21.0, 1.1, 0.9],
    [2196.0, 1.0, 129.5, 51.8, 0.0, 107.08, 0.0, 1.025646, 6.556766, 380.0, 6.0, 1.1, 0.9],
    [2197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024678, 4.335626, 20.0, 20.0, 1.1, 0.9],
    [2198.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033735, -14.68008, 20.0, 4.0, 1.1, 0.9],
    [2199.0, 1.0, -0.0, -0.0, 0.0, 0.63, 0.0, 1.003276, 4.030994, 110.0, 18.0, 1.1, 0.9],
    [2200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.971722, -11.45905, 150.0, 9.0, 1.1, 0.9],
    [2201.0, 1.0, 0.0, 0.0, 1.025363, 33.6215, 0.0, 1.048558, 30.218377, 380.0, 3.0, 1.1, 0.9],
    [2202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.979797, 29.825191, 400.0, 1.0, 1.1, 0.9],
    [2203.0, 1.0, 73.58, 3.24, 0.0, 52.35, 0.0, 1.058269, 14.205436, 220.0, 5.0, 1.1, 0.9],
    [2204.0, 1.0, 0.0, 0.0, 0.27075, 74.70435, 0.0, 1.08089, 6.292575, 380.0, 18.0, 1.2, 0.8],
    [2205.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.010845, -15.053498, 20.0, 4.0, 1.1, 0.9],
    [2206.0, 1.0, 125.4, 45.8, 0.0, 0.0, 0.0, 1.05891, 5.576137, 220.0, 5.0, 1.1, 0.9],
    [2207.0, 1.0, 8.0, 1.1, 0.0, 3.65, 0.0, 0.997627, 15.442845, 154.0, 1.0, 1.1, 0.9],
    [2208.0, 1.0, 116.7, 64.0, 0.0, 10.41, 0.0, 0.984148, -22.31072, 220.0, 10.0, 1.1, 0.9],
    [2209.0, 1.0, 0.0, -0.0, 0.0, 44.56, 0.0, 1.122892, -2.324184, 380.0, 23.0, 1.2, 0.8],
    [2210.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024762, 17.972121, 20.0, 14.0, 1.1, 0.9],
    [2211.0, 1.0, 0.0, -0.0, 0.233775, -0.194812, 0.0, 1.029792, -11.449739, 380.0, 6.0, 1.1, 0.9],
    [2212.0, 1.0, 25.13, 9.4, 0.039154, 0.480846, 0.0, 1.030503, 26.412296, 220.0, 5.0, 1.1, 0.9],
    [2213.0, 1.0, 7.61, 2.5, 0.0, 0.72, 0.0, 0.962326, 5.494068, 110.0, 18.0, 1.1, 0.9],
    [2214.0, 1.0, 300.2, -3.1, 0.0, 29.94, 0.0, 1.005604, -25.891381, 380.0, 4.0, 1.1, 0.9],
    [2215.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003014, 30.196256, 11.5, 1.0, 1.1, 0.9],
    [2216.0, 1.0, -0.0, 0.0, 0.220588, 73.145368, 0.0, 1.085672, 8.755816, 380.0, 18.0, 1.2, 0.8],
    [2217.0, 1.0, 0.0, -0.0, 0.0, 7.99, 0.0, 1.037968, 10.118901, 220.0, 5.0, 1.1, 0.9],
    [2218.0, 1.0, 20.42, 8.1, 0.0, 35.15, 0.0, 1.031688, 13.151537, 380.0, 5.0, 1.1, 0.9],
    [2219.0, 1.0, -21.62, -3.9, 0.0, 4.01, 0.0, 1.030191, 9.268782, 220.0, 7.0, 1.1, 0.9],
    [2220.0, 1.0, 0.0, 0.0, 0.0, 4.96, 0.0, 1.018429, 14.959406, 220.0, 5.0, 1.1, 0.9],
    [2221.0, 1.0, 0.0, -0.0, 0.471052, 0.677084, 0.0, 1.058715, 18.400691, 380.0, 14.0, 1.1, 0.9],
    [2222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019405, -14.419189, 20.0, 10.0, 1.1, 0.9],
    [2223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.996935, 21.950327, 10.6, 1.0, 1.1, 0.9],
    [2224.0, 1.0, -0.58, -53.03, 0.0, 6.85, 0.0, 1.035309, -11.752272, 220.0, 5.0, 1.1, 0.9],
    [2225.0, 1.0, -0.0, -0.0, 0.846571, 39.359754, 0.0, 1.031496, 10.828188, 380.0, 7.0, 1.1, 0.9],
    [2226.0, 1.0, 20.9, 3.0, 0.0, 4.18, 0.0, 1.02273, 18.752443, 154.0, 1.0, 1.1, 0.9],
    [2227.0, 1.0, -0.0, 0.0, 0.0, 2.62, 0.0, 1.010154, 33.063453, 154.0, 1.0, 1.1, 0.9],
    [2228.0, 1.0, -0.5, -1.0, 0.0, 0.68, 0.0, 1.013501, -1.43555, 220.0, 19.0, 1.1, 0.9],
    [2229.0, 1.0, 175.2, 82.4, 0.0, 0.21, 0.0, 1.009721, -8.747532, 220.0, 6.0, 1.1, 0.9],
    [2230.0, 1.0, 77.38, 24.1, 0.0, 2.67, 0.0, 1.029803, 4.001005, 220.0, 5.0, 1.1, 0.9],
    [2231.0, 1.0, 56.56, 3.5, 0.0, 0.63, 0.0, 0.99691, -4.56571, 110.0, 18.0, 1.1, 0.9],
    [2232.0, 1.0, 140.4, 49.4, 0.0, 4.5, 0.0, 1.005956, 32.719778, 150.0, 8.0, 1.1, 0.9],
    [2233.0, 1.0, 16.7, 2.4, 0.0, 3.57, 0.0, 1.006552, 27.185653, 154.0, 1.0, 1.1, 0.9],
    [2234.0, 1.0, 156.9, -4.0, 0.0, 2.48, 0.0, 1.02641, 5.55336, 220.0, 5.0, 1.1, 0.9],
    [2235.0, 1.0, 60.07, 27.0, 0.0, 0.48, 0.0, 1.027955, -2.520583, 110.0, 23.0, 1.1, 0.9],
    [2236.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062896, -0.392816, 20.0, 5.0, 1.1, 0.9],
    [2237.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.991989, 39.317054, 13.8, 1.0, 1.1, 0.9],
    [2238.0, 1.0, 69.08, 21.5, 0.0, 1.65, 0.0, 1.033687, 4.712833, 220.0, 5.0, 1.1, 0.9],
    [2239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034072, -10.492546, 150.0, 9.0, 1.1, 0.9],
    [2240.0, 1.0, 0.0, 0.0, 0.113849, 6.775126, 0.0, 1.065871, -7.624412, 380.0, 10.0, 1.1, 0.9],
    [2241.0, 1.0, 329.4, 12.9, 0.0, 34.36, 0.0, 1.030878, -0.616064, 380.0, 6.0, 1.1, 0.9],
    [2242.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024544, 18.974877, 20.0, 14.0, 1.1, 0.9],
    [2243.0, 1.0, 12.6, 1.8, 0.0, 1.96, 0.0, 0.976528, 39.092265, 154.0, 1.0, 1.1, 0.9],
    [2244.0, 1.0, 34.04, 4.4, 0.0, 0.22, 0.0, 0.99004, -14.379986, 110.0, 22.0, 1.1, 0.9],
    [2245.0, 1.0, -0.0, 0.0, 0.0, 2.18, 0.0, 0.97777, -8.392336, 220.0, 22.0, 1.1, 0.9],
    [2246.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.005775, -8.537815, 20.0, 22.0, 1.1, 0.9],
    [2247.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019723, -1.552655, 20.0, 18.0, 1.1, 0.9],
    [2248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019723, -1.552655, 20.0, 18.0, 1.1, 0.9],
    [2249.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019723, -1.552655, 20.0, 18.0, 1.1, 0.9],
    [2250.0, 1.0, 32.04, 19.8, 0.0, 0.72, 0.0, 1.058721, -0.102635, 150.0, 9.0, 1.1, 0.9],
    [2251.0, 1.0, -0.0, 0.0, 0.0, 1.38, 0.0, 1.029067, 19.246507, 220.0, 5.0, 1.1, 0.9],
    [2252.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019723, -1.552655, 20.0, 18.0, 1.1, 0.9],
    [2253.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052369, 0.152148, 20.0, 18.0, 1.1, 0.9],
    [2254.0, 1.0, -0.0, 0.0, 0.0, 16.56, 0.0, 0.993075, 42.619453, 380.0, 2.0, 1.1, 0.9],
    [2255.0, 1.0, 0.0, -0.0, 0.0, 0.19, 0.0, 1.016806, -0.631712, 150.0, 9.0, 1.1, 0.9],
    [2256.0, 1.0, 146.6, 3.3, 0.0, 18.83, 0.0, 1.047504, 13.147125, 220.0, 3.0, 1.1, 0.9],
    [2257.0, 1.0, -0.0, -0.0, 0.228851, 8.919291, 0.0, 1.046454, 93.889744, 380.0, 3.0, 1.1, 0.9],
    [2258.0, 1.0, -4.14, -1.83, 0.0, 0.46, 0.0, 1.0026, -1.481173, 110.0, 18.0, 1.1, 0.9],
    [2259.0, 1.0, -0.0, -0.0, 0.0, 3.24, 0.0, 1.003601, 15.328145, 220.0, 5.0, 1.1, 0.9],
    [2260.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.001531, 8.966652, 15.75, 1.0, 1.1, 0.9],
    [2261.0, 1.0, 30.53, 10.4, 0.0, 0.56, 0.0, 1.03277, 12.252895, 110.0, 19.0, 1.1, 0.9],
    [2262.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.023482, 0.234518, 110.0, 3.0, 1.1, 0.9],
    [2263.0, 1.0, 0.0, -0.0, 0.0, 21.01, 0.0, 1.006414, -4.037915, 380.0, 7.0, 1.1, 0.9],
    [2264.0, 1.0, 78.5, 137.8, 0.0, 3.01, 0.0, 1.028156, 82.753284, 220.0, 3.0, 1.1, 0.9],
    [2265.0, 1.0, 104.5, -56.4, 0.0, 23.22, 0.0, 1.033153, 19.747498, 380.0, 3.0, 1.1, 0.9],
    [2266.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006784, 17.600399, 154.0, 1.0, 1.1, 0.9],
    [2267.0, 1.0, 0.9, 0.3, 0.0, 1.48, 0.0, 1.043069, -2.696955, 110.0, 19.0, 1.1, 0.9],
    [2268.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037301, 24.456545, 11.0, 1.0, 1.1, 0.9],
    [2269.0, 1.0, -0.16, -11.88, 0.0, 16.12, 0.0, 1.012368, 45.757755, 380.0, 8.0, 1.1, 0.9],
    [2270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.99902, 31.838047, 10.5, 1.0, 1.1, 0.9],
    [2271.0, 1.0, 28.33, 44.8, 0.0, 0.51, 0.0, 1.051812, 30.353844, 220.0, 5.0, 1.1, 0.9],
    [2272.0, 1.0, -0.0, -0.0, 0.0, 3.01, 0.0, 1.067986, 87.275457, 380.0, 3.0, 1.1, 0.9],
    [2273.0, 1.0, -0.0, -0.0, 0.0, 288.0, 0.0, 0.977674, 13.494685, 400.0, 1.0, 1.1, 0.9],
    [2274.0, 1.0, 71.77, 13.57, 0.0, 3.84, 0.0, 0.991864, 0.773119, 220.0, 5.0, 1.1, 0.9],
    [2275.0, 1.0, 76.29, 45.7, 0.0, 10.89, 0.0, 1.046417, 67.606979, 380.0, 3.0, 1.1, 0.9],
    [2276.0, 1.0, 51.96, 13.4, 0.0, 0.65, 0.0, 1.02565, 45.340429, 110.0, 8.0, 1.1, 0.9],
    [2277.0, 1.0, 58.87, 36.4, 0.0, 3.38, 0.0, 0.953175, -4.97832, 150.0, 9.0, 1.1, 0.9],
    [2278.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018046, 26.61034, 6.3, 1.0, 1.1, 0.9],
    [2279.0, 1.0, -0.0, 0.0, 0.0, 0.48, 0.0, 1.010213, -20.852, 220.0, 4.0, 1.1, 0.9],
    [2280.0, 1.0, 38.74, 14.1, 0.0, 12.78, 0.0, 1.014992, -26.755976, 220.0, 4.0, 1.1, 0.9],
    [2281.0, 1.0, -0.0, -0.0, 0.0, 4.63, 0.0, 1.008045, 29.243998, 380.0, 3.0, 1.1, 0.9],
    [2282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022192, 20.047374, 20.0, 5.0, 1.1, 0.9],
    [2283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022192, 20.047374, 20.0, 5.0, 1.1, 0.9],
    [2284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022192, 20.047374, 20.0, 5.0, 1.1, 0.9],
    [2285.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022192, 20.047374, 20.0, 5.0, 1.1, 0.9],
    [2286.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.000084, 9.446263, 20.0, 23.0, 1.1, 0.9],
    [2287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.000084, 9.446263, 20.0, 23.0, 1.1, 0.9],
    [2288.0, 1.0, 45.75, 4.2, 0.0, 4.9, 0.0, 1.019235, -32.702004, 220.0, 4.0, 1.1, 0.9],
    [2289.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.000465, 12.056714, 20.0, 5.0, 1.1, 0.9],
    [2290.0, 1.0, 137.2, 16.1, 0.0, 5.26, 0.0, 1.011343, 3.613636, 220.0, 7.0, 1.1, 0.9],
    [2291.0, 1.0, -0.0, 0.0, 0.04006, 0.11994, 0.0, 1.028027, 23.037833, 220.0, 5.0, 1.1, 0.9],
    [2292.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024089, 38.406443, 20.0, 10.0, 1.1, 0.9],
    [2293.0, 1.0, -0.0, 0.0, 0.224579, 1.042208, 0.0, 1.074566, 35.543789, 380.0, 14.0, 1.1, 0.9],
    [2294.0, 1.0, 73.78, -0.0, 0.0, 2.69, 0.0, 1.035703, 23.827158, 380.0, 5.0, 1.1, 0.9],
    [2295.0, 1.0, 25.13, 15.6, 0.0, 4.45, 0.0, 1.047679, -11.39683, 150.0, 9.0, 1.1, 0.9],
    [2296.0, 1.0, 0.0, 0.0, 0.0, 6.55, 0.0, 1.039935, 9.269401, 220.0, 5.0, 1.1, 0.9],
    [2297.0, 1.0, 164.8, 42.5, 0.0, 32.849681, 0.0, 1.014053, -16.759949, 380.0, 6.0, 1.1, 0.9],
    [2298.0, 1.0, 274.1, 166.5, 0.0, 0.56, 0.0, 1.049907, 29.51908, 150.0, 2.0, 1.1, 0.9],
    [2299.0, 1.0, 18.5, 2.6, 0.0, 3.05, 0.0, 1.002675, 33.754879, 154.0, 1.0, 1.1, 0.9],
    [2300.0, 1.0, 149.8, 63.1, 0.0, 34.02, 0.0, 1.028161, 19.306285, 220.0, 6.0, 1.1, 0.9],
    [2301.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033551, 29.956876, 20.0, 10.0, 1.1, 0.9],
    [2302.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058231, 41.885187, 20.0, 10.0, 1.1, 0.9],
    [2303.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.005693, -4.241388, 20.0, 22.0, 1.1, 0.9],
    [2304.0, 1.0, 0.0, -0.0, 0.0, 14.45, 0.0, 0.99958, 33.087313, 380.0, 2.0, 1.1, 0.9],
    [2305.0, 1.0, 14.72, 5.3, 0.0, 0.47, 0.0, 1.026161, 17.223291, 110.0, 19.0, 1.1, 0.9],
    [2306.0, 1.0, 152.1, 194.4, 0.039528, 79.820472, 0.0, 1.028005, -16.294789, 380.0, 4.0, 1.1, 0.9],
    [2307.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.994621, 93.255028, 20.0, 3.0, 1.1, 0.9],
    [2308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.001855, 42.457602, 15.75, 1.0, 1.1, 0.9],
    [2309.0, 1.0, 20.32, 2.5, 0.0, 5.2, 0.0, 0.925212, -7.995152, 110.0, 18.0, 1.1, 0.9],
    [2310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012673, -2.175699, 380.0, 6.0, 1.1, 0.9],
    [2311.0, 1.0, 4.0, 0.6, 0.0, 3.36, 0.0, 0.996151, 22.304241, 154.0, 1.0, 1.1, 0.9],
    [2312.0, 1.0, -0.22, -0.4, 0.0, 6.67, 0.0, 1.030371, 22.492325, 220.0, 3.0, 1.1, 0.9],
    [2313.0, 1.0, 0.0, -0.0, 0.0, 7.74, 0.0, 1.026872, 64.663279, 220.0, 3.0, 1.1, 0.9],
    [2314.0, 1.0, 164.2, -10.7, 0.0, 11.44, 0.0, 1.045287, 11.803747, 220.0, 3.0, 1.1, 0.9],
    [2315.0, 1.0, -0.02, -0.51, 0.0, 1.61, 0.0, 0.992463, 89.041689, 150.0, 1.0, 1.1, 0.9],
    [2316.0, 1.0, 73.18, 22.3, 0.0, 8.77, 0.0, 0.988006, 9.38833, 220.0, 5.0, 1.1, 0.9],
    [2317.0, 1.0, 75.88, 11.2, 0.0, 4.58, 0.0, 1.01362, -27.364061, 220.0, 4.0, 1.1, 0.9],
    [2318.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025724, -14.139236, 20.0, 4.0, 1.1, 0.9],
    [2319.0, 1.0, 123.5, -49.4, 0.0, 2.9, 0.0, 1.035932, 17.18209, 220.0, 3.0, 1.1, 0.9],
    [2320.0, 1.0, 41.95, 8.5, 0.0, 1.05, 0.0, 1.037448, 20.429836, 220.0, 5.0, 1.1, 0.9],
    [2321.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025724, -14.139236, 20.0, 4.0, 1.1, 0.9],
    [2322.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025724, -14.139236, 20.0, 4.0, 1.1, 0.9],
    [2323.0, 1.0, 0.0, 0.0, 0.0, 20.95, 0.0, 1.007398, 55.223677, 380.0, 3.0, 1.1, 0.9],
    [2324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015556, 16.601372, 20.0, 5.0, 1.1, 0.9],
    [2325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015556, 16.601372, 20.0, 5.0, 1.1, 0.9],
    [2326.0, 1.0, 0.0, -0.0, 0.0, 0.87, 0.0, 0.986681, -9.116329, 150.0, 9.0, 1.1, 0.9],
    [2327.0, 1.0, 20.82, 7.9, 0.0, 1.07, 0.0, 1.016009, -25.270754, 220.0, 4.0, 1.1, 0.9],
    [2328.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038216, 15.918534, 20.0, 5.0, 1.1, 0.9],
    [2329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038216, 15.918534, 20.0, 5.0, 1.1, 0.9],
    [2330.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038216, 15.918534, 20.0, 5.0, 1.1, 0.9],
    [2331.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038216, 15.918534, 20.0, 5.0, 1.1, 0.9],
    [2332.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022889, 18.879559, 20.0, 14.0, 1.1, 0.9],
    [2333.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015556, 16.601372, 20.0, 5.0, 1.1, 0.9],
    [2334.0, 1.0, 5.31, 2.3, 0.0, 1.03, 0.0, 0.967527, 7.346013, 110.0, 18.0, 1.1, 0.9],
    [2335.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.014893, -9.156289, 20.0, 4.0, 1.1, 0.9],
    [2336.0, 1.0, -0.18, -1.06, 0.0, 0.0, 0.0, 1.015412, 36.155986, 150.0, 8.0, 1.1, 0.9],
    [2337.0, 1.0, 0.0, 0.0, 0.119008, 29.381167, 0.0, 1.023977, 94.20243, 380.0, 1.0, 1.1, 0.9],
    [2338.0, 1.0, -8.41, 2.7, 0.0, 0.83, 0.0, 1.050498, -5.356327, 150.0, 9.0, 1.1, 0.9],
    [2339.0, 1.0, 7.41, 2.7, 0.0, 1.28, 0.0, 1.0677, -2.868433, 110.0, 19.0, 1.1, 0.9],
    [2340.0, 1.0, 70.08, 11.1, 0.0, 9.84, 0.0, 1.0146, -26.896818, 220.0, 4.0, 1.1, 0.9],
    [2341.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.9846, 26.113191, 6.3, 1.0, 1.1, 0.9],
    [2342.0, 1.0, 0.0, 0.0, 0.0, 36.99, 0.0, 1.027637, 71.016364, 380.0, 3.0, 1.1, 0.9],
    [2343.0, 1.0, 51.66, 8.0, 0.0, 4.51, 0.0, 1.014803, -26.035801, 220.0, 4.0, 1.1, 0.9],
    [2344.0, 1.0, 33.6, 4.8, 0.0, 5.24, 0.0, 1.021485, 33.002348, 154.0, 1.0, 1.1, 0.9],
    [2345.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035781, 10.208476, 20.0, 18.0, 1.1, 0.9],
    [2346.0, 1.0, 33.24, 11.5, 0.0, 1.61, 0.0, 1.045938, 0.131246, 110.0, 19.0, 1.1, 0.9],
    [2347.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043619, -8.436397, 20.0, 4.0, 1.1, 0.9],
    [2348.0, 1.0, -0.0, 0.0, 0.039624, 66.502129, 0.0, 1.032069, 32.464552, 380.0, 5.0, 1.1, 0.9],
    [2349.0, 1.0, 95.71, 25.9, 0.0, 11.38, 0.0, 1.029855, 3.966773, 220.0, 5.0, 1.1, 0.9],
    [2350.0, 1.0, -33.1, -14.35, 0.0, 94.55, 0.0, 1.063743, 32.498552, 380.0, 5.0, 1.1, 0.9],
    [2351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015932, -1.816542, 20.0, 18.0, 1.1, 0.9],
    [2352.0, 1.0, 60.27, 9.4, 0.0, 0.62, 0.0, 1.01263, -27.102961, 220.0, 4.0, 1.1, 0.9],
    [2353.0, 1.0, 15.34, -1.3, 0.0, 0.71, 0.0, 0.998554, 89.915574, 150.0, 1.0, 1.1, 0.9],
    [2354.0, 1.0, 124.5, 59.2, 0.0, 77.23, 0.0, 1.034241, 21.237398, 380.0, 3.0, 1.1, 0.9],
    [2355.0, 1.0, 13.31, 4.8, 0.0, 0.2, 0.0, 1.039543, 0.151979, 110.0, 19.0, 1.1, 0.9],
    [2356.0, 1.0, 103.7, 14.9, 0.0, 3.04, 0.0, 1.022416, 2.327808, 220.0, 20.0, 1.1, 0.9],
    [2357.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.958146, 44.224727, 6.3, 1.0, 1.1, 0.9],
    [2358.0, 1.0, 33.04, 15.7, 0.0, 1.5, 0.0, 1.035093, -4.093903, 110.0, 23.0, 1.1, 0.9],
    [2359.0, 1.0, 216.8, 40.5, 0.0, 5.91, 0.0, 1.056528, 16.073477, 220.0, 3.0, 1.1, 0.9],
    [2360.0, 1.0, -0.0, 0.0, 0.0, 0.73, 0.0, 1.05106, 28.445589, 220.0, 1.0, 1.1, 0.9],
    [2361.0, 1.0, 22.02, 11.9, 0.0, 0.79, 0.0, 0.981068, -8.315885, 110.0, 23.0, 1.1, 0.9],
    [2362.0, 1.0, -0.0, 0.0, 0.207485, 26.23319, 0.0, 0.996546, -0.46454, 380.0, 7.0, 1.1, 0.9],
    [2363.0, 1.0, 0.0, 0.0, 0.0, 45.19, 0.0, 1.102599, -3.769686, 380.0, 1.0, 1.2, 0.8],
    [2364.0, 1.0, 15.22, 7.6, 0.0, 0.6, 0.0, 0.968379, 9.315915, 110.0, 18.0, 1.1, 0.9],
    [2365.0, 1.0, 257.2, -26.8, 0.0, 5.2, 0.0, 1.010427, 25.129998, 220.0, 3.0, 1.1, 0.9],
    [2366.0, 1.0, 62.07, 14.7, 0.0, 4.84, 0.0, 1.028299, 7.415194, 220.0, 5.0, 1.1, 0.9],
    [2367.0, 1.0, 20.9, 3.0, 0.0, 1.49, 0.0, 1.009453, 14.280459, 154.0, 1.0, 1.1, 0.9],
    [2368.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046905, 39.305577, 20.0, 2.0, 1.1, 0.9],
    [2369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03654, 20.486651, 20.0, 5.0, 1.1, 0.9],
    [2370.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03654, 20.486651, 20.0, 5.0, 1.1, 0.9],
    [2371.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03654, 20.486651, 20.0, 5.0, 1.1, 0.9],
    [2372.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05433, 78.959661, 20.0, 3.0, 1.1, 0.9],
    [2373.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05433, 78.959661, 20.0, 3.0, 1.1, 0.9],
    [2374.0, 1.0, 22.02, 7.5, 0.0, 0.59, 0.0, 0.990002, -4.642297, 110.0, 21.0, 1.1, 0.9],
    [2375.0, 1.0, 3.67, -1.86, 0.0, 3.89, 0.0, 1.034078, 9.468305, 220.0, 5.0, 1.1, 0.9],
    [2376.0, 1.0, 85.39, 31.8, 0.831419, 202.607702, 0.0, 1.035818, 19.272279, 380.0, 3.0, 1.1, 0.9],
    [2377.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05433, 78.959661, 20.0, 3.0, 1.1, 0.9],
    [2378.0, 1.0, 86.1, 40.6, 0.0, 7.39, 0.0, 1.091952, -4.839993, 150.0, 9.0, 1.1, 0.9],
    [2379.0, 1.0, 125.4, 17.8, 0.0, 3.11, 0.0, 1.034179, 0.653604, 154.0, 1.0, 1.1, 0.9],
    [2380.0, 1.0, 20.02, 6.6, 0.0, 0.74, 0.0, 0.951872, -8.263509, 110.0, 21.0, 1.1, 0.9],
    [2381.0, 1.0, 34.04, -0.0, 0.0, 2.4, 0.0, 1.01137, -20.329813, 220.0, 4.0, 1.1, 0.9],
    [2382.0, 1.0, -0.75, -5.36, 0.0, 10.46, 0.0, 1.07309, 71.208471, 380.0, 3.0, 1.1, 0.9],
    [2383.0, 1.0, 91.7, 17.0, 0.0, 2.48, 0.0, 1.010623, -20.466016, 220.0, 4.0, 1.1, 0.9],
    [2384.0, 1.0, -0.0, -0.0, 0.259637, 9.774901, 0.0, 1.05688, 2.348638, 380.0, 19.0, 1.1, 0.9],
    [2385.0, 1.0, -0.0, -0.0, 0.181549, 8.990889, 0.0, 1.089079, 12.928353, 220.0, 18.0, 1.2, 0.8],
    [2386.0, 1.0, 46.45, 19.1, 0.0, 6.66, 0.0, 1.042431, 26.262064, 150.0, 8.0, 1.1, 0.9],
    [2387.0, 1.0, 3.3, 1.1, 0.0, 1.12, 0.0, 1.000873, -13.941582, 110.0, 22.0, 1.1, 0.9],
    [2388.0, 1.0, 0.0, 0.0, 0.0, 14.82, 0.0, 1.026764, 35.146887, 150.0, 8.0, 1.1, 0.9],
    [2389.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00773, -6.62746, 20.0, 2.0, 1.1, 0.9],
    [2390.0, 1.0, -28.13, -0.83, 0.0, 0.1, 0.0, 1.058617, 17.901573, 220.0, 5.0, 1.1, 0.9],
    [2391.0, 1.0, 4.68, 88.21, 0.0, 6.79, 0.0, 0.99298, 89.197377, 150.0, 1.0, 1.1, 0.9],
    [2392.0, 1.0, 74.98, 19.8, 0.0, 6.47, 0.0, 1.026376, 19.236355, 220.0, 5.0, 1.1, 0.9],
    [2393.0, 1.0, 55.26, -11.1, 0.0, 1.45, 0.0, 1.020078, 16.65542, 220.0, 3.0, 1.1, 0.9],
    [2394.0, 1.0, -0.0, -0.0, 0.188054, -1.648746, 0.0, 1.006316, 32.241424, 380.0, 2.0, 1.1, 0.9],
    [2395.0, 1.0, -0.0, -0.0, 0.0, 140.96, 0.0, 1.044734, -14.530759, 380.0, 4.0, 1.1, 0.9],
    [2396.0, 1.0, 9.21, 3.3, 0.0, 0.6, 0.0, 1.032306, 1.092988, 110.0, 19.0, 1.1, 0.9],
    [2397.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01541, 24.000055, 6.3, 1.0, 1.1, 0.9],
    [2398.0, 1.0, -0.0, 0.0, 0.0, 15.6, 0.0, 1.099009, -14.343804, 150.0, 9.0, 1.2, 0.8],
    [2399.0, 1.0, -0.0, -0.0, 0.0, 21.06, 0.0, 1.006179, -4.430856, 380.0, 7.0, 1.1, 0.9],
    [2400.0, 1.0, 7.41, 2.7, 0.0, 1.24, 0.0, 0.958965, -1.951824, 110.0, 19.0, 1.1, 0.9],
    [2401.0, 1.0, 22.28, 5.67, 0.0, 1.2, 0.0, 1.0264, -0.200844, 110.0, 19.0, 1.1, 0.9],
    [2402.0, 1.0, -0.0, 0.0, 0.0, 86.56, 0.0, 0.993935, 6.959387, 220.0, 24.0, 1.1, 0.9],
    [2403.0, 1.0, 415.5, 52.5, 0.709256, 29.248637, 0.0, 1.01934, -7.045149, 380.0, 6.0, 1.1, 0.9],
    [2404.0, 1.0, -0.0, -0.0, 0.05988, -0.02988, 0.0, 0.999094, -10.340628, 150.0, 10.0, 1.1, 0.9],
    [2405.0, 1.0, 0.0, 0.0, 0.37285, 19.231353, 0.0, 1.058808, -0.196718, 380.0, 21.0, 1.1, 0.9],
    [2406.0, 1.0, -0.0, -0.0, 0.0, 0.94, 0.0, 0.940227, -11.17719, 150.0, 9.0, 1.1, 0.9],
    [2407.0, 1.0, 72.18, 31.9, 0.0, 27.25, 0.0, 1.010562, -8.673231, 220.0, 6.0, 1.1, 0.9],
    [2408.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036065, -16.582357, 20.0, 4.0, 1.1, 0.9],
    [2409.0, 1.0, 0.0, 0.0, 0.0, 58.96, 0.0, 1.032898, 35.871615, 380.0, 8.0, 1.1, 0.9],
    [2410.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034871, 5.967043, 20.0, 14.0, 1.1, 0.9],
    [2411.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020161, 16.222206, 20.0, 5.0, 1.1, 0.9],
    [2412.0, 1.0, 36.5, 5.2, 0.0, 1.48, 0.0, 1.005589, 18.229827, 154.0, 1.0, 1.1, 0.9],
    [2413.0, 1.0, 83.19, 25.8, 0.0, 0.33, 0.0, 1.035366, 21.028956, 220.0, 5.0, 1.1, 0.9],
    [2414.0, 1.0, 28.74, 1.23, 0.0, 2.15, 0.0, 0.953878, -6.48994, 110.0, 18.0, 1.1, 0.9],
    [2415.0, 1.0, 3.9, 1.1, 0.0, 0.19, 0.0, 0.980354, -5.292423, 110.0, 18.0, 1.1, 0.9],
    [2416.0, 1.0, 0.0, 0.0, 0.090774, 3.510444, 0.0, 1.049098, -1.034667, 220.0, 18.0, 1.1, 0.9],
    [2417.0, 1.0, 12.41, 4.4, 0.0, 0.34, 0.0, 1.019402, -2.700194, 110.0, 15.0, 1.1, 0.9],
    [2418.0, 1.0, 207.9, 9.2, 0.050393, 57.239607, 0.0, 1.015136, -23.064206, 380.0, 4.0, 1.1, 0.9],
    [2419.0, 1.0, 14.72, 5.3, 0.0, 1.72, 0.0, 1.034936, 19.380328, 110.0, 19.0, 1.1, 0.9],
    [2420.0, 1.0, 4.3, 1.8, 0.0, 0.29, 0.0, 1.014957, -4.634794, 110.0, 21.0, 1.1, 0.9],
    [2421.0, 1.0, 5.01, 2.0, 0.0, 0.6, 0.0, 1.014035, -6.298865, 110.0, 23.0, 1.1, 0.9],
    [2422.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03091, 3.948229, 6.3, 1.0, 1.1, 0.9],
    [2423.0, 1.0, 47.45, 18.7, 0.0, 1.36, 0.0, 1.030882, 31.218703, 150.0, 8.0, 1.1, 0.9],
    [2424.0, 1.0, 0.0, -0.0, 1.151541, -0.347329, 0.0, 1.056671, 13.173411, 380.0, 5.0, 1.1, 0.9],
    [2425.0, 1.0, 62.16, 8.0, 0.0, 2.99, 0.0, 1.030156, 18.368221, 220.0, 5.0, 1.1, 0.9],
    [2426.0, 1.0, 0.0, 0.0, 0.0, 0.4, 0.0, 1.025121, -0.421457, 150.0, 9.0, 1.1, 0.9],
    [2427.0, 1.0, 0.0, 0.0, 0.0, 12.18, 0.0, 1.020357, 44.124293, 380.0, 3.0, 1.1, 0.9],
    [2428.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.994234, 37.670381, 13.8, 1.0, 1.1, 0.9],
    [2429.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040642, 8.532255, 20.0, 14.0, 1.1, 0.9],
    [2430.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008982, 42.351688, 15.0, 1.0, 1.1, 0.9],
    [2431.0, 1.0, 92.61, 36.3, 0.0, 4.51, 0.0, 0.97922, 35.097859, 220.0, 3.0, 1.1, 0.9],
    [2432.0, 1.0, 0.0, 0.0, 0.574318, 0.092492, 0.0, 1.032532, 16.666699, 380.0, 5.0, 1.1, 0.9],
    [2433.0, 1.0, -15.38, -4.94, 0.0, 33.04827, 0.0, 0.994714, 14.910429, 380.0, 5.0, 1.1, 0.9],
    [2434.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035431, 26.859737, 20.0, 6.0, 1.1, 0.9],
    [2435.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052787, 84.55589, 20.0, 3.0, 1.1, 0.9],
    [2436.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052787, 84.55589, 20.0, 3.0, 1.1, 0.9],
    [2437.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052787, 84.55589, 20.0, 3.0, 1.1, 0.9],
    [2438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052787, 84.55589, 20.0, 3.0, 1.1, 0.9],
    [2439.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052787, 84.55589, 20.0, 3.0, 1.1, 0.9],
    [2440.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.059619, 48.79156, 20.0, 3.0, 1.1, 0.9],
    [2441.0, 1.0, 92.1, 29.5, 0.0, 3.14, 0.0, 0.992448, 18.912893, 220.0, 5.0, 1.1, 0.9],
    [2442.0, 1.0, 2.5, 0.6, 0.0, 0.51, 0.0, 0.985787, -4.747483, 110.0, 18.0, 1.1, 0.9],
    [2443.0, 1.0, 4.91, 1.4, 0.0, 1.32, 0.0, 0.968592, -8.970276, 110.0, 18.0, 1.1, 0.9],
    [2444.0, 1.0, 53.56, 17.2, 0.0, 1.76, 0.0, 0.999525, -7.285883, 110.0, 21.0, 1.1, 0.9],
    [2445.0, 1.0, 48.25, 6.4, 0.039744, 0.680256, 0.0, 1.002746, -5.871327, 110.0, 3.0, 1.1, 0.9],
    [2446.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031971, -3.542743, 20.0, 6.0, 1.1, 0.9],
    [2447.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031971, -3.542743, 20.0, 6.0, 1.1, 0.9],
    [2448.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031971, -3.542743, 20.0, 6.0, 1.1, 0.9],
    [2449.0, 1.0, -0.0, -0.0, 0.0, 16.62, 0.0, 0.996275, -13.083407, 380.0, 4.0, 1.1, 0.9],
    [2450.0, 1.0, 0.0, -0.0, 0.019574, 0.340426, 0.0, 1.010365, -1.148729, 110.0, 18.0, 1.1, 0.9],
    [2451.0, 1.0, -14.32, 4.7, 0.0, 0.35, 0.0, 0.988455, -9.696508, 150.0, 9.0, 1.1, 0.9],
    [2452.0, 1.0, 157.64, 115.5, 0.462433, 27.713907, 0.0, 1.062716, 50.740342, 220.0, 13.0, 1.1, 0.9],
    [2453.0, 1.0, 0.0, -0.0, 0.683135, 2.569185, 0.0, 1.060805, 38.8513, 380.0, 3.0, 1.1, 0.9],
    [2454.0, 1.0, 0.0, 0.0, 0.019235, 0.030765, 0.0, 1.047172, 32.227056, 220.0, 5.0, 1.1, 0.9],
    [2455.0, 1.0, -0.2, -1.0, 0.0, 0.0, 0.0, 1.018412, 31.685509, 150.0, 8.0, 1.1, 0.9],
    [2456.0, 1.0, -0.0, 0.0, 0.0, 57.29, 0.0, 1.051156, 7.856494, 380.0, 16.0, 1.1, 0.9],
    [2457.0, 1.0, 8.01, 4.9, 0.0, 0.0, 0.0, 0.987908, -7.451534, 150.0, 9.0, 1.1, 0.9],
    [2458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020659, -5.050211, 20.0, 10.0, 1.1, 0.9],
    [2459.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037973, 11.471538, 20.0, 14.0, 1.1, 0.9],
    [2460.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011637, 15.19334, 13.8, 1.0, 1.1, 0.9],
    [2461.0, 1.0, 38.04, 29.0, 0.057188, 20.082812, 0.0, 1.057377, 6.088258, 220.0, 11.0, 1.1, 0.9],
    [2462.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033042, -4.165701, 20.0, 7.0, 1.1, 0.9],
    [2463.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.985529, -4.986197, 150.0, 9.0, 1.1, 0.9],
    [2464.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011692, -19.302078, 20.0, 4.0, 1.1, 0.9],
    [2465.0, 1.0, 34.44, 14.4, 0.0, 48.56, 0.0, 1.019953, -21.391835, 380.0, 4.0, 1.1, 0.9],
    [2466.0, 1.0, 68.38, 42.4, 0.0, 1.39, 0.0, 1.013533, -4.833141, 150.0, 9.0, 1.1, 0.9],
    [2467.0, 1.0, -17.18, -4.35, 0.0, 44.421484, 0.0, 1.005681, 16.085441, 380.0, 5.0, 1.1, 0.9],
    [2468.0, 1.0, 19.92, 6.6, 0.0, 1.32, 0.0, 0.989597, -8.414096, 110.0, 21.0, 1.1, 0.9],
    [2469.0, 1.0, 0.0, 0.0, 0.135375, 28.222175, 0.0, 1.072267, -1.044825, 380.0, 18.0, 1.2, 0.8],
    [2470.0, 1.0, 16.02, 5.3, 0.0, 0.67, 0.0, 0.994222, -11.370405, 110.0, 12.0, 1.1, 0.9],
    [2471.0, 1.0, 0.0, -0.0, 0.0, 3.65, 0.0, 0.977418, -27.229276, 220.0, 10.0, 1.1, 0.9],
    [2472.0, 1.0, -0.0, -0.0, 0.0, 1.2, 0.0, 1.06633, 0.67803, 150.0, 9.0, 1.1, 0.9],
    [2473.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035838, -5.172678, 20.0, 7.0, 1.1, 0.9],
    [2474.0, 1.0, 0.0, 0.0, 0.115864, -0.096553, 0.0, 1.06026, -1.965756, 110.0, 15.0, 1.1, 0.9],
    [2475.0, 1.0, 9.71, 3.5, 0.0, 1.44, 0.0, 1.033543, -0.572386, 110.0, 19.0, 1.1, 0.9],
    [2476.0, 1.0, 0.0, 0.0, 0.0, 11.14, 0.0, 1.053994, -17.781594, 220.0, 6.0, 1.1, 0.9],
    [2477.0, 1.0, 0.0, -0.0, 0.0, 62.36, 0.0, 0.975014, 23.320703, 400.0, 1.0, 1.1, 0.9],
    [2478.0, 1.0, -0.0, 0.0, 0.0, 5.09, 0.0, 1.069032, 17.910132, 220.0, 3.0, 1.1, 0.9],
    [2479.0, 1.0, 10.11, 2.5, 0.0, 0.47, 0.0, 0.995942, -4.331716, 110.0, 18.0, 1.1, 0.9],
    [2480.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.078638, 63.716182, 20.0, 3.0, 1.1, 0.9],
    [2481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.078638, 63.716182, 20.0, 3.0, 1.1, 0.9],
    [2482.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02424, 84.887043, 20.0, 3.0, 1.1, 0.9],
    [2483.0, 1.0, 0.0, -0.0, 0.0, 6.68, 0.0, 1.026073, -2.579002, 220.0, 5.0, 1.1, 0.9],
    [2484.0, 1.0, 0.0, -0.1, 0.08029, -0.060218, 0.0, 1.017615, 25.421095, 220.0, 6.0, 1.1, 0.9],
    [2485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015531, 4.163384, 20.0, 9.0, 1.1, 0.9],
    [2486.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04434, 27.891337, 20.0, 14.0, 1.1, 0.9],
    [2487.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04434, 27.891337, 20.0, 14.0, 1.1, 0.9],
    [2488.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055727, 25.429279, 20.0, 14.0, 1.1, 0.9],
    [2489.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055727, 25.429279, 20.0, 14.0, 1.1, 0.9],
    [2490.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04434, 27.891337, 20.0, 14.0, 1.1, 0.9],
    [2491.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.966548, -5.661815, 150.0, 9.0, 1.1, 0.9],
    [2492.0, 1.0, 0.0, 0.0, 0.0, 1.86, 0.0, 1.03632, 5.804646, 220.0, 5.0, 1.1, 0.9],
    [2493.0, 1.0, -0.0, -0.0, 0.511956, 7.711812, 0.0, 1.055063, 34.721991, 380.0, 8.0, 1.1, 0.9],
    [2494.0, 1.0, -0.0, 0.0, 0.235883, 0.243431, 0.0, 1.023762, -7.315358, 380.0, 6.0, 1.1, 0.9],
    [2495.0, 1.0, 39.24, 24.3, 0.0, 0.07, 0.0, 1.016491, -11.127263, 150.0, 9.0, 1.1, 0.9],
    [2496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03472, 7.897462, 20.0, 7.0, 1.1, 0.9],
    [2497.0, 1.0, 58.46, 6.6, 0.0, 10.13, 0.0, 1.027844, 11.224092, 220.0, 5.0, 1.1, 0.9],
    [2498.0, 1.0, 5.41, 1.8, 0.0, 0.72, 0.0, 0.99908, -9.995212, 110.0, 12.0, 1.1, 0.9],
    [2499.0, 1.0, 11.51, 2.3, 0.0, 0.66, 0.0, 1.001143, 3.67274, 110.0, 18.0, 1.1, 0.9],
    [2500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030227, 6.942059, 20.0, 23.0, 1.1, 0.9],
    [2501.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030227, 6.942059, 20.0, 23.0, 1.1, 0.9],
    [2502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030227, 6.942059, 20.0, 23.0, 1.1, 0.9],
    [2503.0, 1.0, 85.8, 13.4, 0.0, 3.23, 0.0, 1.023024, -25.867914, 220.0, 4.0, 1.1, 0.9],
    [2504.0, 1.0, 0.0, -0.0, 0.0, 3.13, 0.0, 1.014237, -26.217572, 220.0, 4.0, 1.1, 0.9],
    [2505.0, 1.0, 0.0, 0.0, 0.12, 1.51, 0.0, 1.000523, -2.320988, 220.0, 21.0, 1.1, 0.9],
    [2506.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.990208, 39.96266, 13.8, 1.0, 1.1, 0.9],
    [2507.0, 1.0, 0.0, -0.0, 0.020109, 133.82196, 0.0, 1.031983, 12.039209, 380.0, 5.0, 1.1, 0.9],
    [2508.0, 1.0, 199.4, -19.9, 0.0, 6.68, 0.0, 1.041513, -3.711399, 220.0, 5.0, 1.1, 0.9],
    [2509.0, 1.0, -1.5, -41.98, 0.0, 36.76, 0.0, 1.056029, 48.463068, 380.0, 3.0, 1.1, 0.9],
    [2510.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026207, -11.793103, 20.0, 4.0, 1.1, 0.9],
    [2511.0, 1.0, 0.0, 0.0, 0.232565, 17.73498, 0.0, 1.0377, -0.080977, 220.0, 18.0, 1.1, 0.9],
    [2512.0, 1.0, 80.09, 20.0, 0.0, 3.08, 0.0, 1.016536, 42.941822, 220.0, 3.0, 1.1, 0.9],
    [2513.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033542, 1.716976, 20.0, 6.0, 1.1, 0.9],
    [2514.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033552, 1.72662, 20.0, 6.0, 1.1, 0.9],
    [2515.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033552, 1.72662, 20.0, 6.0, 1.1, 0.9],
    [2516.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033552, 1.72662, 20.0, 6.0, 1.1, 0.9],
    [2517.0, 1.0, 0.0, -0.0, 0.0, 220.46, 0.0, 1.081376, 9.242874, 380.0, 18.0, 1.2, 0.8],
    [2518.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026319, -4.093349, 20.0, 6.0, 1.1, 0.9],
    [2519.0, 1.0, 0.0, 0.0, 0.0, 1.15, 0.0, 1.039767, -3.494237, 220.0, 6.0, 1.1, 0.9],
    [2520.0, 1.0, 328.9, 30.4, 0.0, 66.79, 0.0, 1.025946, -14.450303, 380.0, 6.0, 1.1, 0.9],
    [2521.0, 1.0, 11.11, 6.9, 0.0, 1.35, 0.0, 1.024048, -7.803527, 150.0, 9.0, 1.1, 0.9],
    [2522.0, 1.0, 45.75, 20.1, 0.0, 0.41, 0.0, 1.009827, 3.156346, 110.0, 18.0, 1.1, 0.9],
    [2523.0, 1.0, 0.0, 0.0, 0.0, 0.28, 0.0, 0.991127, -1.59697, 380.0, 5.0, 1.1, 0.9],
    [2524.0, 1.0, 25.43, 14.7, 0.0, 7.79, 0.0, 1.057969, -0.595757, 220.0, 18.0, 1.2, 0.8],
    [2525.0, 1.0, 122.2, 68.9, 0.0, 0.58, 0.0, 1.036911, 18.978271, 380.0, 3.0, 1.1, 0.9],
    [2526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01592, 3.179112, 0.4, 1.0, 1.1, 0.9],
    [2527.0, 1.0, 26.03, 8.7, 0.0, 0.29, 0.0, 0.986413, -2.111327, 110.0, 18.0, 1.1, 0.9],
    [2528.0, 1.0, 333.5, -1.4, 0.0, 8.37, 0.0, 1.010953, -17.43421, 220.0, 5.0, 1.1, 0.9],
    [2529.0, 1.0, 73.98, 22.5, 0.0, 1.15, 0.0, 1.043181, 18.536382, 220.0, 5.0, 1.1, 0.9],
    [2530.0, 1.0, 3.0, 1.5, 0.0, 0.4, 0.0, 1.023175, -5.240961, 110.0, 23.0, 1.1, 0.9],
    [2531.0, 1.0, -0.0, 0.0, 0.0, 2.55, 0.0, 1.006174, -13.997849, 220.0, 10.0, 1.1, 0.9],
    [2532.0, 1.0, -0.0, 0.0, 0.0, 0.54, 0.0, 0.999111, -3.504719, 110.0, 21.0, 1.1, 0.9],
    [2533.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014104, 26.485556, 20.0, 6.0, 1.1, 0.9],
    [2534.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046641, 37.417065, 20.0, 5.0, 1.1, 0.9],
    [2535.0, 1.0, 12.6, 1.8, 0.0, 3.8, 0.0, 1.004397, 16.235341, 154.0, 1.0, 1.1, 0.9],
    [2536.0, 1.0, -0.0, 0.0, 0.0, 11.49, 0.0, 0.993039, 48.679905, 220.0, 3.0, 1.1, 0.9],
    [2537.0, 1.0, 226.4, -13.0, 0.0, 15.2, 0.0, 1.009987, -18.52003, 220.0, 4.0, 1.1, 0.9],
    [2538.0, 1.0, -0.0, -0.0, 0.0, 1.64, 0.0, 1.050999, 4.005332, 220.0, 5.0, 1.1, 0.9],
    [2539.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.000445, 95.959998, 380.0, 1.0, 1.1, 0.9],
    [2540.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046641, 37.417065, 20.0, 5.0, 1.1, 0.9],
    [2541.0, 1.0, 101.3, 17.6, 0.0, 0.12, 0.0, 1.010105, -20.870277, 220.0, 4.0, 1.1, 0.9],
    [2542.0, 1.0, -0.18, -3.85, 0.0, 0.0, 0.0, 1.017997, 42.29957, 150.0, 8.0, 1.1, 0.9],
    [2543.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046641, 37.417065, 20.0, 5.0, 1.1, 0.9],
    [2544.0, 1.0, 5.51, 2.0, 0.0, 0.79, 0.0, 0.993408, -5.133948, 110.0, 19.0, 1.1, 0.9],
    [2545.0, 1.0, -1.8, -4.8, 0.0, 0.44, 0.0, 1.05382, -3.028079, 150.0, 9.0, 1.1, 0.9],
    [2546.0, 1.0, 16.52, 5.5, 0.0, 1.59, 0.0, 1.009455, -6.474424, 110.0, 22.0, 1.1, 0.9],
    [2547.0, 1.0, 28.63, 10.0, 0.0, 1.34, 0.0, 0.994668, -2.235494, 110.0, 19.0, 1.1, 0.9],
    [2548.0, 1.0, 0.0, -0.8, 0.0, 0.46, 0.0, 1.036036, 25.403437, 110.0, 18.0, 1.1, 0.9],
    [2549.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999524, -9.834457, 150.0, 9.0, 1.1, 0.9],
    [2550.0, 1.0, 169.8, -19.6, 0.0, 53.619841, 0.0, 1.027588, -1.88516, 380.0, 6.0, 1.1, 0.9],
    [2551.0, 1.0, 18.4, 10.1, 0.672256, 21.491354, 0.0, 1.097221, 2.395495, 380.0, 9.0, 1.2, 0.8],
    [2552.0, 1.0, 32.94, 10.1, 0.0, 0.41, 0.0, 1.014815, 43.027357, 110.0, 8.0, 1.1, 0.9],
    [2553.0, 1.0, -0.0, 0.0, 0.353382, 20.075147, 0.0, 1.013365, 43.78577, 380.0, 8.0, 1.1, 0.9],
    [2554.0, 1.0, 0.0, -0.0, 0.0, 2.19, 0.0, 1.072967, 24.077735, 220.0, 3.0, 1.1, 0.9],
    [2555.0, 1.0, -19.32, 6.4, 0.0, 0.0, 0.0, 1.043042, -1.38939, 150.0, 9.0, 1.1, 0.9],
    [2556.0, 1.0, -0.0, -0.0, 0.0, 6.8, 0.0, 1.017559, 41.986243, 380.0, 3.0, 1.1, 0.9],
    [2557.0, 1.0, 166.1, 64.9, 0.039665, 2.130335, 0.0, 1.010888, -16.54274, 220.0, 4.0, 1.1, 0.9],
    [2558.0, 1.0, -0.0, -0.0, 1.139646, 11.552147, 0.0, 1.053981, 30.656361, 380.0, 5.0, 1.1, 0.9],
    [2559.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029344, 21.964639, 20.0, 10.0, 1.1, 0.9],
    [2560.0, 1.0, 71.18, 23.8, 0.0, 0.07, 0.0, 0.98751, -4.706892, 110.0, 21.0, 1.1, 0.9],
    [2561.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024067, 20.713541, 20.0, 10.0, 1.1, 0.9],
    [2562.0, 1.0, 13.31, 7.9, 0.0, 0.45, 0.0, 0.986502, -4.442456, 110.0, 18.0, 1.1, 0.9],
    [2563.0, 1.0, 12.31, 0.2, 0.039377, 3.700623, 0.0, 1.00122, -3.581791, 110.0, 18.0, 1.1, 0.9],
    [2564.0, 1.0, -0.63, -0.83, 0.0, 22.772633, 0.0, 0.986561, 22.995822, 380.0, 5.0, 1.1, 0.9],
    [2565.0, 1.0, 0.0, -0.0, 0.0, 1.46, 0.0, 1.027161, 2.397403, 154.0, 1.0, 1.1, 0.9],
    [2566.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.002755, 40.303215, 11.0, 1.0, 1.1, 0.9],
    [2567.0, 1.0, 8.3, 1.2, 0.0, 4.96, 0.0, 1.018406, 22.88777, 154.0, 1.0, 1.1, 0.9],
    [2568.0, 1.0, -0.0, 0.0, 0.0, 0.67, 0.0, 1.029368, -2.3572, 150.0, 9.0, 1.1, 0.9],
    [2569.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030434, 0.665089, 20.0, 23.0, 1.1, 0.9],
    [2570.0, 1.0, 8.51, 3.2, 0.0, 2.93, 0.0, 0.990186, -18.851277, 220.0, 4.0, 1.1, 0.9],
    [2571.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046641, 37.417065, 20.0, 5.0, 1.1, 0.9],
    [2572.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014104, 26.485556, 20.0, 6.0, 1.1, 0.9],
    [2573.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014104, 26.485556, 20.0, 6.0, 1.1, 0.9],
    [2574.0, 1.0, -0.0, -0.0, 0.0, 0.05, 0.0, 1.031914, 8.483142, 220.0, 5.0, 1.1, 0.9],
    [2575.0, 1.0, 23.03, 10.5, 0.0, 3.96, 0.0, 1.000415, -3.000786, 220.0, 6.0, 1.1, 0.9],
    [2576.0, 1.0, 112.6, 16.1, 0.0, 3.38, 0.0, 1.011272, 29.276423, 154.0, 1.0, 1.1, 0.9],
    [2577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046641, 37.417065, 20.0, 5.0, 1.1, 0.9],
    [2578.0, 1.0, -4.17, -2.16, 0.0, 0.66, 0.0, 1.003204, -1.650544, 110.0, 18.0, 1.1, 0.9],
    [2579.0, 1.0, 25.43, 8.3, 0.0, 1.35, 0.0, 0.929204, -10.397849, 110.0, 21.0, 1.1, 0.9],
    [2580.0, 1.0, -3.55, -1.43, 0.0, 11.839519, 0.0, 1.009101, 27.36724, 380.0, 5.0, 1.1, 0.9],
    [2581.0, 1.0, 166.2, 55.1, 0.117826, 7.712174, 0.0, 1.027592, 28.817146, 220.0, 5.0, 1.1, 0.9],
    [2582.0, 1.0, -0.0, -0.0, 0.0, 239.779558, 0.0, 1.007085, 5.065757, 750.0, 20.0, 1.1, 0.9],
    [2583.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.989033, -4.933794, 20.0, 18.0, 1.1, 0.9],
    [2584.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031301, -10.495578, 20.0, 10.0, 1.1, 0.9],
    [2585.0, 1.0, 52.46, 11.3, 0.0, 0.27, 0.0, 1.03974, 48.885471, 110.0, 8.0, 1.1, 0.9],
    [2586.0, 1.0, 99.51, 1.5, 0.0, 32.89, 0.0, 1.038712, 59.525463, 380.0, 3.0, 1.1, 0.9],
    [2587.0, 1.0, 44.65, 8.8, 0.0, 20.17, 0.0, 1.034957, 4.77046, 220.0, 5.0, 1.1, 0.9],
    [2588.0, 1.0, 0.0, -0.0, 0.116549, -0.087411, 0.0, 1.031813, 4.43475, 380.0, 6.0, 1.1, 0.9],
    [2589.0, 1.0, 13.9, 1.9, 0.0, 3.95, 0.0, 1.029269, 36.020984, 154.0, 1.0, 1.1, 0.9],
    [2590.0, 1.0, 88.92, 19.79, 0.0, 2.81, 0.0, 1.008801, 22.021191, 220.0, 5.0, 1.1, 0.9],
    [2591.0, 1.0, 34.14, -2.8, 0.239003, 18.790831, 0.0, 1.024105, 8.131913, 380.0, 6.0, 1.1, 0.9],
    [2592.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014299, 9.180056, 20.0, 22.0, 1.1, 0.9],
    [2593.0, 1.0, 63.66, 9.7, 0.0, 0.0, 0.0, 1.063957, 30.159406, 220.0, 2.0, 1.1, 0.9],
    [2594.0, 1.0, 335.3, -101.3, 0.0, 32.69, 0.0, 1.037812, 4.529303, 380.0, 11.0, 1.1, 0.9],
    [2595.0, 1.0, 108.91, 33.7, 0.0, 56.24, 0.0, 1.042511, 18.111486, 380.0, 5.0, 1.1, 0.9],
    [2596.0, 1.0, -29.73, 9.8, 0.0, 2.31, 0.0, 1.009993, -5.164253, 150.0, 9.0, 1.1, 0.9],
    [2597.0, 1.0, -0.0, -0.0, 0.198366, -0.008774, 0.0, 1.026857, 15.275337, 380.0, 6.0, 1.1, 0.9],
    [2598.0, 1.0, 0.0, 0.0, 0.0, 0.06, 0.0, 0.998698, 2.211508, 220.0, 19.0, 1.1, 0.9],
    [2599.0, 1.0, 14.62, 2.0, 0.0, 10.89, 0.0, 1.088032, 11.809018, 220.0, 18.0, 1.2, 0.8],
    [2600.0, 1.0, -0.0, 0.0, 0.0, 3.33, 0.0, 1.030403, 18.225281, 220.0, 3.0, 1.1, 0.9],
    [2601.0, 1.0, 0.0, 0.0, 0.467058, 2.950246, 0.0, 1.027954, -13.585392, 380.0, 6.0, 1.1, 0.9],
    [2602.0, 1.0, -0.0, 0.0, 0.438658, 64.65877, 0.0, 1.015817, 42.07164, 380.0, 3.0, 1.1, 0.9],
    [2603.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.004901, 24.768889, 10.5, 1.0, 1.1, 0.9],
    [2604.0, 1.0, -0.65, -1.81, 0.0, 1.52, 0.0, 1.086546, -3.616335, 150.0, 9.0, 1.1, 0.9],
    [2605.0, 1.0, 0.0, 0.0, 0.0, 0.38, 0.0, 1.036591, 27.54814, 380.0, 3.0, 1.1, 0.9],
    [2606.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033036, -3.138558, 20.0, 6.0, 1.1, 0.9],
    [2607.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033036, -3.138558, 20.0, 6.0, 1.1, 0.9],
    [2608.0, 1.0, 56.46, 22.0, 0.0, 41.96, 0.0, 1.014963, -11.37104, 220.0, 6.0, 1.1, 0.9],
    [2609.0, 1.0, 114.2, 16.3, 0.0, 57.91, 0.0, 0.98271, 5.157436, 400.0, 1.0, 1.1, 0.9],
    [2610.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017828, -6.986287, 20.0, 4.0, 1.1, 0.9],
    [2611.0, 1.0, 5.01, 13.0, 0.0, 30.48, 0.0, 1.015852, 3.041504, 220.0, 11.0, 1.1, 0.9],
    [2612.0, 1.0, 17.82, 6.7, 0.0, 0.09, 0.0, 1.054932, -1.045505, 110.0, 15.0, 1.1, 0.9],
    [2613.0, 1.0, -0.0, -0.0, 0.0, 0.51, 0.0, 1.024786, -10.50186, 150.0, 9.0, 1.1, 0.9],
    [2614.0, 1.0, 34.14, 21.1, 0.0, 0.35, 0.0, 0.963689, -9.802775, 150.0, 9.0, 1.1, 0.9],
    [2615.0, 1.0, 0.0, -0.0, 0.0, 3.33, 0.0, 1.021143, 7.911593, 220.0, 5.0, 1.1, 0.9],
    [2616.0, 1.0, 8.21, 2.5, 0.0, 0.12, 0.0, 1.006569, -1.11117, 110.0, 18.0, 1.1, 0.9],
    [2617.0, 1.0, 44.23, 22.19, 0.0, 4.35, 0.0, 0.996039, 26.252459, 220.0, 13.0, 1.1, 0.9],
    [2618.0, 1.0, 62.37, 25.5, 0.0, 3.98, 0.0, 1.032639, 25.002791, 150.0, 8.0, 1.1, 0.9],
    [2619.0, 1.0, 113.27, 27.67, 0.0, 3.61, 0.0, 1.025318, 25.079708, 220.0, 13.0, 1.1, 0.9],
    [2620.0, 1.0, 0.4, -170.2, 0.0, 3.04, 0.0, 1.044314, 12.69888, 380.0, 3.0, 1.1, 0.9],
    [2621.0, 1.0, 112.0, 19.7, 0.0, 38.04, 0.0, 1.028919, 7.369747, 220.0, 5.0, 1.1, 0.9],
    [2622.0, 1.0, -0.0, 0.0, 0.0, 0.62, 0.0, 0.96688, -9.635467, 150.0, 9.0, 1.1, 0.9],
    [2623.0, 1.0, 0.0, -0.0, 0.0, 25.22, 0.0, 1.052837, 28.078372, 220.0, 1.0, 1.1, 0.9],
    [2624.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045696, 14.309815, 20.0, 18.0, 1.1, 0.9],
    [2625.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039006, 38.999932, 20.0, 2.0, 1.1, 0.9],
    [2626.0, 1.0, 30.53, 15.1, 0.061431, 0.888569, 0.0, 0.978212, -2.836179, 110.0, 19.0, 1.1, 0.9],
    [2627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042062, 24.663334, 20.0, 18.0, 1.1, 0.9],
    [2628.0, 1.0, 123.9, 17.6, 0.0, 11.56, 0.0, 1.02517, 17.079665, 154.0, 1.0, 1.1, 0.9],
    [2629.0, 1.0, 0.0, 0.0, 0.0, 3.07, 0.0, 0.989897, 48.462007, 154.0, 1.0, 1.1, 0.9],
    [2630.0, 1.0, 154.8, -47.1, 0.0, 4.18, 0.0, 1.017958, -24.080211, 220.0, 4.0, 1.1, 0.9],
    [2631.0, 1.0, 22.02, 21.8, 0.0, 10.29, 0.0, 1.025806, -5.755511, 220.0, 10.0, 1.1, 0.9],
    [2632.0, 1.0, 5.11, 2.4, 0.0, 1.34, 0.0, 0.992408, 13.822029, 110.0, 18.0, 1.1, 0.9],
    [2633.0, 1.0, 7.81, 5.8, 0.030123, 9.949877, 0.0, 1.009876, -24.041959, 220.0, 4.0, 1.1, 0.9],
    [2634.0, 1.0, -0.0, 0.0, 0.019998, 0.030002, 0.0, 1.033067, 16.604846, 220.0, 5.0, 1.1, 0.9],
    [2635.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028604, -12.690591, 20.0, 4.0, 1.1, 0.9],
    [2636.0, 1.0, 25.73, 8.9, 0.0, 1.29, 0.0, 0.982579, 1.681904, 110.0, 18.0, 1.1, 0.9],
    [2637.0, 1.0, 0.2, 0.5, 0.0, 0.42, 0.0, 1.047829, 86.05075, 220.0, 3.0, 1.1, 0.9],
    [2638.0, 1.0, 0.0, -0.0, 0.0, 1.94, 0.0, 0.97736, 31.54763, 220.0, 3.0, 1.1, 0.9],
    [2639.0, 1.0, -41.65, 13.7, 0.0, 0.3, 0.0, 1.037572, -0.519639, 150.0, 9.0, 1.1, 0.9],
    [2640.0, 1.0, 5.51, 2.0, 0.0, 0.95, 0.0, 1.040335, 20.591441, 110.0, 19.0, 1.1, 0.9],
    [2641.0, 1.0, 0.0, -0.0, 0.0, 1.53, 0.0, 0.992684, 17.756538, 220.0, 5.0, 1.1, 0.9],
    [2642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030658, 49.902414, 20.0, 10.0, 1.1, 0.9],
    [2643.0, 1.0, 369.5, 16.7, 0.0, 10.6, 0.0, 0.979525, 7.924919, 220.0, 6.0, 1.1, 0.9],
    [2644.0, 1.0, 14.0, 2.0, 0.0, 3.32, 0.0, 0.995624, 19.508108, 154.0, 1.0, 1.1, 0.9],
    [2645.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013484, 22.942549, 11.5, 1.0, 1.1, 0.9],
    [2646.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037142, 24.334502, 20.0, 5.0, 1.1, 0.9],
    [2647.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0136, -3.104621, 20.0, 10.0, 1.1, 0.9],
    [2648.0, 1.0, -0.0, 0.0, 0.0, 19.01, 0.0, 1.025366, 45.298404, 380.0, 3.0, 1.1, 0.9],
    [2649.0, 1.0, 177.4, 41.7, 0.0, 2.98, 0.0, 0.979734, -12.99789, 150.0, 10.0, 1.1, 0.9],
    [2650.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0608, 42.720858, 20.0, 3.0, 1.1, 0.9],
    [2651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0608, 42.720858, 20.0, 3.0, 1.1, 0.9],
    [2652.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058549, 46.919585, 20.0, 3.0, 1.1, 0.9],
    [2653.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058549, 46.919585, 20.0, 3.0, 1.1, 0.9],
    [2654.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058549, 46.919585, 20.0, 3.0, 1.1, 0.9],
    [2655.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058549, 46.919585, 20.0, 3.0, 1.1, 0.9],
    [2656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058549, 46.919585, 20.0, 3.0, 1.1, 0.9],
    [2657.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058549, 46.919585, 20.0, 3.0, 1.1, 0.9],
    [2658.0, 1.0, -19.62, 28.6, 0.0, 1.69, 0.0, 1.05595, -6.533405, 150.0, 9.0, 1.1, 0.9],
    [2659.0, 1.0, 55.26, 23.2, 0.0, 8.01, 0.0, 1.031923, -1.472759, 220.0, 18.0, 1.1, 0.9],
    [2660.0, 1.0, 209.2, 23.5, 0.0, 6.44, 0.0, 1.051111, 1.167386, 220.0, 5.0, 1.1, 0.9],
    [2661.0, 1.0, 0.0, 0.0, 0.0, 0.06, 0.0, 1.024083, -4.130597, 220.0, 6.0, 1.1, 0.9],
    [2662.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055337, 0.681282, 20.0, 9.0, 1.1, 0.9],
    [2663.0, 1.0, 11.71, 3.8, 0.0, 2.96, 0.0, 1.011735, 11.840184, 220.0, 5.0, 1.1, 0.9],
    [2664.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016944, -15.006207, 20.0, 4.0, 1.1, 0.9],
    [2665.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016944, -15.006207, 20.0, 4.0, 1.1, 0.9],
    [2666.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027807, -10.041134, 20.0, 4.0, 1.1, 0.9],
    [2667.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027807, -10.041134, 20.0, 4.0, 1.1, 0.9],
    [2668.0, 1.0, -0.0, -0.0, 0.0, 0.74, 0.0, 0.991249, 25.858246, 150.0, 8.0, 1.1, 0.9],
    [2669.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027807, -10.041134, 20.0, 4.0, 1.1, 0.9],
    [2670.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024891, 10.992359, 20.0, 18.0, 1.1, 0.9],
    [2671.0, 1.0, 15.57, 9.59, 0.0, 0.41, 0.0, 1.01802, 8.028494, 110.0, 18.0, 1.1, 0.9],
    [2672.0, 1.0, 94.3, 13.8, 0.0, 5.3, 0.0, 1.015027, -26.995567, 220.0, 4.0, 1.1, 0.9],
    [2673.0, 1.0, 83.29, 30.1, 0.0, 4.68, 0.0, 0.976247, -1.700019, 110.0, 19.0, 1.1, 0.9],
    [2674.0, 1.0, 223.9, 72.6, 0.0, 2.04, 0.0, 1.037377, -7.9846, 110.0, 1.0, 1.1, 0.9],
    [2675.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999171, -8.851257, 150.0, 9.0, 1.1, 0.9],
    [2676.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012735, -8.652706, 20.0, 4.0, 1.1, 0.9],
    [2677.0, 1.0, 0.0, 0.0, 0.0, 6.262609, 0.0, 1.025349, 15.599134, 380.0, 5.0, 1.1, 0.9],
    [2678.0, 1.0, 1.2, 0.8, 0.114435, 4.545565, 0.0, 1.055434, 0.517348, 150.0, 9.0, 1.1, 0.9],
    [2679.0, 1.0, -0.0, -0.0, 0.0, 0.13, 0.0, 0.995829, -3.792126, 110.0, 18.0, 1.1, 0.9],
    [2680.0, 1.0, -0.0, 0.0, 0.0, 0.57, 0.0, 1.020153, -10.106982, 150.0, 9.0, 1.1, 0.9],
    [2681.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043665, 14.930439, 20.0, 14.0, 1.1, 0.9],
    [2682.0, 1.0, 50.26, 16.4, 0.0, 0.23, 0.0, 0.985714, 25.1639, 150.0, 8.0, 1.1, 0.9],
    [2683.0, 1.0, -0.0, -0.0, 0.0, 50.2, 0.0, 0.984403, 20.182088, 400.0, 1.0, 1.1, 0.9],
    [2684.0, 1.0, 0.2, 108.3, 0.167319, 83.060568, 0.0, 1.07544, 81.399784, 380.0, 3.0, 1.2, 0.8],
    [2685.0, 1.0, 27.33, 5.0, 0.0, 6.77, 0.0, 1.036282, 13.112105, 220.0, 5.0, 1.1, 0.9],
    [2686.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.021606, -18.065799, 20.0, 4.0, 1.1, 0.9],
    [2687.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034314, -10.021136, 20.0, 4.0, 1.1, 0.9],
    [2688.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021208, -7.595433, 20.0, 4.0, 1.1, 0.9],
    [2689.0, 1.0, 2.2, 1.1, 0.0, 1.57, 0.0, 0.996623, -13.551816, 110.0, 22.0, 1.1, 0.9],
    [2690.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034314, -10.021136, 20.0, 4.0, 1.1, 0.9],
    [2691.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01939, -11.773065, 20.0, 4.0, 1.1, 0.9],
    [2692.0, 1.0, -0.75, -0.93, 0.0, 0.26, 0.0, 1.013327, -8.475961, 110.0, 12.0, 1.1, 0.9],
    [2693.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021055, -14.38773, 20.0, 4.0, 1.1, 0.9],
    [2694.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021055, -14.38773, 20.0, 4.0, 1.1, 0.9],
    [2695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030241, -13.589685, 20.0, 4.0, 1.1, 0.9],
    [2696.0, 1.0, 182.32, 35.4, 0.524537, 0.022886, 0.0, 1.049033, 30.517749, 220.0, 5.0, 1.1, 0.9],
    [2697.0, 1.0, 57.16, -0.0, 0.0, 6.58, 0.0, 1.025817, 39.935591, 110.0, 8.0, 1.1, 0.9],
    [2698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03058, 15.553508, 20.0, 14.0, 1.1, 0.9],
    [2699.0, 1.0, 0.0, -0.0, 0.925827, -0.732946, 0.0, 1.059225, 86.44158, 380.0, 8.0, 1.1, 0.9],
    [2700.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024762, 17.972121, 20.0, 14.0, 1.1, 0.9],
    [2701.0, 1.0, 28.63, 17.8, 0.0, 0.06, 0.0, 1.008172, -8.50998, 150.0, 9.0, 1.1, 0.9],
    [2702.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013686, -8.216227, 20.0, 4.0, 1.1, 0.9],
    [2703.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031603, 9.382948, 20.0, 5.0, 1.1, 0.9],
    [2704.0, 1.0, 29.4, 4.2, 0.0, 2.0, 0.0, 0.991906, 20.94822, 154.0, 1.0, 1.1, 0.9],
    [2705.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031603, 9.382948, 20.0, 5.0, 1.1, 0.9],
    [2706.0, 1.0, 32.34, 14.1, 0.0, 0.24, 0.0, 1.000198, -1.38798, 110.0, 18.0, 1.1, 0.9],
    [2707.0, 1.0, 22.22, 5.9, 0.0, 10.28, 0.0, 1.028806, -20.398353, 220.0, 4.0, 1.1, 0.9],
    [2708.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.066367, 6.221208, 20.0, 5.0, 1.1, 0.9],
    [2709.0, 1.0, 1.4, 0.5, 0.0, 0.89, 0.0, 1.063696, 0.616025, 110.0, 19.0, 1.1, 0.9],
    [2710.0, 1.0, 20.82, -0.0, 0.0, 0.14, 0.0, 1.055275, 37.598344, 220.0, 5.0, 1.1, 0.9],
    [2711.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042669, 14.686826, 20.0, 5.0, 1.1, 0.9],
    [2712.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016984, 26.026364, 11.5, 1.0, 1.1, 0.9],
    [2713.0, 1.0, 53.96, 4.9, 0.0, 4.21, 0.0, 1.01779, -32.964038, 220.0, 4.0, 1.1, 0.9],
    [2714.0, 1.0, 0.5, 21.5, 0.190226, 30.657331, 0.0, 1.062807, -8.18081, 380.0, 4.0, 1.1, 0.9],
    [2715.0, 1.0, 0.0, 0.0, 0.202076, 48.319777, 0.0, 1.049679, -19.588649, 380.0, 10.0, 1.1, 0.9],
    [2716.0, 1.0, -0.0, 0.0, 0.334631, 25.761141, 0.0, 1.082729, 86.239056, 380.0, 3.0, 1.2, 0.8],
    [2717.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.996677, 47.723917, 14.4, 1.0, 1.1, 0.9],
    [2718.0, 1.0, 0.2, 1.4, 0.0, 0.49, 0.0, 1.003112, 32.826245, 220.0, 3.0, 1.1, 0.9],
    [2719.0, 1.0, -0.0, -0.0, 0.0, 35.14, 0.0, 1.031244, 39.254249, 380.0, 8.0, 1.1, 0.9],
    [2720.0, 1.0, 26.43, 7.7, 0.0, 7.88, 0.0, 1.016666, -11.633661, 110.0, 22.0, 1.1, 0.9],
    [2721.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029248, 22.566355, 11.0, 1.0, 1.1, 0.9],
    [2722.0, 1.0, 0.0, -0.0, 0.0, 3.15, 0.0, 1.019828, -10.992526, 150.0, 9.0, 1.1, 0.9],
    [2723.0, 1.0, 16.02, 5.3, 0.0, 0.67, 0.0, 0.983665, -13.090398, 110.0, 12.0, 1.1, 0.9],
    [2724.0, 1.0, 17.5, 502.7, 0.319765, 0.651294, 0.0, 1.099472, 10.206014, 380.0, 19.0, 1.2, 0.8],
    [2725.0, 1.0, 25.0, 3.6, 0.0, 2.17, 0.0, 0.976233, 42.311602, 154.0, 1.0, 1.1, 0.9],
    [2726.0, 1.0, 0.0, 0.0, 0.057077, -0.047564, 0.0, 1.049529, 86.878119, 220.0, 3.0, 1.1, 0.9],
    [2727.0, 1.0, -11.95, -3.92, 0.0, 0.18, 0.0, 1.013271, -0.962724, 110.0, 18.0, 1.1, 0.9],
    [2728.0, 1.0, 99.4, 35.8, 0.605414, 57.517845, 0.0, 1.043768, 39.249593, 380.0, 3.0, 1.1, 0.9],
    [2729.0, 1.0, 0.0, -0.0, 0.0, 6.21, 0.0, 1.040621, 17.754771, 220.0, 5.0, 1.1, 0.9],
    [2730.0, 1.0, 39.54, 14.3, 0.0, 0.91, 0.0, 1.030248, -2.052544, 110.0, 19.0, 1.1, 0.9],
    [2731.0, 1.0, 62.17, 0.7, 0.0, 5.98, 0.0, 1.027632, -14.918109, 220.0, 4.0, 1.1, 0.9],
    [2732.0, 1.0, 52.06, 14.3, 0.0, 1.59, 0.0, 0.980785, -17.6427, 220.0, 4.0, 1.1, 0.9],
    [2733.0, 1.0, 91.1, 54.8, 0.0, 30.59, 0.0, 1.028095, 35.299342, 150.0, 8.0, 1.1, 0.9],
    [2734.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025803, 97.507727, 20.0, 3.0, 1.1, 0.9],
    [2735.0, 1.0, -0.0, 0.0, 0.241629, -0.061629, 0.0, 1.03532, 8.357264, 220.0, 5.0, 1.1, 0.9],
    [2736.0, 1.0, 33.64, 3.9, 0.0, 3.37, 0.0, 1.026937, 0.980466, 220.0, 7.0, 1.1, 0.9],
    [2737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.084215, 30.391991, 220.0, 5.0, 1.1, 0.9],
    [2738.0, 1.0, 10.51, 3.5, 0.0, 0.66, 0.0, 0.980974, -14.106135, 110.0, 12.0, 1.1, 0.9],
    [2739.0, 1.0, -0.0, -0.0, 0.0, 13.33, 0.0, 1.010421, 31.816906, 380.0, 3.0, 1.1, 0.9],
    [2740.0, 1.0, 197.5, -31.0, 0.0, 17.34, 0.0, 1.038514, 4.74121, 220.0, 5.0, 1.1, 0.9],
    [2741.0, 1.0, -0.0, -0.0, 0.0, 21.97, 0.0, 1.02475, 27.384949, 380.0, 3.0, 1.1, 0.9],
    [2742.0, 1.0, -0.0, -0.0, 0.361262, 2.649018, 0.0, 1.021263, 23.715333, 380.0, 6.0, 1.1, 0.9],
    [2743.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.021295, 7.910264, 220.0, 5.0, 1.1, 0.9],
    [2744.0, 1.0, 49.25, 4.9, 0.0, 1.06, 0.0, 1.003913, 7.649642, 110.0, 18.0, 1.1, 0.9],
    [2745.0, 1.0, 0.0, 0.0, 0.126343, 10.705031, 0.0, 1.078554, 4.187041, 220.0, 19.0, 1.2, 0.8],
    [2746.0, 1.0, 192.11, 45.5, 0.0, 68.04, 0.0, 0.996714, 19.141779, 380.0, 5.0, 1.1, 0.9],
    [2747.0, 1.0, 108.3, 62.0, 0.0, 36.65, 0.0, 1.017811, 4.765995, 220.0, 7.0, 1.1, 0.9],
    [2748.0, 1.0, 192.3, 27.4, 0.0, 120.83, 0.0, 0.964803, 22.614166, 400.0, 1.0, 1.1, 0.9],
    [2749.0, 1.0, 0.0, 0.0, 0.0, 21.18, 0.0, 1.020315, 57.22313, 380.0, 3.0, 1.1, 0.9],
    [2750.0, 1.0, 64.37, 38.3, 0.291893, 16.726756, 0.0, 1.03288, 23.275029, 220.0, 3.0, 1.1, 0.9],
    [2751.0, 1.0, -0.0, -0.0, 0.0, 2.16, 0.0, 1.003553, -12.572953, 110.0, 22.0, 1.1, 0.9],
    [2752.0, 1.0, 45.6, 6.5, 0.0, 95.24, 0.0, 0.951282, 29.908619, 400.0, 1.0, 1.1, 0.9],
    [2753.0, 1.0, 14.8, 6.6, 0.0, 84.333648, 0.0, 1.121048, -0.477263, 380.0, 9.0, 1.2, 0.8],
    [2754.0, 1.0, 177.4, 85.5, 0.040271, 8.399796, 0.0, 0.982851, 19.049233, 220.0, 13.0, 1.1, 0.9],
    [2755.0, 1.0, 51.86, 13.9, 0.0, 0.67, 0.0, 0.972195, -12.166593, 110.0, 1.0, 1.1, 0.9],
    [2756.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.998215, 12.734047, 20.0, 18.0, 1.1, 0.9],
    [2757.0, 1.0, -0.0, 0.0, 0.0, 45.35, 0.0, 1.052606, 2.644204, 380.0, 1.0, 1.1, 0.9],
    [2758.0, 1.0, 0.0, 0.0, 0.0, 4.29, 0.0, 1.022049, -13.383678, 380.0, 6.0, 1.1, 0.9],
    [2759.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.990464, 21.09396, 15.75, 1.0, 1.1, 0.9],
    [2760.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058355, 41.76159, 20.0, 10.0, 1.1, 0.9],
    [2761.0, 1.0, -0.0, -0.0, 0.0, 0.07, 0.0, 1.025265, -10.510786, 150.0, 9.0, 1.1, 0.9],
    [2762.0, 1.0, 98.6, 14.0, 0.0, 0.31, 0.0, 1.004778, 27.105564, 154.0, 1.0, 1.1, 0.9],
    [2763.0, 1.0, -0.0, -0.0, 0.0, 30.78, 0.0, 1.015003, 31.694995, 150.0, 8.0, 1.1, 0.9],
    [2764.0, 1.0, 0.0, 0.0, 0.0, 4.76, 0.0, 1.048333, 57.693081, 380.0, 1.0, 1.1, 0.9],
    [2765.0, 1.0, -0.0, -0.0, 0.0, 13.03, 0.0, 1.028071, 36.87365, 154.0, 1.0, 1.1, 0.9],
    [2766.0, 1.0, -11.44, -3.29, 0.0, 0.04, 0.0, 1.012041, 5.279989, 220.0, 6.0, 1.1, 0.9],
    [2767.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003847, 10.087109, 20.0, 18.0, 1.1, 0.9],
    [2768.0, 1.0, 0.0, 0.0, 0.0, 1.19, 0.0, 1.063889, 11.960574, 220.0, 5.0, 1.1, 0.9],
    [2769.0, 1.0, 0.0, -0.0, 0.113836, 13.934623, 0.0, 1.051211, 1.426245, 220.0, 6.0, 1.1, 0.9],
    [2770.0, 1.0, 44.75, 4.1, 0.0, 3.12, 0.0, 1.021137, -31.689864, 220.0, 4.0, 1.1, 0.9],
    [2771.0, 1.0, 4.4, 99.7, 0.0, 40.45, 0.0, 1.042717, 32.921323, 380.0, 3.0, 1.1, 0.9],
    [2772.0, 1.0, -0.0, -0.0, 0.0, 0.27, 0.0, 1.042842, 84.150417, 220.0, 3.0, 1.1, 0.9],
    [2773.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.969729, -14.732562, 150.0, 9.0, 1.1, 0.9],
    [2774.0, 1.0, 19.42, -0.8, 0.0, 0.78, 0.0, 1.034866, 65.764397, 220.0, 3.0, 1.1, 0.9],
    [2775.0, 1.0, 21.82, 10.3, 0.0, 32.61, 0.0, 1.050756, -12.792959, 380.0, 4.0, 1.1, 0.9],
    [2776.0, 1.0, 32.2, 4.6, 0.0, 2.54, 0.0, 1.03265, 18.464929, 154.0, 1.0, 1.1, 0.9],
    [2777.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009892, 4.868208, 20.0, 9.0, 1.1, 0.9],
    [2778.0, 1.0, 0.0, 0.0, 0.0, 4.96, 0.0, 0.99744, 33.84332, 220.0, 3.0, 1.1, 0.9],
    [2779.0, 1.0, 159.8, 45.0, 0.0, 5.6, 0.0, 1.008162, 19.967949, 220.0, 3.0, 1.1, 0.9],
    [2780.0, 1.0, 0.0, -0.0, 0.0, 2.1, 0.0, 1.006374, 26.856693, 380.0, 3.0, 1.1, 0.9],
    [2781.0, 1.0, -0.0, -0.0, 0.0, 0.76, 0.0, 1.049701, 7.525621, 220.0, 1.0, 1.1, 0.9],
    [2782.0, 1.0, 115.1, 10.4, 0.0, 6.12, 0.0, 1.020405, -1.824814, 220.0, 11.0, 1.1, 0.9],
    [2783.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040793, 26.940223, 20.0, 5.0, 1.1, 0.9],
    [2784.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019419, 6.474548, 11.0, 1.0, 1.1, 0.9],
    [2785.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003847, 10.087109, 20.0, 18.0, 1.1, 0.9],
    [2786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035838, -5.172678, 20.0, 7.0, 1.1, 0.9],
    [2787.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017845, -4.792355, 20.0, 10.0, 1.1, 0.9],
    [2788.0, 1.0, 21.62, 13.4, 0.0, 1.79, 0.0, 1.017792, -5.319138, 150.0, 9.0, 1.1, 0.9],
    [2789.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011998, 0.419036, 20.0, 18.0, 1.1, 0.9],
    [2790.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031726, -2.251951, 20.0, 18.0, 1.1, 0.9],
    [2791.0, 1.0, 0.0, 0.0, 0.0, 10.51, 0.0, 1.019413, 41.884948, 380.0, 3.0, 1.1, 0.9],
    [2792.0, 1.0, 0.0, 0.0, 0.0, 51.66, 0.0, 1.086757, 63.706535, 380.0, 8.0, 1.1, 0.9],
    [2793.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.020424, -20.573487, 20.0, 4.0, 1.1, 0.9],
    [2794.0, 1.0, 76.28, 2.9, 0.0, 7.28, 0.0, 1.021416, -21.165213, 220.0, 4.0, 1.1, 0.9],
    [2795.0, 1.0, 23.13, 8.8, 0.0, 0.95, 0.0, 1.003987, -6.326655, 110.0, 22.0, 1.1, 0.9],
    [2796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022889, 18.879559, 20.0, 14.0, 1.1, 0.9],
    [2797.0, 1.0, -0.0, -0.0, 0.01938, 0.48062, 0.0, 1.061902, 18.798237, 220.0, 5.0, 1.1, 0.9],
    [2798.0, 1.0, -0.0, 0.0, 0.0, 1.94, 0.0, 0.996885, -3.778126, 110.0, 21.0, 1.1, 0.9],
    [2799.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040793, 26.940223, 20.0, 5.0, 1.1, 0.9],
    [2800.0, 1.0, 3.2, 1.5, 0.0, 1.81, 0.0, 0.968535, 5.04654, 110.0, 18.0, 1.1, 0.9],
    [2801.0, 1.0, -0.0, -0.0, 0.0, 0.27, 0.0, 1.047904, 84.142942, 220.0, 3.0, 1.1, 0.9],
    [2802.0, 1.0, 179.5, 85.21, 0.04028, 0.53979, 0.0, 0.982717, 19.046316, 220.0, 13.0, 1.1, 0.9],
    [2803.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015042, -0.37136, 20.0, 18.0, 1.1, 0.9],
    [2804.0, 1.0, 248.7, 8.1, 0.0, 12.46, 0.0, 1.021573, -22.183058, 220.0, 5.0, 1.1, 0.9],
    [2805.0, 1.0, -20.6, -9.4, 0.0, 1.12, 0.0, 1.02996, -10.060779, 150.0, 9.0, 1.1, 0.9],
    [2806.0, 1.0, 46.05, 16.7, 0.0, 0.49, 0.0, 0.973439, -3.167151, 110.0, 19.0, 1.1, 0.9],
    [2807.0, 1.0, 28.83, 10.4, 0.0, 0.26, 0.0, 0.987767, -5.2323, 110.0, 21.0, 1.1, 0.9],
    [2808.0, 1.0, 0.0, -0.0, 0.0, 0.86, 0.0, 1.013167, -26.447449, 220.0, 4.0, 1.1, 0.9],
    [2809.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.021419, -22.29244, 20.0, 4.0, 1.1, 0.9],
    [2810.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040793, 26.940223, 20.0, 5.0, 1.1, 0.9],
    [2811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022087, -3.367486, 20.0, 6.0, 1.1, 0.9],
    [2812.0, 1.0, 1.8, 4.9, 0.0, 92.20984, 0.0, 1.117558, -2.51737, 380.0, 9.0, 1.2, 0.8],
    [2813.0, 1.0, 210.1, 66.2, 0.0, 59.36, 0.0, 1.024123, 3.471914, 220.0, 5.0, 1.1, 0.9],
    [2814.0, 1.0, 241.9, 38.8, 0.0, 12.46, 0.0, 0.956074, -16.770188, 220.0, 10.0, 1.1, 0.9],
    [2815.0, 1.0, 23.33, 9.1, 0.0, 15.36, 0.0, 1.026048, 31.606612, 150.0, 8.0, 1.1, 0.9],
    [2816.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.992395, 35.295433, 11.0, 1.0, 1.1, 0.9],
    [2817.0, 1.0, 0.0, -0.0, 0.0, 12.41, 0.0, 1.030487, 33.829091, 380.0, 1.0, 1.1, 0.9],
    [2818.0, 1.0, 0.0, 0.0, 0.135493, 29.07062, 0.0, 1.085877, -0.824855, 380.0, 21.0, 1.2, 0.8],
    [2819.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031736, 41.040722, 20.0, 10.0, 1.1, 0.9],
    [2820.0, 1.0, -0.0, 0.0, 0.0, 0.14, 0.0, 1.046339, -4.535747, 220.0, 5.0, 1.1, 0.9],
    [2821.0, 1.0, 39.64, 9.6, 0.0, 1.8, 0.0, 1.030407, 4.051965, 220.0, 5.0, 1.1, 0.9],
    [2822.0, 1.0, 19.32, 6.4, 0.0, 3.74, 0.0, 1.015223, -8.707967, 110.0, 12.0, 1.1, 0.9],
    [2823.0, 1.0, 12.41, 3.9, 0.0, 1.14, 0.0, 1.013354, -0.836591, 110.0, 19.0, 1.1, 0.9],
    [2824.0, 1.0, 41.8, 5.9, 0.0, 2.76, 0.0, 1.010914, 19.579521, 154.0, 1.0, 1.1, 0.9],
    [2825.0, 1.0, 188.1, 26.8, 0.0, 5.85, 0.0, 1.033805, -1.24014, 154.0, 1.0, 1.1, 0.9],
    [2826.0, 1.0, -0.0, 0.0, 0.0, 1.66, 0.0, 1.029765, -2.314086, 150.0, 9.0, 1.1, 0.9],
    [2827.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031122, 31.502598, 150.0, 8.0, 1.1, 0.9],
    [2828.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017638, -6.936102, 20.0, 4.0, 1.1, 0.9],
    [2829.0, 1.0, 147.4, -55.9, 0.0, 1.12, 0.0, 1.01075, -22.689555, 220.0, 4.0, 1.1, 0.9],
    [2830.0, 1.0, -0.0, 0.0, 0.0, 1.83, 0.0, 1.040594, -6.46768, 150.0, 9.0, 1.1, 0.9],
    [2831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989469, 40.488685, 11.5, 1.0, 1.1, 0.9],
    [2832.0, 1.0, 70.18, 44.7, 0.0, 8.09, 0.0, 0.99781, -5.781696, 150.0, 9.0, 1.1, 0.9],
    [2833.0, 1.0, 50.26, 5.5, 0.0, 1.3, 0.0, 1.000328, -3.366901, 110.0, 18.0, 1.1, 0.9],
    [2834.0, 1.0, 69.78, 20.3, 0.0, 10.26, 0.0, 1.032192, 45.944685, 110.0, 8.0, 1.1, 0.9],
    [2835.0, 1.0, 61.87, -12.4, 0.0, 0.83, 0.0, 0.992019, -3.212205, 220.0, 6.0, 1.1, 0.9],
    [2836.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061581, 6.921348, 20.0, 5.0, 1.1, 0.9],
    [2837.0, 1.0, -0.0, -0.0, 0.03986, 2.100105, 0.0, 1.010638, -8.662097, 220.0, 6.0, 1.1, 0.9],
    [2838.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.064384, 12.999659, 20.0, 5.0, 1.1, 0.9],
    [2839.0, 1.0, 89.5, 33.9, 0.0, 1.52, 0.0, 0.995336, 33.541224, 220.0, 3.0, 1.1, 0.9],
    [2840.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027968, 24.05088, 20.0, 5.0, 1.1, 0.9],
    [2841.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027968, 24.05088, 20.0, 5.0, 1.1, 0.9],
    [2842.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061581, 6.921348, 20.0, 5.0, 1.1, 0.9],
    [2843.0, 1.0, -0.0, -0.0, 0.427339, 57.506029, 0.0, 1.043628, 20.270583, 380.0, 3.0, 1.1, 0.9],
    [2844.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.070991, 7.604863, 20.0, 5.0, 1.1, 0.9],
    [2845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.064384, 12.999659, 20.0, 5.0, 1.1, 0.9],
    [2846.0, 1.0, 0.0, -0.0, 0.121579, 0.048816, 0.0, 0.988251, -9.325342, 220.0, 10.0, 1.1, 0.9],
    [2847.0, 1.0, 25.73, 7.3, 0.0, 2.82, 0.0, 1.024475, 10.258345, 220.0, 5.0, 1.1, 0.9],
    [2848.0, 1.0, -0.0, -0.0, 0.113571, -0.085178, 0.0, 1.068587, -12.198559, 380.0, 10.0, 1.1, 0.9],
    [2849.0, 1.0, 0.0, 0.0, 0.0, 102.579963, 0.0, 1.047582, 31.453215, 380.0, 5.0, 1.1, 0.9],
    [2850.0, 1.0, 54.0, 29.1, 0.0, 204.291522, 0.0, 1.079367, -3.384889, 380.0, 9.0, 1.1, 0.9],
    [2851.0, 1.0, -0.0, -0.0, 0.0, 0.4, 0.0, 1.005848, 0.866704, 150.0, 9.0, 1.1, 0.9],
    [2852.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013948, 12.809021, 11.0, 1.0, 1.1, 0.9],
    [2853.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.097846, 65.011121, 380.0, 8.0, 1.2, 0.8],
    [2854.0, 1.0, 139.1, 60.4, 0.0, 1.98, 0.0, 0.996972, 32.605519, 220.0, 3.0, 1.1, 0.9],
    [2855.0, 1.0, 0.0, -0.0, 0.0, 3.72, 0.0, 1.028082, -7.262597, 110.0, 22.0, 1.1, 0.9],
    [2856.0, 1.0, -61.76, -31.85, 0.0, 0.0, 0.0, 1.077186, 0.891513, 27.0, 9.0, 1.1, 0.9],
    [2857.0, 1.0, 54.66, 0.0, 0.0, 2.97, 0.0, 1.013816, 4.686922, 220.0, 7.0, 1.1, 0.9],
    [2858.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044939, 29.387061, 20.0, 5.0, 1.1, 0.9],
    [2859.0, 1.0, -40.44, 1.5, 0.0, 14.2, 0.0, 1.014283, -10.876603, 220.0, 10.0, 1.1, 0.9],
    [2860.0, 1.0, 82.1, 11.7, 0.0, 3.76, 0.0, 1.006131, 12.49776, 154.0, 1.0, 1.1, 0.9],
    [2861.0, 1.0, 0.0, -0.0, 0.0, 0.26, 0.0, 0.993839, -3.903185, 110.0, 18.0, 1.1, 0.9],
    [2862.0, 1.0, -0.0, 0.0, 0.039441, 0.080559, 0.0, 0.999754, -4.31743, 110.0, 18.0, 1.1, 0.9],
    [2863.0, 1.0, 302.5, 65.1, 0.0, 8.87, 0.0, 1.035883, 9.357223, 220.0, 5.0, 1.1, 0.9],
    [2864.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.957345, -9.979812, 150.0, 9.0, 1.1, 0.9],
    [2865.0, 1.0, -0.0, -0.0, 0.0, 0.85, 0.0, 1.011456, -3.024872, 110.0, 18.0, 1.1, 0.9],
    [2866.0, 1.0, 41.45, 4.9, 0.0, 18.43, 0.0, 1.029821, 11.74799, 220.0, 5.0, 1.1, 0.9],
    [2867.0, 1.0, 0.0, 0.0, 0.0, 18.99, 0.0, 1.037736, 21.469997, 220.0, 13.0, 1.1, 0.9],
    [2868.0, 1.0, 0.0, -0.0, 0.0, 0.34, 0.0, 1.088981, 9.07002, 380.0, 1.0, 1.2, 0.8],
    [2869.0, 1.0, 95.91, -15.4, 0.0, 1.51, 0.0, 1.020944, -1.99455, 220.0, 6.0, 1.1, 0.9],
    [2870.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030832, -9.752509, 20.0, 4.0, 1.1, 0.9],
    [2871.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044924, 29.406092, 20.0, 5.0, 1.1, 0.9],
    [2872.0, 1.0, 119.0, -315.3, 0.0, 41.89, 0.0, 1.030825, 34.272754, 380.0, 3.0, 1.1, 0.9],
    [2873.0, 1.0, 0.0, 0.0, 0.29374, 2.585217, 0.0, 1.027005, 1.029856, 220.0, 7.0, 1.1, 0.9],
    [2874.0, 1.0, -0.0, 0.0, 0.039591, 0.130409, 0.0, 1.005971, 11.672077, 110.0, 18.0, 1.1, 0.9],
    [2875.0, 1.0, 72.08, 21.3, 0.0, 7.19, 0.0, 1.032338, 9.184881, 220.0, 5.0, 1.1, 0.9],
    [2876.0, 1.0, -0.0, 0.0, 0.0, 9.98, 0.0, 1.038018, 5.797275, 220.0, 5.0, 1.1, 0.9],
    [2877.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029166, 13.522836, 20.0, 14.0, 1.1, 0.9],
    [2878.0, 1.0, 3.9, 1.0, 0.0, 3.81, 0.0, 1.038131, 4.912288, 220.0, 5.0, 1.1, 0.9],
    [2879.0, 1.0, 8.11, 2.9, 0.0, 0.52, 0.0, 0.992496, -1.791255, 110.0, 19.0, 1.1, 0.9],
    [2880.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028088, -13.031645, 20.0, 4.0, 1.1, 0.9],
    [2881.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028088, -13.031645, 20.0, 4.0, 1.1, 0.9],
    [2882.0, 1.0, 89.1, 2.3, 0.0, 1.68, 0.0, 0.989155, -22.138997, 220.0, 6.0, 1.1, 0.9],
    [2883.0, 1.0, 16.02, 4.0, 0.0, 5.56, 0.0, 1.048247, -8.989717, 220.0, 11.0, 1.1, 0.9],
    [2884.0, 1.0, -0.0, -0.0, 0.181549, 5.390889, 0.0, 1.021395, 2.988226, 220.0, 18.0, 1.1, 0.9],
    [2885.0, 1.0, 110.9, 15.8, 0.0, 30.2, 0.0, 1.01021, 4.316508, 400.0, 1.0, 1.1, 0.9],
    [2886.0, 1.0, 90.1, 12.7, 0.0, 10.61, 0.0, 1.006203, 33.698504, 220.0, 3.0, 1.1, 0.9],
    [2887.0, 1.0, 0.0, 0.0, 0.330327, -0.256921, 0.0, 1.071397, 40.134574, 150.0, 8.0, 1.1, 0.9],
    [2888.0, 1.0, 25.83, 9.4, 0.0, 0.56, 0.0, 1.024582, 0.545384, 110.0, 19.0, 1.1, 0.9],
    [2889.0, 1.0, 134.0, 19.1, 0.0, 1.55, 0.0, 1.0227, 0.37135, 154.0, 1.0, 1.1, 0.9],
    [2890.0, 1.0, 0.0, -0.0, 0.0, 0.66, 0.0, 1.020294, 26.013319, 220.0, 3.0, 1.1, 0.9],
    [2891.0, 1.0, 153.64, 29.2, 0.0, 7.65, 0.0, 1.001933, 0.520394, 220.0, 6.0, 1.1, 0.9],
    [2892.0, 1.0, -0.0, 0.0, 0.575637, 1.661442, 0.0, 1.034652, 32.708036, 380.0, 5.0, 1.1, 0.9],
    [2893.0, 1.0, 6.31, 3.8, 0.0, 0.36, 0.0, 1.008604, -3.447075, 110.0, 18.0, 1.1, 0.9],
    [2894.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045516, 41.754111, 20.0, 10.0, 1.1, 0.9],
    [2895.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.126501, -1.915268, 20.0, 9.0, 1.2, 0.8],
    [2896.0, 1.0, 28.83, 9.6, 0.0, 0.8, 0.0, 0.976336, -9.661402, 110.0, 21.0, 1.1, 0.9],
    [2897.0, 1.0, 0.0, 0.0, 0.0, 14.4, 0.0, 1.036344, 43.587167, 380.0, 3.0, 1.1, 0.9],
    [2898.0, 1.0, 297.7, 258.6, 0.0, 65.78, 0.0, 1.036237, 19.120016, 380.0, 6.0, 1.1, 0.9],
    [2899.0, 1.0, 178.4, 69.1, 0.0, 14.2, 0.0, 1.005957, -18.039574, 220.0, 6.0, 1.1, 0.9],
    [2900.0, 1.0, -0.0, -0.0, 0.32223, 108.252095, 0.0, 1.0554, 5.332672, 380.0, 19.0, 1.1, 0.9],
    [2901.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039232, 7.281291, 20.0, 6.0, 1.1, 0.9],
    [2902.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039232, 7.281291, 20.0, 6.0, 1.1, 0.9],
    [2903.0, 1.0, 3.2, 1.7, 0.0, 0.05, 0.0, 1.023458, 8.422084, 220.0, 5.0, 1.1, 0.9],
    [2904.0, 1.0, 8.51, 3.2, 0.0, 0.96, 0.0, 1.016396, 18.8779, 220.0, 5.0, 1.1, 0.9],
    [2905.0, 1.0, 0.0, 0.0, 0.0, 0.74, 0.0, 0.969903, -8.40306, 150.0, 9.0, 1.1, 0.9],
    [2906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026436, 2.785646, 11.0, 1.0, 1.1, 0.9],
    [2907.0, 1.0, 83.59, 21.6, 0.0, 25.51, 0.0, 1.014613, -26.808033, 220.0, 4.0, 1.1, 0.9],
    [2908.0, 1.0, -0.65, -1.44, 0.0, 0.16, 0.0, 1.039793, -6.423412, 150.0, 9.0, 1.1, 0.9],
    [2909.0, 1.0, 19.22, 6.9, 0.0, 1.16, 0.0, 1.085162, 1.341951, 110.0, 15.0, 1.1, 0.9],
    [2910.0, 1.0, 29.3, 4.2, 0.0, 5.26, 0.0, 0.996191, 18.211728, 154.0, 1.0, 1.1, 0.9],
    [2911.0, 1.0, 39.84, 24.6, 0.0, 13.99, 0.0, 1.004491, -12.436802, 150.0, 9.0, 1.1, 0.9],
    [2912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020176, 20.468258, 11.5, 1.0, 1.1, 0.9],
    [2913.0, 1.0, 0.0, -0.0, 0.154629, 1.135371, 0.0, 1.051252, 7.897462, 380.0, 16.0, 1.1, 0.9],
    [2914.0, 1.0, 0.0, 0.0, 0.0, 5.39, 0.0, 1.019441, -3.771239, 220.0, 12.0, 1.1, 0.9],
    [2915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.965144, -10.373275, 150.0, 9.0, 1.1, 0.9],
    [2916.0, 1.0, 0.0, 0.0, 0.0, 2.99, 0.0, 1.021714, -0.968124, 220.0, 1.0, 1.1, 0.9],
    [2917.0, 1.0, -0.0, -0.0, 0.0, 0.06, 0.0, 1.04687, 5.192474, 220.0, 7.0, 1.1, 0.9],
    [2918.0, 1.0, 52.66, 21.5, 0.0, 0.04, 0.0, 1.019459, 22.105369, 150.0, 8.0, 1.1, 0.9],
    [2919.0, 1.0, 0.0, 0.0, 0.0, 7.196658, 0.0, 0.981514, 20.291106, 380.0, 5.0, 1.1, 0.9],
    [2920.0, 1.0, 120.2, 20.5, 0.0, 19.94, 0.0, 0.989503, -3.363256, 220.0, 5.0, 1.1, 0.9],
    [2921.0, 1.0, -0.0, 0.0, 0.0, 1.31, 0.0, 1.043272, -18.000164, 380.0, 10.0, 1.1, 0.9],
    [2922.0, 1.0, -0.0, -0.0, 0.0, 16.08, 0.0, 1.111192, 0.559337, 380.0, 9.0, 1.2, 0.8],
    [2923.0, 1.0, 115.1, 23.5, 0.0, 3.78, 0.0, 1.018011, -30.733354, 220.0, 4.0, 1.1, 0.9],
    [2924.0, 1.0, 0.0, -0.0, 0.0, 0.31, 0.0, 0.978502, 5.404407, 110.0, 18.0, 1.1, 0.9],
    [2925.0, 1.0, -0.61, -1.33, 0.0, 0.43, 0.0, 1.054212, -0.245142, 110.0, 15.0, 1.1, 0.9],
    [2926.0, 1.0, 108.7, 10.3, 0.087306, 1.402394, 0.0, 1.01782, 13.626458, 220.0, 13.0, 1.1, 0.9],
    [2927.0, 1.0, 14.4, 2.0, 0.0, 4.17, 0.0, 0.995079, 17.378652, 154.0, 1.0, 1.1, 0.9],
    [2928.0, 1.0, 98.6, 14.0, 0.0, 12.86, 0.0, 1.001808, 17.707788, 154.0, 1.0, 1.1, 0.9],
    [2929.0, 1.0, 19.82, 7.3, 0.0, 0.25, 0.0, 1.008479, -10.420579, 110.0, 22.0, 1.1, 0.9],
    [2930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043805, -6.740275, 150.0, 9.0, 1.1, 0.9],
    [2931.0, 1.0, 50.16, 18.0, 0.0, 0.1, 0.0, 1.051506, 0.116562, 110.0, 19.0, 1.1, 0.9],
    [2932.0, 1.0, 1.4, -2.0, 0.0, 5.05, 0.0, 1.022012, 92.365113, 150.0, 1.0, 1.1, 0.9],
    [2933.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.989831, 32.095099, 6.3, 1.0, 1.1, 0.9],
    [2934.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033975, -14.23689, 20.0, 6.0, 1.1, 0.9],
    [2935.0, 1.0, -0.0, -0.0, 0.0, 2.88, 0.0, 1.040896, 75.624353, 220.0, 3.0, 1.1, 0.9],
    [2936.0, 1.0, 0.0, -0.0, 0.0, 149.047157, 0.0, 1.026327, 21.205564, 380.0, 5.0, 1.1, 0.9],
    [2937.0, 1.0, 101.2, 2.1, 0.0, 38.43, 0.0, 1.0563, 11.740795, 380.0, 5.0, 1.1, 0.9],
    [2938.0, 1.0, -0.0, 0.0, 0.060224, 0.419776, 0.0, 1.025389, 30.951659, 220.0, 14.0, 1.1, 0.9],
    [2939.0, 1.0, 86.9, 30.3, 0.0, 1.32, 0.0, 1.041371, -2.347999, 110.0, 15.0, 1.1, 0.9],
    [2940.0, 1.0, 50.56, 4.6, 0.0, 1.74, 0.0, 1.019671, -32.938285, 220.0, 4.0, 1.1, 0.9],
    [2941.0, 1.0, 32.54, 10.6, 0.0, 1.22, 0.0, 0.909658, -12.472146, 110.0, 21.0, 1.1, 0.9],
    [2942.0, 1.0, -0.0, -0.0, 0.0, 0.23, 0.0, 0.991779, -19.092039, 220.0, 6.0, 1.1, 0.9],
    [2943.0, 1.0, 88.3, 2.8, 0.0, 5.21, 0.0, 1.022404, -12.286706, 220.0, 4.0, 1.1, 0.9],
    [2944.0, 1.0, 7.0, 1.0, 0.0, 1.54, 0.0, 0.994725, 33.286745, 154.0, 1.0, 1.1, 0.9],
    [2945.0, 1.0, 10.21, -3.2, 0.0, 5.15, 0.0, 1.042125, -13.973553, 220.0, 4.0, 1.1, 0.9],
    [2946.0, 1.0, 125.1, 44.0, 0.0, 6.04, 0.0, 0.978089, 13.519151, 220.0, 5.0, 1.1, 0.9],
    [2947.0, 1.0, -0.0, 0.0, 0.0, 0.29, 0.0, 1.000392, -8.664731, 150.0, 9.0, 1.1, 0.9],
    [2948.0, 1.0, 163.7, 94.1, 0.0, 18.55, 0.0, 1.006167, 19.203386, 380.0, 3.0, 1.1, 0.9],
    [2949.0, 1.0, 30.93, 2.8, 0.0, 2.11, 0.0, 1.030428, -21.332673, 220.0, 4.0, 1.1, 0.9],
    [2950.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006699, 27.063644, 154.0, 1.0, 1.1, 0.9],
    [2951.0, 1.0, 121.4, 20.2, 0.0, 16.61, 0.0, 1.032138, 11.548616, 220.0, 5.0, 1.1, 0.9],
    [2952.0, 1.0, -0.0, -0.0, 0.0, 6.01, 0.0, 1.059984, 46.329026, 380.0, 14.0, 1.1, 0.9],
    [2953.0, 1.0, -0.0, -0.0, 0.096544, 0.473456, 0.0, 1.04137, 33.25698, 380.0, 5.0, 1.1, 0.9],
    [2954.0, 1.0, 0.0, 0.0, 0.037641, 3.052359, 0.0, 1.052423, 4.564159, 220.0, 18.0, 1.1, 0.9],
    [2955.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054489, 6.09839, 20.0, 20.0, 1.1, 0.9],
    [2956.0, 1.0, -0.0, 0.0, 0.126829, 38.306912, 0.0, 1.015553, 5.973983, 380.0, 7.0, 1.1, 0.9],
    [2957.0, 1.0, 199.86, 56.93, 0.0, 46.83, 0.0, 1.030714, 4.086976, 220.0, 5.0, 1.1, 0.9],
    [2958.0, 1.0, 218.7, -9.1, 0.0, 49.0, 0.0, 1.011483, -11.28309, 220.0, 5.0, 1.1, 0.9],
    [2959.0, 1.0, -0.0, -0.0, 0.019608, 2.610392, 0.0, 1.016528, -8.99771, 220.0, 4.0, 1.1, 0.9],
    [2960.0, 1.0, 110.09, 53.32, 0.0, 0.0, 0.0, 0.966387, 0.261157, 110.0, 18.0, 1.1, 0.9],
    [2961.0, 1.0, -5.64, -2.84, 0.0, 34.641229, 0.0, 1.021332, 21.250094, 380.0, 5.0, 1.1, 0.9],
    [2962.0, 1.0, 65.87, 31.4, 0.0, 3.46, 0.0, 1.116078, 70.148814, 220.0, 3.0, 1.2, 0.8],
    [2963.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035406, 21.74444, 20.0, 5.0, 1.1, 0.9],
    [2964.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036949, 12.275543, 20.0, 7.0, 1.1, 0.9],
    [2965.0, 1.0, 3.3, 313.7, 0.705985, 162.230901, 0.0, 1.018688, -18.692878, 380.0, 4.0, 1.1, 0.9],
    [2966.0, 1.0, 54.26, 19.5, 0.0, 0.05, 0.0, 1.016599, 6.103548, 220.0, 7.0, 1.1, 0.9],
    [2967.0, 1.0, -0.0, -0.0, 0.117169, 2.552359, 0.0, 1.053421, 28.464675, 380.0, 14.0, 1.1, 0.9],
    [2968.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03481, 9.302046, 20.0, 18.0, 1.1, 0.9],
    [2969.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03481, 9.302046, 20.0, 18.0, 1.1, 0.9],
    [2970.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030988, 2.394145, 20.0, 9.0, 1.1, 0.9],
    [2971.0, 1.0, -3.7, -8.0, 0.0, 19.02, 0.0, 1.01275, 1.829725, 380.0, 7.0, 1.1, 0.9],
    [2972.0, 1.0, -0.0, 0.0, 0.0, 5.19, 0.0, 1.044543, -2.917968, 220.0, 23.0, 1.1, 0.9],
    [2973.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03481, 9.302046, 20.0, 18.0, 1.1, 0.9],
    [2974.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03481, 9.302046, 20.0, 18.0, 1.1, 0.9],
    [2975.0, 1.0, -0.0, 0.0, 0.0, 38.32, 0.0, 1.006502, 23.545534, 380.0, 5.0, 1.1, 0.9],
    [2976.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00657, 25.464337, 20.0, 24.0, 1.1, 0.9],
    [2977.0, 1.0, -0.0, -0.0, 0.0, 3.95, 0.0, 0.967193, 48.296353, 220.0, 3.0, 1.1, 0.9],
    [2978.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027523, -21.832316, 20.0, 6.0, 1.1, 0.9],
    [2979.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027523, -21.832316, 20.0, 6.0, 1.1, 0.9],
    [2980.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027523, -21.832316, 20.0, 6.0, 1.1, 0.9],
    [2981.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024756, 1.450408, 20.0, 6.0, 1.1, 0.9],
    [2982.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024756, 1.450408, 20.0, 6.0, 1.1, 0.9],
    [2983.0, 1.0, 0.0, 0.0, 0.0, 6.22, 0.0, 1.043072, 93.88678, 380.0, 1.0, 1.1, 0.9],
    [2984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024833, -17.429341, 20.0, 6.0, 1.1, 0.9],
    [2985.0, 1.0, -0.0, -0.0, 0.865147, 27.25011, 0.0, 1.030141, 39.290649, 380.0, 2.0, 1.1, 0.9],
    [2986.0, 1.0, 0.0, -0.0, 0.090774, 10.830444, 0.0, 1.047584, -0.741816, 220.0, 18.0, 1.1, 0.9],
    [2987.0, 1.0, 529.9, 23.3, 0.0, 57.66, 0.0, 1.014067, -13.863803, 380.0, 6.0, 1.1, 0.9],
    [2988.0, 1.0, 10.01, 3.0, 0.0, 0.84, 0.0, 0.92396, -11.623321, 110.0, 21.0, 1.1, 0.9],
    [2989.0, 1.0, 12.81, 4.4, 0.0, 0.47, 0.0, 1.008539, 3.062301, 110.0, 18.0, 1.1, 0.9],
    [2990.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016588, 24.927519, 10.5, 1.0, 1.1, 0.9],
    [2991.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032132, -3.910762, 20.0, 6.0, 1.1, 0.9],
    [2992.0, 1.0, 60.67, 37.6, 0.0, 0.92, 0.0, 1.012722, -8.876216, 150.0, 9.0, 1.1, 0.9],
    [2993.0, 1.0, -0.0, 0.0, 0.207683, 8.945585, 0.0, 1.127982, -0.363224, 380.0, 9.0, 1.2, 0.8],
    [2994.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.985642, 34.609787, 11.0, 1.0, 1.1, 0.9],
    [2995.0, 1.0, 5.71, 2.0, 0.0, 1.03, 0.0, 0.950784, -0.403765, 110.0, 18.0, 1.1, 0.9],
    [2996.0, 1.0, 11.0, 3.15, 0.0, 0.63, 0.0, 0.948638, -1.282439, 110.0, 18.0, 1.1, 0.9],
    [2997.0, 1.0, 53.36, 7.1, 0.0, 6.02, 0.0, 1.010472, -18.912844, 220.0, 4.0, 1.1, 0.9],
    [2998.0, 1.0, -0.2, -1.0, 0.0, 0.0, 0.0, 1.018613, 25.307234, 150.0, 8.0, 1.1, 0.9],
    [2999.0, 1.0, 0.0, -0.0, 0.0, 3.61, 0.0, 0.991684, -11.480713, 220.0, 1.0, 1.1, 0.9],
    [3000.0, 1.0, 4.0, 0.6, 0.0, 3.46, 0.0, 0.996058, 20.763579, 154.0, 1.0, 1.1, 0.9],
    [3001.0, 1.0, -0.19, -3.76, 0.0, 0.0, 0.0, 1.028103, 35.299364, 150.0, 8.0, 1.1, 0.9],
    [3002.0, 1.0, 4.4, 2.2, 0.0, 1.79, 0.0, 0.993999, -13.385176, 110.0, 22.0, 1.1, 0.9],
    [3003.0, 1.0, -0.0, 0.0, 0.0, 2.33, 0.0, 1.00749, 31.832433, 154.0, 1.0, 1.1, 0.9],
    [3004.0, 1.0, 19.82, 6.0, 0.0, 1.68, 0.0, 0.961256, -8.218502, 110.0, 21.0, 1.1, 0.9],
    [3005.0, 1.0, 8.07, 1.23, 0.0, 3.91, 0.0, 1.014074, 90.565376, 150.0, 1.0, 1.1, 0.9],
    [3006.0, 1.0, -0.0, 0.0, 0.0, 1.81, 0.0, 0.993474, -9.319885, 150.0, 9.0, 1.1, 0.9],
    [3007.0, 1.0, 92.3, 14.6, 0.0, 1.14, 0.0, 1.013906, -25.46217, 220.0, 4.0, 1.1, 0.9],
    [3008.0, 1.0, 30.33, 11.0, 0.0, 2.29, 0.0, 1.039582, 1.171175, 110.0, 19.0, 1.1, 0.9],
    [3009.0, 1.0, 79.09, 18.7, 0.0, 10.8, 0.0, 1.028638, 7.443496, 220.0, 5.0, 1.1, 0.9],
    [3010.0, 1.0, -0.0, 0.0, 0.0, 56.686515, 0.0, 0.99539, 20.289767, 380.0, 5.0, 1.1, 0.9],
    [3011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050792, 2.691479, 20.0, 2.0, 1.1, 0.9],
    [3012.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024412, 23.818834, 20.0, 2.0, 1.1, 0.9],
    [3013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041662, 8.678673, 20.0, 2.0, 1.1, 0.9],
    [3014.0, 1.0, 16.22, 4.0, 0.0, 0.0, 0.0, 1.0963, -4.854397, 150.0, 9.0, 1.1, 0.9],
    [3015.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033334, 3.429229, 20.0, 2.0, 1.1, 0.9],
    [3016.0, 1.0, 8.91, 8.9, 0.0, 0.58, 0.0, 0.954853, -4.912864, 110.0, 18.0, 1.1, 0.9],
    [3017.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014104, 26.485556, 20.0, 6.0, 1.1, 0.9],
    [3018.0, 1.0, 107.3, 14.2, 0.0, 20.23, 0.0, 1.026992, 13.603011, 220.0, 5.0, 1.1, 0.9],
    [3019.0, 1.0, -0.0, 0.0, 0.0, 11.63, 0.0, 1.060003, 79.42593, 380.0, 3.0, 1.1, 0.9],
    [3020.0, 1.0, 0.0, -0.0, 0.0, 25.72, 0.0, 1.053608, 28.092308, 220.0, 1.0, 1.1, 0.9],
    [3021.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014104, 26.485556, 20.0, 6.0, 1.1, 0.9],
    [3022.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014104, 26.485556, 20.0, 6.0, 1.1, 0.9],
    [3023.0, 1.0, 78.69, 56.7, 0.0, 10.47, 0.0, 1.001872, 0.589968, 220.0, 6.0, 1.1, 0.9],
    [3024.0, 1.0, 23.2, 3.3, 0.0, 3.0, 0.0, 1.005994, 30.332283, 154.0, 1.0, 1.1, 0.9],
    [3025.0, 1.0, -0.0, -0.0, 0.0, 4.52, 0.0, 1.019586, 29.439072, 380.0, 3.0, 1.1, 0.9],
    [3026.0, 1.0, 137.8, 64.5, 0.0, 18.2, 0.0, 1.009419, 16.230861, 380.0, 3.0, 1.1, 0.9],
    [3027.0, 1.0, 4.69, 1.89, 0.0, 2.45, 0.0, 1.012463, -5.993975, 150.0, 9.0, 1.1, 0.9],
    [3028.0, 1.0, 101.5, -18.3, 0.0, 8.47, 0.0, 1.031926, 9.191503, 220.0, 5.0, 1.1, 0.9],
    [3029.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043665, 14.930439, 20.0, 14.0, 1.1, 0.9],
    [3030.0, 1.0, -0.0, -0.0, 0.0, 1.2, 0.0, 0.974652, -25.839438, 150.0, 10.0, 1.1, 0.9],
    [3031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018242, 17.423399, 20.0, 10.0, 1.1, 0.9],
    [3032.0, 1.0, 20.02, 6.8, 0.01945, 0.80055, 0.0, 1.0352, -3.530694, 110.0, 19.0, 1.1, 0.9],
    [3033.0, 1.0, 29.4, 4.2, 0.0, 5.52, 0.0, 1.004662, 26.192512, 154.0, 1.0, 1.1, 0.9],
    [3034.0, 1.0, -0.0, 0.0, 0.0, 7.63, 0.0, 1.033962, 21.349108, 220.0, 5.0, 1.1, 0.9],
    [3035.0, 1.0, 129.5, 38.3, 0.0, 5.42, 0.0, 0.987509, -15.826529, 220.0, 4.0, 1.1, 0.9],
    [3036.0, 1.0, -0.0, -0.0, 0.0, 0.44, 0.0, 1.041806, 4.567962, 220.0, 20.0, 1.1, 0.9],
    [3037.0, 1.0, 126.98, 12.83, 0.0, 9.13, 0.0, 1.019828, 21.769526, 220.0, 13.0, 1.1, 0.9],
    [3038.0, 1.0, 130.9, 37.8, 0.0, 0.27, 0.0, 1.015717, 14.479145, 220.0, 3.0, 1.1, 0.9],
    [3039.0, 1.0, 6.11, 0.0, 0.0, 0.92, 0.0, 1.012677, -20.123731, 220.0, 4.0, 1.1, 0.9],
    [3040.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.049836, -6.49771, 150.0, 9.0, 1.1, 0.9],
    [3041.0, 1.0, 17.62, 5.8, 0.0, 0.48, 0.0, 0.920298, -11.220957, 110.0, 21.0, 1.1, 0.9],
    [3042.0, 1.0, 101.9, 24.3, 0.0, 8.53, 0.0, 1.032426, 18.042041, 220.0, 5.0, 1.1, 0.9],
    [3043.0, 1.0, 439.0, 254.8, 0.0, 148.04, 0.0, 1.07085, 72.829731, 380.0, 3.0, 1.1, 0.9],
    [3044.0, 1.0, 0.0, 0.0, 0.338538, -0.263307, 0.0, 1.067115, 48.55262, 380.0, 8.0, 1.1, 0.9],
    [3045.0, 1.0, 0.0, 0.0, 0.0, 116.62, 0.0, 0.963367, 24.301846, 400.0, 1.0, 1.1, 0.9],
    [3046.0, 1.0, -2.23, -1.27, 0.0, 3.64, 0.0, 1.027641, -16.751919, 220.0, 4.0, 1.1, 0.9],
    [3047.0, 1.0, -0.0, 0.0, 0.181549, 4.450889, 0.0, 1.047872, -1.209101, 220.0, 18.0, 1.1, 0.9],
    [3048.0, 1.0, 0.0, -0.0, 0.0, 1.01, 0.0, 1.085973, -3.616211, 150.0, 9.0, 1.1, 0.9],
    [3049.0, 1.0, 0.0, 0.0, 0.29, 13.47, 0.0, 1.034082, 31.667909, 380.0, 2.0, 1.1, 0.9],
    [3050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033768, 14.596978, 20.0, 14.0, 1.1, 0.9],
    [3051.0, 1.0, 6.01, 2.2, 0.0, 1.91, 0.0, 0.977685, 10.299801, 110.0, 18.0, 1.1, 0.9],
    [3052.0, 1.0, -0.0, 0.0, 0.0, 3.6, 0.0, 1.020565, 30.713834, 380.0, 3.0, 1.1, 0.9],
    [3053.0, 1.0, -0.0, 0.0, 0.0, 1.12, 0.0, 1.003915, -5.029519, 150.0, 9.0, 1.1, 0.9],
    [3054.0, 1.0, 51.96, 32.2, 0.0, 0.84, 0.0, 0.834005, -17.59375, 150.0, 9.0, 1.2, 0.8],
    [3055.0, 1.0, 304.2, 114.1, 0.0, 26.84, 0.0, 1.011139, -15.286107, 380.0, 6.0, 1.1, 0.9],
    [3056.0, 1.0, -0.0, -0.0, 0.0, 1.02, 0.0, 1.081964, 13.95024, 220.0, 5.0, 1.1, 0.9],
    [3057.0, 1.0, 12.21, 4.4, 0.0, 1.03, 0.0, 1.072158, 0.502654, 110.0, 15.0, 1.1, 0.9],
    [3058.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021353, -16.057707, 20.0, 6.0, 1.1, 0.9],
    [3059.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.010498, -17.064676, 20.0, 4.0, 1.1, 0.9],
    [3060.0, 1.0, 6.61, 2.4, 0.019921, 0.740079, 0.0, 1.008604, -1.974044, 110.0, 19.0, 1.1, 0.9],
    [3061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041842, 41.954443, 20.0, 3.0, 1.1, 0.9],
    [3062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041842, 41.954443, 20.0, 3.0, 1.1, 0.9],
    [3063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05544, 46.172493, 20.0, 3.0, 1.1, 0.9],
    [3064.0, 1.0, 15.82, 9.8, 0.0, 4.86, 0.0, 1.051779, -6.398929, 150.0, 9.0, 1.1, 0.9],
    [3065.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048637, 18.752224, 20.0, 5.0, 1.1, 0.9],
    [3066.0, 1.0, 0.0, -0.0, 0.0, 10.34, 0.0, 0.983472, 31.050625, 400.0, 1.0, 1.1, 0.9],
    [3067.0, 1.0, 20.92, 7.7, 0.0, 1.21, 0.0, 1.042065, 14.434339, 220.0, 5.0, 1.1, 0.9],
    [3068.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043939, 36.504273, 20.0, 5.0, 1.1, 0.9],
    [3069.0, 1.0, 29.93, 9.9, 0.117792, 0.22184, 0.0, 1.023764, -3.675899, 110.0, 19.0, 1.1, 0.9],
    [3070.0, 1.0, 8.6, -1.48, 0.0, 0.0, 0.0, 1.023596, 21.694368, 150.0, 2.0, 1.1, 0.9],
    [3071.0, 1.0, 120.1, 30.5, 0.0, 5.26, 0.0, 1.0132, -13.74777, 220.0, 17.0, 1.1, 0.9],
    [3072.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023058, 6.860658, 20.0, 6.0, 1.1, 0.9],
    [3073.0, 1.0, -0.0, 0.0, 0.0, 1.33, 0.0, 1.01869, 3.847783, 220.0, 1.0, 1.1, 0.9],
    [3074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023058, 6.860658, 20.0, 6.0, 1.1, 0.9],
    [3075.0, 1.0, 37.6, 5.4, 0.0, 2.24, 0.0, 1.030804, -0.760296, 154.0, 1.0, 1.1, 0.9],
    [3076.0, 1.0, 114.2, 34.4, 0.0, 10.29, 0.0, 1.019117, -22.580163, 220.0, 4.0, 1.1, 0.9],
    [3077.0, 1.0, 396.7, 62.8, 0.0, 0.0, 0.0, 1.062348, -1.257926, 120.0, 20.0, 1.1, 0.9],
    [3078.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.002012, 13.542185, 20.0, 5.0, 1.1, 0.9],
    [3079.0, 1.0, 106.4, 24.2, 0.0, 0.11, 0.0, 1.020527, -4.053254, 110.0, 19.0, 1.1, 0.9],
    [3080.0, 1.0, 95.1, 35.0, 0.040461, 2.159654, 0.0, 0.983365, -23.074447, 220.0, 6.0, 1.1, 0.9],
    [3081.0, 1.0, -1397.75, -894.7, 0.416616, 123.667654, 0.0, 1.028955, 49.734107, 380.0, 3.0, 1.1, 0.9],
    [3082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.959658, 41.263569, 10.6, 1.0, 1.1, 0.9],
    [3083.0, 1.0, 171.1, 49.1, 0.058585, 15.741415, 0.0, 1.068316, 1.198768, 220.0, 5.0, 1.1, 0.9],
    [3084.0, 1.0, 40.65, 13.2, 0.0, 1.27, 0.0, 1.008605, -6.77169, 110.0, 22.0, 1.1, 0.9],
    [3085.0, 1.0, 50.86, -23.0, 0.0, 16.36, 0.0, 1.028133, 8.275168, 220.0, 3.0, 1.1, 0.9],
    [3086.0, 1.0, -0.0, -0.0, 0.0, 0.3, 0.0, 1.027606, 28.817047, 220.0, 5.0, 1.1, 0.9],
    [3087.0, 1.0, -15.8, -2.8, 0.0, 7.6, 0.0, 1.066871, -5.364063, 150.0, 9.0, 1.1, 0.9],
    [3088.0, 1.0, -0.0, -0.0, 0.0, 69.27, 0.0, 0.948425, 51.609641, 400.0, 1.0, 1.1, 0.9],
    [3089.0, 1.0, 0.0, 0.0, 0.0, 0.04, 0.0, 0.996361, -17.3888, 220.0, 10.0, 1.1, 0.9],
    [3090.0, 1.0, -0.0, -0.0, 0.0, 32.802252, 0.0, 0.989513, 14.286196, 380.0, 5.0, 1.1, 0.9],
    [3091.0, 1.0, -0.0, -0.0, 0.0, 1.29, 0.0, 1.00244, -9.914239, 150.0, 9.0, 1.1, 0.9],
    [3092.0, 1.0, 0.0, 0.0, 0.056531, 4.133469, 0.0, 1.054244, 8.966818, 220.0, 18.0, 1.2, 0.8],
    [3093.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062094, 84.081646, 20.0, 3.0, 1.1, 0.9],
    [3094.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048559, 90.431059, 20.0, 3.0, 1.1, 0.9],
    [3095.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050106, 73.063142, 20.0, 3.0, 1.1, 0.9],
    [3096.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048559, 90.431059, 20.0, 3.0, 1.1, 0.9],
    [3097.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050106, 73.063142, 20.0, 3.0, 1.1, 0.9],
    [3098.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050106, 73.063142, 20.0, 3.0, 1.1, 0.9],
    [3099.0, 1.0, 14.22, 6.3, 0.0, 0.38, 0.0, 1.034913, 19.583318, 220.0, 5.0, 1.1, 0.9],
    [3100.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062073, 84.08696, 20.0, 3.0, 1.1, 0.9],
    [3101.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062094, 84.081646, 20.0, 3.0, 1.1, 0.9],
    [3102.0, 1.0, 156.5, 31.2, 0.536484, 34.842734, 0.0, 1.02653, 21.638239, 380.0, 6.0, 1.1, 0.9],
    [3103.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040259, 34.3106, 20.0, 5.0, 1.1, 0.9],
    [3104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040259, 34.3106, 20.0, 5.0, 1.1, 0.9],
    [3105.0, 1.0, -0.0, 0.0, 0.0, 0.18, 0.0, 1.015795, 22.756039, 220.0, 5.0, 1.1, 0.9],
    [3106.0, 1.0, -14.27, -6.6, 0.0, 0.91, 0.0, 1.060487, 48.408157, 380.0, 3.0, 1.1, 0.9],
    [3107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023574, 3.735821, 20.0, 2.0, 1.1, 0.9],
    [3108.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023574, 3.735821, 20.0, 2.0, 1.1, 0.9],
    [3109.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0234, 3.527787, 20.0, 2.0, 1.1, 0.9],
    [3110.0, 1.0, 0.0, -0.0, 0.0, 9.9, 0.0, 1.026902, 3.580533, 220.0, 7.0, 1.1, 0.9],
    [3111.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0234, 3.527787, 20.0, 2.0, 1.1, 0.9],
    [3112.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030367, 0.220716, 20.0, 2.0, 1.1, 0.9],
    [3113.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030443, -1.752265, 20.0, 2.0, 1.1, 0.9],
    [3114.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00571, 1.688469, 20.0, 2.0, 1.1, 0.9],
    [3115.0, 1.0, -19.79, -21.11, 0.153249, 65.355488, 0.0, 1.096855, 60.617, 380.0, 3.0, 1.2, 0.8],
    [3116.0, 1.0, -0.0, -0.0, 0.0, 5.95, 0.0, 1.009609, -19.661174, 220.0, 4.0, 1.1, 0.9],
    [3117.0, 1.0, -0.0, 0.0, 0.0, 23.66, 0.0, 0.99314, -9.90363, 150.0, 9.0, 1.1, 0.9],
    [3118.0, 1.0, 55.46, 18.5, 0.0, 2.23, 0.0, 0.963262, -9.644491, 110.0, 21.0, 1.1, 0.9],
    [3119.0, 1.0, 0.0, 0.0, 0.0, 5.14, 0.0, 1.035147, 65.857496, 220.0, 3.0, 1.1, 0.9],
    [3120.0, 1.0, 7.29, -0.73, 0.0, 0.73, 0.0, 1.034839, 0.308162, 110.0, 19.0, 1.1, 0.9],
    [3121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.057682, 40.579523, 20.0, 3.0, 1.1, 0.9],
    [3122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.057682, 40.579523, 20.0, 3.0, 1.1, 0.9],
    [3123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050841, 90.684517, 20.0, 8.0, 1.1, 0.9],
    [3124.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050841, 90.684517, 20.0, 8.0, 1.1, 0.9],
    [3125.0, 1.0, 34.14, 11.4, 0.0, 0.8, 0.0, 0.960854, -4.989884, 110.0, 18.0, 1.1, 0.9],
    [3126.0, 1.0, 297.2, 93.2, 0.0, 23.74, 0.0, 0.990358, -22.741184, 380.0, 6.0, 1.1, 0.9],
    [3127.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050579, 35.320834, 20.0, 8.0, 1.1, 0.9],
    [3128.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045612, 86.470349, 20.0, 8.0, 1.1, 0.9],
    [3129.0, 1.0, 137.3, -2.8, 0.0, 16.39, 0.0, 1.005101, 0.818924, 220.0, 6.0, 1.1, 0.9],
    [3130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045612, 86.470349, 20.0, 8.0, 1.1, 0.9],
    [3131.0, 1.0, 29.03, 9.6, 0.0, 0.53, 0.0, 0.948542, -8.803724, 110.0, 21.0, 1.1, 0.9],
    [3132.0, 1.0, 213.0, 39.6, 0.0, 20.63, 0.0, 1.012469, -22.467823, 380.0, 4.0, 1.1, 0.9],
    [3133.0, 1.0, -0.0, -0.0, 0.352533, 27.156463, 0.0, 0.972032, 7.622339, 380.0, 11.0, 1.1, 0.9],
    [3134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055592, 83.040122, 20.0, 3.0, 1.1, 0.9],
    [3135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055592, 83.040122, 20.0, 3.0, 1.1, 0.9],
    [3136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055592, 83.040122, 20.0, 3.0, 1.1, 0.9],
    [3137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055592, 83.040122, 20.0, 3.0, 1.1, 0.9],
    [3138.0, 1.0, 11.01, 3.6, 0.0, 0.84, 0.0, 0.975876, -11.404679, 110.0, 12.0, 1.1, 0.9],
    [3139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033768, 14.596978, 20.0, 14.0, 1.1, 0.9],
    [3140.0, 1.0, -0.0, -0.0, 0.177225, 2.972313, 0.0, 1.013004, -6.672823, 150.0, 10.0, 1.1, 0.9],
    [3141.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03603, 78.293887, 20.0, 3.0, 1.1, 0.9],
    [3142.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03603, 78.293887, 20.0, 3.0, 1.1, 0.9],
    [3143.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034933, 81.348467, 20.0, 3.0, 1.1, 0.9],
    [3144.0, 1.0, 17.52, 10.4, 0.039249, -0.019249, 0.0, 0.996071, -7.239259, 110.0, 18.0, 1.1, 0.9],
    [3145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034547, 81.296442, 20.0, 3.0, 1.1, 0.9],
    [3146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028604, -12.690591, 20.0, 4.0, 1.1, 0.9],
    [3147.0, 1.0, 74.98, 26.9, 0.0, 2.96, 0.0, 1.021721, 15.54218, 220.0, 5.0, 1.1, 0.9],
    [3148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017868, -15.794755, 20.0, 4.0, 1.1, 0.9],
    [3149.0, 1.0, 6.01, 4.1, 0.0, 0.19, 0.0, 0.964033, -6.241528, 110.0, 18.0, 1.1, 0.9],
    [3150.0, 1.0, -0.0, -7.5, 0.0, 0.0, 0.0, 1.004597, -15.207244, 150.0, 9.0, 1.1, 0.9],
    [3151.0, 1.0, 44.55, 16.1, 0.0, 1.18, 0.0, 0.923941, -1.894529, 110.0, 19.0, 1.1, 0.9],
    [3152.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05813, 5.10364, 20.0, 18.0, 1.1, 0.9],
    [3153.0, 1.0, 60.07, 45.0, 0.0, 2.53, 0.0, 0.986936, 36.296305, 220.0, 3.0, 1.1, 0.9],
    [3154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041223, 4.865379, 20.0, 18.0, 1.1, 0.9],
    [3155.0, 1.0, 0.0, 0.0, 0.0, 0.3, 0.0, 1.001884, -10.143098, 150.0, 9.0, 1.1, 0.9],
    [3156.0, 1.0, -0.0, 0.0, 0.17315, 3.835328, 0.0, 1.012113, 93.904214, 380.0, 1.0, 1.1, 0.9],
    [3157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.947288, -10.924648, 150.0, 9.0, 1.1, 0.9],
    [3158.0, 1.0, 23.7, 3.4, 0.0, 2.51, 0.0, 1.00507, 17.0212, 154.0, 1.0, 1.1, 0.9],
    [3159.0, 1.0, -0.0, -0.0, 0.0, 47.343052, 0.0, 1.064147, 34.611639, 380.0, 13.0, 1.1, 0.9],
    [3160.0, 1.0, 3.9, 0.9, 0.0, 0.3, 0.0, 0.98633, -2.201471, 110.0, 18.0, 1.1, 0.9],
    [3161.0, 1.0, 0.0, -0.0, 0.0, 0.41, 0.0, 0.963134, -9.751258, 150.0, 9.0, 1.1, 0.9],
    [3162.0, 1.0, 0.0, -0.0, 0.0, 1.6, 0.0, 0.994543, -3.850432, 110.0, 21.0, 1.1, 0.9],
    [3163.0, 1.0, 20.32, 6.7, 0.0, 0.27, 0.0, 0.983836, -11.332269, 110.0, 12.0, 1.1, 0.9],
    [3164.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01814, -7.851847, 20.0, 4.0, 1.1, 0.9],
    [3165.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029459, 27.896063, 20.0, 10.0, 1.1, 0.9],
    [3166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014154, -7.89767, 20.0, 10.0, 1.1, 0.9],
    [3167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022861, 4.217398, 20.0, 6.0, 1.1, 0.9],
    [3168.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022861, 4.217398, 20.0, 6.0, 1.1, 0.9],
    [3169.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022861, 4.217398, 20.0, 6.0, 1.1, 0.9],
    [3170.0, 1.0, 0.0, -0.0, 0.0, 2.67, 0.0, 1.065913, 74.319622, 380.0, 3.0, 1.1, 0.9],
    [3171.0, 1.0, 142.8, 19.5, 0.0, 10.53, 0.0, 1.010695, 28.760676, 220.0, 3.0, 1.1, 0.9],
    [3172.0, 1.0, 78.79, 27.4, 0.0, 2.37, 0.0, 0.991482, -25.02317, 220.0, 6.0, 1.1, 0.9],
    [3173.0, 1.0, 88.7, 25.5, 0.0, 3.07, 0.0, 1.022913, -16.933536, 220.0, 4.0, 1.1, 0.9],
    [3174.0, 1.0, 128.7, 25.6, 0.0, 1.32, 0.0, 1.031132, -7.749155, 110.0, 1.0, 1.1, 0.9],
    [3175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.006756, -15.1197, 150.0, 9.0, 1.1, 0.9],
    [3176.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03058, 15.553508, 20.0, 14.0, 1.1, 0.9],
    [3177.0, 1.0, 143.1, 18.9, 0.0, 3.42, 0.0, 1.020476, 55.380688, 110.0, 8.0, 1.1, 0.9],
    [3178.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.962508, 28.579218, 15.0, 1.0, 1.1, 0.9],
    [3179.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.969605, 29.504132, 19.0, 1.0, 1.1, 0.9],
    [3180.0, 1.0, -0.0, 0.0, 0.0, 2.91, 0.0, 1.051606, 16.05419, 220.0, 5.0, 1.1, 0.9],
    [3181.0, 1.0, -0.0, 0.0, 0.0, 1.71, 0.0, 1.021283, 7.910363, 220.0, 5.0, 1.1, 0.9],
    [3182.0, 1.0, -0.0, 0.0, 0.0, 0.45, 0.0, 1.036145, 30.869082, 220.0, 5.0, 1.1, 0.9],
    [3183.0, 1.0, 0.0, -0.0, 0.148489, 25.143031, 0.0, 1.033937, 31.845751, 380.0, 2.0, 1.1, 0.9],
    [3184.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.993105, 34.379244, 10.6, 1.0, 1.1, 0.9],
    [3185.0, 1.0, -0.0, -0.0, 0.0, 1.68, 0.0, 1.064935, -7.972259, 220.0, 5.0, 1.1, 0.9],
    [3186.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048808, 68.937466, 20.0, 3.0, 1.1, 0.9],
    [3187.0, 1.0, 0.0, 0.0, 0.927753, 28.525838, 0.0, 1.032021, 3.020299, 380.0, 6.0, 1.1, 0.9],
    [3188.0, 1.0, 63.67, 39.5, 0.0, 0.38, 0.0, 1.06045, -6.223335, 150.0, 9.0, 1.1, 0.9],
    [3189.0, 1.0, 125.5, 22.5, 0.0, 9.17, 0.0, 1.024334, -19.631844, 220.0, 4.0, 1.1, 0.9],
    [3190.0, 1.0, 13.9, 1.9, 0.0, 0.62, 0.0, 1.009114, 34.555955, 154.0, 1.0, 1.1, 0.9],
    [3191.0, 1.0, 43.75, 16.7, 0.0, 2.83, 0.0, 1.026175, -15.073177, 220.0, 4.0, 1.1, 0.9],
    [3192.0, 1.0, 10.71, 17.7, 0.0, 10.58, 0.0, 1.023187, 36.942852, 150.0, 8.0, 1.1, 0.9],
    [3193.0, 1.0, 0.0, -0.0, 0.115814, 4.423488, 0.0, 1.043327, 79.313508, 220.0, 3.0, 1.1, 0.9],
    [3194.0, 1.0, 65.77, 27.3, 0.0, 0.49, 0.0, 1.042014, 29.50224, 220.0, 5.0, 1.1, 0.9],
    [3195.0, 1.0, 0.0, -0.0, 0.0, 0.57, 0.0, 0.969914, 7.06577, 110.0, 18.0, 1.1, 0.9],
    [3196.0, 1.0, 69.08, 24.0, 0.0, 4.79, 0.0, 0.99471, -3.303459, 220.0, 6.0, 1.1, 0.9],
    [3197.0, 1.0, 66.87, 21.8, 0.0, 12.3, 0.0, 0.996125, 26.875266, 150.0, 8.0, 1.1, 0.9],
    [3198.0, 1.0, -0.0, -0.0, 0.0, 144.15, 0.0, 0.966153, 37.549398, 400.0, 1.0, 1.1, 0.9],
    [3199.0, 1.0, 0.0, -0.0, 0.0, 2.76, 0.0, 1.058579, 11.117197, 220.0, 5.0, 1.1, 0.9],
    [3200.0, 1.0, 55.6, 7.9, 0.0, 5.4, 0.0, 1.013174, 29.812789, 154.0, 1.0, 1.1, 0.9],
    [3201.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034282, 8.113127, 11.0, 1.0, 1.1, 0.9],
    [3202.0, 1.0, -0.0, -0.0, 0.0, 0.24, 0.0, 1.039109, -1.110008, 150.0, 9.0, 1.1, 0.9],
    [3203.0, 1.0, 33.5, 4.8, 0.0, 6.37, 0.0, 0.989027, 33.433286, 154.0, 1.0, 1.1, 0.9],
    [3204.0, 1.0, 47.46, 11.54, 0.0, 14.15, 0.0, 0.992836, 90.007676, 150.0, 1.0, 1.1, 0.9],
    [3205.0, 1.0, 110.3, 28.7, 0.0, 0.65, 0.0, 1.021971, -18.847648, 220.0, 4.0, 1.1, 0.9],
    [3206.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018631, -11.528817, 20.0, 4.0, 1.1, 0.9],
    [3207.0, 1.0, 1.8, 0.7, 0.0, 0.22, 0.0, 1.08011, 1.741777, 110.0, 19.0, 1.2, 0.8],
    [3208.0, 1.0, 162.9, 93.6, 0.040274, 1.169794, 0.0, 0.982791, 19.076224, 220.0, 13.0, 1.1, 0.9],
    [3209.0, 1.0, -5.15, -16.03, 0.0, 0.0, 0.0, 1.040256, 43.019104, 150.0, 8.0, 1.1, 0.9],
    [3210.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016876, 22.252733, 20.0, 6.0, 1.1, 0.9],
    [3211.0, 1.0, 100.7, -4.2, 0.0, 1.57, 0.0, 1.024174, -20.53005, 220.0, 5.0, 1.1, 0.9],
    [3212.0, 1.0, 0.0, 0.01, 0.434555, 9.815977, 0.0, 1.114099, 0.152522, 380.0, 21.0, 1.2, 0.8],
    [3213.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016868, 22.255371, 20.0, 6.0, 1.1, 0.9],
    [3214.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016876, 22.252733, 20.0, 6.0, 1.1, 0.9],
    [3215.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016876, 22.252733, 20.0, 6.0, 1.1, 0.9],
    [3216.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016876, 22.252733, 20.0, 6.0, 1.1, 0.9],
    [3217.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063297, 57.37246, 20.0, 3.0, 1.1, 0.9],
    [3218.0, 1.0, -0.0, -8.0, 0.0, 0.0, 0.0, 1.001825, -12.546618, 150.0, 9.0, 1.1, 0.9],
    [3219.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016868, 22.255371, 20.0, 6.0, 1.1, 0.9],
    [3220.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016868, 22.255371, 20.0, 6.0, 1.1, 0.9],
    [3221.0, 1.0, 23.03, 8.3, 0.0, 1.14, 0.0, 0.957465, -0.98431, 110.0, 19.0, 1.1, 0.9],
    [3222.0, 1.0, 97.0, 18.7, 0.0, 21.46, 0.0, 1.009445, 4.392906, 220.0, 7.0, 1.1, 0.9],
    [3223.0, 1.0, 0.0, -0.0, 0.0, 29.88, 0.0, 1.069984, -1.843245, 380.0, 1.0, 1.2, 0.8],
    [3224.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034075, 49.875441, 20.0, 10.0, 1.1, 0.9],
    [3225.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034314, -10.021136, 20.0, 4.0, 1.1, 0.9],
    [3226.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.03499, -19.617451, 20.0, 5.0, 1.1, 0.9],
    [3227.0, 1.0, 0.0, 0.0, 0.0, 7.75, 0.0, 1.002095, 34.235111, 220.0, 3.0, 1.1, 0.9],
    [3228.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027518, -17.089784, 20.0, 4.0, 1.1, 0.9],
    [3229.0, 1.0, 305.6, 207.3, 0.0, 52.37, 0.0, 1.014562, 32.096227, 380.0, 3.0, 1.1, 0.9],
    [3230.0, 1.0, 0.0, -0.0, 0.0, 20.5, 0.0, 1.055461, -13.247245, 380.0, 4.0, 1.1, 0.9],
    [3231.0, 1.0, -0.0, 0.0, 0.0, 1.55, 0.0, 0.981328, -8.077724, 150.0, 9.0, 1.1, 0.9],
    [3232.0, 1.0, 1.9, 0.7, 0.0, 0.42, 0.0, 0.961557, -5.026887, 110.0, 19.0, 1.1, 0.9],
    [3233.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034314, -10.021136, 20.0, 4.0, 1.1, 0.9],
    [3234.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014559, -1.055158, 20.0, 18.0, 1.1, 0.9],
    [3235.0, 1.0, 27.9, 4.0, 0.0, 2.16, 0.0, 0.996619, 17.584415, 154.0, 1.0, 1.1, 0.9],
    [3236.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.000449, 37.338871, 13.8, 1.0, 1.1, 0.9],
    [3237.0, 1.0, -0.0, -0.0, 0.0, 0.39, 0.0, 1.025252, 2.340914, 154.0, 1.0, 1.1, 0.9],
    [3238.0, 1.0, 0.0, -0.0, 0.385832, 0.591127, 0.0, 1.040701, 35.174448, 380.0, 2.0, 1.1, 0.9],
    [3239.0, 1.0, -0.0, 0.0, 0.197033, 22.516441, 0.0, 0.985476, 31.316276, 380.0, 2.0, 1.1, 0.9],
    [3240.0, 1.0, -0.0, 0.0, 0.0, 2.59, 0.0, 1.054736, 8.161866, 220.0, 1.0, 1.1, 0.9],
    [3241.0, 1.0, 0.0, 0.0, 0.0, 0.33, 0.0, 1.068493, 1.28496, 150.0, 9.0, 1.1, 0.9],
    [3242.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.03499, -19.617451, 20.0, 5.0, 1.1, 0.9],
    [3243.0, 1.0, 73.68, 15.4, 0.0, 3.73, 0.0, 1.012445, 4.699137, 220.0, 7.0, 1.1, 0.9],
    [3244.0, 1.0, -0.0, 0.0, 0.0, 26.22, 0.0, 1.051753, 14.759663, 380.0, 1.0, 1.1, 0.9],
    [3245.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.03499, -19.617451, 20.0, 5.0, 1.1, 0.9],
    [3246.0, 1.0, 141.3, 32.4, 0.0, 7.29, 0.0, 1.023718, 3.428847, 220.0, 5.0, 1.1, 0.9],
    [3247.0, 1.0, 34.04, 21.1, 0.0, 0.0, 0.0, 0.993427, -9.324273, 150.0, 9.0, 1.1, 0.9],
    [3248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037973, 11.471538, 20.0, 14.0, 1.1, 0.9],
    [3249.0, 1.0, 25.33, 8.9, 0.0, 5.26, 0.0, 1.009126, -1.40707, 110.0, 18.0, 1.1, 0.9],
    [3250.0, 1.0, 91.9, 5.5, 0.0, 7.02, 0.0, 1.0082, -1.533549, 110.0, 18.0, 1.1, 0.9],
    [3251.0, 1.0, 0.0, 0.0, 0.058997, 1.431003, 0.0, 1.054383, 5.160988, 220.0, 5.0, 1.1, 0.9],
    [3252.0, 1.0, -0.0, -0.0, 0.0, 15.57, 0.0, 1.032515, 74.532787, 380.0, 3.0, 1.1, 0.9],
    [3253.0, 1.0, -0.0, -0.0, 0.0, 2.08, 0.0, 0.999445, 44.319644, 154.0, 1.0, 1.1, 0.9],
    [3254.0, 1.0, 73.18, 22.2, 0.0, 0.32, 0.0, 0.982412, -1.783489, 110.0, 19.0, 1.1, 0.9],
    [3255.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058355, 41.76159, 20.0, 10.0, 1.1, 0.9],
    [3256.0, 1.0, 11.61, 5.8, 0.0, 0.43, 0.0, 1.024264, -3.679291, 110.0, 15.0, 1.1, 0.9],
    [3257.0, 1.0, 30.6, 4.3, 0.0, 7.74, 0.0, 1.017591, 16.020058, 154.0, 1.0, 1.1, 0.9],
    [3258.0, 1.0, 0.0, 0.0, 0.0, 0.75, 0.0, 0.986619, -13.452821, 110.0, 1.0, 1.1, 0.9],
    [3259.0, 1.0, 1.4, 0.5, 0.0, 0.63, 0.0, 1.023766, -2.523865, 110.0, 19.0, 1.1, 0.9],
    [3260.0, 1.0, 50.65, 56.5, 0.0, 6.86, 0.0, 1.045984, 36.938005, 380.0, 3.0, 1.1, 0.9],
    [3261.0, 1.0, 0.0, -0.0, 0.0, 3.82, 0.0, 1.010819, 90.346267, 150.0, 1.0, 1.1, 0.9],
    [3262.0, 1.0, 208.88, 60.8, 0.0, 6.68, 0.0, 1.016747, 23.522042, 220.0, 5.0, 1.1, 0.9],
    [3263.0, 1.0, -6.7, -7.5, 0.0, 1.48, 0.0, 1.051248, -5.705729, 150.0, 9.0, 1.1, 0.9],
    [3264.0, 1.0, 4.3, 1.4, 0.0, 1.59, 0.0, 0.997223, -9.751241, 110.0, 12.0, 1.1, 0.9],
    [3265.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05787, -5.405768, 20.0, 4.0, 1.1, 0.9],
    [3266.0, 1.0, 74.68, 46.3, 0.0, 4.98, 0.0, 1.001352, -15.450636, 150.0, 9.0, 1.1, 0.9],
    [3267.0, 1.0, -0.0, 0.0, 0.0, 15.02, 0.0, 1.030691, 13.607772, 220.0, 7.0, 1.1, 0.9],
    [3268.0, 1.0, 0.0, 0.0, 0.097763, 8.512237, 0.0, 1.033013, 18.139955, 220.0, 5.0, 1.1, 0.9],
    [3269.0, 1.0, 13.04, 7.4, 0.0, 5.33, 0.0, 1.028324, -8.261232, 150.0, 9.0, 1.1, 0.9],
    [3270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.98472, -1.315224, 20.0, 18.0, 1.1, 0.9],
    [3271.0, 1.0, -0.0, -0.0, 0.0, 1.32, 0.0, 1.041611, -6.848028, 150.0, 9.0, 1.1, 0.9],
    [3272.0, 1.0, 71.88, 51.3, 0.0, 24.75, 0.0, 1.051683, 13.028435, 380.0, 16.0, 1.1, 0.9],
    [3273.0, 1.0, 15.02, 5.0, 0.0, 0.39, 0.0, 0.996835, -3.084223, 110.0, 21.0, 1.1, 0.9],
    [3274.0, 1.0, 30.83, 4.4, 0.0, 0.46, 0.0, 0.989931, -17.785937, 110.0, 22.0, 1.1, 0.9],
    [3275.0, 1.0, 93.2, 13.6, 0.0, 14.9, 0.0, 1.013363, -27.00617, 220.0, 4.0, 1.1, 0.9],
    [3276.0, 1.0, 162.7, 23.2, 0.0, 1.7, 0.0, 1.023041, -1.733209, 154.0, 1.0, 1.1, 0.9],
    [3277.0, 1.0, 402.1, 110.2, 0.0, 0.0, 0.0, 1.035066, 25.308502, 150.0, 2.0, 1.1, 0.9],
    [3278.0, 1.0, -0.0, 0.0, 0.0, 13.21, 0.0, 1.022381, 6.286187, 220.0, 3.0, 1.1, 0.9],
    [3279.0, 1.0, 82.39, 12.3, 0.0, 9.02, 0.0, 1.014258, -26.848945, 220.0, 4.0, 1.1, 0.9],
    [3280.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041353, 7.871779, 20.0, 22.0, 1.1, 0.9],
    [3281.0, 1.0, 628.5, 91.8, 0.0, 19.83, 0.0, 0.988563, -22.912606, 380.0, 6.0, 1.1, 0.9],
    [3282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039025, 12.06939, 20.0, 6.0, 1.1, 0.9],
    [3283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039025, 12.06939, 20.0, 6.0, 1.1, 0.9],
    [3284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039025, 12.06939, 20.0, 6.0, 1.1, 0.9],
    [3285.0, 1.0, -0.0, 0.0, 0.0, 7.94, 0.0, 1.028692, 13.638716, 220.0, 5.0, 1.1, 0.9],
    [3286.0, 1.0, 88.7, -0.1, 0.0, 2.83, 0.0, 1.063544, 3.36992, 220.0, 5.0, 1.1, 0.9],
    [3287.0, 1.0, 21.22, 8.3, 0.0, 19.1, 0.0, 1.027757, 27.328033, 150.0, 8.0, 1.1, 0.9],
    [3288.0, 1.0, -27.25, -9.38, 0.0, 18.78, 0.0, 1.063031, 70.16259, 380.0, 3.0, 1.1, 0.9],
    [3289.0, 1.0, 45.75, 3.3, 0.0, 0.37, 0.0, 0.990129, -5.911249, 110.0, 3.0, 1.1, 0.9],
    [3290.0, 1.0, 32.04, 6.6, 0.0, 0.44, 0.0, 1.028836, 6.244416, 220.0, 5.0, 1.1, 0.9],
    [3291.0, 1.0, -1.8, -12.01, 0.290423, 159.398781, 0.0, 1.064525, 50.433275, 380.0, 3.0, 1.1, 0.9],
    [3292.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035771, 2.999441, 20.0, 14.0, 1.1, 0.9],
    [3293.0, 1.0, 8.41, 3.0, 0.0, 1.2, 0.0, 0.986524, -6.192619, 110.0, 18.0, 1.1, 0.9],
    [3294.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.974759, 32.169943, 15.75, 1.0, 1.1, 0.9],
    [3295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049444, -6.481726, 150.0, 9.0, 1.1, 0.9],
    [3296.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041629, 38.466941, 20.0, 2.0, 1.1, 0.9],
    [3297.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048358, 31.36576, 20.0, 5.0, 1.1, 0.9],
    [3298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048358, 31.36576, 20.0, 5.0, 1.1, 0.9],
    [3299.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048358, 31.36576, 20.0, 5.0, 1.1, 0.9],
    [3300.0, 1.0, 13.9, 1.9, 0.0, 0.03, 0.0, 1.006064, 27.970425, 154.0, 1.0, 1.1, 0.9],
    [3301.0, 1.0, 55.46, 16.9, 0.0, 1.92, 0.0, 1.001167, 22.914164, 220.0, 5.0, 1.1, 0.9],
    [3302.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.027866, 16.538428, 20.0, 5.0, 1.1, 0.9],
    [3303.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.027866, 16.538428, 20.0, 5.0, 1.1, 0.9],
    [3304.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.027866, 16.538428, 20.0, 5.0, 1.1, 0.9],
    [3305.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.027866, 16.538428, 20.0, 5.0, 1.1, 0.9],
    [3306.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048358, 31.36576, 20.0, 5.0, 1.1, 0.9],
    [3307.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048358, 31.36576, 20.0, 5.0, 1.1, 0.9],
    [3308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054031, 9.216302, 20.0, 5.0, 1.1, 0.9],
    [3309.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054031, 9.216302, 20.0, 5.0, 1.1, 0.9],
    [3310.0, 1.0, 39.64, 20.9, 0.0, 0.65, 0.0, 1.029961, 20.347416, 220.0, 5.0, 1.1, 0.9],
    [3311.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.992991, 15.869625, 20.0, 5.0, 1.1, 0.9],
    [3312.0, 1.0, 8.41, 2.8, 0.0, 0.67, 0.0, 1.007186, -12.965964, 110.0, 12.0, 1.1, 0.9],
    [3313.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.993675, 90.655341, 150.0, 1.0, 1.1, 0.9],
    [3314.0, 1.0, 0.0, -0.0, 0.0, 3.3, 0.0, 0.989667, 4.466255, 220.0, 1.0, 1.1, 0.9],
    [3315.0, 1.0, 0.0, -0.0, 0.0, 4.16, 0.0, 1.009646, 18.952981, 154.0, 1.0, 1.1, 0.9],
    [3316.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.992991, 15.869625, 20.0, 5.0, 1.1, 0.9],
    [3317.0, 1.0, 0.0, 0.0, 0.0, 101.48, 0.0, 0.951009, 24.174308, 400.0, 1.0, 1.1, 0.9],
    [3318.0, 1.0, 24.23, 6.6, 0.0, 1.05, 0.0, 0.998359, -14.319232, 110.0, 22.0, 1.1, 0.9],
    [3319.0, 1.0, 114.5, 25.2, 0.0, 17.57, 0.0, 1.03403, 4.734221, 220.0, 5.0, 1.1, 0.9],
    [3320.0, 1.0, 0.0, -0.0, 0.0, 0.4, 0.0, 1.021206, 16.043182, 220.0, 5.0, 1.1, 0.9],
    [3321.0, 1.0, 66.77, 19.8, 0.0, 0.0, 0.0, 1.010822, 15.191231, 110.0, 24.0, 1.1, 0.9],
    [3322.0, 1.0, -0.0, -0.0, 0.0, 28.53, 0.0, 1.04126, 36.379724, 380.0, 1.0, 1.1, 0.9],
    [3323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019144, 17.562907, 20.0, 14.0, 1.1, 0.9],
    [3324.0, 1.0, -0.2, -1.33, 0.0, 0.0, 0.0, 0.990299, 27.156239, 150.0, 8.0, 1.1, 0.9],
    [3325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03955, 19.355753, 20.0, 5.0, 1.1, 0.9],
    [3326.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03955, 19.355753, 20.0, 5.0, 1.1, 0.9],
    [3327.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039449, 19.583781, 20.0, 5.0, 1.1, 0.9],
    [3328.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039449, 19.583781, 20.0, 5.0, 1.1, 0.9],
    [3329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017638, -6.936102, 20.0, 4.0, 1.1, 0.9],
    [3330.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062419, 33.93163, 20.0, 2.0, 1.1, 0.9],
    [3331.0, 1.0, 0.0, -0.0, 0.0, 0.5, 0.0, 1.012867, -2.151125, 380.0, 6.0, 1.1, 0.9],
    [3332.0, 1.0, 27.93, 6.4, 0.0, 0.89, 0.0, 0.967733, -4.938733, 110.0, 18.0, 1.1, 0.9],
    [3333.0, 1.0, 0.0, -0.0, 0.0, 0.35, 0.0, 1.079271, 0.453859, 150.0, 9.0, 1.1, 0.9],
    [3334.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031677, 20.632573, 20.0, 5.0, 1.1, 0.9],
    [3335.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031677, 20.632573, 20.0, 5.0, 1.1, 0.9],
    [3336.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031677, 20.632573, 20.0, 5.0, 1.1, 0.9],
    [3337.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031677, 20.632573, 20.0, 5.0, 1.1, 0.9],
    [3338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.997985, 14.815692, 20.0, 5.0, 1.1, 0.9],
    [3339.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031677, 20.632573, 20.0, 5.0, 1.1, 0.9],
    [3340.0, 1.0, 0.0, -0.0, 0.0, 0.76, 0.0, 1.05284, 27.865674, 220.0, 1.0, 1.1, 0.9],
    [3341.0, 1.0, 103.4, 27.0, 0.0, 1.41, 0.0, 1.020439, -0.4141, 220.0, 5.0, 1.1, 0.9],
    [3342.0, 1.0, 12.71, 4.9, 0.0, 0.83, 0.0, 0.953092, -6.861044, 110.0, 18.0, 1.1, 0.9],
    [3343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.044129, -4.738961, 20.0, 4.0, 1.1, 0.9],
    [3344.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062747, 39.318661, 20.0, 8.0, 1.1, 0.9],
    [3345.0, 1.0, 50.36, -36.2, 0.0, 1.25, 0.0, 1.031794, -20.193093, 220.0, 4.0, 1.1, 0.9],
    [3346.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.013615, 22.347716, 20.0, 5.0, 1.1, 0.9],
    [3347.0, 1.0, 24.33, 15.0, 0.0, 0.31, 0.0, 1.01361, -2.270783, 150.0, 9.0, 1.1, 0.9],
    [3348.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02922, 2.854759, 11.0, 1.0, 1.1, 0.9],
    [3349.0, 1.0, 96.91, 13.9, 0.0, 3.98, 0.0, 1.02814, 19.066088, 220.0, 5.0, 1.1, 0.9],
    [3350.0, 1.0, -0.0, -0.0, 0.0, 3.28, 0.0, 1.078042, 3.076046, 220.0, 5.0, 1.1, 0.9],
    [3351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049756, 20.130595, 20.0, 5.0, 1.1, 0.9],
    [3352.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035421, 27.235973, 20.0, 6.0, 1.1, 0.9],
    [3353.0, 1.0, -0.0, -0.0, 0.0, 12.77, 0.0, 1.054494, 82.561024, 380.0, 3.0, 1.1, 0.9],
    [3354.0, 1.0, 33.04, 5.6, 0.0, 14.55, 0.0, 1.02386, -15.308152, 220.0, 4.0, 1.1, 0.9],
    [3355.0, 1.0, 0.0, -0.0, 0.0, 426.57, 0.0, 1.042858, 18.670383, 380.0, 6.0, 1.1, 0.9],
    [3356.0, 1.0, -0.0, 0.0, 0.0, 2.92, 0.0, 1.004221, -1.833701, 220.0, 21.0, 1.1, 0.9],
    [3357.0, 1.0, 53.3, 7.6, 0.0, 10.7, 0.0, 0.997701, 34.849551, 154.0, 1.0, 1.1, 0.9],
    [3358.0, 1.0, -0.0, -0.0, 0.0, 0.5, 0.0, 1.008545, -7.681908, 150.0, 9.0, 1.1, 0.9],
    [3359.0, 1.0, 208.24, 11.9, 0.0, 24.11, 0.0, 1.054031, 28.07277, 220.0, 2.0, 1.1, 0.9],
    [3360.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024095, 1.435812, 11.0, 1.0, 1.1, 0.9],
    [3361.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026025, 16.98036, 20.0, 14.0, 1.1, 0.9],
    [3362.0, 1.0, 118.4, 7.1, 0.0, 11.11, 0.0, 1.029604, -21.160918, 220.0, 4.0, 1.1, 0.9],
    [3363.0, 1.0, -0.0, 0.0, 0.0, 7.03, 0.0, 1.01349, 41.769888, 150.0, 8.0, 1.1, 0.9],
    [3364.0, 1.0, 84.89, 6.1, 0.058904, 3.850913, 0.0, 0.990936, 89.584804, 150.0, 1.0, 1.1, 0.9],
    [3365.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060605, 43.468335, 20.0, 3.0, 1.1, 0.9],
    [3366.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060605, 43.468335, 20.0, 3.0, 1.1, 0.9],
    [3367.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060605, 43.468335, 20.0, 3.0, 1.1, 0.9],
    [3368.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060605, 43.468335, 20.0, 3.0, 1.1, 0.9],
    [3369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.000957, 10.706535, 11.0, 1.0, 1.1, 0.9],
    [3370.0, 1.0, 179.4, 25.6, 0.0, 0.42, 0.0, 1.004978, 16.730285, 154.0, 1.0, 1.1, 0.9],
    [3371.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.002465, 24.966083, 11.0, 1.0, 1.1, 0.9],
    [3372.0, 1.0, 54.46, 11.9, 0.0, 3.93, 0.0, 1.014893, -23.853656, 220.0, 4.0, 1.1, 0.9],
    [3373.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.979844, -8.592076, 150.0, 9.0, 1.1, 0.9],
    [3374.0, 1.0, 225.9, 50.0, 0.03945, 54.16055, 0.0, 1.047328, 23.171061, 380.0, 14.0, 1.1, 0.9],
    [3375.0, 1.0, 52.96, 8.2, 0.0, 5.68, 0.0, 1.014647, -26.875031, 220.0, 4.0, 1.1, 0.9],
    [3376.0, 1.0, -0.0, -0.0, 0.040027, 17.005662, 0.0, 1.014113, 19.61214, 380.0, 5.0, 1.1, 0.9],
    [3377.0, 1.0, 215.5, 31.3, 0.0, 14.23, 0.0, 1.025023, 7.688637, 220.0, 5.0, 1.1, 0.9],
    [3378.0, 1.0, 16.9, 3.85, 0.0, 25.09, 0.0, 0.993261, -1.484639, 220.0, 5.0, 1.1, 0.9],
    [3379.0, 1.0, -0.0, 0.0, 0.0, 0.81, 0.0, 1.010215, -20.850901, 220.0, 4.0, 1.1, 0.9],
    [3380.0, 1.0, -0.0, -0.0, 0.471697, 3.616573, 0.0, 1.029748, 23.417775, 380.0, 6.0, 1.1, 0.9],
    [3381.0, 1.0, 0.0, -0.0, 0.0, 5.71, 0.0, 0.99291, 4.092686, 220.0, 1.0, 1.1, 0.9],
    [3382.0, 1.0, -0.0, -0.0, 0.0, 2.59, 0.0, 1.024269, 33.869817, 220.0, 3.0, 1.1, 0.9],
    [3383.0, 1.0, 37.94, 15.4, 0.0, 117.402115, 0.0, 1.00224, 7.728333, 380.0, 5.0, 1.1, 0.9],
    [3384.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015185, -4.986575, 20.0, 4.0, 1.1, 0.9],
    [3385.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.988654, 21.137466, 10.0, 1.0, 1.1, 0.9],
    [3386.0, 1.0, 0.0, 0.0, 0.0, 4.24, 0.0, 0.993023, -22.088253, 220.0, 6.0, 1.1, 0.9],
    [3387.0, 1.0, 5.5, 0.8, 0.0, 1.57, 0.0, 1.007717, 20.315673, 154.0, 1.0, 1.1, 0.9],
    [3388.0, 1.0, -15.92, 5.2, 0.0, 0.3, 0.0, 1.052287, -6.250178, 150.0, 9.0, 1.1, 0.9],
    [3389.0, 1.0, 178.5, 65.8, 0.0, 93.42, 0.0, 1.058741, -0.618359, 380.0, 20.0, 1.1, 0.9],
    [3390.0, 1.0, 0.0, -0.0, 0.113993, 4.365006, 0.0, 1.05585, 4.663945, 220.0, 19.0, 1.1, 0.9],
    [3391.0, 1.0, 110.7, 26.9, 0.097905, 10.552095, 0.0, 1.038039, 28.384829, 220.0, 5.0, 1.1, 0.9],
    [3392.0, 1.0, 0.0, -0.0, 0.0, 2.53, 0.0, 1.050098, 2.549535, 154.0, 1.0, 1.1, 0.9],
    [3393.0, 1.0, -0.0, -0.0, 0.0, 8.48, 0.0, 1.022635, 59.948045, 380.0, 3.0, 1.1, 0.9],
    [3394.0, 1.0, 0.0, -0.0, 0.0, 28.65, 0.0, 1.015601, -16.259088, 380.0, 1.0, 1.1, 0.9],
    [3395.0, 1.0, -0.0, -0.0, 0.0, 14.525048, 0.0, 0.979972, 13.126418, 380.0, 5.0, 1.1, 0.9],
    [3396.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017601, -9.8258, 20.0, 10.0, 1.1, 0.9],
    [3397.0, 1.0, 153.3, 21.8, 0.0, 10.0, 0.0, 1.041041, -0.264253, 154.0, 1.0, 1.1, 0.9],
    [3398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008563, -8.920839, 150.0, 9.0, 1.1, 0.9],
    [3399.0, 1.0, 131.1, 18.7, 0.0, 6.53, 0.0, 1.036457, -1.746896, 154.0, 1.0, 1.1, 0.9],
    [3400.0, 1.0, 17.12, 3.8, 0.0, 1.0, 0.0, 0.990509, -4.575961, 110.0, 18.0, 1.1, 0.9],
    [3401.0, 1.0, 101.7, 17.6, 0.0, 13.14, 0.0, 1.027046, 14.54611, 220.0, 5.0, 1.1, 0.9],
    [3402.0, 1.0, -41.25, 13.5, 0.0, 0.48, 0.0, 1.047034, -4.588658, 150.0, 9.0, 1.1, 0.9],
    [3403.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017078, -0.332817, 20.0, 10.0, 1.1, 0.9],
    [3404.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024544, 18.974877, 20.0, 14.0, 1.1, 0.9],
    [3405.0, 1.0, 1.4, 0.5, 0.0, 0.35, 0.0, 1.02403, -2.72839, 110.0, 19.0, 1.1, 0.9],
    [3406.0, 1.0, 0.0, -0.0, 0.0, 2.9, 0.0, 1.038025, 5.013821, 220.0, 5.0, 1.1, 0.9],
    [3407.0, 1.0, -0.0, 0.0, 0.0, 5.43, 0.0, 1.017179, -1.184569, 220.0, 1.0, 1.1, 0.9],
    [3408.0, 1.0, 32.94, 13.0, 0.0, 4.04, 0.0, 1.042118, 32.286272, 150.0, 8.0, 1.1, 0.9],
    [3409.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016693, -11.720572, 20.0, 4.0, 1.1, 0.9],
    [3410.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031553, 24.597119, 20.0, 5.0, 1.1, 0.9],
    [3411.0, 1.0, 52.26, 44.2, 0.181549, 9.190889, 0.0, 1.052352, 7.80343, 220.0, 18.0, 1.1, 0.9],
    [3412.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031898, -9.317211, 20.0, 6.0, 1.1, 0.9],
    [3413.0, 1.0, 0.0, 0.0, 0.0, 9.85, 0.0, 1.025829, -8.115294, 220.0, 6.0, 1.1, 0.9],
    [3414.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031898, -9.317211, 20.0, 6.0, 1.1, 0.9],
    [3415.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031898, -9.317211, 20.0, 6.0, 1.1, 0.9],
    [3416.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031898, -9.317211, 20.0, 6.0, 1.1, 0.9],
    [3417.0, 1.0, 122.1, 16.7, 0.0, 27.05, 0.0, 1.027663, 19.154658, 380.0, 3.0, 1.1, 0.9],
    [3418.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023338, 0.199966, 20.0, 6.0, 1.1, 0.9],
    [3419.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023338, 0.199966, 20.0, 6.0, 1.1, 0.9],
    [3420.0, 1.0, 24.13, 8.7, 0.083411, 0.134843, 0.0, 1.037361, 0.630863, 220.0, 19.0, 1.1, 0.9],
    [3421.0, 1.0, 0.1, 1.0, 0.0, 0.06, 0.0, 0.987799, 33.84916, 220.0, 3.0, 1.1, 0.9],
    [3422.0, 1.0, 57.56, 24.0, 0.0, 1.01, 0.0, 0.993355, -4.276195, 220.0, 6.0, 1.1, 0.9],
    [3423.0, 1.0, -0.0, 0.0, 0.0, 4.02, 0.0, 1.014991, -2.708292, 220.0, 22.0, 1.1, 0.9],
    [3424.0, 1.0, 55.54, 15.06, 0.0, 6.28, 0.0, 0.974881, 5.633736, 220.0, 5.0, 1.1, 0.9],
    [3425.0, 1.0, 0.0, 0.0, 0.0, 0.79, 0.0, 0.993608, 33.340436, 220.0, 3.0, 1.1, 0.9],
    [3426.0, 1.0, 20.12, 12.5, 0.0, 2.83, 0.0, 0.980816, -7.972115, 150.0, 9.0, 1.1, 0.9],
    [3427.0, 1.0, 173.7, 23.0, 0.0, 18.4, 0.0, 1.014031, 3.520682, 220.0, 7.0, 1.1, 0.9],
    [3428.0, 1.0, 20.82, -0.0, 0.0, 0.13, 0.0, 1.055428, 37.715156, 220.0, 5.0, 1.1, 0.9],
    [3429.0, 1.0, 200.5, 85.0, 0.454272, 18.990368, 0.0, 1.060842, 81.899171, 380.0, 3.0, 1.1, 0.9],
    [3430.0, 1.0, 80.29, 28.4, 0.0, 8.67, 0.0, 1.014486, 0.895655, 220.0, 20.0, 1.1, 0.9],
    [3431.0, 1.0, 72.4, 10.3, 0.0, 8.67, 0.0, 0.996638, 31.225259, 154.0, 1.0, 1.1, 0.9],
    [3432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01809, 15.340169, 11.0, 1.0, 1.1, 0.9],
    [3433.0, 1.0, 0.0, 0.0, 0.0, 0.52, 0.0, 1.001679, -9.728984, 150.0, 9.0, 1.1, 0.9],
    [3434.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.039787, -14.573329, 20.0, 4.0, 1.1, 0.9],
    [3435.0, 1.0, 3.1, -5.2, 0.0, 0.86, 0.0, 1.014242, 3.601829, 110.0, 18.0, 1.1, 0.9],
    [3436.0, 1.0, 69.38, 43.0, 0.0, 3.22, 0.0, 0.970063, -11.531386, 150.0, 9.0, 1.1, 0.9],
    [3437.0, 1.0, 0.0, -0.0, 0.0, 3.99, 0.0, 0.994775, 39.043524, 154.0, 1.0, 1.1, 0.9],
    [3438.0, 1.0, -0.0, 0.0, 0.0, 0.16, 0.0, 0.970327, -8.450148, 150.0, 9.0, 1.1, 0.9],
    [3439.0, 1.0, 0.0, 0.0, 0.094628, 0.435372, 0.0, 1.050577, 5.678636, 220.0, 21.0, 1.1, 0.9],
    [3440.0, 1.0, 27.23, 8.9, 0.0, 0.72, 0.0, 0.963419, -11.658198, 110.0, 12.0, 1.1, 0.9],
    [3441.0, 1.0, 37.24, 5.3, 0.0, 14.78, 0.0, 1.020428, -20.356315, 220.0, 4.0, 1.1, 0.9],
    [3442.0, 1.0, 0.0, -0.0, 0.0, 0.96, 0.0, 0.92804, -9.859715, 110.0, 18.0, 1.1, 0.9],
    [3443.0, 1.0, -0.0, -0.0, 0.0, 3.79, 0.0, 0.997356, 34.995095, 154.0, 1.0, 1.1, 0.9],
    [3444.0, 1.0, 0.0, 0.0, 0.0, 1.69, 0.0, 1.03559, 5.45741, 220.0, 5.0, 1.1, 0.9],
    [3445.0, 1.0, 117.13, 52.4, 0.0, 7.51, 0.0, 0.987953, -12.008273, 150.0, 10.0, 1.1, 0.9],
    [3446.0, 1.0, 30.6, 4.3, 0.0, 2.82, 0.0, 1.031452, -2.009965, 154.0, 1.0, 1.1, 0.9],
    [3447.0, 1.0, 64.8, 99.1, 0.0, 4.28, 0.0, 1.046044, 37.014055, 380.0, 3.0, 1.1, 0.9],
    [3448.0, 1.0, -0.0, 0.0, 0.0, 91.163618, 0.0, 1.061419, 31.294242, 380.0, 5.0, 1.1, 0.9],
    [3449.0, 1.0, -0.0, -0.0, 0.0, 9.14, 0.0, 0.996656, 89.663571, 150.0, 1.0, 1.1, 0.9],
    [3450.0, 1.0, 0.0, -0.0, 0.237418, 13.951937, 0.0, 1.024316, -15.494313, 220.0, 4.0, 1.1, 0.9],
    [3451.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032321, 27.942406, 20.0, 5.0, 1.1, 0.9],
    [3452.0, 1.0, 93.9, 51.9, 0.120858, 3.729285, 0.0, 0.994252, 33.32759, 220.0, 3.0, 1.1, 0.9],
    [3453.0, 1.0, 30.6, 4.3, 0.0, 7.3, 0.0, 0.975542, 41.132827, 154.0, 1.0, 1.1, 0.9],
    [3454.0, 1.0, 5.51, 2.0, 0.0, 1.3, 0.0, 1.022093, -1.298193, 110.0, 19.0, 1.1, 0.9],
    [3455.0, 1.0, 253.4, 57.4, 0.039029, 5.000971, 0.0, 1.036969, 8.807607, 220.0, 5.0, 1.1, 0.9],
    [3456.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022332, -0.918362, 20.0, 6.0, 1.1, 0.9],
    [3457.0, 1.0, 14.32, 5.6, 0.0, 88.82, 0.0, 1.022727, -22.069659, 380.0, 4.0, 1.1, 0.9],
    [3458.0, 1.0, -0.54, -1.0, 0.0, 0.81, 0.0, 1.051628, 2.2953, 110.0, 15.0, 1.1, 0.9],
    [3459.0, 1.0, 14.0, 1.9, 0.0, 1.33, 0.0, 0.966758, 19.018606, 154.0, 1.0, 1.1, 0.9],
    [3460.0, 1.0, -0.0, 0.0, 0.0, 7.15, 0.0, 0.982006, 31.373859, 220.0, 3.0, 1.1, 0.9],
    [3461.0, 1.0, 70.58, 60.4, 0.277205, 6.192096, 0.0, 1.021236, -10.829774, 220.0, 4.0, 1.1, 0.9],
    [3462.0, 1.0, 3.4, 123.8, 0.0, 64.94, 0.0, 1.010426, 10.003085, 380.0, 3.0, 1.1, 0.9],
    [3463.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063388, 34.050037, 20.0, 10.0, 1.1, 0.9],
    [3464.0, 1.0, 262.1, 13.9, 0.0, 10.23, 0.0, 1.012147, 29.950952, 380.0, 3.0, 1.1, 0.9],
    [3465.0, 1.0, -0.0, 0.0, 0.379958, 52.33965, 0.0, 1.024265, -24.35039, 380.0, 10.0, 1.1, 0.9],
    [3466.0, 1.0, 373.8, 55.6, 0.039614, 6.550386, 0.0, 1.025014, 6.614618, 220.0, 5.0, 1.1, 0.9],
    [3467.0, 1.0, 10.51, 1.3, 0.0, 0.18, 0.0, 0.987196, -9.010973, 110.0, 18.0, 1.1, 0.9],
    [3468.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028283, 16.586422, 20.0, 14.0, 1.1, 0.9],
    [3469.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034629, 40.948139, 20.0, 10.0, 1.1, 0.9],
    [3470.0, 1.0, 523.3, 137.2, 0.0, 65.61, 0.0, 1.006421, -16.70944, 380.0, 6.0, 1.1, 0.9],
    [3471.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060112, 4.394131, 20.0, 20.0, 1.1, 0.9],
    [3472.0, 1.0, 44.55, 16.8, 0.0, 2.31, 0.0, 1.027981, 8.098574, 220.0, 5.0, 1.1, 0.9],
    [3473.0, 1.0, 197.4, 52.4, 0.057873, 1.402127, 0.0, 1.059962, 21.272506, 220.0, 5.0, 1.1, 0.9],
    [3474.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03472, 7.897462, 20.0, 7.0, 1.1, 0.9],
    [3475.0, 1.0, 119.4, 23.6, 0.15878, 12.06122, 0.0, 1.012584, 13.76329, 220.0, 5.0, 1.1, 0.9],
    [3476.0, 1.0, -0.0, 0.0, 0.27075, 102.13435, 0.0, 1.080752, 1.771085, 380.0, 18.0, 1.2, 0.8],
    [3477.0, 1.0, 0.0, -0.0, 0.0, 0.47, 0.0, 1.069676, 18.142683, 220.0, 3.0, 1.1, 0.9],
    [3478.0, 1.0, 73.18, 23.4, 0.0, 0.17, 0.0, 0.978974, -1.90048, 110.0, 19.0, 1.1, 0.9],
    [3479.0, 1.0, -0.0, -0.0, 0.0, 50.0, 0.0, 0.993763, 25.0541, 150.0, 8.0, 1.1, 0.9],
    [3480.0, 1.0, 68.38, 6.2, 0.039608, 2.410392, 0.0, 1.010314, -12.093155, 220.0, 4.0, 1.1, 0.9],
    [3481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040138, 32.45384, 20.0, 17.0, 1.1, 0.9],
    [3482.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00657, 25.464337, 20.0, 24.0, 1.1, 0.9],
    [3483.0, 1.0, 0.0, 0.0, 0.0, 0.57, 0.0, 0.96217, -9.934797, 150.0, 9.0, 1.1, 0.9],
    [3484.0, 1.0, 291.2, 35.4, 0.0, 21.87, 0.0, 1.026623, -2.535644, 220.0, 5.0, 1.1, 0.9],
    [3485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023602, 23.130323, 20.0, 6.0, 1.1, 0.9],
    [3486.0, 1.0, 0.0, 0.0, 0.0, 2.31, 0.0, 1.006606, 31.420169, 220.0, 3.0, 1.1, 0.9],
    [3487.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023603, 23.127902, 20.0, 6.0, 1.1, 0.9],
    [3488.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.975077, 24.924484, 10.6, 1.0, 1.1, 0.9],
    [3489.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023602, 23.130323, 20.0, 6.0, 1.1, 0.9],
    [3490.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023602, 23.130323, 20.0, 6.0, 1.1, 0.9],
    [3491.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037557, 26.827154, 20.0, 5.0, 1.1, 0.9],
    [3492.0, 1.0, 0.0, -8.6, 0.0, 297.94, 0.0, 1.036951, -14.261938, 380.0, 4.0, 1.1, 0.9],
    [3493.0, 1.0, -0.0, 0.0, 0.0, 0.64, 0.0, 1.036353, 8.668859, 220.0, 5.0, 1.1, 0.9],
    [3494.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036517, -13.684117, 20.0, 4.0, 1.1, 0.9],
    [3495.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036517, -13.684117, 20.0, 4.0, 1.1, 0.9],
    [3496.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036517, -13.684117, 20.0, 4.0, 1.1, 0.9],
    [3497.0, 1.0, -0.0, -0.0, 0.0, 8.66, 0.0, 1.027593, 45.337586, 220.0, 3.0, 1.1, 0.9],
    [3498.0, 1.0, 0.0, 0.0, 0.0, 10.21, 0.0, 1.012828, 30.519623, 380.0, 3.0, 1.1, 0.9],
    [3499.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.998951, 38.095582, 9.0, 1.0, 1.1, 0.9],
    [3500.0, 1.0, -0.0, 0.0, 0.254277, 1.046433, 0.0, 0.982498, 31.482622, 380.0, 2.0, 1.1, 0.9],
    [3501.0, 1.0, 2.43, 0.49, 0.0, 0.17, 0.0, 0.996236, -3.764714, 110.0, 18.0, 1.1, 0.9],
    [3502.0, 1.0, 52.86, 13.0, 0.0, 6.04, 0.0, 1.050951, 24.745156, 220.0, 5.0, 1.1, 0.9],
    [3503.0, 1.0, 45.6, 142.0, 0.0, 3.17, 0.0, 1.023975, 33.808211, 220.0, 3.0, 1.1, 0.9],
    [3504.0, 1.0, 0.0, 0.0, 0.0, 18.25, 0.0, 1.016408, 34.721433, 380.0, 3.0, 1.1, 0.9],
    [3505.0, 1.0, -0.0, -0.0, 0.0, 0.19, 0.0, 0.96416, -9.80938, 150.0, 9.0, 1.1, 0.9],
    [3506.0, 1.0, -0.0, 0.0, 1.106166, 14.878817, 0.0, 1.065819, 38.30131, 380.0, 5.0, 1.1, 0.9],
    [3507.0, 1.0, 69.7, 9.9, 0.0, 0.12, 0.0, 1.005241, 12.365918, 154.0, 1.0, 1.1, 0.9],
    [3508.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01212, 1.557585, 20.0, 18.0, 1.1, 0.9],
    [3509.0, 1.0, 34.24, 16.5, 0.0, 0.0, 0.0, 1.071621, 58.815915, 220.0, 8.0, 1.1, 0.9],
    [3510.0, 1.0, 301.9, -103.2, 0.0, 0.0, 0.0, 1.106046, 27.40938, 150.0, 2.0, 1.2, 0.8],
    [3511.0, 1.0, 20.3, 3.7, 0.0, 0.06, 0.0, 1.00261, 29.643643, 154.0, 1.0, 1.1, 0.9],
    [3512.0, 1.0, -0.0, -0.0, 0.0, 3.62, 0.0, 1.043163, 0.620392, 150.0, 9.0, 1.1, 0.9],
    [3513.0, 1.0, -0.0, -0.0, 0.0, 6.96, 0.0, 0.977145, 43.93916, 154.0, 1.0, 1.1, 0.9],
    [3514.0, 1.0, 98.36, -0.47, 0.0, 5.44, 0.0, 1.032796, 24.345595, 220.0, 13.0, 1.1, 0.9],
    [3515.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045647, -10.158279, 20.0, 4.0, 1.1, 0.9],
    [3516.0, 1.0, 0.0, 0.0, 0.0, 1.55, 0.0, 1.031876, -8.151731, 150.0, 9.0, 1.1, 0.9],
    [3517.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.005112, -1.198328, 20.0, 18.0, 1.1, 0.9],
    [3518.0, 1.0, 488.7, 118.4, 0.0, 75.45, 0.0, 1.021184, -3.795612, 380.0, 6.0, 1.1, 0.9],
    [3519.0, 1.0, 262.5, 18.9, 0.0, 39.85, 0.0, 1.016509, 21.315301, 380.0, 6.0, 1.1, 0.9],
    [3520.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046665, 36.809947, 20.0, 5.0, 1.1, 0.9],
    [3521.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046665, 36.809947, 20.0, 5.0, 1.1, 0.9],
    [3522.0, 1.0, 30.74, 9.6, 0.0, 2.75, 0.0, 1.026609, 5.560793, 220.0, 5.0, 1.1, 0.9],
    [3523.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046665, 36.809947, 20.0, 5.0, 1.1, 0.9],
    [3524.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046665, 36.809947, 20.0, 5.0, 1.1, 0.9],
    [3525.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046665, 36.809947, 20.0, 5.0, 1.1, 0.9],
    [3526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046665, 36.809947, 20.0, 5.0, 1.1, 0.9],
    [3527.0, 1.0, 179.6, 3.0, 0.059781, 6.140219, 0.0, 1.00273, 9.696275, 220.0, 5.0, 1.1, 0.9],
    [3528.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031098, 31.248826, 20.0, 5.0, 1.1, 0.9],
    [3529.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031098, 31.248826, 20.0, 5.0, 1.1, 0.9],
    [3530.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031098, 31.248826, 20.0, 5.0, 1.1, 0.9],
    [3531.0, 1.0, -0.0, 0.0, 0.0, 145.98, 0.0, 1.019147, -15.161399, 380.0, 4.0, 1.1, 0.9],
    [3532.0, 1.0, 6.81, 23.8, 0.040939, 2.299061, 0.0, 0.971988, -12.365085, 220.0, 10.0, 1.1, 0.9],
    [3533.0, 1.0, 3.3, 1.9, 0.0, 0.25, 0.0, 1.035099, 12.647063, 110.0, 19.0, 1.1, 0.9],
    [3534.0, 1.0, -5.22, -3.77, 0.0, 0.91, 0.0, 1.009, -3.635217, 110.0, 18.0, 1.1, 0.9],
    [3535.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043665, 14.930439, 20.0, 14.0, 1.1, 0.9],
    [3536.0, 1.0, 0.0, 0.0, 0.0, 32.55, 0.0, 1.083932, 72.529665, 380.0, 3.0, 1.2, 0.8],
    [3537.0, 1.0, 1.5, 0.4, 0.0, 0.89, 0.0, 0.970818, -10.152793, 110.0, 18.0, 1.1, 0.9],
    [3538.0, 1.0, 314.65, 87.51, 0.0, 42.61, 0.0, 1.052634, 28.316735, 380.0, 14.0, 1.1, 0.9],
    [3539.0, 1.0, -0.0, 0.5, 0.0, 1.82, 0.0, 0.935866, -7.822814, 110.0, 18.0, 1.1, 0.9],
    [3540.0, 1.0, -0.0, 0.0, 0.0, 11.65, 0.0, 1.022458, 16.340229, 220.0, 5.0, 1.1, 0.9],
    [3541.0, 1.0, -0.0, 0.0, 0.039385, 0.140615, 0.0, 1.016192, 22.827293, 220.0, 5.0, 1.1, 0.9],
    [3542.0, 1.0, 0.0, -0.0, 0.0, 1.12, 0.0, 1.008608, -8.684052, 150.0, 9.0, 1.1, 0.9],
    [3543.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.051307, 2.565569, 20.0, 18.0, 1.1, 0.9],
    [3544.0, 1.0, 0.0, -0.0, 0.0, 1.31, 0.0, 1.023752, -4.194406, 150.0, 9.0, 1.1, 0.9],
    [3545.0, 1.0, 103.5, 21.7, 0.0, 8.88, 0.0, 1.004518, -19.968461, 220.0, 4.0, 1.1, 0.9],
    [3546.0, 1.0, 76.58, 14.0, 0.0, 0.0, 0.0, 0.981021, 28.816632, 220.0, 3.0, 1.1, 0.9],
    [3547.0, 1.0, -0.0, -0.0, 0.0, 8.94, 0.0, 1.02717, 5.529453, 220.0, 5.0, 1.1, 0.9],
    [3548.0, 1.0, 40.44, 12.8, 0.0, 1.04, 0.0, 0.919642, -11.307959, 110.0, 21.0, 1.1, 0.9],
    [3549.0, 1.0, 35.04, 16.0, 0.0, 12.14, 0.0, 1.047536, -3.624886, 220.0, 23.0, 1.1, 0.9],
    [3550.0, 1.0, -0.0, -0.0, 0.0, 0.21, 0.0, 1.036635, 21.536239, 220.0, 5.0, 1.1, 0.9],
    [3551.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045549, 56.658865, 20.0, 10.0, 1.1, 0.9],
    [3552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.982474, 0.471501, 150.0, 9.0, 1.1, 0.9],
    [3553.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048632, 39.237883, 20.0, 2.0, 1.1, 0.9],
    [3554.0, 1.0, 4.2, 0.6, 0.0, 4.73, 0.0, 0.993719, 14.993796, 154.0, 1.0, 1.1, 0.9],
    [3555.0, 1.0, 50.96, 6.8, 0.0, 9.13, 0.0, 1.032921, 46.915222, 110.0, 8.0, 1.1, 0.9],
    [3556.0, 1.0, -2.65, -1.17, 0.0, 65.704714, 0.0, 0.99438, 26.585157, 380.0, 5.0, 1.1, 0.9],
    [3557.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.066429, 42.054161, 20.0, 5.0, 1.1, 0.9],
    [3558.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06254, 42.153021, 20.0, 5.0, 1.1, 0.9],
    [3559.0, 1.0, -0.0, -0.0, 0.039181, 2.830819, 0.0, 1.028344, 10.931458, 220.0, 5.0, 1.1, 0.9],
    [3560.0, 1.0, 0.0, -0.0, 0.0, 11.69, 0.0, 1.017793, 13.597911, 220.0, 5.0, 1.1, 0.9],
    [3561.0, 1.0, -0.21, -1.98, 0.0, 0.0, 0.0, 1.009695, 30.943238, 150.0, 8.0, 1.1, 0.9],
    [3562.0, 1.0, 26.6, 3.8, 0.0, 6.43, 0.0, 1.011684, 22.030289, 154.0, 1.0, 1.1, 0.9],
    [3563.0, 1.0, 0.0, 0.0, 0.0, 2.43, 0.0, 1.021046, -19.851631, 220.0, 6.0, 1.1, 0.9],
    [3564.0, 1.0, 2.0, 0.5, 0.0, 1.13, 0.0, 0.995074, -7.669658, 110.0, 18.0, 1.1, 0.9],
    [3565.0, 1.0, 33.5, 4.8, 0.0, 1.52, 0.0, 1.001548, 34.654477, 154.0, 1.0, 1.1, 0.9],
    [3566.0, 1.0, 79.09, -36.9, 0.0, 4.58, 0.0, 1.033327, 38.101688, 380.0, 3.0, 1.1, 0.9],
    [3567.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.992476, 33.395862, 11.0, 1.0, 1.1, 0.9],
    [3568.0, 1.0, 0.0, 0.0, 0.0, 13.39, 0.0, 1.03441, 8.755896, 220.0, 7.0, 1.1, 0.9],
    [3569.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.056202, -3.897592, 20.0, 5.0, 1.1, 0.9],
    [3570.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025816, -8.26672, 20.0, 5.0, 1.1, 0.9],
    [3571.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043771, 22.935303, 20.0, 5.0, 1.1, 0.9],
    [3572.0, 1.0, 0.0, -0.0, 0.176084, 1.383916, 0.0, 1.03612, 30.869394, 220.0, 5.0, 1.1, 0.9],
    [3573.0, 1.0, 42.2, 6.0, 0.0, 5.22, 0.0, 0.994784, 23.512593, 154.0, 1.0, 1.1, 0.9],
    [3574.0, 1.0, 48.8, 6.9, 0.0, 3.23, 0.0, 0.984061, 32.874687, 154.0, 1.0, 1.1, 0.9],
    [3575.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025816, -8.26672, 20.0, 5.0, 1.1, 0.9],
    [3576.0, 1.0, 74.18, 22.6, 0.0, 0.31, 0.0, 1.036937, 17.554732, 220.0, 3.0, 1.1, 0.9],
    [3577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035838, -5.172678, 20.0, 7.0, 1.1, 0.9],
    [3578.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.99193, 25.086276, 150.0, 8.0, 1.1, 0.9],
    [3579.0, 1.0, 39.34, -10.7, 0.0, 0.0, 0.0, 1.003099, 31.233662, 150.0, 2.0, 1.1, 0.9],
    [3580.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054138, 25.098015, 20.0, 3.0, 1.1, 0.9],
    [3581.0, 1.0, -0.0, 0.0, 0.0, 59.04, 0.0, 1.087145, 1.037104, 380.0, 19.0, 1.2, 0.8],
    [3582.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054138, 25.098015, 20.0, 3.0, 1.1, 0.9],
    [3583.0, 1.0, 127.2, 40.8, 0.0, 0.2, 0.0, 1.021252, 4.698139, 220.0, 5.0, 1.1, 0.9],
    [3584.0, 1.0, 0.0, 0.0, 0.0, 9.36, 0.0, 0.967704, -29.098732, 220.0, 10.0, 1.1, 0.9],
    [3585.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037254, 4.793274, 20.0, 6.0, 1.1, 0.9],
    [3586.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037254, 4.793274, 20.0, 6.0, 1.1, 0.9],
    [3587.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033975, -14.23689, 20.0, 6.0, 1.1, 0.9],
    [3588.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033975, -14.23689, 20.0, 6.0, 1.1, 0.9],
    [3589.0, 1.0, 36.34, 3.3, 0.0, 2.16, 0.0, 1.019797, -29.648677, 220.0, 4.0, 1.1, 0.9],
    [3590.0, 1.0, 65.07, 40.3, 0.0, 5.54, 0.0, 1.009359, -12.831934, 150.0, 9.0, 1.1, 0.9],
    [3591.0, 1.0, 0.0, 0.0, 0.038998, 2.651002, 0.0, 1.030391, 4.513136, 220.0, 7.0, 1.1, 0.9],
    [3592.0, 1.0, 0.0, -0.0, 0.0, 84.7, 0.0, 1.043945, -12.163947, 380.0, 22.0, 1.1, 0.9],
    [3593.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017275, 5.427076, 11.5, 1.0, 1.1, 0.9],
    [3594.0, 1.0, 11.91, 3.8, 0.0, 0.46, 0.0, 0.977983, 1.255828, 110.0, 18.0, 1.1, 0.9],
    [3595.0, 1.0, 119.2, 32.1, 0.0, 4.14, 0.0, 1.003565, -17.947547, 220.0, 4.0, 1.1, 0.9],
    [3596.0, 1.0, 0.0, 0.0, 0.0, 18.62, 0.0, 1.015526, 5.219003, 220.0, 7.0, 1.1, 0.9],
    [3597.0, 1.0, 48.75, 16.2, 0.0, 0.77, 0.0, 0.965234, -12.021644, 110.0, 21.0, 1.1, 0.9],
    [3598.0, 1.0, -14.9, -4.81, 0.0, 0.45, 0.0, 0.964011, 0.683582, 110.0, 18.0, 1.1, 0.9],
    [3599.0, 1.0, 0.0, -0.0, 0.0, 36.17, 0.0, 1.037334, -14.082496, 380.0, 4.0, 1.1, 0.9],
    [3600.0, 1.0, 41.8, 5.9, 0.0, 4.74, 0.0, 0.979489, 33.786715, 154.0, 1.0, 1.1, 0.9],
    [3601.0, 1.0, 133.7, 10.4, 0.039058, 3.540942, 0.0, 1.015973, 11.841244, 220.0, 13.0, 1.1, 0.9],
    [3602.0, 1.0, 115.87, 29.41, 0.0, 7.92, 0.0, 1.028369, 17.782814, 220.0, 5.0, 1.1, 0.9],
    [3603.0, 1.0, 174.1, -519.7, 0.0, 54.02, 0.0, 1.041768, 42.609741, 380.0, 3.0, 1.1, 0.9],
    [3604.0, 1.0, 0.0, 0.0, 0.0, 18.83, 0.0, 1.010833, -9.547443, 380.0, 12.0, 1.1, 0.9],
    [3605.0, 1.0, 0.0, -0.0, 0.0, 29.79, 0.0, 1.033512, 60.138665, 380.0, 3.0, 1.1, 0.9],
    [3606.0, 1.0, 18.2, 2.6, 0.0, 1.75, 0.0, 1.012302, 18.270868, 154.0, 1.0, 1.1, 0.9],
    [3607.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.039371, 7.907608, 20.0, 22.0, 1.1, 0.9],
    [3608.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029635, 34.5439, 20.0, 5.0, 1.1, 0.9],
    [3609.0, 1.0, 180.4, 71.6, 0.0, 81.042938, 0.0, 1.013143, 25.793225, 380.0, 5.0, 1.1, 0.9],
    [3610.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.068762, 42.463865, 20.0, 3.0, 1.1, 0.9],
    [3611.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.068762, 42.463865, 20.0, 3.0, 1.1, 0.9],
    [3612.0, 1.0, -0.0, -0.0, 0.019731, 0.480269, 0.0, 0.996474, -3.242785, 110.0, 18.0, 1.1, 0.9],
    [3613.0, 1.0, 0.0, 0.0, 0.0, 6.66, 0.0, 1.060493, 15.281688, 220.0, 3.0, 1.1, 0.9],
    [3614.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.020596, -16.730831, 20.0, 4.0, 1.1, 0.9],
    [3615.0, 1.0, 42.25, 12.2, 0.149786, 10.010142, 0.0, 1.021029, -18.0658, 220.0, 4.0, 1.1, 0.9],
    [3616.0, 1.0, -5.29, -1.91, 0.0, 42.657632, 0.0, 0.984779, 17.794275, 380.0, 5.0, 1.1, 0.9],
    [3617.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024499, -3.834468, 20.0, 20.0, 1.1, 0.9],
    [3618.0, 1.0, -0.0, 0.0, 0.058188, 3.780311, 0.0, 0.993659, 32.238381, 380.0, 2.0, 1.1, 0.9],
    [3619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043657, 3.510271, 20.0, 2.0, 1.1, 0.9],
    [3620.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043657, 3.510271, 20.0, 2.0, 1.1, 0.9],
    [3621.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030254, 1.875231, 20.0, 2.0, 1.1, 0.9],
    [3622.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.001093, -2.661671, 20.0, 2.0, 1.1, 0.9],
    [3623.0, 1.0, 33.5, 4.8, 0.0, 3.47, 0.0, 1.003215, 16.411463, 154.0, 1.0, 1.1, 0.9],
    [3624.0, 1.0, 11.2, 1.6, 0.0, 3.05, 0.0, 0.969701, 20.289409, 154.0, 1.0, 1.1, 0.9],
    [3625.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022039, 16.134374, 20.0, 2.0, 1.1, 0.9],
    [3626.0, 1.0, 18.32, 14.1, 0.0, 3.12, 0.0, 0.997548, -6.641209, 150.0, 9.0, 1.1, 0.9],
    [3627.0, 1.0, 238.45, 46.86, 0.0, 125.534496, 0.0, 1.011158, 10.497232, 380.0, 5.0, 1.1, 0.9],
    [3628.0, 1.0, 59.77, 16.7, 0.0, 0.64, 0.0, 1.04549, 24.880973, 220.0, 5.0, 1.1, 0.9],
    [3629.0, 1.0, -10.41, -3.3, 0.0, 4.11, 0.0, 1.03845, -0.981126, 150.0, 9.0, 1.1, 0.9],
    [3630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029562, -6.831163, 150.0, 9.0, 1.1, 0.9],
    [3631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050006, 39.688536, 20.0, 3.0, 1.1, 0.9],
    [3632.0, 1.0, 77.39, 20.7, 0.0, 0.46, 0.0, 0.990319, -5.145593, 110.0, 3.0, 1.1, 0.9],
    [3633.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024572, -13.995277, 20.0, 4.0, 1.1, 0.9],
    [3634.0, 1.0, 1.3, 0.0, 0.0, 0.58, 0.0, 0.985279, -0.58714, 110.0, 18.0, 1.1, 0.9],
    [3635.0, 1.0, -0.0, -0.0, 0.108686, 4.920557, 0.0, 1.063829, 73.160942, 380.0, 3.0, 1.1, 0.9],
    [3636.0, 1.0, 107.0, 43.0, 0.0, 8.34, 0.0, 1.001427, 20.99492, 220.0, 3.0, 1.1, 0.9],
    [3637.0, 1.0, 0.0, 0.0, 0.28908, 8.031674, 0.0, 1.064717, 0.810879, 220.0, 18.0, 1.2, 0.8],
    [3638.0, 1.0, 51.56, 2.1, 0.0, 0.18, 0.0, 1.047953, 30.002755, 220.0, 5.0, 1.1, 0.9],
    [3639.0, 1.0, 15.12, 9.4, 0.0, 0.69, 0.0, 1.00818, -9.064966, 150.0, 9.0, 1.1, 0.9],
    [3640.0, 1.0, 70.28, 16.2, 0.0, 0.12, 0.0, 1.002688, -1.315468, 110.0, 18.0, 1.1, 0.9],
    [3641.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03809, 81.248194, 20.0, 3.0, 1.1, 0.9],
    [3642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03809, 81.248194, 20.0, 3.0, 1.1, 0.9],
    [3643.0, 1.0, 118.8, 39.5, 0.0, 2.61, 0.0, 1.014073, -16.400343, 220.0, 4.0, 1.1, 0.9],
    [3644.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033768, 14.596978, 20.0, 14.0, 1.1, 0.9],
    [3645.0, 1.0, 24.33, 15.0, 0.0, 2.11, 0.0, 0.986182, -8.108772, 150.0, 9.0, 1.1, 0.9],
    [3646.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01964, -10.829105, 20.0, 10.0, 1.1, 0.9],
    [3647.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.055981, 85.333831, 20.0, 3.0, 1.1, 0.9],
    [3648.0, 1.0, 278.35, 90.4, 0.0, 12.1, 0.0, 0.983213, -3.233177, 220.0, 6.0, 1.1, 0.9],
    [3649.0, 1.0, 0.0, 0.0, 0.078072, -0.078072, 0.0, 1.024836, 0.177514, 150.0, 9.0, 1.1, 0.9],
    [3650.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.03285, 5.192474, 20.0, 14.0, 1.1, 0.9],
    [3651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037131, 84.517509, 20.0, 3.0, 1.1, 0.9],
    [3652.0, 1.0, 72.68, 45.0, 0.0, 8.25, 0.0, 1.002482, -9.023078, 150.0, 9.0, 1.1, 0.9],
    [3653.0, 1.0, 38.44, 13.2, 0.0, 1.73, 0.0, 1.014031, -11.505239, 110.0, 22.0, 1.1, 0.9],
    [3654.0, 1.0, 27.33, 5.0, 0.0, 0.15, 0.0, 0.998271, 89.04279, 150.0, 1.0, 1.1, 0.9],
    [3655.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048808, 68.937466, 20.0, 3.0, 1.1, 0.9],
    [3656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037131, 84.517509, 20.0, 3.0, 1.1, 0.9],
    [3657.0, 1.0, 0.0, 0.0, 0.0, 10.78, 0.0, 1.027845, 44.66359, 380.0, 3.0, 1.1, 0.9],
    [3658.0, 1.0, 0.0, -0.0, 0.0, 0.23, 0.0, 1.071505, -2.602415, 110.0, 23.0, 1.1, 0.9],
    [3659.0, 1.0, -0.6, -0.5, 0.039759, 1.07012, 0.0, 0.987125, -10.738282, 110.0, 12.0, 1.1, 0.9],
    [3660.0, 1.0, -4.88, 5.51, 0.0, 1.38, 0.0, 1.006782, -15.116007, 150.0, 9.0, 1.1, 0.9],
    [3661.0, 1.0, -0.0, -0.0, 0.0, 3.86, 0.0, 1.055822, 28.547053, 220.0, 1.0, 1.1, 0.9],
    [3662.0, 1.0, 0.0, 0.0, 0.059074, -0.019074, 0.0, 1.016459, 22.356581, 220.0, 5.0, 1.1, 0.9],
    [3663.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028091, -15.249181, 20.0, 10.0, 1.1, 0.9],
    [3664.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.014379, -16.62541, 20.0, 4.0, 1.1, 0.9],
    [3665.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.014379, -16.62541, 20.0, 4.0, 1.1, 0.9],
    [3666.0, 1.0, 28.53, 11.3, 0.0, 6.81, 0.0, 1.032339, 31.528476, 150.0, 8.0, 1.1, 0.9],
    [3667.0, 1.0, 25.77, -36.0, 0.0, 9.85, 0.0, 1.048078, 39.856974, 220.0, 13.0, 1.1, 0.9],
    [3668.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026038, -10.378066, 20.0, 4.0, 1.1, 0.9],
    [3669.0, 1.0, 69.5, 9.9, 0.0, 98.63, 0.0, 0.964668, 33.685037, 400.0, 1.0, 1.1, 0.9],
    [3670.0, 1.0, 0.0, -0.0, 0.0, 2.75, 0.0, 1.037142, 8.484027, 220.0, 7.0, 1.1, 0.9],
    [3671.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038581, 90.625252, 20.0, 3.0, 1.1, 0.9],
    [3672.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038581, 90.625252, 20.0, 3.0, 1.1, 0.9],
    [3673.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.014379, -16.62541, 20.0, 4.0, 1.1, 0.9],
    [3674.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021115, -13.977656, 20.0, 4.0, 1.1, 0.9],
    [3675.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025842, -13.216265, 20.0, 4.0, 1.1, 0.9],
    [3676.0, 1.0, 17.02, 5.9, 0.0, 0.52, 0.0, 1.007888, -3.514467, 110.0, 19.0, 1.1, 0.9],
    [3677.0, 1.0, 6.51, 1.4, 0.0, 0.54, 0.0, 0.987529, -2.60863, 110.0, 18.0, 1.1, 0.9],
    [3678.0, 1.0, 1.8, 0.7, 0.0, 0.59, 0.0, 1.029714, 0.22642, 110.0, 19.0, 1.1, 0.9],
    [3679.0, 1.0, -88.6, -24.2, 0.0, 5.66, 0.0, 0.990688, -24.46203, 220.0, 10.0, 1.1, 0.9],
    [3680.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014154, -7.89767, 20.0, 10.0, 1.1, 0.9],
    [3681.0, 1.0, 7.71, 3.3, 0.0, 0.56, 0.0, 0.991422, -17.579363, 110.0, 22.0, 1.1, 0.9],
    [3682.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023493, 7.689974, 6.3, 1.0, 1.1, 0.9],
    [3683.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03058, 15.553508, 20.0, 14.0, 1.1, 0.9],
    [3684.0, 1.0, 0.0, -0.0, 0.0, 0.93, 0.0, 1.014246, -26.213478, 220.0, 4.0, 1.1, 0.9],
    [3685.0, 1.0, -0.0, -0.0, 0.0, 1.27, 0.0, 0.977248, 8.573334, 110.0, 18.0, 1.1, 0.9],
    [3686.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003179, 38.552189, 13.8, 1.0, 1.1, 0.9],
    [3687.0, 1.0, 0.0, -0.0, 0.0, 68.93, 0.0, 1.036572, -17.33246, 380.0, 4.0, 1.1, 0.9],
    [3688.0, 1.0, 25.43, 7.1, 0.0, 0.22, 0.0, 0.993874, -4.949615, 110.0, 18.0, 1.1, 0.9],
    [3689.0, 1.0, 78.59, 21.4, 0.10048, 1.61952, 0.0, 0.986667, -5.290434, 110.0, 21.0, 1.1, 0.9],
    [3690.0, 1.0, 42.25, 10.6, 0.019696, 23.820304, 0.0, 0.991862, 90.288614, 150.0, 1.0, 1.1, 0.9],
    [3691.0, 1.0, -28.96, -8.62, 0.0, 3.08, 0.0, 1.037397, -18.746774, 220.0, 6.0, 1.1, 0.9],
    [3692.0, 1.0, 0.0, 0.0, 0.0, 1.16, 0.0, 1.026617, -7.205824, 150.0, 9.0, 1.1, 0.9],
    [3693.0, 1.0, 0.0, 0.0, 0.336549, -0.261761, 0.0, 1.060844, 39.586385, 150.0, 8.0, 1.1, 0.9],
    [3694.0, 1.0, 152.18, 23.99, 0.0, 14.75, 0.0, 0.994502, 22.334869, 220.0, 13.0, 1.1, 0.9],
    [3695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047752, 29.881973, 20.0, 5.0, 1.1, 0.9],
    [3696.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047752, 29.881973, 20.0, 5.0, 1.1, 0.9],
    [3697.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047752, 29.881973, 20.0, 5.0, 1.1, 0.9],
    [3698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047752, 29.881973, 20.0, 5.0, 1.1, 0.9],
    [3699.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047752, 29.881973, 20.0, 5.0, 1.1, 0.9],
    [3700.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047752, 29.881973, 20.0, 5.0, 1.1, 0.9],
    [3701.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.047752, 29.881973, 20.0, 5.0, 1.1, 0.9],
    [3702.0, 1.0, 62.97, 17.4, 0.0, 0.3, 0.0, 1.05008, 28.114519, 220.0, 5.0, 1.1, 0.9],
    [3703.0, 1.0, 27.05, 22.7, 0.0, 14.74, 0.0, 1.052063, -6.604376, 150.0, 9.0, 1.1, 0.9],
    [3704.0, 1.0, 0.0, 0.0, 0.0, 87.06, 0.0, 1.018219, -4.488219, 380.0, 6.0, 1.1, 0.9],
    [3705.0, 1.0, -0.0, 0.0, 0.0, -0.3, 0.0, 0.999493, -22.903814, 220.0, 6.0, 1.1, 0.9],
    [3706.0, 1.0, 34.34, 12.2, 0.0, 0.34, 0.0, 0.981241, -4.030762, 110.0, 19.0, 1.1, 0.9],
    [3707.0, 1.0, 9.51, 3.1, 0.0, 0.52, 0.0, 0.980046, -3.760338, 110.0, 19.0, 1.1, 0.9],
    [3708.0, 1.0, -0.0, -0.0, 0.0, 1.61, 0.0, 0.927075, -12.034628, 150.0, 9.0, 1.1, 0.9],
    [3709.0, 1.0, -15.72, 5.2, 0.0, 1.02, 0.0, 0.966332, -8.051077, 150.0, 9.0, 1.1, 0.9],
    [3710.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023144, -9.538309, 20.0, 4.0, 1.1, 0.9],
    [3711.0, 1.0, 2.3, 0.8, 0.0, 0.59, 0.0, 1.028269, -1.177972, 110.0, 19.0, 1.1, 0.9],
    [3712.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027328, -11.116661, 20.0, 4.0, 1.1, 0.9],
    [3713.0, 1.0, 13.9, 1.9, 0.0, 6.37, 0.0, 1.001857, 35.141479, 154.0, 1.0, 1.1, 0.9],
    [3714.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027328, -11.116661, 20.0, 4.0, 1.1, 0.9],
    [3715.0, 1.0, 0.0, -0.0, 0.1083, 35.537525, 0.0, 1.074416, -1.545428, 380.0, 21.0, 1.2, 0.8],
    [3716.0, 1.0, -0.0, -0.0, 0.0, 0.36, 0.0, 1.066366, 1.241813, 150.0, 9.0, 1.1, 0.9],
    [3717.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020566, -15.965907, 20.0, 6.0, 1.1, 0.9],
    [3718.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020566, -15.965907, 20.0, 6.0, 1.1, 0.9],
    [3719.0, 1.0, 39.04, 24.2, 0.0, 13.22, 0.0, 1.02378, -11.347601, 150.0, 9.0, 1.1, 0.9],
    [3720.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020566, -15.965907, 20.0, 6.0, 1.1, 0.9],
    [3721.0, 1.0, 235.1, 54.6, 0.020343, 41.409657, 0.0, 1.002241, 13.029504, 220.0, 14.0, 1.1, 0.9],
    [3722.0, 1.0, 0.0, -0.0, 0.356558, 0.802869, 0.0, 1.017794, 22.007307, 380.0, 6.0, 1.1, 0.9],
    [3723.0, 1.0, -0.0, -0.0, 0.0, 0.98, 0.0, 1.023167, 30.670615, 220.0, 14.0, 1.1, 0.9],
    [3724.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.052406, 15.378216, 20.0, 14.0, 1.1, 0.9],
    [3725.0, 1.0, 253.77, 84.6, 0.0, 20.71, 0.0, 1.027461, 15.874106, 220.0, 5.0, 1.1, 0.9],
    [3726.0, 1.0, 28.13, 14.2, 0.0, 0.49, 0.0, 0.974623, 0.373543, 110.0, 18.0, 1.1, 0.9],
    [3727.0, 1.0, -9.51, 3.1, 0.0, 0.83, 0.0, 0.971118, -5.043555, 150.0, 9.0, 1.1, 0.9],
    [3728.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041161, 15.301508, 20.0, 3.0, 1.1, 0.9],
    [3729.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041161, 15.301508, 20.0, 3.0, 1.1, 0.9],
    [3730.0, 1.0, -0.0, -0.0, 0.0, 68.01, 0.0, 0.994136, 2.381519, 400.0, 1.0, 1.1, 0.9],
    [3731.0, 1.0, -0.0, 0.0, 0.039158, 1.040842, 0.0, 1.025789, 37.325871, 220.0, 3.0, 1.1, 0.9],
    [3732.0, 1.0, 0.0, -0.0, 0.690439, 2.503402, 0.0, 1.056986, 40.11833, 380.0, 3.0, 1.1, 0.9],
    [3733.0, 1.0, -0.0, 0.0, 0.0, 2.08, 0.0, 1.043418, -6.197364, 150.0, 9.0, 1.1, 0.9],
    [3734.0, 1.0, 14.72, 5.4, 0.0, 0.72, 0.0, 1.012816, 18.331432, 220.0, 5.0, 1.1, 0.9],
    [3735.0, 1.0, 25.63, 12.7, 0.0, 8.42, 0.0, 1.023095, 14.051895, 220.0, 5.0, 1.1, 0.9],
    [3736.0, 1.0, 48.8, 6.9, 0.0, 9.44, 0.0, 0.991819, 41.572318, 154.0, 1.0, 1.1, 0.9],
    [3737.0, 1.0, 16.32, 3.0, 0.078645, 0.171355, 0.0, 1.01362, 13.891163, 220.0, 5.0, 1.1, 0.9],
    [3738.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024613, 34.717073, 11.0, 1.0, 1.1, 0.9],
    [3739.0, 1.0, 0.0, 0.0, 0.0, 3.86, 0.0, 0.988327, -11.84474, 220.0, 1.0, 1.1, 0.9],
    [3740.0, 1.0, -23.13, -8.4, 0.0, 1.01, 0.0, 1.048922, -4.155024, 110.0, 19.0, 1.1, 0.9],
    [3741.0, 1.0, 0.0, -0.0, 0.0, 5.09, 0.0, 0.998862, -13.022323, 150.0, 9.0, 1.1, 0.9],
    [3742.0, 1.0, 187.19, 1.8, 0.0, 20.47, 0.0, 1.016197, 16.501286, 220.0, 3.0, 1.1, 0.9],
    [3743.0, 1.0, 115.3, -8.8, 0.0, 16.22, 0.0, 1.074827, 17.162744, 220.0, 3.0, 1.2, 0.8],
    [3744.0, 1.0, -0.0, 0.0, 0.176135, 2.543221, 0.0, 1.031927, 36.078435, 220.0, 3.0, 1.1, 0.9],
    [3745.0, 1.0, -0.0, 0.0, 0.0, 11.54, 0.0, 1.0605, 6.755748, 380.0, 1.0, 1.1, 0.9],
    [3746.0, 1.0, 226.8, 53.2, 0.0, 0.0, 0.0, 0.994397, 45.599039, 220.0, 3.0, 1.1, 0.9],
    [3747.0, 1.0, 14.92, 4.4, 0.0, 1.32, 0.0, 0.9722, -5.625129, 110.0, 18.0, 1.1, 0.9],
    [3748.0, 1.0, 499.8, 110.3, 0.0, 4.21, 0.0, 1.031194, 34.071272, 220.0, 3.0, 1.1, 0.9],
    [3749.0, 1.0, -0.0, -0.0, 0.0, 29.89, 0.0, 1.080084, -12.975193, 150.0, 9.0, 1.2, 0.8],
    [3750.0, 1.0, -0.0, -0.0, 0.0, 31.53, 0.0, 0.991611, -11.55884, 220.0, 12.0, 1.1, 0.9],
    [3751.0, 1.0, 0.0, 0.0, 0.0, 7.61, 0.0, 1.010898, 21.592721, 220.0, 3.0, 1.1, 0.9],
    [3752.0, 1.0, -0.0, -0.0, 0.0, 23.88, 0.0, 1.012062, -17.461214, 380.0, 6.0, 1.1, 0.9],
    [3753.0, 1.0, -0.0, 0.0, 0.0, 1.46, 0.0, 1.048282, 32.763091, 150.0, 8.0, 1.1, 0.9],
    [3754.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04459, 35.949142, 20.0, 5.0, 1.1, 0.9],
    [3755.0, 1.0, 14.74, 14.7, 0.0, 7.86, 0.0, 1.056035, -6.130078, 150.0, 9.0, 1.1, 0.9],
    [3756.0, 1.0, 69.7, 9.9, 0.0, 2.89, 0.0, 0.99107, 11.907024, 154.0, 1.0, 1.1, 0.9],
    [3757.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04459, 35.949142, 20.0, 5.0, 1.1, 0.9],
    [3758.0, 1.0, -0.0, 0.0, 0.0, 1.01, 0.0, 1.001985, 28.995572, 150.0, 8.0, 1.1, 0.9],
    [3759.0, 1.0, 0.0, 0.0, 0.118268, 1.771732, 0.0, 0.996863, -6.046226, 220.0, 12.0, 1.1, 0.9],
    [3760.0, 1.0, 112.1, 16.0, 0.0, 0.89, 0.0, 1.035602, 1.219734, 154.0, 1.0, 1.1, 0.9],
    [3761.0, 1.0, 0.0, 0.0, 0.0, 6.91, 0.0, 1.018383, -22.418329, 380.0, 4.0, 1.1, 0.9],
    [3762.0, 1.0, 64.4, 9.1, 0.0, 1.61, 0.0, 1.002985, 17.450922, 154.0, 1.0, 1.1, 0.9],
    [3763.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048358, 31.36576, 20.0, 5.0, 1.1, 0.9],
    [3764.0, 1.0, -0.0, -0.0, 0.058857, 2.061143, 0.0, 1.023597, 2.686954, 220.0, 7.0, 1.1, 0.9],
    [3765.0, 1.0, 9.7, 1.4, 0.0, 2.74, 0.0, 0.991176, 37.934917, 154.0, 1.0, 1.1, 0.9],
    [3766.0, 1.0, 10.61, 3.5, 0.0, 1.61, 0.0, 1.000539, -8.686801, 110.0, 12.0, 1.1, 0.9],
    [3767.0, 1.0, 5.51, 2.0, 0.0, 0.8, 0.0, 0.975165, -3.346759, 110.0, 19.0, 1.1, 0.9],
    [3768.0, 1.0, 0.0, -0.0, 1.107803, 9.437513, 0.0, 1.065932, 38.264905, 380.0, 5.0, 1.1, 0.9],
    [3769.0, 1.0, -0.0, -0.0, 0.0, 1.39, 0.0, 0.982575, -7.71788, 150.0, 9.0, 1.1, 0.9],
    [3770.0, 1.0, 203.1, 65.2, 0.0, 0.64, 0.0, 1.032419, 5.391576, 220.0, 5.0, 1.1, 0.9],
    [3771.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.002675, 8.668171, 20.0, 18.0, 1.1, 0.9],
    [3772.0, 1.0, 166.7, 87.6, 0.0, 60.34, 0.0, 1.008525, 14.844609, 380.0, 3.0, 1.1, 0.9],
    [3773.0, 1.0, 29.93, -4.2, 0.0, 1.47, 0.0, 1.007386, 62.981368, 220.0, 3.0, 1.1, 0.9],
    [3774.0, 1.0, 15.12, 5.4, 0.0, 0.63, 0.0, 1.048023, -2.69037, 110.0, 15.0, 1.1, 0.9],
    [3775.0, 1.0, 655.8, 72.8, 0.0, 10.76, 0.0, 1.008333, 17.437603, 380.0, 3.0, 1.1, 0.9],
    [3776.0, 1.0, 29.33, 9.6, 0.0, 0.6, 0.0, 0.954138, -8.142046, 110.0, 21.0, 1.1, 0.9],
    [3777.0, 1.0, -0.0, 0.0, 0.0, 44.86, 0.0, 1.006789, -9.025473, 380.0, 6.0, 1.1, 0.9],
    [3778.0, 1.0, 42.95, 26.6, 0.0, 3.89, 0.0, 0.859522, -15.937191, 150.0, 9.0, 1.2, 0.8],
    [3779.0, 1.0, 98.3, 25.9, 0.0, 3.37, 0.0, 0.995427, -25.228844, 220.0, 6.0, 1.1, 0.9],
    [3780.0, 1.0, 33.04, 12.1, 0.0, 0.55, 0.0, 0.984021, -14.70471, 110.0, 22.0, 1.1, 0.9],
    [3781.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045647, -10.158279, 20.0, 4.0, 1.1, 0.9],
    [3782.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045647, -10.158279, 20.0, 4.0, 1.1, 0.9],
    [3783.0, 1.0, 45.05, -4.5, 0.0, 1.57, 0.0, 1.031984, -4.06316, 110.0, 23.0, 1.1, 0.9],
    [3784.0, 1.0, 37.6, 5.4, 0.0, 4.56, 0.0, 0.993915, 19.983753, 154.0, 1.0, 1.1, 0.9],
    [3785.0, 1.0, -0.0, 0.0, 0.0, 1.72, 0.0, 1.03532, 20.235996, 220.0, 5.0, 1.1, 0.9],
    [3786.0, 1.0, 87.8, 492.1, 1.132565, 159.277787, 0.0, 1.056058, -9.799792, 380.0, 4.0, 1.1, 0.9],
    [3787.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045647, -10.158279, 20.0, 4.0, 1.1, 0.9],
    [3788.0, 1.0, 0.0, 0.0, 0.0, 6.12, 0.0, 1.031603, 19.976423, 220.0, 5.0, 1.1, 0.9],
    [3789.0, 1.0, -0.0, 0.0, 0.0, 0.19, 0.0, 1.02417, 5.104899, 220.0, 5.0, 1.1, 0.9],
    [3790.0, 1.0, 37.94, 7.5, 0.0, 11.89, 0.0, 1.028141, 7.209486, 220.0, 5.0, 1.1, 0.9],
    [3791.0, 1.0, 123.1, 3.9, 0.0, 59.08, 0.0, 1.05732, 15.310719, 380.0, 16.0, 1.1, 0.9],
    [3792.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041629, 38.466941, 20.0, 2.0, 1.1, 0.9],
    [3793.0, 1.0, 70.18, 30.5, 0.0, 0.48, 0.0, 0.994331, 27.571319, 220.0, 3.0, 1.1, 0.9],
    [3794.0, 1.0, 46.65, 15.1, 0.0, 9.79, 0.0, 1.025166, 38.583294, 110.0, 8.0, 1.1, 0.9],
    [3795.0, 1.0, 0.0, 0.0, 0.168574, 70.609522, 0.0, 1.06046, -9.926529, 380.0, 22.0, 1.2, 0.8],
    [3796.0, 1.0, 0.0, -0.0, 0.079037, 0.070722, 0.0, 1.024926, -4.261057, 220.0, 6.0, 1.1, 0.9],
    [3797.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.97953, 39.88697, 20.0, 1.0, 1.1, 0.9],
    [3798.0, 1.0, -0.0, -0.0, 0.0, 0.39, 0.0, 0.987713, -4.372476, 110.0, 18.0, 1.1, 0.9],
    [3799.0, 1.0, 0.2, 0.2, 0.0, 0.3, 0.0, 1.010942, 25.120376, 220.0, 3.0, 1.1, 0.9],
    [3800.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034738, 85.578957, 20.0, 3.0, 1.1, 0.9],
    [3801.0, 1.0, 32.24, 4.8, 0.0, 0.85, 0.0, 1.018264, -24.474933, 220.0, 4.0, 1.1, 0.9],
    [3802.0, 1.0, 71.47, 24.0, 0.058852, 26.531148, 0.0, 1.029199, 7.499056, 220.0, 5.0, 1.1, 0.9],
    [3803.0, 1.0, 207.1, 50.4, 0.0, 4.93, 0.0, 1.004636, 10.522343, 220.0, 5.0, 1.1, 0.9],
    [3804.0, 1.0, 0.0, -0.0, 0.0, 1.38, 0.0, 0.987933, 33.848491, 220.0, 3.0, 1.1, 0.9],
    [3805.0, 1.0, -0.72, 0.0, 0.0, 69.582294, 0.0, 1.037622, 6.656996, 380.0, 5.0, 1.1, 0.9],
    [3806.0, 1.0, 0.0, 0.0, 0.0, 1.28, 0.0, 1.024055, 78.99349, 220.0, 3.0, 1.1, 0.9],
    [3807.0, 1.0, -10.81, 35.4, 0.198284, 15.121287, 0.0, 1.017888, -21.976636, 220.0, 4.0, 1.1, 0.9],
    [3808.0, 1.0, 0.0, -0.0, 0.0, 64.39, 0.0, 0.973113, 20.532216, 400.0, 1.0, 1.1, 0.9],
    [3809.0, 1.0, -0.0, -0.0, 0.118987, 1.05076, 0.0, 1.007265, -3.961623, 150.0, 10.0, 1.1, 0.9],
    [3810.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043637, 16.74073, 20.0, 5.0, 1.1, 0.9],
    [3811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037557, 26.827154, 20.0, 5.0, 1.1, 0.9],
    [3812.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037557, 26.827154, 20.0, 5.0, 1.1, 0.9],
    [3813.0, 1.0, 62.67, 7.7, 0.039244, 5.490567, 0.0, 0.990954, 87.918132, 150.0, 1.0, 1.1, 0.9],
    [3814.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.990319, 27.296201, 20.0, 5.0, 1.1, 0.9],
    [3815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038225, 16.178789, 20.0, 5.0, 1.1, 0.9],
    [3816.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038225, 16.178789, 20.0, 5.0, 1.1, 0.9],
    [3817.0, 1.0, 150.0, 104.3, 0.0, 9.21, 0.0, 1.002497, 5.433967, 220.0, 3.0, 1.1, 0.9],
    [3818.0, 1.0, 7.21, 4.4, 0.236348, 9.252891, 0.0, 1.052683, -2.999217, 150.0, 9.0, 1.1, 0.9],
    [3819.0, 1.0, -0.0, 0.0, 0.0, 2.73, 0.0, 0.987464, 34.509556, 220.0, 3.0, 1.1, 0.9],
    [3820.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043637, 16.74073, 20.0, 5.0, 1.1, 0.9],
    [3821.0, 1.0, 30.6, 4.3, 0.0, 8.67, 0.0, 1.000644, 13.734227, 154.0, 1.0, 1.1, 0.9],
    [3822.0, 1.0, 70.68, 10.7, 0.0, 1.24, 0.0, 1.014986, -26.081164, 220.0, 4.0, 1.1, 0.9],
    [3823.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046905, 39.305577, 20.0, 2.0, 1.1, 0.9],
    [3824.0, 1.0, 223.5, 48.0, 0.0, 12.74, 0.0, 0.9933, -21.265596, 380.0, 6.0, 1.1, 0.9],
    [3825.0, 1.0, 20.92, 1.1, 0.0, 1.18, 0.0, 0.998239, -16.359764, 110.0, 22.0, 1.1, 0.9],
    [3826.0, 1.0, 16.82, 5.5, 0.0, 0.11, 0.0, 0.998667, -8.872941, 110.0, 12.0, 1.1, 0.9],
    [3827.0, 1.0, 303.8, 85.4, 0.0, 3.63, 0.0, 0.953224, -17.045665, 220.0, 10.0, 1.1, 0.9],
    [3828.0, 1.0, 13.21, 4.4, 0.0, 1.17, 0.0, 0.959197, -14.465123, 110.0, 22.0, 1.1, 0.9],
    [3829.0, 1.0, -0.0, 0.0, 0.0, 0.12, 0.0, 0.966718, -9.612211, 150.0, 9.0, 1.1, 0.9],
    [3830.0, 1.0, 0.0, 0.0, 0.0, 11.28, 0.0, 1.015509, -13.056484, 220.0, 6.0, 1.1, 0.9],
    [3831.0, 1.0, 295.8, 90.9, 0.0593, 5.9207, 0.0, 1.052987, 3.642006, 220.0, 5.0, 1.1, 0.9],
    [3832.0, 1.0, 123.24, 23.65, 0.0, 6.44, 0.0, 1.028263, 14.542009, 220.0, 5.0, 1.1, 0.9],
    [3833.0, 1.0, 18.72, 6.6, 0.0, 0.51, 0.0, 1.008916, -9.196952, 110.0, 22.0, 1.1, 0.9],
    [3834.0, 1.0, 0.0, -0.0, 0.252685, 32.19909, 0.0, 1.001521, 1.510049, 220.0, 19.0, 1.1, 0.9],
    [3835.0, 1.0, 10.61, 3.8, 0.0, 0.96, 0.0, 1.057805, -3.449537, 110.0, 19.0, 1.1, 0.9],
    [3836.0, 1.0, 27.93, 10.1, 0.0, 0.44, 0.0, 1.020046, -0.776938, 110.0, 19.0, 1.1, 0.9],
    [3837.0, 1.0, -0.0, -0.0, 0.0, 100.092366, 0.0, 1.023558, -4.113173, 380.0, 6.0, 1.1, 0.9],
    [3838.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.004212, -7.923304, 20.0, 2.0, 1.1, 0.9],
    [3839.0, 1.0, -0.0, 0.0, 0.0, 29.87, 0.0, 1.081422, 65.714745, 380.0, 3.0, 1.1, 0.9],
    [3840.0, 1.0, 0.0, -0.0, 0.0, 0.47, 0.0, 0.996192, -6.458913, 220.0, 12.0, 1.1, 0.9],
    [3841.0, 1.0, -0.0, 0.0, 0.0, 23.22, 0.0, 0.971137, 21.534292, 400.0, 1.0, 1.1, 0.9],
    [3842.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.991765, 36.62363, 6.3, 1.0, 1.1, 0.9],
    [3843.0, 1.0, 394.9, 45.9, 0.0, 19.569841, 0.0, 1.002541, -8.381312, 380.0, 6.0, 1.1, 0.9],
    [3844.0, 1.0, -0.0, -0.0, 0.118846, 3.070866, 0.0, 1.011328, -24.089806, 220.0, 6.0, 1.1, 0.9],
    [3845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021005, 21.987746, 20.0, 14.0, 1.1, 0.9],
    [3846.0, 1.0, 107.4, 37.3, 0.118459, 11.111541, 0.0, 1.025029, -15.361499, 220.0, 4.0, 1.1, 0.9],
    [3847.0, 1.0, 2.0, 1.0, 0.0, 0.17, 0.0, 0.973572, -6.558893, 110.0, 21.0, 1.1, 0.9],
    [3848.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.943602, 40.868468, 10.6, 1.0, 1.1, 0.9],
    [3849.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.923452, -12.26721, 150.0, 9.0, 1.1, 0.9],
    [3850.0, 1.0, -0.0, -0.0, 0.0, 0.45, 0.0, 1.044453, 29.691902, 220.0, 5.0, 1.1, 0.9],
    [3851.0, 1.0, -0.0, 0.0, 0.0, 0.85, 0.0, 1.036804, -4.012085, 150.0, 9.0, 1.1, 0.9],
    [3852.0, 1.0, -5.89, -3.59, 0.0, 0.51, 0.0, 0.997494, -4.67416, 110.0, 18.0, 1.1, 0.9],
    [3853.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999522, 92.907532, 20.0, 3.0, 1.1, 0.9],
    [3854.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015954, 3.75914, 20.0, 9.0, 1.1, 0.9],
    [3855.0, 1.0, 149.6, 21.3, 0.0, 2.09, 0.0, 1.024245, 2.286767, 154.0, 1.0, 1.1, 0.9],
    [3856.0, 1.0, 681.5, 57.7, 0.0, 66.36, 0.0, 1.007272, -15.666097, 380.0, 6.0, 1.1, 0.9],
    [3857.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015006, -6.446837, 20.0, 4.0, 1.1, 0.9],
    [3858.0, 1.0, -0.0, -0.0, 0.0, 0.24, 0.0, 1.055068, -6.456273, 150.0, 9.0, 1.1, 0.9],
    [3859.0, 1.0, 0.0, 0.0, 0.0, 0.06, 0.0, 1.001697, -10.005429, 150.0, 9.0, 1.1, 0.9],
    [3860.0, 1.0, -0.0, -1.2, 0.0, 0.41, 0.0, 1.020631, 58.183176, 110.0, 8.0, 1.1, 0.9],
    [3861.0, 1.0, 83.6, 11.9, 0.0, 3.51, 0.0, 1.011146, 4.249813, 154.0, 1.0, 1.1, 0.9],
    [3862.0, 1.0, 0.0, -0.0, 0.0, 3.08, 0.0, 1.018959, -11.528438, 380.0, 4.0, 1.1, 0.9],
    [3863.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.002114, -15.311194, 150.0, 9.0, 1.1, 0.9],
    [3864.0, 1.0, 149.9, -0.0, 0.0, 28.38, 0.0, 1.04125, -15.47147, 380.0, 4.0, 1.1, 0.9],
    [3865.0, 1.0, 151.7, 27.6, 0.0, 6.49, 0.0, 1.03117, 4.253385, 220.0, 5.0, 1.1, 0.9],
    [3866.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032762, -8.550207, 20.0, 4.0, 1.1, 0.9],
    [3867.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.032762, -8.550207, 20.0, 4.0, 1.1, 0.9],
    [3868.0, 1.0, -0.2, -4.97, 0.0, 0.0, 0.0, 1.021788, 34.479059, 150.0, 8.0, 1.1, 0.9],
    [3869.0, 1.0, 22.32, 4.0, 0.0, 0.45, 0.0, 1.025944, -5.850714, 110.0, 3.0, 1.1, 0.9],
    [3870.0, 1.0, 117.4, 12.1, 0.0, 1.14, 0.0, 1.005382, 32.91492, 220.0, 3.0, 1.1, 0.9],
    [3871.0, 1.0, 118.0, 37.8, 0.0, 0.0, 0.0, 1.001258, 3.503927, 110.0, 18.0, 1.1, 0.9],
    [3872.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.972026, 38.478023, 6.3, 1.0, 1.1, 0.9],
    [3873.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.955741, -10.11486, 150.0, 9.0, 1.1, 0.9],
    [3874.0, 1.0, 47.75, 18.8, 0.0, 4.42, 0.0, 1.020898, 26.410473, 150.0, 8.0, 1.1, 0.9],
    [3875.0, 1.0, 189.7, 51.99, 0.0, 30.21, 0.0, 1.004746, -16.601417, 380.0, 6.0, 1.1, 0.9],
    [3876.0, 1.0, 349.6, 96.7, 0.950871, 42.896884, 0.0, 1.015194, -3.247167, 380.0, 6.0, 1.1, 0.9],
    [3877.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015185, -4.986575, 20.0, 4.0, 1.1, 0.9],
    [3878.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027132, 31.963051, 20.0, 5.0, 1.1, 0.9],
    [3879.0, 1.0, 96.5, -43.0, 0.0, 0.91, 0.0, 1.039223, 17.370871, 220.0, 3.0, 1.1, 0.9],
    [3880.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.007227, 24.551226, 11.0, 1.0, 1.1, 0.9],
    [3881.0, 1.0, 104.8, 22.0, 0.0, 6.99, 0.0, 1.004302, 30.940698, 220.0, 3.0, 1.1, 0.9],
    [3882.0, 1.0, -0.0, 0.0, 0.0, 0.27, 0.0, 1.022362, 13.99707, 110.0, 19.0, 1.1, 0.9],
    [3883.0, 1.0, -0.0, 8.4, 0.0, 12.47, 0.0, 1.033444, -6.578835, 150.0, 9.0, 1.1, 0.9],
    [3884.0, 1.0, 90.5, 27.8, 0.0, 7.85, 0.0, 1.025704, 9.945964, 220.0, 7.0, 1.1, 0.9],
    [3885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031155, -14.651392, 20.0, 4.0, 1.1, 0.9],
    [3886.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.023287, -16.294788, 20.0, 4.0, 1.1, 0.9],
    [3887.0, 1.0, 32.04, 11.0, 0.0, 0.57, 0.0, 1.04812, -1.694954, 110.0, 15.0, 1.1, 0.9],
    [3888.0, 1.0, 48.8, 6.9, 0.0, 5.48, 0.0, 1.007881, 34.678063, 154.0, 1.0, 1.1, 0.9],
    [3889.0, 1.0, -0.0, -0.0, 0.098631, 1.841369, 0.0, 1.010373, 12.216216, 220.0, 5.0, 1.1, 0.9],
    [3890.0, 1.0, 13.02, 14.2, 0.0, 15.78, 0.0, 1.021497, 43.08635, 150.0, 8.0, 1.1, 0.9],
    [3891.0, 1.0, 0.0, 0.0, 0.0, 10.022192, 0.0, 0.924209, 5.916211, 380.0, 5.0, 1.1, 0.9],
    [3892.0, 1.0, -0.0, 0.0, 0.0, 56.39, 0.0, 1.023447, 33.261963, 380.0, 8.0, 1.1, 0.9],
    [3893.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025595, -10.129182, 20.0, 4.0, 1.1, 0.9],
    [3894.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030843, 4.085708, 6.3, 1.0, 1.1, 0.9],
    [3895.0, 1.0, 151.2, 81.3, 0.0, 50.19, 0.0, 1.02364, 36.454073, 380.0, 3.0, 1.1, 0.9],
    [3896.0, 1.0, 43.35, 26.9, 0.078763, 7.571237, 0.0, 1.022852, -10.893, 150.0, 9.0, 1.1, 0.9],
    [3897.0, 1.0, -0.0, -0.0, 0.0, 4.68, 0.0, 1.021979, 42.562188, 380.0, 3.0, 1.1, 0.9],
    [3898.0, 1.0, 32.54, 11.7, 0.0, 1.02, 0.0, 1.031562, 0.150715, 110.0, 15.0, 1.1, 0.9],
    [3899.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029166, 13.522836, 20.0, 14.0, 1.1, 0.9],
    [3900.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.071255, 58.769096, 220.0, 8.0, 1.1, 0.9],
    [3901.0, 1.0, 26.63, -1.3, 0.058336, 1.721664, 0.0, 1.025753, -6.323962, 110.0, 1.0, 1.1, 0.9],
    [3902.0, 1.0, 0.0, -0.0, 0.0, 30.05, 0.0, 1.025331, 0.441862, 220.0, 21.0, 1.1, 0.9],
    [3903.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.988537, 92.030569, 20.0, 3.0, 1.1, 0.9],
    [3904.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054388, 47.373035, 20.0, 3.0, 1.1, 0.9],
    [3905.0, 1.0, 0.1, 152.7, 0.0, 233.41, 0.0, 1.013951, -16.487085, 380.0, 4.0, 1.1, 0.9],
    [3906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019357, 22.943488, 20.0, 5.0, 1.1, 0.9],
    [3907.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019357, 22.943488, 20.0, 5.0, 1.1, 0.9],
    [3908.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019357, 22.943488, 20.0, 5.0, 1.1, 0.9],
    [3909.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019357, 22.943488, 20.0, 5.0, 1.1, 0.9],
    [3910.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019357, 22.943488, 20.0, 5.0, 1.1, 0.9],
    [3911.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019357, 22.943488, 20.0, 5.0, 1.1, 0.9],
    [3912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034597, 19.022639, 20.0, 6.0, 1.1, 0.9],
    [3913.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008149, 95.140553, 20.0, 3.0, 1.1, 0.9],
    [3914.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.054388, 47.373035, 20.0, 3.0, 1.1, 0.9],
    [3915.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.042317, 14.274354, 20.0, 14.0, 1.1, 0.9],
    [3916.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028994, 35.401004, 20.0, 5.0, 1.1, 0.9],
    [3917.0, 1.0, 85.59, 20.72, 0.0, 142.79, 0.0, 1.014686, 19.975313, 380.0, 5.0, 1.1, 0.9],
    [3918.0, 1.0, 36.19, 10.75, 0.0, 0.58, 0.0, 0.976747, 2.601981, 110.0, 19.0, 1.1, 0.9],
    [3919.0, 1.0, -61.67, -0.9, 0.0, 12.33, 0.0, 0.977157, -20.730202, 150.0, 10.0, 1.1, 0.9],
    [3920.0, 1.0, 29.5, 4.3, 0.0, 21.5, 0.0, 1.019428, 17.336764, 154.0, 1.0, 1.1, 0.9],
    [3921.0, 1.0, -0.0, -0.0, 0.173354, 13.795539, 0.0, 1.039625, 75.551848, 220.0, 3.0, 1.1, 0.9],
    [3922.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.064335, 2.396339, 20.0, 20.0, 1.1, 0.9],
    [3923.0, 1.0, -0.0, -0.0, 0.12635, 9.466325, 0.0, 1.105017, -0.734092, 380.0, 21.0, 1.2, 0.8],
    [3924.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.995921, -9.125342, 150.0, 9.0, 1.1, 0.9],
    [3925.0, 1.0, -0.0, -0.0, 0.0, 4.52, 0.0, 0.967568, -8.292964, 220.0, 12.0, 1.1, 0.9],
    [3926.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.984593, 34.337885, 15.75, 1.0, 1.1, 0.9],
    [3927.0, 1.0, 0.0, -0.0, 0.0, 0.6, 0.0, 0.975764, -8.269344, 150.0, 9.0, 1.1, 0.9],
    [3928.0, 1.0, 36.24, 5.7, 0.0, 15.06, 0.0, 1.013428, -26.985431, 220.0, 4.0, 1.1, 0.9],
    [3929.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.995077, 34.268512, 11.0, 1.0, 1.1, 0.9],
    [3930.0, 1.0, 148.5, 21.2, 0.0, 1.26, 0.0, 1.017816, 14.353588, 154.0, 1.0, 1.1, 0.9],
    [3931.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.057526, -6.024854, 150.0, 9.0, 1.1, 0.9],
    [3932.0, 1.0, 0.0, 0.0, 0.038726, 11.471274, 0.0, 1.040088, 77.795929, 220.0, 3.0, 1.1, 0.9],
    [3933.0, 1.0, -9.82, -3.4, 0.0, 0.21, 0.0, 1.01076, -0.654704, 110.0, 18.0, 1.1, 0.9],
    [3934.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.997643, -5.902274, 20.0, 2.0, 1.1, 0.9],
    [3935.0, 1.0, 0.0, 0.0, 0.0, 56.27, 0.0, 1.029049, 23.334025, 150.0, 8.0, 1.1, 0.9],
    [3936.0, 1.0, 27.9, 4.0, 0.0, 2.58, 0.0, 1.013604, 14.122748, 154.0, 1.0, 1.1, 0.9],
    [3937.0, 1.0, -11.77, -3.81, 0.0, 0.23, 0.0, 1.015977, -2.619697, 110.0, 18.0, 1.1, 0.9],
    [3938.0, 1.0, 65.47, 26.7, 0.0, 18.6, 0.0, 1.025102, 22.870461, 150.0, 8.0, 1.1, 0.9],
    [3939.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.980209, 32.361809, 15.75, 1.0, 1.1, 0.9],
    [3940.0, 1.0, 55.56, 26.5, 0.0, 1.09, 0.0, 0.989944, -2.693359, 220.0, 5.0, 1.1, 0.9],
    [3941.0, 1.0, 118.4, 16.9, 0.0, 41.52, 0.0, 1.046885, 2.545883, 154.0, 1.0, 1.2, 0.8],
    [3942.0, 1.0, 34.54, 8.6, 0.0, 5.05, 0.0, 1.031813, 8.024995, 220.0, 5.0, 1.1, 0.9],
    [3943.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046877, 41.968115, 20.0, 10.0, 1.1, 0.9],
    [3944.0, 1.0, 12.21, 1.0, 0.0, 0.96, 0.0, 0.983686, -5.932747, 110.0, 18.0, 1.1, 0.9],
    [3945.0, 1.0, -0.63, -1.17, 0.0, 1.92, 0.0, 0.940212, -11.535774, 150.0, 9.0, 1.1, 0.9],
    [3946.0, 1.0, 0.0, 0.0, 0.0, 3.72, 0.0, 1.039621, 15.763593, 220.0, 5.0, 1.1, 0.9],
    [3947.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058835, 5.385711, 20.0, 20.0, 1.1, 0.9],
    [3948.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.9646, 54.13357, 11.0, 1.0, 1.1, 0.9],
    [3949.0, 1.0, 159.3, 13.5, 0.0, 62.36, 0.0, 1.016389, 18.498708, 380.0, 6.0, 1.1, 0.9],
    [3950.0, 1.0, 9.21, 6.6, 0.059997, 0.120003, 0.0, 0.994916, -0.136436, 110.0, 19.0, 1.1, 0.9],
    [3951.0, 1.0, 20.12, 7.6, 0.0, 0.89, 0.0, 1.032756, 21.238112, 220.0, 5.0, 1.1, 0.9],
    [3952.0, 1.0, 263.3, 21.9, 0.933649, 45.680861, 0.0, 1.039539, 40.11205, 380.0, 13.0, 1.1, 0.9],
    [3953.0, 1.0, 90.4, 13.8, 0.0, 0.35, 0.0, 1.051684, 27.644505, 220.0, 1.0, 1.1, 0.9],
    [3954.0, 1.0, 64.87, 25.6, 0.0, 14.89, 0.0, 1.027371, 31.740459, 150.0, 8.0, 1.1, 0.9],
    [3955.0, 1.0, 8.51, 2.8, 0.0, 1.35, 0.0, 1.002954, -7.59108, 110.0, 12.0, 1.1, 0.9],
    [3956.0, 1.0, 59.9, 8.5, 0.0, 1.27, 0.0, 0.993705, 27.251449, 154.0, 1.0, 1.1, 0.9],
    [3957.0, 1.0, 16.52, 6.0, 0.0, 0.55, 0.0, 1.014973, -3.123764, 110.0, 19.0, 1.1, 0.9],
    [3958.0, 1.0, 0.9, 49.1, 0.530904, 186.067075, 0.0, 1.020294, -21.912903, 380.0, 4.0, 1.1, 0.9],
    [3959.0, 1.0, 40.5, 5.7, 0.0, 4.13, 0.0, 0.973285, 31.740546, 154.0, 1.0, 1.1, 0.9],
    [3960.0, 1.0, 142.2, 33.7, 0.0, 6.58, 0.0, 1.005221, 50.42174, 220.0, 3.0, 1.1, 0.9],
    [3961.0, 1.0, 136.6, 29.0, 0.0, 2.05, 0.0, 1.019851, 10.317448, 220.0, 5.0, 1.1, 0.9],
    [3962.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.127961, 6.657565, 20.0, 9.0, 1.2, 0.8],
    [3963.0, 1.0, 0.0, 0.0, 0.0, 0.47, 0.0, 0.983047, -6.236385, 110.0, 18.0, 1.1, 0.9],
    [3964.0, 1.0, 34.9, 5.0, 0.0, 2.1, 0.0, 0.992968, 17.488668, 154.0, 1.0, 1.1, 0.9],
    [3965.0, 1.0, 98.6, 28.3, 0.0, 4.76, 0.0, 1.048896, 58.644273, 220.0, 8.0, 1.1, 0.9],
    [3966.0, 1.0, 85.39, 14.3, 0.0, 0.35, 0.0, 1.037509, 21.307632, 220.0, 5.0, 1.1, 0.9],
    [3967.0, 1.0, 57.21, -7.12, 0.0, 6.86, 0.0, 1.045866, 32.653982, 220.0, 13.0, 1.1, 0.9],
    [3968.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.988831, 38.418014, 10.5, 1.0, 1.1, 0.9],
    [3969.0, 1.0, 103.1, 3.1, 0.0, 61.7, 0.0, 1.050617, -2.825003, 380.0, 11.0, 1.1, 0.9],
    [3970.0, 1.0, 4.7, 1.8, 0.0, 0.17, 0.0, 0.96994, 7.065764, 110.0, 18.0, 1.1, 0.9],
    [3971.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019231, 22.327173, 20.0, 24.0, 1.1, 0.9],
    [3972.0, 1.0, 1.5, 0.3, 0.0, 0.47, 0.0, 0.996945, -3.705224, 110.0, 18.0, 1.1, 0.9],
    [3973.0, 1.0, 0.0, -0.0, 0.0, 56.49, 0.0, 0.992697, 22.713113, 400.0, 1.0, 1.1, 0.9],
    [3974.0, 1.0, 16.76, -0.51, 0.0, 0.35, 0.0, 1.021843, -3.697729, 110.0, 19.0, 1.1, 0.9],
    [3975.0, 1.0, 26.63, 7.6, 0.0, 0.1, 0.0, 1.045434, 6.466231, 110.0, 18.0, 1.1, 0.9],
    [3976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008172, -8.50998, 150.0, 9.0, 1.1, 0.9],
    [3977.0, 1.0, 35.34, 21.9, 0.0, 3.03, 0.0, 0.940462, -11.519394, 150.0, 9.0, 1.1, 0.9],
    [3978.0, 1.0, 2.9, 0.8, 0.0, 0.68, 0.0, 0.971768, -4.92158, 110.0, 18.0, 1.1, 0.9],
    [3979.0, 1.0, -9.41, 3.1, 0.0, 0.87, 0.0, 0.997595, -6.3622, 150.0, 9.0, 1.1, 0.9],
    [3980.0, 1.0, -28.13, -0.81, 0.0, 0.1, 0.0, 1.058636, 17.902405, 220.0, 5.0, 1.1, 0.9],
    [3981.0, 1.0, 0.0, -0.0, 0.0, 14.23, 0.0, 1.032156, 4.284671, 220.0, 5.0, 1.1, 0.9],
    [3982.0, 1.0, 0.3, 1.3, 0.0, 0.28, 0.0, 1.002071, 34.234835, 220.0, 3.0, 1.1, 0.9],
    [3983.0, 1.0, 189.4, 25.8, 0.0, 3.62, 0.0, 1.026894, -22.417254, 220.0, 4.0, 1.1, 0.9],
    [3984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028414, -6.287287, 20.0, 4.0, 1.1, 0.9],
    [3985.0, 1.0, 0.0, 0.0, 0.0, 1.77, 0.0, 0.993185, 32.487862, 220.0, 3.0, 1.1, 0.9],
    [3986.0, 1.0, 129.5, 26.0, 0.0, 0.0, 0.0, 0.999796, 46.140349, 220.0, 3.0, 1.1, 0.9],
    [3987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0014, -12.664749, 150.0, 9.0, 1.1, 0.9],
    [3988.0, 1.0, 55.16, 19.8, 0.0, 135.46, 0.0, 1.081845, 64.335223, 380.0, 3.0, 1.1, 0.9],
    [3989.0, 1.0, 0.0, 0.0, 0.0, 0.87, 0.0, 0.976827, -2.952988, 110.0, 19.0, 1.1, 0.9],
    [3990.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.014542, 2.91424, 20.0, 18.0, 1.1, 0.9],
    [3991.0, 1.0, 3.0, 0.1, 0.0, 0.42, 0.0, 0.978995, -5.776233, 110.0, 18.0, 1.1, 0.9],
    [3992.0, 1.0, 54.56, 16.7, 0.0, 0.91, 0.0, 0.983142, -2.827838, 110.0, 18.0, 1.1, 0.9],
    [3993.0, 1.0, 16.7, 2.4, 0.0, 2.21, 0.0, 1.009288, 12.462553, 154.0, 1.0, 1.1, 0.9],
    [3994.0, 1.0, 0.0, 0.0, 0.0, 0.39, 0.0, 1.032143, 11.548575, 220.0, 5.0, 1.1, 0.9],
    [3995.0, 1.0, 0.0, -0.0, 0.0, 1.94, 0.0, 1.044996, -3.065495, 220.0, 5.0, 1.1, 0.9],
    [3996.0, 1.0, 100.7, 17.5, 0.0, 6.54, 0.0, 1.021209, 34.440022, 150.0, 8.0, 1.1, 0.9],
    [3997.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033735, -14.68008, 20.0, 4.0, 1.1, 0.9],
    [3998.0, 1.0, 274.1, 69.3, 0.098089, 7.591911, 0.0, 1.027268, 24.902116, 220.0, 5.0, 1.1, 0.9],
    [3999.0, 1.0, 8.91, 2.7, 0.0, 1.01, 0.0, 0.991303, -5.167444, 110.0, 18.0, 1.1, 0.9],
    [4000.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038747, -8.642337, 20.0, 4.0, 1.1, 0.9],
    [4001.0, 1.0, 10.11, 3.7, 0.0, 0.52, 0.0, 0.982862, -1.448349, 110.0, 19.0, 1.1, 0.9],
    [4002.0, 1.0, -0.0, 0.0, 0.078843, -0.028843, 0.0, 1.04374, 17.148861, 220.0, 5.0, 1.1, 0.9],
    [4003.0, 1.0, 1.0, 128.0, 0.717304, 71.222097, 0.0, 1.016745, -21.316913, 380.0, 4.0, 1.1, 0.9],
    [4004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043665, 14.930439, 20.0, 14.0, 1.1, 0.9],
    [4005.0, 1.0, 0.0, -0.0, 0.0, 12.17, 0.0, 1.027589, 5.680135, 220.0, 5.0, 1.1, 0.9],
    [4006.0, 1.0, 24.63, 8.1, 0.0, 0.93, 0.0, 0.966005, -6.185631, 110.0, 21.0, 1.1, 0.9],
    [4007.0, 1.0, 69.08, 68.0, 0.0, 2.93, 0.0, 0.99605, -7.338816, 220.0, 6.0, 1.1, 0.9],
    [4008.0, 1.0, 31.33, 9.6, 0.0, 1.86, 0.0, 1.022605, 43.459728, 110.0, 8.0, 1.1, 0.9],
    [4009.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016106, 0.556804, 11.0, 1.0, 1.1, 0.9],
    [4010.0, 1.0, 390.8, 79.5, 0.0, 20.79, 0.0, 1.025555, -13.384562, 380.0, 6.0, 1.1, 0.9],
    [4011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045295, 35.245517, 20.0, 5.0, 1.1, 0.9],
    [4012.0, 1.0, 0.0, 0.0, 0.0, 0.39, 0.0, 1.034685, 29.873888, 220.0, 5.0, 1.1, 0.9],
    [4013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.024096, 61.613978, 20.0, 10.0, 1.1, 0.9],
    [4014.0, 1.0, 327.4, 125.3, 0.0, 34.36, 0.0, 1.048336, 10.601474, 380.0, 16.0, 1.1, 0.9],
    [4015.0, 1.0, 72.0, 10.3, 0.0, 5.5, 0.0, 1.00785, 17.28578, 154.0, 1.0, 1.1, 0.9],
    [4016.0, 1.0, 27.53, 11.0, 0.0, 2.49, 0.0, 0.94325, -17.454758, 110.0, 22.0, 1.1, 0.9],
    [4017.0, 1.0, 0.0, 0.0, 0.0, 5.37, 0.0, 1.02334, 36.751236, 154.0, 1.0, 1.1, 0.9],
    [4018.0, 1.0, 6.91, 2.3, 0.0, 0.74, 0.0, 0.987618, -10.736749, 110.0, 12.0, 1.1, 0.9],
    [4019.0, 1.0, 97.0, 18.6, 0.0, 1.25, 0.0, 1.017989, 42.299548, 150.0, 8.0, 1.1, 0.9],
    [4020.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035469, 23.613483, 20.0, 5.0, 1.1, 0.9],
    [4021.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035469, 23.613483, 20.0, 5.0, 1.1, 0.9],
    [4022.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048029, 9.440891, 20.0, 5.0, 1.1, 0.9],
    [4023.0, 1.0, 32.94, 11.8, 0.0, 0.83, 0.0, 1.021457, 0.097153, 110.0, 19.0, 1.1, 0.9],
    [4024.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049669, 23.260983, 20.0, 5.0, 1.1, 0.9],
    [4025.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049669, 23.260983, 20.0, 5.0, 1.1, 0.9],
    [4026.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045658, 29.191718, 20.0, 5.0, 1.1, 0.9],
    [4027.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.045658, 29.191718, 20.0, 5.0, 1.1, 0.9],
    [4028.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.047384, 5.160988, 20.0, 5.0, 1.1, 0.9],
    [4029.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.047384, 5.160988, 20.0, 5.0, 1.1, 0.9],
    [4030.0, 1.0, 205.8, 66.8, 0.0, 3.65, 0.0, 1.044254, 35.795297, 380.0, 3.0, 1.1, 0.9],
    [4031.0, 1.0, 0.0, -0.0, 1.139177, 12.19252, 0.0, 1.053588, 30.508882, 380.0, 5.0, 1.1, 0.9],
    [4032.0, 1.0, -0.0, 0.0, 0.0, 0.25, 0.0, 0.995355, 0.982197, 150.0, 9.0, 1.1, 0.9],
    [4033.0, 1.0, -0.0, 0.0, 0.040549, -0.040549, 0.0, 0.976468, -19.018776, 150.0, 10.0, 1.1, 0.9],
    [4034.0, 1.0, 76.6, 10.9, 0.0, 2.96, 0.0, 1.019562, 6.13255, 154.0, 1.0, 1.1, 0.9],
    [4035.0, 1.0, 22.02, 2.2, 0.0, 2.4, 0.0, 1.01212, -14.62095, 110.0, 22.0, 1.1, 0.9],
    [4036.0, 1.0, 0.0, 0.0, 0.0, 1.28, 0.0, 0.994207, -7.173177, 150.0, 9.0, 1.1, 0.9],
    [4037.0, 1.0, 81.19, 31.4, 0.0, 2.04, 0.0, 0.978444, -23.811182, 220.0, 6.0, 1.1, 0.9],
    [4038.0, 1.0, 0.0, -0.0, 0.0785, 7.691125, 0.0, 1.017934, -20.325334, 220.0, 6.0, 1.1, 0.9],
    [4039.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040404, 13.619935, 20.0, 5.0, 1.1, 0.9],
    [4040.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040404, 13.619935, 20.0, 5.0, 1.1, 0.9],
    [4041.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.066829, 5.050047, 20.0, 5.0, 1.1, 0.9],
    [4042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.040404, 13.619935, 20.0, 5.0, 1.1, 0.9],
    [4043.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048055, 45.108406, 20.0, 3.0, 1.1, 0.9],
    [4044.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048055, 45.108406, 20.0, 3.0, 1.1, 0.9],
    [4045.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022502, 19.424113, 20.0, 5.0, 1.1, 0.9],
    [4046.0, 1.0, -0.0, -0.0, 0.0, 31.79, 0.0, 1.037914, -10.199077, 150.0, 9.0, 1.1, 0.9],
    [4047.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.048211, 53.23324, 20.0, 3.0, 1.1, 0.9],
    [4048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049221, 26.031718, 20.0, 5.0, 1.1, 0.9],
    [4049.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041409, 32.91812, 20.0, 3.0, 1.1, 0.9],
    [4050.0, 1.0, 0.0, -0.0, 0.0, 8.74, 0.0, 0.980747, 40.789038, 154.0, 1.0, 1.1, 0.9],
    [4051.0, 1.0, 8.91, 4.9, 0.0, 4.58, 0.0, 1.02423, 25.85169, 220.0, 13.0, 1.1, 0.9],
    [4052.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.001216, -0.162465, 20.0, 18.0, 1.1, 0.9],
    [4053.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035102, 5.926523, 20.0, 6.0, 1.1, 0.9],
    [4054.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035102, 5.926523, 20.0, 6.0, 1.1, 0.9],
    [4055.0, 1.0, 166.7, 87.6, 0.0, 4.22, 0.0, 1.029081, 8.308248, 220.0, 3.0, 1.1, 0.9],
    [4056.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035102, 5.926523, 20.0, 6.0, 1.1, 0.9],
    [4057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028397, -15.822938, 20.0, 6.0, 1.1, 0.9],
    [4058.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028397, -15.822938, 20.0, 6.0, 1.1, 0.9],
    [4059.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028397, -15.822938, 20.0, 6.0, 1.1, 0.9],
    [4060.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028397, -15.822938, 20.0, 6.0, 1.1, 0.9],
    [4061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028397, -15.822938, 20.0, 6.0, 1.1, 0.9],
    [4062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028397, -15.822938, 20.0, 6.0, 1.1, 0.9],
    [4063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035771, 2.999441, 20.0, 14.0, 1.1, 0.9],
    [4064.0, 1.0, 46.55, 9.1, 0.0, 0.68, 0.0, 0.95793, -5.946482, 110.0, 18.0, 1.1, 0.9],
    [4065.0, 1.0, 7.41, 2.7, 0.0, 0.56, 0.0, 1.059908, 0.316663, 110.0, 19.0, 1.1, 0.9],
    [4066.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013219, -5.540854, 20.0, 4.0, 1.1, 0.9],
    [4067.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013219, -5.540854, 20.0, 4.0, 1.1, 0.9],
    [4068.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013219, -5.540854, 20.0, 4.0, 1.1, 0.9],
    [4069.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013219, -5.540854, 20.0, 4.0, 1.1, 0.9],
    [4070.0, 1.0, 3.8, 1.3, 0.0, 0.11, 0.0, 0.974324, 5.178453, 110.0, 18.0, 1.1, 0.9],
    [4071.0, 1.0, 75.08, 4.0, 0.693752, 69.270779, 0.0, 1.038223, 21.742293, 380.0, 13.0, 1.1, 0.9],
    [4072.0, 1.0, 31.28, 5.34, 0.0, 8.75, 0.0, 0.992435, 89.610855, 150.0, 1.0, 1.1, 0.9],
    [4073.0, 1.0, 0.0, 0.0, 0.0, 21.27, 0.0, 0.978133, -14.543133, 150.0, 9.0, 1.1, 0.9],
    [4074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027264, 14.46311, 20.0, 14.0, 1.1, 0.9],
    [4075.0, 1.0, 0.0, -0.0, 0.038874, 12.290844, 0.0, 1.017898, 93.587736, 150.0, 1.0, 1.1, 0.9],
    [4076.0, 1.0, 330.9, 51.9, 0.0, 0.0, 0.0, 1.082295, 2.293173, 120.0, 20.0, 1.2, 0.8],
    [4077.0, 1.0, 0.0, -0.0, 0.057699, 0.382301, 0.0, 1.080027, 3.379229, 220.0, 5.0, 1.1, 0.9],
    [4078.0, 1.0, -0.0, 0.0, 0.020032, 0.069968, 0.0, 1.02787, 23.027691, 220.0, 5.0, 1.1, 0.9],
    [4079.0, 1.0, 25.13, 15.6, 0.0, 0.04, 0.0, 0.979844, -8.592076, 150.0, 9.0, 1.1, 0.9],
    [4080.0, 1.0, 179.0, 50.5, 0.0, 3.08, 0.0, 1.008626, -19.001337, 220.0, 4.0, 1.1, 0.9],
    [4081.0, 1.0, 21.22, 5.3, 0.0, 1.25, 0.0, 0.985866, -4.420012, 110.0, 18.0, 1.1, 0.9],
    [4082.0, 1.0, 42.25, 4.4, 0.0, 9.58843, 0.0, 0.934743, 6.163013, 220.0, 16.0, 1.1, 0.9],
    [4083.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023361, 29.828652, 20.0, 5.0, 1.1, 0.9],
    [4084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023418, 29.920304, 20.0, 5.0, 1.1, 0.9],
    [4085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.009821, 29.021748, 6.3, 1.0, 1.1, 0.9],
    [4086.0, 1.0, 40.14, 8.8, 0.0, 0.82, 0.0, 1.054801, 25.441411, 220.0, 5.0, 1.1, 0.9],
    [4087.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023418, 29.920304, 20.0, 5.0, 1.1, 0.9],
    [4088.0, 1.0, 453.23, 139.16, 0.0, 25.584498, 0.0, 0.992612, 23.761381, 380.0, 5.0, 1.1, 0.9],
    [4089.0, 1.0, -0.0, 0.0, 0.0, 70.11, 0.0, 1.009928, -15.578396, 380.0, 4.0, 1.1, 0.9],
    [4090.0, 1.0, -0.0, -0.0, 0.0, 4.76, 0.0, 1.028835, 11.150593, 220.0, 5.0, 1.1, 0.9],
    [4091.0, 1.0, 0.0, 0.0, 0.0, 0.3, 0.0, 1.020153, -7.766804, 150.0, 9.0, 1.1, 0.9],
    [4092.0, 1.0, 0.2, 77.4, 0.112312, 70.516407, 0.0, 1.068646, 82.428858, 220.0, 3.0, 1.2, 0.8],
    [4093.0, 1.0, -0.0, 0.0, 0.080375, -0.060375, 0.0, 0.991175, -8.351367, 150.0, 10.0, 1.1, 0.9],
    [4094.0, 1.0, -12.33, -2.65, 0.0, 69.323028, 0.0, 1.038965, 18.786912, 380.0, 5.0, 1.1, 0.9],
    [4095.0, 1.0, -0.0, 0.0, 0.234854, 45.08542, 0.0, 1.081382, 4.111262, 380.0, 21.0, 1.2, 0.8],
    [4096.0, 1.0, 7.11, 4.4, 0.0, 0.97, 0.0, 0.975223, -5.552476, 150.0, 9.0, 1.1, 0.9],
    [4097.0, 1.0, 4.2, 1.1, 0.0, 0.73, 0.0, 0.979572, 1.145757, 110.0, 18.0, 1.1, 0.9],
    [4098.0, 1.0, -0.0, 0.0, 0.0, 0.54, 0.0, 1.029964, -7.491249, 150.0, 9.0, 1.1, 0.9],
    [4099.0, 1.0, 192.3, 84.6, 0.0, 38.41, 0.0, 1.01787, 4.463063, 220.0, 20.0, 1.1, 0.9],
    [4100.0, 1.0, -57.0, -24.9, 0.0, 8.1, 0.0, 0.961663, -9.848287, 150.0, 9.0, 1.1, 0.9],
    [4101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00818, -9.064966, 150.0, 9.0, 1.1, 0.9],
    [4102.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026027, -7.002651, 20.0, 4.0, 1.1, 0.9],
    [4103.0, 1.0, 17.72, 5.9, 0.0, 0.17, 0.0, 0.975776, -8.68967, 110.0, 21.0, 1.1, 0.9],
    [4104.0, 1.0, 157.2, 14.5, 0.039215, 12.000785, 0.0, 1.017398, 17.982008, 220.0, 13.0, 1.1, 0.9],
    [4105.0, 1.0, 37.73, 13.84, 0.0, 0.09, 0.0, 0.992471, 17.736413, 220.0, 5.0, 1.1, 0.9],
    [4106.0, 1.0, 30.03, 10.0, 0.0, 0.66, 0.0, 0.959874, -6.874073, 110.0, 21.0, 1.1, 0.9],
    [4107.0, 1.0, 46.35, 16.8, 0.0, 8.35, 0.0, 1.034789, 0.003882, 220.0, 19.0, 1.1, 0.9],
    [4108.0, 1.0, 0.0, -0.0, 0.0, 4.21, 0.0, 1.020027, 22.344668, 220.0, 5.0, 1.1, 0.9],
    [4109.0, 1.0, 235.3, 75.0, 0.158009, 38.121991, 0.0, 1.027725, 4.463602, 220.0, 11.0, 1.1, 0.9],
    [4110.0, 1.0, 134.1, 24.8, 0.0, 13.73, 0.0, 1.029048, 6.157125, 220.0, 5.0, 1.1, 0.9],
    [4111.0, 1.0, 18.8, 8.5, 0.0, 75.218793, 0.0, 1.130975, -0.154886, 380.0, 9.0, 1.2, 0.8],
    [4112.0, 1.0, 0.0, -0.0, 0.0, 0.62, 0.0, 1.042169, 34.593973, 380.0, 2.0, 1.1, 0.9],
    [4113.0, 1.0, 59.32, -20.32, 0.0, 4.86, 0.0, 1.008635, -21.730038, 220.0, 6.0, 1.1, 0.9],
    [4114.0, 1.0, -0.0, 0.0, 0.0, 0.37, 0.0, 1.028891, 18.463948, 220.0, 5.0, 1.1, 0.9],
    [4115.0, 1.0, 33.36, 20.0, 0.0, 0.0, 0.0, 1.103517, -15.031183, 150.0, 9.0, 1.2, 0.8],
    [4116.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.96498, 32.264881, 400.0, 1.0, 1.1, 0.9],
    [4117.0, 1.0, 69.28, 23.1, 0.0, 4.86, 0.0, 1.005204, -14.148568, 110.0, 22.0, 1.1, 0.9],
    [4118.0, 1.0, 24.13, 15.0, 0.0, 3.86, 0.0, 1.042943, -7.588989, 150.0, 9.0, 1.1, 0.9],
    [4119.0, 1.0, 29.93, 0.0, 0.0, 0.46, 0.0, 1.022047, 14.401509, 220.0, 5.0, 1.1, 0.9],
    [4120.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04914, 42.65185, 20.0, 2.0, 1.1, 0.9],
    [4121.0, 1.0, 43.55, 12.0, 0.119294, 3.440706, 0.0, 1.026554, 18.183448, 220.0, 5.0, 1.1, 0.9],
    [4122.0, 1.0, 13.82, 5.0, 0.0, 0.24, 0.0, 1.033358, 12.070407, 110.0, 19.0, 1.1, 0.9],
    [4123.0, 1.0, 0.0, 0.0, 0.0, 14.2, 0.0, 0.988687, -22.211081, 220.0, 6.0, 1.1, 0.9],
    [4124.0, 1.0, 46.2, 6.6, 0.0, 0.12, 0.0, 1.012789, 31.444759, 154.0, 1.0, 1.1, 0.9],
    [4125.0, 1.0, -7.47, -6.45, 0.0, 1.08, 0.0, 0.992828, -5.901404, 110.0, 18.0, 1.1, 0.9],
    [4126.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.013384, -6.332412, 20.0, 10.0, 1.1, 0.9],
    [4127.0, 1.0, 205.9, 38.3, 0.0, 6.54, 0.0, 1.032447, 15.783395, 220.0, 3.0, 1.1, 0.9],
    [4128.0, 1.0, 282.5, 17.4, 0.0, 20.04, 0.0, 1.001526, -10.113049, 380.0, 6.0, 1.1, 0.9],
    [4129.0, 1.0, -0.0, 0.0, 0.0, 24.73, 0.0, 1.071869, -2.308956, 380.0, 1.0, 1.2, 0.8],
    [4130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.992143, -13.076815, 20.0, 10.0, 1.1, 0.9],
    [4131.0, 1.0, 57.66, 61.0, 0.0, 6.46, 0.0, 0.997814, -14.774542, 220.0, 17.0, 1.1, 0.9],
    [4132.0, 1.0, 0.0, 0.0, 0.0, 2.48, 0.0, 1.011581, 3.186067, 220.0, 1.0, 1.1, 0.9],
    [4133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03058, 15.553508, 20.0, 14.0, 1.1, 0.9],
    [4134.0, 1.0, 0.0, -0.0, 0.0, 3.2, 0.0, 1.0376, 28.404116, 220.0, 5.0, 1.1, 0.9],
    [4135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.036966, 15.051213, 20.0, 14.0, 1.1, 0.9],
    [4136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.060489, 63.22043, 20.0, 3.0, 1.1, 0.9],
    [4137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025746, 97.376396, 20.0, 3.0, 1.1, 0.9],
    [4138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025746, 97.376396, 20.0, 3.0, 1.1, 0.9],
    [4139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025746, 97.376396, 20.0, 3.0, 1.1, 0.9],
    [4140.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025803, 97.507727, 20.0, 3.0, 1.1, 0.9],
    [4141.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025803, 97.507727, 20.0, 3.0, 1.1, 0.9],
    [4142.0, 1.0, 0.0, 0.0, 0.0, 2.82, 0.0, 0.971681, -8.335279, 220.0, 1.0, 1.1, 0.9],
    [4143.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025803, 97.507727, 20.0, 3.0, 1.1, 0.9],
    [4144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027882, 90.395237, 20.0, 3.0, 1.1, 0.9],
    [4145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.057682, 40.579523, 20.0, 3.0, 1.1, 0.9],
    [4146.0, 1.0, -0.0, -0.0, 0.0, 0.64, 0.0, 0.994482, -11.263795, 150.0, 10.0, 1.1, 0.9],
    [4147.0, 1.0, 151.0, 45.7, 0.0, 3.02, 0.0, 1.062128, 13.395699, 220.0, 3.0, 1.1, 0.9],
    [4148.0, 1.0, 23.43, 14.5, 0.0, 1.05, 0.0, 1.029293, -6.89657, 150.0, 9.0, 1.1, 0.9],
    [4149.0, 1.0, 227.0, 5.0, 0.0, 8.46, 0.0, 0.999603, -16.851733, 220.0, 4.0, 1.1, 0.9],
    [4150.0, 1.0, -0.0, -0.0, 0.115534, 0.36335, 0.0, 1.056565, 2.913111, 110.0, 23.0, 1.1, 0.9],
    [4151.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008035, 95.91491, 20.0, 3.0, 1.1, 0.9],
    [4152.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.015318, 96.999592, 20.0, 3.0, 1.1, 0.9],
    [4153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030882, 31.218703, 150.0, 8.0, 1.1, 0.9],
    [4154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016616, -4.658699, 20.0, 4.0, 1.1, 0.9],
    [4155.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02424, 84.887043, 20.0, 3.0, 1.1, 0.9],
    [4156.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02424, 84.887043, 20.0, 3.0, 1.1, 0.9],
    [4157.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026566, 74.36307, 20.0, 3.0, 1.1, 0.9],
    [4158.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026566, 74.36307, 20.0, 3.0, 1.1, 0.9],
    [4159.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041381, 77.156696, 20.0, 3.0, 1.1, 0.9],
    [4160.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.026566, 74.36307, 20.0, 3.0, 1.1, 0.9],
    [4161.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041381, 77.156696, 20.0, 3.0, 1.1, 0.9],
    [4162.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.997106, 93.076376, 20.0, 3.0, 1.1, 0.9],
    [4163.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027512, 78.665189, 20.0, 3.0, 1.1, 0.9],
    [4164.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027512, 78.665189, 20.0, 3.0, 1.1, 0.9],
    [4165.0, 1.0, -0.0, 0.0, 0.019473, 0.030527, 0.0, 1.059061, 5.657484, 220.0, 5.0, 1.1, 0.9],
    [4166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061581, 6.921348, 20.0, 5.0, 1.1, 0.9],
    [4167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.008948, -4.613451, 20.0, 10.0, 1.1, 0.9],
    [4168.0, 1.0, 133.7, 59.0, 0.0, 2.48, 0.0, 0.977908, 32.002635, 220.0, 3.0, 1.1, 0.9],
    [4169.0, 1.0, -0.0, 0.0, 0.37905, 21.97435, 0.0, 1.081804, 7.236687, 380.0, 18.0, 1.2, 0.8],
    [4170.0, 1.0, -0.0, -0.0, 0.0, 0.43, 0.0, 0.999986, -3.034835, 220.0, 6.0, 1.1, 0.9],
    [4171.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016461, 26.125945, 20.0, 5.0, 1.1, 0.9],
    [4172.0, 1.0, 255.8, 144.8, 0.0, 52.33, 0.0, 1.015162, 17.478726, 380.0, 3.0, 1.1, 0.9],
    [4173.0, 1.0, 241.0, 32.3, 0.0, 34.74, 0.0, 1.029349, -20.926602, 220.0, 4.0, 1.1, 0.9],
    [4174.0, 1.0, 203.8, 61.0, 0.0, 0.6, 0.0, 1.034716, 26.159333, 150.0, 2.0, 1.1, 0.9],
    [4175.0, 1.0, -9.87, -3.76, 0.0, 0.21, 0.0, 0.992998, -2.167744, 110.0, 18.0, 1.1, 0.9],
    [4176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038979, -13.937788, 20.0, 4.0, 1.1, 0.9],
    [4177.0, 1.0, -0.0, 0.0, 0.0, 5.21, 0.0, 1.000365, -6.940098, 220.0, 6.0, 1.1, 0.9],
    [4178.0, 1.0, 0.0, 0.0, 0.0, 2.87, 0.0, 1.054815, 30.42484, 220.0, 5.0, 1.1, 0.9],
    [4179.0, 1.0, 10.91, 3.6, 0.0, 1.21, 0.0, 0.997573, -8.894797, 110.0, 12.0, 1.1, 0.9],
    [4180.0, 1.0, 46.25, 32.2, 0.0, 1.5, 0.0, 1.033244, 65.697923, 220.0, 3.0, 1.1, 0.9],
    [4181.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021987, 8.5782, 20.0, 6.0, 1.1, 0.9],
    [4182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061099, -1.375053, 20.0, 5.0, 1.1, 0.9],
    [4183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061099, -1.375053, 20.0, 5.0, 1.1, 0.9],
    [4184.0, 1.0, 51.96, 9.4, 0.0, 42.51, 0.0, 1.053208, -14.335191, 380.0, 4.0, 1.1, 0.9],
    [4185.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061099, -1.375053, 20.0, 5.0, 1.1, 0.9],
    [4186.0, 1.0, 0.0, 0.0, 0.0, 3.43, 0.0, 1.025849, 0.594473, 110.0, 19.0, 1.1, 0.9],
    [4187.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.061099, -1.375053, 20.0, 5.0, 1.1, 0.9],
    [4188.0, 1.0, 0.0, 0.0, 0.0, 0.66, 0.0, 0.991689, -5.052309, 110.0, 18.0, 1.1, 0.9],
    [4189.0, 1.0, 63.47, 30.2, 0.0, 81.36, 0.0, 1.031654, -10.43315, 380.0, 4.0, 1.1, 0.9],
    [4190.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.985642, 34.609787, 11.0, 1.0, 1.1, 0.9],
    [4191.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03058, 15.553508, 20.0, 14.0, 1.1, 0.9],
    [4192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.971128, -15.83459, 150.0, 9.0, 1.1, 0.9],
    [4193.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03425, 8.859346, 20.0, 14.0, 1.1, 0.9],
    [4194.0, 1.0, -0.0, 0.0, 0.0, 32.046949, 0.0, 0.979837, 12.086573, 380.0, 5.0, 1.1, 0.9],
    [4195.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049436, -0.226153, 20.0, 2.0, 1.1, 0.9],
    [4196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.019692, 25.075054, 11.0, 1.0, 1.1, 0.9],
    [4197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.005717, -1.442301, 20.0, 2.0, 1.1, 0.9],
    [4198.0, 1.0, 37.24, 7.1, 0.0, 1.07, 0.0, 1.017124, -13.230084, 220.0, 4.0, 1.1, 0.9],
    [4199.0, 1.0, -669.84, -285.73, 0.0, 0.0, 0.0, 0.986732, 64.355646, 27.0, 3.0, 1.1, 0.9],
    [4200.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.070991, 7.604863, 20.0, 5.0, 1.1, 0.9],
    [4201.0, 1.0, 34.04, 12.3, 0.0, 0.25, 0.0, 1.073256, -2.406789, 110.0, 19.0, 1.1, 0.9],
    [4202.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.001419, 42.731033, 15.75, 1.0, 1.1, 0.9],
    [4203.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.046905, 39.305577, 20.0, 2.0, 1.1, 0.9],
    [4204.0, 1.0, -0.0, 0.0, 0.700348, 17.865558, 0.0, 1.026932, -12.933112, 380.0, 6.0, 1.1, 0.9],
    [4205.0, 1.0, 19.92, 7.4, 0.0, 17.28, 0.0, 1.012014, -5.390975, 220.0, 5.0, 1.1, 0.9],
    [4206.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031165, -7.839877, 20.0, 4.0, 1.1, 0.9],
    [4207.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030656, 3.405373, 20.0, 6.0, 1.1, 0.9],
    [4208.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017341, 23.332363, 15.0, 1.0, 1.1, 0.9],
    [4209.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.023144, -9.538309, 20.0, 4.0, 1.1, 0.9],
    [4210.0, 1.0, 61.97, 14.3, 0.0, 8.38, 0.0, 1.029437, 8.424708, 220.0, 7.0, 1.1, 0.9],
    [4211.0, 1.0, 0.0, -0.0, 0.0, 26.18, 0.0, 1.050322, 43.725557, 380.0, 8.0, 1.1, 0.9],
    [4212.0, 1.0, 0.0, -0.01, 0.0, 92.38, 0.0, 1.023935, 3.432539, 220.0, 5.0, 1.1, 0.9],
    [4213.0, 1.0, -0.0, 0.0, 0.0, 0.34, 0.0, 1.054004, -6.505281, 150.0, 9.0, 1.1, 0.9],
    [4214.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.030656, 3.405373, 20.0, 6.0, 1.1, 0.9],
    [4215.0, 1.0, -0.0, 0.0, 0.039814, 0.000186, 0.0, 1.033173, 16.619807, 220.0, 5.0, 1.1, 0.9],
    [4216.0, 1.0, 230.7, 19.3, 0.0, 4.56, 0.0, 1.011721, -3.14251, 220.0, 5.0, 1.1, 0.9],
    [4217.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.018631, -11.528817, 20.0, 4.0, 1.1, 0.9],
    [4218.0, 1.0, 17.7, -333.3, 0.134221, 89.130826, 0.0, 1.049394, 44.617258, 380.0, 3.0, 1.1, 0.9],
    [4219.0, 1.0, 70.08, 10.0, 0.0, 33.04, 0.0, 1.05329, -4.134432, 380.0, 11.0, 1.1, 0.9],
    [4220.0, 1.0, 0.0, -0.0, 0.0, 0.26, 0.0, 1.016739, 22.52849, 220.0, 5.0, 1.1, 0.9],
    [4221.0, 1.0, 43.15, 11.1, 0.0, 0.4, 0.0, 1.027135, -4.081656, 110.0, 19.0, 1.1, 0.9],
    [4222.0, 1.0, -0.0, -0.0, 0.0, -4.4045, 0.0, 1.106791, 7.64715, 380.0, 1.0, 1.2, 0.8],
    [4223.0, 1.0, -0.0, -0.0, 0.0, 3.9, 0.0, 1.040272, 1.405241, 220.0, 1.0, 1.1, 0.9],
    [4224.0, 1.0, 16.72, 6.1, 0.0, 0.41, 0.0, 0.923737, -1.526105, 110.0, 19.0, 1.1, 0.9],
    [4225.0, 1.0, -0.0, 0.0, 0.0, 137.29, 0.0, 1.000923, 24.053391, 380.0, 5.0, 1.1, 0.9],
    [4226.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027461, -17.241264, 20.0, 4.0, 1.1, 0.9],
    [4227.0, 1.0, -0.0, 0.0, 0.26, 6.5, 0.0, 1.014959, -1.062228, 220.0, 21.0, 1.1, 0.9],
    [4228.0, 1.0, 103.0, 28.7, 0.0, 2.88, 0.0, 1.019954, 15.839816, 220.0, 5.0, 1.1, 0.9],
    [4229.0, 1.0, 0.0, 0.0, 0.0, 35.93, 0.0, 1.047325, -7.65973, 380.0, 1.0, 1.1, 0.9],
    [4230.0, 1.0, 17.5, 502.7, 0.319748, 0.671307, 0.0, 1.099512, 10.203054, 380.0, 19.0, 1.2, 0.8],
    [4231.0, 1.0, 10.91, 3.6, 0.0, 0.55, 0.0, 1.024031, -6.855341, 110.0, 12.0, 1.1, 0.9],
    [4232.0, 1.0, -0.0, 0.0, 0.0, 0.75, 0.0, 0.959513, -9.813499, 150.0, 9.0, 1.1, 0.9],
    [4233.0, 1.0, -0.0, -0.0, 0.0, 2.32, 0.0, 1.006575, 31.414598, 220.0, 3.0, 1.1, 0.9],
    [4234.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.990977, 91.853031, 20.0, 3.0, 1.1, 0.9],
    [4235.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011745, 17.062335, 13.8, 1.0, 1.1, 0.9],
    [4236.0, 1.0, 41.95, 26.0, 0.0, 12.42, 0.0, 1.022953, -11.439051, 150.0, 9.0, 1.1, 0.9],
    [4237.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.994601, 31.575691, 11.0, 1.0, 1.1, 0.9],
    [4238.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.020557, 9.624602, 20.0, 14.0, 1.1, 0.9],
    [4239.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.988795, 89.074217, 20.0, 3.0, 1.1, 0.9],
    [4240.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.992643, 93.936649, 20.0, 3.0, 1.1, 0.9],
    [4241.0, 1.0, -21.38, -13.23, 0.0, 2.52, 0.0, 1.043238, -2.647032, 110.0, 21.0, 1.1, 0.9],
    [4242.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.022616, 65.87032, 20.0, 3.0, 1.1, 0.9],
    [4243.0, 1.0, 215.7, 60.28, 0.0, 97.42, 0.0, 1.001805, 26.013339, 380.0, 13.0, 1.1, 0.9],
    [4244.0, 1.0, -632.1, -447.0, 0.0, 6.4, 0.0, 1.027589, 42.943439, 380.0, 3.0, 1.1, 0.9],
    [4245.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063358, 20.842529, 20.0, 14.0, 1.1, 0.9],
    [4246.0, 1.0, 0.0, -0.0, 0.0, 11.03, 0.0, 1.046251, 24.813234, 220.0, 5.0, 1.1, 0.9],
    [4247.0, 1.0, 16.22, 5.7, 0.0, 4.68, 0.0, 1.075059, 0.395845, 110.0, 15.0, 1.1, 0.9],
    [4248.0, 1.0, 104.6, 40.7, 0.0, 1.42, 0.0, 1.02437, -26.534792, 220.0, 4.0, 1.1, 0.9],
    [4249.0, 1.0, 94.3, 13.4, 0.0, 0.9, 0.0, 0.987295, 23.502088, 154.0, 1.0, 1.1, 0.9],
    [4250.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016491, -11.127263, 150.0, 9.0, 1.1, 0.9],
    [4251.0, 1.0, 4.81, 1.2, 0.0, 0.13, 0.0, 0.972913, -28.926073, 150.0, 10.0, 1.1, 0.9],
    [4252.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.050901, 18.201002, 20.0, 7.0, 1.1, 0.9],
    [4253.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.077217, 12.558971, 20.0, 2.0, 1.1, 0.9],
    [4254.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.077217, 12.558971, 20.0, 2.0, 1.1, 0.9],
    [4255.0, 1.0, -0.0, 0.0, 0.0, 32.63, 0.0, 0.998069, -6.301264, 220.0, 12.0, 1.1, 0.9],
    [4256.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.011374, -9.719553, 20.0, 10.0, 1.1, 0.9],
    [4257.0, 1.0, 81.19, 24.4, 0.0, 0.6, 0.0, 1.028997, -11.598749, 220.0, 4.0, 1.1, 0.9],
    [4258.0, 1.0, 16.72, 5.5, 0.0, 0.66, 0.0, 0.998306, -13.674263, 110.0, 12.0, 1.1, 0.9],
    [4259.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.010516, 39.993345, 11.0, 1.0, 1.1, 0.9],
    [4260.0, 1.0, -0.45, -0.03, 0.0, 0.46, 0.0, 1.003361, 2.504232, 110.0, 18.0, 1.1, 0.9],
    [4261.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.993468, 44.441311, 11.0, 1.0, 1.1, 0.9],
    [4262.0, 1.0, 0.1, -0.9, 0.0, 0.91, 0.0, 1.029319, 65.07377, 220.0, 3.0, 1.1, 0.9],
    [4263.0, 1.0, 82.6, 11.7, 0.0, 0.38, 0.0, 1.034894, -0.627901, 154.0, 1.0, 1.1, 0.9],
    [4264.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029166, 13.522836, 20.0, 14.0, 1.1, 0.9],
    [4265.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.02267, 55.287657, 110.0, 8.0, 1.1, 0.9],
    [4266.0, 1.0, -0.0, 0.0, 0.0, 70.905048, 0.0, 0.999811, 25.88942, 380.0, 5.0, 1.1, 0.9],
    [4267.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.98379, 29.90696, 10.6, 1.0, 1.1, 0.9],
    [4268.0, 1.0, 93.5, 42.5, 0.0, 133.56, 0.0, 1.040643, -15.185394, 380.0, 4.0, 1.1, 0.9],
    [4269.0, 1.0, 0.0, 0.0, 0.0, 22.54, 0.0, 1.017835, 3.93041, 380.0, 7.0, 1.1, 0.9],
    [4270.0, 1.0, -0.0, 0.0, 0.0, 0.68, 0.0, 1.002594, -8.605101, 150.0, 9.0, 1.1, 0.9],
    [4271.0, 1.0, 20.9, 3.0, 0.0, 2.5, 0.0, 0.983757, 23.92604, 154.0, 1.0, 1.1, 0.9],
    [4272.0, 1.0, 4.4, 1.5, 0.0, 0.58, 0.0, 0.961186, -0.841341, 110.0, 18.0, 1.1, 0.9],
    [4273.0, 1.0, -0.0, -0.0, 0.0, 0.19, 0.0, 1.034197, 12.040084, 220.0, 5.0, 1.1, 0.9],
    [4274.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.063453, 20.858871, 20.0, 14.0, 1.1, 0.9],
    [4275.0, 1.0, 112.51, 16.51, 0.0, 1.63, 0.0, 1.068148, 22.122368, 220.0, 5.0, 1.1, 0.9],
    [4276.0, 1.0, 9.31, 3.0, 0.0, 0.08, 0.0, 1.017443, -8.966772, 110.0, 12.0, 1.1, 0.9],
    [4277.0, 1.0, 30.33, 11.0, 0.0, 0.56, 0.0, 0.97714, -3.397693, 110.0, 19.0, 1.1, 0.9],
    [4278.0, 1.0, -0.0, 0.0, 0.0, 0.22, 0.0, 0.982175, -5.537714, 110.0, 18.0, 1.1, 0.9],
    [4279.0, 1.0, 97.82, 20.59, 0.0, 6.67, 0.0, 1.022, 14.080066, 220.0, 5.0, 1.1, 0.9],
    [4280.0, 1.0, -0.0, 0.0, 0.526076, 0.520923, 0.0, 1.098116, 34.412051, 380.0, 14.0, 1.2, 0.8],
    [4281.0, 1.0, 65.47, 26.7, 0.0, 0.6, 0.0, 1.029441, 24.255246, 150.0, 8.0, 1.1, 0.9],
    [4282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.003847, 10.087109, 20.0, 18.0, 1.1, 0.9],
    [4283.0, 1.0, 53.86, 15.4, 0.019415, 0.900585, 0.0, 1.020394, -7.926604, 110.0, 22.0, 1.1, 0.9],
    [4284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058465, 72.88019, 20.0, 3.0, 1.1, 0.9],
    [4285.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058465, 72.88019, 20.0, 3.0, 1.1, 0.9],
    [4286.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058465, 72.88019, 20.0, 3.0, 1.1, 0.9],
    [4287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058465, 72.88019, 20.0, 3.0, 1.1, 0.9],
    [4288.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058465, 72.88019, 20.0, 3.0, 1.1, 0.9],
    [4289.0, 1.0, -0.0, -0.0, 0.0, 0.93, 0.0, 0.95762, -7.505197, 110.0, 21.0, 1.1, 0.9],
    [4290.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.058465, 72.88019, 20.0, 3.0, 1.1, 0.9],
    [4291.0, 1.0, 5.81, 1.3, 0.0, 0.83, 0.0, 0.961115, -7.106834, 110.0, 21.0, 1.1, 0.9],
    [4292.0, 1.0, -0.0, -0.0, 0.0, 2.47, 0.0, 1.030191, -20.990522, 220.0, 4.0, 1.1, 0.9],
    [4293.0, 1.0, 13.9, 1.9, 0.0, 1.5, 0.0, 1.009078, 32.145889, 154.0, 1.0, 1.1, 0.9],
    [4294.0, 1.0, -0.0, 0.0, 0.0, 0.42, 0.0, 1.0586, 20.351145, 380.0, 5.0, 1.1, 0.9],
    [4295.0, 1.0, 0.0, -0.0, 0.040033, -0.020033, 0.0, 1.008299, -3.139528, 110.0, 21.0, 1.1, 0.9],
    [4296.0, 1.0, 26.83, 13.0, 0.0, 0.36, 0.0, 0.98083, 15.703111, 220.0, 6.0, 1.1, 0.9],
    [4297.0, 1.0, 17.35, -0.8, 0.0, 1.21, 0.0, 0.979476, -3.862218, 110.0, 18.0, 1.1, 0.9],
    [4298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.035838, -5.172678, 20.0, 7.0, 1.1, 0.9],
    [4299.0, 1.0, 137.0, 22.8, 0.311343, 10.796493, 0.0, 1.02699, 20.317809, 220.0, 5.0, 1.1, 0.9],
    [4300.0, 1.0, -0.0, -0.0, 0.0, 4.11, 0.0, 1.023774, -11.345098, 150.0, 9.0, 1.1, 0.9],
    [4301.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017638, -6.936102, 20.0, 4.0, 1.1, 0.9],
    [4302.0, 1.0, 0.0, -0.0, 0.0, 21.88, 0.0, 1.031992, -0.42865, 380.0, 6.0, 1.1, 0.9],
    [4303.0, 1.0, -0.0, -0.0, 0.153209, 9.466791, 0.0, 1.04343, 12.362636, 220.0, 7.0, 1.1, 0.9],
    [4304.0, 1.0, 27.03, 9.0, 0.0, 0.2, 0.0, 0.96385, -8.844238, 110.0, 21.0, 1.1, 0.9],
    [4305.0, 1.0, -0.0, -0.0, 0.0, 5.51, 0.0, 1.032706, 34.192137, 220.0, 3.0, 1.1, 0.9],
    [4306.0, 1.0, 629.0, 184.3, 0.059643, 27.270357, 0.0, 1.03513, 18.037725, 380.0, 14.0, 1.1, 0.9],
    [4307.0, 1.0, 0.0, 0.0, 0.0, 12.22, 0.0, 1.032787, 34.953885, 380.0, 3.0, 1.1, 0.9],
    [4308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.859522, -15.937191, 150.0, 9.0, 1.2, 0.8],
    [4309.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.041629, 38.466941, 20.0, 2.0, 1.1, 0.9],
    [4310.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.059635, 3.783182, 20.0, 9.0, 1.1, 0.9],
    [4311.0, 1.0, -0.0, -0.0, 0.223411, 1.033133, 0.0, 1.073959, -3.242981, 380.0, 12.0, 1.2, 0.8],
    [4312.0, 1.0, 17.72, 7.3, 0.0, 0.13, 0.0, 0.96058, -5.579673, 110.0, 18.0, 1.1, 0.9],
    [4313.0, 1.0, 5.81, 1.9, 0.0, 3.45, 0.0, 0.998654, -9.322995, 110.0, 12.0, 1.1, 0.9],
    [4314.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017273, -4.353956, 20.0, 4.0, 1.1, 0.9],
    [4315.0, 1.0, -0.0, 0.0, 0.0, 3.9, 0.0, 1.054119, 25.676484, 220.0, 5.0, 1.1, 0.9],
    [4316.0, 1.0, 101.2, 45.2, 0.039705, 18.570221, 0.0, 0.996114, 26.265826, 220.0, 13.0, 1.1, 0.9],
    [4317.0, 1.0, 31.84, 5.5, 0.0, 0.25, 0.0, 0.974827, 5.219098, 110.0, 18.0, 1.1, 0.9],
    [4318.0, 1.0, 193.9, 221.1, 1.827014, 194.933614, 0.0, 1.067942, 38.350166, 380.0, 13.0, 1.1, 0.9],
    [4319.0, 1.0, 17.02, 6.2, 0.0, 0.87, 0.0, 1.022689, 2.947261, 110.0, 19.0, 1.1, 0.9],
    [4320.0, 1.0, 48.8, 6.9, 0.0, 14.55, 0.0, 1.025787, 17.322493, 154.0, 1.0, 1.1, 0.9],
    [4321.0, 1.0, 139.6, 68.4, 0.0, 0.0, 0.0, 1.042801, 40.432398, 150.0, 8.0, 1.1, 0.9],
    [4322.0, 1.0, 87.73, 23.17, 0.0, 2.68, 0.0, 1.010966, 27.093735, 220.0, 13.0, 1.1, 0.9],
    [4323.0, 1.0, 435.2, 1.3, 0.0, 3.25, 0.0, 1.015646, -23.160808, 220.0, 4.0, 1.1, 0.9],
    [4324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.016415, 0.018865, 20.0, 18.0, 1.1, 0.9],
    [4325.0, 1.0, 339.7, 106.8, 0.460071, 4.885777, 0.0, 1.04515, 31.525887, 220.0, 13.0, 1.1, 0.9],
    [4326.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.028438, -19.446471, 20.0, 4.0, 1.1, 0.9],
    [4327.0, 1.0, -0.0, 0.0, 0.0, 0.77, 0.0, 1.053918, 0.437976, 150.0, 9.0, 1.1, 0.9],
    [4328.0, 1.0, -0.0, 0.0, 0.0, 2.03, 0.0, 1.027693, 19.154508, 380.0, 3.0, 1.1, 0.9],
    [4329.0, 1.0, 87.6, 27.4, 0.0, 0.99, 0.0, 1.016631, 11.070367, 110.0, 19.0, 1.1, 0.9],
    [4330.0, 1.0, 108.8, 33.2, 0.358716, 45.62985, 0.0, 1.016453, -24.792837, 380.0, 10.0, 1.1, 0.9],
    [4331.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.992476, 33.395862, 11.0, 1.0, 1.1, 0.9],
    [4332.0, 1.0, 0.0, 0.0, 0.0, 22.7, 0.0, 1.021799, -18.657358, 380.0, 4.0, 1.1, 0.9],
    [4333.0, 1.0, 146.9, 2.0, 0.058721, 4.921066, 0.0, 1.001355, 87.992692, 150.0, 1.0, 1.1, 0.9],
    [4334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.001352, -15.450636, 150.0, 9.0, 1.1, 0.9],
    [4335.0, 1.0, 80.8, 11.6, 0.0, 6.96, 0.0, 0.998851, 33.48563, 154.0, 1.0, 1.1, 0.9],
    [4336.0, 1.0, 33.34, 11.0, 0.0, 1.16, 0.0, 0.908524, -12.499757, 110.0, 21.0, 1.1, 0.9],
    [4337.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.020298, 7.297911, 11.5, 1.0, 1.1, 0.9],
    [4338.0, 1.0, -0.0, -0.0, 0.685544, 54.443768, 0.0, 1.033139, 21.557753, 380.0, 3.0, 1.1, 0.9],
    [4339.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.027032, 8.891931, 20.0, 14.0, 1.1, 0.9],
    [4340.0, 1.0, 2.2, 1.1, 0.0, 0.67, 0.0, 1.042471, 24.42381, 220.0, 5.0, 1.1, 0.9],
    [4341.0, 1.0, 12.81, 3.9, 0.0, 0.66, 0.0, 1.062686, 0.108075, 110.0, 15.0, 1.1, 0.9],
    [4342.0, 1.0, -2.35, -2.06, 0.0, 18.45, 0.0, 1.046959, 83.086248, 220.0, 3.0, 1.1, 0.9],
    [4343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017273, -4.353956, 20.0, 4.0, 1.1, 0.9],
    [4344.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02868, 47.75243, 20.0, 10.0, 1.1, 0.9],
    [4345.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017273, -4.353956, 20.0, 4.0, 1.1, 0.9],
    [4346.0, 1.0, 30.23, 10.0, 0.0, 0.31, 0.0, 1.010548, -2.153324, 110.0, 21.0, 1.1, 0.9],
    [4347.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.033534, -10.544863, 20.0, 4.0, 1.1, 0.9],
    [4348.0, 1.0, -0.0, 0.0, 0.0, 90.194994, 0.0, 1.081404, 3.81443, 380.0, 20.0, 1.2, 0.8],
    [4349.0, 1.0, -0.0, -0.0, 0.100924, -0.050924, 0.0, 1.018458, 16.838869, 220.0, 5.0, 1.1, 0.9],
    [4350.0, 1.0, 0.0, -0.0, 0.0, 1.37, 0.0, 1.029633, 7.746571, 220.0, 5.0, 1.1, 0.9],
    [4351.0, 1.0, -0.0, 0.0, 0.0, 0.64, 0.0, 1.01891, -9.219346, 220.0, 6.0, 1.1, 0.9],
    [4352.0, 1.0, 74.38, 8.8, 0.0, 6.1, 0.0, 1.031515, 19.736436, 220.0, 5.0, 1.1, 0.9],
    [4353.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.012422, 6.125903, 11.0, 1.0, 1.1, 0.9],
    [4354.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.021005, 21.987746, 20.0, 14.0, 1.1, 0.9],
    [4355.0, 1.0, 0.0, -0.0, 0.0, 27.69, 0.0, 1.014876, 35.516812, 380.0, 8.0, 1.1, 0.9],
    [4356.0, 1.0, -0.0, -0.0, 0.0, 1.57, 0.0, 0.99339, -1.893366, 220.0, 6.0, 1.1, 0.9],
    [4357.0, 1.0, 0.0, 0.0, 0.176454, 40.472414, 0.0, 1.022735, 8.384385, 380.0, 11.0, 1.1, 0.9],
    [4358.0, 1.0, 0.0, 0.0, 0.0, 0.9, 0.0, 0.961398, -7.399041, 110.0, 21.0, 1.1, 0.9],
    [4359.0, 1.0, -0.0, 0.0, 0.0, 1.54, 0.0, 1.014444, -26.228611, 220.0, 4.0, 1.1, 0.9],
    [4360.0, 1.0, -0.0, -0.0, 0.57572, 1.921376, 0.0, 1.034319, 32.619872, 380.0, 5.0, 1.1, 0.9],
    [4361.0, 1.0, 28.73, 9.9, 0.038964, 7.091036, 0.0, 1.010026, -1.361937, 110.0, 18.0, 1.1, 0.9],
    [4362.0, 1.0, 78.59, 25.6, 0.0, 1.0, 0.0, 0.953397, -6.241067, 110.0, 18.0, 1.1, 0.9],
    [4363.0, 1.0, 6.61, 2.4, 0.0, 0.61, 0.0, 0.993713, -7.604821, 110.0, 18.0, 1.1, 0.9],
    [4364.0, 1.0, -0.0, 0.0, 0.0, 2.37, 0.0, 1.011131, 34.830175, 154.0, 1.0, 1.1, 0.9],
    [4365.0, 1.0, 41.15, 5.7, 0.0, 4.11, 0.0, 0.990699, -4.540509, 110.0, 18.0, 1.1, 0.9],
    [4366.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.999838, 14.362863, 20.0, 18.0, 1.1, 0.9],
    [4367.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.037481, 12.714126, 20.0, 18.0, 1.1, 0.9],
    [4368.0, 1.0, -0.0, 0.0, 0.70365, 1.442944, 0.0, 1.022351, -16.833971, 380.0, 6.0, 1.1, 0.9],
    [4369.0, 1.0, 116.93, 33.6, 0.0, 3.35, 0.0, 1.033639, 4.691084, 220.0, 5.0, 1.1, 0.9],
    [4370.0, 1.0, 221.0, 146.8, 0.0, 8.35, 0.0, 1.02692, 24.279743, 220.0, 5.0, 1.1, 0.9],
    [4371.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.031705, 39.244941, 20.0, 10.0, 1.1, 0.9],
    [4372.0, 1.0, -0.0, 0.0, 0.176371, 0.133024, 0.0, 1.028903, 35.575869, 220.0, 3.0, 1.1, 0.9],
    [4373.0, 1.0, 96.41, 4.7, 0.019462, 10.010539, 0.0, 1.018131, 13.098639, 220.0, 13.0, 1.1, 0.9],
    [4374.0, 1.0, -0.0, 0.0, 0.0, 0.86, 0.0, 0.966228, -9.704952, 150.0, 9.0, 1.1, 0.9],
    [4375.0, 1.0, -0.0, 0.0, 0.0, 0.91, 0.0, 1.042435, 10.508967, 220.0, 7.0, 1.1, 0.9],
    [4376.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05097, 72.632097, 20.0, 3.0, 1.1, 0.9],
    [4377.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.020557, 9.624602, 20.0, 14.0, 1.1, 0.9],
    [4378.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05097, 72.632097, 20.0, 3.0, 1.1, 0.9],
    [4379.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05097, 72.632097, 20.0, 3.0, 1.1, 0.9],
    [4380.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05097, 72.632097, 20.0, 3.0, 1.1, 0.9],
    [4381.0, 1.0, 118.4, 137.0, 0.0, 0.0, 0.0, 1.03193, 23.513612, 150.0, 2.0, 1.1, 0.9],
    [4382.0, 1.0, -0.0, 0.0, 0.0, 50.0, 0.0, 1.01901, 4.536634, 380.0, 7.0, 1.1, 0.9],
    [4383.0, 1.0, 26.93, 8.0, 0.0, 0.27, 0.0, 0.989359, -1.825, 110.0, 18.0, 1.1, 0.9],
    [4384.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.043087, 11.638661, 20.0, 14.0, 1.1, 0.9],
    [4385.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.056129, 3.755647, 20.0, 5.0, 1.1, 0.9],
    [4386.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.056129, 3.755647, 20.0, 5.0, 1.1, 0.9],
    [4387.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.056129, 3.755647, 20.0, 5.0, 1.1, 0.9],
    [4388.0, 1.0, 2.2, 0.8, 0.0, 1.31, 0.0, 0.96614, 1.586225, 110.0, 18.0, 1.1, 0.9],
    [4389.0, 1.0, 118.4, 16.9, 0.0, 2.57, 0.0, 1.027342, 2.330121, 154.0, 1.0, 1.1, 0.9],
    [4390.0, 1.0, 0.0, -0.0, 0.0, 4.21, 0.0, 0.979195, -8.157227, 220.0, 1.0, 1.1, 0.9],
    [4391.0, 1.0, -0.0, -0.0, 0.0, 3.84, 0.0, 1.000762, 26.627945, 150.0, 8.0, 1.1, 0.9],
    [4392.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034872, 3.134864, 11.0, 1.0, 1.1, 0.9],
    [4393.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.034646, -0.807488, 20.0, 2.0, 1.1, 0.9],
    [4394.0, 1.0, 25.93, 8.0, 0.0, 1.24, 0.0, 1.006945, -3.256973, 110.0, 21.0, 1.1, 0.9],
    [4395.0, 1.0, -0.0, -0.0, 0.0, 0.5, 0.0, 1.053877, -6.619644, 150.0, 9.0, 1.1, 0.9],
    [4396.0, 1.0, -0.54, -0.77, 0.181549, 1.270889, 0.0, 1.069904, 5.784464, 220.0, 18.0, 1.2, 0.8],
    [4397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.025298, 4.11833, 220.0, 5.0, 1.1, 0.9],
    [4398.0, 1.0, 0.0, 0.0, 0.0, 8.21, 0.0, 1.017859, 30.171289, 380.0, 3.0, 1.1, 0.9],
    [4399.0, 1.0, 0.0, -0.0, 0.224497, 70.910941, 0.0, 1.016319, 3.592341, 380.0, 7.0, 1.1, 0.9],
    [4400.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04876, 45.73683, 20.0, 10.0, 1.1, 0.9],
    [4401.0, 1.0, 181.9, -68.8, 0.240365, 23.269711, 0.0, 0.990365, -24.372042, 220.0, 10.0, 1.1, 0.9],
    [4402.0, 1.0, 1.4, 0.2, 0.0, 5.0, 0.0, 0.993799, 38.541357, 154.0, 1.0, 1.1, 0.9],
    [4403.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.029323, -3.215687, 20.0, 6.0, 1.1, 0.9],
    [4404.0, 1.0, 22.5, 9.5, 0.0, 29.37436, 0.0, 1.126478, -1.587109, 380.0, 9.0, 1.2, 0.8],
    [4405.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.038344, 11.554722, 20.0, 5.0, 1.1, 0.9],
    [4406.0, 1.0, 0.0, -0.0, 0.0, 1.11, 0.0, 0.980316, 12.22824, 380.0, 5.0, 1.1, 0.9],
    [4407.0, 1.0, 84.09, 52.09, 0.0, 0.0, 0.0, 1.025451, -11.135864, 150.0, 9.0, 1.1, 0.9],
    [4408.0, 1.0, 0.0, 0.0, 0.0, 0.82, 0.0, 1.018686, 19.883168, 154.0, 1.0, 1.1, 0.9],
    [4409.0, 1.0, -14.85, -4.99, 0.0, 0.6, 0.0, 0.996887, -1.878265, 110.0, 18.0, 1.1, 0.9],
    [4410.0, 1.0, 0.0, 0.0, 0.0, 1.62, 0.0, 1.001018, 29.463147, 154.0, 1.0, 1.1, 0.9],
    [4411.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.017582, -1.17871, 20.0, 10.0, 1.1, 0.9],
    [4412.0, 1.0, 493.4, 53.5, 0.0, 58.09, 0.0, 1.01959, -20.768164, 380.0, 4.0, 1.1, 0.9],
    [4413.0, 1.0, 8.71, 1.6, 0.0, 1.23, 0.0, 1.022516, 9.26728, 110.0, 19.0, 1.1, 0.9],
    [4414.0, 1.0, 38.64, 6.0, 0.0, 3.26, 0.0, 1.018843, -26.434948, 220.0, 4.0, 1.1, 0.9],
    [4415.0, 1.0, 71.28, 6.9, 0.0, 1.93, 0.0, 1.016672, -25.102813, 220.0, 4.0, 1.1, 0.9],
    [4416.0, 1.0, -15.25, -6.42, 0.0, 43.956703, 0.0, 1.00644, 12.404584, 380.0, 5.0, 1.1, 0.9],
    [4417.0, 1.0, -0.0, 0.0, 0.0, 61.58, 0.0, 0.982329, 32.021815, 400.0, 1.0, 1.1, 0.9],
    [4418.0, 1.0, 55.86, 8.8, 0.0, 4.2, 0.0, 1.013605, -27.369953, 220.0, 4.0, 1.1, 0.9],
    [4419.0, 1.0, 119.7, 3.7, 0.0, 0.88, 0.0, 1.012569, -27.123986, 220.0, 4.0, 1.1, 0.9],
    [4420.0, 1.0, 272.3, 58.5, 0.0, 23.57, 0.0, 1.009664, -14.472462, 380.0, 4.0, 1.1, 0.9],
    [4421.0, 1.0, 566.1, 54.2, 0.0, 44.559841, 0.0, 0.998549, -19.873954, 380.0, 6.0, 1.1, 0.9],
    [4422.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.062896, -0.392816, 20.0, 5.0, 1.1, 0.9],
