{
  "comments": [
    "CASE2383WP  Power flow data for Polish system - winter 1999-2000 peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "winter 1999-2000 peak conditions. It is part of the 7500+ bus",
    "Europen UCTE system. To decrease the number of buses, the tie lines",
    "to foreign networks were replaced by artificial load or generator",
    "buses (180-186). Multiple generators at a bus have been aggregated.",
    "Generators that are not centrally dispatchable in the Polish energy",
    "market are given a cost of zero.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles",
    "        in this case to reflect correction of phase shifter sign",
    "        convention in MATPOWER code made on 2007-06-21 and included",
    "        in MATPOWER v3.2. Original version of this case was based",
    "        on the old sign convention. (Thanks to Mikhail Khokhlov and",
    "        Dr. Artjoms Obusevs for reporting.)",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0945877, -1.4947677, 220.0, 1.0, 1.11, 0.95],
    [2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0853611, -1.0101313, 220.0, 1.0, 1.11, 0.95],
    [3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0745702, -26.208185, 220.0, 1.0, 1.11, 0.95],
    [4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0714122, -8.5164763, 220.0, 1.0, 1.11, 0.95],
    [5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0665303, -18.99745, 220.0, 1.0, 1.11, 0.95],
    [6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0235863, -13.822343, 400.0, 1.0, 1.05, 0.95],
    [7.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0597742, -21.443703, 220.0, 1.0, 1.11, 0.95],
    [8.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0274658, -10.380289, 400.0, 1.0, 1.05, 0.95],
    [9.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0356969, -16.876105, 400.0, 1.0, 1.05, 0.95],
    [10.0, 2.0, 12.23, 9.0, 0.0, 0.0, 1.0, 1.1082311, -20.649904, 220.0, 1.0, 1.11, 0.95],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.077772, -7.0641396, 220.0, 1.0, 1.11, 0.95],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0668445, -23.917665, 220.0, 1.0, 1.11, 0.95],
    [13.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0651982, -21.489714, 220.0, 1.0, 1.11, 0.95],
    [14.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0663588, -5.069768, 220.0, 1.0, 1.11, 0.95],
    [15.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0094205, -15.318814, 400.0, 1.0, 1.05, 0.95],
    [16.0, 2.0, 54.88, 100.0, 0.0, 0.0, 1.0, 1.0974008, -0.98470838, 220.0, 1.0, 1.11, 0.95],
    [17.0, 2.0, 77.0, 150.0, 0.0, 0.0, 1.0, 1.0910267, -0.14840674, 220.0, 1.0, 1.11, 0.95],
    [18.0, 3.0, 153.0, 350.0, 0.0, 0.0, 1.0, 1.0337129, 0.0, 400.0, 1.0, 1.05, 0.95],
    [19.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0659295, -22.685677, 220.0, 1.0, 1.11, 0.95],
    [20.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0371271, -1.9368717, 400.0, 1.0, 1.05, 0.95],
    [21.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0594484, -21.874798, 220.0, 1.0, 1.11, 0.95],
    [22.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0814061, -12.38874, 220.0, 1.0, 1.11, 0.95],
    [23.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0623561, -16.684586, 220.0, 2.0, 1.11, 0.95],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0544773, -12.101862, 220.0, 2.0, 1.11, 0.95],
    [25.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0566312, -10.623758, 220.0, 2.0, 1.11, 0.95],
    [26.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0514089, -19.520072, 220.0, 2.0, 1.11, 0.95],
    [27.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.065879, -10.248111, 220.0, 2.0, 1.11, 0.95],
    [28.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0658528, -10.243115, 220.0, 2.0, 1.11, 0.95],
    [29.0, 2.0, 25.98, 60.0, 0.0, 0.0, 1.0, 1.0967104, -15.340069, 220.0, 2.0, 1.11, 0.95],
    [30.0, 2.0, 25.98, 60.0, 0.0, 0.0, 1.0, 1.0967037, -15.340793, 220.0, 2.0, 1.11, 0.95],
    [31.0, 2.0, 20.98, 50.0, 0.0, 0.0, 1.0, 1.0214422, -10.730991, 400.0, 2.0, 1.05, 0.95],
    [32.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0214388, -10.770221, 400.0, 2.0, 1.05, 0.95],
    [33.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0603418, -11.007759, 220.0, 2.0, 1.11, 0.95],
    [34.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0437449, -10.313949, 400.0, 2.0, 1.05, 0.95],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0437713, -10.321962, 400.0, 2.0, 1.05, 0.95],
    [36.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0036235, -14.019908, 400.0, 2.0, 1.05, 0.95],
    [37.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0617538, -17.65358, 220.0, 2.0, 1.11, 0.95],
    [38.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0617576, -17.652543, 220.0, 2.0, 1.11, 0.95],
    [39.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0154269, -9.4424041, 400.0, 2.0, 1.05, 0.95],
    [40.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0154039, -9.4320741, 400.0, 2.0, 1.05, 0.95],
    [41.0, 2.0, 11.99, 30.0, 0.0, 0.0, 1.0, 1.0608776, -8.4979859, 220.0, 2.0, 1.11, 0.95],
    [42.0, 2.0, 11.99, 30.0, 0.0, 0.0, 1.0, 1.0608614, -8.5104656, 220.0, 2.0, 1.11, 0.95],
    [43.0, 2.0, 23.98, 60.0, 0.0, 0.0, 1.0, 1.0229141, -6.9130429, 400.0, 2.0, 1.05, 0.95],
    [44.0, 2.0, 23.98, 60.0, 0.0, 0.0, 1.0, 1.0229414, -6.9257613, 400.0, 2.0, 1.05, 0.95],
    [45.0, 2.0, 159.84, 75.0, 0.0, 0.0, 1.0, 1.0792177, -16.289871, 220.0, 2.0, 1.11, 0.95],
    [46.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0792304, -16.288302, 220.0, 2.0, 1.11, 0.95],
    [47.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0601105, -10.892212, 220.0, 2.0, 1.11, 0.95],
    [48.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0778118, -15.293456, 220.0, 2.0, 1.11, 0.95],
    [49.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0778399, -15.297932, 220.0, 2.0, 1.11, 0.95],
    [50.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0308481, -8.5192355, 400.0, 2.0, 1.05, 0.95],
    [51.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0309346, -8.5378387, 400.0, 2.0, 1.05, 0.95],
    [52.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0531367, -13.126893, 220.0, 2.0, 1.11, 0.95],
    [53.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0551341, -13.005169, 220.0, 2.0, 1.11, 0.95],
    [54.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.056839, -10.553596, 220.0, 2.0, 1.11, 0.95],
    [55.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0666858, -16.701687, 220.0, 2.0, 1.11, 0.95],
    [56.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0801732, -5.1254995, 220.0, 3.0, 1.11, 0.95],
    [57.0, 1.0, 22.98, 10.96, 0.0, 0.0, 1.0, 1.0788131, -7.2859357, 220.0, 3.0, 1.11, 0.95],
    [58.0, 1.0, 21.98, 5.79, 0.0, 0.0, 1.0, 1.079041, -7.2859427, 220.0, 3.0, 1.11, 0.95],
    [59.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053709, 0.46680305, 220.0, 3.0, 1.11, 0.95],
    [60.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1034167, -3.8522131, 220.0, 3.0, 1.11, 0.95],
    [61.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1084574, 2.0938304, 220.0, 3.0, 1.11, 0.95],
    [62.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1084386, 2.0954656, 220.0, 3.0, 1.11, 0.95],
    [63.0, 2.0, 37.37, 52.69, 0.0, 0.0, 1.0, 1.11, 0.81330015, 220.0, 3.0, 1.11, 0.95],
    [64.0, 2.0, 35.37, 55.32, 0.0, 0.0, 1.0, 1.1092626, 0.64640274, 220.0, 3.0, 1.11, 0.95],
    [65.0, 1.0, 13.39, 2.02, 0.0, 0.0, 1.0, 1.1032007, -1.0285054, 220.0, 3.0, 1.11, 0.95],
    [66.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1002514, -8.6354732, 220.0, 3.0, 1.11, 0.95],
    [67.0, 2.0, 60.4, 92.1, 0.0, 0.0, 1.0, 1.05, -6.5572721, 400.0, 3.0, 1.05, 0.95],
    [68.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1001654, -6.9023386, 220.0, 3.0, 1.11, 0.95],
    [69.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1069854, -0.83820638, 220.0, 3.0, 1.11, 0.95],
    [70.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0848694, -4.3023178, 220.0, 3.0, 1.11, 0.95],
    [71.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0989066, -1.837146, 220.0, 3.0, 1.11, 0.95],
    [72.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0989066, -1.837146, 220.0, 3.0, 1.11, 0.95],
    [73.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0878356, -3.6331435, 220.0, 3.0, 1.11, 0.95],
    [74.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0848991, -4.5132859, 220.0, 3.0, 1.11, 0.95],
    [75.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0319269, -1.6723208, 400.0, 3.0, 1.05, 0.95],
    [76.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.031903, -1.6782928, 400.0, 3.0, 1.05, 0.95],
    [77.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0986956, -2.26735, 220.0, 3.0, 1.11, 0.95],
    [78.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0966324, -4.9713203, 220.0, 3.0, 1.11, 0.95],
    [79.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0987986, -1.276796, 220.0, 3.0, 1.11, 0.95],
    [80.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0794572, -7.2345064, 220.0, 3.0, 1.11, 0.95],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0794748, -7.2341604, 220.0, 3.0, 1.11, 0.95],
    [82.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1039055, 1.0127598, 220.0, 3.0, 1.11, 0.95],
    [83.0, 2.0, 15.99, 22.97, 0.0, 0.0, 1.0, 1.1089547, -0.82047491, 220.0, 3.0, 1.11, 0.95],
    [84.0, 2.0, 15.79, 22.27, 0.0, 0.0, 1.0, 1.1090726, -0.82183963, 220.0, 3.0, 1.11, 0.95],
    [85.0, 2.0, 9.99, 17.01, 0.0, 0.0, 1.0, 1.1017195, -2.2938246, 220.0, 3.0, 1.11, 0.95],
    [86.0, 2.0, 9.99, 16.66, 0.0, 0.0, 1.0, 1.1016369, -2.29227, 220.0, 3.0, 1.11, 0.95],
    [87.0, 1.0, 11.09, 16.22, 0.0, 0.0, 1.0, 1.0893689, -3.1476165, 220.0, 3.0, 1.11, 0.95],
    [88.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0893851, -3.1479875, 220.0, 3.0, 1.11, 0.95],
    [89.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1000808, -1.2380944, 220.0, 3.0, 1.11, 0.95],
    [90.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1042303, -1.7979475, 220.0, 3.0, 1.11, 0.95],
    [91.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1025585, -0.66612181, 220.0, 3.0, 1.11, 0.95],
    [92.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0237095, -5.5065252, 400.0, 3.0, 1.05, 0.95],
    [93.0, 2.0, 9.99, 16.39, 0.0, 0.0, 1.0, 1.1056302, -0.2952057, 220.0, 3.0, 1.11, 0.95],
    [94.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1056158, -0.29680978, 220.0, 3.0, 1.11, 0.95],
    [95.0, 2.0, 6.89, 8.15, 0.0, 0.0, 1.0, 1.1075265, -0.4539646, 220.0, 3.0, 1.11, 0.95],
    [96.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1075224, -0.45839832, 220.0, 3.0, 1.11, 0.95],
    [97.0, 2.0, 8.69, 5.26, 0.0, 0.0, 1.0, 1.0967425, -4.8472969, 220.0, 3.0, 1.11, 0.95],
    [98.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0231775, -7.554412, 400.0, 3.0, 1.05, 0.95],
    [99.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0232586, -7.5444428, 400.0, 3.0, 1.05, 0.95],
    [100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0319735, -5.1585252, 400.0, 3.0, 1.05, 0.95],
    [101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0319919, -5.1492029, 400.0, 3.0, 1.05, 0.95],
    [102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1020054, -1.14745, 220.0, 3.0, 1.11, 0.95],
    [103.0, 2.0, 18.09, 23.76, 0.0, 0.0, 1.0, 1.1067084, -1.913684, 220.0, 3.0, 1.11, 0.95],
    [104.0, 2.0, 33.68, 46.11, 0.0, 0.0, 1.0, 1.106757, -1.9078196, 220.0, 3.0, 1.11, 0.95],
    [105.0, 2.0, 33.78, 62.95, 0.0, 0.0, 1.0, 1.0166743, -4.8853891, 400.0, 3.0, 1.05, 0.95],
    [106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0168266, -4.8990837, 400.0, 3.0, 1.05, 0.95],
    [107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0835964, -4.5876186, 220.0, 3.0, 1.11, 0.95],
    [108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0853205, -4.4168627, 220.0, 3.0, 1.11, 0.95],
    [109.0, 2.0, 1.0, 22.36, 0.0, 0.0, 1.0, 1.11, 2.8143573, 220.0, 3.0, 1.11, 0.95],
    [110.0, 2.0, 1.0, 22.18, 0.0, 0.0, 1.0, 1.11, 2.8158748, 220.0, 3.0, 1.11, 0.95],
    [111.0, 2.0, 26.49, 18.0, 0.0, 0.0, 1.0, 1.1066085, -14.342043, 220.0, 4.0, 1.11, 0.95],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1064908, -14.335874, 220.0, 4.0, 1.11, 0.95],
    [113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0622147, -26.875135, 220.0, 4.0, 1.11, 0.95],
    [114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0754961, -26.337792, 220.0, 4.0, 1.11, 0.95],
    [115.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.98336245, -20.290762, 400.0, 4.0, 1.05, 0.95],
    [116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9833576, -20.281214, 400.0, 4.0, 1.05, 0.95],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0726984, -30.012965, 220.0, 4.0, 1.11, 0.95],
    [118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0671655, -38.724474, 220.0, 4.0, 1.11, 0.95],
    [119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0671655, -38.724474, 220.0, 4.0, 1.11, 0.95],
    [120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0513316, -37.190715, 220.0, 4.0, 1.11, 0.95],
    [121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0699553, -26.91977, 220.0, 4.0, 1.11, 0.95],
    [122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0699553, -26.91977, 220.0, 4.0, 1.11, 0.95],
    [123.0, 2.0, 5.5, 7.0, 0.0, 0.0, 1.0, 1.1096575, -19.400308, 220.0, 4.0, 1.11, 0.95],
    [124.0, 2.0, 8.79, 17.0, 0.0, 0.0, 1.0, 1.1096796, -19.394703, 220.0, 4.0, 1.11, 0.95],
    [125.0, 2.0, 35.7, 18.3, 0.0, 0.0, 1.0, 1.1062235, -35.575758, 220.0, 4.0, 1.11, 0.95],
    [126.0, 1.0, 25.28, 15.9, 0.0, 0.0, 1.0, 1.1060523, -35.563149, 220.0, 4.0, 1.11, 0.95],
    [127.0, 2.0, 25.71, 15.3, 0.0, 0.0, 1.0, 1.0330077, -27.760745, 400.0, 4.0, 1.05, 0.95],
    [128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0329471, -27.768773, 400.0, 4.0, 1.05, 0.95],
    [129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0451738, -32.578133, 220.0, 4.0, 1.11, 0.95],
    [130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0345938, -33.954129, 220.0, 4.0, 1.11, 0.95],
    [131.0, 2.0, 68.67, 70.0, 0.0, 0.0, 1.0, 1.0993161, -24.081795, 220.0, 4.0, 1.11, 0.95],
    [132.0, 2.0, 33.0, 45.0, 0.0, 0.0, 1.0, 1.0994336, -24.0968, 220.0, 4.0, 1.11, 0.95],
    [133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99528738, -19.61073, 400.0, 4.0, 1.05, 0.95],
    [134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99528984, -19.609417, 400.0, 4.0, 1.05, 0.95],
    [135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0672352, -38.652391, 220.0, 4.0, 1.11, 0.95],
    [136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0672352, -38.652391, 220.0, 4.0, 1.11, 0.95],
    [137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000355, -16.649236, 400.0, 4.0, 1.05, 0.95],
    [138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000355, -16.649236, 400.0, 4.0, 1.05, 0.95],
    [139.0, 2.0, 33.2, 22.6, 0.0, 0.0, 1.0, 1.11, -19.694688, 220.0, 4.0, 1.11, 0.95],
    [140.0, 2.0, 29.23, 19.6, 0.0, 0.0, 1.0, 1.1099933, -19.702053, 220.0, 4.0, 1.11, 0.95],
    [141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.048715, -35.311344, 220.0, 4.0, 1.11, 0.95],
    [142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.064119, -38.929037, 220.0, 4.0, 1.11, 0.95],
    [143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0713386, -31.500664, 220.0, 4.0, 1.11, 0.95],
    [144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0712535, -31.499755, 220.0, 4.0, 1.11, 0.95],
    [145.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.97659289, -31.179217, 400.0, 4.0, 1.05, 0.95],
    [146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.97659289, -31.179217, 400.0, 4.0, 1.05, 0.95],
    [147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0443448, -30.604356, 220.0, 4.0, 1.11, 0.95],
    [148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0443916, -30.598683, 220.0, 4.0, 1.11, 0.95],
    [149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0678968, -32.197135, 220.0, 4.0, 1.11, 0.95],
    [150.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0650767, -26.052001, 220.0, 4.0, 1.11, 0.95],
    [151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0651101, -26.059553, 220.0, 4.0, 1.11, 0.95],
    [152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0585155, -22.471056, 220.0, 4.0, 1.11, 0.95],
    [153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0585155, -22.471056, 220.0, 4.0, 1.11, 0.95],
    [154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0281414, -32.398849, 220.0, 4.0, 1.11, 0.95],
    [155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0546513, -27.826247, 220.0, 5.0, 1.11, 0.95],
    [156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -30.199576, 220.0, 5.0, 1.11, 0.95],
    [157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0249742, -28.306241, 400.0, 5.0, 1.05, 0.95],
    [158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0249445, -28.299084, 400.0, 5.0, 1.05, 0.95],
    [159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0281885, -25.15157, 400.0, 5.0, 1.05, 0.95],
    [160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0282505, -25.159467, 400.0, 5.0, 1.05, 0.95],
    [161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0551509, -31.094903, 220.0, 5.0, 1.11, 0.95],
    [162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0551612, -31.095945, 220.0, 5.0, 1.11, 0.95],
    [163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0871116, -28.613244, 220.0, 5.0, 1.11, 0.95],
    [164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0870899, -28.614645, 220.0, 5.0, 1.11, 0.95],
    [165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0015127, -22.606405, 400.0, 5.0, 1.05, 0.95],
    [166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0669085, -27.062976, 220.0, 5.0, 1.11, 0.95],
    [167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0669473, -27.061011, 220.0, 5.0, 1.11, 0.95],
    [168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0301024, -26.893903, 400.0, 5.0, 1.05, 0.95],
    [169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0300885, -26.900803, 400.0, 5.0, 1.05, 0.95],
    [170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0558357, -27.940656, 220.0, 5.0, 1.11, 0.95],
    [171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0558643, -27.937264, 220.0, 5.0, 1.11, 0.95],
    [172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0622074, -29.119619, 220.0, 5.0, 1.11, 0.95],
    [173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0621703, -29.117898, 220.0, 5.0, 1.11, 0.95],
    [174.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0599592, -26.90187, 220.0, 5.0, 1.11, 0.95],
    [175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0599468, -26.909123, 220.0, 5.0, 1.11, 0.95],
    [176.0, 2.0, 0.0, 40.0, 0.0, 0.0, 1.0, 1.0312974, -23.918174, 400.0, 5.0, 1.05, 0.95],
    [177.0, 2.0, 0.0, 40.0, 0.0, 0.0, 1.0, 1.0314652, -23.915354, 400.0, 5.0, 1.05, 0.95],
    [178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0784273, -32.277798, 220.0, 5.0, 1.11, 0.95],
    [179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0784605, -32.27305, 220.0, 5.0, 1.11, 0.95],
    [180.0, 2.0, 339.85, 49.6, 0.0, 0.0, 2.0, 1.0088011, -7.67851, 400.0, 6.0, 1.05, 0.95],
    [181.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.107243, -9.829618, 220.0, 6.0, 1.11, 0.95],
    [182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.99674384, -19.315074, 400.0, 6.0, 1.05, 0.95],
    [183.0, 1.0, 150.0, 0.0, 0.0, 0.0, 3.0, 1.05, -11.249574, 400.0, 6.0, 1.05, 0.95],
    [184.0, 2.0, 317.34, 50.3, 0.0, 0.0, 2.0, 1.0968373, -4.7574182, 220.0, 6.0, 1.11, 0.95],
    [185.0, 2.0, 362.43, 36.7, 0.0, 0.0, 2.0, 1.0079864, -8.4602128, 400.0, 6.0, 1.05, 0.95],
    [186.0, 2.0, 33.33, 1.0, 0.0, 0.0, 5.0, 1.1085323, -35.707557, 220.0, 6.0, 1.11, 0.95],
    [187.0, 1.0, 7.12, 1.5, 0.0, 0.0, 1.0, 1.0661462, -25.696348, 110.0, 1.0, 1.12, 0.95],
    [188.0, 1.0, 7.63, 1.0, 0.0, 0.0, 1.0, 1.0417885, -32.262122, 110.0, 1.0, 1.12, 0.95],
    [189.0, 1.0, 9.77, 8.7, 0.0, 0.0, 1.0, 0.99718305, -29.5143, 110.0, 1.0, 1.12, 0.95],
    [190.0, 1.0, 6.12, 1.5, 0.0, 0.0, 1.0, 1.1039302, -5.684507, 110.0, 1.0, 1.12, 0.95],
    [191.0, 1.0, 6.12, 1.6, 0.0, 0.0, 1.0, 1.0850303, -6.8881668, 110.0, 1.0, 1.12, 0.95],
    [192.0, 2.0, 30.56, 12.0, 0.0, 0.0, 1.0, 1.12, -22.081124, 110.0, 1.0, 1.12, 0.95],
    [193.0, 1.0, 15.28, 3.0, 0.0, 0.0, 1.0, 1.1188593, -21.954733, 110.0, 1.0, 1.12, 0.95],
    [194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1185785, -22.247684, 110.0, 1.0, 1.12, 0.95],
    [195.0, 1.0, 8.14, 2.0, 0.0, 0.0, 1.0, 1.0830451, -26.733431, 110.0, 1.0, 1.12, 0.95],
    [196.0, 2.0, 6.92, 1.5, 0.0, 0.0, 1.0, 1.0192036, -33.404165, 110.0, 1.0, 1.12, 0.95],
    [197.0, 1.0, 6.92, 1.5, 0.0, 0.0, 1.0, 1.0731126, -15.402964, 110.0, 1.0, 1.12, 0.95],
    [198.0, 2.0, 12.32, 1.7, 0.0, 0.0, 1.0, 1.0753335, -26.893503, 110.0, 1.0, 1.12, 0.95],
    [199.0, 1.0, 1.43, 0.5, 0.0, 0.0, 1.0, 1.1078311, -8.269607, 110.0, 1.0, 1.12, 0.95],
    [200.0, 1.0, 1.08, 0.5, 0.0, 0.0, 1.0, 1.0976338, -25.949869, 110.0, 1.0, 1.12, 0.95],
    [201.0, 1.0, 5.61, 0.5, 0.0, 0.0, 1.0, 1.0920272, -27.749079, 110.0, 1.0, 1.12, 0.95],
    [202.0, 1.0, 18.34, 2.0, 0.0, 0.0, 1.0, 1.0941294, -23.627445, 110.0, 1.0, 1.12, 0.95],
    [203.0, 1.0, 11.1, 1.6, 0.0, 0.0, 1.0, 1.0773981, -27.109997, 110.0, 1.0, 1.12, 0.95],
    [204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.117645, -14.002284, 110.0, 1.0, 1.12, 0.95],
    [205.0, 2.0, 6.92, 2.0, 0.0, 0.0, 1.0, 1.1197782, -12.024748, 110.0, 1.0, 1.12, 0.95],
    [206.0, 1.0, 11.2, 1.0, 0.0, 0.0, 1.0, 1.0639718, -27.700762, 110.0, 1.0, 1.12, 0.95],
    [207.0, 1.0, 7.32, 1.6, 0.0, 0.0, 1.0, 1.0866742, -6.6763857, 110.0, 1.0, 1.12, 0.95],
    [208.0, 1.0, -7.32, -4.5, 0.0, 0.0, 1.0, 1.0817502, -14.987829, 110.0, 1.0, 1.12, 0.95],
    [209.0, 1.0, 9.36, 0.8, 0.0, 0.0, 1.0, 1.0822683, -28.304157, 110.0, 1.0, 1.12, 0.95],
    [210.0, 1.0, 15.18, 4.4, 0.0, 0.0, 1.0, 1.118031, -10.834751, 110.0, 1.0, 1.12, 0.95],
    [211.0, 1.0, 8.75, 0.2, 0.0, 0.0, 1.0, 1.0813257, -28.413546, 110.0, 1.0, 1.12, 0.95],
    [212.0, 1.0, 10.18, 1.5, 0.0, 0.0, 1.0, 1.0900681, -25.3979, 110.0, 1.0, 1.12, 0.95],
    [213.0, 2.0, -2.04, -1.0, 0.0, 0.0, 1.0, 1.0695123, -27.569424, 110.0, 1.0, 1.12, 0.95],
    [214.0, 1.0, 12.02, 0.5, 0.0, 0.0, 1.0, 1.0704783, -30.720759, 110.0, 1.0, 1.12, 0.95],
    [215.0, 1.0, 6.92, 2.0, 0.0, 0.0, 1.0, 1.1170154, -11.51124, 110.0, 1.0, 1.12, 0.95],
    [216.0, 1.0, 8.85, 0.5, 0.0, 0.0, 1.0, 1.1176949, -6.4597806, 110.0, 1.0, 1.12, 0.95],
    [217.0, 1.0, 1.94, 0.4, 0.0, 0.0, 1.0, 1.1195798, -21.183041, 110.0, 1.0, 1.12, 0.95],
    [218.0, 1.0, 12.22, 1.5, 0.0, 0.0, 1.0, 1.0778381, -29.362408, 110.0, 1.0, 1.12, 0.95],
    [219.0, 1.0, 2.55, 0.5, 0.0, 0.0, 1.0, 1.092836, -28.058717, 110.0, 1.0, 1.12, 0.95],
    [220.0, 1.0, 2.55, 0.5, 0.0, 0.0, 1.0, 1.0639874, -29.34072, 110.0, 1.0, 1.12, 0.95],
    [221.0, 1.0, 4.08, 0.5, 0.0, 0.0, 1.0, 1.0233157, -34.819624, 110.0, 1.0, 1.12, 0.95],
    [222.0, 1.0, 6.53, 0.4, 0.0, 0.0, 1.0, 1.0999519, -24.80992, 110.0, 1.0, 1.12, 0.95],
    [223.0, 1.0, 18.65, 4.0, 0.0, 0.0, 1.0, 1.0802245, -20.784966, 110.0, 1.0, 1.12, 0.95],
    [224.0, 1.0, 19.86, 2.5, 0.0, 0.0, 1.0, 1.0660683, -27.687918, 110.0, 1.0, 1.12, 0.95],
    [225.0, 1.0, 17.3, 2.0, 0.0, 0.0, 1.0, 1.0456739, -32.542949, 110.0, 1.0, 1.12, 0.95],
    [226.0, 1.0, 24.44, 1.5, 0.0, 0.0, 1.0, 1.0908182, -27.616309, 110.0, 1.0, 1.12, 0.95],
    [227.0, 1.0, 5.61, 1.0, 0.0, 0.0, 1.0, 1.0912032, -27.749985, 110.0, 1.0, 1.12, 0.95],
    [228.0, 1.0, 11.4, 1.1, 0.0, 0.0, 1.0, 1.0814662, -7.3292751, 110.0, 1.0, 1.12, 0.95],
    [229.0, 1.0, 11.0, 2.7, 0.0, 0.0, 1.0, 1.1053622, -15.168081, 110.0, 1.0, 1.12, 0.95],
    [230.0, 1.0, 7.63, 1.0, 0.0, 0.0, 1.0, 1.0196257, -35.477572, 110.0, 1.0, 1.12, 0.95],
    [231.0, 1.0, 7.94, 1.1, 0.0, 0.0, 1.0, 1.0956602, -24.169311, 110.0, 1.0, 1.12, 0.95],
    [232.0, 1.0, 7.94, 1.1, 0.0, 0.0, 1.0, 1.0659828, -24.648194, 110.0, 1.0, 1.12, 0.95],
    [233.0, 1.0, 1.84, 0.8, 0.0, 0.0, 1.0, 1.0772286, -29.346079, 110.0, 1.0, 1.12, 0.95],
    [234.0, 1.0, 33.46, 28.0, 0.0, 0.0, 1.0, 1.0866321, -6.4435989, 110.0, 1.0, 1.12, 0.95],
    [235.0, 1.0, 33.76, 28.0, 0.0, 0.0, 1.0, 1.092194, -4.7499346, 110.0, 1.0, 1.12, 0.95],
    [236.0, 1.0, 1.02, 0.5, 0.0, 0.0, 1.0, 1.0636366, -27.435845, 110.0, 1.0, 1.12, 0.95],
    [237.0, 1.0, 13.95, 1.7, 0.0, 0.0, 1.0, 1.0824507, -28.838877, 110.0, 1.0, 1.12, 0.95],
    [238.0, 1.0, 9.98, 1.0, 0.0, 0.0, 1.0, 1.1060729, -24.036591, 110.0, 1.0, 1.12, 0.95],
    [239.0, 1.0, 15.28, 1.5, 0.0, 0.0, 1.0, 1.0962692, -23.844155, 110.0, 1.0, 1.12, 0.95],
    [240.0, 1.0, 11.2, 1.5, 0.0, 0.0, 1.0, 1.026604, -34.175106, 110.0, 1.0, 1.12, 0.95],
    [241.0, 1.0, 10.18, 3.0, 0.0, 0.0, 1.0, 1.061752, -26.725112, 110.0, 1.0, 1.12, 0.95],
    [242.0, 1.0, 1.22, 0.1, 0.0, 0.0, 1.0, 1.0683021, -26.898112, 110.0, 1.0, 1.12, 0.95],
    [243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1185057, -22.822079, 110.0, 1.0, 1.12, 0.95],
    [244.0, 1.0, 1.02, 0.0, 0.0, 0.0, 1.0, 1.1077587, -23.662685, 110.0, 1.0, 1.12, 0.95],
    [245.0, 1.0, 12.12, 5.4, 0.0, 0.0, 1.0, 1.1191336, -12.718707, 110.0, 1.0, 1.12, 0.95],
    [246.0, 1.0, -8.14, -3.6, 0.0, 0.0, 1.0, 1.1196966, -10.798388, 110.0, 1.0, 1.12, 0.95],
    [247.0, 1.0, 11.2, 1.5, 0.0, 0.0, 1.0, 1.0768511, -15.10413, 110.0, 1.0, 1.12, 0.95],
    [248.0, 1.0, 3.06, 0.5, 0.0, 0.0, 1.0, 1.1129597, -23.088953, 110.0, 1.0, 1.12, 0.95],
    [249.0, 1.0, 9.16, 0.0, 0.0, 0.0, 1.0, 1.103669, -24.282994, 110.0, 1.0, 1.12, 0.95],
    [250.0, 1.0, 27.71, 3.0, 0.0, 0.0, 1.0, 1.1003945, -24.225221, 110.0, 1.0, 1.12, 0.95],
    [251.0, 1.0, 21.38, 4.0, 0.0, 0.0, 1.0, 1.0908748, -4.9788547, 110.0, 1.0, 1.12, 0.95],
    [252.0, 1.0, 21.38, 4.0, 0.0, 0.0, 1.0, 1.0814312, -7.2754521, 110.0, 1.0, 1.12, 0.95],
    [253.0, 1.0, 14.87, 4.3, 0.0, 0.0, 1.0, 1.1175692, -12.568614, 110.0, 1.0, 1.12, 0.95],
    [254.0, 1.0, 19.86, 3.5, 0.0, 0.0, 1.0, 1.1060068, -14.397148, 110.0, 1.0, 1.12, 0.95],
    [255.0, 1.0, 10.18, 1.0, 0.0, 0.0, 1.0, 1.0921847, -27.219257, 110.0, 1.0, 1.12, 0.95],
    [256.0, 1.0, 5.61, 0.0, 0.0, 0.0, 1.0, 1.1076624, -24.330906, 110.0, 1.0, 1.12, 0.95],
    [257.0, 1.0, 7.12, 0.2, 0.0, 0.0, 1.0, 1.0632546, -26.996725, 110.0, 1.0, 1.12, 0.95],
    [258.0, 1.0, 4.08, 0.3, 0.0, 0.0, 1.0, 1.0872657, -18.049204, 110.0, 1.0, 1.12, 0.95],
    [259.0, 1.0, 20.87, 4.2, 0.0, 0.0, 1.0, 1.0976328, -24.505086, 110.0, 1.0, 1.12, 0.95],
    [260.0, 1.0, 10.69, 1.5, 0.0, 0.0, 1.0, 1.1029976, -23.769387, 110.0, 1.0, 1.12, 0.95],
    [261.0, 1.0, 7.94, 2.0, 0.0, 0.0, 1.0, 1.1187988, -10.733257, 110.0, 1.0, 1.12, 0.95],
    [262.0, 1.0, 0.2, 0.0, 0.0, 0.0, 1.0, 1.0975824, -25.090619, 110.0, 1.0, 1.12, 0.95],
    [263.0, 1.0, 5.3, 1.0, 0.0, 0.0, 1.0, 1.0555244, -25.922198, 110.0, 1.0, 1.12, 0.95],
    [264.0, 2.0, 12.22, 1.0, 0.0, 0.0, 1.0, 1.073985, -29.489889, 110.0, 1.0, 1.12, 0.95],
    [265.0, 1.0, 12.22, 1.0, 0.0, 0.0, 1.0, 1.0888117, -17.881936, 110.0, 1.0, 1.12, 0.95],
    [266.0, 1.0, 8.34, 1.6, 0.0, 0.0, 1.0, 1.0955294, -11.833681, 110.0, 1.0, 1.12, 0.95],
    [267.0, 1.0, 10.38, 3.0, 0.0, 0.0, 1.0, 1.1161032, -13.886216, 110.0, 1.0, 1.12, 0.95],
    [268.0, 1.0, 14.87, 3.7, 0.0, 0.0, 1.0, 1.118361, -12.133304, 110.0, 1.0, 1.12, 0.95],
    [269.0, 2.0, 15.28, 4.0, 0.0, 0.0, 1.0, 1.1075519, -22.973163, 110.0, 1.0, 1.12, 0.95],
    [270.0, 1.0, 3.67, 0.5, 0.0, 0.0, 1.0, 1.1189683, -10.913162, 110.0, 1.0, 1.12, 0.95],
    [271.0, 1.0, 3.67, 0.5, 0.0, 0.0, 1.0, 1.0978755, -9.330408, 110.0, 1.0, 1.12, 0.95],
    [272.0, 1.0, 9.26, 3.0, 0.0, 0.0, 1.0, 1.1188983, -10.720152, 110.0, 1.0, 1.12, 0.95],
    [273.0, 1.0, 12.93, 3.7, 0.0, 0.0, 1.0, 1.1168094, -11.490953, 110.0, 1.0, 1.12, 0.95],
    [274.0, 1.0, 25.67, 7.4, 0.0, 0.0, 1.0, 1.1177792, -12.661531, 110.0, 1.0, 1.12, 0.95],
    [275.0, 1.0, 23.22, 6.7, 0.0, 0.0, 1.0, 1.1158209, -13.965196, 110.0, 1.0, 1.12, 0.95],
    [276.0, 1.0, 14.26, 5.1, 0.0, 0.0, 1.0, 1.1138139, -13.110911, 110.0, 1.0, 1.12, 0.95],
    [277.0, 2.0, 52.14, 20.4, 0.0, 0.0, 1.0, 1.1180055, -13.145767, 110.0, 1.0, 1.12, 0.95],
    [278.0, 2.0, 24.95, 9.7, 0.0, 0.0, 1.0, 1.1171907, -13.892303, 110.0, 1.0, 1.12, 0.95],
    [279.0, 2.0, 24.95, 9.7, 0.0, 0.0, 1.0, 1.12, -11.624943, 110.0, 1.0, 1.12, 0.95],
    [280.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1159999, -13.914997, 110.0, 1.0, 1.12, 0.95],
    [281.0, 2.0, 30.66, 11.9, 0.0, 0.0, 1.0, 1.12, -12.590433, 110.0, 1.0, 1.12, 0.95],
    [282.0, 2.0, 13.14, 5.1, 0.0, 0.0, 1.0, 1.1195151, -10.80347, 110.0, 1.0, 1.12, 0.95],
    [283.0, 1.0, 17.02, 0.2, 0.0, 0.0, 1.0, 1.0988855, -16.441568, 110.0, 1.0, 1.12, 0.95],
    [284.0, 1.0, 2.55, 0.5, 0.0, 0.0, 1.0, 1.1043208, -23.511642, 110.0, 1.0, 1.12, 0.95],
    [285.0, 1.0, 8.14, 1.5, 0.0, 0.0, 1.0, 1.0723087, -27.610238, 110.0, 1.0, 1.12, 0.95],
    [286.0, 1.0, 29.75, 4.1, 0.0, 0.0, 1.0, 1.0692724, -27.840027, 110.0, 1.0, 1.12, 0.95],
    [287.0, 1.0, 12.22, 4.0, 0.0, 0.0, 1.0, 1.060725, -26.63256, 110.0, 1.0, 1.12, 0.95],
    [288.0, 1.0, 13.14, 3.8, 0.0, 0.0, 1.0, 1.1176508, -12.577146, 110.0, 1.0, 1.12, 0.95],
    [289.0, 2.0, 21.28, 6.1, 0.0, 0.0, 1.0, 1.1166798, -12.884006, 110.0, 1.0, 1.12, 0.95],
    [290.0, 1.0, 17.32, 3.0, 0.0, 0.0, 1.0, 1.1019475, -24.567866, 110.0, 1.0, 1.12, 0.95],
    [291.0, 1.0, 16.81, 5.4, 0.0, 0.0, 1.0, 1.1187962, -10.843463, 110.0, 1.0, 1.12, 0.95],
    [292.0, 1.0, 17.32, 5.0, 0.0, 0.0, 1.0, 1.1165148, -13.262597, 110.0, 1.0, 1.12, 0.95],
    [293.0, 1.0, 7.43, 2.1, 0.0, 0.0, 1.0, 1.1167873, -13.391274, 110.0, 1.0, 1.12, 0.95],
    [294.0, 2.0, 15.28, 3.0, 0.0, 0.0, 1.0, 1.1033026, -24.305673, 110.0, 1.0, 1.12, 0.95],
    [295.0, 1.0, 21.28, 3.4, 0.0, 0.0, 1.0, 1.0661075, -28.582212, 110.0, 1.0, 1.12, 0.95],
    [296.0, 1.0, 17.63, 5.1, 0.0, 0.0, 1.0, 1.116764, -13.399623, 110.0, 1.0, 1.12, 0.95],
    [297.0, 1.0, 8.55, 2.0, 0.0, 0.0, 1.0, 1.1024229, -12.239101, 110.0, 1.0, 1.12, 0.95],
    [298.0, 1.0, 7.02, 1.6, 0.0, 0.0, 1.0, 1.1009364, -12.378007, 110.0, 1.0, 1.12, 0.95],
    [299.0, 1.0, 48.06, 13.8, 0.0, 0.0, 1.0, 1.1138978, -13.105695, 110.0, 1.0, 1.12, 0.95],
    [300.0, 1.0, 21.38, 9.0, 0.0, 0.0, 1.0, 1.050035, -23.994533, 110.0, 1.0, 1.12, 0.95],
    [301.0, 1.0, 6.22, 1.3, 0.0, 0.0, 1.0, 1.102285, -15.393166, 110.0, 1.0, 1.12, 0.95],
    [302.0, 1.0, 6.12, 1.3, 0.0, 0.0, 1.0, 1.065219, -28.647386, 110.0, 1.0, 1.12, 0.95],
    [303.0, 1.0, 6.32, 0.5, 0.0, 0.0, 1.0, 1.061327, -32.191815, 110.0, 1.0, 1.12, 0.95],
    [304.0, 1.0, 17.83, 5.1, 0.0, 0.0, 1.0, 1.116657, -11.353691, 110.0, 1.0, 1.12, 0.95],
    [305.0, 1.0, 7.53, 1.1, 0.0, 0.0, 1.0, 1.0881007, -25.672689, 110.0, 1.0, 1.12, 0.95],
    [306.0, 1.0, 21.38, 4.0, 0.0, 0.0, 1.0, 1.1183727, -22.894328, 110.0, 1.0, 1.12, 0.95],
    [307.0, 1.0, 18.34, 4.0, 0.0, 0.0, 1.0, 1.0623487, -27.252341, 110.0, 1.0, 1.12, 0.95],
    [308.0, 1.0, 5.1, 0.0, 0.0, 0.0, 1.0, 1.1090605, -23.154089, 110.0, 1.0, 1.12, 0.95],
    [309.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1186212, -22.443695, 110.0, 1.0, 1.12, 0.95],
    [310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0694122, -22.883222, 110.0, 1.0, 1.12, 0.95],
    [311.0, 1.0, 32.4, 5.7, 0.0, 0.0, 1.0, 1.0588799, -23.785657, 110.0, 1.0, 1.12, 0.95],
    [312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0588908, -23.7857, 110.0, 1.0, 1.12, 0.95],
    [313.0, 1.0, 7.12, 0.5, 0.0, 0.0, 1.0, 1.0433682, -34.133062, 110.0, 1.0, 1.12, 0.95],
    [314.0, 2.0, 7.73, 1.5, 0.0, 0.0, 1.0, 1.0875227, -24.261155, 110.0, 1.0, 1.12, 0.95],
    [315.0, 1.0, 9.47, 0.0, 0.0, 0.0, 1.0, 1.0714939, -30.540921, 110.0, 1.0, 1.12, 0.95],
    [316.0, 1.0, 16.2, 4.0, 0.0, 0.0, 1.0, 1.1188768, -12.235334, 110.0, 1.0, 1.12, 0.95],
    [317.0, 1.0, 7.12, 2.0, 0.0, 0.0, 1.0, 1.0889218, -26.254979, 110.0, 1.0, 1.12, 0.95],
    [318.0, 1.0, 6.12, 2.0, 0.0, 0.0, 1.0, 1.0615064, -26.467069, 110.0, 1.0, 1.12, 0.95],
    [319.0, 1.0, 0.81, 0.3, 0.0, 0.0, 1.0, 1.0830499, -7.0203932, 110.0, 1.0, 1.12, 0.95],
    [320.0, 1.0, 7.12, 1.0, 0.0, 0.0, 1.0, 1.0998322, -25.237023, 110.0, 1.0, 1.12, 0.95],
    [321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0921204, -24.272469, 110.0, 1.0, 1.12, 0.95],
    [322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0726673, -26.304952, 110.0, 1.0, 1.12, 0.95],
    [323.0, 1.0, 9.98, 1.8, 0.0, 0.0, 1.0, 1.0555444, -25.072759, 110.0, 1.0, 1.12, 0.95],
    [324.0, 1.0, 11.2, 1.6, 0.0, 0.0, 1.0, 1.0664084, -27.225326, 110.0, 1.0, 1.12, 0.95],
    [325.0, 1.0, 13.65, 0.3, 0.0, 0.0, 1.0, 1.0986934, -27.315594, 110.0, 1.0, 1.12, 0.95],
    [326.0, 1.0, 6.62, 1.2, 0.0, 0.0, 1.0, 1.0790545, -15.148739, 110.0, 1.0, 1.12, 0.95],
    [327.0, 1.0, 4.08, 0.1, 0.0, 0.0, 1.0, 1.1189555, -21.353054, 110.0, 1.0, 1.12, 0.95],
    [328.0, 2.0, 45.83, 23.0, 0.0, 0.0, 1.0, 1.1064815, -23.856463, 110.0, 1.0, 1.12, 0.95],
    [329.0, 2.0, 45.83, 23.0, 0.0, 0.0, 1.0, 1.0978726, -27.278364, 110.0, 1.0, 1.12, 0.95],
    [330.0, 2.0, 48.36, 22.0, 0.0, 0.0, 1.0, 1.1128048, -22.513397, 110.0, 1.0, 1.12, 0.95],
    [331.0, 2.0, 48.36, 22.0, 0.0, 0.0, 1.0, 1.1186667, -25.523934, 110.0, 1.0, 1.12, 0.95],
    [332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1194628, -21.059801, 110.0, 1.0, 1.12, 0.95],
    [333.0, 1.0, 9.47, 0.4, 0.0, 0.0, 1.0, 1.0713712, -27.997535, 110.0, 1.0, 1.12, 0.95],
    [334.0, 2.0, 16.81, 0.7, 0.0, 0.0, 1.0, 1.0844889, -28.021547, 110.0, 1.0, 1.12, 0.95],
    [335.0, 1.0, 4.08, 1.0, 0.0, 0.0, 1.0, 1.0780269, -29.556711, 110.0, 1.0, 1.12, 0.95],
    [336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1010682, -25.045973, 110.0, 1.0, 1.12, 0.95],
    [337.0, 1.0, 17.83, 5.5, 0.0, 0.0, 1.0, 1.0683396, -28.077536, 110.0, 1.0, 1.12, 0.95],
    [338.0, 1.0, 2.55, 1.2, 0.0, 0.0, 1.0, 1.1044728, -14.632316, 110.0, 1.0, 1.12, 0.95],
    [339.0, 1.0, 3.98, 1.7, 0.0, 0.0, 1.0, 1.1149711, -11.428945, 110.0, 1.0, 1.12, 0.95],
    [340.0, 1.0, 11.2, 1.5, 0.0, 0.0, 1.0, 1.0519163, -31.663083, 110.0, 1.0, 1.12, 0.95],
    [341.0, 1.0, 11.0, 0.1, 0.0, 0.0, 1.0, 1.0736443, -30.259937, 110.0, 1.0, 1.12, 0.95],
    [342.0, 1.0, 16.3, 1.6, 0.0, 0.0, 1.0, 1.0812904, -15.000673, 110.0, 1.0, 1.12, 0.95],
    [343.0, 1.0, 1.02, 0.5, 0.0, 0.0, 1.0, 1.0684561, -27.842098, 110.0, 1.0, 1.12, 0.95],
    [344.0, 1.0, 13.24, 5.0, 0.0, 0.0, 1.0, 1.1169293, -21.388022, 110.0, 1.0, 1.12, 0.95],
    [345.0, 1.0, 17.73, 4.0, 0.0, 0.0, 1.0, 1.0951175, -25.461787, 110.0, 1.0, 1.12, 0.95],
    [346.0, 2.0, 18.34, 13.0, 0.0, 0.0, 1.0, 1.12, -21.019842, 110.0, 1.0, 1.12, 0.95],
    [347.0, 2.0, 8.14, 4.5, 0.0, 0.0, 1.0, 1.12, -23.920305, 110.0, 1.0, 1.12, 0.95],
    [348.0, 1.0, 2.04, 0.5, 0.0, 0.0, 1.0, 1.0962154, -26.144134, 110.0, 1.0, 1.12, 0.95],
    [349.0, 1.0, 20.37, 4.5, 0.0, 0.0, 1.0, 1.1040699, -23.813999, 110.0, 1.0, 1.12, 0.95],
    [350.0, 1.0, 19.67, 4.8, 0.0, 0.0, 1.0, 1.1029977, -15.738049, 110.0, 1.0, 1.12, 0.95],
    [351.0, 1.0, 18.04, 3.6, 0.0, 0.0, 1.0, 1.0717161, -26.543224, 110.0, 1.0, 1.12, 0.95],
    [352.0, 1.0, 14.67, 5.2, 0.0, 0.0, 1.0, 1.12, -12.143893, 110.0, 1.0, 1.12, 0.95],
    [353.0, 1.0, 10.18, 3.3, 0.0, 0.0, 1.0, 1.12, -10.629946, 110.0, 1.0, 1.12, 0.95],
    [354.0, 1.0, 2.04, 0.6, 0.0, 0.0, 1.0, 1.091446, -6.1044266, 110.0, 1.0, 1.12, 0.95],
    [355.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0965982, -4.4579396, 110.0, 1.0, 1.12, 0.95],
    [356.0, 1.0, 2.96, 0.6, 0.0, 0.0, 1.0, 1.1140155, -25.841022, 110.0, 1.0, 1.12, 0.95],
    [357.0, 1.0, 2.04, 0.1, 0.0, 0.0, 1.0, 1.1026127, -23.602658, 110.0, 1.0, 1.12, 0.95],
    [358.0, 1.0, 6.92, 1.6, 0.0, 0.0, 1.0, 1.1009556, -14.253716, 110.0, 1.0, 1.12, 0.95],
    [359.0, 2.0, 3.57, 1.2, 0.0, 0.0, 1.0, 1.1004731, -27.047445, 110.0, 1.0, 1.12, 0.95],
    [360.0, 1.0, 3.57, 1.1, 0.0, 0.0, 1.0, 1.1193487, -25.451438, 110.0, 1.0, 1.12, 0.95],
    [361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1076344, -23.850311, 110.0, 1.0, 1.12, 0.95],
    [362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0939099, -27.722384, 110.0, 1.0, 1.12, 0.95],
    [363.0, 1.0, 6.12, 1.0, 0.0, 0.0, 1.0, 1.0614127, -26.663616, 110.0, 1.0, 1.12, 0.95],
    [364.0, 1.0, -2.55, -0.8, 0.0, 0.0, 1.0, 1.0782242, -15.005448, 110.0, 1.0, 1.12, 0.95],
    [365.0, 2.0, 33.61, 6.7, 0.0, 0.0, 1.0, 1.0983817, -23.959713, 110.0, 1.0, 1.12, 0.95],
    [366.0, 1.0, 34.62, 6.7, 0.0, 0.0, 1.0, 1.0688695, -24.416583, 110.0, 1.0, 1.12, 0.95],
    [367.0, 1.0, 12.02, 1.6, 0.0, 0.0, 1.0, 1.1154634, -8.2320477, 110.0, 1.0, 1.12, 0.95],
    [368.0, 1.0, 10.18, 1.5, 0.0, 0.0, 1.0, 1.12, -6.9884208, 110.0, 1.0, 1.12, 0.95],
    [369.0, 1.0, 11.2, 1.5, 0.0, 0.0, 1.0, 1.0842836, -28.757541, 110.0, 1.0, 1.12, 0.95],
    [370.0, 1.0, 14.57, 1.6, 0.0, 0.0, 1.0, 1.1124012, -8.1022368, 110.0, 1.0, 1.12, 0.95],
    [371.0, 1.0, 16.81, 0.1, 0.0, 0.0, 1.0, 1.0991166, -27.256049, 110.0, 1.0, 1.12, 0.95],
    [372.0, 1.0, 12.83, 1.0, 0.0, 0.0, 1.0, 1.073872, -21.551305, 110.0, 1.0, 1.12, 0.95],
    [373.0, 1.0, 2.24, 0.2, 0.0, 0.0, 1.0, 1.0938681, -27.721686, 110.0, 1.0, 1.12, 0.95],
    [374.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -22.550712, 110.0, 1.0, 1.12, 0.95],
    [375.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0989711, -27.244335, 110.0, 1.0, 1.12, 0.95],
    [376.0, 1.0, 25.16, 5.4, 0.0, 0.0, 1.0, 1.1144464, -6.8552925, 110.0, 1.0, 1.12, 0.95],
    [377.0, 1.0, 9.16, 2.0, 0.0, 0.0, 1.0, 1.0676215, -28.012486, 110.0, 1.0, 1.12, 0.95],
    [378.0, 1.0, 9.57, 0.1, 0.0, 0.0, 1.0, 1.0998007, -27.153318, 110.0, 1.0, 1.12, 0.95],
    [379.0, 1.0, 24.95, 1.4, 0.0, 0.0, 1.0, 1.0827701, -27.971141, 110.0, 1.0, 1.12, 0.95],
    [380.0, 1.0, 7.63, 1.7, 0.0, 0.0, 1.0, 1.101582, -14.217843, 110.0, 1.0, 1.12, 0.95],
    [381.0, 1.0, 10.38, 0.5, 0.0, 0.0, 1.0, 1.1134511, -21.738748, 110.0, 1.0, 1.12, 0.95],
    [382.0, 2.0, 8.14, 3.0, 0.0, 0.0, 1.0, 1.0636816, -26.680031, 110.0, 1.0, 1.12, 0.95],
    [383.0, 2.0, 22.4, 4.0, 0.0, 0.0, 1.0, 1.0607858, -26.572205, 110.0, 1.0, 1.12, 0.95],
    [384.0, 1.0, 14.26, 3.5, 0.0, 0.0, 1.0, 1.0631738, -27.569981, 110.0, 1.0, 1.12, 0.95],
    [385.0, 2.0, 21.89, 6.5, 0.0, 0.0, 1.0, 1.0641509, -27.30172, 110.0, 1.0, 1.12, 0.95],
    [386.0, 1.0, 12.73, 2.5, 0.0, 0.0, 1.0, 1.089469, -27.401285, 110.0, 1.0, 1.12, 0.95],
    [387.0, 1.0, 14.87, 1.2, 0.0, 0.0, 1.0, 1.0724588, -25.880477, 110.0, 1.0, 1.12, 0.95],
    [388.0, 1.0, 17.83, 1.3, 0.0, 0.0, 1.0, 1.0389503, -27.293123, 110.0, 1.0, 1.12, 0.95],
    [389.0, 1.0, 11.2, 2.5, 0.0, 0.0, 1.0, 1.0660368, -27.01858, 110.0, 1.0, 1.12, 0.95],
    [390.0, 2.0, 12.02, 3.5, 0.0, 0.0, 1.0, 1.0799665, -7.6936807, 110.0, 1.0, 1.12, 0.95],
    [391.0, 1.0, 5.2, 1.5, 0.0, 0.0, 1.0, 1.1184742, -12.266711, 110.0, 1.0, 1.12, 0.95],
    [392.0, 1.0, 11.4, 2.6, 0.0, 0.0, 1.0, 1.0719148, -8.4933226, 110.0, 1.0, 1.12, 0.95],
    [393.0, 1.0, 8.75, 0.4, 0.0, 0.0, 1.0, 1.0967211, -27.427893, 110.0, 1.0, 1.12, 0.95],
    [394.0, 1.0, 11.71, 3.3, 0.0, 0.0, 1.0, 1.0853254, -16.390932, 110.0, 1.0, 1.12, 0.95],
    [395.0, 2.0, 23.42, 4.5, 0.0, 0.0, 1.0, 1.0987606, -25.874489, 110.0, 1.0, 1.12, 0.95],
    [396.0, 1.0, 9.06, 2.6, 0.0, 0.0, 1.0, 1.1171797, -13.735736, 110.0, 1.0, 1.12, 0.95],
    [397.0, 1.0, 4.18, 1.0, 0.0, 0.0, 1.0, 1.0870581, -25.465267, 110.0, 1.0, 1.12, 0.95],
    [398.0, 1.0, 9.16, 2.0, 0.0, 0.0, 1.0, 1.0217912, -28.650845, 110.0, 1.0, 1.12, 0.95],
    [399.0, 1.0, 9.26, 1.1, 0.0, 0.0, 1.0, 1.0848116, -8.7713639, 110.0, 1.0, 1.12, 0.95],
    [400.0, 1.0, 9.16, 1.0, 0.0, 0.0, 1.0, 1.0713148, -8.5698903, 110.0, 1.0, 1.12, 0.95],
    [401.0, 1.0, 12.22, -0.5, 0.0, 0.0, 1.0, 1.0265588, -34.205473, 110.0, 1.0, 1.12, 0.95],
    [402.0, 1.0, 4.28, 0.9, 0.0, 0.0, 1.0, 1.0962964, -4.5060764, 110.0, 1.0, 1.12, 0.95],
    [403.0, 1.0, 4.08, 0.9, 0.0, 0.0, 1.0, 1.0859655, -6.5511638, 110.0, 1.0, 1.12, 0.95],
    [404.0, 2.0, 12.02, 3.1, 0.0, 0.0, 1.0, 1.0716183, -8.5353046, 110.0, 1.0, 1.12, 0.95],
    [405.0, 1.0, 5.41, 0.7, 0.0, 0.0, 1.0, 1.0997956, -9.0919987, 110.0, 1.0, 1.12, 0.95],
    [406.0, 1.0, 9.06, 2.4, 0.0, 0.0, 1.0, 1.1186855, -12.760051, 110.0, 1.0, 1.12, 0.95],
    [407.0, 1.0, 20.11, 4.9, 0.0, 0.0, 1.0, 1.112938, -14.428252, 110.0, 1.0, 1.12, 0.95],
    [408.0, 1.0, 8.85, 1.1, 0.0, 0.0, 1.0, 1.1029612, -9.3456568, 110.0, 1.0, 1.12, 0.95],
    [409.0, 1.0, 7.12, 1.2, 0.0, 0.0, 1.0, 1.0836445, -17.437943, 110.0, 1.0, 1.12, 0.95],
    [410.0, 1.0, 9.47, 2.0, 0.0, 0.0, 1.0, 1.094544, -13.52553, 110.0, 1.0, 1.12, 0.95],
    [411.0, 1.0, 18.85, 2.1, 0.0, 0.0, 1.0, 1.0562882, -26.28348, 110.0, 1.0, 1.12, 0.95],
    [412.0, 1.0, 7.63, 1.3, 0.0, 0.0, 1.0, 1.0566982, -26.168257, 110.0, 1.0, 1.12, 0.95],
    [413.0, 1.0, 20.77, 1.6, 0.0, 0.0, 1.0, 1.0577858, -25.97645, 110.0, 1.0, 1.12, 0.95],
    [414.0, 1.0, 5.1, 0.5, 0.0, 0.0, 1.0, 1.0236254, -34.460337, 110.0, 1.0, 1.12, 0.95],
    [415.0, 1.0, 5.92, 1.2, 0.0, 0.0, 1.0, 1.06965, -27.051394, 110.0, 1.0, 1.12, 0.95],
    [416.0, 1.0, 20.87, 5.0, 0.0, 0.0, 1.0, 1.0937241, -24.279506, 110.0, 1.0, 1.12, 0.95],
    [417.0, 1.0, 2.65, 0.3, 0.0, 0.0, 1.0, 1.1147443, -7.1682562, 110.0, 1.0, 1.12, 0.95],
    [418.0, 1.0, 13.75, 1.3, 0.0, 0.0, 1.0, 1.0680747, -28.356836, 110.0, 1.0, 1.12, 0.95],
    [419.0, 1.0, 14.77, 1.4, 0.0, 0.0, 1.0, 1.1087611, -12.326155, 110.0, 1.0, 1.12, 0.95],
    [420.0, 1.0, 22.3, 4.5, 0.0, 0.0, 1.0, 1.0668201, -23.34008, 110.0, 1.0, 1.12, 0.95],
    [421.0, 1.0, 14.26, 0.8, 0.0, 0.0, 1.0, 1.074322, -29.674149, 110.0, 1.0, 1.12, 0.95],
    [422.0, 1.0, 14.26, 0.8, 0.0, 0.0, 1.0, 1.0873663, -18.082732, 110.0, 1.0, 1.12, 0.95],
    [423.0, 1.0, 18.34, 2.0, 0.0, 0.0, 1.0, 1.0581068, -26.415159, 110.0, 1.0, 1.12, 0.95],
    [424.0, 1.0, 12.63, 4.0, 0.0, 0.0, 1.0, 1.1037381, -17.795564, 110.0, 1.0, 1.12, 0.95],
    [425.0, 1.0, 33.92, 4.2, 0.0, 0.0, 1.0, 1.0806446, -26.683792, 110.0, 1.0, 1.12, 0.95],
    [426.0, 2.0, 16.81, 4.0, 0.0, 0.0, 1.0, 1.0605844, -26.759153, 110.0, 1.0, 1.12, 0.95],
    [427.0, 1.0, 18.04, 2.1, 0.0, 0.0, 1.0, 1.0798695, -14.783537, 110.0, 1.0, 1.12, 0.95],
    [428.0, 1.0, 17.83, 0.0, 0.0, 0.0, 1.0, 1.1016416, -25.348935, 110.0, 1.0, 1.12, 0.95],
    [429.0, 1.0, 12.32, 3.5, 0.0, 0.0, 1.0, 1.118586, -10.798838, 110.0, 1.0, 1.12, 0.95],
    [430.0, 1.0, 6.53, 2.0, 0.0, 0.0, 1.0, 1.0708003, -21.420116, 110.0, 1.0, 1.12, 0.95],
    [431.0, 1.0, 6.22, 1.5, 0.0, 0.0, 1.0, 1.107876, -14.921915, 110.0, 1.0, 1.12, 0.95],
    [432.0, 1.0, 3.37, 0.2, 0.0, 0.0, 1.0, 1.1019789, -26.693192, 110.0, 1.0, 1.12, 0.95],
    [433.0, 1.0, 5.2, 1.0, 0.0, 0.0, 1.0, 1.1132556, -7.6910974, 110.0, 1.0, 1.12, 0.95],
    [434.0, 1.0, 20.37, 2.5, 0.0, 0.0, 1.0, 1.0282067, -34.034523, 110.0, 1.0, 1.12, 0.95],
    [435.0, 1.0, 0.61, 0.1, 0.0, 0.0, 1.0, 1.0694313, -22.903755, 110.0, 1.0, 1.12, 0.95],
    [436.0, 1.0, 0.51, 0.1, 0.0, 0.0, 1.0, 1.0976139, -24.512864, 110.0, 1.0, 1.12, 0.95],
    [437.0, 1.0, 10.18, 1.0, 0.0, 0.0, 1.0, 1.0596292, -29.902984, 110.0, 1.0, 1.12, 0.95],
    [438.0, 1.0, 6.22, 0.2, 0.0, 0.0, 1.0, 1.0927841, -25.632055, 110.0, 1.0, 1.12, 0.95],
    [439.0, 1.0, 2.65, 0.5, 0.0, 0.0, 1.0, 1.0761417, -14.970102, 110.0, 1.0, 1.12, 0.95],
    [440.0, 1.0, 15.79, 3.5, 0.0, 0.0, 1.0, 1.0809042, -25.401539, 110.0, 1.0, 1.12, 0.95],
    [441.0, 1.0, 16.61, 4.8, 0.0, 0.0, 1.0, 1.1191071, -11.885305, 110.0, 1.0, 1.12, 0.95],
    [442.0, 1.0, 4.9, 0.0, 0.0, 0.0, 1.0, 1.0656145, -31.542186, 110.0, 1.0, 1.12, 0.95],
    [443.0, 1.0, 13.75, 2.1, 0.0, 0.0, 1.0, 1.0081751, -29.259775, 110.0, 1.0, 1.12, 0.95],
    [444.0, 2.0, 16.1, 4.1, 0.0, 0.0, 1.0, 1.1015433, -8.9554415, 110.0, 1.0, 1.12, 0.95],
    [445.0, 1.0, 14.77, 1.9, 0.0, 0.0, 1.0, 1.0928716, -11.938675, 110.0, 1.0, 1.12, 0.95],
    [446.0, 1.0, 14.98, 1.7, 0.0, 0.0, 1.0, 1.0986973, -9.1929158, 110.0, 1.0, 1.12, 0.95],
    [447.0, 1.0, 4.08, 1.0, 0.0, 0.0, 1.0, 1.1191804, -6.2311482, 110.0, 1.0, 1.12, 0.95],
    [448.0, 1.0, 4.79, 2.4, 0.0, 0.0, 1.0, 1.12, -4.9929239, 110.0, 1.0, 1.12, 0.95],
    [449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0928839, -11.938932, 110.0, 1.0, 1.12, 0.95],
    [450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0987009, -9.1930063, 110.0, 1.0, 1.12, 0.95],
    [451.0, 2.0, 9.16, 4.0, 0.0, 0.0, 1.0, 1.092197, -24.282984, 110.0, 1.0, 1.12, 0.95],
    [452.0, 1.0, 4.08, 2.0, 0.0, 0.0, 1.0, 1.0713714, -26.222177, 110.0, 1.0, 1.12, 0.95],
    [453.0, 1.0, 9.16, 0.5, 0.0, 0.0, 1.0, 1.1192561, -22.186483, 110.0, 1.0, 1.12, 0.95],
    [454.0, 1.0, 21.38, 6.0, 0.0, 0.0, 1.0, 1.0896303, -24.447106, 110.0, 1.0, 1.12, 0.95],
    [455.0, 1.0, 30.56, 7.0, 0.0, 0.0, 1.0, 1.0636954, -26.549148, 110.0, 1.0, 1.12, 0.95],
    [456.0, 1.0, 27.5, 9.0, 0.0, 0.0, 1.0, 1.0791568, -26.328789, 110.0, 1.0, 1.12, 0.95],
    [457.0, 1.0, 28.52, 9.0, 0.0, 0.0, 1.0, 1.0875964, -26.157006, 110.0, 1.0, 1.12, 0.95],
    [458.0, 1.0, 7.12, 3.0, 0.0, 0.0, 1.0, 1.0678228, -27.481971, 110.0, 1.0, 1.12, 0.95],
    [459.0, 1.0, 7.12, 1.0, 0.0, 0.0, 1.0, 1.0685034, -28.300249, 110.0, 1.0, 1.12, 0.95],
    [460.0, 1.0, 10.79, 1.2, 0.0, 0.0, 1.0, 1.0708107, -26.646873, 110.0, 1.0, 1.12, 0.95],
    [461.0, 1.0, 21.38, 11.0, 0.0, 0.0, 1.0, 1.0640679, -26.691633, 110.0, 1.0, 1.12, 0.95],
    [462.0, 1.0, 39.72, 10.0, 0.0, 0.0, 1.0, 1.0703137, -26.973381, 110.0, 1.0, 1.12, 0.95],
    [463.0, 1.0, 27.5, 10.0, 0.0, 0.0, 1.0, 1.085219, -26.04956, 110.0, 1.0, 1.12, 0.95],
    [464.0, 1.0, 21.38, 8.0, 0.0, 0.0, 1.0, 1.0634761, -26.676951, 110.0, 1.0, 1.12, 0.95],
    [465.0, 1.0, 23.42, 6.0, 0.0, 0.0, 1.0, 1.0732679, -26.770977, 110.0, 1.0, 1.12, 0.95],
    [466.0, 1.0, 7.12, 1.0, 0.0, 0.0, 1.0, 1.0159123, -36.085662, 110.0, 1.0, 1.12, 0.95],
    [467.0, 1.0, 61.09, 20.0, 0.0, 0.0, 1.0, 1.0616198, -26.450181, 110.0, 1.0, 1.12, 0.95],
    [468.0, 1.0, 30.56, 10.0, 0.0, 0.0, 1.0, 1.0756299, -26.929804, 110.0, 1.0, 1.12, 0.95],
    [469.0, 1.0, 7.63, 1.4, 0.0, 0.0, 1.0, 1.1186866, -5.1333015, 110.0, 1.0, 1.12, 0.95],
    [470.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1042557, -8.867264, 110.0, 1.0, 1.12, 0.95],
    [471.0, 1.0, 20.17, 6.5, 0.0, 0.0, 1.0, 1.1188318, -10.857867, 110.0, 1.0, 1.12, 0.95],
    [472.0, 1.0, 3.57, 1.2, 0.0, 0.0, 1.0, 1.1182516, -12.743849, 110.0, 1.0, 1.12, 0.95],
    [473.0, 1.0, 4.08, 2.0, 0.0, 0.0, 1.0, 1.0692466, -27.659789, 110.0, 1.0, 1.12, 0.95],
    [474.0, 1.0, 4.08, 0.5, 0.0, 0.0, 1.0, 1.1074423, -23.836639, 110.0, 1.0, 1.12, 0.95],
    [475.0, 1.0, 22.4, 6.0, 0.0, 0.0, 1.0, 1.0700825, -26.52641, 110.0, 1.0, 1.12, 0.95],
    [476.0, 1.0, 9.16, 2.0, 0.0, 0.0, 1.0, 1.0889972, -25.716351, 110.0, 1.0, 1.12, 0.95],
    [477.0, 1.0, 9.16, 2.0, 0.0, 0.0, 1.0, 1.0577966, -25.48598, 110.0, 1.0, 1.12, 0.95],
    [478.0, 1.0, 24.44, 6.0, 0.0, 0.0, 1.0, 1.0737096, -26.989895, 110.0, 1.0, 1.12, 0.95],
    [479.0, 1.0, 15.28, 4.0, 0.0, 0.0, 1.0, 1.069449, -26.581713, 110.0, 1.0, 1.12, 0.95],
    [480.0, 1.0, 10.18, 3.0, 0.0, 0.0, 1.0, 1.0902403, -24.415729, 110.0, 1.0, 1.12, 0.95],
    [481.0, 1.0, 18.85, 3.4, 0.0, 0.0, 1.0, 1.0244978, -28.476153, 110.0, 1.0, 1.12, 0.95],
    [482.0, 2.0, 31.07, 2.6, 0.0, 0.0, 1.0, 1.1003491, -7.2254121, 110.0, 1.0, 1.12, 0.95],
    [483.0, 1.0, 36.66, 9.0, 0.0, 0.0, 1.0, 1.0608704, -26.5349, 110.0, 1.0, 1.12, 0.95],
    [484.0, 1.0, 14.26, 4.0, 0.0, 0.0, 1.0, 1.0777818, -25.054672, 110.0, 1.0, 1.12, 0.95],
    [485.0, 1.0, 46.84, 11.0, 0.0, 0.0, 1.0, 1.1030462, -23.91071, 110.0, 1.0, 1.12, 0.95],
    [486.0, 1.0, 11.2, 4.0, 0.0, 0.0, 1.0, 1.0942154, -25.037067, 110.0, 1.0, 1.12, 0.95],
    [487.0, 1.0, 12.83, 1.1, 0.0, 0.0, 1.0, 1.0211833, -28.674494, 110.0, 1.0, 1.12, 0.95],
    [488.0, 1.0, 2.0, 1.0, 0.0, 0.0, 1.0, 1.0608266, -26.55478, 110.0, 1.0, 1.12, 0.95],
    [489.0, 1.0, 22.4, 5.0, 0.0, 0.0, 1.0, 1.1084137, -23.649755, 110.0, 1.0, 1.12, 0.95],
    [490.0, 1.0, 18.34, 4.0, 0.0, 0.0, 1.0, 1.0779202, -26.363649, 110.0, 1.0, 1.12, 0.95],
    [491.0, 1.0, 36.66, 9.0, 0.0, 0.0, 1.0, 1.0789362, -26.334969, 110.0, 1.0, 1.12, 0.95],
    [492.0, 2.0, 10.18, 0.9, 0.0, 0.0, 1.0, 1.088631, -25.928802, 110.0, 1.0, 1.12, 0.95],
    [493.0, 2.0, 44.81, 21.0, 0.0, 0.0, 1.0, 1.12, -22.985657, 110.0, 1.0, 1.12, 0.95],
    [494.0, 2.0, 38.7, 22.0, 0.0, 0.0, 1.0, 1.0927055, -25.475488, 110.0, 1.0, 1.12, 0.95],
    [495.0, 1.0, 11.2, 3.0, 0.0, 0.0, 1.0, 1.0919721, -25.526229, 110.0, 1.0, 1.12, 0.95],
    [496.0, 1.0, 12.22, 3.0, 0.0, 0.0, 1.0, 1.1192448, -23.038895, 110.0, 1.0, 1.12, 0.95],
    [497.0, 1.0, 24.44, 6.0, 0.0, 0.0, 1.0, 1.0849032, -25.913026, 110.0, 1.0, 1.12, 0.95],
    [498.0, 1.0, 24.44, 4.0, 0.0, 0.0, 1.0, 1.0790104, -26.347927, 110.0, 1.0, 1.12, 0.95],
    [499.0, 1.0, 21.42, 3.0, 0.0, 0.0, 1.0, 1.0609439, -26.524532, 110.0, 1.0, 1.12, 0.95],
    [500.0, 1.0, 5.1, 1.0, 0.0, 0.0, 1.0, 1.1137014, -23.347522, 110.0, 1.0, 1.12, 0.95],
    [501.0, 1.0, 52.95, 12.0, 0.0, 0.0, 1.0, 1.058824, -26.348958, 110.0, 1.0, 1.12, 0.95],
    [502.0, 1.0, 40.74, 10.0, 0.0, 0.0, 1.0, 1.0611785, -26.484784, 110.0, 1.0, 1.12, 0.95],
    [503.0, 1.0, 18.34, 7.0, 0.0, 0.0, 1.0, 1.0628533, -26.705979, 110.0, 1.0, 1.12, 0.95],
    [504.0, 1.0, 26.48, 8.0, 0.0, 0.0, 1.0, 1.0697612, -26.080938, 110.0, 1.0, 1.12, 0.95],
    [505.0, 1.0, 27.5, 6.0, 0.0, 0.0, 1.0, 1.113334, -23.409756, 110.0, 1.0, 1.12, 0.95],
    [506.0, 1.0, 17.32, 5.0, 0.0, 0.0, 1.0, 1.0893468, -24.687533, 110.0, 1.0, 1.12, 0.95],
    [507.0, 1.0, 27.5, 6.0, 0.0, 0.0, 1.0, 1.0908733, -25.427328, 110.0, 1.0, 1.12, 0.95],
    [508.0, 1.0, 31.58, 7.0, 0.0, 0.0, 1.0, 1.0606984, -27.140101, 110.0, 1.0, 1.12, 0.95],
    [509.0, 1.0, 16.4, 3.0, 0.0, 0.0, 1.0, 1.0919394, -25.0086, 110.0, 1.0, 1.12, 0.95],
    [510.0, 1.0, 5.61, 1.5, 0.0, 0.0, 1.0, 1.051287, -31.435471, 110.0, 1.0, 1.12, 0.95],
    [511.0, 1.0, 16.3, 3.0, 0.0, 0.0, 1.0, 1.0951855, -24.778227, 110.0, 1.0, 1.12, 0.95],
    [512.0, 1.0, 7.43, 0.3, 0.0, 0.0, 1.0, 1.0903992, -25.192727, 110.0, 1.0, 1.12, 0.95],
    [513.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99740452, -29.521569, 110.0, 1.0, 1.12, 0.95],
    [514.0, 2.0, 32.56, 15.0, 0.0, 0.0, 1.0, 1.089524, -26.222042, 110.0, 1.0, 1.12, 0.95],
    [515.0, 2.0, 36.69, 17.0, 0.0, 0.0, 1.0, 1.0650442, -26.609855, 110.0, 1.0, 1.12, 0.95],
    [516.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0759498, -29.43019, 110.0, 1.0, 1.12, 0.95],
    [517.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0860193, -6.543541, 110.0, 1.0, 1.12, 0.95],
    [518.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.046574, -26.555783, 110.0, 1.0, 1.12, 0.95],
    [519.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1165719, -13.83092, 110.0, 1.0, 1.12, 0.95],
    [520.0, 1.0, 11.3, 1.7, 0.0, 0.0, 1.0, 1.1132575, -23.034399, 110.0, 1.0, 1.12, 0.95],
    [521.0, 1.0, 7.51, 1.0, 0.0, 0.0, 1.0, 1.08856, -25.767747, 110.0, 1.0, 1.12, 0.95],
    [522.0, 1.0, 16.71, 2.4, 0.0, 0.0, 1.0, 1.0459238, -26.635522, 110.0, 1.0, 1.12, 0.95],
    [523.0, 1.0, 5.1, 0.2, 0.0, 0.0, 1.0, 1.1098232, -22.471802, 110.0, 1.0, 1.12, 0.95],
    [524.0, 1.0, 20.37, 3.0, 0.0, 0.0, 1.0, 1.0956352, -24.923077, 110.0, 1.0, 1.12, 0.95],
    [525.0, 2.0, 22.1, 4.1, 0.0, 0.0, 1.0, 1.0939325, -13.044291, 110.0, 1.0, 1.12, 0.95],
    [526.0, 1.0, 13.04, 4.7, 0.0, 0.0, 1.0, 1.1176439, -14.002267, 110.0, 1.0, 1.12, 0.95],
    [527.0, 1.0, 5.61, 2.0, 0.0, 0.0, 1.0, 1.1195205, -12.038075, 110.0, 1.0, 1.12, 0.95],
    [528.0, 1.0, 7.94, 0.9, 0.0, 0.0, 1.0, 1.0872759, -13.859001, 110.0, 1.0, 1.12, 0.95],
    [529.0, 1.0, 6.53, 1.6, 0.0, 0.0, 1.0, 1.0819608, -7.341805, 110.0, 1.0, 1.12, 0.95],
    [530.0, 1.0, 5.1, 2.0, 0.0, 0.0, 1.0, 1.0906294, -24.384748, 110.0, 1.0, 1.12, 0.95],
    [531.0, 1.0, 4.08, 2.0, 0.0, 0.0, 1.0, 1.0753257, -26.940135, 110.0, 1.0, 1.12, 0.95],
    [532.0, 1.0, 7.83, 2.0, 0.0, 0.0, 1.0, 1.0836164, -16.938803, 110.0, 1.0, 1.12, 0.95],
    [533.0, 1.0, 12.22, 0.0, 0.0, 0.0, 1.0, 1.0814103, -28.588762, 110.0, 1.0, 1.12, 0.95],
    [534.0, 1.0, 8.34, 2.4, 0.0, 0.0, 1.0, 1.1168955, -13.910316, 110.0, 1.0, 1.12, 0.95],
    [535.0, 1.0, 1.02, 0.5, 0.0, 0.0, 1.0, 1.0690636, -26.689379, 110.0, 1.0, 1.12, 0.95],
    [536.0, 2.0, 21.02, 6.8, 0.0, 0.0, 1.0, 1.0660932, -27.449876, 110.0, 1.0, 1.12, 0.95],
    [537.0, 2.0, 13.04, 1.9, 0.0, 0.0, 1.0, 1.0697028, -29.35773, 110.0, 1.0, 1.12, 0.95],
    [538.0, 1.0, 16.4, 4.2, 0.0, 0.0, 1.0, 1.0642535, -27.468967, 110.0, 1.0, 1.12, 0.95],
    [539.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0701257, -20.083588, 110.0, 2.0, 1.12, 0.95],
    [540.0, 1.0, 6.8, 1.3, 0.0, 0.0, 1.0, 1.0701383, -20.080655, 110.0, 2.0, 1.12, 0.95],
    [541.0, 1.0, 3.3, 0.1, 0.0, 0.0, 1.0, 1.060521, -16.324282, 110.0, 2.0, 1.12, 0.95],
    [542.0, 1.0, 11.39, 1.0, 0.0, 0.0, 1.0, 1.0603968, -21.230272, 110.0, 2.0, 1.12, 0.95],
    [543.0, 1.0, 17.89, 0.7, 0.0, 0.0, 1.0, 1.0784569, -12.912728, 110.0, 2.0, 1.12, 0.95],
    [544.0, 1.0, 7.49, 0.2, 0.0, 0.0, 1.0, 1.0615212, -20.487337, 110.0, 2.0, 1.12, 0.95],
    [545.0, 1.0, 21.88, 0.9, 0.0, 0.0, 1.0, 1.0702398, -13.906615, 110.0, 2.0, 1.12, 0.95],
    [546.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0702312, -13.908271, 110.0, 2.0, 1.12, 0.95],
    [547.0, 1.0, 19.69, 8.2, 0.0, 0.0, 1.0, 1.0594412, -21.248209, 110.0, 2.0, 1.12, 0.95],
    [548.0, 1.0, 7.69, 2.2, 0.0, 0.0, 1.0, 1.0897988, -17.880865, 110.0, 2.0, 1.12, 0.95],
    [549.0, 1.0, 15.39, 1.8, 0.0, 0.0, 1.0, 1.0508633, -18.118054, 110.0, 2.0, 1.12, 0.95],
    [550.0, 1.0, 4.4, 0.1, 0.0, 0.0, 1.0, 1.0502543, -18.260056, 110.0, 2.0, 1.12, 0.95],
    [551.0, 1.0, 9.89, 0.5, 0.0, 0.0, 1.0, 1.0676711, -16.93405, 110.0, 2.0, 1.12, 0.95],
    [552.0, 1.0, 12.79, 1.1, 0.0, 0.0, 1.0, 1.0303214, -27.298989, 110.0, 2.0, 1.12, 0.95],
    [553.0, 1.0, 15.99, 1.3, 0.0, 0.0, 1.0, 1.0294298, -27.234289, 110.0, 2.0, 1.12, 0.95],
    [554.0, 1.0, 3.8, 0.0, 0.0, 0.0, 1.0, 1.0495118, -14.737085, 110.0, 2.0, 1.12, 0.95],
    [555.0, 1.0, 3.8, 0.7, 0.0, 0.0, 1.0, 1.0624522, -19.918372, 110.0, 2.0, 1.12, 0.95],
    [556.0, 2.0, 25.88, 7.2, 0.0, 0.0, 1.0, 1.0503965, -19.904373, 110.0, 2.0, 1.12, 0.95],
    [557.0, 1.0, 16.99, 3.3, 0.0, 0.0, 1.0, 1.0609999, -11.475509, 110.0, 2.0, 1.12, 0.95],
    [558.0, 1.0, 6.0, 0.0, 0.0, 0.0, 1.0, 1.0605152, -11.544599, 110.0, 2.0, 1.12, 0.95],
    [559.0, 1.0, 10.89, 1.4, 0.0, 0.0, 1.0, 1.0593511, -20.243612, 110.0, 2.0, 1.12, 0.95],
    [560.0, 1.0, 10.99, 2.4, 0.0, 0.0, 1.0, 1.0814414, -13.016375, 110.0, 2.0, 1.12, 0.95],
    [561.0, 1.0, 13.69, 4.4, 0.0, 0.0, 1.0, 1.05254, -22.164405, 110.0, 2.0, 1.12, 0.95],
    [562.0, 1.0, 13.69, 4.4, 0.0, 0.0, 1.0, 1.0519657, -22.17699, 110.0, 2.0, 1.12, 0.95],
    [563.0, 1.0, 12.19, 0.1, 0.0, 0.0, 1.0, 1.0544147, -22.171788, 110.0, 2.0, 1.12, 0.95],
    [564.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0743382, -13.106974, 110.0, 2.0, 1.12, 0.95],
    [565.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0616814, -13.699726, 110.0, 2.0, 1.12, 0.95],
    [566.0, 1.0, 12.69, 0.0, 0.0, 0.0, 1.0, 1.0544149, -22.199693, 110.0, 2.0, 1.12, 0.95],
    [567.0, 1.0, 5.5, 1.1, 0.0, 0.0, 1.0, 1.0819882, -17.313937, 110.0, 2.0, 1.12, 0.95],
    [568.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0557097, -21.979072, 110.0, 2.0, 1.12, 0.95],
    [569.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0557063, -21.981847, 110.0, 2.0, 1.12, 0.95],
    [570.0, 1.0, 8.19, 0.5, 0.0, 0.0, 1.0, 1.0662366, -12.678907, 110.0, 2.0, 1.12, 0.95],
    [571.0, 1.0, 9.69, 0.0, 0.0, 0.0, 1.0, 1.0540288, -22.240535, 110.0, 2.0, 1.12, 0.95],
    [572.0, 1.0, 12.29, 1.2, 0.0, 0.0, 1.0, 1.0701662, -19.841341, 110.0, 2.0, 1.12, 0.95],
    [573.0, 1.0, 3.3, 1.1, 0.0, 0.0, 1.0, 1.0945778, -17.711093, 110.0, 2.0, 1.12, 0.95],
    [574.0, 1.0, 2.2, 1.1, 0.0, 0.0, 1.0, 1.0798802, -15.697788, 110.0, 2.0, 1.12, 0.95],
    [575.0, 1.0, 8.79, 0.5, 0.0, 0.0, 1.0, 1.0685373, -13.607041, 110.0, 2.0, 1.12, 0.95],
    [576.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0485411, -16.854661, 110.0, 2.0, 1.12, 0.95],
    [577.0, 1.0, 6.0, 0.3, 0.0, 0.0, 1.0, 1.0528001, -16.178835, 110.0, 2.0, 1.12, 0.95],
    [578.0, 1.0, 21.88, 5.5, 0.0, 0.0, 1.0, 1.0764012, -22.46396, 110.0, 2.0, 1.12, 0.95],
    [579.0, 1.0, 3.3, 0.5, 0.0, 0.0, 1.0, 1.0586738, -11.608801, 110.0, 2.0, 1.12, 0.95],
    [580.0, 2.0, 8.99, 1.8, 0.0, 0.0, 1.0, 1.0750099, -19.786606, 110.0, 2.0, 1.12, 0.95],
    [581.0, 1.0, 11.49, 3.3, 0.0, 0.0, 1.0, 1.0512483, -16.081626, 110.0, 2.0, 1.12, 0.95],
    [582.0, 1.0, 6.8, 8.1, 0.0, 0.0, 1.0, 1.0584611, -11.573963, 110.0, 2.0, 1.12, 0.95],
    [583.0, 1.0, 15.39, 0.0, 0.0, 0.0, 1.0, 1.0584795, -14.195381, 110.0, 2.0, 1.12, 0.95],
    [584.0, 2.0, 11.69, 3.3, 0.0, 0.0, 1.0, 1.0481329, -20.950738, 110.0, 2.0, 1.12, 0.95],
    [585.0, 2.0, 18.39, 4.1, 0.0, 0.0, 1.0, 1.0484704, -20.879456, 110.0, 2.0, 1.12, 0.95],
    [586.0, 1.0, 8.39, 2.2, 0.0, 0.0, 1.0, 1.0526885, -15.743157, 110.0, 2.0, 1.12, 0.95],
    [587.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0633015, -14.920643, 110.0, 2.0, 1.12, 0.95],
    [588.0, 1.0, 12.59, 1.1, 0.0, 0.0, 1.0, 1.0314485, -27.439248, 110.0, 2.0, 1.12, 0.95],
    [589.0, 1.0, 9.89, 1.1, 0.0, 0.0, 1.0, 1.0726476, -17.599231, 110.0, 2.0, 1.12, 0.95],
    [590.0, 1.0, 14.59, 3.0, 0.0, 0.0, 1.0, 1.0480529, -17.648001, 110.0, 2.0, 1.12, 0.95],
    [591.0, 1.0, 13.29, 1.0, 0.0, 0.0, 1.0, 1.0308934, -19.085012, 110.0, 2.0, 1.12, 0.95],
    [592.0, 1.0, 3.8, 0.0, 0.0, 0.0, 1.0, 1.0747847, -12.502784, 110.0, 2.0, 1.12, 0.95],
    [593.0, 1.0, 13.69, 0.5, 0.0, 0.0, 1.0, 1.0740389, -12.786366, 110.0, 2.0, 1.12, 0.95],
    [594.0, 1.0, 8.79, 2.7, 0.0, 0.0, 1.0, 1.08215, -18.371494, 110.0, 2.0, 1.12, 0.95],
    [595.0, 1.0, 3.4, 0.8, 0.0, 0.0, 1.0, 1.0315208, -27.313035, 110.0, 2.0, 1.12, 0.95],
    [596.0, 1.0, 5.8, 0.0, 0.0, 0.0, 1.0, 1.0334446, -18.776489, 110.0, 2.0, 1.12, 0.95],
    [597.0, 1.0, 4.5, 0.1, 0.0, 0.0, 1.0, 1.0581502, -19.679656, 110.0, 2.0, 1.12, 0.95],
    [598.0, 1.0, 4.5, 0.0, 0.0, 0.0, 1.0, 1.0724073, -13.422346, 110.0, 2.0, 1.12, 0.95],
    [599.0, 1.0, 3.6, 0.4, 0.0, 0.0, 1.0, 1.060748, -20.295921, 110.0, 2.0, 1.12, 0.95],
    [600.0, 1.0, 10.99, 1.2, 0.0, 0.0, 1.0, 1.0867338, -12.811479, 110.0, 2.0, 1.12, 0.95],
    [601.0, 1.0, 7.69, 0.5, 0.0, 0.0, 1.0, 1.0556242, -22.803258, 110.0, 2.0, 1.12, 0.95],
    [602.0, 1.0, 5.5, 1.1, 0.0, 0.0, 1.0, 1.0746337, -14.773481, 110.0, 2.0, 1.12, 0.95],
    [603.0, 1.0, 37.27, 4.4, 0.0, 0.0, 1.0, 1.0721113, -14.670273, 110.0, 2.0, 1.12, 0.95],
    [604.0, 1.0, 27.38, 1.1, 0.0, 0.0, 1.0, 1.0727261, -14.820169, 110.0, 2.0, 1.12, 0.95],
    [605.0, 1.0, 8.79, 0.5, 0.0, 0.0, 1.0, 1.0734166, -14.91831, 110.0, 2.0, 1.12, 0.95],
    [606.0, 1.0, 0.9, 0.1, 0.0, 0.0, 1.0, 1.052401, -13.848113, 110.0, 2.0, 1.12, 0.95],
    [607.0, 2.0, 4.1, 0.7, 0.0, 0.0, 1.0, 1.0554358, -14.068757, 110.0, 2.0, 1.12, 0.95],
    [608.0, 1.0, 2.2, 0.0, 0.0, 0.0, 1.0, 1.0660731, -10.615987, 110.0, 2.0, 1.12, 0.95],
    [609.0, 1.0, 5.2, 1.6, 0.0, 0.0, 1.0, 1.0654868, -14.169368, 110.0, 2.0, 1.12, 0.95],
    [610.0, 1.0, 7.99, 1.3, 0.0, 0.0, 1.0, 1.0596961, -20.369958, 110.0, 2.0, 1.12, 0.95],
    [611.0, 1.0, 5.5, 1.1, 0.0, 0.0, 1.0, 1.0711224, -16.520474, 110.0, 2.0, 1.12, 0.95],
    [612.0, 2.0, 12.99, 30.0, 0.0, 0.0, 1.0, 1.11585, -16.665432, 110.0, 2.0, 1.12, 0.95],
    [613.0, 2.0, 12.99, 30.0, 0.0, 0.0, 1.0, 1.1158385, -16.663869, 110.0, 2.0, 1.12, 0.95],
    [614.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0732681, -14.643897, 110.0, 2.0, 1.12, 0.95],
    [615.0, 2.0, 35.07, 6.6, 0.0, 0.0, 1.0, 1.076155, -14.717149, 110.0, 2.0, 1.12, 0.95],
    [616.0, 1.0, 7.19, 1.8, 0.0, 0.0, 1.0, 1.0699668, -13.924735, 110.0, 2.0, 1.12, 0.95],
    [617.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0863942, -12.819392, 110.0, 2.0, 1.12, 0.95],
    [618.0, 1.0, 8.79, 0.0, 0.0, 0.0, 1.0, 1.0704872, -13.889975, 110.0, 2.0, 1.12, 0.95],
    [619.0, 1.0, 18.09, 2.1, 0.0, 0.0, 1.0, 1.069122, -13.95923, 110.0, 2.0, 1.12, 0.95],
    [620.0, 1.0, 9.69, 1.0, 0.0, 0.0, 1.0, 1.0805241, -13.242256, 110.0, 2.0, 1.12, 0.95],
    [621.0, 1.0, 7.09, 1.1, 0.0, 0.0, 1.0, 1.0680849, -16.325148, 110.0, 2.0, 1.12, 0.95],
    [622.0, 1.0, 1.1, 0.5, 0.0, 0.0, 1.0, 1.0686461, -16.249509, 110.0, 2.0, 1.12, 0.95],
    [623.0, 2.0, 26.18, 7.7, 0.0, 0.0, 1.0, 1.0522379, -21.431018, 110.0, 2.0, 1.12, 0.95],
    [624.0, 1.0, 8.19, 2.2, 0.0, 0.0, 1.0, 1.0688781, -16.215912, 110.0, 2.0, 1.12, 0.95],
    [625.0, 1.0, 10.39, 0.0, 0.0, 0.0, 1.0, 1.0755278, -7.4270552, 110.0, 2.0, 1.12, 0.95],
    [626.0, 1.0, 42.16, 1.6, 0.0, 0.0, 1.0, 1.072245, -14.971819, 110.0, 2.0, 1.12, 0.95],
    [627.0, 1.0, 13.69, 1.1, 0.0, 0.0, 1.0, 1.107714, -17.169257, 110.0, 2.0, 1.12, 0.95],
    [628.0, 1.0, 21.88, 3.8, 0.0, 0.0, 1.0, 1.0609573, -15.238836, 110.0, 2.0, 1.12, 0.95],
    [629.0, 1.0, 10.89, 0.9, 0.0, 0.0, 1.0, 1.0334303, -20.239114, 110.0, 2.0, 1.12, 0.95],
    [630.0, 1.0, 25.78, 6.3, 0.0, 0.0, 1.0, 1.0628578, -21.32713, 110.0, 2.0, 1.12, 0.95],
    [631.0, 1.0, 11.29, 1.1, 0.0, 0.0, 1.0, 1.063094, -20.876437, 110.0, 2.0, 1.12, 0.95],
    [632.0, 1.0, 16.89, 0.9, 0.0, 0.0, 1.0, 1.0681148, -20.501997, 110.0, 2.0, 1.12, 0.95],
    [633.0, 1.0, 10.99, 3.3, 0.0, 0.0, 1.0, 1.0699144, -20.135755, 110.0, 2.0, 1.12, 0.95],
    [634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0699147, -20.136191, 110.0, 2.0, 1.12, 0.95],
    [635.0, 1.0, 12.19, 1.1, 0.0, 0.0, 1.0, 1.048833, -16.944115, 110.0, 2.0, 1.12, 0.95],
    [636.0, 1.0, 7.69, 1.8, 0.0, 0.0, 1.0, 1.0706301, -11.614781, 110.0, 2.0, 1.12, 0.95],
    [637.0, 1.0, 7.09, 1.1, 0.0, 0.0, 1.0, 1.0499445, -16.819879, 110.0, 2.0, 1.12, 0.95],
    [638.0, 1.0, 4.4, 2.2, 0.0, 0.0, 1.0, 1.0726982, -19.858507, 110.0, 2.0, 1.12, 0.95],
    [639.0, 2.0, 17.59, 7.8, 0.0, 0.0, 1.0, 1.0725831, -19.862948, 110.0, 2.0, 1.12, 0.95],
    [640.0, 1.0, 6.7, 0.8, 0.0, 0.0, 1.0, 1.0734407, -19.799237, 110.0, 2.0, 1.12, 0.95],
    [641.0, 1.0, 17.69, 1.3, 0.0, 0.0, 1.0, 1.0732417, -19.913272, 110.0, 2.0, 1.12, 0.95],
    [642.0, 1.0, 10.99, 1.1, 0.0, 0.0, 1.0, 1.0740271, -17.355054, 110.0, 2.0, 1.12, 0.95],
    [643.0, 1.0, 9.79, 1.4, 0.0, 0.0, 1.0, 1.035332, -27.15061, 110.0, 2.0, 1.12, 0.95],
    [644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0766682, -19.5507, 110.0, 2.0, 1.12, 0.95],
    [645.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0766608, -19.551022, 110.0, 2.0, 1.12, 0.95],
    [646.0, 1.0, 4.4, 0.9, 0.0, 0.0, 1.0, 1.0411524, -24.509474, 110.0, 2.0, 1.12, 0.95],
    [647.0, 1.0, 17.19, 1.1, 0.0, 0.0, 1.0, 1.0712972, -20.175306, 110.0, 2.0, 1.12, 0.95],
    [648.0, 1.0, 20.68, 1.6, 0.0, 0.0, 1.0, 1.0660865, -20.38874, 110.0, 2.0, 1.12, 0.95],
    [649.0, 1.0, 17.19, 1.3, 0.0, 0.0, 1.0, 1.0684057, -20.509678, 110.0, 2.0, 1.12, 0.95],
    [650.0, 1.0, 10.99, 6.6, 0.0, 0.0, 1.0, 1.0733248, -19.82784, 110.0, 2.0, 1.12, 0.95],
    [651.0, 2.0, 25.78, 4.6, 0.0, 0.0, 1.0, 1.0656923, -20.43181, 110.0, 2.0, 1.12, 0.95],
    [652.0, 1.0, 8.69, 0.7, 0.0, 0.0, 1.0, 1.0676491, -20.27004, 110.0, 2.0, 1.12, 0.95],
    [653.0, 1.0, 14.99, 1.2, 0.0, 0.0, 1.0, 1.0724236, -19.878338, 110.0, 2.0, 1.12, 0.95],
    [654.0, 2.0, 7.69, 3.3, 0.0, 0.0, 1.0, 1.0628986, -13.581053, 110.0, 2.0, 1.12, 0.95],
    [655.0, 1.0, 4.4, 2.2, 0.0, 0.0, 1.0, 1.0654834, -13.452964, 110.0, 2.0, 1.12, 0.95],
    [656.0, 1.0, 4.3, 0.1, 0.0, 0.0, 1.0, 1.0468145, -23.282088, 110.0, 2.0, 1.12, 0.95],
    [657.0, 1.0, 21.38, 4.4, 0.0, 0.0, 1.0, 1.093694, -3.9209728, 110.0, 2.0, 1.12, 0.95],
    [658.0, 1.0, 12.69, 0.5, 0.0, 0.0, 1.0, 1.0358568, -25.968745, 110.0, 2.0, 1.12, 0.95],
    [659.0, 1.0, 2.2, 0.0, 0.0, 0.0, 1.0, 1.0344531, -17.967108, 110.0, 2.0, 1.12, 0.95],
    [660.0, 1.0, 8.79, 1.6, 0.0, 0.0, 1.0, 1.0860815, -17.863589, 110.0, 2.0, 1.12, 0.95],
    [661.0, 1.0, 1.6, 0.5, 0.0, 0.0, 1.0, 1.0880201, -21.21177, 110.0, 2.0, 1.12, 0.95],
    [662.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0584798, -19.233483, 110.0, 2.0, 1.12, 0.95],
    [663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0584887, -19.23282, 110.0, 2.0, 1.12, 0.95],
    [664.0, 2.0, 50.65, 19.2, 0.0, 0.0, 1.0, 1.0515137, -12.993173, 110.0, 2.0, 1.12, 0.95],
    [665.0, 1.0, 30.68, 4.9, 0.0, 0.0, 1.0, 1.0724335, -14.645609, 110.0, 2.0, 1.12, 0.95],
    [666.0, 1.0, 7.69, 1.1, 0.0, 0.0, 1.0, 1.0732799, -13.328997, 110.0, 2.0, 1.12, 0.95],
    [667.0, 1.0, 16.99, 1.0, 0.0, 0.0, 1.0, 1.0303684, -19.12269, 110.0, 2.0, 1.12, 0.95],
    [668.0, 1.0, 2.7, 0.5, 0.0, 0.0, 1.0, 1.0589165, -20.460828, 110.0, 2.0, 1.12, 0.95],
    [669.0, 1.0, 6.0, 0.9, 0.0, 0.0, 1.0, 1.0778972, -13.083667, 110.0, 2.0, 1.12, 0.95],
    [670.0, 2.0, 25.88, 1.4, 0.0, 0.0, 1.0, 1.0533456, -13.947447, 110.0, 2.0, 1.12, 0.95],
    [671.0, 1.0, 9.49, 2.7, 0.0, 0.0, 1.0, 1.0690697, -14.721953, 110.0, 2.0, 1.12, 0.95],
    [672.0, 1.0, 2.2, 0.2, 0.0, 0.0, 1.0, 1.0591343, -21.31956, 110.0, 2.0, 1.12, 0.95],
    [673.0, 1.0, 9.89, 2.2, 0.0, 0.0, 1.0, 1.0640332, -17.564362, 110.0, 2.0, 1.12, 0.95],
    [674.0, 2.0, 10.19, 1.1, 0.0, 0.0, 1.0, 1.0540455, -20.498322, 110.0, 2.0, 1.12, 0.95],
    [675.0, 1.0, 2.0, 1.1, 0.0, 0.0, 1.0, 1.0714639, -13.807331, 110.0, 2.0, 1.12, 0.95],
    [676.0, 1.0, 2.7, 0.0, 0.0, 0.0, 1.0, 1.0746542, -14.864405, 110.0, 2.0, 1.12, 0.95],
    [677.0, 1.0, 9.49, 9.5, 0.0, 0.0, 1.0, 1.0687954, -14.993851, 110.0, 2.0, 1.12, 0.95],
    [678.0, 1.0, 25.18, 8.2, 0.0, 0.0, 1.0, 1.0778022, -15.55866, 110.0, 2.0, 1.12, 0.95],
    [679.0, 1.0, 25.18, 8.2, 0.0, 0.0, 1.0, 1.0778047, -15.554159, 110.0, 2.0, 1.12, 0.95],
    [680.0, 1.0, 1.1, 0.3, 0.0, 0.0, 1.0, 1.063529, -13.021258, 110.0, 2.0, 1.12, 0.95],
    [681.0, 1.0, 79.92, 40.0, 0.0, 0.0, 1.0, 1.0498736, -12.156152, 110.0, 2.0, 1.12, 0.95],
    [682.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0503384, -12.138698, 110.0, 2.0, 1.12, 0.95],
    [683.0, 1.0, 16.49, 3.3, 0.0, 0.0, 1.0, 1.0731074, -16.2397, 110.0, 2.0, 1.12, 0.95],
    [684.0, 1.0, 24.08, 4.4, 0.0, 0.0, 1.0, 1.0740397, -15.963189, 110.0, 2.0, 1.12, 0.95],
    [685.0, 1.0, 10.39, 2.0, 0.0, 0.0, 1.0, 1.060919, -16.23748, 110.0, 2.0, 1.12, 0.95],
    [686.0, 1.0, 11.39, 0.4, 0.0, 0.0, 1.0, 1.0520285, -23.416633, 110.0, 2.0, 1.12, 0.95],
    [687.0, 1.0, 1.1, 0.0, 0.0, 0.0, 1.0, 1.0698995, -17.235142, 110.0, 2.0, 1.12, 0.95],
    [688.0, 2.0, 11.99, 30.0, 0.0, 0.0, 1.0, 1.0628636, -11.363779, 110.0, 2.0, 1.12, 0.95],
    [689.0, 1.0, 11.99, 6.0, 0.0, 0.0, 1.0, 1.0628538, -11.362788, 110.0, 2.0, 1.12, 0.95],
    [690.0, 1.0, 9.29, 1.1, 0.0, 0.0, 1.0, 1.0662564, -10.559452, 110.0, 2.0, 1.12, 0.95],
    [691.0, 1.0, 1.6, 0.5, 0.0, 0.0, 1.0, 1.0993543, -17.478949, 110.0, 2.0, 1.12, 0.95],
    [692.0, 2.0, 6.0, 1.6, 0.0, 0.0, 1.0, 1.0907887, -17.756928, 110.0, 2.0, 1.12, 0.95],
    [693.0, 1.0, 7.99, 0.7, 0.0, 0.0, 1.0, 1.0616969, -20.098081, 110.0, 2.0, 1.12, 0.95],
    [694.0, 1.0, 10.79, 0.4, 0.0, 0.0, 1.0, 1.0614259, -20.182797, 110.0, 2.0, 1.12, 0.95],
    [695.0, 1.0, 1.6, 0.2, 0.0, 0.0, 1.0, 1.0564776, -20.546479, 110.0, 2.0, 1.12, 0.95],
    [696.0, 1.0, 6.7, 1.2, 0.0, 0.0, 1.0, 1.0576918, -20.554916, 110.0, 2.0, 1.12, 0.95],
    [697.0, 1.0, 4.3, 0.2, 0.0, 0.0, 1.0, 1.0500915, -20.741985, 110.0, 2.0, 1.12, 0.95],
    [698.0, 1.0, 6.8, 2.2, 0.0, 0.0, 1.0, 1.0318406, -18.174046, 110.0, 2.0, 1.12, 0.95],
    [699.0, 2.0, 26.78, 3.7, 0.0, 0.0, 1.0, 1.0474999, -16.659055, 110.0, 2.0, 1.12, 0.95],
    [700.0, 1.0, 10.99, 1.1, 0.0, 0.0, 1.0, 1.0794478, -16.675064, 110.0, 2.0, 1.12, 0.95],
    [701.0, 1.0, 2.9, 0.7, 0.0, 0.0, 1.0, 1.0648015, -13.34148, 110.0, 2.0, 1.12, 0.95],
    [702.0, 1.0, 12.09, 0.7, 0.0, 0.0, 1.0, 1.0317168, -18.220487, 110.0, 2.0, 1.12, 0.95],
    [703.0, 1.0, 22.48, 2.7, 0.0, 0.0, 1.0, 1.034582, -17.949752, 110.0, 2.0, 1.12, 0.95],
    [704.0, 1.0, 11.49, 1.0, 0.0, 0.0, 1.0, 1.0320451, -18.148993, 110.0, 2.0, 1.12, 0.95],
    [705.0, 1.0, 26.88, 6.6, 0.0, 0.0, 1.0, 1.0744952, -18.146375, 110.0, 2.0, 1.12, 0.95],
    [706.0, 1.0, 10.99, 3.3, 0.0, 0.0, 1.0, 1.0770938, -13.393178, 110.0, 2.0, 1.12, 0.95],
    [707.0, 1.0, 10.99, 3.3, 0.0, 0.0, 1.0, 1.0770783, -13.391699, 110.0, 2.0, 1.12, 0.95],
    [708.0, 1.0, 15.99, 0.9, 0.0, 0.0, 1.0, 1.0517397, -23.671193, 110.0, 2.0, 1.12, 0.95],
    [709.0, 1.0, 21.88, 4.9, 0.0, 0.0, 1.0, 1.0740779, -18.244042, 110.0, 2.0, 1.12, 0.95],
    [710.0, 1.0, 2.2, 0.0, 0.0, 0.0, 1.0, 1.080063, -15.687081, 110.0, 2.0, 1.12, 0.95],
    [711.0, 1.0, 4.8, 0.0, 0.0, 0.0, 1.0, 1.0806835, -13.43721, 110.0, 2.0, 1.12, 0.95],
    [712.0, 2.0, 23.98, 5.9, 0.0, 0.0, 1.0, 1.0540547, -21.844067, 110.0, 2.0, 1.12, 0.95],
    [713.0, 1.0, 20.29, 5.5, 0.0, 0.0, 1.0, 1.0705156, -18.895704, 110.0, 2.0, 1.12, 0.95],
    [714.0, 1.0, 14.39, 1.2, 0.0, 0.0, 1.0, 1.0722523, -14.062751, 110.0, 2.0, 1.12, 0.95],
    [715.0, 1.0, 6.0, 0.9, 0.0, 0.0, 1.0, 1.0530657, -13.699452, 110.0, 2.0, 1.12, 0.95],
    [716.0, 1.0, 2.4, 1.1, 0.0, 0.0, 1.0, 1.0835476, -17.470271, 110.0, 2.0, 1.12, 0.95],
    [717.0, 1.0, 2.4, 1.1, 0.0, 0.0, 1.0, 1.0835494, -17.471155, 110.0, 2.0, 1.12, 0.95],
    [718.0, 1.0, 18.09, 6.6, 0.0, 0.0, 1.0, 1.0797226, -17.952683, 110.0, 2.0, 1.12, 0.95],
    [719.0, 1.0, 19.69, 3.3, 0.0, 0.0, 1.0, 1.0798282, -17.860003, 110.0, 2.0, 1.12, 0.95],
    [720.0, 1.0, 20.29, 6.0, 0.0, 0.0, 1.0, 1.0698923, -18.870425, 110.0, 2.0, 1.12, 0.95],
    [721.0, 1.0, 6.7, 1.1, 0.0, 0.0, 1.0, 1.0489408, -16.610062, 110.0, 2.0, 1.12, 0.95],
    [722.0, 1.0, 12.19, 0.9, 0.0, 0.0, 1.0, 1.0815883, -19.189356, 110.0, 2.0, 1.12, 0.95],
    [723.0, 1.0, 6.89, 1.8, 0.0, 0.0, 1.0, 1.0753878, -13.645914, 110.0, 2.0, 1.12, 0.95],
    [724.0, 1.0, 13.69, 0.0, 0.0, 0.0, 1.0, 1.071239, -14.104314, 110.0, 2.0, 1.12, 0.95],
    [725.0, 1.0, 6.5, 0.2, 0.0, 0.0, 1.0, 1.0713516, -13.896124, 110.0, 2.0, 1.12, 0.95],
    [726.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0905764, -12.518052, 110.0, 2.0, 1.12, 0.95],
    [727.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0905728, -12.518459, 110.0, 2.0, 1.12, 0.95],
    [728.0, 1.0, 3.3, 0.5, 0.0, 0.0, 1.0, 1.0759682, -18.036569, 110.0, 2.0, 1.12, 0.95],
    [729.0, 1.0, 19.29, 3.2, 0.0, 0.0, 1.0, 1.0808504, -13.429265, 110.0, 2.0, 1.12, 0.95],
    [730.0, 2.0, 19.69, 5.5, 0.0, 0.0, 1.0, 1.0698183, -14.034132, 110.0, 2.0, 1.12, 0.95],
    [731.0, 1.0, 7.19, 0.2, 0.0, 0.0, 1.0, 1.0740472, -15.062754, 110.0, 2.0, 1.12, 0.95],
    [732.0, 2.0, 4.1, 1.8, 0.0, 0.0, 1.0, 1.0485362, -16.856349, 110.0, 2.0, 1.12, 0.95],
    [733.0, 1.0, 1.1, 0.0, 0.0, 0.0, 1.0, 1.0641946, -12.157486, 110.0, 2.0, 1.12, 0.95],
    [734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0698477, -20.228446, 110.0, 2.0, 1.12, 0.95],
    [735.0, 2.0, 9.89, 4.4, 0.0, 0.0, 1.0, 1.0686056, -20.330827, 110.0, 2.0, 1.12, 0.95],
    [736.0, 1.0, 4.4, 1.1, 0.0, 0.0, 1.0, 1.0738788, -17.346769, 110.0, 2.0, 1.12, 0.95],
    [737.0, 1.0, 15.19, 3.9, 0.0, 0.0, 1.0, 1.0674234, -20.436057, 110.0, 2.0, 1.12, 0.95],
    [738.0, 1.0, 11.49, 1.1, 0.0, 0.0, 1.0, 1.0792847, -11.449832, 110.0, 2.0, 1.12, 0.95],
    [739.0, 1.0, 13.59, 2.1, 0.0, 0.0, 1.0, 1.0557241, -13.865302, 110.0, 2.0, 1.12, 0.95],
    [740.0, 2.0, 12.09, 3.2, 0.0, 0.0, 1.0, 1.0700376, -12.28039, 110.0, 2.0, 1.12, 0.95],
    [741.0, 1.0, 10.99, 0.4, 0.0, 0.0, 1.0, 1.0688523, -12.678072, 110.0, 2.0, 1.12, 0.95],
    [742.0, 1.0, 3.1, 0.4, 0.0, 0.0, 1.0, 1.0428997, -17.751686, 110.0, 2.0, 1.12, 0.95],
    [743.0, 1.0, 6.99, 1.5, 0.0, 0.0, 1.0, 1.0726084, -14.345144, 110.0, 2.0, 1.12, 0.95],
    [744.0, 2.0, 1.5, 16.0, 0.0, 0.0, 1.0, 1.0736967, -10.52941, 110.0, 2.0, 1.12, 0.95],
    [745.0, 1.0, 6.6, 0.5, 0.0, 0.0, 1.0, 1.0686644, -17.162689, 110.0, 2.0, 1.12, 0.95],
    [746.0, 1.0, 7.69, 2.7, 0.0, 0.0, 1.0, 1.0663232, -16.685118, 110.0, 2.0, 1.12, 0.95],
    [747.0, 1.0, 5.5, 0.5, 0.0, 0.0, 1.0, 1.070776, -17.28019, 110.0, 2.0, 1.12, 0.95],
    [748.0, 1.0, 18.79, 4.9, 0.0, 0.0, 1.0, 1.0733246, -13.79385, 110.0, 2.0, 1.12, 0.95],
    [749.0, 1.0, 4.5, 0.9, 0.0, 0.0, 1.0, 1.0593194, -11.560764, 110.0, 2.0, 1.12, 0.95],
    [750.0, 1.0, 21.88, 6.6, 0.0, 0.0, 1.0, 1.0675412, -17.225789, 110.0, 2.0, 1.12, 0.95],
    [751.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0596336, -21.246686, 110.0, 2.0, 1.12, 0.95],
    [752.0, 1.0, 6.1, 1.6, 0.0, 0.0, 1.0, 1.069507, -12.410025, 110.0, 2.0, 1.12, 0.95],
    [753.0, 1.0, 13.69, 1.1, 0.0, 0.0, 1.0, 1.0676225, -17.308128, 110.0, 2.0, 1.12, 0.95],
    [754.0, 2.0, 37.97, 27.0, 0.0, 0.0, 1.0, 1.0733304, -14.173901, 110.0, 2.0, 1.12, 0.95],
    [755.0, 2.0, 27.98, 31.0, 0.0, 0.0, 1.0, 1.0505828, -16.228645, 110.0, 2.0, 1.12, 0.95],
    [756.0, 1.0, 11.79, 1.8, 0.0, 0.0, 1.0, 1.0680743, -14.145456, 110.0, 2.0, 1.12, 0.95],
    [757.0, 1.0, 1.6, 0.0, 0.0, 0.0, 1.0, 1.0686925, -16.617059, 110.0, 2.0, 1.12, 0.95],
    [758.0, 1.0, 16.19, 2.5, 0.0, 0.0, 1.0, 1.0709611, -14.237611, 110.0, 2.0, 1.12, 0.95],
    [759.0, 1.0, 6.89, 1.0, 0.0, 0.0, 1.0, 1.0725503, -14.200933, 110.0, 2.0, 1.12, 0.95],
    [760.0, 2.0, 16.19, 3.1, 0.0, 0.0, 1.0, 1.0537487, -19.101932, 110.0, 2.0, 1.12, 0.95],
    [761.0, 1.0, 5.5, 0.0, 0.0, 0.0, 1.0, 1.0494735, -18.433377, 110.0, 2.0, 1.12, 0.95],
    [762.0, 1.0, 15.69, 1.2, 0.0, 0.0, 1.0, 1.0555818, -14.948264, 110.0, 2.0, 1.12, 0.95],
    [763.0, 1.0, 12.19, 0.0, 0.0, 0.0, 1.0, 1.0401735, -20.611299, 110.0, 2.0, 1.12, 0.95],
    [764.0, 1.0, 6.4, 0.2, 0.0, 0.0, 1.0, 1.0429393, -20.450893, 110.0, 2.0, 1.12, 0.95],
    [765.0, 1.0, 5.0, 1.1, 0.0, 0.0, 1.0, 1.0517512, -15.919216, 110.0, 2.0, 1.12, 0.95],
    [766.0, 2.0, 10.19, 2.1, 0.0, 0.0, 1.0, 1.0517885, -20.472506, 110.0, 2.0, 1.12, 0.95],
    [767.0, 1.0, 2.6, 0.0, 0.0, 0.0, 1.0, 1.0399049, -20.742204, 110.0, 2.0, 1.12, 0.95],
    [768.0, 1.0, 7.49, 3.0, 0.0, 0.0, 1.0, 1.0698548, -11.082544, 110.0, 2.0, 1.12, 0.95],
    [769.0, 1.0, 12.59, 2.2, 0.0, 0.0, 1.0, 1.0940697, -19.96892, 110.0, 2.0, 1.12, 0.95],
    [770.0, 1.0, 5.5, 0.8, 0.0, 0.0, 1.0, 1.0416338, -25.037805, 110.0, 2.0, 1.12, 0.95],
    [771.0, 1.0, 13.19, 1.0, 0.0, 0.0, 1.0, 1.032604, -26.929937, 110.0, 2.0, 1.12, 0.95],
    [772.0, 1.0, 9.29, 1.1, 0.0, 0.0, 1.0, 1.0749916, -13.299151, 110.0, 2.0, 1.12, 0.95],
    [773.0, 1.0, 7.09, 0.1, 0.0, 0.0, 1.0, 1.041713, -24.073387, 110.0, 2.0, 1.12, 0.95],
    [774.0, 1.0, 4.4, 0.0, 0.0, 0.0, 1.0, 1.0722923, -15.605493, 110.0, 2.0, 1.12, 0.95],
    [775.0, 1.0, 14.29, 0.0, 0.0, 0.0, 1.0, 1.0882513, -10.296396, 110.0, 2.0, 1.12, 0.95],
    [776.0, 1.0, 14.49, 1.1, 0.0, 0.0, 1.0, 1.0670917, -20.325181, 110.0, 2.0, 1.12, 0.95],
    [777.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0721865, -17.286648, 110.0, 2.0, 1.12, 0.95],
    [778.0, 1.0, 14.49, 0.0, 0.0, 0.0, 1.0, 1.0586249, -19.39732, 110.0, 2.0, 1.12, 0.95],
    [779.0, 1.0, 1.5, 0.4, 0.0, 0.0, 1.0, 1.0705402, -12.104919, 110.0, 2.0, 1.12, 0.95],
    [780.0, 1.0, 5.5, 0.0, 0.0, 0.0, 1.0, 1.0551437, -18.818092, 110.0, 2.0, 1.12, 0.95],
    [781.0, 1.0, 4.1, 0.9, 0.0, 0.0, 1.0, 1.0494718, -18.374498, 110.0, 2.0, 1.12, 0.95],
    [782.0, 1.0, 14.29, 0.9, 0.0, 0.0, 1.0, 1.057644, -19.452771, 110.0, 2.0, 1.12, 0.95],
    [783.0, 1.0, 8.39, 0.3, 0.0, 0.0, 1.0, 1.0581288, -19.440271, 110.0, 2.0, 1.12, 0.95],
    [784.0, 2.0, 3.8, 1.6, 0.0, 0.0, 1.0, 1.067758, -17.053342, 110.0, 2.0, 1.12, 0.95],
    [785.0, 1.0, 10.39, 1.1, 0.0, 0.0, 1.0, 1.0698288, -18.481997, 110.0, 2.0, 1.12, 0.95],
    [786.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0963552, -3.4134366, 110.0, 3.0, 1.12, 0.95],
    [787.0, 1.0, 24.18, 0.0, 0.0, 0.0, 1.0, 1.100089, -5.1978608, 110.0, 3.0, 1.12, 0.95],
    [788.0, 1.0, 4.6, 4.12, 0.0, 0.0, 1.0, 1.0782692, -10.41259, 110.0, 3.0, 1.12, 0.95],
    [789.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.079558, -10.362627, 110.0, 3.0, 1.12, 0.95],
    [790.0, 2.0, 54.35, 28.93, 0.0, 0.0, 1.0, 1.0795925, -10.367864, 110.0, 3.0, 1.12, 0.95],
    [791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0795579, -10.362616, 110.0, 3.0, 1.12, 0.95],
    [792.0, 1.0, 11.19, 3.16, 0.0, 0.0, 1.0, 1.1052034, -2.4321681, 110.0, 3.0, 1.12, 0.95],
    [793.0, 1.0, 0.7, 0.26, 0.0, 0.0, 1.0, 1.1136281, 0.87563172, 110.0, 3.0, 1.12, 0.95],
    [794.0, 1.0, 8.69, 2.54, 0.0, 0.0, 1.0, 1.0946966, -5.3686921, 110.0, 3.0, 1.12, 0.95],
    [795.0, 2.0, 26.98, 7.1, 0.0, 0.0, 1.0, 1.0928587, -3.3844993, 110.0, 3.0, 1.12, 0.95],
    [796.0, 1.0, 21.28, 5.44, 0.0, 0.0, 1.0, 1.1065065, -8.5269568, 110.0, 3.0, 1.12, 0.95],
    [797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065079, -8.5285949, 110.0, 3.0, 1.12, 0.95],
    [798.0, 2.0, 7.09, 3.95, 0.0, 0.0, 1.0, 1.1091116, -1.4586699, 110.0, 3.0, 1.12, 0.95],
    [799.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1091139, -1.4580574, 110.0, 3.0, 1.12, 0.95],
    [800.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09772, -2.7399444, 110.0, 3.0, 1.12, 0.95],
    [801.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09772, -2.7399437, 110.0, 3.0, 1.12, 0.95],
    [802.0, 1.0, 5.5, 1.93, 0.0, 0.0, 1.0, 1.098359, -7.0775364, 110.0, 3.0, 1.12, 0.95],
    [803.0, 1.0, 4.6, 0.0, 0.0, 0.0, 1.0, 1.0793618, -10.398386, 110.0, 3.0, 1.12, 0.95],
    [804.0, 1.0, 38.87, 4.3, 0.0, 0.0, 1.0, 1.1085284, -2.047058, 110.0, 3.0, 1.12, 0.95],
    [805.0, 1.0, 13.39, 0.0, 0.0, 0.0, 1.0, 1.0983316, -2.3614011, 110.0, 3.0, 1.12, 0.95],
    [806.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1021581, -2.1146625, 110.0, 3.0, 1.12, 0.95],
    [807.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1021581, -2.1146625, 110.0, 3.0, 1.12, 0.95],
    [808.0, 1.0, 19.19, 6.31, 0.0, 0.0, 1.0, 1.0830798, -7.7911919, 110.0, 3.0, 1.12, 0.95],
    [809.0, 1.0, 19.99, 3.95, 0.0, 0.0, 1.0, 1.1074743, -2.7293771, 110.0, 3.0, 1.12, 0.95],
    [810.0, 1.0, 5.7, 1.75, 0.0, 0.0, 1.0, 1.0812075, -10.739997, 110.0, 3.0, 1.12, 0.95],
    [811.0, 1.0, 3.4, 1.05, 0.0, 0.0, 1.0, 1.0709415, -8.0136931, 110.0, 3.0, 1.12, 0.95],
    [812.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07098, -8.01202, 110.0, 3.0, 1.12, 0.95],
    [813.0, 1.0, 13.09, 7.71, 0.0, 0.0, 1.0, 1.0931038, -3.6914192, 110.0, 3.0, 1.12, 0.95],
    [814.0, 2.0, 16.09, 10.78, 0.0, 0.0, 1.0, 1.0973697, -3.2746033, 110.0, 3.0, 1.12, 0.95],
    [815.0, 1.0, 16.09, 5.96, 0.0, 0.0, 1.0, 1.0949424, -3.4887462, 110.0, 3.0, 1.12, 0.95],
    [816.0, 1.0, 9.09, 0.35, 0.0, 0.0, 1.0, 1.066982, -6.6697605, 110.0, 3.0, 1.12, 0.95],
    [817.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.067058, -6.6623543, 110.0, 3.0, 1.12, 0.95],
    [818.0, 1.0, 3.8, 1.05, 0.0, 0.0, 1.0, 1.0755362, -9.3466841, 110.0, 3.0, 1.12, 0.95],
    [819.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0763435, -9.3025905, 110.0, 3.0, 1.12, 0.95],
    [820.0, 1.0, 32.18, 8.94, 0.0, 0.0, 1.0, 1.0462493, -12.607231, 110.0, 3.0, 1.12, 0.95],
    [821.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1052777, -1.8665688, 110.0, 3.0, 1.12, 0.95],
    [822.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.105251, -1.8667282, 110.0, 3.0, 1.12, 0.95],
    [823.0, 1.0, 3.8, 1.14, 0.0, 0.0, 1.0, 1.096149, -6.0870399, 110.0, 3.0, 1.12, 0.95],
    [824.0, 1.0, 3.2, 0.79, 0.0, 0.0, 1.0, 1.096808, -5.5121817, 110.0, 3.0, 1.12, 0.95],
    [825.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0961948, -6.0844968, 110.0, 3.0, 1.12, 0.95],
    [826.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0968439, -5.5099748, 110.0, 3.0, 1.12, 0.95],
    [827.0, 1.0, 1.4, 0.88, 0.0, 0.0, 1.0, 1.1186477, -3.4494684, 110.0, 3.0, 1.12, 0.95],
    [828.0, 1.0, 5.7, 1.23, 0.0, 0.0, 1.0, 1.0656462, -8.3533488, 110.0, 3.0, 1.12, 0.95],
    [829.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0664721, -8.2705987, 110.0, 3.0, 1.12, 0.95],
    [830.0, 1.0, 11.09, 1.23, 0.0, 0.0, 1.0, 1.0941258, -5.4283855, 110.0, 3.0, 1.12, 0.95],
    [831.0, 1.0, 11.79, 2.1, 0.0, 0.0, 1.0, 1.0851387, -8.1473878, 110.0, 3.0, 1.12, 0.95],
    [832.0, 1.0, 4.0, 0.7, 0.0, 0.0, 1.0, 1.0725659, -9.0173741, 110.0, 3.0, 1.12, 0.95],
    [833.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0869865, -8.0563011, 110.0, 3.0, 1.12, 0.95],
    [834.0, 2.0, 30.38, 21.04, 0.0, 0.0, 1.0, 1.1115342, -6.4702843, 110.0, 3.0, 1.12, 0.95],
    [835.0, 1.0, 18.19, 9.82, 0.0, 0.0, 1.0, 1.1031455, -8.6167606, 110.0, 3.0, 1.12, 0.95],
    [836.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1070412, -8.1770456, 110.0, 3.0, 1.12, 0.95],
    [837.0, 1.0, 8.29, 0.0, 0.0, 0.0, 1.0, 1.106047, -8.6822938, 110.0, 3.0, 1.12, 0.95],
    [838.0, 1.0, 19.19, 5.08, 0.0, 0.0, 1.0, 1.0465898, -12.552998, 110.0, 3.0, 1.12, 0.95],
    [839.0, 1.0, 8.79, 0.0, 0.0, 0.0, 1.0, 1.0532065, -11.273151, 110.0, 3.0, 1.12, 0.95],
    [840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.060038, -10.843456, 110.0, 3.0, 1.12, 0.95],
    [841.0, 1.0, 9.59, 2.02, 0.0, 0.0, 1.0, 1.0956279, -4.9400626, 110.0, 3.0, 1.12, 0.95],
    [842.0, 1.0, 7.09, 2.54, 0.0, 0.0, 1.0, 1.0964933, -3.3872574, 110.0, 3.0, 1.12, 0.95],
    [843.0, 1.0, 4.6, 2.19, 0.0, 0.0, 1.0, 1.1042717, -1.9244792, 110.0, 3.0, 1.12, 0.95],
    [844.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053124, -1.8677598, 110.0, 3.0, 1.12, 0.95],
    [845.0, 1.0, 14.19, 5.0, 0.0, 0.0, 1.0, 1.0898087, -4.4262691, 110.0, 3.0, 1.12, 0.95],
    [846.0, 1.0, 14.69, 5.0, 0.0, 0.0, 1.0, 1.0907872, -4.0657811, 110.0, 3.0, 1.12, 0.95],
    [847.0, 1.0, 10.99, 5.79, 0.0, 0.0, 1.0, 1.0908034, -4.0625259, 110.0, 3.0, 1.12, 0.95],
    [848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0899924, -4.4169769, 110.0, 3.0, 1.12, 0.95],
    [849.0, 1.0, 18.79, 4.73, 0.0, 0.0, 1.0, 1.1088748, -1.5453548, 110.0, 3.0, 1.12, 0.95],
    [850.0, 1.0, 12.59, 4.73, 0.0, 0.0, 1.0, 1.0976187, -7.1112473, 110.0, 3.0, 1.12, 0.95],
    [851.0, 1.0, 14.19, 1.05, 0.0, 0.0, 1.0, 1.0981078, -2.4599898, 110.0, 3.0, 1.12, 0.95],
    [852.0, 1.0, 10.99, 5.79, 0.0, 0.0, 1.0, 1.0958179, -2.5527589, 110.0, 3.0, 1.12, 0.95],
    [853.0, 1.0, 8.09, 2.54, 0.0, 0.0, 1.0, 1.0880382, -10.079488, 110.0, 3.0, 1.12, 0.95],
    [854.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0885524, -10.064078, 110.0, 3.0, 1.12, 0.95],
    [855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0881383, -10.074043, 110.0, 3.0, 1.12, 0.95],
    [856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0885513, -10.064056, 110.0, 3.0, 1.12, 0.95],
    [857.0, 1.0, 4.4, 0.44, 0.0, 0.0, 1.0, 1.0892334, -7.6597932, 110.0, 3.0, 1.12, 0.95],
    [858.0, 1.0, 17.49, 5.26, 0.0, 0.0, 1.0, 1.0905754, -5.1354067, 110.0, 3.0, 1.12, 0.95],
    [859.0, 1.0, 8.79, 4.12, 0.0, 0.0, 1.0, 1.0920073, -4.9606, 110.0, 3.0, 1.12, 0.95],
    [860.0, 1.0, 17.39, 2.45, 0.0, 0.0, 1.0, 1.0745145, -7.1426372, 110.0, 3.0, 1.12, 0.95],
    [861.0, 1.0, 21.58, 7.98, 0.0, 0.0, 1.0, 1.0910817, -3.4338271, 110.0, 3.0, 1.12, 0.95],
    [862.0, 1.0, 13.19, 2.89, 0.0, 0.0, 1.0, 1.1018111, -2.4238454, 110.0, 3.0, 1.12, 0.95],
    [863.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0875694, -10.144527, 110.0, 3.0, 1.12, 0.95],
    [864.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0875625, -10.144423, 110.0, 3.0, 1.12, 0.95],
    [865.0, 1.0, 18.19, 5.17, 0.0, 0.0, 1.0, 1.0890033, -5.4224299, 110.0, 3.0, 1.12, 0.95],
    [866.0, 1.0, 6.4, 2.02, 0.0, 0.0, 1.0, 1.0974212, -4.7726094, 110.0, 3.0, 1.12, 0.95],
    [867.0, 1.0, 8.99, 1.75, 0.0, 0.0, 1.0, 1.1089528, -1.5093154, 110.0, 3.0, 1.12, 0.95],
    [868.0, 1.0, 7.79, 1.84, 0.0, 0.0, 1.0, 1.1111663, -1.0958204, 110.0, 3.0, 1.12, 0.95],
    [869.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1095641, -1.4543043, 110.0, 3.0, 1.12, 0.95],
    [870.0, 1.0, 6.7, 2.63, 0.0, 0.0, 1.0, 1.0899923, -4.416974, 110.0, 3.0, 1.12, 0.95],
    [871.0, 1.0, 3.6, 1.05, 0.0, 0.0, 1.0, 1.0909745, -4.0561055, 110.0, 3.0, 1.12, 0.95],
    [872.0, 1.0, 8.69, 0.0, 0.0, 0.0, 1.0, 1.08913, -9.8907154, 110.0, 3.0, 1.12, 0.95],
    [873.0, 1.0, 10.39, 2.37, 0.0, 0.0, 1.0, 1.1021632, -8.8969956, 110.0, 3.0, 1.12, 0.95],
    [874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1037405, -8.7494778, 110.0, 3.0, 1.12, 0.95],
    [875.0, 1.0, 8.49, 2.54, 0.0, 0.0, 1.0, 1.0904429, -9.1908497, 110.0, 3.0, 1.12, 0.95],
    [876.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0907126, -9.1803245, 110.0, 3.0, 1.12, 0.95],
    [877.0, 1.0, 11.19, 4.12, 0.0, 0.0, 1.0, 1.0916405, -3.911442, 110.0, 3.0, 1.12, 0.95],
    [878.0, 2.0, 30.88, 6.84, 0.0, 0.0, 1.0, 1.1045524, -2.3575942, 110.0, 3.0, 1.12, 0.95],
    [879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1045607, -2.35418, 110.0, 3.0, 1.12, 0.95],
    [880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065241, -8.527262, 110.0, 3.0, 1.12, 0.95],
    [881.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065256, -8.5289001, 110.0, 3.0, 1.12, 0.95],
    [882.0, 1.0, 4.9, 1.49, 0.0, 0.0, 1.0, 1.067602, -12.155756, 110.0, 3.0, 1.12, 0.95],
    [883.0, 1.0, 7.89, 2.28, 0.0, 0.0, 1.0, 1.0948919, -5.3496806, 110.0, 3.0, 1.12, 0.95],
    [884.0, 2.0, 9.89, 0.79, 0.0, 0.0, 1.0, 1.0906394, -9.3898544, 110.0, 3.0, 1.12, 0.95],
    [885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0907803, -9.3757412, 110.0, 3.0, 1.12, 0.95],
    [886.0, 1.0, 12.89, 0.61, 0.0, 0.0, 1.0, 1.1070088, -6.6901937, 110.0, 3.0, 1.12, 0.95],
    [887.0, 1.0, 7.69, 2.02, 0.0, 0.0, 1.0, 1.0848822, -8.8230189, 110.0, 3.0, 1.12, 0.95],
    [888.0, 1.0, 0.8, 0.7, 0.0, 0.0, 1.0, 1.1095788, -1.4456503, 110.0, 3.0, 1.12, 0.95],
    [889.0, 1.0, 10.89, 0.0, 0.0, 0.0, 1.0, 1.1037438, -2.1040765, 110.0, 3.0, 1.12, 0.95],
    [890.0, 1.0, 15.29, 1.05, 0.0, 0.0, 1.0, 1.1034759, -8.5550515, 110.0, 3.0, 1.12, 0.95],
    [891.0, 1.0, 22.08, 8.33, 0.0, 0.0, 1.0, 1.0921269, -3.7717817, 110.0, 3.0, 1.12, 0.95],
    [892.0, 2.0, 50.55, 26.91, 0.0, 0.0, 1.0, 1.0940249, -7.2596593, 110.0, 3.0, 1.12, 0.95],
    [893.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0940204, -7.2590994, 110.0, 3.0, 1.12, 0.95],
    [894.0, 1.0, 11.19, 4.03, 0.0, 0.0, 1.0, 1.1098291, 0.10340381, 110.0, 3.0, 1.12, 0.95],
    [895.0, 2.0, 15.59, 8.77, 0.0, 0.0, 1.0, 1.1090145, -1.3363177, 110.0, 3.0, 1.12, 0.95],
    [896.0, 1.0, 7.89, 2.45, 0.0, 0.0, 1.0, 1.0917156, -3.8878764, 110.0, 3.0, 1.12, 0.95],
    [897.0, 1.0, 1.2, 0.26, 0.0, 0.0, 1.0, 1.0604413, -10.669037, 110.0, 3.0, 1.12, 0.95],
    [898.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0604433, -10.668529, 110.0, 3.0, 1.12, 0.95],
    [899.0, 1.0, 6.99, 0.7, 0.0, 0.0, 1.0, 1.1047919, -8.7807598, 110.0, 3.0, 1.12, 0.95],
    [900.0, 1.0, 11.29, 3.77, 0.0, 0.0, 1.0, 1.0854235, -8.0547236, 110.0, 3.0, 1.12, 0.95],
    [901.0, 2.0, 22.38, 10.78, 0.0, 0.0, 1.0, 1.0992877, -2.3500918, 110.0, 3.0, 1.12, 0.95],
    [902.0, 1.0, 9.59, 3.42, 0.0, 0.0, 1.0, 1.0992703, -4.8386437, 110.0, 3.0, 1.12, 0.95],
    [903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0995415, -4.8225174, 110.0, 3.0, 1.12, 0.95],
    [904.0, 1.0, 28.28, 6.49, 0.0, 0.0, 1.0, 1.1090206, -2.5597706, 110.0, 3.0, 1.12, 0.95],
    [905.0, 1.0, 9.69, 2.98, 0.0, 0.0, 1.0, 1.0915055, -5.1699161, 110.0, 3.0, 1.12, 0.95],
    [906.0, 1.0, 9.89, 2.54, 0.0, 0.0, 1.0, 1.0915236, -5.1674438, 110.0, 3.0, 1.12, 0.95],
    [907.0, 1.0, 24.18, 5.52, 0.0, 0.0, 1.0, 1.1104973, -2.4592358, 110.0, 3.0, 1.12, 0.95],
    [908.0, 1.0, 20.68, 3.77, 0.0, 0.0, 1.0, 1.1076867, -2.6851677, 110.0, 3.0, 1.12, 0.95],
    [909.0, 1.0, 1.0, 0.44, 0.0, 0.0, 1.0, 1.0995743, -2.3152615, 110.0, 3.0, 1.12, 0.95],
    [910.0, 2.0, 11.49, 5.44, 0.0, 0.0, 1.0, 1.0972493, -3.2900589, 110.0, 3.0, 1.12, 0.95],
    [911.0, 2.0, 34.97, 47.78, 0.0, 0.0, 1.0, 1.12, -3.128706, 110.0, 3.0, 1.12, 0.95],
    [912.0, 2.0, 40.27, 46.38, 0.0, 0.0, 1.0, 1.1196933, -4.470932, 110.0, 3.0, 1.12, 0.95],
    [913.0, 1.0, 10.29, 0.44, 0.0, 0.0, 1.0, 1.0893951, -7.878913, 110.0, 3.0, 1.12, 0.95],
    [914.0, 2.0, 31.88, 11.05, 0.0, 0.0, 1.0, 1.1077096, -1.7187315, 110.0, 3.0, 1.12, 0.95],
    [915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972257, -4.9057867, 110.0, 3.0, 1.12, 0.95],
    [916.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.097285, -4.8946036, 110.0, 3.0, 1.12, 0.95],
    [917.0, 2.0, 9.29, 2.98, 0.0, 0.0, 1.0, 1.1027054, -2.6018688, 110.0, 3.0, 1.12, 0.95],
    [918.0, 1.0, 5.9, 2.28, 0.0, 0.0, 1.0, 1.0768963, -9.5189296, 110.0, 3.0, 1.12, 0.95],
    [919.0, 2.0, 26.28, 11.75, 0.0, 0.0, 1.0, 1.103471, -1.8734396, 110.0, 3.0, 1.12, 0.95],
    [920.0, 2.0, 4.4, 1.75, 0.0, 0.0, 1.0, 1.0995732, -2.9531526, 110.0, 3.0, 1.12, 0.95],
    [921.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1036823, -2.0994348, 110.0, 3.0, 1.12, 0.95],
    [922.0, 1.0, 3.7, 0.88, 0.0, 0.0, 1.0, 1.1041906, -8.8676954, 110.0, 3.0, 1.12, 0.95],
    [923.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1041972, -8.8662523, 110.0, 3.0, 1.12, 0.95],
    [924.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1056501, -1.2621592, 110.0, 3.0, 1.12, 0.95],
    [925.0, 1.0, 4.7, 1.75, 0.0, 0.0, 1.0, 1.0495887, -13.524599, 110.0, 3.0, 1.12, 0.95],
    [926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0496532, -13.521317, 110.0, 3.0, 1.12, 0.95],
    [927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0949309, -3.4899789, 110.0, 3.0, 1.12, 0.95],
    [928.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0949303, -3.4899704, 110.0, 3.0, 1.12, 0.95],
    [929.0, 2.0, 26.98, 5.87, 0.0, 0.0, 1.0, 1.1086058, -2.3153937, 110.0, 3.0, 1.12, 0.95],
    [930.0, 1.0, 8.09, 0.0, 0.0, 0.0, 1.0, 1.1065343, -2.1303268, 110.0, 3.0, 1.12, 0.95],
    [931.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0898086, -9.929364, 110.0, 3.0, 1.12, 0.95],
    [932.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0898085, -9.9293595, 110.0, 3.0, 1.12, 0.95],
    [933.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.097226, -4.905792, 110.0, 3.0, 1.12, 0.95],
    [934.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972853, -4.8946088, 110.0, 3.0, 1.12, 0.95],
    [935.0, 1.0, 1.4, 0.44, 0.0, 0.0, 1.0, 1.0860252, -9.9626826, 110.0, 3.0, 1.12, 0.95],
    [936.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0860456, -9.9611677, 110.0, 3.0, 1.12, 0.95],
    [937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0959789, -4.9130049, 110.0, 3.0, 1.12, 0.95],
    [938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0959789, -4.9130049, 110.0, 3.0, 1.12, 0.95],
    [939.0, 1.0, 1.4, 0.09, 0.0, 0.0, 1.0, 1.1109428, 0.00422605, 110.0, 3.0, 1.12, 0.95],
    [940.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1115244, -1.1320443, 110.0, 3.0, 1.12, 0.95],
    [941.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1115244, -1.1320443, 110.0, 3.0, 1.12, 0.95],
    [942.0, 1.0, 4.1, 1.75, 0.0, 0.0, 1.0, 1.0958465, -3.4379056, 110.0, 3.0, 1.12, 0.95],
    [943.0, 1.0, 8.09, 2.54, 0.0, 0.0, 1.0, 1.1015481, -4.3964513, 110.0, 3.0, 1.12, 0.95],
    [944.0, 1.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.1115244, -1.1320443, 110.0, 3.0, 1.12, 0.95],
    [945.0, 1.0, 18.39, 2.02, 0.0, 0.0, 1.0, 1.0898232, -5.2275066, 110.0, 3.0, 1.12, 0.95],
    [946.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0920141, -4.96071, 110.0, 3.0, 1.12, 0.95],
    [947.0, 1.0, 12.29, 1.75, 0.0, 0.0, 1.0, 1.1026584, -2.3960121, 110.0, 3.0, 1.12, 0.95],
    [948.0, 1.0, 22.18, 2.98, 0.0, 0.0, 1.0, 1.1067795, -1.6735637, 110.0, 3.0, 1.12, 0.95],
    [949.0, 1.0, 3.4, 1.05, 0.0, 0.0, 1.0, 1.0979923, -7.016078, 110.0, 3.0, 1.12, 0.95],
    [950.0, 1.0, 0.4, 0.61, 0.0, 0.0, 1.0, 1.109815, -5.8928219, 110.0, 3.0, 1.12, 0.95],
    [951.0, 1.0, 0.7, 0.79, 0.0, 0.0, 1.0, 1.1094124, -6.0400965, 110.0, 3.0, 1.12, 0.95],
    [952.0, 1.0, 17.89, 6.58, 0.0, 0.0, 1.0, 1.0981277, -5.1648832, 110.0, 3.0, 1.12, 0.95],
    [953.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0987292, -5.1444725, 110.0, 3.0, 1.12, 0.95],
    [954.0, 1.0, 9.69, 1.14, 0.0, 0.0, 1.0, 1.0820853, -8.5403453, 110.0, 3.0, 1.12, 0.95],
    [955.0, 1.0, 18.89, 9.21, 0.0, 0.0, 1.0, 1.0865803, -10.176389, 110.0, 3.0, 1.12, 0.95],
    [956.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0888386, -10.047182, 110.0, 3.0, 1.12, 0.95],
    [957.0, 1.0, 11.89, 4.91, 0.0, 0.0, 1.0, 1.0935992, -3.6278114, 110.0, 3.0, 1.12, 0.95],
    [958.0, 1.0, 3.3, 0.79, 0.0, 0.0, 1.0, 1.0603867, -12.911469, 110.0, 3.0, 1.12, 0.95],
    [959.0, 2.0, 16.49, 4.03, 0.0, 0.0, 1.0, 1.0653863, -10.823425, 110.0, 3.0, 1.12, 0.95],
    [960.0, 1.0, 1.0, 0.61, 0.0, 0.0, 1.0, 1.1014493, -2.1390627, 110.0, 3.0, 1.12, 0.95],
    [961.0, 1.0, 3.5, 0.26, 0.0, 0.0, 1.0, 1.1014943, -2.1367729, 110.0, 3.0, 1.12, 0.95],
    [962.0, 1.0, 10.09, 4.38, 0.0, 0.0, 1.0, 1.1057344, -6.4924969, 110.0, 3.0, 1.12, 0.95],
    [963.0, 1.0, 13.39, 5.0, 0.0, 0.0, 1.0, 1.0942471, -3.6018785, 110.0, 3.0, 1.12, 0.95],
    [964.0, 1.0, 21.78, 4.3, 0.0, 0.0, 1.0, 1.1065772, -2.6453494, 110.0, 3.0, 1.12, 0.95],
    [965.0, 1.0, 8.69, 2.19, 0.0, 0.0, 1.0, 1.1137114, -5.3987078, 110.0, 3.0, 1.12, 0.95],
    [966.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0476426, -12.440493, 110.0, 3.0, 1.12, 0.95],
    [967.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0476533, -12.439697, 110.0, 3.0, 1.12, 0.95],
    [968.0, 2.0, 10.19, 4.03, 0.0, 0.0, 1.0, 1.0884724, -7.7322084, 110.0, 3.0, 1.12, 0.95],
    [969.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0879746, -7.4002532, 110.0, 3.0, 1.12, 0.95],
    [970.0, 1.0, 1.9, 0.7, 0.0, 0.0, 1.0, 1.0917386, -9.449574, 110.0, 3.0, 1.12, 0.95],
    [971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0879746, -7.4002532, 110.0, 3.0, 1.12, 0.95],
    [972.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0917737, -9.4468221, 110.0, 3.0, 1.12, 0.95],
    [973.0, 1.0, 8.59, 0.79, 0.0, 0.0, 1.0, 1.1107578, -5.7681883, 110.0, 3.0, 1.12, 0.95],
    [974.0, 1.0, 0.2, 0.0, 0.0, 0.0, 1.0, 1.0984506, -3.1943472, 110.0, 3.0, 1.12, 0.95],
    [975.0, 1.0, 3.1, 1.49, 0.0, 0.0, 1.0, 1.0787331, -10.326128, 110.0, 3.0, 1.12, 0.95],
    [976.0, 1.0, 5.7, 1.84, 0.0, 0.0, 1.0, 1.1028044, -8.6260882, 110.0, 3.0, 1.12, 0.95],
    [977.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1028183, -8.6238594, 110.0, 3.0, 1.12, 0.95],
    [978.0, 1.0, 2.7, 1.05, 0.0, 0.0, 1.0, 1.1094401, -6.0398838, 110.0, 3.0, 1.12, 0.95],
    [979.0, 1.0, 9.89, 0.0, 0.0, 0.0, 1.0, 1.1098343, -5.8928173, 110.0, 3.0, 1.12, 0.95],
    [980.0, 1.0, 6.89, 2.02, 0.0, 0.0, 1.0, 1.0693353, -10.710868, 110.0, 3.0, 1.12, 0.95],
    [981.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.069625, -10.699891, 110.0, 3.0, 1.12, 0.95],
    [982.0, 1.0, 12.49, 3.42, 0.0, 0.0, 1.0, 1.0511971, -12.898727, 110.0, 3.0, 1.12, 0.95],
    [983.0, 1.0, 12.29, 4.12, 0.0, 0.0, 1.0, 1.1032904, -2.0691559, 110.0, 3.0, 1.12, 0.95],
    [984.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.109466, -1.2808287, 110.0, 3.0, 1.12, 0.95],
    [985.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1037501, -2.0452325, 110.0, 3.0, 1.12, 0.95],
    [986.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1094649, -1.280807, 110.0, 3.0, 1.12, 0.95],
    [987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1110725, -1.2649345, 110.0, 3.0, 1.12, 0.95],
    [988.0, 1.0, 17.69, 4.56, 0.0, 0.0, 1.0, 1.0851115, -10.349159, 110.0, 3.0, 1.12, 0.95],
    [989.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.111069, -1.2648741, 110.0, 3.0, 1.12, 0.95],
    [990.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0857912, -10.297741, 110.0, 3.0, 1.12, 0.95],
    [991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1105785, -6.1930487, 110.0, 3.0, 1.12, 0.95],
    [992.0, 1.0, 3.2, 0.26, 0.0, 0.0, 1.0, 1.0939287, -3.6031189, 110.0, 3.0, 1.12, 0.95],
    [993.0, 2.0, 7.99, 1.05, 0.0, 0.0, 1.0, 1.0725907, -9.7765936, 110.0, 3.0, 1.12, 0.95],
    [994.0, 2.0, 6.89, 1.49, 0.0, 0.0, 1.0, 1.0725894, -9.7776403, 110.0, 3.0, 1.12, 0.95],
    [995.0, 2.0, 5.2, 8.15, 0.0, 0.0, 1.0, 1.107285, -3.9680435, 110.0, 3.0, 1.12, 0.95],
    [996.0, 2.0, 3.3, 3.42, 0.0, 0.0, 1.0, 1.1116648, -1.2048592, 110.0, 3.0, 1.12, 0.95],
    [997.0, 2.0, 3.3, 2.89, 0.0, 0.0, 1.0, 1.0888321, -10.047067, 110.0, 3.0, 1.12, 0.95],
    [998.0, 1.0, 7.69, 0.0, 0.0, 0.0, 1.0, 1.1153528, -5.318848, 110.0, 3.0, 1.12, 0.95],
    [999.0, 1.0, 13.49, 4.03, 0.0, 0.0, 1.0, 1.0900993, -3.4340418, 110.0, 3.0, 1.12, 0.95],
    [1000.0, 1.0, 3.4, 0.0, 0.0, 0.0, 1.0, 1.0832033, -5.9725305, 110.0, 3.0, 1.12, 0.95],
    [1001.0, 1.0, 0.7, 0.0, 0.0, 0.0, 1.0, 1.083224, -5.9703558, 110.0, 3.0, 1.12, 0.95],
    [1002.0, 1.0, 5.6, 1.49, 0.0, 0.0, 1.0, 1.096044, -5.4644747, 110.0, 3.0, 1.12, 0.95],
    [1003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0961941, -5.452374, 110.0, 3.0, 1.12, 0.95],
    [1004.0, 2.0, 12.19, 4.91, 0.0, 0.0, 1.0, 1.1066209, -8.5967372, 110.0, 3.0, 1.12, 0.95],
    [1005.0, 1.0, 4.5, 1.23, 0.0, 0.0, 1.0, 1.0916362, -7.7542856, 110.0, 3.0, 1.12, 0.95],
    [1006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1071439, -8.5931269, 110.0, 3.0, 1.12, 0.95],
    [1007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.091698, -7.7494046, 110.0, 3.0, 1.12, 0.95],
    [1008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1071439, -8.5931269, 110.0, 3.0, 1.12, 0.95],
    [1009.0, 1.0, 25.38, 5.87, 0.0, 0.0, 1.0, 1.1054064, -8.7109069, 110.0, 3.0, 1.12, 0.95],
    [1010.0, 1.0, 9.29, 3.68, 0.0, 0.0, 1.0, 1.0913485, -7.763498, 110.0, 3.0, 1.12, 0.95],
    [1011.0, 1.0, 14.69, 8.15, 0.0, 0.0, 1.0, 1.1058726, -8.6254598, 110.0, 3.0, 1.12, 0.95],
    [1012.0, 1.0, 9.09, 2.02, 0.0, 0.0, 1.0, 1.0795018, -8.4358242, 110.0, 3.0, 1.12, 0.95],
    [1013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0940266, -7.2596891, 110.0, 3.0, 1.12, 0.95],
    [1014.0, 1.0, 17.89, 2.72, 0.0, 0.0, 1.0, 1.1118377, -2.9737817, 110.0, 3.0, 1.12, 0.95],
    [1015.0, 1.0, 18.49, 7.45, 0.0, 0.0, 1.0, 1.1117865, -2.8990665, 110.0, 3.0, 1.12, 0.95],
    [1016.0, 1.0, 63.33, 18.41, 0.0, 0.0, 1.0, 1.112429, -0.97538721, 110.0, 3.0, 1.12, 0.95],
    [1017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1120115, -2.9611457, 110.0, 3.0, 1.12, 0.95],
    [1018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1131747, -0.93410495, 110.0, 3.0, 1.12, 0.95],
    [1019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1121459, -2.8735651, 110.0, 3.0, 1.12, 0.95],
    [1020.0, 1.0, 39.37, 2.54, 0.0, 0.0, 1.0, 1.0889261, -9.9272652, 110.0, 3.0, 1.12, 0.95],
    [1021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0857219, -10.334561, 110.0, 3.0, 1.12, 0.95],
    [1022.0, 1.0, 2.0, 0.35, 0.0, 0.0, 1.0, 1.0854972, -8.0546311, 110.0, 3.0, 1.12, 0.95],
    [1023.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0888355, -8.0208573, 110.0, 3.0, 1.12, 0.95],
    [1024.0, 2.0, 18.79, 3.24, 0.0, 0.0, 1.0, 1.1029654, -6.7075159, 110.0, 3.0, 1.12, 0.95],
    [1025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.102965, -6.7073343, 110.0, 3.0, 1.12, 0.95],
    [1026.0, 1.0, 4.1, 0.61, 0.0, 0.0, 1.0, 1.0994209, -4.762495, 110.0, 3.0, 1.12, 0.95],
    [1027.0, 2.0, 30.28, 10.7, 0.0, 0.0, 1.0, 1.1080626, -2.7589717, 110.0, 3.0, 1.12, 0.95],
    [1028.0, 2.0, 3.3, 2.45, 0.0, 0.0, 1.0, 1.1081096, -2.7406273, 110.0, 3.0, 1.12, 0.95],
    [1029.0, 2.0, 30.28, 11.31, 0.0, 0.0, 1.0, 1.1074395, -3.3070934, 110.0, 3.0, 1.12, 0.95],
    [1030.0, 1.0, 24.08, 0.0, 0.0, 0.0, 1.0, 1.1079231, -2.7440491, 110.0, 3.0, 1.12, 0.95],
    [1031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1079248, -2.7439395, 110.0, 3.0, 1.12, 0.95],
    [1032.0, 1.0, 7.79, 2.02, 0.0, 0.0, 1.0, 1.1086027, -2.6241214, 110.0, 3.0, 1.12, 0.95],
    [1033.0, 1.0, 9.99, 4.12, 0.0, 0.0, 1.0, 1.1092104, -2.8273454, 110.0, 3.0, 1.12, 0.95],
    [1034.0, 1.0, 6.7, 1.05, 0.0, 0.0, 1.0, 1.1073645, -3.2936307, 110.0, 3.0, 1.12, 0.95],
    [1035.0, 1.0, 5.6, 0.0, 0.0, 0.0, 1.0, 1.1080426, -2.745258, 110.0, 3.0, 1.12, 0.95],
    [1036.0, 1.0, 7.79, 2.02, 0.0, 0.0, 1.0, 1.1073345, -3.2945154, 110.0, 3.0, 1.12, 0.95],
    [1037.0, 1.0, 11.09, 5.87, 0.0, 0.0, 1.0, 1.1093582, -2.8140919, 110.0, 3.0, 1.12, 0.95],
    [1038.0, 1.0, 8.99, 3.16, 0.0, 0.0, 1.0, 1.1086846, -2.6137983, 110.0, 3.0, 1.12, 0.95],
    [1039.0, 1.0, 28.48, 0.0, 0.0, 0.0, 1.0, 1.1083312, -2.6911949, 110.0, 3.0, 1.12, 0.95],
    [1040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1083302, -2.6895002, 110.0, 3.0, 1.12, 0.95],
    [1041.0, 1.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.1082658, -3.0567456, 110.0, 3.0, 1.12, 0.95],
    [1042.0, 1.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.1083601, -3.1136168, 110.0, 3.0, 1.12, 0.95],
    [1043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1082658, -3.056281, 110.0, 3.0, 1.12, 0.95],
    [1044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1083601, -3.1131523, 110.0, 3.0, 1.12, 0.95],
    [1045.0, 1.0, 1.9, 0.88, 0.0, 0.0, 1.0, 1.1060599, -1.8825151, 110.0, 3.0, 1.12, 0.95],
    [1046.0, 1.0, 3.2, 0.7, 0.0, 0.0, 1.0, 1.0890933, -4.4768714, 110.0, 3.0, 1.12, 0.95],
    [1047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0892974, -4.4578186, 110.0, 3.0, 1.12, 0.95],
    [1048.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09942, -2.6999348, 110.0, 3.0, 1.12, 0.95],
    [1049.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0994193, -2.6999263, 110.0, 3.0, 1.12, 0.95],
    [1050.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0892886, -4.457653, 110.0, 3.0, 1.12, 0.95],
    [1051.0, 1.0, 23.58, 6.93, 0.0, 0.0, 1.0, 1.1069275, -0.32694897, 110.0, 3.0, 1.12, 0.95],
    [1052.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1000154, -2.5188227, 110.0, 3.0, 1.12, 0.95],
    [1053.0, 2.0, 9.49, 8.42, 0.0, 0.0, 1.0, 1.0972671, -3.3726661, 110.0, 3.0, 1.12, 0.95],
    [1054.0, 2.0, 7.59, 8.59, 0.0, 0.0, 1.0, 1.0978658, -3.161751, 110.0, 3.0, 1.12, 0.95],
    [1055.0, 1.0, 6.5, 1.75, 0.0, 0.0, 1.0, 1.0639268, -7.554949, 110.0, 3.0, 1.12, 0.95],
    [1056.0, 1.0, 6.99, 0.88, 0.0, 0.0, 1.0, 1.0924022, -3.780756, 110.0, 3.0, 1.12, 0.95],
    [1057.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0924089, -3.7779705, 110.0, 3.0, 1.12, 0.95],
    [1058.0, 1.0, 17.49, 3.16, 0.0, 0.0, 1.0, 1.1010436, -2.2245612, 110.0, 3.0, 1.12, 0.95],
    [1059.0, 1.0, 59.34, 31.82, 0.0, 0.0, 1.0, 1.0945596, -3.6120178, 110.0, 3.0, 1.12, 0.95],
    [1060.0, 1.0, 39.87, 16.04, 0.0, 0.0, 1.0, 1.0398449, -3.1193609, 110.0, 3.0, 1.12, 0.95],
    [1061.0, 1.0, 8.09, 0.61, 0.0, 0.0, 1.0, 1.0931698, -3.6799219, 110.0, 3.0, 1.12, 0.95],
    [1062.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.095739, -4.9334594, 110.0, 3.0, 1.12, 0.95],
    [1063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0931745, -3.6767025, 110.0, 3.0, 1.12, 0.95],
    [1064.0, 1.0, 3.4, 1.23, 0.0, 0.0, 1.0, 1.1045568, -2.8971866, 110.0, 3.0, 1.12, 0.95],
    [1065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1047712, -2.8818381, 110.0, 3.0, 1.12, 0.95],
    [1066.0, 1.0, 17.59, 4.91, 0.0, 0.0, 1.0, 1.0960583, -2.6084614, 110.0, 3.0, 1.12, 0.95],
    [1067.0, 1.0, 5.7, 2.02, 0.0, 0.0, 1.0, 1.0979014, -2.7568674, 110.0, 3.0, 1.12, 0.95],
    [1068.0, 1.0, 1.0, 0.09, 0.0, 0.0, 1.0, 1.0975156, -2.8027981, 110.0, 3.0, 1.12, 0.95],
    [1069.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0979747, -2.7531889, 110.0, 3.0, 1.12, 0.95],
    [1070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0975249, -2.8016483, 110.0, 3.0, 1.12, 0.95],
    [1071.0, 1.0, 1.2, 0.61, 0.0, 0.0, 1.0, 1.1059542, -0.88504625, 110.0, 3.0, 1.12, 0.95],
    [1072.0, 1.0, 4.7, 1.05, 0.0, 0.0, 1.0, 1.0971668, -4.9109264, 110.0, 3.0, 1.12, 0.95],
    [1073.0, 1.0, 4.1, 1.93, 0.0, 0.0, 1.0, 1.0972108, -4.8986876, 110.0, 3.0, 1.12, 0.95],
    [1074.0, 1.0, 6.6, 1.75, 0.0, 0.0, 1.0, 1.0970176, -9.4690265, 110.0, 3.0, 1.12, 0.95],
    [1075.0, 1.0, 10.19, 2.54, 0.0, 0.0, 1.0, 1.0947239, -5.8242718, 110.0, 3.0, 1.12, 0.95],
    [1076.0, 1.0, 1.4, 0.09, 0.0, 0.0, 1.0, 1.1044317, -2.0044449, 110.0, 3.0, 1.12, 0.95],
    [1077.0, 1.0, 12.29, 4.65, 0.0, 0.0, 1.0, 1.1056042, -0.94365875, 110.0, 3.0, 1.12, 0.95],
    [1078.0, 1.0, 4.4, 1.49, 0.0, 0.0, 1.0, 1.1010993, -7.8111991, 110.0, 3.0, 1.12, 0.95],
    [1079.0, 1.0, 11.09, 4.38, 0.0, 0.0, 1.0, 1.063031, -6.9919944, 110.0, 3.0, 1.12, 0.95],
    [1080.0, 1.0, 9.69, 3.42, 0.0, 0.0, 1.0, 1.097921, -5.0800383, 110.0, 3.0, 1.12, 0.95],
    [1081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0979468, -5.0762156, 110.0, 3.0, 1.12, 0.95],
    [1082.0, 1.0, 7.69, 1.58, 0.0, 0.0, 1.0, 1.0952783, -3.5092316, 110.0, 3.0, 1.12, 0.95],
    [1083.0, 1.0, 5.1, 1.14, 0.0, 0.0, 1.0, 1.0929967, -3.7521289, 110.0, 3.0, 1.12, 0.95],
    [1084.0, 1.0, 5.1, 0.61, 0.0, 0.0, 1.0, 1.103601, -2.5360005, 110.0, 3.0, 1.12, 0.95],
    [1085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0901795, -7.6527361, 110.0, 3.0, 1.12, 0.95],
    [1086.0, 1.0, 1.2, 1.05, 0.0, 0.0, 1.0, 1.0986008, -2.7121652, 110.0, 3.0, 1.12, 0.95],
    [1087.0, 1.0, 9.99, 4.12, 0.0, 0.0, 1.0, 1.09826, -7.0576895, 110.0, 3.0, 1.12, 0.95],
    [1088.0, 1.0, 6.7, 2.89, 0.0, 0.0, 1.0, 1.0999415, -6.8988867, 110.0, 3.0, 1.12, 0.95],
    [1089.0, 1.0, 12.29, 2.02, 0.0, 0.0, 1.0, 1.0875208, -5.5193062, 110.0, 3.0, 1.12, 0.95],
    [1090.0, 1.0, 7.09, 1.93, 0.0, 0.0, 1.0, 1.0625864, -8.1532259, 110.0, 3.0, 1.12, 0.95],
    [1091.0, 1.0, 7.49, 1.93, 0.0, 0.0, 1.0, 1.0617113, -8.1475487, 110.0, 3.0, 1.12, 0.95],
    [1092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0632583, -8.1246441, 110.0, 3.0, 1.12, 0.95],
    [1093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.062512, -8.1081992, 110.0, 3.0, 1.12, 0.95],
    [1094.0, 1.0, 7.09, 1.84, 0.0, 0.0, 1.0, 1.0970492, -5.0845396, 110.0, 3.0, 1.12, 0.95],
    [1095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0957309, -4.933308, 110.0, 3.0, 1.12, 0.95],
    [1096.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0965851, -3.382684, 110.0, 3.0, 1.12, 0.95],
    [1097.0, 1.0, 26.58, 7.8, 0.0, 0.0, 1.0, 1.1036792, -8.7512226, 110.0, 3.0, 1.12, 0.95],
    [1098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1036846, -8.7510473, 110.0, 3.0, 1.12, 0.95],
    [1099.0, 1.0, 6.2, 2.19, 0.0, 0.0, 1.0, 1.0948889, -3.5545078, 110.0, 3.0, 1.12, 0.95],
    [1100.0, 1.0, 2.7, 0.7, 0.0, 0.0, 1.0, 1.0951755, -6.2193131, 110.0, 3.0, 1.12, 0.95],
    [1101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0951808, -6.2182426, 110.0, 3.0, 1.12, 0.95],
    [1102.0, 1.0, 10.49, 1.05, 0.0, 0.0, 1.0, 1.0974674, -3.0824185, 110.0, 3.0, 1.12, 0.95],
    [1103.0, 1.0, 8.79, 0.61, 0.0, 0.0, 1.0, 1.1058465, -8.5049896, 110.0, 3.0, 1.12, 0.95],
    [1104.0, 1.0, 13.79, 3.16, 0.0, 0.0, 1.0, 1.0484952, -12.969177, 110.0, 3.0, 1.12, 0.95],
    [1105.0, 2.0, 13.69, 9.21, 0.0, 0.0, 1.0, 1.1055733, -8.3897235, 110.0, 3.0, 1.12, 0.95],
    [1106.0, 2.0, 38.57, 13.94, 0.0, 0.0, 1.0, 1.1091357, -8.1683709, 110.0, 3.0, 1.12, 0.95],
    [1107.0, 2.0, 47.56, 14.2, 0.0, 0.0, 1.0, 1.0948675, -3.2094718, 110.0, 3.0, 1.12, 0.95],
    [1108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0948743, -3.2081526, 110.0, 3.0, 1.12, 0.95],
    [1109.0, 1.0, 2.3, 1.05, 0.0, 0.0, 1.0, 1.0884316, -10.053988, 110.0, 3.0, 1.12, 0.95],
    [1110.0, 1.0, 9.59, 5.61, 0.0, 0.0, 1.0, 1.1055203, -4.1195079, 110.0, 3.0, 1.12, 0.95],
    [1111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0884648, -10.052568, 110.0, 3.0, 1.12, 0.95],
    [1112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1056758, -4.1142666, 110.0, 3.0, 1.12, 0.95],
    [1113.0, 1.0, 5.7, 0.7, 0.0, 0.0, 1.0, 1.0945899, -4.9655588, 110.0, 3.0, 1.12, 0.95],
    [1114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0775063, -9.9923056, 110.0, 3.0, 1.12, 0.95],
    [1115.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0764211, -10.281641, 110.0, 3.0, 1.12, 0.95],
    [1116.0, 1.0, 5.7, 2.02, 0.0, 0.0, 1.0, 1.0872073, -4.5301067, 110.0, 3.0, 1.12, 0.95],
    [1117.0, 1.0, 7.39, 0.61, 0.0, 0.0, 1.0, 1.1115003, -1.1285635, 110.0, 3.0, 1.12, 0.95],
    [1118.0, 1.0, 6.2, 1.75, 0.0, 0.0, 1.0, 1.0948675, -3.523925, 110.0, 3.0, 1.12, 0.95],
    [1119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0952763, -3.5034729, 110.0, 3.0, 1.12, 0.95],
    [1120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1050693, -8.115772, 110.0, 3.0, 1.12, 0.95],
    [1121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0902485, -7.9301773, 110.0, 3.0, 1.12, 0.95],
    [1122.0, 1.0, 13.79, 3.51, 0.0, 0.0, 1.0, 1.0753287, -8.8255864, 110.0, 3.0, 1.12, 0.95],
    [1123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0900973, -7.571301, 110.0, 3.0, 1.12, 0.95],
    [1124.0, 1.0, 5.6, 0.09, 0.0, 0.0, 1.0, 1.089829, -9.9410581, 110.0, 3.0, 1.12, 0.95],
    [1125.0, 1.0, 5.9, 1.23, 0.0, 0.0, 1.0, 1.1110599, -1.267147, 110.0, 3.0, 1.12, 0.95],
    [1126.0, 1.0, 6.7, 2.1, 0.0, 0.0, 1.0, 1.0857752, -10.300443, 110.0, 3.0, 1.12, 0.95],
    [1127.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0901293, -9.9165993, 110.0, 3.0, 1.12, 0.95],
    [1128.0, 1.0, 9.89, 1.4, 0.0, 0.0, 1.0, 1.0866798, -8.5040939, 110.0, 3.0, 1.12, 0.95],
    [1129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0871037, -8.458661, 110.0, 3.0, 1.12, 0.95],
    [1130.0, 1.0, 4.0, 0.7, 0.0, 0.0, 1.0, 1.0947603, -6.3069084, 110.0, 3.0, 1.12, 0.95],
    [1131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0947656, -6.3053212, 110.0, 3.0, 1.12, 0.95],
    [1132.0, 1.0, 11.09, 2.54, 0.0, 0.0, 1.0, 1.0890844, -5.4067868, 110.0, 3.0, 1.12, 0.95],
    [1133.0, 1.0, 10.49, 2.63, 0.0, 0.0, 1.0, 1.0916971, -9.9186986, 110.0, 3.0, 1.12, 0.95],
    [1134.0, 1.0, 3.0, 1.58, 0.0, 0.0, 1.0, 1.1090998, -1.4598297, 110.0, 3.0, 1.12, 0.95],
    [1135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1091141, -1.4580574, 110.0, 3.0, 1.12, 0.95],
    [1136.0, 1.0, 10.99, 2.54, 0.0, 0.0, 1.0, 1.0856813, -10.333884, 110.0, 3.0, 1.12, 0.95],
    [1137.0, 1.0, 4.1, 2.1, 0.0, 0.0, 1.0, 1.106973, -2.643955, 110.0, 3.0, 1.12, 0.95],
    [1138.0, 2.0, 12.49, 8.42, 0.0, 0.0, 1.0, 1.1067115, -2.0989955, 110.0, 3.0, 1.12, 0.95],
    [1139.0, 1.0, 1.2, 2.63, 0.0, 0.0, 1.0, 1.1067848, -2.1653245, 110.0, 3.0, 1.12, 0.95],
    [1140.0, 2.0, 16.59, 26.04, 0.0, 0.0, 1.0, 1.119998, -0.33676276, 110.0, 3.0, 1.12, 0.95],
    [1141.0, 2.0, 15.59, 20.43, 0.0, 0.0, 1.0, 1.1124853, -2.8458696, 110.0, 3.0, 1.12, 0.95],
    [1142.0, 1.0, 19.29, 6.58, 0.0, 0.0, 1.0, 1.1159994, -0.92683412, 110.0, 3.0, 1.12, 0.95],
    [1143.0, 1.0, 6.5, 1.4, 0.0, 0.0, 1.0, 1.0655235, -9.2199492, 110.0, 3.0, 1.12, 0.95],
    [1144.0, 1.0, 4.9, 0.0, 0.0, 0.0, 1.0, 1.095707, -7.9398185, 110.0, 3.0, 1.12, 0.95],
    [1145.0, 1.0, 12.59, 9.03, 0.0, 0.0, 1.0, 1.1026278, -4.2644355, 110.0, 3.0, 1.12, 0.95],
    [1146.0, 1.0, 16.99, 2.19, 0.0, 0.0, 1.0, 1.1020095, -6.9547715, 110.0, 3.0, 1.12, 0.95],
    [1147.0, 1.0, 11.29, 3.16, 0.0, 0.0, 1.0, 1.0880822, -4.7635992, 110.0, 3.0, 1.12, 0.95],
    [1148.0, 1.0, 5.1, 1.05, 0.0, 0.0, 1.0, 1.0814947, -8.1270081, 110.0, 3.0, 1.12, 0.95],
    [1149.0, 1.0, 8.09, 2.1, 0.0, 0.0, 1.0, 1.0479729, -12.955055, 110.0, 3.0, 1.12, 0.95],
    [1150.0, 1.0, 11.99, 2.28, 0.0, 0.0, 1.0, 1.1137085, -2.1296739, 110.0, 3.0, 1.12, 0.95],
    [1151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1138315, -2.1214058, 110.0, 3.0, 1.12, 0.95],
    [1152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0953836, -5.2839919, 110.0, 3.0, 1.12, 0.95],
    [1153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0953808, -5.2839114, 110.0, 3.0, 1.12, 0.95],
    [1154.0, 1.0, 5.5, 1.05, 0.0, 0.0, 1.0, 1.073033, -8.9670457, 110.0, 3.0, 1.12, 0.95],
    [1155.0, 1.0, 9.79, 4.3, 0.0, 0.0, 1.0, 1.1060102, -1.8909119, 110.0, 3.0, 1.12, 0.95],
    [1156.0, 1.0, 1.4, 0.35, 0.0, 0.0, 1.0, 1.0958837, -3.4089749, 110.0, 3.0, 1.12, 0.95],
    [1157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0971609, -9.2662436, 110.0, 3.0, 1.12, 0.95],
    [1158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0971609, -9.2662436, 110.0, 3.0, 1.12, 0.95],
    [1159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0937059, -4.2119829, 110.0, 3.0, 1.12, 0.95],
    [1160.0, 1.0, 12.59, 6.75, 0.0, 0.0, 1.0, 1.0873672, -5.1411108, 110.0, 3.0, 1.12, 0.95],
    [1161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.093702, -4.2118799, 110.0, 3.0, 1.12, 0.95],
    [1162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0883545, -5.1041568, 110.0, 3.0, 1.12, 0.95],
    [1163.0, 1.0, 9.19, 2.81, 0.0, 0.0, 1.0, 1.1083086, -1.5684578, 110.0, 3.0, 1.12, 0.95],
    [1164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10328, -8.7103829, 110.0, 3.0, 1.12, 0.95],
    [1165.0, 1.0, 1.8, 0.0, 0.0, 0.0, 1.0, 1.1027967, -8.7061242, 110.0, 3.0, 1.12, 0.95],
    [1166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1032799, -8.7103793, 110.0, 3.0, 1.12, 0.95],
    [1167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1028101, -8.7050691, 110.0, 3.0, 1.12, 0.95],
    [1168.0, 1.0, 7.89, 1.05, 0.0, 0.0, 1.0, 1.0736399, -10.340058, 110.0, 3.0, 1.12, 0.95],
    [1169.0, 1.0, 11.19, 1.75, 0.0, 0.0, 1.0, 1.0778005, -8.618191, 110.0, 3.0, 1.12, 0.95],
    [1170.0, 1.0, 10.89, 2.02, 0.0, 0.0, 1.0, 1.1061501, -8.3166129, 110.0, 3.0, 1.12, 0.95],
    [1171.0, 1.0, 15.69, 2.45, 0.0, 0.0, 1.0, 1.0820692, -5.7578248, 110.0, 3.0, 1.12, 0.95],
    [1172.0, 1.0, 5.3, 0.0, 0.0, 0.0, 1.0, 1.1014957, -4.4234267, 110.0, 3.0, 1.12, 0.95],
    [1173.0, 1.0, 5.1, 1.14, 0.0, 0.0, 1.0, 1.0904726, -5.1406054, 110.0, 3.0, 1.12, 0.95],
    [1174.0, 1.0, 5.3, -0.53, 0.0, 0.0, 1.0, 1.0919396, -4.9673473, 110.0, 3.0, 1.12, 0.95],
    [1175.0, 2.0, 62.23, 19.2, 0.0, 0.0, 1.0, 1.1037953, -7.0821493, 110.0, 3.0, 1.12, 0.95],
    [1176.0, 1.0, 9.99, 2.02, 0.0, 0.0, 1.0, 1.1019701, -7.4117864, 110.0, 3.0, 1.12, 0.95],
    [1177.0, 1.0, 11.09, 0.0, 0.0, 0.0, 1.0, 1.1013604, -7.2507933, 110.0, 3.0, 1.12, 0.95],
    [1178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.102068, -7.4067307, 110.0, 3.0, 1.12, 0.95],
    [1179.0, 1.0, 13.39, 1.58, 0.0, 0.0, 1.0, 1.0888634, -9.8891569, 110.0, 3.0, 1.12, 0.95],
    [1180.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0983419, -8.7578246, 110.0, 3.0, 1.12, 0.95],
    [1181.0, 1.0, 6.2, 2.19, 0.0, 0.0, 1.0, 1.0621901, -11.68269, 110.0, 3.0, 1.12, 0.95],
    [1182.0, 2.0, 7.99, 10.17, 0.0, 0.0, 1.0, 1.1011909, -6.2935707, 110.0, 3.0, 1.12, 0.95],
    [1183.0, 2.0, 14.59, 9.82, 0.0, 0.0, 1.0, 1.0962214, -3.4115287, 110.0, 3.0, 1.12, 0.95],
    [1184.0, 2.0, 10.39, 9.91, 0.0, 0.0, 1.0, 1.1027258, -4.6768907, 110.0, 3.0, 1.12, 0.95],
    [1185.0, 1.0, 9.09, 1.84, 0.0, 0.0, 1.0, 1.0681492, -7.8545086, 110.0, 3.0, 1.12, 0.95],
    [1186.0, 1.0, 7.49, 2.19, 0.0, 0.0, 1.0, 1.1178537, -0.50597018, 110.0, 3.0, 1.12, 0.95],
    [1187.0, 1.0, 17.69, 5.26, 0.0, 0.0, 1.0, 1.1091433, -3.1728243, 110.0, 3.0, 1.12, 0.95],
    [1188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1181871, -0.48935943, 110.0, 3.0, 1.12, 0.95],
    [1189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1099443, -3.1332048, 110.0, 3.0, 1.12, 0.95],
    [1190.0, 1.0, 26.48, 5.17, 0.0, 0.0, 1.0, 1.0485836, -13.124301, 110.0, 3.0, 1.12, 0.95],
    [1191.0, 2.0, 9.99, 10.78, 0.0, 0.0, 1.0, 1.1125205, -2.8478448, 110.0, 3.0, 1.12, 0.95],
    [1192.0, 2.0, 16.19, 11.92, 0.0, 0.0, 1.0, 1.1141468, -0.85155949, 110.0, 3.0, 1.12, 0.95],
    [1193.0, 1.0, 19.19, 1.05, 0.0, 0.0, 1.0, 1.0744495, -8.8019374, 110.0, 3.0, 1.12, 0.95],
    [1194.0, 1.0, 3.4, 0.44, 0.0, 0.0, 1.0, 1.0953358, -3.5874655, 110.0, 3.0, 1.12, 0.95],
    [1195.0, 1.0, 23.38, 5.61, 0.0, 0.0, 1.0, 1.0884396, -5.4516918, 110.0, 3.0, 1.12, 0.95],
    [1196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0999999, -4.5439642, 110.0, 3.0, 1.12, 0.95],
    [1197.0, 1.0, 4.7, 0.88, 0.0, 0.0, 1.0, 1.1054719, -1.8250165, 110.0, 3.0, 1.12, 0.95],
    [1198.0, 1.0, 16.69, 3.51, 0.0, 0.0, 1.0, 1.1005847, -2.1529136, 110.0, 3.0, 1.12, 0.95],
    [1199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1057505, -1.8069064, 110.0, 3.0, 1.12, 0.95],
    [1200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1016228, -2.0893156, 110.0, 3.0, 1.12, 0.95],
    [1201.0, 2.0, 14.59, 15.25, 0.0, 0.0, 1.0, 1.1117675, -2.2984956, 110.0, 3.0, 1.12, 0.95],
    [1202.0, 2.0, 18.79, 17.97, 0.0, 0.0, 1.0, 1.1118046, -2.2984788, 110.0, 3.0, 1.12, 0.95],
    [1203.0, 2.0, 23.58, 21.65, 0.0, 0.0, 1.0, 1.1089917, -2.436109, 110.0, 3.0, 1.12, 0.95],
    [1204.0, 1.0, 11.09, 1.93, 0.0, 0.0, 1.0, 1.1078287, -1.7020209, 110.0, 3.0, 1.12, 0.95],
    [1205.0, 1.0, 13.79, 2.02, 0.0, 0.0, 1.0, 1.0950536, -4.7960281, 110.0, 3.0, 1.12, 0.95],
    [1206.0, 1.0, 13.39, 2.02, 0.0, 0.0, 1.0, 1.0918941, -7.4715045, 110.0, 3.0, 1.12, 0.95],
    [1207.0, 1.0, 2.4, 0.7, 0.0, 0.0, 1.0, 1.1036163, -2.1128172, 110.0, 3.0, 1.12, 0.95],
    [1208.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053445, -1.7417045, 110.0, 3.0, 1.12, 0.95],
    [1209.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053445, -1.7417045, 110.0, 3.0, 1.12, 0.95],
    [1210.0, 1.0, 13.79, 2.98, 0.0, 0.0, 1.0, 1.1065052, -2.5518388, 110.0, 3.0, 1.12, 0.95],
    [1211.0, 1.0, 22.08, 4.3, 0.0, 0.0, 1.0, 1.109345, -2.2576688, 110.0, 3.0, 1.12, 0.95],
    [1212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0988846, -7.0505839, 110.0, 3.0, 1.12, 0.95],
    [1213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.098882, -7.0471078, 110.0, 3.0, 1.12, 0.95],
    [1214.0, 1.0, 8.09, 2.89, 0.0, 0.0, 1.0, 1.0896759, -4.7503173, 110.0, 3.0, 1.12, 0.95],
    [1215.0, 1.0, 17.99, 2.45, 0.0, 0.0, 1.0, 1.0538334, -10.07149, 110.0, 3.0, 1.12, 0.95],
    [1216.0, 1.0, 6.0, 1.05, 0.0, 0.0, 1.0, 1.1080839, -2.7387666, 110.0, 3.0, 1.12, 0.95],
    [1217.0, 1.0, 14.69, 0.0, 0.0, 0.0, 1.0, 1.1074377, -3.286265, 110.0, 3.0, 1.12, 0.95],
    [1218.0, 1.0, 3.4, 1.23, 0.0, 0.0, 1.0, 1.1017485, -6.822157, 110.0, 3.0, 1.12, 0.95],
    [1219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1018879, -6.8142659, 110.0, 3.0, 1.12, 0.95],
    [1220.0, 1.0, 16.39, 6.05, 0.0, 0.0, 1.0, 1.0948846, -3.4939424, 110.0, 3.0, 1.12, 0.95],
    [1221.0, 1.0, 1.5, 0.61, 0.0, 0.0, 1.0, 1.0937863, -9.5508546, 110.0, 3.0, 1.12, 0.95],
    [1222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0939115, -9.5458558, 110.0, 3.0, 1.12, 0.95],
    [1223.0, 1.0, 12.99, 9.73, 0.0, 0.0, 1.0, 1.0963085, -3.3666174, 110.0, 3.0, 1.12, 0.95],
    [1224.0, 1.0, 6.7, 1.4, 0.0, 0.0, 1.0, 1.0829873, -7.8185197, 110.0, 3.0, 1.12, 0.95],
    [1225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0820313, -7.8952537, 110.0, 3.0, 1.12, 0.95],
    [1226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0831933, -7.8066713, 110.0, 3.0, 1.12, 0.95],
    [1227.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0820304, -7.8952246, 110.0, 3.0, 1.12, 0.95],
    [1228.0, 1.0, 5.1, 0.09, 0.0, 0.0, 1.0, 1.1056268, -1.9735034, 110.0, 3.0, 1.12, 0.95],
    [1229.0, 1.0, 18.89, 5.0, 0.0, 0.0, 1.0, 1.1041517, -2.3265931, 110.0, 3.0, 1.12, 0.95],
    [1230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0855699, -8.0511089, 110.0, 3.0, 1.12, 0.95],
    [1231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0888338, -8.0207862, 110.0, 3.0, 1.12, 0.95],
    [1232.0, 2.0, 18.29, 11.75, 0.0, 0.0, 1.0, 1.0955254, -6.2469561, 110.0, 3.0, 1.12, 0.95],
    [1233.0, 2.0, 8.49, 7.01, 0.0, 0.0, 1.0, 1.090177, -7.6526863, 110.0, 3.0, 1.12, 0.95],
    [1234.0, 1.0, 30.98, 9.47, 0.0, 0.0, 1.0, 1.0850837, -8.0975273, 110.0, 3.0, 1.12, 0.95],
    [1235.0, 1.0, 6.89, 1.75, 0.0, 0.0, 1.0, 1.0878997, -9.7839144, 110.0, 3.0, 1.12, 0.95],
    [1236.0, 1.0, 6.89, 1.23, 0.0, 0.0, 1.0, 1.0983563, -4.8732574, 110.0, 3.0, 1.12, 0.95],
    [1237.0, 1.0, 1.4, 0.61, 0.0, 0.0, 1.0, 1.0945953, -3.5939795, 110.0, 3.0, 1.12, 0.95],
    [1238.0, 1.0, 2.7, 0.7, 0.0, 0.0, 1.0, 1.0858528, -10.044478, 110.0, 3.0, 1.12, 0.95],
    [1239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0858839, -10.04259, 110.0, 3.0, 1.12, 0.95],
    [1240.0, 1.0, 17.49, 4.73, 0.0, 0.0, 1.0, 1.1064482, -2.4150379, 110.0, 3.0, 1.12, 0.95],
    [1241.0, 1.0, 9.89, 3.16, 0.0, 0.0, 1.0, 1.0886424, -3.5019332, 110.0, 3.0, 1.12, 0.95],
    [1242.0, 1.0, 7.39, 1.93, 0.0, 0.0, 1.0, 1.0976662, -3.2697369, 110.0, 3.0, 1.12, 0.95],
    [1243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0976808, -3.2668202, 110.0, 3.0, 1.12, 0.95],
    [1244.0, 2.0, 31.78, 10.35, 0.0, 0.0, 1.0, 1.0999378, -2.8008391, 110.0, 3.0, 1.12, 0.95],
    [1245.0, 1.0, 6.6, -1.75, 0.0, 0.0, 1.0, 1.0962568, -2.6414144, 110.0, 3.0, 1.12, 0.95],
    [1246.0, 1.0, 2.3, -1.75, 0.0, 0.0, 1.0, 1.1037943, -2.0218852, 110.0, 3.0, 1.12, 0.95],
    [1247.0, 2.0, 10.29, 12.8, 0.0, 0.0, 1.0, 1.1044075, -1.9077663, 110.0, 3.0, 1.12, 0.95],
    [1248.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1037719, -2.0185127, 110.0, 3.0, 1.12, 0.95],
    [1249.0, 1.0, 31.58, 8.94, 0.0, 0.0, 1.0, 1.0711715, -7.4903063, 110.0, 3.0, 1.12, 0.95],
    [1250.0, 2.0, 29.08, 29.63, 0.0, 0.0, 1.0, 1.0980872, -3.22029, 110.0, 3.0, 1.12, 0.95],
    [1251.0, 1.0, 13.39, 5.52, 0.0, 0.0, 1.0, 1.0980728, -3.2237524, 110.0, 3.0, 1.12, 0.95],
    [1252.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.113896, 0.89655339, 110.0, 3.0, 1.12, 0.95],
    [1253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1138784, 0.91189064, 110.0, 3.0, 1.12, 0.95],
    [1254.0, 1.0, 7.39, 3.59, 0.0, 0.0, 1.0, 1.1096994, -1.2219408, 110.0, 3.0, 1.12, 0.95],
    [1255.0, 1.0, 5.2, 2.19, 0.0, 0.0, 1.0, 1.1070998, -1.3906984, 110.0, 3.0, 1.12, 0.95],
    [1256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1108298, -1.193924, 110.0, 3.0, 1.12, 0.95],
    [1257.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1078531, -1.3690374, 110.0, 3.0, 1.12, 0.95],
    [1258.0, 1.0, 10.79, 2.54, 0.0, 0.0, 1.0, 1.0468125, -13.063136, 110.0, 3.0, 1.12, 0.95],
    [1259.0, 1.0, 1.3, 0.7, 0.0, 0.0, 1.0, 1.0894628, -7.9057406, 110.0, 3.0, 1.12, 0.95],
    [1260.0, 1.0, 22.38, 5.26, 0.0, 0.0, 1.0, 1.0808081, -8.0036506, 110.0, 3.0, 1.12, 0.95],
    [1261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0808202, -8.0007399, 110.0, 3.0, 1.12, 0.95],
    [1262.0, 1.0, 15.79, 2.1, 0.0, 0.0, 1.0, 1.0949781, -6.0951647, 110.0, 3.0, 1.12, 0.95],
    [1263.0, 1.0, 14.59, 4.12, 0.0, 0.0, 1.0, 1.0448001, -12.689892, 110.0, 3.0, 1.12, 0.95],
    [1264.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.066522, -11.929199, 110.0, 3.0, 1.12, 0.95],
    [1265.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0665154, -11.929091, 110.0, 3.0, 1.12, 0.95],
    [1266.0, 1.0, 20.09, 7.1, 0.0, 0.0, 1.0, 1.0964893, -3.4201919, 110.0, 3.0, 1.12, 0.95],
    [1267.0, 1.0, 9.19, 2.89, 0.0, 0.0, 1.0, 1.0737644, -10.312474, 110.0, 3.0, 1.12, 0.95],
    [1268.0, 2.0, 4.1, 0.7, 0.0, 0.0, 1.0, 1.0609632, -9.3267266, 110.0, 3.0, 1.12, 0.95],
    [1269.0, 1.0, 13.19, 3.24, 0.0, 0.0, 1.0, 1.0895253, -4.3432096, 110.0, 3.0, 1.12, 0.95],
    [1270.0, 1.0, 4.1, 1.93, 0.0, 0.0, 1.0, 1.096859, -3.3143831, 110.0, 3.0, 1.12, 0.95],
    [1271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0969189, -3.3119208, 110.0, 3.0, 1.12, 0.95],
    [1272.0, 1.0, 3.3, 0.79, 0.0, 0.0, 1.0, 1.1022208, -4.3102071, 110.0, 3.0, 1.12, 0.95],
    [1273.0, 1.0, 3.4, 1.23, 0.0, 0.0, 1.0, 1.1002202, -4.6954949, 110.0, 3.0, 1.12, 0.95],
    [1274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1022268, -4.3089154, 110.0, 3.0, 1.12, 0.95],
    [1275.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1002295, -4.6941591, 110.0, 3.0, 1.12, 0.95],
    [1276.0, 1.0, 25.28, 9.38, 0.0, 0.0, 1.0, 1.1064487, -1.7295113, 110.0, 3.0, 1.12, 0.95],
    [1277.0, 1.0, 15.99, 3.95, 0.0, 0.0, 1.0, 1.0775736, -10.514827, 110.0, 3.0, 1.12, 0.95],
    [1278.0, 1.0, 17.09, 7.54, 0.0, 0.0, 1.0, 1.0885343, -5.4227461, 110.0, 3.0, 1.12, 0.95],
    [1279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1077725, -1.7099386, 110.0, 3.0, 1.12, 0.95],
    [1280.0, 1.0, 3.7, 1.4, 0.0, 0.0, 1.0, 1.0984325, -7.0814256, 110.0, 3.0, 1.12, 0.95],
    [1281.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0989052, -7.0475112, 110.0, 3.0, 1.12, 0.95],
    [1282.0, 1.0, 13.49, 1.84, 0.0, 0.0, 1.0, 1.1021545, -2.0643645, 110.0, 3.0, 1.12, 0.95],
    [1283.0, 1.0, 7.69, 0.26, 0.0, 0.0, 1.0, 1.0793481, -8.6001921, 110.0, 3.0, 1.12, 0.95],
    [1284.0, 1.0, 7.39, 2.45, 0.0, 0.0, 1.0, 1.1070659, -2.638417, 110.0, 3.0, 1.12, 0.95],
    [1285.0, 1.0, 4.4, 1.84, 0.0, 0.0, 1.0, 1.0880746, -4.4667365, 110.0, 3.0, 1.12, 0.95],
    [1286.0, 1.0, 11.09, 3.68, 0.0, 0.0, 1.0, 1.1117333, -1.0473729, 110.0, 3.0, 1.12, 0.95],
    [1287.0, 1.0, 6.7, 1.23, 0.0, 0.0, 1.0, 1.1115364, -2.9369663, 110.0, 3.0, 1.12, 0.95],
    [1288.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1117608, -1.0431059, 110.0, 3.0, 1.12, 0.95],
    [1289.0, 1.0, 15.29, 2.02, 0.0, 0.0, 1.0, 1.0672784, -10.190694, 110.0, 3.0, 1.12, 0.95],
    [1290.0, 1.0, 17.89, 5.44, 0.0, 0.0, 1.0, 1.0972797, -3.2956506, 110.0, 3.0, 1.12, 0.95],
    [1291.0, 1.0, 23.28, 8.07, 0.0, 0.0, 1.0, 1.0891129, -3.2745294, 110.0, 3.0, 1.12, 0.95],
    [1292.0, 1.0, 2.5, 0.7, 0.0, 0.0, 1.0, 1.0700553, -10.659265, 110.0, 3.0, 1.12, 0.95],
    [1293.0, 1.0, 13.09, 3.24, 0.0, 0.0, 1.0, 1.1002666, -6.7625029, 110.0, 3.0, 1.12, 0.95],
    [1294.0, 1.0, 8.89, 0.7, 0.0, 0.0, 1.0, 1.1056507, -6.4953082, 110.0, 3.0, 1.12, 0.95],
    [1295.0, 1.0, 8.99, 0.61, 0.0, 0.0, 1.0, 1.0961584, -2.7172737, 110.0, 3.0, 1.12, 0.95],
    [1296.0, 1.0, 7.49, 2.45, 0.0, 0.0, 1.0, 1.1060633, -2.6731807, 110.0, 3.0, 1.12, 0.95],
    [1297.0, 1.0, 7.79, 1.84, 0.0, 0.0, 1.0, 1.0894553, -4.3704082, 110.0, 3.0, 1.12, 0.95],
    [1298.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0899631, -4.3242014, 110.0, 3.0, 1.12, 0.95],
    [1299.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.109112, -1.4586773, 110.0, 3.0, 1.12, 0.95],
    [1300.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1091143, -1.4580648, 110.0, 3.0, 1.12, 0.95],
    [1301.0, 1.0, 8.29, 0.79, 0.0, 0.0, 1.0, 1.1005191, -8.2222942, 110.0, 3.0, 1.12, 0.95],
    [1302.0, 1.0, 3.0, 0.79, 0.0, 0.0, 1.0, 1.1119623, -2.8967459, 110.0, 3.0, 1.12, 0.95],
    [1303.0, 1.0, 1.8, 0.61, 0.0, 0.0, 1.0, 1.1068966, -1.4627198, 110.0, 3.0, 1.12, 0.95],
    [1304.0, 1.0, 17.09, 0.0, 0.0, 0.0, 1.0, 1.1053046, -1.9646505, 110.0, 3.0, 1.12, 0.95],
    [1305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1102317, -1.2131717, 110.0, 3.0, 1.12, 0.95],
    [1306.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053046, -1.9579981, 110.0, 3.0, 1.12, 0.95],
    [1307.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1102317, -1.2131717, 110.0, 3.0, 1.12, 0.95],
    [1308.0, 1.0, 15.59, 2.63, 0.0, 0.0, 1.0, 1.1041574, -6.5271704, 110.0, 3.0, 1.12, 0.95],
    [1309.0, 1.0, 8.99, 0.79, 0.0, 0.0, 1.0, 1.0554267, -11.327063, 110.0, 3.0, 1.12, 0.95],
    [1310.0, 1.0, 7.09, 2.28, 0.0, 0.0, 1.0, 1.096819, -3.313193, 110.0, 3.0, 1.12, 0.95],
    [1311.0, 1.0, 3.0, 1.23, 0.0, 0.0, 1.0, 1.0948337, -3.1244075, 110.0, 3.0, 1.12, 0.95],
    [1312.0, 1.0, 12.89, 5.79, 0.0, 0.0, 1.0, 1.0918483, -7.4407579, 110.0, 3.0, 1.12, 0.95],
    [1313.0, 1.0, 6.5, 1.75, 0.0, 0.0, 1.0, 1.0546746, -12.662059, 110.0, 3.0, 1.12, 0.95],
    [1314.0, 1.0, 2.9, 0.26, 0.0, 0.0, 1.0, 1.0951928, -3.4801219, 110.0, 3.0, 1.12, 0.95],
    [1315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0952666, -3.4746543, 110.0, 3.0, 1.12, 0.95],
    [1316.0, 2.0, 4.6, 0.35, 0.0, 0.0, 1.0, 1.1026775, -6.8698128, 110.0, 3.0, 1.12, 0.95],
    [1317.0, 1.0, 3.4, 2.02, 0.0, 0.0, 1.0, 1.1054478, -6.5465505, 110.0, 3.0, 1.12, 0.95],
    [1318.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1028021, -6.8604827, 110.0, 3.0, 1.12, 0.95],
    [1319.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1056536, -6.5404015, 110.0, 3.0, 1.12, 0.95],
    [1320.0, 1.0, 10.49, 1.49, 0.0, 0.0, 1.0, 1.1059231, -2.0790571, 110.0, 3.0, 1.12, 0.95],
    [1321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0862064, -9.5954657, 110.0, 3.0, 1.12, 0.95],
    [1322.0, 1.0, 7.39, 2.02, 0.0, 0.0, 1.0, 1.0811862, -9.9066301, 110.0, 3.0, 1.12, 0.95],
    [1323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0862064, -9.5954657, 110.0, 3.0, 1.12, 0.95],
    [1324.0, 1.0, 29.68, 9.82, 0.0, 0.0, 1.0, 1.0434421, -12.663431, 110.0, 3.0, 1.12, 0.95],
    [1325.0, 2.0, 15.79, 3.42, 0.0, 0.0, 1.0, 1.1078424, -2.4566275, 110.0, 3.0, 1.12, 0.95],
    [1326.0, 1.0, 20.88, 7.8, 0.0, 0.0, 1.0, 1.0971838, -2.895041, 110.0, 3.0, 1.12, 0.95],
    [1327.0, 1.0, 2.2, 0.88, 0.0, 0.0, 1.0, 1.0957105, -2.6764467, 110.0, 3.0, 1.12, 0.95],
    [1328.0, 1.0, 7.69, 4.12, 0.0, 0.0, 1.0, 1.0974869, -2.5754615, 110.0, 3.0, 1.12, 0.95],
    [1329.0, 1.0, 29.78, 4.91, 0.0, 0.0, 1.0, 1.1009466, -2.6880892, 110.0, 3.0, 1.12, 0.95],
    [1330.0, 1.0, 16.79, 0.0, 0.0, 0.0, 1.0, 1.1015606, -2.7384239, 110.0, 3.0, 1.12, 0.95],
    [1331.0, 1.0, 1.8, 0.7, 0.0, 0.0, 1.0, 1.0944266, -3.6111702, 110.0, 3.0, 1.12, 0.95],
    [1332.0, 1.0, 9.79, 2.89, 0.0, 0.0, 1.0, 1.0937298, -5.4530227, 110.0, 3.0, 1.12, 0.95],
    [1333.0, 1.0, 14.19, 4.3, 0.0, 0.0, 1.0, 1.0935299, -6.032046, 110.0, 3.0, 1.12, 0.95],
    [1334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0941239, -5.425419, 110.0, 3.0, 1.12, 0.95],
    [1335.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0941416, -5.9865433, 110.0, 3.0, 1.12, 0.95],
    [1336.0, 1.0, 8.29, 1.05, 0.0, 0.0, 1.0, 1.0903806, -7.8441859, 110.0, 3.0, 1.12, 0.95],
    [1337.0, 1.0, 4.4, 0.79, 0.0, 0.0, 1.0, 1.1072698, -4.6846925, 110.0, 3.0, 1.12, 0.95],
    [1338.0, 1.0, 6.89, 1.93, 0.0, 0.0, 1.0, 1.1101857, -2.4143915, 110.0, 3.0, 1.12, 0.95],
    [1339.0, 1.0, 2.3, 0.7, 0.0, 0.0, 1.0, 1.0794987, -10.539714, 110.0, 3.0, 1.12, 0.95],
    [1340.0, 1.0, 20.48, 6.14, 0.0, 0.0, 1.0, 1.0795224, -8.0797964, 110.0, 3.0, 1.12, 0.95],
    [1341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0857356, -10.334801, 110.0, 3.0, 1.12, 0.95],
    [1342.0, 1.0, 10.19, 2.02, 0.0, 0.0, 1.0, 1.0919217, -8.0689952, 110.0, 3.0, 1.12, 0.95],
    [1343.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1020545, -2.7301328, 110.0, 3.0, 1.12, 0.95],
    [1344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1020431, -2.7287212, 110.0, 3.0, 1.12, 0.95],
    [1345.0, 1.0, 10.79, 3.24, 0.0, 0.0, 1.0, 1.106867, -2.5167868, 110.0, 3.0, 1.12, 0.95],
    [1346.0, 1.0, 13.39, 3.24, 0.0, 0.0, 1.0, 1.1098984, -2.2014795, 110.0, 3.0, 1.12, 0.95],
    [1347.0, 1.0, 6.4, 0.61, 0.0, 0.0, 1.0, 1.0894218, -7.9063584, 110.0, 3.0, 1.12, 0.95],
    [1348.0, 1.0, 14.39, 3.42, 0.0, 0.0, 1.0, 1.0945366, -5.3879268, 110.0, 3.0, 1.12, 0.95],
    [1349.0, 2.0, 17.09, 2.63, 0.0, 0.0, 1.0, 1.0492013, -11.719368, 110.0, 3.0, 1.12, 0.95],
    [1350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0657804, -10.836355, 110.0, 3.0, 1.12, 0.95],
    [1351.0, 1.0, 5.1, 1.23, 0.0, 0.0, 1.0, 1.0930562, -9.6201336, 110.0, 3.0, 1.12, 0.95],
    [1352.0, 1.0, 3.0, 0.7, 0.0, 0.0, 1.0, 1.1011597, -4.4407276, 110.0, 3.0, 1.12, 0.95],
    [1353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1012763, -4.4297853, 110.0, 3.0, 1.12, 0.95],
    [1354.0, 1.0, 3.1, 0.7, 0.0, 0.0, 1.0, 1.0778786, -10.125795, 110.0, 3.0, 1.12, 0.95],
    [1355.0, 1.0, 16.69, 4.91, 0.0, 0.0, 1.0, 1.103196, -2.0049516, 110.0, 3.0, 1.12, 0.95],
    [1356.0, 2.0, 20.19, 7.28, 0.0, 0.0, 1.0, 1.0977196, -2.739938, 110.0, 3.0, 1.12, 0.95],
    [1357.0, 1.0, 16.89, 2.1, 0.0, 0.0, 1.0, 1.108406, -1.6869348, 110.0, 3.0, 1.12, 0.95],
    [1358.0, 1.0, 17.89, 5.26, 0.0, 0.0, 1.0, 1.091835, -4.6631948, 110.0, 3.0, 1.12, 0.95],
    [1359.0, 2.0, 3.3, 1.4, 0.0, 0.0, 1.0, 1.0527428, -12.454194, 110.0, 3.0, 1.12, 0.95],
    [1360.0, 1.0, 11.99, 2.54, 0.0, 0.0, 1.0, 1.085736, -9.6209117, 110.0, 3.0, 1.12, 0.95],
    [1361.0, 1.0, 2.3, 0.7, 0.0, 0.0, 1.0, 1.0917126, -5.0362084, 110.0, 3.0, 1.12, 0.95],
    [1362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0917728, -5.0321766, 110.0, 3.0, 1.12, 0.95],
    [1363.0, 1.0, 24.18, 0.0, 0.0, 0.0, 1.0, 1.0879758, -8.013733, 110.0, 3.0, 1.12, 0.95],
    [1364.0, 1.0, 14.49, 4.91, 0.0, 0.0, 1.0, 1.0982873, -8.7632319, 110.0, 3.0, 1.12, 0.95],
    [1365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0983244, -8.7575194, 110.0, 3.0, 1.12, 0.95],
    [1366.0, 1.0, 17.69, 4.73, 0.0, 0.0, 1.0, 1.0802352, -10.532401, 110.0, 3.0, 1.12, 0.95],
    [1367.0, 1.0, 17.89, 1.05, 0.0, 0.0, 1.0, 1.0697108, -7.7064023, 110.0, 3.0, 1.12, 0.95],
    [1368.0, 1.0, 16.39, 4.12, 0.0, 0.0, 1.0, 1.1053634, -2.091017, 110.0, 3.0, 1.12, 0.95],
    [1369.0, 1.0, 4.2, 1.05, 0.0, 0.0, 1.0, 1.0918018, -3.4822468, 110.0, 3.0, 1.12, 0.95],
    [1370.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1054505, -8.7010297, 110.0, 3.0, 1.12, 0.95],
    [1371.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1054505, -8.7010297, 110.0, 3.0, 1.12, 0.95],
    [1372.0, 1.0, 10.29, 3.42, 0.0, 0.0, 1.0, 1.0910954, -5.1772974, 110.0, 3.0, 1.12, 0.95],
    [1373.0, 1.0, 0.3, 0.0, 0.0, 0.0, 1.0, 1.1111754, -2.3712249, 110.0, 3.0, 1.12, 0.95],
    [1374.0, 1.0, 5.7, 0.79, 0.0, 0.0, 1.0, 1.0943311, -6.0918461, 110.0, 3.0, 1.12, 0.95],
    [1375.0, 1.0, 9.59, 3.24, 0.0, 0.0, 1.0, 1.1043577, -1.9215014, 110.0, 3.0, 1.12, 0.95],
    [1376.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.104364, -1.9193818, 110.0, 3.0, 1.12, 0.95],
    [1377.0, 1.0, 1.5, 0.0, 0.0, 0.0, 1.0, 1.1056974, -4.0988479, 110.0, 3.0, 1.12, 0.95],
    [1378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1057269, -4.0946868, 110.0, 3.0, 1.12, 0.95],
    [1379.0, 1.0, 7.69, 1.49, 0.0, 0.0, 1.0, 1.1051173, -8.6925494, 110.0, 3.0, 1.12, 0.95],
    [1380.0, 1.0, 20.48, 5.96, 0.0, 0.0, 1.0, 1.1004041, -4.1977143, 110.0, 3.0, 1.12, 0.95],
    [1381.0, 1.0, 16.69, 3.59, 0.0, 0.0, 1.0, 1.0890645, -10.003798, 110.0, 3.0, 1.12, 0.95],
    [1382.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0884565, -7.3626679, 110.0, 3.0, 1.12, 0.95],
    [1383.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0884483, -7.3619424, 110.0, 3.0, 1.12, 0.95],
    [1384.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0921634, -9.4192004, 110.0, 3.0, 1.12, 0.95],
    [1385.0, 1.0, 10.29, 2.02, 0.0, 0.0, 1.0, 1.0967255, -5.1978626, 110.0, 3.0, 1.12, 0.95],
    [1386.0, 1.0, 16.79, 1.93, 0.0, 0.0, 1.0, 1.1172875, -0.52113928, 110.0, 3.0, 1.12, 0.95],
    [1387.0, 1.0, 15.79, 1.84, 0.0, 0.0, 1.0, 1.1070395, -2.738402, 110.0, 3.0, 1.12, 0.95],
    [1388.0, 1.0, 10.29, 3.24, 0.0, 0.0, 1.0, 1.1049121, -8.7200951, 110.0, 3.0, 1.12, 0.95],
    [1389.0, 1.0, 13.19, 5.08, 0.0, 0.0, 1.0, 1.106823, -8.186082, 110.0, 3.0, 1.12, 0.95],
    [1390.0, 1.0, 9.29, 2.02, 0.0, 0.0, 1.0, 1.0997044, -2.5265011, 110.0, 3.0, 1.12, 0.95],
    [1391.0, 1.0, 8.89, 0.7, 0.0, 0.0, 1.0, 1.1043702, -1.9195958, 110.0, 3.0, 1.12, 0.95],
    [1392.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1045232, -1.9062958, 110.0, 3.0, 1.12, 0.95],
    [1393.0, 2.0, 8.09, 3.33, 0.0, 0.0, 1.0, 1.0620959, -11.639839, 110.0, 3.0, 1.12, 0.95],
    [1394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0621068, -11.638856, 110.0, 3.0, 1.12, 0.95],
    [1395.0, 1.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.1119997, -2.924398, 110.0, 3.0, 1.12, 0.95],
    [1396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -0.33679254, 110.0, 3.0, 1.12, 0.95],
    [1397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1120032, -2.9240105, 110.0, 3.0, 1.12, 0.95],
    [1398.0, 1.0, 6.3, 2.63, 0.0, 0.0, 1.0, 1.1181601, 1.5611914, 110.0, 3.0, 1.12, 0.95],
    [1399.0, 1.0, 12.29, 4.65, 0.0, 0.0, 1.0, 1.0947823, -2.5480912, 110.0, 3.0, 1.12, 0.95],
    [1400.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1127317, -1.0192004, 110.0, 3.0, 1.12, 0.95],
    [1401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1127289, -1.0191471, 110.0, 3.0, 1.12, 0.95],
    [1402.0, 1.0, 5.2, 1.58, 0.0, 0.0, 1.0, 1.0664627, -11.006356, 110.0, 3.0, 1.12, 0.95],
    [1403.0, 2.0, 9.69, 3.95, 0.0, 0.0, 1.0, 1.0969355, -3.3338766, 110.0, 3.0, 1.12, 0.95],
    [1404.0, 1.0, 11.79, 3.16, 0.0, 0.0, 1.0, 1.1010977, -4.4487798, 110.0, 3.0, 1.12, 0.95],
    [1405.0, 1.0, 3.3, 1.05, 0.0, 0.0, 1.0, 1.1036236, -4.293794, 110.0, 3.0, 1.12, 0.95],
    [1406.0, 1.0, 4.1, 1.58, 0.0, 0.0, 1.0, 1.0783036, -9.2419143, 110.0, 3.0, 1.12, 0.95],
    [1407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0784142, -9.2364952, 110.0, 3.0, 1.12, 0.95],
    [1408.0, 1.0, 16.69, 6.14, 0.0, 0.0, 1.0, 1.0877294, -4.4968265, 110.0, 3.0, 1.12, 0.95],
    [1409.0, 1.0, 3.7, 1.05, 0.0, 0.0, 1.0, 1.0761051, -10.152775, 110.0, 3.0, 1.12, 0.95],
    [1410.0, 1.0, 8.09, 2.02, 0.0, 0.0, 1.0, 1.1017992, -2.7151224, 110.0, 3.0, 1.12, 0.95],
    [1411.0, 1.0, 10.29, 3.68, 0.0, 0.0, 1.0, 1.0880814, -4.4992308, 110.0, 3.0, 1.12, 0.95],
    [1412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.091221, -4.5334802, 110.0, 3.0, 1.12, 0.95],
    [1413.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0912175, -4.5334184, 110.0, 3.0, 1.12, 0.95],
    [1414.0, 1.0, 1.5, 0.61, 0.0, 0.0, 1.0, 1.088843, -10.19536, 110.0, 3.0, 1.12, 0.95],
    [1415.0, 1.0, 16.69, 5.26, 0.0, 0.0, 1.0, 1.1028182, -8.6238594, 110.0, 3.0, 1.12, 0.95],
    [1416.0, 2.0, 20.98, 26.13, 0.0, 0.0, 1.0, 1.12, 1.7896911, 110.0, 3.0, 1.12, 0.95],
    [1417.0, 2.0, 10.79, 16.57, 0.0, 0.0, 1.0, 1.12, -1.4249402, 110.0, 3.0, 1.12, 0.95],
    [1418.0, 2.0, 13.69, 15.43, 0.0, 0.0, 1.0, 1.0955824, -3.8366197, 110.0, 3.0, 1.12, 0.95],
    [1419.0, 1.0, 11.89, 0.0, 0.0, 0.0, 1.0, 1.105068, -8.6584777, 110.0, 3.0, 1.12, 0.95],
    [1420.0, 1.0, 5.2, 0.35, 0.0, 0.0, 1.0, 1.1146086, -5.1586232, 110.0, 3.0, 1.12, 0.95],
    [1421.0, 1.0, 5.2, 1.84, 0.0, 0.0, 1.0, 1.0979497, -6.8741468, 110.0, 3.0, 1.12, 0.95],
    [1422.0, 1.0, 2.3, 0.79, 0.0, 0.0, 1.0, 1.0979518, -6.8746639, 110.0, 3.0, 1.12, 0.95],
    [1423.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0995372, -6.5798848, 110.0, 3.0, 1.12, 0.95],
    [1424.0, 1.0, 5.2, 2.02, 0.0, 0.0, 1.0, 1.1064054, -1.6329466, 110.0, 3.0, 1.12, 0.95],
    [1425.0, 1.0, 1.4, 0.0, 0.0, 0.0, 1.0, 1.0961285, -2.6226203, 110.0, 3.0, 1.12, 0.95],
    [1426.0, 2.0, 15.39, 10.61, 0.0, 0.0, 1.0, 1.12, -0.28439471, 110.0, 3.0, 1.12, 0.95],
    [1427.0, 1.0, 2.2, 0.7, 0.0, 0.0, 1.0, 1.0900224, -5.5274067, 110.0, 3.0, 1.12, 0.95],
    [1428.0, 1.0, 3.8, 1.05, 0.0, 0.0, 1.0, 1.0626887, -8.1779496, 110.0, 3.0, 1.12, 0.95],
    [1429.0, 2.0, 8.09, 2.45, 0.0, 0.0, 1.0, 1.0612136, -8.2136687, 110.0, 3.0, 1.12, 0.95],
    [1430.0, 1.0, 5.2, 0.44, 0.0, 0.0, 1.0, 1.0897131, -10.047896, 110.0, 3.0, 1.12, 0.95],
    [1431.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0894234, -5.5069031, 110.0, 3.0, 1.12, 0.95],
    [1432.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0894296, -5.5077892, 110.0, 3.0, 1.12, 0.95],
    [1433.0, 1.0, 11.39, 3.24, 0.0, 0.0, 1.0, 1.0780228, -8.470483, 110.0, 3.0, 1.12, 0.95],
    [1434.0, 1.0, 10.99, 3.16, 0.0, 0.0, 1.0, 1.0964339, -7.2006687, 110.0, 3.0, 1.12, 0.95],
    [1435.0, 1.0, 23.08, 7.98, 0.0, 0.0, 1.0, 1.0896867, -3.2442227, 110.0, 3.0, 1.12, 0.95],
    [1436.0, 1.0, 5.2, 2.02, 0.0, 0.0, 1.0, 1.0992909, -2.6662462, 110.0, 3.0, 1.12, 0.95],
    [1437.0, 1.0, 1.8, 1.05, 0.0, 0.0, 1.0, 1.1010922, -2.20451, 110.0, 3.0, 1.12, 0.95],
    [1438.0, 1.0, 5.4, 2.02, 0.0, 0.0, 1.0, 1.1081743, -0.02825715, 110.0, 3.0, 1.12, 0.95],
    [1439.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1014186, -2.1962375, 110.0, 3.0, 1.12, 0.95],
    [1440.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1090783, -2.938e-05, 110.0, 3.0, 1.12, 0.95],
    [1441.0, 1.0, 6.5, 1.49, 0.0, 0.0, 1.0, 1.1065436, -3.9263423, 110.0, 3.0, 1.12, 0.95],
    [1442.0, 1.0, 3.7, 0.35, 0.0, 0.0, 1.0, 1.1014704, -4.4236413, 110.0, 3.0, 1.12, 0.95],
    [1443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1067865, -3.9053948, 110.0, 3.0, 1.12, 0.95],
    [1444.0, 1.0, 19.89, 3.95, 0.0, 0.0, 1.0, 1.0971793, -3.8070767, 110.0, 3.0, 1.12, 0.95],
    [1445.0, 1.0, 3.4, 1.58, 0.0, 0.0, 1.0, 1.1054274, -1.7682669, 110.0, 3.0, 1.12, 0.95],
    [1446.0, 1.0, 5.6, 0.61, 0.0, 0.0, 1.0, 1.0958975, -6.9846491, 110.0, 3.0, 1.12, 0.95],
    [1447.0, 1.0, 6.7, 1.58, 0.0, 0.0, 1.0, 1.0956452, -6.9902807, 110.0, 3.0, 1.12, 0.95],
    [1448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0961928, -6.9639, 110.0, 3.0, 1.12, 0.95],
    [1449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0960637, -6.9674877, 110.0, 3.0, 1.12, 0.95],
    [1450.0, 1.0, 12.89, 5.08, 0.0, 0.0, 1.0, 1.0976481, -3.0428079, 110.0, 3.0, 1.12, 0.95],
    [1451.0, 1.0, 2.3, 0.26, 0.0, 0.0, 1.0, 1.0971831, -3.0213195, 110.0, 3.0, 1.12, 0.95],
    [1452.0, 1.0, 13.19, 1.58, 0.0, 0.0, 1.0, 1.0911998, -9.800488, 110.0, 3.0, 1.12, 0.95],
    [1453.0, 1.0, 10.99, 1.58, 0.0, 0.0, 1.0, 1.0972138, -9.2486209, 110.0, 3.0, 1.12, 0.95],
    [1454.0, 1.0, 3.4, 0.79, 0.0, 0.0, 1.0, 1.0823853, -8.4267733, 110.0, 3.0, 1.12, 0.95],
    [1455.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.091013, -4.876494, 110.0, 3.0, 1.12, 0.95],
    [1456.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.091013, -4.876494, 110.0, 3.0, 1.12, 0.95],
    [1457.0, 1.0, 5.5, 2.02, 0.0, 0.0, 1.0, 1.0936014, -3.6245752, 110.0, 3.0, 1.12, 0.95],
    [1458.0, 1.0, 6.3, 2.19, 0.0, 0.0, 1.0, 1.0949748, -3.5264996, 110.0, 3.0, 1.12, 0.95],
    [1459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0936167, -3.6223882, 110.0, 3.0, 1.12, 0.95],
    [1460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0951839, -3.5107728, 110.0, 3.0, 1.12, 0.95],
    [1461.0, 1.0, 17.59, 4.73, 0.0, 0.0, 1.0, 1.0885486, -3.661762, 110.0, 3.0, 1.12, 0.95],
    [1462.0, 1.0, 13.39, 4.91, 0.0, 0.0, 1.0, 1.096705, -3.3213807, 110.0, 3.0, 1.12, 0.95],
    [1463.0, 1.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.1004397, -6.4187319, 110.0, 3.0, 1.12, 0.95],
    [1464.0, 1.0, 1.8, 0.88, 0.0, 0.0, 1.0, 1.0930088, -3.6865136, 110.0, 3.0, 1.12, 0.95],
    [1465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0948125, -2.5485814, 110.0, 3.0, 1.12, 0.95],
    [1466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0857568, -7.9201801, 110.0, 3.0, 1.12, 0.95],
    [1467.0, 1.0, 19.69, 9.56, 0.0, 0.0, 1.0, 1.1012598, -6.8492584, 110.0, 3.0, 1.12, 0.95],
    [1468.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0857232, -10.334561, 110.0, 3.0, 1.12, 0.95],
    [1469.0, 2.0, 18.49, 3.95, 0.0, 0.0, 1.0, 1.0605666, -12.900502, 110.0, 3.0, 1.12, 0.95],
    [1470.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06056, -12.899563, 110.0, 3.0, 1.12, 0.95],
    [1471.0, 1.0, 5.6, 0.61, 0.0, 0.0, 1.0, 1.1032872, -8.7800375, 110.0, 3.0, 1.12, 0.95],
    [1472.0, 1.0, 16.09, 6.05, 0.0, 0.0, 1.0, 1.1020913, -8.820125, 110.0, 3.0, 1.12, 0.95],
    [1473.0, 1.0, 11.09, 5.17, 0.0, 0.0, 1.0, 1.0480379, -13.15115, 110.0, 3.0, 1.12, 0.95],
    [1474.0, 1.0, 6.7, 2.02, 0.0, 0.0, 1.0, 1.0483843, -13.139915, 110.0, 3.0, 1.12, 0.95],
    [1475.0, 2.0, 11.79, 5.08, 0.0, 0.0, 1.0, 1.0935556, -3.0016282, 110.0, 3.0, 1.12, 0.95],
    [1476.0, 1.0, 20.68, 4.73, 0.0, 0.0, 1.0, 1.0825197, -9.8162913, 110.0, 3.0, 1.12, 0.95],
    [1477.0, 1.0, 12.89, 1.75, 0.0, 0.0, 1.0, 1.071346, -6.3505484, 110.0, 3.0, 1.12, 0.95],
    [1478.0, 1.0, 14.69, 1.14, 0.0, 0.0, 1.0, 1.1134508, -4.8813704, 110.0, 3.0, 1.12, 0.95],
    [1479.0, 1.0, 8.09, 4.91, 0.0, 0.0, 1.0, 1.1048727, -1.7725874, 110.0, 3.0, 1.12, 0.95],
    [1480.0, 1.0, 3.7, 0.7, 0.0, 0.0, 1.0, 1.1106314, -5.7802205, 110.0, 3.0, 1.12, 0.95],
    [1481.0, 1.0, 16.09, 0.79, 0.0, 0.0, 1.0, 1.1103481, -5.822944, 110.0, 3.0, 1.12, 0.95],
    [1482.0, 1.0, 18.89, 0.0, 0.0, 0.0, 1.0, 1.0857461, -7.9200026, 110.0, 3.0, 1.12, 0.95],
    [1483.0, 1.0, 11.79, 3.59, 0.0, 0.0, 1.0, 1.0795576, -10.36261, 110.0, 3.0, 1.12, 0.95],
    [1484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0784183, -10.411231, 110.0, 3.0, 1.12, 0.95],
    [1485.0, 1.0, 5.4, 0.09, 0.0, 0.0, 1.0, 1.0881003, -5.0006631, 110.0, 3.0, 1.12, 0.95],
    [1486.0, 1.0, 2.3, 1.05, 0.0, 0.0, 1.0, 1.0951534, -3.6824799, 110.0, 3.0, 1.12, 0.95],
    [1487.0, 1.0, 12.29, 2.02, 0.0, 0.0, 1.0, 1.0972532, -3.3069512, 110.0, 3.0, 1.12, 0.95],
    [1488.0, 1.0, 16.59, 1.58, 0.0, 0.0, 1.0, 1.0964141, -3.3924104, 110.0, 3.0, 1.12, 0.95],
    [1489.0, 1.0, 21.98, 2.45, 0.0, 0.0, 1.0, 1.0688916, -7.8553908, 110.0, 3.0, 1.12, 0.95],
    [1490.0, 1.0, 52.45, 19.2, 0.0, 0.0, 1.0, 1.0953538, -5.3031083, 110.0, 3.0, 1.12, 0.95],
    [1491.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0953714, -5.3020628, 110.0, 3.0, 1.12, 0.95],
    [1492.0, 1.0, 6.99, 1.58, 0.0, 0.0, 1.0, 1.0966901, -3.3678411, 110.0, 3.0, 1.12, 0.95],
    [1493.0, 1.0, 8.09, 1.23, 0.0, 0.0, 1.0, 1.1092682, -8.0361916, 110.0, 3.0, 1.12, 0.95],
    [1494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1094511, -8.0153039, 110.0, 3.0, 1.12, 0.95],
    [1495.0, 1.0, 7.99, 2.19, 0.0, 0.0, 1.0, 1.096667, -3.3601058, 110.0, 3.0, 1.12, 0.95],
    [1496.0, 1.0, 14.79, 2.02, 0.0, 0.0, 1.0, 1.0857865, -8.0287984, 110.0, 3.0, 1.12, 0.95],
    [1497.0, 1.0, 8.79, 1.05, 0.0, 0.0, 1.0, 1.0875504, -8.0869947, 110.0, 3.0, 1.12, 0.95],
    [1498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0864547, -7.991167, 110.0, 3.0, 1.12, 0.95],
    [1499.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.087938, -8.0643664, 110.0, 3.0, 1.12, 0.95],
    [1500.0, 1.0, 3.2, 0.88, 0.0, 0.0, 1.0, 1.0766362, -10.417299, 110.0, 3.0, 1.12, 0.95],
    [1501.0, 1.0, 3.4, 2.1, 0.0, 0.0, 1.0, 1.1096242, -6.040293, 110.0, 3.0, 1.12, 0.95],
    [1502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0831867, -10.562637, 110.0, 3.0, 1.12, 0.95],
    [1503.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0831188, -10.56292, 110.0, 3.0, 1.12, 0.95],
    [1504.0, 2.0, 64.73, 20.95, 0.0, 0.0, 1.0, 1.0909989, -4.8763703, 110.0, 3.0, 1.12, 0.95],
    [1505.0, 2.0, 60.04, 5.44, 0.0, 0.0, 1.0, 1.1055242, -6.6330498, 110.0, 3.0, 1.12, 0.95],
    [1506.0, 1.0, 13.19, 3.95, 0.0, 0.0, 1.0, 1.1004205, -2.074938, 110.0, 3.0, 1.12, 0.95],
    [1507.0, 1.0, 13.39, 4.03, 0.0, 0.0, 1.0, 1.102935, -1.8329385, 110.0, 3.0, 1.12, 0.95],
    [1508.0, 1.0, 28.08, 8.07, 0.0, 0.0, 1.0, 1.1017662, -1.9259915, 110.0, 3.0, 1.12, 0.95],
    [1509.0, 1.0, 7.69, 2.19, 0.0, 0.0, 1.0, 1.0947486, -4.968029, 110.0, 3.0, 1.12, 0.95],
    [1510.0, 1.0, 8.19, 2.28, 0.0, 0.0, 1.0, 1.0963611, -3.4002931, 110.0, 3.0, 1.12, 0.95],
    [1511.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0948398, -4.9628279, 110.0, 3.0, 1.12, 0.95],
    [1512.0, 1.0, 21.88, 6.75, 0.0, 0.0, 1.0, 1.0876729, -10.125077, 110.0, 3.0, 1.12, 0.95],
    [1513.0, 1.0, 9.29, 2.02, 0.0, 0.0, 1.0, 1.1087725, -0.53495672, 110.0, 3.0, 1.12, 0.95],
    [1514.0, 2.0, 10.29, 2.98, 0.0, 0.0, 1.0, 1.1138939, 0.89658884, 110.0, 3.0, 1.12, 0.95],
    [1515.0, 1.0, 6.99, 0.09, 0.0, 0.0, 1.0, 1.0772894, -11.22064, 110.0, 3.0, 1.12, 0.95],
    [1516.0, 1.0, 8.59, 1.14, 0.0, 0.0, 1.0, 1.0871048, -7.8951886, 110.0, 3.0, 1.12, 0.95],
    [1517.0, 1.0, 16.09, 4.73, 0.0, 0.0, 1.0, 1.1000132, -2.1306102, 110.0, 3.0, 1.12, 0.95],
    [1518.0, 1.0, 14.79, 4.73, 0.0, 0.0, 1.0, 1.0874044, -3.5003308, 110.0, 3.0, 1.12, 0.95],
    [1519.0, 1.0, 11.29, 0.0, 0.0, 0.0, 1.0, 1.0950304, -3.3607234, 110.0, 3.0, 1.12, 0.95],
    [1520.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.095705, -3.3158881, 110.0, 3.0, 1.12, 0.95],
    [1521.0, 1.0, 0.3, 0.79, 0.0, 0.0, 1.0, 1.0888546, -9.9043243, 110.0, 3.0, 1.12, 0.95],
    [1522.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0888606, -9.904204, 110.0, 3.0, 1.12, 0.95],
    [1523.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.109572, -2.8035504, 110.0, 3.0, 1.12, 0.95],
    [1524.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1088221, -2.604621, 110.0, 3.0, 1.12, 0.95],
    [1525.0, 1.0, 14.79, 3.42, 0.0, 0.0, 1.0, 1.1048681, -2.3888668, 110.0, 3.0, 1.12, 0.95],
    [1526.0, 1.0, 7.29, 2.02, 0.0, 0.0, 1.0, 1.089523, -7.7150285, 110.0, 3.0, 1.12, 0.95],
    [1527.0, 1.0, 13.29, 4.03, 0.0, 0.0, 1.0, 1.1104126, -2.2921605, 110.0, 3.0, 1.12, 0.95],
    [1528.0, 1.0, 12.89, 3.16, 0.0, 0.0, 1.0, 1.0889216, -7.1841852, 110.0, 3.0, 1.12, 0.95],
    [1529.0, 1.0, 6.6, 1.93, 0.0, 0.0, 1.0, 1.0961842, -4.8869744, 110.0, 3.0, 1.12, 0.95],
    [1530.0, 1.0, 6.8, 1.93, 0.0, 0.0, 1.0, 1.0937102, -5.0697743, 110.0, 3.0, 1.12, 0.95],
    [1531.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0962559, -4.883832, 110.0, 3.0, 1.12, 0.95],
    [1532.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0938052, -5.0624589, 110.0, 3.0, 1.12, 0.95],
    [1533.0, 1.0, 11.39, 2.98, 0.0, 0.0, 1.0, 1.0888614, -3.7070959, 110.0, 3.0, 1.12, 0.95],
    [1534.0, 2.0, 12.19, 4.73, 0.0, 0.0, 1.0, 1.0920172, -4.3188185, 110.0, 3.0, 1.12, 0.95],
    [1535.0, 1.0, 3.5, 2.1, 0.0, 0.0, 1.0, 1.0870749, -10.058999, 110.0, 3.0, 1.12, 0.95],
    [1536.0, 2.0, 16.99, 21.22, 0.0, 0.0, 1.0, 1.1094014, -1.5197797, 110.0, 3.0, 1.12, 0.95],
    [1537.0, 2.0, 16.69, 26.56, 0.0, 0.0, 1.0, 1.12, -7.0252269, 110.0, 3.0, 1.12, 0.95],
    [1538.0, 2.0, 17.79, 21.13, 0.0, 0.0, 1.0, 1.1122931, -0.99396049, 110.0, 3.0, 1.12, 0.95],
    [1539.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015739, -4.4109917, 110.0, 3.0, 1.12, 0.95],
    [1540.0, 1.0, 8.69, 2.63, 0.0, 0.0, 1.0, 1.1037654, -4.2834159, 110.0, 3.0, 1.12, 0.95],
    [1541.0, 1.0, 8.69, 1.93, 0.0, 0.0, 1.0, 1.0855734, -3.684325, 110.0, 3.0, 1.12, 0.95],
    [1542.0, 2.0, 10.19, 3.33, 0.0, 0.0, 1.0, 1.1054495, -6.6397046, 110.0, 3.0, 1.12, 0.95],
    [1543.0, 2.0, 28.08, 5.79, 0.0, 0.0, 1.0, 1.0951516, -3.3823228, 110.0, 3.0, 1.12, 0.95],
    [1544.0, 1.0, 15.89, 5.44, 0.0, 0.0, 1.0, 1.1156602, 1.206715, 110.0, 3.0, 1.12, 0.95],
    [1545.0, 1.0, 3.4, 0.61, 0.0, 0.0, 1.0, 1.0996314, -4.7766995, 110.0, 3.0, 1.12, 0.95],
    [1546.0, 1.0, 23.08, 4.3, 0.0, 0.0, 1.0, 1.0973876, -2.853262, 110.0, 3.0, 1.12, 0.95],
    [1547.0, 1.0, 9.19, 2.89, 0.0, 0.0, 1.0, 1.1136979, -1.9275158, 110.0, 3.0, 1.12, 0.95],
    [1548.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1138518, -1.914567, 110.0, 3.0, 1.12, 0.95],
    [1549.0, 1.0, 25.88, 4.12, 0.0, 0.0, 1.0, 1.0952123, -3.6604786, 110.0, 3.0, 1.12, 0.95],
    [1550.0, 2.0, 15.49, 6.05, 0.0, 0.0, 1.0, 1.0944657, -3.9133791, 110.0, 3.0, 1.12, 0.95],
    [1551.0, 1.0, 5.6, 2.02, 0.0, 0.0, 1.0, 1.1195662, 1.759492, 110.0, 3.0, 1.12, 0.95],
    [1552.0, 1.0, 15.99, -26.65, 0.0, 0.0, 1.0, 1.1075338, -8.5914165, 110.0, 3.0, 1.12, 0.95],
    [1553.0, 1.0, 4.6, 0.09, 0.0, 0.0, 1.0, 1.0925098, -7.7151076, 110.0, 3.0, 1.12, 0.95],
    [1554.0, 1.0, 3.1, 0.35, 0.0, 0.0, 1.0, 1.0603186, -12.917718, 110.0, 3.0, 1.12, 0.95],
    [1555.0, 1.0, 1.9, 0.7, 0.0, 0.0, 1.0, 1.0603579, -12.908372, 110.0, 3.0, 1.12, 0.95],
    [1556.0, 1.0, 13.09, 2.63, 0.0, 0.0, 1.0, 1.0832292, -5.9697866, 110.0, 3.0, 1.12, 0.95],
    [1557.0, 1.0, 0.4, 0.09, 0.0, 0.0, 1.0, 1.1020808, -6.8448212, 110.0, 3.0, 1.12, 0.95],
    [1558.0, 1.0, 0.3, 0.09, 0.0, 0.0, 1.0, 1.1052702, -1.8698682, 110.0, 3.0, 1.12, 0.95],
    [1559.0, 1.0, 0.3, 0.09, 0.0, 0.0, 1.0, 1.1052439, -1.8700334, 110.0, 3.0, 1.12, 0.95],
    [1560.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0983433, -2.3470623, 110.0, 3.0, 1.12, 0.95],
    [1561.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0998025, -2.3641374, 110.0, 3.0, 1.12, 0.95],
    [1562.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0589257, -10.940692, 110.0, 3.0, 1.12, 0.95],
    [1563.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0876216, -7.9712655, 110.0, 3.0, 1.12, 0.95],
    [1564.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0873497, -7.9876325, 110.0, 3.0, 1.12, 0.95],
    [1565.0, 1.0, 58.04, 24.64, 0.0, 0.0, 1.0, 1.085444, -10.025114, 110.0, 3.0, 1.12, 0.95],
    [1566.0, 2.0, 5.9, 7.01, 0.0, 0.0, 1.0, 1.098642, -5.6422872, 110.0, 3.0, 1.12, 0.95],
    [1567.0, 1.0, 9.99, 2.54, 0.0, 0.0, 1.0, 1.0904972, -5.2638943, 110.0, 3.0, 1.12, 0.95],
    [1568.0, 1.0, 3.3, 0.7, 0.0, 0.0, 1.0, 1.091499, -5.128723, 110.0, 3.0, 1.12, 0.95],
    [1569.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0905165, -5.2598994, 110.0, 3.0, 1.12, 0.95],
    [1570.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0915043, -5.1274057, 110.0, 3.0, 1.12, 0.95],
    [1571.0, 1.0, 8.69, 0.61, 0.0, 0.0, 1.0, 1.1050761, -8.2039214, 110.0, 3.0, 1.12, 0.95],
    [1572.0, 1.0, 26.78, 2.1, 0.0, 0.0, 1.0, 1.1167563, -5.1323296, 110.0, 3.0, 1.12, 0.95],
    [1573.0, 1.0, 21.88, 8.59, 0.0, 0.0, 1.0, 1.0860373, -10.117609, 110.0, 3.0, 1.12, 0.95],
    [1574.0, 1.0, 14.39, 1.4, 0.0, 0.0, 1.0, 1.0877417, -5.235049, 110.0, 3.0, 1.12, 0.95],
    [1575.0, 1.0, 10.79, 1.05, 0.0, 0.0, 1.0, 1.0940321, -4.0750325, 110.0, 3.0, 1.12, 0.95],
    [1576.0, 1.0, 7.89, 0.79, 0.0, 0.0, 1.0, 1.078296, -8.4545183, 110.0, 3.0, 1.12, 0.95],
    [1577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0966118, -7.1845747, 110.0, 3.0, 1.12, 0.95],
    [1578.0, 1.0, 12.89, 9.12, 0.0, 0.0, 1.0, 1.1015015, -1.9507864, 110.0, 3.0, 1.12, 0.95],
    [1579.0, 1.0, 13.29, 3.51, 0.0, 0.0, 1.0, 1.1100128, -2.2071547, 110.0, 3.0, 1.12, 0.95],
    [1580.0, 1.0, 7.69, 2.28, 0.0, 0.0, 1.0, 1.1029853, -7.0981798, 110.0, 3.0, 1.12, 0.95],
    [1581.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1029813, -7.0983335, 110.0, 3.0, 1.12, 0.95],
    [1582.0, 1.0, 8.69, 0.0, 0.0, 0.0, 1.0, 1.0987006, -7.0656829, 110.0, 3.0, 1.12, 0.95],
    [1583.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1008984, -4.5818806, 110.0, 3.0, 1.12, 0.95],
    [1584.0, 1.0, 11.79, 2.1, 0.0, 0.0, 1.0, 1.0967314, -2.4095878, 110.0, 3.0, 1.12, 0.95],
    [1585.0, 1.0, 13.39, 2.02, 0.0, 0.0, 1.0, 1.0921564, -3.3472712, 110.0, 3.0, 1.12, 0.95],
    [1586.0, 1.0, 2.3, 0.0, 0.0, 0.0, 1.0, 1.0984622, -7.0754086, 110.0, 3.0, 1.12, 0.95],
    [1587.0, 2.0, 34.87, 12.36, 0.0, 0.0, 1.0, 1.1021522, -2.7013721, 110.0, 3.0, 1.12, 0.95],
    [1588.0, 1.0, 5.4, 2.98, 0.0, 0.0, 1.0, 1.0953304, -2.6140924, 110.0, 3.0, 1.12, 0.95],
    [1589.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0957585, -2.5931399, 110.0, 3.0, 1.12, 0.95],
    [1590.0, 1.0, 9.59, 1.75, 0.0, 0.0, 1.0, 1.0977587, -2.4169087, 110.0, 3.0, 1.12, 0.95],
    [1591.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1115347, -1.1322217, 110.0, 3.0, 1.12, 0.95],
    [1592.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0983316, -2.3561226, 110.0, 3.0, 1.12, 0.95],
    [1593.0, 1.0, 11.09, 2.02, 0.0, 0.0, 1.0, 1.0989046, -7.0336895, 110.0, 3.0, 1.12, 0.95],
    [1594.0, 1.0, 14.69, 5.44, 0.0, 0.0, 1.0, 1.0982488, -7.0847181, 110.0, 3.0, 1.12, 0.95],
    [1595.0, 1.0, 2.1, 0.26, 0.0, 0.0, 1.0, 1.091245, -9.4044943, 110.0, 3.0, 1.12, 0.95],
    [1596.0, 1.0, 12.89, 2.1, 0.0, 0.0, 1.0, 1.1057748, -8.5720537, 110.0, 3.0, 1.12, 0.95],
    [1597.0, 1.0, 6.0, 0.7, 0.0, 0.0, 1.0, 1.1061903, -8.5502852, 110.0, 3.0, 1.12, 0.95],
    [1598.0, 1.0, 15.59, 4.65, 0.0, 0.0, 1.0, 1.1096759, -1.2096466, 110.0, 3.0, 1.12, 0.95],
    [1599.0, 1.0, 3.7, 0.35, 0.0, 0.0, 1.0, 1.0916562, -7.5017571, 110.0, 3.0, 1.12, 0.95],
    [1600.0, 2.0, 41.46, 8.94, 0.0, 0.0, 1.0, 1.0905728, -3.5417833, 110.0, 3.0, 1.12, 0.95],
    [1601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0984356, -2.9064394, 110.0, 3.0, 1.12, 0.95],
    [1602.0, 2.0, 8.46, 6.1, 0.0, 0.0, 1.0, 1.12, -14.503506, 110.0, 4.0, 1.12, 0.95],
    [1603.0, 2.0, 8.57, 5.9, 0.0, 0.0, 1.0, 1.12, -15.374426, 110.0, 4.0, 1.12, 0.95],
    [1604.0, 1.0, 5.5, 3.0, 0.0, 0.0, 1.0, 1.1156152, -15.529624, 110.0, 4.0, 1.12, 0.95],
    [1605.0, 1.0, 13.19, 6.0, 0.0, 0.0, 1.0, 1.11588, -15.521172, 110.0, 4.0, 1.12, 0.95],
    [1606.0, 1.0, 8.57, -1.7, 0.0, 0.0, 1.0, 1.0951873, -36.138093, 110.0, 4.0, 1.12, 0.95],
    [1607.0, 1.0, 8.24, 2.1, 0.0, 0.0, 1.0, 1.0889216, -24.528742, 110.0, 4.0, 1.12, 0.95],
    [1608.0, 1.0, 1.65, 0.0, 0.0, 0.0, 1.0, 1.0854175, -39.728419, 110.0, 4.0, 1.12, 0.95],
    [1609.0, 2.0, 12.19, 3.2, 0.0, 0.0, 1.0, 1.0713897, -39.06494, 110.0, 4.0, 1.12, 0.95],
    [1610.0, 1.0, 3.85, 0.6, 0.0, 0.0, 1.0, 1.1180709, -29.312375, 110.0, 4.0, 1.12, 0.95],
    [1611.0, 1.0, 9.78, 1.4, 0.0, 0.0, 1.0, 1.1180696, -29.312823, 110.0, 4.0, 1.12, 0.95],
    [1612.0, 1.0, 7.58, 2.1, 0.0, 0.0, 1.0, 1.0807037, -39.791227, 110.0, 4.0, 1.12, 0.95],
    [1613.0, 1.0, 21.31, 4.3, 0.0, 0.0, 1.0, 1.0918821, -42.559103, 110.0, 4.0, 1.12, 0.95],
    [1614.0, 1.0, 6.71, 1.3, 0.0, 0.0, 1.0, 1.0921209, -36.407418, 110.0, 4.0, 1.12, 0.95],
    [1615.0, 1.0, 2.2, 0.5, 0.0, 0.0, 1.0, 1.0293148, -40.746269, 110.0, 4.0, 1.12, 0.95],
    [1616.0, 1.0, 10.33, 6.4, 0.0, 0.0, 1.0, 1.0883112, -40.910059, 110.0, 4.0, 1.12, 0.95],
    [1617.0, 2.0, 18.68, 1.5, 0.0, 0.0, 1.0, 1.1092741, -26.402772, 110.0, 4.0, 1.12, 0.95],
    [1618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1092767, -26.403369, 110.0, 4.0, 1.12, 0.95],
    [1619.0, 1.0, 10.99, 0.0, 0.0, 0.0, 1.0, 1.1084477, -26.555075, 110.0, 4.0, 1.12, 0.95],
    [1620.0, 2.0, 19.35, 4.5, 0.0, 0.0, 1.0, 1.109853, -28.629199, 110.0, 4.0, 1.12, 0.95],
    [1621.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.109853, -28.629199, 110.0, 4.0, 1.12, 0.95],
    [1622.0, 1.0, 22.19, 7.2, 0.0, 0.0, 1.0, 1.0876183, -36.597275, 110.0, 4.0, 1.12, 0.95],
    [1623.0, 1.0, 7.14, 1.1, 0.0, 0.0, 1.0, 1.1189708, -29.246774, 110.0, 4.0, 1.12, 0.95],
    [1624.0, 1.0, 5.5, 0.4, 0.0, 0.0, 1.0, 1.1188015, -29.101323, 110.0, 4.0, 1.12, 0.95],
    [1625.0, 1.0, 8.79, 2.0, 0.0, 0.0, 1.0, 1.0664101, -37.176894, 110.0, 4.0, 1.12, 0.95],
    [1626.0, 1.0, 5.94, 1.2, 0.0, 0.0, 1.0, 1.0869633, -35.704421, 110.0, 4.0, 1.12, 0.95],
    [1627.0, 2.0, 7.14, 2.1, 0.0, 0.0, 1.0, 1.0485994, -40.112006, 110.0, 4.0, 1.12, 0.95],
    [1628.0, 1.0, 11.87, 1.8, 0.0, 0.0, 1.0, 1.0909013, -34.603057, 110.0, 4.0, 1.12, 0.95],
    [1629.0, 1.0, 3.08, 0.7, 0.0, 0.0, 1.0, 1.1070615, -37.914344, 110.0, 4.0, 1.12, 0.95],
    [1630.0, 2.0, 9.34, 2.0, 0.0, 0.0, 1.0, 1.1168569, -24.868817, 110.0, 4.0, 1.12, 0.95],
    [1631.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -29.069615, 110.0, 4.0, 1.12, 0.95],
    [1632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1192622, -36.825194, 110.0, 4.0, 1.12, 0.95],
    [1633.0, 1.0, 7.36, 0.7, 0.0, 0.0, 1.0, 1.0795843, -37.448607, 110.0, 4.0, 1.12, 0.95],
    [1634.0, 1.0, 6.27, 2.0, 0.0, 0.0, 1.0, 1.0723957, -36.64758, 110.0, 4.0, 1.12, 0.95],
    [1635.0, 2.0, 9.45, 1.5, 0.0, 0.0, 1.0, 1.0968454, -29.234156, 110.0, 4.0, 1.12, 0.95],
    [1636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0968454, -29.234156, 110.0, 4.0, 1.12, 0.95],
    [1637.0, 1.0, 9.89, 4.2, 0.0, 0.0, 1.0, 1.0815507, -28.2281, 110.0, 4.0, 1.12, 0.95],
    [1638.0, 2.0, 5.5, 4.0, 0.0, 0.0, 1.0, 1.0967382, -27.108938, 110.0, 4.0, 1.12, 0.95],
    [1639.0, 1.0, 4.51, 1.9, 0.0, 0.0, 1.0, 1.0946211, -17.690737, 110.0, 4.0, 1.12, 0.95],
    [1640.0, 1.0, 19.68, 4.3, 0.0, 0.0, 1.0, 1.0561919, -38.531876, 110.0, 4.0, 1.12, 0.95],
    [1641.0, 1.0, 7.69, 2.6, 0.0, 0.0, 1.0, 1.0964112, -38.80121, 110.0, 4.0, 1.12, 0.95],
    [1642.0, 1.0, 3.41, 0.2, 0.0, 0.0, 1.0, 1.1188887, -28.340476, 110.0, 4.0, 1.12, 0.95],
    [1643.0, 1.0, 10.55, 3.2, 0.0, 0.0, 1.0, 1.0982226, -42.85149, 110.0, 4.0, 1.12, 0.95],
    [1644.0, 1.0, 2.53, 0.7, 0.0, 0.0, 1.0, 1.0833136, -30.396682, 110.0, 4.0, 1.12, 0.95],
    [1645.0, 1.0, 1.1, 1.0, 0.0, 0.0, 1.0, 1.102647, -27.311807, 110.0, 4.0, 1.12, 0.95],
    [1646.0, 1.0, 0.44, 0.2, 0.0, 0.0, 1.0, 1.1041995, -35.542428, 110.0, 4.0, 1.12, 0.95],
    [1647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1195176, -29.05973, 110.0, 4.0, 1.12, 0.95],
    [1648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1195176, -29.05973, 110.0, 4.0, 1.12, 0.95],
    [1649.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -28.205326, 110.0, 4.0, 1.12, 0.95],
    [1650.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0939178, -28.027062, 110.0, 4.0, 1.12, 0.95],
    [1651.0, 1.0, 3.3, 0.0, 0.0, 0.0, 1.0, 1.1111095, -26.311189, 110.0, 4.0, 1.12, 0.95],
    [1652.0, 1.0, 7.69, 1.7, 0.0, 0.0, 1.0, 1.0692907, -43.098711, 110.0, 4.0, 1.12, 0.95],
    [1653.0, 1.0, 21.21, 2.7, 0.0, 0.0, 1.0, 1.0957566, -36.119335, 110.0, 4.0, 1.12, 0.95],
    [1654.0, 1.0, 3.3, 1.1, 0.0, 0.0, 1.0, 1.0889359, -38.502283, 110.0, 4.0, 1.12, 0.95],
    [1655.0, 1.0, 6.38, 2.9, 0.0, 0.0, 1.0, 1.1056429, -34.995758, 110.0, 4.0, 1.12, 0.95],
    [1656.0, 1.0, 3.08, 1.0, 0.0, 0.0, 1.0, 1.0931834, -36.301984, 110.0, 4.0, 1.12, 0.95],
    [1657.0, 1.0, 13.63, 8.4, 0.0, 0.0, 1.0, 1.04923, -39.742517, 110.0, 4.0, 1.12, 0.95],
    [1658.0, 1.0, 20.11, 5.1, 0.0, 0.0, 1.0, 1.0950937, -41.488939, 110.0, 4.0, 1.12, 0.95],
    [1659.0, 1.0, 4.62, 0.1, 0.0, 0.0, 1.0, 1.1058025, -38.384399, 110.0, 4.0, 1.12, 0.95],
    [1660.0, 1.0, 7.79, 3.0, 0.0, 0.0, 1.0, 1.066145, -21.15792, 110.0, 4.0, 1.12, 0.95],
    [1661.0, 1.0, 6.38, 3.0, 0.0, 0.0, 1.0, 1.059022, -42.221008, 110.0, 4.0, 1.12, 0.95],
    [1662.0, 1.0, 9.55, 3.8, 0.0, 0.0, 1.0, 1.0797417, -39.830742, 110.0, 4.0, 1.12, 0.95],
    [1663.0, 1.0, 6.81, 1.1, 0.0, 0.0, 1.0, 1.076242, -43.038904, 110.0, 4.0, 1.12, 0.95],
    [1664.0, 2.0, 18.02, 6.6, 0.0, 0.0, 1.0, 1.1193937, -36.785122, 110.0, 4.0, 1.12, 0.95],
    [1665.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1193937, -36.785122, 110.0, 4.0, 1.12, 0.95],
    [1666.0, 1.0, 6.92, 3.5, 0.0, 0.0, 1.0, 1.0655247, -40.94524, 110.0, 4.0, 1.12, 0.95],
    [1667.0, 1.0, 11.31, 3.2, 0.0, 0.0, 1.0, 1.0609771, -41.155743, 110.0, 4.0, 1.12, 0.95],
    [1668.0, 1.0, 5.72, 1.0, 0.0, 0.0, 1.0, 1.0883016, -30.141157, 110.0, 4.0, 1.12, 0.95],
    [1669.0, 2.0, 0.22, 0.2, 0.0, 0.0, 1.0, 1.1058985, -37.193175, 110.0, 4.0, 1.12, 0.95],
    [1670.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1058985, -37.193175, 110.0, 4.0, 1.12, 0.95],
    [1671.0, 1.0, 4.4, 1.0, 0.0, 0.0, 1.0, 1.1143587, -29.621966, 110.0, 4.0, 1.12, 0.95],
    [1672.0, 1.0, 15.39, 2.0, 0.0, 0.0, 1.0, 1.1094977, -28.537752, 110.0, 4.0, 1.12, 0.95],
    [1673.0, 2.0, 12.09, 7.0, 0.0, 0.0, 1.0, 1.0974667, -36.199632, 110.0, 4.0, 1.12, 0.95],
    [1674.0, 2.0, 18.68, 9.0, 0.0, 0.0, 1.0, 1.1040448, -35.625044, 110.0, 4.0, 1.12, 0.95],
    [1675.0, 1.0, 10.33, 2.6, 0.0, 0.0, 1.0, 1.0714723, -36.382566, 110.0, 4.0, 1.12, 0.95],
    [1676.0, 1.0, 3.3, 1.2, 0.0, 0.0, 1.0, 1.0726018, -45.088855, 110.0, 4.0, 1.12, 0.95],
    [1677.0, 1.0, 3.52, 0.8, 0.0, 0.0, 1.0, 1.0928603, -35.853308, 110.0, 4.0, 1.12, 0.95],
    [1678.0, 1.0, 10.0, 3.3, 0.0, 0.0, 1.0, 1.0821499, -36.414714, 110.0, 4.0, 1.12, 0.95],
    [1679.0, 2.0, 15.71, 3.8, 0.0, 0.0, 1.0, 1.0218166, -48.370875, 110.0, 4.0, 1.12, 0.95],
    [1680.0, 1.0, 3.85, 1.4, 0.0, 0.0, 1.0, 1.0959337, -42.378631, 110.0, 4.0, 1.12, 0.95],
    [1681.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.095921, -42.38171, 110.0, 4.0, 1.12, 0.95],
    [1682.0, 1.0, 14.95, 4.2, 0.0, 0.0, 1.0, 1.0680593, -35.224606, 110.0, 4.0, 1.12, 0.95],
    [1683.0, 2.0, 15.94, 2.3, 0.0, 0.0, 1.0, 1.0654337, -36.097563, 110.0, 4.0, 1.12, 0.95],
    [1684.0, 1.0, 9.12, 2.0, 0.0, 0.0, 1.0, 1.0654449, -36.100488, 110.0, 4.0, 1.12, 0.95],
    [1685.0, 2.0, 12.64, 1.8, 0.0, 0.0, 1.0, 1.0688734, -36.490001, 110.0, 4.0, 1.12, 0.95],
    [1686.0, 2.0, 20.88, 9.0, 0.0, 0.0, 1.0, 1.1064659, -39.24687, 110.0, 4.0, 1.12, 0.95],
    [1687.0, 1.0, 11.43, 5.2, 0.0, 0.0, 1.0, 1.0889342, -39.505776, 110.0, 4.0, 1.12, 0.95],
    [1688.0, 1.0, 18.25, 4.3, 0.0, 0.0, 1.0, 1.0674118, -43.802046, 110.0, 4.0, 1.12, 0.95],
    [1689.0, 1.0, 12.64, 3.8, 0.0, 0.0, 1.0, 1.0865639, -39.619889, 110.0, 4.0, 1.12, 0.95],
    [1690.0, 1.0, 8.24, 3.0, 0.0, 0.0, 1.0, 0.99116574, -34.819875, 110.0, 4.0, 1.12, 0.95],
    [1691.0, 1.0, 15.39, 4.9, 0.0, 0.0, 1.0, 1.0691869, -38.777742, 110.0, 4.0, 1.12, 0.95],
    [1692.0, 1.0, 1.43, 0.0, 0.0, 0.0, 1.0, 1.118827, -28.368804, 110.0, 4.0, 1.12, 0.95],
    [1693.0, 1.0, 14.18, 5.2, 0.0, 0.0, 1.0, 1.1123509, -37.880635, 110.0, 4.0, 1.12, 0.95],
    [1694.0, 1.0, 7.69, 1.5, 0.0, 0.0, 1.0, 1.1082879, -29.608024, 110.0, 4.0, 1.12, 0.95],
    [1695.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1082879, -29.608024, 110.0, 4.0, 1.12, 0.95],
    [1696.0, 1.0, 16.38, 2.7, 0.0, 0.0, 1.0, 1.1012318, -39.714724, 110.0, 4.0, 1.12, 0.95],
    [1697.0, 1.0, 9.55, 3.6, 0.0, 0.0, 1.0, 1.1019485, -39.668703, 110.0, 4.0, 1.12, 0.95],
    [1698.0, 2.0, 21.21, 5.1, 0.0, 0.0, 1.0, 1.063755, -37.321166, 110.0, 4.0, 1.12, 0.95],
    [1699.0, 1.0, 20.65, 3.4, 0.0, 0.0, 1.0, 0.97704062, -36.072927, 110.0, 4.0, 1.12, 0.95],
    [1700.0, 2.0, 10.88, 3.6, 0.0, 0.0, 1.0, 1.0832453, -38.314049, 110.0, 4.0, 1.12, 0.95],
    [1701.0, 1.0, 21.65, 7.6, 0.0, 0.0, 1.0, 1.0876149, -42.80447, 110.0, 4.0, 1.12, 0.95],
    [1702.0, 1.0, 7.25, 3.6, 0.0, 0.0, 1.0, 1.0877002, -39.561396, 110.0, 4.0, 1.12, 0.95],
    [1703.0, 1.0, 6.27, 2.7, 0.0, 0.0, 1.0, 1.0713504, -40.197585, 110.0, 4.0, 1.12, 0.95],
    [1704.0, 1.0, 3.41, 0.6, 0.0, 0.0, 1.0, 1.1047156, -31.567458, 110.0, 4.0, 1.12, 0.95],
    [1705.0, 1.0, 2.53, 0.8, 0.0, 0.0, 1.0, 1.0419921, -37.605561, 110.0, 4.0, 1.12, 0.95],
    [1706.0, 2.0, 46.26, 8.2, 0.0, 0.0, 1.0, 1.0896404, -34.735697, 110.0, 4.0, 1.12, 0.95],
    [1707.0, 1.0, 29.23, 16.1, 0.0, 0.0, 1.0, 1.0861868, -35.720021, 110.0, 4.0, 1.12, 0.95],
    [1708.0, 1.0, 39.56, 13.9, 0.0, 0.0, 1.0, 1.0843647, -35.873658, 110.0, 4.0, 1.12, 0.95],
    [1709.0, 1.0, 17.37, 5.3, 0.0, 0.0, 1.0, 1.0882731, -34.885165, 110.0, 4.0, 1.12, 0.95],
    [1710.0, 2.0, 18.9, 6.6, 0.0, 0.0, 1.0, 1.0956761, -29.925214, 110.0, 4.0, 1.12, 0.95],
    [1711.0, 1.0, 5.94, 0.8, 0.0, 0.0, 1.0, 1.0927048, -29.458064, 110.0, 4.0, 1.12, 0.95],
    [1712.0, 2.0, 115.37, 52.0, 0.0, 0.0, 1.0, 1.1168221, -19.889429, 110.0, 4.0, 1.12, 0.95],
    [1713.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1168221, -19.889429, 110.0, 4.0, 1.12, 0.95],
    [1714.0, 1.0, 5.72, 1.1, 0.0, 0.0, 1.0, 1.1051347, -27.054152, 110.0, 4.0, 1.12, 0.95],
    [1715.0, 1.0, 3.52, 0.4, 0.0, 0.0, 1.0, 1.1088196, -27.619661, 110.0, 4.0, 1.12, 0.95],
    [1716.0, 1.0, 8.79, 2.0, 0.0, 0.0, 1.0, 1.0811497, -36.026614, 110.0, 4.0, 1.12, 0.95],
    [1717.0, 2.0, 18.25, 2.5, 0.0, 0.0, 1.0, 1.112427, -29.473919, 110.0, 4.0, 1.12, 0.95],
    [1718.0, 1.0, 5.5, 1.5, 0.0, 0.0, 1.0, 1.1124257, -29.474174, 110.0, 4.0, 1.12, 0.95],
    [1719.0, 2.0, 18.35, 5.6, 0.0, 0.0, 1.0, 1.0505302, -39.637146, 110.0, 4.0, 1.12, 0.95],
    [1720.0, 1.0, 14.51, 4.3, 0.0, 0.0, 1.0, 1.1057688, -39.332526, 110.0, 4.0, 1.12, 0.95],
    [1721.0, 1.0, 3.85, 0.4, 0.0, 0.0, 1.0, 1.0715412, -28.966187, 110.0, 4.0, 1.12, 0.95],
    [1722.0, 1.0, 2.09, 0.3, 0.0, 0.0, 1.0, 1.089006, -27.567999, 110.0, 4.0, 1.12, 0.95],
    [1723.0, 1.0, 9.89, 2.0, 0.0, 0.0, 1.0, 1.1165741, -29.320643, 110.0, 4.0, 1.12, 0.95],
    [1724.0, 1.0, 19.46, 3.7, 0.0, 0.0, 1.0, 1.0888388, -36.341525, 110.0, 4.0, 1.12, 0.95],
    [1725.0, 1.0, 9.89, 2.0, 0.0, 0.0, 1.0, 1.1183968, -19.379514, 110.0, 4.0, 1.12, 0.95],
    [1726.0, 2.0, 21.31, 5.2, 0.0, 0.0, 1.0, 1.001831, -33.690936, 110.0, 4.0, 1.12, 0.95],
    [1727.0, 1.0, 12.09, 4.9, 0.0, 0.0, 1.0, 1.0047094, -33.466241, 110.0, 4.0, 1.12, 0.95],
    [1728.0, 2.0, 8.67, 0.3, 0.0, 0.0, 1.0, 1.0406388, -39.848876, 110.0, 4.0, 1.12, 0.95],
    [1729.0, 1.0, 7.03, 3.2, 0.0, 0.0, 1.0, 1.112904, -15.081822, 110.0, 4.0, 1.12, 0.95],
    [1730.0, 2.0, 18.58, 3.1, 0.0, 0.0, 1.0, 1.0962904, -30.103666, 110.0, 4.0, 1.12, 0.95],
    [1731.0, 1.0, 10.99, 4.0, 0.0, 0.0, 1.0, 1.1173957, -29.247213, 110.0, 4.0, 1.12, 0.95],
    [1732.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1192189, -29.097574, 110.0, 4.0, 1.12, 0.95],
    [1733.0, 1.0, 14.62, 7.2, 0.0, 0.0, 1.0, 1.0703096, -20.277823, 110.0, 4.0, 1.12, 0.95],
    [1734.0, 2.0, 7.47, 2.0, 0.0, 0.0, 1.0, 1.1158679, -29.397897, 110.0, 4.0, 1.12, 0.95],
    [1735.0, 2.0, 15.39, 5.5, 0.0, 0.0, 1.0, 1.0729985, -19.920024, 110.0, 4.0, 1.12, 0.95],
    [1736.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0228465, -33.055719, 110.0, 4.0, 1.12, 0.95],
    [1737.0, 1.0, 20.34, 4.2, 0.0, 0.0, 1.0, 1.0667768, -21.106495, 110.0, 4.0, 1.12, 0.95],
    [1738.0, 1.0, 6.6, 2.0, 0.0, 0.0, 1.0, 1.11923, -26.599731, 110.0, 4.0, 1.12, 0.95],
    [1739.0, 2.0, 24.17, 5.5, 0.0, 0.0, 1.0, 1.0764134, -36.372416, 110.0, 4.0, 1.12, 0.95],
    [1740.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1029117, -28.997188, 110.0, 4.0, 1.12, 0.95],
    [1741.0, 1.0, 10.99, 3.0, 0.0, 0.0, 1.0, 1.1160107, -19.497341, 110.0, 4.0, 1.12, 0.95],
    [1742.0, 2.0, 9.23, 1.2, 0.0, 0.0, 1.0, 1.0933711, -29.804593, 110.0, 4.0, 1.12, 0.95],
    [1743.0, 1.0, 12.64, 2.2, 0.0, 0.0, 1.0, 1.093365, -29.804971, 110.0, 4.0, 1.12, 0.95],
    [1744.0, 1.0, 14.51, 3.3, 0.0, 0.0, 1.0, 1.0882073, -36.677465, 110.0, 4.0, 1.12, 0.95],
    [1745.0, 1.0, 25.83, 8.9, 0.0, 0.0, 1.0, 1.0594505, -9.3356878, 110.0, 4.0, 1.12, 0.95],
    [1746.0, 1.0, 8.24, 2.4, 0.0, 0.0, 1.0, 1.0516662, -38.561368, 110.0, 4.0, 1.12, 0.95],
    [1747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1018345, -27.08612, 110.0, 4.0, 1.12, 0.95],
    [1748.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1004391, -28.008005, 110.0, 4.0, 1.12, 0.95],
    [1749.0, 2.0, 25.61, 4.3, 0.0, 0.0, 1.0, 1.0432747, -31.887897, 110.0, 4.0, 1.12, 0.95],
    [1750.0, 1.0, 12.31, 6.3, 0.0, 0.0, 1.0, 1.0971017, -33.644308, 110.0, 4.0, 1.12, 0.95],
    [1751.0, 1.0, 12.42, 7.6, 0.0, 0.0, 1.0, 1.0645583, -30.025974, 110.0, 4.0, 1.12, 0.95],
    [1752.0, 1.0, 3.96, 1.5, 0.0, 0.0, 1.0, 1.1079306, -30.858406, 110.0, 4.0, 1.12, 0.95],
    [1753.0, 1.0, 14.83, 2.8, 0.0, 0.0, 1.0, 1.0857761, -18.163205, 110.0, 4.0, 1.12, 0.95],
    [1754.0, 1.0, 6.38, 2.3, 0.0, 0.0, 1.0, 1.0533447, -30.896734, 110.0, 4.0, 1.12, 0.95],
    [1755.0, 1.0, 4.4, 1.0, 0.0, 0.0, 1.0, 1.0446444, -31.767809, 110.0, 4.0, 1.12, 0.95],
    [1756.0, 1.0, 7.58, 2.1, 0.0, 0.0, 1.0, 0.99818559, -33.820492, 110.0, 4.0, 1.12, 0.95],
    [1757.0, 1.0, 9.89, 2.1, 0.0, 0.0, 1.0, 1.0453133, -46.926755, 110.0, 4.0, 1.12, 0.95],
    [1758.0, 2.0, 17.04, 4.6, 0.0, 0.0, 1.0, 1.105806, -37.175016, 110.0, 4.0, 1.12, 0.95],
    [1759.0, 1.0, 24.4, 7.9, 0.0, 0.0, 1.0, 1.0961296, -17.13741, 110.0, 4.0, 1.12, 0.95],
    [1760.0, 2.0, 4.4, 3.0, 0.0, 0.0, 1.0, 1.1146402, -19.893897, 110.0, 4.0, 1.12, 0.95],
    [1761.0, 2.0, 15.39, 7.0, 0.0, 0.0, 1.0, 1.113448, -26.763582, 110.0, 4.0, 1.12, 0.95],
    [1762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1183421, -19.870769, 110.0, 4.0, 1.12, 0.95],
    [1763.0, 2.0, 5.5, 3.8, 0.0, 0.0, 1.0, 1.0560738, -18.758322, 15.0, 4.0, 1.12, 0.95],
    [1764.0, 2.0, 5.94, 3.6, 0.0, 0.0, 1.0, 1.0674351, -18.56707, 15.0, 4.0, 1.12, 0.95],
    [1765.0, 1.0, 6.6, 3.0, 0.0, 0.0, 1.0, 1.1190015, -26.622785, 110.0, 4.0, 1.12, 0.95],
    [1766.0, 1.0, 3.3, 1.0, 0.0, 0.0, 1.0, 0.99719482, -34.021784, 110.0, 4.0, 1.12, 0.95],
    [1767.0, 1.0, 12.09, 2.5, 0.0, 0.0, 1.0, 1.1157296, -29.351815, 110.0, 4.0, 1.12, 0.95],
    [1768.0, 2.0, 26.71, 4.2, 0.0, 0.0, 1.0, 1.0995953, -33.535591, 110.0, 4.0, 1.12, 0.95],
    [1769.0, 1.0, 19.56, 8.5, 0.0, 0.0, 1.0, 1.0994934, -33.523663, 110.0, 4.0, 1.12, 0.95],
    [1770.0, 1.0, 13.41, 4.3, 0.0, 0.0, 1.0, 1.0538341, -30.874728, 110.0, 4.0, 1.12, 0.95],
    [1771.0, 1.0, 8.35, 4.9, 0.0, 0.0, 1.0, 1.0535641, -30.902563, 110.0, 4.0, 1.12, 0.95],
    [1772.0, 1.0, 9.34, 2.1, 0.0, 0.0, 1.0, 1.0869769, -18.032623, 110.0, 4.0, 1.12, 0.95],
    [1773.0, 1.0, 9.89, 5.0, 0.0, 0.0, 1.0, 1.0511032, -31.112392, 110.0, 4.0, 1.12, 0.95],
    [1774.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0873451, -35.73191, 110.0, 4.0, 1.12, 0.95],
    [1775.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -36.701191, 110.0, 4.0, 1.12, 0.95],
    [1776.0, 1.0, 5.83, 1.3, 0.0, 0.0, 1.0, 1.1061515, -26.861868, 110.0, 4.0, 1.12, 0.95],
    [1777.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1061529, -26.860966, 110.0, 4.0, 1.12, 0.95],
    [1778.0, 1.0, 13.19, 0.1, 0.0, 0.0, 1.0, 1.1010339, -33.201869, 110.0, 4.0, 1.12, 0.95],
    [1779.0, 1.0, 59.33, 17.0, 0.0, 0.0, 1.0, 1.0518734, -31.03022, 110.0, 4.0, 1.12, 0.95],
    [1780.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.096566, -33.857461, 110.0, 4.0, 1.12, 0.95],
    [1781.0, 1.0, 7.03, 2.9, 0.0, 0.0, 1.0, 1.0624451, -30.257878, 110.0, 4.0, 1.12, 0.95],
    [1782.0, 1.0, 8.24, 3.5, 0.0, 0.0, 1.0, 1.1026463, -32.38536, 110.0, 4.0, 1.12, 0.95],
    [1783.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1026328, -32.380298, 110.0, 4.0, 1.12, 0.95],
    [1784.0, 1.0, 9.89, 5.0, 0.0, 0.0, 1.0, 1.0990207, -33.635424, 110.0, 4.0, 1.12, 0.95],
    [1785.0, 1.0, 8.79, 2.0, 0.0, 0.0, 1.0, 1.053939, -30.889031, 110.0, 4.0, 1.12, 0.95],
    [1786.0, 1.0, 1.21, 0.5, 0.0, 0.0, 1.0, 1.087645, -35.681231, 110.0, 4.0, 1.12, 0.95],
    [1787.0, 1.0, 10.22, 2.8, 0.0, 0.0, 1.0, 1.1040525, -15.90198, 110.0, 4.0, 1.12, 0.95],
    [1788.0, 2.0, 20.55, 3.7, 0.0, 0.0, 1.0, 1.0718802, -40.238538, 110.0, 4.0, 1.12, 0.95],
    [1789.0, 1.0, 5.5, 6.6, 0.0, 0.0, 1.0, 1.0942773, -34.301097, 110.0, 4.0, 1.12, 0.95],
    [1790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0942805, -34.304161, 110.0, 4.0, 1.12, 0.95],
    [1791.0, 1.0, 3.41, 0.5, 0.0, 0.0, 1.0, 1.0873194, -35.731511, 110.0, 4.0, 1.12, 0.95],
    [1792.0, 1.0, 5.39, 0.8, 0.0, 0.0, 1.0, 1.0996572, -33.571164, 110.0, 4.0, 1.12, 0.95],
    [1793.0, 2.0, 8.79, 4.8, 0.0, 0.0, 1.0, 0.99315649, -34.024604, 110.0, 4.0, 1.12, 0.95],
    [1794.0, 1.0, 9.45, 2.6, 0.0, 0.0, 1.0, 0.99633054, -33.738966, 110.0, 4.0, 1.12, 0.95],
    [1795.0, 1.0, 23.19, 5.2, 0.0, 0.0, 1.0, 1.0870134, -36.56942, 110.0, 4.0, 1.12, 0.95],
    [1796.0, 1.0, 15.39, 6.0, 0.0, 0.0, 1.0, 0.99652752, -33.711061, 110.0, 4.0, 1.12, 0.95],
    [1797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0864645, -30.246065, 110.0, 4.0, 1.12, 0.95],
    [1798.0, 1.0, 5.5, 1.6, 0.0, 0.0, 1.0, 1.086463, -30.246332, 110.0, 4.0, 1.12, 0.95],
    [1799.0, 2.0, 8.46, 2.1, 0.0, 0.0, 1.0, 1.0847396, -29.95526, 110.0, 4.0, 1.12, 0.95],
    [1800.0, 1.0, 5.39, 0.0, 0.0, 0.0, 1.0, 1.1005525, -27.210484, 110.0, 4.0, 1.12, 0.95],
    [1801.0, 1.0, 6.6, 1.5, 0.0, 0.0, 1.0, 1.0937315, -17.368925, 110.0, 4.0, 1.12, 0.95],
    [1802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0550573, -11.304714, 110.0, 4.0, 1.12, 0.95],
    [1803.0, 1.0, 5.5, 1.6, 0.0, 0.0, 1.0, 1.0550558, -11.304997, 110.0, 4.0, 1.12, 0.95],
    [1804.0, 1.0, 9.45, 2.5, 0.0, 0.0, 1.0, 1.0626947, -42.905449, 110.0, 4.0, 1.12, 0.95],
    [1805.0, 1.0, 13.41, 3.4, 0.0, 0.0, 1.0, 1.0654506, -21.220468, 110.0, 4.0, 1.12, 0.95],
    [1806.0, 1.0, 5.61, 2.7, 0.0, 0.0, 1.0, 1.0227215, -33.019903, 110.0, 4.0, 1.12, 0.95],
    [1807.0, 2.0, 19.35, 2.0, 0.0, 0.0, 1.0, 1.1094119, -26.282055, 110.0, 4.0, 1.12, 0.95],
    [1808.0, 1.0, 4.4, 0.5, 0.0, 0.0, 1.0, 1.1154269, -29.45834, 110.0, 4.0, 1.12, 0.95],
    [1809.0, 1.0, 4.4, 1.0, 0.0, 0.0, 1.0, 1.0982246, -22.38383, 110.0, 4.0, 1.12, 0.95],
    [1810.0, 1.0, 9.89, 3.0, 0.0, 0.0, 1.0, 1.0991175, -28.67665, 110.0, 4.0, 1.12, 0.95],
    [1811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0991175, -28.67665, 110.0, 4.0, 1.12, 0.95],
    [1812.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1051302, -29.048188, 110.0, 4.0, 1.12, 0.95],
    [1813.0, 1.0, 0.44, 0.1, 0.0, 0.0, 1.0, 1.1051301, -29.048209, 110.0, 4.0, 1.12, 0.95],
    [1814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0757425, -36.2264, 110.0, 4.0, 1.12, 0.95],
    [1815.0, 1.0, 25.83, 4.8, 0.0, 0.0, 1.0, 1.075738, -36.227679, 110.0, 4.0, 1.12, 0.95],
    [1816.0, 1.0, 5.28, 0.7, 0.0, 0.0, 1.0, 1.0910448, -29.162451, 110.0, 4.0, 1.12, 0.95],
    [1817.0, 1.0, 7.69, 0.5, 0.0, 0.0, 1.0, 1.0954013, -29.76631, 110.0, 4.0, 1.12, 0.95],
    [1818.0, 1.0, 10.66, 1.4, 0.0, 0.0, 1.0, 1.0912397, -29.264126, 110.0, 4.0, 1.12, 0.95],
    [1819.0, 1.0, 15.06, 2.0, 0.0, 0.0, 1.0, 1.0909066, -29.378482, 110.0, 4.0, 1.12, 0.95],
    [1820.0, 1.0, 16.49, 2.3, 0.0, 0.0, 1.0, 1.0736305, -36.456694, 110.0, 4.0, 1.12, 0.95],
    [1821.0, 1.0, 5.5, 1.8, 0.0, 0.0, 1.0, 1.1044172, -41.514778, 110.0, 4.0, 1.12, 0.95],
    [1822.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1128968, -36.728345, 110.0, 4.0, 1.12, 0.95],
    [1823.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1092734, -37.230731, 110.0, 4.0, 1.12, 0.95],
    [1824.0, 1.0, 9.12, 2.5, 0.0, 0.0, 1.0, 1.0872723, -36.150594, 110.0, 4.0, 1.12, 0.95],
    [1825.0, 1.0, 2.86, 0.8, 0.0, 0.0, 1.0, 1.0230712, -32.317865, 110.0, 4.0, 1.12, 0.95],
    [1826.0, 1.0, 7.14, 1.6, 0.0, 0.0, 1.0, 1.083772, -39.80183, 110.0, 4.0, 1.12, 0.95],
    [1827.0, 1.0, 3.63, 0.8, 0.0, 0.0, 1.0, 1.1053466, -39.19473, 110.0, 4.0, 1.12, 0.95],
    [1828.0, 1.0, 11.98, 3.7, 0.0, 0.0, 1.0, 1.1049244, -37.578732, 110.0, 4.0, 1.12, 0.95],
    [1829.0, 1.0, 7.69, 2.0, 0.0, 0.0, 1.0, 1.1062927, -26.74267, 110.0, 4.0, 1.12, 0.95],
    [1830.0, 1.0, 12.09, 3.0, 0.0, 0.0, 1.0, 1.115598, -29.416957, 110.0, 4.0, 1.12, 0.95],
    [1831.0, 1.0, 4.4, 1.6, 0.0, 0.0, 1.0, 1.0924402, -43.650226, 110.0, 4.0, 1.12, 0.95],
    [1832.0, 1.0, 9.34, 1.8, 0.0, 0.0, 1.0, 1.1138693, -29.447386, 110.0, 4.0, 1.12, 0.95],
    [1833.0, 1.0, 7.36, 3.8, 0.0, 0.0, 1.0, 1.0419318, -36.543132, 110.0, 4.0, 1.12, 0.95],
    [1834.0, 1.0, 8.79, 1.6, 0.0, 0.0, 1.0, 1.0950975, -42.45157, 110.0, 4.0, 1.12, 0.95],
    [1835.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0588878, -44.968579, 110.0, 4.0, 1.12, 0.95],
    [1836.0, 1.0, 5.5, 1.4, 0.0, 0.0, 1.0, 1.0652379, -40.290178, 110.0, 4.0, 1.12, 0.95],
    [1837.0, 1.0, 12.19, 3.1, 0.0, 0.0, 1.0, 1.0773518, -40.506632, 110.0, 4.0, 1.12, 0.95],
    [1838.0, 1.0, 0.55, 0.0, 0.0, 0.0, 1.0, 1.1159627, -29.390081, 110.0, 4.0, 1.12, 0.95],
    [1839.0, 1.0, 6.6, 3.0, 0.0, 0.0, 1.0, 1.1192153, -25.250021, 110.0, 4.0, 1.12, 0.95],
    [1840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -24.610841, 110.0, 4.0, 1.12, 0.95],
    [1841.0, 1.0, 7.14, 1.4, 0.0, 0.0, 1.0, 1.0397547, -40.037517, 110.0, 4.0, 1.12, 0.95],
    [1842.0, 1.0, 2.86, 0.5, 0.0, 0.0, 1.0, 1.068962, -32.740725, 110.0, 4.0, 1.12, 0.95],
    [1843.0, 1.0, 13.63, 2.0, 0.0, 0.0, 1.0, 1.0339856, -30.826238, 110.0, 4.0, 1.12, 0.95],
    [1844.0, 2.0, 11.76, 1.1, 0.0, 0.0, 1.0, 1.089176, -27.556129, 110.0, 4.0, 1.12, 0.95],
    [1845.0, 2.0, 21.43, 5.5, 0.0, 0.0, 1.0, 1.1064391, -41.339279, 110.0, 4.0, 1.12, 0.95],
    [1846.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1078043, -42.046719, 110.0, 4.0, 1.12, 0.95],
    [1847.0, 1.0, 17.59, 4.2, 0.0, 0.0, 1.0, 1.0856598, -35.716783, 110.0, 4.0, 1.12, 0.95],
    [1848.0, 1.0, 2.86, 0.8, 0.0, 0.0, 1.0, 1.0887704, -41.04921, 110.0, 4.0, 1.12, 0.95],
    [1849.0, 1.0, 7.47, 2.1, 0.0, 0.0, 1.0, 1.0887655, -40.853594, 110.0, 4.0, 1.12, 0.95],
    [1850.0, 1.0, 7.91, 1.9, 0.0, 0.0, 1.0, 1.0534908, -46.392039, 110.0, 4.0, 1.12, 0.95],
    [1851.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0974721, -36.199714, 110.0, 4.0, 1.12, 0.95],
    [1852.0, 1.0, 7.91, 0.2, 0.0, 0.0, 1.0, 1.097103, -36.046847, 110.0, 4.0, 1.12, 0.95],
    [1853.0, 1.0, 4.4, 4.4, 0.0, 0.0, 1.0, 1.0828584, -36.38818, 110.0, 4.0, 1.12, 0.95],
    [1854.0, 1.0, 14.51, 3.3, 0.0, 0.0, 1.0, 1.102063, -35.706052, 110.0, 4.0, 1.12, 0.95],
    [1855.0, 1.0, 9.34, 0.0, 0.0, 0.0, 1.0, 1.1000522, -27.687168, 110.0, 4.0, 1.12, 0.95],
    [1856.0, 1.0, 8.67, 2.5, 0.0, 0.0, 1.0, 1.0651641, -35.811448, 110.0, 4.0, 1.12, 0.95],
    [1857.0, 1.0, 4.4, 1.3, 0.0, 0.0, 1.0, 1.1112824, -36.892715, 110.0, 4.0, 1.12, 0.95],
    [1858.0, 1.0, 4.18, 1.5, 0.0, 0.0, 1.0, 1.0167494, -48.88895, 110.0, 4.0, 1.12, 0.95],
    [1859.0, 1.0, 10.11, 3.9, 0.0, 0.0, 1.0, 1.0929182, -42.532167, 110.0, 4.0, 1.12, 0.95],
    [1860.0, 1.0, 8.02, 1.9, 0.0, 0.0, 1.0, 1.0580965, -37.658857, 110.0, 4.0, 1.12, 0.95],
    [1861.0, 1.0, 14.4, 4.3, 0.0, 0.0, 1.0, 1.0667322, -39.319314, 110.0, 4.0, 1.12, 0.95],
    [1862.0, 1.0, 17.04, 5.0, 0.0, 0.0, 1.0, 1.0544557, -37.979724, 110.0, 4.0, 1.12, 0.95],
    [1863.0, 1.0, 16.59, 4.3, 0.0, 0.0, 1.0, 1.1123432, -19.239634, 110.0, 4.0, 1.12, 0.95],
    [1864.0, 1.0, 9.12, 2.9, 0.0, 0.0, 1.0, 1.0840356, -44.228252, 110.0, 4.0, 1.12, 0.95],
    [1865.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1051336, -29.047776, 110.0, 4.0, 1.12, 0.95],
    [1866.0, 1.0, 11.54, 2.0, 0.0, 0.0, 1.0, 1.1051318, -29.048318, 110.0, 4.0, 1.12, 0.95],
    [1867.0, 1.0, 13.85, 1.1, 0.0, 0.0, 1.0, 1.0302212, -40.669065, 110.0, 4.0, 1.12, 0.95],
    [1868.0, 1.0, 9.67, 1.5, 0.0, 0.0, 1.0, 1.0768439, -26.707925, 110.0, 4.0, 1.12, 0.95],
    [1869.0, 1.0, 9.89, 3.1, 0.0, 0.0, 1.0, 1.0351109, -31.834839, 110.0, 4.0, 1.12, 0.95],
    [1870.0, 2.0, 5.28, 0.9, 0.0, 0.0, 1.0, 1.0396357, -39.968151, 110.0, 4.0, 1.12, 0.95],
    [1871.0, 2.0, 22.09, 3.1, 0.0, 0.0, 1.0, 1.0721551, -28.878206, 110.0, 4.0, 1.12, 0.95],
    [1872.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.103244, -6.7151251, 110.0, 4.0, 1.12, 0.95],
    [1873.0, 1.0, 24.17, 3.3, 0.0, 0.0, 1.0, 1.0794847, -27.927105, 110.0, 4.0, 1.12, 0.95],
    [1874.0, 2.0, 13.95, 3.2, 0.0, 0.0, 1.0, 1.0723046, -38.316435, 110.0, 4.0, 1.12, 0.95],
    [1875.0, 2.0, 22.64, 5.7, 0.0, 0.0, 1.0, 1.0223711, -32.824016, 110.0, 4.0, 1.12, 0.95],
    [1876.0, 1.0, 25.28, 4.9, 0.0, 0.0, 1.0, 1.0076033, -33.554723, 110.0, 4.0, 1.12, 0.95],
    [1877.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0270257, -32.59124, 110.0, 4.0, 1.12, 0.95],
    [1878.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0027572, -33.80531, 110.0, 4.0, 1.12, 0.95],
    [1879.0, 1.0, 12.64, 4.0, 0.0, 0.0, 1.0, 0.98672124, -35.215788, 110.0, 4.0, 1.12, 0.95],
    [1880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.086159, -25.827532, 110.0, 4.0, 1.12, 0.95],
    [1881.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.101191, -25.851288, 110.0, 4.0, 1.12, 0.95],
    [1882.0, 2.0, 12.86, 8.5, 0.0, 0.0, 1.0, 1.12, -19.283439, 110.0, 4.0, 1.12, 0.95],
    [1883.0, 2.0, 12.86, 8.5, 0.0, 0.0, 1.0, 1.12, -26.561693, 110.0, 4.0, 1.12, 0.95],
    [1884.0, 1.0, 8.24, 0.0, 0.0, 0.0, 1.0, 1.0967625, -29.881197, 110.0, 4.0, 1.12, 0.95],
    [1885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.092994, -29.437987, 110.0, 4.0, 1.12, 0.95],
    [1886.0, 1.0, 8.79, 1.5, 0.0, 0.0, 1.0, 1.1180174, -29.16828, 110.0, 4.0, 1.12, 0.95],
    [1887.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1195513, -29.060572, 110.0, 4.0, 1.12, 0.95],
    [1888.0, 1.0, 13.07, 2.8, 0.0, 0.0, 1.0, 1.1040456, -20.353763, 110.0, 4.0, 1.12, 0.95],
    [1889.0, 1.0, 17.04, 2.9, 0.0, 0.0, 1.0, 1.1168936, -29.286189, 110.0, 4.0, 1.12, 0.95],
    [1890.0, 1.0, 0.55, 0.1, 0.0, 0.0, 1.0, 1.1168935, -29.286214, 110.0, 4.0, 1.12, 0.95],
    [1891.0, 1.0, 2.97, 0.0, 0.0, 0.0, 1.0, 1.1049757, -27.012226, 110.0, 4.0, 1.12, 0.95],
    [1892.0, 1.0, 5.39, 1.0, 0.0, 0.0, 1.0, 1.1049665, -27.013118, 110.0, 4.0, 1.12, 0.95],
    [1893.0, 1.0, 8.9, 5.4, 0.0, 0.0, 1.0, 1.1012086, -35.795692, 110.0, 4.0, 1.12, 0.95],
    [1894.0, 2.0, 17.26, 4.6, 0.0, 0.0, 1.0, 1.0868604, -36.601498, 110.0, 4.0, 1.12, 0.95],
    [1895.0, 2.0, 15.94, 4.8, 0.0, 0.0, 1.0, 1.0577623, -38.457989, 110.0, 4.0, 1.12, 0.95],
    [1896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1148036, -29.586076, 110.0, 4.0, 1.12, 0.95],
    [1897.0, 1.0, 10.43, 2.0, 0.0, 0.0, 1.0, 1.1107307, -28.663724, 110.0, 4.0, 1.12, 0.95],
    [1898.0, 1.0, 15.06, 1.5, 0.0, 0.0, 1.0, 1.1175602, -29.281877, 110.0, 4.0, 1.12, 0.95],
    [1899.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1175602, -29.281877, 110.0, 4.0, 1.12, 0.95],
    [1900.0, 1.0, 8.02, 8.5, 0.0, 0.0, 1.0, 1.0593576, -38.332899, 110.0, 4.0, 1.12, 0.95],
    [1901.0, 1.0, 15.61, 2.4, 0.0, 0.0, 1.0, 1.1000075, -35.705993, 110.0, 4.0, 1.12, 0.95],
    [1902.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0673459, -37.784198, 110.0, 4.0, 1.12, 0.95],
    [1903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0634987, -37.953259, 110.0, 4.0, 1.12, 0.95],
    [1904.0, 2.0, 73.62, 29.0, 0.0, 0.0, 1.0, 1.099172, -42.354016, 110.0, 4.0, 1.12, 0.95],
    [1905.0, 1.0, 12.09, 2.0, 0.0, 0.0, 1.0, 0.98762519, -39.576165, 110.0, 4.0, 1.12, 0.95],
    [1906.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0931525, -35.837787, 110.0, 4.0, 1.12, 0.95],
    [1907.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0931809, -35.834266, 110.0, 4.0, 1.12, 0.95],
    [1908.0, 1.0, 3.08, 2.6, 0.0, 0.0, 1.0, 1.0543301, -30.849821, 110.0, 4.0, 1.12, 0.95],
    [1909.0, 1.0, 2.86, 2.0, 0.0, 0.0, 1.0, 1.1002886, -33.492708, 110.0, 4.0, 1.12, 0.95],
    [1910.0, 1.0, 11.21, 2.6, 0.0, 0.0, 1.0, 1.1050391, -37.679388, 110.0, 4.0, 1.12, 0.95],
    [1911.0, 1.0, 3.3, 2.1, 0.0, 0.0, 1.0, 1.0727667, -36.484274, 110.0, 4.0, 1.12, 0.95],
    [1912.0, 1.0, 23.07, 4.3, 0.0, 0.0, 1.0, 1.0837566, -43.062171, 110.0, 4.0, 1.12, 0.95],
    [1913.0, 1.0, 13.19, 2.3, 0.0, 0.0, 1.0, 1.0887431, -41.994021, 110.0, 4.0, 1.12, 0.95],
    [1914.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0626231, -39.296913, 110.0, 4.0, 1.12, 0.95],
    [1915.0, 1.0, 13.52, 4.2, 0.0, 0.0, 1.0, 1.0626191, -39.297599, 110.0, 4.0, 1.12, 0.95],
    [1916.0, 1.0, 9.89, 1.5, 0.0, 0.0, 1.0, 1.1118535, -26.192619, 110.0, 4.0, 1.12, 0.95],
    [1917.0, 1.0, 5.72, 0.9, 0.0, 0.0, 1.0, 1.078709, -36.427348, 110.0, 4.0, 1.12, 0.95],
    [1918.0, 2.0, 28.02, 10.8, 0.0, 0.0, 1.0, 1.0972414, -36.029866, 110.0, 4.0, 1.12, 0.95],
    [1919.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1002968, -33.492383, 110.0, 4.0, 1.12, 0.95],
    [1920.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0543434, -30.849346, 110.0, 4.0, 1.12, 0.95],
    [1921.0, 2.0, 19.46, 5.8, 0.0, 0.0, 1.0, 1.0922111, -42.495247, 110.0, 4.0, 1.12, 0.95],
    [1922.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0922043, -42.497549, 110.0, 4.0, 1.12, 0.95],
    [1923.0, 1.0, 13.95, 3.2, 0.0, 0.0, 1.0, 1.0929794, -36.325888, 110.0, 4.0, 1.12, 0.95],
    [1924.0, 1.0, 16.27, 3.6, 0.0, 0.0, 1.0, 1.1004328, -35.734115, 110.0, 4.0, 1.12, 0.95],
    [1925.0, 1.0, 9.67, -0.2, 0.0, 0.0, 1.0, 1.096988, -35.011499, 110.0, 4.0, 1.12, 0.95],
    [1926.0, 1.0, 7.25, 0.6, 0.0, 0.0, 1.0, 1.0850534, -36.27189, 110.0, 4.0, 1.12, 0.95],
    [1927.0, 1.0, 19.78, 0.9, 0.0, 0.0, 1.0, 1.0584065, -38.461919, 110.0, 4.0, 1.12, 0.95],
    [1928.0, 1.0, 13.63, 2.8, 0.0, 0.0, 1.0, 1.0913502, -35.987527, 110.0, 4.0, 1.12, 0.95],
    [1929.0, 1.0, 14.29, 3.3, 0.0, 0.0, 1.0, 1.0933433, -36.10342, 110.0, 4.0, 1.12, 0.95],
    [1930.0, 1.0, 14.51, 0.9, 0.0, 0.0, 1.0, 1.0867549, -28.641424, 110.0, 4.0, 1.12, 0.95],
    [1931.0, 1.0, 7.69, 0.0, 0.0, 0.0, 1.0, 1.0950332, -28.423223, 110.0, 4.0, 1.12, 0.95],
    [1932.0, 2.0, 29.13, 1.5, 0.0, 0.0, 1.0, 1.0831707, -26.828711, 110.0, 4.0, 1.12, 0.95],
    [1933.0, 1.0, 20.65, 8.0, 0.0, 0.0, 1.0, 1.0925968, -35.606572, 110.0, 4.0, 1.12, 0.95],
    [1934.0, 1.0, 5.28, 0.3, 0.0, 0.0, 1.0, 1.1030902, -29.143821, 110.0, 4.0, 1.12, 0.95],
    [1935.0, 1.0, 17.59, 5.3, 0.0, 0.0, 1.0, 0.99378865, -34.264259, 110.0, 4.0, 1.12, 0.95],
    [1936.0, 1.0, 7.69, 1.3, 0.0, 0.0, 1.0, 1.0963482, -27.188259, 110.0, 4.0, 1.12, 0.95],
    [1937.0, 1.0, 6.6, 1.0, 0.0, 0.0, 1.0, 1.0791969, -28.392248, 110.0, 4.0, 1.12, 0.95],
    [1938.0, 1.0, 5.5, 1.2, 0.0, 0.0, 1.0, 1.1135374, -27.603249, 110.0, 4.0, 1.12, 0.95],
    [1939.0, 1.0, 10.88, 2.9, 0.0, 0.0, 1.0, 1.0926726, -41.458595, 110.0, 4.0, 1.12, 0.95],
    [1940.0, 2.0, 13.52, 3.0, 0.0, 0.0, 1.0, 1.0598151, -37.45022, 110.0, 4.0, 1.12, 0.95],
    [1941.0, 1.0, 16.92, 2.5, 0.0, 0.0, 1.0, 1.0589374, -27.945644, 110.0, 4.0, 1.12, 0.95],
    [1942.0, 1.0, 3.19, 0.1, 0.0, 0.0, 1.0, 1.1061162, -26.844278, 110.0, 4.0, 1.12, 0.95],
    [1943.0, 1.0, 6.49, 1.8, 0.0, 0.0, 1.0, 1.091903, -20.731752, 110.0, 4.0, 1.12, 0.95],
    [1944.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0535544, -45.624727, 110.0, 4.0, 1.12, 0.95],
    [1945.0, 1.0, 9.45, 1.8, 0.0, 0.0, 1.0, 1.0609076, -45.988084, 110.0, 4.0, 1.12, 0.95],
    [1946.0, 1.0, 14.73, 1.9, 0.0, 0.0, 1.0, 1.0332342, -40.198408, 110.0, 4.0, 1.12, 0.95],
    [1947.0, 2.0, 61.52, 28.0, 0.0, 0.0, 1.0, 1.0684211, -28.193321, 110.0, 4.0, 1.12, 0.95],
    [1948.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0684435, -28.19299, 110.0, 4.0, 1.12, 0.95],
    [1949.0, 1.0, 5.5, 1.0, 0.0, 0.0, 1.0, 1.1093864, -28.713948, 110.0, 4.0, 1.12, 0.95],
    [1950.0, 1.0, 4.95, 3.4, 0.0, 0.0, 1.0, 1.0803583, -39.29003, 110.0, 4.0, 1.12, 0.95],
    [1951.0, 1.0, 10.99, 2.9, 0.0, 0.0, 1.0, 1.0736728, -40.024709, 110.0, 4.0, 1.12, 0.95],
    [1952.0, 1.0, 10.88, 3.7, 0.0, 0.0, 1.0, 1.0852861, -38.560877, 110.0, 4.0, 1.12, 0.95],
    [1953.0, 1.0, 8.02, 1.9, 0.0, 0.0, 1.0, 1.082336, -38.746205, 110.0, 4.0, 1.12, 0.95],
    [1954.0, 1.0, 8.57, 1.0, 0.0, 0.0, 1.0, 1.110806, -29.692308, 110.0, 4.0, 1.12, 0.95],
    [1955.0, 1.0, 4.29, 0.0, 0.0, 0.0, 1.0, 1.1151484, -28.872989, 110.0, 4.0, 1.12, 0.95],
    [1956.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.115164, -28.873712, 110.0, 4.0, 1.12, 0.95],
    [1957.0, 1.0, 12.09, 2.5, 0.0, 0.0, 1.0, 1.115792, -29.492843, 110.0, 4.0, 1.12, 0.95],
    [1958.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.115792, -29.492843, 110.0, 4.0, 1.12, 0.95],
    [1959.0, 1.0, 7.47, 2.3, 0.0, 0.0, 1.0, 1.085947, -36.106893, 110.0, 4.0, 1.12, 0.95],
    [1960.0, 2.0, 10.55, 1.1, 0.0, 0.0, 1.0, 1.095224, -42.431476, 110.0, 4.0, 1.12, 0.95],
    [1961.0, 2.0, 2.86, 0.0, 0.0, 0.0, 1.0, 1.1179144, -29.190995, 110.0, 4.0, 1.12, 0.95],
    [1962.0, 2.0, 5.83, 0.3, 0.0, 0.0, 1.0, 1.0899256, -40.044088, 110.0, 4.0, 1.12, 0.95],
    [1963.0, 1.0, 6.05, 1.6, 0.0, 0.0, 1.0, 1.0996071, -29.619342, 110.0, 4.0, 1.12, 0.95],
    [1964.0, 2.0, 7.79, 4.6, 0.0, 0.0, 1.0, 1.1041411, -21.22377, 110.0, 4.0, 1.12, 0.95],
    [1965.0, 1.0, 20.77, 6.7, 0.0, 0.0, 1.0, 1.0899195, -38.100108, 110.0, 4.0, 1.12, 0.95],
    [1966.0, 2.0, 24.28, 6.2, 0.0, 0.0, 1.0, 1.100111, -28.479771, 110.0, 4.0, 1.12, 0.95],
    [1967.0, 1.0, 10.77, 3.8, 0.0, 0.0, 1.0, 1.1143463, -29.424283, 110.0, 4.0, 1.12, 0.95],
    [1968.0, 1.0, 4.84, 1.5, 0.0, 0.0, 1.0, 1.0831555, -36.869865, 110.0, 4.0, 1.12, 0.95],
    [1969.0, 1.0, 9.34, 3.1, 0.0, 0.0, 1.0, 1.0746498, -36.398529, 110.0, 4.0, 1.12, 0.95],
    [1970.0, 2.0, 22.53, 4.0, 0.0, 0.0, 1.0, 1.066866, -39.189702, 110.0, 4.0, 1.12, 0.95],
    [1971.0, 1.0, 16.49, 2.6, 0.0, 0.0, 1.0, 1.0706408, -32.241269, 110.0, 4.0, 1.12, 0.95],
    [1972.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1152972, -27.52716, 110.0, 4.0, 1.12, 0.95],
    [1973.0, 1.0, 10.43, 3.0, 0.0, 0.0, 1.0, 1.0982972, -29.723766, 110.0, 4.0, 1.12, 0.95],
    [1974.0, 2.0, 29.78, 5.9, 0.0, 0.0, 1.0, 1.0396997, -37.718469, 110.0, 4.0, 1.12, 0.95],
    [1975.0, 1.0, 12.64, 2.2, 0.0, 0.0, 1.0, 1.0623315, -39.946041, 110.0, 4.0, 1.12, 0.95],
    [1976.0, 2.0, 31.11, 5.5, 0.0, 0.0, 1.0, 1.033558, -37.499791, 110.0, 4.0, 1.12, 0.95],
    [1977.0, 2.0, 21.65, 2.1, 0.0, 0.0, 1.0, 1.0972368, -28.574283, 110.0, 4.0, 1.12, 0.95],
    [1978.0, 1.0, 1.76, 0.8, 0.0, 0.0, 1.0, 1.044272, -31.0153, 110.0, 4.0, 1.12, 0.95],
    [1979.0, 1.0, 10.99, 0.8, 0.0, 0.0, 1.0, 1.0687352, -29.835021, 110.0, 4.0, 1.12, 0.95],
    [1980.0, 1.0, 0.0, 0.6, 0.0, 0.0, 1.0, 1.0822634, -28.818251, 110.0, 4.0, 1.12, 0.95],
    [1981.0, 1.0, 21.98, 7.0, 0.0, 0.0, 1.0, 1.1053143, -29.726354, 110.0, 4.0, 1.12, 0.95],
    [1982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053143, -29.726354, 110.0, 4.0, 1.12, 0.95],
    [1983.0, 1.0, 9.01, 1.9, 0.0, 0.0, 1.0, 1.0752804, -40.426916, 110.0, 4.0, 1.12, 0.95],
    [1984.0, 1.0, 0.55, 0.0, 0.0, 0.0, 1.0, 1.1094358, -26.422844, 110.0, 4.0, 1.12, 0.95],
    [1985.0, 1.0, 8.24, 2.1, 0.0, 0.0, 1.0, 1.1045859, -38.896581, 110.0, 4.0, 1.12, 0.95],
    [1986.0, 1.0, 24.17, 5.9, 0.0, 0.0, 1.0, 1.0830126, -36.416502, 110.0, 4.0, 1.12, 0.95],
    [1987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1186645, -29.199769, 110.0, 4.0, 1.12, 0.95],
    [1988.0, 1.0, 14.29, 2.6, 0.0, 0.0, 1.0, 1.1171771, -28.550643, 110.0, 4.0, 1.12, 0.95],
    [1989.0, 1.0, 17.37, 2.6, 0.0, 0.0, 1.0, 1.0498957, -46.521025, 110.0, 4.0, 1.12, 0.95],
    [1990.0, 1.0, 6.16, 0.6, 0.0, 0.0, 1.0, 1.0973699, -26.699241, 110.0, 4.0, 1.12, 0.95],
    [1991.0, 1.0, 2.64, 1.0, 0.0, 0.0, 1.0, 1.0511512, -46.482759, 110.0, 4.0, 1.12, 0.95],
    [1992.0, 1.0, 16.82, 2.8, 0.0, 0.0, 1.0, 1.092667, -42.642437, 110.0, 4.0, 1.12, 0.95],
    [1993.0, 2.0, 13.63, 4.5, 0.0, 0.0, 1.0, 1.0758039, -21.092965, 110.0, 4.0, 1.12, 0.95],
    [1994.0, 1.0, 11.21, 4.3, 0.0, 0.0, 1.0, 1.0725179, -28.454595, 110.0, 4.0, 1.12, 0.95],
    [1995.0, 2.0, 26.49, 8.5, 0.0, 0.0, 1.0, 1.0924373, -42.213371, 110.0, 4.0, 1.12, 0.95],
    [1996.0, 2.0, 12.53, 3.0, 0.0, 0.0, 1.0, 1.0626196, -37.670443, 110.0, 4.0, 1.12, 0.95],
    [1997.0, 1.0, 5.61, 2.0, 0.0, 0.0, 1.0, 1.0950235, -42.436418, 110.0, 4.0, 1.12, 0.95],
    [1998.0, 2.0, 8.57, 1.7, 0.0, 0.0, 1.0, 1.0183069, -48.748922, 110.0, 4.0, 1.12, 0.95],
    [1999.0, 1.0, 20.44, 4.5, 0.0, 0.0, 1.0, 1.0759753, -38.033067, 110.0, 4.0, 1.12, 0.95],
    [2000.0, 1.0, 9.89, 1.6, 0.0, 0.0, 1.0, 1.0850062, -27.469377, 110.0, 4.0, 1.12, 0.95],
    [2001.0, 1.0, 18.68, 1.5, 0.0, 0.0, 1.0, 1.1182398, -15.00683, 110.0, 4.0, 1.12, 0.95],
    [2002.0, 1.0, 13.41, 3.2, 0.0, 0.0, 1.0, 1.0541484, -39.180278, 110.0, 4.0, 1.12, 0.95],
    [2003.0, 1.0, 7.69, 3.0, 0.0, 0.0, 1.0, 1.1180395, -24.260172, 110.0, 4.0, 1.12, 0.95],
    [2004.0, 1.0, 8.79, 3.0, 0.0, 0.0, 1.0, 1.1140095, -24.475874, 110.0, 4.0, 1.12, 0.95],
    [2005.0, 1.0, 1.65, 1.0, 0.0, 0.0, 1.0, 1.117861, -24.280826, 110.0, 4.0, 1.12, 0.95],
    [2006.0, 1.0, 26.38, 10.0, 0.0, 0.0, 1.0, 1.1145326, -24.440124, 110.0, 4.0, 1.12, 0.95],
    [2007.0, 1.0, 7.69, 2.0, 0.0, 0.0, 1.0, 1.1180188, -24.273845, 110.0, 4.0, 1.12, 0.95],
    [2008.0, 1.0, 19.78, 10.0, 0.0, 0.0, 1.0, 1.1101311, -24.686494, 110.0, 4.0, 1.12, 0.95],
    [2009.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.118113, -24.275323, 110.0, 4.0, 1.12, 0.95],
    [2010.0, 2.0, 18.68, 13.0, 0.0, 0.0, 1.0, 1.1185839, -24.232217, 110.0, 4.0, 1.12, 0.95],
    [2011.0, 1.0, 24.95, 20.7, 0.0, 0.0, 1.0, 1.1185629, -24.233711, 110.0, 4.0, 1.12, 0.95],
    [2012.0, 1.0, 28.57, 10.0, 0.0, 0.0, 1.0, 1.0914573, -42.601423, 110.0, 4.0, 1.12, 0.95],
    [2013.0, 1.0, 9.23, 1.5, 0.0, 0.0, 1.0, 1.0582744, -29.804105, 110.0, 4.0, 1.12, 0.95],
    [2014.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1181652, -29.240709, 110.0, 4.0, 1.12, 0.95],
    [2015.0, 1.0, 21.65, 6.2, 0.0, 0.0, 1.0, 1.0465899, -39.058227, 110.0, 4.0, 1.12, 0.95],
    [2016.0, 1.0, 3.3, 2.0, 0.0, 0.0, 1.0, 1.1194077, -19.324124, 110.0, 4.0, 1.12, 0.95],
    [2017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1168255, -19.889451, 110.0, 4.0, 1.12, 0.95],
    [2018.0, 1.0, 24.4, 3.9, 0.0, 0.0, 1.0, 1.0946113, -36.160777, 110.0, 4.0, 1.12, 0.95],
    [2019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0946113, -36.160777, 110.0, 4.0, 1.12, 0.95],
    [2020.0, 1.0, 3.3, 1.0, 0.0, 0.0, 1.0, 1.1103925, -37.563427, 110.0, 4.0, 1.12, 0.95],
    [2021.0, 2.0, 12.86, 2.7, 0.0, 0.0, 1.0, 1.1085293, -26.880258, 110.0, 4.0, 1.12, 0.95],
    [2022.0, 2.0, 11.87, 3.0, 0.0, 0.0, 1.0, 1.1152381, -27.276436, 110.0, 4.0, 1.12, 0.95],
    [2023.0, 1.0, 2.2, 1.5, 0.0, 0.0, 1.0, 1.1150937, -16.711997, 110.0, 4.0, 1.12, 0.95],
    [2024.0, 1.0, 3.19, 1.2, 0.0, 0.0, 1.0, 1.0967969, -42.991882, 110.0, 4.0, 1.12, 0.95],
    [2025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1111814, -28.5614, 110.0, 4.0, 1.12, 0.95],
    [2026.0, 2.0, 9.89, 8.0, 0.0, 0.0, 1.0, 1.1111832, -28.560699, 110.0, 4.0, 1.12, 0.95],
    [2027.0, 2.0, 28.57, 2.0, 0.0, 0.0, 1.0, 1.1192044, -29.097261, 110.0, 4.0, 1.12, 0.95],
    [2028.0, 1.0, 16.71, 4.5, 0.0, 0.0, 1.0, 1.119092, -29.094278, 110.0, 4.0, 1.12, 0.95],
    [2029.0, 1.0, 4.95, 0.8, 0.0, 0.0, 1.0, 1.0783497, -33.074339, 110.0, 4.0, 1.12, 0.95],
    [2030.0, 1.0, 3.85, 0.5, 0.0, 0.0, 1.0, 1.1082347, -26.581675, 110.0, 4.0, 1.12, 0.95],
    [2031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1093183, -26.40353, 110.0, 4.0, 1.12, 0.95],
    [2032.0, 1.0, 16.92, 3.5, 0.0, 0.0, 1.0, 1.0453116, -39.621425, 110.0, 4.0, 1.12, 0.95],
    [2033.0, 2.0, 18.25, 1.6, 0.0, 0.0, 1.0, 1.1073388, -27.953381, 110.0, 4.0, 1.12, 0.95],
    [2034.0, 2.0, 11.65, 2.7, 0.0, 0.0, 1.0, 1.0911204, -26.430777, 110.0, 4.0, 1.12, 0.95],
    [2035.0, 1.0, 7.69, 1.0, 0.0, 0.0, 1.0, 1.1080272, -26.634448, 110.0, 4.0, 1.12, 0.95],
    [2036.0, 2.0, 8.13, 0.5, 0.0, 0.0, 1.0, 1.1051375, -28.039189, 110.0, 4.0, 1.12, 0.95],
    [2037.0, 1.0, 6.16, 0.0, 0.0, 0.0, 1.0, 1.1051386, -28.038316, 110.0, 4.0, 1.12, 0.95],
    [2038.0, 1.0, 14.4, 3.5, 0.0, 0.0, 1.0, 1.0587405, -39.905834, 110.0, 4.0, 1.12, 0.95],
    [2039.0, 1.0, 10.88, 1.0, 0.0, 0.0, 1.0, 1.104253, -28.15869, 110.0, 4.0, 1.12, 0.95],
    [2040.0, 1.0, 14.4, 2.3, 0.0, 0.0, 1.0, 1.1071592, -27.03189, 110.0, 4.0, 1.12, 0.95],
    [2041.0, 1.0, 8.67, 1.5, 0.0, 0.0, 1.0, 1.1023944, -27.084874, 110.0, 4.0, 1.12, 0.95],
    [2042.0, 1.0, 7.25, 1.5, 0.0, 0.0, 1.0, 1.099507, -28.060306, 110.0, 4.0, 1.12, 0.95],
    [2043.0, 1.0, 23.19, 10.4, 0.0, 0.0, 1.0, 1.0655869, -8.9084572, 110.0, 4.0, 1.12, 0.95],
    [2044.0, 1.0, 12.19, 1.7, 0.0, 0.0, 1.0, 1.0966375, -27.156783, 110.0, 4.0, 1.12, 0.95],
    [2045.0, 1.0, 8.46, 1.3, 0.0, 0.0, 1.0, 1.0794389, -28.364209, 110.0, 4.0, 1.12, 0.95],
    [2046.0, 2.0, 12.53, 4.1, 0.0, 0.0, 1.0, 1.0743642, -36.147845, 110.0, 4.0, 1.12, 0.95],
    [2047.0, 1.0, 21.53, 2.5, 0.0, 0.0, 1.0, 1.056933, -35.26097, 110.0, 4.0, 1.12, 0.95],
    [2048.0, 1.0, 16.92, 6.7, 0.0, 0.0, 1.0, 1.0805304, -37.804057, 110.0, 4.0, 1.12, 0.95],
    [2049.0, 1.0, 6.81, 1.4, 0.0, 0.0, 1.0, 1.0503034, -46.403023, 110.0, 4.0, 1.12, 0.95],
    [2050.0, 1.0, 14.73, 2.2, 0.0, 0.0, 1.0, 1.0902925, -26.365988, 110.0, 4.0, 1.12, 0.95],
    [2051.0, 1.0, 19.68, 2.5, 0.0, 0.0, 1.0, 1.0966446, -26.655796, 110.0, 4.0, 1.12, 0.95],
    [2052.0, 1.0, 12.97, 2.8, 0.0, 0.0, 1.0, 1.0730171, -28.866197, 110.0, 4.0, 1.12, 0.95],
    [2053.0, 1.0, 14.73, 3.9, 0.0, 0.0, 1.0, 1.0974091, -28.19867, 110.0, 4.0, 1.12, 0.95],
    [2054.0, 1.0, 11.65, 3.2, 0.0, 0.0, 1.0, 1.069574, -32.644164, 110.0, 4.0, 1.12, 0.95],
    [2055.0, 1.0, 16.49, 2.0, 0.0, 0.0, 1.0, 1.1008542, -28.108714, 110.0, 4.0, 1.12, 0.95],
    [2056.0, 1.0, 9.89, 1.4, 0.0, 0.0, 1.0, 1.1052019, -27.04792, 110.0, 4.0, 1.12, 0.95],
    [2057.0, 1.0, 17.47, 4.2, 0.0, 0.0, 1.0, 1.0728825, -28.881294, 110.0, 4.0, 1.12, 0.95],
    [2058.0, 1.0, 15.71, 3.2, 0.0, 0.0, 1.0, 1.0987435, -26.698563, 110.0, 4.0, 1.12, 0.95],
    [2059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1098325, -28.506265, 110.0, 4.0, 1.12, 0.95],
    [2060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1148036, -29.586076, 110.0, 4.0, 1.12, 0.95],
    [2061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0965925, -29.598048, 110.0, 4.0, 1.12, 0.95],
    [2062.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0865719, -39.620131, 110.0, 4.0, 1.12, 0.95],
    [2063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1095188, -26.425295, 110.0, 4.0, 1.12, 0.95],
    [2064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.102843, -28.99517, 110.0, 4.0, 1.12, 0.95],
    [2065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0231656, -32.995612, 110.0, 4.0, 1.12, 0.95],
    [2066.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0538057, -30.89018, 110.0, 4.0, 1.12, 0.95],
    [2067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0965659, -33.85746, 110.0, 4.0, 1.12, 0.95],
    [2068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0914531, -29.111242, 110.0, 4.0, 1.12, 0.95],
    [2069.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0742325, -36.167782, 110.0, 4.0, 1.12, 0.95],
    [2070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0907491, -27.43281, 110.0, 4.0, 1.12, 0.95],
    [2071.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.091327, -40.613149, 110.0, 4.0, 1.12, 0.95],
    [2072.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0647017, -30.021811, 110.0, 4.0, 1.12, 0.95],
    [2073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0595053, -38.337428, 110.0, 4.0, 1.12, 0.95],
    [2074.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0693262, -29.787474, 110.0, 4.0, 1.12, 0.95],
    [2075.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0625254, -38.194921, 110.0, 4.0, 1.12, 0.95],
    [2076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0910803, -36.429193, 110.0, 4.0, 1.12, 0.95],
    [2077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0823122, -28.819729, 110.0, 4.0, 1.12, 0.95],
    [2078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0939275, -41.702449, 110.0, 4.0, 1.12, 0.95],
    [2079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0979086, -26.503855, 110.0, 4.0, 1.12, 0.95],
    [2080.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0945703, -42.458279, 110.0, 4.0, 1.12, 0.95],
    [2081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0910803, -36.429193, 110.0, 4.0, 1.12, 0.95],
    [2082.0, 1.0, 7.79, 1.4, 0.0, 0.0, 1.0, 1.0998736, -27.223257, 110.0, 4.0, 1.12, 0.95],
    [2083.0, 1.0, 4.29, -1.0, 0.0, 0.0, 1.0, 1.1021681, -7.0105384, 110.0, 4.0, 1.12, 0.95],
    [2084.0, 1.0, 1.98, 0.5, 0.0, 0.0, 1.0, 1.1005295, -37.638537, 110.0, 4.0, 1.12, 0.95],
    [2085.0, 2.0, 16.82, 4.1, 0.0, 0.0, 1.0, 1.0521037, -39.101852, 110.0, 4.0, 1.12, 0.95],
    [2086.0, 1.0, 9.23, 3.4, 0.0, 0.0, 1.0, 1.081969, -42.543746, 110.0, 4.0, 1.12, 0.95],
    [2087.0, 1.0, 39.78, 13.4, 0.0, 0.0, 1.0, 1.0527868, -39.89278, 110.0, 4.0, 1.12, 0.95],
    [2088.0, 2.0, 12.09, 2.5, 0.0, 0.0, 1.0, 1.0565621, -10.907906, 110.0, 4.0, 1.12, 0.95],
    [2089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0565632, -10.90699, 110.0, 4.0, 1.12, 0.95],
    [2090.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1148349, -27.517637, 110.0, 4.0, 1.12, 0.95],
    [2091.0, 1.0, 14.29, 2.5, 0.0, 0.0, 1.0, 1.1148368, -27.520119, 110.0, 4.0, 1.12, 0.95],
    [2092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0558364, -11.148302, 110.0, 4.0, 1.12, 0.95],
    [2093.0, 1.0, 11.87, 3.0, 0.0, 0.0, 1.0, 1.0718242, -39.281628, 110.0, 4.0, 1.12, 0.95],
    [2094.0, 1.0, 9.67, 3.4, 0.0, 0.0, 1.0, 1.093383, -41.727271, 110.0, 4.0, 1.12, 0.95],
    [2095.0, 1.0, 23.07, 5.3, 0.0, 0.0, 1.0, 1.0925263, -35.972232, 110.0, 4.0, 1.12, 0.95],
    [2096.0, 1.0, 43.29, 15.8, 0.0, 0.0, 1.0, 1.0838416, -43.001123, 110.0, 4.0, 1.12, 0.95],
    [2097.0, 1.0, 9.01, 1.8, 0.0, 0.0, 1.0, 1.104503, -37.791858, 110.0, 4.0, 1.12, 0.95],
    [2098.0, 1.0, 17.92, 5.7, 0.0, 0.0, 1.0, 1.1034234, -37.797435, 110.0, 4.0, 1.12, 0.95],
    [2099.0, 2.0, 24.17, 6.3, 0.0, 0.0, 1.0, 1.1048338, -37.854815, 110.0, 4.0, 1.12, 0.95],
    [2100.0, 1.0, 16.49, 2.5, 0.0, 0.0, 1.0, 1.1140733, -25.890233, 110.0, 4.0, 1.12, 0.95],
    [2101.0, 1.0, 5.5, 1.9, 0.0, 0.0, 1.0, 1.0602363, -30.035915, 110.0, 4.0, 1.12, 0.95],
    [2102.0, 1.0, 5.5, 1.7, 0.0, 0.0, 1.0, 1.0699804, -40.46115, 110.0, 4.0, 1.12, 0.95],
    [2103.0, 1.0, 7.69, 1.0, 0.0, 0.0, 1.0, 1.1187172, -15.497159, 110.0, 4.0, 1.12, 0.95],
    [2104.0, 1.0, 18.35, 4.4, 0.0, 0.0, 1.0, 1.0422163, -39.569069, 110.0, 4.0, 1.12, 0.95],
    [2105.0, 1.0, 5.39, 1.5, 0.0, 0.0, 1.0, 1.0664417, -27.42384, 110.0, 4.0, 1.12, 0.95],
    [2106.0, 2.0, 12.64, 3.6, 0.0, 0.0, 1.0, 1.0492321, -39.846823, 110.0, 4.0, 1.12, 0.95],
    [2107.0, 2.0, 12.64, 1.4, 0.0, 0.0, 1.0, 1.091692, -34.438977, 110.0, 4.0, 1.12, 0.95],
    [2108.0, 2.0, 9.34, 2.6, 0.0, 0.0, 1.0, 1.1135029, -28.9222, 110.0, 4.0, 1.12, 0.95],
    [2109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1135029, -28.9222, 110.0, 4.0, 1.12, 0.95],
    [2110.0, 1.0, 12.64, 2.5, 0.0, 0.0, 1.0, 1.0930479, -30.207183, 110.0, 4.0, 1.12, 0.95],
    [2111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0931901, -29.442696, 110.0, 4.0, 1.12, 0.95],
    [2112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0909686, -34.619817, 110.0, 4.0, 1.12, 0.95],
    [2113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0880787, -35.621045, 110.0, 4.0, 1.12, 0.95],
    [2114.0, 1.0, 14.29, 2.5, 0.0, 0.0, 1.0, 1.0974466, -28.4963, 110.0, 4.0, 1.12, 0.95],
    [2115.0, 2.0, 9.45, 3.7, 0.0, 0.0, 1.0, 1.0945532, -42.458841, 110.0, 4.0, 1.12, 0.95],
    [2116.0, 1.0, 13.59, 3.8, 0.0, 0.0, 1.0, 1.0743739, -31.195488, 110.0, 5.0, 1.12, 0.95],
    [2117.0, 1.0, 11.49, 2.0, 0.0, 0.0, 1.0, 1.0495572, -33.397507, 110.0, 5.0, 1.12, 0.95],
    [2118.0, 1.0, 19.99, 5.0, 0.0, 0.0, 1.0, 1.0801894, -30.689634, 110.0, 5.0, 1.12, 0.95],
    [2119.0, 2.0, 19.99, 19.0, 0.0, 0.0, 1.0, 1.0796589, -30.027539, 110.0, 5.0, 1.12, 0.95],
    [2120.0, 1.0, 10.49, 1.5, 0.0, 0.0, 1.0, 1.0606733, -32.499487, 110.0, 5.0, 1.12, 0.95],
    [2121.0, 2.0, 10.69, 1.2, 0.0, 0.0, 1.0, 1.0942323, -34.649921, 110.0, 5.0, 1.12, 0.95],
    [2122.0, 1.0, 8.99, 1.2, 0.0, 0.0, 1.0, 1.0942299, -34.650985, 110.0, 5.0, 1.12, 0.95],
    [2123.0, 1.0, 8.29, 3.0, 0.0, 0.0, 1.0, 1.0783845, -30.232534, 110.0, 5.0, 1.12, 0.95],
    [2124.0, 1.0, 14.79, 3.2, 0.0, 0.0, 1.0, 1.0517927, -32.708673, 110.0, 5.0, 1.12, 0.95],
    [2125.0, 1.0, 9.79, 2.4, 0.0, 0.0, 1.0, 1.1097625, -29.889535, 110.0, 5.0, 1.12, 0.95],
    [2126.0, 1.0, 22.98, 6.5, 0.0, 0.0, 1.0, 1.0794411, -30.350112, 110.0, 5.0, 1.12, 0.95],
    [2127.0, 2.0, 9.99, 3.0, 0.0, 0.0, 1.0, 1.0647986, -33.779579, 110.0, 5.0, 1.12, 0.95],
    [2128.0, 1.0, 5.5, 1.5, 0.0, 0.0, 1.0, 1.0717595, -31.423173, 110.0, 5.0, 1.12, 0.95],
    [2129.0, 1.0, 8.99, 2.9, 0.0, 0.0, 1.0, 1.053541, -32.681223, 110.0, 5.0, 1.12, 0.95],
    [2130.0, 1.0, 5.0, 1.7, 0.0, 0.0, 1.0, 1.0012249, -35.229145, 110.0, 5.0, 1.12, 0.95],
    [2131.0, 1.0, 21.98, 8.0, 0.0, 0.0, 1.0, 1.0769666, -30.621119, 110.0, 5.0, 1.12, 0.95],
    [2132.0, 1.0, 13.99, 5.5, 0.0, 0.0, 1.0, 1.079675, -30.187176, 110.0, 5.0, 1.12, 0.95],
    [2133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0914751, -30.43366, 110.0, 5.0, 1.12, 0.95],
    [2134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0914839, -30.431527, 110.0, 5.0, 1.12, 0.95],
    [2135.0, 1.0, 14.99, 0.6, 0.0, 0.0, 1.0, 1.0805898, -35.067566, 110.0, 5.0, 1.12, 0.95],
    [2136.0, 1.0, 5.3, 1.2, 0.0, 0.0, 1.0, 1.0663118, -32.449665, 110.0, 5.0, 1.12, 0.95],
    [2137.0, 1.0, 10.99, 4.1, 0.0, 0.0, 1.0, 1.0043888, -34.908049, 110.0, 5.0, 1.12, 0.95],
    [2138.0, 2.0, 14.79, 4.5, 0.0, 0.0, 1.0, 1.0851476, -30.893598, 110.0, 5.0, 1.12, 0.95],
    [2139.0, 2.0, 11.69, 2.4, 0.0, 0.0, 1.0, 1.0851467, -30.893007, 110.0, 5.0, 1.12, 0.95],
    [2140.0, 2.0, 14.49, 3.4, 0.0, 0.0, 1.0, 1.0650571, -31.795932, 110.0, 5.0, 1.12, 0.95],
    [2141.0, 1.0, 24.98, 14.0, 0.0, 0.0, 1.0, 1.0654705, -31.117382, 110.0, 5.0, 1.12, 0.95],
    [2142.0, 1.0, 10.49, 3.0, 0.0, 0.0, 1.0, 1.0054501, -34.856479, 110.0, 5.0, 1.12, 0.95],
    [2143.0, 1.0, 15.19, 3.9, 0.0, 0.0, 1.0, 1.0763847, -29.255469, 110.0, 5.0, 1.12, 0.95],
    [2144.0, 1.0, 8.49, 2.2, 0.0, 0.0, 1.0, 1.0255272, -36.218991, 110.0, 5.0, 1.12, 0.95],
    [2145.0, 1.0, 6.5, 1.1, 0.0, 0.0, 1.0, 1.0272888, -36.053926, 110.0, 5.0, 1.12, 0.95],
    [2146.0, 1.0, 14.99, 2.8, 0.0, 0.0, 1.0, 0.99700205, -35.440953, 110.0, 5.0, 1.12, 0.95],
    [2147.0, 1.0, 16.49, 4.2, 0.0, 0.0, 1.0, 1.0746944, -31.28335, 110.0, 5.0, 1.12, 0.95],
    [2148.0, 1.0, 4.5, 0.6, 0.0, 0.0, 1.0, 1.0177513, -39.174415, 110.0, 5.0, 1.12, 0.95],
    [2149.0, 1.0, 3.5, 0.3, 0.0, 0.0, 1.0, 1.0387895, -37.402454, 110.0, 5.0, 1.12, 0.95],
    [2150.0, 1.0, 5.0, 1.0, 0.0, 0.0, 1.0, 1.0924218, -32.915745, 110.0, 5.0, 1.12, 0.95],
    [2151.0, 1.0, 1.0, 0.2, 0.0, 0.0, 1.0, 1.0815686, -34.967992, 110.0, 5.0, 1.12, 0.95],
    [2152.0, 1.0, 7.99, 1.5, 0.0, 0.0, 1.0, 1.0726745, -32.030236, 110.0, 5.0, 1.12, 0.95],
    [2153.0, 2.0, 0.0, 0.6, 0.0, 0.0, 1.0, 1.0179247, -39.134735, 110.0, 5.0, 1.12, 0.95],
    [2154.0, 1.0, 0.9, 0.2, 0.0, 0.0, 1.0, 1.0670149, -31.398507, 110.0, 5.0, 1.12, 0.95],
    [2155.0, 1.0, 5.1, 1.0, 0.0, 0.0, 1.0, 1.0821579, -29.255468, 110.0, 5.0, 1.12, 0.95],
    [2156.0, 1.0, 11.59, 0.0, 0.0, 0.0, 1.0, 1.0867079, -35.278875, 110.0, 5.0, 1.12, 0.95],
    [2157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.104475, -33.669326, 110.0, 5.0, 1.12, 0.95],
    [2158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1044664, -33.672382, 110.0, 5.0, 1.12, 0.95],
    [2159.0, 2.0, 29.98, 8.0, 0.0, 0.0, 1.0, 1.0646335, -34.249719, 110.0, 5.0, 1.12, 0.95],
    [2160.0, 1.0, 17.99, 6.0, 0.0, 0.0, 1.0, 1.0606854, -34.374865, 110.0, 5.0, 1.12, 0.95],
    [2161.0, 1.0, 12.99, 2.0, 0.0, 0.0, 1.0, 1.0638025, -34.408544, 110.0, 5.0, 1.12, 0.95],
    [2162.0, 1.0, 14.99, 5.5, 0.0, 0.0, 1.0, 1.0795504, -30.072752, 110.0, 5.0, 1.12, 0.95],
    [2163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0813042, -29.949199, 110.0, 5.0, 1.12, 0.95],
    [2164.0, 2.0, -2.0, 0.2, 0.0, 0.0, 1.0, 1.0822727, -34.923395, 110.0, 5.0, 1.12, 0.95],
    [2165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0754483, -30.970367, 110.0, 5.0, 1.12, 0.95],
    [2166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0757412, -30.952781, 110.0, 5.0, 1.12, 0.95],
    [2167.0, 2.0, 19.09, 4.5, 0.0, 0.0, 1.0, 1.0744861, -31.295579, 110.0, 5.0, 1.12, 0.95],
    [2168.0, 2.0, 18.99, 4.0, 0.0, 0.0, 1.0, 1.0724665, -31.385875, 110.0, 5.0, 1.12, 0.95],
    [2169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0765106, -31.398376, 110.0, 5.0, 1.12, 0.95],
    [2170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0671896, -32.283697, 110.0, 5.0, 1.12, 0.95],
    [2171.0, 2.0, 18.49, 3.6, 0.0, 0.0, 1.0, 1.0728105, -31.274489, 110.0, 5.0, 1.12, 0.95],
    [2172.0, 1.0, 10.49, 3.0, 0.0, 0.0, 1.0, 1.0749282, -31.577937, 110.0, 5.0, 1.12, 0.95],
    [2173.0, 1.0, 7.99, 2.0, 0.0, 0.0, 1.0, 1.0749317, -31.575865, 110.0, 5.0, 1.12, 0.95],
    [2174.0, 1.0, 6.5, 1.5, 0.0, 0.0, 1.0, 1.0714191, -31.615498, 110.0, 5.0, 1.12, 0.95],
    [2175.0, 1.0, 15.39, 3.2, 0.0, 0.0, 1.0, 1.0763911, -31.32726, 110.0, 5.0, 1.12, 0.95],
    [2176.0, 1.0, 9.99, 3.5, 0.0, 0.0, 1.0, 1.0504772, -27.551283, 110.0, 5.0, 1.12, 0.95],
    [2177.0, 1.0, 8.79, 2.7, 0.0, 0.0, 1.0, 1.0635337, -30.559352, 110.0, 5.0, 1.12, 0.95],
    [2178.0, 1.0, 6.1, 0.0, 0.0, 0.0, 1.0, 1.089722, -35.470701, 110.0, 5.0, 1.12, 0.95],
    [2179.0, 1.0, 17.09, 3.7, 0.0, 0.0, 1.0, 1.0729057, -31.743246, 110.0, 5.0, 1.12, 0.95],
    [2180.0, 1.0, 16.29, 3.6, 0.0, 0.0, 1.0, 1.0746822, -31.601116, 110.0, 5.0, 1.12, 0.95],
    [2181.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0700843, -31.39875, 110.0, 5.0, 1.12, 0.95],
    [2182.0, 1.0, 2.0, 2.0, 0.0, 0.0, 1.0, 1.069875, -31.399242, 110.0, 5.0, 1.12, 0.95],
    [2183.0, 1.0, 3.5, 1.0, 0.0, 0.0, 1.0, 1.0580366, -32.873423, 110.0, 5.0, 1.12, 0.95],
    [2184.0, 1.0, 3.9, 0.3, 0.0, 0.0, 1.0, 1.0749065, -31.109215, 110.0, 5.0, 1.12, 0.95],
    [2185.0, 1.0, 15.49, 3.5, 0.0, 0.0, 1.0, 1.0760208, -31.36278, 110.0, 5.0, 1.12, 0.95],
    [2186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0791264, -31.068439, 110.0, 5.0, 1.12, 0.95],
    [2187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0863701, -27.671256, 110.0, 5.0, 1.12, 0.95],
    [2188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0791674, -31.068111, 110.0, 5.0, 1.12, 0.95],
    [2189.0, 1.0, 2.0, 0.5, 0.0, 0.0, 1.0, 0.9965869, -35.492999, 110.0, 5.0, 1.12, 0.95],
    [2190.0, 1.0, 8.19, 1.8, 0.0, 0.0, 1.0, 1.0884445, -34.223719, 110.0, 5.0, 1.12, 0.95],
    [2191.0, 1.0, 22.98, 4.0, 0.0, 0.0, 1.0, 1.0579714, -32.60015, 110.0, 5.0, 1.12, 0.95],
    [2192.0, 1.0, 19.99, 7.0, 0.0, 0.0, 1.0, 1.0576964, -26.783098, 110.0, 5.0, 1.12, 0.95],
    [2193.0, 1.0, 9.69, 4.2, 0.0, 0.0, 1.0, 1.0618914, -32.175582, 110.0, 5.0, 1.12, 0.95],
    [2194.0, 2.0, 23.98, 10.0, 0.0, 0.0, 1.0, 1.0805446, -30.41586, 110.0, 5.0, 1.12, 0.95],
    [2195.0, 1.0, 7.49, 2.5, 0.0, 0.0, 1.0, 1.0812785, -29.948339, 110.0, 5.0, 1.12, 0.95],
    [2196.0, 1.0, 5.0, 1.6, 0.0, 0.0, 1.0, 1.0812849, -29.948894, 110.0, 5.0, 1.12, 0.95],
    [2197.0, 2.0, 24.58, 19.0, 0.0, 0.0, 1.0, 1.0660734, -25.654896, 110.0, 5.0, 1.12, 0.95],
    [2198.0, 1.0, 6.0, 1.5, 0.0, 0.0, 1.0, 1.075303, -30.9541, 110.0, 5.0, 1.12, 0.95],
    [2199.0, 1.0, 7.99, 2.4, 0.0, 0.0, 1.0, 1.090686, -35.083534, 110.0, 5.0, 1.12, 0.95],
    [2200.0, 1.0, 10.49, 4.3, 0.0, 0.0, 1.0, 1.0680723, -31.075426, 110.0, 5.0, 1.12, 0.95],
    [2201.0, 1.0, 1.5, 0.5, 0.0, 0.0, 1.0, 1.0399352, -27.733433, 110.0, 5.0, 1.12, 0.95],
    [2202.0, 1.0, 2.9, 0.8, 0.0, 0.0, 1.0, 1.0399357, -27.733353, 110.0, 5.0, 1.12, 0.95],
    [2203.0, 1.0, 26.08, 4.6, 0.0, 0.0, 1.0, 1.0277118, -35.408175, 110.0, 5.0, 1.12, 0.95],
    [2204.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0693579, -30.879585, 110.0, 5.0, 1.12, 0.95],
    [2205.0, 1.0, 17.49, 4.4, 0.0, 0.0, 1.0, 1.0447972, -33.910118, 110.0, 5.0, 1.12, 0.95],
    [2206.0, 1.0, 12.99, 3.0, 0.0, 0.0, 1.0, 1.0673967, -32.281621, 110.0, 5.0, 1.12, 0.95],
    [2207.0, 1.0, 13.89, 0.0, 0.0, 0.0, 1.0, 1.089797, -35.694423, 110.0, 5.0, 1.12, 0.95],
    [2208.0, 1.0, 16.99, 3.7, 0.0, 0.0, 1.0, 1.0763761, -31.506245, 110.0, 5.0, 1.12, 0.95],
    [2209.0, 1.0, 11.29, 0.0, 0.0, 0.0, 1.0, 1.0904517, -35.599587, 110.0, 5.0, 1.12, 0.95],
    [2210.0, 1.0, 10.69, 3.5, 0.0, 0.0, 1.0, 1.0662231, -31.168153, 110.0, 5.0, 1.12, 0.95],
    [2211.0, 1.0, 16.49, 2.4, 0.0, 0.0, 1.0, 1.0980459, -34.305544, 110.0, 5.0, 1.12, 0.95],
    [2212.0, 1.0, 7.99, 2.6, 0.0, 0.0, 1.0, 1.0671931, -31.069213, 110.0, 5.0, 1.12, 0.95],
    [2213.0, 2.0, 15.69, 1.2, 0.0, 0.0, 1.0, 1.1006936, -34.070811, 110.0, 5.0, 1.12, 0.95],
    [2214.0, 1.0, 13.19, 2.5, 0.0, 0.0, 1.0, 1.0986202, -34.248972, 110.0, 5.0, 1.12, 0.95],
    [2215.0, 1.0, 6.0, 2.0, 0.0, 0.0, 1.0, 1.0634864, -27.159044, 110.0, 5.0, 1.12, 0.95],
    [2216.0, 1.0, 6.0, 1.5, 0.0, 0.0, 1.0, 1.0439112, -33.852768, 110.0, 5.0, 1.12, 0.95],
    [2217.0, 2.0, 16.99, 3.7, 0.0, 0.0, 1.0, 1.0606393, -27.111935, 110.0, 5.0, 1.12, 0.95],
    [2218.0, 2.0, 17.99, 2.0, 0.0, 0.0, 1.0, 1.0424111, -33.896166, 110.0, 5.0, 1.12, 0.95],
    [2219.0, 1.0, 6.0, 1.5, 0.0, 0.0, 1.0, 1.0593847, -33.73265, 110.0, 5.0, 1.12, 0.95],
    [2220.0, 1.0, 14.99, 3.5, 0.0, 0.0, 1.0, 1.0799596, -30.024147, 110.0, 5.0, 1.12, 0.95],
    [2221.0, 2.0, 94.9, 25.0, 0.0, 0.0, 1.0, 1.0899167, -32.914643, 110.0, 5.0, 1.12, 0.95],
    [2222.0, 1.0, 7.69, 2.9, 0.0, 0.0, 1.0, 1.0669254, -30.88383, 110.0, 5.0, 1.12, 0.95],
    [2223.0, 1.0, 11.99, 3.5, 0.0, 0.0, 1.0, 1.0866996, -33.032497, 110.0, 5.0, 1.12, 0.95],
    [2224.0, 1.0, 15.39, 3.6, 0.0, 0.0, 1.0, 1.0964065, -34.448255, 110.0, 5.0, 1.12, 0.95],
    [2225.0, 2.0, 8.69, 3.9, 0.0, 0.0, 1.0, 1.0740657, -29.401277, 110.0, 5.0, 1.12, 0.95],
    [2226.0, 1.0, 12.59, 4.2, 0.0, 0.0, 1.0, 1.0811326, -27.168068, 110.0, 5.0, 1.12, 0.95],
    [2227.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0691492, -31.235672, 110.0, 5.0, 1.12, 0.95],
    [2228.0, 1.0, 9.99, 3.0, 0.0, 0.0, 1.0, 1.0575573, -32.613939, 110.0, 5.0, 1.12, 0.95],
    [2229.0, 1.0, 13.99, 1.5, 0.0, 0.0, 1.0, 1.1033263, -31.290572, 110.0, 5.0, 1.12, 0.95],
    [2230.0, 1.0, 10.99, 1.0, 0.0, 0.0, 1.0, 1.1034579, -31.188158, 110.0, 5.0, 1.12, 0.95],
    [2231.0, 1.0, 3.0, 0.5, 0.0, 0.0, 1.0, 1.0547583, -33.133546, 110.0, 5.0, 1.12, 0.95],
    [2232.0, 1.0, 17.39, 6.2, 0.0, 0.0, 1.0, 1.0648589, -30.677641, 110.0, 5.0, 1.12, 0.95],
    [2233.0, 1.0, 13.99, 3.8, 0.0, 0.0, 1.0, 1.0751529, -31.064638, 110.0, 5.0, 1.12, 0.95],
    [2234.0, 2.0, 16.99, 9.5, 0.0, 0.0, 1.0, 1.0884515, -28.497512, 110.0, 5.0, 1.12, 0.95],
    [2235.0, 1.0, 10.99, 2.0, 0.0, 0.0, 1.0, 1.0595057, -32.774893, 110.0, 5.0, 1.12, 0.95],
    [2236.0, 1.0, 16.39, 4.3, 0.0, 0.0, 1.0, 1.0544587, -33.081483, 110.0, 5.0, 1.12, 0.95],
    [2237.0, 2.0, 19.49, 18.0, 0.0, 0.0, 1.0, 1.0580106, -26.939873, 110.0, 5.0, 1.12, 0.95],
    [2238.0, 1.0, 13.99, 3.0, 0.0, 0.0, 1.0, 1.0679414, -34.509251, 110.0, 5.0, 1.12, 0.95],
    [2239.0, 1.0, 11.99, 1.0, 0.0, 0.0, 1.0, 1.0874014, -34.189364, 110.0, 5.0, 1.12, 0.95],
    [2240.0, 1.0, 12.99, 4.0, 0.0, 0.0, 1.0, 1.0746945, -33.263083, 110.0, 5.0, 1.12, 0.95],
    [2241.0, 1.0, 15.99, 3.2, 0.0, 0.0, 1.0, 1.0584868, -32.951633, 110.0, 5.0, 1.12, 0.95],
    [2242.0, 1.0, 5.0, 2.0, 0.0, 0.0, 1.0, 1.0604598, -33.481782, 110.0, 5.0, 1.12, 0.95],
    [2243.0, 1.0, 1.9, 0.1, 0.0, 0.0, 1.0, 1.0730392, -31.458444, 110.0, 5.0, 1.12, 0.95],
    [2244.0, 1.0, 11.49, 3.5, 0.0, 0.0, 1.0, 1.0746072, -27.421257, 110.0, 5.0, 1.12, 0.95],
    [2245.0, 1.0, 14.49, 4.0, 0.0, 0.0, 1.0, 1.0449185, -33.881501, 110.0, 5.0, 1.12, 0.95],
    [2246.0, 1.0, 13.99, 2.5, 0.0, 0.0, 1.0, 1.0644658, -32.680116, 110.0, 5.0, 1.12, 0.95],
    [2247.0, 1.0, 17.99, 4.8, 0.0, 0.0, 1.0, 1.0539239, -27.286068, 110.0, 5.0, 1.12, 0.95],
    [2248.0, 2.0, 13.49, 4.0, 0.0, 0.0, 1.0, 1.0759998, -31.963659, 110.0, 5.0, 1.12, 0.95],
    [2249.0, 1.0, 11.49, 1.0, 0.0, 0.0, 1.0, 1.0694207, -30.941786, 110.0, 5.0, 1.12, 0.95],
    [2250.0, 1.0, 15.69, 5.4, 0.0, 0.0, 1.0, 1.0498447, -32.979596, 110.0, 5.0, 1.12, 0.95],
    [2251.0, 1.0, 11.99, 3.0, 0.0, 0.0, 1.0, 1.0620049, -33.553046, 110.0, 5.0, 1.12, 0.95],
    [2252.0, 1.0, 3.5, 1.0, 0.0, 0.0, 1.0, 1.0760765, -30.391234, 110.0, 5.0, 1.12, 0.95],
    [2253.0, 1.0, 7.99, 1.5, 0.0, 0.0, 1.0, 1.0586894, -26.592444, 110.0, 5.0, 1.12, 0.95],
    [2254.0, 1.0, 4.0, 0.5, 0.0, 0.0, 1.0, 1.0869371, -34.355389, 110.0, 5.0, 1.12, 0.95],
    [2255.0, 1.0, 10.99, 2.4, 0.0, 0.0, 1.0, 1.0785379, -31.363764, 110.0, 5.0, 1.12, 0.95],
    [2256.0, 1.0, 23.98, 4.4, 0.0, 0.0, 1.0, 1.0666727, -32.127208, 110.0, 5.0, 1.12, 0.95],
    [2257.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0776655, -30.657967, 110.0, 5.0, 1.12, 0.95],
    [2258.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0776737, -30.653896, 110.0, 5.0, 1.12, 0.95],
    [2259.0, 1.0, 9.99, 2.4, 0.0, 0.0, 1.0, 1.0750501, -31.07414, 110.0, 5.0, 1.12, 0.95],
    [2260.0, 1.0, 16.99, 3.0, 0.0, 0.0, 1.0, 1.0792814, -30.713013, 110.0, 5.0, 1.12, 0.95],
    [2261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0792614, -30.713015, 110.0, 5.0, 1.12, 0.95],
    [2262.0, 1.0, 8.99, 2.0, 0.0, 0.0, 1.0, 1.0713533, -31.038545, 110.0, 5.0, 1.12, 0.95],
    [2263.0, 1.0, 19.49, 4.0, 0.0, 0.0, 1.0, 1.0725586, -31.351897, 110.0, 5.0, 1.12, 0.95],
    [2264.0, 1.0, 22.98, 5.5, 0.0, 0.0, 1.0, 1.0727667, -31.179949, 110.0, 5.0, 1.12, 0.95],
    [2265.0, 1.0, 8.69, 1.4, 0.0, 0.0, 1.0, 1.1194155, -28.276448, 110.0, 5.0, 1.12, 0.95],
    [2266.0, 1.0, 8.99, 2.0, 0.0, 0.0, 1.0, 1.0784653, -30.767475, 110.0, 5.0, 1.12, 0.95],
    [2267.0, 1.0, 24.48, 3.0, 0.0, 0.0, 1.0, 1.062497, -32.277659, 110.0, 5.0, 1.12, 0.95],
    [2268.0, 2.0, 2.5, 0.4, 0.0, 0.0, 1.0, 1.0823122, -34.749459, 110.0, 5.0, 1.12, 0.95],
    [2269.0, 1.0, 17.99, 5.0, 0.0, 0.0, 1.0, 1.0854822, -30.995283, 110.0, 5.0, 1.12, 0.95],
    [2270.0, 1.0, 6.99, 1.5, 0.0, 0.0, 1.0, 1.0737138, -31.094359, 110.0, 5.0, 1.12, 0.95],
    [2271.0, 2.0, 15.99, 4.0, 0.0, 0.0, 1.0, 1.0739468, -31.105672, 110.0, 5.0, 1.12, 0.95],
    [2272.0, 2.0, 22.98, 8.0, 0.0, 0.0, 1.0, 1.0752672, -30.965791, 110.0, 5.0, 1.12, 0.95],
    [2273.0, 2.0, 13.29, 4.0, 0.0, 0.0, 1.0, 1.0610213, -26.37461, 110.0, 5.0, 1.12, 0.95],
    [2274.0, 1.0, 6.0, 2.5, 0.0, 0.0, 1.0, 1.0610149, -26.373456, 110.0, 5.0, 1.12, 0.95],
    [2275.0, 1.0, 20.98, 4.3, 0.0, 0.0, 1.0, 1.0694361, -31.762327, 110.0, 5.0, 1.12, 0.95],
    [2276.0, 1.0, 0.1, 0.1, 0.0, 0.0, 1.0, 1.0614799, -31.84055, 110.0, 5.0, 1.12, 0.95],
    [2277.0, 1.0, 4.0, 0.3, 0.0, 0.0, 1.0, 1.0811702, -35.568646, 110.0, 5.0, 1.12, 0.95],
    [2278.0, 2.0, 12.79, 4.1, 0.0, 0.0, 1.0, 1.0845922, -27.149336, 110.0, 5.0, 1.12, 0.95],
    [2279.0, 1.0, 11.99, 4.0, 0.0, 0.0, 1.0, 1.0583881, -34.126273, 110.0, 5.0, 1.12, 0.95],
    [2280.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0583864, -34.125369, 110.0, 5.0, 1.12, 0.95],
    [2281.0, 1.0, 2.1, 0.2, 0.0, 0.0, 1.0, 1.0567257, -33.025469, 110.0, 5.0, 1.12, 0.95],
    [2282.0, 1.0, 5.0, 0.9, 0.0, 0.0, 1.0, 1.0720912, -31.474992, 110.0, 5.0, 1.12, 0.95],
    [2283.0, 1.0, 12.99, 3.3, 0.0, 0.0, 1.0, 1.065437, -32.263455, 110.0, 5.0, 1.12, 0.95],
    [2284.0, 1.0, 3.0, 1.0, 0.0, 0.0, 1.0, 1.0643771, -34.035698, 110.0, 5.0, 1.12, 0.95],
    [2285.0, 1.0, 7.09, 2.4, 0.0, 0.0, 1.0, 1.0854051, -34.614745, 110.0, 5.0, 1.12, 0.95],
    [2286.0, 1.0, 7.09, 1.6, 0.0, 0.0, 1.0, 1.0742814, -31.262396, 110.0, 5.0, 1.12, 0.95],
    [2287.0, 1.0, 14.29, 3.3, 0.0, 0.0, 1.0, 1.0693383, -31.832696, 110.0, 5.0, 1.12, 0.95],
    [2288.0, 1.0, 11.59, 4.1, 0.0, 0.0, 1.0, 1.0596726, -32.123655, 110.0, 5.0, 1.12, 0.95],
    [2289.0, 1.0, 5.5, 2.0, 0.0, 0.0, 1.0, 1.0583909, -27.165592, 110.0, 5.0, 1.12, 0.95],
    [2290.0, 2.0, 6.0, 2.0, 0.0, 0.0, 1.0, 1.0690469, -33.021092, 110.0, 5.0, 1.12, 0.95],
    [2291.0, 1.0, 2.7, 1.0, 0.0, 0.0, 1.0, 1.0277447, -33.85765, 110.0, 5.0, 1.12, 0.95],
    [2292.0, 1.0, 6.5, 2.0, 0.0, 0.0, 1.0, 1.0517506, -32.082366, 110.0, 5.0, 1.12, 0.95],
    [2293.0, 2.0, 16.69, 3.4, 0.0, 0.0, 1.0, 1.0678125, -32.024595, 110.0, 5.0, 1.12, 0.95],
    [2294.0, 2.0, 7.99, 2.8, 0.0, 0.0, 1.0, 1.0745322, -29.864587, 110.0, 5.0, 1.12, 0.95],
    [2295.0, 1.0, 12.09, 3.8, 0.0, 0.0, 1.0, 1.0626258, -31.55889, 110.0, 5.0, 1.12, 0.95],
    [2296.0, 2.0, 5.0, 2.2, 0.0, 0.0, 1.0, 1.0754887, -30.983927, 110.0, 5.0, 1.12, 0.95],
    [2297.0, 1.0, 5.0, 1.1, 0.0, 0.0, 1.0, 1.0756422, -30.962345, 110.0, 5.0, 1.12, 0.95],
    [2298.0, 2.0, 16.99, 4.0, 0.0, 0.0, 1.0, 1.0662106, -34.60495, 110.0, 5.0, 1.12, 0.95],
    [2299.0, 1.0, 20.98, 4.1, 0.0, 0.0, 1.0, 1.0723048, -31.793244, 110.0, 5.0, 1.12, 0.95],
    [2300.0, 1.0, 23.98, 4.7, 0.0, 0.0, 1.0, 1.0920917, -30.37021, 110.0, 5.0, 1.12, 0.95],
    [2301.0, 1.0, 6.0, 1.5, 0.0, 0.0, 1.0, 1.0409103, -34.04671, 110.0, 5.0, 1.12, 0.95],
    [2302.0, 1.0, 1.0, 0.5, 0.0, 0.0, 1.0, 1.0812628, -29.950179, 110.0, 5.0, 1.12, 0.95],
    [2303.0, 1.0, 23.58, 6.8, 0.0, 0.0, 1.0, 1.0664022, -31.58629, 110.0, 5.0, 1.12, 0.95],
    [2304.0, 1.0, 11.59, 3.2, 0.0, 0.0, 1.0, 1.0870729, -30.749777, 110.0, 5.0, 1.12, 0.95],
    [2305.0, 1.0, 3.5, 1.3, 0.0, 0.0, 1.0, 1.0284373, -33.693198, 110.0, 5.0, 1.12, 0.95],
    [2306.0, 1.0, 23.98, 7.0, 0.0, 0.0, 1.0, 1.0768729, -30.539843, 110.0, 5.0, 1.12, 0.95],
    [2307.0, 2.0, 11.79, 3.4, 0.0, 0.0, 1.0, 1.0762497, -31.419568, 110.0, 5.0, 1.12, 0.95],
    [2308.0, 1.0, 18.89, 4.1, 0.0, 0.0, 1.0, 1.0485497, -32.620247, 110.0, 5.0, 1.12, 0.95],
    [2309.0, 1.0, 8.29, 3.2, 0.0, 0.0, 1.0, 1.075332, -31.339382, 110.0, 5.0, 1.12, 0.95],
    [2310.0, 1.0, 21.98, 9.0, 0.0, 0.0, 1.0, 1.0606667, -26.926839, 110.0, 5.0, 1.12, 0.95],
    [2311.0, 1.0, 8.49, 2.0, 0.0, 0.0, 1.0, 1.0774809, -30.262793, 110.0, 5.0, 1.12, 0.95],
    [2312.0, 1.0, 26.98, 3.6, 0.0, 0.0, 1.0, 1.0380537, -37.467218, 110.0, 5.0, 1.12, 0.95],
    [2313.0, 1.0, 15.89, 3.6, 0.0, 0.0, 1.0, 1.039391, -37.292635, 110.0, 5.0, 1.12, 0.95],
    [2314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0858371, -34.619954, 110.0, 5.0, 1.12, 0.95],
    [2315.0, 1.0, 13.19, 2.4, 0.0, 0.0, 1.0, 1.0880813, -35.200249, 110.0, 5.0, 1.12, 0.95],
    [2316.0, 1.0, 9.49, 3.0, 0.0, 0.0, 1.0, 1.0290783, -33.510288, 110.0, 5.0, 1.12, 0.95],
    [2317.0, 1.0, 21.98, 2.0, 0.0, 0.0, 1.0, 1.0763471, -35.477332, 110.0, 5.0, 1.12, 0.95],
    [2318.0, 1.0, 5.7, 1.2, 0.0, 0.0, 1.0, 1.0892599, -34.843139, 110.0, 5.0, 1.12, 0.95],
    [2319.0, 1.0, 3.5, 0.0, 0.0, 0.0, 1.0, 1.0304296, -38.141812, 110.0, 5.0, 1.12, 0.95],
    [2320.0, 1.0, 8.99, 2.3, 0.0, 0.0, 1.0, 1.0207365, -35.856756, 110.0, 5.0, 1.12, 0.95],
    [2321.0, 1.0, 8.99, 0.4, 0.0, 0.0, 1.0, 1.0841969, -35.069976, 110.0, 5.0, 1.12, 0.95],
    [2322.0, 1.0, 8.99, 0.5, 0.0, 0.0, 1.0, 1.0822632, -34.4275, 110.0, 5.0, 1.12, 0.95],
    [2323.0, 2.0, 24.98, 3.0, 0.0, 0.0, 1.0, 1.0808472, -34.968375, 110.0, 5.0, 1.12, 0.95],
    [2324.0, 1.0, 8.49, 4.3, 0.0, 0.0, 1.0, 1.0718074, -31.529234, 110.0, 5.0, 1.12, 0.95],
    [2325.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0760246, -31.362847, 110.0, 5.0, 1.12, 0.95],
    [2326.0, 1.0, 24.68, 5.0, 0.0, 0.0, 1.0, 1.0644052, -32.395798, 110.0, 5.0, 1.12, 0.95],
    [2327.0, 1.0, 0.5, 0.2, 0.0, 0.0, 1.0, 1.06762, -32.122395, 110.0, 5.0, 1.12, 0.95],
    [2328.0, 2.0, 29.98, 4.8, 0.0, 0.0, 1.0, 1.0359467, -35.096288, 110.0, 5.0, 1.12, 0.95],
    [2329.0, 1.0, 11.99, 2.0, 0.0, 0.0, 1.0, 1.079157, -35.134404, 110.0, 5.0, 1.12, 0.95],
    [2330.0, 2.0, 0.4, 0.1, 0.0, 0.0, 1.0, 1.0694516, -31.77017, 110.0, 5.0, 1.12, 0.95],
    [2331.0, 1.0, 20.98, 3.0, 0.0, 0.0, 1.0, 1.0658079, -30.718951, 110.0, 5.0, 1.12, 0.95],
    [2332.0, 1.0, 4.8, 1.0, 0.0, 0.0, 1.0, 1.0747609, -31.593112, 110.0, 5.0, 1.12, 0.95],
    [2333.0, 1.0, 5.3, 1.0, 0.0, 0.0, 1.0, 1.091551, -22.517637, 110.0, 5.0, 1.12, 0.95],
    [2334.0, 1.0, 7.99, 2.4, 0.0, 0.0, 1.0, 1.0552913, -33.116107, 110.0, 5.0, 1.12, 0.95],
    [2335.0, 1.0, 6.5, 3.0, 0.0, 0.0, 1.0, 1.0641083, -33.037799, 110.0, 5.0, 1.12, 0.95],
    [2336.0, 2.0, 68.93, 43.0, 0.0, 0.0, 1.0, 1.0745781, -29.915079, 110.0, 5.0, 1.12, 0.95],
    [2337.0, 1.0, 6.5, 2.5, 0.0, 0.0, 1.0, 1.0889328, -30.626306, 110.0, 5.0, 1.12, 0.95],
    [2338.0, 1.0, 22.98, 4.6, 0.0, 0.0, 1.0, 1.0583228, -32.911792, 110.0, 5.0, 1.12, 0.95],
    [2339.0, 2.0, 34.97, 6.5, 0.0, 0.0, 1.0, 1.0700813, -31.398646, 110.0, 5.0, 1.12, 0.95],
    [2340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0701039, -31.396656, 110.0, 5.0, 1.12, 0.95],
    [2341.0, 1.0, 5.1, 1.2, 0.0, 0.0, 1.0, 1.0753497, -31.559337, 110.0, 5.0, 1.12, 0.95],
    [2342.0, 1.0, 15.49, 5.2, 0.0, 0.0, 1.0, 1.0665995, -31.653852, 110.0, 5.0, 1.12, 0.95],
    [2343.0, 1.0, 23.58, 7.1, 0.0, 0.0, 1.0, 1.0672554, -31.573076, 110.0, 5.0, 1.12, 0.95],
    [2344.0, 1.0, 12.09, 0.0, 0.0, 0.0, 1.0, 1.0605578, -32.110542, 110.0, 5.0, 1.12, 0.95],
    [2345.0, 1.0, 17.49, 4.9, 0.0, 0.0, 1.0, 1.0593761, -31.932342, 110.0, 5.0, 1.12, 0.95],
    [2346.0, 1.0, 9.99, 2.7, 0.0, 0.0, 1.0, 1.0705361, -27.651853, 110.0, 5.0, 1.12, 0.95],
    [2347.0, 1.0, 18.19, 5.3, 0.0, 0.0, 1.0, 1.0656839, -31.701924, 110.0, 5.0, 1.12, 0.95],
    [2348.0, 1.0, 12.49, 3.8, 0.0, 0.0, 1.0, 1.0198084, -34.069725, 110.0, 5.0, 1.12, 0.95],
    [2349.0, 1.0, 8.29, 3.9, 0.0, 0.0, 1.0, 1.0636052, -31.893292, 110.0, 5.0, 1.12, 0.95],
    [2350.0, 1.0, 11.99, 1.0, 0.0, 0.0, 1.0, 1.0772393, -35.686239, 110.0, 5.0, 1.12, 0.95],
    [2351.0, 1.0, 8.79, 0.0, 0.0, 0.0, 1.0, 1.0954645, -34.962188, 110.0, 5.0, 1.12, 0.95],
    [2352.0, 1.0, 18.49, 6.2, 0.0, 0.0, 1.0, 1.0670838, -30.222895, 110.0, 5.0, 1.12, 0.95],
    [2353.0, 1.0, 21.98, 4.6, 0.0, 0.0, 1.0, 1.1042369, -29.650834, 110.0, 5.0, 1.12, 0.95],
    [2354.0, 1.0, 19.59, 4.4, 0.0, 0.0, 1.0, 1.1008499, -29.695343, 110.0, 5.0, 1.12, 0.95],
    [2355.0, 1.0, 8.99, 0.3, 0.0, 0.0, 1.0, 1.1100473, -30.405814, 110.0, 5.0, 1.12, 0.95],
    [2356.0, 1.0, 19.19, 4.3, 0.0, 0.0, 1.0, 1.0692879, -32.101777, 110.0, 5.0, 1.12, 0.95],
    [2357.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0916163, -29.174648, 110.0, 5.0, 1.12, 0.95],
    [2358.0, 1.0, 4.1, 2.0, 0.0, 0.0, 1.0, 1.0916018, -29.174942, 110.0, 5.0, 1.12, 0.95],
    [2359.0, 1.0, 12.49, 4.5, 0.0, 0.0, 1.0, 1.0628662, -32.26635, 110.0, 5.0, 1.12, 0.95],
    [2360.0, 1.0, 22.78, 7.9, 0.0, 0.0, 1.0, 1.0805571, -29.463386, 110.0, 5.0, 1.12, 0.95],
    [2361.0, 2.0, 18.59, 5.7, 0.0, 0.0, 1.0, 1.0834723, -29.106835, 110.0, 5.0, 1.12, 0.95],
    [2362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.083454, -29.108701, 110.0, 5.0, 1.12, 0.95],
    [2363.0, 1.0, 23.38, 5.9, 0.0, 0.0, 1.0, 1.0821686, -29.515995, 110.0, 5.0, 1.12, 0.95],
    [2364.0, 1.0, 6.5, 0.5, 0.0, 0.0, 1.0, 1.0648545, -32.408644, 110.0, 5.0, 1.12, 0.95],
    [2365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0720275, -31.400049, 110.0, 5.0, 1.12, 0.95],
    [2366.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0811816, -35.567389, 110.0, 5.0, 1.12, 0.95],
    [2367.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0648735, -32.406542, 110.0, 5.0, 1.12, 0.95],
    [2368.0, 1.0, 32.98, 6.0, 0.0, 0.0, 1.0, 1.0794752, -30.054477, 110.0, 5.0, 1.12, 0.95],
    [2369.0, 1.0, 2.0, 1.0, 0.0, 0.0, 1.0, 1.0795552, -30.033595, 110.0, 5.0, 1.12, 0.95],
    [2370.0, 1.0, 11.49, 2.7, 0.0, 0.0, 1.0, 1.0716062, -31.465081, 110.0, 5.0, 1.12, 0.95],
    [2371.0, 1.0, 12.99, 3.3, 0.0, 0.0, 1.0, 1.0734793, -31.384206, 110.0, 5.0, 1.12, 0.95],
    [2372.0, 2.0, 49.95, 13.0, 0.0, 0.0, 1.0, 1.0901753, -29.261172, 110.0, 5.0, 1.12, 0.95],
    [2373.0, 1.0, 39.97, 13.0, 0.0, 0.0, 1.0, 1.0901634, -29.263099, 110.0, 5.0, 1.12, 0.95],
    [2374.0, 1.0, 9.59, 1.2, 0.0, 0.0, 1.0, 1.0178542, -39.165348, 110.0, 5.0, 1.12, 0.95],
    [2375.0, 1.0, 10.99, 5.0, 0.0, 0.0, 1.0, 1.0640798, -34.319506, 110.0, 5.0, 1.12, 0.95],
    [2376.0, 2.0, 21.98, 4.8, 0.0, 0.0, 1.0, 1.0425808, -27.572248, 110.0, 5.0, 1.12, 0.95],
    [2377.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1199873, -28.177197, 110.0, 5.0, 1.12, 0.95],
    [2378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -28.175349, 110.0, 5.0, 1.12, 0.95],
    [2379.0, 2.0, 12.99, 6.5, 0.0, 0.0, 1.0, 1.0535756, -32.447533, 110.0, 5.0, 1.12, 0.95],
    [2380.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0964598, -33.305123, 110.0, 5.0, 1.12, 0.95],
    [2381.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0964544, -33.305306, 110.0, 5.0, 1.12, 0.95],
    [2382.0, 1.0, 3.0, 0.4, 0.0, 0.0, 1.0, 1.0939913, -33.633139, 110.0, 5.0, 1.12, 0.95],
    [2383.0, 1.0, 50.0, 20.0, 0.0, 0.0, 2.0, 1.0968483, -30.102203, 110.0, 6.0, 1.12, 0.95]
  ],
  "gen": [
    [10.0, 400.0, 120.0, 120.0, 0.0, 1.0, 168.0, 1.0, 400.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [16.0, 720.0, 160.532, 440.0, -40.0, 1.0, 823.0, 1.0, 720.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [17.0, 1080.0, 212.82, 660.0, -60.0, 1.0, 1234.0, 1.0, 1080.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [18.0, 2520.0, 160.59, 1540.0, -140.0, 1.0, 2879.0, 1.0, 2520.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [29.0, 70.0, 240.0, 240.0, 0.0, 1.0, 511.0, 1.0, 400.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [30.0, 70.0, 129.949, 240.0, 0.0, 1.0, 511.0, 1.0, 800.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [31.0, 1000.0, 0.0, 350.0, 0.0, 1.0, 420.0, 1.0, 1000.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [41.0, 200.0, 0.0, 120.0, 0.0, 1.0, 241.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [42.0, 70.0, 0.0, 120.0, 0.0, 1.0, 241.0, 1.0, 410.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [43.0, 410.0, 0.0, 240.0, 0.0, 1.0, 482.0, 1.0, 410.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [44.0, 410.0, 0.0, 240.0, 0.0, 1.0, 482.0, 1.0, 410.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [45.0, 42.2, 21.0, 21.0, 0.0, 1.0, 49.0, 1.0, 42.2, 39.14, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [63.0, 650.0, 103.63, 302.0, 0.0, 1.0, 473.0, 1.0, 650.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [64.0, 450.0, 78.8702, 311.0, 2.0, 1.0, 475.0, 1.0, 450.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [67.0, 750.0, 413.726, 449.0, 0.0, 1.0, 864.0, 1.0, 750.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [83.0, 225.0, -89.0, 190.0, -89.0, 1.0, 239.0, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [84.0, 225.0, 167.231, 190.0, -89.0, 1.0, 251.0, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [85.0, 120.0, 119.623, 125.0, -50.0, 1.0, 133.0, 1.0, 120.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [86.0, 120.0, -6.01871, 125.0, -50.0, 1.0, 133.0, 1.0, 120.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [93.0, 120.0, 50.5085, 90.0, 5.0, 1.0, 123.0, 1.0, 120.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [95.0, 110.0, 27.0, 68.0, 27.0, 1.0, 105.0, 1.0, 110.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [97.0, 87.6, 41.8528, 68.0, 27.0, 1.0, 105.0, 1.0, 87.6, 83.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [103.0, 160.0, 68.7599, 177.0, -82.0, 1.0, 239.0, 1.0, 400.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [104.0, 225.0, 97.3097, 379.0, -177.0, 1.0, 490.0, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [105.0, 430.0, -165.0, 353.0, -165.0, 1.0, 502.0, 1.0, 430.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [109.0, 250.0, 17.6233, 65.0, 0.0, 1.0, 277.0, 1.0, 250.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [110.0, 250.0, 17.7852, 65.0, 0.0, 1.0, 280.0, 1.0, 250.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [111.0, 360.0, 126.446, 270.0, 0.0, 1.0, 401.0, 1.0, 360.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [123.0, 20.0, 40.0, 40.0, 0.0, 1.0, 98.0, 1.0, 110.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [124.0, 125.0, 90.0, 90.0, 0.0, 1.0, 132.0, 1.0, 125.0, 45.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [125.0, 70.0, 360.0, 360.0, 0.0, 1.0, 654.0, 1.0, 860.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [127.0, 690.0, 0.0, 360.0, 0.0, 1.0, 540.0, 1.0, 690.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [131.0, 645.377, 52.6305, 360.0, 0.0, 1.0, 696.0, 1.0, 1060.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [132.0, 70.0, 286.7, 480.0, 0.0, 1.0, 732.0, 1.0, 600.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [139.0, 408.67, 147.319, 360.0, 0.0, 1.0, 714.0, 1.0, 600.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [140.0, 200.0, 120.0, 120.0, 0.0, 1.0, 240.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [176.0, 600.0, -120.0, 220.0, -120.0, 1.0, 430.0, 1.0, 600.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [177.0, 200.0, 201.005, 220.0, -120.0, 1.0, 430.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [180.0, 0.0, 16.8544, "Infinity", "-Infinity", 1.0, 7485.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [181.0, 175.0, 26.1506, "Infinity", "-Infinity", 1.0, 210.0, 1.0, 175.0, 174.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [182.0, 307.59, 48.5395, "Infinity", "-Infinity", 1.0, 13465.0, 1.0, 307.59, 306.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [184.0, 0.0, 69.5787, "Infinity", "-Infinity", 1.0, 8353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [185.0, 0.0, 12.233, "Infinity", "-Infinity", 1.0, 14254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [186.0, 0.0, 32.0974, "Infinity", "-Infinity", 1.0, 7401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [192.0, 95.0, 28.3494, 50.0, 0.0, 1.0, 114.0, 1.0, 95.0, 90.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [196.0, 0.9, 1.0, 1.0, 0.0, 1.0, 1.0, 1.0, 0.9, 0.86, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [198.0, 0.8, 1.0, 1.0, 0.0, 1.0, 1.0, 1.0, 0.8, 0.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [205.0, 15.0, 6.20319, 10.0, 0.0, 1.0, 18.0, 1.0, 15.0, 14.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [213.0, 11.0, 8.0, 8.0, 0.0, 1.0, 13.0, 1.0, 11.0, 10.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [264.0, 2.5, 2.0, 2.0, 0.0, 1.0, 3.0, 1.0, 2.5, 2.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [269.0, 6.0, 5.0, 5.0, 0.0, 1.0, 7.0, 1.0, 6.0, 5.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [277.0, 70.0, 40.2687, 42.0, 0.0, 1.0, 84.0, 1.0, 70.0, 66.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [278.0, 60.0, 12.5429, 40.0, 0.0, 1.0, 72.0, 1.0, 60.0, 57.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [279.0, 60.0, 17.8785, 40.0, 0.0, 1.0, 72.0, 1.0, 60.0, 57.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [281.0, 120.0, 34.0803, 90.0, 0.0, 1.0, 144.0, 1.0, 120.0, 114.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [282.0, 40.0, 16.9838, 40.0, 0.0, 1.0, 48.0, 1.0, 40.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [289.0, 2.5, 3.0, 3.0, 0.0, 1.0, 3.0, 1.0, 2.5, 2.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [294.0, 2.0, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 2.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [314.0, 1.5, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [328.0, 44.0, 19.2819, 21.0, 0.0, 1.0, 53.0, 1.0, 44.0, 41.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [329.0, 44.0, 21.0, 21.0, 0.0, 1.0, 53.0, 1.0, 44.0, 41.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [330.0, 44.0, 0.0, 21.0, 0.0, 1.0, 53.0, 1.0, 44.0, 41.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [331.0, 43.0, 21.0, 21.0, 0.0, 1.0, 52.0, 1.0, 43.0, 40.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [334.0, 1.5, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [346.0, 200.0, 25.128, 120.0, 0.0, 1.0, 180.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [347.0, 10.0, 9.77566, 15.0, 0.0, 1.0, 12.0, 1.0, 10.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [359.0, 1.5, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [365.0, 5.1, 3.0, 3.0, 0.0, 1.0, 6.0, 1.0, 5.1, 4.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [382.0, 8.0, 5.0, 5.0, 0.0, 1.0, 10.0, 1.0, 8.0, 7.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [383.0, 8.0, 5.0, 5.0, 0.0, 1.0, 10.0, 1.0, 8.0, 7.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [385.0, 6.0, 4.0, 4.0, 0.0, 1.0, 7.0, 1.0, 6.0, 5.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [390.0, 4.5, 3.0, 3.0, 0.0, 1.0, 5.0, 1.0, 4.5, 4.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [395.0, 10.0, 5.15536, 8.0, 0.0, 1.0, 12.0, 1.0, 10.0, 9.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [404.0, 3.0, 3.0, 3.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [426.0, 3.2, 2.0, 2.0, 0.0, 1.0, 4.0, 1.0, 3.2, 3.04, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [444.0, 1.0, 0.0, 1.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [451.0, 4.5, 3.0, 3.0, 0.0, 1.0, 5.0, 1.0, 4.5, 4.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [482.0, 1.0, 0.0, 1.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [492.0, 2.0, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 2.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [493.0, 234.0, 108.562, 130.0, 0.0, 1.0, 281.0, 1.0, 234.0, 222.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [494.0, 234.0, 130.0, 130.0, 0.0, 1.0, 281.0, 1.0, 234.0, 222.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [514.0, 115.0, 90.0, 90.0, 0.0, 1.0, 138.0, 1.0, 115.0, 109.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [515.0, 115.0, 90.0, 90.0, 0.0, 1.0, 138.0, 1.0, 115.0, 109.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [525.0, 6.0, 4.0, 4.0, 0.0, 1.0, 7.0, 1.0, 6.0, 5.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [536.0, 6.0, 6.0, 6.0, 0.0, 1.0, 7.0, 1.0, 6.0, 5.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [537.0, 3.5, 3.0, 3.0, 0.0, 1.0, 4.0, 1.0, 3.5, 3.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [556.0, 2.7, 1.0, 1.0, 0.0, 1.0, 3.0, 1.0, 2.7, 2.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [580.0, 1.6, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 1.6, 1.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [584.0, 2.7, 2.0, 2.0, 0.0, 1.0, 3.0, 1.0, 2.7, 2.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [585.0, 4.0, 2.0, 2.0, 0.0, 1.0, 5.0, 1.0, 4.0, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [607.0, 0.8, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.8, 0.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [612.0, 152.955, 70.2917, 120.0, 0.0, 1.0, 256.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [613.0, 200.0, 94.9498, 120.0, 0.0, 1.0, 256.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [615.0, 1.4, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 1.4, 1.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [623.0, 7.6, 5.0, 5.0, 0.0, 1.0, 9.0, 1.0, 7.6, 7.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [639.0, 9.6, 4.0, 4.0, 0.0, 1.0, 12.0, 1.0, 9.6, 9.12, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [651.0, 4.7, 2.0, 2.0, 0.0, 1.0, 6.0, 1.0, 4.7, 4.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [654.0, 1.4, 0.0, 1.0, 0.0, 1.0, 2.0, 1.0, 1.4, 1.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [664.0, 6.2, 6.0, 6.0, 0.0, 1.0, 7.0, 1.0, 6.2, 5.89, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 2.7, 0.0, 2.0, 0.0, 1.0, 3.0, 1.0, 2.7, 2.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [674.0, 1.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [688.0, 70.0, 18.0507, 120.0, 0.0, 1.0, 242.0, 1.0, 202.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [692.0, 1.4, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 1.4, 1.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [699.0, 3.8, 0.0, 2.0, 0.0, 1.0, 5.0, 1.0, 3.8, 3.61, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [712.0, 1.2, 1.0, 1.0, 0.0, 1.0, 1.0, 1.0, 1.2, 1.14, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [730.0, 6.9, 0.0, 3.0, 0.0, 1.0, 8.0, 1.0, 6.9, 6.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [732.0, 1.1, 0.0, 1.0, 0.0, 1.0, 1.0, 1.0, 1.1, 1.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [735.0, 4.1, 2.0, 2.0, 0.0, 1.0, 5.0, 1.0, 4.1, 3.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [740.0, 4.0, 0.0, 1.0, 0.0, 1.0, 5.0, 1.0, 4.0, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [744.0, 134.0, 0.0, 60.0, 0.0, 1.0, 161.0, 1.0, 134.0, 127.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [754.0, 80.0, 0.56718, 30.0, 0.0, 1.0, 54.0, 1.0, 80.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [755.0, 85.0, 14.8352, 80.0, 0.0, 1.0, 110.0, 1.0, 250.0, 85.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [760.0, 3.1, 2.0, 2.0, 0.0, 1.0, 4.0, 1.0, 3.1, 2.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [766.0, 2.1, 1.0, 1.0, 0.0, 1.0, 3.0, 1.0, 2.1, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [784.0, 0.7, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.7, 0.67, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [790.0, 49.8, 35.0, 35.0, 35.0, 1.0, 60.0, 1.0, 49.8, 47.31, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [795.0, 1.89, 1.0, 1.0, 1.0, 1.0, 2.0, 1.0, 1.89, 1.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [798.0, 2.99, 3.0, 3.0, 3.0, 1.0, 4.0, 1.0, 2.99, 2.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [814.0, 44.92, 16.1224, 42.0, 0.0, 1.0, 54.0, 1.0, 44.92, 42.67, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [834.0, 55.0, 81.2873, 83.0, 0.0, 1.0, 110.0, 1.0, 55.0, 23.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [878.0, 2.99, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 2.99, 2.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [884.0, 2.49, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.49, 2.37, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [892.0, 31.87, 34.124, 42.0, 6.0, 1.0, 38.0, 1.0, 31.87, 30.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [895.0, 8.96, 7.0, 7.0, 7.0, 1.0, 11.0, 1.0, 8.96, 8.51, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [901.0, 3.68, 2.0, 2.0, 2.0, 1.0, 4.0, 1.0, 3.68, 3.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [910.0, 4.58, 3.0, 3.0, 3.0, 1.0, 6.0, 1.0, 4.58, 4.35, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [911.0, 370.0, 59.1031, 224.0, 0.0, 1.0, 415.0, 1.0, 370.0, 280.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [912.0, 370.0, 67.4296, 224.0, 0.0, 1.0, 415.0, 1.0, 370.0, 280.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [914.0, 15.93, 10.0, 10.0, 10.0, 1.0, 19.0, 1.0, 15.93, 15.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [917.0, 2.09, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.09, 1.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [919.0, 21.91, 12.0, 12.0, 12.0, 1.0, 26.0, 1.0, 21.91, 20.81, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [920.0, 1.99, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.99, 1.89, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [929.0, 63.73, 32.3057, 50.0, 29.0, 1.0, 77.0, 1.0, 63.73, 60.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [959.0, 2.49, 1.0, 1.0, 1.0, 1.0, 3.0, 1.0, 2.49, 2.37, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [968.0, 0.7, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.7, 0.67, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 3.98, 1.0, 1.0, 1.0, 1.0, 5.0, 1.0, 3.98, 3.78, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [994.0, 1.99, 1.0, 1.0, 1.0, 1.0, 2.0, 1.0, 1.99, 1.89, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [995.0, 20.0, 38.0, 38.0, 0.0, 1.0, 60.0, 1.0, 100.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [996.0, 20.0, 12.3996, 38.0, 0.0, 1.0, 60.0, 1.0, 50.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [997.0, 20.0, 38.0, 38.0, 0.0, 1.0, 60.0, 1.0, 50.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1004.0, 4.28, 3.0, 3.0, 3.0, 1.0, 5.0, 1.0, 4.28, 4.07, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1024.0, 0.1, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1027.0, 24.9, 13.0, 13.0, 13.0, 1.0, 30.0, 1.0, 24.9, 23.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1028.0, 2.99, 3.0, 3.0, 3.0, 1.0, 4.0, 1.0, 2.99, 2.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1029.0, 24.9, 14.0, 14.0, 14.0, 1.0, 30.0, 1.0, 24.9, 23.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 59.76, 30.2709, 53.0, 0.0, 1.0, 72.0, 1.0, 59.76, 56.77, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1054.0, 29.88, 31.0, 31.0, 0.0, 1.0, 36.0, 1.0, 29.88, 28.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1105.0, 7.97, 10.0, 10.0, 10.0, 1.0, 10.0, 1.0, 7.97, 7.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1106.0, 22.91, 13.0, 13.0, 13.0, 1.0, 28.0, 1.0, 22.91, 21.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1107.0, 10.56, 3.0, 3.0, 3.0, 1.0, 13.0, 1.0, 10.56, 10.03, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1138.0, 44.82, 41.0, 41.0, 0.0, 1.0, 54.0, 1.0, 44.82, 42.58, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1140.0, 230.0, 66.7193, 199.0, -87.0, 1.0, 252.0, 1.0, 230.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1141.0, 94.917, 48.8205, 190.0, -89.0, 1.0, 251.0, 1.0, 225.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1175.0, 37.84, 20.0, 20.0, 20.0, 1.0, 45.0, 1.0, 37.84, 35.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1182.0, 40.0, 12.325, 125.0, -50.0, 1.0, 133.0, 1.0, 120.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1183.0, 120.0, 19.5012, 125.0, -50.0, 1.0, 133.0, 1.0, 120.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1184.0, 120.0, 61.2682, 125.0, -50.0, 1.0, 133.0, 1.0, 120.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1191.0, 106.56, 23.6932, 129.0, -47.0, 1.0, 128.0, 1.0, 106.56, 101.23, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1192.0, 250.0, 69.2945, 125.0, -50.0, 1.0, 123.0, 1.0, 250.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1201.0, 99.59, 0.0, 90.0, 0.0, 1.0, 120.0, 1.0, 99.59, 94.61, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1202.0, 99.59, 71.827, 90.0, 0.0, 1.0, 120.0, 1.0, 99.59, 94.61, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1203.0, 99.59, 44.4643, 90.0, 0.0, 1.0, 120.0, 1.0, 99.59, 94.61, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 51.79, 25.1424, 41.0, 0.0, 1.0, 62.0, 1.0, 51.79, 49.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 14.94, 19.5029, 41.0, 0.0, 1.0, 18.0, 1.0, 14.94, 14.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1244.0, 18.92, 20.0, 20.0, 20.0, 1.0, 23.0, 1.0, 18.92, 17.97, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1247.0, 15.93, 12.0, 12.0, 12.0, 1.0, 19.0, 1.0, 15.93, 15.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1250.0, 197.19, 65.5075, 151.0, 0.0, 1.0, 237.0, 1.0, 197.19, 187.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1268.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.5, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1316.0, 1.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1325.0, 1.39, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.39, 1.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1349.0, 1.49, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.49, 1.42, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1356.0, 1.0, 2.0, 2.0, 2.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1359.0, 0.8, 1.0, 1.0, 1.0, 1.0, 1.0, 1.0, 0.8, 0.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 12.75, 0.0, 11.0, 0.0, 1.0, 15.0, 1.0, 12.75, 12.11, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1403.0, 4.28, 1.0, 1.0, 1.0, 1.0, 5.0, 1.0, 4.28, 4.07, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 371.0, 29.1325, 180.0, 10.0, 1.0, 246.0, 1.0, 371.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1417.0, 120.0, 34.9276, 120.0, 5.0, 1.0, 123.0, 1.0, 120.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1418.0, 20.0, 32.5842, 90.0, 5.0, 1.0, 123.0, 1.0, 20.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1426.0, 495.0, 38.8902, 68.0, 27.0, 1.0, 106.0, 1.0, 495.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1429.0, 0.2, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.2, 0.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 0.6, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.6, 0.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1475.0, 2.09, 2.0, 2.0, 2.0, 1.0, 3.0, 1.0, 2.09, 1.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1504.0, 31.17, 2.0, 2.0, 2.0, 1.0, 37.0, 1.0, 31.17, 29.61, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 48.8, 4.0, 4.0, 4.0, 1.0, 59.0, 1.0, 48.8, 46.36, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1514.0, 2.29, 1.0, 1.0, 1.0, 1.0, 3.0, 1.0, 2.29, 2.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1534.0, 0.3, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.3, 0.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1536.0, 160.0, 45.7739, 190.0, -89.0, 1.0, 251.0, 1.0, 225.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1537.0, 225.0, 71.9112, 203.0, -95.0, 1.0, 255.0, 1.0, 225.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1538.0, 215.0, 40.2171, 190.0, -89.0, 1.0, 255.0, 1.0, 215.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1542.0, 8.96, 3.0, 3.0, 3.0, 1.0, 11.0, 1.0, 8.96, 8.51, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1543.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.2, 1.14, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1550.0, 1.79, 1.0, 1.0, 1.0, 1.0, 2.0, 1.0, 1.79, 1.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1566.0, 54.77, 22.117, 47.0, 20.0, 1.0, 66.0, 1.0, 54.77, 52.03, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1587.0, 63.74, 27.0, 27.0, 27.0, 1.0, 77.0, 1.0, 63.74, 60.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1600.0, 17.43, 3.0, 3.0, 3.0, 1.0, 21.0, 1.0, 17.43, 16.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1602.0, 120.0, 18.6395, 90.0, 0.0, 1.0, 144.0, 1.0, 120.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 120.0, 58.0213, 90.0, 0.0, 1.0, 144.0, 1.0, 120.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1609.0, 0.3, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.3, 0.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1617.0, 2.0, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 2.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1620.0, 1.6, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.6, 1.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1627.0, 1.6, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.6, 1.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1630.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.5, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1635.0, 0.1, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1638.0, 30.0, 10.0, 10.0, 0.0, 1.0, 36.0, 1.0, 30.0, 28.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1664.0, 150.0, 13.0887, 120.0, 0.0, 1.0, 180.0, 1.0, 150.0, 142.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1669.0, 51.0, 16.0, 16.0, 0.0, 1.0, 61.0, 1.0, 51.0, 48.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 50.0, 77.2214, 85.0, 0.0, 1.0, 60.0, 1.0, 50.0, 47.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 90.0, 90.0, 90.0, 0.0, 1.0, 108.0, 1.0, 90.0, 85.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1679.0, 3.0, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1683.0, 2.3, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.3, 2.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 3.0, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 50.0, 20.0, 20.0, 0.0, 1.0, 60.0, 1.0, 50.0, 47.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1698.0, 2.8, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.8, 2.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1700.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.5, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1706.0, 15.0, 0.0, 0.0, 0.0, 1.0, 18.0, 1.0, 15.0, 14.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1710.0, 3.0, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1712.0, 110.0, 71.1308, 90.0, 0.0, 1.0, 132.0, 1.0, 110.0, 104.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1717.0, 2.1, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.1, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1719.0, 1.8, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.8, 1.71, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1726.0, 3.5, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.5, 3.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1728.0, 2.7, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.7, 2.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1730.0, 1.4, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.4, 1.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1734.0, 0.8, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.8, 0.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1735.0, 5.0, 2.0, 2.0, 0.0, 1.0, 6.0, 1.0, 5.0, 4.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 3.0, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1742.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.4, 0.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1749.0, 6.0, 0.0, 0.0, 0.0, 1.0, 7.0, 1.0, 6.0, 5.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1758.0, 1.7, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.7, 1.62, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1760.0, 55.0, 12.0, 12.0, 0.0, 1.0, 30.0, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1761.0, 78.0, 22.0, 22.0, 0.0, 1.0, 72.0, 1.0, 78.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1763.0, 50.0, 12.0, 12.0, 0.0, 1.0, 48.0, 1.0, 50.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1764.0, 20.0, 8.4016, 12.0, 0.0, 1.0, 48.0, 1.0, 50.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 4.0, 0.0, 0.0, 0.0, 1.0, 5.0, 1.0, 4.0, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1788.0, 3.3, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.3, 3.14, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1793.0, 3.0, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1799.0, 1.5, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1807.0, 2.6, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.6, 2.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.2, 1.14, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1845.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.2, 1.14, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1870.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.2, 1.14, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1871.0, 0.6, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.6, 0.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 4.0, 0.0, 0.0, 0.0, 1.0, 5.0, 1.0, 4.0, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1875.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.5, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1882.0, 200.0, 35.5952, 120.0, 0.0, 1.0, 240.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1883.0, 200.0, 101.199, 120.0, 0.0, 1.0, 218.0, 1.0, 200.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1.5, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1895.0, 0.3, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.3, 0.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1904.0, 17.0, 0.0, 0.0, 0.0, 1.0, 20.0, 1.0, 17.0, 16.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1918.0, 6.0, 2.0, 2.0, 0.0, 1.0, 7.0, 1.0, 6.0, 5.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1921.0, 50.7, 15.0, 15.0, 0.0, 1.0, 61.0, 1.0, 50.7, 48.17, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1932.0, 2.5, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.5, 2.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1940.0, 2.0, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 2.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1947.0, 6.0, 0.0, 0.0, 0.0, 1.0, 7.0, 1.0, 6.0, 5.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1960.0, 1.5, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1961.0, 0.6, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.6, 0.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1962.0, 0.6, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.6, 0.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1964.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.5, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1966.0, 2.9, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 2.9, 2.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1970.0, 2.0, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 2.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1974.0, 3.5, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.5, 3.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1976.0, 2.8, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.8, 2.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 3.0, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1993.0, 2.6, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.6, 2.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1995.0, 21.0, 8.0, 8.0, 0.0, 1.0, 25.0, 1.0, 21.0, 19.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1996.0, 0.2, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.2, 0.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1998.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.4, 0.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2010.0, 200.0, 42.3885, 120.0, 0.0, 1.0, 240.0, 1.0, 200.0, 190.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2021.0, 83.4, 65.4069, 80.0, 0.0, 1.0, 100.0, 1.0, 83.4, 79.23, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 81.0, 75.9589, 80.0, 0.0, 1.0, 97.0, 1.0, 81.0, 76.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2026.0, 25.0, 10.0, 10.0, 0.0, 1.0, 30.0, 1.0, 25.0, 23.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2027.0, 12.0, 0.0, 0.0, 0.0, 1.0, 14.0, 1.0, 12.0, 11.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2033.0, 5.6, 0.0, 0.0, 0.0, 1.0, 7.0, 1.0, 5.6, 5.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2034.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.5, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2036.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.4, 0.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2046.0, 1.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2085.0, 0.3, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.3, 0.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2088.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.5, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2099.0, 18.0, 20.0, 20.0, 0.0, 1.0, 22.0, 1.0, 18.0, 17.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2106.0, 1.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2107.0, 3.0, 0.0, 0.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2108.0, 0.6, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.6, 0.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2115.0, 2.4, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.4, 2.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2119.0, 110.0, 20.0, 20.0, 0.0, 1.0, 132.0, 1.0, 110.0, 104.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2121.0, 1.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2.2, 1.0, 1.0, 0.0, 1.0, 3.0, 1.0, 2.2, 2.09, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2138.0, 50.0, 10.0, 10.0, 0.0, 1.0, 60.0, 1.0, 50.0, 47.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2139.0, 40.0, 8.0, 8.0, 0.0, 1.0, 48.0, 1.0, 40.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2140.0, 7.7, 1.0, 1.0, 0.0, 1.0, 9.0, 1.0, 7.7, 7.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2153.0, 0.7, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.7, 0.67, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 12.0, 54.4934, 999.0, -999.0, 1.0, 14.0, 1.0, 12.0, 11.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2164.0, 4.1, 0.0, 1.0, 0.0, 1.0, 5.0, 1.0, 4.1, 3.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2167.0, 90.0, 20.0, 20.0, 0.0, 1.0, 108.0, 1.0, 90.0, 85.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2168.0, 50.0, 8.0, 8.0, 0.0, 1.0, 60.0, 1.0, 50.0, 47.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 6.5, 1.0, 1.0, 0.0, 1.0, 8.0, 1.0, 6.5, 6.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2194.0, 10.0, 4.0, 4.0, 0.0, 1.0, 12.0, 1.0, 10.0, 9.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2197.0, 27.0, 18.0, 18.0, 0.0, 1.0, 32.0, 1.0, 27.0, 25.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2204.0, 26.0, 10.0, 10.0, 0.0, 1.0, 31.0, 1.0, 26.0, 24.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 2.6, 0.0, 1.0, 0.0, 1.0, 3.0, 1.0, 2.6, 2.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 4.0, 1.0, 1.0, 0.0, 1.0, 5.0, 1.0, 4.0, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2218.0, 1.5, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2221.0, 49.0, 98.1831, 999.0, -999.0, 1.0, 59.0, 1.0, 49.0, 46.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2225.0, 1.6, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.6, 1.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 2.7, 1.0, 1.0, 0.0, 1.0, 3.0, 1.0, 2.7, 2.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 16.5, 18.0, 18.0, 0.0, 1.0, 20.0, 1.0, 16.5, 15.68, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2248.0, 2.0, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 2.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2268.0, 1.8, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.8, 1.71, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2271.0, 2.4, 0.0, 0.0, 0.0, 1.0, 3.0, 1.0, 2.4, 2.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2272.0, 10.0, 4.0, 4.0, 0.0, 1.0, 12.0, 1.0, 10.0, 9.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2273.0, 6.3, 2.0, 2.0, 0.0, 1.0, 8.0, 1.0, 6.3, 5.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 1.5, 0.0, 0.0, 0.0, 1.0, 2.0, 1.0, 1.5, 1.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2290.0, 0.2, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.2, 0.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 2.5, 1.0, 1.0, 0.0, 1.0, 3.0, 1.0, 2.5, 2.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2294.0, 1.0, 1.0, 1.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2296.0, 13.5, 4.0, 4.0, 0.0, 1.0, 16.0, 1.0, 13.5, 12.83, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.4, 0.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2307.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 0.4, 0.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2323.0, 1.1, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.1, 1.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2328.0, 3.0, 1.0, 1.0, 0.0, 1.0, 4.0, 1.0, 3.0, 2.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2330.0, 0.3, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.3, 0.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2336.0, 55.0, 41.0, 41.0, 0.0, 1.0, 66.0, 1.0, 55.0, 52.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2339.0, 17.0, 6.0, 6.0, 0.0, 1.0, 20.0, 1.0, 17.0, 16.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2361.0, 51.0, 10.0, 10.0, 0.0, 1.0, 61.0, 1.0, 51.0, 48.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 37.0, 19.0, 19.0, 0.0, 1.0, 44.0, 1.0, 37.0, 35.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2376.0, 2.0, 1.0, 1.0, 0.0, 1.0, 2.0, 1.0, 2.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2379.0, 7.0, 2.0, 2.0, 0.0, 1.0, 8.0, 1.0, 7.0, 6.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2380.0, 50.0, -18.0, 22.0, -18.0, 1.0, 60.0, 1.0, 50.0, 47.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2381.0, 50.0, -13.4913, 22.0, -18.0, 1.0, 60.0, 1.0, 50.0, 47.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  ],
  "branch": [
    [16.0, 1.0, 0.00155, 0.01169, 0.0182, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [355.0, 1.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0099, 0.0, 1.0, -360.0, 360.0],
    [17.0, 2.0, 0.00155, 0.01169, 0.0182, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [354.0, 2.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.022, 0.0, 1.0, -360.0, 360.0],
    [10.0, 3.0, 0.01068, 0.07895, 0.1226, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [219.0, 3.0, 0.00165, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.027, 0.0, 1.0, -360.0, 360.0],
    [220.0, 3.0, 0.00165, 0.06736, 0.0, 160.0, 160.0, 160.0, 0.9955, 0.0, 1.0, -360.0, 360.0],
    [7.0, 4.0, 0.01674, 0.09711, 0.14423, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [11.0, 4.0, 0.00293, 0.01599, 0.02478, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [14.0, 4.0, 0.00442, 0.03223, 0.04985, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [16.0, 4.0, 0.00888, 0.06665, 0.08896, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [22.0, 4.0, 0.00783, 0.043, 0.04962, 350.0, 350.0, 350.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [245.0, 4.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0594, 0.0, 1.0, -360.0, 360.0],
    [246.0, 4.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0448, 0.0, 1.0, -360.0, 360.0],
    [5.0, 6.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.0435, 0.6, 1.0, -360.0, 360.0],
    [7.0, 5.0, 0.00525, 0.03988, 0.06195, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10.0, 5.0, 0.01459, 0.11219, 0.16553, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [309.0, 5.0, 0.00165, 0.0686, 0.0, 160.0, 160.0, 160.0, 1.0646, 0.0, 1.0, -360.0, 360.0],
    [309.0, 5.0, 0.00165, 0.0686, 0.0, 160.0, 160.0, 160.0, 1.0523, 0.0, 1.0, -360.0, 360.0],
    [6.0, 8.0, 0.00112, 0.01329, 0.34125, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [6.0, 9.0, 0.00299, 0.03675, 0.9184, 1427.0, 1427.0, 1427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [15.0, 6.0, 0.00298, 0.03417, 0.93504, 1427.0, 1427.0, 1427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [31.0, 6.0, 0.0015, 0.01506, 0.4032, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [310.0, 6.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.0613, 0.0, 1.0, -360.0, 360.0],
    [12.0, 7.0, 0.01211, 0.08742, 0.14017, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [13.0, 7.0, 0.00205, 0.01326, 0.02243, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [19.0, 7.0, 0.0057, 0.0407, 0.06021, 323.0, 323.0, 323.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [21.0, 7.0, 0.00093, 0.00651, 0.01113, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [29.0, 7.0, 0.01269, 0.07498, 0.1302, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [321.0, 7.0, 0.00041, 0.03368, 0.0, 250.0, 250.0, 250.0, 1.0323, 0.0, 1.0, -360.0, 360.0],
    [322.0, 7.0, 0.00165, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0569, 0.0, 1.0, -360.0, 360.0],
    [8.0, 18.0, 0.00336, 0.03977, 1.02163, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [332.0, 9.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.0781, 0.0, 1.0, -360.0, 360.0],
    [171.0, 10.0, 0.01409, 0.10413, 0.15972, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [346.0, 10.0, 0.00124, 0.06839, 0.0, 160.0, 160.0, 160.0, 1.0054, 0.0, 1.0, -360.0, 360.0],
    [347.0, 10.0, 0.00124, 0.06839, 0.0, 160.0, 160.0, 160.0, 1.024, 0.0, 1.0, -360.0, 360.0],
    [16.0, 11.0, 0.0057, 0.03952, 0.07553, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [17.0, 11.0, 0.0057, 0.03952, 0.07553, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [111.0, 11.0, 0.01068, 0.06196, 0.09496, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [352.0, 11.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0412, 0.0, 1.0, -360.0, 360.0],
    [353.0, 11.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0559, 0.0, 1.0, -360.0, 360.0],
    [140.0, 12.0, 0.01465, 0.10589, 0.17085, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [359.0, 12.0, 0.00155, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0395, 0.0, 1.0, -360.0, 360.0],
    [360.0, 12.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.059, 0.0, 1.0, -360.0, 360.0],
    [29.0, 13.0, 0.01345, 0.08114, 0.14113, 339.0, 339.0, 339.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [365.0, 13.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0312, 0.0, 1.0, -360.0, 360.0],
    [366.0, 13.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 0.9872, 0.0, 1.0, -360.0, 360.0],
    [17.0, 14.0, 0.00384, 0.02853, 0.04588, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [367.0, 14.0, 0.00157, 0.06798, 0.0, 160.0, 160.0, 160.0, 1.0664, 0.0, 1.0, -360.0, 360.0],
    [368.0, 14.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0777, 0.0, 1.0, -360.0, 360.0],
    [18.0, 15.0, 0.00358, 0.04262, 1.0944, 1662.0, 1662.0, 1662.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [15.0, 165.0, 0.00207, 0.02474, 0.664, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [374.0, 15.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.1502, 0.0, 1.0, -360.0, 360.0],
    [16.0, 18.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.0605, 0.0, 1.0, -360.0, 360.0],
    [16.0, 73.0, 0.00909, 0.0624, 0.11142, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [17.0, 18.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.0607, 0.0, 1.0, -360.0, 360.0],
    [17.0, 74.0, 0.00868, 0.06405, 0.09699, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [20.0, 18.0, 0.00063, 0.00749, 0.39226, 1427.0, 1427.0, 1427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [75.0, 18.0, 0.00219, 0.02369, 0.59584, 1434.0, 1434.0, 1434.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [18.0, 76.0, 0.00137, 0.01625, 0.41184, 1662.0, 1662.0, 1662.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [18.0, 101.0, 0.00231, 0.02769, 0.70144, 1662.0, 1662.0, 1662.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [124.0, 19.0, 0.01696, 0.12366, 0.19699, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 19.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0241, 0.0, 1.0, -360.0, 360.0],
    [67.0, 20.0, 0.00331, 0.03425, 0.85888, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [447.0, 20.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0796, 0.0, 1.0, -360.0, 360.0],
    [448.0, 20.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0923, 0.0, 1.0, -360.0, 360.0],
    [502.0, 21.0, 0.00165, 0.07107, 0.0, 160.0, 160.0, 160.0, 0.9922, 0.0, 1.0, -360.0, 360.0],
    [112.0, 22.0, 0.00465, 0.02618, 0.02962, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 22.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0685, 0.0, 1.0, -360.0, 360.0],
    [527.0, 22.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0424, 0.0, 1.0, -360.0, 360.0],
    [37.0, 23.0, 0.01163, 0.07031, 0.1058, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [46.0, 23.0, 0.00837, 0.04868, 0.07348, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [53.0, 23.0, 0.01122, 0.06558, 0.09835, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [540.0, 23.0, 0.0014, 0.0668, 0.0, 160.0, 160.0, 160.0, 1.0182, 0.0, 1.0, -360.0, 360.0],
    [54.0, 24.0, 0.00769, 0.05727, 0.08789, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [545.0, 24.0, 0.00151, 0.06715, 0.0, 160.0, 160.0, 160.0, 1.0161, 0.0, 1.0, -360.0, 360.0],
    [41.0, 25.0, 0.00556, 0.04145, 0.0636, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [53.0, 25.0, 0.00452, 0.03368, 0.05169, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [54.0, 25.0, 0.00019, 0.0014, 0.00213, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [564.0, 25.0, 0.00157, 0.07808, 0.0, 160.0, 160.0, 160.0, 1.0276, 0.0, 1.0, -360.0, 360.0],
    [38.0, 26.0, 0.00698, 0.05196, 0.07967, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [568.0, 26.0, 0.00149, 0.06616, 0.0, 160.0, 160.0, 160.0, 1.013, 0.0, 1.0, -360.0, 360.0],
    [28.0, 27.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [33.0, 27.0, 0.0024, 0.01494, 0.02253, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [48.0, 27.0, 0.01213, 0.06215, 0.09371, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [27.0, 74.0, 0.01116, 0.07231, 0.10367, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [47.0, 28.0, 0.00248, 0.01798, 0.02759, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [28.0, 88.0, 0.01488, 0.08161, 0.1148, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [30.0, 29.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [29.0, 32.0, 0.00034, 0.02097, 0.0, 500.0, 500.0, 500.0, 1.0619, 0.0, 1.0, -360.0, 360.0],
    [45.0, 29.0, 0.00545, 0.04021, 0.06699, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [48.0, 29.0, 0.00574, 0.04283, 0.06573, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [613.0, 29.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0016, 0.0, 1.0, -360.0, 360.0],
    [46.0, 30.0, 0.00545, 0.04021, 0.06699, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [49.0, 30.0, 0.00707, 0.04541, 0.06931, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [32.0, 31.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [39.0, 31.0, 0.00176, 0.02144, 0.57344, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [36.0, 32.0, 0.00167, 0.0189, 0.54176, 498.0, 498.0, 498.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [615.0, 33.0, 0.00163, 0.06946, 0.0, 160.0, 160.0, 160.0, 1.0291, 0.0, 1.0, -360.0, 360.0],
    [35.0, 34.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [34.0, 51.0, 0.00113, 0.01406, 0.37488, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [183.0, 34.0, 0.00188, 0.02287, 0.6432, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [183.0, 35.0, 0.00188, 0.02287, 0.6432, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [617.0, 35.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.0654, 0.0, 1.0, -360.0, 360.0],
    [644.0, 36.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.1003, 0.0, 1.0, -360.0, 360.0],
    [645.0, 36.0, 0.00153, 0.06156, 0.0, 250.0, 250.0, 250.0, 1.0971, 0.0, 1.0, -360.0, 360.0],
    [38.0, 37.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [663.0, 37.0, 0.00157, 0.06616, 0.0, 160.0, 160.0, 160.0, 1.0009, 0.0, 1.0, -360.0, 360.0],
    [55.0, 38.0, 0.00316, 0.02076, 0.03146, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [40.0, 39.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [682.0, 39.0, 0.00139, 0.05984, 0.0, 250.0, 250.0, 250.0, 1.0603, 0.0, 1.0, -360.0, 360.0],
    [44.0, 40.0, 0.00109, 0.01277, 0.34176, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [679.0, 40.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.0996, 0.0, 1.0, -360.0, 360.0],
    [42.0, 41.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [41.0, 43.0, 0.00081, 0.03, 0.0, 400.0, 400.0, 400.0, 1.0377, 0.0, 1.0, -360.0, 360.0],
    [80.0, 41.0, 0.00372, 0.0438, 0.10096, 609.0, 609.0, 609.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [47.0, 42.0, 0.00882, 0.06564, 0.10066, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [54.0, 42.0, 0.00355, 0.02643, 0.04056, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [689.0, 42.0, 0.00145, 0.06839, 0.0, 160.0, 160.0, 160.0, 1.0037, 0.0, 1.0, -360.0, 360.0],
    [44.0, 43.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [99.0, 43.0, 0.00169, 0.01994, 0.50624, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [50.0, 44.0, 0.00094, 0.01097, 0.29376, 1662.0, 1662.0, 1662.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [46.0, 45.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [49.0, 45.0, 0.01048, 0.06097, 0.09205, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [706.0, 47.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0249, 0.0, 1.0, -360.0, 360.0],
    [707.0, 47.0, 0.00165, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0201, 0.0, 1.0, -360.0, 360.0],
    [49.0, 48.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [717.0, 48.0, 0.00163, 0.06783, 0.0, 160.0, 160.0, 160.0, 1.023, 0.0, 1.0, -360.0, 360.0],
    [716.0, 49.0, 0.00143, 0.06831, 0.0, 160.0, 160.0, 160.0, 1.0238, 0.0, 1.0, -360.0, 360.0],
    [51.0, 50.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [98.0, 50.0, 0.0015, 0.01788, 0.4512, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [100.0, 50.0, 0.00469, 0.05544, 1.4048, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [726.0, 50.0, 0.00139, 0.0608, 0.0, 250.0, 250.0, 250.0, 1.0815, 0.0, 1.0, -360.0, 360.0],
    [727.0, 51.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.0819, 0.0, 1.0, -360.0, 360.0],
    [53.0, 52.0, 0.00151, 0.00878, 0.01316, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [754.0, 52.0, 0.00163, 0.06754, 0.0, 160.0, 160.0, 160.0, 1.0317, 0.0, 1.0, -360.0, 360.0],
    [181.0, 55.0, 0.01434, 0.08353, 0.12603, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [778.0, 55.0, 0.00161, 0.06762, 0.0, 160.0, 160.0, 160.0, 0.9979, 0.0, 1.0, -360.0, 360.0],
    [74.0, 56.0, 0.00207, 0.01281, 0.02052, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [796.0, 56.0, 0.00207, 0.06777, -0.003, 160.0, 160.0, 160.0, 1.0389, 0.0, 1.0, -360.0, 360.0],
    [81.0, 57.0, 0.00083, 0.00496, 0.00726, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [80.0, 58.0, 0.00083, 0.00496, 0.00726, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [63.0, 59.0, 0.00207, 0.01405, 0.02265, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [82.0, 59.0, 0.01116, 0.07045, 0.11606, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [821.0, 59.0, 0.00165, 0.06798, -0.00319, 160.0, 160.0, 160.0, 1.0178, 0.0, 1.0, -360.0, 360.0],
    [60.0, 85.0, 0.01095, 0.0593, 0.08441, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [104.0, 60.0, 0.00599, 0.04091, 0.07212, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [834.0, 60.0, 0.00145, 0.06921, -0.00532, 160.0, 160.0, 160.0, 0.9936, 0.0, 1.0, -360.0, 360.0],
    [836.0, 60.0, 0.00372, 0.12583, -0.00242, 100.0, 100.0, 100.0, 1.0154, 0.0, 1.0, -360.0, 360.0],
    [62.0, 61.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [64.0, 61.0, 0.00517, 0.03843, 0.05876, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [109.0, 61.0, 0.00083, 0.0062, 0.00958, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [184.0, 61.0, 0.01219, 0.07066, 0.11742, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [82.0, 62.0, 0.00165, 0.01095, 0.01955, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [110.0, 62.0, 0.00083, 0.0062, 0.00949, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [71.0, 63.0, 0.00475, 0.03079, 0.04879, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [91.0, 63.0, 0.00455, 0.02769, 0.04608, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [94.0, 63.0, 0.00186, 0.0126, 0.02236, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [96.0, 63.0, 0.00826, 0.04236, 0.06118, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [64.0, 69.0, 0.00434, 0.02975, 0.05266, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [79.0, 64.0, 0.00351, 0.02438, 0.03998, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [93.0, 64.0, 0.00186, 0.0126, 0.02236, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [95.0, 64.0, 0.00826, 0.04236, 0.06118, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [90.0, 65.0, 0.00785, 0.04132, 0.06389, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [65.0, 91.0, 0.00227, 0.01446, 0.02585, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [66.0, 67.0, 0.00031, 0.02094, 0.0, 500.0, 500.0, 500.0, 1.0616, 0.0, 1.0, -360.0, 360.0],
    [66.0, 68.0, 0.00248, 0.02355, 0.04763, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [152.0, 66.0, 0.01033, 0.08285, 0.13959, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [138.0, 67.0, 0.00194, 0.02056, 0.51584, 866.0, 866.0, 866.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [911.0, 67.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0656, 0.0, 1.0, -360.0, 360.0],
    [912.0, 67.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.066, 0.0, 1.0, -360.0, 360.0],
    [68.0, 78.0, 0.00579, 0.04153, 0.06621, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [978.0, 68.0, 0.00165, 0.06694, -0.0031, 160.0, 160.0, 160.0, 1.0083, 0.0, 1.0, -360.0, 360.0],
    [979.0, 68.0, 0.00145, 0.06653, -0.00319, 160.0, 160.0, 160.0, 1.006, 0.0, 1.0, -360.0, 360.0],
    [83.0, 69.0, 0.00145, 0.00992, 0.01762, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [995.0, 69.0, 0.00145, 0.0655, -0.00252, 160.0, 160.0, 160.0, 1.0107, 0.0, 1.0, -360.0, 360.0],
    [996.0, 69.0, 0.00145, 0.07045, -0.00252, 160.0, 160.0, 160.0, 1.0025, 0.0, 1.0, -360.0, 360.0],
    [70.0, 73.0, 0.00145, 0.00971, 0.01626, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [107.0, 70.0, 0.00062, 0.00413, 0.00697, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [72.0, 71.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [86.0, 71.0, 0.00165, 0.00971, 0.01423, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1059.0, 71.0, 0.00145, 0.06983, -0.00232, 160.0, 160.0, 160.0, 1.0193, 0.0, 1.0, -360.0, 360.0],
    [1060.0, 71.0, 0.00165, 0.06777, -0.00281, 160.0, 160.0, 160.0, 0.9558, 0.0, 1.0, -360.0, 360.0],
    [73.0, 75.0, 0.00075, 0.02444, -0.00832, 330.0, 330.0, 330.0, 1.0544, -1.7, 1.0, -360.0, 360.0],
    [87.0, 73.0, 0.00393, 0.02851, 0.04501, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [74.0, 76.0, 0.00075, 0.02469, -0.008, 330.0, 330.0, 330.0, 1.0606, -1.7, 1.0, -360.0, 360.0],
    [74.0, 108.0, 0.00083, 0.00517, 0.00871, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [76.0, 75.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [76.0, 105.0, 0.00244, 0.02756, 0.768, 845.0, 845.0, 845.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [84.0, 77.0, 0.00393, 0.02665, 0.04617, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [85.0, 77.0, 0.00186, 0.01384, 0.02284, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1095.0, 77.0, 0.00165, 0.06694, -0.0029, 160.0, 160.0, 160.0, 1.0162, 0.0, 1.0, -360.0, 360.0],
    [1096.0, 77.0, 0.00145, 0.06736, -0.00658, 160.0, 160.0, 160.0, 1.0085, 0.0, 1.0, -360.0, 360.0],
    [78.0, 103.0, 0.00496, 0.03368, 0.05963, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1106.0, 78.0, 0.00145, 0.06839, -0.00319, 160.0, 160.0, 160.0, 1.0272, 0.0, 1.0, -360.0, 360.0],
    [88.0, 79.0, 0.0031, 0.02335, 0.0362, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [81.0, 80.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [80.0, 96.0, 0.01591, 0.0876, 0.11684, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1114.0, 80.0, 0.00165, 0.06694, -0.00232, 160.0, 160.0, 160.0, 0.9876, 0.0, 1.0, -360.0, 360.0],
    [93.0, 81.0, 0.01777, 0.11674, 0.16359, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1115.0, 81.0, 0.00165, 0.06694, -0.00319, 160.0, 160.0, 160.0, 0.9847, 0.0, 1.0, -360.0, 360.0],
    [1138.0, 82.0, 0.00165, 0.06756, -0.00319, 160.0, 160.0, 160.0, 1.0035, 0.0, 1.0, -360.0, 360.0],
    [1139.0, 82.0, 0.00145, 0.06756, -0.00223, 160.0, 160.0, 160.0, 1.0148, 0.0, 1.0, -360.0, 360.0],
    [84.0, 83.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [103.0, 83.0, 0.0031, 0.02169, 0.03843, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1141.0, 83.0, 0.00145, 0.06653, -0.0029, 160.0, 160.0, 160.0, 1.0054, 0.0, 1.0, -360.0, 360.0],
    [184.0, 84.0, 0.01178, 0.07087, 0.11684, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1192.0, 84.0, 0.00165, 0.0686, -0.0029, 160.0, 160.0, 160.0, 1.001, 0.0, 1.0, -360.0, 360.0],
    [86.0, 85.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1182.0, 85.0, 0.00207, 0.0936, -0.00339, 160.0, 160.0, 160.0, 1.0033, 0.0, 1.0, -360.0, 360.0],
    [86.0, 108.0, 0.00537, 0.0405, 0.06002, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1184.0, 86.0, 0.00186, 0.09277, -0.003, 160.0, 160.0, 160.0, 0.9967, 0.0, 1.0, -360.0, 360.0],
    [88.0, 87.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [94.0, 87.0, 0.00599, 0.03512, 0.05237, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1213.0, 87.0, 0.00145, 0.06715, -0.00223, 160.0, 160.0, 160.0, 1.0209, 0.0, 1.0, -360.0, 360.0],
    [89.0, 94.0, 0.00599, 0.04153, 0.07366, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [102.0, 89.0, 0.00207, 0.01343, 0.02207, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1217.0, 89.0, 0.00145, 0.0657, -0.00523, 160.0, 160.0, 160.0, 1.0212, 0.0, 1.0, -360.0, 360.0],
    [104.0, 90.0, 0.00455, 0.0314, 0.05489, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1244.0, 90.0, 0.00145, 0.06756, -0.00348, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1343.0, 91.0, 0.00145, 0.06756, -0.0029, 160.0, 160.0, 160.0, 1.0144, 0.0, 1.0, -360.0, 360.0],
    [100.0, 92.0, 0.00094, 0.01038, 0.28992, 845.0, 845.0, 845.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [92.0, 106.0, 0.00094, 0.0105, 0.2928, 845.0, 845.0, 845.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1382.0, 92.0, 0.00156, 0.06269, -0.00864, 250.0, 250.0, 250.0, 1.0686, 0.0, 1.0, -360.0, 360.0],
    [1384.0, 92.0, 0.00156, 0.06294, -0.00864, 250.0, 250.0, 250.0, 1.0794, 0.0, 1.0, -360.0, 360.0],
    [94.0, 93.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1418.0, 93.0, 0.00145, 0.06736, -0.00223, 160.0, 160.0, 160.0, 1.0031, 0.0, 1.0, -360.0, 360.0],
    [96.0, 95.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [102.0, 95.0, 0.00455, 0.02459, 0.0362, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 96.0, 0.00145, 0.06674, -0.00658, 160.0, 160.0, 160.0, 1.0075, 0.0, 1.0, -360.0, 360.0],
    [1427.0, 97.0, 0.00041, 0.01818, 0.0, 125.0, 125.0, 125.0, 0.9996, 0.0, 1.0, -360.0, 360.0],
    [99.0, 98.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1502.0, 98.0, 0.00137, 0.05988, -0.01504, 250.0, 250.0, 250.0, 1.1628, 0.0, 1.0, -360.0, 360.0],
    [101.0, 99.0, 0.00313, 0.03562, 0.99104, 845.0, 845.0, 845.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [101.0, 100.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1504.0, 100.0, 0.00137, 0.06119, -0.00992, 250.0, 250.0, 250.0, 1.0798, 0.0, 1.0, -360.0, 360.0],
    [1505.0, 101.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0818, 0.0, 1.0, -360.0, 360.0],
    [1524.0, 102.0, 0.00165, 0.06694, -0.003, 160.0, 160.0, 160.0, 1.0081, 0.0, 1.0, -360.0, 360.0],
    [104.0, 103.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [103.0, 106.0, 0.0005, 0.02875, -0.016, 400.0, 400.0, 400.0, 1.0641, 0.0, 1.0, -360.0, 360.0],
    [1536.0, 103.0, 0.00145, 0.0686, -0.00232, 160.0, 160.0, 160.0, 1.0043, 0.0, 1.0, -360.0, 360.0],
    [1538.0, 104.0, 0.00165, 0.06818, -0.0029, 160.0, 160.0, 160.0, 1.004, 0.0, 1.0, -360.0, 360.0],
    [106.0, 105.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [105.0, 185.0, 0.00187, 0.01763, 0.4832, 1108.0, 1108.0, 1108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [106.0, 180.0, 0.0015, 0.01469, 0.40384, 1108.0, 1108.0, 1108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [108.0, 107.0, 0.00062, 0.00496, 0.00755, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 107.0, 0.00145, 0.06756, -0.00378, 160.0, 160.0, 160.0, 1.0333, 0.0, 1.0, -360.0, 360.0],
    [1553.0, 107.0, 0.00145, 0.0655, -0.0029, 160.0, 160.0, 160.0, 1.0192, 0.0, 1.0, -360.0, 360.0],
    [112.0, 111.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [123.0, 111.0, 0.00438, 0.03188, 0.05072, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [124.0, 111.0, 0.00614, 0.03252, 0.05246, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1603.0, 111.0, 0.00165, 0.0625, 0.0, 160.0, 160.0, 160.0, 1.0034, 0.0, 1.0, -360.0, 360.0],
    [113.0, 114.0, 0.00506, 0.03654, 0.0636, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [151.0, 113.0, 0.00221, 0.01655, 0.02478, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1623.0, 113.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0733, 0.0, 1.0, -360.0, 360.0],
    [1624.0, 113.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0618, 0.0, 1.0, -360.0, 360.0],
    [114.0, 131.0, 0.00583, 0.04231, 0.07066, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1647.0, 114.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0504, 0.0, 1.0, -360.0, 360.0],
    [116.0, 115.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [133.0, 115.0, 0.00274, 0.02696, 0.70592, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1649.0, 115.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.1835, 0.0, 1.0, -360.0, 360.0],
    [138.0, 116.0, 0.0017, 0.01733, 0.45632, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1650.0, 116.0, 0.00152, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.1614, 0.0, 1.0, -360.0, 360.0],
    [140.0, 117.0, 0.01103, 0.08057, 0.12413, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [143.0, 117.0, 0.00355, 0.02593, 0.04124, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1655.0, 117.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0335, 0.0, 1.0, -360.0, 360.0],
    [119.0, 118.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [126.0, 118.0, 0.00647, 0.0413, 0.06921, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [142.0, 118.0, 0.00105, 0.00721, 0.01028, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1680.0, 118.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0498, 0.0, 1.0, -360.0, 360.0],
    [125.0, 120.0, 0.01043, 0.07789, 0.12206, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [130.0, 120.0, 0.01054, 0.07686, 0.12236, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1686.0, 120.0, 0.00161, 0.06653, 0.0, 160.0, 160.0, 160.0, 1.0639, 0.0, 1.0, -360.0, 360.0],
    [1687.0, 120.0, 0.00161, 0.06653, 0.0, 160.0, 160.0, 160.0, 1.0532, 0.0, 1.0, -360.0, 360.0],
    [122.0, 121.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [151.0, 121.0, 0.00603, 0.04401, 0.06979, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1747.0, 121.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0226, 0.0, 1.0, -360.0, 360.0],
    [1748.0, 121.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.028, 0.0, 1.0, -360.0, 360.0],
    [124.0, 123.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [140.0, 123.0, 0.00048, 0.00331, 0.00571, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [144.0, 123.0, 0.0186, 0.09638, 0.14094, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1760.0, 123.0, 0.00341, 0.22521, 0.0, 80.0, 80.0, 80.0, 0.9794, 0.0, 1.0, -360.0, 360.0],
    [1762.0, 123.0, 0.00165, 0.06851, 0.0, 160.0, 160.0, 160.0, 1.0321, 0.0, 1.0, -360.0, 360.0],
    [1764.0, 123.0, 0.00562, 0.23161, 0.0, 80.0, 80.0, 80.0, 0.9407, 0.0, 1.0, -360.0, 360.0],
    [139.0, 124.0, 0.00048, 0.00331, 0.00571, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1761.0, 124.0, 0.00341, 0.2314, 0.0, 80.0, 80.0, 80.0, 0.9794, 0.0, 1.0, -360.0, 360.0],
    [1763.0, 124.0, 0.00562, 0.22624, 0.0, 80.0, 80.0, 80.0, 0.9407, 0.0, 1.0, -360.0, 360.0],
    [126.0, 125.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [135.0, 125.0, 0.00469, 0.03465, 0.05382, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [186.0, 125.0, 0.00165, 0.01591, 0.04695, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1775.0, 125.0, 0.00163, 0.06136, 0.00416, 160.0, 160.0, 160.0, 1.0176, 0.0, 1.0, -360.0, 360.0],
    [126.0, 127.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.0488, 0.0, 1.0, -360.0, 360.0],
    [186.0, 126.0, 0.00165, 0.01591, 0.04695, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [128.0, 127.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [157.0, 127.0, 0.00294, 0.03463, 0.9216, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [145.0, 128.0, 0.00371, 0.04326, 1.18688, 748.0, 748.0, 748.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [143.0, 129.0, 0.00934, 0.05225, 0.0877, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [129.0, 148.0, 0.01058, 0.053, 0.08848, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1814.0, 129.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0499, 0.0, 1.0, -360.0, 360.0],
    [130.0, 132.0, 0.01252, 0.09136, 0.14539, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [130.0, 154.0, 0.00771, 0.05696, 0.08838, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1822.0, 130.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.088, 0.0, 1.0, -360.0, 360.0],
    [1823.0, 130.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.094, 0.0, 1.0, -360.0, 360.0],
    [132.0, 131.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [131.0, 133.0, 0.00084, 0.02756, 0.0, 330.0, 330.0, 330.0, 1.1147, -2.4, 1.0, -360.0, 360.0],
    [147.0, 131.0, 0.01545, 0.07335, 0.12661, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [151.0, 131.0, 0.01457, 0.07955, 0.14007, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1839.0, 131.0, 0.00165, 0.09277, 0.0, 160.0, 160.0, 160.0, 1.0343, 0.0, 1.0, -360.0, 360.0],
    [132.0, 134.0, 0.00084, 0.02756, 0.0, 330.0, 330.0, 330.0, 1.1147, -2.4, 1.0, -360.0, 360.0],
    [148.0, 132.0, 0.01545, 0.07335, 0.12661, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [150.0, 132.0, 0.01457, 0.07955, 0.14007, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1840.0, 132.0, 0.00165, 0.06694, 0.0, 160.0, 160.0, 160.0, 1.0225, 0.0, 1.0, -360.0, 360.0],
    [134.0, 133.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [182.0, 133.0, 0.00031, 0.00338, 0.0992, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [182.0, 134.0, 0.00031, 0.00338, 0.0992, 1385.0, 1385.0, 1385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [136.0, 135.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [142.0, 135.0, 0.0061, 0.04483, 0.07095, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1845.0, 135.0, 0.00029, 0.06136, 0.00416, 160.0, 160.0, 160.0, 1.0654, 0.0, 1.0, -360.0, 360.0],
    [1846.0, 135.0, 0.00165, 0.0686, 0.0, 160.0, 160.0, 160.0, 1.0626, 0.0, 1.0, -360.0, 360.0],
    [138.0, 137.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1880.0, 138.0, 0.00138, 0.05931, 0.0, 250.0, 250.0, 250.0, 1.1019, 0.0, 1.0, -360.0, 360.0],
    [1881.0, 138.0, 0.00138, 0.05931, 0.0, 250.0, 250.0, 250.0, 1.1019, 0.0, 1.0, -360.0, 360.0],
    [140.0, 139.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [166.0, 139.0, 0.01386, 0.08702, 0.13504, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [174.0, 139.0, 0.01176, 0.06829, 0.1028, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [167.0, 140.0, 0.01717, 0.0894, 0.12903, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1882.0, 140.0, 0.00163, 0.07033, 0.0, 160.0, 160.0, 160.0, 1.003, 0.0, 1.0, -360.0, 360.0],
    [144.0, 141.0, 0.01312, 0.07622, 0.11664, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [178.0, 141.0, 0.01676, 0.09717, 0.14868, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1902.0, 141.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0291, 0.0, 1.0, -360.0, 360.0],
    [1903.0, 141.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0279, 0.0, 1.0, -360.0, 360.0],
    [1904.0, 142.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 1.0771, 0.0, 1.0, -360.0, 360.0],
    [1905.0, 142.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.9302, 0.0, 1.0, -360.0, 360.0],
    [144.0, 143.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [143.0, 145.0, 0.00035, 0.02375, 0.0, 500.0, 500.0, 500.0, 1.1409, 0.0, 1.0, -360.0, 360.0],
    [149.0, 143.0, 0.00244, 0.01318, 0.0213, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [144.0, 147.0, 0.01849, 0.0956, 0.15914, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1907.0, 144.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0366, 0.0, 1.0, -360.0, 360.0],
    [146.0, 145.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1906.0, 145.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.1273, 0.0, 1.0, -360.0, 360.0],
    [148.0, 147.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [154.0, 147.0, 0.0024, 0.01779, 0.02759, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1919.0, 147.0, 0.00165, 0.06653, 0.0, 160.0, 160.0, 160.0, 1.0906, 0.0, 1.0, -360.0, 360.0],
    [1920.0, 148.0, 0.00165, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0137, 0.0, 1.0, -360.0, 360.0],
    [1925.0, 149.0, 0.00165, 0.05229, 0.0, 160.0, 160.0, 160.0, 1.0317, 0.0, 1.0, -360.0, 360.0],
    [151.0, 150.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [152.0, 150.0, 0.00517, 0.03698, 0.05895, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1987.0, 150.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0702, 0.0, 1.0, -360.0, 360.0],
    [1988.0, 151.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0633, 0.0, 1.0, -360.0, 360.0],
    [153.0, 152.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2090.0, 152.0, 0.00165, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0646, 0.0, 1.0, -360.0, 360.0],
    [2112.0, 154.0, 0.00165, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0891, 0.0, 1.0, -360.0, 360.0],
    [2113.0, 154.0, 0.00165, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0903, 0.0, 1.0, -360.0, 360.0],
    [166.0, 155.0, 0.0018, 0.02114, 0.0515, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2134.0, 155.0, 0.00155, 0.06585, 0.0, 160.0, 160.0, 160.0, 1.0712, 0.0, 1.0, -360.0, 360.0],
    [156.0, 158.0, 0.00059, 0.03093, 0.0, 400.0, 400.0, 400.0, 1.1047, 0.0, 1.0, -360.0, 360.0],
    [179.0, 156.0, 0.0057, 0.04236, 0.12971, 365.0, 365.0, 365.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [158.0, 157.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2157.0, 157.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.0995, 0.0, 1.0, -360.0, 360.0],
    [176.0, 158.0, 0.00281, 0.03312, 0.88096, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [160.0, 159.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [159.0, 165.0, 0.00224, 0.02583, 0.72352, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [159.0, 176.0, 0.00133, 0.01569, 0.41821, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2165.0, 159.0, 0.00129, 0.06437, 0.0, 250.0, 250.0, 250.0, 1.0465, 0.0, 1.0, -360.0, 360.0],
    [168.0, 160.0, 0.0021, 0.02475, 0.65792, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [160.0, 177.0, 0.00133, 0.01569, 0.41821, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2166.0, 160.0, 0.00129, 0.06437, 0.0, 250.0, 250.0, 250.0, 1.0537, 0.0, 1.0, -360.0, 360.0],
    [162.0, 161.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [161.0, 166.0, 0.02738, 0.14254, 0.20047, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2170.0, 161.0, 0.00159, 0.06694, 0.0, 160.0, 160.0, 160.0, 1.0229, 0.0, 1.0, -360.0, 360.0],
    [162.0, 179.0, 0.01905, 0.11132, 0.16785, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2169.0, 162.0, 0.0037, 0.18657, 0.0, 120.0, 120.0, 120.0, 1.0617, 0.0, 1.0, -360.0, 360.0],
    [164.0, 163.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [163.0, 165.0, 0.0004, 0.03, 0.0, 500.0, 500.0, 500.0, 1.1321, -3.6, 1.0, -360.0, 360.0],
    [163.0, 172.0, 0.00564, 0.04196, 0.06437, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2188.0, 163.0, 0.00163, 0.06671, 0.0, 160.0, 160.0, 160.0, 1.0201, 0.0, 1.0, -360.0, 360.0],
    [164.0, 167.0, 0.00795, 0.05919, 0.0908, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2186.0, 164.0, 0.00163, 0.06671, 0.0, 160.0, 160.0, 160.0, 0.9844, 0.0, 1.0, -360.0, 360.0],
    [2187.0, 165.0, 0.00059, 0.04206, 0.0, 330.0, 330.0, 330.0, 1.0822, 0.0, 1.0, -360.0, 360.0],
    [167.0, 166.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2195.0, 166.0, 0.00159, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0261, 0.0, 1.0, -360.0, 360.0],
    [2196.0, 167.0, 0.00159, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0259, 0.0, 1.0, -360.0, 360.0],
    [169.0, 168.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2258.0, 169.0, 0.00089, 0.05411, 0.0, 330.0, 330.0, 330.0, 1.0528, 0.0, 1.0, -360.0, 360.0],
    [171.0, 170.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [170.0, 174.0, 0.02756, 0.16014, 0.24287, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2260.0, 170.0, 0.00161, 0.06756, 0.0, 160.0, 160.0, 160.0, 1.0503, 0.0, 1.0, -360.0, 360.0],
    [2261.0, 171.0, 0.00161, 0.06756, 0.0, 160.0, 160.0, 160.0, 1.024, 0.0, 1.0, -360.0, 360.0],
    [173.0, 172.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2339.0, 172.0, 0.00157, 0.0675, 0.0, 160.0, 160.0, 160.0, 1.0215, 0.0, 1.0, -360.0, 360.0],
    [173.0, 175.0, 0.00731, 0.05579, 0.08364, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2340.0, 173.0, 0.00277, 0.1062, 0.0, 100.0, 100.0, 100.0, 1.0355, 0.0, 1.0, -360.0, 360.0],
    [175.0, 174.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2357.0, 174.0, 0.00161, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.05, 0.0, 1.0, -360.0, 360.0],
    [2357.0, 175.0, 0.00165, 0.06671, 0.0, 160.0, 160.0, 160.0, 1.0491, 0.0, 1.0, -360.0, 360.0],
    [177.0, 176.0, 0.0, 0.0001, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2377.0, 176.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.1045, 0.0, 1.0, -360.0, 360.0],
    [2378.0, 176.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.105, 0.0, 1.0, -360.0, 360.0],
    [179.0, 178.0, 0.0, 0.0001, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2380.0, 178.0, 0.00155, 0.06798, 0.0, 160.0, 160.0, 160.0, 1.0297, 0.0, 1.0, -360.0, 360.0],
    [2381.0, 179.0, 0.00161, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0286, 0.0, 1.0, -360.0, 360.0],
    [202.0, 187.0, 0.10041, 0.17736, 0.01665, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [423.0, 187.0, 0.0386, 0.08364, 0.00735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [434.0, 188.0, 0.04017, 0.11711, 0.01446, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [437.0, 188.0, 0.0414, 0.1257, 0.01489, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [443.0, 189.0, 0.04719, 0.08273, 0.00785, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [513.0, 189.0, 0.03909, 0.06843, 0.00649, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [355.0, 190.0, 0.01967, 0.0638, 0.0066, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [376.0, 190.0, 0.02231, 0.07248, 0.0075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [207.0, 191.0, 0.00686, 0.02215, 0.00229, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [529.0, 191.0, 0.02058, 0.06694, 0.00691, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [193.0, 192.0, 0.00694, 0.02256, 0.00231, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [194.0, 192.0, 0.00264, 0.00851, 0.00088, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [308.0, 192.0, 0.03942, 0.12033, 0.01413, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [453.0, 192.0, 0.00818, 0.02545, 0.00289, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [193.0, 332.0, 0.0205, 0.07347, 0.00782, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [248.0, 194.0, 0.02893, 0.08719, 0.0105, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [256.0, 194.0, 0.02802, 0.08446, 0.01016, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [332.0, 194.0, 0.02545, 0.08099, 0.00735, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [285.0, 195.0, 0.01959, 0.06355, 0.00659, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [514.0, 195.0, 0.00992, 0.02975, 0.00316, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1736.0, 196.0, 0.06182, 0.10504, 0.01014, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [197.0, 247.0, 0.0443, 0.09347, 0.00876, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [351.0, 198.0, 0.03529, 0.10818, 0.011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 198.0, 0.02744, 0.08264, 0.00995, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [433.0, 199.0, 0.00983, 0.03198, 0.0033, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [444.0, 199.0, 0.01198, 0.03893, 0.00402, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [200.0, 428.0, 0.0076, 0.02298, 0.00272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [533.0, 200.0, 0.03339, 0.10124, 0.01199, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [219.0, 201.0, 0.02793, 0.08496, 0.01006, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [201.0, 255.0, 0.02702, 0.08215, 0.00973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [239.0, 202.0, 0.05198, 0.09, 0.00889, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [202.0, 332.0, 0.05992, 0.11628, 0.01298, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 203.0, 0.00843, 0.02769, 0.00279, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [203.0, 459.0, 0.0357, 0.11719, 0.01184, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [204.0, 526.0, 0.00132, 0.0043, 0.00045, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [205.0, 527.0, 0.00132, 0.0043, 0.00045, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [224.0, 206.0, 0.00917, 0.02983, 0.00307, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [384.0, 206.0, 0.00785, 0.02545, 0.00262, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [354.0, 207.0, 0.01372, 0.04446, 0.00461, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [208.0, 326.0, 0.02909, 0.09438, 0.00976, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [208.0, 342.0, 0.00355, 0.01157, 0.00121, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [209.0, 211.0, 0.00678, 0.02215, 0.00224, 101.0, 101.0, 101.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [334.0, 209.0, 0.00917, 0.03, 0.00303, 101.0, 101.0, 101.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [282.0, 210.0, 0.01661, 0.04702, 0.00505, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [353.0, 210.0, 0.01388, 0.03628, 0.00396, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [233.0, 211.0, 0.01909, 0.06273, 0.00634, 101.0, 101.0, 101.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [333.0, 211.0, 0.09165, 0.15901, 0.01657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [386.0, 211.0, 0.02455, 0.07967, 0.00818, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [305.0, 212.0, 0.02975, 0.07686, 0.00795, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [511.0, 212.0, 0.02917, 0.07438, 0.00774, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [333.0, 213.0, 0.02736, 0.05992, 0.00581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [343.0, 213.0, 0.01504, 0.03075, 0.00298, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [415.0, 213.0, 0.01165, 0.04298, 0.0039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [458.0, 213.0, 0.00355, 0.0114, 0.00118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [473.0, 213.0, 0.00289, 0.00926, 0.00096, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [442.0, 214.0, 0.0214, 0.07157, 0.00699, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [533.0, 214.0, 0.03124, 0.10421, 0.01018, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2249.0, 214.0, 0.03702, 0.06719, 0.00639, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [273.0, 215.0, 0.00107, 0.00281, 0.00033, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [279.0, 215.0, 0.00992, 0.02636, 0.00299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [447.0, 216.0, 0.00314, 0.00942, 0.00096, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1120.0, 216.0, 0.03306, 0.08099, 0.01008, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [327.0, 217.0, 0.02686, 0.0881, 0.0089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [217.0, 346.0, 0.01678, 0.05661, 0.00575, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [219.0, 218.0, 0.02207, 0.04273, 0.00416, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [340.0, 218.0, 0.04992, 0.08967, 0.00898, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [227.0, 219.0, 0.03736, 0.06314, 0.00687, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [437.0, 220.0, 0.00785, 0.02388, 0.00284, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [510.0, 220.0, 0.03165, 0.09537, 0.01148, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [230.0, 221.0, 0.02678, 0.0805, 0.0097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [240.0, 221.0, 0.01909, 0.06198, 0.00644, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [262.0, 222.0, 0.00868, 0.02826, 0.00293, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [361.0, 222.0, 0.02314, 0.07413, 0.00785, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [372.0, 223.0, 0.01777, 0.03124, 0.00297, 106.0, 106.0, 106.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [613.0, 223.0, 0.05661, 0.1305, 0.01307, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 224.0, 0.03083, 0.10008, 0.01034, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [225.0, 510.0, 0.01868, 0.05678, 0.00673, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2218.0, 225.0, 0.03884, 0.12645, 0.013, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [227.0, 226.0, 0.00661, 0.01992, 0.0024, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [226.0, 348.0, 0.02678, 0.08058, 0.0097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [354.0, 228.0, 0.0195, 0.06314, 0.00654, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [392.0, 228.0, 0.02521, 0.08223, 0.00841, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [301.0, 229.0, 0.04314, 0.08281, 0.0075, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [431.0, 229.0, 0.01066, 0.03231, 0.00383, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [466.0, 230.0, 0.05099, 0.15479, 0.01833, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [231.0, 365.0, 0.03182, 0.05851, 0.00559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [232.0, 366.0, 0.03256, 0.06124, 0.00549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [341.0, 233.0, 0.01975, 0.06496, 0.00656, 101.0, 101.0, 101.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [354.0, 234.0, 0.00182, 0.01273, 0.00142, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [517.0, 234.0, 0.00116, 0.00802, 0.0009, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [251.0, 235.0, 0.00256, 0.02273, 0.00199, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [355.0, 235.0, 0.00174, 0.01207, 0.00134, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [236.0, 384.0, 0.00347, 0.01132, 0.00117, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [236.0, 385.0, 0.00331, 0.01091, 0.0011, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [373.0, 237.0, 0.01992, 0.06438, 0.00667, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [516.0, 237.0, 0.01587, 0.05388, 0.00533, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [238.0, 361.0, 0.00306, 0.01, 0.00103, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [492.0, 238.0, 0.04405, 0.13372, 0.01585, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [284.0, 239.0, 0.04339, 0.07157, 0.00774, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [340.0, 240.0, 0.06769, 0.11901, 0.01104, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [240.0, 401.0, 0.0043, 0.01388, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [414.0, 240.0, 0.06107, 0.10165, 0.01102, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [241.0, 287.0, 0.01116, 0.03041, 0.00329, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [503.0, 241.0, 0.00421, 0.01165, 0.00126, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [324.0, 242.0, 0.00851, 0.02793, 0.00285, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [440.0, 242.0, 0.05554, 0.12165, 0.01065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [306.0, 243.0, 0.00207, 0.00529, 0.00054, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [309.0, 243.0, 0.00868, 0.02826, 0.00287, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [486.0, 244.0, 0.01314, 0.03471, 0.00364, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [520.0, 244.0, 0.00488, 0.01579, 0.00166, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [253.0, 245.0, 0.01876, 0.05198, 0.00571, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [254.0, 245.0, 0.01967, 0.06455, 0.00652, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [281.0, 245.0, 0.00306, 0.00959, 0.001, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [299.0, 245.0, 0.00711, 0.02273, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [396.0, 245.0, 0.01802, 0.04636, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [270.0, 246.0, 0.02091, 0.06876, 0.00694, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [304.0, 246.0, 0.01058, 0.02802, 0.00316, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [339.0, 246.0, 0.02281, 0.07446, 0.00759, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [471.0, 246.0, 0.00463, 0.01488, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [247.0, 427.0, 0.01413, 0.03727, 0.004, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [474.0, 248.0, 0.03033, 0.09124, 0.01099, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [249.0, 294.0, 0.00397, 0.01215, 0.00138, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [474.0, 249.0, 0.02364, 0.07149, 0.00851, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [259.0, 250.0, 0.00901, 0.02917, 0.00302, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [250.0, 349.0, 0.0057, 0.01851, 0.00193, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [252.0, 319.0, 0.00364, 0.02504, 0.0028, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [352.0, 253.0, 0.01711, 0.04669, 0.00509, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [338.0, 254.0, 0.00413, 0.01347, 0.00139, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [336.0, 255.0, 0.0243, 0.07975, 0.00805, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [369.0, 255.0, 0.03124, 0.09496, 0.01125, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [320.0, 256.0, 0.02165, 0.04008, 0.00386, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [257.0, 363.0, 0.00711, 0.02281, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [458.0, 257.0, 0.01372, 0.04471, 0.0046, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [265.0, 258.0, 0.01661, 0.04298, 0.00429, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1753.0, 258.0, 0.02372, 0.06124, 0.00624, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [436.0, 259.0, 0.00942, 0.03041, 0.00315, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [260.0, 365.0, 0.0062, 0.01777, 0.00191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [493.0, 260.0, 0.02091, 0.05273, 0.0058, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [261.0, 272.0, 0.00562, 0.0181, 0.00191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [261.0, 353.0, 0.01198, 0.0386, 0.00406, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [438.0, 262.0, 0.01702, 0.05512, 0.00581, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [323.0, 263.0, 0.02124, 0.06975, 0.00704, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [411.0, 263.0, 0.01174, 0.03793, 0.00392, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [516.0, 264.0, 0.01066, 0.01868, 0.00186, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [537.0, 264.0, 0.03678, 0.0638, 0.00623, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [283.0, 265.0, 0.02702, 0.08744, 0.00905, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [422.0, 265.0, 0.00975, 0.0295, 0.00355, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [408.0, 266.0, 0.03124, 0.07942, 0.00808, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [525.0, 266.0, 0.01711, 0.04364, 0.00444, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [280.0, 267.0, 0.00223, 0.00678, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [267.0, 519.0, 0.00215, 0.00645, 0.00078, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [268.0, 527.0, 0.00504, 0.01521, 0.00181, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [332.0, 269.0, 0.02868, 0.08818, 0.00783, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [511.0, 269.0, 0.03537, 0.10331, 0.00917, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [271.0, 446.0, 0.0243, 0.07893, 0.00815, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [272.0, 353.0, 0.00612, 0.01975, 0.00208, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [304.0, 273.0, 0.00339, 0.01124, 0.00111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [281.0, 274.0, 0.0057, 0.01372, 0.00155, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [288.0, 274.0, 0.00579, 0.01661, 0.00179, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [275.0, 280.0, 0.00372, 0.0119, 0.00125, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [275.0, 534.0, 0.00306, 0.00992, 0.00104, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [276.0, 299.0, 0.00033, 0.00091, 0.00011, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [292.0, 277.0, 0.00504, 0.01612, 0.0017, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [293.0, 277.0, 0.00264, 0.0086, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [406.0, 277.0, 0.00488, 0.0124, 0.00121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 278.0, 0.00529, 0.01645, 0.00189, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [534.0, 278.0, 0.00058, 0.00198, 0.00021, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [441.0, 279.0, 0.00463, 0.01388, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [472.0, 281.0, 0.00256, 0.00826, 0.00084, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [291.0, 282.0, 0.00223, 0.00727, 0.00073, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [471.0, 282.0, 0.00388, 0.01256, 0.00132, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [350.0, 283.0, 0.01372, 0.04455, 0.00461, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1787.0, 283.0, 0.02471, 0.06281, 0.00641, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [284.0, 308.0, 0.01826, 0.05537, 0.00656, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [286.0, 285.0, 0.00694, 0.02281, 0.0023, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [286.0, 337.0, 0.02017, 0.06405, 0.00675, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [473.0, 286.0, 0.00694, 0.02256, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [287.0, 318.0, 0.00669, 0.01934, 0.00207, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [352.0, 288.0, 0.01281, 0.04116, 0.00434, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [299.0, 289.0, 0.00769, 0.02471, 0.00261, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [472.0, 289.0, 0.00256, 0.00818, 0.0008, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [294.0, 290.0, 0.00612, 0.0124, 0.00117, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [336.0, 290.0, 0.02, 0.0338, 0.00368, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [429.0, 291.0, 0.00909, 0.03058, 0.00315, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [296.0, 293.0, "8e-05", 0.00033, "4e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [346.0, 294.0, 0.03149, 0.10347, 0.01045, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [524.0, 294.0, 0.02694, 0.0819, 0.0097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [302.0, 295.0, 0.01099, 0.02322, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 295.0, 0.05455, 0.09471, 0.00914, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [537.0, 295.0, 0.05926, 0.10455, 0.00969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [519.0, 296.0, 0.00736, 0.02388, 0.00248, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [298.0, 297.0, 0.00248, 0.00802, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [297.0, 353.0, 0.02364, 0.07736, 0.00789, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [525.0, 298.0, 0.01413, 0.04653, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [430.0, 300.0, 0.03322, 0.10785, 0.01114, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [658.0, 300.0, 0.05992, 0.10149, 0.01089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [708.0, 300.0, 0.04231, 0.07529, 0.00702, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [442.0, 303.0, 0.02165, 0.0724, 0.00706, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2124.0, 303.0, 0.07686, 0.09504, 0.01016, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [345.0, 305.0, 0.02314, 0.05587, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [460.0, 305.0, 0.03942, 0.12769, 0.01323, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [512.0, 305.0, 0.05322, 0.13512, 0.01374, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [493.0, 306.0, 0.0081, 0.01959, 0.00219, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [462.0, 307.0, 0.01967, 0.05355, 0.00578, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [508.0, 307.0, 0.01248, 0.03215, 0.00319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [349.0, 309.0, 0.01545, 0.04488, 0.00434, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [309.0, 520.0, 0.00413, 0.01331, 0.0014, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [312.0, 310.0, 0.02339, 0.0619, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [420.0, 310.0, 0.00248, 0.00777, 0.00087, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [435.0, 310.0, 0.01967, 0.05959, 0.00587, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [477.0, 310.0, 0.01405, 0.04446, 0.00484, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [312.0, 311.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [372.0, 311.0, 0.0686, 0.12, 0.01149, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [323.0, 312.0, 0.02314, 0.07521, 0.00774, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2245.0, 313.0, 0.0214, 0.0676, 0.00692, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [381.0, 314.0, 0.06091, 0.10124, 0.01098, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [387.0, 314.0, 0.04306, 0.07157, 0.00754, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [315.0, 341.0, 0.01826, 0.03157, 0.00307, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2249.0, 315.0, 0.05446, 0.10132, 0.00968, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [352.0, 316.0, 0.00339, 0.01017, 0.00123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [391.0, 316.0, 0.00479, 0.01446, 0.00175, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [317.0, 468.0, 0.01273, 0.03562, 0.00353, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [514.0, 317.0, 0.0005, 0.00149, 0.00015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [318.0, 467.0, 0.0005, 0.00149, 0.00015, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [319.0, 517.0, 0.00661, 0.04521, 0.00505, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [348.0, 320.0, 0.0157, 0.04736, 0.0057, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [451.0, 321.0, 0.00157, 0.00512, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [454.0, 321.0, 0.00744, 0.01901, 0.00208, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [321.0, 467.0, 0.02364, 0.05843, 0.0063, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [485.0, 321.0, 0.01083, 0.02719, 0.003, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [506.0, 321.0, 0.00438, 0.01083, 0.00119, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [321.0, 530.0, 0.00529, 0.01694, 0.00178, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [351.0, 322.0, 0.00645, 0.02025, 0.00223, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [389.0, 322.0, 0.01223, 0.02868, 0.00295, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [452.0, 322.0, 0.00207, 0.00669, 0.00071, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [455.0, 322.0, 0.00314, 0.01975, 0.00178, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [322.0, 475.0, 0.00397, 0.01281, 0.00135, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [322.0, 478.0, 0.03752, 0.09504, 0.01036, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [490.0, 322.0, 0.01364, 0.03397, 0.00375, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [538.0, 324.0, 0.02264, 0.03769, 0.00397, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [371.0, 325.0, 0.0043, 0.01298, 0.00157, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [375.0, 325.0, 0.01132, 0.03777, 0.00369, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [364.0, 326.0, 0.02868, 0.09314, 0.00962, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [361.0, 328.0, 0.01182, 0.03, 0.00305, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [375.0, 329.0, 0.0162, 0.05405, 0.00527, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [374.0, 330.0, 0.01066, 0.03463, 0.00358, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [360.0, 331.0, 0.00959, 0.03099, 0.0032, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [395.0, 334.0, 0.03884, 0.1276, 0.01288, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [369.0, 335.0, 0.04066, 0.07066, 0.00682, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2331.0, 335.0, 0.09669, 0.11901, 0.01258, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [347.0, 336.0, 0.04736, 0.08314, 0.00789, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [377.0, 337.0, 0.00545, 0.01752, 0.00183, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [379.0, 337.0, 0.03702, 0.12132, 0.0121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [394.0, 338.0, 0.06058, 0.10603, 0.01006, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [419.0, 339.0, 0.04041, 0.13264, 0.01339, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [342.0, 445.0, 0.02595, 0.08512, 0.0086, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [624.0, 342.0, 0.04727, 0.08388, 0.00774, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [710.0, 342.0, 0.01397, 0.04504, 0.00462, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [377.0, 343.0, 0.01182, 0.01967, 0.00207, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [346.0, 344.0, 0.00397, 0.01298, 0.00132, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [344.0, 346.0, 0.00678, 0.01446, 0.00132, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [381.0, 344.0, 0.00653, 0.01207, 0.00129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [523.0, 344.0, 0.01702, 0.05512, 0.00542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [347.0, 345.0, 0.03967, 0.1286, 0.01323, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [386.0, 347.0, 0.05926, 0.19198, 0.01974, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 350.0, 0.0238, 0.07215, 0.00855, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [406.0, 352.0, 0.00595, 0.01793, 0.00216, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [429.0, 353.0, 0.00785, 0.02537, 0.00267, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [370.0, 354.0, 0.03529, 0.13702, 0.01374, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [402.0, 355.0, 0.00355, 0.02421, 0.00271, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [360.0, 356.0, 0.0076, 0.02545, 0.00249, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [432.0, 356.0, 0.01835, 0.06025, 0.00608, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [509.0, 357.0, 0.03116, 0.08463, 0.00843, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [523.0, 357.0, 0.01975, 0.06479, 0.00655, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [358.0, 380.0, 0.00719, 0.01256, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [375.0, 359.0, 0.02455, 0.0743, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [378.0, 359.0, 0.00198, 0.0062, 0.00069, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [393.0, 359.0, 0.00562, 0.01711, 0.0018, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [374.0, 361.0, 0.01289, 0.04116, 0.00443, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [362.0, 373.0, 0.00835, 0.0262, 0.00292, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [477.0, 363.0, 0.02066, 0.06645, 0.00698, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [439.0, 364.0, 0.01983, 0.06438, 0.00665, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [416.0, 365.0, 0.01074, 0.03421, 0.00352, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [440.0, 365.0, 0.04058, 0.07612, 0.00678, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [484.0, 366.0, 0.0162, 0.04017, 0.00436, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [504.0, 366.0, 0.01893, 0.06355, 0.00649, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [578.0, 366.0, 0.07463, 0.13025, 0.01244, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [370.0, 367.0, 0.00488, 0.01587, 0.00164, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [445.0, 367.0, 0.03, 0.08868, 0.00884, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [376.0, 368.0, 0.00843, 0.0214, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [433.0, 368.0, 0.01074, 0.03479, 0.00359, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [378.0, 371.0, 0.00273, 0.00818, 0.00099, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [393.0, 373.0, 0.00479, 0.01603, 0.00156, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [395.0, 374.0, 0.04397, 0.14529, 0.01447, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [428.0, 374.0, 0.02504, 0.08223, 0.00831, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [432.0, 379.0, 0.03033, 0.09967, 0.01006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [410.0, 380.0, 0.03033, 0.07331, 0.00825, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1602.0, 380.0, 0.04207, 0.1086, 0.01107, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [464.0, 382.0, 0.0014, 0.00587, 0.03104, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [383.0, 488.0, 0.00057, 0.00231, 0.0121, 93.0, 93.0, 93.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [389.0, 385.0, 0.00496, 0.01421, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [415.0, 387.0, 0.0238, 0.0781, 0.00789, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [481.0, 388.0, 0.01372, 0.03719, 0.00363, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [388.0, 518.0, 0.00554, 0.01802, 0.00184, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [529.0, 390.0, 0.02934, 0.09512, 0.00992, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [404.0, 392.0, 0.00149, 0.00471, 0.00049, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [532.0, 394.0, 0.01471, 0.04769, 0.00493, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 396.0, 0.00496, 0.01496, 0.00177, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [512.0, 397.0, 0.07868, 0.13934, 0.01292, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [481.0, 398.0, 0.0224, 0.03926, 0.00372, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1129.0, 399.0, 0.02149, 0.07107, 0.00724, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [404.0, 400.0, 0.00273, 0.00785, 0.00079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [434.0, 401.0, 0.01975, 0.03736, 0.00401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [403.0, 517.0, 0.00058, 0.00397, 0.00044, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [405.0, 444.0, 0.00711, 0.01248, 0.00119, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [446.0, 405.0, 0.00579, 0.01174, 0.00114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [407.0, 431.0, 0.01579, 0.04785, 0.00568, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 407.0, 0.00752, 0.02264, 0.0027, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [417.0, 408.0, 0.02802, 0.06182, 0.00747, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [532.0, 409.0, 0.0195, 0.06331, 0.00654, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [660.0, 409.0, 0.02826, 0.09669, 0.00936, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [525.0, 410.0, 0.01785, 0.03273, 0.00346, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [412.0, 411.0, 0.00636, 0.02091, 0.00212, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [423.0, 411.0, 0.11182, 0.19074, 0.01909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [426.0, 411.0, 0.0324, 0.09587, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [413.0, 412.0, 0.00636, 0.02074, 0.00214, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [612.0, 413.0, 0.04678, 0.32397, 0.03151, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [643.0, 413.0, 0.07438, 0.13025, 0.01236, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [451.0, 416.0, 0.01372, 0.04438, 0.0046, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [447.0, 417.0, 0.01, 0.02628, 0.00267, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [459.0, 418.0, 0.00256, 0.00843, 0.00087, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [477.0, 420.0, 0.01397, 0.04397, 0.00485, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [516.0, 421.0, 0.01074, 0.03496, 0.00361, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [612.0, 424.0, 0.01636, 0.05314, 0.00619, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [722.0, 424.0, 0.05223, 0.09008, 0.00866, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 438.0, 0.04893, 0.15504, 0.01573, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [492.0, 425.0, 0.02256, 0.07322, 0.0075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [536.0, 425.0, 0.05446, 0.09421, 0.00934, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [535.0, 426.0, 0.04174, 0.07628, 0.00695, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [528.0, 427.0, 0.01653, 0.05388, 0.0055, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [613.0, 430.0, 0.05653, 0.18587, 0.01908, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [676.0, 439.0, 0.01719, 0.0557, 0.00569, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [527.0, 441.0, 0.00405, 0.01298, 0.00134, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [487.0, 443.0, 0.03289, 0.05744, 0.00521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [449.0, 445.0, 0.00645, 0.01612, 0.00139, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [450.0, 446.0, 0.00405, 0.00835, 0.00078, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [469.0, 448.0, 0.01298, 0.04215, 0.00436, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [482.0, 448.0, 0.01893, 0.06248, 0.01932, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [504.0, 452.0, 0.00314, 0.00992, 0.00102, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [464.0, 455.0, 0.00562, 0.01777, 0.00195, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [502.0, 455.0, 0.00099, 0.00711, 0.00068, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [490.0, 456.0, 0.00479, 0.01231, 0.00125, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [494.0, 456.0, 0.01339, 0.03322, 0.00356, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [498.0, 456.0, 0.00041, 0.00165, 0.00866, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [476.0, 457.0, 0.00868, 0.02785, 0.00293, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [514.0, 457.0, 0.00653, 0.01736, 0.00199, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [535.0, 460.0, 0.00537, 0.01752, 0.00177, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [508.0, 461.0, 0.01017, 0.02463, 0.00274, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [515.0, 461.0, 0.00124, 0.00306, 0.00035, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [465.0, 462.0, 0.00264, 0.00851, 0.00089, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [497.0, 463.0, 0.00207, 0.00694, 0.0007, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [514.0, 463.0, 0.00727, 0.02066, 0.00202, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [515.0, 464.0, 0.00727, 0.02066, 0.00202, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [494.0, 465.0, 0.01339, 0.03876, 0.0041, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [468.0, 531.0, 0.00058, 0.00174, 0.00018, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [470.0, 923.0, 0.00992, 0.02975, 0.00356, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [479.0, 475.0, 0.0024, 0.00785, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [507.0, 476.0, 0.00463, 0.01231, 0.00126, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [521.0, 476.0, 0.00455, 0.01471, 0.00154, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [501.0, 477.0, 0.00851, 0.02207, 0.00241, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [518.0, 477.0, 0.00686, 0.02207, 0.00232, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [478.0, 531.0, 0.00355, 0.0114, 0.00119, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [480.0, 530.0, 0.00215, 0.00694, 0.00073, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [487.0, 481.0, 0.00595, 0.01157, 0.0011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [482.0, 1078.0, 0.05702, 0.11322, 0.01232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 482.0, 0.05926, 0.10397, 0.01048, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [488.0, 483.0, 0.00057, 0.00231, 0.0121, 93.0, 93.0, 93.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [483.0, 502.0, 0.00041, 0.0019, 0.00993, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [494.0, 484.0, 0.01793, 0.04802, 0.00522, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [489.0, 485.0, 0.00322, 0.00793, 0.00088, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [507.0, 486.0, 0.00413, 0.01099, 0.00117, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [500.0, 489.0, 0.00388, 0.00942, 0.00105, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [505.0, 489.0, 0.00661, 0.02231, 0.00218, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [491.0, 490.0, 0.00231, 0.00686, 0.0007, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [494.0, 491.0, 0.01273, 0.04132, 0.00422, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [496.0, 493.0, 0.00438, 0.01058, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [500.0, 493.0, 0.00438, 0.01066, 0.00119, 101.0, 101.0, 101.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [505.0, 493.0, 0.00579, 0.01893, 0.00198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [495.0, 494.0, 0.00438, 0.01058, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [497.0, 506.0, 0.01405, 0.03967, 0.00432, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [502.0, 499.0, 0.00083, 0.00372, 0.01949, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [515.0, 501.0, 0.00727, 0.0176, 0.00196, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [515.0, 503.0, 0.00355, 0.00992, 0.00106, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [512.0, 509.0, 0.01107, 0.01934, 0.00184, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [524.0, 511.0, 0.0395, 0.06909, 0.00656, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [518.0, 522.0, 0.00273, 0.0095, 0.001, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 519.0, 0.00562, 0.01818, 0.0019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [525.0, 528.0, 0.01215, 0.03934, 0.00405, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [538.0, 536.0, 0.01488, 0.02612, 0.00246, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [540.0, 539.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [559.0, 539.0, 0.02562, 0.08281, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [633.0, 539.0, 0.00397, 0.01298, 0.00133, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [737.0, 539.0, 0.01207, 0.03893, 0.00402, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [776.0, 539.0, 0.01174, 0.02025, 0.00195, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [544.0, 540.0, 0.02975, 0.07983, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [634.0, 540.0, 0.00397, 0.01281, 0.00131, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [650.0, 540.0, 0.00413, 0.03066, 0.00293, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [652.0, 540.0, 0.00562, 0.00992, 0.00092, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [653.0, 540.0, 0.01372, 0.04438, 0.00454, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [541.0, 685.0, 0.0157, 0.05074, 0.00519, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [712.0, 542.0, 0.02678, 0.08653, 0.00885, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [737.0, 542.0, 0.01884, 0.06099, 0.00624, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [751.0, 542.0, 0.02512, 0.08107, 0.0083, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [560.0, 543.0, 0.01793, 0.05802, 0.00593, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [617.0, 543.0, 0.02207, 0.05917, 0.00611, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [740.0, 543.0, 0.02537, 0.06736, 0.00695, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [544.0, 696.0, 0.01421, 0.04603, 0.00471, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [546.0, 545.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [587.0, 545.0, 0.03124, 0.10107, 0.01034, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [727.0, 545.0, 0.03306, 0.10686, 0.01094, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [756.0, 545.0, 0.02355, 0.07562, 0.00782, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [575.0, 546.0, 0.03198, 0.10347, 0.01058, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [725.0, 546.0, 0.00612, 0.01992, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [730.0, 546.0, 0.00463, 0.01479, 0.0016, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [739.0, 546.0, 0.03182, 0.07959, 0.00806, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [755.0, 546.0, 0.1362, 0.23512, 0.02235, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [631.0, 547.0, 0.00777, 0.02512, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [672.0, 547.0, 0.00355, 0.01157, 0.0012, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [751.0, 547.0, 0.00413, 0.01322, 0.00136, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [573.0, 548.0, 0.01628, 0.05273, 0.00541, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [660.0, 548.0, 0.02074, 0.06727, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [550.0, 549.0, 0.00835, 0.02702, 0.00277, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [671.0, 549.0, 0.08678, 0.14975, 0.01423, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [760.0, 549.0, 0.05818, 0.10041, 0.00954, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [761.0, 550.0, 0.01843, 0.0595, 0.00608, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [746.0, 551.0, 0.03826, 0.06562, 0.01263, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [551.0, 750.0, 0.04, 0.06182, 0.00676, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [757.0, 551.0, 0.01025, 0.0181, 0.0017, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [784.0, 551.0, 0.00587, 0.01033, 0.00097, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [553.0, 552.0, 0.0057, 0.0186, 0.00189, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [588.0, 552.0, 0.03107, 0.10041, 0.01029, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [643.0, 552.0, 0.03322, 0.10736, 0.01099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [771.0, 552.0, 0.03231, 0.10438, 0.01068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [658.0, 553.0, 0.05835, 0.09876, 0.0106, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [703.0, 554.0, 0.03843, 0.10074, 0.01041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [744.0, 554.0, 0.04893, 0.12777, 0.01321, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [555.0, 693.0, 0.00496, 0.01339, 0.00138, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [555.0, 785.0, 0.03628, 0.09421, 0.00974, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [559.0, 556.0, 0.02934, 0.09479, 0.0097, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [674.0, 556.0, 0.03033, 0.0981, 0.01004, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [781.0, 556.0, 0.02256, 0.07289, 0.00746, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [558.0, 557.0, 0.0057, 0.01851, 0.00189, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [690.0, 557.0, 0.02174, 0.03835, 0.00359, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [733.0, 557.0, 0.02463, 0.05959, 0.00496, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [579.0, 558.0, 0.03562, 0.11521, 0.01178, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [617.0, 560.0, 0.0124, 0.05413, 0.00675, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [568.0, 561.0, 0.01479, 0.03083, 0.00298, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [569.0, 562.0, 0.01843, 0.03331, 0.00326, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [569.0, 563.0, 0.00793, 0.01893, 0.00187, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [571.0, 563.0, 0.00785, 0.01835, 0.0018, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [598.0, 564.0, 0.01595, 0.03174, 0.00302, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [655.0, 564.0, 0.01124, 0.01975, 0.00173, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [669.0, 564.0, 0.02628, 0.04694, 0.0044, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [654.0, 565.0, 0.00529, 0.01686, 0.00173, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [655.0, 565.0, 0.01083, 0.01909, 0.00166, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [664.0, 565.0, 0.07694, 0.13256, 0.01263, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [762.0, 565.0, 0.01579, 0.05107, 0.00523, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [568.0, 566.0, 0.00851, 0.02785, 0.00285, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [571.0, 566.0, 0.00942, 0.0305, 0.00312, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [700.0, 567.0, 0.02397, 0.08322, 0.00799, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [716.0, 567.0, 0.00901, 0.03107, 0.00298, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [569.0, 568.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [672.0, 568.0, 0.04116, 0.13289, 0.01359, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [712.0, 568.0, 0.03116, 0.05504, 0.00515, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [656.0, 569.0, 0.0557, 0.0995, 0.00934, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [712.0, 569.0, 0.03215, 0.05504, 0.00515, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [666.0, 570.0, 0.04777, 0.09058, 0.00862, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [733.0, 570.0, 0.02273, 0.04661, 0.0045, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [694.0, 572.0, 0.04843, 0.08438, 0.00809, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [722.0, 572.0, 0.0376, 0.06554, 0.00624, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [594.0, 573.0, 0.01777, 0.05736, 0.00587, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [613.0, 573.0, 0.02058, 0.06612, 0.00686, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [710.0, 574.0, 0.00355, 0.01157, 0.00119, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [741.0, 575.0, 0.03851, 0.12463, 0.01275, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [576.0, 721.0, 0.02207, 0.07124, 0.00729, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [732.0, 576.0, 0.00016, 0.0005, "5e-05", 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [581.0, 577.0, 0.01306, 0.02455, 0.00198, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [685.0, 577.0, 0.04455, 0.08926, 0.00679, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [661.0, 578.0, 0.0295, 0.05182, 0.00488, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [582.0, 579.0, 0.01124, 0.02777, 0.00276, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [580.0, 644.0, 0.02033, 0.06562, 0.00671, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [755.0, 581.0, 0.04521, 0.07926, 0.0064, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [765.0, 581.0, 0.00826, 0.01463, 0.00137, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [688.0, 582.0, 0.03521, 0.07645, 0.00743, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [749.0, 582.0, 0.00818, 0.02645, 0.00271, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [607.0, 583.0, 0.00967, 0.0262, 0.00263, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [619.0, 583.0, 0.02074, 0.06702, 0.00686, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [584.0, 585.0, 0.0105, 0.03306, 0.00338, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [697.0, 584.0, 0.02661, 0.08603, 0.0088, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [585.0, 778.0, 0.04876, 0.15769, 0.01613, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [762.0, 586.0, 0.01479, 0.04769, 0.00488, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [765.0, 586.0, 0.00744, 0.01314, 0.00123, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [628.0, 587.0, 0.00983, 0.03182, 0.00325, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [595.0, 588.0, 0.01917, 0.06231, 0.00637, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [643.0, 588.0, 0.02636, 0.08521, 0.00871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [717.0, 589.0, 0.04066, 0.11116, 0.01147, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [753.0, 589.0, 0.02777, 0.07769, 0.00801, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [755.0, 590.0, 0.03298, 0.10669, 0.01091, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [780.0, 590.0, 0.0614, 0.1986, 0.02032, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [591.0, 596.0, 0.00942, 0.03041, 0.00311, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [667.0, 591.0, 0.00512, 0.0124, 0.00123, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [592.0, 593.0, 0.00959, 0.02017, 0.00196, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [592.0, 738.0, 0.03488, 0.06488, 0.00614, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [772.0, 593.0, 0.03917, 0.06603, 0.00396, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [713.0, 594.0, 0.02099, 0.06785, 0.00694, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [771.0, 595.0, 0.03066, 0.09909, 0.01014, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [596.0, 742.0, 0.0314, 0.07818, 0.00775, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [597.0, 778.0, 0.03554, 0.11504, 0.01903, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [675.0, 598.0, 0.0162, 0.05223, 0.00535, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [694.0, 599.0, 0.01917, 0.06198, 0.00634, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [669.0, 600.0, 0.04545, 0.08091, 0.00757, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [727.0, 600.0, 0.00967, 0.03149, 0.00322, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [630.0, 601.0, 0.02826, 0.0914, 0.00934, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [708.0, 601.0, 0.02182, 0.07066, 0.00723, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [604.0, 602.0, 0.00455, 0.01471, 0.0015, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [602.0, 615.0, 0.00306, 0.00983, 0.00101, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [604.0, 603.0, 0.00446, 0.01455, 0.00148, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [706.0, 603.0, 0.01405, 0.04537, 0.00465, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [605.0, 615.0, 0.0076, 0.02455, 0.00252, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [626.0, 605.0, 0.00446, 0.01388, 0.00143, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [606.0, 670.0, 0.0062, 0.02, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [606.0, 926.0, 0.01901, 0.05868, 0.00682, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [670.0, 607.0, 0.0062, 0.02, 0.00204, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [690.0, 608.0, 0.01521, 0.04901, 0.00502, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [677.0, 609.0, 0.0181, 0.05851, 0.00599, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [609.0, 680.0, 0.02132, 0.06893, 0.00705, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [668.0, 610.0, 0.0127, 0.03297, 0.00341, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [694.0, 610.0, 0.01075, 0.0282, 0.00291, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [683.0, 611.0, 0.01281, 0.02182, 0.00175, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [750.0, 611.0, 0.03992, 0.06793, 0.00543, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [613.0, 612.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [769.0, 612.0, 0.03471, 0.11256, 0.01158, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [627.0, 613.0, 0.01372, 0.04446, 0.00454, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [614.0, 626.0, 0.00603, 0.01942, 0.00199, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [707.0, 614.0, 0.02289, 0.07413, 0.00758, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [665.0, 615.0, 0.05736, 0.10083, 0.00949, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [774.0, 615.0, 0.02446, 0.04322, 0.00405, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [618.0, 616.0, 0.00058, 0.0019, 0.00019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [616.0, 619.0, 0.00149, 0.00264, 0.00025, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [617.0, 620.0, 0.0057, 0.01603, 0.00165, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [620.0, 618.0, 0.01149, 0.02967, 0.00301, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [756.0, 619.0, 0.02223, 0.0714, 0.00738, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [622.0, 621.0, 0.00413, 0.00711, 0.00137, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [746.0, 621.0, 0.02893, 0.04975, 0.00953, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [624.0, 622.0, 0.00157, 0.00306, 0.00029, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [663.0, 623.0, 0.04579, 0.12752, 0.01314, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [712.0, 623.0, 0.01901, 0.05116, 0.00528, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [690.0, 625.0, 0.0343, 0.11099, 0.01136, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [625.0, 1348.0, 0.03719, 0.06033, 0.00656, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [691.0, 627.0, 0.01851, 0.06, 0.00614, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [699.0, 628.0, 0.02017, 0.06529, 0.0067, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [727.0, 628.0, 0.03893, 0.12595, 0.01288, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [667.0, 629.0, 0.04455, 0.14413, 0.01475, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [763.0, 629.0, 0.08306, 0.14868, 0.01396, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [645.0, 630.0, 0.01967, 0.06364, 0.00651, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [645.0, 631.0, 0.02314, 0.06628, 0.00678, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [634.0, 632.0, 0.01306, 0.04207, 0.00431, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [649.0, 632.0, 0.00777, 0.02512, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [634.0, 633.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [645.0, 633.0, 0.03322, 0.10752, 0.011, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [637.0, 635.0, 0.00207, 0.00661, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [732.0, 635.0, 0.01992, 0.03711, 0.00351, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [742.0, 635.0, 0.01694, 0.05488, 0.00561, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [636.0, 740.0, 0.01405, 0.03645, 0.00377, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [744.0, 636.0, 0.01917, 0.04983, 0.00516, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [743.0, 637.0, 0.03488, 0.11281, 0.01154, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [639.0, 638.0, 0.00124, 0.00397, 0.00044, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [650.0, 638.0, 0.00314, 0.01025, 0.00105, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [650.0, 639.0, 0.00545, 0.00959, 0.0009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [639.0, 653.0, 0.00107, 0.00802, 0.00018, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [640.0, 644.0, 0.01083, 0.01917, 0.0018, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [653.0, 640.0, 0.00455, 0.00802, 0.00075, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [644.0, 641.0, 0.01339, 0.02686, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [645.0, 641.0, 0.00959, 0.03116, 0.00318, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [647.0, 641.0, 0.00463, 0.01579, 0.00161, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [678.0, 642.0, 0.03132, 0.1014, 0.01038, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [785.0, 642.0, 0.04719, 0.08521, 0.00803, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [645.0, 644.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [650.0, 644.0, 0.0038, 0.0286, 0.00273, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [686.0, 644.0, 0.06372, 0.20612, 0.02108, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [734.0, 644.0, 0.01132, 0.04926, 0.00489, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [650.0, 645.0, 0.00231, 0.02413, 0.00373, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [646.0, 770.0, 0.03917, 0.12669, 0.01296, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [773.0, 646.0, 0.02066, 0.06686, 0.00684, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [649.0, 647.0, 0.01273, 0.04099, 0.0042, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [651.0, 648.0, 0.00256, 0.00826, 0.00085, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [652.0, 648.0, 0.00446, 0.00793, 0.00075, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [776.0, 651.0, 0.01306, 0.02165, 0.00208, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [655.0, 654.0, 0.00876, 0.01455, 0.00152, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [701.0, 655.0, 0.01091, 0.01926, 0.0018, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [773.0, 656.0, 0.04099, 0.07364, 0.00692, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1444.0, 657.0, 0.01901, 0.03388, 0.00697, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1486.0, 657.0, 0.02149, 0.0405, 0.00799, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [659.0, 703.0, 0.01678, 0.02959, 0.00277, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [659.0, 703.0, 0.01455, 0.0257, 0.00241, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [769.0, 661.0, 0.01512, 0.05132, 0.00251, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [663.0, 662.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [760.0, 662.0, 0.02463, 0.04488, 0.00423, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [782.0, 662.0, 0.01017, 0.03298, 0.00336, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [778.0, 663.0, 0.01496, 0.04661, 0.00475, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [780.0, 663.0, 0.06909, 0.12273, 0.01151, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [689.0, 664.0, 0.02132, 0.06595, 0.00671, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [676.0, 665.0, 0.01364, 0.07041, 0.00728, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [706.0, 665.0, 0.02198, 0.06843, 0.00702, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [707.0, 666.0, 0.00967, 0.03157, 0.00322, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [703.0, 667.0, 0.04463, 0.07884, 0.00738, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [696.0, 668.0, 0.03485, 0.07019, 0.00683, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [670.0, 1469.0, 0.04959, 0.07521, 0.01215, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [754.0, 671.0, 0.01207, 0.02074, 0.00198, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [750.0, 673.0, 0.02488, 0.07223, 0.00824, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [674.0, 695.0, 0.01107, 0.03579, 0.00366, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [675.0, 758.0, 0.02066, 0.06678, 0.00683, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [679.0, 677.0, 0.01636, 0.05306, 0.00542, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [679.0, 678.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [684.0, 678.0, 0.02306, 0.07157, 0.00818, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [731.0, 678.0, 0.07207, 0.1381, 0.01321, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [750.0, 678.0, 0.06909, 0.1238, 0.01008, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [683.0, 679.0, 0.01322, 0.0343, 0.00329, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [684.0, 679.0, 0.02306, 0.07157, 0.00818, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [685.0, 679.0, 0.05, 0.10909, 0.0107, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [680.0, 688.0, 0.02967, 0.06636, 0.00649, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [680.0, 701.0, 0.02157, 0.04744, 0.00462, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [682.0, 681.0, 0.00033, 0.00058, 0.0242, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [770.0, 686.0, 0.03793, 0.12298, 0.01258, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [745.0, 687.0, 0.00405, 0.01298, 0.00133, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [687.0, 747.0, 0.00281, 0.00901, 0.00092, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [689.0, 688.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1359.0, 688.0, 0.04793, 0.06281, 0.01111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [749.0, 689.0, 0.0224, 0.0724, 0.00741, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [689.0, 1402.0, 0.04132, 0.13967, 0.01241, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [691.0, 692.0, 0.01934, 0.06264, 0.00641, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [718.0, 692.0, 0.02702, 0.0876, 0.009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [694.0, 693.0, 0.00372, 0.00884, 0.00067, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [695.0, 696.0, 0.00521, 0.01694, 0.00173, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [766.0, 697.0, 0.01752, 0.05678, 0.00581, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [698.0, 702.0, 0.01802, 0.03182, 0.00298, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [704.0, 698.0, 0.00165, 0.00537, 0.00055, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [699.0, 703.0, 0.03769, 0.1219, 0.01247, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [710.0, 700.0, 0.02322, 0.07521, 0.0077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [702.0, 703.0, 0.0238, 0.0538, 0.0055, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [703.0, 704.0, 0.01083, 0.01917, 0.0018, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [709.0, 705.0, 0.00777, 0.01686, 0.00165, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [728.0, 705.0, 0.00355, 0.00628, 0.00542, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [707.0, 706.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [772.0, 707.0, 0.0162, 0.02843, 0.00269, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [716.0, 709.0, 0.02289, 0.0519, 0.00506, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [720.0, 709.0, 0.02521, 0.05744, 0.00561, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [714.0, 711.0, 0.01777, 0.05736, 0.00587, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [727.0, 711.0, 0.02438, 0.07802, 0.00807, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [729.0, 711.0, 0.00174, 0.00562, 0.00058, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [720.0, 713.0, 0.00579, 0.00992, 0.00105, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [724.0, 714.0, 0.00322, 0.0105, 0.00109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [739.0, 715.0, 0.00917, 0.02289, 0.00232, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [715.0, 1190.0, 0.02397, 0.05372, 0.00881, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [717.0, 716.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [750.0, 716.0, 0.05331, 0.13339, 0.01064, 143.0, 143.0, 143.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [785.0, 716.0, 0.0519, 0.1314, 0.01312, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [719.0, 717.0, 0.01521, 0.02562, 0.00245, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [728.0, 717.0, 0.01686, 0.02983, 0.00281, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [736.0, 717.0, 0.03826, 0.06752, 0.00633, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [719.0, 718.0, 0.00851, 0.01438, 0.00155, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [755.0, 721.0, 0.01719, 0.0557, 0.0057, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [726.0, 723.0, 0.02264, 0.07314, 0.00748, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [748.0, 723.0, 0.00372, 0.0119, 0.00121, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [730.0, 724.0, 0.00744, 0.02405, 0.00247, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [748.0, 725.0, 0.00818, 0.02653, 0.00271, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [727.0, 726.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [729.0, 726.0, 0.02711, 0.08777, 0.00898, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [743.0, 726.0, 0.02306, 0.07463, 0.00764, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [754.0, 731.0, 0.05876, 0.12025, 0.01158, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [735.0, 734.0, 0.0024, 0.0076, 0.00078, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [737.0, 735.0, 0.00298, 0.00959, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [777.0, 736.0, 0.00884, 0.01488, 0.0015, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1430.0, 738.0, 0.03884, 0.06446, 0.00695, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [752.0, 740.0, 0.00256, 0.00818, 0.00083, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [779.0, 740.0, 0.00868, 0.01537, 0.00143, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [752.0, 741.0, 0.00636, 0.02058, 0.0021, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [768.0, 744.0, 0.02058, 0.03628, 0.00339, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [784.0, 745.0, 0.0038, 0.0124, 0.00127, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [777.0, 747.0, 0.00041, 0.0119, 0.00122, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [753.0, 750.0, 0.00289, 0.00777, 0.0008, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [759.0, 754.0, 0.00397, 0.00694, 0.00066, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [781.0, 755.0, 0.02868, 0.09281, 0.00949, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [774.0, 757.0, 0.03124, 0.05512, 0.00516, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [758.0, 759.0, 0.00851, 0.02744, 0.00281, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [764.0, 763.0, 0.01413, 0.02694, 0.00257, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [767.0, 763.0, 0.02777, 0.08975, 0.00918, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [778.0, 764.0, 0.06347, 0.1138, 0.0107, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [778.0, 766.0, 0.03752, 0.1214, 0.01242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [779.0, 768.0, 0.02802, 0.0905, 0.00924, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [771.0, 770.0, 0.04041, 0.13058, 0.01336, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [775.0, 1133.0, 0.04545, 0.07934, 0.00854, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [775.0, 1414.0, 0.01405, 0.04298, 0.00513, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [783.0, 778.0, 0.00347, 0.00901, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [783.0, 782.0, 0.00678, 0.0219, 0.00222, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1183.0, 786.0, 0.0124, 0.04545, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1184.0, 787.0, 0.0124, 0.04545, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1484.0, 788.0, 0.00165, 0.00207, 0.00036, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1483.0, 789.0, 0.00165, 0.00207, 0.00036, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1483.0, 790.0, 0.00083, 0.00124, 0.00012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1483.0, 791.0, 0.00083, 0.00165, 0.00024, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1240.0, 792.0, 0.00496, 0.01405, 0.00169, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1525.0, 792.0, 0.00413, 0.0124, 0.00148, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [793.0, 1514.0, 0.04793, 0.06033, 0.00525, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1334.0, 794.0, 0.00331, 0.01157, 0.00123, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1385.0, 794.0, 0.00661, 0.01983, 0.00215, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1108.0, 795.0, 0.01405, 0.02479, 0.00257, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [795.0, 1520.0, 0.01818, 0.02397, 0.00428, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [797.0, 796.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [880.0, 796.0, 0.00579, 0.01736, 0.00184, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1011.0, 796.0, 0.01074, 0.03306, 0.0039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1103.0, 796.0, 0.00331, 0.00992, 0.00099, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1419.0, 796.0, 0.00413, 0.01074, 0.00174, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1596.0, 796.0, 0.00496, 0.00826, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [881.0, 797.0, 0.00579, 0.01736, 0.00184, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [899.0, 797.0, 0.01736, 0.05041, 0.00627, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1004.0, 797.0, 0.0124, 0.02397, 0.00324, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1379.0, 797.0, 0.00826, 0.02645, 0.0031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1597.0, 797.0, 0.00496, 0.00826, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [799.0, 798.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1134.0, 798.0, 0.0, 0.00083, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1163.0, 798.0, 0.0124, 0.03967, 0.00428, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [798.0, 1299.0, 0.00083, 0.00248, 0.00031, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [799.0, 996.0, 0.01405, 0.0438, 0.00489, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1135.0, 799.0, 0.0, 0.00165, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [799.0, 1300.0, 0.00083, 0.00248, 0.00031, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [800.0, 1356.0, 0.00083, 0.00248, 0.00027, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [801.0, 1356.0, 0.00083, 0.00248, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1087.0, 802.0, 0.00496, 0.01322, 0.00179, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [802.0, 1586.0, 0.00083, 0.00248, 0.00029, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1483.0, 803.0, 0.00496, 0.0157, 0.00186, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1345.0, 804.0, 0.0124, 0.0438, 0.00457, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 804.0, 0.01818, 0.06281, 0.00651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [805.0, 1592.0, 0.0, 0.00083, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [806.0, 807.0, 0.0, 0.00083, 0.0001, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [807.0, 1328.0, 0.01074, 0.0281, 0.00397, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [807.0, 1479.0, 0.00579, 0.02066, 0.00203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [808.0, 971.0, 0.00826, 0.02562, 0.00269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [808.0, 1227.0, 0.00413, 0.01488, 0.00152, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [904.0, 809.0, 0.00661, 0.01901, 0.00198, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1216.0, 809.0, 0.01818, 0.04463, 0.00482, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1502.0, 810.0, 0.02149, 0.0686, 0.00726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [811.0, 812.0, 0.00083, 0.00124, 0.0001, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [812.0, 860.0, 0.02066, 0.02645, 0.00489, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [918.0, 812.0, 0.01818, 0.05868, 0.00632, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [813.0, 877.0, 0.00331, 0.01074, 0.00116, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [813.0, 1054.0, 0.00579, 0.02066, 0.00218, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1462.0, 814.0, 0.00331, 0.01157, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1488.0, 814.0, 0.00413, 0.01322, 0.00145, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [928.0, 815.0, 0.00083, 0.00248, 0.00027, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1156.0, 815.0, 0.00496, 0.01488, 0.0016, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1315.0, 815.0, 0.00248, 0.00744, 0.0009, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [816.0, 817.0, 0.00083, 0.00165, 0.00019, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [817.0, 1079.0, 0.02314, 0.0314, 0.00569, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1477.0, 817.0, 0.01653, 0.02066, 0.00392, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [819.0, 818.0, 0.01653, 0.02727, 0.00295, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [819.0, 954.0, 0.01818, 0.05455, 0.00649, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [993.0, 819.0, 0.01405, 0.03884, 0.00431, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [820.0, 838.0, 0.00413, 0.0124, 0.0014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1393.0, 820.0, 0.03719, 0.09174, 0.00975, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [822.0, 821.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [843.0, 821.0, 0.01074, 0.0314, 0.00373, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [920.0, 821.0, 0.01157, 0.03636, 0.00411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1076.0, 821.0, 0.00661, 0.02149, 0.00235, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1199.0, 821.0, 0.00331, 0.01074, 0.00111, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1558.0, 821.0, 0.00661, 0.02231, 0.00232, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [844.0, 822.0, 0.00992, 0.03058, 0.00363, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [919.0, 822.0, 0.01157, 0.03636, 0.00411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [924.0, 822.0, 0.00909, 0.03058, 0.00322, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1355.0, 822.0, 0.00248, 0.00826, 0.00097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1559.0, 822.0, 0.00661, 0.02231, 0.00235, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [825.0, 823.0, 0.00083, 0.00165, 0.00019, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [826.0, 824.0, 0.00083, 0.00165, 0.00019, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [825.0, 1232.0, 0.00165, 0.00579, 0.0007, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1566.0, 825.0, 0.00496, 0.01488, 0.00174, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [826.0, 1003.0, 0.00165, 0.00579, 0.00065, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1566.0, 826.0, 0.00496, 0.01488, 0.00174, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [827.0, 911.0, 0.00413, 0.01488, 0.00143, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1337.0, 827.0, 0.03306, 0.05702, 0.00615, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [828.0, 829.0, 0.00992, 0.03058, 0.00361, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [829.0, 1268.0, 0.01901, 0.05785, 0.00687, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1489.0, 829.0, 0.00661, 0.01983, 0.00235, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [830.0, 883.0, 0.00579, 0.01736, 0.00194, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [830.0, 1334.0, 0.00165, 0.00496, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [833.0, 831.0, 0.01405, 0.01818, 0.00324, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1154.0, 832.0, 0.00909, 0.02645, 0.00317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [833.0, 1230.0, 0.01818, 0.04463, 0.00489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1553.0, 833.0, 0.02645, 0.06364, 0.00704, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [886.0, 834.0, 0.0281, 0.07025, 0.00789, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [991.0, 834.0, 0.03223, 0.10248, 0.01125, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1175.0, 834.0, 0.01488, 0.04463, 0.00523, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1178.0, 834.0, 0.01488, 0.0405, 0.00465, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1467.0, 834.0, 0.02479, 0.06116, 0.00682, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1020.0, 835.0, 0.03884, 0.1, 0.01108, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1106.0, 835.0, 0.00744, 0.02231, 0.00252, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [890.0, 836.0, 0.00909, 0.02231, 0.00252, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1105.0, 836.0, 0.00744, 0.02231, 0.00254, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [836.0, 1365.0, 0.03884, 0.09587, 0.01055, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [837.0, 1097.0, 0.00909, 0.02479, 0.00276, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 837.0, 0.00413, 0.01322, 0.0015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [966.0, 838.0, 0.00248, 0.00826, 0.00097, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [840.0, 839.0, 0.02645, 0.03636, 0.00317, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1349.0, 839.0, 0.01818, 0.05785, 0.00593, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [840.0, 887.0, 0.07107, 0.12727, 0.01229, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1562.0, 840.0, 0.0124, 0.02397, 0.00206, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [841.0, 1095.0, 0.00083, 0.00165, 0.00012, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [842.0, 1096.0, 0.00083, 0.00165, 0.00015, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [845.0, 870.0, 0.00083, 0.00165, 0.00015, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [846.0, 871.0, 0.00083, 0.00165, 0.00015, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [847.0, 871.0, 0.00083, 0.00165, 0.00015, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [848.0, 870.0, 0.00083, 0.00124, 0.00012, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [849.0, 1320.0, 0.00909, 0.02397, 0.00315, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 849.0, 0.01818, 0.04215, 0.00607, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1087.0, 850.0, 0.00496, 0.01405, 0.00165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1594.0, 850.0, 0.00579, 0.01818, 0.00218, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1066.0, 851.0, 0.00579, 0.01736, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [851.0, 1328.0, 0.00826, 0.02727, 0.0029, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1538.0, 851.0, 0.02397, 0.07603, 0.00825, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1560.0, 852.0, 0.00992, 0.02479, 0.00283, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [852.0, 1589.0, 0.00331, 0.00992, 0.00114, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [853.0, 855.0, 0.00083, 0.00165, 0.00022, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [854.0, 856.0, 0.00165, 0.00413, 0.00046, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [855.0, 997.0, 0.00083, 0.00331, 0.00039, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1573.0, 855.0, 0.00413, 0.01157, 0.00138, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [864.0, 856.0, 0.00248, 0.00744, 0.0008, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [856.0, 997.0, 0.00083, 0.00165, 0.00015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [857.0, 1169.0, 0.02479, 0.06529, 0.00661, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 857.0, 0.02231, 0.05455, 0.00622, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [858.0, 945.0, 0.00331, 0.01074, 0.00116, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1162.0, 858.0, 0.00661, 0.01983, 0.00225, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1173.0, 858.0, 0.00165, 0.00248, 0.00024, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [858.0, 1205.0, 0.00496, 0.01736, 0.00191, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1372.0, 858.0, 0.00661, 0.01653, 0.00177, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [859.0, 946.0, 0.00331, 0.01074, 0.00116, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1113.0, 859.0, 0.00826, 0.02231, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1174.0, 859.0, 0.00165, 0.00248, 0.00024, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1358.0, 859.0, 0.00661, 0.01983, 0.00223, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [859.0, 1362.0, 0.00248, 0.00826, 0.00094, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [860.0, 1556.0, 0.02314, 0.02893, 0.00549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1107.0, 861.0, 0.01901, 0.06033, 0.00656, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1585.0, 861.0, 0.00496, 0.0157, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [947.0, 862.0, 0.00248, 0.00661, 0.0007, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1561.0, 862.0, 0.01488, 0.03388, 0.00421, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [864.0, 863.0, 0.00331, 0.01157, 0.00109, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [990.0, 864.0, 0.00413, 0.01405, 0.00148, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1432.0, 865.0, 0.00413, 0.00909, 0.00131, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1575.0, 865.0, 0.03306, 0.07934, 0.00941, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [866.0, 1196.0, 0.00661, 0.02149, 0.00225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1531.0, 866.0, 0.00413, 0.01405, 0.00148, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [867.0, 869.0, 0.00496, 0.01405, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1288.0, 868.0, 0.00496, 0.0157, 0.00157, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [888.0, 869.0, 0.0, 0.00083, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [869.0, 914.0, 0.01322, 0.04298, 0.00465, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1214.0, 870.0, 0.0157, 0.03636, 0.00554, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1411.0, 870.0, 0.00661, 0.01983, 0.00235, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1418.0, 870.0, 0.00826, 0.02645, 0.003, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [896.0, 871.0, 0.01488, 0.04132, 0.00414, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1418.0, 871.0, 0.00826, 0.02645, 0.003, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1020.0, 872.0, 0.00413, 0.01322, 0.00143, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [872.0, 1384.0, 0.02562, 0.06694, 0.00755, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [873.0, 874.0, 0.00992, 0.03223, 0.00307, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [874.0, 1098.0, 0.0, 0.00083, 0.0, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 874.0, 0.00992, 0.02975, 0.00332, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [875.0, 876.0, 0.00248, 0.00331, 0.00031, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1323.0, 876.0, 0.00661, 0.01901, 0.00177, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [876.0, 1389.0, 0.02231, 0.04132, 0.00356, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1050.0, 877.0, 0.01074, 0.03471, 0.00373, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [879.0, 878.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1320.0, 878.0, 0.00661, 0.0157, 0.00225, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1543.0, 878.0, 0.01405, 0.02645, 0.00353, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [879.0, 1325.0, 0.0124, 0.03388, 0.00375, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 879.0, 0.02397, 0.05868, 0.00646, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1470.0, 882.0, 0.01901, 0.0595, 0.00644, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [882.0, 1503.0, 0.03471, 0.10909, 0.01171, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1490.0, 883.0, 0.00165, 0.00579, 0.00063, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [885.0, 884.0, 0.00165, 0.00413, 0.00046, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [885.0, 890.0, 0.05702, 0.0843, 0.00837, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1476.0, 885.0, 0.05455, 0.07107, 0.0067, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1294.0, 886.0, 0.02645, 0.06612, 0.00733, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [887.0, 1178.0, 0.03719, 0.07521, 0.00663, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [996.0, 888.0, 0.00744, 0.02314, 0.00271, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1076.0, 889.0, 0.00579, 0.01736, 0.00186, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1207.0, 889.0, 0.00496, 0.01488, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [891.0, 1057.0, 0.00331, 0.00909, 0.00106, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1459.0, 891.0, 0.00413, 0.01488, 0.00145, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [893.0, 892.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1013.0, 892.0, 0.00165, 0.00496, 0.00063, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1206.0, 892.0, 0.00496, 0.01405, 0.00162, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1448.0, 892.0, 0.00496, 0.0157, 0.00177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1312.0, 893.0, 0.00496, 0.01488, 0.00177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1449.0, 893.0, 0.00496, 0.0157, 0.00177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [894.0, 1077.0, 0.00744, 0.02397, 0.00278, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1514.0, 894.0, 0.00496, 0.01653, 0.00191, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [986.0, 895.0, 0.00083, 0.00331, 0.00034, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1424.0, 895.0, 0.00661, 0.02149, 0.00208, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1083.0, 896.0, 0.00744, 0.01818, 0.00213, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [897.0, 898.0, 0.0, 0.00083, 0.0, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [898.0, 1289.0, 0.03636, 0.05041, 0.0083, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2089.0, 898.0, 0.02149, 0.02727, 0.00511, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [923.0, 899.0, 0.01653, 0.04959, 0.00583, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1230.0, 900.0, 0.00083, 0.00248, 0.00029, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1482.0, 900.0, 0.01322, 0.03884, 0.00457, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [961.0, 901.0, 0.01074, 0.02397, 0.00336, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [901.0, 1561.0, 0.00331, 0.00826, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [903.0, 902.0, 0.00165, 0.00413, 0.00056, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [903.0, 916.0, 0.00413, 0.0157, 0.00186, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1184.0, 903.0, 0.00413, 0.01653, 0.00198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1201.0, 904.0, 0.00413, 0.0124, 0.00131, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [906.0, 905.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [905.0, 1372.0, 0.00165, 0.00413, 0.00044, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [905.0, 1569.0, 0.00165, 0.00579, 0.00065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1095.0, 906.0, 0.00331, 0.01157, 0.00119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1570.0, 906.0, 0.00165, 0.00661, 0.00065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [907.0, 1201.0, 0.00248, 0.01488, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [908.0, 1203.0, 0.00248, 0.01488, 0.00169, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1387.0, 908.0, 0.00413, 0.00744, 0.01602, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1058.0, 909.0, 0.00579, 0.00992, 0.00211, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1245.0, 909.0, 0.01157, 0.03554, 0.00387, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [910.0, 1156.0, 0.00661, 0.01983, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [910.0, 1251.0, 0.00248, 0.00744, 0.00082, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [911.0, 979.0, 0.00992, 0.0686, 0.00765, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [911.0, 1478.0, 0.00579, 0.0405, 0.00453, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [912.0, 965.0, 0.00909, 0.04132, 0.00457, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1025.0, 912.0, 0.05124, 0.16198, 0.01788, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 912.0, 0.03471, 0.11074, 0.01162, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1294.0, 912.0, 0.03471, 0.11074, 0.01164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1420.0, 912.0, 0.01488, 0.04628, 0.00508, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [912.0, 1572.0, 0.00331, 0.02231, 0.00249, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1454.0, 913.0, 0.02645, 0.06364, 0.00726, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1577.0, 913.0, 0.01983, 0.05124, 0.00588, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1279.0, 914.0, 0.00248, 0.00744, 0.00085, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [933.0, 915.0, 0.00083, 0.00248, 0.00022, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1072.0, 915.0, 0.00083, 0.00248, 0.00029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1095.0, 915.0, 0.00331, 0.01322, 0.00138, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1236.0, 915.0, 0.00248, 0.00826, 0.00099, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [934.0, 916.0, 0.00083, 0.00248, 0.00022, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1073.0, 916.0, 0.00083, 0.00248, 0.00031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1095.0, 916.0, 0.00331, 0.01322, 0.00138, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [917.0, 1413.0, 0.02149, 0.06529, 0.00777, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 917.0, 0.02397, 0.07273, 0.00862, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1503.0, 918.0, 0.01488, 0.04545, 0.00506, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [974.0, 919.0, 0.02066, 0.05455, 0.00605, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [919.0, 1049.0, 0.01983, 0.06364, 0.00675, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1077.0, 919.0, 0.00744, 0.02397, 0.00281, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1102.0, 920.0, 0.00496, 0.00826, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [920.0, 1343.0, 0.00744, 0.02479, 0.00259, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1575.0, 920.0, 0.02066, 0.05124, 0.0061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [921.0, 1207.0, 0.00909, 0.0281, 0.00302, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [921.0, 1344.0, 0.00744, 0.02479, 0.00259, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1513.0, 921.0, 0.01983, 0.06033, 0.00711, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [922.0, 923.0, 0.0, 0.00083, "2e-05", 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [924.0, 1071.0, 0.00579, 0.01901, 0.00206, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [925.0, 926.0, 0.00083, 0.00165, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [926.0, 1190.0, 0.01653, 0.05041, 0.0059, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [927.0, 928.0, 0.00083, 0.00331, 0.00036, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1220.0, 928.0, 0.00248, 0.00826, 0.00082, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [929.0, 1139.0, 0.00826, 0.02645, 0.00302, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [929.0, 1240.0, 0.00413, 0.01157, 0.00128, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1410.0, 929.0, 0.02562, 0.04215, 0.00634, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1138.0, 930.0, 0.00248, 0.00826, 0.00094, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [932.0, 931.0, 0.00083, 0.00165, 0.00019, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [932.0, 1381.0, 0.00083, 0.00331, 0.00039, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1452.0, 932.0, 0.00165, 0.00579, 0.00068, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [935.0, 936.0, 0.00083, 0.00248, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1235.0, 936.0, 0.00496, 0.01322, 0.0015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [936.0, 1565.0, 0.00165, 0.00496, 0.00051, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [937.0, 938.0, 0.0, 0.00083, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1095.0, 938.0, 0.00165, 0.00413, 0.00046, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [938.0, 1531.0, 0.00165, 0.00579, 0.00056, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [939.0, 1416.0, 0.00909, 0.02727, 0.00319, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1513.0, 939.0, 0.00248, 0.00826, 0.00097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [940.0, 944.0, 0.0, 0.00083, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [941.0, 944.0, 0.0, 0.00083, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [957.0, 942.0, 0.00579, 0.01983, 0.00191, 104.0, 104.0, 104.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [942.0, 1096.0, 0.00165, 0.00496, 0.00056, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1274.0, 943.0, 0.00579, 0.01653, 0.00186, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1539.0, 943.0, 0.00331, 0.00744, 0.00087, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [944.0, 1117.0, 0.00496, 0.01488, 0.00179, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [944.0, 1591.0, 0.00413, 0.0124, 0.0015, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [947.0, 1229.0, 0.00331, 0.00744, 0.00099, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [948.0, 1199.0, 0.00496, 0.01736, 0.00179, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1256.0, 948.0, 0.00826, 0.02727, 0.0029, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1087.0, 949.0, 0.00413, 0.01405, 0.00131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [949.0, 1422.0, 0.00992, 0.0314, 0.00368, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [950.0, 979.0, 0.00165, 0.00248, 0.00024, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [951.0, 978.0, 0.00165, 0.00248, 0.00024, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [953.0, 952.0, 0.00248, 0.00331, 0.00056, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [953.0, 1075.0, 0.01157, 0.03471, 0.00387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1184.0, 953.0, 0.00579, 0.01736, 0.00208, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [954.0, 968.0, 0.01488, 0.0438, 0.00523, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [997.0, 955.0, 0.00496, 0.01653, 0.0016, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [997.0, 956.0, 0.00331, 0.00992, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1063.0, 957.0, 0.00331, 0.01074, 0.00126, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1469.0, 958.0, 0.00413, 0.00744, 0.00102, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1168.0, 959.0, 0.05372, 0.07521, 0.00663, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1350.0, 959.0, 0.05041, 0.08264, 0.00895, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [960.0, 961.0, 0.00165, 0.00579, 0.00065, 28.0, 28.0, 28.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1282.0, 961.0, 0.00248, 0.00661, 0.00077, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [978.0, 962.0, 0.01157, 0.03636, 0.00382, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1581.0, 962.0, 0.02314, 0.07273, 0.00774, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [963.0, 1331.0, 0.00413, 0.00909, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1460.0, 963.0, 0.00496, 0.01405, 0.00169, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1338.0, 964.0, 0.01322, 0.03636, 0.00387, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [964.0, 1345.0, 0.01488, 0.0405, 0.00436, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [965.0, 973.0, 0.00661, 0.01983, 0.0022, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [967.0, 966.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [966.0, 1149.0, 0.03306, 0.09917, 0.01169, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [966.0, 1215.0, 0.03884, 0.11983, 0.01365, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1263.0, 966.0, 0.01074, 0.03554, 0.0037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [967.0, 982.0, 0.04132, 0.07686, 0.00799, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1268.0, 967.0, 0.0562, 0.1876, 0.01868, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [967.0, 1324.0, 0.00909, 0.01736, 0.00179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [967.0, 1502.0, 0.04959, 0.21074, 0.02333, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [979.0, 968.0, 0.06364, 0.12975, 0.01268, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1025.0, 968.0, 0.04711, 0.08926, 0.00871, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1516.0, 968.0, 0.01322, 0.0405, 0.00482, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [969.0, 971.0, 0.0, 0.00083, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [972.0, 970.0, 0.00083, 0.00331, 0.00034, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [971.0, 1382.0, 0.00083, 0.00248, 0.00027, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [972.0, 1235.0, 0.00826, 0.02066, 0.00232, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1384.0, 972.0, 0.00083, 0.00165, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [979.0, 973.0, 0.00661, 0.02149, 0.00225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1480.0, 973.0, 0.00248, 0.00744, 0.00075, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1481.0, 973.0, 0.00248, 0.00744, 0.00075, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [974.0, 1431.0, 0.03802, 0.09504, 0.0105, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1354.0, 975.0, 0.00579, 0.01818, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1366.0, 975.0, 0.00661, 0.02149, 0.00223, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [976.0, 1415.0, 0.0, 0.00083, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [977.0, 1415.0, 0.0, 0.00083, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [998.0, 978.0, 0.01653, 0.05207, 0.00559, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [978.0, 1024.0, 0.09669, 0.19504, 0.01788, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 978.0, 0.03884, 0.07603, 0.00661, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1318.0, 978.0, 0.03471, 0.07355, 0.0068, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1478.0, 978.0, 0.00496, 0.0314, 0.00358, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1319.0, 979.0, 0.03471, 0.07355, 0.0068, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [979.0, 1501.0, 0.01157, 0.03471, 0.0039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [981.0, 980.0, 0.00331, 0.00413, 0.00075, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [981.0, 1292.0, 0.00165, 0.00496, 0.00048, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1402.0, 981.0, 0.02149, 0.06116, 0.00501, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [982.0, 1470.0, 0.03554, 0.07025, 0.00719, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [985.0, 983.0, 0.00248, 0.00496, 0.0007, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [986.0, 984.0, 0.00165, 0.00413, 0.00046, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1058.0, 985.0, 0.00579, 0.01074, 0.00223, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [985.0, 1306.0, 0.00248, 0.00413, 0.00077, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1307.0, 986.0, 0.00165, 0.00413, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [987.0, 989.0, 0.00248, 0.00744, 0.00085, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [988.0, 990.0, 0.00248, 0.00661, 0.00077, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [989.0, 996.0, 0.00744, 0.02314, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1125.0, 989.0, 0.0, 0.00083, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1126.0, 990.0, 0.0, 0.00083, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1501.0, 991.0, 0.01736, 0.05289, 0.00593, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1183.0, 992.0, 0.00496, 0.01405, 0.00162, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [992.0, 1459.0, 0.00083, 0.00165, 0.00024, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [994.0, 993.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [994.0, 1289.0, 0.01488, 0.02479, 0.00356, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1407.0, 994.0, 0.03058, 0.06033, 0.00525, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1017.0, 995.0, 0.0124, 0.03802, 0.0044, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1112.0, 995.0, 0.00165, 0.00496, 0.00056, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1145.0, 995.0, 0.00909, 0.02645, 0.00312, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1378.0, 995.0, 0.00413, 0.00909, 0.00099, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1539.0, 995.0, 0.00826, 0.02314, 0.00264, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1401.0, 996.0, 0.00909, 0.02727, 0.00312, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1111.0, 997.0, 0.00083, 0.00331, 0.00039, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1127.0, 997.0, 0.00909, 0.02562, 0.00259, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1222.0, 997.0, 0.00909, 0.02562, 0.00259, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1572.0, 998.0, 0.00331, 0.01074, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1241.0, 999.0, 0.00579, 0.0157, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [999.0, 1311.0, 0.00909, 0.02975, 0.00286, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1000.0, 1556.0, 0.00083, 0.00165, 0.00019, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1001.0, 1556.0, 0.00083, 0.00165, 0.00022, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1002.0, 1003.0, 0.00165, 0.00496, 0.00058, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1003.0, 1491.0, 0.00413, 0.01157, 0.00131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1008.0, 1004.0, 0.00496, 0.00909, 0.00092, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1005.0, 1007.0, 0.00083, 0.00248, 0.00027, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1006.0, 1008.0, 0.0, 0.00083, "2e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1007.0, 1010.0, 0.00248, 0.00413, 0.00044, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1553.0, 1007.0, 0.00413, 0.00661, 0.0007, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 1008.0, 0.00413, 0.00661, 0.00073, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1371.0, 1009.0, 0.0, 0.00083, 0.0, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 1011.0, 0.00744, 0.0157, 0.00177, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1193.0, 1012.0, 0.02645, 0.04132, 0.00639, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1553.0, 1012.0, 0.04545, 0.05702, 0.01079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1014.0, 1017.0, 0.00083, 0.00165, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1015.0, 1019.0, 0.00083, 0.00331, 0.00029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1016.0, 1018.0, 0.00083, 0.00165, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1191.0, 1017.0, 0.00083, 0.00331, 0.00039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1192.0, 1018.0, 0.00083, 0.00248, 0.00029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1018.0, 1401.0, 0.00413, 0.0124, 0.0014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1019.0, 1191.0, 0.00083, 0.00248, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1287.0, 1019.0, 0.00661, 0.02149, 0.0023, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1020.0, 1522.0, 0.00248, 0.00909, 0.0009, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1021.0, 1136.0, 0.00496, 0.0157, 0.00186, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1468.0, 1021.0, 0.0, 0.00083, 0.0, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1230.0, 1022.0, 0.00331, 0.00413, 0.00073, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1231.0, 1023.0, 0.00331, 0.00413, 0.00075, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1025.0, 1024.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1308.0, 1024.0, 0.01157, 0.03223, 0.00361, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2083.0, 1024.0, 0.07025, 0.12066, 0.0129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1872.0, 1025.0, 0.03554, 0.06612, 0.00765, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1153.0, 1026.0, 0.00744, 0.02314, 0.00259, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1583.0, 1026.0, 0.00248, 0.00744, 0.00085, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1216.0, 1027.0, 0.00331, 0.00661, 0.00061, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1216.0, 1028.0, 0.00331, 0.00661, 0.00058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1217.0, 1029.0, 0.00331, 0.00661, 0.00058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1031.0, 1030.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1524.0, 1030.0, 0.00579, 0.01322, 0.00254, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1216.0, 1031.0, 0.00248, 0.00661, 0.00111, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1524.0, 1032.0, 0.00165, 0.00579, 0.00065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1523.0, 1033.0, 0.00165, 0.00579, 0.00068, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1217.0, 1034.0, 0.00083, 0.00248, 0.00041, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1216.0, 1035.0, 0.00083, 0.00248, 0.00044, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1217.0, 1036.0, 0.00083, 0.00248, 0.00031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1523.0, 1037.0, 0.00083, 0.00248, 0.00031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1524.0, 1038.0, 0.00083, 0.00248, 0.00036, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1040.0, 1039.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1216.0, 1039.0, 0.00496, 0.0124, 0.00244, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1524.0, 1040.0, 0.00165, 0.00496, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1041.0, 1043.0, 0.0, 0.00083, 0.0001, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1044.0, 1042.0, 0.0, 0.00083, 0.00012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1142.0, 1043.0, 0.03636, 0.09008, 0.00992, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1043.0, 1217.0, 0.00413, 0.00992, 0.00111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1044.0, 1217.0, 0.00413, 0.00992, 0.00111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1523.0, 1044.0, 0.00579, 0.01736, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1306.0, 1045.0, 0.00083, 0.00248, 0.00027, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1536.0, 1045.0, 0.00331, 0.01157, 0.00126, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1046.0, 1050.0, 0.00413, 0.01322, 0.00155, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1047.0, 1050.0, 0.00413, 0.01157, 0.0014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1048.0, 1049.0, 0.00083, 0.00331, 0.00036, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1049.0, 1450.0, 0.00826, 0.02645, 0.00286, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1147.0, 1050.0, 0.00661, 0.02149, 0.00237, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1071.0, 1051.0, 0.00909, 0.02727, 0.00307, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1440.0, 1051.0, 0.00413, 0.01074, 0.00116, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1436.0, 1052.0, 0.00165, 0.00413, 0.00051, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1439.0, 1052.0, 0.00331, 0.00909, 0.00097, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1083.0, 1053.0, 0.00992, 0.03058, 0.00327, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1223.0, 1053.0, 0.00496, 0.01653, 0.00172, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1243.0, 1053.0, 0.00909, 0.03223, 0.00324, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1266.0, 1053.0, 0.00165, 0.00413, 0.00048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1161.0, 1054.0, 0.01488, 0.04628, 0.00508, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1436.0, 1054.0, 0.00496, 0.01488, 0.00172, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1450.0, 1054.0, 0.00496, 0.0157, 0.00179, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1055.0, 1079.0, 0.04298, 0.10331, 0.0112, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1489.0, 1055.0, 0.05785, 0.1314, 0.01292, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1056.0, 1057.0, 0.0, 0.00083, "2e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1057.0, 1083.0, 0.00331, 0.00992, 0.00116, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1237.0, 1059.0, 0.00165, 0.00496, 0.00058, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1059.0, 1331.0, 0.00165, 0.00413, 0.00051, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1061.0, 1063.0, 0.0, 0.00083, 0.0, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1062.0, 1095.0, 0.00413, 0.01157, 0.00128, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1464.0, 1063.0, 0.00413, 0.01322, 0.00121, 104.0, 104.0, 104.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1064.0, 1065.0, 0.00331, 0.01074, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1065.0, 1284.0, 0.00496, 0.0124, 0.00169, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1549.0, 1065.0, 0.02397, 0.04298, 0.00898, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1425.0, 1066.0, 0.00165, 0.00496, 0.00044, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1589.0, 1066.0, 0.00248, 0.00826, 0.00094, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1067.0, 1069.0, 0.00083, 0.00165, 0.00022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1070.0, 1068.0, 0.00083, 0.00248, 0.00024, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1069.0, 1390.0, 0.00826, 0.02066, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1546.0, 1069.0, 0.00496, 0.01157, 0.00133, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1070.0, 1326.0, 0.00909, 0.02231, 0.00254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1356.0, 1070.0, 0.00496, 0.01322, 0.00157, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1133.0, 1074.0, 0.02066, 0.03967, 0.00757, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 1074.0, 0.0314, 0.06198, 0.01181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1335.0, 1075.0, 0.00331, 0.01074, 0.00106, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1120.0, 1078.0, 0.03636, 0.1157, 0.01222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1080.0, 1081.0, 0.0, 0.00083, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1184.0, 1081.0, 0.00744, 0.02314, 0.00271, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1081.0, 1385.0, 0.00248, 0.00909, 0.0009, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1099.0, 1082.0, 0.00248, 0.00661, 0.00094, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1119.0, 1082.0, 0.0, 0.00083, "2e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1082.0, 1266.0, 0.00826, 0.02645, 0.00281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1138.0, 1084.0, 0.0157, 0.05207, 0.00501, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1084.0, 1343.0, 0.01074, 0.03223, 0.00361, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1233.0, 1085.0, 0.00248, 0.00661, 0.0007, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1244.0, 1086.0, 0.01901, 0.06116, 0.00646, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1086.0, 1328.0, 0.02149, 0.0686, 0.00714, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1087.0, 1557.0, 0.01074, 0.03306, 0.00283, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1088.0, 1182.0, 0.03388, 0.09504, 0.00932, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1088.0, 1219.0, 0.00992, 0.01983, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1088.0, 1593.0, 0.00661, 0.01653, 0.00261, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1431.0, 1089.0, 0.01322, 0.04132, 0.00486, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1574.0, 1089.0, 0.01736, 0.05207, 0.00612, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1090.0, 1092.0, 0.00744, 0.00992, 0.00092, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1091.0, 1093.0, 0.00826, 0.0124, 0.00116, 61.0, 61.0, 61.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1428.0, 1092.0, 0.00909, 0.02975, 0.00315, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1092.0, 1489.0, 0.04298, 0.05785, 0.00515, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1429.0, 1093.0, 0.00909, 0.02893, 0.00307, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1093.0, 1489.0, 0.03471, 0.0405, 0.00721, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1094.0, 1491.0, 0.00331, 0.01074, 0.00123, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1545.0, 1094.0, 0.00413, 0.01322, 0.00145, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1511.0, 1095.0, 0.00165, 0.00496, 0.00048, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1095.0, 1532.0, 0.00331, 0.00909, 0.00094, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1220.0, 1096.0, 0.00579, 0.01736, 0.00191, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1096.0, 1403.0, 0.00248, 0.00826, 0.0009, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1096.0, 1492.0, 0.00165, 0.00579, 0.00065, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1495.0, 1096.0, 0.00413, 0.01322, 0.00174, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1096.0, 1510.0, 0.00165, 0.00496, 0.0009, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1098.0, 1097.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1120.0, 1097.0, 0.02479, 0.06116, 0.00649, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1097.0, 1471.0, 0.00661, 0.01157, 0.00119, 28.0, 28.0, 28.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1098.0, 1419.0, 0.00579, 0.01405, 0.00247, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1098.0, 1472.0, 0.00661, 0.01157, 0.00119, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1237.0, 1099.0, 0.00496, 0.00909, 0.00179, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1100.0, 1101.0, 0.0, 0.00083, "2e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1101.0, 1232.0, 0.00165, 0.00579, 0.00065, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1374.0, 1101.0, 0.00661, 0.01983, 0.0022, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1102.0, 1585.0, 0.01736, 0.02479, 0.00438, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1571.0, 1103.0, 0.02314, 0.04215, 0.00852, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1104.0, 1190.0, 0.00992, 0.01653, 0.00179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1359.0, 1104.0, 0.02314, 0.03223, 0.00506, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1167.0, 1105.0, 0.0157, 0.04711, 0.00414, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1166.0, 1106.0, 0.0157, 0.04711, 0.00414, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1170.0, 1106.0, 0.02893, 0.05124, 0.00499, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1108.0, 1107.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1107.0, 1343.0, 0.01901, 0.06198, 0.00651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1108.0, 1451.0, 0.00413, 0.00992, 0.00099, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1111.0, 1109.0, 0.00083, 0.00165, 0.00029, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1112.0, 1110.0, 0.00083, 0.00165, 0.00029, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1535.0, 1111.0, 0.00413, 0.01405, 0.00162, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1275.0, 1112.0, 0.00744, 0.02231, 0.00266, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1113.0, 1511.0, 0.00083, 0.00165, 0.00015, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1114.0, 1267.0, 0.00826, 0.02397, 0.00288, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1114.0, 1354.0, 0.00331, 0.01074, 0.00131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1114.0, 1409.0, 0.02727, 0.09174, 0.00883, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1483.0, 1114.0, 0.00661, 0.02149, 0.00186, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1115.0, 1181.0, 0.02231, 0.04298, 0.00825, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1484.0, 1115.0, 0.00661, 0.01901, 0.00194, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1500.0, 1115.0, 0.00661, 0.00992, 0.00174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1285.0, 1116.0, 0.00826, 0.02562, 0.00305, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1117.0, 1538.0, 0.01157, 0.03719, 0.00404, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1118.0, 1119.0, 0.00496, 0.00826, 0.00092, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1271.0, 1119.0, 0.00744, 0.01983, 0.00208, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1301.0, 1120.0, 0.01322, 0.04298, 0.00455, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1571.0, 1120.0, 0.00331, 0.00826, 0.00145, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1121.0, 1231.0, 0.01736, 0.04793, 0.00515, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1121.0, 1553.0, 0.0405, 0.10496, 0.01145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1143.0, 1122.0, 0.0405, 0.06694, 0.00721, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1169.0, 1122.0, 0.00744, 0.02149, 0.00237, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1283.0, 1122.0, 0.02149, 0.06612, 0.00779, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1342.0, 1123.0, 0.03636, 0.07025, 0.00736, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1528.0, 1123.0, 0.03058, 0.05041, 0.00547, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1127.0, 1124.0, 0.00579, 0.00909, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1452.0, 1127.0, 0.00579, 0.01488, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1128.0, 1129.0, 0.00331, 0.00992, 0.00102, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1553.0, 1129.0, 0.02562, 0.08182, 0.00893, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1130.0, 1131.0, 0.0, 0.00083, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1232.0, 1131.0, 0.00083, 0.00124, 0.00015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1131.0, 1383.0, 0.00744, 0.02314, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1132.0, 1195.0, 0.00165, 0.00661, 0.00068, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1532.0, 1132.0, 0.00909, 0.02975, 0.00315, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1430.0, 1133.0, 0.0281, 0.06612, 0.00985, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1512.0, 1136.0, 0.0124, 0.04132, 0.00397, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1284.0, 1137.0, 0.00083, 0.00331, 0.00034, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1368.0, 1138.0, 0.00661, 0.02066, 0.00232, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1435.0, 1138.0, 0.02231, 0.07107, 0.00748, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1525.0, 1138.0, 0.0124, 0.02893, 0.00414, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1600.0, 1138.0, 0.02479, 0.07603, 0.00905, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1229.0, 1139.0, 0.00331, 0.00909, 0.00099, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1451.0, 1139.0, 0.0157, 0.04298, 0.00438, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1140.0, 1188.0, 0.00248, 0.00661, 0.00073, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1257.0, 1140.0, 0.01322, 0.04132, 0.00474, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1357.0, 1140.0, 0.02314, 0.06364, 0.00905, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1396.0, 1140.0, 0.00165, 0.00579, 0.00063, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1598.0, 1140.0, 0.0124, 0.03884, 0.00407, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1189.0, 1141.0, 0.00083, 0.00661, 0.00068, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1191.0, 1141.0, 0.00083, 0.00165, 0.00017, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1191.0, 1141.0, 0.00083, 0.00165, 0.00017, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1302.0, 1141.0, 0.0124, 0.03884, 0.00407, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1397.0, 1141.0, 0.00083, 0.00413, 0.00039, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1142.0, 1426.0, 0.00744, 0.02066, 0.00225, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1143.0, 1745.0, 0.0405, 0.05041, 0.00719, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1212.0, 1144.0, 0.01074, 0.03223, 0.00378, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1595.0, 1144.0, 0.01901, 0.05785, 0.00687, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1145.0, 1274.0, 0.00248, 0.00661, 0.00075, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1146.0, 1318.0, 0.00496, 0.00992, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1581.0, 1146.0, 0.03802, 0.07521, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1485.0, 1147.0, 0.00826, 0.02562, 0.00286, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1382.0, 1148.0, 0.0405, 0.10579, 0.01188, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1576.0, 1148.0, 0.02562, 0.0686, 0.00779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1258.0, 1149.0, 0.00661, 0.02066, 0.00223, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1313.0, 1149.0, 0.02231, 0.07107, 0.00745, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1151.0, 1150.0, 0.00083, 0.00165, 0.00019, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1151.0, 1216.0, 0.0438, 0.11488, 0.01195, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1417.0, 1151.0, 0.02231, 0.06529, 0.00634, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1153.0, 1152.0, 0.00413, 0.00744, 0.00068, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1490.0, 1153.0, 0.0, 0.00083, "7e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1193.0, 1154.0, 0.01157, 0.03636, 0.00426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1228.0, 1155.0, 0.00331, 0.00826, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1357.0, 1155.0, 0.00826, 0.01488, 0.00305, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1157.0, 1158.0, 0.0, 0.00083, "5e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1158.0, 1222.0, 0.00579, 0.01405, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 1158.0, 0.0, 0.00083, "2e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1161.0, 1159.0, 0.00413, 0.00826, 0.00087, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1162.0, 1160.0, 0.00413, 0.00826, 0.00087, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1358.0, 1161.0, 0.00661, 0.01983, 0.00218, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1485.0, 1162.0, 0.00496, 0.0157, 0.00179, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1536.0, 1163.0, 0.01322, 0.04132, 0.00448, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1164.0, 1166.0, 0.00083, 0.00124, 0.00015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1165.0, 1167.0, 0.00083, 0.00124, 0.00015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1452.0, 1166.0, 0.0314, 0.09421, 0.00837, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 1167.0, 0.0314, 0.09421, 0.00837, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1476.0, 1168.0, 0.03802, 0.05207, 0.00474, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1389.0, 1170.0, 0.0405, 0.07025, 0.00673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1269.0, 1171.0, 0.04132, 0.06116, 0.01036, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1556.0, 1171.0, 0.00496, 0.0157, 0.00184, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1172.0, 1539.0, 0.00165, 0.00496, 0.00046, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1175.0, 1580.0, 0.00248, 0.00744, 0.0008, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1176.0, 1178.0, 0.00083, 0.00124, 0.0001, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1177.0, 1580.0, 0.01653, 0.02893, 0.00273, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1384.0, 1179.0, 0.01983, 0.05289, 0.00578, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1522.0, 1179.0, 0.00165, 0.00579, 0.0007, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1365.0, 1180.0, 0.00579, 0.01736, 0.00184, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1181.0, 1190.0, 0.02562, 0.04711, 0.00944, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1182.0, 1448.0, 0.00992, 0.0314, 0.00363, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1182.0, 1449.0, 0.00992, 0.0314, 0.00363, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1463.0, 1182.0, 0.00579, 0.01488, 0.00165, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1194.0, 1183.0, 0.00248, 0.00744, 0.00085, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1183.0, 1315.0, 0.00579, 0.01901, 0.00215, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1183.0, 1460.0, 0.00331, 0.01074, 0.00126, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1183.0, 1488.0, 0.00496, 0.0157, 0.00177, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1236.0, 1184.0, 0.00744, 0.02727, 0.00317, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1367.0, 1185.0, 0.02645, 0.03471, 0.00639, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1489.0, 1185.0, 0.0157, 0.02479, 0.00402, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1188.0, 1186.0, 0.00331, 0.00579, 0.00058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1187.0, 1189.0, 0.00331, 0.00579, 0.00056, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1188.0, 1256.0, 0.01157, 0.03471, 0.00399, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1380.0, 1189.0, 0.00413, 0.02975, 0.00322, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1473.0, 1190.0, 0.00248, 0.00579, 0.0008, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1474.0, 1190.0, 0.00165, 0.00496, 0.00065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1209.0, 1192.0, 0.0124, 0.04545, 0.00438, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1192.0, 1282.0, 0.0281, 0.0719, 0.0076, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1192.0, 1288.0, 0.00744, 0.02397, 0.00252, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1192.0, 1578.0, 0.01322, 0.04628, 0.00448, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1576.0, 1193.0, 0.0405, 0.07025, 0.00707, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1534.0, 1194.0, 0.01074, 0.03306, 0.00385, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1195.0, 1278.0, 0.00248, 0.00744, 0.00087, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1353.0, 1196.0, 0.00331, 0.01074, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1199.0, 1197.0, 0.00496, 0.00909, 0.00092, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1200.0, 1198.0, 0.00496, 0.00909, 0.00092, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1200.0, 1355.0, 0.00331, 0.00909, 0.00102, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1517.0, 1200.0, 0.00579, 0.01901, 0.00203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1202.0, 1201.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1373.0, 1201.0, 0.00496, 0.0157, 0.0016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1527.0, 1201.0, 0.00413, 0.0124, 0.00126, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1202.0, 1338.0, 0.00413, 0.0124, 0.00133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1523.0, 1202.0, 0.00248, 0.01901, 0.00196, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1325.0, 1203.0, 0.00248, 0.00661, 0.00075, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1203.0, 1345.0, 0.00826, 0.02645, 0.00281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1524.0, 1203.0, 0.00248, 0.01901, 0.00196, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1204.0, 1279.0, 0.00248, 0.00661, 0.0008, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1536.0, 1204.0, 0.00909, 0.02975, 0.00322, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1205.0, 1380.0, 0.00331, 0.02231, 0.00249, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1599.0, 1206.0, 0.00083, 0.00331, 0.00036, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1208.0, 1209.0, 0.0, 0.00083, "5e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1479.0, 1209.0, 0.00083, 0.00165, 0.00019, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1210.0, 1345.0, 0.00165, 0.00579, 0.0, 96.0, 96.0, 96.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1211.0, 1346.0, 0.00165, 0.00579, 0.0, 96.0, 96.0, 96.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1213.0, 1212.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1280.0, 1212.0, 0.00661, 0.01983, 0.00215, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1212.0, 1582.0, 0.00083, 0.00248, 0.00027, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1281.0, 1213.0, 0.00661, 0.01983, 0.00213, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1336.0, 1213.0, 0.0157, 0.05372, 0.00513, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1213.0, 1593.0, 0.00165, 0.00413, 0.00044, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1594.0, 1213.0, 0.00165, 0.00496, 0.0007, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1214.0, 1504.0, 0.00744, 0.02397, 0.00271, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1249.0, 1215.0, 0.03967, 0.09008, 0.01897, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1348.0, 1217.0, 0.01818, 0.05455, 0.00649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1444.0, 1217.0, 0.02479, 0.0438, 0.00912, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1219.0, 1218.0, 0.00248, 0.00579, 0.00056, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1219.0, 1505.0, 0.01488, 0.0314, 0.00537, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1222.0, 1221.0, 0.00579, 0.00909, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1250.0, 1223.0, 0.00826, 0.0281, 0.00281, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1224.0, 1226.0, 0.00248, 0.00413, 0.00041, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1225.0, 1227.0, 0.00248, 0.00413, 0.00041, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1261.0, 1226.0, 0.00496, 0.0157, 0.00165, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1226.0, 1383.0, 0.00909, 0.02893, 0.00302, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1227.0, 1260.0, 0.00496, 0.0157, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1228.0, 1368.0, 0.00496, 0.0157, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1498.0, 1230.0, 0.00992, 0.02479, 0.00271, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1499.0, 1231.0, 0.00992, 0.02479, 0.00271, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1233.0, 1312.0, 0.00992, 0.03058, 0.00351, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1363.0, 1233.0, 0.00992, 0.02562, 0.00288, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1233.0, 1382.0, 0.00826, 0.02562, 0.00264, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1526.0, 1233.0, 0.00165, 0.00496, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1599.0, 1233.0, 0.00661, 0.02066, 0.00237, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1347.0, 1234.0, 0.03719, 0.06694, 0.0067, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1564.0, 1234.0, 0.00744, 0.01157, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1239.0, 1238.0, 0.00083, 0.00165, 0.00024, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1239.0, 1535.0, 0.00496, 0.01653, 0.00186, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1565.0, 1239.0, 0.00248, 0.00744, 0.00085, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1518.0, 1241.0, 0.0157, 0.03636, 0.00387, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1243.0, 1242.0, 0.0, 0.00083, "2e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1251.0, 1243.0, 0.00248, 0.00661, 0.00077, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1244.0, 1311.0, 0.01983, 0.06281, 0.00658, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1244.0, 1326.0, 0.00826, 0.02149, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1244.0, 1330.0, 0.00661, 0.01736, 0.0024, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1546.0, 1244.0, 0.01405, 0.03388, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1291.0, 1245.0, 0.03471, 0.09339, 0.01232, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1327.0, 1245.0, 0.01653, 0.03802, 0.00438, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1245.0, 1425.0, 0.00331, 0.00826, 0.00085, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1246.0, 1248.0, 0.00083, 0.00248, 0.00029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1247.0, 1375.0, 0.00165, 0.00496, 0.00056, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1248.0, 1375.0, 0.00083, 0.00331, 0.00034, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1390.0, 1248.0, 0.00579, 0.01818, 0.00196, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1427.0, 1249.0, 0.01983, 0.04711, 0.00956, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1251.0, 1250.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1250.0, 1271.0, 0.00413, 0.00826, 0.00085, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1290.0, 1250.0, 0.00165, 0.00579, 0.00073, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1310.0, 1250.0, 0.00661, 0.01983, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1250.0, 1403.0, 0.00413, 0.01405, 0.0015, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1251.0, 1487.0, 0.00248, 0.00744, 0.00085, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1514.0, 1252.0, 0.00165, 0.00496, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1514.0, 1253.0, 0.0, 0.00083, "2e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1253.0, 1544.0, 0.00579, 0.0157, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1256.0, 1254.0, 0.01074, 0.01322, 0.00172, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1257.0, 1255.0, 0.01074, 0.01322, 0.00174, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1508.0, 1257.0, 0.00744, 0.02397, 0.00261, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1259.0, 1336.0, 0.00248, 0.00579, 0.00063, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1259.0, 1563.0, 0.00661, 0.00744, 0.00148, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1260.0, 1261.0, 0.0, 0.00083, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1340.0, 1261.0, 0.00413, 0.00909, 0.00077, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1337.0, 1262.0, 0.04215, 0.07025, 0.00755, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1528.0, 1262.0, 0.05041, 0.08264, 0.00891, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1264.0, 1265.0, 0.00331, 0.01074, 0.00114, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1313.0, 1265.0, 0.02893, 0.1, 0.00966, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1265.0, 1503.0, 0.03884, 0.17934, 0.02001, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1292.0, 1267.0, 0.0124, 0.03719, 0.00336, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1543.0, 1269.0, 0.01818, 0.03471, 0.00486, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1270.0, 1271.0, 0.00083, 0.00165, 0.00015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1272.0, 1274.0, 0.0, 0.00083, "5e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1273.0, 1275.0, 0.0, 0.00083, "5e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1545.0, 1275.0, 0.00083, 0.00331, 0.00036, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1392.0, 1276.0, 0.00744, 0.02231, 0.00252, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1536.0, 1276.0, 0.00413, 0.01157, 0.00138, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1277.0, 1339.0, 0.00331, 0.01074, 0.00131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1500.0, 1277.0, 0.00331, 0.00992, 0.00114, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1569.0, 1278.0, 0.00496, 0.01488, 0.00177, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1454.0, 1283.0, 0.01488, 0.02562, 0.00283, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1296.0, 1284.0, 0.01074, 0.01322, 0.00242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1417.0, 1284.0, 0.0157, 0.04463, 0.0045, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1298.0, 1285.0, 0.00496, 0.0124, 0.00138, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1285.0, 1408.0, 0.00165, 0.00413, 0.00051, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1286.0, 1288.0, 0.0, 0.00083, "2e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1290.0, 1495.0, 0.00413, 0.0124, 0.00143, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1291.0, 1435.0, 0.00248, 0.00909, 0.00097, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1467.0, 1293.0, 0.02562, 0.06281, 0.00692, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1577.0, 1293.0, 0.02479, 0.06116, 0.0068, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1577.0, 1294.0, 0.02479, 0.06116, 0.0068, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1295.0, 1328.0, 0.00331, 0.00909, 0.00111, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1475.0, 1295.0, 0.00826, 0.02479, 0.00302, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1297.0, 1298.0, 0.00413, 0.01322, 0.00155, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1418.0, 1298.0, 0.01074, 0.03223, 0.00312, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1342.0, 1301.0, 0.03223, 0.10248, 0.01084, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1507.0, 1303.0, 0.00744, 0.02397, 0.00252, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1303.0, 1598.0, 0.00496, 0.0157, 0.00165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1306.0, 1304.0, 0.0, 0.00083, 0.0, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1305.0, 1307.0, 0.0, 0.00083, 0.0, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1538.0, 1307.0, 0.00413, 0.01322, 0.00148, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1308.0, 1420.0, 0.03471, 0.10909, 0.01203, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1309.0, 1562.0, 0.02975, 0.09587, 0.01036, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1309.0, 1802.0, 0.0124, 0.03719, 0.00436, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1462.0, 1310.0, 0.00165, 0.00496, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1311.0, 1329.0, 0.02066, 0.06694, 0.00707, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1315.0, 1314.0, 0.00248, 0.00413, 0.00077, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1318.0, 1316.0, 0.00331, 0.00579, 0.00058, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1319.0, 1317.0, 0.00331, 0.00579, 0.00058, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1580.0, 1319.0, 0.03802, 0.07355, 0.00658, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1321.0, 1323.0, 0.0, 0.00083, "5e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1322.0, 1476.0, 0.0124, 0.0281, 0.00266, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1360.0, 1323.0, 0.00083, 0.00124, 0.00017, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1538.0, 1329.0, 0.02645, 0.0843, 0.00888, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1587.0, 1329.0, 0.00661, 0.01405, 0.00257, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1330.0, 1587.0, 0.00165, 0.00331, 0.00051, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1334.0, 1332.0, 0.00248, 0.00661, 0.00073, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1333.0, 1335.0, 0.00248, 0.00744, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1374.0, 1335.0, 0.00413, 0.01157, 0.00131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1503.0, 1339.0, 0.00579, 0.01901, 0.00196, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1341.0, 1468.0, 0.00579, 0.0157, 0.00145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1344.0, 1343.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1574.0, 1343.0, 0.02397, 0.07686, 0.00832, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1520.0, 1344.0, 0.01901, 0.06198, 0.00651, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 1346.0, 0.02479, 0.08926, 0.00888, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1527.0, 1346.0, 0.00496, 0.01488, 0.00157, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1579.0, 1346.0, 0.01488, 0.04132, 0.00411, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1553.0, 1347.0, 0.01736, 0.03223, 0.00312, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1452.0, 1351.0, 0.00248, 0.00744, 0.00077, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1494.0, 1351.0, 0.01901, 0.06116, 0.00656, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1352.0, 1353.0, 0.00248, 0.00826, 0.00077, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1539.0, 1353.0, 0.00083, 0.00165, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1356.0, 1390.0, 0.00579, 0.01653, 0.00184, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1476.0, 1360.0, 0.00744, 0.0124, 0.00179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1362.0, 1361.0, 0.00165, 0.00413, 0.00044, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1362.0, 1570.0, 0.00413, 0.0124, 0.00128, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1363.0, 1499.0, 0.00826, 0.02149, 0.0024, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1364.0, 1365.0, 0.0, 0.00083, "2e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1502.0, 1366.0, 0.00579, 0.01818, 0.00191, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1432.0, 1367.0, 0.0876, 0.17025, 0.01607, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1533.0, 1369.0, 0.0157, 0.05041, 0.00528, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1369.0, 1601.0, 0.02893, 0.09008, 0.01002, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1371.0, 1370.0, 0.0, 0.00083, "2e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 1371.0, 0.00661, 0.01074, 0.00114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1524.0, 1373.0, 0.01901, 0.05289, 0.00552, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1376.0, 1375.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1445.0, 1375.0, 0.00496, 0.01488, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1376.0, 1392.0, 0.00083, 0.00331, 0.00039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1376.0, 1538.0, 0.01818, 0.05702, 0.00646, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1377.0, 1378.0, 0.00248, 0.00579, 0.00128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1540.0, 1378.0, 0.00496, 0.01405, 0.00162, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1388.0, 1379.0, 0.00331, 0.00992, 0.00114, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1381.0, 1512.0, 0.00248, 0.00826, 0.00094, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1383.0, 1382.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1383.0, 1482.0, 0.01488, 0.0438, 0.0052, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1576.0, 1383.0, 0.04793, 0.11983, 0.01324, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1384.0, 1565.0, 0.0124, 0.03223, 0.00353, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 1386.0, 0.01488, 0.03223, 0.00499, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 1388.0, 0.02397, 0.07769, 0.00799, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1537.0, 1389.0, 0.01157, 0.03636, 0.00426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1391.0, 1392.0, 0.00165, 0.00331, 0.00044, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1394.0, 1393.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1502.0, 1394.0, 0.03967, 0.13388, 0.0129, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1395.0, 1397.0, 0.00083, 0.00165, 0.00022, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1443.0, 1397.0, 0.00826, 0.05207, 0.00537, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1416.0, 1398.0, 0.00248, 0.00826, 0.00092, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1398.0, 1544.0, 0.00413, 0.01405, 0.00152, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1465.0, 1399.0, 0.00744, 0.02397, 0.0023, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1584.0, 1399.0, 0.00826, 0.02645, 0.00264, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1400.0, 1401.0, 0.00248, 0.00661, 0.00075, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1539.0, 1404.0, 0.00248, 0.00744, 0.00077, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1540.0, 1405.0, 0.00248, 0.00744, 0.00077, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1406.0, 1407.0, 0.00165, 0.00331, 0.00036, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1581.0, 1407.0, 0.10165, 0.20083, 0.01742, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1411.0, 1408.0, 0.00331, 0.01074, 0.00123, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1410.0, 1601.0, 0.01983, 0.0314, 0.00511, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1412.0, 1413.0, 0.00248, 0.00744, 0.00087, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1413.0, 1556.0, 0.0157, 0.04793, 0.00571, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1430.0, 1414.0, 0.0157, 0.04793, 0.00566, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1415.0, 1453.0, 0.00992, 0.03223, 0.00346, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1537.0, 1415.0, 0.01736, 0.0562, 0.00598, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1416.0, 1440.0, 0.01736, 0.05537, 0.00518, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1514.0, 1416.0, 0.00909, 0.02727, 0.00317, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1551.0, 1416.0, 0.00413, 0.01322, 0.00155, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1417.0, 1548.0, 0.01736, 0.05207, 0.00503, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1550.0, 1418.0, 0.00413, 0.01322, 0.00155, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1422.0, 1421.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1421.0, 1423.0, 0.0124, 0.03802, 0.00448, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1423.0, 1463.0, 0.00744, 0.02066, 0.00213, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1445.0, 1424.0, 0.00331, 0.01157, 0.00109, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1489.0, 1426.0, 0.04545, 0.23719, 0.02485, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1431.0, 1427.0, 0.00083, 0.00661, 0.00075, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1432.0, 1427.0, 0.00083, 0.00413, 0.00058, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1595.0, 1430.0, 0.00826, 0.02645, 0.0031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1432.0, 1431.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1489.0, 1431.0, 0.04545, 0.23388, 0.02439, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1576.0, 1433.0, 0.00165, 0.00331, 0.00036, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1577.0, 1434.0, 0.00083, 0.00331, 0.00039, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1475.0, 1435.0, 0.02645, 0.03388, 0.0062, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1435.0, 1518.0, 0.00826, 0.02479, 0.00295, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1439.0, 1437.0, 0.0124, 0.0157, 0.00302, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1440.0, 1438.0, 0.01322, 0.0157, 0.00305, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1513.0, 1439.0, 0.0157, 0.04628, 0.00445, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1441.0, 1443.0, 0.00248, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1539.0, 1442.0, 0.00248, 0.00744, 0.00085, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1540.0, 1443.0, 0.00744, 0.02397, 0.00271, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1448.0, 1446.0, 0.00496, 0.00826, 0.00092, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1449.0, 1447.0, 0.00496, 0.00826, 0.0009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1455.0, 1504.0, 0.00248, 0.01488, 0.00174, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1456.0, 1504.0, 0.00248, 0.01488, 0.00174, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1457.0, 1459.0, 0.0, 0.00083, "5e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1460.0, 1458.0, 0.00165, 0.00579, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1533.0, 1461.0, 0.02066, 0.06529, 0.0069, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1600.0, 1461.0, 0.00909, 0.01488, 0.00162, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1466.0, 1482.0, 0.00413, 0.01322, 0.0015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1470.0, 1469.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1469.0, 1515.0, 0.03719, 0.11983, 0.01268, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1469.0, 1554.0, 0.00744, 0.01157, 0.00126, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1470.0, 1555.0, 0.00744, 0.01157, 0.00123, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1477.0, 1574.0, 0.04132, 0.05372, 0.00987, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1503.0, 1483.0, 0.01074, 0.02893, 0.00334, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1502.0, 1484.0, 0.00992, 0.03058, 0.00356, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1549.0, 1486.0, 0.00083, 0.00331, 0.00044, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1492.0, 1487.0, 0.00331, 0.01074, 0.00114, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1491.0, 1490.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1493.0, 1494.0, 0.00165, 0.00579, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1537.0, 1494.0, 0.01074, 0.03388, 0.00353, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1496.0, 1498.0, 0.00413, 0.00579, 0.00077, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1497.0, 1499.0, 0.00413, 0.00579, 0.0007, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1526.0, 1498.0, 0.01157, 0.02975, 0.00327, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1503.0, 1502.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1515.0, 1502.0, 0.01157, 0.03802, 0.00409, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1534.0, 1504.0, 0.01157, 0.03223, 0.00327, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1542.0, 1505.0, 0.00413, 0.0124, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1505.0, 1557.0, 0.00909, 0.0314, 0.00278, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1508.0, 1506.0, 0.00413, 0.01322, 0.0014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1517.0, 1506.0, 0.00413, 0.00992, 0.00203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1517.0, 1507.0, 0.00992, 0.03058, 0.00324, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1509.0, 1511.0, 0.00083, 0.00165, 0.00019, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1517.0, 1584.0, 0.00826, 0.02645, 0.00273, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1541.0, 1518.0, 0.01405, 0.04628, 0.00486, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1519.0, 1520.0, 0.00661, 0.00826, 0.0016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1521.0, 1522.0, 0.0, 0.00083, "2e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1529.0, 1531.0, 0.00083, 0.00124, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1530.0, 1532.0, 0.00083, 0.00248, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1583.0, 1540.0, 0.00496, 0.0124, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1548.0, 1547.0, 0.00083, 0.00331, 0.00029, 28.0, 28.0, 28.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1548.0, 1579.0, 0.01901, 0.05289, 0.00511, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1578.0, 1560.0, 0.00579, 0.02066, 0.00208, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1592.0, 1560.0, 0.0, 0.00083, "5e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1563.0, 1564.0, 0.00083, 0.00165, 0.00017, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1565.0, 1573.0, 0.00579, 0.01736, 0.00196, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1567.0, 1569.0, 0.0, 0.00083, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1568.0, 1570.0, 0.0, 0.00083, "2e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1581.0, 1580.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1586.0, 1582.0, 0.00165, 0.00496, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1588.0, 1589.0, 0.00331, 0.00992, 0.00094, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1590.0, 1592.0, 0.00413, 0.01405, 0.00162, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1729.0, 1602.0, 0.01471, 0.03736, 0.00382, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2001.0, 1602.0, 0.00504, 0.01413, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1605.0, 1603.0, 0.01351, 0.02349, 0.00224, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1759.0, 1603.0, 0.03198, 0.08107, 0.00828, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2103.0, 1603.0, 0.00129, 0.00374, 0.00038, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1604.0, 1605.0, 0.00276, 0.00483, 0.00046, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1606.0, 1673.0, 0.00499, 0.01691, 0.00147, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2095.0, 1606.0, 0.0061, 0.02065, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1809.0, 1607.0, 0.02676, 0.07689, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2226.0, 1607.0, 0.03926, 0.10744, 0.01108, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1687.0, 1608.0, 0.02157, 0.04835, 0.00487, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1826.0, 1608.0, 0.01165, 0.02074, 0.00212, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1700.0, 1609.0, 0.03507, 0.11878, 0.01176, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1823.0, 1609.0, 0.04107, 0.13909, 0.01377, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2087.0, 1609.0, 0.01769, 0.05744, 0.00596, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1611.0, 1610.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1623.0, 1610.0, 0.00661, 0.01983, 0.0023, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1987.0, 1610.0, 0.01762, 0.04135, 0.00402, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1641.0, 1612.0, 0.03793, 0.0724, 0.00708, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1662.0, 1612.0, 0.00347, 0.00405, 0.00162, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1613.0, 1859.0, 0.00577, 0.01954, 0.00193, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1921.0, 1613.0, 0.00228, 0.00772, 0.00076, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1656.0, 1614.0, 0.01165, 0.03463, 0.00356, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1867.0, 1615.0, 0.0376, 0.0676, 0.00651, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1848.0, 1616.0, 0.0138, 0.02421, 0.0023, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1616.0, 2071.0, 0.01877, 0.03282, 0.00313, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1618.0, 1617.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1840.0, 1617.0, 0.04902, 0.12753, 0.01292, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2031.0, 1617.0, 0.00945, 0.02846, 0.0028, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1619.0, 1618.0, 0.0065, 0.02202, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1651.0, 1618.0, 0.04283, 0.09787, 0.00953, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1984.0, 1618.0, 0.02486, 0.04348, 0.00415, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1777.0, 1619.0, 0.01074, 0.03471, 0.00356, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1839.0, 1619.0, 0.05489, 0.14743, 0.01489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2030.0, 1619.0, 0.00451, 0.01529, 0.00151, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1621.0, 1620.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1897.0, 1620.0, 0.00661, 0.00992, 0.00106, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1620.0, 2059.0, 0.00405, 0.01306, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 1894.0, 0.00372, 0.01248, 0.00116, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 2076.0, 0.00617, 0.01736, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1830.0, 1623.0, 0.03223, 0.05537, 0.00307, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1832.0, 1623.0, 0.01157, 0.0281, 0.00286, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2383.0, 1623.0, 0.05787, 0.10132, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1734.0, 1624.0, 0.01753, 0.05936, 0.00588, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1889.0, 1624.0, 0.02479, 0.04298, 0.00423, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1624.0, 1898.0, 0.01135, 0.03509, 0.00346, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2383.0, 1624.0, 0.05787, 0.10132, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1820.0, 1625.0, 0.02213, 0.07514, 0.00742, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1940.0, 1625.0, 0.04678, 0.05793, 0.00462, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1626.0, 2113.0, 0.01499, 0.03154, 0.0031, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1627.0, 2087.0, 0.05234, 0.09155, 0.00873, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2107.0, 1628.0, 0.00744, 0.02397, 0.00244, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2112.0, 1628.0, 0.00661, 0.00909, 0.00116, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1659.0, 1629.0, 0.01711, 0.05562, 0.0048, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1823.0, 1629.0, 0.02099, 0.06934, 0.00699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1840.0, 1630.0, 0.02727, 0.0686, 0.00666, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1631.0, 1647.0, 0.03669, 0.09165, 0.0094, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1632.0, 1664.0, "9e-05", 0.00069, "7e-05", 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1693.0, 1632.0, 0.00555, 0.01818, 0.00186, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1633.0, 1874.0, 0.01452, 0.04917, 0.00487, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1633.0, 1906.0, 0.02276, 0.0771, 0.00763, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1860.0, 1634.0, 0.0295, 0.05017, 0.00484, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1634.0, 2113.0, 0.02711, 0.04612, 0.00445, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1636.0, 1635.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1743.0, 1635.0, 0.03793, 0.06612, 0.00641, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1810.0, 1635.0, 0.01405, 0.04463, 0.00484, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1748.0, 1637.0, 0.02893, 0.04711, 0.00527, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1871.0, 1637.0, 0.0338, 0.05537, 0.00595, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1932.0, 1637.0, 0.0157, 0.04793, 0.00515, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2045.0, 1637.0, 0.00413, 0.00661, 0.00073, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1990.0, 1638.0, 0.01198, 0.04056, 0.00401, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 1638.0, 0.00413, 0.00661, 0.00073, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2070.0, 1638.0, 0.01438, 0.02405, 0.00249, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1735.0, 1639.0, 0.02967, 0.07661, 0.00777, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1639.0, 2103.0, 0.02833, 0.07349, 0.00745, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1903.0, 1640.0, 0.01165, 0.03957, 0.00392, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2015.0, 1640.0, 0.02992, 0.10136, 0.01003, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2020.0, 1641.0, 0.02182, 0.07107, 0.00737, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1649.0, 1642.0, 0.03322, 0.05661, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1692.0, 1642.0, 0.01214, 0.04112, 0.00407, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1846.0, 1643.0, 0.05033, 0.13388, 0.01203, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2024.0, 1643.0, 0.02851, 0.09843, 0.00896, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1761.0, 1644.0, 0.04537, 0.07694, 0.00779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1971.0, 1644.0, 0.02248, 0.0386, 0.00382, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1645.0, 1650.0, 0.06463, 0.10992, 0.01059, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1776.0, 1645.0, 0.02439, 0.06359, 0.01204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1655.0, 1646.0, 0.00537, 0.01512, 0.00153, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1674.0, 1646.0, 0.00074, 0.00231, 0.00024, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1648.0, 1647.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1731.0, 1647.0, 0.00592, 0.01857, 0.00199, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1767.0, 1647.0, 0.02719, 0.04917, 0.00478, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1886.0, 1647.0, 0.0129, 0.02274, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1887.0, 1647.0, 0.01204, 0.02472, 0.00244, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2027.0, 1647.0, 0.00157, 0.00512, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2028.0, 1647.0, 0.00153, 0.00493, 0.0005, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1752.0, 1649.0, 0.0157, 0.04959, 0.00511, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1884.0, 1649.0, 0.03719, 0.11901, 0.0122, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1948.0, 1649.0, 0.06583, 0.22298, 0.02208, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1956.0, 1649.0, 0.00413, 0.0314, 0.003, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1930.0, 1650.0, 0.00447, 0.01463, 0.00151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1931.0, 1650.0, 0.02066, 0.06612, 0.00678, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2068.0, 1650.0, 0.0207, 0.07012, 0.00694, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1650.0, 2077.0, 0.00687, 0.02326, 0.0023, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1916.0, 1651.0, 0.01319, 0.04467, 0.00442, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1663.0, 1652.0, 0.02174, 0.05, 0.00501, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1804.0, 1652.0, 0.03471, 0.06744, 0.00663, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1918.0, 1653.0, 0.00165, 0.00537, 0.00055, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2018.0, 1653.0, 0.00182, 0.00595, 0.00063, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1669.0, 1654.0, 0.04421, 0.11367, 0.01112, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1950.0, 1654.0, 0.02228, 0.07545, 0.00747, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1901.0, 1655.0, 0.00686, 0.02198, 0.00228, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1673.0, 1656.0, 0.00603, 0.01785, 0.00183, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1917.0, 1656.0, 0.02204, 0.07467, 0.00739, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1657.0, 2002.0, 0.0157, 0.05157, 0.00528, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2106.0, 1657.0, 0.01031, 0.01797, 0.00171, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1693.0, 1658.0, 0.02058, 0.0676, 0.00569, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1845.0, 1658.0, 0.01983, 0.05504, 0.00595, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1913.0, 1658.0, 0.00926, 0.0186, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1658.0, 2078.0, 0.00375, 0.01025, 0.00103, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1985.0, 1659.0, 0.02521, 0.08264, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1737.0, 1660.0, 0.00161, 0.00529, 0.00054, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1805.0, 1660.0, 0.00302, 0.01, 0.00102, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1667.0, 1661.0, 0.05636, 0.10521, 0.01021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1804.0, 1661.0, 0.04669, 0.09545, 0.00939, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1788.0, 1662.0, 0.03397, 0.05942, 0.00567, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1826.0, 1662.0, 0.0676, 0.11446, 0.01106, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1992.0, 1663.0, 0.04463, 0.09421, 0.00963, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1665.0, 1664.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1664.0, 1775.0, 0.00064, 0.00483, 0.00047, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2020.0, 1664.0, 0.01289, 0.04198, 0.00436, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1667.0, 1666.0, 0.01835, 0.06256, 0.00605, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1983.0, 1666.0, 0.02521, 0.08182, 0.00917, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2038.0, 1667.0, 0.04116, 0.10446, 0.01043, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1668.0, 1743.0, 0.03853, 0.06806, 0.0065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1797.0, 1668.0, 0.02515, 0.0455, 0.00437, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1670.0, 1669.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1700.0, 1669.0, 0.05702, 0.11331, 0.01091, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1758.0, 1669.0, 0.01033, 0.01802, 0.00172, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1671.0, 2060.0, 0.00744, 0.01917, 0.00197, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2059.0, 1672.0, 0.00182, 0.00463, 0.00047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1851.0, 1673.0, 0.00292, 0.00988, 0.00098, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1986.0, 1673.0, 0.01126, 0.03814, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1854.0, 1674.0, 0.00281, 0.00909, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1893.0, 1674.0, 0.00259, 0.00876, 0.00087, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1918.0, 1674.0, 0.00519, 0.01413, 0.00143, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1684.0, 1675.0, 0.01393, 0.04721, 0.00467, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1675.0, 1917.0, 0.01214, 0.04112, 0.00407, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1864.0, 1676.0, 0.04152, 0.07429, 0.0071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1945.0, 1676.0, 0.05017, 0.08774, 0.00837, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1907.0, 1677.0, 0.00731, 0.01279, 0.00122, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1926.0, 1678.0, 0.02035, 0.03558, 0.0034, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1757.0, 1679.0, 0.06926, 0.12157, 0.01174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1998.0, 1679.0, 0.01818, 0.05884, 0.00612, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1681.0, 1680.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1921.0, 1680.0, 0.02689, 0.05343, 0.00384, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1960.0, 1680.0, 0.00628, 0.01058, 0.00108, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1997.0, 1680.0, 0.0096, 0.02474, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2012.0, 1680.0, 0.01093, 0.037, 0.00366, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1834.0, 1681.0, 0.00843, 0.02298, 0.00232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1859.0, 1681.0, 0.0078, 0.02641, 0.00262, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1904.0, 1681.0, 0.01144, 0.03023, 0.00306, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2096.0, 1681.0, 0.01777, 0.03157, 0.00301, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1683.0, 1682.0, 0.00688, 0.02328, 0.0023, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2029.0, 1682.0, 0.01445, 0.04894, 0.00484, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1684.0, 1683.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2015.0, 1684.0, 0.04207, 0.14132, 0.01394, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2069.0, 1685.0, 0.04843, 0.07405, 0.00689, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1697.0, 1686.0, 0.0104, 0.03704, 0.00282, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1720.0, 1686.0, 0.0014, 0.00463, 0.00046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1827.0, 1686.0, 0.02612, 0.04421, 0.00441, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1962.0, 1686.0, 0.02736, 0.09182, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1702.0, 1687.0, 0.00415, 0.00726, 0.00069, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1983.0, 1687.0, 0.02719, 0.08793, 0.0091, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1835.0, 1688.0, 0.06537, 0.11488, 0.01096, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2086.0, 1688.0, 0.03983, 0.06967, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1689.0, 1702.0, 0.00652, 0.0114, 0.00109, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1689.0, 2062.0, 0.00711, 0.01244, 0.00119, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1690.0, 1878.0, 0.02737, 0.09213, 0.00912, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1879.0, 1690.0, 0.01729, 0.05855, 0.0058, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1861.0, 1691.0, 0.0414, 0.08355, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1874.0, 1691.0, 0.01, 0.03479, 0.00317, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1695.0, 1694.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1832.0, 1694.0, 0.01405, 0.04463, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1963.0, 1694.0, 0.0281, 0.08926, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1696.0, 1697.0, 0.00375, 0.00656, 0.00063, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1698.0, 1814.0, 0.03771, 0.12774, 0.01265, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1793.0, 1699.0, 0.05149, 0.17438, 0.01725, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1912.0, 1701.0, 0.01289, 0.03372, 0.00333, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1922.0, 1701.0, 0.00661, 0.01826, 0.00194, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1788.0, 1703.0, 0.02967, 0.04926, 0.00486, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1951.0, 1703.0, 0.03149, 0.05215, 0.00515, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1956.0, 1704.0, 0.02893, 0.08843, 0.00973, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2112.0, 1704.0, 0.04298, 0.10248, 0.0105, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1705.0, 1814.0, 0.06808, 0.1244, 0.01294, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1974.0, 1705.0, 0.0043, 0.01028, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1706.0, 2112.0, 0.00245, 0.00833, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1707.0, 2113.0, 0.00245, 0.00833, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2113.0, 1708.0, 0.00496, 0.01488, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2046.0, 1709.0, 0.05893, 0.12397, 0.01197, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2112.0, 1709.0, 0.00496, 0.01488, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1710.0, 1884.0, 0.00435, 0.0076, 0.00072, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1711.0, 1885.0, 0.00435, 0.0076, 0.00072, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1713.0, 1712.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1760.0, 1712.0, 0.0005, 0.00397, 0.00056, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1762.0, 1712.0, 0.0005, 0.00397, 0.00056, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2017.0, 1712.0, 0.00099, 0.00793, 0.00077, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2056.0, 1714.0, 0.00083, 0.00248, 0.00027, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1748.0, 1715.0, 0.01157, 0.01983, 0.00194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1715.0, 2022.0, 0.00794, 0.01591, 0.00153, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1739.0, 1716.0, 0.02901, 0.05165, 0.00489, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1847.0, 1716.0, 0.01661, 0.0295, 0.00288, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1718.0, 1717.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1717.0, 1954.0, 0.0166, 0.05623, 0.00557, 9.0, 9.0, 9.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1717.0, 1967.0, 0.00826, 0.01653, 0.00194, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1717.0, 2108.0, 0.01676, 0.05678, 0.00562, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2085.0, 1719.0, 0.01132, 0.03744, 0.0037, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2087.0, 1719.0, 0.01157, 0.03942, 0.0039, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2071.0, 1720.0, 0.05945, 0.10398, 0.00992, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1871.0, 1721.0, 0.0157, 0.04628, 0.00501, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1722.0, 1844.0, 0.00752, 0.01256, 0.0013, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1731.0, 1723.0, 0.00579, 0.01322, 0.00138, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1838.0, 1723.0, 0.02893, 0.05124, 0.00469, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1795.0, 1724.0, 0.00405, 0.01331, 0.00138, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1906.0, 1724.0, 0.00574, 0.01944, 0.00192, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1725.0, 1882.0, 0.01364, 0.0238, 0.00227, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1727.0, 1726.0, 0.0038, 0.01215, 0.00123, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1756.0, 1726.0, 0.01529, 0.04967, 0.00518, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1766.0, 1726.0, 0.02843, 0.05207, 0.00498, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1825.0, 1727.0, 0.02017, 0.04959, 0.00508, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1870.0, 1728.0, 0.01711, 0.05769, 0.00567, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2104.0, 1728.0, 0.01455, 0.05314, 0.00523, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1787.0, 1729.0, 0.02504, 0.06364, 0.00724, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1884.0, 1730.0, 0.04628, 0.07686, 0.00755, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1981.0, 1730.0, 0.05124, 0.08182, 0.00949, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2027.0, 1732.0, 0.00661, 0.0157, 0.00165, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1735.0, 1733.0, 0.00504, 0.01421, 0.0015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1737.0, 1733.0, 0.01645, 0.04298, 0.00443, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1767.0, 1734.0, 0.01893, 0.0595, 0.00656, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1808.0, 1734.0, 0.009, 0.03048, 0.00302, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1830.0, 1734.0, 0.01405, 0.02314, 0.00232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1736.0, 0.00702, 0.01752, 0.00078, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1993.0, 1737.0, 0.0176, 0.05694, 0.00575, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1738.0, 1883.0, 0.00868, 0.01512, 0.00145, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1959.0, 1739.0, 0.04645, 0.08174, 0.00801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1969.0, 1739.0, 0.01848, 0.03232, 0.00308, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1740.0, 2064.0, 0.02042, 0.03616, 0.00345, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1741.0, 1882.0, 0.02826, 0.04942, 0.00471, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1743.0, 1742.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1963.0, 1742.0, 0.02479, 0.03471, 0.00419, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1901.0, 1744.0, 0.01413, 0.04628, 0.00475, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1906.0, 1744.0, 0.01612, 0.05405, 0.00532, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1999.0, 1744.0, 0.01372, 0.04446, 0.0046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 1745.0, 0.02983, 0.05463, 0.00552, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1862.0, 1746.0, 0.02269, 0.06221, 0.00629, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1746.0, 2085.0, 0.03124, 0.10231, 0.01048, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1800.0, 1747.0, 0.02893, 0.04711, 0.0053, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2041.0, 1747.0, 0.00331, 0.00579, 0.00055, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 1747.0, 0.02562, 0.0438, 0.00455, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2056.0, 1747.0, 0.01157, 0.01893, 0.00191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2082.0, 1747.0, 0.02149, 0.0405, 0.00358, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2042.0, 1748.0, 0.00331, 0.00579, 0.00061, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2055.0, 1748.0, 0.01157, 0.01893, 0.00201, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2061.0, 1748.0, 0.1, 0.16529, 0.01822, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2114.0, 1748.0, 0.04711, 0.08182, 0.00806, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1749.0, 1755.0, 0.00455, 0.01263, 0.00127, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1750.0, 1919.0, 0.01248, 0.03219, 0.00326, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1751.0, 2072.0, 0.0006, 0.00103, 0.0001, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1783.0, 1752.0, 0.00909, 0.02893, 0.00317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1772.0, 1753.0, 0.00909, 0.02645, 0.00269, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1754.0, 1920.0, 0.01028, 0.01795, 0.00171, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1755.0, 1773.0, 0.01642, 0.05563, 0.00551, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1794.0, 1756.0, 0.01752, 0.05438, 0.00564, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1945.0, 1757.0, 0.03397, 0.0581, 0.00559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1822.0, 1758.0, 0.0362, 0.06339, 0.00612, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1801.0, 1759.0, 0.00692, 0.01922, 0.00194, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1764.0, 1760.0, 0.01124, 0.46322, 0.0, 80.0, 80.0, 80.0, 0.9851, 0.0, 1.0, -360.0, 360.0],
    [1863.0, 1760.0, 0.01322, 0.03289, 0.00347, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1888.0, 1760.0, 0.01033, 0.03405, 0.00348, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1964.0, 1760.0, 0.01622, 0.04179, 0.00424, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1763.0, 1761.0, 0.01124, 0.45248, 0.0, 80.0, 80.0, 80.0, 0.9479, 0.0, 1.0, -360.0, 360.0],
    [1855.0, 1761.0, 0.00975, 0.03207, 0.00329, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1883.0, 1761.0, 0.00537, 0.01545, 0.00181, 240.0, 240.0, 240.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2234.0, 1761.0, 0.04132, 0.0876, 0.0122, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1765.0, 1883.0, 0.00687, 0.02322, 0.0023, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1935.0, 1766.0, 0.02843, 0.05207, 0.00498, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1768.0, 1919.0, 0.00257, 0.00449, 0.00043, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1769.0, 1919.0, 0.00257, 0.00449, 0.00043, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1770.0, 1920.0, 0.00257, 0.00449, 0.00043, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1771.0, 2066.0, 0.00102, 0.00347, 0.00034, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1772.0, 1801.0, 0.02617, 0.07269, 0.00732, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1773.0, 2066.0, 0.00431, 0.01388, 0.00116, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1791.0, 1774.0, 0.00645, 0.02187, 0.00216, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1777.0, 1776.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1942.0, 1776.0, 0.00579, 0.01893, 0.00191, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1782.0, 1778.0, 0.00496, 0.01653, 0.00177, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1919.0, 1778.0, 0.00248, 0.00661, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1920.0, 1779.0, 0.00248, 0.00661, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2067.0, 1780.0, 0.00031, 0.00103, 0.0001, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1920.0, 1781.0, 0.00579, 0.01818, 0.00186, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2077.0, 1781.0, 0.01209, 0.04096, 0.00406, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1783.0, 1782.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1784.0, 1919.0, 0.00277, 0.00937, 0.00093, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2067.0, 1784.0, 0.01126, 0.01969, 0.00188, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1920.0, 1785.0, 0.00277, 0.00937, 0.00093, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1791.0, 1786.0, 0.00992, 0.03058, 0.00329, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2113.0, 1786.0, 0.00909, 0.02727, 0.0029, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1790.0, 1789.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1919.0, 1789.0, 0.00826, 0.02479, 0.00278, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2113.0, 1790.0, 0.01322, 0.04207, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1792.0, 1919.0, 0.00942, 0.03193, 0.00316, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1796.0, 1793.0, 0.00653, 0.02207, 0.00216, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1796.0, 1794.0, 0.0024, 0.00413, 0.00039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1894.0, 1795.0, 0.00174, 0.00479, 0.00048, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1796.0, 1843.0, 0.05967, 0.10455, 0.00995, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1878.0, 1796.0, 0.03793, 0.09752, 0.00999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1798.0, 1797.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1885.0, 1799.0, 0.10413, 0.16851, 0.01897, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1803.0, 1802.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1802.0, 2092.0, 0.01475, 0.04826, 0.00495, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1806.0, 0.00355, 0.00959, 0.0008, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1829.0, 1807.0, 0.02562, 0.07851, 0.00842, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1839.0, 1807.0, 0.03223, 0.07769, 0.0044, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1964.0, 1809.0, 0.01348, 0.03929, 0.00394, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1811.0, 1810.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2090.0, 1810.0, 0.04876, 0.06942, 0.01254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1813.0, 1812.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1865.0, 1812.0, 0.00122, 0.00413, 0.00041, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1865.0, 1812.0, 0.00122, 0.00413, 0.00041, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1815.0, 1814.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1820.0, 1814.0, 0.00389, 0.01322, 0.0013, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1969.0, 1814.0, 0.03196, 0.05589, 0.00533, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2069.0, 1814.0, 0.03843, 0.07041, 0.00652, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1816.0, 2068.0, 0.00615, 0.02083, 0.00206, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1817.0, 2061.0, 0.0157, 0.04628, 0.00501, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1819.0, 1818.0, 0.00826, 0.0124, 0.00128, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1818.0, 2068.0, 0.00349, 0.0118, 0.00117, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1885.0, 1819.0, 0.0157, 0.02562, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1845.0, 1821.0, 0.02264, 0.07355, 0.00762, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1828.0, 1822.0, 0.02818, 0.05818, 0.0059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1857.0, 1822.0, 0.02595, 0.08512, 0.00874, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1952.0, 1822.0, 0.03934, 0.12917, 0.0132, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1910.0, 1823.0, 0.02, 0.03744, 0.00365, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1823.0, 0.01421, 0.04661, 0.00477, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1824.0, 1906.0, 0.01344, 0.02383, 0.00227, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1926.0, 1824.0, 0.00698, 0.01279, 0.00098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1825.0, 2101.0, 0.03744, 0.09653, 0.00989, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1985.0, 1827.0, 0.05901, 0.1038, 0.00996, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2098.0, 1828.0, 0.01256, 0.0219, 0.00212, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1942.0, 1829.0, 0.0124, 0.04132, 0.00419, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1838.0, 1830.0, 0.0157, 0.02727, 0.00252, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1846.0, 1831.0, 0.02706, 0.09164, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1864.0, 1831.0, 0.02078, 0.03802, 0.00364, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1976.0, 1833.0, 0.0343, 0.06, 0.00574, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2047.0, 1833.0, 0.03967, 0.06934, 0.00663, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1960.0, 1834.0, 0.00802, 0.02174, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1944.0, 1835.0, 0.03769, 0.06554, 0.00624, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1975.0, 1836.0, 0.03347, 0.05893, 0.00578, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2102.0, 1836.0, 0.02959, 0.05471, 0.00503, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1962.0, 1837.0, 0.02198, 0.0738, 0.00736, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2102.0, 1837.0, 0.03306, 0.0586, 0.00557, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2010.0, 1839.0, 0.00514, 0.03512, 0.0079, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2100.0, 1839.0, 0.01317, 0.0446, 0.00442, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2010.0, 1840.0, 0.00514, 0.03512, 0.0079, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2032.0, 1841.0, 0.06744, 0.11802, 0.01126, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1842.0, 2054.0, 0.02008, 0.06818, 0.00674, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2000.0, 1843.0, 0.06215, 0.10504, 0.01058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2070.0, 1844.0, 0.01165, 0.02124, 0.00221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1939.0, 1845.0, 0.06942, 0.1405, 0.01368, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1945.0, 1845.0, 0.0343, 0.24545, 0.02408, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1992.0, 1846.0, 0.0286, 0.05322, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2080.0, 1846.0, 0.04008, 0.10222, 0.01016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1925.0, 1847.0, 0.02272, 0.03973, 0.00379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1939.0, 1848.0, 0.04802, 0.10264, 0.01344, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1849.0, 2071.0, 0.02111, 0.0715, 0.00708, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1945.0, 1850.0, 0.02306, 0.05736, 0.00587, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1991.0, 1850.0, 0.01107, 0.02744, 0.00281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1918.0, 1852.0, 0.00182, 0.00455, 0.00046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1926.0, 1853.0, 0.01475, 0.04998, 0.00495, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1986.0, 1853.0, 0.01124, 0.03818, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1924.0, 1854.0, 0.00339, 0.01099, 0.00114, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2101.0, 1855.0, 0.03488, 0.09488, 0.00972, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1986.0, 1856.0, 0.04033, 0.06893, 0.00692, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2047.0, 1856.0, 0.02504, 0.04289, 0.00428, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1858.0, 1998.0, 0.01947, 0.06595, 0.00653, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1862.0, 1860.0, 0.00943, 0.01889, 0.00185, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2093.0, 1861.0, 0.02413, 0.07851, 0.0082, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2023.0, 1863.0, 0.03669, 0.0943, 0.00985, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1866.0, 1865.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1949.0, 1865.0, 0.0338, 0.08099, 0.00927, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1963.0, 1865.0, 0.01818, 0.04132, 0.00465, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2090.0, 1865.0, 0.03025, 0.10165, 0.01002, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1946.0, 1867.0, 0.01702, 0.05512, 0.00571, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1880.0, 1868.0, 0.02314, 0.05868, 0.00574, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2105.0, 1868.0, 0.03967, 0.06942, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1877.0, 1869.0, 0.01793, 0.05818, 0.00603, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1978.0, 1869.0, 0.01438, 0.04653, 0.00481, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1881.0, 1873.0, 0.02231, 0.07182, 0.00702, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1994.0, 1873.0, 0.0314, 0.10545, 0.01041, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2013.0, 1873.0, 0.02546, 0.08496, 0.00635, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1873.0, 2070.0, 0.03876, 0.06463, 0.00668, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1876.0, 1875.0, 0.01661, 0.02917, 0.00278, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1877.0, 1875.0, 0.00388, 0.00669, 0.00063, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1878.0, 1876.0, 0.0076, 0.01802, 0.00179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1877.0, 1880.0, 0.01975, 0.20967, 0.0325, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1877.0, 0.02388, 0.06711, 0.00621, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1935.0, 1878.0, 0.06438, 0.1138, 0.01096, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1932.0, 1880.0, 0.00744, 0.02397, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1947.0, 1880.0, 0.02975, 0.1, 0.01009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2050.0, 1880.0, 0.00744, 0.02562, 0.00278, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2000.0, 1881.0, 0.01372, 0.04446, 0.00439, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2033.0, 1881.0, 0.03793, 0.11653, 0.01251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2035.0, 1881.0, 0.00909, 0.02975, 0.00319, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2079.0, 1881.0, 0.00877, 0.02969, 0.00294, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2016.0, 1882.0, 0.00397, 0.02917, 0.00283, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2273.0, 1882.0, 0.08207, 0.20008, 0.02217, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2333.0, 1882.0, 0.03719, 0.09669, 0.01016, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2064.0, 1883.0, 0.01654, 0.05601, 0.00554, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2244.0, 1883.0, 0.05628, 0.18322, 0.01876, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2278.0, 1883.0, 0.04463, 0.11521, 0.01205, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1884.0, 2061.0, 0.03306, 0.04959, 0.00605, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2110.0, 1884.0, 0.02209, 0.05774, 0.00565, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1934.0, 1885.0, 0.04207, 0.07025, 0.00733, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2111.0, 1885.0, 0.01902, 0.04153, 0.00864, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1961.0, 1886.0, 0.00636, 0.02155, 0.00213, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1943.0, 1888.0, 0.01463, 0.04793, 0.00491, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1890.0, 1889.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1987.0, 1889.0, 0.01405, 0.02727, 0.00278, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1892.0, 1891.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2021.0, 1891.0, 0.00992, 0.01736, 0.00172, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2041.0, 1892.0, 0.00909, 0.01736, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1923.0, 1893.0, 0.00968, 0.03279, 0.00325, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1900.0, 1895.0, 0.00864, 0.0173, 0.00166, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1927.0, 1895.0, 0.00793, 0.02678, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1896.0, 2060.0, 0.00013, 0.00034, "3e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1897.0, 1988.0, 0.01801, 0.04644, 0.00935, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1899.0, 1898.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2014.0, 1898.0, 0.01201, 0.02671, 0.00259, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1903.0, 1900.0, 0.00983, 0.03322, 0.00328, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2073.0, 1900.0, 0.00116, 0.0038, 0.00038, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1901.0, 1924.0, 0.0019, 0.00603, 0.00061, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1902.0, 2002.0, 0.02479, 0.08132, 0.00834, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2073.0, 1902.0, 0.01917, 0.06388, 0.00598, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2075.0, 1902.0, 0.01669, 0.03529, 0.00341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2104.0, 1903.0, 0.0605, 0.11818, 0.01159, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1907.0, 1906.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1906.0, 1928.0, 0.00959, 0.02474, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1959.0, 1906.0, 0.02397, 0.04223, 0.00414, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1914.0, 1907.0, 0.08066, 0.14207, 0.01348, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1907.0, 1929.0, 0.00959, 0.02474, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1908.0, 1920.0, 0.00012, 0.0004, "4e-05", 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1909.0, 1919.0, 0.0001, 0.00031, "3e-05", 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2097.0, 1910.0, 0.00793, 0.01537, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1996.0, 1911.0, 0.01612, 0.05281, 0.00541, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2112.0, 1911.0, 0.02479, 0.08008, 0.0083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2096.0, 1912.0, 0.00818, 0.02149, 0.00212, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2086.0, 1913.0, 0.01314, 0.02554, 0.00246, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1915.0, 1914.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1975.0, 1914.0, 0.02347, 0.05785, 0.00593, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2038.0, 1914.0, 0.03364, 0.08545, 0.00874, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2100.0, 1916.0, 0.0126, 0.04265, 0.00422, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2066.0, 1920.0, 0.00061, 0.00208, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2072.0, 1920.0, 0.01249, 0.03219, 0.00326, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1922.0, 1921.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1995.0, 1921.0, 0.00595, 0.02016, 0.002, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2012.0, 1922.0, 0.00486, 0.01645, 0.00163, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2080.0, 1922.0, 0.01179, 0.03074, 0.00305, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2076.0, 1923.0, 0.00303, 0.01029, 0.00102, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1933.0, 1925.0, 0.01028, 0.02164, 0.0021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2073.0, 1927.0, 0.0038, 0.01264, 0.00119, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2018.0, 1929.0, 0.00413, 0.01405, 0.00138, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1930.0, 2074.0, 0.01431, 0.03325, 0.00323, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1977.0, 1931.0, 0.02149, 0.06942, 0.00711, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2095.0, 1933.0, 0.00711, 0.01942, 0.00201, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1988.0, 1934.0, 0.04959, 0.08678, 0.009, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1936.0, 2044.0, 0.00266, 0.00902, 0.00089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1937.0, 2045.0, 0.00266, 0.00902, 0.00089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1938.0, 2091.0, 0.01979, 0.03629, 0.00348, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1941.0, 2105.0, 0.03843, 0.06562, 0.00661, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1993.0, 1943.0, 0.02207, 0.07149, 0.00747, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2049.0, 1944.0, 0.02479, 0.08041, 0.00832, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2015.0, 1946.0, 0.0395, 0.07231, 0.00728, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1948.0, 1947.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2025.0, 1949.0, 0.00992, 0.02314, 0.00261, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1951.0, 1950.0, 0.02661, 0.08661, 0.00899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1953.0, 1952.0, 0.00595, 0.01917, 0.00198, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1953.0, 2093.0, 0.02743, 0.08885, 0.00915, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1956.0, 1955.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2033.0, 1955.0, 0.02479, 0.07686, 0.00835, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1958.0, 1957.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1957.0, 1987.0, 0.01467, 0.0404, 0.00628, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2060.0, 1957.0, 0.02208, 0.04735, 0.00778, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1973.0, 1963.0, 0.00744, 0.02314, 0.0024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2048.0, 1965.0, 0.0762, 0.13, 0.01309, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1965.0, 0.01777, 0.05818, 0.00595, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1966.0, 2090.0, 0.02835, 0.09504, 0.00937, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2114.0, 1966.0, 0.0281, 0.04876, 0.00477, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1987.0, 1967.0, 0.0081, 0.02742, 0.00272, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2048.0, 1968.0, 0.03174, 0.1075, 0.01064, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1968.0, 2113.0, 0.03366, 0.11402, 0.01129, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1999.0, 1970.0, 0.01661, 0.0538, 0.00557, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2038.0, 1970.0, 0.03529, 0.06033, 0.00605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2047.0, 1971.0, 0.04281, 0.07322, 0.00733, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2091.0, 1972.0, 0.02727, 0.09165, 0.00901, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1976.0, 1974.0, 0.05388, 0.0943, 0.00898, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2037.0, 1977.0, 0.02562, 0.08264, 0.00854, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1978.0, 2013.0, 0.02066, 0.06686, 0.00692, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1979.0, 2074.0, 0.00513, 0.00898, 0.00086, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1980.0, 2077.0, 0.00553, 0.00967, 0.00092, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1982.0, 1981.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1987.0, 1981.0, 0.02975, 0.04207, 0.00404, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2063.0, 1984.0, 0.02263, 0.03957, 0.00378, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1987.0, 2014.0, 0.01127, 0.02548, 0.00247, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1988.0, 2108.0, 0.0157, 0.02727, 0.00286, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1991.0, 1989.0, 0.00752, 0.01835, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2049.0, 1989.0, 0.00752, 0.01835, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1990.0, 2079.0, 0.00445, 0.01505, 0.00149, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2078.0, 1995.0, 0.01093, 0.03048, 0.00307, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2085.0, 1996.0, 0.02496, 0.08446, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2023.0, 2001.0, 0.02289, 0.06215, 0.00636, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2011.0, 2003.0, 0.00413, 0.00909, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2006.0, 2004.0, 0.00331, 0.00992, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2007.0, 2005.0, 0.00413, 0.01157, 0.00104, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2008.0, 2006.0, 0.00909, 0.0314, 0.00327, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2010.0, 2006.0, 0.00413, 0.00992, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2009.0, 2007.0, 0.0124, 0.0405, 0.00416, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2010.0, 2007.0, 0.00413, 0.01074, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2011.0, 2010.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2019.0, 2018.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2040.0, 2021.0, 0.00697, 0.0236, 0.00234, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2056.0, 2021.0, 0.00496, 0.0157, 0.0008, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2058.0, 2021.0, 0.0157, 0.02727, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2035.0, 2022.0, 0.00909, 0.0281, 0.00307, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2037.0, 2022.0, 0.01157, 0.03636, 0.00399, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2026.0, 2025.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2029.0, 2064.0, 0.02679, 0.09072, 0.00898, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2075.0, 2032.0, 0.0576, 0.12215, 0.01179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2050.0, 2034.0, 0.00165, 0.00413, 0.00041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2058.0, 2034.0, 0.00909, 0.0281, 0.00307, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2037.0, 2036.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2036.0, 2039.0, 0.00707, 0.02395, 0.00237, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2055.0, 2037.0, 0.01983, 0.0338, 0.00329, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2106.0, 2038.0, 0.05808, 0.10375, 0.00991, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2053.0, 2042.0, 0.00992, 0.02231, 0.00242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2052.0, 2045.0, 0.01818, 0.03554, 0.0039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2069.0, 2046.0, 0.00207, 0.00364, 0.00034, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2051.0, 2079.0, 0.00497, 0.01683, 0.00167, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2057.0, 2052.0, 0.00055, 0.00182, 0.02683, 118.0, 118.0, 118.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2248.0, 2054.0, 0.03074, 0.09917, 0.01021, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2059.0, 2091.0, 0.02364, 0.05992, 0.00618, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2067.0, 2107.0, 0.02174, 0.0516, 0.00502, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2074.0, 2072.0, 0.00474, 0.00829, 0.00079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2081.0, 2076.0, "4e-05", 0.00014, "1e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2094.0, 2078.0, 0.00383, 0.00669, 0.00064, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2115.0, 2080.0, 0.00014, 0.00024, "2e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2089.0, 2088.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2092.0, 2088.0, 0.02231, 0.07182, 0.00745, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2091.0, 2090.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2099.0, 2097.0, 0.01008, 0.01736, 0.00172, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2099.0, 2098.0, 0.01083, 0.01893, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2109.0, 2108.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2166.0, 2116.0, 0.00612, 0.0157, 0.00157, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2116.0, 2167.0, 0.00331, 0.01091, 0.00111, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2216.0, 2117.0, 0.03769, 0.12149, 0.01249, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2117.0, 2235.0, 0.0414, 0.06942, 0.00711, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2118.0, 2131.0, 0.00653, 0.02116, 0.0022, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2118.0, 2134.0, 0.01397, 0.04463, 0.00462, 125.0, 125.0, 125.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2123.0, 2119.0, 0.00231, 0.00752, 0.00077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2119.0, 2220.0, 0.00264, 0.00752, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2119.0, 2311.0, 0.01314, 0.04182, 0.00448, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2368.0, 2119.0, 0.00157, 0.00496, 0.00051, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2368.0, 2119.0, 0.00157, 0.00496, 0.00051, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2369.0, 2119.0, 0.00215, 0.00719, 0.00072, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2245.0, 2120.0, 0.03905, 0.12628, 0.01297, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2120.0, 2365.0, 0.0214, 0.06917, 0.0071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2122.0, 2121.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2121.0, 2158.0, 0.02355, 0.06215, 0.00639, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2199.0, 2121.0, 0.0276, 0.0495, 0.00448, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2121.0, 2380.0, 0.06645, 0.17719, 0.01791, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2122.0, 2315.0, 0.0376, 0.09174, 0.00968, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2306.0, 2123.0, 0.00397, 0.01298, 0.00131, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2124.0, 2129.0, 0.01322, 0.01777, 0.00191, 61.0, 61.0, 61.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2250.0, 2124.0, 0.03636, 0.12066, 0.01181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2124.0, 2308.0, 0.02331, 0.07893, 0.00745, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2229.0, 2125.0, 0.021, 0.0679, 0.00696, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2125.0, 2377.0, 0.02139, 0.06954, 0.00729, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2126.0, 2132.0, 0.00306, 0.00992, 0.00102, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2194.0, 2126.0, 0.00331, 0.01083, 0.00109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2127.0, 2284.0, 0.01653, 0.0314, 0.0029, 47.0, 47.0, 47.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2290.0, 2127.0, 0.03347, 0.06529, 0.00593, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2128.0, 2365.0, 0.00281, 0.00917, 0.00094, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2129.0, 2193.0, 0.02231, 0.07231, 0.01493, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2130.0, 2137.0, 0.0374, 0.12066, 0.01272, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2131.0, 2306.0, 0.00198, 0.00628, 0.00065, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2132.0, 2196.0, 0.00421, 0.01058, 0.00106, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2134.0, 2133.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2269.0, 2133.0, 0.00868, 0.0281, 0.00295, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2194.0, 2134.0, 0.0186, 0.0562, 0.00581, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2337.0, 2134.0, 0.0205, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2164.0, 2135.0, 0.03669, 0.06471, 0.00611, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2135.0, 2268.0, 0.01975, 0.06215, 0.00675, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2251.0, 2136.0, 0.03124, 0.05603, 0.00563, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2136.0, 2282.0, 0.0262, 0.04397, 0.00434, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2137.0, 2142.0, 0.00545, 0.0076, 0.00077, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2146.0, 2137.0, 0.03413, 0.05992, 0.00566, 47.0, 47.0, 47.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2137.0, 2348.0, 0.06843, 0.09157, 0.0084, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2139.0, 2138.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2138.0, 2169.0, 0.03025, 0.09752, 0.01002, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2173.0, 2138.0, 0.00983, 0.01736, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2138.0, 2377.0, 0.03669, 0.11818, 0.01217, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2255.0, 2139.0, 0.00711, 0.02314, 0.00234, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2139.0, 2304.0, 0.00331, 0.01074, 0.00109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2140.0, 2339.0, 0.01719, 0.05777, 0.00578, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2349.0, 2140.0, 0.01636, 0.05289, 0.00558, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2349.0, 2140.0, 0.01636, 0.05289, 0.00558, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2345.0, 2141.0, 0.02132, 0.06942, 0.00707, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2141.0, 2357.0, 0.02769, 0.0895, 0.00917, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2142.0, 2316.0, 0.06661, 0.11306, 0.01118, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2143.0, 2187.0, 0.02868, 0.09256, 0.00951, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2294.0, 2143.0, 0.01851, 0.0595, 0.00627, 125.0, 125.0, 125.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2145.0, 2144.0, 0.01223, 0.0386, 0.0042, 30.0, 30.0, 30.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2145.0, 2328.0, 0.0395, 0.12455, 0.01176, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2189.0, 2146.0, 0.01455, 0.04702, 0.00483, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2169.0, 2147.0, 0.01116, 0.01529, 0.00275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2147.0, 2233.0, 0.01116, 0.01529, 0.00275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2148.0, 2374.0, 0.00182, 0.00388, 0.00027, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2313.0, 2149.0, 0.01824, 0.05899, 0.00605, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2229.0, 2150.0, 0.0405, 0.07107, 0.00673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2150.0, 2322.0, 0.04628, 0.07107, 0.0076, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2164.0, 2151.0, 0.03587, 0.07132, 0.00624, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2151.0, 2323.0, 0.03587, 0.07132, 0.00624, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2152.0, 2260.0, 0.02234, 0.07496, 0.00748, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2290.0, 2152.0, 0.02041, 0.07165, 0.0075, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2374.0, 2153.0, 0.03653, 0.06413, 0.00605, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2154.0, 2200.0, 0.01364, 0.03554, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2154.0, 2303.0, 0.00851, 0.02174, 0.0022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2360.0, 2155.0, 0.00967, 0.01702, 0.0016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2155.0, 2362.0, 0.0057, 0.01017, 0.00094, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2156.0, 2157.0, 0.05504, 0.1643, 0.01682, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2366.0, 2156.0, 0.0214, 0.06887, 0.00708, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2158.0, 2157.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2214.0, 2157.0, 0.00926, 0.03008, 0.00307, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2351.0, 2157.0, 0.02661, 0.08942, 0.00895, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2213.0, 2158.0, 0.00909, 0.02975, 0.00302, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2160.0, 2159.0, 0.00909, 0.0281, 0.00288, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2159.0, 2165.0, 0.1, 0.1595, 0.01597, 85.0, 85.0, 85.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2159.0, 2251.0, 0.03587, 0.05868, 0.00646, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2284.0, 2159.0, 0.01653, 0.0314, 0.00315, 47.0, 47.0, 47.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2375.0, 2159.0, 0.00165, 0.00529, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2279.0, 2160.0, 0.02041, 0.06612, 0.00678, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2298.0, 2161.0, 0.02975, 0.09587, 0.01007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2161.0, 2375.0, 0.00331, 0.01058, 0.00109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2162.0, 2195.0, 0.00562, 0.01893, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2163.0, 2196.0, 0.00562, 0.01893, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2233.0, 2165.0, 0.00124, 0.00413, 0.00039, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2165.0, 2263.0, 0.00793, 0.02231, 0.00215, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2296.0, 2165.0, 0.00124, 0.00413, 0.00041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2328.0, 2165.0, 0.05455, 0.18017, 0.0242, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2166.0, 2168.0, 0.02074, 0.06727, 0.00682, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2171.0, 2166.0, 0.0076, 0.01983, 0.00206, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2282.0, 2166.0, 0.01281, 0.02149, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2297.0, 2166.0, 0.00124, 0.00413, 0.00041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2338.0, 2166.0, 0.03248, 0.1081, 0.01445, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2167.0, 2169.0, 0.01917, 0.02595, 0.00467, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2286.0, 2167.0, 0.00504, 0.01686, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2167.0, 2287.0, 0.00463, 0.01488, 0.00152, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2167.0, 2371.0, 0.00463, 0.01488, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2263.0, 2168.0, 0.00132, 0.00421, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2168.0, 2275.0, 0.00661, 0.0157, 0.00169, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2168.0, 2370.0, 0.00463, 0.01488, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2299.0, 2169.0, 0.03587, 0.09008, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2307.0, 2169.0, 0.00124, 0.00413, 0.00039, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2205.0, 2170.0, 0.0395, 0.06959, 0.00657, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2206.0, 2170.0, 0.01149, 0.03471, 0.00293, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2241.0, 2170.0, 0.03479, 0.1119, 0.01176, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2275.0, 2170.0, 0.01405, 0.03636, 0.00399, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2170.0, 2327.0, 0.01496, 0.0438, 0.00445, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2367.0, 2170.0, 0.015, 0.04714, 0.00466, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2330.0, 2171.0, 0.01545, 0.04603, 0.00472, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2173.0, 2172.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2180.0, 2172.0, 0.00124, 0.00413, 0.00039, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2172.0, 2341.0, 0.00099, 0.00347, 0.00036, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2172.0, 2356.0, 0.01083, 0.03471, 0.00358, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2173.0, 2179.0, 0.00496, 0.01273, 0.00128, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2173.0, 2332.0, 0.00124, 0.00413, 0.00039, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2174.0, 2257.0, 0.01039, 0.05083, 0.00494, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2267.0, 2174.0, 0.02446, 0.04347, 0.00404, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2185.0, 2175.0, 0.00149, 0.00496, 0.00048, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2175.0, 2186.0, 0.0057, 0.01818, 0.00189, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2176.0, 2247.0, 0.0181, 0.05702, 0.0062, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2177.0, 2232.0, 0.0676, 0.11901, 0.0112, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2352.0, 2177.0, 0.03868, 0.0681, 0.00639, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2178.0, 2199.0, 0.03967, 0.07157, 0.00641, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2209.0, 2178.0, 0.02983, 0.05793, 0.00547, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2179.0, 2299.0, 0.00372, 0.00934, 0.00094, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2332.0, 2180.0, 0.00124, 0.00413, 0.00039, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2181.0, 2339.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2182.0, 2340.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2183.0, 2235.0, 0.03314, 0.06116, 0.00639, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2184.0, 2286.0, 0.00909, 0.02893, 0.0029, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2296.0, 2184.0, 0.00545, 0.01736, 0.00177, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2325.0, 2185.0, 0.00273, 0.00826, 0.00085, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2188.0, 2186.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2193.0, 2186.0, 0.0314, 0.09884, 0.01074, 125.0, 125.0, 125.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2309.0, 2186.0, 0.00736, 0.0238, 0.00251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2221.0, 2187.0, 0.04025, 0.13025, 0.01336, 106.0, 106.0, 106.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2225.0, 2187.0, 0.02124, 0.0686, 0.00704, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2352.0, 2187.0, 0.04248, 0.11207, 0.01135, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2221.0, 2188.0, 0.04, 0.12959, 0.01329, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2324.0, 2188.0, 0.0095, 0.02455, 0.00256, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2285.0, 2190.0, 0.03669, 0.11669, 0.01251, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2190.0, 2382.0, 0.03306, 0.08264, 0.00968, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2228.0, 2191.0, 0.00983, 0.01727, 0.00163, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2250.0, 2191.0, 0.04669, 0.08182, 0.00774, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2191.0, 2276.0, 0.00992, 0.03322, 0.00419, 106.0, 106.0, 106.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2191.0, 2335.0, 0.02455, 0.07992, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2192.0, 2237.0, 0.00926, 0.0238, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2274.0, 2192.0, 0.01033, 0.02653, 0.00269, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2196.0, 2195.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2212.0, 2195.0, 0.03025, 0.06281, 0.00061, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2336.0, 2195.0, 0.0376, 0.12165, 0.01249, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2368.0, 2195.0, 0.00736, 0.0238, 0.00244, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2204.0, 2196.0, 0.04124, 0.07231, 0.00687, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2220.0, 2196.0, 0.00405, 0.01058, 0.00109, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2302.0, 2196.0, 0.00091, 0.00306, 0.00031, 45.0, 45.0, 45.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2274.0, 2197.0, 0.00851, 0.02074, 0.00232, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2197.0, 2333.0, 0.0405, 0.09669, 0.01016, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2198.0, 2258.0, 0.03025, 0.09752, 0.01028, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2198.0, 2272.0, 0.01446, 0.05554, 0.00448, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2200.0, 2361.0, 0.05769, 0.14545, 0.015, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2202.0, 2201.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2202.0, 2376.0, 0.04702, 0.07851, 0.00808, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2203.0, 2205.0, 0.05306, 0.09355, 0.00884, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2320.0, 2203.0, 0.05807, 0.10306, 0.00937, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2328.0, 2203.0, 0.05397, 0.17008, 0.01848, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2210.0, 2204.0, 0.00361, 0.01166, 0.0012, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2356.0, 2206.0, 0.00826, 0.02893, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2207.0, 2209.0, 0.00521, 0.01413, 0.0014, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2208.0, 2255.0, 0.00289, 0.00926, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2341.0, 2208.0, 0.00207, 0.00694, 0.0007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2209.0, 2351.0, 0.01843, 0.0619, 0.0062, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2316.0, 2210.0, 0.06898, 0.12121, 0.01145, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2211.0, 2214.0, 0.00132, 0.00421, 0.00044, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2224.0, 2211.0, 0.00744, 0.02397, 0.00246, 125.0, 125.0, 125.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2295.0, 2212.0, 0.01322, 0.03306, 0.00327, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2224.0, 2213.0, 0.01595, 0.05124, 0.0053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2215.0, 2217.0, 0.00661, 0.01372, 0.00133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2278.0, 2215.0, 0.03545, 0.08736, 0.00882, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2218.0, 2216.0, 0.01942, 0.06281, 0.00649, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2237.0, 2217.0, 0.00785, 0.01983, 0.00203, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2245.0, 2218.0, 0.02339, 0.07587, 0.00784, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2301.0, 2218.0, 0.01568, 0.0507, 0.0052, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2219.0, 2251.0, 0.03347, 0.06529, 0.00593, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2223.0, 2221.0, 0.00405, 0.01331, 0.00138, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2221.0, 2238.0, 0.04033, 0.13041, 0.01336, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2222.0, 2227.0, 0.0181, 0.05702, 0.0062, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2222.0, 2352.0, 0.02041, 0.06843, 0.00685, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2240.0, 2223.0, 0.02074, 0.06628, 0.00699, 125.0, 125.0, 125.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2224.0, 2318.0, 0.03347, 0.06529, 0.00593, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2276.0, 2225.0, 0.03364, 0.10744, 0.01016, 106.0, 106.0, 106.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2362.0, 2226.0, 0.03479, 0.10281, 0.01045, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2227.0, 2339.0, 0.00851, 0.02686, 0.0029, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2267.0, 2228.0, 0.05322, 0.09347, 0.00882, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2230.0, 2229.0, 0.00413, 0.01372, 0.00138, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2355.0, 2230.0, 0.03438, 0.06099, 0.00569, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2231.0, 2236.0, 0.01992, 0.05245, 0.00519, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2334.0, 2231.0, 0.01187, 0.03176, 0.00315, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2292.0, 2232.0, 0.05042, 0.10487, 0.0102, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2232.0, 2362.0, 0.03198, 0.07876, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2233.0, 2259.0, 0.00124, 0.00413, 0.00039, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2233.0, 2259.0, 0.00124, 0.00413, 0.00039, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2234.0, 2361.0, 0.01579, 0.04017, 0.00408, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2235.0, 2257.0, 0.03603, 0.12893, 0.01251, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2236.0, 2359.0, 0.03678, 0.09397, 0.00951, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2247.0, 2237.0, 0.00826, 0.02628, 0.00286, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2273.0, 2237.0, 0.0162, 0.0338, 0.00351, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2238.0, 2298.0, 0.00512, 0.01653, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2268.0, 2239.0, 0.05661, 0.09983, 0.00943, 45.0, 45.0, 45.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2239.0, 2380.0, 0.04438, 0.07826, 0.00739, 45.0, 45.0, 45.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2335.0, 2240.0, 0.02835, 0.09223, 0.00951, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2338.0, 2241.0, 0.00702, 0.0224, 0.00237, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2246.0, 2242.0, 0.0205, 0.06876, 0.00688, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2242.0, 2280.0, 0.0205, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2309.0, 2243.0, 0.00826, 0.01653, 0.00194, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2324.0, 2243.0, 0.00421, 0.01074, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2310.0, 2244.0, 0.02901, 0.09438, 0.00966, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2346.0, 2244.0, 0.03058, 0.05372, 0.00508, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2246.0, 2258.0, 0.0331, 0.11107, 0.01106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2248.0, 2269.0, 0.02479, 0.08, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2249.0, 2262.0, 0.02818, 0.09116, 0.00934, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2252.0, 2311.0, 0.03099, 0.07901, 0.00801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2253.0, 2274.0, 0.02231, 0.05702, 0.00576, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2323.0, 2254.0, 0.03091, 0.08107, 0.00774, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2254.0, 2380.0, 0.04207, 0.11074, 0.01053, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2256.0, 2283.0, 0.00248, 0.00744, 0.00073, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2287.0, 2256.0, 0.00306, 0.00992, 0.00102, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2258.0, 2257.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2257.0, 2260.0, 0.01281, 0.04298, 0.00428, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2262.0, 2257.0, 0.03587, 0.1157, 0.0122, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2258.0, 2261.0, 0.01281, 0.04298, 0.00428, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2261.0, 2260.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2271.0, 2260.0, 0.01157, 0.03769, 0.00387, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2331.0, 2260.0, 0.15802, 0.18273, 0.01643, 45.0, 45.0, 45.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2266.0, 2261.0, 0.00661, 0.01372, 0.00133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2272.0, 2261.0, 0.00983, 0.01752, 0.0016, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2365.0, 2261.0, 0.01165, 0.03769, 0.00387, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2270.0, 2264.0, 0.00661, 0.01372, 0.00133, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2264.0, 2271.0, 0.00537, 0.01736, 0.00179, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2355.0, 2265.0, 0.0395, 0.1281, 0.01314, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2265.0, 2378.0, 0.00165, 0.00496, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2272.0, 2270.0, 0.00661, 0.01372, 0.00133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2274.0, 2273.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2310.0, 2273.0, 0.00942, 0.03066, 0.00315, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2376.0, 2273.0, 0.06223, 0.10413, 0.01072, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2277.0, 2366.0, 0.00026, 0.00066, "7e-05", 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2280.0, 2279.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2281.0, 2334.0, 0.00843, 0.02149, 0.00216, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2338.0, 2281.0, 0.00843, 0.02149, 0.00216, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2283.0, 2326.0, 0.00364, 0.01074, 0.00106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2285.0, 2314.0, 0.01967, 0.08612, 0.00924, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2288.0, 2344.0, 0.00529, 0.01074, 0.00111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2288.0, 2345.0, 0.01554, 0.05455, 0.00557, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2310.0, 2289.0, 0.02781, 0.08994, 0.01845, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2291.0, 2305.0, 0.034, 0.10995, 0.02256, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2308.0, 2292.0, 0.01976, 0.0514, 0.00515, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2327.0, 2293.0, 0.00777, 0.02479, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2293.0, 2330.0, 0.00736, 0.02372, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2336.0, 2294.0, 0.00207, 0.00727, 0.0007, 125.0, 125.0, 125.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2379.0, 2295.0, 0.05686, 0.09339, 0.00944, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2304.0, 2300.0, 0.00645, 0.02066, 0.00213, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2300.0, 2353.0, 0.04174, 0.07322, 0.00692, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2354.0, 2300.0, 0.01132, 0.03636, 0.00375, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2303.0, 2343.0, 0.00281, 0.00702, 0.00059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2305.0, 2316.0, 0.01607, 0.05279, 0.01083, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2312.0, 2313.0, 0.00347, 0.01264, 0.00119, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2319.0, 2313.0, 0.05314, 0.09339, 0.0089, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2313.0, 2381.0, 0.07661, 0.13182, 0.013, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2329.0, 2317.0, 0.01405, 0.02314, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2317.0, 2350.0, 0.0281, 0.04711, 0.00465, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2318.0, 2321.0, 0.03347, 0.06529, 0.00593, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2374.0, 2319.0, 0.08314, 0.14628, 0.01392, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2321.0, 2323.0, 0.05107, 0.08512, 0.00898, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2322.0, 2323.0, 0.01653, 0.03306, 0.00242, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2323.0, 2329.0, 0.00496, 0.00826, 0.00085, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2323.0, 2380.0, 0.07306, 0.1919, 0.01832, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2359.0, 2324.0, 0.02017, 0.05223, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2324.0, 2379.0, 0.03562, 0.10942, 0.01146, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2326.0, 2367.0, 0.00525, 0.0165, 0.00163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2340.0, 2339.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2342.0, 2339.0, 0.00421, 0.01355, 0.0014, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2343.0, 2339.0, 0.00306, 0.00992, 0.00102, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2342.0, 2343.0, 0.00554, 0.01793, 0.00184, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2344.0, 2342.0, 0.01777, 0.05736, 0.00588, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2347.0, 2342.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2347.0, 2342.0, 0.00992, 0.03488, 0.00407, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2348.0, 2379.0, 0.08653, 0.11405, 0.01019, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2350.0, 2366.0, 0.01686, 0.05427, 0.00558, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2353.0, 2378.0, 0.02306, 0.07438, 0.00765, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2354.0, 2377.0, 0.01736, 0.05686, 0.00578, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2358.0, 2357.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2357.0, 2363.0, 0.01504, 0.04132, 0.00426, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2357.0, 2372.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2357.0, 2372.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2358.0, 2361.0, 0.01843, 0.06, 0.00615, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2363.0, 2360.0, 0.00934, 0.01653, 0.00174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2362.0, 2361.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2364.0, 2367.0, 0.00026, 0.00066, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2373.0, 2372.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2378.0, 2377.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2381.0, 2380.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2382.0, 2381.0, 0.01264, 0.03802, 0.00273, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 117.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 48.89, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.47, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.73, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 158.23, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 165.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 71.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 147.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 75.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 86.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 68.74, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 81.91, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 81.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 58.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 85.57, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 101.38, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 122.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 106.73, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 151.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.51, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 103.53, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 136.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 157.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 83.97, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 170.74, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 80.91, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 147.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 158.75, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 146.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 134.98, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 142.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 141.73, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 100.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 151.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 114.15, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 87.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 130.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 145.97, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 147.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 82.92, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 133.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 152.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 67.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 134.93, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 61.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 61.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 114.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 122.64, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 118.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 67.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 88.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 129.86, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 108.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 75.66, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 153.15, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 131.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 53.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
