{
  "comments": [
    "CASE2736SP  Power flow data for Polish system - summer 2004 peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "summer 2004 peak conditions. Multiple centrally dispatchable",
    "generators at a bus have not been aggregated. Generators that are",
    "not centrally dispatchable in the Polish energy market are given a",
    "cost of zero.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles",
    "        in this case to reflect correction of phase shifter sign",
    "        convention in MATPOWER code made on 2007-06-21 and included",
    "        in MATPOWER v3.2. Original version of this case was based",
    "        on the old sign convention. (Thanks to Mikhail Khokhlov and",
    "        Dr. Artjoms Obusevs for reporting.)",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [17.0, 3.0, 0.01068, 0.07895, 0.245194, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 76.4924, -11.4999, -75.9686, -13.7085, 0.0, 0.0, 0.0, 0.0],
    [26.0, 19.0, 0.0057, 0.039521, 0.075533, 440.0, 440.0, 440.0, 0.0, 0.0, 1.0, -360.0, 360.0, 194.8266, 10.2136, -193.0602, -7.1643, 0.0, 0.0, 0.0, 0.0],
    [27.0, 20.0, 0.0057, 0.039521, 0.075533, 440.0, 440.0, 440.0, 0.0, 0.0, 1.0, -360.0, 360.0, 284.3493, 4.1896, -280.6049, 12.5731, 0.0, 0.0, 0.0, 0.0],
    [13.0, 6.0, 0.00525, 0.03988, 0.061952, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6351, -18.1012, 25.6759, 11.4251, 0.0, 0.0, 0.0, 0.0],
    [13.0, 12.0, 2.1e-05, 0.000207, 0.0, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.0366, -11.8113, 71.0376, 11.8209, 0.0, 0.0, 0.0, 0.0],
    [32.0, 13.0, 0.00093, 0.00651, 0.011132, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -96.5865, -30.5595, 96.6717, 29.9126, 0.0, 0.0, 0.0, 0.0],
    [23.0, 11.0, 0.00205, 0.01326, 0.022429, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4773, -18.8666, 3.4832, 16.3969, 0.0, 0.0, 0.0, 0.0],
    [33.0, 5.0, 0.007831, 0.043, 0.04962, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, -110.2977, 37.1841, 111.1907, -38.2388, 0.0, 0.0, 0.0, 0.0],
    [19.0, 4.0, 0.00293, 0.01599, 0.024781, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, 132.3574, 6.387, -131.9292, -7.0195, 0.0, 0.0, 0.0, 0.0],
    [26.0, 1.0, 0.00155, 0.01169, 0.018198, 633.0, 633.0, 633.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.3198, 75.011, -70.1848, -76.216, 0.0, 0.0, 0.0, 0.0],
    [27.0, 2.0, 0.00155, 0.01169, 0.018198, 633.0, 633.0, 633.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.4406, 29.2275, -57.3876, -31.0613, 0.0, 0.0, 0.0, 0.0],
    [27.0, 24.0, 0.003841, 0.028531, 0.045883, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, 264.2298, 15.7735, -262.0425, -5.1194, 0.0, 0.0, 0.0, 0.0],
    [25.0, 9.0, 0.00298, 0.03418, 0.93504, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7261, -27.4588, 15.7471, -71.332, 0.0, 0.0, 0.0, 0.0],
    [28.0, 25.0, 0.00358, 0.04262, 1.0944, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 484.6787, -21.0991, -476.9458, -5.0764, 0.0, 0.0, 0.0, 0.0],
    [14.0, 29.0, 0.00336, 0.03977, 1.02163, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -430.5905, -52.9804, 436.5973, 15.191, 0.0, 0.0, 0.0, 0.0],
    [8.0, 15.0, 0.00299, 0.03675, 0.9184, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 133.9245, -72.4148, -133.3982, -18.2822, 0.0, 0.0, 0.0, 0.0],
    [8.0, 14.0, 0.00112, 0.01329, 0.341248, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -183.65, 55.8015, 184.067, -86.4975, 0.0, 0.0, 0.0, 0.0],
    [31.0, 29.0, 0.00075, 0.009, 0.22848, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -304.6537, -10.0257, 305.2925, -7.2608, 0.0, 0.0, 0.0, 0.0],
    [62.0, 58.0, 0.010479, 0.060969, 0.092047, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2921, 7.7641, -1.2766, -18.5843, 0.0, 0.0, 0.0, 0.0],
    [60.0, 55.0, 0.00882, 0.065641, 0.100662, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.6914, 15.0515, 36.8218, -26.1976, 0.0, 0.0, 0.0, 0.0],
    [66.0, 34.0, 0.011219, 0.065581, 0.098349, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8734, 1.1956, -15.8446, -12.4903, 0.0, 0.0, 0.0, 0.0],
    [50.0, 34.0, 0.01163, 0.07031, 0.105802, 341.0, 341.0, 341.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.676, -8.5733, 5.6798, -3.643, 0.0, 0.0, 0.0, 0.0],
    [58.0, 42.0, 0.00545, 0.040211, 0.066986, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.6573, -17.2753, 23.6915, 9.5969, 0.0, 0.0, 0.0, 0.0],
    [59.0, 43.0, 0.00545, 0.040211, 0.066986, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4693, -16.881, 24.5048, 9.213, 0.0, 0.0, 0.0, 0.0],
    [59.0, 34.0, 0.00837, 0.04868, 0.073481, 379.0, 379.0, 379.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4362, 12.7401, -8.4104, -21.1744, 0.0, 0.0, 0.0, 0.0],
    [67.0, 51.0, 0.003159, 0.02076, 0.03146, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, 68.4296, -8.6885, -68.3003, 5.9044, 0.0, 0.0, 0.0, 0.0],
    [51.0, 38.0, 0.006979, 0.051961, 0.079666, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.1599, 5.8209, -42.0458, -14.1039, 0.0, 0.0, 0.0, 0.0],
    [36.0, 55.0, 0.00374, 0.027831, 0.042689, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.1942, -10.3121, 76.3797, 6.6203, 0.0, 0.0, 0.0, 0.0],
    [37.0, 35.0, 0.00769, 0.057271, 0.087894, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.1984, 5.0127, -36.1064, -14.6505, 0.0, 0.0, 0.0, 0.0],
    [54.0, 37.0, 0.00556, 0.04145, 0.063598, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.5491, 2.4715, -51.4235, -9.0912, 0.0, 0.0, 0.0, 0.0],
    [66.0, 36.0, 0.004521, 0.03368, 0.051691, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.2178, -11.4668, 56.3425, 6.3097, 0.0, 0.0, 0.0, 0.0],
    [66.0, 65.0, 0.00151, 0.008781, 0.013165, 341.0, 341.0, 341.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.3444, 10.2712, -40.3219, -11.6807, 0.0, 0.0, 0.0, 0.0],
    [61.0, 42.0, 0.00574, 0.042831, 0.065727, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.0651, 2.5552, 21.0885, -10.2163, 0.0, 0.0, 0.0, 0.0],
    [62.0, 43.0, 0.00707, 0.045409, 0.069309, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6001, 2.6602, 20.6279, -10.7426, 0.0, 0.0, 0.0, 0.0],
    [61.0, 39.0, 0.01213, 0.062151, 0.093712, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.3591, -24.1397, 58.7402, 14.7262, 0.0, 0.0, 0.0, 0.0],
    [60.0, 40.0, 0.002479, 0.017979, 0.027588, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -72.1253, -40.8994, 72.263, 38.5239, 0.0, 0.0, 0.0, 0.0],
    [46.0, 39.0, 0.002401, 0.01494, 0.022525, 341.0, 341.0, 341.0, 0.0, 0.0, 1.0, -360.0, 360.0, -73.102, -15.0508, 73.2104, 12.959, 0.0, 0.0, 0.0, 0.0],
    [49.0, 45.0, 0.00167, 0.0189, 0.54176, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.3527, 12.2558, 46.4128, -69.1389, 0.0, 0.0, 0.0, 0.0],
    [57.0, 53.0, 0.00109, 0.01277, 0.34176, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 138.3897, 25.1025, -138.1793, -59.7081, 0.0, 0.0, 0.0, 0.0],
    [41.0, 57.0, 0.002259, 0.026439, 0.70784, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4117, -116.8286, 19.5569, 42.7975, 0.0, 0.0, 0.0, 0.0],
    [63.0, 57.0, 0.00094, 0.01097, 0.29376, 1393.0, 1393.0, 1393.0, 0.0, 0.0, 1.0, -360.0, 360.0, -184.7964, 36.729, 185.1123, -65.223, 0.0, 0.0, 0.0, 0.0],
    [47.0, 64.0, 0.00113, 0.01406, 0.37488, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, -330.3465, -64.8644, 331.5123, 38.5753, 0.0, 0.0, 0.0, 0.0],
    [52.0, 44.0, 0.00176, 0.02144, 0.57344, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9111, 18.989, -21.8627, -79.5661, 0.0, 0.0, 0.0, 0.0],
    [95.0, 124.0, 0.004876, 0.033616, 0.059609, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -83.8084, -11.9228, 84.098, 6.7586, 0.0, 0.0, 0.0, 0.0],
    [74.0, 105.0, 0.01093, 0.059194, 0.08439, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.853, -4.5476, -3.8517, -5.5731, 0.0, 0.0, 0.0, 0.0],
    [105.0, 93.0, 0.001942, 0.013926, 0.022845, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.8844, 1.9947, -72.7982, -4.1125, 0.0, 0.0, 0.0, 0.0],
    [78.0, 84.0, 0.004318, 0.029752, 0.05264, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 113.548, -9.751, -113.0865, 6.572, 0.0, 0.0, 0.0, 0.0],
    [130.0, 129.0, 0.000661, 0.004959, 0.007579, 379.0, 379.0, 379.0, 0.0, 0.0, 1.0, -360.0, 360.0, 95.4841, -1.7086, -95.4345, 1.1612, 0.0, 0.0, 0.0, 0.0],
    [106.0, 130.0, 0.005372, 0.040393, 0.060055, 379.0, 379.0, 379.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.968, -16.3078, 40.0468, 9.6532, 0.0, 0.0, 0.0, 0.0],
    [90.0, 130.0, 0.000826, 0.005248, 0.008683, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, 135.6563, 7.6854, -135.5309, -7.9446, 0.0, 0.0, 0.0, 0.0],
    [99.0, 118.0, 0.015888, 0.087603, 0.116818, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.3859, 2.8395, 60.881, -14.1697, 0.0, 0.0, 0.0, 0.0],
    [80.0, 112.0, 0.002169, 0.014587, 0.025749, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8896, -8.2199, 11.893, 5.1701, 0.0, 0.0, 0.0, 0.0],
    [115.0, 100.0, 0.017727, 0.116777, 0.163611, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, 62.0606, -14.0455, -61.4934, -1.9388, 0.0, 0.0, 0.0, 0.0],
    [125.0, 73.0, 0.00593, 0.04093, 0.072145, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.2132, -1.9881, -49.094, -5.8806, 0.0, 0.0, 0.0, 0.0],
    [107.0, 89.0, 0.003905, 0.028471, 0.044983, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -85.0463, -5.2777, 85.2802, 1.5271, 0.0, 0.0, 0.0, 0.0],
    [117.0, 78.0, 0.008161, 0.042417, 0.061197, 356.0, 356.0, 356.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.4961, 3.0771, 60.7469, -9.1666, 0.0, 0.0, 0.0, 0.0],
    [118.0, 77.0, 0.008161, 0.042417, 0.061197, 356.0, 356.0, 356.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.6729, -0.9506, 59.9144, -5.1975, 0.0, 0.0, 0.0, 0.0],
    [78.0, 75.0, 0.005186, 0.038388, 0.058748, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, 132.0352, -12.6806, -131.2847, 11.1381, 0.0, 0.0, 0.0, 0.0],
    [77.0, 72.0, 0.002128, 0.014029, 0.022603, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, 122.9101, 3.2908, -122.6448, -4.2784, 0.0, 0.0, 0.0, 0.0],
    [113.0, 77.0, 0.004628, 0.027748, 0.046115, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -94.078, -20.3926, 94.433, 16.9674, 0.0, 0.0, 0.0, 0.0],
    [102.0, 71.0, 0.011219, 0.070744, 0.115705, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.4221, -8.1903, 57.7328, -3.7272, 0.0, 0.0, 0.0, 0.0],
    [109.0, 116.0, 0.006012, 0.041467, 0.073636, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -86.0819, -6.7777, 86.4548, 0.494, 0.0, 0.0, 0.0, 0.0],
    [90.0, 68.0, 0.002066, 0.012789, 0.020551, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 73.7982, 5.9702, -73.7049, -7.889, 0.0, 0.0, 0.0, 0.0],
    [85.0, 89.0, 0.001364, 0.009731, 0.016243, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, -99.1181, -1.0702, 99.2284, -0.1173, 0.0, 0.0, 0.0, 0.0],
    [128.0, 86.0, 0.000579, 0.004112, 0.007008, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.2393, -8.2139, 54.2536, 7.4651, 0.0, 0.0, 0.0, 0.0],
    [131.0, 75.0, 0.000847, 0.00624, 0.009544, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, 123.5, 31.0, -123.3864, -31.3172, 0.0, 0.0, 0.0, 0.0],
    [132.0, 76.0, 0.000847, 0.00626, 0.009477, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -1.1426, 0.0, 0.0, 0.0, 0.0],
    [101.0, 76.0, 0.001591, 0.011116, 0.019128, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.6114, -54.3515, 76.7275, 52.8709, 0.0, 0.0, 0.0, 0.0],
    [124.0, 103.0, 0.003141, 0.021591, 0.038391, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 138.5546, -21.5877, -138.0461, 20.4429, 0.0, 0.0, 0.0, 0.0],
    [125.0, 110.0, 0.004545, 0.03157, 0.055312, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 87.0298, 27.6075, -86.7089, -31.9881, 0.0, 0.0, 0.0, 0.0],
    [103.0, 83.0, 0.001446, 0.009917, 0.017598, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2346, 16.8029, 2.2385, -18.9008, 0.0, 0.0, 0.0, 0.0],
    [104.0, 94.0, 0.003822, 0.026674, 0.046154, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9263, 20.6124, -7.907, -26.027, 0.0, 0.0, 0.0, 0.0],
    [111.0, 79.0, 0.007769, 0.041281, 0.063907, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9442, -14.9271, 6.9556, 7.4025, 0.0, 0.0, 0.0, 0.0],
    [88.0, 77.0, 0.004463, 0.030413, 0.048671, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -90.4849, -22.9583, 90.8063, 19.292, 0.0, 0.0, 0.0, 0.0],
    [116.0, 107.0, 0.005888, 0.035062, 0.052349, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, 55.9097, -11.125, -55.7544, 5.721, 0.0, 0.0, 0.0, 0.0],
    [108.0, 98.0, 0.003161, 0.023409, 0.036165, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.5633, 7.0715, 49.6298, -10.9481, 0.0, 0.0, 0.0, 0.0],
    [115.0, 78.0, 0.001839, 0.012603, 0.022399, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.3491, 2.9085, 60.4048, -5.237, 0.0, 0.0, 0.0, 0.0],
    [106.0, 87.0, 0.001715, 0.009607, 0.014239, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.9603, 29.336, -20.941, -30.931, 0.0, 0.0, 0.0, 0.0],
    [97.0, 78.0, 0.003409, 0.024421, 0.039969, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.4475, 1.1184, 64.5651, -5.1081, 0.0, 0.0, 0.0, 0.0],
    [116.0, 77.0, 0.001839, 0.012603, 0.02239, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.8891, -10.9293, 54.9363, 8.5403, 0.0, 0.0, 0.0, 0.0],
    [82.0, 96.0, 0.005702, 0.041488, 0.066172, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.9396, -12.2955, 25.9754, 4.6875, 0.0, 0.0, 0.0, 0.0],
    [123.0, 117.0, 0.004587, 0.024628, 0.036165, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.238, -10.4465, 76.4638, 7.3193, 0.0, 0.0, 0.0, 0.0],
    [123.0, 109.0, 0.002149, 0.013327, 0.022109, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9518, -5.2404, 10.9542, 2.6132, 0.0, 0.0, 0.0, 0.0],
    [99.0, 70.0, 0.000785, 0.004876, 0.00726, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0325, 2.845, -8.032, -3.714, 0.0, 0.0, 0.0, 0.0],
    [100.0, 69.0, 0.000785, 0.004876, 0.007241, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3277, -0.8655, -10.327, -0.0, 0.0, 0.0, 0.0, 0.0],
    [92.0, 126.0, 0.002413, 0.027544, 0.767968, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 174.1295, -11.1573, -173.4419, -64.3726, 0.0, 0.0, 0.0, 0.0],
    [81.0, 126.0, 0.002131, 0.024319, 0.67744, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.5839, -55.822, -35.5509, -16.2872, 0.0, 0.0, 0.0, 0.0],
    [121.0, 114.0, 0.000913, 0.0104, 0.289888, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.8992, 66.5939, -37.8309, -97.5163, 0.0, 0.0, 0.0, 0.0],
    [122.0, 120.0, 0.003119, 0.035631, 0.991072, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 127.897, -62.1227, -127.4326, -41.8018, 0.0, 0.0, 0.0, 0.0],
    [114.0, 127.0, 0.000919, 0.010512, 0.292928, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.5539, 40.7353, 66.6186, -71.613, 0.0, 0.0, 0.0, 0.0],
    [172.0, 155.0, 0.01545, 0.073349, 0.126614, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -197.7612, 20.4845, 203.1641, -9.5273, 0.0, 0.0, 0.0, 0.0],
    [173.0, 154.0, 0.01545, 0.073349, 0.126614, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -197.8012, 20.5297, 203.2067, -9.5595, 0.0, 0.0, 0.0, 0.0],
    [175.0, 154.0, 0.01457, 0.07955, 0.14007, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.629, -2.1392, 70.2389, -10.9707, 0.0, 0.0, 0.0, 0.0],
    [176.0, 155.0, 0.01457, 0.07955, 0.14007, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.2102, -2.2778, 69.8126, -10.8735, 0.0, 0.0, 0.0, 0.0],
    [175.0, 143.0, 0.006031, 0.04401, 0.069793, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 71.2397, -6.535, -70.9771, 0.3261, 0.0, 0.0, 0.0, 0.0],
    [164.0, 139.0, 0.011031, 0.08057, 0.124127, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 184.9232, -1.6003, -181.8583, 8.8922, 0.0, 0.0, 0.0, 0.0],
    [136.0, 154.0, 0.005831, 0.04231, 0.070664, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -103.8216, 2.8526, 104.36, -7.2587, 0.0, 0.0, 0.0, 0.0],
    [169.0, 172.0, 0.01849, 0.095599, 0.159139, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -67.0841, 34.9864, 68.0864, -48.3903, 0.0, 0.0, 0.0, 0.0],
    [151.0, 173.0, 0.010581, 0.053, 0.088475, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -96.0391, 20.2154, 96.9511, -25.7538, 0.0, 0.0, 0.0, 0.0],
    [153.0, 155.0, 0.012521, 0.091359, 0.145394, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, -169.4702, 38.8636, 172.695, -32.6616, 0.0, 0.0, 0.0, 0.0],
    [135.0, 136.0, 0.00506, 0.036539, 0.063598, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.8579, -2.0796, 46.9531, -4.6779, 0.0, 0.0, 0.0, 0.0],
    [147.0, 142.0, 0.01043, 0.077891, 0.122065, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3835, 5.4868, -12.3562, -20.1841, 0.0, 0.0, 0.0, 0.0],
    [152.0, 180.0, 0.007702, 0.056917, 0.086733, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.3649, 48.0286, -28.1319, -56.4653, 0.0, 0.0, 0.0, 0.0],
    [152.0, 179.0, 0.002256, 0.016674, 0.02541, 333.0, 333.0, 333.0, 0.0, 0.0, 1.0, -360.0, 360.0, -166.281, -62.8429, 166.87, 64.1015, 0.0, 0.0, 0.0, 0.0],
    [174.0, 146.0, 0.009147, 0.089554, 0.215196, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -119.0051, -17.0108, 120.0944, 1.636, 0.0, 0.0, 0.0, 0.0],
    [174.0, 168.0, 0.00244, 0.01318, 0.021296, 341.0, 341.0, 341.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [168.0, 139.0, 0.00355, 0.02593, 0.041237, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -91.681, 2.5221, 91.9313, -5.6328, 0.0, 0.0, 0.0, 0.0],
    [169.0, 166.0, 0.01312, 0.076219, 0.116644, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, 79.509, -14.3023, -78.8094, 4.4603, 0.0, 0.0, 0.0, 0.0],
    [168.0, 151.0, 0.009341, 0.05225, 0.087701, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.0489, 48.8961, 24.3231, -57.6225, 0.0, 0.0, 0.0, 0.0],
    [145.0, 134.0, 0.006141, 0.032521, 0.052456, 356.0, 356.0, 356.0, 0.0, 0.0, 1.0, -360.0, 360.0, -223.2077, 42.4028, 225.7997, -35.1313, 0.0, 0.0, 0.0, 0.0],
    [146.0, 133.0, 0.00438, 0.03188, 0.050723, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, -231.9105, 32.0131, 233.8705, -23.9914, 0.0, 0.0, 0.0, 0.0],
    [163.0, 146.0, 0.000479, 0.00331, 0.005711, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -103.1422, 53.2868, 103.1948, -53.6266, 0.0, 0.0, 0.0, 0.0],
    [164.0, 145.0, 0.000479, 0.00331, 0.005711, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -109.3758, 53.6206, 109.4336, -53.9239, 0.0, 0.0, 0.0, 0.0],
    [153.0, 142.0, 0.010539, 0.076859, 0.122355, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 113.6228, -22.7576, -112.4711, 16.3972, 0.0, 0.0, 0.0, 0.0],
    [158.0, 147.0, 0.00469, 0.034651, 0.053821, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -141.8218, -15.7951, 142.6088, 15.0428, 0.0, 0.0, 0.0, 0.0],
    [148.0, 140.0, 0.006469, 0.0413, 0.069212, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, 121.2264, 5.6491, -120.4495, -9.1409, 0.0, 0.0, 0.0, 0.0],
    [167.0, 140.0, 0.00105, 0.007211, 0.01028, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.1104, -7.7865, 39.1242, 6.6377, 0.0, 0.0, 0.0, 0.0],
    [167.0, 158.0, 0.006099, 0.044831, 0.070954, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5508, -2.9419, 7.5538, -5.6089, 0.0, 0.0, 0.0, 0.0],
    [175.0, 135.0, 0.002211, 0.01655, 0.024781, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.0264, -10.6875, -30.0077, 7.9335, 0.0, 0.0, 0.0, 0.0],
    [177.0, 176.0, 0.005169, 0.036979, 0.058951, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.5311, -8.2812, -70.3103, 2.9721, 0.0, 0.0, 0.0, 0.0],
    [180.0, 172.0, 0.002401, 0.017789, 0.027588, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0, -103.9401, 10.2077, 104.1707, -11.6435, 0.0, 0.0, 0.0, 0.0],
    [156.0, 137.0, 0.00274, 0.02696, 0.70592, 977.0, 977.0, 977.0, 0.0, 0.0, 1.0, -360.0, 360.0, 124.5086, -54.4509, -124.0779, -12.6772, 0.0, 0.0, 0.0, 0.0],
    [162.0, 138.0, 0.0017, 0.01733, 0.45632, 915.0, 915.0, 915.0, 0.0, 0.0, 1.0, -360.0, 360.0, 117.9316, 17.24, -117.6749, -61.2628, 0.0, 0.0, 0.0, 0.0],
    [160.0, 161.0, 0.00136, 0.01574, 0.433664, 1469.0, 1469.0, 1469.0, 0.0, 0.0, 1.0, -360.0, 360.0, -130.8963, -26.9678, 131.1238, -14.9898, 0.0, 0.0, 0.0, 0.0],
    [170.0, 150.0, 0.00371, 0.04326, 1.18688, 693.0, 693.0, 693.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.6817, -86.713, 49.7886, -38.97, 0.0, 0.0, 0.0, 0.0],
    [187.0, 192.0, 0.01882, 0.137581, 0.25381, 299.0, 299.0, 299.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.7542, -4.5206, 48.1393, -22.1874, 0.0, 0.0, 0.0, 0.0],
    [196.0, 202.0, 0.02756, 0.16014, 0.242871, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.5724, -3.646, 40.9908, -21.8963, 0.0, 0.0, 0.0, 0.0],
    [188.0, 207.0, 0.01905, 0.11132, 0.167851, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9047, -17.0054, -3.8937, -2.632, 0.0, 0.0, 0.0, 0.0],
    [190.0, 193.0, 0.00795, 0.05919, 0.090798, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.7323, 1.5949, 59.9806, -10.2671, 0.0, 0.0, 0.0, 0.0],
    [192.0, 181.0, 0.0018, 0.021141, 0.051498, 633.0, 633.0, 633.0, 0.0, 0.0, 1.0, -360.0, 360.0, 65.1157, 11.0615, -65.0468, -16.2056, 0.0, 0.0, 0.0, 0.0],
    [201.0, 203.0, 0.00731, 0.055789, 0.083635, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.4108, -1.2697, 59.6374, -6.5801, 0.0, 0.0, 0.0, 0.0],
    [189.0, 200.0, 0.00564, 0.041961, 0.064372, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.0556, 12.3291, -14.0334, -19.567, 0.0, 0.0, 0.0, 0.0],
    [207.0, 182.0, 0.0057, 0.04236, 0.129712, 366.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.2756, -8.6626, 68.5007, -5.0459, 0.0, 0.0, 0.0, 0.0],
    [199.0, 183.0, 0.00131, 0.01548, 0.41152, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 120.5912, -87.2936, -120.3584, 46.0825, 0.0, 0.0, 0.0, 0.0],
    [185.0, 191.0, 0.00224, 0.02583, 0.72352, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -95.2145, 26.0221, 95.4927, -98.8586, 0.0, 0.0, 0.0, 0.0],
    [194.0, 186.0, 0.0021, 0.02475, 0.65792, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -128.2109, -19.8768, 128.5392, -46.3752, 0.0, 0.0, 0.0, 0.0],
    [204.0, 198.0, 0.0015, 0.01768, 0.46944, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 227.0111, -11.2272, -226.2857, -30.1959, 0.0, 0.0, 0.0, 0.0],
    [185.0, 204.0, 0.00133, 0.01569, 0.418208, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -148.5658, -22.2215, 148.8414, -19.1668, 0.0, 0.0, 0.0, 0.0],
    [186.0, 205.0, 0.00133, 0.01569, 0.418208, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -149.1225, -22.0864, 149.4002, -19.2785, 0.0, 0.0, 0.0, 0.0],
    [393.0, 1.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.041, 0.0, 1.0, -360.0, 360.0, -70.0457, -70.3609, 70.1848, 76.216, 0.0, 0.0, 0.0, 0.0],
    [394.0, 2.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0105, 0.0, 1.0, -360.0, 360.0, -57.3329, -28.7597, 57.3876, 31.0613, 0.0, 0.0, 0.0, 0.0],
    [246.0, 245.0, 0.001008, 0.047273, 0.0, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, -360.0, 360.0, 142.9248, -42.912, -142.7319, 51.9533, 0.0, 0.0, 0.0, 0.0],
    [246.0, 29.0, 0.00079, 0.03678, 0.0, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, -360.0, 360.0, 227.0752, 99.7417, -226.6579, -80.3109, 0.0, 0.0, 0.0, 0.0],
    [248.0, 3.0, 0.001651, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0066, 0.0, 1.0, -360.0, 360.0, -52.6166, -2.9956, 52.6558, 4.5945, 0.0, 0.0, 0.0, 0.0],
    [249.0, 3.0, 0.001651, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0154, 0.0, 1.0, -360.0, 360.0, -23.304, -8.7553, 23.3128, 9.1139, 0.0, 0.0, 0.0, 0.0],
    [276.0, 4.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0252, 0.0, 1.0, -360.0, 360.0, -71.705, -4.1755, 71.777, 7.1851, 0.0, 0.0, 0.0, 0.0],
    [277.0, 5.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.026, 0.0, 1.0, -360.0, 360.0, -92.089, -14.2607, 92.2119, 19.3959, 0.0, 0.0, 0.0, 0.0],
    [342.0, 6.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0512, 0.0, 1.0, -360.0, 360.0, -98.6436, -28.7167, 98.8038, 35.3737, 0.0, 0.0, 0.0, 0.0],
    [342.0, 6.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0248, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [343.0, 9.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.1116, 0.0, 1.0, -360.0, 360.0, -152.6483, -44.4593, 153.0342, 60.38, 0.0, 0.0, 0.0, 0.0],
    [354.0, 10.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0368, 0.0, 1.0, -360.0, 360.0, -91.5558, -8.3357, 91.6823, 13.5274, 0.0, 0.0, 0.0, 0.0],
    [355.0, 11.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0365, 0.0, 1.0, -360.0, 360.0, -89.0646, -10.169, 89.1852, 15.116, 0.0, 0.0, 0.0, 0.0],
    [356.0, 12.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0306, 0.0, 1.0, -360.0, 360.0, -88.728, -0.4763, 88.8447, 5.2656, 0.0, 0.0, 0.0, 0.0],
    [361.0, 14.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.1545, 0.0, 1.0, -360.0, 360.0, -245.8531, -96.9821, 246.5235, 139.478, 0.0, 0.0, 0.0, 0.0],
    [369.0, 15.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.0938, 0.0, 1.0, -360.0, 360.0, -133.2503, -7.1028, 133.3982, 18.2822, 0.0, 0.0, 0.0, 0.0],
    [386.0, 17.0, 0.00124, 0.068391, 0.0, 160.0, 160.0, 160.0, 1.011, 0.0, 1.0, -360.0, 360.0, -20.445, -3.7661, 20.4495, 4.0147, 0.0, 0.0, 0.0, 0.0],
    [385.0, 18.0, 0.00124, 0.068391, 0.0, 160.0, 160.0, 160.0, 0.9936, 0.0, 1.0, -360.0, 360.0, 37.5207, 34.2914, -37.4949, -32.8688, 0.0, 0.0, 0.0, 0.0],
    [391.0, 19.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.031, 0.0, 1.0, -360.0, 360.0, -86.2685, -14.9316, 86.376, 19.4278, 0.0, 0.0, 0.0, 0.0],
    [392.0, 20.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0239, 0.0, 1.0, -360.0, 360.0, -103.9349, -10.931, 104.0876, 17.3172, 0.0, 0.0, 0.0, 0.0],
    [398.0, 21.0, 0.00155, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0173, 0.0, 1.0, -360.0, 360.0, -71.7485, -1.6227, 71.8176, 4.5702, 0.0, 0.0, 0.0, 0.0],
    [399.0, 21.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0331, 0.0, 1.0, -360.0, 360.0, -42.7449, -1.8776, 42.7697, 2.9236, 0.0, 0.0, 0.0, 0.0],
    [404.0, 23.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0494, 0.0, 1.0, -360.0, 360.0, -87.7287, -18.8259, 87.8514, 23.9542, 0.0, 0.0, 0.0, 0.0],
    [405.0, 23.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0394, 0.0, 1.0, -360.0, 360.0, -67.9529, -11.8677, 68.0246, 14.8663, 0.0, 0.0, 0.0, 0.0],
    [406.0, 24.0, 0.00157, 0.067979, 0.0, 160.0, 160.0, 160.0, 1.0093, 0.0, 1.0, -360.0, 360.0, -71.1752, -7.312, 71.2427, 10.2322, 0.0, 0.0, 0.0, 0.0],
    [407.0, 24.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 0.9825, 0.0, 1.0, -360.0, 360.0, -11.4382, 1.7008, 11.44, -1.6244, 0.0, 0.0, 0.0, 0.0],
    [413.0, 25.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.0977, 0.0, 1.0, -360.0, 360.0, -149.373, -10.0667, 149.6959, 23.3892, 0.0, 0.0, 0.0, 0.0],
    [465.0, 30.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.038, 0.0, 1.0, -360.0, 360.0, -87.1801, -12.3941, 87.295, 17.1411, 0.0, 0.0, 0.0, 0.0],
    [489.0, 31.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0798, 0.0, 1.0, -360.0, 360.0, -88.4673, -12.4335, 88.5699, 18.6396, 0.0, 0.0, 0.0, 0.0],
    [490.0, 31.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0699, 0.0, 1.0, -360.0, 360.0, -82.0949, -7.9663, 82.1818, 13.4761, 0.0, 0.0, 0.0, 0.0],
    [545.0, 32.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0454, 0.0, 1.0, -360.0, 360.0, -96.4345, -24.2059, 96.5865, 30.5595, 0.0, 0.0, 0.0, 0.0],
    [574.0, 33.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0268, 0.0, 1.0, -360.0, 360.0, -24.338, -24.5147, 24.3548, 25.2166, 0.0, 0.0, 0.0, 0.0],
    [575.0, 33.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0067, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [588.0, 34.0, 0.001401, 0.0668, 0.0, 160.0, 160.0, 160.0, 1.0428, 0.0, 1.0, -360.0, 360.0, -18.5542, -36.3068, 18.5752, 37.3076, 0.0, 0.0, 0.0, 0.0],
    [588.0, 34.0, 0.001401, 0.0668, 0.0, 160.0, 160.0, 160.0, 1.0417, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [593.0, 35.0, 0.00151, 0.067151, 0.0, 160.0, 160.0, 160.0, 1.0007, 0.0, 1.0, -360.0, 360.0, -36.0867, -13.7761, 36.1064, 14.6505, 0.0, 0.0, 0.0, 0.0],
    [613.0, 37.0, 0.00157, 0.078081, 0.0, 160.0, 160.0, 160.0, 1.0022, 0.0, 1.0, -360.0, 360.0, -35.0596, -7.2249, 35.0768, 8.0801, 0.0, 0.0, 0.0, 0.0],
    [617.0, 38.0, 0.00149, 0.066159, 0.0, 160.0, 160.0, 160.0, 1.032, 0.0, 1.0, -360.0, 360.0, -42.0201, -12.9606, 42.0458, 14.1039, 0.0, 0.0, 0.0, 0.0],
    [665.0, 42.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9851, 0.0, 1.0, -360.0, 360.0, -64.4825, 45.1921, 64.5606, -41.8248, 0.0, 0.0, 0.0, 0.0],
    [667.0, 46.0, 0.00163, 0.069461, 0.0, 160.0, 160.0, 160.0, 0.9831, 0.0, 1.0, -360.0, 360.0, -73.0278, -11.8907, 73.102, 15.0508, 0.0, 0.0, 0.0, 0.0],
    [669.0, 48.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.015, 0.0, 1.0, -360.0, 360.0, -21.7703, -0.369, 21.7762, 0.6357, 0.0, 0.0, 0.0, 0.0],
    [696.0, 49.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.0503, 0.0, 1.0, -360.0, 360.0, -46.3236, 13.5566, 46.3527, -12.2558, 0.0, 0.0, 0.0, 0.0],
    [697.0, 49.0, 0.00153, 0.06156, 0.0, 250.0, 250.0, 250.0, 1.0535, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [715.0, 50.0, 0.00157, 0.066159, 0.0, 160.0, 160.0, 160.0, 1.0177, 0.0, 1.0, -360.0, 360.0, -31.8024, 3.7393, 31.8163, -3.1535, 0.0, 0.0, 0.0, 0.0],
    [731.0, 53.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.064, 0.0, 1.0, -360.0, 360.0, -73.7405, -28.407, 73.8247, 32.1582, 0.0, 0.0, 0.0, 0.0],
    [734.0, 52.0, 0.00139, 0.05984, 0.0, 250.0, 250.0, 250.0, 0.9828, 0.0, 1.0, -360.0, 360.0, -42.419, -7.5171, 42.4432, 8.5581, 0.0, 0.0, 0.0, 0.0],
    [741.0, 55.0, 0.00145, 0.068391, 0.0, 160.0, 160.0, 160.0, 1.0058, 0.0, 1.0, -360.0, 360.0, -35.542, -19.3627, 35.5624, 20.3242, 0.0, 0.0, 0.0, 0.0],
    [759.0, 60.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9893, 0.0, 1.0, -360.0, 360.0, -54.1865, -11.8017, 54.229, 13.5453, 0.0, 0.0, 0.0, 0.0],
    [758.0, 60.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9886, 0.0, 1.0, -360.0, 360.0, -54.5473, -10.5552, 54.5878, 12.3026, 0.0, 0.0, 0.0, 0.0],
    [769.0, 61.0, 0.00163, 0.067831, 0.0, 160.0, 160.0, 160.0, 0.9899, 0.0, 1.0, -360.0, 360.0, -49.6309, -3.859, 49.6649, 5.2765, 0.0, 0.0, 0.0, 0.0],
    [768.0, 62.0, 0.00143, 0.06831, 0.0, 160.0, 160.0, 160.0, 0.9902, 0.0, 1.0, -360.0, 360.0, -49.0378, -4.4839, 49.0671, 5.8816, 0.0, 0.0, 0.0, 0.0],
    [778.0, 63.0, 0.00139, 0.0608, 0.0, 250.0, 250.0, 250.0, 1.035, 0.0, 1.0, -360.0, 360.0, -25.9892, -6.0154, 25.9983, 6.412, 0.0, 0.0, 0.0, 0.0],
    [779.0, 64.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.0367, 0.0, 1.0, -360.0, 360.0, -25.2647, -8.7979, 25.2739, 9.2083, 0.0, 0.0, 0.0, 0.0],
    [807.0, 65.0, 0.00163, 0.067539, 0.0, 160.0, 160.0, 160.0, 1.0093, 0.0, 1.0, -360.0, 360.0, -40.2973, -10.6623, 40.3219, 11.6807, 0.0, 0.0, 0.0, 0.0],
    [832.0, 67.0, 0.00161, 0.06762, 0.0, 160.0, 160.0, 160.0, 1.0284, 0.0, 1.0, -360.0, 360.0, -54.6441, -10.6936, 54.688, 12.5355, 0.0, 0.0, 0.0, 0.0],
    [854.0, 68.0, 0.00207, 0.067771, -0.003001, 160.0, 160.0, 160.0, 1.0, 0.0, 1.0, -360.0, 360.0, -73.6111, -4.457, 73.7049, 7.889, 0.0, 0.0, 0.0, 0.0],
    [884.0, 71.0, 0.001651, 0.067979, -0.003194, 160.0, 160.0, 160.0, 1.0049, 0.0, 1.0, -360.0, 360.0, -64.8509, -5.1897, 64.9094, 7.9799, 0.0, 0.0, 0.0, 0.0],
    [901.0, 74.0, 0.00145, 0.069211, -0.005324, 160.0, 160.0, 160.0, 1.0003, 0.0, 1.0, -360.0, 360.0, -45.2146, -8.5501, 45.2406, 10.424, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 81.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.092, 0.0, 1.0, -360.0, 360.0, 98.9003, -35.945, -98.7302, 43.8139, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 81.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0668, 0.0, 1.0, -360.0, 360.0, 111.1044, 0.036, -110.9234, 8.2923, 0.0, 0.0, 0.0, 0.0],
    [1091.0, 82.0, 0.001651, 0.06694, -0.003098, 160.0, 160.0, 160.0, 1.0097, 0.0, 1.0, -360.0, 360.0, 64.8672, -10.4663, -64.8062, 13.3026, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 82.0, 0.00145, 0.066531, -0.003194, 160.0, 160.0, 160.0, 1.0049, 0.0, 1.0, -360.0, 360.0, 69.3555, -2.6258, -69.2963, 5.7188, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 83.0, 0.00145, 0.0655, -0.002517, 160.0, 160.0, 160.0, 0.9971, 0.0, 1.0, -360.0, 360.0, -48.8745, -12.2172, 48.9055, 13.9208, 0.0, 0.0, 0.0, 0.0],
    [1113.0, 84.0, 0.00145, 0.07045, -0.002517, 160.0, 160.0, 160.0, 0.9962, 0.0, 1.0, -360.0, 360.0, -61.8958, 4.1442, 61.942, -1.5965, 0.0, 0.0, 0.0, 0.0],
    [1187.0, 87.0, 0.00145, 0.069831, -0.002323, 160.0, 160.0, 160.0, 0.9488, 0.0, 1.0, -360.0, 360.0, -76.303, -14.856, 76.3781, 18.748, 0.0, 0.0, 0.0, 0.0],
    [1188.0, 88.0, 0.001651, 0.067771, -0.002807, 160.0, 160.0, 160.0, 1.0147, 0.0, 1.0, -360.0, 360.0, -35.0133, -33.4148, 35.0472, 35.1356, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 93.0, 0.00145, 0.06736, -0.006582, 160.0, 160.0, 160.0, 1.0052, 0.0, 1.0, -360.0, 360.0, -28.0511, -19.4901, 28.0658, 20.9497, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 94.0, 0.001651, 0.06694, -0.002904, 160.0, 160.0, 160.0, 1.0057, 0.0, 1.0, -360.0, 360.0, -52.5996, -7.2439, 52.639, 9.1858, 0.0, 0.0, 0.0, 0.0],
    [1247.0, 95.0, 0.00145, 0.068391, -0.003194, 160.0, 160.0, 160.0, 0.9919, 0.0, 1.0, -360.0, 360.0, -57.7916, -4.9103, 57.8328, 7.2341, 0.0, 0.0, 0.0, 0.0],
    [1255.0, 99.0, 0.001651, 0.06694, -0.002323, 160.0, 160.0, 160.0, 0.9738, 0.0, 1.0, -360.0, 360.0, -64.1608, 8.6857, 64.218, -6.0863, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 100.0, 0.001651, 0.06694, -0.003194, 160.0, 160.0, 160.0, 0.9781, 0.0, 1.0, -360.0, 360.0, -52.6902, 2.9641, 52.7284, -1.0302, 0.0, 0.0, 0.0, 0.0],
    [1286.0, 101.0, 0.00145, 0.06756, -0.002226, 160.0, 160.0, 160.0, 1.0116, 0.0, 1.0, -360.0, 360.0, -77.807, -33.1622, 77.8981, 37.6618, 0.0, 0.0, 0.0, 0.0],
    [1285.0, 102.0, 0.001651, 0.06756, -0.003194, 160.0, 160.0, 160.0, 1.0087, 0.0, 1.0, -360.0, 360.0, -56.0833, -22.3716, 56.1354, 24.8795, 0.0, 0.0, 0.0, 0.0],
    [1288.0, 103.0, 0.00145, 0.066531, -0.002904, 160.0, 160.0, 160.0, 1.0119, 0.0, 1.0, -360.0, 360.0, -75.0742, -29.539, 75.1554, 33.6071, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 104.0, 0.001651, 0.068599, -0.002904, 160.0, 160.0, 160.0, 1.005, 0.0, 1.0, -360.0, 360.0, -67.6366, -6.1972, 67.7003, 9.1935, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 105.0, 0.00207, 0.093599, -0.003388, 160.0, 160.0, 160.0, 0.9991, 0.0, 1.0, -360.0, 360.0, -15.1598, -4.7556, 15.1642, 5.3605, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 106.0, 0.00186, 0.092771, -0.003001, 160.0, 160.0, 160.0, 1.0093, 0.0, 1.0, -360.0, 360.0, -47.7731, -9.1545, 47.8104, 11.3764, 0.0, 0.0, 0.0, 0.0],
    [1388.0, 107.0, 0.00145, 0.067151, -0.002226, 160.0, 160.0, 160.0, 0.9948, 0.0, 1.0, -360.0, 360.0, -45.5009, -1.1926, 45.5258, 2.6163, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 109.0, 0.00145, 0.0657, -0.005227, 160.0, 160.0, 160.0, 0.9905, 0.0, 1.0, -360.0, 360.0, -75.0591, -0.4317, 75.1277, 4.1645, 0.0, 0.0, 0.0, 0.0],
    [1432.0, 110.0, 0.00145, 0.06756, -0.003485, 160.0, 160.0, 160.0, 1.0275, 0.0, 1.0, -360.0, 360.0, -93.5186, -40.2515, 93.6531, 46.9147, 0.0, 0.0, 0.0, 0.0],
    [1569.0, 112.0, 0.00145, 0.06756, -0.002904, 160.0, 160.0, 160.0, 1.0059, 0.0, 1.0, -360.0, 360.0, -82.0987, -10.9147, 82.1835, 15.2065, 0.0, 0.0, 0.0, 0.0],
    [1629.0, 114.0, 0.00156, 0.06269, -0.00864, 250.0, 250.0, 250.0, 1.0625, 0.0, 1.0, -360.0, 360.0, -55.7361, -30.7936, 55.7972, 34.1682, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 114.0, 0.00156, 0.06294, -0.00864, 250.0, 250.0, 250.0, 1.0581, 0.0, 1.0, -360.0, 360.0, -48.5466, -20.0335, 48.5877, 22.6128, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 115.0, 0.00145, 0.06736, -0.002226, 160.0, 160.0, 160.0, 1.0069, 0.0, 1.0, -360.0, 360.0, -22.8038, -15.0047, 22.813, 15.6963, 0.0, 0.0, 0.0, 0.0],
    [1684.0, 118.0, 0.00145, 0.06674, -0.006582, 160.0, 160.0, 160.0, 0.9884, 0.0, 1.0, -360.0, 360.0, -87.2307, 10.325, 87.3228, -5.2903, 0.0, 0.0, 0.0, 0.0],
    [1790.0, 119.0, 0.00137, 0.05988, -0.01504, 250.0, 250.0, 250.0, 1.062, 0.0, 1.0, -360.0, 360.0, -62.4691, -61.1847, 62.5727, 67.3131, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 121.0, 0.00137, 0.06119, -0.00992, 250.0, 250.0, 250.0, 1.0681, 0.0, 1.0, -360.0, 360.0, -11.6126, -31.1553, 11.6272, 32.8848, 0.0, 0.0, 0.0, 0.0],
    [1793.0, 122.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0647, 0.0, 1.0, -360.0, 360.0, -21.6845, -27.6036, 21.7029, 29.4211, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 123.0, 0.001651, 0.06694, -0.003001, 160.0, 160.0, 160.0, 0.9948, 0.0, 1.0, -360.0, 360.0, -87.0814, -10.936, 87.1898, 15.6869, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 124.0, 0.00145, 0.068599, -0.002323, 160.0, 160.0, 160.0, 0.9984, 0.0, 1.0, -360.0, 360.0, -71.4506, 24.1266, 71.5171, -20.6931, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 125.0, 0.001651, 0.06818, -0.002904, 160.0, 160.0, 160.0, 1.0155, 0.0, 1.0, -360.0, 360.0, -91.2312, -19.3134, 91.3534, 24.7078, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 128.0, 0.00145, 0.06756, -0.003775, 160.0, 160.0, 160.0, 0.9898, 0.0, 1.0, -360.0, 360.0, -74.9231, 13.0492, 74.9914, -9.4051, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 129.0, 0.00145, 0.0655, -0.002904, 160.0, 160.0, 160.0, 1.0015, 0.0, 1.0, -360.0, 360.0, -74.6123, -12.9526, 74.6822, 16.4565, 0.0, 0.0, 0.0, 0.0],
    [1929.0, 133.0, 0.001651, 0.0625, 0.0, 160.0, 160.0, 160.0, 0.9999, 0.0, 1.0, -360.0, 360.0, 7.0877, 17.9058, -7.0829, -17.7211, 0.0, 0.0, 0.0, 0.0],
    [1950.0, 135.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0346, 0.0, 1.0, -360.0, 360.0, -37.0497, 2.6013, 37.0668, -1.7979, 0.0, 0.0, 0.0, 0.0],
    [1951.0, 135.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0336, 0.0, 1.0, -360.0, 360.0, -39.7762, 4.9895, 39.7988, -4.0559, 0.0, 0.0, 0.0, 0.0],
    [1974.0, 136.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0337, 0.0, 1.0, -360.0, 360.0, -56.8268, 0.0212, 56.8685, 1.8254, 0.0, 0.0, 0.0, 0.0],
    [1976.0, 137.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.1215, 0.0, 1.0, -360.0, 360.0, -126.395, -30.4337, 126.663, 41.3055, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 138.0, 0.00152, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.1015, 0.0, 1.0, -360.0, 360.0, -114.8751, -23.869, 115.0898, 32.634, 0.0, 0.0, 0.0, 0.0],
    [1982.0, 139.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.001, 0.0, 1.0, -360.0, 360.0, -89.8251, 7.7728, 89.9271, -3.2595, 0.0, 0.0, 0.0, 0.0],
    [2008.0, 140.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0035, 0.0, 1.0, -360.0, 360.0, -81.2427, 1.1554, 81.3253, 2.5031, 0.0, 0.0, 0.0, 0.0],
    [2014.0, 142.0, 0.00161, 0.066531, 0.0, 160.0, 160.0, 160.0, 1.0011, 0.0, 1.0, -360.0, 360.0, -61.6008, 2.4002, 61.6514, -0.3092, 0.0, 0.0, 0.0, 0.0],
    [2015.0, 142.0, 0.00161, 0.066531, 0.0, 160.0, 160.0, 160.0, 1.0036, 0.0, 1.0, -360.0, 360.0, -63.1225, -1.8914, 63.1759, 4.0962, 0.0, 0.0, 0.0, 0.0],
    [2076.0, 143.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0078, 0.0, 1.0, -360.0, 360.0, -16.5819, 13.2851, 16.5875, -13.024, 0.0, 0.0, 0.0, 0.0],
    [2077.0, 143.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0256, 0.0, 1.0, -360.0, 360.0, -54.3507, -10.8666, 54.3897, 12.6979, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 145.0, 0.001651, 0.06851, 0.0, 160.0, 160.0, 160.0, 0.9909, 0.0, 1.0, -360.0, 360.0, -30.576, 16.127, 30.5918, -15.4722, 0.0, 0.0, 0.0, 0.0],
    [2091.0, 146.0, 0.003409, 0.231401, 0.0, 80.0, 80.0, 80.0, 1.0513, 0.0, 1.0, -360.0, 360.0, -40.4588, -20.8828, 40.5219, 25.1649, 0.0, 0.0, 0.0, 0.0],
    [2093.0, 2091.0, 0.01124, 0.452479, 0.0, 80.0, 80.0, 80.0, 0.9223, 0.0, 1.0, -360.0, 360.0, 32.4282, 4.5002, -32.3333, -0.6782, 0.0, 0.0, 0.0, 0.0],
    [2093.0, 146.0, 0.00562, 0.22624, 0.0, 80.0, 80.0, 80.0, 0.9407, 0.0, 1.0, -360.0, 360.0, 20.3308, -2.2901, -20.3115, 3.0665, 0.0, 0.0, 0.0, 0.0],
    [2103.0, 147.0, 0.00163, 0.061359, 0.004162, 160.0, 160.0, 160.0, 1.0115, 0.0, 1.0, -360.0, 360.0, -42.4681, -3.6311, 42.4923, 4.0279, 0.0, 0.0, 0.0, 0.0],
    [2145.0, 151.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0274, 0.0, 1.0, -360.0, 360.0, -71.6217, -34.0166, 71.7161, 37.4071, 0.0, 0.0, 0.0, 0.0],
    [2153.0, 152.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0143, 0.0, 1.0, -360.0, 360.0, -91.2598, 9.7822, 91.3748, -5.6516, 0.0, 0.0, 0.0, 0.0],
    [2154.0, 153.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0118, 0.0, 1.0, -360.0, 360.0, -102.2442, 0.8209, 102.3883, 4.3555, 0.0, 0.0, 0.0, 0.0],
    [2170.0, 155.0, 0.001651, 0.092771, 0.0, 160.0, 160.0, 160.0, 1.0296, 0.0, 1.0, -360.0, 360.0, 1.8815, -5.4557, -1.8811, 5.4821, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 154.0, 0.001651, 0.06694, 0.0, 160.0, 160.0, 160.0, 1.0162, 0.0, 1.0, -360.0, 360.0, 14.9678, 9.7976, -14.9634, -9.6181, 0.0, 0.0, 0.0, 0.0],
    [2177.0, 158.0, 0.000289, 0.061359, 0.004162, 160.0, 160.0, 160.0, 1.0147, 0.0, 1.0, -360.0, 360.0, -62.0342, -13.5424, 62.044, 15.1186, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 158.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0132, 0.0, 1.0, -360.0, 360.0, -72.1522, -3.3009, 72.224, 6.2854, 0.0, 0.0, 0.0, 0.0],
    [2209.0, 160.0, 0.00101, 0.06188, -0.01984, 330.0, 330.0, 330.0, 1.1039, 0.0, 1.0, -360.0, 360.0, -130.7209, -14.2159, 130.8963, 26.9678, 0.0, 0.0, 0.0, 0.0],
    [2212.0, 161.0, 0.00101, 0.06188, 0.0, 330.0, 330.0, 330.0, 1.0942, 0.0, 1.0, -360.0, 360.0, -108.5625, -13.3105, 108.6824, 20.6562, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 161.0, 0.00138, 0.05931, 0.0, 250.0, 250.0, 250.0, 1.096, 0.0, 1.0, -360.0, 360.0, -128.5524, -9.2049, 128.7792, 18.9521, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 163.0, 0.00163, 0.070331, 0.0, 160.0, 160.0, 160.0, 1.0002, 0.0, 1.0, -360.0, 360.0, 56.441, 15.219, -56.3965, -13.3024, 0.0, 0.0, 0.0, 0.0],
    [2233.0, 166.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9811, 0.0, 1.0, -360.0, 360.0, -46.2942, 4.6983, 46.3242, -3.6215, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 166.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9852, 0.0, 1.0, -360.0, 360.0, -42.4578, -1.2429, 42.4829, 2.1453, 0.0, 0.0, 0.0, 0.0],
    [2235.0, 167.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.9302, 0.0, 1.0, -360.0, 360.0, -26.897, -5.143, 26.9146, 5.8081, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 167.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.9302, 0.0, 1.0, -360.0, 360.0, -19.737, -4.557, 19.7466, 4.9203, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 169.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9966, 0.0, 1.0, -360.0, 360.0, -66.1133, 20.3021, 66.1783, -17.9695, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 170.0, 0.00101, 0.06188, -0.01984, 330.0, 330.0, 330.0, 1.0659, 0.0, 1.0, -360.0, 360.0, -45.382, -7.1324, 45.4026, 10.4766, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 170.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.0827, 0.0, 1.0, -360.0, 360.0, -41.3588, -19.8329, 41.3901, 21.1002, 0.0, 0.0, 0.0, 0.0],
    [2251.0, 172.0, 0.001651, 0.066531, 0.0, 160.0, 160.0, 160.0, 1.0205, 0.0, 1.0, -360.0, 360.0, -83.9238, -21.781, 84.036, 26.3048, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 173.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0128, 0.0, 1.0, -360.0, 360.0, -42.2867, -17.1956, 42.3176, 18.4621, 0.0, 0.0, 0.0, 0.0],
    [2257.0, 174.0, 0.001651, 0.052289, 0.0, 160.0, 160.0, 160.0, 1.028, 0.0, 1.0, -360.0, 360.0, -118.8047, -10.6639, 119.0051, 17.0108, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 175.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0447, 0.0, 1.0, -360.0, 360.0, -56.4962, -10.9641, 56.5438, 12.9297, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 176.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0406, 0.0, 1.0, -360.0, 360.0, -51.3004, -4.1649, 51.3382, 5.7239, 0.0, 0.0, 0.0, 0.0],
    [2423.0, 177.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0406, 0.0, 1.0, -360.0, 360.0, -88.206, -4.319, 88.3171, 8.7836, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 180.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0207, 0.0, 1.0, -360.0, 360.0, -69.6595, -19.9663, 69.7377, 23.1084, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 180.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0288, 0.0, 1.0, -360.0, 360.0, -62.2702, -20.5753, 62.3343, 23.1492, 0.0, 0.0, 0.0, 0.0],
    [2466.0, 181.0, 0.00155, 0.065847, 0.0, 160.0, 160.0, 160.0, 1.0528, 0.0, 1.0, -360.0, 360.0, -64.9864, -13.6368, 65.0468, 16.2056, 0.0, 0.0, 0.0, 0.0],
    [2489.0, 184.0, 0.00137, 0.059687, 0.0, 250.0, 250.0, 250.0, 1.0812, 0.0, 1.0, -360.0, 360.0, -81.1802, -7.8484, 81.2659, 11.5823, 0.0, 0.0, 0.0, 0.0],
    [2498.0, 185.0, 0.00129, 0.064369, 0.0, 250.0, 250.0, 250.0, 1.081, 0.0, 1.0, -360.0, 360.0, -134.6691, -21.9862, 134.9032, 33.6689, 0.0, 0.0, 0.0, 0.0],
    [2499.0, 186.0, 0.00129, 0.064369, 0.0, 250.0, 250.0, 250.0, 1.0808, 0.0, 1.0, -360.0, 360.0, -129.2451, -20.2765, 129.4596, 30.9843, 0.0, 0.0, 0.0, 0.0],
    [2502.0, 188.0, 0.0037, 0.18657, 0.0, 120.0, 120.0, 120.0, 1.01, 0.0, 1.0, -360.0, 360.0, -6.1236, 1.2367, 6.1248, -1.1745, 0.0, 0.0, 0.0, 0.0],
    [2503.0, 187.0, 0.001591, 0.066942, 0.0, 160.0, 160.0, 160.0, 1.0224, 0.0, 1.0, -360.0, 360.0, -37.6982, -21.5872, 37.7246, 22.6997, 0.0, 0.0, 0.0, 0.0],
    [2519.0, 189.0, 0.00163, 0.066715, 0.0, 160.0, 160.0, 160.0, 1.046, 0.0, 1.0, -360.0, 360.0, -36.8028, -8.016, 36.823, 8.8426, 0.0, 0.0, 0.0, 0.0],
    [2521.0, 190.0, 0.00163, 0.066715, 0.0, 160.0, 160.0, 160.0, 1.0519, 0.0, 1.0, -360.0, 360.0, -36.4127, -17.1527, 36.436, 18.1069, 0.0, 0.0, 0.0, 0.0],
    [2520.0, 191.0, 0.00059, 0.042063, 0.0, 330.0, 330.0, 330.0, 1.1467, 0.0, 1.0, -360.0, 360.0, -217.2326, -84.5042, 217.5689, 108.4796, 0.0, 0.0, 0.0, 0.0],
    [2527.0, 192.0, 0.001591, 0.067355, 0.0, 160.0, 160.0, 160.0, 1.0452, 0.0, 1.0, -360.0, 360.0, -78.9385, -5.1749, 79.0252, 8.8465, 0.0, 0.0, 0.0, 0.0],
    [2528.0, 193.0, 0.001591, 0.067355, 0.0, 160.0, 160.0, 160.0, 1.059, 0.0, 1.0, -360.0, 360.0, -78.488, -26.8068, 78.5859, 30.9491, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 195.0, 0.00089, 0.054113, 0.0, 330.0, 330.0, 330.0, 1.0659, 0.0, 1.0, -360.0, 360.0, -128.0694, -11.3251, 128.2099, 19.8669, 0.0, 0.0, 0.0, 0.0],
    [2594.0, 196.0, 0.00161, 0.067562, 0.0, 160.0, 160.0, 160.0, 1.0205, 0.0, 1.0, -360.0, 360.0, -40.2015, -11.1183, 40.2261, 12.151, 0.0, 0.0, 0.0, 0.0],
    [2595.0, 197.0, 0.00161, 0.067562, 0.0, 160.0, 160.0, 160.0, 1.0214, 0.0, 1.0, -360.0, 360.0, -40.3006, -12.6265, 40.3258, 13.6871, 0.0, 0.0, 0.0, 0.0],
    [2660.0, 198.0, 0.00059, 0.042063, 0.0, 330.0, 330.0, 330.0, 1.085, 0.0, 1.0, -360.0, 360.0, -105.6307, 10.9285, 105.6932, -6.4766, 0.0, 0.0, 0.0, 0.0],
    [2680.0, 201.0, 0.002771, 0.106198, 0.0, 100.0, 100.0, 100.0, 1.0326, 0.0, 1.0, -360.0, 360.0, -28.4372, -12.1028, 28.461, 13.0132, 0.0, 0.0, 0.0, 0.0],
    [2679.0, 200.0, 0.00157, 0.0675, 0.0, 160.0, 160.0, 160.0, 1.0246, 0.0, 1.0, -360.0, 360.0, -44.9543, -6.5899, 44.983, 7.8215, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 202.0, 0.00161, 0.067355, 0.0, 160.0, 160.0, 160.0, 1.0306, 0.0, 1.0, -360.0, 360.0, -61.1554, -19.0, 61.2144, 21.4682, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 203.0, 0.001651, 0.066715, 0.0, 160.0, 160.0, 160.0, 1.03, 0.0, 1.0, -360.0, 360.0, -61.4, -18.0259, 61.4604, 20.4639, 0.0, 0.0, 0.0, 0.0],
    [2717.0, 204.0, 0.00137, 0.059687, 0.0, 250.0, 250.0, 250.0, 1.0846, 0.0, 1.0, -360.0, 360.0, -95.4346, -7.3118, 95.5536, 12.494, 0.0, 0.0, 0.0, 0.0],
    [2718.0, 204.0, 0.00137, 0.059687, 0.0, 250.0, 250.0, 250.0, 1.0846, 0.0, 1.0, -360.0, 360.0, -95.0757, -7.2007, 95.1937, 12.3424, 0.0, 0.0, 0.0, 0.0],
    [2720.0, 206.0, 0.00155, 0.067975, 0.0, 160.0, 160.0, 160.0, 1.0389, 0.0, 1.0, -360.0, 360.0, -31.0812, -14.0729, 31.0968, 14.7547, 0.0, 0.0, 0.0, 0.0],
    [2721.0, 207.0, 0.00161, 0.067748, 0.0, 160.0, 160.0, 160.0, 1.0367, 0.0, 1.0, -360.0, 360.0, -31.0409, -10.4393, 31.0557, 11.0628, 0.0, 0.0, 0.0, 0.0],
    [2584.0, 349.0, 0.054463, 0.101322, 0.00968, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9633, 1.3502, 0.9654, -2.4824, 0.0, 0.0, 0.0, 0.0],
    [2082.0, 292.0, 0.023719, 0.06124, 0.006241, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2926, 1.1938, -6.2843, -1.9262, 0.0, 0.0, 0.0, 0.0],
    [2117.0, 315.0, 0.024711, 0.06281, 0.006411, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.275, 4.3184, -20.1872, -4.8724, 0.0, 0.0, 0.0, 0.0],
    [1928.0, 419.0, 0.042066, 0.108603, 0.011069, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5118, 7.3885, -6.4757, -8.6711, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 220.0, 0.061818, 0.105041, 0.01014, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5479, -1.953, 1.55, 0.7293, 0.0, 0.0, 0.0, 0.0],
    [2377.0, 523.0, 0.059256, 0.103967, 0.010481, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1632, -7.9036, 8.2231, 6.7549, 0.0, 0.0, 0.0, 0.0],
    [1263.0, 242.0, 0.033058, 0.080992, 0.01007, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.4107, -9.0858, 32.7185, 8.6086, 0.0, 0.0, 0.0, 0.0],
    [1273.0, 439.0, 0.021488, 0.071066, 0.007241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.8659, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [676.0, 380.0, 0.047273, 0.083876, 0.00786, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6044, 4.3599, 20.7898, -4.9331, 0.0, 0.0, 0.0, 0.0],
    [628.0, 405.0, 0.074628, 0.130248, 0.012439, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.6378, -15.3536, -18.2804, 14.5128, 0.0, 0.0, 0.0, 0.0],
    [774.0, 463.0, 0.052231, 0.090083, 0.008661, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4913, -4.2341, 16.6185, 3.4268, 0.0, 0.0, 0.0, 0.0],
    [828.0, 1279.0, 0.045446, 0.079339, 0.008521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2567, 0.4798, 7.2774, -1.4479, 0.0, 0.0, 0.0, 0.0],
    [677.0, 1575.0, 0.03719, 0.060331, 0.006561, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1462, 2.9429, 18.2562, -3.5223, 0.0, 0.0, 0.0, 0.0],
    [741.0, 1654.0, 0.041322, 0.139669, 0.01241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5257, 2.8565, -10.4823, -4.1613, 0.0, 0.0, 0.0, 0.0],
    [767.0, 1361.0, 0.023967, 0.053719, 0.008809, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1766, 6.7623, -0.1653, -7.7179, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 597.0, 0.02438, 0.049091, 0.004709, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.4216, 2.9239, -15.3676, -3.3403, 0.0, 0.0, 0.0, 0.0],
    [2203.0, 1149.0, 0.035537, 0.066124, 0.00765, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.6029, -4.2816, 27.8416, 3.8314, 0.0, 0.0, 0.0, 0.0],
    [2416.0, 1148.0, 0.070248, 0.120661, 0.012901, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.165, -0.682, 5.181, -0.8104, 0.0, 0.0, 0.0, 0.0],
    [2422.0, 984.0, 0.021488, 0.027273, 0.005111, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2651.0, 2152.0, 0.068256, 0.184298, 0.017981, 50.0, 50.0, 50.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2485.0, 2357.0, 0.034628, 0.060744, 0.005711, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2686.0, 2011.0, 0.029174, 0.051157, 0.004859, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2672.0, 2214.0, 0.03719, 0.096686, 0.010159, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -63.5826, -1.147, 64.8331, 3.1499, 0.0, 0.0, 0.0, 0.0],
    [2608.0, 2215.0, 0.082066, 0.200083, 0.02217, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5289, -19.3465, 10.8405, 17.4504, 0.0, 0.0, 0.0, 0.0],
    [2613.0, 2214.0, 0.044628, 0.115207, 0.012049, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.1348, -3.4564, 62.5408, 5.6141, 0.0, 0.0, 0.0, 0.0],
    [2561.0, 2091.0, 0.041322, 0.087603, 0.012199, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.1575, 8.936, 69.796, -6.9465, 0.0, 0.0, 0.0, 0.0],
    [2559.0, 1933.0, 0.039256, 0.107438, 0.011081, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.2387, 11.2385, 36.7218, -11.2285, 0.0, 0.0, 0.0, 0.0],
    [2578.0, 2215.0, 0.056281, 0.183223, 0.01876, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.4539, -15.2708, 14.6503, 13.6424, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 790.0, 0.038843, 0.064463, 0.00695, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.1104, -5.49, -23.9106, 5.0055, 0.0, 0.0, 0.0, 0.0],
    [2648.0, 2202.0, 0.023058, 0.07438, 0.007841, 123.0, 123.0, 123.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [664.0, 452.0, 0.046777, 0.323967, 0.031511, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.5045, -2.0353, -25.2534, -0.0162, 0.0, 0.0, 0.0, 0.0],
    [1291.0, 2074.0, 0.040496, 0.050413, 0.00719, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6998, -9.0467, -8.648, 8.2667, 0.0, 0.0, 0.0, 0.0],
    [523.0, 1213.0, 0.057016, 0.113223, 0.01232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7383, -0.7274, -2.7348, -0.7528, 0.0, 0.0, 0.0, 0.0],
    [664.0, 463.0, 0.016364, 0.053141, 0.00619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.0889, 5.9324, -23.0115, -6.4268, 0.0, 0.0, 0.0, 0.0],
    [665.0, 252.0, 0.056612, 0.130504, 0.013, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.6745, -8.5778, -42.7542, 9.1422, 0.0, 0.0, 0.0, 0.0],
    [510.0, 1017.0, 0.009917, 0.029752, 0.00356, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.9287, 1.3558, -22.8858, -1.6607, 0.0, 0.0, 0.0, 0.0],
    [2533.0, 2388.0, 0.053331, 0.089256, 0.009169, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [762.0, 380.0, 0.013967, 0.045041, 0.00462, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9418, 4.272, 13.9678, -4.721, 0.0, 0.0, 0.0, 0.0],
    [710.0, 333.0, 0.059917, 0.101488, 0.01089, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0884, -0.519, -5.0755, -0.7592, 0.0, 0.0, 0.0, 0.0],
    [695.0, 452.0, 0.07438, 0.130248, 0.012359, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.3184, -13.4684, -38.2744, 13.8067, 0.0, 0.0, 0.0, 0.0],
    [2551.0, 254.0, 0.038843, 0.126446, 0.013, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5916, -3.1056, 4.6006, 1.6309, 0.0, 0.0, 0.0, 0.0],
    [2584.0, 240.0, 0.037017, 0.06719, 0.006389, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6372, 1.6272, 9.6678, -2.324, 0.0, 0.0, 0.0, 0.0],
    [728.0, 479.0, 0.01719, 0.055703, 0.005689, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3812, -0.0248, -0.3812, -0.6281, 0.0, 0.0, 0.0, 0.0],
    [828.0, 1668.0, 0.01405, 0.042984, 0.00513, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2853, -1.4798, 2.2861, 0.8783, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 709.0, 0.021488, 0.040496, 0.007991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.6775, -4.993, -25.5528, 4.2942, 0.0, 0.0, 0.0, 0.0],
    [1706.0, 709.0, 0.019008, 0.033876, 0.00697, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7963, 5.5406, 12.8288, -6.2942, 0.0, 0.0, 0.0, 0.0],
    [1592.0, 740.0, 0.047934, 0.06281, 0.01111, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.7272, -0.2737, 46.611, 0.147, 0.0, 0.0, 0.0, 0.0],
    [760.0, 333.0, 0.042314, 0.075289, 0.007059, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4295, -2.7303, 3.4356, 1.9028, 0.0, 0.0, 0.0, 0.0],
    [2670.0, 372.0, 0.037273, 0.130413, 0.010919, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.79, -3.0099, 6.8068, 1.8078, 0.0, 0.0, 0.0, 0.0],
    [2456.0, 336.0, 0.076859, 0.095041, 0.010159, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7135, -1.8925, 1.7165, 0.7088, 0.0, 0.0, 0.0, 0.0],
    [665.0, 470.0, 0.056529, 0.185868, 0.019079, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8501, -0.3305, -8.8132, -1.8459, 0.0, 0.0, 0.0, 0.0],
    [712.0, 448.0, 0.028256, 0.096686, 0.009361, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5556, 2.9274, 10.5852, -3.9324, 0.0, 0.0, 0.0, 0.0],
    [2539.0, 2331.0, 0.04314, 0.071901, 0.00741, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [658.0, 1021.0, 0.019008, 0.058678, 0.00682, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1527, 1.3385, 14.1878, -1.9827, 0.0, 0.0, 0.0, 0.0],
    [2583.0, 2388.0, 0.030744, 0.099173, 0.01021, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7079, -4.0226, -8.6862, 2.8276, 0.0, 0.0, 0.0, 0.0],
    [2580.0, 347.0, 0.021397, 0.067603, 0.006921, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7316, -0.2886, -3.729, -0.5, 0.0, 0.0, 0.0, 0.0],
    [1519.0, 2134.0, 0.012397, 0.03719, 0.004361, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [428.0, 356.0, 0.012231, 0.028678, 0.00295, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.4226, -1.2615, 26.4954, 1.0842, 0.0, 0.0, 0.0, 0.0],
    [317.0, 219.0, 0.019587, 0.063554, 0.00659, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4192, 5.3497, 17.4755, -5.937, 0.0, 0.0, 0.0, 0.0],
    [565.0, 518.0, 0.00686, 0.022066, 0.002321, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2938, -7.3005, 37.3777, 7.2957, 0.0, 0.0, 0.0, 0.0],
    [427.0, 565.0, 0.005537, 0.018017, 0.001839, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.1023, -6.9378, 35.1627, 6.918, 0.0, 0.0, 0.0, 0.0],
    [565.0, 569.0, 0.002727, 0.009496, 0.000999, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1311, 0.3825, -2.131, -0.5, 0.0, 0.0, 0.0, 0.0],
    [346.0, 342.0, 0.023554, 0.061066, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.756, 0.0, 0.0, 0.0, 0.0],
    [345.0, 343.0, 0.023388, 0.061901, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3467, -22.0547, 1.4397, 21.546, 0.0, 0.0, 0.0, 0.0],
    [388.0, 342.0, 0.015446, 0.044876, 0.004339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1084, -3.5739, 13.132, 3.1226, 0.0, 0.0, 0.0, 0.0],
    [476.0, 343.0, 0.019669, 0.059587, 0.005871, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8219, -4.9451, 17.8773, 4.404, 0.0, 0.0, 0.0, 0.0],
    [261.0, 404.0, 0.031818, 0.058512, 0.00559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.098, -1.5, 8.116, 0.8679, 0.0, 0.0, 0.0, 0.0],
    [262.0, 405.0, 0.032562, 0.06124, 0.005491, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.6497, 0.0, 0.0, 0.0, 0.0],
    [459.0, 343.0, 0.002479, 0.007769, 0.000871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.1087, -9.1093, 66.1999, 9.2897, 0.0, 0.0, 0.0, 0.0],
    [480.0, 404.0, 0.040579, 0.076124, 0.006781, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5702, -4.3762, 18.6951, 3.8088, 0.0, 0.0, 0.0, 0.0],
    [518.0, 459.0, 0.013967, 0.043967, 0.00485, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.7226, -6.7257, 56.0927, 7.3093, 0.0, 0.0, 0.0, 0.0],
    [426.0, 348.0, 0.043058, 0.07157, 0.007541, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2239, -3.1177, 9.2574, 2.2776, 0.0, 0.0, 0.0, 0.0],
    [370.0, 239.0, 0.027364, 0.059917, 0.00581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5919, 7.0681, 17.6768, -7.5647, 0.0, 0.0, 0.0, 0.0],
    [425.0, 237.0, 0.024554, 0.079669, 0.00818, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5532, 3.3821, -2.5487, -4.3359, 0.0, 0.0, 0.0, 0.0],
    [480.0, 273.0, 0.055537, 0.121653, 0.01065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3162, -0.6238, -6.2973, -0.5789, 0.0, 0.0, 0.0, 0.0],
    [462.0, 450.0, 0.111818, 0.190744, 0.019089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5644, 7.0229, 18.9547, -8.6167, 0.0, 0.0, 0.0, 0.0],
    [465.0, 253.0, 0.030826, 0.100083, 0.010341, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1653, 7.3595, -11.1169, -8.4315, 0.0, 0.0, 0.0, 0.0],
    [288.0, 276.0, 0.019669, 0.064554, 0.00652, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7495, -3.4096, 19.8132, 2.8121, 0.0, 0.0, 0.0, 0.0],
    [303.0, 277.0, 0.020909, 0.06876, 0.006941, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.8528, 0.0, 0.0, 0.0, 0.0],
    [330.0, 392.0, 0.023636, 0.077364, 0.007889, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.7136, -3.49, 17.7759, 2.723, 0.0, 0.0, 0.0, 0.0],
    [331.0, 330.0, 0.002479, 0.008017, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.3824, -1.5801, 12.3856, 1.49, 0.0, 0.0, 0.0, 0.0],
    [334.0, 259.0, 0.04314, 0.08281, 0.0075, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.664, -0.8, 2.6666, -0.108, 0.0, 0.0, 0.0, 0.0],
    [376.0, 277.0, 0.02281, 0.074463, 0.007589, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.4645, -0.0231, 28.6166, -0.4081, 0.0, 0.0, 0.0, 0.0],
    [577.0, 430.0, 0.029339, 0.095124, 0.00992, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.492, -0.4, 1.4925, -0.8342, 0.0, 0.0, 0.0, 0.0],
    [389.0, 315.0, 0.013719, 0.044554, 0.00461, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6441, -6.1072, 3.6496, 5.5711, 0.0, 0.0, 0.0, 0.0],
    [338.0, 238.0, 0.029752, 0.076859, 0.00795, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0891, -5.865, 1.0967, 4.9375, 0.0, 0.0, 0.0, 0.0],
    [385.0, 327.0, 0.031488, 0.103471, 0.01045, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.5882, -2.4966, -37.2245, 2.42, 0.0, 0.0, 0.0, 0.0],
    [386.0, 373.0, 0.047364, 0.083141, 0.007889, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7953, 0.0016, -15.6979, -0.7835, 0.0, 0.0, 0.0, 0.0],
    [373.0, 289.0, 0.024298, 0.079752, 0.008049, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.932, -4.6473, -36.6523, 4.6039, 0.0, 0.0, 0.0, 0.0],
    [390.0, 354.0, 0.006446, 0.020248, 0.002229, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0534, 2.3999, 10.0593, -2.6457, 0.0, 0.0, 0.0, 0.0],
    [418.0, 374.0, 0.037017, 0.121322, 0.0121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0597, 2.8493, -10.0242, -4.1596, 0.0, 0.0, 0.0, 0.0],
    [535.0, 465.0, 0.022562, 0.073223, 0.0075, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.875, 5.4207, -7.857, -6.2669, 0.0, 0.0, 0.0, 0.0],
    [585.0, 328.0, 0.059256, 0.104554, 0.00969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2611, 1.4517, 5.2772, -2.5571, 0.0, 0.0, 0.0, 0.0],
    [465.0, 222.0, 0.027438, 0.082636, 0.009951, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.456, 3.4535, -4.4478, -4.6181, 0.0, 0.0, 0.0, 0.0],
    [464.0, 478.0, 0.048934, 0.155041, 0.01573, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7138, -5.4629, 5.7354, 3.6285, 0.0, 0.0, 0.0, 0.0],
    [454.0, 426.0, 0.023802, 0.078099, 0.007889, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7623, -3.5408, 1.7649, 2.6187, 0.0, 0.0, 0.0, 0.0],
    [291.0, 402.0, 0.007107, 0.02281, 0.00242, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.0893, 4.5726, 30.1454, -4.6776, 0.0, 0.0, 0.0, 0.0],
    [491.0, 455.0, 0.013719, 0.04438, 0.0046, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7368, 7.8722, 10.7578, -8.3483, 0.0, 0.0, 0.0, 0.0],
    [536.0, 294.0, 0.020909, 0.052727, 0.005801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7505, -4.3733, 15.7974, 3.8057, 0.0, 0.0, 0.0, 0.0],
    [272.0, 320.0, 0.011157, 0.030413, 0.003291, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.9025, -11.6386, 25.9787, 11.458, 0.0, 0.0, 0.0, 0.0],
    [320.0, 352.0, 0.006686, 0.019339, 0.002069, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9047, -13.958, 32.9765, 13.9192, 0.0, 0.0, 0.0, 0.0],
    [568.0, 517.0, 0.004554, 0.014711, 0.001539, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.132, -1.5, 2.1323, 1.3221, 0.0, 0.0, 0.0, 0.0],
    [210.0, 354.0, 0.006281, 0.019339, 0.00221, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.1193, 19.0314, -38.0239, -19.0008, 0.0, 0.0, 0.0, 0.0],
    [210.0, 361.0, 0.006198, 0.019917, 0.002096, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.3813, -21.0314, 42.4969, 21.1503, 0.0, 0.0, 0.0, 0.0],
    [550.0, 354.0, 0.00438, 0.010826, 0.001191, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.9208, -5.1416, 42.9901, 5.172, 0.0, 0.0, 0.0, 0.0],
    [559.0, 503.0, 0.007273, 0.020661, 0.002021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2617, 4.7705, 3.2639, -5.001, 0.0, 0.0, 0.0, 0.0],
    [560.0, 504.0, 0.007273, 0.020661, 0.002021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.9853, 4.8528, -19.9589, -5.0135, 0.0, 0.0, 0.0, 0.0],
    [504.0, 494.0, 0.00562, 0.017769, 0.001951, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.0074, -3.272, 28.0458, 3.166, 0.0, 0.0, 0.0, 0.0],
    [495.0, 355.0, 0.007438, 0.019008, 0.002081, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.1453, -12.7808, 62.4014, 13.1907, 0.0, 0.0, 0.0, 0.0],
    [545.0, 357.0, 0.004298, 0.026942, 0.002887, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.2133, -8.2759, 52.3155, 8.5769, 0.0, 0.0, 0.0, 0.0],
    [533.0, 355.0, 0.013636, 0.033967, 0.003751, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.5282, -6.6051, 45.7755, 6.7808, 0.0, 0.0, 0.0, 0.0],
    [527.0, 354.0, 0.010826, 0.02719, 0.003001, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.9821, -7.5106, 51.2275, 7.7735, 0.0, 0.0, 0.0, 0.0],
    [543.0, 532.0, 0.003876, 0.009421, 0.00105, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5328, 6.253, -10.5278, -6.3639, 0.0, 0.0, 0.0, 0.0],
    [537.0, 563.0, 0.010165, 0.025289, 0.002708, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4986, 0.035, -7.4937, -0.3403, 0.0, 0.0, 0.0, 0.0],
    [491.0, 354.0, 0.00157, 0.005124, 0.00053, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.5398, -8.7722, -7.538, 8.7152, 0.0, 0.0, 0.0, 0.0],
    [492.0, 354.0, 0.002066, 0.006686, 0.000709, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.9856, -4.3877, 15.9904, 4.3192, 0.0, 0.0, 0.0, 0.0],
    [537.0, 526.0, 0.017934, 0.048016, 0.00522, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.9177, 7.0037, 23.0061, -7.3794, 0.0, 0.0, 0.0, 0.0],
    [540.0, 550.0, 0.01405, 0.039669, 0.00432, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.5062, -2.1316, 31.6258, 1.9616, 0.0, 0.0, 0.0, 0.0],
    [538.0, 537.0, 0.00438, 0.010578, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.655, -3.0, 10.6596, 2.8703, 0.0, 0.0, 0.0, 0.0],
    [539.0, 536.0, 0.00438, 0.010578, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.655, -3.0, 10.6595, 2.8698, 0.0, 0.0, 0.0, 0.0],
    [560.0, 544.0, 0.007273, 0.017603, 0.00196, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.4356, -4.6241, 26.4803, 4.5028, 0.0, 0.0, 0.0, 0.0],
    [560.0, 501.0, 0.00124, 0.003058, 0.000351, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.8595, 5.9365, -31.8484, -5.95, 0.0, 0.0, 0.0, 0.0],
    [540.0, 503.0, 0.002066, 0.006942, 0.000699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.5222, -1.6184, -15.5179, 1.551, 0.0, 0.0, 0.0, 0.0],
    [518.0, 343.0, 0.01405, 0.044463, 0.00484, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.5993, -8.1173, 67.1313, 9.2196, 0.0, 0.0, 0.0, 0.0],
    [567.0, 275.0, 0.004876, 0.015793, 0.00166, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.5786, 12.3259, -45.4874, -12.2283, 0.0, 0.0, 0.0, 0.0],
    [528.0, 275.0, 0.01314, 0.034711, 0.00364, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.241, -12.0052, 45.4874, 12.2283, 0.0, 0.0, 0.0, 0.0],
    [342.0, 274.0, 0.008678, 0.028256, 0.00287, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.6854, 12.997, -35.5809, -12.9998, 0.0, 0.0, 0.0, 0.0],
    [339.0, 274.0, 0.002066, 0.005289, 0.00054, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.3433, -12.9407, 35.3679, 12.9398, 0.0, 0.0, 0.0, 0.0],
    [536.0, 339.0, 0.008099, 0.019587, 0.00219, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.7006, -10.3721, 25.7533, 10.2407, 0.0, 0.0, 0.0, 0.0],
    [552.0, 340.0, 0.012479, 0.032149, 0.00319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.9061, 2.008, -16.8749, -2.2977, 0.0, 0.0, 0.0, 0.0],
    [541.0, 496.0, 0.000413, 0.001653, 0.008661, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0156, 4.4681, -17.0145, -5.4778, 0.0, 0.0, 0.0, 0.0],
    [496.0, 563.0, 0.002521, 0.007207, 0.009269, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4925, -1.4222, 7.4937, 0.3403, 0.0, 0.0, 0.0, 0.0],
    [533.0, 563.0, 0.001372, 0.003545, 0.000361, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [356.0, 362.0, 0.012397, 0.039174, 0.004291, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.516, -24.591, 33.6958, 24.6458, 0.0, 0.0, 0.0, 0.0],
    [519.0, 362.0, 0.00438, 0.014132, 0.001498, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -82.8498, -20.7662, 83.1166, 21.4466, 0.0, 0.0, 0.0, 0.0],
    [351.0, 507.0, 0.012727, 0.03562, 0.003531, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.5678, -8.5959, 37.7288, 8.6297, 0.0, 0.0, 0.0, 0.0],
    [559.0, 351.0, 0.000504, 0.001488, 0.00015, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.8918, -6.8015, 29.8958, 6.7959, 0.0, 0.0, 0.0, 0.0],
    [546.0, 272.0, 0.004207, 0.011653, 0.001261, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0024, -9.8945, 18.0175, 9.7886, 0.0, 0.0, 0.0, 0.0],
    [504.0, 421.0, 0.001397, 0.005868, 0.031039, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.7123, 4.8355, -35.6965, -8.3782, 0.0, 0.0, 0.0, 0.0],
    [354.0, 579.0, 0.005289, 0.016942, 0.001781, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.8505, 4.0025, -16.8371, -4.1704, 0.0, 0.0, 0.0, 0.0],
    [356.0, 516.0, 0.003967, 0.01281, 0.00135, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.2507, 5.2654, -23.2316, -5.3633, 0.0, 0.0, 0.0, 0.0],
    [525.0, 545.0, 0.000413, 0.001901, 0.009929, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.5477, -10.2277, 49.5567, 9.1044, 0.0, 0.0, 0.0, 0.0],
    [532.0, 527.0, 0.003223, 0.007934, 0.000881, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6184, 3.1978, 12.6231, -3.2894, 0.0, 0.0, 0.0, 0.0],
    [547.0, 492.0, 0.003141, 0.009917, 0.001019, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.59, -2.7, 9.5926, 2.5877, 0.0, 0.0, 0.0, 0.0],
    [507.0, 580.0, 0.000579, 0.001744, 0.000179, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.3678, -16.1297, 64.3892, 16.1731, 0.0, 0.0, 0.0, 0.0],
    [543.0, 536.0, 0.00438, 0.010661, 0.001191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.8438, -11.253, 31.8864, 11.2168, 0.0, 0.0, 0.0, 0.0],
    [552.0, 501.0, 0.010174, 0.024628, 0.002739, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9061, -2.008, 16.9314, 1.75, 0.0, 0.0, 0.0, 0.0],
    [549.0, 532.0, 0.006612, 0.022314, 0.00218, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6875, 2.3413, 2.6882, -2.5939, 0.0, 0.0, 0.0, 0.0],
    [549.0, 536.0, 0.005793, 0.018934, 0.00198, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.0815, -9.0913, 26.1191, 8.9819, 0.0, 0.0, 0.0, 0.0],
    [534.0, 533.0, 0.002314, 0.00686, 0.000699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0577, -0.8895, 25.0702, 0.8451, 0.0, 0.0, 0.0, 0.0],
    [537.0, 534.0, 0.012727, 0.041322, 0.004221, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9885, 7.9626, -7.9743, -8.4095, 0.0, 0.0, 0.0, 0.0],
    [519.0, 580.0, 0.003554, 0.011397, 0.001191, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 64.7348, 16.5162, -64.6022, -16.2331, 0.0, 0.0, 0.0, 0.0],
    [352.0, 508.0, 0.000504, 0.001488, 0.00015, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9765, -13.9192, 32.9819, 13.9172, 0.0, 0.0, 0.0, 0.0],
    [521.0, 579.0, 0.002149, 0.006942, 0.000731, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.442, -2.45, 10.4441, 2.3704, 0.0, 0.0, 0.0, 0.0],
    [520.0, 515.0, 0.002397, 0.007851, 0.00082, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.442, -2.45, 10.4443, 2.3609, 0.0, 0.0, 0.0, 0.0],
    [560.0, 546.0, 0.003554, 0.009917, 0.00106, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5512, -5.6652, 2.5524, 5.5445, 0.0, 0.0, 0.0, 0.0],
    [559.0, 219.0, 0.009917, 0.029752, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.0583, -4.1303, -25.9995, 3.937, 0.0, 0.0, 0.0, 0.0],
    [537.0, 505.0, 0.013388, 0.03876, 0.004099, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.644, 9.8284, -31.5181, -9.9415, 0.0, 0.0, 0.0, 0.0],
    [502.0, 340.0, 0.019669, 0.053554, 0.005779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2759, -0.2413, 7.2849, -0.4023, 0.0, 0.0, 0.0, 0.0],
    [505.0, 502.0, 0.002636, 0.008512, 0.000891, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.4521, 6.6415, -17.4441, -6.7187, 0.0, 0.0, 0.0, 0.0],
    [544.0, 518.0, 0.008512, 0.022066, 0.00241, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.1353, -11.1628, 50.3264, 11.3735, 0.0, 0.0, 0.0, 0.0],
    [551.0, 517.0, 0.004628, 0.012314, 0.001261, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9456, -1.2104, 2.946, 1.0651, 0.0, 0.0, 0.0, 0.0],
    [548.0, 404.0, 0.018934, 0.063554, 0.00649, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.59, -2.7, 9.6055, 1.98, 0.0, 0.0, 0.0, 0.0],
    [526.0, 405.0, 0.016198, 0.040174, 0.004361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.3911, 3.9994, 37.5865, -4.0289, 0.0, 0.0, 0.0, 0.0],
    [517.0, 497.0, 0.008678, 0.027851, 0.002931, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2092, -2.9872, 7.2137, 2.6607, 0.0, 0.0, 0.0, 0.0],
    [518.0, 402.0, 0.020661, 0.066446, 0.006979, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.6179, -3.8262, -34.4074, 3.6776, 0.0, 0.0, 0.0, 0.0],
    [545.0, 542.0, 0.000826, 0.003719, 0.019491, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.732, 12.5774, -60.7047, -14.7394, 0.0, 0.0, 0.0, 0.0],
    [342.0, 567.0, 0.004132, 0.013314, 0.001401, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.8261, 13.3531, -49.7346, -13.2259, 0.0, 0.0, 0.0, 0.0],
    [530.0, 524.0, 0.00057, 0.002314, 0.0121, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.86, -1.38, 5.8602, -0.0379, 0.0, 0.0, 0.0, 0.0],
    [422.0, 531.0, 0.00057, 0.002314, 0.0121, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8602, -0.025, -5.86, -1.38, 0.0, 0.0, 0.0, 0.0],
    [551.0, 528.0, 0.004132, 0.010992, 0.001169, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.8834, -8.2896, 31.922, 8.2562, 0.0, 0.0, 0.0, 0.0],
    [508.0, 361.0, 0.003967, 0.012727, 0.00137, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -86.2589, -28.9172, 86.5331, 29.6317, 0.0, 0.0, 0.0, 0.0],
    [470.0, 333.0, 0.033223, 0.107851, 0.011139, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8292, 0.8459, -5.8191, -2.1436, 0.0, 0.0, 0.0, 0.0],
    [358.0, 296.0, 0.02124, 0.069752, 0.00704, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8067, -0.7984, 4.8109, -0.0229, 0.0, 0.0, 0.0, 0.0],
    [411.0, 344.0, 0.068603, 0.12, 0.01149, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.1448, -15.299, -23.6828, 14.7461, 0.0, 0.0, 0.0, 0.0],
    [584.0, 466.0, 0.041744, 0.076281, 0.00695, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0215, 10.4148, 25.2866, -10.7455, 0.0, 0.0, 0.0, 0.0],
    [522.0, 427.0, 0.013719, 0.03719, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.4902, -6.8225, 26.5783, 6.6378, 0.0, 0.0, 0.0, 0.0],
    [411.0, 252.0, 0.017769, 0.03124, 0.002969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.8578, 14.499, 31.0332, -14.5422, 0.0, 0.0, 0.0, 0.0],
    [466.0, 450.0, 0.032397, 0.095868, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.9666, 5.3455, 38.3736, -5.2846, 0.0, 0.0, 0.0, 0.0],
    [381.0, 239.0, 0.015041, 0.030752, 0.002979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4509, -1.1296, 7.4581, 0.7947, 0.0, 0.0, 0.0, 0.0],
    [416.0, 381.0, 0.011818, 0.019669, 0.002069, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.317, -0.3672, 5.3199, 0.1296, 0.0, 0.0, 0.0, 0.0],
    [253.0, 231.0, 0.009174, 0.029826, 0.003071, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6041, 4.4315, 0.6058, -4.7872, 0.0, 0.0, 0.0, 0.0],
    [423.0, 231.0, 0.007851, 0.025446, 0.002621, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9362, -4.0839, -5.9328, 3.7872, 0.0, 0.0, 0.0, 0.0],
    [451.0, 450.0, 0.006364, 0.020909, 0.00212, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.2307, -12.6264, -57.0475, 12.9761, 0.0, 0.0, 0.0, 0.0],
    [522.0, 436.0, 0.022397, 0.039256, 0.00372, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8673, 1.5818, -5.86, -2.0, 0.0, 0.0, 0.0, 0.0],
    [557.0, 437.0, 0.078678, 0.139339, 0.01292, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2748, 0.1984, -4.262, -1.7, 0.0, 0.0, 0.0, 0.0],
    [529.0, 522.0, 0.00595, 0.01157, 0.001101, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.878, -3.7529, 11.8859, 3.6407, 0.0, 0.0, 0.0, 0.0],
    [484.0, 211.0, 0.04719, 0.082727, 0.00785, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.525, 3.8102, -6.5, -4.663, 0.0, 0.0, 0.0, 0.0],
    [428.0, 424.0, 0.004959, 0.014207, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.0946, -0.7385, -21.0758, 0.622, 0.0, 0.0, 0.0, 0.0],
    [425.0, 386.0, 0.059256, 0.191983, 0.01974, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6512, -5.0821, 10.7154, 2.9186, 0.0, 0.0, 0.0, 0.0],
    [513.0, 239.0, 0.002893, 0.009256, 0.000961, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.486, -7.6357, 3.4877, 7.5284, 0.0, 0.0, 0.0, 0.0],
    [385.0, 383.0, 0.003967, 0.012984, 0.001319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.9464, 4.0983, -27.9206, -4.1753, 0.0, 0.0, 0.0, 0.0],
    [570.0, 383.0, 0.017017, 0.055124, 0.005421, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4023, -2.8435, 20.4616, 2.3753, 0.0, 0.0, 0.0, 0.0],
    [556.0, 553.0, 0.011066, 0.019339, 0.001839, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3595, -0.4972, 5.3622, 0.284, 0.0, 0.0, 0.0, 0.0],
    [476.0, 293.0, 0.009421, 0.030413, 0.003151, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.7559, 4.4451, -16.7322, -4.7462, 0.0, 0.0, 0.0, 0.0],
    [420.0, 348.0, 0.060909, 0.10124, 0.01098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6975, 2.14, -14.5854, -3.2776, 0.0, 0.0, 0.0, 0.0],
    [382.0, 385.0, 0.006777, 0.014463, 0.001319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.5952, -4.9229, 30.6485, 4.8753, 0.0, 0.0, 0.0, 0.0],
    [420.0, 382.0, 0.006529, 0.012066, 0.00129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.9185, -2.94, 19.9402, 2.8229, 0.0, 0.0, 0.0, 0.0],
    [386.0, 384.0, 0.039669, 0.128603, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9343, 7.9376, -3.9043, -9.4316, 0.0, 0.0, 0.0, 0.0],
    [384.0, 338.0, 0.023141, 0.055868, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3497, 5.9316, 8.371, -6.6276, 0.0, 0.0, 0.0, 0.0],
    [557.0, 338.0, 0.053223, 0.135124, 0.013741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6443, -0.7013, 2.6474, -0.9198, 0.0, 0.0, 0.0, 0.0],
    [500.0, 338.0, 0.039421, 0.127686, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5326, -11.8052, -17.3883, 10.7124, 0.0, 0.0, 0.0, 0.0],
    [318.0, 374.0, 0.020174, 0.06405, 0.006749, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8421, -2.2207, -3.839, 1.4404, 0.0, 0.0, 0.0, 0.0],
    [390.0, 222.0, 0.035289, 0.108182, 0.010999, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6594, -4.3999, -3.6512, 3.1181, 0.0, 0.0, 0.0, 0.0],
    [267.0, 424.0, 0.003314, 0.010909, 0.001101, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.3342, 3.2079, 12.3388, -3.322, 0.0, 0.0, 0.0, 0.0],
    [267.0, 423.0, 0.003471, 0.011322, 0.001169, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2682, -3.2079, -11.2642, 3.0839, 0.0, 0.0, 0.0, 0.0],
    [558.0, 211.0, 0.039091, 0.06843, 0.00649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.737, 0.0, 0.0, 0.0, 0.0],
    [559.0, 497.0, 0.006529, 0.017364, 0.001989, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.0332, 8.1613, -30.9757, -8.2407, 0.0, 0.0, 0.0, 0.0],
    [529.0, 484.0, 0.032893, 0.057438, 0.00521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.681, 3.2529, -8.656, -3.8102, 0.0, 0.0, 0.0, 0.0],
    [454.0, 239.0, 0.011653, 0.042984, 0.003901, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4997, 2.0408, 2.5008, -2.4954, 0.0, 0.0, 0.0, 0.0],
    [293.0, 282.0, 0.009008, 0.029174, 0.00302, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3302, 0.6462, -5.328, -1.0, 0.0, 0.0, 0.0, 0.0],
    [358.0, 345.0, 0.023141, 0.075207, 0.007739, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5863, -1.1016, 1.5869, 0.1859, 0.0, 0.0, 0.0, 0.0],
    [450.0, 296.0, 0.011744, 0.037934, 0.00392, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5192, 0.9251, -6.5149, -1.3771, 0.0, 0.0, 0.0, 0.0],
    [513.0, 318.0, 0.006942, 0.022562, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.355, 6.6357, -1.3521, -6.9008, 0.0, 0.0, 0.0, 0.0],
    [498.0, 239.0, 0.003554, 0.011397, 0.001181, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.1428, -7.8135, -24.1234, 7.7371, 0.0, 0.0, 0.0, 0.0],
    [452.0, 451.0, 0.006364, 0.020744, 0.002139, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 61.9188, -12.1905, -61.7067, 12.6264, 0.0, 0.0, 0.0, 0.0],
    [319.0, 317.0, 0.006942, 0.02281, 0.002299, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.613, 6.6207, 12.6252, -6.8497, 0.0, 0.0, 0.0, 0.0],
    [570.0, 396.0, 0.019752, 0.064793, 0.006551, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2053, 2.8435, -17.1554, -3.471, 0.0, 0.0, 0.0, 0.0],
    [553.0, 396.0, 0.031157, 0.084628, 0.008429, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0182, -4.284, 16.0894, 3.471, 0.0, 0.0, 0.0, 0.0],
    [584.0, 500.0, 0.005372, 0.017521, 0.001769, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8905, -11.4148, -22.8606, 11.3052, 0.0, 0.0, 0.0, 0.0],
    [244.0, 385.0, 0.016777, 0.056612, 0.00575, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2908, -0.8246, 6.2963, 0.1387, 0.0, 0.0, 0.0, 0.0],
    [364.0, 244.0, 0.02686, 0.088099, 0.008901, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.156, -0.8, 4.1598, -0.2754, 0.0, 0.0, 0.0, 0.0],
    [344.0, 475.0, 0.027273, 0.07157, 0.007432, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0663, -0.3806, -1.066, -0.5, 0.0, 0.0, 0.0, 0.0],
    [498.0, 291.0, 0.013719, 0.044711, 0.0046, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.2738, 6.8135, 26.3603, -7.0726, 0.0, 0.0, 0.0, 0.0],
    [416.0, 374.0, 0.005446, 0.017521, 0.00183, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.142, 0.1672, 2.1422, -0.3808, 0.0, 0.0, 0.0, 0.0],
    [294.0, 404.0, 0.006198, 0.017769, 0.001909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.1084, -5.3057, 24.1401, 5.1693, 0.0, 0.0, 0.0, 0.0],
    [455.0, 405.0, 0.010744, 0.034207, 0.003521, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6758, 4.3483, 25.7377, -4.5675, 0.0, 0.0, 0.0, 0.0],
    [281.0, 388.0, 0.005702, 0.018512, 0.001931, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.328, -1.0, 5.3294, 0.7739, 0.0, 0.0, 0.0, 0.0],
    [324.0, 314.0, 0.002231, 0.007273, 0.000731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2919, -0.8297, -6.2912, 0.7426, 0.0, 0.0, 0.0, 0.0],
    [313.0, 276.0, 0.003058, 0.009587, 0.000999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9277, 4.8748, -0.9271, -4.9972, 0.0, 0.0, 0.0, 0.0],
    [321.0, 307.0, 0.005793, 0.016612, 0.001791, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7352, -1.3165, -13.7264, 1.1192, 0.0, 0.0, 0.0, 0.0],
    [435.0, 276.0, 0.018017, 0.046364, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.4141, 4.4459, 28.535, -4.7179, 0.0, 0.0, 0.0, 0.0],
    [511.0, 277.0, 0.004628, 0.014876, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7123, -11.3504, 7.7193, 11.1953, 0.0, 0.0, 0.0, 0.0],
    [332.0, 276.0, 0.007107, 0.022727, 0.00242, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2713, -4.8566, 20.2961, 4.6358, 0.0, 0.0, 0.0, 0.0],
    [306.0, 241.0, 0.001066, 0.00281, 0.000329, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.288, -0.751, -40.2737, 0.7489, 0.0, 0.0, 0.0, 0.0],
    [311.0, 241.0, 0.009917, 0.026364, 0.002991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.3286, 1.8578, 36.4377, -1.9289, 0.0, 0.0, 0.0, 0.0],
    [481.0, 311.0, 0.004628, 0.013876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.7055, -4.8926, 35.7556, 4.8422, 0.0, 0.0, 0.0, 0.0],
    [308.0, 312.0, 0.003719, 0.011901, 0.001251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2367, 3.2479, 5.2379, -3.3986, 0.0, 0.0, 0.0, 0.0],
    [583.0, 310.0, 0.000579, 0.001983, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2167, -7.8973, 10.2175, 7.874, 0.0, 0.0, 0.0, 0.0],
    [308.0, 583.0, 0.003058, 0.009917, 0.001041, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0173, -7.0279, 7.0197, 6.9073, 0.0, 0.0, 0.0, 0.0],
    [574.0, 310.0, 0.005289, 0.016446, 0.00189, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9785, -0.3533, -6.9765, 0.126, 0.0, 0.0, 0.0, 0.0],
    [566.0, 329.0, 0.007364, 0.023876, 0.002481, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6656, 9.9294, 9.6772, -10.1972, 0.0, 0.0, 0.0, 0.0],
    [300.0, 566.0, 0.002149, 0.006446, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4186, 1.3876, 11.4209, -1.4768, 0.0, 0.0, 0.0, 0.0],
    [574.0, 566.0, 0.00562, 0.018182, 0.0019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7587, 8.2286, -1.7554, -8.4526, 0.0, 0.0, 0.0, 0.0],
    [445.0, 309.0, 0.004876, 0.012397, 0.00121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.8763, -1.9783, -33.8308, 1.945, 0.0, 0.0, 0.0, 0.0],
    [445.0, 392.0, 0.00595, 0.017934, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.6463, 1.0383, 36.7112, -1.1099, 0.0, 0.0, 0.0, 0.0],
    [575.0, 481.0, 0.00405, 0.012984, 0.001341, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9644, 0.1557, 18.9765, -0.2774, 0.0, 0.0, 0.0, 0.0],
    [574.0, 446.0, 0.007521, 0.022636, 0.002701, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.3694, 6.26, -27.3213, -6.4485, 0.0, 0.0, 0.0, 0.0],
    [392.0, 236.0, 0.013876, 0.036281, 0.003959, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8078, 3.2074, -20.7579, -3.5652, 0.0, 0.0, 0.0, 0.0],
    [314.0, 236.0, 0.016612, 0.047017, 0.005051, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1069, -1.1882, 12.1269, 0.6252, 0.0, 0.0, 0.0, 0.0],
    [325.0, 309.0, 0.005041, 0.016124, 0.001699, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.967, -1.84, 5.9686, 1.6361, 0.0, 0.0, 0.0, 0.0],
    [337.0, 277.0, 0.010578, 0.028017, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.4837, -3.999, 55.7531, 4.3264, 0.0, 0.0, 0.0, 0.0],
    [326.0, 309.0, 0.002636, 0.008603, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.7015, 5.5612, 24.7152, -5.6271, 0.0, 0.0, 0.0, 0.0],
    [329.0, 326.0, 8.3e-05, 0.000331, 4.1e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7342, 7.3972, 18.7345, -7.4012, 0.0, 0.0, 0.0, 0.0],
    [337.0, 306.0, 0.003388, 0.01124, 0.001111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.1317, 1.729, -48.067, -1.649, 0.0, 0.0, 0.0, 0.0],
    [312.0, 300.0, 0.002231, 0.006777, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2379, 3.3986, 5.2386, -3.4976, 0.0, 0.0, 0.0, 0.0],
    [471.0, 259.0, 0.010661, 0.032314, 0.003831, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6689, 1.9257, -10.6586, -2.362, 0.0, 0.0, 0.0, 0.0],
    [446.0, 471.0, 0.015793, 0.047851, 0.00568, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.8543, 2.5985, -14.8249, -3.2057, 0.0, 0.0, 0.0, 0.0],
    [313.0, 307.0, 0.005702, 0.013719, 0.001549, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0209, 5.1696, -0.0196, -5.3592, 0.0, 0.0, 0.0, 0.0],
    [229.0, 574.0, 0.001322, 0.004298, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.451, -0.98, 2.4511, 0.9246, 0.0, 0.0, 0.0, 0.0],
    [287.0, 276.0, 0.01876, 0.051984, 0.005711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4218, -1.9491, -7.4131, 1.2628, 0.0, 0.0, 0.0, 0.0],
    [391.0, 287.0, 0.017107, 0.046686, 0.005089, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9818, 0.4115, -15.9468, -0.9509, 0.0, 0.0, 0.0, 0.0],
    [391.0, 350.0, 0.003388, 0.010174, 0.001229, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.0369, 5.5054, -23.0217, -5.6132, 0.0, 0.0, 0.0, 0.0],
    [230.0, 575.0, 0.001322, 0.004298, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.451, -0.98, 2.4511, 0.9263, 0.0, 0.0, 0.0, 0.0],
    [512.0, 313.0, 0.002562, 0.008256, 0.00084, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.6897, -4.5554, 18.6973, 4.4755, 0.0, 0.0, 0.0, 0.0],
    [332.0, 322.0, 0.007686, 0.024711, 0.002611, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5807, -3.4334, 6.5841, 3.1205, 0.0, 0.0, 0.0, 0.0],
    [512.0, 322.0, 0.002562, 0.008182, 0.000801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.6897, 4.5554, -18.6821, -4.6305, 0.0, 0.0, 0.0, 0.0],
    [429.0, 350.0, 0.004793, 0.014463, 0.00175, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4025, -2.2258, 11.4077, 2.0232, 0.0, 0.0, 0.0, 0.0],
    [469.0, 392.0, 0.007851, 0.025372, 0.002669, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.4624, -5.5595, 26.5089, 5.3805, 0.0, 0.0, 0.0, 0.0],
    [469.0, 324.0, 0.009091, 0.030579, 0.003151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2824, 3.6495, -20.2509, -3.9303, 0.0, 0.0, 0.0, 0.0],
    [391.0, 321.0, 0.01281, 0.041157, 0.004339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9899, 0.8318, -21.9402, -1.2135, 0.0, 0.0, 0.0, 0.0],
    [305.0, 391.0, 0.006124, 0.019752, 0.002081, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4024, -2.5377, 8.4061, 2.2897, 0.0, 0.0, 0.0, 0.0],
    [295.0, 391.0, 0.011983, 0.038603, 0.004061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4916, -1.454, 4.4937, 0.9532, 0.0, 0.0, 0.0, 0.0],
    [295.0, 305.0, 0.00562, 0.018099, 0.001909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4104, -0.056, 0.4104, -0.1823, 0.0, 0.0, 0.0, 0.0],
    [575.0, 389.0, 0.023802, 0.072149, 0.00855, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3052, -3.4047, -8.2899, 2.4272, 0.0, 0.0, 0.0, 0.0],
    [511.0, 314.0, 0.003876, 0.012562, 0.001319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2127, 4.5604, 12.2181, -4.7044, 0.0, 0.0, 0.0, 0.0],
    [574.0, 435.0, 0.004959, 0.014959, 0.001769, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.8507, 6.0048, 22.8731, -6.1559, 0.0, 0.0, 0.0, 0.0],
    [301.0, 575.0, 0.005041, 0.015207, 0.00181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.205, -2.53, 8.2081, 2.3226, 0.0, 0.0, 0.0, 0.0],
    [486.0, 406.0, 0.03, 0.088678, 0.00884, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.6559, 5.3407, 78.1664, -1.9312, 0.0, 0.0, 0.0, 0.0],
    [431.0, 258.0, 0.025207, 0.082231, 0.00841, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.9624, -3.5849, 27.1212, 3.1119, 0.0, 0.0, 0.0, 0.0],
    [443.0, 431.0, 0.001488, 0.004711, 0.000489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.2856, -2.4268, 19.2904, 2.3849, 0.0, 0.0, 0.0, 0.0],
    [415.0, 407.0, 0.00843, 0.021397, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4503, 3.8275, -14.4341, -4.0411, 0.0, 0.0, 0.0, 0.0],
    [482.0, 465.0, 0.019504, 0.035446, 0.003531, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.1446, -6.4315, 22.2316, 6.1682, 0.0, 0.0, 0.0, 0.0],
    [586.0, 218.0, 0.014876, 0.026124, 0.002461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5169, -3.2367, 8.5274, 2.9679, 0.0, 0.0, 0.0, 0.0],
    [586.0, 359.0, 0.022636, 0.037686, 0.003969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0579, 1.2367, -1.0573, -1.6976, 0.0, 0.0, 0.0, 0.0],
    [573.0, 331.0, 0.014132, 0.046529, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1756, -1.1219, 9.1854, 0.5801, 0.0, 0.0, 0.0, 0.0],
    [284.0, 234.0, 0.004405, 0.030388, 0.003417, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.529, 2.675, 45.6078, -2.5292, 0.0, 0.0, 0.0, 0.0],
    [576.0, 467.0, 0.016529, 0.053876, 0.005501, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4023, 5.1362, -5.3943, -5.775, 0.0, 0.0, 0.0, 0.0],
    [573.0, 449.0, 0.017851, 0.032727, 0.003461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4046, -6.3936, -7.3909, 5.9961, 0.0, 0.0, 0.0, 0.0],
    [449.0, 419.0, 0.030331, 0.073314, 0.00825, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9979, -7.7961, -0.9845, 6.8169, 0.0, 0.0, 0.0, 0.0],
    [397.0, 419.0, 0.00719, 0.012562, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.262, -1.2, 4.2631, 1.0542, 0.0, 0.0, 0.0, 0.0],
    [573.0, 299.0, 0.017107, 0.043636, 0.004441, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.095, 3.6275, 18.1431, -4.0473, 0.0, 0.0, 0.0, 0.0],
    [447.0, 299.0, 0.03124, 0.079422, 0.00808, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.5371, -4.0031, -22.4051, 3.3473, 0.0, 0.0, 0.0, 0.0],
    [489.0, 456.0, 0.01, 0.026281, 0.002669, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.0667, -3.9942, -28.9977, 3.8437, 0.0, 0.0, 0.0, 0.0],
    [456.0, 447.0, 0.028017, 0.061818, 0.00747, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.5057, -4.0437, -27.3321, 3.5031, 0.0, 0.0, 0.0, 0.0],
    [375.0, 288.0, 0.004132, 0.013471, 0.001389, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2853, -1.5638, 12.2905, 1.4096, 0.0, 0.0, 0.0, 0.0],
    [379.0, 486.0, 0.02595, 0.085124, 0.008601, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -65.5431, 9.2328, 66.5309, -6.9933, 0.0, 0.0, 0.0, 0.0],
    [457.0, 375.0, 0.040413, 0.132636, 0.01339, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.59, -2.4, 9.6213, 0.8638, 0.0, 0.0, 0.0, 0.0],
    [499.0, 458.0, 0.002562, 0.00843, 0.000871, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4603, 1.6017, -7.459, -1.7, 0.0, 0.0, 0.0, 0.0],
    [278.0, 467.0, 0.014132, 0.037273, 0.004, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2677, -5.041, -5.2617, 4.575, 0.0, 0.0, 0.0, 0.0],
    [444.0, 485.0, 0.007107, 0.012479, 0.001191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0493, -1.9562, 12.0585, 1.8354, 0.0, 0.0, 0.0, 0.0],
    [487.0, 444.0, 0.005793, 0.011744, 0.00114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3807, -1.7778, 9.3853, 1.6562, 0.0, 0.0, 0.0, 0.0],
    [488.0, 486.0, 0.010496, 0.024471, 0.002168, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.647, -1.3, 5.65, 1.0526, 0.0, 0.0, 0.0, 0.0],
    [464.0, 328.0, 0.054554, 0.094711, 0.00914, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.2835, 0.4164, -24.9924, -0.9947, 0.0, 0.0, 0.0, 0.0],
    [433.0, 376.0, 0.060579, 0.106033, 0.01006, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4689, 0.0496, 25.8005, -0.6769, 0.0, 0.0, 0.0, 0.0],
    [443.0, 438.0, 0.002727, 0.007851, 0.000789, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.5226, 2.9268, -16.516, -3.0, 0.0, 0.0, 0.0, 0.0],
    [485.0, 223.0, 0.011983, 0.038934, 0.00402, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4535, -1.7354, 15.4786, 1.353, 0.0, 0.0, 0.0, 0.0],
    [473.0, 407.0, 0.010744, 0.034793, 0.003589, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4441, -1.6438, 19.4793, 1.3403, 0.0, 0.0, 0.0, 0.0],
    [473.0, 223.0, 0.009826, 0.031983, 0.003301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2471, 1.1438, -16.2246, -1.453, 0.0, 0.0, 0.0, 0.0],
    [509.0, 490.0, 0.012984, 0.042149, 0.004361, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.1912, -2.3611, 27.2703, 2.0836, 0.0, 0.0, 0.0, 0.0],
    [489.0, 243.0, 0.003141, 0.009421, 0.000961, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.2205, 9.4277, -40.1775, -9.418, 0.0, 0.0, 0.0, 0.0],
    [441.0, 394.0, 0.003554, 0.024207, 0.00271, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8958, -4.8733, -8.8928, 4.5668, 0.0, 0.0, 0.0, 0.0],
    [393.0, 232.0, 0.013719, 0.044463, 0.00461, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7481, -0.0293, -8.7394, -0.498, 0.0, 0.0, 0.0, 0.0],
    [442.0, 264.0, 0.001636, 0.011116, 0.001341, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.8473, 6.6092, -21.8402, -6.7224, 0.0, 0.0, 0.0, 0.0],
    [394.0, 212.0, 0.019669, 0.063802, 0.006599, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.7852, 5.1288, -28.6452, -5.465, 0.0, 0.0, 0.0, 0.0],
    [233.0, 379.0, 0.003554, 0.01157, 0.00121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1168, 1.4919, 20.1294, -1.5905, 0.0, 0.0, 0.0, 0.0],
    [403.0, 363.0, 0.028678, 0.093141, 0.009619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1605, 0.589, 5.1675, -1.6707, 0.0, 0.0, 0.0, 0.0],
    [232.0, 213.0, 0.00686, 0.022149, 0.002289, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4774, -0.502, -4.4763, 0.2302, 0.0, 0.0, 0.0, 0.0],
    [415.0, 212.0, 0.022314, 0.072479, 0.0075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6383, -5.3275, 25.7682, 4.865, 0.0, 0.0, 0.0, 0.0],
    [581.0, 433.0, 0.014711, 0.047686, 0.004929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4997, 1.8059, 18.5429, -2.2496, 0.0, 0.0, 0.0, 0.0],
    [581.0, 448.0, 0.019504, 0.063314, 0.006539, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1727, -3.8059, -13.1422, 3.1324, 0.0, 0.0, 0.0, 0.0],
    [578.0, 213.0, 0.020579, 0.066942, 0.006909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.279, -0.3, 1.2793, -0.5302, 0.0, 0.0, 0.0, 0.0],
    [359.0, 273.0, 0.008512, 0.027934, 0.002851, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8687, -0.8024, 5.8713, 0.4789, 0.0, 0.0, 0.0, 0.0],
    [409.0, 406.0, 0.004876, 0.015868, 0.001641, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4614, -8.406, -14.4502, 8.2433, 0.0, 0.0, 0.0, 0.0],
    [464.0, 228.0, 0.00843, 0.027686, 0.00279, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.2278, 3.6093, -23.1889, -3.8155, 0.0, 0.0, 0.0, 0.0],
    [409.0, 393.0, 0.035289, 0.137017, 0.013741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2154, 7.006, 20.3522, -8.1366, 0.0, 0.0, 0.0, 0.0],
    [304.0, 487.0, 0.024298, 0.078934, 0.008151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.049, -1.5, 4.0527, 0.5778, 0.0, 0.0, 0.0, 0.0],
    [394.0, 264.0, 0.001818, 0.012727, 0.001421, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7375, 15.1323, -3.7338, -15.2776, 0.0, 0.0, 0.0, 0.0],
    [393.0, 265.0, 0.001744, 0.012066, 0.001341, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.9454, 78.5268, -40.8318, -77.9014, 0.0, 0.0, 0.0, 0.0],
    [234.0, 245.0, 0.007884, 0.053149, 0.005885, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -77.5738, -25.4718, 78.0235, 27.8053, 0.0, 0.0, 0.0, 0.0],
    [441.0, 245.0, 0.001074, 0.00719, 0.000944, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5385, -2.4403, 35.5498, 2.4022, 0.0, 0.0, 0.0, 0.0],
    [283.0, 265.0, 0.002562, 0.022727, 0.001989, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.684, -47.6845, 6.7348, 47.9014, 0.0, 0.0, 0.0, 0.0],
    [394.0, 561.0, "8e-06", 8.3e-05, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.703, 3.9318, -33.7029, -3.931, 0.0, 0.0, 0.0, 0.0],
    [561.0, 257.0, 0.019504, 0.063141, 0.006539, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.7029, 4.2409, -33.5159, -4.4184, 0.0, 0.0, 0.0, 0.0],
    [227.0, 499.0, 0.035702, 0.11719, 0.011841, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4516, 2.4129, -14.3863, -3.6017, 0.0, 0.0, 0.0, 0.0],
    [221.0, 278.0, 0.044297, 0.093471, 0.00876, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.056, -1.1, 5.0656, 0.0687, 0.0, 0.0, 0.0, 0.0],
    [523.0, 490.0, 0.018934, 0.062479, 0.019319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.0187, -3.0935, 47.3656, 1.8827, 0.0, 0.0, 0.0, 0.0],
    [335.0, 328.0, 0.010992, 0.023223, 0.00218, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.86, -0.8, 5.8633, 0.5517, 0.0, 0.0, 0.0, 0.0],
    [573.0, 576.0, 0.012149, 0.039339, 0.004051, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2111, 5.588, -10.1973, -6.0362, 0.0, 0.0, 0.0, 0.0],
    [233.0, 363.0, 0.029091, 0.09438, 0.00976, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0598, -1.8919, -11.0285, 0.8707, 0.0, 0.0, 0.0, 0.0],
    [218.0, 482.0, 0.033876, 0.059339, 0.00582, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1994, -5.9679, 16.2846, 5.4315, 0.0, 0.0, 0.0, 0.0],
    [479.0, 403.0, 0.019826, 0.06438, 0.00665, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9628, 0.1281, 1.9635, -0.889, 0.0, 0.0, 0.0, 0.0],
    [572.0, 523.0, 0.024215, 0.079339, 0.008027, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.1026, 3.6988, 22.2043, -4.334, 0.0, 0.0, 0.0, 0.0],
    [572.0, 278.0, 0.022231, 0.07281, 0.00735, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7096, -4.2988, -15.6613, 3.5723, 0.0, 0.0, 0.0, 0.0],
    [401.0, 412.0, 0.008347, 0.026198, 0.002921, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.065, -0.92, 2.0653, 0.5741, 0.0, 0.0, 0.0, 0.0],
    [399.0, 395.0, 0.007603, 0.025446, 0.00249, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.7097, 4.2462, -32.6426, -4.3285, 0.0, 0.0, 0.0, 0.0],
    [400.0, 365.0, 0.011818, 0.03, 0.003049, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0371, -2.3516, -10.027, 2.0, 0.0, 0.0, 0.0, 0.0],
    [414.0, 366.0, 0.016198, 0.05405, 0.005271, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0414, -2.581, -10.027, 2.0, 0.0, 0.0, 0.0, 0.0],
    [412.0, 268.0, 0.019917, 0.06438, 0.00667, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.806, 1.1162, -21.7259, -1.6462, 0.0, 0.0, 0.0, 0.0],
    [562.0, 297.0, 0.010661, 0.018678, 0.001861, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6518, 1.4098, -4.6496, -1.6241, 0.0, 0.0, 0.0, 0.0],
    [562.0, 268.0, 0.015868, 0.053876, 0.005329, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1159, -1.4044, 12.1359, 0.8462, 0.0, 0.0, 0.0, 0.0],
    [562.0, 460.0, 0.010744, 0.034959, 0.003611, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4641, -0.0054, -7.459, -0.401, 0.0, 0.0, 0.0, 0.0],
    [315.0, 298.0, 0.027016, 0.087438, 0.009051, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0127, -1.8987, -7.9979, 0.8577, 0.0, 0.0, 0.0, 0.0],
    [263.0, 237.0, 0.019091, 0.062727, 0.00634, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8243, 1.6757, 15.8656, -2.287, 0.0, 0.0, 0.0, 0.0],
    [378.0, 263.0, 0.019752, 0.064959, 0.006561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5089, 2.0245, 14.5453, -2.6757, 0.0, 0.0, 0.0, 0.0],
    [468.0, 413.0, 0.025041, 0.082231, 0.00831, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.0111, 0.1994, 52.5629, 0.5811, 0.0, 0.0, 0.0, 0.0],
    [224.0, 468.0, 0.007603, 0.022984, 0.00272, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.4883, 0.7559, 45.6171, -0.6994, 0.0, 0.0, 0.0, 0.0],
    [400.0, 251.0, 0.023141, 0.074132, 0.00785, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2798, 2.2669, -12.2502, -3.1397, 0.0, 0.0, 0.0, 0.0],
    [434.0, 371.0, 0.038843, 0.127603, 0.012879, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.6145, 0.5824, -33.2518, -0.9341, 0.0, 0.0, 0.0, 0.0],
    [472.0, 395.0, 0.018347, 0.060248, 0.006079, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.7858, -4.3505, 28.9136, 4.0285, 0.0, 0.0, 0.0, 0.0],
    [472.0, 418.0, 0.030331, 0.099669, 0.01006, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.7608, 4.2505, -26.5757, -4.8493, 0.0, 0.0, 0.0, 0.0],
    [461.0, 298.0, 0.009752, 0.029504, 0.00355, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.262, -1.0, 4.2635, 0.578, 0.0, 0.0, 0.0, 0.0],
    [585.0, 297.0, 0.036777, 0.063802, 0.006229, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0669, -1.8517, 0.0676, 1.1241, 0.0, 0.0, 0.0, 0.0],
    [483.0, 240.0, 0.021397, 0.07157, 0.006989, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.291, -0.6122, 9.3067, -0.1581, 0.0, 0.0, 0.0, 0.0],
    [417.0, 398.0, 0.001983, 0.006198, 0.00069, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.4601, -0.0689, 28.4736, 0.0285, 0.0, 0.0, 0.0, 0.0],
    [432.0, 398.0, 0.00562, 0.017107, 0.001801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.1447, -2.3995, 31.1907, 2.3246, 0.0, 0.0, 0.0, 0.0],
    [269.0, 400.0, 0.003058, 0.01, 0.001031, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8436, -5.8591, 17.8523, 5.7602, 0.0, 0.0, 0.0, 0.0],
    [399.0, 368.0, 0.009587, 0.030992, 0.003199, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0352, -2.3686, -10.027, 2.0, 0.0, 0.0, 0.0, 0.0],
    [413.0, 367.0, 0.010661, 0.034628, 0.003579, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0356, 0.7991, -10.027, -1.2195, 0.0, 0.0, 0.0, 0.0],
    [410.0, 360.0, 0.004298, 0.012984, 0.001571, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2945, -1.1447, -11.2899, 0.9713, 0.0, 0.0, 0.0, 0.0],
    [370.0, 237.0, 0.091653, 0.159008, 0.01657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0679, -7.8681, -8.9666, 6.0933, 0.0, 0.0, 0.0, 0.0],
    [582.0, 240.0, 0.03124, 0.104207, 0.010181, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.2704, -1.8376, -31.0145, 1.4821, 0.0, 0.0, 0.0, 0.0],
    [432.0, 412.0, 0.004793, 0.016033, 0.001561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.4567, 2.0995, -26.4284, -2.1903, 0.0, 0.0, 0.0, 0.0],
    [371.0, 235.0, 0.009174, 0.03, 0.00303, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2038, -0.0659, -16.1834, -0.2259, 0.0, 0.0, 0.0, 0.0],
    [235.0, 237.0, 0.006777, 0.022149, 0.002241, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3234, -0.5741, -10.3173, 0.3295, 0.0, 0.0, 0.0, 0.0],
    [298.0, 292.0, 0.016612, 0.042984, 0.004291, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9377, -2.2357, 3.9403, 1.7262, 0.0, 0.0, 0.0, 0.0],
    [414.0, 360.0, 0.011322, 0.037769, 0.003691, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2321, 1.7337, 2.2329, -2.1713, 0.0, 0.0, 0.0, 0.0],
    [413.0, 400.0, 0.012893, 0.041157, 0.004431, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.2112, 6.781, -44.0052, -6.6754, 0.0, 0.0, 0.0, 0.0],
    [434.0, 413.0, 0.043967, 0.145289, 0.014469, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.9255, -1.5824, 42.5632, 1.9054, 0.0, 0.0, 0.0, 0.0],
    [414.0, 398.0, 0.024554, 0.074298, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8093, 0.8473, 7.8222, -1.7305, 0.0, 0.0, 0.0, 0.0],
    [483.0, 336.0, 0.021653, 0.072397, 0.007059, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.16, 0.1122, -7.1505, -0.9088, 0.0, 0.0, 0.0, 0.0],
    [535.0, 269.0, 0.04405, 0.133719, 0.015851, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.818, -5.6207, 11.8766, 3.8591, 0.0, 0.0, 0.0, 0.0],
    [349.0, 378.0, 0.018256, 0.03157, 0.003071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8914, 2.0824, 7.9019, -2.4245, 0.0, 0.0, 0.0, 0.0],
    [478.0, 251.0, 0.020496, 0.066942, 0.006839, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7194, -3.8285, 8.7342, 3.0397, 0.0, 0.0, 0.0, 0.0],
    [582.0, 224.0, 0.033388, 0.10124, 0.011991, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.0734, 0.9376, 41.5453, -0.9559, 0.0, 0.0, 0.0, 0.0],
    [417.0, 410.0, 0.002727, 0.008182, 0.00099, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5341, -0.7311, -21.5235, 0.6447, 0.0, 0.0, 0.0, 0.0],
    [216.0, 214.0, 0.006942, 0.022562, 0.002311, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7099, -1.6074, -15.696, 1.3669, 0.0, 0.0, 0.0, 0.0],
    [226.0, 369.0, 0.059917, 0.116281, 0.012981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.2336, -4.2335, 23.5051, 3.1557, 0.0, 0.0, 0.0, 0.0],
    [226.0, 208.0, 0.100413, 0.177364, 0.01665, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3081, 6.8365, -2.2529, -8.7397, 0.0, 0.0, 0.0, 0.0],
    [270.0, 226.0, 0.051984, 0.09, 0.008891, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1063, 2.5774, 8.1385, -3.603, 0.0, 0.0, 0.0, 0.0],
    [279.0, 217.0, 0.028934, 0.08719, 0.0105, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8667, -0.6445, 16.9339, -0.4449, 0.0, 0.0, 0.0, 0.0],
    [514.0, 279.0, 0.030331, 0.09124, 0.010989, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6818, -1.3231, 14.7357, 0.1445, 0.0, 0.0, 0.0, 0.0],
    [256.0, 255.0, 0.006612, 0.019917, 0.002401, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6877, 6.3093, 14.7019, -6.5546, 0.0, 0.0, 0.0, 0.0],
    [571.0, 327.0, 0.026942, 0.081901, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7317, -2.9394, 1.7336, 1.776, 0.0, 0.0, 0.0, 0.0],
    [373.0, 323.0, 0.02, 0.033802, 0.003681, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2341, 5.4309, 21.3146, -5.7374, 0.0, 0.0, 0.0, 0.0],
    [225.0, 289.0, 0.027016, 0.082149, 0.009731, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0225, 6.104, 11.0601, -7.1494, 0.0, 0.0, 0.0, 0.0],
    [377.0, 247.0, 0.049917, 0.089669, 0.008981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.6809, 2.9943, 31.0913, -3.31, 0.0, 0.0, 0.0, 0.0],
    [477.0, 248.0, 0.007851, 0.023876, 0.002841, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.3013, -1.7325, 31.3667, 1.5953, 0.0, 0.0, 0.0, 0.0],
    [474.0, 209.0, 0.040174, 0.117107, 0.01446, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2058, -2.2128, 18.3232, 0.8933, 0.0, 0.0, 0.0, 0.0],
    [280.0, 327.0, 0.003967, 0.012149, 0.001379, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.131, 0.7764, -6.1297, -0.9392, 0.0, 0.0, 0.0, 0.0],
    [249.0, 247.0, 0.022066, 0.042727, 0.00416, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.8272, -2.268, -38.5493, 2.31, 0.0, 0.0, 0.0, 0.0],
    [256.0, 249.0, 0.037364, 0.063141, 0.00687, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8927, -6.3093, -9.8514, 5.5546, 0.0, 0.0, 0.0, 0.0],
    [217.0, 214.0, 0.002636, 0.008512, 0.000881, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.4699, 3.6398, 29.4887, -3.6879, 0.0, 0.0, 0.0, 0.0],
    [571.0, 555.0, 0.039504, 0.069091, 0.006561, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9893, 2.4394, 10.0247, -3.168, 0.0, 0.0, 0.0, 0.0],
    [555.0, 302.0, 0.035372, 0.103314, 0.009169, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.6536, -1.8808, 27.8782, 1.4196, 0.0, 0.0, 0.0, 0.0],
    [474.0, 440.0, 0.019752, 0.037364, 0.00401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8868, 1.2128, -4.8823, -1.6609, 0.0, 0.0, 0.0, 0.0],
    [554.0, 248.0, 0.031653, 0.095372, 0.01148, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0202, -2.4547, 19.119, 1.4003, 0.0, 0.0, 0.0, 0.0],
    [408.0, 372.0, 0.040661, 0.070661, 0.00682, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1137, 2.0903, -11.0688, -2.8078, 0.0, 0.0, 0.0, 0.0],
    [477.0, 209.0, 0.041397, 0.125702, 0.01489, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.3093, 0.2325, -23.1182, -1.3933, 0.0, 0.0, 0.0, 0.0],
    [387.0, 353.0, 0.015703, 0.047364, 0.005699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.7957, 5.192, 29.9153, -5.5195, 0.0, 0.0, 0.0, 0.0],
    [290.0, 217.0, 0.028017, 0.084463, 0.010159, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.1854, 4.5942, 39.5439, -4.761, 0.0, 0.0, 0.0, 0.0],
    [260.0, 250.0, 0.026777, 0.080496, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9966, 1.0612, 8.0123, -2.1145, 0.0, 0.0, 0.0, 0.0],
    [462.0, 208.0, 0.038603, 0.083636, 0.00735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3764, -8.5229, -7.3371, 7.7397, 0.0, 0.0, 0.0, 0.0],
    [271.0, 250.0, 0.019091, 0.061983, 0.00644, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6961, -2.2819, -10.6763, 1.6145, 0.0, 0.0, 0.0, 0.0],
    [377.0, 271.0, 0.067686, 0.119008, 0.01104, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.2879, -4.4943, -23.9349, 3.8468, 0.0, 0.0, 0.0, 0.0],
    [453.0, 271.0, 0.061066, 0.101653, 0.011021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.197, -0.5, 3.2025, -0.742, 0.0, 0.0, 0.0, 0.0],
    [327.0, 323.0, 0.006124, 0.012397, 0.001169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.1616, -4.2568, -34.1016, 4.2374, 0.0, 0.0, 0.0, 0.0],
    [506.0, 260.0, 0.050992, 0.154793, 0.018329, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.197, -1.0, 3.2016, -1.0612, 0.0, 0.0, 0.0, 0.0],
    [408.0, 289.0, 0.03124, 0.094959, 0.011251, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5727, -3.0903, 18.6662, 2.0456, 0.0, 0.0, 0.0, 0.0],
    [555.0, 238.0, 0.029174, 0.07438, 0.007739, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4408, 4.5488, -6.4247, -5.4375, 0.0, 0.0, 0.0, 0.0],
    [353.0, 290.0, 0.021653, 0.040083, 0.00386, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.1773, 4.5195, 34.3904, -4.5942, 0.0, 0.0, 0.0, 0.0],
    [254.0, 554.0, 0.018678, 0.056777, 0.00673, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7226, -2.6309, 14.7582, 1.9547, 0.0, 0.0, 0.0, 0.0],
    [255.0, 387.0, 0.026777, 0.080578, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.4889, 5.0546, 27.6647, -5.692, 0.0, 0.0, 0.0, 0.0],
    [271.0, 440.0, 0.004298, 0.013876, 0.00144, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6433, -1.3228, -3.6427, 1.1609, 0.0, 0.0, 0.0, 0.0],
    [341.0, 214.0, 0.039421, 0.120331, 0.01413, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7537, -3.3497, 5.7663, 1.6489, 0.0, 0.0, 0.0, 0.0],
    [493.0, 214.0, 0.008182, 0.025446, 0.00289, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.729, 0.0, 3.7299, -0.3542, 0.0, 0.0, 0.0, 0.0],
    [316.0, 270.0, 0.043388, 0.07157, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9557, 3.1431, -0.9507, -4.0774, 0.0, 0.0, 0.0, 0.0],
    [316.0, 341.0, 0.018256, 0.055372, 0.006561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0867, -3.6431, 3.0897, 2.8497, 0.0, 0.0, 0.0, 0.0],
    [369.0, 302.0, 0.028678, 0.088182, 0.007831, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.7116, 1.8982, -36.4022, -1.9196, 0.0, 0.0, 0.0, 0.0],
    [369.0, 217.0, 0.025446, 0.080992, 0.00735, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.9552, -0.0508, -37.6629, 0.0661, 0.0, 0.0, 0.0, 0.0],
    [215.0, 369.0, 0.018182, 0.06595, 0.007066, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.8992, -2.3302, 35.0785, 2.0997, 0.0, 0.0, 0.0, 0.0],
    [249.0, 225.0, 0.027934, 0.084959, 0.01006, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8028, 5.4687, 7.8255, -6.604, 0.0, 0.0, 0.0, 0.0],
    [514.0, 280.0, 0.023636, 0.071488, 0.008511, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4848, 0.3231, -11.459, -1.2764, 0.0, 0.0, 0.0, 0.0],
    [215.0, 216.0, 0.002231, 0.007521, 0.000755, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.6452, 0.3302, -22.6359, -0.3926, 0.0, 0.0, 0.0, 0.0],
    [564.0, 245.0, 0.000983, 0.004231, 0.235708, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.1141, 53.858, 29.1586, -82.1608, 0.0, 0.0, 0.0, 0.0],
    [564.0, 285.0, 0.016388, 0.034405, 0.218478, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4087, -26.1127, -1.386, -0.4, 0.0, 0.0, 0.0, 0.0],
    [564.0, 266.0, 0.000174, 0.000744, 0.23566, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.7054, -27.7453, -27.704, -0.8, 0.0, 0.0, 0.0, 0.0],
    [286.0, 561.0, 0.015454, 0.030083, 0.002568, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.3099, 0.0, 0.0, 0.0, 0.0],
    [357.0, 355.0, "8e-06", 8.3e-05, 2.4e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.3155, -8.5769, 52.3157, 8.576, 0.0, 0.0, 0.0, 0.0],
    [604.0, 839.0, 0.036281, 0.094207, 0.00974, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2976, 2.8162, 10.3343, -3.8521, 0.0, 0.0, 0.0, 0.0],
    [794.0, 626.0, 0.030413, 0.098934, 0.01014, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.2609, 0.9306, 50.9197, 0.0136, 0.0, 0.0, 0.0, 0.0],
    [764.0, 590.0, 0.026777, 0.086529, 0.00885, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6169, 3.8181, 13.663, -4.7193, 0.0, 0.0, 0.0, 0.0],
    [835.0, 605.0, 0.022562, 0.072893, 0.007461, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.9718, -4.8965, -23.858, 4.3857, 0.0, 0.0, 0.0, 0.0],
    [723.0, 598.0, 0.086777, 0.149752, 0.01423, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7266, -2.2159, -2.7196, 0.5599, 0.0, 0.0, 0.0, 0.0],
    [783.0, 730.0, 0.072066, 0.138099, 0.013211, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2454, -1.1882, 0.2456, -0.3622, 0.0, 0.0, 0.0, 0.0],
    [737.0, 731.0, 0.05, 0.109091, 0.010699, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0549, -5.7303, -1.0432, 4.5042, 0.0, 0.0, 0.0, 0.0],
    [632.0, 629.0, 0.01124, 0.027769, 0.002759, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.0504, -0.4302, -21.0077, 0.2143, 0.0, 0.0, 0.0, 0.0],
    [731.0, 729.0, 0.016364, 0.053058, 0.005421, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7518, 5.02, 10.7719, -5.5912, 0.0, 0.0, 0.0, 0.0],
    [724.0, 617.0, 0.041157, 0.132893, 0.013591, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9888, -7.0056, -3.9698, 5.4564, 0.0, 0.0, 0.0, 0.0],
    [736.0, 730.0, 0.023058, 0.07157, 0.00818, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2347, 0.0156, 1.2351, -0.9754, 0.0, 0.0, 0.0, 0.0],
    [736.0, 731.0, 0.023058, 0.07157, 0.00818, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9463, -0.0156, 1.947, -0.9429, 0.0, 0.0, 0.0, 0.0],
    [751.0, 680.0, 0.020174, 0.065289, 0.006701, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0611, -1.2197, 22.1486, 0.746, 0.0, 0.0, 0.0, 0.0],
    [796.0, 603.0, 0.048934, 0.127769, 0.013211, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.0029, -2.7285, -22.7748, 1.8236, 0.0, 0.0, 0.0, 0.0],
    [624.0, 594.0, 0.031983, 0.103471, 0.01058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9682, -4.3509, 8.9948, 3.2306, 0.0, 0.0, 0.0, 0.0],
    [698.0, 823.0, 0.039174, 0.126686, 0.012959, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.2986, 0.94, 16.3859, -2.2266, 0.0, 0.0, 0.0, 0.0],
    [793.0, 624.0, 0.038512, 0.124628, 0.012751, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0714, -3.8279, 2.0762, 2.4039, 0.0, 0.0, 0.0, 0.0],
    [834.0, 641.0, 0.061397, 0.198603, 0.020321, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5446, 3.4944, 6.5779, -5.8068, 0.0, 0.0, 0.0, 0.0],
    [746.0, 745.0, 0.003719, 0.008843, 0.00067, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2959, 2.8879, 3.2965, -2.9643, 0.0, 0.0, 0.0, 0.0],
    [746.0, 621.0, 0.04843, 0.08438, 0.00809, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1425, -2.268, 0.1438, 1.3297, 0.0, 0.0, 0.0, 0.0],
    [789.0, 587.0, 0.012066, 0.038934, 0.00402, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.227, -3.758, 37.3683, 3.7312, 0.0, 0.0, 0.0, 0.0],
    [774.0, 621.0, 0.037603, 0.065537, 0.006241, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2673, 2.4341, -7.2478, -3.1297, 0.0, 0.0, 0.0, 0.0],
    [746.0, 662.0, 0.010752, 0.028198, 0.002909, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9987, -0.7877, 6.0021, 0.4586, 0.0, 0.0, 0.0, 0.0],
    [720.0, 662.0, 0.012703, 0.032967, 0.00341, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.0827, 0.2176, -14.0611, -0.5586, 0.0, 0.0, 0.0, 0.0],
    [748.0, 720.0, 0.034851, 0.07019, 0.006829, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2447, 0.2938, -17.1567, -0.9176, 0.0, 0.0, 0.0, 0.0],
    [592.0, 748.0, 0.014207, 0.046033, 0.004709, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.8778, 2.5796, -19.8295, -2.9807, 0.0, 0.0, 0.0, 0.0],
    [704.0, 588.0, 0.00562, 0.009917, 0.00092, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5744, -2.6309, 22.5985, 2.5626, 0.0, 0.0, 0.0, 0.0],
    [704.0, 700.0, 0.004463, 0.007934, 0.00075, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.9874, 2.4209, -16.9765, -2.4917, 0.0, 0.0, 0.0, 0.0],
    [703.0, 700.0, 0.002562, 0.008256, 0.000849, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9235, -0.8704, 6.9245, 0.7717, 0.0, 0.0, 0.0, 0.0],
    [829.0, 703.0, 0.013058, 0.021653, 0.002081, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1905, 0.1427, -4.1885, -0.3896, 0.0, 0.0, 0.0, 0.0],
    [829.0, 587.0, 0.011744, 0.020248, 0.001951, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6315, -1.0227, 15.6554, 0.8291, 0.0, 0.0, 0.0, 0.0],
    [608.0, 587.0, 0.02562, 0.08281, 0.00847, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0074, -6.3795, 15.0634, 5.5461, 0.0, 0.0, 0.0, 0.0],
    [608.0, 605.0, 0.029339, 0.094793, 0.009699, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3344, 3.7795, -9.3082, -4.8414, 0.0, 0.0, 0.0, 0.0],
    [786.0, 696.0, 0.011322, 0.049256, 0.004891, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3674, 0.5588, 8.3741, -1.114, 0.0, 0.0, 0.0, 0.0],
    [787.0, 786.0, 0.002397, 0.007603, 0.000779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.366, 0.4702, 8.3674, -0.5588, 0.0, 0.0, 0.0, 0.0],
    [789.0, 787.0, 0.002983, 0.009587, 0.00099, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1371, 1.6452, -0.137, -1.7632, 0.0, 0.0, 0.0, 0.0],
    [789.0, 590.0, 0.018843, 0.060992, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.215, -1.4872, -25.1145, 1.0694, 0.0, 0.0, 0.0, 0.0],
    [803.0, 590.0, 0.025124, 0.081066, 0.008301, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2924, -3.6056, 5.3005, 2.6499, 0.0, 0.0, 0.0, 0.0],
    [803.0, 595.0, 0.004132, 0.013223, 0.00136, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2924, 3.6056, -5.291, -3.7612, 0.0, 0.0, 0.0, 0.0],
    [697.0, 683.0, 0.023141, 0.066281, 0.006781, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.0536, 1.1648, -28.8898, -1.501, 0.0, 0.0, 0.0, 0.0],
    [683.0, 595.0, 0.007769, 0.025124, 0.00257, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8848, -0.599, -20.856, 0.3889, 0.0, 0.0, 0.0, 0.0],
    [724.0, 595.0, 0.003554, 0.01157, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1088, 6.0056, 6.111, -6.1397, 0.0, 0.0, 0.0, 0.0],
    [692.0, 696.0, 0.010826, 0.019174, 0.001801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4131, -0.131, -1.4129, -0.0839, 0.0, 0.0, 0.0, 0.0],
    [705.0, 692.0, 0.004554, 0.008017, 0.00075, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9255, 0.8335, -7.9231, -0.919, 0.0, 0.0, 0.0, 0.0],
    [691.0, 690.0, 0.00124, 0.003967, 0.00044, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3323, -2.4323, 4.3326, 2.3804, 0.0, 0.0, 0.0, 0.0],
    [702.0, 690.0, 0.003141, 0.010248, 0.00105, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8659, 2.9421, -8.8636, -3.0604, 0.0, 0.0, 0.0, 0.0],
    [697.0, 686.0, 0.033223, 0.107521, 0.010999, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8335, -2.442, 17.9227, 1.407, 0.0, 0.0, 0.0, 0.0],
    [701.0, 684.0, 0.013636, 0.044132, 0.004521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9826, -2.097, 19.0241, 1.6889, 0.0, 0.0, 0.0, 0.0],
    [696.0, 693.0, 0.013388, 0.02686, 0.00257, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5524, -0.9998, -8.5441, 0.7094, 0.0, 0.0, 0.0, 0.0],
    [699.0, 693.0, 0.004628, 0.015793, 0.001609, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4893, 0.3739, 3.4897, -0.5644, 0.0, 0.0, 0.0, 0.0],
    [701.0, 699.0, 0.012636, 0.040909, 0.004179, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8766, 1.127, -5.8727, -1.6139, 0.0, 0.0, 0.0, 0.0],
    [697.0, 682.0, 0.019669, 0.063636, 0.00651, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.7003, -0.7786, -25.5916, 0.3549, 0.0, 0.0, 0.0, 0.0],
    [682.0, 653.0, 0.028256, 0.091397, 0.009341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3836, -3.1549, -11.3511, 2.1526, 0.0, 0.0, 0.0, 0.0],
    [760.0, 653.0, 0.021818, 0.070661, 0.007231, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2795, 1.6303, 7.2901, -2.4526, 0.0, 0.0, 0.0, 0.0],
    [710.0, 602.0, 0.058347, 0.09876, 0.0106, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4654, -0.581, 13.5538, -0.5466, 0.0, 0.0, 0.0, 0.0],
    [602.0, 601.0, 0.005702, 0.018603, 0.00189, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.5208, -0.8534, 23.5468, 0.7088, 0.0, 0.0, 0.0, 0.0],
    [695.0, 601.0, 0.033223, 0.107364, 0.010989, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.6067, 5.9378, 19.7236, -6.8965, 0.0, 0.0, 0.0, 0.0],
    [738.0, 696.0, 0.063719, 0.206124, 0.021081, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7433, 1.1352, -0.7399, -3.6561, 0.0, 0.0, 0.0, 0.0],
    [705.0, 588.0, 0.013719, 0.04438, 0.00454, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0482, -5.1298, 20.0969, 4.7421, 0.0, 0.0, 0.0, 0.0],
    [702.0, 696.0, 0.003802, 0.028603, 0.00273, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9241, 3.4268, -6.9221, -3.739, 0.0, 0.0, 0.0, 0.0],
    [702.0, 697.0, 0.002314, 0.024132, 0.003729, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2713, 4.1499, -9.2693, -4.5751, 0.0, 0.0, 0.0, 0.0],
    [702.0, 588.0, 0.004132, 0.030661, 0.002931, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0612, -10.5188, 25.0866, 10.3546, 0.0, 0.0, 0.0, 0.0],
    [685.0, 587.0, 0.003967, 0.012984, 0.001331, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.9522, -1.5002, -72.7779, 1.9097, 0.0, 0.0, 0.0, 0.0],
    [824.0, 601.0, 0.032314, 0.10438, 0.01068, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.2076, -6.5624, -49.5381, 7.417, 0.0, 0.0, 0.0, 0.0],
    [824.0, 823.0, 0.040413, 0.130579, 0.013361, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.5735, -1.7925, -27.3241, 0.9627, 0.0, 0.0, 0.0, 0.0],
    [685.0, 588.0, 0.003967, 0.01281, 0.001309, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 73.9918, -2.5837, -73.8123, 3.0048, 0.0, 0.0, 0.0, 0.0],
    [686.0, 684.0, 0.013058, 0.042066, 0.00431, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.629, 1.8463, -26.5521, -2.1189, 0.0, 0.0, 0.0, 0.0],
    [726.0, 605.0, 0.030331, 0.098099, 0.010041, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3844, 2.718, 7.4012, -3.8443, 0.0, 0.0, 0.0, 0.0],
    [823.0, 738.0, 0.037934, 0.122983, 0.012579, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0152, 0.5639, -6.9993, -2.0352, 0.0, 0.0, 0.0, 0.0],
    [697.0, 693.0, 0.009587, 0.031157, 0.00318, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0587, 0.6483, -7.0546, -1.0151, 0.0, 0.0, 0.0, 0.0],
    [702.0, 691.0, 0.005446, 0.009587, 0.0009, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [695.0, 638.0, 0.026364, 0.085207, 0.00871, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.2247, 6.0306, 25.3719, -6.6156, 0.0, 0.0, 0.0, 0.0],
    [646.0, 638.0, 0.019174, 0.062314, 0.006369, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.4932, -5.8265, -30.3429, 5.5371, 0.0, 0.0, 0.0, 0.0],
    [824.0, 646.0, 0.030661, 0.099091, 0.01014, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.2122, -5.4674, -32.9322, 5.1265, 0.0, 0.0, 0.0, 0.0],
    [638.0, 601.0, 0.031066, 0.100413, 0.01029, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.412, 0.8785, -0.4114, -2.1293, 0.0, 0.0, 0.0, 0.0],
    [746.0, 650.0, 0.019174, 0.061983, 0.00634, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5451, -0.1323, -2.544, -0.6, 0.0, 0.0, 0.0, 0.0],
    [592.0, 588.0, 0.029174, 0.080744, 0.00832, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.7758, -3.0796, 24.9282, 2.5056, 0.0, 0.0, 0.0, 0.0],
    [747.0, 748.0, 0.005207, 0.016942, 0.00173, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8085, -2.7897, -0.8082, 2.5869, 0.0, 0.0, 0.0, 0.0],
    [726.0, 747.0, 0.011066, 0.035793, 0.003659, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6574, -2.718, -1.6565, 2.2897, 0.0, 0.0, 0.0, 0.0],
    [630.0, 696.0, 0.020331, 0.06562, 0.006711, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.758, -2.8, 3.7614, 2.0102, 0.0, 0.0, 0.0, 0.0],
    [604.0, 745.0, 0.004959, 0.013388, 0.001379, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8586, -3.1162, -7.8555, 2.9643, 0.0, 0.0, 0.0, 0.0],
    [691.0, 705.0, 0.001066, 0.008017, 0.000179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1883, -0.3677, -0.1883, 0.3463, 0.0, 0.0, 0.0, 0.0],
    [764.0, 617.0, 0.031157, 0.055041, 0.00515, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0717, -3.7059, 2.0758, 3.1008, 0.0, 0.0, 0.0, 0.0],
    [719.0, 642.0, 0.005124, 0.012397, 0.001229, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.053, -3.8484, 25.0821, 3.7795, 0.0, 0.0, 0.0, 0.0],
    [764.0, 618.0, 0.032149, 0.055041, 0.00515, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8349, -3.7266, 1.839, 3.1212, 0.0, 0.0, 0.0, 0.0],
    [764.0, 675.0, 0.019008, 0.051157, 0.00528, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8645, 1.9133, 7.8752, -2.5113, 0.0, 0.0, 0.0, 0.0],
    [715.0, 675.0, 0.045793, 0.127521, 0.013141, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.9355, -2.6943, -18.7972, 1.5113, 0.0, 0.0, 0.0, 0.0],
    [813.0, 714.0, 0.024628, 0.044876, 0.00423, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6527, -6.463, 9.68, 6.0077, 0.0, 0.0, 0.0, 0.0],
    [813.0, 598.0, 0.058182, 0.100413, 0.00954, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7147, 5.763, -3.6884, -6.8436, 0.0, 0.0, 0.0, 0.0],
    [836.0, 714.0, 0.010174, 0.032983, 0.003359, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.9329, 3.4708, 4.9361, -3.8634, 0.0, 0.0, 0.0, 0.0],
    [837.0, 832.0, 0.003471, 0.009008, 0.000939, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.943, -4.3073, 6.945, 4.1993, 0.0, 0.0, 0.0, 0.0],
    [837.0, 836.0, 0.006777, 0.021901, 0.002219, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.642, 3.7073, -1.6411, -3.9708, 0.0, 0.0, 0.0, 0.0],
    [832.0, 715.0, 0.014959, 0.046612, 0.004751, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5982, 5.0693, 1.6021, -5.628, 0.0, 0.0, 0.0, 0.0],
    [832.0, 817.0, 0.063471, 0.113802, 0.010699, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.9359, 3.9204, -20.6938, -4.7549, 0.0, 0.0, 0.0, 0.0],
    [719.0, 681.0, 0.044554, 0.144132, 0.01475, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2256, -3.6497, -1.2218, 1.9882, 0.0, 0.0, 0.0, 0.0],
    [834.0, 715.0, 0.069091, 0.122727, 0.01151, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3636, -3.7944, -3.3515, 2.4373, 0.0, 0.0, 0.0, 0.0],
    [617.0, 610.0, 0.014793, 0.030826, 0.002979, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.1932, 0.9912, -14.168, -1.293, 0.0, 0.0, 0.0, 0.0],
    [618.0, 611.0, 0.01843, 0.033314, 0.00326, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.1994, 0.9623, -14.168, -1.293, 0.0, 0.0, 0.0, 0.0],
    [755.0, 719.0, 0.044628, 0.078843, 0.007381, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2581, -4.678, 7.2864, 3.8981, 0.0, 0.0, 0.0, 0.0],
    [755.0, 603.0, 0.03843, 0.100744, 0.010411, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4976, 2.7436, 20.6458, -3.5236, 0.0, 0.0, 0.0, 0.0],
    [751.0, 755.0, 0.037686, 0.121901, 0.01247, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2301, -0.8803, -9.2015, -0.4253, 0.0, 0.0, 0.0, 0.0],
    [708.0, 618.0, 0.055703, 0.099504, 0.009341, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1114, -0.5306, -5.0992, -0.5635, 0.0, 0.0, 0.0, 0.0],
    [826.0, 708.0, 0.040992, 0.073636, 0.006921, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8899, -1.3224, -7.8684, 0.5306, 0.0, 0.0, 0.0, 0.0],
    [618.0, 612.0, 0.007934, 0.018934, 0.001871, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0839, -0.2667, -10.0771, 0.0601, 0.0, 0.0, 0.0, 0.0],
    [617.0, 615.0, 0.008512, 0.027851, 0.002851, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6975, 0.1558, -8.6921, -0.4776, 0.0, 0.0, 0.0, 0.0],
    [620.0, 615.0, 0.009421, 0.030504, 0.003119, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4809, -0.4482, 1.4811, 0.0776, 0.0, 0.0, 0.0, 0.0],
    [620.0, 612.0, 0.007851, 0.018347, 0.001801, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8201, 0.2482, 3.8211, -0.4601, 0.0, 0.0, 0.0, 0.0],
    [820.0, 816.0, 0.027769, 0.089752, 0.009179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.166, -0.2, 1.1664, -0.8644, 0.0, 0.0, 0.0, 0.0],
    [642.0, 647.0, 0.010826, 0.037893, 0.003845, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.0351, -3.7795, 33.1404, 3.71, 0.0, 0.0, 0.0, 0.0],
    [647.0, 794.0, 0.023777, 0.076884, 0.007865, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.6844, -3.71, 35.9511, 3.6633, 0.0, 0.0, 0.0, 0.0],
    [599.0, 598.0, 0.008347, 0.027016, 0.002771, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0298, -4.1025, -3.028, 3.7837, 0.0, 0.0, 0.0, 0.0],
    [814.0, 599.0, 0.01843, 0.059504, 0.006079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0677, -3.9813, -7.0578, 3.3025, 0.0, 0.0, 0.0, 0.0],
    [826.0, 698.0, 0.020661, 0.06686, 0.006839, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7219, 1.1224, 13.7546, -1.84, 0.0, 0.0, 0.0, 0.0],
    [635.0, 832.0, 0.04876, 0.157686, 0.016129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2096, -0.7635, 8.237, -1.0832, 0.0, 0.0, 0.0, 0.0],
    [634.0, 635.0, 0.010496, 0.033058, 0.003381, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4244, -0.0673, 1.4246, -0.3365, 0.0, 0.0, 0.0, 0.0],
    [749.0, 634.0, 0.026612, 0.086033, 0.008799, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7573, -0.2181, -1.7566, -0.8327, 0.0, 0.0, 0.0, 0.0],
    [819.0, 749.0, 0.017521, 0.056777, 0.00581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0918, -0.2065, -4.0893, -0.4819, 0.0, 0.0, 0.0, 0.0],
    [832.0, 819.0, 0.037521, 0.121397, 0.012419, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9274, -1.235, -7.9078, -0.1935, 0.0, 0.0, 0.0, 0.0],
    [648.0, 832.0, 0.035537, 0.115041, 0.019031, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.605, -0.4, 3.609, -1.8772, 0.0, 0.0, 0.0, 0.0],
    [754.0, 755.0, 0.023802, 0.053802, 0.005501, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2994, -1.1497, 10.3222, 0.5881, 0.0, 0.0, 0.0, 0.0],
    [750.0, 754.0, 0.018017, 0.031818, 0.002979, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8711, -0.9316, -3.8686, 0.6047, 0.0, 0.0, 0.0, 0.0],
    [756.0, 750.0, 0.001653, 0.005372, 0.000549, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9769, 1.0131, -10.9751, -1.0684, 0.0, 0.0, 0.0, 0.0],
    [755.0, 756.0, 0.010826, 0.019174, 0.001801, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.432, 1.1708, -18.3989, -1.3131, 0.0, 0.0, 0.0, 0.0],
    [711.0, 755.0, 0.016777, 0.029587, 0.002771, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1162, -0.1039, 0.1162, -0.2058, 0.0, 0.0, 0.0, 0.0],
    [711.0, 755.0, 0.014554, 0.025703, 0.00241, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1338, -0.0761, 0.1338, -0.1933, 0.0, 0.0, 0.0, 0.0],
    [816.0, 681.0, 0.083058, 0.148678, 0.013961, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1351, 3.4549, -6.0952, -4.9882, 0.0, 0.0, 0.0, 0.0],
    [817.0, 816.0, 0.014132, 0.026942, 0.00257, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.1348, 3.7549, -16.1015, -3.9905, 0.0, 0.0, 0.0, 0.0],
    [794.0, 814.0, 0.02638, 0.085314, 0.008729, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3418, -4.6939, -11.3087, 3.7813, 0.0, 0.0, 0.0, 0.0],
    [637.0, 593.0, 0.03124, 0.101066, 0.010341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.3874, -1.7405, 11.4234, 0.6754, 0.0, 0.0, 0.0, 0.0],
    [795.0, 689.0, 0.034876, 0.11281, 0.011541, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6404, 0.0274, 14.7043, -1.1791, 0.0, 0.0, 0.0, 0.0],
    [689.0, 687.0, 0.002066, 0.006612, 0.00068, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7933, 0.1791, 19.8001, -0.2376, 0.0, 0.0, 0.0, 0.0],
    [784.0, 687.0, 0.019917, 0.037107, 0.003509, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.489, 2.4744, -32.3121, -2.5624, 0.0, 0.0, 0.0, 0.0],
    [808.0, 773.0, 0.01719, 0.055703, 0.005699, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.4361, 1.9125, 14.467, -2.49, 0.0, 0.0, 0.0, 0.0],
    [807.0, 723.0, 0.012066, 0.020744, 0.00198, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7249, -1.4373, -7.7186, 1.2159, 0.0, 0.0, 0.0, 0.0],
    [807.0, 783.0, 0.05876, 0.120248, 0.01158, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.005, -2.3278, -3.9956, 0.9882, 0.0, 0.0, 0.0, 0.0],
    [808.0, 631.0, 0.045207, 0.079256, 0.006401, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.3914, -0.7283, -27.1057, 0.4764, 0.0, 0.0, 0.0, 0.0],
    [631.0, 627.0, 0.013058, 0.024554, 0.00198, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8188, -3.6498, -13.796, 3.4625, 0.0, 0.0, 0.0, 0.0],
    [737.0, 627.0, 0.044554, 0.089256, 0.00679, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3706, 5.3322, 8.41, -6.0435, 0.0, 0.0, 0.0, 0.0],
    [626.0, 773.0, 0.022066, 0.07124, 0.007289, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.6359, -2.6847, -23.532, 2.15, 0.0, 0.0, 0.0, 0.0],
    [707.0, 706.0, 0.00876, 0.014554, 0.00152, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9119, 1.5099, -4.9099, -1.6843, 0.0, 0.0, 0.0, 0.0],
    [812.0, 807.0, 0.003967, 0.006942, 0.000661, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0585, -7.5014, 2.0605, 7.4274, 0.0, 0.0, 0.0, 0.0],
    [727.0, 649.0, 0.016198, 0.052231, 0.005351, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5544, 2.6524, 12.5774, -3.2056, 0.0, 0.0, 0.0, 0.0],
    [649.0, 613.0, 0.01595, 0.031744, 0.00302, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3194, 3.2056, 13.3451, -3.509, 0.0, 0.0, 0.0, 0.0],
    [707.0, 613.0, 0.01124, 0.019752, 0.00173, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6419, -8.248, 6.6525, 8.0637, 0.0, 0.0, 0.0, 0.0],
    [707.0, 614.0, 0.010826, 0.019091, 0.00166, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7621, 2.7109, -3.7601, -2.9015, 0.0, 0.0, 0.0, 0.0],
    [800.0, 775.0, 0.003719, 0.011901, 0.00121, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4427, -3.7081, 17.453, 3.6016, 0.0, 0.0, 0.0, 0.0],
    [778.0, 775.0, 0.022636, 0.07314, 0.00748, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4307, 3.6587, -22.33, -4.2016, 0.0, 0.0, 0.0, 0.0],
    [808.0, 594.0, 0.136198, 0.235124, 0.022351, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1629, -0.1149, -12.9626, -2.1486, 0.0, 0.0, 0.0, 0.0],
    [777.0, 594.0, 0.006124, 0.019917, 0.00204, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7609, 1.8073, -3.7599, -2.0384, 0.0, 0.0, 0.0, 0.0],
    [782.0, 594.0, 0.004628, 0.014793, 0.0016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2349, -0.0742, -4.2342, -0.1071, 0.0, 0.0, 0.0, 0.0],
    [782.0, 776.0, 0.007438, 0.02405, 0.002471, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1399, -2.9258, 20.1667, 2.7284, 0.0, 0.0, 0.0, 0.0],
    [776.0, 766.0, 0.003223, 0.010496, 0.001089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.9667, -2.7284, 28.9904, 2.6799, 0.0, 0.0, 0.0, 0.0],
    [781.0, 778.0, 0.027107, 0.087769, 0.008981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9569, -2.3925, -9.9331, 1.419, 0.0, 0.0, 0.0, 0.0],
    [779.0, 652.0, 0.009669, 0.031488, 0.003221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9981, 0.8151, -10.988, -1.1582, 0.0, 0.0, 0.0, 0.0],
    [721.0, 652.0, 0.045446, 0.080909, 0.00757, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1263, 0.3605, 1.127, -1.2418, 0.0, 0.0, 0.0, 0.0],
    [721.0, 614.0, 0.026281, 0.046942, 0.0044, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9017, -1.0605, 2.9037, 0.5506, 0.0, 0.0, 0.0, 0.0],
    [753.0, 707.0, 0.010909, 0.019256, 0.001801, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5366, -2.4336, -4.5342, 2.2272, 0.0, 0.0, 0.0, 0.0],
    [740.0, 632.0, 0.035207, 0.076446, 0.007429, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3106, -0.764, -17.2211, 0.087, 0.0, 0.0, 0.0, 0.0],
    [801.0, 741.0, 0.022397, 0.072397, 0.00741, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8816, -1.9129, 14.9244, 1.1811, 0.0, 0.0, 0.0, 0.0],
    [741.0, 716.0, 0.021322, 0.06595, 0.006711, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.8926, 7.0536, -34.6623, -7.1244, 0.0, 0.0, 0.0, 0.0],
    [716.0, 614.0, 0.076942, 0.132562, 0.01263, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4487, -5.6756, 0.4651, 4.237, 0.0, 0.0, 0.0, 0.0],
    [791.0, 594.0, 0.031818, 0.079587, 0.008061, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.454, -9.8232, 15.5466, 9.1401, 0.0, 0.0, 0.0, 0.0],
    [791.0, 767.0, 0.009174, 0.022893, 0.002321, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.336, 7.7232, -6.3276, -7.9623, 0.0, 0.0, 0.0, 0.0],
    [809.0, 593.0, 0.023554, 0.07562, 0.007819, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.6887, -8.1747, 28.8741, 7.8829, 0.0, 0.0, 0.0, 0.0],
    [809.0, 671.0, 0.022231, 0.071397, 0.007381, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.6297, 5.9747, -20.5373, -6.4991, 0.0, 0.0, 0.0, 0.0],
    [669.0, 591.0, 0.022066, 0.059173, 0.00611, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6122, 0.3331, 5.6186, -0.9938, 0.0, 0.0, 0.0, 0.0],
    [792.0, 591.0, 0.025372, 0.067364, 0.00695, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.5644, 0.9419, -22.4489, -1.4114, 0.0, 0.0, 0.0, 0.0],
    [688.0, 792.0, 0.01405, 0.036446, 0.00377, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.6479, 1.8114, -21.5891, -2.0839, 0.0, 0.0, 0.0, 0.0],
    [671.0, 633.0, 0.020744, 0.067017, 0.006861, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6788, 1.7961, -1.6773, -2.5474, 0.0, 0.0, 0.0, 0.0],
    [659.0, 633.0, 0.009669, 0.026198, 0.002631, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9758, -2.5203, -7.9697, 2.2474, 0.0, 0.0, 0.0, 0.0],
    [722.0, 659.0, 0.006198, 0.02, 0.00204, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7396, -2.6227, -10.7328, 2.4203, 0.0, 0.0, 0.0, 0.0],
    [815.0, 613.0, 0.015793, 0.051066, 0.00523, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0303, -3.1802, 15.062, 2.6702, 0.0, 0.0, 0.0, 0.0],
    [781.0, 763.0, 0.001744, 0.00562, 0.000581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.9829, 0.4925, 27.9946, -0.523, 0.0, 0.0, 0.0, 0.0],
    [821.0, 796.0, 0.020579, 0.036281, 0.00339, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.601, -1.7812, 18.6642, 1.5063, 0.0, 0.0, 0.0, 0.0],
    [833.0, 821.0, 0.028017, 0.090496, 0.00924, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5709, -1.5765, 13.617, 0.6812, 0.0, 0.0, 0.0, 0.0],
    [833.0, 792.0, 0.008678, 0.015372, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6629, 0.9765, -11.6523, -1.1185, 0.0, 0.0, 0.0, 0.0],
    [779.0, 593.0, 0.033058, 0.10686, 0.010941, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.5727, 3.4581, -19.4596, -4.3594, 0.0, 0.0, 0.0, 0.0],
    [808.0, 641.0, 0.032983, 0.106686, 0.010909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6622, -4.2061, -14.5989, 3.1158, 0.0, 0.0, 0.0, 0.0],
    [727.0, 811.0, 0.020661, 0.066777, 0.006829, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3424, -2.6524, -12.3146, 1.9425, 0.0, 0.0, 0.0, 0.0],
    [815.0, 636.0, 0.014793, 0.047686, 0.004881, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0773, 1.8802, -7.0704, -2.4266, 0.0, 0.0, 0.0, 0.0],
    [818.0, 636.0, 0.007438, 0.01314, 0.001229, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4118, -0.5693, -1.4116, 0.4266, 0.0, 0.0, 0.0, 0.0],
    [818.0, 631.0, 0.008256, 0.014628, 0.00137, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0618, -0.4307, 4.063, 0.2734, 0.0, 0.0, 0.0, 0.0],
    [804.0, 792.0, 0.002562, 0.008182, 0.00083, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5413, 3.4585, 4.5421, -3.5493, 0.0, 0.0, 0.0, 0.0],
    [706.0, 614.0, 0.005289, 0.016859, 0.00173, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3911, 1.6843, 0.3912, -1.886, 0.0, 0.0, 0.0, 0.0],
    [779.0, 680.0, 0.038934, 0.12595, 0.012879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.7101, 4.4593, -28.4264, -5.0247, 0.0, 0.0, 0.0, 0.0],
    [732.0, 753.0, 0.02157, 0.047438, 0.00462, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4526, -1.7569, -6.4446, 1.2336, 0.0, 0.0, 0.0, 0.0],
    [732.0, 740.0, 0.029669, 0.066364, 0.00649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.0785, 6.7981, 27.2772, -7.1164, 0.0, 0.0, 0.0, 0.0],
    [680.0, 637.0, 0.009826, 0.031818, 0.00325, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2572, -1.9933, 11.2684, 1.6605, 0.0, 0.0, 0.0, 0.0],
    [779.0, 763.0, 0.02438, 0.078017, 0.008071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3765, 1.8344, 13.4149, -2.6558, 0.0, 0.0, 0.0, 0.0],
    [766.0, 763.0, 0.017769, 0.057364, 0.005871, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.5944, -2.6799, 39.8365, 2.7788, 0.0, 0.0, 0.0, 0.0],
    [801.0, 632.0, 0.008182, 0.026446, 0.00271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7476, 1.6129, -10.7393, -1.9028, 0.0, 0.0, 0.0, 0.0],
    [669.0, 609.0, 0.012397, 0.054132, 0.006749, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5645, 0.4118, -0.5644, -1.1591, 0.0, 0.0, 0.0, 0.0],
    [811.0, 812.0, 0.008512, 0.027438, 0.00281, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.9176, -6.0005, -2.9145, 5.6814, 0.0, 0.0, 0.0, 0.0],
    [804.0, 793.0, 0.006364, 0.020579, 0.002101, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2913, -3.5585, -4.2896, 3.3279, 0.0, 0.0, 0.0, 0.0],
    [609.0, 591.0, 0.017934, 0.058016, 0.005929, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4326, -0.6409, 6.4393, 0.0053, 0.0, 0.0, 0.0, 0.0],
    [668.0, 671.0, 0.001488, 0.002636, 0.000249, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5106, -3.5289, 7.5115, 3.503, 0.0, 0.0, 0.0, 0.0],
    [670.0, 668.0, 0.000579, 0.001901, 0.000191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9366, -2.3498, 0.9366, 2.3289, 0.0, 0.0, 0.0, 0.0],
    [835.0, 808.0, 0.028678, 0.09281, 0.009489, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.3038, 3.2965, 26.4757, -3.8632, 0.0, 0.0, 0.0, 0.0],
    [589.0, 737.0, 0.015703, 0.050744, 0.005191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.226, -1.0, 2.2267, 0.3981, 0.0, 0.0, 0.0, 0.0],
    [661.0, 732.0, 0.021322, 0.068934, 0.00705, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.2966, 5.5552, 19.3709, -6.1411, 0.0, 0.0, 0.0, 0.0],
    [800.0, 777.0, 0.008182, 0.026529, 0.00271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0517, 1.8081, -7.0479, -2.1073, 0.0, 0.0, 0.0, 0.0],
    [672.0, 670.0, 0.011488, 0.029669, 0.003011, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8019, -0.045, -11.7874, -0.2502, 0.0, 0.0, 0.0, 0.0],
    [658.0, 722.0, 0.006198, 0.02, 0.00204, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0227, -1.4065, -13.0131, 1.2129, 0.0, 0.0, 0.0, 0.0],
    [729.0, 661.0, 0.018099, 0.058512, 0.00599, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.5429, 5.5912, 15.5856, -6.1552, 0.0, 0.0, 0.0, 0.0],
    [669.0, 672.0, 0.005702, 0.016033, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.3413, 0.1102, -21.3179, -0.227, 0.0, 0.0, 0.0, 0.0],
    [796.0, 688.0, 0.019174, 0.049826, 0.005159, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.433, 3.1341, -26.3139, -3.4114, 0.0, 0.0, 0.0, 0.0],
    [795.0, 778.0, 0.023058, 0.074628, 0.00764, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.1584, -0.0274, -7.1483, -0.8343, 0.0, 0.0, 0.0, 0.0],
    [784.0, 626.0, 0.000157, 0.000504, 5.1e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.443, -2.6744, 33.4444, 2.6731, 0.0, 0.0, 0.0, 0.0],
    [597.0, 722.0, 0.030248, 0.059314, 0.00567, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8676, 1.3403, -11.8285, -1.8902, 0.0, 0.0, 0.0, 0.0],
    [669.0, 639.0, 0.013587, 0.043942, 0.004496, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4767, -0.4862, -5.473, -0.0, 0.0, 0.0, 0.0, 0.0],
    [839.0, 768.0, 0.051901, 0.131397, 0.013119, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3655, 2.9643, 9.4108, -4.3739, 0.0, 0.0, 0.0, 0.0],
    [771.0, 769.0, 0.015207, 0.02562, 0.002449, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.4833, 0.0408, 21.544, -0.2222, 0.0, 0.0, 0.0, 0.0],
    [771.0, 770.0, 0.008512, 0.01438, 0.001549, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3303, -6.6588, -8.322, 6.4938, 0.0, 0.0, 0.0, 0.0],
    [770.0, 744.0, 0.027016, 0.087603, 0.009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9, -9.4938, -0.881, 8.5081, 0.0, 0.0, 0.0, 0.0],
    [743.0, 679.0, 0.018512, 0.06, 0.00614, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0406, -8.8038, 9.0645, 8.1502, 0.0, 0.0, 0.0, 0.0],
    [679.0, 665.0, 0.013719, 0.044463, 0.00454, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0175, -9.6502, 17.0608, 9.2437, 0.0, 0.0, 0.0, 0.0],
    [768.0, 761.0, 0.022893, 0.051901, 0.00506, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3516, 1.3118, -15.3047, -1.7912, 0.0, 0.0, 0.0, 0.0],
    [772.0, 761.0, 0.025207, 0.057438, 0.00561, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1089, 5.7603, 9.135, -6.3483, 0.0, 0.0, 0.0, 0.0],
    [772.0, 765.0, 0.005793, 0.009917, 0.00105, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7479, -6.7603, -2.7452, 6.6433, 0.0, 0.0, 0.0, 0.0],
    [645.0, 622.0, 0.017769, 0.057364, 0.005871, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1217, -9.9123, 12.1578, 9.3362, 0.0, 0.0, 0.0, 0.0],
    [665.0, 622.0, 0.020579, 0.066124, 0.006861, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6619, 12.5722, -14.5967, -13.1854, 0.0, 0.0, 0.0, 0.0],
    [768.0, 616.0, 0.009008, 0.031066, 0.002979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0684, 3.29, -0.0674, -3.6327, 0.0, 0.0, 0.0, 0.0],
    [752.0, 616.0, 0.023967, 0.083223, 0.007991, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1182, -4.0415, -3.1136, 3.1327, 0.0, 0.0, 0.0, 0.0],
    [762.0, 752.0, 0.023223, 0.075207, 0.0077, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5666, -4.8451, -10.5402, 4.0415, 0.0, 0.0, 0.0, 0.0],
    [830.0, 788.0, 0.008843, 0.014876, 0.0015, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6142, -3.3337, 7.6195, 3.1707, 0.0, 0.0, 0.0, 0.0],
    [830.0, 600.0, 0.014628, 0.025793, 0.00242, 58.0, 58.0, 58.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [802.0, 768.0, 0.053314, 0.133388, 0.010641, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9209, -1.6796, 6.9436, 0.5054, 0.0, 0.0, 0.0, 0.0],
    [769.0, 640.0, 0.040661, 0.111157, 0.011471, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0028, 0.3373, -6.9853, -1.6178, 0.0, 0.0, 0.0, 0.0],
    [806.0, 640.0, 0.027769, 0.077686, 0.00801, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7422, -1.5352, 2.7443, 0.6178, 0.0, 0.0, 0.0, 0.0],
    [806.0, 802.0, 0.002893, 0.007769, 0.000801, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9218, -1.9648, 8.9239, 1.8782, 0.0, 0.0, 0.0, 0.0],
    [600.0, 802.0, 0.04, 0.061818, 0.006759, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1157, -4.1167, 1.121, 3.3482, 0.0, 0.0, 0.0, 0.0],
    [798.0, 600.0, 0.038256, 0.06562, 0.01263, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9684, -4.1226, -0.9642, 2.6844, 0.0, 0.0, 0.0, 0.0],
    [798.0, 673.0, 0.028934, 0.049752, 0.00953, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7394, 4.1226, 5.7532, -5.1869, 0.0, 0.0, 0.0, 0.0],
    [674.0, 673.0, 0.004132, 0.007107, 0.00137, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1204, -4.8327, -12.1142, 4.6869, 0.0, 0.0, 0.0, 0.0],
    [802.0, 730.0, 0.069091, 0.123802, 0.010079, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.775, -3.1243, 11.8621, 2.1079, 0.0, 0.0, 0.0, 0.0],
    [802.0, 663.0, 0.039917, 0.067934, 0.005431, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3139, -3.4768, 8.3413, 2.895, 0.0, 0.0, 0.0, 0.0],
    [735.0, 663.0, 0.01281, 0.021818, 0.00175, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.5378, 2.7176, -11.5223, -2.895, 0.0, 0.0, 0.0, 0.0],
    [735.0, 731.0, 0.013223, 0.034298, 0.003291, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.1748, -3.6706, 21.227, 3.4205, 0.0, 0.0, 0.0, 0.0],
    [730.0, 694.0, 0.031322, 0.101397, 0.010379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6898, -0.8703, -12.6468, -0.206, 0.0, 0.0, 0.0, 0.0],
    [733.0, 730.0, 0.002479, 0.007934, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [733.0, 730.0, 0.002479, 0.007934, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [734.0, 733.0, 0.000331, 0.000579, 0.0242, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.419, 7.5171, -42.413, -10.0, 0.0, 0.0, 0.0, 0.0],
    [622.0, 596.0, 0.016281, 0.052727, 0.005411, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5321, 3.5091, 1.5344, -4.1432, 0.0, 0.0, 0.0, 0.0],
    [822.0, 664.0, 0.034711, 0.112562, 0.01158, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.9569, 5.5537, 48.6393, -4.7312, 0.0, 0.0, 0.0, 0.0],
    [822.0, 713.0, 0.015124, 0.051322, 0.00251, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.4149, -7.0537, -38.2212, 7.4129, 0.0, 0.0, 0.0, 0.0],
    [713.0, 628.0, 0.029496, 0.051818, 0.004881, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.5172, -7.4129, -36.1728, 7.4426, 0.0, 0.0, 0.0, 0.0],
    [810.0, 600.0, 0.010248, 0.018099, 0.001699, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6949, 0.3945, -9.6865, -0.5745, 0.0, 0.0, 0.0, 0.0],
    [827.0, 810.0, 0.03124, 0.055124, 0.005159, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8568, -0.1436, -10.8249, -0.3945, 0.0, 0.0, 0.0, 0.0],
    [827.0, 667.0, 0.024463, 0.043223, 0.004051, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1578, 0.1436, 16.2131, -0.5154, 0.0, 0.0, 0.0, 0.0],
    [717.0, 667.0, 0.057364, 0.100826, 0.009489, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5955, -3.7949, 6.6225, 2.7456, 0.0, 0.0, 0.0, 0.0],
    [728.0, 717.0, 0.013636, 0.070413, 0.007279, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5012, -0.4752, 2.502, -0.3569, 0.0, 0.0, 0.0, 0.0],
    [654.0, 667.0, 0.003058, 0.009826, 0.001009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3297, -3.9383, 8.3319, 3.8281, 0.0, 0.0, 0.0, 0.0],
    [656.0, 655.0, 0.004463, 0.014554, 0.001481, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5916, 2.1949, 4.5926, -2.3634, 0.0, 0.0, 0.0, 0.0],
    [758.0, 655.0, 0.01405, 0.045372, 0.004649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.0145, 1.9015, -27.9196, -2.1366, 0.0, 0.0, 0.0, 0.0],
    [657.0, 667.0, 0.007603, 0.024554, 0.002519, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5107, -1.5519, 18.5333, 1.3324, 0.0, 0.0, 0.0, 0.0],
    [678.0, 657.0, 0.004463, 0.013876, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2029, -1.6964, 13.2097, 1.5519, 0.0, 0.0, 0.0, 0.0],
    [666.0, 678.0, 0.005702, 0.018512, 0.00189, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8848, 0.0902, -5.8831, -0.3036, 0.0, 0.0, 0.0, 0.0],
    [758.0, 717.0, 0.021984, 0.06843, 0.00702, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1089, 6.6282, -25.9715, -7.0142, 0.0, 0.0, 0.0, 0.0],
    [825.0, 759.0, 0.016198, 0.02843, 0.002691, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5011, -6.3698, -1.4955, 6.0654, 0.0, 0.0, 0.0, 0.0],
    [825.0, 644.0, 0.039174, 0.066033, 0.003959, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7421, 5.3698, 5.7637, -5.7947, 0.0, 0.0, 0.0, 0.0],
    [643.0, 644.0, 0.009587, 0.020174, 0.00196, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2653, -5.9816, -14.2457, 5.7947, 0.0, 0.0, 0.0, 0.0],
    [759.0, 718.0, 0.009669, 0.03157, 0.003221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9619, 2.8904, -8.9545, -3.2423, 0.0, 0.0, 0.0, 0.0],
    [718.0, 619.0, 0.047769, 0.090579, 0.00862, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6535, 2.2423, -3.6449, -3.2275, 0.0, 0.0, 0.0, 0.0],
    [785.0, 619.0, 0.022727, 0.046612, 0.004501, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5986, -3.7428, -0.5961, 3.2275, 0.0, 0.0, 0.0, 0.0],
    [785.0, 606.0, 0.024628, 0.059587, 0.004961, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7186, 3.2428, 2.7228, -3.8046, 0.0, 0.0, 0.0, 0.0],
    [607.0, 606.0, 0.005702, 0.018512, 0.00189, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4253, 0.0842, -7.4226, -0.2931, 0.0, 0.0, 0.0, 0.0],
    [839.0, 694.0, 0.04719, 0.085207, 0.00803, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2698, -0.1122, 6.2858, -0.794, 0.0, 0.0, 0.0, 0.0],
    [761.0, 757.0, 0.007769, 0.016859, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.3124, 6.1396, 2.3153, -6.3233, 0.0, 0.0, 0.0, 0.0],
    [780.0, 769.0, 0.016859, 0.029826, 0.00281, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.5368, -3.1687, 20.5998, 2.9549, 0.0, 0.0, 0.0, 0.0],
    [780.0, 757.0, 0.003554, 0.006281, 0.005421, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3558, 2.1687, -17.3463, -2.7767, 0.0, 0.0, 0.0, 0.0],
    [838.0, 600.0, 0.005868, 0.010331, 0.00097, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9926, -2.1132, 6.9953, 2.0068, 0.0, 0.0, 0.0, 0.0],
    [838.0, 797.0, 0.003802, 0.012397, 0.00127, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8726, 2.1132, -4.8717, -2.2555, 0.0, 0.0, 0.0, 0.0],
    [797.0, 739.0, 0.00405, 0.012984, 0.001331, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1607, 1.7555, -1.1605, -1.9072, 0.0, 0.0, 0.0, 0.0],
    [762.0, 623.0, 0.003554, 0.01157, 0.001191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1201, -0.1369, -2.12, -0.0, 0.0, 0.0, 0.0, 0.0],
    [805.0, 607.0, 0.017769, 0.057603, 0.00589, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.7513, -0.515, -12.7263, -0.0842, 0.0, 0.0, 0.0, 0.0],
    [629.0, 805.0, 0.017769, 0.057603, 0.00589, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0367, -0.5543, -16.9923, 0.015, 0.0, 0.0, 0.0, 0.0],
    [742.0, 606.0, 0.021744, 0.038347, 0.003589, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8481, -3.0007, -4.8422, 2.5977, 0.0, 0.0, 0.0, 0.0],
    [742.0, 831.0, 0.01719, 0.05562, 0.00568, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6191, 3.0786, 9.6347, -3.6823, 0.0, 0.0, 0.0, 0.0],
    [831.0, 677.0, 0.01719, 0.05562, 0.00568, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8174, 4.3793, 12.8452, -4.9429, 0.0, 0.0, 0.0, 0.0],
    [712.0, 596.0, 0.020744, 0.067273, 0.00688, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3146, -3.9274, -6.3054, 3.1432, 0.0, 0.0, 0.0, 0.0],
    [676.0, 674.0, 0.00157, 0.003058, 0.00029, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2434, -4.3599, -14.2404, 4.3327, 0.0, 0.0, 0.0, 0.0],
    [788.0, 769.0, 0.038256, 0.067521, 0.006331, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.3905, -4.1707, 12.4465, 3.5386, 0.0, 0.0, 0.0, 0.0],
    [802.0, 725.0, 0.024876, 0.072231, 0.00824, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.121, -0.4458, -2.12, -0.5, 0.0, 0.0, 0.0, 0.0],
    [742.0, 660.0, 0.015207, 0.049008, 0.005019, 20.0, 20.0, 20.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.53, -0.5779, -0.53, 0.0, 0.0, 0.0, 0.0, 0.0],
    [830.0, 799.0, 0.000413, 0.011901, 0.00122, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6142, 3.3337, -7.614, -3.4661, 0.0, 0.0, 0.0, 0.0],
    [739.0, 799.0, 0.00281, 0.009008, 0.00092, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8555, -2.1228, 3.856, 2.0191, 0.0, 0.0, 0.0, 0.0],
    [759.0, 651.0, 0.022893, 0.074132, 0.007579, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.4543, -0.1347, -17.3947, -0.5556, 0.0, 0.0, 0.0, 0.0],
    [743.0, 744.0, 0.019339, 0.062636, 0.006411, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3756, 8.8038, -3.36, -9.5081, 0.0, 0.0, 0.0, 0.0],
    [656.0, 654.0, 0.004554, 0.014711, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0724, -3.1949, 7.0747, 3.0283, 0.0, 0.0, 0.0, 0.0],
    [643.0, 790.0, 0.034876, 0.064876, 0.00614, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4463, 5.9816, 17.5496, -6.5055, 0.0, 0.0, 0.0, 0.0],
    [765.0, 645.0, 0.020992, 0.067851, 0.006941, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7968, -9.6433, 6.8207, 8.9123, 0.0, 0.0, 0.0, 0.0],
    [651.0, 666.0, 0.010826, 0.035124, 0.003589, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7297, 0.2156, -11.7168, -0.5902, 0.0, 0.0, 0.0, 0.0],
    [625.0, 831.0, 0.019174, 0.059587, 0.006103, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.181, 0.0, 3.1827, -0.6971, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1273.0, 0.026281, 0.082975, 0.009048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0315, 0.4932, -7.0204, -1.5426, 0.0, 0.0, 0.0, 0.0],
    [1272.0, 1273.0, 0.002975, 0.009669, 0.001004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.019, -2.524, 7.0204, 2.4084, 0.0, 0.0, 0.0, 0.0],
    [984.0, 1492.0, 0.036116, 0.050413, 0.008291, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.377, -0.4449, 1.3776, -0.5129, 0.0, 0.0, 0.0, 0.0],
    [983.0, 984.0, 0.0, 8.3e-05, "1e-05", 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.377, -0.446, 1.377, 0.4449, 0.0, 0.0, 0.0, 0.0],
    [1017.0, 986.0, 0.016198, 0.049174, 0.00584, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1608, 0.934, -21.1009, -1.4594, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 1017.0, 0.000165, 0.000248, 4.4e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.725, -0.732, 1.725, 0.7267, 0.0, 0.0, 0.0, 0.0],
    [1021.0, 1360.0, 0.016529, 0.050413, 0.005893, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8689, 1.1385, 17.9169, -1.6444, 0.0, 0.0, 0.0, 0.0],
    [1020.0, 1021.0, 0.000496, 0.001488, 0.000172, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.681, -0.863, 3.6811, 0.8442, 0.0, 0.0, 0.0, 0.0],
    [1144.0, 900.0, 0.038678, 0.099587, 0.011081, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7126, 1.903, 13.7771, -3.0335, 0.0, 0.0, 0.0, 0.0],
    [1600.0, 1348.0, 0.005372, 0.01719, 0.001832, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8149, 1.2997, -7.812, -1.505, 0.0, 0.0, 0.0, 0.0],
    [901.0, 1600.0, 0.039091, 0.09562, 0.010571, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3231, 1.5646, -14.2539, -2.6425, 0.0, 0.0, 0.0, 0.0],
    [1599.0, 1600.0, 8.3e-05, 0.000248, 1.9e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.439, -1.345, 6.439, 1.3428, 0.0, 0.0, 0.0, 0.0],
    [1327.0, 1247.0, 0.01595, 0.046694, 0.004131, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7083, 2.7697, -2.7061, -3.2452, 0.0, 0.0, 0.0, 0.0],
    [1717.0, 1327.0, 0.031736, 0.094215, 0.008361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0121, 2.1701, -5.0034, -3.1249, 0.0, 0.0, 0.0, 0.0],
    [1325.0, 1327.0, 0.000496, 0.001157, 0.000135, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.295, -0.371, 2.295, 0.3552, 0.0, 0.0, 0.0, 0.0],
    [1328.0, 1246.0, 0.01595, 0.046694, 0.004136, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3349, 1.0629, -0.3346, -1.5529, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1328.0, 0.031736, 0.094215, 0.008361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.335, 0.0541, -0.3349, -1.0468, 0.0, 0.0, 0.0, 0.0],
    [1326.0, 1328.0, 0.000496, 0.001157, 0.000135, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0161, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 1630.0, 0.048182, 0.119835, 0.013225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8627, -1.0433, 3.8689, -0.4939, 0.0, 0.0, 0.0, 0.0],
    [1629.0, 1301.0, 0.040165, 0.105785, 0.01189, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6024, -0.3994, -4.5951, -0.9776, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 884.0, 0.011653, 0.03595, 0.004112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.4574, -8.3339, 64.8718, 9.1202, 0.0, 0.0, 0.0, 0.0],
    [1013.0, 885.0, 0.011653, 0.03595, 0.004112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2236, -0.3549, 9.2319, -0.116, 0.0, 0.0, 0.0, 0.0],
    [1217.0, 1632.0, 0.002727, 0.008926, 0.000886, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.4887, -0.7084, -46.4387, 0.7675, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1217.0, 0.007603, 0.023471, 0.002664, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.7819, -0.322, -47.6357, 0.4581, 0.0, 0.0, 0.0, 0.0],
    [1216.0, 1217.0, 0.000331, 0.000413, 8.2e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.147, -0.26, 1.147, 0.2503, 0.0, 0.0, 0.0, 0.0],
    [898.0, 1412.0, 0.018182, 0.044628, 0.004898, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8667, 2.9208, -11.8434, -3.4408, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 898.0, 0.026033, 0.063636, 0.007047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8004, 2.9931, -17.7288, -3.6557, 0.0, 0.0, 0.0, 0.0],
    [898.0, 896.0, 0.013884, 0.018017, 0.003231, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8621, 0.7349, -5.858, -1.111, 0.0, 0.0, 0.0, 0.0],
    [1264.0, 1413.0, 0.017355, 0.048265, 0.005145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2774, 2.3358, -9.2637, -2.9046, 0.0, 0.0, 0.0, 0.0],
    [1560.0, 1206.0, 0.00686, 0.022231, 0.002331, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.0961, -2.9722, -38.0112, 2.9732, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 1560.0, 0.004298, 0.013388, 0.001488, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.7897, -1.3992, -43.7199, 1.4409, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1056.0, 0.005785, 0.017686, 0.002079, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.4218, -0.6281, -46.3168, 0.7029, 0.0, 0.0, 0.0, 0.0],
    [1559.0, 1560.0, 0.006033, 0.01843, 0.002183, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.622, -1.783, 5.6238, 1.5313, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 1055.0, 0.002314, 0.002893, 0.000549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5271, 0.6962, -2.527, -0.761, 0.0, 0.0, 0.0, 0.0],
    [1711.0, 975.0, 0.005041, 0.015372, 0.001774, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.2807, 5.5846, -29.243, -5.68, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1711.0, 0.010248, 0.031405, 0.003628, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.7901, 7.1786, -34.6821, -7.281, 0.0, 0.0, 0.0, 0.0],
    [1711.0, 1709.0, 0.005124, 0.008595, 0.000908, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4014, 1.6965, -5.4, -1.802, 0.0, 0.0, 0.0, 0.0],
    [1712.0, 976.0, 0.005041, 0.015372, 0.001774, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7251, -5.8684, 3.7271, 5.6608, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1712.0, 0.010248, 0.031405, 0.003628, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0978, -4.6672, -1.096, 4.2368, 0.0, 0.0, 0.0, 0.0],
    [1712.0, 1710.0, 0.005124, 0.008512, 0.0009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8211, 1.6316, -4.82, -1.738, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 1364.0, 0.040165, 0.070165, 0.007071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0258, 2.0547, -2.0223, -2.8753, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 1307.0, 0.022479, 0.06562, 0.006333, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.5256, -0.8125, -50.0491, 1.4477, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 1851.0, 0.01876, 0.055372, 0.005322, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.2578, -1.5902, -46.9116, 1.9717, 0.0, 0.0, 0.0, 0.0],
    [1321.0, 1180.0, 0.014628, 0.045868, 0.005084, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0284, 0.9487, -5.0251, -1.5412, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 1321.0, 0.006281, 0.019752, 0.002183, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0298, 0.5895, -5.0284, -0.8444, 0.0, 0.0, 0.0, 0.0],
    [1321.0, 1319.0, 0.00438, 0.00843, 0.000879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1043, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1322.0, 928.0, 0.006281, 0.019504, 0.002217, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2321, -3.9744, -2.231, 3.7179, 0.0, 0.0, 0.0, 0.0],
    [1766.0, 1322.0, 0.005041, 0.015454, 0.001793, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.233, -4.2843, -2.2321, 4.0773, 0.0, 0.0, 0.0, 0.0],
    [1322.0, 1320.0, 0.00438, 0.00843, 0.000879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1029, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 840.0, 0.012479, 0.045207, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.6447, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 841.0, 0.012479, 0.045207, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.115, -0.6393, -0.115, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1421.0, 1007.0, 0.002231, 0.008347, 0.000983, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1866, 2.6694, 0.1867, -2.7865, 0.0, 0.0, 0.0, 0.0],
    [992.0, 1008.0, 0.004132, 0.01562, 0.001878, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1524, 2.7346, -1.1521, -2.9583, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 992.0, 0.004876, 0.016446, 0.00198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0195, 4.1394, -7.0168, -4.3676, 0.0, 0.0, 0.0, 0.0],
    [992.0, 991.0, 0.00124, 0.004463, 0.000554, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8644, 1.633, -5.864, -1.698, 0.0, 0.0, 0.0, 0.0],
    [1397.0, 1233.0, 0.005537, 0.017355, 0.001919, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7954, -3.9574, -1.7946, 3.7337, 0.0, 0.0, 0.0, 0.0],
    [1463.0, 1337.0, 0.04157, 0.060826, 0.010346, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6696, 1.0995, -10.6269, -2.2074, 0.0, 0.0, 0.0, 0.0],
    [1494.0, 1781.0, 0.003967, 0.011983, 0.001421, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4907, -2.7044, 0.4909, 2.5378, 0.0, 0.0, 0.0, 0.0],
    [1667.0, 1863.0, 0.015868, 0.048016, 0.005704, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.5242, 4.3109, -24.4373, -4.6935, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1667.0, 0.02157, 0.065454, 0.007771, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.6409, 3.6765, -24.5242, -4.2126, 0.0, 0.0, 0.0, 0.0],
    [1666.0, 1667.0, 0.002397, 0.007273, 0.000864, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0983, 0.0, 0.0, 0.0, 0.0],
    [1440.0, 1771.0, 0.002397, 0.007355, 0.000852, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4701, -1.6866, -6.4692, 1.589, 0.0, 0.0, 0.0, 0.0],
    [1387.0, 1293.0, 0.010496, 0.031901, 0.003782, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.1157, -3.8118, -31.0293, 3.6242, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1449.0, 0.024793, 0.041322, 0.004259, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1068.0, 990.0, 0.010826, 0.023967, 0.003364, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.9604, 4.5997, -19.9216, -4.9088, 0.0, 0.0, 0.0, 0.0],
    [1746.0, 1502.0, 0.008347, 0.024959, 0.003015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.9783, -2.785, 20.0077, 2.524, 0.0, 0.0, 0.0, 0.0],
    [1119.0, 1432.0, 0.024793, 0.083471, 0.010285, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.8003, -19.6306, 51.45, 20.6321, 0.0, 0.0, 0.0, 0.0],
    [1497.0, 1432.0, 0.034876, 0.093058, 0.01232, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.5808, -8.5778, 29.8659, 7.904, 0.0, 0.0, 0.0, 0.0],
    [1588.0, 1313.0, 0.008182, 0.014628, 0.00304, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 62.6475, 5.532, -62.3786, -5.4155, 0.0, 0.0, 0.0, 0.0],
    [1750.0, 962.0, 0.056033, 0.074711, 0.007168, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5631, -2.772, 12.6432, 2.0528, 0.0, 0.0, 0.0, 0.0],
    [1750.0, 1332.0, 0.038265, 0.051984, 0.004753, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.3357, -0.0039, -25.1209, -0.2431, 0.0, 0.0, 0.0, 0.0],
    [1336.0, 1247.0, 0.029256, 0.050826, 0.004973, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.0508, -2.6917, -15.9851, 2.2248, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1004.0, 0.019752, 0.05124, 0.005878, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.2896, -4.0487, -19.225, 3.5241, 0.0, 0.0, 0.0, 0.0],
    [1483.0, 1267.0, 0.021818, 0.065702, 0.007795, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8393, -3.6456, -5.8311, 2.756, 0.0, 0.0, 0.0, 0.0],
    [1568.0, 1267.0, 0.036281, 0.070579, 0.007366, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3488, 9.1392, 14.4405, -9.8266, 0.0, 0.0, 0.0, 0.0],
    [1803.0, 1015.0, 0.019917, 0.060579, 0.007124, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.2822, 2.6441, -23.1914, -3.2245, 0.0, 0.0, 0.0, 0.0],
    [1211.0, 1013.0, 0.007769, 0.023719, 0.002798, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.3815, 2.4666, -23.346, -2.6961, 0.0, 0.0, 0.0, 0.0],
    [848.0, 1804.0, 0.047603, 0.060165, 0.005242, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.838, -0.43, 1.8393, -0.2096, 0.0, 0.0, 0.0, 0.0],
    [1013.0, 1690.0, 0.052479, 0.129917, 0.014394, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.5298, -0.0548, -19.3635, -1.2534, 0.0, 0.0, 0.0, 0.0],
    [1886.0, 939.0, 0.032645, 0.079091, 0.009402, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6318, -0.6182, 1.6325, -0.4935, 0.0, 0.0, 0.0, 0.0],
    [879.0, 1215.0, 0.023719, 0.033388, 0.00589, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.575, -0.9111, -7.563, 0.2597, 0.0, 0.0, 0.0, 0.0],
    [1175.0, 1714.0, 0.008264, 0.026364, 0.002848, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.9713, 5.222, -16.9493, -5.4904, 0.0, 0.0, 0.0, 0.0],
    [1013.0, 1175.0, 0.019917, 0.063884, 0.00674, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.8709, 4.9449, -18.8073, -5.5489, 0.0, 0.0, 0.0, 0.0],
    [1174.0, 1175.0, 0.000992, 0.003141, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.836, -0.371, 1.836, 0.327, 0.0, 0.0, 0.0, 0.0],
    [1690.0, 1224.0, 0.013554, 0.040992, 0.004864, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.6819, 5.2395, -18.6384, -5.6816, 0.0, 0.0, 0.0, 0.0],
    [1208.0, 970.0, 0.005372, 0.017025, 0.001861, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.7744, 3.0552, -19.7565, -3.2223, 0.0, 0.0, 0.0, 0.0],
    [1487.0, 1645.0, 0.020248, 0.067934, 0.006556, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8588, -0.4694, 8.8725, -0.2424, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 1805.0, 0.037273, 0.119504, 0.012681, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0548, -4.5006, 18.1681, 3.4285, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 960.0, 0.01876, 0.059339, 0.006437, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.887, -4.3827, 15.932, 3.8003, 0.0, 0.0, 0.0, 0.0],
    [1554.0, 1388.0, 0.015868, 0.053554, 0.005135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7409, 2.1425, 6.7477, -2.7317, 0.0, 0.0, 0.0, 0.0],
    [1209.0, 884.0, 0.006777, 0.021488, 0.002343, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7747, -3.058, 19.7972, 2.8468, 0.0, 0.0, 0.0, 0.0],
    [1201.0, 885.0, 0.015372, 0.048926, 0.005234, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9181, 1.7264, -10.9025, -2.3104, 0.0, 0.0, 0.0, 0.0],
    [1866.0, 884.0, 0.00686, 0.021901, 0.002331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.688, -0.149, 0.688, -0.1324, 0.0, 0.0, 0.0, 0.0],
    [1867.0, 885.0, 0.00686, 0.021901, 0.002335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.147, -0.371, 1.1471, 0.0892, 0.0, 0.0, 0.0, 0.0],
    [1749.0, 1791.0, 0.053058, 0.227273, 0.025112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8439, -2.2738, 9.8893, -0.409, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1790.0, 0.049174, 0.21124, 0.023334, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9238, -2.3523, 7.9513, -0.2077, 0.0, 0.0, 0.0, 0.0],
    [1544.0, 1429.0, 0.034298, 0.10595, 0.011374, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.0314, 8.9402, -35.6203, -8.965, 0.0, 0.0, 0.0, 0.0],
    [1125.0, 1102.0, 0.000496, 0.000909, 7.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2498, 3.1527, 3.2499, -3.1618, 0.0, 0.0, 0.0, 0.0],
    [1129.0, 1125.0, 0.004132, 0.007107, 0.000692, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1833, 3.2802, 1.1838, -3.3625, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1129.0, 0.004132, 0.006942, 0.000721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1829, 3.1908, 1.1833, -3.2767, 0.0, 0.0, 0.0, 0.0],
    [1123.0, 1125.0, 0.001157, 0.002149, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.066, -0.233, 2.066, 0.2098, 0.0, 0.0, 0.0, 0.0],
    [1127.0, 1129.0, 8.3e-05, 0.000248, 2.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0035, 0.0, 0.0, 0.0, 0.0],
    [985.0, 855.0, 0.017355, 0.050165, 0.006278, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.5036, 0.1854, -16.4644, -0.8279, 0.0, 0.0, 0.0, 0.0],
    [1262.0, 1234.0, 0.024546, 0.061488, 0.006486, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.0701, -0.1352, -15.0238, -0.5279, 0.0, 0.0, 0.0, 0.0],
    [1365.0, 1135.0, 0.026612, 0.041322, 0.006396, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0967, 1.0305, 15.1492, -1.6975, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1204.0, 0.031653, 0.061735, 0.011805, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.3075, -2.5567, -24.1509, 1.4519, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1134.0, 0.045455, 0.05686, 0.010803, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8188, 0.3079, -22.6204, -1.3393, 0.0, 0.0, 0.0, 0.0],
    [1242.0, 854.0, 0.002975, 0.009504, 0.000997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4031, -0.8273, -2.403, 0.7081, 0.0, 0.0, 0.0, 0.0],
    [1510.0, 1262.0, 0.013471, 0.043306, 0.004559, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2102, -10.5462, 1.2223, 10.0377, 0.0, 0.0, 0.0, 0.0],
    [903.0, 1234.0, 0.008926, 0.024793, 0.002756, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7597, 2.5626, -2.7586, -2.8897, 0.0, 0.0, 0.0, 0.0],
    [1279.0, 1205.0, 0.020413, 0.039752, 0.007577, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.5142, 1.4431, 20.5876, -2.198, 0.0, 0.0, 0.0, 0.0],
    [1610.0, 1130.0, 8.3e-05, 0.000826, "7e-06", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1111, 4.0804, -13.111, -4.08, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1610.0, 0.006529, 0.010992, 0.001128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2258, 4.7793, -16.2101, -4.8876, 0.0, 0.0, 0.0, 0.0],
    [1610.0, 1609.0, 0.000165, 0.000248, 2.4e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.099, 0.8071, -3.099, -0.81, 0.0, 0.0, 0.0, 0.0],
    [1128.0, 1131.0, 0.002562, 0.00438, 0.000443, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6551, 1.9724, -9.653, -2.022, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1128.0, 0.00405, 0.006777, 0.000707, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3015, 2.6226, -12.2961, -2.6985, 0.0, 0.0, 0.0, 0.0],
    [1126.0, 1128.0, 0.000744, 0.002314, 0.000276, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.641, -0.759, 2.641, 0.726, 0.0, 0.0, 0.0, 0.0],
    [1124.0, 855.0, 0.010826, 0.021818, 0.002998, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4132, 2.5249, 8.4203, -2.8708, 0.0, 0.0, 0.0, 0.0],
    [1101.0, 1124.0, 0.000413, 0.000744, 6.8e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.413, 2.4923, 8.4132, -2.5, 0.0, 0.0, 0.0, 0.0],
    [1122.0, 1124.0, 0.00124, 0.002149, 0.000208, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.025, 0.0, 0.0, 0.0, 0.0],
    [1919.0, 854.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.411, -0.78, 2.4112, 0.6804, 0.0, 0.0, 0.0, 0.0],
    [1920.0, 855.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.956, -0.984, 8.9591, 0.8894, 0.0, 0.0, 0.0, 0.0],
    [1676.0, 854.0, 0.004132, 0.010992, 0.001735, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.8147, -1.7613, 23.8344, 1.6053, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 1740.0, 0.006777, 0.01124, 0.001191, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5982, 0.8236, -4.597, -0.964, 0.0, 0.0, 0.0, 0.0],
    [1235.0, 1741.0, 0.006777, 0.01124, 0.001191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6153, 1.5358, -8.611, -1.671, 0.0, 0.0, 0.0, 0.0],
    [1573.0, 1416.0, 0.037025, 0.06719, 0.006691, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0612, 0.3182, 3.0642, -1.1099, 0.0, 0.0, 0.0, 0.0],
    [1553.0, 1416.0, 0.014876, 0.028099, 0.002979, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1870.0, 1417.0, 0.007603, 0.011735, 0.001496, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0649, -1.0651, -3.0642, 0.8878, 0.0, 0.0, 0.0, 0.0],
    [1869.0, 1870.0, 0.000992, 0.001736, 0.000165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.065, -1.0846, -3.0649, 1.0651, 0.0, 0.0, 0.0, 0.0],
    [1450.0, 1869.0, 0.006198, 0.007769, 0.001481, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0655, -1.2605, -3.065, 1.0846, 0.0, 0.0, 0.0, 0.0],
    [1553.0, 1870.0, 0.007273, 0.014545, 0.001549, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1869.0, 0.019008, 0.033058, 0.003151, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1918.0, 1294.0, 0.019091, 0.057769, 0.006863, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.6867, 4.0854, 27.8137, -4.5143, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1133.0, 0.007025, 0.015703, 0.001757, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5432, 5.0211, -1.5416, -5.2282, 0.0, 0.0, 0.0, 0.0],
    [1132.0, 854.0, 0.010826, 0.032727, 0.003884, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6754, -0.1449, 8.6822, -0.3007, 0.0, 0.0, 0.0, 0.0],
    [1623.0, 855.0, 0.008595, 0.026033, 0.00309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0291, -2.1173, 20.0582, 1.835, 0.0, 0.0, 0.0, 0.0],
    [1689.0, 1278.0, 0.028347, 0.06595, 0.009854, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5056, 0.4725, 4.5107, -1.6239, 0.0, 0.0, 0.0, 0.0],
    [1917.0, 1689.0, 0.008595, 0.026033, 0.003095, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.9641, -4.3108, -25.9139, 4.0974, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 1669.0, 0.015703, 0.047686, 0.005665, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0104, 0.6954, -4.0081, -1.3564, 0.0, 0.0, 0.0, 0.0],
    [1720.0, 1484.0, 0.014711, 0.02595, 0.002841, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4091, -3.5196, -12.3884, 3.2228, 0.0, 0.0, 0.0, 0.0],
    [1879.0, 1263.0, 0.003058, 0.00843, 0.001447, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7455, -0.4103, 15.7518, 0.2533, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1311.0, 0.011901, 0.036116, 0.004264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8979, 0.2962, -6.893, -0.7784, 0.0, 0.0, 0.0, 0.0],
    [1312.0, 897.0, 0.008843, 0.026777, 0.003178, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.675, -0.1468, -3.674, -0.22, 0.0, 0.0, 0.0, 0.0],
    [1719.0, 1003.0, 0.026777, 0.063223, 0.007267, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4092, 3.4944, 12.4478, -4.257, 0.0, 0.0, 0.0, 0.0],
    [1567.0, 1509.0, 0.031983, 0.102397, 0.010846, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4566, -11.0239, -4.4219, 9.8485, 0.0, 0.0, 0.0, 0.0],
    [1263.0, 1212.0, 0.036116, 0.11595, 0.012221, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3663, -1.0726, -0.3662, -0.4002, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1636.0, 0.023636, 0.076942, 0.007921, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5263, 1.3751, -5.5196, -2.3025, 0.0, 0.0, 0.0, 0.0],
    [1878.0, 1243.0, 0.02281, 0.041818, 0.008523, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3614, -0.8943, -7.3511, -0.1117, 0.0, 0.0, 0.0, 0.0],
    [950.0, 1235.0, 0.0, 0.000826, "7e-06", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0616, 3.2451, -2.0616, -3.2458, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 950.0, 0.009504, 0.03, 0.003308, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4349, 4.0642, -6.4302, -4.446, 0.0, 0.0, 0.0, 0.0],
    [949.0, 950.0, 0.009504, 0.032231, 0.003073, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.367, -1.563, 4.3687, 1.2009, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 902.0, 0.004298, 0.013471, 0.001493, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7412, 4.1096, -8.7378, -4.2782, 0.0, 0.0, 0.0, 0.0],
    [1265.0, 1859.0, 0.040579, 0.104959, 0.011437, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4244, -2.7796, 10.4633, 1.5205, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1574.0, 0.017521, 0.031983, 0.00311, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1571, 3.1657, -6.1499, -3.5235, 0.0, 0.0, 0.0, 0.0],
    [1639.0, 1624.0, 0.003141, 0.009504, 0.001125, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0084, -0.1255, 13.0129, 0.0043, 0.0, 0.0, 0.0, 0.0],
    [1637.0, 1639.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0084, -0.1266, 13.0084, 0.1266, 0.0, 0.0, 0.0, 0.0],
    [1638.0, 1639.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0012, 0.0, 0.0, 0.0, 0.0],
    [1235.0, 1675.0, 0.005537, 0.013967, 0.002464, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0066, -0.004, 13.0145, -0.2714, 0.0, 0.0, 0.0, 0.0],
    [1449.0, 1553.0, 0.002149, 0.006033, 0.000632, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8686, 1.1984, 3.8689, -1.2729, 0.0, 0.0, 0.0, 0.0],
    [957.0, 854.0, 0.005455, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.442, 0.0, 3.4425, -0.22, 0.0, 0.0, 0.0, 0.0],
    [958.0, 855.0, 0.004959, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.2218, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 933.0, 0.019008, 0.060413, 0.006548, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1501, -0.0732, 8.1609, -0.6573, 0.0, 0.0, 0.0, 0.0],
    [1902.0, 932.0, 0.005041, 0.015289, 0.001815, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1453, -0.299, -21.1261, 0.1449, 0.0, 0.0, 0.0, 0.0],
    [1249.0, 851.0, 0.014215, 0.025041, 0.002563, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4749, 3.2014, -0.4735, -3.4977, 0.0, 0.0, 0.0, 0.0],
    [934.0, 1695.0, 0.02157, 0.068265, 0.007163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3625, 5.3404, -3.3542, -6.1377, 0.0, 0.0, 0.0, 0.0],
    [1285.0, 1221.0, 0.015454, 0.052066, 0.004997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8284, -1.3524, 16.8658, 0.8879, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1285.0, 0.012645, 0.030248, 0.004257, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.74, -5.93, 47.9915, 6.0336, 0.0, 0.0, 0.0, 0.0],
    [1047.0, 935.0, 0.002727, 0.007438, 0.000806, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.0061, 9.2512, -18.9956, -9.3156, 0.0, 0.0, 0.0, 0.0],
    [1662.0, 1024.0, 0.025372, 0.042231, 0.00635, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6391, -4.2145, 17.7112, 3.6025, 0.0, 0.0, 0.0, 0.0],
    [1871.0, 1428.0, 0.001488, 0.004793, 0.000494, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.9954, -15.5897, 39.0189, 15.6105, 0.0, 0.0, 0.0, 0.0],
    [1812.0, 1871.0, 0.013223, 0.031322, 0.003403, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.5424, 11.2898, -26.4444, -11.4389, 0.0, 0.0, 0.0, 0.0],
    [1695.0, 1811.0, 0.008182, 0.025041, 0.002943, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.1669, 17.6322, -48.9715, -17.3688, 0.0, 0.0, 0.0, 0.0],
    [1926.0, 1725.0, 0.009008, 0.015041, 0.001619, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.6392, 7.7928, -31.5564, -7.8411, 0.0, 0.0, 0.0, 0.0],
    [1408.0, 1314.0, 0.003306, 0.007934, 0.000903, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.4804, -3.1131, 54.5632, 3.2045, 0.0, 0.0, 0.0, 0.0],
    [1426.0, 846.0, 0.004711, 0.014215, 0.001689, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.6815, 2.4715, 21.7009, -2.6087, 0.0, 0.0, 0.0, 0.0],
    [1048.0, 1410.0, 0.002975, 0.007025, 0.000992, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.1527, -12.2284, 34.1865, 12.1932, 0.0, 0.0, 0.0, 0.0],
    [1715.0, 1286.0, 0.015868, 0.042645, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.5958, -5.9891, -12.5698, 5.5489, 0.0, 0.0, 0.0, 0.0],
    [1747.0, 1694.0, 0.026116, 0.033802, 0.0062, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8951, 1.8538, -13.8503, -2.5086, 0.0, 0.0, 0.0, 0.0],
    [1820.0, 847.0, 0.004132, 0.012479, 0.001484, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.7761, -0.0354, -29.7445, -0.0416, 0.0, 0.0, 0.0, 0.0],
    [1025.0, 1286.0, 0.008595, 0.026529, 0.003035, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.7004, -6.6057, 31.778, 6.4922, 0.0, 0.0, 0.0, 0.0],
    [1496.0, 1695.0, 0.00281, 0.009008, 0.000975, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9923, 2.2593, -10.9892, -2.3611, 0.0, 0.0, 0.0, 0.0],
    [1220.0, 1569.0, 0.010331, 0.032314, 0.003596, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.899, -0.939, 17.927, 0.6, 0.0, 0.0, 0.0, 0.0],
    [1887.0, 1014.0, 0.020579, 0.051488, 0.006086, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0393, -1.129, 5.0438, 0.4189, 0.0, 0.0, 0.0, 0.0],
    [1240.0, 1014.0, 0.004628, 0.008347, 0.001747, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.6585, -2.0815, 35.7084, 1.9644, 0.0, 0.0, 0.0, 0.0],
    [1814.0, 1570.0, 0.019174, 0.06157, 0.00651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.5896, -3.7977, 26.707, 3.4059, 0.0, 0.0, 0.0, 0.0],
    [853.0, 1814.0, 0.018017, 0.023884, 0.004291, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.7731, -2.2395, 20.8404, 1.827, 0.0, 0.0, 0.0, 0.0],
    [1813.0, 1814.0, 0.006694, 0.008347, 0.001585, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.747, -2.154, 5.7491, 1.9707, 0.0, 0.0, 0.0, 0.0],
    [1884.0, 1225.0, 0.017025, 0.051984, 0.00611, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9095, -3.494, 10.9283, 2.836, 0.0, 0.0, 0.0, 0.0],
    [1753.0, 1884.0, 0.040909, 0.053884, 0.009864, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4325, -4.9074, 24.653, 4.0589, 0.0, 0.0, 0.0, 0.0],
    [1606.0, 1285.0, 0.006612, 0.020661, 0.002331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.1086, -0.4544, -36.0356, 0.4072, 0.0, 0.0, 0.0, 0.0],
    [1926.0, 1285.0, 0.025124, 0.076198, 0.009039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.5722, -6.6318, 23.7011, 5.9677, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1812.0, 0.01438, 0.046198, 0.004867, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.903, -2.279, 6.9096, 1.7522, 0.0, 0.0, 0.0, 0.0],
    [1607.0, 1927.0, 0.02876, 0.090165, 0.010016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0779, -1.963, -0.0774, 0.8238, 0.0, 0.0, 0.0, 0.0],
    [1285.0, 1027.0, 0.002645, 0.008017, 0.000949, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1117, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1663.0, 1927.0, 0.019587, 0.03124, 0.005114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.5519, 2.7481, -11.5276, -3.2938, 0.0, 0.0, 0.0, 0.0],
    [1249.0, 1716.0, 0.003719, 0.009835, 0.00098, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4406, -5.6529, -14.433, 5.5588, 0.0, 0.0, 0.0, 0.0],
    [1885.0, 1569.0, 0.024215, 0.076859, 0.008327, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.4368, -5.3253, 27.5978, 4.8556, 0.0, 0.0, 0.0, 0.0],
    [1015.0, 1569.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.6834, 4.9591, -33.6088, -5.0285, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 1570.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2937, -1.1864, 7.2973, 0.8897, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 1569.0, 0.019256, 0.061983, 0.006515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.9586, -6.2458, 36.1777, 6.1838, 0.0, 0.0, 0.0, 0.0],
    [1428.0, 1118.0, 0.002975, 0.013058, 0.002154, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5916, -16.7352, 35.6327, 16.6744, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 1427.0, 0.00405, 0.011653, 0.00129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0341, 5.9805, 9.0383, -6.1181, 0.0, 0.0, 0.0, 0.0],
    [1831.0, 1726.0, 0.020331, 0.065372, 0.006902, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8692, -3.5542, 15.916, 2.916, 0.0, 0.0, 0.0, 0.0],
    [1409.0, 1605.0, 0.005124, 0.015868, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.3157, 1.7592, -49.2106, -1.6484, 0.0, 0.0, 0.0, 0.0],
    [1830.0, 1608.0, 0.01562, 0.050248, 0.005283, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8392, -1.3458, -2.8379, 0.7489, 0.0, 0.0, 0.0, 0.0],
    [1241.0, 1903.0, 0.017355, 0.024711, 0.004378, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.7217, 0.9637, -30.583, -1.2816, 0.0, 0.0, 0.0, 0.0],
    [1411.0, 1286.0, 0.002893, 0.009256, 0.000997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.1802, -18.6358, 54.2619, 18.7812, 0.0, 0.0, 0.0, 0.0],
    [1694.0, 1285.0, 0.021984, 0.070909, 0.007446, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.9697, -11.3135, 37.2548, 11.3681, 0.0, 0.0, 0.0, 0.0],
    [1752.0, 879.0, 0.016364, 0.02157, 0.003969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8053, 1.6756, -15.769, -2.0799, 0.0, 0.0, 0.0, 0.0],
    [1015.0, 1383.0, 0.008843, 0.028017, 0.00303, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.492, -1.7346, 10.5003, 1.3982, 0.0, 0.0, 0.0, 0.0],
    [1384.0, 969.0, 0.004793, 0.014959, 0.001658, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9114, -2.1391, 12.9183, 1.9615, 0.0, 0.0, 0.0, 0.0],
    [1286.0, 989.0, 0.017934, 0.044876, 0.005385, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.903, -0.8061, 5.9084, 0.19, 0.0, 0.0, 0.0, 0.0],
    [944.0, 1006.0, 0.013471, 0.042645, 0.004646, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.2679, -3.4913, 24.3347, 3.1402, 0.0, 0.0, 0.0, 0.0],
    [967.0, 944.0, 8.3e-05, 0.000248, 2.4e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5293, -2.577, 18.5296, 2.5748, 0.0, 0.0, 0.0, 0.0],
    [942.0, 944.0, 0.004628, 0.014132, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.737, -1.114, 5.7383, 0.9165, 0.0, 0.0, 0.0, 0.0],
    [1640.0, 1335.0, 0.040248, 0.070579, 0.006735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.8835, -0.9581, -24.6741, 0.5296, 0.0, 0.0, 0.0, 0.0],
    [952.0, 1640.0, 0.019669, 0.040579, 0.003599, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.1457, -9.5079, 59.7539, 10.3396, 0.0, 0.0, 0.0, 0.0],
    [1539.0, 952.0, 0.006942, 0.018678, 0.001767, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.3605, -8.3378, 54.5432, 8.6255, 0.0, 0.0, 0.0, 0.0],
    [1594.0, 1539.0, 0.000661, 0.001157, 0.000169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.618, -3.6293, 39.6272, 3.6258, 0.0, 0.0, 0.0, 0.0],
    [951.0, 952.0, 0.002727, 0.003636, 0.000322, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.602, -0.919, 4.6025, 0.8824, 0.0, 0.0, 0.0, 0.0],
    [1537.0, 1539.0, 0.000165, 0.000496, 4.4e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.733, -4.716, 14.7333, 4.712, 0.0, 0.0, 0.0, 0.0],
    [1482.0, 1067.0, 0.002149, 0.006612, 0.000779, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.9076, 5.5684, -24.8957, -5.6237, 0.0, 0.0, 0.0, 0.0],
    [1756.0, 1363.0, 0.012562, 0.045041, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.4323, -15.0891, 37.6042, 15.1823, 0.0, 0.0, 0.0, 0.0],
    [1868.0, 921.0, 0.01, 0.025124, 0.002819, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6616, 6.2835, -6.6543, -6.5979, 0.0, 0.0, 0.0, 0.0],
    [1891.0, 1868.0, 0.005868, 0.020909, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.8678, 9.0341, -18.8461, -9.2023, 0.0, 0.0, 0.0, 0.0],
    [1912.0, 1868.0, 8.3e-05, 0.000331, 3.6e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1845, -2.9226, 12.1846, 2.9188, 0.0, 0.0, 0.0, 0.0],
    [865.0, 1912.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.347, -2.597, 10.3473, 2.5836, 0.0, 0.0, 0.0, 0.0],
    [1910.0, 1912.0, 0.004463, 0.013636, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.837, -0.53, 1.8371, 0.339, 0.0, 0.0, 0.0, 0.0],
    [856.0, 1115.0, 0.013967, 0.043388, 0.004898, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2051, -3.8474, 6.211, 3.2768, 0.0, 0.0, 0.0, 0.0],
    [1587.0, 1287.0, 0.02281, 0.063967, 0.009043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.8445, -8.116, 72.8328, 9.7784, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 1545.0, 0.006694, 0.017273, 0.002389, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.9603, 7.1291, -28.9096, -7.279, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 1194.0, 0.004545, 0.013967, 0.001283, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.0288, 2.1081, -18.016, -2.2199, 0.0, 0.0, 0.0, 0.0],
    [1195.0, 921.0, 0.005702, 0.01719, 0.002118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.604, -5.0602, 1.6053, 4.8149, 0.0, 0.0, 0.0, 0.0],
    [1850.0, 1432.0, 0.013636, 0.033967, 0.003707, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2742, -0.0958, -5.271, -0.3348, 0.0, 0.0, 0.0, 0.0],
    [1200.0, 1432.0, 0.017851, 0.04405, 0.004825, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4979, 0.6443, -10.4812, -1.1748, 0.0, 0.0, 0.0, 0.0],
    [1585.0, 1200.0, 0.004876, 0.013471, 0.001566, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1911, 0.5555, -11.1859, -0.7272, 0.0, 0.0, 0.0, 0.0],
    [1200.0, 1198.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.688, 0.0829, -0.688, -0.111, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 1186.0, 0.016694, 0.045207, 0.005467, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.989, -9.2371, 47.3131, 9.4641, 0.0, 0.0, 0.0, 0.0],
    [1515.0, 1170.0, 0.000826, 0.002479, 0.000269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -88.2136, -19.2334, 88.2689, 19.3664, 0.0, 0.0, 0.0, 0.0],
    [1099.0, 1515.0, 0.002149, 0.003884, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -74.3078, -17.0979, 74.4106, 17.1889, 0.0, 0.0, 0.0, 0.0],
    [1185.0, 1099.0, 0.00595, 0.010661, 0.002222, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -70.2645, -16.1739, 70.5215, 16.3658, 0.0, 0.0, 0.0, 0.0],
    [1515.0, 1513.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.803, 2.0444, -13.803, -2.044, 0.0, 0.0, 0.0, 0.0],
    [1099.0, 1097.0, 0.002397, 0.004876, 0.000704, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7863, 0.7321, -3.786, -0.817, 0.0, 0.0, 0.0, 0.0],
    [1406.0, 1630.0, 0.008926, 0.02876, 0.003025, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.9052, -4.8312, 17.9313, 4.5604, 0.0, 0.0, 0.0, 0.0],
    [1451.0, 1406.0, 0.004959, 0.015868, 0.001675, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2196, -4.4097, 14.2289, 4.244, 0.0, 0.0, 0.0, 0.0],
    [1404.0, 1406.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.676, -0.634, 3.6763, 0.5872, 0.0, 0.0, 0.0, 0.0],
    [1083.0, 1629.0, 0.000826, 0.002562, 0.000266, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.8874, -5.4173, 23.8916, 5.399, 0.0, 0.0, 0.0, 0.0],
    [868.0, 1083.0, 0.007934, 0.025537, 0.002684, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0115, -5.2932, 18.0353, 5.0549, 0.0, 0.0, 0.0, 0.0],
    [1081.0, 1083.0, 0.000248, 0.000661, 7.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.852, -0.371, 5.8521, 0.3624, 0.0, 0.0, 0.0, 0.0],
    [1415.0, 1630.0, 0.008017, 0.02438, 0.002553, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5087, -9.3668, -3.502, 9.0873, 0.0, 0.0, 0.0, 0.0],
    [1414.0, 1629.0, 0.008099, 0.025372, 0.002633, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6174, -7.3809, 4.6225, 7.0877, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 1761.0, 0.014463, 0.043967, 0.005193, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3077, 2.4477, -14.2817, -2.9813, 0.0, 0.0, 0.0, 0.0],
    [1670.0, 1718.0, 0.010083, 0.031901, 0.003453, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.3215, 2.4918, -40.184, -2.4689, 0.0, 0.0, 0.0, 0.0],
    [1190.0, 1232.0, 0.003719, 0.011901, 0.001251, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.477, -1.401, 7.4788, 1.2571, 0.0, 0.0, 0.0, 0.0],
    [1378.0, 1477.0, 0.002231, 0.006612, 0.000789, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.8952, 7.639, -27.8799, -7.6899, 0.0, 0.0, 0.0, 0.0],
    [1809.0, 1794.0, 0.009587, 0.030744, 0.003233, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.102, -5.984, 18.1305, 5.6811, 0.0, 0.0, 0.0, 0.0],
    [1436.0, 1619.0, 0.000992, 0.003058, 0.000346, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -77.6878, -17.5514, 77.7401, 17.6706, 0.0, 0.0, 0.0, 0.0],
    [1641.0, 1436.0, 0.005785, 0.01843, 0.001951, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.4448, -11.8341, 60.6286, 12.1858, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1436.0, 0.000826, 0.002397, 0.000281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.057, -5.393, 17.0592, 5.3656, 0.0, 0.0, 0.0, 0.0],
    [1836.0, 1640.0, 0.011901, 0.036446, 0.004262, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 95.3158, 15.4541, -94.4084, -13.1895, 0.0, 0.0, 0.0, 0.0],
    [1143.0, 947.0, 0.004215, 0.013306, 0.001433, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5114, -3.133, 13.5183, 2.9876, 0.0, 0.0, 0.0, 0.0],
    [1736.0, 1283.0, 0.005207, 0.01595, 0.001873, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.557, 2.5673, 15.5681, -2.7518, 0.0, 0.0, 0.0, 0.0],
    [1876.0, 1475.0, 0.004793, 0.014628, 0.001774, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.3186, -7.9796, 33.3662, 7.9155, 0.0, 0.0, 0.0, 0.0],
    [995.0, 1876.0, 0.001901, 0.006116, 0.000646, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.4259, -6.4004, 30.4416, 6.3746, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 1876.0, 8.3e-05, 0.000165, 1.7e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.877, -1.607, 2.877, 1.605, 0.0, 0.0, 0.0, 0.0],
    [995.0, 1612.0, 0.001405, 0.004132, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.6519, 4.1344, -23.6451, -4.1643, 0.0, 0.0, 0.0, 0.0],
    [1435.0, 1619.0, 0.001488, 0.004628, 0.000549, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.338, 2.274, -6.3374, -2.3386, 0.0, 0.0, 0.0, 0.0],
    [940.0, 1369.0, 0.006777, 0.021984, 0.002297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7712, -5.1614, 6.7752, 4.9021, 0.0, 0.0, 0.0, 0.0],
    [1084.0, 1418.0, 0.008099, 0.020661, 0.002323, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3206, 5.6049, -4.317, -5.8686, 0.0, 0.0, 0.0, 0.0],
    [1630.0, 1084.0, 0.000496, 0.001488, 0.000162, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3208, 5.5466, -4.3206, -5.565, 0.0, 0.0, 0.0, 0.0],
    [1084.0, 1082.0, 0.000909, 0.002893, 0.000339, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0398, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1136.0, 975.0, 0.001736, 0.005289, 0.000617, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.639, -0.669, 2.6391, 0.5963, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1323.0, 0.012975, 0.041074, 0.004484, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.8963, 2.3825, -25.8238, -2.6944, 0.0, 0.0, 0.0, 0.0],
    [1565.0, 1737.0, 0.003802, 0.012149, 0.001275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1559, 0.6911, 0.1559, -0.8398, 0.0, 0.0, 0.0, 0.0],
    [1407.0, 1565.0, 0.006694, 0.021653, 0.002268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8938, 2.5231, -7.8898, -2.775, 0.0, 0.0, 0.0, 0.0],
    [869.0, 1407.0, 0.004463, 0.014463, 0.001517, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2744, 2.604, -9.2708, -2.7699, 0.0, 0.0, 0.0, 0.0],
    [1565.0, 1563.0, 0.001157, 0.002562, 0.000254, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0457, 2.0839, -8.045, -2.112, 0.0, 0.0, 0.0, 0.0],
    [1405.0, 1407.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.377, -0.294, 1.377, 0.2468, 0.0, 0.0, 0.0, 0.0],
    [1736.0, 1145.0, 0.004463, 0.014297, 0.001515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0857, -2.7567, 2.0862, 2.5814, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1827.0, 0.003306, 0.010744, 0.001101, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6774, 1.1826, -3.677, -1.313, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1034.0, 0.001405, 0.004463, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0562, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1478.0, 1005.0, 0.002397, 0.007273, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.8794, 7.6842, -27.8629, -7.7386, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1471.0, 0.003802, 0.01157, 0.00137, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2682, 0.5571, -17.2589, -0.6945, 0.0, 0.0, 0.0, 0.0],
    [1620.0, 1838.0, 0.018347, 0.056777, 0.006459, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.7077, -10.2341, 38.9501, 10.196, 0.0, 0.0, 0.0, 0.0],
    [1100.0, 980.0, 0.000992, 0.002893, 0.000349, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.1127, 13.7474, -43.0961, -13.7415, 0.0, 0.0, 0.0, 0.0],
    [1516.0, 1100.0, 0.001488, 0.004463, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.1376, 13.7005, -43.1127, -13.6908, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1516.0, 0.004298, 0.013388, 0.001474, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.2093, 13.7419, -43.1376, -13.6996, 0.0, 0.0, 0.0, 0.0],
    [1100.0, 1098.0, 0.001322, 0.003884, 0.000462, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0565, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1514.0, 1516.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0009, 0.0, 0.0, 0.0, 0.0],
    [1196.0, 920.0, 0.002727, 0.008347, 0.000973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5476, -4.2521, 7.5494, 4.1433, 0.0, 0.0, 0.0, 0.0],
    [1909.0, 1196.0, 0.002231, 0.007603, 0.000728, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5462, -4.3325, 7.5476, 4.2521, 0.0, 0.0, 0.0, 0.0],
    [1906.0, 1909.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5462, -4.3355, 7.5462, 4.3336, 0.0, 0.0, 0.0, 0.0],
    [1194.0, 1196.0, 0.003141, 0.009669, 0.001125, 140.0, 140.0, 140.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1908.0, 1909.0, 0.0, 0.000826, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0011, 0.0, 0.0, 0.0, 0.0],
    [1252.0, 1114.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.3878, -0.2553, 16.3902, 0.2173, 0.0, 0.0, 0.0, 0.0],
    [1834.0, 1252.0, 0.004545, 0.013884, 0.001614, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0851, 0.0648, 14.0927, -0.2317, 0.0, 0.0, 0.0, 0.0],
    [1252.0, 1250.0, 0.001157, 0.001488, 0.000281, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2951, 0.487, -2.295, -0.52, 0.0, 0.0, 0.0, 0.0],
    [924.0, 1114.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.9969, -4.4602, 32.0064, 4.4446, 0.0, 0.0, 0.0, 0.0],
    [1883.0, 924.0, 0.003884, 0.011901, 0.001375, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1811, -3.7526, 28.2078, 3.6725, 0.0, 0.0, 0.0, 0.0],
    [922.0, 924.0, 0.000661, 0.001901, 0.000225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.789, -0.814, 3.7891, 0.7877, 0.0, 0.0, 0.0, 0.0],
    [1271.0, 1114.0, 0.009339, 0.025289, 0.002592, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1956, -3.5364, 8.2018, 3.2479, 0.0, 0.0, 0.0, 0.0],
    [1717.0, 1271.0, 0.005702, 0.014545, 0.001534, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6646, -1.4376, -4.6635, 1.2599, 0.0, 0.0, 0.0, 0.0],
    [1271.0, 1268.0, 0.005537, 0.009339, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.859, 2.2765, -12.851, -2.377, 0.0, 0.0, 0.0, 0.0],
    [1318.0, 1114.0, 0.015041, 0.039669, 0.004104, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.6853, -0.1788, -27.5883, -0.0513, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1318.0, 8.3e-05, 0.000248, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.1611, 1.0038, -32.1603, -1.004, 0.0, 0.0, 0.0, 0.0],
    [1317.0, 1318.0, 0.000165, 0.000413, 5.3e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.475, -1.189, 4.475, 1.1828, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1288.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1589, -5.9059, 15.16, 5.8881, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1288.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1589, -5.9059, 15.16, 5.8881, 0.0, 0.0, 0.0, 0.0],
    [1140.0, 1113.0, 0.012479, 0.038265, 0.004414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2552, -1.7173, 18.2903, 1.2971, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1140.0, 0.000909, 0.003388, 0.00039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2526, -1.7695, 18.2552, 1.7326, 0.0, 0.0, 0.0, 0.0],
    [1138.0, 1140.0, 0.000413, 0.001322, 0.000128, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0153, 0.0, 0.0, 0.0, 0.0],
    [1652.0, 1115.0, 0.00876, 0.026942, 0.003112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7106, 3.3596, 7.7158, -3.7187, 0.0, 0.0, 0.0, 0.0],
    [1141.0, 1652.0, 0.003802, 0.012066, 0.001396, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7907, 3.4034, 6.7926, -3.566, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1141.0, 0.000826, 0.002562, 0.000293, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 56.8179, 24.7256, -56.7917, -24.6795, 0.0, 0.0, 0.0, 0.0],
    [1651.0, 1652.0, 0.002066, 0.006364, 0.000753, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.918, -0.297, 0.918, 0.2063, 0.0, 0.0, 0.0, 0.0],
    [1137.0, 1141.0, 0.000413, 0.001322, 0.00016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -63.567, -21.246, 63.5824, 21.276, 0.0, 0.0, 0.0, 0.0],
    [1033.0, 1873.0, 0.001488, 0.004876, 0.000511, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4127, 2.8791, -0.4125, -2.9386, 0.0, 0.0, 0.0, 0.0],
    [1419.0, 1033.0, 0.004959, 0.013223, 0.0015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.413, 2.6746, -0.4127, -2.8496, 0.0, 0.0, 0.0, 0.0],
    [1032.0, 1033.0, 0.000661, 0.002149, 0.000252, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0295, 0.0, 0.0, 0.0, 0.0],
    [1151.0, 1525.0, 0.011983, 0.037107, 0.004211, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.9719, -3.4521, 15.9985, 3.0303, 0.0, 0.0, 0.0, 0.0],
    [1381.0, 975.0, 0.004545, 0.013967, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.915, 1.5656, 1.9152, -1.7566, 0.0, 0.0, 0.0, 0.0],
    [1809.0, 1795.0, 0.004215, 0.009752, 0.002043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.2182, -11.6531, 53.3209, 11.6419, 0.0, 0.0, 0.0, 0.0],
    [1611.0, 928.0, 0.005702, 0.015041, 0.001646, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.9407, 2.3772, -18.923, -2.5237, 0.0, 0.0, 0.0, 0.0],
    [1340.0, 928.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.196, -1.411, 6.1965, 1.3841, 0.0, 0.0, 0.0, 0.0],
    [1341.0, 929.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0283, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1655.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1801, 0.6874, -2.18, -0.78, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1656.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7419, 1.8783, -5.741, -1.969, 0.0, 0.0, 0.0, 0.0],
    [1622.0, 1113.0, 0.003719, 0.009008, 0.000999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.002, -4.9656, 22.0178, 4.8842, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1622.0, 0.004628, 0.01438, 0.001626, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.9823, -5.2526, 22.002, 5.1198, 0.0, 0.0, 0.0, 0.0],
    [1621.0, 1622.0, 0.002645, 0.006116, 0.00129, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.1543, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1113.0, 0.008347, 0.023471, 0.002628, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4048, -5.22, 22.4417, 5.0097, 0.0, 0.0, 0.0, 0.0],
    [1253.0, 1113.0, 0.00157, 0.004793, 0.000566, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.273, -9.6161, 26.2833, 9.5796, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 1253.0, 0.007438, 0.022562, 0.00266, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2216, -8.5981, 22.2569, 8.3879, 0.0, 0.0, 0.0, 0.0],
    [1848.0, 1470.0, 0.000992, 0.003306, 0.000351, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.549, -7.3559, 15.5515, 7.3224, 0.0, 0.0, 0.0, 0.0],
    [1253.0, 1251.0, 0.000744, 0.001405, 0.000293, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0161, 1.2282, -4.016, -1.263, 0.0, 0.0, 0.0, 0.0],
    [1468.0, 1470.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.67, -1.281, 6.6701, 1.2757, 0.0, 0.0, 0.0, 0.0],
    [1296.0, 1113.0, 0.00876, 0.026529, 0.003124, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5329, -4.7578, 18.5597, 4.4652, 0.0, 0.0, 0.0, 0.0],
    [1784.0, 1412.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7166, -3.5666, 0.7176, 3.2505, 0.0, 0.0, 0.0, 0.0],
    [1822.0, 1784.0, 0.011901, 0.029669, 0.003277, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8796, -3.0498, -3.8772, 2.6715, 0.0, 0.0, 0.0, 0.0],
    [1782.0, 1784.0, 0.00438, 0.006116, 0.000777, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.593, -0.985, 4.5938, 0.8951, 0.0, 0.0, 0.0, 0.0],
    [1785.0, 1413.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7658, -2.9993, 7.7716, 2.6946, 0.0, 0.0, 0.0, 0.0],
    [1598.0, 1785.0, 0.008099, 0.021074, 0.002386, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.598, -2.2061, 2.5988, 1.9282, 0.0, 0.0, 0.0, 0.0],
    [1783.0, 1785.0, 0.004132, 0.005372, 0.000692, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.166, -1.151, 5.167, 1.0711, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1703.0, 0.002397, 0.007355, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4423, 0.8646, -3.442, -0.966, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1007.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4625, -3.0991, 0.4628, 2.935, 0.0, 0.0, 0.0, 0.0],
    [1412.0, 1146.0, 0.003058, 0.003802, 0.000721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.574, 0.1383, -0.574, -0.223, 0.0, 0.0, 0.0, 0.0],
    [1413.0, 1147.0, 0.003141, 0.003884, 0.00074, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4921, 0.21, -1.492, -0.297, 0.0, 0.0, 0.0, 0.0],
    [1029.0, 1628.0, 0.001074, 0.003223, 0.000378, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.0128, 2.5202, -39.9981, -2.5204, 0.0, 0.0, 0.0, 0.0],
    [1717.0, 1029.0, 0.001818, 0.00562, 0.000665, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.0377, 2.496, -40.0128, -2.4974, 0.0, 0.0, 0.0, 0.0],
    [1029.0, 1028.0, 0.000579, 0.001653, 0.000194, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0228, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1379.0, 1625.0, 0.003141, 0.021405, 0.002413, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0881, -7.5579, 13.0942, 7.315, 0.0, 0.0, 0.0, 0.0],
    [976.0, 1277.0, 0.004736, 0.015008, 0.001718, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.5995, 18.022, -70.3907, -17.5664, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1369.0, 0.00405, 0.012397, 0.00143, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.9931, 7.8914, -27.9643, -7.9735, 0.0, 0.0, 0.0, 0.0],
    [888.0, 1414.0, 0.001983, 0.006033, 0.000697, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8062, -1.3223, 1.8062, 1.2408, 0.0, 0.0, 0.0, 0.0],
    [1873.0, 888.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7229, -0.646, -0.7229, 0.4408, 0.0, 0.0, 0.0, 0.0],
    [888.0, 886.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5291, 0.8814, -2.529, -0.904, 0.0, 0.0, 0.0, 0.0],
    [1239.0, 1415.0, 0.002314, 0.007438, 0.000811, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8917, -5.9295, -22.8806, 5.8699, 0.0, 0.0, 0.0, 0.0],
    [1618.0, 1239.0, 0.005702, 0.018017, 0.001994, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.9189, -6.0795, -22.8917, 5.9318, 0.0, 0.0, 0.0, 0.0],
    [1238.0, 1239.0, 8.3e-05, 0.000248, 1.9e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.0023, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1799.0, 0.001901, 0.004628, 0.000895, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2523, 1.3781, -4.252, -1.483, 0.0, 0.0, 0.0, 0.0],
    [1800.0, 1232.0, 0.001405, 0.004628, 0.000489, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0768, -4.7355, 18.0809, 4.6905, 0.0, 0.0, 0.0, 0.0],
    [929.0, 1800.0, 0.008099, 0.022645, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8438, -3.8559, 14.8597, 3.6092, 0.0, 0.0, 0.0, 0.0],
    [1798.0, 1800.0, 0.000496, 0.00124, 0.000191, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.217, -1.149, 3.217, 1.1263, 0.0, 0.0, 0.0, 0.0],
    [1105.0, 1115.0, 0.007521, 0.023058, 0.002413, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.1161, 0.0, -0.4068, 0.0, 0.0, 0.0, 0.0],
    [1269.0, 1105.0, 0.000331, 0.001157, 0.000116, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.014, 0.0, 0.0, 0.0, 0.0],
    [1103.0, 1105.0, 0.002397, 0.007521, 0.000847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.1021, 0.0, 0.0, 0.0, 0.0],
    [1810.0, 1900.0, 0.008099, 0.026116, 0.002725, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.0957, 5.4302, -25.0517, -5.6185, 0.0, 0.0, 0.0, 0.0],
    [1551.0, 849.0, 0.003636, 0.011405, 0.001242, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.2594, 3.2425, 35.2984, -3.2657, 0.0, 0.0, 0.0, 0.0],
    [894.0, 1551.0, 0.00157, 0.004876, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.2105, 3.5792, 34.2264, -3.5933, 0.0, 0.0, 0.0, 0.0],
    [1551.0, 1549.0, 0.002314, 0.006942, 0.000728, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.033, 0.3508, -1.033, -0.436, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 1019.0, 0.001983, 0.005702, 0.000617, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8035, 8.3504, 15.8089, -8.407, 0.0, 0.0, 0.0, 0.0],
    [889.0, 1777.0, 0.00562, 0.017107, 0.001919, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.574, 3.2977, 1.5747, -3.5202, 0.0, 0.0, 0.0, 0.0],
    [1873.0, 889.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3104, 3.5846, 0.311, -3.788, 0.0, 0.0, 0.0, 0.0],
    [889.0, 887.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.263, 0.4904, -1.263, -0.513, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1770.0, 0.005207, 0.016281, 0.001805, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4485, 3.6817, -1.4478, -3.8923, 0.0, 0.0, 0.0, 0.0],
    [1446.0, 1287.0, 0.013388, 0.041488, 0.004726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.8763, -7.1044, 41.0629, 7.0964, 0.0, 0.0, 0.0, 0.0],
    [1796.0, 1446.0, 0.007603, 0.02405, 0.002618, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.0788, -4.9591, 36.1611, 4.8978, 0.0, 0.0, 0.0, 0.0],
    [1446.0, 1444.0, 0.001074, 0.010992, 0.001752, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7152, 2.2066, -4.715, -2.42, 0.0, 0.0, 0.0, 0.0],
    [1445.0, 1050.0, 0.00876, 0.027851, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.9797, 7.4734, -44.8311, -7.3712, 0.0, 0.0, 0.0, 0.0],
    [1358.0, 1445.0, 0.011157, 0.034463, 0.003913, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.6654, 8.6616, -51.4191, -8.3844, 0.0, 0.0, 0.0, 0.0],
    [1287.0, 1358.0, 0.002314, 0.007025, 0.000816, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.4713, 9.965, -57.4083, -9.8753, 0.0, 0.0, 0.0, 0.0],
    [1445.0, 1443.0, 0.001058, 0.010826, 0.001726, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4394, 0.911, -6.439, -1.119, 0.0, 0.0, 0.0, 0.0],
    [1358.0, 1356.0, 0.003223, 0.006033, 0.000578, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7429, 1.2137, -5.742, -1.284, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 1414.0, 0.005455, 0.016777, 0.001914, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4837, -8.1879, -1.4805, 7.9735, 0.0, 0.0, 0.0, 0.0],
    [1899.0, 1840.0, 0.004215, 0.009835, 0.001217, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8875, 1.3877, -9.884, -1.5247, 0.0, 0.0, 0.0, 0.0],
    [1150.0, 1899.0, 0.002066, 0.00562, 0.000593, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2668, 2.1879, -11.2645, -2.2525, 0.0, 0.0, 0.0, 0.0],
    [1898.0, 1899.0, 0.000661, 0.002314, 0.00022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.377, -0.891, 1.377, 0.8648, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 1583.0, 0.002893, 0.008926, 0.001004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.043, 3.4636, -18.0349, -3.5602, 0.0, 0.0, 0.0, 0.0],
    [1810.0, 1373.0, 0.00595, 0.019174, 0.00203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.5796, 5.6417, -26.5434, -5.7713, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 1371.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5004, 2.3076, -8.497, -2.414, 0.0, 0.0, 0.0, 0.0],
    [1040.0, 1233.0, 0.001405, 0.004463, 0.000467, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2353, -5.9352, 14.2381, 5.8891, 0.0, 0.0, 0.0, 0.0],
    [1061.0, 1040.0, 0.005124, 0.016033, 0.001805, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7042, -5.1721, 11.7113, 4.9817, 0.0, 0.0, 0.0, 0.0],
    [1039.0, 1040.0, 0.000331, 0.001074, 0.000107, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.524, -0.966, 2.524, 0.9535, 0.0, 0.0, 0.0, 0.0],
    [1732.0, 1649.0, 0.006529, 0.023884, 0.002338, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.994, -3.38, 10.0, 3.1209, 0.0, 0.0, 0.0, 0.0],
    [1901.0, 1650.0, 0.008017, 0.026446, 0.002645, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.5604, 3.9068, -16.5411, -4.1622, 0.0, 0.0, 0.0, 0.0],
    [1751.0, 1593.0, 0.007273, 0.012314, 0.001788, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.3283, -1.1166, 29.3831, 1.0045, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 920.0, 0.02405, 0.076281, 0.008259, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 66.6095, 19.6319, -65.6652, -17.6305, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1041.0, 0.003141, 0.007769, 0.000879, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.9372, -0.0768, -2.937, -0.0274, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 1042.0, 0.005785, 0.016116, 0.001876, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.506, 0.343, -0.506, -0.5666, 0.0, 0.0, 0.0, 0.0],
    [1295.0, 1469.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4849, 0.7458, -6.4841, -0.8327, 0.0, 0.0, 0.0, 0.0],
    [1467.0, 1469.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.978, -0.495, 5.9781, 0.4897, 0.0, 0.0, 0.0, 0.0],
    [1794.0, 1512.0, 0.007438, 0.023967, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.0681, -3.8633, 31.1276, 3.7466, 0.0, 0.0, 0.0, 0.0],
    [1511.0, 1288.0, 0.012066, 0.038678, 0.004075, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.217, -1.149, 3.2181, 0.6668, 0.0, 0.0, 0.0, 0.0],
    [1648.0, 1288.0, 0.000496, 0.003719, 0.000387, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1477, -1.1762, -0.1477, 1.13, 0.0, 0.0, 0.0, 0.0],
    [1704.0, 1648.0, 0.008099, 0.051653, 0.005365, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1479, -1.8406, -0.1477, 1.2022, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1704.0, 0.007686, 0.023967, 0.002698, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4493, -0.2191, -9.4436, -0.0846, 0.0, 0.0, 0.0, 0.0],
    [1646.0, 1648.0, 0.000579, 0.001818, 0.000218, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.026, 0.0, 0.0, 0.0, 0.0],
    [1702.0, 1704.0, 0.002231, 0.007438, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.294, -2.006, 9.2957, 1.9252, 0.0, 0.0, 0.0, 0.0],
    [1584.0, 885.0, 0.002727, 0.008512, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9868, 0.1408, -5.986, -0.2537, 0.0, 0.0, 0.0, 0.0],
    [1372.0, 884.0, 0.003223, 0.010496, 0.001104, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.9486, 5.398, -25.9299, -5.4705, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 1372.0, 0.005289, 0.016942, 0.001796, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.9792, 5.1659, -25.9486, -5.2858, 0.0, 0.0, 0.0, 0.0],
    [1372.0, 1370.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1122, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1779.0, 1579.0, 0.019256, 0.061488, 0.006558, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 53.2052, 5.3984, -52.7481, -4.7211, 0.0, 0.0, 0.0, 0.0],
    [1836.0, 1779.0, 0.010413, 0.033471, 0.003533, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.9854, 7.3522, -60.664, -6.7487, 0.0, 0.0, 0.0, 0.0],
    [1778.0, 1779.0, 0.001653, 0.005537, 0.000525, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.458, -1.411, 7.4588, 1.3503, 0.0, 0.0, 0.0, 0.0],
    [1707.0, 1619.0, 0.004711, 0.014628, 0.001667, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.7939, 5.5166, -21.7742, -5.657, 0.0, 0.0, 0.0, 0.0],
    [1491.0, 943.0, 0.004793, 0.015785, 0.001561, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5909, 0.5578, -4.59, -0.743, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1491.0, 0.007438, 0.02405, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6733, 2.6312, -12.6629, -2.9019, 0.0, 0.0, 0.0, 0.0],
    [1489.0, 1491.0, 8.3e-05, 0.000826, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.072, -2.346, 8.072, 2.3441, 0.0, 0.0, 0.0, 0.0],
    [1142.0, 1362.0, 0.000744, 0.002314, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.5544, -13.5605, 48.5703, 13.5813, 0.0, 0.0, 0.0, 0.0],
    [1490.0, 1142.0, 0.006777, 0.021736, 0.002294, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.059, 0.0, -0.2143, 0.0, 0.0, 0.0, 0.0],
    [1139.0, 1142.0, 0.000909, 0.003141, 0.000298, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.535, -13.743, 48.5544, 13.7747, 0.0, 0.0, 0.0, 0.0],
    [1538.0, 1751.0, 0.012397, 0.028265, 0.002664, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.328, -1.411, 3.3294, 1.1097, 0.0, 0.0, 0.0, 0.0],
    [1793.0, 1864.0, 0.009421, 0.031157, 0.002778, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.9046, 8.0515, -11.8883, -8.3323, 0.0, 0.0, 0.0, 0.0],
    [982.0, 946.0, 0.015124, 0.04157, 0.004136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.3663, 0.3134, 18.4093, -0.6874, 0.0, 0.0, 0.0, 0.0],
    [1390.0, 945.0, 0.015289, 0.036612, 0.005537, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7391, 10.6972, 9.7665, -11.2988, 0.0, 0.0, 0.0, 0.0],
    [1431.0, 1179.0, 0.009339, 0.031901, 0.003243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7973, -5.9458, 18.8279, 5.6664, 0.0, 0.0, 0.0, 0.0],
    [1440.0, 1431.0, 0.002149, 0.006777, 0.000772, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4948, -5.1928, 16.5003, 5.1189, 0.0, 0.0, 0.0, 0.0],
    [1431.0, 1430.0, 0.0, 8.3e-05, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.297, 0.8269, -2.297, -0.828, 0.0, 0.0, 0.0, 0.0],
    [1402.0, 1179.0, 0.005041, 0.016364, 0.001711, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.2235, -11.0543, 25.2557, 10.9565, 0.0, 0.0, 0.0, 0.0],
    [1730.0, 1351.0, 0.005785, 0.014463, 0.001636, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.5623, 5.4286, 15.5756, -5.5895, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1351.0, 0.034132, 0.094876, 0.009319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8066, 7.3649, 12.8715, -8.2938, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1865.0, 0.011074, 0.03281, 0.002829, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7537, -8.5879, 11.7731, 8.3068, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1914.0, 0.006198, 0.016694, 0.002616, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8303, -1.7199, -13.8202, 1.435, 0.0, 0.0, 0.0, 0.0],
    [1388.0, 1913.0, 0.00124, 0.003802, 0.000423, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3228, 2.6171, 5.3232, -2.6665, 0.0, 0.0, 0.0, 0.0],
    [1681.0, 1729.0, 0.007686, 0.020909, 0.002139, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2837, 5.6751, 14.2991, -5.8872, 0.0, 0.0, 0.0, 0.0],
    [1679.0, 1681.0, 0.012479, 0.037851, 0.004477, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2592, 5.2179, 14.2837, -5.6751, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1681.0, 0.021901, 0.060992, 0.005953, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 860.0, 0.004876, 0.01314, 0.001779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0037, -0.3114, -9.0004, 0.1083, 0.0, 0.0, 0.0, 0.0],
    [999.0, 1316.0, 0.006198, 0.019504, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6576, -1.7113, 9.6626, 1.4763, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1051.0, 0.00405, 0.013802, 0.001314, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8559, 7.2236, 5.8589, -7.3701, 0.0, 0.0, 0.0, 0.0],
    [1052.0, 1680.0, 0.010248, 0.031157, 0.003683, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.318, 7.1765, 6.3261, -7.5898, 0.0, 0.0, 0.0, 0.0],
    [1219.0, 1179.0, 0.009587, 0.030826, 0.003265, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5666, -3.2958, -8.5599, 2.9298, 0.0, 0.0, 0.0, 0.0],
    [1457.0, 1179.0, 0.001405, 0.004298, 0.000472, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.7458, -9.4397, 26.7553, 9.4129, 0.0, 0.0, 0.0, 0.0],
    [978.0, 1210.0, 0.007769, 0.023554, 0.002773, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.332, 4.3233, -30.272, -4.4782, 0.0, 0.0, 0.0, 0.0],
    [1767.0, 1299.0, 0.008182, 0.025537, 0.002863, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6351, 3.7411, 7.6402, -4.0599, 0.0, 0.0, 0.0, 0.0],
    [1904.0, 1896.0, 0.001488, 0.004628, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2101, -1.1803, -5.2097, 1.1168, 0.0, 0.0, 0.0, 0.0],
    [1479.0, 1387.0, 0.006281, 0.019752, 0.002161, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.688, -0.22, 0.688, -0.0375, 0.0, 0.0, 0.0, 0.0],
    [1480.0, 1388.0, 0.006198, 0.019587, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.803, -0.334, 0.803, 0.0791, 0.0, 0.0, 0.0, 0.0],
    [1387.0, 1897.0, 0.000826, 0.002479, 0.000271, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9704, 2.0509, -3.9703, -2.0828, 0.0, 0.0, 0.0, 0.0],
    [861.0, 1905.0, 0.000744, 0.002397, 0.000281, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5884, -0.7886, -6.5881, 0.756, 0.0, 0.0, 0.0, 0.0],
    [1915.0, 1388.0, 0.001983, 0.005289, 0.000702, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4968, -3.0984, 7.4979, 3.0177, 0.0, 0.0, 0.0, 0.0],
    [1664.0, 1659.0, 0.003471, 0.010413, 0.001239, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6954, 6.738, 0.6967, -6.8823, 0.0, 0.0, 0.0, 0.0],
    [1665.0, 945.0, 0.006446, 0.019669, 0.002335, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9427, -9.1906, 8.9514, 8.9369, 0.0, 0.0, 0.0, 0.0],
    [1697.0, 1180.0, 0.004793, 0.014711, 0.001706, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.811, 4.5671, -22.7892, -4.7023, 0.0, 0.0, 0.0, 0.0],
    [1202.0, 1177.0, 0.008843, 0.027603, 0.003083, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9502, -1.8483, 11.9608, 1.5068, 0.0, 0.0, 0.0, 0.0],
    [1713.0, 1180.0, 0.005041, 0.015537, 0.001801, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7131, 2.4265, -6.7109, -2.6331, 0.0, 0.0, 0.0, 0.0],
    [1700.0, 1178.0, 0.003554, 0.00876, 0.000963, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.3088, 6.5339, -30.2802, -6.5779, 0.0, 0.0, 0.0, 0.0],
    [1803.0, 1700.0, 0.016033, 0.046364, 0.004455, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.9425, 6.5321, -31.8011, -6.658, 0.0, 0.0, 0.0, 0.0],
    [1700.0, 1698.0, 0.012645, 0.015868, 0.003013, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4922, 0.1241, -1.492, -0.483, 0.0, 0.0, 0.0, 0.0],
    [1701.0, 1177.0, 0.004298, 0.010496, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.6669, 3.443, -19.6528, -3.5498, 0.0, 0.0, 0.0, 0.0],
    [1672.0, 1701.0, 0.017273, 0.055289, 0.005189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1889, 3.7195, -23.1112, -4.1064, 0.0, 0.0, 0.0, 0.0],
    [1701.0, 1699.0, 0.01281, 0.016033, 0.00304, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4443, 0.6633, -3.443, -1.032, 0.0, 0.0, 0.0, 0.0],
    [1804.0, 1672.0, 0.008926, 0.027355, 0.003165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.1258, -4.1722, 26.1767, 3.9396, 0.0, 0.0, 0.0, 0.0],
    [1035.0, 1672.0, 0.009008, 0.027603, 0.003202, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.0568, -10.6698, 61.3415, 11.1508, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 945.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.3386, 3.3897, -40.2234, -3.3977, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 946.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.8788, 6.3569, -48.7069, -6.1881, 0.0, 0.0, 0.0, 0.0],
    [1855.0, 1674.0, 0.004298, 0.01314, 0.001559, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.1877, 0.0, 0.0, 0.0, 0.0],
    [1856.0, 1672.0, 0.004298, 0.01314, 0.001556, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.471, -3.065, 7.4733, 2.8804, 0.0, 0.0, 0.0, 0.0],
    [1506.0, 1486.0, 0.004959, 0.012397, 0.001375, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.8295, -2.6815, -24.8037, 2.5814, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 1506.0, 0.010992, 0.032231, 0.003112, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.5803, -1.1629, -31.4892, 1.0562, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 1506.0, 0.004298, 0.013058, 0.001544, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.658, -1.805, 6.6597, 1.6253, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 1485.0, 0.016033, 0.044711, 0.004499, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.4035, 1.3295, -50.0669, -0.9316, 0.0, 0.0, 0.0, 0.0],
    [1672.0, 1845.0, 0.006198, 0.02, 0.00212, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8687, 1.625, -17.8524, -1.8333, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 918.0, 0.004545, 0.013802, 0.001638, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2279, 0.7178, -7.2259, -0.907, 0.0, 0.0, 0.0, 0.0],
    [1773.0, 877.0, 0.004132, 0.01281, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8467, -1.529, -7.8445, 1.3647, 0.0, 0.0, 0.0, 0.0],
    [1727.0, 877.0, 0.003471, 0.011157, 0.001198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.896, -8.6983, 38.9425, 8.7058, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1109.0, 0.004628, 0.014297, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9811, 2.4788, -13.9732, -2.6471, 0.0, 0.0, 0.0, 0.0],
    [1724.0, 1072.0, 0.004711, 0.014297, 0.001699, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.4581, 5.6677, -27.4268, -5.774, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1724.0, 0.003554, 0.010992, 0.001261, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.3181, 6.9853, -32.2854, -7.0341, 0.0, 0.0, 0.0, 0.0],
    [1724.0, 1722.0, 0.00157, 0.005372, 0.00052, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8273, 1.3664, -4.827, -1.427, 0.0, 0.0, 0.0, 0.0],
    [1530.0, 878.0, 0.002479, 0.007686, 0.000883, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.5732, 4.7075, -40.5382, -4.7035, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1530.0, 0.006116, 0.018926, 0.002142, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.9281, 5.443, -41.8362, -5.4128, 0.0, 0.0, 0.0, 0.0],
    [1530.0, 1529.0, 0.002066, 0.003802, 0.000784, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.263, 0.7053, -1.263, -0.798, 0.0, 0.0, 0.0, 0.0],
    [1366.0, 1352.0, 0.002397, 0.007355, 0.000828, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6929, 12.5775, 5.6967, -12.6643, 0.0, 0.0, 0.0, 0.0],
    [1000.0, 1440.0, 0.002397, 0.007769, 0.000823, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6654, -4.5698, 10.6682, 4.4817, 0.0, 0.0, 0.0, 0.0],
    [1071.0, 1548.0, 0.003719, 0.009008, 0.001363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.4574, 3.9868, -21.4424, -4.1113, 0.0, 0.0, 0.0, 0.0],
    [1521.0, 1439.0, 0.006281, 0.020083, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.5503, 3.0809, -18.5314, -3.2733, 0.0, 0.0, 0.0, 0.0],
    [1261.0, 1218.0, 8.3e-05, 0.000248, 2.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3417, 0.0321, 8.3417, -0.0345, 0.0, 0.0, 0.0, 0.0],
    [1466.0, 1261.0, 0.007603, 0.019587, 0.002091, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.535, -0.0505, 7.5387, -0.1868, 0.0, 0.0, 0.0, 0.0],
    [1439.0, 1466.0, 0.003141, 0.00843, 0.000857, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5335, -0.1041, 7.535, 0.0072, 0.0, 0.0, 0.0, 0.0],
    [1260.0, 1261.0, 0.004545, 0.008512, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.803, -0.264, 0.803, 0.1547, 0.0, 0.0, 0.0, 0.0],
    [1465.0, 1466.0, 0.000496, 0.001322, 0.000133, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.059, 0.0, 0.0433, 0.0, 0.0, 0.0, 0.0],
    [1237.0, 1218.0, 0.002562, 0.006777, 0.000944, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5978, -4.7926, 0.5983, 4.6826, 0.0, 0.0, 0.0, 0.0],
    [1422.0, 1188.0, 0.001653, 0.004959, 0.00059, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5663, 3.4637, 4.5668, -3.5319, 0.0, 0.0, 0.0, 0.0],
    [1184.0, 1219.0, 0.003223, 0.009752, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4258, -0.5325, -0.4258, 0.3949, 0.0, 0.0, 0.0, 0.0],
    [973.0, 1184.0, 0.003058, 0.009421, 0.001058, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4258, -0.6594, -0.4258, 0.5339, 0.0, 0.0, 0.0, 0.0],
    [1183.0, 1184.0, 0.0, 8.3e-05, 1.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0014, 0.0, 0.0, 0.0, 0.0],
    [1188.0, 1547.0, 0.001405, 0.004298, 0.000503, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3695, -3.5283, 19.3741, 3.483, 0.0, 0.0, 0.0, 0.0],
    [1832.0, 1367.0, 0.010744, 0.032727, 0.003836, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3803, 12.877, 3.3967, -13.2858, 0.0, 0.0, 0.0, 0.0],
    [1218.0, 1458.0, 0.008264, 0.026612, 0.002807, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.187, -5.8741, 13.2015, 5.5885, 0.0, 0.0, 0.0, 0.0],
    [1396.0, 1793.0, 0.014711, 0.031488, 0.005377, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.024, -8.9796, 14.0573, 8.4037, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1396.0, 0.009917, 0.019669, 0.003705, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.5937, -8.708, 11.6108, 8.2989, 0.0, 0.0, 0.0, 0.0],
    [1396.0, 1395.0, 0.002231, 0.006033, 0.000564, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4131, 0.6807, -2.413, -0.748, 0.0, 0.0, 0.0, 0.0],
    [875.0, 1180.0, 0.006033, 0.020496, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.0886, -8.2633, 33.1481, 8.2086, 0.0, 0.0, 0.0, 0.0],
    [876.0, 954.0, 0.003058, 0.010661, 0.001171, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.5309, 5.8043, -29.5074, -5.8598, 0.0, 0.0, 0.0, 0.0],
    [1176.0, 953.0, 0.006529, 0.020909, 0.002243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5668, -2.8164, 14.579, 2.5926, 0.0, 0.0, 0.0, 0.0],
    [1300.0, 1176.0, 0.002397, 0.007355, 0.000876, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5623, -3.2596, 14.5668, 3.1711, 0.0, 0.0, 0.0, 0.0],
    [1172.0, 1176.0, 0.008678, 0.02719, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.3547, 0.0, 0.0, 0.0, 0.0],
    [1173.0, 1176.0, 0.008347, 0.026116, 0.002904, 140.0, 140.0, 140.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1193.0, 1485.0, 0.004711, 0.012149, 0.001696, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.5897, 1.4019, 40.655, -1.4358, 0.0, 0.0, 0.0, 0.0],
    [1854.0, 1193.0, 0.02405, 0.043223, 0.008981, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.3535, 1.0364, 39.6717, -1.5257, 0.0, 0.0, 0.0, 0.0],
    [1192.0, 1193.0, 0.003471, 0.010826, 0.001195, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.918, -0.266, 0.918, 0.1238, 0.0, 0.0, 0.0, 0.0],
    [1486.0, 1660.0, 0.001488, 0.004463, 0.000513, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.616, -3.9615, -15.6128, 3.9098, 0.0, 0.0, 0.0, 0.0],
    [1485.0, 1284.0, 0.000909, 0.002975, 0.000329, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0161, 1.0751, -4.016, -1.114, 0.0, 0.0, 0.0, 0.0],
    [1504.0, 1485.0, 0.010331, 0.013223, 0.00241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.87, -0.839, 2.8708, 0.5523, 0.0, 0.0, 0.0, 0.0],
    [1486.0, 1257.0, 0.00843, 0.025785, 0.00304, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1988, 0.5371, -6.196, -0.8921, 0.0, 0.0, 0.0, 0.0],
    [1728.0, 1522.0, 0.001488, 0.004628, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.0693, 5.4233, -27.0597, -5.4562, 0.0, 0.0, 0.0, 0.0],
    [1495.0, 1439.0, 0.001983, 0.006116, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.9933, -2.1438, 17.9989, 2.0753, 0.0, 0.0, 0.0, 0.0],
    [1723.0, 974.0, 0.00438, 0.014545, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6113, 1.4844, -9.6079, -1.6438, 0.0, 0.0, 0.0, 0.0],
    [1110.0, 1723.0, 0.000661, 0.001983, 0.000232, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6781, 2.0522, -11.6774, -2.0774, 0.0, 0.0, 0.0, 0.0],
    [1721.0, 1723.0, 0.000165, 0.000413, 5.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.066, -0.599, 2.066, 0.593, 0.0, 0.0, 0.0, 0.0],
    [1315.0, 878.0, 0.004628, 0.014545, 0.001592, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7777, -1.536, 9.7815, 1.3601, 0.0, 0.0, 0.0, 0.0],
    [1023.0, 878.0, 0.000826, 0.002727, 0.000257, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3415, -1.2541, 21.3447, 1.2343, 0.0, 0.0, 0.0, 0.0],
    [1398.0, 1023.0, 0.002562, 0.008595, 0.00082, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3316, -1.2108, 21.3415, 1.1473, 0.0, 0.0, 0.0, 0.0],
    [1022.0, 1023.0, 0.000992, 0.003058, 0.000358, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.149, 0.0, 0.1067, 0.0, 0.0, 0.0, 0.0],
    [1804.0, 977.0, 0.005289, 0.016198, 0.001907, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.5091, 7.2213, -40.4359, -7.2299, 0.0, 0.0, 0.0, 0.0],
    [912.0, 945.0, 0.000826, 0.001405, 0.000152, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0183, 0.0, 0.0, 0.0, 0.0],
    [913.0, 946.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.753, -1.486, 9.7537, 1.4698, 0.0, 0.0, 0.0, 0.0],
    [914.0, 946.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.064, -4.457, 16.0659, 4.4428, 0.0, 0.0, 0.0, 0.0],
    [915.0, 945.0, 0.000744, 0.001157, 0.000128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.957, -3.863, 14.9585, 3.8499, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1772.0, 0.004959, 0.015289, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0429, -0.208, -17.0308, 0.0348, 0.0, 0.0, 0.0, 0.0],
    [1219.0, 981.0, 0.00719, 0.017851, 0.002134, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8618, 2.3439, 9.8681, -2.5818, 0.0, 0.0, 0.0, 0.0],
    [1439.0, 1403.0, 0.008017, 0.027769, 0.002802, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7266, -1.4046, 9.7331, 1.0966, 0.0, 0.0, 0.0, 0.0],
    [1916.0, 919.0, 0.006033, 0.018347, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7772, -0.1157, 3.7779, -0.1413, 0.0, 0.0, 0.0, 0.0],
    [1420.0, 1353.0, 0.007686, 0.027273, 0.003178, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8634, -3.5215, 4.8657, 3.1484, 0.0, 0.0, 0.0, 0.0],
    [1696.0, 1178.0, 0.001405, 0.00438, 0.000506, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.1064, -5.1648, 25.1142, 5.1289, 0.0, 0.0, 0.0, 0.0],
    [1423.0, 1236.0, 0.004876, 0.009256, 0.001801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5343, -3.6659, -3.5332, 3.4555, 0.0, 0.0, 0.0, 0.0],
    [1842.0, 1793.0, 0.003719, 0.012645, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.552, -3.127, 6.5536, 2.9863, 0.0, 0.0, 0.0, 0.0],
    [1803.0, 1036.0, 0.002727, 0.008347, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.2818, -10.3652, 60.3662, 10.5077, 0.0, 0.0, 0.0, 0.0],
    [1853.0, 1769.0, 0.001157, 0.002893, 0.000436, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.1336, -3.7267, -29.1251, 3.6969, 0.0, 0.0, 0.0, 0.0],
    [1389.0, 1792.0, 0.007686, 0.02405, 0.002703, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5699, -12.1546, -4.5594, 11.8602, 0.0, 0.0, 0.0, 0.0],
    [1833.0, 1792.0, 0.01124, 0.032562, 0.003272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6828, -16.2564, 8.714, 15.9521, 0.0, 0.0, 0.0, 0.0],
    [1442.0, 1846.0, 0.005868, 0.01595, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9303, -4.2233, 20.9521, 4.0692, 0.0, 0.0, 0.0, 0.0],
    [1804.0, 1442.0, 0.000165, 0.000331, 3.2e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9297, -4.3175, 20.9303, 4.3149, 0.0, 0.0, 0.0, 0.0],
    [1442.0, 1441.0, 0.001983, 0.005207, 0.000748, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0916, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 1079.0, 0.063554, 0.129835, 0.012678, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.3027, -0.1064, -16.1607, -1.1011, 0.0, 0.0, 0.0, 0.0],
    [1658.0, 1111.0, 0.030413, 0.056942, 0.00521, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2266, -1.8254, -7.2123, 1.2478, 0.0, 0.0, 0.0, 0.0],
    [1895.0, 1658.0, 0.099008, 0.200248, 0.017475, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4691, -1.9933, -11.3579, 0.1729, 0.0, 0.0, 0.0, 0.0],
    [1657.0, 1658.0, 0.001983, 0.003306, 0.000353, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.131, -1.693, 4.1313, 1.6525, 0.0, 0.0, 0.0, 0.0],
    [1345.0, 1894.0, 0.016116, 0.028512, 0.002735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.057, 0.083, 5.0605, -0.3991, 0.0, 0.0, 0.0, 0.0],
    [1745.0, 899.0, 0.022893, 0.056694, 0.006297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6721, -2.8586, -6.6623, 2.1408, 0.0, 0.0, 0.0, 0.0],
    [1735.0, 899.0, 0.024793, 0.061322, 0.006817, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2831, 0.6047, -1.2825, -1.4074, 0.0, 0.0, 0.0, 0.0],
    [1895.0, 1069.0, 0.022727, 0.072645, 0.007749, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3154, -2.4933, 7.3265, 1.6123, 0.0, 0.0, 0.0, 0.0],
    [1343.0, 899.0, 0.014711, 0.045207, 0.005198, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8324, 0.7774, 2.8336, -1.3866, 0.0, 0.0, 0.0, 0.0],
    [1091.0, 1148.0, 0.096446, 0.194711, 0.017877, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2263, 0.2967, -3.2164, -2.3993, 0.0, 0.0, 0.0, 0.0],
    [1346.0, 900.0, 0.015124, 0.040496, 0.004627, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.9449, -3.9766, 26.0343, 3.6759, 0.0, 0.0, 0.0, 0.0],
    [966.0, 1346.0, 0.037273, 0.075454, 0.006638, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6297, -3.4747, 20.7717, 2.9978, 0.0, 0.0, 0.0, 0.0],
    [1344.0, 1346.0, 0.000579, 0.000992, 8.9e-05, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.173, -0.989, 5.1731, 0.9788, 0.0, 0.0, 0.0, 0.0],
    [881.0, 1058.0, 0.018017, 0.054711, 0.006486, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.9975, 0.6229, 15.0325, -1.2703, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 881.0, 0.012397, 0.037603, 0.004441, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7262, 1.1459, 10.7387, -1.6228, 0.0, 0.0, 0.0, 0.0],
    [881.0, 880.0, 0.016529, 0.027273, 0.002948, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2588, 0.9999, -4.256, -1.337, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 1493.0, 0.014545, 0.025124, 0.003572, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7804, -0.3593, -6.7746, -0.0442, 0.0, 0.0, 0.0, 0.0],
    [1247.0, 900.0, 0.00719, 0.022149, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1712, -15.3443, 7.1886, 15.1033, 0.0, 0.0, 0.0, 0.0],
    [1246.0, 901.0, 0.00719, 0.022231, 0.002534, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3956, -3.6371, -0.3949, 3.3388, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 1086.0, 0.006612, 0.021074, 0.002248, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.8758, 7.8165, 44.991, -7.7176, 0.0, 0.0, 0.0, 0.0],
    [1117.0, 1091.0, 0.016364, 0.052149, 0.005588, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.1774, -3.2157, -47.8611, 3.5535, 0.0, 0.0, 0.0, 0.0],
    [1500.0, 1091.0, 0.019504, 0.035537, 0.009019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3855, -2.8348, 8.3979, 1.7835, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 1092.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.442, -0.446, 3.4421, 0.4174, 0.0, 0.0, 0.0, 0.0],
    [1054.0, 1091.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.111, 0.0, 0.0821, 0.0, 0.0, 0.0, 0.0],
    [1534.0, 1092.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8733, 0.0851, 12.9131, -0.7839, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1534.0, 0.037769, 0.073802, 0.00657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2337, -0.6524, 7.2505, -0.0917, 0.0, 0.0, 0.0, 0.0],
    [1534.0, 1532.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6229, 0.0066, -5.622, -0.074, 0.0, 0.0, 0.0, 0.0],
    [1895.0, 1297.0, 0.038182, 0.074876, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4391, -0.7105, 2.441, -0.072, 0.0, 0.0, 0.0, 0.0],
    [1533.0, 1091.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.361, -1.5945, 13.4043, 0.9049, 0.0, 0.0, 0.0, 0.0],
    [1298.0, 1533.0, 0.005207, 0.009835, 0.000956, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3531, -1.7613, 13.361, 1.6633, 0.0, 0.0, 0.0, 0.0],
    [1533.0, 1531.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0687, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1292.0, 1267.0, 0.040496, 0.066694, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7649, 7.7836, 13.8535, -8.4843, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 1302.0, 0.025785, 0.06843, 0.007802, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0009, -0.7669, -0.0009, -0.1474, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1500.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5081, -3.299, 10.5327, 2.5566, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1501.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0166, 5.3782, 16.0768, -6.029, 0.0, 0.0, 0.0, 0.0],
    [927.0, 1334.0, 0.024793, 0.065454, 0.006614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.6548, -3.712, -21.5541, 3.1992, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 1692.0, 0.001653, 0.003471, 0.00038, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.836, -0.2444, -1.836, 0.2, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1693.0, 0.001074, 0.003471, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5241, 0.9965, -2.524, -1.04, 0.0, 0.0, 0.0, 0.0],
    [1825.0, 1266.0, 0.030744, 0.050661, 0.005474, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2555, -10.3483, -12.1897, 9.8151, 0.0, 0.0, 0.0, 0.0],
    [1342.0, 1894.0, 0.002314, 0.007438, 0.000799, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7924, -5.6926, -3.7915, 5.6014, 0.0, 0.0, 0.0, 0.0],
    [1091.0, 1070.0, 0.01124, 0.036116, 0.003816, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.0604, 2.9445, -22.0136, -3.2481, 0.0, 0.0, 0.0, 0.0],
    [1333.0, 1266.0, 0.007769, 0.021736, 0.002362, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4968, -3.959, -16.4778, 3.7347, 0.0, 0.0, 0.0, 0.0],
    [1826.0, 1454.0, 0.05, 0.082397, 0.008901, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.9538, 8.0169, 20.1549, -8.7303, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 964.0, 0.026033, 0.065702, 0.007335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4901, -3.4519, -10.4639, 2.6529, 0.0, 0.0, 0.0, 0.0],
    [1556.0, 1453.0, 0.042397, 0.069917, 0.00755, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.8472, -6.5538, -32.4514, 6.3107, 0.0, 0.0, 0.0, 0.0],
    [891.0, 1001.0, 0.00438, 0.014876, 0.001423, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.926, 5.336, 37.9789, -5.3289, 0.0, 0.0, 0.0, 0.0],
    [1108.0, 899.0, 0.032479, 0.102314, 0.011265, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7988, 1.0175, -5.7888, -2.3178, 0.0, 0.0, 0.0, 0.0],
    [1577.0, 1064.0, 0.050248, 0.08281, 0.008956, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0638, 1.696, 11.1221, -2.5842, 0.0, 0.0, 0.0, 0.0],
    [1734.0, 1500.0, 0.025372, 0.062562, 0.006924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2992, -1.4857, 12.3319, 0.7465, 0.0, 0.0, 0.0, 0.0],
    [1807.0, 1080.0, 0.013306, 0.040413, 0.004804, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.527, -0.009, 2.5277, -0.5508, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1092.0, 0.01, 0.068512, 0.007647, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 69.0931, 7.6248, -68.6949, -5.8165, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 1754.0, 0.005868, 0.040083, 0.004518, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 80.4538, 3.2338, -80.1396, -1.6323, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1085.0, 0.006281, 0.019835, 0.00218, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 61.393, -5.5808, -61.1942, 5.9475, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 1076.0, 0.009421, 0.041736, 0.004576, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.1691, -2.0211, -69.7858, 3.1671, 0.0, 0.0, 0.0, 0.0],
    [963.0, 1744.0, 0.005207, 0.014215, 0.001614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6278, -2.9505, -8.6242, 2.7702, 0.0, 0.0, 0.0, 0.0],
    [1759.0, 1085.0, 0.002149, 0.007273, 0.000758, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.163, -0.678, 8.1642, 0.5916, 0.0, 0.0, 0.0, 0.0],
    [1758.0, 1086.0, 0.002149, 0.00719, 0.000753, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1, -0.564, 3.1002, 0.4747, 0.0, 0.0, 0.0, 0.0],
    [1555.0, 890.0, 0.033058, 0.05686, 0.006142, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.064, 5.4631, 36.433, -5.5683, 0.0, 0.0, 0.0, 0.0],
    [1578.0, 906.0, 0.017769, 0.058016, 0.005917, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8517, -4.3713, -0.849, 3.731, 0.0, 0.0, 0.0, 0.0],
    [1500.0, 926.0, 0.022479, 0.054545, 0.00621, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.1106, -3.6646, -24.9893, 3.2236, 0.0, 0.0, 0.0, 0.0],
    [1057.0, 1079.0, 0.014545, 0.04405, 0.00522, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0467, 0.8447, 22.1076, -1.2697, 0.0, 0.0, 0.0, 0.0],
    [1520.0, 1111.0, 0.029917, 0.096116, 0.010188, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.784, 0.173, 6.7961, -1.3133, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 1789.0, 0.011157, 0.034545, 0.003903, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2623, 0.2817, -9.2542, -0.7216, 0.0, 0.0, 0.0, 0.0],
    [1518.0, 1678.0, 0.034628, 0.108843, 0.01203, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.8506, 1.995, 32.1491, -2.4926, 0.0, 0.0, 0.0, 0.0],
    [1616.0, 1001.0, 0.021074, 0.067686, 0.007149, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.2687, 1.3333, 34.4751, -1.5346, 0.0, 0.0, 0.0, 0.0],
    [1149.0, 1616.0, 0.030413, 0.09438, 0.010721, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.2743, -0.8606, 32.5424, 0.4147, 0.0, 0.0, 0.0, 0.0],
    [1615.0, 1616.0, 0.007603, 0.036364, 0.006795, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.726, 0.932, 1.7263, -1.748, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 1002.0, 0.014711, 0.046529, 0.005092, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.06, 1.9796, 36.2197, -2.0889, 0.0, 0.0, 0.0, 0.0],
    [1517.0, 1148.0, 0.010248, 0.03124, 0.003698, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.514, -1.6672, -21.4738, 1.3522, 0.0, 0.0, 0.0, 0.0],
    [1755.0, 1091.0, 0.004628, 0.031736, 0.003586, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 71.6358, 0.3244, -71.4379, 0.6041, 0.0, 0.0, 0.0, 0.0],
    [1881.0, 1116.0, 0.003388, 0.010331, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 56.0764, -0.5803, -55.9882, 0.7029, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1880.0, 0.003306, 0.022479, 0.002502, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 74.5064, 2.6077, -74.3552, -1.8826, 0.0, 0.0, 0.0, 0.0],
    [1500.0, 1001.0, 0.03438, 0.110579, 0.011626, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.5589, 2.3973, 46.1622, -1.8537, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 1002.0, 0.03438, 0.110579, 0.011628, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.5374, 0.9519, 47.169, -0.3108, 0.0, 0.0, 0.0, 0.0],
    [1331.0, 1065.0, 0.053471, 0.074876, 0.006638, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.8264, -0.3406, -19.6394, -0.1367, 0.0, 0.0, 0.0, 0.0],
    [971.0, 901.0, 0.008678, 0.022066, 0.002524, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.7866, -2.3531, 23.8284, 2.1606, 0.0, 0.0, 0.0, 0.0],
    [1788.0, 1107.0, 0.017025, 0.053058, 0.005936, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4511, 0.511, -8.4408, -1.1839, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 965.0, 0.082314, 0.150413, 0.014297, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7281, -3.451, 15.9173, 2.1895, 0.0, 0.0, 0.0, 0.0],
    [1149.0, 1079.0, 0.04719, 0.089008, 0.008707, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3027, -1.5613, -14.2206, 0.6924, 0.0, 0.0, 0.0, 0.0],
    [961.0, 972.0, 0.058099, 0.089008, 0.008833, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0563, -2.276, 15.1713, 1.4172, 0.0, 0.0, 0.0, 0.0],
    [906.0, 1112.0, 0.013636, 0.043967, 0.004617, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.575, -4.706, 11.5941, 4.258, 0.0, 0.0, 0.0, 0.0],
    [1399.0, 1500.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.065, -0.669, 2.065, 0.6691, 0.0, 0.0, 0.0, 0.0],
    [1400.0, 1501.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.982, -8.023, 16.9845, 8.0279, 0.0, 0.0, 0.0, 0.0],
    [1401.0, 1500.0, 0.001157, 0.002066, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 956.0, 0.023719, 0.058264, 0.006457, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.9871, 4.5317, -41.6293, -4.4098, 0.0, 0.0, 0.0, 0.0],
    [1168.0, 1394.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2417, 5.633, -6.2392, -5.7581, 0.0, 0.0, 0.0, 0.0],
    [1290.0, 1168.0, 0.03595, 0.089835, 0.009932, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5585, 4.351, -5.5417, -5.4771, 0.0, 0.0, 0.0, 0.0],
    [1166.0, 1168.0, 0.000248, 0.000496, 0.000102, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7, 0.144, -0.7, -0.1559, 0.0, 0.0, 0.0, 0.0],
    [1684.0, 916.0, 0.017851, 0.041984, 0.006072, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.2062, 1.8926, -46.8699, -1.8161, 0.0, 0.0, 0.0, 0.0],
    [1684.0, 863.0, 0.018182, 0.06281, 0.0065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.7998, 5.8731, -39.5509, -5.7769, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 1572.0, 0.025124, 0.089339, 0.008877, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1596, 3.5663, -6.1481, -4.5721, 0.0, 0.0, 0.0, 0.0],
    [1684.0, 1275.0, 0.01157, 0.025785, 0.003778, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.3889, 0.0, -0.059, 0.0, 0.0, 0.0, 0.0],
    [1705.0, 1394.0, 0.02438, 0.043802, 0.009111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.9163, -6.7753, -2.9063, 5.7307, 0.0, 0.0, 0.0, 0.0],
    [1169.0, 1394.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8172, 5.3019, 16.8282, -5.4059, 0.0, 0.0, 0.0, 0.0],
    [1817.0, 1169.0, 0.005702, 0.017438, 0.001672, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7022, 5.8949, 13.7131, -6.0568, 0.0, 0.0, 0.0, 0.0],
    [1169.0, 1167.0, 0.000331, 0.000579, 0.000121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.104, 0.7549, -3.104, -0.769, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1614.0, 0.019174, 0.052562, 0.005515, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6087, -4.6679, 8.624, 4.0672, 0.0, 0.0, 0.0, 0.0],
    [1817.0, 1162.0, 0.000826, 0.002397, 0.000315, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4538, 2.6796, -10.453, -2.714, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1163.0, 0.000909, 0.002645, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3495, 1.9093, -7.349, -1.951, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1157.0, 0.001818, 0.005537, 0.000653, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.4559, 8.9322, -23.446, -8.978, 0.0, 0.0, 0.0, 0.0],
    [1817.0, 1158.0, 0.001901, 0.005702, 0.000673, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1801, 1.3517, -2.18, -1.43, 0.0, 0.0, 0.0, 0.0],
    [1824.0, 1572.0, 0.004628, 0.014876, 0.001563, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5725, -3.0287, 22.593, 2.9112, 0.0, 0.0, 0.0, 0.0],
    [1376.0, 1571.0, 0.008264, 0.026612, 0.0028, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9428, -3.2244, 2.9441, 2.9038, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1155.0, 0.005372, 0.01281, 0.002529, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9886, 1.4591, 0.9888, -1.7524, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1152.0, 0.003471, 0.006529, 0.000605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2778, -0.3907, -5.277, 0.322, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1153.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8783, -0.8881, -2.878, 0.82, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1154.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3369, -0.6014, -5.336, 0.534, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1159.0, 0.001074, 0.002231, 0.000414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4873, 2.5463, -11.486, -2.592, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1160.0, 0.001157, 0.002066, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.033, 0.3135, -1.033, -0.363, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1165.0, 0.001818, 0.005124, 0.000716, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0353, 4.7309, -11.033, -4.8077, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1156.0, 0.002479, 0.006364, 0.001108, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.5978, 0.4433, -9.5958, -0.5669, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 870.0, 0.017934, 0.04438, 0.004813, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6176, -5.7091, -0.613, 5.1603, 0.0, 0.0, 0.0, 0.0],
    [994.0, 871.0, 0.006281, 0.019091, 0.001994, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9756, 2.0448, -9.97, -2.2606, 0.0, 0.0, 0.0, 0.0],
    [1558.0, 1073.0, 0.013223, 0.036364, 0.003872, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.7323, 1.112, -21.6786, -1.4159, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1374.0, 0.003719, 0.012066, 0.001268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0066, -2.9059, 1.0068, 2.7582, 0.0, 0.0, 0.0, 0.0],
    [1541.0, 1376.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4586, -2.8679, 11.4611, 2.7891, 0.0, 0.0, 0.0, 0.0],
    [956.0, 1542.0, 0.011983, 0.034132, 0.003741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6699, 0.7279, -3.6684, -1.1572, 0.0, 0.0, 0.0, 0.0],
    [1684.0, 1762.0, 0.012314, 0.037521, 0.004424, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.1109, 9.5608, -40.9254, -9.5162, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 938.0, 0.003884, 0.009174, 0.001317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0303, 0.4746, -5.0295, -0.6287, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 1684.0, 0.000661, 0.00438, 0.000586, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.6009, 0.1347, 21.6035, -0.1868, 0.0, 0.0, 0.0, 0.0],
    [1690.0, 1685.0, 0.000909, 0.006281, 0.000755, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6503, -6.1192, 10.6515, 6.0378, 0.0, 0.0, 0.0, 0.0],
    [1228.0, 1774.0, 0.043223, 0.057851, 0.005162, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6583, -0.3982, 7.6803, -0.1679, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 1228.0, 0.009256, 0.029752, 0.003134, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.599, 0.119, 2.5995, -0.4777, 0.0, 0.0, 0.0, 0.0],
    [1226.0, 1228.0, 0.007686, 0.010165, 0.000908, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.057, -0.978, 5.0588, 0.876, 0.0, 0.0, 0.0, 0.0],
    [1229.0, 1775.0, 0.034793, 0.040248, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.5857, -0.162, 9.6135, -0.6386, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 1229.0, 0.009091, 0.029174, 0.003078, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.872, 0.024, 4.8739, -0.3722, 0.0, 0.0, 0.0, 0.0],
    [1227.0, 1229.0, 0.004132, 0.007438, 0.001149, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.711, -0.665, 4.7118, 0.5342, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 1603.0, 0.087769, 0.169835, 0.016066, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.5705, -0.6093, -16.3671, -0.8781, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 1437.0, 0.02, 0.046694, 0.009535, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.6278, 1.0214, -46.2604, -1.2839, 0.0, 0.0, 0.0, 0.0],
    [1438.0, 1391.0, 0.039339, 0.090413, 0.018963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.2204, -4.0217, -25.0028, 2.3258, 0.0, 0.0, 0.0, 0.0],
    [1182.0, 1214.0, 0.043223, 0.103058, 0.011205, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0815, 2.6228, -1.0771, -3.8859, 0.0, 0.0, 0.0, 0.0],
    [1774.0, 1354.0, 0.015703, 0.024793, 0.004015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2628, 3.1315, -2.2605, -3.5922, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 882.0, 0.036777, 0.09157, 0.00974, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.0604, -0.6682, -23.8766, 0.0061, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1540.0, 0.009339, 0.017355, 0.001779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3626, 0.8851, -4.361, -1.085, 0.0, 0.0, 0.0, 0.0],
    [1077.0, 1306.0, 0.032645, 0.099504, 0.011696, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.492, -0.5082, -8.4714, -0.7606, 0.0, 0.0, 0.0, 0.0],
    [1604.0, 1355.0, 0.026529, 0.034463, 0.006389, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.877, -2.5878, -4.8705, 1.8581, 0.0, 0.0, 0.0, 0.0],
    [1374.0, 993.0, 0.003884, 0.012479, 0.001309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.9768, 4.6337, -32.94, -4.6687, 0.0, 0.0, 0.0, 0.0],
    [1096.0, 1739.0, 0.035785, 0.070331, 0.00718, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2602, 1.1616, -5.2506, -1.9494, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 1063.0, 0.003967, 0.00719, 0.001026, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0682, 0.3983, -2.068, -0.513, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 1860.0, 0.007107, 0.011818, 0.001256, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1447, 1.1351, -3.144, -1.2746, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 1861.0, 0.007025, 0.011653, 0.001244, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.751, 1.0707, -3.75, -1.2084, 0.0, 0.0, 0.0, 0.0],
    [893.0, 1461.0, 0.019091, 0.057934, 0.006878, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4154, -1.7134, 19.4777, 1.1014, 0.0, 0.0, 0.0, 0.0],
    [1775.0, 893.0, 0.006529, 0.019835, 0.002357, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.2954, -1.579, 16.3105, 1.3517, 0.0, 0.0, 0.0, 0.0],
    [892.0, 893.0, 0.01, 0.030331, 0.003603, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.104, -0.777, 3.1049, 0.3617, 0.0, 0.0, 0.0, 0.0],
    [1077.0, 1392.0, 0.038678, 0.119669, 0.013649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5569, -2.5955, 6.5726, 1.0795, 0.0, 0.0, 0.0, 0.0],
    [1077.0, 905.0, 0.002645, 0.008182, 0.000961, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7069, 5.5492, -0.7062, -5.6565, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 955.0, 0.01405, 0.026033, 0.003528, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.7476, -4.8363, 39.944, 4.7933, 0.0, 0.0, 0.0, 0.0],
    [1571.0, 864.0, 0.012727, 0.043388, 0.004581, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.329, -0.1872, 10.3407, -0.3055, 0.0, 0.0, 0.0, 0.0],
    [997.0, 1374.0, 0.002149, 0.014711, 0.00167, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.208, -3.313, 13.2114, 3.1406, 0.0, 0.0, 0.0, 0.0],
    [1289.0, 1684.0, 0.007686, 0.020496, 0.002246, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2247, 0.8875, 22.2569, -1.0677, 0.0, 0.0, 0.0, 0.0],
    [1817.0, 1375.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0683, -9.9262, -1.0661, 9.7136, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1376.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, 54.838, -1.4277, -54.7695, 1.6874, 0.0, 0.0, 0.0, 0.0],
    [1893.0, 1572.0, 0.015124, 0.041157, 0.004104, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.3118, -4.0103, -40.1023, 4.0967, 0.0, 0.0, 0.0, 0.0],
    [917.0, 1535.0, 0.008926, 0.023719, 0.003146, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.1231, 0.0458, -27.0669, -0.2628, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1095.0, 0.04124, 0.076446, 0.007979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4847, 2.3253, -13.4162, -3.1031, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1164.0, 0.005207, 0.012231, 0.002452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0264, -0.0435, -11.021, -0.2284, 0.0, 0.0, 0.0, 0.0],
    [1074.0, 1571.0, 0.015207, 0.040083, 0.004366, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2025, -1.4745, -7.1955, 0.9857, 0.0, 0.0, 0.0, 0.0],
    [1613.0, 1374.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0082, -5.2176, 13.016, 5.0553, 0.0, 0.0, 0.0, 0.0],
    [1455.0, 1077.0, 0.010909, 0.035289, 0.003691, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.613, 1.5513, 9.6221, -1.9429, 0.0, 0.0, 0.0, 0.0],
    [1527.0, 1456.0, 0.031901, 0.106364, 0.011251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2089, -1.2501, 4.2139, -0.014, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 1376.0, 0.001653, 0.011157, 0.001239, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.5502, 2.9687, 42.5762, -2.937, 0.0, 0.0, 0.0, 0.0],
    [1448.0, 1305.0, 0.006529, 0.020909, 0.002214, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.538, 0.6714, -0.5379, -0.9227, 0.0, 0.0, 0.0, 0.0],
    [1528.0, 1306.0, 0.021984, 0.070744, 0.007439, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7609, -0.0029, -0.7607, -0.8419, 0.0, 0.0, 0.0, 0.0],
    [1775.0, 1690.0, 0.045124, 0.233802, 0.024389, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2781, -4.7094, 11.332, 2.1331, 0.0, 0.0, 0.0, 0.0],
    [1775.0, 1684.0, 0.045703, 0.237025, 0.024841, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6659, -4.5294, 13.7434, 2.0209, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1161.0, 0.000826, 0.002645, 0.000312, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8589, 3.5275, -15.857, -3.558, 0.0, 0.0, 0.0, 0.0],
    [1635.0, 998.0, 0.004298, 0.00719, 0.01602, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0614, 4.69, 25.0859, -6.5033, 0.0, 0.0, 0.0, 0.0],
    [1774.0, 1181.0, 0.058099, 0.13124, 0.012928, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4734, 3.195, -5.4505, -4.6288, 0.0, 0.0, 0.0, 0.0],
    [1375.0, 1557.0, 0.003884, 0.012562, 0.001326, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.2272, 1.1633, -32.1928, -1.207, 0.0, 0.0, 0.0, 0.0],
    [1385.0, 1571.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.739, 1.412, 5.7395, -1.4103, 0.0, 0.0, 0.0, 0.0],
    [1386.0, 1572.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.632, 2.896, 12.6344, -2.8877, 0.0, 0.0, 0.0, 0.0],
    [883.0, 904.0, 0.003967, 0.012149, 0.001391, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4633, -2.3609, -14.4558, 2.225, 0.0, 0.0, 0.0, 0.0],
    [1576.0, 1394.0, 0.018017, 0.054793, 0.006483, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.1965, 1.0539, 26.3034, -1.4835, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1464.0, 0.017851, 0.03438, 0.004874, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.3802, -0.1184, -25.2798, -0.2446, 0.0, 0.0, 0.0, 0.0],
    [1536.0, 955.0, 0.006777, 0.01595, 0.002253, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.6385, 0.8053, -17.6203, -1.0241, 0.0, 0.0, 0.0, 0.0],
    [1303.0, 1462.0, 0.006612, 0.021074, 0.002294, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4015, -0.2884, 22.4299, 0.1112, 0.0, 0.0, 0.0, 0.0],
    [1852.0, 1892.0, 0.02, 0.056529, 0.005397, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.5903, -3.5357, -40.313, 3.6779, 0.0, 0.0, 0.0, 0.0],
    [998.0, 1329.0, 0.000579, 0.003884, 0.000452, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.7189, 3.5853, 37.7261, -3.5896, 0.0, 0.0, 0.0, 0.0],
    [1308.0, 1393.0, 0.043719, 0.115041, 0.011948, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.3877, -4.7948, -36.865, 4.7696, 0.0, 0.0, 0.0, 0.0],
    [1447.0, 1748.0, 0.032562, 0.104628, 0.011026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.49, -0.9734, 2.4918, -0.2747, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1304.0, 0.049422, 0.164628, 0.016129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.1879, -1.3617, 22.4011, 0.2108, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 1763.0, 0.011735, 0.03562, 0.004228, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.5528, -7.9548, 37.7023, 7.9177, 0.0, 0.0, 0.0, 0.0],
    [1274.0, 1634.0, 0.002645, 0.008264, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.213, -0.059, 3.2132, -0.0444, 0.0, 0.0, 0.0, 0.0],
    [1790.0, 1764.0, 0.010578, 0.029091, 0.003349, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.824, 10.1527, -1.8139, -10.5102, 0.0, 0.0, 0.0, 0.0],
    [1764.0, 862.0, 0.005207, 0.015785, 0.001868, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6296, 2.7799, -12.622, -2.971, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 842.0, 0.00157, 0.001983, 0.00037, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0316, -0.0, -0.074, 0.0, 0.0, 0.0, 0.0],
    [1764.0, 843.0, 0.001488, 0.001818, 0.000353, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0405, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 844.0, 0.000496, 0.000579, 0.000111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.02, 18.3126, -39.012, -18.316, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 845.0, 0.001074, 0.001322, 0.000252, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.0116, -0.0385, 30.02, 0.02, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1765.0, 0.009917, 0.030331, 0.003557, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3882, 16.4071, 15.4323, -16.6812, 0.0, 0.0, 0.0, 0.0],
    [930.0, 1862.0, 0.023141, 0.028926, 0.005498, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.9663, 4.0853, 4.9754, -4.693, 0.0, 0.0, 0.0, 0.0],
    [1255.0, 1349.0, 0.022149, 0.04281, 0.008245, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.9776, 4.7386, -30.787, -5.3081, 0.0, 0.0, 0.0, 0.0],
    [874.0, 931.0, 0.020827, 0.026446, 0.004884, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2345, 4.6793, -10.2107, -5.2007, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 874.0, 0.018512, 0.058347, 0.006326, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4445, 4.558, -12.4155, -5.1865, 0.0, 0.0, 0.0, 0.0],
    [872.0, 874.0, 0.000496, 0.000826, 8.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.181, -0.517, 2.181, 0.5072, 0.0, 0.0, 0.0, 0.0],
    [1764.0, 1255.0, 0.006942, 0.019091, 0.001938, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6857, 7.3279, 13.7004, -7.5099, 0.0, 0.0, 0.0, 0.0],
    [1786.0, 1255.0, 0.00686, 0.010165, 0.001747, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0109, 6.2917, 16.0287, -6.4656, 0.0, 0.0, 0.0, 0.0],
    [1120.0, 1862.0, 0.000496, 0.00157, 0.000186, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.835, -5.571, 8.8355, 5.5516, 0.0, 0.0, 0.0, 0.0],
    [1790.0, 1601.0, 0.005702, 0.018512, 0.001909, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9808, 10.2431, 1.9863, -10.4453, 0.0, 0.0, 0.0, 0.0],
    [1790.0, 873.0, 0.021322, 0.06843, 0.007265, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.296, -0.8349, -2.295, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1742.0, 1360.0, 0.002562, 0.005868, 0.000794, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.327, -2.229, 10.3296, 2.1468, 0.0, 0.0, 0.0, 0.0],
    [1743.0, 1361.0, 0.001983, 0.005041, 0.000649, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.032, -1.486, 8.0332, 1.4171, 0.0, 0.0, 0.0, 0.0],
    [1121.0, 1863.0, 0.000579, 0.001818, 0.00022, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.688, -0.0, 0.688, -0.0248, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1338.0, 0.005124, 0.01562, 0.001849, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0889, -0.1154, 1.0889, -0.0926, 0.0, 0.0, 0.0, 0.0],
    [1474.0, 1561.0, 0.003636, 0.011074, 0.001314, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5367, -9.9006, 0.5397, 9.7591, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1562.0, 0.00595, 0.019917, 0.001953, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1513, 9.9333, -2.1458, -10.1399, 0.0, 0.0, 0.0, 0.0],
    [1245.0, 1360.0, 0.01, 0.016529, 0.001783, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.8081, -3.5854, -28.7325, 3.512, 0.0, 0.0, 0.0, 0.0],
    [1591.0, 1244.0, 0.023388, 0.032562, 0.005065, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.6259, -0.1015, -42.2512, 0.0538, 0.0, 0.0, 0.0, 0.0],
    [1602.0, 1088.0, 0.006612, 0.021488, 0.002222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5044, 6.3994, 14.5189, -6.6076, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 1581.0, 0.003636, 0.011074, 0.001317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.9331, -3.8351, -22.916, 3.7358, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 1460.0, 0.008017, 0.024215, 0.00287, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2809, -0.6368, -5.2789, 0.3126, 0.0, 0.0, 0.0, 0.0],
    [1498.0, 1459.0, 0.012645, 0.037025, 0.003359, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3939, 2.2028, -1.3931, -2.5868, 0.0, 0.0, 0.0, 0.0],
    [1582.0, 1087.0, 0.005868, 0.017851, 0.00212, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8648, -5.2235, -17.8471, 5.0334, 0.0, 0.0, 0.0, 0.0],
    [1255.0, 1661.0, 0.027355, 0.092066, 0.008835, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4541, 0.5511, -3.451, -1.552, 0.0, 0.0, 0.0, 0.0],
    [1094.0, 1499.0, 0.001736, 0.005124, 0.000472, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1162, 2.2201, -3.1159, -2.2738, 0.0, 0.0, 0.0, 0.0],
    [1653.0, 1094.0, 0.02157, 0.061322, 0.005, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3003, 3.3807, -8.285, -3.9153, 0.0, 0.0, 0.0, 0.0],
    [1094.0, 1093.0, 0.003141, 0.003884, 0.000745, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1688, 1.6951, -5.168, -1.78, 0.0, 0.0, 0.0, 0.0],
    [1806.0, 1790.0, 0.011901, 0.037686, 0.00409, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9173, -6.6009, 23.9811, 6.3331, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 1254.0, 0.006777, 0.020579, 0.001953, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4407, -1.6245, 24.4762, 1.5079, 0.0, 0.0, 0.0, 0.0],
    [1350.0, 1360.0, 0.025289, 0.04719, 0.009431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.4894, 4.399, -28.3021, -5.1048, 0.0, 0.0, 0.0, 0.0],
    [1787.0, 1473.0, 0.003141, 0.009504, 0.00113, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2638, -7.3788, -10.2594, 7.2625, 0.0, 0.0, 0.0, 0.0],
    [959.0, 1791.0, 0.034298, 0.109421, 0.011715, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0362, -4.5742, 19.1507, 3.6013, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1012.0, 0.014545, 0.045785, 0.005055, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3562, 5.8501, -15.3217, -6.322, 0.0, 0.0, 0.0, 0.0],
    [1790.0, 1488.0, 0.019587, 0.062975, 0.006621, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7634, 0.0997, 2.7648, -0.8596, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1171.0, 0.003554, 0.011157, 0.001258, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 93.5883, 21.1457, -93.323, -20.467, 0.0, 0.0, 0.0, 0.0],
    [1276.0, 1368.0, 0.001983, 0.006364, 0.000668, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 64.1881, 15.4869, -64.1155, -15.3337, 0.0, 0.0, 0.0, 0.0],
    [1359.0, 1288.0, 0.000909, 0.006446, 0.000665, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.6687, -15.9375, 41.6839, 15.9659, 0.0, 0.0, 0.0, 0.0],
    [1626.0, 1359.0, 0.004298, 0.030083, 0.003228, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1768, -12.8447, 28.2116, 12.7055, 0.0, 0.0, 0.0, 0.0],
    [1357.0, 1359.0, 0.003141, 0.005868, 0.000559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.452, -3.289, 13.4571, 3.232, 0.0, 0.0, 0.0, 0.0],
    [1597.0, 1414.0, 0.009587, 0.02595, 0.002885, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.29, 1.5, 4.2917, -1.8334, 0.0, 0.0, 0.0, 0.0],
    [910.0, 884.0, 0.010413, 0.03157, 0.003734, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.606, -0.149, 1.6062, -0.3013, 0.0, 0.0, 0.0, 0.0],
    [1627.0, 1801.0, 0.002645, 0.007934, 0.000941, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.6513, 0.6106, -29.6314, -0.6616, 0.0, 0.0, 0.0, 0.0],
    [911.0, 885.0, 0.010083, 0.030579, 0.00362, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.4374, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 1872.0, 0.012314, 0.03157, 0.003463, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0632, 10.2844, 3.0756, -10.6611, 0.0, 0.0, 0.0, 0.0],
    [1566.0, 1452.0, 0.001901, 0.006033, 0.000632, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.939, -3.067, 8.9405, 2.9978, 0.0, 0.0, 0.0, 0.0],
    [1737.0, 1566.0, 0.003554, 0.011488, 0.001205, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8992, -1.6459, 0.8993, 1.5056, 0.0, 0.0, 0.0, 0.0],
    [1566.0, 1564.0, 0.001322, 0.003223, 0.000322, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0398, 1.5613, -8.039, -1.597, 0.0, 0.0, 0.0, 0.0],
    [928.0, 1045.0, 0.003471, 0.011074, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.1699, 1.7062, -15.163, -1.82, 0.0, 0.0, 0.0, 0.0],
    [929.0, 1046.0, 0.003388, 0.011074, 0.001154, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1375, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1377.0, 0.009421, 0.029917, 0.003214, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.5428, 9.1901, -34.4449, -9.2737, 0.0, 0.0, 0.0, 0.0],
    [1643.0, 1472.0, 0.007107, 0.022066, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2411, -0.8004, 17.2587, 0.5505, 0.0, 0.0, 0.0, 0.0],
    [1620.0, 1643.0, 0.000992, 0.003058, 0.000351, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4359, -0.6656, 16.4381, 0.63, 0.0, 0.0, 0.0, 0.0],
    [1642.0, 1643.0, 0.00124, 0.003636, 0.000436, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.803, -0.223, 0.803, 0.1704, 0.0, 0.0, 0.0, 0.0],
    [1412.0, 988.0, 0.000826, 0.002479, 0.000295, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5518, 0.0521, -10.551, -0.0844, 0.0, 0.0, 0.0, 0.0],
    [1066.0, 1068.0, 0.001818, 0.005455, 0.000651, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.377, -0.223, 1.377, 0.1465, 0.0, 0.0, 0.0, 0.0],
    [1552.0, 1207.0, 0.003223, 0.010413, 0.001079, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.6714, 3.3913, 31.6993, -3.428, 0.0, 0.0, 0.0, 0.0],
    [1617.0, 1552.0, 0.003719, 0.011735, 0.001309, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.2144, 5.4252, 25.2355, -5.5122, 0.0, 0.0, 0.0, 0.0],
    [1550.0, 1552.0, 0.002397, 0.00719, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.435, -2.206, 6.4359, 2.1208, 0.0, 0.0, 0.0, 0.0],
    [1760.0, 987.0, 0.01281, 0.039008, 0.004576, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6945, 1.6825, -0.694, -2.2189, 0.0, 0.0, 0.0, 0.0],
    [1922.0, 1287.0, 0.011983, 0.038595, 0.004056, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.2423, -6.8977, 40.4039, 6.9145, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 1059.0, 0.004959, 0.016694, 0.001597, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1642, 1.3757, -5.163, -1.56, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 1060.0, 0.001074, 0.003397, 0.0, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9011, 0.5204, -3.901, -0.52, 0.0, 0.0, 0.0, 0.0],
    [1708.0, 1683.0, 0.003388, 0.011488, 0.001096, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.1544, -6.1156, 26.1745, 6.051, 0.0, 0.0, 0.0, 0.0],
    [1310.0, 1777.0, 0.000165, 0.000496, 6.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0551, 4.8085, -9.055, -4.8152, 0.0, 0.0, 0.0, 0.0],
    [1415.0, 1310.0, 0.005289, 0.016198, 0.001854, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0598, 4.5271, -9.0551, -4.7298, 0.0, 0.0, 0.0, 0.0],
    [1309.0, 1310.0, 0.004215, 0.007603, 0.000673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0787, 0.0, 0.0, 0.0, 0.0],
    [867.0, 1543.0, 0.010992, 0.027851, 0.003979, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.264, 13.286, -30.1613, -13.4908, 0.0, 0.0, 0.0, 0.0],
    [867.0, 1757.0, 0.005785, 0.020496, 0.002033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.264, -13.2746, 30.3175, 13.2245, 0.0, 0.0, 0.0, 0.0],
    [866.0, 867.0, 0.000248, 0.000826, 9.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0114, 0.0, 0.0, 0.0, 0.0],
    [925.0, 1114.0, 0.000413, 0.00124, 0.000133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7986, -2.4771, 10.799, 2.4627, 0.0, 0.0, 0.0, 0.0],
    [937.0, 925.0, 0.002727, 0.007686, 0.000794, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7957, -2.6161, 10.7986, 2.5305, 0.0, 0.0, 0.0, 0.0],
    [1106.0, 937.0, 0.00438, 0.014132, 0.001486, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7911, -2.9046, 10.7957, 2.7445, 0.0, 0.0, 0.0, 0.0],
    [1270.0, 1106.0, 0.000331, 0.001074, 0.000123, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.557, -1.411, 3.557, 1.3966, 0.0, 0.0, 0.0, 0.0],
    [923.0, 925.0, 0.00124, 0.003884, 0.000452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0534, 0.0, 0.0, 0.0, 0.0],
    [937.0, 936.0, 0.003388, 0.011405, 0.001089, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1284, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1104.0, 1106.0, 0.002231, 0.006942, 0.000784, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.233, -1.597, 7.234, 1.508, 0.0, 0.0, 0.0, 0.0],
    [1425.0, 1835.0, 0.005289, 0.016116, 0.001871, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9815, 0.3083, 10.9869, -0.5122, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 1425.0, 0.002397, 0.007273, 0.000835, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.979, 0.189, 10.9815, -0.2799, 0.0, 0.0, 0.0, 0.0],
    [1425.0, 1424.0, 0.000992, 0.00124, 0.000242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0285, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1043.0, 1258.0, 0.004959, 0.015124, 0.001793, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5252, -0.3338, 2.5254, 0.1137, 0.0, 0.0, 0.0, 0.0],
    [1717.0, 1580.0, 0.002314, 0.007355, 0.000784, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.7144, -3.2286, 49.7632, 3.2913, 0.0, 0.0, 0.0, 0.0],
    [1199.0, 1641.0, 0.008182, 0.020331, 0.002188, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.5593, -4.1533, 26.609, 4.0166, 0.0, 0.0, 0.0, 0.0],
    [1849.0, 1199.0, 0.004711, 0.011735, 0.001341, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.2404, -3.7238, 24.2643, 3.6244, 0.0, 0.0, 0.0, 0.0],
    [1197.0, 1199.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.295, -0.557, 2.295, 0.5289, 0.0, 0.0, 0.0, 0.0],
    [1633.0, 850.0, 0.006529, 0.020661, 0.002234, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.1424, -1.2642, -44.0343, 1.3438, 0.0, 0.0, 0.0, 0.0],
    [1802.0, 1282.0, 0.012314, 0.041653, 0.003976, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.434, -0.6059, -23.3763, 0.336, 0.0, 0.0, 0.0, 0.0],
    [948.0, 1631.0, 0.025868, 0.067107, 0.007543, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0805, -3.8459, 17.1476, 3.133, 0.0, 0.0, 0.0, 0.0],
    [1526.0, 976.0, 0.004959, 0.015124, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6447, -6.1891, 25.6734, 6.0638, 0.0, 0.0, 0.0, 0.0],
    [1546.0, 1907.0, 0.001405, 0.003471, 0.000506, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.5633, 5.4384, -18.5589, -5.4866, 0.0, 0.0, 0.0, 0.0],
    [1847.0, 1231.0, 0.004132, 0.012975, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4109, 5.7228, -11.4052, -5.8759, 0.0, 0.0, 0.0, 0.0],
    [1836.0, 1671.0, 0.017603, 0.056281, 0.005973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 55.6988, 5.8361, -55.247, -5.1151, 0.0, 0.0, 0.0, 0.0],
    [1589.0, 929.0, 0.006364, 0.020165, 0.002188, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7959, -4.0547, 14.8084, 3.8342, 0.0, 0.0, 0.0, 0.0],
    [920.0, 1543.0, 0.008595, 0.027603, 0.002909, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.2168, 7.9162, -40.0935, -7.8597, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1544.0, 0.026198, 0.08405, 0.008869, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.0666, 16.3737, -47.5054, -15.6252, 0.0, 0.0, 0.0, 0.0],
    [1682.0, 979.0, 0.006364, 0.02124, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.7652, -7.5438, 30.8177, 7.4667, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 1347.0, 0.019752, 0.052975, 0.005779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.1546, 4.1683, -20.0833, -4.6571, 0.0, 0.0, 0.0, 0.0],
    [1816.0, 1347.0, 0.001901, 0.005868, 0.00069, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4715, -4.2447, 18.4773, 4.1821, 0.0, 0.0, 0.0, 0.0],
    [1145.0, 1816.0, 0.002645, 0.008678, 0.000895, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4634, -4.3246, 18.4715, 4.2467, 0.0, 0.0, 0.0, 0.0],
    [1815.0, 1816.0, 8.3e-05, 0.000165, 1.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.002, 0.0, 0.0, 0.0, 0.0],
    [1259.0, 1838.0, 0.011735, 0.037107, 0.004029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5465, -0.236, 6.5506, -0.2477, 0.0, 0.0, 0.0, 0.0],
    [895.0, 1018.0, 0.00562, 0.017355, 0.001943, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.171, -6.2953, -26.1363, 6.1753, 0.0, 0.0, 0.0, 0.0],
    [1877.0, 996.0, 0.001901, 0.006198, 0.000651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4538, -3.4807, 11.4561, 3.4104, 0.0, 0.0, 0.0, 0.0],
    [1596.0, 1877.0, 0.003802, 0.011983, 0.001283, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.154, -2.2698, 9.1568, 2.1257, 0.0, 0.0, 0.0, 0.0],
    [929.0, 1596.0, 0.002645, 0.008182, 0.000946, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4316, -2.1345, 7.4329, 2.0258, 0.0, 0.0, 0.0, 0.0],
    [1875.0, 1877.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.297, -1.357, 2.297, 1.355, 0.0, 0.0, 0.0, 0.0],
    [1596.0, 1595.0, 0.00124, 0.003802, 0.000445, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.721, 0.244, -1.721, -0.297, 0.0, 0.0, 0.0, 0.0],
    [1368.0, 1476.0, 0.002397, 0.007438, 0.000859, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.4756, 11.5681, -45.4312, -11.5321, 0.0, 0.0, 0.0, 0.0],
    [1829.0, 941.0, 0.004132, 0.013306, 0.001411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6374, -3.9919, 2.6381, 3.8273, 0.0, 0.0, 0.0, 0.0],
    [975.0, 1829.0, 0.007107, 0.023058, 0.002403, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3227, -1.3637, -6.3202, 1.0873, 0.0, 0.0, 0.0, 0.0],
    [1828.0, 1829.0, 0.000744, 0.002397, 0.000264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.957, -2.934, 8.9576, 2.9046, 0.0, 0.0, 0.0, 0.0],
    [1857.0, 1008.0, 0.000909, 0.00281, 0.000319, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0382, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1008.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5023, -3.0991, 0.5026, 2.935, 0.0, 0.0, 0.0, 0.0],
    [908.0, 1232.0, 0.000413, 0.00124, 0.000131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.611, -1.597, 8.6113, 1.5822, 0.0, 0.0, 0.0, 0.0],
    [909.0, 1233.0, 0.000413, 0.001322, 0.000135, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.591, -0.854, 4.5911, 0.8383, 0.0, 0.0, 0.0, 0.0],
    [1203.0, 1007.0, 0.000661, 0.002562, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0359, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1890.0, 0.012893, 0.046446, 0.004487, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.7665, 13.3053, -26.6704, -13.4967, 0.0, 0.0, 0.0, 0.0],
    [1432.0, 1524.0, 0.019422, 0.062397, 0.006585, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.254, 16.874, -45.8536, -16.3535, 0.0, 0.0, 0.0, 0.0],
    [1523.0, 1543.0, 0.020827, 0.067025, 0.007069, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.242, -7.5086, 20.3258, 6.9635, 0.0, 0.0, 0.0, 0.0],
    [1821.0, 1415.0, 0.001736, 0.004959, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3106, 0.9726, 10.3122, -1.0302, 0.0, 0.0, 0.0, 0.0],
    [1115.0, 968.0, 0.007603, 0.023141, 0.002713, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9269, 0.8487, 13.9392, -1.1384, 0.0, 0.0, 0.0, 0.0],
    [1647.0, 1287.0, 0.001736, 0.005372, 0.000634, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.229, 0.0, 0.229, -0.0792, 0.0, 0.0, 0.0, 0.0],
    [1044.0, 1911.0, 0.004132, 0.012645, 0.001498, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2962, 0.3501, -2.296, -0.534, 0.0, 0.0, 0.0, 0.0],
    [1324.0, 857.0, 0.012479, 0.039669, 0.004279, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.0545, -0.28, -12.0394, -0.1862, 0.0, 0.0, 0.0, 0.0],
    [1191.0, 1062.0, 0.003471, 0.010661, 0.001246, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4921, -0.415, 1.4921, 0.2686, 0.0, 0.0, 0.0, 0.0],
    [1731.0, 1191.0, 0.003636, 0.013388, 0.001203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.492, -0.557, 1.4921, 0.4159, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 1191.0, 0.0, 0.000826, "7e-06", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0009, 0.0, 0.0, 0.0, 0.0],
    [1512.0, 1921.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.7356, -4.3386, 32.7774, 4.2765, 0.0, 0.0, 0.0, 0.0],
    [1780.0, 1233.0, 0.004463, 0.012893, 0.001735, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3139, -4.1689, 5.3156, 3.9692, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1481.0, 0.027686, 0.071488, 0.007393, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.5628, 7.2099, -33.2912, -7.3911, 0.0, 0.0, 0.0, 0.0],
    [856.0, 1507.0, 0.000826, 0.002645, 0.000305, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7372, 1.0782, -5.737, -1.114, 0.0, 0.0, 0.0, 0.0],
    [857.0, 1508.0, 0.000826, 0.002645, 0.00031, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7861, 0.7801, -3.786, -0.817, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 1882.0, 0.005537, 0.016942, 0.00196, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6246, 3.823, 3.6259, -4.0495, 0.0, 0.0, 0.0, 0.0],
    [1586.0, 1641.0, 0.006116, 0.016612, 0.001842, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4747, -5.92, 23.5048, 5.7825, 0.0, 0.0, 0.0, 0.0],
    [1503.0, 1543.0, 0.003141, 0.009421, 0.001118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.3974, -4.7828, 30.423, 4.73, 0.0, 0.0, 0.0, 0.0],
    [858.0, 1585.0, 0.000744, 0.002314, 0.000254, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.165, -3.067, 5.1652, 3.0375, 0.0, 0.0, 0.0, 0.0],
    [859.0, 1586.0, 0.000661, 0.002149, 0.000237, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.442, -1.486, 3.4421, 1.4581, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 1670.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.737, -0.743, 5.7371, 0.7288, 0.0, 0.0, 0.0, 0.0],
    [1090.0, 1671.0, 0.000331, 0.000992, 0.000119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0142, 0.0, 0.0, 0.0, 0.0],
    [1280.0, 856.0, 0.000331, 0.000992, 0.000114, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.343, -1.917, 7.3432, 1.9038, 0.0, 0.0, 0.0, 0.0],
    [1281.0, 857.0, 0.000413, 0.001322, 0.000157, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.378, -0.29, 1.378, 0.2711, 0.0, 0.0, 0.0, 0.0],
    [1733.0, 1760.0, 0.004298, 0.013306, 0.001496, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.147, -0.371, 1.1471, 0.1953, 0.0, 0.0, 0.0, 0.0],
    [1037.0, 1043.0, 0.000165, 0.000579, 6.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.008, 0.0, 0.0, 0.0, 0.0],
    [1038.0, 1044.0, 0.000165, 0.000579, 6.8e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.229, -0.0, 0.229, -0.0083, 0.0, 0.0, 0.0, 0.0],
    [1030.0, 1007.0, 0.000661, 0.002149, 0.000215, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0258, 0.0, 0.0, 0.0, 0.0],
    [1031.0, 1008.0, 0.000661, 0.002066, 0.00021, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0252, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 996.0, 0.003554, 0.011405, 0.001183, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7161, 4.7858, -15.7081, -4.9014, 0.0, 0.0, 0.0, 0.0],
    [1797.0, 1795.0, 0.004132, 0.013306, 0.001396, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2063, -0.7273, -20.1925, 0.6009, 0.0, 0.0, 0.0, 0.0],
    [1339.0, 1839.0, 0.001488, 0.004959, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.118, 0.0, 0.062, 0.0, 0.0, 0.0, 0.0],
    [1925.0, 1382.0, 0.000744, 0.002479, 0.000286, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9743, 3.7989, -4.9741, -3.8319, 0.0, 0.0, 0.0, 0.0],
    [1230.0, 1925.0, 0.00438, 0.013554, 0.001541, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8941, 3.6088, -5.8923, -3.786, 0.0, 0.0, 0.0, 0.0],
    [1923.0, 1925.0, 0.000331, 0.000909, 0.000109, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.918, -0.0, 0.918, -0.0129, 0.0, 0.0, 0.0, 0.0],
    [928.0, 1380.0, 0.004876, 0.01719, 0.001917, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1054, -6.2354, 7.1091, 6.0233, 0.0, 0.0, 0.0, 0.0],
    [1991.0, 2103.0, 0.000636, 0.004826, 0.000469, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.4589, -3.6201, 42.4681, 3.6311, 0.0, 0.0, 0.0, 0.0],
    [2307.0, 2167.0, 0.033471, 0.058934, 0.005779, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0866, -3.5131, 0.0895, 2.8395, 0.0, 0.0, 0.0, 0.0],
    [2434.0, 2167.0, 0.029587, 0.054711, 0.005031, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0815, 2.4155, -4.0755, -2.9975, 0.0, 0.0, 0.0, 0.0],
    [2434.0, 2168.0, 0.033058, 0.058603, 0.005571, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0595, -2.4295, 8.0789, 1.8035, 0.0, 0.0, 0.0, 0.0],
    [2272.0, 2180.0, 0.048016, 0.102636, 0.013441, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9625, 3.8186, 3.9773, -5.4036, 0.0, 0.0, 0.0, 0.0],
    [2180.0, 1943.0, 0.013802, 0.024207, 0.002299, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0713, 4.5746, 7.0796, -4.8359, 0.0, 0.0, 0.0, 0.0],
    [1995.0, 1988.0, 0.056364, 0.105207, 0.01021, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4171, -5.4861, -8.372, 4.3639, 0.0, 0.0, 0.0, 0.0],
    [2380.0, 2038.0, 0.058934, 0.123967, 0.011969, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.6933, 4.8932, 16.851, -5.9514, 0.0, 0.0, 0.0, 0.0],
    [1990.0, 1979.0, 0.021744, 0.05, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6208, 2.4937, -4.6155, -3.0782, 0.0, 0.0, 0.0, 0.0],
    [2136.0, 1979.0, 0.034711, 0.067438, 0.006631, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6947, -3.6109, -0.6915, 2.8302, 0.0, 0.0, 0.0, 0.0],
    [1989.0, 1938.0, 0.019711, 0.06676, 0.006609, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6409, -7.5787, 15.6903, 6.9596, 0.0, 0.0, 0.0, 0.0],
    [2274.0, 2437.0, 0.03843, 0.06562, 0.006609, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2316.0, 1945.0, 0.02486, 0.043479, 0.00415, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.473, 0.396, 1.4735, -0.9035, 0.0, 0.0, 0.0, 0.0],
    [2395.0, 2316.0, 0.022628, 0.03957, 0.00378, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.463, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 1981.0, 0.022281, 0.075446, 0.00747, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.5943, 0.2276, 26.727, -0.6703, 0.0, 0.0, 0.0, 0.0],
    [2317.0, 1986.0, 0.025207, 0.082636, 0.00847, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.1782, 3.9317, 19.2584, -4.7012, 0.0, 0.0, 0.0, 0.0],
    [2310.0, 2346.0, 0.020661, 0.06686, 0.006921, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5797, 3.9772, 2.5842, -4.7934, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 2174.0, 0.059669, 0.104554, 0.009951, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2138, 4.8158, 17.3795, -5.6971, 0.0, 0.0, 0.0, 0.0],
    [1961.0, 2445.0, 0.027107, 0.046124, 0.00445, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.6468, 12.3368, 28.8775, -12.4573, 0.0, 0.0, 0.0, 0.0],
    [2302.0, 2445.0, 0.033661, 0.114017, 0.011289, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.8575, 5.776, 22.0089, -6.5665, 0.0, 0.0, 0.0, 0.0],
    [2425.0, 2193.0, 0.024132, 0.078512, 0.008199, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4262, -1.9998, -10.404, 1.0826, 0.0, 0.0, 0.0, 0.0],
    [1995.0, 1993.0, 0.018347, 0.062562, 0.00605, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8287, -0.6261, 14.8628, 0.0262, 0.0, 0.0, 0.0, 0.0],
    [2123.0, 2223.0, 0.024967, 0.08457, 0.008371, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.6754, -3.2097, -33.4313, 3.0637, 0.0, 0.0, 0.0, 0.0],
    [2381.0, 2305.0, 0.022355, 0.075727, 0.007497, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.5322, -16.9611, 41.9414, 17.5115, 0.0, 0.0, 0.0, 0.0],
    [2396.0, 2215.0, 0.016537, 0.056008, 0.005539, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.923, -1.7907, 70.5875, 3.3594, 0.0, 0.0, 0.0, 0.0],
    [2362.0, 2396.0, 0.026793, 0.090719, 0.008981, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.3642, 2.9711, 58.1075, -1.5356, 0.0, 0.0, 0.0, 0.0],
    [2362.0, 2010.0, 0.014446, 0.048942, 0.00484, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.7912, -4.0361, -52.4513, 4.614, 0.0, 0.0, 0.0, 0.0],
    [2068.0, 2396.0, 0.020421, 0.036157, 0.003451, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.79, -3.7, 11.8155, 3.3263, 0.0, 0.0, 0.0, 0.0],
    [2327.0, 2204.0, 0.032041, 0.108521, 0.01074, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3883, 2.0537, 15.4539, -3.1143, 0.0, 0.0, 0.0, 0.0],
    [2329.0, 2243.0, 0.016124, 0.05281, 0.005411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.612, 3.5513, 27.7202, -3.8257, 0.0, 0.0, 0.0, 0.0],
    [2046.0, 2286.0, 0.016603, 0.056231, 0.005571, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5768, -0.1342, -4.574, -0.552, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 2131.0, 0.104132, 0.168512, 0.01897, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0665, -2.0877, -2.062, -0.164, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 2394.0, 0.033058, 0.049587, 0.00605, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0543, 2.414, -4.0476, -3.1231, 0.0, 0.0, 0.0, 0.0],
    [2394.0, 2077.0, 0.1, 0.165289, 0.01822, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.623, -0.3513, 9.7016, -1.6953, 0.0, 0.0, 0.0, 0.0],
    [2148.0, 2394.0, 0.015703, 0.046281, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.644, -3.988, 13.6706, 3.4744, 0.0, 0.0, 0.0, 0.0],
    [2203.0, 1964.0, 0.033802, 0.055372, 0.005951, 67.0, 67.0, 67.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2203.0, 2050.0, 0.015703, 0.046281, 0.005009, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7819, 0.7926, -8.7713, -1.3397, 0.0, 0.0, 0.0, 0.0],
    [2132.0, 2076.0, 0.028934, 0.047107, 0.0053, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.264, -1.805, 8.2811, 1.2, 0.0, 0.0, 0.0, 0.0],
    [2391.0, 2386.0, 0.000554, 0.001818, 0.026831, 118.0, 118.0, 118.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.11, -4.34, 13.1108, 1.1632, 0.0, 0.0, 0.0, 0.0],
    [2323.0, 1965.0, 0.011983, 0.040562, 0.00401, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.029, 6.9238, 0.0341, -7.3878, 0.0, 0.0, 0.0, 0.0],
    [2269.0, 2378.0, 0.002661, 0.009017, 0.000891, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.33, -1.052, 6.3309, 0.9485, 0.0, 0.0, 0.0, 0.0],
    [2270.0, 2379.0, 0.002661, 0.009017, 0.000891, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.449, -0.144, 5.4497, 0.0399, 0.0, 0.0, 0.0, 0.0],
    [2376.0, 2077.0, 0.003314, 0.005793, 0.00061, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6716, -1.3, 12.6761, 1.2345, 0.0, 0.0, 0.0, 0.0],
    [2387.0, 2376.0, 0.009917, 0.022314, 0.00242, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.244, -0.52, 8.2496, 0.242, 0.0, 0.0, 0.0, 0.0],
    [2378.0, 2076.0, 0.02562, 0.043802, 0.00455, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.371, 15.2982, 27.5833, -15.4799, 0.0, 0.0, 0.0, 0.0],
    [2378.0, 1965.0, 0.004132, 0.006612, 0.000731, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6221, -16.2468, -16.6034, 16.1891, 0.0, 0.0, 0.0, 0.0],
    [2386.0, 2379.0, 0.018182, 0.035537, 0.003901, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3548, -1.2672, 21.425, 0.9402, 0.0, 0.0, 0.0, 0.0],
    [2379.0, 1964.0, 0.004132, 0.006612, 0.000731, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.6536, -1.7592, 33.6929, 1.7347, 0.0, 0.0, 0.0, 0.0],
    [2414.0, 2213.0, 0.008769, 0.029686, 0.00294, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9209, -8.9596, 16.9474, 8.6933, 0.0, 0.0, 0.0, 0.0],
    [2323.0, 2414.0, 0.004446, 0.01505, 0.001491, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.653, -7.5388, 3.6556, 7.3678, 0.0, 0.0, 0.0, 0.0],
    [2385.0, 2414.0, 0.004967, 0.016827, 0.00167, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.258, -1.768, 13.2654, 1.5918, 0.0, 0.0, 0.0, 0.0],
    [2265.0, 1964.0, 0.015703, 0.047934, 0.00515, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8791, -3.2443, -22.8096, 2.8392, 0.0, 0.0, 0.0, 0.0],
    [2265.0, 2212.0, 0.007438, 0.023967, 0.00257, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.5011, 0.7643, 39.5978, -0.7621, 0.0, 0.0, 0.0, 0.0],
    [2392.0, 2354.0, 0.015703, 0.027273, 0.00264, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4721, 4.9984, 19.5252, -5.2234, 0.0, 0.0, 0.0, 0.0],
    [2384.0, 2212.0, 0.007438, 0.02562, 0.002781, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1054, -8.7667, 4.1111, 8.4512, 0.0, 0.0, 0.0, 0.0],
    [2384.0, 2368.0, 0.001653, 0.004132, 0.000409, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1416, 6.3787, 4.1424, -6.4258, 0.0, 0.0, 0.0, 0.0],
    [2392.0, 2368.0, 0.009091, 0.028099, 0.003071, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0501, -5.4304, -10.0404, 5.0918, 0.0, 0.0, 0.0, 0.0],
    [2369.0, 2213.0, 0.009091, 0.029752, 0.00319, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.0197, -5.1198, 28.0807, 4.9335, 0.0, 0.0, 0.0, 0.0],
    [2369.0, 2355.0, 0.009091, 0.028099, 0.003071, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.6887, 3.3998, -21.6522, -3.6566, 0.0, 0.0, 0.0, 0.0],
    [2212.0, 2200.0, 0.023141, 0.058678, 0.00574, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6776, -0.6794, -11.6514, 0.0546, 0.0, 0.0, 0.0, 0.0],
    [2333.0, 2213.0, 0.013719, 0.044463, 0.00439, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.458, 2.1289, 35.6017, -2.1946, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 2204.0, 0.022314, 0.071818, 0.00702, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.2073, 2.6895, -30.0378, -2.9902, 0.0, 0.0, 0.0, 0.0],
    [2415.0, 2213.0, 0.024893, 0.084322, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.647, 4.1352, 17.7154, -4.9168, 0.0, 0.0, 0.0, 0.0],
    [2366.0, 2415.0, 0.01362, 0.046124, 0.004569, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6104, 3.7054, 17.647, -4.1352, 0.0, 0.0, 0.0, 0.0],
    [2280.0, 2212.0, 0.029496, 0.099901, 0.009891, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.4731, -5.0923, 53.176, 6.3008, 0.0, 0.0, 0.0, 0.0],
    [2050.0, 2176.0, 0.007521, 0.012562, 0.0013, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1413, -0.1033, -2.141, -0.046, 0.0, 0.0, 0.0, 0.0],
    [2333.0, 2174.0, 0.062149, 0.105041, 0.01058, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.049, -4.7229, -26.6635, 4.1111, 0.0, 0.0, 0.0, 0.0],
    [2437.0, 2200.0, 0.039669, 0.069421, 0.00666, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.601, -0.164, 5.6114, -0.6166, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2354.0, 0.004959, 0.015703, 0.000801, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8032, -1.678, 20.8212, 1.6387, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 1965.0, 0.01438, 0.02405, 0.00249, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.5274, 8.5733, 16.5694, -8.8012, 0.0, 0.0, 0.0, 0.0],
    [2204.0, 2405.0, 0.03876, 0.064628, 0.006679, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.8176, 7.6963, 13.9007, -8.3571, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 2175.0, 0.011653, 0.02124, 0.00221, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6267, -0.2162, -2.626, -0.047, 0.0, 0.0, 0.0, 0.0],
    [2077.0, 2044.0, 0.01157, 0.019826, 0.001941, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7126, 1.9226, -5.709, -2.1499, 0.0, 0.0, 0.0, 0.0],
    [2044.0, 2355.0, 0.007942, 0.015909, 0.001529, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.466, 1.3799, -2.4655, -1.5624, 0.0, 0.0, 0.0, 0.0],
    [2375.0, 2076.0, 0.003314, 0.005793, 0.000549, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8608, -1.9986, -5.8597, 1.9347, 0.0, 0.0, 0.0, 0.0],
    [2375.0, 2225.0, 0.009091, 0.017364, 0.00165, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5788, 0.5226, 10.5873, -0.7041, 0.0, 0.0, 0.0, 0.0],
    [2389.0, 2077.0, 0.01157, 0.018934, 0.002011, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2767, -2.0201, 20.3168, 1.8443, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2076.0, 0.01157, 0.018934, 0.001909, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4402, 0.7395, -13.4227, -0.9399, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2043.0, 0.000826, 0.002479, 0.000271, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.737, 0.2185, -0.737, -0.251, 0.0, 0.0, 0.0, 0.0],
    [2374.0, 2354.0, 0.015231, 0.048397, 0.00476, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.837, -1.722, 8.8472, 1.1825, 0.0, 0.0, 0.0, 0.0],
    [2371.0, 2355.0, 0.01157, 0.036364, 0.003991, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.7562, -3.4893, 17.7877, 3.111, 0.0, 0.0, 0.0, 0.0],
    [2370.0, 2373.0, 0.007066, 0.02395, 0.002369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6935, 0.8048, -8.689, -1.072, 0.0, 0.0, 0.0, 0.0],
    [2371.0, 2309.0, 0.02562, 0.082636, 0.00854, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0564, 0.3197, -9.0386, -1.2792, 0.0, 0.0, 0.0, 0.0],
    [2309.0, 2264.0, 0.021488, 0.069421, 0.00711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6444, 3.6162, 3.6497, -4.4418, 0.0, 0.0, 0.0, 0.0],
    [2354.0, 2224.0, 0.009917, 0.017364, 0.001721, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.0364, 0.9142, -19.0065, -1.0685, 0.0, 0.0, 0.0, 0.0],
    [2389.0, 2370.0, 0.019826, 0.033802, 0.003291, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7087, -0.3799, -10.6897, 0.0188, 0.0, 0.0, 0.0, 0.0],
    [2077.0, 1964.0, 0.025612, 0.044149, 0.004293, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3622, 7.0786, 0.3737, -7.5739, 0.0, 0.0, 0.0, 0.0],
    [1939.0, 2077.0, 0.005, 0.008793, 0.00084, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3042, -0.5799, 6.3058, 0.4818, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 2300.0, 0.028099, 0.04876, 0.00477, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.5469, -4.543, 19.6397, 4.1224, 0.0, 0.0, 0.0, 0.0],
    [1939.0, 2446.0, 0.023, 0.040273, 0.003841, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6388, -3.5561, 14.6819, 3.168, 0.0, 0.0, 0.0, 0.0],
    [2346.0, 2204.0, 0.025463, 0.084959, 0.00635, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4272, 3.7404, 11.4585, -4.3958, 0.0, 0.0, 0.0, 0.0],
    [2027.0, 2145.0, 0.037711, 0.127744, 0.012649, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7129, -7.4101, -0.698, 6.0028, 0.0, 0.0, 0.0, 0.0],
    [2223.0, 2027.0, 0.028959, 0.100876, 0.00999, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.8053, -1.9017, -26.6249, 1.3811, 0.0, 0.0, 0.0, 0.0],
    [2246.0, 2238.0, 0.080661, 0.142066, 0.013479, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.081, 6.6709, 33.8718, -6.8827, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 1995.0, 0.041157, 0.104463, 0.01043, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1782, -7.7967, -3.1565, 6.6263, 0.0, 0.0, 0.0, 0.0],
    [2438.0, 2372.0, 0.058083, 0.103752, 0.00991, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8596, -4.4478, 9.9163, 3.4006, 0.0, 0.0, 0.0, 0.0],
    [2381.0, 2188.0, 0.025041, 0.042893, 0.004281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7285, -38.9958, -5.3765, 39.1246, 0.0, 0.0, 0.0, 0.0],
    [2332.0, 2304.0, 0.016612, 0.053802, 0.005571, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.6893, -4.8859, -26.5858, 4.5665, 0.0, 0.0, 0.0, 0.0],
    [1984.0, 2335.0, 0.015703, 0.05157, 0.00528, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7048, 4.1561, 11.7263, -4.6913, 0.0, 0.0, 0.0, 0.0],
    [2233.0, 2335.0, 0.024793, 0.081322, 0.008339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8357, -5.1661, -17.7623, 4.4503, 0.0, 0.0, 0.0, 0.0],
    [2404.0, 2145.0, 0.038909, 0.068058, 0.006493, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1667, -4.57, -4.155, 3.8377, 0.0, 0.0, 0.0, 0.0],
    [2404.0, 2380.0, 0.001025, 0.003471, 0.000344, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6559, 6.122, 10.6573, -6.1572, 0.0, 0.0, 0.0, 0.0],
    [2404.0, 2013.0, 0.032372, 0.058876, 0.005827, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4892, -1.552, -6.477, 0.9, 0.0, 0.0, 0.0, 0.0],
    [2183.0, 2002.0, 0.002917, 0.009876, 0.00098, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.888, -2.426, 5.889, 2.3118, 0.0, 0.0, 0.0, 0.0],
    [2001.0, 1983.0, 0.006033, 0.017851, 0.00183, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.6637, 25.0957, -41.5465, -24.9713, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 2012.0, 0.042066, 0.141322, 0.013939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2209, 1.3619, 21.3854, -2.4404, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 1967.0, 0.029917, 0.101364, 0.010031, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6142, 0.8206, -14.5588, -1.7946, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 1967.0, 0.011653, 0.03957, 0.00392, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2773, -2.3365, 0.2778, 1.8866, 0.0, 0.0, 0.0, 0.0],
    [1949.0, 2227.0, 0.003719, 0.012479, 0.001159, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7212, -3.0404, 6.7229, 2.9075, 0.0, 0.0, 0.0, 0.0],
    [1982.0, 1973.0, 0.005372, 0.015124, 0.001529, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.7692, 6.6094, -44.678, -6.5367, 0.0, 0.0, 0.0, 0.0],
    [2352.0, 2261.0, 0.004132, 0.01405, 0.001379, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0459, -0.6715, 1.046, 0.5054, 0.0, 0.0, 0.0, 0.0],
    [2002.0, 1973.0, 0.000744, 0.002314, 0.00024, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.4878, -8.6275, 43.5, 8.6367, 0.0, 0.0, 0.0, 0.0],
    [2427.0, 2266.0, 0.007107, 0.019422, 0.002011, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.4251, 3.4228, 58.6249, -3.1225, 0.0, 0.0, 0.0, 0.0],
    [1932.0, 2001.0, 0.004992, 0.016909, 0.001469, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.0337, -12.3998, -18.0142, 12.2867, 0.0, 0.0, 0.0, 0.0],
    [2408.0, 2233.0, 0.019174, 0.063876, 0.00598, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2863, -0.9311, 11.3077, 0.3178, 0.0, 0.0, 0.0, 0.0],
    [2408.0, 2259.0, 0.003802, 0.012636, 0.001191, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.3533, 2.9044, -16.3441, -3.0098, 0.0, 0.0, 0.0, 0.0],
    [2408.0, 2231.0, 0.001157, 0.003802, 0.00038, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.067, -1.9733, 5.0673, 1.9308, 0.0, 0.0, 0.0, 0.0],
    [2436.0, 2056.0, 0.014554, 0.053141, 0.00523, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0097, -0.8758, -4.0076, 0.2918, 0.0, 0.0, 0.0, 0.0],
    [2173.0, 2388.0, 0.020083, 0.068182, 0.00674, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.178, -0.207, 1.1782, -0.6276, 0.0, 0.0, 0.0, 0.0],
    [2202.0, 2056.0, 0.017107, 0.057686, 0.00567, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.519, 0.878, 1.5196, -1.5178, 0.0, 0.0, 0.0, 0.0],
    [2303.0, 2145.0, 0.031959, 0.055893, 0.005329, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8531, 6.3483, 3.8693, -6.9398, 0.0, 0.0, 0.0, 0.0],
    [2303.0, 2067.0, 0.018479, 0.032322, 0.003081, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1279, -8.5483, 5.1432, 8.2148, 0.0, 0.0, 0.0, 0.0],
    [2067.0, 2045.0, 0.029008, 0.051653, 0.004891, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.7466, -4.615, 25.9152, 4.3367, 0.0, 0.0, 0.0, 0.0],
    [2179.0, 2045.0, 0.016612, 0.029496, 0.00288, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.6665, 7.6983, -35.4832, -7.7187, 0.0, 0.0, 0.0, 0.0],
    [2259.0, 2228.0, 0.007934, 0.026777, 0.00264, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5911, 0.4618, -0.591, -0.7627, 0.0, 0.0, 0.0, 0.0],
    [2231.0, 2228.0, 0.008636, 0.017298, 0.00166, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4337, 0.9553, -13.42, -1.1173, 0.0, 0.0, 0.0, 0.0],
    [2199.0, 1942.0, 0.037603, 0.067603, 0.00651, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.839, -1.8679, 20.9778, 1.3415, 0.0, 0.0, 0.0, 0.0],
    [2232.0, 2072.0, 0.014132, 0.046281, 0.004751, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.9358, 5.4277, -33.7963, -5.5376, 0.0, 0.0, 0.0, 0.0],
    [2205.0, 2020.0, 0.01, 0.034793, 0.00317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3433, -2.7057, -9.3355, 2.3516, 0.0, 0.0, 0.0, 0.0],
    [2427.0, 1932.0, 0.006099, 0.020653, 0.00204, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.0411, -10.2288, -30.9877, 10.1608, 0.0, 0.0, 0.0, 0.0],
    [2151.0, 1952.0, 0.022132, 0.07514, 0.00742, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7477, 4.5381, -22.644, -5.0376, 0.0, 0.0, 0.0, 0.0],
    [2273.0, 1952.0, 0.046777, 0.057934, 0.00462, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.182, -3.9565, 15.284, 3.5606, 0.0, 0.0, 0.0, 0.0],
    [2308.0, 2306.0, 0.053876, 0.094298, 0.008981, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.926, -24.383, 1.231, 23.986, 0.0, 0.0, 0.0, 0.0],
    [2193.0, 2020.0, 0.041397, 0.083554, 0.00786, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.003, 0.2544, -2.0015, -1.1976, 0.0, 0.0, 0.0, 0.0],
    [2255.0, 2226.0, 0.009678, 0.032793, 0.00325, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.8904, -0.6926, 13.906, 0.3567, 0.0, 0.0, 0.0, 0.0],
    [1983.0, 1941.0, 0.011653, 0.034628, 0.00356, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.3805, 0.144, -27.3081, -0.3576, 0.0, 0.0, 0.0, 0.0],
    [2249.0, 1983.0, 0.022041, 0.074669, 0.007391, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.316, -7.8906, 10.3459, 7.1056, 0.0, 0.0, 0.0, 0.0],
    [2003.0, 2249.0, 0.012141, 0.041124, 0.00407, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5631, -8.9404, 4.573, 8.4906, 0.0, 0.0, 0.0, 0.0],
    [2318.0, 2188.0, 0.040331, 0.068934, 0.006921, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4173, 40.7184, -1.8375, -40.5246, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 2246.0, 0.033636, 0.085446, 0.008741, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5067, 2.4241, 13.5617, -3.308, 0.0, 0.0, 0.0, 0.0],
    [2410.0, 2233.0, 0.016686, 0.035289, 0.00341, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1079, -0.4499, 17.1507, 0.15, 0.0, 0.0, 0.0, 0.0],
    [2410.0, 2365.0, 0.057603, 0.122149, 0.01179, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.1079, 0.4499, -16.9597, -1.4687, 0.0, 0.0, 0.0, 0.0],
    [2410.0, 2231.0, "8e-06", 8.3e-05, 0.0, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 2304.0, 0.035289, 0.060331, 0.00605, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.3658, 2.816, 11.4078, -3.4525, 0.0, 0.0, 0.0, 0.0],
    [2034.0, 2145.0, 0.068083, 0.124397, 0.01294, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1153, -26.6975, 20.8053, 26.5172, 0.0, 0.0, 0.0, 0.0],
    [2306.0, 2034.0, 0.004298, 0.010281, 0.00143, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.512, -26.586, 15.5503, 26.5255, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 2072.0, 0.016124, 0.05405, 0.005319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.1969, -6.8498, -29.0753, 6.6262, 0.0, 0.0, 0.0, 0.0],
    [2381.0, 2164.0, 0.039669, 0.069339, 0.006631, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1417, 55.259, -21.8235, -53.6482, 0.0, 0.0, 0.0, 0.0],
    [2292.0, 2237.0, 0.023967, 0.042231, 0.004141, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6367, -9.9215, 0.6558, 9.4652, 0.0, 0.0, 0.0, 0.0],
    [2292.0, 2067.0, 0.046446, 0.081744, 0.00801, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7233, 7.0585, 6.7634, -7.9298, 0.0, 0.0, 0.0, 0.0],
    [1960.0, 2238.0, 0.02276, 0.077099, 0.00763, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.9202, 3.4417, 23.0224, -4.0151, 0.0, 0.0, 0.0, 0.0],
    [2318.0, 2185.0, 0.01124, 0.038182, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8965, -0.7824, -11.883, 0.3824, 0.0, 0.0, 0.0, 0.0],
    [2307.0, 2246.0, 0.023471, 0.057851, 0.005929, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5134, 3.3921, 10.5383, -4.0259, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 2231.0, 0.009826, 0.033223, 0.003279, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.5949, 3.3518, -28.524, -3.4881, 0.0, 0.0, 0.0, 0.0],
    [2012.0, 2003.0, 0.013934, 0.047207, 0.004671, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6344, -8.0611, -1.6269, 7.5354, 0.0, 0.0, 0.0, 0.0],
    [2011.0, 2010.0, 0.006876, 0.023281, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.2376, 6.1503, 44.3543, -6.026, 0.0, 0.0, 0.0, 0.0],
    [2308.0, 2164.0, 0.034298, 0.06, 0.00574, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.268, 20.52, 15.4935, -20.7028, 0.0, 0.0, 0.0, 0.0],
    [2151.0, 2145.0, 0.003893, 0.013223, 0.0013, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.1227, -5.2931, 35.1651, 5.2867, 0.0, 0.0, 0.0, 0.0],
    [2436.0, 2234.0, 0.060496, 0.118182, 0.011589, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0347, -1.3442, 14.1402, 0.2277, 0.0, 0.0, 0.0, 0.0],
    [2291.0, 2072.0, 0.006149, 0.020827, 0.002062, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.0025, 4.6851, 47.1187, -4.5356, 0.0, 0.0, 0.0, 0.0],
    [2332.0, 2291.0, 0.007587, 0.025686, 0.002543, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.8593, 4.8699, 47.0025, -4.6851, 0.0, 0.0, 0.0, 0.0],
    [2250.0, 2001.0, 0.00519, 0.014132, 0.00143, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.0666, -16.6945, 59.228, 16.9602, 0.0, 0.0, 0.0, 0.0],
    [2365.0, 2172.0, 0.067438, 0.118017, 0.01126, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6527, -0.6723, -6.626, -0.537, 0.0, 0.0, 0.0, 0.0],
    [1960.0, 2205.0, 0.014521, 0.049174, 0.004869, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.9702, -4.1417, -14.9413, 3.6537, 0.0, 0.0, 0.0, 0.0],
    [2250.0, 2184.0, 0.001818, 0.004554, 0.00046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5021, 0.0446, -2.502, -0.1, 0.0, 0.0, 0.0, 0.0],
    [2226.0, 2002.0, 0.002587, 0.00876, 0.000871, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.852, -1.3717, 16.8582, 1.2882, 0.0, 0.0, 0.0, 0.0],
    [2232.0, 2256.0, 0.001901, 0.006033, 0.00061, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0219, -3.5688, 7.0229, 3.4987, 0.0, 0.0, 0.0, 0.0],
    [2227.0, 2125.0, 0.001744, 0.004793, 0.000479, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6499, -3.7965, 13.6528, 3.7472, 0.0, 0.0, 0.0, 0.0],
    [2232.0, 1982.0, 0.00686, 0.021984, 0.00228, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.8379, -3.9119, 38.9249, 3.9165, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2199.0, 0.017017, 0.055124, 0.005711, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2629, -2.8541, 17.307, 2.3239, 0.0, 0.0, 0.0, 0.0],
    [2266.0, 2257.0, 0.010281, 0.021636, 0.002101, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -67.6059, 1.9225, 67.9897, -1.3737, 0.0, 0.0, 0.0, 0.0],
    [2318.0, 2001.0, 0.011256, 0.038141, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.6868, -43.678, 31.9625, 44.1584, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 2255.0, 0.003033, 0.010289, 0.001019, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4679, 0.5934, 4.4684, -0.7134, 0.0, 0.0, 0.0, 0.0],
    [1949.0, 2411.0, 0.006174, 0.017364, 0.00174, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4668, 0.3884, 4.4679, -0.5934, 0.0, 0.0, 0.0, 0.0],
    [2427.0, 2411.0, 4.1e-05, 0.000141, "1e-05", 102.0, 102.0, 102.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2005.0, 0.007314, 0.012793, 0.00122, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1587, 0.7556, -5.157, -0.9, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 2260.0, 0.009587, 0.024744, 0.00251, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6296, 0.3114, -6.626, -0.6, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2261.0, 0.009587, 0.024744, 0.00251, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1184, 1.5167, -8.113, -1.8054, 0.0, 0.0, 0.0, 0.0],
    [2155.0, 2237.0, 0.013438, 0.023826, 0.00227, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8887, -4.455, 8.8998, 4.2057, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 2155.0, 0.006983, 0.012793, 0.00098, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8538, -4.562, 7.8587, 4.455, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2052.0, 0.005744, 0.019438, 0.001919, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.3009, 8.1563, -37.2315, -8.1525, 0.0, 0.0, 0.0, 0.0],
    [2256.0, 2186.0, 0.003388, 0.010992, 0.00114, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.405, 5.1075, -3.4039, -5.2407, 0.0, 0.0, 0.0, 0.0],
    [2186.0, 2002.0, 0.00281, 0.009091, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4891, 2.8647, 7.4906, -2.9725, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 2185.0, 0.014752, 0.049984, 0.004949, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7827, 3.1878, 3.786, -3.7604, 0.0, 0.0, 0.0, 0.0],
    [2352.0, 2256.0, 0.00405, 0.013388, 0.001379, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9344, 9.995, -21.9149, -10.0962, 0.0, 0.0, 0.0, 0.0],
    [2438.0, 1984.0, 0.010314, 0.017967, 0.001711, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1024, 4.9478, 1.1048, -5.1401, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 2279.0, 0.039504, 0.072314, 0.007279, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3783, -3.4645, 7.3999, 2.6531, 0.0, 0.0, 0.0, 0.0],
    [2250.0, 1980.0, 0.001653, 0.005372, 0.000549, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.7855, 12.5649, -44.7559, -12.5353, 0.0, 0.0, 0.0, 0.0],
    [2352.0, 1980.0, 0.001818, 0.00595, 0.000629, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.1955, -10.7765, 31.2119, 10.7543, 0.0, 0.0, 0.0, 0.0],
    [2125.0, 2052.0, 0.00405, 0.013314, 0.001379, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.1358, -6.2892, 25.1585, 6.1985, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 2006.0, 0.020347, 0.035578, 0.0034, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4225, 0.8051, -4.419, -1.2, 0.0, 0.0, 0.0, 0.0],
    [2257.0, 2179.0, 0.022719, 0.039727, 0.00379, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.84, 10.9986, -46.4145, -10.7183, 0.0, 0.0, 0.0, 0.0],
    [2435.0, 1929.0, 0.001289, 0.003744, 0.00038, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -65.5894, -2.2844, 65.6338, 2.3655, 0.0, 0.0, 0.0, 0.0],
    [1966.0, 2435.0, 0.028331, 0.073488, 0.007451, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.7208, 1.9541, 55.4154, -1.0746, 0.0, 0.0, 0.0, 0.0],
    [2063.0, 1966.0, 0.029669, 0.076612, 0.007771, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.1358, 2.8015, 51.7868, -2.0611, 0.0, 0.0, 0.0, 0.0],
    [2327.0, 2073.0, 0.028256, 0.095702, 0.00947, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3773, -2.3317, -10.3511, 1.2928, 0.0, 0.0, 0.0, 0.0],
    [2211.0, 2019.0, 0.017289, 0.058554, 0.005801, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4469, -3.8482, 10.4645, 3.2151, 0.0, 0.0, 0.0, 0.0],
    [2398.0, 2064.0, 0.007017, 0.017521, 0.000779, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.1331, 1.3072, -9.1281, -1.389, 0.0, 0.0, 0.0, 0.0],
    [2398.0, 2209.0, 0.023876, 0.067107, 0.00621, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1331, -1.2103, 9.1497, 0.504, 0.0, 0.0, 0.0, 0.0],
    [2398.0, 2138.0, 0.003554, 0.009587, 0.000801, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0969, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2019.0, 2210.0, 0.027372, 0.092132, 0.009121, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4055, -4.2831, 17.4779, 3.4262, 0.0, 0.0, 0.0, 0.0],
    [2211.0, 2073.0, 0.017917, 0.061438, 0.006009, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2681, 1.1332, 3.2701, -1.8418, 0.0, 0.0, 0.0, 0.0],
    [2210.0, 2126.0, 0.037934, 0.097521, 0.00999, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.1152, 5.9774, -40.5739, -5.7782, 0.0, 0.0, 0.0, 0.0],
    [2195.0, 2090.0, 0.013223, 0.032893, 0.00347, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.7897, -14.8992, -33.6433, 14.8373, 0.0, 0.0, 0.0, 0.0],
    [2334.0, 1928.0, 0.005041, 0.014132, 0.00145, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.0198, 4.8797, 60.1661, -4.651, 0.0, 0.0, 0.0, 0.0],
    [2156.0, 2433.0, 0.037438, 0.096529, 0.009891, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0869, -5.8409, 13.1496, 4.8184, 0.0, 0.0, 0.0, 0.0],
    [2156.0, 2055.0, 0.020174, 0.049587, 0.00508, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6139, 5.4789, -11.5853, -6.0091, 0.0, 0.0, 0.0, 0.0],
    [2085.0, 2054.0, 0.015289, 0.049669, 0.005179, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9624, -2.1805, 2.964, 1.5778, 0.0, 0.0, 0.0, 0.0],
    [2091.0, 1971.0, 0.033314, 0.079818, 0.007831, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.7802, 22.4822, -56.7401, -20.9312, 14.2739, 0.0, 0.0, 0.0],
    [2397.0, 2214.0, 0.038141, 0.066711, 0.00636, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4969, -4.6872, 11.5432, 3.9751, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 2397.0, 0.000686, 0.002347, 0.00023, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.496, -4.714, 11.4969, 4.6884, 0.0, 0.0, 0.0, 0.0],
    [2088.0, 2397.0, 8.3e-05, 0.000141, "1e-05", 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.0012, 0.0, 0.0, 0.0, 0.0],
    [2053.0, 2215.0, 0.013636, 0.023802, 0.00227, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.391, -8.953, 30.5019, 8.8657, 0.0, 0.0, 0.0, 0.0],
    [2066.0, 2215.0, 0.008678, 0.015124, 0.00145, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.1803, 0.0, 0.0, 0.0, 0.0],
    [2215.0, 2091.0, 0.005372, 0.015446, 0.00181, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, 54.3949, -1.5529, -54.267, 1.6961, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 2054.0, 0.02843, 0.052066, 0.00498, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6211, -1.9873, -10.5932, 1.452, 0.0, 0.0, 0.0, 0.0],
    [2268.0, 2094.0, 0.02843, 0.052066, 0.00498, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1714, -1.9437, -13.1291, 1.4323, 0.0, 0.0, 0.0, 0.0],
    [2210.0, 2206.0, 0.003876, 0.006686, 0.000629, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7157, 0.8368, -4.715, -0.912, 0.0, 0.0, 0.0, 0.0],
    [2209.0, 2208.0, 0.007603, 0.018017, 0.001791, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.8531, -0.9372, -25.8113, 0.8191, 0.0, 0.0, 0.0, 0.0],
    [2305.0, 1971.0, 0.011686, 0.03957, 0.003918, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.7514, -19.6385, 54.0871, 20.3242, 0.0, 0.0, 0.0, 0.0],
    [2351.0, 2214.0, 0.003967, 0.029174, 0.002829, 196.0, 196.0, 196.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 2041.0, 0.000992, 0.007934, 0.00077, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.097, -2.749, 8.0976, 2.6592, 0.0, 0.0, 0.0, 0.0],
    [2142.0, 1933.0, 0.02676, 0.076893, 0.00772, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.4066, -8.5898, -43.9508, 8.9795, 0.0, 0.0, 0.0, 0.0],
    [2090.0, 2041.0, 0.000504, 0.003967, 0.000559, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6892, -12.6276, -4.6884, 12.5648, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 2041.0, 0.000504, 0.003967, 0.000559, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.576, -16.127, -30.5711, 16.097, 0.0, 0.0, 0.0, 0.0],
    [1930.0, 1931.0, 0.00276, 0.004826, 0.00046, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.357, -6.21, 15.3631, 6.1637, 0.0, 0.0, 0.0, 0.0],
    [1931.0, 1929.0, 0.013512, 0.023488, 0.002241, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.6091, -11.6637, 31.7324, 11.5985, 0.0, 0.0, 0.0, 0.0],
    [2100.0, 2082.0, 0.009091, 0.026446, 0.002691, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.23, 1.8117, -13.2166, -2.0988, 0.0, 0.0, 0.0, 0.0],
    [2089.0, 1929.0, 0.031983, 0.081066, 0.008279, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.4805, -5.3272, 28.6979, 4.8506, 0.0, 0.0, 0.0, 0.0],
    [2133.0, 2089.0, 0.006917, 0.019223, 0.001941, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7345, -2.0975, 18.7545, 1.9152, 0.0, 0.0, 0.0, 0.0],
    [2063.0, 2061.0, 0.005041, 0.014207, 0.0015, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.8208, -3.8015, -42.743, 3.8415, 0.0, 0.0, 0.0, 0.0],
    [1935.0, 2133.0, 0.01395, 0.039983, 0.00401, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9939, -1.297, 14.0165, 0.8715, 0.0, 0.0, 0.0, 0.0],
    [2100.0, 1935.0, 0.01657, 0.048901, 0.004901, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.967, -1.8137, 13.9939, 1.297, 0.0, 0.0, 0.0, 0.0],
    [2055.0, 2054.0, 0.003802, 0.012149, 0.001229, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6213, 5.7681, -3.6197, -5.9078, 0.0, 0.0, 0.0, 0.0],
    [1930.0, 1928.0, 0.00157, 0.002727, 0.000259, 39.0, 39.0, 39.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2210.0, 2201.0, 0.017934, 0.058182, 0.006031, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3739, 4.4834, -9.3575, -5.16, 0.0, 0.0, 0.0, 0.0],
    [2268.0, 2209.0, 0.06438, 0.113802, 0.01096, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7504, -0.7063, 23.0315, -0.1121, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 2124.0, 0.002397, 0.004132, 0.00039, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5417, -1.4302, -8.5401, 1.3871, 0.0, 0.0, 0.0, 0.0],
    [2057.0, 1928.0, 0.014711, 0.037364, 0.003821, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.4157, -5.8021, 28.515, 5.5774, 0.0, 0.0, 0.0, 0.0],
    [2117.0, 2057.0, 0.025041, 0.063636, 0.007241, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.245, -6.2594, 28.4157, 5.8021, 0.0, 0.0, 0.0, 0.0],
    [2208.0, 2207.0, 0.016612, 0.029174, 0.002781, 39.0, 39.0, 39.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9673, 1.8959, -7.958, -2.216, 0.0, 0.0, 0.0, 0.0],
    [2310.0, 2201.0, 0.01438, 0.046529, 0.004811, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1067, -4.4382, -1.1045, 3.866, 0.0, 0.0, 0.0, 0.0],
    [2356.0, 2195.0, 0.036686, 0.094298, 0.009849, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.1705, -10.7854, -46.4817, 11.3412, 0.0, 0.0, 0.0, 0.0],
    [2377.0, 2074.0, 0.029826, 0.054628, 0.00552, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5618, 8.2506, 1.581, -8.8667, 0.0, 0.0, 0.0, 0.0],
    [2137.0, 1987.0, 0.003017, 0.01, 0.001019, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.206, -2.771, 11.2094, 2.6617, 0.0, 0.0, 0.0, 0.0],
    [2065.0, 1987.0, 0.001612, 0.005289, 0.00054, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.1671, 3.8041, -16.1634, -3.8557, 0.0, 0.0, 0.0, 0.0],
    [2065.0, 2061.0, 0.016446, 0.042984, 0.004431, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.7485, 2.9735, 33.908, -3.0835, 0.0, 0.0, 0.0, 0.0],
    [2220.0, 2090.0, 0.010331, 0.03405, 0.00348, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0879, -11.3558, 16.1204, 11.0377, 0.0, 0.0, 0.0, 0.0],
    [2356.0, 2334.0, 0.022893, 0.062149, 0.00636, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.2005, 10.3854, 48.6508, -9.9547, 0.0, 0.0, 0.0, 0.0],
    [2124.0, 2085.0, 0.017521, 0.05438, 0.005641, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.9381, -1.4821, -2.9366, 0.8255, 0.0, 0.0, 0.0, 0.0],
    [2276.0, 2220.0, 0.014628, 0.047934, 0.00491, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8162, -9.5143, 7.8339, 8.9778, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 2276.0, 0.022066, 0.071488, 0.00747, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2259, -8.285, 3.2392, 7.4323, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 2065.0, 0.017603, 0.056942, 0.00575, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9781, 7.418, 2.9883, -8.0686, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2090.0, 0.016223, 0.041793, 0.00424, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.3118, 2.0755, 62.8337, -1.2474, 0.0, 0.0, 0.0, 0.0],
    [2187.0, 2091.0, 0.009752, 0.032066, 0.003291, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4065, -7.2345, 23.4539, 6.9843, 0.0, 0.0, 0.0, 0.0],
    [2433.0, 2187.0, 0.034876, 0.094876, 0.009721, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.5356, -5.8184, 16.6225, 4.8705, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 2123.0, 0.006529, 0.022066, 0.002161, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.662, -0.9604, -39.5744, 1.0037, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2142.0, 0.013479, 0.039289, 0.00394, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 56.5598, -3.8225, -56.2016, 4.3928, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2089.0, 0.026198, 0.08595, 0.008809, 82.0, 82.0, 82.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2136.0, 1988.0, 0.046686, 0.095446, 0.00939, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1127, 3.3429, 5.129, -4.4209, 0.0, 0.0, 0.0, 0.0],
    [2118.0, 1989.0, 0.033967, 0.059422, 0.00567, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0339, -9.3763, 22.2006, 9.0051, 0.0, 0.0, 0.0, 0.0],
    [2296.0, 2014.0, 0.027364, 0.091818, 0.00907, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5328, -1.3072, 22.6489, 0.604, 0.0, 0.0, 0.0, 0.0],
    [2315.0, 2015.0, 0.02719, 0.087934, 0.009099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.4433, -0.8646, 26.6022, 0.2826, 0.0, 0.0, 0.0, 0.0],
    [2118.0, 2031.0, 0.029669, 0.049256, 0.004859, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9571, -0.8087, 14.0072, 0.3279, 0.0, 0.0, 0.0, 0.0],
    [2315.0, 1993.0, 0.025207, 0.081818, 0.009169, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.6593, -0.6564, -19.5778, -0.1722, 0.0, 0.0, 0.0, 0.0],
    [2406.0, 2049.0, 0.059446, 0.103983, 0.00992, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8705, 4.9803, 18.0439, -5.8738, 0.0, 0.0, 0.0, 0.0],
    [1943.0, 2406.0, 0.018769, 0.032818, 0.003129, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6786, 4.2549, 12.7068, -4.5812, 0.0, 0.0, 0.0, 0.0],
    [2181.0, 2406.0, 0.021107, 0.071504, 0.007081, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.159, -0.435, 5.1637, -0.3991, 0.0, 0.0, 0.0, 0.0],
    [2403.0, 2014.0, 0.024727, 0.054, 0.00523, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4851, -4.0121, -8.4677, 3.4165, 0.0, 0.0, 0.0, 0.0],
    [2317.0, 2403.0, 0.053826, 0.110008, 0.010609, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1342, -4.4317, -13.0516, 3.3116, 0.0, 0.0, 0.0, 0.0],
    [2158.0, 2403.0, 0.00257, 0.004488, 0.000431, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.566, -0.752, 4.5665, 0.7006, 0.0, 0.0, 0.0, 0.0],
    [2049.0, 2014.0, 0.001397, 0.004628, 0.00046, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.3629, 4.3378, 28.3724, -4.3621, 0.0, 0.0, 0.0, 0.0],
    [2283.0, 2282.0, 0.026612, 0.086612, 0.00899, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.8139, 0.3794, 23.9423, -1.0246, 0.0, 0.0, 0.0, 0.0],
    [2296.0, 2168.0, 0.021984, 0.073802, 0.007359, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2718, 0.2362, -17.2169, -0.9305, 0.0, 0.0, 0.0, 0.0],
    [2402.0, 2015.0, 0.03224, 0.069984, 0.006778, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2887, 0.1885, 18.3786, -0.8112, 0.0, 0.0, 0.0, 0.0],
    [2157.0, 2402.0, 0.001975, 0.003455, 0.000329, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.744, 0.2, 5.7445, -0.2386, 0.0, 0.0, 0.0, 0.0],
    [1989.0, 2402.0, 0.069529, 0.121603, 0.011602, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4527, -1.2724, 12.5442, 0.0501, 0.0, 0.0, 0.0, 0.0],
    [2283.0, 2031.0, 0.031488, 0.052149, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3309, 0.8356, -17.2502, -1.3049, 0.0, 0.0, 0.0, 0.0],
    [2026.0, 2014.0, 0.010397, 0.037041, 0.002819, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7638, -2.2457, 10.7742, 1.9414, 0.0, 0.0, 0.0, 0.0],
    [2025.0, 2026.0, 0.003752, 0.006562, 0.000629, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5731, -1.1435, 4.5738, 1.0687, 0.0, 0.0, 0.0, 0.0],
    [2018.0, 2025.0, 0.007107, 0.012438, 0.001191, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2709, -0.0554, -4.2699, -0.0865, 0.0, 0.0, 0.0, 0.0],
    [2030.0, 2015.0, 0.004149, 0.007256, 0.00069, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.778, -2.4882, 15.7868, 2.42, 0.0, 0.0, 0.0, 0.0],
    [2017.0, 2030.0, 0.006521, 0.011397, 0.001089, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.82, -1.9341, 12.829, 1.8182, 0.0, 0.0, 0.0, 0.0],
    [2177.0, 1985.0, 0.019826, 0.055041, 0.005951, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3481, 4.0063, -15.3069, -4.6179, 0.0, 0.0, 0.0, 0.0],
    [2413.0, 2328.0, 0.010934, 0.030479, 0.003071, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9033, -6.5301, -15.877, 6.2307, 0.0, 0.0, 0.0, 0.0],
    [1985.0, 2413.0, 0.003752, 0.010248, 0.001031, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.8184, -6.3105, -21.8025, 6.2287, 0.0, 0.0, 0.0, 0.0],
    [2426.0, 2413.0, 0.003826, 0.006686, 0.000639, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.898, -0.377, 5.8991, 0.3014, 0.0, 0.0, 0.0, 0.0],
    [2447.0, 2254.0, 0.011727, 0.030521, 0.00303, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6643, 3.742, -5.6597, -4.0988, 0.0, 0.0, 0.0, 0.0],
    [2447.0, 2178.0, 0.040231, 0.102769, 0.01021, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4013, -3.942, 6.4185, 2.7352, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 2178.0, 0.028603, 0.053223, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.1211, -5.3046, 23.2531, 4.9212, 0.0, 0.0, 0.0, 0.0],
    [1959.0, 1991.0, 9.1e-05, 0.000686, "7e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -87.9146, -3.2242, 87.9202, 3.2577, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 1959.0, 0.005554, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -87.5716, -2.3335, 87.9146, 3.2242, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 2008.0, 0.025603, 0.078397, 0.008061, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7751, -0.286, 0.7752, -0.6933, 0.0, 0.0, 0.0, 0.0],
    [2254.0, 2029.0, 0.006612, 0.018256, 0.001941, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.629, 4.935, -26.589, -5.0599, 0.0, 0.0, 0.0, 0.0],
    [2330.0, 2008.0, 0.009603, 0.024744, 0.00251, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.565, -1.311, 4.5668, 1.0107, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 2330.0, 0.001711, 0.005157, 0.00052, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2294.0, 2008.0, 0.006281, 0.010578, 0.001079, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.846, 3.0, 12.855, -3.1159, 0.0, 0.0, 0.0, 0.0],
    [2428.0, 2009.0, 0.017769, 0.03157, 0.003011, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.607, -2.8518, 25.7048, 2.6613, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 2162.0, 0.027058, 0.091636, 0.00907, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.7293, -2.9582, -28.5466, 2.4653, 0.0, 0.0, 0.0, 0.0],
    [2196.0, 2162.0, 0.020777, 0.038017, 0.00364, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.6994, 2.0427, 22.7886, -2.3223, 0.0, 0.0, 0.0, 0.0],
    [2196.0, 2004.0, 0.041521, 0.074289, 0.0071, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3924, -1.8867, -17.2881, 1.2167, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2004.0, 0.050174, 0.087744, 0.008371, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.163, 0.4373, 17.2881, -1.2167, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 1990.0, 0.044628, 0.094207, 0.009629, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.9151, 3.7726, -11.8558, -4.8057, 0.0, 0.0, 0.0, 0.0],
    [2383.0, 2277.0, 0.024793, 0.080413, 0.00832, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9647, -0.7591, 17.0308, 0.0714, 0.0, 0.0, 0.0, 0.0],
    [2277.0, 2166.0, 0.037686, 0.065537, 0.006241, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.2978, -2.4164, 27.5572, 2.1805, 0.0, 0.0, 0.0, 0.0],
    [2166.0, 2016.0, 0.065372, 0.114876, 0.01096, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.5892, -2.5415, 29.0717, 2.1462, 0.0, 0.0, 0.0, 0.0],
    [2235.0, 2009.0, 0.011438, 0.030231, 0.003059, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 1985.0, 0.020579, 0.067603, 0.005689, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 75.7726, -1.0565, -74.8217, 3.4815, 0.0, 0.0, 0.0, 0.0],
    [2419.0, 2245.0, 0.01314, 0.025537, 0.002461, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.5566, -4.7295, 44.7786, 4.8668, 0.0, 0.0, 0.0, 0.0],
    [2190.0, 2331.0, 0.019471, 0.06595, 0.006529, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.897, -3.99, 15.945, 3.4447, 0.0, 0.0, 0.0, 0.0],
    [2353.0, 1968.0, 0.021818, 0.071066, 0.007369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.9642, 5.8401, -25.8388, -6.3391, 0.0, 0.0, 0.0, 0.0],
    [2345.0, 2254.0, 0.00486, 0.016446, 0.001631, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0092, -3.1291, 15.0186, 2.9629, 0.0, 0.0, 0.0, 0.0],
    [1940.0, 2253.0, 0.002281, 0.007719, 0.00076, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9428, -1.755, 11.9456, 1.6719, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2182.0, 0.023058, 0.057364, 0.005871, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7471, -2.037, -9.7281, 1.3897, 0.0, 0.0, 0.0, 0.0],
    [2139.0, 2009.0, 0.003893, 0.01319, 0.001307, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2664, 0.135, 4.267, -0.2918, 0.0, 0.0, 0.0, 0.0],
    [1940.0, 2139.0, 0.010107, 0.034248, 0.00339, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7632, -0.468, 1.7634, 0.057, 0.0, 0.0, 0.0, 0.0],
    [2191.0, 2008.0, 0.007802, 0.026413, 0.002621, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.203, -0.9706, 10.2098, 0.6751, 0.0, 0.0, 0.0, 0.0],
    [2345.0, 2191.0, 0.003174, 0.010727, 0.00106, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.8128, -1.3629, 6.814, 1.2386, 0.0, 0.0, 0.0, 0.0],
    [2328.0, 2253.0, 0.00595, 0.020157, 0.001999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.455, -4.2307, -8.4506, 4.0025, 0.0, 0.0, 0.0, 0.0],
    [2244.0, 2029.0, 0.012893, 0.033719, 0.00333, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3465, -3.4091, 10.359, 3.0399, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2086.0, 0.033967, 0.058099, 0.00559, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.7723, 5.9135, -38.33, -5.8101, 0.0, 0.0, 0.0, 0.0],
    [2086.0, 2007.0, 0.069256, 0.12157, 0.011739, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.552, 4.5281, -27.0792, -5.021, 0.0, 0.0, 0.0, 0.0],
    [2419.0, 2016.0, 0.039826, 0.069669, 0.00666, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.4506, 2.3105, -36.0027, -2.3072, 0.0, 0.0, 0.0, 0.0],
    [2383.0, 2321.0, 0.007521, 0.018347, 0.00196, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8707, 2.1001, -13.857, -2.278, 0.0, 0.0, 0.0, 0.0],
    [2324.0, 2322.0, 0.007521, 0.018347, 0.00196, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.2317, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2331.0, 2007.0, 0.018182, 0.058843, 0.00612, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.476, -3.7447, 22.5622, 3.353, 0.0, 0.0, 0.0, 0.0],
    [2245.0, 1985.0, 0.009256, 0.018603, 0.00181, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.1456, -5.4008, 57.3992, 5.6918, 0.0, 0.0, 0.0, 0.0],
    [2272.0, 2177.0, 0.069421, 0.140496, 0.01368, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6775, -6.5346, 2.7004, 4.9181, 0.0, 0.0, 0.0, 0.0],
    [2324.0, 2182.0, 0.011066, 0.027438, 0.00281, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.737, 0.0297, 0.7371, -0.3617, 0.0, 0.0, 0.0, 0.0],
    [2353.0, 1991.0, 0.012893, 0.041984, 0.004361, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.4352, -5.8911, 27.5167, 5.6123, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 2165.0, 0.008017, 0.021744, 0.0022, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.843, 3.17, 13.8564, -3.4005, 0.0, 0.0, 0.0, 0.0],
    [2165.0, 2009.0, 0.00843, 0.022984, 0.002321, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6874, 2.3955, 17.7096, -2.6169, 0.0, 0.0, 0.0, 0.0],
    [2177.0, 2152.0, 0.022636, 0.073554, 0.007621, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6093, -0.6404, -2.608, -0.289, 0.0, 0.0, 0.0, 0.0],
    [1968.0, 1938.0, 0.031802, 0.079793, 0.00779, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.6778, 6.3711, -20.5543, -7.0036, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 1970.0, 0.050331, 0.133876, 0.01203, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4773, -2.3953, -9.4395, 1.0182, 0.0, 0.0, 0.0, 0.0],
    [2357.0, 1970.0, 0.028512, 0.09843, 0.008959, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.243, -0.187, 3.2455, -0.9022, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2177.0, 0.034298, 0.245446, 0.024079, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.3564, -4.3137, 31.6434, 3.4665, 0.0, 0.0, 0.0, 0.0],
    [2428.0, 2244.0, 0.008182, 0.021488, 0.00212, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.039, -1.9922, -2.0385, 1.7381, 0.0, 0.0, 0.0, 0.0],
    [2423.0, 2143.0, 0.04876, 0.069421, 0.01254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7465, -2.6538, -14.6606, 1.2103, 0.0, 0.0, 0.0, 0.0],
    [2271.0, 2424.0, 0.019793, 0.036289, 0.00348, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.326, -0.34, 1.3263, -0.0959, 0.0, 0.0, 0.0, 0.0],
    [2393.0, 2424.0, 0.023636, 0.059917, 0.006181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.107, -1.3731, 13.1397, 0.6831, 0.0, 0.0, 0.0, 0.0],
    [2393.0, 2000.0, 0.001818, 0.004628, 0.000469, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6015, 0.9217, -5.601, -0.979, 0.0, 0.0, 0.0, 0.0],
    [1947.0, 2393.0, 0.00405, 0.013058, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5037, -0.615, 7.5055, 0.4514, 0.0, 0.0, 0.0, 0.0],
    [2424.0, 2421.0, 0.022314, 0.07557, 0.00748, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3848, 0.3457, -7.375, -1.249, 0.0, 0.0, 0.0, 0.0],
    [2300.0, 2423.0, 0.028347, 0.095041, 0.00937, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.9267, -5.9924, 29.1268, 5.5007, 0.0, 0.0, 0.0, 0.0],
    [2423.0, 2197.0, 0.030248, 0.101653, 0.010019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9484, -0.8734, -9.9245, -0.3004, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2440.0, 0.015703, 0.027273, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2793, -0.5693, -12.2604, 0.2438, 0.0, 0.0, 0.0, 0.0],
    [2347.0, 2229.0, 0.012008, 0.026711, 0.002589, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3984, 1.9823, 7.4041, -2.2938, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2347.0, 0.011273, 0.025479, 0.002471, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7722, 2.9889, -2.7706, -3.2948, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2301.0, 0.008099, 0.027422, 0.00272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3479, 1.6692, -10.3408, -1.9857, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2313.0, 0.029752, 0.042066, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.5071, 2.3953, -34.2228, -2.4952, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2267.0, 0.049587, 0.086777, 0.009, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.8225, 0.5034, -34.3427, -0.7768, 0.0, 0.0, 0.0, 0.0],
    [2267.0, 2217.0, 0.042066, 0.070248, 0.00733, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.6907, 0.6278, -31.3437, -0.9318, 0.0, 0.0, 0.0, 0.0],
    [1947.0, 2320.0, 0.038983, 0.103132, 0.01043, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2813, -2.2551, 6.2945, 0.9858, 0.0, 0.0, 0.0, 0.0],
    [2289.0, 2319.0, 0.014669, 0.040397, 0.00628, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4783, -0.2971, 10.4912, -0.4539, 0.0, 0.0, 0.0, 0.0],
    [2313.0, 2058.0, 0.05124, 0.081818, 0.009489, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.9018, 0.4582, -23.6636, -1.2339, 0.0, 0.0, 0.0, 0.0],
    [1950.0, 1936.0, 0.006612, 0.019826, 0.002299, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3933, -3.2211, -11.386, 2.9551, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2221.0, 0.01405, 0.027273, 0.002781, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6221, 4.3646, 1.6247, -4.7079, 0.0, 0.0, 0.0, 0.0],
    [2221.0, 1951.0, 0.024793, 0.042984, 0.00423, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0557, 3.7927, 11.0832, -4.275, 0.0, 0.0, 0.0, 0.0],
    [2161.0, 1950.0, 0.032231, 0.055372, 0.003071, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.337, -1.7501, 4.3425, 1.3754, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 1936.0, 0.01762, 0.041347, 0.00402, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0188, 3.435, 4.023, -3.9291, 0.0, 0.0, 0.0, 0.0],
    [1951.0, 2229.0, 0.011347, 0.035091, 0.003461, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4589, -2.2695, -13.4421, 1.8878, 0.0, 0.0, 0.0, 0.0],
    [2358.0, 1951.0, 0.009917, 0.020661, 0.00218, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3581, 2.4766, 9.3656, -2.7343, 0.0, 0.0, 0.0, 0.0],
    [2062.0, 1951.0, 0.017529, 0.059364, 0.005881, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1813, -4.5891, 2.1845, 3.8643, 0.0, 0.0, 0.0, 0.0],
    [2358.0, 2281.0, 0.009917, 0.023141, 0.002611, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3581, -2.4766, -9.3508, 2.1667, 0.0, 0.0, 0.0, 0.0],
    [2281.0, 2197.0, 0.033802, 0.080992, 0.009271, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4028, -1.2567, -6.3916, 0.1241, 0.0, 0.0, 0.0, 0.0],
    [2297.0, 2023.0, 0.028099, 0.089256, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1192, 0.2766, 7.1308, -1.3917, 0.0, 0.0, 0.0, 0.0],
    [2163.0, 2023.0, 0.01405, 0.044628, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5325, -1.6549, -10.5198, 1.1207, 0.0, 0.0, 0.0, 0.0],
    [2297.0, 2197.0, 0.018182, 0.041322, 0.004649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4023, 0.042, 10.4181, -0.5859, 0.0, 0.0, 0.0, 0.0],
    [2163.0, 1950.0, 0.01157, 0.028099, 0.00286, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8675, 0.7969, 16.8939, -1.0906, 0.0, 0.0, 0.0, 0.0],
    [2297.0, 2070.0, 0.024793, 0.034711, 0.004189, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1015, -0.2346, -13.0673, -0.2379, 0.0, 0.0, 0.0, 0.0],
    [2071.0, 1962.0, 0.037934, 0.066124, 0.006411, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2847, 0.746, 4.2907, -1.5303, 0.0, 0.0, 0.0, 0.0],
    [1996.0, 2071.0, 0.038529, 0.068058, 0.0065, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6388, 0.6544, 6.6529, -1.4336, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 1996.0, 0.025149, 0.045496, 0.004371, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.687, 0.0999, 3.6898, -0.6344, 0.0, 0.0, 0.0, 0.0],
    [2143.0, 1962.0, 0.01405, 0.044628, 0.00484, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2416, -1.1993, -10.2297, 0.6363, 0.0, 0.0, 0.0, 0.0],
    [2046.0, 2301.0, 0.008256, 0.016529, 0.001941, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9184, -1.2786, 5.9208, 1.0407, 0.0, 0.0, 0.0, 0.0],
    [1999.0, 2289.0, 0.037636, 0.097041, 0.00984, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.339, -1.307, 6.3513, 0.1111, 0.0, 0.0, 0.0, 0.0],
    [2046.0, 2440.0, 0.01676, 0.056777, 0.005619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0964, 0.8118, 7.1034, -1.4908, 0.0, 0.0, 0.0, 0.0],
    [2134.0, 2424.0, 0.013347, 0.045198, 0.00447, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.159, -0.8492, 5.1619, 0.2987, 0.0, 0.0, 0.0, 0.0],
    [2432.0, 2170.0, 0.013173, 0.044603, 0.004419, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.462, 0.5988, 23.5208, -0.9467, 0.0, 0.0, 0.0, 0.0],
    [1978.0, 1945.0, 0.042827, 0.097868, 0.00953, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3744, -0.7726, -7.3555, -0.3544, 0.0, 0.0, 0.0, 0.0],
    [2170.0, 1946.0, 0.054893, 0.14743, 0.01489, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.685, -3.281, -21.4745, 2.0109, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 1944.0, 0.049016, 0.127529, 0.01292, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1379, -7.3557, -25.8492, 6.5191, 0.0, 0.0, 0.0, 0.0],
    [2343.0, 2170.0, 0.005141, 0.035124, 0.007899, 196.0, 196.0, 196.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.5702, -11.9098, -72.3464, 12.4596, 0.0, 0.0, 0.0, 0.0],
    [2343.0, 2171.0, 0.005141, 0.035124, 0.007899, 196.0, 196.0, 196.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.1408, 2.0486, -50.0363, -2.3108, 0.0, 0.0, 0.0, 0.0],
    [2170.0, 2140.0, 0.032231, 0.077686, 0.0044, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.344, -2.9422, -23.2006, 2.7444, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 1957.0, 0.027273, 0.068603, 0.00666, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5105, -0.803, -4.506, -0.006, 0.0, 0.0, 0.0, 0.0],
    [2339.0, 2337.0, 0.003314, 0.009917, 0.00099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.9462, -0.1218, -2.946, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2344.0, 2336.0, 0.004132, 0.009091, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.228, 8.119, -16.217, -8.211, 0.0, 0.0, 0.0, 0.0],
    [2343.0, 2339.0, 0.004132, 0.009917, 0.00099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2199, 3.901, -12.2144, -4.0104, 0.0, 0.0, 0.0, 0.0],
    [2343.0, 2340.0, 0.004132, 0.010744, 0.00099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7031, 3.6668, -8.7001, -3.7816, 0.0, 0.0, 0.0, 0.0],
    [2340.0, 2338.0, 0.004132, 0.01157, 0.001041, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.883, -0.0247, -0.883, -0.104, 0.0, 0.0, 0.0, 0.0],
    [2106.0, 1946.0, 0.010744, 0.034711, 0.00356, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.5664, 8.2083, 36.6901, -8.2441, 0.0, 0.0, 0.0, 0.0],
    [2364.0, 1944.0, 0.009446, 0.028463, 0.0028, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.178, 0.0, 1.1781, -0.3427, 0.0, 0.0, 0.0, 0.0],
    [2363.0, 1946.0, 0.004512, 0.015289, 0.00151, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.1849, 0.0, 0.0, 0.0, 0.0],
    [1946.0, 1945.0, 0.006504, 0.022017, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6646, 5.1391, 20.6888, -5.3244, 0.0, 0.0, 0.0, 0.0],
    [2248.0, 1978.0, 0.01319, 0.044669, 0.004419, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.888, -1.1933, -9.8774, 0.6846, 0.0, 0.0, 0.0, 0.0],
    [2432.0, 2248.0, 0.012603, 0.042653, 0.004221, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.589, -1.4858, -13.57, 1.0293, 0.0, 0.0, 0.0, 0.0],
    [2160.0, 2140.0, 0.02562, 0.078512, 0.008419, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3107, 3.2332, 21.4086, -3.9664, 0.0, 0.0, 0.0, 0.0],
    [2275.0, 2160.0, 0.012397, 0.041322, 0.004189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1528, 2.9494, 17.1837, -3.3592, 0.0, 0.0, 0.0, 0.0],
    [1958.0, 1974.0, 0.036686, 0.091653, 0.009399, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.42, -0.121, 4.4258, -1.038, 0.0, 0.0, 0.0, 0.0],
    [2360.0, 2060.0, 0.006612, 0.015703, 0.00165, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1309, -0.067, -4.13, -0.137, 0.0, 0.0, 0.0, 0.0],
    [2059.0, 1974.0, 0.005917, 0.01857, 0.001989, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9838, 0.2571, 11.9906, -0.4842, 0.0, 0.0, 0.0, 0.0],
    [2360.0, 1974.0, 0.00157, 0.005124, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4999, -2.186, 12.5019, 2.1264, 0.0, 0.0, 0.0, 0.0],
    [2361.0, 1974.0, 0.001529, 0.004934, 0.000501, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.853, -2.062, 8.854, 2.0027, 0.0, 0.0, 0.0, 0.0],
    [2059.0, 2051.0, 0.005793, 0.013223, 0.001379, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.5618, -1.7201, -7.559, 1.5543, 0.0, 0.0, 0.0, 0.0],
    [2095.0, 1974.0, 0.02719, 0.049174, 0.004779, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7971, 1.4552, 9.8187, -2.0125, 0.0, 0.0, 0.0, 0.0],
    [2218.0, 1974.0, 0.012901, 0.022744, 0.0022, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5095, 0.2061, 4.5116, -0.4772, 0.0, 0.0, 0.0, 0.0],
    [2219.0, 1974.0, 0.012041, 0.024719, 0.002439, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.722, -0.162, 4.7242, -0.1383, 0.0, 0.0, 0.0, 0.0],
    [2169.0, 2051.0, 0.028934, 0.05124, 0.00469, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7268, 1.7324, 3.731, -2.3103, 0.0, 0.0, 0.0, 0.0],
    [2169.0, 2161.0, 0.015703, 0.027273, 0.002519, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9598, -2.3904, -1.9587, 2.0779, 0.0, 0.0, 0.0, 0.0],
    [2095.0, 2062.0, 0.018934, 0.059504, 0.006561, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7241, -2.8262, -2.7221, 2.0144, 0.0, 0.0, 0.0, 0.0],
    [2161.0, 2062.0, 0.01405, 0.023141, 0.002321, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6137, -0.4948, -2.6129, 0.2064, 0.0, 0.0, 0.0, 0.0],
    [2141.0, 2062.0, 0.009, 0.030479, 0.00302, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.212, -0.145, 2.2124, -0.2307, 0.0, 0.0, 0.0, 0.0],
    [2341.0, 2339.0, 0.009091, 0.031397, 0.003269, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0241, -4.5153, 6.0281, 4.1252, 0.0, 0.0, 0.0, 0.0],
    [2342.0, 2340.0, 0.012397, 0.040496, 0.00416, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4579, -3.6968, 5.4621, 3.1964, 0.0, 0.0, 0.0, 0.0],
    [2295.0, 2218.0, 0.006364, 0.021554, 0.00213, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.183, 0.002, 3.1835, -0.2661, 0.0, 0.0, 0.0, 0.0],
    [2083.0, 2252.0, 0.010281, 0.01795, 0.001711, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.388, -2.054, 12.4022, 1.8834, 0.0, 0.0, 0.0, 0.0],
    [2079.0, 2251.0, 0.013339, 0.033901, 0.003429, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.589, -5.834, 22.6523, 5.6019, 0.0, 0.0, 0.0, 0.0],
    [2407.0, 2252.0, 0.012488, 0.03219, 0.00326, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4641, -4.2289, -22.4074, 4.0019, 0.0, 0.0, 0.0, 0.0],
    [2080.0, 2407.0, 0.000603, 0.001033, 9.9e-05, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.633, -9.158, 23.6364, 9.1524, 0.0, 0.0, 0.0, 0.0],
    [2400.0, 2407.0, 0.004347, 0.007603, 0.000731, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.182, 4.9821, -46.1005, -4.9235, 0.0, 0.0, 0.0, 0.0],
    [2130.0, 2400.0, 0.000397, 0.000686, "7e-05", 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.233, -2.847, 7.2332, 2.8393, 0.0, 0.0, 0.0, 0.0],
    [2409.0, 2400.0, 0.002207, 0.007463, 0.00074, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 53.4711, 7.9249, -53.4152, -7.8214, 0.0, 0.0, 0.0, 0.0],
    [2311.0, 2409.0, 0.008504, 0.014851, 0.001421, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.716, 0.989, 4.7177, -1.15, 0.0, 0.0, 0.0, 0.0],
    [2263.0, 2409.0, 0.008198, 0.027769, 0.002749, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.4323, 7.2803, -58.1888, -6.7749, 0.0, 0.0, 0.0, 0.0],
    [2096.0, 2251.0, 0.00257, 0.004488, 0.000431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.916, -8.223, 24.9314, 8.2003, 0.0, 0.0, 0.0, 0.0],
    [2078.0, 2084.0, 0.004554, 0.012628, 0.00127, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.1445, 0.0, 0.0, 0.0, 0.0],
    [2097.0, 2251.0, 0.00257, 0.004488, 0.000431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.147, -9.028, 22.1598, 9.0008, 0.0, 0.0, 0.0, 0.0],
    [2109.0, 2114.0, 0.01176, 0.021074, 0.002016, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.644, 2.7388, -11.6293, -2.9451, 0.0, 0.0, 0.0, 0.0],
    [2098.0, 2252.0, 0.00257, 0.004488, 0.000431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.145, -3.835, 22.1564, 3.8056, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 2113.0, 0.018033, 0.061091, 0.006048, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5961, 9.8357, 7.6211, -10.4537, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 2251.0, 0.001537, 0.005207, 0.00052, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.5171, 4.111, 23.5247, -4.1451, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 2108.0, 0.002479, 0.006612, 0.00068, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8529, 16.9355, -8.845, -16.992, 0.0, 0.0, 0.0, 0.0],
    [2251.0, 2107.0, 0.002479, 0.006612, 0.00068, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0195, 0.0059, 11.0222, -0.0773, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 2119.0, 0.006967, 0.023603, 0.00234, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3891, -3.711, -14.3758, 3.4867, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 2115.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0002, 2.4413, 0.0, -2.547, 0.0, 0.0, 0.0, 0.0],
    [2114.0, 2251.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.1263, -1.4109, -9.1243, 1.3108, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 2252.0, 0.000124, 0.000397, 4.1e-05, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.814, 3.533, 11.8142, -3.5372, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 2251.0, 9.9e-05, 0.000314, 2.9e-05, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.906, -0.23, 2.906, 0.2267, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 2110.0, 0.005793, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.6603, -3.5211, 58.8352, 3.8565, 0.0, 0.0, 0.0, 0.0],
    [2401.0, 1977.0, 0.020702, 0.070124, 0.006941, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7453, 4.3261, 12.7776, -5.0379, 0.0, 0.0, 0.0, 0.0],
    [2149.0, 2401.0, 0.003488, 0.011802, 0.001169, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8595, 4.3919, -1.8588, -4.528, 0.0, 0.0, 0.0, 0.0],
    [2147.0, 2401.0, 0.006149, 0.020827, 0.002059, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.593, -0.408, 14.6041, 0.2019, 0.0, 0.0, 0.0, 0.0],
    [2366.0, 2287.0, 0.024793, 0.076859, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4484, -4.4304, -13.4082, 3.5434, 0.0, 0.0, 0.0, 0.0],
    [2288.0, 2032.0, 0.028934, 0.08843, 0.009731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.1404, -2.8995, -33.8606, 2.583, 0.0, 0.0, 0.0, 0.0],
    [2104.0, 2081.0, 0.00676, 0.022909, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.9667, -6.7113, 72.2702, 7.4739, 0.0, 0.0, 0.0, 0.0],
    [2112.0, 2104.0, 0.003686, 0.012496, 0.001237, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -70.4815, -5.505, 70.6407, 5.9013, 0.0, 0.0, 0.0, 0.0],
    [2112.0, 2107.0, 0.005223, 0.017702, 0.001752, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.0577, 6.9251, -25.0272, -7.0237, 0.0, 0.0, 0.0, 0.0],
    [2399.0, 2252.0, 0.000612, 0.002083, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.1037, 4.8747, 68.1286, -4.8138, 0.0, 0.0, 0.0, 0.0],
    [2099.0, 2399.0, 0.001017, 0.003471, 0.000339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.723, -2.0, 14.725, 1.968, 0.0, 0.0, 0.0, 0.0],
    [2102.0, 2399.0, 0.004314, 0.013876, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.2694, 7.0619, 53.3787, -6.8427, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 2251.0, 0.009421, 0.031934, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.888, -1.925, 7.8934, 1.5797, 0.0, 0.0, 0.0, 0.0],
    [2121.0, 2101.0, 0.006446, 0.021868, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.7002, 15.8734, 39.8036, -15.7692, 0.0, 0.0, 0.0, 0.0],
    [2105.0, 1972.0, 0.024388, 0.063587, 0.01204, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.3503, -11.4242, -50.8015, 11.3893, 0.0, 0.0, 0.0, 0.0],
    [2443.0, 2217.0, 0.019016, 0.041529, 0.008639, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -1.0294, 0.0, 0.0, 0.0, 0.0],
    [2275.0, 2105.0, 0.005793, 0.018934, 0.001909, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7958, -3.4044, -14.7849, 3.2065, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 2150.0, 0.015703, 0.02562, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2138, 4.0924, -10.1977, -4.336, 0.0, 0.0, 0.0, 0.0],
    [2150.0, 2149.0, 0.008256, 0.012397, 0.00128, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7063, 4.082, 0.7075, -4.2319, 0.0, 0.0, 0.0, 0.0],
    [2442.0, 2216.0, 0.022091, 0.057744, 0.005651, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.898, -0.756, 5.9045, 0.1007, 0.0, 0.0, 0.0, 0.0],
    [2039.0, 2216.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.488, -7.935, 20.5056, 7.88, 0.0, 0.0, 0.0, 0.0],
    [2040.0, 2217.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.65, -0.14, 0.65, 0.0541, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 2058.0, 0.046281, 0.076859, 0.00755, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0803, 1.3953, 18.2086, -2.0871, 0.0, 0.0, 0.0, 0.0],
    [2036.0, 2445.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.042, -0.22, 0.042, 0.1241, 0.0, 0.0, 0.0, 0.0],
    [2035.0, 2444.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.929, -0.449, 8.9307, 0.3573, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 1955.0, 0.006612, 0.009091, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8829, 10.3896, -2.8763, -10.5163, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 1955.0, 0.007438, 0.023967, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3531, -9.9717, -4.3457, 9.7103, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 2038.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 53.7847, 11.2366, -53.657, -11.0486, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2037.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.0064, 12.3431, -36.941, -12.339, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2120.0, 0.013223, 0.042066, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3317, 6.8708, 7.3437, -7.363, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2116.0, 0.009091, 0.027273, 0.002899, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6616, 19.8537, 15.7124, -20.0348, 0.0, 0.0, 0.0, 0.0],
    [2121.0, 2116.0, 0.009917, 0.030579, 0.003291, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.0362, -18.0364, -31.9194, 18.0198, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 2243.0, 0.024793, 0.080083, 0.008301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.8256, -3.8626, -29.6352, 3.5077, 0.0, 0.0, 0.0, 0.0],
    [1953.0, 2445.0, 0.014992, 0.031537, 0.0031, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.715, -0.15, 4.7179, -0.2017, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 2033.0, 0.042984, 0.102479, 0.0105, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.1536, 2.4544, 33.5599, -2.7298, 0.0, 0.0, 0.0, 0.0],
    [2109.0, 2113.0, 0.002868, 0.009719, 0.000963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.805, -2.8198, 16.8122, 2.7328, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 1976.0, 0.03719, 0.119008, 0.012199, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.323, -9.3035, 2.3477, 7.9155, 0.0, 0.0, 0.0, 0.0],
    [1972.0, 1977.0, 0.064628, 0.109917, 0.01059, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.4655, -12.0343, -43.3422, 12.6767, 0.0, 0.0, 0.0, 0.0],
    [1976.0, 1969.0, 0.033223, 0.056612, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8825, 2.2629, -8.8591, -2.882, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 2129.0, 0.017826, 0.060207, 0.00596, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9417, 4.5985, -10.92, -5.227, 0.0, 0.0, 0.0, 0.0],
    [2262.0, 1977.0, 0.007587, 0.025686, 0.002541, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.7517, -6.8178, 69.0615, 7.568, 0.0, 0.0, 0.0, 0.0],
    [2412.0, 2111.0, 0.012091, 0.040959, 0.004061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.7996, 6.5176, -59.4258, -5.7228, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 2412.0, 0.006868, 0.023256, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.0116, 6.8571, -59.7996, -6.4099, 0.0, 0.0, 0.0, 0.0],
    [2312.0, 2412.0, 0.005529, 0.009669, 0.00092, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.1077, 0.0, 0.0, 0.0, 0.0],
    [2081.0, 1976.0, 0.015703, 0.049587, 0.005111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -82.4362, -9.9239, 83.3555, 12.2162, 0.0, 0.0, 0.0, 0.0],
    [2288.0, 1976.0, 0.004132, 0.031397, 0.003001, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.5282, -0.7678, 23.5471, 0.5475, 0.0, 0.0, 0.0, 0.0],
    [2280.0, 1976.0, 0.065826, 0.222983, 0.02208, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1829, -9.8477, 8.2622, 7.4916, 0.0, 0.0, 0.0, 0.0],
    [2264.0, 1977.0, 0.020661, 0.066124, 0.006781, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4187, 2.0108, 5.4249, -2.7934, 0.0, 0.0, 0.0, 0.0],
    [2084.0, 2102.0, 0.016421, 0.055628, 0.00551, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.428, -1.1005, 5.4323, 0.4876, 0.0, 0.0, 0.0, 0.0],
    [2021.0, 1969.0, 0.012141, 0.041124, 0.00407, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.426, -1.166, 4.4281, 0.683, 0.0, 0.0, 0.0, 0.0],
    [2075.0, 2418.0, 0.03124, 0.102314, 0.010481, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5039, -4.7584, -6.4877, 3.6051, 0.0, 0.0, 0.0, 0.0],
    [1997.0, 1981.0, 0.044207, 0.113669, 0.01112, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.677, -0.6042, -28.38, 0.0203, 0.0, 0.0, 0.0, 0.0],
    [2087.0, 1997.0, 0.010331, 0.018017, 0.001721, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.038, -7.0766, -18.0065, 6.9209, 0.0, 0.0, 0.0, 0.0],
    [2430.0, 2159.0, 0.012562, 0.021901, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1442, -0.7045, 11.1569, 0.4649, 0.0, 0.0, 0.0, 0.0],
    [2431.0, 2429.0, 0.010083, 0.017364, 0.001721, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3377, 5.7767, -1.3347, -5.9834, 0.0, 0.0, 0.0, 0.0],
    [2241.0, 2154.0, 0.02, 0.037438, 0.003649, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7408, 8.341, 9.7682, -8.7376, 0.0, 0.0, 0.0, 0.0],
    [2429.0, 2241.0, 0.007934, 0.015372, 0.0015, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0183, 6.6054, 5.0228, -6.781, 0.0, 0.0, 0.0, 0.0],
    [2431.0, 2430.0, 0.010826, 0.018934, 0.00181, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7993, -2.4266, -0.7988, 2.2045, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 2153.0, 0.028182, 0.058182, 0.0059, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.5809, 2.0441, 19.6696, -2.5924, 0.0, 0.0, 0.0, 0.0],
    [2028.0, 1997.0, 0.057016, 0.113314, 0.010909, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.2376, -2.5927, 16.3645, 1.5223, 0.0, 0.0, 0.0, 0.0],
    [2284.0, 2153.0, 0.039339, 0.129174, 0.013201, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.993, 1.9884, 36.4128, -2.2371, 0.0, 0.0, 0.0, 0.0],
    [2285.0, 2284.0, 0.00595, 0.019174, 0.00198, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.0207, 1.4159, 29.062, -1.5244, 0.0, 0.0, 0.0, 0.0],
    [2153.0, 2087.0, 0.036198, 0.063388, 0.00612, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.2424, -3.5326, -31.937, 3.3116, 0.0, 0.0, 0.0, 0.0],
    [2285.0, 2425.0, 0.02743, 0.088851, 0.00915, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.9177, -1.6289, -22.7992, 0.9028, 0.0, 0.0, 0.0, 0.0],
    [2382.0, 2299.0, 0.040331, 0.136612, 0.01353, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2363, -8.5459, 9.2869, 7.1268, 0.0, 0.0, 0.0, 0.0],
    [2420.0, 2048.0, 0.01157, 0.039421, 0.003901, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7163, 5.2808, 11.7331, -5.6735, 0.0, 0.0, 0.0, 0.0],
    [2028.0, 1934.0, 0.035066, 0.118777, 0.011761, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8306, 3.9347, -11.7834, -5.176, 0.0, 0.0, 0.0, 0.0],
    [2154.0, 1934.0, 0.041066, 0.139091, 0.01377, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.2274, 5.2125, -35.7755, -5.3397, 0.0, 0.0, 0.0, 0.0],
    [2192.0, 1961.0, 0.029496, 0.050174, 0.00484, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4405, 10.8381, 24.6258, -11.0788, 0.0, 0.0, 0.0, 0.0],
    [2418.0, 2048.0, 0.011322, 0.037438, 0.0037, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7832, -5.4399, -20.7381, 5.1625, 0.0, 0.0, 0.0, 0.0],
    [2417.0, 2154.0, 0.014207, 0.046612, 0.00477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.5302, -8.0913, 32.6617, 7.9419, 0.0, 0.0, 0.0, 0.0],
    [2417.0, 2299.0, 0.017769, 0.058182, 0.005951, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.7742, 7.5083, -29.6349, -7.7658, 0.0, 0.0, 0.0, 0.0],
    [2194.0, 2075.0, 0.022686, 0.062207, 0.00629, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.962, -5.7491, -11.9279, 5.1204, 0.0, 0.0, 0.0, 0.0],
    [2154.0, 1956.0, 0.020992, 0.069339, 0.006989, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.5869, -5.2377, -23.4877, 4.7096, 0.0, 0.0, 0.0, 0.0],
    [1986.0, 1956.0, 0.017107, 0.05562, 0.004799, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7074, 4.3452, 22.7827, -4.6866, 0.0, 0.0, 0.0, 0.0],
    [2418.0, 2329.0, 0.024959, 0.084463, 0.00847, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7565, 2.6228, 21.861, -3.2483, 0.0, 0.0, 0.0, 0.0],
    [2382.0, 2302.0, 0.031744, 0.107504, 0.010641, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9717, 4.9499, 7.9975, -6.094, 0.0, 0.0, 0.0, 0.0],
    [2189.0, 2153.0, 0.02595, 0.085124, 0.008741, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.933, 0.339, 2.935, -1.4201, 0.0, 0.0, 0.0, 0.0],
    [2194.0, 2192.0, 0.00943, 0.018893, 0.001849, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.39, 10.1371, 19.4295, -10.2701, 0.0, 0.0, 0.0, 0.0],
    [2420.0, 1934.0, 0.017686, 0.057438, 0.00596, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.8224, -11.0186, 42.1079, 11.2497, 0.0, 0.0, 0.0, 0.0],
    [1954.0, 2420.0, 0.052339, 0.091554, 0.008729, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.035, 1.132, 1.0367, -2.1372, 0.0, 0.0, 0.0, 0.0],
    [2664.0, 2719.0, 0.03562, 0.109421, 0.011461, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.3291, 3.6064, -16.2474, -4.7678, 0.0, 0.0, 0.0, 0.0],
    [2570.0, 2699.0, 0.036777, 0.093967, 0.009511, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2527, -8.164, 18.373, 7.3215, 0.0, 0.0, 0.0, 0.0],
    [2675.0, 2629.0, 0.002066, 0.007273, 0.000699, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6029, 1.3597, 8.6042, -1.4416, 0.0, 0.0, 0.0, 0.0],
    [2629.0, 2475.0, 0.018512, 0.059504, 0.00627, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4622, -0.5584, 13.4894, -0.1308, 0.0, 0.0, 0.0, 0.0],
    [2563.0, 2457.0, 0.021, 0.067901, 0.00696, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5656, 4.1821, 18.628, -4.8384, 0.0, 0.0, 0.0, 0.0],
    [2654.0, 2658.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4275, 1.3973, 12.4701, -2.0487, 0.0, 0.0, 0.0, 0.0],
    [2453.0, 2720.0, 0.066446, 0.17719, 0.01791, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7572, -6.2687, 0.7719, 4.0821, 0.0, 0.0, 0.0, 0.0],
    [2649.0, 2720.0, 0.039835, 0.129091, 0.013145, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -63.4223, -4.4926, 64.7778, 7.2826, 0.0, 0.0, 0.0, 0.0],
    [2473.0, 2509.0, 0.033802, 0.107438, 0.011541, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2576.0, 2615.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2312, 3.2825, -6.2219, -4.0371, 0.0, 0.0, 0.0, 0.0],
    [2554.0, 2519.0, 0.04, 0.129587, 0.013291, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.055, -23.4244, 57.3341, 25.976, 0.0, 0.0, 0.0, 0.0],
    [2524.0, 2611.0, 0.009917, 0.033223, 0.004189, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.7458, -10.8808, 29.8306, 10.6729, 0.0, 0.0, 0.0, 0.0],
    [2554.0, 2520.0, 0.040248, 0.130248, 0.013361, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.2125, -23.3976, 57.5053, 25.9799, 0.0, 0.0, 0.0, 0.0],
    [2613.0, 2548.0, 0.035446, 0.087364, 0.008821, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.3668, -0.1436, -47.6692, 0.8291, 0.0, 0.0, 0.0, 0.0],
    [2722.0, 2721.0, 0.012636, 0.038017, 0.00273, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7444, 0.3174, 11.7584, -0.617, 0.0, 0.0, 0.0, 0.0],
    [2523.0, 2722.0, 0.033058, 0.082636, 0.00968, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2156, -0.32, 10.2434, -0.8174, 0.0, 0.0, 0.0, 0.0],
    [2585.0, 2524.0, 0.046686, 0.081818, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6084, -4.4129, -0.6019, 3.5228, 0.0, 0.0, 0.0, 0.0],
    [2478.0, 2469.0, 0.034132, 0.059917, 0.00566, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8199, -0.482, 15.8938, -0.0457, 0.0, 0.0, 0.0, 0.0],
    [2491.0, 2586.0, 0.035868, 0.058678, 0.006459, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9991, -0.9128, 17.0903, 0.3227, 0.0, 0.0, 0.0, 0.0],
    [2491.0, 2498.0, 0.1, 0.159496, 0.01597, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.9867, -2.3112, 27.6284, 1.4687, 0.0, 0.0, 0.0, 0.0],
    [2695.0, 2599.0, 0.039504, 0.128099, 0.013141, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4995, 2.0098, 17.6001, -3.3096, 0.0, 0.0, 0.0, 0.0],
    [2586.0, 2468.0, 0.03124, 0.056033, 0.005629, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.7152, -2.1712, 28.94, 1.9207, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 2488.0, 0.021397, 0.068868, 0.007081, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3046, -1.3211, -6.2976, 0.4613, 0.0, 0.0, 0.0, 0.0],
    [2690.0, 2706.0, 0.016859, 0.054273, 0.005581, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3185, -1.4877, -9.3066, 0.8298, 0.0, 0.0, 0.0, 0.0],
    [2612.0, 2706.0, 0.000256, 0.000661, "7e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.002, -0.5, 3.002, 0.4913, 0.0, 0.0, 0.0, 0.0],
    [2477.0, 2476.0, 0.012231, 0.038603, 0.004201, 30.0, 30.0, 30.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6304, 2.0495, -6.625, -2.5, 0.0, 0.0, 0.0, 0.0],
    [2602.0, 2484.0, 0.028827, 0.093223, 0.009564, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7105, -4.0982, 7.7284, 3.0401, 0.0, 0.0, 0.0, 0.0],
    [2649.0, 2481.0, 0.01824, 0.058992, 0.00605, 123.0, 123.0, 123.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2524.0, 2674.0, 0.024554, 0.079917, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.132, 2.514, -9.1126, -3.4081, 0.0, 0.0, 0.0, 0.0],
    [2469.0, 2688.0, 0.06843, 0.09157, 0.0084, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2033, -0.1553, 11.2769, -0.7326, 0.0, 0.0, 0.0, 0.0],
    [2688.0, 2719.0, 0.086529, 0.11405, 0.010191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6629, -2.2674, 20.9776, 1.4573, 0.0, 0.0, 0.0, 0.0],
    [2571.0, 2550.0, 0.007851, 0.019826, 0.00203, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.4219, 4.71, 36.5144, -4.7097, 0.0, 0.0, 0.0, 0.0],
    [2609.0, 2631.0, 0.010331, 0.026529, 0.002691, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7507, 7.3826, -4.7436, -7.6737, 0.0, 0.0, 0.0, 0.0],
    [2588.0, 2609.0, 0.022314, 0.057016, 0.00576, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.754, -1.2, 3.7569, 0.5446, 0.0, 0.0, 0.0, 0.0],
    [2587.0, 2647.0, 0.030992, 0.079008, 0.00801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.988, -0.7, 1.989, -0.2937, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 2553.0, 0.002636, 0.007521, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9048, -7.7172, 10.9085, 7.6341, 0.0, 0.0, 0.0, 0.0],
    [2545.0, 2527.0, 0.030248, 0.06281, 0.00061, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.8776, -1.8155, 23.0063, 2.0067, 0.0, 0.0, 0.0, 0.0],
    [2526.0, 2458.0, 0.003314, 0.010826, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0148, 0.0608, 7.0161, -0.1925, 0.0, 0.0, 0.0, 0.0],
    [2536.0, 2528.0, 0.04124, 0.072314, 0.00687, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.136, -0.9839, 18.2456, 0.3198, 0.0, 0.0, 0.0, 0.0],
    [2526.0, 2466.0, 0.018603, 0.056198, 0.00581, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4442, -3.0608, 4.4482, 2.3465, 0.0, 0.0, 0.0, 0.0],
    [2583.0, 2604.0, 0.024793, 0.08, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0939, 0.5226, 18.1597, -1.3325, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 2647.0, 0.01314, 0.041818, 0.004479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0611, 1.683, -10.05, -2.2063, 0.0, 0.0, 0.0, 0.0],
    [2646.0, 2608.0, 0.009421, 0.030661, 0.003151, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.2516, 5.8412, 24.3027, -6.0378, 0.0, 0.0, 0.0, 0.0],
    [2646.0, 2578.0, 0.029008, 0.09438, 0.009661, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1771, -12.635, -0.1404, 11.6315, 0.0, 0.0, 0.0, 0.0],
    [2464.0, 2528.0, 0.004207, 0.010578, 0.00106, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.2152, -6.2195, 30.2472, 6.1672, 0.0, 0.0, 0.0, 0.0],
    [2708.0, 2527.0, 0.007364, 0.023802, 0.002439, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6766, -8.0132, 14.693, 7.7608, 0.0, 0.0, 0.0, 0.0],
    [2708.0, 2451.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8802, -1.4934, 10.8817, 1.4344, 0.0, 0.0, 0.0, 0.0],
    [2708.0, 2451.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8802, -1.4934, 10.8817, 1.4344, 0.0, 0.0, 0.0, 0.0],
    [2458.0, 2464.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.9221, -3.8075, 21.9342, 3.7195, 0.0, 0.0, 0.0, 0.0],
    [2582.0, 2571.0, 0.008256, 0.026281, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.125, -1.9245, 17.1464, 1.6653, 0.0, 0.0, 0.0, 0.0],
    [2509.0, 2582.0, 0.018099, 0.057016, 0.0062, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.729, -2.1, 7.739, 1.4245, 0.0, 0.0, 0.0, 0.0],
    [2553.0, 2528.0, 0.00405, 0.010578, 0.001089, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8455, -10.2341, 20.8629, 10.1433, 0.0, 0.0, 0.0, 0.0],
    [2455.0, 2451.0, 0.002314, 0.007521, 0.00077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.6222, -7.8822, 32.6431, 7.8542, 0.0, 0.0, 0.0, 0.0],
    [2642.0, 2455.0, 0.003967, 0.012984, 0.001309, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4233, -6.3735, 25.4452, 6.2822, 0.0, 0.0, 0.0, 0.0],
    [2543.0, 2536.0, 0.008099, 0.014207, 0.00136, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.0839, -2.0607, 28.136, 1.9839, 0.0, 0.0, 0.0, 0.0],
    [2652.0, 2543.0, 0.064711, 0.113388, 0.010769, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1375, -0.4936, 20.3549, -0.4393, 0.0, 0.0, 0.0, 0.0],
    [2474.0, 2652.0, 0.066612, 0.113058, 0.01118, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.3732, -3.9595, 22.6646, 3.126, 0.0, 0.0, 0.0, 0.0],
    [2630.0, 2545.0, 0.013223, 0.033058, 0.003269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.7648, -0.1349, 17.7986, -0.1845, 0.0, 0.0, 0.0, 0.0],
    [2719.0, 2630.0, 0.05686, 0.093388, 0.00944, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6282, 0.6105, 11.6918, -1.6651, 0.0, 0.0, 0.0, 0.0],
    [2675.0, 2527.0, 0.037603, 0.121653, 0.01249, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.0431, 0.6403, 28.283, -1.4188, 0.0, 0.0, 0.0, 0.0],
    [2686.0, 2578.0, 0.030579, 0.053719, 0.00508, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.281, -2.5, 8.3002, 1.9393, 0.0, 0.0, 0.0, 0.0],
    [2609.0, 2529.0, 0.008512, 0.020744, 0.002321, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.6401, 2.4889, 46.8013, -2.3642, 0.0, 0.0, 0.0, 0.0],
    [2529.0, 2672.0, 0.040496, 0.096686, 0.010159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.9263, 2.3642, 58.0616, -0.853, 0.0, 0.0, 0.0, 0.0],
    [2463.0, 2642.0, 0.001983, 0.006281, 0.000651, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1709, -1.4467, 12.1733, 1.3735, 0.0, 0.0, 0.0, 0.0],
    [2450.0, 2463.0, 0.006529, 0.021157, 0.0022, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3941, 4.2864, -4.3921, -4.5533, 0.0, 0.0, 0.0, 0.0],
    [2631.0, 2571.0, 0.009256, 0.023802, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4024, 4.1737, 7.4084, -4.436, 0.0, 0.0, 0.0, 0.0],
    [2716.0, 2608.0, 0.062231, 0.104132, 0.010721, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3512, -3.0957, 15.4847, 2.097, 0.0, 0.0, 0.0, 0.0],
    [2534.0, 2716.0, 0.047017, 0.078512, 0.00808, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.65, -1.2, 2.6532, 0.2957, 0.0, 0.0, 0.0, 0.0],
    [2469.0, 2474.0, 0.005446, 0.007603, 0.00077, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7364, -2.033, 15.7482, 1.9595, 0.0, 0.0, 0.0, 0.0],
    [2608.0, 2571.0, 0.016198, 0.033802, 0.003509, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3958, 9.0619, 1.4081, -9.4394, 0.0, 0.0, 0.0, 0.0],
    [2624.0, 2465.0, 0.007917, 0.025612, 0.005261, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2646.0, 2624.0, 0.02781, 0.089942, 0.01845, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1994, -0.2062, -4.195, -1.9, 0.0, 0.0, 0.0, 0.0],
    [2450.0, 2466.0, 0.013967, 0.044628, 0.00462, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0191, -6.2864, 11.0368, 5.7662, 0.0, 0.0, 0.0, 0.0],
    [2604.0, 2465.0, 0.008678, 0.028099, 0.00295, 88.0, 88.0, 88.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.4097, -2.6675, 31.4788, 2.523, 0.0, 0.0, 0.0, 0.0],
    [2641.0, 2652.0, 0.016066, 0.052793, 0.01083, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0548, 3.966, -9.0412, -5.2324, 0.0, 0.0, 0.0, 0.0],
    [2626.0, 2641.0, 0.034, 0.10995, 0.022559, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.0806, 2.6513, -12.0358, -5.266, 0.0, 0.0, 0.0, 0.0],
    [2495.0, 2527.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.386, -3.5, 9.3905, 3.2782, 0.0, 0.0, 0.0, 0.0],
    [2496.0, 2528.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.2371, 0.0, 0.0, 0.0, 0.0],
    [2709.0, 2451.0, 0.002149, 0.00719, 0.000721, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.313, -1.0, 3.3132, 0.9106, 0.0, 0.0, 0.0, 0.0],
    [2638.0, 2528.0, 0.000909, 0.003058, 0.00031, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0389, 0.0, 0.0, 0.0, 0.0],
    [2548.0, 2550.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.3562, -2.1291, -44.2434, 2.2097, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 2466.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.9668, -3.6676, 18.0218, 2.9946, 0.0, 0.0, 0.0, 0.0],
    [2462.0, 2469.0, 0.037397, 0.120661, 0.01272, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.864, -1.2, 3.8689, -0.266, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 2626.0, 0.019281, 0.062364, 0.006398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3228, 2.4676, -14.2896, -3.1513, 0.0, 0.0, 0.0, 0.0],
    [2487.0, 2702.0, 0.004959, 0.016364, 0.00166, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.497, -0.4168, 44.5801, 0.4942, 0.0, 0.0, 0.0, 0.0],
    [2700.0, 2487.0, 0.001653, 0.005372, 0.000542, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.7646, 5.5693, 32.78, -5.5832, 0.0, 0.0, 0.0, 0.0],
    [2532.0, 2701.0, 0.057686, 0.145446, 0.014999, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1373, 5.4262, 20.3548, -6.6542, 0.0, 0.0, 0.0, 0.0],
    [2566.0, 2702.0, 0.031983, 0.07876, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.3983, 7.891, 35.7578, -7.9345, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 2701.0, 0.01843, 0.06, 0.006149, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.8838, 8.5831, 24.9923, -8.9605, 0.0, 0.0, 0.0, 0.0],
    [2682.0, 2683.0, 0.005537, 0.017934, 0.001839, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7418, 1.1234, 6.744, -1.3341, 0.0, 0.0, 0.0, 0.0],
    [2585.0, 2456.0, 0.036364, 0.120661, 0.01181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6254, 1.3129, 12.6765, -2.5179, 0.0, 0.0, 0.0, 0.0],
    [2683.0, 2679.0, 0.003058, 0.009917, 0.001019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.695, -11.5368, 19.7084, 11.4595, 0.0, 0.0, 0.0, 0.0],
    [2510.0, 2566.0, 0.067603, 0.119008, 0.0112, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.5702, 6.9525, 3.6104, -8.207, 0.0, 0.0, 0.0, 0.0],
    [2692.0, 2510.0, 0.038678, 0.068099, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8575, 7.425, -1.8368, -8.1525, 0.0, 0.0, 0.0, 0.0],
    [2627.0, 2566.0, 0.050422, 0.104868, 0.0102, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2348, 2.666, 17.3678, -3.584, 0.0, 0.0, 0.0, 0.0],
    [2644.0, 2627.0, 0.01976, 0.051397, 0.00515, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0353, 2.2981, 17.0858, -2.766, 0.0, 0.0, 0.0, 0.0],
    [2569.0, 2521.0, 0.02781, 0.079678, 0.008071, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.9222, -16.3799, 20.0706, 15.8085, 0.0, 0.0, 0.0, 0.0],
    [2692.0, 2569.0, 0.014669, 0.032388, 0.003279, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.807, -15.5457, 15.8662, 15.2799, 0.0, 0.0, 0.0, 0.0],
    [2461.0, 2525.0, 0.022314, 0.072314, 0.014929, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.3729, -14.5007, 22.5032, 13.1466, 0.0, 0.0, 0.0, 0.0],
    [2456.0, 2461.0, 0.013223, 0.017769, 0.001909, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5181, -13.3654, 14.5619, 13.2007, 0.0, 0.0, 0.0, 0.0],
    [2676.0, 2521.0, 0.008835, 0.027917, 0.003049, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0236, -5.0069, 18.0483, 4.7035, 0.0, 0.0, 0.0, 0.0],
    [2508.0, 2676.0, 0.006876, 0.021579, 0.002398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7057, -4.2652, 14.7186, 4.0069, 0.0, 0.0, 0.0, 0.0],
    [2623.0, 2685.0, 0.015537, 0.054554, 0.005571, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3228, 2.9714, -1.3211, -3.6199, 0.0, 0.0, 0.0, 0.0],
    [2486.0, 2639.0, 0.008512, 0.021744, 0.0022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.9027, -6.2556, -12.8881, 6.033, 0.0, 0.0, 0.0, 0.0],
    [2639.0, 2683.0, 0.00281, 0.007017, 0.00059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1369, -10.233, 5.14, 10.1709, 0.0, 0.0, 0.0, 0.0],
    [2473.0, 2697.0, 0.027686, 0.089504, 0.009169, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1378, -0.4128, 28.3247, -0.0657, 0.0, 0.0, 0.0, 0.0],
    [2685.0, 2473.0, 0.021322, 0.069421, 0.007069, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7939, 2.4199, 9.8128, -3.1872, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 2703.0, 0.015041, 0.041322, 0.004259, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8763, 10.4622, 3.8928, -10.9218, 0.0, 0.0, 0.0, 0.0],
    [2684.0, 2682.0, 0.017769, 0.057364, 0.005881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2338, -2.6699, 10.2504, 2.0291, 0.0, 0.0, 0.0, 0.0],
    [2645.0, 2519.0, 0.007364, 0.023802, 0.00251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0992, -4.0273, 18.1194, 3.7788, 0.0, 0.0, 0.0, 0.0],
    [2664.0, 2577.0, 0.004207, 0.010744, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9724, -3.6768, 12.9786, 3.5419, 0.0, 0.0, 0.0, 0.0],
    [2456.0, 2644.0, 0.023314, 0.078934, 0.007451, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.508, 4.4757, 6.5213, -5.2981, 0.0, 0.0, 0.0, 0.0],
    [2664.0, 2518.0, 0.002727, 0.008256, 0.000849, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5161, -1.9275, -1.516, 1.8223, 0.0, 0.0, 0.0, 0.0],
    [2518.0, 2508.0, 0.001488, 0.004959, 0.000479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.195, -3.3223, 7.1957, 3.2652, 0.0, 0.0, 0.0, 0.0],
    [2475.0, 2521.0, 0.028678, 0.092562, 0.009511, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2494, -0.8692, 20.3441, -0.011, 0.0, 0.0, 0.0, 0.0],
    [2486.0, 2532.0, 0.013636, 0.035537, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5037, 6.0556, 13.5293, -6.4262, 0.0, 0.0, 0.0, 0.0],
    [2682.0, 2679.0, 0.004207, 0.013554, 0.001401, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.3395, -6.7893, 23.3605, 6.6906, 0.0, 0.0, 0.0, 0.0],
    [2623.0, 2684.0, 0.005289, 0.010744, 0.001111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3738, -2.3964, 6.3758, 2.2699, 0.0, 0.0, 0.0, 0.0],
    [2703.0, 2700.0, 0.009339, 0.016529, 0.00174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7628, 7.8218, 18.7956, -7.9693, 0.0, 0.0, 0.0, 0.0],
    [2702.0, 2559.0, 0.034793, 0.10281, 0.01045, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.5614, 11.5877, 27.8277, -12.0385, 0.0, 0.0, 0.0, 0.0],
    [2558.0, 2520.0, 0.02124, 0.068603, 0.00704, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.7201, -11.1634, 33.9374, 10.9933, 0.0, 0.0, 0.0, 0.0],
    [2525.0, 2519.0, 0.031397, 0.098843, 0.01074, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.8632, -14.8466, 30.1481, 14.4238, 0.0, 0.0, 0.0, 0.0],
    [2560.0, 2679.0, 0.008512, 0.02686, 0.002899, 40.0, 40.0, 40.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2808, 4.6504, 2.2828, -4.9886, 0.0, 0.0, 0.0, 0.0],
    [2555.0, 2560.0, 0.018099, 0.057016, 0.0062, 40.0, 40.0, 40.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2772, 3.9226, 2.2808, -4.6504, 0.0, 0.0, 0.0, 0.0],
    [2472.0, 2679.0, 0.01719, 0.057769, 0.005779, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.18, -4.1299, 17.2252, 3.5984, 0.0, 0.0, 0.0, 0.0],
    [2561.0, 2701.0, 0.015793, 0.040174, 0.00408, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.3945, -12.636, -57.9235, 13.3479, 0.0, 0.0, 0.0, 0.0],
    [2611.0, 2558.0, 0.033636, 0.107438, 0.010159, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.9796, -10.7729, 30.2651, 10.4634, 0.0, 0.0, 0.0, 0.0],
    [2645.0, 2577.0, 0.008256, 0.016529, 0.001941, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8942, 3.4273, -13.8806, -3.6419, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 2712.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.164, 4.8723, -50.058, -4.8, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 2713.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.1467, 4.3719, -50.041, -4.3, 0.0, 0.0, 0.0, 0.0],
    [2514.0, 2679.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0868, 0.0, 0.0, 0.0, 0.0],
    [2515.0, 2680.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3, -0.1, 0.3, 0.0132, 0.0, 0.0, 0.0, 0.0],
    [2687.0, 2682.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.735, -1.2034, 7.7375, 1.1208, 0.0, 0.0, 0.0, 0.0],
    [2689.0, 2623.0, 0.025405, 0.082157, 0.008429, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4465, -0.215, 1.447, -0.775, 0.0, 0.0, 0.0, 0.0],
    [2689.0, 2472.0, 0.016364, 0.052893, 0.005581, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8585, -0.885, 1.859, 0.2299, 0.0, 0.0, 0.0, 0.0],
    [2555.0, 2692.0, 0.020413, 0.06843, 0.006851, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1298, -5.2226, 3.1355, 4.4207, 0.0, 0.0, 0.0, 0.0],
    [2687.0, 2682.0, 0.009917, 0.034876, 0.00407, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.728, -1.0966, 1.7284, 0.6159, 0.0, 0.0, 0.0, 0.0],
    [2699.0, 2664.0, 0.020174, 0.052231, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.446, -9.7215, 24.5591, 9.3424, 0.0, 0.0, 0.0, 0.0],
    [2664.0, 2520.0, 0.009504, 0.024554, 0.00256, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.8389, -8.0445, 34.9365, 7.977, 0.0, 0.0, 0.0, 0.0],
    [2668.0, 2653.0, 0.01405, 0.023141, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.484, 5.4566, 27.5728, -5.6022, 0.0, 0.0, 0.0, 0.0],
    [2661.0, 2663.0, 0.03286, 0.076678, 0.00771, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.6644, -4.3747, -25.4879, 3.8235, 0.0, 0.0, 0.0, 0.0],
    [2658.0, 2660.0, 0.042231, 0.098959, 0.00974, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.9751, 1.0487, 18.0859, -2.005, 0.0, 0.0, 0.0, 0.0],
    [2662.0, 2720.0, 0.073058, 0.191901, 0.018319, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3548, -7.576, -11.2548, 5.5524, 0.0, 0.0, 0.0, 0.0],
    [2663.0, 2589.0, 0.030909, 0.081066, 0.007739, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1326, -7.2958, -12.0844, 6.4579, 0.0, 0.0, 0.0, 0.0],
    [2589.0, 2721.0, 0.042066, 0.110744, 0.010529, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5824, -6.8579, -10.5317, 5.6752, 0.0, 0.0, 0.0, 0.0],
    [2659.0, 2662.0, 0.016529, 0.033058, 0.00242, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9066, -7.9699, -1.8979, 7.6867, 0.0, 0.0, 0.0, 0.0],
    [2563.0, 2482.0, 0.040496, 0.071066, 0.00673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7183, -8.5676, -10.6586, 7.8422, 0.0, 0.0, 0.0, 0.0],
    [2482.0, 2659.0, 0.046281, 0.071066, 0.007599, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4556, -8.3422, -7.4116, 7.4699, 0.0, 0.0, 0.0, 0.0],
    [2662.0, 2668.0, 0.004959, 0.008256, 0.000849, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4596, 6.3814, 20.478, -6.4566, 0.0, 0.0, 0.0, 0.0],
    [2564.0, 2563.0, 0.004132, 0.013719, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0612, -3.5536, -2.0607, 3.3855, 0.0, 0.0, 0.0, 0.0],
    [2660.0, 2690.0, 0.013364, 0.029686, 0.00296, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8749, 0.245, -20.8285, -0.5123, 0.0, 0.0, 0.0, 0.0],
    [2653.0, 2661.0, 0.008678, 0.027769, 0.004777, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.8848, 4.6022, 41.0025, -4.8237, 0.0, 0.0, 0.0, 0.0],
    [2573.0, 2721.0, 0.04438, 0.078256, 0.007391, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5815, -3.4224, 6.6001, 2.5334, 0.0, 0.0, 0.0, 0.0],
    [2603.0, 2573.0, 0.056612, 0.099826, 0.009431, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0301, -3.5833, -1.0255, 2.4224, 0.0, 0.0, 0.0, 0.0],
    [2467.0, 2603.0, 0.019752, 0.062149, 0.006749, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.035, -3.4083, -3.0321, 2.5833, 0.0, 0.0, 0.0, 0.0],
    [2497.0, 2467.0, 0.036686, 0.064711, 0.00611, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2818, -3.0939, -11.242, 2.4083, 0.0, 0.0, 0.0, 0.0],
    [2483.0, 2663.0, 0.035868, 0.071322, 0.006241, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8143, 3.3077, 9.846, -4.0203, 0.0, 0.0, 0.0, 0.0],
    [2695.0, 2564.0, 0.03438, 0.060992, 0.005689, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0925, -3.2098, -9.0672, 2.5536, 0.0, 0.0, 0.0, 0.0],
    [2497.0, 2483.0, 0.035868, 0.071322, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7838, 2.6939, 9.8143, -3.4077, 0.0, 0.0, 0.0, 0.0],
    [2481.0, 2522.0, 0.020397, 0.06595, 0.006771, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.802, 1.0, 2.8037, -1.7769, 0.0, 0.0, 0.0, 0.0],
    [2478.0, 2522.0, 0.014554, 0.047471, 0.00483, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3119, -1.518, -6.3067, 0.9769, 0.0, 0.0, 0.0, 0.0],
    [2501.0, 2610.0, 0.006612, 0.015703, 0.001689, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.6159, 0.6849, -21.59, -0.8243, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 2470.0, 0.009826, 0.017364, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.6489, -0.4137, 57.9253, 0.7122, 0.0, 0.0, 0.0, 0.0],
    [2470.0, 2502.0, 0.030248, 0.097521, 0.010019, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9778, -3.1617, -6.9638, 2.0111, 0.0, 0.0, 0.0, 0.0],
    [2538.0, 2503.0, 0.011488, 0.034711, 0.002931, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9791, -7.8324, 0.9849, 7.5029, 0.0, 0.0, 0.0, 0.0],
    [2696.0, 2538.0, 0.008256, 0.028934, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6566, -6.2375, -7.6499, 5.8324, 0.0, 0.0, 0.0, 0.0],
    [2567.0, 2498.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2339, -8.0944, 20.2389, 8.0641, 0.0, 0.0, 0.0, 0.0],
    [2567.0, 2579.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9992, 0.9539, -3.999, -1.0, 0.0, 0.0, 0.0, 0.0],
    [2567.0, 2579.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9992, 0.9539, -3.999, -1.0, 0.0, 0.0, 0.0, 0.0],
    [2505.0, 2696.0, 0.010826, 0.034711, 0.003579, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.1193, -3.4132, -22.0736, 3.1375, 0.0, 0.0, 0.0, 0.0],
    [2513.0, 2505.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.625, -3.6011, 9.6262, 3.5588, 0.0, 0.0, 0.0, 0.0],
    [2671.0, 2513.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6872, 0.5536, -4.687, -0.5989, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 2671.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9493, 1.8112, -9.9482, -1.8536, 0.0, 0.0, 0.0, 0.0],
    [2470.0, 2717.0, 0.036686, 0.118182, 0.01217, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.6127, -5.0732, 48.3155, 5.8559, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 2717.0, 0.017364, 0.05686, 0.005779, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.8706, -7.798, 53.2784, 8.4242, 0.0, 0.0, 0.0, 0.0],
    [2678.0, 2499.0, 0.032479, 0.108099, 0.01445, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5875, -3.8957, 21.7182, 2.6093, 0.0, 0.0, 0.0, 0.0],
    [2667.0, 2498.0, 0.054554, 0.180174, 0.0242, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.8599, -8.8473, 36.5086, 8.1737, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2502.0, 0.019174, 0.02595, 0.004671, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9564, 2.4851, 1.9583, -3.0405, 0.0, 0.0, 0.0, 0.0],
    [2610.0, 2503.0, 0.01405, 0.036364, 0.003991, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.698, -1.1757, -9.6868, 0.7307, 0.0, 0.0, 0.0, 0.0],
    [2635.0, 2502.0, 0.035868, 0.090083, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6509, -4.96, 7.6746, 3.9226, 0.0, 0.0, 0.0, 0.0],
    [2707.0, 2503.0, 0.015, 0.047141, 0.004661, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4974, -3.2794, 2.4993, 2.7331, 0.0, 0.0, 0.0, 0.0],
    [2665.0, 2707.0, 0.005248, 0.016504, 0.001631, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8181, -2.6791, -1.8176, 2.4876, 0.0, 0.0, 0.0, 0.0],
    [2704.0, 2707.0, 0.000256, 0.000661, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.315, -0.8, 4.315, 0.7918, 0.0, 0.0, 0.0, 0.0],
    [2636.0, 2693.0, 0.041744, 0.073223, 0.006921, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8866, -0.2311, 19.0107, -0.3873, 0.0, 0.0, 0.0, 0.0],
    [2693.0, 2718.0, 0.023058, 0.07438, 0.00765, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.0567, -4.7127, 40.3644, 4.7655, 0.0, 0.0, 0.0, 0.0],
    [2505.0, 2681.0, 0.000992, 0.003471, 0.000361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.558, -2.0606, 9.5588, 2.0208, 0.0, 0.0, 0.0, 0.0],
    [2618.0, 2665.0, 0.003636, 0.010744, 0.00106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.981, 0.8217, -16.9721, -0.9209, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2622.0, 0.004628, 0.014876, 0.00152, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.3079, 6.7365, -45.2265, -6.6562, 0.0, 0.0, 0.0, 0.0],
    [2512.0, 2635.0, 0.003719, 0.009339, 0.000939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3994, -3.6675, -5.3981, 3.56, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 2512.0, 0.004959, 0.012727, 0.00128, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.9876, -1.1874, -16.9754, 1.0675, 0.0, 0.0, 0.0, 0.0],
    [2479.0, 2567.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2822, -5.3052, 7.2896, 4.9866, 0.0, 0.0, 0.0, 0.0],
    [2502.0, 2479.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4544, -4.1299, -3.4518, 3.8052, 0.0, 0.0, 0.0, 0.0],
    [2503.0, 2666.0, 0.014959, 0.043802, 0.00445, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4718, 1.1239, 4.4746, -1.644, 0.0, 0.0, 0.0, 0.0],
    [2504.0, 2499.0, 0.007603, 0.019826, 0.002059, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.8743, -5.7401, 27.9258, 5.6273, 0.0, 0.0, 0.0, 0.0],
    [2575.0, 2503.0, 0.034793, 0.111901, 0.011761, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.117, -2.4201, 5.1256, 1.0563, 0.0, 0.0, 0.0, 0.0],
    [2678.0, 2575.0, 0.007017, 0.022397, 0.002369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7241, 1.3069, -5.722, -1.5799, 0.0, 0.0, 0.0, 0.0],
    [2616.0, 2673.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.342, -2.7569, 2.3429, 2.5035, 0.0, 0.0, 0.0, 0.0],
    [2678.0, 2616.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2366, -2.4112, 0.237, 2.1569, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 2570.0, 0.019917, 0.052446, 0.005191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7162, -4.1496, 7.7287, 3.564, 0.0, 0.0, 0.0, 0.0],
    [2673.0, 2565.0, 0.011868, 0.03176, 0.003151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3939, -4.5035, 7.4012, 4.1496, 0.0, 0.0, 0.0, 0.0],
    [2621.0, 2500.0, 0.005041, 0.016859, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.2593, 2.094, -0.2591, -2.3012, 0.0, 0.0, 0.0, 0.0],
    [2448.0, 2500.0, 0.003314, 0.010909, 0.001111, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6141, 4.3381, -16.6059, -4.444, 0.0, 0.0, 0.0, 0.0],
    [2666.0, 2628.0, 0.007769, 0.024793, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5796, 1.644, 4.5812, -1.944, 0.0, 0.0, 0.0, 0.0],
    [2590.0, 2471.0, 0.007107, 0.023141, 0.00234, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.862, -6.1956, 30.9213, 6.1104, 0.0, 0.0, 0.0, 0.0],
    [2622.0, 2591.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.1765, 3.8562, -36.1425, -3.8666, 0.0, 0.0, 0.0, 0.0],
    [2640.0, 2636.0, 0.006446, 0.020661, 0.00213, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.3117, -0.3588, 41.4038, 0.3989, 0.0, 0.0, 0.0, 0.0],
    [2632.0, 2498.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.2255, -1.1392, 19.2294, 1.1029, 0.0, 0.0, 0.0, 0.0],
    [2633.0, 2499.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0492, 0.0, 0.0, 0.0, 0.0],
    [2499.0, 2501.0, 0.020744, 0.067273, 0.00682, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.6163, 1.6726, -17.562, -2.3128, 0.0, 0.0, 0.0, 0.0],
    [2632.0, 2517.0, 0.005446, 0.017364, 0.001769, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3645, 2.1392, -2.364, -2.3495, 0.0, 0.0, 0.0, 0.0],
    [2499.0, 2448.0, 0.006124, 0.015703, 0.001571, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.2583, 6.3453, -26.2211, -6.4381, 0.0, 0.0, 0.0, 0.0],
    [2597.0, 2501.0, 0.001322, 0.004207, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.5822, 0.3521, -16.5792, -0.3949, 0.0, 0.0, 0.0, 0.0],
    [2498.0, 2597.0, 0.007934, 0.022314, 0.002149, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.0638, 3.1768, -30.9992, -3.2521, 0.0, 0.0, 0.0, 0.0],
    [2517.0, 2621.0, 0.009091, 0.028934, 0.002899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.943, 2.2495, -1.9423, -2.594, 0.0, 0.0, 0.0, 0.0],
    [2628.0, 2669.0, 0.007364, 0.023719, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3202, -2.256, 13.3314, 2.0048, 0.0, 0.0, 0.0, 0.0],
    [2471.0, 2640.0, 0.003314, 0.010744, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.2828, 2.6116, 33.3137, -2.6412, 0.0, 0.0, 0.0, 0.0],
    [2681.0, 2540.0, 0.002066, 0.006942, 0.000699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4778, -4.4208, 15.4823, 4.3533, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 2636.0, 0.011322, 0.036364, 0.003751, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.6106, 6.298, -39.4602, -6.2678, 0.0, 0.0, 0.0, 0.0],
    [2540.0, 2590.0, 0.002893, 0.009256, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4793, -6.0533, 25.496, 5.9956, 0.0, 0.0, 0.0, 0.0],
    [2591.0, 2618.0, 0.002479, 0.007438, 0.000731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.2525, 2.5666, -22.242, -2.6217, 0.0, 0.0, 0.0, 0.0],
    [2541.0, 2504.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.548, -3.9594, 17.5613, 3.7401, 0.0, 0.0, 0.0, 0.0],
    [2669.0, 2541.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4364, -2.0048, 13.444, 1.7594, 0.0, 0.0, 0.0, 0.0],
    [2599.0, 2718.0, 0.001653, 0.004959, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4931, 2.1096, 23.5005, -2.1531, 0.0, 0.0, 0.0, 0.0],
    [2477.0, 2667.0, 0.039504, 0.124554, 0.011761, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3134, -2.9495, 10.353, 1.7553, 0.0, 0.0, 0.0, 0.0],
    [2537.0, 2503.0, 0.039504, 0.069587, 0.00657, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2655, -6.9836, 37.7586, 7.0855, 0.0, 0.0, 0.0, 0.0],
    [2535.0, 2537.0, 0.053058, 0.093554, 0.00884, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.9169, -3.9622, 27.2685, 3.5836, 0.0, 0.0, 0.0, 0.0],
    [2657.0, 2535.0, 0.032934, 0.106504, 0.010926, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7762, 2.5662, 0.7794, -3.774, 0.0, 0.0, 0.0, 0.0],
    [2656.0, 2535.0, 0.058066, 0.103058, 0.00937, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.893, -4.0, 7.9325, 3.0362, 0.0, 0.0, 0.0, 0.0],
    [2667.0, 2657.0, 0.024438, 0.079025, 0.008107, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.918, 4.7919, -4.9068, -5.6662, 0.0, 0.0, 0.0, 0.0],
    [2457.0, 2717.0, 0.021388, 0.069537, 0.007289, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.942, 1.8384, 25.0507, -2.3867, 0.0, 0.0, 0.0, 0.0],
    [2643.0, 2503.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.488, -1.4, 5.4883, 1.3549, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2711.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3156, 1.0236, -6.314, -1.2, 0.0, 0.0, 0.0, 0.0],
    [2501.0, 2710.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4742, 0.9228, -5.473, -1.1, 0.0, 0.0, 0.0, 0.0],
    [2617.0, 2499.0, 0.01281, 0.021488, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5886, -4.0935, 35.7265, 4.0712, 0.0, 0.0, 0.0, 0.0],
    [2468.0, 2617.0, 0.026198, 0.043967, 0.004339, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.886, -3.4207, 32.1156, 3.2935, 0.0, 0.0, 0.0, 0.0],
    [2580.0, 2452.0, 0.038843, 0.12562, 0.012901, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8671, 0.3413, 18.9875, -1.4463, 0.0, 0.0, 0.0, 0.0],
    [2705.0, 2595.0, 0.011653, 0.037686, 0.00387, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.633, -1.9469, 31.7324, 1.8114, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 2705.0, 0.021397, 0.069174, 0.0071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.9945, -0.4537, 27.1284, 0.0554, 0.0, 0.0, 0.0, 0.0],
    [2460.0, 2705.0, 0.00281, 0.009174, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.504, -2.0, 4.5046, 1.8914, 0.0, 0.0, 0.0, 0.0],
    [2670.0, 2594.0, 0.158017, 0.182727, 0.016429, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.225, -0.9901, 11.3983, -0.7271, 0.0, 0.0, 0.0, 0.0],
    [2607.0, 2595.0, 0.009826, 0.017521, 0.0016, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.0071, -5.9513, 24.058, 5.853, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2592.0, 0.010388, 0.050826, 0.004939, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4149, -3.1252, 24.468, 2.7996, 0.0, 0.0, 0.0, 0.0],
    [2568.0, 2592.0, 0.036033, 0.128934, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.7901, 0.1358, 27.0111, -0.8216, 0.0, 0.0, 0.0, 0.0],
    [2484.0, 2594.0, 0.022339, 0.074959, 0.00748, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2334, -5.0401, 13.2708, 4.2838, 0.0, 0.0, 0.0, 0.0],
    [2449.0, 2568.0, 0.041397, 0.069421, 0.00711, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.3609, 0.7651, 18.4819, -1.39, 0.0, 0.0, 0.0, 0.0],
    [2516.0, 2568.0, 0.033141, 0.061157, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.002, -0.5, 2.0031, -0.2458, 0.0, 0.0, 0.0, 0.0],
    [2549.0, 2449.0, 0.037686, 0.121488, 0.01249, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3184, 0.7364, 10.3539, -2.0651, 0.0, 0.0, 0.0, 0.0],
    [2551.0, 2549.0, 0.019422, 0.06281, 0.00649, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.307, 1.0185, 7.3164, -1.7364, 0.0, 0.0, 0.0, 0.0],
    [2596.0, 2592.0, 0.035868, 0.115702, 0.012199, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4171, -4.196, 3.4243, 2.7747, 0.0, 0.0, 0.0, 0.0],
    [2530.0, 2593.0, 0.030248, 0.097521, 0.01028, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6043, -2.1688, 10.6337, 1.0456, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 2524.0, 0.009826, 0.017273, 0.001631, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6996, -2.0271, 6.7037, 1.844, 0.0, 0.0, 0.0, 0.0],
    [2601.0, 2562.0, 0.053223, 0.093471, 0.008821, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3134, -0.3483, -3.3084, -0.6729, 0.0, 0.0, 0.0, 0.0],
    [2605.0, 2598.0, 0.006612, 0.013719, 0.001331, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0771, -0.2217, -6.075, 0.0694, 0.0, 0.0, 0.0, 0.0],
    [2598.0, 2606.0, 0.005372, 0.017364, 0.001791, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.935, -3.0694, 5.937, 2.8652, 0.0, 0.0, 0.0, 0.0],
    [2580.0, 2551.0, 0.023388, 0.075868, 0.007841, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6255, -1.5527, -3.6226, 0.6588, 0.0, 0.0, 0.0, 0.0],
    [2606.0, 2594.0, 0.01157, 0.037686, 0.00387, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.245, -5.7652, 15.2708, 5.3922, 0.0, 0.0, 0.0, 0.0],
    [2581.0, 2593.0, 0.033099, 0.111066, 0.011059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2637, -8.5558, 22.4235, 7.7944, 0.0, 0.0, 0.0, 0.0],
    [2584.0, 2596.0, 0.028182, 0.091157, 0.009341, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5945, -3.7774, -3.5889, 2.696, 0.0, 0.0, 0.0, 0.0],
    [2601.0, 2507.0, 0.024463, 0.043471, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8274, -2.6517, 19.9109, 2.3252, 0.0, 0.0, 0.0, 0.0],
    [2600.0, 2595.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.007, -2.0, 8.0108, 1.8502, 0.0, 0.0, 0.0, 0.0],
    [2607.0, 2605.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0881, 1.3361, -11.0811, -1.4783, 0.0, 0.0, 0.0, 0.0],
    [2581.0, 2576.0, 0.020496, 0.06876, 0.00688, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2527, 4.5558, -9.2332, -5.2825, 0.0, 0.0, 0.0, 0.0],
    [2637.0, 2551.0, 0.058182, 0.094207, 0.00944, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.003, -1.0, 4.0112, -0.0717, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 2594.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.2944, -1.0389, -19.2542, 0.6653, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 2595.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8106, -1.2671, -20.7639, 0.9156, 0.0, 0.0, 0.0, 0.0],
    [2530.0, 2607.0, 0.014463, 0.055537, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0993, -0.1312, -5.0961, -0.3849, 0.0, 0.0, 0.0, 0.0],
    [2453.0, 2490.0, 0.023554, 0.062149, 0.006389, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.2871, 2.5968, 28.4416, -2.98, 0.0, 0.0, 0.0, 0.0],
    [2531.0, 2453.0, 0.027603, 0.049504, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0743, -0.7914, 10.0972, 0.2815, 0.0, 0.0, 0.0, 0.0],
    [2511.0, 2531.0, 0.039669, 0.07157, 0.006411, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5572, -1.0505, 6.5713, 0.2914, 0.0, 0.0, 0.0, 0.0],
    [2542.0, 2511.0, 0.029826, 0.057934, 0.005469, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0518, -1.2126, 3.0542, 0.5505, 0.0, 0.0, 0.0, 0.0],
    [2547.0, 2489.0, 0.009256, 0.030083, 0.003071, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.8554, -6.0151, 21.8937, 5.7591, 0.0, 0.0, 0.0, 0.0],
    [2655.0, 2649.0, 0.053141, 0.093388, 0.008901, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.242, 2.1263, 15.3503, -2.9867, 0.0, 0.0, 0.0, 0.0],
    [2544.0, 2547.0, 0.001322, 0.004207, 0.00044, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3417, -3.5673, 7.3424, 3.5151, 0.0, 0.0, 0.0, 0.0],
    [2546.0, 2490.0, 0.009091, 0.029752, 0.00302, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2776, -2.6766, 14.293, 2.3523, 0.0, 0.0, 0.0, 0.0],
    [2488.0, 2489.0, 0.055041, 0.164298, 0.016819, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2946, -2.4613, -6.2762, 0.4237, 0.0, 0.0, 0.0, 0.0],
    [2714.0, 2485.0, 0.036529, 0.064132, 0.00605, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3065, -0.6932, -3.303, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2557.0, 2546.0, 0.01595, 0.05124, 0.0053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2651, -3.324, 3.2676, 2.6766, 0.0, 0.0, 0.0, 0.0],
    [2557.0, 2544.0, 0.007438, 0.023967, 0.002461, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6668, -1.3695, -2.6663, 1.0673, 0.0, 0.0, 0.0, 0.0],
    [2620.0, 2523.0, 0.036686, 0.116686, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7041, -0.3531, 4.7106, -1.18, 0.0, 0.0, 0.0, 0.0],
    [2714.0, 2655.0, 0.083141, 0.146281, 0.01392, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1147, 0.7241, 13.24, -2.1263, 0.0, 0.0, 0.0, 0.0],
    [2691.0, 2489.0, 0.026612, 0.089422, 0.008949, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7136, -3.0053, 22.8269, 2.2811, 0.0, 0.0, 0.0, 0.0],
    [2557.0, 2654.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9078, 2.1935, 6.9225, -2.8973, 0.0, 0.0, 0.0, 0.0],
    [2539.0, 2542.0, 0.005207, 0.014132, 0.001401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.008, -1.0, 10.0123, 0.8412, 0.0, 0.0, 0.0, 0.0],
    [2542.0, 2691.0, 0.01843, 0.061901, 0.0062, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1686, -2.1285, 16.2086, 1.5053, 0.0, 0.0, 0.0, 0.0],
    [2480.0, 2714.0, 0.001818, 0.003876, 0.000271, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.803, -0.0, 3.8032, -0.0309, 0.0, 0.0, 0.0, 0.0],
    [2648.0, 2649.0, 0.003471, 0.012636, 0.001191, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.027, -6.0, 33.0601, 5.9793, 0.0, 0.0, 0.0, 0.0],
    [2454.0, 2651.0, 0.037603, 0.091744, 0.00968, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0399, 1.3897, -10.008, -2.5, 0.0, 0.0, 0.0, 0.0],
    [2620.0, 2650.0, 0.019669, 0.086124, 0.00924, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0001, -1.1469, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2494.0, 2715.0, 0.003314, 0.010578, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3138, -1.0277, 14.3198, 0.9231, 0.0, 0.0, 0.0, 0.0],
    [2634.0, 2494.0, 0.029752, 0.095868, 0.01007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8924, -0.4159, 7.9088, -0.6723, 0.0, 0.0, 0.0, 0.0],
    [2572.0, 2634.0, 0.005124, 0.016529, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5863, 0.9875, 0.5864, -1.1841, 0.0, 0.0, 0.0, 0.0],
    [2552.0, 2586.0, 0.033471, 0.065289, 0.005929, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.106, -1.2, 7.121, 0.5485, 0.0, 0.0, 0.0, 0.0],
    [2459.0, 2619.0, 0.016529, 0.031397, 0.002899, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0815, 4.799, -0.0779, -5.1232, 0.0, 0.0, 0.0, 0.0],
    [2625.0, 2459.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7983, 4.2433, -4.7855, -4.899, 0.0, 0.0, 0.0, 0.0],
    [2619.0, 2492.0, 0.016529, 0.031397, 0.003151, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2241, 4.3232, 2.2277, -4.6752, 0.0, 0.0, 0.0, 0.0],
    [2602.0, 2625.0, 0.022884, 0.074, 0.007592, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9095, 3.6982, -5.8993, -4.5433, 0.0, 0.0, 0.0, 0.0],
    [2715.0, 2491.0, 0.001653, 0.005289, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.9308, -5.3231, 27.9425, 5.3005, 0.0, 0.0, 0.0, 0.0],
    [2493.0, 2492.0, 0.009091, 0.028099, 0.00288, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5933, 0.3045, 10.6023, -0.6042, 0.0, 0.0, 0.0, 0.0],
    [2556.0, 2554.0, 0.00405, 0.013314, 0.001379, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3143, 4.0647, 8.3173, -4.2124, 0.0, 0.0, 0.0, 0.0],
    [2574.0, 2556.0, 0.020744, 0.066281, 0.006989, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.905, 4.0772, 1.9093, -4.8647, 0.0, 0.0, 0.0, 0.0],
    [2674.0, 2574.0, 0.028347, 0.092231, 0.009511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5086, 3.3081, -4.5, -4.3772, 0.0, 0.0, 0.0, 0.0],
    [2554.0, 2572.0, 0.040331, 0.130413, 0.013361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2402, 1.6343, -7.2197, -3.0875, 0.0, 0.0, 0.0, 0.0],
    [2614.0, 2493.0, 0.020413, 0.066124, 0.006781, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3842, 1.6367, 1.3853, -2.4045, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 824.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.0, -5.0209, -59.2606, 6.4111, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 824.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.0, -5.0209, -59.2606, 6.4111, 0.0, 0.0, 0.0, 0.0],
    [2735.0, 1429.0, 0.010413, 0.033554, 0.003543, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0, -10.0, 25.068, 9.8256, 0.0, 0.0, 0.0, 0.0],
    [2736.0, 1871.0, 0.009752, 0.030496, 0.003151, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -65.0, -26.0, 65.4397, 27.0286, 0.0, 0.0, 0.0, 0.0],
    [2732.0, 1523.0, 0.002562, 0.008264, 0.000874, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.1844, -13.5525, 37.2196, 13.5663, 0.0, 0.0, 0.0, 0.0],
    [2734.0, 2732.0, 0.003058, 0.01, 0.001048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1712, -7.638, 20.1837, 7.5596, 0.0, 0.0, 0.0, 0.0],
    [2731.0, 2732.0, 0.000248, 0.000909, 8.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0, -6.0, 17.0007, 5.9929, 0.0, 0.0, 0.0, 0.0],
    [2733.0, 1524.0, 0.005702, 0.018264, 0.001922, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8288, -10.3622, 28.8758, 10.2935, 0.0, 0.0, 0.0, 0.0],
    [5.0, 4.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.637, 17.6909, 12.6371, -17.6901, 0.0, 0.0, 0.0, 0.0],
    [7.0, 6.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 124.483, 46.8309, -124.4798, -46.7987, 0.0, 0.0, 0.0, 0.0],
    [9.0, 8.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 175.4671, 1.5197, -175.4653, -1.5014, 0.0, 0.0, 0.0, 0.0],
    [11.0, 10.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.6367, -36.9735, 50.6375, 36.9808, 0.0, 0.0, 0.0, 0.0],
    [12.0, 11.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.6111, -30.7663, -58.6103, 30.7744, 0.0, 0.0, 0.0, 0.0],
    [16.0, 15.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [18.0, 17.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7001, 27.8554, 2.7002, -27.854, 0.0, 0.0, 0.0, 0.0],
    [20.0, 19.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.6733, 18.6522, -25.6732, -18.6504, 0.0, 0.0, 0.0, 0.0],
    [22.0, 21.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [29.0, 28.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 170.0763, 1.1346, -170.0747, -1.1181, 0.0, 0.0, 0.0, 0.0],
    [37.0, 36.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8517, -4.0016, 19.8518, 4.0024, 0.0, 0.0, 0.0, 0.0],
    [40.0, 39.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9052, -60.489, 1.9058, 60.4951, 0.0, 0.0, 0.0, 0.0],
    [43.0, 42.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 178.8672, -66.4705, -178.8609, 66.5337, 0.0, 0.0, 0.0, 0.0],
    [45.0, 44.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -84.6784, -67.3813, 84.679, 67.3882, 0.0, 0.0, 0.0, 0.0],
    [48.0, 47.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -175.8217, -32.6841, 175.8236, 32.7026, 0.0, 0.0, 0.0, 0.0],
    [51.0, 50.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1405, -11.7253, -26.1403, 11.7268, 0.0, 0.0, 0.0, 0.0],
    [53.0, 52.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 64.3546, 27.5499, -64.3543, -27.547, 0.0, 0.0, 0.0, 0.0],
    [55.0, 54.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.7639, -16.7469, 32.7641, 16.7492, 0.0, 0.0, 0.0, 0.0],
    [57.0, 56.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -111.0589, -34.677, 111.0596, 34.6847, 0.0, 0.0, 0.0, 0.0],
    [59.0, 58.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.0332, 4.1409, -16.0331, -4.1404, 0.0, 0.0, 0.0, 0.0],
    [62.0, 61.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.7592, -16.3059, 29.7594, 16.3079, 0.0, 0.0, 0.0, 0.0],
    [64.0, 63.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -356.7863, -47.7836, 356.7936, 47.8573, 0.0, 0.0, 0.0, 0.0],
    [72.0, 71.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 122.6448, 4.2784, -122.6422, -4.2527, 0.0, 0.0, 0.0, 0.0],
    [74.0, 73.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.0936, -5.8763, 49.094, 5.8806, 0.0, 0.0, 0.0, 0.0],
    [76.0, 75.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.7276, -51.7284, 76.729, 51.743, 0.0, 0.0, 0.0, 0.0],
    [78.0, 77.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [80.0, 79.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8896, 8.2199, -11.8896, -8.2195, 0.0, 0.0, 0.0, 0.0],
    [84.0, 83.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.1445, -4.9755, -51.144, 4.98, 0.0, 0.0, 0.0, 0.0],
    [86.0, 85.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.2536, -7.4651, 54.2541, 7.4702, 0.0, 0.0, 0.0, 0.0],
    [88.0, 87.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 55.4377, -12.1773, -55.4371, 12.1829, 0.0, 0.0, 0.0, 0.0],
    [90.0, 89.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.0283, 3.0635, 45.0286, -3.0601, 0.0, 0.0, 0.0, 0.0],
    [92.0, 91.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.8784, -3.3967, 52.8785, 3.3983, 0.0, 0.0, 0.0, 0.0],
    [94.0, 93.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.732, 16.8412, 44.7324, -16.8372, 0.0, 0.0, 0.0, 0.0],
    [96.0, 95.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.9754, -4.6875, 25.9755, 4.6887, 0.0, 0.0, 0.0, 0.0],
    [98.0, 97.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.9568, 4.8221, 66.9575, -4.8144, 0.0, 0.0, 0.0, 0.0],
    [100.0, 99.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5627, 3.8345, 1.5627, -3.8344, 0.0, 0.0, 0.0, 0.0],
    [102.0, 101.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2868, -16.6892, -1.2867, 16.6897, 0.0, 0.0, 0.0, 0.0],
    [104.0, 103.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -276.1123, -0.2449, 276.1253, 0.3752, 0.0, 0.0, 0.0, 0.0],
    [106.0, 105.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8028, -24.4046, 28.803, 24.4071, 0.0, 0.0, 0.0, 0.0],
    [108.0, 107.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -95.2733, 16.9675, 95.2749, -16.9515, 0.0, 0.0, 0.0, 0.0],
    [111.0, 110.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9442, 14.9271, -6.9442, -14.9267, 0.0, 0.0, 0.0, 0.0],
    [113.0, 112.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 94.078, 20.3926, -94.0764, -20.3766, 0.0, 0.0, 0.0, 0.0],
    [116.0, 115.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.5245, 4.5603, -24.5244, -4.5592, 0.0, 0.0, 0.0, 0.0],
    [118.0, 117.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -88.5308, 20.4105, 88.5322, -20.3964, 0.0, 0.0, 0.0, 0.0],
    [120.0, 119.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 150.6013, 42.3088, -150.5999, -42.2949, 0.0, 0.0, 0.0, 0.0],
    [122.0, 121.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 160.1225, 18.6149, -160.1211, -18.6002, 0.0, 0.0, 0.0, 0.0],
    [125.0, 124.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 171.0506, -70.4488, -171.0448, 70.5073, 0.0, 0.0, 0.0, 0.0],
    [127.0, 126.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.1863, -21.5795, -14.1863, 21.5799, 0.0, 0.0, 0.0, 0.0],
    [129.0, 128.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7523, -17.6178, -20.7522, 17.619, 0.0, 0.0, 0.0, 0.0],
    [134.0, 133.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.6584, -33.7514, 30.6587, 33.7549, 0.0, 0.0, 0.0, 0.0],
    [138.0, 137.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5851, 28.6288, -2.5851, -28.6283, 0.0, 0.0, 0.0, 0.0],
    [141.0, 140.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [144.0, 143.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [146.0, 145.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.589, -8.2539, 11.5891, 8.2542, 0.0, 0.0, 0.0, 0.0],
    [148.0, 147.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.5133, -37.9892, -44.5127, 37.9949, 0.0, 0.0, 0.0, 0.0],
    [150.0, 149.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.2894, -22.73, -28.2893, 22.7307, 0.0, 0.0, 0.0, 0.0],
    [153.0, 152.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.5409, -20.4614, 46.5413, 20.4659, 0.0, 0.0, 0.0, 0.0],
    [155.0, 154.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -80.7057, 26.1623, 80.707, -26.1497, 0.0, 0.0, 0.0, 0.0],
    [157.0, 156.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 158.2579, -25.1552, -158.2563, 25.1711, 0.0, 0.0, 0.0, 0.0],
    [159.0, 158.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [162.0, 161.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -117.9316, -17.24, 117.9325, 17.2486, 0.0, 0.0, 0.0, 0.0],
    [164.0, 163.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -89.0356, 8.9099, 89.0369, -8.8965, 0.0, 0.0, 0.0, 0.0],
    [165.0, 164.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [169.0, 168.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -78.6032, -2.7146, 78.6043, 2.7253, 0.0, 0.0, 0.0, 0.0],
    [171.0, 170.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [173.0, 172.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.5325, -13.238, -58.5319, 13.2445, 0.0, 0.0, 0.0, 0.0],
    [176.0, 175.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 88.1824, -6.4182, -88.181, 6.432, 0.0, 0.0, 0.0, 0.0],
    [178.0, 177.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [184.0, 183.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.8317, 42.3916, 51.8319, -42.389, 0.0, 0.0, 0.0, 0.0],
    [186.0, 185.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -108.8763, 37.4772, 108.877, -37.4695, 0.0, 0.0, 0.0, 0.0],
    [188.0, 187.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0295, 18.1799, 10.0296, -18.1791, 0.0, 0.0, 0.0, 0.0],
    [190.0, 189.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.2963, -19.7019, -23.2961, 19.7035, 0.0, 0.0, 0.0, 0.0],
    [193.0, 192.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.3978, -13.9773, -24.3976, 13.9787, 0.0, 0.0, 0.0, 0.0],
    [195.0, 194.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -128.2099, -19.8669, 128.2109, 19.8768, 0.0, 0.0, 0.0, 0.0],
    [197.0, 196.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3463, 8.5051, 0.3463, -8.505, 0.0, 0.0, 0.0, 0.0],
    [199.0, 198.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -120.5912, 87.2936, 120.5925, -87.2806, 0.0, 0.0, 0.0, 0.0],
    [201.0, 200.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.9498, -11.7435, -30.9496, 11.7455, 0.0, 0.0, 0.0, 0.0],
    [203.0, 202.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -121.0978, -13.8839, 121.1004, 13.9106, 0.0, 0.0, 0.0, 0.0],
    [205.0, 204.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.5998, 4.443, -29.5997, -4.4425, 0.0, 0.0, 0.0, 0.0],
    [207.0, 206.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.1137, 0.2319, -41.1134, -0.2289, 0.0, 0.0, 0.0, 0.0],
    [213.0, 212.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [221.0, 220.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [228.0, 227.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.9269, 3.1155, -18.9266, -3.1129, 0.0, 0.0, 0.0, 0.0],
    [243.0, 242.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.4485, 9.018, -36.4475, -9.0086, 0.0, 0.0, 0.0, 0.0],
    [249.0, 248.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [258.0, 257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.3182, -3.7619, 30.3189, 3.7684, 0.0, 0.0, 0.0, 0.0],
    [265.0, 264.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [282.0, 281.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [284.0, 283.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.235, -35.675, -8.234, 35.6845, 0.0, 0.0, 0.0, 0.0],
    [286.0, 285.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [298.0, 297.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [311.0, 310.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [319.0, 318.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.486, -7.8707, -6.4859, 7.8714, 0.0, 0.0, 0.0, 0.0],
    [326.0, 325.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [335.0, 334.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [343.0, 342.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [345.0, 344.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4282, 18.3688, 11.4285, -18.3655, 0.0, 0.0, 0.0, 0.0],
    [355.0, 354.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [356.0, 355.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.4979, 18.7176, -72.494, -18.6785, 0.0, 0.0, 0.0, 0.0],
    [362.0, 361.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -116.8124, -46.0924, 116.8231, 46.2, 0.0, 0.0, 0.0, 0.0],
    [376.0, 375.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [380.0, 379.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.5525, 8.8541, 39.5537, -8.8423, 0.0, 0.0, 0.0, 0.0],
    [386.0, 385.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [394.0, 393.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [405.0, 404.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [407.0, 406.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [422.0, 421.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.7782, -4.175, 20.7785, 4.1782, 0.0, 0.0, 0.0, 0.0],
    [430.0, 429.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4925, 0.8342, 1.4925, -0.8342, 0.0, 0.0, 0.0, 0.0],
    [437.0, 436.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [439.0, 438.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [442.0, 441.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.5113, -7.0092, 24.5117, 7.0137, 0.0, 0.0, 0.0, 0.0],
    [458.0, 457.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [465.0, 464.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.7252, 0.0798, -49.7235, -0.0628, 0.0, 0.0, 0.0, 0.0],
    [476.0, 475.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [486.0, 485.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [488.0, 487.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [490.0, 489.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [495.0, 494.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.0963, 7.9808, -45.0948, -7.966, 0.0, 0.0, 0.0, 0.0],
    [508.0, 507.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [510.0, 509.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0597, -1.8558, 25.0602, 1.8601, 0.0, 0.0, 0.0, 0.0],
    [516.0, 515.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.9036, 4.1133, -17.9033, -4.1109, 0.0, 0.0, 0.0, 0.0],
    [518.0, 517.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [521.0, 520.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [525.0, 524.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.7037, 5.0977, -27.7032, -5.0921, 0.0, 0.0, 0.0, 0.0],
    [531.0, 530.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [533.0, 532.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [537.0, 536.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [539.0, 538.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [542.0, 541.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.8607, 9.6094, -38.8596, -9.5981, 0.0, 0.0, 0.0, 0.0],
    [548.0, 547.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [552.0, 551.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [557.0, 556.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6305, 0.5028, 1.6305, -0.5028, 0.0, 0.0, 0.0, 0.0],
    [575.0, 574.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [578.0, 577.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [588.0, 587.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6907, 12.0172, 4.6908, -12.0161, 0.0, 0.0, 0.0, 0.0],
    [594.0, 593.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.5847, -8.0767, 3.5848, 8.0772, 0.0, 0.0, 0.0, 0.0],
    [614.0, 613.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [618.0, 617.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.023, -3.2532, 21.0234, 3.2564, 0.0, 0.0, 0.0, 0.0],
    [665.0, 664.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7648, -58.0998, 19.7673, 58.1255, 0.0, 0.0, 0.0, 0.0],
    [686.0, 685.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.5517, -3.2533, 44.5531, 3.2669, 0.0, 0.0, 0.0, 0.0],
    [697.0, 696.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.7098, 5.9825, 34.7106, -5.9739, 0.0, 0.0, 0.0, 0.0],
    [715.0, 714.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6163, 2.1457, -14.6162, -2.1442, 0.0, 0.0, 0.0, 0.0],
    [731.0, 730.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 62.3615, 16.4052, -62.3586, -16.376, 0.0, 0.0, 0.0, 0.0],
    [741.0, 740.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.8007, 8.2714, 24.8012, -8.2666, 0.0, 0.0, 0.0, 0.0],
    [759.0, 758.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.2657, 2.9806, -29.2651, -2.9745, 0.0, 0.0, 0.0, 0.0],
    [769.0, 768.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9623, -2.7495, 11.9624, 2.7506, 0.0, 0.0, 0.0, 0.0],
    [779.0, 778.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6397, -1.769, 20.64, 1.772, 0.0, 0.0, 0.0, 0.0],
    [808.0, 807.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [847.0, 846.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.7445, 0.0416, -29.7439, -0.0353, 0.0, 0.0, 0.0, 0.0],
    [850.0, 849.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.2993, -3.2568, -35.2984, 3.2657, 0.0, 0.0, 0.0, 0.0],
    [852.0, 851.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7728, 2.2364, -20.7725, -2.2333, 0.0, 0.0, 0.0, 0.0],
    [853.0, 852.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7731, 2.2395, -20.7728, -2.2364, 0.0, 0.0, 0.0, 0.0],
    [855.0, 854.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.1431, -1.01, 29.1437, 1.0158, 0.0, 0.0, 0.0, 0.0],
    [857.0, 856.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8753, -0.865, -6.8753, 0.8654, 0.0, 0.0, 0.0, 0.0],
    [861.0, 860.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5884, 0.7886, 6.5884, -0.7883, 0.0, 0.0, 0.0, 0.0],
    [864.0, 863.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.5497, -5.6825, 39.5509, 5.6939, 0.0, 0.0, 0.0, 0.0],
    [866.0, 865.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [869.0, 868.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2614, -3.446, 12.2615, 3.4472, 0.0, 0.0, 0.0, 0.0],
    [871.0, 870.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.372, 3.5466, -5.372, -3.5463, 0.0, 0.0, 0.0, 0.0],
    [873.0, 872.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [876.0, 875.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.9079, -6.2503, 30.9086, 6.2573, 0.0, 0.0, 0.0, 0.0],
    [878.0, 877.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [883.0, 882.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8573, 0.9939, 19.8576, -0.9911, 0.0, 0.0, 0.0, 0.0],
    [885.0, 884.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5095, 3.0283, -6.5094, -3.028, 0.0, 0.0, 0.0, 0.0],
    [891.0, 890.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.434, -5.559, -36.433, 5.5683, 0.0, 0.0, 0.0, 0.0],
    [895.0, 894.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.171, 6.2953, 26.1715, -6.2902, 0.0, 0.0, 0.0, 0.0],
    [897.0, 896.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [900.0, 899.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [901.0, 900.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [899.0, 901.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [903.0, 902.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7377, -4.2776, 8.7378, 4.2782, 0.0, 0.0, 0.0, 0.0],
    [905.0, 904.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2178, 3.8365, 7.2178, -3.836, 0.0, 0.0, 0.0, 0.0],
    [907.0, 906.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [911.0, 910.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [917.0, 916.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.1251, -2.0158, 34.1259, 2.0241, 0.0, 0.0, 0.0, 0.0],
    [919.0, 918.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6519, -0.6977, 6.6519, 0.698, 0.0, 0.0, 0.0, 0.0],
    [921.0, 920.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [923.0, 922.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [927.0, 926.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.9888, 3.228, 24.9893, -3.2236, 0.0, 0.0, 0.0, 0.0],
    [929.0, 928.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [931.0, 930.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7337, 6.4127, -2.7337, -6.4123, 0.0, 0.0, 0.0, 0.0],
    [933.0, 932.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2419, -0.7537, 14.2421, 0.7551, 0.0, 0.0, 0.0, 0.0],
    [935.0, 934.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8256, 6.9946, -10.8255, -6.9934, 0.0, 0.0, 0.0, 0.0],
    [939.0, 938.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3755, -0.4045, 4.3755, 0.4047, 0.0, 0.0, 0.0, 0.0],
    [941.0, 940.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6381, -3.8273, 2.6382, 3.8274, 0.0, 0.0, 0.0, 0.0],
    [943.0, 942.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [946.0, 945.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [948.0, 947.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.5185, 2.9889, -13.5183, -2.9876, 0.0, 0.0, 0.0, 0.0],
    [954.0, 953.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8984, 4.4188, -20.898, -4.4156, 0.0, 0.0, 0.0, 0.0],
    [956.0, 955.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.2874, 5.6859, -32.2867, -5.6783, 0.0, 0.0, 0.0, 0.0],
    [960.0, 959.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.932, -3.8003, 15.9322, 3.8022, 0.0, 0.0, 0.0, 0.0],
    [962.0, 961.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6432, -2.0528, 12.6433, 2.054, 0.0, 0.0, 0.0, 0.0],
    [964.0, 963.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6279, -2.9499, -8.6278, 2.9505, 0.0, 0.0, 0.0, 0.0],
    [966.0, 965.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.6297, 3.4747, -20.6293, -3.4715, 0.0, 0.0, 0.0, 0.0],
    [968.0, 967.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9392, 1.1384, 13.9393, -1.137, 0.0, 0.0, 0.0, 0.0],
    [970.0, 969.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.7565, 3.2223, -19.7563, -3.2195, 0.0, 0.0, 0.0, 0.0],
    [972.0, 971.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1113, -2.0362, 20.1116, 2.0391, 0.0, 0.0, 0.0, 0.0],
    [974.0, 973.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2469, 0.4178, -5.2468, -0.4176, 0.0, 0.0, 0.0, 0.0],
    [976.0, 975.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [978.0, 977.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.106, -6.2173, 37.1069, 6.2269, 0.0, 0.0, 0.0, 0.0],
    [980.0, 979.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.0961, 13.7415, -43.0947, -13.7277, 0.0, 0.0, 0.0, 0.0],
    [982.0, 981.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.3663, -0.3134, -18.3661, 0.3158, 0.0, 0.0, 0.0, 0.0],
    [986.0, 985.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1009, 1.4594, -21.1006, -1.4564, 0.0, 0.0, 0.0, 0.0],
    [988.0, 987.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.535, -1.2526, -6.535, 1.2529, 0.0, 0.0, 0.0, 0.0],
    [990.0, 989.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2146, 3.2558, -15.2144, -3.254, 0.0, 0.0, 0.0, 0.0],
    [994.0, 993.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4116, -3.1438, 23.412, 3.1477, 0.0, 0.0, 0.0, 0.0],
    [996.0, 995.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [998.0, 997.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1000.0, 999.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2074, 3.0838, -3.2074, -3.0837, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1002.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1004.0, 1003.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.239, -3.6931, -16.2388, 3.695, 0.0, 0.0, 0.0, 0.0],
    [1006.0, 1005.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3147, -1.4042, 14.3149, 1.4056, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 1007.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6495, 0.0868, -0.6495, -0.0868, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1009.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.2569, -7.3385, 35.2578, 7.3478, 0.0, 0.0, 0.0, 0.0],
    [1012.0, 1011.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3217, 6.322, -15.3215, -6.32, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 1013.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1015.0, 1014.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1013.0, 1015.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1019.0, 1018.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5459, 7.293, 21.5463, -7.2893, 0.0, 0.0, 0.0, 0.0],
    [1025.0, 1024.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.7344, 0.6244, -40.7332, -0.6125, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 1025.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0341, -5.9805, -9.034, 5.9814, 0.0, 0.0, 0.0, 0.0],
    [1036.0, 1035.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.0542, -10.6437, 61.0568, 10.6698, 0.0, 0.0, 0.0, 0.0],
    [1042.0, 1041.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.068, 0.3436, 0.068, -0.3436, 0.0, 0.0, 0.0, 0.0],
    [1044.0, 1043.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5252, -0.3418, 2.5252, 0.3418, 0.0, 0.0, 0.0, 0.0],
    [1046.0, 1045.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1048.0, 1047.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.3827, 10.6684, -27.3821, -10.6622, 0.0, 0.0, 0.0, 0.0],
    [1050.0, 1049.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.3261, 6.1622, -36.3252, -6.1529, 0.0, 0.0, 0.0, 0.0],
    [1052.0, 1051.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.318, -7.2355, -6.3179, 7.2361, 0.0, 0.0, 0.0, 0.0],
    [1058.0, 1057.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0325, 1.2703, 15.0327, -1.2687, 0.0, 0.0, 0.0, 0.0],
    [1060.0, 1059.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1062.0, 1061.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2621, -1.5316, 8.2622, 1.5321, 0.0, 0.0, 0.0, 0.0],
    [1065.0, 1064.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.6394, 0.1367, -19.6391, -0.1338, 0.0, 0.0, 0.0, 0.0],
    [1068.0, 1067.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7964, -4.8592, 21.7967, 4.8627, 0.0, 0.0, 0.0, 0.0],
    [1070.0, 1069.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5396, 2.0591, -10.5395, -2.0583, 0.0, 0.0, 0.0, 0.0],
    [1072.0, 1071.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.2128, 4.845, -24.2124, -4.8408, 0.0, 0.0, 0.0, 0.0],
    [1074.0, 1073.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0955, 0.0895, 14.0956, -0.0881, 0.0, 0.0, 0.0, 0.0],
    [1076.0, 1075.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 64.3828, -4.7851, -64.38, 4.8138, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1077.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2643, 0.5036, -12.2642, -0.5025, 0.0, 0.0, 0.0, 0.0],
    [1080.0, 1079.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3647, 0.4038, 4.3647, -0.4036, 0.0, 0.0, 0.0, 0.0],
    [1082.0, 1081.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1086.0, 1085.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.2722, 6.8679, 50.2739, -6.8501, 0.0, 0.0, 0.0, 0.0],
    [1088.0, 1087.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1249, 5.8636, 16.1251, -5.8614, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 1091.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1096.0, 1095.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9042, -1.8426, 7.9042, 1.8431, 0.0, 0.0, 0.0, 0.0],
    [1102.0, 1101.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4129, 2.4928, 8.413, -2.4923, 0.0, 0.0, 0.0, 0.0],
    [1104.0, 1103.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1108.0, 1107.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4068, -0.6905, 7.4068, 0.6909, 0.0, 0.0, 0.0, 0.0],
    [1110.0, 1109.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6781, -2.0522, 11.6782, 2.0531, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 1111.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 1113.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1115.0, 1114.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1113.0, 1115.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1117.0, 1116.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.3114, 2.3737, 52.3132, -2.3549, 0.0, 0.0, 0.0, 0.0],
    [1119.0, 1118.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.0893, 18.5336, -43.0877, -18.5174, 0.0, 0.0, 0.0, 0.0],
    [1123.0, 1122.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1133.0, 1132.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0504, 2.5842, 3.0504, -2.5841, 0.0, 0.0, 0.0, 0.0],
    [1135.0, 1134.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7492, -0.8725, 19.7494, 0.8753, 0.0, 0.0, 0.0, 0.0],
    [1138.0, 1137.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1139.0, 1138.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1144.0, 1143.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6274, -1.2757, 6.6274, 1.276, 0.0, 0.0, 0.0, 0.0],
    [1145.0, 1144.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.3772, 1.7432, -16.377, -1.7413, 0.0, 0.0, 0.0, 0.0],
    [1149.0, 1148.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.64, -1.8556, 16.6402, 1.8575, 0.0, 0.0, 0.0, 0.0],
    [1151.0, 1150.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1029, 2.7831, -13.1028, -2.7819, 0.0, 0.0, 0.0, 0.0],
    [1156.0, 1155.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7268, -0.2061, -6.7268, 0.2064, 0.0, 0.0, 0.0, 0.0],
    [1165.0, 1164.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.006, 2.2897, -0.006, -2.2896, 0.0, 0.0, 0.0, 0.0],
    [1167.0, 1166.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1171.0, 1170.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 92.52, 20.318, -92.5139, -20.2574, 0.0, 0.0, 0.0, 0.0],
    [1173.0, 1172.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1178.0, 1177.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1180.0, 1179.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1182.0, 1181.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0815, -2.6598, 1.0815, 2.6598, 0.0, 0.0, 0.0, 0.0],
    [1186.0, 1185.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.6401, -11.6931, 57.6425, 11.7169, 0.0, 0.0, 0.0, 0.0],
    [1188.0, 1187.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1195.0, 1194.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.604, 4.8372, -1.604, -4.8371, 0.0, 0.0, 0.0, 0.0],
    [1202.0, 1201.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1472, 1.7863, -11.1471, -1.7854, 0.0, 0.0, 0.0, 0.0],
    [1205.0, 1204.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8166, 2.161, 20.8169, -2.1579, 0.0, 0.0, 0.0, 0.0],
    [1207.0, 1206.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.1413, 3.205, 35.1422, -3.1962, 0.0, 0.0, 0.0, 0.0],
    [1209.0, 1208.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.7747, 3.058, -19.7744, -3.0552, 0.0, 0.0, 0.0, 0.0],
    [1211.0, 1210.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6775, -3.1496, 25.678, 3.1542, 0.0, 0.0, 0.0, 0.0],
    [1213.0, 1212.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0118, 0.0978, -1.0118, -0.0978, 0.0, 0.0, 0.0, 0.0],
    [1215.0, 1214.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.034, -1.1627, -5.0339, 1.1629, 0.0, 0.0, 0.0, 0.0],
    [1219.0, 1218.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 1220.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.3248, -1.0369, 17.325, 1.039, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1222.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1225.0, 1224.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.4963, -4.552, 14.4964, 4.5536, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 1230.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4052, 5.8759, -11.4051, -5.8748, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1232.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1235.0, 1234.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4572, -0.6999, 4.4572, 0.7, 0.0, 0.0, 0.0, 0.0],
    [1237.0, 1236.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9272, 4.0126, 1.9272, -4.0125, 0.0, 0.0, 0.0, 0.0],
    [1241.0, 1240.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.3617, -1.6697, 33.3625, 1.6775, 0.0, 0.0, 0.0, 0.0],
    [1243.0, 1242.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4031, -0.8273, -2.4031, 0.8273, 0.0, 0.0, 0.0, 0.0],
    [1245.0, 1244.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.7741, 1.2824, 37.7752, -1.2718, 0.0, 0.0, 0.0, 0.0],
    [1247.0, 1246.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1249.0, 1248.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.9155, 2.4515, 14.9157, -2.4499, 0.0, 0.0, 0.0, 0.0],
    [1255.0, 1254.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1257.0, 1256.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.983, 0.4461, -2.983, -0.446, 0.0, 0.0, 0.0, 0.0],
    [1259.0, 1258.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5465, 0.236, -6.5464, -0.2357, 0.0, 0.0, 0.0, 0.0],
    [1263.0, 1262.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2926, 9.905, -16.2923, -9.9026, 0.0, 0.0, 0.0, 0.0],
    [1265.0, 1264.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4244, 2.7796, -10.4244, -2.7788, 0.0, 0.0, 0.0, 0.0],
    [1267.0, 1266.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.3349, 14.6378, 25.3355, -14.6318, 0.0, 0.0, 0.0, 0.0],
    [1269.0, 1268.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1270.0, 1269.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1277.0, 1276.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.3907, 17.5664, -70.3871, -17.5299, 0.0, 0.0, 0.0, 0.0],
    [1279.0, 1278.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2528, -0.5862, -10.2527, 0.5869, 0.0, 0.0, 0.0, 0.0],
    [1283.0, 1282.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.5681, 2.7518, 15.5683, -2.75, 0.0, 0.0, 0.0, 0.0],
    [1286.0, 1285.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1288.0, 1287.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1290.0, 1289.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6405, -1.672, 14.6407, 1.6735, 0.0, 0.0, 0.0, 0.0],
    [1292.0, 1291.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6999, -9.0456, -8.6998, 9.0467, 0.0, 0.0, 0.0, 0.0],
    [1294.0, 1293.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.3067, 4.0733, 29.3073, -4.0672, 0.0, 0.0, 0.0, 0.0],
    [1296.0, 1295.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4189, 1.7868, -11.4189, -1.7858, 0.0, 0.0, 0.0, 0.0],
    [1298.0, 1297.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3451, 0.5743, -6.345, -0.574, 0.0, 0.0, 0.0, 0.0],
    [1300.0, 1299.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4443, -2.8724, -8.4442, 2.8729, 0.0, 0.0, 0.0, 0.0],
    [1302.0, 1301.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5731, -0.0286, 0.5731, 0.0286, 0.0, 0.0, 0.0, 0.0],
    [1304.0, 1303.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4011, -0.2108, 22.4015, 0.2144, 0.0, 0.0, 0.0, 0.0],
    [1306.0, 1305.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9021, 0.7375, -5.9021, -0.7373, 0.0, 0.0, 0.0, 0.0],
    [1308.0, 1307.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.9937, 2.7178, 44.9951, -2.7037, 0.0, 0.0, 0.0, 0.0],
    [1312.0, 1311.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.629, -0.3642, 5.629, 0.3644, 0.0, 0.0, 0.0, 0.0],
    [1314.0, 1313.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.6992, -4.0785, 58.7016, 4.1025, 0.0, 0.0, 0.0, 0.0],
    [1316.0, 1315.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7776, -1.5353, 9.7777, 1.536, 0.0, 0.0, 0.0, 0.0],
    [1320.0, 1319.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1324.0, 1323.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8245, -1.206, 18.8248, 1.2084, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 1329.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.5982, -3.2647, -40.5971, 3.2766, 0.0, 0.0, 0.0, 0.0],
    [1332.0, 1331.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.1209, 0.2431, -25.1204, -0.2384, 0.0, 0.0, 0.0, 0.0],
    [1334.0, 1333.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.4861, -3.2642, -19.4858, 3.267, 0.0, 0.0, 0.0, 0.0],
    [1336.0, 1335.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6478, 1.8027, 20.6481, -1.7996, 0.0, 0.0, 0.0, 0.0],
    [1338.0, 1337.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0889, 0.0926, 1.0889, -0.0926, 0.0, 0.0, 0.0, 0.0],
    [1343.0, 1342.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8124, -2.7444, -5.8124, 2.7446, 0.0, 0.0, 0.0, 0.0],
    [1345.0, 1344.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1348.0, 1347.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1350.0, 1349.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.4894, -4.399, 28.49, 4.4051, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1351.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1352.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1353.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1355.0, 1354.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9965, -2.5381, -1.9965, 2.5382, 0.0, 0.0, 0.0, 0.0],
    [1357.0, 1356.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1361.0, 1360.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2838, 1.9549, 17.2841, -1.9526, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1362.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1365.0, 1364.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3537, -2.0825, -9.3537, 2.0832, 0.0, 0.0, 0.0, 0.0],
    [1367.0, 1366.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5437, 12.9228, 4.5439, -12.9215, 0.0, 0.0, 0.0, 0.0],
    [1369.0, 1368.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.5949, -0.1976, 3.5949, 0.1977, 0.0, 0.0, 0.0, 0.0],
    [1375.0, 1374.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.1612, -10.8769, 31.1619, 10.8846, 0.0, 0.0, 0.0, 0.0],
    [1376.0, 1375.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1374.0, 1376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1378.0, 1377.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.4222, -8.246, 30.4229, 8.2527, 0.0, 0.0, 0.0, 0.0],
    [1380.0, 1379.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1091, -6.0823, 7.1091, 6.0829, 0.0, 0.0, 0.0, 0.0],
    [1382.0, 1381.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9741, 3.8319, -4.974, -3.8316, 0.0, 0.0, 0.0, 0.0],
    [1384.0, 1383.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.5334, 1.6991, -11.5333, -1.6982, 0.0, 0.0, 0.0, 0.0],
    [1386.0, 1385.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1388.0, 1387.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.775, -1.7895, -35.7741, 1.7984, 0.0, 0.0, 0.0, 0.0],
    [1390.0, 1389.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4771, -11.0602, -8.4769, 11.0616, 0.0, 0.0, 0.0, 0.0],
    [1392.0, 1391.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2156, -1.0755, 15.2158, 1.0772, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1393.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1398.0, 1397.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0596, -0.9642, -13.0594, 0.9654, 0.0, 0.0, 0.0, 0.0],
    [1403.0, 1402.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.6661, -7.8566, 21.6665, 7.8603, 0.0, 0.0, 0.0, 0.0],
    [1409.0, 1408.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.3157, -1.7592, 49.3174, 1.7761, 0.0, 0.0, 0.0, 0.0],
    [1411.0, 1410.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.4502, 16.2398, -45.4485, -16.2232, 0.0, 0.0, 0.0, 0.0],
    [1413.0, 1412.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1415.0, 1414.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1417.0, 1416.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0642, -0.9988, -3.0642, 0.9989, 0.0, 0.0, 0.0, 0.0],
    [1419.0, 1418.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.642, -2.7856, 0.642, 2.7856, 0.0, 0.0, 0.0, 0.0],
    [1421.0, 1420.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7974, -3.1384, 2.7974, 3.1385, 0.0, 0.0, 0.0, 0.0],
    [1423.0, 1422.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2223, 3.5629, 4.2223, -3.5627, 0.0, 0.0, 0.0, 0.0],
    [1427.0, 1426.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.6973, 3.1611, 18.6975, -3.1585, 0.0, 0.0, 0.0, 0.0],
    [1429.0, 1428.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4274, -1.1245, -3.4273, 1.1246, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 1432.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1438.0, 1437.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.7224, 1.1317, 36.7234, -1.1221, 0.0, 0.0, 0.0, 0.0],
    [1440.0, 1439.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.8825, -2.2003, 13.8826, 2.2017, 0.0, 0.0, 0.0, 0.0],
    [1444.0, 1443.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1448.0, 1447.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.49, -0.9294, 2.49, 0.9294, 0.0, 0.0, 0.0, 0.0],
    [1450.0, 1449.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8685, 1.1985, 3.8686, -1.1984, 0.0, 0.0, 0.0, 0.0],
    [1452.0, 1451.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6615, -3.3318, 10.6616, 3.3327, 0.0, 0.0, 0.0, 0.0],
    [1454.0, 1453.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4059, 7.7803, 24.4064, -7.7757, 0.0, 0.0, 0.0, 0.0],
    [1456.0, 1455.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6129, 1.623, 9.613, -1.6223, 0.0, 0.0, 0.0, 0.0],
    [1458.0, 1457.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0885, -7.5495, 20.0888, 7.5527, 0.0, 0.0, 0.0, 0.0],
    [1460.0, 1459.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2789, -0.3126, -5.2789, 0.3128, 0.0, 0.0, 0.0, 0.0],
    [1462.0, 1461.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.5569, 1.3278, 23.5573, -1.3239, 0.0, 0.0, 0.0, 0.0],
    [1464.0, 1463.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.7648, 2.9066, -16.7646, -2.9045, 0.0, 0.0, 0.0, 0.0],
    [1468.0, 1467.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1472.0, 1471.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2587, -0.6215, 17.2589, 0.6235, 0.0, 0.0, 0.0, 0.0],
    [1474.0, 1473.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2593, 7.2636, 10.2594, -7.2625, 0.0, 0.0, 0.0, 0.0],
    [1476.0, 1475.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.0072, 8.7631, -36.0062, -8.7535, 0.0, 0.0, 0.0, 0.0],
    [1478.0, 1477.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.8794, -7.6842, 27.8799, 7.6899, 0.0, 0.0, 0.0, 0.0],
    [1480.0, 1479.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1482.0, 1481.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.7776, -6.1994, 27.7782, 6.2051, 0.0, 0.0, 0.0, 0.0],
    [1484.0, 1483.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8604, -3.2248, -9.8603, 3.2256, 0.0, 0.0, 0.0, 0.0],
    [1486.0, 1485.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1488.0, 1487.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7648, 0.8596, 2.7648, -0.8596, 0.0, 0.0, 0.0, 0.0],
    [1490.0, 1489.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1493.0, 1492.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4786, -0.1158, -4.4786, 0.1159, 0.0, 0.0, 0.0, 0.0],
    [1495.0, 1494.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3633, -1.1072, -5.3633, 1.1074, 0.0, 0.0, 0.0, 0.0],
    [1497.0, 1496.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.4178, 5.6808, -24.4173, -5.6763, 0.0, 0.0, 0.0, 0.0],
    [1499.0, 1498.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3939, 2.2028, -1.3939, -2.2028, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 1500.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1503.0, 1502.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.3974, 4.7828, -30.3967, -4.776, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 1504.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1510.0, 1509.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1238, 10.0672, 2.1239, -10.0665, 0.0, 0.0, 0.0, 0.0],
    [1512.0, 1511.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1518.0, 1517.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.3726, -2.427, -27.372, 2.4322, 0.0, 0.0, 0.0, 0.0],
    [1520.0, 1519.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1522.0, 1521.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.3047, 4.6422, -24.3043, -4.6379, 0.0, 0.0, 0.0, 0.0],
    [1524.0, 1523.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.9778, 6.06, -16.9776, -6.0577, 0.0, 0.0, 0.0, 0.0],
    [1526.0, 1525.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9987, 3.0321, -15.9985, -3.0303, 0.0, 0.0, 0.0, 0.0],
    [1528.0, 1527.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4489, -0.1781, 1.4489, 0.1781, 0.0, 0.0, 0.0, 0.0],
    [1536.0, 1535.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0105, -1.6313, 22.0109, 1.6348, 0.0, 0.0, 0.0, 0.0],
    [1538.0, 1537.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1542.0, 1541.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0446, -1.2858, 5.0446, 1.2859, 0.0, 0.0, 0.0, 0.0],
    [1544.0, 1543.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1546.0, 1545.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5633, -5.4384, 18.5636, 5.441, 0.0, 0.0, 0.0, 0.0],
    [1548.0, 1547.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.4424, 4.0743, -21.4421, -4.071, 0.0, 0.0, 0.0, 0.0],
    [1554.0, 1553.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7409, -2.1425, -6.7409, 2.1429, 0.0, 0.0, 0.0, 0.0],
    [1556.0, 1555.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.8002, 5.8918, 34.801, -5.8831, 0.0, 0.0, 0.0, 0.0],
    [1558.0, 1557.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.6743, -2.225, 26.6748, 2.23, 0.0, 0.0, 0.0, 0.0],
    [1562.0, 1561.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4578, 9.9509, -1.4577, -9.9501, 0.0, 0.0, 0.0, 0.0],
    [1564.0, 1563.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1568.0, 1567.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.7408, -9.1922, -12.7406, 9.1939, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 1569.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.0042, -4.2956, 34.005, 4.3038, 0.0, 0.0, 0.0, 0.0],
    [1572.0, 1571.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1574.0, 1573.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1499, 3.5235, -6.1498, -3.5232, 0.0, 0.0, 0.0, 0.0],
    [1576.0, 1575.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.2565, -3.4609, -18.2562, 3.4633, 0.0, 0.0, 0.0, 0.0],
    [1578.0, 1577.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3267, 4.2223, 5.3268, -4.222, 0.0, 0.0, 0.0, 0.0],
    [1580.0, 1579.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.5992, -4.3313, 51.6011, 4.3501, 0.0, 0.0, 0.0, 0.0],
    [1582.0, 1581.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8978, 4.8895, 18.898, -4.8868, 0.0, 0.0, 0.0, 0.0],
    [1584.0, 1583.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0188, -2.8898, 14.0189, 2.8912, 0.0, 0.0, 0.0, 0.0],
    [1586.0, 1585.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.0326, 4.462, -20.0323, -4.459, 0.0, 0.0, 0.0, 0.0],
    [1588.0, 1587.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -65.8625, -6.303, 65.8655, 6.333, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 1589.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7298, -3.2975, 12.7299, 3.2987, 0.0, 0.0, 0.0, 0.0],
    [1592.0, 1591.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.6272, -0.0883, -42.6259, 0.1015, 0.0, 0.0, 0.0, 0.0],
    [1594.0, 1593.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.747, 3.0183, -36.7461, -3.0085, 0.0, 0.0, 0.0, 0.0],
    [1598.0, 1597.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.598, 2.2061, -2.598, -2.206, 0.0, 0.0, 0.0, 0.0],
    [1602.0, 1601.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4314, -9.6304, -5.4313, 9.6313, 0.0, 0.0, 0.0, 0.0],
    [1604.0, 1603.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.966, 0.5708, 10.9661, -0.5699, 0.0, 0.0, 0.0, 0.0],
    [1606.0, 1605.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.3236, 0.2624, 39.3246, -0.2516, 0.0, 0.0, 0.0, 0.0],
    [1608.0, 1607.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8379, -0.7489, -2.8379, 0.749, 0.0, 0.0, 0.0, 0.0],
    [1612.0, 1611.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.6451, 4.1643, -23.6447, -4.1602, 0.0, 0.0, 0.0, 0.0],
    [1614.0, 1613.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.008, -5.1922, 13.0082, 5.1936, 0.0, 0.0, 0.0, 0.0],
    [1618.0, 1617.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.8369, 5.7635, 23.8374, -5.7592, 0.0, 0.0, 0.0, 0.0],
    [1620.0, 1619.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 55.1436, 10.8997, -55.1414, -10.878, 0.0, 0.0, 0.0, 0.0],
    [1624.0, 1623.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8089, -1.2633, 16.8091, 1.2653, 0.0, 0.0, 0.0, 0.0],
    [1626.0, 1625.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.1768, 12.8447, -28.1762, -12.838, 0.0, 0.0, 0.0, 0.0],
    [1628.0, 1627.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.4011, 1.9324, -35.4003, -1.9236, 0.0, 0.0, 0.0, 0.0],
    [1630.0, 1629.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.619, -18.7003, 22.6196, 18.7064, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 1630.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1629.0, 1631.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1633.0, 1632.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.1424, 1.2642, 44.1437, -1.2505, 0.0, 0.0, 0.0, 0.0],
    [1635.0, 1634.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9074, -2.618, -13.9072, 2.6194, 0.0, 0.0, 0.0, 0.0],
    [1637.0, 1636.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1484, -1.2094, -4.1484, 1.2095, 0.0, 0.0, 0.0, 0.0],
    [1641.0, 1640.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 1644.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8725, 0.2424, 8.8726, -0.2418, 0.0, 0.0, 0.0, 0.0],
    [1647.0, 1646.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1650.0, 1649.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2131, 3.5682, -13.213, -3.5669, 0.0, 0.0, 0.0, 0.0],
    [1654.0, 1653.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3003, 3.3813, -8.3003, -3.3807, 0.0, 0.0, 0.0, 0.0],
    [1660.0, 1659.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4338, -5.3958, -6.4337, 5.3963, 0.0, 0.0, 0.0, 0.0],
    [1663.0, 1662.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6179, -3.1211, 13.6181, 3.1225, 0.0, 0.0, 0.0, 0.0],
    [1665.0, 1664.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0087, 8.0016, -4.0086, -8.001, 0.0, 0.0, 0.0, 0.0],
    [1669.0, 1668.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7791, 1.3194, -3.7791, -1.3193, 0.0, 0.0, 0.0, 0.0],
    [1671.0, 1670.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.06, 3.2353, -46.0586, -3.2206, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 1672.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 1673.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1672.0, 1674.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1676.0, 1675.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.4487, 1.1803, -19.4485, -1.1776, 0.0, 0.0, 0.0, 0.0],
    [1678.0, 1677.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.0591, 1.9886, 36.06, -1.9796, 0.0, 0.0, 0.0, 0.0],
    [1680.0, 1679.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7711, 6.5898, 9.7712, -6.5889, 0.0, 0.0, 0.0, 0.0],
    [1683.0, 1682.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.7645, -7.537, 30.7652, 7.5438, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 1684.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 1686.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.415, -0.187, 0.415, 0.187, 0.0, 0.0, 0.0, 0.0],
    [1689.0, 1688.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.4194, -4.5699, -30.4188, 4.5765, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 1690.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1695.0, 1694.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.1845, -12.0364, 45.186, 12.0522, 0.0, 0.0, 0.0, 0.0],
    [1697.0, 1696.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.811, -4.5671, 22.8114, 4.5708, 0.0, 0.0, 0.0, 0.0],
    [1699.0, 1698.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1703.0, 1702.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1706.0, 1705.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6603, -5.4096, -8.6603, 5.4103, 0.0, 0.0, 0.0, 0.0],
    [1708.0, 1707.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1544, 6.1156, -26.1539, -6.1106, 0.0, 0.0, 0.0, 0.0],
    [1710.0, 1709.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1714.0, 1713.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9163, 5.1164, -15.9161, -5.1145, 0.0, 0.0, 0.0, 0.0],
    [1716.0, 1715.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.596, -5.9288, -12.5958, 5.9301, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1717.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1720.0, 1719.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4091, 3.5196, 12.4092, -3.5184, 0.0, 0.0, 0.0, 0.0],
    [1726.0, 1725.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.271, -5.544, 23.2714, 5.5481, 0.0, 0.0, 0.0, 0.0],
    [1728.0, 1727.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.9713, -6.5743, 30.972, 6.5813, 0.0, 0.0, 0.0, 0.0],
    [1730.0, 1729.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2993, -5.8486, -14.2991, 5.8502, 0.0, 0.0, 0.0, 0.0],
    [1732.0, 1731.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1735.0, 1734.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2991, -1.4847, 12.2992, 1.4857, 0.0, 0.0, 0.0, 0.0],
    [1737.0, 1736.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9777, 2.2587, 0.9777, -2.2586, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 1738.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7966, 2.0383, -7.7966, -2.0378, 0.0, 0.0, 0.0, 0.0],
    [1745.0, 1744.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4751, 2.8166, 7.4752, -2.8162, 0.0, 0.0, 0.0, 0.0],
    [1747.0, 1746.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.3381, -1.9468, 17.3383, 1.949, 0.0, 0.0, 0.0, 0.0],
    [1749.0, 1748.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3509, 1.9058, -8.3508, -1.9053, 0.0, 0.0, 0.0, 0.0],
    [1751.0, 1750.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.6739, -1.339, -19.6736, 1.3419, 0.0, 0.0, 0.0, 0.0],
    [1753.0, 1752.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8055, 1.6774, -15.8053, -1.6756, 0.0, 0.0, 0.0, 0.0],
    [1755.0, 1754.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -74.1608, -0.5934, 74.1646, 0.6313, 0.0, 0.0, 0.0, 0.0],
    [1757.0, 1756.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.3175, -13.2245, 30.3183, 13.2321, 0.0, 0.0, 0.0, 0.0],
    [1761.0, 1760.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2817, 2.9813, -14.2816, -2.9798, 0.0, 0.0, 0.0, 0.0],
    [1763.0, 1762.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.7023, -7.9537, 37.7034, 7.9642, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 1764.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1767.0, 1766.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3011, -4.2201, -4.301, 4.2203, 0.0, 0.0, 0.0, 0.0],
    [1769.0, 1768.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.1251, -3.7559, -29.1245, 3.762, 0.0, 0.0, 0.0, 0.0],
    [1771.0, 1770.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4692, -1.589, -6.4692, 1.5893, 0.0, 0.0, 0.0, 0.0],
    [1773.0, 1772.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0137, 1.039, 13.0138, -1.0378, 0.0, 0.0, 0.0, 0.0],
    [1775.0, 1774.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.615, 8.9194, -24.6145, -8.9146, 0.0, 0.0, 0.0, 0.0],
    [1777.0, 1776.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4803, 8.3353, -7.4802, -8.3345, 0.0, 0.0, 0.0, 0.0],
    [1781.0, 1780.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4909, -2.5378, 0.4909, 2.5379, 0.0, 0.0, 0.0, 0.0],
    [1787.0, 1786.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2638, 7.3788, 10.2639, -7.3777, 0.0, 0.0, 0.0, 0.0],
    [1789.0, 1788.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2542, 0.7216, -9.2541, -0.721, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1790.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.1593, -35.3828, 31.1609, 35.3987, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 1793.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 1794.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.5325, -14.1628, 38.5336, 14.1742, 0.0, 0.0, 0.0, 0.0],
    [1797.0, 1796.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1473, -2.1607, 28.1478, 2.1661, 0.0, 0.0, 0.0, 0.0],
    [1802.0, 1801.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.27, 0.2719, 25.2704, -0.2674, 0.0, 0.0, 0.0, 0.0],
    [1804.0, 1803.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1806.0, 1805.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.1683, 3.4309, -18.1681, -3.4285, 0.0, 0.0, 0.0, 0.0],
    [1808.0, 1807.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1810.0, 1809.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.7033, -14.7489, 62.7062, 14.7771, 0.0, 0.0, 0.0, 0.0],
    [1812.0, 1811.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.411, -15.066, 42.4125, 15.0808, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1817.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1820.0, 1819.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.3301, -1.7766, 36.331, 1.786, 0.0, 0.0, 0.0, 0.0],
    [1822.0, 1821.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8796, 3.0498, 3.8796, -3.0496, 0.0, 0.0, 0.0, 0.0],
    [1824.0, 1823.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2265, -0.6283, -9.2264, 0.6289, 0.0, 0.0, 0.0, 0.0],
    [1826.0, 1825.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2778, -9.1749, -16.2775, 9.1773, 0.0, 0.0, 0.0, 0.0],
    [1828.0, 1827.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1831.0, 1830.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8392, -1.2868, -2.8392, 1.2868, 0.0, 0.0, 0.0, 0.0],
    [1833.0, 1832.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4408, 14.2814, -1.4407, -14.28, 0.0, 0.0, 0.0, 0.0],
    [1835.0, 1834.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0849, 0.0662, 14.0851, -0.0648, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1836.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1837.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1836.0, 1838.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1839.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.148, 4.2101, -14.1479, -4.2086, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1843.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.3802, 0.1184, 25.3806, -0.1137, 0.0, 0.0, 0.0, 0.0],
    [1846.0, 1845.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9521, -4.1802, 20.9524, 4.1833, 0.0, 0.0, 0.0, 0.0],
    [1848.0, 1847.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.411, 5.7239, -11.4109, -5.7228, 0.0, 0.0, 0.0, 0.0],
    [1850.0, 1849.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0452, -1.9402, 15.0454, 1.9418, 0.0, 0.0, 0.0, 0.0],
    [1852.0, 1851.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.2343, 2.7777, 43.2356, -2.7647, 0.0, 0.0, 0.0, 0.0],
    [1854.0, 1853.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.3675, -1.7484, -36.3666, 1.7577, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1858.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1861.0, 1860.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.078, -0.7516, 1.078, 0.7516, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1862.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2462, 3.3847, -20.2459, -3.3816, 0.0, 0.0, 0.0, 0.0],
    [1865.0, 1864.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7731, -8.3068, 11.7733, 8.3083, 0.0, 0.0, 0.0, 0.0],
    [1867.0, 1866.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1873.0, 1872.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1879.0, 1878.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4265, -0.3737, -9.4264, 0.3743, 0.0, 0.0, 0.0, 0.0],
    [1881.0, 1880.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -63.8904, 0.0383, 63.8932, -0.0104, 0.0, 0.0, 0.0, 0.0],
    [1883.0, 1882.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5101, -0.4814, -17.5099, 0.4835, 0.0, 0.0, 0.0, 0.0],
    [1885.0, 1884.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.2268, 2.1463, -18.2266, -2.144, 0.0, 0.0, 0.0, 0.0],
    [1887.0, 1886.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0393, 1.129, -5.0392, -1.1288, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1888.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1891.0, 1890.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.5228, -12.7481, 25.5234, 12.7537, 0.0, 0.0, 0.0, 0.0],
    [1893.0, 1892.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.3118, 3.6893, 40.313, -3.6779, 0.0, 0.0, 0.0, 0.0],
    [1895.0, 1894.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0916, 5.0861, 3.0917, -5.0858, 0.0, 0.0, 0.0, 0.0],
    [1897.0, 1896.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.2983, 2.0828, -0.2983, -2.0828, 0.0, 0.0, 0.0, 0.0],
    [1901.0, 1900.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0844, -4.4268, 19.0847, 4.4295, 0.0, 0.0, 0.0, 0.0],
    [1903.0, 1902.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.583, 1.2816, -30.5823, -1.275, 0.0, 0.0, 0.0, 0.0],
    [1905.0, 1904.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5881, -0.815, -6.5881, 0.8153, 0.0, 0.0, 0.0, 0.0],
    [1907.0, 1906.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6611, -3.1064, 0.6612, 3.1065, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 1910.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1914.0, 1913.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7332, -2.146, -7.7332, 2.1465, 0.0, 0.0, 0.0, 0.0],
    [1916.0, 1915.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4718, -1.9993, 3.4718, 1.9994, 0.0, 0.0, 0.0, 0.0],
    [1918.0, 1917.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.6867, -4.0854, -27.6861, 4.0908, 0.0, 0.0, 0.0, 0.0],
    [1922.0, 1921.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.6833, 5.6707, -36.6824, -5.6615, 0.0, 0.0, 0.0, 0.0],
    [1924.0, 1923.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1927.0, 1926.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1929.0, 1928.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6818, 2.0695, 20.6821, -2.0666, 0.0, 0.0, 0.0, 0.0],
    [1937.0, 1936.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1942.0, 1941.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9778, -1.3415, 20.9781, 1.3446, 0.0, 0.0, 0.0, 0.0],
    [1945.0, 1944.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.9678, 5.9384, 19.9681, -5.9355, 0.0, 0.0, 0.0, 0.0],
    [1948.0, 1947.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.684, -0.527, 3.684, 0.5271, 0.0, 0.0, 0.0, 0.0],
    [1951.0, 1950.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1958.0, 1957.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1963.0, 1962.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1965.0, 1964.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1975.0, 1974.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 1976.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1983.0, 1982.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5252, 17.1457, -1.525, -17.1436, 0.0, 0.0, 0.0, 0.0],
    [1992.0, 1991.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1994.0, 1993.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.141, -0.07, 2.141, 0.07, 0.0, 0.0, 0.0, 0.0],
    [1998.0, 1997.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2000.0, 1999.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2002.0, 2001.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2006.0, 2005.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2009.0, 2008.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.6814, 0.2474, 47.6829, -0.2319, 0.0, 0.0, 0.0, 0.0],
    [2012.0, 2011.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.1868, 8.6696, 33.1876, -8.6613, 0.0, 0.0, 0.0, 0.0],
    [2015.0, 2014.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2018.0, 2017.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6929, -1.3486, 8.693, 1.3491, 0.0, 0.0, 0.0, 0.0],
    [2024.0, 2023.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2033.0, 2032.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.5599, 2.7298, 33.5606, -2.722, 0.0, 0.0, 0.0, 0.0],
    [2038.0, 2037.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2042.0, 2041.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2044.0, 2043.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2047.0, 2046.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.211, -0.301, 2.211, 0.301, 0.0, 0.0, 0.0, 0.0],
    [2060.0, 2059.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 2063.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 2068.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2071.0, 2070.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5612, -0.3144, 8.5613, 0.3149, 0.0, 0.0, 0.0, 0.0],
    [2074.0, 2073.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2077.0, 2076.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2091.0, 2090.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2102.0, 2101.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.2291, -8.6215, -44.2276, 8.6362, 0.0, 0.0, 0.0, 0.0],
    [2106.0, 2105.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.5664, -8.2083, -36.5654, 8.2178, 0.0, 0.0, 0.0, 0.0],
    [2108.0, 2107.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2111.0, 2110.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.1318, 5.7228, -59.1292, -5.6975, 0.0, 0.0, 0.0, 0.0],
    [2113.0, 2112.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.7122, 6.5569, 27.7128, -6.5511, 0.0, 0.0, 0.0, 0.0],
    [2120.0, 2119.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7557, 3.767, 12.7558, -3.7657, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 2121.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2128.0, 2127.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.687, 0.1, 3.687, -0.0999, 0.0, 0.0, 0.0, 0.0],
    [2130.0, 2129.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2132.0, 2131.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2135.0, 2134.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.159, -0.849, 5.159, 0.8492, 0.0, 0.0, 0.0, 0.0],
    [2138.0, 2137.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2144.0, 2143.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2146.0, 2145.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2148.0, 2147.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2154.0, 2153.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2158.0, 2157.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 2170.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2176.0, 2175.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 2177.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2184.0, 2183.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2198.0, 2197.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.898, -0.762, 5.898, 0.7622, 0.0, 0.0, 0.0, 0.0],
    [2207.0, 2206.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2210.0, 2209.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -72.6828, -14.7239, 72.6865, 14.7613, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 2212.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2215.0, 2214.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 2216.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9553, -0.2357, -15.9551, 0.2375, 0.0, 0.0, 0.0, 0.0],
    [2219.0, 2218.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 2221.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.307, -0.371, 5.307, 0.3712, 0.0, 0.0, 0.0, 0.0],
    [2225.0, 2224.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1793, 0.1851, 15.1795, -0.1835, 0.0, 0.0, 0.0, 0.0],
    [2230.0, 2229.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 2233.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 2235.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2237.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2247.0, 2246.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 2251.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2254.0, 2253.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.0239, -7.8991, 42.0251, 7.9115, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 2257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2261.0, 2260.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2263.0, 2262.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.4323, -7.2803, 58.4347, 7.3048, 0.0, 0.0, 0.0, 0.0],
    [2274.0, 2273.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.664, -2.032, 7.664, 2.0325, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2277.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2288.0, 2287.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6121, 3.6673, 10.6122, -3.6664, 0.0, 0.0, 0.0, 0.0],
    [2290.0, 2289.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2294.0, 2293.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2312.0, 2311.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2314.0, 2313.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2319.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2342.0, 2341.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4921, -3.4982, 2.4921, 3.4983, 0.0, 0.0, 0.0, 0.0],
    [2344.0, 2343.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.101, -12.319, 26.1016, 12.3245, 0.0, 0.0, 0.0, 0.0],
    [2348.0, 2347.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.108, -1.075, 8.108, 1.0754, 0.0, 0.0, 0.0, 0.0],
    [2351.0, 2350.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 2354.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2359.0, 2358.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2361.0, 2360.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2364.0, 2363.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2367.0, 2366.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.427, -0.36, 1.427, 0.36, 0.0, 0.0, 0.0, 0.0],
    [2369.0, 2368.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2371.0, 2370.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6568, 1.8356, -2.6568, -1.8356, 0.0, 0.0, 0.0, 0.0],
    [2374.0, 2373.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2376.0, 2375.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2379.0, 2378.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2385.0, 2384.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2387.0, 2386.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2389.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2422.0, 2421.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2424.0, 2423.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.0127, -1.2316, 27.0132, 1.2364, 0.0, 0.0, 0.0, 0.0],
    [2441.0, 2440.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2443.0, 2442.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2444.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2454.0, 2453.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0399, -1.3897, 10.04, 1.3904, 0.0, 0.0, 0.0, 0.0],
    [2466.0, 2465.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.4795, 2.5296, -31.4788, -2.523, 0.0, 0.0, 0.0, 0.0],
    [2471.0, 2470.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2386, -10.122, 2.2386, 10.1227, 0.0, 0.0, 0.0, 0.0],
    [2490.0, 2489.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.7346, 0.6277, 42.7358, -0.6155, 0.0, 0.0, 0.0, 0.0],
    [2492.0, 2491.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.836, 2.2794, 19.8363, -2.2765, 0.0, 0.0, 0.0, 0.0],
    [2499.0, 2498.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2501.0, 2500.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2503.0, 2502.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 2505.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.713, -1.01, -26.7125, 1.015, 0.0, 0.0, 0.0, 0.0],
    [2520.0, 2519.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 68.8027, 36.2024, -68.7987, -36.1625, 0.0, 0.0, 0.0, 0.0],
    [2521.0, 2520.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0504, -3.3483, 22.0507, 3.3516, 0.0, 0.0, 0.0, 0.0],
    [2528.0, 2527.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5073, 8.4525, -2.5072, -8.452, 0.0, 0.0, 0.0, 0.0],
    [2534.0, 2533.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.104, 0.5, -1.104, -0.5, 0.0, 0.0, 0.0, 0.0],
    [2588.0, 2587.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 2592.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 74.2016, 3.7522, -74.1978, -3.7138, 0.0, 0.0, 0.0, 0.0],
    [2595.0, 2594.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5067, 0.9964, 8.5068, -0.9959, 0.0, 0.0, 0.0, 0.0],
    [2609.0, 2608.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.7155, -12.2162, -33.7146, 12.2254, 0.0, 0.0, 0.0, 0.0],
    [2615.0, 2614.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2219, 4.0371, -6.2218, -4.0367, 0.0, 0.0, 0.0, 0.0],
    [2630.0, 2629.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2651.0, 2650.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2661.0, 2660.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.6669, 9.1984, 66.6699, -9.1685, 0.0, 0.0, 0.0, 0.0],
    [2663.0, 2662.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4967, 6.9926, 3.4967, -6.9922, 0.0, 0.0, 0.0, 0.0],
    [2680.0, 2679.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.1372, 12.0896, -28.1366, -12.0831, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 2697.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5118, -14.7831, -8.5116, 14.7851, 0.0, 0.0, 0.0, 0.0],
    [2702.0, 2701.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.7765, -4.1474, 52.7785, 4.1669, 0.0, 0.0, 0.0, 0.0],
    [2718.0, 2717.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.2107, 4.5883, -31.2101, -4.5817, 0.0, 0.0, 0.0, 0.0],
    [2721.0, 2720.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.2141, 2.8477, -23.2137, -2.8441, 0.0, 0.0, 0.0, 0.0],
    [2734.0, 2733.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1712, 1.638, -4.1712, -1.6378, 0.0, 0.0, 0.0, 0.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
