{
  "comments": [
    "CASE2737SOP    Power flow data for Polish system - summer 2004 off-peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "summer 2004 off-peak conditions. Multiple centrally dispatchable",
    "generators at a bus have not been aggregated. Generators that are",
    "not centrally dispatchable in the Polish energy market are given a",
    "cost of zero.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles",
    "        in this case to reflect correction of phase shifter sign",
    "        convention in MATPOWER code made on 2007-06-21 and included",
    "        in MATPOWER v3.2. Original version of this case was based",
    "        on the old sign convention. (Thanks to Mikhail Khokhlov and",
    "        Dr. Artjoms Obusevs for reporting.)",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0988371, 3.1731556, 220.0, 1.0, 1.11, 0.95, 89.4822, 0.177, 0.0, 0.0],
    [2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1062317, 2.1002592, 220.0, 1.0, 1.11, 0.95, 89.8246, -0.0341, 0.0, 0.0],
    [3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0814038, -12.414419, 220.0, 1.0, 1.11, 0.95, 96.4024, -0.3433, 0.0, 0.0],
    [4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0978935, -0.2625655, 220.0, 1.0, 1.11, 0.95, 90.7381, 0.0166, 0.0, 0.0],
    [5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0979028, -0.25899449, 220.0, 1.0, 1.11, 0.95, 90.7382, 0.0171, 0.0, 0.0],
    [6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0784645, -6.7111231, 220.0, 1.0, 1.11, 0.95, 93.2099, -0.4768, 0.0, 0.0],
    [7.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0785472, -6.7055016, 220.0, 1.0, 1.11, 0.95, 93.2067, -0.4782, 0.0, 0.0],
    [8.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0422298, -5.3046136, 400.0, 1.0, 1.05, 0.95, 92.8049, -0.7547, 0.0, 0.0],
    [9.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0422619, -5.3031789, 400.0, 1.0, 1.05, 0.95, 92.8043, -0.7555, 0.0, 0.0],
    [10.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0715408, -6.753116, 220.0, 1.0, 1.11, 0.95, 93.4502, -0.3129, 0.0, 0.0],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0715132, -6.7557551, 220.0, 1.0, 1.11, 0.95, 93.4515, -0.3114, 0.0, 0.0],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0715104, -6.7512467, 220.0, 1.0, 1.11, 0.95, 93.4509, -0.3098, 0.0, 0.0],
    [13.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07149, -6.755826, 220.0, 1.0, 1.11, 0.95, 93.4514, -0.3099, 0.0, 0.0],
    [14.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0362421, -4.249135, 400.0, 1.0, 1.05, 0.95, 92.4628, -0.4494, 0.0, 0.0],
    [15.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -6.6753466, 400.0, 1.0, 1.05, 0.95, 93.0327, -1.574, 0.0, 0.0],
    [16.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -6.6753466, 400.0, 1.0, 1.05, 0.95, 93.0325, -1.5754, 2354.0866, 0.0],
    [17.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.075175, -10.326271, 220.0, 1.0, 1.11, 0.95, 95.1052, -0.088, 0.0, 0.0],
    [18.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0751192, -10.32649, 220.0, 1.0, 1.11, 0.95, 95.1042, -0.0861, 0.0, 0.0],
    [19.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1006118, 0.29052844, 220.0, 1.0, 1.11, 0.95, 90.4586, 0.0218, 0.0, 0.0],
    [20.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1006331, 0.28503371, 220.0, 1.0, 1.11, 0.95, 90.4595, 0.0218, 0.0, 0.0],
    [21.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0821751, -7.00751, 220.0, 1.0, 1.11, 0.95, 93.3511, -0.1824, 0.0, 0.0],
    [22.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0821751, -7.00751, 220.0, 1.0, 1.11, 0.95, 93.3511, -0.1824, 0.0, 0.0],
    [23.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0689354, -6.8094961, 220.0, 1.0, 1.11, 0.95, 93.4699, -0.3584, 0.0, 0.0],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1024425, 0.68972441, 220.0, 1.0, 1.11, 0.95, 90.3797, -0.0309, 0.0, 0.0],
    [25.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0389197, -6.6165523, 400.0, 1.0, 1.05, 0.95, 93.66, -0.1245, 0.0, 0.0],
    [26.0, 2.0, 48.178, 65.087, 0.0, 0.0, 1.0, 1.1082562, 3.5097454, 220.0, 1.0, 1.11, 0.95, 89.3018, 0.0, 0.0, 0.0],
    [27.0, 2.0, 28.145, 35.087, 0.0, 0.0, 1.0, 1.1074115, 2.0773566, 220.0, 1.0, 1.11, 0.95, 89.8497, -0.0653, 0.0, 0.0],
    [28.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0449384, 1.77808, 400.0, 1.0, 1.05, 0.95, 90.2156, -0.0851, 0.0, 0.0],
    [29.0, 2.0, 44.698, 72.0, 0.0, 0.0, 1.0, 1.0449301, 1.7863243, 400.0, 1.0, 1.05, 0.95, 90.2126, -0.085, 0.0, 0.0],
    [30.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0766538, -7.0072863, 220.0, 1.0, 1.11, 0.95, 93.5523, -0.2272, 0.0, 0.0],
    [31.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0464577, 0.79967202, 400.0, 1.0, 1.05, 0.95, 90.3745, -0.1567, 0.0, 0.0],
    [32.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0693388, -6.9043214, 220.0, 1.0, 1.11, 0.95, 93.5297, -0.272, 0.0, 0.0],
    [33.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09915, -1.7078575, 220.0, 1.0, 1.11, 0.95, 91.1525, 0.0342, 0.0, 0.0],
    [34.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -3.5435543, 220.0, 2.0, 1.11, 0.95, 90.8522, -4.4397, 11730.0166, 0.0],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0805053, -4.3551196, 220.0, 2.0, 1.11, 0.95, 92.2726, -1.4203, 0.0, 0.0],
    [36.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0969905, -3.9054531, 220.0, 2.0, 1.11, 0.95, 91.8665, -1.7375, 0.0, 0.0],
    [37.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0969464, -3.9069642, 220.0, 2.0, 1.11, 0.95, 91.8676, -1.735, 0.0, 0.0],
    [38.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1002849, -3.7899499, 220.0, 2.0, 1.11, 0.95, 91.1584, -3.1562, 0.0, 0.0],
    [39.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1070837, -3.9625528, 220.0, 2.0, 1.11, 0.95, 92.1847, -1.112, 0.0, 0.0],
    [40.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1070251, -3.9655272, 220.0, 2.0, 1.11, 0.95, 92.1859, -1.1109, 0.0, 0.0],
    [41.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0389057, -3.8675125, 400.0, 2.0, 1.05, 0.95, 92.144, -1.0852, 0.0, 0.0],
    [42.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.0843581, -3.6251574, 220.0, 2.0, 1.11, 0.95, 91.7425, -1.1989, 0.0, 0.0],
    [43.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.0843882, -3.6162162, 220.0, 2.0, 1.11, 0.95, 91.7398, -1.2022, 0.0, 0.0],
    [44.0, 2.0, 25.0, 0.0, 0.0, 0.0, 1.0, 1.0495182, -3.7143296, 400.0, 2.0, 1.05, 0.95, 91.9966, -1.1649, 0.0, 0.0],
    [45.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0495379, -3.7138534, 400.0, 2.0, 1.05, 0.95, 91.9947, -1.1665, 0.0, 0.0],
    [46.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065925, -4.2521065, 220.0, 2.0, 1.11, 0.95, 92.3785, -1.1117, 0.0, 0.0],
    [47.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0387693, -6.4543224, 400.0, 2.0, 1.05, 0.95, 92.8916, -0.8887, 0.0, 0.0],
    [48.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0387728, -6.4585039, 400.0, 2.0, 1.05, 0.95, 92.8935, -0.8885, 0.0, 0.0],
    [49.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0466528, -3.6073314, 400.0, 2.0, 1.05, 0.95, 91.7028, -1.5086, 0.0, 0.0],
    [50.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1003654, -3.2193348, 220.0, 2.0, 1.11, 0.95, 90.7898, -3.2463, 0.0, 0.0],
    [51.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1003403, -3.2167735, 220.0, 2.0, 1.11, 0.95, 90.7899, -3.2444, 0.0, 0.0],
    [52.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0477994, -4.1910932, 400.0, 2.0, 1.05, 0.95, 92.1922, -1.1842, 0.0, 0.0],
    [53.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0477959, -4.1902534, 400.0, 2.0, 1.05, 0.95, 92.1922, -1.1841, 0.0, 0.0],
    [54.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0977199, -3.6115281, 220.0, 2.0, 1.11, 0.95, 91.8352, -1.3695, 0.0, 0.0],
    [55.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.0976897, -3.6048105, 220.0, 2.0, 1.11, 0.95, 91.8311, -1.371, 0.0, 0.0],
    [56.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.045932, -3.7636954, 400.0, 2.0, 1.05, 0.95, 92.0676, -1.1044, 0.0, 0.0],
    [57.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.0459153, -3.7671604, 400.0, 2.0, 1.05, 0.95, 92.069, -1.1042, 0.0, 0.0],
    [58.0, 2.0, 67.882, 25.273, 0.0, 0.0, 1.0, 1.0901945, -3.8334578, 220.0, 2.0, 1.11, 0.95, 91.6559, -1.9664, 0.0, 0.0],
    [59.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0902606, -3.8309695, 220.0, 2.0, 1.11, 0.95, 91.6539, -1.9726, 0.0, 0.0],
    [60.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1032085, -4.3318607, 220.0, 2.0, 1.11, 0.95, 92.3656, -1.1302, 0.0, 0.0],
    [61.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0898541, -4.0841342, 220.0, 2.0, 1.11, 0.95, 92.0242, -1.3236, 0.0, 0.0],
    [62.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0898184, -4.0840559, 220.0, 2.0, 1.11, 0.95, 92.0235, -1.3255, 0.0, 0.0],
    [63.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0375043, -4.6163516, 400.0, 2.0, 1.05, 0.95, 92.3231, -0.9194, 0.0, 0.0],
    [64.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.037527, -4.6243476, 400.0, 2.0, 1.05, 0.95, 92.3259, -0.9197, 0.0, 0.0],
    [65.0, 1.0, 0.0, 224.802, 0.0, 0.0, 1.0, 1.0496172, -4.5991852, 750.0, 2.0, 1.05, 0.9, 92.3232, -0.9027, 0.0, 0.0],
    [66.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1011486, -4.1127983, 220.0, 2.0, 1.11, 0.95, 91.7378, -2.5436, 0.0, 0.0],
    [67.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.101794, -4.0223494, 220.0, 2.0, 1.11, 0.95, 91.6777, -2.5875, 0.0, 0.0],
    [68.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0969502, -2.7101621, 220.0, 2.0, 1.11, 0.95, 90.6058, -3.0297, 0.0, 0.0],
    [69.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0999402, -1.5148341, 220.0, 3.0, 1.11, 0.95, 91.1768, -0.2209, 0.0, 0.0],
    [70.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1007297, -4.4938609, 220.0, 3.0, 1.11, 0.95, 92.2721, -0.9226, 0.0, 0.0],
    [71.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1007249, -4.4925157, 220.0, 3.0, 1.11, 0.95, 92.2715, -0.9237, 0.0, 0.0],
    [72.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0862997, -4.3937257, 220.0, 3.0, 1.11, 0.95, 92.3851, 0.0114, 0.0, 0.0],
    [73.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.086311, -4.3818206, 220.0, 3.0, 1.11, 0.95, 92.3817, 0.0111, 0.0, 0.0],
    [74.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0950289, -3.3714802, 220.0, 3.0, 1.11, 0.95, 91.7651, -0.0664, 0.0, 0.0],
    [75.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0950083, -3.3728031, 220.0, 3.0, 1.11, 0.95, 91.766, -0.0664, 0.0, 0.0],
    [76.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0811849, -8.0356642, 220.0, 3.0, 1.11, 0.95, 94.1814, 0.0102, 0.0, 0.0],
    [77.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0811784, -8.0389669, 220.0, 3.0, 1.11, 0.95, 94.1832, 0.0103, 0.0, 0.0],
    [78.0, 2.0, 27.0, 70.0, 0.0, 0.0, 1.0, 1.0878054, -3.5711162, 220.0, 3.0, 1.11, 0.95, 92.0186, 0.0, 0.0, 0.0],
    [79.0, 2.0, 9.0, 21.0, 0.0, 0.0, 1.0, 1.0882992, -4.1560165, 220.0, 3.0, 1.11, 0.95, 92.3156, -0.0433, 0.0, 0.0],
    [80.0, 1.0, 4.602, 0.91, 0.0, 0.0, 1.0, 1.0872711, -4.2559736, 220.0, 3.0, 1.11, 0.95, 92.4187, 0.0157, 0.0, 0.0],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0872656, -4.2561554, 220.0, 3.0, 1.11, 0.95, 92.4191, 0.0155, 0.0, 0.0],
    [82.0, 2.0, 18.0, 57.0, 0.0, 0.0, 1.0, 1.038756, -0.65564817, 400.0, 3.0, 1.05, 0.95, 90.7825, -0.1757, 0.0, 0.0],
    [83.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1078773, -2.5120288, 220.0, 3.0, 1.11, 0.95, 91.1798, -0.3557, 0.0, 0.0],
    [84.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0915351, -4.0744547, 220.0, 3.0, 1.11, 0.95, 92.1077, -0.0084, 0.0, 0.0],
    [85.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0914976, -4.0757816, 220.0, 3.0, 1.11, 0.95, 92.1087, -0.0085, 0.0, 0.0],
    [86.0, 1.0, 32.969, -8.4, 0.0, 0.0, 1.0, 1.1005785, -1.6592085, 220.0, 3.0, 1.11, 0.95, 91.2109, -0.2332, 0.0, 0.0],
    [87.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1005774, -1.6637056, 220.0, 3.0, 1.11, 0.95, 91.2124, -0.2332, 0.0, 0.0],
    [88.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0865034, -3.6181237, 220.0, 3.0, 1.11, 0.95, 91.9702, 0.0584, 0.0, 0.0],
    [89.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0864764, -3.6185168, 220.0, 3.0, 1.11, 0.95, 91.9702, 0.0584, 0.0, 0.0],
    [90.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.100397, -1.2887863, 220.0, 3.0, 1.11, 0.95, 91.0457, -0.2127, 0.0, 0.0],
    [91.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1004123, -1.2922528, 220.0, 3.0, 1.11, 0.95, 91.0462, -0.2136, 0.0, 0.0],
    [92.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0485753, 0.0470111, 400.0, 3.0, 1.05, 0.95, 90.7875, -0.2047, 0.0, 0.0],
    [93.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0485662, 0.04600424, 400.0, 3.0, 1.05, 0.95, 90.7877, -0.2046, 0.0, 0.0],
    [94.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.089866, -3.7168499, 220.0, 3.0, 1.11, 0.95, 91.9405, 0.0092, 0.0, 0.0],
    [95.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0898885, -3.7217981, 220.0, 3.0, 1.11, 0.95, 91.9419, 0.0092, 0.0, 0.0],
    [96.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1006195, -2.9440143, 220.0, 3.0, 1.11, 0.95, 91.434, -0.1495, 0.0, 0.0],
    [97.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1006611, -2.9418413, 220.0, 3.0, 1.11, 0.95, 91.433, -0.1504, 0.0, 0.0],
    [98.0, 2.0, 9.938, 2.19, 0.0, 0.0, 1.0, 1.0911223, -3.8143676, 220.0, 3.0, 1.11, 0.95, 92.1552, -0.1393, 0.0, 0.0],
    [99.0, 1.0, 16.652, 3.293, 0.0, 0.0, 1.0, 1.0911428, -3.8119524, 220.0, 3.0, 1.11, 0.95, 92.1544, -0.14, 0.0, 0.0],
    [100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1007054, -4.4923524, 220.0, 3.0, 1.11, 0.95, 92.2715, -0.9232, 0.0, 0.0],
    [101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1007103, -4.493698, 220.0, 3.0, 1.11, 0.95, 92.2721, -0.9221, 0.0, 0.0],
    [102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0818145, -7.4626411, 220.0, 3.0, 1.11, 0.95, 93.9537, 0.0324, 0.0, 0.0],
    [103.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0818182, -7.4522797, 220.0, 3.0, 1.11, 0.95, 93.9502, 0.0325, 0.0, 0.0],
    [104.0, 2.0, 14.0, 40.0, 0.0, 0.0, 1.0, 1.0923127, -4.0814397, 220.0, 3.0, 1.11, 0.95, 92.1322, 0.0, 0.0, 0.0],
    [105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0922038, -4.1003381, 220.0, 3.0, 1.11, 0.95, 92.1397, 0.0016, 0.0, 0.0],
    [106.0, 2.0, 7.0, 18.0, 0.0, 0.0, 1.0, 1.0901045, -3.3210431, 220.0, 3.0, 1.11, 0.95, 91.7962, 0.0, 0.0, 0.0],
    [107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0900602, -3.3207564, 220.0, 3.0, 1.11, 0.95, 91.7964, -0.0002, 0.0, 0.0],
    [108.0, 1.0, 27.63, 5.872, 0.0, 0.0, 1.0, 1.0943977, -3.3498601, 220.0, 3.0, 1.11, 0.95, 91.9503, -0.2359, 0.0, 0.0],
    [109.0, 1.0, 17.522, 3.337, 0.0, 0.0, 1.0, 1.0944125, -3.3570878, 220.0, 3.0, 1.11, 0.95, 91.9525, -0.2371, 0.0, 0.0],
    [110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0856816, -4.6384324, 220.0, 3.0, 1.11, 0.95, 92.6581, -0.1116, 0.0, 0.0],
    [111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0876704, -4.1208111, 220.0, 3.0, 1.11, 0.95, 92.2667, 0.0927, 0.0, 0.0],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0876767, -4.12152, 220.0, 3.0, 1.11, 0.95, 92.2672, 0.0922, 0.0, 0.0],
    [113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0866617, -4.2664831, 220.0, 3.0, 1.11, 0.95, 92.4521, 0.0044, 0.0, 0.0],
    [114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0866683, -4.2613941, 220.0, 3.0, 1.11, 0.95, 92.45, 0.0042, 0.0, 0.0],
    [115.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0366664, -2.111324, 400.0, 3.0, 1.05, 0.95, 91.408, -0.2491, 0.0, 0.0],
    [116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.089168, -3.8412547, 220.0, 3.0, 1.11, 0.95, 92.1785, -0.089, 0.0, 0.0],
    [117.0, 2.0, 8.0, 15.0, 0.0, 0.0, 1.0, 1.0891509, -3.8318891, 220.0, 3.0, 1.11, 0.95, 92.1757, -0.0883, 0.0, 0.0],
    [118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0883397, -4.4254886, 220.0, 3.0, 1.11, 0.95, 92.4705, -0.1887, 0.0, 0.0],
    [119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0883542, -4.4242539, 220.0, 3.0, 1.11, 0.95, 92.4696, -0.1896, 0.0, 0.0],
    [120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0470801, -3.9626713, 400.0, 3.0, 1.05, 0.95, 92.1277, -0.9603, 0.0, 0.0],
    [121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0471181, -3.9587483, 400.0, 3.0, 1.05, 0.95, 92.126, -0.9605, 0.0, 0.0],
    [122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.043056, -1.9199464, 400.0, 3.0, 1.05, 0.95, 91.3301, -0.3804, 0.0, 0.0],
    [123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0431047, -1.9169615, 400.0, 3.0, 1.05, 0.95, 91.3292, -0.3813, 0.0, 0.0],
    [124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0851196, -4.710497, 220.0, 3.0, 1.11, 0.95, 92.7212, -0.1134, 0.0, 0.0],
    [125.0, 1.0, 2.929, 0.867, 0.0, 0.0, 1.0, 1.0979375, -3.1116592, 220.0, 3.0, 1.11, 0.95, 91.5511, -0.0543, 0.0, 0.0],
    [126.0, 2.0, 19.898, 27.707, 0.0, 0.0, 1.0, 1.0977572, -3.1061652, 220.0, 3.0, 1.11, 0.95, 91.5514, -0.0514, 0.0, 0.0],
    [127.0, 2.0, 12.2, 25.8, 0.0, 0.0, 1.0, 1.03145, -1.7713769, 400.0, 3.0, 1.05, 0.95, 91.2979, -0.1135, 0.0, 0.0],
    [128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0313793, -1.7757389, 400.0, 3.0, 1.05, 0.95, 91.2999, -0.1129, 0.0, 0.0],
    [129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1004705, -1.753404, 220.0, 3.0, 1.11, 0.95, 91.2543, -0.2341, 0.0, 0.0],
    [130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1004246, -1.7541935, 220.0, 3.0, 1.11, 0.95, 91.2542, -0.2333, 0.0, 0.0],
    [131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0997933, -1.6360908, 220.0, 3.0, 1.11, 0.95, 91.2028, -0.2119, 0.0, 0.0],
    [132.0, 2.0, 137.0, 9.0, 0.0, 0.0, 1.0, 1.080568, -8.4583986, 220.0, 3.0, 1.11, 0.95, 94.369, 0.0, 0.0, 0.0],
    [133.0, 2.0, 137.0, 6.0, 0.0, 0.0, 1.0, 1.080567, -8.4631219, 220.0, 3.0, 1.11, 0.95, 94.3708, 0.0, 0.0, 0.0],
    [134.0, 1.0, 0.515, 1.973, 0.0, 0.0, 1.0, 1.1010272, -2.5005347, 220.0, 4.0, 1.11, 0.95, 91.3665, 0.0003, 0.0, 0.0],
    [135.0, 2.0, 15.242, 14.277, 0.0, 0.0, 1.0, 1.1010531, -2.4977759, 220.0, 4.0, 1.11, 0.95, 91.3654, -0.0, 0.0, 0.0],
    [136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1090223, -2.907547, 220.0, 4.0, 1.11, 0.95, 90.9609, -0.3853, 0.0, 0.0],
    [137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1084034, -2.2905373, 220.0, 4.0, 1.11, 0.95, 90.6905, -0.2757, 0.0, 0.0],
    [138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0335809, -2.2051876, 400.0, 4.0, 1.05, 0.95, 91.1851, -0.2239, 0.0, 0.0],
    [139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0336006, -2.2078, 400.0, 4.0, 1.05, 0.95, 91.1863, -0.2241, 0.0, 0.0],
    [140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.101858, -7.2447288, 220.0, 4.0, 1.11, 0.95, 93.9426, -0.2038, 0.0, 0.0],
    [141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0937023, -6.1672989, 220.0, 4.0, 1.11, 0.95, 94.2776, 0.0247, 0.0, 0.0],
    [142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0937023, -6.1672989, 220.0, 4.0, 1.11, 0.95, 94.2776, 0.0247, 0.0, 0.0],
    [143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.102517, -6.0408918, 220.0, 4.0, 1.11, 0.95, 93.6117, -0.4728, 0.0, 0.0],
    [144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1064125, -3.4132987, 220.0, 4.0, 1.11, 0.95, 91.1515, -0.2253, 0.0, 0.0],
    [145.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1064125, -3.4132987, 220.0, 4.0, 1.11, 0.95, 91.1515, -0.2253, 0.0, 0.0],
    [146.0, 1.0, 7.636, 13.257, 0.0, 0.0, 1.0, 1.0990818, -4.310413, 220.0, 4.0, 1.11, 0.95, 92.082, 0.0139, 0.0, 0.0],
    [147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0991439, -4.3087158, 220.0, 4.0, 1.11, 0.95, 92.0799, 0.0134, 0.0, 0.0],
    [148.0, 2.0, 10.87, 14.867, 0.0, 0.0, 1.0, 1.0964007, -5.3203788, 220.0, 4.0, 1.11, 0.95, 93.8293, -0.0074, 0.0, 0.0],
    [149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0964815, -5.3319086, 220.0, 4.0, 1.11, 0.95, 93.8358, -0.0086, 0.0, 0.0],
    [150.0, 2.0, 10.989, 15.0, 0.0, 0.0, 1.0, 1.0336749, -8.0337652, 400.0, 4.0, 1.05, 0.95, 94.4951, -0.0, 0.0, 0.0],
    [151.0, 2.0, 20.672, 21.479, 0.0, 0.0, 1.0, 1.0336702, -8.0315014, 400.0, 4.0, 1.05, 0.95, 94.4943, -0.0004, 0.0, 0.0],
    [152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.098391, -6.7794234, 220.0, 4.0, 1.11, 0.95, 93.9336, -0.2218, 0.0, 0.0],
    [153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1077538, -4.3612447, 220.0, 4.0, 1.11, 0.95, 92.2945, -0.9851, 0.0, 0.0],
    [154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1077553, -4.3636195, 220.0, 4.0, 1.11, 0.95, 92.2953, -0.9815, 0.0, 0.0],
    [155.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1054692, -0.91838753, 220.0, 4.0, 1.11, 0.95, 90.1696, -0.0449, 0.0, 0.0],
    [156.0, 2.0, 13.87, 33.0, 0.0, 0.0, 1.0, 1.1054826, -0.91263647, 220.0, 4.0, 1.11, 0.95, 90.1689, -0.0454, 0.0, 0.0],
    [157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0208966, -0.02424863, 400.0, 4.0, 1.05, 0.95, 90.2541, -0.0039, 0.0, 0.0],
    [158.0, 2.0, 9.989, 25.0, 0.0, 0.0, 1.0, 1.0208614, -0.01970188, 400.0, 4.0, 1.05, 0.95, 90.2525, -0.0033, 0.0, 0.0],
    [159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0982403, -6.1687192, 220.0, 4.0, 1.11, 0.95, 94.2231, -0.0428, 0.0, 0.0],
    [160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0982403, -6.1687192, 220.0, 4.0, 1.11, 0.95, 94.2231, -0.0428, 0.0, 0.0],
    [161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0381031, -2.850795, 400.0, 4.0, 1.05, 0.95, 91.4175, -0.2802, 0.0, 0.0],
    [162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0380799, -2.3257801, 400.0, 4.0, 1.05, 0.95, 91.2251, -0.2678, 0.0, 0.0],
    [163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0380786, -2.3254376, 400.0, 4.0, 1.05, 0.95, 91.225, -0.2678, 0.0, 0.0],
    [164.0, 2.0, 11.664, 11.0, 0.0, 0.0, 1.0, 1.1005618, -4.4219209, 220.0, 4.0, 1.11, 0.95, 92.108, -0.0, 0.0, 0.0],
    [165.0, 2.0, 11.564, 10.667, 0.0, 0.0, 1.0, 1.1005897, -4.4365739, 220.0, 4.0, 1.11, 0.95, 92.1152, -0.0002, 0.0, 0.0],
    [166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1005897, -4.4365739, 220.0, 4.0, 1.11, 0.95, 92.1152, -0.0002, 0.0, 0.0],
    [167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1078578, -11.188191, 220.0, 4.0, 1.11, 0.95, 96.2459, -0.3679, 0.0, 0.0],
    [168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0930144, -6.2258786, 220.0, 4.0, 1.11, 0.95, 94.3017, 0.0429, 0.0, 0.0],
    [169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1079187, -7.7992584, 220.0, 4.0, 1.11, 0.95, 94.3401, -0.3672, 0.0, 0.0],
    [170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10792, -7.8048332, 220.0, 4.0, 1.11, 0.95, 94.3422, -0.3673, 0.0, 0.0],
    [171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0273607, -8.0768261, 400.0, 4.0, 1.05, 0.95, 94.4134, -0.2652, 0.0, 0.0],
    [172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0273607, -8.0768261, 400.0, 4.0, 1.05, 0.95, 94.4134, -0.2652, 0.0, 0.0],
    [173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972304, -4.9313669, 220.0, 4.0, 1.11, 0.95, 92.7843, -0.1592, 0.0, 0.0],
    [174.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972427, -4.9292116, 220.0, 4.0, 1.11, 0.95, 92.7836, -0.1585, 0.0, 0.0],
    [175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0936299, -6.2290183, 220.0, 4.0, 1.11, 0.95, 92.8329, -0.0759, 0.0, 0.0],
    [176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1086642, -2.8518944, 220.0, 4.0, 1.11, 0.95, 90.9932, -0.3999, 0.0, 0.0],
    [177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1086718, -2.8506968, 220.0, 4.0, 1.11, 0.95, 90.9935, -0.4011, 0.0, 0.0],
    [178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -3.0395622, 220.0, 4.0, 1.11, 0.95, 91.1245, -0.7002, 1510.5743, 0.0],
    [179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -3.0395622, 220.0, 4.0, 1.11, 0.95, 91.1245, -0.7002, 0.0, 0.0],
    [180.0, 2.0, 3.13, 1.5, 0.0, 0.0, 1.0, 1.11, -3.4532746, 220.0, 4.0, 1.11, 0.95, 91.8736, -1.4635, 3217.2702, 0.0],
    [181.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0976593, -5.2093053, 220.0, 4.0, 1.11, 0.95, 92.8581, -0.3246, 0.0, 0.0],
    [182.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0906174, -11.550683, 220.0, 5.0, 1.11, 0.95, 95.7641, 0.0476, 0.0, 0.0],
    [183.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10155, -14.207909, 220.0, 5.0, 1.11, 0.95, 96.9396, -0.0429, 0.0, 0.0],
    [184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0352196, -13.758822, 400.0, 5.0, 1.05, 0.95, 96.7166, 0.0058, 0.0, 0.0],
    [185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0352336, -13.750658, 400.0, 5.0, 1.05, 0.95, 96.7128, 0.0058, 0.0, 0.0],
    [186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.035852, -16.309541, 400.0, 5.0, 1.05, 0.95, 97.9087, -0.0415, 0.0, 0.0],
    [187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0358756, -16.315051, 400.0, 5.0, 1.05, 0.95, 97.911, -0.042, 0.0, 0.0],
    [188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1013411, -15.79941, 220.0, 5.0, 1.11, 0.95, 98.0998, -0.0701, 0.0, 0.0],
    [189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1013634, -15.799937, 220.0, 5.0, 1.11, 0.95, 98.1, -0.0706, 0.0, 0.0],
    [190.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0967955, -13.647542, 220.0, 5.0, 1.11, 0.95, 96.6631, -0.0479, 0.0, 0.0],
    [191.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0967841, -13.641326, 220.0, 5.0, 1.11, 0.95, 96.6619, -0.0478, 0.0, 0.0],
    [192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0251116, -11.536722, 400.0, 5.0, 1.05, 0.95, 96.1553, 0.0868, 0.0, 0.0],
    [193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0911228, -11.119661, 220.0, 5.0, 1.11, 0.95, 95.6728, 0.0611, 0.0, 0.0],
    [194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.091116, -11.118625, 220.0, 5.0, 1.11, 0.95, 95.6729, 0.061, 0.0, 0.0],
    [195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0431001, -16.235603, 400.0, 5.0, 1.05, 0.95, 98.0356, -0.1232, 0.0, 0.0],
    [196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.043097, -16.2353, 400.0, 5.0, 1.05, 0.95, 98.0359, -0.1231, 0.0, 0.0],
    [197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0714251, -13.77591, 220.0, 5.0, 1.11, 0.95, 97.5431, -0.0369, 0.0, 0.0],
    [198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0714109, -13.77467, 220.0, 5.0, 1.11, 0.95, 97.5417, -0.0368, 0.0, 0.0],
    [199.0, 1.0, 0.0, 0.0, 0.0, -117.0, 1.0, 1.0269754, -15.550639, 400.0, 5.0, 1.05, 0.95, 97.42, 0.1085, 0.0, 0.0],
    [200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0270217, -15.543467, 400.0, 5.0, 1.05, 0.95, 97.4168, 0.1079, 0.0, 0.0],
    [201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0846615, -12.497814, 220.0, 5.0, 1.11, 0.95, 96.6269, 0.0765, 0.0, 0.0],
    [202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0846264, -12.49079, 220.0, 5.0, 1.11, 0.95, 96.6257, 0.0767, 0.0, 0.0],
    [203.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0779801, -10.282582, 220.0, 5.0, 1.11, 0.95, 95.7763, 0.1786, 0.0, 0.0],
    [204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0779684, -10.293333, 220.0, 5.0, 1.11, 0.95, 95.7803, 0.1786, 0.0, 0.0],
    [205.0, 2.0, 400.0, 60.0, 0.0, 0.0, 1.0, 1.0319479, -17.366475, 400.0, 5.0, 1.05, 0.95, 98.1753, -0.0, 0.0, 0.0],
    [206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0319774, -17.36237, 400.0, 5.0, 1.05, 0.95, 98.174, -0.0004, 0.0, 0.0],
    [207.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1045955, -14.772601, 220.0, 5.0, 1.11, 0.95, 97.4145, -0.2154, 0.0, 0.0],
    [208.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1045931, -14.775974, 220.0, 5.0, 1.11, 0.95, 97.4142, -0.2148, 0.0, 0.0],
    [209.0, 1.0, 8.114, 2.0, 0.0, 0.0, 1.0, 1.0634391, -9.1432073, 110.0, 1.0, 1.12, 0.95, 95.2602, -0.7115, 0.0, 0.0],
    [210.0, 1.0, 2.705, 0.5, 0.0, 0.0, 1.0, 1.0595242, -14.761156, 110.0, 1.0, 1.12, 0.95, 98.3805, -0.5282, 0.0, 0.0],
    [211.0, 1.0, 2.705, 2.0, 0.0, 0.0, 1.0, 1.0680045, -8.4334738, 110.0, 1.0, 1.12, 0.95, 93.3974, -0.2476, 0.0, 0.0],
    [212.0, 1.0, 4.688, 4.6, 0.0, 0.0, 1.0, 1.0442043, -9.9780513, 110.0, 1.0, 1.12, 0.95, 96.0087, 0.4706, 0.0, 0.0],
    [213.0, 1.0, 1.623, 0.4, 0.0, 0.0, 1.0, 1.0563609, 1.4988114, 110.0, 1.0, 1.12, 0.95, 90.1198, 0.0072, 0.0, 0.0],
    [214.0, 1.0, 1.172, 0.3, 0.0, 0.0, 1.0, 1.0580792, 0.73906982, 110.0, 1.0, 1.12, 0.95, 89.9175, 0.3503, 0.0, 0.0],
    [215.0, 2.0, 6.0, 8.8, 0.0, 0.0, 1.0, 1.0804096, -9.1245518, 110.0, 1.0, 1.12, 0.95, 93.5881, -0.9775, 0.0, 0.0],
    [216.0, 1.0, 4.959, 0.5, 0.0, 0.0, 1.0, 1.0822197, -9.0279383, 110.0, 1.0, 1.12, 0.95, 93.4725, -1.0851, 0.0, 0.0],
    [217.0, 1.0, 4.057, 1.0, 0.0, 0.0, 1.0, 1.0816652, -9.0627133, 110.0, 1.0, 1.12, 0.95, 93.511, -1.0565, 0.0, 0.0],
    [218.0, 1.0, 6.762, 1.5, 0.0, 0.0, 1.0, 1.0801729, -9.2340483, 110.0, 1.0, 1.12, 0.95, 93.6734, -0.9734, 0.0, 0.0],
    [219.0, 1.0, 5.139, 2.8, 0.0, 0.0, 1.0, 1.0595352, -9.3854604, 110.0, 1.0, 1.12, 0.95, 94.8567, 0.1396, 0.0, 0.0],
    [220.0, 1.0, 5.41, 1.5, 0.0, 0.0, 1.0, 1.0582708, -9.4666316, 110.0, 1.0, 1.12, 0.95, 94.6576, 0.0251, 0.0, 0.0],
    [221.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1106223, -5.0099381, 110.0, 1.0, 1.12, 0.95, 91.7879, -0.2327, 0.0, 0.0],
    [222.0, 2.0, 4.237, 1.7, 0.0, 0.0, 1.0, 1.0994426, -2.88014, 110.0, 1.0, 1.12, 0.95, 91.9673, 0.0, 0.0, 0.0],
    [223.0, 1.0, 6.311, 1.4, 0.0, 0.0, 1.0, 1.0667973, -8.9699535, 110.0, 1.0, 1.12, 0.95, 93.9255, -0.1823, 0.0, 0.0],
    [224.0, 1.0, 0.721, 0.1, 0.0, 0.0, 1.0, 1.0504958, 0.25216002, 110.0, 1.0, 1.12, 0.95, 90.9851, 0.0074, 0.0, 0.0],
    [225.0, 1.0, 2.074, 0.4, 0.0, 0.0, 1.0, 1.0727484, -10.756585, 110.0, 1.0, 1.12, 0.95, 95.1407, -0.0081, 0.0, 0.0],
    [226.0, 1.0, 1.803, 0.0, 0.0, 0.0, 1.0, 1.0658049, -12.521912, 110.0, 1.0, 1.12, 0.95, 96.5717, -0.3691, 0.0, 0.0],
    [227.0, 1.0, 7.664, 1.5, 0.0, 0.0, 1.0, 1.0759769, -9.2268089, 110.0, 1.0, 1.12, 0.95, 94.3854, -1.1315, 0.0, 0.0],
    [228.0, 1.0, 2.524, 1.0, 0.0, 0.0, 1.0, 1.0670063, -9.1433891, 110.0, 1.0, 1.12, 0.95, 94.0399, -0.1275, 0.0, 0.0],
    [229.0, 1.0, 3.246, 1.0, 0.0, 0.0, 1.0, 1.0670327, -9.1386718, 110.0, 1.0, 1.12, 0.95, 94.0383, -0.1278, 0.0, 0.0],
    [230.0, 1.0, 1.533, 0.78, 0.0, 0.0, 1.0, 1.1047691, -1.9675502, 110.0, 1.0, 1.12, 0.95, 91.2077, 0.0815, 0.0, 0.0],
    [231.0, 1.0, 1.533, 0.78, 0.0, 0.0, 1.0, 1.1025028, -2.8364608, 110.0, 1.0, 1.12, 0.95, 91.7079, 0.0697, 0.0, 0.0],
    [232.0, 1.0, 3.606, 1.0, 0.0, 0.0, 1.0, 1.0617768, -9.0180406, 110.0, 1.0, 1.12, 0.95, 94.1655, -0.0499, 0.0, 0.0],
    [233.0, 1.0, 3.246, 1.0, 0.0, 0.0, 1.0, 1.0581298, 0.76398807, 110.0, 1.0, 1.12, 0.95, 89.8944, 0.3547, 0.0, 0.0],
    [234.0, 1.0, 8.114, 0.5, 0.0, 0.0, 1.0, 1.0671641, -4.7879123, 110.0, 1.0, 1.12, 0.95, 92.8043, -0.7724, 0.0, 0.0],
    [235.0, 1.0, 22.54, 23.0, 0.0, 0.0, 1.0, 1.0400993, 1.1035204, 110.0, 1.0, 1.12, 0.95, 90.0587, 0.5944, 0.0, 0.0],
    [236.0, 1.0, 2.975, 0.5, 0.0, 0.0, 1.0, 1.0598076, -11.841264, 110.0, 1.0, 1.12, 0.95, 96.7137, -0.0893, 0.0, 0.0],
    [237.0, 1.0, 4.057, 1.78, 0.0, 0.0, 1.0, 1.1063548, -1.8134633, 110.0, 1.0, 1.12, 0.95, 90.7875, 0.06, 0.0, 0.0],
    [238.0, 1.0, 2.975, 0.6, 0.0, 0.0, 1.0, 1.0594281, -11.893654, 110.0, 1.0, 1.12, 0.95, 96.7725, -0.0936, 0.0, 0.0],
    [239.0, 1.0, 2.254, 1.0, 0.0, 0.0, 1.0, 1.0630405, -10.172291, 110.0, 1.0, 1.12, 0.95, 95.324, -0.3199, 0.0, 0.0],
    [240.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0586651, -10.018095, 110.0, 1.0, 1.12, 0.95, 95.258, 0.0, 0.0, 0.0],
    [241.0, 1.0, 4.959, 0.8, 0.0, 0.0, 1.0, 1.0677927, -13.754947, 110.0, 1.0, 1.12, 0.95, 97.4442, 0.0319, 0.0, 0.0],
    [242.0, 1.0, 2.074, 0.83, 0.0, 0.0, 1.0, 1.1041633, -2.3992098, 110.0, 1.0, 1.12, 0.95, 91.2599, 0.0271, 0.0, 0.0],
    [243.0, 1.0, 3.336, 0.4, 0.0, 0.0, 1.0, 1.1105617, -1.4045479, 110.0, 1.0, 1.12, 0.95, 90.2912, -0.1998, 0.0, 0.0],
    [244.0, 1.0, 3.336, 0.4, 0.0, 0.0, 1.0, 1.1105779, -1.3931101, 110.0, 1.0, 1.12, 0.95, 90.2904, -0.1986, 0.0, 0.0],
    [245.0, 1.0, 1.623, 1.5, 0.0, 0.0, 1.0, 1.0671566, -8.2948353, 110.0, 1.0, 1.12, 0.95, 94.1273, 0.0272, 0.0, 0.0],
    [246.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0602751, 2.6684546, 110.0, 1.0, 1.12, 0.95, 89.5292, 0.0245, 0.0, 0.0],
    [247.0, 2.0, 0.0, 5.0, 0.0, 0.0, 1.0, 1.0458785, 6.1713406, 22.0, 1.0, 1.12, 0.95, 89.6459, 0.0018, 0.0, 0.0],
    [248.0, 1.0, 3.606, 1.0, 0.0, 0.0, 1.0, 1.0641563, -13.288623, 110.0, 1.0, 1.12, 0.95, 97.2708, -0.4735, 0.0, 0.0],
    [249.0, 1.0, 1.352, 0.0, 0.0, 0.0, 1.0, 1.0644642, -13.773286, 110.0, 1.0, 1.12, 0.95, 96.6748, -0.2285, 0.0, 0.0],
    [250.0, 1.0, 1.352, 0.0, 0.0, 0.0, 1.0, 1.0672627, -12.752462, 110.0, 1.0, 1.12, 0.95, 96.588, -0.4438, 0.0, 0.0],
    [251.0, 1.0, 1.352, 0.0, 0.0, 0.0, 1.0, 1.0557569, -15.529258, 110.0, 1.0, 1.12, 0.95, 99.9635, -0.919, 0.0, 0.0],
    [252.0, 1.0, 1.984, 0.3, 0.0, 0.0, 1.0, 1.0728371, -9.0955636, 110.0, 1.0, 1.12, 0.95, 93.9211, -0.1343, 0.0, 0.0],
    [253.0, 1.0, 9.016, 5.0, 0.0, 0.0, 1.0, 1.0606046, -5.9132576, 110.0, 1.0, 1.12, 0.95, 92.5923, -0.1218, 0.0, 0.0],
    [254.0, 1.0, 8.565, 4.0, 0.0, 0.0, 1.0, 1.0621711, -9.0866345, 110.0, 1.0, 1.12, 0.95, 94.1885, -0.04, 0.0, 0.0],
    [255.0, 1.0, 5.41, 1.0, 0.0, 0.0, 1.0, 1.0598153, -15.516896, 110.0, 1.0, 1.12, 0.95, 98.3593, -0.1944, 0.0, 0.0],
    [256.0, 1.0, 7.213, 1.0, 0.0, 0.0, 1.0, 1.0683952, -12.244653, 110.0, 1.0, 1.12, 0.95, 96.1385, -0.5324, 0.0, 0.0],
    [257.0, 1.0, 2.254, 0.0, 0.0, 0.0, 1.0, 1.06844, -12.377538, 110.0, 1.0, 1.12, 0.95, 96.1929, -0.5082, 0.0, 0.0],
    [258.0, 1.0, 2.029, 0.5, 0.0, 0.0, 1.0, 1.0574581, 1.8667521, 110.0, 1.0, 1.12, 0.95, 90.024, 0.0118, 0.0, 0.0],
    [259.0, 1.0, 2.029, 0.5, 0.0, 0.0, 1.0, 1.0574535, 1.8633465, 110.0, 1.0, 1.12, 0.95, 90.0251, 0.0118, 0.0, 0.0],
    [260.0, 1.0, 4.418, 1.78, 0.0, 0.0, 1.0, 1.1001124, -2.3890269, 110.0, 1.0, 1.12, 0.95, 91.6881, 0.1817, 0.0, 0.0],
    [261.0, 1.0, 2.254, 0.0, 0.0, 0.0, 1.0, 1.0561894, -15.7444, 110.0, 1.0, 1.12, 0.95, 100.1731, -1.0187, 0.0, 0.0],
    [262.0, 1.0, 4.869, 2.1, 0.0, 0.0, 1.0, 1.0672339, -8.8338643, 110.0, 1.0, 1.12, 0.95, 93.879, -0.2318, 0.0, 0.0],
    [263.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0663578, -8.0685318, 110.0, 1.0, 1.12, 0.95, 93.492, -0.3554, 0.0, 0.0],
    [264.0, 1.0, 0.721, 0.8, 0.0, 0.0, 1.0, 1.0602373, -12.54868, 110.0, 1.0, 1.12, 0.95, 97.0585, -0.0204, 0.0, 0.0],
    [265.0, 1.0, 19.835, 20.0, 0.0, 0.0, 1.0, 1.0579933, 2.2804579, 110.0, 1.0, 1.12, 0.95, 89.6862, 0.0503, 0.0, 0.0],
    [266.0, 1.0, 31.555, 33.0, 0.0, 0.0, 1.0, 1.0483536, 0.64828384, 110.0, 1.0, 1.12, 0.95, 89.9849, 0.5656, 0.0, 0.0],
    [267.0, 1.0, 24.344, 0.9, 0.0, 0.0, 1.0, 1.0626117, 2.5718837, 110.0, 1.0, 1.12, 0.95, 89.5755, -0.0782, 0.0, 0.0],
    [268.0, 1.0, 0.902, 0.0, 0.0, 0.0, 1.0, 1.0620494, -8.8523377, 110.0, 1.0, 1.12, 0.95, 94.0508, -0.0768, 0.0, 0.0],
    [269.0, 1.0, 3.967, 0.1, 0.0, 0.0, 1.0, 1.0687535, -8.8464726, 110.0, 1.0, 1.12, 0.95, 94.1106, -0.2198, 0.0, 0.0],
    [270.0, 1.0, 3.336, 1.4, 0.0, 0.0, 1.0, 1.0735858, -9.0220168, 110.0, 1.0, 1.12, 0.95, 93.8432, -0.0761, 0.0, 0.0],
    [271.0, 1.0, 4.508, 1.0, 0.0, 0.0, 1.0, 1.0756255, -9.4207268, 110.0, 1.0, 1.12, 0.95, 94.4927, -1.1138, 0.0, 0.0],
    [272.0, 1.0, 4.058, 0.5, 0.0, 0.0, 1.0, 1.0550882, -15.313103, 110.0, 1.0, 1.12, 0.95, 99.769, -0.8184, 0.0, 0.0],
    [273.0, 1.0, 5.229, 1.45, 0.0, 0.0, 1.0, 1.0604688, -8.9059181, 110.0, 1.0, 1.12, 0.95, 94.1291, -0.0662, 0.0, 0.0],
    [274.0, 1.0, 0.36, 0.1, 0.0, 0.0, 1.0, 1.0589226, -9.4004367, 110.0, 1.0, 1.12, 0.95, 94.9418, 0.1108, 0.0, 0.0],
    [275.0, 1.0, 0.09, 0.03, 0.0, 0.0, 1.0, 1.0664496, -8.7620881, 110.0, 1.0, 1.12, 0.95, 93.7057, -0.2359, 0.0, 0.0],
    [276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0656964, -8.8974965, 110.0, 1.0, 1.12, 0.95, 93.8232, -0.2324, 0.0, 0.0],
    [277.0, 1.0, 6.311, 3.59, 0.0, 0.0, 1.0, 1.1102271, -1.3882202, 110.0, 1.0, 1.12, 0.95, 90.6921, -0.0018, 0.0, 0.0],
    [278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1061831, -1.9362589, 110.0, 1.0, 1.12, 0.95, 90.7613, -0.0044, 0.0, 0.0],
    [279.0, 1.0, 3.606, 1.4, 0.0, 0.0, 1.0, 1.1012989, -2.7803264, 110.0, 1.0, 1.12, 0.95, 91.7866, -0.0614, 0.0, 0.0],
    [280.0, 1.0, 1.352, 0.5, 0.0, 0.0, 1.0, 1.0757873, -9.613712, 110.0, 1.0, 1.12, 0.95, 94.1945, -0.7567, 0.0, 0.0],
    [281.0, 1.0, 2.705, 0.0, 0.0, 0.0, 1.0, 1.0673377, -10.112989, 110.0, 1.0, 1.12, 0.95, 94.9829, -0.2707, 0.0, 0.0],
    [282.0, 1.0, 2.705, 1.0, 0.0, 0.0, 1.0, 1.0674273, -8.7364977, 110.0, 1.0, 1.12, 0.95, 93.658, -0.2764, 0.0, 0.0],
    [283.0, 1.0, 3.606, 1.0, 0.0, 0.0, 1.0, 1.0655353, -8.635639, 110.0, 1.0, 1.12, 0.95, 94.0075, -0.4332, 0.0, 0.0],
    [284.0, 1.0, 16.229, 16.0, 0.0, 0.0, 1.0, 1.0367171, 0.49741921, 110.0, 1.0, 1.12, 0.95, 90.1899, 0.7357, 0.0, 0.0],
    [285.0, 1.0, 40.572, 42.0, 0.0, 0.0, 1.0, 1.0364355, 0.49803562, 110.0, 1.0, 1.12, 0.95, 90.1947, 0.7387, 0.0, 0.0],
    [286.0, 1.0, 0.992, 0.3, 0.0, 0.0, 1.0, 1.0663208, 2.4644553, 110.0, 1.0, 1.12, 0.95, 89.5935, -0.3889, 0.0, 0.0],
    [287.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0593185, 2.191025, 110.0, 1.0, 1.12, 0.95, 89.7084, 0.0083, 0.0, 0.0],
    [288.0, 1.0, 4.779, 2.1, 0.0, 0.0, 1.0, 1.1098076, -1.3027273, 110.0, 1.0, 1.12, 0.95, 90.6496, 0.0407, 0.0, 0.0],
    [289.0, 1.0, 4.959, 1.2, 0.0, 0.0, 1.0, 1.1071623, -1.7679207, 110.0, 1.0, 1.12, 0.95, 91.0719, 0.0392, 0.0, 0.0],
    [290.0, 1.0, 4.508, 1.5, 0.0, 0.0, 1.0, 1.0640106, -12.208117, 110.0, 1.0, 1.12, 0.95, 96.4731, -0.2454, 0.0, 0.0],
    [291.0, 1.0, 2.705, 1.0, 0.0, 0.0, 1.0, 1.0753446, -10.382814, 110.0, 1.0, 1.12, 0.95, 94.5387, -0.7848, 0.0, 0.0],
    [292.0, 1.0, 2.524, 2.0, 0.0, 0.0, 1.0, 1.0598758, -9.6108902, 110.0, 1.0, 1.12, 0.95, 94.881, -0.0927, 0.0, 0.0],
    [293.0, 1.0, 1.443, 0.4, 0.0, 0.0, 1.0, 1.1047431, -3.314001, 110.0, 1.0, 1.12, 0.95, 92.0648, 0.1369, 0.0, 0.0],
    [294.0, 1.0, 9.466, 4.2, 0.0, 0.0, 1.0, 1.0660674, -8.5863416, 110.0, 1.0, 1.12, 0.95, 93.9546, -0.4454, 0.0, 0.0],
    [295.0, 1.0, 7.213, 2.5, 0.0, 0.0, 1.0, 1.0675095, -8.8077158, 110.0, 1.0, 1.12, 0.95, 93.7591, -0.2593, 0.0, 0.0],
    [296.0, 1.0, 2.795, 1.13, 0.0, 0.0, 1.0, 1.1101307, -1.180001, 110.0, 1.0, 1.12, 0.95, 90.541, 0.0599, 0.0, 0.0],
    [297.0, 1.0, 1.406, 1.1, 0.0, 0.0, 1.0, 1.0655308, -7.3218473, 110.0, 1.0, 1.12, 0.95, 93.2428, -0.3208, 0.0, 0.0],
    [298.0, 1.0, 2.164, 0.4, 0.0, 0.0, 1.0, 1.0667209, -9.1952347, 110.0, 1.0, 1.12, 0.95, 94.4564, -0.2277, 0.0, 0.0],
    [299.0, 1.0, 3.787, 0.5, 0.0, 0.0, 1.0, 1.104218, -3.3461992, 110.0, 1.0, 1.12, 0.95, 92.1149, 0.1274, 0.0, 0.0],
    [300.0, 1.0, 3.606, 0.7, 0.0, 0.0, 1.0, 1.1052561, -2.3562983, 110.0, 1.0, 1.12, 0.95, 91.3466, -0.0446, 0.0, 0.0],
    [301.0, 1.0, 2.885, 1.27, 0.0, 0.0, 1.0, 1.1044809, -1.982926, 110.0, 1.0, 1.12, 0.95, 91.1945, 0.0934, 0.0, 0.0],
    [302.0, 1.0, 4.598, 1.85, 0.0, 0.0, 1.0, 1.1020999, -2.8626572, 110.0, 1.0, 1.12, 0.95, 91.7399, 0.0815, 0.0, 0.0],
    [303.0, 1.0, 5.409, 1.0, 0.0, 0.0, 1.0, 1.0779137, -9.3797859, 110.0, 1.0, 1.12, 0.95, 94.0152, -0.9574, 0.0, 0.0],
    [304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1064471, -1.9404173, 110.0, 1.0, 1.12, 0.95, 90.7613, -0.0175, 0.0, 0.0],
    [305.0, 1.0, 2.705, 1.0, 0.0, 0.0, 1.0, 1.0472103, -0.11118547, 110.0, 1.0, 1.12, 0.95, 91.4196, 0.0604, 0.0, 0.0],
    [306.0, 1.0, 5.86, 2.57, 0.0, 0.0, 1.0, 1.1100905, -1.1803039, 110.0, 1.0, 1.12, 0.95, 90.5418, 0.0616, 0.0, 0.0],
    [307.0, 1.0, 3.877, 1.56, 0.0, 0.0, 1.0, 1.1041943, -2.3749988, 110.0, 1.0, 1.12, 0.95, 91.2341, 0.0289, 0.0, 0.0],
    [308.0, 1.0, 5.229, 2.11, 0.0, 0.0, 1.0, 1.1099847, -1.3353919, 110.0, 1.0, 1.12, 0.95, 90.6608, 0.0278, 0.0, 0.0],
    [309.0, 1.0, 6.401, 2.58, 0.0, 0.0, 1.0, 1.1040489, -2.0127486, 110.0, 1.0, 1.12, 0.95, 91.2412, 0.1043, 0.0, 0.0],
    [310.0, 2.0, 8.934, 4.46, 0.0, 0.0, 1.0, 1.1062873, -1.8446954, 110.0, 1.0, 1.12, 0.95, 90.9502, 0.0545, 0.0, 0.0],
    [311.0, 1.0, 0.847, 0.56, 0.0, 0.0, 1.0, 1.1042669, -1.9987839, 110.0, 1.0, 1.12, 0.95, 91.2336, 0.0974, 0.0, 0.0],
    [312.0, 2.0, 7.57, 3.66, 0.0, 0.0, 1.0, 1.1042288, -2.6033881, 110.0, 1.0, 1.12, 0.95, 91.4685, 0.0, 0.0, 0.0],
    [313.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1043265, -1.9937813, 110.0, 1.0, 1.12, 0.95, 91.2118, 0.0972, 0.0, 0.0],
    [314.0, 2.0, 4.173, 2.02, 0.0, 0.0, 1.0, 1.1104713, -1.3393921, 110.0, 1.0, 1.12, 0.95, 90.6475, 0.0, 0.0, 0.0],
    [315.0, 1.0, 9.025, 4.72, 0.0, 0.0, 1.0, 1.104729, -1.9575494, 110.0, 1.0, 1.12, 0.95, 90.8803, 0.0795, 0.0, 0.0],
    [316.0, 1.0, 4.418, 0.6, 0.0, 0.0, 1.0, 1.104486, -3.1735555, 110.0, 1.0, 1.12, 0.95, 91.9648, 0.1127, 0.0, 0.0],
    [317.0, 1.0, 1.352, 0.5, 0.0, 0.0, 1.0, 1.077129, -9.4176267, 110.0, 1.0, 1.12, 0.95, 94.2783, -1.1021, 0.0, 0.0],
    [318.0, 1.0, 2.254, 1.0, 0.0, 0.0, 1.0, 1.057375, -9.8647569, 110.0, 1.0, 1.12, 0.95, 95.1121, 0.0448, 0.0, 0.0],
    [319.0, 1.0, 2.254, 1.25, 0.0, 0.0, 1.0, 1.0573559, -9.9856988, 110.0, 1.0, 1.12, 0.95, 95.2484, 0.0456, 0.0, 0.0],
    [320.0, 1.0, 3.606, 1.25, 0.0, 0.0, 1.0, 1.057331, -9.9831188, 110.0, 1.0, 1.12, 0.95, 95.2469, 0.0449, 0.0, 0.0],
    [321.0, 1.0, 4.057, 2.0, 0.0, 0.0, 1.0, 1.0629616, -8.7478262, 110.0, 1.0, 1.12, 0.95, 93.8347, -0.1126, 0.0, 0.0],
    [322.0, 1.0, 4.057, 1.63, 0.0, 0.0, 1.0, 1.1099623, -1.2971315, 110.0, 1.0, 1.12, 0.95, 90.6308, 0.0399, 0.0, 0.0],
    [323.0, 2.0, 7.213, 2.9, 0.0, 0.0, 1.0, 1.1098701, -1.4068222, 110.0, 1.0, 1.12, 0.95, 90.7163, 0.0092, 0.0, 0.0],
    [324.0, 1.0, 4.959, 2.5, 0.0, 0.0, 1.0, 1.0657965, -10.333349, 110.0, 1.0, 1.12, 0.95, 95.2327, -0.2118, 0.0, 0.0],
    [325.0, 1.0, 6.582, 2.89, 0.0, 0.0, 1.0, 1.1048546, -1.9424859, 110.0, 1.0, 1.12, 0.95, 90.8736, 0.0811, 0.0, 0.0],
    [326.0, 1.0, 2.344, 0.94, 0.0, 0.0, 1.0, 1.1060586, -1.8604191, 110.0, 1.0, 1.12, 0.95, 90.9679, 0.0608, 0.0, 0.0],
    [327.0, 1.0, 2.344, 0.94, 0.0, 0.0, 1.0, 1.1055952, -1.8957516, 110.0, 1.0, 1.12, 0.95, 91.0288, 0.0709, 0.0, 0.0],
    [328.0, 1.0, 5.409, 2.5, 0.0, 0.0, 1.0, 1.0667576, -10.124623, 110.0, 1.0, 1.12, 0.95, 95.0158, -0.2288, 0.0, 0.0],
    [329.0, 1.0, 7.663, 2.0, 0.0, 0.0, 1.0, 1.0635491, -9.3933582, 110.0, 1.0, 1.12, 0.95, 94.7703, -0.1284, 0.0, 0.0],
    [330.0, 1.0, 5.139, 2.07, 0.0, 0.0, 1.0, 1.1055754, -1.8974257, 110.0, 1.0, 1.12, 0.95, 91.0311, 0.0714, 0.0, 0.0],
    [331.0, 1.0, 3.606, 1.4, 0.0, 0.0, 1.0, 1.1052886, -2.2404219, 110.0, 1.0, 1.12, 0.95, 91.215, 0.0282, 0.0, 0.0],
    [332.0, 1.0, 2.254, 0.8, 0.0, 0.0, 1.0, 1.1050919, -2.2900257, 110.0, 1.0, 1.12, 0.95, 91.264, 0.0256, 0.0, 0.0],
    [333.0, 1.0, 11.451, 4.61, 0.0, 0.0, 1.0, 1.1092151, -1.4528193, 110.0, 1.0, 1.12, 0.95, 90.7661, 0.027, 0.0, 0.0],
    [334.0, 1.0, 6.312, 1.0, 0.0, 0.0, 1.0, 1.0766316, -4.1813476, 110.0, 1.0, 1.12, 0.95, 91.2358, -1.3949, 0.0, 0.0],
    [335.0, 1.0, 1.803, 0.5, 0.0, 0.0, 1.0, 1.0993688, -2.4588033, 110.0, 1.0, 1.12, 0.95, 91.8067, 0.185, 0.0, 0.0],
    [336.0, 1.0, 3.606, 0.6, 0.0, 0.0, 1.0, 1.0630718, -9.4331398, 110.0, 1.0, 1.12, 0.95, 94.8366, -0.1196, 0.0, 0.0],
    [337.0, 1.0, 2.164, 0.2, 0.0, 0.0, 1.0, 1.0728743, -14.369106, 110.0, 1.0, 1.12, 0.95, 97.7331, 0.2749, 0.0, 0.0],
    [338.0, 1.0, 3.606, 1.45, 0.0, 0.0, 1.0, 1.1044595, -2.2621139, 110.0, 1.0, 1.12, 0.95, 91.1345, 0.0229, 0.0, 0.0],
    [339.0, 1.0, 5.41, 2.4, 0.0, 0.0, 1.0, 1.0587106, -10.191053, 110.0, 1.0, 1.12, 0.95, 95.5832, -0.112, 0.0, 0.0],
    [340.0, 1.0, 4.959, 1.65, 0.0, 0.0, 1.0, 1.0656452, -8.7989226, 110.0, 1.0, 1.12, 0.95, 93.7713, -0.2043, 0.0, 0.0],
    [341.0, 1.0, 4.959, 1.65, 0.0, 0.0, 1.0, 1.0576934, -9.0327049, 110.0, 1.0, 1.12, 0.95, 94.387, 0.0122, 0.0, 0.0],
    [342.0, 1.0, 1.803, 0.5, 0.0, 0.0, 1.0, 1.0782007, -9.3631259, 110.0, 1.0, 1.12, 0.95, 94.0949, -1.0765, 0.0, 0.0],
    [343.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0703317, -8.5530561, 110.0, 1.0, 1.12, 0.95, 93.4251, -0.3688, 0.0, 0.0],
    [344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0737921, -8.0385883, 110.0, 1.0, 1.12, 0.95, 93.3132, -0.6707, 0.0, 0.0],
    [345.0, 1.0, 7.212, 3.5, 0.0, 0.0, 1.0, 1.0643095, -7.7077122, 110.0, 1.0, 1.12, 0.95, 93.687, -0.4323, 0.0, 0.0],
    [346.0, 1.0, 6.762, 2.5, 0.0, 0.0, 1.0, 1.0644199, -7.7113063, 110.0, 1.0, 1.12, 0.95, 93.6798, -0.4305, 0.0, 0.0],
    [347.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0705373, -8.557301, 110.0, 1.0, 1.12, 0.95, 93.425, -0.3826, 0.0, 0.0],
    [348.0, 1.0, 2.704, 0.5, 0.0, 0.0, 1.0, 1.0589967, -16.690804, 110.0, 1.0, 1.12, 0.95, 99.301, -0.1319, 0.0, 0.0],
    [349.0, 1.0, 3.606, 1.0, 0.0, 0.0, 1.0, 1.0603417, -9.2429201, 110.0, 1.0, 1.12, 0.95, 95.2028, 0.0308, 0.0, 0.0],
    [350.0, 1.0, 3.787, 0.5, 0.0, 0.0, 1.0, 1.0612656, -13.486876, 110.0, 1.0, 1.12, 0.95, 97.6233, 0.019, 0.0, 0.0],
    [351.0, 1.0, 5.5, 2.21, 0.0, 0.0, 1.0, 1.1101218, -1.1855607, 110.0, 1.0, 1.12, 0.95, 90.5502, 0.0586, 0.0, 0.0],
    [352.0, 1.0, 4.328, 1.2, 0.0, 0.0, 1.0, 1.0596705, -9.1918243, 110.0, 1.0, 1.12, 0.95, 94.3243, -0.0028, 0.0, 0.0],
    [353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0650706, -8.6128648, 110.0, 1.0, 1.12, 0.95, 93.6116, -0.1599, 0.0, 0.0],
    [354.0, 1.0, 2.705, 1.0, 0.0, 0.0, 1.0, 1.0717473, -10.892622, 110.0, 1.0, 1.12, 0.95, 95.2429, -0.7186, 0.0, 0.0],
    [355.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0664847, -8.5869462, 110.0, 1.0, 1.12, 0.95, 93.601, -0.2242, 0.0, 0.0],
    [356.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0659608, -8.3970248, 110.0, 1.0, 1.12, 0.95, 93.5053, -0.2143, 0.0, 0.0],
    [357.0, 1.0, 0.902, 0.3, 0.0, 0.0, 1.0, 1.0660313, -8.3876952, 110.0, 1.0, 1.12, 0.95, 93.4984, -0.2141, 0.0, 0.0],
    [358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0659617, -8.3977241, 110.0, 1.0, 1.12, 0.95, 93.5058, -0.2144, 0.0, 0.0],
    [359.0, 1.0, 3.156, 1.2, 0.0, 0.0, 1.0, 1.0645435, -7.5647944, 110.0, 1.0, 1.12, 0.95, 93.509, -0.3662, 0.0, 0.0],
    [360.0, 1.0, 4.959, 1.8, 0.0, 0.0, 1.0, 1.0582332, -9.4555362, 110.0, 1.0, 1.12, 0.95, 95.0043, 0.1453, 0.0, 0.0],
    [361.0, 1.0, 4.327, 0.8, 0.0, 0.0, 1.0, 1.0712294, -8.1415522, 110.0, 1.0, 1.12, 0.95, 93.48, -0.1421, 0.0, 0.0],
    [362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0700208, -8.2539684, 110.0, 1.0, 1.12, 0.95, 93.1689, -0.2897, 0.0, 0.0],
    [363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0698133, -8.2776053, 110.0, 1.0, 1.12, 0.95, 93.181, -0.2869, 0.0, 0.0],
    [364.0, 1.0, 3.607, 0.6, 0.0, 0.0, 1.0, 1.0680912, -5.2926755, 110.0, 1.0, 1.12, 0.95, 93.1268, -0.866, 0.0, 0.0],
    [365.0, 1.0, 2.705, 0.8, 0.0, 0.0, 1.0, 1.0662301, -8.4108586, 110.0, 1.0, 1.12, 0.95, 94.2478, 0.0406, 0.0, 0.0],
    [366.0, 2.0, 40.572, 10.0, 0.0, 0.0, 1.0, 1.072833, -8.9924361, 110.0, 1.0, 1.12, 0.95, 93.8344, 0.0, 0.0, 0.0],
    [367.0, 2.0, 40.572, 10.0, 0.0, 0.0, 1.0, 1.0685587, -8.0927304, 110.0, 1.0, 1.12, 0.95, 93.4746, 0.0, 0.0, 0.0],
    [368.0, 2.0, 40.572, 10.0, 0.0, 0.0, 1.0, 1.0758187, -8.8469536, 110.0, 1.0, 1.12, 0.95, 93.6481, 0.0, 0.0, 0.0],
    [369.0, 2.0, 40.572, 10.0, 0.0, 0.0, 1.0, 1.0722446, -7.7204629, 110.0, 1.0, 1.12, 0.95, 93.3527, -0.0144, 0.0, 0.0],
    [370.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0878394, -8.5627076, 110.0, 1.0, 1.12, 0.95, 93.028, -1.3279, 0.0, 0.0],
    [371.0, 1.0, 5.229, 0.8, 0.0, 0.0, 1.0, 1.0585279, -10.633875, 110.0, 1.0, 1.12, 0.95, 95.7341, -0.0016, 0.0, 0.0],
    [372.0, 1.0, 10.819, 0.5, 0.0, 0.0, 1.0, 1.0606393, -11.725844, 110.0, 1.0, 1.12, 0.95, 96.5874, -0.087, 0.0, 0.0],
    [373.0, 1.0, 3.156, 1.0, 0.0, 0.0, 1.0, 1.0604161, -13.94088, 110.0, 1.0, 1.12, 0.95, 97.7927, -0.084, 0.0, 0.0],
    [374.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.063942, -10.852906, 110.0, 1.0, 1.12, 0.95, 95.8349, -0.2558, 0.0, 0.0],
    [375.0, 1.0, 9.016, 2.5, 0.0, 0.0, 1.0, 1.0570387, -10.065027, 110.0, 1.0, 1.12, 0.95, 95.3985, 0.0637, 0.0, 0.0],
    [376.0, 1.0, 1.262, 0.4, 0.0, 0.0, 1.0, 1.1067971, -1.8175327, 110.0, 1.0, 1.12, 0.95, 91.1214, 0.0429, 0.0, 0.0],
    [377.0, 1.0, 1.533, 0.6, 0.0, 0.0, 1.0, 1.0994615, -2.5587462, 110.0, 1.0, 1.12, 0.95, 91.0907, -0.1021, 0.0, 0.0],
    [378.0, 1.0, 4.508, 1.0, 0.0, 0.0, 1.0, 1.0590272, -14.272288, 110.0, 1.0, 1.12, 0.95, 98.5485, -0.6033, 0.0, 0.0],
    [379.0, 1.0, 4.057, 0.5, 0.0, 0.0, 1.0, 1.0613994, -13.202591, 110.0, 1.0, 1.12, 0.95, 97.3305, 0.0465, 0.0, 0.0],
    [380.0, 1.0, 3.606, 1.1, 0.0, 0.0, 1.0, 1.067313, -4.678564, 110.0, 1.0, 1.12, 0.95, 92.7192, -0.7607, 0.0, 0.0],
    [381.0, 1.0, 3.787, 0.8, 0.0, 0.0, 1.0, 1.0673826, -4.6867404, 110.0, 1.0, 1.12, 0.95, 92.7161, -0.762, 0.0, 0.0],
    [382.0, 1.0, 1.803, 1.0, 0.0, 0.0, 1.0, 1.0574035, -10.071257, 110.0, 1.0, 1.12, 0.95, 95.3714, 0.0475, 0.0, 0.0],
    [383.0, 1.0, 8.295, 2.0, 0.0, 0.0, 1.0, 1.0668044, -8.3647742, 110.0, 1.0, 1.12, 0.95, 94.2166, 0.0204, 0.0, 0.0],
    [384.0, 1.0, 5.41, 1.5, 0.0, 0.0, 1.0, 1.0674199, -8.3212446, 110.0, 1.0, 1.12, 0.95, 94.1295, 0.01, 0.0, 0.0],
    [385.0, 1.0, 10.82, 3.5, 0.0, 0.0, 1.0, 1.0583048, -10.518236, 110.0, 1.0, 1.12, 0.95, 95.8158, -0.0842, 0.0, 0.0],
    [386.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0683517, -8.1797938, 110.0, 1.0, 1.12, 0.95, 94.0072, 0.0, 0.0, 0.0],
    [387.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0656811, -10.584421, 110.0, 1.0, 1.12, 0.95, 95.3695, -0.1532, 0.0, 0.0],
    [388.0, 1.0, 1.803, 0.5, 0.0, 0.0, 1.0, 1.0703809, -11.420886, 110.0, 1.0, 1.12, 0.95, 95.601, -0.6513, 0.0, 0.0],
    [389.0, 1.0, 5.59, 2.8, 0.0, 0.0, 1.0, 1.0677262, -8.7138749, 110.0, 1.0, 1.12, 0.95, 93.6329, -0.2847, 0.0, 0.0],
    [390.0, 1.0, 7.303, 2.94, 0.0, 0.0, 1.0, 1.1026018, -3.1309224, 110.0, 1.0, 1.12, 0.95, 91.9679, 0.1219, 0.0, 0.0],
    [391.0, 1.0, 3.967, 1.7, 0.0, 0.0, 1.0, 1.0661828, -8.6787001, 110.0, 1.0, 1.12, 0.95, 93.6862, -0.2085, 0.0, 0.0],
    [392.0, 1.0, 6.762, 3.42, 0.0, 0.0, 1.0, 1.1107837, -1.1334655, 110.0, 1.0, 1.12, 0.95, 90.49, 0.0426, 0.0, 0.0],
    [393.0, 1.0, 1.082, 0.48, 0.0, 0.0, 1.0, 1.1085958, -1.6425374, 110.0, 1.0, 1.12, 0.95, 90.6226, 0.0154, 0.0, 0.0],
    [394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0589117, 0.8834572, 110.0, 1.0, 1.12, 0.95, 89.7756, 0.3493, 0.0, 0.0],
    [395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0592778, 2.1925895, 110.0, 1.0, 1.12, 0.95, 89.7083, 0.0119, 0.0, 0.0],
    [396.0, 1.0, 3.156, 0.3, 0.0, 0.0, 1.0, 1.0732673, -8.0413644, 110.0, 1.0, 1.12, 0.95, 93.5967, -0.1512, 0.0, 0.0],
    [397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0621309, -9.2642663, 110.0, 1.0, 1.12, 0.95, 94.8806, 0.0346, 0.0, 0.0],
    [398.0, 1.0, 2.705, 1.0, 0.0, 0.0, 1.0, 1.1084427, -2.6964211, 110.0, 1.0, 1.12, 0.95, 91.4807, 0.0, 0.0, 0.0],
    [399.0, 1.0, 2.434, 0.5, 0.0, 0.0, 1.0, 1.0723449, -8.0697274, 110.0, 1.0, 1.12, 0.95, 93.3922, -0.1776, 0.0, 0.0],
    [400.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0751332, -7.7584234, 110.0, 1.0, 1.12, 0.95, 93.3437, -0.1667, 0.0, 0.0],
    [401.0, 1.0, 1.713, 0.5, 0.0, 0.0, 1.0, 1.0739411, -9.0058663, 110.0, 1.0, 1.12, 0.95, 93.8233, -0.0719, 0.0, 0.0],
    [402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0709806, -8.3702359, 110.0, 1.0, 1.12, 0.95, 93.675, -0.1956, 0.0, 0.0],
    [403.0, 1.0, 2.885, 0.8, 0.0, 0.0, 1.0, 1.0609655, -9.4183649, 110.0, 1.0, 1.12, 0.95, 94.6917, -0.1528, 0.0, 0.0],
    [404.0, 1.0, 2.164, 0.2, 0.0, 0.0, 1.0, 1.0695942, -5.6138481, 110.0, 1.0, 1.12, 0.95, 93.2794, -0.9372, 0.0, 0.0],
    [405.0, 1.0, 19.565, 6.0, 0.0, 0.0, 1.0, 1.0696645, -8.719327, 110.0, 1.0, 1.12, 0.95, 93.6256, -0.3251, 0.0, 0.0],
    [406.0, 1.0, 17.852, 3.8, 0.0, 0.0, 1.0, 1.0661786, -8.0634088, 110.0, 1.0, 1.12, 0.95, 93.4921, -0.3387, 0.0, 0.0],
    [407.0, 1.0, 4.057, 0.4, 0.0, 0.0, 1.0, 1.0691305, -0.54906011, 110.0, 1.0, 1.12, 0.95, 90.219, -0.0682, 0.0, 0.0],
    [408.0, 1.0, 3.156, 0.3, 0.0, 0.0, 1.0, 1.0526355, 0.62332972, 110.0, 1.0, 1.12, 0.95, 90.6211, 0.0025, 0.0, 0.0],
    [409.0, 1.0, 3.606, 0.5, 0.0, 0.0, 1.0, 1.0630997, -13.251619, 110.0, 1.0, 1.12, 0.95, 97.0086, -0.1289, 0.0, 0.0],
    [410.0, 1.0, 4.057, 0.5, 0.0, 0.0, 1.0, 1.0680288, -0.4274132, 110.0, 1.0, 1.12, 0.95, 90.1838, -0.0168, 0.0, 0.0],
    [411.0, 1.0, 4.418, 0.7, 0.0, 0.0, 1.0, 1.0716119, -8.1252047, 110.0, 1.0, 1.12, 0.95, 93.4576, -0.157, 0.0, 0.0],
    [412.0, 1.0, 5.409, 1.5, 0.0, 0.0, 1.0, 1.0604145, -6.3477996, 110.0, 1.0, 1.12, 0.95, 92.944, -0.1637, 0.0, 0.0],
    [413.0, 1.0, 2.164, 0.5, 0.0, 0.0, 1.0, 1.0709396, -8.3695374, 110.0, 1.0, 1.12, 0.95, 93.675, -0.1933, 0.0, 0.0],
    [414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0775715, -8.8649288, 110.0, 1.0, 1.12, 0.95, 93.6382, -0.0908, 0.0, 0.0],
    [415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0707852, -8.1115612, 110.0, 1.0, 1.12, 0.95, 93.4595, -0.1119, 0.0, 0.0],
    [416.0, 1.0, 6.312, 0.699, 0.0, 0.0, 1.0, 1.0533039, 0.77124675, 110.0, 1.0, 1.12, 0.95, 90.5301, 0.0049, 0.0, 0.0],
    [417.0, 1.0, 5.41, 2.0, 0.0, 0.0, 1.0, 1.0568398, -10.089044, 110.0, 1.0, 1.12, 0.95, 95.4239, 0.0713, 0.0, 0.0],
    [418.0, 1.0, 2.254, 0.1, 0.0, 0.0, 1.0, 1.0720084, -8.097654, 110.0, 1.0, 1.12, 0.95, 93.4239, -0.169, 0.0, 0.0],
    [419.0, 1.0, 8.835, 0.7, 0.0, 0.0, 1.0, 1.0625752, -9.5162864, 110.0, 1.0, 1.12, 0.95, 94.9371, -0.0419, 0.0, 0.0],
    [420.0, 1.0, 1.984, 0.3, 0.0, 0.0, 1.0, 1.1087231, -2.683684, 110.0, 1.0, 1.12, 0.95, 91.4517, -0.0099, 0.0, 0.0],
    [421.0, 1.0, 3.246, 0.5, 0.0, 0.0, 1.0, 1.0660303, -8.4752998, 110.0, 1.0, 1.12, 0.95, 94.338, 0.0202, 0.0, 0.0],
    [422.0, 1.0, 6.672, 2.22, 0.0, 0.0, 1.0, 1.0601031, -8.9537151, 110.0, 1.0, 1.12, 0.95, 94.2092, -0.0847, 0.0, 0.0],
    [423.0, 1.0, 6.672, 2.22, 0.0, 0.0, 1.0, 1.0600832, -8.9575983, 110.0, 1.0, 1.12, 0.95, 94.2105, -0.0844, 0.0, 0.0],
    [424.0, 1.0, 3.155, 0.5, 0.0, 0.0, 1.0, 1.0618731, -8.915551, 110.0, 1.0, 1.12, 0.95, 94.0985, -0.0673, 0.0, 0.0],
    [425.0, 1.0, 5.229, 2.3, 0.0, 0.0, 1.0, 1.0622327, -8.786263, 110.0, 1.0, 1.12, 0.95, 94.0004, -0.0854, 0.0, 0.0],
    [426.0, 1.0, 5.68, 2.5, 0.0, 0.0, 1.0, 1.0597726, -11.662789, 110.0, 1.0, 1.12, 0.95, 96.5282, -0.0765, 0.0, 0.0],
    [427.0, 1.0, 3.786, 0.6, 0.0, 0.0, 1.0, 1.0578521, -9.6570271, 110.0, 1.0, 1.12, 0.95, 95.5552, 0.0305, 0.0, 0.0],
    [428.0, 1.0, 6.311, 1.2, 0.0, 0.0, 1.0, 1.0586523, -9.3020157, 110.0, 1.0, 1.12, 0.95, 94.6421, -0.1741, 0.0, 0.0],
    [429.0, 1.0, 3.606, 2.0, 0.0, 0.0, 1.0, 1.0630761, -8.6674847, 110.0, 1.0, 1.12, 0.95, 93.879, -0.1139, 0.0, 0.0],
    [430.0, 1.0, 5.68, 2.29, 0.0, 0.0, 1.0, 1.1096858, -1.2272484, 110.0, 1.0, 1.12, 0.95, 90.5968, 0.0668, 0.0, 0.0],
    [431.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1096927, -1.2276346, 110.0, 1.0, 1.12, 0.95, 90.5969, 0.0667, 0.0, 0.0],
    [432.0, 1.0, 5.229, 0.9, 0.0, 0.0, 1.0, 1.0562305, 1.6073848, 110.0, 1.0, 1.12, 0.95, 90.2688, 0.0016, 0.0, 0.0],
    [433.0, 1.0, 2.074, 0.2, 0.0, 0.0, 1.0, 1.0715245, -8.2330798, 110.0, 1.0, 1.12, 0.95, 93.5539, -0.1856, 0.0, 0.0],
    [434.0, 1.0, 4.959, 1.8, 0.0, 0.0, 1.0, 1.0856234, -3.316181, 110.0, 1.0, 1.12, 0.95, 92.1236, 0.0388, 0.0, 0.0],
    [435.0, 1.0, 4.328, 0.8, 0.0, 0.0, 1.0, 1.067892, -10.532382, 110.0, 1.0, 1.12, 0.95, 95.3413, -0.0779, 0.0, 0.0],
    [436.0, 1.0, 2.975, 1.2, 0.0, 0.0, 1.0, 1.105817, -1.8374518, 110.0, 1.0, 1.12, 0.95, 91.1158, 0.0693, 0.0, 0.0],
    [437.0, 1.0, 6.131, 2.5, 0.0, 0.0, 1.0, 1.051396, -9.7614753, 110.0, 1.0, 1.12, 0.95, 95.3778, 0.0735, 0.0, 0.0],
    [438.0, 1.0, 4.508, 2.0, 0.0, 0.0, 1.0, 1.0514699, -10.259753, 110.0, 1.0, 1.12, 0.95, 96.2636, 0.2575, 0.0, 0.0],
    [439.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0562535, 1.6049792, 110.0, 1.0, 1.12, 0.95, 90.2706, -0.0002, 0.0, 0.0],
    [440.0, 1.0, 9.918, 2.0, 0.0, 0.0, 1.0, 1.0933412, -3.631467, 110.0, 1.0, 1.12, 0.95, 92.2773, -0.1611, 0.0, 0.0],
    [441.0, 1.0, 4.508, 0.5, 0.0, 0.0, 1.0, 1.0550616, -15.332863, 110.0, 1.0, 1.12, 0.95, 99.73, -0.7982, 0.0, 0.0],
    [442.0, 1.0, 1.082, 0.2, 0.0, 0.0, 1.0, 1.0593613, 2.4671181, 110.0, 1.0, 1.12, 0.95, 89.6103, 0.0314, 0.0, 0.0],
    [443.0, 1.0, 1.172, 0.3, 0.0, 0.0, 1.0, 1.0592746, 2.4536233, 110.0, 1.0, 1.12, 0.95, 89.6139, 0.0323, 0.0, 0.0],
    [444.0, 2.0, 2.254, 1.0, 0.0, 0.0, 1.0, 1.0562503, 1.6050409, 110.0, 1.0, 1.12, 0.95, 90.2706, 0.0, 0.0, 0.0],
    [445.0, 1.0, 1.623, 0.1, 0.0, 0.0, 1.0, 1.0486981, 0.02596318, 110.0, 1.0, 1.12, 0.95, 91.2534, 0.0276, 0.0, 0.0],
    [446.0, 1.0, 1.623, 0.71, 0.0, 0.0, 1.0, 1.1072187, -1.7675201, 110.0, 1.0, 1.12, 0.95, 90.8121, 0.0399, 0.0, 0.0],
    [447.0, 1.0, 6.492, 2.61, 0.0, 0.0, 1.0, 1.1030077, -2.1140651, 110.0, 1.0, 1.12, 0.95, 91.3775, 0.1233, 0.0, 0.0],
    [448.0, 1.0, 3.156, 0.4, 0.0, 0.0, 1.0, 1.1077008, -1.9027064, 110.0, 1.0, 1.12, 0.95, 90.9079, -0.1267, 0.0, 0.0],
    [449.0, 1.0, 1.172, 0.3, 0.0, 0.0, 1.0, 1.0796884, -3.828, 110.0, 1.0, 1.12, 0.95, 92.1801, -0.1915, 0.0, 0.0],
    [450.0, 1.0, 3.606, 1.5, 0.0, 0.0, 1.0, 1.1052294, -2.6197372, 110.0, 1.0, 1.12, 0.95, 91.5542, -0.0051, 0.0, 0.0],
    [451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0664141, -7.16584, 110.0, 1.0, 1.12, 0.95, 93.0692, -0.3059, 0.0, 0.0],
    [452.0, 1.0, 2.904, 0.0, 0.0, 0.0, 1.0, 1.0675952, -6.6985089, 110.0, 1.0, 1.12, 0.95, 92.7481, -0.3459, 0.0, 0.0],
    [453.0, 2.0, 5.501, 0.2, 0.0, 0.0, 1.0, 1.0689877, -6.2048001, 110.0, 1.0, 1.12, 0.95, 92.3977, -0.3884, 0.0, 0.0],
    [454.0, 1.0, 1.803, 0.5, 0.0, 0.0, 1.0, 1.0541505, -15.411053, 110.0, 1.0, 1.12, 0.95, 99.9636, -0.8311, 0.0, 0.0],
    [455.0, 1.0, 2.704, 1.1, 0.0, 0.0, 1.0, 1.0580099, -9.9276504, 110.0, 1.0, 1.12, 0.95, 95.4073, 0.0173, 0.0, 0.0],
    [456.0, 1.0, 7.663, 3.0, 0.0, 0.0, 1.0, 1.0653277, -8.3494879, 110.0, 1.0, 1.12, 0.95, 93.6193, -0.2652, 0.0, 0.0],
    [457.0, 1.0, 0.902, 0.1, 0.0, 0.0, 1.0, 1.1105465, -1.4512284, 110.0, 1.0, 1.12, 0.95, 90.3704, -0.1743, 0.0, 0.0],
    [458.0, 1.0, 6.762, 1.8, 0.0, 0.0, 1.0, 1.1031077, -2.2197435, 110.0, 1.0, 1.12, 0.95, 91.5324, 0.1059, 0.0, 0.0],
    [459.0, 1.0, 4.508, 1.0, 0.0, 0.0, 1.0, 1.0617238, -9.6626412, 110.0, 1.0, 1.12, 0.95, 94.5955, -0.0092, 0.0, 0.0],
    [460.0, 1.0, 6.671, 1.3, 0.0, 0.0, 1.0, 1.0722599, -8.1679058, 110.0, 1.0, 1.12, 0.95, 93.445, -0.6176, 0.0, 0.0],
    [461.0, 1.0, 4.057, 0.4, 0.0, 0.0, 1.0, 1.0668982, -9.2048482, 110.0, 1.0, 1.12, 0.95, 94.4258, -0.2267, 0.0, 0.0],
    [462.0, 1.0, 1.984, 0.5, 0.0, 0.0, 1.0, 1.1039668, -3.3724119, 110.0, 1.0, 1.12, 0.95, 92.1443, 0.1316, 0.0, 0.0],
    [463.0, 1.0, 8.114, 1.5, 0.0, 0.0, 1.0, 1.0612041, -8.7983641, 110.0, 1.0, 1.12, 0.95, 95.1332, -0.6107, 0.0, 0.0],
    [464.0, 1.0, 4.508, 2.5, 0.0, 0.0, 1.0, 1.0679561, -4.0682502, 110.0, 1.0, 1.12, 0.95, 91.3274, -0.6366, 0.0, 0.0],
    [465.0, 1.0, 4.508, 1.0, 0.0, 0.0, 1.0, 1.0690112, -8.9457582, 110.0, 1.0, 1.12, 0.95, 93.833, -0.1724, 0.0, 0.0],
    [466.0, 1.0, 4.508, 1.1, 0.0, 0.0, 1.0, 1.0690407, -8.9332096, 110.0, 1.0, 1.12, 0.95, 93.8287, -0.1737, 0.0, 0.0],
    [467.0, 1.0, 8.836, 5.3, 0.0, 0.0, 1.0, 1.058772, -8.4292053, 110.0, 1.0, 1.12, 0.95, 94.1669, -0.0214, 0.0, 0.0],
    [468.0, 1.0, 7.213, 1.0, 0.0, 0.0, 1.0, 1.101421, -2.8144771, 110.0, 1.0, 1.12, 0.95, 91.8146, -0.0389, 0.0, 0.0],
    [469.0, 1.0, 3.606, 0.4, 0.0, 0.0, 1.0, 1.0736963, -10.373396, 110.0, 1.0, 1.12, 0.95, 94.8177, -0.0171, 0.0, 0.0],
    [470.0, 1.0, 3.065, 1.23, 0.0, 0.0, 1.0, 1.1066501, -1.7961785, 110.0, 1.0, 1.12, 0.95, 90.7583, 0.052, 0.0, 0.0],
    [471.0, 1.0, 2.344, 1.0, 0.0, 0.0, 1.0, 1.0737222, -4.1044427, 110.0, 1.0, 1.12, 0.95, 91.2167, -1.1067, 0.0, 0.0],
    [472.0, 1.0, 2.524, 1.02, 0.0, 0.0, 1.0, 1.1010526, -2.2996866, 110.0, 1.0, 1.12, 0.95, 91.5871, 0.1628, 0.0, 0.0],
    [473.0, 1.0, 1.082, 0.2, 0.0, 0.0, 1.0, 1.0692927, -8.6180561, 110.0, 1.0, 1.12, 0.95, 94.1184, -0.1158, 0.0, 0.0],
    [474.0, 1.0, 1.803, 0.3, 0.0, 0.0, 1.0, 1.0514372, 0.41433885, 110.0, 1.0, 1.12, 0.95, 90.8262, 0.005, 0.0, 0.0],
    [475.0, 1.0, 7.212, 0.5, 0.0, 0.0, 1.0, 1.0557035, -15.303906, 110.0, 1.0, 1.12, 0.95, 99.5095, -0.7241, 0.0, 0.0],
    [476.0, 1.0, 0.902, 0.5, 0.0, 0.0, 1.0, 1.0640248, -7.7392799, 110.0, 1.0, 1.12, 0.95, 93.7271, -0.429, 0.0, 0.0],
    [477.0, 1.0, 0.902, 0.5, 0.0, 0.0, 1.0, 1.0685634, -8.4085489, 110.0, 1.0, 1.12, 0.95, 93.7547, -0.5176, 0.0, 0.0],
    [478.0, 1.0, 5.409, 1.0, 0.0, 0.0, 1.0, 1.0633199, -13.985338, 110.0, 1.0, 1.12, 0.95, 97.0072, -0.2722, 0.0, 0.0],
    [479.0, 1.0, 1.984, 0.2, 0.0, 0.0, 1.0, 1.0718901, -9.1051261, 110.0, 1.0, 1.12, 0.95, 93.9422, -0.173, 0.0, 0.0],
    [480.0, 1.0, 1.082, 0.2, 0.0, 0.0, 1.0, 1.0706093, -5.7583755, 110.0, 1.0, 1.12, 0.95, 93.3171, -0.9632, 0.0, 0.0],
    [481.0, 1.0, 8.114, 4.0, 0.0, 0.0, 1.0, 1.0621154, -9.1328468, 110.0, 1.0, 1.12, 0.95, 94.4952, -0.0235, 0.0, 0.0],
    [482.0, 1.0, 8.746, 3.52, 0.0, 0.0, 1.0, 1.1029607, -2.7465116, 110.0, 1.0, 1.12, 0.95, 91.6233, 0.0467, 0.0, 0.0],
    [483.0, 1.0, 3.606, 0.9, 0.0, 0.0, 1.0, 1.0650322, -9.1404287, 110.0, 1.0, 1.12, 0.95, 94.2757, -0.0507, 0.0, 0.0],
    [484.0, 1.0, 1.352, 0.2, 0.0, 0.0, 1.0, 1.0703711, -14.08857, 110.0, 1.0, 1.12, 0.95, 97.6124, 0.1427, 0.0, 0.0],
    [485.0, 1.0, 1.803, 0.0, 0.0, 0.0, 1.0, 1.0490697, -9.8607069, 110.0, 1.0, 1.12, 0.95, 95.6178, 0.18, 0.0, 0.0],
    [486.0, 2.0, 2.975, 0.3, 0.0, 0.0, 1.0, 1.0493277, 0.07082552, 110.0, 1.0, 1.12, 0.95, 91.1651, 0.0153, 0.0, 0.0],
    [487.0, 1.0, 2.524, 0.3, 0.0, 0.0, 1.0, 1.0661505, -2.7875124, 110.0, 1.0, 1.12, 0.95, 91.7329, -0.3936, 0.0, 0.0],
    [488.0, 1.0, 3.156, 1.0, 0.0, 0.0, 1.0, 1.0482565, -0.00675673, 110.0, 1.0, 1.12, 0.95, 91.3099, 0.0377, 0.0, 0.0],
    [489.0, 1.0, 3.156, 1.0, 0.0, 0.0, 1.0, 1.0656381, -2.8218189, 110.0, 1.0, 1.12, 0.95, 91.7859, -0.3788, 0.0, 0.0],
    [490.0, 1.0, 14.876, 3.5, 0.0, 0.0, 1.0, 1.1114775, -1.2479238, 110.0, 1.0, 1.12, 0.95, 90.1738, -0.1905, 0.0, 0.0],
    [491.0, 1.0, 7.664, 4.5, 0.0, 0.0, 1.0, 1.1082592, -1.124095, 110.0, 1.0, 1.12, 0.95, 90.2892, -0.1541, 0.0, 0.0],
    [492.0, 1.0, 1.803, 0.6, 0.0, 0.0, 1.0, 1.066326, -8.566377, 110.0, 1.0, 1.12, 0.95, 93.6072, -0.2278, 0.0, 0.0],
    [493.0, 1.0, 2.705, 0.9, 0.0, 0.0, 1.0, 1.0661931, -8.6097297, 110.0, 1.0, 1.12, 0.95, 93.6263, -0.2163, 0.0, 0.0],
    [494.0, 1.0, 1.803, 0.5, 0.0, 0.0, 1.0, 1.0801949, -9.1457448, 110.0, 1.0, 1.12, 0.95, 93.611, -0.9733, 0.0, 0.0],
    [495.0, 1.0, 7.664, 2.55, 0.0, 0.0, 1.0, 1.0619862, -8.7272989, 110.0, 1.0, 1.12, 0.95, 93.9661, -0.1161, 0.0, 0.0],
    [496.0, 1.0, 7.664, 2.55, 0.0, 0.0, 1.0, 1.0620488, -8.7155782, 110.0, 1.0, 1.12, 0.95, 93.9618, -0.117, 0.0, 0.0],
    [497.0, 1.0, 11.27, 3.75, 0.0, 0.0, 1.0, 1.0648652, -8.6809422, 110.0, 1.0, 1.12, 0.95, 93.771, -0.2241, 0.0, 0.0],
    [498.0, 1.0, 11.27, 3.13, 0.0, 0.0, 1.0, 1.0582599, -9.3199811, 110.0, 1.0, 1.12, 0.95, 94.4886, 0.0293, 0.0, 0.0],
    [499.0, 1.0, 1.803, 1.0, 0.0, 0.0, 1.0, 1.0588064, -9.9426555, 110.0, 1.0, 1.12, 0.95, 95.1887, -0.0151, 0.0, 0.0],
    [500.0, 1.0, 4.508, 1.6, 0.0, 0.0, 1.0, 1.0619081, -9.6445675, 110.0, 1.0, 1.12, 0.95, 94.5762, -0.0133, 0.0, 0.0],
    [501.0, 1.0, 3.876, 0.8, 0.0, 0.0, 1.0, 1.0559132, -9.3480033, 110.0, 1.0, 1.12, 0.95, 95.2369, -0.0913, 0.0, 0.0],
    [502.0, 1.0, 4.508, 1.5, 0.0, 0.0, 1.0, 1.0599432, -8.9217332, 110.0, 1.0, 1.12, 0.95, 94.2117, -0.0675, 0.0, 0.0],
    [503.0, 1.0, 12.622, 4.2, 0.0, 0.0, 1.0, 1.05708, -9.0136358, 110.0, 1.0, 1.12, 0.95, 94.3749, 0.0475, 0.0, 0.0],
    [504.0, 1.0, 6.311, 2.1, 0.0, 0.0, 1.0, 1.0599713, -9.1462917, 110.0, 1.0, 1.12, 0.95, 94.286, -0.0187, 0.0, 0.0],
    [505.0, 1.0, 4.057, 1.35, 0.0, 0.0, 1.0, 1.0604304, -8.9072035, 110.0, 1.0, 1.12, 0.95, 94.1718, -0.0895, 0.0, 0.0],
    [506.0, 1.0, 8.475, 2.35, 0.0, 0.0, 1.0, 1.0576049, -8.9610357, 110.0, 1.0, 1.12, 0.95, 94.317, 0.0349, 0.0, 0.0],
    [507.0, 1.0, 2.254, 0.5, 0.0, 0.0, 1.0, 1.0558597, -15.937327, 110.0, 1.0, 1.12, 0.95, 100.3724, -1.0674, 0.0, 0.0],
    [508.0, 1.0, 22.54, 7.5, 0.0, 0.0, 1.0, 1.0630229, -8.8669909, 110.0, 1.0, 1.12, 0.95, 93.8684, -0.0949, 0.0, 0.0],
    [509.0, 1.0, 45.079, 15.0, 0.0, 0.0, 1.0, 1.0652298, -8.6024417, 110.0, 1.0, 1.12, 0.95, 93.5947, -0.1633, 0.0, 0.0],
    [510.0, 1.0, 1.172, 0.3, 0.0, 0.0, 1.0, 1.1062655, -1.5547164, 110.0, 1.0, 1.12, 0.95, 90.5816, -0.1728, 0.0, 0.0],
    [511.0, 1.0, 1.172, 0.3, 0.0, 0.0, 1.0, 1.1062614, -1.5626065, 110.0, 1.0, 1.12, 0.95, 90.5819, -0.1733, 0.0, 0.0],
    [512.0, 1.0, 10.549, 4.63, 0.0, 0.0, 1.0, 1.1049177, -1.9770446, 110.0, 1.0, 1.12, 0.95, 90.859, 0.0552, 0.0, 0.0],
    [513.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1101739, -1.3733172, 110.0, 1.0, 1.12, 0.95, 90.6819, 0.0045, 0.0, 0.0],
    [514.0, 1.0, 1.803, 1.0, 0.0, 0.0, 1.0, 1.058199, -10.013809, 110.0, 1.0, 1.12, 0.95, 95.2614, 0.0163, 0.0, 0.0],
    [515.0, 1.0, 2.254, 0.5, 0.0, 0.0, 1.0, 1.0709862, -9.9417994, 110.0, 1.0, 1.12, 0.95, 94.6835, -0.4968, 0.0, 0.0],
    [516.0, 1.0, 3.787, 1.05, 0.0, 0.0, 1.0, 1.0651743, -8.4627906, 110.0, 1.0, 1.12, 0.95, 93.578, -0.1931, 0.0, 0.0],
    [517.0, 1.0, 3.787, 1.05, 0.0, 0.0, 1.0, 1.0651978, -8.4594207, 110.0, 1.0, 1.12, 0.95, 93.5769, -0.1934, 0.0, 0.0],
    [518.0, 1.0, 1.803, 0.6, 0.0, 0.0, 1.0, 1.058078, -9.3632408, 110.0, 1.0, 1.12, 0.95, 94.521, 0.0255, 0.0, 0.0],
    [519.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0649513, -8.7658208, 110.0, 1.0, 1.12, 0.95, 94.0478, -0.3453, 0.0, 0.0],
    [520.0, 1.0, 9.196, 2.55, 0.0, 0.0, 1.0, 1.0659569, -8.6113426, 110.0, 1.0, 1.12, 0.95, 93.5653, -0.1782, 0.0, 0.0],
    [521.0, 1.0, 4.508, 1.25, 0.0, 0.0, 1.0, 1.064984, -8.4792102, 110.0, 1.0, 1.12, 0.95, 93.5957, -0.1884, 0.0, 0.0],
    [522.0, 1.0, 4.508, 1.25, 0.0, 0.0, 1.0, 1.0657364, -8.6508712, 110.0, 1.0, 1.12, 0.95, 93.6715, -0.2055, 0.0, 0.0],
    [523.0, 1.0, 5.049, 1.4, 0.0, 0.0, 1.0, 1.0535602, -9.6635645, 110.0, 1.0, 1.12, 0.95, 95.1412, -0.0156, 0.0, 0.0],
    [524.0, 1.0, 9.467, 1.0, 0.0, 0.0, 1.0, 1.105386, -2.0620769, 110.0, 1.0, 1.12, 0.95, 91.1255, -0.2281, 0.0, 0.0],
    [525.0, 1.0, 9.918, 2.75, 0.0, 0.0, 1.0, 1.0657808, -8.6534935, 110.0, 1.0, 1.12, 0.95, 93.7214, -0.2434, 0.0, 0.0],
    [526.0, 1.0, 9.918, 2.75, 0.0, 0.0, 1.0, 1.065807, -8.6483201, 110.0, 1.0, 1.12, 0.95, 93.7197, -0.2437, 0.0, 0.0],
    [527.0, 1.0, 8.115, 2.25, 0.0, 0.0, 1.0, 1.0632008, -8.3764993, 110.0, 1.0, 1.12, 0.95, 93.7743, -0.1923, 0.0, 0.0],
    [528.0, 1.0, 18.933, 6.3, 0.0, 0.0, 1.0, 1.0620926, -8.9315529, 110.0, 1.0, 1.12, 0.95, 94.0572, -0.0765, 0.0, 0.0],
    [529.0, 1.0, 5.41, 1.8, 0.0, 0.0, 1.0, 1.0597655, -9.2706019, 110.0, 1.0, 1.12, 0.95, 94.3738, -0.0358, 0.0, 0.0],
    [530.0, 1.0, 3.607, 0.8, 0.0, 0.0, 1.0, 1.0526303, -9.7141203, 110.0, 1.0, 1.12, 0.95, 95.2451, 0.0185, 0.0, 0.0],
    [531.0, 1.0, 2.705, 0.75, 0.0, 0.0, 1.0, 1.0657649, -8.6566329, 110.0, 1.0, 1.12, 0.95, 93.7239, -0.2434, 0.0, 0.0],
    [532.0, 1.0, 2.705, 0.75, 0.0, 0.0, 1.0, 1.0600671, -8.9607694, 110.0, 1.0, 1.12, 0.95, 94.2131, -0.0844, 0.0, 0.0],
    [533.0, 1.0, 9.467, 3.15, 0.0, 0.0, 1.0, 1.0618291, -8.9659901, 110.0, 1.0, 1.12, 0.95, 94.0926, -0.0659, 0.0, 0.0],
    [534.0, 1.0, 9.466, 3.15, 0.0, 0.0, 1.0, 1.0613256, -8.6725661, 110.0, 1.0, 1.12, 0.95, 93.9315, -0.0632, 0.0, 0.0],
    [535.0, 1.0, 15.778, 5.25, 0.0, 0.0, 1.0, 1.0608638, -8.700394, 110.0, 1.0, 1.12, 0.95, 93.968, -0.0491, 0.0, 0.0],
    [536.0, 1.0, 2.254, 0.7, 0.0, 0.0, 1.0, 1.0706166, -9.0215965, 110.0, 1.0, 1.12, 0.95, 93.8869, -0.1513, 0.0, 0.0],
    [537.0, 2.0, 11.557, 3.6, 0.0, 0.0, 1.0, 1.0632471, -8.8906179, 110.0, 1.0, 1.12, 0.95, 93.9619, -0.1009, 0.0, 0.0],
    [538.0, 2.0, 11.961, 3.6, 0.0, 0.0, 1.0, 1.0620217, -8.5710126, 110.0, 1.0, 1.12, 0.95, 93.8344, -0.0782, 0.0, 0.0],
    [539.0, 1.0, 5.41, 1.8, 0.0, 0.0, 1.0, 1.0616258, -8.5962395, 110.0, 1.0, 1.12, 0.95, 93.8738, -0.0656, 0.0, 0.0],
    [540.0, 1.0, 5.41, 1.8, 0.0, 0.0, 1.0, 1.0628517, -8.915787, 110.0, 1.0, 1.12, 0.95, 94.0013, -0.0883, 0.0, 0.0],
    [541.0, 1.0, 9.016, 2.5, 0.0, 0.0, 1.0, 1.0603377, -9.1071219, 110.0, 1.0, 1.12, 0.95, 94.25, -0.0314, 0.0, 0.0],
    [542.0, 1.0, 8.655, 2.4, 0.0, 0.0, 1.0, 1.0650936, -8.6763492, 110.0, 1.0, 1.12, 0.95, 93.7589, -0.2299, 0.0, 0.0],
    [543.0, 1.0, 8.655, 2.4, 0.0, 0.0, 1.0, 1.0652193, -8.6697346, 110.0, 1.0, 1.12, 0.95, 93.7535, -0.231, 0.0, 0.0],
    [544.0, 1.0, 10.819, 3.0, 0.0, 0.0, 1.0, 1.0621495, -8.9550833, 110.0, 1.0, 1.12, 0.95, 94.0682, -0.0725, 0.0, 0.0],
    [545.0, 1.0, 12.803, 4.26, 0.0, 0.0, 1.0, 1.0614626, -8.9024557, 110.0, 1.0, 1.12, 0.95, 94.207, -0.1732, 0.0, 0.0],
    [546.0, 1.0, 17.581, 5.85, 0.0, 0.0, 1.0, 1.0659714, -8.6276107, 110.0, 1.0, 1.12, 0.95, 93.7045, -0.2466, 0.0, 0.0],
    [547.0, 1.0, 12.622, 4.2, 0.0, 0.0, 1.0, 1.0598617, -8.9383182, 110.0, 1.0, 1.12, 0.95, 94.2042, -0.0574, 0.0, 0.0],
    [548.0, 1.0, 4.779, 1.59, 0.0, 0.0, 1.0, 1.0659096, -8.6311985, 110.0, 1.0, 1.12, 0.95, 93.6508, -0.2084, 0.0, 0.0],
    [549.0, 1.0, 4.778, 1.59, 0.0, 0.0, 1.0, 1.0680885, -8.8600292, 110.0, 1.0, 1.12, 0.95, 93.7725, -0.2873, 0.0, 0.0],
    [550.0, 1.0, 14.426, 4.0, 0.0, 0.0, 1.0, 1.0618083, -8.9942044, 110.0, 1.0, 1.12, 0.95, 94.0967, -0.0651, 0.0, 0.0],
    [551.0, 1.0, 6.311, 2.1, 0.0, 0.0, 1.0, 1.0647289, -8.721004, 110.0, 1.0, 1.12, 0.95, 93.79, -0.1684, 0.0, 0.0],
    [552.0, 2.0, 19.835, 6.6, 0.0, 0.0, 1.0, 1.0582723, -9.3625598, 110.0, 1.0, 1.12, 0.95, 94.511, 0.0144, 0.0, 0.0],
    [553.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.058995, -8.9703552, 110.0, 1.0, 1.12, 0.95, 94.2903, -0.0346, 0.0, 0.0],
    [554.0, 1.0, 5.409, 3.0, 0.0, 0.0, 1.0, 1.0571918, -9.8840514, 110.0, 1.0, 1.12, 0.95, 95.5081, 0.1, 0.0, 0.0],
    [555.0, 1.0, 2.705, 0.5, 0.0, 0.0, 1.0, 1.0612906, -14.91678, 110.0, 1.0, 1.12, 0.95, 97.7876, -0.2064, 0.0, 0.0],
    [556.0, 1.0, 6.311, 1.0, 0.0, 0.0, 1.0, 1.0679391, -10.07232, 110.0, 1.0, 1.12, 0.95, 94.9647, -0.5277, 0.0, 0.0],
    [557.0, 1.0, 2.705, 1.0, 0.0, 0.0, 1.0, 1.0565434, -9.9851019, 110.0, 1.0, 1.12, 0.95, 95.6471, 0.0785, 0.0, 0.0],
    [558.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0565589, -9.9879671, 110.0, 1.0, 1.12, 0.95, 95.6466, 0.078, 0.0, 0.0],
    [559.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0444362, -9.9853213, 110.0, 1.0, 1.12, 0.95, 96.0089, 0.4462, 0.0, 0.0],
    [560.0, 2.0, 11.311, 3.6, 0.0, 0.0, 1.0, 1.0595707, -9.2024482, 110.0, 1.0, 1.12, 0.95, 94.3389, 0.0, 0.0, 0.0],
    [561.0, 2.0, 11.312, 3.6, 0.0, 0.0, 1.0, 1.0601509, -8.9094872, 110.0, 1.0, 1.12, 0.95, 94.1928, -0.0742, 0.0, 0.0],
    [562.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0592776, 2.1921618, 110.0, 1.0, 1.12, 0.95, 89.7084, 0.0119, 0.0, 0.0],
    [563.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0673712, -9.1345413, 110.0, 1.0, 1.12, 0.95, 94.3541, -0.2302, 0.0, 0.0],
    [564.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0642628, -8.6588409, 110.0, 1.0, 1.12, 0.95, 93.7865, -0.198, 0.0, 0.0],
    [565.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0625647, 2.5821645, 110.0, 1.0, 1.12, 0.95, 89.5688, -0.0748, 0.0, 0.0],
    [566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0613963, -9.068935, 110.0, 1.0, 1.12, 0.95, 94.3846, -0.2487, 0.0, 0.0],
    [567.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1047532, -1.9650698, 110.0, 1.0, 1.12, 0.95, 91.1685, 0.0859, 0.0, 0.0],
    [568.0, 1.0, 3.697, 0.4, 0.0, 0.0, 1.0, 1.0681111, -8.7233415, 110.0, 1.0, 1.12, 0.95, 93.6205, -0.305, 0.0, 0.0],
    [569.0, 1.0, 1.804, 1.0, 0.0, 0.0, 1.0, 1.0578732, -9.374695, 110.0, 1.0, 1.12, 0.95, 94.5349, 0.0325, 0.0, 0.0],
    [570.0, 1.0, 1.803, 0.5, 0.0, 0.0, 1.0, 1.0613102, -9.0770278, 110.0, 1.0, 1.12, 0.95, 94.3927, -0.2467, 0.0, 0.0],
    [571.0, 1.0, 1.803, 0.2, 0.0, 0.0, 1.0, 1.0649151, -8.7829177, 110.0, 1.0, 1.12, 0.95, 94.5042, 0.0172, 0.0, 0.0],
    [572.0, 1.0, 6.312, 1.0, 0.0, 0.0, 1.0, 1.0662837, -10.214099, 110.0, 1.0, 1.12, 0.95, 95.1915, -0.3741, 0.0, 0.0],
    [573.0, 1.0, 4.057, 0.4, 0.0, 0.0, 1.0, 1.1029906, -2.5113964, 110.0, 1.0, 1.12, 0.95, 91.5394, -0.1485, 0.0, 0.0],
    [574.0, 2.0, 7.664, 2.0, 0.0, 0.0, 1.0, 1.1044758, -2.5318317, 110.0, 1.0, 1.12, 0.95, 91.4956, 0.0, 0.0, 0.0],
    [575.0, 1.0, 4.598, 2.33, 0.0, 0.0, 1.0, 1.1048167, -1.9649248, 110.0, 1.0, 1.12, 0.95, 91.2047, 0.08, 0.0, 0.0],
    [576.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1025505, -2.8338246, 110.0, 1.0, 1.12, 0.95, 91.7048, 0.0682, 0.0, 0.0],
    [577.0, 1.0, 2.975, 0.8, 0.0, 0.0, 1.0, 1.1029463, -2.6820215, 110.0, 1.0, 1.12, 0.95, 91.6619, -0.0136, 0.0, 0.0],
    [578.0, 1.0, 0.902, 0.2, 0.0, 0.0, 1.0, 1.1098061, -1.273161, 110.0, 1.0, 1.12, 0.95, 90.636, 0.049, 0.0, 0.0],
    [579.0, 1.0, 0.902, 0.2, 0.0, 0.0, 1.0, 1.0580217, 0.70619925, 110.0, 1.0, 1.12, 0.95, 89.9478, 0.3443, 0.0, 0.0],
    [580.0, 1.0, 1.803, 0.6, 0.0, 0.0, 1.0, 1.0659061, -8.6363964, 110.0, 1.0, 1.12, 0.95, 93.6556, -0.2097, 0.0, 0.0],
    [581.0, 1.0, 0.18, 0.06, 0.0, 0.0, 1.0, 1.0634223, -8.8332875, 110.0, 1.0, 1.12, 0.95, 93.8261, -0.1063, 0.0, 0.0],
    [582.0, 1.0, 3.606, 1.7, 0.0, 0.0, 1.0, 1.082524, -3.5790761, 110.0, 1.0, 1.12, 0.95, 92.1959, -0.0461, 0.0, 0.0],
    [583.0, 1.0, 3.787, 0.5, 0.0, 0.0, 1.0, 1.0693414, -12.33892, 110.0, 1.0, 1.12, 0.95, 96.45, 0.0115, 0.0, 0.0],
    [584.0, 1.0, 1.623, 0.65, 0.0, 0.0, 1.0, 1.1042155, -2.0022553, 110.0, 1.0, 1.12, 0.95, 91.236, 0.0989, 0.0, 0.0],
    [585.0, 1.0, 1.803, 1.0, 0.0, 0.0, 1.0, 1.055736, -9.1971055, 110.0, 1.0, 1.12, 0.95, 95.1545, -0.0893, 0.0, 0.0],
    [586.0, 1.0, 2.705, 0.2, 0.0, 0.0, 1.0, 1.0651925, -9.3322421, 110.0, 1.0, 1.12, 0.95, 94.6786, -0.2159, 0.0, 0.0],
    [587.0, 1.0, 4.508, 1.8, 0.0, 0.0, 1.0, 1.0584209, -9.443242, 110.0, 1.0, 1.12, 0.95, 94.9841, 0.1635, 0.0, 0.0],
    [588.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.084878, -2.6608327, 110.0, 2.0, 1.12, 0.95, 90.4363, -2.7894, 0.0, 0.0],
    [589.0, 1.0, 1.315, 0.143, 0.0, 0.0, 1.0, 1.0847165, -2.6710596, 110.0, 2.0, 1.12, 0.95, 90.4438, -2.7948, 0.0, 0.0],
    [590.0, 1.0, 1.103, 0.477, 0.0, 0.0, 1.0, 1.075677, -4.8575651, 110.0, 2.0, 1.12, 0.95, 92.2783, -1.5473, 0.0, 0.0],
    [591.0, 1.0, 4.284, 0.484, 0.0, 0.0, 1.0, 1.0836721, -3.9115871, 110.0, 2.0, 1.12, 0.95, 91.2235, -2.8768, 0.0, 0.0],
    [592.0, 1.0, 4.582, 0.545, 0.0, 0.0, 1.0, 1.0477184, -6.7933701, 110.0, 2.0, 1.12, 0.95, 93.7376, -0.6942, 0.0, 0.0],
    [593.0, 1.0, 2.343, 0.531, 0.0, 0.0, 1.0, 1.0818788, -3.3922237, 110.0, 2.0, 1.12, 0.95, 90.9116, -2.5011, 0.0, 0.0],
    [594.0, 1.0, 6.025, 0.954, 0.0, 0.0, 1.0, 1.0736686, -5.0014842, 110.0, 2.0, 1.12, 0.95, 92.5213, -1.3487, 0.0, 0.0],
    [595.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0735619, -4.9960292, 110.0, 2.0, 1.12, 0.95, 92.5243, -1.346, 0.0, 0.0],
    [596.0, 1.0, 8.146, 0.293, 0.0, 0.0, 1.0, 1.0843825, -4.0285689, 110.0, 2.0, 1.12, 0.95, 91.3468, -2.8608, 0.0, 0.0],
    [597.0, 1.0, 3.394, 0.681, 0.0, 0.0, 1.0, 1.0722331, -4.2788597, 110.0, 2.0, 1.12, 0.95, 91.946, -0.5111, 0.0, 0.0],
    [598.0, 1.0, 1.187, 0.817, 0.0, 0.0, 1.0, 1.0712339, -6.450311, 110.0, 2.0, 1.12, 0.95, 93.6631, -0.8591, 0.0, 0.0],
    [599.0, 1.0, 4.582, 0.409, 0.0, 0.0, 1.0, 1.0791168, -4.3000503, 110.0, 2.0, 1.12, 0.95, 91.1797, -2.406, 0.0, 0.0],
    [600.0, 1.0, 2.206, 0.0, 0.0, 0.0, 1.0, 1.0795157, -4.2248894, 110.0, 2.0, 1.12, 0.95, 91.1098, -2.3241, 0.0, 0.0],
    [601.0, 1.0, 3.394, 0.0, 0.0, 0.0, 1.0, 1.0711903, -5.607177, 110.0, 2.0, 1.12, 0.95, 93.1046, -1.2272, 0.0, 0.0],
    [602.0, 1.0, 3.267, 0.245, 0.0, 0.0, 1.0, 1.0851248, -3.1443526, 110.0, 2.0, 1.12, 0.95, 89.1453, -0.7327, 0.0, 0.0],
    [603.0, 1.0, 3.556, 0.0, 0.0, 0.0, 1.0, 1.0847138, -3.2806356, 110.0, 2.0, 1.12, 0.95, 89.3062, -0.7791, 0.0, 0.0],
    [604.0, 1.0, 1.018, 0.341, 0.0, 0.0, 1.0, 1.0583888, -6.6644721, 110.0, 2.0, 1.12, 0.95, 93.9751, -1.478, 0.0, 0.0],
    [605.0, 1.0, 1.103, 0.0, 0.0, 0.0, 1.0, 1.0731658, -4.8759027, 110.0, 2.0, 1.12, 0.95, 92.2901, -1.7461, 0.0, 0.0],
    [606.0, 1.0, 6.737, 0.777, 0.0, 0.0, 1.0, 1.0851786, -3.2345167, 110.0, 2.0, 1.12, 0.95, 90.4105, -2.2985, 0.0, 0.0],
    [607.0, 1.0, 5.092, 0.681, 0.0, 0.0, 1.0, 1.0867547, -5.5992401, 110.0, 2.0, 1.12, 0.95, 92.7823, -1.1627, 0.0, 0.0],
    [608.0, 1.0, 1.697, 0.0, 0.0, 0.0, 1.0, 1.0873231, -5.486366, 110.0, 2.0, 1.12, 0.95, 92.6845, -1.2123, 0.0, 0.0],
    [609.0, 1.0, 3.309, 0.627, 0.0, 0.0, 1.0, 1.0847669, -3.0024942, 110.0, 2.0, 1.12, 0.95, 90.4856, -2.571, 0.0, 0.0],
    [610.0, 1.0, 2.63, 0.817, 0.0, 0.0, 1.0, 1.0460738, -6.7710107, 110.0, 2.0, 1.12, 0.95, 93.658, -0.577, 0.0, 0.0],
    [611.0, 1.0, 10.695, 0.066, 0.0, 0.0, 1.0, 1.0809779, -4.6686826, 110.0, 2.0, 1.12, 0.95, 91.5886, -2.983, 0.0, 0.0],
    [612.0, 1.0, 10.695, 0.066, 0.0, 0.0, 1.0, 1.0806102, -4.6867864, 110.0, 2.0, 1.12, 0.95, 91.6494, -2.9823, 0.0, 0.0],
    [613.0, 1.0, 3.564, 0.0, 0.0, 0.0, 1.0, 1.0819874, -4.573746, 110.0, 2.0, 1.12, 0.95, 91.4287, -2.9825, 0.0, 0.0],
    [614.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0816854, -4.3687637, 110.0, 2.0, 1.12, 0.95, 91.7476, -1.7029, 0.0, 0.0],
    [615.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0807606, -4.4596757, 110.0, 2.0, 1.12, 0.95, 91.9329, -1.5743, 0.0, 0.0],
    [616.0, 1.0, 4.328, 0.068, 0.0, 0.0, 1.0, 1.0819812, -4.58333, 110.0, 2.0, 1.12, 0.95, 91.4322, -2.9839, 0.0, 0.0],
    [617.0, 1.0, 1.697, 0.341, 0.0, 0.0, 1.0, 1.0744413, -5.0289806, 110.0, 2.0, 1.12, 0.95, 92.3028, -1.234, 0.0, 0.0],
    [618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0824151, -4.506458, 110.0, 2.0, 1.12, 0.95, 91.3578, -2.9811, 0.0, 0.0],
    [619.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.082401, -4.5111327, 110.0, 2.0, 1.12, 0.95, 91.3588, -2.9795, 0.0, 0.0],
    [620.0, 1.0, 2.546, 0.0, 0.0, 0.0, 1.0, 1.0834858, -5.6331314, 110.0, 2.0, 1.12, 0.95, 92.8341, -1.1638, 0.0, 0.0],
    [621.0, 1.0, 4.328, 0.341, 0.0, 0.0, 1.0, 1.0817996, -4.6016507, 110.0, 2.0, 1.12, 0.95, 91.4578, -2.983, 0.0, 0.0],
    [622.0, 1.0, 3.497, 0.484, 0.0, 0.0, 1.0, 1.0694002, -4.7243985, 110.0, 2.0, 1.12, 0.95, 92.2478, -1.3987, 0.0, 0.0],
    [623.0, 1.0, 2.998, 0.017, 0.0, 0.0, 1.0, 1.0703654, -4.2925847, 110.0, 2.0, 1.12, 0.95, 91.748, -0.5999, 0.0, 0.0],
    [624.0, 1.0, 0.849, 0.0, 0.0, 0.0, 1.0, 1.0689958, -4.8370129, 110.0, 2.0, 1.12, 0.95, 92.6879, -0.8923, 0.0, 0.0],
    [625.0, 1.0, 2.377, 0.0, 0.0, 0.0, 1.0, 1.0655997, -5.8199663, 110.0, 2.0, 1.12, 0.95, 93.1535, -1.2643, 0.0, 0.0],
    [626.0, 1.0, 1.697, 0.0, 0.0, 0.0, 1.0, 1.0873667, -5.8537335, 110.0, 2.0, 1.12, 0.95, 93.105, -0.8716, 0.0, 0.0],
    [627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0949378, -1.3394386, 110.0, 2.0, 1.12, 0.95, 88.4239, -1.5661, 0.0, 0.0],
    [628.0, 1.0, 2.715, 1.09, 0.0, 0.0, 1.0, 1.0786205, -4.1532285, 110.0, 2.0, 1.12, 0.95, 91.579, -1.5792, 0.0, 0.0],
    [629.0, 1.0, 8.485, 1.362, 0.0, 0.0, 1.0, 1.0650256, -6.8412096, 110.0, 2.0, 1.12, 0.95, 92.6719, -0.2562, 0.0, 0.0],
    [630.0, 1.0, 2.998, 0.017, 0.0, 0.0, 1.0, 1.0911106, -4.6076653, 110.0, 2.0, 1.12, 0.95, 91.9251, -1.4866, 0.0, 0.0],
    [631.0, 1.0, 1.723, 0.0, 0.0, 0.0, 1.0, 1.0895425, -3.3293292, 110.0, 2.0, 1.12, 0.95, 90.9506, -2.7522, 0.0, 0.0],
    [632.0, 1.0, 7.721, 1.703, 0.0, 0.0, 1.0, 1.0799535, -3.9369848, 110.0, 2.0, 1.12, 0.95, 91.3226, -1.5996, 0.0, 0.0],
    [633.0, 1.0, 5.218, 0.114, 0.0, 0.0, 1.0, 1.0926732, -4.3339613, 110.0, 2.0, 1.12, 0.95, 91.6026, -1.5412, 0.0, 0.0],
    [634.0, 1.0, 4.243, 1.226, 0.0, 0.0, 1.0, 1.0595347, -6.6112949, 110.0, 2.0, 1.12, 0.95, 93.902, -0.7485, 0.0, 0.0],
    [635.0, 1.0, 1.781, 0.681, 0.0, 0.0, 1.0, 1.0726499, -4.1091851, 110.0, 2.0, 1.12, 0.95, 90.826, -2.7427, 0.0, 0.0],
    [636.0, 1.0, 3.649, 0.954, 0.0, 0.0, 1.0, 1.0725974, -4.0919742, 110.0, 2.0, 1.12, 0.95, 90.8128, -2.7348, 0.0, 0.0],
    [637.0, 1.0, 6.788, 1.362, 0.0, 0.0, 1.0, 1.0788255, -4.1434384, 110.0, 2.0, 1.12, 0.95, 91.6366, -1.6356, 0.0, 0.0],
    [638.0, 1.0, 3.734, 0.477, 0.0, 0.0, 1.0, 1.0676859, -5.4375371, 110.0, 2.0, 1.12, 0.95, 93.0166, -1.2803, 0.0, 0.0],
    [639.0, 1.0, 2.486, 0.095, 0.0, 0.0, 1.0, 1.0853589, -3.1642906, 110.0, 2.0, 1.12, 0.95, 89.0599, -0.6722, 0.0, 0.0],
    [640.0, 1.0, 4.131, 0.0, 0.0, 0.0, 1.0, 1.0444872, -6.7799382, 110.0, 2.0, 1.12, 0.95, 93.6221, -0.5032, 0.0, 0.0],
    [641.0, 1.0, 1.697, 0.341, 0.0, 0.0, 1.0, 1.0736295, -5.4000583, 110.0, 2.0, 1.12, 0.95, 92.6783, -1.3418, 0.0, 0.0],
    [642.0, 1.0, 4.497, 1.567, 0.0, 0.0, 1.0, 1.0891734, -2.9289798, 110.0, 2.0, 1.12, 0.95, 89.4923, -2.0438, 0.0, 0.0],
    [643.0, 1.0, 3.988, 0.068, 0.0, 0.0, 1.0, 1.0694317, -5.4848561, 110.0, 2.0, 1.12, 0.95, 92.3306, -1.8074, 0.0, 0.0],
    [644.0, 1.0, 1.697, 0.0, 0.0, 0.0, 1.0, 1.0825806, -5.1965179, 110.0, 2.0, 1.12, 0.95, 93.0516, -0.8534, 0.0, 0.0],
    [645.0, 1.0, 4.667, 0.0, 0.0, 0.0, 1.0, 1.0818426, -5.2804008, 110.0, 2.0, 1.12, 0.95, 93.0391, -0.901, 0.0, 0.0],
    [646.0, 1.0, 3.394, 0.681, 0.0, 0.0, 1.0, 1.069828, -4.6964672, 110.0, 2.0, 1.12, 0.95, 92.1119, -0.7256, 0.0, 0.0],
    [647.0, 1.0, 1.018, 0.293, 0.0, 0.0, 1.0, 1.0866864, -2.4847447, 110.0, 2.0, 1.12, 0.95, 88.5853, -0.6583, 0.0, 0.0],
    [648.0, 1.0, 1.697, 0.0, 0.0, 0.0, 1.0, 1.0732564, -4.8682003, 110.0, 2.0, 1.12, 0.95, 91.7767, -1.8075, 0.0, 0.0],
    [649.0, 1.0, 2.121, 0.341, 0.0, 0.0, 1.0, 1.0738756, -3.8545249, 110.0, 2.0, 1.12, 0.95, 90.6062, -2.7243, 0.0, 0.0],
    [650.0, 1.0, 0.679, 0.0, 0.0, 0.0, 1.0, 1.0807004, -4.4838569, 110.0, 2.0, 1.12, 0.95, 91.8329, -1.8055, 0.0, 0.0],
    [651.0, 1.0, 1.885, 0.245, 0.0, 0.0, 1.0, 1.0726729, -4.8484577, 110.0, 2.0, 1.12, 0.95, 92.2882, -1.7849, 0.0, 0.0],
    [652.0, 1.0, 4.275, 0.017, 0.0, 0.0, 1.0, 1.0774331, -5.6859657, 110.0, 2.0, 1.12, 0.95, 92.8174, -1.063, 0.0, 0.0],
    [653.0, 1.0, 4.92, 1.09, 0.0, 0.0, 1.0, 1.0711652, -4.426666, 110.0, 2.0, 1.12, 0.95, 92.2054, -1.0391, 0.0, 0.0],
    [654.0, 1.0, 2.945, 0.531, 0.0, 0.0, 1.0, 1.0809723, -4.0971156, 110.0, 2.0, 1.12, 0.95, 91.3677, -2.1326, 0.0, 0.0],
    [655.0, 1.0, 0.849, 0.0, 0.0, 0.0, 1.0, 1.0758774, -5.6269375, 110.0, 2.0, 1.12, 0.95, 92.7325, -1.0381, 0.0, 0.0],
    [656.0, 1.0, 14.425, 2.384, 0.0, 0.0, 1.0, 1.0763132, -5.6939274, 110.0, 2.0, 1.12, 0.95, 92.8256, -1.0272, 0.0, 0.0],
    [657.0, 1.0, 6.788, 0.0, 0.0, 0.0, 1.0, 1.0759649, -5.6854149, 110.0, 2.0, 1.12, 0.95, 92.8031, -1.0334, 0.0, 0.0],
    [658.0, 1.0, 2.546, 0.0, 0.0, 0.0, 1.0, 1.0757903, -5.7001046, 110.0, 2.0, 1.12, 0.95, 92.8025, -1.0488, 0.0, 0.0],
    [659.0, 1.0, 0.855, 0.003, 0.0, 0.0, 1.0, 1.0661071, -6.3451829, 110.0, 2.0, 1.12, 0.95, 93.8431, -0.8087, 0.0, 0.0],
    [660.0, 1.0, 2.546, 0.477, 0.0, 0.0, 1.0, 1.0625439, -6.553491, 110.0, 2.0, 1.12, 0.95, 93.903, -0.7757, 0.0, 0.0],
    [661.0, 1.0, 0.424, 0.0, 0.0, 0.0, 1.0, 1.0868165, -5.7376496, 110.0, 2.0, 1.12, 0.95, 93.0071, -1.0742, 0.0, 0.0],
    [662.0, 1.0, 2.206, 0.341, 0.0, 0.0, 1.0, 1.081138, -4.8167879, 110.0, 2.0, 1.12, 0.95, 92.146, -1.5365, 0.0, 0.0],
    [663.0, 1.0, 3.267, 0.048, 0.0, 0.0, 1.0, 1.0740881, -4.617626, 110.0, 2.0, 1.12, 0.95, 92.0919, -1.9002, 0.0, 0.0],
    [664.0, 1.0, 1.697, 0.0, 0.0, 0.0, 1.0, 1.0728065, -5.5789959, 110.0, 2.0, 1.12, 0.95, 92.8927, -1.4067, 0.0, 0.0],
    [665.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.068571, -3.7077575, 110.0, 2.0, 1.12, 0.95, 90.9661, -0.5354, 0.0, 0.0],
    [666.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0686787, -3.7335396, 110.0, 2.0, 1.12, 0.95, 90.9785, -0.5414, 0.0, 0.0],
    [667.0, 1.0, 2.546, 0.0, 0.0, 0.0, 1.0, 1.0763312, -5.7425583, 110.0, 2.0, 1.12, 0.95, 92.8573, -1.0581, 0.0, 0.0],
    [668.0, 1.0, 13.576, 1.362, 0.0, 0.0, 1.0, 1.0758315, -5.5834987, 110.0, 2.0, 1.12, 0.95, 92.6811, -1.0406, 0.0, 0.0],
    [669.0, 1.0, 4.667, 0.681, 0.0, 0.0, 1.0, 1.0527338, -6.655479, 110.0, 2.0, 1.12, 0.95, 93.7475, -0.7432, 0.0, 0.0],
    [670.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0449228, -6.6828935, 110.0, 2.0, 1.12, 0.95, 93.5275, -0.4977, 0.0, 0.0],
    [671.0, 1.0, 6.025, 0.443, 0.0, 0.0, 1.0, 1.0523822, -6.6655909, 110.0, 2.0, 1.12, 0.95, 93.7459, -0.7374, 0.0, 0.0],
    [672.0, 1.0, 6.448, 0.341, 0.0, 0.0, 1.0, 1.0534003, -6.6409096, 110.0, 2.0, 1.12, 0.95, 93.7253, -0.7745, 0.0, 0.0],
    [673.0, 1.0, 7.183, 0.014, 0.0, 0.0, 1.0, 1.0472821, -6.7138072, 110.0, 2.0, 1.12, 0.95, 93.6519, -0.5734, 0.0, 0.0],
    [674.0, 1.0, 2.546, 0.341, 0.0, 0.0, 1.0, 1.0675356, -5.2935187, 110.0, 2.0, 1.12, 0.95, 93.2169, -1.0034, 0.0, 0.0],
    [675.0, 1.0, 0.849, 0.341, 0.0, 0.0, 1.0, 1.0674256, -5.2586106, 110.0, 2.0, 1.12, 0.95, 93.1974, -0.9854, 0.0, 0.0],
    [676.0, 1.0, 6.279, 0.545, 0.0, 0.0, 1.0, 1.0798598, -4.4164243, 110.0, 2.0, 1.12, 0.95, 91.3092, -2.926, 0.0, 0.0],
    [677.0, 1.0, 2.546, 0.0, 0.0, 0.0, 1.0, 1.0673852, -5.2430505, 110.0, 2.0, 1.12, 0.95, 93.1892, -0.9793, 0.0, 0.0],
    [678.0, 1.0, 3.819, 1.022, 0.0, 0.0, 1.0, 1.0877527, -5.8199972, 110.0, 2.0, 1.12, 0.95, 93.0694, -0.617, 0.0, 0.0],
    [679.0, 1.0, 7.636, 0.341, 0.0, 0.0, 1.0, 1.0758311, -5.7482175, 110.0, 2.0, 1.12, 0.95, 92.856, -1.0527, 0.0, 0.0],
    [680.0, 1.0, 4.243, 1.022, 0.0, 0.0, 1.0, 1.0686966, -4.1105871, 110.0, 2.0, 1.12, 0.95, 91.3473, -0.6423, 0.0, 0.0],
    [681.0, 1.0, 9.333, 2.044, 0.0, 0.0, 1.0, 1.0660688, -5.5145313, 110.0, 2.0, 1.12, 0.95, 93.1166, -1.2549, 0.0, 0.0],
    [682.0, 1.0, 3.649, 0.409, 0.0, 0.0, 1.0, 1.067836, -5.4053699, 110.0, 2.0, 1.12, 0.95, 92.594, -2.2642, 0.0, 0.0],
    [683.0, 1.0, 7.417, 1.233, 0.0, 0.0, 1.0, 1.0850625, -3.742445, 110.0, 2.0, 1.12, 0.95, 91.2073, -2.4877, 0.0, 0.0],
    [684.0, 1.0, 3.988, 0.531, 0.0, 0.0, 1.0, 1.0854392, -3.8550943, 110.0, 2.0, 1.12, 0.95, 91.2727, -2.8255, 0.0, 0.0],
    [685.0, 1.0, 4.166, 0.102, 0.0, 0.0, 1.0, 1.087797, -2.6684327, 110.0, 2.0, 1.12, 0.95, 90.4123, -2.7753, 0.0, 0.0],
    [686.0, 2.0, 6.418, 0.042, 0.0, 0.0, 1.0, 1.0881238, -2.228794, 110.0, 2.0, 1.12, 0.95, 90.053, -2.787, 0.0, 0.0],
    [687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08819, -2.2441059, 110.0, 2.0, 1.12, 0.95, 90.0557, -2.7836, 0.0, 0.0],
    [688.0, 1.0, 7.128, 0.886, 0.0, 0.0, 1.0, 1.0869455, -2.0019733, 110.0, 2.0, 1.12, 0.95, 89.6113, -1.4222, 0.0, 0.0],
    [689.0, 1.0, 2.121, 0.545, 0.0, 0.0, 1.0, 1.054162, -6.8186571, 110.0, 2.0, 1.12, 0.95, 93.9361, -1.1326, 0.0, 0.0],
    [690.0, 1.0, 3.478, 0.681, 0.0, 0.0, 1.0, 1.086241, -2.0988994, 110.0, 2.0, 1.12, 0.95, 89.7136, -1.4055, 0.0, 0.0],
    [691.0, 1.0, 3.42, 0.035, 0.0, 0.0, 1.0, 1.0876203, -3.1156288, 110.0, 2.0, 1.12, 0.95, 90.7658, -2.7317, 0.0, 0.0],
    [692.0, 2.0, 4.243, 1.362, 0.0, 0.0, 1.0, 1.0875515, -3.1130802, 110.0, 2.0, 1.12, 0.95, 90.7605, -2.7235, 0.0, 0.0],
    [693.0, 1.0, 3.598, 0.361, 0.0, 0.0, 1.0, 1.088024, -3.1609761, 110.0, 2.0, 1.12, 0.95, 90.8103, -2.7217, 0.0, 0.0],
    [694.0, 1.0, 4.599, 0.32, 0.0, 0.0, 1.0, 1.0889134, -3.2657637, 110.0, 2.0, 1.12, 0.95, 90.9013, -2.7375, 0.0, 0.0],
    [695.0, 1.0, 5.092, 0.0, 0.0, 0.0, 1.0, 1.0733819, -5.4146453, 110.0, 2.0, 1.12, 0.95, 92.7493, -1.5456, 0.0, 0.0],
    [696.0, 1.0, 2.741, 0.436, 0.0, 0.0, 1.0, 1.083437, -3.9923464, 110.0, 2.0, 1.12, 0.95, 89.5474, -0.5992, 0.0, 0.0],
    [697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0896246, -3.2708551, 110.0, 2.0, 1.12, 0.95, 90.9025, -2.7398, 0.0, 0.0],
    [698.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0894817, -3.2715181, 110.0, 2.0, 1.12, 0.95, 90.8956, -2.742, 0.0, 0.0],
    [699.0, 1.0, 1.357, 0.272, 0.0, 0.0, 1.0, 1.0885836, -3.4732692, 110.0, 2.0, 1.12, 0.95, 90.0385, -2.1515, 0.0, 0.0],
    [700.0, 1.0, 5.515, 0.395, 0.0, 0.0, 1.0, 1.0884113, -3.2285564, 110.0, 2.0, 1.12, 0.95, 90.8753, -2.7451, 0.0, 0.0],
    [701.0, 1.0, 3.436, 0.422, 0.0, 0.0, 1.0, 1.0840009, -2.7284792, 110.0, 2.0, 1.12, 0.95, 90.5501, -2.7869, 0.0, 0.0],
    [702.0, 1.0, 5.999, 0.211, 0.0, 0.0, 1.0, 1.0877995, -3.0218064, 110.0, 2.0, 1.12, 0.95, 90.7068, -2.7617, 0.0, 0.0],
    [703.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0878921, -3.1050956, 110.0, 2.0, 1.12, 0.95, 90.7645, -2.7521, 0.0, 0.0],
    [704.0, 1.0, 3.894, 0.511, 0.0, 0.0, 1.0, 1.0839408, -2.7363777, 110.0, 2.0, 1.12, 0.95, 90.5594, -2.7854, 0.0, 0.0],
    [705.0, 1.0, 2.546, 0.048, 0.0, 0.0, 1.0, 1.0842612, -2.7084756, 110.0, 2.0, 1.12, 0.95, 90.5123, -2.7906, 0.0, 0.0],
    [706.0, 1.0, 4.608, 0.845, 0.0, 0.0, 1.0, 1.0875236, -3.1012861, 110.0, 2.0, 1.12, 0.95, 90.7474, -2.7152, 0.0, 0.0],
    [707.0, 1.0, 4.243, 0.681, 0.0, 0.0, 1.0, 1.0808123, -4.4634104, 110.0, 2.0, 1.12, 0.95, 91.94, -1.5893, 0.0, 0.0],
    [708.0, 1.0, 4.243, 1.362, 0.0, 0.0, 1.0, 1.0812549, -4.4393536, 110.0, 2.0, 1.12, 0.95, 91.8892, -1.6135, 0.0, 0.0],
    [709.0, 1.0, 1.357, 0.204, 0.0, 0.0, 1.0, 1.0854794, -4.1608803, 110.0, 2.0, 1.12, 0.95, 90.8307, -2.6588, 0.0, 0.0],
    [710.0, 1.0, 6.788, 1.362, 0.0, 0.0, 1.0, 1.0893832, -5.8153022, 110.0, 2.0, 1.12, 0.95, 93.341, -0.1288, 0.0, 0.0],
    [711.0, 1.0, 4.158, 0.048, 0.0, 0.0, 1.0, 1.080111, -3.8428297, 110.0, 2.0, 1.12, 0.95, 90.4428, -1.129, 0.0, 0.0],
    [712.0, 1.0, 0.594, 0.0, 0.0, 0.0, 1.0, 1.0602329, -6.4830619, 110.0, 2.0, 1.12, 0.95, 93.9373, -1.6119, 0.0, 0.0],
    [713.0, 1.0, 2.546, 0.341, 0.0, 0.0, 1.0, 1.0752589, -4.1476502, 110.0, 2.0, 1.12, 0.95, 92.087, -0.3963, 0.0, 0.0],
    [714.0, 1.0, 1.285, 0.0, 0.0, 0.0, 1.0, 1.067253, -6.1403316, 110.0, 2.0, 1.12, 0.95, 91.9442, -0.2584, 0.0, 0.0],
    [715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0787348, -3.7677542, 110.0, 2.0, 1.12, 0.95, 90.5248, -2.8461, 0.0, 0.0],
    [716.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0787707, -3.7632392, 110.0, 2.0, 1.12, 0.95, 90.526, -2.8493, 0.0, 0.0],
    [717.0, 2.0, 23.842, 5.245, 0.0, 0.0, 1.0, 1.086368, -4.4636475, 110.0, 2.0, 1.12, 0.95, 91.7403, -1.5536, 0.0, 0.0],
    [718.0, 1.0, 25.456, 5.79, 0.0, 0.0, 1.0, 1.0724377, -5.9210489, 110.0, 2.0, 1.12, 0.95, 93.2698, -0.953, 0.0, 0.0],
    [719.0, 1.0, 3.394, 0.341, 0.0, 0.0, 1.0, 1.0809929, -5.4942683, 110.0, 2.0, 1.12, 0.95, 92.6662, -1.0553, 0.0, 0.0],
    [720.0, 1.0, 12.133, 2.452, 0.0, 0.0, 1.0, 1.0678839, -5.661277, 110.0, 2.0, 1.12, 0.95, 92.5648, -1.8061, 0.0, 0.0],
    [721.0, 1.0, 1.952, 0.293, 0.0, 0.0, 1.0, 1.0757496, -4.3622044, 110.0, 2.0, 1.12, 0.95, 91.8617, -2.0349, 0.0, 0.0],
    [722.0, 1.0, 2.206, 0.477, 0.0, 0.0, 1.0, 1.0769576, -4.4819463, 110.0, 2.0, 1.12, 0.95, 92.0887, -1.3855, 0.0, 0.0],
    [723.0, 1.0, 8.825, 1.431, 0.0, 0.0, 1.0, 1.0649445, -6.47888, 110.0, 2.0, 1.12, 0.95, 93.8871, -0.777, 0.0, 0.0],
    [724.0, 1.0, 2.298, 0.681, 0.0, 0.0, 1.0, 1.077881, -4.7876696, 110.0, 2.0, 1.12, 0.95, 91.7794, -2.2786, 0.0, 0.0],
    [725.0, 1.0, 1.697, 0.552, 0.0, 0.0, 1.0, 1.0842037, -4.076082, 110.0, 2.0, 1.12, 0.95, 91.3551, -2.8724, 0.0, 0.0],
    [726.0, 1.0, 1.273, 0.0, 0.0, 0.0, 1.0, 1.0722344, -5.6491011, 110.0, 2.0, 1.12, 0.95, 93.0058, -1.3667, 0.0, 0.0],
    [727.0, 1.0, 3.19, 0.293, 0.0, 0.0, 1.0, 1.0822709, -3.6264978, 110.0, 2.0, 1.12, 0.95, 90.8837, -2.3293, 0.0, 0.0],
    [728.0, 1.0, 0.169, 0.0, 0.0, 0.0, 1.0, 1.0796273, -4.6508269, 110.0, 2.0, 1.12, 0.95, 91.8776, -1.9685, 0.0, 0.0],
    [729.0, 1.0, 0.849, 0.341, 0.0, 0.0, 1.0, 1.0714004, -5.8488017, 110.0, 2.0, 1.12, 0.95, 93.3207, -0.9715, 0.0, 0.0],
    [730.0, 1.0, 3.054, 0.0, 0.0, 0.0, 1.0, 1.0774452, -5.1580241, 110.0, 2.0, 1.12, 0.95, 92.4409, -1.4875, 0.0, 0.0],
    [731.0, 1.0, 30.546, 10.218, 0.0, 0.0, 1.0, 1.0741733, -5.3992308, 110.0, 2.0, 1.12, 0.95, 92.6402, -1.4302, 0.0, 0.0],
    [732.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0742658, -5.3839198, 110.0, 2.0, 1.12, 0.95, 92.6343, -1.428, 0.0, 0.0],
    [733.0, 1.0, 0.849, 0.341, 0.0, 0.0, 1.0, 1.0857152, -4.3392239, 110.0, 2.0, 1.12, 0.95, 91.7324, -1.5846, 0.0, 0.0],
    [734.0, 1.0, 67.882, 27.249, 0.0, 0.0, 1.0, 1.0136623, -6.3437637, 110.0, 2.0, 1.12, 0.95, 92.3048, -1.1404, 0.0, 0.0],
    [735.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0140322, -6.3266659, 110.0, 2.0, 1.12, 0.95, 92.2654, -1.1555, 0.0, 0.0],
    [736.0, 1.0, 7.275, 0.049, 0.0, 0.0, 1.0, 1.0731164, -5.5520254, 110.0, 2.0, 1.12, 0.95, 92.838, -1.4171, 0.0, 0.0],
    [737.0, 1.0, 14.425, 0.681, 0.0, 0.0, 1.0, 1.0727452, -5.6497241, 110.0, 2.0, 1.12, 0.95, 92.8923, -1.4334, 0.0, 0.0],
    [738.0, 1.0, 3.394, 0.0, 0.0, 0.0, 1.0, 1.0759215, -4.8312297, 110.0, 2.0, 1.12, 0.95, 92.2523, -1.5511, 0.0, 0.0],
    [739.0, 1.0, 3.326, 0.245, 0.0, 0.0, 1.0, 1.0901729, -3.044686, 110.0, 2.0, 1.12, 0.95, 90.0387, -2.1346, 0.0, 0.0],
    [740.0, 1.0, 2.546, 0.681, 0.0, 0.0, 1.0, 1.070949, -5.5574661, 110.0, 2.0, 1.12, 0.95, 93.0565, -1.2279, 0.0, 0.0],
    [741.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.0957407, -3.7458166, 110.0, 2.0, 1.12, 0.95, 90.9383, -1.6087, 0.0, 0.0],
    [742.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0958467, -3.7645625, 110.0, 2.0, 1.12, 0.95, 90.9547, -1.6083, 0.0, 0.0],
    [743.0, 1.0, 2.546, 0.341, 0.0, 0.0, 1.0, 1.0867422, -5.7253826, 110.0, 2.0, 1.12, 0.95, 92.9974, -1.0671, 0.0, 0.0],
    [744.0, 1.0, 4.275, 0.0, 0.0, 0.0, 1.0, 1.0697425, -4.4951178, 110.0, 2.0, 1.12, 0.95, 91.72, -0.7956, 0.0, 0.0],
    [745.0, 1.0, 2.121, 0.0, 0.0, 0.0, 1.0, 1.0712216, -4.7548042, 110.0, 2.0, 1.12, 0.95, 91.9783, -0.937, 0.0, 0.0],
    [746.0, 1.0, 0.0, 0.245, 0.0, 0.0, 1.0, 1.0730079, -4.8240048, 110.0, 2.0, 1.12, 0.95, 92.2598, -1.7675, 0.0, 0.0],
    [747.0, 1.0, 3.013, 0.341, 0.0, 0.0, 1.0, 1.0729412, -4.7891488, 110.0, 2.0, 1.12, 0.95, 92.2341, -1.7808, 0.0, 0.0],
    [748.0, 1.0, 0.424, 0.0, 0.0, 0.0, 1.0, 1.0813782, -3.7113633, 110.0, 2.0, 1.12, 0.95, 91.007, -2.3328, 0.0, 0.0],
    [749.0, 1.0, 2.265, 0.341, 0.0, 0.0, 1.0, 1.080929, -3.7472743, 110.0, 2.0, 1.12, 0.95, 91.0621, -2.332, 0.0, 0.0],
    [750.0, 1.0, 1.273, 0.136, 0.0, 0.0, 1.0, 1.0732189, -4.0772682, 110.0, 2.0, 1.12, 0.95, 90.7925, -2.7589, 0.0, 0.0],
    [751.0, 1.0, 5.685, 1.362, 0.0, 0.0, 1.0, 1.0586925, -6.6168869, 110.0, 2.0, 1.12, 0.95, 94.1569, -1.588, 0.0, 0.0],
    [752.0, 1.0, 5.939, 1.09, 0.0, 0.0, 1.0, 1.0632629, -5.9771267, 110.0, 2.0, 1.12, 0.95, 93.523, -1.3753, 0.0, 0.0],
    [753.0, 1.0, 3.394, 0.0, 0.0, 0.0, 1.0, 1.0715376, -4.9996201, 110.0, 2.0, 1.12, 0.95, 92.5652, -1.0753, 0.0, 0.0],
    [754.0, 1.0, 1.187, 0.681, 0.0, 0.0, 1.0, 1.0824991, -4.4207098, 110.0, 2.0, 1.12, 0.95, 91.8498, -1.6126, 0.0, 0.0],
    [755.0, 1.0, 10.695, 0.028, 0.0, 0.0, 1.0, 1.0583786, -6.6774547, 110.0, 2.0, 1.12, 0.95, 94.2389, -1.6039, 0.0, 0.0],
    [756.0, 1.0, 3.903, 0.0, 0.0, 0.0, 1.0, 1.0602388, -6.4777409, 110.0, 2.0, 1.12, 0.95, 93.9299, -1.6082, 0.0, 0.0],
    [757.0, 1.0, 3.224, 0.545, 0.0, 0.0, 1.0, 1.0588507, -6.5926108, 110.0, 2.0, 1.12, 0.95, 94.1358, -1.5896, 0.0, 0.0],
    [758.0, 1.0, 8.485, 2.725, 0.0, 0.0, 1.0, 1.0726513, -5.1390926, 110.0, 2.0, 1.12, 0.95, 92.4489, -1.1594, 0.0, 0.0],
    [759.0, 1.0, 23.758, 3.406, 0.0, 0.0, 1.0, 1.0801496, -5.4120364, 110.0, 2.0, 1.12, 0.95, 92.5839, -1.0538, 0.0, 0.0],
    [760.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0802484, -5.4038759, 110.0, 2.0, 1.12, 0.95, 92.5831, -1.0517, 0.0, 0.0],
    [761.0, 1.0, 6.466, 0.777, 0.0, 0.0, 1.0, 1.0781416, -4.2661132, 110.0, 2.0, 1.12, 0.95, 91.4023, -1.841, 0.0, 0.0],
    [762.0, 1.0, 5.092, 1.362, 0.0, 0.0, 1.0, 1.072487, -5.1292777, 110.0, 2.0, 1.12, 0.95, 92.4336, -1.1371, 0.0, 0.0],
    [763.0, 1.0, 0.849, 0.0, 0.0, 0.0, 1.0, 1.0690166, -4.8319666, 110.0, 2.0, 1.12, 0.95, 92.6832, -0.8919, 0.0, 0.0],
    [764.0, 2.0, 4.418, 0.074, 0.0, 0.0, 1.0, 1.0762578, -3.589181, 110.0, 2.0, 1.12, 0.95, 91.3594, -1.0841, 0.0, 0.0],
    [765.0, 1.0, 19.163, 0.087, 0.0, 0.0, 1.0, 1.0811285, -4.5166132, 110.0, 2.0, 1.12, 0.95, 91.4628, -2.9482, 0.0, 0.0],
    [766.0, 1.0, 5.939, 1.362, 0.0, 0.0, 1.0, 1.0698812, -5.0585403, 110.0, 2.0, 1.12, 0.95, 92.4284, -0.8769, 0.0, 0.0],
    [767.0, 1.0, 4.836, 0.0, 0.0, 0.0, 1.0, 1.0739399, -4.4738183, 110.0, 2.0, 1.12, 0.95, 92.1104, -1.2158, 0.0, 0.0],
    [768.0, 1.0, 2.63, 0.817, 0.0, 0.0, 1.0, 1.0722759, -5.4210017, 110.0, 2.0, 1.12, 0.95, 93.2378, -1.0807, 0.0, 0.0],
    [769.0, 1.0, 5.092, 1.362, 0.0, 0.0, 1.0, 1.0755833, -5.0125685, 110.0, 2.0, 1.12, 0.95, 92.1819, -1.2887, 0.0, 0.0],
    [770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0755439, -5.0138867, 110.0, 2.0, 1.12, 0.95, 92.1801, -1.2876, 0.0, 0.0],
    [771.0, 1.0, 4.243, 0.681, 0.0, 0.0, 1.0, 1.0731302, -5.0122685, 110.0, 2.0, 1.12, 0.95, 92.2481, -1.0984, 0.0, 0.0],
    [772.0, 1.0, 5.092, 1.703, 0.0, 0.0, 1.0, 1.0736123, -5.032127, 110.0, 2.0, 1.12, 0.95, 92.2672, -1.1539, 0.0, 0.0],
    [773.0, 1.0, 4.243, 0.681, 0.0, 0.0, 1.0, 1.0700507, -5.0888476, 110.0, 2.0, 1.12, 0.95, 92.4607, -0.9218, 0.0, 0.0],
    [774.0, 1.0, 6.843, 0.017, 0.0, 0.0, 1.0, 1.0934103, -2.0158497, 110.0, 2.0, 1.12, 0.95, 88.8112, -1.658, 0.0, 0.0],
    [775.0, 1.0, 5.405, 0.777, 0.0, 0.0, 1.0, 1.0676795, -4.5525455, 110.0, 2.0, 1.12, 0.95, 92.0511, -1.08, 0.0, 0.0],
    [776.0, 1.0, 1.866, 0.272, 0.0, 0.0, 1.0, 1.0710446, -4.8007563, 110.0, 2.0, 1.12, 0.95, 92.4533, -1.1777, 0.0, 0.0],
    [777.0, 1.0, 3.139, 0.409, 0.0, 0.0, 1.0, 1.0736559, -4.6101322, 110.0, 2.0, 1.12, 0.95, 92.2225, -1.2401, 0.0, 0.0],
    [778.0, 1.0, 1.273, 0.0, 0.0, 0.0, 1.0, 1.0725842, -4.9467422, 110.0, 2.0, 1.12, 0.95, 92.5171, -1.2882, 0.0, 0.0],
    [779.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0696493, -4.3478261, 110.0, 2.0, 1.12, 0.95, 92.1564, -0.9916, 0.0, 0.0],
    [780.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0696614, -4.3555373, 110.0, 2.0, 1.12, 0.95, 92.1587, -0.9914, 0.0, 0.0],
    [781.0, 1.0, 1.273, 0.341, 0.0, 0.0, 1.0, 1.073126, -5.1207492, 110.0, 2.0, 1.12, 0.95, 92.4078, -1.1823, 0.0, 0.0],
    [782.0, 1.0, 10.861, 0.681, 0.0, 0.0, 1.0, 1.0756818, -3.6628569, 110.0, 2.0, 1.12, 0.95, 91.4343, -1.0777, 0.0, 0.0],
    [783.0, 1.0, 8.485, 1.362, 0.0, 0.0, 1.0, 1.0732755, -4.8860084, 110.0, 2.0, 1.12, 0.95, 92.4457, -1.3, 0.0, 0.0],
    [784.0, 1.0, 2.291, 0.0, 0.0, 0.0, 1.0, 1.0764125, -5.1898851, 110.0, 2.0, 1.12, 0.95, 92.2915, -1.9457, 0.0, 0.0],
    [785.0, 1.0, 2.291, 0.545, 0.0, 0.0, 1.0, 1.094864, -1.3489392, 110.0, 2.0, 1.12, 0.95, 88.4335, -1.5643, 0.0, 0.0],
    [786.0, 1.0, 0.849, 0.0, 0.0, 0.0, 1.0, 1.0849939, -5.6346759, 110.0, 2.0, 1.12, 0.95, 92.8246, -1.1815, 0.0, 0.0],
    [787.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0863641, -3.3001648, 110.0, 2.0, 1.12, 0.95, 90.8932, -2.8074, 0.0, 0.0],
    [788.0, 1.0, 6.418, 0.066, 0.0, 0.0, 1.0, 1.085821, -3.3022472, 110.0, 2.0, 1.12, 0.95, 90.8923, -2.81, 0.0, 0.0],
    [789.0, 1.0, 2.546, 0.681, 0.0, 0.0, 1.0, 1.0716633, -5.4055372, 110.0, 2.0, 1.12, 0.95, 92.8941, -1.2456, 0.0, 0.0],
    [790.0, 1.0, 5.092, 0.436, 0.0, 0.0, 1.0, 1.0853104, -3.2750341, 110.0, 2.0, 1.12, 0.95, 90.8645, -2.8134, 0.0, 0.0],
    [791.0, 1.0, 3.394, 0.681, 0.0, 0.0, 1.0, 1.0855548, -4.865817, 110.0, 2.0, 1.12, 0.95, 92.9627, -0.6936, 0.0, 0.0],
    [792.0, 1.0, 2.715, 0.681, 0.0, 0.0, 1.0, 1.072365, -5.349713, 110.0, 2.0, 1.12, 0.95, 93.1079, -1.1383, 0.0, 0.0],
    [793.0, 2.0, 2.731, 0.277, 0.0, 0.0, 1.0, 1.0536063, -6.7847346, 110.0, 2.0, 1.12, 0.95, 93.8724, -1.0621, 0.0, 0.0],
    [794.0, 1.0, 2.97, 0.681, 0.0, 0.0, 1.0, 1.0555661, -6.6524202, 110.0, 2.0, 1.12, 0.95, 93.784, -1.1, 0.0, 0.0],
    [795.0, 1.0, 1.273, 0.341, 0.0, 0.0, 1.0, 1.0818742, -3.5604063, 110.0, 2.0, 1.12, 0.95, 90.5127, -1.8266, 0.0, 0.0],
    [796.0, 1.0, 5.648, 0.0, 0.0, 0.0, 1.0, 1.0757857, -3.5773178, 110.0, 2.0, 1.12, 0.95, 91.2896, -1.1589, 0.0, 0.0],
    [797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0553313, -6.8109761, 110.0, 2.0, 1.12, 0.95, 93.9566, -1.2297, 0.0, 0.0],
    [798.0, 1.0, 1.697, 0.0, 0.0, 0.0, 1.0, 1.0709965, -5.585387, 110.0, 2.0, 1.12, 0.95, 93.0825, -1.2266, 0.0, 0.0],
    [799.0, 1.0, 2.546, 0.681, 0.0, 0.0, 1.0, 1.0688708, -5.4698955, 110.0, 2.0, 1.12, 0.95, 93.2351, -1.1161, 0.0, 0.0],
    [800.0, 1.0, 2.546, 0.681, 0.0, 0.0, 1.0, 1.0710295, -5.5274126, 110.0, 2.0, 1.12, 0.95, 93.0274, -1.2312, 0.0, 0.0],
    [801.0, 1.0, 4.497, 1.499, 0.0, 0.0, 1.0, 1.0713138, -4.8629253, 110.0, 2.0, 1.12, 0.95, 92.4912, -1.2072, 0.0, 0.0],
    [802.0, 1.0, 2.546, 0.136, 0.0, 0.0, 1.0, 1.0934552, -4.2062692, 110.0, 2.0, 1.12, 0.95, 91.4507, -1.5623, 0.0, 0.0],
    [803.0, 1.0, 11.031, 1.362, 0.0, 0.0, 1.0, 1.072211, -5.5974033, 110.0, 2.0, 1.12, 0.95, 92.957, -1.3477, 0.0, 0.0],
    [804.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0843427, -4.0131339, 110.0, 2.0, 1.12, 0.95, 91.3293, -2.8661, 0.0, 0.0],
    [805.0, 1.0, 4.158, 0.409, 0.0, 0.0, 1.0, 1.0540797, -6.7594102, 110.0, 2.0, 1.12, 0.95, 93.8592, -1.0723, 0.0, 0.0],
    [806.0, 1.0, 2.546, 0.0, 0.0, 0.0, 1.0, 1.0891617, -5.0846665, 110.0, 2.0, 1.12, 0.95, 92.3365, -1.3564, 0.0, 0.0],
    [807.0, 1.0, 4.243, 0.681, 0.0, 0.0, 1.0, 1.0722288, -5.5941509, 110.0, 2.0, 1.12, 0.95, 92.9481, -1.3464, 0.0, 0.0],
    [808.0, 1.0, 16.97, 4.769, 0.0, 0.0, 1.0, 1.0779203, -4.8302813, 110.0, 2.0, 1.12, 0.95, 91.8217, -2.2562, 0.0, 0.0],
    [809.0, 2.0, 20.149, 4.851, 0.0, 0.0, 1.0, 1.0929948, -2.3565561, 110.0, 2.0, 1.12, 0.95, 88.9478, -1.7147, 0.0, 0.0],
    [810.0, 1.0, 3.224, 1.09, 0.0, 0.0, 1.0, 1.0627062, -5.8956246, 110.0, 2.0, 1.12, 0.95, 93.1893, -1.0437, 0.0, 0.0],
    [811.0, 1.0, 0.855, 0.0, 0.0, 0.0, 1.0, 1.0718418, -5.621215, 110.0, 2.0, 1.12, 0.95, 93.0655, -1.2068, 0.0, 0.0],
    [812.0, 1.0, 7.068, 0.954, 0.0, 0.0, 1.0, 1.077864, -4.8520835, 110.0, 2.0, 1.12, 0.95, 91.9287, -2.1547, 0.0, 0.0],
    [813.0, 1.0, 2.469, 0.743, 0.0, 0.0, 1.0, 1.0777994, -4.8409161, 110.0, 2.0, 1.12, 0.95, 91.8617, -2.2357, 0.0, 0.0],
    [814.0, 1.0, 3.819, 0.0, 0.0, 0.0, 1.0, 1.0785079, -3.9957726, 110.0, 2.0, 1.12, 0.95, 90.8109, -2.7278, 0.0, 0.0],
    [815.0, 1.0, 2.036, 0.136, 0.0, 0.0, 1.0, 1.0805003, -3.9904075, 110.0, 2.0, 1.12, 0.95, 90.8968, -2.1302, 0.0, 0.0],
    [816.0, 1.0, 4.158, 0.272, 0.0, 0.0, 1.0, 1.0799817, -4.3039906, 110.0, 2.0, 1.12, 0.95, 91.7374, -1.6721, 0.0, 0.0],
    [817.0, 1.0, 3.988, 0.068, 0.0, 0.0, 1.0, 1.070104, -4.799749, 110.0, 2.0, 1.12, 0.95, 91.8664, -2.6099, 0.0, 0.0],
    [818.0, 1.0, 1.866, 0.136, 0.0, 0.0, 1.0, 1.0706143, -4.6180095, 110.0, 2.0, 1.12, 0.95, 91.6533, -2.6344, 0.0, 0.0],
    [819.0, 1.0, 1.952, 0.409, 0.0, 0.0, 1.0, 1.0792716, -4.0518204, 110.0, 2.0, 1.12, 0.95, 91.4993, -1.6167, 0.0, 0.0],
    [820.0, 1.0, 2.377, 0.204, 0.0, 0.0, 1.0, 1.0734294, -4.0141178, 110.0, 2.0, 1.12, 0.95, 90.7396, -2.7498, 0.0, 0.0],
    [821.0, 1.0, 0.51, 0.136, 0.0, 0.0, 1.0, 1.0702983, -4.8280617, 110.0, 2.0, 1.12, 0.95, 91.8864, -2.6278, 0.0, 0.0],
    [822.0, 1.0, 2.036, 0.0, 0.0, 0.0, 1.0, 1.0547906, -6.8363003, 110.0, 2.0, 1.12, 0.95, 93.9869, -1.1885, 0.0, 0.0],
    [823.0, 1.0, 5.092, 1.362, 0.0, 0.0, 1.0, 1.0666462, -5.467175, 110.0, 2.0, 1.12, 0.95, 91.743, -0.3289, 0.0, 0.0],
    [824.0, 1.0, 1.383, 0.245, 0.0, 0.0, 1.0, 1.0897027, -2.6803719, 110.0, 2.0, 1.12, 0.95, 89.3452, -1.6784, 0.0, 0.0],
    [825.0, 1.0, 4.166, 0.293, 0.0, 0.0, 1.0, 1.088832, -1.348231, 110.0, 2.0, 1.12, 0.95, 87.7813, -0.6288, 0.0, 0.0],
    [826.0, 1.0, 3.394, 0.681, 0.0, 0.0, 1.0, 1.0803015, -5.3980887, 110.0, 2.0, 1.12, 0.95, 92.7811, -0.999, 0.0, 0.0],
    [827.0, 1.0, 2.377, 0.0, 0.0, 0.0, 1.0, 1.0877758, -3.8395313, 110.0, 2.0, 1.12, 0.95, 90.3613, -2.3798, 0.0, 0.0],
    [828.0, 1.0, 2.546, 0.0, 0.0, 0.0, 1.0, 1.0738728, -5.6343264, 110.0, 2.0, 1.12, 0.95, 92.9046, -1.1252, 0.0, 0.0],
    [829.0, 1.0, 5.092, 0.0, 0.0, 0.0, 1.0, 1.09017, -4.3730327, 110.0, 2.0, 1.12, 0.95, 92.7911, -0.5329, 0.0, 0.0],
    [830.0, 1.0, 3.996, 0.266, 0.0, 0.0, 1.0, 1.0842025, -2.7176328, 110.0, 2.0, 1.12, 0.95, 90.5304, -2.7874, 0.0, 0.0],
    [831.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0710125, -5.4743807, 110.0, 2.0, 1.12, 0.95, 93.0246, -1.2409, 0.0, 0.0],
    [832.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0874687, -5.8013853, 110.0, 2.0, 1.12, 0.95, 93.0554, -0.8607, 0.0, 0.0],
    [833.0, 1.0, 4.92, 0.477, 0.0, 0.0, 1.0, 1.0737702, -3.7199282, 110.0, 2.0, 1.12, 0.95, 90.501, -2.6805, 0.0, 0.0],
    [834.0, 1.0, 0.849, 0.204, 0.0, 0.0, 1.0, 1.0537561, -6.8017331, 110.0, 2.0, 1.12, 0.95, 93.9009, -1.0955, 0.0, 0.0],
    [835.0, 1.0, 2.121, 0.204, 0.0, 0.0, 1.0, 1.084242, -3.561361, 110.0, 2.0, 1.12, 0.95, 90.1177, -2.641, 0.0, 0.0],
    [836.0, 1.0, 1.357, 0.681, 0.0, 0.0, 1.0, 1.0885514, -2.8755272, 110.0, 2.0, 1.12, 0.95, 89.79, -2.0422, 0.0, 0.0],
    [837.0, 1.0, 3.734, 0.0, 0.0, 0.0, 1.0, 1.0760083, -3.7815016, 110.0, 2.0, 1.12, 0.95, 90.5463, -2.7687, 0.0, 0.0],
    [838.0, 1.0, 2.801, 0.0, 0.0, 0.0, 1.0, 1.0743669, -3.7489665, 110.0, 2.0, 1.12, 0.95, 90.5251, -2.7133, 0.0, 0.0],
    [839.0, 1.0, 1.697, 0.0, 0.0, 0.0, 1.0, 1.0710873, -5.6012004, 110.0, 2.0, 1.12, 0.95, 93.0969, -1.2243, 0.0, 0.0],
    [840.0, 1.0, 3.394, 0.681, 0.0, 0.0, 1.0, 1.0740226, -5.1800572, 110.0, 2.0, 1.12, 0.95, 92.4618, -1.5649, 0.0, 0.0],
    [841.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1126851, -4.1903331, 110.0, 3.0, 1.12, 0.95, 91.7289, -0.0606, 0.0, 0.0],
    [842.0, 1.0, 16.484, 0.65, 0.0, 0.0, 1.0, 1.1038827, -4.0644753, 110.0, 3.0, 1.12, 0.95, 91.8033, 0.008, 0.0, 0.0],
    [843.0, 1.0, 3.35, 0.509, 0.0, 0.0, 1.0, 1.0797922, -5.4014756, 110.0, 3.0, 1.12, 0.95, 92.5048, -0.7618, 0.0, 0.0],
    [844.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0819579, -5.4498198, 110.0, 3.0, 1.12, 0.95, 92.5395, -0.8848, 0.0, 0.0],
    [845.0, 1.0, 35.146, 15.25, 0.0, 0.0, 1.0, 1.0796068, -5.4048644, 110.0, 3.0, 1.12, 0.95, 92.5239, -0.7511, 0.0, 0.0],
    [846.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0801488, -5.3791108, 110.0, 3.0, 1.12, 0.95, 92.4459, -0.763, 0.0, 0.0],
    [847.0, 1.0, 0.661, 0.182, 0.0, 0.0, 1.0, 1.0928754, -7.3644916, 110.0, 3.0, 1.12, 0.95, 94.2815, 0.0572, 0.0, 0.0],
    [848.0, 1.0, 3.007, 0.901, 0.0, 0.0, 1.0, 1.0928584, -7.3597916, 110.0, 3.0, 1.12, 0.95, 94.2814, 0.0575, 0.0, 0.0],
    [849.0, 1.0, 2.18, 0.446, 0.0, 0.0, 1.0, 1.0999783, -5.578946, 110.0, 3.0, 1.12, 0.95, 92.7036, 0.0187, 0.0, 0.0],
    [850.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0901972, -4.1639489, 110.0, 3.0, 1.12, 0.95, 92.1622, -0.0122, 0.0, 0.0],
    [851.0, 1.0, 4.524, 0.885, 0.0, 0.0, 1.0, 1.0901471, -4.1639915, 110.0, 3.0, 1.12, 0.95, 92.1623, -0.0123, 0.0, 0.0],
    [852.0, 1.0, 3.013, -0.252, 0.0, 0.0, 1.0, 1.0952647, -6.6221736, 110.0, 3.0, 1.12, 0.95, 93.5194, 0.0479, 0.0, 0.0],
    [853.0, 1.0, 2.227, 0.779, 0.0, 0.0, 1.0, 1.0952619, -6.6178395, 110.0, 3.0, 1.12, 0.95, 93.5196, 0.0476, 0.0, 0.0],
    [854.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0952667, -6.6126572, 110.0, 3.0, 1.12, 0.95, 93.5194, 0.0472, 0.0, 0.0],
    [855.0, 1.0, 4.019, 0.278, 0.0, 0.0, 1.0, 1.1005949, -2.6857828, 110.0, 3.0, 1.12, 0.95, 91.3806, -0.2247, 0.0, 0.0],
    [856.0, 1.0, 2.597, 0.325, 0.0, 0.0, 1.0, 1.1005954, -2.6904524, 110.0, 3.0, 1.12, 0.95, 91.3809, -0.2251, 0.0, 0.0],
    [857.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1078397, -5.8422931, 110.0, 3.0, 1.12, 0.95, 92.2936, 0.1148, 0.0, 0.0],
    [858.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1078669, -5.8371216, 110.0, 3.0, 1.12, 0.95, 92.2925, 0.1148, 0.0, 0.0],
    [859.0, 1.0, 0.418, 0.217, 0.0, 0.0, 1.0, 1.107741, -5.8555814, 110.0, 3.0, 1.12, 0.95, 92.3346, 0.147, 0.0, 0.0],
    [860.0, 1.0, 3.347, 1.517, 0.0, 0.0, 1.0, 1.1077249, -5.8519055, 110.0, 3.0, 1.12, 0.95, 92.3361, 0.1481, 0.0, 0.0],
    [861.0, 1.0, 1.256, 0.302, 0.0, 0.0, 1.0, 1.0911259, -4.0534204, 110.0, 3.0, 1.12, 0.95, 92.1035, -0.1995, 0.0, 0.0],
    [862.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0911163, -4.0565555, 110.0, 3.0, 1.12, 0.95, 92.1052, -0.1996, 0.0, 0.0],
    [863.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0819735, -5.4500834, 110.0, 3.0, 1.12, 0.95, 92.5395, -0.8856, 0.0, 0.0],
    [864.0, 1.0, 6.288, 0.933, 0.0, 0.0, 1.0, 1.091854, -5.8267568, 110.0, 3.0, 1.12, 0.95, 92.9436, -0.1565, 0.0, 0.0],
    [865.0, 1.0, 5.928, 0.81, 0.0, 0.0, 1.0, 1.0918272, -5.8311604, 110.0, 3.0, 1.12, 0.95, 92.9457, -0.1562, 0.0, 0.0],
    [866.0, 1.0, 6.286, 1.025, 0.0, 0.0, 1.0, 1.1015623, -6.3935571, 110.0, 3.0, 1.12, 0.95, 92.9468, 0.234, 0.0, 0.0],
    [867.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990752, -6.6356363, 110.0, 3.0, 1.12, 0.95, 93.1177, 0.2889, 0.0, 0.0],
    [868.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990752, -6.6356356, 110.0, 3.0, 1.12, 0.95, 93.1177, 0.2889, 0.0, 0.0],
    [869.0, 1.0, 3.773, 1.063, 0.0, 0.0, 1.0, 1.0965193, -3.9548691, 110.0, 3.0, 1.12, 0.95, 91.9136, -0.1643, 0.0, 0.0],
    [870.0, 1.0, 1.843, 0.618, 0.0, 0.0, 1.0, 1.096513, -3.9552845, 110.0, 3.0, 1.12, 0.95, 91.9146, -0.1636, 0.0, 0.0],
    [871.0, 1.0, 2.406, -1.058, 0.0, 0.0, 1.0, 1.0899096, -5.7047368, 110.0, 3.0, 1.12, 0.95, 92.9052, -0.0303, 0.0, 0.0],
    [872.0, 1.0, 1.776, -0.742, 0.0, 0.0, 1.0, 1.0899051, -5.6999443, 110.0, 3.0, 1.12, 0.95, 92.9039, -0.0303, 0.0, 0.0],
    [873.0, 1.0, 1.088, 0.215, 0.0, 0.0, 1.0, 1.0824511, -6.3840857, 110.0, 3.0, 1.12, 0.95, 93.4923, -0.5285, 0.0, 0.0],
    [874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0836039, -5.5895703, 110.0, 3.0, 1.12, 0.95, 92.6178, -0.9379, 0.0, 0.0],
    [875.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0824577, -6.3836969, 110.0, 3.0, 1.12, 0.95, 93.4914, -0.5286, 0.0, 0.0],
    [876.0, 1.0, 0.837, 0.433, 0.0, 0.0, 1.0, 1.1019152, -5.3538312, 110.0, 3.0, 1.12, 0.95, 92.6462, 0.0602, 0.0, 0.0],
    [877.0, 1.0, 1.339, 0.433, 0.0, 0.0, 1.0, 1.101909, -5.3537331, 110.0, 3.0, 1.12, 0.95, 92.6477, 0.0609, 0.0, 0.0],
    [878.0, 2.0, 2.176, 2.497, 0.0, 0.0, 1.0, 1.1062335, -3.6632305, 110.0, 3.0, 1.12, 0.95, 91.4588, 0.0, 0.0, 0.0],
    [879.0, 1.0, 5.19, 1.577, 0.0, 0.0, 1.0, 1.1041221, -3.9731932, 110.0, 3.0, 1.12, 0.95, 91.7816, 0.0124, 0.0, 0.0],
    [880.0, 1.0, 3.416, 0.512, 0.0, 0.0, 1.0, 1.0932296, -6.3479732, 110.0, 3.0, 1.12, 0.95, 93.5643, -0.2699, 0.0, 0.0],
    [881.0, 1.0, 1.675, 0.384, 0.0, 0.0, 1.0, 1.1034746, -2.773489, 110.0, 3.0, 1.12, 0.95, 92.3668, -0.67, 0.0, 0.0],
    [882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1037761, -2.7535901, 110.0, 3.0, 1.12, 0.95, 92.3253, -0.6751, 0.0, 0.0],
    [883.0, 1.0, 1.892, 0.401, 0.0, 0.0, 1.0, 1.0823103, -6.8049441, 110.0, 3.0, 1.12, 0.95, 93.8123, -0.9628, 0.0, 0.0],
    [884.0, 1.0, 4.529, 0.884, 0.0, 0.0, 1.0, 1.0823285, -6.8074988, 110.0, 3.0, 1.12, 0.95, 93.8128, -0.9621, 0.0, 0.0],
    [885.0, 1.0, 3.012, 0.823, 0.0, 0.0, 1.0, 1.1032156, -5.3895332, 110.0, 3.0, 1.12, 0.95, 92.3165, -0.0266, 0.0, 0.0],
    [886.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1031939, -5.386406, 110.0, 3.0, 1.12, 0.95, 92.3165, -0.0265, 0.0, 0.0],
    [887.0, 1.0, 1.341, 0.472, 0.0, 0.0, 1.0, 1.0949826, -4.0446956, 110.0, 3.0, 1.12, 0.95, 91.99, -0.149, 0.0, 0.0],
    [888.0, 1.0, 0.586, 0.21, 0.0, 0.0, 1.0, 1.0942853, -4.0778174, 110.0, 3.0, 1.12, 0.95, 92.0351, -0.1294, 0.0, 0.0],
    [889.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0950034, -4.0437668, 110.0, 3.0, 1.12, 0.95, 91.9878, -0.1498, 0.0, 0.0],
    [890.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0942944, -4.0774096, 110.0, 3.0, 1.12, 0.95, 92.0342, -0.1297, 0.0, 0.0],
    [891.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1096426, -0.19558924, 110.0, 3.0, 1.12, 0.95, 90.0747, -0.1085, 0.0, 0.0],
    [892.0, 1.0, 0.753, 0.087, 0.0, 0.0, 1.0, 1.1096123, -0.18800951, 110.0, 3.0, 1.12, 0.95, 90.0769, -0.1085, 0.0, 0.0],
    [893.0, 1.0, 1.609, 0.305, 0.0, 0.0, 1.0, 1.0941537, -6.4383255, 110.0, 3.0, 1.12, 0.95, 93.3897, -0.6182, 0.0, 0.0],
    [894.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0943256, -6.4154002, 110.0, 3.0, 1.12, 0.95, 93.3651, -0.6195, 0.0, 0.0],
    [895.0, 1.0, 4.103, 1.235, 0.0, 0.0, 1.0, 1.0912032, -4.1733963, 110.0, 3.0, 1.12, 0.95, 92.1593, -0.0446, 0.0, 0.0],
    [896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0912651, -4.1716323, 110.0, 3.0, 1.12, 0.95, 92.1587, -0.0446, 0.0, 0.0],
    [897.0, 1.0, 3.014, 0.388, 0.0, 0.0, 1.0, 1.0977617, -3.8479697, 110.0, 3.0, 1.12, 0.95, 91.7469, -0.223, 0.0, 0.0],
    [898.0, 1.0, 1.423, 0.085, 0.0, 0.0, 1.0, 1.0960627, -4.1094744, 110.0, 3.0, 1.12, 0.95, 92.2275, -0.3488, 0.0, 0.0],
    [899.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0981748, -3.8234374, 110.0, 3.0, 1.12, 0.95, 91.6834, -0.2271, 0.0, 0.0],
    [900.0, 1.0, 5.021, 1.733, 0.0, 0.0, 1.0, 1.1023233, -2.1612193, 110.0, 3.0, 1.12, 0.95, 91.6147, -0.2465, 0.0, 0.0],
    [901.0, 2.0, 3.0, 5.0, 0.0, 0.0, 1.0, 1.0998334, -3.1409139, 110.0, 3.0, 1.12, 0.95, 91.264, 0.0, 0.0, 0.0],
    [902.0, 1.0, 4.184, 0.0, 0.0, 0.0, 1.0, 1.0978942, -3.8500413, 110.0, 3.0, 1.12, 0.95, 91.8997, -0.0521, 0.0, 0.0],
    [903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.099616, -2.8645493, 110.0, 3.0, 1.12, 0.95, 91.5211, -0.2449, 0.0, 0.0],
    [904.0, 1.0, 2.514, 1.122, 0.0, 0.0, 1.0, 1.0996068, -2.8636993, 110.0, 3.0, 1.12, 0.95, 91.5225, -0.2443, 0.0, 0.0],
    [905.0, 1.0, 3.082, 0.55, 0.0, 0.0, 1.0, 1.082699, -6.8237108, 110.0, 3.0, 1.12, 0.95, 93.8229, -0.969, 0.0, 0.0],
    [906.0, 1.0, 2.779, 0.542, 0.0, 0.0, 1.0, 1.0827327, -6.8232405, 110.0, 3.0, 1.12, 0.95, 93.8225, -0.9685, 0.0, 0.0],
    [907.0, 1.0, 6.118, 0.252, 0.0, 0.0, 1.0, 1.0915134, -4.4126555, 110.0, 3.0, 1.12, 0.95, 93.2384, -0.2232, 0.0, 0.0],
    [908.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0915134, -4.4126555, 110.0, 3.0, 1.12, 0.95, 93.2385, -0.2232, 0.0, 0.0],
    [909.0, 1.0, 3.349, 0.715, 0.0, 0.0, 1.0, 1.1102126, -4.3830476, 110.0, 3.0, 1.12, 0.95, 91.8822, -0.0144, 0.0, 0.0],
    [910.0, 1.0, 1.674, 0.498, 0.0, 0.0, 1.0, 1.1044642, -4.0387115, 110.0, 3.0, 1.12, 0.95, 91.8547, -0.0187, 0.0, 0.0],
    [911.0, 1.0, 1.004, 0.13, 0.0, 0.0, 1.0, 1.1031486, -5.4049322, 110.0, 3.0, 1.12, 0.95, 92.3323, -0.0281, 0.0, 0.0],
    [912.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.103255, -5.3874518, 110.0, 3.0, 1.12, 0.95, 92.3165, -0.0299, 0.0, 0.0],
    [913.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0986121, -5.0142326, 110.0, 3.0, 1.12, 0.95, 92.6005, -0.1397, 0.0, 0.0],
    [914.0, 1.0, 7.113, 0.867, 0.0, 0.0, 1.0, 1.0982346, -4.7764948, 110.0, 3.0, 1.12, 0.95, 92.4082, -0.0093, 0.0, 0.0],
    [915.0, 1.0, 9.623, 2.167, 0.0, 0.0, 1.0, 1.0982001, -4.7775612, 110.0, 3.0, 1.12, 0.95, 92.4114, -0.0076, 0.0, 0.0],
    [916.0, 1.0, 8.805, 1.82, 0.0, 0.0, 1.0, 1.0985333, -5.0184256, 110.0, 3.0, 1.12, 0.95, 92.6105, -0.1376, 0.0, 0.0],
    [917.0, 1.0, 4.997, -0.478, 0.0, 0.0, 1.0, 1.0932692, -5.7293094, 110.0, 3.0, 1.12, 0.95, 92.8935, -0.2421, 0.0, 0.0],
    [918.0, 1.0, 3.817, 0.928, 0.0, 0.0, 1.0, 1.0932526, -5.7352982, 110.0, 3.0, 1.12, 0.95, 92.8944, -0.2425, 0.0, 0.0],
    [919.0, 1.0, 0.502, 0.166, 0.0, 0.0, 1.0, 1.0913077, -4.0329857, 110.0, 3.0, 1.12, 0.95, 92.0733, -0.1981, 0.0, 0.0],
    [920.0, 1.0, 1.172, 0.293, 0.0, 0.0, 1.0, 1.0912998, -4.0350028, 110.0, 3.0, 1.12, 0.95, 92.0746, -0.1981, 0.0, 0.0],
    [921.0, 1.0, 5.355, 0.303, 0.0, 0.0, 1.0, 1.1028524, -6.1457861, 110.0, 3.0, 1.12, 0.95, 92.7466, 0.2621, 0.0, 0.0],
    [922.0, 1.0, 1.757, 0.13, 0.0, 0.0, 1.0, 1.1026695, -6.2470034, 110.0, 3.0, 1.12, 0.95, 92.8215, 0.2311, 0.0, 0.0],
    [923.0, 1.0, 2.428, 0.042, 0.0, 0.0, 1.0, 1.0973229, -3.6086351, 110.0, 3.0, 1.12, 0.95, 91.7787, -0.0223, 0.0, 0.0],
    [924.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972449, -3.601423, 110.0, 3.0, 1.12, 0.95, 91.7766, -0.0156, 0.0, 0.0],
    [925.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.097338, -3.606448, 110.0, 3.0, 1.12, 0.95, 91.7763, -0.0223, 0.0, 0.0],
    [926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.097244, -3.6014069, 110.0, 3.0, 1.12, 0.95, 91.7766, -0.0156, 0.0, 0.0],
    [927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1035268, -2.0357817, 110.0, 3.0, 1.12, 0.95, 91.5562, -0.3342, 0.0, 0.0],
    [928.0, 1.0, 1.256, 0.12, 0.0, 0.0, 1.0, 1.1035265, -2.0387028, 110.0, 3.0, 1.12, 0.95, 91.5575, -0.3345, 0.0, 0.0],
    [929.0, 1.0, 4.188, 0.965, 0.0, 0.0, 1.0, 1.1052464, -4.9319968, 110.0, 3.0, 1.12, 0.95, 92.409, 0.0658, 0.0, 0.0],
    [930.0, 1.0, 2.093, 0.705, 0.0, 0.0, 1.0, 1.1084883, -4.5754776, 110.0, 3.0, 1.12, 0.95, 92.0484, 0.0038, 0.0, 0.0],
    [931.0, 1.0, 5.028, 1.163, 0.0, 0.0, 1.0, 1.0819701, -6.5198826, 110.0, 3.0, 1.12, 0.95, 93.841, -0.4993, 0.0, 0.0],
    [932.0, 1.0, 4.864, -1.124, 0.0, 0.0, 1.0, 1.0819537, -6.518744, 110.0, 3.0, 1.12, 0.95, 93.8405, -0.5035, 0.0, 0.0],
    [933.0, 1.0, 4.862, -0.9, 0.0, 0.0, 1.0, 1.0948006, -6.5094873, 110.0, 3.0, 1.12, 0.95, 93.6139, 0.0045, 0.0, 0.0],
    [934.0, 1.0, 4.435, 0.936, 0.0, 0.0, 1.0, 1.0947993, -6.5138294, 110.0, 3.0, 1.12, 0.95, 93.613, 0.0052, 0.0, 0.0],
    [935.0, 1.0, 1.732, 0.31, 0.0, 0.0, 1.0, 1.0909682, -7.4180573, 110.0, 3.0, 1.12, 0.95, 94.2785, 0.2119, 0.0, 0.0],
    [936.0, 1.0, 2.295, 0.366, 0.0, 0.0, 1.0, 1.0909836, -7.4186764, 110.0, 3.0, 1.12, 0.95, 94.2789, 0.2102, 0.0, 0.0],
    [937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0970719, -3.622353, 110.0, 3.0, 1.12, 0.95, 91.801, -0.0139, 0.0, 0.0],
    [938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0970651, -3.6222473, 110.0, 3.0, 1.12, 0.95, 91.801, -0.0136, 0.0, 0.0],
    [939.0, 1.0, 2.185, 0.477, 0.0, 0.0, 1.0, 1.0964943, -5.4433574, 110.0, 3.0, 1.12, 0.95, 92.4764, -0.2031, 0.0, 0.0],
    [940.0, 1.0, 3.478, 1.363, 0.0, 0.0, 1.0, 1.0965159, -5.4483543, 110.0, 3.0, 1.12, 0.95, 92.4761, -0.2007, 0.0, 0.0],
    [941.0, 1.0, 2.512, 0.822, 0.0, 0.0, 1.0, 1.1091275, -4.4053141, 110.0, 3.0, 1.12, 0.95, 91.9627, 0.0465, 0.0, 0.0],
    [942.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1091183, -4.4075698, 110.0, 3.0, 1.12, 0.95, 91.9638, 0.0466, 0.0, 0.0],
    [943.0, 1.0, 2.092, 0.39, 0.0, 0.0, 1.0, 1.1089462, -5.6646453, 110.0, 3.0, 1.12, 0.95, 92.1103, 0.1136, 0.0, 0.0],
    [944.0, 1.0, 2.51, 0.173, 0.0, 0.0, 1.0, 1.1012736, -6.5531612, 110.0, 3.0, 1.12, 0.95, 92.9269, 0.1988, 0.0, 0.0],
    [945.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1090702, -5.6514919, 110.0, 3.0, 1.12, 0.95, 92.0958, 0.1116, 0.0, 0.0],
    [946.0, 1.0, 2.512, 0.605, 0.0, 0.0, 1.0, 1.098612, -5.014229, 110.0, 3.0, 1.12, 0.95, 92.6005, -0.1397, 0.0, 0.0],
    [947.0, 1.0, 2.093, 0.345, 0.0, 0.0, 1.0, 1.0982985, -4.7723639, 110.0, 3.0, 1.12, 0.95, 92.3992, -0.0103, 0.0, 0.0],
    [948.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0982461, -3.7685056, 110.0, 3.0, 1.12, 0.95, 91.8267, -0.1554, 0.0, 0.0],
    [949.0, 1.0, 0.418, 0.036, 0.0, 0.0, 1.0, 1.0982754, -3.7651612, 110.0, 3.0, 1.12, 0.95, 91.8259, -0.1556, 0.0, 0.0],
    [950.0, 1.0, 1.675, 0.527, 0.0, 0.0, 1.0, 1.0996185, -2.8366549, 110.0, 3.0, 1.12, 0.95, 91.5357, -0.2341, 0.0, 0.0],
    [951.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0998633, -2.8126149, 110.0, 3.0, 1.12, 0.95, 91.5119, -0.2389, 0.0, 0.0],
    [952.0, 1.0, 1.341, 0.252, 0.0, 0.0, 1.0, 1.1008237, -3.151719, 110.0, 3.0, 1.12, 0.95, 91.2524, 0.0732, 0.0, 0.0],
    [953.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1008646, -3.1497133, 110.0, 3.0, 1.12, 0.95, 91.2468, 0.0722, 0.0, 0.0],
    [954.0, 1.0, 0.837, 0.219, 0.0, 0.0, 1.0, 1.101911, -5.3432857, 110.0, 3.0, 1.12, 0.95, 92.6627, 0.0687, 0.0, 0.0],
    [955.0, 1.0, 4.101, 0.971, 0.0, 0.0, 1.0, 1.1019037, -5.3454561, 110.0, 3.0, 1.12, 0.95, 92.6619, 0.0681, 0.0, 0.0],
    [956.0, 1.0, 3.959, 0.494, 0.0, 0.0, 1.0, 1.0917258, -5.920936, 110.0, 3.0, 1.12, 0.95, 93.0736, -0.244, 0.0, 0.0],
    [957.0, 1.0, 1.474, -3.024, 0.0, 0.0, 1.0, 1.0917378, -5.9151393, 110.0, 3.0, 1.12, 0.95, 93.0719, -0.2421, 0.0, 0.0],
    [958.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1006127, -2.6860713, 110.0, 3.0, 1.12, 0.95, 91.3806, -0.2256, 0.0, 0.0],
    [959.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1006132, -2.6907147, 110.0, 3.0, 1.12, 0.95, 91.3809, -0.2259, 0.0, 0.0],
    [960.0, 1.0, 1.005, 0.203, 0.0, 0.0, 1.0, 1.0792586, -6.1363, 110.0, 3.0, 1.12, 0.95, 93.1655, -0.9371, 0.0, 0.0],
    [961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0792431, -6.1400285, 110.0, 3.0, 1.12, 0.95, 93.1666, -0.9374, 0.0, 0.0],
    [962.0, 1.0, 1.843, 0.175, 0.0, 0.0, 1.0, 1.0974142, -3.7856642, 110.0, 3.0, 1.12, 0.95, 91.973, -0.0376, 0.0, 0.0],
    [963.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0974047, -3.7844022, 110.0, 3.0, 1.12, 0.95, 91.9738, -0.0375, 0.0, 0.0],
    [964.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1023058, -2.2574147, 110.0, 3.0, 1.12, 0.95, 91.7272, -0.2929, 0.0, 0.0],
    [965.0, 1.0, 6.945, 0.0, 0.0, 0.0, 1.0, 1.1023086, -2.2579806, 110.0, 3.0, 1.12, 0.95, 91.7275, -0.293, 0.0, 0.0],
    [966.0, 1.0, 2.01, 0.228, 0.0, 0.0, 1.0, 1.0969322, -3.7431006, 110.0, 3.0, 1.12, 0.95, 92.1096, -0.1349, 0.0, 0.0],
    [967.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0969301, -3.7393776, 110.0, 3.0, 1.12, 0.95, 92.1081, -0.1349, 0.0, 0.0],
    [968.0, 1.0, 0.837, 0.173, 0.0, 0.0, 1.0, 1.1090435, -5.6546617, 110.0, 3.0, 1.12, 0.95, 92.0989, 0.1119, 0.0, 0.0],
    [969.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1090056, -5.6651385, 110.0, 3.0, 1.12, 0.95, 92.1012, 0.1118, 0.0, 0.0],
    [970.0, 1.0, 2.277, 0.124, 0.0, 0.0, 1.0, 1.1017018, -5.6279126, 110.0, 3.0, 1.12, 0.95, 92.5462, -0.0201, 0.0, 0.0],
    [971.0, 1.0, 0.636, 0.011, 0.0, 0.0, 1.0, 1.1017145, -5.6232342, 110.0, 3.0, 1.12, 0.95, 92.5448, -0.0202, 0.0, 0.0],
    [972.0, 1.0, 1.423, -0.228, 0.0, 0.0, 1.0, 1.0977589, -3.8701423, 110.0, 3.0, 1.12, 0.95, 91.9553, -0.065, 0.0, 0.0],
    [973.0, 1.0, 1.674, -0.37, 0.0, 0.0, 1.0, 1.0977562, -3.8703131, 110.0, 3.0, 1.12, 0.95, 91.9565, -0.065, 0.0, 0.0],
    [974.0, 1.0, 2.511, 0.585, 0.0, 0.0, 1.0, 1.1040068, -3.9836352, 110.0, 3.0, 1.12, 0.95, 91.7194, 0.0078, 0.0, 0.0],
    [975.0, 1.0, 2.176, 0.542, 0.0, 0.0, 1.0, 1.1040208, -3.9779533, 110.0, 3.0, 1.12, 0.95, 91.7185, 0.0081, 0.0, 0.0],
    [976.0, 1.0, 12.554, 4.328, 0.0, 0.0, 1.0, 1.1085599, -4.4790611, 110.0, 3.0, 1.12, 0.95, 92.0542, 0.0506, 0.0, 0.0],
    [977.0, 2.0, 0.0, 4.0, 0.0, 0.0, 1.0, 1.1140499, -3.7697166, 110.0, 3.0, 1.12, 0.95, 91.3097, 0.0, 0.0, 0.0],
    [978.0, 1.0, 2.093, 0.498, 0.0, 0.0, 1.0, 1.1008081, -5.5204226, 110.0, 3.0, 1.12, 0.95, 92.5468, 0.0081, 0.0, 0.0],
    [979.0, 1.0, 4.437, 0.975, 0.0, 0.0, 1.0, 1.1008038, -5.5197499, 110.0, 3.0, 1.12, 0.95, 92.5467, 0.0077, 0.0, 0.0],
    [980.0, 1.0, 8.619, 0.867, 0.0, 0.0, 1.0, 1.1162961, -4.825939, 110.0, 3.0, 1.12, 0.95, 91.3561, 0.0169, 0.0, 0.0],
    [981.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1163291, -4.8145231, 110.0, 3.0, 1.12, 0.95, 91.353, 0.0167, 0.0, 0.0],
    [982.0, 1.0, 3.767, 0.888, 0.0, 0.0, 1.0, 1.1014667, -4.3148627, 110.0, 3.0, 1.12, 0.95, 92.0319, 0.007, 0.0, 0.0],
    [983.0, 1.0, 0.0, 0.065, 0.0, 0.0, 1.0, 1.1014499, -4.3237761, 110.0, 3.0, 1.12, 0.95, 92.0319, 0.0059, 0.0, 0.0],
    [984.0, 1.0, 1.004, 0.217, 0.0, 0.0, 1.0, 1.1033577, -2.9388669, 110.0, 3.0, 1.12, 0.95, 92.559, -0.7563, 0.0, 0.0],
    [985.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1033578, -2.9388278, 110.0, 3.0, 1.12, 0.95, 92.559, -0.7563, 0.0, 0.0],
    [986.0, 1.0, 1.34, 0.087, 0.0, 0.0, 1.0, 1.1028891, -2.2796967, 110.0, 3.0, 1.12, 0.95, 91.082, -0.2141, 0.0, 0.0],
    [987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1028947, -2.2724874, 110.0, 3.0, 1.12, 0.95, 91.082, -0.2137, 0.0, 0.0],
    [988.0, 1.0, 5.355, 0.607, 0.0, 0.0, 1.0, 1.0970335, -3.942016, 110.0, 3.0, 1.12, 0.95, 91.8785, -0.2017, 0.0, 0.0],
    [989.0, 1.0, 3.012, 0.823, 0.0, 0.0, 1.0, 1.097013, -3.9432669, 110.0, 3.0, 1.12, 0.95, 91.8781, -0.2022, 0.0, 0.0],
    [990.0, 1.0, 8.319, 1.259, 0.0, 0.0, 1.0, 1.0930462, -7.3019509, 110.0, 3.0, 1.12, 0.95, 94.0689, 0.1724, 0.0, 0.0],
    [991.0, 1.0, 2.26, 0.631, 0.0, 0.0, 1.0, 1.0930681, -7.2975068, 110.0, 3.0, 1.12, 0.95, 94.0663, 0.1733, 0.0, 0.0],
    [992.0, 1.0, 2.262, 0.536, 0.0, 0.0, 1.0, 1.1115355, -4.2743525, 110.0, 3.0, 1.12, 0.95, 91.8055, -0.036, 0.0, 0.0],
    [993.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1115809, -4.2699597, 110.0, 3.0, 1.12, 0.95, 91.8013, -0.0369, 0.0, 0.0],
    [994.0, 1.0, 3.197, 0.021, 0.0, 0.0, 1.0, 1.0902244, -5.5597614, 110.0, 3.0, 1.12, 0.95, 92.7745, -0.0113, 0.0, 0.0],
    [995.0, 1.0, 3.206, 0.147, 0.0, 0.0, 1.0, 1.0902311, -5.5665718, 110.0, 3.0, 1.12, 0.95, 92.7763, -0.0114, 0.0, 0.0],
    [996.0, 1.0, 2.26, 0.758, 0.0, 0.0, 1.0, 1.1069703, -4.7041736, 110.0, 3.0, 1.12, 0.95, 92.1929, 0.0592, 0.0, 0.0],
    [997.0, 1.0, 1.34, 0.48, 0.0, 0.0, 1.0, 1.1096036, -4.4504175, 110.0, 3.0, 1.12, 0.95, 91.9414, -0.0071, 0.0, 0.0],
    [998.0, 1.0, 3.951, 0.906, 0.0, 0.0, 1.0, 1.0904527, -5.461527, 110.0, 3.0, 1.12, 0.95, 92.6702, 0.0027, 0.0, 0.0],
    [999.0, 1.0, 3.859, 0.801, 0.0, 0.0, 1.0, 1.0899029, -6.1307246, 110.0, 3.0, 1.12, 0.95, 93.2315, -0.1282, 0.0, 0.0],
    [1000.0, 1.0, 13.89, 3.38, 0.0, 0.0, 1.0, 1.1034502, -4.0423919, 110.0, 3.0, 1.12, 0.95, 91.8548, 0.026, 0.0, 0.0],
    [1001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1034755, -4.0388005, 110.0, 3.0, 1.12, 0.95, 91.8536, 0.0257, 0.0, 0.0],
    [1002.0, 2.0, 22.184, 51.733, 0.0, 0.0, 1.0, 1.1095971, -0.03829323, 110.0, 3.0, 1.12, 0.95, 90.03, -0.0976, 0.0, 0.0],
    [1003.0, 1.0, 5.02, 1.734, 0.0, 0.0, 1.0, 1.1046554, -1.6825082, 110.0, 3.0, 1.12, 0.95, 91.0799, -0.2024, 0.0, 0.0],
    [1004.0, 1.0, 1.759, 0.178, 0.0, 0.0, 1.0, 1.1032151, -2.2303664, 110.0, 3.0, 1.12, 0.95, 91.7323, -0.3733, 0.0, 0.0],
    [1005.0, 1.0, 1.507, -0.197, 0.0, 0.0, 1.0, 1.1032133, -2.2289618, 110.0, 3.0, 1.12, 0.95, 91.7316, -0.3732, 0.0, 0.0],
    [1006.0, 2.0, 10.199, 3.344, 0.0, 0.0, 1.0, 1.1137581, -5.0592099, 110.0, 3.0, 1.12, 0.95, 91.5486, 0.0654, 0.0, 0.0],
    [1007.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1137457, -5.0656861, 110.0, 3.0, 1.12, 0.95, 91.5495, 0.0651, 0.0, 0.0],
    [1008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1108289, -4.332566, 110.0, 3.0, 1.12, 0.95, 91.8479, -0.0244, 0.0, 0.0],
    [1009.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1108307, -4.3322898, 110.0, 3.0, 1.12, 0.95, 91.8479, -0.0244, 0.0, 0.0],
    [1010.0, 1.0, 4.287, 1.052, 0.0, 0.0, 1.0, 1.0897327, -5.9694856, 110.0, 3.0, 1.12, 0.95, 93.1657, -0.2863, 0.0, 0.0],
    [1011.0, 1.0, 1.766, 0.802, 0.0, 0.0, 1.0, 1.0897041, -5.9743625, 110.0, 3.0, 1.12, 0.95, 93.1682, -0.288, 0.0, 0.0],
    [1012.0, 1.0, 12.673, 1.71, 0.0, 0.0, 1.0, 1.0816433, -6.1014243, 110.0, 3.0, 1.12, 0.95, 93.1658, -0.7297, 0.0, 0.0],
    [1013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0816377, -6.0927174, 110.0, 3.0, 1.12, 0.95, 93.1631, -0.7339, 0.0, 0.0],
    [1014.0, 2.0, 5.847, 2.157, 0.0, 0.0, 1.0, 1.1018225, -5.3671261, 110.0, 3.0, 1.12, 0.95, 92.381, -0.0255, 0.0, 0.0],
    [1015.0, 1.0, 24.266, 1.733, 0.0, 0.0, 1.0, 1.0986216, -6.0335864, 110.0, 3.0, 1.12, 0.95, 92.9217, -0.0211, 0.0, 0.0],
    [1016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1004701, -5.8051037, 110.0, 3.0, 1.12, 0.95, 92.719, -0.0111, 0.0, 0.0],
    [1017.0, 1.0, 0.587, 0.236, 0.0, 0.0, 1.0, 1.1049836, -1.8358925, 110.0, 3.0, 1.12, 0.95, 90.7779, -0.1904, 0.0, 0.0],
    [1018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.104985, -1.8358423, 110.0, 3.0, 1.12, 0.95, 90.7778, -0.1904, 0.0, 0.0],
    [1019.0, 1.0, 6.694, 1.083, 0.0, 0.0, 1.0, 1.0927315, -4.1486089, 110.0, 3.0, 1.12, 0.95, 92.118, -0.0891, 0.0, 0.0],
    [1020.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0928049, -4.1442282, 110.0, 3.0, 1.12, 0.95, 92.1165, -0.0892, 0.0, 0.0],
    [1021.0, 1.0, 1.76, 0.343, 0.0, 0.0, 1.0, 1.0695262, -5.9266465, 110.0, 3.0, 1.12, 0.95, 93.6728, -0.8931, 0.0, 0.0],
    [1022.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.069539, -5.9254178, 110.0, 3.0, 1.12, 0.95, 93.6714, -0.8933, 0.0, 0.0],
    [1023.0, 1.0, 0.017, 0.074, 0.0, 0.0, 1.0, 1.1040891, -3.9854267, 110.0, 3.0, 1.12, 0.95, 91.795, 0.0109, 0.0, 0.0],
    [1024.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1040907, -3.9854266, 110.0, 3.0, 1.12, 0.95, 91.7949, 0.0108, 0.0, 0.0],
    [1025.0, 2.0, 17.995, 7.07, 0.0, 0.0, 1.0, 1.093252, -7.5013408, 110.0, 3.0, 1.12, 0.95, 94.3556, 0.013, 0.0, 0.0],
    [1026.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0931793, -7.4952227, 110.0, 3.0, 1.12, 0.95, 94.3539, 0.0144, 0.0, 0.0],
    [1027.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0931496, -7.4926765, 110.0, 3.0, 1.12, 0.95, 94.3546, 0.0149, 0.0, 0.0],
    [1028.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0948492, -6.9682785, 110.0, 3.0, 1.12, 0.95, 93.8733, 0.0841, 0.0, 0.0],
    [1029.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990906, -3.4356749, 110.0, 3.0, 1.12, 0.95, 91.5013, -0.0335, 0.0, 0.0],
    [1030.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990904, -3.4356717, 110.0, 3.0, 1.12, 0.95, 91.5013, -0.0335, 0.0, 0.0],
    [1031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1108292, -4.3325701, 110.0, 3.0, 1.12, 0.95, 91.8479, -0.0244, 0.0, 0.0],
    [1032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1108309, -4.3322938, 110.0, 3.0, 1.12, 0.95, 91.8479, -0.0244, 0.0, 0.0],
    [1033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0952058, -4.027798, 110.0, 3.0, 1.12, 0.95, 91.9768, -0.1524, 0.0, 0.0],
    [1034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0952056, -4.0277933, 110.0, 3.0, 1.12, 0.95, 91.9768, -0.1524, 0.0, 0.0],
    [1035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1102341, -4.3812725, 110.0, 3.0, 1.12, 0.95, 91.8801, -0.0149, 0.0, 0.0],
    [1036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015075, -5.5240865, 110.0, 3.0, 1.12, 0.95, 92.5635, 0.0031, 0.0, 0.0],
    [1037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015047, -5.5273301, 110.0, 3.0, 1.12, 0.95, 92.5649, 0.0035, 0.0, 0.0],
    [1038.0, 1.0, 0.167, 0.0, 0.0, 0.0, 1.0, 1.1178837, -4.6119153, 110.0, 3.0, 1.12, 0.95, 91.1499, 0.0006, 0.0, 0.0],
    [1039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1178825, -4.6123443, 110.0, 3.0, 1.12, 0.95, 91.15, 0.0006, 0.0, 0.0],
    [1040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1043642, -4.0525231, 110.0, 3.0, 1.12, 0.95, 91.8688, -0.0179, 0.0, 0.0],
    [1041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1043642, -4.0525221, 110.0, 3.0, 1.12, 0.95, 91.8688, -0.0179, 0.0, 0.0],
    [1042.0, 1.0, 1.674, 0.173, 0.0, 0.0, 1.0, 1.1098537, -4.3771005, 110.0, 3.0, 1.12, 0.95, 91.9474, 0.0143, 0.0, 0.0],
    [1043.0, 1.0, 0.251, 0.13, 0.0, 0.0, 1.0, 1.1098608, -4.3773521, 110.0, 3.0, 1.12, 0.95, 91.9475, 0.0141, 0.0, 0.0],
    [1044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1178839, -4.6118707, 110.0, 3.0, 1.12, 0.95, 91.1499, 0.0006, 0.0, 0.0],
    [1045.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1178825, -4.612344, 110.0, 3.0, 1.12, 0.95, 91.15, 0.0006, 0.0, 0.0],
    [1046.0, 1.0, 5.526, 0.368, 0.0, 0.0, 1.0, 1.1050429, -4.9602216, 110.0, 3.0, 1.12, 0.95, 92.4381, 0.0674, 0.0, 0.0],
    [1047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1084954, -4.5755897, 110.0, 3.0, 1.12, 0.95, 92.0484, 0.0034, 0.0, 0.0],
    [1048.0, 1.0, 1.079, 0.1, 0.0, 0.0, 1.0, 1.0911777, -7.4185291, 110.0, 3.0, 1.12, 0.95, 94.2736, 0.185, 0.0, 0.0],
    [1049.0, 1.0, 2.184, 0.364, 0.0, 0.0, 1.0, 1.0911986, -7.4178209, 110.0, 3.0, 1.12, 0.95, 94.2736, 0.1831, 0.0, 0.0],
    [1050.0, 1.0, 2.679, 0.532, 0.0, 0.0, 1.0, 1.1047542, -5.1618123, 110.0, 3.0, 1.12, 0.95, 92.056, -0.0032, 0.0, 0.0],
    [1051.0, 1.0, 1.758, 0.402, 0.0, 0.0, 1.0, 1.1047771, -5.1538797, 110.0, 3.0, 1.12, 0.95, 92.0523, -0.0026, 0.0, 0.0],
    [1052.0, 1.0, 0.167, 0.078, 0.0, 0.0, 1.0, 1.0911048, -4.0151476, 110.0, 3.0, 1.12, 0.95, 92.0395, -0.1698, 0.0, 0.0],
    [1053.0, 1.0, 0.0, 0.035, 0.0, 0.0, 1.0, 1.0910795, -4.0164028, 110.0, 3.0, 1.12, 0.95, 92.0395, -0.169, 0.0, 0.0],
    [1054.0, 1.0, 0.0, 0.065, 0.0, 0.0, 1.0, 1.1061317, -1.738128, 110.0, 3.0, 1.12, 0.95, 91.0304, -0.2553, 0.0, 0.0],
    [1055.0, 1.0, 1.171, 0.043, 0.0, 0.0, 1.0, 1.1029628, -1.951922, 110.0, 3.0, 1.12, 0.95, 91.3795, -0.2177, 0.0, 0.0],
    [1056.0, 1.0, 1.34, 0.314, 0.0, 0.0, 1.0, 1.0889584, -4.0306405, 110.0, 3.0, 1.12, 0.95, 92.0514, 0.0369, 0.0, 0.0],
    [1057.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0889944, -4.0290824, 110.0, 3.0, 1.12, 0.95, 92.0466, 0.0359, 0.0, 0.0],
    [1058.0, 1.0, 3.1, 0.299, 0.0, 0.0, 1.0, 1.1036454, -2.5403881, 110.0, 3.0, 1.12, 0.95, 92.1268, -0.5875, 0.0, 0.0],
    [1059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1036625, -2.5433461, 110.0, 3.0, 1.12, 0.95, 92.1278, -0.5881, 0.0, 0.0],
    [1060.0, 1.0, 1.506, 0.173, 0.0, 0.0, 1.0, 1.0971904, -3.6098022, 110.0, 3.0, 1.12, 0.95, 91.7843, -0.0152, 0.0, 0.0],
    [1061.0, 1.0, 1.925, 0.26, 0.0, 0.0, 1.0, 1.0971933, -3.6071058, 110.0, 3.0, 1.12, 0.95, 91.7828, -0.0148, 0.0, 0.0],
    [1062.0, 1.0, 4.351, 0.52, 0.0, 0.0, 1.0, 1.1039351, -4.1051748, 110.0, 3.0, 1.12, 0.95, 91.9243, -0.0128, 0.0, 0.0],
    [1063.0, 1.0, 2.594, 0.303, 0.0, 0.0, 1.0, 1.1039311, -4.1062708, 110.0, 3.0, 1.12, 0.95, 91.9247, -0.0128, 0.0, 0.0],
    [1064.0, 1.0, 1.516, 0.038, 0.0, 0.0, 1.0, 1.0767243, -6.4032887, 110.0, 3.0, 1.12, 0.95, 93.4461, -0.927, 0.0, 0.0],
    [1065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0920952, -4.2014625, 110.0, 3.0, 1.12, 0.95, 92.968, -0.1112, 0.0, 0.0],
    [1066.0, 1.0, 3.521, 0.963, 0.0, 0.0, 1.0, 1.0920836, -4.1997871, 110.0, 3.0, 1.12, 0.95, 92.9678, -0.111, 0.0, 0.0],
    [1067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0949031, -7.1522375, 110.0, 3.0, 1.12, 0.95, 93.8115, 0.1795, 0.0, 0.0],
    [1068.0, 1.0, 1.255, 0.228, 0.0, 0.0, 1.0, 1.0949268, -7.1467529, 110.0, 3.0, 1.12, 0.95, 93.8086, 0.1804, 0.0, 0.0],
    [1069.0, 1.0, 0.335, 0.066, 0.0, 0.0, 1.0, 1.0949011, -7.1522036, 110.0, 3.0, 1.12, 0.95, 93.8115, 0.1796, 0.0, 0.0],
    [1070.0, 1.0, 16.066, 3.467, 0.0, 0.0, 1.0, 1.0990981, -2.3656363, 110.0, 3.0, 1.12, 0.95, 91.8184, -0.1458, 0.0, 0.0],
    [1071.0, 1.0, 15.062, 2.253, 0.0, 0.0, 1.0, 1.099119, -2.3617076, 110.0, 3.0, 1.12, 0.95, 91.8169, -0.1462, 0.0, 0.0],
    [1072.0, 1.0, 2.679, 0.845, 0.0, 0.0, 1.0, 1.1046528, -3.8604957, 110.0, 3.0, 1.12, 0.95, 91.6904, 0.0233, 0.0, 0.0],
    [1073.0, 1.0, 2.26, 0.542, 0.0, 0.0, 1.0, 1.1046673, -3.8567514, 110.0, 3.0, 1.12, 0.95, 91.6879, 0.0227, 0.0, 0.0],
    [1074.0, 1.0, 2.646, 0.373, 0.0, 0.0, 1.0, 1.0901337, -5.7790572, 110.0, 3.0, 1.12, 0.95, 92.9646, -0.0675, 0.0, 0.0],
    [1075.0, 1.0, 2.646, 0.235, 0.0, 0.0, 1.0, 1.0901518, -5.7828326, 110.0, 3.0, 1.12, 0.95, 92.9652, -0.0678, 0.0, 0.0],
    [1076.0, 1.0, 1.172, 0.127, 0.0, 0.0, 1.0, 1.1051639, -1.774428, 110.0, 3.0, 1.12, 0.95, 91.1069, -0.2284, 0.0, 0.0],
    [1077.0, 1.0, 2.094, 0.361, 0.0, 0.0, 1.0, 1.1051481, -1.7735442, 110.0, 3.0, 1.12, 0.95, 91.1072, -0.2282, 0.0, 0.0],
    [1078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0831979, -6.8119056, 110.0, 3.0, 1.12, 0.95, 93.8051, -0.9769, 0.0, 0.0],
    [1079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0831695, -6.811722, 110.0, 3.0, 1.12, 0.95, 93.8046, -0.9778, 0.0, 0.0],
    [1080.0, 1.0, 1.843, 0.661, 0.0, 0.0, 1.0, 1.1038154, -2.3040131, 110.0, 3.0, 1.12, 0.95, 91.8998, -0.5096, 0.0, 0.0],
    [1081.0, 1.0, 0.92, 0.038, 0.0, 0.0, 1.0, 1.1038234, -2.30481, 110.0, 3.0, 1.12, 0.95, 91.9, -0.5097, 0.0, 0.0],
    [1082.0, 1.0, 4.435, 0.217, 0.0, 0.0, 1.0, 1.0972398, -3.9027734, 110.0, 3.0, 1.12, 0.95, 91.8251, -0.2, 0.0, 0.0],
    [1083.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0971801, -3.9072815, 110.0, 3.0, 1.12, 0.95, 91.8206, -0.201, 0.0, 0.0],
    [1084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972511, -3.901403, 110.0, 3.0, 1.12, 0.95, 91.8235, -0.2, 0.0, 0.0],
    [1085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0971796, -3.9072726, 110.0, 3.0, 1.12, 0.95, 91.8206, -0.201, 0.0, 0.0],
    [1086.0, 1.0, 1.674, 0.089, 0.0, 0.0, 1.0, 1.1055304, -1.7893986, 110.0, 3.0, 1.12, 0.95, 91.1005, -0.2461, 0.0, 0.0],
    [1087.0, 1.0, 0.92, 0.038, 0.0, 0.0, 1.0, 1.1055436, -1.7881054, 110.0, 3.0, 1.12, 0.95, 91.0995, -0.2462, 0.0, 0.0],
    [1088.0, 1.0, 0.837, 0.306, 0.0, 0.0, 1.0, 1.0815977, -5.4133847, 110.0, 3.0, 1.12, 0.95, 92.4865, -0.8568, 0.0, 0.0],
    [1089.0, 1.0, 0.837, 0.391, 0.0, 0.0, 1.0, 1.0816351, -5.4172764, 110.0, 3.0, 1.12, 0.95, 92.4875, -0.8564, 0.0, 0.0],
    [1090.0, 1.0, 0.837, 0.0, 0.0, 0.0, 1.0, 1.1038416, -2.71739, 110.0, 3.0, 1.12, 0.95, 90.7022, 0.0406, 0.0, 0.0],
    [1091.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1038963, -2.6998602, 110.0, 3.0, 1.12, 0.95, 90.6949, 0.0409, 0.0, 0.0],
    [1092.0, 1.0, 3.012, 0.043, 0.0, 0.0, 1.0, 1.1029774, -1.9506634, 110.0, 3.0, 1.12, 0.95, 91.3772, -0.2177, 0.0, 0.0],
    [1093.0, 1.0, 1.004, 0.217, 0.0, 0.0, 1.0, 1.1061328, -1.7381591, 110.0, 3.0, 1.12, 0.95, 91.0304, -0.2554, 0.0, 0.0],
    [1094.0, 1.0, 2.512, 0.778, 0.0, 0.0, 1.0, 1.0836662, -4.9898311, 110.0, 3.0, 1.12, 0.95, 92.0932, -1.0, 0.0, 0.0],
    [1095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0837653, -4.9861958, 110.0, 3.0, 1.12, 0.95, 92.081, -1.0036, 0.0, 0.0],
    [1096.0, 1.0, 2.243, 0.429, 0.0, 0.0, 1.0, 1.0792373, -6.6672031, 110.0, 3.0, 1.12, 0.95, 93.7245, -0.9427, 0.0, 0.0],
    [1097.0, 1.0, 1.751, 0.348, 0.0, 0.0, 1.0, 1.079194, -6.6657772, 110.0, 3.0, 1.12, 0.95, 93.7251, -0.9452, 0.0, 0.0],
    [1098.0, 1.0, 0.335, 0.043, 0.0, 0.0, 1.0, 1.1146764, -4.9451119, 110.0, 3.0, 1.12, 0.95, 91.4725, 0.0596, 0.0, 0.0],
    [1099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1166354, -4.7750528, 110.0, 3.0, 1.12, 0.95, 91.311, 0.0142, 0.0, 0.0],
    [1100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1146836, -4.9443579, 110.0, 3.0, 1.12, 0.95, 91.4713, 0.0596, 0.0, 0.0],
    [1101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1166344, -4.7750353, 110.0, 3.0, 1.12, 0.95, 91.311, 0.0142, 0.0, 0.0],
    [1102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0998335, -2.8213736, 110.0, 3.0, 1.12, 0.95, 91.485, -0.2376, 0.0, 0.0],
    [1103.0, 1.0, 3.18, 0.52, 0.0, 0.0, 1.0, 1.099838, -2.825864, 110.0, 3.0, 1.12, 0.95, 91.4835, -0.2382, 0.0, 0.0],
    [1104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065539, -5.9697061, 110.0, 3.0, 1.12, 0.95, 92.3966, 0.1332, 0.0, 0.0],
    [1105.0, 1.0, 5.862, 0.932, 0.0, 0.0, 1.0, 1.0965606, -3.6786143, 110.0, 3.0, 1.12, 0.95, 91.8601, -0.0055, 0.0, 0.0],
    [1106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065503, -5.9696479, 110.0, 3.0, 1.12, 0.95, 92.3966, 0.1334, 0.0, 0.0],
    [1107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.096736, -3.6601672, 110.0, 3.0, 1.12, 0.95, 91.8402, -0.0086, 0.0, 0.0],
    [1108.0, 1.0, 0.084, 0.065, 0.0, 0.0, 1.0, 1.104775, -1.980517, 110.0, 3.0, 1.12, 0.95, 91.3382, -0.2842, 0.0, 0.0],
    [1109.0, 1.0, 1.172, -0.327, 0.0, 0.0, 1.0, 1.1047686, -1.9825635, 110.0, 3.0, 1.12, 0.95, 91.3395, -0.2843, 0.0, 0.0],
    [1110.0, 1.0, 0.837, 0.173, 0.0, 0.0, 1.0, 1.1049535, -3.8411389, 110.0, 3.0, 1.12, 0.95, 91.6082, 0.0053, 0.0, 0.0],
    [1111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1049319, -3.848121, 110.0, 3.0, 1.12, 0.95, 91.6095, 0.0051, 0.0, 0.0],
    [1112.0, 1.0, 1.842, 0.277, 0.0, 0.0, 1.0, 1.1038306, -2.8647308, 110.0, 3.0, 1.12, 0.95, 92.4303, -0.7234, 0.0, 0.0],
    [1113.0, 1.0, 1.591, 0.366, 0.0, 0.0, 1.0, 1.092271, -4.2929636, 110.0, 3.0, 1.12, 0.95, 93.1007, -0.2244, 0.0, 0.0],
    [1114.0, 2.0, 4.169, 7.947, 0.0, 0.0, 1.0, 1.1106157, -4.3424973, 110.0, 3.0, 1.12, 0.95, 91.9086, -0.0133, 0.0, 0.0],
    [1115.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972702, -3.5980185, 110.0, 3.0, 1.12, 0.95, 91.7729, -0.0158, 0.0, 0.0],
    [1116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1066155, -5.9527713, 110.0, 3.0, 1.12, 0.95, 92.3794, 0.1355, 0.0, 0.0],
    [1117.0, 1.0, 3.685, 0.637, 0.0, 0.0, 1.0, 1.107308, -0.88886662, 110.0, 3.0, 1.12, 0.95, 90.4804, -0.1251, 0.0, 0.0],
    [1118.0, 1.0, 3.6, 0.514, 0.0, 0.0, 1.0, 1.107299, -0.90644565, 110.0, 3.0, 1.12, 0.95, 90.4842, -0.1257, 0.0, 0.0],
    [1119.0, 1.0, 2.068, -0.765, 0.0, 0.0, 1.0, 1.0826459, -7.7102515, 110.0, 3.0, 1.12, 0.95, 94.6911, 0.8308, 0.0, 0.0],
    [1120.0, 1.0, 2.303, -0.251, 0.0, 0.0, 1.0, 1.0827933, -7.6951922, 110.0, 3.0, 1.12, 0.95, 94.6829, 0.8284, 0.0, 0.0],
    [1121.0, 1.0, 5.021, 1.603, 0.0, 0.0, 1.0, 1.0833148, -6.5253075, 110.0, 3.0, 1.12, 0.95, 93.8687, -0.4523, 0.0, 0.0],
    [1122.0, 1.0, 0.502, 0.0, 0.0, 0.0, 1.0, 1.0834066, -6.5183404, 110.0, 3.0, 1.12, 0.95, 93.864, -0.4498, 0.0, 0.0],
    [1123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0998646, -2.8170628, 110.0, 3.0, 1.12, 0.95, 91.4809, -0.2374, 0.0, 0.0],
    [1124.0, 1.0, 2.093, 0.491, 0.0, 0.0, 1.0, 1.0997885, -2.8317531, 110.0, 3.0, 1.12, 0.95, 91.4897, -0.2381, 0.0, 0.0],
    [1125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0998643, -2.8170554, 110.0, 3.0, 1.12, 0.95, 91.4809, -0.2373, 0.0, 0.0],
    [1126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0998199, -2.8298854, 110.0, 3.0, 1.12, 0.95, 91.486, -0.2389, 0.0, 0.0],
    [1127.0, 1.0, 1.005, 0.126, 0.0, 0.0, 1.0, 1.0993325, -2.9062534, 110.0, 3.0, 1.12, 0.95, 91.5576, -0.2489, 0.0, 0.0],
    [1128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0997654, -2.8553762, 110.0, 3.0, 1.12, 0.95, 91.4956, -0.2471, 0.0, 0.0],
    [1129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0993416, -2.9051894, 110.0, 3.0, 1.12, 0.95, 91.5564, -0.2491, 0.0, 0.0],
    [1130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0997654, -2.8553761, 110.0, 3.0, 1.12, 0.95, 91.4956, -0.2471, 0.0, 0.0],
    [1131.0, 1.0, 13.432, 3.246, 0.0, 0.0, 1.0, 1.0989316, -3.6243432, 110.0, 3.0, 1.12, 0.95, 91.4385, -0.201, 0.0, 0.0],
    [1132.0, 1.0, 7.292, 0.88, 0.0, 0.0, 1.0, 1.0991376, -2.9192981, 110.0, 3.0, 1.12, 0.95, 91.5846, -0.2457, 0.0, 0.0],
    [1133.0, 1.0, 6.867, 3.209, 0.0, 0.0, 1.0, 1.0992885, -2.8699706, 110.0, 3.0, 1.12, 0.95, 91.5305, -0.2241, 0.0, 0.0],
    [1134.0, 1.0, 5.274, 0.252, 0.0, 0.0, 1.0, 1.0993041, -2.8720887, 110.0, 3.0, 1.12, 0.95, 91.5301, -0.2248, 0.0, 0.0],
    [1135.0, 1.0, 1.674, 0.177, 0.0, 0.0, 1.0, 1.0973557, -3.8648683, 110.0, 3.0, 1.12, 0.95, 91.9103, -0.3136, 0.0, 0.0],
    [1136.0, 1.0, 1.256, 0.522, 0.0, 0.0, 1.0, 1.0973634, -3.8680992, 110.0, 3.0, 1.12, 0.95, 91.9103, -0.3134, 0.0, 0.0],
    [1137.0, 1.0, 1.423, 0.303, 0.0, 0.0, 1.0, 1.108525, -4.4823559, 110.0, 3.0, 1.12, 0.95, 92.0579, 0.0513, 0.0, 0.0],
    [1138.0, 1.0, 59.411, 15.471, 0.0, 0.0, 1.0, 1.1010158, -6.5388012, 110.0, 3.0, 1.12, 0.95, 92.9261, 0.2164, 0.0, 0.0],
    [1139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1072397, -4.749495, 110.0, 3.0, 1.12, 0.95, 92.2768, 0.0383, 0.0, 0.0],
    [1140.0, 1.0, 39.831, 8.451, 0.0, 0.0, 1.0, 1.1059468, -4.8830985, 110.0, 3.0, 1.12, 0.95, 92.4046, 0.0635, 0.0, 0.0],
    [1141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1072396, -4.7494935, 110.0, 3.0, 1.12, 0.95, 92.2768, 0.0383, 0.0, 0.0],
    [1142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1014247, -6.5047026, 110.0, 3.0, 1.12, 0.95, 92.8882, 0.2065, 0.0, 0.0],
    [1143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065141, -4.8281211, 110.0, 3.0, 1.12, 0.95, 92.3498, 0.0518, 0.0, 0.0],
    [1144.0, 1.0, 6.694, 1.733, 0.0, 0.0, 1.0, 1.0975325, -3.8180826, 110.0, 3.0, 1.12, 0.95, 91.8771, -0.1373, 0.0, 0.0],
    [1145.0, 1.0, 16.735, 1.3, 0.0, 0.0, 1.0, 1.09752, -3.8188605, 110.0, 3.0, 1.12, 0.95, 91.877, -0.1373, 0.0, 0.0],
    [1146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0975352, -3.8184166, 110.0, 3.0, 1.12, 0.95, 91.8753, -0.138, 0.0, 0.0],
    [1147.0, 1.0, 0.418, 0.13, 0.0, 0.0, 1.0, 1.0969598, -3.9437579, 110.0, 3.0, 1.12, 0.95, 91.8773, -0.2016, 0.0, 0.0],
    [1148.0, 1.0, 0.837, 0.087, 0.0, 0.0, 1.0, 1.0964149, -3.9888883, 110.0, 3.0, 1.12, 0.95, 91.874, -0.2042, 0.0, 0.0],
    [1149.0, 1.0, 0.837, 0.0, 0.0, 0.0, 1.0, 1.103894, -1.9880273, 110.0, 3.0, 1.12, 0.95, 91.5377, -0.3103, 0.0, 0.0],
    [1150.0, 1.0, 2.343, 0.867, 0.0, 0.0, 1.0, 1.1038799, -1.9869447, 110.0, 3.0, 1.12, 0.95, 91.5387, -0.31, 0.0, 0.0],
    [1151.0, 1.0, 0.837, 0.0, 0.0, 0.0, 1.0, 1.1107789, -4.2531216, 110.0, 3.0, 1.12, 0.95, 91.7924, 0.0168, 0.0, 0.0],
    [1152.0, 1.0, 0.669, 0.087, 0.0, 0.0, 1.0, 1.1107928, -4.2465467, 110.0, 3.0, 1.12, 0.95, 91.7905, 0.0168, 0.0, 0.0],
    [1153.0, 2.0, 17.017, 3.009, 0.0, 0.0, 1.0, 1.0883609, -5.9058713, 110.0, 3.0, 1.12, 0.95, 93.1565, -0.0103, 0.0, 0.0],
    [1154.0, 2.0, 14.773, 2.629, 0.0, 0.0, 1.0, 1.0884606, -5.8993048, 110.0, 3.0, 1.12, 0.95, 93.1437, -0.0117, 0.0, 0.0],
    [1155.0, 2.0, 17.067, 3.019, 0.0, 0.0, 1.0, 1.0909653, -5.5620711, 110.0, 3.0, 1.12, 0.95, 92.7739, -0.1178, 0.0, 0.0],
    [1156.0, 1.0, 7.566, 1.514, 0.0, 0.0, 1.0, 1.0885251, -5.9359561, 110.0, 3.0, 1.12, 0.95, 93.1749, -0.0365, 0.0, 0.0],
    [1157.0, 1.0, 3.783, 0.757, 0.0, 0.0, 1.0, 1.0885061, -5.934594, 110.0, 3.0, 1.12, 0.95, 93.1754, -0.0358, 0.0, 0.0],
    [1158.0, 1.0, 19.4, 6.163, 0.0, 0.0, 1.0, 1.0885991, -5.9658348, 110.0, 3.0, 1.12, 0.95, 93.1767, -0.0557, 0.0, 0.0],
    [1159.0, 1.0, 1.674, 0.817, 0.0, 0.0, 1.0, 1.0904348, -5.542585, 110.0, 3.0, 1.12, 0.95, 92.7335, -0.0327, 0.0, 0.0],
    [1160.0, 1.0, 7.982, 1.459, 0.0, 0.0, 1.0, 1.0910694, -5.5718005, 110.0, 3.0, 1.12, 0.95, 92.7812, -0.1323, 0.0, 0.0],
    [1161.0, 1.0, 9.601, 1.737, 0.0, 0.0, 1.0, 1.0884054, -5.9194281, 110.0, 3.0, 1.12, 0.95, 93.1739, -0.0234, 0.0, 0.0],
    [1162.0, 1.0, 2.52, 0.517, 0.0, 0.0, 1.0, 1.0911462, -5.5669794, 110.0, 3.0, 1.12, 0.95, 92.7711, -0.134, 0.0, 0.0],
    [1163.0, 1.0, 6.709, 1.68, 0.0, 0.0, 1.0, 1.0904173, -5.5457832, 110.0, 3.0, 1.12, 0.95, 92.7372, -0.0329, 0.0, 0.0],
    [1164.0, 1.0, 4.622, 0.836, 0.0, 0.0, 1.0, 1.0891766, -5.9248545, 110.0, 3.0, 1.12, 0.95, 93.1279, -0.072, 0.0, 0.0],
    [1165.0, 1.0, 8.037, 1.468, 0.0, 0.0, 1.0, 1.0887123, -5.9444871, 110.0, 3.0, 1.12, 0.95, 93.1669, -0.0541, 0.0, 0.0],
    [1166.0, 1.0, 8.037, 1.468, 0.0, 0.0, 1.0, 1.0887506, -5.9431692, 110.0, 3.0, 1.12, 0.95, 93.165, -0.0551, 0.0, 0.0],
    [1167.0, 1.0, 1.668, 0.329, 0.0, 0.0, 1.0, 1.0916014, -5.5534298, 110.0, 3.0, 1.12, 0.95, 92.7472, -0.1458, 0.0, 0.0],
    [1168.0, 1.0, 2.86, 0.573, 0.0, 0.0, 1.0, 1.0908353, -5.5630432, 110.0, 3.0, 1.12, 0.95, 92.7657, -0.0931, 0.0, 0.0],
    [1169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0916067, -5.5530706, 110.0, 3.0, 1.12, 0.95, 92.7466, -0.146, 0.0, 0.0],
    [1170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.090847, -5.5623366, 110.0, 3.0, 1.12, 0.95, 92.7642, -0.0934, 0.0, 0.0],
    [1171.0, 1.0, 1.171, 0.087, 0.0, 0.0, 1.0, 1.1161656, -4.8112363, 110.0, 3.0, 1.12, 0.95, 91.2952, 0.034, 0.0, 0.0],
    [1172.0, 1.0, 0.335, 0.043, 0.0, 0.0, 1.0, 1.1162403, -4.7916198, 110.0, 3.0, 1.12, 0.95, 91.2923, 0.0336, 0.0, 0.0],
    [1173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1024329, -5.2820174, 110.0, 3.0, 1.12, 0.95, 92.6405, 0.0699, 0.0, 0.0],
    [1174.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1024329, -5.2820174, 110.0, 3.0, 1.12, 0.95, 92.6405, 0.0699, 0.0, 0.0],
    [1175.0, 1.0, 1.004, 0.173, 0.0, 0.0, 1.0, 1.1017524, -5.4002003, 110.0, 3.0, 1.12, 0.95, 92.5563, 0.0149, 0.0, 0.0],
    [1176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1017657, -5.3987825, 110.0, 3.0, 1.12, 0.95, 92.5548, 0.0147, 0.0, 0.0],
    [1177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1023875, -5.2812642, 110.0, 3.0, 1.12, 0.95, 92.6404, 0.0724, 0.0, 0.0],
    [1178.0, 1.0, 6.783, 1.452, 0.0, 0.0, 1.0, 1.1013533, -5.5491807, 110.0, 3.0, 1.12, 0.95, 92.5359, 0.0028, 0.0, 0.0],
    [1179.0, 1.0, 2.93, 0.628, 0.0, 0.0, 1.0, 1.1016611, -5.4442615, 110.0, 3.0, 1.12, 0.95, 92.6372, 0.0341, 0.0, 0.0],
    [1180.0, 2.0, 7.339, 8.52, 0.0, 0.0, 1.0, 1.104965, -3.8641308, 110.0, 3.0, 1.12, 0.95, 91.6538, 0.0, 0.0, 0.0],
    [1181.0, 1.0, 0.921, 0.39, 0.0, 0.0, 1.0, 1.1021658, -5.3506214, 110.0, 3.0, 1.12, 0.95, 92.599, 0.0405, 0.0, 0.0],
    [1182.0, 1.0, 0.913, 0.329, 0.0, 0.0, 1.0, 1.0939907, -6.4209789, 110.0, 3.0, 1.12, 0.95, 93.5317, -0.4654, 0.0, 0.0],
    [1183.0, 1.0, 0.561, 0.264, 0.0, 0.0, 1.0, 1.0939857, -6.421194, 110.0, 3.0, 1.12, 0.95, 93.5322, -0.4647, 0.0, 0.0],
    [1184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1036809, -4.037655, 110.0, 3.0, 1.12, 0.95, 91.7639, 0.0052, 0.0, 0.0],
    [1185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1036809, -4.037655, 110.0, 3.0, 1.12, 0.95, 91.7639, 0.0052, 0.0, 0.0],
    [1186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1119266, -5.1536176, 110.0, 3.0, 1.12, 0.95, 91.8163, 0.1101, 0.0, 0.0],
    [1187.0, 1.0, 4.184, 0.433, 0.0, 0.0, 1.0, 1.1118643, -5.1705411, 110.0, 3.0, 1.12, 0.95, 91.8183, 0.1102, 0.0, 0.0],
    [1188.0, 1.0, 63.595, 12.135, 0.0, 0.0, 1.0, 1.021744, -5.7845243, 110.0, 3.0, 1.12, 0.95, 92.1213, 0.0935, 0.0, 0.0],
    [1189.0, 2.0, 60.237, 20.877, 0.0, 0.0, 1.0, 1.1043099, -3.9053005, 110.0, 3.0, 1.12, 0.95, 91.7678, 0.0267, 0.0, 0.0],
    [1190.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1039218, -4.1075051, 110.0, 3.0, 1.12, 0.95, 91.9259, -0.0127, 0.0, 0.0],
    [1191.0, 1.0, 2.514, 0.498, 0.0, 0.0, 1.0, 1.1101036, -4.3944346, 110.0, 3.0, 1.12, 0.95, 91.8941, -0.0125, 0.0, 0.0],
    [1192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1039218, -4.1075051, 110.0, 3.0, 1.12, 0.95, 91.9259, -0.0127, 0.0, 0.0],
    [1193.0, 1.0, 0.586, 0.154, 0.0, 0.0, 1.0, 1.0927427, -5.6102996, 110.0, 3.0, 1.12, 0.95, 93.1036, -0.1394, 0.0, 0.0],
    [1194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0927695, -5.6073931, 110.0, 3.0, 1.12, 0.95, 93.1005, -0.1398, 0.0, 0.0],
    [1195.0, 1.0, 7.364, 1.3, 0.0, 0.0, 1.0, 1.1033556, -6.1295297, 110.0, 3.0, 1.12, 0.95, 92.7434, 0.2335, 0.0, 0.0],
    [1196.0, 1.0, 0.0, 0.13, 0.0, 0.0, 1.0, 1.1033468, -6.1348971, 110.0, 3.0, 1.12, 0.95, 92.7433, 0.233, 0.0, 0.0],
    [1197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1028874, -6.1420205, 110.0, 3.0, 1.12, 0.95, 92.7595, 0.2592, 0.0, 0.0],
    [1198.0, 1.0, 0.92, 0.282, 0.0, 0.0, 1.0, 1.1071818, -5.903779, 110.0, 3.0, 1.12, 0.95, 92.4111, 0.1562, 0.0, 0.0],
    [1199.0, 1.0, 0.418, 0.065, 0.0, 0.0, 1.0, 1.1068957, -5.9444522, 110.0, 3.0, 1.12, 0.95, 92.4311, 0.1615, 0.0, 0.0],
    [1200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1071943, -5.9030042, 110.0, 3.0, 1.12, 0.95, 92.4098, 0.1559, 0.0, 0.0],
    [1201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1069001, -5.9440698, 110.0, 3.0, 1.12, 0.95, 92.4305, 0.1615, 0.0, 0.0],
    [1202.0, 1.0, 1.256, 0.302, 0.0, 0.0, 1.0, 1.1019756, -5.5016534, 110.0, 3.0, 1.12, 0.95, 92.4675, -0.009, 0.0, 0.0],
    [1203.0, 1.0, 0.167, 0.078, 0.0, 0.0, 1.0, 1.1019644, -5.5032008, 110.0, 3.0, 1.12, 0.95, 92.4685, -0.0088, 0.0, 0.0],
    [1204.0, 1.0, 0.418, 0.0, 0.0, 0.0, 1.0, 1.1108269, -4.3330689, 110.0, 3.0, 1.12, 0.95, 91.8483, -0.0244, 0.0, 0.0],
    [1205.0, 1.0, 0.838, 0.157, 0.0, 0.0, 1.0, 1.0951263, -3.6187041, 110.0, 3.0, 1.12, 0.95, 92.1379, -0.4043, 0.0, 0.0],
    [1206.0, 1.0, 0.167, 0.065, 0.0, 0.0, 1.0, 1.0951349, -3.6276414, 110.0, 3.0, 1.12, 0.95, 92.1351, -0.4064, 0.0, 0.0],
    [1207.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0909552, -4.0819155, 110.0, 3.0, 1.12, 0.95, 92.0749, -0.0324, 0.0, 0.0],
    [1208.0, 1.0, 1.674, 0.043, 0.0, 0.0, 1.0, 1.0910027, -4.0821327, 110.0, 3.0, 1.12, 0.95, 92.0749, -0.0322, 0.0, 0.0],
    [1209.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1023928, -5.5223865, 110.0, 3.0, 1.12, 0.95, 92.4444, -0.024, 0.0, 0.0],
    [1210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1024045, -5.5174559, 110.0, 3.0, 1.12, 0.95, 92.443, -0.024, 0.0, 0.0],
    [1211.0, 1.0, 0.753, 0.262, 0.0, 0.0, 1.0, 1.101251, -5.4522923, 110.0, 3.0, 1.12, 0.95, 92.4722, -0.0079, 0.0, 0.0],
    [1212.0, 1.0, 0.586, 0.175, 0.0, 0.0, 1.0, 1.1012575, -5.4496283, 110.0, 3.0, 1.12, 0.95, 92.4713, -0.0085, 0.0, 0.0],
    [1213.0, 1.0, 0.586, 0.154, 0.0, 0.0, 1.0, 1.1042733, -2.289389, 110.0, 3.0, 1.12, 0.95, 91.2902, -0.2833, 0.0, 0.0],
    [1214.0, 1.0, 0.921, 0.289, 0.0, 0.0, 1.0, 1.1042726, -2.2882453, 110.0, 3.0, 1.12, 0.95, 91.2909, -0.2829, 0.0, 0.0],
    [1215.0, 1.0, 1.802, 0.575, 0.0, 0.0, 1.0, 1.0930121, -6.4023231, 110.0, 3.0, 1.12, 0.95, 93.6225, -0.3287, 0.0, 0.0],
    [1216.0, 1.0, 0.813, 0.367, 0.0, 0.0, 1.0, 1.093005, -6.401582, 110.0, 3.0, 1.12, 0.95, 93.6227, -0.3279, 0.0, 0.0],
    [1217.0, 1.0, 0.418, 0.152, 0.0, 0.0, 1.0, 1.0889396, -4.0718741, 110.0, 3.0, 1.12, 0.95, 92.0894, 0.0337, 0.0, 0.0],
    [1218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0889415, -4.0718141, 110.0, 3.0, 1.12, 0.95, 92.0892, 0.0337, 0.0, 0.0],
    [1219.0, 1.0, 2.511, 0.585, 0.0, 0.0, 1.0, 1.1041059, -3.9512076, 110.0, 3.0, 1.12, 0.95, 91.7802, 0.0203, 0.0, 0.0],
    [1220.0, 1.0, 1.59, 0.412, 0.0, 0.0, 1.0, 1.1033261, -4.0934013, 110.0, 3.0, 1.12, 0.95, 91.8108, 0.0033, 0.0, 0.0],
    [1221.0, 1.0, 0.443, -0.05, 0.0, 0.0, 1.0, 1.0975762, -6.3719497, 110.0, 3.0, 1.12, 0.95, 93.2634, 0.0251, 0.0, 0.0],
    [1222.0, 1.0, 0.218, -0.1, 0.0, 0.0, 1.0, 1.0975695, -6.3812624, 110.0, 3.0, 1.12, 0.95, 93.2668, 0.0264, 0.0, 0.0],
    [1223.0, 1.0, 0.335, 0.169, 0.0, 0.0, 1.0, 1.0916182, -3.9969354, 110.0, 3.0, 1.12, 0.95, 92.0228, -0.1979, 0.0, 0.0],
    [1224.0, 1.0, 5.192, 1.22, 0.0, 0.0, 1.0, 1.0915325, -3.9495713, 110.0, 3.0, 1.12, 0.95, 92.0253, -0.1812, 0.0, 0.0],
    [1225.0, 1.0, 1.089, 0.174, 0.0, 0.0, 1.0, 1.0966508, -5.6626267, 110.0, 3.0, 1.12, 0.95, 92.6254, -0.1511, 0.0, 0.0],
    [1226.0, 1.0, 1.702, 0.605, 0.0, 0.0, 1.0, 1.0966706, -5.6684627, 110.0, 3.0, 1.12, 0.95, 92.6261, -0.1498, 0.0, 0.0],
    [1227.0, 1.0, 2.11, 0.253, 0.0, 0.0, 1.0, 1.093815, -6.4371297, 110.0, 3.0, 1.12, 0.95, 93.5215, -0.5959, 0.0, 0.0],
    [1228.0, 1.0, 1.884, 0.236, 0.0, 0.0, 1.0, 1.0939539, -6.4211649, 110.0, 3.0, 1.12, 0.95, 93.4985, -0.5985, 0.0, 0.0],
    [1229.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0939818, -6.4275909, 110.0, 3.0, 1.12, 0.95, 93.4964, -0.5983, 0.0, 0.0],
    [1230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0940364, -6.4147871, 110.0, 3.0, 1.12, 0.95, 93.4865, -0.5996, 0.0, 0.0],
    [1231.0, 1.0, 3.516, 1.192, 0.0, 0.0, 1.0, 1.1086938, -4.4834427, 110.0, 3.0, 1.12, 0.95, 92.0622, 0.0403, 0.0, 0.0],
    [1232.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1087134, -4.4816063, 110.0, 3.0, 1.12, 0.95, 92.0617, 0.04, 0.0, 0.0],
    [1233.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.110233, -4.3812536, 110.0, 3.0, 1.12, 0.95, 91.8801, -0.0148, 0.0, 0.0],
    [1234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1044763, -4.0377668, 110.0, 3.0, 1.12, 0.95, 91.8536, -0.019, 0.0, 0.0],
    [1235.0, 1.0, 2.26, 0.498, 0.0, 0.0, 1.0, 1.0998679, -2.8083373, 110.0, 3.0, 1.12, 0.95, 91.5145, -0.2382, 0.0, 0.0],
    [1236.0, 1.0, 3.935, 0.932, 0.0, 0.0, 1.0, 1.0998568, -2.8101996, 110.0, 3.0, 1.12, 0.95, 91.5136, -0.2383, 0.0, 0.0],
    [1237.0, 1.0, 1.59, 0.368, 0.0, 0.0, 1.0, 1.1041053, -3.940887, 110.0, 3.0, 1.12, 0.95, 91.7849, 0.0237, 0.0, 0.0],
    [1238.0, 1.0, 0.502, 0.152, 0.0, 0.0, 1.0, 1.1041091, -3.9420927, 110.0, 3.0, 1.12, 0.95, 91.7838, 0.0233, 0.0, 0.0],
    [1239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.093977, -4.048126, 110.0, 3.0, 1.12, 0.95, 92.01, -0.1167, 0.0, 0.0],
    [1240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.093977, -4.048126, 110.0, 3.0, 1.12, 0.95, 92.01, -0.1166, 0.0, 0.0],
    [1241.0, 1.0, 2.253, 0.338, 0.0, 0.0, 1.0, 1.0978103, -6.1279141, 110.0, 3.0, 1.12, 0.95, 93.0643, -0.0151, 0.0, 0.0],
    [1242.0, 1.0, 1.113, 0.283, 0.0, 0.0, 1.0, 1.0978113, -6.1360375, 110.0, 3.0, 1.12, 0.95, 93.0646, -0.0145, 0.0, 0.0],
    [1243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1007868, -2.6581582, 110.0, 3.0, 1.12, 0.95, 91.3975, -0.2263, 0.0, 0.0],
    [1244.0, 1.0, 3.524, 0.544, 0.0, 0.0, 1.0, 1.1007931, -2.6557313, 110.0, 3.0, 1.12, 0.95, 91.4004, -0.2256, 0.0, 0.0],
    [1245.0, 1.0, 1.757, 0.451, 0.0, 0.0, 1.0, 1.0747875, -5.2948798, 110.0, 3.0, 1.12, 0.95, 93.2945, -1.0222, 0.0, 0.0],
    [1246.0, 1.0, 4.104, 0.744, 0.0, 0.0, 1.0, 1.0747703, -5.3068708, 110.0, 3.0, 1.12, 0.95, 93.2881, -1.0228, 0.0, 0.0],
    [1247.0, 2.0, 16.056, 5.97, 0.0, 0.0, 1.0, 1.0970369, -3.815987, 110.0, 3.0, 1.12, 0.95, 91.883, 0.0, 0.0, 0.0],
    [1248.0, 1.0, 41.754, 7.2, 0.0, 0.0, 1.0, 1.1002205, -3.3462272, 110.0, 3.0, 1.12, 0.95, 91.4764, -0.0859, 0.0, 0.0],
    [1249.0, 1.0, 8.398, 1.782, 0.0, 0.0, 1.0, 1.0944955, -6.7138982, 110.0, 3.0, 1.12, 0.95, 93.6486, 0.0602, 0.0, 0.0],
    [1250.0, 1.0, 4.254, 1.08, 0.0, 0.0, 1.0, 1.0944914, -6.7229166, 110.0, 3.0, 1.12, 0.95, 93.6499, 0.0614, 0.0, 0.0],
    [1251.0, 1.0, 0.753, 0.087, 0.0, 0.0, 1.0, 1.0974086, -3.5980998, 110.0, 3.0, 1.12, 0.95, 91.769, -0.0232, 0.0, 0.0],
    [1252.0, 1.0, 2.259, 0.303, 0.0, 0.0, 1.0, 1.1103376, -4.3656228, 110.0, 3.0, 1.12, 0.95, 91.9351, -0.0067, 0.0, 0.0],
    [1253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0974175, -3.5976055, 110.0, 3.0, 1.12, 0.95, 91.7677, -0.0234, 0.0, 0.0],
    [1254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1103564, -4.3642463, 110.0, 3.0, 1.12, 0.95, 91.9326, -0.007, 0.0, 0.0],
    [1255.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.081049, -5.2299201, 110.0, 3.0, 1.12, 0.95, 92.32, -0.8166, 0.0, 0.0],
    [1256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.081045, -5.3472779, 110.0, 3.0, 1.12, 0.95, 92.4746, -0.8536, 0.0, 0.0],
    [1257.0, 1.0, 2.008, 0.217, 0.0, 0.0, 1.0, 1.0961909, -5.1850104, 110.0, 3.0, 1.12, 0.95, 92.7785, -0.0655, 0.0, 0.0],
    [1258.0, 1.0, 2.008, 0.217, 0.0, 0.0, 1.0, 1.096194, -5.1842277, 110.0, 3.0, 1.12, 0.95, 92.7782, -0.0655, 0.0, 0.0],
    [1259.0, 1.0, 2.681, 0.501, 0.0, 0.0, 1.0, 1.1179402, -4.6018882, 110.0, 3.0, 1.12, 0.95, 91.1392, 0.0012, 0.0, 0.0],
    [1260.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1179458, -4.600346, 110.0, 3.0, 1.12, 0.95, 91.1387, 0.0011, 0.0, 0.0],
    [1261.0, 1.0, 1.005, 0.247, 0.0, 0.0, 1.0, 1.1040474, -3.9553899, 110.0, 3.0, 1.12, 0.95, 91.7875, 0.0216, 0.0, 0.0],
    [1262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1041034, -3.9517758, 110.0, 3.0, 1.12, 0.95, 91.7806, 0.0203, 0.0, 0.0],
    [1263.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1032905, -2.4186815, 110.0, 3.0, 1.12, 0.95, 91.2627, -0.2815, 0.0, 0.0],
    [1264.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1033035, -2.412475, 110.0, 3.0, 1.12, 0.95, 91.2609, -0.2807, 0.0, 0.0],
    [1265.0, 1.0, 0.418, 0.128, 0.0, 0.0, 1.0, 1.0977826, -3.8625866, 110.0, 3.0, 1.12, 0.95, 91.7037, -0.2295, 0.0, 0.0],
    [1266.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0977933, -3.8601808, 110.0, 3.0, 1.12, 0.95, 91.7027, -0.2297, 0.0, 0.0],
    [1267.0, 1.0, 1.592, 0.395, 0.0, 0.0, 1.0, 1.1022337, -2.2710056, 110.0, 3.0, 1.12, 0.95, 91.8621, -0.3857, 0.0, 0.0],
    [1268.0, 1.0, 1.172, 0.346, 0.0, 0.0, 1.0, 1.1022686, -2.2744581, 110.0, 3.0, 1.12, 0.95, 91.8589, -0.3859, 0.0, 0.0],
    [1269.0, 1.0, 3.933, 1.517, 0.0, 0.0, 1.0, 1.098085, -3.4885431, 110.0, 3.0, 1.12, 0.95, 91.623, -0.0048, 0.0, 0.0],
    [1270.0, 1.0, 1.506, 0.087, 0.0, 0.0, 1.0, 1.106545, -5.9704509, 110.0, 3.0, 1.12, 0.95, 92.3974, 0.1334, 0.0, 0.0],
    [1271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.096736, -3.6601684, 110.0, 3.0, 1.12, 0.95, 91.8402, -0.0086, 0.0, 0.0],
    [1272.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0984074, -3.4749316, 110.0, 3.0, 1.12, 0.95, 91.5899, -0.0171, 0.0, 0.0],
    [1273.0, 1.0, 1.256, 0.346, 0.0, 0.0, 1.0, 1.096267, -3.3160371, 110.0, 3.0, 1.12, 0.95, 91.9571, -0.2132, 0.0, 0.0],
    [1274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0963263, -3.3106526, 110.0, 3.0, 1.12, 0.95, 91.9514, -0.2144, 0.0, 0.0],
    [1275.0, 1.0, 2.688, 0.026, 0.0, 0.0, 1.0, 1.0896039, -6.1839654, 110.0, 3.0, 1.12, 0.95, 93.311, -0.1445, 0.0, 0.0],
    [1276.0, 1.0, 0.0, 0.026, 0.0, 0.0, 1.0, 1.0965774, -5.3240867, 110.0, 3.0, 1.12, 0.95, 92.3962, -0.2349, 0.0, 0.0],
    [1277.0, 1.0, 4.773, 1.625, 0.0, 0.0, 1.0, 1.1109844, -4.1689198, 110.0, 3.0, 1.12, 0.95, 91.7108, 0.0283, 0.0, 0.0],
    [1278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.111059, -4.1476923, 110.0, 3.0, 1.12, 0.95, 91.7038, 0.028, 0.0, 0.0],
    [1279.0, 1.0, 3.349, 0.562, 0.0, 0.0, 1.0, 1.0921202, -4.0836578, 110.0, 3.0, 1.12, 0.95, 92.5108, -0.4836, 0.0, 0.0],
    [1280.0, 1.0, 1.423, 0.215, 0.0, 0.0, 1.0, 1.0921222, -4.0781977, 110.0, 3.0, 1.12, 0.95, 92.5128, -0.4821, 0.0, 0.0],
    [1281.0, 1.0, 6.276, 1.122, 0.0, 0.0, 1.0, 1.107811, -5.8450267, 110.0, 3.0, 1.12, 0.95, 92.2967, 0.1154, 0.0, 0.0],
    [1282.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.107867, -5.8371234, 110.0, 3.0, 1.12, 0.95, 92.2925, 0.1148, 0.0, 0.0],
    [1283.0, 1.0, 2.762, 0.672, 0.0, 0.0, 1.0, 1.0972977, -3.7916067, 110.0, 3.0, 1.12, 0.95, 91.823, -0.1043, 0.0, 0.0],
    [1284.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972983, -3.7954252, 110.0, 3.0, 1.12, 0.95, 91.8241, -0.1054, 0.0, 0.0],
    [1285.0, 1.0, 2.51, 1.213, 0.0, 0.0, 1.0, 1.0931661, -5.5612103, 110.0, 3.0, 1.12, 0.95, 93.0612, -0.1305, 0.0, 0.0],
    [1286.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.094845, -6.9682066, 110.0, 3.0, 1.12, 0.95, 93.8733, 0.0843, 0.0, 0.0],
    [1287.0, 1.0, 3.267, 0.514, 0.0, 0.0, 1.0, 1.0922105, -7.3610706, 110.0, 3.0, 1.12, 0.95, 94.199, 0.1156, 0.0, 0.0],
    [1288.0, 2.0, 18.0, 42.0, 0.0, 0.0, 1.0, 1.1112497, -4.3463968, 110.0, 3.0, 1.12, 0.95, 91.1209, 0.0, 0.0, 0.0],
    [1289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1070586, -4.7800062, 110.0, 3.0, 1.12, 0.95, 92.2943, 0.04, 0.0, 0.0],
    [1290.0, 1.0, 0.418, 0.013, 0.0, 0.0, 1.0, 1.0956778, -5.3763802, 110.0, 3.0, 1.12, 0.95, 92.4683, -0.2235, 0.0, 0.0],
    [1291.0, 1.0, 0.669, 0.05, 0.0, 0.0, 1.0, 1.0956559, -5.3786038, 110.0, 3.0, 1.12, 0.95, 92.4691, -0.2239, 0.0, 0.0],
    [1292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1026934, -2.3611173, 110.0, 3.0, 1.12, 0.95, 91.8879, -0.4354, 0.0, 0.0],
    [1293.0, 1.0, 2.18, 0.318, 0.0, 0.0, 1.0, 1.102681, -2.3612366, 110.0, 3.0, 1.12, 0.95, 91.8889, -0.4354, 0.0, 0.0],
    [1294.0, 1.0, 2.01, 0.139, 0.0, 0.0, 1.0, 1.090704, -4.2026529, 110.0, 3.0, 1.12, 0.95, 92.2983, -0.3042, 0.0, 0.0],
    [1295.0, 1.0, 0.669, 0.167, 0.0, 0.0, 1.0, 1.0907092, -4.2051435, 110.0, 3.0, 1.12, 0.95, 92.3004, -0.306, 0.0, 0.0],
    [1296.0, 1.0, 1.506, 0.26, 0.0, 0.0, 1.0, 1.1100676, -4.38045, 110.0, 3.0, 1.12, 0.95, 91.9499, 0.0019, 0.0, 0.0],
    [1297.0, 1.0, 0.92, 0.13, 0.0, 0.0, 1.0, 1.1100783, -4.3795509, 110.0, 3.0, 1.12, 0.95, 91.9497, 0.0018, 0.0, 0.0],
    [1298.0, 1.0, 1.674, 0.06, 0.0, 0.0, 1.0, 1.1010003, -2.2254224, 110.0, 3.0, 1.12, 0.95, 91.7123, -0.2124, 0.0, 0.0],
    [1299.0, 1.0, 2.679, 0.161, 0.0, 0.0, 1.0, 1.1010011, -2.2252239, 110.0, 3.0, 1.12, 0.95, 91.7123, -0.2125, 0.0, 0.0],
    [1300.0, 1.0, 0.418, 0.122, 0.0, 0.0, 1.0, 1.1025419, -5.2550884, 110.0, 3.0, 1.12, 0.95, 92.6318, 0.0759, 0.0, 0.0],
    [1301.0, 1.0, 3.355, 1.506, 0.0, 0.0, 1.0, 1.1025241, -5.258852, 110.0, 3.0, 1.12, 0.95, 92.6316, 0.0754, 0.0, 0.0],
    [1302.0, 1.0, 1.843, 0.137, 0.0, 0.0, 1.0, 1.0975645, -4.0109108, 110.0, 3.0, 1.12, 0.95, 91.9759, -0.3041, 0.0, 0.0],
    [1303.0, 1.0, 0.251, 0.058, 0.0, 0.0, 1.0, 1.0975674, -4.010995, 110.0, 3.0, 1.12, 0.95, 91.9763, -0.3044, 0.0, 0.0],
    [1304.0, 1.0, 3.392, -1.44, 0.0, 0.0, 1.0, 1.0914592, -6.6793887, 110.0, 3.0, 1.12, 0.95, 93.6269, -0.8087, 0.0, 0.0],
    [1305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0914296, -6.6804447, 110.0, 3.0, 1.12, 0.95, 93.6275, -0.8108, 0.0, 0.0],
    [1306.0, 1.0, 3.453, -1.268, 0.0, 0.0, 1.0, 1.0844866, -6.8652545, 110.0, 3.0, 1.12, 0.95, 93.7855, -1.0802, 0.0, 0.0],
    [1307.0, 1.0, 0.0, 0.043, 0.0, 0.0, 1.0, 1.0844819, -6.8653564, 110.0, 3.0, 1.12, 0.95, 93.786, -1.0797, 0.0, 0.0],
    [1308.0, 1.0, 2.336, 0.462, 0.0, 0.0, 1.0, 1.0948122, -5.2958663, 110.0, 3.0, 1.12, 0.95, 92.6958, -0.0622, 0.0, 0.0],
    [1309.0, 1.0, 1.248, 0.257, 0.0, 0.0, 1.0, 1.094794, -5.3009096, 110.0, 3.0, 1.12, 0.95, 92.6954, -0.0631, 0.0, 0.0],
    [1310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0935598, -4.1115699, 110.0, 3.0, 1.12, 0.95, 92.0772, -0.1096, 0.0, 0.0],
    [1311.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.093557, -4.1114886, 110.0, 3.0, 1.12, 0.95, 92.0772, -0.1093, 0.0, 0.0],
    [1312.0, 1.0, 0.838, 0.108, 0.0, 0.0, 1.0, 1.0961534, -4.0897983, 110.0, 3.0, 1.12, 0.95, 92.2081, -0.3473, 0.0, 0.0],
    [1313.0, 1.0, 1.258, 0.249, 0.0, 0.0, 1.0, 1.0961517, -4.0908568, 110.0, 3.0, 1.12, 0.95, 92.2084, -0.3473, 0.0, 0.0],
    [1314.0, 1.0, 1.649, 0.211, 0.0, 0.0, 1.0, 1.0992351, -6.104271, 110.0, 3.0, 1.12, 0.95, 93.097, 0.0777, 0.0, 0.0],
    [1315.0, 1.0, 1.976, 0.282, 0.0, 0.0, 1.0, 1.0992182, -6.120649, 110.0, 3.0, 1.12, 0.95, 93.1001, 0.0781, 0.0, 0.0],
    [1316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1038509, -4.0025761, 110.0, 3.0, 1.12, 0.95, 91.813, 0.0174, 0.0, 0.0],
    [1317.0, 1.0, 0.084, 0.035, 0.0, 0.0, 1.0, 1.1038421, -4.0042953, 110.0, 3.0, 1.12, 0.95, 91.8136, 0.0175, 0.0, 0.0],
    [1318.0, 1.0, 4.77, 1.04, 0.0, 0.0, 1.0, 1.0996814, -3.2888201, 110.0, 3.0, 1.12, 0.95, 91.336, 0.0345, 0.0, 0.0],
    [1319.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0996925, -3.2879674, 110.0, 3.0, 1.12, 0.95, 91.3348, 0.0342, 0.0, 0.0],
    [1320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053823, -4.9606955, 110.0, 3.0, 1.12, 0.95, 92.3242, 0.022, 0.0, 0.0],
    [1321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1043802, -5.044719, 110.0, 3.0, 1.12, 0.95, 92.49, 0.0661, 0.0, 0.0],
    [1322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053782, -4.9605853, 110.0, 3.0, 1.12, 0.95, 92.3242, 0.0223, 0.0, 0.0],
    [1323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1043761, -5.0446088, 110.0, 3.0, 1.12, 0.95, 92.49, 0.0665, 0.0, 0.0],
    [1324.0, 1.0, 2.845, 0.477, 0.0, 0.0, 1.0, 1.1104532, -5.5594411, 110.0, 3.0, 1.12, 0.95, 92.0358, 0.0763, 0.0, 0.0],
    [1325.0, 1.0, 1.757, 0.26, 0.0, 0.0, 1.0, 1.110423, -5.5659453, 110.0, 3.0, 1.12, 0.95, 92.0373, 0.0764, 0.0, 0.0],
    [1326.0, 1.0, 0.586, 0.087, 0.0, 0.0, 1.0, 1.1000998, -3.3699321, 110.0, 3.0, 1.12, 0.95, 91.4761, -0.0776, 0.0, 0.0],
    [1327.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0981421, -3.643757, 110.0, 3.0, 1.12, 0.95, 91.6982, 0.0003, 0.0, 0.0],
    [1328.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1001033, -3.3696296, 110.0, 3.0, 1.12, 0.95, 91.4756, -0.0776, 0.0, 0.0],
    [1329.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.098142, -3.6437551, 110.0, 3.0, 1.12, 0.95, 91.6982, 0.0003, 0.0, 0.0],
    [1330.0, 1.0, 0.686, 0.036, 0.0, 0.0, 1.0, 1.0898855, -6.1039915, 110.0, 3.0, 1.12, 0.95, 93.219, -0.1259, 0.0, 0.0],
    [1331.0, 1.0, 0.0, 0.035, 0.0, 0.0, 1.0, 1.0898772, -6.0980803, 110.0, 3.0, 1.12, 0.95, 93.2171, -0.1256, 0.0, 0.0],
    [1332.0, 1.0, 2.18, 0.624, 0.0, 0.0, 1.0, 1.094851, -3.8937589, 110.0, 3.0, 1.12, 0.95, 92.3714, -0.0126, 0.0, 0.0],
    [1333.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09485, -3.8898622, 110.0, 3.0, 1.12, 0.95, 92.3704, -0.0124, 0.0, 0.0],
    [1334.0, 1.0, 2.096, 0.445, 0.0, 0.0, 1.0, 1.1023896, -2.2364085, 110.0, 3.0, 1.12, 0.95, 91.8152, -0.3739, 0.0, 0.0],
    [1335.0, 1.0, 0.838, 0.026, 0.0, 0.0, 1.0, 1.1023931, -2.2343252, 110.0, 3.0, 1.12, 0.95, 91.8141, -0.3737, 0.0, 0.0],
    [1336.0, 1.0, 1.257, 0.25, 0.0, 0.0, 1.0, 1.1029205, -3.0056338, 110.0, 3.0, 1.12, 0.95, 91.0175, -0.043, 0.0, 0.0],
    [1337.0, 1.0, 1.256, 0.041, 0.0, 0.0, 1.0, 1.1029238, -3.0112702, 110.0, 3.0, 1.12, 0.95, 91.0176, -0.0435, 0.0, 0.0],
    [1338.0, 1.0, 2.596, 0.605, 0.0, 0.0, 1.0, 1.0838652, -6.5073639, 110.0, 3.0, 1.12, 0.95, 93.8794, -0.4235, 0.0, 0.0],
    [1339.0, 1.0, 1.506, -0.504, 0.0, 0.0, 1.0, 1.0838489, -6.5087021, 110.0, 3.0, 1.12, 0.95, 93.8787, -0.4257, 0.0, 0.0],
    [1340.0, 1.0, 4.693, 1.221, 0.0, 0.0, 1.0, 1.1097386, -4.3777564, 110.0, 3.0, 1.12, 0.95, 91.9464, 0.0213, 0.0, 0.0],
    [1341.0, 1.0, 1.506, 0.26, 0.0, 0.0, 1.0, 1.1052225, -4.9337126, 110.0, 3.0, 1.12, 0.95, 92.412, 0.0663, 0.0, 0.0],
    [1342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1084886, -4.5754866, 110.0, 3.0, 1.12, 0.95, 92.0484, 0.0038, 0.0, 0.0],
    [1343.0, 2.0, 18.064, 4.757, 0.0, 0.0, 1.0, 1.1009083, -2.1352765, 110.0, 3.0, 1.12, 0.95, 91.6105, -0.1612, 0.0, 0.0],
    [1344.0, 2.0, 17.981, 4.757, 0.0, 0.0, 1.0, 1.1009064, -2.1325782, 110.0, 3.0, 1.12, 0.95, 91.6097, -0.1612, 0.0, 0.0],
    [1345.0, 1.0, 2.094, 0.14, 0.0, 0.0, 1.0, 1.0990088, -3.3769367, 110.0, 3.0, 1.12, 0.95, 91.5461, -0.0446, 0.0, 0.0],
    [1346.0, 1.0, 1.759, 0.397, 0.0, 0.0, 1.0, 1.100788, -2.1941298, 110.0, 3.0, 1.12, 0.95, 91.6835, -0.1739, 0.0, 0.0],
    [1347.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.099021, -3.3759885, 110.0, 3.0, 1.12, 0.95, 91.5442, -0.0447, 0.0, 0.0],
    [1348.0, 1.0, 1.925, 0.321, 0.0, 0.0, 1.0, 1.0983835, -3.7599133, 110.0, 3.0, 1.12, 0.95, 91.8152, -0.159, 0.0, 0.0],
    [1349.0, 1.0, 5.362, 1.008, 0.0, 0.0, 1.0, 1.0931126, -4.335006, 110.0, 3.0, 1.12, 0.95, 92.5501, 0.0106, 0.0, 0.0],
    [1350.0, 1.0, 0.837, 0.255, 0.0, 0.0, 1.0, 1.0771704, -5.4427226, 110.0, 3.0, 1.12, 0.95, 92.9576, -0.9176, 0.0, 0.0],
    [1351.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0771187, -5.4452157, 110.0, 3.0, 1.12, 0.95, 92.9637, -0.9197, 0.0, 0.0],
    [1352.0, 1.0, 3.766, 1.511, 0.0, 0.0, 1.0, 1.088215, -3.9743758, 110.0, 3.0, 1.12, 0.95, 92.0025, 0.0712, 0.0, 0.0],
    [1353.0, 2.0, 8.837, 16.416, 0.0, 0.0, 1.0, 1.1058988, -3.7166211, 110.0, 3.0, 1.12, 0.95, 91.4939, 0.0, 0.0, 0.0],
    [1354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1125501, -4.188413, 110.0, 3.0, 1.12, 0.95, 91.7289, -0.0544, 0.0, 0.0],
    [1355.0, 1.0, 1.164, 0.233, 0.0, 0.0, 1.0, 1.0945731, -6.2906797, 110.0, 3.0, 1.12, 0.95, 93.2944, -0.5257, 0.0, 0.0],
    [1356.0, 1.0, 1.248, 0.244, 0.0, 0.0, 1.0, 1.0945537, -6.2894973, 110.0, 3.0, 1.12, 0.95, 93.2957, -0.5255, 0.0, 0.0],
    [1357.0, 1.0, 5.026, 1.096, 0.0, 0.0, 1.0, 1.1101638, -4.4598328, 110.0, 3.0, 1.12, 0.95, 91.2628, 0.01, 0.0, 0.0],
    [1358.0, 1.0, 3.685, 0.836, 0.0, 0.0, 1.0, 1.1066375, -4.8211536, 110.0, 3.0, 1.12, 0.95, 92.3306, 0.0473, 0.0, 0.0],
    [1359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1103674, -4.4473275, 110.0, 3.0, 1.12, 0.95, 91.2388, 0.0049, 0.0, 0.0],
    [1360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1067846, -4.8122165, 110.0, 3.0, 1.12, 0.95, 92.3131, 0.0435, 0.0, 0.0],
    [1361.0, 1.0, 3.351, 1.342, 0.0, 0.0, 1.0, 1.072648, -5.5194802, 110.0, 3.0, 1.12, 0.95, 93.4751, -0.9582, 0.0, 0.0],
    [1362.0, 1.0, 4.688, 0.498, 0.0, 0.0, 1.0, 1.0726214, -5.5221708, 110.0, 3.0, 1.12, 0.95, 93.475, -0.9611, 0.0, 0.0],
    [1363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1069754, -4.7857063, 110.0, 3.0, 1.12, 0.95, 92.3027, 0.0421, 0.0, 0.0],
    [1364.0, 1.0, 13.388, 5.634, 0.0, 0.0, 1.0, 1.101887, -6.4747883, 110.0, 3.0, 1.12, 0.95, 92.8458, 0.1916, 0.0, 0.0],
    [1365.0, 1.0, 2.093, 0.055, 0.0, 0.0, 1.0, 1.0964717, -4.0281014, 110.0, 3.0, 1.12, 0.95, 92.1444, -0.3437, 0.0, 0.0],
    [1366.0, 1.0, 2.345, 0.276, 0.0, 0.0, 1.0, 1.0964609, -4.0262861, 110.0, 3.0, 1.12, 0.95, 92.1449, -0.3439, 0.0, 0.0],
    [1367.0, 1.0, 0.838, 0.201, 0.0, 0.0, 1.0, 1.1065619, -3.7348554, 110.0, 3.0, 1.12, 0.95, 91.4866, -0.0398, 0.0, 0.0],
    [1368.0, 1.0, 0.167, 0.122, 0.0, 0.0, 1.0, 1.1066413, -3.7356607, 110.0, 3.0, 1.12, 0.95, 91.4853, -0.0417, 0.0, 0.0],
    [1369.0, 1.0, 3.267, 0.936, 0.0, 0.0, 1.0, 1.1099135, -4.317103, 110.0, 3.0, 1.12, 0.95, 91.8625, 0.0341, 0.0, 0.0],
    [1370.0, 1.0, 0.167, 0.0, 0.0, 0.0, 1.0, 1.1099073, -4.323179, 110.0, 3.0, 1.12, 0.95, 91.8665, 0.0341, 0.0, 0.0],
    [1371.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1038183, -5.3027513, 110.0, 3.0, 1.12, 0.95, 92.2176, -0.0187, 0.0, 0.0],
    [1372.0, 1.0, 3.348, 0.455, 0.0, 0.0, 1.0, 1.1038851, -5.265803, 110.0, 3.0, 1.12, 0.95, 92.1877, -0.0024, 0.0, 0.0],
    [1373.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1038138, -5.3026109, 110.0, 3.0, 1.12, 0.95, 92.2176, -0.0183, 0.0, 0.0],
    [1374.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1040778, -5.2527457, 110.0, 3.0, 1.12, 0.95, 92.1609, -0.0055, 0.0, 0.0],
    [1375.0, 2.0, 7.943, 13.795, 0.0, 0.0, 1.0, 1.0906395, -5.4343611, 110.0, 3.0, 1.12, 0.95, 92.657, 0.0, 0.0, 0.0],
    [1376.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0906526, -5.4449031, 110.0, 3.0, 1.12, 0.95, 92.6609, -0.0017, 0.0, 0.0],
    [1377.0, 1.0, 2.848, 1.074, 0.0, 0.0, 1.0, 1.0898348, -6.0175843, 110.0, 3.0, 1.12, 0.95, 93.1795, -0.119, 0.0, 0.0],
    [1378.0, 1.0, 2.933, 0.507, 0.0, 0.0, 1.0, 1.115148, -4.8986818, 110.0, 3.0, 1.12, 0.95, 91.4075, 0.0466, 0.0, 0.0],
    [1379.0, 1.0, 1.675, 0.264, 0.0, 0.0, 1.0, 1.1151074, -4.9080335, 110.0, 3.0, 1.12, 0.95, 91.4094, 0.0467, 0.0, 0.0],
    [1380.0, 1.0, 3.352, 0.213, 0.0, 0.0, 1.0, 1.1054364, -4.9402209, 110.0, 3.0, 1.12, 0.95, 92.404, 0.0596, 0.0, 0.0],
    [1381.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1054277, -4.9399389, 110.0, 3.0, 1.12, 0.95, 92.4044, 0.0596, 0.0, 0.0],
    [1382.0, 1.0, 3.432, 1.192, 0.0, 0.0, 1.0, 1.1084693, -4.4923201, 110.0, 3.0, 1.12, 0.95, 92.0707, 0.0497, 0.0, 0.0],
    [1383.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1084781, -4.4918287, 110.0, 3.0, 1.12, 0.95, 92.0707, 0.0495, 0.0, 0.0],
    [1384.0, 1.0, 1.223, 0.321, 0.0, 0.0, 1.0, 1.1012052, -5.6994644, 110.0, 3.0, 1.12, 0.95, 92.6155, -0.0164, 0.0, 0.0],
    [1385.0, 1.0, 0.452, 0.062, 0.0, 0.0, 1.0, 1.1012158, -5.6958491, 110.0, 3.0, 1.12, 0.95, 92.6145, -0.0164, 0.0, 0.0],
    [1386.0, 1.0, 1.807, -0.562, 0.0, 0.0, 1.0, 1.0904579, -5.9379233, 110.0, 3.0, 1.12, 0.95, 93.0942, -0.1299, 0.0, 0.0],
    [1387.0, 1.0, 3.709, -1.616, 0.0, 0.0, 1.0, 1.092331, -5.5108355, 110.0, 3.0, 1.12, 0.95, 92.7176, -0.0778, 0.0, 0.0],
    [1388.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0910848, -4.0706739, 110.0, 3.0, 1.12, 0.95, 92.1276, -0.2064, 0.0, 0.0],
    [1389.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0910954, -4.0648526, 110.0, 3.0, 1.12, 0.95, 92.1252, -0.205, 0.0, 0.0],
    [1390.0, 1.0, 2.094, 0.49, 0.0, 0.0, 1.0, 1.1080823, -4.2915512, 110.0, 3.0, 1.12, 0.95, 91.7349, -0.3274, 0.0, 0.0],
    [1391.0, 1.0, 0.837, 0.211, 0.0, 0.0, 1.0, 1.1079759, -4.3088643, 110.0, 3.0, 1.12, 0.95, 91.7372, -0.3278, 0.0, 0.0],
    [1392.0, 1.0, 3.916, -2.726, 0.0, 0.0, 1.0, 1.0892071, -6.4361109, 110.0, 3.0, 1.12, 0.95, 93.5752, -0.7596, 0.0, 0.0],
    [1393.0, 1.0, 3.229, -0.014, 0.0, 0.0, 1.0, 1.089182, -6.4402594, 110.0, 3.0, 1.12, 0.95, 93.5757, -0.7622, 0.0, 0.0],
    [1394.0, 1.0, 2.42, 0.472, 0.0, 0.0, 1.0, 1.08854, -5.9107928, 110.0, 3.0, 1.12, 0.95, 93.1564, -0.0266, 0.0, 0.0],
    [1395.0, 1.0, 5.044, 0.924, 0.0, 0.0, 1.0, 1.0911773, -5.5639705, 110.0, 3.0, 1.12, 0.95, 92.7679, -0.1347, 0.0, 0.0],
    [1396.0, 1.0, 1.676, 0.39, 0.0, 0.0, 1.0, 1.0937864, -3.7728935, 110.0, 3.0, 1.12, 0.95, 91.7702, -0.2377, 0.0, 0.0],
    [1397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0938402, -3.768432, 110.0, 3.0, 1.12, 0.95, 91.7645, -0.2389, 0.0, 0.0],
    [1398.0, 1.0, 4.775, 1.009, 0.0, 0.0, 1.0, 1.104006, -4.0259601, 110.0, 3.0, 1.12, 0.95, 91.8374, 0.0058, 0.0, 0.0],
    [1399.0, 1.0, 3.852, 0.836, 0.0, 0.0, 1.0, 1.1039932, -4.0238438, 110.0, 3.0, 1.12, 0.95, 91.8362, 0.006, 0.0, 0.0],
    [1400.0, 1.0, 0.335, 0.087, 0.0, 0.0, 1.0, 1.104511, -1.8337577, 110.0, 3.0, 1.12, 0.95, 91.2841, -0.2787, 0.0, 0.0],
    [1401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1036637, -2.0872611, 110.0, 3.0, 1.12, 0.95, 91.518, -0.3013, 0.0, 0.0],
    [1402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1045148, -1.8335314, 110.0, 3.0, 1.12, 0.95, 91.2837, -0.2789, 0.0, 0.0],
    [1403.0, 1.0, 3.012, 0.607, 0.0, 0.0, 1.0, 1.1039125, -3.9601505, 110.0, 3.0, 1.12, 0.95, 91.7656, 0.0235, 0.0, 0.0],
    [1404.0, 1.0, 7.615, 3.293, 0.0, 0.0, 1.0, 1.1038864, -3.9640932, 110.0, 3.0, 1.12, 0.95, 91.7674, 0.0239, 0.0, 0.0],
    [1405.0, 1.0, 3.017, 0.466, 0.0, 0.0, 1.0, 1.0967752, -3.9282314, 110.0, 3.0, 1.12, 0.95, 91.8956, -0.1654, 0.0, 0.0],
    [1406.0, 1.0, 0.753, 0.128, 0.0, 0.0, 1.0, 1.0964977, -3.9511907, 110.0, 3.0, 1.12, 0.95, 91.93, -0.1527, 0.0, 0.0],
    [1407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0968542, -3.9232555, 110.0, 3.0, 1.12, 0.95, 91.885, -0.167, 0.0, 0.0],
    [1408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0965171, -3.9499408, 110.0, 3.0, 1.12, 0.95, 91.9274, -0.1531, 0.0, 0.0],
    [1409.0, 1.0, 0.653, 0.061, 0.0, 0.0, 1.0, 1.0981854, -6.2732323, 110.0, 3.0, 1.12, 0.95, 93.2814, 0.0791, 0.0, 0.0],
    [1410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0981731, -6.2886057, 110.0, 3.0, 1.12, 0.95, 93.2841, 0.0793, 0.0, 0.0],
    [1411.0, 1.0, 3.852, 1.125, 0.0, 0.0, 1.0, 1.0914974, -7.4076458, 110.0, 3.0, 1.12, 0.95, 94.2518, 0.1559, 0.0, 0.0],
    [1412.0, 1.0, 3.114, 0.626, 0.0, 0.0, 1.0, 1.0915332, -7.4045934, 110.0, 3.0, 1.12, 0.95, 94.251, 0.1539, 0.0, 0.0],
    [1413.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0969745, -3.9431274, 110.0, 3.0, 1.12, 0.95, 91.8753, -0.202, 0.0, 0.0],
    [1414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0964404, -3.9874024, 110.0, 3.0, 1.12, 0.95, 91.87, -0.2044, 0.0, 0.0],
    [1415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0950463, -4.0413681, 110.0, 3.0, 1.12, 0.95, 91.9831, -0.1513, 0.0, 0.0],
    [1416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0945421, -4.0383615, 110.0, 3.0, 1.12, 0.95, 91.9946, -0.1321, 0.0, 0.0],
    [1417.0, 1.0, 6.28, 0.498, 0.0, 0.0, 1.0, 1.0911847, -4.2370663, 110.0, 3.0, 1.12, 0.95, 92.4129, -0.1871, 0.0, 0.0],
    [1418.0, 1.0, 10.472, 0.932, 0.0, 0.0, 1.0, 1.0911687, -4.2400906, 110.0, 3.0, 1.12, 0.95, 92.4132, -0.188, 0.0, 0.0],
    [1419.0, 1.0, 2.093, 0.758, 0.0, 0.0, 1.0, 1.0958303, -3.9904874, 110.0, 3.0, 1.12, 0.95, 91.9327, -0.1671, 0.0, 0.0],
    [1420.0, 1.0, 1.255, 0.238, 0.0, 0.0, 1.0, 1.0958041, -3.9934022, 110.0, 3.0, 1.12, 0.95, 91.9335, -0.1671, 0.0, 0.0],
    [1421.0, 1.0, 0.837, 0.219, 0.0, 0.0, 1.0, 1.1112156, -4.2999986, 110.0, 3.0, 1.12, 0.95, 91.8242, -0.0307, 0.0, 0.0],
    [1422.0, 1.0, 0.502, 0.174, 0.0, 0.0, 1.0, 1.111189, -4.303254, 110.0, 3.0, 1.12, 0.95, 91.8249, -0.0306, 0.0, 0.0],
    [1423.0, 1.0, 0.167, 0.014, 0.0, 0.0, 1.0, 1.1042623, -3.9176325, 110.0, 3.0, 1.12, 0.95, 91.7709, 0.0251, 0.0, 0.0],
    [1424.0, 1.0, 0.301, 0.045, 0.0, 0.0, 1.0, 1.1042632, -3.9195648, 110.0, 3.0, 1.12, 0.95, 91.77, 0.0247, 0.0, 0.0],
    [1425.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0989368, -3.5637195, 110.0, 3.0, 1.12, 0.95, 91.6883, -0.0923, 0.0, 0.0],
    [1426.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0989366, -3.5637126, 110.0, 3.0, 1.12, 0.95, 91.6883, -0.0923, 0.0, 0.0],
    [1427.0, 1.0, 1.138, 0.202, 0.0, 0.0, 1.0, 1.0928608, -7.4463655, 110.0, 3.0, 1.12, 0.95, 94.3372, 0.0384, 0.0, 0.0],
    [1428.0, 1.0, 3.736, 1.079, 0.0, 0.0, 1.0, 1.0928806, -7.4503581, 110.0, 3.0, 1.12, 0.95, 94.337, 0.038, 0.0, 0.0],
    [1429.0, 1.0, 1.482, -0.436, 0.0, 0.0, 1.0, 1.0796752, -7.9217145, 110.0, 3.0, 1.12, 0.95, 94.9158, 0.9087, 0.0, 0.0],
    [1430.0, 1.0, 1.189, 0.062, 0.0, 0.0, 1.0, 1.0796745, -7.9200203, 110.0, 3.0, 1.12, 0.95, 94.9149, 0.9092, 0.0, 0.0],
    [1431.0, 1.0, 1.591, 0.219, 0.0, 0.0, 1.0, 1.1040305, -3.9861394, 110.0, 3.0, 1.12, 0.95, 91.7928, 0.0143, 0.0, 0.0],
    [1432.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1040306, -3.9860776, 110.0, 3.0, 1.12, 0.95, 91.7928, 0.0143, 0.0, 0.0],
    [1433.0, 2.0, 2.072, 0.197, 0.0, 0.0, 1.0, 1.1038175, -6.2226345, 110.0, 3.0, 1.12, 0.95, 92.7781, 0.2234, 0.0, 0.0],
    [1434.0, 1.0, 3.347, 0.867, 0.0, 0.0, 1.0, 1.1043581, -5.9928455, 110.0, 3.0, 1.12, 0.95, 92.6304, 0.2263, 0.0, 0.0],
    [1435.0, 2.0, 11.537, 2.373, 0.0, 0.0, 1.0, 1.1132023, -5.3143407, 110.0, 3.0, 1.12, 0.95, 91.7885, 0.0337, 0.0, 0.0],
    [1436.0, 2.0, 2.919, 0.597, 0.0, 0.0, 1.0, 1.1138271, -5.236564, 110.0, 3.0, 1.12, 0.95, 91.7124, 0.0256, 0.0, 0.0],
    [1437.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1130969, -5.3142783, 110.0, 3.0, 1.12, 0.95, 91.7903, 0.0391, 0.0, 0.0],
    [1438.0, 1.0, 3.274, 0.66, 0.0, 0.0, 1.0, 1.0932069, -5.7660472, 110.0, 3.0, 1.12, 0.95, 92.8813, -0.3742, 0.0, 0.0],
    [1439.0, 1.0, 4.172, 0.819, 0.0, 0.0, 1.0, 1.0932059, -5.7735565, 110.0, 3.0, 1.12, 0.95, 92.8828, -0.3772, 0.0, 0.0],
    [1440.0, 1.0, 5.11, 1.691, 0.0, 0.0, 1.0, 1.1038524, -4.0028637, 110.0, 3.0, 1.12, 0.95, 91.818, 0.0175, 0.0, 0.0],
    [1441.0, 1.0, 3.35, 0.775, 0.0, 0.0, 1.0, 1.1038496, -4.0068532, 110.0, 3.0, 1.12, 0.95, 91.8192, 0.0174, 0.0, 0.0],
    [1442.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1009927, -5.5201051, 110.0, 3.0, 1.12, 0.95, 92.5451, 0.0091, 0.0, 0.0],
    [1443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1009905, -5.5200626, 110.0, 3.0, 1.12, 0.95, 92.5451, 0.0092, 0.0, 0.0],
    [1444.0, 1.0, 4.615, 1.723, 0.0, 0.0, 1.0, 1.1066643, -4.8903839, 110.0, 3.0, 1.12, 0.95, 91.7341, 0.0141, 0.0, 0.0],
    [1445.0, 1.0, 5.873, 1.193, 0.0, 0.0, 1.0, 1.1081048, -4.736587, 110.0, 3.0, 1.12, 0.95, 91.5312, 0.0161, 0.0, 0.0],
    [1446.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1068667, -4.8678135, 110.0, 3.0, 1.12, 0.95, 91.7268, 0.0115, 0.0, 0.0],
    [1447.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1082696, -4.7070134, 110.0, 3.0, 1.12, 0.95, 91.5217, 0.0143, 0.0, 0.0],
    [1448.0, 1.0, 0.669, 0.146, 0.0, 0.0, 1.0, 1.0845541, -6.8227368, 110.0, 3.0, 1.12, 0.95, 93.7322, -1.0793, 0.0, 0.0],
    [1449.0, 1.0, 0.134, -0.113, 0.0, 0.0, 1.0, 1.0845591, -6.824349, 110.0, 3.0, 1.12, 0.95, 93.7331, -1.0791, 0.0, 0.0],
    [1450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0914237, -4.2068397, 110.0, 3.0, 1.12, 0.95, 92.3143, -0.1919, 0.0, 0.0],
    [1451.0, 1.0, 0.084, 0.035, 0.0, 0.0, 1.0, 1.0914272, -4.2079897, 110.0, 3.0, 1.12, 0.95, 92.3154, -0.191, 0.0, 0.0],
    [1452.0, 1.0, 1.674, 0.628, 0.0, 0.0, 1.0, 1.0967821, -3.9129828, 110.0, 3.0, 1.12, 0.95, 91.9017, -0.1482, 0.0, 0.0],
    [1453.0, 1.0, 1.423, 0.282, 0.0, 0.0, 1.0, 1.0967818, -3.9118799, 110.0, 3.0, 1.12, 0.95, 91.9024, -0.1473, 0.0, 0.0],
    [1454.0, 1.0, 4.021, 0.537, 0.0, 0.0, 1.0, 1.1032683, -1.4678884, 110.0, 3.0, 1.12, 0.95, 91.4204, -0.2544, 0.0, 0.0],
    [1455.0, 1.0, 1.926, 0.267, 0.0, 0.0, 1.0, 1.1032959, -1.4733139, 110.0, 3.0, 1.12, 0.95, 91.4175, -0.2545, 0.0, 0.0],
    [1456.0, 1.0, 0.0, 0.042, 0.0, 0.0, 1.0, 1.0836374, -6.8662577, 110.0, 3.0, 1.12, 0.95, 93.8393, -1.0182, 0.0, 0.0],
    [1457.0, 1.0, 2.168, -0.589, 0.0, 0.0, 1.0, 1.0836504, -6.8673439, 110.0, 3.0, 1.12, 0.95, 93.8394, -1.0186, 0.0, 0.0],
    [1458.0, 1.0, 5.86, 1.317, 0.0, 0.0, 1.0, 1.1046654, -3.8919981, 110.0, 3.0, 1.12, 0.95, 91.6898, 0.0066, 0.0, 0.0],
    [1459.0, 1.0, 4.185, 0.971, 0.0, 0.0, 1.0, 1.1046469, -3.8953879, 110.0, 3.0, 1.12, 0.95, 91.6918, 0.0071, 0.0, 0.0],
    [1460.0, 1.0, 2.597, 0.764, 0.0, 0.0, 1.0, 1.0818326, -5.1598052, 110.0, 3.0, 1.12, 0.95, 92.2562, -0.881, 0.0, 0.0],
    [1461.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0818185, -5.1622507, 110.0, 3.0, 1.12, 0.95, 92.2562, -0.8795, 0.0, 0.0],
    [1462.0, 1.0, 1.339, 0.498, 0.0, 0.0, 1.0, 1.0922553, -6.6184355, 110.0, 3.0, 1.12, 0.95, 93.5686, -0.7612, 0.0, 0.0],
    [1463.0, 1.0, 0.0, -0.658, 0.0, 0.0, 1.0, 1.092241, -6.6209311, 110.0, 3.0, 1.12, 0.95, 93.5696, -0.7635, 0.0, 0.0],
    [1464.0, 1.0, 2.514, 0.726, 0.0, 0.0, 1.0, 1.0872069, -6.3631627, 110.0, 3.0, 1.12, 0.95, 93.6663, -0.3936, 0.0, 0.0],
    [1465.0, 1.0, 4.049, -2.067, 0.0, 0.0, 1.0, 1.087228, -6.3597853, 110.0, 3.0, 1.12, 0.95, 93.6663, -0.3914, 0.0, 0.0],
    [1466.0, 1.0, 0.0, 0.035, 0.0, 0.0, 1.0, 1.103933, -3.9876704, 110.0, 3.0, 1.12, 0.95, 91.8072, 0.0179, 0.0, 0.0],
    [1467.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1039333, -3.9876767, 110.0, 3.0, 1.12, 0.95, 91.8072, 0.0178, 0.0, 0.0],
    [1468.0, 1.0, 1.256, 0.128, 0.0, 0.0, 1.0, 1.1099896, -4.3826404, 110.0, 3.0, 1.12, 0.95, 91.9526, 0.0051, 0.0, 0.0],
    [1469.0, 1.0, 0.837, 0.124, 0.0, 0.0, 1.0, 1.1092955, -4.4433887, 110.0, 3.0, 1.12, 0.95, 92.0222, 0.0221, 0.0, 0.0],
    [1470.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.109993, -4.3823652, 110.0, 3.0, 1.12, 0.95, 91.9521, 0.005, 0.0, 0.0],
    [1471.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1092979, -4.4432094, 110.0, 3.0, 1.12, 0.95, 92.0219, 0.0221, 0.0, 0.0],
    [1472.0, 1.0, 3.354, 0.61, 0.0, 0.0, 1.0, 1.1134536, -5.2341811, 110.0, 3.0, 1.12, 0.95, 91.7258, 0.0345, 0.0, 0.0],
    [1473.0, 1.0, 4.194, 0.773, 0.0, 0.0, 1.0, 1.1134516, -5.2358353, 110.0, 3.0, 1.12, 0.95, 91.7262, 0.0347, 0.0, 0.0],
    [1474.0, 1.0, 1.591, 1.582, 0.0, 0.0, 1.0, 1.0812984, -5.4701672, 110.0, 3.0, 1.12, 0.95, 92.5967, -0.8861, 0.0, 0.0],
    [1475.0, 1.0, 1.674, 0.542, 0.0, 0.0, 1.0, 1.0813504, -5.4733833, 110.0, 3.0, 1.12, 0.95, 92.5959, -0.8853, 0.0, 0.0],
    [1476.0, 1.0, 0.837, 0.229, 0.0, 0.0, 1.0, 1.1090119, -4.4361238, 110.0, 3.0, 1.12, 0.95, 91.9603, 0.0429, 0.0, 0.0],
    [1477.0, 1.0, 2.428, 0.575, 0.0, 0.0, 1.0, 1.1090491, -4.4248386, 110.0, 3.0, 1.12, 0.95, 91.9585, 0.0431, 0.0, 0.0],
    [1478.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1144794, -4.9758393, 110.0, 3.0, 1.12, 0.95, 91.4757, 0.0556, 0.0, 0.0],
    [1479.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1144415, -4.9845674, 110.0, 3.0, 1.12, 0.95, 91.4774, 0.0557, 0.0, 0.0],
    [1480.0, 1.0, 0.335, 0.085, 0.0, 0.0, 1.0, 1.0910734, -4.0739905, 110.0, 3.0, 1.12, 0.95, 92.1308, -0.2068, 0.0, 0.0],
    [1481.0, 1.0, 0.586, 0.195, 0.0, 0.0, 1.0, 1.09105, -4.0701751, 110.0, 3.0, 1.12, 0.95, 92.1307, -0.2043, 0.0, 0.0],
    [1482.0, 1.0, 2.512, 0.475, 0.0, 0.0, 1.0, 1.0953892, -7.0943226, 110.0, 3.0, 1.12, 0.95, 93.7467, 0.1845, 0.0, 0.0],
    [1483.0, 1.0, 1.423, 0.238, 0.0, 0.0, 1.0, 1.0953586, -7.1008121, 110.0, 3.0, 1.12, 0.95, 93.7499, 0.1838, 0.0, 0.0],
    [1484.0, 1.0, 1.759, 0.048, 0.0, 0.0, 1.0, 1.1026539, -2.3088132, 110.0, 3.0, 1.12, 0.95, 91.8674, -0.4025, 0.0, 0.0],
    [1485.0, 1.0, 0.838, -0.039, 0.0, 0.0, 1.0, 1.1026583, -2.3084609, 110.0, 3.0, 1.12, 0.95, 91.8671, -0.4025, 0.0, 0.0],
    [1486.0, 1.0, 2.428, 0.735, 0.0, 0.0, 1.0, 1.0932194, -5.5581502, 110.0, 3.0, 1.12, 0.95, 93.0576, -0.1322, 0.0, 0.0],
    [1487.0, 1.0, 1.928, 0.485, 0.0, 0.0, 1.0, 1.0965624, -5.1358791, 110.0, 3.0, 1.12, 0.95, 92.726, -0.0688, 0.0, 0.0],
    [1488.0, 1.0, 3.017, 0.952, 0.0, 0.0, 1.0, 1.0824589, -6.0222262, 110.0, 3.0, 1.12, 0.95, 93.021, -0.9137, 0.0, 0.0],
    [1489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0824517, -6.0167978, 110.0, 3.0, 1.12, 0.95, 93.0196, -0.9145, 0.0, 0.0],
    [1490.0, 1.0, 2.936, 0.741, 0.0, 0.0, 1.0, 1.1013864, -6.5357401, 110.0, 3.0, 1.12, 0.95, 92.9088, 0.1983, 0.0, 0.0],
    [1491.0, 1.0, 2.094, 0.402, 0.0, 0.0, 1.0, 1.1063344, -4.8485936, 110.0, 3.0, 1.12, 0.95, 92.3712, 0.0545, 0.0, 0.0],
    [1492.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1013941, -6.5346229, 110.0, 3.0, 1.12, 0.95, 92.9084, 0.1982, 0.0, 0.0],
    [1493.0, 1.0, 1.34, 0.043, 0.0, 0.0, 1.0, 1.1035546, -2.9101019, 110.0, 3.0, 1.12, 0.95, 92.5038, -0.7396, 0.0, 0.0],
    [1494.0, 1.0, 1.004, 0.257, 0.0, 0.0, 1.0, 1.1035508, -2.9091612, 110.0, 3.0, 1.12, 0.95, 92.5036, -0.7395, 0.0, 0.0],
    [1495.0, 1.0, 2.511, 0.585, 0.0, 0.0, 1.0, 1.1038159, -4.0258393, 110.0, 3.0, 1.12, 0.95, 91.8425, 0.0141, 0.0, 0.0],
    [1496.0, 1.0, 3.515, 0.77, 0.0, 0.0, 1.0, 1.1038027, -4.0243891, 110.0, 3.0, 1.12, 0.95, 91.8417, 0.0142, 0.0, 0.0],
    [1497.0, 1.0, 11.045, 2.964, 0.0, 0.0, 1.0, 1.090783, -7.2381325, 110.0, 3.0, 1.12, 0.95, 94.1165, 0.419, 0.0, 0.0],
    [1498.0, 1.0, 0.025, 0.043, 0.0, 0.0, 1.0, 1.0908501, -7.2285083, 110.0, 3.0, 1.12, 0.95, 94.113, 0.4194, 0.0, 0.0],
    [1499.0, 1.0, 0.921, 0.695, 0.0, 0.0, 1.0, 1.0834763, -5.0123052, 110.0, 3.0, 1.12, 0.95, 92.1045, -0.9862, 0.0, 0.0],
    [1500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0835014, -5.0084888, 110.0, 3.0, 1.12, 0.95, 92.1041, -0.9878, 0.0, 0.0],
    [1501.0, 1.0, 1.842, 0.28, 0.0, 0.0, 1.0, 1.1045148, -1.8335314, 110.0, 3.0, 1.12, 0.95, 91.2837, -0.2789, 0.0, 0.0],
    [1502.0, 1.0, 1.507, 0.151, 0.0, 0.0, 1.0, 1.1036637, -2.0872611, 110.0, 3.0, 1.12, 0.95, 91.518, -0.3013, 0.0, 0.0],
    [1503.0, 1.0, 3.187, 0.181, 0.0, 0.0, 1.0, 1.0968057, -6.793502, 110.0, 3.0, 1.12, 0.95, 93.3463, 0.3507, 0.0, 0.0],
    [1504.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0968383, -6.7843615, 110.0, 3.0, 1.12, 0.95, 93.3445, 0.3514, 0.0, 0.0],
    [1505.0, 1.0, 1.004, 0.273, 0.0, 0.0, 1.0, 1.0931089, -5.5638765, 110.0, 3.0, 1.12, 0.95, 93.0738, -0.1301, 0.0, 0.0],
    [1506.0, 1.0, 2.679, 1.096, 0.0, 0.0, 1.0, 1.0968614, -5.0767249, 110.0, 3.0, 1.12, 0.95, 92.6421, -0.0567, 0.0, 0.0],
    [1507.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0970858, -5.0621214, 110.0, 3.0, 1.12, 0.95, 92.6244, -0.0634, 0.0, 0.0],
    [1508.0, 1.0, 1.506, 0.26, 0.0, 0.0, 1.0, 1.1078227, -5.8440593, 110.0, 3.0, 1.12, 0.95, 92.2955, 0.1151, 0.0, 0.0],
    [1509.0, 1.0, 1.757, 0.303, 0.0, 0.0, 1.0, 1.107847, -5.8391812, 110.0, 3.0, 1.12, 0.95, 92.2947, 0.1151, 0.0, 0.0],
    [1510.0, 1.0, 0.921, 0.114, 0.0, 0.0, 1.0, 1.1029747, -2.4646554, 110.0, 3.0, 1.12, 0.95, 91.4676, -0.321, 0.0, 0.0],
    [1511.0, 1.0, 1.089, -0.131, 0.0, 0.0, 1.0, 1.1029793, -2.4642186, 110.0, 3.0, 1.12, 0.95, 91.4645, -0.3209, 0.0, 0.0],
    [1512.0, 1.0, 2.263, 0.802, 0.0, 0.0, 1.0, 1.1066185, -4.817824, 110.0, 3.0, 1.12, 0.95, 92.3356, 0.0501, 0.0, 0.0],
    [1513.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1081589, -4.739871, 110.0, 3.0, 1.12, 0.95, 91.5594, 0.0035, 0.0, 0.0],
    [1514.0, 1.0, 5.867, 1.011, 0.0, 0.0, 1.0, 1.115675, -4.8697417, 110.0, 3.0, 1.12, 0.95, 91.3463, 0.0415, 0.0, 0.0],
    [1515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1170904, -4.7140479, 110.0, 3.0, 1.12, 0.95, 91.2482, 0.0106, 0.0, 0.0],
    [1516.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1156825, -4.8675098, 110.0, 3.0, 1.12, 0.95, 91.3463, 0.0415, 0.0, 0.0],
    [1517.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1170904, -4.7140479, 110.0, 3.0, 1.12, 0.95, 91.2482, 0.0106, 0.0, 0.0],
    [1518.0, 1.0, 1.255, -0.167, 0.0, 0.0, 1.0, 1.1040303, -1.9784766, 110.0, 3.0, 1.12, 0.95, 91.4987, -0.3043, 0.0, 0.0],
    [1519.0, 1.0, 1.423, 0.32, 0.0, 0.0, 1.0, 1.1040307, -1.9776997, 110.0, 3.0, 1.12, 0.95, 91.4977, -0.3042, 0.0, 0.0],
    [1520.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1055911, -3.0343193, 110.0, 3.0, 1.12, 0.95, 92.5563, -0.8525, 0.0, 0.0],
    [1521.0, 1.0, 2.85, -2.295, 0.0, 0.0, 1.0, 1.1055911, -3.0343193, 110.0, 3.0, 1.12, 0.95, 92.5563, -0.8525, 0.0, 0.0],
    [1522.0, 1.0, 2.935, 0.648, 0.0, 0.0, 1.0, 1.1048058, -3.8539867, 110.0, 3.0, 1.12, 0.95, 91.6553, 0.0155, 0.0, 0.0],
    [1523.0, 1.0, 1.925, 0.432, 0.0, 0.0, 1.0, 1.104826, -3.8467221, 110.0, 3.0, 1.12, 0.95, 91.6525, 0.0153, 0.0, 0.0],
    [1524.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0877375, -7.3574807, 110.0, 3.0, 1.12, 0.95, 94.0676, 0.6796, 0.0, 0.0],
    [1525.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.087782, -7.352213, 110.0, 3.0, 1.12, 0.95, 94.0658, 0.6792, 0.0, 0.0],
    [1526.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1127253, -3.9399854, 110.0, 3.0, 1.12, 0.95, 91.4833, 0.0145, 0.0, 0.0],
    [1527.0, 1.0, 6.113, 2.058, 0.0, 0.0, 1.0, 1.1127372, -3.933153, 110.0, 3.0, 1.12, 0.95, 91.4813, 0.0145, 0.0, 0.0],
    [1528.0, 1.0, 0.905, 0.387, 0.0, 0.0, 1.0, 1.0842395, -6.8953839, 110.0, 3.0, 1.12, 0.95, 93.8321, -1.0681, 0.0, 0.0],
    [1529.0, 1.0, 0.318, 0.1, 0.0, 0.0, 1.0, 1.0842432, -6.8951697, 110.0, 3.0, 1.12, 0.95, 93.8318, -1.0683, 0.0, 0.0],
    [1530.0, 1.0, 2.767, 0.379, 0.0, 0.0, 1.0, 1.1045201, -3.9106436, 110.0, 3.0, 1.12, 0.95, 91.7144, 0.0104, 0.0, 0.0],
    [1531.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1045833, -3.9060249, 110.0, 3.0, 1.12, 0.95, 91.7058, 0.0094, 0.0, 0.0],
    [1532.0, 1.0, 4.184, 0.217, 0.0, 0.0, 1.0, 1.101032, -2.2212839, 110.0, 3.0, 1.12, 0.95, 91.7086, -0.214, 0.0, 0.0],
    [1533.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1041875, -1.9638502, 110.0, 3.0, 1.12, 0.95, 91.289, -0.245, 0.0, 0.0],
    [1534.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1011666, -2.2107829, 110.0, 3.0, 1.12, 0.95, 91.6877, -0.2149, 0.0, 0.0],
    [1535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1041858, -1.9637952, 110.0, 3.0, 1.12, 0.95, 91.289, -0.2449, 0.0, 0.0],
    [1536.0, 1.0, 2.463, -0.944, 0.0, 0.0, 1.0, 1.0923407, -5.8649218, 110.0, 3.0, 1.12, 0.95, 93.0191, -0.2504, 0.0, 0.0],
    [1537.0, 1.0, 1.608, 0.16, 0.0, 0.0, 1.0, 1.0923261, -5.8684103, 110.0, 3.0, 1.12, 0.95, 93.0193, -0.2508, 0.0, 0.0],
    [1538.0, 1.0, 10.827, 2.62, 0.0, 0.0, 1.0, 1.0986666, -3.4629305, 110.0, 3.0, 1.12, 0.95, 91.5867, 0.0835, 0.0, 0.0],
    [1539.0, 1.0, 2.343, 0.347, 0.0, 0.0, 1.0, 1.0972779, -3.6467028, 110.0, 3.0, 1.12, 0.95, 91.8598, 0.0602, 0.0, 0.0],
    [1540.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0986947, -3.4605875, 110.0, 3.0, 1.12, 0.95, 91.584, 0.0828, 0.0, 0.0],
    [1541.0, 1.0, 14.834, 2.626, 0.0, 0.0, 1.0, 1.0814817, -6.9261239, 110.0, 3.0, 1.12, 0.95, 94.0227, -0.9403, 0.0, 0.0],
    [1542.0, 1.0, 2.924, 0.335, 0.0, 0.0, 1.0, 1.0899982, -6.0186412, 110.0, 3.0, 1.12, 0.95, 93.1827, -0.1365, 0.0, 0.0],
    [1543.0, 1.0, 3.831, 0.254, 0.0, 0.0, 1.0, 1.0900227, -6.017394, 110.0, 3.0, 1.12, 0.95, 93.1831, -0.1379, 0.0, 0.0],
    [1544.0, 1.0, 0.921, 0.433, 0.0, 0.0, 1.0, 1.0976761, -6.6822274, 110.0, 3.0, 1.12, 0.95, 93.2465, 0.35, 0.0, 0.0],
    [1545.0, 1.0, 5.439, 0.303, 0.0, 0.0, 1.0, 1.0981953, -6.5089398, 110.0, 3.0, 1.12, 0.95, 93.1755, 0.421, 0.0, 0.0],
    [1546.0, 1.0, 3.769, 0.517, 0.0, 0.0, 1.0, 1.1031221, -6.1142872, 110.0, 3.0, 1.12, 0.95, 92.7549, 0.2527, 0.0, 0.0],
    [1547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1031024, -6.118855, 110.0, 3.0, 1.12, 0.95, 92.7548, 0.2528, 0.0, 0.0],
    [1548.0, 1.0, 0.838, 0.201, 0.0, 0.0, 1.0, 1.1043922, -3.8927833, 110.0, 3.0, 1.12, 0.95, 91.7475, 0.0256, 0.0, 0.0],
    [1549.0, 1.0, 0.0, 0.022, 0.0, 0.0, 1.0, 1.1043994, -3.8900506, 110.0, 3.0, 1.12, 0.95, 91.7454, 0.0252, 0.0, 0.0],
    [1550.0, 1.0, 0.335, 0.166, 0.0, 0.0, 1.0, 1.0908844, -4.1720828, 110.0, 3.0, 1.12, 0.95, 92.162, -0.0344, 0.0, 0.0],
    [1551.0, 1.0, 2.261, 0.8, 0.0, 0.0, 1.0, 1.0915509, -4.0899699, 110.0, 3.0, 1.12, 0.95, 92.0771, -0.0484, 0.0, 0.0],
    [1552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0908993, -4.1710998, 110.0, 3.0, 1.12, 0.95, 92.1608, -0.0349, 0.0, 0.0],
    [1553.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0916503, -4.0830236, 110.0, 3.0, 1.12, 0.95, 92.0687, -0.0512, 0.0, 0.0],
    [1554.0, 1.0, 1.675, -0.886, 0.0, 0.0, 1.0, 1.0914359, -4.1978518, 110.0, 3.0, 1.12, 0.95, 92.2976, -0.1955, 0.0, 0.0],
    [1555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0914264, -4.1959977, 110.0, 3.0, 1.12, 0.95, 92.2963, -0.1963, 0.0, 0.0],
    [1556.0, 1.0, 0.586, 0.242, 0.0, 0.0, 1.0, 1.1068855, -0.78904735, 110.0, 3.0, 1.12, 0.95, 90.696, -0.193, 0.0, 0.0],
    [1557.0, 1.0, 0.838, -0.435, 0.0, 0.0, 1.0, 1.1069141, -0.79638411, 110.0, 3.0, 1.12, 0.95, 90.6937, -0.1931, 0.0, 0.0],
    [1558.0, 1.0, 2.58, -0.322, 0.0, 0.0, 1.0, 1.0905035, -5.5468927, 110.0, 3.0, 1.12, 0.95, 92.7469, -0.0183, 0.0, 0.0],
    [1559.0, 1.0, 1.356, 0.157, 0.0, 0.0, 1.0, 1.0905177, -5.5522611, 110.0, 3.0, 1.12, 0.95, 92.748, -0.0185, 0.0, 0.0],
    [1560.0, 1.0, 3.096, 0.607, 0.0, 0.0, 1.0, 1.0893934, -4.0877603, 110.0, 3.0, 1.12, 0.95, 92.0992, 0.0142, 0.0, 0.0],
    [1561.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0896457, -4.06161, 110.0, 3.0, 1.12, 0.95, 92.0702, 0.0097, 0.0, 0.0],
    [1562.0, 1.0, 0.084, 0.022, 0.0, 0.0, 1.0, 1.081983, -5.5175134, 110.0, 3.0, 1.12, 0.95, 92.6091, -0.9008, 0.0, 0.0],
    [1563.0, 1.0, 0.084, 0.065, 0.0, 0.0, 1.0, 1.0820395, -5.5200301, 110.0, 3.0, 1.12, 0.95, 92.608, -0.8999, 0.0, 0.0],
    [1564.0, 1.0, 8.627, 1.238, 0.0, 0.0, 1.0, 1.0964206, -3.9435566, 110.0, 3.0, 1.12, 0.95, 91.954, -0.1338, 0.0, 0.0],
    [1565.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0968513, -3.8997795, 110.0, 3.0, 1.12, 0.95, 91.8998, -0.1424, 0.0, 0.0],
    [1566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0965402, -3.9336977, 110.0, 3.0, 1.12, 0.95, 91.9388, -0.1359, 0.0, 0.0],
    [1567.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0968507, -3.8997673, 110.0, 3.0, 1.12, 0.95, 91.8998, -0.1424, 0.0, 0.0],
    [1568.0, 1.0, 4.023, 0.277, 0.0, 0.0, 1.0, 1.101934, -2.4610454, 110.0, 3.0, 1.12, 0.95, 91.8498, -0.3689, 0.0, 0.0],
    [1569.0, 1.0, 0.838, 0.026, 0.0, 0.0, 1.0, 1.1019261, -2.4595188, 110.0, 3.0, 1.12, 0.95, 91.8523, -0.3689, 0.0, 0.0],
    [1570.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0993503, -5.9953943, 110.0, 3.0, 1.12, 0.95, 92.8504, -0.0052, 0.0, 0.0],
    [1571.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0993313, -6.0026248, 110.0, 3.0, 1.12, 0.95, 92.8524, -0.0057, 0.0, 0.0],
    [1572.0, 1.0, 3.306, -0.622, 0.0, 0.0, 1.0, 1.0904554, -5.9324315, 110.0, 3.0, 1.12, 0.95, 93.0895, -0.1285, 0.0, 0.0],
    [1573.0, 1.0, 3.582, -0.072, 0.0, 0.0, 1.0, 1.0923014, -5.4992344, 110.0, 3.0, 1.12, 0.95, 92.7081, -0.0736, 0.0, 0.0],
    [1574.0, 1.0, 3.437, 0.786, 0.0, 0.0, 1.0, 1.096858, -3.8116787, 110.0, 3.0, 1.12, 0.95, 91.7124, -0.2152, 0.0, 0.0],
    [1575.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0968858, -3.8048605, 110.0, 3.0, 1.12, 0.95, 91.711, -0.2145, 0.0, 0.0],
    [1576.0, 1.0, 1.834, 0.701, 0.0, 0.0, 1.0, 1.0894519, -5.7404016, 110.0, 3.0, 1.12, 0.95, 92.9576, -0.3664, 0.0, 0.0],
    [1577.0, 1.0, 1.784, 0.169, 0.0, 0.0, 1.0, 1.0894659, -5.7383865, 110.0, 3.0, 1.12, 0.95, 92.9563, -0.3629, 0.0, 0.0],
    [1578.0, 1.0, 1.506, 0.347, 0.0, 0.0, 1.0, 1.0913176, -4.3957597, 110.0, 3.0, 1.12, 0.95, 93.2492, -0.2111, 0.0, 0.0],
    [1579.0, 1.0, 2.092, -0.4, 0.0, 0.0, 1.0, 1.091325, -4.3968075, 110.0, 3.0, 1.12, 0.95, 93.2492, -0.2113, 0.0, 0.0],
    [1580.0, 1.0, 0.837, 0.173, 0.0, 0.0, 1.0, 1.1003902, -3.2361012, 110.0, 3.0, 1.12, 0.95, 91.2966, -0.0208, 0.0, 0.0],
    [1581.0, 1.0, 2.008, 0.563, 0.0, 0.0, 1.0, 1.1003448, -3.2514736, 110.0, 3.0, 1.12, 0.95, 91.303, -0.0215, 0.0, 0.0],
    [1582.0, 1.0, 2.344, 0.412, 0.0, 0.0, 1.0, 1.0811722, -5.3065916, 110.0, 3.0, 1.12, 0.95, 92.392, -0.831, 0.0, 0.0],
    [1583.0, 1.0, 0.167, 0.108, 0.0, 0.0, 1.0, 1.0812074, -5.3108882, 110.0, 3.0, 1.12, 0.95, 92.3931, -0.8305, 0.0, 0.0],
    [1584.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1035664, -5.325644, 110.0, 3.0, 1.12, 0.95, 92.2478, -0.015, 0.0, 0.0],
    [1585.0, 1.0, 4.017, 0.477, 0.0, 0.0, 1.0, 1.1035482, -5.3324486, 110.0, 3.0, 1.12, 0.95, 92.2511, -0.0158, 0.0, 0.0],
    [1586.0, 1.0, 1.089, 0.127, 0.0, 0.0, 1.0, 1.107748, -5.8551997, 110.0, 3.0, 1.12, 0.95, 92.3341, 0.1468, 0.0, 0.0],
    [1587.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.107774, -5.8490113, 110.0, 3.0, 1.12, 0.95, 92.3328, 0.1466, 0.0, 0.0],
    [1588.0, 1.0, 2.345, 0.363, 0.0, 0.0, 1.0, 1.1022405, -5.7802454, 110.0, 3.0, 1.12, 0.95, 92.5869, 0.0695, 0.0, 0.0],
    [1589.0, 1.0, 1.507, 0.093, 0.0, 0.0, 1.0, 1.1022199, -5.7978075, 110.0, 3.0, 1.12, 0.95, 92.5903, 0.0699, 0.0, 0.0],
    [1590.0, 1.0, 1.423, 0.484, 0.0, 0.0, 1.0, 1.1067078, -4.7834607, 110.0, 3.0, 1.12, 0.95, 92.2066, 0.0192, 0.0, 0.0],
    [1591.0, 1.0, 2.764, 0.939, 0.0, 0.0, 1.0, 1.1066757, -4.7916713, 110.0, 3.0, 1.12, 0.95, 92.207, 0.0187, 0.0, 0.0],
    [1592.0, 1.0, 2.094, 0.166, 0.0, 0.0, 1.0, 1.0814047, -4.7922196, 110.0, 3.0, 1.12, 0.95, 92.573, -1.2203, 0.0, 0.0],
    [1593.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0814272, -4.7787496, 110.0, 3.0, 1.12, 0.95, 92.5789, -1.2198, 0.0, 0.0],
    [1594.0, 1.0, 2.513, 0.41, 0.0, 0.0, 1.0, 1.0985844, -3.48397, 110.0, 3.0, 1.12, 0.95, 91.6079, 0.0809, 0.0, 0.0],
    [1595.0, 1.0, 1.005, 0.169, 0.0, 0.0, 1.0, 1.0985792, -3.4747603, 110.0, 3.0, 1.12, 0.95, 91.6063, 0.0811, 0.0, 0.0],
    [1596.0, 1.0, 1.255, 0.217, 0.0, 0.0, 1.0, 1.1087844, -4.5435145, 110.0, 3.0, 1.12, 0.95, 92.0215, 0.001, 0.0, 0.0],
    [1597.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.108805, -4.5414005, 110.0, 3.0, 1.12, 0.95, 92.0192, 0.0006, 0.0, 0.0],
    [1598.0, 1.0, 4.186, 0.715, 0.0, 0.0, 1.0, 1.0951684, -4.0626008, 110.0, 3.0, 1.12, 0.95, 91.9952, -0.1657, 0.0, 0.0],
    [1599.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0951823, -4.0615382, 110.0, 3.0, 1.12, 0.95, 91.9946, -0.166, 0.0, 0.0],
    [1600.0, 1.0, 4.696, 0.696, 0.0, 0.0, 1.0, 1.0935126, -4.2936689, 110.0, 3.0, 1.12, 0.95, 92.5061, 0.0032, 0.0, 0.0],
    [1601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0935177, -4.2931386, 110.0, 3.0, 1.12, 0.95, 92.5055, 0.0031, 0.0, 0.0],
    [1602.0, 1.0, 1.758, 0.345, 0.0, 0.0, 1.0, 1.0823867, -5.5258763, 110.0, 3.0, 1.12, 0.95, 92.5756, -0.8884, 0.0, 0.0],
    [1603.0, 1.0, 2.009, 0.715, 0.0, 0.0, 1.0, 1.0823405, -5.5231078, 110.0, 3.0, 1.12, 0.95, 92.5749, -0.8887, 0.0, 0.0],
    [1604.0, 1.0, 2.052, 0.594, 0.0, 0.0, 1.0, 1.0945589, -6.183823, 110.0, 3.0, 1.12, 0.95, 93.2033, -0.4546, 0.0, 0.0],
    [1605.0, 1.0, 2.412, 0.683, 0.0, 0.0, 1.0, 1.0945742, -6.1864474, 110.0, 3.0, 1.12, 0.95, 93.2025, -0.4548, 0.0, 0.0],
    [1606.0, 1.0, 1.607, 0.435, 0.0, 0.0, 1.0, 1.0966836, -6.5877281, 110.0, 3.0, 1.12, 0.95, 93.5507, 0.0808, 0.0, 0.0],
    [1607.0, 1.0, 0.753, -0.709, 0.0, 0.0, 1.0, 1.0966758, -6.6025018, 110.0, 3.0, 1.12, 0.95, 93.5532, 0.0809, 0.0, 0.0],
    [1608.0, 1.0, 1.66, 0.651, 0.0, 0.0, 1.0, 1.0891453, -7.7742052, 110.0, 3.0, 1.12, 0.95, 94.865, 0.0963, 0.0, 0.0],
    [1609.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08914, -7.7738369, 110.0, 3.0, 1.12, 0.95, 94.8646, 0.0964, 0.0, 0.0],
    [1610.0, 1.0, 1.339, 0.429, 0.0, 0.0, 1.0, 1.0989631, -3.6193278, 110.0, 3.0, 1.12, 0.95, 91.4372, -0.2013, 0.0, 0.0],
    [1611.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0989661, -3.6192039, 110.0, 3.0, 1.12, 0.95, 91.4368, -0.2014, 0.0, 0.0],
    [1612.0, 1.0, 0.586, 0.26, 0.0, 0.0, 1.0, 1.1065958, -4.7616409, 110.0, 3.0, 1.12, 0.95, 92.2368, 0.0602, 0.0, 0.0],
    [1613.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1066209, -4.7519965, 110.0, 3.0, 1.12, 0.95, 92.2356, 0.0607, 0.0, 0.0],
    [1614.0, 1.0, 0.981, 0.189, 0.0, 0.0, 1.0, 1.0903399, -5.5521364, 110.0, 3.0, 1.12, 0.95, 92.758, -0.0139, 0.0, 0.0],
    [1615.0, 1.0, 0.88, 0.179, 0.0, 0.0, 1.0, 1.0903492, -5.557905, 110.0, 3.0, 1.12, 0.95, 92.7592, -0.0142, 0.0, 0.0],
    [1616.0, 1.0, 0.671, -0.959, 0.0, 0.0, 1.0, 1.1085067, -0.89433505, 110.0, 3.0, 1.12, 0.95, 90.664, -0.2404, 0.0, 0.0],
    [1617.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1081012, -0.87807182, 110.0, 3.0, 1.12, 0.95, 90.6566, -0.2251, 0.0, 0.0],
    [1618.0, 1.0, 0.502, 0.238, 0.0, 0.0, 1.0, 1.0925197, -4.0725541, 110.0, 3.0, 1.12, 0.95, 92.0487, -0.0766, 0.0, 0.0],
    [1619.0, 1.0, 0.335, 0.097, 0.0, 0.0, 1.0, 1.092576, -4.0710377, 110.0, 3.0, 1.12, 0.95, 92.0481, -0.0766, 0.0, 0.0],
    [1620.0, 1.0, 1.842, 0.401, 0.0, 0.0, 1.0, 1.1136001, -5.2495057, 110.0, 3.0, 1.12, 0.95, 91.728, 0.0326, 0.0, 0.0],
    [1621.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1136209, -5.2392831, 110.0, 3.0, 1.12, 0.95, 91.7259, 0.0325, 0.0, 0.0],
    [1622.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1103313, -4.3518379, 110.0, 3.0, 1.12, 0.95, 91.9218, -0.0003, 0.0, 0.0],
    [1623.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1103269, -4.3517402, 110.0, 3.0, 1.12, 0.95, 91.9218, 0.0, 0.0, 0.0],
    [1624.0, 1.0, 1.005, 0.072, 0.0, 0.0, 1.0, 1.0994553, -2.8624043, 110.0, 3.0, 1.12, 0.95, 91.5465, -0.2259, 0.0, 0.0],
    [1625.0, 1.0, 1.257, 0.207, 0.0, 0.0, 1.0, 1.0994434, -2.867486, 110.0, 3.0, 1.12, 0.95, 91.5477, -0.226, 0.0, 0.0],
    [1626.0, 1.0, 4.693, 1.643, 0.0, 0.0, 1.0, 1.1057637, -4.9145598, 110.0, 3.0, 1.12, 0.95, 92.3793, 0.0565, 0.0, 0.0],
    [1627.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10579, -4.9117865, 110.0, 3.0, 1.12, 0.95, 92.378, 0.0562, 0.0, 0.0],
    [1628.0, 1.0, 2.513, 0.41, 0.0, 0.0, 1.0, 1.0988585, -3.4748448, 110.0, 3.0, 1.12, 0.95, 91.5366, -0.0371, 0.0, 0.0],
    [1629.0, 1.0, 1.675, 0.264, 0.0, 0.0, 1.0, 1.0988742, -3.4673339, 110.0, 3.0, 1.12, 0.95, 91.5343, -0.0363, 0.0, 0.0],
    [1630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09736, -3.890672, 110.0, 3.0, 1.12, 0.95, 91.8086, -0.2037, 0.0, 0.0],
    [1631.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972665, -3.9011052, 110.0, 3.0, 1.12, 0.95, 91.8138, -0.2028, 0.0, 0.0],
    [1632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1020485, -3.5034555, 110.0, 3.0, 1.12, 0.95, 91.4958, -0.2514, 0.0, 0.0],
    [1633.0, 1.0, 2.595, 0.455, 0.0, 0.0, 1.0, 1.0892336, -4.1064993, 110.0, 3.0, 1.12, 0.95, 92.1184, 0.0211, 0.0, 0.0],
    [1634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0892756, -4.1082382, 110.0, 3.0, 1.12, 0.95, 92.1189, 0.0213, 0.0, 0.0],
    [1635.0, 1.0, 4.129, -0.864, 0.0, 0.0, 1.0, 1.0896671, -6.1732101, 110.0, 3.0, 1.12, 0.95, 93.2999, -0.1444, 0.0, 0.0],
    [1636.0, 1.0, 3.207, -0.496, 0.0, 0.0, 1.0, 1.0896651, -6.1704538, 110.0, 3.0, 1.12, 0.95, 93.299, -0.1443, 0.0, 0.0],
    [1637.0, 1.0, 6.798, 0.579, 0.0, 0.0, 1.0, 1.099097, -2.9244758, 110.0, 3.0, 1.12, 0.95, 91.5974, -0.2271, 0.0, 0.0],
    [1638.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990985, -2.922327, 110.0, 3.0, 1.12, 0.95, 91.5972, -0.2269, 0.0, 0.0],
    [1639.0, 1.0, 6.293, 0.551, 0.0, 0.0, 1.0, 1.0990917, -2.9226586, 110.0, 3.0, 1.12, 0.95, 91.5976, -0.2266, 0.0, 0.0],
    [1640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990959, -2.9201919, 110.0, 3.0, 1.12, 0.95, 91.5976, -0.2266, 0.0, 0.0],
    [1641.0, 1.0, 5.446, 1.051, 0.0, 0.0, 1.0, 1.1073559, -2.4526447, 110.0, 3.0, 1.12, 0.95, 90.2396, 0.0296, 0.0, 0.0],
    [1642.0, 1.0, 6.697, 1.404, 0.0, 0.0, 1.0, 1.1093453, -5.7066949, 110.0, 3.0, 1.12, 0.95, 92.1671, 0.1128, 0.0, 0.0],
    [1643.0, 1.0, 0.586, 0.173, 0.0, 0.0, 1.0, 1.1135858, -5.2405131, 110.0, 3.0, 1.12, 0.95, 91.7277, 0.0329, 0.0, 0.0],
    [1644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1135971, -5.2396122, 110.0, 3.0, 1.12, 0.95, 91.7267, 0.0327, 0.0, 0.0],
    [1645.0, 1.0, 4.303, 1.016, 0.0, 0.0, 1.0, 1.0823584, -6.3937762, 110.0, 3.0, 1.12, 0.95, 93.3427, -0.9099, 0.0, 0.0],
    [1646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0823475, -6.3887219, 110.0, 3.0, 1.12, 0.95, 93.3414, -0.9107, 0.0, 0.0],
    [1647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1071599, -4.7631517, 110.0, 3.0, 1.12, 0.95, 92.2842, 0.0392, 0.0, 0.0],
    [1648.0, 1.0, 0.167, 0.0, 0.0, 0.0, 1.0, 1.111249, -4.3468446, 110.0, 3.0, 1.12, 0.95, 91.1214, -0.0001, 0.0, 0.0],
    [1649.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1071596, -4.7631481, 110.0, 3.0, 1.12, 0.95, 92.2842, 0.0392, 0.0, 0.0],
    [1650.0, 1.0, 1.841, 0.173, 0.0, 0.0, 1.0, 1.1024339, -5.4110362, 110.0, 3.0, 1.12, 0.95, 92.3011, 0.0552, 0.0, 0.0],
    [1651.0, 1.0, 4.017, 0.693, 0.0, 0.0, 1.0, 1.102443, -5.4087113, 110.0, 3.0, 1.12, 0.95, 92.3003, 0.0551, 0.0, 0.0],
    [1652.0, 1.0, 0.418, 0.0, 0.0, 0.0, 1.0, 1.1030077, -6.3366421, 110.0, 3.0, 1.12, 0.95, 92.7371, 0.1847, 0.0, 0.0],
    [1653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1030129, -6.3353449, 110.0, 3.0, 1.12, 0.95, 92.7358, 0.1848, 0.0, 0.0],
    [1654.0, 1.0, 1.508, 0.412, 0.0, 0.0, 1.0, 1.0877238, -4.6503244, 110.0, 3.0, 1.12, 0.95, 91.7114, -1.2089, 0.0, 0.0],
    [1655.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0877561, -4.6449384, 110.0, 3.0, 1.12, 0.95, 91.7105, -1.2106, 0.0, 0.0],
    [1656.0, 1.0, 3.432, 1.192, 0.0, 0.0, 1.0, 1.1096929, -4.3774321, 110.0, 3.0, 1.12, 0.95, 91.9508, 0.0236, 0.0, 0.0],
    [1657.0, 1.0, 1.506, 0.542, 0.0, 0.0, 1.0, 1.109791, -4.371447, 110.0, 3.0, 1.12, 0.95, 91.9434, 0.0207, 0.0, 0.0],
    [1658.0, 1.0, 2.092, 0.815, 0.0, 0.0, 1.0, 1.1030243, -2.7629745, 110.0, 3.0, 1.12, 0.95, 92.3249, -0.6127, 0.0, 0.0],
    [1659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1030857, -2.7604591, 110.0, 3.0, 1.12, 0.95, 92.3186, -0.6151, 0.0, 0.0],
    [1660.0, 1.0, 4.351, 0.997, 0.0, 0.0, 1.0, 1.0965265, -5.1493001, 110.0, 3.0, 1.12, 0.95, 92.7434, -0.0718, 0.0, 0.0],
    [1661.0, 1.0, 8.619, 1.69, 0.0, 0.0, 1.0, 1.0965066, -5.1500715, 110.0, 3.0, 1.12, 0.95, 92.7432, -0.0714, 0.0, 0.0],
    [1662.0, 1.0, 1.509, 0.52, 0.0, 0.0, 1.0, 1.0806588, -5.4153595, 110.0, 3.0, 1.12, 0.95, 92.5377, -0.8541, 0.0, 0.0],
    [1663.0, 1.0, 1.49, 0.305, 0.0, 0.0, 1.0, 1.0912249, -7.6674013, 110.0, 3.0, 1.12, 0.95, 94.6806, 0.0295, 0.0, 0.0],
    [1664.0, 1.0, 1.172, 0.075, 0.0, 0.0, 1.0, 1.0912175, -7.6701066, 110.0, 3.0, 1.12, 0.95, 94.6813, 0.0295, 0.0, 0.0],
    [1665.0, 1.0, 3.598, 0.78, 0.0, 0.0, 1.0, 1.0970522, -5.1223405, 110.0, 3.0, 1.12, 0.95, 92.7144, -0.0919, 0.0, 0.0],
    [1666.0, 1.0, 2.427, 0.433, 0.0, 0.0, 1.0, 1.0970905, -5.1185061, 110.0, 3.0, 1.12, 0.95, 92.7136, -0.0924, 0.0, 0.0],
    [1667.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0862955, -6.291195, 110.0, 3.0, 1.12, 0.95, 93.5683, -0.3927, 0.0, 0.0],
    [1668.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0862921, -6.2911357, 110.0, 3.0, 1.12, 0.95, 93.5683, -0.3925, 0.0, 0.0],
    [1669.0, 1.0, 1.089, 0.257, 0.0, 0.0, 1.0, 1.0901321, -4.4152836, 110.0, 3.0, 1.12, 0.95, 92.7254, -0.545, 0.0, 0.0],
    [1670.0, 1.0, 0.167, 0.022, 0.0, 0.0, 1.0, 1.090135, -4.4156136, 110.0, 3.0, 1.12, 0.95, 92.7236, -0.5455, 0.0, 0.0],
    [1671.0, 1.0, 5.032, 0.44, 0.0, 0.0, 1.0, 1.103844, -2.7169985, 110.0, 3.0, 1.12, 0.95, 90.7018, 0.0406, 0.0, 0.0],
    [1672.0, 1.0, 3.516, 0.628, 0.0, 0.0, 1.0, 1.1038963, -2.6998591, 110.0, 3.0, 1.12, 0.95, 90.6949, 0.0409, 0.0, 0.0],
    [1673.0, 2.0, 16.255, 20.3, 0.0, 0.0, 1.0, 1.1020249, -5.4136558, 110.0, 3.0, 1.12, 0.95, 92.4325, 0.0, 0.0, 0.0],
    [1674.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0962822, -5.2617492, 110.0, 3.0, 1.12, 0.95, 92.7689, -0.1405, 0.0, 0.0],
    [1675.0, 1.0, 4.1, 0.303, 0.0, 0.0, 1.0, 1.0987002, -4.8333029, 110.0, 3.0, 1.12, 0.95, 92.3519, -0.0636, 0.0, 0.0],
    [1676.0, 1.0, 1.758, 0.312, 0.0, 0.0, 1.0, 1.1002, -2.7521214, 110.0, 3.0, 1.12, 0.95, 91.4494, -0.2302, 0.0, 0.0],
    [1677.0, 1.0, 1.507, 0.088, 0.0, 0.0, 1.0, 1.1002039, -2.7480821, 110.0, 3.0, 1.12, 0.95, 91.4485, -0.2299, 0.0, 0.0],
    [1678.0, 1.0, 1.257, 0.383, 0.0, 0.0, 1.0, 1.1045429, -1.7928899, 110.0, 3.0, 1.12, 0.95, 91.2238, -0.2425, 0.0, 0.0],
    [1679.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10455, -1.7942638, 110.0, 3.0, 1.12, 0.95, 91.2249, -0.2428, 0.0, 0.0],
    [1680.0, 1.0, 2.6, 0.639, 0.0, 0.0, 1.0, 1.0898239, -4.0529966, 110.0, 3.0, 1.12, 0.95, 92.081, -0.0958, 0.0, 0.0],
    [1681.0, 1.0, 2.093, 0.491, 0.0, 0.0, 1.0, 1.0898469, -4.05257, 110.0, 3.0, 1.12, 0.95, 92.0813, -0.0967, 0.0, 0.0],
    [1682.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0890877, -4.0151088, 110.0, 3.0, 1.12, 0.95, 92.0414, -0.0201, 0.0, 0.0],
    [1683.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1149412, -5.0347779, 110.0, 3.0, 1.12, 0.95, 91.5436, 0.0254, 0.0, 0.0],
    [1684.0, 1.0, 2.51, 0.0, 0.0, 0.0, 1.0, 1.1149198, -5.0429561, 110.0, 3.0, 1.12, 0.95, 91.5457, 0.0255, 0.0, 0.0],
    [1685.0, 2.0, 10.017, 10.997, 0.0, 0.0, 1.0, 1.0965301, -5.3229779, 110.0, 3.0, 1.12, 0.95, 92.3962, -0.2313, 0.0, 0.0],
    [1686.0, 2.0, 4.418, 10.987, 0.0, 0.0, 1.0, 1.0965782, -5.2580893, 110.0, 3.0, 1.12, 0.95, 92.2996, -0.1804, 0.0, 0.0],
    [1687.0, 1.0, 0.871, 0.027, 0.0, 0.0, 1.0, 1.0939209, -6.4432217, 110.0, 3.0, 1.12, 0.95, 93.5128, -0.601, 0.0, 0.0],
    [1688.0, 1.0, 2.177, 0.054, 0.0, 0.0, 1.0, 1.0939203, -6.443296, 110.0, 3.0, 1.12, 0.95, 93.5129, -0.6011, 0.0, 0.0],
    [1689.0, 1.0, 1.508, 0.124, 0.0, 0.0, 1.0, 1.0901137, -4.4308969, 110.0, 3.0, 1.12, 0.95, 92.6207, -0.5496, 0.0, 0.0],
    [1690.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0901176, -4.4250626, 110.0, 3.0, 1.12, 0.95, 92.6212, -0.5465, 0.0, 0.0],
    [1691.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0970204, -5.3329132, 110.0, 3.0, 1.12, 0.95, 92.3349, -0.1692, 0.0, 0.0],
    [1692.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0966984, -5.373303, 110.0, 3.0, 1.12, 0.95, 92.4014, -0.2215, 0.0, 0.0],
    [1693.0, 1.0, 0.251, -0.2, 0.0, 0.0, 1.0, 1.0975822, -4.0089504, 110.0, 3.0, 1.12, 0.95, 92.0026, -0.3305, 0.0, 0.0],
    [1694.0, 1.0, 0.837, 0.13, 0.0, 0.0, 1.0, 1.1035808, -2.0976931, 110.0, 3.0, 1.12, 0.95, 91.5699, -0.3279, 0.0, 0.0],
    [1695.0, 1.0, 1.139, 0.371, 0.0, 0.0, 1.0, 1.0902082, -7.2830898, 110.0, 3.0, 1.12, 0.95, 94.1751, 0.4191, 0.0, 0.0],
    [1696.0, 1.0, 2.664, 0.352, 0.0, 0.0, 1.0, 1.0901421, -7.2932333, 110.0, 3.0, 1.12, 0.95, 94.1762, 0.4209, 0.0, 0.0],
    [1697.0, 1.0, 2.008, 0.433, 0.0, 0.0, 1.0, 1.1017446, -5.4267412, 110.0, 3.0, 1.12, 0.95, 92.6318, 0.0359, 0.0, 0.0],
    [1698.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1017512, -5.4227161, 110.0, 3.0, 1.12, 0.95, 92.6327, 0.0366, 0.0, 0.0],
    [1699.0, 1.0, 1.423, 0.368, 0.0, 0.0, 1.0, 1.1013854, -5.4778467, 110.0, 3.0, 1.12, 0.95, 92.6682, 0.0322, 0.0, 0.0],
    [1700.0, 1.0, 1.674, 0.429, 0.0, 0.0, 1.0, 1.1012361, -5.5461456, 110.0, 3.0, 1.12, 0.95, 92.5555, 0.0053, 0.0, 0.0],
    [1701.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015755, -5.4682897, 110.0, 3.0, 1.12, 0.95, 92.6407, 0.0286, 0.0, 0.0],
    [1702.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1014665, -5.5349484, 110.0, 3.0, 1.12, 0.95, 92.5227, 0.0005, 0.0, 0.0],
    [1703.0, 1.0, 5.021, 0.693, 0.0, 0.0, 1.0, 1.1083602, -4.545574, 110.0, 3.0, 1.12, 0.95, 92.143, 0.0322, 0.0, 0.0],
    [1704.0, 1.0, 1.506, 0.39, 0.0, 0.0, 1.0, 1.1097999, -4.3725325, 110.0, 3.0, 1.12, 0.95, 91.9413, 0.0198, 0.0, 0.0],
    [1705.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1085049, -4.5288326, 110.0, 3.0, 1.12, 0.95, 92.1262, 0.0301, 0.0, 0.0],
    [1706.0, 1.0, 2.059, 0.48, 0.0, 0.0, 1.0, 1.089831, -5.7447928, 110.0, 3.0, 1.12, 0.95, 93.1585, -0.1382, 0.0, 0.0],
    [1707.0, 1.0, 2.111, 0.053, 0.0, 0.0, 1.0, 1.0898344, -5.7471863, 110.0, 3.0, 1.12, 0.95, 93.1604, -0.1372, 0.0, 0.0],
    [1708.0, 1.0, 3.598, 0.433, 0.0, 0.0, 1.0, 1.1142422, -5.1495431, 110.0, 3.0, 1.12, 0.95, 91.6347, 0.0305, 0.0, 0.0],
    [1709.0, 1.0, 0.586, 0.39, 0.0, 0.0, 1.0, 1.1142593, -5.1425285, 110.0, 3.0, 1.12, 0.95, 91.633, 0.0305, 0.0, 0.0],
    [1710.0, 1.0, 3.351, 1.138, 0.0, 0.0, 1.0, 1.109465, -4.409176, 110.0, 3.0, 1.12, 0.95, 91.9891, 0.028, 0.0, 0.0],
    [1711.0, 1.0, 2.26, 0.841, 0.0, 0.0, 1.0, 1.1132783, -3.9243991, 110.0, 3.0, 1.12, 0.95, 91.4763, -0.0093, 0.0, 0.0],
    [1712.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1097036, -4.3983527, 110.0, 3.0, 1.12, 0.95, 91.9635, 0.0198, 0.0, 0.0],
    [1713.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1134424, -3.9173666, 110.0, 3.0, 1.12, 0.95, 91.4592, -0.0153, 0.0, 0.0],
    [1714.0, 1.0, 6.291, 1.466, 0.0, 0.0, 1.0, 1.1017068, -5.3974056, 110.0, 3.0, 1.12, 0.95, 92.6156, 0.0378, 0.0, 0.0],
    [1715.0, 1.0, 0.418, 0.13, 0.0, 0.0, 1.0, 1.1017086, -5.3975874, 110.0, 3.0, 1.12, 0.95, 92.614, 0.0369, 0.0, 0.0],
    [1716.0, 1.0, 2.632, 0.455, 0.0, 0.0, 1.0, 1.0939405, -6.8629685, 110.0, 3.0, 1.12, 0.95, 93.7702, 0.0747, 0.0, 0.0],
    [1717.0, 1.0, 0.669, 0.128, 0.0, 0.0, 1.0, 1.0939313, -6.8527243, 110.0, 3.0, 1.12, 0.95, 93.77, 0.0733, 0.0, 0.0],
    [1718.0, 1.0, 2.51, 0.217, 0.0, 0.0, 1.0, 1.0994533, -3.3804094, 110.0, 3.0, 1.12, 0.95, 91.4455, -0.0284, 0.0, 0.0],
    [1719.0, 1.0, 9.205, 2.167, 0.0, 0.0, 1.0, 1.0997113, -3.2855019, 110.0, 3.0, 1.12, 0.95, 91.3317, 0.0344, 0.0, 0.0],
    [1720.0, 1.0, 0.0, 0.014, 0.0, 0.0, 1.0, 1.1029647, -2.2877853, 110.0, 3.0, 1.12, 0.95, 91.8207, -0.4013, 0.0, 0.0],
    [1721.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1029626, -2.2884787, 110.0, 3.0, 1.12, 0.95, 91.8212, -0.4014, 0.0, 0.0],
    [1722.0, 1.0, 1.256, 0.302, 0.0, 0.0, 1.0, 1.104801, -3.8648626, 110.0, 3.0, 1.12, 0.95, 91.6254, 0.0058, 0.0, 0.0],
    [1723.0, 1.0, 0.586, 0.166, 0.0, 0.0, 1.0, 1.1053458, -3.7806732, 110.0, 3.0, 1.12, 0.95, 91.5806, 0.0101, 0.0, 0.0],
    [1724.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.104804, -3.8646421, 110.0, 3.0, 1.12, 0.95, 91.6251, 0.0058, 0.0, 0.0],
    [1725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1053606, -3.7792958, 110.0, 3.0, 1.12, 0.95, 91.5792, 0.0097, 0.0, 0.0],
    [1726.0, 1.0, 2.17, 0.667, 0.0, 0.0, 1.0, 1.0895017, -7.5776072, 110.0, 3.0, 1.12, 0.95, 94.646, 0.1434, 0.0, 0.0],
    [1727.0, 1.0, 2.495, 0.693, 0.0, 0.0, 1.0, 1.0894963, -7.5806279, 110.0, 3.0, 1.12, 0.95, 94.6472, 0.1434, 0.0, 0.0],
    [1728.0, 1.0, 3.852, 0.888, 0.0, 0.0, 1.0, 1.1051845, -3.7941118, 110.0, 3.0, 1.12, 0.95, 91.6, 0.0124, 0.0, 0.0],
    [1729.0, 1.0, 1.171, 0.325, 0.0, 0.0, 1.0, 1.1051567, -3.8025466, 110.0, 3.0, 1.12, 0.95, 91.6032, 0.0127, 0.0, 0.0],
    [1730.0, 1.0, 0.418, 0.11, 0.0, 0.0, 1.0, 1.0886149, -3.9917313, 110.0, 3.0, 1.12, 0.95, 92.0183, 0.03, 0.0, 0.0],
    [1731.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0885939, -3.9909511, 110.0, 3.0, 1.12, 0.95, 92.0176, 0.0309, 0.0, 0.0],
    [1732.0, 1.0, 0.251, 0.238, 0.0, 0.0, 1.0, 1.1038936, -4.1088035, 110.0, 3.0, 1.12, 0.95, 91.9273, -0.0118, 0.0, 0.0],
    [1733.0, 1.0, 4.186, 0.715, 0.0, 0.0, 1.0, 1.1020614, -5.4564213, 110.0, 3.0, 1.12, 0.95, 92.3427, 0.0609, 0.0, 0.0],
    [1734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990343, -3.7960652, 110.0, 3.0, 1.12, 0.95, 91.7589, -0.2263, 0.0, 0.0],
    [1735.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1037051, -2.0719107, 110.0, 3.0, 1.12, 0.95, 91.526, -0.3129, 0.0, 0.0],
    [1736.0, 1.0, 4.016, -1.88, 0.0, 0.0, 1.0, 1.1037084, -2.0748543, 110.0, 3.0, 1.12, 0.95, 91.5263, -0.3129, 0.0, 0.0],
    [1737.0, 1.0, 3.014, 0.536, 0.0, 0.0, 1.0, 1.0969783, -3.8706515, 110.0, 3.0, 1.12, 0.95, 91.8953, -0.1306, 0.0, 0.0],
    [1738.0, 1.0, 0.502, 0.13, 0.0, 0.0, 1.0, 1.0969638, -3.8764572, 110.0, 3.0, 1.12, 0.95, 91.8952, -0.1321, 0.0, 0.0],
    [1739.0, 1.0, 2.354, 0.767, 0.0, 0.0, 1.0, 1.0767788, -6.3978599, 110.0, 3.0, 1.12, 0.95, 93.4365, -0.9268, 0.0, 0.0],
    [1740.0, 1.0, 3.487, 1.046, 0.0, 0.0, 1.0, 1.0768334, -6.397955, 110.0, 3.0, 1.12, 0.95, 93.4355, -0.9243, 0.0, 0.0],
    [1741.0, 1.0, 2.01, 0.313, 0.0, 0.0, 1.0, 1.0997193, -2.8182653, 110.0, 3.0, 1.12, 0.95, 91.535, -0.2357, 0.0, 0.0],
    [1742.0, 1.0, 3.264, 0.542, 0.0, 0.0, 1.0, 1.0996075, -2.8260708, 110.0, 3.0, 1.12, 0.95, 91.547, -0.2335, 0.0, 0.0],
    [1743.0, 1.0, 5.021, 0.867, 0.0, 0.0, 1.0, 1.0724831, -5.5331058, 110.0, 3.0, 1.12, 0.95, 93.4955, -0.9549, 0.0, 0.0],
    [1744.0, 1.0, 5.021, 0.867, 0.0, 0.0, 1.0, 1.0724895, -5.5339583, 110.0, 3.0, 1.12, 0.95, 93.4908, -0.9585, 0.0, 0.0],
    [1745.0, 1.0, 0.669, 0.025, 0.0, 0.0, 1.0, 1.102293, -2.2465231, 110.0, 3.0, 1.12, 0.95, 91.7149, -0.2871, 0.0, 0.0],
    [1746.0, 1.0, 0.669, 0.025, 0.0, 0.0, 1.0, 1.1022894, -2.2456898, 110.0, 3.0, 1.12, 0.95, 91.7145, -0.2869, 0.0, 0.0],
    [1747.0, 1.0, 1.515, 0.505, 0.0, 0.0, 1.0, 1.094822, -7.0265442, 110.0, 3.0, 1.12, 0.95, 93.5655, 0.3542, 0.0, 0.0],
    [1748.0, 1.0, 1.867, 0.054, 0.0, 0.0, 1.0, 1.094796, -7.0338656, 110.0, 3.0, 1.12, 0.95, 93.5667, 0.3534, 0.0, 0.0],
    [1749.0, 1.0, 2.948, 0.921, 0.0, 0.0, 1.0, 1.0844469, -6.5653249, 110.0, 3.0, 1.12, 0.95, 93.4305, -1.0366, 0.0, 0.0],
    [1750.0, 1.0, 0.602, 0.163, 0.0, 0.0, 1.0, 1.0844431, -6.562245, 110.0, 3.0, 1.12, 0.95, 93.4291, -1.0369, 0.0, 0.0],
    [1751.0, 1.0, 2.932, 0.286, 0.0, 0.0, 1.0, 1.0976074, -3.6226473, 110.0, 3.0, 1.12, 0.95, 91.816, 0.0563, 0.0, 0.0],
    [1752.0, 1.0, 2.514, 0.499, 0.0, 0.0, 1.0, 1.0975908, -3.6162983, 110.0, 3.0, 1.12, 0.95, 91.8155, 0.0566, 0.0, 0.0],
    [1753.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0938964, -6.2769167, 110.0, 3.0, 1.12, 0.95, 93.436, -0.2294, 0.0, 0.0],
    [1754.0, 1.0, 3.117, 0.873, 0.0, 0.0, 1.0, 1.0938903, -6.2744892, 110.0, 3.0, 1.12, 0.95, 93.4358, -0.2286, 0.0, 0.0],
    [1755.0, 1.0, 2.512, 0.136, 0.0, 0.0, 1.0, 1.1037115, -1.8596679, 110.0, 3.0, 1.12, 0.95, 91.2574, -0.2122, 0.0, 0.0],
    [1756.0, 1.0, 0.92, -0.069, 0.0, 0.0, 1.0, 1.1036964, -1.8623633, 110.0, 3.0, 1.12, 0.95, 91.2603, -0.2123, 0.0, 0.0],
    [1757.0, 1.0, 1.506, 0.087, 0.0, 0.0, 1.0, 1.0999589, -6.5946764, 110.0, 3.0, 1.12, 0.95, 93.0401, 0.2561, 0.0, 0.0],
    [1758.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.099932, -6.5964872, 110.0, 3.0, 1.12, 0.95, 93.0419, 0.2568, 0.0, 0.0],
    [1759.0, 1.0, 1.088, 0.144, 0.0, 0.0, 1.0, 1.105516, -1.791674, 110.0, 3.0, 1.12, 0.95, 91.1029, -0.2459, 0.0, 0.0],
    [1760.0, 1.0, 2.68, -0.769, 0.0, 0.0, 1.0, 1.1055319, -1.7993571, 110.0, 3.0, 1.12, 0.95, 91.109, -0.2487, 0.0, 0.0],
    [1761.0, 1.0, 5.872, 0.661, 0.0, 0.0, 1.0, 1.0990233, -3.7958811, 110.0, 3.0, 1.12, 0.95, 91.7589, -0.2257, 0.0, 0.0],
    [1762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990565, -3.7902521, 110.0, 3.0, 1.12, 0.95, 91.758, -0.2253, 0.0, 0.0],
    [1763.0, 1.0, 2.827, 0.582, 0.0, 0.0, 1.0, 1.0926775, -5.693367, 110.0, 3.0, 1.12, 0.95, 92.8353, -0.2516, 0.0, 0.0],
    [1764.0, 1.0, 2.315, 0.477, 0.0, 0.0, 1.0, 1.0926356, -5.7008034, 110.0, 3.0, 1.12, 0.95, 92.8386, -0.2531, 0.0, 0.0],
    [1765.0, 1.0, 1.255, 0.042, 0.0, 0.0, 1.0, 1.0819575, -5.4498048, 110.0, 3.0, 1.12, 0.95, 92.5395, -0.8847, 0.0, 0.0],
    [1766.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0798499, -5.3985866, 110.0, 3.0, 1.12, 0.95, 92.4965, -0.763, 0.0, 0.0],
    [1767.0, 1.0, 1.424, 0.036, 0.0, 0.0, 1.0, 1.1036331, -5.1331101, 110.0, 3.0, 1.12, 0.95, 92.5555, 0.0697, 0.0, 0.0],
    [1768.0, 1.0, 0.921, 0.071, 0.0, 0.0, 1.0, 1.1036152, -5.1373948, 110.0, 3.0, 1.12, 0.95, 92.5555, 0.0692, 0.0, 0.0],
    [1769.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0904033, -5.7686101, 110.0, 3.0, 1.12, 0.95, 93.319, -0.1322, 0.0, 0.0],
    [1770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0904107, -5.7674412, 110.0, 3.0, 1.12, 0.95, 93.3197, -0.1312, 0.0, 0.0],
    [1771.0, 1.0, 3.765, 0.867, 0.0, 0.0, 1.0, 1.1039681, -4.0261326, 110.0, 3.0, 1.12, 0.95, 91.8401, 0.0075, 0.0, 0.0],
    [1772.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1039502, -4.0244129, 110.0, 3.0, 1.12, 0.95, 91.8391, 0.0077, 0.0, 0.0],
    [1773.0, 1.0, 3.181, 0.498, 0.0, 0.0, 1.0, 1.1059018, -3.7060702, 110.0, 3.0, 1.12, 0.95, 91.494, 0.0032, 0.0, 0.0],
    [1774.0, 1.0, 2.511, 0.676, 0.0, 0.0, 1.0, 1.105905, -3.7043192, 110.0, 3.0, 1.12, 0.95, 91.4939, 0.0034, 0.0, 0.0],
    [1775.0, 1.0, 1.054, 0.409, 0.0, 0.0, 1.0, 1.094995, -6.3302751, 110.0, 3.0, 1.12, 0.95, 93.2821, -0.5638, 0.0, 0.0],
    [1776.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0950105, -6.3286774, 110.0, 3.0, 1.12, 0.95, 93.2795, -0.5645, 0.0, 0.0],
    [1777.0, 1.0, 15.899, 4.767, 0.0, 0.0, 1.0, 1.0934634, -4.1197571, 110.0, 3.0, 1.12, 0.95, 92.0818, -0.1082, 0.0, 0.0],
    [1778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0935257, -4.1137087, 110.0, 3.0, 1.12, 0.95, 92.0798, -0.1086, 0.0, 0.0],
    [1779.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.108727, -2.0877465, 110.0, 3.0, 1.12, 0.95, 90.0374, -0.0006, 0.0, 0.0],
    [1780.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1087254, -2.0877216, 110.0, 3.0, 1.12, 0.95, 90.0374, -0.0005, 0.0, 0.0],
    [1781.0, 1.0, 1.925, 0.648, 0.0, 0.0, 1.0, 1.1040811, -4.0368844, 110.0, 3.0, 1.12, 0.95, 91.8542, -0.0001, 0.0, 0.0],
    [1782.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.104063, -4.0363943, 110.0, 3.0, 1.12, 0.95, 91.8537, 0.0001, 0.0, 0.0],
    [1783.0, 1.0, 2.093, 0.141, 0.0, 0.0, 1.0, 1.0957763, -4.0052108, 110.0, 3.0, 1.12, 0.95, 91.9617, -0.1732, 0.0, 0.0],
    [1784.0, 1.0, 2.093, 0.412, 0.0, 0.0, 1.0, 1.095567, -4.0429792, 110.0, 3.0, 1.12, 0.95, 91.9664, -0.1806, 0.0, 0.0],
    [1785.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0958652, -3.9993006, 110.0, 3.0, 1.12, 0.95, 91.9477, -0.1738, 0.0, 0.0],
    [1786.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0956641, -4.0383433, 110.0, 3.0, 1.12, 0.95, 91.9532, -0.183, 0.0, 0.0],
    [1787.0, 1.0, 1.005, 0.169, 0.0, 0.0, 1.0, 1.0809866, -5.4162173, 110.0, 3.0, 1.12, 0.95, 92.57, -0.8832, 0.0, 0.0],
    [1788.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0810262, -5.420022, 110.0, 3.0, 1.12, 0.95, 92.5694, -0.8822, 0.0, 0.0],
    [1789.0, 1.0, 1.005, 0.126, 0.0, 0.0, 1.0, 1.1056194, -1.8465267, 110.0, 3.0, 1.12, 0.95, 91.163, -0.2714, 0.0, 0.0],
    [1790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1056226, -1.8440397, 110.0, 3.0, 1.12, 0.95, 91.1616, -0.2713, 0.0, 0.0],
    [1791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0833346, -5.5851315, 110.0, 3.0, 1.12, 0.95, 92.6179, -0.9235, 0.0, 0.0],
    [1792.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0831989, -5.5950172, 110.0, 3.0, 1.12, 0.95, 92.6238, -0.9206, 0.0, 0.0],
    [1793.0, 1.0, 5.021, 1.733, 0.0, 0.0, 1.0, 1.113621, -3.7917893, 110.0, 3.0, 1.12, 0.95, 91.2972, -0.4195, 0.0, 0.0],
    [1794.0, 2.0, 20.073, 8.094, 0.0, 0.0, 1.0, 1.0975038, -3.4518822, 110.0, 3.0, 1.12, 0.95, 91.3487, -0.3221, 0.0, 0.0],
    [1795.0, 2.0, 10.011, 8.809, 0.0, 0.0, 1.0, 1.107032, -4.8879031, 110.0, 3.0, 1.12, 0.95, 91.7282, 0.0, 0.0, 0.0],
    [1796.0, 1.0, 1.759, 0.623, 0.0, 0.0, 1.0, 1.106977, -4.8991662, 110.0, 3.0, 1.12, 0.95, 91.7313, 0.0004, 0.0, 0.0],
    [1797.0, 1.0, 2.931, 1.029, 0.0, 0.0, 1.0, 1.1071037, -4.8528844, 110.0, 3.0, 1.12, 0.95, 91.6839, 0.0144, 0.0, 0.0],
    [1798.0, 1.0, 3.942, 1.382, 0.0, 0.0, 1.0, 1.107094, -4.8568982, 110.0, 3.0, 1.12, 0.95, 91.6856, 0.0141, 0.0, 0.0],
    [1799.0, 1.0, 1.089, 0.388, 0.0, 0.0, 1.0, 1.1099385, -4.416709, 110.0, 3.0, 1.12, 0.95, 91.9066, -0.0118, 0.0, 0.0],
    [1800.0, 1.0, 1.089, 0.388, 0.0, 0.0, 1.0, 1.1044436, -4.0398365, 110.0, 3.0, 1.12, 0.95, 91.8568, -0.0181, 0.0, 0.0],
    [1801.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1099475, -4.4161679, 110.0, 3.0, 1.12, 0.95, 91.9058, -0.0121, 0.0, 0.0],
    [1802.0, 1.0, 3.013, 0.455, 0.0, 0.0, 1.0, 1.0984713, -3.5378038, 110.0, 3.0, 1.12, 0.95, 91.601, -0.0466, 0.0, 0.0],
    [1803.0, 1.0, 1.255, 0.195, 0.0, 0.0, 1.0, 1.0984656, -3.5431794, 110.0, 3.0, 1.12, 0.95, 91.6027, -0.0475, 0.0, 0.0],
    [1804.0, 1.0, 4.023, 0.693, 0.0, 0.0, 1.0, 1.1013297, -5.5604215, 110.0, 3.0, 1.12, 0.95, 92.6045, 0.0054, 0.0, 0.0],
    [1805.0, 1.0, 4.353, 0.775, 0.0, 0.0, 1.0, 1.1009928, -5.5197966, 110.0, 3.0, 1.12, 0.95, 92.5447, 0.0092, 0.0, 0.0],
    [1806.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0817712, -5.8113991, 110.0, 3.0, 1.12, 0.95, 92.8416, -0.9334, 0.0, 0.0],
    [1807.0, 1.0, 1.841, 0.217, 0.0, 0.0, 1.0, 1.0817836, -5.8072182, 110.0, 3.0, 1.12, 0.95, 92.8403, -0.933, 0.0, 0.0],
    [1808.0, 1.0, 1.005, -0.706, 0.0, 0.0, 1.0, 1.1040677, -2.3301528, 110.0, 3.0, 1.12, 0.95, 91.92, -0.5296, 0.0, 0.0],
    [1809.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1040677, -2.3301528, 110.0, 3.0, 1.12, 0.95, 91.92, -0.5296, 0.0, 0.0],
    [1810.0, 1.0, 2.762, 0.975, 0.0, 0.0, 1.0, 1.1054145, -5.049965, 110.0, 3.0, 1.12, 0.95, 91.9447, 0.0126, 0.0, 0.0],
    [1811.0, 1.0, 4.103, 1.408, 0.0, 0.0, 1.0, 1.10535, -5.066621, 110.0, 3.0, 1.12, 0.95, 91.9512, 0.0124, 0.0, 0.0],
    [1812.0, 1.0, 2.899, 0.68, 0.0, 0.0, 1.0, 1.0848115, -7.6588042, 110.0, 3.0, 1.12, 0.95, 94.5526, 0.6339, 0.0, 0.0],
    [1813.0, 1.0, 1.967, 0.47, 0.0, 0.0, 1.0, 1.0847012, -7.6708678, 110.0, 3.0, 1.12, 0.95, 94.5543, 0.6366, 0.0, 0.0],
    [1814.0, 1.0, 2.094, 0.719, 0.0, 0.0, 1.0, 1.0970408, -6.4622494, 110.0, 3.0, 1.12, 0.95, 93.2139, 0.0352, 0.0, 0.0],
    [1815.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972161, -6.4559166, 110.0, 3.0, 1.12, 0.95, 93.1922, 0.0287, 0.0, 0.0],
    [1816.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0980384, -3.7834453, 110.0, 3.0, 1.12, 0.95, 91.8403, -0.1502, 0.0, 0.0],
    [1817.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0980384, -3.7834452, 110.0, 3.0, 1.12, 0.95, 91.8403, -0.1502, 0.0, 0.0],
    [1818.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0905047, -5.5386971, 110.0, 3.0, 1.12, 0.95, 92.7285, -0.035, 0.0, 0.0],
    [1819.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.089235, -5.9193085, 110.0, 3.0, 1.12, 0.95, 93.1213, -0.0732, 0.0, 0.0],
    [1820.0, 1.0, 3.227, 0.769, 0.0, 0.0, 1.0, 1.0931081, -7.2612329, 110.0, 3.0, 1.12, 0.95, 94.2078, 0.0681, 0.0, 0.0],
    [1821.0, 1.0, 1.683, 0.23, 0.0, 0.0, 1.0, 1.0931141, -7.2677537, 110.0, 3.0, 1.12, 0.95, 94.2085, 0.0679, 0.0, 0.0],
    [1822.0, 1.0, 2.679, 0.908, 0.0, 0.0, 1.0, 1.0946576, -4.0376196, 110.0, 3.0, 1.12, 0.95, 91.9951, -0.1355, 0.0, 0.0],
    [1823.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0946835, -4.0362572, 110.0, 3.0, 1.12, 0.95, 91.995, -0.1354, 0.0, 0.0],
    [1824.0, 1.0, 3.207, 0.488, 0.0, 0.0, 1.0, 1.0911473, -5.4856986, 110.0, 3.0, 1.12, 0.95, 92.7038, -0.029, 0.0, 0.0],
    [1825.0, 1.0, 4.356, 0.842, 0.0, 0.0, 1.0, 1.0911983, -5.4874005, 110.0, 3.0, 1.12, 0.95, 92.7046, -0.0291, 0.0, 0.0],
    [1826.0, 1.0, 2.262, 0.492, 0.0, 0.0, 1.0, 1.1017156, -2.0365615, 110.0, 3.0, 1.12, 0.95, 91.8285, -0.326, 0.0, 0.0],
    [1827.0, 1.0, 2.514, 0.672, 0.0, 0.0, 1.0, 1.1016848, -2.0328789, 110.0, 3.0, 1.12, 0.95, 91.832, -0.326, 0.0, 0.0],
    [1828.0, 1.0, 1.34, 0.478, 0.0, 0.0, 1.0, 1.1101534, -4.3873158, 110.0, 3.0, 1.12, 0.95, 91.8867, -0.0128, 0.0, 0.0],
    [1829.0, 1.0, 2.511, 0.845, 0.0, 0.0, 1.0, 1.1087751, -4.4454029, 110.0, 3.0, 1.12, 0.95, 92.0096, 0.0513, 0.0, 0.0],
    [1830.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1088098, -4.4428856, 110.0, 3.0, 1.12, 0.95, 92.0068, 0.0503, 0.0, 0.0],
    [1831.0, 1.0, 1.692, 0.439, 0.0, 0.0, 1.0, 1.0887581, -7.745096, 110.0, 3.0, 1.12, 0.95, 94.8305, 0.1276, 0.0, 0.0],
    [1832.0, 1.0, 2.531, 1.028, 0.0, 0.0, 1.0, 1.0887527, -7.744044, 110.0, 3.0, 1.12, 0.95, 94.8299, 0.1277, 0.0, 0.0],
    [1833.0, 1.0, 2.511, 0.602, 0.0, 0.0, 1.0, 1.1097001, -3.8017485, 110.0, 3.0, 1.12, 0.95, 91.4368, -0.2199, 0.0, 0.0],
    [1834.0, 1.0, 2.932, 0.675, 0.0, 0.0, 1.0, 1.1097834, -3.8015266, 110.0, 3.0, 1.12, 0.95, 91.4352, -0.2218, 0.0, 0.0],
    [1835.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0980459, -3.5910876, 110.0, 3.0, 1.12, 0.95, 91.7407, -0.0547, 0.0, 0.0],
    [1836.0, 1.0, 2.51, 0.26, 0.0, 0.0, 1.0, 1.0980786, -3.5903213, 110.0, 3.0, 1.12, 0.95, 91.7398, -0.0555, 0.0, 0.0],
    [1837.0, 2.0, 13.0, 29.0, 0.0, 0.0, 1.0, 1.1132164, -1.4664297, 110.0, 3.0, 1.12, 0.95, 89.3637, 0.0, 0.0, 0.0],
    [1838.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1137541, -5.1938309, 110.0, 3.0, 1.12, 0.95, 91.683, 0.0293, 0.0, 0.0],
    [1839.0, 2.0, 13.0, 29.0, 0.0, 0.0, 1.0, 1.1184062, -4.5310241, 110.0, 3.0, 1.12, 0.95, 91.0674, 0.0, 0.0, 0.0],
    [1840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1098548, -4.3677557, 110.0, 3.0, 1.12, 0.95, 91.9359, 0.0186, 0.0, 0.0],
    [1841.0, 1.0, 0.837, 0.299, 0.0, 0.0, 1.0, 1.1098615, -4.3671905, 110.0, 3.0, 1.12, 0.95, 91.9369, 0.0186, 0.0, 0.0],
    [1842.0, 1.0, 2.967, 0.882, 0.0, 0.0, 1.0, 1.0840529, -7.7334804, 110.0, 3.0, 1.12, 0.95, 94.6245, 0.6509, 0.0, 0.0],
    [1843.0, 1.0, 5.196, 1.167, 0.0, 0.0, 1.0, 1.0972014, -3.4812072, 110.0, 3.0, 1.12, 0.95, 91.3776, -0.316, 0.0, 0.0],
    [1844.0, 1.0, 2.638, 0.843, 0.0, 0.0, 1.0, 1.0891921, -6.1391544, 110.0, 3.0, 1.12, 0.95, 93.3984, -0.2888, 0.0, 0.0],
    [1845.0, 1.0, 2.555, 0.956, 0.0, 0.0, 1.0, 1.0891784, -6.1452308, 110.0, 3.0, 1.12, 0.95, 93.3993, -0.2913, 0.0, 0.0],
    [1846.0, 1.0, 8.874, 1.885, 0.0, 0.0, 1.0, 1.1008888, -5.5306615, 110.0, 3.0, 1.12, 0.95, 92.5581, 0.0153, 0.0, 0.0],
    [1847.0, 1.0, 5.862, 0.672, 0.0, 0.0, 1.0, 1.1008824, -5.5322827, 110.0, 3.0, 1.12, 0.95, 92.5588, 0.0151, 0.0, 0.0],
    [1848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1091376, -4.4554262, 110.0, 3.0, 1.12, 0.95, 92.033, 0.0263, 0.0, 0.0],
    [1849.0, 1.0, 2.514, 0.586, 0.0, 0.0, 1.0, 1.1091559, -4.4535842, 110.0, 3.0, 1.12, 0.95, 92.0325, 0.0261, 0.0, 0.0],
    [1850.0, 1.0, 3.35, 0.553, 0.0, 0.0, 1.0, 1.1060039, -6.0117081, 110.0, 3.0, 1.12, 0.95, 92.5435, 0.1797, 0.0, 0.0],
    [1851.0, 1.0, 4.105, 0.92, 0.0, 0.0, 1.0, 1.1059733, -6.0184202, 110.0, 3.0, 1.12, 0.95, 92.5447, 0.1799, 0.0, 0.0],
    [1852.0, 1.0, 1.91, 0.407, 0.0, 0.0, 1.0, 1.0945126, -5.4110383, 110.0, 3.0, 1.12, 0.95, 92.8152, -0.1227, 0.0, 0.0],
    [1853.0, 1.0, 1.156, 0.315, 0.0, 0.0, 1.0, 1.0944995, -5.4126522, 110.0, 3.0, 1.12, 0.95, 92.814, -0.1233, 0.0, 0.0],
    [1854.0, 1.0, 3.013, 0.672, 0.0, 0.0, 1.0, 1.0904599, -5.7636199, 110.0, 3.0, 1.12, 0.95, 93.3194, -0.1294, 0.0, 0.0],
    [1855.0, 1.0, 2.094, 0.502, 0.0, 0.0, 1.0, 1.0904743, -5.7612761, 110.0, 3.0, 1.12, 0.95, 93.3197, -0.1284, 0.0, 0.0],
    [1856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0987115, -4.8334948, 110.0, 3.0, 1.12, 0.95, 92.3519, -0.0642, 0.0, 0.0],
    [1857.0, 1.0, 4.19, 1.571, 0.0, 0.0, 1.0, 1.1016853, -5.4366448, 110.0, 3.0, 1.12, 0.95, 92.4599, 0.0097, 0.0, 0.0],
    [1858.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1108312, -4.3322981, 110.0, 3.0, 1.12, 0.95, 91.8479, -0.0244, 0.0, 0.0],
    [1859.0, 1.0, 3.432, -32.05, 0.0, 0.0, 1.0, 1.0997016, -2.8802236, 110.0, 3.0, 1.12, 0.95, 91.5058, -0.2545, 0.0, 0.0],
    [1860.0, 1.0, 0.753, 0.065, 0.0, 0.0, 1.0, 1.1002049, -3.5534171, 110.0, 3.0, 1.12, 0.95, 91.2913, -0.2368, 0.0, 0.0],
    [1861.0, 1.0, 0.0, 0.035, 0.0, 0.0, 1.0, 1.0767764, -6.4008842, 110.0, 3.0, 1.12, 0.95, 93.4417, -0.9261, 0.0, 0.0],
    [1862.0, 1.0, 1.013, 0.039, 0.0, 0.0, 1.0, 1.0767774, -6.4010505, 110.0, 3.0, 1.12, 0.95, 93.4417, -0.9259, 0.0, 0.0],
    [1863.0, 1.0, 2.848, 0.778, 0.0, 0.0, 1.0, 1.0833609, -6.5218439, 110.0, 3.0, 1.12, 0.95, 93.8648, -0.4536, 0.0, 0.0],
    [1864.0, 1.0, 1.842, 0.542, 0.0, 0.0, 1.0, 1.083409, -6.5178912, 110.0, 3.0, 1.12, 0.95, 93.8636, -0.4497, 0.0, 0.0],
    [1865.0, 1.0, 0.084, 0.031, 0.0, 0.0, 1.0, 1.0947834, -3.7155398, 110.0, 3.0, 1.12, 0.95, 91.6585, -0.2657, 0.0, 0.0],
    [1866.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0947395, -3.7228167, 110.0, 3.0, 1.12, 0.95, 91.6618, -0.265, 0.0, 0.0],
    [1867.0, 1.0, 0.502, 0.087, 0.0, 0.0, 1.0, 1.1031953, -5.394886, 110.0, 3.0, 1.12, 0.95, 92.3217, -0.0272, 0.0, 0.0],
    [1868.0, 1.0, 0.335, 0.043, 0.0, 0.0, 1.0, 1.1031927, -5.3901801, 110.0, 3.0, 1.12, 0.95, 92.32, -0.0276, 0.0, 0.0],
    [1869.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015987, -6.3896731, 110.0, 3.0, 1.12, 0.95, 92.9426, 0.2333, 0.0, 0.0],
    [1870.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0913212, -4.220272, 110.0, 3.0, 1.12, 0.95, 92.3555, -0.1922, 0.0, 0.0],
    [1871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0913058, -4.2228386, 110.0, 3.0, 1.12, 0.95, 92.3623, -0.1916, 0.0, 0.0],
    [1872.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0784135, -8.002662, 110.0, 3.0, 1.12, 0.95, 95.0306, 0.9437, 0.0, 0.0],
    [1873.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0993116, -3.5515188, 110.0, 3.0, 1.12, 0.95, 91.665, -0.1082, 0.0, 0.0],
    [1874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0949982, -4.0407931, 110.0, 3.0, 1.12, 0.95, 91.9895, -0.1481, 0.0, 0.0],
    [1875.0, 1.0, 1.341, 0.384, 0.0, 0.0, 1.0, 1.1075239, -4.6276263, 110.0, 3.0, 1.12, 0.95, 92.1301, 0.0556, 0.0, 0.0],
    [1876.0, 1.0, 1.675, 0.308, 0.0, 0.0, 1.0, 1.1093076, -4.4846401, 110.0, 3.0, 1.12, 0.95, 91.9705, -0.0041, 0.0, 0.0],
    [1877.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1075255, -4.6275376, 110.0, 3.0, 1.12, 0.95, 92.1299, 0.0556, 0.0, 0.0],
    [1878.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1093093, -4.484523, 110.0, 3.0, 1.12, 0.95, 91.9703, -0.0041, 0.0, 0.0],
    [1879.0, 1.0, 1.088, 0.217, 0.0, 0.0, 1.0, 1.1029124, -2.4657974, 110.0, 3.0, 1.12, 0.95, 91.2757, -0.2773, 0.0, 0.0],
    [1880.0, 1.0, 1.674, 0.575, 0.0, 0.0, 1.0, 1.1029203, -2.4615682, 110.0, 3.0, 1.12, 0.95, 91.278, -0.2766, 0.0, 0.0],
    [1881.0, 1.0, 4.272, 0.326, 0.0, 0.0, 1.0, 1.1085695, -0.62884265, 110.0, 3.0, 1.12, 0.95, 90.2543, -0.1138, 0.0, 0.0],
    [1882.0, 1.0, 2.679, -1.024, 0.0, 0.0, 1.0, 1.108558, -0.64887226, 110.0, 3.0, 1.12, 0.95, 90.2589, -0.1143, 0.0, 0.0],
    [1883.0, 1.0, 6.108, 1.733, 0.0, 0.0, 1.0, 1.0976919, -3.6206558, 110.0, 3.0, 1.12, 0.95, 91.7731, -0.0461, 0.0, 0.0],
    [1884.0, 1.0, 6.443, 1.993, 0.0, 0.0, 1.0, 1.0976483, -3.622315, 110.0, 3.0, 1.12, 0.95, 91.7745, -0.0451, 0.0, 0.0],
    [1885.0, 1.0, 1.951, 0.538, 0.0, 0.0, 1.0, 1.096759, -6.0182154, 110.0, 3.0, 1.12, 0.95, 92.9176, -0.1328, 0.0, 0.0],
    [1886.0, 1.0, 3.235, 0.769, 0.0, 0.0, 1.0, 1.0967795, -6.0189574, 110.0, 3.0, 1.12, 0.95, 92.9172, -0.1308, 0.0, 0.0],
    [1887.0, 1.0, 3.419, 0.528, 0.0, 0.0, 1.0, 1.0974512, -5.8557726, 110.0, 3.0, 1.12, 0.95, 92.8189, -0.102, 0.0, 0.0],
    [1888.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0974843, -5.8580708, 110.0, 3.0, 1.12, 0.95, 92.8177, -0.0997, 0.0, 0.0],
    [1889.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0975789, -4.0083608, 110.0, 3.0, 1.12, 0.95, 92.002, -0.3299, 0.0, 0.0],
    [1890.0, 1.0, 2.848, 0.507, 0.0, 0.0, 1.0, 1.1035924, -2.0963806, 110.0, 3.0, 1.12, 0.95, 91.5686, -0.328, 0.0, 0.0],
    [1891.0, 1.0, 0.502, 0.26, 0.0, 0.0, 1.0, 1.1015056, -6.4391002, 110.0, 3.0, 1.12, 0.95, 92.933, 0.2229, 0.0, 0.0],
    [1892.0, 1.0, 2.929, 0.607, 0.0, 0.0, 1.0, 1.1014974, -6.4383558, 110.0, 3.0, 1.12, 0.95, 92.9347, 0.2235, 0.0, 0.0],
    [1893.0, 1.0, 0.0, 0.028, 0.0, 0.0, 1.0, 1.0932517, -5.482687, 110.0, 3.0, 1.12, 0.95, 92.7737, -0.1039, 0.0, 0.0],
    [1894.0, 1.0, 1.566, -0.068, 0.0, 0.0, 1.0, 1.0932371, -5.4838341, 110.0, 3.0, 1.12, 0.95, 92.7723, -0.1045, 0.0, 0.0],
    [1895.0, 1.0, 1.424, 0.253, 0.0, 0.0, 1.0, 1.1011055, -2.1721843, 110.0, 3.0, 1.12, 0.95, 91.6408, -0.1795, 0.0, 0.0],
    [1896.0, 1.0, 0.586, 0.065, 0.0, 0.0, 1.0, 1.1011287, -2.1771044, 110.0, 3.0, 1.12, 0.95, 91.642, -0.18, 0.0, 0.0],
    [1897.0, 1.0, 6.067, 1.105, 0.0, 0.0, 1.0, 1.0909893, -4.0778432, 110.0, 3.0, 1.12, 0.95, 92.1326, -0.2027, 0.0, 0.0],
    [1898.0, 1.0, 4.745, 0.555, 0.0, 0.0, 1.0, 1.0909992, -4.0773309, 110.0, 3.0, 1.12, 0.95, 92.1332, -0.203, 0.0, 0.0],
    [1899.0, 1.0, 0.586, 0.217, 0.0, 0.0, 1.0, 1.1104585, -4.296083, 110.0, 3.0, 1.12, 0.95, 91.8415, 0.0178, 0.0, 0.0],
    [1900.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1104662, -4.2955155, 110.0, 3.0, 1.12, 0.95, 91.841, 0.0176, 0.0, 0.0],
    [1901.0, 1.0, 5.857, 0.867, 0.0, 0.0, 1.0, 1.1034701, -5.2831014, 110.0, 3.0, 1.12, 0.95, 92.1762, 0.0407, 0.0, 0.0],
    [1902.0, 1.0, 2.427, 0.52, 0.0, 0.0, 1.0, 1.1034493, -5.2878951, 110.0, 3.0, 1.12, 0.95, 92.1778, 0.0409, 0.0, 0.0],
    [1903.0, 1.0, 3.519, -0.003, 0.0, 0.0, 1.0, 1.0952584, -6.3896874, 110.0, 3.0, 1.12, 0.95, 93.5292, -0.0061, 0.0, 0.0],
    [1904.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0952578, -6.3819935, 110.0, 3.0, 1.12, 0.95, 93.529, -0.0067, 0.0, 0.0],
    [1905.0, 1.0, 0.0, 0.061, 0.0, 0.0, 1.0, 1.0910484, -4.0673835, 110.0, 3.0, 1.12, 0.95, 92.1178, -0.2003, 0.0, 0.0],
    [1906.0, 1.0, 3.268, 0.585, 0.0, 0.0, 1.0, 1.0910514, -4.0655261, 110.0, 3.0, 1.12, 0.95, 92.1164, -0.2001, 0.0, 0.0],
    [1907.0, 1.0, 1.674, -1.0, 0.0, 0.0, 1.0, 1.1029105, -6.1383873, 110.0, 3.0, 1.12, 0.95, 92.7718, 0.2573, 0.0, 0.0],
    [1908.0, 1.0, 9.205, 2.513, 0.0, 0.0, 1.0, 1.1029049, -6.1373062, 110.0, 3.0, 1.12, 0.95, 92.7732, 0.2575, 0.0, 0.0],
    [1909.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1029098, -6.1384659, 110.0, 3.0, 1.12, 0.95, 92.7716, 0.2574, 0.0, 0.0],
    [1910.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1029098, -6.1384659, 110.0, 3.0, 1.12, 0.95, 92.7716, 0.2574, 0.0, 0.0],
    [1911.0, 1.0, 1.004, 0.176, 0.0, 0.0, 1.0, 1.10154, -6.397073, 110.0, 3.0, 1.12, 0.95, 92.9505, 0.234, 0.0, 0.0],
    [1912.0, 1.0, 1.256, 0.265, 0.0, 0.0, 1.0, 1.1178167, -4.6193012, 110.0, 3.0, 1.12, 0.95, 91.1576, 0.0017, 0.0, 0.0],
    [1913.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015903, -6.3907724, 110.0, 3.0, 1.12, 0.95, 92.9436, 0.2335, 0.0, 0.0],
    [1914.0, 1.0, 5.565, 0.914, 0.0, 0.0, 1.0, 1.0909427, -4.0635469, 110.0, 3.0, 1.12, 0.95, 92.1314, -0.1959, 0.0, 0.0],
    [1915.0, 1.0, 8.621, 2.388, 0.0, 0.0, 1.0, 1.0909216, -4.0614593, 110.0, 3.0, 1.12, 0.95, 92.1318, -0.1951, 0.0, 0.0],
    [1916.0, 1.0, 2.179, 0.468, 0.0, 0.0, 1.0, 1.0910222, -4.0689688, 110.0, 3.0, 1.12, 0.95, 92.1268, -0.2007, 0.0, 0.0],
    [1917.0, 1.0, 3.689, 0.862, 0.0, 0.0, 1.0, 1.0910196, -4.0688489, 110.0, 3.0, 1.12, 0.95, 92.1261, -0.2005, 0.0, 0.0],
    [1918.0, 1.0, 1.172, 0.084, 0.0, 0.0, 1.0, 1.0903196, -4.3689923, 110.0, 3.0, 1.12, 0.95, 92.5331, -0.4768, 0.0, 0.0],
    [1919.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0903186, -4.3667937, 110.0, 3.0, 1.12, 0.95, 92.5311, -0.475, 0.0, 0.0],
    [1920.0, 1.0, 3.013, 0.282, 0.0, 0.0, 1.0, 1.1004537, -2.6965934, 110.0, 3.0, 1.12, 0.95, 91.4012, -0.2231, 0.0, 0.0],
    [1921.0, 1.0, 0.92, 0.271, 0.0, 0.0, 1.0, 1.1005415, -2.6934309, 110.0, 3.0, 1.12, 0.95, 91.3872, -0.2236, 0.0, 0.0],
    [1922.0, 1.0, 1.507, 0.529, 0.0, 0.0, 1.0, 1.1088425, -4.6450183, 110.0, 3.0, 1.12, 0.95, 91.4525, 0.0071, 0.0, 0.0],
    [1923.0, 1.0, 1.758, 0.618, 0.0, 0.0, 1.0, 1.1088629, -4.6392669, 110.0, 3.0, 1.12, 0.95, 91.45, 0.0073, 0.0, 0.0],
    [1924.0, 1.0, 0.084, 0.13, 0.0, 0.0, 1.0, 1.108509, -4.4906057, 110.0, 3.0, 1.12, 0.95, 92.0696, 0.0482, 0.0, 0.0],
    [1925.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.108509, -4.4906057, 110.0, 3.0, 1.12, 0.95, 92.0696, 0.0482, 0.0, 0.0],
    [1926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1085102, -4.4905891, 110.0, 3.0, 1.12, 0.95, 92.0695, 0.0482, 0.0, 0.0],
    [1927.0, 1.0, 5.478, 1.398, 0.0, 0.0, 1.0, 1.0903799, -7.5092438, 110.0, 3.0, 1.12, 0.95, 94.5018, 0.1378, 0.0, 0.0],
    [1928.0, 1.0, 4.84, 0.583, 0.0, 0.0, 1.0, 1.0900513, -7.7503097, 110.0, 3.0, 1.12, 0.95, 94.8502, 0.0509, 0.0, 0.0],
    [1929.0, 2.0, 9.576, 8.745, 0.0, 0.0, 1.0, 1.1156421, -2.5340956, 110.0, 4.0, 1.12, 0.95, 91.0044, -0.0, 0.0, 0.0],
    [1930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1155572, -2.552596, 110.0, 4.0, 1.12, 0.95, 91.013, 0.0015, 0.0, 0.0],
    [1931.0, 1.0, 7.964, 5.762, 0.0, 0.0, 1.0, 1.1111524, -2.6606827, 110.0, 4.0, 1.12, 0.95, 91.342, 0.229, 0.0, 0.0],
    [1932.0, 1.0, 6.884, 4.61, 0.0, 0.0, 1.0, 1.1115993, -2.650194, 110.0, 4.0, 1.12, 0.95, 91.3093, 0.2055, 0.0, 0.0],
    [1933.0, 1.0, 7.554, 1.408, 0.0, 0.0, 1.0, 1.1030264, -7.8158224, 110.0, 4.0, 1.12, 0.95, 93.7345, -0.0299, 0.0, 0.0],
    [1934.0, 1.0, 2.32, 2.245, 0.0, 0.0, 1.0, 1.1015706, -7.3365699, 110.0, 4.0, 1.12, 0.95, 94.0525, 0.2913, 0.0, 0.0],
    [1935.0, 1.0, 2.148, -1.238, 0.0, 0.0, 1.0, 1.0980077, -7.3735051, 110.0, 4.0, 1.12, 0.95, 94.1637, -0.6971, 0.0, 0.0],
    [1936.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.107752, -3.0572635, 110.0, 4.0, 1.12, 0.95, 91.7327, 0.1514, 0.0, 0.0],
    [1937.0, 1.0, 3.435, 1.059, 0.0, 0.0, 1.0, 1.1152846, -3.6203906, 110.0, 4.0, 1.12, 0.95, 90.9357, -0.4016, 0.0, 0.0],
    [1938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1152846, -3.6203906, 110.0, 4.0, 1.12, 0.95, 90.9357, -0.4016, 0.0, 0.0],
    [1939.0, 1.0, 2.751, -0.07, 0.0, 0.0, 1.0, 1.0897881, -6.9002824, 110.0, 4.0, 1.12, 0.95, 94.7311, -0.01, 0.0, 0.0],
    [1940.0, 1.0, 11.092, 4.181, 0.0, 0.0, 1.0, 1.1070646, -4.3057123, 110.0, 4.0, 1.12, 0.95, 91.5302, -0.1202, 0.0, 0.0],
    [1941.0, 1.0, 4.638, 0.914, 0.0, 0.0, 1.0, 1.0919393, -6.8850059, 110.0, 4.0, 1.12, 0.95, 94.3709, 0.0034, 0.0, 0.0],
    [1942.0, 1.0, 3.004, -1.413, 0.0, 0.0, 1.0, 1.1031899, -8.5357914, 110.0, 4.0, 1.12, 0.95, 94.2741, -0.2621, 0.0, 0.0],
    [1943.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1031964, -8.542206, 110.0, 4.0, 1.12, 0.95, 94.2732, -0.2625, 0.0, 0.0],
    [1944.0, 1.0, 2.319, 0.409, 0.0, 0.0, 1.0, 1.0923099, -7.2305251, 110.0, 4.0, 1.12, 0.95, 94.436, -0.2755, 0.0, 0.0],
    [1945.0, 2.0, 5.148, -0.188, 0.0, 0.0, 1.0, 1.1156569, -1.8176469, 110.0, 4.0, 1.12, 0.95, 90.3827, -0.1674, 0.0, 0.0],
    [1946.0, 1.0, 4.269, 0.092, 0.0, 0.0, 1.0, 1.1156784, -1.821486, 110.0, 4.0, 1.12, 0.95, 90.3809, -0.1673, 0.0, 0.0],
    [1947.0, 1.0, 3.178, 1.484, 0.0, 0.0, 1.0, 1.1156495, -1.9274084, 110.0, 4.0, 1.12, 0.95, 90.3776, -0.1625, 0.0, 0.0],
    [1948.0, 2.0, 6.059, 1.687, 0.0, 0.0, 1.0, 1.1131463, -3.9874421, 110.0, 4.0, 1.12, 0.95, 91.2727, -0.4724, 0.0, 0.0],
    [1949.0, 1.0, 1.412, 0.313, 0.0, 0.0, 1.0, 1.1131429, -3.9879697, 110.0, 4.0, 1.12, 0.95, 91.2729, -0.4724, 0.0, 0.0],
    [1950.0, 1.0, 6.61, 2.988, 0.0, 0.0, 1.0, 1.0997119, -8.6640456, 110.0, 4.0, 1.12, 0.95, 94.6138, -0.1734, 0.0, 0.0],
    [1951.0, 1.0, 1.889, 0.353, 0.0, 0.0, 1.0, 1.1155977, -3.5566765, 110.0, 4.0, 1.12, 0.95, 90.9044, -0.4027, 0.0, 0.0],
    [1952.0, 1.0, 1.717, 0.356, 0.0, 0.0, 1.0, 1.115815, -3.5956766, 110.0, 4.0, 1.12, 0.95, 90.904, -0.4073, 0.0, 0.0],
    [1953.0, 1.0, 3.777, 1.427, 0.0, 0.0, 1.0, 1.0950679, -8.1110427, 110.0, 4.0, 1.12, 0.95, 94.5995, -0.0339, 0.0, 0.0],
    [1954.0, 1.0, 2.491, 0.164, 0.0, 0.0, 1.0, 1.100257, -6.4630712, 110.0, 4.0, 1.12, 0.95, 93.2033, -0.2623, 0.0, 0.0],
    [1955.0, 1.0, 0.042, 1.498, 0.0, 0.0, 1.0, 1.0913837, -7.9151336, 110.0, 4.0, 1.12, 0.95, 94.7857, -0.4619, 0.0, 0.0],
    [1956.0, 1.0, 3.524, 0.778, 0.0, 0.0, 1.0, 1.1047446, -6.0703986, 110.0, 4.0, 1.12, 0.95, 92.8458, -0.2467, 0.0, 0.0],
    [1957.0, 1.0, 0.407, -0.023, 0.0, 0.0, 1.0, 1.1068047, -6.2388879, 110.0, 4.0, 1.12, 0.95, 92.7257, -0.8009, 0.0, 0.0],
    [1958.0, 1.0, 2.663, 0.012, 0.0, 0.0, 1.0, 1.1157276, -0.95110006, 110.0, 4.0, 1.12, 0.95, 89.9191, -0.0388, 0.0, 0.0],
    [1959.0, 2.0, 1.888, 0.101, 0.0, 0.0, 1.0, 1.117032, -3.3557491, 110.0, 4.0, 1.12, 0.95, 90.7425, -0.3551, 0.0, 0.0],
    [1960.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.100733, -5.0046966, 110.0, 4.0, 1.12, 0.95, 93.2301, 0.0001, 0.0, 0.0],
    [1961.0, 1.0, 4.206, 0.922, 0.0, 0.0, 1.0, 1.1056344, -8.7144384, 110.0, 4.0, 1.12, 0.95, 94.6435, -0.6071, 0.0, 0.0],
    [1962.0, 1.0, 2.534, -1.677, 0.0, 0.0, 1.0, 1.1007981, -6.8603186, 110.0, 4.0, 1.12, 0.95, 93.7092, -0.5761, 0.0, 0.0],
    [1963.0, 2.0, 3.523, 1.03, 0.0, 0.0, 1.0, 1.1125249, -4.2272641, 110.0, 4.0, 1.12, 0.95, 91.6812, -0.6225, 0.0, 0.0],
    [1964.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1125249, -4.2272641, 110.0, 4.0, 1.12, 0.95, 91.6812, -0.6225, 0.0, 0.0],
    [1965.0, 2.0, 3.803, 3.849, 0.0, 0.0, 1.0, 1.1082755, -4.1172292, 110.0, 4.0, 1.12, 0.95, 91.3206, -0.079, 0.0, 0.0],
    [1966.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1103818, -3.9821339, 110.0, 4.0, 1.12, 0.95, 91.3219, -0.2031, 0.0, 0.0],
    [1967.0, 1.0, 1.213, 0.083, 0.0, 0.0, 1.0, 1.1122009, -3.3558457, 110.0, 4.0, 1.12, 0.95, 91.7501, 0.0211, 0.0, 0.0],
    [1968.0, 1.0, 7.124, -0.423, 0.0, 0.0, 1.0, 1.0903788, -11.010403, 110.0, 4.0, 1.12, 0.95, 96.2616, -0.312, 0.0, 0.0],
    [1969.0, 1.0, 2.663, -0.29, 0.0, 0.0, 1.0, 1.0951487, -6.1787097, 110.0, 4.0, 1.12, 0.95, 94.0462, -0.0378, 0.0, 0.0],
    [1970.0, 1.0, 0.859, 0.182, 0.0, 0.0, 1.0, 1.1109959, -4.5330626, 110.0, 4.0, 1.12, 0.95, 91.5733, -0.2246, 0.0, 0.0],
    [1971.0, 1.0, 2.578, -0.436, 0.0, 0.0, 1.0, 1.0933417, -7.332823, 110.0, 4.0, 1.12, 0.95, 94.4902, -0.1607, 0.0, 0.0],
    [1972.0, 1.0, 0.946, 0.565, 0.0, 0.0, 1.0, 1.1074748, -6.0458274, 110.0, 4.0, 1.12, 0.95, 92.7443, -0.1115, 0.0, 0.0],
    [1973.0, 1.0, 2.834, 0.239, 0.0, 0.0, 1.0, 1.1138173, -3.0523772, 110.0, 4.0, 1.12, 0.95, 90.7149, -0.1937, 0.0, 0.0],
    [1974.0, 1.0, 0.686, -2.42, 0.0, 0.0, 1.0, 1.102201, -8.3478209, 110.0, 4.0, 1.12, 0.95, 94.2564, -0.1783, 0.0, 0.0],
    [1975.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1171892, -3.276542, 110.0, 4.0, 1.12, 0.95, 90.6534, -0.3293, 0.0, 0.0],
    [1976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1171892, -3.276542, 110.0, 4.0, 1.12, 0.95, 90.6534, -0.3293, 0.0, 0.0],
    [1977.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1114466, -4.4860145, 110.0, 4.0, 1.12, 0.95, 91.4891, -0.2184, 0.0, 0.0],
    [1978.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1068361, -4.3417546, 110.0, 4.0, 1.12, 0.95, 91.7638, -0.1588, 0.0, 0.0],
    [1979.0, 1.0, 0.601, 0.083, 0.0, 0.0, 1.0, 1.1173099, -1.5856938, 110.0, 4.0, 1.12, 0.95, 90.1419, -0.1541, 0.0, 0.0],
    [1980.0, 1.0, 2.32, 0.128, 0.0, 0.0, 1.0, 1.0909309, -8.2926552, 110.0, 4.0, 1.12, 0.95, 95.3223, -0.291, 0.0, 0.0],
    [1981.0, 1.0, 6.352, 1.472, 0.0, 0.0, 1.0, 1.1017973, -8.1930237, 110.0, 4.0, 1.12, 0.95, 94.1513, -0.1205, 0.0, 0.0],
    [1982.0, 1.0, 1.041, 0.883, 0.0, 0.0, 1.0, 1.0909468, -7.4523507, 110.0, 4.0, 1.12, 0.95, 94.9762, -0.4274, 0.0, 0.0],
    [1983.0, 1.0, 3.948, -1.474, 0.0, 0.0, 1.0, 1.1040665, -8.2060689, 110.0, 4.0, 1.12, 0.95, 94.06, -0.2161, 0.0, 0.0],
    [1984.0, 1.0, 1.328, 0.576, 0.0, 0.0, 1.0, 1.1039459, -8.1997061, 110.0, 4.0, 1.12, 0.95, 94.0561, -0.2141, 0.0, 0.0],
    [1985.0, 1.0, 4.293, 0.682, 0.0, 0.0, 1.0, 1.0879547, -10.919901, 110.0, 4.0, 1.12, 0.95, 97.0241, -0.517, 0.0, 0.0],
    [1986.0, 1.0, 4.726, 0.645, 0.0, 0.0, 1.0, 1.0911799, -6.6780013, 110.0, 4.0, 1.12, 0.95, 94.3981, 0.0452, 0.0, 0.0],
    [1987.0, 1.0, 1.787, 0.192, 0.0, 0.0, 1.0, 1.1052067, -6.4821346, 110.0, 4.0, 1.12, 0.95, 92.9517, -0.764, 0.0, 0.0],
    [1988.0, 1.0, 2.133, 0.872, 0.0, 0.0, 1.0, 1.1049119, -4.5993437, 110.0, 4.0, 1.12, 0.95, 92.9013, 0.1864, 0.0, 0.0],
    [1989.0, 1.0, 1.289, -0.071, 0.0, 0.0, 1.0, 1.0943892, -8.8374203, 110.0, 4.0, 1.12, 0.95, 95.4669, -0.57, 0.0, 0.0],
    [1990.0, 1.0, 2.75, -0.313, 0.0, 0.0, 1.0, 1.0865351, -7.4102056, 110.0, 4.0, 1.12, 0.95, 95.0211, 0.0151, 0.0, 0.0],
    [1991.0, 1.0, 1.719, 2.228, 0.0, 0.0, 1.0, 1.0900758, -8.026917, 110.0, 4.0, 1.12, 0.95, 95.1675, -0.1859, 0.0, 0.0],
    [1992.0, 2.0, 13.979, 8.413, 0.0, 0.0, 1.0, 1.1007817, -4.990385, 110.0, 4.0, 1.12, 0.95, 93.2277, 0.0, 0.0, 0.0],
    [1993.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1007817, -4.990385, 110.0, 4.0, 1.12, 0.95, 93.2277, -0.0, 0.0, 0.0],
    [1994.0, 1.0, 1.038, 0.036, 0.0, 0.0, 1.0, 1.0961325, -8.5880117, 110.0, 4.0, 1.12, 0.95, 95.0226, -0.5728, 0.0, 0.0],
    [1995.0, 1.0, 0.937, 0.035, 0.0, 0.0, 1.0, 1.0961316, -8.5883796, 110.0, 4.0, 1.12, 0.95, 95.0227, -0.5728, 0.0, 0.0],
    [1996.0, 1.0, 3.863, -1.05, 0.0, 0.0, 1.0, 1.0962651, -9.0316964, 110.0, 4.0, 1.12, 0.95, 95.3699, -0.6256, 0.0, 0.0],
    [1997.0, 1.0, 1.289, -0.046, 0.0, 0.0, 1.0, 1.1123144, -4.3630411, 110.0, 4.0, 1.12, 0.95, 91.8863, -0.6892, 0.0, 0.0],
    [1998.0, 1.0, 9.204, 0.198, 0.0, 0.0, 1.0, 1.0970963, -7.0251883, 110.0, 4.0, 1.12, 0.95, 94.2498, -0.6225, 0.0, 0.0],
    [1999.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0970963, -7.0251883, 110.0, 4.0, 1.12, 0.95, 94.2498, -0.6225, 0.0, 0.0],
    [2000.0, 1.0, 2.756, 0.845, 0.0, 0.0, 1.0, 1.1136751, -3.9404768, 110.0, 4.0, 1.12, 0.95, 91.2529, -0.4135, 0.0, 0.0],
    [2001.0, 1.0, 2.493, 0.841, 0.0, 0.0, 1.0, 1.113248, -3.992546, 110.0, 4.0, 1.12, 0.95, 91.2747, -0.4852, 0.0, 0.0],
    [2002.0, 2.0, 14.089, 13.83, 0.0, 0.0, 1.0, 1.1031654, -7.8195847, 110.0, 4.0, 1.12, 0.95, 93.747, -0.0573, 0.0, 0.0],
    [2003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1018832, -8.3681297, 110.0, 4.0, 1.12, 0.95, 94.2831, -0.1703, 0.0, 0.0],
    [2004.0, 1.0, 3.265, 1.49, 0.0, 0.0, 1.0, 1.0988735, -8.3052732, 110.0, 4.0, 1.12, 0.95, 93.9834, 0.0075, 0.0, 0.0],
    [2005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0941583, -7.7740985, 110.0, 4.0, 1.12, 0.95, 94.8405, -0.2352, 0.0, 0.0],
    [2006.0, 1.0, 2.75, 0.691, 0.0, 0.0, 1.0, 1.1048242, -8.4628938, 110.0, 4.0, 1.12, 0.95, 94.3971, -0.3779, 0.0, 0.0],
    [2007.0, 1.0, 2.32, 1.383, 0.0, 0.0, 1.0, 1.0981957, -8.4729308, 110.0, 4.0, 1.12, 0.95, 94.6261, -0.0534, 0.0, 0.0],
    [2008.0, 2.0, 2.014, 1.207, 0.0, 0.0, 1.0, 1.0809168, -8.6381743, 110.0, 4.0, 1.12, 0.95, 96.6109, 0.1572, 0.0, 0.0],
    [2009.0, 1.0, 2.919, 1.383, 0.0, 0.0, 1.0, 1.0915044, -6.9471168, 110.0, 4.0, 1.12, 0.95, 94.4084, 0.0127, 0.0, 0.0],
    [2010.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0915038, -6.9531788, 110.0, 4.0, 1.12, 0.95, 94.4106, 0.0124, 0.0, 0.0],
    [2011.0, 1.0, 4.035, 1.478, 0.0, 0.0, 1.0, 1.0989481, -7.8398235, 110.0, 4.0, 1.12, 0.95, 93.4065, 0.1295, 0.0, 0.0],
    [2012.0, 1.0, 5.07, 2.575, 0.0, 0.0, 1.0, 1.0975371, -8.2337296, 110.0, 4.0, 1.12, 0.95, 93.8455, 0.0907, 0.0, 0.0],
    [2013.0, 1.0, 5.882, 1.832, 0.0, 0.0, 1.0, 1.0975609, -8.2455514, 110.0, 4.0, 1.12, 0.95, 93.8516, 0.0902, 0.0, 0.0],
    [2014.0, 1.0, 3.004, 1.152, 0.0, 0.0, 1.0, 1.1002475, -7.3635411, 110.0, 4.0, 1.12, 0.95, 93.9754, -0.1598, 0.0, 0.0],
    [2015.0, 2.0, 24.136, 9.827, 0.0, 0.0, 1.0, 1.0973331, -7.0257146, 110.0, 4.0, 1.12, 0.95, 93.6938, -0.389, 0.0, 0.0],
    [2016.0, 1.0, 1.618, 0.0, 0.0, 0.0, 1.0, 1.0967656, -7.0812894, 110.0, 4.0, 1.12, 0.95, 93.7394, -0.3769, 0.0, 0.0],
    [2017.0, 1.0, 3.266, 0.221, 0.0, 0.0, 1.0, 1.0811702, -7.5946475, 110.0, 4.0, 1.12, 0.95, 96.085, 0.1181, 0.0, 0.0],
    [2018.0, 1.0, 2.406, 0.674, 0.0, 0.0, 1.0, 1.0960173, -7.1223663, 110.0, 4.0, 1.12, 0.95, 93.8216, -0.3526, 0.0, 0.0],
    [2019.0, 1.0, 2.148, 1.242, 0.0, 0.0, 1.0, 1.096012, -7.1233078, 110.0, 4.0, 1.12, 0.95, 93.8216, -0.3526, 0.0, 0.0],
    [2020.0, 1.0, 2.839, 0.975, 0.0, 0.0, 1.0, 1.1076176, -5.2965893, 110.0, 4.0, 1.12, 0.95, 92.1912, -0.2157, 0.0, 0.0],
    [2021.0, 1.0, 5.493, -1.247, 0.0, 0.0, 1.0, 1.107044, -8.7916266, 110.0, 4.0, 1.12, 0.95, 94.7477, -0.8297, 0.0, 0.0],
    [2022.0, 1.0, 0.859, 0.532, 0.0, 0.0, 1.0, 1.110798, -4.5478802, 110.0, 4.0, 1.12, 0.95, 91.5886, -0.2196, 0.0, 0.0],
    [2023.0, 1.0, 4.297, 2.568, 0.0, 0.0, 1.0, 1.0981778, -5.3817437, 110.0, 4.0, 1.12, 0.95, 93.5058, 0.0297, 0.0, 0.0],
    [2024.0, 1.0, 2.32, 0.792, 0.0, 0.0, 1.0, 1.1143117, -3.8725756, 110.0, 4.0, 1.12, 0.95, 91.2354, -0.4799, 0.0, 0.0],
    [2025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1143117, -3.8725756, 110.0, 4.0, 1.12, 0.95, 91.2354, -0.4799, 0.0, 0.0],
    [2026.0, 1.0, 3.694, 0.754, 0.0, 0.0, 1.0, 1.0960741, -7.1274165, 110.0, 4.0, 1.12, 0.95, 93.8203, -0.3588, 0.0, 0.0],
    [2027.0, 1.0, 2.319, 0.38, 0.0, 0.0, 1.0, 1.0962719, -7.1191795, 110.0, 4.0, 1.12, 0.95, 93.7981, -0.3658, 0.0, 0.0],
    [2028.0, 1.0, 13.219, 7.162, 0.0, 0.0, 1.0, 1.092927, -7.4838781, 110.0, 4.0, 1.12, 0.95, 94.3114, 0.1246, 0.0, 0.0],
    [2029.0, 1.0, 1.959, -1.738, 0.0, 0.0, 1.0, 1.098495, -7.2922367, 110.0, 4.0, 1.12, 0.95, 94.3234, -0.7747, 0.0, 0.0],
    [2030.0, 1.0, 6.705, 0.916, 0.0, 0.0, 1.0, 1.0908624, -6.9729763, 110.0, 4.0, 1.12, 0.95, 94.4909, 0.0298, 0.0, 0.0],
    [2031.0, 1.0, 1.375, 0.755, 0.0, 0.0, 1.0, 1.0964165, -7.0993854, 110.0, 4.0, 1.12, 0.95, 93.7767, -0.3649, 0.0, 0.0],
    [2032.0, 1.0, 1.289, 0.99, 0.0, 0.0, 1.0, 1.080416, -7.8672508, 110.0, 4.0, 1.12, 0.95, 95.8191, 0.1064, 0.0, 0.0],
    [2033.0, 1.0, 0.175, 0.16, 0.0, 0.0, 1.0, 1.1098864, -5.3157692, 110.0, 4.0, 1.12, 0.95, 92.0197, -0.2852, 0.0, 0.0],
    [2034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1098918, -5.3215119, 110.0, 4.0, 1.12, 0.95, 92.02, -0.2853, 0.0, 0.0],
    [2035.0, 1.0, 2.748, 0.55, 0.0, 0.0, 1.0, 1.08955, -8.2576998, 110.0, 4.0, 1.12, 0.95, 95.3324, 0.2351, 0.0, 0.0],
    [2036.0, 2.0, 10.07, 4.137, 0.0, 0.0, 1.0, 1.105388, -6.0543601, 110.0, 4.0, 1.12, 0.95, 92.777, -0.2909, 0.0, 0.0],
    [2037.0, 1.0, 1.983, -9.52, 0.0, 0.0, 1.0, 1.1012697, -6.4446091, 110.0, 4.0, 1.12, 0.95, 93.1536, -0.2974, 0.0, 0.0],
    [2038.0, 1.0, 22.407, 17.919, 0.0, 0.0, 1.0, 1.097159, -6.541969, 110.0, 4.0, 1.12, 0.95, 93.317, -0.1255, 0.0, 0.0],
    [2039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1056205, -6.1843072, 110.0, 4.0, 1.12, 0.95, 92.8356, -0.2956, 0.0, 0.0],
    [2040.0, 2.0, 14.218, 9.189, -0.013, -0.04, 1.0, 1.1036954, -4.5966014, 110.0, 4.0, 1.12, 0.95, 92.224, -0.0619, 0.0, 0.0],
    [2041.0, 1.0, 2.591, 2.04, 0.0, 0.0, 1.0, 1.1044836, -4.5854273, 110.0, 4.0, 1.12, 0.95, 92.1812, -0.1102, 0.0, 0.0],
    [2042.0, 2.0, 88.535, 66.96, 0.0, 0.0, 1.0, 1.1175627, -4.5499801, 110.0, 4.0, 1.12, 0.95, 92.1405, -0.0, 0.0, 0.0],
    [2043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1175627, -4.5499801, 110.0, 4.0, 1.12, 0.95, 92.1405, -0.0, 0.0, 0.0],
    [2044.0, 1.0, 0.601, 0.29, 0.0, 0.0, 1.0, 1.1128928, -3.2931251, 110.0, 4.0, 1.12, 0.95, 90.5033, -0.0266, 0.0, 0.0],
    [2045.0, 1.0, 1.804, 0.886, 0.0, 0.0, 1.0, 1.107338, -4.3054191, 110.0, 4.0, 1.12, 0.95, 91.5335, -0.1247, 0.0, 0.0],
    [2046.0, 1.0, 4.035, 2.896, 0.0, 0.0, 1.0, 1.1006061, -7.7932779, 110.0, 4.0, 1.12, 0.95, 94.0013, 0.0979, 0.0, 0.0],
    [2047.0, 2.0, 3.151, 0.106, 0.0, 0.0, 1.0, 1.1141381, -3.8360309, 110.0, 4.0, 1.12, 0.95, 91.1329, -0.4032, 0.0, 0.0],
    [2048.0, 1.0, 0.967, 0.054, 0.0, 0.0, 1.0, 1.114137, -3.8363977, 110.0, 4.0, 1.12, 0.95, 91.133, -0.4032, 0.0, 0.0],
    [2049.0, 1.0, 4.242, 0.218, 0.0, 0.0, 1.0, 1.0949487, -7.8114957, 110.0, 4.0, 1.12, 0.95, 94.6492, -0.6106, 0.0, 0.0],
    [2050.0, 1.0, 3.866, 0.604, 0.0, 0.0, 1.0, 1.0971692, -7.0429033, 110.0, 4.0, 1.12, 0.95, 93.7195, -0.3871, 0.0, 0.0],
    [2051.0, 1.0, 3.265, 1.42, 0.0, 0.0, 1.0, 1.0968723, -2.4333985, 110.0, 4.0, 1.12, 0.95, 92.3458, -0.1284, 0.0, 0.0],
    [2052.0, 1.0, 4.811, 0.304, 0.0, 0.0, 1.0, 1.1164236, -3.4274311, 110.0, 4.0, 1.12, 0.95, 90.7945, -0.3484, 0.0, 0.0],
    [2053.0, 1.0, 5.666, 1.733, 0.0, 0.0, 1.0, 1.1022731, -8.5812428, 110.0, 4.0, 1.12, 0.95, 94.5126, -0.2838, 0.0, 0.0],
    [2054.0, 1.0, 17.293, 11.64, 0.0, 0.0, 1.0, 1.1154176, -4.1700274, 110.0, 4.0, 1.12, 0.95, 89.5591, 0.2265, 0.0, 0.0],
    [2055.0, 1.0, 5.415, 3.014, 0.0, 0.0, 1.0, 1.1006946, -5.6507077, 110.0, 4.0, 1.12, 0.95, 92.9231, 0.0864, 0.0, 0.0],
    [2056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1014047, -5.623309, 110.0, 4.0, 1.12, 0.95, 92.8686, 0.0667, 0.0, 0.0],
    [2057.0, 2.0, 1.968, 1.882, 0.0, 0.0, 1.0, 1.0844515, -11.754061, 110.0, 4.0, 1.12, 0.95, 97.167, -0.2583, 0.0, 0.0],
    [2058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1130036, -2.7022587, 110.0, 4.0, 1.12, 0.95, 91.249, 0.0221, 0.0, 0.0],
    [2059.0, 1.0, 2.58, 3.789, 0.0, 0.0, 1.0, 1.1054827, -4.3118539, 110.0, 4.0, 1.12, 0.95, 91.9755, -0.0547, 0.0, 0.0],
    [2060.0, 1.0, 1.717, 0.13, 0.0, 0.0, 1.0, 1.116783, -3.3704531, 110.0, 4.0, 1.12, 0.95, 90.7302, -0.34, 0.0, 0.0],
    [2061.0, 1.0, 0.859, 0.071, 0.0, 0.0, 1.0, 1.117091, -3.2910676, 110.0, 4.0, 1.12, 0.95, 90.6695, -0.3295, 0.0, 0.0],
    [2062.0, 1.0, 3.984, -1.078, 0.0, 0.0, 1.0, 1.1080358, -4.238913, 110.0, 4.0, 1.12, 0.95, 92.5582, 0.075, 0.0, 0.0],
    [2063.0, 1.0, 3.436, 0.784, 0.0, 0.0, 1.0, 1.1154186, -3.5842153, 110.0, 4.0, 1.12, 0.95, 90.9718, -0.3904, 0.0, 0.0],
    [2064.0, 2.0, 0.36, 0.346, 0.0, 0.0, 1.0, 1.1089044, -4.0961273, 110.0, 4.0, 1.12, 0.95, 92.4326, 0.0533, 0.0, 0.0],
    [2065.0, 1.0, 6.178, 3.342, 0.0, 0.0, 1.0, 1.1091686, -5.0676841, 110.0, 4.0, 1.12, 0.95, 91.9303, -0.1753, 0.0, 0.0],
    [2066.0, 1.0, 7.305, 1.309, 0.0, 0.0, 1.0, 1.105241, -4.5815912, 110.0, 4.0, 1.12, 0.95, 92.8804, 0.1758, 0.0, 0.0],
    [2067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -4.0535259, 110.0, 4.0, 1.12, 0.95, 89.0874, -0.2322, 1711.4065, 0.0],
    [2068.0, 1.0, 7.468, 4.588, 0.0, 0.0, 1.0, 1.0980849, -8.0093995, 110.0, 4.0, 1.12, 0.95, 94.4127, 0.0568, 0.0, 0.0],
    [2069.0, 1.0, 3.866, 3.573, 0.0, 0.0, 1.0, 1.1103489, -5.2251924, 110.0, 4.0, 1.12, 0.95, 90.5936, 0.2354, 0.0, 0.0],
    [2070.0, 1.0, 6.652, 4.714, 0.0, 0.0, 1.0, 1.1150157, -0.88706122, 110.0, 4.0, 1.12, 0.95, 90.7655, 0.2439, 0.0, 0.0],
    [2071.0, 2.0, 2.901, 0.129, 0.0, 0.0, 1.0, 1.1125324, -4.2562464, 110.0, 4.0, 1.12, 0.95, 91.735, -0.623, 0.0, 0.0],
    [2072.0, 1.0, 3.644, 0.706, 0.0, 0.0, 1.0, 1.1125342, -4.2584021, 110.0, 4.0, 1.12, 0.95, 91.7357, -0.6234, 0.0, 0.0],
    [2073.0, 1.0, 8.843, 3.761, 0.0, 0.0, 1.0, 1.0992975, -8.7963659, 110.0, 4.0, 1.12, 0.95, 94.79, -0.253, 0.0, 0.0],
    [2074.0, 1.0, 6.528, 0.534, 0.0, 0.0, 1.0, 1.1057578, -5.4181101, 110.0, 4.0, 1.12, 0.95, 92.4352, -0.2288, 0.0, 0.0],
    [2075.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1033981, -2.3722828, 110.0, 4.0, 1.12, 0.95, 91.8047, -0.4524, 0.0, 0.0],
    [2076.0, 1.0, 2.406, -0.675, 0.0, 0.0, 1.0, 1.1000076, -7.507245, 110.0, 4.0, 1.12, 0.95, 94.4324, -0.8356, 0.0, 0.0],
    [2077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1118946, -3.4336111, 110.0, 4.0, 1.12, 0.95, 90.7534, -0.0908, 0.0, 0.0],
    [2078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1076404, -4.2707181, 110.0, 4.0, 1.12, 0.95, 91.4521, -0.125, 0.0, 0.0],
    [2079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0977862, -5.8461515, 110.0, 4.0, 1.12, 0.95, 93.0057, -0.0874, 0.0, 0.0],
    [2080.0, 1.0, 10.897, 5.336, 0.0, 0.0, 1.0, 1.0956998, -6.4554146, 110.0, 4.0, 1.12, 0.95, 93.3133, 0.035, 0.0, 0.0],
    [2081.0, 1.0, 10.301, 2.305, 0.0, 0.0, 1.0, 1.0999163, -5.3496232, 110.0, 4.0, 1.12, 0.95, 92.6348, -0.0767, 0.0, 0.0],
    [2082.0, 1.0, 6.185, 2.708, 0.0, 0.0, 1.0, 1.1034293, -5.4863418, 110.0, 4.0, 1.12, 0.95, 92.4097, -0.0885, 0.0, 0.0],
    [2083.0, 1.0, 1.717, 1.735, 0.0, 0.0, 1.0, 1.1056691, -3.2240518, 110.0, 4.0, 1.12, 0.95, 91.9414, 0.1588, 0.0, 0.0],
    [2084.0, 1.0, 4.641, 1.152, 0.0, 0.0, 1.0, 1.0984952, -5.5950719, 110.0, 4.0, 1.12, 0.95, 92.8741, -0.0784, 0.0, 0.0],
    [2085.0, 1.0, 3.141, 1.245, 0.0, 0.0, 1.0, 1.0977774, -5.8459858, 110.0, 4.0, 1.12, 0.95, 93.0057, -0.0869, 0.0, 0.0],
    [2086.0, 1.0, 2.579, 1.265, 0.0, 0.0, 1.0, 1.0986141, -5.7572117, 110.0, 4.0, 1.12, 0.95, 93.0692, 0.1418, 0.0, 0.0],
    [2087.0, 1.0, 3.267, 0.363, 0.0, 0.0, 1.0, 1.0886339, -8.2438752, 110.0, 4.0, 1.12, 0.95, 95.7021, -0.1141, 0.0, 0.0],
    [2088.0, 1.0, 8.51, 4.858, 0.0, 0.0, 1.0, 1.098833, -6.8328195, 110.0, 4.0, 1.12, 0.95, 93.9224, -0.618, 0.0, 0.0],
    [2089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1151556, -0.88135238, 110.0, 4.0, 1.12, 0.95, 90.7588, 0.2391, 0.0, 0.0],
    [2090.0, 1.0, 3.607, 3.126, 0.0, 0.0, 1.0, 1.1093704, -2.9023767, 110.0, 4.0, 1.12, 0.95, 91.5398, 0.1552, 0.0, 0.0],
    [2091.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1169676, -4.5591238, 110.0, 4.0, 1.12, 0.95, 92.1462, 0.0007, 0.0, 0.0],
    [2092.0, 2.0, 3.005, 0.0, 0.0, 0.0, 1.0, 1.119368, -4.821888, 110.0, 4.0, 1.12, 0.95, 91.2724, -0.4349, 0.0, 0.0],
    [2093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1197248, -4.5483652, 110.0, 4.0, 1.12, 0.95, 92.1337, -0.0333, 0.0, 0.0],
    [2094.0, 2.0, 2.146, 0.0, 0.0, 0.0, 1.0, 1.0238788, -2.5189569, 15.0, 4.0, 1.12, 0.95, 91.6531, -0.1392, 0.0, 0.0],
    [2095.0, 1.0, 1.289, 0.627, 0.0, 0.0, 1.0, 1.1022654, -5.5462773, 110.0, 4.0, 1.12, 0.95, 92.7802, 0.0247, 0.0, 0.0],
    [2096.0, 1.0, 3.436, 0.734, 0.0, 0.0, 1.0, 1.1156781, -3.460494, 110.0, 4.0, 1.12, 0.95, 90.9083, -0.359, 0.0, 0.0],
    [2097.0, 2.0, 9.249, 7.082, 0.0, 0.0, 1.0, 1.098152, -6.3196277, 110.0, 4.0, 1.12, 0.95, 93.1179, -0.0438, 0.0, 0.0],
    [2098.0, 1.0, 12.062, 3.63, 0.0, 0.0, 1.0, 1.0981874, -6.3334588, 110.0, 4.0, 1.12, 0.95, 93.1358, -0.0575, 0.0, 0.0],
    [2099.0, 1.0, 12.037, 2.305, 0.0, 0.0, 1.0, 1.0987264, -5.5835042, 110.0, 4.0, 1.12, 0.95, 92.8483, -0.086, 0.0, 0.0],
    [2100.0, 1.0, 6.009, 1.152, 0.0, 0.0, 1.0, 1.0989091, -5.6020012, 110.0, 4.0, 1.12, 0.95, 92.8302, -0.0937, 0.0, 0.0],
    [2101.0, 1.0, 0.259, 0.0, 0.0, 0.0, 1.0, 1.1064614, -3.1688471, 110.0, 4.0, 1.12, 0.95, 91.8698, 0.1521, 0.0, 0.0],
    [2102.0, 1.0, 1.203, 2.206, 0.0, 0.0, 1.0, 1.0986665, -5.7769992, 110.0, 4.0, 1.12, 0.95, 92.9252, -0.1064, 0.0, 0.0],
    [2103.0, 1.0, 2.089, 1.072, 0.0, 0.0, 1.0, 1.0986333, -5.7689061, 110.0, 4.0, 1.12, 0.95, 92.9264, -0.1061, 0.0, 0.0],
    [2104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1018243, -5.0195691, 110.0, 4.0, 1.12, 0.95, 93.2783, -0.0225, 0.0, 0.0],
    [2105.0, 1.0, 0.172, 0.115, 0.0, 0.0, 1.0, 1.1008776, -5.8940824, 110.0, 4.0, 1.12, 0.95, 92.7437, -0.0647, 0.0, 0.0],
    [2106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1155193, -2.2494414, 110.0, 4.0, 1.12, 0.95, 90.428, -0.1751, 0.0, 0.0],
    [2107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1154961, -2.242362, 110.0, 4.0, 1.12, 0.95, 90.4312, -0.175, 0.0, 0.0],
    [2108.0, 1.0, 18.564, 14.845, 0.0, 0.0, 1.0, 1.0979827, -6.2892036, 110.0, 4.0, 1.12, 0.95, 93.0828, -0.0278, 0.0, 0.0],
    [2109.0, 1.0, 9.134, 4.472, 0.0, 0.0, 1.0, 1.0986283, -5.5840968, 110.0, 4.0, 1.12, 0.95, 92.8355, -0.0782, 0.0, 0.0],
    [2110.0, 1.0, 4.3, 0.191, 0.0, 0.0, 1.0, 1.0992208, -6.1822128, 110.0, 4.0, 1.12, 0.95, 92.9634, -0.0546, 0.0, 0.0],
    [2111.0, 1.0, 0.343, 2.122, 0.0, 0.0, 1.0, 1.1006341, -5.2919889, 110.0, 4.0, 1.12, 0.95, 92.5576, -0.0956, 0.0, 0.0],
    [2112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1006687, -5.2797843, 110.0, 4.0, 1.12, 0.95, 92.5551, -0.0957, 0.0, 0.0],
    [2113.0, 1.0, 3.784, 3.406, 0.0, 0.0, 1.0, 1.0995045, -6.1160927, 110.0, 4.0, 1.12, 0.95, 92.9256, -0.0531, 0.0, 0.0],
    [2114.0, 1.0, 1.897, 1.164, 0.0, 0.0, 1.0, 1.0995364, -6.1211943, 110.0, 4.0, 1.12, 0.95, 92.9258, -0.0537, 0.0, 0.0],
    [2115.0, 1.0, 1.546, 5.254, 0.0, 0.0, 1.0, 1.0983383, -6.2725589, 110.0, 4.0, 1.12, 0.95, 93.0765, -0.0491, 0.0, 0.0],
    [2116.0, 1.0, 0.0, 2.547, 0.0, 0.0, 1.0, 1.0988887, -5.5573831, 110.0, 4.0, 1.12, 0.95, 92.8008, -0.0845, 0.0, 0.0],
    [2117.0, 1.0, 0.515, 0.65, 0.0, 0.0, 1.0, 1.0999137, -6.2266156, 110.0, 4.0, 1.12, 0.95, 93.085, -0.2097, 0.0, 0.0],
    [2118.0, 1.0, 3.268, 1.537, 0.0, 0.0, 1.0, 1.1081409, -2.982659, 110.0, 4.0, 1.12, 0.95, 91.6685, 0.0821, 0.0, 0.0],
    [2119.0, 2.0, 21.559, 10.82, 0.0, 0.0, 1.0, 1.0779669, -7.8257085, 110.0, 4.0, 1.12, 0.95, 95.9296, 0.3334, 0.0, 0.0],
    [2120.0, 1.0, 5.759, 4.306, 0.0, 0.0, 1.0, 1.0977464, -6.4265488, 110.0, 4.0, 1.12, 0.95, 93.1966, -0.0873, 0.0, 0.0],
    [2121.0, 1.0, 3.132, 3.596, 0.0, 0.0, 1.0, 1.0977709, -6.4270606, 110.0, 4.0, 1.12, 0.95, 93.1968, -0.0884, 0.0, 0.0],
    [2122.0, 1.0, 5.156, -1.512, 0.0, 0.0, 1.0, 1.099262, -5.9978468, 110.0, 4.0, 1.12, 0.95, 93.0138, -0.1576, 0.0, 0.0],
    [2123.0, 1.0, 4.563, 1.925, 0.0, 0.0, 1.0, 1.0977202, -6.3736166, 110.0, 4.0, 1.12, 0.95, 93.1543, -0.0465, 0.0, 0.0],
    [2124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0966623, -6.0050096, 110.0, 4.0, 1.12, 0.95, 93.305, 0.1769, 0.0, 0.0],
    [2125.0, 1.0, 2.922, 0.088, 0.0, 0.0, 1.0, 1.0970146, -5.8115447, 110.0, 4.0, 1.12, 0.95, 93.1663, 0.1888, 0.0, 0.0],
    [2126.0, 1.0, 4.378, 2.409, 0.0, 0.0, 1.0, 1.1007295, -8.6392499, 110.0, 4.0, 1.12, 0.95, 94.5813, -0.2222, 0.0, 0.0],
    [2127.0, 1.0, 15.56, 16.049, 0.0, 0.0, 1.0, 1.0969189, -5.8084457, 110.0, 4.0, 1.12, 0.95, 93.1673, 0.1967, 0.0, 0.0],
    [2128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1121811, -4.3971592, 110.0, 4.0, 1.12, 0.95, 91.9372, -0.7055, 0.0, 0.0],
    [2129.0, 1.0, 1.378, -0.166, 0.0, 0.0, 1.0, 1.1121813, -4.3976931, 110.0, 4.0, 1.12, 0.95, 91.9373, -0.7055, 0.0, 0.0],
    [2130.0, 1.0, 7.489, 2.599, 0.0, 0.0, 1.0, 1.1044023, -4.5344152, 110.0, 4.0, 1.12, 0.95, 91.9638, -0.0984, 0.0, 0.0],
    [2131.0, 1.0, 4.185, 2.847, 0.0, 0.0, 1.0, 1.1008938, -5.2610533, 110.0, 4.0, 1.12, 0.95, 92.4898, -0.0862, 0.0, 0.0],
    [2132.0, 1.0, 1.289, 0.192, 0.0, 0.0, 1.0, 1.1049779, -4.7294246, 110.0, 4.0, 1.12, 0.95, 92.3662, -0.2751, 0.0, 0.0],
    [2133.0, 1.0, 4.474, 2.047, 0.0, 0.0, 1.0, 1.1099972, -3.5083424, 110.0, 4.0, 1.12, 0.95, 90.944, -0.0172, 0.0, 0.0],
    [2134.0, 1.0, 2.063, 1.374, 0.0, 0.0, 1.0, 1.1086323, -2.9628624, 110.0, 4.0, 1.12, 0.95, 91.6179, 0.1612, 0.0, 0.0],
    [2135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1143964, -3.9734484, 110.0, 4.0, 1.12, 0.95, 91.2009, -0.5688, 0.0, 0.0],
    [2136.0, 1.0, 2.32, 0.702, 0.0, 0.0, 1.0, 1.1143895, -3.9743063, 110.0, 4.0, 1.12, 0.95, 91.2011, -0.5687, 0.0, 0.0],
    [2137.0, 1.0, 2.75, 0.199, 0.0, 0.0, 1.0, 1.0920793, -8.5803087, 110.0, 4.0, 1.12, 0.95, 95.4777, -0.435, 0.0, 0.0],
    [2138.0, 1.0, 6.328, 3.576, 0.0, 0.0, 1.0, 1.1044208, -4.6240785, 110.0, 4.0, 1.12, 0.95, 92.9305, 0.2027, 0.0, 0.0],
    [2139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1097893, -5.0366983, 110.0, 4.0, 1.12, 0.95, 91.882, -0.1969, 0.0, 0.0],
    [2140.0, 1.0, 1.116, -0.232, 0.0, 0.0, 1.0, 1.0916406, -6.9400192, 110.0, 4.0, 1.12, 0.95, 94.4045, 0.0076, 0.0, 0.0],
    [2141.0, 2.0, 4.719, 0.815, 0.0, 0.0, 1.0, 1.1161747, -1.6101834, 110.0, 4.0, 1.12, 0.95, 90.2223, -0.1181, 0.0, 0.0],
    [2142.0, 1.0, 1.204, 0.164, 0.0, 0.0, 1.0, 1.1153279, -3.6012152, 110.0, 4.0, 1.12, 0.95, 90.9874, -0.3907, 0.0, 0.0],
    [2143.0, 1.0, 9.116, 3.863, 0.0, 0.0, 1.0, 1.1058509, -6.1397189, 110.0, 4.0, 1.12, 0.95, 93.3775, 0.2572, 0.0, 0.0],
    [2144.0, 1.0, 1.717, -0.052, 0.0, 0.0, 1.0, 1.1130074, -4.1401504, 110.0, 4.0, 1.12, 0.95, 91.5918, -0.636, 0.0, 0.0],
    [2145.0, 1.0, 0.0, 0.058, 0.0, 0.0, 1.0, 1.113007, -4.1401482, 110.0, 4.0, 1.12, 0.95, 91.5918, -0.6359, 0.0, 0.0],
    [2146.0, 1.0, 8.756, -1.053, 0.0, 0.0, 1.0, 1.1012345, -7.7071677, 110.0, 4.0, 1.12, 0.95, 94.1546, -0.2188, 0.0, 0.0],
    [2147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1012345, -7.7071677, 110.0, 4.0, 1.12, 0.95, 94.1546, -0.2188, 0.0, 0.0],
    [2148.0, 1.0, 6.529, 0.113, 0.0, 0.0, 1.0, 1.1051504, -4.6401164, 110.0, 4.0, 1.12, 0.95, 92.1242, -0.1615, 0.0, 0.0],
    [2149.0, 1.0, 7.896, 3.988, 0.0, 0.0, 1.0, 1.1002966, -4.7744768, 110.0, 4.0, 1.12, 0.95, 92.4742, 0.0421, 0.0, 0.0],
    [2150.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1054296, -4.5786746, 110.0, 4.0, 1.12, 0.95, 92.0805, -0.1589, 0.0, 0.0],
    [2151.0, 1.0, 3.264, 0.361, 0.0, 0.0, 1.0, 1.1050243, -4.5913229, 110.0, 4.0, 1.12, 0.95, 92.1352, -0.1456, 0.0, 0.0],
    [2152.0, 1.0, 5.667, 0.644, 0.0, 0.0, 1.0, 1.1001258, -7.7973001, 110.0, 4.0, 1.12, 0.95, 94.2497, -0.1903, 0.0, 0.0],
    [2153.0, 1.0, 1.264, 0.325, 0.0, 0.0, 1.0, 1.0903931, -6.7617468, 110.0, 4.0, 1.12, 0.95, 94.3543, 0.0146, 0.0, 0.0],
    [2154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1103904, -5.9854099, 110.0, 4.0, 1.12, 0.95, 92.3243, -0.8709, 0.0, 0.0],
    [2155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1084087, -5.9159867, 110.0, 4.0, 1.12, 0.95, 92.4376, -0.8257, 0.0, 0.0],
    [2156.0, 1.0, 0.343, -0.115, 0.0, 0.0, 1.0, 1.0996627, -8.4632745, 110.0, 4.0, 1.12, 0.95, 94.558, -0.1534, 0.0, 0.0],
    [2157.0, 1.0, 0.515, 0.288, 0.0, 0.0, 1.0, 1.1043943, -5.5180957, 110.0, 4.0, 1.12, 0.95, 92.6036, -0.0269, 0.0, 0.0],
    [2158.0, 1.0, 2.405, 0.115, 0.0, 0.0, 1.0, 1.0931399, -7.2741112, 110.0, 4.0, 1.12, 0.95, 94.2521, -0.2822, 0.0, 0.0],
    [2159.0, 1.0, 2.491, 0.626, 0.0, 0.0, 1.0, 1.0987543, -6.9901608, 110.0, 4.0, 1.12, 0.95, 93.619, -0.4917, 0.0, 0.0],
    [2160.0, 1.0, 3.706, -3.339, 0.0, 0.0, 1.0, 1.1105953, -6.1877008, 110.0, 4.0, 1.12, 0.95, 92.6197, -1.0593, 0.0, 0.0],
    [2161.0, 1.0, 1.374, 0.106, 0.0, 0.0, 1.0, 1.1157091, -2.0064554, 110.0, 4.0, 1.12, 0.95, 90.3802, -0.1596, 0.0, 0.0],
    [2162.0, 1.0, 3.006, 0.217, 0.0, 0.0, 1.0, 1.1154347, -3.5762035, 110.0, 4.0, 1.12, 0.95, 90.9674, -0.392, 0.0, 0.0],
    [2163.0, 1.0, 1.719, -1.244, 0.0, 0.0, 1.0, 1.0945963, -7.4570513, 110.0, 4.0, 1.12, 0.95, 94.4594, -0.1327, 0.0, 0.0],
    [2164.0, 1.0, 3.264, 0.944, 0.0, 0.0, 1.0, 1.1146986, -3.7041318, 110.0, 4.0, 1.12, 0.95, 91.0841, -0.4307, 0.0, 0.0],
    [2165.0, 1.0, 2.49, 2.017, 0.0, 0.0, 1.0, 1.0915059, -7.974825, 110.0, 4.0, 1.12, 0.95, 94.7376, 0.3384, 0.0, 0.0],
    [2166.0, 1.0, 1.719, 0.905, 0.0, 0.0, 1.0, 1.0915036, -7.0587852, 110.0, 4.0, 1.12, 0.95, 94.5232, -0.0286, 0.0, 0.0],
    [2167.0, 1.0, 0.343, 0.293, 0.0, 0.0, 1.0, 1.0747557, -8.1860215, 110.0, 4.0, 1.12, 0.95, 97.2355, 0.1398, 0.0, 0.0],
    [2168.0, 1.0, 1.72, 0.118, 0.0, 0.0, 1.0, 1.0987826, -8.9830462, 110.0, 4.0, 1.12, 0.95, 95.2967, -0.7141, 0.0, 0.0],
    [2169.0, 1.0, 3.781, -1.308, 0.0, 0.0, 1.0, 1.0996322, -8.3465014, 110.0, 4.0, 1.12, 0.95, 94.5437, -0.5454, 0.0, 0.0],
    [2170.0, 1.0, 1.289, 0.073, 0.0, 0.0, 1.0, 1.1157263, -3.5367502, 110.0, 4.0, 1.12, 0.95, 90.9253, -0.3822, 0.0, 0.0],
    [2171.0, 1.0, 0.686, 0.187, 0.0, 0.0, 1.0, 1.1184193, -1.0784492, 110.0, 4.0, 1.12, 0.95, 89.7936, -0.0756, 0.0, 0.0],
    [2172.0, 1.0, 2.32, 0.761, 0.0, 0.0, 1.0, 1.1161323, -0.86199388, 110.0, 4.0, 1.12, 0.95, 89.8143, -0.0231, 0.0, 0.0],
    [2173.0, 1.0, 3.606, 0.584, 0.0, 0.0, 1.0, 1.0775181, -12.333509, 110.0, 4.0, 1.12, 0.95, 98.1627, -0.2703, 0.0, 0.0],
    [2174.0, 1.0, 0.515, 0.12, 0.0, 0.0, 1.0, 1.109833, -13.729724, 110.0, 4.0, 1.12, 0.95, 96.5322, -0.3285, 0.0, 0.0],
    [2175.0, 1.0, 4.553, -1.094, 0.0, 0.0, 1.0, 1.1034096, -5.2856723, 110.0, 4.0, 1.12, 0.95, 92.5485, -0.1047, 0.0, 0.0],
    [2176.0, 2.0, 1.499, 0.085, 0.0, 0.0, 1.0, 1.1099776, -4.1440135, 110.0, 4.0, 1.12, 0.95, 91.4757, -0.229, 0.0, 0.0],
    [2177.0, 1.0, 0.817, 0.084, 0.0, 0.0, 1.0, 1.0968156, -2.4382654, 110.0, 4.0, 1.12, 0.95, 92.3552, -0.1283, 0.0, 0.0],
    [2178.0, 1.0, 4.555, 1.643, 0.0, 0.0, 1.0, 1.0905695, -6.7155546, 110.0, 4.0, 1.12, 0.95, 94.3089, 0.0191, 0.0, 0.0],
    [2179.0, 1.0, 2.235, 0.906, 0.0, 0.0, 1.0, 1.0924659, -7.0381098, 110.0, 4.0, 1.12, 0.95, 94.1898, 0.0086, 0.0, 0.0],
    [2180.0, 1.0, 5.323, 3.652, 0.0, 0.0, 1.0, 1.1033174, -7.6333102, 110.0, 4.0, 1.12, 0.95, 93.6629, 0.057, 0.0, 0.0],
    [2181.0, 1.0, 1.46, 0.943, 0.0, 0.0, 1.0, 1.0917726, -7.2126199, 110.0, 4.0, 1.12, 0.95, 94.4775, -0.2384, 0.0, 0.0],
    [2182.0, 1.0, 2.148, 0.448, 0.0, 0.0, 1.0, 1.0930304, -7.2924658, 110.0, 4.0, 1.12, 0.95, 94.3821, -0.3277, 0.0, 0.0],
    [2183.0, 1.0, 2.92, -1.971, 0.0, 0.0, 1.0, 1.0937822, -8.0753773, 110.0, 4.0, 1.12, 0.95, 95.2036, -0.3123, 0.0, 0.0],
    [2184.0, 1.0, 4.035, 4.339, 0.0, 0.0, 1.0, 1.1013926, -8.3810489, 110.0, 4.0, 1.12, 0.95, 94.3013, -0.151, 0.0, 0.0],
    [2185.0, 1.0, 1.803, 0.576, 0.0, 0.0, 1.0, 1.1017673, -8.1054651, 110.0, 4.0, 1.12, 0.95, 94.074, -0.0932, 0.0, 0.0],
    [2186.0, 1.0, 6.009, 5.187, 0.0, 0.0, 1.0, 1.0975371, -8.2887544, 110.0, 4.0, 1.12, 0.95, 94.4088, 0.0182, 0.0, 0.0],
    [2187.0, 1.0, 4.206, 1.585, 0.0, 0.0, 1.0, 1.1016954, -8.3772773, 110.0, 4.0, 1.12, 0.95, 94.2989, -0.167, 0.0, 0.0],
    [2188.0, 1.0, 3.009, 1.943, 0.0, 0.0, 1.0, 1.1166132, -4.9688657, 110.0, 4.0, 1.12, 0.95, 91.4869, -0.3632, 0.0, 0.0],
    [2189.0, 1.0, 4.464, 2.42, 0.0, 0.0, 1.0, 1.097025, -7.8547806, 110.0, 4.0, 1.12, 0.95, 94.1567, 0.141, 0.0, 0.0],
    [2190.0, 1.0, 1.408, -0.602, 0.0, 0.0, 1.0, 1.1109352, -6.0548364, 110.0, 4.0, 1.12, 0.95, 92.3771, -0.9144, 0.0, 0.0],
    [2191.0, 1.0, 3.955, 2.391, 0.0, 0.0, 1.0, 1.0767403, -8.9122392, 110.0, 4.0, 1.12, 0.95, 96.9337, 0.2891, 0.0, 0.0],
    [2192.0, 1.0, 1.289, -0.448, 0.0, 0.0, 1.0, 1.0912995, -6.9483313, 110.0, 4.0, 1.12, 0.95, 94.4218, 0.0192, 0.0, 0.0],
    [2193.0, 1.0, 2.217, -0.726, 0.0, 0.0, 1.0, 1.1007403, -7.2416705, 110.0, 4.0, 1.12, 0.95, 94.2033, -0.8247, 0.0, 0.0],
    [2194.0, 1.0, 4.04, -1.832, 0.0, 0.0, 1.0, 1.1086972, -8.5593815, 110.0, 4.0, 1.12, 0.95, 94.426, -0.9475, 0.0, 0.0],
    [2195.0, 1.0, 4.666, -5.11, 0.0, 0.0, 1.0, 1.1009081, -7.3548801, 110.0, 4.0, 1.12, 0.95, 94.3246, -0.8873, 0.0, 0.0],
    [2196.0, 1.0, 5.159, 3.564, 0.0, 0.0, 1.0, 1.1154903, -4.2925838, 110.0, 4.0, 1.12, 0.95, 92.0406, 0.0547, 0.0, 0.0],
    [2197.0, 1.0, 2.492, -0.57, 0.0, 0.0, 1.0, 1.0944208, -7.6020367, 110.0, 4.0, 1.12, 0.95, 94.6404, -0.1926, 0.0, 0.0],
    [2198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1145677, -4.0194063, 110.0, 4.0, 1.12, 0.95, 91.3197, -0.5604, 0.0, 0.0],
    [2199.0, 1.0, 3.438, 0.878, 0.0, 0.0, 1.0, 1.1145587, -4.0206833, 110.0, 4.0, 1.12, 0.95, 91.3201, -0.5603, 0.0, 0.0],
    [2200.0, 1.0, 1.03, -1.141, 0.0, 0.0, 1.0, 1.0990025, -9.098313, 110.0, 4.0, 1.12, 0.95, 94.9625, -0.2909, 0.0, 0.0],
    [2201.0, 1.0, 3.695, 1.479, 0.0, 0.0, 1.0, 1.112363, -3.9574858, 110.0, 4.0, 1.12, 0.95, 91.3143, -0.2493, 0.0, 0.0],
    [2202.0, 1.0, 5.07, 1.261, 0.0, 0.0, 1.0, 1.109934, -4.9685969, 110.0, 4.0, 1.12, 0.95, 91.8809, -0.2399, 0.0, 0.0],
    [2203.0, 2.0, 1.884, -0.981, 0.0, 0.0, 1.0, 1.0849793, -11.795464, 110.0, 4.0, 1.12, 0.95, 97.1973, -0.2951, 0.0, 0.0],
    [2204.0, 2.0, 9.285, 2.525, 0.0, 0.0, 1.0, 1.0978993, -2.3513315, 110.0, 4.0, 1.12, 0.95, 92.248, -0.1536, 0.0, 0.0],
    [2205.0, 1.0, 7.73, 2.223, 0.0, 0.0, 1.0, 1.1089563, -4.5187615, 110.0, 4.0, 1.12, 0.95, 91.8067, -0.2556, 0.0, 0.0],
    [2206.0, 1.0, 2.491, -1.116, 0.0, 0.0, 1.0, 1.1066204, -8.7880431, 110.0, 4.0, 1.12, 0.95, 94.7269, -0.7527, 0.0, 0.0],
    [2207.0, 1.0, 2.407, 0.839, 0.0, 0.0, 1.0, 1.1114574, -4.9287934, 110.0, 4.0, 1.12, 0.95, 91.74, -0.245, 0.0, 0.0],
    [2208.0, 1.0, 3.596, 2.443, 0.0, 0.0, 1.0, 1.1099547, -5.031091, 110.0, 4.0, 1.12, 0.95, 91.9259, -0.202, 0.0, 0.0],
    [2209.0, 2.0, 10.969, -2.674, 0.0, 0.0, 1.0, 1.1110902, -4.9998841, 110.0, 4.0, 1.12, 0.95, 91.8372, -0.2581, 0.0, 0.0],
    [2210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1117044, -4.9091723, 110.0, 4.0, 1.12, 0.95, 91.7185, -0.2507, 0.0, 0.0],
    [2211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1115894, -4.9227684, 110.0, 4.0, 1.12, 0.95, 91.7262, -0.2496, 0.0, 0.0],
    [2212.0, 1.0, 7.825, 2.514, 0.0, 0.0, 1.0, 1.1055964, -5.4582577, 110.0, 4.0, 1.12, 0.95, 92.4137, -0.1981, 0.0, 0.0],
    [2213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1140175, -3.7807688, 110.0, 4.0, 1.12, 0.95, 91.0873, -0.2663, 0.0, 0.0],
    [2214.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1128732, -4.0750121, 110.0, 4.0, 1.12, 0.95, 91.2463, -0.2712, 0.0, 0.0],
    [2215.0, 2.0, 2.053, 1.959, 0.0, 0.0, 1.0, 1.12, -0.75283062, 110.0, 4.0, 1.12, 0.95, 90.3857, 0.0, 211.7114, 0.0],
    [2216.0, 2.0, 1.991, 2.727, 0.0, 0.0, 1.0, 1.1199877, -4.0531656, 110.0, 4.0, 1.12, 0.95, 89.22, 0.0, 0.0, 0.0],
    [2217.0, 1.0, 0.515, -2.621, 0.0, 0.0, 1.0, 1.1046912, -4.5825033, 110.0, 4.0, 1.12, 0.95, 92.1635, -0.1225, 0.0, 0.0],
    [2218.0, 1.0, 1.422, 0.138, 0.0, 0.0, 1.0, 1.104723, -4.580251, 110.0, 4.0, 1.12, 0.95, 92.1642, -0.1232, 0.0, 0.0],
    [2219.0, 1.0, 1.203, 0.085, 0.0, 0.0, 1.0, 1.1170506, -3.2982118, 110.0, 4.0, 1.12, 0.95, 90.688, -0.3363, 0.0, 0.0],
    [2220.0, 1.0, 3.27, 0.822, 0.0, 0.0, 1.0, 1.1166881, -3.3099603, 110.0, 4.0, 1.12, 0.95, 90.7102, -0.3176, 0.0, 0.0],
    [2221.0, 1.0, 4.039, 2.703, 0.0, 0.0, 1.0, 1.1137571, -4.6328609, 110.0, 4.0, 1.12, 0.95, 92.3451, 0.0701, 0.0, 0.0],
    [2222.0, 1.0, 2.15, 0.315, 0.0, 0.0, 1.0, 1.1149423, -3.7156317, 110.0, 4.0, 1.12, 0.95, 91.0344, -0.4066, 0.0, 0.0],
    [2223.0, 1.0, 2.581, 0.1, 0.0, 0.0, 1.0, 1.1149397, -3.716611, 110.0, 4.0, 1.12, 0.95, 91.0347, -0.4066, 0.0, 0.0],
    [2224.0, 1.0, 2.748, -0.9, 0.0, 0.0, 1.0, 1.095317, -6.7518316, 110.0, 4.0, 1.12, 0.95, 93.8309, 0.1168, 0.0, 0.0],
    [2225.0, 1.0, 0.772, 0.521, 0.0, 0.0, 1.0, 1.1123541, -3.2935155, 110.0, 4.0, 1.12, 0.95, 90.5741, -0.0297, 0.0, 0.0],
    [2226.0, 1.0, 2.657, 0.519, 0.0, 0.0, 1.0, 1.1123634, -3.2989404, 110.0, 4.0, 1.12, 0.95, 90.5753, -0.0302, 0.0, 0.0],
    [2227.0, 1.0, 1.717, 0.938, 0.0, 0.0, 1.0, 1.1013243, -8.4253809, 110.0, 4.0, 1.12, 0.95, 94.3459, -0.162, 0.0, 0.0],
    [2228.0, 1.0, 4.126, 2.654, 0.0, 0.0, 1.0, 1.1003122, -8.6509064, 110.0, 4.0, 1.12, 0.95, 94.5996, -0.2021, 0.0, 0.0],
    [2229.0, 2.0, 6.436, 1.383, 0.0, 0.0, 1.0, 1.0861307, -11.628778, 110.0, 4.0, 1.12, 0.95, 96.8033, -0.2999, 0.0, 0.0],
    [2230.0, 1.0, 3.18, 0.443, 0.0, 0.0, 1.0, 1.115032, -3.7072404, 110.0, 4.0, 1.12, 0.95, 91.0027, -0.3998, 0.0, 0.0],
    [2231.0, 1.0, 0.0, 0.138, 0.0, 0.0, 1.0, 1.115031, -3.7072352, 110.0, 4.0, 1.12, 0.95, 91.0027, -0.3997, 0.0, 0.0],
    [2232.0, 1.0, 5.667, -0.272, 0.0, 0.0, 1.0, 1.0868355, -11.580221, 110.0, 4.0, 1.12, 0.95, 96.7231, -0.3185, 0.0, 0.0],
    [2233.0, 1.0, 6.438, 1.532, 0.0, 0.0, 1.0, 1.101841, -8.3889562, 110.0, 4.0, 1.12, 0.95, 94.3097, -0.1846, 0.0, 0.0],
    [2234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0868701, -11.425833, 110.0, 4.0, 1.12, 0.95, 96.6136, -0.3369, 0.0, 0.0],
    [2235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0894763, -11.344444, 110.0, 4.0, 1.12, 0.95, 96.4569, -0.3531, 0.0, 0.0],
    [2236.0, 2.0, 18.973, 15.507, 0.0, 0.0, 1.0, 1.0610254, -6.7190484, 110.0, 4.0, 1.12, 0.95, 94.3481, 0.1164, 0.0, 0.0],
    [2237.0, 1.0, 12.421, 8.764, 0.0, 0.0, 1.0, 1.0176478, -6.8507021, 110.0, 4.0, 1.12, 0.95, 94.3587, 0.0841, 0.0, 0.0],
    [2238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1008582, -8.4923163, 110.0, 4.0, 1.12, 0.95, 94.5615, -0.2667, 0.0, 0.0],
    [2239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1050777, -8.4484998, 110.0, 4.0, 1.12, 0.95, 94.3662, -0.3848, 0.0, 0.0],
    [2240.0, 1.0, 6.884, -0.464, 0.0, 0.0, 1.0, 1.0990951, -5.5619773, 110.0, 4.0, 1.12, 0.95, 92.8021, -0.0951, 0.0, 0.0],
    [2241.0, 1.0, 1.68, 0.23, 0.0, 0.0, 1.0, 1.0986149, -6.3123917, 110.0, 4.0, 1.12, 0.95, 93.0883, -0.0718, 0.0, 0.0],
    [2242.0, 1.0, 2.681, -1.881, 0.0, 0.0, 1.0, 1.1094206, -6.093421, 110.0, 4.0, 1.12, 0.95, 92.6023, -0.9829, 0.0, 0.0],
    [2243.0, 1.0, 10.301, 0.0, 0.0, 0.0, 1.0, 1.0983479, -6.353783, 110.0, 4.0, 1.12, 0.95, 93.1276, -0.0749, 0.0, 0.0],
    [2244.0, 1.0, 0.945, -0.842, 0.0, 0.0, 1.0, 1.1035181, -6.7066251, 110.0, 4.0, 1.12, 0.95, 93.459, -0.4921, 0.0, 0.0],
    [2245.0, 1.0, 5.5, 1.566, 0.0, 0.0, 1.0, 1.0895212, -7.0621733, 110.0, 4.0, 1.12, 0.95, 94.6317, 0.0725, 0.0, 0.0],
    [2246.0, 1.0, 5.323, 0.236, 0.0, 0.0, 1.0, 1.0886909, -6.8887034, 110.0, 4.0, 1.12, 0.95, 94.7655, 0.0869, 0.0, 0.0],
    [2247.0, 1.0, 4.12, -1.747, 0.0, 0.0, 1.0, 1.0990757, -9.3121063, 110.0, 4.0, 1.12, 0.95, 95.5553, -0.7149, 0.0, 0.0],
    [2248.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990757, -9.3121063, 110.0, 4.0, 1.12, 0.95, 95.5553, -0.7149, 0.0, 0.0],
    [2249.0, 1.0, 1.546, 0.176, 0.0, 0.0, 1.0, 1.117528, -1.4621932, 110.0, 4.0, 1.12, 0.95, 90.0671, -0.1326, 0.0, 0.0],
    [2250.0, 1.0, 2.232, -0.23, 0.0, 0.0, 1.0, 1.1007383, -8.2990849, 110.0, 4.0, 1.12, 0.95, 94.0362, -0.0827, 0.0, 0.0],
    [2251.0, 1.0, 6.01, 4.67, 0.0, 0.0, 1.0, 1.1018197, -8.1020603, 110.0, 4.0, 1.12, 0.95, 94.069, -0.0948, 0.0, 0.0],
    [2252.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0986171, -6.312152, 110.0, 4.0, 1.12, 0.95, 93.088, -0.0718, 0.0, 0.0],
    [2253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0991012, -5.5606546, 110.0, 4.0, 1.12, 0.95, 92.8008, -0.095, 0.0, 0.0],
    [2254.0, 2.0, 2.318, 0.346, 0.0, 0.0, 1.0, 1.0921509, -6.8561427, 110.0, 4.0, 1.12, 0.95, 94.3465, 0.0, 0.0, 0.0],
    [2255.0, 1.0, 3.606, 3.331, 0.0, 0.0, 1.0, 1.0920772, -6.8674923, 110.0, 4.0, 1.12, 0.95, 94.3483, 0.0011, 0.0, 0.0],
    [2256.0, 1.0, 9.787, 3.823, 0.0, 0.0, 1.0, 1.0995964, -8.6166588, 110.0, 4.0, 1.12, 0.95, 94.5558, -0.1425, 0.0, 0.0],
    [2257.0, 1.0, 6.269, 1.445, 0.0, 0.0, 1.0, 1.1017434, -8.3688555, 110.0, 4.0, 1.12, 0.95, 94.2959, -0.1707, 0.0, 0.0],
    [2258.0, 1.0, 2.059, 0.84, 0.0, 0.0, 1.0, 1.1092937, -7.3555195, 110.0, 4.0, 1.12, 0.95, 93.0198, -0.1165, 0.0, 0.0],
    [2259.0, 1.0, 2.919, 0.209, 0.0, 0.0, 1.0, 1.0990073, -8.4451243, 110.0, 4.0, 1.12, 0.95, 94.5522, -0.091, 0.0, 0.0],
    [2260.0, 1.0, 8.927, 2.912, 0.0, 0.0, 1.0, 1.0860797, -11.633091, 110.0, 4.0, 1.12, 0.95, 96.7936, -0.2993, 0.0, 0.0],
    [2261.0, 1.0, 3.091, 0.576, 0.0, 0.0, 1.0, 1.1004934, -8.5265654, 110.0, 4.0, 1.12, 0.95, 94.6074, -0.2604, 0.0, 0.0],
    [2262.0, 1.0, 3.692, 1.498, 0.0, 0.0, 1.0, 1.1029289, -8.3488739, 110.0, 4.0, 1.12, 0.95, 94.2851, -0.2168, 0.0, 0.0],
    [2263.0, 1.0, 5.328, -0.701, 0.0, 0.0, 1.0, 1.1042747, -4.7661058, 110.0, 4.0, 1.12, 0.95, 92.1052, -0.1352, 0.0, 0.0],
    [2264.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1042425, -4.7777221, 110.0, 4.0, 1.12, 0.95, 92.1069, -0.1349, 0.0, 0.0],
    [2265.0, 1.0, 0.86, 2.68, 0.0, 0.0, 1.0, 1.1052373, -4.4504331, 110.0, 4.0, 1.12, 0.95, 91.8487, -0.1037, 0.0, 0.0],
    [2266.0, 2.0, 6.774, 3.204, 0.0, 0.0, 1.0, 1.1114965, -3.9258664, 110.0, 4.0, 1.12, 0.95, 91.199, -0.1863, 0.0, 0.0],
    [2267.0, 1.0, 4.035, 1.498, 0.0, 0.0, 1.0, 1.1057338, -7.5720197, 110.0, 4.0, 1.12, 0.95, 93.414, -0.0411, 0.0, 0.0],
    [2268.0, 1.0, 1.203, 0.165, 0.0, 0.0, 1.0, 1.1095372, -4.2125474, 110.0, 4.0, 1.12, 0.95, 91.6383, -0.2808, 0.0, 0.0],
    [2269.0, 1.0, 4.295, 1.605, 0.0, 0.0, 1.0, 1.1041838, -5.4108757, 110.0, 4.0, 1.12, 0.95, 92.5822, -0.0385, 0.0, 0.0],
    [2270.0, 1.0, 2.232, 1.097, 0.0, 0.0, 1.0, 1.1102896, -3.9288476, 110.0, 4.0, 1.12, 0.95, 91.2743, -0.1789, 0.0, 0.0],
    [2271.0, 1.0, 2.491, 1.663, 0.0, 0.0, 1.0, 1.1073524, -4.1658881, 110.0, 4.0, 1.12, 0.95, 91.422, -0.0542, 0.0, 0.0],
    [2272.0, 1.0, 0.601, 0.271, 0.0, 0.0, 1.0, 1.1147222, -3.9372575, 110.0, 4.0, 1.12, 0.95, 91.1734, -0.5753, 0.0, 0.0],
    [2273.0, 1.0, 2.837, 2.228, 0.0, 0.0, 1.0, 1.0901331, -7.0771215, 110.0, 4.0, 1.12, 0.95, 94.5421, -0.1042, 0.0, 0.0],
    [2274.0, 1.0, 3.096, 1.655, 0.0, 0.0, 1.0, 1.0904365, -8.2034593, 110.0, 4.0, 1.12, 0.95, 95.068, 0.2394, 0.0, 0.0],
    [2275.0, 1.0, 3.176, 2.27, 0.0, 0.0, 1.0, 1.0904169, -8.2046337, 110.0, 4.0, 1.12, 0.95, 95.0684, 0.2397, 0.0, 0.0],
    [2276.0, 1.0, 1.89, 0.658, 0.0, 0.0, 1.0, 1.1154831, -2.1837981, 110.0, 4.0, 1.12, 0.95, 90.4228, -0.1686, 0.0, 0.0],
    [2277.0, 1.0, 1.808, 1.977, 0.0, 0.0, 1.0, 1.1107033, -4.6620409, 110.0, 4.0, 1.12, 0.95, 92.5392, 0.1209, 0.0, 0.0],
    [2278.0, 1.0, 3.784, 2.234, 0.0, 0.0, 1.0, 1.0708005, -8.5023306, 110.0, 4.0, 1.12, 0.95, 97.8836, 0.1864, 0.0, 0.0],
    [2279.0, 2.0, 3.408, 0.0, 0.0, 0.0, 1.0, 1.093077, -7.9562747, 110.0, 4.0, 1.12, 0.95, 95.0846, -0.2154, 0.0, 0.0],
    [2280.0, 1.0, 6.523, 0.278, 0.0, 0.0, 1.0, 1.0968744, -9.4975856, 110.0, 4.0, 1.12, 0.95, 95.1603, -0.2707, 0.0, 0.0],
    [2281.0, 1.0, 35.196, 16.873, 0.0, 0.0, 1.0, 1.0971004, -4.9949965, 110.0, 4.0, 1.12, 0.95, 92.296, 0.2331, 0.0, 0.0],
    [2282.0, 1.0, 1.46, -1.058, 0.0, 0.0, 1.0, 1.1156404, -3.7754295, 110.0, 4.0, 1.12, 0.95, 91.0858, -0.4977, 0.0, 0.0],
    [2283.0, 1.0, 2.492, 0.262, 0.0, 0.0, 1.0, 1.0875239, -7.7063883, 110.0, 4.0, 1.12, 0.95, 95.3246, -0.3152, 0.0, 0.0],
    [2284.0, 1.0, 2.834, -0.977, 0.0, 0.0, 1.0, 1.0835816, -7.8845352, 110.0, 4.0, 1.12, 0.95, 95.6358, -0.154, 0.0, 0.0],
    [2285.0, 1.0, 3.138, -0.839, 0.0, 0.0, 1.0, 1.1095097, -7.3445918, 110.0, 4.0, 1.12, 0.95, 93.4471, -0.9632, 0.0, 0.0],
    [2286.0, 1.0, 2.981, -0.071, 0.0, 0.0, 1.0, 1.1092712, -7.5139043, 110.0, 4.0, 1.12, 0.95, 93.59, -0.9664, 0.0, 0.0],
    [2287.0, 1.0, 2.581, 0.628, 0.0, 0.0, 1.0, 1.1136099, -3.9008863, 110.0, 4.0, 1.12, 0.95, 91.195, -0.3964, 0.0, 0.0],
    [2288.0, 1.0, 2.059, 0.272, 0.0, 0.0, 1.0, 1.1117431, -4.6677264, 110.0, 4.0, 1.12, 0.95, 91.5438, -0.2382, 0.0, 0.0],
    [2289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1117453, -4.6688005, 110.0, 4.0, 1.12, 0.95, 91.5431, -0.238, 0.0, 0.0],
    [2290.0, 1.0, 1.717, -0.244, 0.0, 0.0, 1.0, 1.1148135, -3.8211315, 110.0, 4.0, 1.12, 0.95, 91.1024, -0.4262, 0.0, 0.0],
    [2291.0, 1.0, 0.0, 0.069, 0.0, 0.0, 1.0, 1.114813, -3.8211289, 110.0, 4.0, 1.12, 0.95, 91.1024, -0.4262, 0.0, 0.0],
    [2292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0986894, -9.019094, 110.0, 4.0, 1.12, 0.95, 95.0028, -0.31, 0.0, 0.0],
    [2293.0, 1.0, 3.52, 2.826, 0.0, 0.0, 1.0, 1.098867, -8.3589193, 110.0, 4.0, 1.12, 0.95, 94.5985, -0.1048, 0.0, 0.0],
    [2294.0, 2.0, 7.496, -3.611, 0.0, 0.0, 1.0, 1.091756, -7.1432129, 110.0, 4.0, 1.12, 0.95, 94.6083, -0.076, 0.0, 0.0],
    [2295.0, 1.0, 6.773, -3.5, 0.0, 0.0, 1.0, 1.0914597, -6.992342, 110.0, 4.0, 1.12, 0.95, 94.4758, -0.0227, 0.0, 0.0],
    [2296.0, 2.0, 0.859, -0.058, 0.0, 0.0, 1.0, 1.1170499, -3.3052916, 110.0, 4.0, 1.12, 0.95, 90.6941, -0.3381, 0.0, 0.0],
    [2297.0, 2.0, 1.808, 2.019, 0.0, 0.0, 1.0, 1.0979728, -7.7839461, 110.0, 4.0, 1.12, 0.95, 94.1965, -0.452, 0.0, 0.0],
    [2298.0, 1.0, 1.717, -0.141, 0.0, 0.0, 1.0, 1.1140884, -4.1132056, 110.0, 4.0, 1.12, 0.95, 91.4431, -0.5767, 0.0, 0.0],
    [2299.0, 1.0, 2.149, 1.668, 0.0, 0.0, 1.0, 1.1104317, -5.3861775, 110.0, 4.0, 1.12, 0.95, 92.8579, 0.161, 0.0, 0.0],
    [2300.0, 1.0, 10.598, 0.467, 0.0, 0.0, 1.0, 1.1029935, -6.7003247, 110.0, 4.0, 1.12, 0.95, 93.2395, -0.7072, 0.0, 0.0],
    [2301.0, 1.0, 5.586, 1.831, 0.0, 0.0, 1.0, 1.1098939, -4.2602999, 110.0, 4.0, 1.12, 0.95, 91.4232, -0.3747, 0.0, 0.0],
    [2302.0, 1.0, 2.148, 0.834, 0.0, 0.0, 1.0, 1.114452, -3.8062738, 110.0, 4.0, 1.12, 0.95, 91.083, -0.4019, 0.0, 0.0],
    [2303.0, 1.0, 5.354, -0.579, 0.0, 0.0, 1.0, 1.1000703, -6.8815746, 110.0, 4.0, 1.12, 0.95, 93.5142, -0.4403, 0.0, 0.0],
    [2304.0, 1.0, 3.606, 2.305, 0.0, 0.0, 1.0, 1.0985157, -7.9235129, 110.0, 4.0, 1.12, 0.95, 94.3836, -0.0112, 0.0, 0.0],
    [2305.0, 1.0, 7.216, -1.202, 0.0, 0.0, 1.0, 1.0973789, -9.5978096, 110.0, 4.0, 1.12, 0.95, 95.5683, -0.5156, 0.0, 0.0],
    [2306.0, 1.0, 5.161, 2.299, 0.0, 0.0, 1.0, 1.1032928, -6.6474398, 110.0, 4.0, 1.12, 0.95, 93.2177, 0.0035, 0.0, 0.0],
    [2307.0, 1.0, 9.357, 3.112, 0.0, 0.0, 1.0, 1.0888079, -8.2919723, 110.0, 4.0, 1.12, 0.95, 95.3879, 0.2651, 0.0, 0.0],
    [2308.0, 1.0, 4.464, -1.132, 0.0, 0.0, 1.0, 1.0986406, -9.2293866, 110.0, 4.0, 1.12, 0.95, 95.5652, -0.7651, 0.0, 0.0],
    [2309.0, 1.0, 8.584, 4.291, 0.0, 0.0, 1.0, 1.0876431, -8.2153983, 110.0, 4.0, 1.12, 0.95, 95.2814, 0.4277, 0.0, 0.0],
    [2310.0, 1.0, 6.19, 0.438, 0.0, 0.0, 1.0, 1.1048876, -4.5553233, 110.0, 4.0, 1.12, 0.95, 91.9092, -0.1056, 0.0, 0.0],
    [2311.0, 1.0, 0.687, 0.292, 0.0, 0.0, 1.0, 1.1095159, -4.8994865, 110.0, 4.0, 1.12, 0.95, 91.8972, -0.2447, 0.0, 0.0],
    [2312.0, 1.0, 2.148, -1.171, 0.0, 0.0, 1.0, 1.1016758, -5.1851321, 110.0, 4.0, 1.12, 0.95, 92.4398, -0.1177, 0.0, 0.0],
    [2313.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10464, -4.6814342, 110.0, 4.0, 1.12, 0.95, 92.0492, -0.1368, 0.0, 0.0],
    [2314.0, 1.0, 6.881, 3.6, 0.0, 0.0, 1.0, 1.1096928, -3.9899359, 110.0, 4.0, 1.12, 0.95, 91.5616, -0.1952, 0.0, 0.0],
    [2315.0, 1.0, 0.0, 0.074, 0.0, 0.0, 1.0, 1.1096923, -3.9899331, 110.0, 4.0, 1.12, 0.95, 91.5616, -0.1952, 0.0, 0.0],
    [2316.0, 1.0, 2.751, 0.978, 0.0, 0.0, 1.0, 1.0960528, -7.9180264, 110.0, 4.0, 1.12, 0.95, 94.4621, -0.473, 0.0, 0.0],
    [2317.0, 1.0, 0.859, 0.077, 0.0, 0.0, 1.0, 1.1157409, -1.8461364, 110.0, 4.0, 1.12, 0.95, 90.4117, -0.1909, 0.0, 0.0],
    [2318.0, 1.0, 2.663, 0.417, 0.0, 0.0, 1.0, 1.1028242, -6.7681205, 110.0, 4.0, 1.12, 0.95, 93.2196, -0.688, 0.0, 0.0],
    [2319.0, 1.0, 9.958, 3.815, 0.0, 0.0, 1.0, 1.0986596, -8.0852093, 110.0, 4.0, 1.12, 0.95, 94.1935, 0.0182, 0.0, 0.0],
    [2320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1150646, -3.7314757, 110.0, 4.0, 1.12, 0.95, 91.0073, -0.4061, 0.0, 0.0],
    [2321.0, 1.0, 5.162, 0.177, 0.0, 0.0, 1.0, 1.1151897, -3.6941959, 110.0, 4.0, 1.12, 0.95, 90.9503, -0.4131, 0.0, 0.0],
    [2322.0, 1.0, 4.897, 1.705, 0.0, 0.0, 1.0, 1.0693039, -8.8033007, 110.0, 4.0, 1.12, 0.95, 98.2153, 0.1754, 0.0, 0.0],
    [2323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0938099, -8.0812109, 110.0, 4.0, 1.12, 0.95, 95.2095, -0.3168, 0.0, 0.0],
    [2324.0, 1.0, 1.976, 0.594, 0.0, 0.0, 1.0, 1.1110897, -4.0708753, 110.0, 4.0, 1.12, 0.95, 91.3304, -0.2258, 0.0, 0.0],
    [2325.0, 1.0, 0.343, 0.232, 0.0, 0.0, 1.0, 1.0937903, -8.0807885, 110.0, 4.0, 1.12, 0.95, 95.2095, -0.3154, 0.0, 0.0],
    [2326.0, 1.0, 4.125, 0.758, 0.0, 0.0, 1.0, 1.0907053, -7.4674498, 110.0, 4.0, 1.12, 0.95, 94.6996, -0.0686, 0.0, 0.0],
    [2327.0, 1.0, 2.839, 1.262, 0.0, 0.0, 1.0, 1.107282, -4.6573615, 110.0, 4.0, 1.12, 0.95, 92.771, 0.158, 0.0, 0.0],
    [2328.0, 1.0, 2.32, 0.282, 0.0, 0.0, 1.0, 1.107347, -5.0578641, 110.0, 4.0, 1.12, 0.95, 92.192, -0.2605, 0.0, 0.0],
    [2329.0, 2.0, 5.493, 0.0, 0.0, 0.0, 1.0, 1.0918618, -6.8305135, 110.0, 4.0, 1.12, 0.95, 94.3996, 0.0, 0.0, 0.0],
    [2330.0, 1.0, 2.476, -0.66, 0.0, 0.0, 1.0, 1.1015161, -7.1002552, 110.0, 4.0, 1.12, 0.95, 93.8813, -0.5811, 0.0, 0.0],
    [2331.0, 1.0, 1.63, 0.972, 0.0, 0.0, 1.0, 1.0911743, -6.962719, 110.0, 4.0, 1.12, 0.95, 94.4332, 0.0252, 0.0, 0.0],
    [2332.0, 2.0, 2.491, 0.824, 0.0, 0.0, 1.0, 1.0786901, -8.8028992, 110.0, 4.0, 1.12, 0.95, 96.804, 0.2226, 0.0, 0.0],
    [2333.0, 1.0, 10.388, -0.182, 0.0, 0.0, 1.0, 1.0978965, -9.2931451, 110.0, 4.0, 1.12, 0.95, 95.2651, -0.3794, 0.0, 0.0],
    [2334.0, 1.0, 3.699, 1.956, 0.0, 0.0, 1.0, 1.1106387, -4.4759044, 110.0, 4.0, 1.12, 0.95, 91.4754, -0.2151, 0.0, 0.0],
    [2335.0, 1.0, 5.16, 2.725, 0.0, 0.0, 1.0, 1.115164, -2.7088626, 110.0, 4.0, 1.12, 0.95, 91.1199, 0.0224, 0.0, 0.0],
    [2336.0, 1.0, 4.721, -0.886, 0.0, 0.0, 1.0, 1.087597, -11.196152, 110.0, 4.0, 1.12, 0.95, 96.9376, -0.4744, 0.0, 0.0],
    [2337.0, 1.0, 8.594, 4.482, 0.0, 0.0, 1.0, 1.1157248, -0.54525741, 110.0, 4.0, 1.12, 0.95, 89.655, 0.0273, 0.0, 0.0],
    [2338.0, 1.0, 0.859, 0.0, 0.0, 0.0, 1.0, 1.1160037, -0.54741922, 110.0, 4.0, 1.12, 0.95, 89.6497, 0.0116, 0.0, 0.0],
    [2339.0, 1.0, 0.43, 0.582, 0.0, 0.0, 1.0, 1.1160025, -0.52920143, 110.0, 4.0, 1.12, 0.95, 89.6287, 0.0184, 0.0, 0.0],
    [2340.0, 1.0, 4.721, 1.204, 0.0, 0.0, 1.0, 1.1160237, -0.54340627, 110.0, 4.0, 1.12, 0.95, 89.6456, 0.0119, 0.0, 0.0],
    [2341.0, 1.0, 1.288, 1.747, 0.0, 0.0, 1.0, 1.1160721, -0.52789591, 110.0, 4.0, 1.12, 0.95, 89.6262, 0.0153, 0.0, 0.0],
    [2342.0, 1.0, 1.373, 1.163, 0.0, 0.0, 1.0, 1.1155601, -0.56417506, 110.0, 4.0, 1.12, 0.95, 89.6673, 0.0276, 0.0, 0.0],
    [2343.0, 1.0, 2.576, 1.181, 0.0, 0.0, 1.0, 1.1155584, -0.56431798, 110.0, 4.0, 1.12, 0.95, 89.6673, 0.0276, 0.0, 0.0],
    [2344.0, 2.0, 16.416, 23.05, 0.0, 0.0, 1.0, 1.1164694, -0.51361312, 110.0, 4.0, 1.12, 0.95, 89.6024, 0.0, 0.0, 0.0],
    [2345.0, 1.0, 3.006, 3.342, 0.0, 0.0, 1.0, 1.1164037, -0.51772812, 110.0, 4.0, 1.12, 0.95, 89.6038, 0.0009, 0.0, 0.0],
    [2346.0, 1.0, 9.197, 4.467, 0.0, 0.0, 1.0, 1.0911882, -6.941151, 110.0, 4.0, 1.12, 0.95, 94.4207, 0.0252, 0.0, 0.0],
    [2347.0, 1.0, 2.662, 1.458, 0.0, 0.0, 1.0, 1.1087877, -4.7745464, 110.0, 4.0, 1.12, 0.95, 91.8997, -0.2382, 0.0, 0.0],
    [2348.0, 1.0, 1.305, 0.422, 0.0, 0.0, 1.0, 1.1146186, -3.7538786, 110.0, 4.0, 1.12, 0.95, 91.0567, -0.3951, 0.0, 0.0],
    [2349.0, 1.0, 4.807, 0.835, 0.0, 0.0, 1.0, 1.1146089, -3.755679, 110.0, 4.0, 1.12, 0.95, 91.0573, -0.395, 0.0, 0.0],
    [2350.0, 1.0, 6.267, 1.139, 0.0, 0.0, 1.0, 1.0937857, -9.7930121, 110.0, 4.0, 1.12, 0.95, 95.4175, -0.1677, 0.0, 0.0],
    [2351.0, 1.0, 2.919, 0.944, 0.0, 0.0, 1.0, 1.1174732, -4.5601976, 110.0, 4.0, 1.12, 0.95, 92.1448, 0.0013, 0.0, 0.0],
    [2352.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1174732, -4.5601976, 110.0, 4.0, 1.12, 0.95, 92.1448, 0.0013, 0.0, 0.0],
    [2353.0, 1.0, 4.807, 1.385, 0.0, 0.0, 1.0, 1.1019595, -8.2770772, 110.0, 4.0, 1.12, 0.95, 94.224, -0.153, 0.0, 0.0],
    [2354.0, 1.0, 0.515, 0.169, 0.0, 0.0, 1.0, 1.0987258, -5.4387943, 110.0, 4.0, 1.12, 0.95, 93.5374, -0.0168, 0.0, 0.0],
    [2355.0, 2.0, 9.014, 8.298, 0.0, 0.0, 1.0, 1.1133188, -3.1653517, 110.0, 4.0, 1.12, 0.95, 90.3726, -0.0003, 0.0, 0.0],
    [2356.0, 1.0, 3.606, 2.199, 0.0, 0.0, 1.0, 1.1073645, -4.3221257, 110.0, 4.0, 1.12, 0.95, 91.5694, -0.131, 0.0, 0.0],
    [2357.0, 1.0, 1.031, 0.691, 0.0, 0.0, 1.0, 1.1153007, -3.3552901, 110.0, 4.0, 1.12, 0.95, 91.4833, 0.0389, 0.0, 0.0],
    [2358.0, 1.0, 1.203, 0.076, 0.0, 0.0, 1.0, 1.0934411, -7.3958525, 110.0, 4.0, 1.12, 0.95, 94.5441, -0.1814, 0.0, 0.0],
    [2359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1157224, -3.6819114, 110.0, 4.0, 1.12, 0.95, 90.9958, -0.454, 0.0, 0.0],
    [2360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1157224, -3.6819114, 110.0, 4.0, 1.12, 0.95, 90.9958, -0.454, 0.0, 0.0],
    [2361.0, 2.0, 6.758, 0.22, 0.0, 0.0, 1.0, 1.1171373, -3.2847777, 110.0, 4.0, 1.12, 0.95, 90.6613, -0.3292, 0.0, 0.0],
    [2362.0, 1.0, 2.837, -0.171, 0.0, 0.0, 1.0, 1.1171593, -3.2831098, 110.0, 4.0, 1.12, 0.95, 90.6596, -0.3297, 0.0, 0.0],
    [2363.0, 1.0, 1.719, 1.037, 0.0, 0.0, 1.0, 1.103102, -6.9297114, 110.0, 4.0, 1.12, 0.95, 92.3973, 0.165, 0.0, 0.0],
    [2364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1156624, -1.9276037, 110.0, 4.0, 1.12, 0.95, 90.3776, -0.1631, 0.0, 0.0],
    [2365.0, 1.0, 0.43, 0.0, 0.0, 0.0, 1.0, 1.1156649, -1.8240384, 110.0, 4.0, 1.12, 0.95, 90.3885, -0.1698, 0.0, 0.0],
    [2366.0, 1.0, 5.666, 2.08, 0.0, 0.0, 1.0, 1.0797061, -12.121608, 110.0, 4.0, 1.12, 0.95, 97.7545, -0.2635, 0.0, 0.0],
    [2367.0, 2.0, 3.254, 0.369, 0.0, 0.0, 1.0, 1.1122586, -4.4872406, 110.0, 4.0, 1.12, 0.95, 91.4572, -0.2627, 0.0, 0.0],
    [2368.0, 1.0, 0.852, 0.35, 0.0, 0.0, 1.0, 1.1122554, -4.4875533, 110.0, 4.0, 1.12, 0.95, 91.4573, -0.2626, 0.0, 0.0],
    [2369.0, 1.0, 3.095, 1.396, 0.0, 0.0, 1.0, 1.1123043, -3.6396545, 110.0, 4.0, 1.12, 0.95, 90.9838, -0.1655, 0.0, 0.0],
    [2370.0, 1.0, 3.692, 2.443, 0.0, 0.0, 1.0, 1.1096448, -4.2231026, 110.0, 4.0, 1.12, 0.95, 91.4325, -0.1877, 0.0, 0.0],
    [2371.0, 2.0, 3.18, 1.277, 0.0, 0.0, 1.0, 1.1054988, -4.4346096, 110.0, 4.0, 1.12, 0.95, 91.7443, -0.0879, 0.0, 0.0],
    [2372.0, 1.0, 2.608, 0.945, 0.0, 0.0, 1.0, 1.1055234, -4.4340016, 110.0, 4.0, 1.12, 0.95, 91.7436, -0.0882, 0.0, 0.0],
    [2373.0, 1.0, 6.009, -0.811, 0.0, 0.0, 1.0, 1.0963991, -9.7198519, 110.0, 4.0, 1.12, 0.95, 95.7823, -0.6392, 0.0, 0.0],
    [2374.0, 1.0, 3.949, 1.927, 0.0, 0.0, 1.0, 1.1048596, -4.4730683, 110.0, 4.0, 1.12, 0.95, 91.7861, -0.069, 0.0, 0.0],
    [2375.0, 1.0, 3.693, 2.332, 0.0, 0.0, 1.0, 1.1119252, -3.2337087, 110.0, 4.0, 1.12, 0.95, 90.4549, 0.0452, 0.0, 0.0],
    [2376.0, 1.0, 2.235, 1.673, 0.0, 0.0, 1.0, 1.1119226, -3.4023376, 110.0, 4.0, 1.12, 0.95, 90.7136, -0.0691, 0.0, 0.0],
    [2377.0, 1.0, 1.719, 0.829, 0.0, 0.0, 1.0, 1.1074348, -4.2831464, 110.0, 4.0, 1.12, 0.95, 91.4775, -0.1201, 0.0, 0.0],
    [2378.0, 1.0, 4.982, -0.772, 0.0, 0.0, 1.0, 1.1037193, -2.3657954, 110.0, 4.0, 1.12, 0.95, 91.723, -0.4279, 0.0, 0.0],
    [2379.0, 1.0, 2.491, 0.0, 0.0, 0.0, 1.0, 1.1104277, -3.9207839, 110.0, 4.0, 1.12, 0.95, 91.2655, -0.183, 0.0, 0.0],
    [2380.0, 1.0, 3.522, 0.879, 0.0, 0.0, 1.0, 1.1075432, -4.1573949, 110.0, 4.0, 1.12, 0.95, 91.4121, -0.0606, 0.0, 0.0],
    [2381.0, 1.0, 3.52, 1.457, 0.0, 0.0, 1.0, 1.1015203, -7.268416, 110.0, 4.0, 1.12, 0.95, 93.8199, -0.2022, 0.0, 0.0],
    [2382.0, 1.0, 7.211, 0.906, 0.0, 0.0, 1.0, 1.0977207, -7.641107, 110.0, 4.0, 1.12, 0.95, 93.9585, 0.1478, 0.0, 0.0],
    [2383.0, 1.0, 7.766, 2.915, 0.0, 0.0, 1.0, 1.0992981, -7.0105147, 110.0, 4.0, 1.12, 0.95, 93.6017, -0.5186, 0.0, 0.0],
    [2384.0, 1.0, 1.375, -1.789, 0.0, 0.0, 1.0, 1.0699219, -8.764305, 110.0, 4.0, 1.12, 0.95, 98.1518, 0.1547, 0.0, 0.0],
    [2385.0, 1.0, 3.778, 2.406, 0.0, 0.0, 1.0, 1.112398, -3.6656882, 110.0, 4.0, 1.12, 0.95, 91.0103, -0.1801, 0.0, 0.0],
    [2386.0, 1.0, 4.294, 1.692, 0.0, 0.0, 1.0, 1.1110337, -4.1203586, 110.0, 4.0, 1.12, 0.95, 91.3519, -0.2243, 0.0, 0.0],
    [2387.0, 1.0, 3.434, 0.12, 0.0, 0.0, 1.0, 1.1058297, -4.2976718, 110.0, 4.0, 1.12, 0.95, 91.6526, -0.0385, 0.0, 0.0],
    [2388.0, 1.0, 3.434, 0.484, 0.0, 0.0, 1.0, 1.1070593, -4.317401, 110.0, 4.0, 1.12, 0.95, 91.5282, -0.1151, 0.0, 0.0],
    [2389.0, 1.0, 3.004, -2.714, 0.0, 0.0, 1.0, 1.1097449, -13.710632, 110.0, 4.0, 1.12, 0.95, 96.5163, -0.3192, 0.0, 0.0],
    [2390.0, 1.0, 5.066, 2.42, 0.0, 0.0, 1.0, 1.1062873, -4.3510364, 110.0, 4.0, 1.12, 0.95, 91.6152, -0.0882, 0.0, 0.0],
    [2391.0, 1.0, 1.803, 0.369, 0.0, 0.0, 1.0, 1.1129034, -3.2925402, 110.0, 4.0, 1.12, 0.95, 90.5026, -0.0269, 0.0, 0.0],
    [2392.0, 1.0, 5.411, 4.195, 0.0, 0.0, 1.0, 1.1057606, -4.3016188, 110.0, 4.0, 1.12, 0.95, 91.6571, -0.0364, 0.0, 0.0],
    [2393.0, 1.0, 4.293, 0.728, 0.0, 0.0, 1.0, 1.1120165, -3.434083, 110.0, 4.0, 1.12, 0.95, 90.7972, -0.1044, 0.0, 0.0],
    [2394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1133225, -3.9878946, 110.0, 4.0, 1.12, 0.95, 91.2681, -0.4874, 0.0, 0.0],
    [2395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1029769, -4.6292664, 110.0, 4.0, 1.12, 0.95, 92.2852, -0.0467, 0.0, 0.0],
    [2396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1158244, -1.848587, 110.0, 4.0, 1.12, 0.95, 90.4117, -0.1986, 0.0, 0.0],
    [2397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1121543, -5.1921751, 110.0, 4.0, 1.12, 0.95, 90.4773, 0.1342, 0.0, 0.0],
    [2398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1151556, -0.88135236, 110.0, 4.0, 1.12, 0.95, 90.7588, 0.2391, 0.0, 0.0],
    [2399.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.109785, -5.0366167, 110.0, 4.0, 1.12, 0.95, 91.882, -0.1966, 0.0, 0.0],
    [2400.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0990004, -5.5926516, 110.0, 4.0, 1.12, 0.95, 92.8209, -0.0955, 0.0, 0.0],
    [2401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1009266, -5.2602293, 110.0, 4.0, 1.12, 0.95, 92.4873, -0.0879, 0.0, 0.0],
    [2402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.105512, -4.5763119, 110.0, 4.0, 1.12, 0.95, 92.064, -0.1615, 0.0, 0.0],
    [2403.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0931864, -7.270218, 110.0, 4.0, 1.12, 0.95, 94.2447, -0.2825, 0.0, 0.0],
    [2404.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0988371, -6.9855878, 110.0, 4.0, 1.12, 0.95, 93.6092, -0.4941, 0.0, 0.0],
    [2405.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015599, -7.2921621, 110.0, 4.0, 1.12, 0.95, 93.8252, -0.1999, 0.0, 0.0],
    [2406.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1100412, -4.1368327, 110.0, 4.0, 1.12, 0.95, 91.4637, -0.2281, 0.0, 0.0],
    [2407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0934624, -7.2190894, 110.0, 4.0, 1.12, 0.95, 94.3114, -0.3284, 0.0, 0.0],
    [2408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0999944, -5.3452407, 110.0, 4.0, 1.12, 0.95, 92.6253, -0.0789, 0.0, 0.0],
    [2409.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0866808, -11.585316, 110.0, 4.0, 1.12, 0.95, 96.7339, -0.3156, 0.0, 0.0],
    [2410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1016722, -5.1650253, 110.0, 4.0, 1.12, 0.95, 92.412, -0.1015, 0.0, 0.0],
    [2411.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0854734, -11.586614, 110.0, 4.0, 1.12, 0.95, 96.8683, -0.3372, 0.0, 0.0],
    [2412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0996602, -8.6341755, 110.0, 4.0, 1.12, 0.95, 94.5755, -0.1534, 0.0, 0.0],
    [2413.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1046351, -4.6812886, 110.0, 4.0, 1.12, 0.95, 92.0492, -0.1363, 0.0, 0.0],
    [2414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0912593, -6.7281118, 110.0, 4.0, 1.12, 0.95, 94.4131, 0.0341, 0.0, 0.0],
    [2415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1114665, -4.0904965, 110.0, 4.0, 1.12, 0.95, 91.3207, -0.2359, 0.0, 0.0],
    [2416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1126838, -4.3446875, 110.0, 4.0, 1.12, 0.95, 91.3825, -0.2757, 0.0, 0.0],
    [2417.0, 1.0, 2.581, 0.396, 0.0, 0.0, 1.0, 1.1026703, -2.1474573, 110.0, 4.0, 1.12, 0.95, 91.8092, -0.351, 0.0, 0.0],
    [2418.0, 1.0, 0.765, 0.488, 0.0, 0.0, 1.0, 1.1059614, -6.2738067, 110.0, 4.0, 1.12, 0.95, 92.8013, -0.7726, 0.0, 0.0],
    [2419.0, 1.0, 3.308, -1.468, 0.0, 0.0, 1.0, 1.0979271, -7.615932, 110.0, 4.0, 1.12, 0.95, 94.4455, -0.6746, 0.0, 0.0],
    [2420.0, 1.0, 5.415, 3.331, 0.0, 0.0, 1.0, 1.0858329, -7.1128908, 110.0, 4.0, 1.12, 0.95, 95.1776, 0.1429, 0.0, 0.0],
    [2421.0, 1.0, 30.007, 9.432, 0.0, 0.0, 1.0, 1.0922244, -7.9378924, 110.0, 4.0, 1.12, 0.95, 94.7824, -0.5423, 0.0, 0.0],
    [2422.0, 1.0, 3.009, 0.861, 0.0, 0.0, 1.0, 1.1139337, -4.0279301, 110.0, 4.0, 1.12, 0.95, 91.253, -0.5624, 0.0, 0.0],
    [2423.0, 1.0, 0.0, 0.058, 0.0, 0.0, 1.0, 1.1139333, -4.0279279, 110.0, 4.0, 1.12, 0.95, 91.253, -0.5624, 0.0, 0.0],
    [2424.0, 1.0, 3.437, 1.207, 0.0, 0.0, 1.0, 1.1148638, -3.9244096, 110.0, 4.0, 1.12, 0.95, 91.1551, -0.5773, 0.0, 0.0],
    [2425.0, 1.0, 0.0, 0.104, 0.0, 0.0, 1.0, 1.1148468, -3.9277022, 110.0, 4.0, 1.12, 0.95, 91.1562, -0.5768, 0.0, 0.0],
    [2426.0, 1.0, 4.934, 0.87, 0.0, 0.0, 1.0, 1.1084148, -8.1659275, 110.0, 4.0, 1.12, 0.95, 94.1284, -0.9571, 0.0, 0.0],
    [2427.0, 1.0, 3.18, 0.416, 0.0, 0.0, 1.0, 1.0911246, -6.7376466, 110.0, 4.0, 1.12, 0.95, 94.4325, 0.0364, 0.0, 0.0],
    [2428.0, 1.0, 12.706, 5.192, 0.0, 0.0, 1.0, 1.1034988, -7.7412186, 110.0, 4.0, 1.12, 0.95, 93.6484, -0.0078, 0.0, 0.0],
    [2429.0, 1.0, 9.619, 3.508, 0.0, 0.0, 1.0, 1.0893274, -7.0669813, 110.0, 4.0, 1.12, 0.95, 94.6493, 0.0832, 0.0, 0.0],
    [2430.0, 1.0, 2.475, -1.388, 0.0, 0.0, 1.0, 1.1097425, -6.1380423, 110.0, 4.0, 1.12, 0.95, 92.6354, -1.0193, 0.0, 0.0],
    [2431.0, 1.0, 5.432, -2.163, 0.0, 0.0, 1.0, 1.1102344, -6.2067274, 110.0, 4.0, 1.12, 0.95, 92.6788, -1.0712, 0.0, 0.0],
    [2432.0, 2.0, 1.264, 0.394, 0.0, 0.0, 1.0, 1.110043, -6.163272, 110.0, 4.0, 1.12, 0.95, 92.6431, -1.043, 0.0, 0.0],
    [2433.0, 1.0, 3.693, 0.365, 0.0, 0.0, 1.0, 1.1177788, -1.3119656, 110.0, 4.0, 1.12, 0.95, 89.9675, -0.1059, 0.0, 0.0],
    [2434.0, 1.0, 2.059, 2.42, 0.0, 0.0, 1.0, 1.1097531, -5.2770918, 110.0, 4.0, 1.12, 0.95, 92.0806, -0.1669, 0.0, 0.0],
    [2435.0, 1.0, 1.717, -0.008, 0.0, 0.0, 1.0, 1.0990421, -8.7048049, 110.0, 4.0, 1.12, 0.95, 94.9855, -0.6496, 0.0, 0.0],
    [2436.0, 1.0, 4.898, 3.461, 0.0, 0.0, 1.0, 1.1152683, -2.5975533, 110.0, 4.0, 1.12, 0.95, 91.0527, 0.0085, 0.0, 0.0],
    [2437.0, 1.0, 4.643, 2.004, 0.0, 0.0, 1.0, 1.084692, -11.700424, 110.0, 4.0, 1.12, 0.95, 97.1182, -0.2564, 0.0, 0.0],
    [2438.0, 1.0, 3.006, 0.177, 0.0, 0.0, 1.0, 1.1114348, -4.0585049, 110.0, 4.0, 1.12, 0.95, 91.4898, -0.2628, 0.0, 0.0],
    [2439.0, 2.0, 5.319, -0.576, 0.0, 0.0, 1.0, 1.0889985, -10.782272, 110.0, 4.0, 1.12, 0.95, 96.9009, -0.5502, 0.0, 0.0],
    [2440.0, 1.0, 1.546, 0.143, 0.0, 0.0, 1.0, 1.1032543, -6.0973979, 110.0, 4.0, 1.12, 0.95, 92.8816, -0.1931, 0.0, 0.0],
    [2441.0, 1.0, 3.094, 1.445, 0.0, 0.0, 1.0, 1.1142791, -3.7631753, 110.0, 4.0, 1.12, 0.95, 91.0777, -0.3985, 0.0, 0.0],
    [2442.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1142791, -3.7631753, 110.0, 4.0, 1.12, 0.95, 91.0777, -0.3985, 0.0, 0.0],
    [2443.0, 1.0, 2.663, 0.358, 0.0, 0.0, 1.0, 1.1041504, -4.6545948, 110.0, 4.0, 1.12, 0.95, 92.2521, -0.1219, 0.0, 0.0],
    [2444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1049212, -4.5849584, 110.0, 4.0, 1.12, 0.95, 92.1642, -0.1384, 0.0, 0.0],
    [2445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1057085, -6.0568201, 110.0, 4.0, 1.12, 0.95, 92.7749, -0.3059, 0.0, 0.0],
    [2446.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1005899, -6.4257329, 110.0, 4.0, 1.12, 0.95, 93.1462, -0.2618, 0.0, 0.0],
    [2447.0, 1.0, 1.46, 0.702, 0.0, 0.0, 1.0, 1.1081407, -4.2990258, 110.0, 4.0, 1.12, 0.95, 91.5095, -0.2318, 0.0, 0.0],
    [2448.0, 1.0, 0.43, 0.23, 0.0, 0.0, 1.0, 1.0922536, -6.9137763, 110.0, 4.0, 1.12, 0.95, 94.3176, -0.0054, 0.0, 0.0],
    [2449.0, 2.0, 8.9, 2.0, 0.0, 0.0, 1.0, 1.0732686, -17.838735, 110.0, 5.0, 1.12, 0.95, 98.3991, 0.0563, 0.0, 0.0],
    [2450.0, 1.0, 4.0, 0.8, 0.0, 0.0, 1.0, 1.0609959, -16.636608, 110.0, 5.0, 1.12, 0.95, 99.2133, -0.1293, 0.0, 0.0],
    [2451.0, 1.0, 7.0, 2.0, 0.0, 0.0, 1.0, 1.1056667, -13.054754, 110.0, 5.0, 1.12, 0.95, 95.8983, 0.0769, 0.0, 0.0],
    [2452.0, 2.0, 6.0, 3.5, 0.0, 0.0, 1.0, 1.1071102, -12.920086, 110.0, 5.0, 1.12, 0.95, 95.6803, 0.0541, 0.0, 0.0],
    [2453.0, 1.0, 4.0, 1.5, 0.0, 0.0, 1.0, 1.0630439, -16.197553, 110.0, 5.0, 1.12, 0.95, 98.6522, -0.0487, 0.0, 0.0],
    [2454.0, 2.0, 5.0, 1.5, 0.0, 0.0, 1.0, 1.0984722, -16.152437, 110.0, 5.0, 1.12, 0.95, 97.4003, -0.0215, 0.0, 0.0],
    [2455.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0984653, -16.154585, 110.0, 5.0, 1.12, 0.95, 97.401, -0.0215, 0.0, 0.0],
    [2456.0, 1.0, 4.0, 1.0, 0.0, 0.0, 1.0, 1.1064331, -12.978164, 110.0, 5.0, 1.12, 0.95, 95.7561, 0.0691, 0.0, 0.0],
    [2457.0, 1.0, 6.1, 1.4, 0.0, 0.0, 1.0, 1.0742929, -14.737321, 110.0, 5.0, 1.12, 0.95, 98.2971, 0.2167, 0.0, 0.0],
    [2458.0, 1.0, 3.4, 1.6, 0.0, 0.0, 1.0, 1.0777418, -18.045567, 110.0, 5.0, 1.12, 0.95, 98.8375, 0.0954, 0.0, 0.0],
    [2459.0, 1.0, 7.0, 2.0, 0.0, 0.0, 1.0, 1.1063778, -13.015779, 110.0, 5.0, 1.12, 0.95, 95.8179, 0.0563, 0.0, 0.0],
    [2460.0, 2.0, 3.5, 0.8, 0.0, 0.0, 1.0, 1.0591943, -17.898374, 110.0, 5.0, 1.12, 0.95, 99.8612, 0.4512, 0.0, 0.0],
    [2461.0, 1.0, 2.0, 1.0, 0.0, 0.0, 1.0, 1.0658785, -15.850006, 110.0, 5.0, 1.12, 0.95, 98.2132, -0.0148, 0.0, 0.0],
    [2462.0, 1.0, 4.0, 1.3, 0.0, 0.0, 1.0, 1.0757874, -14.787022, 110.0, 5.0, 1.12, 0.95, 98.2221, 0.1356, 0.0, 0.0],
    [2463.0, 1.0, 1.9, 0.7, 0.0, 0.0, 1.0, 1.0836416, -15.239996, 110.0, 5.0, 1.12, 0.95, 99.4774, 0.1267, 0.0, 0.0],
    [2464.0, 1.0, 6.0, 2.0, 0.0, 0.0, 1.0, 1.1053885, -13.067987, 110.0, 5.0, 1.12, 0.95, 95.8842, 0.0906, 0.0, 0.0],
    [2465.0, 1.0, 5.5, 1.5, 0.0, 0.0, 1.0, 1.1067112, -12.983803, 110.0, 5.0, 1.12, 0.95, 95.7673, 0.0509, 0.0, 0.0],
    [2466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1077884, -12.897206, 110.0, 5.0, 1.12, 0.95, 95.7761, 0.0122, 0.0, 0.0],
    [2467.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1077841, -12.891197, 110.0, 5.0, 1.12, 0.95, 95.7741, 0.0124, 0.0, 0.0],
    [2468.0, 2.0, 3.5, 1.0, 0.0, 0.0, 1.0, 1.0957775, -16.728555, 110.0, 5.0, 1.12, 0.95, 98.1503, -0.2134, 0.0, 0.0],
    [2469.0, 1.0, 1.8, 0.8, 0.0, 0.0, 1.0, 1.0665408, -18.029921, 110.0, 5.0, 1.12, 0.95, 99.2706, 0.2384, 0.0, 0.0],
    [2470.0, 1.0, 3.7, 1.4, 0.0, 0.0, 1.0, 1.0842473, -15.127345, 110.0, 5.0, 1.12, 0.95, 99.3566, 0.1293, 0.0, 0.0],
    [2471.0, 2.0, 5.4, 0.9, 0.0, 0.0, 1.0, 1.0710351, -18.277497, 110.0, 5.0, 1.12, 0.95, 98.8424, 0.1767, 0.0, 0.0],
    [2472.0, 1.0, 2.9, 0.6, 0.0, 0.0, 1.0, 1.0709929, -18.285624, 110.0, 5.0, 1.12, 0.95, 98.8469, 0.1786, 0.0, 0.0],
    [2473.0, 1.0, 8.5, 2.2, 0.0, 0.0, 1.0, 1.0900993, -13.161822, 110.0, 5.0, 1.12, 0.95, 97.2888, 0.0951, 0.0, 0.0],
    [2474.0, 1.0, 10.2, 3.2, 0.0, 0.0, 1.0, 1.0904779, -12.24963, 110.0, 5.0, 1.12, 0.95, 96.9456, 0.1748, 0.0, 0.0],
    [2475.0, 1.0, 4.0, 1.5, 0.0, 0.0, 1.0, 1.0848695, -15.085366, 110.0, 5.0, 1.12, 0.95, 99.2593, 0.1266, 0.0, 0.0],
    [2476.0, 1.0, 3.6, 0.9, 0.0, 0.0, 1.0, 1.0898867, -14.544916, 110.0, 5.0, 1.12, 0.95, 97.1881, 0.2541, 0.0, 0.0],
    [2477.0, 1.0, 3.5, 2.0, 0.0, 0.0, 1.0, 1.0516891, -19.947742, 110.0, 5.0, 1.12, 0.95, 101.2565, 0.5127, 0.0, 0.0],
    [2478.0, 1.0, 3.2, 0.7, 0.0, 0.0, 1.0, 1.0527456, -19.889011, 110.0, 5.0, 1.12, 0.95, 101.177, 0.4723, 0.0, 0.0],
    [2479.0, 1.0, 6.0, 1.0, 0.0, 0.0, 1.0, 1.0815193, -15.398518, 110.0, 5.0, 1.12, 0.95, 99.8871, 0.1157, 0.0, 0.0],
    [2480.0, 1.0, 4.9, 0.6, 0.0, 0.0, 1.0, 1.0721073, -17.944245, 110.0, 5.0, 1.12, 0.95, 98.5216, 0.0933, 0.0, 0.0],
    [2481.0, 1.0, 2.8, 0.5, 0.0, 0.0, 1.0, 1.0714151, -20.501266, 110.0, 5.0, 1.12, 0.95, 102.9643, -0.2263, 0.0, 0.0],
    [2482.0, 2.0, 1.5, 0.2, 0.0, 0.0, 1.0, 1.0812705, -15.519386, 110.0, 5.0, 1.12, 0.95, 100.0101, 0.0923, 0.0, 0.0],
    [2483.0, 2.0, 2.0, 0.5, 0.0, 0.0, 1.0, 1.0843781, -17.527092, 110.0, 5.0, 1.12, 0.95, 98.7287, 0.0427, 0.0, 0.0],
    [2484.0, 2.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.095505, -16.70425, 110.0, 5.0, 1.12, 0.95, 97.9569, -0.1522, 0.0, 0.0],
    [2485.0, 1.0, 2.8, 0.5, 0.0, 0.0, 1.0, 1.0657718, -16.297782, 110.0, 5.0, 1.12, 0.95, 98.4365, 0.0895, 0.0, 0.0],
    [2486.0, 2.0, 2.2, 0.0, 0.0, 0.0, 1.0, 1.0712443, -20.544236, 110.0, 5.0, 1.12, 0.95, 103.0401, -0.2506, 0.0, 0.0],
    [2487.0, 1.0, 0.3, 0.2, 0.0, 0.0, 1.0, 1.0913999, -12.642064, 110.0, 5.0, 1.12, 0.95, 96.9493, 0.1044, 0.0, 0.0],
    [2488.0, 1.0, 4.1, 2.4, 0.0, 0.0, 1.0, 1.0954318, -10.497415, 110.0, 5.0, 1.12, 0.95, 95.6193, 0.2014, 0.0, 0.0],
    [2489.0, 2.0, 1.5, 1.5, 0.0, 0.0, 1.0, 1.0992606, -15.945358, 110.0, 5.0, 1.12, 0.95, 97.1051, 0.0167, 0.0, 0.0],
    [2490.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1010027, -15.658236, 110.0, 5.0, 1.12, 0.95, 96.8226, 0.025, 0.0, 0.0],
    [2491.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1009726, -15.668737, 110.0, 5.0, 1.12, 0.95, 96.8256, 0.0253, 0.0, 0.0],
    [2492.0, 2.0, 10.0, 4.8, 0.0, 0.0, 1.0, 1.0579148, -18.152422, 110.0, 5.0, 1.12, 0.95, 100.1642, 0.5492, 0.0, 0.0],
    [2493.0, 1.0, 9.2, 3.0, 0.0, 0.0, 1.0, 1.0578675, -18.154117, 110.0, 5.0, 1.12, 0.95, 100.1682, 0.5471, 0.0, 0.0],
    [2494.0, 1.0, 5.1, 0.4, 0.0, 0.0, 1.0, 1.0573327, -18.174434, 110.0, 5.0, 1.12, 0.95, 100.2307, 0.5094, 0.0, 0.0],
    [2495.0, 1.0, 3.4, 0.3, 0.0, 0.0, 1.0, 1.0570871, -18.170413, 110.0, 5.0, 1.12, 0.95, 100.2505, 0.5984, 0.0, 0.0],
    [2496.0, 1.0, 13.0, 5.0, 0.0, 0.0, 1.0, 1.1059252, -13.034381, 110.0, 5.0, 1.12, 0.95, 95.7808, 0.0783, 0.0, 0.0],
    [2497.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1074903, -12.926179, 110.0, 5.0, 1.12, 0.95, 95.666, 0.0341, 0.0, 0.0],
    [2498.0, 1.0, 0.8, 0.1, 0.0, 0.0, 1.0, 1.0957178, -16.735189, 110.0, 5.0, 1.12, 0.95, 98.0804, -0.1999, 0.0, 0.0],
    [2499.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0723421, -17.962506, 110.0, 5.0, 1.12, 0.95, 98.5269, 0.0519, 0.0, 0.0],
    [2500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0740162, -17.769515, 110.0, 5.0, 1.12, 0.95, 98.3369, 0.0289, 0.0, 0.0],
    [2501.0, 2.0, 5.4, 1.0, 0.0, 0.0, 1.0, 1.0730973, -17.843815, 110.0, 5.0, 1.12, 0.95, 98.3813, 0.07, 0.0, 0.0],
    [2502.0, 1.0, 5.2, 0.9, 0.0, 0.0, 1.0, 1.0711716, -18.021662, 110.0, 5.0, 1.12, 0.95, 98.6218, 0.0976, 0.0, 0.0],
    [2503.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.072623, -17.880018, 110.0, 5.0, 1.12, 0.95, 98.4048, 0.1212, 0.0, 0.0],
    [2504.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0722871, -17.836283, 110.0, 5.0, 1.12, 0.95, 98.387, 0.1114, 0.0, 0.0],
    [2505.0, 1.0, 6.8, 1.8, 0.0, 0.0, 1.0, 1.0726152, -17.864231, 110.0, 5.0, 1.12, 0.95, 98.4744, 0.0755, 0.0, 0.0],
    [2506.0, 1.0, 4.0, 0.9, 0.0, 0.0, 1.0, 1.0685502, -18.399548, 110.0, 5.0, 1.12, 0.95, 99.0817, 0.2514, 0.0, 0.0],
    [2507.0, 1.0, 3.6, 0.8, 0.0, 0.0, 1.0, 1.0685668, -18.396776, 110.0, 5.0, 1.12, 0.95, 99.0824, 0.252, 0.0, 0.0],
    [2508.0, 1.0, 3.0, 0.3, 0.0, 0.0, 1.0, 1.0655836, -16.234406, 110.0, 5.0, 1.12, 0.95, 98.6771, 0.1229, 0.0, 0.0],
    [2509.0, 1.0, 5.7, 1.0, 0.0, 0.0, 1.0, 1.0912787, -14.654689, 110.0, 5.0, 1.12, 0.95, 97.1256, 0.0588, 0.0, 0.0],
    [2510.0, 2.0, 5.5, 2.2, 0.0, 0.0, 1.0, 1.0813641, -4.9622842, 110.0, 5.0, 1.12, 0.95, 93.716, 1.11, 0.0, 0.0],
    [2511.0, 1.0, 3.4, 1.7, 0.0, 0.0, 1.0, 1.0860868, -13.123603, 110.0, 5.0, 1.12, 0.95, 97.2008, 0.2513, 0.0, 0.0],
    [2512.0, 1.0, 2.5, 0.5, 0.0, 0.0, 1.0, 1.0961756, -16.400804, 110.0, 5.0, 1.12, 0.95, 97.7543, 0.0047, 0.0, 0.0],
    [2513.0, 1.0, 7.0, 1.9, 0.0, 0.0, 1.0, 1.068321, -18.401601, 110.0, 5.0, 1.12, 0.95, 99.099, 0.2524, 0.0, 0.0],
    [2514.0, 1.0, 6.0, 2.9, 0.0, 0.0, 1.0, 1.0684002, -18.408177, 110.0, 5.0, 1.12, 0.95, 99.0935, 0.2568, 0.0, 0.0],
    [2515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.092335, -12.998935, 110.0, 5.0, 1.12, 0.95, 97.0466, 0.0477, 0.0, 0.0],
    [2516.0, 1.0, 0.3, 0.2, 0.0, 0.0, 1.0, 1.0923548, -12.995952, 110.0, 5.0, 1.12, 0.95, 97.0449, 0.0493, 0.0, 0.0],
    [2517.0, 1.0, 1.0, 0.4, 0.0, 0.0, 1.0, 1.0627246, -16.55885, 110.0, 5.0, 1.12, 0.95, 98.9991, -0.1185, 0.0, 0.0],
    [2518.0, 1.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.072479, -17.952606, 110.0, 5.0, 1.12, 0.95, 98.5084, 0.0551, 0.0, 0.0],
    [2519.0, 1.0, 4.9, 1.4, 0.0, 0.0, 1.0, 1.0911963, -14.664926, 110.0, 5.0, 1.12, 0.95, 97.1361, 0.0609, 0.0, 0.0],
    [2520.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0934513, -14.425425, 110.0, 5.0, 1.12, 0.95, 96.8441, 0.0097, 0.0, 0.0],
    [2521.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0937004, -14.408494, 110.0, 5.0, 1.12, 0.95, 96.8366, 0.0081, 0.0, 0.0],
    [2522.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0935586, -14.400764, 110.0, 5.0, 1.12, 0.95, 96.8429, 0.0097, 0.0, 0.0],
    [2523.0, 1.0, 1.8, 0.2, 0.0, 0.0, 1.0, 1.0813967, -15.475418, 110.0, 5.0, 1.12, 0.95, 99.9646, 0.0991, 0.0, 0.0],
    [2524.0, 1.0, 3.0, 0.5, 0.0, 0.0, 1.0, 1.1007695, -16.508666, 110.0, 5.0, 1.12, 0.95, 97.8277, -0.331, 0.0, 0.0],
    [2525.0, 1.0, 7.0, 2.0, 0.0, 0.0, 1.0, 1.0664952, -16.21305, 110.0, 5.0, 1.12, 0.95, 99.1989, 0.4093, 0.0, 0.0],
    [2526.0, 1.0, 4.2, 1.5, 0.0, 0.0, 1.0, 1.0827146, -14.716872, 110.0, 5.0, 1.12, 0.95, 97.7294, 0.0879, 0.0, 0.0],
    [2527.0, 2.0, 8.0, 2.5, 0.0, 0.0, 1.0, 1.1064085, -13.018141, 110.0, 5.0, 1.12, 0.95, 95.8365, 0.0524, 0.0, 0.0],
    [2528.0, 1.0, 4.0, 1.0, 0.0, 0.0, 1.0, 1.1074238, -12.932072, 110.0, 5.0, 1.12, 0.95, 95.6663, 0.035, 0.0, 0.0],
    [2529.0, 1.0, 7.5, 1.5, 0.0, 0.0, 1.0, 1.1074705, -12.925875, 110.0, 5.0, 1.12, 0.95, 95.666, 0.0351, 0.0, 0.0],
    [2530.0, 2.0, 29.0, 20.0, 0.0, 0.0, 1.0, 1.0870769, -4.37728, 110.0, 5.0, 1.12, 0.95, 93.0232, 0.9912, 0.0, 0.0],
    [2531.0, 1.0, 3.0, 1.0, 0.0, 0.0, 1.0, 1.0654989, -15.925947, 110.0, 5.0, 1.12, 0.95, 98.3528, 0.0219, 0.0, 0.0],
    [2532.0, 1.0, 3.5, 0.5, 0.0, 0.0, 1.0, 1.0970487, -16.303815, 110.0, 5.0, 1.12, 0.95, 97.6378, -0.0144, 0.0, 0.0],
    [2533.0, 1.0, 3.2, 1.0, 0.0, 0.0, 1.0, 1.0918668, -12.203188, 110.0, 5.0, 1.12, 0.95, 96.7216, 0.1229, 0.0, 0.0],
    [2534.0, 1.0, 0.7, 0.2, 0.0, 0.0, 1.0, 1.0786396, -5.2152258, 110.0, 5.0, 1.12, 0.95, 94.2387, 1.0862, 0.0, 0.0],
    [2535.0, 1.0, 1.0, 0.4, 0.0, 0.0, 1.0, 1.0786417, -5.214949, 110.0, 5.0, 1.12, 0.95, 94.2386, 1.0861, 0.0, 0.0],
    [2536.0, 1.0, 9.1, 1.0, 0.0, 0.0, 1.0, 1.0562161, -19.318319, 110.0, 5.0, 1.12, 0.95, 100.9726, 0.3585, 0.0, 0.0],
    [2537.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1020954, -13.490923, 110.0, 5.0, 1.12, 0.95, 96.5475, 0.052, 0.0, 0.0],
    [2538.0, 1.0, 5.9, 2.1, 0.0, 0.0, 1.0, 1.0636226, -18.567945, 110.0, 5.0, 1.12, 0.95, 99.7158, 0.2821, 0.0, 0.0],
    [2539.0, 1.0, 5.3, 0.4, 0.0, 0.0, 1.0, 1.070006, -18.137187, 110.0, 5.0, 1.12, 0.95, 98.7665, 0.1768, 0.0, 0.0],
    [2540.0, 1.0, 5.0, 0.0, 0.0, 0.0, 1.0, 1.0958678, -16.440989, 110.0, 5.0, 1.12, 0.95, 97.7596, 0.0285, 0.0, 0.0],
    [2541.0, 1.0, 6.4, 0.8, 0.0, 0.0, 1.0, 1.0688314, -18.407718, 110.0, 5.0, 1.12, 0.95, 99.0647, 0.2397, 0.0, 0.0],
    [2542.0, 1.0, 1.9, 0.8, 0.0, 0.0, 1.0, 1.0720317, -17.906794, 110.0, 5.0, 1.12, 0.95, 98.5037, 0.0928, 0.0, 0.0],
    [2543.0, 1.0, 4.0, 1.5, 0.0, 0.0, 1.0, 1.0960946, -16.407075, 110.0, 5.0, 1.12, 0.95, 97.7172, 0.0292, 0.0, 0.0],
    [2544.0, 1.0, 4.5, 1.8, 0.0, 0.0, 1.0, 1.100988, -13.60067, 110.0, 5.0, 1.12, 0.95, 96.7216, 0.0597, 0.0, 0.0],
    [2545.0, 1.0, 5.0, 1.5, 0.0, 0.0, 1.0, 1.0985943, -15.908393, 110.0, 5.0, 1.12, 0.95, 97.0805, 0.0757, 0.0, 0.0],
    [2546.0, 1.0, 3.9, 1.2, 0.0, 0.0, 1.0, 1.1007222, -13.5772, 110.0, 5.0, 1.12, 0.95, 96.4512, 0.1246, 0.0, 0.0],
    [2547.0, 2.0, 5.5, 4.0, 0.0, 0.0, 1.0, 1.0991414, -15.811359, 110.0, 5.0, 1.12, 0.95, 96.9801, 0.0766, 0.0, 0.0],
    [2548.0, 2.0, 7.5, 2.0, 0.0, 0.0, 1.0, 1.09877, -15.890103, 110.0, 5.0, 1.12, 0.95, 97.0621, 0.0719, 0.0, 0.0],
    [2549.0, 1.0, 3.4, 1.2, 0.0, 0.0, 1.0, 1.0872137, -4.2119054, 110.0, 5.0, 1.12, 0.95, 93.0659, 0.9803, 0.0, 0.0],
    [2550.0, 1.0, 2.0, 0.8, 0.0, 0.0, 1.0, 1.0596575, -16.590225, 110.0, 5.0, 1.12, 0.95, 99.2304, -0.1644, 0.0, 0.0],
    [2551.0, 1.0, 4.0, 1.0, 0.0, 0.0, 1.0, 1.0854041, -4.4094678, 110.0, 5.0, 1.12, 0.95, 93.2485, 1.0325, 0.0, 0.0],
    [2552.0, 1.0, 7.0, 1.0, 0.0, 0.0, 1.0, 1.059176, -16.499482, 110.0, 5.0, 1.12, 0.95, 99.1712, -0.1735, 0.0, 0.0],
    [2553.0, 1.0, 4.2, 0.8, 0.0, 0.0, 1.0, 1.0596917, -18.32382, 110.0, 5.0, 1.12, 0.95, 100.1482, 0.4125, 0.0, 0.0],
    [2554.0, 1.0, 6.0, 1.0, 0.0, 0.0, 1.0, 1.1071378, -12.934015, 110.0, 5.0, 1.12, 0.95, 95.6894, 0.0488, 0.0, 0.0],
    [2555.0, 2.0, 124.7, 73.3, 0.0, 0.0, 1.0, 1.0509397, -17.21362, 110.0, 5.0, 1.12, 0.95, 100.2019, 1.3811, 0.0, 0.0],
    [2556.0, 1.0, 2.8, 1.3, 0.0, 0.0, 1.0, 1.0889412, -13.395034, 110.0, 5.0, 1.12, 0.95, 97.2719, 0.1243, 0.0, 0.0],
    [2557.0, 1.0, 3.9, 0.8, 0.0, 0.0, 1.0, 1.0514298, -17.218686, 110.0, 5.0, 1.12, 0.95, 100.2132, 1.3302, 0.0, 0.0],
    [2558.0, 1.0, 4.5, 1.5, 0.0, 0.0, 1.0, 1.0982302, -15.960491, 110.0, 5.0, 1.12, 0.95, 97.1237, 0.0811, 0.0, 0.0],
    [2559.0, 1.0, 1.9, 0.7, 0.0, 0.0, 1.0, 1.0846164, -15.036685, 110.0, 5.0, 1.12, 0.95, 97.6411, 0.1424, 0.0, 0.0],
    [2560.0, 1.0, 4.8, 0.8, 0.0, 0.0, 1.0, 1.0977241, -8.928284, 110.0, 5.0, 1.12, 0.95, 94.9501, 0.2266, 0.0, 0.0],
    [2561.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.091332, -13.126953, 110.0, 5.0, 1.12, 0.95, 97.1183, 0.0676, 0.0, 0.0],
    [2562.0, 1.0, 5.1, 3.4, 0.0, 0.0, 1.0, 1.0999161, -8.5458992, 110.0, 5.0, 1.12, 0.95, 94.463, 0.0944, 0.0, 0.0],
    [2563.0, 1.0, 6.5, 2.0, 0.0, 0.0, 1.0, 1.0654349, -16.281943, 110.0, 5.0, 1.12, 0.95, 99.2838, 0.3981, 0.0, 0.0],
    [2564.0, 2.0, 6.0, 1.0, 0.0, 0.0, 1.0, 1.0785155, -18.002334, 110.0, 5.0, 1.12, 0.95, 99.0897, 0.1225, 0.0, 0.0],
    [2565.0, 1.0, 4.0, 0.5, 0.0, 0.0, 1.0, 1.0782534, -18.048125, 110.0, 5.0, 1.12, 0.95, 99.094, 0.1139, 0.0, 0.0],
    [2566.0, 1.0, 0.2, 0.0, 0.0, 0.0, 1.0, 1.0730455, -17.086657, 110.0, 5.0, 1.12, 0.95, 98.6763, 0.2655, 0.0, 0.0],
    [2567.0, 1.0, 7.5, 3.6, 0.0, 0.0, 1.0, 1.087468, -12.061983, 110.0, 5.0, 1.12, 0.95, 96.5714, 0.3093, 0.0, 0.0],
    [2568.0, 1.0, 3.3, 0.1, 0.0, 0.0, 1.0, 1.0721429, -17.972736, 110.0, 5.0, 1.12, 0.95, 98.5445, 0.0599, 0.0, 0.0],
    [2569.0, 2.0, 4.0, 0.7, 0.0, 0.0, 1.0, 1.0630591, -16.528493, 110.0, 5.0, 1.12, 0.95, 98.9412, -0.1208, 0.0, 0.0],
    [2570.0, 1.0, 1.8, 0.9, 0.0, 0.0, 1.0, 1.0884902, -13.885445, 110.0, 5.0, 1.12, 0.95, 97.2686, 0.1108, 0.0, 0.0],
    [2571.0, 1.0, 5.7, 3.0, 0.0, 0.0, 1.0, 1.0757645, -16.557982, 110.0, 5.0, 1.12, 0.95, 98.4568, 0.2852, 0.0, 0.0],
    [2572.0, 2.0, 19.0, 15.0, 0.0, 0.0, 1.0, 1.08371, -4.6603223, 110.0, 5.0, 1.12, 0.95, 93.3838, 1.0805, 0.0, 0.0],
    [2573.0, 1.0, 4.5, 0.6, 0.0, 0.0, 1.0, 1.0527197, -18.00905, 110.0, 5.0, 1.12, 0.95, 100.5431, 0.9563, 0.0, 0.0],
    [2574.0, 2.0, 4.0, 1.0, 0.0, 0.0, 1.0, 1.0984748, -16.410762, 110.0, 5.0, 1.12, 0.95, 97.836, -0.2077, 0.0, 0.0],
    [2575.0, 1.0, 5.5, 0.7, 0.0, 0.0, 1.0, 1.0548559, -17.115023, 110.0, 5.0, 1.12, 0.95, 100.116, 1.0593, 0.0, 0.0],
    [2576.0, 1.0, 6.3, 2.4, 0.0, 0.0, 1.0, 1.0698628, -17.818987, 110.0, 5.0, 1.12, 0.95, 98.8518, 0.2185, 0.0, 0.0],
    [2577.0, 1.0, 2.0, 1.0, 0.0, 0.0, 1.0, 1.0582255, -17.644063, 110.0, 5.0, 1.12, 0.95, 99.8592, 0.3265, 0.0, 0.0],
    [2578.0, 1.0, 0.7, 0.2, 0.0, 0.0, 1.0, 1.0916687, -14.621604, 110.0, 5.0, 1.12, 0.95, 97.0812, 0.0493, 0.0, 0.0],
    [2579.0, 2.0, 6.5, 25.0, 0.0, 0.0, 1.0, 1.0775679, -4.8227447, 110.0, 5.0, 1.12, 0.95, 92.2453, 1.6056, 0.0, 0.0],
    [2580.0, 1.0, 5.0, 1.6, 0.0, 0.0, 1.0, 1.072084, -17.977405, 110.0, 5.0, 1.12, 0.95, 98.5499, 0.0615, 0.0, 0.0],
    [2581.0, 1.0, 6.0, 1.0, 0.0, 0.0, 1.0, 1.0596158, -16.59869, 110.0, 5.0, 1.12, 0.95, 99.199, -0.1362, 0.0, 0.0],
    [2582.0, 1.0, 8.0, 1.5, 0.0, 0.0, 1.0, 1.0600566, -17.177486, 110.0, 5.0, 1.12, 0.95, 99.4611, 0.2157, 0.0, 0.0],
    [2583.0, 2.0, 6.7, 3.0, 0.0, 0.0, 1.0, 1.0826244, -4.8144566, 110.0, 5.0, 1.12, 0.95, 93.5506, 1.09, 0.0, 0.0],
    [2584.0, 1.0, 5.8, 2.2, 0.0, 0.0, 1.0, 1.1071064, -13.489774, 110.0, 5.0, 1.12, 0.95, 96.3476, -0.1254, 0.0, 0.0],
    [2585.0, 1.0, 4.3, 0.5, 0.0, 0.0, 1.0, 1.0632145, -14.181405, 110.0, 5.0, 1.12, 0.95, 98.095, -0.0309, 0.0, 0.0],
    [2586.0, 1.0, 6.7, 3.0, 0.0, 0.0, 1.0, 1.0689999, -15.748461, 110.0, 5.0, 1.12, 0.95, 98.7775, 0.3762, 0.0, 0.0],
    [2587.0, 1.0, 2.6, 0.6, 0.0, 0.0, 1.0, 1.0613089, -18.192086, 110.0, 5.0, 1.12, 0.95, 99.8958, 0.3837, 0.0, 0.0],
    [2588.0, 1.0, 1.5, 0.6, 0.0, 0.0, 1.0, 1.105848, -13.075541, 110.0, 5.0, 1.12, 0.95, 95.8625, 0.067, 0.0, 0.0],
    [2589.0, 1.0, 2.8, 1.0, 0.0, 0.0, 1.0, 1.0835586, -4.7550381, 110.0, 5.0, 1.12, 0.95, 93.3075, 1.1067, 0.0, 0.0],
    [2590.0, 2.0, 1.2, 0.3, 0.0, 0.0, 1.0, 1.0978649, -16.450375, 110.0, 5.0, 1.12, 0.95, 97.6554, -0.1462, 0.0, 0.0],
    [2591.0, 1.0, 3.0, 0.6, 0.0, 0.0, 1.0, 1.0693682, -18.382374, 110.0, 5.0, 1.12, 0.95, 99.0126, 0.2236, 0.0, 0.0],
    [2592.0, 1.0, 7.1, 2.1, 0.0, 0.0, 1.0, 1.0709986, -18.014093, 110.0, 5.0, 1.12, 0.95, 98.5822, 0.1274, 0.0, 0.0],
    [2593.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0662813, -15.982221, 110.0, 5.0, 1.12, 0.95, 98.3649, -0.0187, 0.0, 0.0],
    [2594.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0663136, -15.98736, 110.0, 5.0, 1.12, 0.95, 98.3596, -0.0193, 0.0, 0.0],
    [2595.0, 1.0, 6.0, 1.2, 0.0, 0.0, 1.0, 1.0679269, -15.610253, 110.0, 5.0, 1.12, 0.95, 97.9217, -0.011, 0.0, 0.0],
    [2596.0, 1.0, 3.402, 0.8, 0.0, 0.0, 1.0, 1.0679636, -15.612982, 110.0, 5.0, 1.12, 0.95, 97.92, -0.0116, 0.0, 0.0],
    [2597.0, 1.0, 4.7, 1.0, 0.0, 0.0, 1.0, 1.0638478, -15.099105, 110.0, 5.0, 1.12, 0.95, 98.3416, -0.029, 0.0, 0.0],
    [2598.0, 1.0, 6.7, 2.0, 0.0, 0.0, 1.0, 1.0712175, -18.022857, 110.0, 5.0, 1.12, 0.95, 98.6212, 0.0946, 0.0, 0.0],
    [2599.0, 1.0, 6.6, 2.0, 0.0, 0.0, 1.0, 1.0652315, -15.839753, 110.0, 5.0, 1.12, 0.95, 98.2796, 0.0504, 0.0, 0.0],
    [2600.0, 1.0, 4.3, 1.0, 0.0, 0.0, 1.0, 1.0780544, -17.996583, 110.0, 5.0, 1.12, 0.95, 98.4882, 0.0415, 0.0, 0.0],
    [2601.0, 1.0, 4.0, 0.7, 0.0, 0.0, 1.0, 1.0676355, -15.638484, 110.0, 5.0, 1.12, 0.95, 97.9654, -0.0045, 0.0, 0.0],
    [2602.0, 1.0, 9.0, 0.5, 0.0, 0.0, 1.0, 1.0641805, -16.386342, 110.0, 5.0, 1.12, 0.95, 99.1335, 0.2048, 0.0, 0.0],
    [2603.0, 1.0, 2.3, 0.6, 0.0, 0.0, 1.0, 1.0634474, -17.018861, 110.0, 5.0, 1.12, 0.95, 98.9755, 0.2226, 0.0, 0.0],
    [2604.0, 1.0, 1.0, 0.4, 0.0, 0.0, 1.0, 1.0965136, -16.629616, 110.0, 5.0, 1.12, 0.95, 98.1142, -0.2177, 0.0, 0.0],
    [2605.0, 1.0, 6.0, 1.6, 0.0, 0.0, 1.0, 1.1070812, -13.106691, 110.0, 5.0, 1.12, 0.95, 95.9848, -0.0131, 0.0, 0.0],
    [2606.0, 1.0, 2.5, 0.6, 0.0, 0.0, 1.0, 1.0652623, -15.832618, 110.0, 5.0, 1.12, 0.95, 98.2931, 0.0461, 0.0, 0.0],
    [2607.0, 2.0, 5.1, 1.0, 0.0, 0.0, 1.0, 1.0658489, -15.795574, 110.0, 5.0, 1.12, 0.95, 98.1971, 0.0349, 0.0, 0.0],
    [2608.0, 1.0, 16.0, 3.0, 0.0, 0.0, 1.0, 1.0655063, -15.80967, 110.0, 5.0, 1.12, 0.95, 98.278, 0.0368, 0.0, 0.0],
    [2609.0, 1.0, 3.7, 1.1, 0.0, 0.0, 1.0, 1.0844864, -4.6936471, 110.0, 5.0, 1.12, 0.95, 93.1959, 1.082, 0.0, 0.0],
    [2610.0, 1.0, 2.5, 1.0, 0.0, 0.0, 1.0, 1.0844843, -4.6843988, 110.0, 5.0, 1.12, 0.95, 93.2052, 1.0821, 0.0, 0.0],
    [2611.0, 1.0, 6.6, 2.6, 0.0, 0.0, 1.0, 1.071021, -17.996657, 110.0, 5.0, 1.12, 0.95, 98.5976, 0.1198, 0.0, 0.0],
    [2612.0, 1.0, 0.1, 0.1, 0.0, 0.0, 1.0, 1.0708317, -15.934224, 110.0, 5.0, 1.12, 0.95, 98.8382, 0.3462, 0.0, 0.0],
    [2613.0, 1.0, 1.5, 0.4, 0.0, 0.0, 1.0, 1.0979533, -16.145662, 110.0, 5.0, 1.12, 0.95, 97.3008, 0.0203, 0.0, 0.0],
    [2614.0, 1.0, 6.9, 3.6, 0.0, 0.0, 1.0, 1.098867, -2.8365906, 110.0, 5.0, 1.12, 0.95, 92.0361, 0.6507, 0.0, 0.0],
    [2615.0, 1.0, 7.7, 0.9, 0.0, 0.0, 1.0, 1.0569912, -18.048635, 110.0, 5.0, 1.12, 0.95, 100.1865, 0.4246, 0.0, 0.0],
    [2616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0569918, -18.043957, 110.0, 5.0, 1.12, 0.95, 100.186, 0.4232, 0.0, 0.0],
    [2617.0, 1.0, 1.8, 0.5, 0.0, 0.0, 1.0, 1.0706402, -17.585216, 110.0, 5.0, 1.12, 0.95, 98.847, 0.2425, 0.0, 0.0],
    [2618.0, 1.0, 2.5, 0.6, 0.0, 0.0, 1.0, 1.0713276, -17.871614, 110.0, 5.0, 1.12, 0.95, 98.6789, 0.1017, 0.0, 0.0],
    [2619.0, 1.0, 2.6, 1.3, 0.0, 0.0, 1.0, 1.0707681, -18.030493, 110.0, 5.0, 1.12, 0.95, 98.6037, 0.1343, 0.0, 0.0],
    [2620.0, 1.0, 1.3, 0.3, 0.0, 0.0, 1.0, 1.0584325, -18.036766, 110.0, 5.0, 1.12, 0.95, 100.0339, 0.4989, 0.0, 0.0],
    [2621.0, 1.0, 3.0, 1.0, 0.0, 0.0, 1.0, 1.1006943, -16.689429, 110.0, 5.0, 1.12, 0.95, 98.0033, -0.3832, 0.0, 0.0],
    [2622.0, 1.0, 1.3, 0.4, 0.0, 0.0, 1.0, 1.0728239, -17.890531, 110.0, 5.0, 1.12, 0.95, 98.434, 0.0654, 0.0, 0.0],
    [2623.0, 1.0, 5.1, 1.3, 0.0, 0.0, 1.0, 1.0716829, -17.959943, 110.0, 5.0, 1.12, 0.95, 98.5183, 0.1084, 0.0, 0.0],
    [2624.0, 1.0, 1.9, 0.1, 0.0, 0.0, 1.0, 1.0903244, -12.964536, 110.0, 5.0, 1.12, 0.95, 97.2319, 0.1, 0.0, 0.0],
    [2625.0, 1.0, 2.0, 0.5, 0.0, 0.0, 1.0, 1.0796111, -5.0933356, 110.0, 5.0, 1.12, 0.95, 93.3659, 1.2662, 0.0, 0.0],
    [2626.0, 2.0, 1.2, 0.4, 0.0, 0.0, 1.0, 1.0619443, -17.502658, 110.0, 5.0, 1.12, 0.95, 99.3142, 0.335, 0.0, 0.0],
    [2627.0, 1.0, 1.5, 0.4, 0.0, 0.0, 1.0, 1.1029759, -13.62676, 110.0, 5.0, 1.12, 0.95, 96.7101, -0.0434, 0.0, 0.0],
    [2628.0, 1.0, 0.1, 0.1, 0.0, 0.0, 1.0, 1.0785905, -13.351315, 110.0, 5.0, 1.12, 0.95, 97.7725, 0.3243, 0.0, 0.0],
    [2629.0, 2.0, 5.6, 1.4, 0.0, 0.0, 1.0, 1.0713755, -17.951642, 110.0, 5.0, 1.12, 0.95, 98.5383, 0.1153, 0.0, 0.0],
    [2630.0, 1.0, 2.5, 1.0, 0.0, 0.0, 1.0, 1.0881166, -14.53411, 110.0, 5.0, 1.12, 0.95, 97.302, 0.4127, 0.0, 0.0],
    [2631.0, 1.0, 3.5, 1.0, 0.0, 0.0, 1.0, 1.0985501, -13.865574, 110.0, 5.0, 1.12, 0.95, 96.6933, 0.1313, 0.0, 0.0],
    [2632.0, 1.0, 6.5, 1.5, 0.0, 0.0, 1.0, 1.0836442, -4.7086225, 110.0, 5.0, 1.12, 0.95, 93.3512, 1.0909, 0.0, 0.0],
    [2633.0, 2.0, 26.0, 6.8, 0.0, 0.0, 1.0, 1.0722609, -17.986825, 110.0, 5.0, 1.12, 0.95, 98.5501, 0.0504, 0.0, 0.0],
    [2634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0740171, -17.769529, 110.0, 5.0, 1.12, 0.95, 98.3369, 0.0288, 0.0, 0.0],
    [2635.0, 2.0, 5.4, 0.8, 0.0, 0.0, 1.0, 1.0531394, -18.070614, 110.0, 5.0, 1.12, 0.95, 100.5425, 0.904, 0.0, 0.0],
    [2636.0, 1.0, 5.5, 0.7, 0.0, 0.0, 1.0, 1.0685384, -18.375579, 110.0, 5.0, 1.12, 0.95, 99.0658, 0.2413, 0.0, 0.0],
    [2637.0, 1.0, 8.0, 3.0, 0.0, 0.0, 1.0, 1.0714569, -18.356979, 110.0, 5.0, 1.12, 0.95, 98.9205, 0.188, 0.0, 0.0],
    [2638.0, 1.0, 2.5, 0.5, 0.0, 0.0, 1.0, 1.0578237, -16.620759, 110.0, 5.0, 1.12, 0.95, 99.4285, -0.176, 0.0, 0.0],
    [2639.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.107471, -12.925883, 110.0, 5.0, 1.12, 0.95, 95.666, 0.0351, 0.0, 0.0],
    [2640.0, 1.0, 9.1, 3.3, 0.0, 0.0, 1.0, 1.0911035, -12.907625, 110.0, 5.0, 1.12, 0.95, 97.0908, 0.0927, 0.0, 0.0],
    [2641.0, 1.0, 5.6, 2.1, 0.0, 0.0, 1.0, 1.0709114, -18.327684, 110.0, 5.0, 1.12, 0.95, 98.8931, 0.1892, 0.0, 0.0],
    [2642.0, 1.0, 1.6, 0.8, 0.0, 0.0, 1.0, 1.0984499, -14.094997, 110.0, 5.0, 1.12, 0.95, 97.3765, -0.0346, 0.0, 0.0],
    [2643.0, 1.0, 9.5, 2.8, 0.0, 0.0, 1.0, 1.1055167, -13.055925, 110.0, 5.0, 1.12, 0.95, 95.8614, 0.0891, 0.0, 0.0],
    [2644.0, 2.0, 5.0, 1.3, 0.0, 0.0, 1.0, 1.0721823, -17.845378, 110.0, 5.0, 1.12, 0.95, 98.3972, 0.1142, 0.0, 0.0],
    [2645.0, 1.0, 5.4, 2.7, 0.0, 0.0, 1.0, 1.0751756, -13.973666, 110.0, 5.0, 1.12, 0.95, 98.1721, 0.3267, 0.0, 0.0],
    [2646.0, 1.0, 2.1, 0.5, 0.0, 0.0, 1.0, 1.0924753, -14.551271, 110.0, 5.0, 1.12, 0.95, 96.966, 0.031, 0.0, 0.0],
    [2647.0, 1.0, 24.0, 9.0, 0.0, 0.0, 1.0, 1.0796486, -4.9970488, 110.0, 5.0, 1.12, 0.95, 93.2722, 1.2906, 0.0, 0.0],
    [2648.0, 1.0, 3.8, 1.0, 0.0, 0.0, 1.0, 1.1063476, -13.02164, 110.0, 5.0, 1.12, 0.95, 95.7895, 0.0616, 0.0, 0.0],
    [2649.0, 2.0, 33.0, 5.5, 0.0, 0.0, 1.0, 1.0768875, -19.643049, 110.0, 5.0, 1.12, 0.95, 101.2204, 0.1329, 0.0, 0.0],
    [2650.0, 1.0, 12.0, 1.0, 0.0, 0.0, 1.0, 1.0783721, -19.443354, 110.0, 5.0, 1.12, 0.95, 101.0199, 0.1108, 0.0, 0.0],
    [2651.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1011324, -16.694638, 110.0, 5.0, 1.12, 0.95, 98.0032, -0.401, 0.0, 0.0],
    [2652.0, 1.0, 5.5, 1.5, 0.0, 0.0, 1.0, 1.0958003, -16.378324, 110.0, 5.0, 1.12, 0.95, 97.7369, 0.036, 0.0, 0.0],
    [2653.0, 1.0, 3.5, 1.4, 0.0, 0.0, 1.0, 1.0959724, -14.271963, 110.0, 5.0, 1.12, 0.95, 97.6532, -0.0025, 0.0, 0.0],
    [2654.0, 2.0, 6.6, 1.5, 0.0, 0.0, 1.0, 1.095999, -16.489449, 110.0, 5.0, 1.12, 0.95, 97.5746, 0.0045, 0.0, 0.0],
    [2655.0, 1.0, 3.5, 1.0, 0.0, 0.0, 1.0, 1.0965681, -16.162486, 110.0, 5.0, 1.12, 0.95, 97.4104, 0.0795, 0.0, 0.0],
    [2656.0, 1.0, 1.0, 0.0, 0.0, 0.0, 1.0, 1.0760387, -19.901474, 110.0, 5.0, 1.12, 0.95, 101.83, -0.0876, 0.0, 0.0],
    [2657.0, 1.0, 4.1, 1.7, 0.0, 0.0, 1.0, 1.0527936, -19.50071, 110.0, 5.0, 1.12, 0.95, 101.4104, 0.4865, 0.0, 0.0],
    [2658.0, 1.0, 1.7, 0.9, 0.0, 0.0, 1.0, 1.0566035, -19.458561, 110.0, 5.0, 1.12, 0.95, 100.8533, 0.3505, 0.0, 0.0],
    [2659.0, 1.0, 3.5, 1.0, 0.0, 0.0, 1.0, 1.0961537, -16.260519, 110.0, 5.0, 1.12, 0.95, 97.5074, 0.0611, 0.0, 0.0],
    [2660.0, 1.0, 4.8, 0.5, 0.0, 0.0, 1.0, 1.0915173, -16.991702, 110.0, 5.0, 1.12, 0.95, 98.1253, -0.0572, 0.0, 0.0],
    [2661.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0971446, -16.242242, 110.0, 5.0, 1.12, 0.95, 97.3766, 0.0321, 0.0, 0.0],
    [2662.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0971454, -16.253445, 110.0, 5.0, 1.12, 0.95, 97.378, 0.0305, 0.0, 0.0],
    [2663.0, 2.0, 4.5, 1.3, 0.0, 0.0, 1.0, 1.0948437, -16.666672, 110.0, 5.0, 1.12, 0.95, 97.8318, -0.0674, 0.0, 0.0],
    [2664.0, 1.0, 4.5, 0.6, 0.0, 0.0, 1.0, 1.0948701, -16.662168, 110.0, 5.0, 1.12, 0.95, 97.8334, -0.0665, 0.0, 0.0],
    [2665.0, 1.0, 3.0, 0.6, 0.0, 0.0, 1.0, 1.0912714, -14.66418, 110.0, 5.0, 1.12, 0.95, 97.1336, 0.0589, 0.0, 0.0],
    [2666.0, 1.0, 7.5, 1.3, 0.0, 0.0, 1.0, 1.0706411, -18.042358, 110.0, 5.0, 1.12, 0.95, 98.6188, 0.1368, 0.0, 0.0],
    [2667.0, 1.0, 0.1, 0.0, 0.0, 0.0, 1.0, 1.0717449, -17.911681, 110.0, 5.0, 1.12, 0.95, 98.4871, 0.1105, 0.0, 0.0],
    [2668.0, 2.0, 12.6, 3.3, 0.0, 0.0, 1.0, 1.0571652, -19.49158, 110.0, 5.0, 1.12, 0.95, 100.6888, 0.3516, 0.0, 0.0],
    [2669.0, 1.0, 4.5, 1.0, 0.0, 0.0, 1.0, 1.0949471, -16.631744, 110.0, 5.0, 1.12, 0.95, 97.7917, -0.0436, 0.0, 0.0],
    [2670.0, 1.0, 0.1, 1.0, 0.0, 0.0, 1.0, 1.0716492, -17.928883, 110.0, 5.0, 1.12, 0.95, 98.5171, 0.1056, 0.0, 0.0],
    [2671.0, 1.0, 10.0, 1.5, 0.0, 0.0, 1.0, 1.0626051, -14.901458, 110.0, 5.0, 1.12, 0.95, 97.8998, 0.0948, 0.0, 0.0],
    [2672.0, 1.0, 4.0, 1.6, 0.0, 0.0, 1.0, 1.0684302, -18.40614, 110.0, 5.0, 1.12, 0.95, 99.0923, 0.2561, 0.0, 0.0],
    [2673.0, 1.0, 2.8, 1.0, 0.0, 0.0, 1.0, 1.1032077, -2.6057652, 110.0, 5.0, 1.12, 0.95, 91.6521, 0.4992, 0.0, 0.0],
    [2674.0, 1.0, 3.3, 1.4, 0.0, 0.0, 1.0, 1.0713583, -17.40193, 110.0, 5.0, 1.12, 0.95, 98.7993, 0.2605, 0.0, 0.0],
    [2675.0, 1.0, 3.4, 0.3, 0.0, 0.0, 1.0, 1.0609189, -16.708098, 110.0, 5.0, 1.12, 0.95, 99.7007, 0.6968, 0.0, 0.0],
    [2676.0, 2.0, 83.0, 46.0, 0.0, 0.0, 1.0, 1.0879881, -14.524865, 110.0, 5.0, 1.12, 0.95, 97.3068, 0.4293, 0.0, 0.0],
    [2677.0, 1.0, 1.8, 0.6, 0.0, 0.0, 1.0, 1.0921783, -14.553886, 110.0, 5.0, 1.12, 0.95, 97.013, 0.0393, 0.0, 0.0],
    [2678.0, 1.0, 2.0, 0.9, 0.0, 0.0, 1.0, 1.1050732, -13.306454, 110.0, 5.0, 1.12, 0.95, 96.2886, -0.0121, 0.0, 0.0],
    [2679.0, 1.0, 9.0, 2.3, 0.0, 0.0, 1.0, 1.0701245, -17.750435, 110.0, 5.0, 1.12, 0.95, 98.8682, 0.2205, 0.0, 0.0],
    [2680.0, 1.0, 7.0, 2.0, 0.0, 0.0, 1.0, 1.092332, -12.998831, 110.0, 5.0, 1.12, 0.95, 97.0466, 0.0481, 0.0, 0.0],
    [2681.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0923791, -12.995253, 110.0, 5.0, 1.12, 0.95, 97.0425, 0.048, 0.0, 0.0],
    [2682.0, 1.0, 3.0, 1.0, 0.0, 0.0, 1.0, 1.0686049, -18.405396, 110.0, 5.0, 1.12, 0.95, 99.0795, 0.2487, 0.0, 0.0],
    [2683.0, 1.0, 6.0, 1.8, 0.0, 0.0, 1.0, 1.0914032, -13.016417, 110.0, 5.0, 1.12, 0.95, 97.1231, 0.0722, 0.0, 0.0],
    [2684.0, 1.0, 4.8, 2.0, 0.0, 0.0, 1.0, 1.091435, -12.967057, 110.0, 5.0, 1.12, 0.95, 97.097, 0.0741, 0.0, 0.0],
    [2685.0, 2.0, 2.9, 1.3, 0.0, 0.0, 1.0, 1.0904561, -12.978516, 110.0, 5.0, 1.12, 0.95, 97.2233, 0.0928, 0.0, 0.0],
    [2686.0, 1.0, 7.3, 1.4, 0.0, 0.0, 1.0, 1.089515, -12.755715, 110.0, 5.0, 1.12, 0.95, 97.2265, 0.1422, 0.0, 0.0],
    [2687.0, 1.0, 5.8, 1.5, 0.0, 0.0, 1.0, 1.0753129, -4.9585681, 110.0, 5.0, 1.12, 0.95, 92.5376, 1.6676, 0.0, 0.0],
    [2688.0, 1.0, 4.6, 1.9, 0.0, 0.0, 1.0, 1.0911576, -13.027418, 110.0, 5.0, 1.12, 0.95, 97.1504, 0.0818, 0.0, 0.0],
    [2689.0, 1.0, 4.5, 2.0, 0.0, 0.0, 1.0, 1.0853267, -14.958682, 110.0, 5.0, 1.12, 0.95, 98.8726, 0.2172, 0.0, 0.0],
    [2690.0, 1.0, 1.4, 0.9, 0.0, 0.0, 1.0, 1.0900382, -13.105938, 110.0, 5.0, 1.12, 0.95, 97.2894, 0.0982, 0.0, 0.0],
    [2691.0, 1.0, 6.0, 1.0, 0.0, 0.0, 1.0, 1.0969879, -16.261378, 110.0, 5.0, 1.12, 0.95, 97.4136, 0.032, 0.0, 0.0],
    [2692.0, 1.0, 3.0, 0.5, 0.0, 0.0, 1.0, 1.0979197, -16.154233, 110.0, 5.0, 1.12, 0.95, 97.403, 0.0231, 0.0, 0.0],
    [2693.0, 1.0, 6.6, 3.9, 0.0, 0.0, 1.0, 1.0870732, -13.631332, 110.0, 5.0, 1.12, 0.95, 97.3418, 0.1676, 0.0, 0.0],
    [2694.0, 1.0, 9.9, 3.2, 0.0, 0.0, 1.0, 1.0730116, -18.345477, 110.0, 5.0, 1.12, 0.95, 98.8713, 0.135, 0.0, 0.0],
    [2695.0, 1.0, 7.5, 1.6, 0.0, 0.0, 1.0, 1.0733673, -18.289351, 110.0, 5.0, 1.12, 0.95, 98.8245, 0.1417, 0.0, 0.0],
    [2696.0, 2.0, 5.0, 1.0, 0.0, 0.0, 1.0, 1.07741, -18.132978, 110.0, 5.0, 1.12, 0.95, 99.04, 0.1142, 0.0, 0.0],
    [2697.0, 1.0, 7.7, 2.3, 0.0, 0.0, 1.0, 1.0687562, -18.31285, 110.0, 5.0, 1.12, 0.95, 98.9662, 0.2267, 0.0, 0.0],
    [2698.0, 1.0, 4.4, 2.7, 0.0, 0.0, 1.0, 1.0964099, -11.193081, 110.0, 5.0, 1.12, 0.95, 96.1213, 0.0972, 0.0, 0.0],
    [2699.0, 1.0, 11.5, 7.6, 0.0, 0.0, 1.0, 1.0962975, -11.184322, 110.0, 5.0, 1.12, 0.95, 96.1224, 0.0974, 0.0, 0.0],
    [2700.0, 1.0, 4.0, 1.5, 0.0, 0.0, 1.0, 1.0849661, -15.396023, 110.0, 5.0, 1.12, 0.95, 97.6797, 0.161, 0.0, 0.0],
    [2701.0, 1.0, 7.6, 1.9, 0.0, 0.0, 1.0, 1.0952507, -10.584506, 110.0, 5.0, 1.12, 0.95, 95.6761, 0.207, 0.0, 0.0],
    [2702.0, 2.0, 9.1, 3.4, 0.0, 0.0, 1.0, 1.0965218, -10.182545, 110.0, 5.0, 1.12, 0.95, 95.421, 0.1625, 0.0, 0.0],
    [2703.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0965034, -10.206012, 110.0, 5.0, 1.12, 0.95, 95.4181, 0.1645, 0.0, 0.0],
    [2704.0, 1.0, 9.1, 3.2, 0.0, 0.0, 1.0, 1.0943761, -10.813149, 110.0, 5.0, 1.12, 0.95, 95.9646, 0.18, 0.0, 0.0],
    [2705.0, 1.0, 2.1, 0.3, 0.0, 0.0, 1.0, 1.0709912, -18.002469, 110.0, 5.0, 1.12, 0.95, 98.5736, 0.1301, 0.0, 0.0],
    [2706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0660127, -15.842096, 110.0, 5.0, 1.12, 0.95, 98.2035, -0.0194, 0.0, 0.0],
    [2707.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0979592, -16.145239, 110.0, 5.0, 1.12, 0.95, 97.3002, 0.0202, 0.0, 0.0],
    [2708.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.070998, -18.001814, 110.0, 5.0, 1.12, 0.95, 98.5727, 0.13, 0.0, 0.0],
    [2709.0, 1.0, 33.0, 11.0, 0.0, 0.0, 1.0, 1.1067091, -12.9523, 110.0, 5.0, 1.12, 0.95, 95.7156, 0.0643, 0.0, 0.0],
    [2710.0, 1.0, 2.0, 0.5, 0.0, 0.0, 1.0, 1.1070417, -12.926351, 110.0, 5.0, 1.12, 0.95, 95.687, 0.0556, 0.0, 0.0],
    [2711.0, 1.0, 5.1, 1.0, 0.0, 0.0, 1.0, 1.0708241, -18.057449, 110.0, 5.0, 1.12, 0.95, 98.6626, 0.1049, 0.0, 0.0],
    [2712.0, 1.0, 5.4, 1.1, 0.0, 0.0, 1.0, 1.0727237, -17.881465, 110.0, 5.0, 1.12, 0.95, 98.4242, 0.0781, 0.0, 0.0],
    [2713.0, 2.0, 49.8, 20.8, 0.0, 0.0, 1.0, 1.0945995, -11.282907, 110.0, 5.0, 1.12, 0.95, 96.3591, 0.1515, 0.0, 0.0],
    [2714.0, 1.0, 32.0, 6.5, 0.0, 0.0, 1.0, 1.0945198, -11.291436, 110.0, 5.0, 1.12, 0.95, 96.3767, 0.1492, 0.0, 0.0],
    [2715.0, 1.0, 3.5, 0.0, 0.0, 0.0, 1.0, 1.0714801, -20.496289, 110.0, 5.0, 1.12, 0.95, 102.9552, -0.2279, 0.0, 0.0],
    [2716.0, 1.0, 2.4, 0.6, 0.0, 0.0, 1.0, 1.057597, -18.162469, 110.0, 5.0, 1.12, 0.95, 100.1977, 0.5666, 0.0, 0.0],
    [2717.0, 2.0, 7.2, 2.0, 0.0, 0.0, 1.0, 1.0794779, -5.1522774, 110.0, 5.0, 1.12, 0.95, 94.106, 1.0755, 0.0, 0.0],
    [2718.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0781253, -17.981466, 110.0, 5.0, 1.12, 0.95, 98.455, 0.0386, 0.0, 0.0],
    [2719.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0781573, -17.980957, 110.0, 5.0, 1.12, 0.95, 98.4542, 0.0384, 0.0, 0.0],
    [2720.0, 1.0, 5.0, 2.0, 0.0, 0.0, 1.0, 1.0912815, -14.538952, 110.0, 5.0, 1.12, 0.95, 97.6135, 0.1867, 0.0, 0.0],
    [2721.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1013789, -16.117557, 110.0, 5.0, 1.12, 0.95, 97.3716, -0.2003, 0.0, 0.0],
    [2722.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1014372, -16.109945, 110.0, 5.0, 1.12, 0.95, 97.3687, -0.2018, 0.0, 0.0],
    [2723.0, 1.0, 1.0, 0.5, 0.0, 0.0, 1.0, 1.1012983, -16.247456, 110.0, 5.0, 1.12, 0.95, 97.5102, -0.2406, 0.0, 0.0],
    [2724.0, 2.0, 188.53, 43.734, 0.0, 0.0, 0.0, 1.0334173, -3.7992597, 400.0, 0.0, 1.05, 0.95, 91.657, -0.1515, 0.0, 0.0],
    [2725.0, 2.0, 288.478, 21.932, 0.0, 0.0, 0.0, 1.0268533, -4.4037894, 400.0, 0.0, 1.05, 0.95, 92.0539, -0.092, 0.0, 0.0],
    [2726.0, 2.0, 183.5, 10.655, 0.0, 0.0, 0.0, 1.0751948, -9.2563708, 220.0, 0.0, 1.11, 0.95, 94.9362, 0.1142, 0.0, 0.0],
    [2727.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0209262, 0.14074228, 400.0, 0.0, 1.05, 0.95, 90.2066, 0.0, 0.0, 0.0],
    [2728.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0616356, 0.97338228, 220.0, 0.0, 1.11, 0.95, 89.1329, -1.8785, 0.0, 0.0],
    [2729.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.097449, -4.6293857, 220.0, 0.0, 1.11, 0.95, 93.597, 0.0, 0.0, 0.0],
    [2730.0, 2.0, 235.085, 142.487, 0.0, 0.0, 0.0, 1.028021, -7.8612949, 400.0, 0.0, 1.05, 0.95, 93.2356, -0.7817, 0.0, 0.0],
    [2731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0910956, 0.39167089, 110.0, 0.0, 1.12, 0.95, 86.3177, -0.2699, 0.0, 0.0],
    [2732.0, 1.0, 17.0, 6.0, 0.0, 0.0, 2.0, 1.0857378, -7.4968572, 110.0, 0.0, 1.12, 0.95, 94.2325, 0.7393, 0.0, 0.0],
    [2733.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0858269, -7.4900686, 110.0, 0.0, 1.12, 0.95, 94.2256, 0.7369, 0.0, 0.0],
    [2734.0, 1.0, 33.0, 12.0, 0.0, 0.0, 2.0, 1.0845387, -7.5789243, 110.0, 0.0, 1.12, 0.95, 94.3305, 0.7757, 0.0, 0.0],
    [2735.0, 1.0, 16.0, 6.0, 0.0, 0.0, 2.0, 1.0845545, -7.577281, 110.0, 0.0, 1.12, 0.95, 94.3297, 0.7754, 0.0, 0.0],
    [2736.0, 1.0, 25.0, 10.0, 0.0, 0.0, 2.0, 1.0741694, -8.2840464, 110.0, 0.0, 1.12, 0.95, 95.3577, 1.086, 0.0, 0.0],
    [2737.0, 1.0, 65.0, 26.0, 0.0, 0.0, 2.0, 1.0649446, -8.8659959, 110.0, 0.0, 1.12, 0.95, 96.1335, 1.4013, 0.0, 0.0]
  ],
  "gen": [
    [17.0, 0.0, 0.0, 120.0, -22.0, 1.07567, 241.9, 0.0, 210.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [17.0, 0.0, 0.0, 120.0, -22.0, 1.07567, 233.2, 0.0, 200.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [26.0, 370.0, 2.61068, 190.0, -19.0, 1.08527, 415.9, 1.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.2018, 0.0, 0.0, 0.0],
    [27.0, 360.0, -19.0, 190.0, -19.0, 1.08827, 407.1, 1.0, 360.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.7497, 0.0, 0.0, 0.0653],
    [27.0, 0.0, 0.0, 190.0, -19.0, 1.08827, 407.1, 0.0, 360.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [27.0, 0.0, 0.0, 190.0, -19.0, 1.08827, 415.9, 0.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [26.0, 370.0, 2.61068, 190.0, -19.0, 1.08527, 415.9, 1.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.2018, 0.0, 0.0, 0.0],
    [28.0, 370.0, -19.0, 190.0, -19.0, 1.027, 415.9, 1.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 14.1156, 0.0, 0.0, 0.0851],
    [28.0, 0.0, 0.0, 190.0, -19.0, 1.027, 415.9, 0.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [28.0, 0.0, 0.0, 190.0, -19.0, 1.027, 415.9, 0.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [29.0, 0.0, 0.0, 190.0, -19.0, 1.027, 415.9, 0.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [29.0, 370.0, -19.0, 190.0, -19.0, 1.027, 415.9, 1.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 14.1126, 0.0, 0.0, 0.085],
    [29.0, 370.0, -19.0, 190.0, -19.0, 1.027, 415.9, 1.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 14.1126, 0.0, 0.0, 0.085],
    [42.0, 130.0, -34.0, 135.0, -34.0, 1.09086, 253.9, 1.0, 215.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.3075, 0.0, 1.1989],
    [42.0, 0.0, 0.0, 130.0, -34.0, 1.09086, 242.7, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [42.0, 0.0, 0.0, 145.0, -34.0, 1.09086, 267.7, 0.0, 225.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [43.0, 0.0, 0.0, 145.0, -34.0, 1.09091, 267.7, 0.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [43.0, 130.0, -34.0, 145.0, -34.0, 1.09091, 267.7, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.3102, 0.0, 1.2022],
    [43.0, 0.0, 0.0, 130.0, -34.0, 1.09091, 242.7, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [44.0, 255.0, -47.0, 363.0, -47.0, 1.04817, 646.5, 1.0, 535.0, 255.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.0534, 0.0, 1.1649],
    [44.0, 0.0, 0.0, 348.0, -100.0, 1.04817, 659.3, 0.0, 560.0, 250.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [54.0, 0.0, 0.0, 104.0, -1.0, 1.09127, 247.9, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [55.0, 129.0, -16.0, 130.0, -16.0, 1.09126, 259.9, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.5189, 0.0, 1.371],
    [54.0, 0.0, 0.0, 130.0, -16.0, 1.09127, 259.9, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [56.0, 129.0, -16.0, 130.0, -16.0, 1.03933, 259.9, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.2824, 0.0, 1.1044],
    [57.0, 129.0, -16.0, 130.0, -16.0, 1.03932, 259.9, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.281, 0.0, 1.1042],
    [57.0, 0.0, 0.0, 104.0, -1.0, 1.03932, 247.9, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [57.0, 0.0, 0.0, 130.0, -16.0, 1.03932, 259.9, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [58.0, 39.7, 0.0, 30.0, 0.0, 1.09864, 57.7, 1.0, 39.7, 39.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.6559, 0.0, 0.0, 1.9664],
    [78.0, 140.0, 21.9558, 123.0, -15.0, 1.06723, 256.4, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.2914, 0.0, 0.0],
    [78.0, 140.0, 4.97652, 123.0, -15.0, 1.06723, 256.4, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.2914, 0.0, 0.0],
    [79.0, 0.0, 0.0, 123.0, -15.0, 1.07077, 252.0, 0.0, 220.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [79.0, 0.0, 0.0, 123.0, -15.0, 1.07077, 256.4, 0.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [79.0, 140.0, -15.0, 123.0, -15.0, 1.07077, 256.4, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.9944, 0.0, 0.0433],
    [82.0, 380.0, -31.0, 232.0, -31.0, 1.0186, 445.2, 1.0, 380.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.7525, 0.0, 0.0, 0.1757],
    [82.0, 0.0, 0.0, 228.0, -30.0, 1.0186, 434.6, 0.0, 370.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [98.0, 8.998, 0.0, 1.0, 0.0, 1.07416, 12.0, 1.0, 8.998, 8.998, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.1552, 0.0, 0.0, 0.1393],
    [98.0, 5.998, 0.0, 1.0, 0.0, 1.07416, 6.1, 1.0, 5.998, 5.998, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.1552, 0.0, 0.0, 0.1393],
    [104.0, 134.0, 78.277, 123.0, -15.0, 1.06927, 256.4, 1.0, 225.0, 134.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.6478, 0.0, 0.0],
    [105.0, 0.0, 0.0, 123.0, -15.0, 1.06917, 256.4, 0.0, 225.0, 134.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [106.0, 79.0, 3.09041, 80.0, -2.0, 1.06843, 144.2, 1.0, 120.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.2938, 0.0, 0.0],
    [107.0, 0.0, 0.0, 80.0, -2.0, 1.0684, 144.2, 0.0, 120.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [116.0, 0.0, 0.0, 90.0, -20.0, 1.07086, 150.0, 0.0, 120.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [117.0, 70.0, -2.0, 82.0, -2.0, 1.07082, 145.3, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.9443, 0.0, 0.0883],
    [118.0, 0.0, 0.0, 40.0, 0.0, 1.07063, 117.0, 0.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [125.0, 0.0, 0.0, 135.0, -35.0, 1.0744, 253.9, 0.0, 215.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [126.0, 0.0, 0.0, 140.0, -35.0, 1.07421, 265.0, 0.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [126.0, 215.0, -35.0, 135.0, -35.0, 1.07421, 253.9, 1.0, 215.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.3914, 0.0, 0.0, 0.0514],
    [127.0, 225.0, -40.0, 140.0, -40.0, 1.01239, 265.0, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.1379, 0.0, 0.0, 0.1135],
    [127.0, 0.0, 0.0, 137.0, -40.0, 1.01239, 259.2, 0.0, 220.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [132.0, 0.0, 16.868, 40.0, -38.0, 1.06355, 131.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.359, 0.0, 0.0, 0.0],
    [132.0, 0.0, 0.0, 40.0, -38.0, 1.06355, 131.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [133.0, 0.0, 0.0, 40.0, -38.0, 1.06355, 131.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [133.0, 0.0, 13.9428, 40.0, -38.0, 1.06355, 131.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.3608, 0.0, 0.0, 0.0],
    [134.0, 0.0, 0.0, 90.0, 0.0, 1.0664, 150.0, 0.0, 120.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [134.0, 0.0, 0.0, 90.0, 0.0, 1.0664, 150.0, 0.0, 120.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [135.0, 100.0, 27.1095, 90.0, 0.0, 1.06642, 150.0, 1.0, 120.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0646, 0.0, 0.0],
    [146.0, 0.0, 0.0, 12.0, 0.0, 1.05776, 51.4, 0.0, 50.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [146.0, 0.0, 0.0, 12.0, 0.0, 1.05776, 51.4, 0.0, 50.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [147.0, 0.0, 0.0, 90.0, 0.0, 1.05781, 150.0, 0.0, 120.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [148.0, 0.0, 0.0, 149.0, -48.0, 1.09091, 267.4, 0.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [148.0, 0.0, 0.0, 149.0, -48.0, 1.09091, 253.4, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [148.0, 0.0, 0.0, 149.0, -48.0, 1.09091, 253.4, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [148.0, 90.0, -48.0, 149.0, -48.0, 1.09091, 267.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 22.1807, 0.0, 0.0074],
    [150.0, 90.0, 24.8292, 123.0, -23.0, 1.01688, 253.8, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 21.5149, 0.0, 0.0],
    [151.0, 90.0, -41.4177, 149.0, -48.0, 1.01688, 267.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 21.5157, 0.0, 0.0004],
    [151.0, 0.0, 0.0, 123.0, -23.0, 1.01688, 253.8, 0.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [155.0, 94.0, -53.0, 149.0, -53.0, 1.08864, 278.3, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 8.6704, 0.0, 0.0449],
    [155.0, 0.0, 0.0, 149.0, -53.0, 1.08864, 278.3, 0.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [155.0, 0.0, 0.0, 120.0, 0.0, 1.08864, 287.3, 0.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [155.0, 0.0, 0.0, 132.0, -40.0, 1.08864, 292.5, 0.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [156.0, 0.0, 0.0, 120.0, 0.0, 1.08864, 287.3, 0.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [156.0, 130.0, -22.0, 117.0, -22.0, 1.08864, 236.0, 1.0, 205.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 8.6711, 0.0, 0.0454],
    [156.0, 120.0, -20.0, 109.0, -20.0, 1.08864, 233.1, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 8.6711, 0.0, 0.0454],
    [156.0, 0.0, 0.0, 109.0, -20.0, 1.08864, 233.1, 0.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [158.0, 120.0, -20.0, 109.0, -20.0, 0.99847, 233.1, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 8.5875, 0.0, 0.0033],
    [164.0, 0.0, 0.0, 104.0, -23.0, 1.05768, 225.4, 0.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [164.0, 200.0, 64.2167, 104.0, -23.0, 1.05768, 225.4, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.888, 0.0, 0.0, 0.0],
    [165.0, 200.0, 75.1437, 104.0, -23.0, 1.05768, 225.4, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.8952, 0.0, 0.0, 0.0002],
    [165.0, 0.0, 0.0, 104.0, -23.0, 1.05768, 225.4, 0.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [180.0, 120.0, 0.0, 110.0, 0.0, 1.09138, 219.5, 1.0, 120.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.8736, 0.0, 0.0, 1.4635],
    [205.0, 0.0, 39.4264, 80.0, -30.001, 0.98664, 196.1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.1653, 0.0, 0.0, 0.0],
    [205.0, 0.0, -16.382, 80.0, -30.001, 0.98664, 196.1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.1653, 0.0, 0.0, 0.0],
    [205.0, 0.0, 0.0, 110.0, -60.0, 0.98664, 210.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [206.0, 0.0, 0.0, 110.0, -60.0, 0.98669, 210.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [215.0, 23.0, 0.0, 20.0, 0.0, 1.09091, 58.5, 1.0, 23.0, 23.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.5881, 0.0, 0.0, 0.9775],
    [215.0, 0.0, 0.0, 20.0, 0.0, 1.09091, 53.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [215.0, 0.0, 0.0, 20.0, 0.0, 1.09091, 53.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [215.0, 7.0, 0.0, 20.0, 0.0, 1.09091, 30.5, 1.0, 7.0, 7.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.5881, 0.0, 0.0, 0.9775],
    [221.0, 1.55, 0.0, 1.0, 0.0, 1.0868, 2.3, 1.0, 1.55, 1.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.7879, 0.0, 0.0, 0.2327],
    [222.0, 1.55, 0.262495, 1.0, 0.0, 1.0748, 2.3, 1.0, 1.55, 1.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.9673, 0.0, 0.0, 0.0],
    [240.0, 6.3, 4.18608, 6.0, 0.0, 1.05704, 9.8, 1.0, 6.3, 6.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.258, 0.0, 0.0, 0.0],
    [247.0, 370.0, -19.0, 190.0, -19.0, 1.02878, 415.9, 1.0, 370.0, 290.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.5459, 0.0, 0.0018, 0.0],
    [310.0, 0.0, 0.0, 7.0, 0.0, 1.07912, 27.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [310.0, 0.0, 0.0, 7.0, 0.0, 1.07912, 27.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [310.0, 11.0, 7.0, 7.0, 4.0, 1.07912, 30.8, 1.0, 11.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.9502, 0.0, 0.0545, 0.0],
    [310.0, 0.0, 0.0, 7.0, 0.0, 1.07912, 27.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [310.0, 0.0, 0.0, 6.0, 0.0, 1.07912, 27.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [310.0, 0.0, 0.0, 7.0, 0.0, 1.07912, 27.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [310.0, 0.0, 0.0, 7.0, 0.0, 1.07912, 27.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [311.0, 0.0, 0.0, 15.0, 0.0, 1.07689, 36.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [311.0, 0.0, 0.0, 15.0, 0.0, 1.07689, 57.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [312.0, 16.0, 11.5985, 15.0, 0.0, 1.07487, 36.7, 1.0, 16.0, 16.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.4685, 0.0, 0.0, 0.0],
    [312.0, 0.0, 0.0, 15.0, 0.0, 1.07487, 57.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [314.0, 25.0, 5.94042, 20.0, 0.0, 1.08518, 53.9, 1.0, 25.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.6475, 0.0, 0.0, 0.0],
    [314.0, 0.0, 0.0, 20.0, 0.0, 1.08518, 53.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [315.0, 0.0, 0.0, 40.0, 0.0, 1.07925, 107.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [323.0, 2.5, 3.0, 3.0, 0.0, 1.08432, 4.1, 1.0, 2.5, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.7163, 0.0, 0.0092, 0.0],
    [366.0, 40.0, 6.08732, 12.0, 0.0, 1.06091, 47.8, 1.0, 40.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.8344, 0.0, 0.0, 0.0],
    [367.0, 40.0, 5.46894, 12.0, 0.0, 1.06011, 47.8, 1.0, 40.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.4746, 0.0, 0.0, 0.0],
    [368.0, 40.0, 4.52361, 12.0, 0.0, 1.06213, 47.8, 1.0, 40.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.6481, 0.0, 0.0, 0.0],
    [369.0, 40.0, 0.0, 12.0, 0.0, 1.06706, 47.8, 1.0, 40.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.3527, 0.0, 0.0, 0.0144],
    [386.0, 140.0, -45.4985, 138.0, -47.0, 1.08555, 251.3, 1.0, 210.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 18.7728, 0.0, 0.0],
    [386.0, 0.0, 0.0, 10.0, 0.0, 1.08555, 26.9, 0.0, 25.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [387.0, 10.0, 0.0, 10.0, 0.0, 1.06898, 19.7, 1.0, 17.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 17.4105, 0.0, 0.1532],
    [444.0, 1.5, 1.56509, 2.0, 0.0, 1.03619, 3.6, 1.0, 1.5, 1.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.2706, 0.0, 0.0, 0.0],
    [453.0, 5.21, 0.0, 2.0, 0.0, 1.0809, 6.1, 1.0, 5.21, 5.21, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.3977, 0.0, 0.0, 0.3884],
    [453.0, 0.0, 0.0, 2.0, 0.0, 1.0809, 6.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [486.0, 1.4, 0.7, 0.7, 0.0, 1.03025, 1.7, 1.0, 1.4, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.1651, 0.0, 0.0153, 0.0],
    [537.0, 25.0, 0.0, 14.0, 0.0, 1.06135, 53.9, 1.0, 25.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.9619, 0.0, 0.0, 0.1009],
    [537.0, 0.0, 0.0, 14.0, 0.0, 1.06135, 34.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [537.0, 0.0, 0.0, 14.0, 0.0, 1.06135, 34.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [537.0, 0.0, 0.0, 14.0, 0.0, 1.06135, 105.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [537.0, 0.0, 0.0, 14.0, 0.0, 1.06135, 105.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [538.0, 20.0, 0.0, 17.5, 0.0, 1.06273, 36.5, 1.0, 20.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.8344, 0.0, 0.0, 0.0782],
    [538.0, 20.0, 0.0, 17.5, 0.0, 1.06273, 35.6, 1.0, 20.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.8344, 0.0, 0.0, 0.0782],
    [538.0, 0.0, 0.0, 17.5, 0.0, 1.06273, 126.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [538.0, 0.0, 0.0, 17.5, 0.0, 1.06273, 106.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [552.0, 1.4, 0.7, 0.7, 0.0, 1.05556, 1.7, 1.0, 1.4, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.511, 0.0, 0.0144, 0.0],
    [560.0, 22.5, 2.55494, 10.0, 0.0, 1.05752, 35.4, 1.0, 22.5, 22.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.3389, 0.0, 0.0, 0.0],
    [560.0, 0.0, 0.0, 5.0, 0.0, 1.05752, 28.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [560.0, 0.0, 0.0, 5.0, 0.0, 1.05752, 26.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [560.0, 0.0, 0.0, 5.0, 0.0, 1.05752, 30.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [560.0, 0.0, 0.0, 5.0, 0.0, 1.05752, 34.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [561.0, 22.5, 0.0, 10.0, 0.0, 1.0595, 35.4, 1.0, 22.5, 22.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.1928, 0.0, 0.0, 0.0742],
    [561.0, 0.0, 0.0, 5.0, 0.0, 1.0595, 34.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [561.0, 0.0, 0.0, 5.0, 0.0, 1.0595, 26.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [561.0, 0.0, 0.0, 5.0, 0.0, 1.0595, 34.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [574.0, 1.0, 1.23635, 4.0, 0.0, 1.07812, 8.9, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.4956, 0.0, 0.0, 0.0],
    [627.0, 76.0, 0.0, 30.0, 0.0, 1.09176, 97.7, 1.0, 76.0, 76.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 88.4239, 0.0, 0.0, 1.5661],
    [627.0, 30.0, 0.0, 30.0, 0.0, 1.09176, 46.8, 1.0, 30.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 88.4239, 0.0, 0.0, 1.5661],
    [665.0, 130.0, -34.0, 145.0, -34.0, 1.09108, 267.7, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 11.0839, 0.0, 0.5354],
    [666.0, 0.0, 0.0, 145.0, -34.0, 1.09079, 267.7, 0.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [686.0, 140.0, 0.0, 30.0, 0.0, 1.09115, 182.5, 1.0, 140.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.053, 0.0, 0.0, 2.787],
    [686.0, 47.0, 0.0, 30.0, 0.0, 1.09115, 77.5, 1.0, 47.0, 47.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.053, 0.0, 0.0, 2.787],
    [692.0, 1.98, 0.0, 1.0, 0.0, 1.09065, 2.7, 1.0, 1.98, 1.98, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.7605, 0.0, 0.0, 2.7235],
    [717.0, 1.32, 0.0, 1.3, 0.0, 1.08239, 10.1, 1.0, 1.32, 1.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.7403, 0.0, 0.0, 1.5536],
    [741.0, 129.0, -16.0, 130.0, -16.0, 1.09099, 259.9, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 14.4117, 0.0, 1.6087],
    [764.0, 82.0, 0.0, 30.0, 0.0, 1.06965, 105.4, 1.0, 82.0, 82.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.3594, 0.0, 0.0, 1.0841],
    [793.0, 1.0, 0.0, 0.5, 0.0, 1.04724, 8.3, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.8724, 0.0, 0.0, 1.0621],
    [797.0, 0.0, 0.0, 23.0, 0.0, 1.0493, 71.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [797.0, 0.0, 0.0, 23.0, 0.0, 1.0493, 71.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [797.0, 0.0, 0.0, 11.0, 0.0, 1.0493, 32.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [797.0, 0.0, 0.0, 10.0, 0.0, 1.0493, 32.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [808.0, 0.0, 0.0, 10.0, 0.0, 1.07568, 125.4, 0.0, 125.0, 84.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [809.0, 92.0, 0.0, 10.0, 0.0, 1.09118, 125.4, 1.0, 125.0, 92.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 22.6822, 0.0, 1.7147],
    [846.0, 14.996, 0.0, 8.1, 0.0, 1.07424, 33.0, 1.0, 14.996, 14.996, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.4459, 0.0, 0.0, 0.763],
    [846.0, 14.996, 0.0, 8.1, 0.0, 1.07424, 33.0, 1.0, 14.996, 14.996, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.4459, 0.0, 0.0, 0.763],
    [846.0, 0.0, 0.0, 0.0, 0.0, 1.07424, 19.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [846.0, 0.0, 0.0, 0.0, 0.0, 1.07424, 19.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [878.0, 34.99, 5.31522, 41.2, 0.0, 1.08146, 87.7, 1.0, 34.99, 34.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.4588, 0.0, 0.0, 0.0],
    [901.0, 0.0, 0.0, 45.0, -10.0, 1.07665, 65.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [901.0, 44.988, -8.16076, 45.0, -10.0, 1.07665, 71.1, 1.0, 44.988, 44.988, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.264, 0.0, 0.0, 0.0],
    [901.0, 0.0, 0.0, 45.0, -10.0, 1.07665, 71.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [976.0, 0.0, 0.0, 110.0, -40.0, 1.08472, 162.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [977.0, 99.973, 8.09625, 110.0, -40.0, 1.08973, 162.2, 1.0, 99.973, 99.973, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.3097, 0.0, 0.0, 0.0],
    [981.0, 0.0, 0.0, 0.0, 0.0, 1.08908, 16.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 225.568, -32.0, 240.0, -32.0, 1.09091, 454.5, 1.0, 386.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0976],
    [1003.0, 0.0, 0.0, 227.0, -30.0, 1.08396, 434.1, 0.0, 370.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1007.0, 5.998, 1.447, 1.447, 0.0, 1.08685, 7.1, 1.0, 5.998, 5.998, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.5495, 0.0, 0.0651, 0.0],
    [1006.0, 3.999, 0.447, 0.447, 0.0, 1.08685, 4.0, 1.0, 3.999, 3.999, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.5486, 0.0, 0.0654, 0.0],
    [1007.0, 3.999, 0.447, 0.447, 0.0, 1.08685, 5.0, 1.0, 3.999, 3.999, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.5495, 0.0, 0.0651, 0.0],
    [1007.0, 0.0, 0.0, 0.0, 0.0, 1.08685, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 0.0, 0.0, 110.0, -40.0, 1.08742, 174.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 14.996, 0.0, 4.8, 0.0, 1.08325, 20.6, 1.0, 14.996, 14.996, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.381, 0.0, 0.0, 0.0255],
    [1014.0, 0.0, 0.0, 0.0, 0.0, 1.08325, 12.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 0.0, 0.0, 0.0, 0.0, 1.08325, 12.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 0.0, 0.0, 0.0, 0.0, 1.08029, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 0.0, 0.0, 0.0, 0.0, 1.08029, 19.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1025.0, 11.997, 18.0, 18.0, 9.0, 1.07158, 30.0, 1.0, 11.997, 11.997, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.3556, 0.0, 0.013, 0.0],
    [1026.0, 0.0, 0.0, 18.0, 9.0, 1.07151, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1027.0, 0.0, 0.0, 14.0, 10.5, 1.07147, 32.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 0.0, 0.0, 37.5, 16.8, 1.08691, 62.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1115.0, 0.0, 0.0, 37.5, 7.5, 1.0759, 62.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 39.989, 7.5, 37.5, 7.5, 1.08691, 62.5, 1.0, 39.989, 39.989, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.9086, 0.0, 0.0, 0.0133],
    [1116.0, 0.0, 0.0, 37.5, 16.8, 1.08062, 62.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1153.0, 16.995, 0.0, 5.251, 0.0, 1.07018, 30.5, 1.0, 16.995, 16.995, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.1565, 0.0, 0.0, 0.0103],
    [1153.0, 0.0, 0.0, 0.0, 0.0, 1.07018, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1154.0, 16.995, 0.0, 5.251, 0.0, 1.07027, 30.5, 1.0, 16.995, 16.995, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.1437, 0.0, 0.0, 0.0117],
    [1154.0, 0.0, 0.0, 0.0, 0.0, 1.07027, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1155.0, 15.996, 0.0, 5.25, 0.0, 1.07285, 30.5, 1.0, 15.996, 15.996, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.7739, 0.0, 0.0, 0.1178],
    [1155.0, 0.0, 0.0, 0.0, 0.0, 1.07285, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1180.0, 59.984, 15.5493, 52.5, 0.0, 1.08018, 87.5, 1.0, 59.984, 59.984, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.6538, 0.0, 0.0, 0.0],
    [1181.0, 0.0, 0.0, 52.5, 0.0, 1.08122, 87.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1181.0, 0.0, 0.0, 42.0, 16.8, 1.08122, 65.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 49.986, 0.0, 0.0, 0.0, 1.07992, 50.0, 1.0, 49.986, 49.986, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.7678, 0.0, 0.0267, 0.0],
    [1247.0, 9.997, 0.854507, 2.0, 0.0, 1.07484, 16.7, 1.0, 9.997, 9.997, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.883, 0.0, 0.0, 0.0],
    [1247.0, 0.0, 0.0, 0.0, 0.0, 1.07484, 24.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 0.0, 0.0, 0.0, 0.0, 1.07711, 14.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 0.0, 0.0, 0.0, 0.0, 1.07711, 14.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 0.0, 0.0, 0.0, 0.0, 1.07711, 14.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1249.0, 0.0, 0.0, 0.0, 0.0, 1.07345, 5.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1249.0, 0.0, 0.0, 0.0, 0.0, 1.07345, 5.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1287.0, 0.0, 0.0, 41.0, -6.5, 1.07056, 68.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1288.0, 134.0, 46.9566, 123.0, -15.0, 1.09091, 260.8, 1.0, 230.0, 134.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.6591, 0.0, 0.0],
    [1289.0, 0.0, 0.0, 123.0, -15.0, 1.08328, 256.4, 0.0, 225.0, 134.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1343.0, 19.995, 0.0, 5.0, 0.0, 1.08438, 22.6, 1.0, 19.995, 19.995, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.6105, 0.0, 0.0, 0.1612],
    [1344.0, 0.0, 0.0, 0.0, 0.0, 1.0844, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1344.0, 24.993, 0.0, 5.0, 0.0, 1.0844, 32.4, 1.0, 24.993, 24.993, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.6097, 0.0, 0.0, 0.1612],
    [1352.0, 0.0, 0.0, 90.0, -5.0, 1.06939, 142.1, 0.0, 110.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 79.0, 9.17613, 80.0, -2.0, 1.08122, 144.2, 1.0, 120.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.5961, 0.0, 0.0],
    [1352.0, 0.0, 0.0, 80.0, -2.0, 1.06939, 144.2, 0.0, 120.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 0.0, 0.0, 80.0, -2.0, 1.08888, 144.2, 0.0, 120.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 0.0, 0.0, 89.0, -6.0, 1.07659, 153.4, 0.0, 125.0, 84.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 0.0, 0.0, 89.0, -6.0, 1.07659, 153.4, 0.0, 125.0, 84.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1375.0, 79.978, -1.87547, 80.0, -25.0, 1.06873, 141.7, 1.0, 79.978, 79.978, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.657, 0.0, 0.0, 0.0],
    [1375.0, 0.0, 0.0, 80.0, -25.0, 1.06873, 128.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1376.0, 0.0, 0.0, 80.0, -25.0, 1.06882, 143.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1377.0, 0.0, 0.0, 80.0, -25.0, 1.07086, 136.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1415.0, 0.0, 0.0, 33.5, 12.0, 1.07453, 36.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 0.0, 0.0, 41.2, -13.7, 1.07412, 68.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 0.0, 0.0, 41.2, -13.7, 1.07412, 68.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 9.997, 2.0, 2.0, 0.0, 1.07841, 12.2, 1.0, 9.997, 9.997, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.7781, 0.0, 0.2234, 0.0],
    [1433.0, 9.997, 2.0, 2.0, 0.0, 1.07841, 12.2, 1.0, 9.997, 9.997, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.7781, 0.0, 0.2234, 0.0],
    [1434.0, 0.0, 0.0, 0.0, 0.0, 1.07777, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 0.0, 0.0, 0.0, 0.0, 1.07777, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1436.0, 9.997, 3.75, 3.75, 0.0, 1.08726, 15.5, 1.0, 9.997, 9.997, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.7124, 0.0, 0.0256, 0.0],
    [1435.0, 12.996, 6.75, 6.75, 0.0, 1.0867, 23.5, 1.0, 12.996, 12.996, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.7885, 0.0, 0.0337, 0.0],
    [1440.0, 0.0, 0.0, 123.0, -15.0, 1.07916, 256.4, 0.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1462.0, 0.0, 0.0, 35.0, -6.0, 1.07644, 57.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1462.0, 0.0, 0.0, 35.0, -6.0, 1.07644, 57.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 0.0, 0.0, 9.3, 1.9, 1.07176, 17.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 0.0, 0.0, 9.3, 1.9, 1.07176, 17.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 0.0, 0.0, 9.3, 1.9, 1.07176, 17.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 0.0, 0.0, 9.3, 2.0, 1.07176, 17.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 0.0, 0.0, 0.0, 0.0, 1.07176, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 0.0, 0.0, 0.0, 0.0, 1.07176, 4.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 55.0, 23.4855, 117.0, -29.0, 1.08464, 192.6, 1.0, 153.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.6875, 0.0, 0.0],
    [1674.0, 0.0, 0.0, 82.0, -2.0, 1.07498, 152.0, 0.0, 128.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 0.0, 0.0, 117.0, -29.0, 1.07498, 192.6, 0.0, 153.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 0.0, 0.0, 82.0, -2.0, 1.0781, 147.8, 0.0, 123.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 80.0, 0.0, 40.0, 0.0, 1.07842, 117.0, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 7.1238, 0.0, 0.2313],
    [1686.0, 0.0, 0.0, 42.0, 16.8, 1.07824, 61.6, 0.0, 45.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 0.0, 0.0, 40.0, 0.0, 1.07824, 117.0, 0.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 0.0, 0.0, 42.0, 16.8, 1.07824, 61.6, 0.0, 45.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 80.0, 0.0, 40.0, 0.0, 1.07824, 117.0, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 7.2204, 0.0, 0.1804],
    [1685.0, 0.0, 0.0, 40.0, 16.0, 1.07842, 60.2, 0.0, 45.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1777.0, 0.0, 0.0, 6.6, 0.7, 1.07307, 8.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1794.0, 0.0, 0.0, 0.0, 0.0, 1.08044, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1794.0, 19.995, 0.0, 4.0, 0.0, 1.08044, 25.3, 1.0, 19.995, 19.995, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.3487, 0.0, 0.0, 0.3221],
    [1794.0, 0.0, 0.0, 0.0, 0.0, 1.08044, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1794.0, 0.0, 0.0, 0.0, 0.0, 1.08044, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 37.99, 14.004, 26.0, 13.0, 1.08673, 47.7, 1.0, 37.99, 37.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.7282, 0.0, 0.0, 0.0],
    [1837.0, 160.0, 33.9342, 140.0, -35.0, 1.09091, 265.0, 1.0, 225.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.7963, 0.0, 0.0],
    [1837.0, 0.0, 0.0, 140.0, -35.0, 1.09091, 265.0, 0.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 160.0, -9.48687, 140.0, -35.0, 1.09091, 265.0, 1.0, 225.0, 160.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0926, 0.0, 0.0],
    [1873.0, 0.0, 0.0, 26.0, 13.0, 1.07795, 43.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1873.0, 0.0, 0.0, 8.3, 1.5, 1.07795, 11.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 0.0, 0.0, 12.0, 5.8, 1.07447, 27.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 0.0, 0.0, 26.0, 13.0, 1.07447, 39.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1907.0, 0.0, 0.0, 0.0, 0.0, 1.07643, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1908.0, 0.0, 0.0, 0.0, 0.0, 1.07642, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1927.0, 0.0, 0.0, 0.0, 0.0, 1.06864, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1927.0, 0.0, 0.0, 0.0, 0.0, 1.06864, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1929.0, 100.0, 17.848, 90.0, 0.0, 1.08372, 150.0, 1.0, 120.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.4256, 0.0, 0.0],
    [1930.0, 0.0, 0.0, 90.0, 0.0, 1.08357, 150.0, 0.0, 120.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1945.0, 1.0, 0.0, 0.0, 0.0, 1.09236, 1.1, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.3827, 0.0, 0.0, 0.1674],
    [1948.0, 1.0, 0.0, 0.0, 0.0, 1.0931, 1.1, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.2727, 0.0, 0.0, 0.4724],
    [1959.0, 0.2, 0.0, 0.0, 0.0, 1.09823, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.7425, 0.0, 0.0, 0.3551],
    [1963.0, 0.1, 0.0, 0.0, 0.0, 1.09246, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.6812, 0.0, 0.0, 0.6225],
    [1965.0, 15.0, -0.001, 15.0, -0.001, 1.08543, 52.2, 1.0, 15.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.3206, 0.0, 0.0, 0.079],
    [1965.0, 0.0, 0.0, 15.0, 0.0, 1.08543, 52.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1966.0, 0.0, 0.0, 10.0, 0.0, 1.08751, 33.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1992.0, 90.0, -16.2802, 149.0, -48.0, 1.09091, 267.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 22.7823, 0.0, 0.0],
    [1998.0, 0.0, 0.0, 8.0, 0.0, 1.07816, 27.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1998.0, 0.0, 0.0, 8.0, 0.0, 1.07816, 28.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1998.0, 0.0, 0.0, 8.0, 0.0, 1.07816, 27.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2002.0, 31.0, 0.0, 15.0, 0.0, 1.07352, 57.0, 1.0, 31.0, 31.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.747, 0.0, 0.0, 0.0573],
    [2002.0, 80.0, 0.0, 80.0, 0.0, 1.07352, 128.1, 1.0, 80.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.747, 0.0, 0.0, 0.0573],
    [2003.0, 0.0, 0.0, 90.0, 0.0, 1.07268, 150.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2008.0, 0.4, 0.0, 0.0, 0.0, 1.07048, 0.4, 1.0, 0.4, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.6109, 0.0, 0.1572, 0.0],
    [2015.0, 0.0, 0.0, 10.0, 0.0, 1.08218, 30.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2015.0, 0.0, 0.0, 10.0, 0.0, 1.08218, 30.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2015.0, 20.0, 0.0, 12.0, 0.0, 1.08218, 55.8, 1.0, 20.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.6938, 0.0, 0.0, 0.389],
    [2016.0, 0.0, 0.0, 2.0, 0.0, 1.08171, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2016.0, 0.0, 0.0, 2.0, 0.0, 1.08171, 6.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2036.0, 9.5, 0.0, 0.0, 0.0, 1.0827, 10.5, 1.0, 9.5, 9.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.777, 0.0, 0.0, 0.2909],
    [2040.0, 5.0, 0.0, 0.0, 0.0, 1.08125, 5.5, 1.0, 5.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.224, 0.0, 0.0, 0.0619],
    [2042.0, 90.0, 23.7776, 90.0, 0.0, 1.08064, 150.0, 1.0, 120.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.2795, 0.0, 0.0],
    [2047.0, 0.1, 0.0, 0.0, 0.0, 1.09431, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.1329, 0.0, 0.0, 0.4032],
    [2057.0, 1.0, 0.0, 0.0, 0.0, 1.05303, 1.1, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.167, 0.0, 0.0, 0.2583],
    [2064.0, 0.0, 0.0, 1.0, 0.0, 1.07503, 3.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 2.0, 2.0, 2.0, 0.0, 1.07503, 4.5, 1.0, 2.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.4326, 0.0, 0.0533, 0.0],
    [2071.0, 0.2, 0.0, 0.0, 0.0, 1.09255, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.735, 0.0, 0.0, 0.623],
    [2091.0, 0.0, 0.0, 12.0, 0.0, 1.08055, 51.4, 0.0, 50.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2091.0, 30.0, 3.19688, 12.0, 0.0, 1.08055, 51.4, 1.0, 50.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.2738, 0.0007, 0.0],
    [2092.0, 20.0, 0.0, 10.0, 0.0, 1.09082, 29.7, 1.0, 28.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 5.1476, 0.0, 0.4349],
    [2094.0, 30.0, 0.0, 12.0, 0.0, 1.00467, 56.3, 1.0, 55.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.7669, 0.0, 0.1392],
    [2097.0, 1.7, 0.0, 0.0, 0.0, 1.07518, 1.9, 1.0, 1.7, 1.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.1179, 0.0, 0.0, 0.0438],
    [2119.0, 3.0, 0.0, 0.0, 0.0, 1.06289, 3.3, 1.0, 3.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.9296, 0.0, 0.3334, 0.0],
    [2141.0, 1.0, 0.0, 0.0, 0.0, 1.09277, 1.1, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.2223, 0.0, 0.0, 0.1181],
    [2176.0, 0.8, 0.0, 0.0, 0.0, 1.0869, 0.9, 1.0, 0.8, 0.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.4757, 0.0, 0.0, 0.229],
    [2203.0, 0.8, 0.0, 0.0, 0.0, 1.05357, 0.9, 1.0, 0.8, 0.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.1973, 0.0, 0.0, 0.2951],
    [2204.0, 0.2, 0.0, 0.0, 0.0, 1.07818, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.248, 0.0, 0.0, 0.1536],
    [2209.0, 4.0, 0.0, 0.0, 0.0, 1.08693, 4.4, 1.0, 4.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.8372, 0.0, 0.0, 0.2581],
    [2215.0, 200.0, -15.2147, 104.0, -23.0, 1.09091, 225.4, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.1657, 0.0, 0.0, 0.0],
    [2216.0, 191.309, 20.5641, 111.0, -18.0, 1.09091, 228.7, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2229.0, 0.4, 0.0, 0.0, 0.0, 1.05507, 0.4, 1.0, 0.4, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.8033, 0.0, 0.0, 0.2999],
    [2236.0, 9.0, 0.0, 0.0, 0.0, 1.05302, 9.9, 1.0, 9.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.3481, 0.0, 0.1164, 0.0],
    [2254.0, 40.0, 9.43289, 15.0, 0.0, 1.07949, 66.7, 1.0, 40.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.3465, 0.0, 0.0, 0.0],
    [2255.0, 0.0, 0.0, 15.0, 0.0, 1.07945, 66.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2266.0, 1.5, 0.0, 0.0, 0.0, 1.08834, 1.7, 1.0, 1.5, 1.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.199, 0.0, 0.0, 0.1863],
    [2279.0, 4.0, 0.0, 0.0, 0.0, 1.08284, 4.4, 1.0, 4.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.0846, 0.0, 0.0, 0.2154],
    [2294.0, 0.8, 0.0, 0.0, 0.0, 1.08001, 0.9, 1.0, 0.8, 0.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.6083, 0.0, 0.0, 0.076],
    [2296.0, 0.2, 0.0, 0.0, 0.0, 1.09826, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.6941, 0.0, 0.0, 0.3381],
    [2297.0, 0.2, 0.0, 0.0, 0.0, 1.08079, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.1965, 0.0, 0.0, 0.452],
    [2329.0, 0.0, 0.0, 15.0, 0.0, 1.07951, 58.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2329.0, 0.0, 0.0, 6.0, 0.0, 1.07951, 19.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2329.0, 2.0, 1.67792, 2.0, 0.0, 1.07951, 4.5, 1.0, 2.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.3996, 0.0, 0.0, 0.0],
    [2332.0, 0.1, 0.0, 0.0, 0.0, 1.06822, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.804, 0.0, 0.2226, 0.0],
    [2344.0, 94.0, 21.3438, 149.0, -53.0, 1.09091, 278.3, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.2376, 0.0, 0.0],
    [2355.0, 0.0, 0.0, 15.0, 0.0, 1.0911, 52.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 62.5, 0.0244651, 80.0, 0.0, 1.0911, 128.1, 1.0, 62.5, 62.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.3726, 0.0, 0.0, 0.0003],
    [2356.0, 0.0, 0.0, 80.0, 0.0, 1.08462, 128.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2361.0, 4.1, 0.0, 0.0, 0.0, 1.09835, 4.5, 1.0, 4.1, 4.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.6613, 0.0, 0.0, 0.3292],
    [2367.0, 2.5, 0.0, 0.0, 0.0, 1.08903, 2.8, 1.0, 2.5, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.4572, 0.0, 0.0, 0.2627],
    [2371.0, 0.2, 0.0, 0.0, 0.0, 1.0828, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.7443, 0.0, 0.0, 0.0879],
    [2432.0, 3.0, -0.001, 10.0, -0.001, 1.09105, 14.5, 1.0, 3.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.6431, 0.0, 0.0, 1.043],
    [2432.0, 0.0, 0.0, 10.0, 0.0, 1.09105, 15.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 0.5, 0.0, 0.0, 0.0, 1.06145, 0.6, 1.0, 0.5, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.9009, 0.0, 0.0, 0.5502],
    [2449.0, 0.8, 1.7, 1.7, 0.0, 1.03003, 1.9, 1.0, 0.8, 0.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.3991, 0.0, 0.0563, 0.0],
    [2452.0, 65.0, 15.0, 15.0, 0.0, 1.06756, 71.6, 1.0, 65.0, 65.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.6803, 0.0, 0.0541, 0.0],
    [2454.0, 0.0, 0.0, 0.2, 0.0, 1.06055, 0.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.4003, 0.0, 0.0, 0.0215],
    [2460.0, 0.1, 0.1, 0.1, 0.0, 1.0232, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 99.8612, 0.0, 0.4512, 0.0],
    [2468.0, 0.3, 0.0, 0.1, 0.0, 1.05596, 0.3, 1.0, 0.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.1503, 0.0, 0.0, 0.2134],
    [2471.0, 28.0, 5.0, 5.0, 0.0, 1.02609, 28.4, 1.0, 28.0, 28.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.8424, 0.0, 0.1767, 0.0],
    [2482.0, 0.2, 0.0, 0.0, 0.0, 1.0411, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.0101, 0.0, 0.0923, 0.0],
    [2483.0, 0.3, 0.1, 0.1, 0.0, 1.04079, 0.3, 1.0, 0.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.7287, 0.0, 0.0427, 0.0],
    [2484.0, 0.3, 0.0, 0.1, 0.0, 1.0551, 0.3, 1.0, 0.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.9569, 0.0, 0.0, 0.1522],
    [2486.0, 0.9, 0.0, 0.0, 0.0, 1.03061, 1.0, 1.0, 0.9, 0.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 103.0401, 0.0, 0.0, 0.2506],
    [2489.0, 4.0, 0.3, 0.3, 0.0, 1.05996, 4.4, 1.0, 4.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.1051, 0.0, 0.0167, 0.0],
    [2492.0, 12.0, 3.0, 3.0, 0.0, 1.01993, 13.5, 1.0, 12.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.1642, 0.0, 0.5492, 0.0],
    [2501.0, 35.0, 5.0, 5.0, 0.0, 1.02983, 40.3, 1.0, 35.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.3813, 0.0, 0.07, 0.0],
    [2510.0, 0.0, 1.2, 1.2, 0.0, 1.0509, 1.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.716, 0.0, 1.11, 0.0],
    [2527.0, 2.5, 1.5, 1.5, 0.0, 1.06678, 3.1, 1.0, 2.5, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.8365, 0.0, 0.0524, 0.0],
    [2530.0, 21.0, 19.0, 19.0, 0.0, 1.05685, 29.9, 1.0, 21.0, 21.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.0232, 0.0, 0.9912, 0.0],
    [2547.0, 0.5, 0.2, 0.2, 0.0, 1.06137, 0.6, 1.0, 0.5, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.9801, 0.0, 0.0766, 0.0],
    [2548.0, 0.0, 0.5, 0.5, 0.0, 1.06093, 0.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.0621, 0.0, 0.0719, 0.0],
    [2555.0, 37.0, 26.0, 26.0, 0.0, 1.01417, 48.3, 1.0, 37.0, 37.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.2019, 0.0, 1.3811, 0.0],
    [2564.0, 0.2, 0.1, 0.1, 0.0, 1.03318, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 99.0897, 0.0, 0.1225, 0.0],
    [2569.0, 0.2, 0.0, 0.0, 0.0, 1.03624, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.9412, 0.0, 0.0, 0.1208],
    [2572.0, 10.0, 12.0, 12.0, 0.0, 1.05334, 16.3, 1.0, 10.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.3838, 0.0, 1.0805, 0.0],
    [2574.0, 0.5, 0.0, 0.1, 0.0, 1.05946, 0.6, 1.0, 0.5, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.836, 0.0, 0.0, 0.2077],
    [2579.0, 0.0, 0.8, 0.8, 0.0, 1.04697, 0.8, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.2453, 0.0, 1.6056, 0.0],
    [2583.0, 0.0, 2.5, 2.5, 0.0, 1.05221, 2.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.5506, 0.0, 1.09, 0.0],
    [2590.0, 0.5, 0.0, 0.1, 0.0, 1.05807, 0.6, 1.0, 0.5, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.6554, 0.0, 0.0, 0.1462],
    [2607.0, 0.2, 0.1, 0.1, 0.0, 1.03891, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.1971, 0.0, 0.0349, 0.0],
    [2626.0, 0.1, 0.1, 0.1, 0.0, 1.02806, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 99.3142, 0.0, 0.335, 0.0],
    [2629.0, 0.1, 0.0, 0.0, 0.0, 1.02823, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.5383, 0.0, 0.1153, 0.0],
    [2633.0, 10.6, 7.9, 7.9, 0.0, 1.02888, 14.1, 1.0, 10.6, 10.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.5501, 0.0, 0.0504, 0.0],
    [2635.0, 0.2, 0.1, 0.1, 0.0, 1.01549, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.5425, 0.0, 0.904, 0.0],
    [2644.0, 0.2, 0.0, 0.0, 0.0, 1.02925, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.3972, 0.0, 0.1142, 0.0],
    [2649.0, 0.0, 1.9, 1.9, 0.0, 1.03685, 1.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 101.2204, 0.0, 0.1329, 0.0],
    [2654.0, 0.7, 0.0, 0.0, 0.0, 1.05523, 0.8, 1.0, 0.7, 0.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.5746, 0.0, 0.0045, 0.0],
    [2663.0, 0.1, 0.0, 0.0, 0.0, 1.05409, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.8318, 0.0, 0.0, 0.0674],
    [2668.0, 1.0, 0.1, 0.1, 0.0, 1.01265, 1.1, 1.0, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.6888, 0.0, 0.3516, 0.0],
    [2676.0, 55.0, 35.0, 35.0, 0.0, 1.04986, 69.9, 1.0, 55.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.3068, 0.0, 0.4293, 0.0],
    [2685.0, 2.0, 1.0, 1.0, 0.0, 1.05737, 2.4, 1.0, 2.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 97.2233, 0.0, 0.0928, 0.0],
    [2696.0, 0.1, 0.1, 0.1, 0.0, 1.03146, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 99.04, 0.0, 0.1142, 0.0],
    [2702.0, 25.0, 2.5, 2.5, 0.0, 1.06405, 26.8, 1.0, 25.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.421, 0.0, 0.1625, 0.0],
    [2702.0, 25.0, 2.5, 2.5, 0.0, 1.06405, 26.8, 1.0, 25.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.421, 0.0, 0.1625, 0.0],
    [2702.0, 0.0, 0.0, 0.0, 0.0, 1.06405, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2702.0, 0.0, 0.0, 0.0, 0.0, 1.06405, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2703.0, 0.0, 0.0, 0.0, 0.0, 1.064, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2703.0, 0.0, 0.0, 0.0, 0.0, 1.064, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2713.0, 20.0, 14.0, 14.0, 0.0, 1.06085, 26.1, 1.0, 20.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.3591, 0.0, 0.1515, 0.0],
    [2717.0, 0.0, 1.2, 1.2, 0.0, 1.0489, 1.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.106, 0.0, 1.0755, 0.0],
    [2721.0, 0.0, 0.0, 26.0, -18.0, 1.06284, 56.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2721.0, 0.0, 0.0, 26.0, -18.0, 1.06284, 56.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2721.0, 0.0, 0.0, 26.0, -18.0, 1.06284, 56.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [451.0, 5.8, 0.0, 0.0, 0.0, 1.07667, 5.8, 1.0, 5.8, 5.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.0692, 0.0, 0.0, 0.3059],
    [2150.0, 2.572, 0.757, 0.757, 0.757, 1.08261, 2.7, 1.0, 2.572, 2.572, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.0805, 0.0, 0.0, 0.1589],
    [1646.0, 2.069, -0.146, -0.146, -0.146, 1.07176, 2.1, 1.0, 2.069, 2.069, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.3414, 0.0, 0.0, 0.9107],
    [1731.0, 0.6, 0.245, 0.245, 0.245, 1.06995, 0.6, 1.0, 0.6, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.0176, 0.0, 0.0309, 0.0],
    [28.0, 20.153, 30.0, 30.0, 30.0, 1.027, 36.1, 1.0, 20.153, 20.153, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.2156, 0.0, 0.0, 0.0851],
    [155.0, 4.903, -32.492, -32.492, -32.492, 1.08864, 32.9, 1.0, 4.903, 4.903, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.1696, 0.0, 0.0, 0.0449],
    [386.0, 7.61, 0.0, 0.0, 0.0, 1.08555, 7.6, 1.0, 7.61, 7.61, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.0072, 0.0, 0.0, 0.0],
    [846.0, 0.02, 0.02, 0.02, 0.02, 1.07424, 0.0, 1.0, 0.02, 0.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.4459, 0.0, 0.0, 0.763],
    [1007.0, 3.519, 0.58, 0.58, 0.58, 1.08685, 3.6, 1.0, 3.519, 3.519, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.5495, 0.0, 0.0651, 0.0],
    [1873.0, 9.724, 3.466, 3.466, 3.466, 1.07795, 10.3, 1.0, 9.724, 9.724, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.665, 0.0, 0.0, 0.1082],
    [1930.0, 0.618, 0.129, 0.129, 0.129, 1.08357, 0.6, 1.0, 0.618, 0.618, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.013, 0.0, 0.0015, 0.0],
    [2724.0, 0.0, 0.0, 0.0, 0.0, 1.0125, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.657, 0.0, 0.0, 0.1515],
    [2725.0, 0.0, 0.0, 0.0, 0.0, 1.0075, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.0539, 0.0, 0.0, 0.092],
    [2726.0, 0.0, 0.0, 0.0, 0.0, 1.05455, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.9362, 0.0, 0.1142, 0.0],
    [2727.0, 173.964, -23.1961, 0.0, -83.616, 0.9975, 174.0, 1.0, 173.964, 173.964, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.2066, 0.0, 0.0, 0.0],
    [2728.0, 80.0, -62.84, 14.9, -62.84, 1.06364, 81.4, 1.0, 80.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.1329, 0.0, 0.0, 1.8785],
    [2729.0, 183.534, -9.67556, 0.0, -54.19, 1.08864, 183.5, 1.0, 183.534, 183.534, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.597, 0.0, 0.0, 0.0],
    [2730.0, 0.0, 0.0, 0.0, 0.0, 1.02, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.2356, 0.0, 0.0, 0.7817],
    [2731.0, 80.0, -18.08, 0.0, -18.08, 1.1, 80.0, 1.0, 80.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 86.3177, 0.0, 0.0, 0.2699]
  ],
  "branch": [
    [7.0, 8.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.0435, 0.6, 1.0, -360.0, 360.0, -123.8322, -24.5064, 123.9277, 29.0557, 0.0, 0.0, 0.0, 0.0],
    [26.0, 28.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.0911, 0.0, 1.0, -360.0, 360.0, 125.6517, -117.4898, -125.5484, 124.7145, 0.0, 0.0, 0.0, 0.0],
    [27.0, 29.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.0759, 0.0, 1.0, -360.0, 360.0, 20.7686, -64.27, -20.7531, 65.3548, 0.0, 0.0, 0.0, 0.0],
    [39.0, 41.0, 0.00034, 0.02097, 0.0, 500.0, 500.0, 500.0, 1.0793, 0.0, 1.0, -360.0, 360.0, -9.4688, -64.0902, 9.4824, 64.9267, 0.0, 0.0, 0.0, 0.0],
    [42.0, 45.0, 0.00034, 0.02097, 0.0, 500.0, 500.0, 500.0, 1.0296, 0.0, 1.0, -360.0, 360.0, 8.4574, 18.3353, -8.4562, -18.2583, 0.0, 0.0, 0.0, 0.0],
    [54.0, 56.0, 0.00081, 0.03, 0.0, 400.0, 400.0, 400.0, 1.0501, 0.0, 1.0, -360.0, 360.0, 9.6217, -2.1432, -9.621, 2.1699, 0.0, 0.0, 0.0, 0.0],
    [63.0, 65.0, 0.00015, 0.01071, 0.0, 1250.0, 1250.0, 1250.0, 0.9673, 0.0, 1.0, -360.0, 360.0, 0.0688, 229.7148, -0.0, -224.802, 0.0, 0.0, 0.0, 0.0],
    [64.0, 65.0, 0.00015, 0.01071, 0.0, 1250.0, 1250.0, 1250.0, 0.9665, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [90.0, 92.0, 0.00075, 0.02444, -0.00832, 330.0, 330.0, 330.0, 1.0474, 0.0, 1.0, -360.0, 360.0, -104.6764, 13.4642, 104.752, -10.0839, 0.0, 0.0, 0.0, 0.0],
    [91.0, 93.0, 0.00075, 0.02469, -0.008, 330.0, 330.0, 330.0, 1.0445, 0.0, 1.0, -360.0, 360.0, -103.7203, 25.9101, 103.7974, -22.489, 0.0, 0.0, 0.0, 0.0],
    [125.0, 128.0, 0.0005, 0.02875, -0.016, 400.0, 400.0, 400.0, 1.1172, 0.0, 1.0, -360.0, 360.0, -85.0431, -162.9909, 85.2194, 174.7507, 0.0, 0.0, 0.0, 0.0],
    [149.0, 150.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.077, 0.0, 1.0, -360.0, 360.0, 161.5634, -51.6123, -161.3857, 60.0772, 0.0, 0.0, 0.0, 0.0],
    [155.0, 157.0, 0.000232, 0.023, 0.0, 500.0, 500.0, 500.0, 1.0887, 0.0, 1.0, -360.0, 360.0, -70.5638, -23.116, 70.5762, 24.346, 0.0, 0.0, 0.0, 0.0],
    [156.0, 158.0, 0.000232, 0.023, 0.0, 500.0, 500.0, 500.0, 1.0887, 0.0, 1.0, -360.0, 360.0, -70.4654, -22.909, 70.4777, 24.1338, 0.0, 0.0, 0.0, 0.0],
    [169.0, 171.0, 0.00035, 0.02375, 0.0, 500.0, 500.0, 500.0, 1.0894, 0.0, 1.0, -360.0, 360.0, 20.6552, -44.5831, -20.647, 45.1375, 0.0, 0.0, 0.0, 0.0],
    [183.0, 184.0, 0.00059, 0.030919, 0.0, 400.0, 400.0, 400.0, 1.0584, 0.0, 1.0, -360.0, 360.0, -26.945, 19.2682, 26.951, -18.9549, 0.0, 0.0, 0.0, 0.0],
    [190.0, 192.0, 0.0004, 0.03, 0.0, 500.0, 500.0, 500.0, 1.0855, -3.6, 1.0, -360.0, 360.0, 89.066, -49.5506, -89.0253, 52.6031, 0.0, 0.0, 0.0, 0.0],
    [2727.0, 157.0, 0.00031, 0.00338, 0.0992, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 88.1488, -12.233, -88.1255, 2.1473, 0.0, 0.0, 0.0, 0.0],
    [2727.0, 158.0, 0.00031, 0.00338, 0.0992, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 85.8152, -10.9631, -85.7932, 0.8642, 0.0, 0.0, 0.0, 0.0],
    [2728.0, 68.0, 0.014341, 0.083531, 0.126034, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, 80.0, -62.84, -78.7904, 55.2004, 0.0, 0.0, 0.0, 0.0],
    [2726.0, 76.0, 0.01219, 0.070659, 0.117418, 412.0, 412.0, 412.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5004, -9.404, 35.634, -3.4714, 0.0, 0.0, 0.0, 0.0],
    [2726.0, 105.0, 0.011781, 0.07087, 0.116838, 412.0, 412.0, 412.0, 0.0, 0.0, 1.0, -360.0, 360.0, -147.9996, -1.251, 150.2348, 0.9751, 0.0, 0.0, 0.0, 0.0],
    [127.0, 2725.0, 0.001525, 0.016837, 0.50576, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 289.6819, -18.3436, -288.478, -21.932, 0.0, 0.0, 0.0, 0.0],
    [2729.0, 148.0, 0.001651, 0.015909, 0.046948, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 91.0385, -4.4927, -90.9248, -0.0612, 0.0, 0.0, 0.0, 0.0],
    [2729.0, 149.0, 0.001651, 0.015909, 0.046948, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 92.4955, -5.1829, -92.3782, 0.6643, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 47.0, 0.00188, 0.02287, 0.6432, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -117.7105, -71.2178, 117.9817, 5.8266, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 48.0, 0.00188, 0.02287, 0.6432, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -117.3745, -71.2692, 117.6443, 5.8616, 0.0, 0.0, 0.0, 0.0],
    [82.0, 2724.0, 0.002769, 0.031162, 0.89824, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 189.452, -42.3138, -188.53, -43.734, 0.0, 0.0, 0.0, 0.0],
    [42.0, 23.0, 0.01345, 0.081141, 0.141134, 339.0, 339.0, 339.0, 0.0, 0.0, 1.0, -360.0, 360.0, 80.9112, 1.1067, -80.1522, -12.8887, 0.0, 0.0, 0.0, 0.0],
    [26.0, 90.0, 0.009091, 0.062401, 0.111417, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, 163.0555, -9.7889, -161.087, 9.7131, 0.0, 0.0, 0.0, 0.0],
    [27.0, 91.0, 0.00868, 0.06405, 0.096994, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, 111.8605, -5.7155, -110.9749, 0.4306, 0.0, 0.0, 0.0, 0.0],
    [146.0, 30.0, 0.016961, 0.123659, 0.196988, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.0203, 2.6468, -46.6802, -23.4821, 0.0, 0.0, 0.0, 0.0],
    [135.0, 33.0, 0.00512, 0.02618, 0.029621, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.7921, 18.341, 59.9603, -21.0662, 0.0, 0.0, 0.0, 0.0],
    [134.0, 20.0, 0.01068, 0.061961, 0.094961, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -91.8018, 13.0786, 92.5755, -20.0974, 0.0, 0.0, 0.0, 0.0],
    [164.0, 21.0, 0.014651, 0.105891, 0.170852, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.5358, 2.6392, -52.1816, -20.4302, 0.0, 0.0, 0.0, 0.0],
    [40.0, 109.0, 0.01488, 0.08161, 0.114805, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2235, 12.3867, 12.2874, -25.946, 0.0, 0.0, 0.0, 0.0],
    [39.0, 91.0, 0.011159, 0.07231, 0.103673, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -74.8496, 17.2411, 75.4103, -26.2375, 0.0, 0.0, 0.0, 0.0],
    [178.0, 83.0, 0.005517, 0.059484, 0.170775, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4998, -4.7562, 18.5166, -16.0636, 0.0, 0.0, 0.0, 0.0],
    [203.0, 165.0, 0.01176, 0.068289, 0.102802, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -176.3179, -2.2636, 179.4656, 8.3419, 0.0, 0.0, 0.0, 0.0],
    [194.0, 165.0, 0.016818, 0.089091, 0.129935, 358.0, 358.0, 358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -151.892, 18.4926, 155.2483, -16.3171, 0.0, 0.0, 0.0, 0.0],
    [193.0, 164.0, 0.013843, 0.087025, 0.134842, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -157.3422, 14.5843, 160.2802, -12.3075, 0.0, 0.0, 0.0, 0.0],
    [207.0, 167.0, 0.01676, 0.097169, 0.148685, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.669, 2.9086, 77.4962, -16.3082, 0.0, 0.0, 0.0, 0.0],
    [42.0, 10.0, 0.01269, 0.074979, 0.130196, 351.0, 351.0, 351.0, 0.0, 0.0, 1.0, -360.0, 360.0, 85.6346, -1.3025, -84.8388, -9.1245, 0.0, 0.0, 0.0, 0.0],
    [198.0, 18.0, 0.014091, 0.10413, 0.15972, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -65.5782, -2.1061, 66.1122, -12.3458, 0.0, 0.0, 0.0, 0.0],
    [100.0, 54.0, 0.003719, 0.0438, 0.100962, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.4439, 5.2317, 41.5006, -16.7631, 0.0, 0.0, 0.0, 0.0],
    [162.0, 82.0, 0.00194, 0.02056, 0.51584, 1178.0, 1178.0, 1178.0, 0.0, 0.0, 1.0, -360.0, 360.0, -151.6198, -14.6729, 152.0368, -36.5318, 0.0, 0.0, 0.0, 0.0],
    [44.0, 9.0, 0.0015, 0.01506, 0.4032, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 204.6783, 10.7691, -204.093, -48.9986, 0.0, 0.0, 0.0, 0.0],
    [185.0, 150.0, 0.00294, 0.03463, 0.9216, 693.0, 693.0, 693.0, 0.0, 0.0, 1.0, -360.0, 360.0, -303.9216, -3.5531, 306.5132, -64.5414, 0.0, 0.0, 0.0, 0.0],
    [121.0, 56.0, 0.00169, 0.01994, 0.50624, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0382, -19.9642, 18.0441, -35.4098, 0.0, 0.0, 0.0, 0.0],
    [29.0, 93.0, 0.00137, 0.01625, 0.41184, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 201.6293, -59.7545, -201.1017, 20.887, 0.0, 0.0, 0.0, 0.0],
    [28.0, 123.0, 0.00231, 0.02769, 0.70144, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 253.1809, -44.3135, -251.824, -15.8774, 0.0, 0.0, 0.0, 0.0],
    [25.0, 192.0, 0.00207, 0.02474, 0.664, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 372.7822, 6.8227, -370.0821, -45.2758, 0.0, 0.0, 0.0, 0.0],
    [120.0, 63.0, 0.0015, 0.01788, 0.4512, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 73.5364, 25.569, -73.4278, -73.2927, 0.0, 0.0, 0.0, 0.0],
    [122.0, 63.0, 0.00469, 0.05544, 1.4048, 831.0, 831.0, 831.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [82.0, 31.0, 0.00331, 0.03425, 0.85888, 977.0, 977.0, 977.0, 0.0, 0.0, 1.0, -360.0, 360.0, -81.998, -60.7472, 82.2106, -30.4167, 0.0, 0.0, 0.0, 0.0],
    [92.0, 28.0, 0.00219, 0.02369, 0.59584, 1178.0, 1178.0, 1178.0, 0.0, 0.0, 1.0, -360.0, 360.0, -136.8646, -1.8959, 137.2567, -59.1493, 0.0, 0.0, 0.0, 0.0],
    [12.0, 4.0, 0.01674, 0.09711, 0.144232, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -136.5227, -6.0973, 139.2408, 4.8932, 0.0, 0.0, 0.0, 0.0],
    [30.0, 11.0, 0.0057, 0.0407, 0.06021, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3324, 11.5832, 10.3489, -18.4121, 0.0, 0.0, 0.0, 0.0],
    [24.0, 4.0, 0.004419, 0.032229, 0.049852, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, 63.4276, 4.3521, -63.2793, -9.3048, 0.0, 0.0, 0.0, 0.0],
    [17.0, 7.0, 0.014591, 0.11219, 0.165528, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.3397, -2.3683, 64.8687, -12.7591, 0.0, 0.0, 0.0, 0.0],
    [21.0, 10.0, 0.01211, 0.087419, 0.140166, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9877, 5.5224, 4.0088, -21.6241, 0.0, 0.0, 0.0, 0.0],
    [26.0, 5.0, 0.009773, 0.050516, 0.088959, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0, 157.8139, -8.0706, -155.8317, 7.4922, 0.0, 0.0, 0.0, 0.0],
    [17.0, 3.0, 0.01068, 0.07895, 0.245194, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.6993, -28.6704, -51.433, 2.1303, 0.0, 0.0, 0.0, 0.0],
    [26.0, 19.0, 0.0057, 0.039521, 0.075533, 440.0, 440.0, 440.0, 0.0, 0.0, 1.0, -360.0, 360.0, 173.5048, -3.3576, -172.1076, 3.8313, 0.0, 0.0, 0.0, 0.0],
    [27.0, 20.0, 0.0057, 0.039521, 0.075533, 440.0, 440.0, 440.0, 0.0, 0.0, 1.0, -360.0, 360.0, 97.3916, 1.8235, -96.9488, -7.9599, 0.0, 0.0, 0.0, 0.0],
    [13.0, 6.0, 0.00525, 0.03988, 0.061952, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6469, -21.6824, 4.6629, 14.645, 0.0, 0.0, 0.0, 0.0],
    [13.0, 12.0, 2.1e-05, 0.000207, 0.0, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.0182, -6.0516, 45.0186, 6.0553, 0.0, 0.0, 0.0, 0.0],
    [32.0, 13.0, 0.00093, 0.00651, 0.011132, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.6387, -28.824, 49.6652, 27.734, 0.0, 0.0, 0.0, 0.0],
    [23.0, 11.0, 0.00205, 0.01326, 0.022429, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0492, -20.3503, 11.0579, 17.8377, 0.0, 0.0, 0.0, 0.0],
    [33.0, 5.0, 0.007831, 0.043, 0.04962, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, -67.9618, 13.4642, 68.2787, -17.7117, 0.0, 0.0, 0.0, 0.0],
    [19.0, 4.0, 0.00293, 0.01599, 0.024781, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, 73.9596, 4.0106, -73.8266, -6.279, 0.0, 0.0, 0.0, 0.0],
    [26.0, 1.0, 0.00155, 0.01169, 0.018198, 633.0, 633.0, 633.0, 0.0, 0.0, 1.0, -360.0, 360.0, 71.7962, 78.8414, -71.6505, -79.9586, 0.0, 0.0, 0.0, 0.0],
    [27.0, 2.0, 0.00155, 0.01169, 0.018198, 633.0, 633.0, 633.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6605, 10.414, 2.6623, -12.63, 0.0, 0.0, 0.0, 0.0],
    [27.0, 24.0, 0.003841, 0.028531, 0.045883, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, 104.4949, 3.661, -104.1516, -6.7127, 0.0, 0.0, 0.0, 0.0],
    [25.0, 9.0, 0.00298, 0.03418, 0.93504, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -72.8722, -53.4349, 73.0191, -46.1297, 0.0, 0.0, 0.0, 0.0],
    [28.0, 25.0, 0.00358, 0.04262, 1.0944, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 372.7651, -49.0134, -368.2055, -15.5146, 0.0, 0.0, 0.0, 0.0],
