{
  "comments": [
    "CASE2737SOP    Power flow data for Polish system - summer 2004 off-peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "summer 2004 off-peak conditions. Multiple centrally dispatchable",
    "generators at a bus have not been aggregated. Generators that are",
    "not centrally dispatchable in the Polish energy market are given a",
    "cost of zero.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles",
    "        in this case to reflect correction of phase shifter sign",
    "        convention in MATPOWER code made on 2007-06-21 and included",
    "        in MATPOWER v3.2. Original version of this case was based",
    "        on the old sign convention. (Thanks to Mikhail Khokhlov and",
    "        Dr. Artjoms Obusevs for reporting.)",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [14.0, 29.0, 0.00336, 0.03977, 1.02163, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -284.8749, -38.3288, 287.4228, -42.1393, 0.0, 0.0, 0.0, 0.0],
    [8.0, 15.0, 0.00299, 0.03675, 0.9184, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 69.0528, -76.6826, -68.9018, -21.9682, 0.0, 0.0, 0.0, 0.0],
    [8.0, 14.0, 0.00112, 0.01329, 0.341248, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -144.5928, 41.987, 144.8462, -75.8363, 0.0, 0.0, 0.0, 0.0],
    [31.0, 29.0, 0.00075, 0.009, 0.22848, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -206.15, 24.2332, 206.4503, -45.6133, 0.0, 0.0, 0.0, 0.0],
    [62.0, 58.0, 0.010479, 0.060969, 0.092047, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3877, -4.6782, 8.394, -6.2216, 0.0, 0.0, 0.0, 0.0],
    [60.0, 55.0, 0.00882, 0.065641, 0.100662, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7506, 6.2209, 21.796, -18.0737, 0.0, 0.0, 0.0, 0.0],
    [67.0, 34.0, 0.011219, 0.065581, 0.098349, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4212, -16.7108, 17.4599, 4.9087, 0.0, 0.0, 0.0, 0.0],
    [50.0, 34.0, 0.01163, 0.07031, 0.105802, 341.0, 341.0, 341.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.145, -22.6377, -7.1148, 9.8971, 0.0, 0.0, 0.0, 0.0],
    [58.0, 42.0, 0.00545, 0.040211, 0.066986, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3866, 12.999, 8.403, -20.7966, 0.0, 0.0, 0.0, 0.0],
    [59.0, 43.0, 0.00545, 0.040211, 0.066986, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6994, 13.1409, 8.7163, -20.9357, 0.0, 0.0, 0.0, 0.0],
    [59.0, 34.0, 0.00837, 0.04868, 0.073481, 379.0, 379.0, 379.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4904, -45.1944, 19.6345, 37.1386, 0.0, 0.0, 0.0, 0.0],
    [68.0, 51.0, 0.003159, 0.02076, 0.03146, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.6139, -26.8234, -47.538, 23.5244, 0.0, 0.0, 0.0, 0.0],
    [51.0, 38.0, 0.006979, 0.051961, 0.079666, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.9263, -7.6685, -22.8956, -1.7475, 0.0, 0.0, 0.0, 0.0],
    [36.0, 55.0, 0.00374, 0.027831, 0.042689, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.6564, -2.2209, 22.6724, -2.8008, 0.0, 0.0, 0.0, 0.0],
    [37.0, 35.0, 0.00769, 0.057271, 0.087894, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.0628, 23.5719, -19.9838, -33.4028, 0.0, 0.0, 0.0, 0.0],
    [54.0, 37.0, 0.00556, 0.04145, 0.063598, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.9894, -3.7551, -14.9791, -3.8256, 0.0, 0.0, 0.0, 0.0],
    [67.0, 36.0, 0.004521, 0.03368, 0.051691, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1192, 13.2712, 5.1302, -19.437, 0.0, 0.0, 0.0, 0.0],
    [67.0, 66.0, 0.00151, 0.008781, 0.013165, 341.0, 341.0, 341.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.5404, 3.4396, -22.5339, -4.9987, 0.0, 0.0, 0.0, 0.0],
    [61.0, 42.0, 0.00574, 0.042831, 0.065727, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8604, 12.8312, 19.893, -20.3557, 0.0, 0.0, 0.0, 0.0],
    [62.0, 43.0, 0.00707, 0.045409, 0.069309, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.753, 11.9232, 18.7893, -19.8814, 0.0, 0.0, 0.0, 0.0],
    [61.0, 39.0, 0.01213, 0.062151, 0.093712, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.648, -33.8913, 9.7394, 23.0515, 0.0, 0.0, 0.0, 0.0],
    [60.0, 40.0, 0.002479, 0.017979, 0.027588, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.7702, -18.6468, 45.8188, 15.6296, 0.0, 0.0, 0.0, 0.0],
    [46.0, 39.0, 0.002401, 0.01494, 0.022525, 341.0, 341.0, 341.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.9503, 1.668, 40.9833, -4.2219, 0.0, 0.0, 0.0, 0.0],
    [49.0, 45.0, 0.00167, 0.0189, 0.54176, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3221, -46.4655, -9.3165, -12.9835, 0.0, 0.0, 0.0, 0.0],
    [57.0, 53.0, 0.00109, 0.01277, 0.34176, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 61.6274, -39.1224, -61.5854, 2.1608, 0.0, 0.0, 0.0, 0.0],
    [41.0, 57.0, 0.002259, 0.026439, 0.70784, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.4824, -64.9267, 9.4992, -11.7924, 0.0, 0.0, 0.0, 0.0],
    [63.0, 57.0, 0.00094, 0.01097, 0.29376, 1393.0, 1393.0, 1393.0, 0.0, 0.0, 1.0, -360.0, 360.0, -152.2099, -81.2289, 152.4496, 52.148, 0.0, 0.0, 0.0, 0.0],
    [47.0, 64.0, 0.00113, 0.01406, 0.37488, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, -242.1672, 12.3254, 242.7925, -44.9486, 0.0, 0.0, 0.0, 0.0],
    [52.0, 44.0, 0.00176, 0.02144, 0.57344, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.0642, -36.1659, 43.0943, -26.528, 0.0, 0.0, 0.0, 0.0],
    [96.0, 125.0, 0.004876, 0.033616, 0.059609, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.5511, 3.5107, -11.5437, -10.6629, 0.0, 0.0, 0.0, 0.0],
    [75.0, 106.0, 0.01093, 0.059194, 0.08439, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1418, 4.0389, 0.1493, -14.0715, 0.0, 0.0, 0.0, 0.0],
    [106.0, 94.0, 0.001942, 0.013926, 0.022845, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.0953, -7.3888, -58.0396, 5.0745, 0.0, 0.0, 0.0, 0.0],
    [79.0, 85.0, 0.004318, 0.029752, 0.05264, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1381, -13.7767, 7.1441, 7.5651, 0.0, 0.0, 0.0, 0.0],
    [131.0, 130.0, 0.000661, 0.004959, 0.007579, 379.0, 379.0, 379.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.6024, -20.7543, -47.5878, 19.9468, 0.0, 0.0, 0.0, 0.0],
    [107.0, 131.0, 0.005372, 0.040393, 0.060055, 379.0, 379.0, 379.0, 0.0, 0.0, 1.0, -360.0, 360.0, -89.003, -16.7147, 89.3689, 12.2664, 0.0, 0.0, 0.0, 0.0],
    [91.0, 131.0, 0.000826, 0.005248, 0.008683, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, 137.1001, -8.7212, -136.9714, 8.4878, 0.0, 0.0, 0.0, 0.0],
    [100.0, 119.0, 0.015888, 0.087603, 0.116818, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1516, 8.2344, -1.1207, -22.0592, 0.0, 0.0, 0.0, 0.0],
    [81.0, 113.0, 0.002169, 0.014587, 0.025749, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0834, 2.6698, -2.083, -5.7093, 0.0, 0.0, 0.0, 0.0],
    [116.0, 101.0, 0.017727, 0.116777, 0.163611, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8393, -21.8969, -9.8026, 2.5228, 0.0, 0.0, 0.0, 0.0],
    [126.0, 74.0, 0.00593, 0.04093, 0.072145, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3629, 0.9211, -14.3514, -9.514, 0.0, 0.0, 0.0, 0.0],
    [108.0, 90.0, 0.003905, 0.028471, 0.044983, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -152.0511, -2.1631, 152.8049, 2.2417, 0.0, 0.0, 0.0, 0.0],
    [118.0, 79.0, 0.008161, 0.042417, 0.061197, 356.0, 356.0, 356.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.639, -1.0577, 12.6505, -6.1311, 0.0, 0.0, 0.0, 0.0],
    [119.0, 78.0, 0.008161, 0.042417, 0.061197, 356.0, 356.0, 356.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.7561, 5.7423, 39.8711, -12.3901, 0.0, 0.0, 0.0, 0.0],
    [79.0, 76.0, 0.005186, 0.038388, 0.058748, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, 207.2799, -4.2878, -205.3986, 11.301, 0.0, 0.0, 0.0, 0.0],
    [78.0, 73.0, 0.002128, 0.014029, 0.022603, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, 118.3435, -6.8588, -118.091, 5.8518, 0.0, 0.0, 0.0, 0.0],
    [114.0, 78.0, 0.004628, 0.027748, 0.046115, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.606, 1.5739, 50.7071, -6.419, 0.0, 0.0, 0.0, 0.0],
    [103.0, 72.0, 0.011219, 0.070744, 0.115705, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -87.1542, 2.5639, 87.8907, -11.5173, 0.0, 0.0, 0.0, 0.0],
    [110.0, 117.0, 0.006012, 0.041467, 0.073636, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.5635, -7.259, 40.6478, -0.8664, 0.0, 0.0, 0.0, 0.0],
    [91.0, 69.0, 0.002066, 0.012789, 0.020551, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.4813, -3.0043, -36.4586, 0.6578, 0.0, 0.0, 0.0, 0.0],
    [86.0, 90.0, 0.001364, 0.009731, 0.016243, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, -78.59, 12.3424, 78.6616, -13.799, 0.0, 0.0, 0.0, 0.0],
    [129.0, 87.0, 0.000579, 0.004112, 0.007008, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.6107, 3.1682, 45.6207, -3.9459, 0.0, 0.0, 0.0, 0.0],
    [132.0, 76.0, 0.000847, 0.00624, 0.009544, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -137.0, 7.868, 137.1367, -7.9763, 0.0, 0.0, 0.0, 0.0],
    [133.0, 77.0, 0.000847, 0.00626, 0.009477, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -137.0, 7.9428, 137.1367, -8.0398, 0.0, 0.0, 0.0, 0.0],
    [102.0, 77.0, 0.001591, 0.011116, 0.019128, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, 104.6588, -9.375, -104.509, 8.1846, 0.0, 0.0, 0.0, 0.0],
    [125.0, 104.0, 0.003141, 0.021591, 0.038391, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 96.2519, 13.0844, -96.0044, -15.9869, 0.0, 0.0, 0.0, 0.0],
    [126.0, 111.0, 0.004545, 0.03157, 0.055312, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.6429, 22.1629, -70.4302, -27.2896, 0.0, 0.0, 0.0, 0.0],
    [104.0, 84.0, 0.001446, 0.009917, 0.017598, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2121, 7.546, 0.213, -9.638, 0.0, 0.0, 0.0, 0.0],
    [105.0, 95.0, 0.003822, 0.026674, 0.046154, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.5461, 10.7726, 27.5762, -16.0561, 0.0, 0.0, 0.0, 0.0],
    [112.0, 80.0, 0.007769, 0.041281, 0.063907, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6883, -3.9623, -6.6854, -3.5798, 0.0, 0.0, 0.0, 0.0],
    [89.0, 78.0, 0.004463, 0.030413, 0.048671, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8289, -7.0569, 3.8301, 1.3129, 0.0, 0.0, 0.0, 0.0],
    [117.0, 108.0, 0.005888, 0.035062, 0.052349, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.4584, -14.168, 30.5105, 8.2385, 0.0, 0.0, 0.0, 0.0],
    [109.0, 99.0, 0.003161, 0.023409, 0.036165, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.8213, 7.6339, -41.7726, -11.5919, 0.0, 0.0, 0.0, 0.0],
    [116.0, 79.0, 0.001839, 0.012603, 0.022399, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.6833, -1.2192, -51.6419, -1.1521, 0.0, 0.0, 0.0, 0.0],
    [107.0, 88.0, 0.001715, 0.009607, 0.014239, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0, 69.0138, 27.3567, -68.9336, -28.5938, 0.0, 0.0, 0.0, 0.0],
    [98.0, 79.0, 0.003409, 0.024421, 0.039969, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.1785, 6.1077, -30.1503, -10.6523, 0.0, 0.0, 0.0, 0.0],
    [117.0, 78.0, 0.001839, 0.012603, 0.02239, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.2184, 16.2648, 40.2482, -18.7128, 0.0, 0.0, 0.0, 0.0],
    [83.0, 97.0, 0.005702, 0.041488, 0.066172, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.2504, 11.9584, -24.2111, -19.7421, 0.0, 0.0, 0.0, 0.0],
    [124.0, 118.0, 0.004587, 0.024628, 0.036165, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.5966, -11.4908, 25.6255, 7.3752, 0.0, 0.0, 0.0, 0.0],
    [124.0, 110.0, 0.002149, 0.013327, 0.022109, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.5553, -4.008, 11.5579, 1.4193, 0.0, 0.0, 0.0, 0.0],
    [100.0, 71.0, 0.000785, 0.004876, 0.00726, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.8796, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [101.0, 70.0, 0.000785, 0.004876, 0.007241, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.8773, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [93.0, 127.0, 0.002413, 0.027544, 0.767968, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 129.4169, 13.5811, -128.9811, -91.6757, 0.0, 0.0, 0.0, 0.0],
    [82.0, 127.0, 0.002131, 0.024319, 0.67744, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 87.9212, -12.2112, -87.7568, -58.4975, 0.0, 0.0, 0.0, 0.0],
    [122.0, 115.0, 0.000913, 0.0104, 0.289888, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.0477, 44.8588, -40.0034, -75.7004, 0.0, 0.0, 0.0, 0.0],
    [123.0, 121.0, 0.003119, 0.035631, 0.991072, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 107.5345, -73.1329, -107.1925, -31.2104, 0.0, 0.0, 0.0, 0.0],
    [115.0, 128.0, 0.000919, 0.010512, 0.292928, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.5815, 41.3416, 54.6348, -72.0517, 0.0, 0.0, 0.0, 0.0],
    [173.0, 156.0, 0.01545, 0.073349, 0.126614, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -112.6408, 7.8269, 114.2998, -15.3096, 0.0, 0.0, 0.0, 0.0],
    [174.0, 155.0, 0.01545, 0.073349, 0.126614, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -112.4183, 7.8022, 114.0706, -15.316, 0.0, 0.0, 0.0, 0.0],
    [176.0, 155.0, 0.01457, 0.07955, 0.14007, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.3498, 5.7606, 49.6629, -21.2178, 0.0, 0.0, 0.0, 0.0],
    [177.0, 156.0, 0.01457, 0.07955, 0.14007, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.4698, 5.7786, 49.7844, -21.2281, 0.0, 0.0, 0.0, 0.0],
    [176.0, 144.0, 0.006031, 0.04401, 0.069793, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.5868, -2.2634, -27.5493, -6.0237, 0.0, 0.0, 0.0, 0.0],
    [165.0, 140.0, 0.011031, 0.08057, 0.124127, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.3929, -17.3543, -71.9068, 5.8518, 0.0, 0.0, 0.0, 0.0],
    [137.0, 155.0, 0.005831, 0.04231, 0.070664, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.9047, 13.3964, 67.132, -20.405, 0.0, 0.0, 0.0, 0.0],
    [170.0, 173.0, 0.01849, 0.095599, 0.159139, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.8398, 15.6002, 59.4583, -31.7492, 0.0, 0.0, 0.0, 0.0],
    [152.0, 174.0, 0.010581, 0.053, 0.088475, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.9204, 12.1866, 70.3761, -20.5671, 0.0, 0.0, 0.0, 0.0],
    [154.0, 156.0, 0.012521, 0.091359, 0.145394, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, -78.5011, 7.0239, 79.1558, -20.0517, 0.0, 0.0, 0.0, 0.0],
    [136.0, 137.0, 0.00506, 0.036539, 0.063598, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.2642, 3.0459, 35.3173, -10.4798, 0.0, 0.0, 0.0, 0.0],
    [148.0, 143.0, 0.01043, 0.077891, 0.122065, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.0553, -18.241, -18.0167, 3.7738, 0.0, 0.0, 0.0, 0.0],
    [153.0, 181.0, 0.007702, 0.056917, 0.086733, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.6928, 9.9993, -33.6068, -19.9105, 0.0, 0.0, 0.0, 0.0],
    [153.0, 180.0, 0.002256, 0.016674, 0.02541, 333.0, 333.0, 333.0, 0.0, 0.0, 1.0, -360.0, 360.0, -116.6199, 0.2239, 116.87, -1.5, 0.0, 0.0, 0.0, 0.0],
    [175.0, 147.0, 0.009147, 0.089554, 0.215196, 246.0, 246.0, 246.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.1188, -14.2406, 45.2746, -10.1018, 0.0, 0.0, 0.0, 0.0],
    [175.0, 169.0, 0.00244, 0.01318, 0.021296, 341.0, 341.0, 341.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [169.0, 140.0, 0.00355, 0.02593, 0.041237, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.2173, 29.228, 41.2956, -33.6902, 0.0, 0.0, 0.0, 0.0],
    [170.0, 167.0, 0.01312, 0.076219, 0.116644, 324.0, 324.0, 324.0, 0.0, 0.0, 1.0, -360.0, 360.0, 92.7885, -20.2337, -91.8499, 11.3688, 0.0, 0.0, 0.0, 0.0],
    [169.0, 152.0, 0.009341, 0.05225, 0.087701, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.6061, 21.7334, 36.764, -31.5229, 0.0, 0.0, 0.0, 0.0],
    [146.0, 135.0, 0.006141, 0.032521, 0.052456, 356.0, 356.0, 356.0, 0.0, 0.0, 1.0, -360.0, 360.0, -114.528, 13.6565, 115.2091, -16.397, 0.0, 0.0, 0.0, 0.0],
    [147.0, 134.0, 0.00438, 0.03188, 0.050723, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -360.0, 360.0, -118.18, 8.5705, 118.6912, -10.9878, 0.0, 0.0, 0.0, 0.0],
    [164.0, 147.0, 0.000479, 0.00331, 0.005711, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.0287, 56.1439, 64.0575, -56.6355, 0.0, 0.0, 0.0, 0.0],
    [165.0, 146.0, 0.000479, 0.00331, 0.005711, 404.0, 404.0, 404.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.6938, 60.2628, 71.7286, -60.7128, 0.0, 0.0, 0.0, 0.0],
    [154.0, 143.0, 0.010539, 0.076859, 0.122355, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.7598, -5.6885, -46.5718, -7.8836, 0.0, 0.0, 0.0, 0.0],
    [159.0, 148.0, 0.00469, 0.034651, 0.053821, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.6987, 9.6926, 49.8013, -15.4155, 0.0, 0.0, 0.0, 0.0],
    [149.0, 141.0, 0.006469, 0.0413, 0.069212, 383.0, 383.0, 383.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.4971, -3.1298, -42.3999, -4.5495, 0.0, 0.0, 0.0, 0.0],
    [168.0, 141.0, 0.00105, 0.007211, 0.01028, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0833, -8.3999, 18.0867, 7.1944, 0.0, 0.0, 0.0, 0.0],
    [168.0, 159.0, 0.006099, 0.044831, 0.070954, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3244, -16.3899, 4.3329, 7.9349, 0.0, 0.0, 0.0, 0.0],
    [176.0, 136.0, 0.002211, 0.01655, 0.024781, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7754, -4.8236, -6.7744, 1.7844, 0.0, 0.0, 0.0, 0.0],
    [178.0, 177.0, 0.005169, 0.036979, 0.058951, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2104, 1.8005, 10.216, -9.015, 0.0, 0.0, 0.0, 0.0],
    [181.0, 173.0, 0.002401, 0.017789, 0.027588, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.8933, 5.3681, 31.9146, -8.5332, 0.0, 0.0, 0.0, 0.0],
    [157.0, 138.0, 0.00274, 0.02696, 0.70592, 977.0, 977.0, 977.0, 0.0, 0.0, 1.0, -360.0, 360.0, 142.8746, -96.5036, -142.2442, 28.2136, 0.0, 0.0, 0.0, 0.0],
    [163.0, 139.0, 0.0017, 0.01733, 0.45632, 915.0, 915.0, 915.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9832, 3.229, 9.997, -52.0502, 0.0, 0.0, 0.0, 0.0],
    [161.0, 162.0, 0.00136, 0.01574, 0.433664, 1469.0, 1469.0, 1469.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.2323, -17.5499, 62.2816, -28.6126, 0.0, 0.0, 0.0, 0.0],
    [171.0, 151.0, 0.00371, 0.04326, 1.18688, 693.0, 693.0, 693.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2033, -77.3444, 3.2113, -48.606, 0.0, 0.0, 0.0, 0.0],
    [188.0, 193.0, 0.01882, 0.137581, 0.25381, 299.0, 299.0, 299.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.4629, 5.0639, 69.2551, -29.7744, 0.0, 0.0, 0.0, 0.0],
    [197.0, 203.0, 0.02756, 0.16014, 0.242871, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.191, -9.5526, 43.6435, -15.8697, 0.0, 0.0, 0.0, 0.0],
    [189.0, 208.0, 0.01905, 0.11132, 0.167851, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4764, -9.8681, 19.536, -10.2038, 0.0, 0.0, 0.0, 0.0],
    [191.0, 194.0, 0.00795, 0.05919, 0.090798, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -85.7696, 18.5216, 86.2938, -25.4851, 0.0, 0.0, 0.0, 0.0],
    [193.0, 182.0, 0.0018, 0.021141, 0.051498, 633.0, 633.0, 633.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.2744, -3.8965, -42.2474, -1.9143, 0.0, 0.0, 0.0, 0.0],
    [202.0, 204.0, 0.00731, 0.055789, 0.083635, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -77.1353, 19.6725, 77.5426, -26.3429, 0.0, 0.0, 0.0, 0.0],
    [190.0, 201.0, 0.00564, 0.041961, 0.064372, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.6151, 35.3538, 51.8122, -41.5463, 0.0, 0.0, 0.0, 0.0],
    [208.0, 183.0, 0.0057, 0.04236, 0.129712, 366.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.9048, 3.784, 26.945, -19.2682, 0.0, 0.0, 0.0, 0.0],
    [200.0, 184.0, 0.00131, 0.01548, 0.41152, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -216.664, -54.4253, 217.2603, 17.718, 0.0, 0.0, 0.0, 0.0],
    [186.0, 192.0, 0.00224, 0.02583, 0.72352, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -334.5662, 47.5245, 337.0586, -95.6162, 0.0, 0.0, 0.0, 0.0],
    [195.0, 187.0, 0.0021, 0.02475, 0.65792, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5758, -6.0682, -8.5573, -64.8055, 0.0, 0.0, 0.0, 0.0],
    [205.0, 199.0, 0.0015, 0.01768, 0.46944, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -185.8845, 22.8085, 186.4034, -66.4437, 0.0, 0.0, 0.0, 0.0],
    [186.0, 205.0, 0.00133, 0.01569, 0.418208, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 127.0407, -6.2717, -126.8374, -36.0346, 0.0, 0.0, 0.0, 0.0],
    [187.0, 206.0, 0.00133, 0.01569, 0.418208, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 125.9071, -6.2355, -125.7074, -36.1149, 0.0, 0.0, 0.0, 0.0],
    [394.0, 1.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.008, 0.0, 1.0, -360.0, 360.0, -71.5006, -73.6463, 71.6505, 79.9586, 0.0, 0.0, 0.0, 0.0],
    [395.0, 2.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 0.9641, 0.0, 1.0, -360.0, 360.0, 2.6645, -12.54, -2.6623, 12.63, 0.0, 0.0, 0.0, 0.0],
    [247.0, 246.0, 0.001008, 0.047273, 0.0, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, -360.0, 360.0, 142.6743, -30.512, -142.4781, 39.7114, 0.0, 0.0, 0.0, 0.0],
    [247.0, 29.0, 0.00079, 0.03678, 0.0, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, -360.0, 360.0, 227.3257, 6.512, -226.9522, 10.8781, 0.0, 0.0, 0.0, 0.0],
    [249.0, 3.0, 0.001651, 0.06736, 0.0, 160.0, 160.0, 160.0, 0.9823, 0.0, 1.0, -360.0, 360.0, -41.1312, 5.0488, 41.1554, -4.0637, 0.0, 0.0, 0.0, 0.0],
    [250.0, 3.0, 0.001651, 0.06736, 0.0, 160.0, 160.0, 160.0, 0.9881, 0.0, 1.0, -360.0, 360.0, -10.2761, -1.8705, 10.2776, 1.9335, 0.0, 0.0, 0.0, 0.0],
    [277.0, 4.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0185, 0.0, 1.0, -360.0, 360.0, -34.3367, -11.2159, 34.3548, 11.9737, 0.0, 0.0, 0.0, 0.0],
    [278.0, 5.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.013, 0.0, 1.0, -360.0, 360.0, -51.0261, -7.3956, 51.063, 8.9341, 0.0, 0.0, 0.0, 0.0],
    [343.0, 6.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0061, 0.0, 1.0, -360.0, 360.0, -54.2506, -20.5713, 54.2997, 22.6118, 0.0, 0.0, 0.0, 0.0],
    [343.0, 6.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0116, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [344.0, 9.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.0583, 0.0, 1.0, -360.0, 360.0, -82.5618, -41.3296, 82.686, 46.4534, 0.0, 0.0, 0.0, 0.0],
    [355.0, 10.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0069, 0.0, 1.0, -360.0, 360.0, -54.0257, -17.2044, 54.073, 19.146, 0.0, 0.0, 0.0, 0.0],
    [356.0, 11.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9989, 0.0, 1.0, -360.0, 360.0, -48.4625, -4.9731, 48.4969, 6.385, 0.0, 0.0, 0.0, 0.0],
    [357.0, 12.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9986, 0.0, 1.0, -360.0, 360.0, -48.3229, -4.4291, 48.357, 5.829, 0.0, 0.0, 0.0, 0.0],
    [362.0, 14.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.062, 0.0, 1.0, -360.0, 360.0, -139.8414, -46.9415, 140.0288, 60.4753, 0.0, 0.0, 0.0, 0.0],
    [370.0, 15.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.0464, 0.0, 1.0, -360.0, 360.0, -68.8609, -17.1641, 68.9018, 21.9682, 0.0, 0.0, 0.0, 0.0],
    [387.0, 17.0, 0.00124, 0.068391, 0.0, 160.0, 160.0, 160.0, 0.9927, 0.0, 1.0, -360.0, 360.0, -7.6485, -2.4625, 7.6492, 2.5008, 0.0, 0.0, 0.0, 0.0],
    [386.0, 18.0, 0.00124, 0.068391, 0.0, 160.0, 160.0, 160.0, 1.0169, 0.0, 1.0, -360.0, 360.0, 61.1793, -37.6829, -61.1213, 40.8822, 0.0, 0.0, 0.0, 0.0],
    [392.0, 19.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0147, 0.0, 1.0, -360.0, 360.0, -43.5731, -7.8264, 43.6001, 8.9551, 0.0, 0.0, 0.0, 0.0],
    [393.0, 20.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.014, 0.0, 1.0, -360.0, 360.0, -58.8716, -9.2049, 58.9206, 11.2548, 0.0, 0.0, 0.0, 0.0],
    [399.0, 21.0, 0.00155, 0.06612, 0.0, 160.0, 160.0, 160.0, 0.9933, 0.0, 1.0, -360.0, 360.0, -32.8303, -3.2557, 32.8448, 3.8732, 0.0, 0.0, 0.0, 0.0],
    [400.0, 21.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0, 0.0, 1.0, -360.0, 360.0, -23.3155, -10.6587, 23.3245, 11.0346, 0.0, 0.0, 0.0, 0.0],
    [405.0, 23.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0146, 0.0, 1.0, -360.0, 360.0, -54.906, -20.1492, 54.9568, 22.273, 0.0, 0.0, 0.0, 0.0],
    [406.0, 23.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0044, 0.0, 1.0, -360.0, 360.0, -36.2238, -10.1, 36.2446, 10.966, 0.0, 0.0, 0.0, 0.0],
    [407.0, 24.0, 0.00157, 0.067979, 0.0, 160.0, 160.0, 160.0, 0.9704, 0.0, 1.0, -360.0, 360.0, -38.6235, 0.2481, 38.6428, 0.5873, 0.0, 0.0, 0.0, 0.0],
    [408.0, 24.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 0.9558, 0.0, 1.0, -360.0, 360.0, -2.081, -1.769, 2.0811, 1.7733, 0.0, 0.0, 0.0, 0.0],
    [414.0, 25.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.0423, 0.0, 1.0, -360.0, 360.0, -68.2297, -5.447, 68.2955, 8.1592, 0.0, 0.0, 0.0, 0.0],
    [466.0, 30.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0002, 0.0, 1.0, -360.0, 360.0, -56.9643, -9.9039, 57.0127, 11.899, 0.0, 0.0, 0.0, 0.0],
    [490.0, 31.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0647, 0.0, 1.0, -360.0, 360.0, -63.8287, -0.8319, 63.8799, 4.7639, 0.0, 0.0, 0.0, 0.0],
    [491.0, 31.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0596, 0.0, 1.0, -360.0, 360.0, -60.0143, 2.2423, 60.0594, 1.4196, 0.0, 0.0, 0.0, 0.0],
    [546.0, 32.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0148, 0.0, 1.0, -360.0, 360.0, -49.5911, -26.8356, 49.6387, 28.824, 0.0, 0.0, 0.0, 0.0],
    [575.0, 33.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0096, 0.0, 1.0, -360.0, 360.0, -7.9999, -7.5324, 8.0015, 7.602, 0.0, 0.0, 0.0, 0.0],
    [576.0, 33.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0026, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [589.0, 34.0, 0.001401, 0.0668, 0.0, 160.0, 160.0, 160.0, 0.95, 0.0, 1.0, -360.0, 360.0, 30.0205, 53.8946, -29.9796, -51.9444, 0.0, 0.0, 0.0, 0.0],
    [589.0, 34.0, 0.001401, 0.0668, 0.0, 160.0, 160.0, 160.0, 1.005, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [594.0, 35.0, 0.00151, 0.067151, 0.0, 160.0, 160.0, 160.0, 1.0133, 0.0, 1.0, -360.0, 360.0, -19.9642, -32.5314, 19.9838, 33.4028, 0.0, 0.0, 0.0, 0.0],
    [614.0, 37.0, 0.00157, 0.078081, 0.0, 160.0, 160.0, 160.0, 0.9874, 0.0, 1.0, -360.0, 360.0, -12.4403, -1.8074, 12.4423, 1.9102, 0.0, 0.0, 0.0, 0.0],
    [618.0, 38.0, 0.00149, 0.066159, 0.0, 160.0, 160.0, 160.0, 0.9849, 0.0, 1.0, -360.0, 360.0, -22.8891, -1.4594, 22.8956, 1.7475, 0.0, 0.0, 0.0, 0.0],
    [666.0, 42.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9832, 0.0, 1.0, -360.0, 360.0, -3.1934, 4.2003, 3.1938, -4.1844, 0.0, 0.0, 0.0, 0.0],
    [668.0, 46.0, 0.00163, 0.069461, 0.0, 160.0, 160.0, 160.0, 0.9716, 0.0, 1.0, -360.0, 360.0, -40.9279, 2.6208, 40.9503, -1.668, 0.0, 0.0, 0.0, 0.0],
    [670.0, 48.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 0.9926, 0.0, 1.0, -360.0, 360.0, -6.5326, 24.3703, 6.5404, -24.0226, 0.0, 0.0, 0.0, 0.0],
    [697.0, 49.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.0683, 0.0, 1.0, -360.0, 360.0, 9.3498, -45.2247, -9.3221, 46.4655, 0.0, 0.0, 0.0, 0.0],
    [698.0, 49.0, 0.00153, 0.06156, 0.0, 250.0, 250.0, 250.0, 1.0472, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [716.0, 50.0, 0.00157, 0.066159, 0.0, 160.0, 160.0, 160.0, 0.9842, 0.0, 1.0, -360.0, 360.0, -17.462, -6.5885, 17.4665, 6.7803, 0.0, 0.0, 0.0, 0.0],
    [732.0, 53.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.0292, 0.0, 1.0, -360.0, 360.0, -36.6647, -5.49, 36.6823, 6.2765, 0.0, 0.0, 0.0, 0.0],
    [735.0, 52.0, 0.00139, 0.05984, 0.0, 250.0, 250.0, 250.0, 0.9828, 0.0, 1.0, -360.0, 360.0, -67.899, -24.7913, 67.9672, 27.7282, 0.0, 0.0, 0.0, 0.0],
    [742.0, 55.0, 0.00145, 0.068391, 0.0, 160.0, 160.0, 160.0, 1.0142, 0.0, 1.0, -360.0, 360.0, -5.4096, -27.0807, 5.4191, 27.5275, 0.0, 0.0, 0.0, 0.0],
    [760.0, 60.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.984, 0.0, 1.0, -360.0, 360.0, -33.6306, -7.6637, 33.6469, 8.3326, 0.0, 0.0, 0.0, 0.0],
    [759.0, 60.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9816, 0.0, 1.0, -360.0, 360.0, -33.859, -3.4453, 33.874, 4.0933, 0.0, 0.0, 0.0, 0.0],
    [770.0, 61.0, 0.00163, 0.067831, 0.0, 160.0, 160.0, 160.0, 0.9885, 0.0, 1.0, -360.0, 360.0, -28.4142, -1.8997, 28.4254, 2.3643, 0.0, 0.0, 0.0, 0.0],
    [769.0, 62.0, 0.00143, 0.06831, 0.0, 160.0, 160.0, 160.0, 0.9937, 0.0, 1.0, -360.0, 360.0, -28.2125, -10.9165, 28.2237, 11.4501, 0.0, 0.0, 0.0, 0.0],
    [779.0, 63.0, 0.00139, 0.0608, 0.0, 250.0, 250.0, 250.0, 1.0227, 0.0, 1.0, -360.0, 360.0, 8.6928, 14.3467, -8.6893, -14.1903, 0.0, 0.0, 0.0, 0.0],
    [780.0, 64.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.0213, 0.0, 1.0, -360.0, 360.0, 8.542, 16.2805, -8.5377, -16.0883, 0.0, 0.0, 0.0, 0.0],
    [808.0, 66.0, 0.00163, 0.067539, 0.0, 160.0, 160.0, 160.0, 0.9819, 0.0, 1.0, -360.0, 360.0, -22.5267, -4.702, 22.5339, 4.9987, 0.0, 0.0, 0.0, 0.0],
    [833.0, 68.0, 0.00161, 0.06762, 0.0, 160.0, 160.0, 160.0, 0.9638, 0.0, 1.0, -360.0, 360.0, -31.1527, 29.3758, 31.1765, -28.3771, 0.0, 0.0, 0.0, 0.0],
    [855.0, 69.0, 0.00207, 0.067771, -0.003001, 160.0, 160.0, 160.0, 1.0005, 0.0, 1.0, -360.0, 360.0, -36.4358, 1.7659, 36.4586, -0.6578, 0.0, 0.0, 0.0, 0.0],
    [885.0, 72.0, 0.001651, 0.067979, -0.003194, 160.0, 160.0, 160.0, 1.0191, 0.0, 1.0, -360.0, 360.0, -30.1848, -4.7228, 30.1979, 5.641, 0.0, 0.0, 0.0, 0.0],
    [902.0, 75.0, 0.00145, 0.069211, -0.005324, 160.0, 160.0, 160.0, 1.0058, 0.0, 1.0, -360.0, 360.0, -14.4903, -4.7016, 14.4931, 5.4746, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 82.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.1098, 0.0, 1.0, -360.0, 360.0, 16.298, -61.888, -16.2331, 65.5261, 0.0, 0.0, 0.0, 0.0],
    [1003.0, 82.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0623, 0.0, 1.0, -360.0, 360.0, -30.8074, 3.3484, 30.8212, -1.7221, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 83.0, 0.001651, 0.06694, -0.003098, 160.0, 160.0, 160.0, 0.9968, 0.0, 1.0, -360.0, 360.0, 17.8776, -2.4281, -17.8732, 2.9863, 0.0, 0.0, 0.0, 0.0],
    [1093.0, 83.0, 0.00145, 0.066531, -0.003194, 160.0, 160.0, 160.0, 0.9985, 0.0, 1.0, -360.0, 360.0, 24.9011, -0.3904, -24.8938, 1.1188, 0.0, 0.0, 0.0, 0.0],
    [1115.0, 84.0, 0.00145, 0.0655, -0.002517, 160.0, 160.0, 160.0, 1.0002, 0.0, 1.0, -360.0, 360.0, 15.401, 9.1302, -15.3971, -8.6558, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 85.0, 0.00145, 0.07045, -0.002517, 160.0, 160.0, 160.0, 1.024, 0.0, 1.0, -360.0, 360.0, -8.0377, -10.3255, 8.0399, 10.7279, 0.0, 0.0, 0.0, 0.0],
    [1188.0, 88.0, 0.00145, 0.069831, -0.002323, 160.0, 160.0, 160.0, 0.9488, 0.0, 1.0, -360.0, 360.0, -63.595, -12.135, 63.6475, 14.9327, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 89.0, 0.001651, 0.067771, -0.002807, 160.0, 160.0, 160.0, 1.0287, 0.0, 1.0, -360.0, 360.0, -9.1079, -20.1, 9.115, 20.7177, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 94.0, 0.00145, 0.06736, -0.006582, 160.0, 160.0, 160.0, 1.02, 0.0, 1.0, -360.0, 360.0, -10.0513, -10.68, 10.0541, 11.5852, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 95.0, 0.001651, 0.06694, -0.002904, 160.0, 160.0, 160.0, 1.0184, 0.0, 1.0, -360.0, 360.0, -20.403, 1.1882, 20.4088, -0.6081, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 96.0, 0.00145, 0.068391, -0.003194, 160.0, 160.0, 160.0, 1.0089, 0.0, 1.0, -360.0, 360.0, -12.6549, -15.6106, 12.6599, 16.2297, 0.0, 0.0, 0.0, 0.0],
    [1256.0, 100.0, 0.001651, 0.06694, -0.002323, 160.0, 160.0, 160.0, 0.9776, 0.0, 1.0, -360.0, 360.0, -26.9015, 9.3927, 26.9124, -8.6669, 0.0, 0.0, 0.0, 0.0],
    [1255.0, 101.0, 0.001651, 0.06694, -0.003194, 160.0, 160.0, 160.0, 0.9792, 0.0, 1.0, -360.0, 360.0, -23.1747, 6.269, 23.1825, -5.5655, 0.0, 0.0, 0.0, 0.0],
    [1287.0, 102.0, 0.00145, 0.06756, -0.002226, 160.0, 160.0, 160.0, 1.0102, 0.0, 1.0, -360.0, 360.0, 3.048, -0.8585, -3.0479, 1.1248, 0.0, 0.0, 0.0, 0.0],
    [1286.0, 103.0, 0.001651, 0.06756, -0.003194, 160.0, 160.0, 160.0, 1.015, 0.0, 1.0, -360.0, 360.0, 14.462, -5.1572, -14.4586, 5.6679, 0.0, 0.0, 0.0, 0.0],
    [1289.0, 104.0, 0.00145, 0.066531, -0.002904, 160.0, 160.0, 160.0, 1.0185, 0.0, 1.0, -360.0, 360.0, -21.9343, -7.8922, 21.941, 8.5445, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 105.0, 0.001651, 0.068599, -0.002904, 160.0, 160.0, 160.0, 1.0244, 0.0, 1.0, -360.0, 360.0, -71.4996, -22.6759, 71.58, 26.3578, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 106.0, 0.00207, 0.093599, -0.003388, 160.0, 160.0, 160.0, 0.9852, 0.0, 1.0, -360.0, 360.0, -14.2824, 17.6681, 14.291, -16.8697, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 107.0, 0.00186, 0.092771, -0.003001, 160.0, 160.0, 160.0, 1.031, 0.0, 1.0, -360.0, 360.0, -19.445, -12.0051, 19.4535, 12.7775, 0.0, 0.0, 0.0, 0.0],
    [1389.0, 108.0, 0.00145, 0.067151, -0.002226, 160.0, 160.0, 160.0, 0.9988, 0.0, 1.0, -360.0, 360.0, -22.2729, -2.4694, 22.279, 3.0185, 0.0, 0.0, 0.0, 0.0],
    [1395.0, 110.0, 0.00145, 0.0657, -0.005227, 160.0, 160.0, 160.0, 1.0084, 0.0, 1.0, -360.0, 360.0, -28.9949, -4.7396, 29.0056, 5.8397, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 111.0, 0.00145, 0.06756, -0.003485, 160.0, 160.0, 160.0, 1.0333, 0.0, 1.0, -360.0, 360.0, -63.6802, -27.9761, 63.7418, 31.2518, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 113.0, 0.00145, 0.06756, -0.002904, 160.0, 160.0, 160.0, 1.0142, 0.0, 1.0, -360.0, 360.0, -52.6542, -2.1916, 52.6885, 4.1309, 0.0, 0.0, 0.0, 0.0],
    [1630.0, 115.0, 0.00156, 0.06269, -0.00864, 250.0, 250.0, 250.0, 1.0696, 0.0, 1.0, -360.0, 360.0, -53.0619, -14.9542, 53.1071, 17.6916, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 115.0, 0.00156, 0.06294, -0.00864, 250.0, 250.0, 250.0, 1.0736, 0.0, 1.0, -360.0, 360.0, -41.4489, -14.5864, 41.4777, 16.6672, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 116.0, 0.00145, 0.06736, -0.002226, 160.0, 160.0, 160.0, 1.0117, 0.0, 1.0, -360.0, 360.0, -30.4931, -4.066, 30.5047, 4.8705, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 119.0, 0.00145, 0.06674, -0.006582, 160.0, 160.0, 160.0, 1.0132, 0.0, 1.0, -360.0, 360.0, -27.8796, -8.7335, 27.8903, 9.9991, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 120.0, 0.00137, 0.05988, -0.01504, 250.0, 250.0, 250.0, 1.0491, 0.0, 1.0, -360.0, 360.0, -51.6521, -22.1741, 51.6932, 25.5951, 0.0, 0.0, 0.0, 0.0],
    [1793.0, 122.0, 0.00137, 0.06119, -0.00992, 250.0, 250.0, 250.0, 1.0838, 0.0, 1.0, -360.0, 360.0, -57.7459, -23.3609, 57.7966, 26.6875, 0.0, 0.0, 0.0, 0.0],
    [1794.0, 123.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0628, 0.0, 1.0, -360.0, 360.0, -46.4094, -14.9793, 46.4444, 17.4556, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 124.0, 0.001651, 0.06694, -0.003001, 160.0, 160.0, 160.0, 1.0129, 0.0, 1.0, -360.0, 360.0, -37.1293, -14.2305, 37.1519, 15.4988, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 125.0, 0.00145, 0.068599, -0.002323, 160.0, 160.0, 160.0, 1.0544, 0.0, 1.0, -360.0, 360.0, -43.2384, -55.976, 43.3031, 59.3059, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 126.0, 0.001651, 0.06818, -0.002904, 160.0, 160.0, 160.0, 1.0231, 0.0, 1.0, -360.0, 360.0, -64.1376, -11.7886, 64.1969, 14.5848, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 129.0, 0.00145, 0.06756, -0.003775, 160.0, 160.0, 160.0, 0.9848, 0.0, 1.0, -360.0, 360.0, -35.1713, 28.1262, 35.1947, -26.5705, 0.0, 0.0, 0.0, 0.0],
    [1860.0, 130.0, 0.00145, 0.0655, -0.002904, 160.0, 160.0, 160.0, 1.0018, 0.0, 1.0, -360.0, 360.0, -57.9632, -1.2778, 58.0036, 3.4545, 0.0, 0.0, 0.0, 0.0],
    [1930.0, 134.0, 0.001651, 0.0625, 0.0, 160.0, 160.0, 160.0, 1.0168, 0.0, 1.0, -360.0, 360.0, -1.9357, -6.7971, 1.9364, 6.823, 0.0, 0.0, 0.0, 0.0],
    [1951.0, 136.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0053, 0.0, 1.0, -360.0, 360.0, -20.4142, 1.6975, 20.4192, -1.4652, 0.0, 0.0, 0.0, 0.0],
    [1952.0, 136.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0045, 0.0, 1.0, -360.0, 360.0, -21.613, 3.6306, 21.6194, -3.3652, 0.0, 0.0, 0.0, 0.0],
    [1975.0, 137.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0066, 0.0, 1.0, -360.0, 360.0, -31.575, 3.4643, 31.5874, -2.9165, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 138.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.083, 0.0, 1.0, -360.0, 360.0, -68.2451, -9.0589, 68.3139, 11.8516, 0.0, 0.0, 0.0, 0.0],
    [1978.0, 139.0, 0.00152, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.0786, 0.0, 1.0, -360.0, 360.0, -63.8726, -9.523, 63.9328, 11.9808, 0.0, 0.0, 0.0, 0.0],
    [1983.0, 140.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0179, 0.0, 1.0, -360.0, 360.0, -30.59, -26.8953, 30.6113, 27.8384, 0.0, 0.0, 0.0, 0.0],
    [2009.0, 141.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 0.9967, 0.0, 1.0, -360.0, 360.0, -24.3056, 2.9793, 24.3131, -2.6449, 0.0, 0.0, 0.0, 0.0],
    [2015.0, 143.0, 0.00161, 0.066531, 0.0, 160.0, 160.0, 160.0, 0.9983, 0.0, 1.0, -360.0, 360.0, -31.4153, -4.43, 31.4287, 4.9843, 0.0, 0.0, 0.0, 0.0],
    [2016.0, 143.0, 0.00161, 0.066531, 0.0, 160.0, 160.0, 160.0, 0.9946, 0.0, 1.0, -360.0, 360.0, -33.1452, 1.4768, 33.1597, -0.8746, 0.0, 0.0, 0.0, 0.0],
    [2077.0, 144.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0054, 0.0, 1.0, -360.0, 360.0, -0.6543, -0.8519, 0.6544, 0.8526, 0.0, 0.0, 0.0, 0.0],
    [2078.0, 144.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0042, 0.0, 1.0, -360.0, 360.0, -26.886, -4.7534, 26.8949, 5.1711, 0.0, 0.0, 0.0, 0.0],
    [2093.0, 146.0, 0.001651, 0.06851, 0.0, 160.0, 160.0, 160.0, 1.0561, 0.0, 1.0, -360.0, 360.0, -8.5075, -59.9129, 8.5612, 62.1447, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 147.0, 0.003409, 0.231401, 0.0, 80.0, 80.0, 80.0, 1.0618, 0.0, 1.0, -360.0, 360.0, -4.7852, -20.3857, 4.7986, 21.2987, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 2092.0, 0.01124, 0.452479, 0.0, 80.0, 80.0, 80.0, 0.8976, 0.0, 1.0, -360.0, 360.0, 11.4706, 5.3071, -11.4568, -4.7516, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 147.0, 0.00562, 0.22624, 0.0, 80.0, 80.0, 80.0, 0.9407, 0.0, 1.0, -360.0, 360.0, 16.3834, -5.3071, -16.3693, 5.8735, 0.0, 0.0, 0.0, 0.0],
    [2104.0, 148.0, 0.00163, 0.061359, 0.004162, 160.0, 160.0, 160.0, 1.0179, 0.0, 1.0, -360.0, 360.0, 9.4964, -25.0272, -9.4866, 24.902, 0.0, 0.0, 0.0, 0.0],
    [2146.0, 152.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0125, 0.0, 1.0, -360.0, 360.0, -33.1363, -18.6122, 33.1565, 19.3363, 0.0, 0.0, 0.0, 0.0],
    [2154.0, 153.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9994, 0.0, 1.0, -360.0, 360.0, -58.5862, 8.6748, 58.6331, -6.9899, 0.0, 0.0, 0.0, 0.0],
    [2155.0, 154.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9988, 0.0, 1.0, -360.0, 360.0, -55.9926, 6.0972, 56.0351, -4.5697, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 156.0, 0.001651, 0.092771, 0.0, 160.0, 160.0, 160.0, 1.0143, 0.0, 1.0, -360.0, 360.0, -3.8603, -3.2394, 3.8607, 3.2587, 0.0, 0.0, 0.0, 0.0],
    [2172.0, 155.0, 0.001651, 0.06694, 0.0, 160.0, 160.0, 160.0, 1.0073, 0.0, 1.0, -360.0, 360.0, 1.905, 4.2153, -1.9047, -4.2036, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 159.0, 0.000289, 0.061359, 0.004162, 160.0, 160.0, 160.0, 0.9898, 0.0, 1.0, -360.0, 360.0, -18.7906, 6.4122, 18.7916, -6.715, 0.0, 0.0, 0.0, 0.0],
    [2179.0, 159.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 0.9889, 0.0, 1.0, -360.0, 360.0, -26.5629, 11.3819, 26.5742, -10.9125, 0.0, 0.0, 0.0, 0.0],
    [2210.0, 161.0, 0.00101, 0.06188, -0.01984, 330.0, 330.0, 330.0, 1.0811, 0.0, 1.0, -360.0, 360.0, -62.1935, -13.052, 62.2323, 17.5499, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 162.0, 0.00101, 0.06188, 0.0, 330.0, 330.0, 330.0, 1.0904, 0.0, 1.0, -360.0, 360.0, -43.9403, -25.8713, 43.9654, 27.4128, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 162.0, 0.00138, 0.05931, 0.0, 250.0, 250.0, 250.0, 1.0798, 0.0, 1.0, -360.0, 360.0, -55.3147, -10.8692, 55.356, 12.6437, 0.0, 0.0, 0.0, 0.0],
    [2215.0, 164.0, 0.00163, 0.070331, 0.0, 160.0, 160.0, 160.0, 1.0359, 0.0, 1.0, -360.0, 360.0, 107.6052, -28.7818, -107.4322, 36.2464, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 167.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9805, 0.0, 1.0, -360.0, 360.0, -8.5476, 1.5138, 8.5486, -1.4774, 0.0, 0.0, 0.0, 0.0],
    [2235.0, 167.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9865, 0.0, 1.0, -360.0, 360.0, -5.8041, -6.3807, 5.8052, 6.4169, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 168.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.9848, 0.0, 1.0, -360.0, 360.0, -9.973, -15.507, 9.9812, 15.8174, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 168.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.9387, 0.0, 1.0, -360.0, 360.0, -12.421, -8.764, 12.4265, 8.9725, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 170.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9968, 0.0, 1.0, -360.0, 360.0, -23.2117, 2.0123, 23.219, -1.7504, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 171.0, 0.00101, 0.06188, -0.01984, 330.0, 330.0, 330.0, 1.0796, 0.0, 1.0, -360.0, 360.0, -12.4786, -11.3438, 12.4816, 13.6061, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 171.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.0877, 0.0, 1.0, -360.0, 360.0, -11.3618, -18.3214, 11.3687, 18.6008, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 173.0, 0.001651, 0.066531, 0.0, 160.0, 160.0, 160.0, 1.0224, 0.0, 1.0, -360.0, 360.0, -43.5727, -34.957, 43.6173, 36.7549, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 174.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0067, 0.0, 1.0, -360.0, 360.0, -19.6865, -8.2061, 19.6928, 8.4647, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 175.0, 0.001651, 0.052289, 0.0, 160.0, 160.0, 160.0, 1.0211, 0.0, 1.0, -360.0, 360.0, -45.0879, -13.262, 45.1188, 14.2406, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 176.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0084, 0.0, 1.0, -360.0, 360.0, -27.6937, -3.7129, 27.7043, 4.1482, 0.0, 0.0, 0.0, 0.0],
    [2321.0, 177.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0064, 0.0, 1.0, -360.0, 360.0, -26.5276, -0.0237, 26.5371, 0.4144, 0.0, 0.0, 0.0, 0.0],
    [2424.0, 178.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0063, 0.0, 1.0, -360.0, 360.0, -28.699, -2.5073, 28.7102, 2.9557, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 181.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0088, 0.0, 1.0, -360.0, 360.0, -38.572, -9.5701, 38.5939, 10.4501, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 181.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0099, 0.0, 1.0, -360.0, 360.0, -26.8961, -3.6846, 26.9062, 4.0923, 0.0, 0.0, 0.0, 0.0],
    [2467.0, 182.0, 0.00155, 0.065847, 0.0, 160.0, 160.0, 160.0, 1.0171, 0.0, 1.0, -360.0, 360.0, -42.2241, -0.9242, 42.2474, 1.9143, 0.0, 0.0, 0.0, 0.0],
    [2490.0, 185.0, 0.00137, 0.059687, 0.0, 250.0, 250.0, 250.0, 1.0666, 0.0, 1.0, -360.0, 360.0, -59.661, -2.7572, 59.7068, 4.7552, 0.0, 0.0, 0.0, 0.0],
    [2499.0, 186.0, 0.00129, 0.064369, 0.0, 250.0, 250.0, 250.0, 1.0441, 0.0, 1.0, -360.0, 360.0, -47.9238, -12.3972, 47.9538, 13.8925, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 187.0, 0.00129, 0.064369, 0.0, 250.0, 250.0, 250.0, 1.047, 0.0, 1.0, -360.0, 360.0, -42.1957, -14.6585, 42.2202, 15.879, 0.0, 0.0, 0.0, 0.0],
    [2503.0, 189.0, 0.0037, 0.18657, 0.0, 120.0, 120.0, 120.0, 0.9703, 0.0, 1.0, -360.0, 360.0, -23.6206, 3.3499, 23.6378, -2.4811, 0.0, 0.0, 0.0, 0.0],
    [2504.0, 188.0, 0.001591, 0.066942, 0.0, 160.0, 160.0, 160.0, 0.9778, 0.0, 1.0, -360.0, 360.0, -64.2466, -4.9737, 64.3015, 7.2849, 0.0, 0.0, 0.0, 0.0],
    [2520.0, 190.0, 0.00163, 0.066715, 0.0, 160.0, 160.0, 160.0, 0.9983, 0.0, 1.0, -360.0, 360.0, -24.4869, -1.6152, 24.495, 1.95, 0.0, 0.0, 0.0, 0.0],
    [2522.0, 191.0, 0.00163, 0.066715, 0.0, 160.0, 160.0, 160.0, 0.9938, 0.0, 1.0, -360.0, 360.0, -23.8148, 6.6184, 23.823, -6.2817, 0.0, 0.0, 0.0, 0.0],
    [2521.0, 192.0, 0.00059, 0.042063, 0.0, 330.0, 330.0, 330.0, 1.1054, 0.0, 1.0, -360.0, 360.0, -121.9214, -79.2064, 122.0488, 88.2888, 0.0, 0.0, 0.0, 0.0],
    [2528.0, 193.0, 0.001591, 0.067355, 0.0, 160.0, 160.0, 160.0, 1.0236, 0.0, 1.0, -360.0, 360.0, -55.7285, -12.6519, 55.7729, 14.5312, 0.0, 0.0, 0.0, 0.0],
    [2529.0, 194.0, 0.001591, 0.067355, 0.0, 160.0, 160.0, 160.0, 1.0219, 0.0, 1.0, -360.0, 360.0, -55.5948, -9.7209, 55.638, 11.5476, 0.0, 0.0, 0.0, 0.0],
    [2594.0, 196.0, 0.00089, 0.054113, 0.0, 330.0, 330.0, 330.0, 1.0253, 0.0, 1.0, -360.0, 360.0, 8.5767, -6.0133, -8.5758, 6.0682, 0.0, 0.0, 0.0, 0.0],
    [2595.0, 197.0, 0.00161, 0.067562, 0.0, 160.0, 160.0, 160.0, 0.9976, 0.0, 1.0, -360.0, 360.0, -54.3245, 0.6751, 54.3659, 1.0651, 0.0, 0.0, 0.0, 0.0],
    [2596.0, 198.0, 0.00161, 0.067562, 0.0, 160.0, 160.0, 160.0, 1.0033, 0.0, 1.0, -360.0, 360.0, -54.3602, -8.7853, 54.4033, 10.5933, 0.0, 0.0, 0.0, 0.0],
    [2661.0, 199.0, 0.00059, 0.042063, 0.0, 330.0, 330.0, 330.0, 1.0673, 0.0, 1.0, -360.0, 360.0, -30.2525, 2.9258, 30.2577, -2.558, 0.0, 0.0, 0.0, 0.0],
    [2681.0, 202.0, 0.002771, 0.106198, 0.0, 100.0, 100.0, 100.0, 1.0124, 0.0, 1.0, -360.0, 360.0, -9.8433, -5.3852, 9.8463, 5.5001, 0.0, 0.0, 0.0, 0.0],
    [2680.0, 201.0, 0.00157, 0.0675, 0.0, 160.0, 160.0, 160.0, 1.0168, 0.0, 1.0, -360.0, 360.0, -15.4691, -16.0736, 15.4759, 16.3647, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 203.0, 0.00161, 0.067355, 0.0, 160.0, 160.0, 160.0, 1.0308, 0.0, 1.0, -360.0, 360.0, -27.5709, -21.8209, 27.5885, 22.557, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 204.0, 0.001651, 0.066715, 0.0, 160.0, 160.0, 160.0, 1.0303, 0.0, 1.0, -360.0, 360.0, -27.5238, -21.1887, 27.5414, 21.8996, 0.0, 0.0, 0.0, 0.0],
    [2718.0, 205.0, 0.00137, 0.059687, 0.0, 250.0, 250.0, 250.0, 1.0476, 0.0, 1.0, -360.0, 360.0, -19.196, -4.2506, 19.201, 4.4684, 0.0, 0.0, 0.0, 0.0],
    [2719.0, 205.0, 0.00137, 0.059687, 0.0, 250.0, 250.0, 250.0, 1.0496, 0.0, 1.0, -360.0, 360.0, -19.2217, -7.6646, 19.2272, 7.9069, 0.0, 0.0, 0.0, 0.0],
    [2721.0, 207.0, 0.00155, 0.067975, 0.0, 160.0, 160.0, 160.0, 0.997, 0.0, 1.0, -360.0, 360.0, -42.098, 1.7029, 42.1206, -0.7142, 0.0, 0.0, 0.0, 0.0],
    [2722.0, 208.0, 0.00161, 0.067748, 0.0, 160.0, 160.0, 160.0, 0.9998, 0.0, 1.0, -360.0, 360.0, -41.8937, -3.2379, 41.9171, 4.2234, 0.0, 0.0, 0.0, 0.0],
    [2585.0, 350.0, 0.054463, 0.101322, 0.00968, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.586, 6.7324, 9.6558, -7.6948, 0.0, 0.0, 0.0, 0.0],
    [2083.0, 293.0, 0.023719, 0.06124, 0.006241, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2867, 0.0197, -3.2846, -0.7766, 0.0, 0.0, 0.0, 0.0],
    [2118.0, 316.0, 0.024711, 0.06281, 0.006411, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8227, 2.9879, -7.8081, -3.7353, 0.0, 0.0, 0.0, 0.0],
    [1929.0, 420.0, 0.042066, 0.108603, 0.011069, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9809, 4.4934, -4.9634, -5.8175, 0.0, 0.0, 0.0, 0.0],
    [2065.0, 221.0, 0.061818, 0.105041, 0.01014, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5486, -1.2467, 1.55, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2378.0, 524.0, 0.059256, 0.103967, 0.010481, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4494, 0.7145, 5.4647, -1.9663, 0.0, 0.0, 0.0, 0.0],
    [1264.0, 243.0, 0.033058, 0.080992, 0.01007, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.1893, 0.4233, 26.3759, -1.2001, 0.0, 0.0, 0.0, 0.0],
    [1274.0, 440.0, 0.021488, 0.071066, 0.007241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9361, 1.192, -9.918, -2.0, 0.0, 0.0, 0.0, 0.0],
    [677.0, 381.0, 0.047273, 0.083876, 0.00786, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9802, 5.2444, 10.035, -6.0428, 0.0, 0.0, 0.0, 0.0],
    [629.0, 406.0, 0.074628, 0.130248, 0.012439, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6784, -9.2871, -13.5068, 8.1741, 0.0, 0.0, 0.0, 0.0],
    [775.0, 464.0, 0.052231, 0.090083, 0.008661, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1296, 3.9374, 8.1689, -4.8573, 0.0, 0.0, 0.0, 0.0],
    [829.0, 1280.0, 0.045446, 0.079339, 0.008521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9627, 0.8194, 6.9819, -1.8004, 0.0, 0.0, 0.0, 0.0],
    [678.0, 1576.0, 0.03719, 0.060331, 0.006561, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3451, -1.3879, 3.3489, 0.6167, 0.0, 0.0, 0.0, 0.0],
    [742.0, 1655.0, 0.041322, 0.139669, 0.01241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8121, 1.6171, -13.7446, -2.868, 0.0, 0.0, 0.0, 0.0],
    [768.0, 1362.0, 0.023967, 0.053719, 0.008809, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8975, -2.4855, -2.895, 1.4781, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 598.0, 0.02438, 0.049091, 0.004709, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.571, 8.6269, -6.5453, -9.1183, 0.0, 0.0, 0.0, 0.0],
    [2204.0, 1150.0, 0.035537, 0.066124, 0.00765, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1694, -3.2763, 13.2228, 2.4487, 0.0, 0.0, 0.0, 0.0],
    [2417.0, 1149.0, 0.070248, 0.120661, 0.012901, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.581, -0.396, 2.5849, -1.1676, 0.0, 0.0, 0.0, 0.0],
    [2423.0, 985.0, 0.021488, 0.027273, 0.005111, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2652.0, 2153.0, 0.068256, 0.184298, 0.017981, 50.0, 50.0, 50.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2486.0, 2358.0, 0.034628, 0.060744, 0.005711, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2687.0, 2012.0, 0.029174, 0.051157, 0.004859, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2673.0, 2215.0, 0.03719, 0.096686, 0.010159, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.1918, -2.8814, 42.7373, 3.0442, 0.0, 0.0, 0.0, 0.0],
    [2609.0, 2216.0, 0.082066, 0.200083, 0.02217, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5512, -15.3601, 12.799, 13.2701, 0.0, 0.0, 0.0, 0.0],
    [2614.0, 2215.0, 0.044628, 0.115207, 0.012049, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.3264, -4.5568, 40.9329, 4.6391, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 2092.0, 0.041322, 0.087603, 0.012199, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -82.9485, 16.9332, 85.4053, -13.2271, 0.0, 0.0, 0.0, 0.0],
    [2560.0, 1934.0, 0.039256, 0.107438, 0.011081, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.7079, 6.3261, 28.9923, -6.8876, 0.0, 0.0, 0.0, 0.0],
    [2579.0, 2216.0, 0.056281, 0.183223, 0.01876, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0701, -21.3485, 15.3791, 20.0888, 0.0, 0.0, 0.0, 0.0],
    [1689.0, 791.0, 0.038843, 0.064463, 0.00695, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6543, -0.8782, -13.5933, 0.157, 0.0, 0.0, 0.0, 0.0],
    [2649.0, 2203.0, 0.023058, 0.07438, 0.007841, 123.0, 123.0, 123.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [665.0, 453.0, 0.046777, 0.323967, 0.031511, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.076, -3.7784, -14.9812, 0.835, 0.0, 0.0, 0.0, 0.0],
    [1292.0, 2075.0, 0.040496, 0.050413, 0.00719, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4668, -1.6037, 0.4673, 0.7296, 0.0, 0.0, 0.0, 0.0],
    [524.0, 1214.0, 0.057016, 0.113223, 0.01232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8348, -1.5884, -3.8276, 0.0988, 0.0, 0.0, 0.0, 0.0],
    [665.0, 464.0, 0.016364, 0.053141, 0.00619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.701, -2.9854, -12.6769, 2.3573, 0.0, 0.0, 0.0, 0.0],
    [666.0, 253.0, 0.056612, 0.130504, 0.013, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.4449, -6.7089, -29.9678, 6.3352, 0.0, 0.0, 0.0, 0.0],
    [511.0, 1018.0, 0.009917, 0.029752, 0.00356, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.0719, -1.7823, -19.0422, 1.4362, 0.0, 0.0, 0.0, 0.0],
    [2534.0, 2389.0, 0.053331, 0.089256, 0.009169, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [763.0, 381.0, 0.013967, 0.045041, 0.00462, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7585, 5.0979, 4.7648, -5.6048, 0.0, 0.0, 0.0, 0.0],
    [711.0, 334.0, 0.059917, 0.101488, 0.01089, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.65, -0.8382, -6.6272, -0.3897, 0.0, 0.0, 0.0, 0.0],
    [696.0, 453.0, 0.07438, 0.130248, 0.012359, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.3475, -5.9447, -30.7075, 5.6338, 0.0, 0.0, 0.0, 0.0],
    [2552.0, 255.0, 0.038843, 0.126446, 0.013, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0247, 3.174, 14.098, -4.3945, 0.0, 0.0, 0.0, 0.0],
    [2585.0, 241.0, 0.037017, 0.06719, 0.006389, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6901, -0.5676, 12.7428, -0.062, 0.0, 0.0, 0.0, 0.0],
    [729.0, 480.0, 0.01719, 0.055703, 0.005689, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5379, 1.9809, 2.5396, -2.6278, 0.0, 0.0, 0.0, 0.0],
    [829.0, 1669.0, 0.01405, 0.042984, 0.00513, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8707, -0.8194, -1.8702, 0.2111, 0.0, 0.0, 0.0, 0.0],
    [1769.0, 710.0, 0.021488, 0.040496, 0.007991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0029, 0.6792, -3.001, -1.6249, 0.0, 0.0, 0.0, 0.0],
    [1707.0, 710.0, 0.019008, 0.033876, 0.00697, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7893, -1.0861, -3.787, 0.2629, 0.0, 0.0, 0.0, 0.0],
    [1593.0, 741.0, 0.047934, 0.06281, 0.01111, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.2298, 0.3723, 33.6828, -1.0953, 0.0, 0.0, 0.0, 0.0],
    [761.0, 334.0, 0.042314, 0.075289, 0.007059, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8091, 2.2085, 0.8119, -3.023, 0.0, 0.0, 0.0, 0.0],
    [2671.0, 373.0, 0.037273, 0.130413, 0.010919, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8877, 4.972, 12.9529, -5.9744, 0.0, 0.0, 0.0, 0.0],
    [2457.0, 337.0, 0.076859, 0.095041, 0.010159, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9157, 4.2089, 3.9413, -5.3483, 0.0, 0.0, 0.0, 0.0],
    [666.0, 471.0, 0.056529, 0.185868, 0.019079, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8544, -4.8445, -2.8434, 2.6914, 0.0, 0.0, 0.0, 0.0],
    [713.0, 449.0, 0.028256, 0.096686, 0.009361, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.493, -3.2587, 7.5086, 2.2251, 0.0, 0.0, 0.0, 0.0],
    [2540.0, 2332.0, 0.04314, 0.071901, 0.00741, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [659.0, 1022.0, 0.019008, 0.058678, 0.00682, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6972, -1.8097, 14.7337, 1.1447, 0.0, 0.0, 0.0, 0.0],
    [2584.0, 2389.0, 0.030744, 0.099173, 0.01021, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5262, -4.6551, -3.5191, 3.4239, 0.0, 0.0, 0.0, 0.0],
    [2581.0, 348.0, 0.021397, 0.067603, 0.006921, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7054, -0.2722, -2.704, -0.5, 0.0, 0.0, 0.0, 0.0],
    [1520.0, 2135.0, 0.012397, 0.03719, 0.004361, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [429.0, 357.0, 0.012231, 0.028678, 0.00295, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2635, -2.4321, 20.3085, 2.2032, 0.0, 0.0, 0.0, 0.0],
    [318.0, 220.0, 0.019587, 0.063554, 0.00659, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.5806, 1.7527, 11.6049, -2.4112, 0.0, 0.0, 0.0, 0.0],
    [566.0, 519.0, 0.00686, 0.022066, 0.002321, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.5387, -7.9768, 29.5955, 7.8974, 0.0, 0.0, 0.0, 0.0],
    [428.0, 566.0, 0.005537, 0.018017, 0.001839, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.6949, -7.6633, 27.7356, 7.5891, 0.0, 0.0, 0.0, 0.0],
    [566.0, 570.0, 0.002727, 0.009496, 0.000999, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8031, 0.3877, -1.803, -0.5, 0.0, 0.0, 0.0, 0.0],
    [347.0, 343.0, 0.023554, 0.061066, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.7206, 0.0, 0.0, 0.0, 0.0],
    [346.0, 344.0, 0.023388, 0.061901, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9109, -17.9199, -3.8441, 17.3779, 0.0, 0.0, 0.0, 0.0],
    [389.0, 343.0, 0.015446, 0.044876, 0.004339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2954, -3.5812, 8.3062, 3.1168, 0.0, 0.0, 0.0, 0.0],
    [477.0, 344.0, 0.019669, 0.059587, 0.005871, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9911, -5.0531, 14.0286, 4.4932, 0.0, 0.0, 0.0, 0.0],
    [262.0, 405.0, 0.031818, 0.058512, 0.00559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.869, -2.1, 4.8765, 1.4756, 0.0, 0.0, 0.0, 0.0],
    [263.0, 406.0, 0.032562, 0.06124, 0.005491, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.6242, 0.0, 0.0, 0.0, 0.0],
    [460.0, 344.0, 0.002479, 0.007769, 0.000871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.4733, -9.5194, 36.504, 9.5151, 0.0, 0.0, 0.0, 0.0],
    [481.0, 405.0, 0.040579, 0.076124, 0.006781, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.744, -4.0832, 12.8073, 3.4316, 0.0, 0.0, 0.0, 0.0],
    [519.0, 460.0, 0.013967, 0.043967, 0.00485, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.6857, -8.406, 29.8023, 8.2194, 0.0, 0.0, 0.0, 0.0],
    [427.0, 349.0, 0.043058, 0.07157, 0.007541, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9244, 1.9099, 9.9643, -2.6893, 0.0, 0.0, 0.0, 0.0],
    [371.0, 240.0, 0.027364, 0.059917, 0.00581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.6823, 7.1588, 16.7639, -7.6312, 0.0, 0.0, 0.0, 0.0],
    [426.0, 238.0, 0.024554, 0.079669, 0.00818, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.318, -1.6287, -5.3115, 0.7313, 0.0, 0.0, 0.0, 0.0],
    [481.0, 274.0, 0.055537, 0.121653, 0.01065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.63, 0.0832, -4.6192, -1.2574, 0.0, 0.0, 0.0, 0.0],
    [463.0, 451.0, 0.111818, 0.190744, 0.019089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7391, 4.3215, 13.9554, -6.1128, 0.0, 0.0, 0.0, 0.0],
    [466.0, 254.0, 0.030826, 0.100083, 0.010341, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8403, 5.2602, -4.8247, -6.3839, 0.0, 0.0, 0.0, 0.0],
    [289.0, 277.0, 0.019669, 0.064554, 0.00652, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0007, -1.653, 13.0281, 0.9415, 0.0, 0.0, 0.0, 0.0],
    [304.0, 278.0, 0.020909, 0.06876, 0.006941, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.8494, 0.0, 0.0, 0.0, 0.0],
    [331.0, 393.0, 0.023636, 0.077364, 0.007889, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4124, -0.1063, 16.4646, -0.6898, 0.0, 0.0, 0.0, 0.0],
    [332.0, 331.0, 0.002479, 0.008017, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8031, 1.2044, 12.8064, -1.2937, 0.0, 0.0, 0.0, 0.0],
    [335.0, 260.0, 0.04314, 0.08281, 0.0075, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.803, -0.5, 1.8042, -0.4048, 0.0, 0.0, 0.0, 0.0],
    [377.0, 278.0, 0.02281, 0.074463, 0.007589, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9747, -4.4744, 19.0457, 3.7831, 0.0, 0.0, 0.0, 0.0],
    [578.0, 431.0, 0.029339, 0.095124, 0.00992, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.902, -0.2, 0.9022, -1.0209, 0.0, 0.0, 0.0, 0.0],
    [390.0, 316.0, 0.013719, 0.044554, 0.00461, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5464, -5.1108, -0.5438, 4.558, 0.0, 0.0, 0.0, 0.0],
    [339.0, 239.0, 0.029752, 0.076859, 0.00795, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4249, -5.471, 2.4331, 4.5977, 0.0, 0.0, 0.0, 0.0],
    [386.0, 328.0, 0.031488, 0.103471, 0.01045, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.8467, -8.9203, -34.4926, 8.893, 0.0, 0.0, 0.0, 0.0],
    [387.0, 374.0, 0.047364, 0.083141, 0.007889, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7898, -1.5022, -5.7754, 0.6331, 0.0, 0.0, 0.0, 0.0],
    [374.0, 290.0, 0.024298, 0.079752, 0.008049, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.8049, -9.5351, -30.5835, 9.3506, 0.0, 0.0, 0.0, 0.0],
    [391.0, 355.0, 0.006446, 0.020248, 0.002229, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6229, 1.036, 8.6272, -1.2759, 0.0, 0.0, 0.0, 0.0],
    [419.0, 375.0, 0.037017, 0.121322, 0.0121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4767, 1.317, -9.4459, -2.5752, 0.0, 0.0, 0.0, 0.0],
    [536.0, 466.0, 0.022562, 0.073223, 0.0075, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5532, 2.3548, 1.5552, -3.2067, 0.0, 0.0, 0.0, 0.0],
    [586.0, 329.0, 0.059256, 0.104554, 0.00969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5933, 0.2222, -1.5917, -1.3171, 0.0, 0.0, 0.0, 0.0],
    [466.0, 223.0, 0.027438, 0.082636, 0.009951, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6652, 1.781, -1.6632, -2.9099, 0.0, 0.0, 0.0, 0.0],
    [465.0, 479.0, 0.048934, 0.155041, 0.01573, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3006, -3.2914, -1.2974, 1.499, 0.0, 0.0, 0.0, 0.0],
    [455.0, 427.0, 0.023802, 0.078099, 0.007889, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1294, 1.6562, 6.1384, -2.5099, 0.0, 0.0, 0.0, 0.0],
    [292.0, 403.0, 0.007107, 0.02281, 0.00242, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.5295, -0.0212, 16.5468, -0.1954, 0.0, 0.0, 0.0, 0.0],
    [492.0, 456.0, 0.013719, 0.04438, 0.0046, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1623, 4.6786, 8.1733, -5.1657, 0.0, 0.0, 0.0, 0.0],
    [537.0, 295.0, 0.020909, 0.052727, 0.005801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6359, -6.6858, 5.6493, 6.061, 0.0, 0.0, 0.0, 0.0],
    [273.0, 321.0, 0.011157, 0.030413, 0.003291, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8196, -4.5269, 11.8353, 4.1988, 0.0, 0.0, 0.0, 0.0],
    [321.0, 353.0, 0.006686, 0.019339, 0.002069, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8923, -6.1988, 15.9094, 6.0141, 0.0, 0.0, 0.0, 0.0],
    [569.0, 518.0, 0.004554, 0.014711, 0.001539, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.804, -1.0, 1.8042, 0.8283, 0.0, 0.0, 0.0, 0.0],
    [211.0, 355.0, 0.006281, 0.019339, 0.00221, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.7431, 2.8507, -16.7272, -3.0533, 0.0, 0.0, 0.0, 0.0],
    [211.0, 362.0, 0.006198, 0.019917, 0.002096, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4481, -4.8507, 19.4699, 4.6811, 0.0, 0.0, 0.0, 0.0],
    [551.0, 355.0, 0.00438, 0.010826, 0.001191, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.0815, -6.3494, 27.1114, 6.2881, 0.0, 0.0, 0.0, 0.0],
    [560.0, 504.0, 0.007273, 0.020661, 0.002021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3831, -0.2706, 5.385, 0.049, 0.0, 0.0, 0.0, 0.0],
    [561.0, 505.0, 0.007273, 0.020661, 0.002021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6421, -1.3217, 0.6423, 1.0949, 0.0, 0.0, 0.0, 0.0],
    [505.0, 495.0, 0.00562, 0.017769, 0.001951, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.7516, -2.8003, 20.7735, 2.6498, 0.0, 0.0, 0.0, 0.0],
    [496.0, 356.0, 0.007438, 0.019008, 0.002081, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.1021, -7.756, 36.1919, 7.7498, 0.0, 0.0, 0.0, 0.0],
    [546.0, 358.0, 0.004298, 0.026942, 0.002887, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4906, 2.5386, 16.5012, -2.8005, 0.0, 0.0, 0.0, 0.0],
    [534.0, 356.0, 0.013636, 0.033967, 0.003751, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7884, -7.1132, 18.8369, 6.8096, 0.0, 0.0, 0.0, 0.0],
    [528.0, 355.0, 0.010826, 0.02719, 0.003001, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.4972, -6.3012, 27.5734, 6.1526, 0.0, 0.0, 0.0, 0.0],
    [544.0, 533.0, 0.003876, 0.009421, 0.00105, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2198, 2.2282, -3.2193, -2.3453, 0.0, 0.0, 0.0, 0.0],
    [538.0, 564.0, 0.010165, 0.025289, 0.002708, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6431, -10.6212, -2.6326, 10.3413, 0.0, 0.0, 0.0, 0.0],
    [492.0, 355.0, 0.00157, 0.005124, 0.00053, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3593, -5.2786, -6.3584, 5.2214, 0.0, 0.0, 0.0, 0.0],
    [493.0, 355.0, 0.002066, 0.006686, 0.000709, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4847, -2.3764, 7.4858, 2.2994, 0.0, 0.0, 0.0, 0.0],
    [538.0, 527.0, 0.017934, 0.048016, 0.00522, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8564, 0.0456, 7.8662, -0.6087, 0.0, 0.0, 0.0, 0.0],
    [541.0, 551.0, 0.01405, 0.039669, 0.00432, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.7146, -4.5791, 20.7705, 4.2494, 0.0, 0.0, 0.0, 0.0],
    [539.0, 538.0, 0.00438, 0.010578, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.41, -1.8, 5.4113, 1.6677, 0.0, 0.0, 0.0, 0.0],
    [540.0, 537.0, 0.00438, 0.010578, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.41, -1.8, 5.4113, 1.6674, 0.0, 0.0, 0.0, 0.0],
    [561.0, 545.0, 0.007273, 0.017603, 0.00196, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.458, -6.5812, 3.4615, 6.3691, 0.0, 0.0, 0.0, 0.0],
    [561.0, 502.0, 0.00124, 0.003058, 0.000351, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2535, 3.4318, -9.2525, -3.4685, 0.0, 0.0, 0.0, 0.0],
    [541.0, 504.0, 0.002066, 0.006942, 0.000699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6986, 2.0791, -11.696, -2.149, 0.0, 0.0, 0.0, 0.0],
    [519.0, 344.0, 0.01405, 0.044463, 0.00484, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.7037, -9.9603, 35.8733, 9.9434, 0.0, 0.0, 0.0, 0.0],
    [568.0, 276.0, 0.004876, 0.015793, 0.00166, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.6133, 8.6701, -24.5841, -8.7646, 0.0, 0.0, 0.0, 0.0],
    [529.0, 276.0, 0.01314, 0.034711, 0.00364, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.5048, -8.9664, 24.5841, 8.7646, 0.0, 0.0, 0.0, 0.0],
    [343.0, 275.0, 0.008678, 0.028256, 0.00287, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.6021, 9.1622, -17.572, -9.3919, 0.0, 0.0, 0.0, 0.0],
    [340.0, 275.0, 0.002066, 0.005289, 0.00054, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4749, -9.4049, 17.482, 9.3619, 0.0, 0.0, 0.0, 0.0],
    [537.0, 340.0, 0.008099, 0.019587, 0.00219, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5003, -7.9653, 12.5159, 7.7549, 0.0, 0.0, 0.0, 0.0],
    [553.0, 341.0, 0.012479, 0.032149, 0.00319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.742, 2.2701, -4.7389, -2.6192, 0.0, 0.0, 0.0, 0.0],
    [542.0, 497.0, 0.000413, 0.001653, 0.008661, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6405, 12.0685, -8.6397, -13.0475, 0.0, 0.0, 0.0, 0.0],
    [497.0, 564.0, 0.002521, 0.007207, 0.009269, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6303, 9.2975, 2.6326, -10.3413, 0.0, 0.0, 0.0, 0.0],
    [534.0, 564.0, 0.001372, 0.003545, 0.000361, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [357.0, 363.0, 0.012397, 0.039174, 0.004291, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0435, -7.9849, 8.0571, 7.5386, 0.0, 0.0, 0.0, 0.0],
    [520.0, 363.0, 0.00438, 0.014132, 0.001498, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.0693, -13.2073, 51.1764, 13.3823, 0.0, 0.0, 0.0, 0.0],
    [352.0, 508.0, 0.012727, 0.03562, 0.003531, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0432, -3.3163, 19.0854, 3.0367, 0.0, 0.0, 0.0, 0.0],
    [560.0, 352.0, 0.000504, 0.001488, 0.00015, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7142, -2.1302, 14.7152, 2.1163, 0.0, 0.0, 0.0, 0.0],
    [547.0, 273.0, 0.004207, 0.011653, 0.001261, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5886, -3.2131, 6.5906, 3.0769, 0.0, 0.0, 0.0, 0.0],
    [505.0, 422.0, 0.001397, 0.005868, 0.031039, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.0524, 0.3555, -16.0491, -3.8311, 0.0, 0.0, 0.0, 0.0],
    [355.0, 580.0, 0.005289, 0.016942, 0.001781, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3134, 1.5722, -6.3114, -1.7683, 0.0, 0.0, 0.0, 0.0],
    [357.0, 517.0, 0.003967, 0.01281, 0.00135, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.088, 3.1233, -12.0825, -3.259, 0.0, 0.0, 0.0, 0.0],
    [526.0, 546.0, 0.000413, 0.001901, 0.009929, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5412, -4.8769, 22.5431, 3.7577, 0.0, 0.0, 0.0, 0.0],
    [533.0, 528.0, 0.003223, 0.007934, 0.000881, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5621, -0.0954, 8.5642, 0.0012, 0.0, 0.0, 0.0, 0.0],
    [548.0, 493.0, 0.003141, 0.009917, 0.001019, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.779, -1.59, 4.7797, 1.4764, 0.0, 0.0, 0.0, 0.0],
    [508.0, 581.0, 0.000579, 0.001744, 0.000179, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.6254, -10.5367, 41.6348, 10.5449, 0.0, 0.0, 0.0, 0.0],
    [544.0, 537.0, 0.00438, 0.010661, 0.001191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0388, -5.2282, 14.0475, 5.1149, 0.0, 0.0, 0.0, 0.0],
    [553.0, 502.0, 0.010174, 0.024628, 0.002739, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.742, -2.2701, 4.7445, 1.9685, 0.0, 0.0, 0.0, 0.0],
    [550.0, 533.0, 0.006612, 0.022314, 0.00218, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.314, 0.4645, 2.3144, -0.7092, 0.0, 0.0, 0.0, 0.0],
    [550.0, 537.0, 0.005793, 0.018934, 0.00198, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.112, -4.4645, 12.1205, 4.2689, 0.0, 0.0, 0.0, 0.0],
    [535.0, 534.0, 0.002314, 0.00686, 0.000699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3203, -4.0357, 9.3224, 3.9632, 0.0, 0.0, 0.0, 0.0],
    [538.0, 535.0, 0.012727, 0.041322, 0.004221, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4625, 0.7545, -6.4577, -1.2143, 0.0, 0.0, 0.0, 0.0],
    [520.0, 581.0, 0.003554, 0.011397, 0.001191, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.8733, 10.6573, -41.8148, -10.6049, 0.0, 0.0, 0.0, 0.0],
    [353.0, 509.0, 0.000504, 0.001488, 0.00015, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.9094, -6.0141, 15.9107, 6.0008, 0.0, 0.0, 0.0, 0.0],
    [522.0, 580.0, 0.002149, 0.006942, 0.000731, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.508, -1.25, 4.5084, 1.1683, 0.0, 0.0, 0.0, 0.0],
    [521.0, 516.0, 0.002397, 0.007851, 0.00082, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.508, -1.25, 4.5085, 1.1584, 0.0, 0.0, 0.0, 0.0],
    [561.0, 547.0, 0.003554, 0.009917, 0.00106, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0346, 0.8711, -6.0334, -0.9869, 0.0, 0.0, 0.0, 0.0],
    [560.0, 220.0, 0.009917, 0.029752, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0406, -1.1884, -17.0149, 0.9112, 0.0, 0.0, 0.0, 0.0],
    [538.0, 506.0, 0.013388, 0.03876, 0.004099, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.3785, 4.5534, -21.3215, -4.849, 0.0, 0.0, 0.0, 0.0],
    [503.0, 341.0, 0.019669, 0.053554, 0.005779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.2204, -1.6145, -0.2201, 0.9692, 0.0, 0.0, 0.0, 0.0],
    [506.0, 503.0, 0.002636, 0.008512, 0.000891, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8465, 2.499, -12.8424, -2.5855, 0.0, 0.0, 0.0, 0.0],
    [545.0, 519.0, 0.008512, 0.022066, 0.00241, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.2645, -10.6291, 16.2928, 10.43, 0.0, 0.0, 0.0, 0.0],
    [552.0, 518.0, 0.004628, 0.012314, 0.001261, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6445, 1.3567, -0.6444, -1.4976, 0.0, 0.0, 0.0, 0.0],
    [549.0, 405.0, 0.018934, 0.063554, 0.00649, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.778, -1.59, 4.782, 0.862, 0.0, 0.0, 0.0, 0.0],
    [527.0, 406.0, 0.016198, 0.040174, 0.004361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.9812, -1.6413, 16.0181, 1.2385, 0.0, 0.0, 0.0, 0.0],
    [518.0, 498.0, 0.008678, 0.027851, 0.002931, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9628, 0.0693, 2.9635, -0.3953, 0.0, 0.0, 0.0, 0.0],
    [519.0, 403.0, 0.020661, 0.066446, 0.006979, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.5011, 0.0389, -19.4318, -0.6046, 0.0, 0.0, 0.0, 0.0],
    [546.0, 543.0, 0.000826, 0.003719, 0.019491, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.9576, 14.6893, -25.9509, -16.8722, 0.0, 0.0, 0.0, 0.0],
    [343.0, 568.0, 0.004132, 0.013314, 0.001401, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.3422, 9.0129, -28.3103, -9.0701, 0.0, 0.0, 0.0, 0.0],
    [531.0, 525.0, 0.00057, 0.002314, 0.0121, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.705, -0.75, 2.705, -0.6243, 0.0, 0.0, 0.0, 0.0],
    [423.0, 532.0, 0.00057, 0.002314, 0.0121, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.705, -0.6096, -2.705, -0.75, 0.0, 0.0, 0.0, 0.0],
    [552.0, 529.0, 0.004132, 0.010992, 0.001169, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0795, -7.2567, 19.0948, 7.1664, 0.0, 0.0, 0.0, 0.0],
    [509.0, 362.0, 0.003967, 0.012727, 0.00137, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.9897, -21.0008, 61.1351, 21.311, 0.0, 0.0, 0.0, 0.0],
    [471.0, 334.0, 0.033223, 0.107851, 0.011139, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4994, -3.6914, -0.4966, 2.4127, 0.0, 0.0, 0.0, 0.0],
    [359.0, 297.0, 0.02124, 0.069752, 0.00704, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7261, 0.1571, 6.7346, -0.9276, 0.0, 0.0, 0.0, 0.0],
    [412.0, 345.0, 0.068603, 0.12, 0.01149, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.4537, -12.6578, -15.22, 11.7698, 0.0, 0.0, 0.0, 0.0],
    [585.0, 467.0, 0.041744, 0.076281, 0.00695, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8269, 4.7507, 16.9428, -5.3158, 0.0, 0.0, 0.0, 0.0],
    [523.0, 428.0, 0.013719, 0.03719, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3225, -6.7017, 21.3839, 6.4633, 0.0, 0.0, 0.0, 0.0],
    [412.0, 253.0, 0.017769, 0.03124, 0.002969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8627, 11.1578, 20.9518, -11.3352, 0.0, 0.0, 0.0, 0.0],
    [467.0, 451.0, 0.032397, 0.095868, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.7788, 0.0158, 25.9709, -0.5391, 0.0, 0.0, 0.0, 0.0],
    [382.0, 240.0, 0.015041, 0.030752, 0.002979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4369, -2.3325, 4.4402, 2.0057, 0.0, 0.0, 0.0, 0.0],
    [417.0, 382.0, 0.011818, 0.019669, 0.002069, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.633, -1.5621, 2.6339, 1.3325, 0.0, 0.0, 0.0, 0.0],
    [254.0, 232.0, 0.009174, 0.029826, 0.003071, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7403, 2.3839, 3.742, -2.7248, 0.0, 0.0, 0.0, 0.0],
    [424.0, 232.0, 0.007851, 0.025446, 0.002621, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.352, -2.0073, -7.348, 1.7248, 0.0, 0.0, 0.0, 0.0],
    [452.0, 451.0, 0.006364, 0.020909, 0.00212, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.3766, -6.8065, -42.2739, 6.9028, 0.0, 0.0, 0.0, 0.0],
    [523.0, 437.0, 0.022397, 0.039256, 0.00372, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1397, 2.1032, -6.131, -2.5, 0.0, 0.0, 0.0, 0.0],
    [558.0, 438.0, 0.078678, 0.139339, 0.01292, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5236, 0.5923, -4.508, -2.0, 0.0, 0.0, 0.0, 0.0],
    [530.0, 523.0, 0.00595, 0.01157, 0.001101, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1277, -3.3088, 10.1338, 3.1985, 0.0, 0.0, 0.0, 0.0],
    [485.0, 212.0, 0.04719, 0.082727, 0.00785, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7028, 3.058, -4.688, -3.8922, 0.0, 0.0, 0.0, 0.0],
    [429.0, 425.0, 0.004959, 0.014207, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6575, 0.4321, -16.6453, -0.5608, 0.0, 0.0, 0.0, 0.0],
    [426.0, 387.0, 0.059256, 0.191983, 0.01974, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.998, -0.8713, 11.0619, -1.1512, 0.0, 0.0, 0.0, 0.0],
    [514.0, 240.0, 0.002893, 0.009256, 0.000961, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.692, -5.1656, 0.6927, 5.0602, 0.0, 0.0, 0.0, 0.0],
    [386.0, 384.0, 0.003967, 0.012984, 0.001319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9827, 0.9024, -21.9659, -0.9977, 0.0, 0.0, 0.0, 0.0],
    [571.0, 384.0, 0.017017, 0.055124, 0.005421, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.515, 0.0187, 16.5559, -0.5023, 0.0, 0.0, 0.0, 0.0],
    [557.0, 554.0, 0.011066, 0.019339, 0.001839, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1969, 1.6268, 9.2056, -1.8171, 0.0, 0.0, 0.0, 0.0],
    [477.0, 294.0, 0.009421, 0.030413, 0.003151, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0891, 4.5531, -13.0731, -4.8604, 0.0, 0.0, 0.0, 0.0],
    [421.0, 349.0, 0.060909, 0.10124, 0.01098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.673, -2.7598, -13.5703, 1.6893, 0.0, 0.0, 0.0, 0.0],
    [383.0, 386.0, 0.006777, 0.014463, 0.001319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.2307, 0.3755, 25.2687, -0.4449, 0.0, 0.0, 0.0, 0.0],
    [421.0, 383.0, 0.006529, 0.012066, 0.00129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.919, 2.2598, 16.9357, -2.3755, 0.0, 0.0, 0.0, 0.0],
    [387.0, 385.0, 0.039669, 0.128603, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7968, 5.116, -0.7846, -6.5684, 0.0, 0.0, 0.0, 0.0],
    [385.0, 339.0, 0.023141, 0.055868, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0354, 3.0684, 10.0587, -3.7171, 0.0, 0.0, 0.0, 0.0],
    [558.0, 339.0, 0.053223, 0.135124, 0.013741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9682, -3.2195, -1.9635, 1.6944, 0.0, 0.0, 0.0, 0.0],
    [501.0, 339.0, 0.039421, 0.127686, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1354, -6.394, -11.0803, 5.0937, 0.0, 0.0, 0.0, 0.0],
    [319.0, 375.0, 0.020174, 0.06405, 0.006749, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3485, -0.5917, -2.3475, -0.1595, 0.0, 0.0, 0.0, 0.0],
    [391.0, 223.0, 0.035289, 0.108182, 0.010999, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6559, -2.736, -4.6478, 1.5099, 0.0, 0.0, 0.0, 0.0],
    [268.0, 425.0, 0.003314, 0.010909, 0.001101, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4124, 1.6278, 11.4163, -1.7392, 0.0, 0.0, 0.0, 0.0],
    [268.0, 424.0, 0.003471, 0.011322, 0.001169, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5104, -1.6278, -10.507, 1.5073, 0.0, 0.0, 0.0, 0.0],
    [559.0, 212.0, 0.039091, 0.06843, 0.00649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.7078, 0.0, 0.0, 0.0, 0.0],
    [560.0, 498.0, 0.006529, 0.017364, 0.001989, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2457, 2.5442, -14.2335, -2.7347, 0.0, 0.0, 0.0, 0.0],
    [530.0, 485.0, 0.032893, 0.057438, 0.00521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5207, 2.5088, -6.5058, -3.058, 0.0, 0.0, 0.0, 0.0],
    [455.0, 240.0, 0.011653, 0.042984, 0.003901, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4254, -2.7562, -3.4235, 2.3263, 0.0, 0.0, 0.0, 0.0],
    [294.0, 283.0, 0.009008, 0.029174, 0.00302, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6071, 0.6604, -3.606, -1.0, 0.0, 0.0, 0.0, 0.0],
    [359.0, 346.0, 0.023141, 0.075207, 0.007739, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5701, -1.3571, -3.5673, 0.4892, 0.0, 0.0, 0.0, 0.0],
    [451.0, 297.0, 0.011744, 0.037934, 0.00392, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1475, -0.2509, -8.1406, -0.1724, 0.0, 0.0, 0.0, 0.0],
    [514.0, 319.0, 0.006942, 0.022562, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.111, 4.1656, 1.1122, -4.4235, 0.0, 0.0, 0.0, 0.0],
    [499.0, 240.0, 0.003554, 0.011397, 0.001181, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1782, -2.5418, -12.1733, 2.4251, 0.0, 0.0, 0.0, 0.0],
    [453.0, 452.0, 0.006364, 0.020744, 0.002139, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.3978, -6.6687, -45.2806, 6.8065, 0.0, 0.0, 0.0, 0.0],
    [320.0, 318.0, 0.006942, 0.02281, 0.002299, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3208, 2.5148, 9.3266, -2.7527, 0.0, 0.0, 0.0, 0.0],
    [571.0, 397.0, 0.019752, 0.064793, 0.006551, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.712, -0.2187, -14.6743, -0.3985, 0.0, 0.0, 0.0, 0.0],
    [554.0, 397.0, 0.031157, 0.084628, 0.008429, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6146, -1.1829, 14.6743, 0.3985, 0.0, 0.0, 0.0, 0.0],
    [585.0, 501.0, 0.005372, 0.017521, 0.001769, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.0239, -5.7507, -15.0114, 5.594, 0.0, 0.0, 0.0, 0.0],
    [245.0, 386.0, 0.016777, 0.056612, 0.00575, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3297, -1.293, 4.3326, 0.6472, 0.0, 0.0, 0.0, 0.0],
    [365.0, 245.0, 0.02686, 0.088099, 0.008901, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.705, -0.8, 2.7067, -0.207, 0.0, 0.0, 0.0, 0.0],
    [345.0, 476.0, 0.027273, 0.07157, 0.007432, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9022, -0.3411, -0.902, -0.5, 0.0, 0.0, 0.0, 0.0],
    [499.0, 292.0, 0.013719, 0.044711, 0.0046, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9812, 1.5418, 14.0055, -1.9788, 0.0, 0.0, 0.0, 0.0],
    [417.0, 375.0, 0.005446, 0.017521, 0.00183, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.777, -0.4379, 2.7774, 0.2348, 0.0, 0.0, 0.0, 0.0],
    [295.0, 405.0, 0.006198, 0.017769, 0.001909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8623, -8.561, 12.8752, 8.38, 0.0, 0.0, 0.0, 0.0],
    [456.0, 406.0, 0.010744, 0.034207, 0.003521, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8363, 2.1657, 15.8606, -2.4883, 0.0, 0.0, 0.0, 0.0],
    [282.0, 389.0, 0.005702, 0.018512, 0.001931, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.705, -1.0, 2.7054, 0.7812, 0.0, 0.0, 0.0, 0.0],
    [325.0, 315.0, 0.002231, 0.007273, 0.000731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5678, 0.4621, -4.5674, -0.55, 0.0, 0.0, 0.0, 0.0],
    [314.0, 277.0, 0.003058, 0.009587, 0.000999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7678, -0.6627, -10.765, 0.5485, 0.0, 0.0, 0.0, 0.0],
    [322.0, 308.0, 0.005793, 0.016612, 0.001791, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3695, -1.7824, -4.3685, 1.5647, 0.0, 0.0, 0.0, 0.0],
    [436.0, 277.0, 0.018017, 0.046364, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5615, -2.3458, 21.6306, 1.9467, 0.0, 0.0, 0.0, 0.0],
    [512.0, 278.0, 0.004628, 0.014876, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9979, -6.9967, 8.0021, 6.8331, 0.0, 0.0, 0.0, 0.0],
    [333.0, 277.0, 0.007107, 0.022727, 0.00242, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9709, -2.9045, 6.9742, 2.6169, 0.0, 0.0, 0.0, 0.0],
    [307.0, 242.0, 0.001066, 0.00281, 0.000329, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4333, -5.0316, -16.4308, 4.9982, 0.0, 0.0, 0.0, 0.0],
    [312.0, 242.0, 0.009917, 0.026364, 0.002991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3374, 5.515, 14.3568, -5.8282, 0.0, 0.0, 0.0, 0.0],
    [482.0, 312.0, 0.004628, 0.013876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7475, -2.5671, 22.7674, 2.4235, 0.0, 0.0, 0.0, 0.0],
    [309.0, 313.0, 0.003719, 0.011901, 0.001251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8229, -1.4566, 3.8234, 1.3057, 0.0, 0.0, 0.0, 0.0],
    [584.0, 311.0, 0.000579, 0.001983, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2013, -1.6471, 4.2014, 1.6218, 0.0, 0.0, 0.0, 0.0],
    [309.0, 584.0, 0.003058, 0.009917, 0.001041, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5781, -1.1234, 2.5783, 0.9971, 0.0, 0.0, 0.0, 0.0],
    [575.0, 311.0, 0.005289, 0.016446, 0.00189, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0497, 1.9552, -5.0484, -2.1818, 0.0, 0.0, 0.0, 0.0],
    [567.0, 330.0, 0.007364, 0.023876, 0.002481, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5852, -1.9209, 6.588, 1.627, 0.0, 0.0, 0.0, 0.0],
    [301.0, 567.0, 0.002149, 0.006446, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7087, -2.4765, 6.7096, 2.3842, 0.0, 0.0, 0.0, 0.0],
    [575.0, 567.0, 0.00562, 0.018182, 0.0019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1244, 0.2314, -0.1243, -0.4632, 0.0, 0.0, 0.0, 0.0],
    [446.0, 310.0, 0.004876, 0.012397, 0.00121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3626, 2.6041, -14.3541, -2.7307, 0.0, 0.0, 0.0, 0.0],
    [446.0, 393.0, 0.00595, 0.017934, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.9856, -3.3141, 15.9985, 3.0877, 0.0, 0.0, 0.0, 0.0],
    [576.0, 482.0, 0.00405, 0.012984, 0.001341, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9949, 0.8108, 14.0015, -0.9529, 0.0, 0.0, 0.0, 0.0],
    [575.0, 447.0, 0.007521, 0.022636, 0.002701, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2672, 3.6101, -15.252, -3.8933, 0.0, 0.0, 0.0, 0.0],
    [393.0, 237.0, 0.013876, 0.036281, 0.003959, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0877, 2.3786, -11.073, -2.8259, 0.0, 0.0, 0.0, 0.0],
    [315.0, 237.0, 0.016612, 0.047017, 0.005051, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0091, -1.6436, 7.016, 1.0459, 0.0, 0.0, 0.0, 0.0],
    [326.0, 310.0, 0.005041, 0.016124, 0.001699, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.344, -0.94, 2.3443, 0.7329, 0.0, 0.0, 0.0, 0.0],
    [338.0, 278.0, 0.010578, 0.028017, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9282, 2.1178, 23.9783, -2.3712, 0.0, 0.0, 0.0, 0.0],
    [327.0, 310.0, 0.002636, 0.008603, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0711, -4.6324, 14.0759, 4.5377, 0.0, 0.0, 0.0, 0.0],
    [330.0, 327.0, 8.3e-05, 0.000331, 4.1e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.727, -3.697, 11.7271, 3.6924, 0.0, 0.0, 0.0, 0.0],
    [338.0, 307.0, 0.003388, 0.01124, 0.001111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.3222, -3.5678, -20.3103, 3.4716, 0.0, 0.0, 0.0, 0.0],
    [313.0, 301.0, 0.002231, 0.006777, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8234, -1.3057, 3.8237, 1.2065, 0.0, 0.0, 0.0, 0.0],
    [472.0, 260.0, 0.010661, 0.032314, 0.003831, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2257, 0.9219, -6.2222, -1.3752, 0.0, 0.0, 0.0, 0.0],
    [447.0, 472.0, 0.015793, 0.047851, 0.00568, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.76, 1.2833, -8.7497, -1.9419, 0.0, 0.0, 0.0, 0.0],
    [314.0, 308.0, 0.005702, 0.013719, 0.001549, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8611, 3.4853, -0.8605, -3.6747, 0.0, 0.0, 0.0, 0.0],
    [230.0, 575.0, 0.001322, 0.004298, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.533, -0.78, 1.533, 0.7252, 0.0, 0.0, 0.0, 0.0],
    [288.0, 277.0, 0.01876, 0.051984, 0.005711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.844, -2.2711, -2.8422, 1.5724, 0.0, 0.0, 0.0, 0.0],
    [392.0, 288.0, 0.017107, 0.046686, 0.005089, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6311, -0.7764, -7.623, 0.1711, 0.0, 0.0, 0.0, 0.0],
    [392.0, 351.0, 0.003388, 0.010174, 0.001229, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.0883, 3.1301, -12.084, -3.2688, 0.0, 0.0, 0.0, 0.0],
    [231.0, 576.0, 0.001322, 0.004298, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.533, -0.78, 1.533, 0.7254, 0.0, 0.0, 0.0, 0.0],
    [513.0, 314.0, 0.002562, 0.008256, 0.00084, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1962, -1.1956, 9.198, 1.0978, 0.0, 0.0, 0.0, 0.0],
    [333.0, 323.0, 0.007686, 0.024711, 0.002611, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4801, -1.7055, 4.4815, 1.3885, 0.0, 0.0, 0.0, 0.0],
    [513.0, 323.0, 0.002562, 0.008182, 0.000801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.1962, 1.1956, -9.1945, -1.2885, 0.0, 0.0, 0.0, 0.0],
    [430.0, 351.0, 0.004793, 0.014463, 0.00175, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5822, -1.2691, 6.584, 1.0588, 0.0, 0.0, 0.0, 0.0],
    [470.0, 393.0, 0.007851, 0.025372, 0.002669, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2248, -4.2305, 14.2388, 3.9484, 0.0, 0.0, 0.0, 0.0],
    [470.0, 325.0, 0.009091, 0.030579, 0.003151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1598, 3.0005, -11.1498, -3.3521, 0.0, 0.0, 0.0, 0.0],
    [392.0, 322.0, 0.01281, 0.041157, 0.004339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4339, -0.6636, -8.4265, 0.1524, 0.0, 0.0, 0.0, 0.0],
    [306.0, 392.0, 0.006124, 0.019752, 0.002081, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7572, -2.2373, 5.7591, 1.9867, 0.0, 0.0, 0.0, 0.0],
    [296.0, 392.0, 0.011983, 0.038603, 0.004061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8978, -1.2274, 2.8987, 0.7296, 0.0, 0.0, 0.0, 0.0],
    [296.0, 306.0, 0.00562, 0.018099, 0.001909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1028, 0.0974, -0.1028, -0.3327, 0.0, 0.0, 0.0, 0.0],
    [576.0, 390.0, 0.023802, 0.072149, 0.00855, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8629, -3.1693, -7.8494, 2.1708, 0.0, 0.0, 0.0, 0.0],
    [512.0, 315.0, 0.003876, 0.012562, 0.001319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5511, 2.3667, 2.5515, -2.5264, 0.0, 0.0, 0.0, 0.0],
    [575.0, 436.0, 0.004959, 0.014959, 0.001769, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5724, -1.3195, 18.5865, 1.1458, 0.0, 0.0, 0.0, 0.0],
    [302.0, 576.0, 0.005041, 0.015207, 0.00181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.598, -1.85, 4.599, 1.6331, 0.0, 0.0, 0.0, 0.0],
    [487.0, 407.0, 0.03, 0.088678, 0.00884, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.8393, 12.4032, 46.4378, -11.6417, 0.0, 0.0, 0.0, 0.0],
    [432.0, 259.0, 0.025207, 0.082231, 0.00841, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.983, -0.1924, 5.9911, -0.7204, 0.0, 0.0, 0.0, 0.0],
    [444.0, 432.0, 0.001488, 0.004711, 0.000489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.754, 0.6531, 0.754, -0.7076, 0.0, 0.0, 0.0, 0.0],
    [416.0, 408.0, 0.00843, 0.021397, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.7083, -1.8199, -12.6958, 1.6099, 0.0, 0.0, 0.0, 0.0],
    [483.0, 466.0, 0.019504, 0.035446, 0.003531, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9952, -4.5225, 14.0321, 4.1875, 0.0, 0.0, 0.0, 0.0],
    [587.0, 219.0, 0.014876, 0.026124, 0.002461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2094, -1.6837, 5.2133, 1.4146, 0.0, 0.0, 0.0, 0.0],
    [587.0, 360.0, 0.022636, 0.037686, 0.003969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7014, -0.1163, -0.7013, -0.3281, 0.0, 0.0, 0.0, 0.0],
    [574.0, 332.0, 0.014132, 0.046529, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5358, 1.4743, 10.5491, -2.0044, 0.0, 0.0, 0.0, 0.0],
    [285.0, 235.0, 0.004405, 0.030388, 0.003417, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.4616, -6.9061, 38.5241, 6.969, 0.0, 0.0, 0.0, 0.0],
    [577.0, 468.0, 0.016529, 0.053876, 0.005501, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6415, 1.0632, -5.6369, -1.7164, 0.0, 0.0, 0.0, 0.0],
    [574.0, 450.0, 0.017851, 0.032727, 0.003461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3431, -4.5734, -3.3387, 4.1591, 0.0, 0.0, 0.0, 0.0],
    [450.0, 420.0, 0.030331, 0.073314, 0.00825, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2673, -5.6591, 0.2739, 4.6642, 0.0, 0.0, 0.0, 0.0],
    [398.0, 420.0, 0.00719, 0.012562, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.705, -1.0, 2.7055, 0.8533, 0.0, 0.0, 0.0, 0.0],
    [574.0, 300.0, 0.017107, 0.043636, 0.004441, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0954, 0.941, 8.1048, -1.4591, 0.0, 0.0, 0.0, 0.0],
    [448.0, 300.0, 0.03124, 0.079422, 0.00808, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7463, -1.6582, -11.7108, 0.7591, 0.0, 0.0, 0.0, 0.0],
    [490.0, 457.0, 0.01, 0.026281, 0.002669, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8764, -2.2387, -15.8557, 1.9638, 0.0, 0.0, 0.0, 0.0],
    [457.0, 448.0, 0.028017, 0.061818, 0.00747, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.9537, -2.0638, -14.9023, 1.2582, 0.0, 0.0, 0.0, 0.0],
    [376.0, 289.0, 0.004132, 0.013471, 0.001389, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0395, -0.6161, 8.0417, 0.453, 0.0, 0.0, 0.0, 0.0],
    [380.0, 487.0, 0.02595, 0.085124, 0.008601, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.7517, 13.8142, 40.1583, -13.4592, 0.0, 0.0, 0.0, 0.0],
    [458.0, 376.0, 0.040413, 0.132636, 0.01339, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.762, -1.8, 6.7775, 0.2161, 0.0, 0.0, 0.0, 0.0],
    [500.0, 459.0, 0.002562, 0.00843, 0.000871, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5085, 0.9034, -4.508, -1.0, 0.0, 0.0, 0.0, 0.0],
    [279.0, 468.0, 0.014132, 0.037273, 0.004, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5765, -1.2006, -1.5761, 0.7164, 0.0, 0.0, 0.0, 0.0],
    [445.0, 486.0, 0.007107, 0.012479, 0.001191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4876, -1.0893, 7.4912, 0.9647, 0.0, 0.0, 0.0, 0.0],
    [488.0, 445.0, 0.005793, 0.011744, 0.00114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8627, -1.1108, 5.8646, 0.9893, 0.0, 0.0, 0.0, 0.0],
    [489.0, 487.0, 0.010496, 0.024471, 0.002168, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.156, -1.0, 3.157, 0.756, 0.0, 0.0, 0.0, 0.0],
    [465.0, 329.0, 0.054554, 0.094711, 0.00914, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7239, 0.0786, -9.6786, -1.0391, 0.0, 0.0, 0.0, 0.0],
    [434.0, 377.0, 0.060579, 0.106033, 0.01006, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2792, -4.7908, 17.4417, 3.8744, 0.0, 0.0, 0.0, 0.0],
    [444.0, 439.0, 0.002727, 0.007851, 0.000789, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.088, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [486.0, 224.0, 0.011983, 0.038934, 0.00402, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0662, -0.5647, 9.0752, 0.1507, 0.0, 0.0, 0.0, 0.0],
    [474.0, 408.0, 0.010744, 0.034793, 0.003589, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6078, -0.214, 11.6208, -0.1409, 0.0, 0.0, 0.0, 0.0],
    [474.0, 224.0, 0.009826, 0.031983, 0.003301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8048, -0.086, -9.7962, -0.2507, 0.0, 0.0, 0.0, 0.0],
    [510.0, 491.0, 0.012984, 0.042149, 0.004361, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.4162, 1.1795, 21.4651, -1.5555, 0.0, 0.0, 0.0, 0.0],
    [490.0, 244.0, 0.003141, 0.009421, 0.000961, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.0763, -0.4293, -33.0484, 0.3942, 0.0, 0.0, 0.0, 0.0],
    [442.0, 395.0, 0.003554, 0.024207, 0.00271, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.8033, -2.9345, -21.788, 2.7345, 0.0, 0.0, 0.0, 0.0],
    [394.0, 233.0, 0.013719, 0.044463, 0.00461, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3239, -0.0337, -5.3204, -0.4716, 0.0, 0.0, 0.0, 0.0],
    [443.0, 265.0, 0.001636, 0.011116, 0.001341, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.591, 7.5303, -31.5756, -7.5759, 0.0, 0.0, 0.0, 0.0],
    [395.0, 213.0, 0.019669, 0.063802, 0.006599, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7927, -1.809, -20.7165, 1.3175, 0.0, 0.0, 0.0, 0.0],
    [234.0, 380.0, 0.003554, 0.01157, 0.00121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5484, 3.9651, 17.5585, -4.07, 0.0, 0.0, 0.0, 0.0],
    [404.0, 364.0, 0.028678, 0.093141, 0.009619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7893, 2.9776, 5.8008, -4.0391, 0.0, 0.0, 0.0, 0.0],
    [233.0, 214.0, 0.00686, 0.022149, 0.002289, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0744, -0.5284, -2.0742, 0.2729, 0.0, 0.0, 0.0, 0.0],
    [416.0, 213.0, 0.022314, 0.072479, 0.0075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0203, 1.1209, 19.0935, -1.7175, 0.0, 0.0, 0.0, 0.0],
    [582.0, 434.0, 0.014711, 0.047686, 0.004929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2999, -3.5043, 12.3202, 2.9908, 0.0, 0.0, 0.0, 0.0],
    [582.0, 449.0, 0.019504, 0.063314, 0.006539, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6939, 1.8043, -8.6806, -2.5251, 0.0, 0.0, 0.0, 0.0],
    [579.0, 214.0, 0.020579, 0.066942, 0.006909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.902, -0.2, 0.9022, -0.5729, 0.0, 0.0, 0.0, 0.0],
    [360.0, 274.0, 0.008512, 0.027934, 0.002851, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2577, -1.4719, 4.2592, 1.1574, 0.0, 0.0, 0.0, 0.0],
    [410.0, 407.0, 0.004876, 0.015868, 0.001641, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8825, -11.1443, -11.8713, 10.9936, 0.0, 0.0, 0.0, 0.0],
    [465.0, 229.0, 0.00843, 0.027686, 0.00279, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.8303, 2.9881, -14.8134, -3.2507, 0.0, 0.0, 0.0, 0.0],
    [410.0, 394.0, 0.035289, 0.137017, 0.013741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.9395, 10.6443, 16.0585, -11.7363, 0.0, 0.0, 0.0, 0.0],
    [305.0, 488.0, 0.024298, 0.078934, 0.008151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.705, -1.0, 2.7067, 0.1108, 0.0, 0.0, 0.0, 0.0],
    [395.0, 265.0, 0.001818, 0.012727, 0.001421, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7359, 12.2979, 11.7406, -12.4241, 0.0, 0.0, 0.0, 0.0],
    [394.0, 266.0, 0.001744, 0.012066, 0.001341, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.1181, 85.4162, -49.9654, -84.5083, 0.0, 0.0, 0.0, 0.0],
    [235.0, 246.0, 0.007884, 0.053149, 0.005885, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.0641, -29.969, 61.3999, 31.5837, 0.0, 0.0, 0.0, 0.0],
    [442.0, 246.0, 0.001074, 0.00719, 0.000944, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.6492, -5.1042, 55.6791, 5.1982, 0.0, 0.0, 0.0, 0.0],
    [284.0, 266.0, 0.002562, 0.022727, 0.001989, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.3404, -51.1034, 18.4104, 51.5083, 0.0, 0.0, 0.0, 0.0],
    [395.0, 562.0, "8e-06", 8.3e-05, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0668, -0.6834, -10.0668, 0.6835, 0.0, 0.0, 0.0, 0.0],
    [562.0, 258.0, 0.019504, 0.063141, 0.006539, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0668, -0.3954, -10.0492, -0.2801, 0.0, 0.0, 0.0, 0.0],
    [228.0, 500.0, 0.035702, 0.11719, 0.011841, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0433, 1.2497, -9.0165, -2.5034, 0.0, 0.0, 0.0, 0.0],
    [222.0, 279.0, 0.044297, 0.093471, 0.00876, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.687, -1.4375, 2.6899, 0.383, 0.0, 0.0, 0.0, 0.0],
    [524.0, 491.0, 0.018934, 0.062479, 0.019319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.7357, 3.3135, 30.8852, -5.1868, 0.0, 0.0, 0.0, 0.0],
    [336.0, 329.0, 0.010992, 0.023223, 0.00218, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.606, -0.6, 3.6073, 0.3562, 0.0, 0.0, 0.0, 0.0],
    [574.0, 577.0, 0.012149, 0.039339, 0.004051, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6242, 1.3945, -8.6165, -1.8632, 0.0, 0.0, 0.0, 0.0],
    [234.0, 364.0, 0.029091, 0.09438, 0.00976, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4344, -4.4651, -9.4078, 3.4391, 0.0, 0.0, 0.0, 0.0],
    [219.0, 483.0, 0.033876, 0.059339, 0.00582, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3523, -4.2146, 10.3892, 3.6225, 0.0, 0.0, 0.0, 0.0],
    [480.0, 404.0, 0.019826, 0.06438, 0.00665, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6216, 2.4278, 3.6253, -3.1776, 0.0, 0.0, 0.0, 0.0],
    [573.0, 524.0, 0.024215, 0.079339, 0.008027, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9408, -0.1268, 11.9692, -0.7588, 0.0, 0.0, 0.0, 0.0],
    [573.0, 279.0, 0.022231, 0.07281, 0.00735, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8838, -0.2732, -7.8725, -0.5824, 0.0, 0.0, 0.0, 0.0],
    [402.0, 413.0, 0.008347, 0.026198, 0.002921, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.335, 0.0, 0.0, 0.0, 0.0],
    [400.0, 396.0, 0.007603, 0.025446, 0.00249, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7355, 1.0015, -22.7014, -1.1747, 0.0, 0.0, 0.0, 0.0],
    [401.0, 366.0, 0.011818, 0.03, 0.003049, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5735, 3.5651, -0.572, -3.9127, 0.0, 0.0, 0.0, 0.0],
    [415.0, 367.0, 0.016198, 0.05405, 0.005271, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5746, 3.9366, -0.572, -4.5311, 0.0, 0.0, 0.0, 0.0],
    [413.0, 269.0, 0.019917, 0.06438, 0.00667, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.5501, -1.1858, -14.5132, 0.5416, 0.0, 0.0, 0.0, 0.0],
    [563.0, 298.0, 0.010661, 0.018678, 0.001861, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4722, -0.0802, -6.4683, -0.1248, 0.0, 0.0, 0.0, 0.0],
    [563.0, 269.0, 0.015868, 0.053876, 0.005329, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5308, 0.0863, 10.5462, -0.6416, 0.0, 0.0, 0.0, 0.0],
    [563.0, 461.0, 0.010744, 0.034959, 0.003611, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0586, -0.0061, -4.057, -0.4, 0.0, 0.0, 0.0, 0.0],
    [316.0, 299.0, 0.027016, 0.087438, 0.009051, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9338, -1.4227, -3.9302, 0.3305, 0.0, 0.0, 0.0, 0.0],
    [264.0, 238.0, 0.019091, 0.062727, 0.00634, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.3223, 6.7047, 18.3877, -7.2017, 0.0, 0.0, 0.0, 0.0],
    [379.0, 264.0, 0.019752, 0.064959, 0.006561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5379, 6.9749, 17.6013, -7.5047, 0.0, 0.0, 0.0, 0.0],
    [469.0, 414.0, 0.025041, 0.082231, 0.00831, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.1694, 5.6585, 35.4463, -5.7109, 0.0, 0.0, 0.0, 0.0],
    [225.0, 469.0, 0.007603, 0.022984, 0.00272, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.4954, 5.9508, 31.5634, -6.0585, 0.0, 0.0, 0.0, 0.0],
    [401.0, 252.0, 0.023141, 0.074132, 0.00785, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6725, 0.3143, -2.671, -1.2138, 0.0, 0.0, 0.0, 0.0],
    [435.0, 372.0, 0.038843, 0.127603, 0.012879, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.6647, -0.1537, -18.5459, -0.9149, 0.0, 0.0, 0.0, 0.0],
    [473.0, 396.0, 0.018347, 0.060248, 0.006079, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4843, -1.3718, 19.5454, 0.8747, 0.0, 0.0, 0.0, 0.0],
    [473.0, 419.0, 0.030331, 0.099669, 0.01006, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.4023, 1.1718, -18.3117, -2.017, 0.0, 0.0, 0.0, 0.0],
    [462.0, 299.0, 0.009752, 0.029504, 0.00355, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.984, -0.5, 1.9843, 0.0682, 0.0, 0.0, 0.0, 0.0],
    [586.0, 298.0, 0.036777, 0.063802, 0.006229, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2983, -0.4222, 4.3043, -0.2752, 0.0, 0.0, 0.0, 0.0],
    [484.0, 241.0, 0.021397, 0.07157, 0.006989, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4701, 5.7161, 7.4875, -6.4567, 0.0, 0.0, 0.0, 0.0],
    [418.0, 399.0, 0.001983, 0.006198, 0.00069, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8891, -2.6942, 9.8909, 2.6206, 0.0, 0.0, 0.0, 0.0],
    [433.0, 399.0, 0.00562, 0.017107, 0.001801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7998, 0.9607, 18.8172, -1.1148, 0.0, 0.0, 0.0, 0.0],
    [270.0, 401.0, 0.003058, 0.01, 0.001031, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0387, -2.6389, 4.0393, 2.522, 0.0, 0.0, 0.0, 0.0],
    [400.0, 369.0, 0.009587, 0.030992, 0.003199, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5801, 9.6573, -0.572, -10.0, 0.0, 0.0, 0.0, 0.0],
    [414.0, 368.0, 0.010661, 0.034628, 0.003579, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5746, 5.0699, -0.572, -5.4764, 0.0, 0.0, 0.0, 0.0],
    [411.0, 361.0, 0.004298, 0.012984, 0.001571, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2156, 2.0033, -3.215, -2.1819, 0.0, 0.0, 0.0, 0.0],
    [371.0, 238.0, 0.091653, 0.159008, 0.01657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4533, -7.9588, -11.3055, 6.3569, 0.0, 0.0, 0.0, 0.0],
    [583.0, 241.0, 0.03124, 0.104207, 0.010181, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.374, -6.265, -25.1893, 5.7186, 0.0, 0.0, 0.0, 0.0],
    [433.0, 413.0, 0.004793, 0.016033, 0.001561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.7258, -1.1607, -16.7141, 1.0208, 0.0, 0.0, 0.0, 0.0],
    [372.0, 236.0, 0.009174, 0.03, 0.00303, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7269, 0.4149, -7.722, -0.7394, 0.0, 0.0, 0.0, 0.0],
    [236.0, 238.0, 0.006777, 0.022149, 0.002241, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.747, 0.2394, -4.7457, -0.4866, 0.0, 0.0, 0.0, 0.0],
    [299.0, 293.0, 0.016612, 0.042984, 0.004291, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8411, -0.8987, 1.8416, 0.3766, 0.0, 0.0, 0.0, 0.0],
    [415.0, 361.0, 0.011322, 0.037769, 0.003691, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1124, -1.804, -1.112, 1.3819, 0.0, 0.0, 0.0, 0.0],
    [414.0, 401.0, 0.012893, 0.041157, 0.004431, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0123, 6.4332, -8.9983, -6.9014, 0.0, 0.0, 0.0, 0.0],
    [435.0, 414.0, 0.043967, 0.145289, 0.014469, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.9927, -0.6463, 23.1965, -0.3453, 0.0, 0.0, 0.0, 0.0],
    [415.0, 399.0, 0.024554, 0.074298, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6869, -2.1326, 1.6882, 1.2499, 0.0, 0.0, 0.0, 0.0],
    [484.0, 337.0, 0.021653, 0.072397, 0.007059, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1181, -5.9161, -6.1053, 5.1483, 0.0, 0.0, 0.0, 0.0],
    [536.0, 270.0, 0.04405, 0.133719, 0.015851, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7008, -3.0548, 0.7027, 1.2389, 0.0, 0.0, 0.0, 0.0],
    [350.0, 379.0, 0.018256, 0.03157, 0.003071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4428, 7.1948, 13.4809, -7.4749, 0.0, 0.0, 0.0, 0.0],
    [479.0, 252.0, 0.020496, 0.066942, 0.006839, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6866, -1.699, 0.687, 0.9138, 0.0, 0.0, 0.0, 0.0],
    [583.0, 225.0, 0.033388, 0.10124, 0.011991, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.161, 5.765, 29.4214, -6.3508, 0.0, 0.0, 0.0, 0.0],
    [418.0, 411.0, 0.002727, 0.008182, 0.00099, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6351, 2.5942, -7.6336, -2.7033, 0.0, 0.0, 0.0, 0.0],
    [217.0, 215.0, 0.006942, 0.022562, 0.002311, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7997, 3.7951, -6.796, -4.0533, 0.0, 0.0, 0.0, 0.0],
    [227.0, 370.0, 0.059917, 0.116281, 0.012981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6611, -4.6212, 13.7654, 3.3041, 0.0, 0.0, 0.0, 0.0],
    [227.0, 209.0, 0.100413, 0.177364, 0.01665, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5484, 5.2002, -2.5098, -7.0373, 0.0, 0.0, 0.0, 0.0],
    [271.0, 227.0, 0.051984, 0.09, 0.008891, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4422, 1.0612, 3.4487, -2.0791, 0.0, 0.0, 0.0, 0.0],
    [280.0, 218.0, 0.028934, 0.08719, 0.0105, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.5641, -2.8157, 9.5881, 1.6681, 0.0, 0.0, 0.0, 0.0],
    [515.0, 280.0, 0.030331, 0.09124, 0.010989, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1921, -3.5218, 8.2121, 2.3157, 0.0, 0.0, 0.0, 0.0],
    [257.0, 256.0, 0.006612, 0.019917, 0.002401, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8968, 4.0675, 11.906, -4.3137, 0.0, 0.0, 0.0, 0.0],
    [572.0, 328.0, 0.026942, 0.081901, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1397, -0.4628, 2.1408, -0.6372, 0.0, 0.0, 0.0, 0.0],
    [374.0, 324.0, 0.02, 0.033802, 0.003681, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0295, 8.902, 25.1549, -9.1075, 0.0, 0.0, 0.0, 0.0],
    [226.0, 290.0, 0.027016, 0.082149, 0.009731, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1254, 3.8105, 6.1389, -4.8731, 0.0, 0.0, 0.0, 0.0],
    [378.0, 248.0, 0.049917, 0.089669, 0.008981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9672, 4.1827, 19.1371, -4.8896, 0.0, 0.0, 0.0, 0.0],
    [478.0, 249.0, 0.007851, 0.023876, 0.002841, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.3355, 0.4765, 17.3564, -0.7345, 0.0, 0.0, 0.0, 0.0],
    [475.0, 210.0, 0.040174, 0.117107, 0.01446, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1391, -1.072, 9.1692, -0.4575, 0.0, 0.0, 0.0, 0.0],
    [281.0, 328.0, 0.003967, 0.012149, 0.001379, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2233, 3.965, -3.2224, -4.1192, 0.0, 0.0, 0.0, 0.0],
    [250.0, 248.0, 0.022066, 0.042727, 0.00416, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8472, -4.1605, -22.7431, 3.8896, 0.0, 0.0, 0.0, 0.0],
    [257.0, 250.0, 0.037364, 0.063141, 0.00687, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6428, -4.0675, -9.6079, 3.3429, 0.0, 0.0, 0.0, 0.0],
    [218.0, 215.0, 0.002636, 0.008512, 0.000881, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.7489, 4.635, 24.7633, -4.6915, 0.0, 0.0, 0.0, 0.0],
    [572.0, 556.0, 0.039504, 0.069091, 0.006561, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1723, -0.5372, 4.1783, -0.1993, 0.0, 0.0, 0.0, 0.0],
    [556.0, 303.0, 0.035372, 0.103314, 0.009169, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.189, -5.5518, 15.2684, 4.7281, 0.0, 0.0, 0.0, 0.0],
    [475.0, 441.0, 0.019752, 0.037364, 0.00401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9271, 0.572, -1.9263, -1.0172, 0.0, 0.0, 0.0, 0.0],
    [555.0, 249.0, 0.031653, 0.095372, 0.01148, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2787, 3.4519, 22.4229, -4.3143, 0.0, 0.0, 0.0, 0.0],
    [409.0, 373.0, 0.040661, 0.070661, 0.00682, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2131, -5.5621, -16.1089, 4.9744, 0.0, 0.0, 0.0, 0.0],
    [478.0, 210.0, 0.041397, 0.125702, 0.01489, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.9265, -1.4765, -11.8742, -0.0425, 0.0, 0.0, 0.0, 0.0],
    [388.0, 354.0, 0.015703, 0.047364, 0.005699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.0112, 3.6543, 21.0739, -4.1191, 0.0, 0.0, 0.0, 0.0],
    [291.0, 218.0, 0.028017, 0.084463, 0.010159, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.5926, 2.3627, 26.7661, -3.0199, 0.0, 0.0, 0.0, 0.0],
    [261.0, 251.0, 0.026777, 0.080496, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5104, 1.5366, 4.5164, -2.6004, 0.0, 0.0, 0.0, 0.0],
    [463.0, 209.0, 0.038603, 0.083636, 0.00735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6251, -5.8215, -5.6042, 5.0373, 0.0, 0.0, 0.0, 0.0],
    [272.0, 251.0, 0.019091, 0.061983, 0.00644, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8758, -3.2937, -5.8684, 2.6004, 0.0, 0.0, 0.0, 0.0],
    [378.0, 272.0, 0.067686, 0.119008, 0.01104, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4592, -5.1827, -14.3205, 4.1931, 0.0, 0.0, 0.0, 0.0],
    [454.0, 272.0, 0.061066, 0.101653, 0.011021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.803, -0.5, 1.8048, -0.7228, 0.0, 0.0, 0.0, 0.0],
    [328.0, 324.0, 0.006124, 0.012397, 0.001169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.1652, -6.6366, -30.1139, 6.6075, 0.0, 0.0, 0.0, 0.0],
    [507.0, 261.0, 0.050992, 0.154793, 0.018329, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.254, -0.5, 2.2564, -1.5366, 0.0, 0.0, 0.0, 0.0],
    [409.0, 290.0, 0.03124, 0.094959, 0.011251, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8191, 5.0621, 19.9366, -5.9774, 0.0, 0.0, 0.0, 0.0],
    [556.0, 239.0, 0.029174, 0.07438, 0.007739, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6997, 4.7511, -4.6871, -5.5977, 0.0, 0.0, 0.0, 0.0],
    [354.0, 291.0, 0.021653, 0.040083, 0.00386, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.7789, 3.1191, 23.8876, -3.3627, 0.0, 0.0, 0.0, 0.0],
    [255.0, 555.0, 0.018678, 0.056777, 0.00673, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.508, 3.3945, 19.5737, -3.9519, 0.0, 0.0, 0.0, 0.0],
    [256.0, 388.0, 0.026777, 0.080578, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.119, 3.3137, 19.2082, -4.1543, 0.0, 0.0, 0.0, 0.0],
    [272.0, 441.0, 0.004298, 0.013876, 0.00144, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5819, -0.6766, -2.5817, 0.5172, 0.0, 0.0, 0.0, 0.0],
    [342.0, 215.0, 0.039421, 0.120331, 0.01413, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2233, -1.4085, 4.2295, -0.2187, 0.0, 0.0, 0.0, 0.0],
    [494.0, 215.0, 0.008182, 0.025446, 0.00289, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.803, -0.5, 1.8032, 0.1635, 0.0, 0.0, 0.0, 0.0],
    [317.0, 271.0, 0.043388, 0.07157, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0672, 1.1669, -1.0658, -2.0612, 0.0, 0.0, 0.0, 0.0],
    [317.0, 342.0, 0.018256, 0.055372, 0.006561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4192, -1.6669, 2.4203, 0.9085, 0.0, 0.0, 0.0, 0.0],
    [370.0, 303.0, 0.028678, 0.088182, 0.007831, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7898, 5.1554, -20.6774, -5.7281, 0.0, 0.0, 0.0, 0.0],
    [370.0, 218.0, 0.025446, 0.080992, 0.00735, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.445, 4.1669, -18.3673, -4.7832, 0.0, 0.0, 0.0, 0.0],
    [216.0, 370.0, 0.018182, 0.06595, 0.007066, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8184, -5.2158, 15.8608, 4.5377, 0.0, 0.0, 0.0, 0.0],
    [250.0, 226.0, 0.027934, 0.084959, 0.01006, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3153, 2.688, 4.3224, -3.8105, 0.0, 0.0, 0.0, 0.0],
    [515.0, 281.0, 0.023636, 0.071488, 0.008511, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9381, 3.0218, -5.9283, -3.965, 0.0, 0.0, 0.0, 0.0],
    [216.0, 217.0, 0.002231, 0.007521, 0.000755, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8594, 4.7158, -10.8567, -4.7951, 0.0, 0.0, 0.0, 0.0],
    [565.0, 246.0, 0.000983, 0.004231, 0.235708, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.3585, 50.113, 25.3991, -76.4934, 0.0, 0.0, 0.0, 0.0],
    [565.0, 286.0, 0.016388, 0.034405, 0.218478, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0133, -24.4097, -0.992, -0.3, 0.0, 0.0, 0.0, 0.0],
    [565.0, 267.0, 0.000174, 0.000744, 0.23566, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.3451, -25.7033, -24.344, -0.9, 0.0, 0.0, 0.0, 0.0],
    [287.0, 562.0, 0.015454, 0.030083, 0.002568, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.2881, 0.0, 0.0, 0.0, 0.0],
    [358.0, 356.0, "8e-06", 8.3e-05, 2.4e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.5012, 2.8005, 16.5012, -2.803, 0.0, 0.0, 0.0, 0.0],
    [605.0, 840.0, 0.036281, 0.094207, 0.00974, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3344, -3.5741, -5.3226, 2.4821, 0.0, 0.0, 0.0, 0.0],
    [795.0, 627.0, 0.030413, 0.098934, 0.01014, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.1548, 0.209, 46.7085, 0.391, 0.0, 0.0, 0.0, 0.0],
    [765.0, 591.0, 0.026777, 0.086529, 0.00885, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9241, 0.689, 13.9689, -1.5813, 0.0, 0.0, 0.0, 0.0],
    [836.0, 606.0, 0.022562, 0.072893, 0.007461, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6976, 1.3154, -10.6753, -2.1245, 0.0, 0.0, 0.0, 0.0],
    [724.0, 599.0, 0.086777, 0.149752, 0.01423, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3223, 1.3961, 5.3471, -3.0084, 0.0, 0.0, 0.0, 0.0],
    [784.0, 731.0, 0.072066, 0.138099, 0.013211, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1226, -0.6438, -3.1165, -0.872, 0.0, 0.0, 0.0, 0.0],
    [738.0, 732.0, 0.05, 0.109091, 0.010699, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0831, -3.1001, -9.0448, 1.947, 0.0, 0.0, 0.0, 0.0],
    [633.0, 630.0, 0.01124, 0.027769, 0.002759, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.7781, -1.9724, -19.741, 1.7352, 0.0, 0.0, 0.0, 0.0],
    [732.0, 730.0, 0.016364, 0.053058, 0.005421, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.662, -3.7533, 9.6769, 3.1743, 0.0, 0.0, 0.0, 0.0],
    [725.0, 618.0, 0.041157, 0.132893, 0.013591, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4721, -1.319, -6.4573, -0.2283, 0.0, 0.0, 0.0, 0.0],
    [737.0, 731.0, 0.023058, 0.07157, 0.00818, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9974, -0.3414, 7.0072, -0.5706, 0.0, 0.0, 0.0, 0.0],
    [737.0, 732.0, 0.023058, 0.07157, 0.00818, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4276, -0.3396, 7.4387, -0.5688, 0.0, 0.0, 0.0, 0.0],
    [752.0, 681.0, 0.020174, 0.065289, 0.006701, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0684, -0.5449, 14.1037, -0.1004, 0.0, 0.0, 0.0, 0.0],
    [797.0, 604.0, 0.048934, 0.127769, 0.013211, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7919, -2.189, 2.7962, 0.7247, 0.0, 0.0, 0.0, 0.0],
    [625.0, 595.0, 0.031983, 0.103471, 0.01058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.7934, -3.4954, 16.8752, 2.5496, 0.0, 0.0, 0.0, 0.0],
    [699.0, 824.0, 0.039174, 0.126686, 0.012959, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0728, 2.0933, 12.1237, -3.466, 0.0, 0.0, 0.0, 0.0],
    [794.0, 625.0, 0.038512, 0.124628, 0.012751, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3398, -4.682, 14.4164, 3.4954, 0.0, 0.0, 0.0, 0.0],
    [835.0, 642.0, 0.061397, 0.198603, 0.020321, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7397, -1.7669, 6.7636, -0.5556, 0.0, 0.0, 0.0, 0.0],
    [747.0, 746.0, 0.003719, 0.008843, 0.00067, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4415, -3.5546, -6.4398, 3.4816, 0.0, 0.0, 0.0, 0.0],
    [747.0, 622.0, 0.04843, 0.08438, 0.00809, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7883, 3.5852, -0.7811, -4.501, 0.0, 0.0, 0.0, 0.0],
    [790.0, 588.0, 0.012066, 0.038934, 0.00402, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.1873, 10.1879, 29.2857, -10.3437, 0.0, 0.0, 0.0, 0.0],
    [775.0, 622.0, 0.037603, 0.065537, 0.006241, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7246, -4.7144, -2.7159, 4.017, 0.0, 0.0, 0.0, 0.0],
    [747.0, 663.0, 0.010752, 0.028198, 0.002909, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1284, 0.1112, 12.1421, -0.4103, 0.0, 0.0, 0.0, 0.0],
    [721.0, 663.0, 0.012703, 0.032967, 0.00341, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.4353, -0.6884, -15.4091, 0.3623, 0.0, 0.0, 0.0, 0.0],
    [749.0, 721.0, 0.034851, 0.07019, 0.006829, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.4785, -1.0057, -17.3873, 0.3954, 0.0, 0.0, 0.0, 0.0],
    [593.0, 749.0, 0.014207, 0.046033, 0.004709, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.0161, -2.629, -14.9881, 2.1691, 0.0, 0.0, 0.0, 0.0],
    [705.0, 589.0, 0.00562, 0.009917, 0.00092, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9959, -0.4978, 7.999, 0.3951, 0.0, 0.0, 0.0, 0.0],
    [705.0, 701.0, 0.004463, 0.007934, 0.00075, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4499, 0.4498, -5.4488, -0.536, 0.0, 0.0, 0.0, 0.0],
    [704.0, 701.0, 0.002562, 0.008256, 0.000849, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0127, -0.2135, 2.0128, 0.114, 0.0, 0.0, 0.0, 0.0],
    [830.0, 704.0, 0.013058, 0.021653, 0.002081, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8817, 0.0536, -1.8813, -0.2975, 0.0, 0.0, 0.0, 0.0],
    [830.0, 588.0, 0.011744, 0.020248, 0.001951, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8777, -0.3196, 5.8812, 0.0961, 0.0, 0.0, 0.0, 0.0],
    [609.0, 588.0, 0.02562, 0.08281, 0.00847, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.768, 1.7847, 7.7823, -2.7353, 0.0, 0.0, 0.0, 0.0],
    [609.0, 606.0, 0.029339, 0.094793, 0.009699, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.459, -2.4117, -4.4532, 1.2887, 0.0, 0.0, 0.0, 0.0],
    [787.0, 697.0, 0.011322, 0.049256, 0.004891, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7377, -6.8503, 2.7425, 6.2924, 0.0, 0.0, 0.0, 0.0],
    [788.0, 787.0, 0.002397, 0.007603, 0.000779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7365, -6.9386, 2.7377, 6.8503, 0.0, 0.0, 0.0, 0.0],
    [790.0, 788.0, 0.002983, 0.009587, 0.00099, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.683, -6.9843, -3.6815, 6.8726, 0.0, 0.0, 0.0, 0.0],
    [790.0, 591.0, 0.018843, 0.060992, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.4123, -3.6396, -20.3439, 3.1269, 0.0, 0.0, 0.0, 0.0],
    [804.0, 591.0, 0.025124, 0.081066, 0.008301, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0896, 1.0589, 2.0911, -2.0296, 0.0, 0.0, 0.0, 0.0],
    [804.0, 596.0, 0.004132, 0.013223, 0.00136, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0896, -1.0589, -2.0894, 0.8995, 0.0, 0.0, 0.0, 0.0],
    [698.0, 684.0, 0.023141, 0.066281, 0.006781, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.2943, -0.0521, -18.2291, -0.5628, 0.0, 0.0, 0.0, 0.0],
    [684.0, 596.0, 0.007769, 0.025124, 0.00257, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2411, 0.0318, -14.2277, -0.291, 0.0, 0.0, 0.0, 0.0],
    [725.0, 596.0, 0.003554, 0.01157, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1691, 0.767, 8.1711, -0.9015, 0.0, 0.0, 0.0, 0.0],
    [693.0, 697.0, 0.010826, 0.019174, 0.001801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1071, -12.0619, -5.0916, 11.8758, 0.0, 0.0, 0.0, 0.0],
    [706.0, 693.0, 0.004554, 0.008017, 0.00075, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7133, -11.7752, -8.7051, 11.7009, 0.0, 0.0, 0.0, 0.0],
    [692.0, 691.0, 0.00124, 0.003967, 0.00044, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6716, -2.1214, -0.6715, 2.0694, 0.0, 0.0, 0.0, 0.0],
    [703.0, 691.0, 0.003141, 0.010248, 0.00105, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7488, 1.9812, -2.7485, -2.1044, 0.0, 0.0, 0.0, 0.0],
    [698.0, 687.0, 0.033223, 0.107521, 0.010999, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6287, 6.2805, 17.7292, -7.2594, 0.0, 0.0, 0.0, 0.0],
    [702.0, 685.0, 0.013636, 0.044132, 0.004521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0794, 4.4491, 15.1081, -4.8909, 0.0, 0.0, 0.0, 0.0],
    [697.0, 694.0, 0.013388, 0.02686, 0.00257, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8376, 2.3154, -0.8369, -2.6188, 0.0, 0.0, 0.0, 0.0],
    [700.0, 694.0, 0.004628, 0.015793, 0.001609, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5545, -4.5955, -3.5532, 4.4092, 0.0, 0.0, 0.0, 0.0],
    [702.0, 700.0, 0.012636, 0.040909, 0.004179, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0804, -4.6601, -9.0695, 4.2005, 0.0, 0.0, 0.0, 0.0],
    [698.0, 683.0, 0.019669, 0.063636, 0.00651, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.0892, 2.2691, -16.0452, -2.8961, 0.0, 0.0, 0.0, 0.0],
    [683.0, 654.0, 0.028256, 0.091397, 0.009341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6282, 1.6631, -8.6091, -2.6972, 0.0, 0.0, 0.0, 0.0],
    [761.0, 654.0, 0.021818, 0.070661, 0.007231, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6569, -2.9855, 5.6641, 2.1662, 0.0, 0.0, 0.0, 0.0],
    [711.0, 603.0, 0.058347, 0.09876, 0.0106, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.808, 0.7902, 10.8674, -1.9315, 0.0, 0.0, 0.0, 0.0],
    [603.0, 602.0, 0.005702, 0.018603, 0.00189, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.4234, 1.9315, 14.4337, -2.1204, 0.0, 0.0, 0.0, 0.0],
    [696.0, 602.0, 0.033223, 0.107364, 0.010989, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.237, 2.4867, 15.3055, -3.5574, 0.0, 0.0, 0.0, 0.0],
    [739.0, 697.0, 0.063719, 0.206124, 0.021081, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1595, -1.6258, -2.1569, -0.87, 0.0, 0.0, 0.0, 0.0],
    [706.0, 589.0, 0.013719, 0.04438, 0.00454, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.256, 11.7102, 16.3033, -12.0927, 0.0, 0.0, 0.0, 0.0],
    [703.0, 697.0, 0.003802, 0.028603, 0.00273, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9231, -8.1855, -10.9172, 7.9063, 0.0, 0.0, 0.0, 0.0],
    [703.0, 698.0, 0.002314, 0.024132, 0.003729, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.457, -8.6562, -13.452, 8.2656, 0.0, 0.0, 0.0, 0.0],
    [703.0, 589.0, 0.004132, 0.030661, 0.002931, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.1288, 14.8605, 27.1624, -14.9571, 0.0, 0.0, 0.0, 0.0],
    [686.0, 588.0, 0.003967, 0.012984, 0.001331, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.3792, 5.8791, -70.212, -5.4891, 0.0, 0.0, 0.0, 0.0],
    [825.0, 602.0, 0.032314, 0.10438, 0.01068, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.6252, -6.6195, -33.3073, 6.3847, 0.0, 0.0, 0.0, 0.0],
    [825.0, 824.0, 0.040413, 0.130579, 0.013361, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.1421, -7.1968, -19.0032, 6.0603, 0.0, 0.0, 0.0, 0.0],
    [686.0, 589.0, 0.003967, 0.01281, 0.001309, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 73.1546, 6.4857, -72.9739, -6.0566, 0.0, 0.0, 0.0, 0.0],
    [687.0, 685.0, 0.013058, 0.042066, 0.00431, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.3179, -5.158, -19.2741, 4.7889, 0.0, 0.0, 0.0, 0.0],
    [727.0, 606.0, 0.030331, 0.098099, 0.010041, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3732, -1.179, 8.3915, 0.0588, 0.0, 0.0, 0.0, 0.0],
    [824.0, 739.0, 0.037934, 0.122983, 0.012579, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4966, -2.8393, -5.4855, 1.3808, 0.0, 0.0, 0.0, 0.0],
    [698.0, 694.0, 0.009587, 0.031157, 0.00318, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.2092, 1.7341, -0.2089, -2.1104, 0.0, 0.0, 0.0, 0.0],
    [703.0, 692.0, 0.005446, 0.009587, 0.0009, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [696.0, 639.0, 0.026364, 0.085207, 0.00871, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8514, 3.0219, 18.9341, -3.7791, 0.0, 0.0, 0.0, 0.0],
    [647.0, 639.0, 0.019174, 0.062314, 0.006369, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1947, -4.4494, -21.119, 3.9439, 0.0, 0.0, 0.0, 0.0],
    [825.0, 647.0, 0.030661, 0.099091, 0.01014, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.3466, -4.9231, -22.2127, 4.1564, 0.0, 0.0, 0.0, 0.0],
    [639.0, 602.0, 0.031066, 0.100413, 0.01029, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.301, -0.2598, 0.3011, -0.9519, 0.0, 0.0, 0.0, 0.0],
    [747.0, 651.0, 0.019174, 0.061983, 0.00634, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8856, -0.4828, -1.885, -0.245, 0.0, 0.0, 0.0, 0.0],
    [593.0, 589.0, 0.029174, 0.080744, 0.00832, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.3591, 2.098, 17.4359, -2.8619, 0.0, 0.0, 0.0, 0.0],
    [748.0, 749.0, 0.005207, 0.016942, 0.00173, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7566, 1.3057, -4.7555, -1.5043, 0.0, 0.0, 0.0, 0.0],
    [727.0, 748.0, 0.011066, 0.035793, 0.003659, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1832, 0.886, -5.1806, -1.3057, 0.0, 0.0, 0.0, 0.0],
    [631.0, 697.0, 0.020331, 0.06562, 0.006711, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.723, 0.0, 1.7235, -0.795, 0.0, 0.0, 0.0, 0.0],
    [605.0, 746.0, 0.004959, 0.013388, 0.001379, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4374, 3.5741, 6.4398, -3.7266, 0.0, 0.0, 0.0, 0.0],
    [692.0, 706.0, 0.001066, 0.008017, 0.000179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9346, 0.7594, 2.9347, -0.7799, 0.0, 0.0, 0.0, 0.0],
    [765.0, 618.0, 0.031157, 0.055041, 0.00515, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3688, -2.0533, 1.3701, 1.453, 0.0, 0.0, 0.0, 0.0],
    [720.0, 643.0, 0.005124, 0.012397, 0.001229, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.9186, -1.4072, 28.9563, 1.3579, 0.0, 0.0, 0.0, 0.0],
    [765.0, 619.0, 0.032149, 0.055041, 0.00515, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2402, -2.076, 1.2414, 1.4756, 0.0, 0.0, 0.0, 0.0],
    [765.0, 676.0, 0.019008, 0.051157, 0.00528, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6299, 3.3533, 2.6333, -3.9609, 0.0, 0.0, 0.0, 0.0],
    [716.0, 676.0, 0.045793, 0.127521, 0.013141, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9503, -4.8406, -8.9123, 3.4159, 0.0, 0.0, 0.0, 0.0],
    [814.0, 715.0, 0.024628, 0.044876, 0.00423, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1506, 3.7023, 8.1679, -4.1628, 0.0, 0.0, 0.0, 0.0],
    [814.0, 599.0, 0.058182, 0.100413, 0.00954, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3316, -3.7023, -4.3172, 2.6168, 0.0, 0.0, 0.0, 0.0],
    [837.0, 715.0, 0.010174, 0.032983, 0.003359, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2761, -8.0783, 3.2825, 7.7091, 0.0, 0.0, 0.0, 0.0],
    [838.0, 833.0, 0.003471, 0.009008, 0.000939, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2629, 8.322, 3.2653, -8.424, 0.0, 0.0, 0.0, 0.0],
    [838.0, 837.0, 0.006777, 0.021901, 0.002219, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4619, -8.322, -0.4579, 8.0783, 0.0, 0.0, 0.0, 0.0],
    [833.0, 716.0, 0.014959, 0.046612, 0.004751, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6483, -11.2637, 1.6643, 10.7633, 0.0, 0.0, 0.0, 0.0],
    [833.0, 818.0, 0.063471, 0.113802, 0.010699, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.3961, -4.9864, -13.2868, 3.9525, 0.0, 0.0, 0.0, 0.0],
    [720.0, 682.0, 0.044554, 0.144132, 0.01475, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2132, 0.1956, 3.2177, -1.8631, 0.0, 0.0, 0.0, 0.0],
    [835.0, 716.0, 0.069091, 0.122727, 0.01151, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6187, 1.5629, -4.6032, -2.8816, 0.0, 0.0, 0.0, 0.0],
    [618.0, 611.0, 0.014793, 0.030826, 0.002979, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7095, -0.2524, -10.695, -0.066, 0.0, 0.0, 0.0, 0.0],
    [619.0, 612.0, 0.01843, 0.033314, 0.00326, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7131, -0.2826, -10.695, -0.066, 0.0, 0.0, 0.0, 0.0],
    [756.0, 720.0, 0.044628, 0.078843, 0.007381, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8421, 0.6816, 19.9989, -1.2404, 0.0, 0.0, 0.0, 0.0],
    [756.0, 604.0, 0.03843, 0.100744, 0.010411, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8193, -0.0892, -3.8142, -1.0657, 0.0, 0.0, 0.0, 0.0],
    [752.0, 756.0, 0.037686, 0.121901, 0.01247, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1294, -0.5451, -8.1074, -0.7894, 0.0, 0.0, 0.0, 0.0],
    [709.0, 619.0, 0.055703, 0.099504, 0.009341, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9366, -1.0532, -6.9138, -0.0035, 0.0, 0.0, 0.0, 0.0],
    [827.0, 709.0, 0.040992, 0.073636, 0.006921, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3181, -1.6224, -8.2936, 0.8492, 0.0, 0.0, 0.0, 0.0],
    [619.0, 613.0, 0.007934, 0.018934, 0.001871, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5939, -0.5047, -6.591, 0.2927, 0.0, 0.0, 0.0, 0.0],
    [618.0, 616.0, 0.008512, 0.027851, 0.002851, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6321, -0.1986, -5.6298, -0.1277, 0.0, 0.0, 0.0, 0.0],
    [621.0, 616.0, 0.009421, 0.030504, 0.003119, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3017, -0.4244, 1.3018, 0.0597, 0.0, 0.0, 0.0, 0.0],
    [621.0, 613.0, 0.007851, 0.018347, 0.001801, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0263, 0.0834, 3.027, -0.2927, 0.0, 0.0, 0.0, 0.0],
    [821.0, 817.0, 0.027769, 0.089752, 0.009179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.51, -0.136, 0.5101, -0.915, 0.0, 0.0, 0.0, 0.0],
    [643.0, 648.0, 0.010826, 0.037893, 0.003845, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9443, -1.4259, 33.0472, 1.3446, 0.0, 0.0, 0.0, 0.0],
    [648.0, 795.0, 0.023777, 0.076884, 0.007865, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.7442, -1.3446, 34.9935, 1.2376, 0.0, 0.0, 0.0, 0.0],
    [600.0, 599.0, 0.008347, 0.027016, 0.002771, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6141, -0.2981, -5.6119, -0.0174, 0.0, 0.0, 0.0, 0.0],
    [815.0, 600.0, 0.01843, 0.059504, 0.006079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8299, -0.9757, -7.8201, 0.2981, 0.0, 0.0, 0.0, 0.0],
    [827.0, 699.0, 0.020661, 0.06686, 0.006839, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6951, 1.6224, 10.7158, -2.3653, 0.0, 0.0, 0.0, 0.0],
    [636.0, 833.0, 0.04876, 0.157686, 0.016129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5496, -0.3033, 4.5585, -1.5254, 0.0, 0.0, 0.0, 0.0],
    [635.0, 636.0, 0.010496, 0.033058, 0.003381, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9005, 0.262, 0.9006, -0.6507, 0.0, 0.0, 0.0, 0.0],
    [750.0, 635.0, 0.026612, 0.086033, 0.008799, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8807, -0.0692, -0.8805, -0.943, 0.0, 0.0, 0.0, 0.0],
    [820.0, 750.0, 0.017521, 0.056777, 0.00581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1544, -0.6003, -2.1537, -0.0668, 0.0, 0.0, 0.0, 0.0],
    [833.0, 820.0, 0.037521, 0.121397, 0.012419, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5385, -1.8048, -4.5314, 0.3963, 0.0, 0.0, 0.0, 0.0],
    [649.0, 833.0, 0.035537, 0.115041, 0.019031, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.121, -0.341, 2.1226, -1.8484, 0.0, 0.0, 0.0, 0.0],
    [755.0, 756.0, 0.023802, 0.053802, 0.005501, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4292, -0.6681, 7.441, 0.0774, 0.0, 0.0, 0.0, 0.0],
    [751.0, 755.0, 0.018017, 0.031818, 0.002979, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2676, -0.9707, -3.2658, 0.6401, 0.0, 0.0, 0.0, 0.0],
    [757.0, 751.0, 0.001653, 0.005372, 0.000549, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9538, 0.3336, -8.9526, -0.3913, 0.0, 0.0, 0.0, 0.0],
    [756.0, 757.0, 0.010826, 0.019174, 0.001801, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1921, 0.7019, -12.1778, -0.8786, 0.0, 0.0, 0.0, 0.0],
    [712.0, 756.0, 0.016777, 0.029587, 0.002771, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.276, -0.0203, 0.2761, -0.2912, 0.0, 0.0, 0.0, 0.0],
    [712.0, 756.0, 0.014554, 0.025703, 0.00241, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.318, 0.0203, 0.318, -0.2912, 0.0, 0.0, 0.0, 0.0],
    [817.0, 682.0, 0.083058, 0.148678, 0.013961, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9047, -2.9814, -6.8667, 1.4541, 0.0, 0.0, 0.0, 0.0],
    [818.0, 817.0, 0.014132, 0.026942, 0.00257, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4208, -4.0885, -11.4028, 3.8284, 0.0, 0.0, 0.0, 0.0],
    [795.0, 815.0, 0.02638, 0.085314, 0.008729, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8883, -1.7876, -9.8659, 0.8397, 0.0, 0.0, 0.0, 0.0],
    [638.0, 594.0, 0.03124, 0.101066, 0.010341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6533, -3.893, 9.6819, 2.7998, 0.0, 0.0, 0.0, 0.0],
    [796.0, 690.0, 0.034876, 0.11281, 0.011541, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.1104, -1.912, 27.3324, 1.2812, 0.0, 0.0, 0.0, 0.0],
    [690.0, 688.0, 0.002066, 0.006612, 0.00068, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.8104, -1.9622, 30.8271, 1.9353, 0.0, 0.0, 0.0, 0.0],
    [785.0, 688.0, 0.019917, 0.037107, 0.003509, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.1991, 2.8583, -37.9551, -2.8213, 0.0, 0.0, 0.0, 0.0],
    [809.0, 774.0, 0.01719, 0.055703, 0.005699, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8676, 2.5446, 11.8891, -3.1562, 0.0, 0.0, 0.0, 0.0],
    [808.0, 724.0, 0.012066, 0.020744, 0.00198, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0229, 1.8494, 3.0243, -2.0771, 0.0, 0.0, 0.0, 0.0],
    [808.0, 784.0, 0.05876, 0.120248, 0.01158, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4293, -1.9552, -5.4136, 0.6438, 0.0, 0.0, 0.0, 0.0],
    [809.0, 632.0, 0.045207, 0.079256, 0.006401, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.9767, -4.0627, -38.3967, 4.324, 0.0, 0.0, 0.0, 0.0],
    [632.0, 628.0, 0.013058, 0.024554, 0.00198, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4023, -2.9413, -16.3712, 2.7691, 0.0, 0.0, 0.0, 0.0],
    [738.0, 628.0, 0.044554, 0.089256, 0.00679, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5802, 3.2233, 13.6562, -3.8591, 0.0, 0.0, 0.0, 0.0],
    [627.0, 774.0, 0.022066, 0.07124, 0.007289, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.7992, -3.7951, -18.7321, 3.1392, 0.0, 0.0, 0.0, 0.0],
    [708.0, 707.0, 0.00876, 0.014554, 0.00152, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9279, 0.8355, -3.9266, -1.0111, 0.0, 0.0, 0.0, 0.0],
    [813.0, 808.0, 0.003967, 0.006942, 0.000661, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.15, -0.1149, 3.1503, 0.0387, 0.0, 0.0, 0.0, 0.0],
    [728.0, 650.0, 0.016198, 0.052231, 0.005351, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5634, -0.485, 6.5694, -0.12, 0.0, 0.0, 0.0, 0.0],
    [650.0, 614.0, 0.01595, 0.031744, 0.00302, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2484, 0.12, 7.2556, -0.4587, 0.0, 0.0, 0.0, 0.0],
    [708.0, 614.0, 0.01124, 0.019752, 0.00173, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5217, 1.2581, 6.526, -1.453, 0.0, 0.0, 0.0, 0.0],
    [708.0, 615.0, 0.010826, 0.019091, 0.00166, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8443, 1.09, -2.8434, -1.2825, 0.0, 0.0, 0.0, 0.0],
    [801.0, 776.0, 0.003719, 0.011901, 0.00121, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8394, 5.1215, 8.8429, -5.2495, 0.0, 0.0, 0.0, 0.0],
    [779.0, 776.0, 0.022636, 0.07314, 0.00748, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7372, -5.7427, -10.7089, 4.9775, 0.0, 0.0, 0.0, 0.0],
    [809.0, 595.0, 0.136198, 0.235124, 0.022351, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.3558, -4.1426, -20.8268, 2.4327, 0.0, 0.0, 0.0, 0.0],
    [778.0, 595.0, 0.006124, 0.019917, 0.00204, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0651, -6.3231, -3.0626, 6.0965, 0.0, 0.0, 0.0, 0.0],
    [783.0, 595.0, 0.004628, 0.014793, 0.0016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0349, -6.2336, -13.0265, 6.0759, 0.0, 0.0, 0.0, 0.0],
    [783.0, 777.0, 0.007438, 0.02405, 0.002471, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5199, 4.8716, 21.5514, -5.0544, 0.0, 0.0, 0.0, 0.0],
    [777.0, 767.0, 0.003223, 0.010496, 0.001089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.6904, 4.6454, 24.7081, -4.7134, 0.0, 0.0, 0.0, 0.0],
    [782.0, 779.0, 0.027107, 0.087769, 0.008981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4183, 1.8967, -16.3537, -2.7211, 0.0, 0.0, 0.0, 0.0],
    [780.0, 653.0, 0.009669, 0.031488, 0.003221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6952, -6.118, -2.6916, 5.7606, 0.0, 0.0, 0.0, 0.0],
    [722.0, 653.0, 0.045446, 0.080909, 0.00757, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2466, 6.0099, -2.2284, -6.8506, 0.0, 0.0, 0.0, 0.0],
    [722.0, 615.0, 0.026281, 0.046942, 0.0044, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4526, -6.4869, 4.4659, 5.9985, 0.0, 0.0, 0.0, 0.0],
    [754.0, 708.0, 0.010909, 0.019256, 0.001801, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4972, 4.3415, -4.4935, -4.5457, 0.0, 0.0, 0.0, 0.0],
    [741.0, 633.0, 0.035207, 0.076446, 0.007429, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.9654, -2.8589, -14.898, 2.1157, 0.0, 0.0, 0.0, 0.0],
    [802.0, 742.0, 0.022397, 0.072397, 0.00741, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6511, -0.0921, 12.6811, -0.6988, 0.0, 0.0, 0.0, 0.0],
    [742.0, 717.0, 0.021322, 0.06595, 0.006711, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.5897, 7.5314, -24.4712, -7.9637, 0.0, 0.0, 0.0, 0.0],
    [717.0, 615.0, 0.076942, 0.132562, 0.01263, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9492, 2.7187, -1.9389, -4.1839, 0.0, 0.0, 0.0, 0.0],
    [792.0, 595.0, 0.031818, 0.079587, 0.008061, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2452, 1.2476, 8.2649, -2.1265, 0.0, 0.0, 0.0, 0.0],
    [792.0, 768.0, 0.009174, 0.022893, 0.002321, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5302, -1.9286, -5.5275, 1.6685, 0.0, 0.0, 0.0, 0.0],
    [810.0, 594.0, 0.023554, 0.07562, 0.007819, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.7855, -7.632, 25.9349, 7.2196, 0.0, 0.0, 0.0, 0.0],
    [810.0, 672.0, 0.022231, 0.071397, 0.007381, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.5615, 6.542, -22.4517, -7.0159, 0.0, 0.0, 0.0, 0.0],
    [670.0, 592.0, 0.022066, 0.059173, 0.00611, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5168, -5.8324, -1.5103, 5.1811, 0.0, 0.0, 0.0, 0.0],
    [793.0, 592.0, 0.025372, 0.067364, 0.00695, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2539, 7.5977, -3.2369, -8.3198, 0.0, 0.0, 0.0, 0.0],
    [689.0, 793.0, 0.01405, 0.036446, 0.00377, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0311, 1.796, 1.0318, -2.2131, 0.0, 0.0, 0.0, 0.0],
    [672.0, 634.0, 0.020744, 0.067017, 0.006861, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.5092, -8.9366, 3.5251, 8.2225, 0.0, 0.0, 0.0, 0.0],
    [660.0, 634.0, 0.009669, 0.026198, 0.002631, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7808, 9.1866, -7.7681, -9.4485, 0.0, 0.0, 0.0, 0.0],
    [723.0, 660.0, 0.006198, 0.02, 0.00204, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3377, 9.4678, -10.3268, -9.6636, 0.0, 0.0, 0.0, 0.0],
    [816.0, 614.0, 0.015793, 0.051066, 0.00523, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3437, -4.3222, -1.3413, 3.7191, 0.0, 0.0, 0.0, 0.0],
    [782.0, 764.0, 0.001744, 0.00562, 0.000581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.2793, -2.5777, 27.2906, 2.5469, 0.0, 0.0, 0.0, 0.0],
    [822.0, 797.0, 0.020579, 0.036281, 0.00339, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7005, -0.7958, 1.7011, 0.4195, 0.0, 0.0, 0.0, 0.0],
    [834.0, 822.0, 0.028017, 0.090496, 0.00924, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.336, -1.8213, -0.3355, 0.7958, 0.0, 0.0, 0.0, 0.0],
    [834.0, 793.0, 0.008678, 0.015372, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.185, 1.6173, 1.1853, -1.7755, 0.0, 0.0, 0.0, 0.0],
    [780.0, 594.0, 0.033058, 0.10686, 0.010941, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9447, -7.6453, -9.9019, 6.5271, 0.0, 0.0, 0.0, 0.0],
    [809.0, 642.0, 0.032983, 0.106686, 0.010909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2959, -0.1732, -11.2606, -1.0114, 0.0, 0.0, 0.0, 0.0],
    [728.0, 812.0, 0.020661, 0.066777, 0.006829, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3944, 0.485, -6.387, -1.2558, 0.0, 0.0, 0.0, 0.0],
    [816.0, 637.0, 0.014793, 0.047686, 0.004881, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5017, 4.0502, 5.508, -4.5988, 0.0, 0.0, 0.0, 0.0],
    [819.0, 637.0, 0.007438, 0.01314, 0.001229, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3063, -3.3617, -12.296, 3.2368, 0.0, 0.0, 0.0, 0.0],
    [819.0, 632.0, 0.008256, 0.014628, 0.00137, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2583, 2.9527, 14.2734, -3.0856, 0.0, 0.0, 0.0, 0.0],
    [805.0, 793.0, 0.002562, 0.008182, 0.00083, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2035, 3.7987, -7.202, -3.886, 0.0, 0.0, 0.0, 0.0],
    [707.0, 615.0, 0.005289, 0.016859, 0.00173, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3164, 0.3301, 0.3164, -0.5321, 0.0, 0.0, 0.0, 0.0],
    [780.0, 681.0, 0.038934, 0.12595, 0.012879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.629, -2.95, -17.5215, 1.8289, 0.0, 0.0, 0.0, 0.0],
    [733.0, 754.0, 0.02157, 0.047438, 0.00462, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6943, 4.5018, -5.6842, -5.0225, 0.0, 0.0, 0.0, 0.0],
    [733.0, 741.0, 0.029669, 0.066364, 0.00649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5487, -7.0543, 21.6767, 6.5686, 0.0, 0.0, 0.0, 0.0],
    [681.0, 638.0, 0.009826, 0.031818, 0.00325, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9152, -3.7725, 5.9193, 3.416, 0.0, 0.0, 0.0, 0.0],
    [780.0, 764.0, 0.02438, 0.078017, 0.008071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.5179, -2.9621, 20.609, 2.3242, 0.0, 0.0, 0.0, 0.0],
    [767.0, 764.0, 0.017769, 0.057364, 0.005871, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.5441, 4.7134, 29.6825, -4.9452, 0.0, 0.0, 0.0, 0.0],
    [802.0, 633.0, 0.008182, 0.026446, 0.00271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1051, -0.0439, -10.0981, -0.2573, 0.0, 0.0, 0.0, 0.0],
    [670.0, 610.0, 0.012397, 0.054132, 0.006749, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4678, -3.1529, -2.4663, 2.422, 0.0, 0.0, 0.0, 0.0],
    [812.0, 813.0, 0.008512, 0.027438, 0.00281, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.681, 0.3018, 0.681, -0.6281, 0.0, 0.0, 0.0, 0.0],
    [805.0, 794.0, 0.006364, 0.020579, 0.002101, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.3615, -4.2077, 11.3698, 4.001, 0.0, 0.0, 0.0, 0.0],
    [610.0, 592.0, 0.017934, 0.058016, 0.005929, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1637, -3.239, 0.1651, 2.5937, 0.0, 0.0, 0.0, 0.0],
    [669.0, 672.0, 0.001488, 0.002636, 0.000249, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.5045, -15.6243, 19.5129, 15.6115, 0.0, 0.0, 0.0, 0.0],
    [671.0, 669.0, 0.000579, 0.001901, 0.000191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8352, -14.9568, 14.8375, 14.9433, 0.0, 0.0, 0.0, 0.0],
    [836.0, 809.0, 0.028678, 0.09281, 0.009489, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0546, -1.9964, 12.0903, 0.9829, 0.0, 0.0, 0.0, 0.0],
    [590.0, 738.0, 0.015703, 0.050744, 0.005191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.103, -0.477, 1.1032, -0.1232, 0.0, 0.0, 0.0, 0.0],
    [662.0, 733.0, 0.021322, 0.068934, 0.00705, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.9634, -2.9033, 15.0054, 2.2115, 0.0, 0.0, 0.0, 0.0],
    [801.0, 778.0, 0.008182, 0.026529, 0.00271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3424, -6.6205, -4.3381, 6.3231, 0.0, 0.0, 0.0, 0.0],
    [673.0, 671.0, 0.011488, 0.029669, 0.003011, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7798, -14.7671, 8.8102, 14.5138, 0.0, 0.0, 0.0, 0.0],
    [659.0, 723.0, 0.006198, 0.02, 0.00204, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8422, 1.8067, -13.8316, -2.004, 0.0, 0.0, 0.0, 0.0],
    [730.0, 662.0, 0.018099, 0.058512, 0.00599, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7309, -3.1743, 12.7574, 2.5623, 0.0, 0.0, 0.0, 0.0],
    [670.0, 673.0, 0.005702, 0.016033, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5852, -14.9011, 1.5968, 14.7531, 0.0, 0.0, 0.0, 0.0],
    [797.0, 689.0, 0.019174, 0.049826, 0.005159, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0908, 1.7695, -1.0899, -2.341, 0.0, 0.0, 0.0, 0.0],
    [796.0, 779.0, 0.023058, 0.074628, 0.00764, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.4624, 1.912, -21.3696, -2.4905, 0.0, 0.0, 0.0, 0.0],
    [785.0, 627.0, 0.000157, 0.000504, 5.1e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.4901, -3.4033, 40.4923, 3.4042, 0.0, 0.0, 0.0, 0.0],
    [598.0, 723.0, 0.030248, 0.059314, 0.00567, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3583, 8.3013, -5.3311, -8.8948, 0.0, 0.0, 0.0, 0.0],
    [670.0, 640.0, 0.013587, 0.043942, 0.004496, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1331, -0.4838, -4.131, -0.0, 0.0, 0.0, 0.0, 0.0],
    [840.0, 769.0, 0.051901, 0.131397, 0.013119, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6578, -0.9788, 2.661, -0.5286, 0.0, 0.0, 0.0, 0.0],
    [772.0, 770.0, 0.015207, 0.02562, 0.002449, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6138, -5.4969, 4.6203, 5.2252, 0.0, 0.0, 0.0, 0.0],
    [772.0, 771.0, 0.008512, 0.01438, 0.001549, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4782, 3.7939, 0.4794, -3.9704, 0.0, 0.0, 0.0, 0.0],
    [771.0, 745.0, 0.027016, 0.087603, 0.009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7224, 3.2894, 4.731, -4.296, 0.0, 0.0, 0.0, 0.0],
    [744.0, 680.0, 0.018512, 0.06, 0.00614, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1386, 4.9931, 11.1633, -5.615, 0.0, 0.0, 0.0, 0.0],
    [680.0, 666.0, 0.013719, 0.044463, 0.00454, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4063, 4.593, 15.4376, -5.0099, 0.0, 0.0, 0.0, 0.0],
    [769.0, 762.0, 0.022893, 0.051901, 0.00506, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1611, 3.4111, -6.1508, -3.9717, 0.0, 0.0, 0.0, 0.0],
    [773.0, 762.0, 0.025207, 0.057438, 0.00561, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4878, -4.6453, 0.4919, 4.011, 0.0, 0.0, 0.0, 0.0],
    [773.0, 766.0, 0.005793, 0.009917, 0.00105, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7552, 3.9643, 3.7568, -4.0819, 0.0, 0.0, 0.0, 0.0],
    [646.0, 623.0, 0.017769, 0.057364, 0.005871, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1088, 2.7718, 13.137, -3.3532, 0.0, 0.0, 0.0, 0.0],
    [666.0, 623.0, 0.020579, 0.066124, 0.006861, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6381, -7.5911, -14.5902, 6.9604, 0.0, 0.0, 0.0, 0.0],
    [769.0, 617.0, 0.009008, 0.031066, 0.002979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0406, 3.1901, -2.0394, -3.5302, 0.0, 0.0, 0.0, 0.0],
    [753.0, 617.0, 0.023967, 0.083223, 0.007991, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3396, -4.0995, 0.3424, 3.1892, 0.0, 0.0, 0.0, 0.0],
    [763.0, 753.0, 0.023223, 0.075207, 0.0077, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0605, -4.9619, -3.0544, 4.0995, 0.0, 0.0, 0.0, 0.0],
    [831.0, 789.0, 0.008843, 0.014876, 0.0015, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9055, 0.5281, 8.9117, -0.6899, 0.0, 0.0, 0.0, 0.0],
    [831.0, 601.0, 0.014628, 0.025793, 0.00242, 58.0, 58.0, 58.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [803.0, 769.0, 0.053314, 0.133388, 0.010641, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.528, 0.1312, 8.562, -1.2734, 0.0, 0.0, 0.0, 0.0],
    [770.0, 641.0, 0.040661, 0.111157, 0.011471, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7806, -1.2678, -6.7643, -0.0122, 0.0, 0.0, 0.0, 0.0],
    [807.0, 641.0, 0.027769, 0.077686, 0.00801, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0611, -0.576, 5.0673, -0.3288, 0.0, 0.0, 0.0, 0.0],
    [807.0, 803.0, 0.002893, 0.007769, 0.000801, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8181, -0.105, -0.8181, 0.0129, 0.0, 0.0, 0.0, 0.0],
    [601.0, 803.0, 0.04, 0.061818, 0.006759, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0301, -1.4899, 1.0309, 0.7149, 0.0, 0.0, 0.0, 0.0],
    [799.0, 601.0, 0.038256, 0.06562, 0.01263, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4784, -5.3566, -1.4705, 3.9241, 0.0, 0.0, 0.0, 0.0],
    [799.0, 674.0, 0.028934, 0.049752, 0.00953, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0244, 4.6756, 4.0354, -5.7441, 0.0, 0.0, 0.0, 0.0],
    [675.0, 674.0, 0.004132, 0.007107, 0.00137, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5841, -5.5546, -6.5814, 5.4031, 0.0, 0.0, 0.0, 0.0],
    [803.0, 731.0, 0.069091, 0.123802, 0.010079, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1744, -0.5017, 3.1804, -0.6483, 0.0, 0.0, 0.0, 0.0],
    [803.0, 664.0, 0.039917, 0.067934, 0.005431, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8148, -0.7731, 0.8151, 0.149, 0.0, 0.0, 0.0, 0.0],
    [736.0, 664.0, 0.01281, 0.021818, 0.00175, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5128, -0.0513, -2.5121, -0.149, 0.0, 0.0, 0.0, 0.0],
    [736.0, 732.0, 0.013223, 0.034298, 0.003291, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7878, 0.0023, 9.7988, -0.3531, 0.0, 0.0, 0.0, 0.0],
    [731.0, 695.0, 0.031322, 0.101397, 0.010379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5157, 0.0802, -0.5155, -1.2763, 0.0, 0.0, 0.0, 0.0],
    [734.0, 731.0, 0.002479, 0.007934, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [734.0, 731.0, 0.002479, 0.007934, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [735.0, 734.0, 0.000331, 0.000579, 0.0242, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 67.899, 24.7913, -67.882, -27.249, 0.0, 0.0, 0.0, 0.0],
    [623.0, 597.0, 0.016281, 0.052727, 0.005411, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5448, -3.6242, 1.5467, 3.0093, 0.0, 0.0, 0.0, 0.0],
    [823.0, 665.0, 0.034711, 0.112562, 0.01158, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.7688, 6.8661, 29.0386, -7.3111, 0.0, 0.0, 0.0, 0.0],
    [823.0, 714.0, 0.015124, 0.051322, 0.00251, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.6768, -8.2281, -23.5936, 8.2248, 0.0, 0.0, 0.0, 0.0],
    [714.0, 629.0, 0.029496, 0.051818, 0.004881, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.3086, -8.2248, -22.1634, 7.9251, 0.0, 0.0, 0.0, 0.0],
    [811.0, 601.0, 0.010248, 0.018099, 0.001699, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4773, 3.4904, -0.4761, -3.6833, 0.0, 0.0, 0.0, 0.0],
    [828.0, 811.0, 0.03124, 0.055124, 0.005159, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3355, 2.9022, -1.3323, -3.4904, 0.0, 0.0, 0.0, 0.0],
    [828.0, 668.0, 0.024463, 0.043223, 0.004051, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8815, -2.9022, 3.8862, 2.4425, 0.0, 0.0, 0.0, 0.0],
    [718.0, 668.0, 0.057364, 0.100826, 0.009489, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.636, -0.3602, 6.658, -0.696, 0.0, 0.0, 0.0, 0.0],
    [729.0, 718.0, 0.013636, 0.070413, 0.007279, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6889, -2.3219, -1.6881, 1.4895, 0.0, 0.0, 0.0, 0.0],
    [655.0, 668.0, 0.003058, 0.009826, 0.001009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9984, 2.9362, 8.0003, -3.0468, 0.0, 0.0, 0.0, 0.0],
    [657.0, 656.0, 0.004463, 0.014554, 0.001481, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3591, -2.7701, -0.3588, 2.5995, 0.0, 0.0, 0.0, 0.0],
    [759.0, 656.0, 0.01405, 0.045372, 0.004649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.0929, 4.5292, -14.0662, -4.9835, 0.0, 0.0, 0.0, 0.0],
    [658.0, 668.0, 0.007603, 0.024554, 0.002519, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8019, 2.4088, 8.8074, -2.6826, 0.0, 0.0, 0.0, 0.0],
    [679.0, 658.0, 0.004463, 0.013876, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2542, 2.2486, 6.2559, -2.4088, 0.0, 0.0, 0.0, 0.0],
    [667.0, 679.0, 0.005702, 0.018512, 0.00189, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3822, 2.3721, -1.3818, -2.5896, 0.0, 0.0, 0.0, 0.0],
    [759.0, 718.0, 0.021984, 0.06843, 0.00702, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.1961, 6.306, -17.1319, -6.9193, 0.0, 0.0, 0.0, 0.0],
    [826.0, 760.0, 0.016198, 0.02843, 0.002691, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3997, -0.1831, -0.3997, -0.1309, 0.0, 0.0, 0.0, 0.0],
    [826.0, 645.0, 0.039174, 0.066033, 0.003959, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7937, -0.4979, 3.7986, 0.0434, 0.0, 0.0, 0.0, 0.0],
    [644.0, 645.0, 0.009587, 0.020174, 0.00196, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4715, -0.1739, -8.4656, -0.0434, 0.0, 0.0, 0.0, 0.0],
    [760.0, 719.0, 0.009669, 0.03157, 0.003221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.623, -4.1466, -4.6199, 3.7805, 0.0, 0.0, 0.0, 0.0],
    [719.0, 620.0, 0.047769, 0.090579, 0.00862, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2259, -4.1215, -1.22, 3.1232, 0.0, 0.0, 0.0, 0.0],
    [786.0, 620.0, 0.022727, 0.046612, 0.004501, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3279, 2.598, -1.326, -3.1232, 0.0, 0.0, 0.0, 0.0],
    [786.0, 607.0, 0.024628, 0.059587, 0.004961, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1769, -2.598, 2.179, 2.0181, 0.0, 0.0, 0.0, 0.0],
    [608.0, 607.0, 0.005702, 0.018512, 0.00189, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4278, -0.5888, -12.4203, 0.3897, 0.0, 0.0, 0.0, 0.0],
    [840.0, 695.0, 0.04719, 0.085207, 0.00803, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5863, -2.1843, -4.5765, 1.2763, 0.0, 0.0, 0.0, 0.0],
    [762.0, 758.0, 0.007769, 0.016859, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5669, -1.4014, -0.5667, 1.2118, 0.0, 0.0, 0.0, 0.0],
    [781.0, 770.0, 0.016859, 0.029826, 0.00281, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1936, -3.6579, 9.2078, 3.3587, 0.0, 0.0, 0.0, 0.0],
    [781.0, 758.0, 0.003554, 0.006281, 0.005421, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9206, 3.3169, -7.9183, -3.9368, 0.0, 0.0, 0.0, 0.0],
    [839.0, 601.0, 0.005868, 0.010331, 0.00097, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4174, -1.3604, -0.4173, 1.2492, 0.0, 0.0, 0.0, 0.0],
    [839.0, 798.0, 0.003802, 0.012397, 0.00127, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1144, 1.3604, 2.1146, -1.5054, 0.0, 0.0, 0.0, 0.0],
    [798.0, 740.0, 0.00405, 0.012984, 0.001331, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8116, 1.5054, 3.8122, -1.6562, 0.0, 0.0, 0.0, 0.0],
    [763.0, 624.0, 0.003554, 0.01157, 0.001191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.849, -0.136, -0.849, -0.0, 0.0, 0.0, 0.0, 0.0],
    [806.0, 608.0, 0.017769, 0.057603, 0.00589, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.1549, -1.1888, -14.1248, 0.5888, 0.0, 0.0, 0.0, 0.0],
    [630.0, 806.0, 0.017769, 0.057603, 0.00589, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.743, -1.7522, -16.7009, 1.1888, 0.0, 0.0, 0.0, 0.0],
    [743.0, 607.0, 0.021744, 0.038347, 0.003589, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1429, 2.6763, 5.1493, -3.0888, 0.0, 0.0, 0.0, 0.0],
    [743.0, 832.0, 0.01719, 0.05562, 0.00568, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1728, -2.4246, -2.1715, 1.7576, 0.0, 0.0, 0.0, 0.0],
    [832.0, 678.0, 0.01719, 0.05562, 0.00568, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.474, -1.0375, -0.4739, 0.3659, 0.0, 0.0, 0.0, 0.0],
    [713.0, 597.0, 0.020744, 0.067273, 0.00688, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.947, 2.9177, -4.9407, -3.6903, 0.0, 0.0, 0.0, 0.0],
    [677.0, 675.0, 0.00157, 0.003058, 0.00029, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4342, -5.2444, -7.4331, 5.2136, 0.0, 0.0, 0.0, 0.0],
    [789.0, 770.0, 0.038256, 0.067521, 0.006331, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4577, 0.0089, 11.5014, -0.6614, 0.0, 0.0, 0.0, 0.0],
    [803.0, 726.0, 0.024876, 0.072231, 0.00824, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2734, -0.9462, -1.273, 0.0, 0.0, 0.0, 0.0, 0.0],
    [743.0, 661.0, 0.015207, 0.049008, 0.005019, 20.0, 20.0, 20.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.424, -0.5927, -0.424, 0.0, 0.0, 0.0, 0.0, 0.0],
    [831.0, 800.0, 0.000413, 0.011901, 0.00122, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9055, -0.5281, -8.9052, 0.3964, 0.0, 0.0, 0.0, 0.0],
    [740.0, 800.0, 0.00281, 0.009008, 0.00092, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3582, 0.9752, 6.3592, -1.0774, 0.0, 0.0, 0.0, 0.0],
    [760.0, 652.0, 0.022893, 0.074132, 0.007579, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2188, 1.1413, -8.2051, -1.979, 0.0, 0.0, 0.0, 0.0],
    [744.0, 745.0, 0.019339, 0.062636, 0.006411, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8636, -4.9931, -6.852, 4.296, 0.0, 0.0, 0.0, 0.0],
    [657.0, 655.0, 0.004554, 0.014711, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1471, 2.7701, 7.1494, -2.9362, 0.0, 0.0, 0.0, 0.0],
    [644.0, 791.0, 0.034876, 0.064876, 0.00614, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1685, 0.1739, 10.1993, -0.838, 0.0, 0.0, 0.0, 0.0],
    [766.0, 646.0, 0.020992, 0.067851, 0.006941, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6958, 2.7199, 9.7148, -3.4528, 0.0, 0.0, 0.0, 0.0],
    [652.0, 667.0, 0.010826, 0.035124, 0.003589, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9301, 1.962, -3.9282, -2.3721, 0.0, 0.0, 0.0, 0.0],
    [626.0, 832.0, 0.019174, 0.059587, 0.006103, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.697, 0.0, 1.6975, -0.7202, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1274.0, 0.026281, 0.082975, 0.009048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2197, 0.4136, -11.1922, -1.4175, 0.0, 0.0, 0.0, 0.0],
    [1273.0, 1274.0, 0.002975, 0.009669, 0.001004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.256, -0.346, 1.256, 0.2254, 0.0, 0.0, 0.0, 0.0],
    [985.0, 1493.0, 0.036116, 0.050413, 0.008291, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.004, -0.2158, 1.0043, -0.7932, 0.0, 0.0, 0.0, 0.0],
    [984.0, 985.0, 0.0, 8.3e-05, "1e-05", 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.004, -0.217, 1.004, 0.2158, 0.0, 0.0, 0.0, 0.0],
    [1018.0, 987.0, 0.016198, 0.049174, 0.00584, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.4552, -1.6668, -18.4098, 1.093, 0.0, 0.0, 0.0, 0.0],
    [1017.0, 1018.0, 0.000165, 0.000248, 4.4e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.587, -0.236, 0.587, 0.2307, 0.0, 0.0, 0.0, 0.0],
    [1022.0, 1361.0, 0.016529, 0.050413, 0.005893, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4937, -1.4681, 16.5332, 0.9125, 0.0, 0.0, 0.0, 0.0],
    [1021.0, 1022.0, 0.000496, 0.001488, 0.000172, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.76, -0.343, 1.76, 0.3234, 0.0, 0.0, 0.0, 0.0],
    [1145.0, 901.0, 0.038678, 0.099587, 0.011081, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2937, 2.0309, 13.3528, -3.2164, 0.0, 0.0, 0.0, 0.0],
    [1601.0, 1349.0, 0.005372, 0.01719, 0.001832, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3633, 0.7933, -5.362, -1.008, 0.0, 0.0, 0.0, 0.0],
    [902.0, 1601.0, 0.039091, 0.09562, 0.010571, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0927, 0.2994, -10.0593, -1.487, 0.0, 0.0, 0.0, 0.0],
    [1600.0, 1601.0, 8.3e-05, 0.000248, 1.9e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.696, -0.696, 4.696, 0.6937, 0.0, 0.0, 0.0, 0.0],
    [1328.0, 1248.0, 0.01595, 0.046694, 0.004131, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0325, -0.1733, 1.0327, -0.3263, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1328.0, 0.031736, 0.094215, 0.008361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4464, -1.1135, 0.4465, 0.1027, 0.0, 0.0, 0.0, 0.0],
    [1326.0, 1328.0, 0.000496, 0.001157, 0.000135, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.586, -0.087, 0.586, 0.0706, 0.0, 0.0, 0.0, 0.0],
    [1329.0, 1247.0, 0.01595, 0.046694, 0.004136, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7437, -0.2838, -7.7358, -0.1912, 0.0, 0.0, 0.0, 0.0],
    [1719.0, 1329.0, 0.031736, 0.094215, 0.008361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7596, -1.2625, -7.7437, 0.3002, 0.0, 0.0, 0.0, 0.0],
    [1327.0, 1329.0, 0.000496, 0.001157, 0.000135, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0163, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1631.0, 0.048182, 0.119835, 0.013225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5199, 0.1024, 1.5211, -1.6921, 0.0, 0.0, 0.0, 0.0],
    [1630.0, 1302.0, 0.040165, 0.105785, 0.01189, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0187, -1.692, -2.017, 0.2644, 0.0, 0.0, 0.0, 0.0],
    [1015.0, 885.0, 0.011653, 0.03595, 0.004112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.3486, -1.644, 38.4907, 1.5842, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 886.0, 0.011653, 0.03595, 0.004112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2032, -4.3865, 0.2049, 3.8918, 0.0, 0.0, 0.0, 0.0],
    [1218.0, 1633.0, 0.002727, 0.008926, 0.000886, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3623, -5.5585, -6.3607, 5.4587, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1218.0, 0.007603, 0.023471, 0.002664, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7853, -5.7167, -6.7803, 5.4162, 0.0, 0.0, 0.0, 0.0],
    [1217.0, 1218.0, 0.000331, 0.000413, 8.2e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.418, -0.152, 0.418, 0.1422, 0.0, 0.0, 0.0, 0.0],
    [899.0, 1413.0, 0.018182, 0.044628, 0.004898, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8702, 0.2725, -5.865, -0.8496, 0.0, 0.0, 0.0, 0.0],
    [1860.0, 899.0, 0.026033, 0.063636, 0.007047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9023, -0.5374, -8.8853, -0.2723, 0.0, 0.0, 0.0, 0.0],
    [899.0, 897.0, 0.013884, 0.018017, 0.003231, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0151, -0.0001, -3.014, -0.388, 0.0, 0.0, 0.0, 0.0],
    [1265.0, 1414.0, 0.017355, 0.048265, 0.005145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7847, 0.6687, -5.7797, -1.2742, 0.0, 0.0, 0.0, 0.0],
    [1561.0, 1207.0, 0.00686, 0.022231, 0.002331, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0779, -6.5324, 0.0802, 6.263, 0.0, 0.0, 0.0, 0.0],
    [1057.0, 1561.0, 0.004298, 0.013388, 0.001488, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0204, -6.3541, -3.0186, 6.183, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1057.0, 0.005785, 0.017686, 0.002079, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3633, -6.343, -4.3604, 6.1052, 0.0, 0.0, 0.0, 0.0],
    [1560.0, 1561.0, 0.006033, 0.01843, 0.002183, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.096, -0.607, 3.0965, 0.3494, 0.0, 0.0, 0.0, 0.0],
    [1057.0, 1056.0, 0.002314, 0.002893, 0.000549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.34, 0.2489, -1.34, -0.314, 0.0, 0.0, 0.0, 0.0],
    [1712.0, 976.0, 0.005041, 0.015372, 0.001774, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6253, 4.0145, -12.618, -4.2107, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 1712.0, 0.010248, 0.031405, 0.003628, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.0, 4.6648, -15.9768, -5.0416, 0.0, 0.0, 0.0, 0.0],
    [1712.0, 1710.0, 0.005124, 0.008595, 0.000908, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3515, 1.0271, -3.351, -1.138, 0.0, 0.0, 0.0, 0.0],
    [1713.0, 977.0, 0.005041, 0.015372, 0.001774, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0704, 2.0989, 20.087, -2.2683, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 1713.0, 0.010248, 0.031405, 0.003628, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.7834, 2.4614, 17.8102, -2.8287, 0.0, 0.0, 0.0, 0.0],
    [1713.0, 1711.0, 0.005124, 0.008512, 0.0009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2602, 0.7298, -2.26, -0.841, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1365.0, 0.040165, 0.070165, 0.007071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1919, 0.6239, -1.1911, -1.4734, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 1308.0, 0.022479, 0.06562, 0.006333, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2587, 0.9602, -15.215, -1.5944, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 1852.0, 0.01876, 0.055372, 0.005322, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1319, 1.1136, -6.1257, -1.7338, 0.0, 0.0, 0.0, 0.0],
    [1322.0, 1181.0, 0.014628, 0.045868, 0.005084, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.6708, 1.5379, -18.6286, -2.0252, 0.0, 0.0, 0.0, 0.0],
    [1591.0, 1322.0, 0.006281, 0.019752, 0.002183, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.6888, 1.2202, -18.6708, -1.4306, 0.0, 0.0, 0.0, 0.0],
    [1322.0, 1320.0, 0.00438, 0.00843, 0.000879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1073, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1323.0, 929.0, 0.006281, 0.019504, 0.002217, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5786, -0.9997, 12.5868, 0.7546, 0.0, 0.0, 0.0, 0.0],
    [1767.0, 1323.0, 0.005041, 0.015454, 0.001793, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.572, -1.3052, 12.5786, 1.1069, 0.0, 0.0, 0.0, 0.0],
    [1323.0, 1321.0, 0.00438, 0.00843, 0.000879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1071, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 841.0, 0.012479, 0.045207, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.6647, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 842.0, 0.012479, 0.045207, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.5118, 0.0953, -16.484, -0.65, 0.0, 0.0, 0.0, 0.0],
    [1422.0, 1008.0, 0.002231, 0.008347, 0.000983, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.257, 2.5269, -8.2556, -2.6432, 0.0, 0.0, 0.0, 0.0],
    [993.0, 1009.0, 0.004132, 0.01562, 0.001878, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3585, 2.7519, -9.3553, -2.9716, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 993.0, 0.004876, 0.016446, 0.00198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6263, 2.994, -11.6206, -3.2196, 0.0, 0.0, 0.0, 0.0],
    [993.0, 992.0, 0.00124, 0.004463, 0.000554, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2621, 0.4677, -2.262, -0.536, 0.0, 0.0, 0.0, 0.0],
    [1398.0, 1234.0, 0.005537, 0.017355, 0.001919, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4479, -3.251, -0.4474, 3.0184, 0.0, 0.0, 0.0, 0.0],
    [1464.0, 1338.0, 0.04157, 0.060826, 0.010346, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1088, 1.1928, -6.0945, -2.391, 0.0, 0.0, 0.0, 0.0],
    [1495.0, 1782.0, 0.003967, 0.011983, 0.001421, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0093, -2.6969, -1.0091, 2.5246, 0.0, 0.0, 0.0, 0.0],
    [1668.0, 1864.0, 0.015868, 0.048016, 0.005704, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6942, 2.6711, -10.6776, -3.2922, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 1668.0, 0.02157, 0.065454, 0.007771, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7159, 1.7153, -10.6942, -2.5692, 0.0, 0.0, 0.0, 0.0],
    [1667.0, 1668.0, 0.002397, 0.007273, 0.000864, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.1019, 0.0, 0.0, 0.0, 0.0],
    [1441.0, 1772.0, 0.002397, 0.007355, 0.000852, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1455, -2.9122, -4.145, 2.8099, 0.0, 0.0, 0.0, 0.0],
    [1388.0, 1294.0, 0.010496, 0.031901, 0.003782, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1433, -1.592, -8.1373, 1.1602, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1450.0, 0.024793, 0.041322, 0.004259, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1069.0, 991.0, 0.010826, 0.023967, 0.003364, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6653, 2.0155, -13.648, -2.3798, 0.0, 0.0, 0.0, 0.0],
    [1747.0, 1503.0, 0.008347, 0.024959, 0.003015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2055, -2.0847, 20.2341, 1.8083, 0.0, 0.0, 0.0, 0.0],
    [1120.0, 1433.0, 0.024793, 0.083471, 0.010285, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.1284, -15.1865, 41.5311, 15.3127, 0.0, 0.0, 0.0, 0.0],
    [1498.0, 1433.0, 0.034876, 0.093058, 0.01232, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.847, -6.4223, 25.0374, 5.4469, 0.0, 0.0, 0.0, 0.0],
    [1589.0, 1314.0, 0.008182, 0.014628, 0.00304, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.3775, -1.8379, -43.2506, 1.6965, 0.0, 0.0, 0.0, 0.0],
    [1751.0, 963.0, 0.056033, 0.074711, 0.007168, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.059, -2.4219, -3.0528, 1.5667, 0.0, 0.0, 0.0, 0.0],
    [1751.0, 1333.0, 0.038265, 0.051984, 0.004753, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7841, -1.641, -9.7532, 1.112, 0.0, 0.0, 0.0, 0.0],
    [1337.0, 1248.0, 0.029256, 0.050826, 0.004973, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0375, -1.9002, -12.996, 1.3689, 0.0, 0.0, 0.0, 0.0],
    [1890.0, 1005.0, 0.019752, 0.05124, 0.005878, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.063, -1.4869, -5.0586, 0.7826, 0.0, 0.0, 0.0, 0.0],
    [1484.0, 1268.0, 0.021818, 0.065702, 0.007795, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8055, 0.4407, 0.8058, -1.3873, 0.0, 0.0, 0.0, 0.0],
    [1569.0, 1268.0, 0.036281, 0.070579, 0.007366, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6104, 1.3971, 4.6178, -2.2775, 0.0, 0.0, 0.0, 0.0],
    [1804.0, 1016.0, 0.019917, 0.060579, 0.007124, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1795, -1.5403, -8.1683, 0.7108, 0.0, 0.0, 0.0, 0.0],
    [1212.0, 1014.0, 0.007769, 0.023719, 0.002798, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4271, -0.3553, 7.4306, 0.0267, 0.0, 0.0, 0.0, 0.0],
    [849.0, 1805.0, 0.047603, 0.060165, 0.005242, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.18, -0.446, 2.1819, -0.1864, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 1691.0, 0.052479, 0.129917, 0.014394, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9368, 2.8207, -0.9305, -4.545, 0.0, 0.0, 0.0, 0.0],
    [1887.0, 940.0, 0.032645, 0.079091, 0.009402, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7729, 4.3912, 8.8004, -5.4559, 0.0, 0.0, 0.0, 0.0],
    [880.0, 1216.0, 0.023719, 0.033388, 0.00589, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5733, -1.4433, -2.5717, 0.7416, 0.0, 0.0, 0.0, 0.0],
    [1176.0, 1715.0, 0.008264, 0.026364, 0.002848, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0194, 0.0717, 0.0194, -0.4174, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 1176.0, 0.019917, 0.063884, 0.00674, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9848, -0.6178, -0.9847, -0.1998, 0.0, 0.0, 0.0, 0.0],
    [1175.0, 1176.0, 0.000992, 0.003141, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.004, -0.173, 1.004, 0.1281, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 1225.0, 0.013554, 0.040992, 0.004864, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.5337, -4.3912, -15.5046, 3.8939, 0.0, 0.0, 0.0, 0.0],
    [1209.0, 971.0, 0.005372, 0.017025, 0.001861, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6831, 0.2884, -12.676, -0.4919, 0.0, 0.0, 0.0, 0.0],
    [1488.0, 1646.0, 0.020248, 0.067934, 0.006556, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1897, -3.2084, -10.1704, 2.5051, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 1806.0, 0.037273, 0.119504, 0.012681, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3564, -1.9524, 10.3913, 0.5873, 0.0, 0.0, 0.0, 0.0],
    [1740.0, 961.0, 0.01876, 0.059339, 0.006437, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2666, -1.7966, 9.2808, 1.0934, 0.0, 0.0, 0.0, 0.0],
    [1555.0, 1389.0, 0.015868, 0.053554, 0.005135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4937, 1.7059, 4.4969, -2.3066, 0.0, 0.0, 0.0, 0.0],
    [1210.0, 885.0, 0.006777, 0.021488, 0.002343, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6832, -0.2895, 12.6922, 0.0331, 0.0, 0.0, 0.0, 0.0],
    [1202.0, 886.0, 0.015372, 0.048926, 0.005234, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3322, -1.3816, 5.336, 0.7571, 0.0, 0.0, 0.0, 0.0],
    [1867.0, 885.0, 0.00686, 0.021901, 0.002331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.502, -0.087, 0.502, -0.1966, 0.0, 0.0, 0.0, 0.0],
    [1868.0, 886.0, 0.00686, 0.021901, 0.002335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.335, -0.043, 0.335, -0.2412, 0.0, 0.0, 0.0, 0.0],
    [1750.0, 1792.0, 0.053058, 0.227273, 0.025112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1261, 1.0878, 8.1588, -3.8973, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 1791.0, 0.049174, 0.21124, 0.023334, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2706, 1.2975, 11.3268, -3.794, 0.0, 0.0, 0.0, 0.0],
    [1545.0, 1430.0, 0.034298, 0.10595, 0.011374, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.669, 8.9227, -30.3753, -9.3641, 0.0, 0.0, 0.0, 0.0],
    [1126.0, 1103.0, 0.000496, 0.000909, 7.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1185, 2.233, 8.1188, -2.2418, 0.0, 0.0, 0.0, 0.0],
    [1130.0, 1126.0, 0.004132, 0.007107, 0.000692, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0239, 2.6195, 6.0254, -2.7007, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1130.0, 0.004132, 0.006942, 0.000721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0225, 2.5312, 6.0239, -2.616, 0.0, 0.0, 0.0, 0.0],
    [1124.0, 1126.0, 0.001157, 0.002149, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.093, -0.491, 2.093, 0.4677, 0.0, 0.0, 0.0, 0.0],
    [1128.0, 1130.0, 8.3e-05, 0.000248, 2.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0035, 0.0, 0.0, 0.0, 0.0],
    [986.0, 856.0, 0.017355, 0.050165, 0.006278, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0696, -1.1824, -17.0279, 0.5408, 0.0, 0.0, 0.0, 0.0],
    [1263.0, 1235.0, 0.024546, 0.061488, 0.006486, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7069, 0.3206, -13.669, -1.0124, 0.0, 0.0, 0.0, 0.0],
    [1366.0, 1136.0, 0.026612, 0.041322, 0.006396, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7673, 1.5903, 6.7783, -2.3428, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1205.0, 0.031653, 0.061735, 0.011805, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.2834, -4.3397, -23.1381, 3.2015, 0.0, 0.0, 0.0, 0.0],
    [1860.0, 1135.0, 0.045455, 0.05686, 0.010803, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.746, -2.9006, -9.7084, 1.6433, 0.0, 0.0, 0.0, 0.0],
    [1243.0, 855.0, 0.002975, 0.009504, 0.000997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2317, 0.2135, -6.2308, -0.3312, 0.0, 0.0, 0.0, 0.0],
    [1511.0, 1263.0, 0.013471, 0.043306, 0.004559, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2609, -0.3659, 2.2615, -0.1871, 0.0, 0.0, 0.0, 0.0],
    [904.0, 1235.0, 0.008926, 0.024793, 0.002756, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5409, 0.3125, 4.5424, -0.6416, 0.0, 0.0, 0.0, 0.0],
    [1280.0, 1206.0, 0.020413, 0.039752, 0.007577, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0479, 2.6861, 22.1327, -3.427, 0.0, 0.0, 0.0, 0.0],
    [1611.0, 1131.0, 8.3e-05, 0.000826, "7e-06", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4321, 3.2464, -13.432, -3.246, 0.0, 0.0, 0.0, 0.0],
    [1860.0, 1611.0, 0.006529, 0.010992, 0.001128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7836, 3.5572, -14.7711, -3.6725, 0.0, 0.0, 0.0, 0.0],
    [1611.0, 1610.0, 0.000165, 0.000248, 2.4e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.339, 0.4261, -1.339, -0.429, 0.0, 0.0, 0.0, 0.0],
    [1129.0, 1132.0, 0.002562, 0.00438, 0.000443, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2931, 0.8284, -7.292, -0.88, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1129.0, 0.00405, 0.006777, 0.000707, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3005, 0.8396, -8.2981, -0.9211, 0.0, 0.0, 0.0, 0.0],
    [1127.0, 1129.0, 0.000744, 0.002314, 0.000276, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.005, -0.126, 1.005, 0.0927, 0.0, 0.0, 0.0, 0.0],
    [1125.0, 856.0, 0.010826, 0.021818, 0.002998, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2993, 1.7535, 11.311, -2.0928, 0.0, 0.0, 0.0, 0.0],
    [1102.0, 1125.0, 0.000413, 0.000744, 6.8e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2988, 1.7209, 11.2993, -1.7283, 0.0, 0.0, 0.0, 0.0],
    [1123.0, 1125.0, 0.00124, 0.002149, 0.000208, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0252, 0.0, 0.0, 0.0, 0.0],
    [1920.0, 855.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.013, -0.282, 3.0133, 0.1818, 0.0, 0.0, 0.0, 0.0],
    [1921.0, 856.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.92, -0.271, 0.92, 0.1702, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 855.0, 0.004132, 0.010992, 0.001735, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.782, 0.4172, 11.7868, -0.6147, 0.0, 0.0, 0.0, 0.0],
    [1235.0, 1741.0, 0.006777, 0.01124, 0.001191, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0102, 0.1694, -2.01, -0.313, 0.0, 0.0, 0.0, 0.0],
    [1236.0, 1742.0, 0.006777, 0.01124, 0.001191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2646, 0.399, -3.264, -0.542, 0.0, 0.0, 0.0, 0.0],
    [1574.0, 1417.0, 0.037025, 0.06719, 0.006691, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.0803, 1.1493, -14.0185, -1.8381, 0.0, 0.0, 0.0, 0.0],
    [1554.0, 1417.0, 0.014876, 0.028099, 0.002979, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1871.0, 1418.0, 0.007603, 0.011735, 0.001496, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.734, -0.585, -2.7335, 0.4076, 0.0, 0.0, 0.0, 0.0],
    [1870.0, 1871.0, 0.000992, 0.001736, 0.000165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7341, -0.6045, -2.734, 0.585, 0.0, 0.0, 0.0, 0.0],
    [1451.0, 1870.0, 0.006198, 0.007769, 0.001481, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7345, -0.7803, -2.7341, 0.6045, 0.0, 0.0, 0.0, 0.0],
    [1554.0, 1871.0, 0.007273, 0.014545, 0.001549, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1870.0, 0.019008, 0.033058, 0.003151, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1919.0, 1295.0, 0.019091, 0.057769, 0.006863, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4533, 0.6653, 5.4582, -1.4664, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1134.0, 0.007025, 0.015703, 0.001757, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1269, 2.6208, -0.1265, -2.8322, 0.0, 0.0, 0.0, 0.0],
    [1133.0, 855.0, 0.010826, 0.032727, 0.003884, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0145, -0.629, 12.0275, 0.1982, 0.0, 0.0, 0.0, 0.0],
    [1624.0, 856.0, 0.008595, 0.026033, 0.00309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0058, -0.3569, 14.0197, 0.0252, 0.0, 0.0, 0.0, 0.0],
    [1690.0, 1279.0, 0.028347, 0.06595, 0.009854, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2684, 0.5501, 10.2939, -1.664, 0.0, 0.0, 0.0, 0.0],
    [1918.0, 1690.0, 0.008595, 0.026033, 0.003095, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2813, -0.7495, -4.2799, 0.3857, 0.0, 0.0, 0.0, 0.0],
    [1689.0, 1670.0, 0.015703, 0.047686, 0.005665, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6142, -0.183, 0.6142, -0.4901, 0.0, 0.0, 0.0, 0.0],
    [1721.0, 1485.0, 0.014711, 0.02595, 0.002841, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7919, 0.1049, -1.7915, -0.4497, 0.0, 0.0, 0.0, 0.0],
    [1880.0, 1264.0, 0.003058, 0.00843, 0.001447, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5358, -0.5486, 12.5397, 0.3834, 0.0, 0.0, 0.0, 0.0],
    [1365.0, 1312.0, 0.011901, 0.036116, 0.004264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5204, -0.448, -3.5192, -0.0607, 0.0, 0.0, 0.0, 0.0],
    [1313.0, 898.0, 0.008843, 0.026777, 0.003178, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4231, -0.2963, -1.423, -0.085, 0.0, 0.0, 0.0, 0.0],
    [1720.0, 1004.0, 0.026777, 0.063223, 0.007267, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7919, -0.1189, 1.7926, -0.7637, 0.0, 0.0, 0.0, 0.0],
    [1568.0, 1510.0, 0.031983, 0.102397, 0.010846, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2506, -1.7002, 0.2509, 0.3829, 0.0, 0.0, 0.0, 0.0],
    [1264.0, 1213.0, 0.036116, 0.11595, 0.012221, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.319, -0.9419, 2.3206, -0.5418, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1637.0, 0.023636, 0.076942, 0.007921, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3513, -0.0296, -1.3509, -0.9265, 0.0, 0.0, 0.0, 0.0],
    [1879.0, 1244.0, 0.02281, 0.041818, 0.008523, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7737, -0.2442, -9.7558, -0.7577, 0.0, 0.0, 0.0, 0.0],
    [951.0, 1236.0, 0.0, 0.000826, "7e-06", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1703, 0.8721, 6.1703, -0.8727, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 951.0, 0.009504, 0.03, 0.003308, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4934, 0.6333, 4.4951, -1.0282, 0.0, 0.0, 0.0, 0.0],
    [950.0, 951.0, 0.009504, 0.032231, 0.003073, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.675, -0.527, 1.6752, 0.1561, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 903.0, 0.004298, 0.013471, 0.001493, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0267, 1.2547, 2.0269, -1.4346, 0.0, 0.0, 0.0, 0.0],
    [1266.0, 1860.0, 0.040579, 0.104959, 0.011437, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2027, -0.797, 6.2157, -0.5509, 0.0, 0.0, 0.0, 0.0],
    [1860.0, 1575.0, 0.017521, 0.031983, 0.00311, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5626, 1.6445, -17.5175, -1.9374, 0.0, 0.0, 0.0, 0.0],
    [1640.0, 1625.0, 0.003141, 0.009504, 0.001125, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7401, -0.2018, 11.7437, 0.0767, 0.0, 0.0, 0.0, 0.0],
    [1638.0, 1640.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4471, 0.3473, 5.4471, -0.3483, 0.0, 0.0, 0.0, 0.0],
    [1639.0, 1640.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.293, -0.551, 6.293, 0.5501, 0.0, 0.0, 0.0, 0.0],
    [1236.0, 1676.0, 0.005537, 0.013967, 0.002464, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5136, 0.5282, 8.5169, -0.8179, 0.0, 0.0, 0.0, 0.0],
    [1450.0, 1554.0, 0.002149, 0.006033, 0.000632, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8185, 0.7453, 2.8186, -0.8201, 0.0, 0.0, 0.0, 0.0],
    [958.0, 855.0, 0.005455, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.2237, 0.0, 0.0, 0.0, 0.0],
    [959.0, 856.0, 0.004959, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.2237, 0.0, 0.0, 0.0, 0.0],
    [1249.0, 934.0, 0.019008, 0.060413, 0.006548, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4561, 1.1008, 6.4631, -1.8633, 0.0, 0.0, 0.0, 0.0],
    [1903.0, 933.0, 0.005041, 0.015289, 0.001815, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7707, -2.012, -15.7601, 1.8265, 0.0, 0.0, 0.0, 0.0],
    [1250.0, 852.0, 0.014215, 0.025041, 0.002563, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8138, 0.9094, 7.8212, -1.2036, 0.0, 0.0, 0.0, 0.0],
    [935.0, 1696.0, 0.02157, 0.068265, 0.007163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0705, 1.8682, 3.0732, -2.7117, 0.0, 0.0, 0.0, 0.0],
    [1286.0, 1222.0, 0.015454, 0.052066, 0.004997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.2581, 0.9962, 23.328, -1.361, 0.0, 0.0, 0.0, 0.0],
    [1820.0, 1286.0, 0.012645, 0.030248, 0.004257, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4401, 1.647, 19.4805, -2.0599, 0.0, 0.0, 0.0, 0.0],
    [1048.0, 936.0, 0.002727, 0.007438, 0.000806, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9566, 2.4488, -0.9565, -2.5443, 0.0, 0.0, 0.0, 0.0],
    [1663.0, 1025.0, 0.025372, 0.042231, 0.00635, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3229, -0.6038, 8.3377, -0.1292, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 1429.0, 0.001488, 0.004793, 0.000494, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.3312, -16.184, 39.3543, 16.201, 0.0, 0.0, 0.0, 0.0],
    [1813.0, 1872.0, 0.013223, 0.031322, 0.003403, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1795, 10.5849, -26.0894, -10.7695, 0.0, 0.0, 0.0, 0.0],
    [1696.0, 1812.0, 0.008182, 0.025041, 0.002943, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.1047, 11.9842, -34.0144, -12.056, 0.0, 0.0, 0.0, 0.0],
    [1927.0, 1726.0, 0.009008, 0.015041, 0.001619, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7447, 0.4397, -9.7375, -0.62, 0.0, 0.0, 0.0, 0.0],
    [1409.0, 1315.0, 0.003306, 0.007934, 0.000903, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.5813, 2.1958, 39.6244, -2.2014, 0.0, 0.0, 0.0, 0.0],
    [1427.0, 847.0, 0.004711, 0.014215, 0.001689, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8492, 3.3911, 10.8543, -3.5774, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 1411.0, 0.002975, 0.007025, 0.000992, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2196, -2.9128, 4.2203, 2.7962, 0.0, 0.0, 0.0, 0.0],
    [1716.0, 1287.0, 0.015868, 0.042645, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.88, -4.2313, -22.8085, 3.9012, 0.0, 0.0, 0.0, 0.0],
    [1748.0, 1695.0, 0.026116, 0.033802, 0.0062, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.8232, 1.5232, -16.7608, -2.1824, 0.0, 0.0, 0.0, 0.0],
    [1821.0, 848.0, 0.004132, 0.012479, 0.001484, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.53, -2.6479, -14.5224, 2.4934, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 1287.0, 0.008595, 0.026529, 0.003035, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3628, 6.5322, 8.371, -6.869, 0.0, 0.0, 0.0, 0.0],
    [1497.0, 1696.0, 0.00281, 0.009008, 0.000975, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7765, 3.4108, -13.7717, -3.5115, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 1570.0, 0.010331, 0.032314, 0.003596, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9894, 1.5072, 24.039, -1.786, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 1015.0, 0.020579, 0.051488, 0.006086, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3538, -4.9196, -5.3454, 4.2069, 0.0, 0.0, 0.0, 0.0],
    [1241.0, 1015.0, 0.004628, 0.008347, 0.001747, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7109, 1.8371, 22.7308, -2.0119, 0.0, 0.0, 0.0, 0.0],
    [1815.0, 1571.0, 0.019174, 0.06157, 0.00651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1814, 0.6276, 15.2183, -1.2944, 0.0, 0.0, 0.0, 0.0],
    [854.0, 1815.0, 0.018017, 0.023884, 0.004291, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0614, 0.6746, 13.0871, -1.1561, 0.0, 0.0, 0.0, 0.0],
    [1814.0, 1815.0, 0.006694, 0.008347, 0.001585, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.094, -0.719, 2.0943, 0.5285, 0.0, 0.0, 0.0, 0.0],
    [1885.0, 1226.0, 0.017025, 0.051984, 0.00611, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6879, 4.0174, 12.7134, -4.6745, 0.0, 0.0, 0.0, 0.0],
    [1754.0, 1885.0, 0.040909, 0.053884, 0.009864, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1114, 0.5259, 9.1402, -1.6714, 0.0, 0.0, 0.0, 0.0],
    [1607.0, 1286.0, 0.006612, 0.020661, 0.002331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.5017, -1.9848, -36.4283, 1.9344, 0.0, 0.0, 0.0, 0.0],
    [1927.0, 1286.0, 0.025124, 0.076198, 0.009039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2227, -1.8377, 15.272, 0.9083, 0.0, 0.0, 0.0, 0.0],
    [1842.0, 1813.0, 0.01438, 0.046198, 0.004867, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.967, -0.882, 2.9681, 0.3133, 0.0, 0.0, 0.0, 0.0],
    [1608.0, 1928.0, 0.02876, 0.090165, 0.010016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8153, -1.4284, 0.8156, 0.2402, 0.0, 0.0, 0.0, 0.0],
    [1286.0, 1028.0, 0.002645, 0.008017, 0.000949, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1137, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1664.0, 1928.0, 0.019587, 0.03124, 0.005114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6609, 0.2235, -5.6556, -0.8232, 0.0, 0.0, 0.0, 0.0],
    [1250.0, 1717.0, 0.003719, 0.009835, 0.00098, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.2032, -3.7035, -26.1815, 3.6437, 0.0, 0.0, 0.0, 0.0],
    [1886.0, 1570.0, 0.024215, 0.076859, 0.008327, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6383, -3.6531, 1.6408, 2.6571, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 1570.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2476, -0.1972, -16.2309, -0.0628, 0.0, 0.0, 0.0, 0.0],
    [1015.0, 1571.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3029, -2.284, 3.3039, 1.9739, 0.0, 0.0, 0.0, 0.0],
    [1249.0, 1570.0, 0.019256, 0.061983, 0.006515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.5857, -1.1722, 24.6829, 0.7014, 0.0, 0.0, 0.0, 0.0],
    [1429.0, 1119.0, 0.002975, 0.013058, 0.002154, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.7151, -16.2618, 36.7562, 16.1902, 0.0, 0.0, 0.0, 0.0],
    [1027.0, 1428.0, 0.00405, 0.011653, 0.00129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9732, 4.5243, 5.9751, -4.6728, 0.0, 0.0, 0.0, 0.0],
    [1832.0, 1727.0, 0.020331, 0.065372, 0.006902, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.068, -0.064, 5.0724, -0.7404, 0.0, 0.0, 0.0, 0.0],
    [1410.0, 1606.0, 0.005124, 0.015868, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.9273, -2.2672, -38.8627, 2.2492, 0.0, 0.0, 0.0, 0.0],
    [1831.0, 1609.0, 0.01562, 0.050248, 0.005283, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.845, -1.403, -0.8447, 0.7774, 0.0, 0.0, 0.0, 0.0],
    [1242.0, 1904.0, 0.017355, 0.024711, 0.004378, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.3446, -2.461, -19.29, 2.0124, 0.0, 0.0, 0.0, 0.0],
    [1412.0, 1287.0, 0.002893, 0.009256, 0.000997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1863, -4.5478, 11.1899, 4.4402, 0.0, 0.0, 0.0, 0.0],
    [1695.0, 1286.0, 0.021984, 0.070909, 0.007446, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4489, -4.3066, 10.4718, 3.4919, 0.0, 0.0, 0.0, 0.0],
    [1753.0, 880.0, 0.016364, 0.02157, 0.003969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9944, -1.3992, -5.9893, 0.9313, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 1384.0, 0.008843, 0.028017, 0.00303, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0793, -0.5137, 8.0841, 0.1617, 0.0, 0.0, 0.0, 0.0],
    [1385.0, 970.0, 0.004793, 0.014959, 0.001658, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7591, -0.5452, 9.7629, 0.3559, 0.0, 0.0, 0.0, 0.0],
    [1287.0, 990.0, 0.017934, 0.044876, 0.005385, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0674, -1.1279, 3.0689, 0.4889, 0.0, 0.0, 0.0, 0.0],
    [945.0, 1007.0, 0.013471, 0.042645, 0.004646, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.3766, -2.6983, 30.4783, 2.4463, 0.0, 0.0, 0.0, 0.0],
    [968.0, 945.0, 8.3e-05, 0.000248, 2.4e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.2839, -2.5145, 28.2845, 2.5132, 0.0, 0.0, 0.0, 0.0],
    [943.0, 945.0, 0.004628, 0.014132, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.092, -0.39, 2.0922, 0.1851, 0.0, 0.0, 0.0, 0.0],
    [1641.0, 1336.0, 0.040248, 0.070579, 0.006735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.632, -2.2877, -15.5507, 1.6078, 0.0, 0.0, 0.0, 0.0],
    [953.0, 1641.0, 0.019669, 0.040579, 0.003599, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.4196, 0.0474, 36.6349, -0.042, 0.0, 0.0, 0.0, 0.0],
    [1540.0, 953.0, 0.006942, 0.018678, 0.001767, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.0081, 0.2364, 35.0786, -0.2605, 0.0, 0.0, 0.0, 0.0],
    [1595.0, 1540.0, 0.000661, 0.001157, 0.000169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.1777, 2.8369, 24.1809, -2.8517, 0.0, 0.0, 0.0, 0.0],
    [952.0, 953.0, 0.002727, 0.003636, 0.000322, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.341, -0.252, 1.341, 0.213, 0.0, 0.0, 0.0, 0.0],
    [1538.0, 1540.0, 0.000165, 0.000496, 4.4e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.827, -2.62, 10.8272, 2.6152, 0.0, 0.0, 0.0, 0.0],
    [1483.0, 1068.0, 0.002149, 0.006612, 0.000779, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2597, 2.1525, -15.2554, -2.2329, 0.0, 0.0, 0.0, 0.0],
    [1757.0, 1364.0, 0.012562, 0.045041, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4412, -3.1709, 6.4464, 2.6597, 0.0, 0.0, 0.0, 0.0],
    [1869.0, 922.0, 0.01, 0.025124, 0.002819, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0005, -0.0745, 12.0124, -0.2381, 0.0, 0.0, 0.0, 0.0],
    [1892.0, 1869.0, 0.005868, 0.020909, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7092, 0.6641, 4.7103, -0.9115, 0.0, 0.0, 0.0, 0.0],
    [1913.0, 1869.0, 8.3e-05, 0.000331, 3.6e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2901, -0.9903, 7.2902, 0.986, 0.0, 0.0, 0.0, 0.0],
    [866.0, 1913.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.286, -1.025, 6.2861, 1.0106, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 1913.0, 0.004463, 0.013636, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.004, -0.176, 1.004, -0.0203, 0.0, 0.0, 0.0, 0.0],
    [857.0, 1116.0, 0.013967, 0.043388, 0.004898, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8499, 0.9473, -5.8458, -1.5351, 0.0, 0.0, 0.0, 0.0],
    [1588.0, 1288.0, 0.02281, 0.063967, 0.009043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.2309, 1.3682, 47.6504, -1.2995, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1546.0, 0.006694, 0.017273, 0.002389, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6651, 1.7014, -15.6514, -1.9572, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1195.0, 0.004545, 0.013967, 0.001283, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1591, 0.9875, -21.1424, -1.0924, 0.0, 0.0, 0.0, 0.0],
    [1196.0, 922.0, 0.005702, 0.01719, 0.002118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7783, -0.3389, -13.7694, 0.1081, 0.0, 0.0, 0.0, 0.0],
    [1851.0, 1433.0, 0.013636, 0.033967, 0.003707, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4667, 1.4091, -13.4462, -1.8106, 0.0, 0.0, 0.0, 0.0],
    [1201.0, 1433.0, 0.017851, 0.04405, 0.004825, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2909, 1.6918, -14.2605, -2.2066, 0.0, 0.0, 0.0, 0.0],
    [1586.0, 1201.0, 0.004876, 0.013471, 0.001566, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7176, 1.5599, -14.7089, -1.7278, 0.0, 0.0, 0.0, 0.0],
    [1201.0, 1199.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.418, 0.0359, -0.418, -0.065, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1187.0, 0.016694, 0.045207, 0.005467, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.1712, -3.5559, 40.3935, 3.4867, 0.0, 0.0, 0.0, 0.0],
    [1516.0, 1171.0, 0.000826, 0.002479, 0.000269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.9125, -4.763, 50.9298, 4.7816, 0.0, 0.0, 0.0, 0.0],
    [1100.0, 1516.0, 0.002149, 0.003884, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.0102, -3.7858, 45.0455, 3.7527, 0.0, 0.0, 0.0, 0.0],
    [1186.0, 1100.0, 0.00595, 0.010661, 0.002222, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.5789, -3.933, 44.6752, 3.8303, 0.0, 0.0, 0.0, 0.0],
    [1516.0, 1514.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.867, 1.0103, -5.867, -1.011, 0.0, 0.0, 0.0, 0.0],
    [1100.0, 1098.0, 0.002397, 0.004876, 0.000704, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.335, -0.0445, -0.335, -0.043, 0.0, 0.0, 0.0, 0.0],
    [1407.0, 1631.0, 0.008926, 0.02876, 0.003025, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9207, -1.158, 1.9211, 0.7951, 0.0, 0.0, 0.0, 0.0],
    [1452.0, 1407.0, 0.004959, 0.015868, 0.001675, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0965, -0.9416, -1.0965, 0.7403, 0.0, 0.0, 0.0, 0.0],
    [1405.0, 1407.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.017, -0.466, 3.0172, 0.4177, 0.0, 0.0, 0.0, 0.0],
    [1084.0, 1630.0, 0.000826, 0.002562, 0.000266, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.336, -1.6704, 9.3366, 1.6402, 0.0, 0.0, 0.0, 0.0],
    [869.0, 1084.0, 0.007934, 0.025537, 0.002684, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8992, -1.7795, 4.901, 1.4623, 0.0, 0.0, 0.0, 0.0],
    [1082.0, 1084.0, 0.000248, 0.000661, 7.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.435, -0.217, 4.435, 0.2081, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 1631.0, 0.008017, 0.02438, 0.002553, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2747, -7.6761, 14.2921, 7.4225, 0.0, 0.0, 0.0, 0.0],
    [1415.0, 1630.0, 0.008099, 0.025372, 0.002633, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.193, -5.5967, 14.2086, 5.3292, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 1762.0, 0.014463, 0.043967, 0.005193, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6793, 2.3901, -14.6528, -2.9384, 0.0, 0.0, 0.0, 0.0],
    [1671.0, 1719.0, 0.010083, 0.031901, 0.003453, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.4901, 2.1117, -38.3671, -2.1416, 0.0, 0.0, 0.0, 0.0],
    [1191.0, 1233.0, 0.003719, 0.011901, 0.001251, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.514, -0.498, 2.5142, 0.3444, 0.0, 0.0, 0.0, 0.0],
    [1379.0, 1478.0, 0.002231, 0.006612, 0.000789, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1832, 2.7314, -23.1734, -2.8005, 0.0, 0.0, 0.0, 0.0],
    [1810.0, 1795.0, 0.009587, 0.030744, 0.003233, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9092, -2.284, 11.9207, 1.9251, 0.0, 0.0, 0.0, 0.0],
    [1437.0, 1620.0, 0.000992, 0.003058, 0.000346, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.8328, -3.1246, 46.8504, 3.1361, 0.0, 0.0, 0.0, 0.0],
    [1642.0, 1437.0, 0.005785, 0.01843, 0.001951, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.18, -7.4212, 48.2916, 7.536, 0.0, 0.0, 0.0, 0.0],
    [1435.0, 1437.0, 0.000826, 0.002397, 0.000281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.459, 4.377, -1.4589, -4.4114, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1641.0, 0.011901, 0.036446, 0.004262, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.0364, -0.8133, -57.713, 1.2787, 0.0, 0.0, 0.0, 0.0],
    [1144.0, 948.0, 0.004215, 0.013306, 0.001433, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8174, -3.1764, 8.8204, 3.0134, 0.0, 0.0, 0.0, 0.0],
    [1737.0, 1284.0, 0.005207, 0.01595, 0.001873, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6015, 0.827, 9.6056, -1.0401, 0.0, 0.0, 0.0, 0.0],
    [1877.0, 1476.0, 0.004793, 0.014628, 0.001774, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.6474, -1.9283, 28.6796, 1.8087, 0.0, 0.0, 0.0, 0.0],
    [996.0, 1877.0, 0.001901, 0.006116, 0.000646, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.2949, -1.5883, 27.3064, 1.5464, 0.0, 0.0, 0.0, 0.0],
    [1875.0, 1877.0, 8.3e-05, 0.000165, 1.7e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.341, -0.384, 1.341, 0.3819, 0.0, 0.0, 0.0, 0.0],
    [996.0, 1613.0, 0.001405, 0.004132, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.0349, 0.8303, -25.0277, -0.8613, 0.0, 0.0, 0.0, 0.0],
    [1436.0, 1620.0, 0.001488, 0.004628, 0.000549, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.078, 3.153, -7.0773, -3.2189, 0.0, 0.0, 0.0, 0.0],
    [941.0, 1370.0, 0.006777, 0.021984, 0.002297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4367, -1.4687, 8.4407, 1.199, 0.0, 0.0, 0.0, 0.0],
    [1085.0, 1419.0, 0.008099, 0.020661, 0.002323, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7626, 3.2044, -9.7555, -3.4655, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 1085.0, 0.000496, 0.001488, 0.000162, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7631, 3.1454, -9.7626, -3.1637, 0.0, 0.0, 0.0, 0.0],
    [1085.0, 1083.0, 0.000909, 0.002893, 0.000339, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0408, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1137.0, 976.0, 0.001736, 0.005289, 0.000617, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.423, -0.303, 1.423, 0.2273, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1324.0, 0.012975, 0.041074, 0.004484, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.0588, 2.3972, -20.016, -2.8162, 0.0, 0.0, 0.0, 0.0],
    [1566.0, 1738.0, 0.003802, 0.012149, 0.001275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0977, -0.7354, 10.1009, 0.5923, 0.0, 0.0, 0.0, 0.0],
    [1408.0, 1566.0, 0.006694, 0.021653, 0.002268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4698, 0.2015, 1.4699, -0.4737, 0.0, 0.0, 0.0, 0.0],
    [870.0, 1408.0, 0.004463, 0.014463, 0.001517, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7168, 0.0985, 0.7168, -0.2809, 0.0, 0.0, 0.0, 0.0],
    [1566.0, 1564.0, 0.001157, 0.002562, 0.000254, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6277, 1.2091, -8.627, -1.238, 0.0, 0.0, 0.0, 0.0],
    [1406.0, 1408.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.753, -0.128, 0.753, 0.0794, 0.0, 0.0, 0.0, 0.0],
    [1737.0, 1146.0, 0.004463, 0.014297, 0.001515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2099, -1.7982, 8.2125, 1.6241, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1828.0, 0.003306, 0.010744, 0.001101, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3401, 0.3425, -1.34, -0.478, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1035.0, 0.001405, 0.004463, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0579, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1479.0, 1006.0, 0.002397, 0.007273, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.173, 2.7968, -23.1625, -2.8712, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1472.0, 0.003802, 0.01157, 0.00137, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6711, 0.2893, -7.6693, -0.4537, 0.0, 0.0, 0.0, 0.0],
    [1621.0, 1839.0, 0.018347, 0.056777, 0.006459, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.2493, -0.8134, 27.3592, 0.349, 0.0, 0.0, 0.0, 0.0],
    [1101.0, 981.0, 0.000992, 0.002893, 0.000349, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.1945, 1.4197, -30.1872, -1.4419, 0.0, 0.0, 0.0, 0.0],
    [1517.0, 1101.0, 0.001488, 0.004463, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.2054, 1.3286, -30.1945, -1.362, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1517.0, 0.004298, 0.013388, 0.001474, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.2368, 1.2416, -30.2054, -1.3277, 0.0, 0.0, 0.0, 0.0],
    [1101.0, 1099.0, 0.001322, 0.003884, 0.000462, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0576, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1515.0, 1517.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0009, 0.0, 0.0, 0.0, 0.0],
    [1197.0, 921.0, 0.002727, 0.008347, 0.000973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0016, 0.0754, -1.0016, -0.1936, 0.0, 0.0, 0.0, 0.0],
    [1910.0, 1197.0, 0.002231, 0.007603, 0.000728, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0017, -0.0132, -1.0016, -0.0754, 0.0, 0.0, 0.0, 0.0],
    [1907.0, 1910.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0017, -0.0164, -1.0017, 0.0143, 0.0, 0.0, 0.0, 0.0],
    [1195.0, 1197.0, 0.003141, 0.009669, 0.001125, 140.0, 140.0, 140.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1909.0, 1910.0, 0.0, 0.000826, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0012, 0.0, 0.0, 0.0, 0.0],
    [1253.0, 1115.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6075, 4.2384, -1.6073, -4.2844, 0.0, 0.0, 0.0, 0.0],
    [1835.0, 1253.0, 0.004545, 0.013884, 0.001614, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3613, 4.0997, -2.3605, -4.2916, 0.0, 0.0, 0.0, 0.0],
    [1253.0, 1251.0, 0.001157, 0.001488, 0.000281, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.753, 0.0532, -0.753, -0.087, 0.0, 0.0, 0.0, 0.0],
    [925.0, 1115.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1173, 3.4797, 4.1175, -3.5255, 0.0, 0.0, 0.0, 0.0],
    [1884.0, 925.0, 0.003884, 0.011901, 0.001375, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6888, 3.3305, 1.6892, -3.4947, 0.0, 0.0, 0.0, 0.0],
    [923.0, 925.0, 0.000661, 0.001901, 0.000225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.428, -0.042, 2.428, 0.015, 0.0, 0.0, 0.0, 0.0],
    [1272.0, 1115.0, 0.009339, 0.025289, 0.002592, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6184, 0.8728, -10.6096, -1.1614, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1272.0, 0.005702, 0.014545, 0.001534, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.5624, 2.115, -14.5522, -2.2741, 0.0, 0.0, 0.0, 0.0],
    [1272.0, 1269.0, 0.005537, 0.009339, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9338, 1.4013, -3.933, -1.517, 0.0, 0.0, 0.0, 0.0],
    [1319.0, 1115.0, 0.015041, 0.039669, 0.004104, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6321, 0.2049, -16.5977, -0.6094, 0.0, 0.0, 0.0, 0.0],
    [1719.0, 1319.0, 8.3e-05, 0.000248, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.4024, 1.2372, -21.4021, -1.2386, 0.0, 0.0, 0.0, 0.0],
    [1318.0, 1319.0, 0.000165, 0.000413, 5.3e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.77, -1.04, 4.77, 1.0336, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1289.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2317, -3.1192, 9.2321, 3.0987, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1289.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2317, -3.1192, 9.2321, 3.0987, 0.0, 0.0, 0.0, 0.0],
    [1141.0, 1114.0, 0.012479, 0.038265, 0.004414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4895, -2.2979, 23.546, 1.9286, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1141.0, 0.000909, 0.003388, 0.00039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4853, -2.346, 23.4895, 2.3136, 0.0, 0.0, 0.0, 0.0],
    [1139.0, 1141.0, 0.000413, 0.001322, 0.000128, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0157, 0.0, 0.0, 0.0, 0.0],
    [1653.0, 1116.0, 0.00876, 0.026942, 0.003112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.6656, -4.5412, 31.7391, 4.3875, 0.0, 0.0, 0.0, 0.0],
    [1142.0, 1653.0, 0.003802, 0.012066, 0.001396, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.2164, -4.7033, 31.2476, 4.6327, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1142.0, 0.000826, 0.002562, 0.000293, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.2137, 10.7732, -28.2075, -10.7894, 0.0, 0.0, 0.0, 0.0],
    [1652.0, 1653.0, 0.002066, 0.006364, 0.000753, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.418, -0.0, 0.418, -0.0916, 0.0, 0.0, 0.0, 0.0],
    [1138.0, 1142.0, 0.000413, 0.001322, 0.00016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.411, -15.471, 59.4238, 15.4927, 0.0, 0.0, 0.0, 0.0],
    [1034.0, 1874.0, 0.001488, 0.004876, 0.000511, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4055, 2.6741, -6.4049, -2.7333, 0.0, 0.0, 0.0, 0.0],
    [1420.0, 1034.0, 0.004959, 0.013223, 0.0015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4074, 2.469, -6.4055, -2.6439, 0.0, 0.0, 0.0, 0.0],
    [1033.0, 1034.0, 0.000661, 0.002149, 0.000252, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0302, 0.0, 0.0, 0.0, 0.0],
    [1152.0, 1526.0, 0.011983, 0.037107, 0.004211, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8165, -0.2431, 17.8473, -0.1819, 0.0, 0.0, 0.0, 0.0],
    [1382.0, 976.0, 0.004545, 0.013967, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0526, -0.1505, 2.0527, -0.048, 0.0, 0.0, 0.0, 0.0],
    [1810.0, 1796.0, 0.004215, 0.009752, 0.002043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.2612, -2.9852, 34.302, 2.8296, 0.0, 0.0, 0.0, 0.0],
    [1612.0, 929.0, 0.005702, 0.015041, 0.001646, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.4412, 0.5971, -24.4134, -0.7249, 0.0, 0.0, 0.0, 0.0],
    [1341.0, 929.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.506, -0.26, 1.506, 0.2311, 0.0, 0.0, 0.0, 0.0],
    [1342.0, 930.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0291, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1656.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4323, 1.0968, -3.432, -1.192, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1657.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5061, 0.4462, -1.506, -0.542, 0.0, 0.0, 0.0, 0.0],
    [1623.0, 1114.0, 0.003719, 0.009008, 0.000999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.142, -2.3232, 3.1424, 2.2011, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1623.0, 0.004628, 0.01438, 0.001626, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1414, -2.6807, 3.142, 2.4823, 0.0, 0.0, 0.0, 0.0],
    [1622.0, 1623.0, 0.002645, 0.006116, 0.00129, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.159, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1114.0, 0.008347, 0.023471, 0.002628, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.191, -2.6245, 3.1921, 2.3037, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 1114.0, 0.00157, 0.004793, 0.000566, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5957, -2.5688, 10.5972, 2.5035, 0.0, 0.0, 0.0, 0.0],
    [1471.0, 1254.0, 0.007438, 0.022562, 0.00266, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3321, -2.6156, 8.3366, 2.3018, 0.0, 0.0, 0.0, 0.0],
    [1849.0, 1471.0, 0.000992, 0.003306, 0.000351, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4946, -2.5387, 7.4951, 2.4972, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 1252.0, 0.000744, 0.001405, 0.000293, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.259, 0.267, -2.259, -0.303, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 1471.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.837, -0.124, 0.837, 0.1183, 0.0, 0.0, 0.0, 0.0],
    [1297.0, 1114.0, 0.00876, 0.026529, 0.003124, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3791, -1.3241, 3.38, 0.9416, 0.0, 0.0, 0.0, 0.0],
    [1785.0, 1413.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8482, -2.7108, 5.8516, 2.3928, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1785.0, 0.011901, 0.029669, 0.003277, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7528, -3.0505, 3.755, 2.6629, 0.0, 0.0, 0.0, 0.0],
    [1783.0, 1785.0, 0.00438, 0.006116, 0.000777, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.093, -0.141, 2.0932, 0.0479, 0.0, 0.0, 0.0, 0.0],
    [1786.0, 1414.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.9405, -1.597, 4.9427, 1.2762, 0.0, 0.0, 0.0, 0.0],
    [1599.0, 1786.0, 0.008099, 0.021074, 0.002386, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8467, -1.5524, 2.8473, 1.2678, 0.0, 0.0, 0.0, 0.0],
    [1784.0, 1786.0, 0.004132, 0.005372, 0.000692, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.093, -0.412, 2.0932, 0.3291, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1704.0, 0.002397, 0.007355, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.506, 0.2846, -1.506, -0.39, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1008.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5715, -3.0312, 8.5736, 2.8699, 0.0, 0.0, 0.0, 0.0],
    [1413.0, 1147.0, 0.003058, 0.003802, 0.000721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.418, 0.0432, -0.418, -0.13, 0.0, 0.0, 0.0, 0.0],
    [1414.0, 1148.0, 0.003141, 0.003884, 0.00074, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.837, -0.002, -0.837, -0.087, 0.0, 0.0, 0.0, 0.0],
    [1030.0, 1629.0, 0.001074, 0.003223, 0.000378, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8496, 0.4047, -20.8458, -0.4387, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1030.0, 0.001818, 0.00562, 0.000665, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8562, 0.3211, -20.8496, -0.3813, 0.0, 0.0, 0.0, 0.0],
    [1030.0, 1029.0, 0.000579, 0.001653, 0.000194, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0234, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1380.0, 1626.0, 0.003141, 0.021405, 0.002413, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7464, -1.4341, 2.7466, 1.1408, 0.0, 0.0, 0.0, 0.0],
    [977.0, 1278.0, 0.004736, 0.015008, 0.001718, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 55.9024, 4.6352, -55.7823, -4.4672, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1370.0, 0.00405, 0.012397, 0.00143, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1234, 1.7718, 7.1251, -1.9426, 0.0, 0.0, 0.0, 0.0],
    [889.0, 1415.0, 0.001983, 0.006033, 0.000697, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9822, -0.4984, 0.9822, 0.4149, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 889.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3588, -0.2597, -0.3588, 0.0496, 0.0, 0.0, 0.0, 0.0],
    [889.0, 887.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.341, 0.4488, -1.341, -0.472, 0.0, 0.0, 0.0, 0.0],
    [1240.0, 1416.0, 0.002314, 0.007438, 0.000811, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8589, -6.8481, 4.8603, 6.7553, 0.0, 0.0, 0.0, 0.0],
    [1619.0, 1240.0, 0.005702, 0.018017, 0.001994, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8555, -7.0779, 4.8589, 6.8504, 0.0, 0.0, 0.0, 0.0],
    [1239.0, 1240.0, 8.3e-05, 0.000248, 1.9e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0023, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 1800.0, 0.001901, 0.004628, 0.000895, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.089, 0.2788, -1.089, -0.388, 0.0, 0.0, 0.0, 0.0],
    [1801.0, 1233.0, 0.001405, 0.004628, 0.000489, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.7577, -1.7837, 16.7609, 1.7341, 0.0, 0.0, 0.0, 0.0],
    [930.0, 1801.0, 0.008099, 0.022645, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6524, -1.6738, 15.6687, 1.4192, 0.0, 0.0, 0.0, 0.0],
    [1799.0, 1801.0, 0.000496, 0.00124, 0.000191, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.089, -0.388, 1.089, 0.3645, 0.0, 0.0, 0.0, 0.0],
    [1106.0, 1116.0, 0.007521, 0.023058, 0.002413, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.506, 0.0309, 1.5061, -0.3259, 0.0, 0.0, 0.0, 0.0],
    [1270.0, 1106.0, 0.000331, 0.001157, 0.000116, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.506, -0.087, 1.506, 0.0728, 0.0, 0.0, 0.0, 0.0],
    [1104.0, 1106.0, 0.002397, 0.007521, 0.000847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.1037, 0.0, 0.0, 0.0, 0.0],
    [1811.0, 1901.0, 0.008099, 0.026116, 0.002725, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.3585, 2.1301, -18.3358, -2.3893, 0.0, 0.0, 0.0, 0.0],
    [1552.0, 850.0, 0.003636, 0.011405, 0.001242, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7623, 6.3988, -0.761, -6.5424, 0.0, 0.0, 0.0, 0.0],
    [895.0, 1552.0, 0.00157, 0.004876, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0979, 6.4154, -1.0973, -6.4782, 0.0, 0.0, 0.0, 0.0],
    [1552.0, 1550.0, 0.002314, 0.006942, 0.000728, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.335, 0.0793, -0.335, -0.166, 0.0, 0.0, 0.0, 0.0],
    [1777.0, 1020.0, 0.001983, 0.005702, 0.000617, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.9026, 8.4524, -11.899, -8.5159, 0.0, 0.0, 0.0, 0.0],
    [890.0, 1778.0, 0.00562, 0.017107, 0.001919, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4581, 3.0103, -5.4563, -3.2343, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 890.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.046, 2.993, -6.0441, -3.1971, 0.0, 0.0, 0.0, 0.0],
    [890.0, 888.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.586, 0.1868, -0.586, -0.21, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 1771.0, 0.005207, 0.016281, 0.001805, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3794, 3.4587, 0.38, -3.6771, 0.0, 0.0, 0.0, 0.0],
    [1447.0, 1288.0, 0.013388, 0.041488, 0.004726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.2309, -1.9863, 19.2715, 1.5302, 0.0, 0.0, 0.0, 0.0],
    [1797.0, 1447.0, 0.007603, 0.02405, 0.002618, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3464, -1.2914, 13.3576, 1.0053, 0.0, 0.0, 0.0, 0.0],
    [1447.0, 1445.0, 0.001074, 0.010992, 0.001752, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8733, 0.981, -5.873, -1.193, 0.0, 0.0, 0.0, 0.0],
    [1446.0, 1051.0, 0.00876, 0.027851, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.3405, 1.1468, -22.3047, -1.4034, 0.0, 0.0, 0.0, 0.0],
    [1359.0, 1446.0, 0.011157, 0.034463, 0.003913, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.0224, 2.3856, -26.9557, -2.6605, 0.0, 0.0, 0.0, 0.0],
    [1288.0, 1359.0, 0.002314, 0.007025, 0.000816, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.0686, 3.3702, -32.0491, -3.4116, 0.0, 0.0, 0.0, 0.0],
    [1446.0, 1444.0, 0.001058, 0.010826, 0.001726, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6152, 1.5138, -4.615, -1.723, 0.0, 0.0, 0.0, 0.0],
    [1359.0, 1357.0, 0.003223, 0.006033, 0.000578, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0267, 1.026, -5.026, -1.096, 0.0, 0.0, 0.0, 0.0],
    [1777.0, 1415.0, 0.005455, 0.016777, 0.001914, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8629, -6.5681, 11.8712, 6.3644, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 1841.0, 0.004215, 0.009835, 0.001217, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7198, 0.0253, -15.7114, -0.1556, 0.0, 0.0, 0.0, 0.0],
    [1151.0, 1900.0, 0.002066, 0.00562, 0.000593, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.3103, 0.1541, -16.3058, -0.2151, 0.0, 0.0, 0.0, 0.0],
    [1899.0, 1900.0, 0.000661, 0.002314, 0.00022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.586, -0.217, 0.586, 0.1899, 0.0, 0.0, 0.0, 0.0],
    [1374.0, 1584.0, 0.002893, 0.008926, 0.001004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5757, 0.5792, -17.5684, -0.679, 0.0, 0.0, 0.0, 0.0],
    [1811.0, 1374.0, 0.00595, 0.019174, 0.00203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.9456, 0.7433, -20.9242, -0.9221, 0.0, 0.0, 0.0, 0.0],
    [1374.0, 1372.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3485, 0.3429, -3.348, -0.455, 0.0, 0.0, 0.0, 0.0],
    [1041.0, 1234.0, 0.001405, 0.004463, 0.000467, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1982, -0.5355, 7.1988, 0.4805, 0.0, 0.0, 0.0, 0.0],
    [1062.0, 1041.0, 0.005124, 0.016033, 0.001805, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.196, -0.7617, 7.1982, 0.5485, 0.0, 0.0, 0.0, 0.0],
    [1040.0, 1041.0, 0.000331, 0.001074, 0.000107, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.013, 0.0, 0.0, 0.0, 0.0],
    [1733.0, 1650.0, 0.006529, 0.023884, 0.002338, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.186, -0.715, 4.187, 0.4345, 0.0, 0.0, 0.0, 0.0],
    [1902.0, 1651.0, 0.008017, 0.026446, 0.002645, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0517, 1.0012, -10.045, -1.3007, 0.0, 0.0, 0.0, 0.0],
    [1752.0, 1594.0, 0.007273, 0.012314, 0.001788, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6329, 3.2487, 20.6593, -3.4197, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 921.0, 0.02405, 0.076281, 0.008259, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.1689, 7.7435, -47.7097, -7.3058, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1042.0, 0.003141, 0.007769, 0.000879, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2281, -0.9395, -2.228, 0.8316, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 1043.0, 0.005785, 0.016116, 0.001876, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3029, 0.9037, 0.303, -1.1346, 0.0, 0.0, 0.0, 0.0],
    [1296.0, 1470.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9531, 0.934, -0.9531, -1.0261, 0.0, 0.0, 0.0, 0.0],
    [1468.0, 1470.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.256, -0.128, 1.256, 0.1223, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 1513.0, 0.007438, 0.023967, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5314, -1.1427, 13.5426, 0.8699, 0.0, 0.0, 0.0, 0.0],
    [1512.0, 1289.0, 0.012066, 0.038678, 0.004075, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.263, -0.802, 2.2635, 0.3045, 0.0, 0.0, 0.0, 0.0],
    [1649.0, 1289.0, 0.000496, 0.003719, 0.000387, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.922, 1.6633, -9.9216, -1.7077, 0.0, 0.0, 0.0, 0.0],
    [1705.0, 1649.0, 0.008099, 0.051653, 0.005365, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9286, 1.0204, -9.922, -1.6366, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1705.0, 0.007686, 0.023967, 0.002698, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.9642, 1.3378, -14.9501, -1.6257, 0.0, 0.0, 0.0, 0.0],
    [1647.0, 1649.0, 0.000579, 0.001818, 0.000218, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0267, 0.0, 0.0, 0.0, 0.0],
    [1703.0, 1705.0, 0.002231, 0.007438, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.021, -0.693, 5.0215, 0.6054, 0.0, 0.0, 0.0, 0.0],
    [1585.0, 886.0, 0.002727, 0.008512, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.5512, 0.1999, -13.5471, -0.3034, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 885.0, 0.003223, 0.010496, 0.001104, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8535, 0.7541, -17.8451, -0.8609, 0.0, 0.0, 0.0, 0.0],
    [1050.0, 1373.0, 0.005289, 0.016942, 0.001796, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8674, 0.4665, -17.8535, -0.6411, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 1371.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1129, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1780.0, 1580.0, 0.019256, 0.061488, 0.006558, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.6148, 2.3057, -40.3552, -2.2771, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1780.0, 0.010413, 0.033471, 0.003533, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.7549, 2.2553, -40.6148, -2.2411, 0.0, 0.0, 0.0, 0.0],
    [1779.0, 1780.0, 0.001653, 0.005537, 0.000525, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0645, 0.0, 0.0, 0.0, 0.0],
    [1708.0, 1620.0, 0.004711, 0.014628, 0.001667, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.8394, 0.0216, -14.831, -0.2025, 0.0, 0.0, 0.0, 0.0],
    [1492.0, 944.0, 0.004793, 0.015785, 0.001561, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5102, -0.0155, -2.51, -0.173, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1492.0, 0.007438, 0.02405, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4481, 0.4231, -5.4463, -0.7232, 0.0, 0.0, 0.0, 0.0],
    [1490.0, 1492.0, 8.3e-05, 0.000826, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.936, -0.741, 2.936, 0.7387, 0.0, 0.0, 0.0, 0.0],
    [1143.0, 1363.0, 0.000744, 0.002314, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.9376, -8.5791, 41.9487, 8.5843, 0.0, 0.0, 0.0, 0.0],
    [1491.0, 1143.0, 0.006777, 0.021736, 0.002294, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.094, -0.402, 2.0942, 0.1219, 0.0, 0.0, 0.0, 0.0],
    [1140.0, 1143.0, 0.000909, 0.003141, 0.000298, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.831, -8.451, 39.8433, 8.4571, 0.0, 0.0, 0.0, 0.0],
    [1539.0, 1752.0, 0.012397, 0.028265, 0.002664, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.343, -0.347, 2.3436, 0.0274, 0.0, 0.0, 0.0, 0.0],
    [1794.0, 1865.0, 0.009421, 0.031157, 0.002778, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.9252, 3.7332, -18.896, -3.9705, 0.0, 0.0, 0.0, 0.0],
    [983.0, 947.0, 0.015124, 0.04157, 0.004136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8319, -0.1183, -22.7669, -0.2034, 0.0, 0.0, 0.0, 0.0],
    [1391.0, 946.0, 0.015289, 0.036612, 0.005537, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.0179, 9.4503, -44.7536, -9.4913, 0.0, 0.0, 0.0, 0.0],
    [1432.0, 1180.0, 0.009339, 0.031901, 0.003243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3662, -0.9736, 8.3716, 0.5964, 0.0, 0.0, 0.0, 0.0],
    [1441.0, 1432.0, 0.002149, 0.006777, 0.000772, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7744, -0.8472, 6.7752, 0.7557, 0.0, 0.0, 0.0, 0.0],
    [1432.0, 1431.0, 0.0, 8.3e-05, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.591, 0.2178, -1.591, -0.219, 0.0, 0.0, 0.0, 0.0],
    [1403.0, 1180.0, 0.005041, 0.016364, 0.001711, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4042, -3.0644, 13.412, 2.881, 0.0, 0.0, 0.0, 0.0],
    [1731.0, 1352.0, 0.005785, 0.014463, 0.001636, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0592, 3.1789, 1.0598, -3.3713, 0.0, 0.0, 0.0, 0.0],
    [1224.0, 1352.0, 0.034132, 0.094876, 0.009319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6957, 2.6516, -1.6919, -3.7481, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1866.0, 0.011074, 0.03281, 0.002829, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7775, -4.1735, 18.8118, 3.9369, 0.0, 0.0, 0.0, 0.0],
    [1224.0, 1915.0, 0.006198, 0.016694, 0.002616, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.5493, -1.179, -13.5397, 0.8934, 0.0, 0.0, 0.0, 0.0],
    [1389.0, 1914.0, 0.00124, 0.003802, 0.000423, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6465, 4.1458, -0.6464, -4.1956, 0.0, 0.0, 0.0, 0.0],
    [1682.0, 1730.0, 0.007686, 0.020909, 0.002139, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2405, 2.7922, 1.2412, -3.044, 0.0, 0.0, 0.0, 0.0],
    [1680.0, 1682.0, 0.012479, 0.037851, 0.004477, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2397, 2.2633, 1.2405, -2.7922, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1682.0, 0.021901, 0.060992, 0.005953, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 861.0, 0.004876, 0.01314, 0.001779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.1899, 0.5782, -9.1864, -0.7807, 0.0, 0.0, 0.0, 0.0],
    [1000.0, 1317.0, 0.006198, 0.019504, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4112, -0.9441, 4.4122, 0.6879, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 1052.0, 0.00405, 0.013802, 0.001314, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.623, 2.9204, -3.6222, -3.0743, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 1681.0, 0.010248, 0.031157, 0.003683, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4552, 2.9612, -3.4533, -3.3934, 0.0, 0.0, 0.0, 0.0],
    [1220.0, 1180.0, 0.009587, 0.030826, 0.003265, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0842, -1.031, 16.1046, 0.6986, 0.0, 0.0, 0.0, 0.0],
    [1458.0, 1180.0, 0.001405, 0.004298, 0.000472, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7541, -2.9028, 14.7567, 2.8532, 0.0, 0.0, 0.0, 0.0],
    [979.0, 1211.0, 0.007769, 0.023554, 0.002773, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0857, -0.247, 6.088, -0.082, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 1300.0, 0.008182, 0.025537, 0.002863, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2269, 1.1974, -10.2198, -1.5234, 0.0, 0.0, 0.0, 0.0],
    [1905.0, 1897.0, 0.001488, 0.004628, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.662, -0.1358, -4.6617, 0.0721, 0.0, 0.0, 0.0, 0.0],
    [1480.0, 1388.0, 0.006281, 0.019752, 0.002161, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.335, -0.085, 0.335, -0.1723, 0.0, 0.0, 0.0, 0.0],
    [1481.0, 1389.0, 0.006198, 0.019587, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.586, -0.195, 0.586, -0.0596, 0.0, 0.0, 0.0, 0.0],
    [1388.0, 1898.0, 0.000826, 0.002479, 0.000271, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1506, 1.7007, -6.1503, -1.7321, 0.0, 0.0, 0.0, 0.0],
    [862.0, 1906.0, 0.000744, 0.002397, 0.000281, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9304, 0.4782, -7.93, -0.5104, 0.0, 0.0, 0.0, 0.0],
    [1916.0, 1389.0, 0.001983, 0.005289, 0.000702, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9144, -0.8352, 1.9144, 0.7518, 0.0, 0.0, 0.0, 0.0],
    [1665.0, 1660.0, 0.003471, 0.010413, 0.001239, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.554, 3.2805, -6.5525, -3.4249, 0.0, 0.0, 0.0, 0.0],
    [1666.0, 946.0, 0.006446, 0.019669, 0.002335, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5791, -4.4944, 12.5886, 4.2418, 0.0, 0.0, 0.0, 0.0],
    [1698.0, 1181.0, 0.004793, 0.014711, 0.001706, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3026, 0.1545, 10.3068, -0.3488, 0.0, 0.0, 0.0, 0.0],
    [1203.0, 1178.0, 0.008843, 0.027603, 0.003083, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9092, 1.0014, -3.908, -1.3718, 0.0, 0.0, 0.0, 0.0],
    [1714.0, 1181.0, 0.005041, 0.015537, 0.001801, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7284, -1.1786, 6.7303, 0.9659, 0.0, 0.0, 0.0, 0.0],
    [1701.0, 1179.0, 0.003554, 0.00876, 0.000963, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3629, 1.0426, 5.3638, -1.1573, 0.0, 0.0, 0.0, 0.0],
    [1804.0, 1701.0, 0.016033, 0.046364, 0.004455, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9375, 0.511, 3.9397, -1.0453, 0.0, 0.0, 0.0, 0.0],
    [1701.0, 1699.0, 0.012645, 0.015868, 0.003013, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4232, 0.0027, -1.423, -0.368, 0.0, 0.0, 0.0, 0.0],
    [1702.0, 1178.0, 0.004298, 0.010496, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8753, -0.0597, -2.875, -0.0802, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 1702.0, 0.017273, 0.055289, 0.005189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5526, -0.6194, -4.5496, -0.001, 0.0, 0.0, 0.0, 0.0],
    [1702.0, 1700.0, 0.01281, 0.016033, 0.00304, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6743, 0.0607, -1.674, -0.429, 0.0, 0.0, 0.0, 0.0],
    [1805.0, 1673.0, 0.008926, 0.027355, 0.003165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6487, -1.5161, 8.6543, 1.1493, 0.0, 0.0, 0.0, 0.0],
    [1036.0, 1673.0, 0.009008, 0.027603, 0.003202, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2666, 0.4471, 8.2717, -0.8201, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 946.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8162, -3.1232, 20.8475, 2.8575, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 947.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9351, 2.7848, 3.9368, -3.1422, 0.0, 0.0, 0.0, 0.0],
    [1856.0, 1675.0, 0.004298, 0.01314, 0.001559, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.1881, 0.0, 0.0, 0.0, 0.0],
    [1857.0, 1673.0, 0.004298, 0.01314, 0.001556, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.19, -1.571, 4.1907, 1.3842, 0.0, 0.0, 0.0, 0.0],
    [1507.0, 1487.0, 0.004959, 0.012397, 0.001375, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3695, -0.3904, -12.3632, 0.2408, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 1507.0, 0.010992, 0.032231, 0.003112, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.0695, 0.2062, -15.0488, -0.5207, 0.0, 0.0, 0.0, 0.0],
    [1506.0, 1507.0, 0.004298, 0.013058, 0.001544, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.679, -1.096, 2.6793, 0.9111, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 1486.0, 0.016033, 0.044711, 0.004499, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6843, 2.0096, -14.6548, -2.4666, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 1846.0, 0.006198, 0.02, 0.00212, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0757, 2.0915, -13.0667, -2.3197, 0.0, 0.0, 0.0, 0.0],
    [1223.0, 919.0, 0.004545, 0.013802, 0.001638, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6297, 0.5059, -5.6284, -0.6974, 0.0, 0.0, 0.0, 0.0],
    [1774.0, 878.0, 0.004132, 0.01281, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0313, -0.6536, 7.033, 0.4826, 0.0, 0.0, 0.0, 0.0],
    [1728.0, 878.0, 0.003471, 0.011157, 0.001198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.762, -2.4209, 25.781, 2.3356, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1110.0, 0.004628, 0.014297, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.9606, 1.095, -18.947, -1.2507, 0.0, 0.0, 0.0, 0.0],
    [1725.0, 1073.0, 0.004711, 0.014297, 0.001699, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.0102, 1.3072, -12.0045, -1.4975, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1725.0, 0.003554, 0.010992, 0.001261, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6009, 1.2699, -12.5962, -1.4096, 0.0, 0.0, 0.0, 0.0],
    [1725.0, 1723.0, 0.00157, 0.005372, 0.00052, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.586, 0.1024, -0.586, -0.166, 0.0, 0.0, 0.0, 0.0],
    [1531.0, 879.0, 0.002479, 0.007686, 0.000883, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.7885, 0.5241, -18.7813, -0.6096, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1531.0, 0.006116, 0.018926, 0.002142, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5789, 0.6182, -21.5556, -0.8077, 0.0, 0.0, 0.0, 0.0],
    [1531.0, 1530.0, 0.002066, 0.003802, 0.000784, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7671, 0.2836, -2.767, -0.379, 0.0, 0.0, 0.0, 0.0],
    [1367.0, 1353.0, 0.002397, 0.007355, 0.000828, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8477, 10.5284, 1.85, -10.6228, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1441.0, 0.002397, 0.007769, 0.000823, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.4789, -2.4366, 9.4807, 2.3424, 0.0, 0.0, 0.0, 0.0],
    [1072.0, 1549.0, 0.003719, 0.009008, 0.001363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0655, 0.1098, -7.064, -0.2724, 0.0, 0.0, 0.0, 0.0],
    [1522.0, 1440.0, 0.006281, 0.020083, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8732, 0.1706, -15.8602, -0.3901, 0.0, 0.0, 0.0, 0.0],
    [1262.0, 1219.0, 8.3e-05, 0.000248, 2.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7175, 0.4744, 4.7175, -0.477, 0.0, 0.0, 0.0, 0.0],
    [1467.0, 1262.0, 0.007603, 0.019587, 0.002091, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7116, 0.3559, 3.7124, -0.6085, 0.0, 0.0, 0.0, 0.0],
    [1440.0, 1467.0, 0.003141, 0.00843, 0.000857, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7112, 0.2712, 3.7116, -0.3746, 0.0, 0.0, 0.0, 0.0],
    [1261.0, 1262.0, 0.004545, 0.008512, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.005, -0.247, 1.005, 0.1341, 0.0, 0.0, 0.0, 0.0],
    [1466.0, 1467.0, 0.000496, 0.001322, 0.000133, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.035, 0.0, 0.0188, 0.0, 0.0, 0.0, 0.0],
    [1238.0, 1219.0, 0.002562, 0.006777, 0.000944, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5212, -0.9583, -2.521, 0.8437, 0.0, 0.0, 0.0, 0.0],
    [1423.0, 1189.0, 0.001653, 0.004959, 0.00059, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.082, 0.597, 5.0824, -0.6679, 0.0, 0.0, 0.0, 0.0],
    [1185.0, 1220.0, 0.003223, 0.009752, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1509, -0.0652, -12.147, -0.0641, 0.0, 0.0, 0.0, 0.0],
    [974.0, 1185.0, 0.003058, 0.009421, 0.001058, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1546, -0.1841, -12.1509, 0.0667, 0.0, 0.0, 0.0, 0.0],
    [1184.0, 1185.0, 0.0, 8.3e-05, 1.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0015, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 1548.0, 0.001405, 0.004298, 0.000503, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2255, -0.1091, 6.2259, 0.049, 0.0, 0.0, 0.0, 0.0],
    [1833.0, 1368.0, 0.010744, 0.032727, 0.003836, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8327, 10.4115, 0.8426, -10.8522, 0.0, 0.0, 0.0, 0.0],
    [1219.0, 1459.0, 0.008264, 0.026612, 0.002807, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7075, -0.9517, 4.709, 0.6143, 0.0, 0.0, 0.0, 0.0],
    [1397.0, 1794.0, 0.014711, 0.031488, 0.005377, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.1483, -2.6429, 22.2092, 2.1278, 0.0, 0.0, 0.0, 0.0],
    [1224.0, 1397.0, 0.009917, 0.019669, 0.003705, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4369, -2.6926, 20.4722, 2.3202, 0.0, 0.0, 0.0, 0.0],
    [1397.0, 1396.0, 0.002231, 0.006033, 0.000564, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6761, 0.3227, -1.676, -0.39, 0.0, 0.0, 0.0, 0.0],
    [876.0, 1181.0, 0.006033, 0.020496, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6704, -1.282, 0.6705, 1.0181, 0.0, 0.0, 0.0, 0.0],
    [877.0, 955.0, 0.003058, 0.010661, 0.001171, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5056, 0.416, 1.5056, -0.558, 0.0, 0.0, 0.0, 0.0],
    [1177.0, 954.0, 0.006529, 0.020909, 0.002243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4459, 0.3669, -6.4436, -0.6322, 0.0, 0.0, 0.0, 0.0],
    [1301.0, 1177.0, 0.002397, 0.007355, 0.000876, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4467, -0.1053, -6.4459, 0.0013, 0.0, 0.0, 0.0, 0.0],
    [1173.0, 1177.0, 0.008678, 0.02719, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.3682, 0.0, 0.0, 0.0, 0.0],
    [1174.0, 1177.0, 0.008347, 0.026116, 0.002904, 140.0, 140.0, 140.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1194.0, 1486.0, 0.004711, 0.012149, 0.001696, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7097, -0.7676, 8.7127, 0.5727, 0.0, 0.0, 0.0, 0.0],
    [1855.0, 1194.0, 0.02405, 0.043223, 0.008981, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.11, -1.802, 8.1237, 0.7563, 0.0, 0.0, 0.0, 0.0],
    [1193.0, 1194.0, 0.003471, 0.010826, 0.001195, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.586, -0.154, 0.586, 0.0113, 0.0, 0.0, 0.0, 0.0],
    [1487.0, 1661.0, 0.001488, 0.004463, 0.000513, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4181, -0.798, -6.4175, 0.7378, 0.0, 0.0, 0.0, 0.0],
    [1486.0, 1285.0, 0.000909, 0.002975, 0.000329, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5101, 1.1739, -2.51, -1.213, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 1486.0, 0.010331, 0.013223, 0.00241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.004, -0.273, 1.0041, -0.0149, 0.0, 0.0, 0.0, 0.0],
    [1487.0, 1258.0, 0.00843, 0.025785, 0.00304, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0171, 0.0721, -4.016, -0.434, 0.0, 0.0, 0.0, 0.0],
    [1729.0, 1523.0, 0.001488, 0.004628, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7387, 1.2047, -20.7334, -1.253, 0.0, 0.0, 0.0, 0.0],
    [1496.0, 1440.0, 0.001983, 0.006116, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0353, 1.3418, 7.0362, -1.4277, 0.0, 0.0, 0.0, 0.0],
    [1724.0, 975.0, 0.00438, 0.014545, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.8519, 0.8027, -16.8417, -0.9443, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 1724.0, 0.000661, 0.001983, 0.000232, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.1097, 1.0754, -18.1079, -1.0985, 0.0, 0.0, 0.0, 0.0],
    [1722.0, 1724.0, 0.000165, 0.000413, 5.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.256, -0.302, 1.256, 0.2958, 0.0, 0.0, 0.0, 0.0],
    [1316.0, 879.0, 0.004628, 0.014545, 0.001592, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4963, -0.7231, 4.497, 0.5314, 0.0, 0.0, 0.0, 0.0],
    [1024.0, 879.0, 0.000826, 0.002727, 0.000257, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0937, 1.4695, 9.0942, -1.4989, 0.0, 0.0, 0.0, 0.0],
    [1399.0, 1024.0, 0.002562, 0.008595, 0.00082, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0749, 1.4058, 9.0767, -1.4998, 0.0, 0.0, 0.0, 0.0],
    [1023.0, 1024.0, 0.000992, 0.003058, 0.000358, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.017, -0.074, 0.017, 0.0303, 0.0, 0.0, 0.0, 0.0],
    [1805.0, 978.0, 0.005289, 0.016198, 0.001907, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4444, 0.9951, -0.4443, -1.226, 0.0, 0.0, 0.0, 0.0],
    [913.0, 946.0, 0.000826, 0.001405, 0.000152, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0184, 0.0, 0.0, 0.0, 0.0],
    [914.0, 947.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.113, -0.867, 7.1134, 0.85, 0.0, 0.0, 0.0, 0.0],
    [915.0, 947.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.623, -2.167, 9.6237, 2.1506, 0.0, 0.0, 0.0, 0.0],
    [916.0, 946.0, 0.000744, 0.001157, 0.000128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.805, -1.82, 8.8055, 1.8053, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1773.0, 0.004959, 0.015289, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3392, 0.3045, 1.3393, -0.5206, 0.0, 0.0, 0.0, 0.0],
    [1220.0, 982.0, 0.00719, 0.017851, 0.002134, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.6412, 0.6831, -26.5992, -0.8383, 0.0, 0.0, 0.0, 0.0],
    [1440.0, 1404.0, 0.008017, 0.027769, 0.002802, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7766, 0.4968, 2.7772, -0.8364, 0.0, 0.0, 0.0, 0.0],
    [1917.0, 920.0, 0.006033, 0.018347, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9536, -0.4948, 3.9544, 0.2382, 0.0, 0.0, 0.0, 0.0],
    [1421.0, 1354.0, 0.007686, 0.027273, 0.003178, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.596, -2.9205, 9.6022, 2.5497, 0.0, 0.0, 0.0, 0.0],
    [1697.0, 1179.0, 0.001405, 0.00438, 0.000506, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2946, -0.5882, -8.2938, 0.5293, 0.0, 0.0, 0.0, 0.0],
    [1424.0, 1237.0, 0.004876, 0.009256, 0.001801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.614, -0.6561, -4.6132, 0.4383, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 1794.0, 0.003719, 0.012645, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.196, -1.167, 5.1969, 1.0243, 0.0, 0.0, 0.0, 0.0],
    [1804.0, 1037.0, 0.002727, 0.008347, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.265, 0.3363, 8.2665, -0.4476, 0.0, 0.0, 0.0, 0.0],
    [1854.0, 1770.0, 0.001157, 0.002893, 0.000436, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.003, 0.6277, -3.0029, -0.6793, 0.0, 0.0, 0.0, 0.0],
    [1390.0, 1793.0, 0.007686, 0.02405, 0.002703, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.9504, -10.166, 48.1006, 10.3024, 0.0, 0.0, 0.0, 0.0],
    [1834.0, 1793.0, 0.01124, 0.032562, 0.003272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6104, -11.6893, 4.6244, 11.3255, 0.0, 0.0, 0.0, 0.0],
    [1443.0, 1847.0, 0.005868, 0.01595, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6694, 0.0269, -1.6693, -0.2374, 0.0, 0.0, 0.0, 0.0],
    [1805.0, 1443.0, 0.000165, 0.000331, 3.2e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6694, -0.0676, -1.6694, 0.0637, 0.0, 0.0, 0.0, 0.0],
    [1443.0, 1442.0, 0.001983, 0.005207, 0.000748, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0906, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1093.0, 1080.0, 0.063554, 0.129835, 0.012678, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2898, -2.8133, -8.2519, 1.3426, 0.0, 0.0, 0.0, 0.0],
    [1659.0, 1112.0, 0.030413, 0.056942, 0.00521, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4296, -3.0541, -2.4263, 2.426, 0.0, 0.0, 0.0, 0.0],
    [1896.0, 1659.0, 0.099008, 0.200248, 0.017475, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5474, -4.3525, -4.5217, 2.282, 0.0, 0.0, 0.0, 0.0],
    [1658.0, 1659.0, 0.001983, 0.003306, 0.000353, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.092, -0.815, 2.0921, 0.7721, 0.0, 0.0, 0.0, 0.0],
    [1346.0, 1895.0, 0.016116, 0.028512, 0.002735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.759, -0.397, 1.7594, 0.0663, 0.0, 0.0, 0.0, 0.0],
    [1746.0, 900.0, 0.022893, 0.056694, 0.006297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7388, 0.6599, 2.7404, -1.421, 0.0, 0.0, 0.0, 0.0],
    [1736.0, 900.0, 0.024793, 0.061322, 0.006817, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4376, 0.6902, -3.4349, -1.5131, 0.0, 0.0, 0.0, 0.0],
    [1896.0, 1070.0, 0.022727, 0.072645, 0.007749, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8729, 0.78, -5.8661, -1.6961, 0.0, 0.0, 0.0, 0.0],
    [1344.0, 900.0, 0.014711, 0.045207, 0.005198, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1982, -3.8295, -0.1967, 3.2033, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 1149.0, 0.096446, 0.194711, 0.017877, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.121, -1.6664, -0.1207, -0.5096, 0.0, 0.0, 0.0, 0.0],
    [1347.0, 901.0, 0.015124, 0.040496, 0.004627, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4616, 1.8215, 11.4786, -2.3352, 0.0, 0.0, 0.0, 0.0],
    [967.0, 1347.0, 0.037273, 0.075454, 0.006638, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3398, 1.2068, 9.3676, -1.9507, 0.0, 0.0, 0.0, 0.0],
    [1345.0, 1347.0, 0.000579, 0.000992, 8.9e-05, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.094, -0.14, 2.094, 0.1292, 0.0, 0.0, 0.0, 0.0],
    [882.0, 1059.0, 0.018017, 0.054711, 0.006486, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2985, 2.2526, 7.3074, -3.0156, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 882.0, 0.012397, 0.037603, 0.004441, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6195, 1.7482, 5.6231, -2.2782, 0.0, 0.0, 0.0, 0.0],
    [882.0, 881.0, 0.016529, 0.027273, 0.002948, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6754, 0.0256, -1.675, -0.384, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 1494.0, 0.014545, 0.025124, 0.003572, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3497, -0.9259, -3.3483, 0.4932, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 901.0, 0.00719, 0.022149, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1358, 7.3681, 17.1566, -7.6091, 0.0, 0.0, 0.0, 0.0],
    [1247.0, 902.0, 0.00719, 0.022231, 0.002534, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6768, -4.9243, -1.6752, 4.6239, 0.0, 0.0, 0.0, 0.0],
    [1093.0, 1087.0, 0.006612, 0.021074, 0.002248, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.489, 1.2351, -5.4873, -1.5045, 0.0, 0.0, 0.0, 0.0],
    [1118.0, 1092.0, 0.016364, 0.052149, 0.005588, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.5873, -3.827, -41.3549, 3.8853, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 1092.0, 0.019504, 0.035537, 0.009019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4043, 0.1716, -7.3955, -1.2543, 0.0, 0.0, 0.0, 0.0],
    [1054.0, 1093.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.065, 0.0, 0.0354, 0.0, 0.0, 0.0, 0.0],
    [1055.0, 1092.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.171, -0.043, 1.171, 0.0136, 0.0, 0.0, 0.0, 0.0],
    [1535.0, 1093.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6216, -0.7594, 6.6319, -0.0385, 0.0, 0.0, 0.0, 0.0],
    [1895.0, 1535.0, 0.037769, 0.073802, 0.00657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6076, -1.6016, 6.6216, 0.8302, 0.0, 0.0, 0.0, 0.0],
    [1535.0, 1533.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0708, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1896.0, 1298.0, 0.038182, 0.074876, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1604, -0.8059, -1.1599, -0.0006, 0.0, 0.0, 0.0, 0.0],
    [1534.0, 1092.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.378, -0.2527, 7.3908, -0.534, 0.0, 0.0, 0.0, 0.0],
    [1299.0, 1534.0, 0.005207, 0.009835, 0.000956, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1931, -0.2204, 3.1936, 0.1054, 0.0, 0.0, 0.0, 0.0],
    [1534.0, 1532.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1845, 0.1474, -4.184, -0.217, 0.0, 0.0, 0.0, 0.0],
    [1293.0, 1268.0, 0.040496, 0.066694, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7132, 1.2857, 1.7152, -2.1593, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1303.0, 0.025785, 0.06843, 0.007802, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.077, -0.4805, -0.077, -0.4594, 0.0, 0.0, 0.0, 0.0],
    [1890.0, 1501.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4311, 1.3105, 8.446, -2.1012, 0.0, 0.0, 0.0, 0.0],
    [1890.0, 1502.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3169, -0.4155, 0.3169, -0.4118, 0.0, 0.0, 0.0, 0.0],
    [928.0, 1335.0, 0.024793, 0.065454, 0.006614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.186, -0.8242, -6.1781, 0.0403, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1693.0, 0.001653, 0.003471, 0.00038, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.251, -0.2458, -0.251, 0.2, 0.0, 0.0, 0.0, 0.0],
    [1890.0, 1694.0, 0.001074, 0.003471, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.837, 0.0849, -0.837, -0.13, 0.0, 0.0, 0.0, 0.0],
    [1826.0, 1267.0, 0.030744, 0.050661, 0.005474, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6774, -5.491, -6.6594, 4.856, 0.0, 0.0, 0.0, 0.0],
    [1343.0, 1895.0, 0.002314, 0.007438, 0.000799, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7447, -5.6848, -8.7427, 5.5946, 0.0, 0.0, 0.0, 0.0],
    [1092.0, 1071.0, 0.01124, 0.036116, 0.003816, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.3226, 3.757, -25.2619, -4.0246, 0.0, 0.0, 0.0, 0.0],
    [1334.0, 1267.0, 0.007769, 0.021736, 0.002362, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2441, -0.5115, -3.2434, 0.2264, 0.0, 0.0, 0.0, 0.0],
    [1827.0, 1455.0, 0.05, 0.082397, 0.008901, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4535, 4.3263, 11.5173, -5.303, 0.0, 0.0, 0.0, 0.0],
    [1502.0, 965.0, 0.026033, 0.065702, 0.007335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5509, -0.3616, -5.5443, -0.5141, 0.0, 0.0, 0.0, 0.0],
    [1557.0, 1454.0, 0.042397, 0.069917, 0.00755, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5792, -5.2304, -17.4644, 4.4977, 0.0, 0.0, 0.0, 0.0],
    [892.0, 1002.0, 0.00438, 0.014876, 0.001423, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8633, 5.9024, 19.8786, -6.0256, 0.0, 0.0, 0.0, 0.0],
    [1109.0, 900.0, 0.032479, 0.102314, 0.011265, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1348, 0.6462, -4.1298, -2.0023, 0.0, 0.0, 0.0, 0.0],
    [1578.0, 1065.0, 0.050248, 0.08281, 0.008956, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.018, 0.8882, 4.0257, -1.943, 0.0, 0.0, 0.0, 0.0],
    [1735.0, 1501.0, 0.025372, 0.062562, 0.006924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4536, 1.1894, 7.4657, -2.0035, 0.0, 0.0, 0.0, 0.0],
    [1808.0, 1081.0, 0.013306, 0.040413, 0.004804, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.005, 0.706, 1.0052, -1.2908, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 1093.0, 0.01, 0.068512, 0.007647, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.9472, -1.7998, -52.7194, 2.4222, 0.0, 0.0, 0.0, 0.0],
    [1003.0, 1755.0, 0.005868, 0.040083, 0.004518, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.5828, 0.9372, -9.5783, -1.4574, 0.0, 0.0, 0.0, 0.0],
    [1076.0, 1086.0, 0.006281, 0.019835, 0.00218, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8752, -2.4519, -0.8749, 2.1865, 0.0, 0.0, 0.0, 0.0],
    [1003.0, 1077.0, 0.009421, 0.041736, 0.004576, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1429, -2.5149, -4.1412, 1.9638, 0.0, 0.0, 0.0, 0.0],
    [964.0, 1745.0, 0.005207, 0.014215, 0.001614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4007, 0.5141, 1.4008, -0.7099, 0.0, 0.0, 0.0, 0.0],
    [1760.0, 1086.0, 0.002149, 0.007273, 0.000758, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.68, 0.769, 2.6801, -0.8611, 0.0, 0.0, 0.0, 0.0],
    [1759.0, 1087.0, 0.002149, 0.00719, 0.000753, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.088, -0.144, 1.088, 0.0521, 0.0, 0.0, 0.0, 0.0],
    [1556.0, 891.0, 0.033058, 0.05686, 0.006142, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0035, 5.4209, 19.11, -5.9921, 0.0, 0.0, 0.0, 0.0],
    [1579.0, 907.0, 0.017769, 0.058016, 0.005917, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.42, -0.8352, -0.42, 0.1306, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 927.0, 0.022479, 0.054545, 0.00621, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4524, -1.4354, -7.442, 0.7038, 0.0, 0.0, 0.0, 0.0],
    [1058.0, 1080.0, 0.014545, 0.04405, 0.00522, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4075, 2.7162, 10.4215, -3.3096, 0.0, 0.0, 0.0, 0.0],
    [1521.0, 1112.0, 0.029917, 0.096116, 0.010188, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.85, 2.295, 2.8541, -3.5253, 0.0, 0.0, 0.0, 0.0],
    [1093.0, 1790.0, 0.011157, 0.034545, 0.003903, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4036, -0.6675, -6.3999, 0.2018, 0.0, 0.0, 0.0, 0.0],
    [1519.0, 1679.0, 0.034628, 0.108843, 0.01203, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4078, -0.17, 3.4112, -1.2863, 0.0, 0.0, 0.0, 0.0],
    [1617.0, 1002.0, 0.021074, 0.067686, 0.007149, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.9108, 5.0634, 25.0225, -5.5836, 0.0, 0.0, 0.0, 0.0],
    [1150.0, 1617.0, 0.030413, 0.09438, 0.010721, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.0925, 2.4158, 24.2397, -3.2703, 0.0, 0.0, 0.0, 0.0],
    [1616.0, 1617.0, 0.007603, 0.036364, 0.006795, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.671, 0.959, 0.6711, -1.793, 0.0, 0.0, 0.0, 0.0],
    [1678.0, 1003.0, 0.014711, 0.046529, 0.005092, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6682, 0.9032, 4.671, -1.5156, 0.0, 0.0, 0.0, 0.0],
    [1518.0, 1149.0, 0.010248, 0.03124, 0.003698, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7298, 0.017, -0.7297, -0.4675, 0.0, 0.0, 0.0, 0.0],
    [1756.0, 1092.0, 0.004628, 0.031736, 0.003586, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1462, 1.3901, -6.1447, -1.8161, 0.0, 0.0, 0.0, 0.0],
    [1882.0, 1117.0, 0.003388, 0.010331, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.9399, -2.6088, -48.8737, 2.6622, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 1881.0, 0.003306, 0.022479, 0.002502, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 55.9771, -3.023, -55.8927, 3.2888, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 1002.0, 0.03438, 0.110579, 0.011626, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9455, 5.0016, 33.2606, -5.413, 0.0, 0.0, 0.0, 0.0],
    [1502.0, 1003.0, 0.03438, 0.110579, 0.011628, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3748, 0.6224, 7.3907, -1.9891, 0.0, 0.0, 0.0, 0.0],
    [1332.0, 1066.0, 0.053471, 0.074876, 0.006638, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.5731, -1.7366, -7.5467, 0.9799, 0.0, 0.0, 0.0, 0.0],
    [972.0, 902.0, 0.008678, 0.022066, 0.002524, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8886, -0.0819, 1.8888, -0.2217, 0.0, 0.0, 0.0, 0.0],
    [1789.0, 1108.0, 0.017025, 0.053058, 0.005936, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3949, -0.3281, -5.3908, -0.3844, 0.0, 0.0, 0.0, 0.0],
    [1113.0, 966.0, 0.082314, 0.150413, 0.014297, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2928, -0.2101, 7.3297, -1.4354, 0.0, 0.0, 0.0, 0.0],
    [1150.0, 1080.0, 0.04719, 0.089008, 0.008707, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9552, -3.5869, -5.9378, 2.5587, 0.0, 0.0, 0.0, 0.0],
    [962.0, 973.0, 0.058099, 0.089008, 0.008833, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2098, -1.7418, -1.2084, 0.6799, 0.0, 0.0, 0.0, 0.0],
    [907.0, 1113.0, 0.013636, 0.043967, 0.004617, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.698, -0.3826, 5.7018, -0.1559, 0.0, 0.0, 0.0, 0.0],
    [1400.0, 1501.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.335, -0.087, 0.335, 0.087, 0.0, 0.0, 0.0, 0.0],
    [1401.0, 1502.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1402.0, 1501.0, 0.001157, 0.002066, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 957.0, 0.023719, 0.058264, 0.006457, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.4412, -0.6859, -23.3328, 0.1792, 0.0, 0.0, 0.0, 0.0],
    [1169.0, 1395.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5215, 3.1122, -3.5207, -3.2441, 0.0, 0.0, 0.0, 0.0],
    [1291.0, 1169.0, 0.03595, 0.089835, 0.009932, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2001, 2.2676, -5.1895, -3.4291, 0.0, 0.0, 0.0, 0.0],
    [1167.0, 1169.0, 0.000248, 0.000496, 0.000102, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.668, -0.329, 1.668, 0.3169, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 917.0, 0.017851, 0.041984, 0.006072, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2422, -0.3831, -20.1814, -0.2017, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 864.0, 0.018182, 0.06281, 0.0065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.6641, 2.7331, -17.6154, -3.3433, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 1573.0, 0.025124, 0.089339, 0.008877, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6004, 2.8715, -6.5889, -3.8937, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 1276.0, 0.01157, 0.025785, 0.003778, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.4282, 0.0, -0.026, 0.0, 0.0, 0.0, 0.0],
    [1706.0, 1395.0, 0.02438, 0.043802, 0.009111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9594, 0.5529, 7.9726, -1.6126, 0.0, 0.0, 0.0, 0.0],
    [1170.0, 1395.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9502, -3.2257, 0.9505, 3.093, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1170.0, 0.005702, 0.017438, 0.001672, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9104, -2.8643, -1.9099, 2.667, 0.0, 0.0, 0.0, 0.0],
    [1170.0, 1168.0, 0.000331, 0.000579, 0.000121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.86, 0.5586, -2.86, -0.573, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1615.0, 0.019174, 0.052562, 0.005515, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3074, 2.263, 13.3371, -2.8366, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1163.0, 0.000826, 0.002397, 0.000315, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7093, 1.6436, -6.709, -1.68, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1164.0, 0.000909, 0.002645, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6222, 0.7926, -4.622, -0.836, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1158.0, 0.001818, 0.005537, 0.000653, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.4063, 6.1049, -19.4, -6.163, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1159.0, 0.001901, 0.005702, 0.000673, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6741, 0.7372, -1.674, -0.817, 0.0, 0.0, 0.0, 0.0],
    [1825.0, 1573.0, 0.004628, 0.014876, 0.001563, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7863, -7.9397, 0.7887, 7.7611, 0.0, 0.0, 0.0, 0.0],
    [1377.0, 1572.0, 0.008264, 0.026612, 0.0028, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7717, -0.5998, 6.7749, 0.2773, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1156.0, 0.005372, 0.01281, 0.002529, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4401, 4.0249, -4.4384, -4.3207, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1153.0, 0.003471, 0.006529, 0.000605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0223, 2.9378, -0.022, -3.009, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1154.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2216, 2.5597, 2.222, -2.629, 0.0, 0.0, 0.0, 0.0],
    [1395.0, 1155.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0713, 2.9492, -1.071, -3.019, 0.0, 0.0, 0.0, 0.0],
    [1395.0, 1160.0, 0.001074, 0.002231, 0.000414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9826, 1.411, -7.982, -1.459, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1161.0, 0.001157, 0.002066, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6019, 1.6882, -9.601, -1.737, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1166.0, 0.001818, 0.005124, 0.000716, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8062, 6.0668, -11.8035, -6.1441, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1157.0, 0.002479, 0.006364, 0.001108, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9117, -2.1781, -6.9106, 2.0496, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 871.0, 0.017934, 0.04438, 0.004813, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.4254, 0.1816, 9.4389, -0.7193, 0.0, 0.0, 0.0, 0.0],
    [995.0, 872.0, 0.006281, 0.019091, 0.001994, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6312, -2.7243, -13.621, 2.5183, 0.0, 0.0, 0.0, 0.0],
    [1559.0, 1074.0, 0.013223, 0.036364, 0.003872, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8075, -3.3465, -11.7909, 2.9318, 0.0, 0.0, 0.0, 0.0],
    [1824.0, 1375.0, 0.003719, 0.012066, 0.001268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7767, 6.6092, 6.7796, -6.751, 0.0, 0.0, 0.0, 0.0],
    [1542.0, 1377.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4947, 2.5595, -0.4946, -2.6479, 0.0, 0.0, 0.0, 0.0],
    [957.0, 1543.0, 0.011983, 0.034132, 0.003741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2559, 2.7209, -7.2497, -3.1486, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 1763.0, 0.012314, 0.037521, 0.004424, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9914, 3.8424, -21.9402, -4.2163, 0.0, 0.0, 0.0, 0.0],
    [1692.0, 939.0, 0.003884, 0.009174, 0.001317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4707, -3.7561, -14.4635, 3.6148, 0.0, 0.0, 0.0, 0.0],
    [1692.0, 1685.0, 0.000661, 0.00438, 0.000586, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.9539, 7.654, 22.9571, -7.703, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 1686.0, 0.000909, 0.006281, 0.000755, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4013, 11.0812, 23.4063, -11.137, 0.0, 0.0, 0.0, 0.0],
    [1229.0, 1775.0, 0.043223, 0.057851, 0.005162, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1743, 0.1497, 3.178, -0.7631, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 1229.0, 0.009256, 0.029752, 0.003134, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.064, -0.0802, 1.064, -0.2945, 0.0, 0.0, 0.0, 0.0],
    [1227.0, 1229.0, 0.007686, 0.010165, 0.000908, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.11, -0.253, 2.1103, 0.1448, 0.0, 0.0, 0.0, 0.0],
    [1230.0, 1776.0, 0.034793, 0.040248, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8685, 0.268, 3.873, -1.127, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 1230.0, 0.009091, 0.029174, 0.003078, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.984, -0.0008, 1.9844, -0.3667, 0.0, 0.0, 0.0, 0.0],
    [1228.0, 1230.0, 0.004132, 0.007438, 0.001149, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.884, -0.236, 1.8841, 0.0986, 0.0, 0.0, 0.0, 0.0],
    [1692.0, 1604.0, 0.087769, 0.169835, 0.016066, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4832, -3.8979, -8.4244, 2.083, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 1438.0, 0.02, 0.046694, 0.009535, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.134, -2.0356, -22.0521, 1.0836, 0.0, 0.0, 0.0, 0.0],
    [1439.0, 1392.0, 0.039339, 0.090413, 0.018963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6059, -2.5651, -14.535, 0.47, 0.0, 0.0, 0.0, 0.0],
    [1183.0, 1215.0, 0.043223, 0.103058, 0.011205, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0436, 0.3447, -0.0433, -1.6836, 0.0, 0.0, 0.0, 0.0],
    [1775.0, 1355.0, 0.015703, 0.024793, 0.004015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5416, 2.6001, 1.543, -3.0791, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 883.0, 0.036777, 0.09157, 0.00974, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9363, -3.6682, -7.9135, 2.5839, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 1541.0, 0.009339, 0.017355, 0.001779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.8521, 2.4512, -14.834, -2.626, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1307.0, 0.032645, 0.099504, 0.011696, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5805, -2.2738, -0.5797, 0.9022, 0.0, 0.0, 0.0, 0.0],
    [1605.0, 1356.0, 0.026529, 0.034463, 0.006389, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9604, -3.3604, -3.955, 2.602, 0.0, 0.0, 0.0, 0.0],
    [1375.0, 994.0, 0.003884, 0.012479, 0.001309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.0477, -2.6671, -20.0344, 2.5543, 0.0, 0.0, 0.0, 0.0],
    [1097.0, 1740.0, 0.035785, 0.070331, 0.00718, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.664, 5.5953, 4.6818, -6.3947, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 1064.0, 0.003967, 0.00719, 0.001026, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5161, -0.0808, -1.516, -0.038, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 1861.0, 0.007107, 0.011818, 0.001256, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3899, -0.2856, -0.3899, 0.14, 0.0, 0.0, 0.0, 0.0],
    [1740.0, 1862.0, 0.007025, 0.011653, 0.001244, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6231, 0.0698, -0.6231, -0.214, 0.0, 0.0, 0.0, 0.0],
    [894.0, 1462.0, 0.019091, 0.057934, 0.006878, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7613, 0.9543, -7.7514, -1.7463, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 894.0, 0.006529, 0.019835, 0.002357, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3754, 0.5607, -9.3706, -0.8285, 0.0, 0.0, 0.0, 0.0],
    [893.0, 894.0, 0.01, 0.030331, 0.003603, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.609, -0.305, 1.6092, -0.1258, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1393.0, 0.038678, 0.119669, 0.013649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.369, -3.8148, 7.3899, 2.2691, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 906.0, 0.002645, 0.008182, 0.000961, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.37, 4.6903, -4.3691, -4.8, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 956.0, 0.01405, 0.026033, 0.003528, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8893, -1.1225, 17.9273, 0.7734, 0.0, 0.0, 0.0, 0.0],
    [1572.0, 865.0, 0.012727, 0.043388, 0.004581, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3959, -2.1329, 5.3993, 1.5994, 0.0, 0.0, 0.0, 0.0],
    [998.0, 1375.0, 0.002149, 0.014711, 0.00167, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.951, -0.906, 3.9513, 0.7094, 0.0, 0.0, 0.0, 0.0],
    [1290.0, 1685.0, 0.007686, 0.020496, 0.002246, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2871, -2.3309, 6.2899, 2.0687, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1376.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2938, 0.4836, 10.2961, -0.6988, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1377.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1618, -5.0216, -10.159, 4.8102, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1573.0, 0.015124, 0.041157, 0.004104, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4918, 1.6921, -1.491, -2.1802, 0.0, 0.0, 0.0, 0.0],
    [918.0, 1536.0, 0.008926, 0.023719, 0.003146, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3672, -0.2499, -11.3576, -0.1001, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 1096.0, 0.04124, 0.076446, 0.007979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6575, 5.4631, 0.67, -6.3726, 0.0, 0.0, 0.0, 0.0],
    [1394.0, 1165.0, 0.005207, 0.012231, 0.002452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2718, -3.4953, -4.2705, 3.2079, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1572.0, 0.015207, 0.040083, 0.004366, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4988, -3.5405, -6.4921, 3.0394, 0.0, 0.0, 0.0, 0.0],
    [1614.0, 1375.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1982, 2.4671, 15.2076, -2.6274, 0.0, 0.0, 0.0, 0.0],
    [1456.0, 1078.0, 0.010909, 0.035289, 0.003691, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4989, 1.9068, 2.4999, -2.3368, 0.0, 0.0, 0.0, 0.0],
    [1528.0, 1457.0, 0.031901, 0.106364, 0.011251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3307, 0.0386, 0.3309, -1.3599, 0.0, 0.0, 0.0, 0.0],
    [1331.0, 1377.0, 0.001653, 0.011157, 0.001239, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5742, 2.51, 14.5772, -2.6365, 0.0, 0.0, 0.0, 0.0],
    [1449.0, 1306.0, 0.006529, 0.020909, 0.002214, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7666, -0.9292, -3.7658, 0.6714, 0.0, 0.0, 0.0, 0.0],
    [1529.0, 1307.0, 0.021984, 0.070744, 0.007439, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8923, -0.5256, 0.8925, -0.3487, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 1691.0, 0.045124, 0.233802, 0.024389, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7689, -0.6335, 8.7981, -2.145, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 1685.0, 0.045703, 0.237025, 0.024841, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6886, -0.438, 8.7178, -2.3934, 0.0, 0.0, 0.0, 0.0],
    [1395.0, 1162.0, 0.000826, 0.002645, 0.000312, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.52, 0.48, -2.52, -0.517, 0.0, 0.0, 0.0, 0.0],
    [1636.0, 999.0, 0.004298, 0.00719, 0.01602, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0242, 1.44, 10.028, -3.3362, 0.0, 0.0, 0.0, 0.0],
    [1775.0, 1182.0, 0.058099, 0.13124, 0.012928, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5188, -0.6083, -1.5176, -0.9377, 0.0, 0.0, 0.0, 0.0],
    [1376.0, 1558.0, 0.003884, 0.012562, 0.001326, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7521, -3.6405, -15.7436, 3.5103, 0.0, 0.0, 0.0, 0.0],
    [1386.0, 1572.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.807, 0.562, 1.807, -0.5618, 0.0, 0.0, 0.0, 0.0],
    [1387.0, 1573.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.709, 1.616, 3.7092, -1.6152, 0.0, 0.0, 0.0, 0.0],
    [884.0, 905.0, 0.003967, 0.012149, 0.001391, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4925, -3.8692, -1.4919, 3.7079, 0.0, 0.0, 0.0, 0.0],
    [1577.0, 1395.0, 0.018017, 0.054793, 0.006483, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9669, -1.4869, 6.9745, 0.7391, 0.0, 0.0, 0.0, 0.0],
    [1845.0, 1465.0, 0.017851, 0.03438, 0.004874, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6961, -0.6781, -12.6718, 0.1477, 0.0, 0.0, 0.0, 0.0],
    [1537.0, 956.0, 0.006777, 0.01595, 0.002253, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2865, 0.8836, -7.2834, -1.145, 0.0, 0.0, 0.0, 0.0],
    [1304.0, 1463.0, 0.006612, 0.021074, 0.002294, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4099, -2.1715, 6.4124, 1.906, 0.0, 0.0, 0.0, 0.0],
    [1853.0, 1893.0, 0.02, 0.056529, 0.005397, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0597, 1.0117, -3.0578, -1.6522, 0.0, 0.0, 0.0, 0.0],
    [999.0, 1330.0, 0.000579, 0.003884, 0.000452, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.887, 2.5352, 13.888, -2.5825, 0.0, 0.0, 0.0, 0.0],
    [1309.0, 1394.0, 0.043719, 0.115041, 0.011948, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6309, 0.8743, -11.5806, -2.1658, 0.0, 0.0, 0.0, 0.0],
    [1448.0, 1749.0, 0.032562, 0.104628, 0.011026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5696, 0.8961, 4.576, -2.1722, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 1305.0, 0.049422, 0.164628, 0.016129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0054, -5.4768, 3.0179, 3.6114, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1764.0, 0.011735, 0.03562, 0.004228, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.769, -3.5704, 16.7979, 3.1547, 0.0, 0.0, 0.0, 0.0],
    [1275.0, 1635.0, 0.002645, 0.008264, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.688, -0.026, 2.6882, -0.0804, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1765.0, 0.010578, 0.029091, 0.003349, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7545, 7.3989, 6.7638, -7.7659, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 863.0, 0.005207, 0.015785, 0.001868, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.2187, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1766.0, 843.0, 0.00157, 0.001983, 0.00037, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3502, 0.466, -3.35, -0.509, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 844.0, 0.001488, 0.001818, 0.000353, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0414, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1766.0, 845.0, 0.000496, 0.000579, 0.000111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.1522, 15.2443, -35.146, -15.25, 0.0, 0.0, 0.0, 0.0],
    [1766.0, 846.0, 0.001074, 0.001322, 0.000252, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.0037, -0.0391, 30.012, 0.02, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 1766.0, 0.009917, 0.030331, 0.003557, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4046, 14.5224, 8.429, -14.8642, 0.0, 0.0, 0.0, 0.0],
    [931.0, 1863.0, 0.023141, 0.028926, 0.005498, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4532, -3.5617, 2.4564, 2.9213, 0.0, 0.0, 0.0, 0.0],
    [1256.0, 1350.0, 0.022149, 0.04281, 0.008245, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.5692, 5.3901, -7.5518, -6.3166, 0.0, 0.0, 0.0, 0.0],
    [875.0, 932.0, 0.020827, 0.026446, 0.004884, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4513, -4.0788, -7.4388, 3.5226, 0.0, 0.0, 0.0, 0.0],
    [1012.0, 875.0, 0.018512, 0.058347, 0.006326, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5536, -4.5693, -8.5393, 3.874, 0.0, 0.0, 0.0, 0.0],
    [873.0, 875.0, 0.000496, 0.000826, 8.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.088, -0.215, 1.088, 0.2048, 0.0, 0.0, 0.0, 0.0],
    [1765.0, 1256.0, 0.006942, 0.019091, 0.001938, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0188, 7.984, 8.0265, -8.1895, 0.0, 0.0, 0.0, 0.0],
    [1787.0, 1256.0, 0.00686, 0.010165, 0.001747, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7885, 5.8902, 9.7963, -6.0829, 0.0, 0.0, 0.0, 0.0],
    [1121.0, 1863.0, 0.000496, 0.00157, 0.000186, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.021, -1.603, 5.0211, 1.5815, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1602.0, 0.005702, 0.018512, 0.001909, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4215, 6.8001, 4.4248, -7.0134, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 874.0, 0.021322, 0.06843, 0.007265, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.8527, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1743.0, 1361.0, 0.002562, 0.005868, 0.000794, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.021, -0.867, 5.0216, 0.777, 0.0, 0.0, 0.0, 0.0],
    [1744.0, 1362.0, 0.001983, 0.005041, 0.000649, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.021, -0.867, 5.0214, 0.7935, 0.0, 0.0, 0.0, 0.0],
    [1122.0, 1864.0, 0.000579, 0.001818, 0.00022, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.502, -0.0, 0.502, -0.0258, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 1339.0, 0.005124, 0.01562, 0.001849, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9921, -2.5057, 1.9925, 2.2899, 0.0, 0.0, 0.0, 0.0],
    [1475.0, 1562.0, 0.003636, 0.011074, 0.001314, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5153, -8.0619, -5.5124, 7.917, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 1563.0, 0.00595, 0.019917, 0.001953, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3397, 7.7912, 5.3443, -8.0047, 0.0, 0.0, 0.0, 0.0],
    [1246.0, 1361.0, 0.01, 0.016529, 0.001783, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.0795, -1.4284, -25.0249, 1.3131, 0.0, 0.0, 0.0, 0.0],
    [1592.0, 1245.0, 0.023388, 0.032562, 0.005065, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.135, -0.5461, -30.9411, 0.2273, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 1089.0, 0.006612, 0.021488, 0.002222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1918, 5.9528, 8.1977, -6.1938, 0.0, 0.0, 0.0, 0.0],
    [1255.0, 1582.0, 0.003636, 0.011074, 0.001317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.395, -5.3399, -12.3893, 5.2032, 0.0, 0.0, 0.0, 0.0],
    [1255.0, 1461.0, 0.008017, 0.024215, 0.00287, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1646, -1.5587, 6.1673, 1.2313, 0.0, 0.0, 0.0, 0.0],
    [1499.0, 1460.0, 0.012645, 0.037025, 0.003359, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.773, 1.6272, -8.7644, -1.9956, 0.0, 0.0, 0.0, 0.0],
    [1583.0, 1088.0, 0.005868, 0.017851, 0.00212, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8783, -5.7242, -9.8718, 5.4959, 0.0, 0.0, 0.0, 0.0],
    [1256.0, 1662.0, 0.027355, 0.092066, 0.008835, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5095, -0.5104, -1.509, -0.52, 0.0, 0.0, 0.0, 0.0],
    [1095.0, 1500.0, 0.001736, 0.005124, 0.000472, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6956, 2.2718, -9.6941, -2.3229, 0.0, 0.0, 0.0, 0.0],
    [1654.0, 1095.0, 0.02157, 0.061322, 0.005, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2364, 2.4547, -12.2077, -2.9625, 0.0, 0.0, 0.0, 0.0],
    [1095.0, 1094.0, 0.003141, 0.003884, 0.000745, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5122, 0.6907, -2.512, -0.778, 0.0, 0.0, 0.0, 0.0],
    [1807.0, 1791.0, 0.011901, 0.037686, 0.00409, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2324, -0.8051, 12.2477, 0.3741, 0.0, 0.0, 0.0, 0.0],
    [1766.0, 1255.0, 0.006777, 0.020579, 0.001953, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9277, -0.807, 16.9443, 0.6297, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1361.0, 0.025289, 0.04719, 0.009431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7147, 6.061, -6.6954, -7.1145, 0.0, 0.0, 0.0, 0.0],
    [1788.0, 1474.0, 0.003141, 0.009504, 0.00113, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7835, -6.06, -8.7804, 5.9371, 0.0, 0.0, 0.0, 0.0],
    [960.0, 1792.0, 0.034298, 0.109421, 0.011715, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2859, -1.2971, 10.3171, 0.0272, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 1013.0, 0.014545, 0.045785, 0.005055, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.2842, -3.2682, -21.227, 2.8561, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1489.0, 0.019587, 0.062975, 0.006621, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2372, -2.934, -13.2068, 2.2551, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1172.0, 0.003554, 0.011157, 0.001258, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.5168, 5.021, -52.4377, -4.9298, 0.0, 0.0, 0.0, 0.0],
    [1277.0, 1369.0, 0.001983, 0.006364, 0.000668, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.0072, 2.8212, -50.9652, -2.769, 0.0, 0.0, 0.0, 0.0],
    [1360.0, 1289.0, 0.000909, 0.006446, 0.000665, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1272, -3.1726, 11.1282, 3.0981, 0.0, 0.0, 0.0, 0.0],
    [1627.0, 1360.0, 0.004298, 0.030083, 0.003228, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4397, -2.7842, 7.4418, 2.4044, 0.0, 0.0, 0.0, 0.0],
    [1358.0, 1360.0, 0.003141, 0.005868, 0.000559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.685, -0.836, 3.6854, 0.7682, 0.0, 0.0, 0.0, 0.0],
    [1598.0, 1415.0, 0.009587, 0.02595, 0.002885, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3394, 0.8373, 1.3396, -1.1826, 0.0, 0.0, 0.0, 0.0],
    [911.0, 885.0, 0.010413, 0.03157, 0.003734, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.004, -0.13, 1.0041, -0.3242, 0.0, 0.0, 0.0, 0.0],
    [1628.0, 1802.0, 0.002645, 0.007934, 0.000941, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6575, -0.2378, -16.6514, 0.1424, 0.0, 0.0, 0.0, 0.0],
    [912.0, 886.0, 0.010083, 0.030579, 0.00362, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.4406, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 1873.0, 0.012314, 0.03157, 0.003463, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0288, 6.9932, -6.0199, -7.3898, 0.0, 0.0, 0.0, 0.0],
    [1567.0, 1453.0, 0.001901, 0.006033, 0.000632, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1938, -0.1066, -4.1935, 0.0315, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 1567.0, 0.003554, 0.011488, 0.001205, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1943, -0.2887, -4.1938, 0.1453, 0.0, 0.0, 0.0, 0.0],
    [1567.0, 1565.0, 0.001322, 0.003223, 0.000322, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0387, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [929.0, 1046.0, 0.003471, 0.011074, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5269, 0.2292, -5.526, -0.368, 0.0, 0.0, 0.0, 0.0],
    [930.0, 1047.0, 0.003388, 0.011074, 0.001154, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1418, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1378.0, 0.009421, 0.029917, 0.003214, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.8509, 3.2942, -27.7916, -3.5066, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 1473.0, 0.007107, 0.022066, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1213, 0.6175, 0.1213, -0.9294, 0.0, 0.0, 0.0, 0.0],
    [1621.0, 1644.0, 0.000992, 0.003058, 0.000351, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4648, 0.693, -0.4648, -0.7365, 0.0, 0.0, 0.0, 0.0],
    [1643.0, 1644.0, 0.00124, 0.003636, 0.000436, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.586, -0.173, 0.586, 0.119, 0.0, 0.0, 0.0, 0.0],
    [1413.0, 989.0, 0.000826, 0.002479, 0.000295, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4046, -1.5863, 0.4046, 1.5509, 0.0, 0.0, 0.0, 0.0],
    [1067.0, 1069.0, 0.001818, 0.005455, 0.000651, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.078, 0.0, 0.0, 0.0, 0.0],
    [1553.0, 1208.0, 0.003223, 0.010413, 0.001079, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7554, 6.1814, -1.7542, -6.3063, 0.0, 0.0, 0.0, 0.0],
    [1618.0, 1553.0, 0.003719, 0.011735, 0.001309, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0185, 6.7424, -4.0165, -6.8924, 0.0, 0.0, 0.0, 0.0],
    [1551.0, 1553.0, 0.002397, 0.00719, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.261, -0.8, 2.2611, 0.7109, 0.0, 0.0, 0.0, 0.0],
    [1761.0, 988.0, 0.01281, 0.039008, 0.004576, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7806, 2.4566, -8.7717, -2.981, 0.0, 0.0, 0.0, 0.0],
    [1923.0, 1288.0, 0.011983, 0.038595, 0.004056, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8148, -1.8442, 16.8426, 1.434, 0.0, 0.0, 0.0, 0.0],
    [1115.0, 1060.0, 0.004959, 0.016694, 0.001597, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5061, -0.019, -1.506, -0.173, 0.0, 0.0, 0.0, 0.0],
    [1115.0, 1061.0, 0.003388, 0.010248, 0.001217, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9251, 0.1138, -1.925, -0.26, 0.0, 0.0, 0.0, 0.0],
    [1709.0, 1684.0, 0.003388, 0.011488, 0.001096, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0236, -0.8469, 19.0335, 0.7442, 0.0, 0.0, 0.0, 0.0],
    [1311.0, 1778.0, 0.000165, 0.000496, 6.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4828, 3.4124, -10.4826, -3.4192, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 1311.0, 0.005289, 0.016198, 0.001854, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4881, 3.1264, -10.4828, -3.332, 0.0, 0.0, 0.0, 0.0],
    [1310.0, 1311.0, 0.004215, 0.007603, 0.000673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0805, 0.0, 0.0, 0.0, 0.0],
    [868.0, 1544.0, 0.010992, 0.027851, 0.003979, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9335, 3.3352, -4.9302, -3.8066, 0.0, 0.0, 0.0, 0.0],
    [868.0, 1758.0, 0.005785, 0.020496, 0.002033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.9335, -3.3235, 4.9352, 3.0836, 0.0, 0.0, 0.0, 0.0],
    [867.0, 868.0, 0.000248, 0.000826, 9.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0117, 0.0, 0.0, 0.0, 0.0],
    [926.0, 1115.0, 0.000413, 0.00124, 0.000133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8647, -0.3713, 5.8648, 0.3556, 0.0, 0.0, 0.0, 0.0],
    [938.0, 926.0, 0.002727, 0.007686, 0.000794, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8639, -0.5191, 5.8647, 0.4258, 0.0, 0.0, 0.0, 0.0],
    [1107.0, 938.0, 0.00438, 0.014132, 0.001486, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8627, -0.8249, 5.8639, 0.6502, 0.0, 0.0, 0.0, 0.0],
    [1271.0, 1107.0, 0.000331, 0.001074, 0.000123, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0148, 0.0, 0.0, 0.0, 0.0],
    [924.0, 926.0, 0.00124, 0.003884, 0.000452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0545, 0.0, 0.0, 0.0, 0.0],
    [938.0, 937.0, 0.003388, 0.011405, 0.001089, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1311, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1105.0, 1107.0, 0.002231, 0.006942, 0.000784, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.862, -0.932, 5.8627, 0.8397, 0.0, 0.0, 0.0, 0.0],
    [1426.0, 1836.0, 0.005289, 0.016116, 0.001871, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8732, 4.1397, -4.8713, -4.3599, 0.0, 0.0, 0.0, 0.0],
    [1873.0, 1426.0, 0.002397, 0.007273, 0.000835, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.874, 4.0121, -4.8732, -4.1105, 0.0, 0.0, 0.0, 0.0],
    [1426.0, 1425.0, 0.000992, 0.00124, 0.000242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0292, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1044.0, 1259.0, 0.004959, 0.015124, 0.001793, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4231, -0.0614, 1.4231, -0.1625, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1581.0, 0.002314, 0.007355, 0.000784, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.4822, -1.5396, 37.5092, 1.5304, 0.0, 0.0, 0.0, 0.0],
    [1200.0, 1642.0, 0.008182, 0.020331, 0.002188, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.8591, -3.0157, 21.8915, 2.8277, 0.0, 0.0, 0.0, 0.0],
    [1850.0, 1200.0, 0.004711, 0.011735, 0.001341, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9219, -2.8842, 20.9391, 2.7628, 0.0, 0.0, 0.0, 0.0],
    [1198.0, 1200.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.92, -0.282, 0.92, 0.2529, 0.0, 0.0, 0.0, 0.0],
    [1634.0, 851.0, 0.006529, 0.020661, 0.002234, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7656, -5.9141, -3.763, 5.6571, 0.0, 0.0, 0.0, 0.0],
    [1803.0, 1283.0, 0.012314, 0.041653, 0.003976, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3833, -0.7937, -12.3676, 0.3675, 0.0, 0.0, 0.0, 0.0],
    [949.0, 1632.0, 0.025868, 0.067107, 0.007543, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2385, -3.05, 9.2582, 2.1882, 0.0, 0.0, 0.0, 0.0],
    [1527.0, 977.0, 0.004959, 0.015124, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9605, -1.8782, 23.9836, 1.7294, 0.0, 0.0, 0.0, 0.0],
    [1547.0, 1908.0, 0.001405, 0.003471, 0.000506, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8823, 1.4392, -11.8807, -1.4967, 0.0, 0.0, 0.0, 0.0],
    [1848.0, 1232.0, 0.004132, 0.012975, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9806, 1.9525, -4.9796, -2.1265, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1672.0, 0.017603, 0.056281, 0.005973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.2087, 3.4922, -47.8765, -3.1639, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 930.0, 0.006364, 0.020165, 0.002188, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.8761, -2.6463, 22.9036, 2.4651, 0.0, 0.0, 0.0, 0.0],
    [921.0, 1544.0, 0.008595, 0.027603, 0.002909, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.3563, 7.1964, -43.2197, -7.1096, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1545.0, 0.026198, 0.08405, 0.008869, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.4076, 9.1021, -36.108, -9.2257, 0.0, 0.0, 0.0, 0.0],
    [1683.0, 980.0, 0.006364, 0.02124, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5438, -0.7473, 21.5676, 0.5688, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 1348.0, 0.019752, 0.052975, 0.005779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4826, 3.0149, -11.4593, -3.652, 0.0, 0.0, 0.0, 0.0],
    [1817.0, 1348.0, 0.001901, 0.005868, 0.00069, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.5327, -3.4092, 9.5343, 3.331, 0.0, 0.0, 0.0, 0.0],
    [1146.0, 1817.0, 0.002645, 0.008678, 0.000895, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.5304, -3.5117, 9.5327, 3.4112, 0.0, 0.0, 0.0, 0.0],
    [1816.0, 1817.0, 8.3e-05, 0.000165, 1.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.002, 0.0, 0.0, 0.0, 0.0],
    [1260.0, 1839.0, 0.011735, 0.037107, 0.004029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1041, -0.3386, 4.1057, -0.1602, 0.0, 0.0, 0.0, 0.0],
    [896.0, 1019.0, 0.00562, 0.017355, 0.001943, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2009, -7.651, 5.2049, 7.4315, 0.0, 0.0, 0.0, 0.0],
    [1878.0, 997.0, 0.001901, 0.006198, 0.000651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2797, -1.5366, 12.2821, 1.4642, 0.0, 0.0, 0.0, 0.0],
    [1597.0, 1878.0, 0.003802, 0.011983, 0.001283, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6012, -1.3773, 10.6047, 1.2307, 0.0, 0.0, 0.0, 0.0],
    [930.0, 1597.0, 0.002645, 0.008182, 0.000946, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3442, -1.3254, 9.3462, 1.215, 0.0, 0.0, 0.0, 0.0],
    [1876.0, 1878.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.675, -0.308, 1.675, 0.3059, 0.0, 0.0, 0.0, 0.0],
    [1597.0, 1596.0, 0.00124, 0.003802, 0.000445, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.255, 0.1623, -1.255, -0.217, 0.0, 0.0, 0.0, 0.0],
    [1369.0, 1477.0, 0.002397, 0.007438, 0.000859, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.9652, 2.5749, -31.9452, -2.6186, 0.0, 0.0, 0.0, 0.0],
    [1830.0, 942.0, 0.004132, 0.013306, 0.001411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9234, -0.8161, 5.9246, 0.6464, 0.0, 0.0, 0.0, 0.0],
    [976.0, 1830.0, 0.007107, 0.023058, 0.002403, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4117, -0.2966, 3.4124, 0.0034, 0.0, 0.0, 0.0, 0.0],
    [1829.0, 1830.0, 0.000744, 0.002397, 0.000264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.511, -0.845, 2.511, 0.8127, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1009.0, 0.000909, 0.00281, 0.000319, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0394, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1009.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6172, -3.035, 8.6193, 2.8739, 0.0, 0.0, 0.0, 0.0],
    [909.0, 1233.0, 0.000413, 0.00124, 0.000131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.349, -0.715, 3.349, 0.699, 0.0, 0.0, 0.0, 0.0],
    [910.0, 1234.0, 0.000413, 0.001322, 0.000135, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.674, -0.498, 1.674, 0.4815, 0.0, 0.0, 0.0, 0.0],
    [1204.0, 1008.0, 0.000661, 0.002562, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.418, -0.0, 0.418, -0.037, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1891.0, 0.012893, 0.046446, 0.004487, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2779, 0.9878, 1.2782, -1.5311, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 1525.0, 0.019422, 0.062397, 0.006585, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.7404, 15.0368, -42.4113, -14.7699, 0.0, 0.0, 0.0, 0.0],
    [1524.0, 1544.0, 0.020827, 0.067025, 0.007069, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.681, -9.0654, 23.7929, 8.5814, 0.0, 0.0, 0.0, 0.0],
    [1822.0, 1416.0, 0.001736, 0.004959, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0738, 2.1423, -1.0737, -2.2056, 0.0, 0.0, 0.0, 0.0],
    [1116.0, 969.0, 0.007603, 0.023141, 0.002713, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.3994, -2.5265, 27.4464, 2.3364, 0.0, 0.0, 0.0, 0.0],
    [1648.0, 1288.0, 0.001736, 0.005372, 0.000634, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.167, 0.0, 0.167, -0.0783, 0.0, 0.0, 0.0, 0.0],
    [1045.0, 1912.0, 0.004132, 0.012645, 0.001498, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2561, 0.078, -1.256, -0.265, 0.0, 0.0, 0.0, 0.0],
    [1325.0, 858.0, 0.012479, 0.039669, 0.004279, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.4138, 2.0772, -15.3892, -2.5253, 0.0, 0.0, 0.0, 0.0],
    [1192.0, 1063.0, 0.003471, 0.010661, 0.001246, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.251, -0.0906, 0.251, -0.0613, 0.0, 0.0, 0.0, 0.0],
    [1732.0, 1192.0, 0.003636, 0.013388, 0.001203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.251, -0.238, 0.251, 0.0914, 0.0, 0.0, 0.0, 0.0],
    [1190.0, 1192.0, 0.0, 0.000826, "7e-06", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0009, 0.0, 0.0, 0.0, 0.0],
    [1513.0, 1922.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5426, -0.8699, 13.5496, 0.6957, 0.0, 0.0, 0.0, 0.0],
    [1781.0, 1234.0, 0.004463, 0.012893, 0.001735, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9159, -3.1726, 0.9163, 2.9621, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1482.0, 0.027686, 0.071488, 0.007393, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.2813, 2.1981, -19.1949, -2.8675, 0.0, 0.0, 0.0, 0.0],
    [857.0, 1508.0, 0.000826, 0.002645, 0.000305, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.506, 0.2226, -1.506, -0.26, 0.0, 0.0, 0.0, 0.0],
    [858.0, 1509.0, 0.000826, 0.002645, 0.00031, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.757, 0.265, -1.757, -0.303, 0.0, 0.0, 0.0, 0.0],
    [1873.0, 1883.0, 0.005537, 0.016942, 0.00196, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8699, 6.8437, -10.8623, -7.0569, 0.0, 0.0, 0.0, 0.0],
    [1587.0, 1642.0, 0.006116, 0.016612, 0.001842, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.5718, -3.3626, 19.5915, 3.1896, 0.0, 0.0, 0.0, 0.0],
    [1504.0, 1544.0, 0.003141, 0.009421, 0.001118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4215, -1.9931, 23.4359, 1.9018, 0.0, 0.0, 0.0, 0.0],
    [859.0, 1586.0, 0.000744, 0.002314, 0.000254, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.418, -0.217, 0.418, 0.1858, 0.0, 0.0, 0.0, 0.0],
    [860.0, 1587.0, 0.000661, 0.002149, 0.000237, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.347, -1.517, 3.3471, 1.4881, 0.0, 0.0, 0.0, 0.0],
    [1090.0, 1671.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.837, 0.0, 0.837, -0.0147, 0.0, 0.0, 0.0, 0.0],
    [1091.0, 1672.0, 0.000331, 0.000992, 0.000119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0145, 0.0, 0.0, 0.0, 0.0],
    [1281.0, 857.0, 0.000331, 0.000992, 0.000114, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.276, -1.122, 6.2761, 1.1084, 0.0, 0.0, 0.0, 0.0],
    [1282.0, 858.0, 0.000413, 0.001322, 0.000157, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0193, 0.0, 0.0, 0.0, 0.0],
    [1734.0, 1761.0, 0.004298, 0.013306, 0.001496, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.1806, 0.0, 0.0, 0.0, 0.0],
    [1038.0, 1044.0, 0.000165, 0.000579, 6.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.167, 0.0, 0.167, -0.0082, 0.0, 0.0, 0.0, 0.0],
    [1039.0, 1045.0, 0.000165, 0.000579, 6.8e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0085, 0.0, 0.0, 0.0, 0.0],
    [1031.0, 1008.0, 0.000661, 0.002149, 0.000215, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0266, 0.0, 0.0, 0.0, 0.0],
    [1032.0, 1009.0, 0.000661, 0.002066, 0.00021, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.026, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 997.0, 0.003554, 0.011405, 0.001183, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6275, 1.8159, -13.6221, -1.9442, 0.0, 0.0, 0.0, 0.0],
    [1798.0, 1796.0, 0.004132, 0.013306, 0.001396, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4734, -1.1203, -6.4719, 0.9539, 0.0, 0.0, 0.0, 0.0],
    [1340.0, 1840.0, 0.001488, 0.004959, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.693, -1.221, 4.6933, 1.1641, 0.0, 0.0, 0.0, 0.0],
    [1926.0, 1383.0, 0.000744, 0.002479, 0.000283, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3794, 1.0068, -1.3794, -1.0415, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 1926.0, 0.00438, 0.013554, 0.001541, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4636, 0.9343, -1.4634, -1.1234, 0.0, 0.0, 0.0, 0.0],
    [1924.0, 1926.0, 0.000331, 0.000909, 0.000109, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.084, -0.13, 0.084, 0.1166, 0.0, 0.0, 0.0, 0.0],
    [929.0, 1381.0, 0.004876, 0.01719, 0.001917, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6057, -1.455, -0.6056, 1.2211, 0.0, 0.0, 0.0, 0.0],
    [1992.0, 2104.0, 0.000636, 0.004826, 0.000469, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.5002, -25.0556, -9.4964, 25.0272, 0.0, 0.0, 0.0, 0.0],
    [2308.0, 2168.0, 0.033471, 0.058934, 0.005779, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7644, 3.2472, 6.7807, -3.9162, 0.0, 0.0, 0.0, 0.0],
    [2435.0, 2168.0, 0.029587, 0.054711, 0.005031, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5225, -4.3654, -8.5007, 3.7982, 0.0, 0.0, 0.0, 0.0],
    [2435.0, 2169.0, 0.033058, 0.058603, 0.005571, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2395, 4.3734, 10.2743, -4.985, 0.0, 0.0, 0.0, 0.0],
    [2273.0, 2181.0, 0.048016, 0.102636, 0.013441, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5828, -3.2773, -1.5793, 1.6851, 0.0, 0.0, 0.0, 0.0],
    [2181.0, 1944.0, 0.013802, 0.024207, 0.002299, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1193, -2.6281, -0.1186, 2.3551, 0.0, 0.0, 0.0, 0.0],
    [1996.0, 1989.0, 0.056364, 0.105207, 0.01021, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.188, 2.5199, 2.1949, -3.732, 0.0, 0.0, 0.0, 0.0],
    [2381.0, 2039.0, 0.058934, 0.123967, 0.011969, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.5054, 3.6531, 16.6471, -4.8129, 0.0, 0.0, 0.0, 0.0],
    [1991.0, 1980.0, 0.021744, 0.05, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6042, -5.8781, -8.5849, 5.3266, 0.0, 0.0, 0.0, 0.0],
    [2137.0, 1980.0, 0.034711, 0.067438, 0.006631, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.246, 4.7014, 6.2649, -5.4546, 0.0, 0.0, 0.0, 0.0],
    [1990.0, 1939.0, 0.019711, 0.06676, 0.006609, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.938, -0.9086, 15.9805, 0.2698, 0.0, 0.0, 0.0, 0.0],
    [2275.0, 2438.0, 0.03843, 0.06562, 0.006609, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2317.0, 1946.0, 0.02486, 0.043479, 0.00415, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.859, 0.3936, 0.8592, -0.9098, 0.0, 0.0, 0.0, 0.0],
    [2396.0, 2317.0, 0.022628, 0.03957, 0.00378, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.4706, 0.0, 0.0, 0.0, 0.0],
    [2283.0, 1982.0, 0.022281, 0.075446, 0.00747, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.749, -3.0717, 7.7616, 2.2281, 0.0, 0.0, 0.0, 0.0],
    [2318.0, 1987.0, 0.025207, 0.082636, 0.00847, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6175, -1.3527, 7.6297, 0.3602, 0.0, 0.0, 0.0, 0.0],
    [2311.0, 2347.0, 0.020661, 0.06686, 0.006921, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3204, 1.813, 3.3231, -2.6558, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2175.0, 0.059669, 0.104554, 0.009951, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.878, -1.152, 10.9368, 0.0506, 0.0, 0.0, 0.0, 0.0],
    [1962.0, 2446.0, 0.027107, 0.046124, 0.00445, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5582, 8.8587, 14.6243, -9.2855, 0.0, 0.0, 0.0, 0.0],
    [2303.0, 2446.0, 0.033661, 0.114017, 0.011289, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8979, 1.181, 7.9162, -2.4857, 0.0, 0.0, 0.0, 0.0],
    [2426.0, 2194.0, 0.024132, 0.078512, 0.008199, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.719, -3.8528, -9.6983, 2.9127, 0.0, 0.0, 0.0, 0.0],
    [1996.0, 1994.0, 0.018347, 0.062562, 0.00605, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6174, 3.9197, 13.6486, -4.5407, 0.0, 0.0, 0.0, 0.0],
    [2124.0, 2224.0, 0.024967, 0.08457, 0.008371, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5354, -3.815, -17.4693, 3.0334, 0.0, 0.0, 0.0, 0.0],
    [2382.0, 2306.0, 0.022355, 0.075727, 0.007497, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.6396, -0.1288, 27.7813, -0.2991, 0.0, 0.0, 0.0, 0.0],
    [2397.0, 2216.0, 0.016537, 0.056008, 0.005539, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.7682, -2.2395, 45.0367, 2.4587, 0.0, 0.0, 0.0, 0.0],
    [2363.0, 2397.0, 0.026793, 0.090719, 0.008981, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.5355, 1.0401, 40.8979, -0.915, 0.0, 0.0, 0.0, 0.0],
    [2363.0, 2011.0, 0.014446, 0.048942, 0.00484, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.8165, -2.0771, -38.6373, 2.0977, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 2397.0, 0.020421, 0.036157, 0.003451, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.866, -3.573, 3.8703, 3.1545, 0.0, 0.0, 0.0, 0.0],
    [2328.0, 2205.0, 0.032041, 0.108521, 0.01074, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2256, 0.7686, 10.2535, -1.9931, 0.0, 0.0, 0.0, 0.0],
    [2330.0, 2244.0, 0.016124, 0.05281, 0.005411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6158, 0.3181, 15.6482, -0.8695, 0.0, 0.0, 0.0, 0.0],
    [2047.0, 2287.0, 0.016603, 0.056231, 0.005571, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5819, -0.0601, -2.581, -0.628, 0.0, 0.0, 0.0, 0.0],
    [2218.0, 2132.0, 0.104132, 0.168512, 0.01897, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2912, -2.1201, -1.289, -0.192, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 2395.0, 0.033058, 0.049587, 0.00605, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1515, 1.3498, -3.148, -2.0818, 0.0, 0.0, 0.0, 0.0],
    [2395.0, 2078.0, 0.1, 0.165289, 0.01822, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7578, -1.3273, 4.7765, -0.8678, 0.0, 0.0, 0.0, 0.0],
    [2149.0, 2395.0, 0.015703, 0.046281, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.896, -3.988, 7.9058, 3.4091, 0.0, 0.0, 0.0, 0.0],
    [2204.0, 1965.0, 0.033802, 0.055372, 0.005951, 67.0, 67.0, 67.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2204.0, 2051.0, 0.015703, 0.046281, 0.005009, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0844, 0.7513, -4.082, -1.3477, 0.0, 0.0, 0.0, 0.0],
    [2133.0, 2077.0, 0.028934, 0.047107, 0.0053, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.474, -2.047, 4.4794, 1.4017, 0.0, 0.0, 0.0, 0.0],
    [2392.0, 2387.0, 0.000554, 0.001818, 0.026831, 118.0, 118.0, 118.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.411, -4.195, 5.4112, 0.9147, 0.0, 0.0, 0.0, 0.0],
    [2324.0, 1966.0, 0.011983, 0.040562, 0.00401, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8048, 2.8195, 3.8071, -3.3063, 0.0, 0.0, 0.0, 0.0],
    [2270.0, 2379.0, 0.002661, 0.009017, 0.000891, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.232, -1.097, 2.2321, 0.9876, 0.0, 0.0, 0.0, 0.0],
    [2271.0, 2380.0, 0.002661, 0.009017, 0.000891, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.491, -1.663, 2.4912, 1.5544, 0.0, 0.0, 0.0, 0.0],
    [2377.0, 2078.0, 0.003314, 0.005793, 0.00061, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.154, -1.0185, 5.1547, 0.945, 0.0, 0.0, 0.0, 0.0],
    [2388.0, 2377.0, 0.009917, 0.022314, 0.00242, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.434, -0.484, 3.435, 0.1895, 0.0, 0.0, 0.0, 0.0],
    [2379.0, 2077.0, 0.02562, 0.043802, 0.00455, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4341, 7.4698, 19.525, -7.8761, 0.0, 0.0, 0.0, 0.0],
    [2379.0, 1966.0, 0.004132, 0.006612, 0.000731, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.711, -8.4575, -14.7013, 8.3828, 0.0, 0.0, 0.0, 0.0],
    [2387.0, 2380.0, 0.018182, 0.035537, 0.003901, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8452, -1.0347, 8.8569, 0.5799, 0.0, 0.0, 0.0, 0.0],
    [2380.0, 1965.0, 0.004132, 0.006612, 0.000731, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8701, -3.0133, 14.8778, 2.936, 0.0, 0.0, 0.0, 0.0],
    [2415.0, 2214.0, 0.008769, 0.029686, 0.00294, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4665, -4.7198, 2.4684, 4.3625, 0.0, 0.0, 0.0, 0.0],
    [2324.0, 2415.0, 0.004446, 0.01505, 0.001491, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8288, -3.4135, -1.8283, 3.2311, 0.0, 0.0, 0.0, 0.0],
    [2386.0, 2415.0, 0.004967, 0.016827, 0.00167, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.294, -1.692, 4.2948, 1.4887, 0.0, 0.0, 0.0, 0.0],
    [2266.0, 1965.0, 0.015703, 0.047934, 0.00515, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9651, 3.9006, -9.9503, -4.4895, 0.0, 0.0, 0.0, 0.0],
    [2266.0, 2213.0, 0.007438, 0.023967, 0.00257, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2391, -7.1046, 15.256, 6.8408, 0.0, 0.0, 0.0, 0.0],
    [2393.0, 2355.0, 0.015703, 0.027273, 0.00264, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2648, 5.0928, 18.3107, -5.34, 0.0, 0.0, 0.0, 0.0],
    [2385.0, 2213.0, 0.007438, 0.02562, 0.002781, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0799, -9.2494, -7.0719, 8.9323, 0.0, 0.0, 0.0, 0.0],
    [2385.0, 2369.0, 0.001653, 0.004132, 0.000409, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8579, 6.8434, 10.8601, -6.8885, 0.0, 0.0, 0.0, 0.0],
    [2393.0, 2369.0, 0.009091, 0.028099, 0.003071, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9718, -5.8208, -13.9551, 5.4925, 0.0, 0.0, 0.0, 0.0],
    [2370.0, 2214.0, 0.009091, 0.029752, 0.00319, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1729, -8.1982, 13.1905, 7.8617, 0.0, 0.0, 0.0, 0.0],
    [2370.0, 2356.0, 0.009091, 0.028099, 0.003071, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4809, 5.7552, -9.4717, -6.104, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 2201.0, 0.023141, 0.058678, 0.00574, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7124, 0.1478, -6.7039, -0.8377, 0.0, 0.0, 0.0, 0.0],
    [2334.0, 2214.0, 0.013719, 0.044463, 0.00439, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3128, 0.1745, 19.3543, -0.5826, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 2205.0, 0.022314, 0.071818, 0.00702, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8715, 1.3765, -13.8362, -2.1294, 0.0, 0.0, 0.0, 0.0],
    [2416.0, 2214.0, 0.024893, 0.084322, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4212, 1.145, 6.4301, -2.1489, 0.0, 0.0, 0.0, 0.0],
    [2367.0, 2416.0, 0.01362, 0.046124, 0.004569, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4166, 0.5952, 6.4212, -1.145, 0.0, 0.0, 0.0, 0.0],
    [2281.0, 2213.0, 0.029496, 0.099901, 0.009891, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8168, -10.3905, 29.0438, 9.9504, 0.0, 0.0, 0.0, 0.0],
    [2051.0, 2177.0, 0.007521, 0.012562, 0.0013, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.817, -0.0723, -0.817, -0.084, 0.0, 0.0, 0.0, 0.0],
    [2334.0, 2175.0, 0.062149, 0.105041, 0.01058, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6138, -2.1305, -15.4898, 1.0434, 0.0, 0.0, 0.0, 0.0],
    [2438.0, 2201.0, 0.039669, 0.069421, 0.00666, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.006, -0.177, 3.0089, -0.6413, 0.0, 0.0, 0.0, 0.0],
    [2391.0, 2355.0, 0.004959, 0.015703, 0.000801, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.7675, 2.3205, 16.7789, -2.3834, 0.0, 0.0, 0.0, 0.0],
    [2406.0, 1966.0, 0.01438, 0.02405, 0.00249, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8775, 4.7974, 10.8942, -5.0764, 0.0, 0.0, 0.0, 0.0],
    [2205.0, 2406.0, 0.03876, 0.064628, 0.006679, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1403, 3.8516, 10.1785, -4.6102, 0.0, 0.0, 0.0, 0.0],
    [2406.0, 2176.0, 0.011653, 0.02124, 0.00221, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.699, -0.1872, -0.699, -0.085, 0.0, 0.0, 0.0, 0.0],
    [2078.0, 2045.0, 0.01157, 0.019826, 0.001941, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5308, -0.4891, -3.5296, 0.253, 0.0, 0.0, 0.0, 0.0],
    [2045.0, 2356.0, 0.007942, 0.015909, 0.001529, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7256, -1.139, -1.7254, 0.952, 0.0, 0.0, 0.0, 0.0],
    [2376.0, 2077.0, 0.003314, 0.005793, 0.000549, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0094, -4.647, -9.0067, 4.5838, 0.0, 0.0, 0.0, 0.0],
    [2376.0, 2226.0, 0.009091, 0.017364, 0.00165, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2444, 2.974, 11.2544, -3.159, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2078.0, 0.01157, 0.018934, 0.002011, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1205, -1.8384, 10.1305, 1.6083, 0.0, 0.0, 0.0, 0.0],
    [2391.0, 2077.0, 0.01157, 0.018934, 0.001909, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3635, -2.946, -14.3434, 2.7425, 0.0, 0.0, 0.0, 0.0],
    [2391.0, 2044.0, 0.000826, 0.002479, 0.000271, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.601, 0.2564, -0.601, -0.29, 0.0, 0.0, 0.0, 0.0],
    [2375.0, 2355.0, 0.015231, 0.048397, 0.00476, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.693, -2.332, 3.6952, 1.7497, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 2356.0, 0.01157, 0.036364, 0.003991, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5847, -3.4214, 7.5911, 2.953, 0.0, 0.0, 0.0, 0.0],
    [2371.0, 2374.0, 0.007066, 0.02395, 0.002369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9501, 1.6413, -3.949, -1.927, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 2310.0, 0.02562, 0.082636, 0.00854, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0969, -0.6282, -3.0949, -0.4085, 0.0, 0.0, 0.0, 0.0],
    [2310.0, 2265.0, 0.021488, 0.069421, 0.00711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0951, -0.0295, 3.0968, -0.8332, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 2225.0, 0.009917, 0.017364, 0.001721, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7012, -2.2998, -14.6835, 2.1177, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2371.0, 0.019826, 0.033802, 0.003291, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0545, -0.5816, -5.0504, 0.1862, 0.0, 0.0, 0.0, 0.0],
    [2078.0, 1965.0, 0.025612, 0.044149, 0.004293, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2604, 1.7851, 6.2694, -2.2965, 0.0, 0.0, 0.0, 0.0],
    [1940.0, 2078.0, 0.005, 0.008793, 0.00084, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.55, -1.8682, 9.5539, 1.772, 0.0, 0.0, 0.0, 0.0],
    [2447.0, 2301.0, 0.028099, 0.04876, 0.00477, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0032, -2.5459, 3.0065, 1.9648, 0.0, 0.0, 0.0, 0.0],
    [1940.0, 2447.0, 0.023, 0.040273, 0.003841, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.542, -2.3128, 1.5432, 1.8439, 0.0, 0.0, 0.0, 0.0],
    [2347.0, 2205.0, 0.025463, 0.084959, 0.00635, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9851, 1.1978, 5.9931, -1.9521, 0.0, 0.0, 0.0, 0.0],
    [2028.0, 2146.0, 0.037711, 0.127744, 0.012649, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4494, -8.2837, -1.4308, 6.8241, 0.0, 0.0, 0.0, 0.0],
    [2224.0, 2028.0, 0.028959, 0.100876, 0.00999, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7213, -2.1334, -14.6684, 1.1217, 0.0, 0.0, 0.0, 0.0],
    [2247.0, 2239.0, 0.080661, 0.142066, 0.013479, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6964, 1.2805, 11.7907, -2.7516, 0.0, 0.0, 0.0, 0.0],
    [2373.0, 1996.0, 0.041157, 0.104463, 0.01043, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8858, 4.2796, 11.9425, -5.3896, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 2373.0, 0.058083, 0.103752, 0.00991, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4728, 2.7437, 19.6639, -3.5855, 0.0, 0.0, 0.0, 0.0],
    [2382.0, 2189.0, 0.025041, 0.042893, 0.004281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5924, -3.4743, -8.5749, 2.9887, 0.0, 0.0, 0.0, 0.0],
    [2333.0, 2305.0, 0.016612, 0.053802, 0.005571, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1777, -2.6992, -11.1597, 2.0863, 0.0, 0.0, 0.0, 0.0],
    [1985.0, 2336.0, 0.015703, 0.05157, 0.00528, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3417, -2.6802, -10.3268, 2.1044, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 2336.0, 0.024793, 0.081322, 0.008339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5991, 0.2546, 5.6058, -1.2184, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 2146.0, 0.038909, 0.068058, 0.006493, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9772, -5.5244, -9.9368, 4.8074, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 2381.0, 0.001025, 0.003471, 0.000344, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9838, 5.074, 12.9854, -5.1101, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 2014.0, 0.032372, 0.058876, 0.005827, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0066, 0.4504, -3.004, -1.152, 0.0, 0.0, 0.0, 0.0],
    [2184.0, 2003.0, 0.002917, 0.009876, 0.00098, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.035, -4.339, 4.0358, 4.2229, 0.0, 0.0, 0.0, 0.0],
    [2002.0, 1984.0, 0.006033, 0.017851, 0.00183, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.2033, -18.0335, -39.1112, 18.0832, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 2013.0, 0.042066, 0.141322, 0.013939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7872, 3.0393, 21.9594, -4.1343, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 1968.0, 0.029917, 0.101364, 0.010031, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.0648, -3.7609, -23.9175, 3.0637, 0.0, 0.0, 0.0, 0.0],
    [2235.0, 1968.0, 0.011653, 0.03957, 0.00392, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.7653, 2.2707, 16.7935, -2.6407, 0.0, 0.0, 0.0, 0.0],
    [1950.0, 2228.0, 0.003719, 0.012479, 0.001159, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4901, -4.3199, 3.491, 4.1828, 0.0, 0.0, 0.0, 0.0],
    [1983.0, 1974.0, 0.005372, 0.015124, 0.001529, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9795, 5.7431, -21.9567, -5.865, 0.0, 0.0, 0.0, 0.0],
    [2353.0, 2262.0, 0.004132, 0.01405, 0.001379, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9205, -10.0102, -7.915, 9.8613, 0.0, 0.0, 0.0, 0.0],
    [2003.0, 1974.0, 0.000744, 0.002314, 0.00024, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2676, -8.3042, 21.2707, 8.285, 0.0, 0.0, 0.0, 0.0],
    [2428.0, 2267.0, 0.007107, 0.019422, 0.002011, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4513, -5.3098, 20.4773, 5.1354, 0.0, 0.0, 0.0, 0.0],
    [1933.0, 2002.0, 0.004992, 0.016909, 0.001469, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1883, -1.0521, -0.1883, 0.8735, 0.0, 0.0, 0.0, 0.0],
    [2409.0, 2234.0, 0.019174, 0.063876, 0.00598, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8081, 0.7752, 4.812, -1.4683, 0.0, 0.0, 0.0, 0.0],
    [2409.0, 2260.0, 0.003802, 0.012636, 0.001191, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5684, 2.5245, -8.5658, -2.6565, 0.0, 0.0, 0.0, 0.0],
    [2409.0, 2232.0, 0.001157, 0.003802, 0.00038, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7603, -3.2998, 3.7606, 3.2557, 0.0, 0.0, 0.0, 0.0],
    [2437.0, 2057.0, 0.014554, 0.053141, 0.00523, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0529, -0.378, -2.0524, -0.2353, 0.0, 0.0, 0.0, 0.0],
    [2174.0, 2389.0, 0.020083, 0.068182, 0.00674, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.515, -0.12, 0.5151, -0.7099, 0.0, 0.0, 0.0, 0.0],
    [2203.0, 2057.0, 0.017107, 0.057686, 0.00567, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.084, 0.981, 1.0844, -1.6467, 0.0, 0.0, 0.0, 0.0],
    [2304.0, 2146.0, 0.031959, 0.055893, 0.005329, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4548, -0.8152, 8.4738, 0.2038, 0.0, 0.0, 0.0, 0.0],
    [2304.0, 2068.0, 0.018479, 0.032322, 0.003081, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8488, -1.4898, -4.8449, 1.1249, 0.0, 0.0, 0.0, 0.0],
    [2068.0, 2046.0, 0.029008, 0.051653, 0.004891, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9907, -0.5888, 9.0102, 0.0323, 0.0, 0.0, 0.0, 0.0],
    [2180.0, 2046.0, 0.016612, 0.029496, 0.00288, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0696, 2.6219, -13.0452, -2.9283, 0.0, 0.0, 0.0, 0.0],
    [2260.0, 2229.0, 0.007934, 0.026777, 0.00264, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3612, -0.2555, 0.3612, -0.0559, 0.0, 0.0, 0.0, 0.0],
    [2232.0, 2229.0, 0.008636, 0.017298, 0.00166, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4003, 1.1374, -6.3972, -1.3271, 0.0, 0.0, 0.0, 0.0],
    [2200.0, 1943.0, 0.037603, 0.067603, 0.00651, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.154, 1.8588, 16.2368, -2.4991, 0.0, 0.0, 0.0, 0.0],
    [2233.0, 2073.0, 0.014132, 0.046281, 0.004751, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.7322, 0.1133, -18.6914, -0.5549, 0.0, 0.0, 0.0, 0.0],
    [2206.0, 2021.0, 0.01, 0.034793, 0.00317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1542, -1.4969, 0.1544, 1.109, 0.0, 0.0, 0.0, 0.0],
    [2428.0, 1933.0, 0.006099, 0.020653, 0.00204, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7453, 0.1178, -7.7423, -0.3559, 0.0, 0.0, 0.0, 0.0],
    [2152.0, 1953.0, 0.022132, 0.07514, 0.00742, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.092, 4.0078, -10.0697, -4.8261, 0.0, 0.0, 0.0, 0.0],
    [2274.0, 1953.0, 0.046777, 0.057934, 0.00462, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.272, -3.9251, 6.2927, 3.3991, 0.0, 0.0, 0.0, 0.0],
    [2309.0, 2307.0, 0.053876, 0.094298, 0.008981, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6871, -2.2662, -0.6856, 1.2054, 0.0, 0.0, 0.0, 0.0],
    [2194.0, 2021.0, 0.041397, 0.083554, 0.00786, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6583, -1.0807, -5.6474, 0.138, 0.0, 0.0, 0.0, 0.0],
    [2256.0, 2227.0, 0.009678, 0.032793, 0.00325, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9078, -2.1602, 12.9215, 1.8129, 0.0, 0.0, 0.0, 0.0],
    [1984.0, 1942.0, 0.011653, 0.034628, 0.00356, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.278, -4.2337, -19.241, 3.9103, 0.0, 0.0, 0.0, 0.0],
    [2250.0, 1984.0, 0.022041, 0.074669, 0.007391, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8796, -4.0285, 3.8847, 3.1476, 0.0, 0.0, 0.0, 0.0],
    [2004.0, 2250.0, 0.012141, 0.041124, 0.00407, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6453, -4.743, 1.6476, 4.2585, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2189.0, 0.040331, 0.068934, 0.006921, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0969, 4.5985, 4.1109, -5.4087, 0.0, 0.0, 0.0, 0.0],
    [2373.0, 2247.0, 0.033636, 0.085446, 0.008741, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.848, -0.0474, 9.8752, -0.9368, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 2234.0, 0.016686, 0.035289, 0.00341, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3223, -0.0761, 9.3346, -0.3002, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 2366.0, 0.057603, 0.122149, 0.01179, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3223, 0.0761, -9.2796, -1.3672, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 2232.0, "8e-06", 8.3e-05, 0.0, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2373.0, 2305.0, 0.035289, 0.060331, 0.00605, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9391, 0.1643, 3.9437, -0.8843, 0.0, 0.0, 0.0, 0.0],
    [2035.0, 2146.0, 0.068083, 0.124397, 0.01294, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4228, -4.7058, 11.5065, 3.3061, 0.0, 0.0, 0.0, 0.0],
    [2307.0, 2035.0, 0.004298, 0.010281, 0.00143, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6714, -4.3174, 8.6748, 4.1558, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2073.0, 0.016124, 0.05405, 0.005319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.79, -0.6292, -11.7715, 0.0476, 0.0, 0.0, 0.0, 0.0],
    [2382.0, 2165.0, 0.039669, 0.069339, 0.006631, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8362, 2.6971, -11.7869, -3.4054, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 2238.0, 0.023967, 0.042231, 0.004141, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8237, -7.0257, -2.813, 6.5437, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 2068.0, 0.046446, 0.081744, 0.00801, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3437, 4.1997, 6.3677, -5.1242, 0.0, 0.0, 0.0, 0.0],
    [1961.0, 2239.0, 0.02276, 0.077099, 0.00763, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5444, 2.281, 6.5538, -3.1815, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2186.0, 0.01124, 0.038182, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2049, -0.2767, -11.1932, -0.1394, 0.0, 0.0, 0.0, 0.0],
    [2308.0, 2247.0, 0.023471, 0.057851, 0.005929, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3004, -2.1152, -2.2988, 1.4033, 0.0, 0.0, 0.0, 0.0],
    [2235.0, 2232.0, 0.009826, 0.033223, 0.003279, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.85, 3.8076, -15.8279, -4.1211, 0.0, 0.0, 0.0, 0.0],
    [2013.0, 2004.0, 0.013934, 0.047207, 0.004671, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6214, -3.8104, -1.6197, 3.253, 0.0, 0.0, 0.0, 0.0],
    [2012.0, 2011.0, 0.006876, 0.023281, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.5334, 3.5315, 34.6023, -3.5757, 0.0, 0.0, 0.0, 0.0],
    [2309.0, 2165.0, 0.034298, 0.06, 0.00574, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2711, -2.0248, 9.2969, 1.3884, 0.0, 0.0, 0.0, 0.0],
    [2152.0, 2146.0, 0.003893, 0.013223, 0.0013, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.759, -4.6518, 15.7676, 4.5238, 0.0, 0.0, 0.0, 0.0],
    [2437.0, 2235.0, 0.060496, 0.118182, 0.011589, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6959, -1.626, 6.7195, 0.3024, 0.0, 0.0, 0.0, 0.0],
    [2292.0, 2073.0, 0.006149, 0.020827, 0.002062, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5956, 3.0869, 21.6199, -3.2537, 0.0, 0.0, 0.0, 0.0],
    [2333.0, 2292.0, 0.007587, 0.025686, 0.002543, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5657, 2.8812, 21.5956, -3.0869, 0.0, 0.0, 0.0, 0.0],
    [2251.0, 2002.0, 0.00519, 0.014132, 0.00143, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.7252, 4.4821, 40.797, -4.4605, 0.0, 0.0, 0.0, 0.0],
    [2366.0, 2173.0, 0.067438, 0.118017, 0.01126, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6136, -0.7128, -3.606, -0.584, 0.0, 0.0, 0.0, 0.0],
    [1961.0, 2206.0, 0.014521, 0.049174, 0.004869, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3384, -3.203, -2.3368, 2.6129, 0.0, 0.0, 0.0, 0.0],
    [2251.0, 2185.0, 0.001818, 0.004554, 0.00046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8031, 0.5203, -1.803, -0.576, 0.0, 0.0, 0.0, 0.0],
    [2227.0, 2003.0, 0.002587, 0.00876, 0.000871, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6385, -2.7509, 14.6432, 2.6611, 0.0, 0.0, 0.0, 0.0],
    [2233.0, 2257.0, 0.001901, 0.006033, 0.00061, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9102, 3.6096, 5.9109, -3.6813, 0.0, 0.0, 0.0, 0.0],
    [2228.0, 2126.0, 0.001744, 0.004793, 0.000479, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.617, -6.8368, 7.6185, 6.7829, 0.0, 0.0, 0.0, 0.0],
    [2233.0, 1983.0, 0.00686, 0.021984, 0.00228, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.26, -5.2549, 19.2825, 5.0495, 0.0, 0.0, 0.0, 0.0],
    [2280.0, 2200.0, 0.017017, 0.055124, 0.005711, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0917, 0.1338, 15.124, -0.7178, 0.0, 0.0, 0.0, 0.0],
    [2267.0, 2258.0, 0.010281, 0.021636, 0.002101, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.5123, -6.6334, 24.5664, 6.4895, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2002.0, 0.011256, 0.038141, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.066, -8.1368, 17.099, 7.7904, 0.0, 0.0, 0.0, 0.0],
    [2412.0, 2256.0, 0.003033, 0.010289, 0.001019, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1205, 1.5406, 3.1208, -1.6628, 0.0, 0.0, 0.0, 0.0],
    [1950.0, 2412.0, 0.006174, 0.017364, 0.00174, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1199, 1.3319, 3.1205, -1.5406, 0.0, 0.0, 0.0, 0.0],
    [2428.0, 2412.0, 4.1e-05, 0.000141, "1e-05", 102.0, 102.0, 102.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 2006.0, 0.007314, 0.012793, 0.00122, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7505, 0.5429, -2.75, -0.691, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2261.0, 0.009587, 0.024744, 0.00251, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0918, 0.274, -3.091, -0.576, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 2262.0, 0.009587, 0.024744, 0.00251, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2117, 11.0826, 4.223, -11.3593, 0.0, 0.0, 0.0, 0.0],
    [2156.0, 2238.0, 0.013438, 0.023826, 0.00227, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4068, -5.4247, 0.4099, 5.1554, 0.0, 0.0, 0.0, 0.0],
    [2259.0, 2156.0, 0.006983, 0.012793, 0.00098, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.062, -5.6548, 0.0638, 5.5397, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 2053.0, 0.005744, 0.019438, 0.001919, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.6902, 10.6168, -17.6701, -10.7824, 0.0, 0.0, 0.0, 0.0],
    [2257.0, 2187.0, 0.003388, 0.010992, 0.00114, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6178, -0.0866, -1.6177, -0.0515, 0.0, 0.0, 0.0, 0.0],
    [2187.0, 2003.0, 0.00281, 0.009091, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5883, -1.5335, 2.5885, 1.4202, 0.0, 0.0, 0.0, 0.0],
    [2259.0, 2186.0, 0.014752, 0.049984, 0.004949, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1782, 4.4712, 5.1842, -5.0476, 0.0, 0.0, 0.0, 0.0],
    [2353.0, 2257.0, 0.00405, 0.013388, 0.001379, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8042, -2.4687, -13.7977, 2.3229, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 1985.0, 0.010314, 0.017967, 0.001711, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6538, -2.1677, -14.6347, 1.9982, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 2280.0, 0.039504, 0.072314, 0.007279, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5446, -0.4175, 8.5687, -0.4118, 0.0, 0.0, 0.0, 0.0],
    [2251.0, 1981.0, 0.001653, 0.005372, 0.000549, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.9121, -9.6724, -32.8961, 9.6578, 0.0, 0.0, 0.0, 0.0],
    [2353.0, 1981.0, 0.001818, 0.00595, 0.000629, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.5317, 11.094, 26.5441, -11.1298, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 2053.0, 0.00405, 0.013314, 0.001379, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9965, -9.1919, 12.0041, 9.0494, 0.0, 0.0, 0.0, 0.0],
    [2259.0, 2007.0, 0.020347, 0.035578, 0.0034, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3211, 0.9746, -2.32, -1.383, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 2180.0, 0.022719, 0.039727, 0.00379, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.4625, 5.9324, -18.3926, -6.2739, 0.0, 0.0, 0.0, 0.0],
    [2436.0, 1930.0, 0.001289, 0.003744, 0.00038, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.9579, 0.3183, 25.9649, -0.3453, 0.0, 0.0, 0.0, 0.0],
    [1967.0, 2436.0, 0.028331, 0.073488, 0.007451, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9564, 3.1236, 21.0599, -3.7793, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 1967.0, 0.029669, 0.076612, 0.007771, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.6481, 2.4943, 19.7434, -3.2066, 0.0, 0.0, 0.0, 0.0],
    [2328.0, 2074.0, 0.028256, 0.095702, 0.00947, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9056, -1.0506, -7.8912, -0.0599, 0.0, 0.0, 0.0, 0.0],
    [2212.0, 2020.0, 0.017289, 0.058554, 0.005801, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4621, -2.2544, 6.4685, 1.5658, 0.0, 0.0, 0.0, 0.0],
    [2399.0, 2065.0, 0.007017, 0.017521, 0.000779, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6309, 2.003, -4.6294, -2.0953, 0.0, 0.0, 0.0, 0.0],
    [2399.0, 2210.0, 0.023876, 0.067107, 0.00621, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6309, -1.9044, 4.6355, 1.1512, 0.0, 0.0, 0.0, 0.0],
    [2399.0, 2139.0, 0.003554, 0.009587, 0.000801, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0987, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2020.0, 2211.0, 0.027372, 0.092132, 0.009121, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3075, -2.5408, 9.3277, 1.4858, 0.0, 0.0, 0.0, 0.0],
    [2212.0, 2074.0, 0.017917, 0.061438, 0.006009, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3629, -0.2596, 1.3632, -0.4741, 0.0, 0.0, 0.0, 0.0],
    [2211.0, 2127.0, 0.037934, 0.097521, 0.00999, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.487, 7.5073, -22.3115, -8.2743, 0.0, 0.0, 0.0, 0.0],
    [2196.0, 2091.0, 0.013223, 0.032893, 0.00347, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4504, -10.5919, -13.4197, 10.2358, 0.0, 0.0, 0.0, 0.0],
    [2335.0, 1929.0, 0.005041, 0.014132, 0.00145, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0023, 5.0973, 25.0288, -5.2035, 0.0, 0.0, 0.0, 0.0],
    [2157.0, 2434.0, 0.037438, 0.096529, 0.009891, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7055, -4.1223, 6.7231, 2.9555, 0.0, 0.0, 0.0, 0.0],
    [2157.0, 2056.0, 0.020174, 0.049587, 0.00508, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1905, 3.8343, -6.1813, -4.4296, 0.0, 0.0, 0.0, 0.0],
    [2086.0, 2055.0, 0.015289, 0.049669, 0.005179, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4265, -3.2396, 5.4313, 2.629, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 1972.0, 0.033314, 0.079818, 0.007831, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.3077, 2.2236, -33.9928, -2.44, 0.0, 0.0, 0.0, 0.0],
    [2398.0, 2215.0, 0.038141, 0.066711, 0.00636, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6524, -4.6855, 6.6716, 3.9247, 0.0, 0.0, 0.0, 0.0],
    [2070.0, 2398.0, 0.000686, 0.002347, 0.00023, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.652, -4.714, 6.6524, 4.6867, 0.0, 0.0, 0.0, 0.0],
    [2089.0, 2398.0, 8.3e-05, 0.000141, "1e-05", 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0012, 0.0, 0.0, 0.0, 0.0],
    [2054.0, 2216.0, 0.013636, 0.023802, 0.00227, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.293, -11.64, 17.3403, 11.4389, 0.0, 0.0, 0.0, 0.0],
    [2067.0, 2216.0, 0.008678, 0.015124, 0.00145, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.1818, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 2092.0, 0.005372, 0.015446, 0.00181, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, 98.7632, -29.2375, -98.3091, 30.3161, 1.6552, 0.0, 0.0, 0.0],
    [2095.0, 2055.0, 0.02843, 0.052066, 0.00498, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6721, 0.4756, -4.6668, -1.0702, 0.0, 0.0, 0.0, 0.0],
    [2269.0, 2095.0, 0.02843, 0.052066, 0.00498, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9695, 0.5119, -5.9611, -1.1026, 0.0, 0.0, 0.0, 0.0],
    [2211.0, 2207.0, 0.003876, 0.006686, 0.000629, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4072, 0.7616, -2.407, -0.839, 0.0, 0.0, 0.0, 0.0],
    [2210.0, 2209.0, 0.007603, 0.018017, 0.001791, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5743, -0.7745, -10.5674, 0.5696, 0.0, 0.0, 0.0, 0.0],
    [2306.0, 1972.0, 0.011686, 0.03957, 0.003918, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9423, -1.9999, 33.0468, 1.875, 0.0, 0.0, 0.0, 0.0],
    [2352.0, 2215.0, 0.003967, 0.029174, 0.002829, 196.0, 196.0, 196.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2351.0, 2042.0, 0.000992, 0.007934, 0.00077, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.919, -0.944, 2.9191, 0.8485, 0.0, 0.0, 0.0, 0.0],
    [2143.0, 1934.0, 0.02676, 0.076893, 0.00772, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.5343, -4.9452, -31.3123, 4.6426, 0.0, 0.0, 0.0, 0.0],
    [2091.0, 2042.0, 0.000504, 0.003967, 0.000559, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0374, -15.8961, 7.0386, 15.8359, 0.0, 0.0, 0.0, 0.0],
    [2093.0, 2042.0, 0.000504, 0.003967, 0.000559, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5075, 59.9129, -8.4927, -59.8668, 0.0, 0.0, 0.0, 0.0],
    [1931.0, 1932.0, 0.00276, 0.004826, 0.00046, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.964, -5.762, 7.9662, 5.709, 0.0, 0.0, 0.0, 0.0],
    [1932.0, 1930.0, 0.013512, 0.023488, 0.002241, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8502, -10.319, 14.8856, 10.1027, 0.0, 0.0, 0.0, 0.0],
    [2101.0, 2083.0, 0.009091, 0.026446, 0.002691, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0058, 1.4315, -5.0037, -1.7547, 0.0, 0.0, 0.0, 0.0],
    [2090.0, 1930.0, 0.031983, 0.081066, 0.008279, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9451, -4.6293, 10.9806, 3.6948, 0.0, 0.0, 0.0, 0.0],
    [2134.0, 2090.0, 0.006917, 0.019223, 0.001941, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3349, -1.7331, 7.3381, 1.5033, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 2062.0, 0.005041, 0.014207, 0.0015, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.2881, -0.8403, -21.2695, 0.7083, 0.0, 0.0, 0.0, 0.0],
    [1936.0, 2134.0, 0.01395, 0.039983, 0.00401, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2687, -0.8424, 5.2719, 0.3591, 0.0, 0.0, 0.0, 0.0],
    [2101.0, 1936.0, 0.01657, 0.048901, 0.004901, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2648, -1.4315, 5.2687, 0.8424, 0.0, 0.0, 0.0, 0.0],
    [2056.0, 2055.0, 0.003802, 0.012149, 0.001229, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1813, 4.4296, -6.1795, -4.5728, 0.0, 0.0, 0.0, 0.0],
    [1931.0, 1929.0, 0.00157, 0.002727, 0.000259, 39.0, 39.0, 39.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2211.0, 2202.0, 0.017934, 0.058182, 0.006031, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4395, 2.0389, -2.4378, -2.7774, 0.0, 0.0, 0.0, 0.0],
    [2269.0, 2210.0, 0.06438, 0.113802, 0.01096, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2645, -2.1169, 10.3213, 0.8718, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2125.0, 0.002397, 0.004132, 0.00039, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0766, -2.6071, -0.0764, 2.5604, 0.0, 0.0, 0.0, 0.0],
    [2058.0, 1929.0, 0.014711, 0.037364, 0.003821, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1192, -3.7042, 11.1353, 3.2706, 0.0, 0.0, 0.0, 0.0],
    [2118.0, 2058.0, 0.025041, 0.063636, 0.007241, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0907, -4.5249, 11.1192, 3.7042, 0.0, 0.0, 0.0, 0.0],
    [2209.0, 2208.0, 0.016612, 0.029174, 0.002781, 39.0, 39.0, 39.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5984, 2.1044, -3.596, -2.443, 0.0, 0.0, 0.0, 0.0],
    [2311.0, 2202.0, 0.01438, 0.046529, 0.004811, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6334, -2.105, -2.6322, 1.5164, 0.0, 0.0, 0.0, 0.0],
    [2357.0, 2196.0, 0.036686, 0.094298, 0.009849, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.7287, -7.9466, -18.6094, 7.0279, 0.0, 0.0, 0.0, 0.0],
    [2378.0, 2075.0, 0.029826, 0.054628, 0.00552, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4674, 0.0575, -0.4673, -0.7296, 0.0, 0.0, 0.0, 0.0],
    [2138.0, 1988.0, 0.003017, 0.01, 0.001019, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.328, -3.576, 6.3293, 3.456, 0.0, 0.0, 0.0, 0.0],
    [2066.0, 1988.0, 0.001612, 0.005289, 0.00054, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4635, 4.266, -8.4623, -4.328, 0.0, 0.0, 0.0, 0.0],
    [2066.0, 2062.0, 0.016446, 0.042984, 0.004431, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.2455, -0.8076, 17.2855, 0.3697, 0.0, 0.0, 0.0, 0.0],
    [2221.0, 2091.0, 0.010331, 0.03405, 0.00348, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2224, -8.523, 7.2325, 8.1233, 0.0, 0.0, 0.0, 0.0],
    [2357.0, 2335.0, 0.022893, 0.062149, 0.00636, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7597, 7.2556, 19.8423, -7.8223, 0.0, 0.0, 0.0, 0.0],
    [2125.0, 2086.0, 0.017521, 0.05438, 0.005641, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8456, -2.6484, 2.8475, 1.9746, 0.0, 0.0, 0.0, 0.0],
    [2277.0, 2221.0, 0.014628, 0.047934, 0.00491, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1778, -6.409, 3.1834, 5.82, 0.0, 0.0, 0.0, 0.0],
    [2327.0, 2277.0, 0.022066, 0.071488, 0.00747, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3651, -5.3358, 1.3698, 4.432, 0.0, 0.0, 0.0, 0.0],
    [2327.0, 2066.0, 0.017603, 0.056942, 0.00575, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4739, 4.0738, 1.477, -4.7674, 0.0, 0.0, 0.0, 0.0],
    [2299.0, 2091.0, 0.016223, 0.041793, 0.00424, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.9816, -0.6335, 43.2247, 0.7338, 0.0, 0.0, 0.0, 0.0],
    [2188.0, 2092.0, 0.009752, 0.032066, 0.003291, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8194, -6.1909, 11.8332, 5.8247, 0.0, 0.0, 0.0, 0.0],
    [2434.0, 2188.0, 0.034876, 0.094876, 0.009721, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7821, -5.3755, 8.8104, 4.2479, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2124.0, 0.006529, 0.022066, 0.002161, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5529, -4.0157, -17.5354, 3.815, 0.0, 0.0, 0.0, 0.0],
    [2299.0, 2143.0, 0.013479, 0.039289, 0.00394, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.8326, -1.0345, -40.6503, 1.0822, 0.0, 0.0, 0.0, 0.0],
    [2299.0, 2090.0, 0.026198, 0.08595, 0.008809, 82.0, 82.0, 82.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2137.0, 1989.0, 0.046686, 0.095446, 0.00939, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.496, -4.9004, -3.4839, 3.803, 0.0, 0.0, 0.0, 0.0],
    [2119.0, 1990.0, 0.033967, 0.059422, 0.00567, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4482, -5.8475, 17.5461, 5.3546, 0.0, 0.0, 0.0, 0.0],
    [2297.0, 2015.0, 0.027364, 0.091818, 0.00907, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7074, 5.0143, 15.7705, -5.8956, 0.0, 0.0, 0.0, 0.0],
    [2316.0, 2016.0, 0.02719, 0.087934, 0.009099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4311, 4.4099, 18.5135, -5.2371, 0.0, 0.0, 0.0, 0.0],
    [2119.0, 2032.0, 0.029669, 0.049256, 0.004859, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1108, -4.9725, 1.1167, 4.4164, 0.0, 0.0, 0.0, 0.0],
    [2316.0, 1994.0, 0.025207, 0.081818, 0.009169, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6801, -5.3879, -15.6236, 4.4697, 0.0, 0.0, 0.0, 0.0],
    [2407.0, 2050.0, 0.059446, 0.103983, 0.00992, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3511, -1.998, 4.3615, 0.8261, 0.0, 0.0, 0.0, 0.0],
    [1944.0, 2407.0, 0.018769, 0.032818, 0.003129, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2004, -2.7641, 2.2023, 2.3936, 0.0, 0.0, 0.0, 0.0],
    [2182.0, 2407.0, 0.021107, 0.071504, 0.007081, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.148, -0.448, 2.1488, -0.3955, 0.0, 0.0, 0.0, 0.0],
    [2404.0, 2015.0, 0.024727, 0.054, 0.00523, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4514, 1.6226, -2.4494, -2.2488, 0.0, 0.0, 0.0, 0.0],
    [2318.0, 2404.0, 0.053826, 0.110008, 0.010609, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9545, 0.9357, -4.9426, -2.1969, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 2404.0, 0.00257, 0.004488, 0.000431, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.491, -0.626, 2.4911, 0.5742, 0.0, 0.0, 0.0, 0.0],
    [2050.0, 2015.0, 0.001397, 0.004628, 0.00046, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2275, -1.4301, 8.2283, 1.3775, 0.0, 0.0, 0.0, 0.0],
    [2284.0, 2283.0, 0.026612, 0.086612, 0.00899, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2483, -3.8408, 5.257, 2.8097, 0.0, 0.0, 0.0, 0.0],
    [2297.0, 2169.0, 0.021984, 0.073802, 0.007359, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.0994, -7.0333, -14.0553, 6.293, 0.0, 0.0, 0.0, 0.0],
    [2403.0, 2016.0, 0.03224, 0.069984, 0.006778, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7814, -2.8626, 6.7954, 2.0804, 0.0, 0.0, 0.0, 0.0],
    [2158.0, 2403.0, 0.001975, 0.003455, 0.000329, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.405, -0.115, 2.4051, 0.0758, 0.0, 0.0, 0.0, 0.0],
    [1990.0, 2403.0, 0.069529, 0.121603, 0.011602, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3581, -4.133, 4.3763, 2.7868, 0.0, 0.0, 0.0, 0.0],
    [2284.0, 2032.0, 0.031488, 0.052149, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4143, 4.8178, -2.4057, -5.4064, 0.0, 0.0, 0.0, 0.0],
    [2027.0, 2015.0, 0.010397, 0.037041, 0.002819, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.727, -1.6984, 5.73, 1.37, 0.0, 0.0, 0.0, 0.0],
    [2026.0, 2027.0, 0.003752, 0.006562, 0.000629, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4075, -1.3932, 3.408, 1.3184, 0.0, 0.0, 0.0, 0.0],
    [2019.0, 2026.0, 0.007107, 0.012438, 0.001191, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.2865, -0.7822, -0.2865, 0.6392, 0.0, 0.0, 0.0, 0.0],
    [2031.0, 2016.0, 0.004149, 0.007256, 0.00069, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2168, -1.7603, 6.2183, 1.6799, 0.0, 0.0, 0.0, 0.0],
    [2018.0, 2031.0, 0.006521, 0.011397, 0.001089, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8405, -1.1338, 4.8418, 1.0053, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 1986.0, 0.019826, 0.055041, 0.005951, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6398, -0.9722, 1.6403, 0.2654, 0.0, 0.0, 0.0, 0.0],
    [2414.0, 2329.0, 0.010934, 0.030479, 0.003071, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5064, -4.3094, -5.5021, 3.9556, 0.0, 0.0, 0.0, 0.0],
    [1986.0, 2414.0, 0.003752, 0.010248, 0.001031, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6896, -4.0837, -8.6868, 3.9689, 0.0, 0.0, 0.0, 0.0],
    [2427.0, 2414.0, 0.003826, 0.006686, 0.000639, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.18, -0.416, 3.1803, 0.3405, 0.0, 0.0, 0.0, 0.0],
    [2448.0, 2255.0, 0.011727, 0.030521, 0.00303, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5391, 1.4276, 2.54, -1.7867, 0.0, 0.0, 0.0, 0.0],
    [2448.0, 2179.0, 0.040231, 0.102769, 0.01021, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1091, -1.6576, -2.1072, 0.4441, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 2179.0, 0.028603, 0.053223, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.4949, 3.9383, 14.5497, -4.4499, 0.0, 0.0, 0.0, 0.0],
    [1960.0, 1992.0, 9.1e-05, 0.000686, "7e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.3792, -1.9441, 44.3807, 1.9467, 0.0, 0.0, 0.0, 0.0],
    [2023.0, 1960.0, 0.005554, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.2888, -1.8728, 44.3792, 1.9441, 0.0, 0.0, 0.0, 0.0],
    [2254.0, 2009.0, 0.025603, 0.078397, 0.008061, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4481, -0.3776, -2.4468, -0.5794, 0.0, 0.0, 0.0, 0.0],
    [2255.0, 2030.0, 0.006612, 0.018256, 0.001941, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.9509, 2.472, -12.9412, -2.6765, 0.0, 0.0, 0.0, 0.0],
    [2331.0, 2009.0, 0.009603, 0.024744, 0.00251, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.63, -0.972, 1.6303, 0.6738, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 2331.0, 0.001711, 0.005157, 0.00052, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2295.0, 2009.0, 0.006281, 0.010578, 0.001079, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.773, 3.5, 6.7761, -3.6234, 0.0, 0.0, 0.0, 0.0],
    [2429.0, 2010.0, 0.017769, 0.03157, 0.003011, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8875, -2.6784, 8.9003, 2.3431, 0.0, 0.0, 0.0, 0.0],
    [2179.0, 2163.0, 0.027058, 0.091636, 0.00907, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0961, -5.4367, -8.0758, 4.4208, 0.0, 0.0, 0.0, 0.0],
    [2197.0, 2163.0, 0.020777, 0.038017, 0.00364, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3483, 2.7564, 6.3568, -3.1768, 0.0, 0.0, 0.0, 0.0],
    [2197.0, 2005.0, 0.041521, 0.074289, 0.0071, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8563, -2.1864, -3.85, 1.3473, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2005.0, 0.050174, 0.087744, 0.008371, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8435, 0.3576, 3.85, -1.3473, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 1991.0, 0.044628, 0.094207, 0.009629, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3699, -4.6963, -10.3232, 3.6501, 0.0, 0.0, 0.0, 0.0],
    [2384.0, 2278.0, 0.024793, 0.080413, 0.00832, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2737, 0.304, 6.2824, -1.2291, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2167.0, 0.037686, 0.065537, 0.006241, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0664, -1.0049, 10.0998, 0.3448, 0.0, 0.0, 0.0, 0.0],
    [2167.0, 2017.0, 0.065372, 0.114876, 0.01096, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4428, -0.6378, 10.5046, -0.5274, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 2010.0, 0.011438, 0.030231, 0.003059, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2023.0, 1986.0, 0.020579, 0.067603, 0.005689, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.9918, -0.6952, -39.7188, 0.91, 0.0, 0.0, 0.0, 0.0],
    [2420.0, 2246.0, 0.01314, 0.025537, 0.002461, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.2503, -2.3561, 19.2922, 2.1465, 0.0, 0.0, 0.0, 0.0],
    [2191.0, 2332.0, 0.019471, 0.06595, 0.006529, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.955, -2.391, 3.9583, 1.6439, 0.0, 0.0, 0.0, 0.0],
    [2354.0, 1969.0, 0.021818, 0.071066, 0.007369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5727, -1.3963, -21.4885, 0.7842, 0.0, 0.0, 0.0, 0.0],
    [2346.0, 2255.0, 0.00486, 0.016446, 0.001631, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1682, -2.9845, 10.1728, 2.8056, 0.0, 0.0, 0.0, 0.0],
    [1941.0, 2254.0, 0.002281, 0.007719, 0.00076, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9711, -0.6821, 7.9723, 0.5956, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2183.0, 0.023058, 0.057364, 0.005871, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2664, -3.003, -3.263, 2.3096, 0.0, 0.0, 0.0, 0.0],
    [2140.0, 2010.0, 0.003893, 0.01319, 0.001307, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2161, 0.401, -2.216, -0.5562, 0.0, 0.0, 0.0, 0.0],
    [1941.0, 2140.0, 0.010107, 0.034248, 0.00339, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3331, -0.2319, -3.3321, -0.169, 0.0, 0.0, 0.0, 0.0],
    [2192.0, 2009.0, 0.007802, 0.026413, 0.002621, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3178, -0.9085, 0.3179, 0.5965, 0.0, 0.0, 0.0, 0.0],
    [2346.0, 2192.0, 0.003174, 0.010727, 0.00106, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9712, -1.4825, -0.9712, 1.3565, 0.0, 0.0, 0.0, 0.0],
    [2329.0, 2254.0, 0.00595, 0.020157, 0.001999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0091, -2.2777, -2.0086, 2.0408, 0.0, 0.0, 0.0, 0.0],
    [2245.0, 2030.0, 0.012893, 0.033719, 0.00333, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2316, -2.1442, 6.2362, 1.7605, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2087.0, 0.033967, 0.058099, 0.00559, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3154, 1.4356, -11.2781, -2.0371, 0.0, 0.0, 0.0, 0.0],
    [2087.0, 2008.0, 0.069256, 0.12157, 0.011739, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0111, 1.6741, -7.9703, -2.9839, 0.0, 0.0, 0.0, 0.0],
    [2420.0, 2017.0, 0.039826, 0.069669, 0.00666, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8353, -0.9749, -13.7706, 0.3064, 0.0, 0.0, 0.0, 0.0],
    [2384.0, 2322.0, 0.007521, 0.018347, 0.00196, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8987, 1.485, -4.897, -1.705, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 2323.0, 0.007521, 0.018347, 0.00196, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.2345, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2332.0, 2008.0, 0.018182, 0.058843, 0.00612, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3493, -2.4679, 6.3563, 1.7769, 0.0, 0.0, 0.0, 0.0],
    [2246.0, 1986.0, 0.009256, 0.018603, 0.00181, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.6152, -2.3825, 24.6629, 2.2633, 0.0, 0.0, 0.0, 0.0],
    [2273.0, 2178.0, 0.069421, 0.140496, 0.01368, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4198, 1.0493, 4.4332, -2.6485, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 2183.0, 0.011066, 0.027438, 0.00281, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.343, 0.0025, 0.343, -0.3386, 0.0, 0.0, 0.0, 0.0],
    [2354.0, 1992.0, 0.012893, 0.041984, 0.004361, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0877, 1.2273, 22.1401, -1.5843, 0.0, 0.0, 0.0, 0.0],
    [2294.0, 2166.0, 0.008017, 0.021744, 0.0022, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.696, 3.611, 6.7, -3.8624, 0.0, 0.0, 0.0, 0.0],
    [2166.0, 2010.0, 0.00843, 0.022984, 0.002321, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.419, 2.9574, 8.4247, -3.2184, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 2153.0, 0.022636, 0.073554, 0.007621, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2643, -0.5802, -1.264, -0.325, 0.0, 0.0, 0.0, 0.0],
    [1969.0, 1939.0, 0.031802, 0.079793, 0.00779, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.8255, -0.4942, -18.7315, -0.1998, 0.0, 0.0, 0.0, 0.0],
    [2179.0, 1971.0, 0.050331, 0.133876, 0.01203, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7894, -2.8454, -3.7814, 1.4297, 0.0, 0.0, 0.0, 0.0],
    [2358.0, 1971.0, 0.028512, 0.09843, 0.008959, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.203, -0.076, 1.2034, -0.9937, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2178.0, 0.034298, 0.245446, 0.024079, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1463, 1.2098, 10.1779, -3.8544, 0.0, 0.0, 0.0, 0.0],
    [2429.0, 2245.0, 0.008182, 0.021488, 0.00212, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7315, -0.8296, 0.7316, 0.5782, 0.0, 0.0, 0.0, 0.0],
    [2424.0, 2144.0, 0.04876, 0.069421, 0.01254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.915, -1.9401, -5.9008, 0.4043, 0.0, 0.0, 0.0, 0.0],
    [2272.0, 2425.0, 0.019793, 0.036289, 0.00348, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.601, -0.271, 0.6011, -0.1614, 0.0, 0.0, 0.0, 0.0],
    [2394.0, 2425.0, 0.023636, 0.059917, 0.006181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8496, -2.0901, 2.8517, 1.3283, 0.0, 0.0, 0.0, 0.0],
    [2394.0, 2001.0, 0.001818, 0.004628, 0.000469, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4931, 0.7831, -2.493, -0.841, 0.0, 0.0, 0.0, 0.0],
    [1948.0, 2394.0, 0.00405, 0.013058, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3564, -1.4754, 0.3565, 1.307, 0.0, 0.0, 0.0, 0.0],
    [2425.0, 2422.0, 0.022314, 0.07557, 0.00748, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0107, -0.0043, -3.009, -0.919, 0.0, 0.0, 0.0, 0.0],
    [2301.0, 2424.0, 0.028347, 0.095041, 0.00937, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5925, -3.7958, 8.6118, 2.7013, 0.0, 0.0, 0.0, 0.0],
    [2424.0, 2198.0, 0.030248, 0.101653, 0.010019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9511, -0.8768, -1.9501, -0.3649, 0.0, 0.0, 0.0, 0.0],
    [2321.0, 2441.0, 0.015703, 0.027273, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7313, 0.2491, -5.7271, -0.5973, 0.0, 0.0, 0.0, 0.0],
    [2348.0, 2230.0, 0.012008, 0.026711, 0.002589, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7952, -0.178, 3.7966, -0.1407, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2348.0, 0.011273, 0.025479, 0.002471, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3174, 0.7733, -2.3168, -1.0791, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2302.0, 0.008099, 0.027422, 0.00272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1193, 0.5187, -6.1168, -0.8484, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2314.0, 0.029752, 0.042066, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.5718, 3.0047, -15.5112, -3.4188, 0.0, 0.0, 0.0, 0.0],
    [2321.0, 2268.0, 0.049587, 0.086777, 0.009, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8788, -0.5964, -12.8126, -0.4015, 0.0, 0.0, 0.0, 0.0],
    [2268.0, 2218.0, 0.042066, 0.070248, 0.00733, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6096, 0.2365, -11.5634, -1.0578, 0.0, 0.0, 0.0, 0.0],
    [1948.0, 2321.0, 0.038983, 0.103132, 0.01043, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1146, -0.5247, 6.1263, -0.739, 0.0, 0.0, 0.0, 0.0],
    [2290.0, 2320.0, 0.014669, 0.040397, 0.00628, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4753, 0.5457, 4.4778, -1.3195, 0.0, 0.0, 0.0, 0.0],
    [2314.0, 2059.0, 0.05124, 0.081818, 0.009489, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6302, -0.2552, -8.5992, -0.8593, 0.0, 0.0, 0.0, 0.0],
    [1951.0, 1937.0, 0.006612, 0.019826, 0.002299, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.81, -0.6483, -6.8075, 0.3697, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2222.0, 0.01405, 0.027273, 0.002781, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7925, 0.7357, 0.7927, -1.0811, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 1952.0, 0.024793, 0.042984, 0.00423, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5237, 0.666, 5.5299, -1.1815, 0.0, 0.0, 0.0, 0.0],
    [2162.0, 1951.0, 0.032231, 0.055372, 0.003071, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7148, -0.1032, 0.7149, -0.2787, 0.0, 0.0, 0.0, 0.0],
    [2321.0, 1937.0, 0.01762, 0.041347, 0.00402, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3707, 0.933, 3.3725, -1.4287, 0.0, 0.0, 0.0, 0.0],
    [1952.0, 2230.0, 0.011347, 0.035091, 0.003461, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.981, 0.0235, -6.9766, -0.4403, 0.0, 0.0, 0.0, 0.0],
    [2359.0, 1952.0, 0.009917, 0.020661, 0.00218, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5631, 3.0014, 7.5684, -3.2617, 0.0, 0.0, 0.0, 0.0],
    [2063.0, 1952.0, 0.017529, 0.059364, 0.005881, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1835, -1.1647, -0.1834, 0.4331, 0.0, 0.0, 0.0, 0.0],
    [2359.0, 2282.0, 0.009917, 0.023141, 0.002611, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.5631, -3.0014, -7.5579, 2.6885, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 2198.0, 0.033802, 0.080992, 0.009271, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0979, -1.6305, -6.0875, 0.5026, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2024.0, 0.028099, 0.089256, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3909, 0.8573, 5.398, -1.982, 0.0, 0.0, 0.0, 0.0],
    [2164.0, 2024.0, 0.01405, 0.044628, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.725, -1.7392, -7.718, 1.19, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2198.0, 0.018182, 0.041322, 0.004649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5964, 0.4457, 4.5996, -1.0157, 0.0, 0.0, 0.0, 0.0],
    [2164.0, 1951.0, 0.01157, 0.028099, 0.00286, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.989, 0.7952, 11.0003, -1.1234, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2071.0, 0.024793, 0.034711, 0.004189, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2704, -1.162, -8.2565, 0.6622, 0.0, 0.0, 0.0, 0.0],
    [2072.0, 1963.0, 0.037934, 0.066124, 0.006411, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7585, 0.0543, 0.7588, -0.8473, 0.0, 0.0, 0.0, 0.0],
    [1997.0, 2072.0, 0.038529, 0.068058, 0.0065, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6674, 0.7519, 2.6701, -1.5516, 0.0, 0.0, 0.0, 0.0],
    [2128.0, 1997.0, 0.025149, 0.045496, 0.004371, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.378, 0.166, 1.3784, -0.7059, 0.0, 0.0, 0.0, 0.0],
    [2144.0, 1963.0, 0.01405, 0.044628, 0.00484, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1838, -0.4103, -4.1818, -0.1827, 0.0, 0.0, 0.0, 0.0],
    [2047.0, 2302.0, 0.008256, 0.016529, 0.001941, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9678, -0.2532, 3.9688, 0.0144, 0.0, 0.0, 0.0, 0.0],
    [2000.0, 2290.0, 0.037636, 0.097041, 0.00984, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.756, -0.845, 2.7583, -0.3707, 0.0, 0.0, 0.0, 0.0],
    [2047.0, 2441.0, 0.01676, 0.056777, 0.005619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6321, 0.1534, 2.6331, -0.8477, 0.0, 0.0, 0.0, 0.0],
    [2135.0, 2425.0, 0.013347, 0.045198, 0.00447, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.32, -0.702, 2.3206, 0.1488, 0.0, 0.0, 0.0, 0.0],
    [2433.0, 2171.0, 0.013173, 0.044603, 0.004419, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9365, 1.3719, 10.9494, -1.8807, 0.0, 0.0, 0.0, 0.0],
    [1979.0, 1946.0, 0.042827, 0.097868, 0.00953, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0874, -0.9477, -5.0785, -0.2199, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 1947.0, 0.054893, 0.14743, 0.01489, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7307, -3.1048, -11.6682, 1.4146, 0.0, 0.0, 0.0, 0.0],
    [2172.0, 1945.0, 0.049016, 0.127529, 0.01292, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3739, -5.7776, -14.2829, 4.4055, 0.0, 0.0, 0.0, 0.0],
    [2344.0, 2171.0, 0.005141, 0.035124, 0.007899, 196.0, 196.0, 196.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.4479, -11.4131, -33.3968, 10.7756, 0.0, 0.0, 0.0, 0.0],
    [2344.0, 2172.0, 0.005141, 0.035124, 0.007899, 196.0, 196.0, 196.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.2824, -2.4702, -21.2635, 1.6146, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 2141.0, 0.032231, 0.077686, 0.0044, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8911, -2.7378, -13.8398, 2.3121, 0.0, 0.0, 0.0, 0.0],
    [2172.0, 1958.0, 0.027273, 0.068603, 0.00666, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6646, -0.8133, -2.663, -0.012, 0.0, 0.0, 0.0, 0.0],
    [2340.0, 2338.0, 0.003314, 0.009917, 0.00099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.859, -0.1232, -0.859, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2345.0, 2337.0, 0.004132, 0.009091, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5971, 4.3719, -8.594, -4.482, 0.0, 0.0, 0.0, 0.0],
    [2344.0, 2340.0, 0.004132, 0.009917, 0.00099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3485, 1.8953, -7.3466, -2.014, 0.0, 0.0, 0.0, 0.0],
    [2344.0, 2341.0, 0.004132, 0.010744, 0.00099, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9021, 2.5666, -3.9013, -2.6881, 0.0, 0.0, 0.0, 0.0],
    [2341.0, 2339.0, 0.004132, 0.01157, 0.001041, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.43, 0.4524, -0.43, -0.582, 0.0, 0.0, 0.0, 0.0],
    [2107.0, 1947.0, 0.010744, 0.034711, 0.00356, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1094, 4.945, 18.14, -5.2891, 0.0, 0.0, 0.0, 0.0],
    [2365.0, 1945.0, 0.009446, 0.028463, 0.0028, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.43, -0.0, 0.43, -0.3485, 0.0, 0.0, 0.0, 0.0],
    [2364.0, 1947.0, 0.004512, 0.015289, 0.00151, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.188, 0.0, 0.0, 0.0, 0.0],
    [1947.0, 1946.0, 0.006504, 0.022017, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6498, 2.5784, 9.6551, -2.8321, 0.0, 0.0, 0.0, 0.0],
    [2249.0, 1979.0, 0.01319, 0.044669, 0.004419, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6919, -1.4044, -5.6884, 0.8647, 0.0, 0.0, 0.0, 0.0],
    [2433.0, 2249.0, 0.012603, 0.042653, 0.004221, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2435, -1.7369, -7.2379, 1.2284, 0.0, 0.0, 0.0, 0.0],
    [2161.0, 2141.0, 0.02562, 0.078512, 0.008419, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0984, 2.1475, 10.1208, -3.1271, 0.0, 0.0, 0.0, 0.0],
    [2276.0, 2161.0, 0.012397, 0.041322, 0.004189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7164, 1.7587, 8.7244, -2.2535, 0.0, 0.0, 0.0, 0.0],
    [1959.0, 1975.0, 0.036686, 0.091653, 0.009399, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.688, -0.101, 1.6889, -1.0697, 0.0, 0.0, 0.0, 0.0],
    [2361.0, 2061.0, 0.006612, 0.015703, 0.00165, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.859, -0.1349, -0.859, -0.071, 0.0, 0.0, 0.0, 0.0],
    [2060.0, 1975.0, 0.005917, 0.01857, 0.001989, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.7011, 0.8521, 10.7065, -1.0831, 0.0, 0.0, 0.0, 0.0],
    [2361.0, 1975.0, 0.00157, 0.005124, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.517, -0.0851, 3.5172, 0.0195, 0.0, 0.0, 0.0, 0.0],
    [2362.0, 1975.0, 0.001529, 0.004934, 0.000501, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.837, 0.171, 2.8371, -0.2332, 0.0, 0.0, 0.0, 0.0],
    [2060.0, 2052.0, 0.005793, 0.013223, 0.001379, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9841, -0.9821, -8.9803, 0.8188, 0.0, 0.0, 0.0, 0.0],
    [2096.0, 1975.0, 0.02719, 0.049174, 0.004779, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6787, 0.533, 7.6918, -1.1052, 0.0, 0.0, 0.0, 0.0],
    [2219.0, 1975.0, 0.012901, 0.022744, 0.0022, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.862, 0.2387, 1.8624, -0.5125, 0.0, 0.0, 0.0, 0.0],
    [2220.0, 1975.0, 0.012041, 0.024719, 0.002439, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.27, -0.822, 3.2711, 0.5199, 0.0, 0.0, 0.0, 0.0],
    [2170.0, 2052.0, 0.028934, 0.05124, 0.00469, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1651, 0.546, 4.1693, -1.1228, 0.0, 0.0, 0.0, 0.0],
    [2170.0, 2162.0, 0.015703, 0.027273, 0.002519, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8761, -0.619, -2.875, 0.3073, 0.0, 0.0, 0.0, 0.0],
    [2096.0, 2063.0, 0.018934, 0.059504, 0.006561, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2427, -1.267, -4.2399, 0.4595, 0.0, 0.0, 0.0, 0.0],
    [2162.0, 2063.0, 0.01405, 0.023141, 0.002321, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5838, -0.4212, -0.5837, 0.1325, 0.0, 0.0, 0.0, 0.0],
    [2142.0, 2063.0, 0.009, 0.030479, 0.00302, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.204, -0.164, 1.2041, -0.2114, 0.0, 0.0, 0.0, 0.0],
    [2342.0, 2340.0, 0.009091, 0.031397, 0.003269, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7662, -1.3392, 1.7665, 0.9332, 0.0, 0.0, 0.0, 0.0],
    [2343.0, 2341.0, 0.012397, 0.040496, 0.00416, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1828, -1.0048, 2.1833, 0.4886, 0.0, 0.0, 0.0, 0.0],
    [2296.0, 2219.0, 0.006364, 0.021554, 0.00213, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.659, 0.058, 0.659, -0.3237, 0.0, 0.0, 0.0, 0.0],
    [2084.0, 2253.0, 0.010281, 0.01795, 0.001711, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.641, -1.152, 4.6429, 0.9488, 0.0, 0.0, 0.0, 0.0],
    [2080.0, 2252.0, 0.013339, 0.033901, 0.003429, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.897, -5.336, 10.9131, 4.9642, 0.0, 0.0, 0.0, 0.0],
    [2408.0, 2253.0, 0.012488, 0.03219, 0.00326, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.3118, -2.2823, -13.2931, 1.9365, 0.0, 0.0, 0.0, 0.0],
    [2081.0, 2408.0, 0.000603, 0.001033, 9.9e-05, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.301, -2.305, 10.3016, 2.2939, 0.0, 0.0, 0.0, 0.0],
    [2401.0, 2408.0, 0.004347, 0.007603, 0.000731, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.6334, -0.0418, -23.6134, -0.0117, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 2401.0, 0.000397, 0.000686, "7e-05", 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.185, -2.847, 4.1851, 2.8386, 0.0, 0.0, 0.0, 0.0],
    [2410.0, 2401.0, 0.002207, 0.007463, 0.00074, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.8327, 2.7551, -27.8185, -2.7968, 0.0, 0.0, 0.0, 0.0],
    [2312.0, 2410.0, 0.008504, 0.014851, 0.001421, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.148, 1.171, 2.1484, -1.3426, 0.0, 0.0, 0.0, 0.0],
    [2264.0, 2410.0, 0.008198, 0.027769, 0.002749, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.042, 1.2841, -29.9812, -1.4125, 0.0, 0.0, 0.0, 0.0],
    [2097.0, 2252.0, 0.00257, 0.004488, 0.000431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.549, -7.082, 7.5513, 7.034, 0.0, 0.0, 0.0, 0.0],
    [2079.0, 2085.0, 0.004554, 0.012628, 0.00127, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.1531, 0.0, 0.0, 0.0, 0.0],
    [2098.0, 2252.0, 0.00257, 0.004488, 0.000431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.062, -3.63, 12.0654, 3.5839, 0.0, 0.0, 0.0, 0.0],
    [2110.0, 2115.0, 0.01176, 0.021074, 0.002016, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.85, -0.4505, -8.8424, 0.2208, 0.0, 0.0, 0.0, 0.0],
    [2099.0, 2253.0, 0.00257, 0.004488, 0.000431, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.037, -2.305, 12.0402, 2.2586, 0.0, 0.0, 0.0, 0.0],
    [2440.0, 2114.0, 0.018033, 0.061091, 0.006048, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5817, 5.5842, -2.5755, -6.2967, 0.0, 0.0, 0.0, 0.0],
    [2243.0, 2252.0, 0.001537, 0.005207, 0.00052, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0296, -0.6759, 17.0333, 0.6256, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 2109.0, 0.002479, 0.006612, 0.00068, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.1361, 4.3955, -9.134, -4.472, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 2108.0, 0.002479, 0.006612, 0.00068, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9407, 11.6036, 2.9437, -11.6777, 0.0, 0.0, 0.0, 0.0],
    [2243.0, 2120.0, 0.006967, 0.023603, 0.00234, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7286, 0.6759, -6.726, -0.949, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 2116.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0001, 2.4352, 0.0, -2.547, 0.0, 0.0, 0.0, 0.0],
    [2115.0, 2252.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2964, -5.4748, -7.2945, 5.369, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 2253.0, 0.000124, 0.000397, 4.1e-05, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.884, 0.464, 6.884, -0.4688, 0.0, 0.0, 0.0, 0.0],
    [2241.0, 2252.0, 9.9e-05, 0.000314, 2.9e-05, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.68, -0.23, 1.68, 0.2265, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 2111.0, 0.005793, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.9821, 0.5663, 31.0282, -0.6469, 0.0, 0.0, 0.0, 0.0],
    [2402.0, 1978.0, 0.020702, 0.070124, 0.006941, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1336, -0.391, 7.1422, -0.4291, 0.0, 0.0, 0.0, 0.0],
    [2150.0, 2402.0, 0.003488, 0.011802, 0.001169, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6025, -0.6651, 0.6025, 0.5223, 0.0, 0.0, 0.0, 0.0],
    [2148.0, 2402.0, 0.006149, 0.020827, 0.002059, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.529, -0.113, 6.5311, -0.1313, 0.0, 0.0, 0.0, 0.0],
    [2367.0, 2288.0, 0.024793, 0.076859, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8106, -1.3142, -4.8058, 0.2966, 0.0, 0.0, 0.0, 0.0],
    [2289.0, 2033.0, 0.028934, 0.08843, 0.009731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.949, -3.0667, -14.8953, 2.0302, 0.0, 0.0, 0.0, 0.0],
    [2105.0, 2082.0, 0.00676, 0.022909, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.0035, -1.0507, 38.0841, 1.0481, 0.0, 0.0, 0.0, 0.0],
    [2113.0, 2105.0, 0.003686, 0.012496, 0.001237, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.7879, -0.9377, 37.8315, 0.9357, 0.0, 0.0, 0.0, 0.0],
    [2113.0, 2108.0, 0.005223, 0.017702, 0.001752, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5282, 3.0251, -21.5077, -3.1673, 0.0, 0.0, 0.0, 0.0],
    [2400.0, 2253.0, 0.000612, 0.002083, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.2532, 3.8577, 31.2582, -3.866, 0.0, 0.0, 0.0, 0.0],
    [2100.0, 2400.0, 0.001017, 0.003471, 0.000339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.009, -1.152, 6.0093, 1.1122, 0.0, 0.0, 0.0, 0.0],
    [2103.0, 2400.0, 0.004314, 0.013876, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.2202, 4.9058, 25.2439, -4.9698, 0.0, 0.0, 0.0, 0.0],
    [2123.0, 2252.0, 0.009421, 0.031934, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.563, -1.925, 4.5649, 1.5502, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 2102.0, 0.006446, 0.021868, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7628, 8.435, 18.7855, -8.619, 0.0, 0.0, 0.0, 0.0],
    [2106.0, 1973.0, 0.024388, 0.063587, 0.01204, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.9331, -7.1344, -24.8033, 5.977, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 2218.0, 0.019016, 0.041529, 0.008639, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -1.0545, 0.0, 0.0, 0.0, 0.0],
    [2276.0, 2106.0, 0.005793, 0.018934, 0.001909, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8264, -2.4167, -6.824, 2.187, 0.0, 0.0, 0.0, 0.0],
    [2218.0, 2151.0, 0.015703, 0.02562, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0906, -1.493, -0.0904, 1.2163, 0.0, 0.0, 0.0, 0.0],
    [2151.0, 2150.0, 0.008256, 0.012397, 0.00128, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1736, -1.5773, 3.1745, 1.4221, 0.0, 0.0, 0.0, 0.0],
    [2443.0, 2217.0, 0.022091, 0.057744, 0.005651, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.663, -0.358, 2.6643, -0.3279, 0.0, 0.0, 0.0, 0.0],
    [2040.0, 2217.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2022, -9.2377, 9.2082, 9.1604, 0.0, 0.0, 0.0, 0.0],
    [2041.0, 2218.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.591, -2.04, 2.5914, 1.9527, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 2059.0, 0.046281, 0.076859, 0.00755, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0032, 2.0342, 6.0192, -2.9297, 0.0, 0.0, 0.0, 0.0],
    [2037.0, 2446.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.983, 9.52, 1.9849, -9.6141, 0.0, 0.0, 0.0, 0.0],
    [2036.0, 2445.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.57, -4.137, 0.5703, 4.0367, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 1956.0, 0.006612, 0.009091, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6599, 6.0829, -7.6547, -6.2174, 0.0, 0.0, 0.0, 0.0],
    [2440.0, 1956.0, 0.007438, 0.023967, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1277, -5.7272, 4.1307, 5.4394, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2039.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6593, -4.9804, -16.6471, 4.8129, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 2038.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4408, 17.8186, -22.407, -17.919, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 2121.0, 0.013223, 0.042066, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1705, 6.4144, -2.1651, -6.9531, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 2117.0, 0.009091, 0.027273, 0.002899, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0563, 6.9321, 13.0729, -7.2333, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 2117.0, 0.009917, 0.030579, 0.003291, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6068, -6.923, -13.5879, 6.5833, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2244.0, 0.024793, 0.080083, 0.008301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6503, -2.54, -16.5932, 1.7115, 0.0, 0.0, 0.0, 0.0],
    [1954.0, 2446.0, 0.014992, 0.031537, 0.0031, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.491, -0.164, 2.4918, -0.2098, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2034.0, 0.042984, 0.102479, 0.0105, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6437, 1.0853, 14.7201, -2.1917, 0.0, 0.0, 0.0, 0.0],
    [2110.0, 2114.0, 0.002868, 0.009719, 0.000963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.15, 0.2595, 13.1541, -0.362, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 1977.0, 0.03719, 0.119008, 0.012199, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3677, -5.9612, 3.3795, 4.501, 0.0, 0.0, 0.0, 0.0],
    [1973.0, 1978.0, 0.064628, 0.109917, 0.01059, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9693, -6.216, -21.7018, 5.3654, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 1970.0, 0.033223, 0.056612, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7189, -0.4596, -1.7181, -0.2119, 0.0, 0.0, 0.0, 0.0],
    [1978.0, 2130.0, 0.017826, 0.060207, 0.00596, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4979, 1.9005, -7.489, -2.599, 0.0, 0.0, 0.0, 0.0],
    [2263.0, 1978.0, 0.007587, 0.025686, 0.002541, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.3706, -0.5892, 35.4484, 0.5422, 0.0, 0.0, 0.0, 0.0],
    [2413.0, 2112.0, 0.012091, 0.040959, 0.004061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.4702, 1.3214, -31.3718, -1.4818, 0.0, 0.0, 0.0, 0.0],
    [1978.0, 2413.0, 0.006868, 0.023256, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.526, 1.117, -31.4702, -1.2092, 0.0, 0.0, 0.0, 0.0],
    [2313.0, 2413.0, 0.005529, 0.009669, 0.00092, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.1122, 0.0, 0.0, 0.0, 0.0],
    [2082.0, 1977.0, 0.015703, 0.049587, 0.005111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.2691, -3.7561, 44.5234, 3.9323, 0.0, 0.0, 0.0, 0.0],
    [2289.0, 1977.0, 0.004132, 0.031397, 0.003001, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2022, 2.498, 12.2074, -2.8292, 0.0, 0.0, 0.0, 0.0],
    [2281.0, 1977.0, 0.065826, 0.222983, 0.02208, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3792, -6.4825, 6.416, 3.9145, 0.0, 0.0, 0.0, 0.0],
    [2265.0, 1978.0, 0.020661, 0.066124, 0.006781, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9568, -1.8468, 3.9598, 1.0269, 0.0, 0.0, 0.0, 0.0],
    [2085.0, 2103.0, 0.016421, 0.055628, 0.00551, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.141, -1.0919, 3.1424, 0.4321, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 1970.0, 0.012141, 0.041124, 0.00407, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.859, -0.532, 0.8591, 0.0299, 0.0, 0.0, 0.0, 0.0],
    [2076.0, 2419.0, 0.03124, 0.102314, 0.010481, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6735, 0.7885, -2.6712, -2.0465, 0.0, 0.0, 0.0, 0.0],
    [1998.0, 1982.0, 0.044207, 0.113669, 0.01112, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8337, 1.8599, -8.8026, -3.1111, 0.0, 0.0, 0.0, 0.0],
    [2088.0, 1998.0, 0.010331, 0.018017, 0.001721, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.4939, -1.7984, -21.4542, 1.6603, 0.0, 0.0, 0.0, 0.0],
    [2431.0, 2160.0, 0.012562, 0.021901, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1961, -0.6999, 2.1967, 0.4394, 0.0, 0.0, 0.0, 0.0],
    [2432.0, 2430.0, 0.010083, 0.017364, 0.001721, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5016, 2.688, 1.5024, -2.8986, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 2155.0, 0.02, 0.037438, 0.003649, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6606, 6.3479, 6.6749, -6.7701, 0.0, 0.0, 0.0, 0.0],
    [2430.0, 2242.0, 0.007934, 0.015372, 0.0015, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9774, 4.2866, 3.9796, -4.4669, 0.0, 0.0, 0.0, 0.0],
    [2432.0, 2431.0, 0.010826, 0.018934, 0.00181, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2376, -3.083, -3.2359, 2.8629, 0.0, 0.0, 0.0, 0.0],
    [2160.0, 2154.0, 0.028182, 0.058182, 0.0059, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9027, 2.8996, 5.913, -3.6057, 0.0, 0.0, 0.0, 0.0],
    [2029.0, 1998.0, 0.057016, 0.113314, 0.010909, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4065, 2.4233, 3.4165, -3.7183, 0.0, 0.0, 0.0, 0.0],
    [2285.0, 2154.0, 0.039339, 0.129174, 0.013201, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8387, 5.0457, 20.9884, -6.1803, 0.0, 0.0, 0.0, 0.0],
    [2286.0, 2285.0, 0.00595, 0.019174, 0.00198, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6848, 4.0144, 17.7007, -4.2067, 0.0, 0.0, 0.0, 0.0],
    [2154.0, 2088.0, 0.036198, 0.063388, 0.00612, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.276, 2.7892, -30.0039, -3.0596, 0.0, 0.0, 0.0, 0.0],
    [2286.0, 2426.0, 0.02743, 0.088851, 0.00915, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7038, -3.9434, -14.653, 2.9828, 0.0, 0.0, 0.0, 0.0],
    [2383.0, 2300.0, 0.040331, 0.136612, 0.01353, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2238, -2.2359, 5.2336, 0.6285, 0.0, 0.0, 0.0, 0.0],
    [2421.0, 2049.0, 0.01157, 0.039421, 0.003901, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1993, -5.3666, 8.2083, 4.931, 0.0, 0.0, 0.0, 0.0],
    [2029.0, 1935.0, 0.035066, 0.118777, 0.011761, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4475, -0.6853, -1.4469, -0.7312, 0.0, 0.0, 0.0, 0.0],
    [2155.0, 1935.0, 0.041066, 0.139091, 0.01377, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7995, 0.9943, -22.6246, -2.0778, 0.0, 0.0, 0.0, 0.0],
    [2193.0, 1962.0, 0.029496, 0.050174, 0.00484, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9775, 6.6748, 12.0242, -7.1817, 0.0, 0.0, 0.0, 0.0],
    [2419.0, 2049.0, 0.011322, 0.037438, 0.0037, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4673, 4.7601, -12.4503, -5.149, 0.0, 0.0, 0.0, 0.0],
    [2418.0, 2155.0, 0.014207, 0.046612, 0.00477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.6333, -0.9777, 16.6655, 0.4986, 0.0, 0.0, 0.0, 0.0],
    [2418.0, 2300.0, 0.017769, 0.058182, 0.005951, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8683, 0.4897, -15.8316, -1.0955, 0.0, 0.0, 0.0, 0.0],
    [2195.0, 2076.0, 0.022686, 0.062207, 0.00629, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0844, -0.6349, -5.0795, -0.1135, 0.0, 0.0, 0.0, 0.0],
    [2155.0, 1957.0, 0.020992, 0.069339, 0.006989, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8528, -0.82, -9.8361, 0.0174, 0.0, 0.0, 0.0, 0.0],
    [1987.0, 1957.0, 0.017107, 0.05562, 0.004799, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.4167, -0.5522, 9.4291, 0.0056, 0.0, 0.0, 0.0, 0.0],
    [2419.0, 2330.0, 0.024959, 0.084463, 0.00847, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1041, -1.2456, 13.1398, 0.3419, 0.0, 0.0, 0.0, 0.0],
    [2383.0, 2303.0, 0.031744, 0.107504, 0.010641, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5422, -0.6791, 2.5439, -0.602, 0.0, 0.0, 0.0, 0.0],
    [2190.0, 2154.0, 0.02595, 0.085124, 0.008741, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.408, 0.602, 1.4087, -1.678, 0.0, 0.0, 0.0, 0.0],
    [2195.0, 2193.0, 0.00943, 0.018893, 0.001849, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7504, 5.7449, 9.7605, -5.9488, 0.0, 0.0, 0.0, 0.0],
    [2421.0, 1935.0, 0.017686, 0.057438, 0.00596, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.8502, -4.5236, 21.9235, 4.047, 0.0, 0.0, 0.0, 0.0],
    [1955.0, 2421.0, 0.052339, 0.091554, 0.008729, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.042, -1.498, 0.0424, 0.4582, 0.0, 0.0, 0.0, 0.0],
    [2665.0, 2720.0, 0.03562, 0.109421, 0.011461, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.153, 0.011, 2.1545, -1.3712, 0.0, 0.0, 0.0, 0.0],
    [2571.0, 2700.0, 0.036777, 0.093967, 0.009511, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.331, -0.9151, 25.5349, 0.3262, 0.0, 0.0, 0.0, 0.0],
    [2676.0, 2630.0, 0.002066, 0.007273, 0.000699, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9248, -2.5112, -1.9246, 2.429, 0.0, 0.0, 0.0, 0.0],
    [2630.0, 2476.0, 0.018512, 0.059504, 0.00627, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5754, -3.429, 0.5769, 2.6902, 0.0, 0.0, 0.0, 0.0],
    [2564.0, 2458.0, 0.021, 0.067901, 0.00696, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.526, 0.3527, -1.5254, -1.16, 0.0, 0.0, 0.0, 0.0],
    [2655.0, 2659.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7781, -1.0819, -2.7758, 0.3737, 0.0, 0.0, 0.0, 0.0],
    [2454.0, 2721.0, 0.066446, 0.17719, 0.01791, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9568, -2.5237, 0.9585, 0.3612, 0.0, 0.0, 0.0, 0.0],
    [2650.0, 2721.0, 0.039835, 0.129091, 0.013145, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.7129, -1.8591, 54.7016, 3.5015, 0.0, 0.0, 0.0, 0.0],
    [2474.0, 2510.0, 0.033802, 0.107438, 0.011541, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2577.0, 2616.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9577, -1.7132, -10.9354, 1.0184, 0.0, 0.0, 0.0, 0.0],
    [2555.0, 2520.0, 0.04, 0.129587, 0.013291, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.8044, -19.0961, 49.7891, 20.7579, 0.0, 0.0, 0.0, 0.0],
    [2525.0, 2612.0, 0.009917, 0.033223, 0.004189, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.1639, -8.3978, 19.2017, 8.0461, 0.0, 0.0, 0.0, 0.0],
    [2555.0, 2521.0, 0.040248, 0.130248, 0.013361, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.8574, -19.0856, 49.85, 20.7606, 0.0, 0.0, 0.0, 0.0],
    [2614.0, 2549.0, 0.035446, 0.087364, 0.008821, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.4264, 0.9568, -33.0978, -1.2007, 0.0, 0.0, 0.0, 0.0],
    [2723.0, 2722.0, 0.012636, 0.038017, 0.00273, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0136, 1.7727, 7.0192, -2.0873, 0.0, 0.0, 0.0, 0.0],
    [2524.0, 2723.0, 0.033058, 0.082636, 0.00968, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.003, 1.1258, 6.0136, -2.2727, 0.0, 0.0, 0.0, 0.0],
    [2586.0, 2525.0, 0.046686, 0.081818, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9519, -2.8025, -9.9092, 1.995, 0.0, 0.0, 0.0, 0.0],
    [2479.0, 2470.0, 0.034132, 0.059917, 0.00566, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1016, -0.0484, 9.1258, -0.5729, 0.0, 0.0, 0.0, 0.0],
    [2492.0, 2587.0, 0.035868, 0.058678, 0.006459, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7586, -5.4054, 1.7677, 4.6952, 0.0, 0.0, 0.0, 0.0],
    [2492.0, 2499.0, 0.1, 0.159496, 0.01597, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9974, -6.699, 6.0597, 4.9864, 0.0, 0.0, 0.0, 0.0],
    [2696.0, 2600.0, 0.039504, 0.128099, 0.013141, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1229, -0.6474, 2.1245, -0.8739, 0.0, 0.0, 0.0, 0.0],
    [2587.0, 2469.0, 0.03124, 0.056033, 0.005629, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.573, -5.4387, 8.6007, 4.8512, 0.0, 0.0, 0.0, 0.0],
    [2707.0, 2489.0, 0.021397, 0.068868, 0.007081, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1605, -0.5769, 6.1673, -0.2561, 0.0, 0.0, 0.0, 0.0],
    [2691.0, 2707.0, 0.016859, 0.054273, 0.005581, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6574, -0.8476, 4.6605, 0.1853, 0.0, 0.0, 0.0, 0.0],
    [2613.0, 2707.0, 0.000256, 0.000661, "7e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5, -0.4, 1.5, 0.3916, 0.0, 0.0, 0.0, 0.0],
    [2478.0, 2477.0, 0.012231, 0.038603, 0.004201, 30.0, 30.0, 30.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5017, 1.5402, -3.5, -2.0, 0.0, 0.0, 0.0, 0.0],
    [2603.0, 2485.0, 0.028827, 0.093223, 0.009564, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6863, 1.4453, 14.7423, -2.3482, 0.0, 0.0, 0.0, 0.0],
    [2650.0, 2482.0, 0.01824, 0.058992, 0.00605, 123.0, 123.0, 123.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2525.0, 2675.0, 0.024554, 0.079917, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2814, 2.9458, -13.2409, -3.7449, 0.0, 0.0, 0.0, 0.0],
    [2470.0, 2689.0, 0.06843, 0.09157, 0.0084, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0376, 0.5037, 3.0435, -1.4842, 0.0, 0.0, 0.0, 0.0],
    [2689.0, 2720.0, 0.086529, 0.11405, 0.010191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5435, -0.5158, 7.5853, -0.6361, 0.0, 0.0, 0.0, 0.0],
    [2572.0, 2551.0, 0.007851, 0.019826, 0.00203, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6046, 0.8166, 25.6485, -0.9446, 0.0, 0.0, 0.0, 0.0],
    [2610.0, 2632.0, 0.010331, 0.026529, 0.002691, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7877, 2.191, -2.7865, -2.5043, 0.0, 0.0, 0.0, 0.0],
    [2589.0, 2610.0, 0.022314, 0.057016, 0.00576, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8, -1.0, 2.8016, 0.3272, 0.0, 0.0, 0.0, 0.0],
    [2588.0, 2648.0, 0.030992, 0.079008, 0.00801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5, -0.6, 1.5006, -0.3785, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 2554.0, 0.002636, 0.007521, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4016, -1.6447, -3.4013, 1.5536, 0.0, 0.0, 0.0, 0.0],
    [2546.0, 2528.0, 0.030248, 0.06281, 0.00061, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2806, -0.9285, 22.4048, 1.1119, 0.0, 0.0, 0.0, 0.0],
    [2527.0, 2459.0, 0.003314, 0.010826, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3387, 0.35, 0.3387, -0.4833, 0.0, 0.0, 0.0, 0.0],
    [2537.0, 2529.0, 0.04124, 0.072314, 0.00687, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.05, 0.6261, 16.1378, -1.3107, 0.0, 0.0, 0.0, 0.0],
    [2527.0, 2467.0, 0.018603, 0.056198, 0.00581, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1613, -1.35, 5.1655, 0.6506, 0.0, 0.0, 0.0, 0.0],
    [2584.0, 2605.0, 0.024793, 0.08, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3262, 2.4551, 9.3456, -3.4014, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 2648.0, 0.01314, 0.041818, 0.004479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3036, 0.0824, -5.3006, -0.6215, 0.0, 0.0, 0.0, 0.0],
    [2647.0, 2609.0, 0.009421, 0.030661, 0.003151, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.2447, -10.0227, 23.2962, 9.8214, 0.0, 0.0, 0.0, 0.0],
    [2647.0, 2579.0, 0.029008, 0.09438, 0.009661, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7563, 2.6699, 2.7608, -3.7792, 0.0, 0.0, 0.0, 0.0],
    [2465.0, 2529.0, 0.004207, 0.010578, 0.00106, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8401, -2.8965, 12.8461, 2.7815, 0.0, 0.0, 0.0, 0.0],
    [2709.0, 2528.0, 0.007364, 0.023802, 0.002439, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5974, -2.669, 2.5981, 2.3726, 0.0, 0.0, 0.0, 0.0],
    [2709.0, 2452.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2013, -4.1655, 15.2045, 4.113, 0.0, 0.0, 0.0, 0.0],
    [2709.0, 2452.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2013, -4.1655, 15.2045, 4.113, 0.0, 0.0, 0.0, 0.0],
    [2459.0, 2465.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3387, -1.5167, 7.3401, 1.3965, 0.0, 0.0, 0.0, 0.0],
    [2583.0, 2572.0, 0.008256, 0.026281, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2047, -0.7891, 12.2153, 0.487, 0.0, 0.0, 0.0, 0.0],
    [2510.0, 2583.0, 0.018099, 0.057016, 0.0062, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5, -1.0, 5.5047, 0.2891, 0.0, 0.0, 0.0, 0.0],
    [2554.0, 2529.0, 0.00405, 0.010578, 0.001089, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5987, -2.5536, 2.5992, 2.4212, 0.0, 0.0, 0.0, 0.0],
    [2456.0, 2452.0, 0.002314, 0.007521, 0.00077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8793, -4.4978, 17.8857, 4.4244, 0.0, 0.0, 0.0, 0.0],
    [2643.0, 2456.0, 0.003967, 0.012984, 0.001309, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.8727, -3.6362, 13.8793, 3.4978, 0.0, 0.0, 0.0, 0.0],
    [2544.0, 2537.0, 0.008099, 0.014207, 0.00136, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0328, 0.4913, 16.05, -0.6261, 0.0, 0.0, 0.0, 0.0],
    [2653.0, 2544.0, 0.064711, 0.113388, 0.010769, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4604, 1.1188, 11.5328, -2.2913, 0.0, 0.0, 0.0, 0.0],
    [2475.0, 2653.0, 0.066612, 0.113058, 0.01118, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6957, -1.9584, 15.836, 0.8673, 0.0, 0.0, 0.0, 0.0],
    [2631.0, 2546.0, 0.013223, 0.033058, 0.003269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.3438, -0.0316, 18.3806, -0.2715, 0.0, 0.0, 0.0, 0.0],
    [2720.0, 2631.0, 0.05686, 0.093388, 0.00944, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7399, 0.0072, 14.8438, -0.9684, 0.0, 0.0, 0.0, 0.0],
    [2676.0, 2528.0, 0.037603, 0.121653, 0.01249, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.9248, -8.4888, 30.2283, 7.9658, 0.0, 0.0, 0.0, 0.0],
    [2687.0, 2579.0, 0.030579, 0.053719, 0.00508, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8, -1.5, 5.8093, 0.9277, 0.0, 0.0, 0.0, 0.0],
    [2610.0, 2530.0, 0.008512, 0.020744, 0.002321, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.8046, -0.9683, 30.8734, 0.8622, 0.0, 0.0, 0.0, 0.0],
    [2530.0, 2673.0, 0.040496, 0.096686, 0.010159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.8734, -1.8622, 39.3918, 1.8814, 0.0, 0.0, 0.0, 0.0],
    [2464.0, 2643.0, 0.001983, 0.006281, 0.000651, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3723, -0.9147, 4.3727, 0.8362, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 2464.0, 0.006529, 0.021157, 0.0022, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6279, 0.817, -1.6277, -1.0853, 0.0, 0.0, 0.0, 0.0],
    [2632.0, 2572.0, 0.009256, 0.023802, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7135, 1.0043, 3.7147, -1.2854, 0.0, 0.0, 0.0, 0.0],
    [2717.0, 2609.0, 0.062231, 0.104132, 0.010721, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9012, -0.4611, 8.9435, -0.7231, 0.0, 0.0, 0.0, 0.0],
    [2535.0, 2717.0, 0.047017, 0.078512, 0.00808, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7, -0.6, 1.7012, -0.3389, 0.0, 0.0, 0.0, 0.0],
    [2470.0, 2475.0, 0.005446, 0.007603, 0.00077, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6893, -0.5401, 11.6957, 0.4584, 0.0, 0.0, 0.0, 0.0],
    [2609.0, 2572.0, 0.016198, 0.033802, 0.003509, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6735, 2.6082, 0.6747, -3.0182, 0.0, 0.0, 0.0, 0.0],
    [2625.0, 2466.0, 0.007917, 0.025612, 0.005261, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2647.0, 2625.0, 0.02781, 0.089942, 0.01845, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.001, -1.6472, -2.0, -0.5, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 2467.0, 0.013967, 0.044628, 0.00462, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6279, -2.817, 8.6371, 2.2807, 0.0, 0.0, 0.0, 0.0],
    [2605.0, 2466.0, 0.008678, 0.028099, 0.00295, 88.0, 88.0, 88.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3456, 1.8014, 15.3626, -2.1083, 0.0, 0.0, 0.0, 0.0],
    [2642.0, 2653.0, 0.016066, 0.052793, 0.01083, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.885, 2.1128, -7.8757, -3.386, 0.0, 0.0, 0.0, 0.0],
    [2627.0, 2642.0, 0.034, 0.10995, 0.022559, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.511, 0.2638, -9.485, -2.9128, 0.0, 0.0, 0.0, 0.0],
    [2496.0, 2528.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0, -5.0, 13.0089, 4.7984, 0.0, 0.0, 0.0, 0.0],
    [2497.0, 2529.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.2318, 0.0, 0.0, 0.0, 0.0],
    [2710.0, 2452.0, 0.002149, 0.00719, 0.000721, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0, -0.5, 2.0001, 0.4119, 0.0, 0.0, 0.0, 0.0],
    [2639.0, 2529.0, 0.000909, 0.003058, 0.00031, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.038, 0.0, 0.0, 0.0, 0.0],
    [2549.0, 2551.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.6978, 0.0007, -29.6485, -0.0554, 0.0, 0.0, 0.0, 0.0],
    [2678.0, 2467.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0302, -0.8461, 13.0588, 0.0995, 0.0, 0.0, 0.0, 0.0],
    [2463.0, 2470.0, 0.037397, 0.120661, 0.01272, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9, -0.7, 1.9012, -0.7907, 0.0, 0.0, 0.0, 0.0],
    [2678.0, 2627.0, 0.019281, 0.062364, 0.006398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0302, -0.0539, -11.011, -0.6638, 0.0, 0.0, 0.0, 0.0],
    [2488.0, 2703.0, 0.004959, 0.016364, 0.00166, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.1573, 3.7784, 36.212, -3.7975, 0.0, 0.0, 0.0, 0.0],
    [2701.0, 2488.0, 0.001653, 0.005372, 0.000542, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.0426, 6.1611, 32.0573, -6.1784, 0.0, 0.0, 0.0, 0.0],
    [2533.0, 2702.0, 0.057686, 0.145446, 0.014999, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.1015, 6.4755, 26.4574, -7.3738, 0.0, 0.0, 0.0, 0.0],
    [2567.0, 2703.0, 0.031983, 0.07876, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.1642, 6.6007, 46.7541, -6.0854, 0.0, 0.0, 0.0, 0.0],
    [2699.0, 2702.0, 0.01843, 0.06, 0.006149, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.0376, 9.3675, 32.2095, -9.547, 0.0, 0.0, 0.0, 0.0],
    [2683.0, 2684.0, 0.005537, 0.017934, 0.001839, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2781, 1.3288, 5.2795, -1.5434, 0.0, 0.0, 0.0, 0.0],
    [2586.0, 2457.0, 0.036364, 0.120661, 0.01181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.6519, -0.1975, 16.7402, -0.8657, 0.0, 0.0, 0.0, 0.0],
    [2684.0, 2680.0, 0.003058, 0.009917, 0.001019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.309, -10.9503, -3.3057, 10.8396, 0.0, 0.0, 0.0, 0.0],
    [2511.0, 2567.0, 0.067603, 0.119008, 0.0112, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3699, 6.4123, 14.5169, -7.4763, 0.0, 0.0, 0.0, 0.0],
    [2693.0, 2511.0, 0.038678, 0.068099, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9108, 7.462, 10.9699, -8.1123, 0.0, 0.0, 0.0, 0.0],
    [2628.0, 2567.0, 0.050422, 0.104868, 0.0102, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.8968, 2.049, 24.1473, -2.7244, 0.0, 0.0, 0.0, 0.0],
    [2645.0, 2628.0, 0.01976, 0.051397, 0.00515, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.7, 1.8035, 23.7968, -2.149, 0.0, 0.0, 0.0, 0.0],
    [2570.0, 2522.0, 0.02781, 0.079678, 0.008071, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8417, -10.7767, -9.7941, 9.9525, 0.0, 0.0, 0.0, 0.0],
    [2693.0, 2570.0, 0.014669, 0.032388, 0.003279, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.671, -10.2, -11.6417, 9.8767, 0.0, 0.0, 0.0, 0.0],
    [2462.0, 2526.0, 0.022314, 0.072314, 0.014929, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7037, -9.7166, 4.7231, 8.0405, 0.0, 0.0, 0.0, 0.0],
    [2457.0, 2462.0, 0.013223, 0.017769, 0.001909, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6954, -8.626, 0.7037, 8.4166, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 2522.0, 0.008835, 0.027917, 0.003049, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.9415, -1.7874, 11.9522, 1.4572, 0.0, 0.0, 0.0, 0.0],
    [2509.0, 2677.0, 0.006876, 0.021579, 0.002398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1354, -1.4543, 10.1415, 1.1874, 0.0, 0.0, 0.0, 0.0],
    [2624.0, 2686.0, 0.015537, 0.054554, 0.005571, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9109, 3.2693, 6.9188, -3.9032, 0.0, 0.0, 0.0, 0.0],
    [2487.0, 2640.0, 0.008512, 0.021744, 0.0022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.5354, -7.4065, -22.4954, 7.247, 0.0, 0.0, 0.0, 0.0],
    [2640.0, 2684.0, 0.00281, 0.007017, 0.00059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.3954, -10.547, -13.3885, 10.4937, 0.0, 0.0, 0.0, 0.0],
    [2474.0, 2698.0, 0.027686, 0.089504, 0.009169, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4567, 0.0198, 24.596, -0.6657, 0.0, 0.0, 0.0, 0.0],
    [2686.0, 2474.0, 0.021322, 0.069421, 0.007069, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2188, 2.5032, 14.2567, -3.2198, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 2704.0, 0.015041, 0.041322, 0.004259, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2469, 10.7541, 15.2912, -11.1436, 0.0, 0.0, 0.0, 0.0],
    [2685.0, 2683.0, 0.017769, 0.057364, 0.005881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7435, -2.3799, -0.7428, 1.6823, 0.0, 0.0, 0.0, 0.0],
    [2646.0, 2520.0, 0.007364, 0.023802, 0.00251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.322, -1.1144, 11.3299, 0.8404, 0.0, 0.0, 0.0, 0.0],
    [2665.0, 2578.0, 0.004207, 0.010744, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5135, -0.7716, 8.5161, 0.6341, 0.0, 0.0, 0.0, 0.0],
    [2457.0, 2645.0, 0.023314, 0.078934, 0.007451, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2291, 3.8828, 18.3, -4.5035, 0.0, 0.0, 0.0, 0.0],
    [2665.0, 2519.0, 0.002727, 0.008256, 0.000849, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4648, 0.7884, -0.4648, -0.8895, 0.0, 0.0, 0.0, 0.0],
    [2519.0, 2509.0, 0.001488, 0.004959, 0.000479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4352, -0.5105, 4.4354, 0.4543, 0.0, 0.0, 0.0, 0.0],
    [2476.0, 2522.0, 0.028678, 0.092562, 0.009511, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1769, -3.5902, 4.1833, 2.4774, 0.0, 0.0, 0.0, 0.0],
    [2487.0, 2533.0, 0.013636, 0.035537, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.8354, 7.2065, 22.9015, -7.4755, 0.0, 0.0, 0.0, 0.0],
    [2683.0, 2680.0, 0.004207, 0.013554, 0.001401, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5798, -6.1406, 4.5818, 5.9801, 0.0, 0.0, 0.0, 0.0],
    [2624.0, 2685.0, 0.005289, 0.010744, 0.001111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6439, -2.2113, -1.6435, 2.0799, 0.0, 0.0, 0.0, 0.0],
    [2704.0, 2701.0, 0.009339, 0.016529, 0.00174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.3912, 7.9436, 24.4426, -8.0611, 0.0, 0.0, 0.0, 0.0],
    [2703.0, 2560.0, 0.034793, 0.10281, 0.01045, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.7306, 6.392, 23.9079, -7.1261, 0.0, 0.0, 0.0, 0.0],
    [2559.0, 2521.0, 0.02124, 0.068603, 0.00704, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3278, -8.0687, 21.4205, 7.533, 0.0, 0.0, 0.0, 0.0],
    [2526.0, 2520.0, 0.031397, 0.098843, 0.01074, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9231, -9.5405, 8.9657, 8.403, 0.0, 0.0, 0.0, 0.0],
    [2561.0, 2680.0, 0.008512, 0.02686, 0.002899, 40.0, 40.0, 40.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1857, -0.9965, 10.1932, 0.6744, 0.0, 0.0, 0.0, 0.0],
    [2556.0, 2561.0, 0.018099, 0.057016, 0.0062, 40.0, 40.0, 40.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1697, -1.6827, 10.1857, 0.9965, 0.0, 0.0, 0.0, 0.0],
    [2473.0, 2680.0, 0.01719, 0.057769, 0.005779, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5361, -2.6031, 6.543, 1.9382, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 2702.0, 0.015793, 0.040174, 0.00408, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 77.8485, -20.3332, -77.0047, 21.9875, 0.0, 0.0, 0.0, 0.0],
    [2612.0, 2559.0, 0.033636, 0.107438, 0.010159, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3017, -8.1461, 19.4278, 7.3687, 0.0, 0.0, 0.0, 0.0],
    [2646.0, 2578.0, 0.008256, 0.016529, 0.001941, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.222, 0.6144, -9.2161, -0.8341, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 2713.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.8386, 6.7703, -29.8, -6.8, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 2714.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.0441, 6.4785, -32.0, -6.5, 0.0, 0.0, 0.0, 0.0],
    [2515.0, 2680.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0872, 0.0, 0.0, 0.0, 0.0],
    [2516.0, 2681.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3, -0.2, 0.3, 0.1128, 0.0, 0.0, 0.0, 0.0],
    [2688.0, 2683.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7913, -1.1192, 3.7919, 1.0331, 0.0, 0.0, 0.0, 0.0],
    [2690.0, 2624.0, 0.025405, 0.082157, 0.008429, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3645, 0.1643, 3.367, -1.1579, 0.0, 0.0, 0.0, 0.0],
    [2690.0, 2473.0, 0.016364, 0.052893, 0.005581, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9645, -1.0643, -1.9639, 0.4031, 0.0, 0.0, 0.0, 0.0],
    [2556.0, 2693.0, 0.020413, 0.06843, 0.006851, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3697, 0.3827, -7.3602, -1.162, 0.0, 0.0, 0.0, 0.0],
    [2688.0, 2683.0, 0.009917, 0.034876, 0.00407, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8087, -0.7808, 0.8088, 0.2963, 0.0, 0.0, 0.0, 0.0],
    [2700.0, 2665.0, 0.020174, 0.052231, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.5349, -1.8262, 29.6848, 1.5689, 0.0, 0.0, 0.0, 0.0],
    [2665.0, 2521.0, 0.009504, 0.024554, 0.00256, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4831, -2.1967, 22.5238, 1.9962, 0.0, 0.0, 0.0, 0.0],
    [2669.0, 2654.0, 0.01405, 0.023141, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6114, 1.9482, 11.6277, -2.2022, 0.0, 0.0, 0.0, 0.0],
    [2662.0, 2664.0, 0.03286, 0.076678, 0.00771, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6346, -1.7258, -10.6033, 0.8727, 0.0, 0.0, 0.0, 0.0],
    [2659.0, 2661.0, 0.042231, 0.098959, 0.00974, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7242, -1.3737, 0.7246, 0.2033, 0.0, 0.0, 0.0, 0.0],
    [2663.0, 2721.0, 0.073058, 0.191901, 0.018319, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4899, -2.3269, 6.5165, 0.1877, 0.0, 0.0, 0.0, 0.0],
    [2664.0, 2590.0, 0.030909, 0.081066, 0.007739, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1284, -2.1619, 6.1388, 1.2589, 0.0, 0.0, 0.0, 0.0],
    [2590.0, 2722.0, 0.042066, 0.110744, 0.010529, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.8388, -1.5589, 6.8555, 0.3294, 0.0, 0.0, 0.0, 0.0],
    [2660.0, 2663.0, 0.016529, 0.033058, 0.00242, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.7757, -0.6813, 20.8357, 0.5119, 0.0, 0.0, 0.0, 0.0],
    [2564.0, 2483.0, 0.040496, 0.071066, 0.00673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1069, -1.1934, 14.1764, 0.5282, 0.0, 0.0, 0.0, 0.0],
    [2483.0, 2660.0, 0.046281, 0.071066, 0.007599, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8764, -0.9282, 15.9757, 0.1813, 0.0, 0.0, 0.0, 0.0],
    [2663.0, 2669.0, 0.004959, 0.008256, 0.000849, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.109, 2.8504, 7.1114, -2.9482, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 2564.0, 0.004132, 0.013719, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7793, -0.0957, 6.781, -0.0593, 0.0, 0.0, 0.0, 0.0],
    [2661.0, 2691.0, 0.013364, 0.029686, 0.00296, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3428, -0.2033, -1.3426, -0.1524, 0.0, 0.0, 0.0, 0.0],
    [2654.0, 2662.0, 0.008678, 0.027769, 0.004777, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5277, 0.7022, 17.55, -1.2054, 0.0, 0.0, 0.0, 0.0],
    [2574.0, 2722.0, 0.04438, 0.078256, 0.007391, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9171, -0.093, 7.9402, -0.7605, 0.0, 0.0, 0.0, 0.0],
    [2604.0, 2574.0, 0.056612, 0.099826, 0.009431, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4079, -0.2127, 4.4171, -0.907, 0.0, 0.0, 0.0, 0.0],
    [2468.0, 2604.0, 0.019752, 0.062149, 0.006749, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.406, -0.6176, 3.4079, -0.1873, 0.0, 0.0, 0.0, 0.0],
    [2498.0, 2468.0, 0.036686, 0.064711, 0.00611, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.206, -0.3512, 0.206, -0.3824, 0.0, 0.0, 0.0, 0.0],
    [2484.0, 2664.0, 0.035868, 0.071322, 0.006241, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5943, 0.9, 0.5948, -1.6474, 0.0, 0.0, 0.0, 0.0],
    [2696.0, 2565.0, 0.03438, 0.060992, 0.005689, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7771, -0.2526, 2.7793, -0.4043, 0.0, 0.0, 0.0, 0.0],
    [2498.0, 2484.0, 0.035868, 0.071322, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.594, 0.2512, 0.5943, -1.0, 0.0, 0.0, 0.0, 0.0],
    [2482.0, 2523.0, 0.020397, 0.06595, 0.006771, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3, -0.2, 1.3003, -0.5908, 0.0, 0.0, 0.0, 0.0],
    [2479.0, 2523.0, 0.014554, 0.047471, 0.00483, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1016, -0.9516, -3.1003, 0.3908, 0.0, 0.0, 0.0, 0.0],
    [2502.0, 2611.0, 0.006612, 0.015703, 0.001689, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.3407, 1.9166, 2.3413, -2.1091, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2471.0, 0.009826, 0.017364, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8981, -5.7041, 16.9254, 5.5693, 0.0, 0.0, 0.0, 0.0],
    [2471.0, 2503.0, 0.030248, 0.097521, 0.010019, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9405, 0.1727, 7.9572, -1.2696, 0.0, 0.0, 0.0, 0.0],
    [2539.0, 2504.0, 0.011488, 0.034711, 0.002931, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.7296, -1.2861, 17.7613, 1.0455, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 2539.0, 0.008256, 0.028934, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4184, -1.2618, 12.4296, 0.8861, 0.0, 0.0, 0.0, 0.0],
    [2568.0, 2499.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9799, -3.3965, 5.9804, 3.3534, 0.0, 0.0, 0.0, 0.0],
    [2568.0, 2580.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5001, 0.7555, -2.5, -0.8, 0.0, 0.0, 0.0, 0.0],
    [2568.0, 2580.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5001, 0.7555, -2.5, -0.8, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 2697.0, 0.010826, 0.034711, 0.003579, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7162, 0.6364, 4.7184, -1.0382, 0.0, 0.0, 0.0, 0.0],
    [2514.0, 2506.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8853, -2.4357, 4.8856, 2.3923, 0.0, 0.0, 0.0, 0.0],
    [2672.0, 2514.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1148, 0.4198, -1.1147, -0.4643, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2672.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1151, 1.9764, -5.1148, -2.0198, 0.0, 0.0, 0.0, 0.0],
    [2471.0, 2718.0, 0.036686, 0.118182, 0.01217, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4201, -5.1176, 6.4395, 3.7748, 0.0, 0.0, 0.0, 0.0],
    [2695.0, 2718.0, 0.017364, 0.05686, 0.005779, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5043, -5.467, 12.5319, 4.8884, 0.0, 0.0, 0.0, 0.0],
    [2679.0, 2500.0, 0.032479, 0.108099, 0.01445, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7369, -4.4585, 0.7408, 2.8106, 0.0, 0.0, 0.0, 0.0],
    [2668.0, 2499.0, 0.054554, 0.180174, 0.0242, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.7873, -4.6475, 17.947, 2.4314, 0.0, 0.0, 0.0, 0.0],
    [2501.0, 2503.0, 0.019174, 0.02595, 0.004671, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7508, -0.3391, -2.7495, -0.1968, 0.0, 0.0, 0.0, 0.0],
    [2611.0, 2504.0, 0.01405, 0.036364, 0.003991, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9413, -0.4909, 8.9511, 0.058, 0.0, 0.0, 0.0, 0.0],
    [2636.0, 2503.0, 0.035868, 0.090083, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1473, -0.8864, 11.1864, -0.0744, 0.0, 0.0, 0.0, 0.0],
    [2708.0, 2504.0, 0.015, 0.047141, 0.004661, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2344, -0.8838, 7.2413, 0.3702, 0.0, 0.0, 0.0, 0.0],
    [2666.0, 2708.0, 0.005248, 0.016504, 0.001631, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1331, -0.775, 5.1344, 0.5918, 0.0, 0.0, 0.0, 0.0],
    [2705.0, 2708.0, 0.000256, 0.000661, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1, -0.3, 2.1, 0.292, 0.0, 0.0, 0.0, 0.0],
    [2637.0, 2694.0, 0.041744, 0.073223, 0.006921, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2167, -1.9786, 1.2182, 1.1854, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 2719.0, 0.023058, 0.07438, 0.00765, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1182, -4.3854, 11.146, 3.5904, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 2682.0, 0.000992, 0.003471, 0.000361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6597, -2.4647, -2.6596, 2.4239, 0.0, 0.0, 0.0, 0.0],
    [2619.0, 2666.0, 0.003636, 0.010744, 0.00106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.367, 0.404, -2.3669, -0.525, 0.0, 0.0, 0.0, 0.0],
    [2501.0, 2623.0, 0.004628, 0.014876, 0.00152, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.1847, 4.7852, -17.1719, -4.9188, 0.0, 0.0, 0.0, 0.0],
    [2513.0, 2636.0, 0.003719, 0.009339, 0.000939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6463, -0.291, 5.6473, 0.1864, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2513.0, 0.004959, 0.012727, 0.00128, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3539, 1.4633, -1.3537, -1.609, 0.0, 0.0, 0.0, 0.0],
    [2480.0, 2568.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3211, -2.1003, -2.3202, 1.7855, 0.0, 0.0, 0.0, 0.0],
    [2503.0, 2480.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2265, -1.8091, -7.2211, 1.5003, 0.0, 0.0, 0.0, 0.0],
    [2504.0, 2667.0, 0.014959, 0.043802, 0.00445, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4987, -0.1211, -3.4971, -0.3857, 0.0, 0.0, 0.0, 0.0],
    [2505.0, 2500.0, 0.007603, 0.019826, 0.002059, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9052, -3.5079, 10.9138, 3.2931, 0.0, 0.0, 0.0, 0.0],
    [2576.0, 2504.0, 0.034793, 0.111901, 0.011761, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3749, -2.8742, 0.3764, 1.5299, 0.0, 0.0, 0.0, 0.0],
    [2679.0, 2576.0, 0.007017, 0.022397, 0.002369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9272, -0.7385, -5.9251, 0.4742, 0.0, 0.0, 0.0, 0.0],
    [2617.0, 2674.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0058, 2.6051, 16.0252, -2.8036, 0.0, 0.0, 0.0, 0.0],
    [2679.0, 2617.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1903, 2.897, 14.2058, -3.1051, 0.0, 0.0, 0.0, 0.0],
    [2566.0, 2571.0, 0.019917, 0.052446, 0.005191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.5641, 1.6618, 19.631, -2.0849, 0.0, 0.0, 0.0, 0.0],
    [2674.0, 2566.0, 0.011868, 0.03176, 0.003151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3252, 1.4036, 19.3641, -1.6618, 0.0, 0.0, 0.0, 0.0],
    [2622.0, 2501.0, 0.005041, 0.016859, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5876, -0.1671, 5.5889, -0.0287, 0.0, 0.0, 0.0, 0.0],
    [2449.0, 2501.0, 0.003314, 0.010909, 0.001111, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3257, 1.2188, -1.3256, -1.3464, 0.0, 0.0, 0.0, 0.0],
    [2667.0, 2629.0, 0.007769, 0.024793, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3971, 0.3857, -3.3963, -0.6782, 0.0, 0.0, 0.0, 0.0],
    [2591.0, 2472.0, 0.007107, 0.023141, 0.00234, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7422, -4.6425, 9.7493, 4.3978, 0.0, 0.0, 0.0, 0.0],
    [2623.0, 2592.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.0719, 3.6188, -12.0676, -3.722, 0.0, 0.0, 0.0, 0.0],
    [2641.0, 2637.0, 0.006446, 0.020661, 0.00213, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7839, -3.5055, -1.7831, 3.2638, 0.0, 0.0, 0.0, 0.0],
    [2633.0, 2499.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4146, 1.297, 11.4161, -1.3393, 0.0, 0.0, 0.0, 0.0],
    [2634.0, 2500.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0472, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2502.0, 0.020744, 0.067273, 0.00682, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.156, 1.6498, -8.1432, -2.3931, 0.0, 0.0, 0.0, 0.0],
    [2633.0, 2518.0, 0.005446, 0.017364, 0.001769, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9854, -0.197, 3.9861, -0.004, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2449.0, 0.006124, 0.015703, 0.001571, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4305, 1.3501, -9.4257, -1.5188, 0.0, 0.0, 0.0, 0.0],
    [2598.0, 2502.0, 0.001322, 0.004207, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1829, 1.2021, 0.1829, -1.2526, 0.0, 0.0, 0.0, 0.0],
    [2499.0, 2598.0, 0.007934, 0.022314, 0.002149, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5207, 2.9654, -6.5171, -3.2021, 0.0, 0.0, 0.0, 0.0],
    [2518.0, 2622.0, 0.009091, 0.028934, 0.002899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2861, -0.096, 4.2876, -0.2329, 0.0, 0.0, 0.0, 0.0],
    [2629.0, 2670.0, 0.007364, 0.023719, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1037, -0.7218, 2.104, 0.4449, 0.0, 0.0, 0.0, 0.0],
    [2472.0, 2641.0, 0.003314, 0.010744, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3855, -1.5251, -7.3839, 1.4055, 0.0, 0.0, 0.0, 0.0],
    [2682.0, 2541.0, 0.002066, 0.006942, 0.000699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3404, -3.4239, 0.3406, 3.3448, 0.0, 0.0, 0.0, 0.0],
    [2695.0, 2637.0, 0.011322, 0.036364, 0.003751, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0043, 3.867, -5.0002, -4.2852, 0.0, 0.0, 0.0, 0.0],
    [2541.0, 2591.0, 0.002893, 0.009256, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7406, -4.1448, 6.7422, 4.0425, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 2619.0, 0.002479, 0.007438, 0.000731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9676, 1.622, -4.967, -1.704, 0.0, 0.0, 0.0, 0.0],
    [2542.0, 2505.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1043, -1.9752, 4.1052, 1.7079, 0.0, 0.0, 0.0, 0.0],
    [2670.0, 2542.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.204, -1.4449, 2.2043, 1.1752, 0.0, 0.0, 0.0, 0.0],
    [2600.0, 2719.0, 0.001653, 0.004959, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4245, -0.1261, 6.4251, 0.0663, 0.0, 0.0, 0.0, 0.0],
    [2478.0, 2668.0, 0.039504, 0.124554, 0.011761, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7017, -2.2402, 6.7186, 0.9846, 0.0, 0.0, 0.0, 0.0],
    [2538.0, 2504.0, 0.039504, 0.069587, 0.00657, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.4565, -1.3008, 21.6175, 0.8351, 0.0, 0.0, 0.0, 0.0],
    [2536.0, 2538.0, 0.053058, 0.093554, 0.00884, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4429, 0.0062, 15.5565, -0.7992, 0.0, 0.0, 0.0, 0.0],
    [2658.0, 2536.0, 0.032934, 0.106504, 0.010926, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2316, 0.4677, 2.2334, -1.6812, 0.0, 0.0, 0.0, 0.0],
    [2657.0, 2536.0, 0.058066, 0.103058, 0.00937, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1, -1.7, 4.1095, 0.675, 0.0, 0.0, 0.0, 0.0],
    [2668.0, 2658.0, 0.024438, 0.079025, 0.008107, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5313, 0.4629, 0.5316, -1.3677, 0.0, 0.0, 0.0, 0.0],
    [2458.0, 2718.0, 0.021388, 0.069537, 0.007289, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8746, -0.44, 1.8752, -0.4048, 0.0, 0.0, 0.0, 0.0],
    [2644.0, 2504.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8, -1.3, 4.8003, 1.2561, 0.0, 0.0, 0.0, 0.0],
    [2501.0, 2712.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4012, 0.929, -5.4, -1.1, 0.0, 0.0, 0.0, 0.0],
    [2502.0, 2711.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1011, 0.8292, -5.1, -1.0, 0.0, 0.0, 0.0, 0.0],
    [2618.0, 2500.0, 0.01281, 0.021488, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9323, -5.8085, 12.9546, 5.6019, 0.0, 0.0, 0.0, 0.0],
    [2469.0, 2618.0, 0.026198, 0.043967, 0.004339, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4007, -5.6512, 10.4323, 5.2085, 0.0, 0.0, 0.0, 0.0],
    [2581.0, 2453.0, 0.038843, 0.12562, 0.012901, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5398, -1.5717, 6.5549, 0.1672, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 2596.0, 0.011653, 0.037686, 0.00387, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5764, -1.8254, 12.5929, 1.4382, 0.0, 0.0, 0.0, 0.0],
    [2453.0, 2706.0, 0.021397, 0.069174, 0.0071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5549, -1.6672, 10.5763, 0.9317, 0.0, 0.0, 0.0, 0.0],
    [2461.0, 2706.0, 0.00281, 0.009174, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0, -1.0, 2.0001, 0.8937, 0.0, 0.0, 0.0, 0.0],
    [2671.0, 2595.0, 0.158017, 0.182727, 0.016429, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8877, -6.472, -2.833, 4.6708, 0.0, 0.0, 0.0, 0.0],
    [2608.0, 2596.0, 0.009826, 0.017521, 0.0016, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.3199, -1.9175, 23.3672, 1.8199, 0.0, 0.0, 0.0, 0.0],
    [2508.0, 2593.0, 0.010388, 0.050826, 0.004939, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7275, 0.2667, 9.7362, -0.7854, 0.0, 0.0, 0.0, 0.0],
    [2569.0, 2593.0, 0.036033, 0.128934, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.453, -0.9612, 8.4758, -0.3751, 0.0, 0.0, 0.0, 0.0],
    [2485.0, 2595.0, 0.022339, 0.074959, 0.00748, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5423, 1.8482, 17.6039, -2.4931, 0.0, 0.0, 0.0, 0.0],
    [2450.0, 2569.0, 0.041397, 0.069421, 0.00711, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6474, -1.3756, 3.6527, 0.5824, 0.0, 0.0, 0.0, 0.0],
    [2517.0, 2569.0, 0.033141, 0.061157, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0, -0.4, 1.0003, -0.3212, 0.0, 0.0, 0.0, 0.0],
    [2550.0, 2450.0, 0.037686, 0.121488, 0.01249, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3532, -1.9779, -0.3526, 0.5756, 0.0, 0.0, 0.0, 0.0],
    [2552.0, 2550.0, 0.019422, 0.06281, 0.00649, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3545, -1.9019, -2.3532, 1.1779, 0.0, 0.0, 0.0, 0.0],
    [2597.0, 2593.0, 0.035868, 0.115702, 0.012199, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.1861, -6.8992, -13.1188, 5.7325, 0.0, 0.0, 0.0, 0.0],
    [2531.0, 2594.0, 0.030248, 0.097521, 0.01028, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8875, -1.7482, -0.8869, 0.5821, 0.0, 0.0, 0.0, 0.0],
    [2563.0, 2525.0, 0.009826, 0.017273, 0.001631, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7847, -1.6302, 8.7916, 1.457, 0.0, 0.0, 0.0, 0.0],
    [2602.0, 2563.0, 0.053223, 0.093471, 0.008821, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2823, -0.626, 2.2847, -0.3698, 0.0, 0.0, 0.0, 0.0],
    [2606.0, 2599.0, 0.006612, 0.013719, 0.001331, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9296, -0.2839, -0.9296, 0.133, 0.0, 0.0, 0.0, 0.0],
    [2599.0, 2607.0, 0.005372, 0.017364, 0.001791, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6704, -2.133, 5.6721, 1.9352, 0.0, 0.0, 0.0, 0.0],
    [2581.0, 2552.0, 0.023388, 0.075868, 0.007841, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1656, 0.8439, 2.1669, -1.7196, 0.0, 0.0, 0.0, 0.0],
    [2607.0, 2595.0, 0.01157, 0.037686, 0.00387, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5721, -2.8352, 10.5842, 2.4341, 0.0, 0.0, 0.0, 0.0],
    [2582.0, 2594.0, 0.033099, 0.111066, 0.011059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9886, -0.1189, 21.1185, -0.6956, 0.0, 0.0, 0.0, 0.0],
    [2585.0, 2597.0, 0.028182, 0.091157, 0.009341, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.976, -6.6648, -17.8861, 5.8992, 0.0, 0.0, 0.0, 0.0],
    [2602.0, 2508.0, 0.024463, 0.043471, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7177, 0.126, 6.7275, -0.5667, 0.0, 0.0, 0.0, 0.0],
    [2601.0, 2596.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0, -0.7, 4.001, 0.5502, 0.0, 0.0, 0.0, 0.0],
    [2608.0, 2606.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4303, 0.1664, -3.4296, -0.3161, 0.0, 0.0, 0.0, 0.0],
    [2582.0, 2577.0, 0.020496, 0.06876, 0.00688, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.9886, -1.3811, -12.9577, 0.7132, 0.0, 0.0, 0.0, 0.0],
    [2638.0, 2552.0, 0.058182, 0.094207, 0.00944, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5, -0.5, 2.5033, -0.5525, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 2595.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8977, 0.7662, 16.93, -1.1453, 0.0, 0.0, 0.0, 0.0],
    [2594.0, 2596.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0038, 0.7874, 17.0365, -1.1652, 0.0, 0.0, 0.0, 0.0],
    [2531.0, 2608.0, 0.014463, 0.055537, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8875, 0.7482, 3.8895, -1.2489, 0.0, 0.0, 0.0, 0.0],
    [2454.0, 2491.0, 0.023554, 0.062149, 0.006389, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8062, 1.2548, 15.8555, -1.8974, 0.0, 0.0, 0.0, 0.0],
    [2532.0, 2454.0, 0.027603, 0.049504, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2443, 0.0662, 6.2533, -0.5899, 0.0, 0.0, 0.0, 0.0],
    [2512.0, 2532.0, 0.039669, 0.07157, 0.006411, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7418, -0.2002, 2.7443, -0.5662, 0.0, 0.0, 0.0, 0.0],
    [2543.0, 2512.0, 0.029826, 0.057934, 0.005469, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2418, -0.3573, 0.2418, -0.2998, 0.0, 0.0, 0.0, 0.0],
    [2548.0, 2490.0, 0.009256, 0.030083, 0.003071, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1494, -3.0304, 17.1726, 2.7342, 0.0, 0.0, 0.0, 0.0],
    [2656.0, 2650.0, 0.053141, 0.093388, 0.008901, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6433, 1.7542, 8.6799, -2.7226, 0.0, 0.0, 0.0, 0.0],
    [2545.0, 2548.0, 0.001322, 0.004207, 0.00044, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6484, -1.5802, 9.6494, 1.5304, 0.0, 0.0, 0.0, 0.0],
    [2547.0, 2491.0, 0.009091, 0.029752, 0.00302, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1471, -3.5289, 11.1573, 3.1968, 0.0, 0.0, 0.0, 0.0],
    [2489.0, 2490.0, 0.055041, 0.164298, 0.016819, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6673, -0.9439, 3.6734, -1.0734, 0.0, 0.0, 0.0, 0.0],
    [2715.0, 2486.0, 0.036529, 0.064132, 0.00605, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3006, -0.6934, -1.3, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2558.0, 2547.0, 0.01595, 0.05124, 0.0053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1421, -0.3527, 6.1471, -0.2711, 0.0, 0.0, 0.0, 0.0],
    [2558.0, 2545.0, 0.007438, 0.023967, 0.002461, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.647, -0.3729, 4.6484, 0.0802, 0.0, 0.0, 0.0, 0.0],
    [2621.0, 2524.0, 0.036686, 0.116686, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0001, 0.1196, 3.003, -1.6258, 0.0, 0.0, 0.0, 0.0],
    [2715.0, 2656.0, 0.083141, 0.146281, 0.01392, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6007, 0.2243, 7.6433, -1.7542, 0.0, 0.0, 0.0, 0.0],
    [2692.0, 2490.0, 0.026612, 0.089422, 0.008949, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7711, -0.7709, 11.8017, -0.2081, 0.0, 0.0, 0.0, 0.0],
    [2558.0, 2655.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2891, -0.7745, -6.2781, 0.0819, 0.0, 0.0, 0.0, 0.0],
    [2540.0, 2543.0, 0.005207, 0.014132, 0.001401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0, -0.0, 5.0011, -0.1654, 0.0, 0.0, 0.0, 0.0],
    [2543.0, 2692.0, 0.01843, 0.061901, 0.0062, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7593, -0.9773, 8.7711, 0.2709, 0.0, 0.0, 0.0, 0.0],
    [2481.0, 2715.0, 0.001818, 0.003876, 0.000271, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8, -0.5, 2.8001, 0.4692, 0.0, 0.0, 0.0, 0.0],
    [2649.0, 2650.0, 0.003471, 0.012636, 0.001191, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.0, -3.6, 33.033, 3.5818, 0.0, 0.0, 0.0, 0.0],
    [2455.0, 2652.0, 0.037603, 0.091744, 0.00968, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5097, 0.3586, -5.5, -1.5, 0.0, 0.0, 0.0, 0.0],
    [2621.0, 2651.0, 0.019669, 0.086124, 0.00924, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0001, -1.1196, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2495.0, 2716.0, 0.003314, 0.010578, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7877, -4.2821, 2.7885, 4.1628, 0.0, 0.0, 0.0, 0.0],
    [2635.0, 2495.0, 0.029752, 0.095868, 0.01007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6179, -5.0851, -0.6123, 3.9821, 0.0, 0.0, 0.0, 0.0],
    [2573.0, 2635.0, 0.005124, 0.016529, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8204, -4.5699, -5.8179, 4.3851, 0.0, 0.0, 0.0, 0.0],
    [2553.0, 2587.0, 0.033471, 0.065289, 0.005929, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2, -0.8, 4.2053, 0.1436, 0.0, 0.0, 0.0, 0.0],
    [2460.0, 2620.0, 0.016529, 0.031397, 0.002899, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8167, -1.6974, -7.8074, 1.3901, 0.0, 0.0, 0.0, 0.0],
    [2626.0, 2460.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2548, -1.59, -11.2167, 0.9974, 0.0, 0.0, 0.0, 0.0],
    [2620.0, 2493.0, 0.016529, 0.031397, 0.003151, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5074, -1.6901, -6.5008, 1.3498, 0.0, 0.0, 0.0, 0.0],
    [2603.0, 2626.0, 0.022884, 0.074, 0.007592, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3863, -2.0453, -12.3548, 1.29, 0.0, 0.0, 0.0, 0.0],
    [2716.0, 2492.0, 0.001653, 0.005289, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1885, -4.7628, 5.1892, 4.7058, 0.0, 0.0, 0.0, 0.0],
    [2494.0, 2493.0, 0.009091, 0.028099, 0.00288, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.867, -1.5691, 1.8675, 1.2484, 0.0, 0.0, 0.0, 0.0],
    [2557.0, 2555.0, 0.00405, 0.013314, 0.001379, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4059, 3.6709, -0.4053, -3.8217, 0.0, 0.0, 0.0, 0.0],
    [2575.0, 2557.0, 0.020744, 0.066281, 0.006989, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.3125, 3.7169, -4.3059, -4.4709, 0.0, 0.0, 0.0, 0.0],
    [2675.0, 2575.0, 0.028347, 0.092231, 0.009511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8409, 3.4449, -9.8125, -4.4169, 0.0, 0.0, 0.0, 0.0],
    [2555.0, 2573.0, 0.040331, 0.130413, 0.013361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3672, -5.2966, -10.3204, 3.9699, 0.0, 0.0, 0.0, 0.0],
    [2615.0, 2494.0, 0.020413, 0.066124, 0.006781, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2353, -1.9193, -3.233, 1.1691, 0.0, 0.0, 0.0, 0.0],
    [2731.0, 825.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.0, -9.04, -39.64, 9.2232, 0.0, 0.0, 0.0, 0.0],
    [2731.0, 825.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.0, -9.04, -39.64, 9.2232, 0.0, 0.0, 0.0, 0.0],
    [2736.0, 1430.0, 0.010413, 0.033554, 0.003543, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0, -10.0, 25.0651, 9.7988, 0.0, 0.0, 0.0, 0.0],
    [2737.0, 1872.0, 0.009752, 0.030496, 0.003151, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -65.0, -26.0, 65.4206, 26.9535, 0.0, 0.0, 0.0, 0.0],
    [2733.0, 1524.0, 0.002562, 0.008264, 0.000874, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2604, -13.5647, 37.2945, 13.5716, 0.0, 0.0, 0.0, 0.0],
    [2735.0, 2733.0, 0.003058, 0.01, 0.001048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2475, -7.6558, 20.2597, 7.5722, 0.0, 0.0, 0.0, 0.0],
    [2732.0, 2733.0, 0.000248, 0.000909, 8.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0, -6.0, 17.0007, 5.9925, 0.0, 0.0, 0.0, 0.0],
    [2734.0, 1525.0, 0.005702, 0.018264, 0.001922, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.7525, -10.3443, 28.7976, 10.2623, 0.0, 0.0, 0.0, 0.0],
    [5.0, 4.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.49, 1.2855, -36.4898, -1.2832, 0.0, 0.0, 0.0, 0.0],
    [7.0, 6.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.9635, 37.2655, -58.9626, -37.2568, 0.0, 0.0, 0.0, 0.0],
    [9.0, 8.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.3879, 48.675, -48.3877, -48.6723, 0.0, 0.0, 0.0, 0.0],
    [11.0, 10.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.7569, -11.6011, 26.757, 11.6027, 0.0, 0.0, 0.0, 0.0],
    [12.0, 11.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.1471, -5.787, -43.1468, 5.7904, 0.0, 0.0, 0.0, 0.0],
    [16.0, 15.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [18.0, 17.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.991, -28.5364, 4.9911, 28.5379, 0.0, 0.0, 0.0, 0.0],
    [20.0, 19.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.5473, 16.8025, 54.5479, -16.797, 0.0, 0.0, 0.0, 0.0],
    [22.0, 21.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [29.0, 28.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 247.5049, -38.7257, -247.5013, 38.7617, 0.0, 0.0, 0.0, 0.0],
    [37.0, 36.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.526, -21.6565, 17.5262, 21.6578, 0.0, 0.0, 0.0, 0.0],
    [40.0, 39.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.5953, -28.0162, 33.5956, 28.0194, 0.0, 0.0, 0.0, 0.0],
    [43.0, 42.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 89.4945, 6.817, -89.493, -6.8029, 0.0, 0.0, 0.0, 0.0],
    [45.0, 44.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.7727, 31.2418, -17.7726, -31.241, 0.0, 0.0, 0.0, 0.0],
    [48.0, 47.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -124.1846, 18.1611, 124.1855, -18.1519, 0.0, 0.0, 0.0, 0.0],
    [51.0, 50.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.6117, -15.8559, -24.6116, 15.8574, 0.0, 0.0, 0.0, 0.0],
    [53.0, 52.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.903, -8.4373, -24.903, 8.4377, 0.0, 0.0, 0.0, 0.0],
    [55.0, 54.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 66.1126, -22.653, -66.1118, 22.6614, 0.0, 0.0, 0.0, 0.0],
    [57.0, 56.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -107.5762, -17.2331, 107.5769, 17.2399, 0.0, 0.0, 0.0, 0.0],
    [59.0, 58.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.1897, 32.0535, -28.1894, -32.0504, 0.0, 0.0, 0.0, 0.0],
    [62.0, 61.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0829, -18.6952, 1.083, 18.6958, 0.0, 0.0, 0.0, 0.0],
    [64.0, 63.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -234.2548, 61.0369, 234.2582, -61.0029, 0.0, 0.0, 0.0, 0.0],
    [73.0, 72.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 118.091, -5.8518, -118.0886, 5.8763, 0.0, 0.0, 0.0, 0.0],
    [75.0, 74.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3514, -9.5135, 14.3514, 9.514, 0.0, 0.0, 0.0, 0.0],
    [77.0, 76.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.6277, -0.1448, 32.6279, 0.1467, 0.0, 0.0, 0.0, 0.0],
    [79.0, 78.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [81.0, 80.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0834, -2.6698, 2.0834, 2.6698, 0.0, 0.0, 0.0, 0.0],
    [85.0, 84.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.184, -18.2929, 15.1841, 18.2939, 0.0, 0.0, 0.0, 0.0],
    [87.0, 86.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.6207, 3.9459, 45.621, -3.9424, 0.0, 0.0, 0.0, 0.0],
    [89.0, 88.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2861, -13.6607, 5.2861, 13.6611, 0.0, 0.0, 0.0, 0.0],
    [91.0, 90.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.2966, 11.6223, 34.2969, -11.62, 0.0, 0.0, 0.0, 0.0],
    [93.0, 92.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.1126, -11.9792, 32.1126, 11.9798, 0.0, 0.0, 0.0, 0.0],
    [95.0, 94.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.9851, 16.6642, 47.9855, -16.6597, 0.0, 0.0, 0.0, 0.0],
    [97.0, 96.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.2111, 19.7421, -24.211, -19.7404, 0.0, 0.0, 0.0, 0.0],
    [99.0, 98.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.1206, 8.2989, -25.1205, -8.2977, 0.0, 0.0, 0.0, 0.0],
    [101.0, 100.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3799, 3.9199, 13.3799, -3.9196, 0.0, 0.0, 0.0, 0.0],
    [103.0, 102.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 101.6128, -8.2319, -101.6109, 8.2502, 0.0, 0.0, 0.0, 0.0],
    [105.0, 104.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -194.2687, -38.1055, 194.2755, 38.1734, 0.0, 0.0, 0.0, 0.0],
    [107.0, 106.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5358, -23.4195, -0.5357, 23.4205, 0.0, 0.0, 0.0, 0.0],
    [109.0, 108.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.6307, 14.9751, 71.6316, -14.9659, 0.0, 0.0, 0.0, 0.0],
    [112.0, 111.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6883, 3.9623, 6.6883, -3.9622, 0.0, 0.0, 0.0, 0.0],
    [114.0, 113.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.606, -1.5739, -50.6055, 1.5784, 0.0, 0.0, 0.0, 0.0],
    [117.0, 116.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 92.0289, -18.2303, -92.0273, 18.2457, 0.0, 0.0, 0.0, 0.0],
    [119.0, 118.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.9866, 6.3178, -12.9865, -6.3175, 0.0, 0.0, 0.0, 0.0],
    [121.0, 120.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 125.2306, 51.1746, -125.2296, -51.1641, 0.0, 0.0, 0.0, 0.0],
    [123.0, 122.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 97.8451, 71.5548, -97.8443, -71.5463, 0.0, 0.0, 0.0, 0.0],
    [126.0, 125.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.8993, -100.3757, -45.8972, 100.3966, 0.0, 0.0, 0.0, 0.0],
    [128.0, 127.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -139.8542, -102.6991, 139.856, 102.7168, 0.0, 0.0, 0.0, 0.0],
    [130.0, 129.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4158, -23.4012, 10.4159, 23.4023, 0.0, 0.0, 0.0, 0.0],
    [135.0, 134.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.341, 10.8885, -29.3408, -10.8868, 0.0, 0.0, 0.0, 0.0],
    [139.0, 138.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -73.9298, 40.0694, 73.9302, -40.0652, 0.0, 0.0, 0.0, 0.0],
    [142.0, 141.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [145.0, 144.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [147.0, 146.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.4185, 30.9946, -20.4182, -30.9922, 0.0, 0.0, 0.0, 0.0],
    [149.0, 148.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -111.6823, 54.0777, 111.6849, -54.0513, 0.0, 0.0, 0.0, 0.0],
    [151.0, 150.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 66.1167, -14.2907, -66.1164, 14.2934, 0.0, 0.0, 0.0, 0.0],
    [154.0, 153.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.2939, 3.2343, 24.294, -3.2333, 0.0, 0.0, 0.0, 0.0],
    [156.0, 155.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.4947, 1.2396, -59.4941, -1.2336, 0.0, 0.0, 0.0, 0.0],
    [158.0, 157.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 125.3265, -69.9979, -125.3253, 70.0103, 0.0, 0.0, 0.0, 0.0],
    [160.0, 159.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [163.0, 162.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9832, -3.229, -9.9832, 3.229, 0.0, 0.0, 0.0, 0.0],
    [165.0, 164.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -146.9771, 29.5435, 146.9809, -29.5052, 0.0, 0.0, 0.0, 0.0],
    [166.0, 165.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [170.0, 169.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.1676, 6.3838, 57.1681, -6.3782, 0.0, 0.0, 0.0, 0.0],
    [172.0, 171.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [174.0, 173.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.3494, 4.3002, -22.3493, -4.2993, 0.0, 0.0, 0.0, 0.0],
    [177.0, 176.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.7167, 2.822, -12.7167, -2.8217, 0.0, 0.0, 0.0, 0.0],
    [179.0, 178.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [185.0, 184.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 244.2148, -1.2022, -244.2113, 1.237, 0.0, 0.0, 0.0, 0.0],
    [187.0, 186.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -159.57, 55.162, 159.5717, -55.1453, 0.0, 0.0, 0.0, 0.0],
    [189.0, 188.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1614, 12.3492, 4.1614, -12.3489, 0.0, 0.0, 0.0, 0.0],
    [191.0, 190.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 61.9465, -12.2399, -61.9459, 12.2467, 0.0, 0.0, 0.0, 0.0],
    [194.0, 193.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9602, -4.5552, -9.9602, 4.5554, 0.0, 0.0, 0.0, 0.0],
    [196.0, 195.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5758, -6.0682, -8.5758, 6.0682, 0.0, 0.0, 0.0, 0.0],
    [198.0, 197.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1749, -8.4872, -11.1749, 8.4875, 0.0, 0.0, 0.0, 0.0],
    [200.0, 199.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 216.664, 54.4253, -216.661, -54.3957, 0.0, 0.0, 0.0, 0.0],
    [202.0, 201.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 67.289, -25.1726, -67.2881, 25.1816, 0.0, 0.0, 0.0, 0.0],
    [204.0, 203.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -105.084, 4.4433, 105.086, -4.4236, 0.0, 0.0, 0.0, 0.0],
    [206.0, 205.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 125.7074, 36.1149, -125.7064, -36.1049, 0.0, 0.0, 0.0, 0.0],
    [208.0, 207.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.5483, 2.1964, 34.5485, -2.1944, 0.0, 0.0, 0.0, 0.0],
    [214.0, 213.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [222.0, 221.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [229.0, 228.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.5674, 2.2507, -11.5673, -2.2497, 0.0, 0.0, 0.0, 0.0],
    [244.0, 243.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.7124, -0.7942, -29.7119, 0.8001, 0.0, 0.0, 0.0, 0.0],
    [250.0, 249.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [259.0, 258.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0201, 0.2204, 8.0202, -0.2199, 0.0, 0.0, 0.0, 0.0],
    [266.0, 265.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [283.0, 282.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [285.0, 284.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1104, -35.0939, 2.1114, 35.1034, 0.0, 0.0, 0.0, 0.0],
    [287.0, 286.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [299.0, 298.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [312.0, 311.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [320.0, 319.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7148, -3.7648, -5.7147, 3.7651, 0.0, 0.0, 0.0, 0.0],
    [327.0, 326.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [336.0, 335.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [344.0, 343.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [346.0, 345.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1056, 14.9307, 7.1058, -14.9287, 0.0, 0.0, 0.0, 0.0],
    [356.0, 355.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [357.0, 356.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.0679, 6.7875, -23.0675, -6.7833, 0.0, 0.0, 0.0, 0.0],
    [363.0, 362.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.2336, -20.9209, 59.2364, 20.9494, 0.0, 0.0, 0.0, 0.0],
    [377.0, 376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [381.0, 380.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5868, 10.8476, 18.5871, -10.8442, 0.0, 0.0, 0.0, 0.0],
    [387.0, 386.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [395.0, 394.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [406.0, 405.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [408.0, 407.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [423.0, 422.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.377, -1.6104, 9.3771, 1.6111, 0.0, 0.0, 0.0, 0.0],
    [431.0, 430.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9022, 1.0209, 0.9022, -1.0209, 0.0, 0.0, 0.0, 0.0],
    [438.0, 437.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [440.0, 439.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [443.0, 442.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.763, -7.8303, 32.7639, 7.8386, 0.0, 0.0, 0.0, 0.0],
    [459.0, 458.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [466.0, 465.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.3635, 0.7819, -30.3628, -0.7752, 0.0, 0.0, 0.0, 0.0],
    [477.0, 476.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [487.0, 486.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [489.0, 488.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [491.0, 490.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [496.0, 495.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.4381, 5.206, -28.4375, -5.1998, 0.0, 0.0, 0.0, 0.0],
    [509.0, 508.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [511.0, 510.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2439, 1.4823, 20.2442, -1.4795, 0.0, 0.0, 0.0, 0.0],
    [517.0, 516.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2955, 2.209, -8.2955, -2.2084, 0.0, 0.0, 0.0, 0.0],
    [519.0, 518.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [522.0, 521.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [526.0, 525.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6232, 2.1269, -12.623, -2.1257, 0.0, 0.0, 0.0, 0.0],
    [532.0, 531.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [534.0, 533.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [538.0, 537.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [540.0, 539.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [543.0, 542.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2959, 14.4722, -17.2955, -14.4685, 0.0, 0.0, 0.0, 0.0],
    [549.0, 548.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [553.0, 552.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [558.0, 557.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4919, 2.6272, 6.4919, -2.6268, 0.0, 0.0, 0.0, 0.0],
    [576.0, 575.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [579.0, 578.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [589.0, 588.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.2621, -18.4644, 27.2628, 18.4721, 0.0, 0.0, 0.0, 0.0],
    [595.0, 594.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7759, -15.0281, -11.7757, 15.0307, 0.0, 0.0, 0.0, 0.0],
    [615.0, 614.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [619.0, 618.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6347, -0.6847, 11.6348, 0.6857, 0.0, 0.0, 0.0, 0.0],
    [666.0, 665.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.1816, 19.9541, 60.1845, -19.925, 0.0, 0.0, 0.0, 0.0],
    [687.0, 686.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.0471, 12.4174, 37.0482, -12.4068, 0.0, 0.0, 0.0, 0.0],
    [698.0, 697.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.512, -18.4973, 3.5123, 18.4997, 0.0, 0.0, 0.0, 0.0],
    [716.0, 715.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4505, 3.5474, -11.4504, -3.5464, 0.0, 0.0, 0.0, 0.0],
    [732.0, 731.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.1339, 8.2182, -38.1328, -8.2073, 0.0, 0.0, 0.0, 0.0],
    [742.0, 741.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.6734, 18.6311, 45.675, -18.6143, 0.0, 0.0, 0.0, 0.0],
    [760.0, 759.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1885, 10.7999, -21.1881, -10.7959, 0.0, 0.0, 0.0, 0.0],
    [770.0, 769.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6959, -4.755, 3.6959, 4.7553, 0.0, 0.0, 0.0, 0.0],
    [780.0, 779.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.293, 3.3949, 18.2932, -3.3924, 0.0, 0.0, 0.0, 0.0],
    [809.0, 808.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [848.0, 847.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.5154, -3.3944, -11.5153, 3.3954, 0.0, 0.0, 0.0, 0.0],
    [851.0, 850.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.761, -6.5421, 0.761, 6.5424, 0.0, 0.0, 0.0, 0.0],
    [853.0, 852.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8343, -1.4548, -10.8342, 1.4556, 0.0, 0.0, 0.0, 0.0],
    [854.0, 853.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0614, -0.6746, -13.0613, 0.6758, 0.0, 0.0, 0.0, 0.0],
    [856.0, 855.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8199, 1.2552, 11.82, -1.2543, 0.0, 0.0, 0.0, 0.0],
    [858.0, 857.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6322, 2.2796, -13.632, -2.2783, 0.0, 0.0, 0.0, 0.0],
    [862.0, 861.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9304, -0.4782, 7.9304, 0.4787, 0.0, 0.0, 0.0, 0.0],
    [865.0, 864.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.3273, -2.4094, 11.3274, 2.4103, 0.0, 0.0, 0.0, 0.0],
    [867.0, 866.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [870.0, 869.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1262, -0.7165, 1.1262, 0.7165, 0.0, 0.0, 0.0, 0.0],
    [872.0, 871.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.845, -1.7763, -11.8449, 1.7773, 0.0, 0.0, 0.0, 0.0],
    [874.0, 873.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [877.0, 876.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1666, -0.849, -0.1666, 0.849, 0.0, 0.0, 0.0, 0.0],
    [879.0, 878.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [884.0, 883.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0215, 2.9852, 6.0215, -2.9849, 0.0, 0.0, 0.0, 0.0],
    [886.0, 885.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6713, -3.6637, -7.6712, 3.6642, 0.0, 0.0, 0.0, 0.0],
    [892.0, 891.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.1103, -5.9894, -19.11, 5.9921, 0.0, 0.0, 0.0, 0.0],
    [896.0, 895.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2009, 7.651, -5.2009, -7.6504, 0.0, 0.0, 0.0, 0.0],
    [898.0, 897.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [901.0, 900.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [902.0, 901.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [900.0, 902.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [904.0, 903.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0269, -1.4345, -2.0269, 1.4346, 0.0, 0.0, 0.0, 0.0],
    [906.0, 905.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5901, 4.258, -1.5901, -4.2579, 0.0, 0.0, 0.0, 0.0],
    [908.0, 907.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [912.0, 911.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [918.0, 917.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1842, -0.6781, 15.1844, 0.6797, 0.0, 0.0, 0.0, 0.0],
    [920.0, 919.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1264, -0.5312, 5.1264, 0.5314, 0.0, 0.0, 0.0, 0.0],
    [922.0, 921.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [924.0, 923.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [928.0, 927.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.442, 0.7042, 7.442, -0.7038, 0.0, 0.0, 0.0, 0.0],
    [930.0, 929.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [932.0, 931.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5748, -2.3986, -2.5748, 2.3987, 0.0, 0.0, 0.0, 0.0],
    [934.0, 933.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8981, 0.9273, 10.8981, -0.9265, 0.0, 0.0, 0.0, 0.0],
    [936.0, 935.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3385, 2.1783, 1.3385, -2.1782, 0.0, 0.0, 0.0, 0.0],
    [940.0, 939.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2784, 4.0929, 12.2785, -4.0918, 0.0, 0.0, 0.0, 0.0],
    [942.0, 941.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9246, -0.6464, 5.9247, 0.6467, 0.0, 0.0, 0.0, 0.0],
    [944.0, 943.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [947.0, 946.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [949.0, 948.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8205, 3.014, -8.8204, -3.0134, 0.0, 0.0, 0.0, 0.0],
    [955.0, 954.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6066, -0.413, 5.6066, 0.4132, 0.0, 0.0, 0.0, 0.0],
    [957.0, 956.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.603, 0.1238, -14.6028, -0.1223, 0.0, 0.0, 0.0, 0.0],
    [961.0, 960.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2808, -1.0934, 9.2809, 1.0941, 0.0, 0.0, 0.0, 0.0],
    [963.0, 962.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0528, -1.5667, -3.0528, 1.5668, 0.0, 0.0, 0.0, 0.0],
    [965.0, 964.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4007, 0.5141, 1.4007, -0.5141, 0.0, 0.0, 0.0, 0.0],
    [967.0, 966.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3398, -1.2068, -9.3397, 1.2074, 0.0, 0.0, 0.0, 0.0],
    [969.0, 968.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.4464, -2.3364, 27.4469, 2.3415, 0.0, 0.0, 0.0, 0.0],
    [971.0, 970.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.04, 0.4809, -12.0399, -0.4799, 0.0, 0.0, 0.0, 0.0],
    [973.0, 972.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4656, -0.3099, 0.4656, 0.3099, 0.0, 0.0, 0.0, 0.0],
    [975.0, 974.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6657, 0.4023, -14.6656, -0.4009, 0.0, 0.0, 0.0, 0.0],
    [977.0, 976.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [979.0, 978.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6487, -0.728, -1.6487, 0.728, 0.0, 0.0, 0.0, 0.0],
    [981.0, 980.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.1872, 1.4419, -30.1866, -1.4358, 0.0, 0.0, 0.0, 0.0],
    [983.0, 982.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.8319, 0.0533, 22.8322, -0.0497, 0.0, 0.0, 0.0, 0.0],
    [987.0, 986.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.4098, -1.093, -18.4096, 1.0954, 0.0, 0.0, 0.0, 0.0],
    [989.0, 988.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4166, -2.3739, 3.4167, 2.374, 0.0, 0.0, 0.0, 0.0],
    [991.0, 990.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.388, 1.7488, -11.3879, -1.7479, 0.0, 0.0, 0.0, 0.0],
    [995.0, 994.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8372, 2.5773, 16.8374, -2.5753, 0.0, 0.0, 0.0, 0.0],
    [997.0, 996.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [999.0, 998.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1000.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4789, 2.4366, -9.4788, -2.4359, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 1003.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1005.0, 1004.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5516, -0.5856, -3.5516, 0.5857, 0.0, 0.0, 0.0, 0.0],
    [1007.0, 1006.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9623, 0.0277, 16.9625, -0.0258, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 1008.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.736, 0.1631, -0.736, -0.1631, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 1010.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4819, -2.5173, 12.482, 2.5184, 0.0, 0.0, 0.0, 0.0],
    [1013.0, 1012.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.227, -2.8561, -21.2266, 2.8593, 0.0, 0.0, 0.0, 0.0],
    [1015.0, 1014.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 1015.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 1016.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1020.0, 1019.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.899, 8.5159, -11.8989, -8.5145, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 1025.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3359, -11.0569, -14.3357, 11.0592, 0.0, 0.0, 0.0, 0.0],
    [1027.0, 1026.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9732, -4.5243, -5.9732, 4.5247, 0.0, 0.0, 0.0, 0.0],
    [1037.0, 1036.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2665, 0.4476, 8.2666, -0.4471, 0.0, 0.0, 0.0, 0.0],
    [1043.0, 1042.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.554, 1.0046, 0.554, -1.0046, 0.0, 0.0, 0.0, 0.0],
    [1045.0, 1044.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2561, -0.0695, 1.2561, 0.0695, 0.0, 0.0, 0.0, 0.0],
    [1047.0, 1046.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 1048.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0356, 2.5488, -2.0356, -2.5488, 0.0, 0.0, 0.0, 0.0],
    [1051.0, 1050.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.5467, 1.0014, -20.5464, -0.9985, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 1052.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4552, -2.9962, 3.4552, 2.9963, 0.0, 0.0, 0.0, 0.0],
    [1059.0, 1058.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3074, 3.0156, 7.3075, -3.0152, 0.0, 0.0, 0.0, 0.0],
    [1061.0, 1060.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1063.0, 1062.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.845, -0.2417, 2.845, 0.2417, 0.0, 0.0, 0.0, 0.0],
    [1066.0, 1065.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0257, -1.9429, -4.0257, 1.943, 0.0, 0.0, 0.0, 0.0],
    [1069.0, 1068.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0003, -2.0035, 14.0004, 2.0049, 0.0, 0.0, 0.0, 0.0],
    [1071.0, 1070.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1999, 1.7716, -10.1999, -1.7709, 0.0, 0.0, 0.0, 0.0],
    [1073.0, 1072.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7445, 0.9555, -9.7445, -0.9548, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1074.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1448, 3.3055, 9.1449, -3.3048, 0.0, 0.0, 0.0, 0.0],
    [1077.0, 1076.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0472, -2.3248, -2.0472, 2.3249, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 1078.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0814, -3.735, -0.0814, 3.7351, 0.0, 0.0, 0.0, 0.0],
    [1081.0, 1080.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9252, 1.2528, 1.9252, -1.2527, 0.0, 0.0, 0.0, 0.0],
    [1083.0, 1082.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1087.0, 1086.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4792, 1.4145, -3.4792, -1.4144, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 1088.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0347, 5.8028, 9.0348, -5.8019, 0.0, 0.0, 0.0, 0.0],
    [1093.0, 1092.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1097.0, 1096.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.913, -5.9433, -2.913, 5.9436, 0.0, 0.0, 0.0, 0.0],
    [1103.0, 1102.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2988, 1.7218, 11.2988, -1.7209, 0.0, 0.0, 0.0, 0.0],
    [1105.0, 1104.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1109.0, 1108.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3068, -0.3192, 5.3068, 0.3194, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 1110.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1097, -1.0754, 18.11, 1.0777, 0.0, 0.0, 0.0, 0.0],
    [1113.0, 1112.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1115.0, 1114.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1116.0, 1115.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 1116.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1118.0, 1117.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.1873, 3.313, 45.1887, -3.2992, 0.0, 0.0, 0.0, 0.0],
    [1120.0, 1119.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.8254, 15.4375, -38.8242, -15.4252, 0.0, 0.0, 0.0, 0.0],
    [1124.0, 1123.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1134.0, 1133.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1475, 2.5802, 5.1475, -2.58, 0.0, 0.0, 0.0, 0.0],
    [1136.0, 1135.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0343, 1.8208, 8.0344, -1.8203, 0.0, 0.0, 0.0, 0.0],
    [1139.0, 1138.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1140.0, 1139.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1145.0, 1144.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1233, -1.4433, 2.1234, 1.4434, 0.0, 0.0, 0.0, 0.0],
    [1146.0, 1145.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3179, 1.8876, -1.3179, -1.8876, 0.0, 0.0, 0.0, 0.0],
    [1150.0, 1149.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5715, -2.1446, -2.5715, 2.1447, 0.0, 0.0, 0.0, 0.0],
    [1152.0, 1151.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.1475, 0.1561, -17.1473, -0.1541, 0.0, 0.0, 0.0, 0.0],
    [1157.0, 1156.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1276, -2.8066, -3.1276, 2.8067, 0.0, 0.0, 0.0, 0.0],
    [1166.0, 1165.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7665, 4.6761, -3.7665, -4.6759, 0.0, 0.0, 0.0, 0.0],
    [1168.0, 1167.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1172.0, 1171.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.1027, 4.8868, -52.1008, -4.8686, 0.0, 0.0, 0.0, 0.0],
    [1174.0, 1173.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1179.0, 1178.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1181.0, 1180.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1183.0, 1182.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6046, -0.6087, 0.6046, 0.6087, 0.0, 0.0, 0.0, 0.0],
    [1187.0, 1186.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.5775, -3.9197, 44.5789, 3.933, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 1188.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1196.0, 1195.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7783, 0.2089, 13.7784, -0.2076, 0.0, 0.0, 0.0, 0.0],
    [1203.0, 1202.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0762, -1.0794, 4.0762, 1.0796, 0.0, 0.0, 0.0, 0.0],
    [1206.0, 1205.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2997, 3.362, 22.3001, -3.3585, 0.0, 0.0, 0.0, 0.0],
    [1208.0, 1207.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0802, 6.2633, -0.0802, -6.263, 0.0, 0.0, 0.0, 0.0],
    [1210.0, 1209.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6832, 0.2895, -12.6831, -0.2884, 0.0, 0.0, 0.0, 0.0],
    [1212.0, 1211.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8411, 0.1803, -6.841, -0.18, 0.0, 0.0, 0.0, 0.0],
    [1214.0, 1213.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.9066, -0.3878, -2.9066, 0.3878, 0.0, 0.0, 0.0, 0.0],
    [1216.0, 1215.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7587, -1.1086, -1.7587, 1.1086, 0.0, 0.0, 0.0, 0.0],
    [1220.0, 1219.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1221.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.546, 1.461, 23.5464, -1.4572, 0.0, 0.0, 0.0, 0.0],
    [1224.0, 1223.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1226.0, 1225.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.4154, 4.0695, 14.4156, -4.0679, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1231.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9796, 2.1265, -4.9796, -2.1263, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 1233.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1236.0, 1235.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.8563, -0.9865, 4.8563, 0.9867, 0.0, 0.0, 0.0, 0.0],
    [1238.0, 1237.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0232, 0.8063, 3.0232, -0.8063, 0.0, 0.0, 0.0, 0.0],
    [1242.0, 1241.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4576, 2.178, 20.4579, -2.1751, 0.0, 0.0, 0.0, 0.0],
    [1244.0, 1243.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2318, 0.2137, -6.2317, -0.2135, 0.0, 0.0, 0.0, 0.0],
    [1246.0, 1245.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.1835, 0.6844, 29.1841, -0.6783, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 1247.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1250.0, 1249.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.6434, 1.7141, 22.6438, -1.7106, 0.0, 0.0, 0.0, 0.0],
    [1256.0, 1255.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1258.0, 1257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.008, 0.217, -2.008, -0.217, 0.0, 0.0, 0.0, 0.0],
    [1260.0, 1259.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1041, 0.3386, -4.1041, -0.3385, 0.0, 0.0, 0.0, 0.0],
    [1264.0, 1263.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9686, 0.1352, -15.9684, -0.1335, 0.0, 0.0, 0.0, 0.0],
    [1266.0, 1265.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2027, 0.797, -6.2027, -0.7967, 0.0, 0.0, 0.0, 0.0],
    [1268.0, 1267.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3108, 5.4781, 8.3108, -5.4774, 0.0, 0.0, 0.0, 0.0],
    [1270.0, 1269.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1271.0, 1270.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1278.0, 1277.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 55.7823, 4.4672, -55.7802, -4.4462, 0.0, 0.0, 0.0, 0.0],
    [1280.0, 1279.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.643, -1.1007, -13.6429, 1.102, 0.0, 0.0, 0.0, 0.0],
    [1284.0, 1283.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6056, 1.0401, 9.6056, -1.0395, 0.0, 0.0, 0.0, 0.0],
    [1287.0, 1286.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1289.0, 1288.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1291.0, 1290.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8691, -2.3176, 5.8691, 2.3179, 0.0, 0.0, 0.0, 0.0],
    [1293.0, 1292.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4668, -1.6037, 0.4668, 1.6037, 0.0, 0.0, 0.0, 0.0],
    [1295.0, 1294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1272, 1.2994, 6.1273, -1.2992, 0.0, 0.0, 0.0, 0.0],
    [1297.0, 1296.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4591, 1.1941, -2.4591, -1.194, 0.0, 0.0, 0.0, 0.0],
    [1299.0, 1298.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5141, 0.0594, -0.5141, -0.0594, 0.0, 0.0, 0.0, 0.0],
    [1301.0, 1300.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8017, -1.4007, 9.8018, 1.4014, 0.0, 0.0, 0.0, 0.0],
    [1303.0, 1302.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.174, 0.4014, 0.174, -0.4014, 0.0, 0.0, 0.0, 0.0],
    [1305.0, 1304.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0179, -3.6114, 3.0179, 3.6115, 0.0, 0.0, 0.0, 0.0],
    [1307.0, 1306.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3128, -0.5966, 0.3128, 0.5966, 0.0, 0.0, 0.0, 0.0],
    [1309.0, 1308.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8789, -1.1313, 12.879, 1.1324, 0.0, 0.0, 0.0, 0.0],
    [1313.0, 1312.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6811, 0.0473, 2.6812, -0.0473, 0.0, 0.0, 0.0, 0.0],
    [1315.0, 1314.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.6004, 1.9194, 41.6016, -1.9075, 0.0, 0.0, 0.0, 0.0],
    [1317.0, 1316.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4962, -0.7229, 4.4963, 0.7231, 0.0, 0.0, 0.0, 0.0],
    [1321.0, 1320.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1325.0, 1324.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1708, -2.3372, 17.171, 2.3392, 0.0, 0.0, 0.0, 0.0],
    [1331.0, 1330.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.5742, -2.545, -14.574, 2.5465, 0.0, 0.0, 0.0, 0.0],
    [1333.0, 1332.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7532, -1.112, -9.7531, 1.1126, 0.0, 0.0, 0.0, 0.0],
    [1335.0, 1334.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3401, -0.0663, -5.3401, 0.0665, 0.0, 0.0, 0.0, 0.0],
    [1337.0, 1336.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2935, 1.8592, 14.2937, -1.8578, 0.0, 0.0, 0.0, 0.0],
    [1339.0, 1338.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4985, -1.7859, 3.4985, 1.786, 0.0, 0.0, 0.0, 0.0],
    [1344.0, 1343.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8138, -0.9275, -6.8137, 0.9278, 0.0, 0.0, 0.0, 0.0],
    [1346.0, 1345.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1349.0, 1348.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1350.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7147, -6.061, 6.7148, 6.0616, 0.0, 0.0, 0.0, 0.0],
    [1353.0, 1352.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 1353.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1354.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1356.0, 1355.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.707, -2.846, -2.707, 2.8461, 0.0, 0.0, 0.0, 0.0],
    [1358.0, 1357.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1361.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.8145, -2.7696, 6.8145, 2.77, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1363.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1366.0, 1365.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4223, -1.8663, -4.4223, 1.8664, 0.0, 0.0, 0.0, 0.0],
    [1368.0, 1367.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0096, 10.7302, 1.0097, -10.7294, 0.0, 0.0, 0.0, 0.0],
    [1370.0, 1369.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7328, 0.7436, 15.733, -0.7419, 0.0, 0.0, 0.0, 0.0],
    [1376.0, 1375.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.0483, 4.3393, 26.0488, -4.3344, 0.0, 0.0, 0.0, 0.0],
    [1377.0, 1376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1375.0, 1377.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1379.0, 1378.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.8582, -2.9954, 24.8586, 2.9996, 0.0, 0.0, 0.0, 0.0],
    [1381.0, 1380.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6056, -1.2211, -0.6056, 1.2211, 0.0, 0.0, 0.0, 0.0],
    [1383.0, 1382.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3794, 1.0415, -1.3794, -1.0415, 0.0, 0.0, 0.0, 0.0],
    [1385.0, 1384.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3071, 0.4832, -9.3071, -0.4827, 0.0, 0.0, 0.0, 0.0],
    [1387.0, 1386.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1389.0, 1388.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.629, -0.0621, -14.6289, 0.0636, 0.0, 0.0, 0.0, 0.0],
    [1391.0, 1390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.8549, -9.6613, 45.8564, 9.676, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1392.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6189, -2.2551, 10.619, 2.256, 0.0, 0.0, 0.0, 0.0],
    [1395.0, 1394.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1399.0, 1398.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2229, -2.2418, -5.2229, 2.242, 0.0, 0.0, 0.0, 0.0],
    [1404.0, 1403.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3922, -2.4566, 10.3922, 2.4574, 0.0, 0.0, 0.0, 0.0],
    [1410.0, 1409.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.9273, 2.2672, 38.9283, -2.2568, 0.0, 0.0, 0.0, 0.0],
    [1412.0, 1411.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0723, 3.9218, -8.0723, -3.9212, 0.0, 0.0, 0.0, 0.0],
    [1414.0, 1413.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 1415.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1418.0, 1417.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7385, -1.3396, 7.7385, 1.3401, 0.0, 0.0, 0.0, 0.0],
    [1420.0, 1419.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6624, -2.707, 7.6625, 2.7075, 0.0, 0.0, 0.0, 0.0],
    [1422.0, 1421.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.759, -2.7009, 8.759, 2.7015, 0.0, 0.0, 0.0, 0.0],
    [1424.0, 1423.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.915, 0.6111, 4.915, -0.611, 0.0, 0.0, 0.0, 0.0],
    [1428.0, 1427.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7111, 3.5938, 9.7112, -3.5931, 0.0, 0.0, 0.0, 0.0],
    [1430.0, 1429.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1212, -0.4966, -4.1212, 0.4968, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1433.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1439.0, 1438.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7779, 1.7461, 18.7781, -1.7436, 0.0, 0.0, 0.0, 0.0],
    [1441.0, 1440.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2018, 0.642, 10.2019, -0.6413, 0.0, 0.0, 0.0, 0.0],
    [1445.0, 1444.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1449.0, 1448.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.9006, 1.0422, 3.9006, -1.0421, 0.0, 0.0, 0.0, 0.0],
    [1451.0, 1450.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.8185, 0.7453, 2.8185, -0.7453, 0.0, 0.0, 0.0, 0.0],
    [1453.0, 1452.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7705, -0.3135, -2.7705, 0.3136, 0.0, 0.0, 0.0, 0.0],
    [1455.0, 1454.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4433, 5.036, 13.4434, -5.0347, 0.0, 0.0, 0.0, 0.0],
    [1457.0, 1456.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4989, 1.9489, 2.4989, -1.9488, 0.0, 0.0, 0.0, 0.0],
    [1459.0, 1458.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.894, -1.5853, 8.8941, 1.5858, 0.0, 0.0, 0.0, 0.0],
    [1461.0, 1460.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1673, -1.2313, 6.1674, 1.2316, 0.0, 0.0, 0.0, 0.0],
    [1463.0, 1462.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4124, -1.248, 6.4124, 1.2483, 0.0, 0.0, 0.0, 0.0],
    [1465.0, 1464.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6228, 1.9193, -8.6228, -1.9188, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 1468.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1473.0, 1472.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3153, 0.1564, 4.3153, -0.1563, 0.0, 0.0, 0.0, 0.0],
    [1475.0, 1474.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1893, 7.5199, 7.1894, -7.5191, 0.0, 0.0, 0.0, 0.0],
    [1477.0, 1476.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.5172, 2.0436, -29.5166, -2.0377, 0.0, 0.0, 0.0, 0.0],
    [1479.0, 1478.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.173, -2.7968, 23.1734, 2.8005, 0.0, 0.0, 0.0, 0.0],
    [1481.0, 1480.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1483.0, 1482.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.6827, -2.3905, 16.6829, 2.3925, 0.0, 0.0, 0.0, 0.0],
    [1485.0, 1484.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9535, 0.4887, -0.9535, -0.4887, 0.0, 0.0, 0.0, 0.0],
    [1487.0, 1486.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1489.0, 1488.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2068, -2.2551, -13.2067, 2.2564, 0.0, 0.0, 0.0, 0.0],
    [1491.0, 1490.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1494.0, 1493.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3443, -0.7502, -2.3443, 0.7502, 0.0, 0.0, 0.0, 0.0],
    [1496.0, 1495.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5203, -2.1118, -3.5203, 2.1119, 0.0, 0.0, 0.0, 0.0],
    [1498.0, 1497.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.822, 6.3793, -24.8215, -6.3748, 0.0, 0.0, 0.0, 0.0],
    [1500.0, 1499.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6941, 2.3229, -9.694, -2.3222, 0.0, 0.0, 0.0, 0.0],
    [1502.0, 1501.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1504.0, 1503.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.4215, 1.9931, -23.4211, -1.9893, 0.0, 0.0, 0.0, 0.0],
    [1506.0, 1505.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1511.0, 1510.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1719, 0.4969, -1.1719, -0.4969, 0.0, 0.0, 0.0, 0.0],
    [1513.0, 1512.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1519.0, 1518.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9848, -0.15, -1.9848, 0.15, 0.0, 0.0, 0.0, 0.0],
    [1521.0, 1520.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1523.0, 1522.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.8084, 0.821, -18.8082, -0.8186, 0.0, 0.0, 0.0, 0.0],
    [1525.0, 1524.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6136, 4.5076, -13.6135, -4.5062, 0.0, 0.0, 0.0, 0.0],
    [1527.0, 1526.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8475, -0.1798, -17.8473, 0.1819, 0.0, 0.0, 0.0, 0.0],
    [1529.0, 1528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5743, 0.4256, -0.5743, -0.4256, 0.0, 0.0, 0.0, 0.0],
    [1537.0, 1536.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8945, -1.0436, 8.8946, 1.0441, 0.0, 0.0, 0.0, 0.0],
    [1539.0, 1538.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1543.0, 1542.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4187, 2.8946, -3.4187, -2.8945, 0.0, 0.0, 0.0, 0.0],
    [1545.0, 1544.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1547.0, 1546.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8823, -1.4392, 11.8824, 1.4402, 0.0, 0.0, 0.0, 0.0],
    [1549.0, 1548.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.064, 0.2504, -7.0639, -0.25, 0.0, 0.0, 0.0, 0.0],
    [1555.0, 1554.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4937, -1.7059, -4.4936, 1.7061, 0.0, 0.0, 0.0, 0.0],
    [1557.0, 1556.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4172, 5.6654, 18.4175, -5.6629, 0.0, 0.0, 0.0, 0.0],
    [1559.0, 1558.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1635, 3.1895, 13.1636, -3.1883, 0.0, 0.0, 0.0, 0.0],
    [1563.0, 1562.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4283, 7.9397, 5.4284, -7.939, 0.0, 0.0, 0.0, 0.0],
    [1565.0, 1564.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1569.0, 1568.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7724, -1.4231, -3.7724, 1.4232, 0.0, 0.0, 0.0, 0.0],
    [1571.0, 1570.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5221, -0.6795, 18.5224, 0.6818, 0.0, 0.0, 0.0, 0.0],
    [1573.0, 1572.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1575.0, 1574.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5175, 1.9374, -17.5173, -1.9353, 0.0, 0.0, 0.0, 0.0],
    [1577.0, 1576.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1829, 1.3179, -5.1829, -1.3177, 0.0, 0.0, 0.0, 0.0],
    [1579.0, 1578.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.512, 1.2352, 2.512, -1.2352, 0.0, 0.0, 0.0, 0.0],
    [1581.0, 1580.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.5172, -2.0934, 39.5182, 2.1041, 0.0, 0.0, 0.0, 0.0],
    [1583.0, 1582.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0453, 5.6162, 10.0453, -5.6152, 0.0, 0.0, 0.0, 0.0],
    [1585.0, 1584.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5682, -0.6769, 17.5684, 0.679, 0.0, 0.0, 0.0, 0.0],
    [1587.0, 1586.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2248, 1.8745, -16.2246, -1.8727, 0.0, 0.0, 0.0, 0.0],
    [1589.0, 1588.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.8845, 1.7449, 44.8859, -1.7312, 0.0, 0.0, 0.0, 0.0],
    [1591.0, 1590.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.4528, -2.1592, 21.4531, 2.1623, 0.0, 0.0, 0.0, 0.0],
    [1593.0, 1592.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.2298, -0.3723, -33.229, 0.3801, 0.0, 0.0, 0.0, 0.0],
    [1595.0, 1594.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1727, -3.0059, -23.1723, 3.0097, 0.0, 0.0, 0.0, 0.0],
    [1599.0, 1598.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8467, 1.5524, -2.8466, -1.5523, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 1602.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1828, -6.6678, -6.1828, 6.6684, 0.0, 0.0, 0.0, 0.0],
    [1605.0, 1604.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3724, 2.6774, 6.3724, -2.677, 0.0, 0.0, 0.0, 0.0],
    [1607.0, 1606.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2547, 2.6938, 37.2557, -2.6842, 0.0, 0.0, 0.0, 0.0],
    [1609.0, 1608.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8447, -0.7774, -0.8447, 0.7774, 0.0, 0.0, 0.0, 0.0],
    [1613.0, 1612.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.0277, 0.8613, -25.0272, -0.8571, 0.0, 0.0, 0.0, 0.0],
    [1615.0, 1614.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2171, 2.6576, 14.2172, -2.6561, 0.0, 0.0, 0.0, 0.0],
    [1619.0, 1618.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5205, 6.9809, -4.5205, -6.9804, 0.0, 0.0, 0.0, 0.0],
    [1621.0, 1620.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.7846, 0.1204, -26.7841, -0.1157, 0.0, 0.0, 0.0, 0.0],
    [1625.0, 1624.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0007, -0.2837, 13.0008, 0.2849, 0.0, 0.0, 0.0, 0.0],
    [1627.0, 1626.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4397, 2.7842, -7.4396, -2.7838, 0.0, 0.0, 0.0, 0.0],
    [1629.0, 1628.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.1708, 0.1747, -19.1705, -0.1722, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 1630.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.4973, -9.671, 27.4979, 9.6768, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 1631.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1630.0, 1632.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1634.0, 1633.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7656, 5.9141, 3.7657, -5.9137, 0.0, 0.0, 0.0, 0.0],
    [1636.0, 1635.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8172, -0.944, -6.8172, 0.9444, 0.0, 0.0, 0.0, 0.0],
    [1638.0, 1637.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4471, -0.3473, -5.4471, 0.3475, 0.0, 0.0, 0.0, 0.0],
    [1642.0, 1641.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1646.0, 1645.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2394, -2.6511, -12.2393, 2.6522, 0.0, 0.0, 0.0, 0.0],
    [1648.0, 1647.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1651.0, 1650.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.028, 0.6077, -6.028, -0.6075, 0.0, 0.0, 0.0, 0.0],
    [1655.0, 1654.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7446, 2.868, -13.7444, -2.8667, 0.0, 0.0, 0.0, 0.0],
    [1661.0, 1660.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2015, -2.4278, 2.2015, 2.4279, 0.0, 0.0, 0.0, 0.0],
    [1664.0, 1663.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.8329, -0.2985, 6.8329, 0.2988, 0.0, 0.0, 0.0, 0.0],
    [1666.0, 1665.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1521, 4.0614, -10.152, -4.0605, 0.0, 0.0, 0.0, 0.0],
    [1670.0, 1669.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7812, 0.4681, 0.7812, -0.4681, 0.0, 0.0, 0.0, 0.0],
    [1672.0, 1671.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.3605, 2.5504, -44.3591, -2.537, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 1673.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 1674.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 1675.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 1676.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.275, -0.5052, -10.2749, 0.5059, 0.0, 0.0, 0.0, 0.0],
    [1679.0, 1678.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4112, 1.2863, 3.4112, -1.2862, 0.0, 0.0, 0.0, 0.0],
    [1681.0, 1680.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3603, 2.9024, -1.3603, -2.9023, 0.0, 0.0, 0.0, 0.0],
    [1684.0, 1683.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5435, -0.7442, 21.5438, 0.7473, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 1685.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 1687.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.193, -0.0532, 0.193, 0.0532, 0.0, 0.0, 0.0, 0.0],
    [1690.0, 1689.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.5483, -0.9357, -14.5482, 0.9372, 0.0, 0.0, 0.0, 0.0],
    [1692.0, 1691.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1696.0, 1695.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.0701, -6.1131, 26.0706, 6.118, 0.0, 0.0, 0.0, 0.0],
    [1698.0, 1697.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3026, -0.1545, -10.3026, 0.1552, 0.0, 0.0, 0.0, 0.0],
    [1700.0, 1699.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1704.0, 1703.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1707.0, 1706.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9003, 1.0331, 5.9004, -1.0329, 0.0, 0.0, 0.0, 0.0],
    [1709.0, 1708.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.4376, 0.4569, -18.4374, -0.4546, 0.0, 0.0, 0.0, 0.0],
    [1711.0, 1710.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1715.0, 1714.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4374, 0.2874, 0.4374, -0.2874, 0.0, 0.0, 0.0, 0.0],
    [1717.0, 1716.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.5125, -3.7717, -25.512, 3.7763, 0.0, 0.0, 0.0, 0.0],
    [1719.0, 1718.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1721.0, 1720.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7919, -0.1049, 1.7919, 0.1049, 0.0, 0.0, 0.0, 0.0],
    [1727.0, 1726.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5674, 0.0474, 7.5675, -0.047, 0.0, 0.0, 0.0, 0.0],
    [1729.0, 1728.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.9097, -1.5297, 21.91, 1.5329, 0.0, 0.0, 0.0, 0.0],
    [1731.0, 1730.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6592, -2.9339, -1.6592, 2.934, 0.0, 0.0, 0.0, 0.0],
    [1733.0, 1732.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1736.0, 1735.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4536, 1.1898, 7.4536, -1.1894, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 1737.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7973, -0.4337, 14.7974, 0.4352, 0.0, 0.0, 0.0, 0.0],
    [1740.0, 1739.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4746, 7.0755, -0.4746, -7.0751, 0.0, 0.0, 0.0, 0.0],
    [1746.0, 1745.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0698, -0.6849, -2.0698, 0.6849, 0.0, 0.0, 0.0, 0.0],
    [1748.0, 1747.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.6902, -1.5772, 18.6905, 1.5797, 0.0, 0.0, 0.0, 0.0],
    [1750.0, 1749.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.5241, -1.2508, -7.524, 1.2512, 0.0, 0.0, 0.0, 0.0],
    [1752.0, 1751.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7754, -3.7751, -15.7752, 3.7769, 0.0, 0.0, 0.0, 0.0],
    [1754.0, 1753.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9944, -1.3989, -5.9944, 1.3992, 0.0, 0.0, 0.0, 0.0],
    [1756.0, 1755.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0662, -1.3211, 7.0663, 1.3214, 0.0, 0.0, 0.0, 0.0],
    [1758.0, 1757.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.9352, -3.0836, 4.9352, 3.0839, 0.0, 0.0, 0.0, 0.0],
    [1762.0, 1761.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6528, 2.9384, -14.6526, -2.9369, 0.0, 0.0, 0.0, 0.0],
    [1764.0, 1763.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.1129, -3.6317, 19.1132, 3.6343, 0.0, 0.0, 0.0, 0.0],
    [1766.0, 1765.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 1767.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1479, -1.2684, 11.148, 1.2692, 0.0, 0.0, 0.0, 0.0],
    [1770.0, 1769.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0029, 0.6793, -3.0029, -0.6792, 0.0, 0.0, 0.0, 0.0],
    [1772.0, 1771.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.145, -2.8099, -4.145, 2.8101, 0.0, 0.0, 0.0, 0.0],
    [1774.0, 1773.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5203, -0.0224, -4.5203, 0.0226, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 1775.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2092, 1.6378, -4.2092, -1.6376, 0.0, 0.0, 0.0, 0.0],
    [1778.0, 1777.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9389, 6.6534, -15.9387, -6.6513, 0.0, 0.0, 0.0, 0.0],
    [1782.0, 1781.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0091, -2.5246, -1.0091, 2.5246, 0.0, 0.0, 0.0, 0.0],
    [1788.0, 1787.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7835, 6.06, 8.7835, -6.0592, 0.0, 0.0, 0.0, 0.0],
    [1790.0, 1789.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3999, -0.2018, -6.3999, 0.2021, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 1791.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.0158, -15.1754, 26.0165, 15.1818, 0.0, 0.0, 0.0, 0.0],
    [1793.0, 1794.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1796.0, 1795.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.5891, -4.4065, 29.5897, 4.4126, 0.0, 0.0, 0.0, 0.0],
    [1798.0, 1797.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4154, -0.2617, 10.4154, 0.2624, 0.0, 0.0, 0.0, 0.0],
    [1803.0, 1802.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6383, 0.5987, 13.6384, -0.5974, 0.0, 0.0, 0.0, 0.0],
    [1805.0, 1804.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1807.0, 1806.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3914, 0.5881, -10.3913, -0.5873, 0.0, 0.0, 0.0, 0.0],
    [1809.0, 1808.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1811.0, 1810.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.4072, -4.2814, 43.4085, 4.2942, 0.0, 0.0, 0.0, 0.0],
    [1813.0, 1812.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.1146, -11.3683, 31.1154, 11.376, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1818.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1821.0, 1820.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.213, 2.4179, 16.2131, -2.416, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1822.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7528, 3.0505, -3.7528, -3.0503, 0.0, 0.0, 0.0, 0.0],
    [1825.0, 1824.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.5697, 7.0977, 3.5697, -7.0972, 0.0, 0.0, 0.0, 0.0],
    [1827.0, 1826.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9395, -4.9983, -8.9394, 4.999, 0.0, 0.0, 0.0, 0.0],
    [1829.0, 1828.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1832.0, 1831.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.537, -0.964, -2.537, 0.964, 0.0, 0.0, 0.0, 0.0],
    [1834.0, 1833.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6784, 11.0143, -1.6783, -11.0135, 0.0, 0.0, 0.0, 0.0],
    [1836.0, 1835.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3613, 4.0999, -2.3613, -4.0997, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1837.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1838.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1839.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1840.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5455, 0.7534, -1.5455, -0.7534, 0.0, 0.0, 0.0, 0.0],
    [1845.0, 1844.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2511, -0.2779, 15.2513, 0.2795, 0.0, 0.0, 0.0, 0.0],
    [1847.0, 1846.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1927, -0.4346, 4.1927, 0.4347, 0.0, 0.0, 0.0, 0.0],
    [1849.0, 1848.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9806, 1.9527, -4.9806, -1.9525, 0.0, 0.0, 0.0, 0.0],
    [1851.0, 1850.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5717, -2.3291, 17.5719, 2.3312, 0.0, 0.0, 0.0, 0.0],
    [1853.0, 1852.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2157, -1.3267, 4.2157, 1.3268, 0.0, 0.0, 0.0, 0.0],
    [1855.0, 1854.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.016, 1.3, -6.016, -1.2997, 0.0, 0.0, 0.0, 0.0],
    [1860.0, 1859.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1862.0, 1861.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3899, 0.175, 0.3899, -0.175, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 1863.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3256, 5.2817, -10.3256, -5.2808, 0.0, 0.0, 0.0, 0.0],
    [1866.0, 1865.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8118, -3.9369, 18.812, 3.9395, 0.0, 0.0, 0.0, 0.0],
    [1868.0, 1867.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 1873.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1880.0, 1879.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8618, -0.0264, -10.8617, 0.0272, 0.0, 0.0, 0.0, 0.0],
    [1882.0, 1881.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.6189, 3.6328, 51.6207, -3.6148, 0.0, 0.0, 0.0, 0.0],
    [1884.0, 1883.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7542, -5.3235, 4.7543, 5.3239, 0.0, 0.0, 0.0, 0.0],
    [1886.0, 1885.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5967, 2.8841, 1.5967, -2.884, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 1887.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3538, 4.9196, 5.3539, -4.9192, 0.0, 0.0, 0.0, 0.0],
    [1890.0, 1889.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1892.0, 1891.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7802, -1.2711, -1.7802, 1.2711, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1893.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0578, -1.6241, 3.0578, 1.6242, 0.0, 0.0, 0.0, 0.0],
    [1896.0, 1895.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1667, 4.3134, 12.1668, -4.3123, 0.0, 0.0, 0.0, 0.0],
    [1898.0, 1897.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4053, 1.1771, -1.4053, -1.1771, 0.0, 0.0, 0.0, 0.0],
    [1902.0, 1901.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4787, -1.5212, 12.4788, 1.5223, 0.0, 0.0, 0.0, 0.0],
    [1904.0, 1903.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.29, -2.0124, -19.2897, 2.015, 0.0, 0.0, 0.0, 0.0],
    [1906.0, 1905.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.662, -0.0746, -4.662, 0.0748, 0.0, 0.0, 0.0, 0.0],
    [1908.0, 1907.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6757, -1.0163, -2.6757, 1.0164, 0.0, 0.0, 0.0, 0.0],
    [1912.0, 1911.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1915.0, 1914.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9187, -3.2814, -4.9186, 3.2816, 0.0, 0.0, 0.0, 0.0],
    [1917.0, 1916.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.2646, -0.3672, -0.2646, 0.3672, 0.0, 0.0, 0.0, 0.0],
    [1919.0, 1918.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4533, -0.6653, -5.4533, 0.6655, 0.0, 0.0, 0.0, 0.0],
    [1923.0, 1922.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.0568, 1.2262, -15.0566, -1.2247, 0.0, 0.0, 0.0, 0.0],
    [1925.0, 1924.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1928.0, 1927.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1930.0, 1929.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.2774, -6.5261, 49.2791, 6.5425, 0.0, 0.0, 0.0, 0.0],
    [1938.0, 1937.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1943.0, 1942.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.2368, 2.4991, 16.237, -2.4973, 0.0, 0.0, 0.0, 0.0],
    [1946.0, 1945.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7048, 3.8698, 9.7049, -3.8691, 0.0, 0.0, 0.0, 0.0],
    [1949.0, 1948.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.412, -0.313, 1.412, 0.313, 0.0, 0.0, 0.0, 0.0],
    [1952.0, 1951.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1959.0, 1958.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1964.0, 1963.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1966.0, 1965.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1976.0, 1975.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1978.0, 1977.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1984.0, 1983.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6204, -17.5731, -14.62, 17.5767, 0.0, 0.0, 0.0, 0.0],
    [1993.0, 1992.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1995.0, 1994.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.937, -0.035, 0.937, 0.035, 0.0, 0.0, 0.0, 0.0],
    [1999.0, 1998.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2001.0, 2000.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2003.0, 2002.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2007.0, 2006.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2010.0, 2009.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.109, 1.4314, 15.1091, -1.4298, 0.0, 0.0, 0.0, 0.0],
    [2013.0, 2012.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.4628, 6.1127, 29.4634, -6.1065, 0.0, 0.0, 0.0, 0.0],
    [2016.0, 2015.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2019.0, 2018.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4345, -0.4598, 2.4345, 0.4598, 0.0, 0.0, 0.0, 0.0],
    [2025.0, 2024.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2034.0, 2033.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7201, 2.1917, 14.7203, -2.1902, 0.0, 0.0, 0.0, 0.0],
    [2039.0, 2038.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2043.0, 2042.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2045.0, 2044.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2048.0, 2047.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.967, -0.054, 0.967, 0.054, 0.0, 0.0, 0.0, 0.0],
    [2061.0, 2060.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2065.0, 2064.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2070.0, 2069.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2072.0, 2071.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5555, 0.7914, 5.5555, -0.7912, 0.0, 0.0, 0.0, 0.0],
    [2075.0, 2074.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2078.0, 2077.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 2091.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2103.0, 2102.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.9888, -6.41, -19.9885, 6.413, 0.0, 0.0, 0.0, 0.0],
    [2107.0, 2106.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.1094, -4.945, -18.1091, 4.9473, 0.0, 0.0, 0.0, 0.0],
    [2109.0, 2108.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2112.0, 2111.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.3718, 1.4818, -31.3712, -1.4751, 0.0, 0.0, 0.0, 0.0],
    [2114.0, 2113.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4757, 5.4946, 12.4758, -5.4934, 0.0, 0.0, 0.0, 0.0],
    [2121.0, 2120.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9669, 3.3571, 0.967, -3.357, 0.0, 0.0, 0.0, 0.0],
    [2123.0, 2122.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2129.0, 2128.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.378, 0.166, 1.378, -0.166, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 2130.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2133.0, 2132.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2136.0, 2135.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.32, -0.702, 2.32, 0.702, 0.0, 0.0, 0.0, 0.0],
    [2139.0, 2138.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2145.0, 2144.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.058, 0.0, 0.058, 0.0, 0.0, 0.0, 0.0],
    [2147.0, 2146.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2149.0, 2148.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2155.0, 2154.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 2158.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2172.0, 2171.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2177.0, 2176.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2179.0, 2178.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2185.0, 2184.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2199.0, 2198.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.438, -0.878, 3.438, 0.8781, 0.0, 0.0, 0.0, 0.0],
    [2208.0, 2207.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2211.0, 2210.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.6614, -11.7936, 36.6624, 11.8035, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 2213.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 2215.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2218.0, 2217.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1682, 3.6347, -6.1681, -3.6343, 0.0, 0.0, 0.0, 0.0],
    [2220.0, 2219.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2223.0, 2222.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.581, -0.1, 2.581, 0.1, 0.0, 0.0, 0.0, 0.0],
    [2226.0, 2225.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9114, 2.64, 13.9115, -2.6387, 0.0, 0.0, 0.0, 0.0],
    [2231.0, 2230.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.138, 0.0, 0.138, 0.0, 0.0, 0.0, 0.0],
    [2235.0, 2234.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 2236.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 2238.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2248.0, 2247.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 2252.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2255.0, 2254.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.2697, -6.8219, 29.2703, 6.8281, 0.0, 0.0, 0.0, 0.0],
    [2259.0, 2258.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2262.0, 2261.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2264.0, 2263.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.042, -1.2841, 30.0426, 1.2902, 0.0, 0.0, 0.0, 0.0],
    [2275.0, 2274.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.176, -2.27, 3.176, 2.2701, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2278.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2289.0, 2288.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7468, 0.5686, 2.7468, -0.5686, 0.0, 0.0, 0.0, 0.0],
    [2291.0, 2290.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.069, 0.0, 0.069, 0.0, 0.0, 0.0, 0.0],
    [2295.0, 2294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2313.0, 2312.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2315.0, 2314.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.074, 0.0, 0.074, 0.0, 0.0, 0.0, 0.0],
    [2321.0, 2320.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2343.0, 2342.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3932, -0.1762, 0.3932, 0.1762, 0.0, 0.0, 0.0, 0.0],
    [2345.0, 2344.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6031, -7.7139, 11.6032, 7.7151, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 2348.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.807, -0.835, 4.807, 0.8352, 0.0, 0.0, 0.0, 0.0],
    [2352.0, 2351.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2356.0, 2355.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2360.0, 2359.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2362.0, 2361.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2365.0, 2364.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2368.0, 2367.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.852, -0.35, 0.852, 0.35, 0.0, 0.0, 0.0, 0.0],
    [2370.0, 2369.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 2371.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8797, 3.1046, -1.8797, -3.1045, 0.0, 0.0, 0.0, 0.0],
    [2375.0, 2374.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2377.0, 2376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2380.0, 2379.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2386.0, 2385.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2388.0, 2387.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2391.0, 2390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2423.0, 2422.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.058, 0.0, 0.058, 0.0, 0.0, 0.0, 0.0],
    [2425.0, 2424.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.784, -1.4154, 8.7841, 1.4159, 0.0, 0.0, 0.0, 0.0],
    [2442.0, 2441.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 2443.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 2445.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2455.0, 2454.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5097, -0.3586, 5.5098, 0.3588, 0.0, 0.0, 0.0, 0.0],
    [2467.0, 2466.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3627, -2.1067, -15.3626, 2.1083, 0.0, 0.0, 0.0, 0.0],
    [2472.0, 2471.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0348, -3.4727, 20.0351, 3.4756, 0.0, 0.0, 0.0, 0.0],
    [2491.0, 2490.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.0128, -1.2994, 27.0133, 1.3044, 0.0, 0.0, 0.0, 0.0],
    [2493.0, 2492.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5667, -5.5982, 4.5667, 5.5986, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2499.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2502.0, 2501.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2504.0, 2503.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2506.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8291, 1.4644, -6.8291, -1.464, 0.0, 0.0, 0.0, 0.0],
    [2521.0, 2520.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.5999, 28.4061, -45.5979, -28.3861, 0.0, 0.0, 0.0, 0.0],
    [2522.0, 2521.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.4733, -20.5055, -17.4728, 20.5105, 0.0, 0.0, 0.0, 0.0],
    [2529.0, 2528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.5118, 4.5987, -16.5116, -4.5967, 0.0, 0.0, 0.0, 0.0],
    [2535.0, 2534.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7, 0.2, -0.7, -0.2, 0.0, 0.0, 0.0, 0.0],
    [2589.0, 2588.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2594.0, 2593.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8044, 5.3394, 11.8045, -5.3382, 0.0, 0.0, 0.0, 0.0],
    [2596.0, 2595.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0394, 5.3421, 6.0394, -5.3417, 0.0, 0.0, 0.0, 0.0],
    [2610.0, 2609.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7154, -2.5499, -22.715, 2.5536, 0.0, 0.0, 0.0, 0.0],
    [2616.0, 2615.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9354, -1.0184, -10.9353, 1.0193, 0.0, 0.0, 0.0, 0.0],
    [2631.0, 2630.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2652.0, 2651.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2662.0, 2661.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1846, 2.9312, 28.1851, -2.9257, 0.0, 0.0, 0.0, 0.0],
    [2664.0, 2663.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6369, 2.3365, -11.6368, -2.3355, 0.0, 0.0, 0.0, 0.0],
    [2681.0, 2680.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.5433, 5.2724, -9.5433, -5.2716, 0.0, 0.0, 0.0, 0.0],
    [2699.0, 2698.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.5376, -16.9675, -20.5371, 16.9724, 0.0, 0.0, 0.0, 0.0],
    [2703.0, 2702.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.2354, 3.4909, 59.2378, -3.4667, 0.0, 0.0, 0.0, 0.0],
    [2719.0, 2718.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6506, 4.008, -1.6506, -4.0079, 0.0, 0.0, 0.0, 0.0],
    [2722.0, 2721.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.0789, 5.7562, -20.0786, -5.7532, 0.0, 0.0, 0.0, 0.0],
    [2735.0, 2734.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2475, 1.6558, -4.2475, -1.6557, 0.0, 0.0, 0.0, 0.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
