{
  "comments": [
    "CASE2746WP  Power flow data for Polish system - winter 2003-04 evening peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "winter 2003-04 evening peak conditions. Multiple centrally",
    "dispatchable generators at a bus have not been aggregated.",
    "Generators that are not centrally dispatchable in the Polish",
    "energy market are given a cost of zero.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles",
    "        in this case to reflect correction of phase shifter sign",
    "        convention in MATPOWER code made on 2007-06-21 and included",
    "        in MATPOWER v3.2. Original version of this case was based",
    "        on the old sign convention. (Thanks to Mikhail Khokhlov and",
    "        Dr. Artjoms Obusevs for reporting.)",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [2455.0, 0.8, 0.0, 0.0, 0.0, 1.11825, 0.8, 1.0, 0.8, 0.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.1414, 0.0, 0.3185, 0.0],
    [2461.0, 0.1, 0.0, 2.6, 0.0, 1.1165, 2.6, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.2073, 0.0, 0.0, 0.5318],
    [2462.0, 0.0, 0.0, 0.91, 0.0, 1.11651, 0.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.2084, 0.0, 0.0, 0.532],
    [2467.0, 1.6, 0.2, 0.2, 0.0, 1.08649, 1.6, 1.0, 1.6, 1.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 116.321, 0.0, 0.5564, 0.0],
    [2475.0, 0.3, 0.0, 2.4, 0.0, 1.11163, 2.4, 1.0, 0.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.6018, 0.0, 0.0, 0.5383],
    [2480.0, 4.5, 0.9, 0.9, 0.0, 1.06103, 4.6, 1.0, 4.5, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.0377, 0.0, 0.9521, 0.0],
    [2489.0, 0.2, 1.2, 1.2, 0.0, 1.01677, 1.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 129.7235, 0.0, 2.724, 0.0],
    [2490.0, 0.3, 0.0, 0.1, 0.0, 1.11163, 0.3, 1.0, 0.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.2836, 0.0, 0.0, 0.0105],
    [2499.0, 24.0, 6.0, 6.0, 0.0, 1.08665, 24.7, 1.0, 24.0, 24.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 116.2785, 0.0, 0.5818, 0.0],
    [2505.0, 5.4, 0.0, 1.6, 0.0, 1.11455, 5.6, 1.0, 5.4, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.5822, 0.0, 0.0, 0.4204],
    [2517.0, 0.0, 1.2, 1.2, 0.0, 1.02922, 1.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.7483, 0.0, 1.2459, 0.0],
    [2519.0, 0.0, 0.0, 2.0, 0.0, 1.11529, 2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.476, 0.0, 0.0, 0.384],
    [2522.0, 2.5, 1.9, 1.9, 0.0, 1.06734, 3.1, 1.0, 2.5, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.4518, 0.0, 0.7164, 0.0],
    [2531.0, 0.0, 0.0, 1.4, 0.0, 1.10749, 1.4, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.0403, 0.0, 0.0, 0.7235],
    [2534.0, 12.5, 0.0, 4.5, 0.0, 1.11476, 13.3, 1.0, 12.5, 12.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 109.8629, 0.0, 0.0, 0.2972],
    [2537.0, 30.0, 23.0, 23.0, 0.0, 1.03967, 37.8, 1.0, 30.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 109.7199, 0.0, 1.1274, 0.0],
    [2544.0, 25.0, 4.0, 4.0, 0.0, 1.10649, 25.3, 1.0, 25.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.2233, 0.0, 0.3553, 0.0],
    [2549.0, 7.0, 0.0, 0.0, 0.0, 1.11603, 7.0, 1.0, 7.0, 7.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.4124, 0.0, 0.3446, 0.0],
    [2550.0, 0.0, 0.0, 1.2, 0.0, 1.11482, 1.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.2555, 0.0, 0.0, 0.267],
    [2552.0, 0.0, 0.0, 3.6, 0.0, 1.11639, 3.6, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.5494, 0.0, 0.0, 0.3037],
    [2554.0, 0.5, 0.0, 3.6, 0.0, 1.11711, 3.6, 1.0, 0.5, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.3625, 0.0, 0.0, 0.3118],
    [2555.0, 1.8, 0.0, 1.8, 0.0, 1.11649, 2.5, 1.0, 1.8, 1.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.5051, 0.0, 0.0, 0.3047],
    [2562.0, 57.0, 30.3555, 51.0, 0.0, 1.09032, 76.5, 1.0, 57.0, 57.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.4497, 0.0, 0.0, 0.0],
    [2565.0, 0.0, 0.0, 1.1, 0.0, 1.11614, 1.1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.5702, 0.0, 0.0, 0.2961],
    [2566.0, 1.5, 0.0, 0.2, 0.0, 1.10697, 1.5, 1.0, 1.5, 1.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.4438, 0.0, 0.0, 0.9288],
    [2570.0, 0.1, 1.7, 1.7, 0.0, 1.11164, 1.7, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.9787, 0.0, 0.1214, 0.0],
    [2571.0, 0.0, 0.8, 0.8, 0.0, 1.11169, 0.8, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.9778, 0.0, 0.1256, 0.0],
    [2576.0, 0.3, 0.1, 0.1, 0.0, 1.09301, 0.3, 1.0, 0.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.2503, 0.0, 0.6295, 0.0],
    [2582.0, 0.4, 0.0, 1.8, 0.0, 1.11366, 1.8, 1.0, 0.4, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.5116, 0.0, 0.0, 0.7382],
    [2583.0, 0.0, 1.1, 1.1, 0.0, 1.08594, 1.1, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.1628, 0.0, 0.02, 0.0],
    [2587.0, 0.0, 0.8, 0.8, 0.0, 1.0451, 0.8, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 109.6181, 0.0, 0.9245, 0.0],
    [2597.0, 0.5, 0.0, 0.1, 0.0, 1.11584, 0.5, 1.0, 0.5, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.8072, 0.0, 0.0, 0.4981],
    [2603.0, 0.2, 0.0, 0.0, 0.0, 1.10887, 0.2, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.0464, 0.0, 0.1636, 0.0],
    [2615.0, 2.5, 0.3, 0.3, 0.0, 1.10442, 2.5, 1.0, 2.5, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.6289, 0.0, 0.2935, 0.0],
    [2616.0, 12.0, 3.0, 3.0, 0.0, 1.10645, 12.4, 1.0, 12.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.4304, 0.0, 0.2185, 0.0],
    [2634.0, 0.1, 0.1, 0.1, 0.0, 1.08913, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.8491, 0.0, 0.4874, 0.0],
    [2641.0, 13.4, 0.0, 0.0, 0.0, 1.11892, 13.4, 1.0, 13.4, 13.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.9068, 0.0, 0.3466, 0.0],
    [2652.0, 1.2, 0.0, 0.0, 0.0, 1.1151, 1.2, 1.0, 1.2, 1.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.8726, 0.0, 0.1779, 0.0],
    [2657.0, 0.0, 1.9, 1.9, 0.0, 1.05853, 1.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 121.8758, 0.0, 0.0271, 0.0],
    [2658.0, 0.0, 1.77032, 2.0, 0.0, 1.06006, 2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 121.6255, 0.0, 0.0, 0.0],
    [2659.0, 0.0, 0.0, 1.2, 0.0, 1.09723, 1.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 116.9775, 0.0, 0.0, 0.5065],
    [2662.0, 0.7, 4.8, 4.8, 0.0, 1.11845, 4.9, 1.0, 0.7, 0.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 109.6933, 0.0, 0.0467, 0.0],
    [2663.0, 0.0, 0.0, 1.2, 0.0, 1.11611, 1.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.2011, 0.0, 0.0, 0.1981],
    [2666.0, 0.1, 0.0, 0.0, 0.0, 1.08198, 0.1, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 117.2807, 0.0, 1.2956, 0.0],
    [2667.0, 0.0, 0.0, 1.4, 0.0, 1.11666, 1.4, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.4878, 0.0, 0.0, 0.0653],
    [2671.0, 0.0, 0.0, 3.9, 0.0, 1.11471, 3.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.1101, 0.0, 0.0, 0.1929],
    [2676.0, 3.7, 0.0, 0.0, 0.0, 1.08374, 3.7, 1.0, 3.7, 3.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 116.6267, 0.0, 1.3214, 0.0],
    [2677.0, 0.0, 0.0, 2.3, 0.0, 1.11536, 2.3, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.8154, 0.0, 0.0, 0.1214],
    [2684.0, 32.0, 0.0, 0.0, 0.0, 1.10943, 32.0, 1.0, 32.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.6991, 0.0, 0.0, 0.5718],
    [2688.0, 16.6, 8.3, 8.3, 0.0, 1.06715, 18.6, 1.0, 16.6, 16.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.4661, 0.0, 0.7323, 0.0],
    [2693.0, 4.3, 0.9, 0.9, 0.0, 1.0558, 4.4, 1.0, 4.3, 4.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.4381, 0.0, 1.1596, 0.0],
    [2699.0, 0.0, 0.322441, 1.2, 0.0, 1.11596, 1.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.0522, 0.0, 0.0, 0.0],
    [2704.0, 0.1, 1.2, 1.2, 0.0, 1.11419, 1.2, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.4003, 0.0, 0.1581, 0.0],
    [2706.0, 22.8, 12.0, 12.0, 0.0, 1.06216, 25.8, 1.0, 22.8, 22.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 111.5118, 0.0, 1.2141, 0.0],
    [2725.0, 2.7, 2.8, 2.8, 0.0, 1.01991, 3.9, 1.0, 2.7, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.1192, 0.0, 1.5676, 0.0],
    [2728.0, 6.7, 2.0, 2.0, 0.0, 1.09239, 7.0, 1.0, 6.7, 6.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 113.363, 0.0, 0.2567, 0.0],
    [383.0, 6.275, 10.538, 10.538, 10.538, 1.10054, 12.3, 1.0, 6.275, 6.275, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 109.5735, 0.0, 0.0, 0.1108],
    [1012.0, 2.384, 0.943, 0.943, 0.943, 1.07258, 2.6, 1.0, 2.384, 2.384, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.1896, 0.0, 0.3372, 0.0],
    [2019.0, 9.647, 13.288, 13.288, 13.288, 1.08182, 16.4, 1.0, 9.647, 9.647, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.8259, 0.0, 1.0071, 0.0],
    [2095.0, 0.024, 7.81, 7.81, 7.81, 1.08091, 7.8, 1.0, 0.024, 0.024, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 104.4718, 0.0, 0.0789, 0.0],
    [2438.0, 5.196, -1.442, -1.442, -1.442, 1.08182, 5.4, 1.0, 5.196, 5.196, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 108.8196, 0.0, 1.1464, 0.0],
    [2732.0, 0.0, 0.0, 0.0, 0.0, 1.01, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 101.3062, 0.0, 0.2792, 0.0],
    [2733.0, 0.0, 0.0, 0.0, 0.0, 1.0175, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 101.6395, 0.0, 0.0, 0.5097],
    [2734.0, 0.0, 0.0, 0.0, 0.0, 1.077, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 102.0327, 0.0, 0.0513, 0.0],
    [2735.0, 175.274, 0.0, 0.0, -45.745, 1.005, 175.3, 1.0, 175.274, 175.274, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 99.385, 0.0, 0.1463, 0.0],
    [2736.0, 125.0, 0.836445, 120.0, 0.0, 1.09091, 173.3, 1.0, 125.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 102.728, 0.0, 0.0, 0.0],
    [2737.0, 0.0, 0.0, 0.0, 0.0, 1.08864, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.3937, 0.0, 0.0356, 0.0],
    [2738.0, 0.0, 0.0, 0.0, 0.0, 1.005, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 105.5286, 0.0, 0.0, 0.1372],
    [2739.0, 400.0, 0.0, 0.0, 0.0, 1.04437, 400.0, 1.0, 400.0, 400.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 109.5644, 0.0, 0.0, 0.3087],
    [2740.0, 120.0, 0.0, 3.62, 0.0, 1.1, 120.1, 1.0, 120.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.9223, 0.0, 0.0, 3.4783]
  ],
  "branch": [
    [7.0, 8.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.0435, 0.6, 1.0, -360.0, 360.0, -252.5909, -29.0796, 252.992, 48.1971, 0.0, 0.0, 0.0, 0.0],
    [26.0, 28.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.0565, 0.0, 1.0, -360.0, 360.0, -18.8306, 19.5216, 18.833, -19.3537, 0.0, 0.0, 0.0, 0.0],
    [27.0, 29.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.0566, 0.0, 1.0, -360.0, 360.0, 111.9773, 18.2096, -111.9353, -15.2717, 0.0, 0.0, 0.0, 0.0],
    [40.0, 42.0, 0.00034, 0.02097, 0.0, 500.0, 500.0, 500.0, 1.068, 0.0, 1.0, -360.0, 360.0, 30.7556, -48.6741, -30.7451, 49.3246, 0.0, 0.0, 0.0, 0.0],
    [43.0, 46.0, 0.00034, 0.02097, 0.0, 500.0, 500.0, 500.0, 1.0569, 0.0, 1.0, -360.0, 360.0, 72.0962, 7.4679, -72.08, -6.4692, 0.0, 0.0, 0.0, 0.0],
    [55.0, 57.0, 0.00081, 0.03, 0.0, 400.0, 400.0, 400.0, 1.0765, 0.0, 1.0, -360.0, 360.0, 45.4647, -74.1132, -45.4064, 76.2752, 0.0, 0.0, 0.0, 0.0],
    [90.0, 92.0, 0.00075, 0.02444, -0.00832, 330.0, 330.0, 330.0, 1.0631, 0.0, 1.0, -360.0, 360.0, -126.3921, -22.6948, 126.5069, 27.3378, 0.0, 0.0, 0.0, 0.0],
    [91.0, 93.0, 0.00075, 0.02469, -0.008, 330.0, 330.0, 330.0, 1.0632, 0.0, 1.0, -360.0, 360.0, -125.3894, -23.1779, 125.5026, 27.7726, 0.0, 0.0, 0.0, 0.0],
    [125.0, 128.0, 0.0005, 0.02875, -0.016, 400.0, 400.0, 400.0, 1.0639, 0.0, 1.0, -360.0, 360.0, 77.2668, -3.0864, -77.2392, 6.4101, 0.0, 0.0, 0.0, 0.0],
    [149.0, 150.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.0826, 0.0, 1.0, -360.0, 360.0, -211.9088, -27.6683, 212.1869, 40.92, 0.0, 0.0, 0.0, 0.0],
    [155.0, 158.0, 0.000232, 0.023, 0.0, 500.0, 500.0, 500.0, 1.089, 0.0, 1.0, -360.0, 360.0, -29.5722, -69.1038, 29.5848, 70.3546, 0.0, 0.0, 0.0, 0.0],
    [156.0, 159.0, 0.000232, 0.023, 0.0, 500.0, 500.0, 500.0, 1.0893, 0.0, 1.0, -360.0, 360.0, -117.6252, -68.2436, 117.6664, 72.3398, 0.0, 0.0, 0.0, 0.0],
    [170.0, 172.0, 0.00035, 0.02375, 0.0, 500.0, 500.0, 500.0, 1.1049, 0.0, 1.0, -360.0, 360.0, 74.0521, -93.5082, -74.0006, 97.0033, 0.0, 0.0, 0.0, 0.0],
    [183.0, 184.0, 0.00059, 0.03093, 0.0, 400.0, 400.0, 400.0, 1.091, 0.0, 1.0, -360.0, 360.0, -104.3332, -58.4802, 104.4147, 62.7545, 0.0, 0.0, 0.0, 0.0],
    [190.0, 192.0, 0.0004, 0.03, 0.0, 500.0, 500.0, 500.0, 1.1321, 0.0, 1.0, -360.0, 360.0, -149.4449, -135.1382, 149.6261, 148.7293, 0.0, 0.0, 0.0, 0.0],
    [2735.0, 158.0, 0.00031, 0.00338, 0.0992, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 89.177, 0.5655, -89.1539, -10.9442, 0.0, 0.0, 0.0, 0.0],
    [2735.0, 159.0, 0.00031, 0.00338, 0.0992, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 86.097, -0.5655, -86.0755, -9.8311, 0.0, 0.0, 0.0, 0.0],
    [2736.0, 68.0, 0.014341, 0.083531, 0.126034, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0, 125.0, 0.8364, -123.1472, -5.1002, 0.0, 0.0, 0.0, 0.0],
    [2734.0, 76.0, 0.01219, 0.070659, 0.117418, 412.0, 412.0, 412.0, 0.0, 0.0, 1.0, -360.0, 360.0, -134.6018, 3.5748, 136.4489, -7.1461, 0.0, 0.0, 0.0, 0.0],
    [2734.0, 105.0, 0.011781, 0.07087, 0.116838, 412.0, 412.0, 412.0, 0.0, 0.0, 1.0, -360.0, 360.0, -136.0362, 0.8112, 137.8542, -4.1013, 0.0, 0.0, 0.0, 0.0],
    [2739.0, 200.0, "9e-06", 9.4e-05, 0.0, 924.0, 924.0, 924.0, 0.0, 0.0, 1.0, -360.0, 360.0, 400.0, 0.0, -399.9861, 0.1391, 0.0, 0.0, 0.0, 0.0],
    [128.0, 2732.0, 0.0015, 0.01469, 0.40384, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [127.0, 2733.0, 0.001419, 0.014675, 0.4896, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 639.4238, 16.0375, -634.064, -13.272, 0.0, 0.0, 0.0, 0.0],
    [2737.0, 148.0, 0.001651, 0.015909, 0.046948, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.4502, -14.3755, 39.4729, 8.8216, 0.0, 0.0, 0.0, 0.0],
    [2737.0, 149.0, 0.001651, 0.015909, 0.046948, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.1478, -14.2705, 40.1712, 8.7236, 0.0, 0.0, 0.0, 0.0],
    [2738.0, 48.0, 0.00188, 0.02287, 0.6432, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -232.9557, -79.2948, 233.9754, 23.8074, 0.0, 0.0, 0.0, 0.0],
    [2738.0, 49.0, 0.00188, 0.02287, 0.6432, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -232.2283, -79.2522, 233.2419, 23.6915, 0.0, 0.0, 0.0, 0.0],
    [82.0, 2732.0, 0.003519, 0.039313, 1.0336, 1621.0, 1621.0, 1621.0, 0.0, 0.0, 1.0, -360.0, 360.0, 311.9662, -16.5606, -308.77, -58.253, 0.0, 0.0, 0.0, 0.0],
    [43.0, 23.0, 0.01345, 0.081141, 0.141134, 339.0, 339.0, 339.0, 0.0, 0.0, 1.0, -360.0, 360.0, 201.4527, 60.6344, -196.4976, -47.1311, 0.0, 0.0, 0.0, 0.0],
    [26.0, 90.0, 0.009091, 0.062401, 0.111417, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, 124.3978, -10.9606, -123.2548, 5.1485, 0.0, 0.0, 0.0, 0.0],
    [27.0, 91.0, 0.00868, 0.06405, 0.096994, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, 178.5607, -11.9243, -176.3121, 16.6276, 0.0, 0.0, 0.0, 0.0],
    [146.0, 30.0, 0.016961, 0.123659, 0.196988, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 86.2302, 34.5901, -84.9053, -47.881, 0.0, 0.0, 0.0, 0.0],
    [135.0, 34.0, 0.00512, 0.02618, 0.029621, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0, -80.5277, 88.3333, 81.135, -88.8199, 0.0, 0.0, 0.0, 0.0],
    [134.0, 20.0, 0.01068, 0.061961, 0.094961, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0, -183.3544, 71.6296, 186.7888, -63.1947, 0.0, 0.0, 0.0, 0.0],
    [165.0, 21.0, 0.014651, 0.105891, 0.170852, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 112.0246, 30.8897, -110.3284, -38.7641, 0.0, 0.0, 0.0, 0.0],
    [41.0, 109.0, 0.01488, 0.08161, 0.114805, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0, -105.652, 17.2108, 107.0862, -23.3303, 0.0, 0.0, 0.0, 0.0],
    [40.0, 91.0, 0.011159, 0.07231, 0.103673, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0, -156.1834, 25.1157, 158.5069, -22.7003, 0.0, 0.0, 0.0, 0.0],
    [179.0, 83.0, 0.008616, 0.077645, 0.122239, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -148.1283, -9.8099, 149.7201, 9.3834, 0.0, 0.0, 0.0, 0.0],
    [203.0, 166.0, 0.01176, 0.068289, 0.102802, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0, -249.2762, -37.0192, 256.0052, 64.0894, 0.0, 0.0, 0.0, 0.0],
    [194.0, 166.0, 0.016818, 0.089091, 0.129935, 400.0, 400.0, 400.0, 0.0, 0.0, 1.0, -360.0, 360.0, -171.5262, -27.1634, 176.0158, 35.6844, 0.0, 0.0, 0.0, 0.0],
    [193.0, 165.0, 0.013843, 0.087025, 0.134842, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -176.3181, -33.0367, 180.2521, 41.9314, 0.0, 0.0, 0.0, 0.0],
    [207.0, 168.0, 0.01676, 0.097169, 0.148685, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.713, -13.16, -20.6484, -3.82, 0.0, 0.0, 0.0, 0.0],
    [43.0, 12.0, 0.01269, 0.074979, 0.130196, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0, 220.5637, 71.0314, -214.9094, -52.6963, 0.0, 0.0, 0.0, 0.0],
    [198.0, 18.0, 0.014091, 0.10413, 0.15972, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -89.9084, -36.4634, 91.0101, 25.8253, 0.0, 0.0, 0.0, 0.0],
    [100.0, 55.0, 0.003719, 0.0438, 0.100962, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.156, -16.2162, 14.1653, 4.1023, 0.0, 0.0, 0.0, 0.0],
    [163.0, 82.0, 0.00194, 0.02056, 0.51584, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -516.5911, -45.0415, 521.5252, 42.1547, 0.0, 0.0, 0.0, 0.0],
    [45.0, 9.0, 0.0015, 0.01506, 0.4032, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 384.0984, 88.0683, -381.9202, -109.7012, 0.0, 0.0, 0.0, 0.0],
    [185.0, 151.0, 0.00294, 0.03463, 0.9216, 693.0, 693.0, 693.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.449, -53.0282, -27.428, -45.7408, 0.0, 0.0, 0.0, 0.0],
    [121.0, 57.0, 0.00169, 0.01994, 0.50624, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1041, -10.3586, 17.1133, -45.0451, 0.0, 0.0, 0.0, 0.0],
    [29.0, 93.0, 0.00137, 0.01625, 0.41184, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 267.3184, -36.5057, -266.4214, 2.0994, 0.0, 0.0, 0.0, 0.0],
    [28.0, 123.0, 0.00231, 0.02769, 0.70144, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 422.3525, -65.7273, -418.571, 34.0134, 0.0, 0.0, 0.0, 0.0],
    [25.0, 192.0, 0.00207, 0.02474, 0.664, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 434.4905, 51.4777, -430.5531, -71.2709, 0.0, 0.0, 0.0, 0.0],
    [120.0, 64.0, 0.0015, 0.01788, 0.4512, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 148.6316, -24.922, -148.3302, -21.0177, 0.0, 0.0, 0.0, 0.0],
    [122.0, 65.0, 0.00469, 0.05544, 1.4048, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 194.1085, -78.3397, -192.5057, -57.1242, 0.0, 0.0, 0.0, 0.0],
    [82.0, 31.0, 0.00331, 0.03425, 0.85888, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, -122.9534, -39.4862, 123.4145, -49.4637, 0.0, 0.0, 0.0, 0.0],
    [92.0, 28.0, 0.00219, 0.02369, 0.59584, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -181.8529, -14.1539, 182.5221, -43.776, 0.0, 0.0, 0.0, 0.0],
    [11.0, 4.0, 0.01674, 0.09711, 0.144232, 461.0, 461.0, 461.0, 0.0, 0.0, 1.0, -360.0, 360.0, -228.5533, 7.4047, 236.6613, 23.3287, 0.0, 0.0, 0.0, 0.0],
    [30.0, 12.0, 0.0057, 0.0407, 0.06021, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.4118, 21.0777, 36.5114, -26.9354, 0.0, 0.0, 0.0, 0.0],
    [33.0, 4.0, 0.004419, 0.032229, 0.049852, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, 210.6975, -2.3704, -209.0521, 8.4638, 0.0, 0.0, 0.0, 0.0],
    [17.0, 7.0, 0.014591, 0.11219, 0.165528, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.3982, 45.8214, 67.2986, -58.3004, 0.0, 0.0, 0.0, 0.0],
    [22.0, 10.0, 0.01211, 0.087419, 0.140166, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.1542, 20.5302, 30.339, -34.6711, 0.0, 0.0, 0.0, 0.0],
    [26.0, 5.0, 0.009773, 0.050516, 0.088959, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0, 246.2864, 14.0007, -241.4451, 0.3071, 0.0, 0.0, 0.0, 0.0],
    [17.0, 3.0, 0.01068, 0.07895, 0.122597, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 137.9583, 36.5162, -136.1247, -37.3934, 0.0, 0.0, 0.0, 0.0],
    [26.0, 19.0, 0.0057, 0.039521, 0.075533, 480.0, 480.0, 480.0, 0.0, 0.0, 1.0, -360.0, 360.0, 254.2276, 25.3469, -251.1958, -13.4665, 0.0, 0.0, 0.0, 0.0],
    [27.0, 20.0, 0.0057, 0.039521, 0.075533, 480.0, 480.0, 480.0, 0.0, 0.0, 1.0, -360.0, 360.0, 345.2337, 21.0123, -339.689, 8.2893, 0.0, 0.0, 0.0, 0.0],
    [10.0, 6.0, 0.00525, 0.03988, 0.061952, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.6774, -49.1176, 22.8038, 43.2437, 0.0, 0.0, 0.0, 0.0],
    [32.0, 10.0, 0.00093, 0.00651, 0.011132, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -103.6693, -22.4553, 103.7661, 21.9294, 0.0, 0.0, 0.0, 0.0],
    [23.0, 11.0, 0.00205, 0.01326, 0.022429, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.1317, 22.7643, -17.1154, -25.0962, 0.0, 0.0, 0.0, 0.0],
    [34.0, 5.0, 0.007831, 0.043, 0.04962, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0, -155.0004, 49.212, 156.755, -45.4597, 0.0, 0.0, 0.0, 0.0],
    [19.0, 4.0, 0.00293, 0.01599, 0.024781, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0, 150.118, 5.8152, -149.5608, -5.7051, 0.0, 0.0, 0.0, 0.0],
    [26.0, 1.0, 0.00155, 0.01169, 0.018198, 747.0, 747.0, 747.0, 0.0, 0.0, 1.0, -360.0, 360.0, 77.1807, 80.591, -77.0218, -81.6151, 0.0, 0.0, 0.0, 0.0],
    [27.0, 2.0, 0.00155, 0.01169, 0.018198, 747.0, 747.0, 747.0, 0.0, 0.0, 1.0, -360.0, 360.0, 56.8477, 69.6332, -56.744, -71.0772, 0.0, 0.0, 0.0, 0.0],
    [27.0, 33.0, 0.003841, 0.028531, 0.045883, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, 321.8876, 35.9266, -318.6108, -17.1481, 0.0, 0.0, 0.0, 0.0],
    [24.0, 33.0, "2e-06", 2.1e-05, 0.0, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, -107.9131, -19.5164, 107.9133, 19.5185, 0.0, 0.0, 0.0, 0.0],
    [25.0, 9.0, 0.00298, 0.03417, 0.93504, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9121, -85.9218, 18.9636, -11.1698, 0.0, 0.0, 0.0, 0.0],
    [28.0, 25.0, 0.00358, 0.04262, 1.0944, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0, 605.9794, 37.1152, -593.6575, -6.722, 0.0, 0.0, 0.0, 0.0],
    [14.0, 29.0, 0.00336, 0.03977, 1.02163, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -546.4254, 0.7984, 556.0246, 2.9993, 0.0, 0.0, 0.0, 0.0],
    [8.0, 15.0, 0.00299, 0.03675, 0.9184, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, 152.3571, -54.3937, -151.7003, -34.6324, 0.0, 0.0, 0.0, 0.0],
    [8.0, 14.0, 0.00112, 0.01329, 0.341248, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -251.2724, 16.9381, 251.9536, -44.9213, 0.0, 0.0, 0.0, 0.0],
    [31.0, 29.0, 0.00063, 0.00749, 0.392256, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -364.6549, 9.2122, 365.4264, -42.952, 0.0, 0.0, 0.0, 0.0],
    [63.0, 59.0, 0.010479, 0.060969, 0.092047, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0239, -3.746, -9.0166, -7.4032, 0.0, 0.0, 0.0, 0.0],
    [61.0, 56.0, 0.00882, 0.065641, 0.100662, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.5018, -6.1259, 23.542, -5.7886, 0.0, 0.0, 0.0, 0.0],
    [67.0, 35.0, 0.011219, 0.065581, 0.098349, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7219, -6.3346, -22.6732, -5.0758, 0.0, 0.0, 0.0, 0.0],
    [51.0, 35.0, 0.01163, 0.07031, 0.105802, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.5574, -6.9814, 49.8009, -4.0325, 0.0, 0.0, 0.0, 0.0],
    [59.0, 43.0, 0.00545, 0.040211, 0.066986, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -80.2283, -14.832, 80.5225, 8.8107, 0.0, 0.0, 0.0, 0.0],
    [60.0, 44.0, 0.00545, 0.040211, 0.066986, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -81.6587, -14.5907, 81.9631, 8.6443, 0.0, 0.0, 0.0, 0.0],
    [60.0, 35.0, 0.00837, 0.04868, 0.073481, 419.0, 419.0, 419.0, 0.0, 0.0, 1.0, -360.0, 360.0, 81.8856, 10.4659, -81.4078, -16.508, 0.0, 0.0, 0.0, 0.0],
    [68.0, 52.0, 0.003159, 0.02076, 0.03146, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.6625, -6.8965, -49.5955, 3.6445, 0.0, 0.0, 0.0, 0.0],
    [52.0, 39.0, 0.006979, 0.051961, 0.079666, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.7557, 4.326, -46.6208, -12.6078, 0.0, 0.0, 0.0, 0.0],
    [37.0, 56.0, 0.00374, 0.027831, 0.042689, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -128.284, -5.0956, 128.7956, 3.7396, 0.0, 0.0, 0.0, 0.0],
    [38.0, 36.0, 0.00769, 0.057271, 0.087894, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 63.93, -4.2485, -63.6688, -4.3402, 0.0, 0.0, 0.0, 0.0],
    [55.0, 38.0, 0.00556, 0.04145, 0.063598, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, 86.5757, 0.6529, -86.232, -5.7831, 0.0, 0.0, 0.0, 0.0],
    [67.0, 37.0, 0.004521, 0.03368, 0.051691, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -360.0, 360.0, -83.376, -9.02, 83.6412, 4.8061, 0.0, 0.0, 0.0, 0.0],
    [67.0, 66.0, 0.00151, 0.008781, 0.013165, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.6541, 15.3546, -60.6042, -16.6294, 0.0, 0.0, 0.0, 0.0],
    [62.0, 43.0, 0.00574, 0.042831, 0.065727, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.4361, -11.454, 62.6224, 4.7928, 0.0, 0.0, 0.0, 0.0],
    [63.0, 44.0, 0.00707, 0.045409, 0.069309, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.253, -9.7435, 60.4656, 2.6181, 0.0, 0.0, 0.0, 0.0],
    [62.0, 40.0, 0.01213, 0.062151, 0.093712, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.8058, 4.9554, 55.1163, -14.7831, 0.0, 0.0, 0.0, 0.0],
    [61.0, 41.0, 0.002479, 0.017979, 0.027588, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -89.7564, -10.214, 89.9228, 8.0687, 0.0, 0.0, 0.0, 0.0],
    [47.0, 40.0, 0.002401, 0.01494, 0.022525, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0, -85.8907, -14.8642, 86.0406, 13.0606, 0.0, 0.0, 0.0, 0.0],
    [50.0, 46.0, 0.00167, 0.0189, 0.54176, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -113.0094, -11.3118, 113.208, -46.0928, 0.0, 0.0, 0.0, 0.0],
    [58.0, 54.0, 0.00109, 0.01277, 0.34176, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, 152.441, -16.683, -152.2093, -17.9116, 0.0, 0.0, 0.0, 0.0],
    [42.0, 58.0, 0.002259, 0.026439, 0.70784, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.7451, -49.3246, -30.7231, -27.6591, 0.0, 0.0, 0.0, 0.0],
    [64.0, 58.0, 0.00094, 0.01097, 0.29376, 1552.0, 1552.0, 1552.0, 0.0, 0.0, 1.0, -360.0, 360.0, -272.4882, 22.3376, 273.1377, -46.9138, 0.0, 0.0, 0.0, 0.0],
    [48.0, 65.0, 0.00113, 0.01406, 0.37488, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -503.1827, -48.2593, 505.8604, 40.9446, 0.0, 0.0, 0.0, 0.0],
    [53.0, 45.0, 0.00176, 0.02144, 0.57344, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.7199, -49.0466, 54.7734, -13.0812, 0.0, 0.0, 0.0, 0.0],
    [96.0, 125.0, 0.004876, 0.033616, 0.059609, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -102.0465, 2.4568, 102.4637, -6.8827, 0.0, 0.0, 0.0, 0.0],
    [75.0, 106.0, 0.01093, 0.059194, 0.08439, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.8408, -8.3992, 44.015, -0.9525, 0.0, 0.0, 0.0, 0.0],
    [106.0, 94.0, 0.001942, 0.013926, 0.022845, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9155, -4.2512, -10.9135, 1.4623, 0.0, 0.0, 0.0, 0.0],
    [79.0, 85.0, 0.004318, 0.029752, 0.05264, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4641, 5.847, -3.4608, -12.2845, 0.0, 0.0, 0.0, 0.0],
    [131.0, 130.0, 0.000661, 0.004959, 0.007579, 419.0, 419.0, 419.0, 0.0, 0.0, 1.0, -360.0, 360.0, 136.0801, 32.1682, -135.9736, -32.2891, 0.0, 0.0, 0.0, 0.0],
    [107.0, 131.0, 0.005372, 0.040393, 0.060055, 419.0, 419.0, 419.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.2537, 5.7722, -32.2042, -12.7347, 0.0, 0.0, 0.0, 0.0],
    [91.0, 131.0, 0.000826, 0.005248, 0.008683, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, 103.9516, 18.8573, -103.8759, -19.4334, 0.0, 0.0, 0.0, 0.0],
    [100.0, 119.0, 0.015888, 0.087603, 0.116818, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0, -94.2742, 1.0991, 95.454, -8.8053, 0.0, 0.0, 0.0, 0.0],
    [81.0, 113.0, 0.002169, 0.014587, 0.025749, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5853, -7.2757, 13.5892, 4.192, 0.0, 0.0, 0.0, 0.0],
    [116.0, 101.0, 0.017727, 0.116777, 0.163611, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, 96.1159, -10.9794, -94.7812, -0.13, 0.0, 0.0, 0.0, 0.0],
    [126.0, 74.0, 0.00593, 0.04093, 0.072145, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.9727, 8.2375, -43.8716, -16.3459, 0.0, 0.0, 0.0, 0.0],
    [108.0, 90.0, 0.003905, 0.028471, 0.044983, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -91.943, 6.9941, 92.2172, -10.476, 0.0, 0.0, 0.0, 0.0],
    [118.0, 79.0, 0.008161, 0.042417, 0.061197, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -88.8462, 11.6246, 89.3867, -16.3347, 0.0, 0.0, 0.0, 0.0],
    [119.0, 78.0, 0.008161, 0.042417, 0.061197, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -98.3786, 11.3403, 99.0373, -15.4422, 0.0, 0.0, 0.0, 0.0],
    [79.0, 76.0, 0.005186, 0.038388, 0.058748, 492.0, 492.0, 492.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.594, 1.8693, 26.6251, -8.8619, 0.0, 0.0, 0.0, 0.0],
    [78.0, 73.0, 0.002128, 0.014029, 0.022603, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0, 95.956, 16.5011, -95.7915, -18.191, 0.0, 0.0, 0.0, 0.0],
    [114.0, 78.0, 0.004628, 0.027748, 0.046115, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0, -104.0558, -25.5243, 104.49, 22.4988, 0.0, 0.0, 0.0, 0.0],
    [103.0, 72.0, 0.011219, 0.070744, 0.115705, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7584, -9.9173, 4.7613, -4.1862, 0.0, 0.0, 0.0, 0.0],
    [110.0, 117.0, 0.006012, 0.041467, 0.073636, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -102.8338, 0.9709, 103.3574, -6.3618, 0.0, 0.0, 0.0, 0.0],
    [91.0, 69.0, 0.002066, 0.012789, 0.020551, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 96.7235, 16.3832, -96.5597, -17.8672, 0.0, 0.0, 0.0, 0.0],
    [86.0, 90.0, 0.001364, 0.009731, 0.016243, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -99.831, -23.1625, 99.9486, 22.0267, 0.0, 0.0, 0.0, 0.0],
    [129.0, 87.0, 0.000579, 0.004112, 0.007008, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.9184, -11.5195, 61.9373, 10.8048, 0.0, 0.0, 0.0, 0.0],
    [132.0, 76.0, 0.000847, 0.00624, 0.009544, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, 247.0, -5.7443, -246.5804, 7.6609, 0.0, 0.0, 0.0, 0.0],
    [133.0, 77.0, 0.000847, 0.00626, 0.009477, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, 123.0, 10.4325, -122.8951, -10.8236, 0.0, 0.0, 0.0, 0.0],
    [102.0, 77.0, 0.001591, 0.011116, 0.019128, 492.0, 492.0, 492.0, 0.0, 0.0, 1.0, -360.0, 360.0, -205.8434, -17.6074, 206.4004, 19.1588, 0.0, 0.0, 0.0, 0.0],
    [125.0, 104.0, 0.003141, 0.021591, 0.038391, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.479, -2.3434, 57.5635, -1.7988, 0.0, 0.0, 0.0, 0.0],
    [126.0, 111.0, 0.004545, 0.03157, 0.055312, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 86.3189, 31.5481, -85.9979, -36.0321, 0.0, 0.0, 0.0, 0.0],
    [104.0, 84.0, 0.001446, 0.009917, 0.017598, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 123.1118, 20.364, -122.9285, -21.2685, 0.0, 0.0, 0.0, 0.0],
    [105.0, 95.0, 0.003822, 0.026674, 0.046154, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.0191, 2.8493, -22.003, -8.4131, 0.0, 0.0, 0.0, 0.0],
    [112.0, 80.0, 0.007769, 0.041281, 0.063907, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2519, -12.3242, 3.2572, 4.6653, 0.0, 0.0, 0.0, 0.0],
    [89.0, 78.0, 0.004463, 0.030413, 0.048671, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8307, -22.8238, 12.8511, 16.9988, 0.0, 0.0, 0.0, 0.0],
    [117.0, 108.0, 0.005888, 0.035062, 0.052349, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.0704, 3.0212, -47.9576, -8.7484, 0.0, 0.0, 0.0, 0.0],
    [109.0, 99.0, 0.003161, 0.023409, 0.036165, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.1933, -5.6188, 44.2443, 1.5856, 0.0, 0.0, 0.0, 0.0],
    [116.0, 79.0, 0.001839, 0.012603, 0.022399, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -81.4775, -1.107, 81.577, -0.9632, 0.0, 0.0, 0.0, 0.0],
    [107.0, 88.0, 0.001715, 0.009607, 0.014239, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.1427, 27.5623, -72.0587, -28.8326, 0.0, 0.0, 0.0, 0.0],
    [98.0, 79.0, 0.003409, 0.024421, 0.039969, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.0358, -9.1221, 68.1662, 5.1558, 0.0, 0.0, 0.0, 0.0],
    [117.0, 78.0, 0.001839, 0.012603, 0.02239, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -110.4825, -4.1874, 110.6655, 2.6887, 0.0, 0.0, 0.0, 0.0],
    [83.0, 97.0, 0.005702, 0.041488, 0.066172, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.8217, 11.2965, 45.9301, -18.6153, 0.0, 0.0, 0.0, 0.0],
    [124.0, 118.0, 0.004587, 0.024628, 0.036165, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.5588, -7.0415, 68.7366, 3.5735, 0.0, 0.0, 0.0, 0.0],
    [124.0, 110.0, 0.002149, 0.013327, 0.022109, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.6871, 4.045, 16.6926, -6.7046, 0.0, 0.0, 0.0, 0.0],
    [100.0, 71.0, 0.000785, 0.004876, 0.00726, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3105, 0.0605, -8.31, -0.933, 0.0, 0.0, 0.0, 0.0],
    [101.0, 70.0, 0.000785, 0.004876, 0.007241, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.1233, -0.8709, -7.123, -0.0, 0.0, 0.0, 0.0, 0.0],
    [93.0, 127.0, 0.002413, 0.027544, 0.767968, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 196.2646, -43.0577, -195.4145, -30.9594, 0.0, 0.0, 0.0, 0.0],
    [82.0, 127.0, 0.002462, 0.028525, 0.7616, 1621.0, 1621.0, 1621.0, 0.0, 0.0, 1.0, -360.0, 360.0, 97.1337, -45.5795, -96.92, -34.8022, 0.0, 0.0, 0.0, 0.0],
    [122.0, 115.0, 0.000913, 0.0104, 0.289888, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.8147, 48.2123, 30.8567, -79.5091, 0.0, 0.0, 0.0, 0.0],
    [123.0, 121.0, 0.003119, 0.035631, 0.991072, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, 226.687, -62.2278, -225.2318, -30.275, 0.0, 0.0, 0.0, 0.0],
    [115.0, 128.0, 0.000919, 0.010512, 0.292928, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -146.9616, 10.4551, 147.1496, -40.1875, 0.0, 0.0, 0.0, 0.0],
    [174.0, 156.0, 0.01545, 0.073349, 0.126614, 461.0, 461.0, 461.0, 0.0, 0.0, 1.0, -360.0, 360.0, -271.5796, -15.6732, 281.9727, 50.2647, 0.0, 0.0, 0.0, 0.0],
    [175.0, 155.0, 0.01545, 0.073349, 0.126614, 461.0, 461.0, 461.0, 0.0, 0.0, 1.0, -360.0, 360.0, -298.856, -4.5062, 311.4292, 49.4474, 0.0, 0.0, 0.0, 0.0],
    [177.0, 155.0, 0.01457, 0.07955, 0.14007, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0, -144.7149, -6.613, 147.2991, 3.8217, 0.0, 0.0, 0.0, 0.0],
    [178.0, 156.0, 0.01457, 0.07955, 0.14007, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0, -117.0554, -14.1359, 118.75, 6.4875, 0.0, 0.0, 0.0, 0.0],
    [177.0, 144.0, 0.006031, 0.04401, 0.069793, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.1712, -34.4889, -44.0244, 27.241, 0.0, 0.0, 0.0, 0.0],
    [166.0, 140.0, 0.011031, 0.08057, 0.124127, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, 207.5601, 1.6251, -203.6953, 11.5426, 0.0, 0.0, 0.0, 0.0],
    [137.0, 155.0, 0.005831, 0.04231, 0.070664, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -210.0478, -28.645, 212.2575, 36.1573, 0.0, 0.0, 0.0, 0.0],
    [171.0, 174.0, 0.01849, 0.095599, 0.159139, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -82.3342, 54.2136, 84.0302, -63.5676, 0.0, 0.0, 0.0, 0.0],
    [152.0, 175.0, 0.010581, 0.053, 0.088475, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0, -127.0078, 45.0452, 128.7696, -46.0252, 0.0, 0.0, 0.0, 0.0],
    [154.0, 156.0, 0.012521, 0.091359, 0.145394, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -271.553, 16.5666, 279.6146, 24.9036, 0.0, 0.0, 0.0, 0.0],
    [136.0, 137.0, 0.00506, 0.036539, 0.063598, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -102.0405, -5.2726, 102.492, 1.0685, 0.0, 0.0, 0.0, 0.0],
    [148.0, 143.0, 0.01043, 0.077891, 0.122065, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8371, 12.5941, 20.9081, -26.9413, 0.0, 0.0, 0.0, 0.0],
    [153.0, 181.0, 0.007711, 0.056961, 0.088378, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9553, 53.9043, 21.2172, -61.8982, 0.0, 0.0, 0.0, 0.0],
    [171.0, 147.0, 0.018599, 0.09638, 0.140941, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0, -188.9181, 16.9335, 194.6438, -4.256, 0.0, 0.0, 0.0, 0.0],
    [176.0, 170.0, 0.00244, 0.01318, 0.021296, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0, -82.129, 1.1338, 82.269, -2.8875, 0.0, 0.0, 0.0, 0.0],
    [170.0, 140.0, 0.00355, 0.02593, 0.041237, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -77.4368, -18.6535, 77.625, 15.1322, 0.0, 0.0, 0.0, 0.0],
    [171.0, 168.0, 0.01312, 0.076219, 0.116644, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0, 104.1263, -13.4584, -102.916, 6.7935, 0.0, 0.0, 0.0, 0.0],
    [170.0, 152.0, 0.009341, 0.05225, 0.087701, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0132, 58.1625, 20.3624, -66.291, 0.0, 0.0, 0.0, 0.0],
    [146.0, 135.0, 0.006141, 0.032521, 0.052456, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0, -178.1545, 34.2261, 179.8072, -31.9336, 0.0, 0.0, 0.0, 0.0],
    [147.0, 134.0, 0.00438, 0.03188, 0.050723, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0, -186.3411, 25.9387, 187.6064, -22.9774, 0.0, 0.0, 0.0, 0.0],
    [165.0, 147.0, 0.000479, 0.00331, 0.005711, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.0671, 19.2448, 53.0795, -19.8623, 0.0, 0.0, 0.0, 0.0],
    [166.0, 146.0, 0.000479, 0.00331, 0.005711, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.8214, 21.2351, 71.8433, -21.7875, 0.0, 0.0, 0.0, 0.0],
    [154.0, 143.0, 0.010539, 0.076859, 0.122355, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 116.0718, -50.6696, -114.6689, 46.4596, 0.0, 0.0, 0.0, 0.0],
    [160.0, 148.0, 0.00469, 0.034651, 0.053821, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, -150.1317, -36.5389, 151.0618, 36.8864, 0.0, 0.0, 0.0, 0.0],
    [149.0, 141.0, 0.006469, 0.0413, 0.069212, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0, 116.1888, 23.5343, -115.4394, -27.1532, 0.0, 0.0, 0.0, 0.0],
    [169.0, 141.0, 0.00105, 0.007211, 0.01028, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.5912, -8.4539, 33.6016, 7.2971, 0.0, 0.0, 0.0, 0.0],
    [169.0, 160.0, 0.006099, 0.044831, 0.070954, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7577, -2.8875, -4.7565, -5.5709, 0.0, 0.0, 0.0, 0.0],
    [177.0, 136.0, 0.002211, 0.01655, 0.024781, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 64.7879, 31.5489, -64.6889, -33.7175, 0.0, 0.0, 0.0, 0.0],
    [179.0, 178.0, 0.005169, 0.036979, 0.058951, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.0624, 1.86, -30.0218, -8.5527, 0.0, 0.0, 0.0, 0.0],
    [181.0, 174.0, 0.002401, 0.017789, 0.027588, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0, -162.7907, 6.735, 163.3749, -5.4267, 0.0, 0.0, 0.0, 0.0],
    [158.0, 138.0, 0.00274, 0.02696, 0.70592, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0, 226.5913, -0.1544, -225.2417, -61.1535, 0.0, 0.0, 0.0, 0.0],
    [164.0, 139.0, 0.0017, 0.01733, 0.45632, 915.0, 915.0, 915.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.732, -5.1644, -60.6666, -41.9138, 0.0, 0.0, 0.0, 0.0],
    [162.0, 163.0, 0.00136, 0.01574, 0.433664, 1621.0, 1621.0, 1621.0, 0.0, 0.0, 1.0, -360.0, 360.0, -180.4187, -50.6789, 180.8565, 10.504, 0.0, 0.0, 0.0, 0.0],
    [172.0, 151.0, 0.00371, 0.04326, 1.18688, 693.0, 693.0, 693.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.6829, -126.3087, 60.9791, 5.9499, 0.0, 0.0, 0.0, 0.0],
    [188.0, 193.0, 0.02738, 0.142539, 0.200473, 351.0, 351.0, 351.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.1017, -22.9195, 56.9678, 5.7702, 0.0, 0.0, 0.0, 0.0],
    [198.0, 203.0, 0.02756, 0.16014, 0.242871, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.996, 3.6849, 43.5207, -27.7572, 0.0, 0.0, 0.0, 0.0],
    [189.0, 208.0, 0.01905, 0.11132, 0.167851, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7304, -61.4264, 4.2389, 45.8487, 0.0, 0.0, 0.0, 0.0],
    [191.0, 194.0, 0.00795, 0.05919, 0.090798, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.6024, 28.9548, 50.8605, -37.3169, 0.0, 0.0, 0.0, 0.0],
    [193.0, 182.0, 0.0018, 0.021141, 0.051498, 747.0, 747.0, 747.0, 0.0, 0.0, 1.0, -360.0, 360.0, 78.3604, 37.7203, -78.2349, -41.9468, 0.0, 0.0, 0.0, 0.0],
    [202.0, 204.0, 0.00731, 0.055789, 0.083635, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.2442, 1.7015, 62.5044, -8.9277, 0.0, 0.0, 0.0, 0.0],
    [190.0, 201.0, 0.00564, 0.041961, 0.064372, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.7581, 47.5462, -57.4653, -52.6046, 0.0, 0.0, 0.0, 0.0],
    [208.0, 183.0, 0.0057, 0.04236, 0.129712, 366.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0, -103.6252, -68.7729, 104.3332, 58.4802, 0.0, 0.0, 0.0, 0.0],
    [200.0, 184.0, 0.00131, 0.01548, 0.41152, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, 233.8116, -24.8373, -233.1472, -11.5875, 0.0, 0.0, 0.0, 0.0],
    [186.0, 192.0, 0.00224, 0.02583, 0.72352, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -78.048, 76.5358, 78.4606, -144.8197, 0.0, 0.0, 0.0, 0.0],
    [195.0, 187.0, 0.0021, 0.02475, 0.65792, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0, -144.5516, -61.8651, 145.0006, -0.3408, 0.0, 0.0, 0.0, 0.0],
    [205.0, 199.0, 0.0015, 0.01768, 0.46944, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9181, -101.1754, 8.0026, 52.2149, 0.0, 0.0, 0.0, 0.0],
    [186.0, 205.0, 0.00133, 0.01569, 0.418208, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -169.0757, -49.1178, 169.4521, 9.9172, 0.0, 0.0, 0.0, 0.0],
    [187.0, 206.0, 0.00133, 0.01569, 0.418208, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0, -169.5644, -48.9947, 169.9429, 9.8167, 0.0, 0.0, 0.0, 0.0],
    [390.0, 1.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0442, 0.0, 1.0, -360.0, 360.0, -76.8585, -74.7378, 77.0218, 81.6151, 0.0, 0.0, 0.0, 0.0],
    [391.0, 2.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0249, 0.0, 1.0, -360.0, 360.0, -56.637, -66.5716, 56.744, 71.0772, 0.0, 0.0, 0.0, 0.0],
    [246.0, 245.0, 0.001008, 0.047273, 0.0, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, -360.0, 360.0, 161.0474, -8.0618, -160.8214, 18.659, 0.0, 0.0, 0.0, 0.0],
    [246.0, 29.0, 0.00079, 0.03678, 0.0, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, -360.0, 360.0, 206.9706, 92.866, -206.6201, -76.5477, 0.0, 0.0, 0.0, 0.0],
    [248.0, 3.0, 0.001651, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0513, 0.0, 1.0, -360.0, 360.0, -86.6525, -14.2989, 86.7674, 18.9882, 0.0, 0.0, 0.0, 0.0],
    [249.0, 3.0, 0.001651, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0457, 0.0, 1.0, -360.0, 360.0, -49.3169, -16.7558, 49.3573, 18.4052, 0.0, 0.0, 0.0, 0.0],
    [275.0, 4.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0219, 0.0, 1.0, -360.0, 360.0, -98.336, -3.2979, 98.4731, 9.03, 0.0, 0.0, 0.0, 0.0],
    [276.0, 5.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0243, 0.0, 1.0, -360.0, 360.0, -108.003, -3.1151, 108.1684, 10.032, 0.0, 0.0, 0.0, 0.0],
    [339.0, 6.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0565, 0.0, 1.0, -360.0, 360.0, -80.9944, -17.3186, 81.098, 21.6227, 0.0, 0.0, 0.0, 0.0],
    [339.0, 7.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0569, 0.0, 1.0, -360.0, 360.0, -81.2829, -18.1311, 81.3877, 22.486, 0.0, 0.0, 0.0, 0.0],
    [340.0, 9.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.1267, 0.0, 1.0, -360.0, 360.0, -208.0881, -77.5123, 208.8784, 110.1154, 0.0, 0.0, 0.0, 0.0],
    [351.0, 11.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0633, 0.0, 1.0, -360.0, 360.0, -111.5356, -18.0988, 111.7365, 26.3412, 0.0, 0.0, 0.0, 0.0],
    [352.0, 11.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0833, 0.0, 1.0, -360.0, 360.0, -101.3502, -53.4193, 101.5665, 62.2984, 0.0, 0.0, 0.0, 0.0],
    [353.0, 12.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0919, 0.0, 1.0, -360.0, 360.0, -99.1056, -61.2209, 99.3317, 70.4998, 0.0, 0.0, 0.0, 0.0],
    [359.0, 13.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.0685, 0.0, 1.0, -360.0, 360.0, -293.7367, 2.1591, 294.4666, 44.0704, 0.0, 0.0, 0.0, 0.0],
    [366.0, 15.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.1063, 0.0, 1.0, -360.0, 360.0, -151.5015, -20.4199, 151.7003, 34.6324, 0.0, 0.0, 0.0, 0.0],
    [383.0, 17.0, 0.00124, 0.068391, 0.0, 160.0, 160.0, 160.0, 1.0135, 0.0, 1.0, -360.0, 360.0, -69.8443, -5.1024, 69.8945, 7.8728, 0.0, 0.0, 0.0, 0.0],
    [382.0, 18.0, 0.00124, 0.068391, 0.0, 160.0, 160.0, 160.0, 0.9918, 0.0, 1.0, -360.0, 360.0, -22.5189, 33.9073, 22.5351, -33.0127, 0.0, 0.0, 0.0, 0.0],
    [388.0, 19.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0297, 0.0, 1.0, -360.0, 360.0, -113.7607, -17.5653, 113.9502, 25.4861, 0.0, 0.0, 0.0, 0.0],
    [389.0, 20.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.033, 0.0, 1.0, -360.0, 360.0, -139.7361, -24.8811, 140.0277, 37.0698, 0.0, 0.0, 0.0, 0.0],
    [395.0, 21.0, 0.00155, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0339, 0.0, 1.0, -360.0, 360.0, -90.4326, -1.8109, 90.5462, 6.6564, 0.0, 0.0, 0.0, 0.0],
    [396.0, 22.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.0443, 0.0, 1.0, -360.0, 360.0, -49.8994, -10.0302, 49.9361, 11.575, 0.0, 0.0, 0.0, 0.0],
    [401.0, 23.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0607, 0.0, 1.0, -360.0, 360.0, -95.912, -9.7, 96.0554, 15.6959, 0.0, 0.0, 0.0, 0.0],
    [402.0, 23.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0449, 0.0, 1.0, -360.0, 360.0, -83.2042, -4.2303, 83.3104, 8.6709, 0.0, 0.0, 0.0, 0.0],
    [403.0, 24.0, 0.00157, 0.067979, 0.0, 160.0, 160.0, 160.0, 1.0128, 0.0, 1.0, -360.0, 360.0, -82.8426, -8.3355, 82.9351, 12.3439, 0.0, 0.0, 0.0, 0.0],
    [404.0, 24.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 0.9771, 0.0, 1.0, -360.0, 360.0, -24.9686, -6.7816, 24.9779, 7.1725, 0.0, 0.0, 0.0, 0.0],
    [410.0, 25.0, 0.0015, 0.06188, 0.0, 250.0, 250.0, 250.0, 1.1272, 0.0, 1.0, -360.0, 360.0, -177.5932, -21.118, 178.0792, 41.1661, 0.0, 0.0, 0.0, 0.0],
    [462.0, 30.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0574, 0.0, 1.0, -360.0, 360.0, -121.0852, -17.2247, 121.3171, 26.8033, 0.0, 0.0, 0.0, 0.0],
    [486.0, 31.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0808, 0.0, 1.0, -360.0, 360.0, -119.6512, -8.4912, 119.835, 18.3276, 0.0, 0.0, 0.0, 0.0],
    [487.0, 31.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.0735, 0.0, 1.0, -360.0, 360.0, -121.2152, -11.8011, 121.4054, 21.9239, 0.0, 0.0, 0.0, 0.0],
    [543.0, 32.0, 0.001651, 0.07107, 0.0, 160.0, 160.0, 160.0, 1.0589, 0.0, 1.0, -360.0, 360.0, -103.4971, -15.0419, 103.6693, 22.4553, 0.0, 0.0, 0.0, 0.0],
    [570.0, 34.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0174, 0.0, 1.0, -360.0, 360.0, -36.979, -18.5989, 37.0033, 19.6128, 0.0, 0.0, 0.0, 0.0],
    [571.0, 34.0, 0.001651, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.0178, 0.0, 1.0, -360.0, 360.0, -36.8377, -18.9784, 36.862, 19.9951, 0.0, 0.0, 0.0, 0.0],
    [584.0, 35.0, 0.001401, 0.0668, 0.0, 160.0, 160.0, 160.0, 1.0157, 0.0, 1.0, -360.0, 360.0, -54.2376, -23.5889, 54.2801, 25.6163, 0.0, 0.0, 0.0, 0.0],
    [584.0, 35.0, 0.001401, 0.0668, 0.0, 160.0, 160.0, 160.0, 1.0417, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [589.0, 36.0, 0.00151, 0.067151, 0.0, 160.0, 160.0, 160.0, 0.9842, 0.0, 1.0, -360.0, 360.0, -63.6173, -2.0489, 63.6688, 4.3402, 0.0, 0.0, 0.0, 0.0],
    [609.0, 38.0, 0.00157, 0.078081, 0.0, 160.0, 160.0, 160.0, 0.9962, 0.0, 1.0, -360.0, 360.0, -66.8846, -7.341, 66.9445, 10.3177, 0.0, 0.0, 0.0, 0.0],
    [613.0, 39.0, 0.00149, 0.066159, 0.0, 160.0, 160.0, 160.0, 1.0125, 0.0, 1.0, -360.0, 360.0, -46.5908, -11.2751, 46.6208, 12.6078, 0.0, 0.0, 0.0, 0.0],
    [661.0, 43.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9864, 0.0, 1.0, -360.0, 360.0, -97.5242, 44.2165, 97.6643, -38.1704, 0.0, 0.0, 0.0, 0.0],
    [663.0, 47.0, 0.00163, 0.069461, 0.0, 160.0, 160.0, 160.0, 0.9905, 0.0, 1.0, -360.0, 360.0, -85.7884, -10.505, 85.8907, 14.8642, 0.0, 0.0, 0.0, 0.0],
    [665.0, 49.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.0231, 0.0, 1.0, -360.0, 360.0, -35.9448, 0.0128, 35.9611, 0.7177, 0.0, 0.0, 0.0, 0.0],
    [692.0, 50.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.0425, 0.0, 1.0, -360.0, 360.0, -112.8514, -4.231, 113.0094, 11.3118, 0.0, 0.0, 0.0, 0.0],
    [693.0, 50.0, 0.00153, 0.06156, 0.0, 250.0, 250.0, 250.0, 1.0768, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [711.0, 51.0, 0.00157, 0.066159, 0.0, 160.0, 160.0, 160.0, 1.0006, 0.0, 1.0, -360.0, 360.0, -52.3604, 2.5379, 52.3972, -0.9893, 0.0, 0.0, 0.0, 0.0],
    [727.0, 54.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.0482, 0.0, 1.0, -360.0, 360.0, -101.883, -15.9368, 102.023, 22.1724, 0.0, 0.0, 0.0, 0.0],
    [730.0, 53.0, 0.00139, 0.05984, 0.0, 250.0, 250.0, 250.0, 0.9841, 0.0, 1.0, -360.0, 360.0, -104.7401, -37.6411, 104.906, 44.7844, 0.0, 0.0, 0.0, 0.0],
    [737.0, 56.0, 0.00145, 0.068391, 0.0, 160.0, 160.0, 160.0, 0.9978, 0.0, 1.0, -360.0, 360.0, -67.9633, -8.7234, 68.02, 11.3996, 0.0, 0.0, 0.0, 0.0],
    [755.0, 61.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9893, 0.0, 1.0, -360.0, 360.0, -56.4808, -5.8608, 56.5251, 7.6811, 0.0, 0.0, 0.0, 0.0],
    [754.0, 61.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 0.9898, 0.0, 1.0, -360.0, 360.0, -56.6904, -6.8164, 56.7331, 8.6588, 0.0, 0.0, 0.0, 0.0],
    [765.0, 62.0, 0.00163, 0.067831, 0.0, 160.0, 160.0, 160.0, 0.9889, 0.0, 1.0, -360.0, 360.0, -84.5905, -4.5637, 84.6875, 8.5992, 0.0, 0.0, 0.0, 0.0],
    [764.0, 63.0, 0.00143, 0.06831, 0.0, 160.0, 160.0, 160.0, 0.9904, 0.0, 1.0, -360.0, 360.0, -83.6993, -7.3774, 83.7833, 11.3872, 0.0, 0.0, 0.0, 0.0],
    [774.0, 64.0, 0.00139, 0.0608, 0.0, 250.0, 250.0, 250.0, 1.0397, 0.0, 1.0, -360.0, 360.0, -54.429, -5.8908, 54.4673, 7.5685, 0.0, 0.0, 0.0, 0.0],
    [775.0, 65.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.0396, 0.0, 1.0, -360.0, 360.0, -52.9522, -5.5875, 52.9887, 7.2147, 0.0, 0.0, 0.0, 0.0],
    [803.0, 66.0, 0.00163, 0.067539, 0.0, 160.0, 160.0, 160.0, 1.0093, 0.0, 1.0, -360.0, 360.0, -60.5499, -14.3815, 60.6042, 16.6294, 0.0, 0.0, 0.0, 0.0],
    [828.0, 68.0, 0.00161, 0.06762, 0.0, 160.0, 160.0, 160.0, 1.0083, 0.0, 1.0, -360.0, 360.0, -73.4087, -8.8041, 73.4847, 11.9967, 0.0, 0.0, 0.0, 0.0],
    [850.0, 69.0, 0.00207, 0.067771, -0.003001, 160.0, 160.0, 160.0, 1.0047, 0.0, 1.0, -360.0, 360.0, -96.395, -12.1153, 96.5597, 17.8672, 0.0, 0.0, 0.0, 0.0],
    [880.0, 72.0, 0.001651, 0.067979, -0.003194, 160.0, 160.0, 160.0, 1.0092, 0.0, 1.0, -360.0, 360.0, -90.9101, -17.0964, 91.0286, 22.3611, 0.0, 0.0, 0.0, 0.0],
    [897.0, 75.0, 0.00145, 0.069211, -0.005324, 160.0, 160.0, 160.0, 1.0034, 0.0, 1.0, -360.0, 360.0, -87.6129, -19.3741, 87.7121, 24.7413, 0.0, 0.0, 0.0, 0.0],
    [998.0, 82.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0507, 0.0, 1.0, -360.0, 360.0, 40.9681, 38.195, -40.9256, -35.384, 0.0, 0.0, 0.0, 0.0],
    [999.0, 82.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0508, 0.0, 1.0, -360.0, 360.0, 51.8023, 38.1502, -51.7461, -34.7864, 0.0, 0.0, 0.0, 0.0],
    [1088.0, 83.0, 0.001651, 0.06694, -0.003098, 160.0, 160.0, 160.0, 0.988, 0.0, 1.0, -360.0, 360.0, 50.2947, 8.3214, -50.2602, -6.5382, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 83.0, 0.00145, 0.066531, -0.003194, 160.0, 160.0, 160.0, 0.9837, 0.0, 1.0, -360.0, 360.0, 53.6746, 16.2067, -53.6382, -14.1417, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 84.0, 0.00145, 0.0655, -0.002517, 160.0, 160.0, 160.0, 1.0007, 0.0, 1.0, -360.0, 360.0, -103.5006, -18.347, 103.635, 24.7196, 0.0, 0.0, 0.0, 0.0],
    [1110.0, 85.0, 0.00145, 0.07045, -0.002517, 160.0, 160.0, 160.0, 1.0015, 0.0, 1.0, -360.0, 360.0, -22.7472, -8.1849, 22.7542, 8.8327, 0.0, 0.0, 0.0, 0.0],
    [1186.0, 88.0, 0.00145, 0.069831, -0.002323, 160.0, 160.0, 160.0, 0.9488, 0.0, 1.0, -360.0, 360.0, -56.987, -16.788, 57.03, 19.1381, 0.0, 0.0, 0.0, 0.0],
    [1187.0, 89.0, 0.001651, 0.067771, -0.002807, 160.0, 160.0, 160.0, 1.0045, 0.0, 1.0, -360.0, 360.0, -27.8346, -31.1684, 27.8593, 32.5177, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 94.0, 0.00145, 0.06736, -0.006582, 160.0, 160.0, 160.0, 0.9972, 0.0, 1.0, -360.0, 360.0, -19.8135, -17.49, 19.822, 18.6888, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 95.0, 0.001651, 0.06694, -0.002904, 160.0, 160.0, 160.0, 0.9952, 0.0, 1.0, -360.0, 360.0, -13.0902, 12.2685, 13.0944, -11.7388, 0.0, 0.0, 0.0, 0.0],
    [1246.0, 96.0, 0.00145, 0.068391, -0.003194, 160.0, 160.0, 160.0, 0.9968, 0.0, 1.0, -360.0, 360.0, -56.0756, -13.862, 56.116, 16.1543, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 100.0, 0.001651, 0.06694, -0.002323, 160.0, 160.0, 160.0, 0.9822, 0.0, 1.0, -360.0, 360.0, -101.7822, 0.9368, 101.9248, 5.1238, 0.0, 0.0, 0.0, 0.0],
    [1253.0, 101.0, 0.001651, 0.06694, -0.003194, 160.0, 160.0, 160.0, 0.9894, 0.0, 1.0, -360.0, 360.0, -85.7502, -6.3945, 85.8527, 10.9335, 0.0, 0.0, 0.0, 0.0],
    [1285.0, 102.0, 0.00145, 0.06756, -0.002226, 160.0, 160.0, 160.0, 0.9901, 0.0, 1.0, -360.0, 360.0, -99.5063, 13.1394, 99.6252, -7.331, 0.0, 0.0, 0.0, 0.0],
    [1284.0, 103.0, 0.001651, 0.06756, -0.003194, 160.0, 160.0, 160.0, 1.0106, 0.0, 1.0, -360.0, 360.0, -110.7915, -26.9563, 110.9747, 34.8354, 0.0, 0.0, 0.0, 0.0],
    [1287.0, 104.0, 0.00145, 0.066531, -0.002904, 160.0, 160.0, 160.0, 0.991, 0.0, 1.0, -360.0, 360.0, -24.2116, 14.6136, 24.2208, -13.8304, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 105.0, 0.001651, 0.068599, -0.002904, 160.0, 160.0, 160.0, 0.9899, 0.0, 1.0, -360.0, 360.0, -57.1743, 32.957, 57.2306, -30.2539, 0.0, 0.0, 0.0, 0.0],
    [1350.0, 106.0, 0.00207, 0.093599, -0.003388, 160.0, 160.0, 160.0, 0.9902, 0.0, 1.0, -360.0, 360.0, -57.3706, -14.1863, 57.4312, 17.3366, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 107.0, 0.00186, 0.092771, -0.003001, 160.0, 160.0, 160.0, 0.9928, 0.0, 1.0, -360.0, 360.0, -8.2382, 12.926, 8.2416, -12.3836, 0.0, 0.0, 0.0, 0.0],
    [1387.0, 108.0, 0.00145, 0.067151, -0.002226, 160.0, 160.0, 160.0, 1.0009, 0.0, 1.0, -360.0, 360.0, -74.6263, -26.8351, 74.7039, 30.695, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 110.0, 0.00145, 0.0657, -0.005227, 160.0, 160.0, 160.0, 0.9921, 0.0, 1.0, -360.0, 360.0, -86.0525, -1.0798, 86.1412, 5.7336, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 111.0, 0.00145, 0.06756, -0.003485, 160.0, 160.0, 160.0, 1.0202, 0.0, 1.0, -360.0, 360.0, -89.1254, -42.1552, 89.2498, 48.3561, 0.0, 0.0, 0.0, 0.0],
    [1572.0, 113.0, 0.00145, 0.06756, -0.002904, 160.0, 160.0, 160.0, 1.0079, 0.0, 1.0, -360.0, 360.0, -90.3611, -16.1426, 90.4647, 21.3127, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 115.0, 0.00156, 0.06269, -0.00864, 250.0, 250.0, 250.0, 1.0559, 0.0, 1.0, -360.0, 360.0, -69.0785, -41.6788, 69.1774, 46.571, 0.0, 0.0, 0.0, 0.0],
    [1634.0, 115.0, 0.00156, 0.06294, -0.00864, 250.0, 250.0, 250.0, 1.0575, 0.0, 1.0, -360.0, 360.0, -46.889, -20.0018, 46.9275, 22.4829, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 116.0, 0.00145, 0.06736, -0.002226, 160.0, 160.0, 160.0, 0.9998, 0.0, 1.0, -360.0, 360.0, -56.3727, -18.8536, 56.4155, 21.1122, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 119.0, 0.00145, 0.06674, -0.006582, 160.0, 160.0, 160.0, 0.9905, 0.0, 1.0, -360.0, 360.0, -127.3391, 4.4226, 127.5316, 5.2407, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 120.0, 0.00137, 0.05988, -0.01504, 250.0, 250.0, 250.0, 1.0629, 0.0, 1.0, -360.0, 360.0, -93.5394, -56.8644, 93.7009, 65.5212, 0.0, 0.0, 0.0, 0.0],
    [1797.0, 122.0, 0.00137, 0.06119, -0.00992, 250.0, 250.0, 250.0, 1.0564, 0.0, 1.0, -360.0, 360.0, 1.3947, -25.6316, -1.3859, 27.1017, 0.0, 0.0, 0.0, 0.0],
    [1798.0, 123.0, 0.00156, 0.06269, -0.00992, 250.0, 250.0, 250.0, 1.0578, 0.0, 1.0, -360.0, 360.0, -29.9485, -29.1047, 29.9745, 31.2252, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 124.0, 0.001651, 0.06694, -0.003001, 160.0, 160.0, 160.0, 0.9898, 0.0, 1.0, -360.0, 360.0, -85.1473, 1.365, 85.2459, 2.9966, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 125.0, 0.00145, 0.068599, -0.002323, 160.0, 160.0, 160.0, 1.0013, 0.0, 1.0, -360.0, 360.0, -56.0858, -2.3672, 56.1232, 4.4211, 0.0, 0.0, 0.0, 0.0],
    [1842.0, 126.0, 0.001651, 0.06818, -0.002904, 160.0, 160.0, 160.0, 1.01, 0.0, 1.0, -360.0, 360.0, -84.4128, -26.1446, 84.5216, 30.9876, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 129.0, 0.00145, 0.06756, -0.003775, 160.0, 160.0, 160.0, 1.0061, 0.0, 1.0, -360.0, 360.0, -100.2236, -14.997, 100.3496, 21.3161, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 130.0, 0.00145, 0.0655, -0.002904, 160.0, 160.0, 160.0, 1.0007, 0.0, 1.0, -360.0, 360.0, -97.4222, -16.7262, 97.5422, 22.4899, 0.0, 0.0, 0.0, 0.0],
    [1933.0, 134.0, 0.001651, 0.0625, 0.0, 160.0, 160.0, 160.0, 0.9763, 0.0, 1.0, -360.0, 360.0, 4.2705, 52.0072, -4.2358, -50.6945, 0.0, 0.0, 0.0, 0.0],
    [1955.0, 136.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.03, 0.0, 1.0, -360.0, 360.0, -79.5727, -13.4884, 79.6552, 17.3706, 0.0, 0.0, 0.0, 0.0],
    [1956.0, 136.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0312, 0.0, 1.0, -360.0, 360.0, -86.9603, -16.918, 87.0741, 21.6195, 0.0, 0.0, 0.0, 0.0],
    [1979.0, 137.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0376, 0.0, 1.0, -360.0, 360.0, -107.398, -20.5886, 107.5558, 27.5764, 0.0, 0.0, 0.0, 0.0],
    [1981.0, 138.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.1425, 0.0, 1.0, -360.0, 360.0, -184.4024, -57.9552, 185.0046, 82.381, 0.0, 0.0, 0.0, 0.0],
    [1982.0, 139.0, 0.00152, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.0991, 0.0, 1.0, -360.0, 360.0, -100.7488, -14.3667, 100.9035, 20.685, 0.0, 0.0, 0.0, 0.0],
    [1987.0, 140.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 0.9866, 0.0, 1.0, -360.0, 360.0, -125.8603, 35.9719, 126.0703, -26.6748, 0.0, 0.0, 0.0, 0.0],
    [2013.0, 141.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.0141, 0.0, 1.0, -360.0, 360.0, -81.7483, -15.8908, 81.8378, 19.8561, 0.0, 0.0, 0.0, 0.0],
    [2019.0, 143.0, 0.00161, 0.066531, 0.0, 160.0, 160.0, 160.0, 0.9899, 0.0, 1.0, -360.0, 360.0, -29.9406, 23.7359, 29.9596, -22.9498, 0.0, 0.0, 0.0, 0.0],
    [2020.0, 143.0, 0.00161, 0.066531, 0.0, 160.0, 160.0, 160.0, 1.0, 0.0, 1.0, -360.0, 360.0, -63.7466, -1.1786, 63.8011, 3.4316, 0.0, 0.0, 0.0, 0.0],
    [2081.0, 144.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0026, 0.0, 1.0, -360.0, 360.0, -8.2642, 21.1645, 8.2702, -20.8787, 0.0, 0.0, 0.0, 0.0],
    [2082.0, 144.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.009, 0.0, 1.0, -360.0, 360.0, -35.7383, 7.1099, 35.7542, -6.3624, 0.0, 0.0, 0.0, 0.0],
    [2097.0, 146.0, 0.001651, 0.06851, 0.0, 160.0, 160.0, 160.0, 0.984, 0.0, 1.0, -360.0, 360.0, 3.2973, 22.5945, -3.2905, -22.3115, 0.0, 0.0, 0.0, 0.0],
    [2096.0, 147.0, 0.003409, 0.231401, 0.0, 80.0, 80.0, 80.0, 1.0081, 0.0, 1.0, -360.0, 360.0, -55.1173, 2.6393, 55.202, 3.1055, 0.0, 0.0, 0.0, 0.0],
    [2098.0, 2096.0, 0.01124, 0.452479, 0.0, 80.0, 80.0, 80.0, 0.9355, 0.0, 1.0, -360.0, 360.0, 36.441, 4.0442, -36.3219, 0.7472, 0.0, 0.0, 0.0, 0.0],
    [2098.0, 147.0, 0.00562, 0.22624, 0.0, 80.0, 80.0, 80.0, 0.9407, 0.0, 1.0, -360.0, 360.0, 14.992, 5.1878, -14.9808, -4.7342, 0.0, 0.0, 0.0, 0.0],
    [2108.0, 148.0, 0.00163, 0.061359, 0.004162, 160.0, 160.0, 160.0, 0.9892, 0.0, 1.0, -360.0, 360.0, -52.6641, 36.2443, 52.7166, -34.788, 0.0, 0.0, 0.0, 0.0],
    [2150.0, 152.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0181, 0.0, 1.0, -360.0, 360.0, -106.471, -14.9787, 106.6455, 21.2458, 0.0, 0.0, 0.0, 0.0],
    [2158.0, 153.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0127, 0.0, 1.0, -360.0, 360.0, -85.9451, 21.5996, 86.0554, -17.6371, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 154.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0168, 0.0, 1.0, -360.0, 360.0, -90.2633, 6.3706, 90.3802, -2.1742, 0.0, 0.0, 0.0, 0.0],
    [2175.0, 156.0, 0.001651, 0.092771, 0.0, 160.0, 160.0, 160.0, 1.0235, 0.0, 1.0, -360.0, 360.0, -39.5831, -17.244, 39.6088, 18.6882, 0.0, 0.0, 0.0, 0.0],
    [2176.0, 155.0, 0.001651, 0.06694, 0.0, 160.0, 160.0, 160.0, 1.0054, 0.0, 1.0, -360.0, 360.0, -58.9844, 7.3404, 59.0314, -5.4312, 0.0, 0.0, 0.0, 0.0],
    [2181.0, 160.0, 0.000289, 0.061359, 0.004162, 160.0, 160.0, 160.0, 1.0126, 0.0, 1.0, -360.0, 360.0, -63.9641, -16.9052, 63.9749, 18.7042, 0.0, 0.0, 0.0, 0.0],
    [2182.0, 160.0, 0.001651, 0.068599, 0.0, 160.0, 160.0, 160.0, 1.0167, 0.0, 1.0, -360.0, 360.0, -90.7913, -18.3359, 90.9133, 23.4056, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 162.0, 0.00101, 0.06188, -0.01984, 330.0, 330.0, 330.0, 1.1081, 0.0, 1.0, -360.0, 360.0, -180.0773, -27.7591, 180.4187, 50.6789, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 163.0, 0.00101, 0.06188, 0.0, 330.0, 330.0, 330.0, 1.1014, 0.0, 1.0, -360.0, 360.0, -121.3592, -19.6541, 121.5091, 28.8408, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 163.0, 0.00138, 0.05931, 0.0, 250.0, 250.0, 250.0, 1.0911, 0.0, 1.0, -360.0, 360.0, -153.1822, 2.5089, 153.4933, 10.859, 0.0, 0.0, 0.0, 0.0],
    [2218.0, 165.0, 0.00163, 0.070331, 0.0, 160.0, 160.0, 160.0, 0.9771, 0.0, 1.0, -360.0, 360.0, 34.4026, 58.5044, -34.3454, -56.0385, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 168.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9886, 0.0, 1.0, -360.0, 360.0, -62.4131, 4.3063, 62.4683, -2.3228, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 168.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 0.9895, 0.0, 1.0, -360.0, 360.0, -61.0434, 2.5455, 61.0961, -0.6506, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 169.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.9302, 0.0, 1.0, -360.0, 360.0, -12.671, -5.455, 12.6755, 5.6257, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 169.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.9302, 0.0, 1.0, -360.0, 360.0, -16.151, -5.455, 16.1579, 5.7157, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 171.0, 0.001651, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0042, 0.0, 1.0, -360.0, 360.0, -108.0897, 6.7031, 108.2536, -0.8139, 0.0, 0.0, 0.0, 0.0],
    [2241.0, 172.0, 0.00101, 0.06188, -0.01984, 330.0, 330.0, 330.0, 1.0921, 0.0, 1.0, -360.0, 360.0, -75.7526, -16.2104, 75.8144, 21.9777, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 172.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.0902, 0.0, 1.0, -360.0, 360.0, -58.8159, -5.1685, 58.8691, 7.3277, 0.0, 0.0, 0.0, 0.0],
    [2255.0, 174.0, 0.001651, 0.066531, 0.0, 160.0, 160.0, 160.0, 1.0737, 0.0, 1.0, -360.0, 360.0, -87.4525, -75.3959, 87.6752, 84.3702, 0.0, 0.0, 0.0, 0.0],
    [2256.0, 175.0, 0.001651, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0563, 0.0, 1.0, -360.0, 360.0, -106.3753, -42.2147, 106.5851, 50.8211, 0.0, 0.0, 0.0, 0.0],
    [2261.0, 176.0, 0.001651, 0.052289, 0.0, 160.0, 160.0, 160.0, 1.0025, 0.0, 1.0, -360.0, 360.0, -82.0344, 4.1315, 82.129, -1.1338, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 177.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0279, 0.0, 1.0, -360.0, 360.0, -99.5327, -17.6907, 99.6794, 23.7527, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 178.0, 0.001651, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.0229, 0.0, 1.0, -360.0, 360.0, -83.0553, -4.4484, 83.1529, 8.4815, 0.0, 0.0, 0.0, 0.0],
    [2430.0, 179.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0143, 0.0, 1.0, -360.0, 360.0, -117.8714, -0.1329, 118.0659, 7.9499, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 181.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0527, 0.0, 1.0, -360.0, 360.0, -86.4553, -39.1555, 86.5992, 44.937, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 181.0, 0.001651, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.0347, 0.0, 1.0, -360.0, 360.0, -54.9271, -8.3271, 54.9743, 10.2262, 0.0, 0.0, 0.0, 0.0],
    [2473.0, 182.0, 0.00155, 0.065849, 0.0, 160.0, 160.0, 160.0, 1.0969, 0.0, 1.0, -360.0, 360.0, -78.1236, -37.2172, 78.2349, 41.9468, 0.0, 0.0, 0.0, 0.0],
    [2497.0, 185.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.067, 0.0, 1.0, -360.0, 360.0, -101.1515, 3.8535, 101.2824, 1.85, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 186.0, 0.00129, 0.06437, 0.0, 250.0, 250.0, 250.0, 1.1036, 0.0, 1.0, -360.0, 360.0, -135.4289, -4.0421, 135.661, 15.6216, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 187.0, 0.00129, 0.06437, 0.0, 250.0, 250.0, 250.0, 1.0973, 0.0, 1.0, -360.0, 360.0, -135.7949, 5.2264, 136.0257, 6.2873, 0.0, 0.0, 0.0, 0.0],
    [2510.0, 189.0, 0.0037, 0.18657, 0.0, 120.0, 120.0, 120.0, 1.1338, 0.0, 1.0, -360.0, 360.0, -12.553, -21.8236, 12.5774, 23.0562, 0.0, 0.0, 0.0, 0.0],
    [2511.0, 188.0, 0.001591, 0.06694, 0.0, 160.0, 160.0, 160.0, 1.1351, 0.0, 1.0, -360.0, 360.0, -47.163, -57.4463, 47.2543, 61.2866, 0.0, 0.0, 0.0, 0.0],
    [2527.0, 190.0, 0.00163, 0.066711, 0.0, 160.0, 160.0, 160.0, 1.0633, 0.0, 1.0, -360.0, 360.0, -71.4078, -25.9149, 71.4926, 29.3854, 0.0, 0.0, 0.0, 0.0],
    [2529.0, 191.0, 0.00163, 0.066711, 0.0, 160.0, 160.0, 160.0, 1.0634, 0.0, 1.0, -360.0, 360.0, -70.7125, -25.8362, 70.7958, 29.245, 0.0, 0.0, 0.0, 0.0],
    [2528.0, 192.0, 0.00059, 0.04206, 0.0, 330.0, 330.0, 330.0, 1.1604, 0.0, 1.0, -360.0, 360.0, -202.193, -47.8693, 202.4664, 67.3614, 0.0, 0.0, 0.0, 0.0],
    [2535.0, 193.0, 0.001591, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0755, 0.0, 1.0, -360.0, 360.0, -80.7132, -20.9508, 80.8153, 25.2753, 0.0, 0.0, 0.0, 0.0],
    [2536.0, 194.0, 0.001591, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.0777, 0.0, 1.0, -360.0, 360.0, -80.7349, -24.3066, 80.8397, 28.7458, 0.0, 0.0, 0.0, 0.0],
    [2600.0, 196.0, 0.00089, 0.05411, 0.0, 330.0, 330.0, 330.0, 1.1448, 0.0, 1.0, -360.0, 360.0, -144.3333, -48.6726, 144.5501, 61.8498, 0.0, 0.0, 0.0, 0.0],
    [2603.0, 197.0, 0.00161, 0.06756, 0.0, 160.0, 160.0, 160.0, 1.0598, 0.0, 1.0, -360.0, 360.0, -66.245, -14.1948, 66.3118, 16.9963, 0.0, 0.0, 0.0, 0.0],
    [2604.0, 198.0, 0.00161, 0.06756, 0.0, 160.0, 160.0, 160.0, 1.059, 0.0, 1.0, -360.0, 360.0, -66.5252, -12.9741, 66.5919, 15.7736, 0.0, 0.0, 0.0, 0.0],
    [2669.0, 199.0, 0.00059, 0.04206, 0.0, 330.0, 330.0, 330.0, 1.0552, 0.0, 1.0, -360.0, 360.0, -158.0291, 37.5909, 158.1702, -27.5331, 0.0, 0.0, 0.0, 0.0],
    [2689.0, 202.0, 0.002771, 0.1062, 0.0, 100.0, 100.0, 100.0, 1.048, 0.0, 1.0, -360.0, 360.0, -46.3141, -17.1475, 46.3779, 19.5952, 0.0, 0.0, 0.0, 0.0],
    [2688.0, 201.0, 0.00157, 0.0675, 0.0, 160.0, 160.0, 160.0, 1.048, 0.0, 1.0, -360.0, 360.0, -73.2407, -27.4049, 73.3315, 31.3066, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 203.0, 0.00161, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.051, 0.0, 1.0, -360.0, 360.0, -71.355, -33.5216, 71.45, 37.4973, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 204.0, 0.001651, 0.066711, 0.0, 160.0, 160.0, 160.0, 1.05, 0.0, 1.0, -360.0, 360.0, -71.7009, -32.2625, 71.7976, 36.1716, 0.0, 0.0, 0.0, 0.0],
    [2726.0, 205.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.084, 0.0, 1.0, -360.0, 360.0, -102.8177, 5.9238, 102.9559, 0.0995, 0.0, 0.0, 0.0, 0.0],
    [2727.0, 205.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.084, 0.0, 1.0, -360.0, 360.0, -102.43, 5.9645, 102.5672, 0.0134, 0.0, 0.0, 0.0, 0.0],
    [2729.0, 207.0, 0.00155, 0.067979, 0.0, 160.0, 160.0, 160.0, 1.0441, 0.0, 1.0, -360.0, 360.0, -38.7845, -18.3146, 38.8096, 19.4123, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 208.0, 0.00161, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0424, 0.0, 1.0, -360.0, 360.0, -39.8373, -15.581, 39.863, 16.6655, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 346.0, 0.054463, 0.101322, 0.00968, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.566, 4.867, 0.5798, -5.9833, 0.0, 0.0, 0.0, 0.0],
    [2087.0, 289.0, 0.023719, 0.06124, 0.006241, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6042, 1.4791, -1.603, -2.2187, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 312.0, 0.024711, 0.06281, 0.006411, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.327, 1.1046, -27.1742, -1.4881, 0.0, 0.0, 0.0, 0.0],
    [1932.0, 416.0, 0.042066, 0.108603, 0.011069, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.008, 10.0442, -15.8829, -11.0834, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 221.0, 0.061818, 0.105041, 0.01014, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4985, -2.2096, 0.5, 1.0, 0.0, 0.0, 0.0, 0.0],
    [2383.0, 522.0, 0.059256, 0.103967, 0.010481, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.8421, -10.6823, 22.1421, 9.9855, 0.0, 0.0, 0.0, 0.0],
    [1262.0, 242.0, 0.033058, 0.080992, 0.01007, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.3487, -8.2619, 52.091, 8.8476, 0.0, 0.0, 0.0, 0.0],
    [1272.0, 435.0, 0.021488, 0.071066, 0.007241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.8623, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [672.0, 377.0, 0.047273, 0.083876, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.6238, 5.5493, 24.892, -5.9545, 0.0, 0.0, 0.0, 0.0],
    [624.0, 402.0, 0.074628, 0.130248, 0.012439, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.5777, -12.989, -24.1011, 12.3538, 0.0, 0.0, 0.0, 0.0],
    [770.0, 460.0, 0.052231, 0.090083, 0.008661, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.9937, -3.2669, 35.5369, 3.1589, 0.0, 0.0, 0.0, 0.0],
    [824.0, 1278.0, 0.045446, 0.079339, 0.008521, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3568, 1.3941, 8.3855, -2.3391, 0.0, 0.0, 0.0, 0.0],
    [673.0, 1578.0, 0.03719, 0.060331, 0.006561, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.9255, 5.1575, 27.1662, -5.5375, 0.0, 0.0, 0.0, 0.0],
    [737.0, 1657.0, 0.041322, 0.139669, 0.01241, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.0225, 1.9624, -11.97, -3.2565, 0.0, 0.0, 0.0, 0.0],
    [763.0, 1360.0, 0.023967, 0.053719, 0.008809, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7869, 9.9763, 5.8176, -10.8861, 0.0, 0.0, 0.0, 0.0],
    [1741.0, 593.0, 0.02438, 0.049091, 0.004709, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.3778, -1.1588, -18.3034, 0.7877, 0.0, 0.0, 0.0, 0.0],
    [2207.0, 1148.0, 0.035537, 0.066124, 0.00765, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.789, -7.201, 18.9089, 6.512, 0.0, 0.0, 0.0, 0.0],
    [2423.0, 1147.0, 0.070248, 0.120661, 0.012901, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.065, -0.44, 4.0747, -1.093, 0.0, 0.0, 0.0, 0.0],
    [2429.0, 981.0, 0.021488, 0.027273, 0.005111, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2660.0, 2157.0, 0.068256, 0.184298, 0.017981, 50.0, 50.0, 50.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2493.0, 2363.0, 0.034628, 0.060744, 0.005711, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.805, -4.9889, 6.8257, 4.373, 0.0, 0.0, 0.0, 0.0],
    [2695.0, 2016.0, 0.029174, 0.051157, 0.004859, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2681.0, 2218.0, 0.03719, 0.096686, 0.010159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -67.7294, 2.3115, 69.1471, 0.1247, 0.0, 0.0, 0.0, 0.0],
    [2617.0, 2218.0, 0.082066, 0.200083, 0.02217, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.7907, 6.3346, 69.9961, -1.1926, 0.0, 0.0, 0.0, 0.0],
    [2622.0, 2219.0, 0.044628, 0.115207, 0.012049, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7218, -18.8011, 19.9893, 18.0166, 0.0, 0.0, 0.0, 0.0],
    [2575.0, 2096.0, 0.041322, 0.087603, 0.012199, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -73.2298, -0.0982, 75.1036, 2.5889, 0.0, 0.0, 0.0, 0.0],
    [2567.0, 1937.0, 0.039256, 0.107438, 0.011081, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.7056, 12.8211, 51.637, -11.565, 0.0, 0.0, 0.0, 0.0],
    [2587.0, 2219.0, 0.056281, 0.183223, 0.01876, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.804, -17.0005, 16.0444, 15.5024, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 786.0, 0.038843, 0.064463, 0.00695, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.1264, -9.3406, -26.8554, 8.9809, 0.0, 0.0, 0.0, 0.0],
    [2657.0, 2206.0, 0.023058, 0.07438, 0.007841, 137.0, 137.0, 137.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [660.0, 449.0, 0.046777, 0.323967, 0.031511, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.4795, 3.71, -49.5144, -0.8698, 0.0, 0.0, 0.0, 0.0],
    [1290.0, 2079.0, 0.040496, 0.050413, 0.00719, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9413, -2.9379, -13.8703, 2.2058, 0.0, 0.0, 0.0, 0.0],
    [522.0, 1212.0, 0.057016, 0.113223, 0.01232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0034, -2.8827, 1.0061, 1.4172, 0.0, 0.0, 0.0, 0.0],
    [660.0, 460.0, 0.016364, 0.053141, 0.00619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.4848, 7.3754, -47.1819, -7.1589, 0.0, 0.0, 0.0, 0.0],
    [661.0, 252.0, 0.056612, 0.130504, 0.01307, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 71.8378, -3.177, -69.4985, 6.9792, 0.0, 0.0, 0.0, 0.0],
    [509.0, 1014.0, 0.009917, 0.029752, 0.00356, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.3824, 1.1822, -30.3073, -1.3903, 0.0, 0.0, 0.0, 0.0],
    [2541.0, 2394.0, 0.053331, 0.089256, 0.009169, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [758.0, 377.0, 0.013967, 0.045041, 0.00462, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.2613, 8.9059, 14.2962, -9.3234, 0.0, 0.0, 0.0, 0.0],
    [706.0, 330.0, 0.059917, 0.101488, 0.01089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6545, 3.2563, 5.6784, -4.502, 0.0, 0.0, 0.0, 0.0],
    [691.0, 449.0, 0.07438, 0.130248, 0.012359, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.0755, -11.2422, -27.5193, 10.739, 0.0, 0.0, 0.0, 0.0],
    [2559.0, 254.0, 0.038843, 0.126446, 0.013, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6553, -3.7642, 9.6894, 2.3507, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 240.0, 0.037017, 0.06719, 0.006389, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.585, 6.4512, 11.6415, -7.1054, 0.0, 0.0, 0.0, 0.0],
    [724.0, 476.0, 0.01719, 0.055703, 0.005689, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7279, 2.2311, -6.7202, -2.864, 0.0, 0.0, 0.0, 0.0],
    [824.0, 1671.0, 0.01405, 0.042984, 0.00513, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1132, -1.3941, 2.1138, 0.7978, 0.0, 0.0, 0.0, 0.0],
    [1771.0, 705.0, 0.021488, 0.040496, 0.007991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4384, -9.6769, -13.3893, 8.8404, 0.0, 0.0, 0.0, 0.0],
    [1709.0, 705.0, 0.019008, 0.033876, 0.00697, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7626, 10.0588, -0.7447, -10.8404, 0.0, 0.0, 0.0, 0.0],
    [1595.0, 736.0, 0.047934, 0.06281, 0.01111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.0061, 1.7586, 60.4737, -1.1319, 0.0, 0.0, 0.0, 0.0],
    [756.0, 330.0, 0.042314, 0.075289, 0.00702, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7051, -4.3805, 5.7226, 3.5866, 0.0, 0.0, 0.0, 0.0],
    [2679.0, 369.0, 0.096686, 0.119008, 0.012579, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1377, 2.1518, 7.1862, -3.5826, 0.0, 0.0, 0.0, 0.0],
    [2464.0, 333.0, 0.076859, 0.095041, 0.010159, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4217, -3.0262, -0.4177, 1.8421, 0.0, 0.0, 0.0, 0.0],
    [661.0, 467.0, 0.056529, 0.185868, 0.019079, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.3535, 1.7136, -35.7521, -2.076, 0.0, 0.0, 0.0, 0.0],
    [708.0, 445.0, 0.028256, 0.096686, 0.009361, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.1703, 5.0858, 7.1901, -6.1302, 0.0, 0.0, 0.0, 0.0],
    [2547.0, 2337.0, 0.04314, 0.071901, 0.00741, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [654.0, 1018.0, 0.019008, 0.058678, 0.00682, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4676, 4.1942, 22.5586, -4.6627, 0.0, 0.0, 0.0, 0.0],
    [2591.0, 2394.0, 0.030744, 0.099173, 0.01021, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.134, -3.1052, -11.1016, 1.9515, 0.0, 0.0, 0.0, 0.0],
    [2588.0, 344.0, 0.021397, 0.067603, 0.006921, 13.0, 13.0, 13.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0818, -0.2854, -6.075, -0.5, 0.0, 0.0, 0.0, 0.0],
    [1520.0, 2139.0, 0.012397, 0.03719, 0.004361, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [425.0, 354.0, 0.012231, 0.028678, 0.00295, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.1543, -3.6463, 58.5091, 4.1306, 0.0, 0.0, 0.0, 0.0],
    [314.0, 220.0, 0.019587, 0.063554, 0.00659, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2519, 6.2298, 37.4994, -6.1751, 0.0, 0.0, 0.0, 0.0],
    [561.0, 517.0, 0.00686, 0.022066, 0.002321, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -84.8991, -22.6221, 85.3698, 23.8727, 0.0, 0.0, 0.0, 0.0],
    [424.0, 561.0, 0.005537, 0.018017, 0.001839, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -78.9949, -20.852, 79.3283, 21.7317, 0.0, 0.0, 0.0, 0.0],
    [561.0, 565.0, 0.002727, 0.009496, 0.000999, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5708, 0.8904, -5.57, -1.0, 0.0, 0.0, 0.0, 0.0],
    [343.0, 339.0, 0.023554, 0.061066, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.7676, 0.0, 0.0, 0.0, 0.0],
    [342.0, 340.0, 0.023388, 0.061901, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.5045, -17.8236, 11.5926, 17.3181, 0.0, 0.0, 0.0, 0.0],
    [385.0, 339.0, 0.015446, 0.044876, 0.004339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.8561, -4.803, 27.958, 4.5723, 0.0, 0.0, 0.0, 0.0],
    [473.0, 340.0, 0.019669, 0.059587, 0.005871, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.4964, -8.288, 32.6853, 8.1694, 0.0, 0.0, 0.0, 0.0],
    [261.0, 401.0, 0.031818, 0.058512, 0.00559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.633, -1.2, 2.635, 0.5318, 0.0, 0.0, 0.0, 0.0],
    [262.0, 402.0, 0.032562, 0.06124, 0.005491, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.341, -1.8, 11.3775, 1.2244, 0.0, 0.0, 0.0, 0.0],
    [456.0, 340.0, 0.002479, 0.007769, 0.000871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -85.2747, -28.1334, 85.4441, 28.5612, 0.0, 0.0, 0.0, 0.0],
    [477.0, 401.0, 0.040579, 0.076124, 0.006781, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2879, -1.9289, 37.771, 2.0306, 0.0, 0.0, 0.0, 0.0],
    [517.0, 456.0, 0.013967, 0.043967, 0.00485, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -63.4853, -17.0433, 64.0107, 18.1334, 0.0, 0.0, 0.0, 0.0],
    [423.0, 345.0, 0.043058, 0.07157, 0.007541, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2014, -5.3343, 20.3625, 4.7217, 0.0, 0.0, 0.0, 0.0],
    [367.0, 239.0, 0.027364, 0.059917, 0.00581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2291, 12.6891, 12.3053, -13.1861, 0.0, 0.0, 0.0, 0.0],
    [422.0, 237.0, 0.024554, 0.079669, 0.00818, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4912, 4.2901, -11.4593, -5.1551, 0.0, 0.0, 0.0, 0.0],
    [477.0, 272.0, 0.055537, 0.121653, 0.01065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.0619, -3.5711, -18.8853, 2.7191, 0.0, 0.0, 0.0, 0.0],
    [459.0, 447.0, 0.111818, 0.190744, 0.019089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4802, 2.3156, 15.722, -4.1436, 0.0, 0.0, 0.0, 0.0],
    [462.0, 253.0, 0.030826, 0.100083, 0.010341, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.119, 9.7682, -17.0152, -10.6461, 0.0, 0.0, 0.0, 0.0],
    [285.0, 275.0, 0.019669, 0.064554, 0.00652, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5618, -4.1418, 35.7718, 4.0437, 0.0, 0.0, 0.0, 0.0],
    [300.0, 276.0, 0.020909, 0.06876, 0.006941, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.8483, 0.0, 0.0, 0.0, 0.0],
    [327.0, 389.0, 0.023636, 0.077364, 0.007889, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0226, -8.8781, 12.065, 8.0642, 0.0, 0.0, 0.0, 0.0],
    [328.0, 327.0, 0.002479, 0.008017, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4025, -6.9727, 2.4036, 6.8781, 0.0, 0.0, 0.0, 0.0],
    [331.0, 259.0, 0.04314, 0.08281, 0.0075, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0001, -0.8873, 0.0, 0.0, 0.0, 0.0],
    [373.0, 276.0, 0.02281, 0.074463, 0.007589, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.0758, 2.1875, 36.3227, -2.3039, 0.0, 0.0, 0.0, 0.0],
    [573.0, 427.0, 0.029339, 0.095124, 0.00992, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0001, -1.2096, 0.0, 0.0, 0.0, 0.0],
    [386.0, 312.0, 0.013719, 0.044554, 0.00461, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4371, -3.3506, -10.4235, 2.8431, 0.0, 0.0, 0.0, 0.0],
    [335.0, 238.0, 0.029752, 0.076859, 0.00795, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3634, -1.3085, 3.3664, 0.3759, 0.0, 0.0, 0.0, 0.0],
    [382.0, 324.0, 0.031488, 0.103471, 0.01045, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.7203, 2.5637, -51.0416, -1.6161, 0.0, 0.0, 0.0, 0.0],
    [383.0, 370.0, 0.047364, 0.083141, 0.007889, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.5629, 0.0039, -36.0537, -0.0774, 0.0, 0.0, 0.0, 0.0],
    [370.0, 286.0, 0.024298, 0.079752, 0.008049, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.0825, -9.5146, -47.6015, 10.1232, 0.0, 0.0, 0.0, 0.0],
    [387.0, 354.0, 0.006446, 0.020248, 0.002229, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.4421, 2.32, 30.4929, -2.4245, 0.0, 0.0, 0.0, 0.0],
    [415.0, 371.0, 0.037017, 0.121322, 0.0121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.9411, 3.9206, -14.8623, -5.0392, 0.0, 0.0, 0.0, 0.0],
    [533.0, 462.0, 0.022562, 0.073223, 0.0075, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.5136, 4.0501, -12.4804, -4.8398, 0.0, 0.0, 0.0, 0.0],
    [581.0, 325.0, 0.059256, 0.104554, 0.00969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5425, 3.9544, -0.5319, -5.0578, 0.0, 0.0, 0.0, 0.0],
    [462.0, 223.0, 0.027438, 0.082636, 0.009951, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.041, 4.2844, -2.0345, -5.445, 0.0, 0.0, 0.0, 0.0],
    [461.0, 475.0, 0.048934, 0.155041, 0.01573, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6366, -3.912, 8.6709, 2.1344, 0.0, 0.0, 0.0, 0.0],
    [451.0, 423.0, 0.023802, 0.078099, 0.007889, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.6366, -5.9687, 8.6584, 5.1343, 0.0, 0.0, 0.0, 0.0],
    [288.0, 399.0, 0.007107, 0.02281, 0.00242, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6791, 5.7776, 25.7225, -5.9133, 0.0, 0.0, 0.0, 0.0],
    [490.0, 452.0, 0.013719, 0.04438, 0.0046, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3293, 8.2958, 5.3411, -8.7993, 0.0, 0.0, 0.0, 0.0],
    [534.0, 291.0, 0.020909, 0.052727, 0.005801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2796, 1.7351, -1.2786, -2.431, 0.0, 0.0, 0.0, 0.0],
    [271.0, 317.0, 0.011157, 0.030413, 0.003291, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.5406, -1.1746, 39.6937, 1.215, 0.0, 0.0, 0.0, 0.0],
    [317.0, 349.0, 0.006686, 0.019339, 0.002069, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.3637, -4.815, 53.5306, 5.0588, 0.0, 0.0, 0.0, 0.0],
    [564.0, 516.0, 0.004554, 0.014711, 0.001539, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.126, -1.5, 10.1302, 1.3381, 0.0, 0.0, 0.0, 0.0],
    [211.0, 353.0, 0.006281, 0.019339, 0.00221, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.0613, -22.5915, -33.9724, 22.6046, 0.0, 0.0, 0.0, 0.0],
    [211.0, 358.0, 0.006198, 0.019917, 0.002096, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.1753, 20.5915, 43.2961, -20.4496, 0.0, 0.0, 0.0, 0.0],
    [548.0, 353.0, 0.00438, 0.010826, 0.001191, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.1424, -20.5927, 61.2979, 20.8371, 0.0, 0.0, 0.0, 0.0],
    [557.0, 502.0, 0.007273, 0.020661, 0.002021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.932, -2.3633, -5.9295, 2.1389, 0.0, 0.0, 0.0, 0.0],
    [558.0, 503.0, 0.007273, 0.020661, 0.002021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8044, -2.9167, -12.7935, 2.7175, 0.0, 0.0, 0.0, 0.0],
    [503.0, 493.0, 0.00562, 0.017769, 0.001951, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.9591, -15.1544, 46.0744, 15.2957, 0.0, 0.0, 0.0, 0.0],
    [494.0, 352.0, 0.007438, 0.019008, 0.002081, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -90.6321, -28.5327, 91.2153, 29.7808, 0.0, 0.0, 0.0, 0.0],
    [543.0, 354.0, 0.004298, 0.026942, 0.002887, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5045, -16.5502, 22.5328, 16.3867, 0.0, 0.0, 0.0, 0.0],
    [531.0, 352.0, 0.013636, 0.033967, 0.003751, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1177, 3.0901, 16.1492, -3.4521, 0.0, 0.0, 0.0, 0.0],
    [525.0, 353.0, 0.010826, 0.02719, 0.003001, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.8746, 6.571, 33.9843, -6.6494, 0.0, 0.0, 0.0, 0.0],
    [541.0, 530.0, 0.003876, 0.009421, 0.00105, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.3037, 23.6546, -52.1963, -23.5183, 0.0, 0.0, 0.0, 0.0],
    [535.0, 560.0, 0.010165, 0.025289, 0.002708, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.5354, 9.6102, -52.2924, -9.3269, 0.0, 0.0, 0.0, 0.0],
    [490.0, 353.0, 0.00157, 0.005124, 0.00053, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8043, -5.8958, -6.8032, 5.8367, 0.0, 0.0, 0.0, 0.0],
    [491.0, 353.0, 0.002066, 0.006686, 0.000709, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.3106, -13.5041, 24.3241, 13.4642, 0.0, 0.0, 0.0, 0.0],
    [535.0, 524.0, 0.017934, 0.048016, 0.00522, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0676, 15.3078, 0.1043, -15.8292, 0.0, 0.0, 0.0, 0.0],
    [538.0, 548.0, 0.01405, 0.039669, 0.00432, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.6653, -14.7213, 41.9034, 14.8927, 0.0, 0.0, 0.0, 0.0],
    [536.0, 535.0, 0.00438, 0.010578, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.138, -3.3, 11.1429, 3.1687, 0.0, 0.0, 0.0, 0.0],
    [537.0, 534.0, 0.00438, 0.010578, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.214, -5.1, 17.2257, 4.9837, 0.0, 0.0, 0.0, 0.0],
    [558.0, 542.0, 0.007273, 0.017603, 0.00196, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.1494, -2.4432, -34.0747, 2.4009, 0.0, 0.0, 0.0, 0.0],
    [558.0, 500.0, 0.00124, 0.003058, 0.000351, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.2807, 1.0854, -24.2743, -1.1096, 0.0, 0.0, 0.0, 0.0],
    [538.0, 502.0, 0.002066, 0.006942, 0.000699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3003, 7.4713, -12.2965, -7.5389, 0.0, 0.0, 0.0, 0.0],
    [517.0, 340.0, 0.01405, 0.044463, 0.00484, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -77.5731, -21.5191, 78.3661, 23.4637, 0.0, 0.0, 0.0, 0.0],
    [563.0, 274.0, 0.004876, 0.015793, 0.00166, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 75.8981, 26.5891, -75.6363, -25.9398, 0.0, 0.0, 0.0, 0.0],
    [526.0, 274.0, 0.01314, 0.034711, 0.00364, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -74.7306, -24.4472, 75.4343, 25.8798, 0.0, 0.0, 0.0, 0.0],
    [339.0, 273.0, 0.008678, 0.028256, 0.00287, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.486, 2.4908, -46.3319, -2.3377, 0.0, 0.0, 0.0, 0.0],
    [336.0, 273.0, 0.002066, 0.005289, 0.00054, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.79, -2.1611, 45.8259, 2.1877, 0.0, 0.0, 0.0, 0.0],
    [534.0, 336.0, 0.008099, 0.019587, 0.00219, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.5124, 3.0992, 27.564, -3.2389, 0.0, 0.0, 0.0, 0.0],
    [550.0, 337.0, 0.012479, 0.032149, 0.00319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0802, -2.8224, -10.0683, 2.4903, 0.0, 0.0, 0.0, 0.0],
    [539.0, 495.0, 0.000413, 0.001653, 0.008661, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.865, -2.5546, 22.8668, 1.5445, 0.0, 0.0, 0.0, 0.0],
    [495.0, 560.0, 0.002521, 0.007207, 0.009269, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.2318, -10.2445, 52.2924, 9.3269, 0.0, 0.0, 0.0, 0.0],
    [531.0, 560.0, 0.001372, 0.003545, 0.000361, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [352.0, 359.0, 0.012397, 0.039174, 0.004291, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.5867, 16.7557, 47.8561, -16.4086, 0.0, 0.0, 0.0, 0.0],
    [518.0, 359.0, 0.00438, 0.014132, 0.001498, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -92.5826, -10.8746, 92.9099, 11.7554, 0.0, 0.0, 0.0, 0.0],
    [348.0, 506.0, 0.012727, 0.03562, 0.003531, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.2923, 2.8239, 44.5111, -2.6179, 0.0, 0.0, 0.0, 0.0],
    [557.0, 348.0, 0.000504, 0.001488, 0.00015, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.618, 6.1993, 30.6223, -6.2039, 0.0, 0.0, 0.0, 0.0],
    [544.0, 271.0, 0.004207, 0.011653, 0.001261, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2965, 3.2292, 21.3136, -3.3254, 0.0, 0.0, 0.0, 0.0],
    [503.0, 418.0, 0.001397, 0.005868, 0.031039, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.5386, 7.3369, -41.5164, -10.7778, 0.0, 0.0, 0.0, 0.0],
    [353.0, 575.0, 0.005289, 0.016942, 0.001781, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.275, 5.1277, -20.2554, -5.2748, 0.0, 0.0, 0.0, 0.0],
    [352.0, 515.0, 0.003967, 0.01281, 0.00135, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.5345, 9.435, -38.4813, -9.4216, 0.0, 0.0, 0.0, 0.0],
    [523.0, 543.0, 0.000413, 0.001901, 0.009929, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.667, -11.8286, 53.6776, 10.7102, 0.0, 0.0, 0.0, 0.0],
    [530.0, 525.0, 0.003223, 0.007934, 0.000881, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8304, 22.731, -20.8044, -22.771, 0.0, 0.0, 0.0, 0.0],
    [545.0, 491.0, 0.003141, 0.009917, 0.001019, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.202, -4.8, 16.2096, 4.7041, 0.0, 0.0, 0.0, 0.0],
    [506.0, 576.0, 0.000579, 0.001744, 0.000179, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.8251, -4.8821, 69.8497, 4.9354, 0.0, 0.0, 0.0, 0.0],
    [541.0, 534.0, 0.00438, 0.010661, 0.001191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -87.7437, -32.4046, 88.0653, 33.0448, 0.0, 0.0, 0.0, 0.0],
    [550.0, 500.0, 0.010174, 0.024628, 0.002739, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1302, 1.6224, 14.1483, -1.8904, 0.0, 0.0, 0.0, 0.0],
    [547.0, 530.0, 0.006612, 0.022314, 0.00218, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2343, 12.829, -15.2121, -13.0127, 0.0, 0.0, 0.0, 0.0],
    [547.0, 534.0, 0.005793, 0.018934, 0.00198, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.7503, -23.079, 56.9327, 23.4381, 0.0, 0.0, 0.0, 0.0],
    [532.0, 531.0, 0.002314, 0.00686, 0.000699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9913, 6.0122, 5.9927, -6.0901, 0.0, 0.0, 0.0, 0.0],
    [535.0, 532.0, 0.012727, 0.041322, 0.004221, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.552, 16.0869, -28.4367, -16.2122, 0.0, 0.0, 0.0, 0.0],
    [518.0, 576.0, 0.003554, 0.011397, 0.001191, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 70.3056, 5.3746, -70.1537, -5.0254, 0.0, 0.0, 0.0, 0.0],
    [349.0, 507.0, 0.000504, 0.001488, 0.00015, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.5306, -5.0588, 53.5432, 5.0785, 0.0, 0.0, 0.0, 0.0],
    [520.0, 575.0, 0.002149, 0.006942, 0.000731, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.164, -3.25, 13.1674, 3.1748, 0.0, 0.0, 0.0, 0.0],
    [519.0, 514.0, 0.002397, 0.007851, 0.00082, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.163, -3.25, 13.1668, 3.1664, 0.0, 0.0, 0.0, 0.0],
    [558.0, 544.0, 0.003554, 0.009917, 0.00106, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.5986, 7.7665, 5.6015, -7.8792, 0.0, 0.0, 0.0, 0.0],
    [557.0, 220.0, 0.009917, 0.029752, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.804, -3.7144, -46.6134, 3.9251, 0.0, 0.0, 0.0, 0.0],
    [535.0, 504.0, 0.013388, 0.03876, 0.004099, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 73.7442, 27.0305, -73.0512, -25.5056, 0.0, 0.0, 0.0, 0.0],
    [501.0, 337.0, 0.019669, 0.053554, 0.005779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1791, 7.2883, -8.1577, -7.8903, 0.0, 0.0, 0.0, 0.0],
    [504.0, 501.0, 0.002636, 0.008512, 0.000891, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.7752, 20.0056, -50.7071, -19.8883, 0.0, 0.0, 0.0, 0.0],
    [542.0, 517.0, 0.008512, 0.022066, 0.00241, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5293, -16.8009, 14.5659, 16.6207, 0.0, 0.0, 0.0, 0.0],
    [549.0, 516.0, 0.004628, 0.012314, 0.001261, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2091, 6.3051, -13.2004, -6.4259, 0.0, 0.0, 0.0, 0.0],
    [546.0, 401.0, 0.018934, 0.063554, 0.00649, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.202, -4.8, 16.2468, 4.1732, 0.0, 0.0, 0.0, 0.0],
    [524.0, 402.0, 0.016198, 0.040174, 0.004361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3683, 10.5792, 21.4471, -10.8976, 0.0, 0.0, 0.0, 0.0],
    [516.0, 496.0, 0.008678, 0.027851, 0.002931, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0178, 2.9878, 4.0198, -3.3155, 0.0, 0.0, 0.0, 0.0],
    [517.0, 399.0, 0.020661, 0.066446, 0.006979, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.0347, -4.031, -33.8235, 3.9133, 0.0, 0.0, 0.0, 0.0],
    [543.0, 540.0, 0.000826, 0.003719, 0.019491, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.771, 7.6819, -27.765, -9.9456, 0.0, 0.0, 0.0, 0.0],
    [339.0, 563.0, 0.004132, 0.013314, 0.001401, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 87.8333, 29.1541, -87.5431, -28.3891, 0.0, 0.0, 0.0, 0.0],
    [528.0, 523.0, 0.00057, 0.002314, 0.0121, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.038, -0.75, 3.038, -0.6714, 0.0, 0.0, 0.0, 0.0],
    [419.0, 529.0, 0.00057, 0.002314, 0.0121, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.038, -0.626, -3.038, -0.75, 0.0, 0.0, 0.0, 0.0],
    [549.0, 526.0, 0.004132, 0.010992, 0.001169, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.4001, -19.7051, 59.5416, 19.9472, 0.0, 0.0, 0.0, 0.0],
    [507.0, 358.0, 0.003967, 0.012727, 0.00137, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -109.2342, -21.5785, 109.6582, 22.7791, 0.0, 0.0, 0.0, 0.0],
    [467.0, 330.0, 0.033223, 0.107851, 0.011139, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.1831, 0.576, -29.9309, -1.0846, 0.0, 0.0, 0.0, 0.0],
    [355.0, 293.0, 0.02124, 0.069752, 0.00704, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1314, -9.3462, -3.1151, 8.5749, 0.0, 0.0, 0.0, 0.0],
    [408.0, 341.0, 0.068603, 0.12, 0.01149, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.7256, -16.3463, -38.6603, 16.8681, 0.0, 0.0, 0.0, 0.0],
    [580.0, 463.0, 0.041744, 0.076281, 0.00695, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1631, 6.6233, 18.2988, -7.1882, 0.0, 0.0, 0.0, 0.0],
    [521.0, 424.0, 0.013719, 0.03719, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.785, -15.024, 58.2369, 15.852, 0.0, 0.0, 0.0, 0.0],
    [408.0, 252.0, 0.017769, 0.03124, 0.002969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.8516, 14.3463, 50.2595, -13.9792, 0.0, 0.0, 0.0, 0.0],
    [463.0, 447.0, 0.032397, 0.095868, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5118, 5.0882, 35.8693, -5.1697, 0.0, 0.0, 0.0, 0.0],
    [378.0, 239.0, 0.015041, 0.030752, 0.002979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0271, -4.936, 11.0463, 4.6372, 0.0, 0.0, 0.0, 0.0],
    [413.0, 378.0, 0.011818, 0.019669, 0.002069, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9914, -4.6521, 9.0021, 4.436, 0.0, 0.0, 0.0, 0.0],
    [253.0, 231.0, 0.009174, 0.029826, 0.003071, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2608, 6.6461, 5.2666, -6.9826, 0.0, 0.0, 0.0, 0.0],
    [420.0, 231.0, 0.007851, 0.025446, 0.002621, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.499, -1.1844, -21.4676, 0.9826, 0.0, 0.0, 0.0, 0.0],
    [448.0, 447.0, 0.006364, 0.020909, 0.00212, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 63.0034, -16.2485, -62.7765, 16.7427, 0.0, 0.0, 0.0, 0.0],
    [521.0, 433.0, 0.022397, 0.039256, 0.00372, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5761, 1.6114, -5.569, -2.0, 0.0, 0.0, 0.0, 0.0],
    [555.0, 434.0, 0.078678, 0.139339, 0.01292, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1468, 0.5792, -8.101, -2.0, 0.0, 0.0, 0.0, 0.0],
    [527.0, 521.0, 0.00595, 0.01157, 0.001101, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.3912, -9.6153, 31.4508, 9.6126, 0.0, 0.0, 0.0, 0.0],
    [481.0, 212.0, 0.04719, 0.082727, 0.00785, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.968, 6.4122, -8.911, -7.1301, 0.0, 0.0, 0.0, 0.0],
    [425.0, 421.0, 0.004959, 0.014207, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.0163, 1.6463, -46.9225, -1.5468, 0.0, 0.0, 0.0, 0.0],
    [422.0, 383.0, 0.059256, 0.191983, 0.01974, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.9712, -6.2901, 26.3199, 5.0171, 0.0, 0.0, 0.0, 0.0],
    [512.0, 239.0, 0.002893, 0.009256, 0.000961, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2762, -12.0788, -2.2724, 11.9818, 0.0, 0.0, 0.0, 0.0],
    [382.0, 379.0, 0.003967, 0.012984, 0.001319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 56.1266, 12.1414, -56.0216, -11.9613, 0.0, 0.0, 0.0, 0.0],
    [566.0, 380.0, 0.017017, 0.055124, 0.005421, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.9856, -3.7449, 29.1039, 3.4602, 0.0, 0.0, 0.0, 0.0],
    [554.0, 551.0, 0.011066, 0.019339, 0.001839, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.063, -1.0, 5.0655, 0.7853, 0.0, 0.0, 0.0, 0.0],
    [473.0, 290.0, 0.009421, 0.030413, 0.003151, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.4834, 8.288, -31.3975, -8.3761, 0.0, 0.0, 0.0, 0.0],
    [417.0, 345.0, 0.060909, 0.10124, 0.01098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.5291, 6.2554, -31.0135, -6.7217, 0.0, 0.0, 0.0, 0.0],
    [380.0, 382.0, 0.006777, 0.014463, 0.001319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.2169, -5.3602, 38.2983, 5.3701, 0.0, 0.0, 0.0, 0.0],
    [417.0, 379.0, 0.006529, 0.012066, 0.00129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.2371, -8.2554, 40.3266, 8.2613, 0.0, 0.0, 0.0, 0.0],
    [383.0, 381.0, 0.039669, 0.128603, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.2365, 10.6194, -27.9404, -11.2713, 0.0, 0.0, 0.0, 0.0],
    [381.0, 335.0, 0.023141, 0.055868, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7014, 6.5713, -8.6773, -7.26, 0.0, 0.0, 0.0, 0.0],
    [555.0, 335.0, 0.053223, 0.135124, 0.013741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1598, -1.0792, 9.198, -0.4398, 0.0, 0.0, 0.0, 0.0],
    [499.0, 335.0, 0.039421, 0.127686, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3011, -7.9623, -6.2703, 6.5083, 0.0, 0.0, 0.0, 0.0],
    [315.0, 371.0, 0.020174, 0.06405, 0.006749, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.5779, -0.1068, -9.5615, -0.6032, 0.0, 0.0, 0.0, 0.0],
    [387.0, 223.0, 0.035289, 0.108182, 0.010999, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2531, -4.42, -15.1795, 3.345, 0.0, 0.0, 0.0, 0.0],
    [266.0, 421.0, 0.003314, 0.010909, 0.001101, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.6867, -3.8606, 34.7215, 3.8468, 0.0, 0.0, 0.0, 0.0],
    [266.0, 420.0, 0.003471, 0.011322, 0.001169, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.6117, 2.8606, -28.587, -2.9156, 0.0, 0.0, 0.0, 0.0],
    [556.0, 212.0, 0.039091, 0.06843, 0.00649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.6699, 0.0, 0.0, 0.0, 0.0],
    [557.0, 496.0, 0.006529, 0.017364, 0.001989, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.534, 5.1864, -38.4478, -5.1845, 0.0, 0.0, 0.0, 0.0],
    [527.0, 481.0, 0.032893, 0.057438, 0.00521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2532, 8.1153, -20.106, -8.4122, 0.0, 0.0, 0.0, 0.0],
    [451.0, 239.0, 0.011653, 0.042984, 0.003901, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0426, 4.5687, -1.0401, -5.0044, 0.0, 0.0, 0.0, 0.0],
    [290.0, 281.0, 0.009008, 0.029174, 0.00302, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6275, 1.6761, -9.62, -2.0, 0.0, 0.0, 0.0, 0.0],
    [355.0, 342.0, 0.023141, 0.075207, 0.007739, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5604, 7.3462, 13.609, -8.0888, 0.0, 0.0, 0.0, 0.0],
    [447.0, 293.0, 0.011744, 0.037934, 0.00392, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2601, 9.1415, -2.2509, -9.5749, 0.0, 0.0, 0.0, 0.0],
    [512.0, 315.0, 0.006942, 0.022562, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3012, 11.5788, 4.3107, -11.8131, 0.0, 0.0, 0.0, 0.0],
    [497.0, 239.0, 0.003554, 0.011397, 0.001181, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.5474, -8.4815, -20.532, 8.3965, 0.0, 0.0, 0.0, 0.0],
    [449.0, 448.0, 0.006364, 0.020744, 0.002139, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 71.5927, -15.0692, -71.3064, 15.7485, 0.0, 0.0, 0.0, 0.0],
    [316.0, 314.0, 0.006942, 0.02281, 0.002299, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.139, 7.2156, 34.2139, -7.2298, 0.0, 0.0, 0.0, 0.0],
    [566.0, 393.0, 0.019752, 0.064793, 0.006551, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.5306, 3.2449, -24.4314, -3.7177, 0.0, 0.0, 0.0, 0.0],
    [551.0, 393.0, 0.031157, 0.084628, 0.008429, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7735, -3.8853, 21.9004, 3.2177, 0.0, 0.0, 0.0, 0.0],
    [580.0, 499.0, 0.005372, 0.017521, 0.001769, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9351, -7.1233, -15.9211, 6.9623, 0.0, 0.0, 0.0, 0.0],
    [244.0, 382.0, 0.016777, 0.056612, 0.00575, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.3561, -1.5477, 11.3737, 0.8924, 0.0, 0.0, 0.0, 0.0],
    [361.0, 244.0, 0.02686, 0.088099, 0.008901, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.303, -1.2, 8.3181, 0.1477, 0.0, 0.0, 0.0, 0.0],
    [341.0, 472.0, 0.027273, 0.07157, 0.007432, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0132, -0.3616, -1.013, -0.5, 0.0, 0.0, 0.0, 0.0],
    [497.0, 288.0, 0.013719, 0.044711, 0.0046, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5724, 7.9815, 22.6421, -8.2776, 0.0, 0.0, 0.0, 0.0],
    [413.0, 371.0, 0.005446, 0.017521, 0.00183, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1216, 2.1521, 0.1218, -2.3575, 0.0, 0.0, 0.0, 0.0],
    [291.0, 401.0, 0.006198, 0.017769, 0.001909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7204, 2.831, 12.7292, -3.0356, 0.0, 0.0, 0.0, 0.0],
    [452.0, 402.0, 0.010744, 0.034207, 0.003521, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.6431, 4.7993, 29.7258, -4.9503, 0.0, 0.0, 0.0, 0.0],
    [280.0, 385.0, 0.005702, 0.018512, 0.001931, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.188, -2.0, 15.1991, 1.803, 0.0, 0.0, 0.0, 0.0],
    [321.0, 311.0, 0.002231, 0.007273, 0.000731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7632, -12.057, 14.7699, 11.9894, 0.0, 0.0, 0.0, 0.0],
    [310.0, 275.0, 0.003058, 0.009587, 0.000999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1847, 10.8375, -23.1683, -10.9077, 0.0, 0.0, 0.0, 0.0],
    [318.0, 304.0, 0.005793, 0.016612, 0.001791, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6983, -3.1917, -12.6901, 2.9972, 0.0, 0.0, 0.0, 0.0],
    [432.0, 275.0, 0.018017, 0.046364, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.1084, 7.2563, 45.4205, -7.0229, 0.0, 0.0, 0.0, 0.0],
    [510.0, 276.0, 0.004628, 0.014876, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.9622, -0.7344, 24.9858, 0.6335, 0.0, 0.0, 0.0, 0.0],
    [329.0, 275.0, 0.007107, 0.022727, 0.00242, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.1344, -8.4844, 34.207, 8.4231, 0.0, 0.0, 0.0, 0.0],
    [303.0, 241.0, 0.001066, 0.00281, 0.000329, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0976, -6.713, -8.0967, 6.6757, 0.0, 0.0, 0.0, 0.0],
    [308.0, 241.0, 0.009917, 0.026364, 0.002991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4965, 8.5188, 0.5027, -8.8657, 0.0, 0.0, 0.0, 0.0],
    [478.0, 308.0, 0.004628, 0.013876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.523, -10.9136, 36.5785, 10.8772, 0.0, 0.0, 0.0, 0.0],
    [305.0, 309.0, 0.003719, 0.011901, 0.001251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7263, 3.745, 3.7272, -3.8921, 0.0, 0.0, 0.0, 0.0],
    [579.0, 307.0, 0.000579, 0.001983, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.7811, -12.7502, 27.7856, 12.7403, 0.0, 0.0, 0.0, 0.0],
    [305.0, 579.0, 0.003058, 0.009917, 0.001041, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.9937, -11.165, 22.0091, 11.0902, 0.0, 0.0, 0.0, 0.0],
    [570.0, 307.0, 0.005289, 0.016446, 0.00189, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0195, 5.0957, -17.0056, -5.2803, 0.0, 0.0, 0.0, 0.0],
    [562.0, 326.0, 0.007364, 0.023876, 0.002481, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4116, 17.1394, -7.3899, -17.3651, 0.0, 0.0, 0.0, 0.0],
    [297.0, 562.0, 0.002149, 0.006446, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0558, 0.6288, 14.0593, -0.7115, 0.0, 0.0, 0.0, 0.0],
    [570.0, 562.0, 0.00562, 0.018182, 0.0019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5051, 16.3097, -21.471, -16.4279, 0.0, 0.0, 0.0, 0.0],
    [442.0, 306.0, 0.004876, 0.012397, 0.00121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 80.3439, 15.1512, -80.0722, -14.6049, 0.0, 0.0, 0.0, 0.0],
    [442.0, 389.0, 0.00595, 0.017934, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -88.4449, -17.7812, 88.8482, 18.7356, 0.0, 0.0, 0.0, 0.0],
    [571.0, 478.0, 0.00405, 0.012984, 0.001341, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.2953, -6.0717, 19.309, 5.9536, 0.0, 0.0, 0.0, 0.0],
    [570.0, 443.0, 0.007521, 0.022636, 0.002701, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.0491, 9.3684, -38.9484, -9.39, 0.0, 0.0, 0.0, 0.0],
    [389.0, 236.0, 0.013876, 0.036281, 0.003959, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8477, -2.4025, -12.8284, 1.9717, 0.0, 0.0, 0.0, 0.0],
    [311.0, 236.0, 0.016612, 0.047017, 0.005051, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7447, 5.7809, -0.7396, -6.3817, 0.0, 0.0, 0.0, 0.0],
    [322.0, 306.0, 0.005041, 0.016124, 0.001699, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.138, -6.22, 19.1552, 6.0734, 0.0, 0.0, 0.0, 0.0],
    [334.0, 276.0, 0.010578, 0.028017, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.9814, -1.8147, 38.1074, 1.7637, 0.0, 0.0, 0.0, 0.0],
    [323.0, 306.0, 0.002636, 0.008603, 0.0009, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.6333, 9.5692, 18.643, -9.6445, 0.0, 0.0, 0.0, 0.0],
    [326.0, 323.0, 8.3e-05, 0.000331, 4.1e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4311, 12.2251, 10.4313, -12.2292, 0.0, 0.0, 0.0, 0.0],
    [334.0, 303.0, 0.003388, 0.01124, 0.001111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1724, -3.0353, -21.1596, 2.943, 0.0, 0.0, 0.0, 0.0],
    [309.0, 297.0, 0.002231, 0.006777, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7272, 3.8921, 3.7278, -3.9888, 0.0, 0.0, 0.0, 0.0],
    [468.0, 259.0, 0.010661, 0.032314, 0.003831, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2519, 1.9346, -11.2401, -2.3527, 0.0, 0.0, 0.0, 0.0],
    [443.0, 468.0, 0.015793, 0.047851, 0.00568, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.7094, 3.84, -19.6559, -4.3546, 0.0, 0.0, 0.0, 0.0],
    [310.0, 304.0, 0.005702, 0.013719, 0.001549, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0418, 10.2596, -13.0289, -10.4172, 0.0, 0.0, 0.0, 0.0],
    [229.0, 570.0, 0.001322, 0.004298, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.867, 3.97, -3.8667, -4.0232, 0.0, 0.0, 0.0, 0.0],
    [284.0, 275.0, 0.01876, 0.051984, 0.005711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7838, -3.6324, -6.7751, 2.9618, 0.0, 0.0, 0.0, 0.0],
    [388.0, 284.0, 0.017107, 0.046686, 0.005089, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.6143, 0.3789, -20.5548, -0.8376, 0.0, 0.0, 0.0, 0.0],
    [388.0, 347.0, 0.003388, 0.010174, 0.001229, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.5796, 5.8597, -32.5492, -5.9188, 0.0, 0.0, 0.0, 0.0],
    [230.0, 571.0, 0.001322, 0.004298, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.867, 3.97, -3.8667, -4.0233, 0.0, 0.0, 0.0, 0.0],
    [511.0, 310.0, 0.002562, 0.008256, 0.00084, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.2952, -8.6975, 34.3215, 8.6799, 0.0, 0.0, 0.0, 0.0],
    [329.0, 319.0, 0.007686, 0.024711, 0.002611, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6086, -6.4356, 17.6308, 6.1907, 0.0, 0.0, 0.0, 0.0],
    [511.0, 319.0, 0.002562, 0.008182, 0.000801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.2952, 8.6975, -34.2688, -8.7107, 0.0, 0.0, 0.0, 0.0],
    [426.0, 347.0, 0.004793, 0.014463, 0.00175, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4041, -0.5909, 13.4112, 0.3988, 0.0, 0.0, 0.0, 0.0],
    [466.0, 389.0, 0.007851, 0.025372, 0.002669, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5408, 2.427, 17.5611, -2.6861, 0.0, 0.0, 0.0, 0.0],
    [466.0, 321.0, 0.009091, 0.030579, 0.003151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9728, -6.337, -3.9688, 5.967, 0.0, 0.0, 0.0, 0.0],
    [388.0, 318.0, 0.01281, 0.041157, 0.004339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1358, 0.3586, -26.0643, -0.6583, 0.0, 0.0, 0.0, 0.0],
    [302.0, 388.0, 0.006124, 0.019752, 0.002081, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1773, -3.5717, 12.1853, 3.3432, 0.0, 0.0, 0.0, 0.0],
    [292.0, 388.0, 0.011983, 0.038603, 0.004061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.8598, -2.0855, 6.8647, 1.605, 0.0, 0.0, 0.0, 0.0],
    [292.0, 302.0, 0.00562, 0.018099, 0.001909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3422, -0.2845, 1.3423, 0.0517, 0.0, 0.0, 0.0, 0.0],
    [571.0, 386.0, 0.023802, 0.072149, 0.00855, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.8741, -1.0184, -24.7521, 0.3606, 0.0, 0.0, 0.0, 0.0],
    [510.0, 311.0, 0.003876, 0.012562, 0.001319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.3692, -6.9356, -1.3676, 6.7796, 0.0, 0.0, 0.0, 0.0],
    [570.0, 432.0, 0.004959, 0.014959, 0.001769, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.6351, 9.9326, 35.6914, -9.9763, 0.0, 0.0, 0.0, 0.0],
    [298.0, 571.0, 0.005041, 0.015207, 0.00181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.885, -4.7, 14.8952, 4.5123, 0.0, 0.0, 0.0, 0.0],
    [483.0, 403.0, 0.03, 0.088678, 0.00884, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -90.7075, 8.8019, 92.8546, -3.5018, 0.0, 0.0, 0.0, 0.0],
    [428.0, 258.0, 0.025207, 0.082231, 0.00841, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.5725, -4.4758, 36.8754, 4.506, 0.0, 0.0, 0.0, 0.0],
    [440.0, 428.0, 0.001488, 0.004711, 0.000489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4259, -2.5035, 25.4345, 2.4758, 0.0, 0.0, 0.0, 0.0],
    [412.0, 404.0, 0.00843, 0.021397, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2017, -2.6641, -15.184, 2.4629, 0.0, 0.0, 0.0, 0.0],
    [479.0, 462.0, 0.019504, 0.035446, 0.003531, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.0493, -2.948, 31.2104, 2.8229, 0.0, 0.0, 0.0, 0.0],
    [582.0, 219.0, 0.014876, 0.026124, 0.002461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3163, -5.1393, 10.3333, 4.8843, 0.0, 0.0, 0.0, 0.0],
    [582.0, 356.0, 0.022636, 0.037686, 0.003969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4037, 3.6393, 7.4174, -4.0748, 0.0, 0.0, 0.0, 0.0],
    [569.0, 328.0, 0.014132, 0.046529, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1597, -6.5171, -2.1545, 5.9727, 0.0, 0.0, 0.0, 0.0],
    [283.0, 234.0, 0.004405, 0.030388, 0.003417, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.7782, 18.7491, 54.9054, -18.2684, 0.0, 0.0, 0.0, 0.0],
    [572.0, 464.0, 0.016529, 0.053876, 0.005501, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0156, 7.5182, -9.9929, -8.091, 0.0, 0.0, 0.0, 0.0],
    [569.0, 446.0, 0.017851, 0.032727, 0.003461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4123, -8.3379, -4.3995, 7.9483, 0.0, 0.0, 0.0, 0.0],
    [446.0, 416.0, 0.030331, 0.073314, 0.00825, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7135, -9.9483, 4.7418, 9.0234, 0.0, 0.0, 0.0, 0.0],
    [394.0, 416.0, 0.00719, 0.012562, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.088, -1.4, 7.0911, 1.2599, 0.0, 0.0, 0.0, 0.0],
    [569.0, 296.0, 0.017107, 0.043636, 0.004441, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.4089, 5.5936, 36.6041, -5.6267, 0.0, 0.0, 0.0, 0.0],
    [444.0, 296.0, 0.03124, 0.079422, 0.00808, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.6773, -3.8553, -43.1861, 4.1267, 0.0, 0.0, 0.0, 0.0],
    [486.0, 453.0, 0.01, 0.026281, 0.002669, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.7735, -2.066, -52.5512, 2.3167, 0.0, 0.0, 0.0, 0.0],
    [453.0, 444.0, 0.028017, 0.061818, 0.00747, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.3232, -2.5167, -49.7523, 2.8553, 0.0, 0.0, 0.0, 0.0],
    [372.0, 285.0, 0.004132, 0.013471, 0.001389, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.3585, -0.2614, 20.3728, 0.1418, 0.0, 0.0, 0.0, 0.0],
    [376.0, 483.0, 0.02595, 0.085124, 0.008601, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -72.498, 14.1458, 73.7375, -11.072, 0.0, 0.0, 0.0, 0.0],
    [454.0, 372.0, 0.040413, 0.132636, 0.01339, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.72, -1.0, 17.8275, -0.2386, 0.0, 0.0, 0.0, 0.0],
    [498.0, 455.0, 0.002562, 0.00843, 0.000871, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6345, 1.4072, -10.632, -1.5, 0.0, 0.0, 0.0, 0.0],
    [277.0, 464.0, 0.014132, 0.037273, 0.004, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7527, -5.5252, -8.7401, 5.091, 0.0, 0.0, 0.0, 0.0],
    [441.0, 482.0, 0.007107, 0.012479, 0.001191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0188, -2.5302, 20.0451, 2.4451, 0.0, 0.0, 0.0, 0.0],
    [484.0, 441.0, 0.005793, 0.011744, 0.00114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.449, -1.8296, 15.4618, 1.7302, 0.0, 0.0, 0.0, 0.0],
    [488.0, 483.0, 0.006446, 0.016124, 0.001389, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8766, -1.4175, 9.8821, 1.2701, 0.0, 0.0, 0.0, 0.0],
    [489.0, 485.0, 0.00405, 0.008347, 0.000779, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8765, 1.4168, -9.873, -1.5, 0.0, 0.0, 0.0, 0.0],
    [461.0, 325.0, 0.054554, 0.094711, 0.00914, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.4117, 0.5464, -32.8995, -0.728, 0.0, 0.0, 0.0, 0.0],
    [430.0, 373.0, 0.060579, 0.106033, 0.01006, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.0507, 3.9603, 29.4938, -4.3875, 0.0, 0.0, 0.0, 0.0],
    [440.0, 436.0, 0.002727, 0.007851, 0.000789, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.8509, 3.5045, -21.839, -3.559, 0.0, 0.0, 0.0, 0.0],
    [482.0, 224.0, 0.011983, 0.038934, 0.00402, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.2391, -2.7451, 26.3145, 2.545, 0.0, 0.0, 0.0, 0.0],
    [470.0, 404.0, 0.010744, 0.034793, 0.003589, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.9527, -3.2018, 32.0515, 3.1187, 0.0, 0.0, 0.0, 0.0],
    [470.0, 224.0, 0.009826, 0.031983, 0.003301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.9027, 2.8018, -27.8335, -2.945, 0.0, 0.0, 0.0, 0.0],
    [508.0, 487.0, 0.012984, 0.042149, 0.004361, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.9522, -2.391, 36.0901, 2.3036, 0.0, 0.0, 0.0, 0.0],
    [486.0, 243.0, 0.003141, 0.009421, 0.000961, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 62.8267, 9.4572, -62.7257, -9.2742, 0.0, 0.0, 0.0, 0.0],
    [438.0, 391.0, 0.003554, 0.024207, 0.00271, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.8432, -19.2819, -27.8085, 19.1997, 0.0, 0.0, 0.0, 0.0],
    [390.0, 232.0, 0.013719, 0.044463, 0.00461, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.9431, 3.8102, -26.8586, -4.0891, 0.0, 0.0, 0.0, 0.0],
    [439.0, 264.0, 0.001636, 0.011116, 0.001341, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.2317, -2.2198, -48.1991, 2.2844, 0.0, 0.0, 0.0, 0.0],
    [391.0, 213.0, 0.019669, 0.063802, 0.006599, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.2836, 4.9978, -45.921, -4.5907, 0.0, 0.0, 0.0, 0.0],
    [233.0, 376.0, 0.003554, 0.01157, 0.00121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0968, 1.2774, 17.1059, -1.3862, 0.0, 0.0, 0.0, 0.0],
    [400.0, 360.0, 0.028678, 0.093141, 0.009619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3841, 2.1154, 1.3863, -3.2108, 0.0, 0.0, 0.0, 0.0],
    [232.0, 214.0, 0.00686, 0.022149, 0.002289, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.7326, 2.9891, -16.7159, -3.2082, 0.0, 0.0, 0.0, 0.0],
    [412.0, 213.0, 0.022314, 0.072479, 0.0075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.5287, -3.3349, 41.871, 3.5907, 0.0, 0.0, 0.0, 0.0],
    [577.0, 430.0, 0.014711, 0.047686, 0.004929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.374, 4.3227, 18.4187, -4.7603, 0.0, 0.0, 0.0, 0.0],
    [577.0, 445.0, 0.019504, 0.063314, 0.006539, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.759, -6.3227, -10.7341, 5.6302, 0.0, 0.0, 0.0, 0.0],
    [574.0, 214.0, 0.020579, 0.066942, 0.006909, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.088, -1.5, 7.0969, 0.7082, 0.0, 0.0, 0.0, 0.0],
    [356.0, 272.0, 0.008512, 0.027934, 0.002851, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5554, 2.5748, 18.5813, -2.8191, 0.0, 0.0, 0.0, 0.0],
    [406.0, 403.0, 0.004876, 0.015868, 0.001641, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.1868, -9.758, -22.1631, 9.6373, 0.0, 0.0, 0.0, 0.0],
    [461.0, 228.0, 0.00843, 0.027686, 0.00279, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.0775, 4.3184, -31.0077, -4.4202, 0.0, 0.0, 0.0, 0.0],
    [406.0, 390.0, 0.035289, 0.137017, 0.013741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.3118, 8.258, 32.6417, -8.6326, 0.0, 0.0, 0.0, 0.0],
    [301.0, 484.0, 0.024298, 0.078934, 0.008151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.569, -1.2, 5.576, 0.3296, 0.0, 0.0, 0.0, 0.0],
    [390.0, 265.0, 0.001818, 0.012727, 0.001421, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2737, 79.5602, -17.1735, -79.0282, 0.0, 0.0, 0.0, 0.0],
    [391.0, 264.0, 0.001744, 0.012066, 0.001341, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6757, 36.2684, 7.6961, -36.2844, 0.0, 0.0, 0.0, 0.0],
    [234.0, 245.0, 0.007884, 0.053149, 0.005885, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, -77.1824, 1.2684, 77.5884, 0.7839, 0.0, 0.0, 0.0, 0.0],
    [438.0, 245.0, 0.001074, 0.00719, 0.000944, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -83.1659, 19.7816, 83.233, -19.4429, 0.0, 0.0, 0.0, 0.0],
    [282.0, 265.0, 0.002562, 0.022727, 0.001989, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.3615, -45.7658, -21.3055, 46.0282, 0.0, 0.0, 0.0, 0.0],
    [391.0, 257.0, 0.019504, 0.063141, 0.006539, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.8376, 6.1056, -45.4827, -5.7183, 0.0, 0.0, 0.0, 0.0],
    [228.0, 498.0, 0.035702, 0.11719, 0.011841, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.8697, 2.4202, -19.7475, -3.4072, 0.0, 0.0, 0.0, 0.0],
    [222.0, 277.0, 0.044297, 0.093471, 0.00876, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.638, -2.2, 10.6825, 1.2761, 0.0, 0.0, 0.0, 0.0],
    [522.0, 487.0, 0.018934, 0.062479, 0.019319, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -82.5168, -7.6437, 83.6061, 8.8975, 0.0, 0.0, 0.0, 0.0],
    [332.0, 325.0, 0.010992, 0.023223, 0.00218, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.163, -3.0, 13.1804, 2.7858, 0.0, 0.0, 0.0, 0.0],
    [569.0, 572.0, 0.012149, 0.039339, 0.004051, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.6479, 7.7614, -17.6096, -8.1182, 0.0, 0.0, 0.0, 0.0],
    [233.0, 360.0, 0.029091, 0.09438, 0.00976, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4778, -2.7774, -7.4623, 1.7108, 0.0, 0.0, 0.0, 0.0],
    [219.0, 479.0, 0.033876, 0.059339, 0.00582, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7963, -1.3843, 21.9353, 0.948, 0.0, 0.0, 0.0, 0.0],
    [476.0, 400.0, 0.019826, 0.06438, 0.00665, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1892, 2.364, -4.1849, -3.1154, 0.0, 0.0, 0.0, 0.0],
    [568.0, 522.0, 0.024215, 0.079339, 0.008027, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.7991, 1.877, 36.0641, -1.9591, 0.0, 0.0, 0.0, 0.0],
    [568.0, 277.0, 0.022231, 0.07281, 0.00735, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.2171, -3.377, -29.0542, 3.0491, 0.0, 0.0, 0.0, 0.0],
    [398.0, 409.0, 0.008347, 0.026198, 0.002921, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.3464, 0.0, 0.0, 0.0, 0.0],
    [396.0, 392.0, 0.007603, 0.025446, 0.00249, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.4489, 5.392, -41.339, -5.3241, 0.0, 0.0, 0.0, 0.0],
    [397.0, 362.0, 0.011818, 0.03, 0.003049, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7763, 6.6526, -7.766, -7.0, 0.0, 0.0, 0.0, 0.0],
    [411.0, 363.0, 0.016198, 0.05405, 0.005271, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7753, 2.4063, -7.766, -3.0, 0.0, 0.0, 0.0, 0.0],
    [409.0, 267.0, 0.019917, 0.06438, 0.00667, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.699, -1.0799, -29.5508, 0.7714, 0.0, 0.0, 0.0, 0.0],
    [559.0, 294.0, 0.010661, 0.018678, 0.001861, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9834, -0.7464, -10.9724, 0.5479, 0.0, 0.0, 0.0, 0.0],
    [559.0, 267.0, 0.015868, 0.053876, 0.005329, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8466, 0.9623, 15.8808, -1.4714, 0.0, 0.0, 0.0, 0.0],
    [559.0, 457.0, 0.010744, 0.034959, 0.003611, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8632, -0.2158, -4.861, -0.2, 0.0, 0.0, 0.0, 0.0],
    [312.0, 295.0, 0.027016, 0.087438, 0.009051, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.1057, -2.155, -21.9948, 1.4351, 0.0, 0.0, 0.0, 0.0],
    [263.0, 237.0, 0.019091, 0.062727, 0.00634, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0327, 4.5525, 22.1155, -5.0264, 0.0, 0.0, 0.0, 0.0],
    [375.0, 263.0, 0.019752, 0.064959, 0.006561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.6338, 5.1118, 19.7037, -5.6525, 0.0, 0.0, 0.0, 0.0],
    [465.0, 410.0, 0.025041, 0.082231, 0.00831, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.3322, 2.2908, 63.1278, -0.7088, 0.0, 0.0, 0.0, 0.0],
    [225.0, 465.0, 0.007603, 0.022984, 0.00272, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.345, 3.2973, 53.5232, -3.0908, 0.0, 0.0, 0.0, 0.0],
    [397.0, 251.0, 0.023141, 0.074132, 0.00785, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.5911, 1.4622, -18.5253, -2.2109, 0.0, 0.0, 0.0, 0.0],
    [431.0, 368.0, 0.038843, 0.127603, 0.012879, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.5667, 2.1313, -40.041, -1.9551, 0.0, 0.0, 0.0, 0.0],
    [469.0, 392.0, 0.018347, 0.060248, 0.006079, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.0733, -4.9572, 39.314, 5.0241, 0.0, 0.0, 0.0, 0.0],
    [469.0, 415.0, 0.030331, 0.099669, 0.01006, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.8333, 4.6572, -35.4961, -4.7206, 0.0, 0.0, 0.0, 0.0],
    [458.0, 295.0, 0.009752, 0.029504, 0.00355, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.38, -0.8, 6.3834, 0.3889, 0.0, 0.0, 0.0, 0.0],
    [581.0, 294.0, 0.036777, 0.063802, 0.006229, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4655, -1.8544, 6.4794, 1.1521, 0.0, 0.0, 0.0, 0.0],
    [480.0, 240.0, 0.021397, 0.07157, 0.006989, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3219, -1.9347, 10.3417, 1.1755, 0.0, 0.0, 0.0, 0.0],
    [414.0, 395.0, 0.001983, 0.006198, 0.00069, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.0126, -2.1108, 34.0319, 2.089, 0.0, 0.0, 0.0, 0.0],
    [429.0, 395.0, 0.00562, 0.017107, 0.001801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.1857, 0.6611, 41.2659, -0.6314, 0.0, 0.0, 0.0, 0.0],
    [268.0, 397.0, 0.003058, 0.01, 0.001031, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.7236, -3.7808, 27.7431, 3.7182, 0.0, 0.0, 0.0, 0.0],
    [396.0, 365.0, 0.009587, 0.030992, 0.003199, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4505, 4.6381, -8.443, -5.0, 0.0, 0.0, 0.0, 0.0],
    [410.0, 364.0, 0.010661, 0.034628, 0.003579, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3471, 10.7351, -8.331, -11.13, 0.0, 0.0, 0.0, 0.0],
    [407.0, 357.0, 0.004298, 0.012984, 0.001571, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.148, 1.3739, -14.1407, -1.5386, 0.0, 0.0, 0.0, 0.0],
    [367.0, 237.0, 0.091653, 0.159008, 0.01657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1281, -12.8891, -4.0006, 11.1847, 0.0, 0.0, 0.0, 0.0],
    [578.0, 240.0, 0.03124, 0.104207, 0.010181, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.2036, -5.3793, -35.8552, 5.33, 0.0, 0.0, 0.0, 0.0],
    [429.0, 409.0, 0.004793, 0.016033, 0.001561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.2877, -1.1611, -33.243, 1.1253, 0.0, 0.0, 0.0, 0.0],
    [368.0, 235.0, 0.009174, 0.03, 0.00303, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.011, 1.9551, -22.9697, -2.1784, 0.0, 0.0, 0.0, 0.0],
    [235.0, 237.0, 0.006777, 0.022149, 0.002241, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3627, 1.5784, -14.3507, -1.8033, 0.0, 0.0, 0.0, 0.0],
    [295.0, 289.0, 0.016612, 0.042984, 0.004291, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4484, -2.2239, -2.447, 1.7177, 0.0, 0.0, 0.0, 0.0],
    [411.0, 357.0, 0.011322, 0.037769, 0.003691, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4404, -0.9768, -0.4403, 0.5386, 0.0, 0.0, 0.0, 0.0],
    [410.0, 397.0, 0.012893, 0.041157, 0.004431, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.4798, 13.445, -60.0845, -12.733, 0.0, 0.0, 0.0, 0.0],
    [431.0, 410.0, 0.043967, 0.145289, 0.014469, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.9077, 2.9764, 45.6385, -2.3533, 0.0, 0.0, 0.0, 0.0],
    [411.0, 395.0, 0.024554, 0.074298, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2157, -1.4295, 8.2298, 0.5532, 0.0, 0.0, 0.0, 0.0],
    [480.0, 333.0, 0.021653, 0.072397, 0.007059, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6639, 1.5347, -5.6573, -2.3421, 0.0, 0.0, 0.0, 0.0],
    [533.0, 268.0, 0.04405, 0.133719, 0.015851, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6836, -3.5501, 17.8006, 1.9808, 0.0, 0.0, 0.0, 0.0],
    [346.0, 375.0, 0.018256, 0.03157, 0.003071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2878, 5.2823, 9.3058, -5.6118, 0.0, 0.0, 0.0, 0.0],
    [475.0, 251.0, 0.020496, 0.066942, 0.006839, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6329, -2.6344, 13.6653, 1.9109, 0.0, 0.0, 0.0, 0.0],
    [578.0, 225.0, 0.033388, 0.10124, 0.011991, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.4436, 4.5793, 48.08, -4.0973, 0.0, 0.0, 0.0, 0.0],
    [414.0, 407.0, 0.002727, 0.008182, 0.00099, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.4436, 1.7118, -28.425, -1.7739, 0.0, 0.0, 0.0, 0.0],
    [217.0, 215.0, 0.006942, 0.022562, 0.002311, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8516, 3.6414, -1.8506, -3.9222, 0.0, 0.0, 0.0, 0.0],
    [227.0, 366.0, 0.059917, 0.116281, 0.012981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.8166, -2.953, 36.457, 2.5998, 0.0, 0.0, 0.0, 0.0],
    [227.0, 209.0, 0.100413, 0.177364, 0.01665, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9376, 3.1655, -9.8408, -4.9715, 0.0, 0.0, 0.0, 0.0],
    [269.0, 227.0, 0.051984, 0.09, 0.008891, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6197, 1.1782, 6.64, -2.2125, 0.0, 0.0, 0.0, 0.0],
    [278.0, 218.0, 0.028934, 0.08719, 0.0105, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9145, 2.1475, 21.02, -3.115, 0.0, 0.0, 0.0, 0.0],
    [513.0, 278.0, 0.030331, 0.09124, 0.010989, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.7961, 1.5519, 17.8765, -2.6475, 0.0, 0.0, 0.0, 0.0],
    [256.0, 255.0, 0.006612, 0.019917, 0.002401, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8333, 10.7147, 9.8451, -10.9669, 0.0, 0.0, 0.0, 0.0],
    [567.0, 324.0, 0.026942, 0.081901, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0917, -5.7107, 12.1306, 4.6635, 0.0, 0.0, 0.0, 0.0],
    [370.0, 320.0, 0.02, 0.033802, 0.003681, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0288, 9.592, 12.0687, -9.9693, 0.0, 0.0, 0.0, 0.0],
    [226.0, 286.0, 0.027016, 0.082149, 0.009731, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3714, 6.8725, 15.4368, -7.8445, 0.0, 0.0, 0.0, 0.0],
    [374.0, 247.0, 0.049917, 0.089669, 0.008981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.4757, 3.9818, 48.4675, -3.2469, 0.0, 0.0, 0.0, 0.0],
    [474.0, 248.0, 0.007851, 0.023876, 0.002841, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.5993, -8.7998, 51.7766, 8.9928, 0.0, 0.0, 0.0, 0.0],
    [471.0, 210.0, 0.040174, 0.117107, 0.01446, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.441, -7.5035, 30.79, 6.8735, 0.0, 0.0, 0.0, 0.0],
    [279.0, 324.0, 0.003967, 0.012149, 0.001379, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6078, -1.1335, -5.6067, 0.97, 0.0, 0.0, 0.0, 0.0],
    [249.0, 247.0, 0.022066, 0.042727, 0.00416, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.2672, -0.9642, -59.6055, 1.7469, 0.0, 0.0, 0.0, 0.0],
    [256.0, 249.0, 0.037364, 0.063141, 0.00687, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2643, -11.7147, -4.2188, 10.9631, 0.0, 0.0, 0.0, 0.0],
    [218.0, 215.0, 0.002636, 0.008512, 0.000881, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.4793, 14.7676, 47.5324, -14.7043, 0.0, 0.0, 0.0, 0.0],
    [567.0, 553.0, 0.039504, 0.069091, 0.006561, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1353, 2.7107, 6.1509, -3.4669, 0.0, 0.0, 0.0, 0.0],
    [553.0, 299.0, 0.035372, 0.103314, 0.009169, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.8896, -0.1039, 36.2711, 0.1106, 0.0, 0.0, 0.0, 0.0],
    [471.0, 437.0, 0.019752, 0.037364, 0.00401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.177, 5.5035, -9.1564, -5.9113, 0.0, 0.0, 0.0, 0.0],
    [552.0, 248.0, 0.031653, 0.095372, 0.01148, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.568, -5.3815, 31.8379, 4.806, 0.0, 0.0, 0.0, 0.0],
    [405.0, 369.0, 0.040661, 0.070661, 0.00682, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7727, -3.3209, -10.7302, 2.5826, 0.0, 0.0, 0.0, 0.0],
    [474.0, 210.0, 0.041397, 0.125702, 0.01489, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.4483, 7.7998, -38.891, -7.8735, 0.0, 0.0, 0.0, 0.0],
    [384.0, 350.0, 0.015703, 0.047364, 0.005699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.4555, 9.2767, 36.6415, -9.4004, 0.0, 0.0, 0.0, 0.0],
    [287.0, 218.0, 0.028017, 0.084463, 0.010159, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.1518, 8.7018, 49.729, -8.2023, 0.0, 0.0, 0.0, 0.0],
    [260.0, 250.0, 0.026777, 0.080496, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1995, -0.0694, 14.2488, -0.8488, 0.0, 0.0, 0.0, 0.0],
    [459.0, 209.0, 0.038603, 0.083636, 0.00735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7338, -4.3156, 1.7398, 3.4715, 0.0, 0.0, 0.0, 0.0],
    [270.0, 250.0, 0.019091, 0.061983, 0.00644, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.3569, -0.8726, -18.2988, 0.3488, 0.0, 0.0, 0.0, 0.0],
    [374.0, 270.0, 0.067686, 0.119008, 0.01104, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.3367, -5.4818, -35.542, 5.6349, 0.0, 0.0, 0.0, 0.0],
    [450.0, 270.0, 0.061066, 0.101653, 0.011021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.063, -0.5, 5.0772, -0.6955, 0.0, 0.0, 0.0, 0.0],
    [324.0, 320.0, 0.006124, 0.012397, 0.001169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.3287, -7.0174, -29.2827, 6.9693, 0.0, 0.0, 0.0, 0.0],
    [505.0, 260.0, 0.050992, 0.154793, 0.018329, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.088, -1.0, 7.1115, -0.9306, 0.0, 0.0, 0.0, 0.0],
    [405.0, 286.0, 0.03124, 0.094959, 0.011251, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.9107, 2.3209, 22.0387, -3.2787, 0.0, 0.0, 0.0, 0.0],
    [553.0, 238.0, 0.029174, 0.07438, 0.007739, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.5377, 1.0708, -13.4924, -1.8759, 0.0, 0.0, 0.0, 0.0],
    [350.0, 287.0, 0.021653, 0.040083, 0.00386, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.7295, 8.9004, 44.0888, -8.7018, 0.0, 0.0, 0.0, 0.0],
    [254.0, 552.0, 0.018678, 0.056777, 0.00673, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.8904, -4.3507, 25.999, 3.8815, 0.0, 0.0, 0.0, 0.0],
    [255.0, 384.0, 0.026777, 0.080578, 0.009699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.1471, 9.4669, 34.4305, -9.7767, 0.0, 0.0, 0.0, 0.0],
    [270.0, 437.0, 0.004298, 0.013876, 0.00144, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.983, -5.5668, -1.9816, 5.4113, 0.0, 0.0, 0.0, 0.0],
    [338.0, 215.0, 0.039421, 0.120331, 0.01413, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1675, -1.518, 14.2328, -0.0089, 0.0, 0.0, 0.0, 0.0],
    [492.0, 215.0, 0.008182, 0.025446, 0.00289, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.101, -0.5, 8.1054, 0.159, 0.0, 0.0, 0.0, 0.0],
    [313.0, 269.0, 0.043388, 0.07157, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5605, 1.7739, -6.5433, -2.6782, 0.0, 0.0, 0.0, 0.0],
    [313.0, 338.0, 0.018256, 0.055372, 0.006561, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0915, -2.2739, 9.1045, 1.518, 0.0, 0.0, 0.0, 0.0],
    [366.0, 299.0, 0.028678, 0.088182, 0.007831, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.9477, 4.6443, -45.4591, -4.1106, 0.0, 0.0, 0.0, 0.0],
    [366.0, 218.0, 0.025446, 0.080992, 0.00735, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.6582, 5.3353, -34.4077, -5.4503, 0.0, 0.0, 0.0, 0.0],
    [216.0, 366.0, 0.018182, 0.06595, 0.007066, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.2568, -8.0592, 34.4386, 7.8405, 0.0, 0.0, 0.0, 0.0],
    [249.0, 226.0, 0.027934, 0.084959, 0.01006, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7695, 6.2569, 9.8024, -7.3725, 0.0, 0.0, 0.0, 0.0],
    [513.0, 279.0, 0.023636, 0.071488, 0.008511, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7461, -2.0519, -13.7088, 1.1335, 0.0, 0.0, 0.0, 0.0],
    [216.0, 217.0, 0.002231, 0.007521, 0.000755, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.9808, 5.5592, -11.9776, -5.6414, 0.0, 0.0, 0.0, 0.0],
    [354.0, 351.0, "8e-06", 8.3e-05, 2.4e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -111.5348, -18.0928, 111.5356, 18.0988, 0.0, 0.0, 0.0, 0.0],
    [600.0, 835.0, 0.036281, 0.094207, 0.00974, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6566, 3.0311, 20.795, -3.798, 0.0, 0.0, 0.0, 0.0],
    [790.0, 622.0, 0.030413, 0.098934, 0.01014, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.2358, 1.16, 52.9591, 0.0125, 0.0, 0.0, 0.0, 0.0],
    [760.0, 586.0, 0.026777, 0.086529, 0.00885, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8189, 2.8685, 17.8945, -3.6575, 0.0, 0.0, 0.0, 0.0],
    [831.0, 601.0, 0.022562, 0.072893, 0.007461, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6808, -3.1441, -5.673, 2.3157, 0.0, 0.0, 0.0, 0.0],
    [719.0, 594.0, 0.086777, 0.149752, 0.01423, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.3003, -3.5881, -19.9918, 2.4599, 0.0, 0.0, 0.0, 0.0],
    [779.0, 726.0, 0.072066, 0.138099, 0.013211, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5333, -0.634, 2.5373, -0.8992, 0.0, 0.0, 0.0, 0.0],
    [733.0, 727.0, 0.05, 0.109091, 0.010699, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9488, -0.4371, 19.1051, -0.4617, 0.0, 0.0, 0.0, 0.0],
    [628.0, 625.0, 0.01124, 0.027769, 0.002759, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.5704, 3.6916, -14.5487, -3.9623, 0.0, 0.0, 0.0, 0.0],
    [727.0, 725.0, 0.016364, 0.053058, 0.005421, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0219, 2.5883, 10.0372, -3.1722, 0.0, 0.0, 0.0, 0.0],
    [720.0, 613.0, 0.041157, 0.132893, 0.013591, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7819, -4.7118, -7.755, 3.212, 0.0, 0.0, 0.0, 0.0],
    [732.0, 726.0, 0.023058, 0.07157, 0.00818, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7187, -1.0294, 12.7509, 0.1767, 0.0, 0.0, 0.0, 0.0],
    [732.0, 727.0, 0.023058, 0.07157, 0.00818, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.4563, -0.9706, 13.4923, 0.1296, 0.0, 0.0, 0.0, 0.0],
    [747.0, 676.0, 0.020174, 0.065289, 0.006701, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.0038, 3.7795, 39.2792, -3.6472, 0.0, 0.0, 0.0, 0.0],
    [792.0, 599.0, 0.048934, 0.127769, 0.013211, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.7671, -0.789, -29.3913, 0.2639, 0.0, 0.0, 0.0, 0.0],
    [620.0, 590.0, 0.031983, 0.103471, 0.01058, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8561, 0.6598, 17.946, -1.5811, 0.0, 0.0, 0.0, 0.0],
    [694.0, 819.0, 0.039174, 0.126686, 0.012959, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4021, -1.7429, 15.4808, 0.4528, 0.0, 0.0, 0.0, 0.0],
    [789.0, 620.0, 0.038512, 0.124628, 0.012751, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9299, -0.0036, 8.9571, -1.3598, 0.0, 0.0, 0.0, 0.0],
    [830.0, 637.0, 0.061397, 0.198603, 0.020321, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7698, 3.1496, -1.7582, -5.4486, 0.0, 0.0, 0.0, 0.0],
    [742.0, 741.0, 0.003719, 0.008843, 0.00067, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.4399, 2.9335, 9.4431, -3.0032, 0.0, 0.0, 0.0, 0.0],
    [742.0, 617.0, 0.04843, 0.08438, 0.00809, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.963, -2.0312, 11.0146, 1.1844, 0.0, 0.0, 0.0, 0.0],
    [785.0, 583.0, 0.012066, 0.038934, 0.00402, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.2044, -0.7927, 41.3783, 0.8782, 0.0, 0.0, 0.0, 0.0],
    [770.0, 617.0, 0.037603, 0.065537, 0.006241, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.7917, 1.7669, -23.6106, -2.1844, 0.0, 0.0, 0.0, 0.0],
    [742.0, 658.0, 0.010752, 0.028198, 0.002909, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2516, -1.5775, -5.2489, 1.2499, 0.0, 0.0, 0.0, 0.0],
    [716.0, 658.0, 0.012703, 0.032967, 0.00341, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0604, 1.5586, 1.0609, -1.9499, 0.0, 0.0, 0.0, 0.0],
    [744.0, 716.0, 0.034851, 0.07019, 0.006829, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4459, 1.1792, -3.4416, -1.9586, 0.0, 0.0, 0.0, 0.0],
    [588.0, 744.0, 0.014207, 0.046033, 0.004709, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1371, 3.0047, -23.0705, -3.3358, 0.0, 0.0, 0.0, 0.0],
    [700.0, 584.0, 0.00562, 0.009917, 0.00092, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.5586, -4.4601, 32.6098, 4.4413, 0.0, 0.0, 0.0, 0.0],
    [700.0, 696.0, 0.004463, 0.007934, 0.00075, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.5546, 3.8601, -23.5331, -3.9107, 0.0, 0.0, 0.0, 0.0],
    [699.0, 696.0, 0.002562, 0.008256, 0.000849, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3044, -2.3887, 5.3051, 2.2907, 0.0, 0.0, 0.0, 0.0],
    [825.0, 699.0, 0.013058, 0.021653, 0.002081, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.922, 1.1144, -6.9166, -1.3513, 0.0, 0.0, 0.0, 0.0],
    [825.0, 583.0, 0.011744, 0.020248, 0.001951, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.067, -2.3744, 19.1036, 2.2061, 0.0, 0.0, 0.0, 0.0],
    [604.0, 583.0, 0.02562, 0.08281, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.6162, -4.7952, 29.813, 4.4341, 0.0, 0.0, 0.0, 0.0],
    [604.0, 601.0, 0.029339, 0.094793, 0.009699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.9732, 3.8952, -21.8467, -4.6072, 0.0, 0.0, 0.0, 0.0],
    [782.0, 692.0, 0.011322, 0.049256, 0.004891, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5194, -2.3265, 12.5349, 1.8155, 0.0, 0.0, 0.0, 0.0],
    [783.0, 782.0, 0.002397, 0.007603, 0.000779, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5161, -2.4079, 12.5194, 2.3265, 0.0, 0.0, 0.0, 0.0],
    [785.0, 783.0, 0.002983, 0.009587, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.184, 0.4857, 11.1871, -0.5921, 0.0, 0.0, 0.0, 0.0],
    [785.0, 586.0, 0.018843, 0.060992, 0.006241, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.5324, -2.693, -31.3725, 2.4779, 0.0, 0.0, 0.0, 0.0],
    [799.0, 586.0, 0.025124, 0.081066, 0.008301, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.221, -1.1296, 5.2269, 0.1796, 0.0, 0.0, 0.0, 0.0],
    [799.0, 591.0, 0.004132, 0.013223, 0.00136, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.221, 1.1296, -5.22, -1.2848, 0.0, 0.0, 0.0, 0.0],
    [693.0, 679.0, 0.023141, 0.066281, 0.006781, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.8044, -1.0812, -37.5251, 1.0836, 0.0, 0.0, 0.0, 0.0],
    [679.0, 591.0, 0.007769, 0.025124, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.6431, -1.2836, -25.5993, 1.1254, 0.0, 0.0, 0.0, 0.0],
    [720.0, 591.0, 0.003554, 0.01157, 0.0012, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8759, 3.7118, 9.8793, -3.8405, 0.0, 0.0, 0.0, 0.0],
    [688.0, 692.0, 0.010826, 0.019174, 0.001801, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.4827, -2.6756, 1.4835, 2.4639, 0.0, 0.0, 0.0, 0.0],
    [701.0, 688.0, 0.004554, 0.008017, 0.00075, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8478, -1.9619, -5.8463, 1.8756, 0.0, 0.0, 0.0, 0.0],
    [687.0, 686.0, 0.00124, 0.003967, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3877, -3.936, 5.3881, 3.8853, 0.0, 0.0, 0.0, 0.0],
    [698.0, 686.0, 0.003141, 0.010248, 0.00105, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0547, 3.7693, -9.0521, -3.8853, 0.0, 0.0, 0.0, 0.0],
    [693.0, 682.0, 0.033223, 0.107521, 0.010999, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4934, -0.0475, 16.5698, -1.0134, 0.0, 0.0, 0.0, 0.0],
    [697.0, 680.0, 0.013636, 0.044132, 0.004521, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7877, -1.5393, 22.8481, 1.2017, 0.0, 0.0, 0.0, 0.0],
    [692.0, 689.0, 0.013388, 0.02686, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.9335, 0.7115, -20.8839, -0.9157, 0.0, 0.0, 0.0, 0.0],
    [695.0, 689.0, 0.004628, 0.015793, 0.001609, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1176, -3.2905, 18.131, 3.1465, 0.0, 0.0, 0.0, 0.0],
    [697.0, 695.0, 0.012636, 0.040909, 0.004179, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6707, -0.9807, -1.6704, 0.4905, 0.0, 0.0, 0.0, 0.0],
    [693.0, 678.0, 0.019669, 0.063636, 0.00651, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.7395, 0.9049, -36.5151, -0.9448, 0.0, 0.0, 0.0, 0.0],
    [678.0, 649.0, 0.028256, 0.091397, 0.009341, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7631, -4.9952, -15.6983, 4.1135, 0.0, 0.0, 0.0, 0.0],
    [756.0, 649.0, 0.021818, 0.070661, 0.007231, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1049, 3.7805, 10.1273, -4.5535, 0.0, 0.0, 0.0, 0.0],
    [706.0, 598.0, 0.058347, 0.09876, 0.0106, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5685, -3.6563, 7.6014, 2.4514, 0.0, 0.0, 0.0, 0.0],
    [598.0, 597.0, 0.005702, 0.018603, 0.00189, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7824, -3.6514, 22.8077, 3.5075, 0.0, 0.0, 0.0, 0.0],
    [691.0, 597.0, 0.033223, 0.107364, 0.010989, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1508, 4.9817, 16.2317, -6.04, 0.0, 0.0, 0.0, 0.0],
    [734.0, 692.0, 0.063719, 0.206124, 0.021081, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1693, 3.3678, 9.2257, -5.6899, 0.0, 0.0, 0.0, 0.0],
    [701.0, 584.0, 0.013719, 0.04438, 0.00454, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4141, -0.9814, 17.4493, 0.5568, 0.0, 0.0, 0.0, 0.0],
    [698.0, 692.0, 0.003802, 0.028603, 0.00273, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0622, -0.2015, -5.0614, -0.1157, 0.0, 0.0, 0.0, 0.0],
    [698.0, 693.0, 0.002314, 0.024132, 0.003729, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3159, 0.0767, -8.3146, -0.5044, 0.0, 0.0, 0.0, 0.0],
    [698.0, 584.0, 0.004132, 0.030661, 0.002931, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4329, -3.6446, 22.4509, 3.43, 0.0, 0.0, 0.0, 0.0],
    [681.0, 583.0, 0.003967, 0.012984, 0.001331, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 74.9009, -0.7607, -74.7146, 1.212, 0.0, 0.0, 0.0, 0.0],
    [820.0, 597.0, 0.032314, 0.10438, 0.01068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.9595, -3.203, -49.2994, 4.0401, 0.0, 0.0, 0.0, 0.0],
    [820.0, 819.0, 0.040413, 0.130579, 0.013361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1415, 2.0882, -22.962, -3.128, 0.0, 0.0, 0.0, 0.0],
    [681.0, 584.0, 0.003967, 0.01281, 0.001309, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 74.7714, -1.4017, -74.5857, 1.8454, 0.0, 0.0, 0.0, 0.0],
    [682.0, 680.0, 0.013058, 0.042066, 0.00431, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.1839, 2.1525, -36.0401, -2.2017, 0.0, 0.0, 0.0, 0.0],
    [722.0, 601.0, 0.030331, 0.098099, 0.010041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4512, 1.1288, -3.4473, -2.2685, 0.0, 0.0, 0.0, 0.0],
    [819.0, 734.0, 0.037934, 0.122983, 0.012579, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0362, 1.8752, -2.0327, -3.3678, 0.0, 0.0, 0.0, 0.0],
    [693.0, 689.0, 0.009587, 0.031157, 0.00318, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.1964, 3.9875, -17.171, -4.2808, 0.0, 0.0, 0.0, 0.0],
    [698.0, 687.0, 0.005446, 0.009587, 0.0009, 137.0, 137.0, 137.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [691.0, 634.0, 0.026364, 0.085207, 0.00871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2427, 4.9605, 21.3483, -5.6666, 0.0, 0.0, 0.0, 0.0],
    [642.0, 634.0, 0.019174, 0.062314, 0.006369, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.763, -3.7011, -29.621, 3.3938, 0.0, 0.0, 0.0, 0.0],
    [820.0, 642.0, 0.030661, 0.099091, 0.01014, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.0744, -3.146, -32.799, 2.8011, 0.0, 0.0, 0.0, 0.0],
    [634.0, 597.0, 0.031066, 0.100413, 0.01029, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7347, 0.7728, -0.734, -2.0077, 0.0, 0.0, 0.0, 0.0],
    [742.0, 646.0, 0.019174, 0.061983, 0.00634, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8284, 0.0751, -2.827, -0.8, 0.0, 0.0, 0.0, 0.0],
    [588.0, 584.0, 0.029174, 0.080744, 0.00832, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.6751, -3.4047, 30.9127, 3.0828, 0.0, 0.0, 0.0, 0.0],
    [743.0, 744.0, 0.005207, 0.016942, 0.00173, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2295, -2.0302, 13.2376, 1.8566, 0.0, 0.0, 0.0, 0.0],
    [722.0, 743.0, 0.011066, 0.035793, 0.003659, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.6452, -1.9088, 11.6585, 1.5302, 0.0, 0.0, 0.0, 0.0],
    [626.0, 692.0, 0.020331, 0.06562, 0.006711, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.791, -2.52, 6.7997, 1.7551, 0.0, 0.0, 0.0, 0.0],
    [600.0, 741.0, 0.004959, 0.013388, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.0506, -3.0311, -16.0391, 2.9032, 0.0, 0.0, 0.0, 0.0],
    [687.0, 701.0, 0.001066, 0.008017, 0.000179, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2013, -2.064, 1.2014, 2.0432, 0.0, 0.0, 0.0, 0.0],
    [760.0, 613.0, 0.031157, 0.055041, 0.00515, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7594, -4.1685, -0.7553, 3.5746, 0.0, 0.0, 0.0, 0.0],
    [715.0, 638.0, 0.005124, 0.012397, 0.001229, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.32, -0.1392, 23.3451, 0.0631, 0.0, 0.0, 0.0, 0.0],
    [760.0, 614.0, 0.032149, 0.055041, 0.00515, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.2113, -4.3121, -1.2065, 3.7192, 0.0, 0.0, 0.0, 0.0],
    [760.0, 671.0, 0.019008, 0.051157, 0.00528, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1332, 2.2121, -2.1314, -2.8219, 0.0, 0.0, 0.0, 0.0],
    [711.0, 671.0, 0.045793, 0.127521, 0.013141, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.1257, -0.9094, -15.0366, -0.3781, 0.0, 0.0, 0.0, 0.0],
    [809.0, 710.0, 0.024628, 0.044876, 0.00423, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0563, -5.0314, 9.0784, 4.5764, 0.0, 0.0, 0.0, 0.0],
    [809.0, 594.0, 0.058182, 0.100413, 0.00954, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9943, 5.0314, -0.9782, -6.1105, 0.0, 0.0, 0.0, 0.0],
    [832.0, 710.0, 0.010174, 0.032983, 0.003359, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5185, 2.8756, 12.5329, -3.2236, 0.0, 0.0, 0.0, 0.0],
    [833.0, 828.0, 0.003471, 0.009008, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2714, -3.2174, 7.2732, 3.1118, 0.0, 0.0, 0.0, 0.0],
    [833.0, 832.0, 0.006777, 0.021901, 0.002219, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7326, 3.2174, 1.7335, -3.4756, 0.0, 0.0, 0.0, 0.0],
    [828.0, 711.0, 0.014959, 0.046612, 0.004751, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.5734, 4.3278, 8.5854, -4.8491, 0.0, 0.0, 0.0, 0.0],
    [828.0, 813.0, 0.063471, 0.113802, 0.010699, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.646, 0.5861, -29.1713, -0.9733, 0.0, 0.0, 0.0, 0.0],
    [715.0, 677.0, 0.044554, 0.144132, 0.01475, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0248, -2.8909, -4.0165, 1.2766, 0.0, 0.0, 0.0, 0.0],
    [830.0, 711.0, 0.069091, 0.122727, 0.01151, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.0048, -3.1496, 7.0377, 1.8644, 0.0, 0.0, 0.0, 0.0],
    [613.0, 606.0, 0.014793, 0.030826, 0.002979, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.3484, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [614.0, 607.0, 0.01843, 0.033314, 0.00326, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.7364, 4.8023, -24.636, -5.0, 0.0, 0.0, 0.0, 0.0],
    [751.0, 715.0, 0.044628, 0.078843, 0.007381, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.7037, -2.2442, 1.7062, 1.4301, 0.0, 0.0, 0.0, 0.0],
    [751.0, 599.0, 0.03843, 0.100744, 0.010411, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.7078, -0.0967, 25.9373, -0.4639, 0.0, 0.0, 0.0, 0.0],
    [747.0, 751.0, 0.037686, 0.121901, 0.01247, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5908, 1.2169, -21.4337, -2.1016, 0.0, 0.0, 0.0, 0.0],
    [704.0, 614.0, 0.055703, 0.099504, 0.009341, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.644, 1.8844, 0.647, -2.9732, 0.0, 0.0, 0.0, 0.0],
    [822.0, 704.0, 0.040992, 0.073636, 0.006921, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3389, 1.2793, -3.334, -2.0844, 0.0, 0.0, 0.0, 0.0],
    [614.0, 608.0, 0.007934, 0.018934, 0.001871, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.7045, -0.7619, -16.6856, 0.5887, 0.0, 0.0, 0.0, 0.0],
    [613.0, 611.0, 0.008512, 0.027851, 0.002851, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.2185, 0.0384, -14.2038, -0.3233, 0.0, 0.0, 0.0, 0.0],
    [616.0, 611.0, 0.009421, 0.030504, 0.003119, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7911, -0.685, 2.7918, 0.3233, 0.0, 0.0, 0.0, 0.0],
    [616.0, 608.0, 0.007851, 0.018347, 0.001801, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3179, 0.385, 6.3206, -0.5887, 0.0, 0.0, 0.0, 0.0],
    [816.0, 812.0, 0.027769, 0.089752, 0.009179, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.408, -0.6, 2.4094, -0.4331, 0.0, 0.0, 0.0, 0.0],
    [638.0, 643.0, 0.009421, 0.030413, 0.00311, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.8511, -0.4631, 36.966, 0.4866, 0.0, 0.0, 0.0, 0.0],
    [643.0, 790.0, 0.031397, 0.078182, 0.007749, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.781, -0.6866, 42.2699, 1.0249, 0.0, 0.0, 0.0, 0.0],
    [595.0, 594.0, 0.008347, 0.027016, 0.002771, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4208, -1.6068, 7.4249, 1.3007, 0.0, 0.0, 0.0, 0.0],
    [810.0, 595.0, 0.01843, 0.059504, 0.006079, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3482, -1.8045, 1.3488, 1.1068, 0.0, 0.0, 0.0, 0.0],
    [822.0, 694.0, 0.020661, 0.06686, 0.006839, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1919, -1.4793, 11.2141, 0.7429, 0.0, 0.0, 0.0, 0.0],
    [631.0, 828.0, 0.04876, 0.157686, 0.016129, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1201, -2.6416, 13.1938, 0.9964, 0.0, 0.0, 0.0, 0.0],
    [630.0, 631.0, 0.010496, 0.033058, 0.003381, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.3646, -0.2605, 2.3651, -0.1295, 0.0, 0.0, 0.0, 0.0],
    [745.0, 630.0, 0.026612, 0.086033, 0.008799, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0216, 0.2345, -3.0194, -1.2475, 0.0, 0.0, 0.0, 0.0],
    [815.0, 745.0, 0.017521, 0.056777, 0.00581, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.482, 0.3799, -6.4756, -1.0345, 0.0, 0.0, 0.0, 0.0],
    [828.0, 815.0, 0.037521, 0.121397, 0.012419, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.5965, 0.8927, -12.545, -2.1799, 0.0, 0.0, 0.0, 0.0],
    [644.0, 828.0, 0.035537, 0.115041, 0.019031, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.235, -0.1, 5.2436, -2.1108, 0.0, 0.0, 0.0, 0.0],
    [750.0, 751.0, 0.023802, 0.053802, 0.005501, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2333, -1.67, 9.2521, 1.1053, 0.0, 0.0, 0.0, 0.0],
    [746.0, 750.0, 0.018017, 0.031818, 0.002979, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2846, -0.4965, -2.2837, 0.17, 0.0, 0.0, 0.0, 0.0],
    [752.0, 746.0, 0.001653, 0.005372, 0.000549, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3009, 1.4473, -9.2996, -1.5035, 0.0, 0.0, 0.0, 0.0],
    [751.0, 752.0, 0.010826, 0.019174, 0.001801, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.7587, 1.9101, -18.7239, -2.0473, 0.0, 0.0, 0.0, 0.0],
    [707.0, 751.0, 0.016777, 0.029587, 0.002771, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.924, -0.0198, 0.9241, -0.2867, 0.0, 0.0, 0.0, 0.0],
    [707.0, 751.0, 0.014554, 0.025703, 0.00241, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.064, 0.0198, 1.0642, -0.2862, 0.0, 0.0, 0.0, 0.0],
    [812.0, 677.0, 0.083058, 0.148678, 0.013961, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3325, 1.0848, -7.2905, -2.5766, 0.0, 0.0, 0.0, 0.0],
    [813.0, 812.0, 0.014132, 0.026942, 0.00257, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.8423, 0.7733, -21.7829, -0.9517, 0.0, 0.0, 0.0, 0.0],
    [790.0, 810.0, 0.02638, 0.085314, 0.008729, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0459, -2.7849, -5.0388, 1.8045, 0.0, 0.0, 0.0, 0.0],
    [633.0, 589.0, 0.03124, 0.101066, 0.010341, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.0069, 1.0446, 19.1066, -1.9069, 0.0, 0.0, 0.0, 0.0],
    [791.0, 685.0, 0.034876, 0.11281, 0.011541, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0813, -2.4134, -3.0776, 1.0741, 0.0, 0.0, 0.0, 0.0],
    [685.0, 683.0, 0.002066, 0.006612, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1104, -1.4741, 1.1105, 1.3946, 0.0, 0.0, 0.0, 0.0],
    [780.0, 683.0, 0.019917, 0.037107, 0.003509, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2867, 2.6401, -13.2555, -2.9946, 0.0, 0.0, 0.0, 0.0],
    [804.0, 769.0, 0.01719, 0.055703, 0.005699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.1142, -0.6412, 34.289, 0.5518, 0.0, 0.0, 0.0, 0.0],
    [803.0, 719.0, 0.012066, 0.020744, 0.00198, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.0246, -3.6825, -27.9433, 3.5881, 0.0, 0.0, 0.0, 0.0],
    [803.0, 779.0, 0.05876, 0.120248, 0.01158, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0361, 5.4696, -5.0047, -6.766, 0.0, 0.0, 0.0, 0.0],
    [804.0, 627.0, 0.045207, 0.079256, 0.006401, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3924, 4.2765, 6.417, -4.9654, 0.0, 0.0, 0.0, 0.0],
    [627.0, 623.0, 0.013058, 0.024554, 0.00198, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5025, 0.6024, 0.5026, -0.8285, 0.0, 0.0, 0.0, 0.0],
    [733.0, 623.0, 0.044554, 0.089256, 0.00679, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8026, -0.1708, -6.7846, -0.5715, 0.0, 0.0, 0.0, 0.0],
    [622.0, 769.0, 0.022066, 0.07124, 0.007289, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.5029, 2.7976, -42.163, -2.5518, 0.0, 0.0, 0.0, 0.0],
    [703.0, 702.0, 0.00876, 0.014554, 0.00152, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.4422, 0.4509, -4.4408, -0.6267, 0.0, 0.0, 0.0, 0.0],
    [808.0, 803.0, 0.003967, 0.006942, 0.000661, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1401, -7.7449, 11.1463, 7.6774, 0.0, 0.0, 0.0, 0.0],
    [723.0, 645.0, 0.016198, 0.052231, 0.005351, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6627, 4.8694, 12.6885, -5.4166, 0.0, 0.0, 0.0, 0.0],
    [645.0, 609.0, 0.01595, 0.031744, 0.00302, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3065, 5.4166, 15.3424, -5.7007, 0.0, 0.0, 0.0, 0.0],
    [703.0, 609.0, 0.01124, 0.019752, 0.00173, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9412, -10.4046, 1.9517, 10.2196, 0.0, 0.0, 0.0, 0.0],
    [703.0, 610.0, 0.010826, 0.019091, 0.00166, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.9057, 1.4512, -2.9047, -1.6442, 0.0, 0.0, 0.0, 0.0],
    [796.0, 771.0, 0.003719, 0.011901, 0.00121, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.8205, -2.5413, 25.8422, 2.4713, 0.0, 0.0, 0.0, 0.0],
    [774.0, 771.0, 0.022636, 0.07314, 0.00748, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.754, 3.4784, -32.5442, -3.6713, 0.0, 0.0, 0.0, 0.0],
    [804.0, 590.0, 0.136198, 0.235124, 0.022351, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0955, 2.9697, 9.2155, -5.327, 0.0, 0.0, 0.0, 0.0],
    [773.0, 590.0, 0.006124, 0.019917, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2579, 0.0384, -2.2577, -0.2722, 0.0, 0.0, 0.0, 0.0],
    [778.0, 590.0, 0.004628, 0.014793, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.1252, 3.6793, -22.105, -3.7989, 0.0, 0.0, 0.0, 0.0],
    [778.0, 772.0, 0.007438, 0.02405, 0.002471, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1612, 0.3695, 18.1825, -0.5859, 0.0, 0.0, 0.0, 0.0],
    [772.0, 762.0, 0.003223, 0.010496, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.4795, 0.5859, 31.5071, -0.6218, 0.0, 0.0, 0.0, 0.0],
    [777.0, 774.0, 0.027107, 0.087769, 0.008981, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9977, -2.817, -8.9779, 1.8266, 0.0, 0.0, 0.0, 0.0],
    [775.0, 648.0, 0.009669, 0.031488, 0.003221, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.0914, 1.2877, -14.0749, -1.6114, 0.0, 0.0, 0.0, 0.0],
    [717.0, 648.0, 0.045446, 0.080909, 0.00757, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1973, -0.6958, 1.1979, -0.1886, 0.0, 0.0, 0.0, 0.0],
    [717.0, 610.0, 0.026281, 0.046942, 0.0044, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5967, -0.1042, 7.6097, -0.3878, 0.0, 0.0, 0.0, 0.0],
    [749.0, 703.0, 0.010909, 0.019256, 0.001801, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8024, -4.6795, -13.7827, 4.5026, 0.0, 0.0, 0.0, 0.0],
    [736.0, 628.0, 0.035207, 0.076446, 0.007429, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9032, 4.0347, -13.8403, -4.7794, 0.0, 0.0, 0.0, 0.0],
    [797.0, 737.0, 0.022397, 0.072397, 0.00741, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2527, -5.4073, 12.2858, 4.634, 0.0, 0.0, 0.0, 0.0],
    [737.0, 712.0, 0.021322, 0.06595, 0.006711, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.705, 3.0289, -46.3135, -2.6117, 0.0, 0.0, 0.0, 0.0],
    [712.0, 610.0, 0.076942, 0.132562, 0.01263, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6395, -4.6883, -5.6084, 3.2618, 0.0, 0.0, 0.0, 0.0],
    [787.0, 590.0, 0.031818, 0.079587, 0.008061, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5484, -13.25, 12.6396, 12.5624, 0.0, 0.0, 0.0, 0.0],
    [787.0, 763.0, 0.009174, 0.022893, 0.002321, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7544, 12.05, -3.7411, -12.2763, 0.0, 0.0, 0.0, 0.0],
    [805.0, 589.0, 0.023554, 0.07562, 0.007819, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.9652, -5.4219, 36.2413, 5.4188, 0.0, 0.0, 0.0, 0.0],
    [805.0, 667.0, 0.022231, 0.071397, 0.007381, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.7152, 3.6219, -23.6009, -4.079, 0.0, 0.0, 0.0, 0.0],
    [665.0, 587.0, 0.022066, 0.059173, 0.00611, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.0733, -3.947, -2.0699, 3.2705, 0.0, 0.0, 0.0, 0.0],
    [788.0, 587.0, 0.025372, 0.067364, 0.00695, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8871, 4.0811, -12.8455, -4.7561, 0.0, 0.0, 0.0, 0.0],
    [684.0, 788.0, 0.01405, 0.036446, 0.00377, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.4717, 1.9146, -15.4417, -2.2663, 0.0, 0.0, 0.0, 0.0],
    [667.0, 629.0, 0.020744, 0.067017, 0.006861, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9405, 6.9101, -0.9304, -7.6347, 0.0, 0.0, 0.0, 0.0],
    [655.0, 629.0, 0.009669, 0.026198, 0.002631, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1747, -6.8774, -12.1576, 6.6347, 0.0, 0.0, 0.0, 0.0],
    [718.0, 655.0, 0.006198, 0.02, 0.00204, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2604, -7.1102, -13.2477, 6.9274, 0.0, 0.0, 0.0, 0.0],
    [811.0, 609.0, 0.015793, 0.051066, 0.00523, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.2596, -2.3638, 49.5905, 2.8221, 0.0, 0.0, 0.0, 0.0],
    [777.0, 759.0, 0.001744, 0.00562, 0.000581, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.6347, -1.283, 27.6461, 1.2513, 0.0, 0.0, 0.0, 0.0],
    [817.0, 792.0, 0.020579, 0.036281, 0.00339, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3014, -0.9706, 15.3435, 0.6548, 0.0, 0.0, 0.0, 0.0],
    [829.0, 817.0, 0.028017, 0.090496, 0.00924, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9792, -1.929, 11.0094, 0.9706, 0.0, 0.0, 0.0, 0.0],
    [829.0, 788.0, 0.008678, 0.015372, 0.00143, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6762, 1.429, -8.6703, -1.5812, 0.0, 0.0, 0.0, 0.0],
    [775.0, 589.0, 0.033058, 0.10686, 0.010941, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.4876, 2.4731, -27.2721, -3.048, 0.0, 0.0, 0.0, 0.0],
    [804.0, 637.0, 0.032983, 0.106686, 0.010909, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.578, -2.068, -11.5388, 0.9486, 0.0, 0.0, 0.0, 0.0],
    [723.0, 807.0, 0.020661, 0.066777, 0.006829, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.5577, -4.8694, -12.5266, 4.1649, 0.0, 0.0, 0.0, 0.0],
    [811.0, 632.0, 0.014793, 0.047686, 0.004881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.3916, 1.4638, -34.2404, -1.54, 0.0, 0.0, 0.0, 0.0],
    [814.0, 632.0, 0.007438, 0.01314, 0.001229, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.69, 0.8782, 22.7234, -0.96, 0.0, 0.0, 0.0, 0.0],
    [814.0, 627.0, 0.008256, 0.014628, 0.00137, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.979, -1.5782, -17.9555, 1.463, 0.0, 0.0, 0.0, 0.0],
    [800.0, 788.0, 0.002562, 0.008182, 0.00083, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0421, -0.858, 6.043, 0.7664, 0.0, 0.0, 0.0, 0.0],
    [702.0, 610.0, 0.005289, 0.016859, 0.00173, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9032, 1.0272, 0.9033, -1.2299, 0.0, 0.0, 0.0, 0.0],
    [775.0, 676.0, 0.038934, 0.12595, 0.012879, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.656, 1.1853, -43.0227, -0.6257, 0.0, 0.0, 0.0, 0.0],
    [728.0, 749.0, 0.02157, 0.047438, 0.00462, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.3665, -4.4084, -16.3144, 3.9795, 0.0, 0.0, 0.0, 0.0],
    [728.0, 736.0, 0.029669, 0.066364, 0.00649, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.1569, 5.953, 40.573, -5.7922, 0.0, 0.0, 0.0, 0.0],
    [676.0, 633.0, 0.009826, 0.031818, 0.00325, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7674, 0.7729, 18.7979, -1.0446, 0.0, 0.0, 0.0, 0.0],
    [775.0, 759.0, 0.02438, 0.078017, 0.008071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2719, 2.1612, 12.3046, -3.0048, 0.0, 0.0, 0.0, 0.0],
    [762.0, 759.0, 0.017769, 0.057364, 0.005871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.5731, -0.7782, 48.9353, 1.2625, 0.0, 0.0, 0.0, 0.0],
    [797.0, 628.0, 0.008182, 0.026446, 0.00271, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3897, 4.9073, -6.3851, -5.2122, 0.0, 0.0, 0.0, 0.0],
    [665.0, 605.0, 0.012397, 0.054132, 0.006749, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5551, -2.0775, -6.55, 1.3433, 0.0, 0.0, 0.0, 0.0],
    [807.0, 808.0, 0.008512, 0.027438, 0.00281, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1784, -6.5649, 3.1821, 6.2449, 0.0, 0.0, 0.0, 0.0],
    [800.0, 789.0, 0.006364, 0.020579, 0.002101, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9111, -0.042, -0.9111, -0.1964, 0.0, 0.0, 0.0, 0.0],
    [605.0, 587.0, 0.017934, 0.058016, 0.005929, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.501, -1.9433, 3.5034, 1.2856, 0.0, 0.0, 0.0, 0.0],
    [664.0, 667.0, 0.001488, 0.002636, 0.000249, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9328, 2.7945, 5.9334, -2.8212, 0.0, 0.0, 0.0, 0.0],
    [666.0, 664.0, 0.000579, 0.001901, 0.000191, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.3493, 3.9736, -0.3492, -3.9945, 0.0, 0.0, 0.0, 0.0],
    [831.0, 804.0, 0.028678, 0.09281, 0.009489, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2868, 2.1441, 10.3152, -3.138, 0.0, 0.0, 0.0, 0.0],
    [585.0, 733.0, 0.015703, 0.050744, 0.005191, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.036, -0.6, 3.0373, 0.0079, 0.0, 0.0, 0.0, 0.0],
    [657.0, 728.0, 0.021322, 0.068934, 0.00705, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.6493, 1.5205, 22.7434, -2.0445, 0.0, 0.0, 0.0, 0.0],
    [796.0, 773.0, 0.008182, 0.026529, 0.00271, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0215, -0.2587, -8.0169, -0.0384, 0.0, 0.0, 0.0, 0.0],
    [668.0, 666.0, 0.011488, 0.029669, 0.003011, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6638, 5.5125, -15.6353, -5.7736, 0.0, 0.0, 0.0, 0.0],
    [654.0, 718.0, 0.006198, 0.02, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4676, -4.1942, -22.4381, 4.0654, 0.0, 0.0, 0.0, 0.0],
    [725.0, 657.0, 0.018099, 0.058512, 0.00599, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1572, 2.7722, 17.2043, -3.3205, 0.0, 0.0, 0.0, 0.0],
    [665.0, 668.0, 0.005702, 0.016033, 0.00165, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.6027, 6.0064, -22.5748, -6.1125, 0.0, 0.0, 0.0, 0.0],
    [792.0, 684.0, 0.019174, 0.049826, 0.005159, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8895, 2.8528, -22.8007, -3.2146, 0.0, 0.0, 0.0, 0.0],
    [791.0, 774.0, 0.023058, 0.074628, 0.00764, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6193, 0.1134, 10.6416, -0.9367, 0.0, 0.0, 0.0, 0.0],
    [780.0, 622.0, 0.000157, 0.000504, 5.1e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5377, -2.5401, 14.538, 2.535, 0.0, 0.0, 0.0, 0.0],
    [593.0, 718.0, 0.030248, 0.059314, 0.00567, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4884, -2.3877, -13.4373, 1.8647, 0.0, 0.0, 0.0, 0.0],
    [665.0, 635.0, 0.013587, 0.043942, 0.004496, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7137, 0.0053, -4.711, -0.5, 0.0, 0.0, 0.0, 0.0],
    [835.0, 764.0, 0.051901, 0.131397, 0.013119, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9738, 1.8676, 24.2339, -2.7442, 0.0, 0.0, 0.0, 0.0],
    [767.0, 765.0, 0.015207, 0.02562, 0.002449, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.8046, 4.7905, 25.894, -4.9281, 0.0, 0.0, 0.0, 0.0],
    [767.0, 766.0, 0.008512, 0.01438, 0.001549, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0996, -7.7905, -10.0879, 7.6283, 0.0, 0.0, 0.0, 0.0],
    [766.0, 740.0, 0.027016, 0.087603, 0.009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6641, -10.6283, 6.6978, 9.6705, 0.0, 0.0, 0.0, 0.0],
    [739.0, 675.0, 0.018512, 0.06, 0.00614, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3875, -10.4979, 13.4305, 9.8878, 0.0, 0.0, 0.0, 0.0],
    [675.0, 661.0, 0.013719, 0.044463, 0.00454, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.5585, -11.3878, 38.7382, 11.4072, 0.0, 0.0, 0.0, 0.0],
    [764.0, 757.0, 0.022893, 0.051901, 0.00506, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.4287, 0.2171, -26.2931, -0.5034, 0.0, 0.0, 0.0, 0.0],
    [768.0, 757.0, 0.025207, 0.057438, 0.00561, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3722, 4.0248, 15.4275, -4.5528, 0.0, 0.0, 0.0, 0.0],
    [768.0, 761.0, 0.005793, 0.009917, 0.00105, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.4268, -8.0248, 2.4302, 7.9083, 0.0, 0.0, 0.0, 0.0],
    [641.0, 618.0, 0.017769, 0.057364, 0.005871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.5433, -11.3467, 25.6589, 11.016, 0.0, 0.0, 0.0, 0.0],
    [661.0, 618.0, 0.020579, 0.066124, 0.006861, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.1201, 18.7746, -36.8326, -18.6948, 0.0, 0.0, 0.0, 0.0],
    [764.0, 612.0, 0.009008, 0.031066, 0.002979, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6413, 8.2864, -4.6342, -8.6124, 0.0, 0.0, 0.0, 0.0],
    [748.0, 612.0, 0.023967, 0.083223, 0.007991, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6178, -9.4855, -0.6008, 8.6124, 0.0, 0.0, 0.0, 0.0],
    [758.0, 748.0, 0.023223, 0.075207, 0.0077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0259, -9.27, -8.9938, 8.4855, 0.0, 0.0, 0.0, 0.0],
    [826.0, 784.0, 0.008843, 0.014876, 0.0015, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.784, -5.867, 11.7972, 5.716, 0.0, 0.0, 0.0, 0.0],
    [826.0, 596.0, 0.014628, 0.025793, 0.00242, 109.0, 109.0, 109.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [798.0, 764.0, 0.053314, 0.133388, 0.010641, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.585, -3.9225, 16.7173, 3.0126, 0.0, 0.0, 0.0, 0.0],
    [765.0, 636.0, 0.040661, 0.111157, 0.011471, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.1327, 2.2254, -14.061, -3.3723, 0.0, 0.0, 0.0, 0.0],
    [802.0, 636.0, 0.027769, 0.077686, 0.00801, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8054, -3.2419, 8.826, 2.3723, 0.0, 0.0, 0.0, 0.0],
    [802.0, 798.0, 0.002893, 0.007769, 0.000801, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2356, 1.7419, 3.2359, -1.8333, 0.0, 0.0, 0.0, 0.0],
    [596.0, 798.0, 0.04, 0.061818, 0.006759, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3935, -9.0236, -6.3532, 8.3086, 0.0, 0.0, 0.0, 0.0],
    [794.0, 596.0, 0.038256, 0.06562, 0.01263, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.582, -7.3343, 1.5976, 5.9186, 0.0, 0.0, 0.0, 0.0],
    [794.0, 669.0, 0.028934, 0.049752, 0.00953, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.653, 7.3343, 3.6722, -8.3823, 0.0, 0.0, 0.0, 0.0],
    [670.0, 669.0, 0.004132, 0.007107, 0.00137, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.103, -6.5239, -13.0952, 6.3823, 0.0, 0.0, 0.0, 0.0],
    [798.0, 726.0, 0.069091, 0.123802, 0.010079, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.621, -4.1739, 4.6415, 3.0412, 0.0, 0.0, 0.0, 0.0],
    [798.0, 659.0, 0.039917, 0.067934, 0.005431, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3422, -3.9701, 1.3474, 3.3515, 0.0, 0.0, 0.0, 0.0],
    [731.0, 659.0, 0.01281, 0.021818, 0.00175, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0162, 4.1566, -5.0114, -4.3515, 0.0, 0.0, 0.0, 0.0],
    [731.0, 727.0, 0.013223, 0.034298, 0.003291, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7592, -4.5966, 12.7799, 4.2669, 0.0, 0.0, 0.0, 0.0],
    [726.0, 690.0, 0.031322, 0.101397, 0.010379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.0458, -0.9369, -12.0069, -0.1459, 0.0, 0.0, 0.0, 0.0],
    [729.0, 726.0, 0.002479, 0.007934, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [729.0, 726.0, 0.002479, 0.007934, 0.00082, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [730.0, 729.0, 0.000331, 0.000579, 0.0242, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 104.7401, 37.6411, -104.699, -40.0, 0.0, 0.0, 0.0, 0.0],
    [618.0, 592.0, 0.016281, 0.052727, 0.005411, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9857, 6.6788, -6.9725, -7.2884, 0.0, 0.0, 0.0, 0.0],
    [818.0, 660.0, 0.034711, 0.112562, 0.01158, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.4588, 2.997, 61.5087, -1.0185, 0.0, 0.0, 0.0, 0.0],
    [818.0, 709.0, 0.015124, 0.051322, 0.00251, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.3708, -3.997, -47.0891, 4.6496, 0.0, 0.0, 0.0, 0.0],
    [709.0, 624.0, 0.029496, 0.051818, 0.004881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.0421, -4.6496, -45.5177, 4.989, 0.0, 0.0, 0.0, 0.0],
    [806.0, 596.0, 0.010248, 0.018099, 0.001699, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.8376, -6.2082, -21.7917, 6.0942, 0.0, 0.0, 0.0, 0.0],
    [823.0, 806.0, 0.03124, 0.055124, 0.005159, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.5643, -5.0287, -23.4086, 4.7082, 0.0, 0.0, 0.0, 0.0],
    [823.0, 663.0, 0.024463, 0.043223, 0.004051, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.7053, 4.5287, 26.8607, -4.7254, 0.0, 0.0, 0.0, 0.0],
    [713.0, 663.0, 0.057364, 0.100826, 0.009489, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5828, -2.0274, 0.584, 0.9234, 0.0, 0.0, 0.0, 0.0],
    [724.0, 713.0, 0.013636, 0.070413, 0.007279, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8689, -2.2311, 9.8808, 1.4468, 0.0, 0.0, 0.0, 0.0],
    [650.0, 663.0, 0.003058, 0.009826, 0.001009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0169, -5.5895, 12.0215, 5.4865, 0.0, 0.0, 0.0, 0.0],
    [652.0, 651.0, 0.004463, 0.014554, 0.001481, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3963, 0.7538, 19.4108, -0.8791, 0.0, 0.0, 0.0, 0.0],
    [754.0, 651.0, 0.01405, 0.045372, 0.004649, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.3206, -0.9133, -36.1628, 0.8791, 0.0, 0.0, 0.0, 0.0],
    [653.0, 663.0, 0.007603, 0.024554, 0.002519, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0296, -6.038, 18.0531, 5.8205, 0.0, 0.0, 0.0, 0.0],
    [674.0, 653.0, 0.004463, 0.013876, 0.00143, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5569, -3.6956, 7.5596, 3.538, 0.0, 0.0, 0.0, 0.0],
    [662.0, 674.0, 0.005702, 0.018512, 0.00189, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1514, -0.9043, -8.1481, 0.6956, 0.0, 0.0, 0.0, 0.0],
    [754.0, 713.0, 0.021984, 0.06843, 0.00702, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.1211, -0.5339, -25.003, 0.0806, 0.0, 0.0, 0.0, 0.0],
    [821.0, 755.0, 0.016198, 0.02843, 0.002691, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1946, -10.9739, 3.2122, 10.6898, 0.0, 0.0, 0.0, 0.0],
    [821.0, 640.0, 0.039174, 0.066033, 0.003959, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7044, 8.9739, 5.7438, -9.3682, 0.0, 0.0, 0.0, 0.0],
    [639.0, 640.0, 0.009587, 0.020174, 0.00196, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2429, -9.5341, -16.2138, 9.3682, 0.0, 0.0, 0.0, 0.0],
    [755.0, 714.0, 0.009669, 0.03157, 0.003221, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6541, 0.2922, -15.6339, -0.6041, 0.0, 0.0, 0.0, 0.0],
    [714.0, 615.0, 0.047769, 0.090579, 0.00862, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3989, 0.1041, -10.3546, -1.0251, 0.0, 0.0, 0.0, 0.0],
    [781.0, 615.0, 0.022727, 0.046612, 0.004501, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.0235, -1.5424, 3.0256, 1.0251, 0.0, 0.0, 0.0, 0.0],
    [781.0, 602.0, 0.024628, 0.059587, 0.004961, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1175, 0.5424, 0.1177, -1.1162, 0.0, 0.0, 0.0, 0.0],
    [603.0, 602.0, 0.005702, 0.018512, 0.00189, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9564, 3.74, -1.9555, -3.9558, 0.0, 0.0, 0.0, 0.0],
    [835.0, 690.0, 0.04719, 0.085207, 0.00803, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1031, 0.9304, 3.1079, -1.8541, 0.0, 0.0, 0.0, 0.0],
    [757.0, 753.0, 0.007769, 0.016859, 0.00165, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8863, 4.0563, 5.8898, -4.2414, 0.0, 0.0, 0.0, 0.0],
    [776.0, 765.0, 0.016859, 0.029826, 0.00281, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.6651, 0.8226, 33.8287, -0.863, 0.0, 0.0, 0.0, 0.0],
    [776.0, 753.0, 0.003554, 0.006281, 0.005421, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.0471, -1.3226, -31.0178, 0.7414, 0.0, 0.0, 0.0, 0.0],
    [834.0, 596.0, 0.005868, 0.010331, 0.00097, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4224, 3.8819, 5.4247, -3.9892, 0.0, 0.0, 0.0, 0.0],
    [834.0, 793.0, 0.003802, 0.012397, 0.00127, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9244, -4.8819, -3.9231, 4.7403, 0.0, 0.0, 0.0, 0.0],
    [793.0, 735.0, 0.00405, 0.012984, 0.001331, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7879, -5.2403, 0.7888, 5.0904, 0.0, 0.0, 0.0, 0.0],
    [758.0, 619.0, 0.003554, 0.01157, 0.001191, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.1413, -0.1359, -3.141, 0.0, 0.0, 0.0, 0.0, 0.0],
    [801.0, 603.0, 0.017769, 0.057603, 0.00589, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2011, 3.0872, -7.1914, -3.74, 0.0, 0.0, 0.0, 0.0],
    [625.0, 801.0, 0.017769, 0.057603, 0.00589, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8847, 2.9623, -10.8651, -3.5872, 0.0, 0.0, 0.0, 0.0],
    [738.0, 602.0, 0.021744, 0.038347, 0.003589, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8521, -3.4297, -12.8192, 3.072, 0.0, 0.0, 0.0, 0.0],
    [738.0, 827.0, 0.01719, 0.05562, 0.00568, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2291, 3.0118, 21.2976, -3.4502, 0.0, 0.0, 0.0, 0.0],
    [827.0, 673.0, 0.01719, 0.05562, 0.00568, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9167, 3.6565, 24.0035, -4.0375, 0.0, 0.0, 0.0, 0.0],
    [708.0, 592.0, 0.020744, 0.067273, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6827, -7.0858, 0.6905, 6.2884, 0.0, 0.0, 0.0, 0.0],
    [672.0, 670.0, 0.00157, 0.003058, 0.00029, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2008, -6.5493, -15.197, 6.5239, 0.0, 0.0, 0.0, 0.0],
    [784.0, 765.0, 0.038256, 0.067521, 0.006331, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1732, -6.216, 20.3192, 5.7343, 0.0, 0.0, 0.0, 0.0],
    [798.0, 721.0, 0.024876, 0.072231, 0.00824, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8664, 0.0911, -7.853, -1.0, 0.0, 0.0, 0.0, 0.0],
    [738.0, 656.0, 0.015207, 0.049008, 0.005019, 20.0, 20.0, 20.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.524, -0.5821, -0.524, 0.0, 0.0, 0.0, 0.0, 0.0],
    [826.0, 795.0, 0.000413, 0.011901, 0.00122, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.784, 5.867, -11.7833, -5.9895, 0.0, 0.0, 0.0, 0.0],
    [735.0, 795.0, 0.00281, 0.009008, 0.00092, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4998, -5.5904, 5.5013, 5.4895, 0.0, 0.0, 0.0, 0.0],
    [755.0, 647.0, 0.022893, 0.074132, 0.007579, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2989, 0.1401, -20.2185, -0.7663, 0.0, 0.0, 0.0, 0.0],
    [739.0, 740.0, 0.019339, 0.062636, 0.006411, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7235, 9.4979, -9.6928, -10.1705, 0.0, 0.0, 0.0, 0.0],
    [652.0, 650.0, 0.004554, 0.014711, 0.0015, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8257, -4.7538, 7.8289, 4.5895, 0.0, 0.0, 0.0, 0.0],
    [639.0, 786.0, 0.034876, 0.064876, 0.00614, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3839, 9.5341, 19.5264, -9.9809, 0.0, 0.0, 0.0, 0.0],
    [761.0, 641.0, 0.020992, 0.067851, 0.006941, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1352, -10.9083, 18.2143, 10.3467, 0.0, 0.0, 0.0, 0.0],
    [647.0, 662.0, 0.010826, 0.035124, 0.003589, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0775, -0.2337, -17.0504, -0.0957, 0.0, 0.0, 0.0, 0.0],
    [621.0, 827.0, 0.019174, 0.059587, 0.006103, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.618, -0.5, 2.6191, -0.2063, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1272.0, 0.026281, 0.082975, 0.009048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7123, 0.9796, -8.6951, -2.0061, 0.0, 0.0, 0.0, 0.0],
    [1271.0, 1272.0, 0.002975, 0.009669, 0.001004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.693, -2.981, 8.6951, 2.8683, 0.0, 0.0, 0.0, 0.0],
    [981.0, 1493.0, 0.036116, 0.050413, 0.008291, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.374, 0.5611, 2.3761, -1.5159, 0.0, 0.0, 0.0, 0.0],
    [980.0, 981.0, 0.0, 8.3e-05, "1e-05", 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.374, 0.56, 2.374, -0.5611, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 983.0, 0.016198, 0.049174, 0.00584, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.8083, 0.5376, -27.7051, -0.9305, 0.0, 0.0, 0.0, 0.0],
    [1013.0, 1014.0, 0.000165, 0.000248, 4.4e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.499, -0.858, 2.499, 0.8527, 0.0, 0.0, 0.0, 0.0],
    [1018.0, 1359.0, 0.016529, 0.050413, 0.005893, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.5607, 3.1382, 27.6766, -3.4353, 0.0, 0.0, 0.0, 0.0],
    [1017.0, 1018.0, 0.000496, 0.001488, 0.000172, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.002, -1.543, 5.0021, 1.5245, 0.0, 0.0, 0.0, 0.0],
    [1143.0, 896.0, 0.038678, 0.099587, 0.011081, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3597, -2.8339, 3.365, 1.5344, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 1347.0, 0.005372, 0.01719, 0.001832, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.9019, 2.5402, -11.895, -2.729, 0.0, 0.0, 0.0, 0.0],
    [897.0, 1603.0, 0.039091, 0.09562, 0.010571, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.196, 6.867, -26.9341, -7.4635, 0.0, 0.0, 0.0, 0.0],
    [1602.0, 1603.0, 8.3e-05, 0.000248, 1.9e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.032, -4.925, 15.0322, 4.9233, 0.0, 0.0, 0.0, 0.0],
    [1326.0, 1246.0, 0.01595, 0.046694, 0.004131, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2887, -1.5113, 2.2896, 1.0221, 0.0, 0.0, 0.0, 0.0],
    [1720.0, 1326.0, 0.031736, 0.094215, 0.008361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1005, -2.3297, 1.1017, 1.3404, 0.0, 0.0, 0.0, 0.0],
    [1324.0, 1326.0, 0.000496, 0.001157, 0.000135, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.187, -0.187, 1.187, 0.1709, 0.0, 0.0, 0.0, 0.0],
    [1327.0, 1245.0, 0.01595, 0.046694, 0.004136, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2837, 4.7365, -10.2659, -5.1671, 0.0, 0.0, 0.0, 0.0],
    [1721.0, 1327.0, 0.031736, 0.094215, 0.008361, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3172, 3.8348, -10.2837, -4.7206, 0.0, 0.0, 0.0, 0.0],
    [1325.0, 1327.0, 0.000496, 0.001157, 0.000135, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.0159, 0.0, 0.0, 0.0, 0.0],
    [1893.0, 1633.0, 0.048182, 0.119835, 0.013225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9915, -1.4973, 11.0429, 0.1117, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 1300.0, 0.040165, 0.105785, 0.01189, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4551, -0.0266, -10.4168, -1.2353, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 880.0, 0.011653, 0.03595, 0.004112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.7847, -11.7518, 70.2744, 12.7681, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 881.0, 0.011653, 0.03595, 0.004112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.299, 4.4127, -13.2801, -4.8553, 0.0, 0.0, 0.0, 0.0],
    [1216.0, 1635.0, 0.002727, 0.008926, 0.000886, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.5118, 3.5504, -57.4337, -3.3971, 0.0, 0.0, 0.0, 0.0],
    [1350.0, 1216.0, 0.007603, 0.023471, 0.002664, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 65.5155, 6.6647, -65.234, -6.1061, 0.0, 0.0, 0.0, 0.0],
    [1215.0, 1216.0, 0.000331, 0.000413, 8.2e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.722, -2.565, 7.7222, 2.5557, 0.0, 0.0, 0.0, 0.0],
    [894.0, 1413.0, 0.018182, 0.044628, 0.004898, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3763, 5.4493, -9.3575, -5.9731, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 894.0, 0.026033, 0.063636, 0.007047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3016, 5.2675, -17.2287, -5.9179, 0.0, 0.0, 0.0, 0.0],
    [894.0, 892.0, 0.013884, 0.018017, 0.003231, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8524, 0.4686, -7.845, -0.836, 0.0, 0.0, 0.0, 0.0],
    [1263.0, 1414.0, 0.017355, 0.048265, 0.005145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.6955, 5.471, -11.6702, -5.9962, 0.0, 0.0, 0.0, 0.0],
    [1563.0, 1205.0, 0.00686, 0.022231, 0.002331, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.0044, 1.3812, -40.905, -1.3291, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 1563.0, 0.004298, 0.013388, 0.001488, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.0667, 1.1482, -41.0044, -1.1276, 0.0, 0.0, 0.0, 0.0],
    [1350.0, 1053.0, 0.005785, 0.017686, 0.002079, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.0917, 2.4786, -44.991, -2.4136, 0.0, 0.0, 0.0, 0.0],
    [1562.0, 1563.0, 0.006033, 0.01843, 0.002183, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.2536, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 1052.0, 0.002314, 0.002893, 0.000549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9243, 1.2654, -3.924, -1.329, 0.0, 0.0, 0.0, 0.0],
    [1714.0, 972.0, 0.005041, 0.015372, 0.001774, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2798, -3.7176, 1.2804, 3.5009, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1714.0, 0.010248, 0.031405, 0.003628, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1269, -1.8031, -8.1212, 1.3737, 0.0, 0.0, 0.0, 0.0],
    [1714.0, 1712.0, 0.005124, 0.008595, 0.000908, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4009, 2.3439, -9.397, -2.449, 0.0, 0.0, 0.0, 0.0],
    [1715.0, 973.0, 0.005041, 0.015372, 0.001774, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.9167, -3.5271, -11.9104, 3.3281, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1715.0, 0.010248, 0.031405, 0.003628, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6913, -2.5743, -16.6677, 2.2001, 0.0, 0.0, 0.0, 0.0],
    [1715.0, 1713.0, 0.005124, 0.008512, 0.0009, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.751, 1.327, -4.75, -1.436, 0.0, 0.0, 0.0, 0.0],
    [1893.0, 1363.0, 0.040165, 0.070165, 0.007071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0373, 0.4408, -4.0313, -1.2335, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 1306.0, 0.022479, 0.06562, 0.006333, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.8044, -7.1564, -36.5416, 7.1671, 0.0, 0.0, 0.0, 0.0],
    [1676.0, 1856.0, 0.01876, 0.055372, 0.005322, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.5299, -7.2809, -50.1222, 7.8498, 0.0, 0.0, 0.0, 0.0],
    [1320.0, 1179.0, 0.014628, 0.045868, 0.005084, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7524, -12.7945, -22.672, 12.4218, 0.0, 0.0, 0.0, 0.0],
    [1593.0, 1320.0, 0.006281, 0.019752, 0.002183, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7876, -13.0588, -22.7524, 12.9022, 0.0, 0.0, 0.0, 0.0],
    [1320.0, 1318.0, 0.00438, 0.00843, 0.000879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1077, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1321.0, 925.0, 0.006281, 0.019504, 0.002217, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.402, 6.5032, 14.4152, -6.7279, 0.0, 0.0, 0.0, 0.0],
    [1769.0, 1321.0, 0.005041, 0.015454, 0.001793, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3916, 6.2147, 14.402, -6.3979, 0.0, 0.0, 0.0, 0.0],
    [1321.0, 1319.0, 0.00438, 0.00843, 0.000879, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1053, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 836.0, 0.012479, 0.045207, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.6617, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 837.0, 0.012479, 0.045207, 0.00537, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0671, -0.3614, -1.067, -0.279, 0.0, 0.0, 0.0, 0.0],
    [1422.0, 1004.0, 0.002231, 0.008347, 0.000983, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5127, -4.4746, 13.5164, 4.3668, 0.0, 0.0, 0.0, 0.0],
    [989.0, 1005.0, 0.004132, 0.01562, 0.001878, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0146, -3.9996, 9.0178, 3.7798, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 989.0, 0.004876, 0.016446, 0.00198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.0107, -4.2241, 9.0146, 3.993, 0.0, 0.0, 0.0, 0.0],
    [989.0, 988.0, 0.00124, 0.004463, 0.000554, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0066, 0.0, -0.075, 0.0, 0.0, 0.0, 0.0],
    [1396.0, 1232.0, 0.005537, 0.017355, 0.001919, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.0917, -8.6642, 23.1199, 8.5237, 0.0, 0.0, 0.0, 0.0],
    [1464.0, 1336.0, 0.04157, 0.060826, 0.010346, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.458, -3.1151, -29.139, 2.4143, 0.0, 0.0, 0.0, 0.0],
    [1495.0, 1786.0, 0.003967, 0.011983, 0.001421, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2074, 0.9606, -20.1939, -1.0897, 0.0, 0.0, 0.0, 0.0],
    [1670.0, 1868.0, 0.015868, 0.048016, 0.005704, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.1136, 5.0155, -37.9064, -5.0309, 0.0, 0.0, 0.0, 0.0],
    [1007.0, 1670.0, 0.02157, 0.065454, 0.007771, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.3936, 4.8765, -38.1136, -4.9174, 0.0, 0.0, 0.0, 0.0],
    [1669.0, 1670.0, 0.002397, 0.007273, 0.000864, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.098, 0.0, 0.0, 0.0, 0.0],
    [1441.0, 1774.0, 0.002397, 0.007355, 0.000852, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.0092, 2.942, -25.9955, -3.0022, 0.0, 0.0, 0.0, 0.0],
    [1386.0, 1292.0, 0.010496, 0.031901, 0.003782, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.3842, -5.4658, -36.2639, 5.3866, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 1450.0, 0.024793, 0.041322, 0.004259, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1065.0, 987.0, 0.010826, 0.023967, 0.003364, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.104, -1.0476, -31.0175, 0.8328, 0.0, 0.0, 0.0, 0.0],
    [1749.0, 1503.0, 0.008347, 0.024959, 0.003015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9429, 0.8354, 33.0204, -0.9575, 0.0, 0.0, 0.0, 0.0],
    [1116.0, 1433.0, 0.024793, 0.083471, 0.010285, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.8804, -15.3985, 45.3692, 15.8535, 0.0, 0.0, 0.0, 0.0],
    [1498.0, 1433.0, 0.034876, 0.093058, 0.01232, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3552, -3.9479, 19.4708, 2.8128, 0.0, 0.0, 0.0, 0.0],
    [1591.0, 1312.0, 0.008182, 0.014628, 0.00304, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.1235, 5.8541, -39.0178, -6.0324, 0.0, 0.0, 0.0, 0.0],
    [1753.0, 959.0, 0.056033, 0.074711, 0.007168, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.0478, -1.529, 11.1085, 0.7884, 0.0, 0.0, 0.0, 0.0],
    [1753.0, 1331.0, 0.038265, 0.051984, 0.004753, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.8402, 0.1796, -33.4554, -0.192, 0.0, 0.0, 0.0, 0.0],
    [1335.0, 1246.0, 0.029256, 0.050826, 0.004973, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6739, -2.6621, 0.6754, 2.0727, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1001.0, 0.019752, 0.05124, 0.005878, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.4643, 1.8398, -30.3102, -2.1389, 0.0, 0.0, 0.0, 0.0],
    [1484.0, 1266.0, 0.021818, 0.065702, 0.007795, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0969, 0.2732, -7.0873, -1.1501, 0.0, 0.0, 0.0, 0.0],
    [1571.0, 1266.0, 0.036281, 0.070579, 0.007366, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.161, 8.2528, 7.2004, -9.0331, 0.0, 0.0, 0.0, 0.0],
    [1808.0, 1012.0, 0.019917, 0.060579, 0.007124, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.7428, 2.4774, -31.5778, -2.8441, 0.0, 0.0, 0.0, 0.0],
    [1210.0, 1010.0, 0.007769, 0.023719, 0.002798, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5037, -3.5874, -4.5017, 3.2519, 0.0, 0.0, 0.0, 0.0],
    [844.0, 1809.0, 0.047603, 0.060165, 0.005242, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.366, -0.741, 2.3682, 0.0999, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1693.0, 0.052479, 0.129917, 0.014394, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.059, -6.4163, -39.3566, 6.4147, 0.0, 0.0, 0.0, 0.0],
    [1891.0, 936.0, 0.032645, 0.079091, 0.009402, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6417, -10.8989, -13.5613, 9.972, 0.0, 0.0, 0.0, 0.0],
    [875.0, 1214.0, 0.023719, 0.033388, 0.00589, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7637, -6.8876, -20.6627, 6.3753, 0.0, 0.0, 0.0, 0.0],
    [1174.0, 1717.0, 0.008264, 0.026364, 0.002848, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4146, 4.0334, 24.456, -4.2511, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1174.0, 0.019917, 0.063884, 0.00674, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.8453, 3.5616, 23.9406, -4.081, 0.0, 0.0, 0.0, 0.0],
    [1173.0, 1174.0, 0.000992, 0.003141, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.474, -0.093, 0.474, 0.0476, 0.0, 0.0, 0.0, 0.0],
    [1693.0, 1223.0, 0.013554, 0.040992, 0.004864, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.9246, 13.5925, -19.8578, -13.9685, 0.0, 0.0, 0.0, 0.0],
    [1207.0, 967.0, 0.005372, 0.017025, 0.001861, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1374, 2.0525, -11.1317, -2.26, 0.0, 0.0, 0.0, 0.0],
    [1488.0, 1648.0, 0.020248, 0.067934, 0.006556, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8035, -2.5973, -11.778, 1.9305, 0.0, 0.0, 0.0, 0.0],
    [1741.0, 1810.0, 0.037273, 0.119504, 0.012681, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.5489, -4.5683, 28.8276, 4.0343, 0.0, 0.0, 0.0, 0.0],
    [1742.0, 957.0, 0.01876, 0.059339, 0.006437, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.3606, -3.0606, 25.4705, 2.6897, 0.0, 0.0, 0.0, 0.0],
    [1557.0, 1387.0, 0.015868, 0.053554, 0.005135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.5061, -2.5436, 24.5884, 2.2186, 0.0, 0.0, 0.0, 0.0],
    [1208.0, 880.0, 0.006777, 0.021488, 0.002343, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2565, -2.1464, 11.2638, 1.8851, 0.0, 0.0, 0.0, 0.0],
    [1200.0, 881.0, 0.015372, 0.048926, 0.005234, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.5106, 1.0459, -9.4989, -1.6461, 0.0, 0.0, 0.0, 0.0],
    [1871.0, 880.0, 0.00686, 0.021901, 0.002331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.831, -0.56, 0.831, 0.2769, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 881.0, 0.00686, 0.021901, 0.002335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.968, -2.332, 2.9688, 2.0508, 0.0, 0.0, 0.0, 0.0],
    [1752.0, 1796.0, 0.053058, 0.227273, 0.025112, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.6345, -3.8553, 24.926, 2.2514, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1795.0, 0.049174, 0.21124, 0.023334, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0483, -5.0003, 22.2683, 3.2924, 0.0, 0.0, 0.0, 0.0],
    [1546.0, 1429.0, 0.034298, 0.10595, 0.011374, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.635, 10.6928, -41.0929, -10.3295, 0.0, 0.0, 0.0, 0.0],
    [1124.0, 1099.0, 0.000496, 0.000909, 7.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0004, 3.1979, -1.0003, -3.2071, 0.0, 0.0, 0.0, 0.0],
    [1128.0, 1124.0, 0.004132, 0.007107, 0.000692, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0007, 3.0925, -1.0004, -3.1747, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1128.0, 0.004132, 0.006942, 0.000721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0011, 3.0033, -1.0007, -3.0891, 0.0, 0.0, 0.0, 0.0],
    [1122.0, 1124.0, 0.001157, 0.002149, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0232, 0.0, 0.0, 0.0, 0.0],
    [1126.0, 1128.0, 8.3e-05, 0.000248, 2.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0035, 0.0, 0.0, 0.0, 0.0],
    [982.0, 851.0, 0.017355, 0.050165, 0.006278, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.2565, -0.3258, -19.2031, -0.2739, 0.0, 0.0, 0.0, 0.0],
    [1261.0, 1233.0, 0.024546, 0.061488, 0.006486, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.2913, 0.3489, -15.2434, -1.0045, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1134.0, 0.026612, 0.041322, 0.006396, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.1869, -0.7997, 26.3479, 0.32, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1203.0, 0.031653, 0.061735, 0.011805, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.5629, -2.2652, -32.2821, 1.4099, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 1133.0, 0.045455, 0.05686, 0.010803, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.6171, 2.1489, -36.0994, -2.761, 0.0, 0.0, 0.0, 0.0],
    [1241.0, 850.0, 0.002975, 0.009504, 0.000997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4338, -2.2989, 3.4343, 2.1808, 0.0, 0.0, 0.0, 0.0],
    [1511.0, 1261.0, 0.013471, 0.043306, 0.004559, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.7314, -9.5272, 12.7595, 9.0728, 0.0, 0.0, 0.0, 0.0],
    [899.0, 1233.0, 0.008926, 0.024793, 0.002756, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4023, 3.2474, -6.3983, -3.5654, 0.0, 0.0, 0.0, 0.0],
    [1278.0, 1204.0, 0.020413, 0.039752, 0.007577, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.5115, 1.9963, 27.6445, -2.6273, 0.0, 0.0, 0.0, 0.0],
    [1613.0, 1129.0, 8.3e-05, 0.000826, "7e-06", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.285, 0.5104, 6.285, -0.511, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 1613.0, 0.006529, 0.010992, 0.001128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7254, 2.0436, -0.7251, -2.1767, 0.0, 0.0, 0.0, 0.0],
    [1613.0, 1612.0, 0.000165, 0.000248, 2.4e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0101, 1.6662, -7.01, -1.669, 0.0, 0.0, 0.0, 0.0],
    [1127.0, 1130.0, 0.002562, 0.00438, 0.000443, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8023, 0.2205, -3.802, -0.273, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1127.0, 0.00405, 0.006777, 0.000707, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8028, 0.1037, -3.8023, -0.1875, 0.0, 0.0, 0.0, 0.0],
    [1125.0, 1127.0, 0.000744, 0.002314, 0.000276, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.033, 0.0, 0.0, 0.0, 0.0],
    [1123.0, 851.0, 0.010826, 0.021818, 0.002998, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.503, 0.9114, 8.5097, -1.257, 0.0, 0.0, 0.0, 0.0],
    [1098.0, 1123.0, 0.000413, 0.000744, 6.8e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1617, 0.971, 3.1617, -0.9791, 0.0, 0.0, 0.0, 0.0],
    [1121.0, 1123.0, 0.00124, 0.002149, 0.000208, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.341, -0.092, 5.3413, 0.0676, 0.0, 0.0, 0.0, 0.0],
    [1924.0, 850.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.206, -1.166, 3.2064, 1.067, 0.0, 0.0, 0.0, 0.0],
    [1925.0, 851.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.235, 0.163, 17.2463, -0.243, 0.0, 0.0, 0.0, 0.0],
    [1679.0, 850.0, 0.004132, 0.010992, 0.001735, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.5369, -4.9365, 31.5722, 4.8226, 0.0, 0.0, 0.0, 0.0],
    [1233.0, 1743.0, 0.006777, 0.01124, 0.001191, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3537, 1.289, -5.352, -1.428, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 1744.0, 0.006777, 0.01124, 0.001191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2024, 2.9065, -13.192, -3.031, 0.0, 0.0, 0.0, 0.0],
    [1576.0, 1417.0, 0.037025, 0.06719, 0.006691, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8764, 0.6402, -13.8153, -1.3101, 0.0, 0.0, 0.0, 0.0],
    [1556.0, 1417.0, 0.014876, 0.028099, 0.002979, 78.0, 78.0, 78.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1875.0, 1418.0, 0.007603, 0.011735, 0.001496, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3209, 3.0193, -15.3049, -3.1686, 0.0, 0.0, 0.0, 0.0],
    [1874.0, 1875.0, 0.000992, 0.001736, 0.000165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.323, 3.0038, -15.3209, -3.0193, 0.0, 0.0, 0.0, 0.0],
    [1451.0, 1874.0, 0.006198, 0.007769, 0.001481, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3359, 2.8474, -15.323, -3.0038, 0.0, 0.0, 0.0, 0.0],
    [1556.0, 1875.0, 0.007273, 0.014545, 0.001549, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 1874.0, 0.019008, 0.033058, 0.003151, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1923.0, 1293.0, 0.019091, 0.057769, 0.006863, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.3418, 6.6136, 31.51, -6.9089, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1132.0, 0.007025, 0.015703, 0.001757, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9124, 1.3208, -4.9108, -1.5277, 0.0, 0.0, 0.0, 0.0],
    [1131.0, 850.0, 0.010826, 0.032727, 0.003884, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3412, 0.5445, 9.3491, -0.9856, 0.0, 0.0, 0.0, 0.0],
    [1626.0, 851.0, 0.008595, 0.026033, 0.00309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.122, -1.5481, 15.1386, 1.2286, 0.0, 0.0, 0.0, 0.0],
    [1692.0, 1277.0, 0.028347, 0.06595, 0.009854, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4, 1.4145, 6.4109, -2.5416, 0.0, 0.0, 0.0, 0.0],
    [1922.0, 1692.0, 0.008595, 0.026033, 0.003095, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.015, -6.9318, -27.954, 6.7545, 0.0, 0.0, 0.0, 0.0],
    [1691.0, 1672.0, 0.015703, 0.047686, 0.005665, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5397, 0.7378, -3.5379, -1.3939, 0.0, 0.0, 0.0, 0.0],
    [1723.0, 1485.0, 0.014711, 0.02595, 0.002841, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.17, 0.4448, -16.137, -0.7181, 0.0, 0.0, 0.0, 0.0],
    [1884.0, 1262.0, 0.003058, 0.00843, 0.001447, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.398, -0.0205, 17.4058, -0.1319, 0.0, 0.0, 0.0, 0.0],
    [1363.0, 1310.0, 0.011901, 0.036116, 0.004264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4516, 0.5912, -8.4441, -1.0511, 0.0, 0.0, 0.0, 0.0],
    [1311.0, 893.0, 0.008843, 0.026777, 0.003178, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6841, 0.107, -3.683, -0.463, 0.0, 0.0, 0.0, 0.0],
    [1722.0, 1000.0, 0.026777, 0.063223, 0.007267, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.5802, -1.6467, 20.6775, 1.0224, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 1510.0, 0.031983, 0.102397, 0.010846, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4921, -9.7167, 4.5202, 8.5294, 0.0, 0.0, 0.0, 0.0],
    [1262.0, 1211.0, 0.036116, 0.11595, 0.012221, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8915, -1.0339, -5.8811, -0.3973, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 1639.0, 0.023636, 0.076942, 0.007921, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.324, 0.626, -3.3216, -1.5655, 0.0, 0.0, 0.0, 0.0],
    [1883.0, 1242.0, 0.02281, 0.041818, 0.008523, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9188, -1.0506, -4.9142, 0.0377, 0.0, 0.0, 0.0, 0.0],
    [947.0, 1234.0, 0.0, 0.000826, "7e-06", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4484, 4.1474, -5.4484, -4.148, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 947.0, 0.009504, 0.03, 0.003308, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.3262, 5.4142, -13.3096, -5.7571, 0.0, 0.0, 0.0, 0.0],
    [946.0, 947.0, 0.009504, 0.032231, 0.003073, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.856, -1.958, 7.8612, 1.6097, 0.0, 0.0, 0.0, 0.0],
    [1863.0, 898.0, 0.004298, 0.013471, 0.001493, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.8949, 5.5827, -16.8835, -5.7256, 0.0, 0.0, 0.0, 0.0],
    [1264.0, 1864.0, 0.040579, 0.104959, 0.011437, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6457, -5.7484, 12.7105, 4.5739, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 1577.0, 0.017521, 0.031983, 0.00311, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.0987, 2.5523, -26.9889, -2.7183, 0.0, 0.0, 0.0, 0.0],
    [1642.0, 1627.0, 0.003141, 0.009504, 0.001125, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7624, 0.5935, 4.763, -0.7261, 0.0, 0.0, 0.0, 0.0],
    [1640.0, 1642.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7624, 0.5914, 4.7624, -0.5924, 0.0, 0.0, 0.0, 0.0],
    [1641.0, 1642.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.0012, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 1678.0, 0.005537, 0.013967, 0.002464, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.9701, -1.9132, 17.9852, 1.6574, 0.0, 0.0, 0.0, 0.0],
    [1450.0, 1556.0, 0.002149, 0.006033, 0.000632, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.5741, -3.0921, 15.5787, 3.0314, 0.0, 0.0, 0.0, 0.0],
    [954.0, 850.0, 0.005455, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.2212, 0.0, 0.0, 0.0, 0.0],
    [955.0, 851.0, 0.004959, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.561, -0.0, 3.5615, -0.2193, 0.0, 0.0, 0.0, 0.0],
    [1247.0, 930.0, 0.019008, 0.060413, 0.006548, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6571, 3.4032, -13.6248, -4.0719, 0.0, 0.0, 0.0, 0.0],
    [1907.0, 929.0, 0.005041, 0.015289, 0.001815, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.5164, 2.2887, -10.5114, -2.4866, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 847.0, 0.014215, 0.025041, 0.002563, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.8607, 0.9025, -9.8489, -1.1843, 0.0, 0.0, 0.0, 0.0],
    [931.0, 1698.0, 0.02157, 0.068265, 0.007163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.1309, 10.182, -23.013, -10.6495, 0.0, 0.0, 0.0, 0.0],
    [1284.0, 1220.0, 0.015454, 0.052066, 0.004997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8212, -0.8408, 1.8217, 0.2437, 0.0, 0.0, 0.0, 0.0],
    [1824.0, 1284.0, 0.012645, 0.030248, 0.004257, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.767, 2.4788, 23.8277, -2.8424, 0.0, 0.0, 0.0, 0.0],
    [1044.0, 932.0, 0.002727, 0.007438, 0.000806, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.9071, 14.1741, -42.8603, -14.1422, 0.0, 0.0, 0.0, 0.0],
    [1665.0, 1021.0, 0.025372, 0.042231, 0.00635, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.066, -6.5455, 33.3085, 6.1902, 0.0, 0.0, 0.0, 0.0],
    [1876.0, 1430.0, 0.001488, 0.004793, 0.000494, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.4658, -13.9979, 34.4841, 14.0012, 0.0, 0.0, 0.0, 0.0],
    [1817.0, 1876.0, 0.013223, 0.031322, 0.003403, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.1016, 12.9409, -30.9695, -13.0135, 0.0, 0.0, 0.0, 0.0],
    [1698.0, 1816.0, 0.008182, 0.025041, 0.002943, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.9583, 20.0593, -59.6762, -19.5346, 0.0, 0.0, 0.0, 0.0],
    [1930.0, 1728.0, 0.009008, 0.015041, 0.001619, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.0631, 5.5468, -24.0153, -5.6527, 0.0, 0.0, 0.0, 0.0],
    [1409.0, 1313.0, 0.003306, 0.007934, 0.000903, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.68, -2.8148, 30.7061, 2.7688, 0.0, 0.0, 0.0, 0.0],
    [1427.0, 842.0, 0.004711, 0.014215, 0.001689, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4577, 11.4474, -13.4453, -11.6123, 0.0, 0.0, 0.0, 0.0],
    [1045.0, 1411.0, 0.002975, 0.007025, 0.000992, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.5972, -16.1441, 52.6728, 16.2043, 0.0, 0.0, 0.0, 0.0],
    [1718.0, 1285.0, 0.015868, 0.042645, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.1863, -7.1985, 38.3877, 7.2173, 0.0, 0.0, 0.0, 0.0],
    [1750.0, 1697.0, 0.026116, 0.033802, 0.0062, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.6726, -2.6564, -20.5761, 2.0584, 0.0, 0.0, 0.0, 0.0],
    [1825.0, 843.0, 0.004132, 0.012479, 0.001484, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.178, -7.8552, -2.1757, 7.6849, 0.0, 0.0, 0.0, 0.0],
    [1022.0, 1285.0, 0.008595, 0.026529, 0.003035, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.6101, 15.746, 40.7457, -15.6933, 0.0, 0.0, 0.0, 0.0],
    [1497.0, 1698.0, 0.00281, 0.009008, 0.000975, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5599, 1.0832, -5.5591, -1.1939, 0.0, 0.0, 0.0, 0.0],
    [1219.0, 1572.0, 0.010331, 0.032314, 0.003596, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8877, -0.8308, 3.889, 0.4037, 0.0, 0.0, 0.0, 0.0],
    [1892.0, 1011.0, 0.020579, 0.051488, 0.006086, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0542, 8.862, 25.1775, -9.2775, 0.0, 0.0, 0.0, 0.0],
    [1239.0, 1011.0, 0.004628, 0.008347, 0.001747, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.363, -5.7773, 35.413, 5.66, 0.0, 0.0, 0.0, 0.0],
    [1819.0, 1573.0, 0.019174, 0.06157, 0.00651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1017, -5.6868, 20.1716, 5.1352, 0.0, 0.0, 0.0, 0.0],
    [849.0, 1819.0, 0.018017, 0.023884, 0.004291, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6283, -3.5179, 10.6472, 3.0357, 0.0, 0.0, 0.0, 0.0],
    [1818.0, 1819.0, 0.006694, 0.008347, 0.001585, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.449, -2.832, 9.4545, 2.6511, 0.0, 0.0, 0.0, 0.0],
    [1889.0, 1224.0, 0.017025, 0.051984, 0.00611, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7334, -10.7273, 6.7557, 10.0785, 0.0, 0.0, 0.0, 0.0],
    [1756.0, 1889.0, 0.040909, 0.053884, 0.009864, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.5639, -8.2844, 43.2458, 8.0534, 0.0, 0.0, 0.0, 0.0],
    [1609.0, 1284.0, 0.006612, 0.020661, 0.002331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4488, 0.8224, -8.4448, -1.0891, 0.0, 0.0, 0.0, 0.0],
    [1930.0, 1284.0, 0.025124, 0.076198, 0.009039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.1221, -11.6708, 56.8372, 12.7785, 0.0, 0.0, 0.0, 0.0],
    [1846.0, 1817.0, 0.01438, 0.046198, 0.004867, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.28, -2.84, 10.2942, 2.3316, 0.0, 0.0, 0.0, 0.0],
    [1610.0, 1931.0, 0.02876, 0.090165, 0.010016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.8504, -5.9671, 20.9663, 5.1673, 0.0, 0.0, 0.0, 0.0],
    [1284.0, 1024.0, 0.002645, 0.008017, 0.000949, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1136, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1666.0, 1931.0, 0.019587, 0.03124, 0.005114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.0437, 4.6882, -20.9663, -5.1673, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 1719.0, 0.003719, 0.009835, 0.00098, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.0381, -6.0898, 32.0715, 6.0621, 0.0, 0.0, 0.0, 0.0],
    [1890.0, 1572.0, 0.024215, 0.076859, 0.008327, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.6727, -2.8238, 57.3403, 3.9577, 0.0, 0.0, 0.0, 0.0],
    [1012.0, 1572.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.719, 7.4542, -49.5584, -7.2506, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 1573.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.1078, -7.0137, 37.1998, 6.9994, 0.0, 0.0, 0.0, 0.0],
    [1247.0, 1572.0, 0.019256, 0.061983, 0.006515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2351, -7.3875, 21.3165, 6.8735, 0.0, 0.0, 0.0, 0.0],
    [1429.0, 1115.0, 0.002975, 0.013058, 0.002154, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.3555, -13.7805, 26.3788, 13.6391, 0.0, 0.0, 0.0, 0.0],
    [1023.0, 1428.0, 0.00405, 0.011653, 0.00129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.5152, 15.4696, -32.4716, -15.4993, 0.0, 0.0, 0.0, 0.0],
    [1836.0, 1729.0, 0.020331, 0.065372, 0.006902, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2159, -1.3217, 4.2192, 0.5436, 0.0, 0.0, 0.0, 0.0],
    [1410.0, 1608.0, 0.005124, 0.015868, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.0586, 1.4501, -23.0359, -1.5969, 0.0, 0.0, 0.0, 0.0],
    [1835.0, 1611.0, 0.01562, 0.050248, 0.005283, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6911, -4.6425, 14.7232, 4.1405, 0.0, 0.0, 0.0, 0.0],
    [1240.0, 1908.0, 0.017355, 0.024711, 0.004378, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.2825, 3.8884, -26.1788, -4.2576, 0.0, 0.0, 0.0, 0.0],
    [1412.0, 1285.0, 0.002893, 0.009256, 0.000997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -74.182, -22.2047, 74.3269, 22.5487, 0.0, 0.0, 0.0, 0.0],
    [1697.0, 1284.0, 0.021984, 0.070909, 0.007446, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.3098, -16.0118, 30.5297, 15.8427, 0.0, 0.0, 0.0, 0.0],
    [1755.0, 875.0, 0.016364, 0.02157, 0.003969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.6795, -3.5134, -31.5317, 3.2646, 0.0, 0.0, 0.0, 0.0],
    [1012.0, 1382.0, 0.008843, 0.028017, 0.00303, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2428, -0.6591, -4.2415, 0.2965, 0.0, 0.0, 0.0, 0.0],
    [1383.0, 966.0, 0.004793, 0.014959, 0.001658, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0485, -1.5455, -0.0484, 1.3451, 0.0, 0.0, 0.0, 0.0],
    [1285.0, 986.0, 0.017934, 0.044876, 0.005385, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.397, 5.7798, 15.4378, -6.3264, 0.0, 0.0, 0.0, 0.0],
    [941.0, 1003.0, 0.013471, 0.042645, 0.004646, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.6173, 2.6508, 6.6231, -3.1982, 0.0, 0.0, 0.0, 0.0],
    [964.0, 941.0, 8.3e-05, 0.000248, 2.4e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4495, 5.0763, -6.4494, -5.0791, 0.0, 0.0, 0.0, 0.0],
    [939.0, 941.0, 0.004628, 0.014132, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.06, -2.611, 13.0667, 2.4283, 0.0, 0.0, 0.0, 0.0],
    [1643.0, 1334.0, 0.040248, 0.070579, 0.006735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4716, -1.3811, -9.4411, 0.6319, 0.0, 0.0, 0.0, 0.0],
    [949.0, 1643.0, 0.019669, 0.040579, 0.003599, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.9393, -8.9998, 69.7584, 10.2658, 0.0, 0.0, 0.0, 0.0],
    [1540.0, 949.0, 0.006942, 0.018678, 0.001767, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.2809, -7.2389, 64.5338, 7.7155, 0.0, 0.0, 0.0, 0.0],
    [1597.0, 1540.0, 0.000661, 0.001157, 0.000169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.2568, -7.2212, 64.2809, 7.2439, 0.0, 0.0, 0.0, 0.0],
    [948.0, 949.0, 0.002727, 0.003636, 0.000322, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.405, -1.321, 4.4055, 1.2843, 0.0, 0.0, 0.0, 0.0],
    [1538.0, 1540.0, 0.000165, 0.000496, 4.4e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.005, 0.0, 0.0, 0.0, 0.0],
    [1483.0, 1064.0, 0.002149, 0.006612, 0.000779, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.7126, 0.1526, -36.6887, -0.1736, 0.0, 0.0, 0.0, 0.0],
    [1759.0, 1362.0, 0.012562, 0.045041, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.8242, -16.4109, 72.3848, 17.8828, 0.0, 0.0, 0.0, 0.0],
    [1873.0, 918.0, 0.01, 0.025124, 0.002819, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.2865, 9.4214, -28.2123, -9.5721, 0.0, 0.0, 0.0, 0.0],
    [1896.0, 1873.0, 0.005868, 0.020909, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.2469, 15.0412, -52.1039, -14.7815, 0.0, 0.0, 0.0, 0.0],
    [1917.0, 1873.0, 8.3e-05, 0.000331, 3.6e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.8169, -5.3628, 23.8173, 5.3601, 0.0, 0.0, 0.0, 0.0],
    [861.0, 1917.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.062, -4.94, 19.0631, 4.9287, 0.0, 0.0, 0.0, 0.0],
    [1915.0, 1917.0, 0.004463, 0.013636, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.753, -0.626, 4.7538, 0.4341, 0.0, 0.0, 0.0, 0.0],
    [852.0, 1112.0, 0.013967, 0.043388, 0.004898, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.3436, -6.5066, 33.4765, 6.3243, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 1286.0, 0.02281, 0.063967, 0.009043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.0279, -10.3644, 56.6365, 10.9566, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1548.0, 0.006694, 0.017273, 0.002389, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.188, -7.2506, -19.1643, 7.0287, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1193.0, 0.004545, 0.013967, 0.001283, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3993, 2.9196, 7.4017, -3.064, 0.0, 0.0, 0.0, 0.0],
    [1194.0, 918.0, 0.005702, 0.01719, 0.002118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.2103, -9.7181, 25.2453, 9.5721, 0.0, 0.0, 0.0, 0.0],
    [1855.0, 1433.0, 0.013636, 0.033967, 0.003707, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2615, -5.079, 7.2703, 4.6639, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 1545.0, 0.008595, 0.021405, 0.002282, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0478, 2.6064, 4.0495, -2.8717, 0.0, 0.0, 0.0, 0.0],
    [1199.0, 1544.0, 0.009256, 0.022645, 0.002543, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2392, -2.6994, -5.2365, 2.4055, 0.0, 0.0, 0.0, 0.0],
    [1588.0, 1199.0, 0.004876, 0.013471, 0.001566, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8349, -2.7676, -5.8332, 2.5874, 0.0, 0.0, 0.0, 0.0],
    [1199.0, 1197.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.594, 0.112, -0.594, -0.14, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1185.0, 0.016694, 0.045207, 0.005467, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.91, -2.7537, 36.0926, 2.5963, 0.0, 0.0, 0.0, 0.0],
    [1516.0, 1169.0, 0.000826, 0.002479, 0.000269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.7778, -13.9214, 76.8193, 14.0132, 0.0, 0.0, 0.0, 0.0],
    [1096.0, 1516.0, 0.002149, 0.003884, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.8033, -12.9046, 64.8808, 12.9503, 0.0, 0.0, 0.0, 0.0],
    [1184.0, 1096.0, 0.00595, 0.010661, 0.002222, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.5883, -12.8722, 64.8033, 12.9898, 0.0, 0.0, 0.0, 0.0],
    [1516.0, 1514.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.897, 0.9711, -11.897, -0.971, 0.0, 0.0, 0.0, 0.0],
    [1096.0, 1094.0, 0.002397, 0.004876, 0.000704, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0852, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1407.0, 1633.0, 0.008926, 0.02876, 0.003025, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.6947, -5.8951, 29.7661, 5.7787, 0.0, 0.0, 0.0, 0.0],
    [1452.0, 1407.0, 0.004959, 0.015868, 0.001675, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.0078, -4.4601, 23.0317, 4.3457, 0.0, 0.0, 0.0, 0.0],
    [1405.0, 1407.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.662, -1.594, 6.6629, 1.5494, 0.0, 0.0, 0.0, 0.0],
    [1080.0, 1632.0, 0.000826, 0.002562, 0.000266, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.9329, -12.2567, 49.9519, 12.285, 0.0, 0.0, 0.0, 0.0],
    [864.0, 1080.0, 0.007934, 0.025537, 0.002684, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5543, -7.795, 35.6464, 7.784, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1080.0, 0.000248, 0.000661, 7.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.286, -4.48, 14.2865, 4.4727, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 1633.0, 0.008017, 0.02438, 0.002553, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.3561, -13.125, -26.2959, 13.0147, 0.0, 0.0, 0.0, 0.0],
    [1415.0, 1632.0, 0.008099, 0.025372, 0.002633, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9481, -6.8133, -1.9447, 6.5213, 0.0, 0.0, 0.0, 0.0],
    [1634.0, 1764.0, 0.014463, 0.043967, 0.005193, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.0755, 11.6275, -29.9479, -11.8513, 0.0, 0.0, 0.0, 0.0],
    [1673.0, 1721.0, 0.010083, 0.031901, 0.003453, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.7982, 8.3719, -39.6588, -8.3427, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 1231.0, 0.003719, 0.011901, 0.001251, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.736, -1.759, 7.7379, 1.6111, 0.0, 0.0, 0.0, 0.0],
    [1377.0, 1478.0, 0.002231, 0.006612, 0.000789, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2715, 2.6428, -5.2708, -2.737, 0.0, 0.0, 0.0, 0.0],
    [1814.0, 1799.0, 0.009587, 0.030744, 0.003233, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6423, -5.9034, 13.6596, 5.5664, 0.0, 0.0, 0.0, 0.0],
    [1437.0, 1622.0, 0.000992, 0.003058, 0.000346, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -88.1869, -16.8282, 88.2537, 16.9928, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 1437.0, 0.005785, 0.01843, 0.001951, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.3573, -9.157, 66.5763, 9.6223, 0.0, 0.0, 0.0, 0.0],
    [1435.0, 1437.0, 0.000826, 0.002397, 0.000281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.607, -7.229, 21.6106, 7.2058, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1643.0, 0.011901, 0.036446, 0.004262, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 99.2877, 20.8577, -98.293, -18.3287, 0.0, 0.0, 0.0, 0.0],
    [1142.0, 944.0, 0.004215, 0.013306, 0.001433, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.522, -0.881, 4.5227, 0.7141, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 1282.0, 0.005207, 0.01595, 0.001873, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.224, -5.655, 20.2439, 5.4997, 0.0, 0.0, 0.0, 0.0],
    [1058.0, 1036.0, 0.005455, 0.017107, 0.001917, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6139, -3.9748, 9.6188, 3.7615, 0.0, 0.0, 0.0, 0.0],
    [1881.0, 1476.0, 0.004793, 0.014628, 0.001774, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.6391, -2.904, 43.7154, 2.9229, 0.0, 0.0, 0.0, 0.0],
    [992.0, 1881.0, 0.001901, 0.006116, 0.000646, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.7057, -1.5799, 36.7271, 1.571, 0.0, 0.0, 0.0, 0.0],
    [1879.0, 1881.0, 8.3e-05, 0.000165, 1.7e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.912, -1.335, 6.912, 1.333, 0.0, 0.0, 0.0, 0.0],
    [992.0, 1615.0, 0.001405, 0.004132, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.0817, -0.8911, -27.0732, 0.8652, 0.0, 0.0, 0.0, 0.0],
    [1436.0, 1622.0, 0.001488, 0.004628, 0.000549, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.886, 6.76, -6.8848, -6.8223, 0.0, 0.0, 0.0, 0.0],
    [937.0, 1368.0, 0.006777, 0.021984, 0.002297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.9005, 4.9828, -24.8645, -5.1449, 0.0, 0.0, 0.0, 0.0],
    [1081.0, 1419.0, 0.008099, 0.020661, 0.002323, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8976, 4.0466, 3.8999, -4.3079, 0.0, 0.0, 0.0, 0.0],
    [1633.0, 1081.0, 0.000496, 0.001488, 0.000162, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8974, 3.9894, 3.8976, -4.0077, 0.0, 0.0, 0.0, 0.0],
    [1081.0, 1079.0, 0.000909, 0.002893, 0.000339, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.039, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1135.0, 972.0, 0.001736, 0.005289, 0.000617, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.274, -1.679, 4.2743, 1.6038, 0.0, 0.0, 0.0, 0.0],
    [1842.0, 1322.0, 0.012975, 0.041074, 0.004484, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2354, 1.8405, -8.2276, -2.3579, 0.0, 0.0, 0.0, 0.0],
    [1568.0, 1740.0, 0.003802, 0.012149, 0.001275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4027, -1.9296, 10.4064, 1.7967, 0.0, 0.0, 0.0, 0.0],
    [1408.0, 1568.0, 0.006694, 0.021653, 0.002268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.5624, 1.7748, -12.5529, -2.0018, 0.0, 0.0, 0.0, 0.0],
    [865.0, 1408.0, 0.004463, 0.014463, 0.001517, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3039, 2.3288, -15.2945, -2.4711, 0.0, 0.0, 0.0, 0.0],
    [1568.0, 1566.0, 0.001157, 0.002562, 0.000254, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.9555, 3.9314, -22.95, -3.948, 0.0, 0.0, 0.0, 0.0],
    [1406.0, 1408.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.732, -0.742, 2.7322, 0.6963, 0.0, 0.0, 0.0, 0.0],
    [1739.0, 1143.0, 0.004463, 0.014297, 0.001515, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 1832.0, 0.003306, 0.010744, 0.001101, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.829, 1.6047, -5.828, -1.737, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 1031.0, 0.001405, 0.004463, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0578, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1479.0, 1002.0, 0.002397, 0.007273, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2708, 2.7367, -5.2701, -2.8389, 0.0, 0.0, 0.0, 0.0],
    [1842.0, 1472.0, 0.003802, 0.01157, 0.00137, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.2877, 13.4596, -40.231, -13.4523, 0.0, 0.0, 0.0, 0.0],
    [1623.0, 1843.0, 0.018347, 0.056777, 0.006459, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.9043, -6.5194, 50.2911, 6.9334, 0.0, 0.0, 0.0, 0.0],
    [1097.0, 977.0, 0.000992, 0.002893, 0.000349, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.613, 11.9951, -51.5901, -11.9706, 0.0, 0.0, 0.0, 0.0],
    [1517.0, 1097.0, 0.001488, 0.004463, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.6474, 11.9776, -51.613, -11.939, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 1517.0, 0.004298, 0.013388, 0.001474, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.7465, 12.1055, -51.6474, -11.9767, 0.0, 0.0, 0.0, 0.0],
    [1097.0, 1095.0, 0.001322, 0.003884, 0.000462, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0562, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1515.0, 1517.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0009, 0.0, 0.0, 0.0, 0.0],
    [1195.0, 917.0, 0.002727, 0.008347, 0.000973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.288, 2.4155, 7.2893, -2.5267, 0.0, 0.0, 0.0, 0.0],
    [1914.0, 1195.0, 0.002231, 0.007603, 0.000728, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2869, 2.3329, 7.288, -2.4155, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 1914.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2868, 2.3298, 7.2869, -2.3317, 0.0, 0.0, 0.0, 0.0],
    [1193.0, 1195.0, 0.003141, 0.009669, 0.001125, 140.0, 140.0, 140.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1913.0, 1914.0, 0.0, 0.000826, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0012, 0.0, 0.0, 0.0, 0.0],
    [1251.0, 1111.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.2213, -9.778, 24.2274, 9.7511, 0.0, 0.0, 0.0, 0.0],
    [1839.0, 1251.0, 0.004545, 0.013884, 0.001614, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5355, -9.4681, 22.5582, 9.3454, 0.0, 0.0, 0.0, 0.0],
    [1251.0, 1249.0, 0.001157, 0.001488, 0.000281, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.663, 0.4325, -1.663, -0.466, 0.0, 0.0, 0.0, 0.0],
    [921.0, 1111.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.6176, -17.0785, 43.6374, 17.0946, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 921.0, 0.003884, 0.011901, 0.001375, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.1959, -15.1587, 36.2463, 15.1494, 0.0, 0.0, 0.0, 0.0],
    [919.0, 921.0, 0.000661, 0.001901, 0.000225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.371, -1.955, 7.3713, 1.9291, 0.0, 0.0, 0.0, 0.0],
    [1270.0, 1111.0, 0.009339, 0.025289, 0.002592, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.1642, -5.1213, 19.195, 4.8958, 0.0, 0.0, 0.0, 0.0],
    [1720.0, 1270.0, 0.005702, 0.014545, 0.001534, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7088, -4.5461, 15.7216, 4.3966, 0.0, 0.0, 0.0, 0.0],
    [1270.0, 1267.0, 0.005537, 0.009339, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4426, 0.7247, -3.442, -0.839, 0.0, 0.0, 0.0, 0.0],
    [1399.0, 1111.0, 0.009339, 0.025289, 0.002592, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.464, -4.8225, 17.4896, 4.5831, 0.0, 0.0, 0.0, 0.0],
    [1317.0, 1399.0, 0.005702, 0.01438, 0.001513, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.4481, -5.0764, 17.464, 4.9367, 0.0, 0.0, 0.0, 0.0],
    [1721.0, 1317.0, 8.3e-05, 0.000248, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4569, -1.2604, 5.4569, 1.2582, 0.0, 0.0, 0.0, 0.0],
    [1399.0, 1398.0, 0.005537, 0.009256, 0.000961, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1142, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1316.0, 1317.0, 0.000165, 0.000413, 5.3e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.991, -3.824, 11.9912, 3.8182, 0.0, 0.0, 0.0, 0.0],
    [1361.0, 1287.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -67.8983, -17.8445, 67.9183, 17.8826, 0.0, 0.0, 0.0, 0.0],
    [1361.0, 1287.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -67.8983, -17.8445, 67.9183, 17.8826, 0.0, 0.0, 0.0, 0.0],
    [1139.0, 1110.0, 0.012479, 0.038265, 0.004414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.5846, 4.5773, -27.5047, -4.8712, 0.0, 0.0, 0.0, 0.0],
    [1361.0, 1139.0, 0.000909, 0.003388, 0.00039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.5904, 4.5354, -27.5846, -4.5616, 0.0, 0.0, 0.0, 0.0],
    [1137.0, 1139.0, 0.000413, 0.001322, 0.000128, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0157, 0.0, 0.0, 0.0, 0.0],
    [1655.0, 1112.0, 0.00876, 0.026942, 0.003112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.4694, 13.073, -47.2975, -12.9274, 0.0, 0.0, 0.0, 0.0],
    [1140.0, 1655.0, 0.003802, 0.012066, 0.001396, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.5684, 13.9026, -49.4875, -13.819, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1140.0, 0.000826, 0.002562, 0.000293, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 81.6739, 23.3312, -81.6261, -23.2196, 0.0, 0.0, 0.0, 0.0],
    [1654.0, 1655.0, 0.002066, 0.006364, 0.000753, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.018, -0.839, 2.0181, 0.7461, 0.0, 0.0, 0.0, 0.0],
    [1136.0, 1140.0, 0.000413, 0.001322, 0.00016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.054, -9.325, 32.0577, 9.3169, 0.0, 0.0, 0.0, 0.0],
    [1030.0, 1878.0, 0.001488, 0.004876, 0.000511, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8384, 0.3798, 14.8412, -0.4292, 0.0, 0.0, 0.0, 0.0],
    [1420.0, 1030.0, 0.004959, 0.013223, 0.0015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8289, 0.2035, 14.8384, -0.3508, 0.0, 0.0, 0.0, 0.0],
    [1029.0, 1030.0, 0.000661, 0.002149, 0.000252, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.029, 0.0, 0.0, 0.0, 0.0],
    [1782.0, 1773.0, 0.003306, 0.010413, 0.001147, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7451, -0.928, 21.7582, 0.8319, 0.0, 0.0, 0.0, 0.0],
    [1150.0, 1526.0, 0.011983, 0.037107, 0.004211, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.3606, -6.3395, 17.394, 5.9294, 0.0, 0.0, 0.0, 0.0],
    [1380.0, 972.0, 0.004545, 0.013967, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2682, -9.6494, 37.323, 9.6189, 0.0, 0.0, 0.0, 0.0],
    [1814.0, 1800.0, 0.004215, 0.009752, 0.002043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.9817, -12.6362, 40.0428, 12.5296, 0.0, 0.0, 0.0, 0.0],
    [1614.0, 925.0, 0.005702, 0.015041, 0.001646, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.2227, -1.6153, -24.1948, 1.4918, 0.0, 0.0, 0.0, 0.0],
    [1339.0, 925.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.292, -1.679, 6.2925, 1.6515, 0.0, 0.0, 0.0, 0.0],
    [1340.0, 926.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0291, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1658.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3197, 1.9149, -8.318, -2.005, 0.0, 0.0, 0.0, 0.0],
    [1845.0, 1659.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.3178, 2.381, -8.316, -2.471, 0.0, 0.0, 0.0, 0.0],
    [1625.0, 1110.0, 0.003719, 0.009008, 0.000999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9909, -2.2325, 16.9999, 2.1329, 0.0, 0.0, 0.0, 0.0],
    [1845.0, 1625.0, 0.004628, 0.01438, 0.001626, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.082, -2.1856, 15.0909, 2.0159, 0.0, 0.0, 0.0, 0.0],
    [1624.0, 1625.0, 0.002645, 0.006116, 0.00129, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9, -0.373, 1.9001, 0.2166, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1110.0, 0.008347, 0.023471, 0.002628, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.7798, -2.3715, 16.7996, 2.1081, 0.0, 0.0, 0.0, 0.0],
    [1252.0, 1110.0, 0.00157, 0.004793, 0.000566, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3273, 2.0588, -2.3272, -2.1272, 0.0, 0.0, 0.0, 0.0],
    [1471.0, 1252.0, 0.007438, 0.022562, 0.00266, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8619, 2.7421, -8.8566, -3.0497, 0.0, 0.0, 0.0, 0.0],
    [1853.0, 1471.0, 0.000992, 0.003306, 0.000351, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6449, 2.9731, -10.6439, -3.0125, 0.0, 0.0, 0.0, 0.0],
    [1252.0, 1250.0, 0.000744, 0.001405, 0.000293, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5293, 0.9909, -6.529, -1.026, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 1471.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.782, -0.276, 1.782, 0.2704, 0.0, 0.0, 0.0, 0.0],
    [1295.0, 1110.0, 0.00876, 0.026529, 0.003124, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1425, -9.3801, 16.1676, 9.0775, 0.0, 0.0, 0.0, 0.0],
    [1789.0, 1413.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7444, -12.1101, 2.7576, 11.8282, 0.0, 0.0, 0.0, 0.0],
    [1827.0, 1789.0, 0.011901, 0.029669, 0.003277, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7851, -10.0855, -6.7702, 9.7456, 0.0, 0.0, 0.0, 0.0],
    [1787.0, 1789.0, 0.00438, 0.006116, 0.000777, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.511, -2.449, 9.5147, 2.3646, 0.0, 0.0, 0.0, 0.0],
    [1790.0, 1414.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9954, -5.8995, 10.0071, 5.6155, 0.0, 0.0, 0.0, 0.0],
    [1601.0, 1790.0, 0.008099, 0.021074, 0.002386, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.6763, -4.5203, 1.6778, 4.2506, 0.0, 0.0, 0.0, 0.0],
    [1788.0, 1790.0, 0.004132, 0.005372, 0.000692, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.315, -1.725, 8.3176, 1.6489, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1706.0, 0.002397, 0.007355, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8685, 1.6699, -4.868, -1.772, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 1004.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.5413, -10.1072, 44.5944, 10.1623, 0.0, 0.0, 0.0, 0.0],
    [1413.0, 1145.0, 0.003058, 0.003802, 0.000721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0836, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1414.0, 1146.0, 0.003141, 0.003884, 0.00074, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6631, 0.3807, -1.663, -0.466, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 1631.0, 0.001074, 0.003223, 0.000378, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 68.6491, 17.5358, -68.6034, -17.4433, 0.0, 0.0, 0.0, 0.0],
    [1720.0, 1026.0, 0.001818, 0.00562, 0.000665, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 74.5582, 19.301, -74.4672, -19.0985, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 1025.0, 0.000579, 0.001653, 0.000194, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8182, 1.5627, -5.818, -1.585, 0.0, 0.0, 0.0, 0.0],
    [1378.0, 1628.0, 0.003141, 0.021405, 0.002413, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.4084, -6.9482, 34.4405, 6.8758, 0.0, 0.0, 0.0, 0.0],
    [973.0, 1276.0, 0.006446, 0.020661, 0.002164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.2552, 16.8664, -59.056, -16.4926, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1368.0, 0.00405, 0.012397, 0.00143, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4366, -4.3823, -13.43, 4.2294, 0.0, 0.0, 0.0, 0.0],
    [884.0, 1415.0, 0.001983, 0.006033, 0.000697, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4736, 2.1775, -11.4713, -2.2504, 0.0, 0.0, 0.0, 0.0],
    [1878.0, 884.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.77, 3.2064, -15.7588, -3.3736, 0.0, 0.0, 0.0, 0.0],
    [884.0, 882.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2852, 1.1961, -4.285, -1.218, 0.0, 0.0, 0.0, 0.0],
    [1238.0, 1416.0, 0.002314, 0.007438, 0.000811, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4006, -1.9167, -22.3904, 1.8563, 0.0, 0.0, 0.0, 0.0],
    [1621.0, 1238.0, 0.005702, 0.018017, 0.001994, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4257, -2.069, -22.4006, 1.919, 0.0, 0.0, 0.0, 0.0],
    [1237.0, 1238.0, 8.3e-05, 0.000248, 1.9e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0022, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1804.0, 0.001901, 0.004628, 0.000895, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8286, 1.6314, -5.828, -1.737, 0.0, 0.0, 0.0, 0.0],
    [1805.0, 1231.0, 0.001405, 0.004628, 0.000489, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.5566, 0.418, 38.5736, -0.4222, 0.0, 0.0, 0.0, 0.0],
    [926.0, 1805.0, 0.008099, 0.022645, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.724, 1.9922, 33.7995, -2.0807, 0.0, 0.0, 0.0, 0.0],
    [1803.0, 1805.0, 0.000496, 0.00124, 0.000191, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.757, -1.686, 4.7571, 1.6627, 0.0, 0.0, 0.0, 0.0],
    [1102.0, 1112.0, 0.007521, 0.023058, 0.002413, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.799, 0.1176, 3.7999, -0.4099, 0.0, 0.0, 0.0, 0.0],
    [1268.0, 1102.0, 0.000331, 0.001157, 0.000116, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.799, -0.0, 3.799, -0.0141, 0.0, 0.0, 0.0, 0.0],
    [1100.0, 1102.0, 0.002397, 0.007521, 0.000847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.1036, 0.0, 0.0, 0.0, 0.0],
    [1815.0, 1905.0, 0.008099, 0.026116, 0.002725, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.5414, 12.0894, -37.4371, -12.0812, 0.0, 0.0, 0.0, 0.0],
    [1554.0, 845.0, 0.003636, 0.011405, 0.001242, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.3556, 0.7383, 40.4073, -0.7183, 0.0, 0.0, 0.0, 0.0],
    [890.0, 1554.0, 0.00157, 0.004876, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.3182, 2.7368, 33.3335, -2.7512, 0.0, 0.0, 0.0, 0.0],
    [1554.0, 1552.0, 0.002314, 0.006942, 0.000728, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0221, 2.0129, -7.021, -2.093, 0.0, 0.0, 0.0, 0.0],
    [1779.0, 1016.0, 0.001983, 0.005702, 0.000617, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.8567, 8.5224, 5.8586, -8.5876, 0.0, 0.0, 0.0, 0.0],
    [1120.0, 1780.0, 0.003719, 0.011322, 0.001266, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1934, 7.4692, -6.1903, -7.6048, 0.0, 0.0, 0.0, 0.0],
    [885.0, 1120.0, 0.001901, 0.005785, 0.000653, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1949, 7.3336, -6.1934, -7.4039, 0.0, 0.0, 0.0, 0.0],
    [1878.0, 885.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3868, 7.4858, -7.3819, -7.6724, 0.0, 0.0, 0.0, 0.0],
    [885.0, 883.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.187, 0.3388, -1.187, -0.361, 0.0, 0.0, 0.0, 0.0],
    [1119.0, 1120.0, 0.001983, 0.004545, 0.000569, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0652, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1781.0, 0.001901, 0.005868, 0.000658, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8891, -0.426, 18.8948, 0.3647, 0.0, 0.0, 0.0, 0.0],
    [1447.0, 1286.0, 0.013388, 0.041488, 0.004726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.4985, -10.6499, 51.799, 10.9949, 0.0, 0.0, 0.0, 0.0],
    [1801.0, 1447.0, 0.007603, 0.02405, 0.002618, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.5355, -9.3044, 45.6702, 9.4101, 0.0, 0.0, 0.0, 0.0],
    [1447.0, 1445.0, 0.001074, 0.010992, 0.001752, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.8283, 1.2399, -5.828, -1.452, 0.0, 0.0, 0.0, 0.0],
    [1446.0, 1047.0, 0.00876, 0.027851, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.4069, 8.7198, -36.307, -8.7736, 0.0, 0.0, 0.0, 0.0],
    [1357.0, 1446.0, 0.011157, 0.034463, 0.003913, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.3391, 9.7685, -43.1623, -9.7074, 0.0, 0.0, 0.0, 0.0],
    [1286.0, 1357.0, 0.002314, 0.007025, 0.000816, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.6414, 11.4534, -50.5916, -11.404, 0.0, 0.0, 0.0, 0.0],
    [1446.0, 1444.0, 0.001058, 0.010826, 0.001726, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7554, 0.9876, -6.755, -1.196, 0.0, 0.0, 0.0, 0.0],
    [1357.0, 1355.0, 0.003223, 0.006033, 0.000578, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2524, 1.6355, -7.251, -1.705, 0.0, 0.0, 0.0, 0.0],
    [1779.0, 1415.0, 0.005455, 0.016777, 0.001914, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.6774, -10.8575, -3.6713, 10.6569, 0.0, 0.0, 0.0, 0.0],
    [1904.0, 1845.0, 0.004215, 0.009835, 0.001217, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3727, 4.8424, -12.3666, -4.9757, 0.0, 0.0, 0.0, 0.0],
    [1149.0, 1904.0, 0.002066, 0.00562, 0.000593, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7994, 5.1258, -13.7957, -5.1877, 0.0, 0.0, 0.0, 0.0],
    [1903.0, 1904.0, 0.000661, 0.002314, 0.00022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.423, -0.372, 1.423, 0.3453, 0.0, 0.0, 0.0, 0.0],
    [1372.0, 1586.0, 0.002893, 0.008926, 0.001004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.7243, -2.0346, 16.7311, 1.9338, 0.0, 0.0, 0.0, 0.0],
    [1815.0, 1372.0, 0.00595, 0.019174, 0.00203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.785, 0.7463, 5.7867, -0.9867, 0.0, 0.0, 0.0, 0.0],
    [1372.0, 1370.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9376, 3.0213, -10.932, -3.124, 0.0, 0.0, 0.0, 0.0],
    [1037.0, 1232.0, 0.001653, 0.005289, 0.000557, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4689, -4.5087, 12.4713, 4.4499, 0.0, 0.0, 0.0, 0.0],
    [1735.0, 1652.0, 0.006529, 0.023884, 0.002338, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.177, -1.539, 6.1792, 1.2689, 0.0, 0.0, 0.0, 0.0],
    [1906.0, 1653.0, 0.008017, 0.026446, 0.002645, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5295, 7.5988, -21.4944, -7.7991, 0.0, 0.0, 0.0, 0.0],
    [1754.0, 1596.0, 0.007273, 0.012314, 0.001788, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.8631, -3.4745, 49.0162, 3.5295, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 917.0, 0.02405, 0.076281, 0.008259, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 53.2602, 9.5034, -52.6838, -8.6706, 0.0, 0.0, 0.0, 0.0],
    [1844.0, 1038.0, 0.003141, 0.007769, 0.000879, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8102, 6.3625, -3.8087, -6.4653, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 1039.0, 0.005785, 0.016116, 0.001876, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.432, -5.8482, 1.4337, 5.626, 0.0, 0.0, 0.0, 0.0],
    [1294.0, 1470.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6585, -5.2624, -1.658, 5.1737, 0.0, 0.0, 0.0, 0.0],
    [1468.0, 1470.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.09, -0.68, 3.09, 0.6745, 0.0, 0.0, 0.0, 0.0],
    [1799.0, 1513.0, 0.007438, 0.023967, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.6174, -6.0642, 33.6886, 5.9863, 0.0, 0.0, 0.0, 0.0],
    [1512.0, 1287.0, 0.012066, 0.038678, 0.004075, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.901, -0.559, 1.9014, 0.0599, 0.0, 0.0, 0.0, 0.0],
    [1651.0, 1287.0, 0.000496, 0.003719, 0.000387, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.3653, -6.4009, 23.3677, 6.3711, 0.0, 0.0, 0.0, 0.0],
    [1707.0, 1651.0, 0.008099, 0.051653, 0.005365, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.09, -6.8388, 23.1283, 6.4276, 0.0, 0.0, 0.0, 0.0],
    [1845.0, 1707.0, 0.007686, 0.023967, 0.002698, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5264, -5.6175, 14.5416, 5.3375, 0.0, 0.0, 0.0, 0.0],
    [1649.0, 1651.0, 0.000579, 0.001818, 0.000218, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.237, 0.0, 0.237, -0.0267, 0.0, 0.0, 0.0, 0.0],
    [1705.0, 1707.0, 0.002231, 0.007438, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.547, -1.585, 8.5484, 1.5013, 0.0, 0.0, 0.0, 0.0],
    [1587.0, 881.0, 0.002727, 0.008512, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.5703, -7.0666, 31.5939, 7.024, 0.0, 0.0, 0.0, 0.0],
    [1371.0, 880.0, 0.003223, 0.010496, 0.001104, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.5982, 4.349, -15.5912, -4.4606, 0.0, 0.0, 0.0, 0.0],
    [1046.0, 1371.0, 0.005289, 0.016942, 0.001796, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6095, 4.0536, -15.5982, -4.2362, 0.0, 0.0, 0.0, 0.0],
    [1371.0, 1369.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1128, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1784.0, 1582.0, 0.019256, 0.061488, 0.006558, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.6677, 8.6623, -41.3796, -8.5304, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1784.0, 0.010413, 0.033471, 0.003533, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.5621, 10.8561, -50.3358, -10.5611, 0.0, 0.0, 0.0, 0.0],
    [1783.0, 1784.0, 0.001653, 0.005537, 0.000525, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.667, -1.959, 8.6681, 1.8988, 0.0, 0.0, 0.0, 0.0],
    [1710.0, 1622.0, 0.004711, 0.014628, 0.001667, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.3667, 1.3232, -28.3351, -1.4252, 0.0, 0.0, 0.0, 0.0],
    [1492.0, 940.0, 0.004793, 0.015785, 0.001561, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5307, 1.1174, -6.529, -1.306, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1492.0, 0.007438, 0.02405, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4996, 3.0421, -12.4897, -3.3243, 0.0, 0.0, 0.0, 0.0],
    [1490.0, 1492.0, 8.3e-05, 0.000826, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.959, -2.209, 5.959, 2.2069, 0.0, 0.0, 0.0, 0.0],
    [1141.0, 1361.0, 0.000744, 0.002314, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -108.1294, -30.9438, 108.2063, 31.1536, 0.0, 0.0, 0.0, 0.0],
    [1491.0, 1141.0, 0.006777, 0.021736, 0.002294, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.756, -1.116, 4.7573, 0.8396, 0.0, 0.0, 0.0, 0.0],
    [1138.0, 1141.0, 0.000909, 0.003141, 0.000298, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -103.286, -29.843, 103.3721, 30.1042, 0.0, 0.0, 0.0, 0.0],
    [1539.0, 1754.0, 0.012397, 0.028265, 0.002664, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.818, -1.212, 5.8218, 0.9175, 0.0, 0.0, 0.0, 0.0],
    [1798.0, 1869.0, 0.009421, 0.031157, 0.002778, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6643, 6.1744, -12.6484, -6.4517, 0.0, 0.0, 0.0, 0.0],
    [979.0, 943.0, 0.015124, 0.04157, 0.004136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.2504, -14.008, -27.1319, 13.8408, 0.0, 0.0, 0.0, 0.0],
    [1389.0, 942.0, 0.015289, 0.036612, 0.005537, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.9859, -0.9891, -15.953, 0.411, 0.0, 0.0, 0.0, 0.0],
    [1432.0, 1178.0, 0.009339, 0.031901, 0.003243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.7739, -1.8264, -13.7589, 1.4889, 0.0, 0.0, 0.0, 0.0],
    [1441.0, 1432.0, 0.002149, 0.006777, 0.000772, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7268, -1.6428, -14.7229, 1.5626, 0.0, 0.0, 0.0, 0.0],
    [1432.0, 1431.0, 0.0, 8.3e-05, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.949, 0.2638, -0.949, -0.265, 0.0, 0.0, 0.0, 0.0],
    [1403.0, 1178.0, 0.005041, 0.016364, 0.001711, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8322, -7.7291, -2.8294, 7.5334, 0.0, 0.0, 0.0, 0.0],
    [1733.0, 1350.0, 0.005785, 0.014463, 0.001636, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1925, 6.9355, 28.2343, -7.0228, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1350.0, 0.034132, 0.094876, 0.009319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0353, 10.905, 22.2141, -11.5032, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 1870.0, 0.011074, 0.03281, 0.002829, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2742, -6.5768, 12.2923, 6.2964, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1919.0, 0.006198, 0.016694, 0.002616, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.3545, -7.7387, -21.3274, 7.5034, 0.0, 0.0, 0.0, 0.0],
    [1387.0, 1918.0, 0.00124, 0.003802, 0.000423, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.5932, 11.6969, 6.5951, -11.7409, 0.0, 0.0, 0.0, 0.0],
    [1684.0, 1732.0, 0.007686, 0.020909, 0.002139, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.3969, 7.7259, 23.4369, -7.8674, 0.0, 0.0, 0.0, 0.0],
    [1682.0, 1684.0, 0.012479, 0.037851, 0.004477, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.3326, 7.397, 23.3969, -7.7259, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 1684.0, 0.021901, 0.060992, 0.005953, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 856.0, 0.004876, 0.01314, 0.001779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4085, -4.6535, -10.4031, 4.4586, 0.0, 0.0, 0.0, 0.0],
    [996.0, 1315.0, 0.006198, 0.019504, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4204, 2.7756, -16.4059, -2.9848, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 1048.0, 0.00405, 0.013802, 0.001314, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.4594, 10.997, 12.469, -11.119, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 1683.0, 0.010248, 0.031157, 0.003683, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8242, 10.949, 12.8494, -11.3041, 0.0, 0.0, 0.0, 0.0],
    [1218.0, 1178.0, 0.009587, 0.030826, 0.003265, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.8358, 1.1437, 37.9512, -1.1628, 0.0, 0.0, 0.0, 0.0],
    [1458.0, 1178.0, 0.001405, 0.004298, 0.000472, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.945, -10.9738, 28.9562, 10.9517, 0.0, 0.0, 0.0, 0.0],
    [975.0, 1209.0, 0.007769, 0.023554, 0.002773, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.6025, 0.7336, -17.5828, -1.0128, 0.0, 0.0, 0.0, 0.0],
    [1770.0, 1298.0, 0.008182, 0.025537, 0.002863, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4695, -6.5558, -10.4593, 6.2442, 0.0, 0.0, 0.0, 0.0],
    [1909.0, 1901.0, 0.001488, 0.004628, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7455, -6.6371, -3.7448, 6.5755, 0.0, 0.0, 0.0, 0.0],
    [1480.0, 1386.0, 0.006281, 0.019752, 0.002161, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.356, -0.09, 0.356, -0.1647, 0.0, 0.0, 0.0, 0.0],
    [1481.0, 1387.0, 0.006198, 0.019587, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.732, -0.979, 2.7324, 0.7283, 0.0, 0.0, 0.0, 0.0],
    [1386.0, 1902.0, 0.000826, 0.002479, 0.000271, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8529, 8.9153, -3.8523, -8.9452, 0.0, 0.0, 0.0, 0.0],
    [857.0, 1910.0, 0.000744, 0.002397, 0.000281, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3611, -5.9261, -6.3606, 5.8946, 0.0, 0.0, 0.0, 0.0],
    [1920.0, 1387.0, 0.001983, 0.005289, 0.000702, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3, -8.966, 13.3043, 8.8949, 0.0, 0.0, 0.0, 0.0],
    [1667.0, 1662.0, 0.003471, 0.010413, 0.001239, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8834, 1.7755, -3.8829, -1.9201, 0.0, 0.0, 0.0, 0.0],
    [1668.0, 942.0, 0.006446, 0.019669, 0.002335, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.8556, -4.855, 13.8672, 4.6146, 0.0, 0.0, 0.0, 0.0],
    [1700.0, 1179.0, 0.004793, 0.014711, 0.001706, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.9806, 1.2263, 34.0257, -1.2975, 0.0, 0.0, 0.0, 0.0],
    [1201.0, 1176.0, 0.008843, 0.027603, 0.003083, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8867, -1.3988, 11.897, 1.0547, 0.0, 0.0, 0.0, 0.0],
    [1716.0, 1179.0, 0.005041, 0.015537, 0.001801, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.5654, 2.4469, 34.6147, -2.5163, 0.0, 0.0, 0.0, 0.0],
    [1703.0, 1177.0, 0.003554, 0.00876, 0.000963, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3527, 4.979, 19.3642, -5.0686, 0.0, 0.0, 0.0, 0.0],
    [1808.0, 1703.0, 0.016033, 0.046364, 0.004455, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.3438, 5.2496, 16.3827, -5.6837, 0.0, 0.0, 0.0, 0.0],
    [1703.0, 1701.0, 0.012645, 0.015868, 0.003013, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.97, 0.7047, -2.969, -1.073, 0.0, 0.0, 0.0, 0.0],
    [1704.0, 1176.0, 0.004298, 0.010496, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.85, 4.3632, -22.831, -4.4587, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 1704.0, 0.017273, 0.055289, 0.005189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.5155, 4.4129, -26.4144, -4.7287, 0.0, 0.0, 0.0, 0.0],
    [1704.0, 1702.0, 0.01281, 0.016033, 0.00304, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5644, 0.3654, -3.563, -0.736, 0.0, 0.0, 0.0, 0.0],
    [1809.0, 1675.0, 0.008926, 0.027355, 0.003165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.1357, -6.7143, 33.2184, 6.5771, 0.0, 0.0, 0.0, 0.0],
    [1032.0, 1675.0, 0.009008, 0.027603, 0.003202, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4567, -9.4309, 24.5068, 9.189, 0.0, 0.0, 0.0, 0.0],
    [1676.0, 942.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.7789, 15.5012, -28.7025, -15.6241, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 943.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.3121, 15.5461, 20.3589, -15.7612, 0.0, 0.0, 0.0, 0.0],
    [1860.0, 1677.0, 0.004298, 0.01314, 0.001559, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.1867, 0.0, 0.0, 0.0, 0.0],
    [1861.0, 1675.0, 0.004298, 0.01314, 0.001556, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.282, -2.915, 14.2894, 2.7448, 0.0, 0.0, 0.0, 0.0],
    [1507.0, 1487.0, 0.004959, 0.012397, 0.001375, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.7531, 5.4628, -22.7302, -5.5679, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 1507.0, 0.010992, 0.032231, 0.003112, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.1993, 9.1586, -36.0711, -9.1532, 0.0, 0.0, 0.0, 0.0],
    [1506.0, 1507.0, 0.004298, 0.013058, 0.001544, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.311, -3.852, 13.318, 3.6905, 0.0, 0.0, 0.0, 0.0],
    [1676.0, 1486.0, 0.016033, 0.044711, 0.004499, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.6912, -0.6561, -58.2299, 1.4079, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 1850.0, 0.006198, 0.02, 0.00212, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.365, 7.5073, -34.303, -7.5693, 0.0, 0.0, 0.0, 0.0],
    [1221.0, 915.0, 0.004545, 0.013802, 0.001638, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1662, -1.2487, -10.1621, 1.0682, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 873.0, 0.004132, 0.01281, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.8876, -2.7259, 29.9187, 2.65, 0.0, 0.0, 0.0, 0.0],
    [1730.0, 873.0, 0.003471, 0.011157, 0.001198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4948, -4.3288, 15.5023, 4.2095, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1106.0, 0.004628, 0.014297, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.6645, -0.1381, -33.6205, 0.0809, 0.0, 0.0, 0.0, 0.0],
    [1727.0, 1069.0, 0.004711, 0.014297, 0.001699, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.8719, 3.2832, -25.845, -3.4033, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1727.0, 0.003554, 0.010992, 0.001261, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.8955, 4.9545, -30.8663, -5.0145, 0.0, 0.0, 0.0, 0.0],
    [1727.0, 1725.0, 0.00157, 0.005372, 0.00052, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9944, 1.7313, -4.994, -1.792, 0.0, 0.0, 0.0, 0.0],
    [1531.0, 874.0, 0.002479, 0.007686, 0.000883, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3554, 1.754, -3.3551, -1.8583, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1531.0, 0.006116, 0.018926, 0.002142, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1216, 2.8589, -8.1178, -3.1024, 0.0, 0.0, 0.0, 0.0],
    [1531.0, 1530.0, 0.002066, 0.003802, 0.000784, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7624, 1.3484, -4.762, -1.441, 0.0, 0.0, 0.0, 0.0],
    [1365.0, 1351.0, 0.002397, 0.007355, 0.000828, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.3862, 12.0995, 53.4465, -12.0134, 0.0, 0.0, 0.0, 0.0],
    [997.0, 1441.0, 0.002397, 0.007769, 0.000823, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.7032, -9.3116, 34.7291, 9.2967, 0.0, 0.0, 0.0, 0.0],
    [1068.0, 1551.0, 0.003719, 0.009008, 0.001363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7475, -0.4254, -15.7397, 0.2827, 0.0, 0.0, 0.0, 0.0],
    [1522.0, 1440.0, 0.006281, 0.020083, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0784, -4.6467, 12.0871, 4.4182, 0.0, 0.0, 0.0, 0.0],
    [1260.0, 1217.0, 8.3e-05, 0.000248, 2.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.9386, 0.7617, -32.9379, -0.7621, 0.0, 0.0, 0.0, 0.0],
    [1467.0, 1260.0, 0.007603, 0.019587, 0.002091, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.8424, 0.9209, -33.7696, -0.9833, 0.0, 0.0, 0.0, 0.0],
    [1440.0, 1467.0, 0.003141, 0.00843, 0.000857, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.705, 1.2449, -34.6734, -1.2629, 0.0, 0.0, 0.0, 0.0],
    [1259.0, 1260.0, 0.004545, 0.008512, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.831, -0.332, 0.831, 0.2215, 0.0, 0.0, 0.0, 0.0],
    [1466.0, 1467.0, 0.000496, 0.001322, 0.000133, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.831, -0.358, 0.831, 0.3421, 0.0, 0.0, 0.0, 0.0],
    [1236.0, 1217.0, 0.002562, 0.006777, 0.000944, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.6484, -3.6685, 34.6745, 3.6252, 0.0, 0.0, 0.0, 0.0],
    [1423.0, 1187.0, 0.001653, 0.004959, 0.00059, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.7886, 1.8488, -28.777, -1.8841, 0.0, 0.0, 0.0, 0.0],
    [1183.0, 1218.0, 0.003223, 0.009752, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2406, -8.5804, -4.2381, 8.4498, 0.0, 0.0, 0.0, 0.0],
    [970.0, 1183.0, 0.003058, 0.009421, 0.001058, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2429, -8.7003, -4.2406, 8.5819, 0.0, 0.0, 0.0, 0.0],
    [1182.0, 1183.0, 0.0, 8.3e-05, 1.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0014, 0.0, 0.0, 0.0, 0.0],
    [1187.0, 1550.0, 0.001405, 0.004298, 0.000503, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5994, 0.9685, 13.6016, -1.0214, 0.0, 0.0, 0.0, 0.0],
    [1837.0, 1366.0, 0.010744, 0.032727, 0.003836, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.1662, 13.5339, 50.4103, -13.2474, 0.0, 0.0, 0.0, 0.0],
    [1217.0, 1459.0, 0.008264, 0.026612, 0.002807, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2217, -4.4951, 9.2289, 4.1831, 0.0, 0.0, 0.0, 0.0],
    [1395.0, 1798.0, 0.014711, 0.031488, 0.005377, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7303, -7.9117, 13.7609, 7.3396, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1395.0, 0.009917, 0.019669, 0.003705, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4481, -5.6743, 6.4541, 5.2492, 0.0, 0.0, 0.0, 0.0],
    [1395.0, 1394.0, 0.002231, 0.006033, 0.000564, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2761, 2.6625, -7.275, -2.726, 0.0, 0.0, 0.0, 0.0],
    [871.0, 1179.0, 0.006033, 0.020496, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.3536, -31.0111, 47.5126, 31.2856, 0.0, 0.0, 0.0, 0.0],
    [872.0, 951.0, 0.003058, 0.010661, 0.001171, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.5807, 12.4433, -33.5483, -12.4721, 0.0, 0.0, 0.0, 0.0],
    [1175.0, 950.0, 0.006529, 0.020909, 0.002243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4913, -10.7819, 0.4974, 10.5313, 0.0, 0.0, 0.0, 0.0],
    [1299.0, 1175.0, 0.002397, 0.007355, 0.000876, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0148, -11.0571, 0.0172, 10.9592, 0.0, 0.0, 0.0, 0.0],
    [1171.0, 1175.0, 0.008678, 0.02719, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.474, -0.187, 0.474, -0.1773, 0.0, 0.0, 0.0, 0.0],
    [1172.0, 1175.0, 0.008347, 0.026116, 0.002904, 140.0, 140.0, 140.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1192.0, 1486.0, 0.004711, 0.012149, 0.001696, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.0795, 5.4156, 45.1621, -5.4024, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1192.0, 0.02405, 0.043223, 0.008981, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.7373, 5.7529, 42.1062, -6.1398, 0.0, 0.0, 0.0, 0.0],
    [1191.0, 1192.0, 0.003471, 0.010826, 0.001195, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.973, -0.864, 2.9733, 0.7242, 0.0, 0.0, 0.0, 0.0],
    [1487.0, 1663.0, 0.001488, 0.004463, 0.000513, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.554, 2.8757, -11.5522, -2.9309, 0.0, 0.0, 0.0, 0.0],
    [1486.0, 1283.0, 0.000909, 0.002975, 0.000329, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.374, 0.7073, -2.374, -0.746, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 1486.0, 0.010331, 0.013223, 0.00241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.156, -1.987, 4.1578, 1.7052, 0.0, 0.0, 0.0, 0.0],
    [1487.0, 1256.0, 0.00843, 0.025785, 0.00304, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5321, 0.5832, -6.529, -0.9323, 0.0, 0.0, 0.0, 0.0],
    [1731.0, 1523.0, 0.001488, 0.004628, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7562, -1.9193, 3.7564, 1.8565, 0.0, 0.0, 0.0, 0.0],
    [1496.0, 1440.0, 0.001983, 0.006116, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.7204, -5.3771, 36.7432, 5.3603, 0.0, 0.0, 0.0, 0.0],
    [1726.0, 971.0, 0.00438, 0.014545, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.6321, -2.4567, -23.6113, 2.3544, 0.0, 0.0, 0.0, 0.0],
    [1107.0, 1726.0, 0.000661, 0.001983, 0.000232, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.3469, -0.4589, -29.3421, 0.4456, 0.0, 0.0, 0.0, 0.0],
    [1724.0, 1726.0, 0.000165, 0.000413, 5.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.71, -2.017, 5.7101, 2.0111, 0.0, 0.0, 0.0, 0.0],
    [1314.0, 874.0, 0.004628, 0.014545, 0.001592, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4058, 2.9089, -16.395, -3.0648, 0.0, 0.0, 0.0, 0.0],
    [1020.0, 874.0, 0.000826, 0.002727, 0.000257, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7536, -0.9983, 7.754, 0.9691, 0.0, 0.0, 0.0, 0.0],
    [1397.0, 1020.0, 0.002562, 0.008595, 0.00082, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.7293, -0.9942, 7.7306, 0.9009, 0.0, 0.0, 0.0, 0.0],
    [1019.0, 1020.0, 0.000992, 0.003058, 0.000358, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.023, -0.14, 0.023, 0.0973, 0.0, 0.0, 0.0, 0.0],
    [1809.0, 974.0, 0.005289, 0.016198, 0.001907, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.8389, 6.6459, -35.7817, -6.7047, 0.0, 0.0, 0.0, 0.0],
    [909.0, 942.0, 0.000826, 0.001405, 0.000152, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.634, -2.798, 11.635, 2.7816, 0.0, 0.0, 0.0, 0.0],
    [910.0, 943.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0173, 0.0, 0.0, 0.0, 0.0],
    [911.0, 943.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0173, 0.0, 0.0, 0.0, 0.0],
    [912.0, 942.0, 0.000744, 0.001157, 0.000128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.093, -5.782, 13.0943, 5.7688, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1775.0, 0.004959, 0.015289, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8072, -0.5538, 16.8189, 0.3787, 0.0, 0.0, 0.0, 0.0],
    [1218.0, 978.0, 0.00719, 0.017851, 0.002134, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.036, -10.5725, -37.9421, 10.5515, 0.0, 0.0, 0.0, 0.0],
    [1440.0, 1404.0, 0.008017, 0.027769, 0.002802, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.5995, 2.194, -19.5735, -2.4396, 0.0, 0.0, 0.0, 0.0],
    [1921.0, 916.0, 0.006033, 0.018347, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.261, 3.2839, 3.2621, -3.5364, 0.0, 0.0, 0.0, 0.0],
    [1421.0, 1352.0, 0.007686, 0.027273, 0.003178, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.5736, 3.2862, -7.5693, -3.6629, 0.0, 0.0, 0.0, 0.0],
    [1699.0, 1177.0, 0.001405, 0.00438, 0.000506, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.2128, -2.819, -27.2042, 2.7836, 0.0, 0.0, 0.0, 0.0],
    [1424.0, 1235.0, 0.004876, 0.009256, 0.001801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.4523, -2.2153, 30.4906, 2.0741, 0.0, 0.0, 0.0, 0.0],
    [1847.0, 1798.0, 0.003719, 0.012645, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.472, -3.616, 5.4733, 3.4766, 0.0, 0.0, 0.0, 0.0],
    [1808.0, 1033.0, 0.002727, 0.008347, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.443, -9.499, 24.4583, 9.4283, 0.0, 0.0, 0.0, 0.0],
    [1858.0, 1772.0, 0.001157, 0.002893, 0.000436, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4121, -8.6635, -16.4087, 8.6215, 0.0, 0.0, 0.0, 0.0],
    [1388.0, 1797.0, 0.007686, 0.02405, 0.002703, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.4141, -3.1817, 27.4633, 3.0135, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1797.0, 0.01124, 0.032562, 0.003272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.329, -17.8788, -37.168, 17.9551, 0.0, 0.0, 0.0, 0.0],
    [1443.0, 1851.0, 0.005868, 0.01595, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9117, -2.1642, 12.9199, 1.9721, 0.0, 0.0, 0.0, 0.0],
    [1809.0, 1443.0, 0.000165, 0.000331, 3.2e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9115, -2.2596, 12.9117, 2.2561, 0.0, 0.0, 0.0, 0.0],
    [1443.0, 1442.0, 0.001983, 0.005207, 0.000748, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.092, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 1076.0, 0.063554, 0.129835, 0.012678, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.2063, -0.1813, -24.8724, -0.6501, 0.0, 0.0, 0.0, 0.0],
    [1661.0, 1108.0, 0.030413, 0.056942, 0.00521, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.2601, -2.5551, -10.2312, 2.0048, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 1661.0, 0.101736, 0.200661, 0.017431, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.6775, -3.4316, -16.4338, 1.867, 0.0, 0.0, 0.0, 0.0],
    [1660.0, 1661.0, 0.001983, 0.003306, 0.000353, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.173, -0.728, 6.1737, 0.6881, 0.0, 0.0, 0.0, 0.0],
    [1344.0, 1899.0, 0.016116, 0.028512, 0.002735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.645, -0.133, 9.6577, -0.1681, 0.0, 0.0, 0.0, 0.0],
    [1748.0, 895.0, 0.022893, 0.056694, 0.006297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3635, 1.8669, -10.342, -2.5661, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 895.0, 0.024793, 0.061322, 0.006817, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9987, -0.6874, 0.999, -0.1238, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 1066.0, 0.022727, 0.072645, 0.007749, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.9278, -4.2601, 14.9733, 3.4826, 0.0, 0.0, 0.0, 0.0],
    [1342.0, 895.0, 0.014711, 0.045207, 0.005198, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0555, -5.0696, 13.0795, 4.5263, 0.0, 0.0, 0.0, 0.0],
    [1088.0, 1147.0, 0.096446, 0.194711, 0.017877, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0379, -1.2194, -4.0249, -0.9126, 0.0, 0.0, 0.0, 0.0],
    [1345.0, 897.0, 0.015124, 0.040496, 0.004627, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.9476, -5.5155, 42.1785, 5.5882, 0.0, 0.0, 0.0, 0.0],
    [963.0, 1345.0, 0.037273, 0.075454, 0.006638, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.2625, -3.6525, 31.585, 3.5381, 0.0, 0.0, 0.0, 0.0],
    [1343.0, 1345.0, 0.000579, 0.000992, 8.9e-05, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.362, -1.987, 10.3626, 1.9775, 0.0, 0.0, 0.0, 0.0],
    [877.0, 1055.0, 0.018017, 0.054711, 0.006486, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4117, 1.1676, 22.4899, -1.6859, 0.0, 0.0, 0.0, 0.0],
    [1108.0, 877.0, 0.012397, 0.037603, 0.004441, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.3049, -0.1589, 16.3334, -0.27, 0.0, 0.0, 0.0, 0.0],
    [877.0, 876.0, 0.016529, 0.027273, 0.002948, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0783, -0.8975, -6.073, 0.564, 0.0, 0.0, 0.0, 0.0],
    [1108.0, 1494.0, 0.014545, 0.025124, 0.003572, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8982, -1.1649, -10.8831, 0.7776, 0.0, 0.0, 0.0, 0.0],
    [1246.0, 896.0, 0.00719, 0.022149, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.9066, -0.9728, -24.8691, 0.7882, 0.0, 0.0, 0.0, 0.0],
    [1245.0, 897.0, 0.00719, 0.022231, 0.002534, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.3551, -39.7769, 47.5908, 40.2078, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 1083.0, 0.006612, 0.021074, 0.002248, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.7196, -2.2781, 46.8391, 2.3862, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 1088.0, 0.016364, 0.052149, 0.005588, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.531, 6.3672, -57.0868, -5.6352, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 1088.0, 0.019504, 0.035537, 0.009019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4189, -3.2689, 16.4638, 2.2624, 0.0, 0.0, 0.0, 0.0],
    [1050.0, 1089.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.584, -0.933, 12.5857, 0.9068, 0.0, 0.0, 0.0, 0.0],
    [1051.0, 1088.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.14, 0.0, 0.1107, 0.0, 0.0, 0.0, 0.0],
    [1535.0, 1089.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.6419, -1.0589, 16.7077, 0.4169, 0.0, 0.0, 0.0, 0.0],
    [1899.0, 1535.0, 0.037769, 0.073802, 0.00657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.554, -1.7399, 16.6419, 1.1285, 0.0, 0.0, 0.0, 0.0],
    [1535.0, 1533.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0697, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 1296.0, 0.038182, 0.074876, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5033, -1.6991, 4.5103, 0.9221, 0.0, 0.0, 0.0, 0.0],
    [1534.0, 1088.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9449, -2.8571, 24.0829, 2.4053, 0.0, 0.0, 0.0, 0.0],
    [1297.0, 1534.0, 0.005207, 0.009835, 0.000956, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.9714, -2.9959, 22.9949, 2.9263, 0.0, 0.0, 0.0, 0.0],
    [1534.0, 1532.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.95, -0.0693, -0.95, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1291.0, 1266.0, 0.040496, 0.066694, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4954, 1.4244, 20.6451, -2.0093, 0.0, 0.0, 0.0, 0.0],
    [1893.0, 1301.0, 0.025785, 0.06843, 0.007802, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3949, -1.5345, 3.3978, 0.653, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1501.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8575, -1.5072, 10.8819, 0.7537, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1502.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.118, -2.7141, 24.2381, 2.1977, 0.0, 0.0, 0.0, 0.0],
    [924.0, 1333.0, 0.024793, 0.065454, 0.006614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.4547, 2.7416, -30.2582, -2.9988, 0.0, 0.0, 0.0, 0.0],
    [1893.0, 1695.0, 0.001653, 0.003471, 0.00038, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4931, 0.05, -2.493, -0.093, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1696.0, 0.001074, 0.003471, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5112, 2.3815, -4.511, -2.425, 0.0, 0.0, 0.0, 0.0],
    [1830.0, 1265.0, 0.030744, 0.050661, 0.005474, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.9781, -10.1351, -12.9078, 9.6168, 0.0, 0.0, 0.0, 0.0],
    [1341.0, 1899.0, 0.002314, 0.007438, 0.000799, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9875, -10.3916, 2.9898, 10.3043, 0.0, 0.0, 0.0, 0.0],
    [1088.0, 1067.0, 0.01124, 0.036116, 0.003816, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.5163, 7.5245, -35.3936, -7.5899, 0.0, 0.0, 0.0, 0.0],
    [1332.0, 1265.0, 0.007769, 0.021736, 0.002362, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4026, 1.1282, -22.369, -1.3085, 0.0, 0.0, 0.0, 0.0],
    [1831.0, 1455.0, 0.05, 0.082397, 0.008901, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.1063, 3.1172, 26.4064, -3.6621, 0.0, 0.0, 0.0, 0.0],
    [1502.0, 961.0, 0.026033, 0.065702, 0.007335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.1712, 0.0587, -18.1001, -0.7637, 0.0, 0.0, 0.0, 0.0],
    [1559.0, 1454.0, 0.042397, 0.069917, 0.00755, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.939, -0.4121, -45.2032, 0.7217, 0.0, 0.0, 0.0, 0.0],
    [887.0, 998.0, 0.00438, 0.014876, 0.001423, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.1782, -0.2625, 53.2773, 0.421, 0.0, 0.0, 0.0, 0.0],
    [1105.0, 895.0, 0.032479, 0.102314, 0.011265, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6992, 1.5056, -9.6725, -2.7694, 0.0, 0.0, 0.0, 0.0],
    [1580.0, 1061.0, 0.050248, 0.08281, 0.008956, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.0874, 2.1458, 13.1708, -2.9741, 0.0, 0.0, 0.0, 0.0],
    [1737.0, 1501.0, 0.025372, 0.062562, 0.006924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.8953, -1.9246, 19.9801, 1.3054, 0.0, 0.0, 0.0, 0.0],
    [1812.0, 1077.0, 0.013306, 0.040413, 0.004804, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.945, 0.235, 5.949, -0.7881, 0.0, 0.0, 0.0, 0.0],
    [998.0, 1089.0, 0.01, 0.068512, 0.007647, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 81.7256, 21.9905, -81.1529, -19.009, 0.0, 0.0, 0.0, 0.0],
    [999.0, 1757.0, 0.005868, 0.040083, 0.004518, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 97.3311, 20.1631, -96.8684, -17.5632, 0.0, 0.0, 0.0, 0.0],
    [1072.0, 1082.0, 0.006281, 0.019835, 0.00218, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 74.3686, 5.575, -74.0842, -4.9436, 0.0, 0.0, 0.0, 0.0],
    [999.0, 1073.0, 0.009421, 0.041736, 0.004576, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 89.142, 11.4442, -88.5349, -9.3228, 0.0, 0.0, 0.0, 0.0],
    [960.0, 1747.0, 0.005207, 0.014215, 0.001614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.538, 1.8812, -14.5286, -2.0493, 0.0, 0.0, 0.0, 0.0],
    [1762.0, 1082.0, 0.002149, 0.007273, 0.000758, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.022, -0.823, 12.0246, 0.7395, 0.0, 0.0, 0.0, 0.0],
    [1761.0, 1083.0, 0.002149, 0.00719, 0.000753, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.753, -0.743, 4.7534, 0.6528, 0.0, 0.0, 0.0, 0.0],
    [1558.0, 886.0, 0.033058, 0.05686, 0.006142, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.6966, 0.4798, 51.3955, -0.0349, 0.0, 0.0, 0.0, 0.0],
    [1581.0, 902.0, 0.017769, 0.058016, 0.005917, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5236, -5.0272, 2.5283, 4.4054, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 923.0, 0.022479, 0.054545, 0.00621, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.8178, 3.405, -35.5753, -3.5572, 0.0, 0.0, 0.0, 0.0],
    [1054.0, 1076.0, 0.014545, 0.04405, 0.00522, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.6883, 1.0573, 33.8298, -1.2412, 0.0, 0.0, 0.0, 0.0],
    [1521.0, 1108.0, 0.029917, 0.096116, 0.010188, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.613, -0.467, 9.637, -0.633, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 1794.0, 0.011157, 0.034545, 0.003903, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1512, 0.5809, -11.1396, -1.017, 0.0, 0.0, 0.0, 0.0],
    [1519.0, 1681.0, 0.034628, 0.108843, 0.01203, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.3206, -0.9658, 39.7633, 0.8844, 0.0, 0.0, 0.0, 0.0],
    [1619.0, 998.0, 0.021074, 0.067686, 0.007149, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.2913, -2.3722, 40.5691, 2.3751, 0.0, 0.0, 0.0, 0.0],
    [1148.0, 1619.0, 0.030413, 0.09438, 0.010721, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.8875, -3.2647, 40.2913, 3.2109, 0.0, 0.0, 0.0, 0.0],
    [1618.0, 1619.0, 0.007603, 0.036364, 0.006795, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.8387, 0.0, 0.0, 0.0, 0.0],
    [1680.0, 999.0, 0.014711, 0.046529, 0.005092, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.2423, -2.115, 45.4857, 2.2501, 0.0, 0.0, 0.0, 0.0],
    [1518.0, 1147.0, 0.010248, 0.03124, 0.003698, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.8659, 1.5328, -22.8213, -1.8431, 0.0, 0.0, 0.0, 0.0],
    [1758.0, 1088.0, 0.004628, 0.031736, 0.003586, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, 79.7304, 15.1299, -79.4819, -13.8627, 0.0, 0.0, 0.0, 0.0],
    [1886.0, 1113.0, 0.003388, 0.010331, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.2748, 9.1564, -60.1734, -8.9971, 0.0, 0.0, 0.0, 0.0],
    [998.0, 1885.0, 0.003306, 0.022479, 0.002502, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 89.96, 14.0209, -89.7415, -12.847, 0.0, 0.0, 0.0, 0.0],
    [1501.0, 999.0, 0.03438, 0.110579, 0.011626, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.3762, -2.7947, 63.4898, 4.9484, 0.0, 0.0, 0.0, 0.0],
    [1502.0, 998.0, 0.03438, 0.110579, 0.011628, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.9443, -4.0544, 49.6278, 4.8195, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 1062.0, 0.053471, 0.074876, 0.006638, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.118, 0.8163, -26.764, -1.0493, 0.0, 0.0, 0.0, 0.0],
    [968.0, 896.0, 0.008678, 0.022066, 0.002524, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.5537, -3.618, 36.6528, 3.571, 0.0, 0.0, 0.0, 0.0],
    [1793.0, 1104.0, 0.017025, 0.053058, 0.005936, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6656, 0.9401, -10.6493, -1.6044, 0.0, 0.0, 0.0, 0.0],
    [904.0, 962.0, 0.070661, 0.127355, 0.012286, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.3704, -3.6618, 25.7908, 3.0443, 0.0, 0.0, 0.0, 0.0],
    [1109.0, 904.0, 0.011653, 0.023141, 0.002011, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.3005, -3.7428, 25.3704, 3.6618, 0.0, 0.0, 0.0, 0.0],
    [904.0, 903.0, 0.026777, 0.036198, 0.00318, 57.0, 57.0, 57.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1148.0, 1076.0, 0.04719, 0.089008, 0.008707, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.9419, 0.6923, -25.6775, -1.2302, 0.0, 0.0, 0.0, 0.0],
    [958.0, 969.0, 0.058099, 0.089008, 0.008833, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.9366, -2.6253, 20.1391, 1.905, 0.0, 0.0, 0.0, 0.0],
    [902.0, 1109.0, 0.013512, 0.042818, 0.004598, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.1245, -5.0273, 18.1685, 4.6678, 0.0, 0.0, 0.0, 0.0],
    [1400.0, 1501.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.935, -0.559, 5.9352, 0.5595, 0.0, 0.0, 0.0, 0.0],
    [1401.0, 1502.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.137, -0.839, 2.137, 0.8391, 0.0, 0.0, 0.0, 0.0],
    [1402.0, 1501.0, 0.001157, 0.002066, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 953.0, 0.023719, 0.058264, 0.006457, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.1029, 2.1119, -43.7172, -1.9318, 0.0, 0.0, 0.0, 0.0],
    [1167.0, 1393.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2067, 6.5209, 12.2134, -6.6384, 0.0, 0.0, 0.0, 0.0],
    [1289.0, 1167.0, 0.03595, 0.089835, 0.009932, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1701, 6.32, 9.2097, -7.4079, 0.0, 0.0, 0.0, 0.0],
    [1165.0, 1167.0, 0.000248, 0.000496, 0.000102, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.997, -0.899, 2.997, 0.8869, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 913.0, 0.017851, 0.041984, 0.006072, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.0444, 2.055, -46.7143, -2.0017, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 859.0, 0.018182, 0.06281, 0.0065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.6178, 5.8181, -32.4508, -6.0149, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 1575.0, 0.025124, 0.089339, 0.008877, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4962, 7.1156, 3.511, -8.1229, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 1274.0, 0.010826, 0.023967, 0.003577, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.185, 0.4805, -27.1183, -0.7609, 0.0, 0.0, 0.0, 0.0],
    [1274.0, 1637.0, 0.003719, 0.007686, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.1183, 0.7811, -27.0954, -0.8959, 0.0, 0.0, 0.0, 0.0],
    [1273.0, 1274.0, 0.000496, 0.001405, 0.000169, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0202, 0.0, 0.0, 0.0, 0.0],
    [1708.0, 1393.0, 0.02438, 0.043802, 0.009111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.0697, -11.7603, 22.1974, 10.9132, 0.0, 0.0, 0.0, 0.0],
    [1168.0, 1393.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5096, 1.1938, 2.5099, -1.327, 0.0, 0.0, 0.0, 0.0],
    [1822.0, 1168.0, 0.005702, 0.017438, 0.001672, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7495, 1.5085, 0.7496, -1.7074, 0.0, 0.0, 0.0, 0.0],
    [1168.0, 1166.0, 0.000331, 0.000579, 0.000121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.76, 0.5136, -1.76, -0.528, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1617.0, 0.019174, 0.052562, 0.005515, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7429, -1.8699, 8.7556, 1.247, 0.0, 0.0, 0.0, 0.0],
    [1822.0, 1161.0, 0.000826, 0.002397, 0.000315, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.2462, 4.66, -12.245, -4.694, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1162.0, 0.000909, 0.002645, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3203, 0.6438, -6.32, -0.687, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1156.0, 0.001818, 0.005537, 0.000653, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1479, 4.437, -10.146, -4.509, 0.0, 0.0, 0.0, 0.0],
    [1822.0, 1157.0, 0.001901, 0.005702, 0.000673, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9285, 4.7442, -13.925, -4.814, 0.0, 0.0, 0.0, 0.0],
    [1829.0, 1575.0, 0.004628, 0.014876, 0.001563, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.997, 0.8274, -27.9665, -0.9154, 0.0, 0.0, 0.0, 0.0],
    [1375.0, 1574.0, 0.008264, 0.026612, 0.0028, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.2571, 3.7314, -37.16, -3.7519, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1154.0, 0.005372, 0.01281, 0.002529, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4439, 6.8753, -5.4403, -7.1674, 0.0, 0.0, 0.0, 0.0],
    [1392.0, 1151.0, 0.003471, 0.006529, 0.000605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.2989, -0.2858, 1.299, 0.214, 0.0, 0.0, 0.0, 0.0],
    [1392.0, 1152.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.5922, -0.5811, 7.594, 0.514, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1153.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3949, -0.3013, 1.395, 0.231, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1158.0, 0.001074, 0.002231, 0.000414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.045, 0.3977, -1.045, -0.447, 0.0, 0.0, 0.0, 0.0],
    [1392.0, 1159.0, 0.001157, 0.002066, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.33, 0.4704, -1.33, -0.521, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1164.0, 0.001818, 0.005124, 0.000716, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9732, 8.6451, -7.9711, -8.7243, 0.0, 0.0, 0.0, 0.0],
    [1392.0, 1155.0, 0.002479, 0.006364, 0.001108, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.9395, -0.4831, -17.9327, 0.3687, 0.0, 0.0, 0.0, 0.0],
    [1392.0, 866.0, 0.017934, 0.04438, 0.004813, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4084, -4.3387, -7.3976, 3.7931, 0.0, 0.0, 0.0, 0.0],
    [991.0, 867.0, 0.006281, 0.019091, 0.001994, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.9206, 1.0239, -16.9054, -1.2153, 0.0, 0.0, 0.0, 0.0],
    [1561.0, 1070.0, 0.013223, 0.036364, 0.003872, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.0187, -2.252, -39.8408, 2.2809, 0.0, 0.0, 0.0, 0.0],
    [1828.0, 1373.0, 0.003719, 0.012066, 0.001268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.9345, -7.7997, 60.0486, 8.0181, 0.0, 0.0, 0.0, 0.0],
    [1542.0, 1375.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -70.5546, -5.5453, 70.6415, 5.7273, 0.0, 0.0, 0.0, 0.0],
    [953.0, 1543.0, 0.011983, 0.034132, 0.003741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.5037, -1.6414, 51.774, 1.9685, 0.0, 0.0, 0.0, 0.0],
    [1687.0, 1765.0, 0.012314, 0.037521, 0.004424, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.2337, 10.3146, -57.8742, -9.7453, 0.0, 0.0, 0.0, 0.0],
    [1694.0, 935.0, 0.003884, 0.009174, 0.001317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6707, 7.5807, -5.6678, -7.7315, 0.0, 0.0, 0.0, 0.0],
    [1694.0, 1687.0, 0.000661, 0.00438, 0.000586, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.987, -6.358, 38.9956, 6.3448, 0.0, 0.0, 0.0, 0.0],
    [1693.0, 1688.0, 0.000909, 0.006281, 0.000755, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9825, -24.7974, 9.9879, 24.7443, 0.0, 0.0, 0.0, 0.0],
    [1227.0, 1778.0, 0.043223, 0.057851, 0.005162, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1718, -1.0029, 14.2487, 0.5182, 0.0, 0.0, 0.0, 0.0],
    [1689.0, 1227.0, 0.009256, 0.029752, 0.003134, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2675, 0.2118, 4.269, -0.5616, 0.0, 0.0, 0.0, 0.0],
    [1225.0, 1227.0, 0.007686, 0.010165, 0.000908, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.896, -1.658, 9.9028, 1.5644, 0.0, 0.0, 0.0, 0.0],
    [1228.0, 1777.0, 0.034793, 0.040248, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0542, -0.7486, 17.1436, 0.0302, 0.0, 0.0, 0.0, 0.0],
    [1690.0, 1228.0, 0.009091, 0.029174, 0.003078, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7915, -0.5388, 8.7977, 0.2103, 0.0, 0.0, 0.0, 0.0],
    [1226.0, 1228.0, 0.004132, 0.007438, 0.001149, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.254, -0.664, 8.2565, 0.5383, 0.0, 0.0, 0.0, 0.0],
    [1694.0, 1606.0, 0.087769, 0.169835, 0.016066, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.3163, -1.2227, -32.5037, 0.9124, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 1438.0, 0.02, 0.046694, 0.009535, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 87.9074, 7.9236, -86.6074, -6.0129, 0.0, 0.0, 0.0, 0.0],
    [1439.0, 1390.0, 0.039339, 0.090413, 0.018963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.445, -5.6274, -49.5739, 5.4605, 0.0, 0.0, 0.0, 0.0],
    [1181.0, 1213.0, 0.043223, 0.103058, 0.011205, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6762, 8.6901, 7.7324, -9.8049, 0.0, 0.0, 0.0, 0.0],
    [1778.0, 1353.0, 0.015703, 0.024793, 0.004015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1747, 7.3957, -0.1668, -7.842, 0.0, 0.0, 0.0, 0.0],
    [1647.0, 878.0, 0.036777, 0.09157, 0.00974, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.4079, 5.3889, -26.1729, -5.9059, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1541.0, 0.009339, 0.017355, 0.001779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5378, 1.4015, -5.535, -1.595, 0.0, 0.0, 0.0, 0.0],
    [1074.0, 1305.0, 0.032645, 0.099504, 0.011696, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.7171, -2.1605, -19.6029, 1.2078, 0.0, 0.0, 0.0, 0.0],
    [1607.0, 1354.0, 0.026529, 0.034463, 0.006389, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4592, -4.5067, -12.4193, 3.8285, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 990.0, 0.003884, 0.012479, 0.001309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.1057, 5.7125, -52.0165, -5.5825, 0.0, 0.0, 0.0, 0.0],
    [1093.0, 1742.0, 0.035785, 0.070331, 0.00718, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.2819, -0.917, 6.2948, 0.1472, 0.0, 0.0, 0.0, 0.0],
    [1741.0, 1060.0, 0.003967, 0.00719, 0.001026, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5945, 1.1751, -3.594, -1.288, 0.0, 0.0, 0.0, 0.0],
    [1741.0, 1865.0, 0.007107, 0.011818, 0.001256, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.567, 0.2332, -1.5668, -0.3723, 0.0, 0.0, 0.0, 0.0],
    [1742.0, 1866.0, 0.007025, 0.011653, 0.001244, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9614, 0.035, -1.9612, -0.1727, 0.0, 0.0, 0.0, 0.0],
    [889.0, 1462.0, 0.019091, 0.057934, 0.006878, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9679, -10.7983, 1.9866, 10.0606, 0.0, 0.0, 0.0, 0.0],
    [1777.0, 889.0, 0.006529, 0.019835, 0.002357, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2267, -9.5118, -4.2207, 9.2598, 0.0, 0.0, 0.0, 0.0],
    [888.0, 889.0, 0.01, 0.030331, 0.003603, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.185, -1.941, 6.1886, 1.5385, 0.0, 0.0, 0.0, 0.0],
    [1074.0, 1391.0, 0.038678, 0.119669, 0.013649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.6347, 2.9015, 25.8669, -3.716, 0.0, 0.0, 0.0, 0.0],
    [1074.0, 900.0, 0.002645, 0.008182, 0.000961, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.3376, 4.7584, -13.3328, -4.8509, 0.0, 0.0, 0.0, 0.0],
    [1848.0, 952.0, 0.01405, 0.026033, 0.003528, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -73.6606, -2.1432, 74.3214, 2.9563, 0.0, 0.0, 0.0, 0.0],
    [1574.0, 860.0, 0.012727, 0.043388, 0.004581, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.986, 0.4223, -18.9472, -0.8323, 0.0, 0.0, 0.0, 0.0],
    [994.0, 1373.0, 0.002149, 0.014711, 0.00167, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.27, -4.551, 26.2828, 4.4386, 0.0, 0.0, 0.0, 0.0],
    [1288.0, 1687.0, 0.007686, 0.020496, 0.002246, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.062, -6.7676, -4.0581, 6.5087, 0.0, 0.0, 0.0, 0.0],
    [1822.0, 1374.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4252, -10.9127, 25.4421, 10.7996, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1375.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, 64.0049, -20.0963, -63.905, 20.5726, 0.0, 0.0, 0.0, 0.0],
    [1898.0, 1575.0, 0.015124, 0.041157, 0.004104, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7677, -11.9532, -20.6952, 11.6637, 0.0, 0.0, 0.0, 0.0],
    [914.0, 1536.0, 0.008926, 0.023719, 0.003146, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.0676, 0.8439, -20.0371, -1.1339, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1092.0, 0.04124, 0.076446, 0.007979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3662, 2.7316, -9.3301, -3.5511, 0.0, 0.0, 0.0, 0.0],
    [1392.0, 1163.0, 0.005207, 0.012231, 0.002452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6423, -4.5693, -7.6389, 4.286, 0.0, 0.0, 0.0, 0.0],
    [1071.0, 1574.0, 0.015207, 0.040083, 0.004366, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3643, -6.8943, -12.3391, 6.4434, 0.0, 0.0, 0.0, 0.0],
    [1616.0, 1373.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.8137, -3.3532, 15.824, 3.1946, 0.0, 0.0, 0.0, 0.0],
    [1457.0, 1074.0, 0.010909, 0.035289, 0.003691, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.5351, 0.5843, 26.6043, -0.7719, 0.0, 0.0, 0.0, 0.0],
    [1528.0, 1456.0, 0.031901, 0.106364, 0.011251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4662, -0.3247, 8.4869, -0.8544, 0.0, 0.0, 0.0, 0.0],
    [1329.0, 1375.0, 0.001653, 0.011157, 0.001239, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.7865, -2.593, 37.8064, 2.5793, 0.0, 0.0, 0.0, 0.0],
    [1449.0, 1304.0, 0.006529, 0.020909, 0.002214, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1611, 0.1401, -2.1608, -0.3845, 0.0, 0.0, 0.0, 0.0],
    [1529.0, 1305.0, 0.021984, 0.070744, 0.007439, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6432, -1.4164, -1.6425, 0.5951, 0.0, 0.0, 0.0, 0.0],
    [1777.0, 1693.0, 0.045124, 0.233802, 0.024389, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.0735, -5.8794, 29.4145, 4.7902, 0.0, 0.0, 0.0, 0.0],
    [1777.0, 1687.0, 0.045703, 0.237025, 0.024841, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.5635, -6.5698, 28.8997, 5.4003, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1160.0, 0.000826, 0.002645, 0.000312, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0372, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1638.0, 995.0, 0.004298, 0.00719, 0.01602, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8697, 3.3344, 10.8746, -5.2355, 0.0, 0.0, 0.0, 0.0],
    [1778.0, 1180.0, 0.058099, 0.13124, 0.012928, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.5981, 9.1606, 1.6491, -10.5099, 0.0, 0.0, 0.0, 0.0],
    [1374.0, 1560.0, 0.003884, 0.012562, 0.001326, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.1198, -0.8378, -58.0102, 1.0336, 0.0, 0.0, 0.0, 0.0],
    [1384.0, 1574.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.962, 1.727, 16.9661, -1.7128, 0.0, 0.0, 0.0, 0.0],
    [1385.0, 1575.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.803, 3.13, 24.8117, -3.0995, 0.0, 0.0, 0.0, 0.0],
    [879.0, 901.0, 0.003967, 0.012149, 0.001391, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7726, 1.2715, -9.7692, -1.4162, 0.0, 0.0, 0.0, 0.0],
    [1579.0, 1393.0, 0.018017, 0.054793, 0.006483, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.5001, 4.0983, 41.7658, -4.0593, 0.0, 0.0, 0.0, 0.0],
    [1849.0, 1465.0, 0.017851, 0.03438, 0.004874, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.1092, -3.0629, -48.7351, 3.2245, 0.0, 0.0, 0.0, 0.0],
    [1537.0, 952.0, 0.006777, 0.01595, 0.002253, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.833, 1.0183, -2.8325, -1.2823, 0.0, 0.0, 0.0, 0.0],
    [1302.0, 1463.0, 0.006612, 0.021074, 0.002294, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.0908, -0.8692, 39.1782, 0.8822, 0.0, 0.0, 0.0, 0.0],
    [1857.0, 1897.0, 0.02, 0.056529, 0.005397, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.322, -10.7244, -36.0814, 10.7644, 0.0, 0.0, 0.0, 0.0],
    [995.0, 1328.0, 0.000579, 0.003884, 0.000452, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.7766, 0.9195, 37.7835, -0.9269, 0.0, 0.0, 0.0, 0.0],
    [1307.0, 1392.0, 0.043719, 0.115041, 0.011948, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.8709, -9.7124, -27.556, 9.1196, 0.0, 0.0, 0.0, 0.0],
    [1448.0, 1751.0, 0.032562, 0.104628, 0.011026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.5581, -1.2034, 9.5851, 0.0642, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1303.0, 0.049422, 0.164628, 0.016129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.8807, -3.869, 27.2043, 3.1138, 0.0, 0.0, 0.0, 0.0],
    [1006.0, 1766.0, 0.011735, 0.03562, 0.004228, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.5282, -9.1721, 57.8718, 9.7211, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 1767.0, 0.010578, 0.029091, 0.003349, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.9125, 4.9118, 14.9352, -5.2368, 0.0, 0.0, 0.0, 0.0],
    [1767.0, 858.0, 0.005207, 0.015785, 0.001868, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.2161, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 838.0, 0.00157, 0.001983, 0.00037, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7554, 2.9517, -4.755, -2.994, 0.0, 0.0, 0.0, 0.0],
    [1767.0, 839.0, 0.001488, 0.001818, 0.000353, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0409, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 840.0, 0.000496, 0.000579, 0.000111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1205, 18.8959, -1.119, -18.907, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 841.0, 0.001074, 0.001322, 0.000252, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0291, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1796.0, 1768.0, 0.009917, 0.030331, 0.003557, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.3642, 10.7916, 34.4759, -10.8613, 0.0, 0.0, 0.0, 0.0],
    [927.0, 1867.0, 0.023141, 0.028926, 0.005498, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2799, 6.7161, 13.3267, -7.2715, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 1348.0, 0.022149, 0.04281, 0.008245, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 48.1731, 4.5646, -47.7242, -4.6406, 0.0, 0.0, 0.0, 0.0],
    [870.0, 928.0, 0.020827, 0.026446, 0.004884, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2508, 8.6413, -9.2202, -9.1494, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 870.0, 0.018512, 0.058347, 0.006326, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.214, 9.1663, -13.1709, -9.7467, 0.0, 0.0, 0.0, 0.0],
    [868.0, 870.0, 0.000496, 0.000826, 8.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.92, -1.115, 3.9201, 1.1053, 0.0, 0.0, 0.0, 0.0],
    [1767.0, 1254.0, 0.006942, 0.019091, 0.001938, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.3092, 4.9388, 17.3287, -5.1094, 0.0, 0.0, 0.0, 0.0],
    [1791.0, 1254.0, 0.00686, 0.010165, 0.001747, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.5038, 0.7335, 31.5629, -0.8477, 0.0, 0.0, 0.0, 0.0],
    [1117.0, 1867.0, 0.000496, 0.00157, 0.000186, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.365, -6.249, 14.3661, 6.2316, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 1604.0, 0.005702, 0.018512, 0.001909, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2389, 4.502, 13.2486, -4.6914, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 869.0, 0.021322, 0.06843, 0.007265, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8047, -0.275, -3.802, -0.556, 0.0, 0.0, 0.0, 0.0],
    [1745.0, 1359.0, 0.002562, 0.005868, 0.000794, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.873, -2.798, 11.8764, 2.7181, 0.0, 0.0, 0.0, 0.0],
    [1746.0, 1360.0, 0.001983, 0.005041, 0.000649, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.497, -2.798, 9.4988, 2.7307, 0.0, 0.0, 0.0, 0.0],
    [1118.0, 1868.0, 0.000579, 0.001818, 0.00022, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.713, -0.0, 0.713, -0.0246, 0.0, 0.0, 0.0, 0.0],
    [1868.0, 1337.0, 0.005124, 0.01562, 0.001849, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.164, 1.5604, 9.1679, -1.755, 0.0, 0.0, 0.0, 0.0],
    [1475.0, 1564.0, 0.003636, 0.011074, 0.001314, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4893, -7.8799, -7.4856, 7.7397, 0.0, 0.0, 0.0, 0.0],
    [1796.0, 1565.0, 0.00595, 0.019917, 0.001953, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4616, 8.1087, 5.4666, -8.3174, 0.0, 0.0, 0.0, 0.0],
    [1244.0, 1359.0, 0.01, 0.016529, 0.001783, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.8887, -4.7668, -43.7138, 4.8579, 0.0, 0.0, 0.0, 0.0],
    [1594.0, 1243.0, 0.023388, 0.032562, 0.005065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.2796, -2.1119, -56.6052, 2.4803, 0.0, 0.0, 0.0, 0.0],
    [1605.0, 1085.0, 0.006612, 0.021488, 0.002222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.6731, 1.2873, 26.7139, -1.412, 0.0, 0.0, 0.0, 0.0],
    [1253.0, 1584.0, 0.003636, 0.011074, 0.001317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.0223, 1.411, -36.9794, -1.434, 0.0, 0.0, 0.0, 0.0],
    [1253.0, 1461.0, 0.008017, 0.024215, 0.00287, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2738, -6.0577, -8.2667, 5.7442, 0.0, 0.0, 0.0, 0.0],
    [1499.0, 1460.0, 0.012645, 0.037025, 0.003359, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6404, 1.1862, 0.6406, -1.5779, 0.0, 0.0, 0.0, 0.0],
    [1585.0, 1084.0, 0.005868, 0.017851, 0.00212, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.2768, 0.1211, -31.2274, -0.2171, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 1664.0, 0.027355, 0.092066, 0.008835, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7175, 0.4558, -4.712, -1.458, 0.0, 0.0, 0.0, 0.0],
    [1091.0, 1500.0, 0.001736, 0.005124, 0.000472, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4499, 3.0899, -2.4497, -3.1443, 0.0, 0.0, 0.0, 0.0],
    [1656.0, 1091.0, 0.02157, 0.061322, 0.005, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9299, 3.4794, -7.9157, -4.0258, 0.0, 0.0, 0.0, 0.0],
    [1091.0, 1090.0, 0.003141, 0.003884, 0.000745, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4658, 0.9359, -5.465, -1.022, 0.0, 0.0, 0.0, 0.0],
    [1811.0, 1795.0, 0.011901, 0.037686, 0.00409, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.6367, -7.731, 37.7902, 7.747, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 1253.0, 0.006777, 0.020579, 0.001953, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.3518, -10.9572, 40.4542, 11.0412, 0.0, 0.0, 0.0, 0.0],
    [1349.0, 1359.0, 0.025289, 0.04719, 0.009431, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.4908, 4.0553, -42.0828, -4.3495, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 1474.0, 0.003141, 0.009504, 0.00113, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.5683, -1.9492, -25.5504, 1.8731, 0.0, 0.0, 0.0, 0.0],
    [956.0, 1796.0, 0.034298, 0.109421, 0.011715, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.117, -5.7865, 30.4021, 5.361, 0.0, 0.0, 0.0, 0.0],
    [1796.0, 1009.0, 0.014545, 0.045785, 0.005055, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.833, 10.668, -19.7684, -11.045, 0.0, 0.0, 0.0, 0.0],
    [1795.0, 1489.0, 0.019587, 0.062975, 0.006621, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4905, -0.5133, -22.4048, 0.0257, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 1170.0, 0.003554, 0.011157, 0.001258, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 81.0586, 15.7383, -80.8608, -15.2708, 0.0, 0.0, 0.0, 0.0],
    [1275.0, 1367.0, 0.001983, 0.006364, 0.000668, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.7655, 13.997, -47.725, -13.9483, 0.0, 0.0, 0.0, 0.0],
    [1358.0, 1287.0, 0.000909, 0.006446, 0.000665, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0, -76.0601, -19.9461, 76.106, 20.1901, 0.0, 0.0, 0.0, 0.0],
    [1629.0, 1358.0, 0.004298, 0.030083, 0.003228, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.9711, -15.406, 60.1071, 15.9655, 0.0, 0.0, 0.0, 0.0],
    [1356.0, 1358.0, 0.003141, 0.005868, 0.000559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.946, -4.036, 15.9529, 3.9806, 0.0, 0.0, 0.0, 0.0],
    [1600.0, 1415.0, 0.009587, 0.02595, 0.002885, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1798, 1.3021, 13.1945, -1.5932, 0.0, 0.0, 0.0, 0.0],
    [907.0, 880.0, 0.010413, 0.03157, 0.003734, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.562, -1.772, 3.5633, 1.3224, 0.0, 0.0, 0.0, 0.0],
    [1630.0, 1806.0, 0.002645, 0.007934, 0.000941, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.5497, 14.5659, -49.4898, -14.4967, 0.0, 0.0, 0.0, 0.0],
    [908.0, 881.0, 0.010083, 0.030579, 0.00362, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.44, 0.0, 0.0, 0.0, 0.0],
    [1634.0, 1877.0, 0.012314, 0.03157, 0.003463, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.432, 7.1334, -0.4264, -7.5293, 0.0, 0.0, 0.0, 0.0],
    [1569.0, 1453.0, 0.001901, 0.006033, 0.000632, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4099, -1.6343, 10.4117, 1.5683, 0.0, 0.0, 0.0, 0.0],
    [1740.0, 1569.0, 0.003554, 0.011488, 0.001205, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4064, -1.7967, 10.4099, 1.6709, 0.0, 0.0, 0.0, 0.0],
    [1569.0, 1567.0, 0.001322, 0.003223, 0.000322, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0366, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [925.0, 1042.0, 0.003471, 0.011074, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.6118, 5.6476, -22.596, -5.736, 0.0, 0.0, 0.0, 0.0],
    [926.0, 1043.0, 0.003388, 0.011074, 0.001154, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.1415, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 1376.0, 0.009421, 0.029917, 0.003214, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.7902, 5.3055, -17.7635, -5.6136, 0.0, 0.0, 0.0, 0.0],
    [1646.0, 1473.0, 0.007107, 0.022066, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1516, -4.791, 15.1664, 4.5347, 0.0, 0.0, 0.0, 0.0],
    [1623.0, 1646.0, 0.000992, 0.003058, 0.000351, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1495, -4.8789, 15.1516, 4.8433, 0.0, 0.0, 0.0, 0.0],
    [1645.0, 1646.0, 0.00124, 0.003636, 0.000436, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0523, 0.0, 0.0, 0.0, 0.0],
    [1413.0, 985.0, 0.000826, 0.002479, 0.000295, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5999, -5.7715, -6.5994, 5.7389, 0.0, 0.0, 0.0, 0.0],
    [1063.0, 1065.0, 0.001818, 0.005455, 0.000651, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0789, 0.0, 0.0, 0.0, 0.0],
    [1555.0, 1206.0, 0.003223, 0.010413, 0.001079, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.3422, 0.5263, 34.3752, -0.5444, 0.0, 0.0, 0.0, 0.0],
    [1620.0, 1555.0, 0.003719, 0.011735, 0.001309, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.3042, 0.5019, 34.3422, -0.5327, 0.0, 0.0, 0.0, 0.0],
    [1553.0, 1555.0, 0.002397, 0.00719, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.093, 0.0, 0.0065, 0.0, 0.0, 0.0, 0.0],
    [1763.0, 984.0, 0.01281, 0.039008, 0.004576, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1167, 8.2273, -6.1047, -8.7233, 0.0, 0.0, 0.0, 0.0],
    [1927.0, 1286.0, 0.011983, 0.038595, 0.004056, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.0535, -11.2417, 52.329, 11.6258, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 1056.0, 0.004959, 0.016694, 0.001597, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4623, 0.6525, -5.461, -0.839, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 1057.0, 0.003388, 0.010248, 0.001217, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5302, 0.8843, -6.529, -1.026, 0.0, 0.0, 0.0, 0.0],
    [1711.0, 1686.0, 0.003388, 0.011488, 0.001096, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.2854, -3.1962, 35.3208, 3.1841, 0.0, 0.0, 0.0, 0.0],
    [1309.0, 1780.0, 0.000165, 0.000496, 6.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.3856, 1.0726, -29.3844, -1.0758, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 1309.0, 0.005289, 0.016198, 0.001854, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.4255, 0.9053, -29.3856, -0.9956, 0.0, 0.0, 0.0, 0.0],
    [1308.0, 1309.0, 0.004215, 0.007603, 0.000673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.077, 0.0, 0.0, 0.0, 0.0],
    [863.0, 1546.0, 0.010992, 0.027851, 0.003979, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 61.8698, 15.4553, -61.4967, -14.9832, 0.0, 0.0, 0.0, 0.0],
    [863.0, 1760.0, 0.005785, 0.020496, 0.002033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.8698, -15.4437, 62.0656, 15.8919, 0.0, 0.0, 0.0, 0.0],
    [862.0, 863.0, 0.000248, 0.000826, 9.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.0116, 0.0, 0.0, 0.0, 0.0],
    [922.0, 1111.0, 0.000413, 0.00124, 0.000133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.8844, -8.3466, 29.8877, 8.3407, 0.0, 0.0, 0.0, 0.0],
    [934.0, 922.0, 0.002727, 0.007686, 0.000794, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.8624, -8.4333, 29.8844, 8.4007, 0.0, 0.0, 0.0, 0.0],
    [1103.0, 934.0, 0.00438, 0.014132, 0.001486, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8792, -8.0727, 28.9123, 8.0029, 0.0, 0.0, 0.0, 0.0],
    [1269.0, 1103.0, 0.000331, 0.001074, 0.000123, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.634, -5.503, 11.6345, 5.4899, 0.0, 0.0, 0.0, 0.0],
    [920.0, 922.0, 0.00124, 0.003884, 0.000452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.054, 0.0, 0.0, 0.0, 0.0],
    [934.0, 933.0, 0.003388, 0.011405, 0.001089, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.95, 0.4304, -0.95, -0.56, 0.0, 0.0, 0.0, 0.0],
    [1101.0, 1103.0, 0.002231, 0.006942, 0.000784, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.239, -2.658, 17.2447, 2.5828, 0.0, 0.0, 0.0, 0.0],
    [1929.0, 1229.0, 0.004711, 0.014463, 0.00165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.1405, 6.6358, -25.1145, -6.7578, 0.0, 0.0, 0.0, 0.0],
    [1426.0, 1840.0, 0.005289, 0.016116, 0.001871, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.835, -8.6958, 18.8542, 8.5322, 0.0, 0.0, 0.0, 0.0],
    [1877.0, 1426.0, 0.002397, 0.007273, 0.000835, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.962, -6.6792, 13.9668, 6.5951, 0.0, 0.0, 0.0, 0.0],
    [1426.0, 1425.0, 0.000992, 0.00124, 0.000242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.8682, 2.1006, -4.868, -2.129, 0.0, 0.0, 0.0, 0.0],
    [1040.0, 1257.0, 0.004959, 0.015124, 0.001793, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.3956, 0.0533, 4.3964, -0.27, 0.0, 0.0, 0.0, 0.0],
    [1720.0, 1583.0, 0.002314, 0.007355, 0.000784, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.0099, -7.5941, 36.0363, 7.585, 0.0, 0.0, 0.0, 0.0],
    [1198.0, 1644.0, 0.008182, 0.020331, 0.002188, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.2608, -2.3399, 30.3247, 2.2401, 0.0, 0.0, 0.0, 0.0],
    [1854.0, 1198.0, 0.004711, 0.011735, 0.001341, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4836, -1.3874, 25.5096, 1.2945, 0.0, 0.0, 0.0, 0.0],
    [1196.0, 1198.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.751, -1.073, 4.7512, 1.0454, 0.0, 0.0, 0.0, 0.0],
    [1636.0, 846.0, 0.006529, 0.020661, 0.002234, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.3039, 2.216, -50.1605, -2.0195, 0.0, 0.0, 0.0, 0.0],
    [1807.0, 1281.0, 0.012314, 0.041653, 0.003976, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.0436, 9.3542, -33.9122, -9.3728, 0.0, 0.0, 0.0, 0.0],
    [945.0, 1634.0, 0.025868, 0.067107, 0.007543, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4928, -1.2975, 7.5052, 0.4363, 0.0, 0.0, 0.0, 0.0],
    [1527.0, 973.0, 0.004959, 0.015124, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.6082, -9.8957, 32.6552, 9.8219, 0.0, 0.0, 0.0, 0.0],
    [1549.0, 1912.0, 0.001405, 0.003471, 0.000506, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0948, -13.0749, 1.0968, 13.02, 0.0, 0.0, 0.0, 0.0],
    [1852.0, 1230.0, 0.004132, 0.012975, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0581, -4.0652, 14.0653, 3.9123, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1674.0, 0.017603, 0.056281, 0.005973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.4012, 12.3334, -56.9077, -11.4818, 0.0, 0.0, 0.0, 0.0],
    [1592.0, 926.0, 0.006364, 0.020165, 0.002188, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.0375, 7.9897, 40.1243, -7.9825, 0.0, 0.0, 0.0, 0.0],
    [917.0, 1546.0, 0.008595, 0.027603, 0.002909, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.2484, 4.3893, -29.1849, -4.5292, 0.0, 0.0, 0.0, 0.0],
    [1842.0, 1547.0, 0.026198, 0.08405, 0.008869, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.8897, 10.8444, -35.5829, -10.9171, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1546.0, 0.040248, 0.129587, 0.013608, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9483, -0.7653, -7.9269, -0.7735, 0.0, 0.0, 0.0, 0.0],
    [1685.0, 976.0, 0.006364, 0.02124, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.4446, -5.0578, 42.541, 5.1291, 0.0, 0.0, 0.0, 0.0],
    [1634.0, 1346.0, 0.019752, 0.052975, 0.005779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8763, 0.8046, -8.863, -1.4535, 0.0, 0.0, 0.0, 0.0],
    [1821.0, 1346.0, 0.001901, 0.005868, 0.00069, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.675, -1.3081, 7.676, 1.2295, 0.0, 0.0, 0.0, 0.0],
    [1144.0, 1821.0, 0.002645, 0.008678, 0.000895, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.1774, -0.9478, 5.178, 0.844, 0.0, 0.0, 0.0, 0.0],
    [1820.0, 1821.0, 8.3e-05, 0.000165, 1.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.497, -0.466, 2.497, 0.464, 0.0, 0.0, 0.0, 0.0],
    [1258.0, 1843.0, 0.011735, 0.037107, 0.004029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9205, -0.2153, 13.9391, -0.2189, 0.0, 0.0, 0.0, 0.0],
    [891.0, 1015.0, 0.00562, 0.017355, 0.001943, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8669, -5.5844, -17.8497, 5.4151, 0.0, 0.0, 0.0, 0.0],
    [1882.0, 993.0, 0.001901, 0.006198, 0.000651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.7216, -0.2056, 29.7353, 0.1703, 0.0, 0.0, 0.0, 0.0],
    [1599.0, 1882.0, 0.003802, 0.011983, 0.001283, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6602, 1.5361, 20.6735, -1.6514, 0.0, 0.0, 0.0, 0.0],
    [926.0, 1599.0, 0.002645, 0.008182, 0.000946, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.1273, 2.7788, 14.1318, -2.8809, 0.0, 0.0, 0.0, 0.0],
    [1880.0, 1882.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.048, -1.859, 9.0481, 1.857, 0.0, 0.0, 0.0, 0.0],
    [1599.0, 1598.0, 0.00124, 0.003802, 0.000445, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5285, 1.3448, -6.528, -1.398, 0.0, 0.0, 0.0, 0.0],
    [1367.0, 1477.0, 0.002397, 0.007438, 0.000859, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 56.9751, 6.9127, -56.9099, -6.8143, 0.0, 0.0, 0.0, 0.0],
    [1834.0, 938.0, 0.004132, 0.013306, 0.001411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.2594, 7.0846, -33.2203, -7.1306, 0.0, 0.0, 0.0, 0.0],
    [972.0, 1834.0, 0.007107, 0.023058, 0.002403, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.9533, 9.891, -43.8361, -9.8057, 0.0, 0.0, 0.0, 0.0],
    [1833.0, 1834.0, 0.000744, 0.002397, 0.000264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.576, -2.751, 10.5767, 2.7211, 0.0, 0.0, 0.0, 0.0],
    [1862.0, 1005.0, 0.000909, 0.00281, 0.000319, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0395, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 1005.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.3995, -9.7149, 41.4455, 9.74, 0.0, 0.0, 0.0, 0.0],
    [905.0, 1231.0, 0.000413, 0.00124, 0.000131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.29, -2.938, 11.2905, 2.9233, 0.0, 0.0, 0.0, 0.0],
    [906.0, 1232.0, 0.000413, 0.001322, 0.000135, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.295, -1.725, 6.2951, 1.7093, 0.0, 0.0, 0.0, 0.0],
    [1202.0, 1004.0, 0.000661, 0.002562, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.424, -0.373, 1.424, 0.3359, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1895.0, 0.012893, 0.046446, 0.004487, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 61.3463, 19.8894, -60.9155, -18.8897, 0.0, 0.0, 0.0, 0.0],
    [1433.0, 1525.0, 0.019422, 0.062397, 0.006585, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.6989, 15.7635, -33.4693, -15.7934, 0.0, 0.0, 0.0, 0.0],
    [1524.0, 1547.0, 0.020827, 0.067025, 0.007069, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.6537, -8.1607, 32.8579, 7.9971, 0.0, 0.0, 0.0, 0.0],
    [1826.0, 1416.0, 0.001736, 0.004959, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6032, 7.2914, 17.6087, -7.3366, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 965.0, 0.007603, 0.023141, 0.002713, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.021, 7.013, -10.0116, -7.3153, 0.0, 0.0, 0.0, 0.0],
    [1650.0, 1286.0, 0.001736, 0.005372, 0.000634, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.594, 0.0, 0.594, -0.0794, 0.0, 0.0, 0.0, 0.0],
    [1041.0, 1916.0, 0.004132, 0.012645, 0.001498, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.1596, -0.0372, -4.159, -0.144, 0.0, 0.0, 0.0, 0.0],
    [1323.0, 853.0, 0.012479, 0.039669, 0.004279, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0684, -0.6261, 5.0711, 0.1181, 0.0, 0.0, 0.0, 0.0],
    [1190.0, 1059.0, 0.003471, 0.010661, 0.001246, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2778, 1.008, -4.2772, -1.1549, 0.0, 0.0, 0.0, 0.0],
    [1734.0, 1190.0, 0.003636, 0.013388, 0.001203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.732, -0.793, 2.7322, 0.6505, 0.0, 0.0, 0.0, 0.0],
    [1188.0, 1190.0, 0.0, 0.000826, "7e-06", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.01, 1.658, -7.01, -1.6585, 0.0, 0.0, 0.0, 0.0],
    [1513.0, 1926.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.3036, -6.7483, 36.356, 6.7213, 0.0, 0.0, 0.0, 0.0],
    [1785.0, 1232.0, 0.004463, 0.012893, 0.001735, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0156, -1.8001, -9.0124, 1.6017, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1482.0, 0.027686, 0.071488, 0.007393, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 49.0226, 5.8263, -48.4807, -5.3367, 0.0, 0.0, 0.0, 0.0],
    [852.0, 1508.0, 0.000826, 0.002645, 0.000305, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9181, 0.8965, -3.918, -0.933, 0.0, 0.0, 0.0, 0.0],
    [853.0, 1509.0, 0.000826, 0.002645, 0.00031, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.6675, 1.8293, -8.667, -1.865, 0.0, 0.0, 0.0, 0.0],
    [1877.0, 1887.0, 0.005537, 0.016942, 0.00196, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9166, -6.7755, 12.9265, 6.5736, 0.0, 0.0, 0.0, 0.0],
    [1589.0, 1644.0, 0.006116, 0.016612, 0.001842, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.9376, -4.0365, 22.9656, 3.8949, 0.0, 0.0, 0.0, 0.0],
    [1504.0, 1546.0, 0.003141, 0.009421, 0.001118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.3276, -0.1321, 42.3755, 0.1441, 0.0, 0.0, 0.0, 0.0],
    [854.0, 1588.0, 0.000744, 0.002314, 0.000254, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.487, -1.438, 2.4871, 1.4082, 0.0, 0.0, 0.0, 0.0],
    [855.0, 1589.0, 0.000661, 0.002149, 0.000237, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.31, -3.731, 8.3105, 3.7045, 0.0, 0.0, 0.0, 0.0],
    [1086.0, 1673.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.749, -1.865, 4.7491, 1.8507, 0.0, 0.0, 0.0, 0.0],
    [1087.0, 1674.0, 0.000331, 0.000992, 0.000119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.0142, 0.0, 0.0, 0.0, 0.0],
    [1279.0, 852.0, 0.000331, 0.000992, 0.000114, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.686, -3.692, 15.6867, 3.6804, 0.0, 0.0, 0.0, 0.0],
    [1280.0, 853.0, 0.000413, 0.001322, 0.000157, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.019, 0.0, 0.0, 0.0, 0.0],
    [1736.0, 1763.0, 0.004298, 0.013306, 0.001496, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.1747, 0.0, 0.0, 0.0, 0.0],
    [1034.0, 1040.0, 0.000165, 0.000579, 6.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.236, -0.0, 0.236, -0.008, 0.0, 0.0, 0.0, 0.0],
    [1035.0, 1041.0, 0.000165, 0.000579, 6.8e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.0083, 0.0, 0.0, 0.0, 0.0],
    [1027.0, 1004.0, 0.000661, 0.002149, 0.000215, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0266, 0.0, 0.0, 0.0, 0.0],
    [1028.0, 1005.0, 0.000661, 0.002066, 0.00021, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, -0.026, 0.0, 0.0, 0.0, 0.0],
    [1231.0, 993.0, 0.003554, 0.011405, 0.001183, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.6, 1.8946, -35.5633, -1.9223, 0.0, 0.0, 0.0, 0.0],
    [1802.0, 1800.0, 0.004132, 0.013306, 0.001396, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.355, -0.8116, -13.3489, 0.6612, 0.0, 0.0, 0.0, 0.0],
    [1338.0, 1844.0, 0.001488, 0.004959, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.242, -5.768, 15.2453, 5.722, 0.0, 0.0, 0.0, 0.0],
    [1928.0, 1381.0, 0.000992, 0.003141, 0.000365, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.734, -6.6404, 25.7397, 6.6137, 0.0, 0.0, 0.0, 0.0],
    [925.0, 1379.0, 0.004876, 0.01719, 0.001917, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.3577, -6.844, 34.4075, 6.7897, 0.0, 0.0, 0.0, 0.0],
    [1116.0, 1524.0, 0.004628, 0.02157, 0.003942, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1834.0, 1276.0, 0.009091, 0.029752, 0.003151, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1833.0, 1834.0, 8.3e-05, 0.000826, 0.000169, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1996.0, 2108.0, 0.000636, 0.004826, 0.000469, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.6432, 36.3438, 52.6641, -36.2443, 0.0, 0.0, 0.0, 0.0],
    [2313.0, 2172.0, 0.033471, 0.058934, 0.005779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2029, -2.3408, 4.2092, 1.6866, 0.0, 0.0, 0.0, 0.0],
    [2441.0, 2172.0, 0.029587, 0.054711, 0.005031, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.3756, 1.6824, -9.3522, -2.2216, 0.0, 0.0, 0.0, 0.0],
    [2441.0, 2173.0, 0.033058, 0.058603, 0.005571, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5906, -2.2434, 14.6522, 1.7023, 0.0, 0.0, 0.0, 0.0],
    [2276.0, 2184.0, 0.048016, 0.102636, 0.013441, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.463, 7.7788, 13.5668, -9.1374, 0.0, 0.0, 0.0, 0.0],
    [2184.0, 1948.0, 0.013802, 0.024207, 0.002299, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.7418, 9.6234, 16.786, -9.8158, 0.0, 0.0, 0.0, 0.0],
    [2000.0, 1993.0, 0.056364, 0.105207, 0.01021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8845, -6.3542, -13.7744, 5.3811, 0.0, 0.0, 0.0, 0.0],
    [2386.0, 2043.0, 0.058934, 0.123967, 0.011969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9746, 9.2126, 33.5901, -9.2863, 0.0, 0.0, 0.0, 0.0],
    [1995.0, 1984.0, 0.021744, 0.05, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4976, 2.0988, -2.4953, -2.6723, 0.0, 0.0, 0.0, 0.0],
    [2141.0, 1984.0, 0.034711, 0.067438, 0.006631, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7766, -3.8659, -3.7687, 3.1173, 0.0, 0.0, 0.0, 0.0],
    [1994.0, 1943.0, 0.019711, 0.06676, 0.006609, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5291, -5.6109, -5.5193, 4.875, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2444.0, 0.03843, 0.06562, 0.006609, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2322.0, 1950.0, 0.02486, 0.043479, 0.00415, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.949, -0.6214, 0.9492, 0.1137, 0.0, 0.0, 0.0, 0.0],
    [2402.0, 2322.0, 0.022628, 0.03957, 0.00378, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, 0.0, -0.4626, 0.0, 0.0, 0.0, 0.0],
    [2287.0, 1986.0, 0.022281, 0.075446, 0.00747, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.8699, 5.848, 38.1491, -5.7835, 0.0, 0.0, 0.0, 0.0],
    [2323.0, 1991.0, 0.025207, 0.082636, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.7727, 5.9923, 15.8337, -6.8091, 0.0, 0.0, 0.0, 0.0],
    [2316.0, 2352.0, 0.020661, 0.06686, 0.006921, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5441, 3.4426, 10.5658, -4.2002, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 2179.0, 0.059669, 0.104554, 0.009951, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.2503, 7.2162, 30.7552, -7.4894, 0.0, 0.0, 0.0, 0.0],
    [1966.0, 2452.0, 0.027107, 0.046124, 0.00445, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.6577, 5.9591, 47.1915, -5.5559, 0.0, 0.0, 0.0, 0.0],
    [2306.0, 2452.0, 0.033661, 0.114017, 0.011289, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.2752, 3.4752, 21.4139, -4.295, 0.0, 0.0, 0.0, 0.0],
    [2432.0, 2197.0, 0.024132, 0.078512, 0.008199, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.3476, -2.9486, -10.324, 2.0805, 0.0, 0.0, 0.0, 0.0],
    [2000.0, 1998.0, 0.018347, 0.062562, 0.00605, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.74, -2.5393, 16.7852, 1.9914, 0.0, 0.0, 0.0, 0.0],
    [2128.0, 2227.0, 0.024967, 0.08457, 0.008371, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 43.6762, -2.4857, -43.2599, 2.9437, 0.0, 0.0, 0.0, 0.0],
    [2387.0, 2309.0, 0.022355, 0.075727, 0.007497, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.7108, 3.2148, 55.2907, -2.1268, 0.0, 0.0, 0.0, 0.0],
    [2403.0, 2219.0, 0.016537, 0.056008, 0.005539, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -72.5609, -3.9888, 73.2736, 5.7158, 0.0, 0.0, 0.0, 0.0],
    [2368.0, 2403.0, 0.026793, 0.090719, 0.008981, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.1109, -0.7208, 70.1919, 3.2993, 0.0, 0.0, 0.0, 0.0],
    [2368.0, 2015.0, 0.014446, 0.048942, 0.00484, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 64.1729, -0.7442, -63.6703, 1.878, 0.0, 0.0, 0.0, 0.0],
    [2073.0, 2403.0, 0.020421, 0.036157, 0.003451, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.368, -1.11, 2.3691, 0.6895, 0.0, 0.0, 0.0, 0.0],
    [2333.0, 2208.0, 0.032041, 0.108521, 0.01074, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.5205, -2.262, 28.7419, 1.7309, 0.0, 0.0, 0.0, 0.0],
    [2335.0, 2247.0, 0.016124, 0.05281, 0.005411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.6482, 4.3191, 32.8052, -4.4106, 0.0, 0.0, 0.0, 0.0],
    [2051.0, 2291.0, 0.016603, 0.056231, 0.005571, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.1465, 1.4688, -7.139, -2.115, 0.0, 0.0, 0.0, 0.0],
    [2221.0, 2136.0, 0.104132, 0.168512, 0.01897, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7709, 0.5363, -10.667, -2.6, 0.0, 0.0, 0.0, 0.0],
    [2220.0, 2401.0, 0.033058, 0.049587, 0.00605, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.01, -0.7721, 15.0726, 0.1427, 0.0, 0.0, 0.0, 0.0],
    [2401.0, 2082.0, 0.1, 0.165289, 0.01822, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4502, 0.7352, 18.7364, -2.4792, 0.0, 0.0, 0.0, 0.0],
    [2153.0, 2401.0, 0.015703, 0.046281, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.376, 0.281, 3.3775, -0.8779, 0.0, 0.0, 0.0, 0.0],
    [2207.0, 1969.0, 0.033802, 0.055372, 0.005951, 67.0, 67.0, 67.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2137.0, 2081.0, 0.028934, 0.047107, 0.0053, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.875, -0.754, 1.8759, 0.0998, 0.0, 0.0, 0.0, 0.0],
    [2397.0, 2392.0, 0.000554, 0.001818, 0.026831, 118.0, 118.0, 118.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.058, -5.34, 17.0594, 2.1035, 0.0, 0.0, 0.0, 0.0],
    [2329.0, 1970.0, 0.011983, 0.040562, 0.00401, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.616, 3.369, -8.6075, -3.8332, 0.0, 0.0, 0.0, 0.0],
    [2273.0, 2384.0, 0.002661, 0.009017, 0.000891, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.364, -3.046, 22.3751, 2.9745, 0.0, 0.0, 0.0, 0.0],
    [2274.0, 2385.0, 0.002661, 0.009017, 0.000891, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.083, -0.339, 2.0831, 0.2298, 0.0, 0.0, 0.0, 0.0],
    [2382.0, 2082.0, 0.003314, 0.005793, 0.00061, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.1383, -1.1186, 3.1386, 1.044, 0.0, 0.0, 0.0, 0.0],
    [2393.0, 2382.0, 0.009917, 0.022314, 0.00242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.93, -0.908, 1.9303, 0.6106, 0.0, 0.0, 0.0, 0.0],
    [2384.0, 2081.0, 0.02562, 0.043802, 0.00455, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.3102, 9.6713, 41.6878, -9.5859, 0.0, 0.0, 0.0, 0.0],
    [2384.0, 1970.0, 0.004132, 0.006612, 0.000731, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.3471, -14.7918, -2.3396, 14.7142, 0.0, 0.0, 0.0, 0.0],
    [2392.0, 2385.0, 0.018182, 0.035537, 0.003901, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.1214, -10.3275, 39.367, 10.3321, 0.0, 0.0, 0.0, 0.0],
    [2385.0, 1969.0, 0.004132, 0.006612, 0.000731, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.3541, -12.3419, 43.4224, 12.361, 0.0, 0.0, 0.0, 0.0],
    [2421.0, 2217.0, 0.008769, 0.029686, 0.00294, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.9543, -4.5254, 17.9786, 4.2438, 0.0, 0.0, 0.0, 0.0],
    [2329.0, 2421.0, 0.004446, 0.01505, 0.001491, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.111, -3.784, 14.1187, 3.6263, 0.0, 0.0, 0.0, 0.0],
    [2391.0, 2421.0, 0.004967, 0.016827, 0.00167, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.835, -1.103, 3.8356, 0.8991, 0.0, 0.0, 0.0, 0.0],
    [2269.0, 1969.0, 0.015703, 0.047934, 0.00515, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4158, -7.5733, -14.3826, 7.0392, 0.0, 0.0, 0.0, 0.0],
    [2269.0, 2216.0, 0.007438, 0.023967, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.7238, 4.9943, 32.79, -5.098, 0.0, 0.0, 0.0, 0.0],
    [2398.0, 2360.0, 0.015703, 0.027273, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.4096, -12.5873, 31.5543, 12.5098, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2216.0, 0.007438, 0.02562, 0.002781, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.7253, -1.4586, 33.7942, 1.3534, 0.0, 0.0, 0.0, 0.0],
    [2390.0, 2374.0, 0.001653, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.7647, -4.6974, 0.765, 4.6479, 0.0, 0.0, 0.0, 0.0],
    [2398.0, 2374.0, 0.009091, 0.028099, 0.003071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3006, 8.5553, -17.273, -8.8489, 0.0, 0.0, 0.0, 0.0],
    [2375.0, 2217.0, 0.009091, 0.029752, 0.00319, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1974, 11.4268, -1.1874, -11.7908, 0.0, 0.0, 0.0, 0.0],
    [2375.0, 2361.0, 0.009091, 0.028099, 0.003071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4004, -12.3348, 3.412, 11.9866, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 2204.0, 0.023141, 0.058678, 0.00574, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.0966, 2.1586, -16.0469, -2.7385, 0.0, 0.0, 0.0, 0.0],
    [2339.0, 2217.0, 0.013719, 0.044463, 0.00439, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.3217, -0.9085, 56.6775, 1.521, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 2208.0, 0.022314, 0.071818, 0.00702, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.6347, 9.6734, -50.1548, -8.9868, 0.0, 0.0, 0.0, 0.0],
    [2422.0, 2217.0, 0.024893, 0.084322, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.9028, 5.7197, 29.0789, -6.1563, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 2422.0, 0.01362, 0.046124, 0.004569, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8074, 5.4788, 28.9028, -5.7197, 0.0, 0.0, 0.0, 0.0],
    [2285.0, 2422.0, 0.004537, 0.015372, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2284.0, 2216.0, 0.029496, 0.099901, 0.009891, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.207, -20.833, 38.6783, 21.24, 0.0, 0.0, 0.0, 0.0],
    [2055.0, 2180.0, 0.007521, 0.012562, 0.0013, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.332, -0.199, 0.332, 0.0412, 0.0, 0.0, 0.0, 0.0],
    [2339.0, 2179.0, 0.062149, 0.105041, 0.01058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.7687, -3.1385, -44.7012, 3.6744, 0.0, 0.0, 0.0, 0.0],
    [2444.0, 2204.0, 0.039669, 0.069421, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.736, -0.946, 6.7509, 0.1585, 0.0, 0.0, 0.0, 0.0],
    [2396.0, 2360.0, 0.004959, 0.015703, 0.000801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.6475, -12.525, 33.6987, 12.587, 0.0, 0.0, 0.0, 0.0],
    [2412.0, 1970.0, 0.01438, 0.02405, 0.00249, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.7563, 0.8258, 32.8831, -0.9181, 0.0, 0.0, 0.0, 0.0],
    [2208.0, 2412.0, 0.03876, 0.064628, 0.006679, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.9111, 2.8808, 23.0836, -3.402, 0.0, 0.0, 0.0, 0.0],
    [2412.0, 2180.0, 0.011653, 0.02124, 0.00221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.6727, 2.5761, -9.663, -2.8272, 0.0, 0.0, 0.0, 0.0],
    [2082.0, 2049.0, 0.01157, 0.019826, 0.001941, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.6676, -15.2007, 26.7557, 15.1112, 0.0, 0.0, 0.0, 0.0],
    [2049.0, 2361.0, 0.007942, 0.015909, 0.001529, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.7837, -15.7272, 27.8485, 15.666, 0.0, 0.0, 0.0, 0.0],
    [2381.0, 2081.0, 0.003314, 0.005793, 0.000549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4945, 2.6988, -9.4919, -2.7623, 0.0, 0.0, 0.0, 0.0],
    [2381.0, 2229.0, 0.009091, 0.017364, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.7365, -6.9168, 23.7813, 6.7973, 0.0, 0.0, 0.0, 0.0],
    [2395.0, 2082.0, 0.01157, 0.018934, 0.002011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7246, 0.7485, 19.7614, -0.9359, 0.0, 0.0, 0.0, 0.0],
    [2396.0, 2081.0, 0.01157, 0.018934, 0.001909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.8771, 8.7927, -25.8076, -8.9162, 0.0, 0.0, 0.0, 0.0],
    [2396.0, 2048.0, 0.000826, 0.002479, 0.000271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0164, 2.9924, -7.016, -3.025, 0.0, 0.0, 0.0, 0.0],
    [2380.0, 2360.0, 0.006967, 0.023603, 0.00234, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.294, -0.629, 2.2943, 0.3366, 0.0, 0.0, 0.0, 0.0],
    [2377.0, 2361.0, 0.01157, 0.036364, 0.003991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.9554, -18.3499, 38.1215, 18.3756, 0.0, 0.0, 0.0, 0.0],
    [2376.0, 2379.0, 0.007066, 0.02395, 0.002369, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.3431, 4.5319, -25.305, -4.694, 0.0, 0.0, 0.0, 0.0],
    [2377.0, 2315.0, 0.02562, 0.082636, 0.00854, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0529, 6.2374, 0.0624, -7.2544, 0.0, 0.0, 0.0, 0.0],
    [2315.0, 2268.0, 0.021488, 0.069421, 0.00711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.4104, 5.2044, 11.439, -5.9795, 0.0, 0.0, 0.0, 0.0],
    [2360.0, 2228.0, 0.009917, 0.017364, 0.001721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.8207, 8.2724, -29.7448, -8.3546, 0.0, 0.0, 0.0, 0.0],
    [2395.0, 2376.0, 0.019826, 0.033802, 0.003291, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7876, -5.7685, -0.7825, 5.3723, 0.0, 0.0, 0.0, 0.0],
    [2082.0, 1969.0, 0.028934, 0.047107, 0.005271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1031, 6.6918, 15.1682, -7.2362, 0.0, 0.0, 0.0, 0.0],
    [1944.0, 2082.0, 0.005, 0.008793, 0.00084, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.8198, -3.7806, 35.8726, 3.77, 0.0, 0.0, 0.0, 0.0],
    [2453.0, 2304.0, 0.028099, 0.04876, 0.00477, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3948, -1.1406, -15.3399, 0.6577, 0.0, 0.0, 0.0, 0.0],
    [1944.0, 2453.0, 0.023, 0.040273, 0.003841, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.6318, 1.2626, -24.5178, -1.5324, 0.0, 0.0, 0.0, 0.0],
    [2352.0, 2208.0, 0.025463, 0.084959, 0.00635, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.5268, 1.2812, 20.6171, -1.7419, 0.0, 0.0, 0.0, 0.0],
    [2032.0, 2150.0, 0.037711, 0.127744, 0.012649, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1966, -10.6743, -10.1278, 9.4844, 0.0, 0.0, 0.0, 0.0],
    [2227.0, 2032.0, 0.028959, 0.100876, 0.00999, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.3479, -3.6747, -36.0066, 3.7423, 0.0, 0.0, 0.0, 0.0],
    [2250.0, 2242.0, 0.080661, 0.142066, 0.013479, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.9247, 6.7544, 38.9756, -6.4796, 0.0, 0.0, 0.0, 0.0],
    [2378.0, 2000.0, 0.041157, 0.104463, 0.01043, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.0942, -10.8543, -8.0326, 9.8125, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 2378.0, 0.058083, 0.103752, 0.00991, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7277, -3.5012, 4.7436, 2.4045, 0.0, 0.0, 0.0, 0.0],
    [2387.0, 2192.0, 0.025041, 0.042893, 0.004281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8201, -13.2209, -8.7669, 12.8144, 0.0, 0.0, 0.0, 0.0],
    [2338.0, 2308.0, 0.016612, 0.053802, 0.005571, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.7891, -2.4746, -30.6516, 2.281, 0.0, 0.0, 0.0, 0.0],
    [1989.0, 2341.0, 0.015703, 0.05157, 0.00528, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9852, 0.3488, 14.0125, -0.8562, 0.0, 0.0, 0.0, 0.0],
    [2237.0, 2341.0, 0.024793, 0.081322, 0.008339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.3672, -0.788, -24.2385, 0.2612, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 2150.0, 0.03843, 0.070413, 0.00652, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.7388, -9.8032, -18.5897, 9.3369, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 2386.0, 0.002066, 0.003636, 0.000339, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.9673, 10.3576, 24.9806, -10.3726, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 2018.0, 0.04843, 0.07405, 0.00689, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.2286, -0.5544, -6.212, -0.2, 0.0, 0.0, 0.0, 0.0],
    [2187.0, 2007.0, 0.002917, 0.009876, 0.00098, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.361, -5.977, 11.365, 5.8721, 0.0, 0.0, 0.0, 0.0],
    [2006.0, 1988.0, 0.006033, 0.017851, 0.00183, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.502, 18.4152, -2.4845, -18.5837, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 2017.0, 0.042066, 0.141322, 0.013939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.9907, 1.4185, 24.2035, -2.313, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 1972.0, 0.029917, 0.101364, 0.010031, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.9647, 0.2651, -9.9387, -1.3237, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 1972.0, 0.011653, 0.03957, 0.00392, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.9981, 1.783, -10.9853, -2.1873, 0.0, 0.0, 0.0, 0.0],
    [1954.0, 2231.0, 0.003719, 0.012479, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9842, 5.4155, 8.9877, -5.5403, 0.0, 0.0, 0.0, 0.0],
    [1987.0, 1978.0, 0.005372, 0.015124, 0.001529, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.4639, -28.7642, -11.4212, 28.7004, 0.0, 0.0, 0.0, 0.0],
    [2358.0, 2265.0, 0.004132, 0.01405, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8914, 9.6624, 12.9004, -9.796, 0.0, 0.0, 0.0, 0.0],
    [2007.0, 1978.0, 0.000744, 0.002314, 0.00024, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6592, 26.487, 10.6642, -26.5004, 0.0, 0.0, 0.0, 0.0],
    [2434.0, 2270.0, 0.007107, 0.019422, 0.002011, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6572, 13.9883, 17.6879, -14.1423, 0.0, 0.0, 0.0, 0.0],
    [1936.0, 2006.0, 0.004992, 0.016909, 0.001469, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.5065, -28.011, 24.5642, 28.0299, 0.0, 0.0, 0.0, 0.0],
    [2415.0, 2237.0, 0.019174, 0.063876, 0.00598, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6889, -0.0092, 15.7304, -0.5347, 0.0, 0.0, 0.0, 0.0],
    [2415.0, 2263.0, 0.003802, 0.012636, 0.001191, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.27, -1.2302, -18.2588, 1.132, 0.0, 0.0, 0.0, 0.0],
    [2415.0, 2235.0, 0.001157, 0.003802, 0.00038, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.5811, 1.2394, 2.5812, -1.2823, 0.0, 0.0, 0.0, 0.0],
    [2443.0, 2061.0, 0.014554, 0.053141, 0.00523, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3826, -3.5452, -3.3798, 2.9641, 0.0, 0.0, 0.0, 0.0],
    [2178.0, 2394.0, 0.020083, 0.068182, 0.00674, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.93, -0.645, 1.9306, -0.1825, 0.0, 0.0, 0.0, 0.0],
    [2206.0, 2061.0, 0.017107, 0.057686, 0.00567, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.163, 0.971, 3.1648, -1.6071, 0.0, 0.0, 0.0, 0.0],
    [2307.0, 2150.0, 0.031959, 0.055893, 0.005329, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1498, 13.733, 17.2877, -14.0972, 0.0, 0.0, 0.0, 0.0],
    [2307.0, 2072.0, 0.018479, 0.032322, 0.003081, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.1138, -15.433, -7.0678, 15.1616, 0.0, 0.0, 0.0, 0.0],
    [2072.0, 2050.0, 0.029008, 0.051653, 0.004891, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.8558, -4.7857, 7.8765, 4.2601, 0.0, 0.0, 0.0, 0.0],
    [2183.0, 2050.0, 0.016612, 0.029496, 0.00288, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.0171, 7.0114, -14.9775, -7.2751, 0.0, 0.0, 0.0, 0.0],
    [2263.0, 2232.0, 0.007934, 0.026777, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1218, 2.857, -1.1211, -3.1545, 0.0, 0.0, 0.0, 0.0],
    [2235.0, 2232.0, 0.008636, 0.017298, 0.00166, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.978, 0.663, -14.9609, -0.8175, 0.0, 0.0, 0.0, 0.0],
    [2203.0, 1947.0, 0.037603, 0.067603, 0.00651, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.7664, -0.7795, 32.092, 0.5983, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 2077.0, 0.014132, 0.046281, 0.004751, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.0188, 12.6309, -49.7024, -12.1547, 0.0, 0.0, 0.0, 0.0],
    [2209.0, 2025.0, 0.01, 0.034793, 0.00317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3898, 2.4052, -17.3632, -2.6808, 0.0, 0.0, 0.0, 0.0],
    [2434.0, 1936.0, 0.006099, 0.020653, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6218, -23.7383, 7.6535, 23.603, 0.0, 0.0, 0.0, 0.0],
    [2156.0, 1957.0, 0.022132, 0.07514, 0.00742, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.5741, 6.3488, -42.2093, -5.9359, 0.0, 0.0, 0.0, 0.0],
    [2277.0, 1957.0, 0.046777, 0.057934, 0.00462, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.9241, -3.176, 33.4043, 3.2709, 0.0, 0.0, 0.0, 0.0],
    [2314.0, 2312.0, 0.053876, 0.094298, 0.008981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.3151, 2.0128, 3.3235, -2.9899, 0.0, 0.0, 0.0, 0.0],
    [2197.0, 2025.0, 0.041397, 0.083554, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.494, -2.7915, 2.4982, 1.8918, 0.0, 0.0, 0.0, 0.0],
    [2259.0, 2230.0, 0.009678, 0.032793, 0.00325, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.6997, -15.5729, 32.8062, 15.5455, 0.0, 0.0, 0.0, 0.0],
    [1988.0, 1946.0, 0.011653, 0.034628, 0.00356, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.5837, 0.2693, -40.4238, -0.2194, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 1988.0, 0.022041, 0.074669, 0.007391, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2653, -8.08, 15.3197, 7.3841, 0.0, 0.0, 0.0, 0.0],
    [2008.0, 2253.0, 0.012141, 0.041124, 0.00407, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.3755, -10.3917, 9.3953, 9.98, 0.0, 0.0, 0.0, 0.0],
    [2324.0, 2192.0, 0.040331, 0.068934, 0.006921, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0905, 11.9913, -0.0381, -12.7144, 0.0, 0.0, 0.0, 0.0],
    [2378.0, 2250.0, 0.033636, 0.085446, 0.008741, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.6603, 3.7076, 19.7794, -4.4053, 0.0, 0.0, 0.0, 0.0],
    [2417.0, 2237.0, 0.016686, 0.035289, 0.00341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2417, 2.7506, 22.3154, -2.9836, 0.0, 0.0, 0.0, 0.0],
    [2417.0, 2371.0, 0.057603, 0.122149, 0.01179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.2417, -2.7506, -21.9891, 1.9558, 0.0, 0.0, 0.0, 0.0],
    [2417.0, 2235.0, "8e-06", 8.3e-05, 0.0, 90.0, 90.0, 90.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2378.0, 2308.0, 0.035289, 0.060331, 0.00605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2735, 3.4671, 9.3046, -4.105, 0.0, 0.0, 0.0, 0.0],
    [2039.0, 2150.0, 0.068083, 0.124397, 0.01294, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4156, 0.8877, 23.755, -1.7159, 0.0, 0.0, 0.0, 0.0],
    [2312.0, 2039.0, 0.004298, 0.010281, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.3865, -0.5101, 11.3916, 0.3643, 0.0, 0.0, 0.0, 0.0],
    [2241.0, 2077.0, 0.016124, 0.05405, 0.005319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.2704, -0.5162, -33.1187, 0.4017, 0.0, 0.0, 0.0, 0.0],
    [2387.0, 2169.0, 0.039669, 0.069339, 0.006631, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.9137, 9.5641, -25.65, -9.8603, 0.0, 0.0, 0.0, 0.0],
    [2296.0, 2241.0, 0.023967, 0.042231, 0.004141, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.8584, -14.3065, 6.9089, 13.9116, 0.0, 0.0, 0.0, 0.0],
    [2296.0, 2072.0, 0.046446, 0.081744, 0.00801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1886, 9.8245, 1.2315, -10.6729, 0.0, 0.0, 0.0, 0.0],
    [1965.0, 2242.0, 0.02276, 0.077099, 0.00763, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.1538, -2.3667, 31.3428, 2.1051, 0.0, 0.0, 0.0, 0.0],
    [2324.0, 2189.0, 0.01124, 0.038182, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.1394, 5.7738, -15.1142, -6.1338, 0.0, 0.0, 0.0, 0.0],
    [2313.0, 2250.0, 0.023471, 0.057851, 0.005929, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6961, 2.5378, 4.7023, -3.2032, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2235.0, 0.009826, 0.033223, 0.003279, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.2445, -0.7063, -32.1551, 0.6343, 0.0, 0.0, 0.0, 0.0],
    [2017.0, 2008.0, 0.013934, 0.047207, 0.004671, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.253, -8.8765, 2.2625, 8.3637, 0.0, 0.0, 0.0, 0.0],
    [2016.0, 2015.0, 0.006876, 0.023281, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.9102, 4.4934, 48.0473, -4.297, 0.0, 0.0, 0.0, 0.0],
    [2314.0, 2169.0, 0.034298, 0.06, 0.00574, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9959, -6.0108, 19.118, 5.5843, 0.0, 0.0, 0.0, 0.0],
    [2156.0, 2150.0, 0.003893, 0.013223, 0.0013, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.8741, -7.5708, 58.9958, 7.8371, 0.0, 0.0, 0.0, 0.0],
    [2443.0, 2238.0, 0.060496, 0.118182, 0.011589, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6286, 2.6412, 17.8008, -3.6222, 0.0, 0.0, 0.0, 0.0],
    [2338.0, 2077.0, 0.013719, 0.044463, 0.0046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.3211, -0.5834, 53.66, 1.149, 0.0, 0.0, 0.0, 0.0],
    [2254.0, 2006.0, 0.00519, 0.014132, 0.00143, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.332, -20.4761, 53.4735, 20.6897, 0.0, 0.0, 0.0, 0.0],
    [2371.0, 2177.0, 0.067438, 0.118017, 0.01126, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.1781, -1.0218, -6.155, -0.193, 0.0, 0.0, 0.0, 0.0],
    [1965.0, 2209.0, 0.014521, 0.049174, 0.004869, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.4728, 2.0667, -25.3918, -2.3612, 0.0, 0.0, 0.0, 0.0],
    [2254.0, 2188.0, 0.001818, 0.004554, 0.00046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5875, 1.3463, -5.587, -1.4, 0.0, 0.0, 0.0, 0.0],
    [2230.0, 2007.0, 0.002587, 0.00876, 0.000871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.0002, -17.8255, 44.0486, 17.8844, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 2260.0, 0.001901, 0.006033, 0.00061, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.353, -12.7942, 18.361, 12.7468, 0.0, 0.0, 0.0, 0.0],
    [2231.0, 2130.0, 0.001744, 0.004793, 0.000479, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.7267, 2.5963, 21.7338, -2.6332, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 1987.0, 0.00686, 0.021984, 0.00228, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.4238, -3.0586, 48.5592, 3.2201, 0.0, 0.0, 0.0, 0.0],
    [2283.0, 2203.0, 0.017017, 0.055124, 0.005711, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.6496, -2.3359, 18.7014, 1.8405, 0.0, 0.0, 0.0, 0.0],
    [2270.0, 2261.0, 0.010281, 0.021636, 0.002101, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.6889, 12.9423, 33.8025, -12.9515, 0.0, 0.0, 0.0, 0.0],
    [2324.0, 2006.0, 0.011256, 0.038141, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.8159, -20.5871, 36.9844, 20.7062, 0.0, 0.0, 0.0, 0.0],
    [2418.0, 2259.0, 0.003033, 0.010289, 0.001019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.2179, -9.0197, 16.2267, 8.9289, 0.0, 0.0, 0.0, 0.0],
    [1954.0, 2418.0, 0.006174, 0.017364, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1998, -9.1745, 16.2179, 9.0197, 0.0, 0.0, 0.0, 0.0],
    [2434.0, 2418.0, 4.1e-05, 0.000141, "1e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 2010.0, 0.007314, 0.012793, 0.00122, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.4773, 4.8905, -17.457, -5.0, 0.0, 0.0, 0.0, 0.0],
    [2241.0, 2264.0, 0.009587, 0.024744, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.1563, 3.9863, -19.125, -4.2, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 2265.0, 0.009587, 0.024744, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.9877, -7.8908, -20.9474, 7.696, 0.0, 0.0, 0.0, 0.0],
    [2160.0, 2241.0, 0.013438, 0.023826, 0.00227, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.3861, 0.9595, 16.417, -1.1713, 0.0, 0.0, 0.0, 0.0],
    [2262.0, 2160.0, 0.006983, 0.012793, 0.00098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.898, 0.4723, 15.9131, -0.5595, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 2057.0, 0.005744, 0.019438, 0.001919, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.1221, 5.8402, -57.9575, -5.5106, 0.0, 0.0, 0.0, 0.0],
    [2260.0, 2190.0, 0.003388, 0.010992, 0.00114, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.5491, -22.3941, 30.5898, 22.3894, 0.0, 0.0, 0.0, 0.0],
    [2190.0, 2007.0, 0.00281, 0.009091, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.6018, -26.4704, 44.6646, 26.5606, 0.0, 0.0, 0.0, 0.0],
    [2262.0, 2189.0, 0.014752, 0.049984, 0.004949, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5065, -3.3115, 4.5102, 2.7438, 0.0, 0.0, 0.0, 0.0],
    [2358.0, 2260.0, 0.00405, 0.013388, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.6934, -6.9406, -0.6918, 6.7813, 0.0, 0.0, 0.0, 0.0],
    [2445.0, 1989.0, 0.010314, 0.017967, 0.001711, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8243, 2.9012, 0.8252, -3.0928, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 2283.0, 0.039504, 0.072314, 0.007279, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0041, -4.2036, 5.0176, 3.3899, 0.0, 0.0, 0.0, 0.0],
    [2254.0, 1985.0, 0.001653, 0.005372, 0.000549, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.9155, 10.6638, -26.9039, -10.6917, 0.0, 0.0, 0.0, 0.0],
    [2358.0, 1985.0, 0.001818, 0.00595, 0.000629, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.0621, -7.3259, 8.0639, 7.2567, 0.0, 0.0, 0.0, 0.0],
    [2130.0, 2057.0, 0.00405, 0.013314, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.9528, -1.2328, 41.0105, 1.2596, 0.0, 0.0, 0.0, 0.0],
    [2262.0, 2011.0, 0.020347, 0.035578, 0.0034, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0315, 3.4443, -11.008, -3.8, 0.0, 0.0, 0.0, 0.0],
    [2261.0, 2183.0, 0.022719, 0.039727, 0.00379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.2019, 6.6149, -29.0291, -6.7574, 0.0, 0.0, 0.0, 0.0],
    [2442.0, 1933.0, 0.001289, 0.003744, 0.00038, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.6619, -3.686, 66.7085, 3.7743, 0.0, 0.0, 0.0, 0.0],
    [1971.0, 2442.0, 0.028331, 0.073488, 0.007451, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.0548, 0.3013, 56.7959, 0.714, 0.0, 0.0, 0.0, 0.0],
    [2068.0, 1971.0, 0.029669, 0.076612, 0.007771, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, -51.9475, 0.4109, 52.6318, 0.4347, 0.0, 0.0, 0.0, 0.0],
    [2333.0, 2078.0, 0.028256, 0.095702, 0.00947, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7335, 0.304, -20.6305, -1.0675, 0.0, 0.0, 0.0, 0.0],
    [2215.0, 2024.0, 0.017289, 0.058554, 0.005801, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.976, -6.0726, 13.0057, 5.4891, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 2069.0, 0.007017, 0.017521, 0.000779, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3593, 2.212, -11.3515, -2.2854, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 2213.0, 0.023876, 0.067107, 0.00621, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2626, -4.7511, 13.3016, 4.1143, 0.0, 0.0, 0.0, 0.0],
    [2405.0, 2143.0, 0.003554, 0.009587, 0.000801, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.9033, 2.5391, -1.903, -2.634, 0.0, 0.0, 0.0, 0.0],
    [2024.0, 2214.0, 0.027372, 0.092132, 0.009121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.6667, -6.8881, 19.7654, 6.1293, 0.0, 0.0, 0.0, 0.0],
    [2215.0, 2078.0, 0.017917, 0.061438, 0.006009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.211, 3.5476, -1.2085, -4.2425, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 2131.0, 0.037934, 0.097521, 0.00999, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, 54.1037, 7.6342, -53.1628, -6.3944, 0.0, 0.0, 0.0, 0.0],
    [2199.0, 2095.0, 0.013223, 0.032893, 0.00347, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.329, -12.386, -23.2541, 12.1476, 0.0, 0.0, 0.0, 0.0],
    [2340.0, 1932.0, 0.005041, 0.014132, 0.00145, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.7044, 5.7064, 57.8407, -5.5052, 0.0, 0.0, 0.0, 0.0],
    [2161.0, 2440.0, 0.037438, 0.096529, 0.009891, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4549, -12.4328, 8.5224, 11.4306, 0.0, 0.0, 0.0, 0.0],
    [2161.0, 2060.0, 0.020174, 0.049587, 0.00508, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9859, 12.2698, -5.9526, -12.7809, 0.0, 0.0, 0.0, 0.0],
    [2090.0, 2059.0, 0.015289, 0.049669, 0.005179, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2905, -5.335, -4.2847, 4.7557, 0.0, 0.0, 0.0, 0.0],
    [2096.0, 1976.0, 0.033314, 0.079818, 0.007831, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.7888, 3.0579, -71.3693, -0.613, 0.0, 0.0, 0.0, 0.0],
    [2404.0, 2218.0, 0.038141, 0.066711, 0.00636, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4858, -6.2765, 18.6023, 5.6895, 0.0, 0.0, 0.0, 0.0],
    [2074.0, 2404.0, 0.000686, 0.002347, 0.00023, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.065, -5.1, 17.0668, 5.0777, 0.0, 0.0, 0.0, 0.0],
    [2093.0, 2404.0, 8.3e-05, 0.000141, "1e-05", 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.419, -1.2, 1.419, 1.1988, 0.0, 0.0, 0.0, 0.0],
    [2058.0, 2219.0, 0.013636, 0.023802, 0.00227, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.518, 1.621, 11.5328, -1.8797, 0.0, 0.0, 0.0, 0.0],
    [2071.0, 2219.0, 0.008678, 0.015124, 0.00145, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.341, -5.619, 23.381, 5.5073, 0.0, 0.0, 0.0, 0.0],
    [2219.0, 2096.0, 0.005372, 0.015446, 0.00181, 204.0, 204.0, 204.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.489, 9.4314, -47.3885, -9.3688, 0.0, 0.0, 0.0, 0.0],
    [2099.0, 2059.0, 0.02843, 0.052066, 0.00498, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6372, -5.7739, -14.5773, 5.3068, 0.0, 0.0, 0.0, 0.0],
    [2272.0, 2099.0, 0.02843, 0.052066, 0.00498, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.0499, -4.4455, -17.9662, 4.0199, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 2210.0, 0.003876, 0.006686, 0.000629, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8567, 2.1441, -11.852, -2.212, 0.0, 0.0, 0.0, 0.0],
    [2213.0, 2212.0, 0.007603, 0.018017, 0.001791, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.7029, 2.9495, -38.6081, -2.9404, 0.0, 0.0, 0.0, 0.0],
    [2309.0, 1976.0, 0.011686, 0.03957, 0.003918, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.2517, 0.6328, 68.7133, 0.465, 0.0, 0.0, 0.0, 0.0],
    [2357.0, 2218.0, 0.003967, 0.029174, 0.002829, 274.0, 274.0, 274.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2356.0, 2046.0, 0.000992, 0.007934, 0.00077, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.5332, -13.6409, 30.5423, 13.6194, 0.0, 0.0, 0.0, 0.0],
    [2147.0, 1937.0, 0.02676, 0.076893, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 57.0371, -9.5608, -56.286, 10.807, 0.0, 0.0, 0.0, 0.0],
    [2095.0, 2046.0, 0.000504, 0.003967, 0.000559, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8577, 8.094, -8.8571, -8.1578, 0.0, 0.0, 0.0, 0.0],
    [2097.0, 2046.0, 0.000504, 0.003967, 0.000559, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2973, -22.5945, 3.2995, 22.543, 0.0, 0.0, 0.0, 0.0],
    [1934.0, 1935.0, 0.00276, 0.004826, 0.00046, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.756, -2.0, 4.7566, 1.9445, 0.0, 0.0, 0.0, 0.0],
    [1935.0, 1933.0, 0.013512, 0.023488, 0.002241, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8856, -4.4445, 9.8984, 4.1903, 0.0, 0.0, 0.0, 0.0],
    [2105.0, 2087.0, 0.009091, 0.026446, 0.002691, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7181, 1.1803, -8.7122, -1.4841, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 1933.0, 0.031983, 0.081066, 0.008279, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.0046, -4.5785, 33.2976, 4.3099, 0.0, 0.0, 0.0, 0.0],
    [2138.0, 2094.0, 0.006917, 0.019223, 0.001941, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.7328, -1.6175, 22.7626, 1.4665, 0.0, 0.0, 0.0, 0.0],
    [2068.0, 2066.0, 0.005041, 0.014207, 0.0015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.1185, 0.0501, -37.0591, -0.0582, 0.0, 0.0, 0.0, 0.0],
    [1940.0, 2138.0, 0.01395, 0.039983, 0.00401, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.3407, 0.1409, 16.3718, -0.5335, 0.0, 0.0, 0.0, 0.0],
    [2105.0, 1940.0, 0.01657, 0.048901, 0.004901, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0211, -0.2393, 16.0567, -0.2419, 0.0, 0.0, 0.0, 0.0],
    [2060.0, 2059.0, 0.003802, 0.012149, 0.001229, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2134, 12.7839, 2.219, -12.9085, 0.0, 0.0, 0.0, 0.0],
    [1934.0, 1932.0, 0.00157, 0.002727, 0.000259, 77.0, 77.0, 77.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 2205.0, 0.017934, 0.058182, 0.006031, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.0231, 5.8075, -7.0101, -6.4907, 0.0, 0.0, 0.0, 0.0],
    [2272.0, 2213.0, 0.06438, 0.113802, 0.01096, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.6529, 0.9565, 35.3177, -1.0818, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 2129.0, 0.002397, 0.004132, 0.00039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.8449, -3.6664, -14.84, 3.6299, 0.0, 0.0, 0.0, 0.0],
    [2062.0, 1932.0, 0.014711, 0.037364, 0.003821, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.1148, -5.4391, 38.2913, 5.4131, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 2062.0, 0.025041, 0.063636, 0.007241, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.173, -3.9046, 34.4168, 3.6391, 0.0, 0.0, 0.0, 0.0],
    [2212.0, 2211.0, 0.016612, 0.029174, 0.002781, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.1321, -0.5186, -20.076, 0.284, 0.0, 0.0, 0.0, 0.0],
    [2316.0, 2205.0, 0.01438, 0.046529, 0.004811, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.8361, -4.1466, -8.8249, 3.6067, 0.0, 0.0, 0.0, 0.0],
    [2362.0, 2199.0, 0.036686, 0.094298, 0.009849, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.9136, -8.9184, -38.443, 8.918, 0.0, 0.0, 0.0, 0.0],
    [2383.0, 2079.0, 0.029826, 0.054628, 0.00552, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0959, 6.1973, 1.1073, -6.8058, 0.0, 0.0, 0.0, 0.0],
    [2142.0, 1992.0, 0.003017, 0.01, 0.001019, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.669, -3.692, 13.6742, 3.5912, 0.0, 0.0, 0.0, 0.0],
    [2070.0, 1992.0, 0.001612, 0.005289, 0.00054, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.8629, 4.1983, -19.8572, -4.2422, 0.0, 0.0, 0.0, 0.0],
    [2070.0, 2066.0, 0.016446, 0.042984, 0.004431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6643, 1.2441, 20.7251, -1.6008, 0.0, 0.0, 0.0, 0.0],
    [2224.0, 2095.0, 0.010331, 0.03405, 0.00348, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.1945, -12.0767, 36.3185, 12.0619, 0.0, 0.0, 0.0, 0.0],
    [2362.0, 2340.0, 0.022893, 0.062149, 0.00636, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.8046, 7.6704, 43.1564, -7.5034, 0.0, 0.0, 0.0, 0.0],
    [2129.0, 2090.0, 0.017521, 0.05438, 0.005641, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.097, -4.0039, -10.0795, 3.408, 0.0, 0.0, 0.0, 0.0],
    [2280.0, 2224.0, 0.014628, 0.047934, 0.00491, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.6289, -9.4142, 24.7135, 9.1017, 0.0, 0.0, 0.0, 0.0],
    [2332.0, 2280.0, 0.022066, 0.071488, 0.00747, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.32, -7.6334, 19.3999, 7.0082, 0.0, 0.0, 0.0, 0.0],
    [2332.0, 2070.0, 0.017603, 0.056942, 0.00575, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.985, 7.0334, -12.9516, -7.5965, 0.0, 0.0, 0.0, 0.0],
    [2302.0, 2095.0, 0.016223, 0.041793, 0.00424, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -77.2937, 2.8612, 78.1019, -1.2934, 0.0, 0.0, 0.0, 0.0],
    [2191.0, 2096.0, 0.009752, 0.032066, 0.003291, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7962, -13.6321, 18.8384, 13.3626, 0.0, 0.0, 0.0, 0.0],
    [2440.0, 2191.0, 0.034876, 0.094876, 0.009721, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9954, -12.6076, 10.0662, 11.6151, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 2128.0, 0.006529, 0.022066, 0.002161, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 54.1332, -0.4084, -53.9672, 0.7207, 0.0, 0.0, 0.0, 0.0],
    [2302.0, 2147.0, 0.013479, 0.039289, 0.00394, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 65.6717, -5.9562, -65.1841, 6.9068, 0.0, 0.0, 0.0, 0.0],
    [2302.0, 2094.0, 0.026198, 0.08595, 0.008809, 126.0, 126.0, 126.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2141.0, 1993.0, 0.046686, 0.095446, 0.00939, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0326, 3.5879, 10.0804, -4.5721, 0.0, 0.0, 0.0, 0.0],
    [2123.0, 1994.0, 0.033967, 0.059422, 0.00567, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2953, -2.2648, 12.341, 1.6893, 0.0, 0.0, 0.0, 0.0],
    [2300.0, 2019.0, 0.027364, 0.091818, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.1392, -2.8791, 30.3495, 2.4962, 0.0, 0.0, 0.0, 0.0],
    [2321.0, 2020.0, 0.02719, 0.087934, 0.009099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.2815, -0.1799, 37.6019, 0.1332, 0.0, 0.0, 0.0, 0.0],
    [2123.0, 2036.0, 0.029669, 0.049256, 0.004859, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8477, 4.5958, 17.936, -5.0099, 0.0, 0.0, 0.0, 0.0],
    [2321.0, 1998.0, 0.025207, 0.081818, 0.009169, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.6395, -0.1611, -28.4643, -0.3449, 0.0, 0.0, 0.0, 0.0],
    [2413.0, 2054.0, 0.059446, 0.103983, 0.00992, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.588, 5.3828, 34.1737, -5.5442, 0.0, 0.0, 0.0, 0.0],
    [1948.0, 2413.0, 0.018769, 0.032818, 0.003129, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.704, 3.8798, 26.8207, -4.0442, 0.0, 0.0, 0.0, 0.0],
    [2185.0, 2413.0, 0.021107, 0.071504, 0.007081, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.759, 0.531, 6.7673, -1.3386, 0.0, 0.0, 0.0, 0.0],
    [2410.0, 2019.0, 0.024727, 0.054, 0.00523, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0593, -6.1446, -4.0489, 5.5352, 0.0, 0.0, 0.0, 0.0],
    [2323.0, 2410.0, 0.053826, 0.110008, 0.010609, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4637, -6.7783, -8.4147, 5.6009, 0.0, 0.0, 0.0, 0.0],
    [2163.0, 2410.0, 0.00257, 0.004488, 0.000431, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.355, -0.595, 4.3554, 0.5437, 0.0, 0.0, 0.0, 0.0],
    [2054.0, 2019.0, 0.001397, 0.004628, 0.00046, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.7477, 6.2382, 45.7723, -6.2123, 0.0, 0.0, 0.0, 0.0],
    [2288.0, 2287.0, 0.026612, 0.086612, 0.00899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.6921, 4.5682, 32.9419, -4.808, 0.0, 0.0, 0.0, 0.0],
    [2300.0, 2173.0, 0.021984, 0.073802, 0.007359, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.5522, 2.5811, -26.4202, -3.0073, 0.0, 0.0, 0.0, 0.0],
    [2399.0, 2020.0, 0.020149, 0.048843, 0.00476, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.1075, 5.1319, 32.2867, -5.2671, 0.0, 0.0, 0.0, 0.0],
    [1938.0, 2399.0, 0.000397, 0.000694, 6.5e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, -0.0078, 0.0, 0.0, 0.0, 0.0],
    [2409.0, 2399.0, 0.012091, 0.021141, 0.002018, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.0005, 5.0712, 32.1075, -5.1241, 0.0, 0.0, 0.0, 0.0],
    [2162.0, 2409.0, 0.001975, 0.003455, 0.000329, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.452, -0.44, 4.4523, 0.4015, 0.0, 0.0, 0.0, 0.0],
    [1994.0, 2409.0, 0.069529, 0.121603, 0.011602, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.0901, 4.9116, 27.5481, -5.4727, 0.0, 0.0, 0.0, 0.0],
    [2288.0, 2036.0, 0.031488, 0.052149, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.4921, -5.0482, -23.337, 4.7069, 0.0, 0.0, 0.0, 0.0],
    [2031.0, 2019.0, 0.010397, 0.037041, 0.002819, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.3595, 0.6798, 42.5147, -0.4669, 0.0, 0.0, 0.0, 0.0],
    [2030.0, 2031.0, 0.003752, 0.006562, 0.000629, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.4492, 2.1504, 34.4865, -2.1608, 0.0, 0.0, 0.0, 0.0],
    [2023.0, 2030.0, 0.007107, 0.012438, 0.001191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9976, 4.5342, 19.0202, -4.6374, 0.0, 0.0, 0.0, 0.0],
    [2035.0, 2020.0, 0.004149, 0.007256, 0.00069, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4289, -8.9932, -1.426, 8.9154, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 2035.0, 0.006521, 0.011397, 0.001089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7105, -5.8844, -5.7069, 5.7602, 0.0, 0.0, 0.0, 0.0],
    [2181.0, 1990.0, 0.019826, 0.055041, 0.005951, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4172, -0.3123, -16.3726, -0.2761, 0.0, 0.0, 0.0, 0.0],
    [2420.0, 2334.0, 0.010934, 0.030479, 0.003071, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7959, -12.8623, 6.8149, 12.5464, 0.0, 0.0, 0.0, 0.0],
    [1990.0, 2420.0, 0.003752, 0.010248, 0.001031, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.14, -11.5554, -2.1357, 11.444, 0.0, 0.0, 0.0, 0.0],
    [2433.0, 2420.0, 0.003826, 0.006686, 0.000639, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.929, -1.49, 8.9316, 1.4182, 0.0, 0.0, 0.0, 0.0],
    [2454.0, 2258.0, 0.011727, 0.030521, 0.00303, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.3103, 2.3766, 8.3176, -2.7217, 0.0, 0.0, 0.0, 0.0],
    [2454.0, 2182.0, 0.040231, 0.102769, 0.01021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9303, -2.5766, -7.9079, 1.4072, 0.0, 0.0, 0.0, 0.0],
    [2331.0, 2182.0, 0.028603, 0.053223, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2084, -10.6895, 20.3339, 10.3108, 0.0, 0.0, 0.0, 0.0],
    [1964.0, 1996.0, 9.1e-05, 0.000686, "7e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -88.2441, -14.0884, 88.2499, 14.1235, 0.0, 0.0, 0.0, 0.0],
    [2027.0, 1964.0, 0.005554, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -87.8889, -13.1568, 88.2441, 14.0884, 0.0, 0.0, 0.0, 0.0],
    [2257.0, 2013.0, 0.025603, 0.078397, 0.008061, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.5328, -0.4951, 0.5329, -0.4744, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 2034.0, 0.006612, 0.018256, 0.001941, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.5587, 9.7375, -36.4799, -9.7525, 0.0, 0.0, 0.0, 0.0],
    [2336.0, 2013.0, 0.009603, 0.024744, 0.00251, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.155, -3.09, 6.1587, 2.798, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 2336.0, 0.001711, 0.005157, 0.00052, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2013.0, 0.006281, 0.010578, 0.001079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.896, -0.1, 2.8964, -0.0291, 0.0, 0.0, 0.0, 0.0],
    [2435.0, 2014.0, 0.017769, 0.03157, 0.003011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.7865, -6.2446, 38.006, 6.2752, 0.0, 0.0, 0.0, 0.0],
    [2182.0, 2167.0, 0.027058, 0.091636, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.1886, 0.4766, -35.8931, -0.555, 0.0, 0.0, 0.0, 0.0],
    [2200.0, 2167.0, 0.020777, 0.038017, 0.00364, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.6307, -0.6585, 31.8091, 0.558, 0.0, 0.0, 0.0, 0.0],
    [2200.0, 2009.0, 0.041521, 0.074289, 0.0071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6267, -1.6655, -12.5694, 0.9433, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 2009.0, 0.050174, 0.087744, 0.008371, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.9678, 1.2515, 10.0124, -2.1393, 0.0, 0.0, 0.0, 0.0],
    [2331.0, 1995.0, 0.044628, 0.094207, 0.009629, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8684, 6.5885, -7.8256, -7.6218, 0.0, 0.0, 0.0, 0.0],
    [2389.0, 2281.0, 0.024793, 0.080413, 0.00832, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.2579, 0.078, 11.287, -0.8837, 0.0, 0.0, 0.0, 0.0],
    [2281.0, 2171.0, 0.037686, 0.065537, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.165, -1.2963, 18.28, 0.8146, 0.0, 0.0, 0.0, 0.0],
    [2171.0, 2021.0, 0.065372, 0.114876, 0.01096, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.753, -1.0706, 18.9622, 0.2187, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 2014.0, 0.011438, 0.030231, 0.003059, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2027.0, 1990.0, 0.020579, 0.067603, 0.005689, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 76.4999, 8.4828, -75.5114, -5.9259, 0.0, 0.0, 0.0, 0.0],
    [2426.0, 2249.0, 0.01314, 0.025537, 0.002461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.33, -7.2149, 43.5485, 7.3524, 0.0, 0.0, 0.0, 0.0],
    [2194.0, 2337.0, 0.019471, 0.06595, 0.006529, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.844, -1.375, 2.8456, 0.6599, 0.0, 0.0, 0.0, 0.0],
    [2359.0, 1973.0, 0.021818, 0.071066, 0.007369, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.9724, 10.1958, -40.6544, -10.0544, 0.0, 0.0, 0.0, 0.0],
    [2351.0, 2258.0, 0.00486, 0.016446, 0.001631, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.6568, -6.2882, 26.6872, 6.1952, 0.0, 0.0, 0.0, 0.0],
    [1945.0, 2257.0, 0.002281, 0.007719, 0.00076, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.3429, -4.9899, 17.3491, 4.9195, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 2186.0, 0.023058, 0.057364, 0.005871, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.5983, 0.3887, -14.5555, -0.9554, 0.0, 0.0, 0.0, 0.0],
    [2144.0, 2014.0, 0.003893, 0.01319, 0.001307, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2905, -0.8892, 4.2912, 0.7342, 0.0, 0.0, 0.0, 0.0],
    [1945.0, 2144.0, 0.010107, 0.034248, 0.00339, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.2061, -1.0741, 2.2065, 0.6682, 0.0, 0.0, 0.0, 0.0],
    [2195.0, 2013.0, 0.007802, 0.026413, 0.002621, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.1478, -3.4529, 17.1677, 3.2054, 0.0, 0.0, 0.0, 0.0],
    [2351.0, 2195.0, 0.003174, 0.010727, 0.00106, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.6872, -1.3148, 4.6878, 1.1899, 0.0, 0.0, 0.0, 0.0],
    [2334.0, 2257.0, 0.00595, 0.020157, 0.001999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.3931, 1.4536, -12.3854, -1.6681, 0.0, 0.0, 0.0, 0.0],
    [2248.0, 2034.0, 0.012893, 0.033719, 0.00333, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.0971, -6.3727, 18.1369, 6.0805, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 2091.0, 0.033967, 0.058099, 0.00559, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.3313, 0.85, -24.1561, -1.1884, 0.0, 0.0, 0.0, 0.0],
    [2091.0, 2012.0, 0.069256, 0.12157, 0.011739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4631, 0.4704, -16.2966, -1.4931, 0.0, 0.0, 0.0, 0.0],
    [2426.0, 2021.0, 0.039826, 0.069669, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.745, 3.7489, -35.3002, -3.7317, 0.0, 0.0, 0.0, 0.0],
    [2389.0, 2327.0, 0.007521, 0.018347, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3689, 1.032, -7.365, -1.234, 0.0, 0.0, 0.0, 0.0],
    [2330.0, 2328.0, 0.007521, 0.018347, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.726, 1.0866, -7.722, -1.3, 0.0, 0.0, 0.0, 0.0],
    [2337.0, 2012.0, 0.018182, 0.058843, 0.00612, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1986, 0.1211, 9.2126, -0.7529, 0.0, 0.0, 0.0, 0.0],
    [2249.0, 1990.0, 0.009256, 0.018603, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -74.3845, -13.6314, 74.835, 14.3225, 0.0, 0.0, 0.0, 0.0],
    [2276.0, 2181.0, 0.069421, 0.140496, 0.01368, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.628, -10.7598, -4.557, 9.2769, 0.0, 0.0, 0.0, 0.0],
    [2330.0, 2186.0, 0.011066, 0.027438, 0.00281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.713, -1.9036, 9.7225, 1.6064, 0.0, 0.0, 0.0, 0.0],
    [2359.0, 1996.0, 0.012893, 0.041984, 0.004361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.5744, -9.8578, 44.7923, 10.027, 0.0, 0.0, 0.0, 0.0],
    [2297.0, 2170.0, 0.008017, 0.021744, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.719, -0.13, 2.7195, -0.1325, 0.0, 0.0, 0.0, 0.0],
    [2170.0, 2014.0, 0.00843, 0.022984, 0.002321, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.8855, -2.8155, 10.8943, 2.5608, 0.0, 0.0, 0.0, 0.0],
    [2181.0, 2157.0, 0.022636, 0.073554, 0.007621, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.5669, 0.2172, -5.561, -1.111, 0.0, 0.0, 0.0, 0.0],
    [1973.0, 1943.0, 0.031802, 0.079793, 0.00779, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1134, 10.8994, -20.9607, -11.437, 0.0, 0.0, 0.0, 0.0],
    [2182.0, 1975.0, 0.050331, 0.133876, 0.01203, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.7608, 3.1362, -31.3314, -3.4134, 0.0, 0.0, 0.0, 0.0],
    [2363.0, 1975.0, 0.028512, 0.09843, 0.008959, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0487, -3.762, 10.0764, 2.8244, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 2181.0, 0.034298, 0.245446, 0.024079, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.9888, -5.0322, 36.379, 4.9945, 0.0, 0.0, 0.0, 0.0],
    [2435.0, 2248.0, 0.008182, 0.021488, 0.00212, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.7195, -1.2994, -2.7189, 1.0497, 0.0, 0.0, 0.0, 0.0],
    [2430.0, 2148.0, 0.04876, 0.069421, 0.01254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.3796, -4.936, -30.0015, 3.968, 0.0, 0.0, 0.0, 0.0],
    [2275.0, 2431.0, 0.019793, 0.036289, 0.00348, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.277, -0.799, 2.2779, 0.3789, 0.0, 0.0, 0.0, 0.0],
    [2400.0, 2431.0, 0.023636, 0.059917, 0.006181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.463, 2.5871, 4.4686, -3.3229, 0.0, 0.0, 0.0, 0.0],
    [2400.0, 2005.0, 0.001818, 0.004628, 0.000469, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.1163, 1.1772, -9.115, -1.231, 0.0, 0.0, 0.0, 0.0],
    [1952.0, 2400.0, 0.00405, 0.013058, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6545, 3.6029, -4.6533, -3.7643, 0.0, 0.0, 0.0, 0.0],
    [2431.0, 2428.0, 0.022314, 0.07557, 0.00748, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.239, 0.5957, -15.196, -1.3543, 0.0, 0.0, 0.0, 0.0],
    [2304.0, 2430.0, 0.028347, 0.095041, 0.00937, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8069, -3.4307, -1.8042, 2.3054, 0.0, 0.0, 0.0, 0.0],
    [2430.0, 2201.0, 0.030248, 0.101653, 0.010019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5843, 0.3271, -21.4679, -1.1437, 0.0, 0.0, 0.0, 0.0],
    [2431.0, 2310.0, 0.027273, 0.091653, 0.00901, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6204, -2.033, -15.565, 1.129, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 2447.0, 0.015703, 0.027273, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.0455, 1.6163, -28.9368, -1.7762, 0.0, 0.0, 0.0, 0.0],
    [2353.0, 2233.0, 0.012008, 0.026711, 0.002589, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1184, -0.41, -11.1061, 0.1246, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 2353.0, 0.011273, 0.025479, 0.002471, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.6869, 2.2795, -19.6504, -2.4963, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 2305.0, 0.008099, 0.027422, 0.00272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.7502, 5.6965, -12.7371, -5.9817, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 2319.0, 0.029752, 0.042066, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.6536, 5.0986, -37.2993, -5.0829, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 2271.0, 0.049587, 0.086777, 0.009, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.1062, 0.1994, -19.9422, -1.0043, 0.0, 0.0, 0.0, 0.0],
    [2271.0, 2221.0, 0.042066, 0.070248, 0.00733, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.7292, -0.2617, -14.6533, -0.4887, 0.0, 0.0, 0.0, 0.0],
    [1952.0, 2326.0, 0.038983, 0.103132, 0.01043, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3005, 0.4799, 13.3576, -1.6008, 0.0, 0.0, 0.0, 0.0],
    [2294.0, 2325.0, 0.014669, 0.040397, 0.00628, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.9529, -3.1589, 21.0073, 2.5484, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 2063.0, 0.05124, 0.081818, 0.009489, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.9021, -0.7048, -6.8815, -0.3864, 0.0, 0.0, 0.0, 0.0],
    [1955.0, 1941.0, 0.006612, 0.019826, 0.002299, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2538, -1.9953, 8.2577, 1.7278, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 2225.0, 0.01405, 0.027273, 0.002781, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5597, 1.5478, -8.5509, -1.8679, 0.0, 0.0, 0.0, 0.0],
    [2225.0, 1956.0, 0.024793, 0.042984, 0.00423, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4889, 0.7106, -0.4886, -1.2224, 0.0, 0.0, 0.0, 0.0],
    [2166.0, 1955.0, 0.032231, 0.055372, 0.003071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1871, -1.6042, 0.1877, 1.2327, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 1941.0, 0.01762, 0.041347, 0.00402, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.729, 1.9574, -18.6778, -2.3275, 0.0, 0.0, 0.0, 0.0],
    [1956.0, 2233.0, 0.011347, 0.035091, 0.003461, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.2247, -0.0441, -16.2, -0.2977, 0.0, 0.0, 0.0, 0.0],
    [2364.0, 1956.0, 0.009917, 0.020661, 0.00218, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6913, -0.8899, 17.7171, 0.6802, 0.0, 0.0, 0.0, 0.0],
    [2067.0, 1956.0, 0.017529, 0.059364, 0.005881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.8474, -2.5502, -6.8399, 1.8639, 0.0, 0.0, 0.0, 0.0],
    [2364.0, 2286.0, 0.009917, 0.023141, 0.002611, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6703, -1.6051, -15.6499, 1.3379, 0.0, 0.0, 0.0, 0.0],
    [2286.0, 2201.0, 0.033802, 0.080992, 0.009271, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6169, -2.2769, -12.5714, 1.2725, 0.0, 0.0, 0.0, 0.0],
    [2301.0, 2028.0, 0.028099, 0.089256, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.2656, -0.6801, 13.307, -0.2968, 0.0, 0.0, 0.0, 0.0],
    [2168.0, 2028.0, 0.01405, 0.044628, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.2444, -1.975, -25.17, 1.6565, 0.0, 0.0, 0.0, 0.0],
    [2301.0, 2201.0, 0.018182, 0.041322, 0.004649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.5864, 3.3013, 15.6253, -3.7693, 0.0, 0.0, 0.0, 0.0],
    [2168.0, 1955.0, 0.01157, 0.028099, 0.00286, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.2444, 1.831, 25.3058, -2.0283, 0.0, 0.0, 0.0, 0.0],
    [2311.0, 2301.0, 0.007438, 0.023141, 0.002401, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.568, -0.607, 0.568, 0.3201, 0.0, 0.0, 0.0, 0.0],
    [2301.0, 2075.0, 0.024793, 0.034711, 0.004189, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.352, -1.5944, -23.2385, 1.2546, 0.0, 0.0, 0.0, 0.0],
    [2076.0, 1967.0, 0.037934, 0.066124, 0.006411, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.8991, 0.7373, 6.9147, -1.4709, 0.0, 0.0, 0.0, 0.0],
    [2001.0, 2076.0, 0.038529, 0.068058, 0.0065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2154, 1.7199, 9.2446, -2.4372, 0.0, 0.0, 0.0, 0.0],
    [2132.0, 2001.0, 0.025149, 0.045496, 0.004371, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.411, 0.5298, 5.4174, -1.0339, 0.0, 0.0, 0.0, 0.0],
    [2148.0, 1967.0, 0.01405, 0.044628, 0.00484, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.6205, -5.1832, -18.5767, 4.7467, 0.0, 0.0, 0.0, 0.0],
    [2051.0, 2305.0, 0.008256, 0.016529, 0.001941, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7055, -2.3901, 5.7081, 2.1607, 0.0, 0.0, 0.0, 0.0],
    [2004.0, 2294.0, 0.037636, 0.097041, 0.00984, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.352, -0.325, 8.3739, -0.8025, 0.0, 0.0, 0.0, 0.0],
    [2051.0, 2447.0, 0.01676, 0.056777, 0.005619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.873, -1.2628, 14.9038, 0.6869, 0.0, 0.0, 0.0, 0.0],
    [2139.0, 2431.0, 0.013347, 0.045198, 0.00447, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.248, 0.7918, 8.2556, -1.3078, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 2175.0, 0.013173, 0.044603, 0.004419, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.5615, -5.187, 28.6505, 4.9369, 0.0, 0.0, 0.0, 0.0],
    [1983.0, 1950.0, 0.042827, 0.097868, 0.00953, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.352, 2.6012, -4.3419, -3.7499, 0.0, 0.0, 0.0, 0.0],
    [2175.0, 1951.0, 0.054893, 0.14743, 0.01489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.2721, 2.5788, -20.0868, -3.9254, 0.0, 0.0, 0.0, 0.0],
    [2176.0, 1949.0, 0.049016, 0.127529, 0.01292, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.9978, -2.3659, -33.5444, 1.9455, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 2175.0, 0.005141, 0.035124, 0.007899, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.2567, -6.8738, -42.1819, 6.3946, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 2176.0, 0.005141, 0.035124, 0.007899, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9268, 4.6822, 16.9396, -5.5843, 0.0, 0.0, 0.0, 0.0],
    [2175.0, 2145.0, 0.032231, 0.077686, 0.0044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.0534, 3.1127, -28.8336, -3.1295, 0.0, 0.0, 0.0, 0.0],
    [2176.0, 1962.0, 0.027273, 0.068603, 0.00666, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2029, -0.5672, -5.197, -0.251, 0.0, 0.0, 0.0, 0.0],
    [2345.0, 2343.0, 0.003314, 0.009917, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.8798, 16.4731, -20.861, -16.54, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 2342.0, 0.004132, 0.009091, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.2818, 9.4247, -13.273, -9.523, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 2345.0, 0.004132, 0.009917, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.7544, 20.1325, -26.7174, -20.1675, 0.0, 0.0, 0.0, 0.0],
    [2349.0, 2346.0, 0.004132, 0.010744, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4214, 4.3072, -7.4189, -4.4248, 0.0, 0.0, 0.0, 0.0],
    [2346.0, 2344.0, 0.004132, 0.01157, 0.001041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.947, -0.1103, -0.947, -0.02, 0.0, 0.0, 0.0, 0.0],
    [2111.0, 1951.0, 0.010744, 0.034711, 0.00356, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.9282, 2.1497, 29.0025, -2.344, 0.0, 0.0, 0.0, 0.0],
    [2370.0, 1949.0, 0.009446, 0.028463, 0.0028, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.259, -2.3, 4.2608, 1.9627, 0.0, 0.0, 0.0, 0.0],
    [2369.0, 1951.0, 0.004512, 0.015289, 0.00151, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -2.107, 0.0001, 1.9229, 0.0, 0.0, 0.0, 0.0],
    [1951.0, 1950.0, 0.006504, 0.022017, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.7758, 1.5025, 20.7989, -1.6911, 0.0, 0.0, 0.0, 0.0],
    [2252.0, 1983.0, 0.01319, 0.044669, 0.004419, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7251, 1.3222, -6.72, -1.8512, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 2252.0, 0.012603, 0.042653, 0.004221, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.3795, 1.197, -13.3611, -1.6582, 0.0, 0.0, 0.0, 0.0],
    [2165.0, 2145.0, 0.02562, 0.078512, 0.008419, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.5385, -2.1703, 16.5966, 1.3165, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2165.0, 0.012397, 0.041322, 0.004189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.9304, -0.1297, 8.9385, -0.3537, 0.0, 0.0, 0.0, 0.0],
    [1963.0, 1979.0, 0.036686, 0.091653, 0.009399, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.694, -1.303, 5.7039, 0.1721, 0.0, 0.0, 0.0, 0.0],
    [2366.0, 2065.0, 0.006612, 0.015703, 0.00165, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7988, 0.0247, -3.798, -0.226, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 1979.0, 0.005917, 0.01857, 0.001989, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.9922, -2.6352, 32.0419, 2.5464, 0.0, 0.0, 0.0, 0.0],
    [2366.0, 1979.0, 0.00157, 0.005124, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.6508, -6.3887, 15.6544, 6.3353, 0.0, 0.0, 0.0, 0.0],
    [2367.0, 1979.0, 0.001529, 0.004934, 0.000501, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.971, -5.328, 13.9738, 5.2753, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 2056.0, 0.005793, 0.013223, 0.001379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.7252, 2.3942, -27.6886, -2.4798, 0.0, 0.0, 0.0, 0.0],
    [2100.0, 1979.0, 0.02719, 0.049174, 0.004779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1502, -3.2037, 28.3296, 2.9437, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 1979.0, 0.012901, 0.022744, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1477, -2.52, 10.1591, 2.2694, 0.0, 0.0, 0.0, 0.0],
    [2223.0, 1979.0, 0.012041, 0.024719, 0.002439, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.535, -1.346, 1.5354, 1.0463, 0.0, 0.0, 0.0, 0.0],
    [2174.0, 2056.0, 0.028934, 0.05124, 0.00469, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.8273, -0.0869, 14.8796, -0.3922, 0.0, 0.0, 0.0, 0.0],
    [2174.0, 2166.0, 0.015703, 0.027273, 0.002519, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7913, -1.0771, -11.7732, 0.8028, 0.0, 0.0, 0.0, 0.0],
    [2100.0, 2067.0, 0.018934, 0.059504, 0.006561, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8682, -1.5953, -13.838, 0.8953, 0.0, 0.0, 0.0, 0.0],
    [2166.0, 2067.0, 0.01405, 0.023141, 0.002321, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.7963, 0.4774, -5.7924, -0.7519, 0.0, 0.0, 0.0, 0.0],
    [2146.0, 2067.0, 0.009, 0.030479, 0.00302, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.324, -1.255, 3.3249, 0.8928, 0.0, 0.0, 0.0, 0.0],
    [2347.0, 2345.0, 0.009091, 0.031397, 0.003269, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7898, 1.9678, -0.7895, -2.3746, 0.0, 0.0, 0.0, 0.0],
    [2348.0, 2346.0, 0.012397, 0.040496, 0.00416, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6299, -2.9858, 3.6319, 2.4721, 0.0, 0.0, 0.0, 0.0],
    [2299.0, 2222.0, 0.006364, 0.021554, 0.00213, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.766, -0.217, 3.7667, -0.042, 0.0, 0.0, 0.0, 0.0],
    [2088.0, 2256.0, 0.010281, 0.01795, 0.001711, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.689, -2.642, 5.6925, 2.4514, 0.0, 0.0, 0.0, 0.0],
    [2084.0, 2255.0, 0.013339, 0.033901, 0.003429, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.21, -1.457, 2.2108, 1.0684, 0.0, 0.0, 0.0, 0.0],
    [2414.0, 2256.0, 0.012488, 0.03219, 0.00326, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.1135, -8.4617, 29.2141, 8.3479, 0.0, 0.0, 0.0, 0.0],
    [2085.0, 2414.0, 0.000603, 0.001033, 9.9e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.62, -2.69, 3.6201, 2.6789, 0.0, 0.0, 0.0, 0.0],
    [2407.0, 2414.0, 0.004347, 0.007603, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4673, -5.8201, 25.4934, 5.7828, 0.0, 0.0, 0.0, 0.0],
    [2135.0, 2407.0, 0.000397, 0.000686, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.491, -0.225, 0.491, 0.217, 0.0, 0.0, 0.0, 0.0],
    [2416.0, 2407.0, 0.002207, 0.007463, 0.00074, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.9636, -5.6439, 24.9763, 5.6031, 0.0, 0.0, 0.0, 0.0],
    [2317.0, 2416.0, 0.008504, 0.014851, 0.001421, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.983, -5.76, 23.0253, 5.6733, 0.0, 0.0, 0.0, 0.0],
    [2267.0, 2416.0, 0.008198, 0.027769, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.938, -0.281, 1.9383, -0.0294, 0.0, 0.0, 0.0, 0.0],
    [2101.0, 2255.0, 0.00257, 0.004488, 0.000431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.858, -21.719, 26.885, 21.7171, 0.0, 0.0, 0.0, 0.0],
    [2083.0, 2089.0, 0.004554, 0.012628, 0.00127, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.49, -7.157, 14.5005, 7.0429, 0.0, 0.0, 0.0, 0.0],
    [2102.0, 2255.0, 0.00257, 0.004488, 0.000431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.376, -3.587, 3.3765, 3.5389, 0.0, 0.0, 0.0, 0.0],
    [2114.0, 2119.0, 0.01176, 0.021074, 0.002016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.8647, -0.7422, -17.8317, 0.5718, 0.0, 0.0, 0.0, 0.0],
    [2103.0, 2256.0, 0.00257, 0.004488, 0.000431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.339, -0.281, 0.339, 0.2314, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 2118.0, 0.018033, 0.061091, 0.006048, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.425, 6.521, 20.4982, -6.9642, 0.0, 0.0, 0.0, 0.0],
    [2246.0, 2255.0, 0.001537, 0.005207, 0.00052, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.413, 7.3736, 47.4441, -7.3276, 0.0, 0.0, 0.0, 0.0],
    [2256.0, 2113.0, 0.002479, 0.006612, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9018, 6.9352, -8.899, -7.006, 0.0, 0.0, 0.0, 0.0],
    [2255.0, 2112.0, 0.002479, 0.006612, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.1478, 38.3018, -9.1139, -38.289, 0.0, 0.0, 0.0, 0.0],
    [2246.0, 2124.0, 0.006967, 0.023603, 0.00234, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.271, -10.0936, -39.1706, 10.1674, 0.0, 0.0, 0.0, 0.0],
    [2256.0, 2120.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.3463, 1.6313, -3.346, -1.737, 0.0, 0.0, 0.0, 0.0],
    [2119.0, 2255.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8897, -17.6418, -3.8818, 17.5628, 0.0, 0.0, 0.0, 0.0],
    [2243.0, 2256.0, 0.000124, 0.000397, 4.1e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.119, -1.681, 7.1191, 1.6765, 0.0, 0.0, 0.0, 0.0],
    [2244.0, 2255.0, 9.9e-05, 0.000314, 2.9e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.705, 0.0, 0.705, -0.0033, 0.0, 0.0, 0.0, 0.0],
    [2256.0, 2115.0, 0.005793, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.4966, 6.2529, -9.49, -6.446, 0.0, 0.0, 0.0, 0.0],
    [2408.0, 1982.0, 0.020702, 0.070124, 0.006941, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.9748, -0.2028, 70.8211, 2.2271, 0.0, 0.0, 0.0, 0.0],
    [2154.0, 2408.0, 0.003488, 0.011802, 0.001169, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.8955, 3.7217, 50.9715, -3.6044, 0.0, 0.0, 0.0, 0.0],
    [2152.0, 2408.0, 0.006149, 0.020827, 0.002059, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.984, -3.988, 19.0033, 3.8072, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 2292.0, 0.024793, 0.076859, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.8174, -5.4159, -19.7336, 4.6474, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 2037.0, 0.028934, 0.08843, 0.009731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.1678, 3.4141, -50.5485, -2.7019, 0.0, 0.0, 0.0, 0.0],
    [2109.0, 2086.0, 0.00676, 0.022909, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -105.4512, -18.3599, 106.1219, 20.3679, 0.0, 0.0, 0.0, 0.0],
    [2117.0, 2109.0, 0.003686, 0.012504, 0.001239, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -103.6764, -15.8825, 104.0312, 16.9439, 0.0, 0.0, 0.0, 0.0],
    [2117.0, 2112.0, 0.004959, 0.016529, 0.001769, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.9853, 12.0423, -46.8831, -11.903, 0.0, 0.0, 0.0, 0.0],
    [2406.0, 2256.0, 0.000612, 0.002083, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.2554, -14.6761, 42.266, 14.6881, 0.0, 0.0, 0.0, 0.0],
    [2104.0, 2406.0, 0.001017, 0.003471, 0.000339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.762, -2.578, 2.7621, 2.5395, 0.0, 0.0, 0.0, 0.0],
    [2106.0, 2406.0, 0.004314, 0.013876, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.4291, -12.0632, 39.4933, 12.1366, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2255.0, 0.009421, 0.031934, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.565, -0.897, 1.5652, 0.5378, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 2107.0, 0.006446, 0.021868, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.3001, 1.446, 16.3152, -1.6413, 0.0, 0.0, 0.0, 0.0],
    [2110.0, 1977.0, 0.024388, 0.063587, 0.01204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.6372, -11.3118, -21.5211, 10.1464, 0.0, 0.0, 0.0, 0.0],
    [2450.0, 2221.0, 0.019016, 0.041529, 0.008639, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.253, -1.121, 3.2548, 0.0972, 0.0, 0.0, 0.0, 0.0],
    [2279.0, 2110.0, 0.005793, 0.018934, 0.001909, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.4314, -2.2463, -3.4306, 2.0164, 0.0, 0.0, 0.0, 0.0],
    [2221.0, 2155.0, 0.015703, 0.02562, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.4329, 10.6527, 19.4981, -10.8166, 0.0, 0.0, 0.0, 0.0],
    [2155.0, 2154.0, 0.008256, 0.012397, 0.00128, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.1561, 6.1566, 35.2445, -6.1767, 0.0, 0.0, 0.0, 0.0],
    [2449.0, 2220.0, 0.022091, 0.057744, 0.005651, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.1, -8.489, 23.2133, 8.1179, 0.0, 0.0, 0.0, 0.0],
    [2044.0, 2220.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.971, 2.022, 0.9712, -2.1075, 0.0, 0.0, 0.0, 0.0],
    [2045.0, 2221.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.921, -0.168, 0.921, 0.0822, 0.0, 0.0, 0.0, 0.0],
    [2220.0, 2063.0, 0.046281, 0.076859, 0.00755, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.1124, 1.3359, -7.0915, -2.1966, 0.0, 0.0, 0.0, 0.0],
    [2041.0, 2452.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.535, 0.673, 1.5351, -0.7679, 0.0, 0.0, 0.0, 0.0],
    [2040.0, 2451.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.625, 3.464, -14.6202, -3.5435, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 1960.0, 0.006612, 0.009091, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.0045, 13.8888, -20.968, -13.9721, 0.0, 0.0, 0.0, 0.0],
    [2446.0, 1960.0, 0.007438, 0.023967, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.749, -10.511, 0.756, 10.2541, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 2043.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.2442, -4.9974, -41.1701, 5.0273, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 2042.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.6623, 23.9236, -46.543, -23.756, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 2125.0, 0.013223, 0.042066, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.376, 18.235, 32.5366, -18.2495, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 2121.0, 0.009091, 0.027273, 0.002899, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0422, 6.5279, 6.0486, -6.8401, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 2121.0, 0.009917, 0.030579, 0.003291, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4241, -5.29, -8.4156, 4.9401, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 2247.0, 0.024793, 0.080083, 0.008301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 53.0508, 3.7413, -52.4422, -2.7204, 0.0, 0.0, 0.0, 0.0],
    [1958.0, 2452.0, 0.014992, 0.031537, 0.0031, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.062, -1.424, 8.0707, 1.0879, 0.0, 0.0, 0.0, 0.0],
    [2451.0, 2038.0, 0.042984, 0.102479, 0.0105, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.7522, -0.7621, 46.532, 1.3876, 0.0, 0.0, 0.0, 0.0],
    [2114.0, 2118.0, 0.002868, 0.009719, 0.000963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.2037, -3.7888, 26.2213, 3.7385, 0.0, 0.0, 0.0, 0.0],
    [2220.0, 1981.0, 0.03719, 0.119008, 0.012199, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2475, -18.7347, 7.3653, 17.6294, 0.0, 0.0, 0.0, 0.0],
    [1977.0, 1982.0, 0.064628, 0.109917, 0.01059, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.9831, -11.6014, -12.8303, 10.564, 0.0, 0.0, 0.0, 0.0],
    [1981.0, 1974.0, 0.033223, 0.056612, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.035, 1.0198, -5.0277, -1.6814, 0.0, 0.0, 0.0, 0.0],
    [1982.0, 2134.0, 0.017826, 0.060207, 0.00596, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2237, 3.9743, -5.217, -4.682, 0.0, 0.0, 0.0, 0.0],
    [2266.0, 1981.0, 0.007587, 0.025686, 0.002541, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.375, -1.91, 13.3862, 1.6333, 0.0, 0.0, 0.0, 0.0],
    [2419.0, 2116.0, 0.012091, 0.040959, 0.004061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9061, 0.0617, -0.906, -0.56, 0.0, 0.0, 0.0, 0.0],
    [1982.0, 2419.0, 0.006868, 0.023256, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1424, -0.1022, -5.1409, -0.1752, 0.0, 0.0, 0.0, 0.0],
    [2318.0, 2419.0, 0.005529, 0.009669, 0.00092, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.234, -0.225, 4.2348, 0.1135, 0.0, 0.0, 0.0, 0.0],
    [2086.0, 1981.0, 0.015703, 0.049587, 0.005111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -111.6169, -24.1179, 113.3538, 28.9854, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 1981.0, 0.004132, 0.031397, 0.003001, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.1264, -8.9625, 35.1704, 8.9263, 0.0, 0.0, 0.0, 0.0],
    [2285.0, 1981.0, 0.065826, 0.222983, 0.02208, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.037, -2.292, 10.0918, -0.2389, 0.0, 0.0, 0.0, 0.0],
    [2268.0, 1982.0, 0.020661, 0.066124, 0.006781, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.215, 2.0335, 32.392, -2.2966, 0.0, 0.0, 0.0, 0.0],
    [2089.0, 2106.0, 0.016421, 0.055628, 0.00551, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1755, -7.6029, 15.2167, 7.1165, 0.0, 0.0, 0.0, 0.0],
    [2026.0, 1974.0, 0.012141, 0.041124, 0.00407, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.561, -1.248, 2.5617, 0.7484, 0.0, 0.0, 0.0, 0.0],
    [2080.0, 2425.0, 0.03124, 0.102314, 0.010481, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0668, -2.8849, -1.065, 1.7293, 0.0, 0.0, 0.0, 0.0],
    [2002.0, 1986.0, 0.044207, 0.113669, 0.01112, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.1475, -4.5365, -40.5231, 4.8115, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 2002.0, 0.010331, 0.018017, 0.001721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4361, -14.2042, -7.4144, 14.0344, 0.0, 0.0, 0.0, 0.0],
    [2437.0, 2164.0, 0.012562, 0.021901, 0.00212, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.034, 5.9546, 1.038, -6.2037, 0.0, 0.0, 0.0, 0.0],
    [2438.0, 2436.0, 0.010083, 0.017364, 0.001721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.1491, 10.4374, -8.1344, -10.6206, 0.0, 0.0, 0.0, 0.0],
    [2245.0, 2159.0, 0.02, 0.037438, 0.003649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6398, 15.0032, 5.6835, -15.3596, 0.0, 0.0, 0.0, 0.0],
    [2436.0, 2245.0, 0.007934, 0.015372, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0154, 12.9086, -1.0042, -13.0682, 0.0, 0.0, 0.0, 0.0],
    [2438.0, 2437.0, 0.010826, 0.018934, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0469, 6.6206, -17.017, -6.7876, 0.0, 0.0, 0.0, 0.0],
    [2164.0, 2158.0, 0.028182, 0.058182, 0.0059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.379, 7.1097, 13.4338, -7.7078, 0.0, 0.0, 0.0, 0.0],
    [2033.0, 2002.0, 0.057016, 0.113314, 0.010909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.385, -7.2058, 19.5888, 6.3121, 0.0, 0.0, 0.0, 0.0],
    [2289.0, 2158.0, 0.039339, 0.129174, 0.013201, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.5051, 2.1173, 48.2655, -1.1892, 0.0, 0.0, 0.0, 0.0],
    [2290.0, 2289.0, 0.00595, 0.019174, 0.00198, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.7205, 0.4025, 32.7751, -0.4583, 0.0, 0.0, 0.0, 0.0],
    [2158.0, 2092.0, 0.036198, 0.063388, 0.00612, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.5389, -11.7777, -19.3851, 11.3092, 0.0, 0.0, 0.0, 0.0],
    [2290.0, 2432.0, 0.02743, 0.088851, 0.00915, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.5045, 0.1145, -25.3516, -0.6814, 0.0, 0.0, 0.0, 0.0],
    [2388.0, 2303.0, 0.040331, 0.136612, 0.01353, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1163, -7.2604, 6.1445, 5.8012, 0.0, 0.0, 0.0, 0.0],
    [2427.0, 2053.0, 0.01157, 0.039421, 0.003901, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.3273, 6.6085, 5.3351, -7.0157, 0.0, 0.0, 0.0, 0.0],
    [2033.0, 1939.0, 0.035066, 0.118777, 0.011761, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.933, 7.3208, -10.878, -8.4971, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 1939.0, 0.041066, 0.139091, 0.01377, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.5172, 8.1433, -34.0806, -8.2767, 0.0, 0.0, 0.0, 0.0],
    [2196.0, 1966.0, 0.029496, 0.050174, 0.00484, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.5187, 6.6462, 40.9687, -6.4211, 0.0, 0.0, 0.0, 0.0],
    [2425.0, 2053.0, 0.011322, 0.037438, 0.0037, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2413, -4.5797, -17.2091, 4.2757, 0.0, 0.0, 0.0, 0.0],
    [2424.0, 2159.0, 0.014207, 0.046612, 0.00477, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.5606, -9.0445, 28.6681, 8.8304, 0.0, 0.0, 0.0, 0.0],
    [2424.0, 2303.0, 0.017769, 0.058182, 0.005951, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.4756, 8.4225, -26.3585, -8.7352, 0.0, 0.0, 0.0, 0.0],
    [2198.0, 2080.0, 0.022686, 0.062207, 0.00629, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.249, -3.9272, -9.2288, 3.2869, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 1961.0, 0.020992, 0.069339, 0.006989, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.3945, -7.9847, -21.3042, 7.4465, 0.0, 0.0, 0.0, 0.0],
    [1991.0, 1961.0, 0.017107, 0.05562, 0.004799, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1007, 7.1251, 20.1662, -7.4875, 0.0, 0.0, 0.0, 0.0],
    [2425.0, 2335.0, 0.024959, 0.084463, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.9063, 3.4194, 25.0492, -3.8791, 0.0, 0.0, 0.0, 0.0],
    [2388.0, 2306.0, 0.031744, 0.107504, 0.010641, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.0347, 2.1114, 12.0772, -3.1792, 0.0, 0.0, 0.0, 0.0],
    [2193.0, 2158.0, 0.02595, 0.085124, 0.008741, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.702, -0.112, 4.7068, -0.9249, 0.0, 0.0, 0.0, 0.0],
    [2198.0, 2196.0, 0.00943, 0.018893, 0.001849, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.681, 6.4432, 21.7247, -6.5602, 0.0, 0.0, 0.0, 0.0],
    [2427.0, 1939.0, 0.017686, 0.057438, 0.00596, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.7939, -16.2556, 36.0376, 16.3738, 0.0, 0.0, 0.0, 0.0],
    [1959.0, 2427.0, 0.052339, 0.091554, 0.008729, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.569, 1.055, 2.5732, -2.0199, 0.0, 0.0, 0.0, 0.0],
    [2673.0, 2728.0, 0.03562, 0.109421, 0.011461, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.3062, 10.4566, -29.0235, -10.9828, 0.0, 0.0, 0.0, 0.0],
    [2578.0, 2708.0, 0.036777, 0.093967, 0.009511, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3077, 0.5523, 19.4211, -1.422, 0.0, 0.0, 0.0, 0.0],
    [2684.0, 2638.0, 0.002066, 0.007273, 0.000699, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.7701, -1.2589, -8.7688, 1.1773, 0.0, 0.0, 0.0, 0.0],
    [2638.0, 2483.0, 0.018512, 0.059504, 0.00627, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5858, -3.6773, -0.5841, 2.9083, 0.0, 0.0, 0.0, 0.0],
    [2570.0, 2465.0, 0.021, 0.067901, 0.00696, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7702, 1.9681, 18.8318, -2.6195, 0.0, 0.0, 0.0, 0.0],
    [2663.0, 2667.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.2045, 4.1379, 15.2738, -4.7234, 0.0, 0.0, 0.0, 0.0],
    [2461.0, 2729.0, 0.066446, 0.17719, 0.01791, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6891, -9.692, -4.6368, 7.6294, 0.0, 0.0, 0.0, 0.0],
    [2658.0, 2730.0, 0.076612, 0.131818, 0.013, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -67.2561, 4.305, 70.3049, -0.6096, 0.0, 0.0, 0.0, 0.0],
    [2481.0, 2517.0, 0.033802, 0.107438, 0.011541, 69.0, 69.0, 69.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2585.0, 2624.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.1469, 5.615, -7.1319, -6.3805, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 2527.0, 0.04, 0.129587, 0.013291, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.0304, -12.2407, 59.224, 14.4949, 0.0, 0.0, 0.0, 0.0],
    [2532.0, 2620.0, 0.009917, 0.033223, 0.004189, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.3543, -5.1598, 38.48, 5.0843, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 2528.0, 0.040248, 0.130248, 0.013361, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.0552, -12.1299, 59.2563, 14.3955, 0.0, 0.0, 0.0, 0.0],
    [2622.0, 2556.0, 0.035446, 0.087364, 0.008821, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.4708, 15.8011, -8.3703, -16.5919, 0.0, 0.0, 0.0, 0.0],
    [2731.0, 2730.0, 0.012636, 0.038017, 0.00273, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.1024, -0.8452, 32.208, 0.8251, 0.0, 0.0, 0.0, 0.0],
    [2531.0, 2731.0, 0.033058, 0.082636, 0.00968, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.3108, -1.4424, 29.5454, 0.8452, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 2532.0, 0.046686, 0.081818, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.9737, -7.7724, 1.9967, 6.9051, 0.0, 0.0, 0.0, 0.0],
    [2486.0, 2477.0, 0.034132, 0.059917, 0.00566, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.3143, -0.6372, 22.4781, 0.3327, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2594.0, 0.035868, 0.058678, 0.006459, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7348, 1.003, 19.8538, -1.5741, 0.0, 0.0, 0.0, 0.0],
    [2499.0, 2506.0, 0.1, 0.159496, 0.01597, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.4095, 2.4958, 36.4829, -2.7178, 0.0, 0.0, 0.0, 0.0],
    [2704.0, 2608.0, 0.039504, 0.128099, 0.013141, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5617, 1.8228, 18.6749, -3.0721, 0.0, 0.0, 0.0, 0.0],
    [2594.0, 2476.0, 0.03124, 0.056033, 0.005629, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.6906, 2.0666, 35.0076, -2.1746, 0.0, 0.0, 0.0, 0.0],
    [2715.0, 2496.0, 0.021397, 0.068868, 0.007081, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8497, -3.3607, -11.8235, 2.583, 0.0, 0.0, 0.0, 0.0],
    [2699.0, 2715.0, 0.016859, 0.054273, 0.005581, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.951, -3.4455, -14.9187, 2.8692, 0.0, 0.0, 0.0, 0.0],
    [2621.0, 2715.0, 0.000256, 0.000661, "7e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.069, -0.5, 3.069, 0.4915, 0.0, 0.0, 0.0, 0.0],
    [2485.0, 2484.0, 0.012231, 0.038603, 0.004201, 30.0, 30.0, 30.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.7277, 2.0538, -9.717, -2.5, 0.0, 0.0, 0.0, 0.0],
    [2611.0, 2492.0, 0.028827, 0.093223, 0.009564, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.3477, -7.9297, 11.3916, 6.9128, 0.0, 0.0, 0.0, 0.0],
    [2658.0, 2489.0, 0.01824, 0.058992, 0.00605, 123.0, 123.0, 123.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2532.0, 2683.0, 0.024554, 0.079917, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.6583, 1.41, -7.6453, -2.336, 0.0, 0.0, 0.0, 0.0],
    [2477.0, 2697.0, 0.06843, 0.09157, 0.0084, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.1714, -0.9439, 34.9298, 1.0529, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 2728.0, 0.086529, 0.11405, 0.010191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.1808, -4.0529, 47.8635, 5.1, 0.0, 0.0, 0.0, 0.0],
    [2579.0, 2558.0, 0.007851, 0.019826, 0.00203, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0481, -12.6119, -9.0319, 12.4186, 0.0, 0.0, 0.0, 0.0],
    [2618.0, 2640.0, 0.010331, 0.026529, 0.002691, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.5623, -1.3307, -28.4894, 1.2075, 0.0, 0.0, 0.0, 0.0],
    [2596.0, 2618.0, 0.022314, 0.057016, 0.00576, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.626, -1.0, 5.6322, 0.3505, 0.0, 0.0, 0.0, 0.0],
    [2595.0, 2656.0, 0.030992, 0.079008, 0.00801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.58, -1.0, 3.5833, 0.012, 0.0, 0.0, 0.0, 0.0],
    [2458.0, 2561.0, 0.002636, 0.007521, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.4243, -16.8294, -33.3948, 16.8198, 0.0, 0.0, 0.0, 0.0],
    [2553.0, 2535.0, 0.030248, 0.06281, 0.00061, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.2773, -0.4399, 43.7397, 1.3244, 0.0, 0.0, 0.0, 0.0],
    [2534.0, 2466.0, 0.003314, 0.010826, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.9881, 2.6245, 19.9989, -2.7245, 0.0, 0.0, 0.0, 0.0],
    [2544.0, 2536.0, 0.04124, 0.072314, 0.00687, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.0553, -0.346, 31.3795, 0.0627, 0.0, 0.0, 0.0, 0.0],
    [2534.0, 2474.0, 0.018603, 0.056198, 0.00581, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8491, -10.6245, -3.8311, 9.9532, 0.0, 0.0, 0.0, 0.0],
    [2591.0, 2613.0, 0.024793, 0.08, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.408, 0.1052, 23.5183, -0.7692, 0.0, 0.0, 0.0, 0.0],
    [2459.0, 2656.0, 0.01314, 0.041818, 0.004479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7812, 1.5007, -11.7663, -2.012, 0.0, 0.0, 0.0, 0.0],
    [2655.0, 2617.0, 0.009421, 0.030661, 0.003151, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.6621, 9.4206, 23.7152, -9.6128, 0.0, 0.0, 0.0, 0.0],
    [2655.0, 2587.0, 0.029008, 0.09438, 0.009661, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7744, -12.3222, -6.7283, 11.3444, 0.0, 0.0, 0.0, 0.0],
    [2472.0, 2536.0, 0.004207, 0.010578, 0.00106, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.8402, -4.2858, 55.946, 4.4192, 0.0, 0.0, 0.0, 0.0],
    [2717.0, 2535.0, 0.007364, 0.023802, 0.002439, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3144, -12.4153, -17.2878, 12.1958, 0.0, 0.0, 0.0, 0.0],
    [2717.0, 2458.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0418, 4.2142, 20.0471, -4.2614, 0.0, 0.0, 0.0, 0.0],
    [2717.0, 2459.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.8205, 4.2011, 21.8267, -4.2453, 0.0, 0.0, 0.0, 0.0],
    [2466.0, 2472.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.4779, -1.2755, 41.5202, 1.2858, 0.0, 0.0, 0.0, 0.0],
    [2590.0, 2580.0, 0.008256, 0.026281, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.56, -1.1277, 24.6035, 0.9373, 0.0, 0.0, 0.0, 0.0],
    [2517.0, 2590.0, 0.018099, 0.057016, 0.0062, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.694, -0.8, 8.706, 0.1277, 0.0, 0.0, 0.0, 0.0],
    [2561.0, 2536.0, 0.00405, 0.010578, 0.001089, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.1438, -19.3198, -22.116, 19.2564, 0.0, 0.0, 0.0, 0.0],
    [2463.0, 2458.0, 0.002314, 0.007521, 0.00077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -73.785, -4.0004, 73.8864, 4.234, 0.0, 0.0, 0.0, 0.0],
    [2651.0, 2463.0, 0.003967, 0.012984, 0.001309, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -63.4273, -1.2419, 63.556, 1.5004, 0.0, 0.0, 0.0, 0.0],
    [2551.0, 2544.0, 0.003612, 0.011661, 0.0012, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.9622, -4.1924, 56.0553, 4.346, 0.0, 0.0, 0.0, 0.0],
    [2661.0, 2551.0, 0.068984, 0.121207, 0.011449, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.0019, -1.327, 47.2682, 2.1924, 0.0, 0.0, 0.0, 0.0],
    [2462.0, 2660.0, 0.037603, 0.091744, 0.00968, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0001, -1.1787, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2629.0, 2659.0, 0.019669, 0.086124, 0.00924, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.3267, 1.0322, -13.297, -2.0, 0.0, 0.0, 0.0, 0.0],
    [2482.0, 2661.0, 0.066612, 0.113058, 0.01118, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.1569, -7.4445, 57.0999, 9.5057, 0.0, 0.0, 0.0, 0.0],
    [2639.0, 2553.0, 0.013223, 0.033058, 0.003269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.4693, 1.5034, 35.6063, -1.5601, 0.0, 0.0, 0.0, 0.0],
    [2728.0, 2639.0, 0.05686, 0.093388, 0.00944, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.437, 3.3828, 25.7523, -4.0034, 0.0, 0.0, 0.0, 0.0],
    [2684.0, 2535.0, 0.037603, 0.121653, 0.01249, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.9121, 0.2589, 28.15, -1.042, 0.0, 0.0, 0.0, 0.0],
    [2695.0, 2587.0, 0.030579, 0.053719, 0.00508, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.229, -3.0, 10.2583, 2.4561, 0.0, 0.0, 0.0, 0.0],
    [2618.0, 2537.0, 0.008512, 0.020744, 0.002321, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.3547, 4.8025, 58.6071, -4.457, 0.0, 0.0, 0.0, 0.0],
    [2537.0, 2681.0, 0.040496, 0.096686, 0.010159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.3151, 5.457, 61.5924, -3.6115, 0.0, 0.0, 0.0, 0.0],
    [2711.0, 2567.0, 0.034793, 0.10281, 0.01045, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.2087, 17.1072, 40.7846, -16.6211, 0.0, 0.0, 0.0, 0.0],
    [2471.0, 2651.0, 0.001983, 0.006281, 0.000651, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.92, 3.267, 41.9483, -3.2581, 0.0, 0.0, 0.0, 0.0],
    [2457.0, 2471.0, 0.006529, 0.021157, 0.0022, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3937, 9.0729, 19.418, -9.267, 0.0, 0.0, 0.0, 0.0],
    [2640.0, 2579.0, 0.009256, 0.023802, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1244, -5.2075, -12.1105, 4.9644, 0.0, 0.0, 0.0, 0.0],
    [2725.0, 2617.0, 0.062231, 0.104132, 0.010721, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.3426, -3.1023, 21.5981, 2.3069, 0.0, 0.0, 0.0, 0.0],
    [2542.0, 2725.0, 0.047017, 0.078512, 0.00808, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.58, -1.1, 3.5856, 0.2023, 0.0, 0.0, 0.0, 0.0],
    [2477.0, 2482.0, 0.005446, 0.007603, 0.00077, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.7876, -3.7927, 42.8829, 3.8445, 0.0, 0.0, 0.0, 0.0],
    [2617.0, 2580.0, 0.016198, 0.033802, 0.003509, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.2724, -6.3534, -29.1471, 6.2098, 0.0, 0.0, 0.0, 0.0],
    [2633.0, 2473.0, 0.007917, 0.025612, 0.005261, 114.0, 114.0, 114.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2655.0, 2633.0, 0.02781, 0.089942, 0.01845, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.6587, -0.5984, -6.648, -1.5, 0.0, 0.0, 0.0, 0.0],
    [2457.0, 2474.0, 0.013967, 0.044628, 0.00462, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0853, -14.5729, 2.1087, 14.0718, 0.0, 0.0, 0.0, 0.0],
    [2613.0, 2473.0, 0.008678, 0.028099, 0.00295, 88.0, 88.0, 88.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.0203, -3.7308, 46.1689, 3.8434, 0.0, 0.0, 0.0, 0.0],
    [2650.0, 2661.0, 0.016066, 0.052793, 0.01083, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.8593, 9.1422, -19.792, -10.1788, 0.0, 0.0, 0.0, 0.0],
    [2635.0, 2650.0, 0.034, 0.10995, 0.022559, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.1397, 8.0749, -23.9503, -10.1422, 0.0, 0.0, 0.0, 0.0],
    [2503.0, 2535.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.366, -4.0, 16.3787, 3.8064, 0.0, 0.0, 0.0, 0.0],
    [2504.0, 2536.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.866, -2.0, 7.8689, 1.7733, 0.0, 0.0, 0.0, 0.0],
    [2718.0, 2458.0, 0.002149, 0.00719, 0.000721, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.046, -1.0, 2.0461, 0.9102, 0.0, 0.0, 0.0, 0.0],
    [2647.0, 2536.0, 0.000909, 0.003058, 0.00031, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0388, 0.0, 0.0, 0.0, 0.0],
    [2556.0, 2558.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2553, 14.7919, -3.2421, -14.9186, 0.0, 0.0, 0.0, 0.0],
    [2686.0, 2474.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.4747, -9.5139, 33.6757, 9.3347, 0.0, 0.0, 0.0, 0.0],
    [2470.0, 2477.0, 0.037397, 0.120661, 0.01272, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.028, -1.2, 46.8089, 2.404, 0.0, 0.0, 0.0, 0.0],
    [2686.0, 2635.0, 0.019281, 0.062364, 0.006398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.3367, 8.2139, -27.2077, -8.5749, 0.0, 0.0, 0.0, 0.0],
    [2495.0, 2711.0, 0.005702, 0.010174, 0.000939, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.7717, -2.7378, 43.8662, 2.7971, 0.0, 0.0, 0.0, 0.0],
    [2709.0, 2495.0, 0.009669, 0.017017, 0.0016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.0935, -0.4308, 36.2027, 0.4378, 0.0, 0.0, 0.0, 0.0],
    [2540.0, 2710.0, 0.057686, 0.145446, 0.014999, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.8725, 5.1379, 27.2522, -5.9188, 0.0, 0.0, 0.0, 0.0],
    [2573.0, 2711.0, 0.031983, 0.07876, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.9708, 11.518, 42.4973, -11.1348, 0.0, 0.0, 0.0, 0.0],
    [2707.0, 2710.0, 0.01843, 0.06, 0.006149, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6993, 2.6513, 20.7687, -3.1416, 0.0, 0.0, 0.0, 0.0],
    [2691.0, 2692.0, 0.005537, 0.017934, 0.001839, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.7649, -0.1807, 4.766, -0.0281, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 2464.0, 0.036364, 0.120661, 0.01181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.5733, 2.4724, 13.6339, -3.6498, 0.0, 0.0, 0.0, 0.0],
    [2692.0, 2688.0, 0.003058, 0.009917, 0.001019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.4201, -22.7881, 42.4815, 22.869, 0.0, 0.0, 0.0, 0.0],
    [2518.0, 2573.0, 0.067603, 0.119008, 0.0112, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1187, 6.4969, 4.1581, -7.73, 0.0, 0.0, 0.0, 0.0],
    [2701.0, 2518.0, 0.038678, 0.068099, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.6085, 8.6039, -4.5753, -9.2969, 0.0, 0.0, 0.0, 0.0],
    [2636.0, 2573.0, 0.050422, 0.104868, 0.0102, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.318, 7.4437, 20.5267, -8.188, 0.0, 0.0, 0.0, 0.0],
    [2653.0, 2636.0, 0.01976, 0.051397, 0.00515, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1369, 7.1556, 20.216, -7.5437, 0.0, 0.0, 0.0, 0.0],
    [2577.0, 2529.0, 0.02781, 0.079678, 0.008071, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.7052, -20.5132, 28.9878, 20.3301, 0.0, 0.0, 0.0, 0.0],
    [2701.0, 2577.0, 0.014669, 0.032388, 0.003279, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.8432, -20.2827, 27.9892, 20.2132, 0.0, 0.0, 0.0, 0.0],
    [2469.0, 2533.0, 0.022314, 0.072314, 0.014929, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.5459, -10.5756, 31.7524, 9.4667, 0.0, 0.0, 0.0, 0.0],
    [2464.0, 2469.0, 0.013223, 0.017769, 0.001909, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.1573, -7.9222, 21.2149, 7.7756, 0.0, 0.0, 0.0, 0.0],
    [2685.0, 2529.0, 0.008835, 0.027917, 0.003049, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.2586, -8.1813, 26.312, 7.9692, 0.0, 0.0, 0.0, 0.0],
    [2516.0, 2685.0, 0.006876, 0.021579, 0.002398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.5255, -6.6911, 21.5536, 6.4813, 0.0, 0.0, 0.0, 0.0],
    [2632.0, 2694.0, 0.015537, 0.054554, 0.005571, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9339, 5.7924, 2.9401, -6.403, 0.0, 0.0, 0.0, 0.0],
    [2494.0, 2648.0, 0.008512, 0.021744, 0.0022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.1256, -8.1468, -18.0966, 7.9676, 0.0, 0.0, 0.0, 0.0],
    [2648.0, 2692.0, 0.00281, 0.007017, 0.00059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.9624, -15.0676, 6.9691, 15.0162, 0.0, 0.0, 0.0, 0.0],
    [2481.0, 2706.0, 0.027686, 0.089504, 0.009169, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.4534, -2.3099, 36.7773, 2.3016, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 2481.0, 0.021322, 0.069421, 0.007069, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.6921, 1.203, 18.7584, -1.7901, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 2712.0, 0.015041, 0.041322, 0.004259, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4681, 9.9518, -5.4508, -10.3974, 0.0, 0.0, 0.0, 0.0],
    [2693.0, 2691.0, 0.017769, 0.057364, 0.005881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7053, -8.9952, 11.7384, 8.4273, 0.0, 0.0, 0.0, 0.0],
    [2654.0, 2527.0, 0.007364, 0.023802, 0.00251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.0572, -7.0917, 27.1033, 6.9268, 0.0, 0.0, 0.0, 0.0],
    [2673.0, 2586.0, 0.004207, 0.010744, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.7285, -4.5888, 18.7411, 4.4708, 0.0, 0.0, 0.0, 0.0],
    [2464.0, 2653.0, 0.023314, 0.078934, 0.007451, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0703, 11.0981, 5.1019, -11.8556, 0.0, 0.0, 0.0, 0.0],
    [2673.0, 2526.0, 0.002727, 0.008256, 0.000849, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4098, 2.1519, -2.4096, -2.2564, 0.0, 0.0, 0.0, 0.0],
    [2526.0, 2516.0, 0.001488, 0.004959, 0.000479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6254, -3.5436, 12.6275, 3.4911, 0.0, 0.0, 0.0, 0.0],
    [2483.0, 2529.0, 0.028678, 0.092562, 0.009511, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.3029, -6.1083, 12.345, 5.0598, 0.0, 0.0, 0.0, 0.0],
    [2494.0, 2540.0, 0.013636, 0.035537, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.3536, 7.7468, 19.4055, -8.0379, 0.0, 0.0, 0.0, 0.0],
    [2691.0, 2688.0, 0.004207, 0.013554, 0.001401, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.359, -16.7075, 37.42, 16.7416, 0.0, 0.0, 0.0, 0.0],
    [2632.0, 2693.0, 0.005289, 0.010744, 0.001111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2174, -5.6179, 3.2193, 5.4952, 0.0, 0.0, 0.0, 0.0],
    [2712.0, 2709.0, 0.009339, 0.016529, 0.00174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1652, 5.1974, 13.1815, -5.3692, 0.0, 0.0, 0.0, 0.0],
    [2566.0, 2528.0, 0.02124, 0.068603, 0.00704, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.9864, -6.3176, 41.2829, 6.4014, 0.0, 0.0, 0.0, 0.0],
    [2533.0, 2527.0, 0.031397, 0.098843, 0.01074, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.0144, -12.1667, 39.4454, 12.2028, 0.0, 0.0, 0.0, 0.0],
    [2568.0, 2688.0, 0.008512, 0.02686, 0.002899, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8097, 5.324, -0.8074, -5.6542, 0.0, 0.0, 0.0, 0.0],
    [2563.0, 2568.0, 0.018099, 0.057016, 0.0062, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8374, 4.8144, -1.8327, -5.524, 0.0, 0.0, 0.0, 0.0],
    [2480.0, 2688.0, 0.01719, 0.057769, 0.005779, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.9049, -6.6991, 13.9399, 6.1487, 0.0, 0.0, 0.0, 0.0],
    [2575.0, 2710.0, 0.015793, 0.040174, 0.00408, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.6488, -3.4018, -60.1563, 4.1753, 0.0, 0.0, 0.0, 0.0],
    [2620.0, 2566.0, 0.033636, 0.107438, 0.010159, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.582, -5.1843, 39.0084, 5.3176, 0.0, 0.0, 0.0, 0.0],
    [2654.0, 2586.0, 0.008256, 0.016529, 0.001941, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.0222, 5.1917, -20.9911, -5.3708, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 2721.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.2403, 5.4337, -31.1974, -5.4542, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 2721.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.2403, 5.4337, -31.1974, -5.4542, 0.0, 0.0, 0.0, 0.0],
    [2522.0, 2688.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.477, 1.6, -1.4768, -1.6846, 0.0, 0.0, 0.0, 0.0],
    [2523.0, 2689.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.614, -0.4, 0.614, 0.3151, 0.0, 0.0, 0.0, 0.0],
    [2696.0, 2691.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.078, -2.5826, 13.0856, 2.5098, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 2632.0, 0.025397, 0.082157, 0.008429, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.5231, 2.4203, -1.5207, -3.3745, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 2480.0, 0.016364, 0.052893, 0.005581, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2051, -4.0203, 5.2109, 3.3991, 0.0, 0.0, 0.0, 0.0],
    [2563.0, 2701.0, 0.020413, 0.06843, 0.006851, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.7924, -7.1144, 8.8137, 6.3788, 0.0, 0.0, 0.0, 0.0],
    [2696.0, 2691.0, 0.009917, 0.034876, 0.00407, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.878, -1.8174, 2.879, 1.3512, 0.0, 0.0, 0.0, 0.0],
    [2708.0, 2673.0, 0.020174, 0.052231, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.1611, -1.578, 30.3111, 1.2948, 0.0, 0.0, 0.0, 0.0],
    [2673.0, 2528.0, 0.009504, 0.024554, 0.00256, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.1517, -11.6145, 50.3546, 11.8197, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 2662.0, 0.01405, 0.023141, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.8697, 15.2743, 48.1605, -15.082, 0.0, 0.0, 0.0, 0.0],
    [2670.0, 2672.0, 0.03286, 0.076678, 0.00771, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.8293, -11.3274, -38.3947, 11.3971, 0.0, 0.0, 0.0, 0.0],
    [2667.0, 2669.0, 0.042231, 0.098959, 0.00974, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4568, 4.2234, 23.6557, -4.949, 0.0, 0.0, 0.0, 0.0],
    [2671.0, 2729.0, 0.073058, 0.191901, 0.018319, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7786, -12.2453, -15.5556, 10.5752, 0.0, 0.0, 0.0, 0.0],
    [2672.0, 2597.0, 0.030909, 0.081066, 0.007739, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5584, -11.909, -17.4473, 11.2524, 0.0, 0.0, 0.0, 0.0],
    [2597.0, 2729.0, 0.042066, 0.110744, 0.010529, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.3673, -11.7524, -14.2544, 10.7487, 0.0, 0.0, 0.0, 0.0],
    [2668.0, 2671.0, 0.016529, 0.033058, 0.00242, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.6827, -1.7566, 5.6875, 1.471, 0.0, 0.0, 0.0, 0.0],
    [2570.0, 2490.0, 0.040496, 0.071066, 0.00673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.2796, -1.8826, -5.2697, 1.0799, 0.0, 0.0, 0.0, 0.0],
    [2490.0, 2668.0, 0.046281, 0.071066, 0.007599, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4787, -1.6799, -1.4773, 0.7566, 0.0, 0.0, 0.0, 0.0],
    [2671.0, 2677.0, 0.004959, 0.008256, 0.000849, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.5536, 16.2789, 36.6187, -16.2743, 0.0, 0.0, 0.0, 0.0],
    [2571.0, 2570.0, 0.004132, 0.013719, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.2646, -0.7821, -2.2645, 0.6145, 0.0, 0.0, 0.0, 0.0],
    [2669.0, 2699.0, 0.022752, 0.045, 0.004593, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.3318, -3.0733, -26.202, 2.7679, 0.0, 0.0, 0.0, 0.0],
    [2662.0, 2670.0, 0.006347, 0.021851, 0.002877, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -68.9395, 18.882, 69.2039, -18.3255, 0.0, 0.0, 0.0, 0.0],
    [2582.0, 2729.0, 0.04438, 0.078256, 0.007391, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.5036, -5.5236, 10.5529, 4.699, 0.0, 0.0, 0.0, 0.0],
    [2612.0, 2582.0, 0.056612, 0.099826, 0.009431, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.8709, -5.4541, -0.8594, 4.3236, 0.0, 0.0, 0.0, 0.0],
    [2475.0, 2612.0, 0.019752, 0.062149, 0.006749, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9705, -5.7458, -4.9619, 4.9541, 0.0, 0.0, 0.0, 0.0],
    [2505.0, 2475.0, 0.036686, 0.064711, 0.00611, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.0394, -5.3202, -16.9445, 4.7458, 0.0, 0.0, 0.0, 0.0],
    [2491.0, 2672.0, 0.035868, 0.071322, 0.006241, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.3596, 5.355, 13.4218, -5.993, 0.0, 0.0, 0.0, 0.0],
    [2704.0, 2571.0, 0.03438, 0.060992, 0.005689, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.4787, -1.2228, -10.4476, 0.5821, 0.0, 0.0, 0.0, 0.0],
    [2505.0, 2491.0, 0.035868, 0.071322, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.6854, 4.8202, 13.7486, -5.455, 0.0, 0.0, 0.0, 0.0],
    [2489.0, 2530.0, 0.020397, 0.06595, 0.006771, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.891, 0.7, 3.8942, -1.3916, 0.0, 0.0, 0.0, 0.0],
    [2486.0, 2530.0, 0.014554, 0.047471, 0.00483, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.9943, -1.3628, -7.9852, 0.8916, 0.0, 0.0, 0.0, 0.0],
    [2509.0, 2619.0, 0.006612, 0.015703, 0.001689, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.311, -1.3519, -45.2022, 1.3996, 0.0, 0.0, 0.0, 0.0],
    [2514.0, 2478.0, 0.009826, 0.017364, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -74.5555, 8.7077, 75.0148, -8.0899, 0.0, 0.0, 0.0, 0.0],
    [2478.0, 2510.0, 0.030248, 0.097521, 0.010019, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.3084, -10.9266, -7.2686, 9.8269, 0.0, 0.0, 0.0, 0.0],
    [2546.0, 2511.0, 0.011488, 0.034711, 0.002931, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.1032, -20.7002, 16.1672, 20.5325, 0.0, 0.0, 0.0, 0.0],
    [2705.0, 2546.0, 0.008256, 0.028934, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.886, -18.4606, 2.9092, 18.1002, 0.0, 0.0, 0.0, 0.0],
    [2574.0, 2506.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.8072, -8.3589, 48.8316, 8.3921, 0.0, 0.0, 0.0, 0.0],
    [2574.0, 2602.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5464, 1.2531, -6.546, -1.3, 0.0, 0.0, 0.0, 0.0],
    [2574.0, 2602.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.5464, 1.2531, -6.546, -1.3, 0.0, 0.0, 0.0, 0.0],
    [2513.0, 2705.0, 0.010826, 0.034711, 0.003579, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.2584, -14.4283, -19.207, 14.1606, 0.0, 0.0, 0.0, 0.0],
    [2521.0, 2513.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9884, -3.6891, 12.9903, 3.6484, 0.0, 0.0, 0.0, 0.0],
    [2680.0, 2521.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.4239, -0.1351, -5.4236, 0.0891, 0.0, 0.0, 0.0, 0.0],
    [2514.0, 2680.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4835, 1.2234, -12.4819, -1.2649, 0.0, 0.0, 0.0, 0.0],
    [2478.0, 2726.0, 0.036686, 0.118182, 0.01217, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.9253, 7.5812, 47.6097, -6.8689, 0.0, 0.0, 0.0, 0.0],
    [2703.0, 2726.0, 0.017364, 0.05686, 0.005779, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.7034, 1.4262, 60.2132, -0.4652, 0.0, 0.0, 0.0, 0.0],
    [2687.0, 2507.0, 0.032479, 0.108099, 0.01445, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.7744, -4.1973, 26.9685, 3.0654, 0.0, 0.0, 0.0, 0.0],
    [2676.0, 2506.0, 0.054554, 0.180174, 0.0242, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.7968, -8.4267, 43.6774, 8.4215, 0.0, 0.0, 0.0, 0.0],
    [2508.0, 2511.0, 0.019174, 0.02595, 0.004671, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.6517, -12.6601, -20.5622, 12.2014, 0.0, 0.0, 0.0, 0.0],
    [2619.0, 2511.0, 0.01405, 0.036364, 0.003991, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.6432, -5.3996, -24.5716, 5.0892, 0.0, 0.0, 0.0, 0.0],
    [2644.0, 2510.0, 0.035868, 0.090083, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.8405, -11.1032, 13.9307, 10.2037, 0.0, 0.0, 0.0, 0.0],
    [2716.0, 2511.0, 0.015, 0.047141, 0.004661, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.578, -5.9457, 16.6154, 5.4874, 0.0, 0.0, 0.0, 0.0],
    [2674.0, 2716.0, 0.005248, 0.016504, 0.001631, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.1286, -4.8377, 10.1339, 4.6541, 0.0, 0.0, 0.0, 0.0],
    [2713.0, 2716.0, 0.000256, 0.000661, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.444, -1.3, 6.4441, 1.2916, 0.0, 0.0, 0.0, 0.0],
    [2645.0, 2702.0, 0.041744, 0.073223, 0.006921, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.1962, 5.8436, 19.3367, -6.4379, 0.0, 0.0, 0.0, 0.0],
    [2702.0, 2727.0, 0.023058, 0.07438, 0.00765, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.3497, 1.9379, 42.6902, -1.7777, 0.0, 0.0, 0.0, 0.0],
    [2513.0, 2690.0, 0.000992, 0.003471, 0.000361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.1212, 1.2101, 12.1224, -1.2493, 0.0, 0.0, 0.0, 0.0],
    [2627.0, 2674.0, 0.003636, 0.010744, 0.00106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.0945, -0.4529, -13.0894, 0.3377, 0.0, 0.0, 0.0, 0.0],
    [2508.0, 2631.0, 0.004628, 0.014876, 0.00152, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.6567, 8.9993, -60.5166, -8.7369, 0.0, 0.0, 0.0, 0.0],
    [2520.0, 2644.0, 0.003719, 0.009339, 0.000939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.8469, -7.0077, -7.8435, 6.9032, 0.0, 0.0, 0.0, 0.0],
    [2514.0, 2520.0, 0.004959, 0.012727, 0.00128, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.8739, -2.767, -29.8369, 2.7077, 0.0, 0.0, 0.0, 0.0],
    [2487.0, 2574.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.2704, -3.5301, 22.3163, 3.2526, 0.0, 0.0, 0.0, 0.0],
    [2510.0, 2487.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4117, -0.7642, 6.4154, 0.4301, 0.0, 0.0, 0.0, 0.0],
    [2511.0, 2675.0, 0.014959, 0.043802, 0.00445, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4558, 3.8629, -0.4537, -4.4081, 0.0, 0.0, 0.0, 0.0],
    [2512.0, 2507.0, 0.007603, 0.019826, 0.002059, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.1625, -3.179, 33.2307, 3.1014, 0.0, 0.0, 0.0, 0.0],
    [2584.0, 2511.0, 0.034793, 0.111901, 0.011761, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.6469, -6.0765, 12.7007, 4.8028, 0.0, 0.0, 0.0, 0.0],
    [2687.0, 2584.0, 0.007017, 0.022397, 0.002369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.577, -3.9625, 0.5779, 3.6765, 0.0, 0.0, 0.0, 0.0],
    [2625.0, 2682.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6987, 3.6157, -2.6972, -3.8743, 0.0, 0.0, 0.0, 0.0],
    [2687.0, 2625.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9514, 3.7598, -4.9487, -4.0157, 0.0, 0.0, 0.0, 0.0],
    [2572.0, 2578.0, 0.019917, 0.052446, 0.005191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.718, 2.4454, 6.7267, -3.0523, 0.0, 0.0, 0.0, 0.0],
    [2682.0, 2572.0, 0.011868, 0.03176, 0.003151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.0998, 2.1743, 6.104, -2.5454, 0.0, 0.0, 0.0, 0.0],
    [2630.0, 2508.0, 0.005041, 0.016859, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.4913, -3.7117, -6.489, 3.5031, 0.0, 0.0, 0.0, 0.0],
    [2455.0, 2508.0, 0.003314, 0.010909, 0.001111, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.2018, -9.4078, -21.1875, 9.317, 0.0, 0.0, 0.0, 0.0],
    [2675.0, 2637.0, 0.007769, 0.024793, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.4673, 4.2081, 0.4685, -4.5218, 0.0, 0.0, 0.0, 0.0],
    [2598.0, 2479.0, 0.007107, 0.023141, 0.00234, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.9385, -4.6471, 43.0481, 4.7201, 0.0, 0.0, 0.0, 0.0],
    [2631.0, 2599.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.9926, 5.9369, -45.9392, -5.8895, 0.0, 0.0, 0.0, 0.0],
    [2649.0, 2645.0, 0.006446, 0.020661, 0.00213, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.1396, 16.4921, 31.2057, -16.5382, 0.0, 0.0, 0.0, 0.0],
    [2641.0, 2506.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.9091, 0.8284, 10.9103, -0.8752, 0.0, 0.0, 0.0, 0.0],
    [2642.0, 2507.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0508, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2509.0, 0.020744, 0.067273, 0.00682, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.6293, -4.1601, 2.6328, 3.3215, 0.0, 0.0, 0.0, 0.0],
    [2641.0, 2525.0, 0.005446, 0.017364, 0.001769, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8541, -3.0284, -12.8465, 2.8329, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2455.0, 0.006124, 0.015703, 0.001571, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.3208, -7.1646, -32.2668, 7.1078, 0.0, 0.0, 0.0, 0.0],
    [2606.0, 2509.0, 0.001322, 0.004207, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4029, -12.6292, 23.4103, 12.598, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 2606.0, 0.007934, 0.022314, 0.002149, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4734, -9.1785, 4.4799, 8.9292, 0.0, 0.0, 0.0, 0.0],
    [2525.0, 2630.0, 0.009091, 0.028934, 0.002899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6415, -2.8329, -12.6293, 2.5117, 0.0, 0.0, 0.0, 0.0],
    [2637.0, 2678.0, 0.007364, 0.023719, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9335, 1.3218, 12.9436, -1.5882, 0.0, 0.0, 0.0, 0.0],
    [2479.0, 2649.0, 0.003314, 0.010744, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5533, 19.6126, 14.5696, -19.6921, 0.0, 0.0, 0.0, 0.0],
    [2690.0, 2548.0, 0.002066, 0.006942, 0.000699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.5664, -0.0507, 18.5723, -0.0138, 0.0, 0.0, 0.0, 0.0],
    [2703.0, 2645.0, 0.011322, 0.036364, 0.003751, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.2014, -5.8262, -37.0696, 5.7946, 0.0, 0.0, 0.0, 0.0],
    [2548.0, 2598.0, 0.002893, 0.009256, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.0503, -2.3862, 31.0735, 2.3471, 0.0, 0.0, 0.0, 0.0],
    [2599.0, 2627.0, 0.002479, 0.007438, 0.000731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.0272, 1.3895, -23.0165, -1.4471, 0.0, 0.0, 0.0, 0.0],
    [2549.0, 2512.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.7356, 1.1472, 9.7395, -1.421, 0.0, 0.0, 0.0, 0.0],
    [2678.0, 2549.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.1486, 1.5882, 13.1556, -1.8472, 0.0, 0.0, 0.0, 0.0],
    [2608.0, 2727.0, 0.001653, 0.004959, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.7559, 1.4721, 26.7655, -1.5087, 0.0, 0.0, 0.0, 0.0],
    [2485.0, 2676.0, 0.039504, 0.124554, 0.011761, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.9907, -3.4538, 17.093, 2.4183, 0.0, 0.0, 0.0, 0.0],
    [2545.0, 2511.0, 0.039504, 0.069587, 0.00657, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.6626, -5.046, 46.3579, 5.47, 0.0, 0.0, 0.0, 0.0],
    [2543.0, 2545.0, 0.053058, 0.093554, 0.00884, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.2028, -2.5979, 31.6506, 2.346, 0.0, 0.0, 0.0, 0.0],
    [2666.0, 2543.0, 0.032934, 0.106504, 0.010931, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.3888, 0.9435, 1.39, -2.2076, 0.0, 0.0, 0.0, 0.0],
    [2665.0, 2543.0, 0.058066, 0.103058, 0.00937, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.615, -1.9, 9.6628, 0.9055, 0.0, 0.0, 0.0, 0.0],
    [2676.0, 2666.0, 0.024438, 0.079017, 0.008109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2188, 0.9084, -3.2162, -1.8435, 0.0, 0.0, 0.0, 0.0],
    [2465.0, 2726.0, 0.021388, 0.069537, 0.007289, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.8328, 0.8195, 27.9684, -1.2751, 0.0, 0.0, 0.0, 0.0],
    [2652.0, 2510.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.301, -2.6, 12.3026, 2.5573, 0.0, 0.0, 0.0, 0.0],
    [2508.0, 2720.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3521, 2.8407, -15.343, -3.0, 0.0, 0.0, 0.0, 0.0],
    [2509.0, 2719.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.4059, 2.4324, -13.399, -2.6, 0.0, 0.0, 0.0, 0.0],
    [2626.0, 2507.0, 0.01281, 0.021488, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.6872, 0.1195, 45.9043, -0.0176, 0.0, 0.0, 0.0, 0.0],
    [2476.0, 2626.0, 0.026198, 0.043967, 0.004339, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.1226, 1.1746, 40.4712, -1.1195, 0.0, 0.0, 0.0, 0.0],
    [2588.0, 2460.0, 0.03905, 0.126281, 0.012971, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8949, -4.3478, 29.1785, 3.7298, 0.0, 0.0, 0.0, 0.0],
    [2714.0, 2604.0, 0.011653, 0.037686, 0.00387, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.3538, -8.2176, 46.564, 8.4199, 0.0, 0.0, 0.0, 0.0],
    [2460.0, 2714.0, 0.021397, 0.069174, 0.0071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.4295, -6.2298, 40.727, 6.3301, 0.0, 0.0, 0.0, 0.0],
    [2468.0, 2714.0, 0.00281, 0.009174, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.626, -2.0, 5.6268, 1.8875, 0.0, 0.0, 0.0, 0.0],
    [2679.0, 2603.0, 0.158017, 0.182727, 0.016429, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.3423, -5.1518, 14.6408, 3.5052, 0.0, 0.0, 0.0, 0.0],
    [2616.0, 2604.0, 0.009826, 0.017521, 0.0016, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.9686, -2.0184, 26.0225, 1.916, 0.0, 0.0, 0.0, 0.0],
    [2515.0, 2600.0, 0.010388, 0.050826, 0.004939, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.9403, -13.8595, 34.0533, 13.801, 0.0, 0.0, 0.0, 0.0],
    [2576.0, 2600.0, 0.036033, 0.128934, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.1721, -4.8402, 39.6349, 4.9602, 0.0, 0.0, 0.0, 0.0],
    [2492.0, 2603.0, 0.022339, 0.074959, 0.00748, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.5976, -8.4128, 20.6867, 7.79, 0.0, 0.0, 0.0, 0.0],
    [2456.0, 2576.0, 0.041397, 0.069421, 0.00711, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.436, -2.6402, 26.6825, 2.204, 0.0, 0.0, 0.0, 0.0],
    [2524.0, 2576.0, 0.033141, 0.061157, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.58, -1.0, 3.5836, 0.2362, 0.0, 0.0, 0.0, 0.0],
    [2557.0, 2456.0, 0.037686, 0.121488, 0.01249, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0975, -1.9001, 14.162, 0.6402, 0.0, 0.0, 0.0, 0.0],
    [2559.0, 2557.0, 0.019422, 0.06281, 0.00649, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9489, -0.6233, 7.9595, -0.0999, 0.0, 0.0, 0.0, 0.0],
    [2605.0, 2600.0, 0.035868, 0.115702, 0.012199, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8799, -14.8261, 9.9678, 13.6107, 0.0, 0.0, 0.0, 0.0],
    [2538.0, 2601.0, 0.030248, 0.097521, 0.01028, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3569, -2.4109, 10.3838, 1.2196, 0.0, 0.0, 0.0, 0.0],
    [2569.0, 2532.0, 0.009826, 0.017273, 0.001631, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.2118, 6.9776, 7.2203, -7.1552, 0.0, 0.0, 0.0, 0.0],
    [2610.0, 2569.0, 0.053223, 0.093471, 0.008821, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.0869, 9.0101, -4.0392, -9.9776, 0.0, 0.0, 0.0, 0.0],
    [2614.0, 2607.0, 0.006612, 0.013719, 0.001331, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.5244, 2.0979, -13.5144, -2.2411, 0.0, 0.0, 0.0, 0.0],
    [2607.0, 2615.0, 0.005372, 0.017364, 0.001791, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.9646, -3.2589, 7.9678, 3.0486, 0.0, 0.0, 0.0, 0.0],
    [2588.0, 2559.0, 0.023388, 0.075868, 0.007841, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.9351, -0.8667, -5.928, -0.0246, 0.0, 0.0, 0.0, 0.0],
    [2615.0, 2603.0, 0.01157, 0.037686, 0.00387, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.8338, -6.7486, 21.8825, 6.4281, 0.0, 0.0, 0.0, 0.0],
    [2589.0, 2601.0, 0.033099, 0.111066, 0.011059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.6139, -10.9038, 26.8368, 10.2942, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 2605.0, 0.028182, 0.091157, 0.009341, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.635, -13.3182, 0.6739, 12.3261, 0.0, 0.0, 0.0, 0.0],
    [2610.0, 2515.0, 0.024463, 0.043471, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.1229, -12.5101, 28.3143, 12.3595, 0.0, 0.0, 0.0, 0.0],
    [2609.0, 2604.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.228, -2.0, 10.2338, 1.8466, 0.0, 0.0, 0.0, 0.0],
    [2616.0, 2614.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.7082, 3.9829, -20.6844, -4.0979, 0.0, 0.0, 0.0, 0.0],
    [2589.0, 2585.0, 0.020496, 0.06876, 0.00688, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7829, 7.4038, -11.7489, -8.115, 0.0, 0.0, 0.0, 0.0],
    [2646.0, 2559.0, 0.015678, 0.050702, 0.005201, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.138, -1.5, 6.1433, 0.912, 0.0, 0.0, 0.0, 0.0],
    [2600.0, 2603.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.1536, 2.4691, -12.1377, -2.949, 0.0, 0.0, 0.0, 0.0],
    [2601.0, 2604.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.3013, 2.301, -11.2875, -2.788, 0.0, 0.0, 0.0, 0.0],
    [2538.0, 2616.0, 0.014463, 0.055537, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.8941, 0.9109, 0.8944, -1.4645, 0.0, 0.0, 0.0, 0.0],
    [2461.0, 2498.0, 0.023554, 0.062149, 0.006389, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.5943, 9.4974, 32.8188, -9.684, 0.0, 0.0, 0.0, 0.0],
    [2539.0, 2461.0, 0.027603, 0.049504, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9427, -1.5274, 2.945, 0.9869, 0.0, 0.0, 0.0, 0.0],
    [2519.0, 2539.0, 0.039669, 0.07157, 0.006411, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.9387, -2.2971, 2.9427, 1.5274, 0.0, 0.0, 0.0, 0.0],
    [2550.0, 2519.0, 0.029826, 0.057934, 0.005469, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2025, -2.95, -3.1983, 2.2971, 0.0, 0.0, 0.0, 0.0],
    [2555.0, 2497.0, 0.009256, 0.030083, 0.003071, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.764, -3.2612, 30.8369, 3.1245, 0.0, 0.0, 0.0, 0.0],
    [2664.0, 2658.0, 0.053141, 0.093388, 0.008901, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.4542, 6.4317, 18.636, -7.1264, 0.0, 0.0, 0.0, 0.0],
    [2552.0, 2555.0, 0.001322, 0.004207, 0.00044, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.1725, -1.7066, 15.175, 1.6612, 0.0, 0.0, 0.0, 0.0],
    [2554.0, 2498.0, 0.009091, 0.029752, 0.00302, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.8556, -2.7385, 22.8952, 2.5001, 0.0, 0.0, 0.0, 0.0],
    [2496.0, 2497.0, 0.055041, 0.164298, 0.016819, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.5065, -3.083, -2.5018, 1.0473, 0.0, 0.0, 0.0, 0.0],
    [2723.0, 2493.0, 0.036529, 0.064132, 0.00605, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.1478, -5.6585, 0.157, 4.9889, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 2554.0, 0.01595, 0.05124, 0.0053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.4297, -1.9722, 4.4326, 1.3385, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 2552.0, 0.007438, 0.023967, 0.002461, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.7049, -2.0037, -1.7045, 1.7066, 0.0, 0.0, 0.0, 0.0],
    [2629.0, 2531.0, 0.036686, 0.116686, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4867, -2.5322, 20.6168, 1.4424, 0.0, 0.0, 0.0, 0.0],
    [2723.0, 2664.0, 0.083141, 0.146281, 0.01392, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6847, 5.6881, 14.8742, -6.9317, 0.0, 0.0, 0.0, 0.0],
    [2700.0, 2497.0, 0.026612, 0.089422, 0.008949, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0364, -0.0118, 17.1002, -0.8627, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 2663.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.5493, 3.4759, 9.5785, -4.1379, 0.0, 0.0, 0.0, 0.0],
    [2547.0, 2550.0, 0.005207, 0.014132, 0.001401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.694, -1.1, 8.6973, 0.9397, 0.0, 0.0, 0.0, 0.0],
    [2550.0, 2700.0, 0.01843, 0.061901, 0.0062, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.8998, -0.1897, 11.9214, -0.4882, 0.0, 0.0, 0.0, 0.0],
    [2488.0, 2723.0, 0.001818, 0.003876, 0.000271, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.626, 0.0, 5.6265, -0.0295, 0.0, 0.0, 0.0, 0.0],
    [2657.0, 2658.0, 0.003471, 0.012636, 0.001191, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.754, -3.6, 33.7891, 3.5918, 0.0, 0.0, 0.0, 0.0],
    [2502.0, 2724.0, 0.003314, 0.010578, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5923, -4.8152, 22.6074, 4.7352, 0.0, 0.0, 0.0, 0.0],
    [2643.0, 2502.0, 0.029752, 0.095868, 0.01007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.2882, -3.9946, 10.3183, 2.9152, 0.0, 0.0, 0.0, 0.0],
    [2581.0, 2643.0, 0.005124, 0.016529, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.9296, -2.094, -3.9288, 1.8946, 0.0, 0.0, 0.0, 0.0],
    [2560.0, 2594.0, 0.033471, 0.065289, 0.005929, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.909, 0.0, 4.9158, -0.6926, 0.0, 0.0, 0.0, 0.0],
    [2467.0, 2628.0, 0.016529, 0.031397, 0.002899, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.5455, 4.2815, 3.55, -4.6153, 0.0, 0.0, 0.0, 0.0],
    [2634.0, 2467.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0473, 4.6974, -3.0375, -5.3815, 0.0, 0.0, 0.0, 0.0],
    [2628.0, 2500.0, 0.016529, 0.031397, 0.003151, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.698, 4.1153, 5.7051, -4.4734, 0.0, 0.0, 0.0, 0.0],
    [2611.0, 2634.0, 0.022884, 0.074, 0.007592, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.6187, 5.3297, -5.6063, -6.1974, 0.0, 0.0, 0.0, 0.0],
    [2724.0, 2499.0, 0.001653, 0.005289, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.5634, -7.5352, 38.585, 7.5421, 0.0, 0.0, 0.0, 0.0],
    [2501.0, 2500.0, 0.009091, 0.028099, 0.00288, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.5381, 2.7533, 22.578, -2.9692, 0.0, 0.0, 0.0, 0.0],
    [2564.0, 2562.0, 0.00405, 0.013314, 0.001379, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.6038, 1.3712, 24.6248, -1.4638, 0.0, 0.0, 0.0, 0.0],
    [2583.0, 2564.0, 0.020744, 0.066281, 0.006989, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.5058, 2.3463, 12.5348, -3.0712, 0.0, 0.0, 0.0, 0.0],
    [2683.0, 2583.0, 0.028347, 0.092231, 0.009511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.3327, 1.536, 0.3338, -2.6463, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 2581.0, 0.040331, 0.130413, 0.013361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.5368, -1.8101, -17.4306, 0.594, 0.0, 0.0, 0.0, 0.0],
    [2623.0, 2501.0, 0.020413, 0.066124, 0.006781, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2442, 3.8799, 5.2521, -4.6533, 0.0, 0.0, 0.0, 0.0],
    [2743.0, 1955.0, 0.057868, 0.101322, 0.00967, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.0, -13.0, 56.642, 14.7463, 0.0, 0.0, 0.0, 0.0],
    [2744.0, 1956.0, 0.057868, 0.101322, 0.00967, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.0, -14.0, 55.6051, 15.6854, 0.0, 0.0, 0.0, 0.0],
    [2740.0, 820.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.0, -0.0, -59.2647, 1.3804, 0.0, 0.0, 0.0, 0.0],
    [2740.0, 820.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0, 60.0, -0.0, -59.2647, 1.3804, 0.0, 0.0, 0.0, 0.0],
    [2745.0, 1430.0, 0.010413, 0.033554, 0.003543, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.0, -10.0, 25.0673, 9.8197, 0.0, 0.0, 0.0, 0.0],
    [2746.0, 1876.0, 0.009752, 0.030496, 0.003151, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0, -65.0, -26.0, 65.4353, 27.0114, 0.0, 0.0, 0.0, 0.0],
    [2742.0, 1524.0, 0.005702, 0.018264, 0.001922, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.0, -12.0, 33.0615, 11.977, 0.0, 0.0, 0.0, 0.0],
    [2741.0, 1525.0, 0.005702, 0.018264, 0.001922, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.0, -12.0, 33.0615, 11.977, 0.0, 0.0, 0.0, 0.0],
    [5.0, 4.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.4783, 35.1206, 23.4786, -35.1175, 0.0, 0.0, 0.0, 0.0],
    [7.0, 6.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 103.9045, 64.894, -103.9018, -64.8664, 0.0, 0.0, 0.0, 0.0],
    [9.0, 8.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 154.0782, 10.7555, -154.0768, -10.7414, 0.0, 0.0, 0.0, 0.0],
    [11.0, 10.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 111.4308, -61.8283, -111.4277, 61.8593, 0.0, 0.0, 0.0, 0.0],
    [12.0, 11.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 79.0662, 9.1318, -79.065, -9.1198, 0.0, 0.0, 0.0, 0.0],
    [14.0, 13.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 294.4718, 44.1229, -294.4666, -44.0704, 0.0, 0.0, 0.0, 0.0],
    [16.0, 15.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [18.0, 17.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4547, 10.2348, -12.4547, -10.2344, 0.0, 0.0, 0.0, 0.0],
    [20.0, 19.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8725, 17.8357, -12.8724, -17.8348, 0.0, 0.0, 0.0, 0.0],
    [22.0, 21.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.7819, -32.1051, 19.7822, 32.1077, 0.0, 0.0, 0.0, 0.0],
    [29.0, 28.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 179.689, 48.2778, -179.687, -48.2581, 0.0, 0.0, 0.0, 0.0],
    [38.0, 37.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -44.6425, -0.2861, 44.6429, 0.2895, 0.0, 0.0, 0.0, 0.0],
    [41.0, 40.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7292, -25.2795, -15.7291, 25.281, 0.0, 0.0, 0.0, 0.0],
    [44.0, 43.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 283.5714, -25.9937, -283.5578, 26.1296, 0.0, 0.0, 0.0, 0.0],
    [46.0, 45.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.128, 52.562, 41.1282, -52.5594, 0.0, 0.0, 0.0, 0.0],
    [49.0, 48.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -269.203, -24.4093, 269.2073, 24.4519, 0.0, 0.0, 0.0, 0.0],
    [52.0, 51.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.8398, -7.9705, -2.8397, 7.9707, 0.0, 0.0, 0.0, 0.0],
    [54.0, 53.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 50.1862, -4.2608, -50.1861, 4.2622, 0.0, 0.0, 0.0, 0.0],
    [56.0, 55.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.2063, -49.3526, -28.2058, 49.3581, 0.0, 0.0, 0.0, 0.0],
    [58.0, 57.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -146.2917, 51.2439, 146.293, -51.2302, 0.0, 0.0, 0.0, 0.0],
    [60.0, 59.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.2269, 4.1248, 0.2269, -4.1248, 0.0, 0.0, 0.0, 0.0],
    [63.0, 62.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.5542, 2.1023, 32.5544, -2.1005, 0.0, 0.0, 0.0, 0.0],
    [65.0, 64.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -366.3434, 8.9649, 366.3511, -8.8883, 0.0, 0.0, 0.0, 0.0],
    [73.0, 72.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 95.7915, 18.191, -95.7898, -18.1749, 0.0, 0.0, 0.0, 0.0],
    [75.0, 74.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.8713, -16.3421, 43.8716, 16.3459, 0.0, 0.0, 0.0, 0.0],
    [77.0, 76.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -83.5052, -8.3352, 83.5064, 8.3471, 0.0, 0.0, 0.0, 0.0],
    [79.0, 78.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [81.0, 80.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.5853, 7.2757, -13.5852, -7.2753, 0.0, 0.0, 0.0, 0.0],
    [85.0, 84.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -19.2935, 3.4517, 19.2935, -3.4511, 0.0, 0.0, 0.0, 0.0],
    [87.0, 86.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -61.9373, -10.8048, 61.938, 10.8115, 0.0, 0.0, 0.0, 0.0],
    [89.0, 88.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.0286, -9.6939, 15.0287, 9.6944, 0.0, 0.0, 0.0, 0.0],
    [91.0, 90.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.4805, -5.99, 57.4811, 5.9957, 0.0, 0.0, 0.0, 0.0],
    [93.0, 92.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.3458, 13.1857, 55.346, -13.1839, 0.0, 0.0, 0.0, 0.0],
    [95.0, 94.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.9087, 20.152, -8.9086, -20.1511, 0.0, 0.0, 0.0, 0.0],
    [97.0, 96.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.9301, 18.6153, 45.9305, -18.6111, 0.0, 0.0, 0.0, 0.0],
    [99.0, 98.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.0083, -1.8436, 52.0088, 1.8481, 0.0, 0.0, 0.0, 0.0],
    [101.0, 100.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.8051, -9.9326, -1.8051, 9.9327, 0.0, 0.0, 0.0, 0.0],
    [103.0, 102.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -106.2162, -24.9182, 106.2183, 24.9384, 0.0, 0.0, 0.0, 0.0],
    [105.0, 104.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.1039, -2.2539, 6.1039, 2.2539, 0.0, 0.0, 0.0, 0.0],
    [107.0, 106.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6381, -40.9022, 0.6384, 40.905, 0.0, 0.0, 0.0, 0.0],
    [109.0, 108.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -64.1519, 28.9492, 64.1528, -28.9408, 0.0, 0.0, 0.0, 0.0],
    [112.0, 111.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.2519, 12.3242, -3.2518, -12.324, 0.0, 0.0, 0.0, 0.0],
    [114.0, 113.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 104.0558, 25.5243, -104.0538, -25.5046, 0.0, 0.0, 0.0, 0.0],
    [117.0, 116.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 71.0547, 9.0345, -71.0538, -9.0258, 0.0, 0.0, 0.0, 0.0],
    [119.0, 118.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -124.607, -7.7757, 124.6096, 7.802, 0.0, 0.0, 0.0, 0.0],
    [121.0, 120.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 242.3359, 40.6336, -242.3325, -40.5993, 0.0, 0.0, 0.0, 0.0],
    [123.0, 122.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 161.9094, -3.0108, -161.9079, 3.0256, 0.0, 0.0, 0.0, 0.0],
    [126.0, 125.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.2822, -21.0651, 18.2823, 21.0664, 0.0, 0.0, 0.0, 0.0],
    [128.0, 127.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.9104, 33.7774, 69.9107, -33.7739, 0.0, 0.0, 0.0, 0.0],
    [130.0, 129.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.4314, 9.7992, -38.4311, -9.7966, 0.0, 0.0, 0.0, 0.0],
    [135.0, 134.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -104.5345, -56.0427, 104.5368, 56.0663, 0.0, 0.0, 0.0, 0.0],
    [139.0, 138.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.2369, 21.2287, 40.2371, -21.2275, 0.0, 0.0, 0.0, 0.0],
    [142.0, 141.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [145.0, 144.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [147.0, 146.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -112.4154, 0.2734, 112.4175, -0.2521, 0.0, 0.0, 0.0, 0.0],
    [149.0, 148.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 53.9148, -7.6276, -53.9143, 7.6325, 0.0, 0.0, 0.0, 0.0],
    [151.0, 150.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 130.275, 40.5509, -130.2739, -40.54, 0.0, 0.0, 0.0, 0.0],
    [154.0, 153.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 65.101, 36.2772, -65.1, -36.2673, 0.0, 0.0, 0.0, 0.0],
    [157.0, 155.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [159.0, 158.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 167.0241, 59.2743, -167.0222, -59.2559, 0.0, 0.0, 0.0, 0.0],
    [161.0, 160.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [164.0, 163.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.732, 5.1644, 60.7322, -5.1622, 0.0, 0.0, 0.0, 0.0],
    [166.0, 165.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -190.8367, 17.9336, 190.8428, -17.872, 0.0, 0.0, 0.0, 0.0],
    [167.0, 165.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [171.0, 170.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 58.8724, -56.8748, -58.8712, 56.8866, 0.0, 0.0, 0.0, 0.0],
    [173.0, 172.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [175.0, 174.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 63.5013, -0.2896, -63.5006, 0.2972, 0.0, 0.0, 0.0, 0.0],
    [178.0, 177.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 63.9243, 14.2072, -63.9235, -14.1997, 0.0, 0.0, 0.0, 0.0],
    [180.0, 179.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [185.0, 184.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -128.7314, 51.1782, 128.7325, -51.167, 0.0, 0.0, 0.0, 0.0],
    [187.0, 186.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -111.4618, 43.0482, 111.4627, -43.0396, 0.0, 0.0, 0.0, 0.0],
    [189.0, 188.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.8471, 38.3702, 8.8474, -38.3671, 0.0, 0.0, 0.0, 0.0],
    [191.0, 190.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.1934, -58.1998, 20.1941, 58.2066, 0.0, 0.0, 0.0, 0.0],
    [194.0, 193.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 39.826, 35.7344, -39.8255, -35.7291, 0.0, 0.0, 0.0, 0.0],
    [196.0, 195.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, -144.5501, -61.8498, 144.5516, 61.8651, 0.0, 0.0, 0.0, 0.0],
    [198.0, 197.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 66.3126, 17.0049, -66.3118, -16.9963, 0.0, 0.0, 0.0, 0.0],
    [200.0, 199.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 166.1745, 24.6981, -166.1728, -24.6818, 0.0, 0.0, 0.0, 0.0],
    [202.0, 201.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.8663, -21.2967, -15.8661, 21.2981, 0.0, 0.0, 0.0, 0.0],
    [204.0, 203.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, -134.302, -27.2439, 134.3055, 27.2791, 0.0, 0.0, 0.0, 0.0],
    [206.0, 205.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.0571, 13.3015, -9.0571, -13.3014, 0.0, 0.0, 0.0, 0.0],
    [208.0, 207.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.5232, 6.2586, -59.5225, -6.2523, 0.0, 0.0, 0.0, 0.0],
    [214.0, 213.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [222.0, 221.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [243.0, 242.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 62.7257, 9.2742, -62.723, -9.2476, 0.0, 0.0, 0.0, 0.0],
    [249.0, 248.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [258.0, 257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.1784, -5.106, 41.1797, 5.1183, 0.0, 0.0, 0.0, 0.0],
    [265.0, 264.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [281.0, 280.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [283.0, 282.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.5762, -31.7491, -38.5745, 31.7668, 0.0, 0.0, 0.0, 0.0],
    [295.0, 294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [316.0, 315.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.495, -9.8156, -22.4946, 9.82, 0.0, 0.0, 0.0, 0.0],
    [323.0, 322.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [332.0, 331.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [340.0, 339.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [342.0, 341.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.9135, 22.0125, 18.9141, -22.0065, 0.0, 0.0, 0.0, 0.0],
    [352.0, 351.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [359.0, 358.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 152.9707, 2.4942, -152.9543, -2.3294, 0.0, 0.0, 0.0, 0.0],
    [377.0, 376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.3022, 13.9779, 48.304, -13.9596, 0.0, 0.0, 0.0, 0.0],
    [383.0, 382.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [391.0, 390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [404.0, 403.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [419.0, 418.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.277, -5.074, 22.2774, 5.0778, 0.0, 0.0, 0.0, 0.0],
    [427.0, 426.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.2521, -1.1904, 8.2521, 1.1909, 0.0, 0.0, 0.0, 0.0],
    [434.0, 433.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [439.0, 438.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -53.2957, 1.0198, 53.2977, -0.9997, 0.0, 0.0, 0.0, 0.0],
    [462.0, 461.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 72.0572, 3.1889, -72.0536, -3.1528, 0.0, 0.0, 0.0, 0.0],
    [473.0, 472.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [483.0, 482.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [485.0, 484.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [487.0, 486.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [489.0, 488.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.8765, -1.4168, 9.8766, 1.4175, 0.0, 0.0, 0.0, 0.0],
    [494.0, 493.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 68.3551, 21.9327, -68.3514, -21.8957, 0.0, 0.0, 0.0, 0.0],
    [507.0, 506.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [509.0, 508.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.9264, -1.8822, 33.9272, 1.89, 0.0, 0.0, 0.0, 0.0],
    [515.0, 514.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.3303, 6.4216, -26.3298, -6.4164, 0.0, 0.0, 0.0, 0.0],
    [517.0, 516.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [520.0, 519.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [529.0, 528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [531.0, 530.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [535.0, 534.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [537.0, 536.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [540.0, 539.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.45, 3.6956, -2.45, -3.6954, 0.0, 0.0, 0.0, 0.0],
    [546.0, 545.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [550.0, 549.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [555.0, 554.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [571.0, 570.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.4894, 23.3294, -14.4889, -23.3243, 0.0, 0.0, 0.0, 0.0],
    [574.0, 573.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [584.0, 583.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.5806, 8.7325, -15.5804, -8.7303, 0.0, 0.0, 0.0, 0.0],
    [590.0, 589.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.4384, -1.5833, 15.4385, 1.585, 0.0, 0.0, 0.0, 0.0],
    [610.0, 609.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [614.0, 613.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.8814, -4.7864, 40.8826, 4.7984, 0.0, 0.0, 0.0, 0.0],
    [661.0, 660.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.4746, -34.6382, -36.473, 34.6549, 0.0, 0.0, 0.0, 0.0],
    [682.0, 681.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -52.7537, -1.1391, 52.7556, 1.1584, 0.0, 0.0, 0.0, 0.0],
    [693.0, 692.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -66.9324, -3.2593, 66.9355, 3.2906, 0.0, 0.0, 0.0, 0.0],
    [711.0, 710.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.6116, 1.3561, -21.6113, -1.3528, 0.0, 0.0, 0.0, 0.0],
    [727.0, 726.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 66.5277, 9.4137, -66.5245, -9.3818, 0.0, 0.0, 0.0, 0.0],
    [737.0, 736.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.05, -0.9019, 3.0501, 0.902, 0.0, 0.0, 0.0, 0.0],
    [755.0, 754.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3156, -5.2613, -17.3154, 5.2636, 0.0, 0.0, 0.0, 0.0],
    [765.0, 764.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.584, 2.3951, 9.5841, -2.3944, 0.0, 0.0, 0.0, 0.0],
    [775.0, 774.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.0109, -1.5197, 20.0112, 1.5225, 0.0, 0.0, 0.0, 0.0],
    [804.0, 803.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [843.0, 842.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.1757, -7.6849, -2.1757, 7.6853, 0.0, 0.0, 0.0, 0.0],
    [846.0, 845.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.4085, -0.7065, -40.4073, 0.7183, 0.0, 0.0, 0.0, 0.0],
    [848.0, 847.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6382, 3.5271, -13.6381, -3.5257, 0.0, 0.0, 0.0, 0.0],
    [849.0, 848.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.6283, 3.5179, -10.6282, -3.5171, 0.0, 0.0, 0.0, 0.0],
    [851.0, 850.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.371, -3.9193, 38.372, 3.9296, 0.0, 0.0, 0.0, 0.0],
    [853.0, 852.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.7386, -1.9284, 13.7387, 1.9297, 0.0, 0.0, 0.0, 0.0],
    [857.0, 856.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.3611, 5.9261, 6.3611, -5.9256, 0.0, 0.0, 0.0, 0.0],
    [860.0, 859.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0258, -2.1147, 5.0258, 2.1149, 0.0, 0.0, 0.0, 0.0],
    [862.0, 861.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [865.0, 864.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.6369, -4.7038, 23.6373, 4.708, 0.0, 0.0, 0.0, 0.0],
    [867.0, 866.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.5084, 2.6543, -4.5084, -2.6541, 0.0, 0.0, 0.0, 0.0],
    [869.0, 868.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [872.0, 871.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.5807, -12.4433, 33.5816, 12.4521, 0.0, 0.0, 0.0, 0.0],
    [874.0, 873.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [879.0, 878.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.5996, -3.5475, 17.5999, 3.5499, 0.0, 0.0, 0.0, 0.0],
    [881.0, 880.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.7836, -2.1335, 11.7837, 2.1344, 0.0, 0.0, 0.0, 0.0],
    [887.0, 886.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 51.3972, -0.0175, -51.3955, 0.0349, 0.0, 0.0, 0.0, 0.0],
    [891.0, 890.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.8669, 5.5844, 17.8672, -5.5818, 0.0, 0.0, 0.0, 0.0],
    [893.0, 892.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [896.0, 895.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [897.0, 896.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -38.8494, -36.0869, 38.8513, 36.1064, 0.0, 0.0, 0.0, 0.0],
    [895.0, 897.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [899.0, 898.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8833, -5.7234, 16.8835, 5.7256, 0.0, 0.0, 0.0, 0.0],
    [901.0, 900.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4738, -2.1748, 3.4738, 2.1749, 0.0, 0.0, 0.0, 0.0],
    [903.0, 902.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.707, -0.63, 15.7072, 0.6319, 0.0, 0.0, 0.0, 0.0],
    [908.0, 907.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [914.0, 913.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.0526, -3.5779, 33.0533, 3.5857, 0.0, 0.0, 0.0, 0.0],
    [916.0, 915.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.2621, 3.5364, 3.2621, -3.5362, 0.0, 0.0, 0.0, 0.0],
    [918.0, 917.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [920.0, 919.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [924.0, 923.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.4547, -2.7416, 30.4553, 2.7482, 0.0, 0.0, 0.0, 0.0],
    [926.0, 925.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [928.0, 927.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 9.2202, 9.1494, -9.2201, -9.1481, 0.0, 0.0, 0.0, 0.0],
    [930.0, 929.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.6248, 4.0719, -13.6246, -4.0704, 0.0, 0.0, 0.0, 0.0],
    [932.0, 931.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.8603, 14.1422, -42.8589, -14.128, 0.0, 0.0, 0.0, 0.0],
    [936.0, 935.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.1047, -8.196, 2.1048, 8.1965, 0.0, 0.0, 0.0, 0.0],
    [938.0, 937.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.2203, 7.1306, -33.2195, -7.1228, 0.0, 0.0, 0.0, 0.0],
    [940.0, 939.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [943.0, 942.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [945.0, 944.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.4928, 1.2975, -7.4927, -1.2971, 0.0, 0.0, 0.0, 0.0],
    [951.0, 950.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.5483, 12.4721, -33.5474, -12.4633, 0.0, 0.0, 0.0, 0.0],
    [953.0, 952.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 84.4089, 3.4462, -84.4039, -3.396, 0.0, 0.0, 0.0, 0.0],
    [957.0, 956.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.4705, -2.6897, 25.471, 2.6945, 0.0, 0.0, 0.0, 0.0],
    [959.0, 958.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.1085, -0.7884, 11.1086, 0.7893, 0.0, 0.0, 0.0, 0.0],
    [961.0, 960.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.5381, 1.8827, -14.538, -1.8812, 0.0, 0.0, 0.0, 0.0],
    [963.0, 962.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.2625, 3.6525, -31.2618, -3.6453, 0.0, 0.0, 0.0, 0.0],
    [965.0, 964.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.0116, 7.3153, -10.0115, -7.3143, 0.0, 0.0, 0.0, 0.0],
    [967.0, 966.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1317, 2.26, -11.1316, -2.2591, 0.0, 0.0, 0.0, 0.0],
    [969.0, 968.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.0611, -2.836, 29.0617, 2.842, 0.0, 0.0, 0.0, 0.0],
    [971.0, 970.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.6113, -2.3544, -23.6109, 2.3583, 0.0, 0.0, 0.0, 0.0],
    [973.0, 972.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [975.0, 974.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.6025, -0.7336, 17.6027, 0.7357, 0.0, 0.0, 0.0, 0.0],
    [977.0, 976.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 65.1011, 15.4186, -65.098, -15.3881, 0.0, 0.0, 0.0, 0.0],
    [979.0, 978.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.2504, 14.008, 27.2511, -14.0015, 0.0, 0.0, 0.0, 0.0],
    [983.0, 982.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.7051, 0.9305, -27.7045, -0.9252, 0.0, 0.0, 0.0, 0.0],
    [985.0, 984.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.5444, -7.3239, -0.5443, 7.3243, 0.0, 0.0, 0.0, 0.0],
    [987.0, 986.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.0175, -0.8328, -31.0168, 0.8394, 0.0, 0.0, 0.0, 0.0],
    [991.0, 990.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -36.9746, -3.1129, 36.9755, 3.1225, 0.0, 0.0, 0.0, 0.0],
    [993.0, 992.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [995.0, 994.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [997.0, 996.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.7032, 9.3116, -34.7024, -9.3026, 0.0, 0.0, 0.0, 0.0],
    [998.0, 999.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1000.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.3102, 2.1389, -30.3095, -2.1324, 0.0, 0.0, 0.0, 0.0],
    [1003.0, 1002.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.6891, 3.9072, 0.6891, -3.9071, 0.0, 0.0, 0.0, 0.0],
    [1005.0, 1004.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.4633, -13.4543, 50.4652, 13.4726, 0.0, 0.0, 0.0, 0.0],
    [1007.0, 1006.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.5926, -6.8145, 47.5942, 6.8311, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 1008.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.7684, 11.045, -19.768, -11.0413, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 1010.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1012.0, 1011.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1012.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 1015.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9816, 6.9086, 12.9817, -6.9071, 0.0, 0.0, 0.0, 0.0],
    [1022.0, 1021.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.1906, -3.7186, -40.1895, 3.7298, 0.0, 0.0, 0.0, 0.0],
    [1023.0, 1022.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.4172, -4.4696, 20.4175, 4.4726, 0.0, 0.0, 0.0, 0.0],
    [1033.0, 1032.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4583, -9.4283, 24.4587, 9.4329, 0.0, 0.0, 0.0, 0.0],
    [1037.0, 1036.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.4689, 4.5087, -12.4688, -4.5075, 0.0, 0.0, 0.0, 0.0],
    [1039.0, 1038.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.0277, -6.092, 2.0277, 6.0923, 0.0, 0.0, 0.0, 0.0],
    [1041.0, 1040.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.1596, 0.0454, 4.1596, -0.0453, 0.0, 0.0, 0.0, 0.0],
    [1043.0, 1042.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1045.0, 1044.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 52.5972, 16.1441, -52.5951, -16.1231, 0.0, 0.0, 0.0, 0.0],
    [1047.0, 1046.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.435, 6.6026, -26.4345, -6.5976, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 1048.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.8242, -10.949, -12.824, 10.951, 0.0, 0.0, 0.0, 0.0],
    [1055.0, 1054.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -22.4899, 1.6859, 22.4903, -1.6823, 0.0, 0.0, 0.0, 0.0],
    [1057.0, 1056.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1059.0, 1058.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.6138, -3.9741, 9.6139, 3.9748, 0.0, 0.0, 0.0, 0.0],
    [1062.0, 1061.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.171, -2.9727, -13.1708, 2.9741, 0.0, 0.0, 0.0, 0.0],
    [1065.0, 1064.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.174, 0.6965, 32.1747, -0.6894, 0.0, 0.0, 0.0, 0.0],
    [1067.0, 1066.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.1466, 5.9109, -21.1463, -5.9076, 0.0, 0.0, 0.0, 0.0],
    [1069.0, 1068.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.845, 3.4033, -25.8445, -3.3986, 0.0, 0.0, 0.0, 0.0],
    [1071.0, 1070.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4123, 5.0603, 24.4128, -5.0559, 0.0, 0.0, 0.0, 0.0],
    [1073.0, 1072.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 79.4859, 6.9398, -79.4816, -6.897, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1074.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.0251, 4.7362, -34.0243, -4.7275, 0.0, 0.0, 0.0, 0.0],
    [1077.0, 1076.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.99, 0.4521, 9.9901, -0.4514, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 1078.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1083.0, 1082.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.7535, -3.7509, 55.7556, 3.7721, 0.0, 0.0, 0.0, 0.0],
    [1085.0, 1084.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.7139, 1.412, 26.7144, -1.4069, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 1088.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1093.0, 1092.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7289, -0.831, -0.7289, 0.8311, 0.0, 0.0, 0.0, 0.0],
    [1099.0, 1098.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0003, 3.2071, -1.0003, -3.207, 0.0, 0.0, 0.0, 0.0],
    [1101.0, 1100.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1105.0, 1104.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4122, -1.3696, 10.4123, 1.3704, 0.0, 0.0, 0.0, 0.0],
    [1107.0, 1106.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -29.3469, 0.4589, 29.3475, -0.4529, 0.0, 0.0, 0.0, 0.0],
    [1109.0, 1108.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 1110.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 1111.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1110.0, 1112.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1114.0, 1113.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.221, -8.4782, 59.2234, 8.5021, 0.0, 0.0, 0.0, 0.0],
    [1116.0, 1115.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.8804, 15.3985, -44.8788, -15.3821, 0.0, 0.0, 0.0, 0.0],
    [1122.0, 1121.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1132.0, 1131.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9108, 1.5277, -4.9108, -1.5275, 0.0, 0.0, 0.0, 0.0],
    [1134.0, 1133.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.3479, -0.32, 26.3484, 0.325, 0.0, 0.0, 0.0, 0.0],
    [1137.0, 1136.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1138.0, 1137.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1143.0, 1142.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.5371, 3.7816, -8.537, -3.781, 0.0, 0.0, 0.0, 0.0],
    [1144.0, 1143.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.1774, 0.9478, -5.1773, -0.9476, 0.0, 0.0, 0.0, 0.0],
    [1148.0, 1147.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.8363, -3.8467, 16.8365, 3.8487, 0.0, 0.0, 0.0, 0.0],
    [1150.0, 1149.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.9866, 5.5005, -14.9864, -5.4988, 0.0, 0.0, 0.0, 0.0],
    [1155.0, 1154.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.1417, -2.6347, -10.1417, 2.6354, 0.0, 0.0, 0.0, 0.0],
    [1164.0, 1163.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.1661, 6.5053, -0.1661, -6.505, 0.0, 0.0, 0.0, 0.0],
    [1166.0, 1165.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1170.0, 1169.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 80.5048, 15.1778, -80.5003, -15.1322, 0.0, 0.0, 0.0, 0.0],
    [1172.0, 1171.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1177.0, 1176.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1179.0, 1178.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1181.0, 1180.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.3342, -9.5481, -5.3341, 9.5489, 0.0, 0.0, 0.0, 0.0],
    [1185.0, 1184.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.1526, -6.3273, 49.1543, 6.3442, 0.0, 0.0, 0.0, 0.0],
    [1187.0, 1186.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1194.0, 1193.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.2103, 9.7181, -25.2097, -9.713, 0.0, 0.0, 0.0, 0.0],
    [1201.0, 1200.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.8867, 1.3988, -11.8866, -1.3979, 0.0, 0.0, 0.0, 0.0],
    [1204.0, 1203.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.6445, 2.6273, 27.6451, -2.6219, 0.0, 0.0, 0.0, 0.0],
    [1206.0, 1205.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.3752, 0.5444, 34.376, -0.5359, 0.0, 0.0, 0.0, 0.0],
    [1208.0, 1207.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.2565, 2.1464, -11.2564, -2.1455, 0.0, 0.0, 0.0, 0.0],
    [1210.0, 1209.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.5037, 3.5874, 4.5038, -3.5872, 0.0, 0.0, 0.0, 0.0],
    [1212.0, 1211.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.0061, -1.4172, 1.0061, 1.4173, 0.0, 0.0, 0.0, 0.0],
    [1214.0, 1213.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.2837, -7.5233, -17.2834, 7.5259, 0.0, 0.0, 0.0, 0.0],
    [1218.0, 1217.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1220.0, 1219.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.8217, -0.2437, 1.8217, 0.2438, 0.0, 0.0, 0.0, 0.0],
    [1222.0, 1221.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1224.0, 1223.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7557, -10.0785, 6.7558, 10.0795, 0.0, 0.0, 0.0, 0.0],
    [1230.0, 1229.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.0653, -3.9123, 14.0655, 3.9138, 0.0, 0.0, 0.0, 0.0],
    [1232.0, 1231.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1234.0, 1233.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.3769, -0.6224, 7.377, 0.6228, 0.0, 0.0, 0.0, 0.0],
    [1236.0, 1235.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.6484, 3.6685, -34.6476, -3.6601, 0.0, 0.0, 0.0, 0.0],
    [1240.0, 1239.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.2825, -3.8884, 26.283, 3.8933, 0.0, 0.0, 0.0, 0.0],
    [1242.0, 1241.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.9142, -0.0377, -4.9142, 0.0379, 0.0, 0.0, 0.0, 0.0],
    [1244.0, 1243.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.8887, 4.7668, 43.8902, -4.7523, 0.0, 0.0, 0.0, 0.0],
    [1246.0, 1245.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1248.0, 1247.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.1774, 5.1874, -22.177, -5.1837, 0.0, 0.0, 0.0, 0.0],
    [1254.0, 1253.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1256.0, 1255.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.529, 0.9323, -6.529, -0.932, 0.0, 0.0, 0.0, 0.0],
    [1258.0, 1257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9205, 0.2153, -13.9204, -0.214, 0.0, 0.0, 0.0, 0.0],
    [1262.0, 1261.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.0514, 9.4277, -28.0508, -9.4217, 0.0, 0.0, 0.0, 0.0],
    [1264.0, 1263.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.6457, 5.7484, -12.6455, -5.747, 0.0, 0.0, 0.0, 0.0],
    [1266.0, 1265.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.0172, 10.2576, 28.0178, -10.2513, 0.0, 0.0, 0.0, 0.0],
    [1268.0, 1267.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1269.0, 1268.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1276.0, 1275.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.056, 16.4926, -59.0535, -16.467, 0.0, 0.0, 0.0, 0.0],
    [1278.0, 1277.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.255, -0.7722, -14.2549, 0.7736, 0.0, 0.0, 0.0, 0.0],
    [1282.0, 1281.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.2439, -5.4997, 20.2442, 5.5028, 0.0, 0.0, 0.0, 0.0],
    [1285.0, 1284.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1287.0, 1286.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1289.0, 1288.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3191, -6.728, -6.319, 6.7286, 0.0, 0.0, 0.0, 0.0],
    [1291.0, 1290.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.9414, -2.9364, -13.9413, 2.9379, 0.0, 0.0, 0.0, 0.0],
    [1293.0, 1292.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.767, 6.4369, 33.7679, -6.4286, 0.0, 0.0, 0.0, 0.0],
    [1295.0, 1294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7135, 4.4371, -7.7135, -4.4366, 0.0, 0.0, 0.0, 0.0],
    [1297.0, 1296.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.0744, 1.6219, -11.0743, -1.6211, 0.0, 0.0, 0.0, 0.0],
    [1299.0, 1298.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0148, 11.0571, -0.0147, -11.0562, 0.0, 0.0, 0.0, 0.0],
    [1301.0, 1300.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.4948, -1.367, 6.4948, 1.3673, 0.0, 0.0, 0.0, 0.0],
    [1303.0, 1302.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.2043, -3.1138, 27.2048, 3.1192, 0.0, 0.0, 0.0, 0.0],
    [1305.0, 1304.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.0023, -1.1509, -15.0022, 1.1525, 0.0, 0.0, 0.0, 0.0],
    [1307.0, 1306.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.2039, 8.7554, 31.2046, -8.7481, 0.0, 0.0, 0.0, 0.0],
    [1311.0, 1310.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.6841, -0.107, 3.6841, 0.1071, 0.0, 0.0, 0.0, 0.0],
    [1313.0, 1312.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.7061, -2.7688, 30.7068, 2.7754, 0.0, 0.0, 0.0, 0.0],
    [1315.0, 1314.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4059, 2.9848, -16.4058, -2.9829, 0.0, 0.0, 0.0, 0.0],
    [1319.0, 1318.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1323.0, 1322.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -1.1046, -0.8659, 1.1046, 0.8659, 0.0, 0.0, 0.0, 0.0],
    [1329.0, 1328.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.7845, 0.447, -37.7835, -0.4371, 0.0, 0.0, 0.0, 0.0],
    [1331.0, 1330.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.1074, 0.811, -25.107, -0.8063, 0.0, 0.0, 0.0, 0.0],
    [1333.0, 1332.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.0002, 2.5388, -27.9996, -2.5332, 0.0, 0.0, 0.0, 0.0],
    [1335.0, 1334.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0821, 1.8291, 4.0821, -1.8289, 0.0, 0.0, 0.0, 0.0],
    [1337.0, 1336.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.1679, 1.755, 9.168, -1.7543, 0.0, 0.0, 0.0, 0.0],
    [1342.0, 1341.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 5.0335, -2.6614, -5.0335, 2.6616, 0.0, 0.0, 0.0, 0.0],
    [1344.0, 1343.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1347.0, 1346.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1349.0, 1348.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -42.4908, -4.0553, 42.4922, 4.0686, 0.0, 0.0, 0.0, 0.0],
    [1351.0, 1350.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1352.0, 1351.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1350.0, 1352.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 1353.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0063, -5.8715, -6.0062, 5.872, 0.0, 0.0, 0.0, 0.0],
    [1356.0, 1355.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1360.0, 1359.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3164, 8.1554, 15.3166, -8.1531, 0.0, 0.0, 0.0, 0.0],
    [1362.0, 1361.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1364.0, 1363.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1869, 0.7997, -26.1864, -0.7947, 0.0, 0.0, 0.0, 0.0],
    [1366.0, 1365.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.4103, 13.2474, 50.4122, -13.2285, 0.0, 0.0, 0.0, 0.0],
    [1368.0, 1367.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.5225, -1.9765, -24.5221, 1.9806, 0.0, 0.0, 0.0, 0.0],
    [1374.0, 1373.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.4839, 11.4083, 3.484, -11.4073, 0.0, 0.0, 0.0, 0.0],
    [1375.0, 1374.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 1375.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1377.0, 1376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.0275, -3.8538, 10.0275, 3.8546, 0.0, 0.0, 0.0, 0.0],
    [1379.0, 1378.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.4075, -6.8647, 34.4084, 6.8732, 0.0, 0.0, 0.0, 0.0],
    [1381.0, 1380.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.7397, -6.6137, 25.7402, 6.6184, 0.0, 0.0, 0.0, 0.0],
    [1383.0, 1382.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0485, 1.5455, 0.0485, -1.5455, 0.0, 0.0, 0.0, 0.0],
    [1385.0, 1384.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1387.0, 1386.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 40.5943, 3.2964, -40.5931, -3.2848, 0.0, 0.0, 0.0, 0.0],
    [1389.0, 1388.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.9859, 0.9891, 15.9861, -0.9873, 0.0, 0.0, 0.0, 0.0],
    [1391.0, 1390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.8289, 4.139, 35.8299, -4.1295, 0.0, 0.0, 0.0, 0.0],
    [1393.0, 1392.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1397.0, 1396.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.7293, 0.9942, -7.7293, -0.9938, 0.0, 0.0, 0.0, 0.0],
    [1404.0, 1403.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.5735, 2.4396, -19.5732, -2.4369, 0.0, 0.0, 0.0, 0.0],
    [1410.0, 1409.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -23.0586, -1.4501, 23.059, 1.4538, 0.0, 0.0, 0.0, 0.0],
    [1412.0, 1411.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 74.182, 22.2047, -74.1778, -22.1633, 0.0, 0.0, 0.0, 0.0],
    [1414.0, 1413.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1416.0, 1415.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1418.0, 1417.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.3049, 3.1686, -15.3047, -3.1669, 0.0, 0.0, 0.0, 0.0],
    [1420.0, 1419.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.2259, -1.3695, -7.2259, 1.3699, 0.0, 0.0, 0.0, 0.0],
    [1422.0, 1421.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.5127, 4.4746, -13.5126, -4.4732, 0.0, 0.0, 0.0, 0.0],
    [1424.0, 1423.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 30.4523, 2.2153, -30.4516, -2.2088, 0.0, 0.0, 0.0, 0.0],
    [1428.0, 1427.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.4716, 15.4993, -32.4707, -15.4904, 0.0, 0.0, 0.0, 0.0],
    [1430.0, 1429.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -59.5514, -23.8209, 59.5544, 23.851, 0.0, 0.0, 0.0, 0.0],
    [1434.0, 1433.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1439.0, 1438.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -69.405, -0.5536, 69.4084, 0.5879, 0.0, 0.0, 0.0, 0.0],
    [1441.0, 1440.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -84.6231, -13.197, 84.6282, 13.2475, 0.0, 0.0, 0.0, 0.0],
    [1445.0, 1444.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1449.0, 1448.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7271, -0.6131, 5.7271, 0.6134, 0.0, 0.0, 0.0, 0.0],
    [1451.0, 1450.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.3359, -2.8474, 15.3361, 2.8491, 0.0, 0.0, 0.0, 0.0],
    [1453.0, 1452.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4117, -1.7083, 10.4118, 1.7091, 0.0, 0.0, 0.0, 0.0],
    [1455.0, 1454.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.3524, 2.8711, 32.3532, -2.8637, 0.0, 0.0, 0.0, 0.0],
    [1457.0, 1456.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.1781, 0.6737, -17.1779, -0.6716, 0.0, 0.0, 0.0, 0.0],
    [1459.0, 1458.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -9.2289, -4.1831, 9.229, 4.1838, 0.0, 0.0, 0.0, 0.0],
    [1461.0, 1460.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 8.2667, -5.7442, -8.2666, 5.7449, 0.0, 0.0, 0.0, 0.0],
    [1463.0, 1462.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.9972, -0.5132, 40.9984, 0.5252, 0.0, 0.0, 0.0, 0.0],
    [1465.0, 1464.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 38.1371, -1.6515, -38.136, 1.6621, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 1468.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1473.0, 1472.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.0964, -8.6087, 27.097, 8.6143, 0.0, 0.0, 0.0, 0.0],
    [1475.0, 1474.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.4893, 7.8799, 7.4894, -7.8791, 0.0, 0.0, 0.0, 0.0],
    [1477.0, 1476.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 47.2809, 4.2703, -47.2794, -4.2549, 0.0, 0.0, 0.0, 0.0],
    [1479.0, 1478.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.2708, -2.7367, 5.2708, 2.737, 0.0, 0.0, 0.0, 0.0],
    [1481.0, 1480.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1483.0, 1482.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.1566, -2.7176, 40.1577, 2.7287, 0.0, 0.0, 0.0, 0.0],
    [1485.0, 1484.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.137, 0.7181, -16.1369, -0.7162, 0.0, 0.0, 0.0, 0.0],
    [1487.0, 1486.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1489.0, 1488.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 22.4048, -0.0257, -22.4045, 0.0293, 0.0, 0.0, 0.0, 0.0],
    [1491.0, 1490.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1494.0, 1493.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.7751, -1.1606, -6.7751, 1.1609, 0.0, 0.0, 0.0, 0.0],
    [1496.0, 1495.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 36.7204, 5.3771, -36.7194, -5.3676, 0.0, 0.0, 0.0, 0.0],
    [1498.0, 1497.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 19.3552, 3.9479, -19.3549, -3.9452, 0.0, 0.0, 0.0, 0.0],
    [1500.0, 1499.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.4497, 3.1443, -2.4496, -3.1442, 0.0, 0.0, 0.0, 0.0],
    [1502.0, 1501.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1504.0, 1503.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.3276, 0.1321, -42.3264, -0.1195, 0.0, 0.0, 0.0, 0.0],
    [1506.0, 1505.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1511.0, 1510.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.7314, 9.5272, -12.7312, -9.5254, 0.0, 0.0, 0.0, 0.0],
    [1513.0, 1512.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1519.0, 1518.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.0226, 0.6938, -32.0219, -0.6868, 0.0, 0.0, 0.0, 0.0],
    [1521.0, 1520.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.011, -0.01, 2.011, 0.01, 0.0, 0.0, 0.0, 0.0],
    [1523.0, 1522.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.7564, -1.8565, 3.7564, 1.8567, 0.0, 0.0, 0.0, 0.0],
    [1525.0, 1524.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4078, 3.8164, -0.4078, -3.8163, 0.0, 0.0, 0.0, 0.0],
    [1527.0, 1526.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.3942, 5.9317, -17.394, -5.9294, 0.0, 0.0, 0.0, 0.0],
    [1529.0, 1528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.7362, 1.1934, 2.7362, -1.1933, 0.0, 0.0, 0.0, 0.0],
    [1537.0, 1536.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.836, -2.0313, 8.8361, 2.0319, 0.0, 0.0, 0.0, 0.0],
    [1539.0, 1538.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1543.0, 1542.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -60.889, -3.5505, 60.8916, 3.5763, 0.0, 0.0, 0.0, 0.0],
    [1545.0, 1544.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.0495, 2.8717, 4.0495, -2.8715, 0.0, 0.0, 0.0, 0.0],
    [1547.0, 1546.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1549.0, 1548.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.0948, 13.0749, -1.0947, -13.0737, 0.0, 0.0, 0.0, 0.0],
    [1551.0, 1550.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.7397, -0.2827, -15.7396, 0.2844, 0.0, 0.0, 0.0, 0.0],
    [1557.0, 1556.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.5061, 2.5436, -24.5057, -2.5394, 0.0, 0.0, 0.0, 0.0],
    [1559.0, 1558.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -49.031, 1.0311, 49.0326, -1.0148, 0.0, 0.0, 0.0, 0.0],
    [1561.0, 1560.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.2657, 0.415, 47.2672, -0.3996, 0.0, 0.0, 0.0, 0.0],
    [1565.0, 1564.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.4666, 8.3174, 5.4666, -8.3167, 0.0, 0.0, 0.0, 0.0],
    [1567.0, 1566.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1571.0, 1570.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.161, -8.2528, -7.1609, 8.2537, 0.0, 0.0, 0.0, 0.0],
    [1573.0, 1572.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.3714, -12.1347, 57.3738, 12.1584, 0.0, 0.0, 0.0, 0.0],
    [1575.0, 1574.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1577.0, 1576.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.9889, 2.7183, -26.9884, -2.7132, 0.0, 0.0, 0.0, 0.0],
    [1579.0, 1578.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.0041, -4.7593, -34.0032, 4.7675, 0.0, 0.0, 0.0, 0.0],
    [1581.0, 1580.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.9054, 4.5612, 5.9054, -4.5608, 0.0, 0.0, 0.0, 0.0],
    [1583.0, 1582.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.3783, -8.518, 41.3796, 8.5304, 0.0, 0.0, 0.0, 0.0],
    [1585.0, 1584.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.2768, -0.1211, 31.2774, 0.128, 0.0, 0.0, 0.0, 0.0],
    [1587.0, 1586.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.1733, 2.4966, -20.1731, -2.4938, 0.0, 0.0, 0.0, 0.0],
    [1589.0, 1588.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 14.6271, 0.332, -14.6269, -0.3305, 0.0, 0.0, 0.0, 0.0],
    [1591.0, 1590.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -45.1855, -7.6511, 45.1869, 7.6654, 0.0, 0.0, 0.0, 0.0],
    [1593.0, 1592.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.5216, 9.2768, 35.5225, -9.2677, 0.0, 0.0, 0.0, 0.0],
    [1595.0, 1594.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.0061, -1.7586, -59.0036, 1.7839, 0.0, 0.0, 0.0, 0.0],
    [1597.0, 1596.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.3818, 6.3902, -59.3792, -6.3645, 0.0, 0.0, 0.0, 0.0],
    [1601.0, 1600.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.6763, 4.5203, -1.6762, -4.5201, 0.0, 0.0, 0.0, 0.0],
    [1605.0, 1604.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.6731, -1.2873, -26.6726, 1.2924, 0.0, 0.0, 0.0, 0.0],
    [1607.0, 1606.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.4032, 2.3757, 24.4037, -2.3714, 0.0, 0.0, 0.0, 0.0],
    [1609.0, 1608.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.4488, -0.8224, 8.4489, 0.8229, 0.0, 0.0, 0.0, 0.0],
    [1611.0, 1610.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.7232, -4.1405, 14.7234, 4.1421, 0.0, 0.0, 0.0, 0.0],
    [1615.0, 1614.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.2232, -1.6112, -24.2227, 1.6153, 0.0, 0.0, 0.0, 0.0],
    [1617.0, 1616.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9556, -2.515, 12.9557, 2.5162, 0.0, 0.0, 0.0, 0.0],
    [1621.0, 1620.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -26.5817, 1.486, 26.5822, -1.4809, 0.0, 0.0, 0.0, 0.0],
    [1623.0, 1622.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 65.0538, 11.3983, -65.0508, -11.3683, 0.0, 0.0, 0.0, 0.0],
    [1627.0, 1626.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.763, 0.7261, 4.763, -0.7259, 0.0, 0.0, 0.0, 0.0],
    [1629.0, 1628.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.9711, 15.406, -59.9685, -15.3798, 0.0, 0.0, 0.0, 0.0],
    [1631.0, 1630.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 59.0784, 16.4903, -59.0757, -16.4639, 0.0, 0.0, 0.0, 0.0],
    [1633.0, 1632.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.6157, -22.8945, 10.6162, 22.899, 0.0, 0.0, 0.0, 0.0],
    [1634.0, 1633.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1632.0, 1634.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1636.0, 1635.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -50.3039, -2.306, 50.3057, 2.3241, 0.0, 0.0, 0.0, 0.0],
    [1638.0, 1637.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.1783, -2.4144, 8.1784, 2.4149, 0.0, 0.0, 0.0, 0.0],
    [1640.0, 1639.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.7624, -0.5914, -4.7624, 0.5915, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 1643.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1648.0, 1647.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.995, -1.1155, -10.9949, 1.1164, 0.0, 0.0, 0.0, 0.0],
    [1650.0, 1649.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1653.0, 1652.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.9834, 4.8151, -16.9832, -4.8129, 0.0, 0.0, 0.0, 0.0],
    [1657.0, 1656.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.97, 3.2565, -11.9699, -3.2554, 0.0, 0.0, 0.0, 0.0],
    [1663.0, 1662.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.5522, 2.9309, -11.5521, -2.9299, 0.0, 0.0, 0.0, 0.0],
    [1666.0, 1665.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -21.0437, -4.6882, 21.044, 4.6915, 0.0, 0.0, 0.0, 0.0],
    [1668.0, 1667.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 13.8556, 4.855, -13.8554, -4.8535, 0.0, 0.0, 0.0, 0.0],
    [1672.0, 1671.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.5379, 1.3939, -3.5378, -1.3938, 0.0, 0.0, 0.0, 0.0],
    [1674.0, 1673.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 44.5487, 10.237, -44.5472, -10.2226, 0.0, 0.0, 0.0, 0.0],
    [1676.0, 1675.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1677.0, 1676.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1675.0, 1677.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1679.0, 1678.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.5369, 4.9365, -31.5362, -4.9294, 0.0, 0.0, 0.0, 0.0],
    [1681.0, 1680.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -39.7633, -0.8844, 39.7643, 0.895, 0.0, 0.0, 0.0, 0.0],
    [1683.0, 1682.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8494, 11.3041, 12.8496, -11.302, 0.0, 0.0, 0.0, 0.0],
    [1686.0, 1685.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.3208, -3.1841, 35.3216, 3.1928, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 1687.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1690.0, 1689.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.1405, -0.2212, -1.1405, 0.2212, 0.0, 0.0, 0.0, 0.0],
    [1692.0, 1691.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.354, -8.169, -34.3531, 8.1778, 0.0, 0.0, 0.0, 0.0],
    [1694.0, 1693.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1698.0, 1697.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.3862, -8.2159, 31.3869, 8.2233, 0.0, 0.0, 0.0, 0.0],
    [1700.0, 1699.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.9806, -1.2263, -33.9798, 1.234, 0.0, 0.0, 0.0, 0.0],
    [1702.0, 1701.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1706.0, 1705.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1709.0, 1708.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.3396, -9.8118, 10.3397, 9.8133, 0.0, 0.0, 0.0, 0.0],
    [1711.0, 1710.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.7234, 2.2632, -31.7227, -2.2562, 0.0, 0.0, 0.0, 0.0],
    [1713.0, 1712.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1717.0, 1716.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.456, 4.2511, 24.4564, -4.2469, 0.0, 0.0, 0.0, 0.0],
    [1719.0, 1718.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.0715, -6.0621, 32.0723, 6.0695, 0.0, 0.0, 0.0, 0.0],
    [1721.0, 1720.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 24.1135, 4.8353, -24.1131, -4.8311, 0.0, 0.0, 0.0, 0.0],
    [1723.0, 1722.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.17, -0.4448, 16.1702, 0.4467, 0.0, 0.0, 0.0, 0.0],
    [1729.0, 1728.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.2192, -0.5436, 4.2193, 0.5437, 0.0, 0.0, 0.0, 0.0],
    [1731.0, 1730.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.7562, 1.9193, -3.7562, -1.9192, 0.0, 0.0, 0.0, 0.0],
    [1733.0, 1732.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.1925, -6.9355, -28.1919, 6.9414, 0.0, 0.0, 0.0, 0.0],
    [1735.0, 1734.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1738.0, 1737.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.9987, 0.6874, -0.9987, -0.6874, 0.0, 0.0, 0.0, 0.0],
    [1740.0, 1739.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1742.0, 1741.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.0303, -0.3006, -6.0303, 0.3009, 0.0, 0.0, 0.0, 0.0],
    [1748.0, 1747.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.5285, -2.0479, 14.5286, 2.0493, 0.0, 0.0, 0.0, 0.0],
    [1750.0, 1749.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -20.6726, 2.6564, 20.6729, -2.6534, 0.0, 0.0, 0.0, 0.0],
    [1752.0, 1751.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 23.3405, 3.6263, -23.3401, -3.6222, 0.0, 0.0, 0.0, 0.0],
    [1754.0, 1753.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 34.1113, 0.217, -34.1104, -0.2086, 0.0, 0.0, 0.0, 0.0],
    [1756.0, 1755.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 42.5639, 8.2844, -42.5625, -8.2706, 0.0, 0.0, 0.0, 0.0],
    [1758.0, 1757.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -84.9594, -15.5859, 84.9644, 15.6362, 0.0, 0.0, 0.0, 0.0],
    [1760.0, 1759.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -71.8206, -16.3739, 71.8242, 16.4109, 0.0, 0.0, 0.0, 0.0],
    [1764.0, 1763.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.8359, 9.5883, -16.8357, -9.5857, 0.0, 0.0, 0.0, 0.0],
    [1766.0, 1765.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -57.8718, -9.7211, 57.8742, 9.7453, 0.0, 0.0, 0.0, 0.0],
    [1768.0, 1767.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1770.0, 1769.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.4695, 6.5558, 10.4696, -6.5547, 0.0, 0.0, 0.0, 0.0],
    [1772.0, 1771.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 16.4087, -8.6215, -16.4084, 8.6239, 0.0, 0.0, 0.0, 0.0],
    [1774.0, 1773.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.7585, 0.8352, -21.7582, -0.8319, 0.0, 0.0, 0.0, 0.0],
    [1776.0, 1775.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 29.8876, 2.7259, -29.8869, -2.7197, 0.0, 0.0, 0.0, 0.0],
    [1778.0, 1777.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.8254, -17.0745, 12.8257, 17.0778, 0.0, 0.0, 0.0, 0.0],
    [1780.0, 1779.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 35.5746, 8.6806, -35.5737, -8.6709, 0.0, 0.0, 0.0, 0.0],
    [1782.0, 1781.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.7451, 0.928, -21.7448, -0.9247, 0.0, 0.0, 0.0, 0.0],
    [1786.0, 1785.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 20.1939, 1.0897, -20.1936, -1.0869, 0.0, 0.0, 0.0, 0.0],
    [1792.0, 1791.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.5683, 1.9492, 25.5688, -1.9445, 0.0, 0.0, 0.0, 0.0],
    [1794.0, 1793.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.1396, 1.017, -11.1396, -1.0161, 0.0, 0.0, 0.0, 0.0],
    [1796.0, 1795.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -35.3352, -37.1807, 35.3371, 37.1995, 0.0, 0.0, 0.0, 0.0],
    [1797.0, 1798.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1800.0, 1799.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -34.9078, -15.6688, 34.9088, 15.6787, 0.0, 0.0, 0.0, 0.0],
    [1802.0, 1801.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.07, -3.5514, 27.0705, 3.5564, 0.0, 0.0, 0.0, 0.0],
    [1807.0, 1806.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -40.5776, -11.6392, 40.5788, 11.6517, 0.0, 0.0, 0.0, 0.0],
    [1809.0, 1808.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1811.0, 1810.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 37.6367, 7.731, -37.6356, -7.7203, 0.0, 0.0, 0.0, 0.0],
    [1813.0, 1812.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1815.0, 1814.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -43.8795, -15.9597, 43.881, 15.9746, 0.0, 0.0, 0.0, 0.0],
    [1817.0, 1816.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.3958, -15.2725, 41.3972, 15.2866, 0.0, 0.0, 0.0, 0.0],
    [1823.0, 1822.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1825.0, 1824.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -2.178, 7.8552, 2.178, -7.8548, 0.0, 0.0, 0.0, 0.0],
    [1827.0, 1826.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.7851, 10.0855, 6.7852, -10.0844, 0.0, 0.0, 0.0, 0.0],
    [1829.0, 1828.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.579, -5.1314, 46.5805, 5.1467, 0.0, 0.0, 0.0, 0.0],
    [1831.0, 1830.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 12.9783, -10.1332, -12.9781, 10.1351, 0.0, 0.0, 0.0, 0.0],
    [1833.0, 1832.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1836.0, 1835.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 4.2159, 1.3217, -4.2159, -1.3215, 0.0, 0.0, 0.0, 0.0],
    [1838.0, 1837.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -37.329, 17.8788, 37.3302, -17.8669, 0.0, 0.0, 0.0, 0.0],
    [1840.0, 1839.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -18.8542, -8.5322, 18.8545, 8.5351, 0.0, 0.0, 0.0, 0.0],
    [1842.0, 1841.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1843.0, 1842.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1841.0, 1843.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1845.0, 1844.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.9011, 8.9967, -28.9005, -8.9905, 0.0, 0.0, 0.0, 0.0],
    [1849.0, 1848.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.0072, 0.9209, 58.0096, -0.8968, 0.0, 0.0, 0.0, 0.0],
    [1851.0, 1850.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.9199, -1.9721, 12.92, 1.9733, 0.0, 0.0, 0.0, 0.0],
    [1853.0, 1852.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -17.0689, -4.8381, 17.0691, 4.8402, 0.0, 0.0, 0.0, 0.0],
    [1855.0, 1854.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6195, 1.701, 7.6196, -1.7006, 0.0, 0.0, 0.0, 0.0],
    [1857.0, 1856.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -41.371, 9.6084, 41.3722, -9.5958, 0.0, 0.0, 0.0, 0.0],
    [1859.0, 1858.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 41.7373, -5.7529, -41.7361, 5.7655, 0.0, 0.0, 0.0, 0.0],
    [1864.0, 1863.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1866.0, 1865.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.9028, 0.0617, 0.9028, -0.0617, 0.0, 0.0, 0.0, 0.0],
    [1868.0, 1867.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 46.3574, 3.4951, -46.3558, -3.4792, 0.0, 0.0, 0.0, 0.0],
    [1870.0, 1869.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.2923, -6.2964, 12.2924, 6.2977, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 1871.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1878.0, 1877.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1884.0, 1883.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 17.398, 0.0205, -17.3978, -0.0184, 0.0, 0.0, 0.0, 0.0],
    [1886.0, 1885.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -73.4818, -10.4334, 73.4855, 10.47, 0.0, 0.0, 0.0, 0.0],
    [1888.0, 1887.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.5939, 10.6817, -21.5935, -10.6776, 0.0, 0.0, 0.0, 0.0],
    [1890.0, 1889.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 56.6727, 2.8238, -56.6704, -2.801, 0.0, 0.0, 0.0, 0.0],
    [1892.0, 1891.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 25.0542, -8.862, -25.0537, 8.8669, 0.0, 0.0, 0.0, 0.0],
    [1894.0, 1893.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1896.0, 1895.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -58.6579, -17.6522, 58.6605, 17.6777, 0.0, 0.0, 0.0, 0.0],
    [1898.0, 1897.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.4967, 12.5292, 28.4974, -12.5224, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 1899.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.7355, 9.0648, -0.7355, -9.0643, 0.0, 0.0, 0.0, 0.0],
    [1902.0, 1901.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.8523, 8.9452, -3.8522, -8.9445, 0.0, 0.0, 0.0, 0.0],
    [1906.0, 1905.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8895, -9.4638, 28.8901, 9.4702, 0.0, 0.0, 0.0, 0.0],
    [1908.0, 1907.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 26.1788, 4.2576, -26.1784, -4.2527, 0.0, 0.0, 0.0, 0.0],
    [1910.0, 1909.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 6.3606, -5.8946, -6.3605, 5.8951, 0.0, 0.0, 0.0, 0.0],
    [1912.0, 1911.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8958, -3.946, 3.8958, 3.9462, 0.0, 0.0, 0.0, 0.0],
    [1916.0, 1915.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1919.0, 1918.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 21.3274, -7.5034, -21.3271, 7.5069, 0.0, 0.0, 0.0, 0.0],
    [1921.0, 1920.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.261, -3.2839, -3.261, 3.284, 0.0, 0.0, 0.0, 0.0],
    [1923.0, 1922.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 31.3418, -6.6136, -31.341, 6.6208, 0.0, 0.0, 0.0, 0.0],
    [1927.0, 1926.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.3965, 9.3277, -45.395, -9.3133, 0.0, 0.0, 0.0, 0.0],
    [1929.0, 1928.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.1405, -6.6358, 25.141, 6.6404, 0.0, 0.0, 0.0, 0.0],
    [1931.0, 1930.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1933.0, 1932.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1942.0, 1941.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -10.42, -0.487, 10.4201, 0.4877, 0.0, 0.0, 0.0, 0.0],
    [1947.0, 1946.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.092, -0.5983, 32.0928, 0.6054, 0.0, 0.0, 0.0, 0.0],
    [1950.0, 1949.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -24.5282, 4.8404, 24.5287, -4.8362, 0.0, 0.0, 0.0, 0.0],
    [1953.0, 1952.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.165, -0.883, 6.165, 0.8833, 0.0, 0.0, 0.0, 0.0],
    [1956.0, 1955.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1963.0, 1962.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1968.0, 1967.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.171, 2.297, 4.171, -2.2968, 0.0, 0.0, 0.0, 0.0],
    [1970.0, 1969.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1980.0, 1979.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1982.0, 1981.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1988.0, 1987.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.1709, 10.3302, 56.1732, -10.3078, 0.0, 0.0, 0.0, 0.0],
    [1997.0, 1996.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [1999.0, 1998.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.647, 1.371, 8.6471, -1.3705, 0.0, 0.0, 0.0, 0.0],
    [2003.0, 2002.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, 0.0, 0.0, -0.0, 0.0, 0.0, 0.0, 0.0],
    [2005.0, 2004.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2007.0, 2006.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2011.0, 2010.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2014.0, 2013.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -54.1385, -9.9701, 54.1406, 9.9909, 0.0, 0.0, 0.0, 0.0],
    [2017.0, 2016.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -30.1905, 9.2475, 30.1912, -9.2404, 0.0, 0.0, 0.0, 0.0],
    [2020.0, 2019.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2023.0, 2022.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 11.7836, -5.4892, -11.7835, 5.4904, 0.0, 0.0, 0.0, 0.0],
    [2029.0, 2028.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.169, 0.534, 6.169, -0.5337, 0.0, 0.0, 0.0, 0.0],
    [2038.0, 2037.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -47.032, -1.5276, 47.0335, 1.5429, 0.0, 0.0, 0.0, 0.0],
    [2043.0, 2042.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2047.0, 2046.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -87.168, -57.0, 87.1753, 57.0733, 0.0, 0.0, 0.0, 0.0],
    [2049.0, 2048.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2052.0, 2051.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.412, -1.184, 3.412, 1.1841, 0.0, 0.0, 0.0, 0.0],
    [2065.0, 2064.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 2068.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2074.0, 2073.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2076.0, 2075.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.7815, 0.2999, 5.7815, -0.2996, 0.0, 0.0, 0.0, 0.0],
    [2079.0, 2078.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2082.0, 2081.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2096.0, 2095.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2107.0, 2106.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.4382, 1.4163, 16.4384, -1.4144, 0.0, 0.0, 0.0, 0.0],
    [2111.0, 2110.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 28.9282, -2.1497, -28.9276, 2.1554, 0.0, 0.0, 0.0, 0.0],
    [2113.0, 2112.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2116.0, 2115.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2118.0, 2117.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.7195, 3.2257, 46.7211, -3.2098, 0.0, 0.0, 0.0, 0.0],
    [2125.0, 2124.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -32.7206, 17.9685, 32.7216, -17.9584, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2126.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2133.0, 2132.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.749, -0.106, 4.749, 0.1062, 0.0, 0.0, 0.0, 0.0],
    [2135.0, 2134.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2137.0, 2136.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2140.0, 2139.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -4.742, 0.453, 4.742, -0.4528, 0.0, 0.0, 0.0, 0.0],
    [2143.0, 2142.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2149.0, 2148.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.215, -0.59, 5.215, 0.5902, 0.0, 0.0, 0.0, 0.0],
    [2151.0, 2150.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.071, -1.849, 8.071, 1.8495, 0.0, 0.0, 0.0, 0.0],
    [2153.0, 2152.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2159.0, 2158.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2163.0, 2162.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2176.0, 2175.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2182.0, 2181.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2188.0, 2187.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2202.0, 2201.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -8.549, 0.016, 8.5491, -0.0155, 0.0, 0.0, 0.0, 0.0],
    [2211.0, 2210.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2214.0, 2213.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -92.7488, -21.7151, 92.755, 21.7772, 0.0, 0.0, 0.0, 0.0],
    [2217.0, 2216.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2219.0, 2218.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2221.0, 2220.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 15.6725, -11.7208, -15.6723, 11.7235, 0.0, 0.0, 0.0, 0.0],
    [2223.0, 2222.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2226.0, 2225.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.169, -0.667, 6.169, 0.6673, 0.0, 0.0, 0.0, 0.0],
    [2229.0, 2228.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -27.1893, -7.8493, 27.1898, 7.8546, 0.0, 0.0, 0.0, 0.0],
    [2234.0, 2233.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -12.796, 0.192, 12.7961, -0.1909, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 2237.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 2239.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2242.0, 2241.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2251.0, 2250.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2256.0, 2255.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2258.0, 2257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -28.8506, -1.206, 28.8511, 1.2117, 0.0, 0.0, 0.0, 0.0],
    [2262.0, 2261.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2265.0, 2264.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2267.0, 2266.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2278.0, 2277.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -11.39, -0.932, 11.3901, 0.933, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 2281.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2285.0, 2284.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 2292.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.0414, 5.5483, 16.0416, -5.5464, 0.0, 0.0, 0.0, 0.0],
    [2295.0, 2294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.576, -2.115, 6.576, 2.1153, 0.0, 0.0, 0.0, 0.0],
    [2298.0, 2297.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2311.0, 2310.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2318.0, 2317.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 2319.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -15.199, -2.845, 15.1992, 2.8467, 0.0, 0.0, 0.0, 0.0],
    [2326.0, 2325.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2348.0, 2347.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 2.6829, 1.9808, -2.6828, -1.9808, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 2349.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -16.5538, -19.9787, 16.5542, 19.9832, 0.0, 0.0, 0.0, 0.0],
    [2354.0, 2353.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.164, -2.247, 6.164, 2.2473, 0.0, 0.0, 0.0, 0.0],
    [2357.0, 2356.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -13.917, -9.7, 13.9172, 9.7019, 0.0, 0.0, 0.0, 0.0],
    [2361.0, 2360.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2365.0, 2364.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -0.0, -0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2367.0, 2366.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2370.0, 2369.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2373.0, 2372.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.462, 0.413, 3.462, -0.4129, 0.0, 0.0, 0.0, 0.0],
    [2375.0, 2374.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2377.0, 2376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 33.3634, 11.2275, -33.3625, -11.2192, 0.0, 0.0, 0.0, 0.0],
    [2380.0, 2379.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2382.0, 2381.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2385.0, 2384.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2391.0, 2390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2393.0, 2392.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2396.0, 2395.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2429.0, 2428.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.645, 0.121, 6.645, -0.1207, 0.0, 0.0, 0.0, 0.0],
    [2431.0, 2430.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -56.3084, 1.6692, 56.3106, -1.6476, 0.0, 0.0, 0.0, 0.0],
    [2448.0, 2447.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -6.352, -1.521, 6.352, 1.5213, 0.0, 0.0, 0.0, 0.0],
    [2450.0, 2449.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2452.0, 2451.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2462.0, 2461.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -7.6711, 1.2927, 7.6711, -1.2923, 0.0, 0.0, 0.0, 0.0],
    [2474.0, 2473.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -31.9533, -33.3597, 31.9547, 33.3738, 0.0, 0.0, 0.0, 0.0],
    [2479.0, 2478.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.7651, -16.4326, -10.7649, 16.4352, 0.0, 0.0, 0.0, 0.0],
    [2498.0, 2497.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -55.714, 7.1839, 55.7161, -7.1625, 0.0, 0.0, 0.0, 0.0],
    [2507.0, 2506.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2509.0, 2508.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2511.0, 2510.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2514.0, 2513.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 27.5951, -8.0642, -27.5945, 8.0698, 0.0, 0.0, 0.0, 0.0],
    [2528.0, 2527.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 54.3669, 7.7295, -54.3649, -7.7096, 0.0, 0.0, 0.0, 0.0],
    [2529.0, 2528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.0677, -7.5228, -3.0677, 7.5232, 0.0, 0.0, 0.0, 0.0],
    [2536.0, 2535.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.4964, -2.6662, -0.4964, 2.6663, 0.0, 0.0, 0.0, 0.0],
    [2542.0, 2541.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.534, 0.5, -1.534, -0.5, 0.0, 0.0, 0.0, 0.0],
    [2580.0, 2579.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 1.4056, -7.147, -1.4056, 7.1474, 0.0, 0.0, 0.0, 0.0],
    [2596.0, 2595.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2601.0, 2600.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -48.522, -13.8148, 48.5237, 13.8316, 0.0, 0.0, 0.0, 0.0],
    [2604.0, 2603.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -5.0076, 3.5797, 5.0076, -3.5794, 0.0, 0.0, 0.0, 0.0],
    [2618.0, 2617.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 18.0232, -5.3222, -18.0229, 5.3248, 0.0, 0.0, 0.0, 0.0],
    [2624.0, 2623.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 7.1319, 6.3805, -7.1318, -6.3799, 0.0, 0.0, 0.0, 0.0],
    [2639.0, 2638.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2660.0, 2659.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2670.0, 2669.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -108.0332, 29.6529, 108.0416, -29.5685, 0.0, 0.0, 0.0, 0.0],
    [2672.0, 2671.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -3.8365, 6.0049, 3.8366, -6.0046, 0.0, 0.0, 0.0, 0.0],
    [2689.0, 2688.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 45.7001, 16.8324, -45.6984, -16.8155, 0.0, 0.0, 0.0, 0.0],
    [2707.0, 2706.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -25.3287, -32.8513, 25.3299, 32.8635, 0.0, 0.0, 0.0, 0.0],
    [2711.0, 2710.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -46.1548, -8.7695, 46.1564, 8.7851, 0.0, 0.0, 0.0, 0.0],
    [2722.0, 2721.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -33.754, -5.7, 33.7548, 5.7084, 0.0, 0.0, 0.0, 0.0],
    [2727.0, 2726.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 32.9743, -2.6781, -32.9736, 2.6854, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 2729.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -62.6756, 15.3654, 62.6784, -15.3377, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 2499.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, -14.6863, 5.2396, 14.6865, -5.2379, 0.0, 0.0, 0.0, 0.0],
    [2459.0, 2458.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0, 10.8831, 2.3804, -10.883, -2.3796, 0.0, 0.0, 0.0, 0.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
