{
  "comments": [
    "CASE2848RTE  AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case accurately represents the size and complexity of French",
    "very high voltage transmission network.",
    "Part of this data was sampled in the offline platform of iTesla project.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "",
    "When publishing results based on this data, please cite:",
    "",
    "  C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, \"AC Power Flow",
    "  Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "  https://arxiv.org/abs/1603.01533",
    "",
    "Contacts:",
    "  Cedric Josz, Stephane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "  Primary contact for this file: Jean Maeght",
    "  firstname.lastname@rte-france.com",
    "  Reseau de Transport d'Electricite (French Transmission System Operator)",
    "  R&D Division, Paris La Defense",
    "",
    "Modifications:",
    "  v2 - 2019-06-05 - Generator has been added at slack bus.",
    "",
    "June 5th, 2019",
    "",
    "MATPOWER",
    "Copyright (c) 2016, 2019 by Cedric Josz, Stephane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "https://creativecommons.org/licenses/by/4.0/"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [1816.0, 262.0, 0.108938, 0.258025, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [654.0, 264.0, 0.003554, 0.024524, 0.0466, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [770.0, 264.0, 0.006493, 0.043265, 0.08, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1542.0, 264.0, 0.007921, 0.053985, 0.1013, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 264.0, 0.004543, 0.030262, 0.0557, 485.0, 485.0, 485.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1947.0, 265.0, 0.038095, 0.105115, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 266.0, 0.001126, 0.004978, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [365.0, 267.0, 0.003536, 0.01683, 0.0284, 306.0, 306.0, 306.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1598.0, 267.0, 0.001541, 0.009936, 0.0258, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1768.0, 267.0, 0.008375, 0.039704, 0.0658, 274.0, 274.0, 274.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [529.0, 268.0, 0.070799, 0.179894, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [712.0, 268.0, 0.06324, 0.181658, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2094.0, 268.0, 0.035273, 0.089947, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1048.0, 269.0, 0.03225, 0.082389, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1596.0, 269.0, 0.001008, 0.003779, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 269.0, 0.018392, 0.076846, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2876.0, 269.0, 0.001008, 0.003779, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 269.0, 0.0194, 0.079113, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [322.0, 270.0, 0.011378, 0.053886, 0.0957, 276.0, 276.0, 276.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [972.0, 270.0, 0.008415, 0.041422, 0.0739, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1531.0, 270.0, 0.003793, 0.017007, 0.0294, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 270.0, 0.004701, 0.026726, 0.0481, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [909.0, 270.0, 0.001877, 0.018252, 0.0638, 604.0, 604.0, 604.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1932.0, 271.0, 0.000252, 0.000756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [595.0, 272.0, 4.8e-05, 8.8e-05, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2865.0, 272.0, 0.000533, 0.004642, 0.4647, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [638.0, 273.0, 0.002827, 0.011058, 0.0192, 363.0, 363.0, 363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [998.0, 273.0, 0.002258, 0.00946, 0.0172, 363.0, 363.0, 363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [275.0, 274.0, 0.024691, 0.062232, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1887.0, 274.0, 0.025951, 0.058453, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1346.0, 275.0, 0.03351, 0.068783, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [753.0, 276.0, 0.051146, 0.129756, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [764.0, 276.0, 0.070547, 0.176871, 0.0165, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1889.0, 276.0, 0.082389, 0.208869, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 277.0, 0.025951, 0.07231, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [944.0, 279.0, 0.001363, 0.009126, 0.0172, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1772.0, 279.0, 0.0016, 0.010825, 0.0203, 470.0, 470.0, 470.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [944.0, 279.0, 0.001402, 0.009422, 0.0172, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1772.0, 279.0, 0.00162, 0.010963, 0.0213, 470.0, 470.0, 470.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [179.0, 280.0, 0.001153, 0.010798, 0.283, 1355.0, 1355.0, 1355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [179.0, 280.0, 0.00115, 0.010796, 0.283, 1355.0, 1355.0, 1355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1006.0, 281.0, 0.03099, 0.078861, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1093.0, 281.0, 0.02328, 0.065306, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1632.0, 281.0, 0.009826, 0.018141, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2106.0, 281.0, 0.040312, 0.100025, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1333.0, 282.0, 0.000377, 0.00069, 0.0273, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2856.0, 282.0, 0.000336, 0.001304, 0.2906, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [284.0, 283.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1551.0, 284.0, 0.005472, 0.024889, 0.0445, 327.0, 327.0, 327.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1933.0, 2618.0, 0.000252, 0.000504, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [586.0, 286.0, 0.002015, 0.013551, 0.0764, 449.0, 449.0, 449.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1374.0, 286.0, 0.012484, 0.056454, 0.1002, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2844.0, 286.0, 0.000869, 0.003911, 0.0071, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1394.0, 286.0, 0.000869, 0.003911, 0.0071, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2127.0, 286.0, 0.001001, 0.006712, 0.0121, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2078.0, 288.0, 0.001764, 0.01285, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2080.0, 288.0, 0.001512, 0.010582, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1934.0, 289.0, 0.000614, 0.004093, 0.0278, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [644.0, 290.0, 0.000523, 0.002596, 0.2992, 342.0, 342.0, 342.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [425.0, 292.0, 0.021416, 0.058201, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1263.0, 2623.0, 0.048123, 0.15747, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1270.0, 292.0, 0.03477, 0.097254, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1615.0, 2623.0, 0.066516, 0.17284, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1692.0, 292.0, 0.024691, 0.062736, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1788.0, 2623.0, 0.045603, 0.137566, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2144.0, 292.0, 0.026959, 0.085664, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2157.0, 292.0, 0.001008, 0.004031, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [509.0, 292.0, 0.032363, 0.059241, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1692.0, 2623.0, 0.027715, 0.089443, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2615.0, 293.0, 0.00484, 0.021393, 0.0385, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2626.0, 293.0, 0.001541, 0.007309, 0.0121, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [350.0, 3015.0, 0.000672, 0.004602, 0.0152, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [746.0, 3015.0, 0.00243, 0.011477, 0.0192, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1789.0, 3015.0, 0.002311, 0.011378, 0.0233, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1948.0, 3015.0, 0.000474, 0.002331, 0.0081, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1959.0, 3015.0, 0.002825, 0.019082, 0.0344, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [713.0, 3015.0, 0.004286, 0.029037, 0.0527, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1936.0, 3015.0, 0.002074, 0.009758, 0.0162, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [364.0, 294.0, 0.001566, 0.015874, 0.4101, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [464.0, 294.0, 0.001309, 0.01286, 0.335, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [182.0, 295.0, 0.012547, 0.053666, 0.0118, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [351.0, 295.0, 0.000504, 0.001764, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [465.0, 296.0, 0.026707, 0.067271, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [359.0, 297.0, "7e-06", 0.000125, 0.0029, 552.0, 552.0, 552.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [739.0, 297.0, 0.000693, 0.007687, 0.1704, 1355.0, 1355.0, 1355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1936.0, 299.0, 0.000691, 0.003279, 0.0051, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1164.0, 300.0, 0.053666, 0.152431, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [565.0, 2627.0, 0.000277, 0.001916, 0.003, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [565.0, 301.0, 0.000277, 0.001936, 0.003, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [619.0, 302.0, 0.07609, 0.179642, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1848.0, 302.0, 0.037289, 0.079113, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 303.0, 0.000217, 0.001205, 0.0086, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 304.0, 0.052658, 0.134467, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1847.0, 304.0, 0.025598, 0.068405, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1972.0, 2628.0, 0.000252, 0.001512, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1971.0, 305.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [596.0, 306.0, 0.00162, 0.007447, 0.0132, 322.0, 322.0, 322.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1373.0, 306.0, 0.000889, 0.005965, 0.0111, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [644.0, 2629.0, 0.000533, 0.003536, 0.0061, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1939.0, 307.0, 0.000178, 0.001185, 0.002, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [798.0, 308.0, 0.002889, 0.0064, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2874.0, 309.0, 0.008062, 0.022172, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [753.0, 310.0, 0.13293, 0.358201, 0.0161, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 311.0, 0.000205, 0.002108, 0.2577, 546.0, 546.0, 546.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [454.0, 312.0, 0.002899, 0.029385, 0.7595, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1023.0, 312.0, 0.002045, 0.020735, 0.5343, 1987.0, 1987.0, 1987.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1144.0, 314.0, 0.028148, 0.076543, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1499.0, 314.0, 0.019753, 0.048889, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1747.0, 315.0, 0.002922, 0.005348, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1092.0, 317.0, 0.081104, 0.188234, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1533.0, 317.0, 0.050139, 0.113631, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1937.0, 318.0, 0.000378, 0.001008, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1107.0, 2631.0, 0.011298, 0.020682, 0.0088, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1107.0, 319.0, 0.008062, 0.017133, 0.0156, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1107.0, 2630.0, 0.007811, 0.016125, 0.0148, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1019.0, 320.0, 0.00924, 0.060219, 0.1124, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1109.0, 320.0, 0.009007, 0.066726, 0.1192, 736.0, 736.0, 736.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1172.0, 320.0, 0.004543, 0.030479, 0.0547, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1172.0, 320.0, 0.004326, 0.029037, 0.0527, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1492.0, 321.0, 0.001357, 0.017597, 0.3494, 1932.0, 1932.0, 1932.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1492.0, 321.0, 0.001343, 0.01741, 0.3437, 1932.0, 1932.0, 1932.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1348.0, 322.0, 0.003615, 0.024178, 0.0445, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [957.0, 323.0, 0.001136, 0.012154, 0.2657, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1028.0, 323.0, 0.001309, 0.013996, 0.3061, 1917.0, 1917.0, 1917.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1190.0, 2632.0, 0.000257, 0.001521, 0.162, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1228.0, 2632.0, 0.000259, 0.000506, 0.042, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1525.0, 325.0, 0.000928, 0.006202, 0.0111, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1525.0, 2633.0, 0.000928, 0.006202, 0.0111, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1944.0, 326.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1942.0, 2634.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [438.0, 327.0, 0.01033, 0.028219, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [619.0, 328.0, 0.114135, 0.237087, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [840.0, 328.0, 0.04258, 0.178634, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1670.0, 328.0, 0.000756, 0.002268, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [921.0, 329.0, 0.009245, 0.016923, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [921.0, 2635.0, 0.006047, 0.011086, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1720.0, 330.0, 0.031494, 0.085412, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1953.0, 330.0, 0.025951, 0.066516, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1720.0, 330.0, 0.006803, 0.014361, 0.013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [840.0, 2636.0, 0.014613, 0.03099, 0.0281, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [840.0, 331.0, 0.014613, 0.03099, 0.0283, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1945.0, 332.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1943.0, 2637.0, "2e-05", 0.000198, 0.001, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [765.0, 2638.0, 0.001067, 0.00723, 0.0132, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1101.0, 333.0, 0.003358, 0.022341, 0.0415, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 2638.0, 0.00318, 0.020938, 0.0395, 380.0, 380.0, 380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1722.0, 2638.0, 0.000928, 0.008968, 0.0314, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2156.0, 333.0, 0.004899, 0.022815, 0.0405, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1722.0, 333.0, 0.000889, 0.008415, 0.0314, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [818.0, 2639.0, 0.000237, 0.001422, 0.1686, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1111.0, 334.0, 0.000277, 0.001086, 0.1417, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1534.0, 334.0, 0.000296, 0.000672, 0.0678, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [497.0, 336.0, 0.002267, 0.007156, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [762.0, 337.0, 0.016377, 0.102041, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1398.0, 337.0, 0.158766, 0.29062, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1946.0, 337.0, 0.008062, 0.050139, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1841.0, 338.0, 0.000286, 0.004868, 0.1762, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1841.0, 339.0, 0.000287, 0.004892, 0.1776, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2924.0, 340.0, 0.000283, 0.004814, 0.1762, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2924.0, 341.0, 0.000285, 0.004843, 0.1733, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1304.0, 342.0, 0.000514, 0.001383, 0.0952, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 342.0, 0.000247, 0.001084, 0.1478, 403.0, 403.0, 403.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2140.0, 343.0, 0.013857, 0.025447, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1338.0, 344.0, 0.015369, 0.040816, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2141.0, 344.0, 0.041068, 0.104812, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [920.0, 345.0, 0.058957, 0.16125, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1651.0, 345.0, 0.024439, 0.102293, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [664.0, 346.0, 0.006047, 0.016629, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [864.0, 2641.0, 0.013096, 0.066153, 0.12, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [901.0, 348.0, 0.002074, 0.009956, 0.0172, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [901.0, 348.0, 0.001533, 0.009225, 0.0172, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [901.0, 2641.0, 0.00156, 0.009343, 0.0172, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1020.0, 349.0, 0.001447, 0.020166, 0.6721, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1821.0, 349.0, 0.001669, 0.022168, 0.7624, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2053.0, 351.0, 0.02066, 0.088183, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1168.0, 352.0, 0.002874, 0.022174, 0.4476, 1397.0, 1397.0, 1397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1239.0, 352.0, 0.000139, 0.001115, 0.0231, 1486.0, 1486.0, 1486.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2151.0, 354.0, 0.042328, 0.160998, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1274.0, 356.0, 0.00322, 0.021136, 0.0395, 460.0, 460.0, 460.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1298.0, 356.0, 0.000553, 0.003694, 0.0071, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2012.0, 2643.0, 0.000494, 0.005689, 0.0142, 720.0, 720.0, 720.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2027.0, 356.0, 0.000652, 0.004504, 0.0081, 437.0, 437.0, 437.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2028.0, 356.0, 0.000652, 0.004504, 0.0081, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2011.0, 2643.0, 0.000514, 0.005689, 0.0142, 720.0, 720.0, 720.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1992.0, 2644.0, 0.000869, 0.008435, 0.0339, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1993.0, 2642.0, 0.000889, 0.008553, 0.039, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1067.0, 2645.0, 0.000686, 0.007091, 0.1747, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2897.0, 2645.0, 0.000609, 0.006378, 0.1473, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1067.0, 357.0, 0.000686, 0.007119, 0.1747, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1723.0, 357.0, 0.000609, 0.006406, 0.1487, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 358.0, 0.002074, 0.013847, 0.0253, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 358.0, 0.002074, 0.013847, 0.0253, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 360.0, 0.037793, 0.097002, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2035.0, 360.0, 0.003023, 0.008314, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [395.0, 361.0, 0.00083, 0.005649, 0.0111, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [453.0, 361.0, 0.002193, 0.014894, 0.0284, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [977.0, 362.0, 0.002145, 0.011151, 0.0203, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1948.0, 362.0, 0.00638, 0.031486, 0.0537, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [858.0, 363.0, 0.022096, 0.08841, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [865.0, 363.0, 0.025724, 0.105316, 0.0184, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1075.0, 363.0, 0.029957, 0.121013, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1640.0, 363.0, 0.009322, 0.028471, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1731.0, 363.0, 0.046107, 0.130763, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1826.0, 363.0, 0.006047, 0.041068, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1640.0, 363.0, 0.004334, 0.026732, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [464.0, 2963.0, 0.002877, 0.028829, 0.7494, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [471.0, 2963.0, 0.002188, 0.024233, 0.5227, 1567.0, 1567.0, 1567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [808.0, 364.0, 0.000997, 0.014175, 0.465, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1077.0, 364.0, 0.000376, 0.002891, 0.0606, 1308.0, 1308.0, 1308.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1318.0, 2963.0, 0.000976, 0.009886, 0.2541, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1664.0, 2963.0, 0.000389, 0.003951, 0.1011, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [471.0, 364.0, 0.001562, 0.01912, 0.4274, 1567.0, 1567.0, 1567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [808.0, 2963.0, 0.000998, 0.014177, 0.465, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1077.0, 2963.0, 0.000199, 0.002553, 0.0838, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1318.0, 364.0, 0.000976, 0.009891, 0.2541, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2886.0, 364.0, 0.000388, 0.003954, 0.1011, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2886.0, 2963.0, 0.000395, 0.004003, 0.104, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1664.0, 364.0, 0.000395, 0.004003, 0.104, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [558.0, 365.0, 0.003101, 0.020859, 0.0375, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [558.0, 365.0, 0.004978, 0.022005, 0.0359, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [558.0, 365.0, 0.003121, 0.0208, 0.0506, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 2646.0, 0.000499, 0.005048, 0.13, 1380.0, 1380.0, 1380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 366.0, 0.000499, 0.005042, 0.13, 1380.0, 1380.0, 1380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [661.0, 368.0, 0.002193, 0.010884, 0.0197, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1538.0, 368.0, 0.004049, 0.018272, 0.0324, 302.0, 302.0, 302.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [474.0, 369.0, 0.011032, 0.050442, 0.0871, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [785.0, 369.0, 0.001481, 0.013926, 0.0516, 604.0, 604.0, 604.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [785.0, 369.0, 0.001481, 0.013926, 0.0516, 604.0, 604.0, 604.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1949.0, 371.0, 0.018645, 0.047871, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [581.0, 372.0, 0.0016, 0.017334, 0.4043, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [904.0, 372.0, 0.000312, 0.004044, 0.1386, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1363.0, 372.0, 0.000824, 0.010499, 0.3754, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2928.0, 372.0, 0.00133, 0.014252, 0.3263, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [904.0, 372.0, 0.000312, 0.004044, 0.1386, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1363.0, 372.0, 0.000824, 0.010505, 0.3754, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1401.0, 373.0, 0.001936, 0.012879, 0.0243, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1412.0, 374.0, 0.060721, 0.170068, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1411.0, 375.0, 0.011842, 0.030486, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1645.0, 376.0, 0.000164, 0.001106, 0.002, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [423.0, 377.0, 0.000336, 0.000849, 0.1448, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2663.0, 377.0, 0.000178, 0.000691, 0.1002, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2925.0, 377.0, 0.000316, 0.001304, 0.1863, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1855.0, 377.0, 9.9e-05, 0.000612, 0.082, 387.0, 387.0, 387.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [515.0, 378.0, 0.065256, 0.144369, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [776.0, 378.0, 0.024943, 0.10456, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [393.0, 380.0, 0.019652, 0.081885, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [412.0, 380.0, 0.010078, 0.039305, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2668.0, 380.0, 0.019652, 0.082389, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1962.0, 380.0, 0.00252, 0.01033, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1779.0, 381.0, 0.001146, 0.007111, 0.2238, 298.0, 298.0, 298.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2737.0, 382.0, 0.001136, 0.012874, 0.2917, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1318.0, 382.0, 0.000547, 0.010021, 0.2801, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1664.0, 382.0, 0.001184, 0.012029, 0.309, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [606.0, 382.0, 0.000369, 0.006726, 0.1892, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [777.0, 382.0, 0.001136, 0.012874, 0.2917, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2886.0, 382.0, 0.001177, 0.012029, 0.309, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1731.0, 383.0, 0.00861, 0.015761, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1979.0, 384.0, 7.9e-05, 0.000316, 0.001, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1448.0, 385.0, 0.001956, 0.008844, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1657.0, 385.0, 0.000133, 0.000311, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2099.0, 2649.0, 0.000198, 0.000672, 0.1509, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2098.0, 386.0, 0.000198, 0.000691, 0.1529, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2717.0, 387.0, 0.009264, 0.031822, 0.0567, 289.0, 289.0, 289.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [516.0, 2650.0, "2e-05", 0.000198, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [516.0, 388.0, "4e-05", 0.000198, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1520.0, 389.0, 0.00322, 0.021689, 0.0688, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [527.0, 391.0, 0.003516, 0.016415, 0.0273, 364.0, 364.0, 364.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1175.0, 391.0, 0.004168, 0.028346, 0.0537, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1233.0, 391.0, 0.001936, 0.00883, 0.0445, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1443.0, 391.0, 0.008099, 0.036603, 0.0901, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2936.0, 391.0, 0.000948, 0.005886, 0.0289, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [527.0, 391.0, 0.002331, 0.015724, 0.0451, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1884.0, 391.0, 0.000948, 0.005748, 0.0304, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [527.0, 391.0, 0.002311, 0.015763, 0.0435, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1390.0, 391.0, 0.000336, 0.002331, 0.004, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1128.0, 391.0, 0.000211, 0.001199, 0.0405, 307.0, 307.0, 307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2798.0, 391.0, 0.000209, 0.001189, 0.0405, 307.0, 307.0, 307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [394.0, 392.0, 2.1e-05, 0.000208, 0.0058, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [409.0, 392.0, 0.00126, 0.014141, 0.2845, 1191.0, 1191.0, 1191.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1391.0, 2652.0, 7.9e-05, 0.000859, 0.0173, 1204.0, 1204.0, 1204.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 2651.0, 0.001904, 0.021302, 0.4679, 1566.0, 1566.0, 1566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1860.0, 2652.0, 0.001517, 0.01687, 0.3494, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1950.0, 2651.0, 2.1e-05, 0.000187, 0.0029, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [394.0, 2651.0, 2.1e-05, 0.000208, 0.0058, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [409.0, 392.0, 0.00126, 0.01412, 0.2859, 1191.0, 1191.0, 1191.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1098.0, 2652.0, 0.000983, 0.010949, 0.2397, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1168.0, 2652.0, 0.001711, 0.017348, 0.4476, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 2652.0, 0.001281, 0.018476, 0.491, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 2652.0, 0.001274, 0.018324, 0.4837, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [453.0, 395.0, 0.002943, 0.02001, 0.0375, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1055.0, 395.0, 0.005926, 0.04079, 0.077, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1382.0, 395.0, 0.004571, 0.030552, 0.0557, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1831.0, 395.0, 0.002121, 0.009661, 0.0162, 355.0, 355.0, 355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 395.0, 0.002969, 0.013217, 0.0233, 400.0, 400.0, 400.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2018.0, 395.0, 0.005551, 0.025146, 0.0445, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [734.0, 396.0, 0.000409, 0.005409, 0.1877, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [910.0, 396.0, 0.001371, 0.013871, 0.361, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 396.0, 0.002154, 0.021884, 0.566, 1917.0, 1917.0, 1917.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [734.0, 396.0, 0.000416, 0.005443, 0.1877, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [910.0, 396.0, 0.001364, 0.01383, 0.3596, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 396.0, 0.002154, 0.021877, 0.566, 1917.0, 1917.0, 1917.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [449.0, 397.0, 0.000968, 0.002943, 0.3453, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2669.0, 397.0, 0.000217, 0.000849, 0.0931, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1173.0, 397.0, 0.001205, 0.002746, 0.4668, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1461.0, 397.0, 0.000454, 0.002331, 0.0516, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 397.0, 0.001284, 0.0096, 0.038, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1886.0, 2653.0, 0.001225, 0.006104, 0.0203, 323.0, 323.0, 323.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [483.0, 2653.0, 0.000257, 0.000849, 0.1893, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2860.0, 2653.0, 0.000553, 0.002548, 0.0486, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 397.0, 0.001284, 0.00956, 0.038, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 397.0, 0.000909, 0.00879, 0.039, 833.0, 833.0, 833.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2038.0, 397.0, 0.000533, 0.005096, 0.0248, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [808.0, 398.0, 0.000277, 0.002618, 0.0693, 921.0, 921.0, 921.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [890.0, 399.0, 0.058453, 0.13026, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1647.0, 399.0, 0.069035, 0.16906, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [580.0, 402.0, 0.007802, 0.052444, 0.1018, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1032.0, 402.0, 0.003101, 0.020563, 0.0385, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1382.0, 402.0, 0.003761, 0.025235, 0.0456, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1890.0, 402.0, 0.008889, 0.032197, 0.0537, 357.0, 357.0, 357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [580.0, 402.0, 0.01442, 0.071763, 0.1291, 372.0, 372.0, 372.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [957.0, 403.0, 0.000381, 0.007008, 0.2079, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [957.0, 404.0, 0.000374, 0.006434, 0.2209, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 405.0, 0.001679, 0.017284, 0.0582, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 405.0, 0.001501, 0.018568, 0.0562, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2114.0, 406.0, 0.058201, 0.120534, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [951.0, 408.0, 0.00079, 0.005345, 0.0354, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [990.0, 408.0, 0.00255, 0.017084, 0.0309, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [951.0, 408.0, 0.000745, 0.005047, 0.0349, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [726.0, 409.0, 0.000741, 0.009716, 0.335, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 409.0, 0.000422, 0.004709, 0.0953, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [726.0, 409.0, 0.000741, 0.009709, 0.335, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 409.0, 0.000422, 0.004758, 0.0953, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 409.0, 0.000644, 0.005035, 0.1112, 1397.0, 1397.0, 1397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 410.0, 0.004514, 0.029863, 0.1096, 439.0, 439.0, 439.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 411.0, 1.4e-05, 0.000208, 0.0058, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 2655.0, 2.1e-05, 0.000242, 0.0087, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [736.0, 2656.0, 0.035853, 0.12517, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2755.0, 2656.0, 0.076594, 0.195011, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [676.0, 413.0, 0.002402, 0.015149, 0.0582, 472.0, 472.0, 472.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [857.0, 413.0, 0.000889, 0.005333, 0.0101, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2715.0, 414.0, 0.002268, 0.004787, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2097.0, 414.0, 0.002016, 0.004031, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2716.0, 414.0, 0.000252, 0.000756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [803.0, 415.0, 0.000751, 0.004978, 0.0091, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1002.0, 415.0, 0.001738, 0.011694, 0.0213, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [803.0, 415.0, 0.000652, 0.004346, 0.0081, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [568.0, 416.0, 0.000593, 0.002667, 0.0051, 374.0, 374.0, 374.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [568.0, 2657.0, 0.000591, 0.00268, 0.0046, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1584.0, 417.0, 0.001764, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2829.0, 419.0, 0.000972, 0.012113, 0.1636, 1786.0, 1786.0, 1786.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1006.0, 420.0, 0.007811, 0.014361, 0.0107, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [588.0, 421.0, 0.003477, 0.023249, 0.0425, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [796.0, 421.0, 0.006341, 0.042232, 0.078, 415.0, 415.0, 415.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1296.0, 422.0, 0.000171, 0.000313, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1951.0, 422.0, 0.001764, 0.010582, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1952.0, 424.0, 4.5e-05, 8.9e-05, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [496.0, 425.0, 0.023683, 0.0645, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [868.0, 426.0, 0.014109, 0.060217, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [467.0, 428.0, 0.002601, 0.017284, 0.0324, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1904.0, 428.0, 0.008257, 0.036427, 0.0582, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [845.0, 429.0, 0.001857, 0.014461, 0.0481, 376.0, 376.0, 376.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 2659.0, 0.003202, 0.030829, 0.1164, 376.0, 376.0, 376.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [909.0, 430.0, 0.006005, 0.02878, 0.0496, 370.0, 370.0, 370.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1101.0, 430.0, 0.003595, 0.0176, 0.0294, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1879.0, 431.0, 0.002133, 0.014756, 0.0294, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1953.0, 432.0, 0.016377, 0.044596, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 433.0, 0.00642, 0.043852, 0.083, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1556.0, 433.0, 0.003002, 0.020227, 0.0385, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1368.0, 434.0, 8.9e-05, 0.000751, 0.079, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2667.0, 436.0, 0.003477, 0.018074, 0.0304, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1086.0, 436.0, 0.003141, 0.015526, 0.0268, 253.0, 253.0, 253.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1227.0, 436.0, 0.000237, 0.001541, 0.0091, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [801.0, 437.0, 0.001086, 0.00642, 0.0121, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [991.0, 437.0, 0.004464, 0.021452, 0.0385, 255.0, 255.0, 255.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1235.0, 438.0, 0.023683, 0.043588, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 438.0, 0.004283, 0.021164, 0.0156, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2130.0, 438.0, 0.071554, 0.184177, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [902.0, 439.0, 0.000158, 0.000474, 0.0506, 278.0, 278.0, 278.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1111.0, 439.0, 0.000198, 0.00077, 0.0972, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1955.0, 2660.0, 1.6e-05, 9.9e-05, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1954.0, 440.0, 1.6e-05, 9.9e-05, 0.001, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [596.0, 441.0, 0.004899, 0.033007, 0.0699, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1436.0, 441.0, 0.005531, 0.037215, 0.0678, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1739.0, 441.0, 0.004365, 0.029491, 0.0537, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1436.0, 441.0, 0.005452, 0.036365, 0.0668, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1909.0, 442.0, 0.04, 0.088889, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [568.0, 443.0, 0.003002, 0.014163, 0.0253, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [733.0, 443.0, 0.001778, 0.009837, 0.0248, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [580.0, 444.0, 0.005491, 0.037076, 0.0658, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1571.0, 444.0, 0.000454, 0.0032, 0.0051, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1956.0, 444.0, 0.00083, 0.005669, 0.0111, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [580.0, 444.0, 0.005412, 0.036543, 0.0658, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [580.0, 444.0, 0.005432, 0.036543, 0.0658, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1236.0, 447.0, 0.109785, 0.20096, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1319.0, 448.0, 0.00877, 0.026489, 0.0435, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1505.0, 448.0, 0.000968, 0.003516, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2105.0, 448.0, 0.008099, 0.028247, 0.0466, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1292.0, 448.0, 0.001521, 0.00721, 0.0121, 270.0, 270.0, 270.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [649.0, 2663.0, 0.000138, 0.000573, 0.0699, 259.0, 259.0, 259.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1171.0, 450.0, 0.000198, 0.000731, 0.647, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 450.0, 0.000652, 0.002351, 0.5123, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2012.0, 450.0, 0.000593, 0.005649, 0.0223, 656.0, 656.0, 656.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 450.0, 0.000652, 0.00237, 0.5133, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2011.0, 450.0, 0.000612, 0.005669, 0.0278, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1171.0, 450.0, 0.000237, 0.002114, 0.1954, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1992.0, 450.0, 0.000217, 0.002054, 0.0197, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1993.0, 450.0, 0.000217, 0.002035, 0.0147, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1285.0, 451.0, 0.00287, 0.017709, 0.0334, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1965.0, 2664.0, 0.002015, 0.012879, 0.0243, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2717.0, 451.0, 0.00482, 0.03119, 0.0577, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [739.0, 452.0, 0.000529, 0.008085, 0.2498, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1158.0, 452.0, 0.001142, 0.014569, 0.3855, 1746.0, 1746.0, 1746.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [790.0, 453.0, 0.002884, 0.019358, 0.0714, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1295.0, 453.0, 0.004978, 0.024514, 0.0435, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 453.0, 0.015328, 0.102262, 0.1903, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1619.0, 453.0, 0.005531, 0.02797, 0.0567, 357.0, 357.0, 357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2076.0, 453.0, 0.001067, 0.007289, 0.0486, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2661.0, 453.0, 5.9e-05, 0.000889, 0.003, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1295.0, 453.0, 0.002805, 0.019002, 0.0365, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2018.0, 453.0, 0.001027, 0.006775, 0.0121, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [445.0, 453.0, 7.9e-05, 0.00083, 0.002, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2662.0, 453.0, 5.9e-05, 0.000652, 0.001, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [581.0, 454.0, 0.003102, 0.031524, 0.8202, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2776.0, 454.0, 0.001168, 0.011767, 0.3018, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [581.0, 454.0, 0.00313, 0.031724, 0.8202, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [961.0, 454.0, 0.001163, 0.011728, 0.3018, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2780.0, 454.0, 0.004905, 0.049964, 1.301, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [446.0, 454.0, 2.1e-05, 0.000249, 0.0058, 921.0, 921.0, 921.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [456.0, 455.0, 0.001027, 0.004721, 0.0081, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2792.0, 455.0, 0.001027, 0.004899, 0.0091, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1087.0, 456.0, 0.002548, 0.012346, 0.0203, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [474.0, 457.0, 0.004721, 0.031348, 0.0587, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 457.0, 0.003556, 0.023585, 0.0435, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [840.0, 458.0, 0.03225, 0.148904, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1425.0, 458.0, 0.008314, 0.034014, 0.0245, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1540.0, 458.0, 0.084404, 0.252457, 0.0098, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [840.0, 458.0, 0.032754, 0.15092, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2116.0, 458.0, 0.014361, 0.038801, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [629.0, 459.0, 0.00156, 0.01039, 0.0192, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [720.0, 459.0, 0.001084, 0.005086, 0.0111, 361.0, 361.0, 361.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 459.0, 0.002153, 0.012978, 0.0243, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [720.0, 459.0, 0.0011, 0.004978, 0.0142, 353.0, 353.0, 353.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 459.0, 0.002173, 0.013017, 0.0243, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1958.0, 460.0, 0.000158, 0.000691, 0.001, 274.0, 274.0, 274.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1123.0, 461.0, 0.002544, 0.02015, 0.0348, 561.0, 561.0, 561.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1659.0, 461.0, 0.003727, 0.028836, 0.0527, 562.0, 562.0, 562.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1365.0, 462.0, 0.012522, 0.044041, 0.0263, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1624.0, 462.0, 0.044848, 0.110103, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [976.0, 463.0, 0.032704, 0.079542, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1062.0, 463.0, 0.011338, 0.026455, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2674.0, 464.0, 3.5e-05, 0.000512, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1318.0, 464.0, 0.001887, 0.019088, 0.4938, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1710.0, 464.0, 0.001579, 0.01509, 0.4087, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 464.0, 0.000949, 0.009342, 0.2426, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2673.0, 464.0, 3.5e-05, 0.000506, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1318.0, 464.0, 0.001874, 0.018954, 0.491, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 464.0, 0.00097, 0.009536, 0.2484, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [493.0, 464.0, 3.5e-05, 0.000547, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 464.0, 0.00097, 0.009536, 0.2484, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2672.0, 464.0, 3.5e-05, 0.000547, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [515.0, 465.0, 0.081436, 0.149069, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1420.0, 465.0, 0.069287, 0.175611, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1959.0, 466.0, 0.000869, 0.006025, 0.0101, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [526.0, 468.0, 0.006047, 0.018896, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1597.0, 469.0, 0.006803, 0.028975, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1949.0, 2665.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2125.0, 2665.0, 0.008314, 0.018141, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2081.0, 469.0, 0.004686, 0.019829, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1317.0, 469.0, 0.007307, 0.028975, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [640.0, 2667.0, 0.001027, 0.006677, 0.0121, 488.0, 488.0, 488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [783.0, 470.0, 0.009521, 0.064237, 0.1215, 375.0, 375.0, 375.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1086.0, 2667.0, 0.002133, 0.023348, 0.0648, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1227.0, 2666.0, 0.002232, 0.007802, 0.0142, 287.0, 287.0, 287.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1465.0, 470.0, 0.000593, 0.002588, 0.0162, 261.0, 261.0, 261.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1516.0, 470.0, "2e-05", 0.015803, 0.0, 287.0, 287.0, 287.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1541.0, 2667.0, 0.001778, 0.016356, 0.0405, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1687.0, 2667.0, 0.011694, 0.078657, 0.1519, 375.0, 375.0, 375.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2105.0, 2667.0, 0.000237, 0.00156, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [640.0, 470.0, 0.001027, 0.006657, 0.0121, 464.0, 464.0, 464.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1292.0, 470.0, 0.00476, 0.022499, 0.0375, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1516.0, 2666.0, "2e-05", 0.000198, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1803.0, 471.0, 0.000462, 0.006438, 0.1689, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1803.0, 471.0, 0.000462, 0.006434, 0.1689, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [688.0, 472.0, 0.003234, 0.01923, 0.0365, 410.0, 410.0, 410.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2717.0, 472.0, 0.019951, 0.071546, 0.1144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1219.0, 472.0, 0.016, 0.053472, 0.0861, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [622.0, 473.0, 0.017637, 0.056185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2706.0, 473.0, 0.002851, 0.005218, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2686.0, 473.0, 0.018141, 0.057193, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [698.0, 473.0, 0.00126, 0.004535, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1303.0, 474.0, 0.005472, 0.037728, 0.0709, 411.0, 411.0, 411.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1708.0, 474.0, 0.000968, 0.00638, 0.0111, 399.0, 399.0, 399.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2034.0, 474.0, 0.005669, 0.025639, 0.0456, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [844.0, 475.0, 0.082196, 0.171444, 0.0486, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1962.0, 476.0, 0.017133, 0.071806, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [788.0, 477.0, 0.002825, 0.018765, 0.0349, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [931.0, 477.0, 0.000474, 0.003101, 0.0061, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1894.0, 477.0, 0.00173, 0.01154, 0.0213, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1894.0, 477.0, 0.001719, 0.011496, 0.0289, 368.0, 368.0, 368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1963.0, 478.0, 0.000436, 0.000797, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [695.0, 480.0, 0.013472, 0.067378, 0.1215, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1433.0, 480.0, 0.004563, 0.02448, 0.0425, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1916.0, 480.0, 0.010627, 0.045511, 0.0749, 302.0, 302.0, 302.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2037.0, 480.0, 0.009798, 0.045748, 0.0815, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2086.0, 480.0, 0.011674, 0.053096, 0.0921, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2807.0, 481.0, 0.000812, 0.006278, 0.1271, 1397.0, 1397.0, 1397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1402.0, 481.0, 0.001797, 0.019272, 0.4216, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 481.0, 0.003831, 0.029281, 0.592, 1307.0, 1307.0, 1307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [577.0, 482.0, 0.145125, 0.32124, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [976.0, 482.0, 0.07609, 0.189468, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2728.0, 2669.0, 0.000198, 0.0016, 0.162, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2861.0, 2669.0, 0.000454, 0.001106, 0.1002, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1734.0, 483.0, 0.000316, 0.000948, 0.1094, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [739.0, 2670.0, 0.00077, 0.011178, 0.312, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [808.0, 2670.0, 0.00088, 0.012722, 0.3292, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2886.0, 2670.0, 0.000312, 0.004467, 0.1155, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [739.0, 484.0, 0.000771, 0.011192, 0.291, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [808.0, 484.0, 0.00088, 0.012715, 0.3292, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1664.0, 484.0, 0.000312, 0.004467, 0.1155, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [673.0, 2671.0, "2e-05", 0.000198, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1715.0, 485.0, 0.000178, 0.000632, 0.078, 370.0, 370.0, 370.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [848.0, 487.0, 0.00077, 0.005195, 0.0091, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1336.0, 487.0, 0.000553, 0.003694, 0.0157, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1444.0, 487.0, 0.000514, 0.001007, 0.1499, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1830.0, 487.0, 0.001679, 0.008296, 0.0152, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1894.0, 487.0, 0.002548, 0.016968, 0.0314, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [848.0, 487.0, 0.000731, 0.004938, 0.0091, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1336.0, 487.0, 0.000533, 0.003635, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2858.0, 487.0, 0.000494, 0.001007, 0.1488, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [693.0, 488.0, 0.000514, 0.001185, 0.0719, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2147.0, 489.0, 0.006551, 0.016629, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [753.0, 490.0, 0.000756, 0.005795, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [977.0, 492.0, 0.000632, 0.004168, 0.0081, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [849.0, 494.0, 0.001244, 0.002276, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1965.0, 495.0, "2e-05", 0.000198, 0.003, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [793.0, 496.0, 0.006299, 0.017133, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [514.0, 497.0, 0.0004, 0.001244, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [621.0, 497.0, 0.019956, 0.0604, 0.0198, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1439.0, 497.0, 0.017467, 0.063733, 0.0216, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1231.0, 498.0, 0.005543, 0.015621, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1365.0, 498.0, 0.016125, 0.0516, 0.0253, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1810.0, 498.0, 0.028723, 0.062484, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2063.0, 498.0, 0.003023, 0.008314, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1082.0, 499.0, 0.019652, 0.082137, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1453.0, 499.0, 0.112875, 0.361048, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [800.0, 500.0, 0.002519, 0.007753, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [800.0, 2675.0, 0.001481, 0.004938, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1266.0, 501.0, 0.066012, 0.167549, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [526.0, 502.0, 0.031494, 0.131015, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1639.0, 502.0, 0.01159, 0.04132, 0.0298, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2060.0, 502.0, 0.028219, 0.117158, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2016.0, 503.0, 0.001233, 0.008227, 0.0147, 525.0, 525.0, 525.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1499.0, 504.0, 0.002761, 0.005054, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [778.0, 505.0, 0.003911, 0.027062, 0.0486, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 505.0, 0.000711, 0.006894, 0.0223, 865.0, 865.0, 865.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1131.0, 505.0, 0.007012, 0.030617, 0.0511, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1762.0, 505.0, 0.007639, 0.051542, 0.2291, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [589.0, 506.0, 0.002597, 0.034127, 1.1812, 2280.0, 2280.0, 2280.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1267.0, 506.0, 0.002999, 0.033656, 0.6729, 1559.0, 1559.0, 1559.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1492.0, 506.0, 0.001302, 0.013172, 0.3408, 1727.0, 1727.0, 1727.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [589.0, 506.0, 0.002597, 0.034127, 1.1783, 2280.0, 2280.0, 2280.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1120.0, 506.0, 0.000256, 0.002701, 0.0693, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1492.0, 506.0, 0.001309, 0.013255, 0.3437, 1727.0, 1727.0, 1727.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 507.0, 0.002765, 0.01843, 0.0344, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [783.0, 508.0, 0.002114, 0.012662, 0.0233, 374.0, 374.0, 374.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1925.0, 508.0, 0.000595, 0.004024, 0.0081, 503.0, 503.0, 503.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [785.0, 510.0, 0.001264, 0.008415, 0.0152, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1559.0, 512.0, 0.000731, 0.001383, 0.1853, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [558.0, 516.0, 0.005867, 0.03919, 0.083, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1986.0, 516.0, 0.003812, 0.025482, 0.0466, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1383.0, 517.0, 0.00316, 0.021017, 0.0375, 528.0, 528.0, 528.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1401.0, 517.0, 0.004612, 0.030706, 0.0547, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1410.0, 518.0, 0.000138, 0.001363, 0.2025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1410.0, 2676.0, 0.000158, 0.001323, 0.1822, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2130.0, 519.0, 0.034014, 0.086672, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [681.0, 520.0, 0.000559, 0.001024, 0.0729, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [525.0, 521.0, 0.021083, 0.038593, 0.0279, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1201.0, 521.0, 0.001512, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1970.0, 521.0, 0.001764, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1972.0, 521.0, 0.031242, 0.127488, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1971.0, 521.0, 0.031494, 0.127992, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 522.0, 0.000292, 0.002538, 0.2546, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [938.0, 523.0, 0.069035, 0.233308, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1812.0, 524.0, 0.000632, 0.004306, 0.0081, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1656.0, 526.0, 0.004787, 0.01285, 0.0232, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1961.0, 526.0, 0.003275, 0.014361, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1268.0, 2677.0, 0.001244, 0.008415, 0.0309, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1520.0, 2677.0, 0.002114, 0.014242, 0.0486, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1008.0, 528.0, 0.136558, 0.304107, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [976.0, 530.0, 0.023935, 0.060469, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1127.0, 530.0, 0.031494, 0.079869, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [806.0, 531.0, 0.036281, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1424.0, 531.0, 0.015117, 0.036281, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1920.0, 531.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1973.0, 531.0, 0.028723, 0.090451, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 532.0, 0.001719, 0.008, 0.0132, 274.0, 274.0, 274.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1974.0, 533.0, 0.000252, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2755.0, 534.0, 0.091459, 0.249685, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [736.0, 536.0, 0.019929, 0.079592, 0.0093, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1360.0, 536.0, 0.051071, 0.160116, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1423.0, 536.0, 0.008566, 0.018896, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1423.0, 536.0, 0.008566, 0.018896, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1904.0, 539.0, 0.000608, 0.004067, 0.0071, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2090.0, 539.0, 0.002054, 0.013689, 0.0253, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2056.0, 540.0, 0.00126, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2141.0, 541.0, 0.000504, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1975.0, 542.0, 0.000504, 0.001764, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [685.0, 543.0, 0.009826, 0.025951, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [685.0, 543.0, 0.014865, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2728.0, 544.0, 0.000356, 0.000731, 0.0415, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [547.0, 545.0, "2e-05", 9.8e-05, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [944.0, 546.0, 0.000968, 0.005906, 0.0602, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1108.0, 546.0, 0.001331, 0.009015, 0.0906, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [896.0, 547.0, 0.00561, 0.030894, 0.0567, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1876.0, 547.0, 0.003812, 0.025383, 0.0471, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [353.0, 548.0, 0.010582, 0.046359, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [473.0, 548.0, 0.014109, 0.044596, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [622.0, 548.0, 0.035273, 0.099521, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [672.0, 548.0, 0.001915, 0.011817, 0.0209, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [937.0, 548.0, 0.005795, 0.023432, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1976.0, 549.0, 0.000504, 0.001764, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [641.0, 550.0, 0.081381, 0.179894, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 551.0, 0.005233, 0.024413, 0.0435, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2034.0, 551.0, 0.002252, 0.01037, 0.0182, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 551.0, 0.00397, 0.02639, 0.0537, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [482.0, 552.0, 0.141597, 0.439657, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [501.0, 552.0, 0.005291, 0.013605, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1127.0, 2679.0, 0.048123, 0.121945, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1133.0, 552.0, 0.062484, 0.139834, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1714.0, 552.0, 0.028219, 0.071554, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1783.0, 2679.0, 0.055682, 0.139078, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2093.0, 552.0, 0.018392, 0.040312, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2137.0, 2679.0, 0.012346, 0.037541, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [977.0, 553.0, 0.005314, 0.024119, 0.0425, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1758.0, 553.0, 0.003398, 0.017541, 0.0314, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [977.0, 553.0, 0.005412, 0.024571, 0.0461, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1472.0, 554.0, 0.00126, 0.003275, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [381.0, 555.0, 0.001256, 0.008251, 0.2389, 375.0, 375.0, 375.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1779.0, 555.0, 0.000158, 0.000652, 0.0729, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1977.0, 556.0, 0.001047, 0.006973, 0.0132, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [804.0, 558.0, 0.005393, 0.029649, 0.0638, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2743.0, 558.0, 0.005393, 0.02963, 0.0638, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1986.0, 558.0, 0.001877, 0.012543, 0.0344, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [726.0, 559.0, 0.000589, 0.007708, 0.2628, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 559.0, 0.00115, 0.01169, 0.3032, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1901.0, 559.0, 0.00241, 0.024446, 0.6325, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [726.0, 559.0, 0.000589, 0.007708, 0.2628, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 559.0, 0.00115, 0.01169, 0.3032, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 559.0, 0.00153, 0.015526, 0.4014, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1186.0, 560.0, 0.004464, 0.029669, 0.0547, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 560.0, 0.005156, 0.034489, 0.0638, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1762.0, 561.0, 0.008122, 0.036857, 0.0655, 329.0, 329.0, 329.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1824.0, 561.0, 0.011081, 0.049936, 0.0891, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [803.0, 562.0, 0.000336, 0.002173, 0.004, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1962.0, 563.0, 0.02066, 0.055682, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [706.0, 564.0, 0.000974, 0.001783, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [751.0, 564.0, 0.000403, 0.001386, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [989.0, 564.0, 0.027967, 0.082137, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1088.0, 564.0, 0.000504, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2789.0, 564.0, 0.000504, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2044.0, 564.0, 0.011338, 0.044848, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [665.0, 565.0, 0.00156, 0.01041, 0.0192, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [767.0, 565.0, 0.000178, 0.001659, 0.0061, 818.0, 818.0, 818.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1376.0, 565.0, 0.002035, 0.012563, 0.1094, 378.0, 378.0, 378.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1385.0, 565.0, 0.000257, 0.001659, 0.003, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [665.0, 565.0, 0.001432, 0.009557, 0.0223, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1385.0, 565.0, 0.000158, 0.001067, 0.0046, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1769.0, 566.0, 0.003457, 0.008395, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1769.0, 566.0, 0.000494, 0.008395, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [798.0, 567.0, 0.008542, 0.029422, 0.0095, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1027.0, 568.0, 0.003368, 0.036373, 0.0273, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1813.0, 569.0, 0.000375, 0.001383, 0.1711, 313.0, 313.0, 313.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 570.0, 0.000903, 0.006023, 0.0111, 522.0, 522.0, 522.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1011.0, 574.0, 0.002359, 0.016431, 0.0203, 319.0, 319.0, 319.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2751.0, 575.0, "4e-05", 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1753.0, 575.0, 5.9e-05, 0.001185, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 575.0, "4e-05", 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1136.0, 576.0, 0.059965, 0.163265, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1564.0, 578.0, 0.110545, 0.202352, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1564.0, 578.0, 0.08642, 0.191232, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2148.0, 579.0, 0.000968, 0.00644, 0.0121, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1202.0, 580.0, 0.011773, 0.053926, 0.0962, 427.0, 427.0, 427.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [881.0, 581.0, 0.000966, 0.009803, 0.2526, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1259.0, 581.0, 0.002015, 0.020838, 0.5401, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2756.0, 581.0, 0.000963, 0.009792, 0.2541, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1374.0, 584.0, 0.004207, 0.029077, 0.0547, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1748.0, 584.0, 0.002805, 0.019378, 0.0365, 515.0, 515.0, 515.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2018.0, 586.0, 0.010311, 0.068543, 0.1276, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2127.0, 586.0, 0.001017, 0.006912, 0.0633, 449.0, 449.0, 449.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [912.0, 587.0, 0.000976, 0.013206, 0.4448, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2776.0, 587.0, 0.001017, 0.010325, 0.2657, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1090.0, 587.0, 0.001369, 0.017997, 0.6209, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1329.0, 587.0, 0.002352, 0.025391, 0.5704, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1363.0, 587.0, 0.002021, 0.026575, 0.9197, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [912.0, 587.0, 0.000976, 0.013213, 0.4448, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [961.0, 587.0, 0.001017, 0.010325, 0.2657, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1824.0, 588.0, 0.005223, 0.034671, 0.076, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2729.0, 589.0, 2.1e-05, 0.000301, 0.0116, 2176.0, 2176.0, 2176.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [929.0, 589.0, 0.000697, 0.009107, 0.3114, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [756.0, 589.0, 1.9e-05, 0.00028, 0.0108, 2176.0, 2176.0, 2176.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1821.0, 589.0, 0.001244, 0.016445, 0.5652, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [657.0, 590.0, 0.005096, 0.033837, 0.0628, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1979.0, 590.0, 0.005057, 0.030084, 0.0567, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 592.0, "2e-06", 0.000198, 0.0066, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2773.0, 593.0, 0.000336, 0.001481, 0.003, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1812.0, 593.0, 0.000652, 0.004346, 0.0081, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [930.0, 593.0, 0.000336, 0.001501, 0.003, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1744.0, 594.0, 0.009776, 0.020635, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [675.0, 596.0, 0.006202, 0.041343, 0.0759, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1739.0, 596.0, 0.001205, 0.008099, 0.0152, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1739.0, 596.0, 0.001225, 0.008099, 0.0152, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1981.0, 598.0, 0.000988, 0.005709, 0.0101, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1650.0, 599.0, 0.056552, 0.103518, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 599.0, 0.059965, 0.149156, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 600.0, 0.001877, 0.012504, 0.0223, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1428.0, 600.0, 0.001462, 0.009758, 0.0182, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 2683.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 601.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 2684.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 602.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [944.0, 603.0, 0.000672, 0.003891, 0.08, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [944.0, 603.0, 0.000632, 0.003812, 0.0911, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1226.0, 604.0, 0.015873, 0.042328, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1982.0, 604.0, 0.003023, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [750.0, 605.0, 0.00083, 0.005709, 0.0182, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1419.0, 605.0, 0.001709, 0.016636, 0.0577, 866.0, 866.0, 866.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1545.0, 605.0, 0.001758, 0.017442, 0.0547, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [750.0, 605.0, 0.00083, 0.005709, 0.0223, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1318.0, 606.0, 0.000186, 0.003394, 0.0953, 2250.0, 2250.0, 2250.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1573.0, 607.0, 0.026833, 0.059889, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1878.0, 607.0, 0.073797, 0.187075, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1000.0, 608.0, 0.003773, 0.025264, 0.0466, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1551.0, 608.0, 0.005195, 0.023585, 0.0415, 364.0, 364.0, 364.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2841.0, 609.0, "4e-05", 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2911.0, 609.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2901.0, 609.0, 7.9e-05, 0.001284, 0.002, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [618.0, 610.0, 0.022676, 0.073318, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 610.0, 0.081885, 0.259259, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1014.0, 612.0, 0.028721, 0.081007, 0.1357, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1034.0, 612.0, 0.012247, 0.062222, 0.1073, 414.0, 414.0, 414.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1115.0, 612.0, 0.009067, 0.042884, 0.0861, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1134.0, 612.0, 0.020602, 0.068109, 0.1083, 258.0, 258.0, 258.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1202.0, 612.0, 0.016691, 0.075299, 0.1336, 330.0, 330.0, 330.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1608.0, 612.0, 0.008158, 0.03516, 0.0582, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1768.0, 612.0, 0.016612, 0.078676, 0.1316, 293.0, 293.0, 293.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1089.0, 612.0, 0.023407, 0.110815, 0.1853, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1015.0, 613.0, 0.001898, 0.021337, 0.4245, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1267.0, 613.0, 0.001828, 0.020533, 0.4101, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1455.0, 613.0, 0.004633, 0.051018, 1.1581, 1263.0, 1263.0, 1263.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 613.0, 0.001053, 0.013843, 0.4765, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 613.0, 0.002888, 0.031752, 0.7595, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 613.0, 0.001053, 0.01383, 0.4765, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 614.0, 0.003319, 0.021472, 0.0405, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1496.0, 614.0, 0.001205, 0.007684, 0.0142, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1563.0, 2685.0, 0.002212, 0.014558, 0.0299, 381.0, 381.0, 381.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1823.0, 2685.0, 0.000435, 0.002923, 0.0091, 500.0, 500.0, 500.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1496.0, 614.0, 0.001146, 0.007664, 0.0142, 493.0, 493.0, 493.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1983.0, 615.0, 0.000178, 0.001185, 0.002, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1126.0, 616.0, 0.070799, 0.154951, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1685.0, 616.0, 0.042832, 0.241371, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1984.0, 617.0, 9.9e-05, 0.000454, 0.001, 262.0, 262.0, 262.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 618.0, 0.031242, 0.101537, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 618.0, 0.025195, 0.077097, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1744.0, 619.0, 0.015193, 0.061854, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [795.0, 620.0, 0.06324, 0.155077, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1282.0, 2686.0, 0.028521, 0.087402, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1486.0, 622.0, 0.041824, 0.153691, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2055.0, 622.0, 0.084404, 0.230537, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2131.0, 622.0, 0.073621, 0.187352, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [856.0, 623.0, 0.005669, 0.026094, 0.0476, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1879.0, 623.0, 0.001719, 0.01199, 0.0213, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1907.0, 624.0, 0.018272, 0.041481, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2122.0, 624.0, 0.075062, 0.195556, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1985.0, 626.0, 1.3e-05, 9.9e-05, 0.001, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [752.0, 627.0, 0.000138, 0.000336, 0.0314, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [934.0, 628.0, 0.007559, 0.015621, 0.0217, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1117.0, 628.0, 0.006218, 0.011382, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1307.0, 628.0, 0.01285, 0.048879, 0.0683, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1535.0, 628.0, 0.017637, 0.039808, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1683.0, 628.0, 0.014109, 0.036281, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [934.0, 628.0, 0.007055, 0.016881, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1535.0, 628.0, 0.016125, 0.04258, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1683.0, 628.0, 0.013605, 0.033762, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 629.0, 0.001888, 0.013914, 0.403, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1540.0, 630.0, 0.08642, 0.260015, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1626.0, 630.0, 0.048375, 0.132275, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1986.0, 631.0, "2e-05", 9.9e-05, 0.0, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [655.0, 632.0, 0.063089, 0.153162, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1255.0, 632.0, 0.058957, 0.141849, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1987.0, 633.0, 0.027211, 0.049887, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [652.0, 634.0, 0.002481, 0.012134, 0.0218, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1031.0, 634.0, 0.003398, 0.021373, 0.04, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1790.0, 634.0, 0.00081, 0.005551, 0.0101, 565.0, 565.0, 565.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1988.0, 635.0, 0.000756, 0.002268, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [733.0, 636.0, 0.000336, 0.000672, 0.0469, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2128.0, 637.0, 0.005294, 0.036464, 0.0618, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2013.0, 638.0, 0.006558, 0.029807, 0.0516, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1457.0, 639.0, 0.002696, 0.007155, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2045.0, 639.0, 0.009574, 0.038297, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2088.0, 639.0, 0.029378, 0.111287, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2023.0, 640.0, 0.001975, 0.013412, 0.0233, 488.0, 488.0, 488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1126.0, 641.0, 0.018645, 0.041572, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1341.0, 642.0, 0.022928, 0.058453, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1684.0, 642.0, 0.01348, 0.034467, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2066.0, 643.0, 0.012144, 0.049332, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2065.0, 643.0, 0.012094, 0.049206, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [629.0, 644.0, 0.005017, 0.033403, 0.0618, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [656.0, 644.0, 0.003595, 0.019635, 0.0354, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1038.0, 644.0, 0.001422, 0.008217, 0.1007, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1224.0, 644.0, 0.002212, 0.014044, 0.0253, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1368.0, 644.0, 0.001408, 0.008494, 0.2344, 278.0, 278.0, 278.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 644.0, 0.002647, 0.01762, 0.0324, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1224.0, 644.0, 0.002212, 0.013985, 0.0263, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1939.0, 644.0, 0.000336, 0.002232, 0.004, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1568.0, 645.0, 4.8e-05, 8.8e-05, 0.1993, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1568.0, 2688.0, 4.8e-05, 8.8e-05, 0.1993, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1567.0, 646.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1567.0, 2689.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [651.0, 2692.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [651.0, 650.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [651.0, 2690.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [651.0, 2691.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1190.0, 651.0, 0.000316, 0.001067, 0.2359, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1733.0, 651.0, 0.000395, 0.002706, 0.0253, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1190.0, 651.0, 0.000217, 0.001817, 0.1812, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 651.0, 0.002193, 0.014736, 0.0461, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1990.0, 651.0, 0.001225, 0.007822, 0.0324, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1989.0, 651.0, 0.001225, 0.007822, 0.0324, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [799.0, 652.0, 0.002779, 0.013788, 0.0243, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1990.0, 653.0, 0.000553, 0.001106, 0.163, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1989.0, 2693.0, 0.000553, 0.001106, 0.163, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1693.0, 657.0, 0.004913, 0.032622, 0.0608, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [661.0, 659.0, 0.00033, 0.001503, 0.002, 317.0, 317.0, 317.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [661.0, 2694.0, 0.000296, 0.001349, 0.002, 317.0, 317.0, 317.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1147.0, 2695.0, "7e-06", 0.000132, 0.0029, 1737.0, 1737.0, 1737.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1147.0, 660.0, "7e-06", 0.000125, 0.0029, 1737.0, 1737.0, 1737.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2699.0, 661.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1209.0, 661.0, 0.00322, 0.014835, 0.0263, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2935.0, 661.0, 0.00083, 0.00796, 0.0334, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2698.0, 661.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [663.0, 661.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [872.0, 2700.0, 0.004283, 0.014109, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2154.0, 664.0, 0.005291, 0.009826, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2753.0, 664.0, 0.006218, 0.011382, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1054.0, 664.0, 0.001764, 0.003527, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2044.0, 2700.0, 0.023683, 0.083396, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [922.0, 665.0, 0.002015, 0.013551, 0.0243, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1271.0, 665.0, 0.001094, 0.011536, 0.036, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1410.0, 665.0, "2e-05", 9.9e-05, 0.0405, 695.0, 695.0, 695.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1422.0, 665.0, 0.001205, 0.008, 0.0152, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1581.0, 665.0, 0.00403, 0.027496, 0.0516, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1271.0, 665.0, 0.001096, 0.011575, 0.0359, 355.0, 355.0, 355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1410.0, 665.0, "2e-05", 0.000119, 0.0506, 695.0, 695.0, 695.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2058.0, 666.0, 0.078105, 0.22449, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [753.0, 667.0, 0.081129, 0.180902, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [863.0, 668.0, 0.001383, 0.007881, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [805.0, 669.0, 0.037037, 0.09675, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2754.0, 669.0, 0.022172, 0.056437, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1050.0, 2701.0, 0.000256, 0.004377, 0.156, 1994.0, 1994.0, 1994.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1050.0, 670.0, 0.000263, 0.004377, 0.1574, 1994.0, 1994.0, 1994.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1050.0, 2703.0, 0.000263, 0.004384, 0.1588, 997.0, 997.0, 997.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1050.0, 2702.0, 0.000263, 0.004391, 0.1588, 1592.0, 1592.0, 1592.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1894.0, 671.0, 0.000134, 0.000245, 0.001, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [992.0, 672.0, 0.007861, 0.049509, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [985.0, 673.0, 0.000178, 0.000711, 0.079, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2856.0, 673.0, 0.000316, 0.001264, 0.1417, 287.0, 287.0, 287.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 674.0, 0.010943, 0.072652, 0.1347, 509.0, 509.0, 509.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1131.0, 674.0, 0.014775, 0.052267, 0.083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1185.0, 674.0, 0.020543, 0.073482, 0.1174, 279.0, 279.0, 279.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1483.0, 674.0, 0.015921, 0.072375, 0.1281, 329.0, 329.0, 329.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 674.0, 0.008435, 0.056138, 0.1043, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [911.0, 675.0, 0.009912, 0.044701, 0.1817, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1728.0, 675.0, 0.007605, 0.036603, 0.0658, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1931.0, 675.0, 0.005114, 0.03518, 0.0668, 394.0, 394.0, 394.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1882.0, 676.0, 0.00557, 0.03362, 0.0628, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 677.0, 0.002975, 0.019475, 0.0504, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1251.0, 677.0, 0.002627, 0.017975, 0.0324, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 677.0, 0.002993, 0.019532, 0.0472, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1255.0, 678.0, 0.049131, 0.139078, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1661.0, 679.0, 0.002923, 0.020543, 0.0365, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 2704.0, 0.000142, 0.000822, 0.1073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 681.0, 0.000217, 0.000849, 0.1104, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [682.0, 1764.0, 0.000138, 0.000296, 0.0223, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1413.0, 683.0, 0.005965, 0.039901, 0.0739, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1924.0, 683.0, 0.000889, 0.006104, 0.0111, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1208.0, 684.0, 0.004681, 0.021847, 0.1382, 386.0, 386.0, 386.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [918.0, 685.0, 0.032452, 0.110179, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [948.0, 685.0, 0.071303, 0.193752, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1482.0, 685.0, 0.017259, 0.056941, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 686.0, 0.002953, 0.019787, 0.0363, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 686.0, 0.002963, 0.019733, 0.0365, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [812.0, 687.0, 0.000494, 0.002212, 0.004, 322.0, 322.0, 322.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [812.0, 687.0, 0.000474, 0.002193, 0.004, 322.0, 322.0, 322.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [739.0, 689.0, 0.002086, 0.025528, 0.4534, 1253.0, 1253.0, 1253.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [999.0, 689.0, 0.001432, 0.015665, 0.3754, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1140.0, 690.0, 0.020408, 0.085412, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1297.0, 691.0, 0.010582, 0.022928, 0.0231, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1641.0, 691.0, 0.04132, 0.114135, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2129.0, 691.0, 0.015117, 0.04006, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1297.0, 691.0, 0.011086, 0.02318, 0.0211, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1745.0, 692.0, 0.002726, 0.018212, 0.0481, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1745.0, 692.0, 0.002765, 0.018212, 0.0486, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2023.0, 693.0, 0.000375, 0.002548, 0.0061, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2042.0, 693.0, 0.001969, 0.011678, 0.0223, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1992.0, 2705.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1993.0, 694.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1985.0, 695.0, 0.003832, 0.019733, 0.0359, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1594.0, 697.0, 0.022172, 0.056437, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 699.0, 0.019904, 0.085412, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1133.0, 700.0, 0.026959, 0.061225, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1136.0, 700.0, 0.038801, 0.081885, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1226.0, 701.0, 0.010834, 0.052658, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1490.0, 701.0, 0.010293, 0.018841, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1600.0, 701.0, 0.007055, 0.026707, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1961.0, 703.0, 0.002771, 0.011338, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2060.0, 703.0, 0.007307, 0.031242, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1347.0, 704.0, 0.023432, 0.074074, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1418.0, 704.0, 0.04384, 0.109851, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1377.0, 705.0, 5.9e-05, 0.000138, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1994.0, 707.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1995.0, 2707.0, "2e-05", 0.000198, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [987.0, 708.0, 0.000217, 0.00081, 0.1002, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [711.0, 2713.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [711.0, 710.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [711.0, 2711.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [711.0, 2712.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1518.0, 711.0, 0.00381, 0.02541, 0.0471, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1467.0, 712.0, 0.007559, 0.050643, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1566.0, 712.0, 0.054422, 0.150214, 0.0844, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1584.0, 712.0, 0.031746, 0.136054, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1825.0, 712.0, 0.023432, 0.126228, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1960.0, 712.0, 0.036281, 0.153943, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2029.0, 712.0, 0.021164, 0.071907, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1472.0, 712.0, 0.008314, 0.035525, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2094.0, 712.0, 0.035273, 0.089947, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1472.0, 712.0, 0.008314, 0.035525, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2785.0, 713.0, 0.00476, 0.032099, 0.0567, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1320.0, 713.0, 0.002825, 0.019082, 0.0344, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1468.0, 713.0, 0.000593, 0.00403, 0.0071, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1959.0, 713.0, 0.0016, 0.010884, 0.0192, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1659.0, 715.0, 0.018712, 0.063684, 0.1073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1851.0, 715.0, 0.01297, 0.04896, 0.079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [782.0, 716.0, 0.010078, 0.018645, 0.0236, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2082.0, 716.0, 0.075334, 0.13807, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [782.0, 716.0, 0.010078, 0.018645, 0.0236, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1602.0, 717.0, 0.001363, 0.009106, 0.0304, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1999.0, 717.0, 0.011437, 0.078084, 0.1377, 276.0, 276.0, 276.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1975.0, 2714.0, 0.002016, 0.007055, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1976.0, 718.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2116.0, 719.0, 0.007307, 0.019904, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [841.0, 720.0, 0.000869, 0.004407, 0.4212, 312.0, 312.0, 312.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 721.0, 0.003527, 0.015117, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1975.0, 721.0, 0.001764, 0.006047, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 721.0, 0.003779, 0.015117, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1997.0, 722.0, 0.003527, 0.009322, 0.0106, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1915.0, 723.0, 0.000756, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2752.0, 724.0, 0.000217, 0.000474, 0.0445, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1984.0, 725.0, 0.002765, 0.012998, 0.0213, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [730.0, 726.0, 0.001205, 0.015845, 0.5487, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 726.0, 0.000623, 0.008172, 0.283, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [730.0, 726.0, 0.001205, 0.015852, 0.5487, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 726.0, 0.000623, 0.008172, 0.283, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [947.0, 728.0, 0.001622, 0.010949, 0.0816, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1099.0, 728.0, 0.004361, 0.019407, 0.0346, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1661.0, 728.0, 0.00644, 0.043615, 0.081, 537.0, 537.0, 537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1099.0, 728.0, 0.002884, 0.019127, 0.0357, 537.0, 537.0, 537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1455.0, 729.0, 0.003553, 0.040406, 0.8776, 1695.0, 1695.0, 1695.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1698.0, 729.0, 0.001413, 0.020512, 0.5314, 2362.0, 2362.0, 2362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1821.0, 729.0, 0.002029, 0.020568, 0.5372, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [854.0, 729.0, 0.001233, 0.012465, 0.3235, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1698.0, 729.0, 0.00141, 0.019927, 0.5463, 2362.0, 2362.0, 2362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1603.0, 730.0, 0.000983, 0.012909, 0.4476, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [975.0, 731.0, 0.028647, 0.075032, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1521.0, 732.0, 0.001058, 0.006576, 0.0116, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1249.0, 733.0, 0.011299, 0.051259, 0.0881, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1812.0, 733.0, 0.002232, 0.012286, 0.0218, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1812.0, 733.0, 0.003714, 0.017975, 0.0405, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1063.0, 735.0, 0.017385, 0.074326, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1075.0, 735.0, 0.013857, 0.056185, 0.0108, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [857.0, 738.0, 0.003812, 0.018568, 0.0557, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1527.0, 2717.0, 0.003911, 0.01679, 0.0284, 250.0, 250.0, 250.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1882.0, 738.0, 0.005057, 0.031131, 0.0587, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1965.0, 2717.0, 0.002785, 0.018153, 0.0334, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 739.0, 0.002569, 0.036468, 0.9253, 1750.0, 1750.0, 1750.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 739.0, 0.002569, 0.036468, 0.9253, 2197.0, 2197.0, 2197.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 739.0, 0.005422, 0.039197, 0.841, 1192.0, 1192.0, 1192.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1114.0, 740.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [743.0, 742.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [743.0, 2723.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [743.0, 2724.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [743.0, 2725.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [743.0, 2726.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [743.0, 2722.0, "2e-06", 0.001185, 0.001, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1404.0, 743.0, 0.00164, 0.011299, 0.0213, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1668.0, 743.0, 0.002647, 0.018035, 0.0334, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1215.0, 2727.0, 0.045855, 0.140338, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1528.0, 745.0, 0.031494, 0.076846, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1999.0, 747.0, "2e-05", 0.000138, 0.001, 509.0, 509.0, 509.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2000.0, 747.0, 0.000395, 0.002647, 0.0051, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [928.0, 748.0, 0.003259, 0.021669, 0.0405, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [928.0, 748.0, 0.00324, 0.021768, 0.0395, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [982.0, 750.0, 0.002351, 0.011022, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2785.0, 750.0, 0.0032, 0.015901, 0.0354, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1213.0, 750.0, 0.002252, 0.015842, 0.079, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2786.0, 750.0, 0.00132, 0.013076, 0.0385, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1545.0, 750.0, 0.005531, 0.027042, 0.0628, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1734.0, 752.0, 0.000138, 0.000316, 0.0314, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1035.0, 753.0, 0.076594, 0.194507, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1889.0, 753.0, 0.120106, 0.327186, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1941.0, 753.0, 0.180957, 0.33124, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1454.0, 754.0, 0.009264, 0.038696, 0.0638, 309.0, 309.0, 309.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1659.0, 754.0, 0.022084, 0.061906, 0.1013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1824.0, 754.0, 0.017185, 0.07921, 0.1336, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2002.0, 755.0, 0.000296, 0.001936, 0.0137, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2024.0, 757.0, 0.00237, 0.005748, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1323.0, 758.0, 0.000336, 0.002252, 0.004, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [995.0, 759.0, 0.068531, 0.186697, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1604.0, 759.0, 0.016881, 0.045855, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [942.0, 760.0, 0.022676, 0.070295, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 760.0, 0.035021, 0.081129, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2083.0, 761.0, 0.001008, 0.00252, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [773.0, 762.0, 0.117914, 0.298816, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1037.0, 762.0, 0.059234, 0.162761, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1378.0, 762.0, 0.071429, 0.181532, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1944.0, 762.0, 0.03225, 0.081885, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1946.0, 762.0, 0.008566, 0.053666, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1942.0, 762.0, 0.03225, 0.081129, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1659.0, 763.0, 0.011556, 0.052998, 0.0942, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1820.0, 763.0, 0.011299, 0.057086, 0.1013, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 765.0, 0.002173, 0.014519, 0.0273, 380.0, 380.0, 380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [900.0, 766.0, 0.026449, 0.06568, 0.0207, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [979.0, 766.0, 0.012133, 0.030178, 0.0095, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [830.0, 768.0, 0.000942, 0.004946, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1005.0, 768.0, 0.008533, 0.038716, 0.0678, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1011.0, 768.0, 0.002977, 0.014748, 0.0263, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1384.0, 768.0, 0.002483, 0.016496, 0.0304, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1511.0, 768.0, 0.004188, 0.019082, 0.0334, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1555.0, 768.0, 0.001742, 0.01171, 0.038, 457.0, 457.0, 457.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1668.0, 768.0, 0.001414, 0.009527, 0.0172, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1281.0, 769.0, 0.008672, 0.04002, 0.084, 256.0, 256.0, 256.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2022.0, 769.0, 0.001237, 0.005636, 0.0256, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2810.0, 770.0, 0.003062, 0.020365, 0.0385, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1611.0, 770.0, 0.000786, 0.00524, 0.0273, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 770.0, 0.003615, 0.024336, 0.0445, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2878.0, 770.0, 0.001274, 0.008486, 0.0152, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [881.0, 771.0, 0.001634, 0.016835, 0.4361, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2826.0, 771.0, 0.000935, 0.013565, 0.3523, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 771.0, 0.001434, 0.01885, 0.6527, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2756.0, 771.0, 0.001634, 0.016842, 0.4361, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1283.0, 771.0, 0.000934, 0.013565, 0.3523, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 771.0, 0.001434, 0.01885, 0.6527, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 772.0, 0.001512, 0.006803, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 2730.0, 0.001512, 0.006803, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 2731.0, 0.001512, 0.006803, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 2733.0, 0.000111, 0.001604, 0.0416, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 774.0, 0.000111, 0.0016, 0.0404, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 2732.0, 0.000111, 0.0016, 0.0404, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 2736.0, 0.000111, 0.0016, 0.0404, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 2735.0, 0.000111, 0.001606, 0.0416, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 2734.0, 0.000111, 0.001616, 0.0419, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2786.0, 775.0, 0.000988, 0.006953, 0.0273, 378.0, 378.0, 378.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1412.0, 776.0, 0.013102, 0.089947, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1420.0, 776.0, 0.016881, 0.071806, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2058.0, 776.0, 0.066012, 0.21542, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [796.0, 778.0, 0.005195, 0.034528, 0.0648, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1955.0, 779.0, 0.0013, 0.005888, 0.0101, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1954.0, 2738.0, 0.001306, 0.005912, 0.0101, 314.0, 314.0, 314.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1126.0, 782.0, 0.184933, 0.456034, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1321.0, 782.0, 0.031494, 0.11615, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1504.0, 782.0, 0.111363, 0.3419, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1685.0, 782.0, 0.039305, 0.161502, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1687.0, 783.0, 0.002094, 0.013294, 0.0243, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [792.0, 785.0, 0.006499, 0.043259, 0.08, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [981.0, 785.0, 0.003737, 0.037823, 0.1088, 314.0, 314.0, 314.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1969.0, 785.0, 0.001254, 0.008365, 0.0152, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2886.0, 786.0, 0.00247, 0.027208, 0.5747, 1662.0, 1662.0, 1662.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 786.0, 0.001766, 0.019792, 0.3957, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 787.0, 0.008062, 0.019904, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 787.0, 0.007811, 0.019652, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [851.0, 788.0, 0.000401, 0.001817, 0.003, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2161.0, 2739.0, 0.0032, 0.014637, 0.0243, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2739.0, 571.0, "2e-05", 0.000198, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [949.0, 789.0, 0.003401, 0.022763, 0.0415, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1875.0, 789.0, 0.004122, 0.027542, 0.0501, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1635.0, 790.0, 0.001817, 0.008198, 0.0142, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2076.0, 790.0, 0.001857, 0.012504, 0.0233, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [964.0, 792.0, 0.002844, 0.018884, 0.0354, 402.0, 402.0, 402.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1114.0, 793.0, 0.023683, 0.052406, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1104.0, 794.0, 0.00025, 0.0025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [750.0, 797.0, "4e-05", 0.000375, 0.0, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [750.0, 2740.0, 5.9e-05, 0.000395, 0.0, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [750.0, 2741.0, 5.9e-05, 0.000454, 0.001, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1027.0, 799.0, 0.000494, 0.003319, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1790.0, 799.0, 0.00318, 0.016237, 0.0289, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 799.0, 0.003565, 0.013003, 0.0218, 255.0, 255.0, 255.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [834.0, 799.0, 0.001363, 0.006104, 0.0111, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1027.0, 799.0, 0.000514, 0.003496, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1027.0, 799.0, 0.000988, 0.004879, 0.0091, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [924.0, 800.0, 0.006914, 0.021235, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1192.0, 800.0, 0.008395, 0.019753, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 802.0, 0.000356, 0.003319, 0.0121, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 2742.0, 0.00036, 0.003356, 0.0167, 853.0, 853.0, 853.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2857.0, 803.0, 0.002844, 0.018904, 0.0344, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1645.0, 803.0, 0.001086, 0.007289, 0.0132, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 803.0, 0.00308, 0.020628, 0.0375, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1645.0, 803.0, 0.001067, 0.007289, 0.0132, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 803.0, 0.003022, 0.020109, 0.0375, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 803.0, 0.003022, 0.020168, 0.0435, 463.0, 463.0, 463.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1184.0, 805.0, 0.019904, 0.051902, 0.0106, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1294.0, 806.0, 0.025156, 0.046047, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2881.0, 806.0, 0.003779, 0.009826, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1973.0, 806.0, 0.0194, 0.103553, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2053.0, 806.0, 0.008062, 0.034266, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1621.0, 806.0, 0.003023, 0.009826, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2042.0, 807.0, 0.001705, 0.010438, 0.0304, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2007.0, 809.0, 0.005896, 0.030713, 0.0396, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 810.0, 0.001106, 0.007546, 0.0354, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [790.0, 811.0, 0.000158, 0.001343, 0.5594, 654.0, 654.0, 654.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [833.0, 812.0, 0.002264, 0.015056, 0.0273, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1364.0, 812.0, 0.002173, 0.014617, 0.0263, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1446.0, 812.0, 0.000375, 0.002509, 0.004, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 812.0, 0.001746, 0.011648, 0.0216, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1896.0, 812.0, 0.000909, 0.00478, 0.0086, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1981.0, 812.0, 0.001936, 0.011239, 0.0203, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 812.0, 0.001738, 0.011635, 0.0213, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2941.0, 812.0, 0.000751, 0.004148, 0.0101, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 812.0, 0.001679, 0.01122, 0.0203, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [985.0, 815.0, 0.000381, 0.000697, 0.0486, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2752.0, 818.0, 0.000158, 0.000593, 0.0688, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1051.0, 818.0, 0.000336, 0.001304, 0.162, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1111.0, 818.0, "4e-05", 0.000237, 0.0334, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1464.0, 818.0, 0.000296, 0.002667, 0.1863, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [869.0, 818.0, 0.000362, 0.000664, 0.0466, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2862.0, 818.0, 0.000435, 0.001659, 0.3351, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2008.0, 819.0, 0.000988, 0.002469, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2782.0, 821.0, 0.001975, 0.004938, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [824.0, 822.0, "2e-05", 0.000198, 0.0233, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1350.0, 822.0, 0.000237, 0.002272, 0.0081, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1350.0, 822.0, 0.000257, 0.002449, 0.0081, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2748.0, 822.0, "2e-05", 0.000198, 0.0132, 870.0, 870.0, 870.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [825.0, 823.0, "1e-05", 0.0001, 0.0462, 895.0, 895.0, 895.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1437.0, 823.0, 0.001143, 0.011399, 0.2946, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1437.0, 823.0, 0.001087, 0.012375, 0.2513, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1102.0, 826.0, 0.010582, 0.026455, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1159.0, 827.0, 0.000879, 0.0037, 0.085, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2009.0, 827.0, 0.000533, 0.003556, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2806.0, 827.0, 0.000869, 0.003437, 0.0851, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2012.0, 2749.0, 0.000316, 0.002153, 0.004, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2011.0, 828.0, 0.000316, 0.002153, 0.004, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [955.0, 829.0, "4e-05", 0.000237, 0.0, 483.0, 483.0, 483.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [910.0, 831.0, 0.000852, 0.008636, 0.2224, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 831.0, 0.001288, 0.013033, 0.335, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2013.0, 832.0, "2e-05", 0.000198, 0.001, 393.0, 393.0, 393.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [956.0, 833.0, 0.001541, 0.010291, 0.0238, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1460.0, 833.0, 0.000178, 0.001225, 0.002, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 833.0, 0.002489, 0.016612, 0.0304, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2161.0, 833.0, 0.002805, 0.01282, 0.0223, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [956.0, 833.0, 0.001541, 0.010252, 0.0192, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2103.0, 833.0, 0.000158, 0.001106, 0.002, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1790.0, 834.0, 0.00243, 0.01357, 0.0248, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2043.0, 836.0, 0.001402, 0.005452, 0.0101, 346.0, 346.0, 346.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [950.0, 837.0, 0.00214, 0.024723, 0.5545, 1617.0, 1617.0, 1617.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2807.0, 837.0, 0.00338, 0.034294, 0.8866, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1193.0, 837.0, 0.000229, 0.002465, 0.0549, 1487.0, 1487.0, 1487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1846.0, 837.0, 0.000561, 0.006198, 0.1473, 1731.0, 1731.0, 1731.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1168.0, 837.0, 0.00338, 0.034294, 0.8866, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1019.0, 839.0, 0.008535, 0.038929, 0.0678, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1071.0, 839.0, 0.001106, 0.005136, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [920.0, 840.0, 0.042832, 0.179894, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2830.0, 842.0, 0.003081, 0.020109, 0.0375, 381.0, 381.0, 381.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2028.0, 842.0, 0.000533, 0.003536, 0.0061, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 2750.0, 0.001067, 0.004192, 0.0876, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 843.0, 0.001067, 0.004306, 0.08, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2079.0, 844.0, 0.006444, 0.012667, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [964.0, 845.0, 0.001936, 0.01284, 0.0243, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1969.0, 845.0, 0.001363, 0.015427, 0.0445, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2014.0, 846.0, 0.000233, 0.00156, 0.003, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1164.0, 847.0, 0.017989, 0.07546, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [816.0, 848.0, 0.000691, 0.003852, 0.0071, 320.0, 320.0, 320.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [827.0, 848.0, 0.000454, 0.003121, 0.0061, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2940.0, 848.0, 0.001896, 0.011022, 0.0284, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2747.0, 848.0, 0.000514, 0.002331, 0.0116, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [827.0, 848.0, 0.000474, 0.003101, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1893.0, 848.0, 0.002272, 0.011062, 0.0263, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2015.0, 849.0, 0.000171, 0.000313, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1197.0, 850.0, 5.9e-05, 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2905.0, 850.0, 5.9e-05, 0.001126, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2904.0, 2751.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 853.0, 0.068783, 0.23356, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1398.0, 853.0, 0.032754, 0.111363, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1821.0, 854.0, 0.00081, 0.008193, 0.2108, 1694.0, 1694.0, 1694.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1039.0, 855.0, 0.000756, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1257.0, 855.0, 0.02287, 0.041864, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1705.0, 855.0, 0.089947, 0.230537, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2071.0, 855.0, 0.194331, 0.531091, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [939.0, 856.0, 0.002528, 0.016731, 0.0304, 469.0, 469.0, 469.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1040.0, 856.0, 4.8e-05, 8.8e-05, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1281.0, 856.0, 0.008988, 0.060563, 0.1043, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1935.0, 858.0, 0.065256, 0.259259, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [966.0, 859.0, 0.002193, 0.014716, 0.0263, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1209.0, 859.0, 0.001323, 0.00883, 0.0162, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [852.0, 860.0, 0.039557, 0.087679, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1781.0, 860.0, 0.04258, 0.09423, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2045.0, 862.0, 0.013102, 0.035525, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1419.0, 863.0, 0.001481, 0.007072, 0.0121, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1545.0, 863.0, 0.001956, 0.013136, 0.0243, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [928.0, 864.0, 0.011, 0.056595, 0.1027, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1826.0, 865.0, 0.038574, 0.10199, 0.0201, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1535.0, 866.0, 0.005795, 0.014361, 0.0135, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1683.0, 866.0, 0.006551, 0.016125, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1338.0, 867.0, 0.02066, 0.052154, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1236.0, 868.0, 0.026984, 0.068808, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1378.0, 868.0, 0.068783, 0.174099, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2002.0, 870.0, 0.000691, 0.004563, 0.0081, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1139.0, 871.0, 0.084656, 0.181406, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1184.0, 873.0, 0.07609, 0.171076, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1198.0, 873.0, 0.036533, 0.093726, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1258.0, 2754.0, 0.069035, 0.175359, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1725.0, 2754.0, 0.019501, 0.079516, 0.0085, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1755.0, 2754.0, 0.095742, 0.282691, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2056.0, 2754.0, 0.013605, 0.037541, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1258.0, 2754.0, 0.066264, 0.168304, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1725.0, 873.0, 0.019652, 0.080625, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1579.0, 874.0, 0.002449, 0.016336, 0.0354, 479.0, 479.0, 479.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2016.0, 874.0, 0.006461, 0.021728, 0.0385, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1579.0, 874.0, 0.002568, 0.017146, 0.0405, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1710.0, 875.0, 0.000457, 0.005035, 0.1458, 1841.0, 1841.0, 1841.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1061.0, 876.0, 0.029479, 0.121945, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 876.0, 0.076594, 0.160242, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1061.0, 876.0, 0.02973, 0.124717, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2152.0, 877.0, 0.04258, 0.079617, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1234.0, 2755.0, 0.015243, 0.050617, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1562.0, 2755.0, 0.055984, 0.153691, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1613.0, 878.0, 0.017561, 0.045906, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1905.0, 878.0, 0.011842, 0.029982, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1058.0, 879.0, 0.003, 0.013517, 0.0243, 270.0, 270.0, 270.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2017.0, 879.0, 0.003812, 0.013017, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [970.0, 882.0, 0.021422, 0.075067, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1070.0, 882.0, 0.0252, 0.085911, 0.0252, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 2764.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 884.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 2762.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 2763.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 2766.0, "2e-06", 0.001244, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 2765.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1209.0, 885.0, 0.002449, 0.011141, 0.0203, 293.0, 293.0, 293.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1538.0, 885.0, 0.000672, 0.003141, 0.0051, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1037.0, 886.0, 0.057697, 0.12522, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2015.0, 887.0, 0.000756, 0.002016, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1758.0, 889.0, 5.9e-05, 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1758.0, 2767.0, "4e-05", 0.000198, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2144.0, 890.0, 0.113379, 0.252457, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 891.0, 0.044848, 0.131519, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1171.0, 2768.0, "8e-05", 0.000147, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1171.0, 892.0, 8.7e-05, 0.00016, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2022.0, 893.0, 0.00019, 0.00062, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [959.0, 894.0, 0.003062, 0.020365, 0.0375, 513.0, 513.0, 513.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1022.0, 894.0, 0.000435, 0.002607, 0.0051, 515.0, 515.0, 515.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1022.0, 2769.0, 0.000494, 0.002923, 0.0051, 463.0, 463.0, 463.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1112.0, 895.0, 0.00239, 0.015842, 0.0284, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1138.0, 895.0, 0.002765, 0.018548, 0.0344, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1665.0, 895.0, 0.005539, 0.038098, 0.0719, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1840.0, 895.0, 0.005116, 0.034252, 0.0628, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2014.0, 895.0, 0.004306, 0.019919, 0.0354, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1669.0, 896.0, 0.007802, 0.036069, 0.0633, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2033.0, 896.0, 0.000257, 0.00164, 0.003, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 896.0, 0.005077, 0.023921, 0.0425, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2792.0, 897.0, 0.000514, 0.0048, 0.0172, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2021.0, 2770.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1220.0, 898.0, 0.097279, 0.215092, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2057.0, 898.0, 0.01326, 0.024272, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1280.0, 899.0, 0.103301, 0.230033, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2109.0, 899.0, 0.040816, 0.090955, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2047.0, 900.0, 0.010533, 0.0368, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1279.0, 901.0, 0.011206, 0.050285, 0.0899, 346.0, 346.0, 346.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1941.0, 905.0, 0.006047, 0.011842, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2024.0, 906.0, "2e-05", 0.000198, 0.001, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1249.0, 909.0, 0.001975, 0.013235, 0.0309, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1445.0, 909.0, 0.001284, 0.00879, 0.0162, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 910.0, 0.002119, 0.02151, 0.5545, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2836.0, 911.0, 0.011536, 0.054933, 0.0931, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1707.0, 912.0, 0.001136, 0.014935, 0.5198, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1707.0, 912.0, 0.001136, 0.014935, 0.517, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1073.0, 913.0, 0.078105, 0.191232, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2884.0, 913.0, 0.046988, 0.086012, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1737.0, 913.0, 0.030234, 0.073822, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1045.0, 914.0, 0.027211, 0.070547, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1334.0, 914.0, 0.028723, 0.073066, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [921.0, 915.0, 0.002771, 0.007811, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [921.0, 2772.0, 0.003527, 0.010078, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1704.0, 916.0, 0.049131, 0.140338, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1375.0, 917.0, 0.009322, 0.017133, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1931.0, 919.0, 0.003996, 0.027473, 0.0516, 394.0, 394.0, 394.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1956.0, 919.0, 0.007111, 0.048909, 0.0921, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1045.0, 921.0, 0.014361, 0.088939, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1121.0, 921.0, 0.02066, 0.076594, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1045.0, 921.0, 0.014361, 0.090955, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1271.0, 922.0, 0.000124, 0.001383, 0.0051, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1313.0, 922.0, 0.001047, 0.006953, 0.0132, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1389.0, 922.0, 9.9e-05, 0.000277, 0.0284, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 922.0, 0.003417, 0.022696, 0.0425, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2840.0, 922.0, 9.9e-05, 0.000336, 0.0263, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2839.0, 922.0, "4e-05", 9.9e-05, 0.0, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1749.0, 923.0, 0.042076, 0.100529, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2025.0, 925.0, 0.012812, 0.023452, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [928.0, 926.0, 0.004484, 0.021195, 0.0365, 376.0, 376.0, 376.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1351.0, 926.0, 0.00324, 0.014894, 0.0243, 376.0, 376.0, 376.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1019.0, 927.0, 0.002143, 0.014358, 0.0264, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1824.0, 928.0, 0.00403, 0.018054, 0.0349, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1824.0, 928.0, 0.004484, 0.021156, 0.0365, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1821.0, 929.0, 0.000557, 0.007335, 0.2533, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 2774.0, 0.000158, 0.000289, 0.0273, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 932.0, 0.000116, 0.000212, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 2775.0, 0.000123, 0.000226, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1453.0, 933.0, 0.072058, 0.233812, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [951.0, 935.0, 0.001327, 0.008873, 0.0466, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1862.0, 935.0, 0.002291, 0.01521, 0.0284, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2027.0, 936.0, 0.000179, 0.000327, 0.0233, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2779.0, 937.0, 0.012094, 0.058957, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1068.0, 938.0, 0.004359, 0.018544, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1170.0, 938.0, 0.030234, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1170.0, 938.0, 0.030234, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1458.0, 939.0, 0.001244, 0.008296, 0.0142, 483.0, 483.0, 483.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1564.0, 940.0, 0.087679, 0.284455, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2029.0, 941.0, 0.005845, 0.012925, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1354.0, 942.0, 0.042328, 0.173595, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1766.0, 942.0, 0.008062, 0.047619, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1809.0, 942.0, 0.025447, 0.070295, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1766.0, 942.0, 0.017637, 0.056437, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2102.0, 943.0, 0.010667, 0.034444, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1440.0, 944.0, 0.009857, 0.066884, 0.1266, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1767.0, 944.0, 0.000632, 0.003931, 0.0243, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1772.0, 944.0, 0.002153, 0.009758, 0.0172, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1181.0, 945.0, 0.097758, 0.247518, 0.0089, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1414.0, 946.0, 0.019174, 0.04447, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1661.0, 947.0, 0.003279, 0.022637, 0.0415, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1456.0, 948.0, 0.055933, 0.146888, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1482.0, 948.0, 0.031545, 0.104006, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2032.0, 949.0, 0.001932, 0.012802, 0.0233, 477.0, 477.0, 477.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1147.0, 950.0, 0.00063, 0.006413, 0.1632, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2030.0, 951.0, 0.000593, 0.003951, 0.0339, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1051.0, 952.0, 0.000198, 0.001699, 0.1731, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1617.0, 953.0, 0.02088, 0.03822, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2001.0, 953.0, 0.024296, 0.118963, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2126.0, 953.0, 0.002963, 0.009877, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2138.0, 953.0, 0.051852, 0.13679, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1952.0, 954.0, 0.010444, 0.032756, 0.0103, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1888.0, 955.0, 0.000296, 0.001758, 0.003, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2160.0, 955.0, 0.000356, 0.002054, 0.004, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2092.0, 955.0, 0.006696, 0.029985, 0.0527, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1044.0, 957.0, 0.000222, 0.002327, 0.0578, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1113.0, 957.0, 0.001565, 0.020568, 0.7076, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2115.0, 957.0, 0.000914, 0.009875, 0.2238, 1704.0, 1704.0, 1704.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1028.0, 957.0, 0.001641, 0.021544, 0.7451, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1044.0, 957.0, 0.000229, 0.002313, 0.0578, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1113.0, 957.0, 0.001558, 0.020568, 0.7076, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1028.0, 957.0, 0.001634, 0.021503, 0.7451, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1998.0, 958.0, 0.060972, 0.168808, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2074.0, 958.0, 0.000252, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1022.0, 959.0, 0.003378, 0.02242, 0.0415, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2031.0, 960.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1255.0, 962.0, 0.071504, 0.176997, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 963.0, 0.039305, 0.102293, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 965.0, 0.003826, 0.018665, 0.0334, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2787.0, 965.0, 0.00077, 0.003536, 0.0066, 330.0, 330.0, 330.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1665.0, 965.0, 0.005037, 0.034785, 0.0653, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 965.0, 0.003615, 0.01762, 0.0314, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1083.0, 965.0, 0.000711, 0.004583, 0.0081, 270.0, 270.0, 270.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1538.0, 966.0, 0.002726, 0.018193, 0.0334, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1730.0, 966.0, 0.002596, 0.01165, 0.0203, 326.0, 326.0, 326.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1538.0, 966.0, 0.002726, 0.018193, 0.0334, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [968.0, 967.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1944.0, 967.0, 0.029226, 0.080625, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1942.0, 968.0, 0.031746, 0.080121, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1554.0, 970.0, 0.004507, 0.013102, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2047.0, 970.0, 0.012933, 0.044356, 0.0144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2059.0, 970.0, 0.002711, 0.008889, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2134.0, 971.0, 0.000198, 0.000909, 0.002, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1682.0, 972.0, 0.002252, 0.010509, 0.0187, 360.0, 360.0, 360.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1836.0, 972.0, 0.008, 0.03998, 0.0709, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1291.0, 973.0, 0.000109, 0.000494, 0.001, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1474.0, 974.0, 0.06576, 0.17939, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1357.0, 975.0, 0.007811, 0.027211, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [958.0, 976.0, 0.022928, 0.094734, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1288.0, 976.0, 0.039053, 0.144117, 0.0086, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1495.0, 976.0, 0.014865, 0.033006, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2015.0, 976.0, 0.012094, 0.033006, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [958.0, 976.0, 0.02318, 0.093978, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1789.0, 977.0, 0.005827, 0.02703, 0.0476, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1276.0, 979.0, 0.006409, 0.016431, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1582.0, 980.0, 0.013102, 0.03477, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1834.0, 980.0, 0.074326, 0.157218, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1582.0, 980.0, 0.017889, 0.045855, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2017.0, 981.0, 0.001956, 0.020958, 0.0871, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1624.0, 984.0, 0.057823, 0.168178, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2034.0, 986.0, 5.9e-05, 0.000435, 0.0025, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2808.0, 987.0, 0.000336, 0.001225, 0.1529, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1431.0, 987.0, 0.000138, 0.00079, 0.1063, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1843.0, 987.0, 0.000138, 0.000889, 0.1215, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1045.0, 2778.0, 0.001764, 0.004787, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1045.0, 988.0, 0.001008, 0.003023, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1341.0, 989.0, 0.011086, 0.028471, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1268.0, 990.0, 0.001041, 0.006967, 0.0152, 500.0, 500.0, 500.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1230.0, 991.0, 0.009067, 0.029116, 0.0486, 262.0, 262.0, 262.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1068.0, 992.0, 0.024439, 0.101789, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1726.0, 2779.0, 0.087931, 0.279667, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1458.0, 993.0, 0.000701, 0.004599, 0.0082, 484.0, 484.0, 484.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1458.0, 993.0, 0.000705, 0.00463, 0.0083, 484.0, 484.0, 484.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2035.0, 994.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 995.0, 0.026959, 0.112875, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 996.0, 0.001956, 0.008691, 0.0248, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1219.0, 998.0, 0.012496, 0.043621, 0.0734, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1293.0, 998.0, 0.018805, 0.069215, 0.1235, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1299.0, 998.0, 0.012306, 0.062598, 0.1109, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1219.0, 998.0, 0.00717, 0.042726, 0.0749, 314.0, 314.0, 314.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1539.0, 999.0, 0.001627, 0.017031, 0.3812, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2912.0, 1000.0, 0.000257, 0.000612, 0.0547, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2913.0, 1000.0, 0.000237, 0.000553, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1763.0, 1000.0, 0.000237, 0.000553, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1892.0, 1001.0, 0.000395, 0.005229, 0.1791, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1572.0, 1002.0, 0.005017, 0.033521, 0.0607, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 1003.0, 0.001679, 0.007526, 0.0132, 270.0, 270.0, 270.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2081.0, 1004.0, 0.000579, 0.001587, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1152.0, 1005.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1511.0, 1005.0, 0.004326, 0.019694, 0.0344, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1875.0, 1005.0, 0.003338, 0.015091, 0.0263, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2804.0, 1005.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1875.0, 1005.0, 0.003338, 0.015091, 0.0263, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2805.0, 1005.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2970.0, 1005.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1262.0, 1006.0, 0.025951, 0.072814, 0.0085, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1089.0, 1007.0, 0.000138, 0.000593, 0.0, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1047.0, 1008.0, 0.15873, 0.35349, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1561.0, 1008.0, 0.000756, 0.005291, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1648.0, 1008.0, 0.068531, 0.165961, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1906.0, 1008.0, 0.096246, 0.238851, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2120.0, 1008.0, 0.005039, 0.012598, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2871.0, 1008.0, 0.002771, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1281.0, 1009.0, 0.007723, 0.032119, 0.0527, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1454.0, 1009.0, 0.009541, 0.039585, 0.0648, 252.0, 252.0, 252.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1263.0, 1010.0, 0.03094, 0.093298, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1798.0, 1010.0, 0.015621, 0.04132, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2790.0, 1011.0, 0.001519, 0.010582, 0.0162, 510.0, 510.0, 510.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1384.0, 1011.0, 0.002216, 0.014805, 0.0273, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1091.0, 1011.0, 0.001529, 0.010637, 0.0162, 477.0, 477.0, 477.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1384.0, 1011.0, 0.002206, 0.014728, 0.0273, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1512.0, 1012.0, 0.000457, 0.006025, 0.2079, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1841.0, 1012.0, 0.001856, 0.025166, 0.8563, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1115.0, 1014.0, 0.014914, 0.055309, 0.0896, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1799.0, 1014.0, 0.009383, 0.042607, 0.0759, 276.0, 276.0, 276.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 1015.0, 0.002597, 0.020332, 0.4202, 1408.0, 1408.0, 1408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 1015.0, 0.001932, 0.021399, 0.4448, 1391.0, 1391.0, 1391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1435.0, 1016.0, 0.068783, 0.155959, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2036.0, 1017.0, 0.000198, 0.000909, 0.001, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2037.0, 1018.0, 0.001106, 0.007328, 0.0132, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1279.0, 1019.0, 0.015488, 0.067417, 0.1205, 298.0, 298.0, 298.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1556.0, 1022.0, 0.005985, 0.041383, 0.0739, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2148.0, 1022.0, 0.000243, 0.001614, 0.003, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1251.0, 1024.0, 0.003737, 0.024798, 0.0456, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1917.0, 1024.0, 0.000869, 0.005886, 0.0415, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1509.0, 1025.0, 0.119224, 0.218238, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1862.0, 1026.0, 0.000514, 0.004247, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2038.0, 2781.0, 5.9e-05, 0.000474, 0.002, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1244.0, 1027.0, 0.004286, 0.020405, 0.0344, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1348.0, 1027.0, 0.007625, 0.035378, 0.0668, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1420.0, 1029.0, 0.008818, 0.024943, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1348.0, 1031.0, 0.001146, 0.005551, 0.0101, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1831.0, 1032.0, 0.008296, 0.038795, 0.0648, 309.0, 309.0, 309.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1582.0, 1033.0, 0.024969, 0.106223, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1315.0, 1034.0, 0.00528, 0.029102, 0.0496, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1620.0, 1036.0, 9.9e-05, 0.001007, 0.003, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1620.0, 2783.0, 0.000119, 0.001067, 0.004, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2019.0, 1037.0, 0.052154, 0.104308, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1368.0, 1038.0, 0.000395, 0.001126, 0.1043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1923.0, 1041.0, 0.000849, 0.003812, 0.0071, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2846.0, 1044.0, 7.6e-05, 0.000554, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2848.0, 1044.0, 7.6e-05, 0.000554, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1400.0, 1044.0, 7.6e-05, 0.000554, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2847.0, 1044.0, 7.6e-05, 0.000568, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2040.0, 1046.0, 1.5e-05, 9.9e-05, 0.001, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1092.0, 1047.0, 0.125894, 0.230447, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1703.0, 1047.0, 0.109599, 0.26455, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2119.0, 1048.0, 0.04006, 0.101033, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2041.0, 1049.0, 0.000277, 0.001244, 0.0886, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1707.0, 1050.0, 0.000499, 0.006557, 0.2282, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1735.0, 1050.0, 0.000298, 0.003019, 0.078, 1971.0, 1971.0, 1971.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1707.0, 1050.0, 0.000505, 0.006637, 0.231, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1735.0, 1050.0, 0.000298, 0.003012, 0.078, 1971.0, 1971.0, 1971.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1707.0, 1050.0, 0.000499, 0.006557, 0.2282, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1707.0, 1050.0, 0.000499, 0.006557, 0.2282, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1146.0, 2784.0, 0.000158, 0.001284, 0.1185, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 2784.0, 0.000178, 0.001521, 0.1397, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2042.0, 1052.0, 1.5e-05, 9.9e-05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2043.0, 1053.0, 0.000158, 0.000652, 0.001, 346.0, 346.0, 346.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1542.0, 1055.0, 0.002983, 0.020385, 0.0375, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1553.0, 1055.0, 0.005136, 0.034548, 0.0628, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1105.0, 1056.0, 0.003049, 0.012824, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2044.0, 1057.0, 0.003779, 0.014865, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1135.0, 1059.0, 0.069035, 0.148652, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1978.0, 1060.0, 0.005795, 0.022424, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2045.0, 1060.0, 0.000504, 0.002268, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1604.0, 1061.0, 0.02973, 0.124969, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1714.0, 1062.0, 0.055682, 0.13933, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1076.0, 1064.0, 0.001323, 0.008824, 0.0339, 411.0, 411.0, 411.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1274.0, 1066.0, 0.000731, 0.00484, 0.0091, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1823.0, 1066.0, 0.002884, 0.018686, 0.0375, 500.0, 500.0, 500.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2054.0, 1066.0, 0.001817, 0.012168, 0.0223, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1189.0, 1066.0, 0.002785, 0.018884, 0.0334, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1274.0, 1066.0, 0.00077, 0.005136, 0.0091, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2096.0, 1066.0, 0.003121, 0.020859, 0.0385, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1274.0, 1066.0, 0.000731, 0.00482, 0.0091, 381.0, 381.0, 381.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2822.0, 1067.0, 9.7e-05, 0.00097, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1732.0, 1067.0, 0.001468, 0.014903, 0.3841, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1901.0, 1067.0, 0.00036, 0.003636, 0.0953, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1273.0, 1067.0, 9.7e-05, 0.00097, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2898.0, 1067.0, 0.001461, 0.014785, 0.3812, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 1067.0, 0.001247, 0.012673, 0.3263, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2823.0, 1067.0, 9.7e-05, 0.000983, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2824.0, 1067.0, 9.7e-05, 0.001025, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1486.0, 1068.0, 0.024439, 0.096498, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1314.0, 1070.0, 0.006889, 0.018756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1761.0, 1072.0, 0.001644, 0.005778, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1818.0, 1075.0, 0.028471, 0.113883, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1086.0, 2786.0, 0.011753, 0.05438, 0.0931, 294.0, 294.0, 294.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2796.0, 2786.0, 0.00083, 0.008375, 0.0263, 866.0, 866.0, 866.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1320.0, 2786.0, 0.00241, 0.016435, 0.0273, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1663.0, 2785.0, 0.007585, 0.028128, 0.0456, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1813.0, 1076.0, 0.000652, 0.005946, 0.0172, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2006.0, 2785.0, 0.000632, 0.004346, 0.0233, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1106.0, 2785.0, 0.000869, 0.008514, 0.0273, 866.0, 866.0, 866.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1813.0, 2785.0, 0.000632, 0.00559, 0.0476, 494.0, 494.0, 494.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1079.0, 1078.0, 0.000252, 0.000504, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 1079.0, 0.057949, 0.137062, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1580.0, 1079.0, 0.011665, 0.066465, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2132.0, 1079.0, 0.006475, 0.017259, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1140.0, 1080.0, 0.046359, 0.100781, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1629.0, 1081.0, 0.001981, 0.003626, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1101.0, 1084.0, 0.007862, 0.038716, 0.0658, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 1084.0, 0.001719, 0.00881, 0.0203, 358.0, 358.0, 358.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1416.0, 2788.0, 0.022676, 0.06576, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1878.0, 1085.0, 0.024188, 0.061728, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2068.0, 2788.0, 0.003779, 0.024943, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1416.0, 1085.0, 0.016377, 0.066264, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2069.0, 1085.0, 0.003779, 0.024439, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1454.0, 1089.0, 0.014262, 0.067397, 0.1124, 319.0, 319.0, 319.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1608.0, 1089.0, 0.021077, 0.088869, 0.1468, 301.0, 301.0, 301.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1638.0, 1089.0, 0.00016, 0.000755, 0.0013, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1454.0, 1089.0, 0.013452, 0.063625, 0.1063, 319.0, 319.0, 319.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1363.0, 1090.0, 0.00065, 0.008537, 0.2946, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1648.0, 1092.0, 0.081129, 0.199043, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2047.0, 1094.0, 0.000347, 0.000813, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1097.0, 2791.0, "4e-05", 0.000198, 0.0223, 303.0, 303.0, 303.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2792.0, 1095.0, "2e-05", 0.000198, 0.0152, 303.0, 303.0, 303.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1515.0, 2792.0, 0.000138, 0.019753, 0.001, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1549.0, 2792.0, 0.000494, 0.003002, 0.242, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1886.0, 2793.0, 0.002726, 0.013728, 0.084, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2061.0, 1097.0, 0.000356, 0.003358, 0.0121, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1515.0, 2793.0, 9.9e-05, 0.000198, 0.0091, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1549.0, 2792.0, 0.000514, 0.003101, 0.2521, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2021.0, 2792.0, 0.000909, 0.006005, 0.0142, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 1098.0, 0.000166, 0.002749, 0.1069, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1950.0, 1098.0, 0.001004, 0.010997, 0.2339, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 1098.0, 0.000159, 0.002701, 0.0982, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1124.0, 1100.0, 0.081633, 0.15999, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1933.0, 1100.0, 0.040564, 0.110859, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1506.0, 1102.0, 0.004283, 0.026959, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1550.0, 1102.0, 0.042076, 0.093222, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1951.0, 1102.0, 0.003275, 0.02066, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2121.0, 1102.0, 0.044848, 0.114135, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1438.0, 1103.0, 0.000395, 0.002686, 0.0051, 490.0, 490.0, 490.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1212.0, 1105.0, 0.005291, 0.028219, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1352.0, 2795.0, 0.01914, 0.035035, 0.0329, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1612.0, 2795.0, 0.001512, 0.005543, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2046.0, 2795.0, 0.007055, 0.029479, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2078.0, 2795.0, 0.003023, 0.021164, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2080.0, 1105.0, 0.003275, 0.022676, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1213.0, 2796.0, 0.000316, 0.002351, 0.0061, 376.0, 376.0, 376.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1246.0, 2796.0, 0.000512, 0.001327, 0.159, 317.0, 317.0, 317.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1784.0, 1107.0, 0.029479, 0.062988, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2072.0, 1107.0, 0.026329, 0.069866, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1784.0, 1107.0, 0.029479, 0.062988, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1326.0, 1108.0, 0.001146, 0.008296, 0.0663, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1702.0, 1109.0, 0.000711, 0.00324, 0.2916, 293.0, 293.0, 293.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1339.0, 1110.0, 0.001857, 0.008435, 0.0152, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1721.0, 1110.0, 0.002647, 0.013254, 0.0243, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 1111.0, 0.001146, 0.010923, 0.1706, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 1111.0, 0.001185, 0.010844, 0.1671, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1841.0, 1113.0, 0.000852, 0.011233, 0.387, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2924.0, 1113.0, 0.000852, 0.011226, 0.387, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1788.0, 1114.0, 0.011338, 0.048627, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1788.0, 1114.0, 0.011338, 0.048627, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1116.0, 0.047115, 0.196523, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1492.0, 1120.0, 0.001101, 0.012181, 0.2599, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1312.0, 1121.0, 0.013303, 0.036306, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1661.0, 1123.0, 0.003356, 0.026424, 0.0458, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1662.0, 1124.0, 0.035273, 0.150164, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1680.0, 1124.0, 0.015873, 0.066012, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1731.0, 1124.0, 0.075586, 0.202822, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1812.0, 1125.0, 0.000573, 0.003832, 0.0071, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1914.0, 1125.0, 0.003615, 0.025225, 0.0486, 549.0, 549.0, 549.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1800.0, 1126.0, 0.026707, 0.112371, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1714.0, 1127.0, 0.017637, 0.044848, 0.0086, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1130.0, 1129.0, 2.1e-05, 0.000127, 0.1141, 1092.0, 1092.0, 1092.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1455.0, 1129.0, 0.000111, 0.001932, 0.0289, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2799.0, 1129.0, 2.1e-05, 0.000127, 0.1155, 1053.0, 1053.0, 1053.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2051.0, 2800.0, "2e-05", 0.000198, 0.0172, 290.0, 290.0, 290.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2052.0, 1132.0, "2e-05", 0.000198, 0.0142, 290.0, 290.0, 290.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1145.0, 1134.0, 0.003461, 0.013896, 0.0243, 307.0, 307.0, 307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2084.0, 1135.0, 0.013605, 0.033258, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1783.0, 1136.0, 0.069035, 0.150416, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2155.0, 1136.0, 0.001512, 0.004031, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2916.0, 1136.0, 0.004283, 0.011842, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2053.0, 1137.0, 0.009826, 0.026455, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2952.0, 1138.0, 0.003793, 0.012227, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1365.0, 1140.0, 0.048879, 0.16125, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1991.0, 1140.0, 0.023683, 0.060217, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1997.0, 1140.0, 0.04006, 0.101789, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1253.0, 1141.0, 0.001462, 0.006677, 0.1488, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 1141.0, 0.001231, 0.008198, 0.0587, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2085.0, 1141.0, 0.000865, 0.005772, 0.0101, 436.0, 436.0, 436.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 1141.0, 0.002588, 0.015862, 0.0304, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1220.0, 1142.0, 0.063316, 0.146813, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2087.0, 1142.0, 0.017385, 0.037541, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1281.0, 1143.0, 0.011804, 0.05293, 0.0942, 252.0, 252.0, 252.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1512.0, 1147.0, 0.001101, 0.012445, 0.3105, 1488.0, 1488.0, 1488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2867.0, 1147.0, 0.0009, 0.007479, 0.0982, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1846.0, 1147.0, 0.002209, 0.024924, 0.5733, 1617.0, 1617.0, 1617.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1539.0, 1147.0, 0.0009, 0.00741, 0.13, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1357.0, 1148.0, 0.07609, 0.180146, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1357.0, 2801.0, 0.082892, 0.184933, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2054.0, 1149.0, 0.000395, 0.002607, 0.0051, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1845.0, 1150.0, 0.01022, 0.054673, 0.0997, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1985.0, 1150.0, 0.003488, 0.015777, 0.0284, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1280.0, 1153.0, 0.003275, 0.007307, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2055.0, 1154.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2070.0, 1155.0, 0.024969, 0.073268, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2151.0, 1155.0, 0.025951, 0.090955, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2067.0, 1155.0, 0.024969, 0.083094, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1176.0, 1156.0, 0.029978, 0.100778, 0.0366, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1589.0, 1157.0, 0.002016, 0.005291, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1910.0, 1157.0, 0.092467, 0.244898, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1112.0, 1160.0, 0.001025, 0.008148, 0.0142, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2056.0, 1161.0, 0.001512, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1163.0, 1162.0, 4.3e-05, "9e-05", 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2865.0, 1163.0, 0.00079, 0.003931, 0.0071, 339.0, 339.0, 339.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 1163.0, 0.001442, 0.006696, 0.0121, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1473.0, 1164.0, 0.013983, 0.047468, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2159.0, 1164.0, 0.087075, 0.287932, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2132.0, 1165.0, 0.04006, 0.07735, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1271.0, 1166.0, 3.6e-05, 9.3e-05, 0.0121, 655.0, 655.0, 655.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1272.0, 1167.0, 2.8e-05, 0.000277, 0.0058, 2187.0, 2187.0, 2187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1833.0, 1168.0, 0.001734, 0.018573, 0.4072, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 1168.0, 0.002181, 0.031662, 0.8231, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1950.0, 2807.0, 0.001711, 0.017313, 0.4476, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 2807.0, 0.002181, 0.031648, 0.8202, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 1171.0, 0.000198, 0.000652, 0.5832, 475.0, 475.0, 475.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1451.0, 1171.0, 0.000316, 0.001442, 0.1326, 290.0, 290.0, 290.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 1171.0, 0.000237, 0.001422, 0.1873, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2859.0, 1171.0, 0.000257, 0.001007, 0.1215, 290.0, 290.0, 290.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2057.0, 1174.0, 0.000773, 0.001416, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1865.0, 1175.0, 0.003319, 0.022716, 0.0415, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1204.0, 1176.0, 0.024307, 0.078747, 0.0251, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1827.0, 1178.0, 3.4e-05, 9.4e-05, 0.002, 286.0, 286.0, 286.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1849.0, 1178.0, 0.003297, 0.021902, 0.0466, 477.0, 477.0, 477.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1380.0, 1179.0, 0.001496, 0.014148, 0.3697, 1537.0, 1537.0, 1537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1746.0, 1179.0, 0.000942, 0.009536, 0.2455, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1380.0, 1179.0, 0.001496, 0.014148, 0.3697, 1537.0, 1537.0, 1537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1746.0, 1179.0, 0.000942, 0.009536, 0.2455, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2058.0, 1180.0, 0.012346, 0.033258, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2071.0, 1181.0, 0.042051, 0.106601, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2135.0, 1181.0, 0.015369, 0.04258, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1637.0, 2809.0, 0.000277, 0.000632, 0.0607, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1637.0, 1182.0, 0.000395, 0.000731, 0.0628, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1579.0, 1183.0, 0.000178, 0.000928, 0.3564, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2973.0, 1184.0, 0.021416, 0.07735, 0.0093, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1890.0, 1185.0, 0.012247, 0.044385, 0.0739, 357.0, 357.0, 357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1711.0, 2810.0, 9.9e-05, 0.000988, 0.004, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1206.0, 1186.0, 0.006918, 0.046044, 0.0851, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2856.0, 1187.0, 0.000158, 0.000289, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1431.0, 2811.0, 0.000145, 0.000265, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2059.0, 1188.0, 0.000222, 0.000711, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2054.0, 1189.0, 0.000968, 0.00644, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1780.0, 1191.0, 0.073318, 0.197531, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2155.0, 1191.0, 0.052406, 0.141345, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1264.0, 1194.0, 0.000229, 0.000419, 0.0527, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1264.0, 2813.0, 0.000229, 0.000419, 0.0527, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1264.0, 2812.0, 0.000284, 0.00052, 0.0461, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2903.0, 1197.0, "4e-05", 0.001086, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2908.0, 1197.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2060.0, 1198.0, 0.050894, 0.128748, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1726.0, 1199.0, 0.124501, 0.227898, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1544.0, 1200.0, 0.009007, 0.043872, 0.0749, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 1200.0, 0.002738, 0.018562, 0.04, 503.0, 503.0, 503.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2040.0, 1200.0, 0.002078, 0.008442, 0.0152, 360.0, 360.0, 360.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1305.0, 1203.0, 2.8e-05, 0.000172, 0.0243, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1700.0, 1204.0, 0.020569, 0.065387, 0.0217, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1461.0, 1205.0, 0.000126, 0.000261, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1574.0, 1206.0, 0.00083, 0.003931, 0.0071, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 1206.0, 0.002825, 0.018943, 0.0344, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1836.0, 1206.0, 0.003338, 0.019161, 0.0349, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2873.0, 1206.0, 0.00083, 0.003832, 0.0071, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 1206.0, 0.002588, 0.017264, 0.0314, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1637.0, 1207.0, 0.000356, 0.000988, 0.1094, 280.0, 280.0, 280.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1870.0, 1208.0, 0.002568, 0.011358, 0.1539, 319.0, 319.0, 319.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2061.0, 1208.0, 0.000454, 0.00399, 0.3675, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1211.0, 1209.0, "2e-06", 0.001185, 0.0, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2814.0, 1209.0, "2e-06", 0.001185, 0.0, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1616.0, 1214.0, 0.000425, 0.001934, 0.003, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1825.0, 1215.0, 0.045603, 0.140338, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1454.0, 1216.0, 0.005798, 0.039696, 0.0724, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2133.0, 1216.0, 0.004938, 0.033165, 0.0607, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1594.0, 1217.0, 0.015569, 0.028499, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1359.0, 1219.0, 0.00098, 0.001794, 0.1488, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1976.0, 1223.0, 0.004031, 0.013102, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2101.0, 1223.0, 0.015621, 0.039808, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1442.0, 2818.0, 0.011842, 0.041824, 0.0472, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1224.0, 0.001027, 0.012543, 0.0243, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 1224.0, 0.006935, 0.036516, 0.0663, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1224.0, 0.001798, 0.012089, 0.0223, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2827.0, 1224.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1289.0, 1224.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1362.0, 1225.0, 0.005906, 0.026627, 0.0456, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1362.0, 2819.0, 0.005906, 0.026627, 0.0445, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1600.0, 1226.0, 0.017385, 0.047367, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1887.0, 1226.0, 0.07483, 0.18972, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1982.0, 1226.0, 0.008617, 0.035097, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 1229.0, 0.068783, 0.125976, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1285.0, 1230.0, 0.004573, 0.020316, 0.0405, 289.0, 289.0, 289.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1722.0, 1232.0, 0.002825, 0.019239, 0.0476, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1659.0, 1237.0, 0.007723, 0.044444, 0.082, 472.0, 472.0, 472.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1620.0, 1238.0, 0.001659, 0.011575, 0.0091, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1620.0, 1238.0, 0.001659, 0.011575, 0.0091, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2821.0, 1240.0, 2.1e-05, 0.000339, 0.0087, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1241.0, 1240.0, 2.1e-05, 0.000325, 0.0087, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2066.0, 1242.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2068.0, 1243.0, 0.006299, 0.018392, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1531.0, 1244.0, 0.004741, 0.022124, 0.038, 320.0, 320.0, 320.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1902.0, 1245.0, 0.14768, 0.270326, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1718.0, 1247.0, 0.000198, 0.000751, 0.0921, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1445.0, 1249.0, 0.002133, 0.009659, 0.0162, 312.0, 312.0, 312.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1604.0, 1250.0, 0.044848, 0.142857, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1491.0, 1251.0, 0.002438, 0.016458, 0.0314, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1491.0, 1251.0, 0.00243, 0.016454, 0.0319, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1536.0, 1252.0, 0.057445, 0.119678, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1498.0, 1253.0, 0.000356, 0.001422, 0.0, 368.0, 368.0, 368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2071.0, 1254.0, 0.000227, 0.000605, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1441.0, 1258.0, 0.077324, 0.210154, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1867.0, 1259.0, 0.000616, 0.006627, 0.1531, 1754.0, 1754.0, 1754.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2072.0, 1260.0, 0.004975, 0.009106, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2884.0, 1261.0, 0.009574, 0.026707, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1963.0, 1262.0, 0.036489, 0.066792, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2049.0, 1262.0, 0.049887, 0.126732, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1615.0, 1263.0, 0.043084, 0.144873, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1431.0, 1264.0, 0.000776, 0.004612, 0.1736, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1913.0, 1264.0, 0.000119, 0.000691, 0.0076, 397.0, 397.0, 397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1912.0, 1264.0, 0.000119, 0.000711, 0.0071, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1994.0, 1264.0, 0.001126, 0.005965, 0.0162, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1915.0, 1266.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1844.0, 1269.0, 0.032364, 0.095227, 0.0297, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1788.0, 1270.0, 0.017637, 0.075334, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 1271.0, 0.001993, 0.020458, 0.0638, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 1271.0, 0.001993, 0.020472, 0.0638, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1298.0, 1274.0, 0.002686, 0.018173, 0.0324, 381.0, 381.0, 381.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1572.0, 1274.0, 0.005748, 0.03836, 0.0688, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2048.0, 1275.0, 0.005562, 0.010181, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1659.0, 1277.0, 0.000277, 0.002588, 0.0051, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2074.0, 1278.0, 0.027211, 0.062988, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2825.0, 573.0, "2e-05", 0.000198, 0.0, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1484.0, 1280.0, 0.067422, 0.186621, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1704.0, 1280.0, 0.06198, 0.216931, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1906.0, 1280.0, 0.059965, 0.147896, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2075.0, 1280.0, 0.003527, 0.007811, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1485.0, 1281.0, 0.002647, 0.011911, 0.0213, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1486.0, 1282.0, 0.014059, 0.045578, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1525.0, 1284.0, 0.001659, 0.011081, 0.0203, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1525.0, 1284.0, 0.002509, 0.011319, 0.0203, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1502.0, 1286.0, 0.000928, 0.006183, 0.0111, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2113.0, 1286.0, 0.000217, 0.001481, 0.003, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2153.0, 1287.0, "7e-06", 0.00013, 0.0029, 2694.0, 2694.0, 2694.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1647.0, 1288.0, 0.04258, 0.102797, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1523.0, 1291.0, 0.000111, 0.000741, 0.0014, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1830.0, 1291.0, 0.001857, 0.008375, 0.0142, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2866.0, 1291.0, 9.9e-05, 0.000711, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1586.0, 1292.0, 0.000198, 0.000909, 0.001, 264.0, 264.0, 264.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1625.0, 1297.0, 0.076846, 0.15999, 0.009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1429.0, 1299.0, 0.013274, 0.060326, 0.1043, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 2828.0, "2e-05", 0.000198, 0.0091, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 1300.0, "2e-05", 0.000198, 0.0051, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1484.0, 1302.0, 0.053918, 0.133787, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1704.0, 1302.0, 0.023683, 0.056941, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1484.0, 1302.0, 0.053666, 0.133787, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1882.0, 1303.0, 0.004701, 0.030064, 0.0547, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1500.0, 1305.0, 0.001343, 0.007862, 0.0142, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1677.0, 2829.0, 2.8e-05, 0.000145, 0.0606, 855.0, 855.0, 855.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2077.0, 1306.0, "5e-06", 0.0001, 0.0, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1306.0, 572.0, "1e-05", 0.0001, 0.0, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1683.0, 1307.0, 0.026455, 0.072562, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2114.0, 1307.0, 0.032552, 0.067674, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2079.0, 1308.0, 9.9e-05, 0.000182, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2030.0, 1309.0, 0.00073, 0.001335, 0.1104, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1265.0, 1310.0, 0.002016, 0.005543, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1474.0, 1310.0, 0.028975, 0.121945, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1281.0, 1311.0, 0.018038, 0.057792, 0.0916, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2020.0, 1311.0, 0.001798, 0.004543, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1375.0, 1312.0, 0.015873, 0.106828, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2081.0, 1317.0, 0.001537, 0.004031, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1558.0, 1318.0, "8e-06", 0.0001, 0.002, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2869.0, 1318.0, "8e-06", 0.0001, 0.002, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1614.0, 1319.0, 0.000909, 0.003299, 0.0051, 310.0, 310.0, 310.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2082.0, 1321.0, 0.049635, 0.125976, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1248.0, 1323.0, 0.002627, 0.017284, 0.0435, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1502.0, 1323.0, 0.002272, 0.011239, 0.0203, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 1323.0, 0.002574, 0.013541, 0.0349, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1733.0, 2831.0, 0.001817, 0.012207, 0.0223, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1885.0, 2831.0, 0.000375, 0.002509, 0.0051, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2003.0, 1323.0, 0.000356, 0.002311, 0.004, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2027.0, 2830.0, 0.003081, 0.020089, 0.0375, 381.0, 381.0, 381.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2937.0, 2830.0, 0.000375, 0.002528, 0.0051, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1928.0, 1323.0, 0.001798, 0.010133, 0.0182, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 1323.0, 0.00097, 0.009481, 0.037, 720.0, 720.0, 720.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1990.0, 2831.0, 0.001067, 0.007091, 0.0132, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1930.0, 1323.0, 0.000751, 0.007423, 0.0248, 833.0, 833.0, 833.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1989.0, 2831.0, 0.001067, 0.007091, 0.0132, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1239.0, 1324.0, 0.00099, 0.007576, 0.156, 1486.0, 1486.0, 1486.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1503.0, 2832.0, 0.000298, 0.003262, 0.0693, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1723.0, 2832.0, 0.000561, 0.006288, 0.1574, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2897.0, 2832.0, 0.000554, 0.006163, 0.1588, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1723.0, 1324.0, 0.000382, 0.005002, 0.1718, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2897.0, 1324.0, 0.000381, 0.005, 0.1733, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 1324.0, 0.000547, 0.006046, 0.1242, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1252.0, 1325.0, 0.026455, 0.054674, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1252.0, 1325.0, 0.010859, 0.026153, 0.0501, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1236.0, 1327.0, 0.048324, 0.129478, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2142.0, 1327.0, 0.078045, 0.142861, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1236.0, 1327.0, 0.048803, 0.125926, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1434.0, 1328.0, 0.006262, 0.043595, 0.078, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1748.0, 1328.0, 0.001659, 0.011022, 0.0203, 513.0, 513.0, 513.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1957.0, 1328.0, 0.002744, 0.018746, 0.0349, 515.0, 515.0, 515.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1748.0, 1328.0, 0.001659, 0.011042, 0.0203, 538.0, 538.0, 538.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2083.0, 1330.0, 0.001764, 0.004283, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 2833.0, 0.022424, 0.054926, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 1331.0, 0.02318, 0.056437, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1377.0, 1332.0, 0.003694, 0.02481, 0.0456, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2857.0, 1332.0, 0.002963, 0.019793, 0.0694, 370.0, 370.0, 370.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1481.0, 1332.0, 0.002647, 0.017659, 0.0324, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 1332.0, 0.00719, 0.033264, 0.0618, 319.0, 319.0, 319.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1987.0, 1334.0, 0.014361, 0.048375, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1521.0, 1334.0, 0.030234, 0.092719, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2146.0, 1335.0, 0.006803, 0.015621, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1937.0, 1338.0, 0.002771, 0.011842, 0.0177, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 1339.0, 0.003457, 0.015704, 0.0284, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1709.0, 1339.0, 0.00164, 0.021709, 0.0911, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1555.0, 1340.0, "2e-05", 9.9e-05, 0.0121, 457.0, 457.0, 457.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1668.0, 1340.0, 0.000435, 0.002878, 0.0051, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1343.0, 1342.0, 0.00252, 0.005039, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1472.0, 1342.0, 0.006922, 0.012671, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1472.0, 1343.0, 0.001512, 0.003527, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1487.0, 1344.0, 0.003931, 0.020365, 0.037, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1567.0, 1344.0, 0.002805, 0.012484, 0.0319, 327.0, 327.0, 327.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1556.0, 1345.0, 0.007309, 0.049876, 0.0881, 538.0, 538.0, 538.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1724.0, 1345.0, 0.006044, 0.042114, 0.0729, 513.0, 513.0, 513.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1646.0, 1346.0, 0.009826, 0.020912, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1932.0, 1346.0, 0.030234, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 1347.0, 0.043084, 0.135047, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1377.0, 1350.0, 0.000612, 0.004128, 0.0081, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1471.0, 1350.0, 0.001225, 0.006854, 0.1397, 261.0, 261.0, 261.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1481.0, 1350.0, 0.001738, 0.011615, 0.0213, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1218.0, 1351.0, 0.001059, 0.003597, 0.0458, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1417.0, 1351.0, 0.009699, 0.044839, 0.0749, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1636.0, 1351.0, 0.001426, 0.009276, 0.0292, 366.0, 366.0, 366.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1701.0, 1351.0, 0.014143, 0.064395, 0.1134, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1820.0, 1351.0, 0.003502, 0.02318, 0.0547, 366.0, 366.0, 366.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1820.0, 1351.0, 0.004543, 0.024889, 0.0435, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2085.0, 1353.0, "2e-05", 9.8e-05, 0.0, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2087.0, 1355.0, 0.003275, 0.00907, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2086.0, 1356.0, "2e-05", 0.000198, 0.001, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2010.0, 1357.0, 0.014361, 0.036029, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2088.0, 1357.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2097.0, 1357.0, 0.022172, 0.046107, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1857.0, 1357.0, 0.014555, 0.026643, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2089.0, 1358.0, 5.9e-05, 0.000356, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2091.0, 1361.0, 0.001126, 0.005037, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1575.0, 1362.0, 0.004642, 0.030854, 0.0557, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1904.0, 1362.0, 0.001578, 0.010526, 0.0192, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2090.0, 1362.0, 0.000119, 0.000889, 0.002, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 1366.0, 0.001351, 0.008986, 0.0303, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2893.0, 1367.0, 0.001512, 0.005039, 0.0123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1672.0, 1367.0, 0.003779, 0.014865, 0.0185, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1939.0, 1368.0, 0.001027, 0.006123, 0.2162, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1902.0, 1370.0, 0.005926, 0.013827, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1907.0, 1370.0, 0.059259, 0.141284, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2092.0, 1372.0, 0.000194, 0.000624, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1983.0, 1373.0, 0.001146, 0.007625, 0.0142, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2835.0, 1374.0, 9.9e-05, 0.000198, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1369.0, 1374.0, 9.9e-05, 0.000198, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1712.0, 2836.0, 9.9e-05, 0.000988, 0.004, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2834.0, 1374.0, 0.000111, 0.000223, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 1376.0, 0.003477, 0.023822, 0.0456, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1426.0, 1377.0, 0.000324, 0.000992, 0.0729, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1379.0, 0.00081, 0.005472, 0.0101, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1379.0, 0.000751, 0.005057, 0.0127, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1710.0, 1380.0, 0.001884, 0.019197, 0.4621, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1710.0, 1380.0, 0.001891, 0.019134, 0.4621, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2093.0, 1381.0, 0.029226, 0.076846, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1968.0, 1383.0, 0.001462, 0.009817, 0.0177, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1797.0, 1386.0, 0.000237, 0.001501, 0.003, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2897.0, 1387.0, 0.000402, 0.005242, 0.1791, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1723.0, 1387.0, 0.000402, 0.005242, 0.1819, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1775.0, 1392.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2909.0, 2841.0, 5.9e-05, 0.001126, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2910.0, 1392.0, 5.9e-05, 0.001126, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 1395.0, 0.009826, 0.032754, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2062.0, 1395.0, 0.004031, 0.013605, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1658.0, 1396.0, 0.111867, 0.241875, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2147.0, 1396.0, 0.02318, 0.062988, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2094.0, 1397.0, 0.038801, 0.073066, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 2845.0, 0.000366, 0.000669, 0.0476, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 1399.0, 0.000352, 0.000645, 0.0466, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1765.0, 1401.0, 0.003121, 0.020997, 0.0385, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2037.0, 1401.0, 0.004602, 0.0208, 0.0365, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2924.0, 1402.0, 0.002694, 0.028476, 0.6599, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1875.0, 1403.0, 0.000751, 0.003417, 0.0061, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2852.0, 1404.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1406.0, 1404.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2851.0, 1404.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2096.0, 1407.0, 0.00083, 0.005491, 0.0101, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1549.0, 1408.0, 0.000567, 0.001298, 0.1843, 263.0, 263.0, 263.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1549.0, 2853.0, 0.000395, 0.001422, 0.1903, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1616.0, 1409.0, 0.000494, 0.002963, 0.0051, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1964.0, 1411.0, 0.004006, 0.010129, 0.0054, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2026.0, 1412.0, 0.02968, 0.124313, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2039.0, 1412.0, 0.021164, 0.079365, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1919.0, 1414.0, 0.029554, 0.078534, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2097.0, 1414.0, 0.005291, 0.011842, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1772.0, 1415.0, 0.000435, 0.0016, 0.1974, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1772.0, 1415.0, 0.000435, 0.00162, 0.2005, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1701.0, 1417.0, 0.006499, 0.029472, 0.0506, 301.0, 301.0, 301.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1751.0, 1419.0, 0.004879, 0.022479, 0.0375, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1868.0, 1420.0, 0.017511, 0.074351, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2039.0, 1420.0, 0.008541, 0.023154, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2099.0, 2855.0, 9.9e-05, 0.000573, 0.0511, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2098.0, 1421.0, 0.000138, 0.000435, 0.0445, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2100.0, 1423.0, 0.001864, 0.007508, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1678.0, 1427.0, 0.080877, 0.204334, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1852.0, 1427.0, 0.038297, 0.131771, 0.0319, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1988.0, 1427.0, 0.014613, 0.037289, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 1428.0, 0.002943, 0.019773, 0.0354, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1581.0, 1428.0, 0.001679, 0.011101, 0.0203, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2086.0, 1429.0, 0.006301, 0.028622, 0.0496, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 2856.0, 0.002746, 0.014183, 0.1868, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1870.0, 1431.0, 0.002469, 0.013827, 0.1757, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1995.0, 2856.0, 0.002094, 0.010607, 0.1822, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1580.0, 1432.0, 0.000436, 0.000797, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1977.0, 1433.0, 0.009323, 0.046598, 0.08, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1957.0, 1434.0, 0.004425, 0.029349, 0.0547, 578.0, 578.0, 578.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1717.0, 1435.0, 0.079365, 0.163517, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1898.0, 2857.0, 0.0032, 0.021472, 0.0385, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1732.0, 1437.0, 0.000824, 0.008373, 0.2166, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1740.0, 1437.0, 0.001211, 0.017571, 0.4563, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2898.0, 1437.0, 0.000824, 0.008373, 0.2166, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1740.0, 1437.0, 0.001205, 0.017438, 0.4534, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1653.0, 1439.0, 0.021244, 0.060489, 0.0193, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2123.0, 1440.0, 0.000553, 0.003793, 0.0071, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1525.0, 1443.0, 0.007546, 0.034173, 0.0607, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2102.0, 1448.0, 0.009156, 0.040044, 0.0135, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1678.0, 1449.0, 0.017133, 0.043336, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1910.0, 1449.0, 0.005039, 0.014109, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1479.0, 1450.0, 0.000928, 0.004148, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1605.0, 1450.0, 0.002844, 0.018627, 0.0334, 468.0, 468.0, 468.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2016.0, 1450.0, 0.00257, 0.017083, 0.0314, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1958.0, 1454.0, 0.001679, 0.011062, 0.0203, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2022.0, 1454.0, 0.004958, 0.022716, 0.0395, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2111.0, 1454.0, 0.000178, 0.00077, 0.0035, 271.0, 271.0, 271.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 1462.0, 0.000237, 0.001541, 0.003, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 1464.0, 0.000948, 0.009185, 0.0324, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 2862.0, 0.000889, 0.008652, 0.0304, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2106.0, 1469.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1840.0, 1470.0, 0.001738, 0.011595, 0.0213, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1898.0, 1471.0, 0.008652, 0.039447, 0.0724, 374.0, 374.0, 374.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1848.0, 1475.0, 0.073822, 0.198539, 0.0119, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1899.0, 1476.0, 0.107178, 0.196187, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2107.0, 1477.0, 0.001067, 0.004346, 0.0182, 360.0, 360.0, 360.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1478.0, 0.023735, 0.043446, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2108.0, 2864.0, 0.017385, 0.031998, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2109.0, 1480.0, 0.005543, 0.012094, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1762.0, 1483.0, 0.008332, 0.037879, 0.0663, 264.0, 264.0, 264.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2031.0, 1484.0, 0.033006, 0.072814, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1751.0, 1485.0, 0.008774, 0.031285, 0.0491, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2110.0, 1487.0, 0.002311, 0.015467, 0.0284, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2111.0, 1488.0, 0.001264, 0.005136, 0.0091, 271.0, 271.0, 271.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2111.0, 1488.0, 0.001264, 0.005136, 0.0091, 271.0, 271.0, 271.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1525.0, 1489.0, 0.005886, 0.031546, 0.0567, 380.0, 380.0, 380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 1489.0, 0.011239, 0.050647, 0.0901, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1917.0, 1491.0, 0.001817, 0.012089, 0.0223, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 1494.0, 5.9e-05, 0.000403, 0.001, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1828.0, 1496.0, 0.000316, 0.001936, 0.2551, 397.0, 397.0, 397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1497.0, 0.000221, 0.001357, 0.1974, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 1498.0, 0.003818, 0.024421, 0.1136, 366.0, 366.0, 366.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1628.0, 1499.0, 0.003457, 0.007901, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2139.0, 1499.0, 0.000335, 0.000613, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2160.0, 1500.0, 0.00162, 0.009284, 0.0162, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 2865.0, 0.001956, 0.009146, 0.0152, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2003.0, 1502.0, 0.001837, 0.008988, 0.0203, 403.0, 403.0, 403.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2113.0, 1502.0, 0.000672, 0.004543, 0.0167, 403.0, 403.0, 403.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 1503.0, 0.000242, 0.002735, 0.0549, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2113.0, 1508.0, 0.000237, 0.000494, 0.0294, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1609.0, 1509.0, 0.041068, 0.098765, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1694.0, 1509.0, 0.004535, 0.010078, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2135.0, 1509.0, 0.003779, 0.010582, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1637.0, 1514.0, 0.000316, 0.001132, 0.1529, 297.0, 297.0, 297.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1637.0, 1514.0, 0.000316, 0.001132, 0.1529, 297.0, 297.0, 297.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1928.0, 1514.0, 0.000563, 0.003372, 0.0116, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1930.0, 1514.0, 0.000211, 0.002058, 0.0111, 789.0, 789.0, 789.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1852.0, 1521.0, 0.026707, 0.095994, 0.0264, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1987.0, 1521.0, 0.012346, 0.041572, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2035.0, 1521.0, 0.016377, 0.042076, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2899.0, 1525.0, 0.002746, 0.018746, 0.0329, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2143.0, 1525.0, 0.003002, 0.015052, 0.0268, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 1526.0, 0.002043, 0.022929, 0.4592, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1860.0, 1526.0, 0.000776, 0.008497, 0.1805, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1655.0, 1528.0, 0.037541, 0.092467, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1530.0, 1529.0, 0.000512, 0.000938, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2115.0, 1532.0, "1e-05", 0.0001, 0.0029, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1576.0, 1536.0, 0.046863, 0.11867, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2013.0, 1538.0, 0.003121, 0.014183, 0.0243, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1564.0, 1543.0, 0.059461, 0.146384, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1814.0, 1543.0, 0.0451, 0.153187, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1925.0, 1544.0, 0.003099, 0.020113, 0.0385, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2107.0, 1544.0, 0.002528, 0.016672, 0.0304, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1880.0, 1545.0, 0.001679, 0.011397, 0.0223, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2116.0, 1547.0, 0.013152, 0.03487, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1582.0, 1548.0, 0.036029, 0.092467, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2117.0, 1548.0, 0.124717, 0.316201, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2882.0, 1549.0, 0.00077, 0.001659, 0.2106, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2118.0, 1550.0, 0.01159, 0.031494, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2119.0, 1552.0, 0.001764, 0.005039, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2148.0, 1556.0, 0.005628, 0.038669, 0.0729, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1973.0, 1557.0, 0.020156, 0.087176, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1779.0, 2870.0, 0.000652, 0.001244, 0.1833, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1560.0, 2871.0, 0.003731, 0.006829, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1828.0, 1563.0, 0.00083, 0.002588, 0.32, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1866.0, 2872.0, 0.000395, 0.002291, 0.0182, 368.0, 368.0, 368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2052.0, 2872.0, 0.001659, 0.011062, 0.0203, 352.0, 352.0, 352.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 1565.0, 0.009956, 0.035773, 0.0572, 302.0, 302.0, 302.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2040.0, 1565.0, 0.002102, 0.008286, 0.0142, 360.0, 360.0, 360.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2107.0, 1565.0, 0.001185, 0.008, 0.0152, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1669.0, 1567.0, 0.00371, 0.01789, 0.0359, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1840.0, 1567.0, 0.001428, 0.019629, 0.0754, 638.0, 638.0, 638.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2110.0, 1567.0, 0.001244, 0.016316, 0.0699, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 1567.0, 0.006728, 0.030596, 0.0587, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2924.0, 1568.0, 0.000471, 0.006184, 0.2368, 954.0, 954.0, 954.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2001.0, 1569.0, 0.021926, 0.055062, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2122.0, 1569.0, 0.019753, 0.05037, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1747.0, 2874.0, 0.036029, 0.093222, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1940.0, 1577.0, 0.008566, 0.023432, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1577.0, 1591.0, 0.008062, 0.022172, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1806.0, 2973.0, 0.05417, 0.137314, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1834.0, 1578.0, 0.03351, 0.113631, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1583.0, 1579.0, 0.006084, 0.023072, 0.24, 282.0, 282.0, 282.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1810.0, 1582.0, 0.051524, 0.124313, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2007.0, 1582.0, 0.046863, 0.109851, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2085.0, 1583.0, 0.004454, 0.01571, 0.0253, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1801.0, 1584.0, 0.032754, 0.083396, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1949.0, 1587.0, 0.021668, 0.066516, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1949.0, 2875.0, 0.020912, 0.063996, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2114.0, 1592.0, 0.001512, 0.004787, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2102.0, 1595.0, 0.019867, 0.059067, 0.0189, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 1599.0, 2.8e-05, 0.000409, 0.0116, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 2877.0, 2.8e-05, 0.000422, 0.0116, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1881.0, 1600.0, 0.029982, 0.075838, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1872.0, 1602.0, 0.010667, 0.052109, 0.0901, 317.0, 317.0, 317.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 1605.0, 0.003931, 0.026686, 0.0506, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1600.0, 1606.0, 0.002268, 0.006803, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1706.0, 1607.0, 0.049887, 0.166767, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1610.0, 1609.0, 0.017385, 0.039053, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1646.0, 1615.0, 0.022172, 0.057697, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1934.0, 1616.0, 0.000415, 0.002785, 0.0051, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2014.0, 2952.0, 0.001225, 0.005981, 0.0111, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1996.0, 2952.0, 0.000474, 0.003149, 0.0061, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 1619.0, 0.000644, 0.002929, 0.0051, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1840.0, 1620.0, 0.000849, 0.005728, 0.0101, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1840.0, 1620.0, 0.000435, 0.002963, 0.0208, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2127.0, 1623.0, 5.9e-05, 0.000336, 0.001, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1651.0, 1625.0, 0.057697, 0.120685, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1796.0, 1626.0, 0.042328, 0.167297, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1842.0, 1627.0, 0.046863, 0.158982, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1932.0, 1627.0, 0.012094, 0.033006, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2149.0, 1630.0, 0.03477, 0.064752, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2128.0, 1633.0, 0.003927, 0.026153, 0.0486, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1820.0, 1636.0, 0.002035, 0.014025, 0.0263, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1764.0, 1637.0, 0.000237, 0.00083, 0.1843, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1826.0, 1640.0, 0.002394, 0.014865, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2130.0, 1642.0, 0.000756, 0.001512, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2131.0, 1643.0, 0.000151, 0.000428, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1830.0, 2883.0, 0.000454, 0.002114, 0.0061, 312.0, 312.0, 312.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1830.0, 1644.0, 0.000454, 0.002114, 0.004, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1883.0, 1647.0, 0.069791, 0.171328, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1877.0, 1649.0, 0.103301, 0.241371, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2131.0, 1649.0, 0.068178, 0.17357, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 1650.0, 0.014613, 0.049383, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1829.0, 1650.0, 0.041572, 0.101789, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 1650.0, 0.015873, 0.050643, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1744.0, 1651.0, 0.053666, 0.303603, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1744.0, 1651.0, 0.053918, 0.303855, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1847.0, 1652.0, 0.03933, 0.101789, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1776.0, 1652.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2091.0, 1654.0, 0.002627, 0.017778, 0.0334, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1960.0, 1655.0, 0.006047, 0.025195, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1903.0, 1658.0, 0.063265, 0.13613, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2152.0, 1658.0, 0.011842, 0.033006, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2133.0, 1659.0, 0.001462, 0.010114, 0.0182, 442.0, 442.0, 442.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1660.0, 0.01033, 0.037541, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1691.0, 1662.0, 0.006173, 0.025145, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1731.0, 2885.0, 0.022676, 0.095994, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1921.0, 1662.0, 0.044344, 0.189216, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1922.0, 2885.0, 0.048123, 0.206349, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 1664.0, 0.002749, 0.039259, 1.1855, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1668.0, 2892.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1668.0, 2891.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1668.0, 2890.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1668.0, 1667.0, "2e-06", 0.001185, 0.0, 3507.0, 3507.0, 3507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2132.0, 1671.0, 0.000454, 0.001209, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1929.0, 1674.0, 0.006533, 0.022267, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1952.0, 1674.0, 0.017067, 0.058356, 0.0193, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2055.0, 1676.0, 0.100277, 0.301839, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2133.0, 1681.0, 1.4e-05, 9.9e-05, 0.0002, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 1682.0, 0.002807, 0.014445, 0.0259, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1517.0, 1685.0, 0.054674, 0.120937, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1814.0, 1685.0, 0.114059, 0.346964, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1544.0, 1687.0, 0.006933, 0.033403, 0.0607, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1999.0, 1688.0, 0.001383, 0.009343, 0.0172, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2000.0, 1688.0, 0.001027, 0.006815, 0.0121, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1806.0, 1690.0, 0.014361, 0.039053, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1834.0, 1690.0, 0.012346, 0.03351, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2134.0, 1693.0, 5.9e-05, 0.000296, 0.0, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2136.0, 1695.0, 0.006047, 0.024691, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1710.0, 1698.0, 0.00141, 0.020003, 0.4967, 2961.0, 2961.0, 2961.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1710.0, 1698.0, 0.00141, 0.02, 0.4967, 2961.0, 2961.0, 2961.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2043.0, 1701.0, 0.006696, 0.028583, 0.0496, 346.0, 346.0, 346.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2896.0, 1707.0, 0.000194, 0.00255, 0.0895, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1719.0, 1707.0, 0.000194, 0.00255, 0.0895, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1851.0, 2895.0, 0.005709, 0.036049, 0.0881, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1851.0, 2895.0, 0.005748, 0.036247, 0.0997, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 1710.0, 0.000893, 0.008663, 0.2253, 1644.0, 1644.0, 1644.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2153.0, 1710.0, 0.001707, 0.022772, 0.7812, 2450.0, 2450.0, 2450.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 1710.0, 0.000893, 0.008663, 0.2253, 1644.0, 1644.0, 1644.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 1710.0, 0.00117, 0.010658, 0.2946, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 1710.0, 0.000409, 0.006946, 0.2513, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 1710.0, 0.000409, 0.006946, 0.2513, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1713.0, 1714.0, 0.009574, 0.025195, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1795.0, 1714.0, 0.159234, 0.297304, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2137.0, 1714.0, 0.00907, 0.024691, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2139.0, 1716.0, 0.016769, 0.030696, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1921.0, 1717.0, 0.064248, 0.133283, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1740.0, 2896.0, 0.001015, 0.014744, 0.3841, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1740.0, 1719.0, 0.001018, 0.014778, 0.3841, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2076.0, 1724.0, 0.008119, 0.054084, 0.1002, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2025.0, 1725.0, 0.024188, 0.060972, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1790.0, 1727.0, 0.001067, 0.004899, 0.0081, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2089.0, 1727.0, 0.000119, 0.00077, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2140.0, 1729.0, 0.019652, 0.040816, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2143.0, 1736.0, 0.001244, 0.006301, 0.0111, 380.0, 380.0, 380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1983.0, 1739.0, 0.000612, 0.004069, 0.0071, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1773.0, 1741.0, 0.004938, 0.013333, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2144.0, 1742.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1837.0, 1744.0, 0.053666, 0.098262, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1849.0, 1745.0, 0.004464, 0.030933, 0.0547, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1953.0, 1747.0, 0.05543, 0.140842, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1814.0, 1749.0, 0.061728, 0.148652, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2146.0, 1750.0, 0.000252, 0.000504, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1775.0, 2902.0, "4e-05", 0.000968, 0.003, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2149.0, 1754.0, 0.009826, 0.025447, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 1756.0, "2e-05", 0.000198, 0.0, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 1757.0, "2e-05", 0.000198, 0.0, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1775.0, 2906.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2152.0, 1760.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1797.0, 1765.0, 0.010815, 0.050299, 0.0876, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2041.0, 1772.0, 0.002509, 0.015921, 0.0294, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1777.0, 0.169312, 0.378181, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2025.0, 1777.0, 0.070295, 0.177879, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1870.0, 1778.0, 0.000316, 0.001971, 0.0273, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 2915.0, 0.000245, 0.00302, 0.0061, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1940.0, 1780.0, 0.078609, 0.2129, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2048.0, 1788.0, 0.009574, 0.024943, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2089.0, 1790.0, 0.000356, 0.00241, 0.004, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2156.0, 1791.0, 0.000375, 0.004741, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1926.0, 1792.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1927.0, 1792.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2154.0, 1793.0, 0.000171, 0.000313, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2155.0, 1794.0, 0.004787, 0.010078, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2087.0, 1795.0, 0.042479, 0.09035, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1848.0, 1796.0, 0.008818, 0.035777, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1848.0, 1796.0, 0.008818, 0.035777, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2157.0, 1798.0, 0.014361, 0.048879, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1974.0, 1800.0, 0.070547, 0.17284, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1898.0, 1804.0, 0.002825, 0.012998, 0.0299, 330.0, 330.0, 330.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2118.0, 1808.0, 0.029982, 0.076594, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2146.0, 1811.0, 0.011086, 0.024943, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1923.0, 1812.0, 0.001481, 0.006696, 0.0111, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1835.0, 1814.0, 0.120937, 0.267322, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1815.0, 1816.0, 0.001184, 0.002167, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2145.0, 1816.0, 0.036049, 0.098272, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2158.0, 1816.0, 0.064198, 0.139753, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2928.0, 1822.0, 0.000561, 0.005658, 0.1444, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1867.0, 1822.0, 0.000561, 0.005665, 0.1473, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1899.0, 1829.0, 0.034014, 0.072814, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1894.0, 1830.0, 0.001501, 0.010023, 0.0182, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1968.0, 1832.0, 0.002029, 0.013533, 0.025, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2115.0, 1833.0, 0.000693, 0.007389, 0.1617, 1704.0, 1704.0, 1704.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1977.0, 1838.0, 0.010864, 0.050469, 0.0845, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1934.0, 1840.0, 0.001719, 0.011457, 0.0213, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2064.0, 1840.0, 0.00079, 0.00798, 0.0284, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1996.0, 1840.0, 0.001434, 0.009559, 0.0172, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1854.0, 1845.0, 0.004186, 0.02786, 0.0516, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2002.0, 1845.0, 0.002173, 0.014242, 0.0273, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2033.0, 1845.0, 0.004109, 0.027417, 0.0486, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2128.0, 1845.0, 0.001106, 0.007407, 0.0132, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2108.0, 1850.0, 0.010582, 0.04384, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2117.0, 1850.0, 0.047871, 0.201058, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2136.0, 1850.0, 0.026455, 0.109095, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2093.0, 1856.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2158.0, 1858.0, 0.000988, 0.002469, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2077.0, 1859.0, 0.000247, 0.003489, 0.0462, 1786.0, 1786.0, 1786.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1866.0, 1862.0, 0.00083, 0.007052, 0.0724, 368.0, 368.0, 368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1945.0, 2927.0, 0.000731, 0.003121, 0.0051, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2030.0, 1862.0, 0.001025, 0.006888, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2051.0, 1862.0, 0.000553, 0.003595, 0.0071, 352.0, 352.0, 352.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2052.0, 1862.0, 0.000533, 0.003575, 0.0061, 352.0, 352.0, 352.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2099.0, 1862.0, 0.000849, 0.00796, 0.0284, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1943.0, 2927.0, 0.000731, 0.003121, 0.0051, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2098.0, 2927.0, 0.000849, 0.008237, 0.0284, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2038.0, 2927.0, 0.000375, 0.003733, 0.0121, 833.0, 833.0, 833.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2000.0, 1865.0, 0.004109, 0.027911, 0.0516, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2026.0, 1868.0, 0.017561, 0.072436, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1913.0, 1870.0, 0.001916, 0.009323, 0.0223, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2061.0, 1870.0, 0.000514, 0.004859, 0.0182, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1912.0, 1870.0, 0.002212, 0.010114, 0.0233, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1994.0, 1870.0, 0.000948, 0.004602, 0.0081, 274.0, 274.0, 274.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1995.0, 2929.0, 0.000909, 0.004385, 0.0081, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2935.0, 1874.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2935.0, 2933.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1875.0, 2934.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2068.0, 1881.0, 0.006551, 0.043084, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2083.0, 1881.0, 0.006803, 0.017637, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2004.0, 1881.0, 0.003023, 0.020156, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2074.0, 1883.0, 0.015621, 0.066767, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1895.0, 1892.0, 0.001127, 0.014433, 0.3408, 2275.0, 2275.0, 2275.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2161.0, 1897.0, 0.000217, 0.000988, 0.002, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2126.0, 1909.0, 0.025185, 0.08, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2059.0, 1911.0, 0.002756, 0.007867, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2065.0, 1918.0, 0.00126, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1967.0, 1927.0, 0.083144, 0.200756, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1947.0, 1937.0, 0.021416, 0.048879, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2019.0, 1946.0, 0.031746, 0.083648, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2024.0, 1958.0, 0.000356, 0.00241, 0.004, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1970.0, 1963.0, 0.000252, 0.000756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2063.0, 1991.0, 0.015369, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2069.0, 2004.0, 0.003527, 0.022928, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2125.0, 2010.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2057.0, 2075.0, 0.163559, 0.299393, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2129.0, 2073.0, 0.102041, 0.22323, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2149.0, 2082.0, 0.046107, 0.116906, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2123.0, 2091.0, 0.000691, 0.004681, 0.0091, 503.0, 503.0, 503.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1594.0, 2249.0, 0.090451, 0.269841, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [10.0, 2571.0, 0.003556, 0.120296, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [9.0, 2162.0, 0.00338, 0.063712, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2966.0, 2191.0, "7e-06", 0.081994, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2571.0, 2191.0, 0.00018, -0.006163, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [11.0, 2215.0, 0.00018, -0.006163, 0.0, 1188.0, 1188.0, 1188.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [12.0, 2162.0, 0.000173, 0.031856, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [12.0, 2191.0, 0.000291, 0.030817, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [12.0, 2215.0, 0.000291, 0.030817, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [42.0, 43.0, 0.003556, 0.119309, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [42.0, 43.0, 0.00316, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2576.0, 50.0, 0.003338, 0.116543, 0.0, 446.0, 446.0, 446.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [49.0, 50.0, 0.003595, 0.128593, 0.0, 436.0, 436.0, 436.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [53.0, 54.0, 0.002178, 0.149156, 0.0, 0.0, 0.0, 0.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [55.0, 56.0, 0.000332, 0.025, 0.0, 1187.0, 1187.0, 1187.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [58.0, 2163.0, 0.001787, 0.084695, 0.0, 0.0, 0.0, 0.0, 1.05042, 0.0, 1.0, 0.0, 0.0],
    [59.0, 2163.0, 0.000145, -0.006302, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [59.0, 2216.0, 0.000125, -0.006787, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [60.0, 2163.0, 0.000194, 0.031302, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [60.0, 2216.0, 0.000215, 0.031995, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [65.0, 63.0, 0.000252, 0.00252, 0.0003, 0.0, 0.0, 0.0, 1.0, -1.3, 1.0, 0.0, 0.0],
    [68.0, 69.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [74.0, 2192.0, 0.002252, 0.11358, 0.0, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [74.0, 2217.0, 0.002449, 0.127407, 0.0, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [84.0, 85.0, 0.000665, 0.048338, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [84.0, 85.0, 0.000783, 0.039612, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [89.0, 2582.0, 0.000277, 0.009481, 0.001, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [2581.0, 90.0, 0.000277, 0.009481, 0.001, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [2581.0, 90.0, 0.000277, 0.009481, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [102.0, 103.0, 0.000346, 0.025139, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [102.0, 103.0, 0.000339, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2585.0, 103.0, 0.000339, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [107.0, 108.0, 0.003437, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [107.0, 108.0, 0.003733, 0.122667, 0.0, 447.0, 447.0, 447.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [109.0, 110.0, 0.000803, 0.042452, 0.0, 600.0, 600.0, 600.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [125.0, 127.0, 0.002916, 0.161475, 0.0, 1020.0, 1020.0, 1020.0, 1.033058, 0.0, 1.0, 0.0, 0.0],
    [125.0, 127.0, 0.001801, 0.100416, 0.0, 1627.0, 1627.0, 1627.0, 0.994033, 0.0, 1.0, 0.0, 0.0],
    [125.0, 127.0, 0.002825, 0.153927, 0.0, 1016.0, 1016.0, 1016.0, 1.023541, 0.0, 1.0, 0.0, 0.0],
    [126.0, 127.0, 0.000734, 0.045014, 0.0, 593.0, 593.0, 593.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [126.0, 127.0, 0.000727, 0.044668, 0.0, 593.0, 593.0, 593.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [130.0, 131.0, 0.003931, 0.12484, 0.0, 433.0, 433.0, 433.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [130.0, 131.0, 0.004662, 0.160988, 0.0, 312.0, 312.0, 312.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [152.0, 2218.0, 0.003691, 0.149169, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [153.0, 154.0, 0.000803, 0.03892, 0.0, 600.0, 600.0, 600.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [153.0, 154.0, 0.000845, 0.03982, 0.0, 598.0, 598.0, 598.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [153.0, 2218.0, 0.000374, -0.009003, 0.0, 600.0, 600.0, 600.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [154.0, 2218.0, 0.000471, 0.048892, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [173.0, 174.0, 0.000893, 0.043767, 0.0, 606.0, 606.0, 606.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [177.0, 178.0, 0.003654, 0.114568, 0.0, 436.0, 436.0, 436.0, 0.900901, 0.0, 1.0, 0.0, 0.0],
    [176.0, 2164.0, 0.003421, 0.085526, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [178.0, 2164.0, 0.000249, -0.004501, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [178.0, 2193.0, 0.000152, -0.00644, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [179.0, 2164.0, 6.9e-05, 0.029294, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [179.0, 2193.0, 0.00018, 0.03151, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [182.0, 183.0, 0.003951, 0.124444, 0.0, 446.0, 446.0, 446.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [182.0, 183.0, 0.003753, 0.124642, 0.0, 446.0, 446.0, 446.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [182.0, 183.0, 0.002568, 0.164346, 0.0, 312.0, 312.0, 312.0, 0.980394, 0.0, 1.0, 0.0, 0.0],
    [194.0, 195.0, 0.003951, 0.118519, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2597.0, 195.0, 0.003358, 0.118519, 0.0, 446.0, 446.0, 446.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [195.0, 196.0, 0.000319, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [195.0, 196.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [197.0, 198.0, 0.001679, 0.122272, 0.0, 724.0, 724.0, 724.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [197.0, 198.0, 0.00316, 0.117333, 0.0, 435.0, 435.0, 435.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [197.0, 198.0, 0.001679, 0.122272, 0.0, 724.0, 724.0, 724.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [205.0, 206.0, 0.004899, 0.162173, 0.0, 312.0, 312.0, 312.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [2600.0, 212.0, "2e-05", 0.004741, 0.004, 935.0, 935.0, 935.0, 1.0, 4.66, 1.0, 0.0, 0.0],
    [2600.0, 214.0, 0.000319, 0.024307, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2600.0, 214.0, 0.000319, 0.024307, 0.0, 1188.0, 1188.0, 1188.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [217.0, 218.0, 0.000886, 0.043837, 0.0, 632.0, 632.0, 632.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [221.0, 222.0, 0.003081, 0.125432, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [221.0, 222.0, 0.003121, 0.125037, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [225.0, 226.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [228.0, 2194.0, 0.003449, 0.142867, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [229.0, 2194.0, 0.000519, -0.007825, 0.0, 606.0, 606.0, 606.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [230.0, 2194.0, 0.000277, 0.047507, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [232.0, 233.0, 0.003733, 0.175822, 0.0, 0.0, 0.0, 0.0, 0.952385, 0.0, 1.0, 0.0, 0.0],
    [2613.0, 2615.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2614.0, 2615.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [259.0, 260.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [263.0, 264.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2616.0, 264.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2617.0, 264.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [279.0, 2165.0, 0.000249, -0.004501, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [279.0, 2195.0, 0.000152, -0.00644, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [280.0, 2165.0, 6.9e-05, 0.029294, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [280.0, 2195.0, 0.00018, 0.03151, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2620.0, 288.0, 0.012346, 0.453263, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [287.0, 288.0, 0.012346, 0.456286, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [2619.0, 288.0, 0.012598, 0.456034, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [291.0, 2623.0, 0.03225, 0.602419, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [2622.0, 292.0, 0.03225, 0.602419, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [2623.0, 3015.0, 0.001975, 0.124444, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [292.0, 3015.0, 0.00316, 0.125037, 0.001, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [293.0, 294.0, 0.000312, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [293.0, 294.0, 0.000312, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [298.0, 2626.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2625.0, 2626.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2624.0, 299.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [311.0, 312.0, 0.000312, 0.024979, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [320.0, 321.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [320.0, 321.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [322.0, 323.0, 6.9e-05, 0.056094, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [335.0, 336.0, 0.006133, 0.237422, 0.0, 2164.0, 2164.0, 2164.0, 0.938967, 0.0, 1.0, 0.0, 0.0],
    [347.0, 2166.0, 0.003428, 0.143421, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2640.0, 2196.0, 0.003366, 0.141343, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2641.0, 2166.0, 0.000499, -0.008379, 0.0, 606.0, 606.0, 606.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [348.0, 2196.0, 0.000325, -0.008726, 0.0, 557.0, 557.0, 557.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [349.0, 2166.0, 0.000298, 0.048407, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [349.0, 2196.0, 0.000381, 0.047715, 0.0, 557.0, 557.0, 557.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [355.0, 2167.0, 0.001758, 0.081091, 0.0, 0.0, 0.0, 0.0, 1.00705, 0.0, 1.0, 0.0, 0.0],
    [2945.0, 2219.0, 0.001801, 0.088435, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [2943.0, 2233.0, 0.001807, 0.093629, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [2944.0, 2243.0, 0.001821, 0.092936, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [2643.0, 2167.0, 0.000166, -0.005062, 0.0, 1168.0, 1168.0, 1168.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2642.0, 2219.0, 0.000166, -0.010873, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2644.0, 2233.0, 0.000152, -0.007756, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2643.0, 2243.0, 0.000118, -0.007618, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2645.0, 2167.0, 0.000201, 0.026437, 0.0, 1168.0, 1168.0, 1168.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [357.0, 2219.0, 0.000166, 0.038296, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2645.0, 2233.0, 0.000187, 0.03518, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [357.0, 2243.0, 0.00018, 0.034695, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [363.0, 364.0, 0.001801, 0.09903, 0.0, 1627.0, 1627.0, 1627.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [363.0, 2963.0, 0.001801, 0.099723, 0.0, 1627.0, 1627.0, 1627.0, 0.991081, 0.0, 1.0, 0.0, 0.0],
    [365.0, 2646.0, 0.000325, 0.026801, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [365.0, 366.0, 0.000319, 0.026593, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [367.0, 368.0, 0.007664, 0.250785, 0.0, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [367.0, 368.0, 0.007664, 0.250785, 0.0, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [367.0, 368.0, 0.007664, 0.250785, 0.0, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [380.0, 381.0, 0.001778, 0.119309, 0.0, 724.0, 724.0, 724.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [379.0, 2168.0, 0.004224, 0.148199, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [380.0, 382.0, 0.001801, 0.101108, 0.0, 1627.0, 1627.0, 1627.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [380.0, 382.0, 0.001399, 0.101177, 0.0, 1579.0, 1579.0, 1579.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [381.0, 2168.0, 0.000388, -0.009003, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [381.0, 2197.0, 0.00063, -0.005194, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [382.0, 2168.0, 0.000395, 0.049169, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [382.0, 2197.0, 3.5e-05, 0.048476, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [390.0, 2220.0, 0.003802, 0.098338, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [391.0, 392.0, 0.000325, 0.027147, 0.0, 1184.0, 1184.0, 1184.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [391.0, 392.0, 0.000319, 0.027216, 0.0, 1187.0, 1187.0, 1187.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [391.0, 2220.0, 0.000229, -0.008102, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2651.0, 2220.0, 8.3e-05, 0.035734, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [407.0, 2221.0, 0.001655, 0.091413, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [408.0, 409.0, 0.000339, 0.027285, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [408.0, 409.0, 0.000339, 0.027355, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [408.0, 2221.0, 0.000132, -0.007479, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [409.0, 2221.0, 0.000173, 0.034764, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2658.0, 419.0, 3.5e-05, 0.07581, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [418.0, 419.0, 3.5e-05, 0.07581, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [435.0, 436.0, 0.002469, 0.533333, 0.0, 1038.0, 1038.0, 1038.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2664.0, 452.0, 0.000325, 0.025139, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [451.0, 452.0, 0.000325, 0.025346, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [453.0, 454.0, 0.000332, 0.027078, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [453.0, 454.0, 0.000325, 0.027355, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [453.0, 454.0, 0.000817, 0.042313, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [453.0, 454.0, 0.000686, 0.043075, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [458.0, 459.0, 0.003417, 0.126222, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [458.0, 459.0, 0.003812, 0.111605, 0.0, 436.0, 436.0, 436.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [458.0, 459.0, 0.002035, 0.111605, 0.0, 446.0, 446.0, 446.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [469.0, 470.0, 0.003753, 0.122864, 0.0, 446.0, 446.0, 446.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [2665.0, 470.0, 0.003556, 0.127802, 0.0, 435.0, 435.0, 435.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [469.0, 2667.0, 0.003951, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [2667.0, 471.0, 0.000319, 0.024723, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [470.0, 471.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [479.0, 2244.0, 0.002216, 0.086634, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2244.0, 480.0, 0.000402, -0.007341, 0.0, 581.0, 581.0, 581.0, 1.049318, 0.0, 1.0, 0.0, 0.0],
    [481.0, 2244.0, 0.000242, 0.03144, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [502.0, 503.0, 0.003437, 0.122469, 0.0, 438.0, 438.0, 438.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [502.0, 503.0, 0.004286, 0.162765, 0.0, 316.0, 316.0, 316.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [505.0, 506.0, 0.000332, 0.024654, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [505.0, 506.0, 0.000312, 0.024654, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [513.0, 514.0, 0.006133, 0.237422, 0.0, 2164.0, 2164.0, 2164.0, 0.938967, 0.0, 1.0, 0.0, 0.0],
    [536.0, 537.0, 0.003062, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.967121, 0.0, 1.0, 0.0, 0.0],
    [538.0, 539.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [552.0, 553.0, 0.003852, 0.12642, 0.0, 446.0, 446.0, 446.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [2679.0, 553.0, 0.003812, 0.12484, 0.0, 446.0, 446.0, 446.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [557.0, 2169.0, 0.00347, 0.094737, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [558.0, 2169.0, 0.000263, -0.005471, 0.0, 1184.0, 1184.0, 1184.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [559.0, 2169.0, 6.2e-05, 0.032895, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [564.0, 565.0, 0.003931, 0.125373, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [564.0, 565.0, 0.003931, 0.125373, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [566.0, 568.0, 0.003081, 0.117728, 0.0, 545.0, 545.0, 545.0, 0.972767, 0.0, 1.0, 0.0, 0.0],
    [580.0, 581.0, 0.000325, 0.027355, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [580.0, 581.0, 0.000796, 0.041551, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [580.0, 581.0, 0.000727, 0.048753, 0.0, 607.0, 607.0, 607.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [580.0, 581.0, 0.000325, 0.027562, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2978.0, 2681.0, 0.003714, 0.086361, 0.001, 0.0, 0.0, 0.0, 0.883392, 0.0, 1.0, 0.0, 0.0],
    [2680.0, 2681.0, 0.00156, 0.048494, 0.001, 0.0, 0.0, 0.0, 1.0101, 0.0, 1.0, 0.0, 0.0],
    [582.0, 583.0, 0.003714, 0.086361, 0.001, 0.0, 0.0, 0.0, 0.883392, 0.0, 1.0, 0.0, 0.0],
    [2977.0, 583.0, 0.00156, 0.048494, 0.001, 0.0, 0.0, 0.0, 1.0101, 0.0, 1.0, 0.0, 0.0],
    [585.0, 2234.0, 0.001794, 0.090166, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [586.0, 2234.0, 0.000159, -0.007133, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [586.0, 2245.0, 0.000277, -0.005609, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [587.0, 2234.0, 0.000173, 0.033726, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [587.0, 2245.0, 6.2e-05, 0.032964, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [588.0, 589.0, 0.000325, 0.024792, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [605.0, 606.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [605.0, 606.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [611.0, 2170.0, 0.001814, 0.093837, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2968.0, 2198.0, 0.001337, 0.228186, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [612.0, 2170.0, 0.000145, -0.007548, 0.0, 1187.0, 1187.0, 1187.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [612.0, 2198.0, 0.000533, -0.004848, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [613.0, 2170.0, 0.000187, 0.03428, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [613.0, 2198.0, 0.000173, 0.053186, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [620.0, 621.0, 0.005378, 0.132356, 0.0, 0.0, 0.0, 0.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [620.0, 621.0, 0.004356, 0.137467, 0.0, 0.0, 0.0, 0.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [2686.0, 623.0, 0.00316, 0.125037, 0.0, 428.0, 428.0, 428.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [622.0, 623.0, 0.003951, 0.12563, 0.0, 435.0, 435.0, 435.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [622.0, 623.0, 0.001778, 0.111012, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [628.0, 629.0, 0.001778, 0.121481, 0.0, 724.0, 724.0, 724.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [628.0, 629.0, 0.001778, 0.121481, 0.0, 724.0, 724.0, 724.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [628.0, 629.0, 0.001778, 0.121481, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [639.0, 640.0, 0.00316, 0.125827, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [639.0, 640.0, 0.003951, 0.124247, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [643.0, 644.0, 0.003931, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.967121, 0.0, 1.0, 0.0, 0.0],
    [643.0, 644.0, 0.003931, 0.111605, 0.0, 435.0, 435.0, 435.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2697.0, 2699.0, 0.007901, 0.341728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2696.0, 2698.0, 0.007901, 0.341728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [662.0, 663.0, 0.007901, 0.341728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2700.0, 665.0, 0.003635, 0.123654, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [664.0, 665.0, 0.004484, 0.118716, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [678.0, 679.0, 0.003635, 0.118519, 0.0, 436.0, 436.0, 436.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [678.0, 679.0, 0.003279, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [685.0, 686.0, 0.003081, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [685.0, 686.0, 0.001956, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [688.0, 689.0, 0.000735, 0.044668, 0.0, 593.0, 593.0, 593.0, 0.959693, 0.0, 1.0, 0.0, 0.0],
    [691.0, 692.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [691.0, 692.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [2710.0, 2713.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2708.0, 710.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2709.0, 2711.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [709.0, 2712.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [712.0, 713.0, 0.001778, 0.122864, 0.0, 724.0, 724.0, 724.0, 0.998004, 0.0, 1.0, 0.0, 0.0],
    [712.0, 713.0, 0.00158, 0.122272, 0.0, 724.0, 724.0, 724.0, 0.998004, 0.0, 1.0, 0.0, 0.0],
    [714.0, 715.0, 0.004543, 0.163556, 0.0, 312.0, 312.0, 312.0, 0.95511, 0.0, 1.0, 0.0, 0.0],
    [727.0, 2199.0, 0.003435, 0.08608, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [728.0, 729.0, 0.000803, 0.034418, 0.0, 605.0, 605.0, 605.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [728.0, 2199.0, 0.000277, -0.004709, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [729.0, 2199.0, 4.8e-05, 0.029571, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [733.0, 734.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [738.0, 739.0, 0.000332, 0.024723, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [738.0, 739.0, 0.000305, 0.025, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2721.0, 742.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2720.0, 2723.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2719.0, 2724.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2718.0, 2725.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2947.0, 2726.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [741.0, 2722.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [744.0, 746.0, 0.001975, 0.157432, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [753.0, 754.0, 0.003595, 0.119506, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [753.0, 754.0, 0.004642, 0.160988, 0.0, 312.0, 312.0, 312.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [762.0, 763.0, 0.003891, 0.124444, 0.0, 436.0, 436.0, 436.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [762.0, 763.0, 0.003911, 0.11279, 0.0, 436.0, 436.0, 436.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [770.0, 771.0, 0.000319, 0.02687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [770.0, 771.0, 0.000339, 0.02687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [770.0, 771.0, 0.00036, 0.027285, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [776.0, 2737.0, 0.002909, 0.158587, 0.0, 1017.0, 1017.0, 1017.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [776.0, 777.0, 0.002832, 0.157202, 0.0, 1017.0, 1017.0, 1017.0, 0.962465, 0.0, 1.0, 0.0, 0.0],
    [782.0, 783.0, 0.003437, 0.128395, 0.0, 435.0, 435.0, 435.0, 0.990104, 0.0, 1.0, 0.0, 0.0],
    [782.0, 783.0, 0.003437, 0.128395, 0.0, 435.0, 435.0, 435.0, 0.990104, 0.0, 1.0, 0.0, 0.0],
    [784.0, 2171.0, 0.001683, 0.083379, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2171.0, 785.0, 0.000152, -0.006163, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [785.0, 786.0, 0.000312, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [786.0, 2171.0, 0.000159, 0.031163, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [571.0, 788.0, 0.000119, 0.00796, 0.0, 418.0, 418.0, 418.0, 1.0, -1.94, 1.0, 0.0, 0.0],
    [798.0, 799.0, 0.005096, 0.143921, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [798.0, 799.0, 0.005531, 0.188247, 0.0, 0.0, 0.0, 0.0, 1.002007, 0.0, 1.0, 0.0, 0.0],
    [800.0, 801.0, 0.004938, 0.159012, 0.0, 560.0, 560.0, 560.0, 0.939847, 0.0, 1.0, 0.0, 0.0],
    [800.0, 801.0, 0.004938, 0.159012, 0.0, 604.0, 604.0, 604.0, 0.939847, 0.0, 1.0, 0.0, 0.0],
    [806.0, 807.0, 0.004741, 0.164148, 0.0, 312.0, 312.0, 312.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [806.0, 807.0, 0.003358, 0.106667, 0.0, 446.0, 446.0, 446.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [807.0, 808.0, 0.000713, 0.043283, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [807.0, 808.0, 0.000769, 0.043837, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [818.0, 2222.0, 0.001817, 0.123654, 0.0, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [818.0, 2235.0, 0.001877, 0.098765, 0.0, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [822.0, 823.0, 0.000319, 0.027424, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [822.0, 823.0, 0.000319, 0.027355, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [835.0, 836.0, 0.002074, 0.161778, 0.0, 0.0, 0.0, 0.0, 0.875657, 0.0, 1.0, 0.0, 0.0],
    [835.0, 836.0, 0.002074, 0.161778, 0.0, 0.0, 0.0, 0.0, 0.875657, 0.0, 1.0, 0.0, 0.0],
    [838.0, 2172.0, 0.002864, 0.068543, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [839.0, 2172.0, 0.006499, 0.143802, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [840.0, 841.0, 0.001896, 0.119704, 0.0, 724.0, 724.0, 724.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [840.0, 841.0, 0.001896, 0.119704, 0.0, 724.0, 724.0, 724.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [844.0, 845.0, 0.005472, 0.190025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [853.0, 854.0, 0.00295, 0.163504, 0.0, 1018.0, 1018.0, 1018.0, 0.984249, 0.0, 1.0, 0.0, 0.0],
    [855.0, 856.0, 0.003951, 0.112988, 0.0, 428.0, 428.0, 428.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [855.0, 856.0, 0.003951, 0.124247, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [873.0, 874.0, 0.00397, 0.124049, 0.0, 438.0, 438.0, 438.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [2754.0, 874.0, 0.003062, 0.117728, 0.0, 447.0, 447.0, 447.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [2754.0, 874.0, 0.003101, 0.125432, 0.0, 438.0, 438.0, 438.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [874.0, 875.0, 0.000319, 0.024307, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2755.0, 879.0, 0.004543, 0.120691, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2755.0, 879.0, 0.004346, 0.120691, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [878.0, 879.0, 0.004741, 0.157432, 0.0, 312.0, 312.0, 312.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [880.0, 881.0, 0.000693, 0.048753, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [880.0, 2756.0, 0.000796, 0.042452, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2760.0, 2764.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2757.0, 884.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [883.0, 2762.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2758.0, 2763.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2759.0, 2766.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2761.0, 2765.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [900.0, 901.0, 0.0032, 0.124444, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [908.0, 2200.0, 0.001773, 0.082756, 0.0, 0.0, 0.0, 0.0, 1.05042, 0.0, 1.0, 0.0, 0.0],
    [909.0, 2200.0, 0.000145, -0.006371, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [910.0, 2223.0, 0.000187, 0.03144, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [911.0, 912.0, 0.000845, 0.042729, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [921.0, 922.0, 0.003951, 0.124247, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [921.0, 922.0, 0.00324, 0.118519, 0.0, 445.0, 445.0, 445.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [928.0, 929.0, 0.000332, 0.024238, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [928.0, 929.0, 0.000332, 0.024238, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [938.0, 939.0, 0.001975, 0.117531, 0.0, 724.0, 724.0, 724.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [942.0, 943.0, 0.003867, 0.109333, 0.0, 278.0, 278.0, 278.0, 1.028807, 0.0, 1.0, 0.0, 0.0],
    [942.0, 944.0, 0.001975, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [942.0, 944.0, 0.003852, 0.112, 0.0, 436.0, 436.0, 436.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [943.0, 944.0, 0.004543, 0.137284, 0.0, 0.0, 0.0, 0.0, 0.952381, 0.0, 1.0, 0.0, 0.0],
    [949.0, 950.0, 0.00081, 0.039266, 0.0, 600.0, 600.0, 600.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [949.0, 950.0, 0.00081, 0.039612, 0.0, 600.0, 600.0, 600.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [953.0, 955.0, 0.00322, 0.165926, 0.0, 453.0, 453.0, 453.0, 0.892063, 0.0, 1.0, 0.0, 0.0],
    [954.0, 955.0, 0.003338, 0.158025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [969.0, 970.0, 0.001956, 0.003956, 0.0, 974.0, 974.0, 974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [976.0, 977.0, 0.003852, 0.12642, 0.0, 435.0, 435.0, 435.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [976.0, 977.0, 0.003852, 0.12642, 0.0, 436.0, 436.0, 436.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [978.0, 979.0, 0.003956, 0.039511, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [979.0, 2224.0, 0.005333, 0.308444, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [992.0, 993.0, 0.00158, 0.117531, 0.0, 445.0, 445.0, 445.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [992.0, 993.0, 0.001975, 0.11358, 0.0, 446.0, 446.0, 446.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2779.0, 993.0, 0.001778, 0.118716, 0.0, 724.0, 724.0, 724.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [997.0, 2225.0, 0.004862, 0.209488, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2225.0, 998.0, 0.000554, -0.004224, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1000.0, 1001.0, 0.000679, 0.04536, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1000.0, 1001.0, 0.000686, 0.045083, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1008.0, 1009.0, 0.00316, 0.162963, 0.0, 312.0, 312.0, 312.0, 0.975614, 0.0, 1.0, 0.0, 0.0],
    [1008.0, 1009.0, 0.002765, 0.170864, 0.0, 312.0, 312.0, 312.0, 0.967124, 0.0, 1.0, 0.0, 0.0],
    [1011.0, 1012.0, 0.000332, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1013.0, 2173.0, 0.004993, 0.223892, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1014.0, 2173.0, 0.000651, -0.005055, 0.0, 547.0, 547.0, 547.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1015.0, 2173.0, 4.2e-05, 0.05374, 0.0, 547.0, 547.0, 547.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1016.0, 1017.0, 0.004938, 0.163556, 0.0, 312.0, 312.0, 312.0, 1.024591, 0.0, 1.0, 0.0, 0.0],
    [1019.0, 1020.0, 0.000759, 0.035838, 0.0, 1188.0, 1188.0, 1188.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1021.0, 2174.0, 0.001807, 0.088296, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2948.0, 2201.0, 0.001794, 0.092175, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1022.0, 2174.0, 0.000145, -0.011219, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1022.0, 2201.0, 0.000139, -0.007687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2780.0, 2174.0, 0.000194, 0.038781, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1023.0, 2201.0, 0.000187, 0.034903, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1027.0, 1028.0, 0.000319, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1027.0, 1028.0, 0.000325, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2782.0, 1031.0, 0.003081, 0.117728, 0.0, 604.0, 604.0, 604.0, 0.93985, 0.0, 1.0, 0.0, 0.0],
    [1030.0, 1031.0, 0.004504, 0.162568, 0.0, 342.0, 342.0, 342.0, 0.950569, 0.0, 1.0, 0.0, 0.0],
    [1042.0, 2202.0, 0.003677, 0.138781, 0.0, 0.0, 0.0, 0.0, 1.05042, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 2175.0, 0.000443, -0.004848, 0.0, 606.0, 606.0, 606.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 2202.0, 0.000305, -0.007133, 0.0, 606.0, 606.0, 606.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 1044.0, 0.000734, 0.024654, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1044.0, 2175.0, 0.000249, 0.047992, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1044.0, 2202.0, 0.000506, 0.046814, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1048.0, 1049.0, 0.003081, 0.12563, 0.0, 446.0, 446.0, 446.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 2176.0, 0.000152, -0.011219, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 2203.0, 0.000443, -0.011011, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 2226.0, 0.000215, -0.005194, 0.0, 1186.0, 1186.0, 1186.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 2236.0, 0.000145, -0.011496, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1067.0, 2176.0, 0.000187, 0.038296, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1067.0, 2203.0, 0.000374, 0.053463, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1067.0, 2226.0, 9.7e-05, 0.032064, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1067.0, 2236.0, 0.000194, 0.038435, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1069.0, 2177.0, 0.002568, 0.070124, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1071.0, 2177.0, 0.002765, 0.132148, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1075.0, 2785.0, 0.003556, 0.118321, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1074.0, 2204.0, 0.003359, 0.083102, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2785.0, 2178.0, 0.000229, -0.004571, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2786.0, 2204.0, 0.000215, -0.004432, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1076.0, 1077.0, 0.000312, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1077.0, 2178.0, 9.7e-05, 0.029363, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1077.0, 2204.0, 9.7e-05, 0.029086, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2788.0, 1086.0, 0.00316, 0.12484, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1085.0, 1086.0, 0.003753, 0.128, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1085.0, 1086.0, 0.003556, 0.121877, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1096.0, 2205.0, 0.001787, 0.089335, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3001.0, 2237.0, 0.001842, 0.091205, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2792.0, 1098.0, 0.000325, 0.027355, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1097.0, 2205.0, 0.000152, -0.011357, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2792.0, 2227.0, 0.000145, -0.00741, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2792.0, 2237.0, 0.000125, -0.007756, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1098.0, 2205.0, 0.000187, 0.038435, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1098.0, 2227.0, 0.000194, 0.034626, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1098.0, 2237.0, 0.000215, 0.034903, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1104.0, 2795.0, 0.03225, 0.602419, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [2795.0, 2796.0, 0.00316, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [1105.0, 2796.0, 0.001679, 0.121679, 0.0, 724.0, 724.0, 724.0, 0.97466, 0.0, 1.0, 0.0, 0.0],
    [1107.0, 1108.0, 0.003654, 0.114568, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [1107.0, 1108.0, 0.003398, 0.118716, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [1107.0, 1108.0, 0.003852, 0.11121, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1112.0, 1113.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1118.0, 2179.0, 0.003733, 0.147368, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2951.0, 2206.0, 0.003781, 0.146814, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 2179.0, 0.00045, -0.014404, 0.0, 567.0, 567.0, 567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 2206.0, 0.000471, -0.013712, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1119.0, 1120.0, 0.000803, 0.034903, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1120.0, 2179.0, 0.000381, 0.050623, 0.0, 567.0, 567.0, 567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1120.0, 2206.0, 0.000367, 0.050554, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1140.0, 1141.0, 0.003279, 0.113383, 0.0, 432.0, 432.0, 432.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [1140.0, 1141.0, 0.003931, 0.12484, 0.0, 432.0, 432.0, 432.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1140.0, 1141.0, 0.003891, 0.11279, 0.0, 432.0, 432.0, 432.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1142.0, 1143.0, 0.00316, 0.118519, 0.0, 446.0, 446.0, 446.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [2802.0, 1152.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2969.0, 2804.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2803.0, 2805.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1151.0, 2970.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1155.0, 1156.0, 0.003067, 0.132444, 0.0, 292.0, 292.0, 292.0, 1.094092, 0.0, 1.0, 0.0, 0.0],
    [1155.0, 1156.0, 0.003067, 0.132444, 0.0, 292.0, 292.0, 292.0, 1.094091, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 2180.0, 0.000235, -0.004294, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 2207.0, 0.000145, -0.006233, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1179.0, 2180.0, "9e-05", 0.029086, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1179.0, 2207.0, 0.000194, 0.031233, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1711.0, 1185.0, 0.000119, 0.009086, 0.0, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1210.0, 1211.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 1224.0, 0.004049, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 1224.0, 0.003358, 0.124247, 0.0, 435.0, 435.0, 435.0, 0.978473, 0.0, 1.0, 0.0, 0.0],
    [2818.0, 1224.0, 0.001956, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.955109, 0.0, 1.0, 0.0, 0.0],
    [1226.0, 1227.0, 0.00397, 0.113383, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1226.0, 1227.0, 0.003951, 0.119111, 0.0, 435.0, 435.0, 435.0, 0.974657, 0.0, 1.0, 0.0, 0.0],
    [2820.0, 1227.0, 0.001975, 0.116938, 0.0, 724.0, 724.0, 724.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1236.0, 1237.0, 0.001798, 0.118716, 0.0, 723.0, 723.0, 723.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1236.0, 1237.0, 0.001719, 0.122272, 0.0, 723.0, 723.0, 723.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [1271.0, 1272.0, 0.000284, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.046025, 0.0, 1.0, 0.0, 0.0],
    [573.0, 1279.0, 0.003951, 0.029126, 0.0162, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1280.0, 1281.0, 0.004148, 0.165531, 0.0, 312.0, 312.0, 312.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [572.0, 2829.0, 4.2e-05, 0.000339, 0.0061, 1184.0, 1184.0, 1184.0, 1.0, 1.87, 1.0, 0.0, 0.0],
    [1305.0, 2829.0, 0.000679, 0.042867, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [1310.0, 1311.0, 0.004622, 0.227951, 0.0, 313.0, 313.0, 313.0, 0.937207, 0.0, 1.0, 0.0, 0.0],
    [1312.0, 1313.0, 0.00484, 0.165926, 0.0, 312.0, 312.0, 312.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2971.0, 2181.0, 0.001773, 0.092729, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [1322.0, 2228.0, 0.001856, 0.093213, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 2181.0, 0.000111, -0.007895, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1323.0, 2208.0, 0.00027, -0.005402, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 2228.0, 0.000152, -0.007964, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2830.0, 2238.0, 0.000152, -0.007271, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1323.0, 1324.0, 0.000325, 0.027078, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2832.0, 2181.0, 0.000222, 0.03518, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2832.0, 2208.0, 5.5e-05, 0.032756, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1324.0, 2228.0, 0.000201, 0.034764, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1324.0, 2238.0, 0.000194, 0.034141, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 1326.0, 0.003654, 0.114568, 0.0, 436.0, 436.0, 436.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 1326.0, 0.003654, 0.114568, 0.0, 436.0, 436.0, 436.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1325.0, 1326.0, 0.003654, 0.114568, 0.0, 446.0, 446.0, 446.0, 0.941619, 0.0, 1.0, 0.0, 0.0],
    [1328.0, 1329.0, 0.000339, 0.027285, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1338.0, 1339.0, 0.003437, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1338.0, 1339.0, 0.003437, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1363.0, 2182.0, 0.000125, 0.033241, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1365.0, 1366.0, 0.003121, 0.125432, 0.0, 434.0, 434.0, 434.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1367.0, 1368.0, 0.00397, 0.124049, 0.0, 435.0, 435.0, 435.0, 0.931096, 0.0, 1.0, 0.0, 0.0],
    [1367.0, 1368.0, 0.003121, 0.125827, 0.0, 435.0, 435.0, 435.0, 0.931096, 0.0, 1.0, 0.0, 0.0],
    [1370.0, 1371.0, 0.004489, 0.280756, 0.0, 290.0, 290.0, 290.0, 0.860587, 0.0, 1.0, 0.0, 0.0],
    [1712.0, 1374.0, 0.000119, 0.009086, 0.0, 473.0, 473.0, 473.0, 1.0, -6.32, 1.0, 0.0, 0.0],
    [1375.0, 1376.0, 0.00484, 0.162568, 0.0, 312.0, 312.0, 312.0, 0.937207, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 1380.0, 0.000319, 0.024307, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 1380.0, 0.000339, 0.025, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1379.0, 1380.0, 0.000325, 0.024584, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2838.0, 1389.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [1388.0, 2840.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [2838.0, 1389.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [2837.0, 2839.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [2842.0, 2844.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1393.0, 2844.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2843.0, 1394.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1405.0, 2852.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2850.0, 1406.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2849.0, 2851.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1412.0, 1413.0, 0.003951, 0.124247, 0.0, 435.0, 435.0, 435.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [2854.0, 1419.0, 0.00316, 0.126025, 0.0, 435.0, 435.0, 435.0, 1.026695, 0.0, 1.0, 0.0, 0.0],
    [1418.0, 1419.0, 0.00316, 0.124049, 0.0, 435.0, 435.0, 435.0, 1.053742, 0.0, 1.0, 0.0, 0.0],
    [1427.0, 1428.0, 0.003358, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [1427.0, 1428.0, 0.003911, 0.111407, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1430.0, 2229.0, 0.002193, 0.050568, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2856.0, 2229.0, 0.001956, 0.108444, 0.0, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2857.0, 1437.0, 0.000713, 0.048546, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1436.0, 1437.0, 0.000332, 0.026939, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1436.0, 1437.0, 0.000319, 0.026385, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1447.0, 1448.0, 0.005911, 0.119689, 0.0, 0.0, 0.0, 0.0, 0.976562, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 1450.0, 0.00164, 0.116938, 0.0, 446.0, 446.0, 446.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 1450.0, 0.001699, 0.122212, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1453.0, 1454.0, 0.004286, 0.165333, 0.0, 311.0, 311.0, 311.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [1452.0, 2209.0, 0.001904, 0.155471, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1454.0, 2183.0, 0.000519, -0.00831, 0.0, 600.0, 600.0, 600.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1454.0, 2209.0, 0.000471, -0.008033, 0.0, 600.0, 600.0, 600.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1455.0, 2183.0, 0.000277, 0.047922, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1455.0, 2209.0, 0.00036, 0.049584, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1458.0, 1459.0, 0.000796, 0.041413, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [1458.0, 1459.0, 0.000831, 0.039681, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [2863.0, 1467.0, 0.002016, 0.079113, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1466.0, 1468.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1484.0, 1485.0, 0.004346, 0.164543, 0.0, 312.0, 312.0, 312.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1491.0, 1492.0, 0.000332, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1491.0, 1492.0, 0.000332, 0.024792, 0.0, 1182.0, 1182.0, 1182.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1499.0, 1500.0, 0.004938, 0.159012, 0.0, 453.0, 453.0, 453.0, 0.872599, 0.0, 1.0, 0.0, 0.0],
    [1501.0, 2184.0, 0.001655, 0.09259, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1502.0, 2184.0, 0.000118, -0.005956, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2865.0, 1503.0, 0.000325, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1503.0, 2184.0, 0.000187, 0.032964, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1511.0, 1512.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1513.0, 2185.0, 0.000533, 0.145501, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2972.0, 2210.0, 0.000533, 0.145501, 0.0, 0.0, 0.0, 0.0, 1.05042, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 2185.0, 0.00081, -0.007802, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1514.0, 2210.0, 0.00081, -0.007802, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1521.0, 1522.0, 0.003951, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [1521.0, 1522.0, 0.001975, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [1524.0, 2186.0, 0.003428, 0.084557, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2186.0, 1525.0, 0.000277, -0.00464, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1526.0, 2186.0, 6.2e-05, 0.029571, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1537.0, 2239.0, 0.003747, 0.157687, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1538.0, 2867.0, 0.001177, 0.042382, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2230.0, 1538.0, 0.000499, -0.006925, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2239.0, 1538.0, 0.000353, -0.010873, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2867.0, 2230.0, 0.000201, 0.055402, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1539.0, 2239.0, 0.000429, 0.05374, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1543.0, 1544.0, 0.004484, 0.168494, 0.0, 312.0, 312.0, 312.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1543.0, 1544.0, 0.004484, 0.168494, 0.0, 312.0, 312.0, 312.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1564.0, 1565.0, 0.003358, 0.11121, 0.0, 446.0, 446.0, 446.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [1564.0, 1565.0, 0.003812, 0.130963, 0.0, 446.0, 446.0, 446.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [1567.0, 1568.0, 0.000291, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1571.0, 1570.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2874.0, 1591.0, 0.000171, 0.000313, 0.0003, 0.0, 0.0, 0.0, 1.0, 4.32, 1.0, 0.0, 0.0],
    [2973.0, 1579.0, 0.003891, 0.112198, 0.0, 436.0, 436.0, 436.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1578.0, 1579.0, 0.003556, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1580.0, 1581.0, 0.003931, 0.125373, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1582.0, 1583.0, 0.001699, 0.122469, 0.0, 726.0, 726.0, 726.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [1582.0, 1583.0, 0.001679, 0.122469, 0.0, 726.0, 726.0, 726.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [1594.0, 2187.0, 0.008933, 0.147111, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1595.0, 2187.0, 0.0036, 0.008933, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1601.0, 2246.0, 0.004813, 0.21295, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2246.0, 1602.0, 0.000457, -0.005194, 0.0, 557.0, 557.0, 557.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1602.0, 1603.0, 0.000796, 0.048199, 0.0, 557.0, 557.0, 557.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1603.0, 2246.0, 0.000242, 0.047438, 0.0, 557.0, 557.0, 557.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1604.0, 1605.0, 0.003911, 0.111407, 0.0, 435.0, 435.0, 435.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [2879.0, 1619.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2880.0, 1619.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1618.0, 1619.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1623.0, 1622.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1634.0, 1635.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 1654.0, 0.003951, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 1654.0, 0.003951, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.957851, 0.0, 1.0, 0.0, 0.0],
    [1653.0, 1654.0, 0.003556, 0.127407, 0.0, 0.0, 0.0, 0.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [1658.0, 1659.0, 0.003141, 0.117136, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2885.0, 1663.0, 0.004938, 0.161383, 0.0, 312.0, 312.0, 312.0, 0.967124, 0.0, 1.0, 0.0, 0.0],
    [2885.0, 1663.0, 0.004938, 0.163951, 0.0, 312.0, 312.0, 312.0, 0.956935, 0.0, 1.0, 0.0, 0.0],
    [1662.0, 1663.0, 0.004346, 0.118914, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [2889.0, 2892.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2888.0, 2891.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1666.0, 2890.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2887.0, 1667.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2894.0, 1674.0, 0.004356, 0.137467, 0.0, 0.0, 0.0, 0.0, 1.036269, 0.0, 1.0, 0.0, 0.0],
    [1673.0, 1674.0, 0.008711, 0.1592, 0.0, 0.0, 0.0, 0.0, 1.036269, 0.0, 1.0, 0.0, 0.0],
    [1675.0, 1676.0, 0.019652, 0.553288, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1679.0, 1680.0, 0.002016, 0.079113, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1685.0, 1687.0, 0.003951, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1686.0, 1687.0, 0.00164, 0.118519, 0.0, 0.0, 0.0, 0.0, 1.007049, 0.0, 1.0, 0.0, 0.0],
    [1688.0, 1689.0, 0.000783, 0.042936, 0.0, 600.0, 600.0, 600.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1688.0, 1689.0, 0.000776, 0.043075, 0.0, 600.0, 600.0, 600.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 2188.0, 0.000159, -0.006025, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 2211.0, 0.000229, -0.004571, 0.0, 1174.0, 1174.0, 1174.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1697.0, 1698.0, 0.000332, 0.025623, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1698.0, 2188.0, 0.000173, 0.031163, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1698.0, 2211.0, "9e-05", 0.029363, 0.0, 1174.0, 1174.0, 1174.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1700.0, 1701.0, 0.003186, 0.137758, 0.0, 0.0, 0.0, 0.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [1709.0, 1710.0, 0.000686, 0.047922, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2895.0, 1710.0, 0.000325, 0.027493, 0.0, 1266.0, 1266.0, 1266.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2895.0, 1710.0, 0.000325, 0.027493, 0.0, 1266.0, 1266.0, 1266.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1720.0, 1721.0, 0.00397, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1720.0, 1721.0, 0.00397, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [1722.0, 2897.0, 0.000319, 0.027355, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1722.0, 1723.0, 0.000339, 0.029778, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1738.0, 2240.0, 0.001745, 0.092867, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1739.0, 2231.0, 0.00018, -0.007687, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1739.0, 2240.0, 0.000125, -0.007618, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1740.0, 2231.0, 0.000166, 0.035111, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1740.0, 2240.0, 0.000201, 0.034834, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1744.0, 1745.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1744.0, 1745.0, 0.003773, 0.122667, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [1744.0, 1745.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1745.0, 1746.0, 6.2e-05, 0.031787, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1745.0, 1746.0, 6.2e-05, 0.031856, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 1751.0, 0.00316, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 1751.0, 0.003951, 0.112988, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2911.0, 1759.0, 0.000208, 0.016413, 0.0, 1769.0, 1769.0, 1769.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [2906.0, 1759.0, 0.000208, 0.014751, 0.0, 1746.0, 1746.0, 1746.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [2909.0, 1759.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [2910.0, 1759.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [2908.0, 1759.0, 0.000208, 0.016413, 0.0, 1769.0, 1769.0, 1769.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 1759.0, 0.000208, 0.016413, 0.0, 1769.0, 1769.0, 1769.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [2905.0, 1759.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [2904.0, 1759.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [1758.0, 1759.0, 0.000319, 0.024307, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 1772.0, 0.001975, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 1772.0, 0.001956, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1771.0, 1772.0, 0.001956, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1773.0, 1774.0, 0.005057, 0.160988, 0.0, 374.0, 374.0, 374.0, 0.933709, 0.0, 1.0, 0.0, 0.0],
    [1773.0, 1774.0, 0.005057, 0.160988, 0.0, 374.0, 374.0, 374.0, 0.933709, 0.0, 1.0, 0.0, 0.0],
    [1781.0, 1782.0, 0.017333, 0.441333, 0.0, 0.0, 0.0, 0.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [1785.0, 2189.0, 0.004217, 0.223476, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1786.0, 2189.0, 0.000699, -0.004709, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1786.0, 1787.0, 0.000686, 0.048546, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 2189.0, 1.4e-05, 0.052839, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1788.0, 1789.0, 0.00316, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1788.0, 1789.0, 0.001675, 0.121284, 0.0, 724.0, 724.0, 724.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2917.0, 1803.0, 0.002431, 0.093213, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1802.0, 1803.0, 0.002431, 0.092874, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2919.0, 1803.0, 0.002431, 0.093428, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2918.0, 1803.0, 0.002431, 0.09349, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2921.0, 1803.0, 0.002431, 0.093428, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2920.0, 1803.0, 0.008906, 0.093352, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 1805.0, 0.000339, 0.027008, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 1805.0, 0.000395, 0.027216, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1804.0, 1805.0, 0.000325, 0.027632, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1816.0, 1817.0, 0.005136, 0.160988, 0.0, 453.0, 453.0, 453.0, 0.863561, 0.0, 1.0, 0.0, 0.0],
    [1819.0, 2212.0, 0.0034, 0.084557, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1820.0, 1821.0, 0.000332, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1820.0, 2212.0, 0.000229, -0.004363, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1821.0, 2212.0, 9.7e-05, 0.029155, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 1833.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1832.0, 1833.0, 0.000319, 0.025, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 1839.0, 0.000325, 0.025, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1840.0, 2924.0, 0.000305, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [1844.0, 1845.0, 0.002212, 0.125432, 0.0, 358.0, 358.0, 358.0, 0.928505, 0.0, 1.0, 0.0, 0.0],
    [1848.0, 1849.0, 0.003002, 0.118716, 0.0, 435.0, 435.0, 435.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [1848.0, 1849.0, 0.003002, 0.118716, 0.0, 435.0, 435.0, 435.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1851.0, 0.003121, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1851.0, 0.003951, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1851.0, 0.003121, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1861.0, 2190.0, 0.003449, 0.092452, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2953.0, 2232.0, 0.001884, 0.093352, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2980.0, 2241.0, 0.001766, 0.09169, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2954.0, 2247.0, 0.001821, 0.088227, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 2190.0, 0.00027, -0.005332, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 2213.0, 0.000249, -0.005471, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1862.0, 2232.0, 0.000125, -0.007687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 2241.0, 0.000173, -0.007895, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 2247.0, 0.000132, -0.010942, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 2190.0, 5.5e-05, 0.032756, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 2213.0, 6.9e-05, 0.032895, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 2232.0, 0.000201, 0.034834, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 2241.0, 0.000166, 0.034834, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1863.0, 2247.0, 0.000208, 0.038643, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1864.0, 1865.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2974.0, 2214.0, 0.001814, 0.090651, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2975.0, 2242.0, 0.00277, 0.094945, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1869.0, 2248.0, 0.004862, 0.2241, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1870.0, 2214.0, 0.000145, -0.011288, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 1871.0, 0.000319, 0.027355, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1870.0, 2242.0, 0.000291, -0.00554, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 1871.0, 0.000693, 0.048615, 0.0, 605.0, 605.0, 605.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 2248.0, 0.000471, -0.005263, 0.0, 605.0, 605.0, 605.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 2214.0, 0.000187, 0.038712, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 2242.0, 2.8e-05, 0.032895, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 2248.0, 0.000235, 0.053324, 0.0, 605.0, 605.0, 605.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2932.0, 1874.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2931.0, 2933.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1873.0, 2934.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 1892.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 1892.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 1892.0, 0.000339, 0.024446, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1891.0, 1892.0, 0.000332, 0.025069, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1894.0, 1895.0, 0.000346, 0.025346, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1894.0, 1895.0, 0.000332, 0.025208, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2575.0, 2250.0, 0.0, 0.019737, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [46.0, 2251.0, 0.0, 0.019737, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [81.0, 2253.0, 0.0, 0.54184, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [81.0, 2254.0, 0.0, 0.54184, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [81.0, 2255.0, 0.0, 0.54184, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [95.0, 2257.0, 0.0, 0.142857, 0.0, 0.0, 0.0, 0.0, 1.111111, 0.0, 1.0, 0.0, 0.0],
    [95.0, 2258.0, 0.0, 0.219149, 0.0, 0.0, 0.0, 0.0, 1.111111, 0.0, 1.0, 0.0, 0.0],
    [106.0, 2260.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [106.0, 2261.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2587.0, 2262.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2587.0, 2263.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [148.0, 2266.0, 0.0, 0.15, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [148.0, 2267.0, 0.0, 0.15, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [2591.0, 2269.0, 0.0, 0.15, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [2595.0, 2270.0, 0.0, 0.012611, 0.0, 1050.0, 1050.0, 1050.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [187.0, 2271.0, 0.0, 0.012611, 0.0, 586.0, 586.0, 586.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [2594.0, 2272.0, 0.0, 0.012611, 0.0, 1095.0, 1095.0, 1095.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [2593.0, 2273.0, 0.0, 0.012611, 0.0, 651.0, 651.0, 651.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [188.0, 2274.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [2596.0, 2275.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [189.0, 2276.0, 0.0, 0.043965, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [189.0, 2277.0, 0.0, 0.03442, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [189.0, 2278.0, 0.0, 0.06506, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [198.0, 2279.0, 0.0, 0.161429, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [198.0, 2280.0, 0.0, 0.17931, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [198.0, 2281.0, 0.0, 0.161429, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [198.0, 2282.0, 0.0, 0.17931, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [198.0, 2283.0, 0.0, 0.17931, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [1027.0, 2284.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [229.0, 2286.0, 0.0, 0.112429, 0.0, 0.0, 0.0, 0.0, 1.042667, 0.0, 1.0, 0.0, 0.0],
    [229.0, 2289.0, 0.0, 0.183397, 0.0, 0.0, 0.0, 0.0, 1.088889, 0.0, 1.0, 0.0, 0.0],
    [2611.0, 2293.0, 0.0, 0.012685, 0.0, 1111.0, 1111.0, 1111.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2610.0, 2294.0, 0.0, 0.012685, 0.0, 1102.0, 1102.0, 1102.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2609.0, 2295.0, 0.0, 0.012685, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [246.0, 2296.0, 0.0, 0.012685, 0.0, 1094.0, 1094.0, 1094.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [253.0, 2297.0, 0.0, 0.009303, 0.0, 1571.0, 1571.0, 1571.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [254.0, 2298.0, 0.0, 0.009303, 0.0, 501.0, 501.0, 501.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [257.0, 2299.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [257.0, 2300.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [257.0, 2301.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [2612.0, 2302.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [2612.0, 2303.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [2612.0, 2304.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [266.0, 2306.0, 0.0, 0.453182, 0.0, 0.0, 0.0, 0.0, 1.088889, 0.0, 1.0, 0.0, 0.0],
    [338.0, 2307.0, 0.0, 0.008909, 0.0, 773.0, 773.0, 773.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [340.0, 2309.0, 0.0, 0.008909, 0.0, 706.0, 706.0, 706.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [341.0, 2310.0, 0.0, 0.008909, 0.0, 778.0, 778.0, 778.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [384.0, 2311.0, 0.0, 0.128889, 0.0, 0.0, 0.0, 0.0, 1.088445, 0.0, 1.0, 0.0, 0.0],
    [2648.0, 2312.0, 0.0, 0.133372, 0.0, 0.0, 0.0, 0.0, 1.043111, 0.0, 1.0, 0.0, 0.0],
    [2648.0, 2313.0, 0.0, 0.133372, 0.0, 0.0, 0.0, 0.0, 1.088445, 0.0, 1.0, 0.0, 0.0],
    [395.0, 2314.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [398.0, 2315.0, 0.0, 0.054074, 0.0, 0.0, 0.0, 0.0, 1.077631, 0.0, 1.0, 0.0, 0.0],
    [398.0, 2316.0, 0.0, 0.054074, 0.0, 0.0, 0.0, 0.0, 1.077631, 0.0, 1.0, 0.0, 0.0],
    [400.0, 2317.0, 0.0, 0.012685, 0.0, 1059.0, 1059.0, 1059.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2654.0, 2319.0, 0.0, 0.012611, 0.0, 1069.0, 1069.0, 1069.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [401.0, 2320.0, 0.0, 0.012611, 0.0, 1063.0, 1063.0, 1063.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [403.0, 2321.0, 0.0, 0.009257, 0.0, 1271.0, 1271.0, 1271.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [404.0, 2322.0, 0.0, 0.009257, 0.0, 1192.0, 1192.0, 1192.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [411.0, 2323.0, 0.0, 0.009257, 0.0, 494.0, 494.0, 494.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [2655.0, 2324.0, 0.0, 0.009257, 0.0, 1758.0, 1758.0, 1758.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [2573.0, 2325.0, 0.0, 0.06579, 0.0, 0.0, 0.0, 0.0, 1.096667, 0.0, 1.0, 0.0, 0.0],
    [24.0, 2326.0, 0.0, 0.06579, 0.0, 0.0, 0.0, 0.0, 1.096667, 0.0, 1.0, 0.0, 0.0],
    [791.0, 2327.0, 0.0, 0.1, 0.0, 0.0, 0.0, 0.0, 1.057778, 0.0, 1.0, 0.0, 0.0],
    [2661.0, 2328.0, 0.0, 0.01954, 0.0, 0.0, 0.0, 0.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [445.0, 2329.0, 0.0, 0.020227, 0.0, 695.0, 695.0, 695.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [2662.0, 2330.0, 0.0, 0.01954, 0.0, 372.0, 372.0, 372.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [446.0, 2331.0, 0.0, 0.021576, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [553.0, 2336.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [553.0, 2337.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [553.0, 2338.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [553.0, 2339.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [553.0, 2340.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [553.0, 2341.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [2674.0, 2342.0, 0.0, 0.012685, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2673.0, 2343.0, 0.0, 0.012685, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [493.0, 2344.0, 0.0, 0.012611, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2672.0, 2345.0, 0.0, 0.012611, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [508.0, 2348.0, 0.0, 0.181818, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [518.0, 2349.0, 0.0, 0.041231, 0.0, 295.0, 295.0, 295.0, 1.0948, 0.0, 1.0, 0.0, 0.0],
    [2676.0, 2350.0, 0.0, 0.273494, 0.0, 0.0, 0.0, 0.0, 1.062667, 0.0, 1.0, 0.0, 0.0],
    [545.0, 2351.0, 0.0, 0.032831, 0.0, 298.0, 298.0, 298.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [2683.0, 2352.0, 0.0, 0.012685, 0.0, 1033.0, 1033.0, 1033.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [601.0, 2353.0, 0.0, 0.012685, 0.0, 1033.0, 1033.0, 1033.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2684.0, 2354.0, 0.0, 0.012685, 0.0, 1033.0, 1033.0, 1033.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [602.0, 2355.0, 0.0, 0.012685, 0.0, 298.0, 298.0, 298.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [617.0, 2356.0, 0.0, 0.345838, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [2701.0, 2357.0, 0.0, 0.009303, 0.0, 1037.0, 1037.0, 1037.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [670.0, 2358.0, 0.0, 0.009303, 0.0, 1014.0, 1014.0, 1014.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [2717.0, 2359.0, 0.0, 0.128214, 0.0, 0.0, 0.0, 0.0, 1.056743, 0.0, 1.0, 0.0, 0.0],
    [738.0, 2360.0, 0.0, 0.128214, 0.0, 0.0, 0.0, 0.0, 1.056743, 0.0, 1.0, 0.0, 0.0],
    [738.0, 2361.0, 0.0, 0.128214, 0.0, 0.0, 0.0, 0.0, 1.056743, 0.0, 1.0, 0.0, 0.0],
    [738.0, 2362.0, 0.0, 0.148375, 0.0, 0.0, 0.0, 0.0, 1.057778, 0.0, 1.0, 0.0, 0.0],
    [2717.0, 2363.0, 0.0, 0.148375, 0.0, 0.0, 0.0, 0.0, 1.057778, 0.0, 1.0, 0.0, 0.0],
    [2729.0, 2364.0, 0.0, 0.008909, 0.0, 1545.0, 1545.0, 1545.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [756.0, 2365.0, 0.0, 0.008909, 0.0, 1545.0, 1545.0, 1545.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [757.0, 2366.0, 0.0, 0.457282, 0.0, 0.0, 0.0, 0.0, 1.066667, 0.0, 1.0, 0.0, 0.0],
    [767.0, 2368.0, 0.0, 0.042476, 0.0, 0.0, 0.0, 0.0, 1.062222, 0.0, 1.0, 0.0, 0.0],
    [769.0, 2370.0, 0.0, 0.302795, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [2733.0, 2371.0, 0.0, 0.012685, 0.0, 771.0, 771.0, 771.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [774.0, 2372.0, 0.0, 0.012685, 0.0, 776.0, 776.0, 776.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2732.0, 2373.0, 0.0, 0.012685, 0.0, 771.0, 771.0, 771.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2736.0, 2374.0, 0.0, 0.012685, 0.0, 771.0, 771.0, 771.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2735.0, 2375.0, 0.0, 0.012685, 0.0, 771.0, 771.0, 771.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2734.0, 2376.0, 0.0, 0.012685, 0.0, 253.0, 253.0, 253.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [799.0, 2377.0, 0.0, 0.041112, 0.0, 0.0, 0.0, 0.0, 1.081067, 0.0, 1.0, 0.0, 0.0],
    [811.0, 2378.0, 0.0, 0.029081, 0.0, 0.0, 0.0, 0.0, 1.080888, 0.0, 1.0, 0.0, 0.0],
    [824.0, 2379.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [2748.0, 2380.0, 0.0, 0.020227, 0.0, 0.0, 0.0, 0.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [825.0, 2381.0, 0.0, 0.021197, 0.0, 328.0, 328.0, 328.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [836.0, 2385.0, 0.0, 0.372846, 0.0, 0.0, 0.0, 0.0, 1.076889, 0.0, 1.0, 0.0, 0.0],
    [836.0, 2386.0, 0.0, 0.372846, 0.0, 0.0, 0.0, 0.0, 1.076889, 0.0, 1.0, 0.0, 0.0],
    [906.0, 2389.0, 0.0, 0.460144, 0.0, 0.0, 0.0, 0.0, 1.035556, 0.0, 1.0, 0.0, 0.0],
    [977.0, 2390.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [977.0, 2391.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [977.0, 2392.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [977.0, 2393.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [964.0, 2394.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [971.0, 2395.0, 0.0, 0.220078, 0.0, 0.0, 0.0, 0.0, 1.07511, 0.0, 1.0, 0.0, 0.0],
    [971.0, 2396.0, 0.0, 0.220078, 0.0, 0.0, 0.0, 0.0, 1.07511, 0.0, 1.0, 0.0, 0.0],
    [996.0, 2401.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [996.0, 2402.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [996.0, 2403.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [1003.0, 2404.0, 0.0, 0.181636, 0.0, 0.0, 0.0, 0.0, 1.088889, 0.0, 1.0, 0.0, 0.0],
    [1007.0, 2406.0, 0.0, 0.360113, 0.0, 0.0, 0.0, 0.0, 1.075556, 0.0, 1.0, 0.0, 0.0],
    [1007.0, 2408.0, 0.0, 0.360113, 0.0, 0.0, 0.0, 0.0, 1.075556, 0.0, 1.0, 0.0, 0.0],
    [1036.0, 2409.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [2783.0, 2410.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [1053.0, 2412.0, 0.0, 0.482751, 0.0, 0.0, 0.0, 0.0, 1.137778, 0.0, 1.0, 0.0, 0.0],
    [202.0, 2413.0, 0.0, 0.10632, 0.0, 0.0, 0.0, 0.0, 1.043111, 0.0, 1.0, 0.0, 0.0],
    [2599.0, 2414.0, 0.0, 0.10632, 0.0, 0.0, 0.0, 0.0, 1.043111, 0.0, 1.0, 0.0, 0.0],
    [1638.0, 2415.0, 0.0, 0.084636, 0.0, 0.0, 0.0, 0.0, 1.097778, 0.0, 1.0, 0.0, 0.0],
    [153.0, 2416.0, 0.0, 0.031723, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1123.0, 2417.0, 0.0, 0.25608, 0.0, 0.0, 0.0, 0.0, 1.072445, 0.0, 1.0, 0.0, 0.0],
    [1123.0, 2418.0, 0.0, 0.25608, 0.0, 0.0, 0.0, 0.0, 1.072445, 0.0, 1.0, 0.0, 0.0],
    [1128.0, 2419.0, 0.0, 0.0516, 0.0, 0.0, 0.0, 0.0, 1.07511, 0.0, 1.0, 0.0, 0.0],
    [2798.0, 2420.0, 0.0, 0.0516, 0.0, 0.0, 0.0, 0.0, 1.07511, 0.0, 1.0, 0.0, 0.0],
    [1130.0, 2421.0, 0.0, 0.0592, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1130.0, 2422.0, 0.0, 0.0596, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2799.0, 2423.0, 0.0, 0.0596, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2799.0, 2424.0, 0.0, 0.05972, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2695.0, 2427.0, 0.0, 0.012685, 0.0, 1124.0, 1124.0, 1124.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [660.0, 2428.0, 0.0, 0.012685, 0.0, 1110.0, 1110.0, 1110.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1166.0, 2429.0, 0.0, 0.03299, 0.0, 0.0, 0.0, 0.0, 1.04, 0.0, 1.0, 0.0, 0.0],
    [1167.0, 2431.0, 0.0, 0.034269, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [1195.0, 2432.0, 0.0, 0.009303, 0.0, 1644.0, 1644.0, 1644.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1200.0, 2434.0, 0.0, 0.144154, 0.0, 0.0, 0.0, 0.0, 1.066667, 0.0, 1.0, 0.0, 0.0],
    [1200.0, 2435.0, 0.0, 0.144154, 0.0, 0.0, 0.0, 0.0, 1.066667, 0.0, 1.0, 0.0, 0.0],
    [2816.0, 2437.0, 0.0, 0.008909, 0.0, 884.0, 884.0, 884.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1222.0, 2438.0, 0.0, 0.008909, 0.0, 859.0, 859.0, 859.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2817.0, 2439.0, 0.0, 0.008909, 0.0, 861.0, 861.0, 861.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2815.0, 2440.0, 0.0, 0.008909, 0.0, 430.0, 430.0, 430.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1230.0, 2441.0, 0.0, 0.389792, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [2821.0, 2442.0, 0.0, 0.009303, 0.0, 1340.0, 1340.0, 1340.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1241.0, 2443.0, 0.0, 0.009303, 0.0, 413.0, 413.0, 413.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2822.0, 2444.0, 0.0, 0.021485, 0.0, 0.0, 0.0, 0.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [1273.0, 2445.0, 0.0, 0.021485, 0.0, 0.0, 0.0, 0.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [2823.0, 2446.0, 0.0, 0.021485, 0.0, 0.0, 0.0, 0.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [2824.0, 2447.0, 0.0, 0.019737, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1277.0, 2448.0, 0.0, 0.314388, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [1277.0, 2449.0, 0.0, 0.314388, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [1277.0, 2450.0, 0.0, 0.314388, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [1279.0, 2452.0, 0.0, 0.156299, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [1279.0, 2453.0, 0.0, 0.156299, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [2827.0, 2454.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [1289.0, 2455.0, 0.0, 0.020227, 0.0, 712.0, 712.0, 712.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [1311.0, 2457.0, 0.0, 0.214367, 0.0, 0.0, 0.0, 0.0, 1.026667, 0.0, 1.0, 0.0, 0.0],
    [1319.0, 2458.0, 0.0, 0.733548, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1357.0, 2460.0, 0.0, 0.431017, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1348.0, 2461.0, 0.0, 0.046748, 0.0, 266.0, 266.0, 266.0, 1.066667, 0.0, 1.0, 0.0, 0.0],
    [1361.0, 2462.0, 0.0, 0.283636, 0.0, 0.0, 0.0, 0.0, 1.022222, 0.0, 1.0, 0.0, 0.0],
    [2835.0, 2463.0, 0.0, 0.155048, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1369.0, 2464.0, 0.0, 0.155048, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2834.0, 2465.0, 0.0, 0.155048, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2846.0, 2470.0, 0.0, 0.0774, 0.0, 0.0, 0.0, 0.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [2848.0, 2471.0, 0.0, 0.06037, 0.0, 0.0, 0.0, 0.0, 1.031422, 0.0, 1.0, 0.0, 0.0],
    [1400.0, 2472.0, 0.0, 0.0774, 0.0, 0.0, 0.0, 0.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [2847.0, 2473.0, 0.0, 0.0774, 0.0, 0.0, 0.0, 0.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [1477.0, 2481.0, 0.0, 0.317591, 0.0, 0.0, 0.0, 0.0, 1.022222, 0.0, 1.0, 0.0, 0.0],
    [1488.0, 2484.0, 0.0, 0.302312, 0.0, 0.0, 0.0, 0.0, 1.034667, 0.0, 1.0, 0.0, 0.0],
    [1505.0, 2490.0, 0.0, 0.733625, 0.0, 0.0, 0.0, 0.0, 1.08, 0.0, 1.0, 0.0, 0.0],
    [1544.0, 2496.0, 0.0, 0.088828, 0.0, 0.0, 0.0, 0.0, 1.022222, 0.0, 1.0, 0.0, 0.0],
    [1558.0, 2498.0, 0.0, 0.009303, 0.0, 1620.0, 1620.0, 1620.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2869.0, 2499.0, 0.0, 0.009303, 0.0, 986.0, 986.0, 986.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [646.0, 2500.0, 0.0, 0.035942, 0.0, 0.0, 0.0, 0.0, 1.081023, 0.0, 1.0, 0.0, 0.0],
    [2689.0, 2501.0, 0.0, 0.019697, 0.0, 273.0, 273.0, 273.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [645.0, 2502.0, 0.0, 0.037419, 0.0, 0.0, 0.0, 0.0, 1.11579, 0.0, 1.0, 0.0, 0.0],
    [2688.0, 2503.0, 0.0, 0.037117, 0.0, 0.0, 0.0, 0.0, 1.11579, 0.0, 1.0, 0.0, 0.0],
    [1586.0, 2508.0, 0.0, 0.226, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [1587.0, 2509.0, 0.0, 0.3396, 0.0, 0.0, 0.0, 0.0, 1.069841, 0.0, 1.0, 0.0, 0.0],
    [1599.0, 2513.0, 0.0, 0.012611, 0.0, 919.0, 919.0, 919.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2877.0, 2514.0, 0.0, 0.012611, 0.0, 277.0, 277.0, 277.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1605.0, 2516.0, 0.0, 0.1992, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1605.0, 2517.0, 0.0, 0.1992, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 2518.0, 0.0, 0.193273, 0.0, 0.0, 0.0, 0.0, 1.088889, 0.0, 1.0, 0.0, 0.0],
    [1677.0, 2519.0, 0.0, 0.092765, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [1677.0, 2520.0, 0.0, 0.092765, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [1677.0, 2521.0, 0.0, 0.092765, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [1677.0, 2522.0, 0.0, 0.092765, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [1753.0, 2527.0, 0.0, 0.012769, 0.0, 785.0, 785.0, 785.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [2903.0, 2528.0, 0.0, 0.012769, 0.0, 849.0, 849.0, 849.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [2902.0, 2529.0, 0.0, 0.012769, 0.0, 855.0, 855.0, 855.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [2901.0, 2530.0, 0.0, 0.012769, 0.0, 688.0, 688.0, 688.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1778.0, 2531.0, 0.0, 0.050588, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [1778.0, 2532.0, 0.0, 0.050588, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [2915.0, 2533.0, 0.0, 0.050588, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [2926.0, 2534.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [1853.0, 2535.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [1882.0, 2537.0, 0.0, 0.15125, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1882.0, 2538.0, 0.0, 0.15125, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1001.0, 2539.0, "5e-06", "5e-05", 0.0014, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1001.0, 2540.0, "5e-06", "5e-05", 0.0014, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1285.0, 2541.0, 0.002262, 0.013491, 0.0253, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [957.0, 2542.0, 0.000544, 0.006842, 0.1762, 1474.0, 1474.0, 1474.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [55.0, 2543.0, 0.002222, 0.014124, 0.0294, 470.0, 470.0, 470.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2867.0, 2544.0, 0.000322, 0.003148, 0.1011, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1112.0, 2545.0, 0.000781, 0.006247, 0.0106, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1160.0, 2546.0, 0.000232, 0.001856, 0.003, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1028.0, 2547.0, 0.000661, 0.008092, 0.3004, 1474.0, 1474.0, 1474.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [103.0, 2548.0, 0.00037, 0.004699, 0.1119, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [999.0, 2549.0, 0.000544, 0.005689, 0.1249, 1253.0, 1253.0, 1253.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2867.0, 2550.0, 0.000457, 0.005163, 0.1148, 1316.0, 1316.0, 1316.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2825.0, 2551.0, 0.004375, 0.020138, 0.0327, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2041.0, 2552.0, 0.00076, 0.004523, 0.0086, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [297.0, 2553.0, 0.001086, 0.016543, 0.4202, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2935.0, 2554.0, 0.00106, 0.005879, 0.0025, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1147.0, 2555.0, 0.000264, 0.002841, 0.0505, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1567.0, 2556.0, 0.00165, 0.007587, 0.0253, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1841.0, 2557.0, 0.000256, 0.003556, 0.1292, 1790.0, 1790.0, 1790.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2924.0, 2558.0, 0.000253, 0.003556, 0.1292, 1790.0, 1790.0, 1790.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [405.0, 2559.0, 0.003052, 0.022203, 0.0276, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [56.0, 2560.0, 0.000544, 0.005865, 0.1274, 1624.0, 1624.0, 1624.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1539.0, 2561.0, 0.000469, 0.005225, 0.1126, 1487.0, 1487.0, 1487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [451.0, 2562.0, 0.005588, 0.034701, 0.0643, 323.0, 323.0, 323.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [12.0, 2564.0, 0.000862, 0.019598, 0.2726, 1559.0, 1559.0, 1559.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2664.0, 2565.0, 0.004375, 0.026805, 0.0486, 323.0, 323.0, 323.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1859.0, 2566.0, 0.000332, 0.004013, 0.0628, 1316.0, 1316.0, 1316.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [738.0, 2567.0, 0.001393, 0.009294, 0.0177, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [738.0, 2568.0, 0.001393, 0.009304, 0.0177, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [297.0, 2569.0, 6.2e-05, 0.000855, 0.0231, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [127.0, 2570.0, 0.001043, 0.011382, 0.3054, 1624.0, 1624.0, 1624.0, 1.0, 0.0, 1.0, 0.0, 0.0]
  ],
  "gencost": [
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 10, 0]
  ],
  "__dtypes__": {
    "gencost": "int64"
  }
}
