{
  "comments": [
    "CASE3012WP  Power flow data for Polish system - winter 2007-08 evening peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "winter 2007-08 evening peak conditions.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10687, -0.31071, 220.0, 1.0, 1.11, 0.95],
    [2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10786, 1.38118, 220.0, 1.0, 1.11, 0.95],
    [3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06622, -30.75479, 220.0, 1.0, 1.11, 0.95],
    [4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06616, -30.76377, 220.0, 1.0, 1.11, 0.95],
    [5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07733, -32.99749, 220.0, 1.0, 1.11, 0.95],
    [6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07571, -6.07319, 220.0, 1.0, 1.11, 0.95],
    [7.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07568, -6.07443, 220.0, 1.0, 1.11, 0.95],
    [8.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09064, -18.37688, 220.0, 1.0, 1.11, 0.95],
    [9.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09088, -18.36046, 220.0, 1.0, 1.11, 0.95],
    [10.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -21.78212, 220.0, 1.0, 1.11, 0.95],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02566, -13.20685, 400.0, 1.0, 1.05, 0.95],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02574, -13.19799, 400.0, 1.0, 1.05, 0.95],
    [13.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0119, -17.61355, 400.0, 1.0, 1.05, 0.95],
    [14.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04309, -18.20959, 220.0, 1.0, 1.11, 0.95],
    [15.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04329, -18.2057, 220.0, 1.0, 1.11, 0.95],
    [16.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0433, -18.19566, 220.0, 1.0, 1.11, 0.95],
    [17.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03119, -22.61825, 220.0, 1.0, 1.11, 0.95],
    [18.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03092, -22.24172, 220.0, 1.0, 1.11, 0.95],
    [19.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02695, -11.56537, 400.0, 1.0, 1.05, 0.95],
    [20.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.027, -11.55538, 400.0, 1.0, 1.05, 0.95],
    [21.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.022, -21.30132, 400.0, 1.0, 1.05, 0.95],
    [22.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0159, -17.33382, 400.0, 1.0, 1.05, 0.95],
    [23.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0159, -17.33382, 400.0, 1.0, 1.05, 0.95],
    [24.0, 2.0, 10.05, 20.1, 0.0, 0.0, 1.0, 1.08673, -25.1625, 220.0, 1.0, 1.11, 0.95],
    [25.0, 2.0, 10.05, 20.1, 0.0, 0.0, 1.0, 1.08668, -25.16218, 220.0, 1.0, 1.11, 0.95],
    [26.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08508, -5.08891, 220.0, 1.0, 1.11, 0.95],
    [27.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0852, -5.10279, 220.0, 1.0, 1.11, 0.95],
    [28.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04003, -20.22757, 220.0, 1.0, 1.11, 0.95],
    [29.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03998, -20.22535, 220.0, 1.0, 1.11, 0.95],
    [30.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04254, -17.70338, 220.0, 1.0, 1.11, 0.95],
    [31.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04248, -17.71626, 220.0, 1.0, 1.11, 0.95],
    [32.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08455, -2.6769, 220.0, 1.0, 1.11, 0.95],
    [33.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08445, -2.70092, 220.0, 1.0, 1.11, 0.95],
    [34.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01782, -15.36123, 400.0, 1.0, 1.05, 0.95],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01778, -15.36625, 400.0, 1.0, 1.05, 0.95],
    [36.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00715, -18.54864, 400.0, 1.0, 1.05, 0.95],
    [37.0, 3.0, 48.68, 86.21, 0.0, 0.0, 1.0, 1.11, 0.0, 220.0, 1.0, 1.11, 0.95],
    [38.0, 2.0, 54.54, 89.93, 0.0, 0.0, 1.0, 1.11, 1.67906, 220.0, 1.0, 1.11, 0.95],
    [39.0, 2.0, 20.1, 40.19, 0.0, 0.0, 1.0, 1.11, 1.6712, 220.0, 1.0, 1.11, 0.95],
    [40.0, 2.0, 60.29, 120.57, 0.0, 0.0, 1.0, 1.04749, 0.16082, 400.0, 1.0, 1.05, 0.95],
    [41.0, 2.0, 60.29, 120.57, 0.0, 0.0, 1.0, 1.04746, 0.1677, 400.0, 1.0, 1.05, 0.95],
    [42.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.032, -19.50464, 220.0, 1.0, 1.11, 0.95],
    [43.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0319, -19.50833, 220.0, 1.0, 1.11, 0.95],
    [44.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -1.46667, 400.0, 1.0, 1.05, 0.95],
    [45.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04999, -1.4702, 400.0, 1.0, 1.05, 0.95],
    [46.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03961, -18.55938, 220.0, 1.0, 1.11, 0.95],
    [47.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0603, -8.38392, 220.0, 1.0, 1.11, 0.95],
    [48.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06031, -8.40113, 220.0, 1.0, 1.11, 0.95],
    [49.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09293, -12.14531, 220.0, 2.0, 1.11, 0.95],
    [50.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09117, -11.76281, 220.0, 2.0, 1.11, 0.95],
    [51.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10366, -10.12826, 220.0, 2.0, 1.11, 0.95],
    [52.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10363, -10.13266, 220.0, 2.0, 1.11, 0.95],
    [53.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07232, -14.11371, 220.0, 2.0, 1.11, 0.95],
    [54.0, 1.0, 3.23, 1.0, 0.0, 0.0, 1.0, 1.09961, -8.90014, 220.0, 2.0, 1.11, 0.95],
    [55.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09968, -8.89933, 220.0, 2.0, 1.11, 0.95],
    [56.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03605, -9.05729, 400.0, 2.0, 1.05, 0.95],
    [57.0, 2.0, 26.12, 60.29, 0.0, 0.0, 1.0, 1.10173, -10.25582, 220.0, 2.0, 1.11, 0.95],
    [58.0, 2.0, 54.26, 120.57, 0.0, 0.0, 1.0, 1.10171, -10.25621, 220.0, 2.0, 1.11, 0.95],
    [59.0, 2.0, 13.06, 30.14, 0.0, 0.0, 1.0, 1.10172, -10.25725, 220.0, 2.0, 1.11, 0.95],
    [60.0, 2.0, 26.12, 50.24, 0.0, 0.0, 1.0, 1.05, -8.39996, 400.0, 2.0, 1.05, 0.95],
    [61.0, 2.0, 26.12, 50.24, 0.0, 0.0, 1.0, 1.05, -8.39311, 400.0, 2.0, 1.05, 0.95],
    [62.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09422, -9.63373, 220.0, 2.0, 1.11, 0.95],
    [63.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04488, -12.96627, 400.0, 2.0, 1.05, 0.95],
    [64.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04488, -12.96741, 400.0, 2.0, 1.05, 0.95],
    [65.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04784, -9.93617, 400.0, 2.0, 1.05, 0.95],
    [66.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07841, -12.39445, 220.0, 2.0, 1.11, 0.95],
    [67.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07841, -12.3893, 220.0, 2.0, 1.11, 0.95],
    [68.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04573, -9.63176, 400.0, 2.0, 1.05, 0.95],
    [69.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04572, -9.63384, 400.0, 2.0, 1.05, 0.95],
    [70.0, 2.0, 13.06, 30.14, 0.0, 0.0, 1.0, 1.10839, -8.87769, 220.0, 2.0, 1.11, 0.95],
    [71.0, 2.0, 13.06, 30.14, 0.0, 0.0, 1.0, 1.10837, -8.87934, 220.0, 2.0, 1.11, 0.95],
    [72.0, 2.0, 13.06, 30.14, 0.0, 0.0, 1.0, 1.04326, -9.26509, 400.0, 2.0, 1.05, 0.95],
    [73.0, 2.0, 26.12, 60.29, 0.0, 0.0, 1.0, 1.04328, -9.2666, 400.0, 2.0, 1.05, 0.95],
    [74.0, 2.0, 149.71, 60.29, 0.0, 0.0, 1.0, 1.09864, -11.20347, 220.0, 2.0, 1.11, 0.95],
    [75.0, 1.0, 29.14, 10.05, 0.0, 0.0, 1.0, 1.09863, -11.2051, 220.0, 2.0, 1.11, 0.95],
    [76.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09665, -9.80009, 220.0, 2.0, 1.11, 0.95],
    [77.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09665, -9.79646, 220.0, 2.0, 1.11, 0.95],
    [78.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09751, -11.17469, 220.0, 2.0, 1.11, 0.95],
    [79.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09752, -11.17842, 220.0, 2.0, 1.11, 0.95],
    [80.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -10.59415, 400.0, 2.0, 1.05, 0.95],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04997, -10.60572, 400.0, 2.0, 1.05, 0.95],
    [82.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10002, -11.23164, 220.0, 2.0, 1.11, 0.95],
    [83.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10068, -11.10542, 220.0, 2.0, 1.11, 0.95],
    [84.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07989, -11.21263, 220.0, 2.0, 1.11, 0.95],
    [85.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09346, -3.5943, 220.0, 3.0, 1.11, 0.95],
    [86.0, 1.0, 9.35, 0.0, 0.0, 0.0, 1.0, 1.09458, -8.18638, 220.0, 3.0, 1.11, 0.95],
    [87.0, 1.0, 8.18, 0.0, 0.0, 0.0, 1.0, 1.0946, -8.18664, 220.0, 3.0, 1.11, 0.95],
    [88.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09961, -2.00004, 220.0, 3.0, 1.11, 0.95],
    [89.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09973, -1.98735, 220.0, 3.0, 1.11, 0.95],
    [90.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10943, -1.60433, 220.0, 3.0, 1.11, 0.95],
    [91.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10945, -1.60664, 220.0, 3.0, 1.11, 0.95],
    [92.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07467, -3.37656, 220.0, 3.0, 1.11, 0.95],
    [93.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07442, -3.38318, 220.0, 3.0, 1.11, 0.95],
    [94.0, 2.0, 28.13, 70.33, 0.0, 0.0, 1.0, 1.10879, -1.16446, 220.0, 3.0, 1.11, 0.95],
    [95.0, 2.0, 42.2, 103.49, 0.0, 0.0, 1.0, 1.11, -0.70406, 220.0, 3.0, 1.11, 0.95],
    [96.0, 1.0, 7.72, -24.99, 0.0, 0.0, 1.0, 1.09588, -2.13544, 220.0, 3.0, 1.11, 0.95],
    [97.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09587, -2.13643, 220.0, 3.0, 1.11, 0.95],
    [98.0, 2.0, 32.15, 142.68, 0.0, 0.0, 1.0, 1.05, -3.78388, 400.0, 3.0, 1.05, 0.95],
    [99.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04991, -3.81135, 400.0, 3.0, 1.05, 0.95],
    [100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06008, -5.3044, 220.0, 3.0, 1.11, 0.95],
    [101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10846, -1.10453, 220.0, 3.0, 1.11, 0.95],
    [102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10846, -1.10183, 220.0, 3.0, 1.11, 0.95],
    [103.0, 1.0, 45.11, 7.94, 0.0, 0.0, 1.0, 1.09635, -3.36048, 220.0, 3.0, 1.11, 0.95],
    [104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09629, -3.3649, 220.0, 3.0, 1.11, 0.95],
    [105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10423, -0.96982, 220.0, 3.0, 1.11, 0.95],
    [106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10416, -0.97182, 220.0, 3.0, 1.11, 0.95],
    [107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10052, -2.95149, 220.0, 3.0, 1.11, 0.95],
    [108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1005, -2.95733, 220.0, 3.0, 1.11, 0.95],
    [109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04342, -1.54584, 400.0, 3.0, 1.05, 0.95],
    [110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04342, -1.54731, 400.0, 3.0, 1.05, 0.95],
    [111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10685, -0.81041, 220.0, 3.0, 1.11, 0.95],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10687, -0.80889, 220.0, 3.0, 1.11, 0.95],
    [113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08112, -2.74238, 220.0, 3.0, 1.11, 0.95],
    [114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08102, -2.75523, 220.0, 3.0, 1.11, 0.95],
    [115.0, 2.0, 29.36, 18.51, 0.0, 0.0, 1.0, 1.10086, -2.24238, 220.0, 3.0, 1.11, 0.95],
    [116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10083, -2.25484, 220.0, 3.0, 1.11, 0.95],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09464, -8.16746, 220.0, 3.0, 1.11, 0.95],
    [118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09463, -8.16449, 220.0, 3.0, 1.11, 0.95],
    [119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06073, -3.70462, 220.0, 3.0, 1.11, 0.95],
    [120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0607, -3.70595, 220.0, 3.0, 1.11, 0.95],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10998, -0.81487, 220.0, 3.0, 1.11, 0.95],
    [122.0, 2.0, 10.05, 44.21, 0.0, 0.0, 1.0, 1.11, -0.81293, 220.0, 3.0, 1.11, 0.95],
    [123.0, 2.0, 7.03, 18.09, 0.0, 0.0, 1.0, 1.10998, -0.9014, 220.0, 3.0, 1.11, 0.95],
    [124.0, 2.0, 8.04, 21.1, 0.0, 0.0, 1.0, 1.11, -0.88955, 220.0, 3.0, 1.11, 0.95],
    [125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09615, -3.6595, 220.0, 3.0, 1.11, 0.95],
    [126.0, 1.0, 71.54, 7.94, 0.0, 0.0, 1.0, 1.09618, -3.66739, 220.0, 3.0, 1.11, 0.95],
    [127.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07909, -3.98005, 220.0, 3.0, 1.11, 0.95],
    [128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08915, -1.6916, 220.0, 3.0, 1.11, 0.95],
    [129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08919, -1.6937, 220.0, 3.0, 1.11, 0.95],
    [130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09446, -2.20106, 220.0, 3.0, 1.11, 0.95],
    [131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09456, -2.19291, 220.0, 3.0, 1.11, 0.95],
    [132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04145, -4.68941, 400.0, 3.0, 1.05, 0.95],
    [133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04145, -4.68941, 400.0, 3.0, 1.05, 0.95],
    [134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1076, -1.75405, 220.0, 3.0, 1.11, 0.95],
    [135.0, 2.0, 9.04, 20.1, 0.0, 0.0, 1.0, 1.10756, -1.75662, 220.0, 3.0, 1.11, 0.95],
    [136.0, 2.0, 6.03, 15.07, 0.0, 0.0, 1.0, 1.09273, -3.25359, 220.0, 3.0, 1.11, 0.95],
    [137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09274, -3.26507, 220.0, 3.0, 1.11, 0.95],
    [138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04773, -10.43139, 400.0, 3.0, 1.05, 0.95],
    [139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04776, -10.43347, 400.0, 3.0, 1.05, 0.95],
    [140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -5.23789, 400.0, 3.0, 1.05, 0.95],
    [141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -5.23626, 400.0, 3.0, 1.05, 0.95],
    [142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07651, -4.23696, 220.0, 3.0, 1.11, 0.95],
    [143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07657, -4.2345, 220.0, 3.0, 1.11, 0.95],
    [144.0, 2.0, 18.34, 15.86, 0.0, 0.0, 1.0, 1.10995, -0.42094, 220.0, 3.0, 1.11, 0.95],
    [145.0, 2.0, 41.01, 43.07, 0.0, 0.0, 1.0, 1.11, -0.39755, 220.0, 3.0, 1.11, 0.95],
    [146.0, 2.0, 28.13, 66.31, 0.0, 0.0, 1.0, 1.03968, -3.73649, 400.0, 3.0, 1.05, 0.95],
    [147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03973, -3.73553, 400.0, 3.0, 1.05, 0.95],
    [148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09503, -3.45038, 220.0, 3.0, 1.11, 0.95],
    [149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09511, -3.44329, 220.0, 3.0, 1.11, 0.95],
    [150.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10974, -0.88932, 220.0, 3.0, 1.11, 0.95],
    [151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09847, -3.06801, 220.0, 3.0, 1.11, 0.95],
    [152.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0747, -3.37679, 220.0, 3.0, 1.11, 0.95],
    [153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07446, -3.38341, 220.0, 3.0, 1.11, 0.95],
    [154.0, 2.0, 7.84, 20.1, 0.0, 0.0, 1.0, 1.0886, -12.28014, 220.0, 4.0, 1.11, 0.95],
    [155.0, 2.0, 8.04, 20.1, 0.0, 0.0, 1.0, 1.0886, -12.29183, 220.0, 4.0, 1.11, 0.95],
    [156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06352, -13.64672, 220.0, 4.0, 1.11, 0.95],
    [157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06349, -13.64822, 220.0, 4.0, 1.11, 0.95],
    [158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05491, -15.40253, 220.0, 4.0, 1.11, 0.95],
    [159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0809, -11.9306, 220.0, 4.0, 1.11, 0.95],
    [160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08081, -11.94, 220.0, 4.0, 1.11, 0.95],
    [161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02237, -11.56354, 400.0, 4.0, 1.05, 0.95],
    [162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02234, -11.56615, 400.0, 4.0, 1.05, 0.95],
    [163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02624, -27.57951, 220.0, 4.0, 1.11, 0.95],
    [164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07708, -34.45732, 220.0, 4.0, 1.11, 0.95],
    [165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07708, -34.45732, 220.0, 4.0, 1.11, 0.95],
    [166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07169, -29.99065, 220.0, 4.0, 1.11, 0.95],
    [167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07169, -29.99065, 220.0, 4.0, 1.11, 0.95],
    [168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05429, -15.63955, 220.0, 4.0, 1.11, 0.95],
    [169.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08102, -17.43907, 220.0, 4.0, 1.11, 0.95],
    [170.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08099, -17.45362, 220.0, 4.0, 1.11, 0.95],
    [171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -14.25484, 220.0, 4.0, 1.11, 0.95],
    [172.0, 2.0, 12.06, 30.14, 0.0, 0.0, 1.0, 1.10415, -32.35768, 220.0, 4.0, 1.11, 0.95],
    [173.0, 2.0, 9.39, 2.43, 0.0, 0.0, 1.0, 1.1041, -32.35811, 220.0, 4.0, 1.11, 0.95],
    [174.0, 2.0, 12.06, 30.14, 0.0, 0.0, 1.0, 1.03614, -29.56303, 400.0, 4.0, 1.05, 0.95],
    [175.0, 2.0, 24.11, 60.29, 0.0, 0.0, 1.0, 1.03615, -29.55912, 400.0, 4.0, 1.05, 0.95],
    [176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9948, -26.47025, 220.0, 4.0, 1.11, 0.95],
    [177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99492, -26.47877, 220.0, 4.0, 1.11, 0.95],
    [178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04834, -21.80385, 220.0, 4.0, 1.11, 0.95],
    [179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04835, -21.80804, 220.0, 4.0, 1.11, 0.95],
    [180.0, 2.0, 26.12, 64.3, 0.0, 0.0, 1.0, 1.11, -8.16009, 220.0, 4.0, 1.11, 0.95],
    [181.0, 2.0, 26.12, 64.3, 0.0, 0.0, 1.0, 1.11, -8.16811, 220.0, 4.0, 1.11, 0.95],
    [182.0, 2.0, 26.12, 64.51, 0.0, 0.0, 1.0, 1.11, -8.14562, 220.0, 4.0, 1.11, 0.95],
    [183.0, 2.0, 26.12, 64.51, 0.0, 0.0, 1.0, 1.0494, -7.52334, 400.0, 4.0, 1.05, 0.95],
    [184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04937, -7.52475, 400.0, 4.0, 1.05, 0.95],
    [185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08073, -34.49268, 220.0, 4.0, 1.11, 0.95],
    [186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08073, -34.49268, 220.0, 4.0, 1.11, 0.95],
    [187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00811, -12.6487, 400.0, 4.0, 1.05, 0.95],
    [188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.97886, -18.43994, 400.0, 4.0, 1.05, 0.95],
    [189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02056, -10.67424, 400.0, 4.0, 1.05, 0.95],
    [190.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02058, -10.66628, 400.0, 4.0, 1.05, 0.95],
    [191.0, 2.0, 12.06, 30.14, 0.0, 0.0, 1.0, 1.08298, -17.58589, 220.0, 4.0, 1.11, 0.95],
    [192.0, 2.0, 14.66, 30.65, 0.0, 0.0, 1.0, 1.08268, -17.62769, 220.0, 4.0, 1.11, 0.95],
    [193.0, 2.0, 38.18, 64.3, 0.0, 0.0, 1.0, 1.03244, -10.99838, 400.0, 4.0, 1.05, 0.95],
    [194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01417, -34.12922, 220.0, 4.0, 1.11, 0.95],
    [195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01422, -34.13421, 220.0, 4.0, 1.11, 0.95],
    [196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0765, -34.5414, 220.0, 4.0, 1.11, 0.95],
    [197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07651, -34.54253, 220.0, 4.0, 1.11, 0.95],
    [198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02063, -28.73479, 220.0, 4.0, 1.11, 0.95],
    [199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02061, -28.7266, 220.0, 4.0, 1.11, 0.95],
    [200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.98033, -30.38903, 400.0, 4.0, 1.05, 0.95],
    [201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.98033, -30.38903, 400.0, 4.0, 1.05, 0.95],
    [202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01651, -20.42501, 220.0, 4.0, 1.11, 0.95],
    [203.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01651, -20.41966, 220.0, 4.0, 1.11, 0.95],
    [204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01058, -29.47283, 220.0, 4.0, 1.11, 0.95],
    [205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06372, -13.17167, 220.0, 4.0, 1.11, 0.95],
    [206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06373, -13.18391, 220.0, 4.0, 1.11, 0.95],
    [207.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05545, -11.52153, 220.0, 4.0, 1.11, 0.95],
    [208.0, 2.0, 3.14, 1.51, 0.0, 0.0, 1.0, 1.06751, -20.34103, 220.0, 4.0, 1.11, 0.95],
    [209.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0071, -21.69583, 220.0, 4.0, 1.11, 0.95],
    [210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00709, -21.68746, 220.0, 4.0, 1.11, 0.95],
    [211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04386, -26.87614, 220.0, 5.0, 1.11, 0.95],
    [212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -31.12644, 220.0, 5.0, 1.11, 0.95],
    [213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03205, -30.05015, 400.0, 5.0, 1.05, 0.95],
    [214.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03208, -30.05116, 400.0, 5.0, 1.05, 0.95],
    [215.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02334, -28.07644, 400.0, 5.0, 1.05, 0.95],
    [216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02335, -28.08285, 400.0, 5.0, 1.05, 0.95],
    [217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02952, -33.32654, 400.0, 5.0, 1.05, 0.95],
    [218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02356, -31.92689, 220.0, 5.0, 1.11, 0.95],
    [219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02356, -31.93251, 220.0, 5.0, 1.11, 0.95],
    [220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05502, -27.06468, 220.0, 5.0, 1.11, 0.95],
    [221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05496, -27.0685, 220.0, 5.0, 1.11, 0.95],
    [222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00615, -24.40357, 400.0, 5.0, 1.05, 0.95],
    [223.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00615, -24.40357, 400.0, 5.0, 1.05, 0.95],
    [224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0292, -30.07108, 400.0, 5.0, 1.05, 0.95],
    [225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0517, -25.99674, 220.0, 5.0, 1.11, 0.95],
    [226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05171, -25.99001, 220.0, 5.0, 1.11, 0.95],
    [227.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07065, -29.65174, 220.0, 5.0, 1.11, 0.95],
    [228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06046, -30.31094, 220.0, 5.0, 1.11, 0.95],
    [229.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02718, -30.08211, 400.0, 5.0, 1.05, 0.95],
    [230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02714, -30.08242, 400.0, 5.0, 1.05, 0.95],
    [231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -33.4206, 400.0, 5.0, 1.05, 0.95],
    [232.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05293, -30.39317, 220.0, 5.0, 1.11, 0.95],
    [233.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05301, -30.3895, 220.0, 5.0, 1.11, 0.95],
    [234.0, 1.0, 0.0, 0.0, 0.0, 70.0, 1.0, 1.03626, -29.27812, 400.0, 5.0, 1.25, 0.75],
    [235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03625, -29.28116, 400.0, 5.0, 1.05, 0.95],
    [236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02938, -28.18775, 220.0, 5.0, 1.11, 0.95],
    [237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02933, -28.18704, 220.0, 5.0, 1.11, 0.95],
    [238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03234, -26.20743, 220.0, 5.0, 1.11, 0.95],
    [239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03226, -26.22273, 220.0, 5.0, 1.11, 0.95],
    [240.0, 2.0, 2.01, 40.19, 0.0, 0.0, 1.0, 1.02222, -27.35991, 400.0, 5.0, 1.05, 0.95],
    [241.0, 2.0, 5.55, 30.14, 0.0, 0.0, 1.0, 1.02222, -27.3569, 400.0, 5.0, 1.05, 0.95],
    [242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06862, -32.33784, 220.0, 5.0, 1.11, 0.95],
    [243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06873, -32.33242, 220.0, 5.0, 1.11, 0.95],
    [244.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.11, -2.26558, 220.0, 0.0, 1.11, 0.95],
    [245.0, 1.0, 9.94, 2.01, 0.0, 0.0, 1.0, 1.0598, -27.47615, 110.0, 1.0, 1.12, 0.95],
    [246.0, 1.0, 8.89, 0.0, 0.0, 0.0, 1.0, 1.06878, -35.16503, 110.0, 1.0, 1.12, 0.95],
    [247.0, 1.0, 8.89, 0.0, 0.0, 0.0, 1.0, 1.06867, -35.15648, 110.0, 1.0, 1.12, 0.95],
    [248.0, 1.0, 6.09, 1.0, 0.0, 0.0, 1.0, 1.11188, -21.26523, 110.0, 1.0, 1.12, 0.95],
    [249.0, 1.0, 6.09, 2.01, 0.0, 0.0, 1.0, 1.11193, -21.28907, 110.0, 1.0, 1.12, 0.95],
    [250.0, 1.0, 2.94, 2.51, 0.0, 0.0, 1.0, 1.0369, -26.11152, 110.0, 1.0, 1.12, 0.95],
    [251.0, 1.0, 6.29, 5.83, 0.0, 0.0, 1.0, 1.03685, -26.11407, 110.0, 1.0, 1.12, 0.95],
    [252.0, 1.0, 5.18, 1.31, 0.0, 0.0, 1.0, 1.0894, -2.22548, 110.0, 1.0, 1.12, 0.95],
    [253.0, 1.0, 6.2, 1.0, 0.0, 0.0, 1.0, 1.07826, -3.38376, 110.0, 1.0, 1.12, 0.95],
    [254.0, 2.0, -11.53, 119.74, 0.0, 0.0, 1.0, 1.10528, -24.32495, 110.0, 1.0, 1.12, 0.95],
    [255.0, 1.0, 23.02, 2.01, 0.0, 0.0, 1.0, 1.10547, -24.52431, 110.0, 1.0, 1.12, 0.95],
    [256.0, 1.0, 14.65, 1.51, 0.0, 0.0, 1.0, 1.10662, -24.73563, 110.0, 1.0, 1.12, 0.95],
    [257.0, 1.0, 16.74, 0.0, 0.0, 0.0, 1.0, 1.10644, -24.88734, 110.0, 1.0, 1.12, 0.95],
    [258.0, 1.0, 26.16, 3.01, 0.0, 0.0, 1.0, 1.10496, -25.02851, 110.0, 1.0, 1.12, 0.95],
    [259.0, 1.0, 11.51, 2.01, 0.0, 0.0, 1.0, 1.10514, -24.50349, 110.0, 1.0, 1.12, 0.95],
    [260.0, 1.0, 5.23, 1.0, 0.0, 0.0, 1.0, 1.10468, -24.96311, 110.0, 1.0, 1.12, 0.95],
    [261.0, 1.0, 5.23, 1.0, 0.0, 0.0, 1.0, 1.1046, -24.94136, 110.0, 1.0, 1.12, 0.95],
    [262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10653, -24.98207, 110.0, 1.0, 1.12, 0.95],
    [263.0, 1.0, 7.72, 1.51, 0.0, 0.0, 1.0, 1.09924, -24.35413, 110.0, 1.0, 1.12, 0.95],
    [264.0, 1.0, 5.59, 1.0, 0.0, 0.0, 1.0, 1.09931, -24.34805, 110.0, 1.0, 1.12, 0.95],
    [265.0, 1.0, 5.05, 0.5, 0.0, 0.0, 1.0, 1.10768, -23.54858, 110.0, 1.0, 1.12, 0.95],
    [266.0, 1.0, 5.05, 0.5, 0.0, 0.0, 1.0, 1.1076, -23.57077, 110.0, 1.0, 1.12, 0.95],
    [267.0, 2.0, 0.06, 0.0, 0.0, 0.0, 1.0, 1.05826, -18.51816, 110.0, 1.0, 1.12, 0.95],
    [268.0, 2.0, 10.87, 2.51, 0.0, 0.0, 1.0, 1.07506, -10.60506, 110.0, 1.0, 1.12, 0.95],
    [269.0, 1.0, 20.71, 5.63, 0.0, 0.0, 1.0, 1.11088, -23.3054, 110.0, 1.0, 1.12, 0.95],
    [270.0, 1.0, 0.91, 0.4, 0.0, 0.0, 1.0, 1.09075, -4.65123, 110.0, 1.0, 1.12, 0.95],
    [271.0, 1.0, 1.21, -0.9, 0.0, 0.0, 1.0, 1.0872, -0.50335, 110.0, 1.0, 1.12, 0.95],
    [272.0, 1.0, 5.66, 0.3, 0.0, 0.0, 1.0, 1.09854, -24.75344, 110.0, 1.0, 1.12, 0.95],
    [273.0, 1.0, 5.23, 0.2, 0.0, 0.0, 1.0, 1.10015, -32.20886, 110.0, 1.0, 1.12, 0.95],
    [274.0, 1.0, 24.07, 2.01, 0.0, 0.0, 1.0, 1.08464, -26.28132, 110.0, 1.0, 1.12, 0.95],
    [275.0, 1.0, 4.17, 2.11, 0.0, 0.0, 1.0, 1.10917, -9.31584, 110.0, 1.0, 1.12, 0.95],
    [276.0, 1.0, 8.33, 1.51, 0.0, 0.0, 1.0, 1.05962, -14.4717, 110.0, 1.0, 1.12, 0.95],
    [277.0, 1.0, 3.15, 0.5, 0.0, 0.0, 1.0, 1.11957, -23.46357, 110.0, 1.0, 1.12, 0.95],
    [278.0, 2.0, 3.86, 1.61, 0.0, 0.0, 1.0, 1.11543, -8.95777, 110.0, 1.0, 1.12, 0.95],
    [279.0, 2.0, 3.86, 1.61, 0.0, 0.0, 1.0, 1.11989, -10.32493, 110.0, 1.0, 1.12, 0.95],
    [280.0, 1.0, 24.36, 6.53, 0.0, 0.0, 1.0, 1.09723, -23.79866, 110.0, 1.0, 1.12, 0.95],
    [281.0, 1.0, 10.36, 2.21, 0.0, 0.0, 1.0, 1.07942, -3.24686, 110.0, 1.0, 1.12, 0.95],
    [282.0, 1.0, 6.09, 0.5, 0.0, 0.0, 1.0, 1.07456, -13.12454, 110.0, 1.0, 1.12, 0.95],
    [283.0, 1.0, 3.25, 0.2, 0.0, 0.0, 1.0, 1.07455, -13.11849, 110.0, 1.0, 1.12, 0.95],
    [284.0, 1.0, 13.51, 7.03, 0.0, 0.0, 1.0, 1.0745, -2.2326, 110.0, 1.0, 1.12, 0.95],
    [285.0, 1.0, 20.72, 11.55, 0.0, 0.0, 1.0, 1.0744, -2.25543, 110.0, 1.0, 1.12, 0.95],
    [286.0, 1.0, 10.31, 0.4, 0.0, 0.0, 1.0, 1.08108, -28.77144, 110.0, 1.0, 1.12, 0.95],
    [287.0, 1.0, 12.6, 4.52, 0.0, 0.0, 1.0, 1.11103, -8.72336, 110.0, 1.0, 1.12, 0.95],
    [288.0, 1.0, 9.6, 0.8, 0.0, 0.0, 1.0, 1.08032, -29.03292, 110.0, 1.0, 1.12, 0.95],
    [289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08031, -29.03735, 110.0, 1.0, 1.12, 0.95],
    [290.0, 1.0, 6.28, 0.3, 0.0, 0.0, 1.0, 1.08594, -29.05077, 110.0, 1.0, 1.12, 0.95],
    [291.0, 1.0, 5.23, 0.0, 0.0, 0.0, 1.0, 1.0796, -29.28297, 110.0, 1.0, 1.12, 0.95],
    [292.0, 1.0, 4.19, 0.0, 0.0, 0.0, 1.0, 1.07955, -29.28738, 110.0, 1.0, 1.12, 0.95],
    [293.0, 1.0, 1.05, 0.0, 0.0, 0.0, 1.0, 1.08863, -27.7686, 110.0, 1.0, 1.12, 0.95],
    [294.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08868, -27.7935, 110.0, 1.0, 1.12, 0.95],
    [295.0, 2.0, 0.23, 0.4, 0.0, 0.0, 1.0, 1.09445, -25.72919, 110.0, 1.0, 1.12, 0.95],
    [296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09449, -25.75, 110.0, 1.0, 1.12, 0.95],
    [297.0, 1.0, 9.42, 2.01, 0.0, 0.0, 1.0, 1.06854, -32.62676, 110.0, 1.0, 1.12, 0.95],
    [298.0, 1.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.10393, -5.20295, 110.0, 1.0, 1.12, 0.95],
    [299.0, 1.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.10025, -5.1172, 110.0, 1.0, 1.12, 0.95],
    [300.0, 1.0, 13.51, 7.64, 0.0, 0.0, 1.0, 1.10173, -5.28144, 110.0, 1.0, 1.12, 0.95],
    [301.0, 1.0, 0.51, 0.2, 0.0, 0.0, 1.0, 1.10022, -5.11879, 110.0, 1.0, 1.12, 0.95],
    [302.0, 1.0, 7.78, 0.1, 0.0, 0.0, 1.0, 1.07888, -31.06533, 110.0, 1.0, 1.12, 0.95],
    [303.0, 1.0, 8.99, 0.1, 0.0, 0.0, 1.0, 1.07891, -31.07775, 110.0, 1.0, 1.12, 0.95],
    [304.0, 1.0, 6.71, 2.21, 0.0, 0.0, 1.0, 1.11155, -9.6863, 110.0, 1.0, 1.12, 0.95],
    [305.0, 1.0, 6.7, 0.6, 0.0, 0.0, 1.0, 1.10282, -5.45313, 110.0, 1.0, 1.12, 0.95],
    [306.0, 1.0, 3.66, 0.3, 0.0, 0.0, 1.0, 1.10283, -5.43433, 110.0, 1.0, 1.12, 0.95],
    [307.0, 1.0, 4.16, 1.0, 0.0, 0.0, 1.0, 1.11613, -26.1945, 110.0, 1.0, 1.12, 0.95],
    [308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08666, -0.47112, 110.0, 1.0, 1.12, 0.95],
    [309.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08672, -0.49322, 110.0, 1.0, 1.12, 0.95],
    [310.0, 2.0, 33.84, 48.83, 0.0, 0.0, 1.0, 1.0, 3.28552, 24.0, 1.0, 1.12, 0.95],
    [311.0, 1.0, 6.28, 0.5, 0.0, 0.0, 1.0, 1.09647, -33.75971, 110.0, 1.0, 1.12, 0.95],
    [312.0, 1.0, 6.28, 0.5, 0.0, 0.0, 1.0, 1.09643, -33.77946, 110.0, 1.0, 1.12, 0.95],
    [313.0, 1.0, 4.71, 0.5, 0.0, 0.0, 1.0, 1.09783, -33.73775, 110.0, 1.0, 1.12, 0.95],
    [314.0, 1.0, 2.62, 0.5, 0.0, 0.0, 1.0, 1.10834, -32.63587, 110.0, 1.0, 1.12, 0.95],
    [315.0, 1.0, 0.0, 0.0, 0.0, 45.0, 1.0, 1.08698, -32.99455, 16.0, 1.0, 1.25, 0.75],
    [316.0, 2.0, 0.0, -0.02, 0.0, 0.0, 1.0, 1.06162, -25.09631, 110.0, 1.0, 1.12, 0.95],
    [317.0, 1.0, 17.79, 2.51, 0.0, 0.0, 1.0, 1.1041, -25.07208, 110.0, 1.0, 1.12, 0.95],
    [318.0, 1.0, 3.66, 0.5, 0.0, 0.0, 1.0, 1.06109, -37.60014, 110.0, 1.0, 1.12, 0.95],
    [319.0, 1.0, 6.37, 0.5, 0.0, 0.0, 1.0, 1.11528, -22.20018, 110.0, 1.0, 1.12, 0.95],
    [320.0, 1.0, 24.36, 6.53, 0.0, 0.0, 1.0, 1.07426, -16.64133, 110.0, 1.0, 1.12, 0.95],
    [321.0, 1.0, 26.39, 6.23, 0.0, 0.0, 1.0, 1.09963, -23.97438, 110.0, 1.0, 1.12, 0.95],
    [322.0, 1.0, 17.27, 1.0, 0.0, 0.0, 1.0, 1.07335, -36.88841, 110.0, 1.0, 1.12, 0.95],
    [323.0, 1.0, 43.95, 2.51, 0.0, 0.0, 1.0, 1.09312, -32.27825, 110.0, 1.0, 1.12, 0.95],
    [324.0, 1.0, 5.76, 0.4, 0.0, 0.0, 1.0, 1.09638, -32.3692, 110.0, 1.0, 1.12, 0.95],
    [325.0, 1.0, 4.16, 1.0, 0.0, 0.0, 1.0, 1.07422, -2.20224, 110.0, 1.0, 1.12, 0.95],
    [326.0, 1.0, 4.88, 1.21, 0.0, 0.0, 1.0, 1.07414, -2.21909, 110.0, 1.0, 1.12, 0.95],
    [327.0, 1.0, 13.11, 4.22, 0.0, 0.0, 1.0, 1.10283, -9.97055, 110.0, 1.0, 1.12, 0.95],
    [328.0, 1.0, 8.37, 1.0, 0.0, 0.0, 1.0, 1.06234, -37.81147, 110.0, 1.0, 1.12, 0.95],
    [329.0, 1.0, 10.15, 1.0, 0.0, 0.0, 1.0, 1.11522, -21.65948, 110.0, 1.0, 1.12, 0.95],
    [330.0, 1.0, 12.18, 2.01, 0.0, 0.0, 1.0, 1.10972, -21.00921, 110.0, 1.0, 1.12, 0.95],
    [331.0, 1.0, 3.84, 1.0, 0.0, 0.0, 1.0, 1.07671, -30.13139, 110.0, 1.0, 1.12, 0.95],
    [332.0, 1.0, 31.28, 22.1, 0.0, 0.0, 1.0, 1.08513, -0.84811, 110.0, 1.0, 1.12, 0.95],
    [333.0, 1.0, 22.75, 13.06, 0.0, 0.0, 1.0, 1.07939, -2.85587, 110.0, 1.0, 1.12, 0.95],
    [334.0, 1.0, 38.41, 12.06, 0.0, 0.0, 1.0, 1.08615, -0.56772, 110.0, 1.0, 1.12, 0.95],
    [335.0, 1.0, 5.08, 2.51, 0.0, 0.0, 1.0, 1.09961, -23.10749, 110.0, 1.0, 1.12, 0.95],
    [336.0, 1.0, 13.04, 0.7, 0.0, 0.0, 1.0, 1.10665, -24.44525, 110.0, 1.0, 1.12, 0.95],
    [337.0, 1.0, 2.93, 0.4, 0.0, 0.0, 1.0, 1.11521, -21.56597, 110.0, 1.0, 1.12, 0.95],
    [338.0, 1.0, 7.78, 1.0, 0.0, 0.0, 1.0, 1.11525, -21.57644, 110.0, 1.0, 1.12, 0.95],
    [339.0, 1.0, 16.74, 1.51, 0.0, 0.0, 1.0, 1.08523, -26.42824, 110.0, 1.0, 1.12, 0.95],
    [340.0, 1.0, 7.32, 0.4, 0.0, 0.0, 1.0, 1.06047, -37.32696, 110.0, 1.0, 1.12, 0.95],
    [341.0, 1.0, 3.14, 0.1, 0.0, 0.0, 1.0, 1.06051, -37.32034, 110.0, 1.0, 1.12, 0.95],
    [342.0, 1.0, 9.08, 2.11, 0.0, 0.0, 1.0, 1.10835, -21.81905, 110.0, 1.0, 1.12, 0.95],
    [343.0, 1.0, 9.08, 2.11, 0.0, 0.0, 1.0, 1.10828, -21.81294, 110.0, 1.0, 1.12, 0.95],
    [344.0, 1.0, 0.3, 0.0, 0.0, 0.0, 1.0, 1.09679, -23.95109, 110.0, 1.0, 1.12, 0.95],
    [345.0, 1.0, 0.81, 0.2, 0.0, 0.0, 1.0, 1.11647, -21.30193, 110.0, 1.0, 1.12, 0.95],
    [346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10865, -22.32118, 110.0, 1.0, 1.12, 0.95],
    [347.0, 1.0, 11.69, 5.63, 0.0, 0.0, 1.0, 1.10902, -8.54829, 110.0, 1.0, 1.12, 0.95],
    [348.0, 1.0, 7.82, 3.72, 0.0, 0.0, 1.0, 1.11134, -9.11067, 110.0, 1.0, 1.12, 0.95],
    [349.0, 1.0, 4.88, 0.3, 0.0, 0.0, 1.0, 1.07954, -10.22441, 110.0, 1.0, 1.12, 0.95],
    [350.0, 1.0, 3.86, 0.6, 0.0, 0.0, 1.0, 1.07959, -10.23145, 110.0, 1.0, 1.12, 0.95],
    [351.0, 1.0, 3.66, 0.5, 0.0, 0.0, 1.0, 1.10142, -26.32366, 110.0, 1.0, 1.12, 0.95],
    [352.0, 1.0, 9.42, 0.5, 0.0, 0.0, 1.0, 1.09764, -28.46343, 110.0, 1.0, 1.12, 0.95],
    [353.0, 1.0, 11.17, 2.01, 0.0, 0.0, 1.0, 1.10843, -22.11537, 110.0, 1.0, 1.12, 0.95],
    [354.0, 1.0, 13.2, 2.01, 0.0, 0.0, 1.0, 1.08852, -22.363, 110.0, 1.0, 1.12, 0.95],
    [355.0, 1.0, 23.87, 14.07, 0.0, 0.0, 1.0, 1.0744, -2.81097, 110.0, 1.0, 1.12, 0.95],
    [356.0, 1.0, 10.36, 5.02, 0.0, 0.0, 1.0, 1.07434, -2.80025, 110.0, 1.0, 1.12, 0.95],
    [357.0, 1.0, 2.02, 0.4, 0.0, 0.0, 1.0, 1.08849, -0.66352, 110.0, 1.0, 1.12, 0.95],
    [358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08715, -0.85789, 110.0, 1.0, 1.12, 0.95],
    [359.0, 1.0, 13.82, 4.92, 0.0, 0.0, 1.0, 1.10911, -8.58413, 110.0, 1.0, 1.12, 0.95],
    [360.0, 1.0, 3.05, 1.0, 0.0, 0.0, 1.0, 1.09921, -23.25652, 110.0, 1.0, 1.12, 0.95],
    [361.0, 1.0, 14.02, 1.81, 0.0, 0.0, 1.0, 1.0911, -10.56029, 110.0, 1.0, 1.12, 0.95],
    [362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09279, -31.55095, 110.0, 1.0, 1.12, 0.95],
    [363.0, 1.0, 11.51, 0.2, 0.0, 0.0, 1.0, 1.09287, -31.57322, 110.0, 1.0, 1.12, 0.95],
    [364.0, 1.0, 4.71, 0.0, 0.0, 0.0, 1.0, 1.09877, -27.68586, 110.0, 1.0, 1.12, 0.95],
    [365.0, 1.0, 4.97, 1.31, 0.0, 0.0, 1.0, 1.09281, -24.67367, 110.0, 1.0, 1.12, 0.95],
    [366.0, 1.0, 5.56, 0.2, 0.0, 0.0, 1.0, 1.09497, -14.72992, 110.0, 1.0, 1.12, 0.95],
    [367.0, 1.0, 24.36, 7.03, 0.0, 0.0, 1.0, 1.0901, -22.18599, 110.0, 1.0, 1.12, 0.95],
    [368.0, 1.0, 15.23, 1.61, 0.0, 0.0, 1.0, 1.118, -21.36738, 110.0, 1.0, 1.12, 0.95],
    [369.0, 1.0, 11.89, 3.82, 0.0, 0.0, 1.0, 1.1111, -8.51705, 110.0, 1.0, 1.12, 0.95],
    [370.0, 1.0, 6.5, 1.21, 0.0, 0.0, 1.0, 1.06279, -25.76766, 110.0, 1.0, 1.12, 0.95],
    [371.0, 1.0, 8.19, 0.1, 0.0, 0.0, 1.0, 1.1004, -25.13789, 110.0, 1.0, 1.12, 0.95],
    [372.0, 1.0, 16.27, 0.5, 0.0, 0.0, 1.0, 1.09525, -14.62633, 110.0, 1.0, 1.12, 0.95],
    [373.0, 1.0, 5.69, 0.5, 0.0, 0.0, 1.0, 1.09483, -9.22741, 110.0, 1.0, 1.12, 0.95],
    [374.0, 1.0, 9.75, 3.52, 0.0, 0.0, 1.0, 1.11353, -8.89553, 110.0, 1.0, 1.12, 0.95],
    [375.0, 1.0, 18.09, 6.53, 0.0, 0.0, 1.0, 1.11832, -10.42885, 110.0, 1.0, 1.12, 0.95],
    [376.0, 2.0, 16.74, 0.0, 0.0, 0.0, 1.0, 1.10193, -26.41819, 110.0, 1.0, 1.12, 0.95],
    [377.0, 1.0, 5.69, 0.5, 0.0, 0.0, 1.0, 1.10876, -9.3716, 110.0, 1.0, 1.12, 0.95],
    [378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0857, -5.26957, 110.0, 1.0, 1.12, 0.95],
    [379.0, 2.0, 19.02, 6.91, 0.0, 0.0, 1.0, 1.11132, -8.50417, 110.0, 1.0, 1.12, 0.95],
    [380.0, 1.0, 18.09, 5.93, 0.0, 0.0, 1.0, 1.11111, -9.6757, 110.0, 1.0, 1.12, 0.95],
    [381.0, 1.0, 23.78, 7.74, 0.0, 0.0, 1.0, 1.10927, -8.49297, 110.0, 1.0, 1.12, 0.95],
    [382.0, 1.0, 25.81, 8.44, 0.0, 0.0, 1.0, 1.11481, -8.84209, 110.0, 1.0, 1.12, 0.95],
    [383.0, 2.0, 49.45, 18.99, 0.0, 0.0, 1.0, 1.11054, -8.64265, 110.0, 1.0, 1.12, 0.95],
    [384.0, 2.0, 30.41, 12.76, 0.0, 0.0, 1.0, 1.11743, -8.67343, 110.0, 1.0, 1.12, 0.95],
    [385.0, 2.0, 30.41, 12.76, 0.0, 0.0, 1.0, 1.11752, -9.66341, 110.0, 1.0, 1.12, 0.95],
    [386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11401, -8.87637, 110.0, 1.0, 1.12, 0.95],
    [387.0, 2.0, 32.5, 14.27, 0.0, 0.0, 1.0, 1.1113, -8.33583, 110.0, 1.0, 1.12, 0.95],
    [388.0, 2.0, 13.89, 6.13, 0.0, 0.0, 1.0, 1.11386, -8.86727, 110.0, 1.0, 1.12, 0.95],
    [389.0, 1.0, 6.57, 1.0, 0.0, 0.0, 1.0, 1.10279, -13.23027, 110.0, 1.0, 1.12, 0.95],
    [390.0, 1.0, 8.49, 0.9, 0.0, 0.0, 1.0, 1.10276, -13.24654, 110.0, 1.0, 1.12, 0.95],
    [391.0, 1.0, 2.09, 0.0, 0.0, 0.0, 1.0, 1.0927, -25.98099, 110.0, 1.0, 1.12, 0.95],
    [392.0, 1.0, 4.67, 0.0, 0.0, 0.0, 1.0, 1.0936, -25.56166, 110.0, 1.0, 1.12, 0.95],
    [393.0, 1.0, 12.59, 2.41, 0.0, 0.0, 1.0, 1.09642, -25.11172, 110.0, 1.0, 1.12, 0.95],
    [394.0, 1.0, 15.53, 4.02, 0.0, 0.0, 1.0, 1.09378, -25.55532, 110.0, 1.0, 1.12, 0.95],
    [395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09381, -25.54147, 110.0, 1.0, 1.12, 0.95],
    [396.0, 1.0, 9.14, 2.41, 0.0, 0.0, 1.0, 1.10812, -21.44691, 110.0, 1.0, 1.12, 0.95],
    [397.0, 1.0, 7.51, 1.91, 0.0, 0.0, 1.0, 1.1081, -21.43392, 110.0, 1.0, 1.12, 0.95],
    [398.0, 1.0, 14.23, 4.62, 0.0, 0.0, 1.0, 1.10944, -8.52349, 110.0, 1.0, 1.12, 0.95],
    [399.0, 2.0, 21.13, 6.83, 0.0, 0.0, 1.0, 1.10799, -8.61176, 110.0, 1.0, 1.12, 0.95],
    [400.0, 1.0, 17.79, 1.0, 0.0, 0.0, 1.0, 1.09632, -28.84116, 110.0, 1.0, 1.12, 0.95],
    [401.0, 1.0, 26.01, 9.34, 0.0, 0.0, 1.0, 1.11242, -8.90154, 110.0, 1.0, 1.12, 0.95],
    [402.0, 1.0, 17.38, 6.23, 0.0, 0.0, 1.0, 1.10887, -8.75804, 110.0, 1.0, 1.12, 0.95],
    [403.0, 1.0, 7.42, 2.71, 0.0, 0.0, 1.0, 1.1102, -8.7993, 110.0, 1.0, 1.12, 0.95],
    [404.0, 1.0, 10.46, 0.0, 0.0, 0.0, 1.0, 1.09777, -28.55444, 110.0, 1.0, 1.12, 0.95],
    [405.0, 1.0, 5.23, 0.0, 0.0, 0.0, 1.0, 1.09774, -28.57828, 110.0, 1.0, 1.12, 0.95],
    [406.0, 1.0, 10.66, 1.0, 0.0, 0.0, 1.0, 1.09909, -24.97745, 110.0, 1.0, 1.12, 0.95],
    [407.0, 1.0, 8.12, 1.0, 0.0, 0.0, 1.0, 1.09905, -24.98763, 110.0, 1.0, 1.12, 0.95],
    [408.0, 1.0, 17.88, 5.83, 0.0, 0.0, 1.0, 1.11042, -8.77712, 110.0, 1.0, 1.12, 0.95],
    [409.0, 1.0, 9.34, 1.81, 0.0, 0.0, 1.0, 1.10041, -9.57755, 110.0, 1.0, 1.12, 0.95],
    [410.0, 1.0, 5.18, 0.4, 0.0, 0.0, 1.0, 1.09955, -9.66472, 110.0, 1.0, 1.12, 0.95],
    [411.0, 1.0, 51.92, 16.88, 0.0, 0.0, 1.0, 1.10502, -8.83637, 110.0, 1.0, 1.12, 0.95],
    [412.0, 1.0, 11.98, 2.41, 0.0, 0.0, 1.0, 1.07381, -20.21334, 110.0, 1.0, 1.12, 0.95],
    [413.0, 1.0, 8.83, 2.31, 0.0, 0.0, 1.0, 1.07381, -20.22655, 110.0, 1.0, 1.12, 0.95],
    [414.0, 1.0, 2.34, 0.9, 0.0, 0.0, 1.0, 1.09716, -25.11683, 110.0, 1.0, 1.12, 0.95],
    [415.0, 1.0, 10.66, 2.01, 0.0, 0.0, 1.0, 1.09717, -25.11594, 110.0, 1.0, 1.12, 0.95],
    [416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10317, -9.97982, 110.0, 1.0, 1.12, 0.95],
    [417.0, 1.0, 9.6, 0.8, 0.0, 0.0, 1.0, 1.07811, -32.0508, 110.0, 1.0, 1.12, 0.95],
    [418.0, 1.0, 17.58, 5.73, 0.0, 0.0, 1.0, 1.11021, -9.57527, 110.0, 1.0, 1.12, 0.95],
    [419.0, 1.0, 6.09, 2.61, 0.0, 0.0, 1.0, 1.07354, -29.47436, 110.0, 1.0, 1.12, 0.95],
    [420.0, 1.0, 6.9, 2.01, 0.0, 0.0, 1.0, 1.07345, -29.47603, 110.0, 1.0, 1.12, 0.95],
    [421.0, 1.0, 20.69, 6.23, 0.0, 0.0, 1.0, 1.11646, -21.28062, 110.0, 1.0, 1.12, 0.95],
    [422.0, 1.0, 20.69, 6.23, 0.0, 0.0, 1.0, 1.10163, -22.33697, 110.0, 1.0, 1.12, 0.95],
    [423.0, 1.0, 5.23, 0.0, 0.0, 0.0, 1.0, 1.09642, -25.55662, 110.0, 1.0, 1.12, 0.95],
    [424.0, 1.0, 1.22, 0.2, 0.0, 0.0, 1.0, 1.0755, -24.20059, 110.0, 1.0, 1.12, 0.95],
    [425.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11639, -21.45858, 110.0, 1.0, 1.12, 0.95],
    [426.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10743, -20.67992, 110.0, 1.0, 1.12, 0.95],
    [427.0, 1.0, 0.0, 0.0, 0.0, 45.0, 1.0, 1.11498, -21.77627, 16.0, 1.0, 1.25, 0.75],
    [428.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99609, -17.61355, 32.0, 1.0, 1.25, 0.75],
    [429.0, 1.0, 20.3, 4.02, 0.0, 0.0, 1.0, 1.04984, -18.38193, 110.0, 1.0, 1.12, 0.95],
    [430.0, 1.0, 22.33, 4.02, 0.0, 0.0, 1.0, 1.0867, -22.49569, 110.0, 1.0, 1.12, 0.95],
    [431.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1166, -21.46282, 110.0, 1.0, 1.12, 0.95],
    [432.0, 1.0, 6.28, 0.5, 0.0, 0.0, 1.0, 1.06763, -37.49335, 110.0, 1.0, 1.12, 0.95],
    [433.0, 2.0, 12.08, 3.62, 0.0, 0.0, 1.0, 1.09946, -26.57919, 110.0, 1.0, 1.12, 0.95],
    [434.0, 1.0, 15.16, 0.8, 0.0, 0.0, 1.0, 1.07233, -31.51482, 110.0, 1.0, 1.12, 0.95],
    [435.0, 1.0, 19.51, 6.33, 0.0, 0.0, 1.0, 1.11146, -8.48963, 110.0, 1.0, 1.12, 0.95],
    [436.0, 1.0, 15.54, 2.61, 0.0, 0.0, 1.0, 1.10812, -22.00687, 110.0, 1.0, 1.12, 0.95],
    [437.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10971, -21.03804, 110.0, 1.0, 1.12, 0.95],
    [438.0, 1.0, 7.85, 0.5, 0.0, 0.0, 1.0, 1.09264, -28.96429, 110.0, 1.0, 1.12, 0.95],
    [439.0, 1.0, 3.53, 1.11, 0.0, 0.0, 1.0, 1.11167, -21.84875, 110.0, 1.0, 1.12, 0.95],
    [440.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11208, -21.47381, 110.0, 1.0, 1.12, 0.95],
    [441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11207, -21.46844, 110.0, 1.0, 1.12, 0.95],
    [442.0, 1.0, 0.0, 0.0, 0.0, 15.0, 1.0, 0.99214, -22.58189, 16.0, 1.0, 1.25, 0.75],
    [443.0, 1.0, 0.0, 0.0, 0.0, 15.0, 1.0, 0.99431, -22.23735, 16.0, 1.0, 1.25, 0.75],
    [444.0, 1.0, 10.66, 3.01, 0.0, 0.0, 1.0, 1.07101, -24.70904, 110.0, 1.0, 1.12, 0.95],
    [445.0, 1.0, 6.4, 0.8, 0.0, 0.0, 1.0, 1.09648, -24.21165, 110.0, 1.0, 1.12, 0.95],
    [446.0, 1.0, 3.55, 0.5, 0.0, 0.0, 1.0, 1.09646, -24.20581, 110.0, 1.0, 1.12, 0.95],
    [447.0, 1.0, 5.96, 0.9, 0.0, 0.0, 1.0, 1.11833, -22.7489, 110.0, 1.0, 1.12, 0.95],
    [448.0, 1.0, 6.17, 0.9, 0.0, 0.0, 1.0, 1.11835, -22.75299, 110.0, 1.0, 1.12, 0.95],
    [449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1135, -20.58702, 110.0, 1.0, 1.12, 0.95],
    [450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11352, -20.5146, 110.0, 1.0, 1.12, 0.95],
    [451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11345, -20.56195, 110.0, 1.0, 1.12, 0.95],
    [452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9815, -21.30132, 16.0, 1.0, 1.25, 0.75],
    [453.0, 1.0, 6.3, 1.31, 0.0, 0.0, 1.0, 1.07493, -13.55774, 110.0, 1.0, 1.12, 0.95],
    [454.0, 1.0, 8.93, 1.51, 0.0, 0.0, 1.0, 1.11322, -26.54392, 110.0, 1.0, 1.12, 0.95],
    [455.0, 2.0, 45.13, 21.81, 0.0, 0.0, 1.0, 1.11245, -21.25549, 110.0, 1.0, 1.12, 0.95],
    [456.0, 2.0, 32.5, 15.68, 0.0, 0.0, 1.0, 1.11895, -21.84018, 110.0, 1.0, 1.12, 0.95],
    [457.0, 2.0, 94.17, 53.55, 0.0, 0.0, 1.0, 1.11707, -19.87229, 110.0, 1.0, 1.12, 0.95],
    [458.0, 2.0, 77.9, 45.62, 0.0, 0.0, 1.0, 1.11493, -20.45074, 110.0, 1.0, 1.12, 0.95],
    [459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11324, -23.97698, 110.0, 1.0, 1.12, 0.95],
    [460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11307, -24.01111, 110.0, 1.0, 1.12, 0.95],
    [461.0, 1.0, 10.41, 0.3, 0.0, 0.0, 1.0, 1.08947, -26.80247, 110.0, 1.0, 1.12, 0.95],
    [462.0, 1.0, 14.25, 1.21, 0.0, 0.0, 1.0, 1.08309, -28.24478, 110.0, 1.0, 1.12, 0.95],
    [463.0, 1.0, 6.17, 0.3, 0.0, 0.0, 1.0, 1.08308, -28.26109, 110.0, 1.0, 1.12, 0.95],
    [464.0, 1.0, 3.66, 0.3, 0.0, 0.0, 1.0, 1.07792, -33.59136, 110.0, 1.0, 1.12, 0.95],
    [465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09476, -29.29305, 110.0, 1.0, 1.12, 0.95],
    [466.0, 1.0, 11.67, 2.01, 0.0, 0.0, 1.0, 1.09066, -25.81629, 110.0, 1.0, 1.12, 0.95],
    [467.0, 1.0, 11.17, 2.51, 0.0, 0.0, 1.0, 1.09066, -25.81704, 110.0, 1.0, 1.12, 0.95],
    [468.0, 1.0, 6.6, 1.11, 0.0, 0.0, 1.0, 1.0882, -10.89997, 110.0, 1.0, 1.12, 0.95],
    [469.0, 1.0, 4.77, 1.11, 0.0, 0.0, 1.0, 1.10353, -10.76078, 110.0, 1.0, 1.12, 0.95],
    [470.0, 1.0, 15.7, 1.0, 0.0, 0.0, 1.0, 1.07656, -35.66757, 110.0, 1.0, 1.12, 0.95],
    [471.0, 1.0, 9.9, 0.5, 0.0, 0.0, 1.0, 1.0742, -31.15026, 110.0, 1.0, 1.12, 0.95],
    [472.0, 1.0, 7.21, 0.9, 0.0, 0.0, 1.0, 1.07482, -13.01214, 110.0, 1.0, 1.12, 0.95],
    [473.0, 1.0, 7.82, 1.41, 0.0, 0.0, 1.0, 1.07492, -13.03123, 110.0, 1.0, 1.12, 0.95],
    [474.0, 1.0, 7.61, 2.51, 0.0, 0.0, 1.0, 1.09155, -25.84624, 110.0, 1.0, 1.12, 0.95],
    [475.0, 1.0, 15.63, 3.62, 0.0, 0.0, 1.0, 1.11452, -26.07161, 110.0, 1.0, 1.12, 0.95],
    [476.0, 1.0, 11.78, 2.61, 0.0, 0.0, 1.0, 1.11563, -26.15736, 110.0, 1.0, 1.12, 0.95],
    [477.0, 1.0, 25.07, 7.44, 0.0, 0.0, 1.0, 1.07801, -29.44179, 110.0, 1.0, 1.12, 0.95],
    [478.0, 2.0, -7.73, 18.0, 0.0, 0.0, 1.0, 1.11867, -25.86398, 110.0, 1.0, 1.12, 0.95],
    [479.0, 2.0, 13.61, 11.34, 0.0, 0.0, 1.0, 1.10485, -27.89938, 110.0, 1.0, 1.12, 0.95],
    [480.0, 1.0, 2.62, 0.2, 0.0, 0.0, 1.0, 1.09236, -30.23172, 110.0, 1.0, 1.12, 0.95],
    [481.0, 1.0, 18.68, 5.63, 0.0, 0.0, 1.0, 1.10932, -22.02454, 110.0, 1.0, 1.12, 0.95],
    [482.0, 2.0, 22.56, 7.33, 0.0, 0.0, 1.0, 1.10618, -12.32236, 110.0, 1.0, 1.12, 0.95],
    [483.0, 1.0, 18.27, 5.63, 0.0, 0.0, 1.0, 1.10989, -22.20986, 110.0, 1.0, 1.12, 0.95],
    [484.0, 1.0, 12.5, 5.22, 0.0, 0.0, 1.0, 1.1131, -8.35197, 110.0, 1.0, 1.12, 0.95],
    [485.0, 1.0, 5.39, 2.21, 0.0, 0.0, 1.0, 1.11176, -8.42251, 110.0, 1.0, 1.12, 0.95],
    [486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08384, -2.76103, 110.0, 1.0, 1.12, 0.95],
    [487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08711, -0.85675, 110.0, 1.0, 1.12, 0.95],
    [488.0, 1.0, 4.45, 0.2, 0.0, 0.0, 1.0, 1.11617, -21.61684, 110.0, 1.0, 1.12, 0.95],
    [489.0, 1.0, 2.84, 1.0, 0.0, 0.0, 1.0, 1.0956, -28.08122, 110.0, 1.0, 1.12, 0.95],
    [490.0, 1.0, 7.21, 1.0, 0.0, 0.0, 1.0, 1.1023, -11.75773, 110.0, 1.0, 1.12, 0.95],
    [491.0, 1.0, 8.59, 0.8, 0.0, 0.0, 1.0, 1.12, -22.70116, 110.0, 1.0, 1.12, 0.95],
    [492.0, 1.0, 5.36, 0.2, 0.0, 0.0, 1.0, 1.12, -21.036, 110.0, 1.0, 1.12, 0.95],
    [493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11534, -21.41923, 110.0, 1.0, 1.12, 0.95],
    [494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11506, -23.35769, 110.0, 1.0, 1.12, 0.95],
    [495.0, 1.0, 5.55, 1.21, 0.0, 0.0, 1.0, 1.0928, -24.16946, 110.0, 1.0, 1.12, 0.95],
    [496.0, 1.0, 5.55, 1.21, 0.0, 0.0, 1.0, 1.09285, -24.18824, 110.0, 1.0, 1.12, 0.95],
    [497.0, 1.0, 4.98, 0.6, 0.0, 0.0, 1.0, 1.07716, -13.69774, 110.0, 1.0, 1.12, 0.95],
    [498.0, 1.0, 16.24, 4.02, 0.0, 0.0, 1.0, 1.11846, -21.39756, 110.0, 1.0, 1.12, 0.95],
    [499.0, 1.0, 38.78, 8.04, 0.0, 0.0, 1.0, 1.11421, -20.69035, 110.0, 1.0, 1.12, 0.95],
    [500.0, 2.0, 12.19, 1.31, 0.0, 0.0, 1.0, 1.09306, -5.44157, 110.0, 1.0, 1.12, 0.95],
    [501.0, 1.0, 10.36, 1.11, 0.0, 0.0, 1.0, 1.09739, -3.76618, 110.0, 1.0, 1.12, 0.95],
    [502.0, 1.0, 14.13, 0.0, 0.0, 0.0, 1.0, 1.08435, -33.00907, 110.0, 1.0, 1.12, 0.95],
    [503.0, 1.0, 12.39, 1.51, 0.0, 0.0, 1.0, 1.09164, -5.24324, 110.0, 1.0, 1.12, 0.95],
    [504.0, 1.0, 15.26, 1.0, 0.0, 0.0, 1.0, 1.11868, -22.78679, 110.0, 1.0, 1.12, 0.95],
    [505.0, 1.0, 12.89, 2.21, 0.0, 0.0, 1.0, 1.06713, -17.1444, 110.0, 1.0, 1.12, 0.95],
    [506.0, 1.0, 3.03, 0.3, 0.0, 0.0, 1.0, 1.11501, -23.35699, 110.0, 1.0, 1.12, 0.95],
    [507.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11496, -23.37102, 110.0, 1.0, 1.12, 0.95],
    [508.0, 1.0, 4.19, 0.0, 0.0, 0.0, 1.0, 1.08581, -28.25931, 110.0, 1.0, 1.12, 0.95],
    [509.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -20.58167, 110.0, 1.0, 1.12, 0.95],
    [510.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11907, -22.45181, 110.0, 1.0, 1.12, 0.95],
    [511.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99141, -18.54864, 32.0, 1.0, 1.25, 0.75],
    [512.0, 1.0, 25.29, 3.22, 0.0, 0.0, 1.0, 1.09404, -3.59546, 110.0, 1.0, 1.12, 0.95],
    [513.0, 1.0, 7.21, 1.61, 0.0, 0.0, 1.0, 1.0907, -25.85667, 110.0, 1.0, 1.12, 0.95],
    [514.0, 1.0, 9.1, 1.0, 0.0, 0.0, 1.0, 1.11932, -22.75231, 110.0, 1.0, 1.12, 0.95],
    [515.0, 1.0, 11.22, 0.7, 0.0, 0.0, 1.0, 1.09611, -24.77094, 110.0, 1.0, 1.12, 0.95],
    [516.0, 1.0, 11.02, 1.11, 0.0, 0.0, 1.0, 1.09612, -24.75943, 110.0, 1.0, 1.12, 0.95],
    [517.0, 1.0, 7.11, 1.0, 0.0, 0.0, 1.0, 1.10287, -11.71836, 110.0, 1.0, 1.12, 0.95],
    [518.0, 1.0, 9.44, 5.02, 0.0, 0.0, 1.0, 1.11211, -26.16106, 110.0, 1.0, 1.12, 0.95],
    [519.0, 1.0, 21.19, 6.93, 0.0, 0.0, 1.0, 1.10433, -22.40603, 110.0, 1.0, 1.12, 0.95],
    [520.0, 1.0, 21.19, 6.93, 0.0, 0.0, 1.0, 1.10425, -22.41791, 110.0, 1.0, 1.12, 0.95],
    [521.0, 1.0, 16.24, 2.01, 0.0, 0.0, 1.0, 1.09839, -23.378, 110.0, 1.0, 1.12, 0.95],
    [522.0, 2.0, 9.14, 2.01, 0.0, 0.0, 1.0, 1.10119, -22.82512, 110.0, 1.0, 1.12, 0.95],
    [523.0, 1.0, 18.68, 3.62, 0.0, 0.0, 1.0, 1.08343, -29.18755, 110.0, 1.0, 1.12, 0.95],
    [524.0, 1.0, 12.03, 0.6, 0.0, 0.0, 1.0, 1.09557, -26.55654, 110.0, 1.0, 1.12, 0.95],
    [525.0, 1.0, 22.74, 4.62, 0.0, 0.0, 1.0, 1.07686, -24.06816, 110.0, 1.0, 1.12, 0.95],
    [526.0, 1.0, 15.84, 4.02, 0.0, 0.0, 1.0, 1.10344, -22.43675, 110.0, 1.0, 1.12, 0.95],
    [527.0, 2.0, 15.75, 5.63, 0.0, 0.0, 1.0, 1.11076, -8.56916, 110.0, 1.0, 1.12, 0.95],
    [528.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11077, -8.5692, 110.0, 1.0, 1.12, 0.95],
    [529.0, 1.0, 12.39, 1.41, 0.0, 0.0, 1.0, 1.05895, -3.84174, 110.0, 1.0, 1.12, 0.95],
    [530.0, 1.0, 7.78, 0.1, 0.0, 0.0, 1.0, 1.11714, -23.06827, 110.0, 1.0, 1.12, 0.95],
    [531.0, 1.0, 16.45, 1.61, 0.0, 0.0, 1.0, 1.08468, -12.97277, 110.0, 1.0, 1.12, 0.95],
    [532.0, 2.0, 13.84, 4.12, 0.0, 0.0, 1.0, 1.10157, -24.88004, 110.0, 1.0, 1.12, 0.95],
    [533.0, 1.0, 11.93, 3.62, 0.0, 0.0, 1.0, 1.10154, -24.86032, 110.0, 1.0, 1.12, 0.95],
    [534.0, 1.0, 9.45, 3.11, 0.0, 0.0, 1.0, 1.11329, -8.90206, 110.0, 1.0, 1.12, 0.95],
    [535.0, 1.0, 6.09, 3.22, 0.0, 0.0, 1.0, 1.05984, -25.24174, 110.0, 1.0, 1.12, 0.95],
    [536.0, 1.0, 7.11, 2.31, 0.0, 0.0, 1.0, 1.07244, -29.77812, 110.0, 1.0, 1.12, 0.95],
    [537.0, 1.0, 10.87, 2.61, 0.0, 0.0, 1.0, 1.0598, -3.79577, 110.0, 1.0, 1.12, 0.95],
    [538.0, 1.0, 11.37, 2.81, 0.0, 0.0, 1.0, 1.05977, -3.80045, 110.0, 1.0, 1.12, 0.95],
    [539.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09657, -7.7072, 110.0, 1.0, 1.12, 0.95],
    [540.0, 1.0, 13.08, 0.0, 0.0, 0.0, 1.0, 1.05986, -37.33915, 110.0, 1.0, 1.12, 0.95],
    [541.0, 1.0, 4.16, 1.0, 0.0, 0.0, 1.0, 1.08618, -0.67589, 110.0, 1.0, 1.12, 0.95],
    [542.0, 1.0, 3.66, 0.8, 0.0, 0.0, 1.0, 1.08611, -0.68928, 110.0, 1.0, 1.12, 0.95],
    [543.0, 2.0, 4.87, 1.0, 0.0, 0.0, 1.0, 1.06077, -3.71465, 110.0, 1.0, 1.12, 0.95],
    [544.0, 1.0, 5.18, 1.0, 0.0, 0.0, 1.0, 1.08601, -5.2078, 110.0, 1.0, 1.12, 0.95],
    [545.0, 1.0, 9.14, 3.32, 0.0, 0.0, 1.0, 1.11062, -8.5832, 110.0, 1.0, 1.12, 0.95],
    [546.0, 1.0, 19.51, 6.33, 0.0, 0.0, 1.0, 1.11042, -9.34274, 110.0, 1.0, 1.12, 0.95],
    [547.0, 1.0, 8.94, 1.0, 0.0, 0.0, 1.0, 1.09632, -7.50962, 110.0, 1.0, 1.12, 0.95],
    [548.0, 1.0, 8.94, 1.0, 0.0, 0.0, 1.0, 1.08547, -14.14671, 110.0, 1.0, 1.12, 0.95],
    [549.0, 1.0, 0.81, 0.3, 0.0, 0.0, 1.0, 1.06116, -25.98195, 110.0, 1.0, 1.12, 0.95],
    [550.0, 1.0, 7.21, 1.0, 0.0, 0.0, 1.0, 1.0961, -10.67652, 110.0, 1.0, 1.12, 0.95],
    [551.0, 1.0, 8.12, 1.31, 0.0, 0.0, 1.0, 1.05945, -26.24579, 110.0, 1.0, 1.12, 0.95],
    [552.0, 1.0, 8.73, 1.31, 0.0, 0.0, 1.0, 1.05941, -26.22045, 110.0, 1.0, 1.12, 0.95],
    [553.0, 1.0, 12.18, 1.71, 0.0, 0.0, 1.0, 1.05995, -25.71758, 110.0, 1.0, 1.12, 0.95],
    [554.0, 1.0, 11.06, 1.31, 0.0, 0.0, 1.0, 1.06162, -25.09629, 110.0, 1.0, 1.12, 0.95],
    [555.0, 1.0, 11.67, 2.01, 0.0, 0.0, 1.0, 1.06161, -25.0676, 110.0, 1.0, 1.12, 0.95],
    [556.0, 1.0, 5.76, 0.0, 0.0, 0.0, 1.0, 1.05774, -37.6437, 110.0, 1.0, 1.12, 0.95],
    [557.0, 1.0, 7.71, 1.61, 0.0, 0.0, 1.0, 1.09418, -26.1329, 110.0, 1.0, 1.12, 0.95],
    [558.0, 1.0, 36.75, 8.44, 0.0, 0.0, 1.0, 1.11228, -21.89989, 110.0, 1.0, 1.12, 0.95],
    [559.0, 1.0, 2.23, 0.5, 0.0, 0.0, 1.0, 1.10196, -5.89843, 110.0, 1.0, 1.12, 0.95],
    [560.0, 1.0, 17.06, 0.6, 0.0, 0.0, 1.0, 1.06413, -13.90507, 110.0, 1.0, 1.12, 0.95],
    [561.0, 1.0, 11.37, 0.8, 0.0, 0.0, 1.0, 1.06407, -13.91749, 110.0, 1.0, 1.12, 0.95],
    [562.0, 1.0, 9.42, 0.5, 0.0, 0.0, 1.0, 1.07481, -30.2491, 110.0, 1.0, 1.12, 0.95],
    [563.0, 1.0, 7.32, 0.5, 0.0, 0.0, 1.0, 1.07489, -30.26861, 110.0, 1.0, 1.12, 0.95],
    [564.0, 1.0, 19.49, 4.72, 0.0, 0.0, 1.0, 1.10509, -20.99867, 110.0, 1.0, 1.12, 0.95],
    [565.0, 1.0, 10.11, 1.41, 0.0, 0.0, 1.0, 1.10066, -25.18708, 110.0, 1.0, 1.12, 0.95],
    [566.0, 1.0, 12.13, 0.6, 0.0, 0.0, 1.0, 1.09407, -14.79478, 110.0, 1.0, 1.12, 0.95],
    [567.0, 1.0, 18.84, 2.01, 0.0, 0.0, 1.0, 1.05369, -27.6686, 110.0, 1.0, 1.12, 0.95],
    [568.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0665, -25.29114, 110.0, 1.0, 1.12, 0.95],
    [569.0, 1.0, 13.7, 4.52, 0.0, 0.0, 1.0, 1.11034, -14.34285, 110.0, 1.0, 1.12, 0.95],
    [570.0, 1.0, 18.69, 3.52, 0.0, 0.0, 1.0, 1.11988, -23.42521, 110.0, 1.0, 1.12, 0.95],
    [571.0, 1.0, 11.37, 1.81, 0.0, 0.0, 1.0, 1.12, -23.40645, 110.0, 1.0, 1.12, 0.95],
    [572.0, 2.0, 10.15, 2.01, 0.0, 0.0, 1.0, 1.05365, -28.23614, 110.0, 1.0, 1.12, 0.95],
    [573.0, 1.0, 10.46, 2.51, 0.0, 0.0, 1.0, 1.0537, -28.24846, 110.0, 1.0, 1.12, 0.95],
    [574.0, 1.0, 23.36, 3.52, 0.0, 0.0, 1.0, 1.08106, -10.52407, 110.0, 1.0, 1.12, 0.95],
    [575.0, 1.0, 11.32, 0.4, 0.0, 0.0, 1.0, 1.10253, -23.92372, 110.0, 1.0, 1.12, 0.95],
    [576.0, 1.0, 13.62, 4.42, 0.0, 0.0, 1.0, 1.111, -8.71953, 110.0, 1.0, 1.12, 0.95],
    [577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08763, -17.86715, 110.0, 1.0, 1.12, 0.95],
    [578.0, 1.0, 8.83, 1.31, 0.0, 0.0, 1.0, 1.08758, -17.88842, 110.0, 1.0, 1.12, 0.95],
    [579.0, 1.0, 8.64, 2.81, 0.0, 0.0, 1.0, 1.10499, -9.78761, 110.0, 1.0, 1.12, 0.95],
    [580.0, 1.0, 5.15, 0.5, 0.0, 0.0, 1.0, 1.10777, -22.89432, 110.0, 1.0, 1.12, 0.95],
    [581.0, 1.0, 3.45, 0.5, 0.0, 0.0, 1.0, 1.09343, -4.29496, 110.0, 1.0, 1.12, 0.95],
    [582.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06655, -35.70157, 110.0, 1.0, 1.12, 0.95],
    [583.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06655, -35.68838, 110.0, 1.0, 1.12, 0.95],
    [584.0, 1.0, 20.93, 1.51, 0.0, 0.0, 1.0, 1.06032, -37.10518, 110.0, 1.0, 1.12, 0.95],
    [585.0, 1.0, 1.42, 0.0, 0.0, 0.0, 1.0, 1.04975, -18.4402, 110.0, 1.0, 1.12, 0.95],
    [586.0, 1.0, 0.81, 0.2, 0.0, 0.0, 1.0, 1.09574, -21.67892, 110.0, 1.0, 1.12, 0.95],
    [587.0, 1.0, 15.7, 1.0, 0.0, 0.0, 1.0, 1.09222, -34.1112, 110.0, 1.0, 1.12, 0.95],
    [588.0, 1.0, 5.96, 0.3, 0.0, 0.0, 1.0, 1.11634, -22.70434, 110.0, 1.0, 1.12, 0.95],
    [589.0, 1.0, 4.06, 1.0, 0.0, 0.0, 1.0, 1.07941, -13.63373, 110.0, 1.0, 1.12, 0.95],
    [590.0, 1.0, 19.79, 6.03, 0.0, 0.0, 1.0, 1.102, -22.82528, 110.0, 1.0, 1.12, 0.95],
    [591.0, 1.0, 20.63, 6.73, 0.0, 0.0, 1.0, 1.11793, -10.0605, 110.0, 1.0, 1.12, 0.95],
    [592.0, 1.0, 6.5, 1.11, 0.0, 0.0, 1.0, 1.11031, -23.89013, 110.0, 1.0, 1.12, 0.95],
    [593.0, 1.0, 6.5, 1.11, 0.0, 0.0, 1.0, 1.1104, -23.87954, 110.0, 1.0, 1.12, 0.95],
    [594.0, 1.0, 5.15, 0.4, 0.0, 0.0, 1.0, 1.07808, -31.64824, 110.0, 1.0, 1.12, 0.95],
    [595.0, 1.0, 6.6, 1.0, 0.0, 0.0, 1.0, 1.04689, -25.88235, 110.0, 1.0, 1.12, 0.95],
    [596.0, 1.0, 7.0, 1.0, 0.0, 0.0, 1.0, 1.04682, -25.88906, 110.0, 1.0, 1.12, 0.95],
    [597.0, 2.0, 11.78, 1.0, 0.0, 0.0, 1.0, 1.08723, -5.12045, 110.0, 1.0, 1.12, 0.95],
    [598.0, 1.0, 7.82, 1.21, 0.0, 0.0, 1.0, 1.07827, -9.83735, 110.0, 1.0, 1.12, 0.95],
    [599.0, 1.0, 10.36, 2.01, 0.0, 0.0, 1.0, 1.08535, -5.2639, 110.0, 1.0, 1.12, 0.95],
    [600.0, 1.0, 9.65, 1.11, 0.0, 0.0, 1.0, 1.07711, -9.94819, 110.0, 1.0, 1.12, 0.95],
    [601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10394, -5.2008, 110.0, 1.0, 1.12, 0.95],
    [602.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10027, -5.11503, 110.0, 1.0, 1.12, 0.95],
    [603.0, 2.0, 2.02, 0.6, 0.0, 0.0, 1.0, 1.11189, -21.85077, 110.0, 1.0, 1.12, 0.95],
    [604.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1119, -21.85156, 110.0, 1.0, 1.12, 0.95],
    [605.0, 1.0, 8.58, 2.61, 0.0, 0.0, 1.0, 1.11067, -21.53484, 110.0, 1.0, 1.12, 0.95],
    [606.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11079, -21.52664, 110.0, 1.0, 1.12, 0.95],
    [607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09929, -26.08096, 110.0, 1.0, 1.12, 0.95],
    [608.0, 1.0, 8.37, 0.1, 0.0, 0.0, 1.0, 1.10468, -24.42472, 110.0, 1.0, 1.12, 0.95],
    [609.0, 1.0, 29.27, 6.43, 0.0, 0.0, 1.0, 1.10578, -22.13255, 110.0, 1.0, 1.12, 0.95],
    [610.0, 1.0, 29.27, 8.74, 0.0, 0.0, 1.0, 1.10583, -22.11542, 110.0, 1.0, 1.12, 0.95],
    [611.0, 1.0, 20.39, 5.12, 0.0, 0.0, 1.0, 1.1077, -21.66706, 110.0, 1.0, 1.12, 0.95],
    [612.0, 1.0, 20.39, 5.12, 0.0, 0.0, 1.0, 1.10756, -21.69387, 110.0, 1.0, 1.12, 0.95],
    [613.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10932, -21.40634, 110.0, 1.0, 1.12, 0.95],
    [614.0, 1.0, 14.13, 3.22, 0.0, 0.0, 1.0, 1.10932, -21.40634, 110.0, 1.0, 1.12, 0.95],
    [615.0, 1.0, 20.18, 5.02, 0.0, 0.0, 1.0, 1.10696, -23.12049, 110.0, 1.0, 1.12, 0.95],
    [616.0, 1.0, 20.18, 5.02, 0.0, 0.0, 1.0, 1.10716, -23.10469, 110.0, 1.0, 1.12, 0.95],
    [617.0, 1.0, 2.03, 1.0, 0.0, 0.0, 1.0, 1.09399, -25.52262, 110.0, 1.0, 1.12, 0.95],
    [618.0, 1.0, 10.36, 3.01, 0.0, 0.0, 1.0, 1.06337, -13.99285, 110.0, 1.0, 1.12, 0.95],
    [619.0, 1.0, 11.78, 2.01, 0.0, 0.0, 1.0, 1.05625, -29.29575, 110.0, 1.0, 1.12, 0.95],
    [620.0, 1.0, 4.54, 1.41, 0.0, 0.0, 1.0, 1.11036, -21.89423, 110.0, 1.0, 1.12, 0.95],
    [621.0, 1.0, 4.54, 1.41, 0.0, 0.0, 1.0, 1.11049, -21.88581, 110.0, 1.0, 1.12, 0.95],
    [622.0, 1.0, 18.17, 5.63, 0.0, 0.0, 1.0, 1.10561, -22.02831, 110.0, 1.0, 1.12, 0.95],
    [623.0, 1.0, 18.17, 5.83, 0.0, 0.0, 1.0, 1.10561, -22.03969, 110.0, 1.0, 1.12, 0.95],
    [624.0, 1.0, 16.65, 5.12, 0.0, 0.0, 1.0, 1.11166, -22.72982, 110.0, 1.0, 1.12, 0.95],
    [625.0, 1.0, 16.65, 5.12, 0.0, 0.0, 1.0, 1.10546, -22.26791, 110.0, 1.0, 1.12, 0.95],
    [626.0, 1.0, 13.12, 3.92, 0.0, 0.0, 1.0, 1.10709, -21.80951, 110.0, 1.0, 1.12, 0.95],
    [627.0, 1.0, 13.12, 3.92, 0.0, 0.0, 1.0, 1.107, -21.83261, 110.0, 1.0, 1.12, 0.95],
    [628.0, 1.0, 7.32, 0.1, 0.0, 0.0, 1.0, 1.06841, -37.52111, 110.0, 1.0, 1.12, 0.95],
    [629.0, 1.0, 25.23, 7.54, 0.0, 0.0, 1.0, 1.10865, -21.91491, 110.0, 1.0, 1.12, 0.95],
    [630.0, 1.0, 37.34, 11.15, 0.0, 0.0, 1.0, 1.10982, -21.00877, 110.0, 1.0, 1.12, 0.95],
    [631.0, 1.0, 0.81, 0.2, 0.0, 0.0, 1.0, 1.09935, -5.75557, 110.0, 1.0, 1.12, 0.95],
    [632.0, 1.0, 3.15, 0.7, 0.0, 0.0, 1.0, 1.09938, -5.76729, 110.0, 1.0, 1.12, 0.95],
    [633.0, 1.0, 26.01, 9.34, 0.0, 0.0, 1.0, 1.11166, -9.05132, 110.0, 1.0, 1.12, 0.95],
    [634.0, 1.0, 1.32, 0.2, 0.0, 0.0, 1.0, 1.09423, -25.68265, 110.0, 1.0, 1.12, 0.95],
    [635.0, 1.0, 4.04, 0.8, 0.0, 0.0, 1.0, 1.1119, -21.60699, 110.0, 1.0, 1.12, 0.95],
    [636.0, 1.0, 4.04, 0.8, 0.0, 0.0, 1.0, 1.11196, -21.59898, 110.0, 1.0, 1.12, 0.95],
    [637.0, 1.0, 4.19, 0.0, 0.0, 0.0, 1.0, 1.09902, -27.6085, 110.0, 1.0, 1.12, 0.95],
    [638.0, 1.0, 14.13, 3.52, 0.0, 0.0, 1.0, 1.10563, -22.39886, 110.0, 1.0, 1.12, 0.95],
    [639.0, 1.0, 14.13, 3.52, 0.0, 0.0, 1.0, 1.11118, -21.55175, 110.0, 1.0, 1.12, 0.95],
    [640.0, 1.0, 7.06, 2.11, 0.0, 0.0, 1.0, 1.10055, -23.35128, 110.0, 1.0, 1.12, 0.95],
    [641.0, 1.0, 7.06, 2.11, 0.0, 0.0, 1.0, 1.09676, -22.40812, 110.0, 1.0, 1.12, 0.95],
    [642.0, 1.0, 17.66, 4.42, 0.0, 0.0, 1.0, 1.10943, -21.38619, 110.0, 1.0, 1.12, 0.95],
    [643.0, 1.0, 17.66, 4.42, 0.0, 0.0, 1.0, 1.10944, -21.4206, 110.0, 1.0, 1.12, 0.95],
    [644.0, 1.0, 16.15, 4.52, 0.0, 0.0, 1.0, 1.10609, -22.34901, 110.0, 1.0, 1.12, 0.95],
    [645.0, 1.0, 16.15, 4.52, 0.0, 0.0, 1.0, 1.10602, -22.36046, 110.0, 1.0, 1.12, 0.95],
    [646.0, 1.0, 10.15, 1.71, 0.0, 0.0, 1.0, 1.06239, -25.13287, 110.0, 1.0, 1.12, 0.95],
    [647.0, 1.0, 10.25, 1.61, 0.0, 0.0, 1.0, 1.06223, -25.15475, 110.0, 1.0, 1.12, 0.95],
    [648.0, 1.0, 15.03, 1.81, 0.0, 0.0, 1.0, 1.08329, -7.56075, 110.0, 1.0, 1.12, 0.95],
    [649.0, 1.0, 10.36, 1.31, 0.0, 0.0, 1.0, 1.08334, -7.57869, 110.0, 1.0, 1.12, 0.95],
    [650.0, 1.0, 23.21, 6.93, 0.0, 0.0, 1.0, 1.11184, -22.75451, 110.0, 1.0, 1.12, 0.95],
    [651.0, 1.0, 23.21, 6.93, 0.0, 0.0, 1.0, 1.11192, -22.74205, 110.0, 1.0, 1.12, 0.95],
    [652.0, 1.0, 14.63, 3.32, 0.0, 0.0, 1.0, 1.1118, -22.73084, 110.0, 1.0, 1.12, 0.95],
    [653.0, 1.0, 14.63, 3.32, 0.0, 0.0, 1.0, 1.1119, -22.72558, 110.0, 1.0, 1.12, 0.95],
    [654.0, 1.0, 14.63, 3.82, 0.0, 0.0, 1.0, 1.11346, -20.88655, 110.0, 1.0, 1.12, 0.95],
    [655.0, 1.0, 14.63, 3.82, 0.0, 0.0, 1.0, 1.11343, -20.88751, 110.0, 1.0, 1.12, 0.95],
    [656.0, 1.0, 29.27, 9.34, 0.0, 0.0, 1.0, 1.10812, -21.93651, 110.0, 1.0, 1.12, 0.95],
    [657.0, 1.0, 29.27, 9.34, 0.0, 0.0, 1.0, 1.10813, -21.92899, 110.0, 1.0, 1.12, 0.95],
    [658.0, 1.0, 11.1, 3.32, 0.0, 0.0, 1.0, 1.10035, -23.13994, 110.0, 1.0, 1.12, 0.95],
    [659.0, 1.0, 11.1, 3.32, 0.0, 0.0, 1.0, 1.10042, -23.11961, 110.0, 1.0, 1.12, 0.95],
    [660.0, 1.0, 2.03, 0.5, 0.0, 0.0, 1.0, 1.08562, -7.39669, 110.0, 1.0, 1.12, 0.95],
    [661.0, 1.0, 7.11, 1.41, 0.0, 0.0, 1.0, 1.0589, -25.33909, 110.0, 1.0, 1.12, 0.95],
    [662.0, 1.0, 7.11, 1.41, 0.0, 0.0, 1.0, 1.0588, -25.35143, 110.0, 1.0, 1.12, 0.95],
    [663.0, 1.0, 10.09, 2.51, 0.0, 0.0, 1.0, 1.11176, -22.76625, 110.0, 1.0, 1.12, 0.95],
    [664.0, 1.0, 10.09, 2.51, 0.0, 0.0, 1.0, 1.10415, -22.43518, 110.0, 1.0, 1.12, 0.95],
    [665.0, 1.0, 30.78, 9.24, 0.0, 0.0, 1.0, 1.10993, -21.75753, 110.0, 1.0, 1.12, 0.95],
    [666.0, 1.0, 30.78, 9.24, 0.0, 0.0, 1.0, 1.10717, -21.70448, 110.0, 1.0, 1.12, 0.95],
    [667.0, 1.0, 26.24, 8.64, 0.0, 0.0, 1.0, 1.10733, -21.66598, 110.0, 1.0, 1.12, 0.95],
    [668.0, 1.0, 26.24, 8.64, 0.0, 0.0, 1.0, 1.10741, -21.65087, 110.0, 1.0, 1.12, 0.95],
    [669.0, 1.0, 5.86, 0.6, 0.0, 0.0, 1.0, 1.11762, -22.89683, 110.0, 1.0, 1.12, 0.95],
    [670.0, 2.0, 53.29, 50.64, 0.0, 0.0, 1.0, 1.11956, -20.97845, 110.0, 1.0, 1.12, 0.95],
    [671.0, 2.0, 55.3, 52.65, 0.0, 0.0, 1.0, 1.12, -20.55445, 110.0, 1.0, 1.12, 0.95],
    [672.0, 1.0, 16.15, 5.02, 0.0, 0.0, 1.0, 1.11891, -20.62601, 110.0, 1.0, 1.12, 0.95],
    [673.0, 1.0, 18.17, 5.63, 0.0, 0.0, 1.0, 1.11833, -21.05906, 110.0, 1.0, 1.12, 0.95],
    [674.0, 1.0, 15.14, 4.42, 0.0, 0.0, 1.0, 1.11039, -22.69626, 110.0, 1.0, 1.12, 0.95],
    [675.0, 1.0, 15.14, 4.42, 0.0, 0.0, 1.0, 1.11029, -22.6886, 110.0, 1.0, 1.12, 0.95],
    [676.0, 1.0, 25.23, 8.84, 0.0, 0.0, 1.0, 1.10727, -21.75286, 110.0, 1.0, 1.12, 0.95],
    [677.0, 1.0, 25.23, 8.84, 0.0, 0.0, 1.0, 1.10728, -21.74318, 110.0, 1.0, 1.12, 0.95],
    [678.0, 1.0, 19.18, 5.53, 0.0, 0.0, 1.0, 1.1137, -21.43943, 110.0, 1.0, 1.12, 0.95],
    [679.0, 1.0, 19.18, 5.53, 0.0, 0.0, 1.0, 1.11388, -21.40897, 110.0, 1.0, 1.12, 0.95],
    [680.0, 1.0, 26.74, 6.63, 0.0, 0.0, 1.0, 1.10196, -22.33808, 110.0, 1.0, 1.12, 0.95],
    [681.0, 1.0, 26.74, 6.63, 0.0, 0.0, 1.0, 1.10173, -22.35202, 110.0, 1.0, 1.12, 0.95],
    [682.0, 1.0, 25.23, 7.54, 0.0, 0.0, 1.0, 1.11233, -22.69223, 110.0, 1.0, 1.12, 0.95],
    [683.0, 1.0, 25.23, 7.54, 0.0, 0.0, 1.0, 1.1076, -21.75499, 110.0, 1.0, 1.12, 0.95],
    [684.0, 1.0, 8.07, 2.41, 0.0, 0.0, 1.0, 1.10943, -21.87098, 110.0, 1.0, 1.12, 0.95],
    [685.0, 1.0, 8.07, 2.41, 0.0, 0.0, 1.0, 1.10954, -21.87064, 110.0, 1.0, 1.12, 0.95],
    [686.0, 1.0, 22.2, 5.53, 0.0, 0.0, 1.0, 1.10923, -21.58489, 110.0, 1.0, 1.12, 0.95],
    [687.0, 1.0, 22.2, 5.53, 0.0, 0.0, 1.0, 1.10919, -21.58157, 110.0, 1.0, 1.12, 0.95],
    [688.0, 1.0, 22.2, 6.63, 0.0, 0.0, 1.0, 1.11274, -21.52199, 110.0, 1.0, 1.12, 0.95],
    [689.0, 1.0, 22.2, 6.63, 0.0, 0.0, 1.0, 1.11262, -21.53978, 110.0, 1.0, 1.12, 0.95],
    [690.0, 1.0, 12.11, 3.01, 0.0, 0.0, 1.0, 1.1103, -22.18323, 110.0, 1.0, 1.12, 0.95],
    [691.0, 1.0, 12.11, 3.01, 0.0, 0.0, 1.0, 1.11027, -22.16534, 110.0, 1.0, 1.12, 0.95],
    [692.0, 2.0, 48.44, 15.47, 0.0, 0.0, 1.0, 1.09872, -23.35898, 110.0, 1.0, 1.12, 0.95],
    [693.0, 1.0, 9.08, 2.91, 0.0, 0.0, 1.0, 1.10577, -22.06071, 110.0, 1.0, 1.12, 0.95],
    [694.0, 2.0, 15.94, 4.02, 0.0, 0.0, 1.0, 1.08197, -29.21921, 110.0, 1.0, 1.12, 0.95],
    [695.0, 1.0, 5.76, 0.5, 0.0, 0.0, 1.0, 1.08171, -35.73711, 110.0, 1.0, 1.12, 0.95],
    [696.0, 1.0, 18.31, 1.51, 0.0, 0.0, 1.0, 1.08741, -28.75188, 110.0, 1.0, 1.12, 0.95],
    [697.0, 1.0, 5.18, 0.0, 0.0, 0.0, 1.0, 1.07972, -29.34716, 110.0, 1.0, 1.12, 0.95],
    [698.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07968, -29.35127, 110.0, 1.0, 1.12, 0.95],
    [699.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03708, -26.12134, 110.0, 1.0, 1.12, 0.95],
    [700.0, 2.0, 24.09, 12.86, 0.0, 0.0, 1.0, 1.11463, -22.69045, 110.0, 1.0, 1.12, 0.95],
    [701.0, 2.0, 45.19, 32.65, 0.0, 0.0, 1.0, 1.11138, -21.84607, 110.0, 1.0, 1.12, 0.95],
    [702.0, 2.0, 14.07, 13.06, 0.0, 0.0, 1.0, 1.11468, -22.65396, 110.0, 1.0, 1.12, 0.95],
    [703.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08109, -28.77104, 110.0, 1.0, 1.12, 0.95],
    [704.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11162, -9.68159, 110.0, 1.0, 1.12, 0.95],
    [705.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11455, -26.0701, 110.0, 1.0, 1.12, 0.95],
    [706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11564, -26.15654, 110.0, 1.0, 1.12, 0.95],
    [707.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09639, -32.36815, 110.0, 1.0, 1.12, 0.95],
    [708.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11648, -21.30155, 110.0, 1.0, 1.12, 0.95],
    [709.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10865, -22.32118, 110.0, 1.0, 1.12, 0.95],
    [710.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10202, -25.02695, 110.0, 1.0, 1.12, 0.95],
    [711.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1104, -8.77322, 110.0, 1.0, 1.12, 0.95],
    [712.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11654, -21.27512, 110.0, 1.0, 1.12, 0.95],
    [713.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10172, -22.33132, 110.0, 1.0, 1.12, 0.95],
    [714.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07555, -24.19726, 110.0, 1.0, 1.12, 0.95],
    [715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10877, -21.95119, 110.0, 1.0, 1.12, 0.95],
    [716.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1097, -21.03794, 110.0, 1.0, 1.12, 0.95],
    [717.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0613, -3.66032, 110.0, 1.0, 1.12, 0.95],
    [718.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11067, -8.57952, 110.0, 1.0, 1.12, 0.95],
    [719.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08629, -0.55494, 110.0, 1.0, 1.12, 0.95],
    [720.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0612, -25.98041, 110.0, 1.0, 1.12, 0.95],
    [721.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0665, -25.29114, 110.0, 1.0, 1.12, 0.95],
    [722.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10788, -22.88028, 110.0, 1.0, 1.12, 0.95],
    [723.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09376, -4.25393, 110.0, 1.0, 1.12, 0.95],
    [724.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09929, -26.08096, 110.0, 1.0, 1.12, 0.95],
    [725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08526, -23.36466, 110.0, 1.0, 1.12, 0.95],
    [726.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11347, -8.88814, 110.0, 1.0, 1.12, 0.95],
    [727.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11692, -8.70785, 110.0, 1.0, 1.12, 0.95],
    [728.0, 1.0, 12.89, 2.51, 0.0, 0.0, 1.0, 1.11226, -21.90887, 110.0, 1.0, 1.12, 0.95],
    [729.0, 1.0, 10.15, 2.01, 0.0, 0.0, 1.0, 1.09987, -23.4175, 110.0, 1.0, 1.12, 0.95],
    [730.0, 1.0, 10.86, 1.41, 0.0, 0.0, 1.0, 1.08487, -23.41286, 110.0, 1.0, 1.12, 0.95],
    [731.0, 1.0, 6.9, 0.3, 0.0, 0.0, 1.0, 1.10578, -27.12989, 110.0, 1.0, 1.12, 0.95],
    [732.0, 1.0, 9.42, 0.6, 0.0, 0.0, 1.0, 1.08916, -29.05207, 110.0, 1.0, 1.12, 0.95],
    [733.0, 1.0, 10.46, 1.0, 0.0, 0.0, 1.0, 1.08921, -29.05079, 110.0, 1.0, 1.12, 0.95],
    [734.0, 1.0, 5.69, 1.0, 0.0, 0.0, 1.0, 1.08043, -9.06083, 110.0, 1.0, 1.12, 0.95],
    [735.0, 2.0, 7.21, 1.31, 0.0, 0.0, 1.0, 1.0952, -10.05171, 110.0, 1.0, 1.12, 0.95],
    [736.0, 1.0, 7.21, 1.31, 0.0, 0.0, 1.0, 1.09535, -10.05951, 110.0, 1.0, 1.12, 0.95],
    [737.0, 1.0, 13.41, 5.63, 0.0, 0.0, 1.0, 1.11554, -8.95113, 110.0, 1.0, 1.12, 0.95],
    [738.0, 1.0, 5.79, 2.41, 0.0, 0.0, 1.0, 1.12, -10.31834, 110.0, 1.0, 1.12, 0.95],
    [739.0, 1.0, 0.61, 0.2, 0.0, 0.0, 1.0, 1.08881, -0.67165, 110.0, 1.0, 1.12, 0.95],
    [740.0, 1.0, 8.33, 0.6, 0.0, 0.0, 1.0, 1.08868, -10.34024, 110.0, 1.0, 1.12, 0.95],
    [741.0, 1.0, 3.15, 0.7, 0.0, 0.0, 1.0, 1.07624, -3.6009, 110.0, 1.0, 1.12, 0.95],
    [742.0, 1.0, 3.76, 0.8, 0.0, 0.0, 1.0, 1.07625, -3.59964, 110.0, 1.0, 1.12, 0.95],
    [743.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1113, -8.57755, 110.0, 1.0, 1.12, 0.95],
    [744.0, 1.0, 4.54, 1.41, 0.0, 0.0, 1.0, 1.1076, -22.20683, 110.0, 1.0, 1.12, 0.95],
    [745.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10748, -22.22434, 110.0, 1.0, 1.12, 0.95],
    [746.0, 1.0, 0.4, 0.1, 0.0, 0.0, 1.0, 1.1087, -21.82404, 110.0, 1.0, 1.12, 0.95],
    [747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10876, -21.85166, 110.0, 1.0, 1.12, 0.95],
    [748.0, 1.0, 8.33, 2.41, 0.0, 0.0, 1.0, 1.08388, -13.5802, 110.0, 1.0, 1.12, 0.95],
    [749.0, 1.0, 13.64, 0.5, 0.0, 0.0, 1.0, 1.08468, -28.18713, 110.0, 1.0, 1.12, 0.95],
    [750.0, 1.0, 9.14, 3.01, 0.0, 0.0, 1.0, 1.11684, -8.71406, 110.0, 1.0, 1.12, 0.95],
    [751.0, 1.0, 7.11, 2.01, 0.0, 0.0, 1.0, 1.05469, -29.16845, 110.0, 1.0, 1.12, 0.95],
    [752.0, 2.0, 14.9, 2.31, 0.0, 0.0, 1.0, 1.09731, -25.26461, 110.0, 1.0, 1.12, 0.95],
    [753.0, 1.0, 10.36, 1.51, 0.0, 0.0, 1.0, 1.09664, -24.41029, 110.0, 1.0, 1.12, 0.95],
    [754.0, 1.0, 6.2, 0.6, 0.0, 0.0, 1.0, 1.0966, -24.40938, 110.0, 1.0, 1.12, 0.95],
    [755.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11233, -14.23434, 110.0, 2.0, 1.12, 0.95],
    [756.0, 1.0, 10.28, 0.22, 0.0, 0.0, 1.0, 1.11233, -14.22901, 110.0, 2.0, 1.12, 0.95],
    [757.0, 1.0, 3.77, -0.8, 0.0, 0.0, 1.0, 1.09117, -14.3704, 110.0, 2.0, 1.12, 0.95],
    [758.0, 1.0, 8.5, 0.9, 0.0, 0.0, 1.0, 1.10116, -15.73552, 110.0, 2.0, 1.12, 0.95],
    [759.0, 1.0, 11.94, 0.8, 0.0, 0.0, 1.0, 1.08908, -14.93788, 110.0, 2.0, 1.12, 0.95],
    [760.0, 1.0, 8.64, 1.0, 0.0, 0.0, 1.0, 1.09894, -15.49167, 110.0, 2.0, 1.12, 0.95],
    [761.0, 1.0, 22.91, 8.04, 0.0, 0.0, 1.0, 1.09617, -13.71927, 110.0, 2.0, 1.12, 0.95],
    [762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09616, -13.7245, 110.0, 2.0, 1.12, 0.95],
    [763.0, 1.0, 21.52, 4.02, 0.0, 0.0, 1.0, 1.09874, -16.03872, 110.0, 2.0, 1.12, 0.95],
    [764.0, 1.0, 10.76, 1.0, 0.0, 0.0, 1.0, 1.09628, -14.58675, 110.0, 2.0, 1.12, 0.95],
    [765.0, 1.0, 5.81, 1.31, 0.0, 0.0, 1.0, 1.06798, -14.27619, 110.0, 2.0, 1.12, 0.95],
    [766.0, 2.0, 20.12, 2.81, 0.0, 0.0, 1.0, 1.09745, -14.44931, 110.0, 2.0, 1.12, 0.95],
    [767.0, 1.0, 6.78, 1.11, 0.0, 0.0, 1.0, 1.09655, -14.57814, 110.0, 2.0, 1.12, 0.95],
    [768.0, 1.0, 7.53, 0.0, 0.0, 0.0, 1.0, 1.08342, -14.32146, 110.0, 2.0, 1.12, 0.95],
    [769.0, 1.0, 2.77, 0.0, 0.0, 0.0, 1.0, 1.08335, -14.32507, 110.0, 2.0, 1.12, 0.95],
    [770.0, 1.0, 10.11, 1.11, 0.0, 0.0, 1.0, 1.05137, -23.94645, 110.0, 2.0, 1.12, 0.95],
    [771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05142, -23.95216, 110.0, 2.0, 1.12, 0.95],
    [772.0, 1.0, 15.92, 1.11, 0.0, 0.0, 1.0, 1.0505, -23.84319, 110.0, 2.0, 1.12, 0.95],
    [773.0, 1.0, 3.76, 0.3, 0.0, 0.0, 1.0, 1.08559, -15.95323, 110.0, 2.0, 1.12, 0.95],
    [774.0, 1.0, 3.44, 0.0, 0.0, 0.0, 1.0, 1.08434, -16.2975, 110.0, 2.0, 1.12, 0.95],
    [775.0, 2.0, 23.8, 1.71, 0.0, 0.0, 1.0, 1.09432, -15.83936, 110.0, 2.0, 1.12, 0.95],
    [776.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09437, -15.83323, 110.0, 2.0, 1.12, 0.95],
    [777.0, 1.0, 12.91, 1.0, 0.0, 0.0, 1.0, 1.09733, -11.31239, 110.0, 2.0, 1.12, 0.95],
    [778.0, 1.0, 6.45, 0.0, 0.0, 0.0, 1.0, 1.09837, -11.29904, 110.0, 2.0, 1.12, 0.95],
    [779.0, 1.0, 9.97, 2.21, 0.0, 0.0, 1.0, 1.10217, -15.17302, 110.0, 2.0, 1.12, 0.95],
    [780.0, 1.0, 11.62, 0.6, 0.0, 0.0, 1.0, 1.08821, -15.00564, 110.0, 2.0, 1.12, 0.95],
    [781.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09369, -16.54066, 110.0, 2.0, 1.12, 0.95],
    [782.0, 1.0, 11.83, 1.51, 0.0, 0.0, 1.0, 1.09371, -16.53974, 110.0, 2.0, 1.12, 0.95],
    [783.0, 1.0, 13.99, 4.02, 0.0, 0.0, 1.0, 1.0934, -16.55532, 110.0, 2.0, 1.12, 0.95],
    [784.0, 1.0, 9.47, 0.4, 0.0, 0.0, 1.0, 1.09521, -16.52262, 110.0, 2.0, 1.12, 0.95],
    [785.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10515, -12.01623, 110.0, 2.0, 1.12, 0.95],
    [786.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1051, -12.017, 110.0, 2.0, 1.12, 0.95],
    [787.0, 1.0, 9.04, 0.0, 0.0, 0.0, 1.0, 1.09532, -16.52768, 110.0, 2.0, 1.12, 0.95],
    [788.0, 1.0, 8.61, 1.51, 0.0, 0.0, 1.0, 1.09157, -13.90702, 110.0, 2.0, 1.12, 0.95],
    [789.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09641, -16.36203, 110.0, 2.0, 1.12, 0.95],
    [790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09636, -16.38251, 110.0, 2.0, 1.12, 0.95],
    [791.0, 1.0, 7.53, 0.5, 0.0, 0.0, 1.0, 1.09479, -11.90942, 110.0, 2.0, 1.12, 0.95],
    [792.0, 1.0, 9.79, 1.0, 0.0, 0.0, 1.0, 1.09478, -16.5767, 110.0, 2.0, 1.12, 0.95],
    [793.0, 1.0, 12.97, 0.6, 0.0, 0.0, 1.0, 1.08691, -16.28527, 110.0, 2.0, 1.12, 0.95],
    [794.0, 1.0, 4.3, 0.0, 0.0, 0.0, 1.0, 1.10246, -14.32193, 110.0, 2.0, 1.12, 0.95],
    [795.0, 1.0, 3.23, 0.5, 0.0, 0.0, 1.0, 1.07731, -13.42535, 110.0, 2.0, 1.12, 0.95],
    [796.0, 1.0, 8.71, 1.71, 0.0, 0.0, 1.0, 1.09264, -14.43293, 110.0, 2.0, 1.12, 0.95],
    [797.0, 1.0, 4.3, 0.5, 0.0, 0.0, 1.0, 1.09884, -10.18895, 110.0, 2.0, 1.12, 0.95],
    [798.0, 2.0, 6.13, 17.08, 0.0, 0.0, 1.0, 1.11549, -12.02448, 110.0, 2.0, 1.12, 0.95],
    [799.0, 1.0, 6.56, 1.21, 0.0, 0.0, 1.0, 1.09141, -14.20951, 110.0, 2.0, 1.12, 0.95],
    [800.0, 1.0, 35.5, 8.04, 0.0, 0.0, 1.0, 1.09851, -19.24562, 110.0, 2.0, 1.12, 0.95],
    [801.0, 2.0, 3.12, 0.6, 0.0, 0.0, 1.0, 1.06826, -15.14378, 110.0, 2.0, 1.12, 0.95],
    [802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06677, -14.81439, 110.0, 2.0, 1.12, 0.95],
    [803.0, 1.0, 4.3, 1.0, 0.0, 0.0, 1.0, 1.10692, -10.77173, 110.0, 2.0, 1.12, 0.95],
    [804.0, 1.0, 7.1, 1.99, 0.0, 0.0, 1.0, 1.10694, -14.90899, 110.0, 2.0, 1.12, 0.95],
    [805.0, 1.0, 10.76, 2.51, 0.0, 0.0, 1.0, 1.09242, -14.11984, 110.0, 2.0, 1.12, 0.95],
    [806.0, 1.0, 7.32, 2.41, 0.0, 0.0, 1.0, 1.10996, -10.57757, 110.0, 2.0, 1.12, 0.95],
    [807.0, 1.0, 11.51, -1.91, 0.0, 0.0, 1.0, 1.07072, -15.32937, 110.0, 2.0, 1.12, 0.95],
    [808.0, 2.0, 11.4, 2.91, 0.0, 0.0, 1.0, 1.09831, -15.46461, 110.0, 2.0, 1.12, 0.95],
    [809.0, 2.0, 19.04, 2.81, 0.0, 0.0, 1.0, 1.09858, -15.44595, 110.0, 2.0, 1.12, 0.95],
    [810.0, 1.0, 9.57, 2.71, 0.0, 0.0, 1.0, 1.11413, -12.17435, 110.0, 2.0, 1.12, 0.95],
    [811.0, 1.0, 29.15, 14.97, 0.0, 0.0, 1.0, 1.10019, -14.20825, 110.0, 2.0, 1.12, 0.95],
    [812.0, 1.0, 13.88, 5.33, 0.0, 0.0, 1.0, 1.09903, -14.28187, 110.0, 2.0, 1.12, 0.95],
    [813.0, 1.0, 17.21, 7.64, 0.0, 0.0, 1.0, 1.11377, -12.19445, 110.0, 2.0, 1.12, 0.95],
    [814.0, 1.0, 14.74, 8.84, 0.0, 0.0, 1.0, 1.0927, -13.87025, 110.0, 2.0, 1.12, 0.95],
    [815.0, 1.0, 0.22, 0.0, 0.0, 0.0, 1.0, 1.08815, -14.65039, 110.0, 2.0, 1.12, 0.95],
    [816.0, 1.0, 7.61, 0.9, 0.0, 0.0, 1.0, 1.05237, -24.19531, 110.0, 2.0, 1.12, 0.95],
    [817.0, 1.0, 5.92, 1.31, 0.0, 0.0, 1.0, 1.08758, -14.87971, 110.0, 2.0, 1.12, 0.95],
    [818.0, 1.0, 6.45, 1.0, 0.0, 0.0, 1.0, 1.09246, -14.20015, 110.0, 2.0, 1.12, 0.95],
    [819.0, 1.0, 11.73, 0.1, 0.0, 0.0, 1.0, 1.10193, -14.71825, 110.0, 2.0, 1.12, 0.95],
    [820.0, 1.0, 12.91, 0.0, 0.0, 0.0, 1.0, 1.08071, -16.92293, 110.0, 2.0, 1.12, 0.95],
    [821.0, 1.0, 4.84, 0.0, 0.0, 0.0, 1.0, 1.08777, -11.0974, 110.0, 2.0, 1.12, 0.95],
    [822.0, 1.0, 9.68, 0.5, 0.0, 0.0, 1.0, 1.0885, -11.33603, 110.0, 2.0, 1.12, 0.95],
    [823.0, 1.0, 2.47, 0.4, 0.0, 0.0, 1.0, 1.07774, -15.397, 110.0, 2.0, 1.12, 0.95],
    [824.0, 1.0, 8.61, 1.0, 0.0, 0.0, 1.0, 1.09435, -14.86859, 110.0, 2.0, 1.12, 0.95],
    [825.0, 1.0, 3.44, 1.11, 0.0, 0.0, 1.0, 1.05306, -23.86861, 110.0, 2.0, 1.12, 0.95],
    [826.0, 1.0, 5.38, 0.2, 0.0, 0.0, 1.0, 1.08546, -16.19645, 110.0, 2.0, 1.12, 0.95],
    [827.0, 1.0, 5.59, 0.0, 0.0, 0.0, 1.0, 1.10134, -14.94335, 110.0, 2.0, 1.12, 0.95],
    [828.0, 1.0, 0.86, 0.0, 0.0, 0.0, 1.0, 1.1064, -12.10971, 110.0, 2.0, 1.12, 0.95],
    [829.0, 1.0, 4.02, 0.99, 0.0, 0.0, 1.0, 1.08285, -16.60165, 110.0, 2.0, 1.12, 0.95],
    [830.0, 1.0, 1.08, 0.0, 0.0, 0.0, 1.0, 1.09248, -12.87152, 110.0, 2.0, 1.12, 0.95],
    [831.0, 1.0, 13.77, 2.21, 0.0, 0.0, 1.0, 1.10146, -12.45877, 110.0, 2.0, 1.12, 0.95],
    [832.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -13.23249, 110.0, 2.0, 1.12, 0.95],
    [833.0, 1.0, 6.71, 0.1, 0.0, 0.0, 1.0, 1.08532, -18.45881, 110.0, 2.0, 1.12, 0.95],
    [834.0, 1.0, 3.23, 1.0, 0.0, 0.0, 1.0, 1.09204, -13.16595, 110.0, 2.0, 1.12, 0.95],
    [835.0, 1.0, 9.04, 2.41, 0.0, 0.0, 1.0, 1.0941, -15.85684, 110.0, 2.0, 1.12, 0.95],
    [836.0, 1.0, 0.92, 0.0, 0.0, 0.0, 1.0, 1.09311, -13.1228, 110.0, 2.0, 1.12, 0.95],
    [837.0, 1.0, 37.65, 4.52, 0.0, 0.0, 1.0, 1.09042, -13.1076, 110.0, 2.0, 1.12, 0.95],
    [838.0, 1.0, 22.59, 1.51, 0.0, 0.0, 1.0, 1.09067, -13.2143, 110.0, 2.0, 1.12, 0.95],
    [839.0, 1.0, 16.14, 1.51, 0.0, 0.0, 1.0, 1.09059, -13.39063, 110.0, 2.0, 1.12, 0.95],
    [840.0, 1.0, 0.92, 0.0, 0.0, 0.0, 1.0, 1.09311, -13.12298, 110.0, 2.0, 1.12, 0.95],
    [841.0, 1.0, 1.08, 0.0, 0.0, 0.0, 1.0, 1.09906, -10.88377, 110.0, 2.0, 1.12, 0.95],
    [842.0, 1.0, 5.7, -2.31, 0.0, 0.0, 1.0, 1.10252, -12.50072, 110.0, 2.0, 1.12, 0.95],
    [843.0, 1.0, 4.82, 1.26, 0.0, 0.0, 1.0, 1.08498, -16.46804, 110.0, 2.0, 1.12, 0.95],
    [844.0, 1.0, 6.6, 2.25, 0.0, 0.0, 1.0, 1.10258, -14.81488, 110.0, 2.0, 1.12, 0.95],
    [845.0, 1.0, 3.23, 0.5, 0.0, 0.0, 1.0, 1.09126, -14.07393, 110.0, 2.0, 1.12, 0.95],
    [846.0, 2.0, 13.06, 30.14, 0.0, 0.0, 1.0, 1.12, -13.23249, 110.0, 2.0, 1.12, 0.95],
    [847.0, 2.0, 13.06, 30.14, 0.0, 0.0, 1.0, 1.12, -13.24036, 110.0, 2.0, 1.12, 0.95],
    [848.0, 1.0, 5.92, 0.5, 0.0, 0.0, 1.0, 1.09058, -13.277, 110.0, 2.0, 1.12, 0.95],
    [849.0, 1.0, 37.65, 1.0, 0.0, 0.0, 1.0, 1.09313, -13.11989, 110.0, 2.0, 1.12, 0.95],
    [850.0, 1.0, 6.56, 1.41, 0.0, 0.0, 1.0, 1.0783, -15.36808, 110.0, 2.0, 1.12, 0.95],
    [851.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08874, -14.76128, 110.0, 2.0, 1.12, 0.95],
    [852.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08876, -14.76704, 110.0, 2.0, 1.12, 0.95],
    [853.0, 1.0, 12.26, 1.41, 0.0, 0.0, 1.0, 1.07853, -15.36127, 110.0, 2.0, 1.12, 0.95],
    [854.0, 2.0, 19.31, 2.32, 0.0, 0.0, 1.0, 1.07804, -15.36675, 110.0, 2.0, 1.12, 0.95],
    [855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07809, -15.35968, 110.0, 2.0, 1.12, 0.95],
    [856.0, 1.0, 6.45, 1.0, 0.0, 0.0, 1.0, 1.0785, -15.36477, 110.0, 2.0, 1.12, 0.95],
    [857.0, 1.0, 7.42, 0.7, 0.0, 0.0, 1.0, 1.08494, -15.00908, 110.0, 2.0, 1.12, 0.95],
    [858.0, 1.0, 10.76, 1.0, 0.0, 0.0, 1.0, 1.07052, -14.24705, 110.0, 2.0, 1.12, 0.95],
    [859.0, 1.0, 2.15, 1.0, 0.0, 0.0, 1.0, 1.0703, -14.19169, 110.0, 2.0, 1.12, 0.95],
    [860.0, 2.0, 25.82, 8.44, 0.0, 0.0, 1.0, 1.09667, -15.8532, 110.0, 2.0, 1.12, 0.95],
    [861.0, 1.0, 10.76, 1.51, 0.0, 0.0, 1.0, 1.07024, -14.16626, 110.0, 2.0, 1.12, 0.95],
    [862.0, 1.0, 7.53, 0.0, 0.0, 0.0, 1.0, 1.10071, -9.16268, 110.0, 2.0, 1.12, 0.95],
    [863.0, 1.0, 25.82, 1.0, 0.0, 0.0, 1.0, 1.08994, -13.43913, 110.0, 2.0, 1.12, 0.95],
    [864.0, 1.0, 17.21, 2.51, 0.0, 0.0, 1.0, 1.11206, -13.82815, 110.0, 2.0, 1.12, 0.95],
    [865.0, 1.0, 21.3, 3.52, 0.0, 0.0, 1.0, 1.08547, -14.93934, 110.0, 2.0, 1.12, 0.95],
    [866.0, 1.0, 11.62, 2.01, 0.0, 0.0, 1.0, 1.07824, -17.18443, 110.0, 2.0, 1.12, 0.95],
    [867.0, 1.0, 26.81, 3.22, 0.0, 0.0, 1.0, 1.09513, -16.71111, 110.0, 2.0, 1.12, 0.95],
    [868.0, 1.0, 11.91, 0.0, 0.0, 0.0, 1.0, 1.10078, -15.78233, 110.0, 2.0, 1.12, 0.95],
    [869.0, 1.0, 21.99, 1.47, 0.0, 0.0, 1.0, 1.10965, -14.65888, 110.0, 2.0, 1.12, 0.95],
    [870.0, 2.0, 13.56, 31.25, 0.0, 0.0, 1.0, 1.11642, -13.79551, 110.0, 2.0, 1.12, 0.95],
    [871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11633, -13.81955, 110.0, 2.0, 1.12, 0.95],
    [872.0, 1.0, 14.09, 0.9, 0.0, 0.0, 1.0, 1.10913, -12.39134, 110.0, 2.0, 1.12, 0.95],
    [873.0, 1.0, 8.18, 2.01, 0.0, 0.0, 1.0, 1.09591, -14.47744, 110.0, 2.0, 1.12, 0.95],
    [874.0, 1.0, 6.56, 1.71, 0.0, 0.0, 1.0, 1.10863, -12.41744, 110.0, 2.0, 1.12, 0.95],
    [875.0, 1.0, 2.0, 0.5, 0.0, 0.0, 1.0, 1.10892, -14.6004, 110.0, 2.0, 1.12, 0.95],
    [876.0, 2.0, 17.23, 9.22, 0.0, 0.0, 1.0, 1.10874, -14.5955, 110.0, 2.0, 1.12, 0.95],
    [877.0, 1.0, 4.87, 0.65, 0.0, 0.0, 1.0, 1.10888, -14.64944, 110.0, 2.0, 1.12, 0.95],
    [878.0, 1.0, 14.2, 1.22, 0.0, 0.0, 1.0, 1.10704, -14.94006, 110.0, 2.0, 1.12, 0.95],
    [879.0, 1.0, 9.68, 1.0, 0.0, 0.0, 1.0, 1.09129, -14.64166, 110.0, 2.0, 1.12, 0.95],
    [880.0, 1.0, 10.89, 1.61, 0.0, 0.0, 1.0, 1.05376, -24.50762, 110.0, 2.0, 1.12, 0.95],
    [881.0, 1.0, 4.09, 1.0, 0.0, 0.0, 1.0, 1.08544, -14.94164, 110.0, 2.0, 1.12, 0.95],
    [882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10917, -14.70738, 110.0, 2.0, 1.12, 0.95],
    [883.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10907, -14.73997, 110.0, 2.0, 1.12, 0.95],
    [884.0, 1.0, 3.98, 0.6, 0.0, 0.0, 1.0, 1.0733, -19.52094, 110.0, 2.0, 1.12, 0.95],
    [885.0, 1.0, 17.5, 1.89, 0.0, 0.0, 1.0, 1.10603, -15.07583, 110.0, 2.0, 1.12, 0.95],
    [886.0, 1.0, 19.56, 2.22, 0.0, 0.0, 1.0, 1.10878, -14.47766, 110.0, 2.0, 1.12, 0.95],
    [887.0, 1.0, 23.82, 2.99, 0.0, 0.0, 1.0, 1.10588, -15.10271, 110.0, 2.0, 1.12, 0.95],
    [888.0, 1.0, 4.6, 0.25, 0.0, 0.0, 1.0, 1.10948, -14.60398, 110.0, 2.0, 1.12, 0.95],
    [889.0, 1.0, 0.69, 0.06, 0.0, 0.0, 1.0, 1.10954, -14.59737, 110.0, 2.0, 1.12, 0.95],
    [890.0, 2.0, 21.89, 2.21, 0.0, 0.0, 1.0, 1.1085, -14.50521, 110.0, 2.0, 1.12, 0.95],
    [891.0, 1.0, 9.19, 0.6, 0.0, 0.0, 1.0, 1.11012, -14.38512, 110.0, 2.0, 1.12, 0.95],
    [892.0, 1.0, 12.98, 2.4, 0.0, 0.0, 1.0, 1.109, -14.60809, 110.0, 2.0, 1.12, 0.95],
    [893.0, 2.0, 3.23, 0.0, 0.0, 0.0, 1.0, 1.10501, -12.0116, 110.0, 2.0, 1.12, 0.95],
    [894.0, 1.0, 2.15, 1.0, 0.0, 0.0, 1.0, 1.10518, -11.98281, 110.0, 2.0, 1.12, 0.95],
    [895.0, 1.0, 3.55, 0.0, 0.0, 0.0, 1.0, 1.08394, -17.86608, 110.0, 2.0, 1.12, 0.95],
    [896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08536, -13.14104, 110.0, 2.0, 1.12, 0.95],
    [897.0, 1.0, 15.06, 2.01, 0.0, 0.0, 1.0, 1.10166, -6.64042, 110.0, 2.0, 1.12, 0.95],
    [898.0, 1.0, 13.87, 1.0, 0.0, 0.0, 1.0, 1.05769, -22.39517, 110.0, 2.0, 1.12, 0.95],
    [899.0, 1.0, 2.69, 0.0, 0.0, 0.0, 1.0, 1.07374, -17.31346, 110.0, 2.0, 1.12, 0.95],
    [900.0, 1.0, 9.68, 1.51, 0.0, 0.0, 1.0, 1.09059, -14.58572, 110.0, 2.0, 1.12, 0.95],
    [901.0, 1.0, 0.54, 0.0, 0.0, 0.0, 1.0, 1.10546, -17.90102, 110.0, 2.0, 1.12, 0.95],
    [902.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1105, -14.35972, 110.0, 2.0, 1.12, 0.95],
    [903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1106, -14.35154, 110.0, 2.0, 1.12, 0.95],
    [904.0, 1.0, 22.59, 16.38, 0.0, 0.0, 1.0, 1.10203, -11.30376, 110.0, 2.0, 1.12, 0.95],
    [905.0, 1.0, 23.67, 6.03, 0.0, 0.0, 1.0, 1.08536, -13.14104, 110.0, 2.0, 1.12, 0.95],
    [906.0, 1.0, 6.92, 3.91, 0.0, 0.0, 1.0, 1.08538, -13.14233, 110.0, 2.0, 1.12, 0.95],
    [907.0, 1.0, 6.78, 0.2, 0.0, 0.0, 1.0, 1.10563, -11.00249, 110.0, 2.0, 1.12, 0.95],
    [908.0, 2.0, 12.15, 3.01, 0.0, 0.0, 1.0, 1.10489, -11.04678, 110.0, 2.0, 1.12, 0.95],
    [909.0, 1.0, 9.68, 1.0, 0.0, 0.0, 1.0, 1.0952, -12.0695, 110.0, 2.0, 1.12, 0.95],
    [910.0, 1.0, 18.29, 0.1, 0.0, 0.0, 1.0, 1.07919, -17.08155, 110.0, 2.0, 1.12, 0.95],
    [911.0, 1.0, 4.52, 0.6, 0.0, 0.0, 1.0, 1.08707, -16.37536, 110.0, 2.0, 1.12, 0.95],
    [912.0, 1.0, 10.54, 1.71, 0.0, 0.0, 1.0, 1.1019, -12.318, 110.0, 2.0, 1.12, 0.95],
    [913.0, 2.0, 20.98, 1.51, 0.0, 0.0, 1.0, 1.06654, -14.97926, 110.0, 2.0, 1.12, 0.95],
    [914.0, 1.0, 11.62, 2.81, 0.0, 0.0, 1.0, 1.11132, -12.47275, 110.0, 2.0, 1.12, 0.95],
    [915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09641, -11.98927, 110.0, 2.0, 1.12, 0.95],
    [916.0, 1.0, 3.23, 0.0, 0.0, 0.0, 1.0, 1.09854, -16.08218, 110.0, 2.0, 1.12, 0.95],
    [917.0, 1.0, 6.45, 1.0, 0.0, 0.0, 1.0, 1.08834, -14.50978, 110.0, 2.0, 1.12, 0.95],
    [918.0, 2.0, 11.13, 0.95, 0.0, 0.0, 1.0, 1.09251, -16.17222, 110.0, 2.0, 1.12, 0.95],
    [919.0, 1.0, 0.11, 0.0, 0.0, 0.0, 1.0, 1.10862, -12.21013, 110.0, 2.0, 1.12, 0.95],
    [920.0, 1.0, 3.23, 0.5, 0.0, 0.0, 1.0, 1.08216, -13.47064, 110.0, 2.0, 1.12, 0.95],
    [921.0, 1.0, 8.28, 1.0, 0.0, 0.0, 1.0, 1.09795, -13.16433, 110.0, 2.0, 1.12, 0.95],
    [922.0, 1.0, 43.03, 10.05, 0.0, 0.0, 1.0, 1.09521, -13.59872, 110.0, 2.0, 1.12, 0.95],
    [923.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09529, -13.56424, 110.0, 2.0, 1.12, 0.95],
    [924.0, 1.0, 5.44, 0.0, 0.0, 0.0, 1.0, 1.09496, -13.64783, 110.0, 2.0, 1.12, 0.95],
    [925.0, 1.0, 1.61, 0.3, 0.0, 0.0, 1.0, 1.10732, -11.51115, 110.0, 2.0, 1.12, 0.95],
    [926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09882, -10.97658, 110.0, 2.0, 1.12, 0.95],
    [927.0, 1.0, 43.03, 30.14, 0.0, 0.0, 1.0, 1.09881, -10.97635, 110.0, 2.0, 1.12, 0.95],
    [928.0, 1.0, 5.44, 0.0, 0.0, 0.0, 1.0, 1.095, -13.6391, 110.0, 2.0, 1.12, 0.95],
    [929.0, 2.0, 16.14, 2.51, 0.0, 0.0, 1.0, 1.09201, -13.97078, 110.0, 2.0, 1.12, 0.95],
    [930.0, 1.0, 20.65, 1.41, 0.0, 0.0, 1.0, 1.09292, -13.93131, 110.0, 2.0, 1.12, 0.95],
    [931.0, 1.0, 10.22, 0.3, 0.0, 0.0, 1.0, 1.09119, -14.27046, 110.0, 2.0, 1.12, 0.95],
    [932.0, 1.0, 11.35, 0.8, 0.0, 0.0, 1.0, 1.08126, -18.7645, 110.0, 2.0, 1.12, 0.95],
    [933.0, 1.0, 4.3, 0.5, 0.0, 0.0, 1.0, 1.08413, -14.39872, 110.0, 2.0, 1.12, 0.95],
    [934.0, 2.0, 13.06, 30.14, 0.0, 0.0, 1.0, 1.11698, -10.01944, 110.0, 2.0, 1.12, 0.95],
    [935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11696, -10.03314, 110.0, 2.0, 1.12, 0.95],
    [936.0, 2.0, 0.1, 1.0, 0.0, 0.0, 1.0, 1.09445, -14.07369, 110.0, 2.0, 1.12, 0.95],
    [937.0, 1.0, 5.38, 0.5, 0.0, 0.0, 1.0, 1.09907, -10.85671, 110.0, 2.0, 1.12, 0.95],
    [938.0, 1.0, 6.45, 1.0, 0.0, 0.0, 1.0, 1.10528, -14.16874, 110.0, 2.0, 1.12, 0.95],
    [939.0, 2.0, 5.38, 0.5, 0.0, 0.0, 1.0, 1.09949, -14.34084, 110.0, 2.0, 1.12, 0.95],
    [940.0, 1.0, 10.1, 0.0, 0.0, 0.0, 1.0, 1.08393, -16.43697, 110.0, 2.0, 1.12, 0.95],
    [941.0, 1.0, 13.76, 0.41, 0.0, 0.0, 1.0, 1.08391, -16.48641, 110.0, 2.0, 1.12, 0.95],
    [942.0, 1.0, 3.74, 0.6, 0.0, 0.0, 1.0, 1.09303, -16.10424, 110.0, 2.0, 1.12, 0.95],
    [943.0, 1.0, 6.88, 0.7, 0.0, 0.0, 1.0, 1.09349, -16.04248, 110.0, 2.0, 1.12, 0.95],
    [944.0, 1.0, 3.12, 0.0, 0.0, 0.0, 1.0, 1.10062, -15.32239, 110.0, 2.0, 1.12, 0.95],
    [945.0, 1.0, 6.67, 2.01, 0.0, 0.0, 1.0, 1.07133, -17.48991, 110.0, 2.0, 1.12, 0.95],
    [946.0, 1.0, 19.58, 2.51, 0.0, 0.0, 1.0, 1.07828, -16.15375, 110.0, 2.0, 1.12, 0.95],
    [947.0, 1.0, 8.61, 1.0, 0.0, 0.0, 1.0, 1.08315, -13.81539, 110.0, 2.0, 1.12, 0.95],
    [948.0, 1.0, 2.69, 0.3, 0.0, 0.0, 1.0, 1.10581, -11.86176, 110.0, 2.0, 1.12, 0.95],
    [949.0, 1.0, 9.36, 1.81, 0.0, 0.0, 1.0, 1.07124, -17.50492, 110.0, 2.0, 1.12, 0.95],
    [950.0, 1.0, 17.21, 1.81, 0.0, 0.0, 1.0, 1.07388, -17.29576, 110.0, 2.0, 1.12, 0.95],
    [951.0, 1.0, 4.94, 0.0, 0.0, 0.0, 1.0, 1.07391, -17.29244, 110.0, 2.0, 1.12, 0.95],
    [952.0, 1.0, 12.48, 0.6, 0.0, 0.0, 1.0, 1.07152, -17.47118, 110.0, 2.0, 1.12, 0.95],
    [953.0, 1.0, 23.67, 3.01, 0.0, 0.0, 1.0, 1.0894, -14.44396, 110.0, 2.0, 1.12, 0.95],
    [954.0, 1.0, 16.14, 3.01, 0.0, 0.0, 1.0, 1.09641, -11.98927, 110.0, 2.0, 1.12, 0.95],
    [955.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09645, -11.97495, 110.0, 2.0, 1.12, 0.95],
    [956.0, 1.0, 16.21, 1.41, 0.0, 0.0, 1.0, 1.07912, -19.58957, 110.0, 2.0, 1.12, 0.95],
    [957.0, 1.0, 16.14, 1.0, 0.0, 0.0, 1.0, 1.08935, -14.53685, 110.0, 2.0, 1.12, 0.95],
    [958.0, 1.0, 2.69, 0.5, 0.0, 0.0, 1.0, 1.07746, -13.40777, 110.0, 2.0, 1.12, 0.95],
    [959.0, 2.0, 6.03, 16.08, 0.0, 0.0, 1.0, 1.10735, -11.93221, 110.0, 2.0, 1.12, 0.95],
    [960.0, 1.0, 13.02, 2.51, 0.0, 0.0, 1.0, 1.09689, -16.19717, 110.0, 2.0, 1.12, 0.95],
    [961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09688, -16.19459, 110.0, 2.0, 1.12, 0.95],
    [962.0, 1.0, 18.29, 3.01, 0.0, 0.0, 1.0, 1.08665, -15.24693, 110.0, 2.0, 1.12, 0.95],
    [963.0, 1.0, 3.77, 0.9, 0.0, 0.0, 1.0, 1.06653, -14.9804, 110.0, 2.0, 1.12, 0.95],
    [964.0, 1.0, 20.01, 2.01, 0.0, 0.0, 1.0, 1.09974, -13.25524, 110.0, 2.0, 1.12, 0.95],
    [965.0, 2.0, 10.27, 1.53, 0.0, 0.0, 1.0, 1.07544, -14.10844, 110.0, 2.0, 1.12, 0.95],
    [966.0, 1.0, 4.3, 1.51, 0.0, 0.0, 1.0, 1.09566, -13.81725, 110.0, 2.0, 1.12, 0.95],
    [967.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09573, -13.82147, 110.0, 2.0, 1.12, 0.95],
    [968.0, 1.0, 17.21, 2.01, 0.0, 0.0, 1.0, 1.09237, -14.35533, 110.0, 2.0, 1.12, 0.95],
    [969.0, 1.0, 16.14, 2.01, 0.0, 0.0, 1.0, 1.09261, -14.2294, 110.0, 2.0, 1.12, 0.95],
    [970.0, 1.0, 18.29, 1.51, 0.0, 0.0, 1.0, 1.08637, -15.21161, 110.0, 2.0, 1.12, 0.95],
    [971.0, 1.0, 8.28, 2.01, 0.0, 0.0, 1.0, 1.10661, -13.30393, 110.0, 2.0, 1.12, 0.95],
    [972.0, 1.0, 14.56, 1.04, 0.0, 0.0, 1.0, 1.09361, -15.71809, 110.0, 2.0, 1.12, 0.95],
    [973.0, 1.0, 11.08, 2.91, 0.0, 0.0, 1.0, 1.09511, -13.51025, 110.0, 2.0, 1.12, 0.95],
    [974.0, 1.0, 12.59, 2.01, 0.0, 0.0, 1.0, 1.09916, -13.40251, 110.0, 2.0, 1.12, 0.95],
    [975.0, 1.0, 7.85, 0.0, 0.0, 0.0, 1.0, 1.09521, -13.73527, 110.0, 2.0, 1.12, 0.95],
    [976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10318, -12.30546, 110.0, 2.0, 1.12, 0.95],
    [977.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10315, -12.31275, 110.0, 2.0, 1.12, 0.95],
    [978.0, 1.0, 2.69, 1.0, 0.0, 0.0, 1.0, 1.0904, -14.34116, 110.0, 2.0, 1.12, 0.95],
    [979.0, 1.0, 22.38, 5.02, 0.0, 0.0, 1.0, 1.10641, -12.01716, 110.0, 2.0, 1.12, 0.95],
    [980.0, 2.0, 6.45, 0.6, 0.0, 0.0, 1.0, 1.09905, -13.60351, 110.0, 2.0, 1.12, 0.95],
    [981.0, 1.0, 7.85, 0.3, 0.0, 0.0, 1.0, 1.10284, -13.15159, 110.0, 2.0, 1.12, 0.95],
    [982.0, 2.0, 3.44, 1.0, 0.0, 0.0, 1.0, 1.11542, -12.03034, 110.0, 2.0, 1.12, 0.95],
    [983.0, 1.0, 1.08, 0.5, 0.0, 0.0, 1.0, 1.09598, -11.65875, 110.0, 2.0, 1.12, 0.95],
    [984.0, 2.0, 8.61, 1.51, 0.0, 0.0, 1.0, 1.1072, -14.9414, 110.0, 2.0, 1.12, 0.95],
    [985.0, 1.0, 8.61, 1.0, 0.0, 0.0, 1.0, 1.08644, -14.29449, 110.0, 2.0, 1.12, 0.95],
    [986.0, 1.0, 20.65, 1.07, 0.0, 0.0, 1.0, 1.10698, -14.9705, 110.0, 2.0, 1.12, 0.95],
    [987.0, 1.0, 8.61, 1.51, 0.0, 0.0, 1.0, 1.08754, -10.14481, 110.0, 2.0, 1.12, 0.95],
    [988.0, 1.0, 11.51, 1.41, 0.0, 0.0, 1.0, 1.07917, -14.11888, 110.0, 2.0, 1.12, 0.95],
    [989.0, 2.0, 3.66, 1.21, 0.0, 0.0, 1.0, 1.09313, -14.66589, 110.0, 2.0, 1.12, 0.95],
    [990.0, 1.0, 11.83, 1.41, 0.0, 0.0, 1.0, 1.09192, -14.77629, 110.0, 2.0, 1.12, 0.95],
    [991.0, 1.0, 5.92, 0.0, 0.0, 0.0, 1.0, 1.09721, -14.54299, 110.0, 2.0, 1.12, 0.95],
    [992.0, 1.0, 9.57, 3.42, 0.0, 0.0, 1.0, 1.10324, -12.53672, 110.0, 2.0, 1.12, 0.95],
    [993.0, 2.0, 0.0, 1.0, 0.0, 0.0, 1.0, 1.10184, -14.04265, 110.0, 2.0, 1.12, 0.95],
    [994.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10181, -14.04863, 110.0, 2.0, 1.12, 0.95],
    [995.0, 1.0, 4.3, 0.5, 0.0, 0.0, 1.0, 1.08369, -14.38596, 110.0, 2.0, 1.12, 0.95],
    [996.0, 1.0, 6.45, 1.0, 0.0, 0.0, 1.0, 1.07514, -14.37298, 110.0, 2.0, 1.12, 0.95],
    [997.0, 1.0, 5.38, 0.5, 0.0, 0.0, 1.0, 1.08457, -14.38929, 110.0, 2.0, 1.12, 0.95],
    [998.0, 1.0, 18.72, 3.42, 0.0, 0.0, 1.0, 1.09446, -13.64929, 110.0, 2.0, 1.12, 0.95],
    [999.0, 1.0, 7.64, -0.4, 0.0, 0.0, 1.0, 1.11159, -10.50232, 110.0, 2.0, 1.12, 0.95],
    [1000.0, 1.0, 32.27, 6.03, 0.0, 0.0, 1.0, 1.09016, -14.292, 110.0, 2.0, 1.12, 0.95],
    [1001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09022, -14.28225, 110.0, 2.0, 1.12, 0.95],
    [1002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09016, -14.292, 110.0, 2.0, 1.12, 0.95],
    [1003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09914, -15.99712, 110.0, 2.0, 1.12, 0.95],
    [1004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09016, -14.292, 110.0, 2.0, 1.12, 0.95],
    [1005.0, 1.0, 7.85, 1.41, 0.0, 0.0, 1.0, 1.09259, -14.71813, 110.0, 2.0, 1.12, 0.95],
    [1006.0, 1.0, 3.23, 0.5, 0.0, 0.0, 1.0, 1.10243, -11.07884, 110.0, 2.0, 1.12, 0.95],
    [1007.0, 1.0, 16.14, 2.01, 0.0, 0.0, 1.0, 1.09175, -14.22417, 110.0, 2.0, 1.12, 0.95],
    [1008.0, 2.0, 15.29, 28.65, 0.0, 0.0, 1.0, 1.11496, -12.10243, 110.0, 2.0, 1.12, 0.95],
    [1009.0, 2.0, 33.03, 28.65, 0.0, 0.0, 1.0, 1.10191, -14.11067, 110.0, 2.0, 1.12, 0.95],
    [1010.0, 1.0, 13.56, 2.51, 0.0, 0.0, 1.0, 1.08478, -14.78805, 110.0, 2.0, 1.12, 0.95],
    [1011.0, 1.0, 3.76, 0.0, 0.0, 0.0, 1.0, 1.08445, -14.17961, 110.0, 2.0, 1.12, 0.95],
    [1012.0, 1.0, 18.93, 2.51, 0.0, 0.0, 1.0, 1.11105, -12.32725, 110.0, 2.0, 1.12, 0.95],
    [1013.0, 1.0, 7.53, 1.41, 0.0, 0.0, 1.0, 1.10754, -12.7392, 110.0, 2.0, 1.12, 0.95],
    [1014.0, 1.0, 9.79, 1.71, 0.0, 0.0, 1.0, 1.10475, -14.5249, 110.0, 2.0, 1.12, 0.95],
    [1015.0, 1.0, 6.88, 1.31, 0.0, 0.0, 1.0, 1.09601, -14.67602, 110.0, 2.0, 1.12, 0.95],
    [1016.0, 1.0, 16.14, -0.8, 0.0, 0.0, 1.0, 1.09777, -13.16301, 110.0, 2.0, 1.12, 0.95],
    [1017.0, 1.0, 12.8, 0.9, 0.0, 0.0, 1.0, 1.08619, -16.45818, 110.0, 2.0, 1.12, 0.95],
    [1018.0, 1.0, 6.78, 0.8, 0.0, 0.0, 1.0, 1.08935, -16.13266, 110.0, 2.0, 1.12, 0.95],
    [1019.0, 1.0, 4.19, 0.8, 0.0, 0.0, 1.0, 1.09237, -14.00102, 110.0, 2.0, 1.12, 0.95],
    [1020.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09641, -11.98927, 110.0, 2.0, 1.12, 0.95],
    [1021.0, 2.0, 8.39, 1.51, 0.0, 0.0, 1.0, 1.10219, -15.13809, 110.0, 2.0, 1.12, 0.95],
    [1022.0, 1.0, 1.94, 0.6, 0.0, 0.0, 1.0, 1.08565, -16.54155, 110.0, 2.0, 1.12, 0.95],
    [1023.0, 1.0, 6.99, 0.7, 0.0, 0.0, 1.0, 1.09815, -14.29159, 110.0, 2.0, 1.12, 0.95],
    [1024.0, 1.0, 13.98, 4.02, 0.0, 0.0, 1.0, 1.10663, -16.64198, 110.0, 2.0, 1.12, 0.95],
    [1025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09566, -13.81725, 110.0, 2.0, 1.12, 0.95],
    [1026.0, 1.0, 6.15, 0.88, 0.0, 0.0, 1.0, 1.06945, -20.56276, 110.0, 2.0, 1.12, 0.95],
    [1027.0, 1.0, 11.73, 1.91, 0.0, 0.0, 1.0, 1.05543, -23.17812, 110.0, 2.0, 1.12, 0.95],
    [1028.0, 1.0, 7.53, 0.5, 0.0, 0.0, 1.0, 1.09321, -11.85738, 110.0, 2.0, 1.12, 0.95],
    [1029.0, 1.0, 5.38, 0.0, 0.0, 0.0, 1.0, 1.07592, -18.83755, 110.0, 2.0, 1.12, 0.95],
    [1030.0, 1.0, 5.38, 1.0, 0.0, 0.0, 1.0, 1.08849, -13.64314, 110.0, 2.0, 1.12, 0.95],
    [1031.0, 1.0, 11.3, 0.5, 0.0, 0.0, 1.0, 1.08956, -9.05223, 110.0, 2.0, 1.12, 0.95],
    [1032.0, 1.0, 15.76, 2.11, 0.0, 0.0, 1.0, 1.10946, -14.4362, 110.0, 2.0, 1.12, 0.95],
    [1033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08511, -14.33909, 110.0, 2.0, 1.12, 0.95],
    [1034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09374, -16.53762, 110.0, 2.0, 1.12, 0.95],
    [1035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09369, -16.54067, 110.0, 2.0, 1.12, 0.95],
    [1036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09964, -14.24308, 110.0, 2.0, 1.12, 0.95],
    [1037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10259, -14.8146, 110.0, 2.0, 1.12, 0.95],
    [1038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09966, -10.06922, 110.0, 2.0, 1.12, 0.95],
    [1039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10769, -12.72495, 110.0, 2.0, 1.12, 0.95],
    [1040.0, 1.0, 6.6, 2.25, 0.0, 0.0, 1.0, 1.10512, -12.12916, 110.0, 2.0, 1.12, 0.95],
    [1041.0, 1.0, 13.02, 1.11, 0.0, 0.0, 1.0, 1.10808, -14.43347, 110.0, 2.0, 1.12, 0.95],
    [1042.0, 1.0, 5.86, 0.0, 0.0, 0.0, 1.0, 1.10807, -14.42044, 110.0, 2.0, 1.12, 0.95],
    [1043.0, 1.0, 1.61, 0.3, 0.0, 0.0, 1.0, 1.09405, -14.62637, 110.0, 2.0, 1.12, 0.95],
    [1044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09016, -14.292, 110.0, 2.0, 1.12, 0.95],
    [1045.0, 1.0, 6.02, 1.21, 0.0, 0.0, 1.0, 1.10535, -14.70361, 110.0, 2.0, 1.12, 0.95],
    [1046.0, 1.0, 4.41, 0.6, 0.0, 0.0, 1.0, 1.09719, -15.16377, 110.0, 2.0, 1.12, 0.95],
    [1047.0, 1.0, 10.65, 0.0, 0.0, 0.0, 1.0, 1.10864, -14.50026, 110.0, 2.0, 1.12, 0.95],
    [1048.0, 1.0, 10.54, 0.7, 0.0, 0.0, 1.0, 1.10798, -14.48439, 110.0, 2.0, 1.12, 0.95],
    [1049.0, 2.0, 2.15, 1.0, 0.0, 0.0, 1.0, 1.08347, -14.34863, 110.0, 2.0, 1.12, 0.95],
    [1050.0, 1.0, 7.82, 1.51, 0.0, 0.0, 1.0, 1.08832, -15.14905, 110.0, 2.0, 1.12, 0.95],
    [1051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, 0.20931, 110.0, 3.0, 1.12, 0.95],
    [1052.0, 1.0, 0.58, -0.6, 0.0, 0.0, 1.0, 1.11892, -1.1342, 110.0, 3.0, 1.12, 0.95],
    [1053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08878, -10.8065, 110.0, 3.0, 1.12, 0.95],
    [1054.0, 1.0, 2.34, 0.6, 0.0, 0.0, 1.0, 1.09374, -11.53946, 110.0, 3.0, 1.12, 0.95],
    [1055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08878, -10.80648, 110.0, 3.0, 1.12, 0.95],
    [1056.0, 2.0, 65.34, 42.45, 0.0, 0.0, 1.0, 1.08851, -10.77146, 110.0, 3.0, 1.12, 0.95],
    [1057.0, 1.0, 10.9, 4.05, 0.0, 0.0, 1.0, 1.09928, -6.64047, 110.0, 3.0, 1.12, 0.95],
    [1058.0, 1.0, 5.15, 1.84, 0.0, 0.0, 1.0, 1.09919, -6.64012, 110.0, 3.0, 1.12, 0.95],
    [1059.0, 1.0, 3.4, 0.16, 0.0, 0.0, 1.0, 1.11283, -4.17856, 110.0, 3.0, 1.12, 0.95],
    [1060.0, 1.0, 5.38, 1.94, 0.0, 0.0, 1.0, 1.09947, -6.06802, 110.0, 3.0, 1.12, 0.95],
    [1061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09955, -6.05105, 110.0, 3.0, 1.12, 0.95],
    [1062.0, 1.0, 8.66, 2.98, 0.0, 0.0, 1.0, 1.09939, -6.23226, 110.0, 3.0, 1.12, 0.95],
    [1063.0, 1.0, 10.53, 2.28, 0.0, 0.0, 1.0, 1.09941, -6.23071, 110.0, 3.0, 1.12, 0.95],
    [1064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09945, -6.22511, 110.0, 3.0, 1.12, 0.95],
    [1065.0, 1.0, 15.01, 2.68, 0.0, 0.0, 1.0, 1.10067, -7.15547, 110.0, 3.0, 1.12, 0.95],
    [1066.0, 1.0, 9.38, 3.02, 0.0, 0.0, 1.0, 1.10055, -7.16806, 110.0, 3.0, 1.12, 0.95],
    [1067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.114, -1.52547, 110.0, 3.0, 1.12, 0.95],
    [1068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.114, -1.51784, 110.0, 3.0, 1.12, 0.95],
    [1069.0, 1.0, 8.18, 0.91, 0.0, 0.0, 1.0, 1.0978, -3.45618, 110.0, 3.0, 1.12, 0.95],
    [1070.0, 1.0, 6.08, 2.85, 0.0, 0.0, 1.0, 1.09777, -3.43614, 110.0, 3.0, 1.12, 0.95],
    [1071.0, 1.0, 8.56, 3.87, 0.0, 0.0, 1.0, 1.10001, -6.78615, 110.0, 3.0, 1.12, 0.95],
    [1072.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1001, -6.78574, 110.0, 3.0, 1.12, 0.95],
    [1073.0, 1.0, 24.91, 4.82, 0.0, 0.0, 1.0, 1.10833, -7.38232, 110.0, 3.0, 1.12, 0.95],
    [1074.0, 1.0, 26.43, 4.76, 0.0, 0.0, 1.0, 1.10835, -7.38279, 110.0, 3.0, 1.12, 0.95],
    [1075.0, 1.0, 17.6, 7.07, 0.0, 0.0, 1.0, 1.09673, -3.42562, 110.0, 3.0, 1.12, 0.95],
    [1076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10187, -1.94356, 110.0, 3.0, 1.12, 0.95],
    [1077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09682, -3.42028, 110.0, 3.0, 1.12, 0.95],
    [1078.0, 1.0, 11.62, 4.35, 0.0, 0.0, 1.0, 1.09262, -6.6903, 110.0, 3.0, 1.12, 0.95],
    [1079.0, 1.0, 8.21, 3.02, 0.0, 0.0, 1.0, 1.0925, -6.69025, 110.0, 3.0, 1.12, 0.95],
    [1080.0, 1.0, 11.16, 3.04, 0.0, 0.0, 1.0, 1.11551, -6.65235, 110.0, 3.0, 1.12, 0.95],
    [1081.0, 1.0, 8.56, 2.16, 0.0, 0.0, 1.0, 1.11554, -6.65026, 110.0, 3.0, 1.12, 0.95],
    [1082.0, 1.0, 3.63, 1.55, 0.0, 0.0, 1.0, 1.06574, -11.83237, 110.0, 3.0, 1.12, 0.95],
    [1083.0, 1.0, 2.34, 1.32, 0.0, 0.0, 1.0, 1.09177, -11.69699, 110.0, 3.0, 1.12, 0.95],
    [1084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06577, -11.83141, 110.0, 3.0, 1.12, 0.95],
    [1085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10748, -3.34124, 110.0, 3.0, 1.12, 0.95],
    [1086.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10725, -3.34938, 110.0, 3.0, 1.12, 0.95],
    [1087.0, 2.0, 7.38, 4.78, 0.0, 0.0, 1.0, 1.11915, -0.90481, 110.0, 3.0, 1.12, 0.95],
    [1088.0, 1.0, 9.83, 5.86, 0.0, 0.0, 1.0, 1.11901, -0.9211, 110.0, 3.0, 1.12, 0.95],
    [1089.0, 1.0, 11.19, 6.33, 0.0, 0.0, 1.0, 1.06574, -8.8331, 110.0, 3.0, 1.12, 0.95],
    [1090.0, 1.0, 5.61, 1.75, 0.0, 0.0, 1.0, 1.06203, -7.65285, 110.0, 3.0, 1.12, 0.95],
    [1091.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06328, -7.59282, 110.0, 3.0, 1.12, 0.95],
    [1092.0, 1.0, 13.71, 1.86, 0.0, 0.0, 1.0, 1.0784, -12.63619, 110.0, 3.0, 1.12, 0.95],
    [1093.0, 1.0, 7.49, 2.34, 0.0, 0.0, 1.0, 1.07829, -12.64651, 110.0, 3.0, 1.12, 0.95],
    [1094.0, 1.0, 12.63, 7.07, 0.0, 0.0, 1.0, 1.10883, -4.50798, 110.0, 3.0, 1.12, 0.95],
    [1095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10486, -5.2548, 110.0, 3.0, 1.12, 0.95],
    [1096.0, 1.0, 4.22, 1.61, 0.0, 0.0, 1.0, 1.0964, -6.66419, 110.0, 3.0, 1.12, 0.95],
    [1097.0, 1.0, 1.05, 0.44, 0.0, 0.0, 1.0, 1.09674, -6.5989, 110.0, 3.0, 1.12, 0.95],
    [1098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09647, -6.6612, 110.0, 3.0, 1.12, 0.95],
    [1099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09676, -6.59817, 110.0, 3.0, 1.12, 0.95],
    [1100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11781, -2.06619, 110.0, 3.0, 1.12, 0.95],
    [1101.0, 1.0, 1.52, 0.35, 0.0, 0.0, 1.0, 1.11785, -2.04698, 110.0, 3.0, 1.12, 0.95],
    [1102.0, 1.0, 4.46, 1.29, 0.0, 0.0, 1.0, 1.0887, -10.26965, 110.0, 3.0, 1.12, 0.95],
    [1103.0, 1.0, 4.46, 0.69, 0.0, 0.0, 1.0, 1.08869, -10.27141, 110.0, 3.0, 1.12, 0.95],
    [1104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08997, -10.15626, 110.0, 3.0, 1.12, 0.95],
    [1105.0, 1.0, 14.05, 4.16, 0.0, 0.0, 1.0, 1.0973, -6.34157, 110.0, 3.0, 1.12, 0.95],
    [1106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09731, -6.34904, 110.0, 3.0, 1.12, 0.95],
    [1107.0, 1.0, 7.26, 1.07, 0.0, 0.0, 1.0, 1.08133, -7.80326, 110.0, 3.0, 1.12, 0.95],
    [1108.0, 1.0, 1.52, 0.11, 0.0, 0.0, 1.0, 1.08134, -7.80036, 110.0, 3.0, 1.12, 0.95],
    [1109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09864, -6.34029, 110.0, 3.0, 1.12, 0.95],
    [1110.0, 1.0, 11.69, 3.26, 0.0, 0.0, 1.0, 1.09601, -4.61512, 110.0, 3.0, 1.12, 0.95],
    [1111.0, 2.0, 12.37, 7.52, 0.0, 0.0, 1.0, 1.11135, -3.5886, 110.0, 3.0, 1.12, 0.95],
    [1112.0, 2.0, 2.01, 4.02, 0.0, 0.0, 1.0, 1.11269, -3.14631, 110.0, 3.0, 1.12, 0.95],
    [1113.0, 1.0, 4.92, 0.52, 0.0, 0.0, 1.0, 1.09945, -7.39923, 110.0, 3.0, 1.12, 0.95],
    [1114.0, 1.0, 5.74, 2.26, 0.0, 0.0, 1.0, 1.09938, -7.40329, 110.0, 3.0, 1.12, 0.95],
    [1115.0, 1.0, 10.66, 3.17, 0.0, 0.0, 1.0, 1.07662, -12.73821, 110.0, 3.0, 1.12, 0.95],
    [1116.0, 1.0, 9.59, 3.03, 0.0, 0.0, 1.0, 1.07657, -12.74136, 110.0, 3.0, 1.12, 0.95],
    [1117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05285, -8.91854, 110.0, 3.0, 1.12, 0.95],
    [1118.0, 1.0, 22.52, 0.96, 0.0, 0.0, 1.0, 1.05286, -8.91524, 110.0, 3.0, 1.12, 0.95],
    [1119.0, 1.0, 12.52, 4.28, 0.0, 0.0, 1.0, 1.11799, -0.35096, 110.0, 3.0, 1.12, 0.95],
    [1120.0, 1.0, 7.37, 2.68, 0.0, 0.0, 1.0, 1.11814, -1.03203, 110.0, 3.0, 1.12, 0.95],
    [1121.0, 1.0, 0.35, 0.11, 0.0, 0.0, 1.0, 1.10883, -4.51347, 110.0, 3.0, 1.12, 0.95],
    [1122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10492, -5.2559, 110.0, 3.0, 1.12, 0.95],
    [1123.0, 1.0, 12.28, 2.89, 0.0, 0.0, 1.0, 1.10939, -4.03379, 110.0, 3.0, 1.12, 0.95],
    [1124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11527, -2.5995, 110.0, 3.0, 1.12, 0.95],
    [1125.0, 1.0, 15.2, 6.94, 0.0, 0.0, 1.0, 1.11508, -2.6055, 110.0, 3.0, 1.12, 0.95],
    [1126.0, 1.0, 15.83, 6.94, 0.0, 0.0, 1.0, 1.10934, -4.03351, 110.0, 3.0, 1.12, 0.95],
    [1127.0, 1.0, 7.84, 1.71, 0.0, 0.0, 1.0, 1.10285, -7.60294, 110.0, 3.0, 1.12, 0.95],
    [1128.0, 1.0, 12.18, 2.87, 0.0, 0.0, 1.0, 1.10277, -7.6188, 110.0, 3.0, 1.12, 0.95],
    [1129.0, 1.0, 5.87, 2.75, 0.0, 0.0, 1.0, 1.09964, -6.76856, 110.0, 3.0, 1.12, 0.95],
    [1130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09969, -6.76842, 110.0, 3.0, 1.12, 0.95],
    [1131.0, 1.0, 21.86, 12.43, 0.0, 0.0, 1.0, 1.09283, -2.94431, 110.0, 3.0, 1.12, 0.95],
    [1132.0, 1.0, 3.51, 2.85, 0.0, 0.0, 1.0, 1.09748, -2.20367, 110.0, 3.0, 1.12, 0.95],
    [1133.0, 1.0, 6.09, 2.28, 0.0, 0.0, 1.0, 1.10465, -4.0296, 110.0, 3.0, 1.12, 0.95],
    [1134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10515, -3.95658, 110.0, 3.0, 1.12, 0.95],
    [1135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10472, -4.02512, 110.0, 3.0, 1.12, 0.95],
    [1136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10514, -3.95657, 110.0, 3.0, 1.12, 0.95],
    [1137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08988, -5.26421, 110.0, 3.0, 1.12, 0.95],
    [1138.0, 1.0, 4.57, 0.73, 0.0, 0.0, 1.0, 1.08981, -5.27956, 110.0, 3.0, 1.12, 0.95],
    [1139.0, 1.0, 13.0, 4.78, 0.0, 0.0, 1.0, 1.08684, -7.36283, 110.0, 3.0, 1.12, 0.95],
    [1140.0, 1.0, 0.0, 0.04, 0.0, 0.0, 1.0, 1.08684, -7.36283, 110.0, 3.0, 1.12, 0.95],
    [1141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08696, -7.35451, 110.0, 3.0, 1.12, 0.95],
    [1142.0, 1.0, 12.89, 5.51, 0.0, 0.0, 1.0, 1.09775, -2.66789, 110.0, 3.0, 1.12, 0.95],
    [1143.0, 1.0, 3.63, 1.74, 0.0, 0.0, 1.0, 1.11485, -0.93699, 110.0, 3.0, 1.12, 0.95],
    [1144.0, 1.0, 14.29, 3.6, 0.0, 0.0, 1.0, 1.06005, -11.65428, 110.0, 3.0, 1.12, 0.95],
    [1145.0, 1.0, 10.89, 2.8, 0.0, 0.0, 1.0, 1.06019, -11.65806, 110.0, 3.0, 1.12, 0.95],
    [1146.0, 1.0, 6.9, 5.47, 0.0, 0.0, 1.0, 1.09569, -5.82841, 110.0, 3.0, 1.12, 0.95],
    [1147.0, 1.0, 9.47, 2.09, 0.0, 0.0, 1.0, 1.09575, -5.83598, 110.0, 3.0, 1.12, 0.95],
    [1148.0, 1.0, 9.01, 3.05, 0.0, 0.0, 1.0, 1.09846, -6.31394, 110.0, 3.0, 1.12, 0.95],
    [1149.0, 1.0, 11.38, 3.99, 0.0, 0.0, 1.0, 1.09871, -6.31128, 110.0, 3.0, 1.12, 0.95],
    [1150.0, 1.0, 5.14, 1.71, 0.0, 0.0, 1.0, 1.10353, -4.0589, 110.0, 3.0, 1.12, 0.95],
    [1151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10385, -4.03484, 110.0, 3.0, 1.12, 0.95],
    [1152.0, 1.0, 8.77, 2.83, 0.0, 0.0, 1.0, 1.11179, -6.78453, 110.0, 3.0, 1.12, 0.95],
    [1153.0, 1.0, 7.27, 2.95, 0.0, 0.0, 1.0, 1.11169, -6.78181, 110.0, 3.0, 1.12, 0.95],
    [1154.0, 1.0, 10.07, 3.3, 0.0, 0.0, 1.0, 1.11051, -1.17638, 110.0, 3.0, 1.12, 0.95],
    [1155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1106, -1.16151, 110.0, 3.0, 1.12, 0.95],
    [1156.0, 1.0, 14.38, 6.85, 0.0, 0.0, 1.0, 1.11111, -2.04136, 110.0, 3.0, 1.12, 0.95],
    [1157.0, 1.0, 6.78, 1.37, 0.0, 0.0, 1.0, 1.11119, -2.03621, 110.0, 3.0, 1.12, 0.95],
    [1158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11079, -2.03539, 110.0, 3.0, 1.12, 0.95],
    [1159.0, 1.0, 7.14, 2.65, 0.0, 0.0, 1.0, 1.10951, -4.02739, 110.0, 3.0, 1.12, 0.95],
    [1160.0, 1.0, 5.74, 2.87, 0.0, 0.0, 1.0, 1.11527, -2.59949, 110.0, 3.0, 1.12, 0.95],
    [1161.0, 1.0, 1.17, 1.13, 0.0, 0.0, 1.0, 1.09208, -5.76892, 110.0, 3.0, 1.12, 0.95],
    [1162.0, 1.0, 4.22, 4.04, 0.0, 0.0, 1.0, 1.0921, -5.76444, 110.0, 3.0, 1.12, 0.95],
    [1163.0, 1.0, 7.85, 2.26, 0.0, 0.0, 1.0, 1.09613, -7.54723, 110.0, 3.0, 1.12, 0.95],
    [1164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0974, -7.44048, 110.0, 3.0, 1.12, 0.95],
    [1165.0, 1.0, 6.1, 2.49, 0.0, 0.0, 1.0, 1.10535, -3.03321, 110.0, 3.0, 1.12, 0.95],
    [1166.0, 1.0, 2.93, 1.35, 0.0, 0.0, 1.0, 1.10372, -3.42812, 110.0, 3.0, 1.12, 0.95],
    [1167.0, 1.0, 22.36, 8.94, 0.0, 0.0, 1.0, 1.10386, -3.42829, 110.0, 3.0, 1.12, 0.95],
    [1168.0, 1.0, 10.41, 0.73, 0.0, 0.0, 1.0, 1.09989, -7.96224, 110.0, 3.0, 1.12, 0.95],
    [1169.0, 1.0, 5.5, 0.49, 0.0, 0.0, 1.0, 1.10009, -7.92605, 110.0, 3.0, 1.12, 0.95],
    [1170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10068, -7.15575, 110.0, 3.0, 1.12, 0.95],
    [1171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10056, -7.16834, 110.0, 3.0, 1.12, 0.95],
    [1172.0, 1.0, 7.64, 3.2, 0.0, 0.0, 1.0, 1.07676, -13.16776, 110.0, 3.0, 1.12, 0.95],
    [1173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07672, -13.17696, 110.0, 3.0, 1.12, 0.95],
    [1174.0, 1.0, 13.01, 2.35, 0.0, 0.0, 1.0, 1.09141, -4.21765, 110.0, 3.0, 1.12, 0.95],
    [1175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09137, -4.22152, 110.0, 3.0, 1.12, 0.95],
    [1176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09961, -4.21266, 110.0, 3.0, 1.12, 0.95],
    [1177.0, 1.0, 0.7, 0.23, 0.0, 0.0, 1.0, 1.09963, -4.20691, 110.0, 3.0, 1.12, 0.95],
    [1178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09809, -4.68108, 110.0, 3.0, 1.12, 0.95],
    [1179.0, 1.0, 6.56, 0.61, 0.0, 0.0, 1.0, 1.09811, -4.67626, 110.0, 3.0, 1.12, 0.95],
    [1180.0, 1.0, 6.08, 2.62, 0.0, 0.0, 1.0, 1.11078, -2.03577, 110.0, 3.0, 1.12, 0.95],
    [1181.0, 1.0, 1.87, 1.25, 0.0, 0.0, 1.0, 1.11626, -1.59572, 110.0, 3.0, 1.12, 0.95],
    [1182.0, 1.0, 9.83, 2.12, 0.0, 0.0, 1.0, 1.10451, -4.94866, 110.0, 3.0, 1.12, 0.95],
    [1183.0, 1.0, 6.43, 0.61, 0.0, 0.0, 1.0, 1.10455, -4.94186, 110.0, 3.0, 1.12, 0.95],
    [1184.0, 1.0, 6.44, 0.89, 0.0, 0.0, 1.0, 1.10858, -3.50169, 110.0, 3.0, 1.12, 0.95],
    [1185.0, 1.0, 7.61, 0.93, 0.0, 0.0, 1.0, 1.1085, -3.51339, 110.0, 3.0, 1.12, 0.95],
    [1186.0, 1.0, 10.3, 4.17, 0.0, 0.0, 1.0, 1.11544, -1.45158, 110.0, 3.0, 1.12, 0.95],
    [1187.0, 1.0, 6.55, 2.78, 0.0, 0.0, 1.0, 1.11545, -1.44595, 110.0, 3.0, 1.12, 0.95],
    [1188.0, 2.0, 34.82, 23.37, 0.0, 0.0, 1.0, 1.11896, -0.38999, 110.0, 3.0, 1.12, 0.95],
    [1189.0, 2.0, 11.05, 18.09, 0.0, 0.0, 1.0, 1.11854, -0.57081, 110.0, 3.0, 1.12, 0.95],
    [1190.0, 1.0, 7.96, 3.26, 0.0, 0.0, 1.0, 1.11084, -4.47545, 110.0, 3.0, 1.12, 0.95],
    [1191.0, 1.0, 8.42, 3.49, 0.0, 0.0, 1.0, 1.11079, -4.49237, 110.0, 3.0, 1.12, 0.95],
    [1192.0, 1.0, 14.07, 7.03, 0.0, 0.0, 1.0, 1.11286, -1.5417, 110.0, 3.0, 1.12, 0.95],
    [1193.0, 2.0, 0.01, 0.01, 0.0, 0.0, 1.0, 1.11298, -1.52978, 110.0, 3.0, 1.12, 0.95],
    [1194.0, 1.0, 9.36, 3.83, 0.0, 0.0, 1.0, 1.11416, -1.90133, 110.0, 3.0, 1.12, 0.95],
    [1195.0, 1.0, 6.32, 2.61, 0.0, 0.0, 1.0, 1.11422, -1.91576, 110.0, 3.0, 1.12, 0.95],
    [1196.0, 1.0, 1.4, 0.82, 0.0, 0.0, 1.0, 1.05522, -8.41767, 110.0, 3.0, 1.12, 0.95],
    [1197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05522, -8.41761, 110.0, 3.0, 1.12, 0.95],
    [1198.0, 1.0, 7.15, 0.51, 0.0, 0.0, 1.0, 1.09948, -6.76292, 110.0, 3.0, 1.12, 0.95],
    [1199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09943, -6.75382, 110.0, 3.0, 1.12, 0.95],
    [1200.0, 1.0, 6.78, 2.17, 0.0, 0.0, 1.0, 1.09569, -6.31627, 110.0, 3.0, 1.12, 0.95],
    [1201.0, 1.0, 3.98, 1.25, 0.0, 0.0, 1.0, 1.09574, -6.32075, 110.0, 3.0, 1.12, 0.95],
    [1202.0, 1.0, 10.66, 5.85, 0.0, 0.0, 1.0, 1.10796, -4.95105, 110.0, 3.0, 1.12, 0.95],
    [1203.0, 1.0, 5.73, 1.77, 0.0, 0.0, 1.0, 1.10785, -4.93171, 110.0, 3.0, 1.12, 0.95],
    [1204.0, 1.0, 7.15, 3.23, 0.0, 0.0, 1.0, 1.11932, 0.09307, 110.0, 3.0, 1.12, 0.95],
    [1205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11952, 0.10497, 110.0, 3.0, 1.12, 0.95],
    [1206.0, 1.0, 13.93, 2.34, 0.0, 0.0, 1.0, 1.11723, -6.52492, 110.0, 3.0, 1.12, 0.95],
    [1207.0, 1.0, 16.84, 3.87, 0.0, 0.0, 1.0, 1.11714, -6.53643, 110.0, 3.0, 1.12, 0.95],
    [1208.0, 1.0, 12.06, 4.16, 0.0, 0.0, 1.0, 1.10053, -2.288, 110.0, 3.0, 1.12, 0.95],
    [1209.0, 1.0, 11.82, 4.71, 0.0, 0.0, 1.0, 1.11631, -0.57648, 110.0, 3.0, 1.12, 0.95],
    [1210.0, 1.0, 18.94, 3.96, 0.0, 0.0, 1.0, 1.11912, -6.40992, 110.0, 3.0, 1.12, 0.95],
    [1211.0, 1.0, 17.19, 3.12, 0.0, 0.0, 1.0, 1.115, -7.04647, 110.0, 3.0, 1.12, 0.95],
    [1212.0, 1.0, 4.68, 2.31, 0.0, 0.0, 1.0, 1.11944, -0.72501, 110.0, 3.0, 1.12, 0.95],
    [1213.0, 1.0, 3.27, 1.27, 0.0, 0.0, 1.0, 1.11945, -0.71879, 110.0, 3.0, 1.12, 0.95],
    [1214.0, 2.0, 24.26, 66.11, 0.0, 0.0, 1.0, 1.12, -1.70418, 110.0, 3.0, 1.12, 0.95],
    [1215.0, 2.0, 25.43, 66.11, 0.0, 0.0, 1.0, 1.12, -1.12064, 110.0, 3.0, 1.12, 0.95],
    [1216.0, 1.0, 5.04, 0.72, 0.0, 0.0, 1.0, 1.09089, -5.29672, 110.0, 3.0, 1.12, 0.95],
    [1217.0, 1.0, 4.33, -0.23, 0.0, 0.0, 1.0, 1.09093, -5.28526, 110.0, 3.0, 1.12, 0.95],
    [1218.0, 1.0, 9.71, 2.21, 0.0, 0.0, 1.0, 1.11136, -1.90933, 110.0, 3.0, 1.12, 0.95],
    [1219.0, 2.0, 0.94, 0.07, 0.0, 0.0, 1.0, 1.11136, -1.91206, 110.0, 3.0, 1.12, 0.95],
    [1220.0, 2.0, 11.05, 18.09, 0.0, 0.0, 1.0, 1.12, 0.07272, 110.0, 3.0, 1.12, 0.95],
    [1221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11992, 0.05102, 110.0, 3.0, 1.12, 0.95],
    [1222.0, 1.0, 12.05, 3.83, 0.0, 0.0, 1.0, 1.07984, -9.10336, 110.0, 3.0, 1.12, 0.95],
    [1223.0, 1.0, 8.31, 2.69, 0.0, 0.0, 1.0, 1.07975, -9.12289, 110.0, 3.0, 1.12, 0.95],
    [1224.0, 1.0, 9.18, 4.65, 0.0, 0.0, 1.0, 1.07892, -11.81882, 110.0, 3.0, 1.12, 0.95],
    [1225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07914, -11.81309, 110.0, 3.0, 1.12, 0.95],
    [1226.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10881, -5.14538, 110.0, 3.0, 1.12, 0.95],
    [1227.0, 2.0, 34.18, 0.22, 0.0, 0.0, 1.0, 1.10904, -5.28531, 110.0, 3.0, 1.12, 0.95],
    [1228.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.103, -5.08675, 110.0, 3.0, 1.12, 0.95],
    [1229.0, 1.0, 3.52, 1.07, 0.0, 0.0, 1.0, 1.09906, -6.16913, 110.0, 3.0, 1.12, 0.95],
    [1230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09907, -6.1688, 110.0, 3.0, 1.12, 0.95],
    [1231.0, 1.0, 4.09, 1.37, 0.0, 0.0, 1.0, 1.09675, -6.51005, 110.0, 3.0, 1.12, 0.95],
    [1232.0, 1.0, 4.91, 1.6, 0.0, 0.0, 1.0, 1.09677, -6.51597, 110.0, 3.0, 1.12, 0.95],
    [1233.0, 1.0, 5.04, 1.94, 0.0, 0.0, 1.0, 1.06728, -14.32801, 110.0, 3.0, 1.12, 0.95],
    [1234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06733, -14.32474, 110.0, 3.0, 1.12, 0.95],
    [1235.0, 1.0, 0.0, 0.23, 0.0, 0.0, 1.0, 1.11854, -0.9542, 110.0, 3.0, 1.12, 0.95],
    [1236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11855, -0.95429, 110.0, 3.0, 1.12, 0.95],
    [1237.0, 2.0, 0.0, 1.51, 0.0, 0.0, 1.0, 1.10503, -6.48479, 110.0, 3.0, 1.12, 0.95],
    [1238.0, 2.0, 22.1, 8.96, 0.0, 0.0, 1.0, 1.10501, -6.47756, 110.0, 3.0, 1.12, 0.95],
    [1239.0, 2.0, 7.94, 3.01, 0.0, 0.0, 1.0, 1.10493, -6.48097, 110.0, 3.0, 1.12, 0.95],
    [1240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10181, -6.18241, 110.0, 3.0, 1.12, 0.95],
    [1241.0, 1.0, 3.04, 0.8, 0.0, 0.0, 1.0, 1.09712, -4.59802, 110.0, 3.0, 1.12, 0.95],
    [1242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09715, -4.59597, 110.0, 3.0, 1.12, 0.95],
    [1243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11992, 0.05102, 110.0, 3.0, 1.12, 0.95],
    [1244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, 0.07272, 110.0, 3.0, 1.12, 0.95],
    [1245.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09666, -6.64854, 110.0, 3.0, 1.12, 0.95],
    [1246.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09666, -6.64854, 110.0, 3.0, 1.12, 0.95],
    [1247.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11808, -0.34469, 110.0, 3.0, 1.12, 0.95],
    [1248.0, 1.0, 2.69, 0.37, 0.0, 0.0, 1.0, 1.11552, -3.97693, 110.0, 3.0, 1.12, 0.95],
    [1249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11545, -3.98811, 110.0, 3.0, 1.12, 0.95],
    [1250.0, 1.0, 0.23, 0.11, 0.0, 0.0, 1.0, 1.11654, -1.43878, 110.0, 3.0, 1.12, 0.95],
    [1251.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11654, -1.43874, 110.0, 3.0, 1.12, 0.95],
    [1252.0, 1.0, 3.86, 1.25, 0.0, 0.0, 1.0, 1.11738, -1.09094, 110.0, 3.0, 1.12, 0.95],
    [1253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1174, -1.08925, 110.0, 3.0, 1.12, 0.95],
    [1254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10894, -1.44382, 110.0, 3.0, 1.12, 0.95],
    [1255.0, 1.0, 3.51, 1.71, 0.0, 0.0, 1.0, 1.10894, -1.44515, 110.0, 3.0, 1.12, 0.95],
    [1256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11654, -1.43874, 110.0, 3.0, 1.12, 0.95],
    [1257.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11654, -1.43874, 110.0, 3.0, 1.12, 0.95],
    [1258.0, 1.0, 22.96, 7.82, 0.0, 0.0, 1.0, 1.09624, -2.77744, 110.0, 3.0, 1.12, 0.95],
    [1259.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11485, -0.9371, 110.0, 3.0, 1.12, 0.95],
    [1260.0, 1.0, 13.33, 4.31, 0.0, 0.0, 1.0, 1.10129, -6.28516, 110.0, 3.0, 1.12, 0.95],
    [1261.0, 1.0, 12.63, 4.19, 0.0, 0.0, 1.0, 1.10162, -6.27317, 110.0, 3.0, 1.12, 0.95],
    [1262.0, 1.0, 12.66, 5.17, 0.0, 0.0, 1.0, 1.10833, -4.4862, 110.0, 3.0, 1.12, 0.95],
    [1263.0, 1.0, 11.13, 3.57, 0.0, 0.0, 1.0, 1.10837, -4.48044, 110.0, 3.0, 1.12, 0.95],
    [1264.0, 1.0, 0.94, 0.35, 0.0, 0.0, 1.0, 1.09966, -6.56852, 110.0, 3.0, 1.12, 0.95],
    [1265.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09964, -6.55848, 110.0, 3.0, 1.12, 0.95],
    [1266.0, 1.0, 6.33, 1.46, 0.0, 0.0, 1.0, 1.10748, -3.92212, 110.0, 3.0, 1.12, 0.95],
    [1267.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10761, -4.02425, 110.0, 3.0, 1.12, 0.95],
    [1268.0, 1.0, 6.44, 4.17, 0.0, 0.0, 1.0, 1.10539, -5.3409, 110.0, 3.0, 1.12, 0.95],
    [1269.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10562, -5.33715, 110.0, 3.0, 1.12, 0.95],
    [1270.0, 1.0, 8.79, 0.02, 0.0, 0.0, 1.0, 1.07313, -6.52626, 110.0, 3.0, 1.12, 0.95],
    [1271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07306, -6.54357, 110.0, 3.0, 1.12, 0.95],
    [1272.0, 1.0, 7.02, 3.88, 0.0, 0.0, 1.0, 1.10449, -3.98749, 110.0, 3.0, 1.12, 0.95],
    [1273.0, 1.0, 3.16, 0.0, 0.0, 0.0, 1.0, 1.10526, -3.95743, 110.0, 3.0, 1.12, 0.95],
    [1274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11491, -1.27237, 110.0, 3.0, 1.12, 0.95],
    [1275.0, 1.0, 13.68, 4.02, 0.0, 0.0, 1.0, 1.11483, -1.28293, 110.0, 3.0, 1.12, 0.95],
    [1276.0, 1.0, 4.91, 1.37, 0.0, 0.0, 1.0, 1.07085, -13.83462, 110.0, 3.0, 1.12, 0.95],
    [1277.0, 1.0, 5.38, 1.83, 0.0, 0.0, 1.0, 1.07068, -13.95289, 110.0, 3.0, 1.12, 0.95],
    [1278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07071, -13.96381, 110.0, 3.0, 1.12, 0.95],
    [1279.0, 1.0, 9.86, 5.42, 0.0, 0.0, 1.0, 1.07427, -5.38141, 110.0, 3.0, 1.12, 0.95],
    [1280.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07427, -5.37644, 110.0, 3.0, 1.12, 0.95],
    [1281.0, 1.0, 1.29, 0.46, 0.0, 0.0, 1.0, 1.10925, -4.25036, 110.0, 3.0, 1.12, 0.95],
    [1282.0, 1.0, 5.03, 1.85, 0.0, 0.0, 1.0, 1.10921, -4.22529, 110.0, 3.0, 1.12, 0.95],
    [1283.0, 1.0, 0.94, 0.41, 0.0, 0.0, 1.0, 1.10929, -4.24765, 110.0, 3.0, 1.12, 0.95],
    [1284.0, 1.0, 17.77, 6.41, 0.0, 0.0, 1.0, 1.09957, -4.53455, 110.0, 3.0, 1.12, 0.95],
    [1285.0, 1.0, 6.55, 2.1, 0.0, 0.0, 1.0, 1.09968, -4.52444, 110.0, 3.0, 1.12, 0.95],
    [1286.0, 1.0, 6.9, 2.92, 0.0, 0.0, 1.0, 1.11712, -1.32003, 110.0, 3.0, 1.12, 0.95],
    [1287.0, 1.0, 6.9, 2.78, 0.0, 0.0, 1.0, 1.11711, -1.31629, 110.0, 3.0, 1.12, 0.95],
    [1288.0, 1.0, 9.84, 2.1, 0.0, 0.0, 1.0, 1.11339, -6.90116, 110.0, 3.0, 1.12, 0.95],
    [1289.0, 1.0, 11.71, 3.03, 0.0, 0.0, 1.0, 1.11337, -6.9065, 110.0, 3.0, 1.12, 0.95],
    [1290.0, 1.0, 5.62, 1.57, 0.0, 0.0, 1.0, 1.11172, -2.78936, 110.0, 3.0, 1.12, 0.95],
    [1291.0, 1.0, 9.03, 3.59, 0.0, 0.0, 1.0, 1.11176, -2.75998, 110.0, 3.0, 1.12, 0.95],
    [1292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07639, -12.73257, 110.0, 3.0, 1.12, 0.95],
    [1293.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0765, -12.72508, 110.0, 3.0, 1.12, 0.95],
    [1294.0, 1.0, 7.61, 5.72, 0.0, 0.0, 1.0, 1.08226, -5.51196, 110.0, 3.0, 1.12, 0.95],
    [1295.0, 1.0, 2.57, 0.13, 0.0, 0.0, 1.0, 1.08226, -5.51539, 110.0, 3.0, 1.12, 0.95],
    [1296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08234, -5.49927, 110.0, 3.0, 1.12, 0.95],
    [1297.0, 1.0, 9.35, 3.08, 0.0, 0.0, 1.0, 1.09846, -6.60959, 110.0, 3.0, 1.12, 0.95],
    [1298.0, 1.0, 9.35, 2.97, 0.0, 0.0, 1.0, 1.09857, -6.61616, 110.0, 3.0, 1.12, 0.95],
    [1299.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09849, -6.60739, 110.0, 3.0, 1.12, 0.95],
    [1300.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09872, -6.60576, 110.0, 3.0, 1.12, 0.95],
    [1301.0, 1.0, 7.5, 0.99, 0.0, 0.0, 1.0, 1.10838, -3.44199, 110.0, 3.0, 1.12, 0.95],
    [1302.0, 1.0, 5.74, 2.4, 0.0, 0.0, 1.0, 1.10839, -3.46292, 110.0, 3.0, 1.12, 0.95],
    [1303.0, 1.0, 5.39, 1.66, 0.0, 0.0, 1.0, 1.09119, -11.1373, 110.0, 3.0, 1.12, 0.95],
    [1304.0, 1.0, 4.33, 1.13, 0.0, 0.0, 1.0, 1.09124, -11.14919, 110.0, 3.0, 1.12, 0.95],
    [1305.0, 1.0, 2.22, 0.68, 0.0, 0.0, 1.0, 1.10841, -3.03648, 110.0, 3.0, 1.12, 0.95],
    [1306.0, 1.0, 1.64, 0.57, 0.0, 0.0, 1.0, 1.10844, -3.02024, 110.0, 3.0, 1.12, 0.95],
    [1307.0, 1.0, 7.02, 0.23, 0.0, 0.0, 1.0, 1.10761, -4.02424, 110.0, 3.0, 1.12, 0.95],
    [1308.0, 1.0, 7.02, 0.82, 0.0, 0.0, 1.0, 1.10752, -3.91541, 110.0, 3.0, 1.12, 0.95],
    [1309.0, 1.0, 5.74, 2.56, 0.0, 0.0, 1.0, 1.0943, -10.75816, 110.0, 3.0, 1.12, 0.95],
    [1310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09454, -10.75198, 110.0, 3.0, 1.12, 0.95],
    [1311.0, 1.0, 9.72, 3.31, 0.0, 0.0, 1.0, 1.07017, -13.47481, 110.0, 3.0, 1.12, 0.95],
    [1312.0, 1.0, 2.69, 1.05, 0.0, 0.0, 1.0, 1.0702, -13.47922, 110.0, 3.0, 1.12, 0.95],
    [1313.0, 1.0, 2.46, 0.8, 0.0, 0.0, 1.0, 1.10929, -1.79774, 110.0, 3.0, 1.12, 0.95],
    [1314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11346, -1.51641, 110.0, 3.0, 1.12, 0.95],
    [1315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10938, -1.79341, 110.0, 3.0, 1.12, 0.95],
    [1316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11346, -1.51639, 110.0, 3.0, 1.12, 0.95],
    [1317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10039, -7.28212, 110.0, 3.0, 1.12, 0.95],
    [1318.0, 1.0, 5.27, 1.94, 0.0, 0.0, 1.0, 1.10042, -7.2847, 110.0, 3.0, 1.12, 0.95],
    [1319.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11638, -1.60128, 110.0, 3.0, 1.12, 0.95],
    [1320.0, 1.0, 9.13, 3.14, 0.0, 0.0, 1.0, 1.10164, -4.17555, 110.0, 3.0, 1.12, 0.95],
    [1321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11638, -1.60122, 110.0, 3.0, 1.12, 0.95],
    [1322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10201, -4.14972, 110.0, 3.0, 1.12, 0.95],
    [1323.0, 1.0, 1.05, 0.66, 0.0, 0.0, 1.0, 1.1019, -4.28634, 110.0, 3.0, 1.12, 0.95],
    [1324.0, 1.0, 0.7, 0.3, 0.0, 0.0, 1.0, 1.10193, -4.28298, 110.0, 3.0, 1.12, 0.95],
    [1325.0, 1.0, 1.64, 0.35, 0.0, 0.0, 1.0, 1.11678, -1.29254, 110.0, 3.0, 1.12, 0.95],
    [1326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11679, -1.29193, 110.0, 3.0, 1.12, 0.95],
    [1327.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11679, -1.29187, 110.0, 3.0, 1.12, 0.95],
    [1328.0, 1.0, 7.61, 0.22, 0.0, 0.0, 1.0, 1.05763, -8.23506, 110.0, 3.0, 1.12, 0.95],
    [1329.0, 1.0, 6.79, -0.81, 0.0, 0.0, 1.0, 1.08432, -5.41625, 110.0, 3.0, 1.12, 0.95],
    [1330.0, 2.0, 4.25, 5.68, 0.0, 0.0, 1.0, 1.11507, -1.12076, 110.0, 3.0, 1.12, 0.95],
    [1331.0, 2.0, 5.78, 7.92, 0.0, 0.0, 1.0, 1.10535, -3.94318, 110.0, 3.0, 1.12, 0.95],
    [1332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1166, -1.57999, 110.0, 3.0, 1.12, 0.95],
    [1333.0, 1.0, 0.7, 2.75, 0.0, 0.0, 1.0, 1.11348, -2.82565, 110.0, 3.0, 1.12, 0.95],
    [1334.0, 1.0, 7.26, 3.06, 0.0, 0.0, 1.0, 1.11343, -2.8467, 110.0, 3.0, 1.12, 0.95],
    [1335.0, 1.0, 12.99, 1.3, 0.0, 0.0, 1.0, 1.06846, -6.20792, 110.0, 3.0, 1.12, 0.95],
    [1336.0, 1.0, 5.15, 2.24, 0.0, 0.0, 1.0, 1.06861, -6.19046, 110.0, 3.0, 1.12, 0.95],
    [1337.0, 1.0, 22.22, 12.38, 0.0, 0.0, 1.0, 1.06063, -11.19523, 110.0, 3.0, 1.12, 0.95],
    [1338.0, 1.0, 0.7, 0.0, 0.0, 0.0, 1.0, 1.06095, -11.16015, 110.0, 3.0, 1.12, 0.95],
    [1339.0, 1.0, 3.16, 0.99, 0.0, 0.0, 1.0, 1.10033, -7.28156, 110.0, 3.0, 1.12, 0.95],
    [1340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10048, -7.28665, 110.0, 3.0, 1.12, 0.95],
    [1341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10038, -7.27906, 110.0, 3.0, 1.12, 0.95],
    [1342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10048, -7.28665, 110.0, 3.0, 1.12, 0.95],
    [1343.0, 1.0, 16.44, 7.84, 0.0, 0.0, 1.0, 1.09931, -7.39521, 110.0, 3.0, 1.12, 0.95],
    [1344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10085, -7.30227, 110.0, 3.0, 1.12, 0.95],
    [1345.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09958, -7.38065, 110.0, 3.0, 1.12, 0.95],
    [1346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10085, -7.30227, 110.0, 3.0, 1.12, 0.95],
    [1347.0, 1.0, 24.32, 6.98, 0.0, 0.0, 1.0, 1.09949, -6.48129, 110.0, 3.0, 1.12, 0.95],
    [1348.0, 1.0, 9.36, 3.57, 0.0, 0.0, 1.0, 1.09923, -7.3957, 110.0, 3.0, 1.12, 0.95],
    [1349.0, 1.0, 17.71, 9.91, 0.0, 0.0, 1.0, 1.09948, -7.32932, 110.0, 3.0, 1.12, 0.95],
    [1350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09956, -7.32745, 110.0, 3.0, 1.12, 0.95],
    [1351.0, 1.0, 3.28, 0.4, 0.0, 0.0, 1.0, 1.08866, -7.1226, 110.0, 3.0, 1.12, 0.95],
    [1352.0, 1.0, 7.03, 3.45, 0.0, 0.0, 1.0, 1.08863, -7.13378, 110.0, 3.0, 1.12, 0.95],
    [1353.0, 1.0, 3.5, 2.01, 0.0, 0.0, 1.0, 1.10357, -3.69647, 110.0, 3.0, 1.12, 0.95],
    [1354.0, 2.0, 109.52, 51.24, 0.0, 0.0, 1.0, 1.0866, -7.37142, 110.0, 3.0, 1.12, 0.95],
    [1355.0, 1.0, 3.86, 1.25, 0.0, 0.0, 1.0, 1.11885, -0.39775, 110.0, 3.0, 1.12, 0.95],
    [1356.0, 1.0, 26.12, 11.05, 0.0, 0.0, 1.0, 1.11698, -0.79494, 110.0, 3.0, 1.12, 0.95],
    [1357.0, 1.0, 63.3, 22.61, 0.0, 0.0, 1.0, 1.118, -1.68346, 110.0, 3.0, 1.12, 0.95],
    [1358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11971, -1.55061, 110.0, 3.0, 1.12, 0.95],
    [1359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11721, -0.78125, 110.0, 3.0, 1.12, 0.95],
    [1360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11913, -1.60455, 110.0, 3.0, 1.12, 0.95],
    [1361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11739, -0.7655, 110.0, 3.0, 1.12, 0.95],
    [1362.0, 1.0, 10.52, 4.56, 0.0, 0.0, 1.0, 1.09163, -5.8345, 110.0, 3.0, 1.12, 0.95],
    [1363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09166, -5.83455, 110.0, 3.0, 1.12, 0.95],
    [1364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09164, -5.85356, 110.0, 3.0, 1.12, 0.95],
    [1365.0, 1.0, 1.64, 0.57, 0.0, 0.0, 1.0, 1.09585, -6.33395, 110.0, 3.0, 1.12, 0.95],
    [1366.0, 1.0, 0.58, 0.34, 0.0, 0.0, 1.0, 1.09403, -6.87309, 110.0, 3.0, 1.12, 0.95],
    [1367.0, 1.0, 6.31, 0.93, 0.0, 0.0, 1.0, 1.10098, -4.2708, 110.0, 3.0, 1.12, 0.95],
    [1368.0, 1.0, 6.2, -0.9, 0.0, 0.0, 1.0, 1.10096, -4.27401, 110.0, 3.0, 1.12, 0.95],
    [1369.0, 1.0, 3.04, 1.14, 0.0, 0.0, 1.0, 1.1136, -1.06041, 110.0, 3.0, 1.12, 0.95],
    [1370.0, 1.0, 2.92, 0.68, 0.0, 0.0, 1.0, 1.11361, -1.05565, 110.0, 3.0, 1.12, 0.95],
    [1371.0, 2.0, 19.4, 6.94, 0.0, 0.0, 1.0, 1.11621, -6.5134, 110.0, 3.0, 1.12, 0.95],
    [1372.0, 2.0, 18.6, 9.76, 0.0, 0.0, 1.0, 1.11608, -6.50598, 110.0, 3.0, 1.12, 0.95],
    [1373.0, 2.0, 16.79, 3.83, 0.0, 0.0, 1.0, 1.11665, -6.51829, 110.0, 3.0, 1.12, 0.95],
    [1374.0, 1.0, 11.21, 2.63, 0.0, 0.0, 1.0, 1.11642, -6.56524, 110.0, 3.0, 1.12, 0.95],
    [1375.0, 1.0, 22.42, 6.52, 0.0, 0.0, 1.0, 1.11635, -6.56985, 110.0, 3.0, 1.12, 0.95],
    [1376.0, 1.0, 10.35, 4.62, 0.0, 0.0, 1.0, 1.11813, -6.52365, 110.0, 3.0, 1.12, 0.95],
    [1377.0, 1.0, 11.96, 4.12, 0.0, 0.0, 1.0, 1.11839, -6.48454, 110.0, 3.0, 1.12, 0.95],
    [1378.0, 1.0, 10.62, 0.46, 0.0, 0.0, 1.0, 1.11649, -6.55932, 110.0, 3.0, 1.12, 0.95],
    [1379.0, 1.0, 10.65, 0.8, 0.0, 0.0, 1.0, 1.11631, -6.55051, 110.0, 3.0, 1.12, 0.95],
    [1380.0, 1.0, 2.69, 2.29, 0.0, 0.0, 1.0, 1.11653, -6.55166, 110.0, 3.0, 1.12, 0.95],
    [1381.0, 1.0, 44.21, 16.08, 0.0, 0.0, 1.0, 1.118, -6.51264, 110.0, 3.0, 1.12, 0.95],
    [1382.0, 1.0, 44.21, 16.08, 0.0, 0.0, 1.0, 1.11772, -6.55672, 110.0, 3.0, 1.12, 0.95],
    [1383.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11878, -6.45925, 110.0, 3.0, 1.12, 0.95],
    [1384.0, 1.0, 7.82, 3.78, 0.0, 0.0, 1.0, 1.11834, -6.51279, 110.0, 3.0, 1.12, 0.95],
    [1385.0, 1.0, 11.45, 3.01, 0.0, 0.0, 1.0, 1.11742, -6.55113, 110.0, 3.0, 1.12, 0.95],
    [1386.0, 1.0, 11.45, 2.41, 0.0, 0.0, 1.0, 1.11751, -6.54642, 110.0, 3.0, 1.12, 0.95],
    [1387.0, 1.0, 0.93, 0.0, 0.0, 0.0, 1.0, 1.11619, -6.58498, 110.0, 3.0, 1.12, 0.95],
    [1388.0, 1.0, 0.82, 0.0, 0.0, 0.0, 1.0, 1.11736, -6.53439, 110.0, 3.0, 1.12, 0.95],
    [1389.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11619, -6.5848, 110.0, 3.0, 1.12, 0.95],
    [1390.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11736, -6.53418, 110.0, 3.0, 1.12, 0.95],
    [1391.0, 1.0, 3.16, 0.57, 0.0, 0.0, 1.0, 1.11302, -1.61113, 110.0, 3.0, 1.12, 0.95],
    [1392.0, 1.0, 1.52, 0.23, 0.0, 0.0, 1.0, 1.11329, -1.58819, 110.0, 3.0, 1.12, 0.95],
    [1393.0, 1.0, 1.52, 0.46, 0.0, 0.0, 1.0, 1.1003, -3.36711, 110.0, 3.0, 1.12, 0.95],
    [1394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1003, -3.36682, 110.0, 3.0, 1.12, 0.95],
    [1395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10864, -3.99209, 110.0, 3.0, 1.12, 0.95],
    [1396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10864, -3.99208, 110.0, 3.0, 1.12, 0.95],
    [1397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10037, -3.3578, 110.0, 3.0, 1.12, 0.95],
    [1398.0, 1.0, 12.41, 4.38, 0.0, 0.0, 1.0, 1.10999, -4.56716, 110.0, 3.0, 1.12, 0.95],
    [1399.0, 1.0, 7.25, 0.12, 0.0, 0.0, 1.0, 1.11348, -3.53213, 110.0, 3.0, 1.12, 0.95],
    [1400.0, 2.0, 9.49, 9.89, 0.0, 0.0, 1.0, 1.11997, -0.83013, 110.0, 3.0, 1.12, 0.95],
    [1401.0, 2.0, 8.55, 9.2, 0.0, 0.0, 1.0, 1.11405, -3.19034, 110.0, 3.0, 1.12, 0.95],
    [1402.0, 1.0, 4.1, 1.89, 0.0, 0.0, 1.0, 1.07053, -9.76155, 110.0, 3.0, 1.12, 0.95],
    [1403.0, 1.0, 3.28, 1.2, 0.0, 0.0, 1.0, 1.07044, -9.75989, 110.0, 3.0, 1.12, 0.95],
    [1404.0, 1.0, 0.35, 0.23, 0.0, 0.0, 1.0, 1.1157, -1.4764, 110.0, 3.0, 1.12, 0.95],
    [1405.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1157, -1.47639, 110.0, 3.0, 1.12, 0.95],
    [1406.0, 1.0, 21.75, 14.94, 0.0, 0.0, 1.0, 1.10379, -1.97872, 110.0, 3.0, 1.12, 0.95],
    [1407.0, 1.0, 9.35, 1.14, 0.0, 0.0, 1.0, 1.10366, -1.99193, 110.0, 3.0, 1.12, 0.95],
    [1408.0, 2.0, 53.02, 29.46, 0.0, 0.0, 1.0, 1.10592, -1.04233, 110.0, 3.0, 1.12, 0.95],
    [1409.0, 1.0, 36.9, 34.81, 0.0, 0.0, 1.0, 1.11776, -1.34244, 110.0, 3.0, 1.12, 0.95],
    [1410.0, 1.0, 9.24, 2.81, 0.0, 0.0, 1.0, 1.11392, -1.34778, 110.0, 3.0, 1.12, 0.95],
    [1411.0, 1.0, 2.46, 1.27, 0.0, 0.0, 1.0, 1.11787, -0.35619, 110.0, 3.0, 1.12, 0.95],
    [1412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11394, -1.34426, 110.0, 3.0, 1.12, 0.95],
    [1413.0, 1.0, 2.93, 1.31, 0.0, 0.0, 1.0, 1.10863, -5.28989, 110.0, 3.0, 1.12, 0.95],
    [1414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10884, -5.27793, 110.0, 3.0, 1.12, 0.95],
    [1415.0, 1.0, 16.95, 5.82, 0.0, 0.0, 1.0, 1.09521, -2.38528, 110.0, 3.0, 1.12, 0.95],
    [1416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09527, -2.3759, 110.0, 3.0, 1.12, 0.95],
    [1417.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09173, -2.81927, 110.0, 3.0, 1.12, 0.95],
    [1418.0, 1.0, 7.02, 2.68, 0.0, 0.0, 1.0, 1.09655, -3.55906, 110.0, 3.0, 1.12, 0.95],
    [1419.0, 1.0, 2.34, 0.6, 0.0, 0.0, 1.0, 1.09773, -3.64073, 110.0, 3.0, 1.12, 0.95],
    [1420.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09666, -3.55305, 110.0, 3.0, 1.12, 0.95],
    [1421.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09776, -3.63861, 110.0, 3.0, 1.12, 0.95],
    [1422.0, 1.0, 0.58, 0.09, 0.0, 0.0, 1.0, 1.10805, -4.829, 110.0, 3.0, 1.12, 0.95],
    [1423.0, 1.0, 0.58, 0.21, 0.0, 0.0, 1.0, 1.10808, -4.82148, 110.0, 3.0, 1.12, 0.95],
    [1424.0, 1.0, 1.17, 2.97, 0.0, 0.0, 1.0, 1.11993, 0.07233, 110.0, 3.0, 1.12, 0.95],
    [1425.0, 1.0, 3.75, 1.27, 0.0, 0.0, 1.0, 1.09452, -8.18306, 110.0, 3.0, 1.12, 0.95],
    [1426.0, 1.0, 1.64, 0.56, 0.0, 0.0, 1.0, 1.09453, -8.19385, 110.0, 3.0, 1.12, 0.95],
    [1427.0, 1.0, 15.2, 4.79, 0.0, 0.0, 1.0, 1.09866, -6.08709, 110.0, 3.0, 1.12, 0.95],
    [1428.0, 1.0, 9.59, 4.22, 0.0, 0.0, 1.0, 1.09864, -6.09794, 110.0, 3.0, 1.12, 0.95],
    [1429.0, 1.0, 1.17, 0.0, 0.0, 0.0, 1.0, 1.10639, -4.76116, 110.0, 3.0, 1.12, 0.95],
    [1430.0, 1.0, 0.35, 0.0, 0.0, 0.0, 1.0, 1.10644, -4.75145, 110.0, 3.0, 1.12, 0.95],
    [1431.0, 1.0, 8.2, 3.65, 0.0, 0.0, 1.0, 1.10845, -4.88967, 110.0, 3.0, 1.12, 0.95],
    [1432.0, 1.0, 8.2, 3.65, 0.0, 0.0, 1.0, 1.10846, -4.90049, 110.0, 3.0, 1.12, 0.95],
    [1433.0, 1.0, 1.76, 0.57, 0.0, 0.0, 1.0, 1.08882, -7.50393, 110.0, 3.0, 1.12, 0.95],
    [1434.0, 1.0, 3.05, -0.25, 0.0, 0.0, 1.0, 1.08879, -7.50632, 110.0, 3.0, 1.12, 0.95],
    [1435.0, 1.0, 9.18, 4.85, 0.0, 0.0, 1.0, 1.06265, -9.20437, 110.0, 3.0, 1.12, 0.95],
    [1436.0, 1.0, 4.34, 2.33, 0.0, 0.0, 1.0, 1.06261, -9.19764, 110.0, 3.0, 1.12, 0.95],
    [1437.0, 1.0, 0.82, 0.35, 0.0, 0.0, 1.0, 1.10525, -5.42351, 110.0, 3.0, 1.12, 0.95],
    [1438.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10526, -5.4234, 110.0, 3.0, 1.12, 0.95],
    [1439.0, 1.0, 4.91, 2.36, 0.0, 0.0, 1.0, 1.11849, -1.02444, 110.0, 3.0, 1.12, 0.95],
    [1440.0, 1.0, 5.03, 2.36, 0.0, 0.0, 1.0, 1.11597, -1.50084, 110.0, 3.0, 1.12, 0.95],
    [1441.0, 1.0, 1.05, -0.2, 0.0, 0.0, 1.0, 1.1064, -5.78345, 110.0, 3.0, 1.12, 0.95],
    [1442.0, 1.0, 4.21, 0.93, 0.0, 0.0, 1.0, 1.10634, -5.7918, 110.0, 3.0, 1.12, 0.95],
    [1443.0, 1.0, 4.21, 2.38, 0.0, 0.0, 1.0, 1.09939, -6.73049, 110.0, 3.0, 1.12, 0.95],
    [1444.0, 1.0, 11.47, 4.9, 0.0, 0.0, 1.0, 1.1, -6.66056, 110.0, 3.0, 1.12, 0.95],
    [1445.0, 1.0, 6.69, 2.87, 0.0, 0.0, 1.0, 1.09536, -7.39412, 110.0, 3.0, 1.12, 0.95],
    [1446.0, 1.0, 5.4, 2.96, 0.0, 0.0, 1.0, 1.09528, -7.39884, 110.0, 3.0, 1.12, 0.95],
    [1447.0, 1.0, 5.74, 1.08, 0.0, 0.0, 1.0, 1.08087, -10.29561, 110.0, 3.0, 1.12, 0.95],
    [1448.0, 1.0, 11.38, 2.66, 0.0, 0.0, 1.0, 1.08008, -10.35951, 110.0, 3.0, 1.12, 0.95],
    [1449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08136, -10.27537, 110.0, 3.0, 1.12, 0.95],
    [1450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08077, -10.33208, 110.0, 3.0, 1.12, 0.95],
    [1451.0, 1.0, 8.31, 3.02, 0.0, 0.0, 1.0, 1.11487, -0.86186, 110.0, 3.0, 1.12, 0.95],
    [1452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11487, -0.86879, 110.0, 3.0, 1.12, 0.95],
    [1453.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11808, -0.34467, 110.0, 3.0, 1.12, 0.95],
    [1454.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1182, -1.02809, 110.0, 3.0, 1.12, 0.95],
    [1455.0, 1.0, 10.53, 3.03, 0.0, 0.0, 1.0, 1.09733, -7.44219, 110.0, 3.0, 1.12, 0.95],
    [1456.0, 1.0, 6.79, 0.77, 0.0, 0.0, 1.0, 1.09739, -7.44063, 110.0, 3.0, 1.12, 0.95],
    [1457.0, 1.0, 3.74, 1.64, 0.0, 0.0, 1.0, 1.11812, -1.14214, 110.0, 3.0, 1.12, 0.95],
    [1458.0, 1.0, 3.27, 1.52, 0.0, 0.0, 1.0, 1.11809, -1.13027, 110.0, 3.0, 1.12, 0.95],
    [1459.0, 1.0, 5.85, 1.94, 0.0, 0.0, 1.0, 1.09914, -6.37167, 110.0, 3.0, 1.12, 0.95],
    [1460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09915, -6.37127, 110.0, 3.0, 1.12, 0.95],
    [1461.0, 1.0, 5.03, 1.3, 0.0, 0.0, 1.0, 1.1012, -5.24072, 110.0, 3.0, 1.12, 0.95],
    [1462.0, 1.0, 4.1, 1.26, 0.0, 0.0, 1.0, 1.10118, -5.25534, 110.0, 3.0, 1.12, 0.95],
    [1463.0, 1.0, 7.62, 2.43, 0.0, 0.0, 1.0, 1.11566, -6.99522, 110.0, 3.0, 1.12, 0.95],
    [1464.0, 1.0, 5.86, 1.71, 0.0, 0.0, 1.0, 1.11586, -6.97473, 110.0, 3.0, 1.12, 0.95],
    [1465.0, 1.0, 8.22, 1.82, 0.0, 0.0, 1.0, 1.09933, -7.18929, 110.0, 3.0, 1.12, 0.95],
    [1466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09925, -7.19035, 110.0, 3.0, 1.12, 0.95],
    [1467.0, 1.0, 5.61, -0.01, 0.0, 0.0, 1.0, 1.07121, -13.60301, 110.0, 3.0, 1.12, 0.95],
    [1468.0, 1.0, 9.72, 2.81, 0.0, 0.0, 1.0, 1.07117, -13.61587, 110.0, 3.0, 1.12, 0.95],
    [1469.0, 2.0, 0.01, 0.01, 0.0, 0.0, 1.0, 1.10917, -3.587, 110.0, 3.0, 1.12, 0.95],
    [1470.0, 2.0, 90.54, 33.94, 0.0, 0.0, 1.0, 1.10912, -3.6089, 110.0, 3.0, 1.12, 0.95],
    [1471.0, 2.0, 28.45, 7.41, 0.0, 0.0, 1.0, 1.10014, -6.18499, 110.0, 3.0, 1.12, 0.95],
    [1472.0, 1.0, 19.33, 7.43, 0.0, 0.0, 1.0, 1.1002, -6.19041, 110.0, 3.0, 1.12, 0.95],
    [1473.0, 1.0, 1.4, 0.23, 0.0, 0.0, 1.0, 1.10505, -3.99671, 110.0, 3.0, 1.12, 0.95],
    [1474.0, 1.0, 7.25, 2.05, 0.0, 0.0, 1.0, 1.11473, -1.11628, 110.0, 3.0, 1.12, 0.95],
    [1475.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10507, -3.9959, 110.0, 3.0, 1.12, 0.95],
    [1476.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1148, -1.11259, 110.0, 3.0, 1.12, 0.95],
    [1477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09262, -10.60211, 110.0, 3.0, 1.12, 0.95],
    [1478.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09492, -11.44291, 110.0, 3.0, 1.12, 0.95],
    [1479.0, 1.0, 3.39, 1.04, 0.0, 0.0, 1.0, 1.10886, -3.81777, 110.0, 3.0, 1.12, 0.95],
    [1480.0, 1.0, 3.39, 1.04, 0.0, 0.0, 1.0, 1.10887, -3.8165, 110.0, 3.0, 1.12, 0.95],
    [1481.0, 1.0, 8.79, 3.43, 0.0, 0.0, 1.0, 1.11652, -1.43673, 110.0, 3.0, 1.12, 0.95],
    [1482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11655, -1.43342, 110.0, 3.0, 1.12, 0.95],
    [1483.0, 1.0, 0.7, 0.24, 0.0, 0.0, 1.0, 1.11846, -1.02329, 110.0, 3.0, 1.12, 0.95],
    [1484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1185, -1.02102, 110.0, 3.0, 1.12, 0.95],
    [1485.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09418, -7.10821, 110.0, 3.0, 1.12, 0.95],
    [1486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09422, -7.09835, 110.0, 3.0, 1.12, 0.95],
    [1487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09439, -7.24605, 110.0, 3.0, 1.12, 0.95],
    [1488.0, 1.0, 9.95, 2.69, 0.0, 0.0, 1.0, 1.09432, -7.24348, 110.0, 3.0, 1.12, 0.95],
    [1489.0, 1.0, 1.87, 0.95, 0.0, 0.0, 1.0, 1.09632, -6.73525, 110.0, 3.0, 1.12, 0.95],
    [1490.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09635, -6.73194, 110.0, 3.0, 1.12, 0.95],
    [1491.0, 1.0, 5.15, 1.91, 0.0, 0.0, 1.0, 1.07668, -6.58725, 110.0, 3.0, 1.12, 0.95],
    [1492.0, 1.0, 6.21, 2.1, 0.0, 0.0, 1.0, 1.07672, -6.60224, 110.0, 3.0, 1.12, 0.95],
    [1493.0, 1.0, 6.31, 2.17, 0.0, 0.0, 1.0, 1.10051, -4.27587, 110.0, 3.0, 1.12, 0.95],
    [1494.0, 1.0, 2.1, 0.68, 0.0, 0.0, 1.0, 1.11636, -1.60224, 110.0, 3.0, 1.12, 0.95],
    [1495.0, 1.0, 10.41, 5.25, 0.0, 0.0, 1.0, 1.10194, -4.15375, 110.0, 3.0, 1.12, 0.95],
    [1496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.101, -4.2529, 110.0, 3.0, 1.12, 0.95],
    [1497.0, 1.0, 10.8, 4.64, 0.0, 0.0, 1.0, 1.0956, -7.74585, 110.0, 3.0, 1.12, 0.95],
    [1498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09629, -7.70274, 110.0, 3.0, 1.12, 0.95],
    [1499.0, 1.0, 5.74, 0.75, 0.0, 0.0, 1.0, 1.11299, -7.03497, 110.0, 3.0, 1.12, 0.95],
    [1500.0, 1.0, 7.27, 1.31, 0.0, 0.0, 1.0, 1.11295, -7.02861, 110.0, 3.0, 1.12, 0.95],
    [1501.0, 1.0, 11.7, 3.94, 0.0, 0.0, 1.0, 1.11049, -1.24901, 110.0, 3.0, 1.12, 0.95],
    [1502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11074, -1.21403, 110.0, 3.0, 1.12, 0.95],
    [1503.0, 1.0, 7.61, 2.25, 0.0, 0.0, 1.0, 1.09156, -8.68689, 110.0, 3.0, 1.12, 0.95],
    [1504.0, 1.0, 2.57, 0.83, 0.0, 0.0, 1.0, 1.09155, -8.68122, 110.0, 3.0, 1.12, 0.95],
    [1505.0, 2.0, 12.51, 1.85, 0.0, 0.0, 1.0, 1.11395, -1.53043, 110.0, 3.0, 1.12, 0.95],
    [1506.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.114, -1.51785, 110.0, 3.0, 1.12, 0.95],
    [1507.0, 1.0, 14.75, 4.62, 0.0, 0.0, 1.0, 1.08992, -5.95863, 110.0, 3.0, 1.12, 0.95],
    [1508.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08995, -5.97269, 110.0, 3.0, 1.12, 0.95],
    [1509.0, 1.0, 2.34, 0.93, 0.0, 0.0, 1.0, 1.11051, -5.01546, 110.0, 3.0, 1.12, 0.95],
    [1510.0, 1.0, 6.33, 2.44, 0.0, 0.0, 1.0, 1.10181, -6.18234, 110.0, 3.0, 1.12, 0.95],
    [1511.0, 2.0, 12.57, 8.92, 0.0, 0.0, 1.0, 1.11226, -5.93781, 110.0, 3.0, 1.12, 0.95],
    [1512.0, 2.0, 10.05, 44.21, 0.0, 0.0, 1.0, 1.12, -3.52986, 110.0, 3.0, 1.12, 0.95],
    [1513.0, 2.0, 10.05, 44.21, 0.0, 0.0, 1.0, 1.11825, -0.70054, 110.0, 3.0, 1.12, 0.95],
    [1514.0, 1.0, 11.48, 3.49, 0.0, 0.0, 1.0, 1.11236, -6.84712, 110.0, 3.0, 1.12, 0.95],
    [1515.0, 1.0, 9.37, 3.1, 0.0, 0.0, 1.0, 1.11235, -6.848, 110.0, 3.0, 1.12, 0.95],
    [1516.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06469, -7.56723, 110.0, 3.0, 1.12, 0.95],
    [1517.0, 1.0, 5.87, 2.06, 0.0, 0.0, 1.0, 1.0647, -7.55682, 110.0, 3.0, 1.12, 0.95],
    [1518.0, 1.0, 1.29, 0.34, 0.0, 0.0, 1.0, 1.09846, -7.3834, 110.0, 3.0, 1.12, 0.95],
    [1519.0, 1.0, 1.52, 0.58, 0.0, 0.0, 1.0, 1.09846, -7.39968, 110.0, 3.0, 1.12, 0.95],
    [1520.0, 1.0, 4.79, 2.4, 0.0, 0.0, 1.0, 1.10919, -1.43983, 110.0, 3.0, 1.12, 0.95],
    [1521.0, 1.0, 7.83, 5.02, 0.0, 0.0, 1.0, 1.10923, -1.43692, 110.0, 3.0, 1.12, 0.95],
    [1522.0, 1.0, 6.08, 0.23, 0.0, 0.0, 1.0, 1.09532, -4.85824, 110.0, 3.0, 1.12, 0.95],
    [1523.0, 1.0, 11.81, 2.21, 0.0, 0.0, 1.0, 1.09535, -4.85617, 110.0, 3.0, 1.12, 0.95],
    [1524.0, 1.0, 1.99, 4.38, 0.0, 0.0, 1.0, 1.09916, -3.32172, 110.0, 3.0, 1.12, 0.95],
    [1525.0, 1.0, 8.8, 3.47, 0.0, 0.0, 1.0, 1.09927, -3.32692, 110.0, 3.0, 1.12, 0.95],
    [1526.0, 1.0, 3.28, 1.22, 0.0, 0.0, 1.0, 1.09282, -7.08034, 110.0, 3.0, 1.12, 0.95],
    [1527.0, 1.0, 1.64, 0.67, 0.0, 0.0, 1.0, 1.0928, -7.08323, 110.0, 3.0, 1.12, 0.95],
    [1528.0, 1.0, 9.64, 3.71, 0.0, 0.0, 1.0, 1.09722, -10.64895, 110.0, 3.0, 1.12, 0.95],
    [1529.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09716, -10.6599, 110.0, 3.0, 1.12, 0.95],
    [1530.0, 1.0, 6.44, 2.08, 0.0, 0.0, 1.0, 1.07135, -13.38619, 110.0, 3.0, 1.12, 0.95],
    [1531.0, 1.0, 6.56, 1.74, 0.0, 0.0, 1.0, 1.07136, -13.38272, 110.0, 3.0, 1.12, 0.95],
    [1532.0, 1.0, 7.38, 3.08, 0.0, 0.0, 1.0, 1.11557, -4.293, 110.0, 3.0, 1.12, 0.95],
    [1533.0, 1.0, 4.93, 1.71, 0.0, 0.0, 1.0, 1.11565, -4.30993, 110.0, 3.0, 1.12, 0.95],
    [1534.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09707, -6.536, 110.0, 3.0, 1.12, 0.95],
    [1535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09707, -6.53591, 110.0, 3.0, 1.12, 0.95],
    [1536.0, 1.0, 1.99, 0.58, 0.0, 0.0, 1.0, 1.0823, -7.69335, 110.0, 3.0, 1.12, 0.95],
    [1537.0, 1.0, 1.76, 0.44, 0.0, 0.0, 1.0, 1.08228, -7.69756, 110.0, 3.0, 1.12, 0.95],
    [1538.0, 1.0, 0.0, 0.09, 0.0, 0.0, 1.0, 1.10127, -5.6045, 110.0, 3.0, 1.12, 0.95],
    [1539.0, 1.0, 5.39, 1.79, 0.0, 0.0, 1.0, 1.10127, -5.62101, 110.0, 3.0, 1.12, 0.95],
    [1540.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11921, -0.83965, 110.0, 3.0, 1.12, 0.95],
    [1541.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1192, -0.83514, 110.0, 3.0, 1.12, 0.95],
    [1542.0, 1.0, 9.82, 3.88, 0.0, 0.0, 1.0, 1.10511, -3.62249, 110.0, 3.0, 1.12, 0.95],
    [1543.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10514, -3.62092, 110.0, 3.0, 1.12, 0.95],
    [1544.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11352, -2.06059, 110.0, 3.0, 1.12, 0.95],
    [1545.0, 1.0, 7.97, 3.12, 0.0, 0.0, 1.0, 1.09674, -2.97133, 110.0, 3.0, 1.12, 0.95],
    [1546.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11351, -2.06048, 110.0, 3.0, 1.12, 0.95],
    [1547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0973, -2.94522, 110.0, 3.0, 1.12, 0.95],
    [1548.0, 1.0, 6.08, 1.94, 0.0, 0.0, 1.0, 1.11579, -1.0757, 110.0, 3.0, 1.12, 0.95],
    [1549.0, 1.0, 4.33, 1.48, 0.0, 0.0, 1.0, 1.11578, -1.08614, 110.0, 3.0, 1.12, 0.95],
    [1550.0, 1.0, 8.89, 3.11, 0.0, 0.0, 1.0, 1.11148, -2.59273, 110.0, 3.0, 1.12, 0.95],
    [1551.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11176, -2.57307, 110.0, 3.0, 1.12, 0.95],
    [1552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10591, -3.87008, 110.0, 3.0, 1.12, 0.95],
    [1553.0, 1.0, 1.87, 0.58, 0.0, 0.0, 1.0, 1.10769, -3.62287, 110.0, 3.0, 1.12, 0.95],
    [1554.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10591, -3.87008, 110.0, 3.0, 1.12, 0.95],
    [1555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1077, -3.622, 110.0, 3.0, 1.12, 0.95],
    [1556.0, 1.0, 7.62, 1.79, 0.0, 0.0, 1.0, 1.11575, -6.98705, 110.0, 3.0, 1.12, 0.95],
    [1557.0, 1.0, 8.32, 2.2, 0.0, 0.0, 1.0, 1.11592, -6.96831, 110.0, 3.0, 1.12, 0.95],
    [1558.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07934, -4.93811, 110.0, 3.0, 1.12, 0.95],
    [1559.0, 1.0, 8.34, 2.27, 0.0, 0.0, 1.0, 1.07934, -4.93314, 110.0, 3.0, 1.12, 0.95],
    [1560.0, 1.0, 4.92, 1.64, 0.0, 0.0, 1.0, 1.07906, -6.33004, 110.0, 3.0, 1.12, 0.95],
    [1561.0, 1.0, 3.51, 0.53, 0.0, 0.0, 1.0, 1.07911, -6.31773, 110.0, 3.0, 1.12, 0.95],
    [1562.0, 1.0, 3.51, 1.32, 0.0, 0.0, 1.0, 1.10606, -3.43849, 110.0, 3.0, 1.12, 0.95],
    [1563.0, 1.0, 6.44, 2.41, 0.0, 0.0, 1.0, 1.1061, -3.44215, 110.0, 3.0, 1.12, 0.95],
    [1564.0, 1.0, 10.66, 1.16, 0.0, 0.0, 1.0, 1.06161, -10.99187, 110.0, 3.0, 1.12, 0.95],
    [1565.0, 1.0, 8.66, -1.96, 0.0, 0.0, 1.0, 1.06162, -11.0042, 110.0, 3.0, 1.12, 0.95],
    [1566.0, 1.0, 5.98, 2.84, 0.0, 0.0, 1.0, 1.1089, -1.44348, 110.0, 3.0, 1.12, 0.95],
    [1567.0, 1.0, 6.08, 2.05, 0.0, 0.0, 1.0, 1.09764, -2.67327, 110.0, 3.0, 1.12, 0.95],
    [1568.0, 1.0, 6.66, 2.51, 0.0, 0.0, 1.0, 1.11472, -0.94254, 110.0, 3.0, 1.12, 0.95],
    [1569.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09371, -4.68676, 110.0, 3.0, 1.12, 0.95],
    [1570.0, 2.0, 39.71, 14.09, 0.0, 0.0, 1.0, 1.09368, -4.68841, 110.0, 3.0, 1.12, 0.95],
    [1571.0, 1.0, 9.71, -0.3, 0.0, 0.0, 1.0, 1.10625, -4.13172, 110.0, 3.0, 1.12, 0.95],
    [1572.0, 1.0, 6.43, 1.4, 0.0, 0.0, 1.0, 1.09273, -4.85796, 110.0, 3.0, 1.12, 0.95],
    [1573.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1063, -4.12716, 110.0, 3.0, 1.12, 0.95],
    [1574.0, 1.0, 10.88, 4.72, 0.0, 0.0, 1.0, 1.09218, -5.79636, 110.0, 3.0, 1.12, 0.95],
    [1575.0, 1.0, 3.16, 1.17, 0.0, 0.0, 1.0, 1.09873, -3.94405, 110.0, 3.0, 1.12, 0.95],
    [1576.0, 1.0, 6.21, 1.73, 0.0, 0.0, 1.0, 1.08194, -12.58107, 110.0, 3.0, 1.12, 0.95],
    [1577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0819, -12.60341, 110.0, 3.0, 1.12, 0.95],
    [1578.0, 2.0, 12.65, 16.38, 0.0, 0.0, 1.0, 1.11095, -4.87512, 110.0, 3.0, 1.12, 0.95],
    [1579.0, 2.0, 12.65, 16.22, 0.0, 0.0, 1.0, 1.1186, -1.11636, 110.0, 3.0, 1.12, 0.95],
    [1580.0, 2.0, 7.03, 14.07, 0.0, 0.0, 1.0, 1.11987, 0.21118, 110.0, 3.0, 1.12, 0.95],
    [1581.0, 1.0, 5.51, 1.38, 0.0, 0.0, 1.0, 1.08533, -9.92484, 110.0, 3.0, 1.12, 0.95],
    [1582.0, 1.0, 5.63, 1.38, 0.0, 0.0, 1.0, 1.08527, -9.92066, 110.0, 3.0, 1.12, 0.95],
    [1583.0, 1.0, 7.96, 2.77, 0.0, 0.0, 1.0, 1.11801, -3.67277, 110.0, 3.0, 1.12, 0.95],
    [1584.0, 1.0, 9.72, 4.14, 0.0, 0.0, 1.0, 1.1152, -0.95595, 110.0, 3.0, 1.12, 0.95],
    [1585.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11838, -3.65667, 110.0, 3.0, 1.12, 0.95],
    [1586.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11567, -0.93756, 110.0, 3.0, 1.12, 0.95],
    [1587.0, 1.0, 12.34, 4.41, 0.0, 0.0, 1.0, 1.06926, -13.78748, 110.0, 3.0, 1.12, 0.95],
    [1588.0, 1.0, 18.15, 6.57, 0.0, 0.0, 1.0, 1.06928, -13.8015, 110.0, 3.0, 1.12, 0.95],
    [1589.0, 1.0, 8.77, 6.85, 0.0, 0.0, 1.0, 1.11779, -0.73277, 110.0, 3.0, 1.12, 0.95],
    [1590.0, 2.0, 20.31, 49.37, 0.0, 0.0, 1.0, 1.12, -1.54546, 110.0, 3.0, 1.12, 0.95],
    [1591.0, 1.0, 9.61, 0.16, 0.0, 0.0, 1.0, 1.08416, -7.49551, 110.0, 3.0, 1.12, 0.95],
    [1592.0, 1.0, 9.14, 1.11, 0.0, 0.0, 1.0, 1.08415, -7.49065, 110.0, 3.0, 1.12, 0.95],
    [1593.0, 1.0, 1.29, 0.54, 0.0, 0.0, 1.0, 1.11667, -1.38048, 110.0, 3.0, 1.12, 0.95],
    [1594.0, 1.0, 2.11, 0.93, 0.0, 0.0, 1.0, 1.1166, -1.4108, 110.0, 3.0, 1.12, 0.95],
    [1595.0, 1.0, 36.46, 16.57, 0.0, 0.0, 1.0, 1.10785, -1.47472, 110.0, 3.0, 1.12, 0.95],
    [1596.0, 1.0, 11.44, 4.79, 0.0, 0.0, 1.0, 1.10792, -1.46498, 110.0, 3.0, 1.12, 0.95],
    [1597.0, 1.0, 4.1, 1.11, 0.0, 0.0, 1.0, 1.10822, -4.52629, 110.0, 3.0, 1.12, 0.95],
    [1598.0, 1.0, 7.02, 2.45, 0.0, 0.0, 1.0, 1.10157, -5.37099, 110.0, 3.0, 1.12, 0.95],
    [1599.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1085, -4.51157, 110.0, 3.0, 1.12, 0.95],
    [1600.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1021, -5.34696, 110.0, 3.0, 1.12, 0.95],
    [1601.0, 2.0, 11.18, 16.4, 0.0, 0.0, 1.0, 1.12, -6.28409, 110.0, 3.0, 1.12, 0.95],
    [1602.0, 2.0, 12.35, 18.11, 0.0, 0.0, 1.0, 1.12, -6.26908, 110.0, 3.0, 1.12, 0.95],
    [1603.0, 2.0, 12.06, 26.12, 0.0, 0.0, 1.0, 1.11894, -6.64618, 110.0, 3.0, 1.12, 0.95],
    [1604.0, 1.0, 5.82, 2.0, 0.0, 0.0, 1.0, 1.11044, -1.37988, 110.0, 3.0, 1.12, 0.95],
    [1605.0, 1.0, 5.82, 2.0, 0.0, 0.0, 1.0, 1.11054, -1.37199, 110.0, 3.0, 1.12, 0.95],
    [1606.0, 1.0, 6.68, 2.66, 0.0, 0.0, 1.0, 1.11276, -1.76841, 110.0, 3.0, 1.12, 0.95],
    [1607.0, 1.0, 3.86, 1.44, 0.0, 0.0, 1.0, 1.11269, -1.77963, 110.0, 3.0, 1.12, 0.95],
    [1608.0, 1.0, 19.06, 8.66, 0.0, 0.0, 1.0, 1.10043, -2.42127, 110.0, 3.0, 1.12, 0.95],
    [1609.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10035, -2.43317, 110.0, 3.0, 1.12, 0.95],
    [1610.0, 1.0, 15.69, 5.31, 0.0, 0.0, 1.0, 1.1164, -0.64897, 110.0, 3.0, 1.12, 0.95],
    [1611.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11637, -0.65911, 110.0, 3.0, 1.12, 0.95],
    [1612.0, 1.0, 1.29, 0.59, 0.0, 0.0, 1.0, 1.1039, -5.00333, 110.0, 3.0, 1.12, 0.95],
    [1613.0, 1.0, 0.0, 0.09, 0.0, 0.0, 1.0, 1.10392, -5.00026, 110.0, 3.0, 1.12, 0.95],
    [1614.0, 1.0, 17.9, 3.08, 0.0, 0.0, 1.0, 1.11333, -6.98542, 110.0, 3.0, 1.12, 0.95],
    [1615.0, 1.0, 18.95, 3.21, 0.0, 0.0, 1.0, 1.1099, -6.94856, 110.0, 3.0, 1.12, 0.95],
    [1616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10162, -6.76951, 110.0, 3.0, 1.12, 0.95],
    [1617.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10177, -6.74585, 110.0, 3.0, 1.12, 0.95],
    [1618.0, 1.0, 8.56, 3.84, 0.0, 0.0, 1.0, 1.10519, -3.87397, 110.0, 3.0, 1.12, 0.95],
    [1619.0, 1.0, 3.51, 1.57, 0.0, 0.0, 1.0, 1.1053, -3.87686, 110.0, 3.0, 1.12, 0.95],
    [1620.0, 1.0, 14.53, 6.11, 0.0, 0.0, 1.0, 1.07014, -11.02461, 110.0, 3.0, 1.12, 0.95],
    [1621.0, 1.0, 11.7, 3.59, 0.0, 0.0, 1.0, 1.07019, -11.04019, 110.0, 3.0, 1.12, 0.95],
    [1622.0, 1.0, 8.08, 1.17, 0.0, 0.0, 1.0, 1.11644, -6.54166, 110.0, 3.0, 1.12, 0.95],
    [1623.0, 1.0, 13.35, 2.78, 0.0, 0.0, 1.0, 1.1166, -6.54948, 110.0, 3.0, 1.12, 0.95],
    [1624.0, 1.0, 4.69, 2.14, 0.0, 0.0, 1.0, 1.09764, -6.7801, 110.0, 3.0, 1.12, 0.95],
    [1625.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09784, -6.76984, 110.0, 3.0, 1.12, 0.95],
    [1626.0, 1.0, 18.6, 7.54, 0.0, 0.0, 1.0, 1.1171, -1.06445, 110.0, 3.0, 1.12, 0.95],
    [1627.0, 1.0, 18.48, 7.59, 0.0, 0.0, 1.0, 1.11712, -1.0599, 110.0, 3.0, 1.12, 0.95],
    [1628.0, 1.0, 4.91, 1.05, 0.0, 0.0, 1.0, 1.10036, -4.36357, 110.0, 3.0, 1.12, 0.95],
    [1629.0, 1.0, 3.04, -0.1, 0.0, 0.0, 1.0, 1.10358, -3.73426, 110.0, 3.0, 1.12, 0.95],
    [1630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10042, -4.35966, 110.0, 3.0, 1.12, 0.95],
    [1631.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -0.7492, 110.0, 3.0, 1.12, 0.95],
    [1632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11999, -0.74537, 110.0, 3.0, 1.12, 0.95],
    [1633.0, 1.0, 5.51, 1.99, 0.0, 0.0, 1.0, 1.09346, -6.53743, 110.0, 3.0, 1.12, 0.95],
    [1634.0, 1.0, 3.39, 1.25, 0.0, 0.0, 1.0, 1.09083, -6.61877, 110.0, 3.0, 1.12, 0.95],
    [1635.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09365, -6.52941, 110.0, 3.0, 1.12, 0.95],
    [1636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09095, -6.61381, 110.0, 3.0, 1.12, 0.95],
    [1637.0, 1.0, 4.91, 1.86, 0.0, 0.0, 1.0, 1.10056, -5.75783, 110.0, 3.0, 1.12, 0.95],
    [1638.0, 1.0, 0.0, 0.12, 0.0, 0.0, 1.0, 1.10059, -5.77046, 110.0, 3.0, 1.12, 0.95],
    [1639.0, 1.0, 16.64, 6.66, 0.0, 0.0, 1.0, 1.10537, -6.20002, 110.0, 3.0, 1.12, 0.95],
    [1640.0, 1.0, 8.07, 2.94, 0.0, 0.0, 1.0, 1.1058, -6.17715, 110.0, 3.0, 1.12, 0.95],
    [1641.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09591, -6.33195, 110.0, 3.0, 1.12, 0.95],
    [1642.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09406, -6.87252, 110.0, 3.0, 1.12, 0.95],
    [1643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09655, -6.65818, 110.0, 3.0, 1.12, 0.95],
    [1644.0, 2.0, 4.02, 4.02, 0.0, 0.0, 1.0, 1.0997, -6.38604, 110.0, 3.0, 1.12, 0.95],
    [1645.0, 1.0, 8.07, 0.77, 0.0, 0.0, 1.0, 1.09781, -6.86343, 110.0, 3.0, 1.12, 0.95],
    [1646.0, 1.0, 3.98, 0.18, 0.0, 0.0, 1.0, 1.09782, -6.86327, 110.0, 3.0, 1.12, 0.95],
    [1647.0, 1.0, 12.06, 6.56, 0.0, 0.0, 1.0, 1.09666, -6.66888, 110.0, 3.0, 1.12, 0.95],
    [1648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09666, -6.66778, 110.0, 3.0, 1.12, 0.95],
    [1649.0, 1.0, 4.92, 2.23, 0.0, 0.0, 1.0, 1.11966, 0.08819, 110.0, 3.0, 1.12, 0.95],
    [1650.0, 1.0, 2.22, 1.02, 0.0, 0.0, 1.0, 1.11969, 0.08634, 110.0, 3.0, 1.12, 0.95],
    [1651.0, 1.0, 0.23, 0.04, 0.0, 0.0, 1.0, 1.11775, -1.28002, 110.0, 3.0, 1.12, 0.95],
    [1652.0, 1.0, 0.47, 0.15, 0.0, 0.0, 1.0, 1.1177, -1.26969, 110.0, 3.0, 1.12, 0.95],
    [1653.0, 1.0, 8.43, 2.24, 0.0, 0.0, 1.0, 1.1016, -6.60489, 110.0, 3.0, 1.12, 0.95],
    [1654.0, 1.0, 11.37, 3.58, 0.0, 0.0, 1.0, 1.10174, -6.59793, 110.0, 3.0, 1.12, 0.95],
    [1655.0, 1.0, 5.74, 0.29, 0.0, 0.0, 1.0, 1.06436, -6.42162, 110.0, 3.0, 1.12, 0.95],
    [1656.0, 1.0, 5.85, 2.07, 0.0, 0.0, 1.0, 1.06433, -6.41064, 110.0, 3.0, 1.12, 0.95],
    [1657.0, 1.0, 1.64, 0.69, 0.0, 0.0, 1.0, 1.11989, -0.68621, 110.0, 3.0, 1.12, 0.95],
    [1658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11989, -0.68615, 110.0, 3.0, 1.12, 0.95],
    [1659.0, 2.0, 20.6, 8.69, 0.0, 0.0, 1.0, 1.09764, -4.24432, 110.0, 3.0, 1.12, 0.95],
    [1660.0, 2.0, 7.15, 2.3, 0.0, 0.0, 1.0, 1.09483, -2.42679, 110.0, 3.0, 1.12, 0.95],
    [1661.0, 2.0, 9.96, 8.0, 0.0, 0.0, 1.0, 1.10648, -2.00687, 110.0, 3.0, 1.12, 0.95],
    [1662.0, 2.0, 15.1, 8.05, 0.0, 0.0, 1.0, 1.1077, -1.84293, 110.0, 3.0, 1.12, 0.95],
    [1663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10661, -2.01545, 110.0, 3.0, 1.12, 0.95],
    [1664.0, 1.0, 13.12, 4.76, 0.0, 0.0, 1.0, 1.08511, -8.74683, 110.0, 3.0, 1.12, 0.95],
    [1665.0, 1.0, 18.07, 6.43, 0.0, 0.0, 1.0, 1.08505, -8.77498, 110.0, 3.0, 1.12, 0.95],
    [1666.0, 2.0, 29.76, 42.87, 0.0, 0.0, 1.0, 1.12, -0.62105, 110.0, 3.0, 1.12, 0.95],
    [1667.0, 1.0, 7.96, 4.16, 0.0, 0.0, 1.0, 1.11994, -0.65027, 110.0, 3.0, 1.12, 0.95],
    [1668.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11425, -4.09191, 110.0, 3.0, 1.12, 0.95],
    [1669.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11425, -4.09187, 110.0, 3.0, 1.12, 0.95],
    [1670.0, 1.0, 7.97, 2.77, 0.0, 0.0, 1.0, 1.11154, -4.20475, 110.0, 3.0, 1.12, 0.95],
    [1671.0, 1.0, 6.91, 2.68, 0.0, 0.0, 1.0, 1.10865, -4.52752, 110.0, 3.0, 1.12, 0.95],
    [1672.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11211, -4.1639, 110.0, 3.0, 1.12, 0.95],
    [1673.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10919, -4.49114, 110.0, 3.0, 1.12, 0.95],
    [1674.0, 1.0, 3.4, 0.52, 0.0, 0.0, 1.0, 1.07167, -13.41301, 110.0, 3.0, 1.12, 0.95],
    [1675.0, 1.0, 3.28, 1.08, 0.0, 0.0, 1.0, 1.07165, -13.41343, 110.0, 3.0, 1.12, 0.95],
    [1676.0, 1.0, 0.0, 0.1, 0.0, 0.0, 1.0, 1.09903, -6.80066, 110.0, 3.0, 1.12, 0.95],
    [1677.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09903, -6.79801, 110.0, 3.0, 1.12, 0.95],
    [1678.0, 1.0, 8.19, 1.43, 0.0, 0.0, 1.0, 1.09122, -6.45458, 110.0, 3.0, 1.12, 0.95],
    [1679.0, 1.0, 4.44, 1.54, 0.0, 0.0, 1.0, 1.0911, -6.44901, 110.0, 3.0, 1.12, 0.95],
    [1680.0, 1.0, 9.49, 2.63, 0.0, 0.0, 1.0, 1.08598, -4.80058, 110.0, 3.0, 1.12, 0.95],
    [1681.0, 1.0, 6.21, 1.6, 0.0, 0.0, 1.0, 1.08599, -4.81504, 110.0, 3.0, 1.12, 0.95],
    [1682.0, 1.0, 8.91, 1.85, 0.0, 0.0, 1.0, 1.07299, -13.11516, 110.0, 3.0, 1.12, 0.95],
    [1683.0, 1.0, 9.15, 1.88, 0.0, 0.0, 1.0, 1.07297, -13.12077, 110.0, 3.0, 1.12, 0.95],
    [1684.0, 1.0, 13.92, 1.23, 0.0, 0.0, 1.0, 1.11946, -0.89312, 110.0, 3.0, 1.12, 0.95],
    [1685.0, 1.0, 8.77, 0.89, 0.0, 0.0, 1.0, 1.11943, -0.9003, 110.0, 3.0, 1.12, 0.95],
    [1686.0, 1.0, 8.44, 2.25, 0.0, 0.0, 1.0, 1.09263, -10.71453, 110.0, 3.0, 1.12, 0.95],
    [1687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09262, -10.71088, 110.0, 3.0, 1.12, 0.95],
    [1688.0, 2.0, 2.31, 4.26, 0.0, 0.0, 1.0, 1.1012, -10.28593, 110.0, 3.0, 1.12, 0.95],
    [1689.0, 2.0, 3.16, 1.02, 0.0, 0.0, 1.0, 1.10111, -10.30168, 110.0, 3.0, 1.12, 0.95],
    [1690.0, 1.0, 8.56, 2.37, 0.0, 0.0, 1.0, 1.07525, -9.76389, 110.0, 3.0, 1.12, 0.95],
    [1691.0, 1.0, 11.5, 4.6, 0.0, 0.0, 1.0, 1.07528, -9.74389, 110.0, 3.0, 1.12, 0.95],
    [1692.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11957, -0.74031, 110.0, 3.0, 1.12, 0.95],
    [1693.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11957, -0.74031, 110.0, 3.0, 1.12, 0.95],
    [1694.0, 1.0, 3.16, 1.07, 0.0, 0.0, 1.0, 1.10903, -1.44791, 110.0, 3.0, 1.12, 0.95],
    [1695.0, 1.0, 2.57, 1.16, 0.0, 0.0, 1.0, 1.11439, -1.00483, 110.0, 3.0, 1.12, 0.95],
    [1696.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10904, -1.4473, 110.0, 3.0, 1.12, 0.95],
    [1697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1144, -1.00438, 110.0, 3.0, 1.12, 0.95],
    [1698.0, 1.0, 7.62, 2.65, 0.0, 0.0, 1.0, 1.11521, -0.93027, 110.0, 3.0, 1.12, 0.95],
    [1699.0, 1.0, 11.75, 5.58, 0.0, 0.0, 1.0, 1.11506, -0.96515, 110.0, 3.0, 1.12, 0.95],
    [1700.0, 1.0, 10.3, 3.18, 0.0, 0.0, 1.0, 1.09206, -11.61641, 110.0, 3.0, 1.12, 0.95],
    [1701.0, 1.0, 7.25, 2.13, 0.0, 0.0, 1.0, 1.09204, -11.62008, 110.0, 3.0, 1.12, 0.95],
    [1702.0, 1.0, 3.98, 1.06, 0.0, 0.0, 1.0, 1.10549, -1.72884, 110.0, 3.0, 1.12, 0.95],
    [1703.0, 1.0, 5.03, 1.4, 0.0, 0.0, 1.0, 1.10561, -1.70359, 110.0, 3.0, 1.12, 0.95],
    [1704.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11187, -1.84874, 110.0, 3.0, 1.12, 0.95],
    [1705.0, 1.0, 9.35, 3.99, 0.0, 0.0, 1.0, 1.11181, -1.85854, 110.0, 3.0, 1.12, 0.95],
    [1706.0, 1.0, 1.29, 0.62, 0.0, 0.0, 1.0, 1.10146, -6.77993, 110.0, 3.0, 1.12, 0.95],
    [1707.0, 1.0, 1.64, 0.71, 0.0, 0.0, 1.0, 1.10158, -6.75913, 110.0, 3.0, 1.12, 0.95],
    [1708.0, 1.0, 8.66, 2.96, 0.0, 0.0, 1.0, 1.10949, -4.0114, 110.0, 3.0, 1.12, 0.95],
    [1709.0, 1.0, 0.0, 0.17, 0.0, 0.0, 1.0, 1.10956, -4.03563, 110.0, 3.0, 1.12, 0.95],
    [1710.0, 1.0, 5.74, 0.65, 0.0, 0.0, 1.0, 1.08023, -6.2215, 110.0, 3.0, 1.12, 0.95],
    [1711.0, 1.0, 3.05, 0.87, 0.0, 0.0, 1.0, 1.08026, -6.21389, 110.0, 3.0, 1.12, 0.95],
    [1712.0, 1.0, 4.91, 2.19, 0.0, 0.0, 1.0, 1.11055, -5.01261, 110.0, 3.0, 1.12, 0.95],
    [1713.0, 1.0, 3.98, 1.54, 0.0, 0.0, 1.0, 1.10979, -3.74769, 110.0, 3.0, 1.12, 0.95],
    [1714.0, 1.0, 10.44, 3.87, 0.0, 0.0, 1.0, 1.09546, -11.58565, 110.0, 3.0, 1.12, 0.95],
    [1715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09544, -11.58652, 110.0, 3.0, 1.12, 0.95],
    [1716.0, 1.0, 7.28, 3.47, 0.0, 0.0, 1.0, 1.11369, -1.89936, 110.0, 3.0, 1.12, 0.95],
    [1717.0, 1.0, 8.56, 3.41, 0.0, 0.0, 1.0, 1.11357, -1.91018, 110.0, 3.0, 1.12, 0.95],
    [1718.0, 1.0, 5.04, 1.07, 0.0, 0.0, 1.0, 1.05587, -8.38777, 110.0, 3.0, 1.12, 0.95],
    [1719.0, 1.0, 6.44, 0.18, 0.0, 0.0, 1.0, 1.05588, -8.38508, 110.0, 3.0, 1.12, 0.95],
    [1720.0, 1.0, 10.65, 4.29, 0.0, 0.0, 1.0, 1.11873, -0.76233, 110.0, 3.0, 1.12, 0.95],
    [1721.0, 1.0, 13.45, 5.3, 0.0, 0.0, 1.0, 1.11876, -0.74808, 110.0, 3.0, 1.12, 0.95],
    [1722.0, 1.0, 18.94, 6.4, 0.0, 0.0, 1.0, 1.0793, -5.98682, 110.0, 3.0, 1.12, 0.95],
    [1723.0, 1.0, 14.97, 7.33, 0.0, 0.0, 1.0, 1.07931, -5.97546, 110.0, 3.0, 1.12, 0.95],
    [1724.0, 1.0, 2.93, 2.35, 0.0, 0.0, 1.0, 1.09414, -10.75238, 110.0, 3.0, 1.12, 0.95],
    [1725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0942, -10.75169, 110.0, 3.0, 1.12, 0.95],
    [1726.0, 1.0, 5.97, 1.92, 0.0, 0.0, 1.0, 1.10042, -4.35966, 110.0, 3.0, 1.12, 0.95],
    [1727.0, 1.0, 4.33, 0.96, 0.0, 0.0, 1.0, 1.10361, -3.7315, 110.0, 3.0, 1.12, 0.95],
    [1728.0, 1.0, 4.69, 2.6, 0.0, 0.0, 1.0, 1.08876, -4.27886, 110.0, 3.0, 1.12, 0.95],
    [1729.0, 1.0, 2.93, 1.06, 0.0, 0.0, 1.0, 1.08872, -4.25209, 110.0, 3.0, 1.12, 0.95],
    [1730.0, 1.0, 3.28, 2.8, 0.0, 0.0, 1.0, 1.10996, -5.01876, 110.0, 3.0, 1.12, 0.95],
    [1731.0, 1.0, 7.84, 4.2, 0.0, 0.0, 1.0, 1.11166, -3.52651, 110.0, 3.0, 1.12, 0.95],
    [1732.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11242, -3.49015, 110.0, 3.0, 1.12, 0.95],
    [1733.0, 1.0, 6.66, 2.28, 0.0, 0.0, 1.0, 1.1139, -1.5322, 110.0, 3.0, 1.12, 0.95],
    [1734.0, 1.0, 3.27, 1.03, 0.0, 0.0, 1.0, 1.11395, -1.52119, 110.0, 3.0, 1.12, 0.95],
    [1735.0, 1.0, 3.28, 0.16, 0.0, 0.0, 1.0, 1.0889, -7.24786, 110.0, 3.0, 1.12, 0.95],
    [1736.0, 1.0, 4.92, 0.42, 0.0, 0.0, 1.0, 1.08898, -7.24636, 110.0, 3.0, 1.12, 0.95],
    [1737.0, 1.0, 1.99, 0.8, 0.0, 0.0, 1.0, 1.11785, -0.73313, 110.0, 3.0, 1.12, 0.95],
    [1738.0, 1.0, 0.58, 0.44, 0.0, 0.0, 1.0, 1.1075, -4.72068, 110.0, 3.0, 1.12, 0.95],
    [1739.0, 1.0, 13.25, 5.4, 0.0, 0.0, 1.0, 1.11434, -1.48662, 110.0, 3.0, 1.12, 0.95],
    [1740.0, 1.0, 7.38, 2.73, 0.0, 0.0, 1.0, 1.1142, -1.49481, 110.0, 3.0, 1.12, 0.95],
    [1741.0, 1.0, 10.89, 0.22, 0.0, 0.0, 1.0, 1.10301, -3.98093, 110.0, 3.0, 1.12, 0.95],
    [1742.0, 1.0, 7.96, 1.26, 0.0, 0.0, 1.0, 1.10301, -3.96914, 110.0, 3.0, 1.12, 0.95],
    [1743.0, 1.0, 3.39, 0.35, 0.0, 0.0, 1.0, 1.05448, -8.7294, 110.0, 3.0, 1.12, 0.95],
    [1744.0, 1.0, 7.14, 0.39, 0.0, 0.0, 1.0, 1.05448, -8.72797, 110.0, 3.0, 1.12, 0.95],
    [1745.0, 1.0, 8.81, 4.55, 0.0, 0.0, 1.0, 1.11783, -0.87368, 110.0, 3.0, 1.12, 0.95],
    [1746.0, 1.0, 7.26, 3.12, 0.0, 0.0, 1.0, 1.11782, -0.88113, 110.0, 3.0, 1.12, 0.95],
    [1747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08061, -5.02619, 110.0, 3.0, 1.12, 0.95],
    [1748.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08068, -5.02536, 110.0, 3.0, 1.12, 0.95],
    [1749.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11532, -0.79557, 110.0, 3.0, 1.12, 0.95],
    [1750.0, 1.0, 20.62, 12.15, 0.0, 0.0, 1.0, 1.11533, -0.78972, 110.0, 3.0, 1.12, 0.95],
    [1751.0, 1.0, 3.05, 1.43, 0.0, 0.0, 1.0, 1.07123, -13.36358, 110.0, 3.0, 1.12, 0.95],
    [1752.0, 1.0, 1.17, 0.29, 0.0, 0.0, 1.0, 1.07123, -13.36426, 110.0, 3.0, 1.12, 0.95],
    [1753.0, 1.0, 1.4, 0.19, 0.0, 0.0, 1.0, 1.11884, -0.98536, 110.0, 3.0, 1.12, 0.95],
    [1754.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11887, -0.98327, 110.0, 3.0, 1.12, 0.95],
    [1755.0, 1.0, 9.35, 2.33, 0.0, 0.0, 1.0, 1.09614, -4.8185, 110.0, 3.0, 1.12, 0.95],
    [1756.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015, -4.37135, 110.0, 3.0, 1.12, 0.95],
    [1757.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09654, -4.79717, 110.0, 3.0, 1.12, 0.95],
    [1758.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1015, -4.3713, 110.0, 3.0, 1.12, 0.95],
    [1759.0, 1.0, 15.73, 5.1, 0.0, 0.0, 1.0, 1.09954, -7.92485, 110.0, 3.0, 1.12, 0.95],
    [1760.0, 1.0, 10.67, 3.1, 0.0, 0.0, 1.0, 1.09953, -7.93014, 110.0, 3.0, 1.12, 0.95],
    [1761.0, 1.0, 5.62, 1.15, 0.0, 0.0, 1.0, 1.08943, -4.27714, 110.0, 3.0, 1.12, 0.95],
    [1762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08675, -4.46173, 110.0, 3.0, 1.12, 0.95],
    [1763.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08944, -4.27613, 110.0, 3.0, 1.12, 0.95],
    [1764.0, 1.0, 5.73, 1.14, 0.0, 0.0, 1.0, 1.07584, -12.76623, 110.0, 3.0, 1.12, 0.95],
    [1765.0, 1.0, 7.27, 1.45, 0.0, 0.0, 1.0, 1.11554, -6.88933, 110.0, 3.0, 1.12, 0.95],
    [1766.0, 1.0, 12.19, 3.03, 0.0, 0.0, 1.0, 1.11527, -6.92009, 110.0, 3.0, 1.12, 0.95],
    [1767.0, 1.0, 16.02, 4.91, 0.0, 0.0, 1.0, 1.08985, -3.94358, 110.0, 3.0, 1.12, 0.95],
    [1768.0, 1.0, 20.46, 6.62, 0.0, 0.0, 1.0, 1.08928, -3.39613, 110.0, 3.0, 1.12, 0.95],
    [1769.0, 1.0, 7.02, 2.6, 0.0, 0.0, 1.0, 1.09111, -2.65485, 110.0, 3.0, 1.12, 0.95],
    [1770.0, 1.0, 6.2, 2.05, 0.0, 0.0, 1.0, 1.09102, -2.66528, 110.0, 3.0, 1.12, 0.95],
    [1771.0, 1.0, 4.46, 2.05, 0.0, 0.0, 1.0, 1.11748, -1.34096, 110.0, 3.0, 1.12, 0.95],
    [1772.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11744, -1.33973, 110.0, 3.0, 1.12, 0.95],
    [1773.0, 1.0, 5.62, 2.12, 0.0, 0.0, 1.0, 1.09759, -6.28699, 110.0, 3.0, 1.12, 0.95],
    [1774.0, 1.0, 2.11, 0.93, 0.0, 0.0, 1.0, 1.09834, -6.19747, 110.0, 3.0, 1.12, 0.95],
    [1775.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09783, -6.27078, 110.0, 3.0, 1.12, 0.95],
    [1776.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09844, -6.19131, 110.0, 3.0, 1.12, 0.95],
    [1777.0, 1.0, 6.44, 1.54, 0.0, 0.0, 1.0, 1.09898, -6.82092, 110.0, 3.0, 1.12, 0.95],
    [1778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09901, -6.81938, 110.0, 3.0, 1.12, 0.95],
    [1779.0, 1.0, 1.52, 0.67, 0.0, 0.0, 1.0, 1.10274, -3.31837, 110.0, 3.0, 1.12, 0.95],
    [1780.0, 1.0, 2.69, 0.72, 0.0, 0.0, 1.0, 1.10271, -3.33729, 110.0, 3.0, 1.12, 0.95],
    [1781.0, 1.0, 10.67, 2.88, 0.0, 0.0, 1.0, 1.11748, -6.50422, 110.0, 3.0, 1.12, 0.95],
    [1782.0, 1.0, 8.56, 2.73, 0.0, 0.0, 1.0, 1.11741, -6.51636, 110.0, 3.0, 1.12, 0.95],
    [1783.0, 1.0, 10.52, 4.17, 0.0, 0.0, 1.0, 1.1012, -5.73093, 110.0, 3.0, 1.12, 0.95],
    [1784.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1024, -5.65616, 110.0, 3.0, 1.12, 0.95],
    [1785.0, 1.0, 1.17, 0.42, 0.0, 0.0, 1.0, 1.09203, -11.63184, 110.0, 3.0, 1.12, 0.95],
    [1786.0, 1.0, 1.29, 0.31, 0.0, 0.0, 1.0, 1.09204, -11.63227, 110.0, 3.0, 1.12, 0.95],
    [1787.0, 1.0, 21.9, 7.18, 0.0, 0.0, 1.0, 1.08863, -6.48896, 110.0, 3.0, 1.12, 0.95],
    [1788.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09056, -6.38591, 110.0, 3.0, 1.12, 0.95],
    [1789.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08903, -6.46599, 110.0, 3.0, 1.12, 0.95],
    [1790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09056, -6.3859, 110.0, 3.0, 1.12, 0.95],
    [1791.0, 1.0, 9.15, 1.61, 0.0, 0.0, 1.0, 1.07869, -7.1606, 110.0, 3.0, 1.12, 0.95],
    [1792.0, 1.0, 3.98, 0.24, 0.0, 0.0, 1.0, 1.07862, -7.1571, 110.0, 3.0, 1.12, 0.95],
    [1793.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10992, -5.46584, 110.0, 3.0, 1.12, 0.95],
    [1794.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10982, -5.46933, 110.0, 3.0, 1.12, 0.95],
    [1795.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10451, -4.20155, 110.0, 3.0, 1.12, 0.95],
    [1796.0, 1.0, 1.17, -0.2, 0.0, 0.0, 1.0, 1.10451, -4.20155, 110.0, 3.0, 1.12, 0.95],
    [1797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08843, -5.18407, 110.0, 3.0, 1.12, 0.95],
    [1798.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10455, -4.19498, 110.0, 3.0, 1.12, 0.95],
    [1799.0, 1.0, 16.61, 3.21, 0.0, 0.0, 1.0, 1.11344, -6.95984, 110.0, 3.0, 1.12, 0.95],
    [1800.0, 1.0, 19.18, 3.44, 0.0, 0.0, 1.0, 1.11002, -6.92062, 110.0, 3.0, 1.12, 0.95],
    [1801.0, 1.0, 11.15, 1.88, 0.0, 0.0, 1.0, 1.09932, -6.6213, 110.0, 3.0, 1.12, 0.95],
    [1802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09933, -6.614, 110.0, 3.0, 1.12, 0.95],
    [1803.0, 1.0, 6.79, 1.85, 0.0, 0.0, 1.0, 1.10979, -7.89721, 110.0, 3.0, 1.12, 0.95],
    [1804.0, 1.0, 7.38, 1.54, 0.0, 0.0, 1.0, 1.10978, -7.87889, 110.0, 3.0, 1.12, 0.95],
    [1805.0, 1.0, 7.83, 1.75, 0.0, 0.0, 1.0, 1.05074, -9.1399, 110.0, 3.0, 1.12, 0.95],
    [1806.0, 1.0, 7.72, 0.58, 0.0, 0.0, 1.0, 1.07761, -5.61159, 110.0, 3.0, 1.12, 0.95],
    [1807.0, 1.0, 3.74, 1.48, 0.0, 0.0, 1.0, 1.10018, -4.18852, 110.0, 3.0, 1.12, 0.95],
    [1808.0, 1.0, 0.58, 0.46, 0.0, 0.0, 1.0, 1.10014, -4.20915, 110.0, 3.0, 1.12, 0.95],
    [1809.0, 1.0, 5.86, 0.92, 0.0, 0.0, 1.0, 1.09182, -10.82568, 110.0, 3.0, 1.12, 0.95],
    [1810.0, 1.0, 2.34, 0.43, 0.0, 0.0, 1.0, 1.09185, -10.84057, 110.0, 3.0, 1.12, 0.95],
    [1811.0, 1.0, 8.54, 3.76, 0.0, 0.0, 1.0, 1.10312, -5.32394, 110.0, 3.0, 1.12, 0.95],
    [1812.0, 1.0, 3.04, 0.8, 0.0, 0.0, 1.0, 1.10323, -5.31765, 110.0, 3.0, 1.12, 0.95],
    [1813.0, 1.0, 6.56, 2.56, 0.0, 0.0, 1.0, 1.09787, -3.44785, 110.0, 3.0, 1.12, 0.95],
    [1814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09786, -3.43107, 110.0, 3.0, 1.12, 0.95],
    [1815.0, 1.0, 9.85, 3.09, 0.0, 0.0, 1.0, 1.10393, -5.29905, 110.0, 3.0, 1.12, 0.95],
    [1816.0, 1.0, 13.48, 5.42, 0.0, 0.0, 1.0, 1.10388, -5.32057, 110.0, 3.0, 1.12, 0.95],
    [1817.0, 1.0, 4.56, 1.68, 0.0, 0.0, 1.0, 1.11327, -1.55143, 110.0, 3.0, 1.12, 0.95],
    [1818.0, 1.0, 9.37, 3.55, 0.0, 0.0, 1.0, 1.11332, -1.57377, 110.0, 3.0, 1.12, 0.95],
    [1819.0, 1.0, 2.93, 0.48, 0.0, 0.0, 1.0, 1.07979, -13.06388, 110.0, 3.0, 1.12, 0.95],
    [1820.0, 1.0, 1.87, 0.56, 0.0, 0.0, 1.0, 1.07978, -13.06462, 110.0, 3.0, 1.12, 0.95],
    [1821.0, 1.0, 10.56, 4.22, 0.0, 0.0, 1.0, 1.089, -4.31509, 110.0, 3.0, 1.12, 0.95],
    [1822.0, 1.0, 4.92, 1.83, 0.0, 0.0, 1.0, 1.08908, -4.29822, 110.0, 3.0, 1.12, 0.95],
    [1823.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11527, -0.82846, 110.0, 3.0, 1.12, 0.95],
    [1824.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11527, -0.82844, 110.0, 3.0, 1.12, 0.95],
    [1825.0, 1.0, 14.63, 5.76, 0.0, 0.0, 1.0, 1.09337, -6.87787, 110.0, 3.0, 1.12, 0.95],
    [1826.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09336, -6.88002, 110.0, 3.0, 1.12, 0.95],
    [1827.0, 1.0, 16.88, 6.99, 0.0, 0.0, 1.0, 1.09903, -3.92197, 110.0, 3.0, 1.12, 0.95],
    [1828.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09905, -3.92088, 110.0, 3.0, 1.12, 0.95],
    [1829.0, 1.0, 5.74, 1.99, 0.0, 0.0, 1.0, 1.09178, -11.43506, 110.0, 3.0, 1.12, 0.95],
    [1830.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09172, -11.42489, 110.0, 3.0, 1.12, 0.95],
    [1831.0, 1.0, 8.91, 2.27, 0.0, 0.0, 1.0, 1.08661, -9.57032, 110.0, 3.0, 1.12, 0.95],
    [1832.0, 1.0, 12.65, 3.91, 0.0, 0.0, 1.0, 1.08662, -9.58167, 110.0, 3.0, 1.12, 0.95],
    [1833.0, 1.0, 11.13, 3.29, 0.0, 0.0, 1.0, 1.10019, -6.0163, 110.0, 3.0, 1.12, 0.95],
    [1834.0, 1.0, 7.85, 1.89, 0.0, 0.0, 1.0, 1.10026, -6.0247, 110.0, 3.0, 1.12, 0.95],
    [1835.0, 1.0, 1.99, 0.68, 0.0, 0.0, 1.0, 1.07211, -8.11107, 110.0, 3.0, 1.12, 0.95],
    [1836.0, 1.0, 2.69, 1.3, 0.0, 0.0, 1.0, 1.07205, -8.11653, 110.0, 3.0, 1.12, 0.95],
    [1837.0, 1.0, 5.03, 1.41, 0.0, 0.0, 1.0, 1.09955, -6.47251, 110.0, 3.0, 1.12, 0.95],
    [1838.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09956, -6.47203, 110.0, 3.0, 1.12, 0.95],
    [1839.0, 1.0, 6.31, 0.68, 0.0, 0.0, 1.0, 1.09992, -2.39326, 110.0, 3.0, 1.12, 0.95],
    [1840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09996, -2.3758, 110.0, 3.0, 1.12, 0.95],
    [1841.0, 1.0, 3.05, 1.86, 0.0, 0.0, 1.0, 1.11839, -6.65355, 110.0, 3.0, 1.12, 0.95],
    [1842.0, 1.0, 6.56, -0.06, 0.0, 0.0, 1.0, 1.11838, -6.65311, 110.0, 3.0, 1.12, 0.95],
    [1843.0, 1.0, 2.34, 1.04, 0.0, 0.0, 1.0, 1.11123, -2.89006, 110.0, 3.0, 1.12, 0.95],
    [1844.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11187, -2.84163, 110.0, 3.0, 1.12, 0.95],
    [1845.0, 1.0, 5.61, 2.0, 0.0, 0.0, 1.0, 1.09835, -6.28528, 110.0, 3.0, 1.12, 0.95],
    [1846.0, 1.0, 3.04, 0.71, 0.0, 0.0, 1.0, 1.09839, -6.2896, 110.0, 3.0, 1.12, 0.95],
    [1847.0, 1.0, 9.96, 3.75, 0.0, 0.0, 1.0, 1.10791, -1.86247, 110.0, 3.0, 1.12, 0.95],
    [1848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10811, -1.82375, 110.0, 3.0, 1.12, 0.95],
    [1849.0, 1.0, 1.52, 0.34, 0.0, 0.0, 1.0, 1.1143, -1.13691, 110.0, 3.0, 1.12, 0.95],
    [1850.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11435, -1.13319, 110.0, 3.0, 1.12, 0.95],
    [1851.0, 1.0, 5.4, 2.91, 0.0, 0.0, 1.0, 1.09753, -7.38014, 110.0, 3.0, 1.12, 0.95],
    [1852.0, 1.0, 5.86, 1.71, 0.0, 0.0, 1.0, 1.09749, -7.386, 110.0, 3.0, 1.12, 0.95],
    [1853.0, 1.0, 12.31, 5.9, 0.0, 0.0, 1.0, 1.10504, -1.94494, 110.0, 3.0, 1.12, 0.95],
    [1854.0, 1.0, 11.37, 4.64, 0.0, 0.0, 1.0, 1.10525, -1.92152, 110.0, 3.0, 1.12, 0.95],
    [1855.0, 1.0, 9.38, 3.26, 0.0, 0.0, 1.0, 1.09602, -4.73649, 110.0, 3.0, 1.12, 0.95],
    [1856.0, 1.0, 6.68, 2.43, 0.0, 0.0, 1.0, 1.09612, -4.70716, 110.0, 3.0, 1.12, 0.95],
    [1857.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09922, -6.58956, 110.0, 3.0, 1.12, 0.95],
    [1858.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09895, -6.59429, 110.0, 3.0, 1.12, 0.95],
    [1859.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.099, -5.32012, 110.0, 3.0, 1.12, 0.95],
    [1860.0, 1.0, 8.31, 3.59, 0.0, 0.0, 1.0, 1.10324, -5.62603, 110.0, 3.0, 1.12, 0.95],
    [1861.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10317, -5.64293, 110.0, 3.0, 1.12, 0.95],
    [1862.0, 1.0, 14.89, 4.04, 0.0, 0.0, 1.0, 1.11329, -7.08153, 110.0, 3.0, 1.12, 0.95],
    [1863.0, 1.0, 13.95, 3.45, 0.0, 0.0, 1.0, 1.11338, -7.08017, 110.0, 3.0, 1.12, 0.95],
    [1864.0, 1.0, 13.75, 7.11, 0.0, 0.0, 1.0, 1.09704, -7.42637, 110.0, 3.0, 1.12, 0.95],
    [1865.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09706, -7.42276, 110.0, 3.0, 1.12, 0.95],
    [1866.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09706, -7.4224, 110.0, 3.0, 1.12, 0.95],
    [1867.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09706, -7.4224, 110.0, 3.0, 1.12, 0.95],
    [1868.0, 1.0, 10.54, 3.79, 0.0, 0.0, 1.0, 1.10746, -2.93425, 110.0, 3.0, 1.12, 0.95],
    [1869.0, 1.0, 18.02, 6.09, 0.0, 0.0, 1.0, 1.10009, -3.04923, 110.0, 3.0, 1.12, 0.95],
    [1870.0, 1.0, 2.1, 0.57, 0.0, 0.0, 1.0, 1.10888, -1.72359, 110.0, 3.0, 1.12, 0.95],
    [1871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10892, -1.72051, 110.0, 3.0, 1.12, 0.95],
    [1872.0, 2.0, 3.91, 4.57, 0.0, 0.0, 1.0, 1.10208, -11.23812, 110.0, 3.0, 1.12, 0.95],
    [1873.0, 1.0, 6.67, 2.97, 0.0, 0.0, 1.0, 1.10199, -11.24543, 110.0, 3.0, 1.12, 0.95],
    [1874.0, 1.0, 5.14, 1.71, 0.0, 0.0, 1.0, 1.11788, -0.73736, 110.0, 3.0, 1.12, 0.95],
    [1875.0, 1.0, 4.56, 1.48, 0.0, 0.0, 1.0, 1.11986, -3.53917, 110.0, 3.0, 1.12, 0.95],
    [1876.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11793, -0.73372, 110.0, 3.0, 1.12, 0.95],
    [1877.0, 1.0, 3.86, 3.65, 0.0, 0.0, 1.0, 1.09046, -5.96798, 110.0, 3.0, 1.12, 0.95],
    [1878.0, 1.0, 7.6, 2.97, 0.0, 0.0, 1.0, 1.09051, -5.96366, 110.0, 3.0, 1.12, 0.95],
    [1879.0, 1.0, 2.22, 0.91, 0.0, 0.0, 1.0, 1.11862, -1.57218, 110.0, 3.0, 1.12, 0.95],
    [1880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1187, -1.56689, 110.0, 3.0, 1.12, 0.95],
    [1881.0, 1.0, 3.51, 0.88, 0.0, 0.0, 1.0, 1.10097, -10.62314, 110.0, 3.0, 1.12, 0.95],
    [1882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10105, -10.61893, 110.0, 3.0, 1.12, 0.95],
    [1883.0, 1.0, 8.19, 3.25, 0.0, 0.0, 1.0, 1.10868, -1.45515, 110.0, 3.0, 1.12, 0.95],
    [1884.0, 1.0, 8.19, 2.8, 0.0, 0.0, 1.0, 1.11294, -1.17022, 110.0, 3.0, 1.12, 0.95],
    [1885.0, 1.0, 6.22, 2.67, 0.0, 0.0, 1.0, 1.06373, -7.5397, 110.0, 3.0, 1.12, 0.95],
    [1886.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06392, -7.5325, 110.0, 3.0, 1.12, 0.95],
    [1887.0, 1.0, 5.96, 1.27, 0.0, 0.0, 1.0, 1.10926, -3.82802, 110.0, 3.0, 1.12, 0.95],
    [1888.0, 1.0, 11.22, 4.05, 0.0, 0.0, 1.0, 1.10926, -3.81861, 110.0, 3.0, 1.12, 0.95],
    [1889.0, 1.0, 4.81, 2.2, 0.0, 0.0, 1.0, 1.09237, -11.62571, 110.0, 3.0, 1.12, 0.95],
    [1890.0, 1.0, 5.03, 1.29, 0.0, 0.0, 1.0, 1.09081, -7.14173, 110.0, 3.0, 1.12, 0.95],
    [1891.0, 1.0, 4.57, 0.67, 0.0, 0.0, 1.0, 1.0907, -7.15598, 110.0, 3.0, 1.12, 0.95],
    [1892.0, 1.0, 4.33, 1.27, 0.0, 0.0, 1.0, 1.10902, -3.91662, 110.0, 3.0, 1.12, 0.95],
    [1893.0, 1.0, 3.62, 1.27, 0.0, 0.0, 1.0, 1.10905, -3.92216, 110.0, 3.0, 1.12, 0.95],
    [1894.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06898, -10.29292, 110.0, 3.0, 1.12, 0.95],
    [1895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06898, -10.29285, 110.0, 3.0, 1.12, 0.95],
    [1896.0, 1.0, 1.52, 0.71, 0.0, 0.0, 1.0, 1.09064, -9.00738, 110.0, 3.0, 1.12, 0.95],
    [1897.0, 1.0, 0.23, 0.06, 0.0, 0.0, 1.0, 1.09066, -9.00575, 110.0, 3.0, 1.12, 0.95],
    [1898.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10842, -3.03556, 110.0, 3.0, 1.12, 0.95],
    [1899.0, 1.0, 13.58, 4.51, 0.0, 0.0, 1.0, 1.10845, -3.01964, 110.0, 3.0, 1.12, 0.95],
    [1900.0, 2.0, 21.24, 32.23, 0.0, 0.0, 1.0, 1.11999, -3.59294, 110.0, 3.0, 1.12, 0.95],
    [1901.0, 2.0, 15.07, 19.09, 0.0, 0.0, 1.0, 1.12, -3.91456, 110.0, 3.0, 1.12, 0.95],
    [1902.0, 2.0, 19.98, 22.1, 0.0, 0.0, 1.0, 1.11999, -2.83032, 110.0, 3.0, 1.12, 0.95],
    [1903.0, 1.0, 9.02, 0.98, 0.0, 0.0, 1.0, 1.09872, -7.32855, 110.0, 3.0, 1.12, 0.95],
    [1904.0, 1.0, 6.91, 2.3, 0.0, 0.0, 1.0, 1.09877, -7.31772, 110.0, 3.0, 1.12, 0.95],
    [1905.0, 1.0, 4.92, 1.9, 0.0, 0.0, 1.0, 1.11396, -2.03248, 110.0, 3.0, 1.12, 0.95],
    [1906.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11394, -2.0472, 110.0, 3.0, 1.12, 0.95],
    [1907.0, 1.0, 8.79, 3.91, 0.0, 0.0, 1.0, 1.10065, -6.17485, 110.0, 3.0, 1.12, 0.95],
    [1908.0, 1.0, 5.27, 2.32, 0.0, 0.0, 1.0, 1.10065, -6.18687, 110.0, 3.0, 1.12, 0.95],
    [1909.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10541, -5.52682, 110.0, 3.0, 1.12, 0.95],
    [1910.0, 2.0, 7.78, 7.83, 0.0, 0.0, 1.0, 1.11404, -6.7291, 110.0, 3.0, 1.12, 0.95],
    [1911.0, 2.0, 17.9, 16.93, 0.0, 0.0, 1.0, 1.10311, -7.0517, 110.0, 3.0, 1.12, 0.95],
    [1912.0, 1.0, 5.62, 1.32, 0.0, 0.0, 1.0, 1.08056, -10.35293, 110.0, 3.0, 1.12, 0.95],
    [1913.0, 1.0, 7.74, 1.0, 0.0, 0.0, 1.0, 1.0799, -10.44029, 110.0, 3.0, 1.12, 0.95],
    [1914.0, 1.0, 4.92, 0.78, 0.0, 0.0, 1.0, 1.09211, -8.92348, 110.0, 3.0, 1.12, 0.95],
    [1915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09207, -8.90644, 110.0, 3.0, 1.12, 0.95],
    [1916.0, 1.0, 7.65, 2.12, 0.0, 0.0, 1.0, 1.10179, -7.11374, 110.0, 3.0, 1.12, 0.95],
    [1917.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11326, -6.80223, 110.0, 3.0, 1.12, 0.95],
    [1918.0, 1.0, 0.35, 0.0, 0.0, 0.0, 1.0, 1.09031, -7.25028, 110.0, 3.0, 1.12, 0.95],
    [1919.0, 1.0, 0.35, 0.0, 0.0, 0.0, 1.0, 1.09785, -4.53789, 110.0, 3.0, 1.12, 0.95],
    [1920.0, 1.0, 8.44, 3.49, 0.0, 0.0, 1.0, 1.07984, -6.01794, 110.0, 3.0, 1.12, 0.95],
    [1921.0, 1.0, 13.97, 5.77, 0.0, 0.0, 1.0, 1.07972, -6.03654, 110.0, 3.0, 1.12, 0.95],
    [1922.0, 1.0, 6.2, 2.31, 0.0, 0.0, 1.0, 1.11347, -3.46466, 110.0, 3.0, 1.12, 0.95],
    [1923.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11345, -3.45061, 110.0, 3.0, 1.12, 0.95],
    [1924.0, 1.0, 2.46, 0.75, 0.0, 0.0, 1.0, 1.11316, -3.65333, 110.0, 3.0, 1.12, 0.95],
    [1925.0, 1.0, 5.85, 0.2, 0.0, 0.0, 1.0, 1.11109, -4.45755, 110.0, 3.0, 1.12, 0.95],
    [1926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11351, -3.63978, 110.0, 3.0, 1.12, 0.95],
    [1927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11176, -4.41717, 110.0, 3.0, 1.12, 0.95],
    [1928.0, 1.0, 7.37, 3.76, 0.0, 0.0, 1.0, 1.11393, -1.09172, 110.0, 3.0, 1.12, 0.95],
    [1929.0, 1.0, 8.07, 1.83, 0.0, 0.0, 1.0, 1.10882, -1.45613, 110.0, 3.0, 1.12, 0.95],
    [1930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11432, -1.07121, 110.0, 3.0, 1.12, 0.95],
    [1931.0, 1.0, 10.31, 2.83, 0.0, 0.0, 1.0, 1.10549, -6.75244, 110.0, 3.0, 1.12, 0.95],
    [1932.0, 1.0, 11.27, 3.37, 0.0, 0.0, 1.0, 1.10537, -6.7561, 110.0, 3.0, 1.12, 0.95],
    [1933.0, 1.0, 1.75, 0.0, 0.0, 0.0, 1.0, 1.10926, -1.77944, 110.0, 3.0, 1.12, 0.95],
    [1934.0, 1.0, 1.75, 1.48, 0.0, 0.0, 1.0, 1.10931, -1.77323, 110.0, 3.0, 1.12, 0.95],
    [1935.0, 1.0, 5.15, 2.43, 0.0, 0.0, 1.0, 1.11848, -0.22928, 110.0, 3.0, 1.12, 0.95],
    [1936.0, 1.0, 9.01, 4.84, 0.0, 0.0, 1.0, 1.11748, -0.37527, 110.0, 3.0, 1.12, 0.95],
    [1937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11891, -0.21414, 110.0, 3.0, 1.12, 0.95],
    [1938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11827, -0.35027, 110.0, 3.0, 1.12, 0.95],
    [1939.0, 1.0, 11.72, 6.59, 0.0, 0.0, 1.0, 1.11099, -3.52817, 110.0, 3.0, 1.12, 0.95],
    [1940.0, 1.0, 1.4, 0.92, 0.0, 0.0, 1.0, 1.11097, -3.54252, 110.0, 3.0, 1.12, 0.95],
    [1941.0, 1.0, 7.27, 2.07, 0.0, 0.0, 1.0, 1.10223, -6.16609, 110.0, 3.0, 1.12, 0.95],
    [1942.0, 1.0, 0.23, 0.09, 0.0, 0.0, 1.0, 1.1021, -6.16976, 110.0, 3.0, 1.12, 0.95],
    [1943.0, 1.0, 4.33, 1.48, 0.0, 0.0, 1.0, 1.099, -4.39179, 110.0, 3.0, 1.12, 0.95],
    [1944.0, 1.0, 15.32, 5.02, 0.0, 0.0, 1.0, 1.10515, -3.61795, 110.0, 3.0, 1.12, 0.95],
    [1945.0, 1.0, 1.87, 0.09, 0.0, 0.0, 1.0, 1.08385, -5.95992, 110.0, 3.0, 1.12, 0.95],
    [1946.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08381, -5.9687, 110.0, 3.0, 1.12, 0.95],
    [1947.0, 1.0, 5.86, 2.64, 0.0, 0.0, 1.0, 1.11653, -1.31398, 110.0, 3.0, 1.12, 0.95],
    [1948.0, 1.0, 3.86, 1.73, 0.0, 0.0, 1.0, 1.11768, -1.22291, 110.0, 3.0, 1.12, 0.95],
    [1949.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11655, -1.31308, 110.0, 3.0, 1.12, 0.95],
    [1950.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11781, -1.21536, 110.0, 3.0, 1.12, 0.95],
    [1951.0, 1.0, 10.09, 3.89, 0.0, 0.0, 1.0, 1.07128, -8.11581, 110.0, 3.0, 1.12, 0.95],
    [1952.0, 1.0, 9.49, 4.0, 0.0, 0.0, 1.0, 1.07122, -8.123, 110.0, 3.0, 1.12, 0.95],
    [1953.0, 1.0, 11.36, 4.65, 0.0, 0.0, 1.0, 1.11788, -0.91183, 110.0, 3.0, 1.12, 0.95],
    [1954.0, 1.0, 5.85, 2.43, 0.0, 0.0, 1.0, 1.11783, -0.90913, 110.0, 3.0, 1.12, 0.95],
    [1955.0, 1.0, 1.76, 0.8, 0.0, 0.0, 1.0, 1.1083, -5.17473, 110.0, 3.0, 1.12, 0.95],
    [1956.0, 1.0, 2.11, 0.92, 0.0, 0.0, 1.0, 1.10835, -5.15889, 110.0, 3.0, 1.12, 0.95],
    [1957.0, 1.0, 5.61, 2.11, 0.0, 0.0, 1.0, 1.11355, -1.37117, 110.0, 3.0, 1.12, 0.95],
    [1958.0, 1.0, 7.61, 2.91, 0.0, 0.0, 1.0, 1.08947, -6.0329, 110.0, 3.0, 1.12, 0.95],
    [1959.0, 1.0, 1.29, 0.46, 0.0, 0.0, 1.0, 1.09527, -5.97909, 110.0, 3.0, 1.12, 0.95],
    [1960.0, 1.0, 15.9, 2.33, 0.0, 0.0, 1.0, 1.09594, -4.71725, 110.0, 3.0, 1.12, 0.95],
    [1961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09594, -4.71605, 110.0, 3.0, 1.12, 0.95],
    [1962.0, 1.0, 28.14, 9.23, 0.0, 0.0, 1.0, 1.08942, -6.24058, 110.0, 3.0, 1.12, 0.95],
    [1963.0, 1.0, 12.64, 3.12, 0.0, 0.0, 1.0, 1.08951, -6.26583, 110.0, 3.0, 1.12, 0.95],
    [1964.0, 1.0, 3.86, 1.29, 0.0, 0.0, 1.0, 1.0711, -13.82307, 110.0, 3.0, 1.12, 0.95],
    [1965.0, 1.0, 7.03, 2.65, 0.0, 0.0, 1.0, 1.07107, -13.81574, 110.0, 3.0, 1.12, 0.95],
    [1966.0, 1.0, 5.15, 1.7, 0.0, 0.0, 1.0, 1.09685, -7.46502, 110.0, 3.0, 1.12, 0.95],
    [1967.0, 1.0, 11.24, 3.27, 0.0, 0.0, 1.0, 1.09636, -7.49153, 110.0, 3.0, 1.12, 0.95],
    [1968.0, 1.0, 9.94, 2.57, 0.0, 0.0, 1.0, 1.0689, -13.81173, 110.0, 3.0, 1.12, 0.95],
    [1969.0, 1.0, 10.17, 3.39, 0.0, 0.0, 1.0, 1.06894, -13.82208, 110.0, 3.0, 1.12, 0.95],
    [1970.0, 1.0, 1.52, 0.08, 0.0, 0.0, 1.0, 1.09881, -4.30691, 110.0, 3.0, 1.12, 0.95],
    [1971.0, 1.0, 1.87, 0.33, 0.0, 0.0, 1.0, 1.0988, -4.31208, 110.0, 3.0, 1.12, 0.95],
    [1972.0, 1.0, 4.21, 1.66, 0.0, 0.0, 1.0, 1.08719, -5.02529, 110.0, 3.0, 1.12, 0.95],
    [1973.0, 1.0, 5.62, 0.61, 0.0, 0.0, 1.0, 1.08727, -5.04863, 110.0, 3.0, 1.12, 0.95],
    [1974.0, 1.0, 6.44, 1.99, 0.0, 0.0, 1.0, 1.07604, -13.21151, 110.0, 3.0, 1.12, 0.95],
    [1975.0, 1.0, 3.75, 1.03, 0.0, 0.0, 1.0, 1.07609, -13.20711, 110.0, 3.0, 1.12, 0.95],
    [1976.0, 1.0, 10.68, 3.96, 0.0, 0.0, 1.0, 1.0867, -4.46029, 110.0, 3.0, 1.12, 0.95],
    [1977.0, 1.0, 11.15, 3.49, 0.0, 0.0, 1.0, 1.08671, -4.46078, 110.0, 3.0, 1.12, 0.95],
    [1978.0, 1.0, 9.27, 3.74, 0.0, 0.0, 1.0, 1.07077, -8.53063, 110.0, 3.0, 1.12, 0.95],
    [1979.0, 1.0, 4.8, 1.99, 0.0, 0.0, 1.0, 1.07084, -8.51413, 110.0, 3.0, 1.12, 0.95],
    [1980.0, 1.0, 9.02, 1.95, 0.0, 0.0, 1.0, 1.11217, -2.82479, 110.0, 3.0, 1.12, 0.95],
    [1981.0, 1.0, 4.33, 0.39, 0.0, 0.0, 1.0, 1.11207, -2.85662, 110.0, 3.0, 1.12, 0.95],
    [1982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10321, -2.87729, 110.0, 3.0, 1.12, 0.95],
    [1983.0, 1.0, 9.71, 3.42, 0.0, 0.0, 1.0, 1.103, -2.90599, 110.0, 3.0, 1.12, 0.95],
    [1984.0, 1.0, 4.92, 1.17, 0.0, 0.0, 1.0, 1.10818, -3.47714, 110.0, 3.0, 1.12, 0.95],
    [1985.0, 1.0, 9.37, 0.48, 0.0, 0.0, 1.0, 1.1081, -3.47192, 110.0, 3.0, 1.12, 0.95],
    [1986.0, 1.0, 4.8, 1.37, 0.0, 0.0, 1.0, 1.09536, -5.97214, 110.0, 3.0, 1.12, 0.95],
    [1987.0, 1.0, 8.8, 4.26, 0.0, 0.0, 1.0, 1.09534, -5.96268, 110.0, 3.0, 1.12, 0.95],
    [1988.0, 1.0, 5.4, 1.84, 0.0, 0.0, 1.0, 1.09011, -8.15584, 110.0, 3.0, 1.12, 0.95],
    [1989.0, 1.0, 4.22, 1.5, 0.0, 0.0, 1.0, 1.08996, -8.18141, 110.0, 3.0, 1.12, 0.95],
    [1990.0, 1.0, 1.75, 0.73, 0.0, 0.0, 1.0, 1.09378, -11.53793, 110.0, 3.0, 1.12, 0.95],
    [1991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08878, -10.80648, 110.0, 3.0, 1.12, 0.95],
    [1992.0, 1.0, 1.99, 0.44, 0.0, 0.0, 1.0, 1.09767, -3.10933, 110.0, 3.0, 1.12, 0.95],
    [1993.0, 1.0, 3.75, 1.59, 0.0, 0.0, 1.0, 1.09772, -3.11659, 110.0, 3.0, 1.12, 0.95],
    [1994.0, 1.0, 4.21, 1.6, 0.0, 0.0, 1.0, 1.10059, -6.23289, 110.0, 3.0, 1.12, 0.95],
    [1995.0, 1.0, 1.87, 1.16, 0.0, 0.0, 1.0, 1.10053, -6.22481, 110.0, 3.0, 1.12, 0.95],
    [1996.0, 1.0, 5.26, 1.48, 0.0, 0.0, 1.0, 1.11916, -0.79518, 110.0, 3.0, 1.12, 0.95],
    [1997.0, 1.0, 2.34, 0.91, 0.0, 0.0, 1.0, 1.11918, -0.78147, 110.0, 3.0, 1.12, 0.95],
    [1998.0, 1.0, 7.84, 3.32, 0.0, 0.0, 1.0, 1.11833, -1.04094, 110.0, 3.0, 1.12, 0.95],
    [1999.0, 1.0, 4.56, 1.96, 0.0, 0.0, 1.0, 1.11833, -1.03444, 110.0, 3.0, 1.12, 0.95],
    [2000.0, 1.0, 8.43, 1.51, 0.0, 0.0, 1.0, 1.08661, -10.0404, 110.0, 3.0, 1.12, 0.95],
    [2001.0, 1.0, 13.72, 3.82, 0.0, 0.0, 1.0, 1.08681, -10.03451, 110.0, 3.0, 1.12, 0.95],
    [2002.0, 1.0, 12.63, 8.33, 0.0, 0.0, 1.0, 1.09688, -6.54713, 110.0, 3.0, 1.12, 0.95],
    [2003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09698, -6.54127, 110.0, 3.0, 1.12, 0.95],
    [2004.0, 1.0, 10.54, 4.22, 0.0, 0.0, 1.0, 1.11806, -0.91702, 110.0, 3.0, 1.12, 0.95],
    [2005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11806, -0.90665, 110.0, 3.0, 1.12, 0.95],
    [2006.0, 1.0, 11.71, 4.02, 0.0, 0.0, 1.0, 1.09561, -6.45626, 110.0, 3.0, 1.12, 0.95],
    [2007.0, 1.0, 11.7, 3.82, 0.0, 0.0, 1.0, 1.09223, -6.95259, 110.0, 3.0, 1.12, 0.95],
    [2008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09627, -6.4342, 110.0, 3.0, 1.12, 0.95],
    [2009.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09284, -6.93325, 110.0, 3.0, 1.12, 0.95],
    [2010.0, 1.0, 3.51, 0.75, 0.0, 0.0, 1.0, 1.09303, -11.53145, 110.0, 3.0, 1.12, 0.95],
    [2011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09299, -11.53909, 110.0, 3.0, 1.12, 0.95],
    [2012.0, 1.0, 1.64, 0.69, 0.0, 0.0, 1.0, 1.10517, -4.07731, 110.0, 3.0, 1.12, 0.95],
    [2013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10521, -4.07307, 110.0, 3.0, 1.12, 0.95],
    [2014.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09278, -11.62874, 110.0, 3.0, 1.12, 0.95],
    [2015.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09227, -11.63277, 110.0, 3.0, 1.12, 0.95],
    [2016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10389, -3.67411, 110.0, 3.0, 1.12, 0.95],
    [2017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09546, -6.91979, 110.0, 3.0, 1.12, 0.95],
    [2018.0, 2.0, 17.03, 6.64, 0.0, 0.0, 1.0, 1.10393, -5.10434, 110.0, 3.0, 1.12, 0.95],
    [2019.0, 1.0, 7.74, 3.0, 0.0, 0.0, 1.0, 1.10375, -5.12072, 110.0, 3.0, 1.12, 0.95],
    [2020.0, 1.0, 0.23, 0.26, 0.0, 0.0, 1.0, 1.10914, -3.94412, 110.0, 3.0, 1.12, 0.95],
    [2021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10914, -3.94412, 110.0, 3.0, 1.12, 0.95],
    [2022.0, 1.0, 20.42, 8.66, 0.0, 0.0, 1.0, 1.1039, -5.00227, 110.0, 3.0, 1.12, 0.95],
    [2023.0, 1.0, 9.74, 4.12, 0.0, 0.0, 1.0, 1.10388, -5.01223, 110.0, 3.0, 1.12, 0.95],
    [2024.0, 1.0, 7.74, 2.98, 0.0, 0.0, 1.0, 1.11736, -0.4615, 110.0, 3.0, 1.12, 0.95],
    [2025.0, 1.0, 8.68, 3.42, 0.0, 0.0, 1.0, 1.11792, -1.04319, 110.0, 3.0, 1.12, 0.95],
    [2026.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11743, -0.45723, 110.0, 3.0, 1.12, 0.95],
    [2027.0, 1.0, 10.77, 3.71, 0.0, 0.0, 1.0, 1.09427, -4.96518, 110.0, 3.0, 1.12, 0.95],
    [2028.0, 1.0, 5.26, 2.0, 0.0, 0.0, 1.0, 1.09424, -4.98687, 110.0, 3.0, 1.12, 0.95],
    [2029.0, 1.0, 3.98, 4.02, 0.0, 0.0, 1.0, 1.11418, -4.09305, 110.0, 3.0, 1.12, 0.95],
    [2030.0, 1.0, 16.62, 6.87, 0.0, 0.0, 1.0, 1.1142, -4.09518, 110.0, 3.0, 1.12, 0.95],
    [2031.0, 1.0, 8.21, 4.77, 0.0, 0.0, 1.0, 1.08569, -12.24813, 110.0, 3.0, 1.12, 0.95],
    [2032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08578, -12.2339, 110.0, 3.0, 1.12, 0.95],
    [2033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08167, -5.62573, 110.0, 3.0, 1.12, 0.95],
    [2034.0, 1.0, 5.86, -0.06, 0.0, 0.0, 1.0, 1.08166, -5.6281, 110.0, 3.0, 1.12, 0.95],
    [2035.0, 1.0, 12.06, 4.05, 0.0, 0.0, 1.0, 1.10078, -5.32128, 110.0, 3.0, 1.12, 0.95],
    [2036.0, 1.0, 18.51, 6.22, 0.0, 0.0, 1.0, 1.10063, -5.3429, 110.0, 3.0, 1.12, 0.95],
    [2037.0, 1.0, 7.62, 2.3, 0.0, 0.0, 1.0, 1.07053, -6.42164, 110.0, 3.0, 1.12, 0.95],
    [2038.0, 1.0, 8.89, 3.05, 0.0, 0.0, 1.0, 1.07031, -6.43501, 110.0, 3.0, 1.12, 0.95],
    [2039.0, 1.0, 9.02, 2.57, 0.0, 0.0, 1.0, 1.10184, -6.13615, 110.0, 3.0, 1.12, 0.95],
    [2040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10256, -6.11066, 110.0, 3.0, 1.12, 0.95],
    [2041.0, 1.0, 2.34, 0.8, 0.0, 0.0, 1.0, 1.09191, -5.82345, 110.0, 3.0, 1.12, 0.95],
    [2042.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09191, -5.82329, 110.0, 3.0, 1.12, 0.95],
    [2043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11878, -6.45924, 110.0, 3.0, 1.12, 0.95],
    [2044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1185, -6.50329, 110.0, 3.0, 1.12, 0.95],
    [2045.0, 1.0, 12.8, 5.43, 0.0, 0.0, 1.0, 1.09834, -6.58689, 110.0, 3.0, 1.12, 0.95],
    [2046.0, 1.0, 12.79, 4.75, 0.0, 0.0, 1.0, 1.09836, -6.59404, 110.0, 3.0, 1.12, 0.95],
    [2047.0, 1.0, 8.08, 2.73, 0.0, 0.0, 1.0, 1.09902, -6.40822, 110.0, 3.0, 1.12, 0.95],
    [2048.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09896, -6.40983, 110.0, 3.0, 1.12, 0.95],
    [2049.0, 1.0, 9.61, 2.28, 0.0, 0.0, 1.0, 1.11437, -6.82297, 110.0, 3.0, 1.12, 0.95],
    [2050.0, 1.0, 11.01, 2.88, 0.0, 0.0, 1.0, 1.11415, -6.83376, 110.0, 3.0, 1.12, 0.95],
    [2051.0, 1.0, 7.74, 3.04, 0.0, 0.0, 1.0, 1.07648, -6.07153, 110.0, 3.0, 1.12, 0.95],
    [2052.0, 1.0, 5.97, 2.29, 0.0, 0.0, 1.0, 1.07644, -6.06181, 110.0, 3.0, 1.12, 0.95],
    [2053.0, 1.0, 4.68, 1.71, 0.0, 0.0, 1.0, 1.11778, -0.36497, 110.0, 3.0, 1.12, 0.95],
    [2054.0, 1.0, 14.87, 4.96, 0.0, 0.0, 1.0, 1.11274, -0.94282, 110.0, 3.0, 1.12, 0.95],
    [2055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11294, -0.92869, 110.0, 3.0, 1.12, 0.95],
    [2056.0, 1.0, 9.84, 5.57, 0.0, 0.0, 1.0, 1.06773, -8.35783, 110.0, 3.0, 1.12, 0.95],
    [2057.0, 1.0, 9.97, 3.97, 0.0, 0.0, 1.0, 1.06772, -8.35839, 110.0, 3.0, 1.12, 0.95],
    [2058.0, 1.0, 4.33, 2.27, 0.0, 0.0, 1.0, 1.10893, -2.57878, 110.0, 3.0, 1.12, 0.95],
    [2059.0, 1.0, 5.03, 3.61, 0.0, 0.0, 1.0, 1.10889, -2.607, 110.0, 3.0, 1.12, 0.95],
    [2060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10395, -4.19831, 110.0, 3.0, 1.12, 0.95],
    [2061.0, 1.0, 3.27, 0.8, 0.0, 0.0, 1.0, 1.10393, -4.21059, 110.0, 3.0, 1.12, 0.95],
    [2062.0, 2.0, 18.86, 35.0, 0.0, 0.0, 1.0, 1.12, -1.57927, 110.0, 3.0, 1.12, 0.95],
    [2063.0, 2.0, 14.07, 32.15, 0.0, 0.0, 1.0, 1.12, -0.45812, 110.0, 3.0, 1.12, 0.95],
    [2064.0, 2.0, 14.07, 32.15, 0.0, 0.0, 1.0, 1.11839, -1.30285, 110.0, 3.0, 1.12, 0.95],
    [2065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1091, -1.43214, 110.0, 3.0, 1.12, 0.95],
    [2066.0, 1.0, 11.27, 4.55, 0.0, 0.0, 1.0, 1.11333, -1.14678, 110.0, 3.0, 1.12, 0.95],
    [2067.0, 1.0, 10.56, 3.92, 0.0, 0.0, 1.0, 1.06729, -6.65628, 110.0, 3.0, 1.12, 0.95],
    [2068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09546, -6.91992, 110.0, 3.0, 1.12, 0.95],
    [2069.0, 1.0, 15.72, 5.07, 0.0, 0.0, 1.0, 1.08647, -8.75143, 110.0, 3.0, 1.12, 0.95],
    [2070.0, 1.0, 9.14, 3.03, 0.0, 0.0, 1.0, 1.08636, -8.77921, 110.0, 3.0, 1.12, 0.95],
    [2071.0, 1.0, 7.84, 2.55, 0.0, 0.0, 1.0, 1.11633, -3.91237, 110.0, 3.0, 1.12, 0.95],
    [2072.0, 1.0, 4.91, 1.4, 0.0, 0.0, 1.0, 1.11626, -3.92332, 110.0, 3.0, 1.12, 0.95],
    [2073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11439, -0.97848, 110.0, 3.0, 1.12, 0.95],
    [2074.0, 1.0, 6.67, 2.29, 0.0, 0.0, 1.0, 1.11439, -0.9854, 110.0, 3.0, 1.12, 0.95],
    [2075.0, 1.0, 12.89, 4.78, 0.0, 0.0, 1.0, 1.09529, -3.81555, 110.0, 3.0, 1.12, 0.95],
    [2076.0, 1.0, 12.31, 5.31, 0.0, 0.0, 1.0, 1.09534, -3.82848, 110.0, 3.0, 1.12, 0.95],
    [2077.0, 1.0, 8.56, 2.4, 0.0, 0.0, 1.0, 1.11256, -5.25896, 110.0, 3.0, 1.12, 0.95],
    [2078.0, 1.0, 5.05, 0.3, 0.0, 0.0, 1.0, 1.11259, -5.27814, 110.0, 3.0, 1.12, 0.95],
    [2079.0, 1.0, 14.99, 4.26, 0.0, 0.0, 1.0, 1.10053, -6.19222, 110.0, 3.0, 1.12, 0.95],
    [2080.0, 1.0, 8.55, 0.67, 0.0, 0.0, 1.0, 1.10053, -6.17774, 110.0, 3.0, 1.12, 0.95],
    [2081.0, 1.0, 5.85, 2.2, 0.0, 0.0, 1.0, 1.11955, -3.94343, 110.0, 3.0, 1.12, 0.95],
    [2082.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -3.59314, 110.0, 3.0, 1.12, 0.95],
    [2083.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11992, 0.05101, 110.0, 3.0, 1.12, 0.95],
    [2084.0, 1.0, 16.15, 0.59, 0.0, 0.0, 1.0, 1.10124, -7.31788, 110.0, 3.0, 1.12, 0.95],
    [2085.0, 1.0, 1.87, 0.18, 0.0, 0.0, 1.0, 1.10214, -6.34351, 110.0, 3.0, 1.12, 0.95],
    [2086.0, 1.0, 6.43, 0.57, 0.0, 0.0, 1.0, 1.07059, -13.84507, 110.0, 3.0, 1.12, 0.95],
    [2087.0, 1.0, 4.56, 2.29, 0.0, 0.0, 1.0, 1.07058, -13.84447, 110.0, 3.0, 1.12, 0.95],
    [2088.0, 1.0, 8.66, 3.41, 0.0, 0.0, 1.0, 1.06091, -11.18159, 110.0, 3.0, 1.12, 0.95],
    [2089.0, 1.0, 7.02, 2.27, 0.0, 0.0, 1.0, 1.06095, -11.15953, 110.0, 3.0, 1.12, 0.95],
    [2090.0, 1.0, 0.7, 0.23, 0.0, 0.0, 1.0, 1.10877, -4.5149, 110.0, 3.0, 1.12, 0.95],
    [2091.0, 1.0, 0.47, 0.23, 0.0, 0.0, 1.0, 1.10481, -5.2594, 110.0, 3.0, 1.12, 0.95],
    [2092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10189, -1.9421, 110.0, 3.0, 1.12, 0.95],
    [2093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06327, -6.53952, 110.0, 3.0, 1.12, 0.95],
    [2094.0, 2.0, 37.1, 20.43, 0.0, 0.0, 1.0, 1.10243, -4.52232, 110.0, 3.0, 1.12, 0.95],
    [2095.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09665, -6.64131, 110.0, 3.0, 1.12, 0.95],
    [2096.0, 1.0, 5.04, 1.91, 0.0, 0.0, 1.0, 1.10174, -2.13832, 110.0, 3.0, 1.12, 0.95],
    [2097.0, 1.0, 5.39, 1.99, 0.0, 0.0, 1.0, 1.11584, -0.66754, 110.0, 3.0, 1.12, 0.95],
    [2098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10174, -2.13799, 110.0, 3.0, 1.12, 0.95],
    [2099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11585, -0.6672, 110.0, 3.0, 1.12, 0.95],
    [2100.0, 1.0, 3.39, 0.79, 0.0, 0.0, 1.0, 1.09455, -7.1382, 110.0, 3.0, 1.12, 0.95],
    [2101.0, 1.0, 7.85, 2.25, 0.0, 0.0, 1.0, 1.09446, -7.1379, 110.0, 3.0, 1.12, 0.95],
    [2102.0, 1.0, 14.89, 3.57, 0.0, 0.0, 1.0, 1.11557, -2.55477, 110.0, 3.0, 1.12, 0.95],
    [2103.0, 1.0, 12.42, 2.13, 0.0, 0.0, 1.0, 1.11548, -2.58059, 110.0, 3.0, 1.12, 0.95],
    [2104.0, 1.0, 10.76, 3.54, 0.0, 0.0, 1.0, 1.10291, -4.30119, 110.0, 3.0, 1.12, 0.95],
    [2105.0, 1.0, 10.17, 3.31, 0.0, 0.0, 1.0, 1.10292, -4.28687, 110.0, 3.0, 1.12, 0.95],
    [2106.0, 1.0, 7.62, 2.96, 0.0, 0.0, 1.0, 1.0913, -7.52136, 110.0, 3.0, 1.12, 0.95],
    [2107.0, 1.0, 12.44, 4.44, 0.0, 0.0, 1.0, 1.09136, -7.50312, 110.0, 3.0, 1.12, 0.95],
    [2108.0, 1.0, 13.86, 4.1, 0.0, 0.0, 1.0, 1.10713, -6.1212, 110.0, 3.0, 1.12, 0.95],
    [2109.0, 1.0, 3.86, 0.18, 0.0, 0.0, 1.0, 1.10709, -6.11049, 110.0, 3.0, 1.12, 0.95],
    [2110.0, 1.0, 7.5, 2.32, 0.0, 0.0, 1.0, 1.09032, -7.24968, 110.0, 3.0, 1.12, 0.95],
    [2111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09786, -4.53731, 110.0, 3.0, 1.12, 0.95],
    [2112.0, 1.0, 7.02, 2.28, 0.0, 0.0, 1.0, 1.10587, -1.62929, 110.0, 3.0, 1.12, 0.95],
    [2113.0, 1.0, 7.25, 2.4, 0.0, 0.0, 1.0, 1.10573, -1.64631, 110.0, 3.0, 1.12, 0.95],
    [2114.0, 1.0, 10.08, 2.58, 0.0, 0.0, 1.0, 1.10842, -6.38138, 110.0, 3.0, 1.12, 0.95],
    [2115.0, 1.0, 9.51, 3.43, 0.0, 0.0, 1.0, 1.10848, -6.39487, 110.0, 3.0, 1.12, 0.95],
    [2116.0, 1.0, 3.16, 1.51, 0.0, 0.0, 1.0, 1.09384, -4.77924, 110.0, 3.0, 1.12, 0.95],
    [2117.0, 1.0, 4.33, 0.99, 0.0, 0.0, 1.0, 1.09388, -4.79061, 110.0, 3.0, 1.12, 0.95],
    [2118.0, 1.0, 9.94, 3.01, 0.0, 0.0, 1.0, 1.10099, -6.78864, 110.0, 3.0, 1.12, 0.95],
    [2119.0, 1.0, 4.91, 1.5, 0.0, 0.0, 1.0, 1.10111, -6.78407, 110.0, 3.0, 1.12, 0.95],
    [2120.0, 1.0, 1.52, 0.57, 0.0, 0.0, 1.0, 1.11347, -1.096, 110.0, 3.0, 1.12, 0.95],
    [2121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11348, -1.09907, 110.0, 3.0, 1.12, 0.95],
    [2122.0, 1.0, 14.97, 6.62, 0.0, 0.0, 1.0, 1.09412, -5.7562, 110.0, 3.0, 1.12, 0.95],
    [2123.0, 1.0, 5.96, 0.11, 0.0, 0.0, 1.0, 1.09403, -5.76576, 110.0, 3.0, 1.12, 0.95],
    [2124.0, 1.0, 4.92, 2.26, 0.0, 0.0, 1.0, 1.09636, -5.64725, 110.0, 3.0, 1.12, 0.95],
    [2125.0, 1.0, 2.93, -0.27, 0.0, 0.0, 1.0, 1.09638, -5.63531, 110.0, 3.0, 1.12, 0.95],
    [2126.0, 1.0, 0.23, 0.33, 0.0, 0.0, 1.0, 1.10045, -6.78685, 110.0, 3.0, 1.12, 0.95],
    [2127.0, 1.0, 0.82, 0.1, 0.0, 0.0, 1.0, 1.10036, -6.78758, 110.0, 3.0, 1.12, 0.95],
    [2128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1192, -1.6057, 110.0, 3.0, 1.12, 0.95],
    [2129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1192, -1.6057, 110.0, 3.0, 1.12, 0.95],
    [2130.0, 2.0, 30.27, 15.89, 0.0, 0.0, 1.0, 1.09061, -2.70252, 110.0, 3.0, 1.12, 0.95],
    [2131.0, 2.0, 29.87, 14.84, 0.0, 0.0, 1.0, 1.09056, -2.693, 110.0, 3.0, 1.12, 0.95],
    [2132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09062, -2.70548, 110.0, 3.0, 1.12, 0.95],
    [2133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09062, -2.70548, 110.0, 3.0, 1.12, 0.95],
    [2134.0, 1.0, 9.96, 2.43, 0.0, 0.0, 1.0, 1.1012, -1.99825, 110.0, 3.0, 1.12, 0.95],
    [2135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11655, -1.43893, 110.0, 3.0, 1.12, 0.95],
    [2136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10187, -1.94356, 110.0, 3.0, 1.12, 0.95],
    [2137.0, 1.0, 7.72, 2.66, 0.0, 0.0, 1.0, 1.1011, -6.75304, 110.0, 3.0, 1.12, 0.95],
    [2138.0, 1.0, 11.13, 4.41, 0.0, 0.0, 1.0, 1.10099, -6.75351, 110.0, 3.0, 1.12, 0.95],
    [2139.0, 1.0, 5.39, 2.28, 0.0, 0.0, 1.0, 1.10084, -6.77474, 110.0, 3.0, 1.12, 0.95],
    [2140.0, 1.0, 10.21, 4.77, 0.0, 0.0, 1.0, 1.10074, -6.7787, 110.0, 3.0, 1.12, 0.95],
    [2141.0, 1.0, 3.63, 1.61, 0.0, 0.0, 1.0, 1.09363, -8.46787, 110.0, 3.0, 1.12, 0.95],
    [2142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09363, -8.45213, 110.0, 3.0, 1.12, 0.95],
    [2143.0, 1.0, 4.33, 1.54, 0.0, 0.0, 1.0, 1.10038, -7.16863, 110.0, 3.0, 1.12, 0.95],
    [2144.0, 1.0, 9.36, 0.21, 0.0, 0.0, 1.0, 1.10015, -7.20305, 110.0, 3.0, 1.12, 0.95],
    [2145.0, 1.0, 15.72, 6.25, 0.0, 0.0, 1.0, 1.10988, -4.45696, 110.0, 3.0, 1.12, 0.95],
    [2146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11001, -4.43665, 110.0, 3.0, 1.12, 0.95],
    [2147.0, 1.0, 0.47, 0.23, 0.0, 0.0, 1.0, 1.11612, -0.68997, 110.0, 3.0, 1.12, 0.95],
    [2148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11612, -0.68997, 110.0, 3.0, 1.12, 0.95],
    [2149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11612, -0.68995, 110.0, 3.0, 1.12, 0.95],
    [2150.0, 2.0, 40.5, 9.0, 0.0, 0.0, 1.0, 1.07505, -7.9648, 110.0, 3.0, 1.12, 0.95],
    [2151.0, 1.0, 16.17, 4.45, 0.0, 0.0, 1.0, 1.08203, -7.51299, 110.0, 3.0, 1.12, 0.95],
    [2152.0, 2.0, 6.03, 20.1, 0.0, 0.0, 1.0, 1.12, -12.5075, 110.0, 4.0, 1.12, 0.95],
    [2153.0, 2.0, 8.84, 20.61, 0.0, 0.0, 1.0, 1.11995, -12.49774, 110.0, 4.0, 1.12, 0.95],
    [2154.0, 1.0, 1.75, 1.62, 0.0, 0.0, 1.0, 1.11938, -12.5193, 110.0, 4.0, 1.12, 0.95],
    [2155.0, 1.0, 28.76, 2.36, 0.0, 0.0, 1.0, 1.08107, -33.76083, 110.0, 4.0, 1.12, 0.95],
    [2156.0, 1.0, 7.56, 1.68, 0.0, 0.0, 1.0, 1.08836, -23.05859, 110.0, 4.0, 1.12, 0.95],
    [2157.0, 1.0, 10.95, -0.81, 0.0, 0.0, 1.0, 1.02335, -29.23496, 110.0, 4.0, 1.12, 0.95],
    [2158.0, 1.0, 0.49, 0.0, 0.0, 0.0, 1.0, 1.09991, -14.29076, 110.0, 4.0, 1.12, 0.95],
    [2159.0, 1.0, 10.93, 1.39, 0.0, 0.0, 1.0, 1.0753, -16.12618, 110.0, 4.0, 1.12, 0.95],
    [2160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0753, -16.12618, 110.0, 4.0, 1.12, 0.95],
    [2161.0, 1.0, 7.37, 1.73, 0.0, 0.0, 1.0, 1.06121, -36.12791, 110.0, 4.0, 1.12, 0.95],
    [2162.0, 1.0, 26.94, 11.49, 0.0, 0.0, 1.0, 1.0775, -17.228, 110.0, 4.0, 1.12, 0.95],
    [2163.0, 1.0, 22.0, 8.61, 0.0, 0.0, 1.0, 1.06961, -37.41911, 110.0, 4.0, 1.12, 0.95],
    [2164.0, 1.0, 11.48, 0.17, 0.0, 0.0, 1.0, 1.08067, -34.02058, 110.0, 4.0, 1.12, 0.95],
    [2165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08066, -34.03545, 110.0, 4.0, 1.12, 0.95],
    [2166.0, 1.0, 13.19, 1.16, 0.0, 0.0, 1.0, 1.06508, -34.58302, 110.0, 4.0, 1.12, 0.95],
    [2167.0, 1.0, 6.48, 1.2, 0.0, 0.0, 1.0, 1.10186, -13.27465, 110.0, 4.0, 1.12, 0.95],
    [2168.0, 2.0, 6.49, 1.21, 0.0, 0.0, 1.0, 1.10185, -13.2887, 110.0, 4.0, 1.12, 0.95],
    [2169.0, 1.0, 16.78, 5.08, 0.0, 0.0, 1.0, 1.10074, -13.5468, 110.0, 4.0, 1.12, 0.95],
    [2170.0, 1.0, 7.95, 0.0, 0.0, 0.0, 1.0, 1.07726, -16.36084, 110.0, 4.0, 1.12, 0.95],
    [2171.0, 1.0, 6.55, 0.0, 0.0, 0.0, 1.0, 1.07725, -16.36351, 110.0, 4.0, 1.12, 0.95],
    [2172.0, 1.0, 39.05, 11.16, 0.0, 0.0, 1.0, 1.07003, -34.34875, 110.0, 4.0, 1.12, 0.95],
    [2173.0, 1.0, 6.17, -0.45, 0.0, 0.0, 1.0, 1.07295, -16.1283, 110.0, 4.0, 1.12, 0.95],
    [2174.0, 1.0, 4.94, 0.0, 0.0, 0.0, 1.0, 1.07143, -16.37019, 110.0, 4.0, 1.12, 0.95],
    [2175.0, 1.0, 12.19, 4.88, 0.0, 0.0, 1.0, 1.03137, -31.79955, 110.0, 4.0, 1.12, 0.95],
    [2176.0, 1.0, 8.91, 3.42, 0.0, 0.0, 1.0, 1.05148, -24.70035, 110.0, 4.0, 1.12, 0.95],
    [2177.0, 1.0, 2.71, -1.06, 0.0, 0.0, 1.0, 0.99624, -30.4906, 110.0, 4.0, 1.12, 0.95],
    [2178.0, 1.0, 19.57, 4.28, 0.0, 0.0, 1.0, 1.07564, -16.77221, 110.0, 4.0, 1.12, 0.95],
    [2179.0, 1.0, 19.57, 4.28, 0.0, 0.0, 1.0, 1.0756, -16.78005, 110.0, 4.0, 1.12, 0.95],
    [2180.0, 1.0, 15.16, 1.13, 0.0, 0.0, 1.0, 1.05225, -24.50542, 110.0, 4.0, 1.12, 0.95],
    [2181.0, 1.0, 0.9, 0.43, 0.0, 0.0, 1.0, 1.06929, -27.88454, 110.0, 4.0, 1.12, 0.95],
    [2182.0, 1.0, 5.31, 1.06, 0.0, 0.0, 1.0, 1.11832, -10.90159, 110.0, 4.0, 1.12, 0.95],
    [2183.0, 2.0, 5.19, 0.49, 0.0, 0.0, 1.0, 1.08195, -14.8369, 110.0, 4.0, 1.12, 0.95],
    [2184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11966, -34.0226, 110.0, 4.0, 1.12, 0.95],
    [2185.0, 1.0, 9.59, -1.71, 0.0, 0.0, 1.0, 1.05121, -34.20218, 110.0, 4.0, 1.12, 0.95],
    [2186.0, 1.0, 6.7, 0.34, 0.0, 0.0, 1.0, 1.03897, -25.94158, 110.0, 4.0, 1.12, 0.95],
    [2187.0, 2.0, 4.4, 0.13, 0.0, 0.0, 1.0, 1.06445, -16.82062, 110.0, 4.0, 1.12, 0.95],
    [2188.0, 1.0, 3.74, 2.12, 0.0, 0.0, 1.0, 1.06443, -16.82209, 110.0, 4.0, 1.12, 0.95],
    [2189.0, 2.0, 3.01, 5.02, 0.0, 0.0, 1.0, 1.08615, -16.52569, 110.0, 4.0, 1.12, 0.95],
    [2190.0, 2.0, 3.55, 6.08, 0.0, 0.0, 1.0, 1.08635, -17.6097, 110.0, 4.0, 1.12, 0.95],
    [2191.0, 1.0, 4.19, 0.19, 0.0, 0.0, 1.0, 1.08579, -15.55664, 110.0, 4.0, 1.12, 0.95],
    [2192.0, 1.0, 27.67, 7.31, 0.0, 0.0, 1.0, 1.07741, -36.96574, 110.0, 4.0, 1.12, 0.95],
    [2193.0, 1.0, 7.11, 1.76, 0.0, 0.0, 1.0, 1.08506, -35.44814, 110.0, 4.0, 1.12, 0.95],
    [2194.0, 1.0, 4.2, 0.28, 0.0, 0.0, 1.0, 1.07391, -18.46321, 110.0, 4.0, 1.12, 0.95],
    [2195.0, 1.0, 9.36, 2.0, 0.0, 0.0, 1.0, 1.07471, -38.01197, 110.0, 4.0, 1.12, 0.95],
    [2196.0, 1.0, 1.59, 0.43, 0.0, 0.0, 1.0, 1.08531, -26.13147, 110.0, 4.0, 1.12, 0.95],
    [2197.0, 1.0, 11.34, 3.55, 0.0, 0.0, 1.0, 1.09215, -15.6134, 110.0, 4.0, 1.12, 0.95],
    [2198.0, 1.0, 0.98, -0.4, 0.0, 0.0, 1.0, 1.0866, -33.345, 110.0, 4.0, 1.12, 0.95],
    [2199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08199, -14.82371, 110.0, 4.0, 1.12, 0.95],
    [2200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08199, -14.82371, 110.0, 4.0, 1.12, 0.95],
    [2201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0762, -18.25211, 110.0, 4.0, 1.12, 0.95],
    [2202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08139, -17.73947, 110.0, 4.0, 1.12, 0.95],
    [2203.0, 1.0, 3.42, 0.79, 0.0, 0.0, 1.0, 1.10261, -13.36563, 110.0, 4.0, 1.12, 0.95],
    [2204.0, 1.0, 7.74, -0.11, 0.0, 0.0, 1.0, 1.05659, -38.63791, 110.0, 4.0, 1.12, 0.95],
    [2205.0, 1.0, 24.93, 6.81, 0.0, 0.0, 1.0, 1.07854, -33.75382, 110.0, 4.0, 1.12, 0.95],
    [2206.0, 1.0, 3.23, 4.7, 0.0, 0.0, 1.0, 1.04533, -30.73203, 110.0, 4.0, 1.12, 0.95],
    [2207.0, 1.0, 6.3, 2.65, 0.0, 0.0, 1.0, 1.08536, -33.1726, 110.0, 4.0, 1.12, 0.95],
    [2208.0, 1.0, 3.71, 1.09, 0.0, 0.0, 1.0, 1.08533, -33.20193, 110.0, 4.0, 1.12, 0.95],
    [2209.0, 1.0, 17.26, 1.89, 0.0, 0.0, 1.0, 1.0575, -38.51209, 110.0, 4.0, 1.12, 0.95],
    [2210.0, 1.0, 18.85, 4.8, 0.0, 0.0, 1.0, 1.07882, -36.74575, 110.0, 4.0, 1.12, 0.95],
    [2211.0, 1.0, 4.89, 1.28, 0.0, 0.0, 1.0, 1.06929, -28.86475, 110.0, 4.0, 1.12, 0.95],
    [2212.0, 1.0, 10.46, 1.7, 0.0, 0.0, 1.0, 1.04857, -20.04751, 110.0, 4.0, 1.12, 0.95],
    [2213.0, 1.0, 4.0, 0.24, 0.0, 0.0, 1.0, 1.05383, -38.28883, 110.0, 4.0, 1.12, 0.95],
    [2214.0, 1.0, 12.94, 0.06, 0.0, 0.0, 1.0, 1.04494, -36.55085, 110.0, 4.0, 1.12, 0.95],
    [2215.0, 1.0, 5.41, 1.7, 0.0, 0.0, 1.0, 1.05943, -38.41997, 110.0, 4.0, 1.12, 0.95],
    [2216.0, 2.0, 19.16, 34.66, 0.0, 0.0, 1.0, 1.11996, -33.99672, 110.0, 4.0, 1.12, 0.95],
    [2217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11996, -33.99672, 110.0, 4.0, 1.12, 0.95],
    [2218.0, 1.0, 12.13, -1.29, 0.0, 0.0, 1.0, 1.05878, -36.77483, 110.0, 4.0, 1.12, 0.95],
    [2219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05878, -36.77483, 110.0, 4.0, 1.12, 0.95],
    [2220.0, 1.0, 15.07, -0.87, 0.0, 0.0, 1.0, 1.0549, -37.64507, 110.0, 4.0, 1.12, 0.95],
    [2221.0, 1.0, 4.32, 1.27, 0.0, 0.0, 1.0, 1.05627, -17.46109, 110.0, 4.0, 1.12, 0.95],
    [2222.0, 2.0, 0.02, 0.43, 0.0, 0.0, 1.0, 1.06405, -27.71202, 110.0, 4.0, 1.12, 0.95],
    [2223.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06405, -27.71202, 110.0, 4.0, 1.12, 0.95],
    [2224.0, 1.0, 8.95, 3.15, 0.0, 0.0, 1.0, 1.06139, -17.38388, 110.0, 4.0, 1.12, 0.95],
    [2225.0, 1.0, 11.47, 3.02, 0.0, 0.0, 1.0, 1.07652, -16.37155, 110.0, 4.0, 1.12, 0.95],
    [2226.0, 2.0, 32.98, 32.06, 0.0, 0.0, 1.0, 1.08735, -33.35249, 110.0, 4.0, 1.12, 0.95],
    [2227.0, 2.0, 8.04, 16.08, 0.0, 0.0, 1.0, 1.0868, -33.36944, 110.0, 4.0, 1.12, 0.95],
    [2228.0, 1.0, 10.57, 4.63, 0.0, 0.0, 1.0, 1.06775, -33.33315, 110.0, 4.0, 1.12, 0.95],
    [2229.0, 1.0, 3.16, 1.13, 0.0, 0.0, 1.0, 1.06312, -37.98599, 110.0, 4.0, 1.12, 0.95],
    [2230.0, 1.0, 10.98, 3.98, 0.0, 0.0, 1.0, 1.07667, -33.16042, 110.0, 4.0, 1.12, 0.95],
    [2231.0, 1.0, 10.98, 4.89, 0.0, 0.0, 1.0, 1.07458, -33.64729, 110.0, 4.0, 1.12, 0.95],
    [2232.0, 2.0, 14.49, 7.15, 0.0, 0.0, 1.0, 1.02115, -39.93314, 110.0, 4.0, 1.12, 0.95],
    [2233.0, 2.0, 0.79, 0.32, 0.0, 0.0, 1.0, 1.07186, -37.56285, 110.0, 4.0, 1.12, 0.95],
    [2234.0, 1.0, 0.66, 0.32, 0.0, 0.0, 1.0, 1.0716, -37.58846, 110.0, 4.0, 1.12, 0.95],
    [2235.0, 1.0, 21.65, 5.21, 0.0, 0.0, 1.0, 1.06554, -32.17403, 110.0, 4.0, 1.12, 0.95],
    [2236.0, 2.0, 13.34, -0.07, 0.0, 0.0, 1.0, 1.06422, -33.04585, 110.0, 4.0, 1.12, 0.95],
    [2237.0, 1.0, 10.97, 7.1, 0.0, 0.0, 1.0, 1.06429, -33.07012, 110.0, 4.0, 1.12, 0.95],
    [2238.0, 2.0, 3.85, -2.63, 0.0, 0.0, 1.0, 1.05587, -28.61813, 110.0, 4.0, 1.12, 0.95],
    [2239.0, 2.0, 3.02, 5.03, 0.0, 0.0, 1.0, 1.07723, -31.77798, 110.0, 4.0, 1.12, 0.95],
    [2240.0, 2.0, 0.02, 0.02, 0.0, 0.0, 1.0, 1.07722, -32.8745, 110.0, 4.0, 1.12, 0.95],
    [2241.0, 1.0, 23.29, 7.6, 0.0, 0.0, 1.0, 1.05515, -38.05794, 110.0, 4.0, 1.12, 0.95],
    [2242.0, 1.0, 13.76, 1.2, 0.0, 0.0, 1.0, 1.07384, -33.12859, 110.0, 4.0, 1.12, 0.95],
    [2243.0, 1.0, 12.87, 1.38, 0.0, 0.0, 1.0, 1.07386, -33.12299, 110.0, 4.0, 1.12, 0.95],
    [2244.0, 1.0, 9.71, 1.78, 0.0, 0.0, 1.0, 1.06784, -19.36806, 110.0, 4.0, 1.12, 0.95],
    [2245.0, 1.0, 25.62, 5.21, 0.0, 0.0, 1.0, 1.02286, -35.09834, 110.0, 4.0, 1.12, 0.95],
    [2246.0, 1.0, 3.31, 0.44, 0.0, 0.0, 1.0, 1.07346, -18.52947, 110.0, 4.0, 1.12, 0.95],
    [2247.0, 1.0, 13.17, 7.33, 0.0, 0.0, 1.0, 1.1094, -34.6562, 110.0, 4.0, 1.12, 0.95],
    [2248.0, 1.0, 4.46, 0.0, 0.0, 0.0, 1.0, 1.06832, -16.65348, 110.0, 4.0, 1.12, 0.95],
    [2249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06832, -16.65348, 110.0, 4.0, 1.12, 0.95],
    [2250.0, 1.0, 17.21, 1.2, 0.0, 0.0, 1.0, 1.07291, -32.35907, 110.0, 4.0, 1.12, 0.95],
    [2251.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07291, -32.35907, 110.0, 4.0, 1.12, 0.95],
    [2252.0, 1.0, 12.27, 1.22, 0.0, 0.0, 1.0, 1.07358, -32.30533, 110.0, 4.0, 1.12, 0.95],
    [2253.0, 2.0, 29.6, 11.52, 0.0, 0.0, 1.0, 1.02764, -28.47219, 110.0, 4.0, 1.12, 0.95],
    [2254.0, 1.0, 7.99, -0.54, 0.0, 0.0, 1.0, 1.04134, -28.63462, 110.0, 4.0, 1.12, 0.95],
    [2255.0, 1.0, 22.16, 4.05, 0.0, 0.0, 1.0, 1.06541, -37.72275, 110.0, 4.0, 1.12, 0.95],
    [2256.0, 1.0, 5.34, 1.26, 0.0, 0.0, 1.0, 1.07574, -32.98124, 110.0, 4.0, 1.12, 0.95],
    [2257.0, 1.0, 8.14, 0.58, 0.0, 0.0, 1.0, 1.0332, -35.65408, 110.0, 4.0, 1.12, 0.95],
    [2258.0, 1.0, 2.29, 0.51, 0.0, 0.0, 1.0, 1.07219, -21.21652, 110.0, 4.0, 1.12, 0.95],
    [2259.0, 1.0, 3.02, 0.38, 0.0, 0.0, 1.0, 1.07222, -21.23987, 110.0, 4.0, 1.12, 0.95],
    [2260.0, 1.0, 6.03, -0.65, 0.0, 0.0, 1.0, 1.03017, -31.853, 110.0, 4.0, 1.12, 0.95],
    [2261.0, 2.0, 6.44, 1.27, 0.0, 0.0, 1.0, 1.05417, -24.47789, 110.0, 4.0, 1.12, 0.95],
    [2262.0, 1.0, 6.47, 3.11, 0.0, 0.0, 1.0, 1.06078, -24.17223, 110.0, 4.0, 1.12, 0.95],
    [2263.0, 1.0, 30.6, 9.07, 0.0, 0.0, 1.0, 1.05101, -24.79226, 110.0, 4.0, 1.12, 0.95],
    [2264.0, 1.0, 35.97, 11.9, 0.0, 0.0, 1.0, 1.05799, -24.81681, 110.0, 4.0, 1.12, 0.95],
    [2265.0, 2.0, 10.52, 3.18, 0.0, 0.0, 1.0, 1.06234, -18.47576, 110.0, 4.0, 1.12, 0.95],
    [2266.0, 1.0, 6.88, 3.97, 0.0, 0.0, 1.0, 1.06209, -18.49733, 110.0, 4.0, 1.12, 0.95],
    [2267.0, 2.0, 102.49, 76.36, 0.0, 0.0, 1.0, 1.09109, -19.14875, 110.0, 4.0, 1.12, 0.95],
    [2268.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09109, -19.14875, 110.0, 4.0, 1.12, 0.95],
    [2269.0, 1.0, 3.35, 3.47, 0.0, 0.0, 1.0, 1.11037, -16.48388, 110.0, 4.0, 1.12, 0.95],
    [2270.0, 1.0, 7.37, 3.93, 0.0, 0.0, 1.0, 1.08574, -17.05291, 110.0, 4.0, 1.12, 0.95],
    [2271.0, 1.0, 9.32, 5.82, 0.0, 0.0, 1.0, 1.05999, -33.31598, 110.0, 4.0, 1.12, 0.95],
    [2272.0, 1.0, 8.92, 2.27, 0.0, 0.0, 1.0, 1.07112, -16.72519, 110.0, 4.0, 1.12, 0.95],
    [2273.0, 2.0, 5.49, 0.01, 0.0, 0.0, 1.0, 1.0711, -16.72473, 110.0, 4.0, 1.12, 0.95],
    [2274.0, 1.0, 12.89, 1.01, 0.0, 0.0, 1.0, 1.00165, -29.78724, 110.0, 4.0, 1.12, 0.95],
    [2275.0, 1.0, 15.74, 1.32, 0.0, 0.0, 1.0, 1.07693, -31.90168, 110.0, 4.0, 1.12, 0.95],
    [2276.0, 1.0, 12.06, 6.26, 0.0, 0.0, 1.0, 1.0572, -17.42026, 110.0, 4.0, 1.12, 0.95],
    [2277.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0572, -17.42026, 110.0, 4.0, 1.12, 0.95],
    [2278.0, 1.0, 7.43, 0.0, 0.0, 0.0, 1.0, 1.07218, -33.78437, 110.0, 4.0, 1.12, 0.95],
    [2279.0, 1.0, 13.26, 2.98, 0.0, 0.0, 1.0, 1.07778, -15.37463, 110.0, 4.0, 1.12, 0.95],
    [2280.0, 1.0, 24.93, 9.97, 0.0, 0.0, 1.0, 1.07205, -33.82505, 110.0, 4.0, 1.12, 0.95],
    [2281.0, 1.0, 9.27, 0.15, 0.0, 0.0, 1.0, 1.11887, -22.61825, 110.0, 4.0, 1.12, 0.95],
    [2282.0, 2.0, 21.63, 4.16, 0.0, 0.0, 1.0, 1.03569, -22.01783, 110.0, 4.0, 1.12, 0.95],
    [2283.0, 1.0, 13.54, 2.04, 0.0, 0.0, 1.0, 1.03708, -21.95925, 110.0, 4.0, 1.12, 0.95],
    [2284.0, 2.0, 1.79, -1.13, 0.0, 0.0, 1.0, 1.07777, -38.19647, 110.0, 4.0, 1.12, 0.95],
    [2285.0, 1.0, 9.43, 3.78, 0.0, 0.0, 1.0, 1.11376, -12.80985, 110.0, 4.0, 1.12, 0.95],
    [2286.0, 2.0, 17.33, 3.4, 0.0, 0.0, 1.0, 1.05762, -18.26827, 110.0, 4.0, 1.12, 0.95],
    [2287.0, 1.0, 9.06, 1.33, 0.0, 0.0, 1.0, 1.07949, -15.17817, 110.0, 4.0, 1.12, 0.95],
    [2288.0, 1.0, 8.7, 2.08, 0.0, 0.0, 1.0, 1.08106, -14.87839, 110.0, 4.0, 1.12, 0.95],
    [2289.0, 1.0, 17.61, 5.03, 0.0, 0.0, 1.0, 1.0529, -19.01307, 110.0, 4.0, 1.12, 0.95],
    [2290.0, 2.0, 7.13, -1.98, 0.0, 0.0, 1.0, 1.07278, -16.07503, 110.0, 4.0, 1.12, 0.95],
    [2291.0, 2.0, 29.21, 13.89, 0.0, 0.0, 1.0, 1.05551, -18.57836, 110.0, 4.0, 1.12, 0.95],
    [2292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07253, -18.39095, 110.0, 4.0, 1.12, 0.95],
    [2293.0, 2.0, 31.71, 1.71, 0.0, 0.0, 1.0, 1.04922, -19.986, 110.0, 4.0, 1.12, 0.95],
    [2294.0, 1.0, 22.88, 8.02, 0.0, 0.0, 1.0, 1.11716, -22.64415, 110.0, 4.0, 1.12, 0.95],
    [2295.0, 2.0, 22.62, 5.25, 0.0, 0.0, 1.0, 1.05398, -32.80304, 110.0, 4.0, 1.12, 0.95],
    [2296.0, 1.0, 13.37, 3.61, 0.0, 0.0, 1.0, 1.09494, -25.65382, 110.0, 4.0, 1.12, 0.95],
    [2297.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11641, -18.49391, 110.0, 4.0, 1.12, 0.95],
    [2298.0, 1.0, 7.9, 2.1, 0.0, 0.0, 1.0, 1.06042, -17.15955, 110.0, 4.0, 1.12, 0.95],
    [2299.0, 2.0, 9.18, 4.21, 0.0, 0.0, 1.0, 1.06038, -17.16218, 110.0, 4.0, 1.12, 0.95],
    [2300.0, 1.0, 28.5, 13.62, 0.0, 0.0, 1.0, 1.06468, -34.83912, 110.0, 4.0, 1.12, 0.95],
    [2301.0, 1.0, 9.67, 1.15, 0.0, 0.0, 1.0, 1.06496, -19.82987, 110.0, 4.0, 1.12, 0.95],
    [2302.0, 1.0, 20.63, 6.17, 0.0, 0.0, 1.0, 1.05574, -8.21774, 110.0, 4.0, 1.12, 0.95],
    [2303.0, 1.0, 7.21, -1.72, 0.0, 0.0, 1.0, 1.01637, -28.36514, 110.0, 4.0, 1.12, 0.95],
    [2304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10561, -16.64967, 110.0, 4.0, 1.12, 0.95],
    [2305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08039, -17.1417, 110.0, 4.0, 1.12, 0.95],
    [2306.0, 2.0, 8.32, 3.81, 0.0, 0.0, 1.0, 1.04949, -22.74748, 110.0, 4.0, 1.12, 0.95],
    [2307.0, 1.0, 19.64, 8.95, 0.0, 0.0, 1.0, 1.04156, -22.51672, 110.0, 4.0, 1.12, 0.95],
    [2308.0, 1.0, 9.29, 3.92, 0.0, 0.0, 1.0, 1.05845, -21.19403, 110.0, 4.0, 1.12, 0.95],
    [2309.0, 1.0, 8.53, 3.01, 0.0, 0.0, 1.0, 1.05895, -20.22243, 110.0, 4.0, 1.12, 0.95],
    [2310.0, 1.0, 7.28, 1.15, 0.0, 0.0, 1.0, 1.09553, -14.71086, 110.0, 4.0, 1.12, 0.95],
    [2311.0, 1.0, 5.22, 1.04, 0.0, 0.0, 1.0, 1.05329, -22.31933, 110.0, 4.0, 1.12, 0.95],
    [2312.0, 1.0, 2.84, 0.45, 0.0, 0.0, 1.0, 1.04986, -22.76692, 110.0, 4.0, 1.12, 0.95],
    [2313.0, 1.0, 5.66, 1.33, 0.0, 0.0, 1.0, 1.03269, -22.30627, 110.0, 4.0, 1.12, 0.95],
    [2314.0, 1.0, 5.66, 1.33, 0.0, 0.0, 1.0, 1.03268, -22.30889, 110.0, 4.0, 1.12, 0.95],
    [2315.0, 1.0, 8.7, -0.7, 0.0, 0.0, 1.0, 1.04592, -38.68066, 110.0, 4.0, 1.12, 0.95],
    [2316.0, 2.0, 13.39, 7.95, 0.0, 0.0, 1.0, 1.06434, -27.53473, 110.0, 4.0, 1.12, 0.95],
    [2317.0, 1.0, 11.24, 0.0, 0.0, 0.0, 1.0, 1.1164, -18.49462, 110.0, 4.0, 1.12, 0.95],
    [2318.0, 1.0, 14.32, 4.15, 0.0, 0.0, 1.0, 1.1045, -13.81647, 110.0, 4.0, 1.12, 0.95],
    [2319.0, 2.0, 4.0, 5.15, 0.0, 0.0, 1.0, 1.09378, -18.28375, 110.0, 4.0, 1.12, 0.95],
    [2320.0, 2.0, 2.01, 3.01, 0.0, 0.0, 1.0, 1.12, -22.37408, 110.0, 4.0, 1.12, 0.95],
    [2321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09163, -19.05896, 110.0, 4.0, 1.12, 0.95],
    [2322.0, 2.0, 3.01, 6.03, 0.0, 0.0, 1.0, 1.08999, -14.20887, 110.0, 4.0, 1.12, 0.95],
    [2323.0, 1.0, 4.65, 1.54, 0.0, 0.0, 1.0, 1.04069, -21.39048, 110.0, 4.0, 1.12, 0.95],
    [2324.0, 1.0, 12.17, 2.09, 0.0, 0.0, 1.0, 1.0747, -15.54428, 110.0, 4.0, 1.12, 0.95],
    [2325.0, 2.0, 11.66, 6.65, 0.0, 0.0, 1.0, 1.04659, -22.22469, 110.0, 4.0, 1.12, 0.95],
    [2326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04692, -22.22959, 110.0, 4.0, 1.12, 0.95],
    [2327.0, 1.0, 30.92, 16.33, 0.0, 0.0, 1.0, 1.05251, -22.32593, 110.0, 4.0, 1.12, 0.95],
    [2328.0, 1.0, 11.34, 7.52, 0.0, 0.0, 1.0, 1.05318, -22.36437, 110.0, 4.0, 1.12, 0.95],
    [2329.0, 1.0, 6.63, 1.76, 0.0, 0.0, 1.0, 1.09651, -14.61344, 110.0, 4.0, 1.12, 0.95],
    [2330.0, 1.0, 3.05, 1.57, 0.0, 0.0, 1.0, 1.05211, -22.78671, 110.0, 4.0, 1.12, 0.95],
    [2331.0, 1.0, 3.82, 1.07, 0.0, 0.0, 1.0, 1.05207, -22.76434, 110.0, 4.0, 1.12, 0.95],
    [2332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -33.87877, 110.0, 4.0, 1.12, 0.95],
    [2333.0, 1.0, 0.76, 0.31, 0.0, 0.0, 1.0, 1.05287, -21.06423, 110.0, 4.0, 1.12, 0.95],
    [2334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09884, -14.14151, 110.0, 4.0, 1.12, 0.95],
    [2335.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09883, -14.12799, 110.0, 4.0, 1.12, 0.95],
    [2336.0, 1.0, 48.43, 22.17, 0.0, 0.0, 1.0, 1.04606, -22.13788, 110.0, 4.0, 1.12, 0.95],
    [2337.0, 1.0, 40.77, 23.16, 0.0, 0.0, 1.0, 1.05155, -22.38528, 110.0, 4.0, 1.12, 0.95],
    [2338.0, 1.0, 3.43, 1.36, 0.0, 0.0, 1.0, 1.04524, -22.91223, 110.0, 4.0, 1.12, 0.95],
    [2339.0, 1.0, 3.18, 1.37, 0.0, 0.0, 1.0, 1.05933, -21.29778, 110.0, 4.0, 1.12, 0.95],
    [2340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05941, -21.25217, 110.0, 4.0, 1.12, 0.95],
    [2341.0, 1.0, 9.56, 2.26, 0.0, 0.0, 1.0, 1.04846, -24.07943, 110.0, 4.0, 1.12, 0.95],
    [2342.0, 1.0, 5.1, 3.19, 0.0, 0.0, 1.0, 1.04969, -21.52286, 110.0, 4.0, 1.12, 0.95],
    [2343.0, 1.0, 3.82, 6.24, 0.0, 0.0, 1.0, 1.04652, -22.43432, 110.0, 4.0, 1.12, 0.95],
    [2344.0, 1.0, 3.82, 3.17, 0.0, 0.0, 1.0, 1.05358, -22.29006, 110.0, 4.0, 1.12, 0.95],
    [2345.0, 1.0, 1.02, 0.62, 0.0, 0.0, 1.0, 1.05204, -24.09315, 110.0, 4.0, 1.12, 0.95],
    [2346.0, 1.0, 2.03, 0.9, 0.0, 0.0, 1.0, 1.05212, -24.11091, 110.0, 4.0, 1.12, 0.95],
    [2347.0, 1.0, 6.37, 2.18, 0.0, 0.0, 1.0, 1.10714, -13.10624, 110.0, 4.0, 1.12, 0.95],
    [2348.0, 1.0, 9.74, 0.0, 0.0, 0.0, 1.0, 1.05787, -23.77138, 110.0, 4.0, 1.12, 0.95],
    [2349.0, 1.0, 9.74, 0.0, 0.0, 0.0, 1.0, 1.0518, -24.17205, 110.0, 4.0, 1.12, 0.95],
    [2350.0, 2.0, 50.4, 17.72, 0.0, 0.0, 1.0, 1.03148, -36.34523, 110.0, 4.0, 1.12, 0.95],
    [2351.0, 1.0, 8.92, 4.71, 0.0, 0.0, 1.0, 1.05439, -23.13566, 110.0, 4.0, 1.12, 0.95],
    [2352.0, 1.0, 3.05, 2.22, 0.0, 0.0, 1.0, 1.05454, -23.15435, 110.0, 4.0, 1.12, 0.95],
    [2353.0, 1.0, 6.75, 1.28, 0.0, 0.0, 1.0, 1.0518, -23.37121, 110.0, 4.0, 1.12, 0.95],
    [2354.0, 1.0, 3.95, 0.37, 0.0, 0.0, 1.0, 1.0465, -22.29422, 110.0, 4.0, 1.12, 0.95],
    [2355.0, 2.0, 7.97, 1.19, 0.0, 0.0, 1.0, 1.03154, -22.99333, 110.0, 4.0, 1.12, 0.95],
    [2356.0, 1.0, 40.01, 11.37, 0.0, 0.0, 1.0, 1.03231, -22.31496, 110.0, 4.0, 1.12, 0.95],
    [2357.0, 1.0, 23.56, 4.21, 0.0, 0.0, 1.0, 1.0702, -34.17545, 110.0, 4.0, 1.12, 0.95],
    [2358.0, 1.0, 14.18, 3.07, 0.0, 0.0, 1.0, 1.03365, -22.24096, 110.0, 4.0, 1.12, 0.95],
    [2359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0549, -17.5703, 110.0, 4.0, 1.12, 0.95],
    [2360.0, 1.0, 4.94, 0.7, 0.0, 0.0, 1.0, 1.0549, -17.5703, 110.0, 4.0, 1.12, 0.95],
    [2361.0, 1.0, 4.46, 2.05, 0.0, 0.0, 1.0, 1.07971, -17.85584, 110.0, 4.0, 1.12, 0.95],
    [2362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06114, -20.90194, 110.0, 4.0, 1.12, 0.95],
    [2363.0, 1.0, 7.1, 3.73, 0.0, 0.0, 1.0, 1.0512, -18.95507, 110.0, 4.0, 1.12, 0.95],
    [2364.0, 1.0, 7.24, 3.72, 0.0, 0.0, 1.0, 1.10227, -16.76342, 110.0, 4.0, 1.12, 0.95],
    [2365.0, 1.0, 7.69, 0.61, 0.0, 0.0, 1.0, 1.10262, -14.01611, 110.0, 4.0, 1.12, 0.95],
    [2366.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08097, -15.84931, 110.0, 4.0, 1.12, 0.95],
    [2367.0, 1.0, 5.1, 0.35, 0.0, 0.0, 1.0, 1.08097, -15.84931, 110.0, 4.0, 1.12, 0.95],
    [2368.0, 1.0, 7.33, 0.22, 0.0, 0.0, 1.0, 1.05434, -38.64732, 110.0, 4.0, 1.12, 0.95],
    [2369.0, 1.0, 13.68, 4.03, 0.0, 0.0, 1.0, 1.0478, -20.11226, 110.0, 4.0, 1.12, 0.95],
    [2370.0, 1.0, 9.02, 4.44, 0.0, 0.0, 1.0, 1.07183, -18.42593, 110.0, 4.0, 1.12, 0.95],
    [2371.0, 1.0, 9.35, 3.6, 0.0, 0.0, 1.0, 1.0705, -37.5811, 110.0, 4.0, 1.12, 0.95],
    [2372.0, 2.0, 13.74, 3.87, 0.0, 0.0, 1.0, 1.10552, -12.8085, 110.0, 4.0, 1.12, 0.95],
    [2373.0, 1.0, 1.94, 0.1, 0.0, 0.0, 1.0, 1.07264, -16.10465, 110.0, 4.0, 1.12, 0.95],
    [2374.0, 1.0, 5.96, 0.0, 0.0, 0.0, 1.0, 1.08986, -20.58985, 110.0, 4.0, 1.12, 0.95],
    [2375.0, 1.0, 5.35, 3.32, 0.0, 0.0, 1.0, 1.06781, -16.42338, 110.0, 4.0, 1.12, 0.95],
    [2376.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06781, -16.42338, 110.0, 4.0, 1.12, 0.95],
    [2377.0, 1.0, 42.33, 7.89, 0.0, 0.0, 1.0, 1.05282, -30.35714, 110.0, 4.0, 1.12, 0.95],
    [2378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05282, -30.35714, 110.0, 4.0, 1.12, 0.95],
    [2379.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05282, -30.35714, 110.0, 4.0, 1.12, 0.95],
    [2380.0, 1.0, 15.81, 1.1, 0.0, 0.0, 1.0, 1.06525, -18.84901, 110.0, 4.0, 1.12, 0.95],
    [2381.0, 1.0, 6.74, 0.65, 0.0, 0.0, 1.0, 1.06471, -18.46676, 110.0, 4.0, 1.12, 0.95],
    [2382.0, 1.0, 15.15, 2.06, 0.0, 0.0, 1.0, 1.06442, -18.75554, 110.0, 4.0, 1.12, 0.95],
    [2383.0, 1.0, 12.47, 1.86, 0.0, 0.0, 1.0, 1.06311, -18.71139, 110.0, 4.0, 1.12, 0.95],
    [2384.0, 1.0, 23.03, 2.95, 0.0, 0.0, 1.0, 1.04858, -30.69917, 110.0, 4.0, 1.12, 0.95],
    [2385.0, 1.0, 5.93, 0.1, 0.0, 0.0, 1.0, 1.08304, -36.33623, 110.0, 4.0, 1.12, 0.95],
    [2386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07446, -26.62965, 110.0, 4.0, 1.12, 0.95],
    [2387.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06967, -26.63074, 110.0, 4.0, 1.12, 0.95],
    [2388.0, 1.0, 18.5, 9.2, 0.0, 0.0, 1.0, 1.07537, -33.55412, 110.0, 4.0, 1.12, 0.95],
    [2389.0, 1.0, 1.99, 0.43, 0.0, 0.0, 1.0, 1.04674, -21.40805, 110.0, 4.0, 1.12, 0.95],
    [2390.0, 1.0, 10.12, -1.71, 0.0, 0.0, 1.0, 1.06387, -34.15154, 110.0, 4.0, 1.12, 0.95],
    [2391.0, 1.0, 5.33, 0.49, 0.0, 0.0, 1.0, 1.07422, -31.35162, 110.0, 4.0, 1.12, 0.95],
    [2392.0, 1.0, 13.27, -1.22, 0.0, 0.0, 1.0, 1.06485, -27.52601, 110.0, 4.0, 1.12, 0.95],
    [2393.0, 1.0, 5.83, 0.96, 0.0, 0.0, 1.0, 1.10066, -13.67737, 110.0, 4.0, 1.12, 0.95],
    [2394.0, 1.0, 10.36, 1.25, 0.0, 0.0, 1.0, 1.07268, -16.04684, 110.0, 4.0, 1.12, 0.95],
    [2395.0, 1.0, 5.01, -0.3, 0.0, 0.0, 1.0, 1.07158, -37.84597, 110.0, 4.0, 1.12, 0.95],
    [2396.0, 1.0, 7.9, 4.02, 0.0, 0.0, 1.0, 1.06986, -16.38577, 110.0, 4.0, 1.12, 0.95],
    [2397.0, 1.0, 7.53, 1.35, 0.0, 0.0, 1.0, 1.0451, -31.77435, 110.0, 4.0, 1.12, 0.95],
    [2398.0, 1.0, 7.64, 2.44, 0.0, 0.0, 1.0, 1.06976, -37.7713, 110.0, 4.0, 1.12, 0.95],
    [2399.0, 1.0, 1.45, 0.77, 0.0, 0.0, 1.0, 1.05803, -37.93814, 110.0, 4.0, 1.12, 0.95],
    [2400.0, 1.0, 6.29, 0.2, 0.0, 0.0, 1.0, 1.05182, -36.26714, 110.0, 4.0, 1.12, 0.95],
    [2401.0, 1.0, 14.54, 0.34, 0.0, 0.0, 1.0, 1.06142, -35.07647, 110.0, 4.0, 1.12, 0.95],
    [2402.0, 1.0, 3.25, 0.48, 0.0, 0.0, 1.0, 1.07415, -15.84072, 110.0, 4.0, 1.12, 0.95],
    [2403.0, 1.0, 3.43, 0.9, 0.0, 0.0, 1.0, 1.11725, -11.63887, 110.0, 4.0, 1.12, 0.95],
    [2404.0, 1.0, 3.43, 0.9, 0.0, 0.0, 1.0, 1.12, -10.74349, 110.0, 4.0, 1.12, 0.95],
    [2405.0, 1.0, 8.49, 1.9, 0.0, 0.0, 1.0, 1.05812, -39.87919, 110.0, 4.0, 1.12, 0.95],
    [2406.0, 1.0, 2.74, 0.44, 0.0, 0.0, 1.0, 1.10955, -31.70865, 110.0, 4.0, 1.12, 0.95],
    [2407.0, 1.0, 15.41, 9.58, 0.0, 0.0, 1.0, 1.04634, -20.39166, 110.0, 4.0, 1.12, 0.95],
    [2408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07621, -34.08536, 110.0, 4.0, 1.12, 0.95],
    [2409.0, 1.0, 11.39, 3.27, 0.0, 0.0, 1.0, 1.08062, -17.96743, 110.0, 4.0, 1.12, 0.95],
    [2410.0, 2.0, 1.88, 1.36, 0.0, 0.0, 1.0, 1.05703, -17.41682, 110.0, 4.0, 1.12, 0.95],
    [2411.0, 2.0, 11.75, 4.04, 0.0, 0.0, 1.0, 1.08405, -36.12063, 110.0, 4.0, 1.12, 0.95],
    [2412.0, 1.0, 13.59, 6.02, 0.0, 0.0, 1.0, 1.08027, -37.14123, 110.0, 4.0, 1.12, 0.95],
    [2413.0, 1.0, 15.07, 0.92, 0.0, 0.0, 1.0, 1.0664, -33.51236, 110.0, 4.0, 1.12, 0.95],
    [2414.0, 1.0, 3.73, -0.55, 0.0, 0.0, 1.0, 1.0655, -34.83, 110.0, 4.0, 1.12, 0.95],
    [2415.0, 1.0, 7.33, -0.33, 0.0, 0.0, 1.0, 1.06619, -34.30976, 110.0, 4.0, 1.12, 0.95],
    [2416.0, 1.0, 4.74, 0.1, 0.0, 0.0, 1.0, 1.05897, -37.9906, 110.0, 4.0, 1.12, 0.95],
    [2417.0, 1.0, 10.0, 5.12, 0.0, 0.0, 1.0, 1.08607, -33.41001, 110.0, 4.0, 1.12, 0.95],
    [2418.0, 1.0, 6.17, 1.63, 0.0, 0.0, 1.0, 1.07982, -33.70738, 110.0, 4.0, 1.12, 0.95],
    [2419.0, 1.0, 12.06, 6.23, 0.0, 0.0, 1.0, 1.07378, -33.58231, 110.0, 4.0, 1.12, 0.95],
    [2420.0, 1.0, 16.3, 6.79, 0.0, 0.0, 1.0, 1.08281, -33.56772, 110.0, 4.0, 1.12, 0.95],
    [2421.0, 1.0, 9.95, 3.03, 0.0, 0.0, 1.0, 1.08589, -18.88611, 110.0, 4.0, 1.12, 0.95],
    [2422.0, 1.0, 7.12, -0.6, 0.0, 0.0, 1.0, 1.0661, -32.17633, 110.0, 4.0, 1.12, 0.95],
    [2423.0, 1.0, 5.67, 2.26, 0.0, 0.0, 1.0, 1.07169, -26.84638, 110.0, 4.0, 1.12, 0.95],
    [2424.0, 1.0, 4.08, 2.24, 0.0, 0.0, 1.0, 1.01655, -40.41052, 110.0, 4.0, 1.12, 0.95],
    [2425.0, 1.0, 15.05, 5.46, 0.0, 0.0, 1.0, 1.06809, -37.67887, 110.0, 4.0, 1.12, 0.95],
    [2426.0, 1.0, 9.02, -1.02, 0.0, 0.0, 1.0, 1.02533, -27.28015, 110.0, 4.0, 1.12, 0.95],
    [2427.0, 1.0, 19.92, 8.67, 0.0, 0.0, 1.0, 1.00376, -34.83909, 110.0, 4.0, 1.12, 0.95],
    [2428.0, 1.0, 19.58, -1.39, 0.0, 0.0, 1.0, 1.0217, -27.6915, 110.0, 4.0, 1.12, 0.95],
    [2429.0, 1.0, 17.53, 4.99, 0.0, 0.0, 1.0, 1.09426, -17.57696, 110.0, 4.0, 1.12, 0.95],
    [2430.0, 1.0, 10.15, 1.97, 0.0, 0.0, 1.0, 1.0671, -38.01215, 110.0, 4.0, 1.12, 0.95],
    [2431.0, 1.0, 9.43, 0.2, 0.0, 0.0, 1.0, 1.06933, -16.79765, 110.0, 4.0, 1.12, 0.95],
    [2432.0, 1.0, 9.89, 2.1, 0.0, 0.0, 1.0, 1.06927, -16.80313, 110.0, 4.0, 1.12, 0.95],
    [2433.0, 1.0, 16.71, 0.06, 0.0, 0.0, 1.0, 1.0692, -35.28077, 110.0, 4.0, 1.12, 0.95],
    [2434.0, 1.0, 10.05, 6.15, 0.0, 0.0, 1.0, 1.08592, -16.02529, 110.0, 4.0, 1.12, 0.95],
    [2435.0, 1.0, 10.61, 6.82, 0.0, 0.0, 1.0, 1.07183, -18.58281, 110.0, 4.0, 1.12, 0.95],
    [2436.0, 2.0, 2.75, -1.22, 0.0, 0.0, 1.0, 1.07837, -38.24985, 110.0, 4.0, 1.12, 0.95],
    [2437.0, 2.0, 26.17, 16.15, 0.0, 0.0, 1.0, 1.06216, -17.18885, 110.0, 4.0, 1.12, 0.95],
    [2438.0, 1.0, 23.43, 5.01, 0.0, 0.0, 1.0, 1.07756, -18.25162, 110.0, 4.0, 1.12, 0.95],
    [2439.0, 2.0, 1.55, 1.62, 0.0, 0.0, 1.0, 1.03456, -34.66538, 110.0, 4.0, 1.12, 0.95],
    [2440.0, 2.0, 11.73, 9.24, 0.0, 0.0, 1.0, 1.07563, -18.21528, 110.0, 4.0, 1.12, 0.95],
    [2441.0, 1.0, 7.7, 1.78, 0.0, 0.0, 1.0, 1.07038, -18.47021, 110.0, 4.0, 1.12, 0.95],
    [2442.0, 2.0, 29.6, 14.3, 0.0, 0.0, 1.0, 1.07201, -18.37199, 110.0, 4.0, 1.12, 0.95],
    [2443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07696, -18.13815, 110.0, 4.0, 1.12, 0.95],
    [2444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07662, -18.19425, 110.0, 4.0, 1.12, 0.95],
    [2445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.94007, -18.43994, 16.0, 4.0, 1.25, 0.75],
    [2446.0, 1.0, 17.23, 2.27, 0.0, 0.0, 1.0, 1.06454, -19.84551, 110.0, 4.0, 1.12, 0.95],
    [2447.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09244, -15.51168, 110.0, 4.0, 1.12, 0.95],
    [2448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09215, -16.79492, 110.0, 4.0, 1.12, 0.95],
    [2449.0, 2.0, 17.28, 30.71, 0.0, 0.0, 1.0, 1.12, -18.14439, 110.0, 4.0, 1.12, 0.95],
    [2450.0, 2.0, 16.57, 30.61, 0.0, 0.0, 1.0, 1.12, -22.51786, 110.0, 4.0, 1.12, 0.95],
    [2451.0, 1.0, 1.4, 0.11, 0.0, 0.0, 1.0, 1.06252, -18.48664, 110.0, 4.0, 1.12, 0.95],
    [2452.0, 1.0, 3.18, 0.87, 0.0, 0.0, 1.0, 1.06265, -18.47953, 110.0, 4.0, 1.12, 0.95],
    [2453.0, 1.0, 2.59, 0.29, 0.0, 0.0, 1.0, 1.08142, -14.87292, 110.0, 4.0, 1.12, 0.95],
    [2454.0, 1.0, 3.89, 0.48, 0.0, 0.0, 1.0, 1.08148, -14.86856, 110.0, 4.0, 1.12, 0.95],
    [2455.0, 1.0, 14.85, 4.06, 0.0, 0.0, 1.0, 1.08371, -18.79558, 110.0, 4.0, 1.12, 0.95],
    [2456.0, 1.0, 5.18, 5.44, 0.0, 0.0, 1.0, 1.06865, -16.57257, 110.0, 4.0, 1.12, 0.95],
    [2457.0, 1.0, 6.63, 4.2, 0.0, 0.0, 1.0, 1.06861, -16.57515, 110.0, 4.0, 1.12, 0.95],
    [2458.0, 1.0, 10.69, 2.41, 0.0, 0.0, 1.0, 1.02637, -25.74432, 110.0, 4.0, 1.12, 0.95],
    [2459.0, 1.0, 17.59, -1.81, 0.0, 0.0, 1.0, 1.10979, -16.51164, 110.0, 4.0, 1.12, 0.95],
    [2460.0, 1.0, 6.61, -1.1, 0.0, 0.0, 1.0, 1.10971, -16.5214, 110.0, 4.0, 1.12, 0.95],
    [2461.0, 1.0, 13.73, 8.06, 0.0, 0.0, 1.0, 1.0838, -33.55746, 110.0, 4.0, 1.12, 0.95],
    [2462.0, 2.0, 17.34, -0.38, 0.0, 0.0, 1.0, 1.06997, -34.24931, 110.0, 4.0, 1.12, 0.95],
    [2463.0, 2.0, 20.97, -1.16, 0.0, 0.0, 1.0, 1.08157, -37.76021, 110.0, 4.0, 1.12, 0.95],
    [2464.0, 1.0, 11.46, 0.7, 0.0, 0.0, 1.0, 1.06851, -16.68676, 110.0, 4.0, 1.12, 0.95],
    [2465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06851, -16.68676, 110.0, 4.0, 1.12, 0.95],
    [2466.0, 1.0, 18.93, -3.62, 0.0, 0.0, 1.0, 1.08308, -37.58605, 110.0, 4.0, 1.12, 0.95],
    [2467.0, 1.0, 20.82, 6.99, 0.0, 0.0, 1.0, 1.07848, -33.76324, 110.0, 4.0, 1.12, 0.95],
    [2468.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08539, -36.95573, 110.0, 4.0, 1.12, 0.95],
    [2469.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08761, -36.8491, 110.0, 4.0, 1.12, 0.95],
    [2470.0, 2.0, 25.03, 11.64, 0.0, 0.0, 1.0, 1.0502, -35.23831, 110.0, 4.0, 1.12, 0.95],
    [2471.0, 1.0, 22.39, 7.12, 0.0, 0.0, 1.0, 1.05021, -35.24221, 110.0, 4.0, 1.12, 0.95],
    [2472.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07434, -33.49072, 110.0, 4.0, 1.12, 0.95],
    [2473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07788, -33.10544, 110.0, 4.0, 1.12, 0.95],
    [2474.0, 1.0, 3.7, 0.23, 0.0, 0.0, 1.0, 1.05395, -22.27686, 110.0, 4.0, 1.12, 0.95],
    [2475.0, 1.0, 2.55, 0.2, 0.0, 0.0, 1.0, 1.04691, -22.22996, 110.0, 4.0, 1.12, 0.95],
    [2476.0, 1.0, 6.57, -2.06, 0.0, 0.0, 1.0, 1.06588, -27.29698, 110.0, 4.0, 1.12, 0.95],
    [2477.0, 1.0, 12.71, 3.06, 0.0, 0.0, 1.0, 1.05375, -22.45759, 110.0, 4.0, 1.12, 0.95],
    [2478.0, 1.0, 3.56, 0.32, 0.0, 0.0, 1.0, 1.03933, -26.14005, 110.0, 4.0, 1.12, 0.95],
    [2479.0, 1.0, 20.83, 6.74, 0.0, 0.0, 1.0, 1.05978, -38.11468, 110.0, 4.0, 1.12, 0.95],
    [2480.0, 1.0, 15.12, 2.17, 0.0, 0.0, 1.0, 1.07274, -37.11328, 110.0, 4.0, 1.12, 0.95],
    [2481.0, 1.0, 17.26, 1.8, 0.0, 0.0, 1.0, 1.05054, -36.51088, 110.0, 4.0, 1.12, 0.95],
    [2482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05054, -36.51088, 110.0, 4.0, 1.12, 0.95],
    [2483.0, 1.0, 6.48, 0.96, 0.0, 0.0, 1.0, 1.10679, -12.9363, 110.0, 4.0, 1.12, 0.95],
    [2484.0, 1.0, 6.3, 0.57, 0.0, 0.0, 1.0, 1.07356, -33.36905, 110.0, 4.0, 1.12, 0.95],
    [2485.0, 1.0, 27.4, 11.46, 0.0, 0.0, 1.0, 1.07999, -33.69508, 110.0, 4.0, 1.12, 0.95],
    [2486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04691, -22.22956, 110.0, 4.0, 1.12, 0.95],
    [2487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05396, -22.27611, 110.0, 4.0, 1.12, 0.95],
    [2488.0, 2.0, 11.95, 14.1, 0.0, 0.0, 1.0, 1.07048, -37.3075, 110.0, 4.0, 1.12, 0.95],
    [2489.0, 2.0, 12.74, 8.26, 0.0, 0.0, 1.0, 1.07041, -37.32124, 110.0, 4.0, 1.12, 0.95],
    [2490.0, 1.0, 12.47, -1.75, 0.0, 0.0, 1.0, 1.07621, -34.08536, 110.0, 4.0, 1.12, 0.95],
    [2491.0, 1.0, 19.19, 5.6, 0.0, 0.0, 1.0, 1.07918, -33.73282, 110.0, 4.0, 1.12, 0.95],
    [2492.0, 1.0, 8.49, -0.72, 0.0, 0.0, 1.0, 1.07842, -33.48547, 110.0, 4.0, 1.12, 0.95],
    [2493.0, 1.0, 9.86, -0.84, 0.0, 0.0, 1.0, 1.07819, -33.50191, 110.0, 4.0, 1.12, 0.95],
    [2494.0, 1.0, 26.58, 4.99, 0.0, 0.0, 1.0, 1.08141, -37.75348, 110.0, 4.0, 1.12, 0.95],
    [2495.0, 1.0, 15.48, 3.62, 0.0, 0.0, 1.0, 1.07226, -33.77072, 110.0, 4.0, 1.12, 0.95],
    [2496.0, 1.0, 16.03, 4.89, 0.0, 0.0, 1.0, 1.07671, -33.58628, 110.0, 4.0, 1.12, 0.95],
    [2497.0, 2.0, 6.38, 0.43, 0.0, 0.0, 1.0, 1.06855, -19.48978, 110.0, 4.0, 1.12, 0.95],
    [2498.0, 1.0, 12.74, 0.67, 0.0, 0.0, 1.0, 1.06847, -19.52772, 110.0, 4.0, 1.12, 0.95],
    [2499.0, 1.0, 4.34, 1.31, 0.0, 0.0, 1.0, 1.07959, -18.01403, 110.0, 4.0, 1.12, 0.95],
    [2500.0, 2.0, 35.53, 12.39, 0.0, 0.0, 1.0, 1.08724, -16.05008, 110.0, 4.0, 1.12, 0.95],
    [2501.0, 1.0, 28.63, -0.4, 0.0, 0.0, 1.0, 1.07554, -33.89305, 110.0, 4.0, 1.12, 0.95],
    [2502.0, 1.0, 7.64, 1.01, 0.0, 0.0, 1.0, 1.06993, -17.47215, 110.0, 4.0, 1.12, 0.95],
    [2503.0, 1.0, 17.75, 2.35, 0.0, 0.0, 1.0, 1.04761, -20.65851, 110.0, 4.0, 1.12, 0.95],
    [2504.0, 1.0, 10.44, 4.34, 0.0, 0.0, 1.0, 1.08699, -17.57076, 110.0, 4.0, 1.12, 0.95],
    [2505.0, 1.0, 10.98, 4.63, 0.0, 0.0, 1.0, 1.08213, -17.79336, 110.0, 4.0, 1.12, 0.95],
    [2506.0, 2.0, 3.34, 2.05, 0.0, 0.0, 1.0, 1.08059, -15.76123, 110.0, 4.0, 1.12, 0.95],
    [2507.0, 1.0, 9.1, 4.86, 0.0, 0.0, 1.0, 1.06911, -35.59342, 110.0, 4.0, 1.12, 0.95],
    [2508.0, 2.0, 8.54, 4.37, 0.0, 0.0, 1.0, 1.017, -32.17067, 110.0, 4.0, 1.12, 0.95],
    [2509.0, 1.0, 15.38, 5.42, 0.0, 0.0, 1.0, 1.01695, -32.17747, 110.0, 4.0, 1.12, 0.95],
    [2510.0, 1.0, 4.96, 1.13, 0.0, 0.0, 1.0, 1.09915, -14.02447, 110.0, 4.0, 1.12, 0.95],
    [2511.0, 1.0, 4.51, 1.94, 0.0, 0.0, 1.0, 1.07315, -19.20555, 110.0, 4.0, 1.12, 0.95],
    [2512.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06009, -37.81842, 110.0, 4.0, 1.12, 0.95],
    [2513.0, 2.0, 7.92, 3.76, 0.0, 0.0, 1.0, 1.06009, -37.81874, 110.0, 4.0, 1.12, 0.95],
    [2514.0, 1.0, 15.07, -1.45, 0.0, 0.0, 1.0, 1.067, -35.82767, 110.0, 4.0, 1.12, 0.95],
    [2515.0, 2.0, 48.16, 28.15, 0.0, 0.0, 1.0, 1.06182, -17.51734, 110.0, 4.0, 1.12, 0.95],
    [2516.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.062, -17.49885, 110.0, 4.0, 1.12, 0.95],
    [2517.0, 1.0, 3.44, 0.0, 0.0, 0.0, 1.0, 1.07093, -16.52914, 110.0, 4.0, 1.12, 0.95],
    [2518.0, 1.0, 4.93, -0.14, 0.0, 0.0, 1.0, 1.0412, -32.68195, 110.0, 4.0, 1.12, 0.95],
    [2519.0, 1.0, 12.0, -0.21, 0.0, 0.0, 1.0, 1.03774, -34.70143, 110.0, 4.0, 1.12, 0.95],
    [2520.0, 1.0, 12.0, -2.08, 0.0, 0.0, 1.0, 1.02922, -31.15946, 110.0, 4.0, 1.12, 0.95],
    [2521.0, 1.0, 9.67, -0.59, 0.0, 0.0, 1.0, 1.02313, -31.73017, 110.0, 4.0, 1.12, 0.95],
    [2522.0, 1.0, 8.6, 1.21, 0.0, 0.0, 1.0, 1.06932, -16.95865, 110.0, 4.0, 1.12, 0.95],
    [2523.0, 1.0, 7.37, 0.42, 0.0, 0.0, 1.0, 1.0813, -18.55166, 110.0, 4.0, 1.12, 0.95],
    [2524.0, 1.0, 2.29, 0.33, 0.0, 0.0, 1.0, 1.08129, -18.55527, 110.0, 4.0, 1.12, 0.95],
    [2525.0, 1.0, 11.46, 1.4, 0.0, 0.0, 1.0, 1.06693, -16.99547, 110.0, 4.0, 1.12, 0.95],
    [2526.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06693, -16.99547, 110.0, 4.0, 1.12, 0.95],
    [2527.0, 1.0, 9.06, -2.41, 0.0, 0.0, 1.0, 1.05933, -35.60096, 110.0, 4.0, 1.12, 0.95],
    [2528.0, 1.0, 11.37, 9.22, 0.0, 0.0, 1.0, 1.06348, -33.3509, 110.0, 4.0, 1.12, 0.95],
    [2529.0, 1.0, 9.22, 0.34, 0.0, 0.0, 1.0, 1.06902, -37.87043, 110.0, 4.0, 1.12, 0.95],
    [2530.0, 1.0, 11.45, -0.18, 0.0, 0.0, 1.0, 1.07122, -37.62374, 110.0, 4.0, 1.12, 0.95],
    [2531.0, 2.0, 3.26, 0.24, 0.0, 0.0, 1.0, 1.08129, -14.89286, 110.0, 4.0, 1.12, 0.95],
    [2532.0, 2.0, 5.87, 0.26, 0.0, 0.0, 1.0, 1.06773, -33.6981, 110.0, 4.0, 1.12, 0.95],
    [2533.0, 1.0, 3.44, 0.0, 0.0, 0.0, 1.0, 1.06577, -16.98034, 110.0, 4.0, 1.12, 0.95],
    [2534.0, 2.0, 3.19, 0.93, 0.0, 0.0, 1.0, 1.09155, -19.50314, 110.0, 4.0, 1.12, 0.95],
    [2535.0, 1.0, 24.48, 10.78, 0.0, 0.0, 1.0, 1.03934, -27.70371, 110.0, 4.0, 1.12, 0.95],
    [2536.0, 1.0, 20.92, 1.11, 0.0, 0.0, 1.0, 1.07523, -17.031, 110.0, 4.0, 1.12, 0.95],
    [2537.0, 1.0, 7.77, 1.75, 0.0, 0.0, 1.0, 1.07067, -16.71495, 110.0, 4.0, 1.12, 0.95],
    [2538.0, 1.0, 12.36, 3.46, 0.0, 0.0, 1.0, 1.03514, -26.41932, 110.0, 4.0, 1.12, 0.95],
    [2539.0, 1.0, 11.1, 5.38, 0.0, 0.0, 1.0, 1.05114, -31.99505, 110.0, 4.0, 1.12, 0.95],
    [2540.0, 2.0, 25.1, 4.74, 0.0, 0.0, 1.0, 1.04846, -37.32675, 110.0, 4.0, 1.12, 0.95],
    [2541.0, 1.0, 16.48, 4.92, 0.0, 0.0, 1.0, 1.07445, -28.04442, 110.0, 4.0, 1.12, 0.95],
    [2542.0, 2.0, 25.2, 10.69, 0.0, 0.0, 1.0, 1.02877, -31.94617, 110.0, 4.0, 1.12, 0.95],
    [2543.0, 1.0, 14.66, -0.04, 0.0, 0.0, 1.0, 1.04923, -36.61918, 110.0, 4.0, 1.12, 0.95],
    [2544.0, 2.0, 20.01, 9.09, 0.0, 0.0, 1.0, 1.03266, -32.05204, 110.0, 4.0, 1.12, 0.95],
    [2545.0, 1.0, 18.24, -0.98, 0.0, 0.0, 1.0, 1.0789, -18.16064, 110.0, 4.0, 1.12, 0.95],
    [2546.0, 1.0, 3.58, 0.5, 0.0, 0.0, 1.0, 1.0721, -18.69393, 110.0, 4.0, 1.12, 0.95],
    [2547.0, 1.0, 6.24, 4.28, 0.0, 0.0, 1.0, 1.06125, -20.65328, 110.0, 4.0, 1.12, 0.95],
    [2548.0, 1.0, 4.96, 2.21, 0.0, 0.0, 1.0, 1.07207, -19.04559, 110.0, 4.0, 1.12, 0.95],
    [2549.0, 1.0, 22.9, 1.75, 0.0, 0.0, 1.0, 1.06149, -17.48216, 110.0, 4.0, 1.12, 0.95],
    [2550.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06149, -17.48216, 110.0, 4.0, 1.12, 0.95],
    [2551.0, 1.0, 11.08, 0.27, 0.0, 0.0, 1.0, 1.06597, -35.11844, 110.0, 4.0, 1.12, 0.95],
    [2552.0, 1.0, 1.68, 0.39, 0.0, 0.0, 1.0, 1.10142, -13.32168, 110.0, 4.0, 1.12, 0.95],
    [2553.0, 1.0, 10.15, 0.76, 0.0, 0.0, 1.0, 1.07137, -30.12244, 110.0, 4.0, 1.12, 0.95],
    [2554.0, 1.0, 30.96, 11.75, 0.0, 0.0, 1.0, 1.0737, -33.44828, 110.0, 4.0, 1.12, 0.95],
    [2555.0, 1.0, 8.68, 3.39, 0.0, 0.0, 1.0, 0.99738, -33.98496, 110.0, 4.0, 1.12, 0.95],
    [2556.0, 1.0, 12.74, 4.37, 0.0, 0.0, 1.0, 1.07093, -16.6062, 110.0, 4.0, 1.12, 0.95],
    [2557.0, 2.0, 0.01, 0.01, 0.0, 0.0, 1.0, 1.08253, -15.93073, 110.0, 4.0, 1.12, 0.95],
    [2558.0, 1.0, 17.91, 4.39, 0.0, 0.0, 1.0, 1.0492, -38.92586, 110.0, 4.0, 1.12, 0.95],
    [2559.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05885, -38.0051, 110.0, 4.0, 1.12, 0.95],
    [2560.0, 1.0, 6.69, 2.61, 0.0, 0.0, 1.0, 1.0864, -17.42843, 110.0, 4.0, 1.12, 0.95],
    [2561.0, 1.0, 1.05, 0.49, 0.0, 0.0, 1.0, 1.05884, -38.00468, 110.0, 4.0, 1.12, 0.95],
    [2562.0, 2.0, 15.69, 6.43, 0.0, 0.0, 1.0, 1.06822, -37.78045, 110.0, 4.0, 1.12, 0.95],
    [2563.0, 2.0, 7.58, 1.92, 0.0, 0.0, 1.0, 1.05916, -19.68085, 110.0, 4.0, 1.12, 0.95],
    [2564.0, 1.0, 10.75, 2.85, 0.0, 0.0, 1.0, 1.06844, -19.34549, 110.0, 4.0, 1.12, 0.95],
    [2565.0, 2.0, 13.08, 8.11, 0.0, 0.0, 1.0, 1.07183, -37.17894, 110.0, 4.0, 1.12, 0.95],
    [2566.0, 1.0, 9.41, 1.16, 0.0, 0.0, 1.0, 1.02605, -27.39511, 110.0, 4.0, 1.12, 0.95],
    [2567.0, 1.0, 8.55, 5.01, 0.0, 0.0, 1.0, 1.06998, -37.64484, 110.0, 4.0, 1.12, 0.95],
    [2568.0, 2.0, 7.52, -0.22, 0.0, 0.0, 1.0, 1.01855, -40.28275, 110.0, 4.0, 1.12, 0.95],
    [2569.0, 1.0, 32.2, 8.13, 0.0, 0.0, 1.0, 1.05295, -36.42161, 110.0, 4.0, 1.12, 0.95],
    [2570.0, 1.0, 14.77, 7.55, 0.0, 0.0, 1.0, 1.07874, -18.05369, 110.0, 4.0, 1.12, 0.95],
    [2571.0, 1.0, 15.67, 5.12, 0.0, 0.0, 1.0, 1.11627, -13.00696, 110.0, 4.0, 1.12, 0.95],
    [2572.0, 1.0, 14.25, -1.07, 0.0, 0.0, 1.0, 1.06749, -38.13215, 110.0, 4.0, 1.12, 0.95],
    [2573.0, 1.0, 9.12, 2.46, 0.0, 0.0, 1.0, 1.11903, -11.29275, 110.0, 4.0, 1.12, 0.95],
    [2574.0, 1.0, 2.59, 0.87, 0.0, 0.0, 1.0, 1.11748, -11.38796, 110.0, 4.0, 1.12, 0.95],
    [2575.0, 1.0, 2.72, 0.96, 0.0, 0.0, 1.0, 1.1169, -11.42124, 110.0, 4.0, 1.12, 0.95],
    [2576.0, 1.0, 17.1, 7.91, 0.0, 0.0, 1.0, 1.11762, -11.37743, 110.0, 4.0, 1.12, 0.95],
    [2577.0, 1.0, 26.16, 12.05, 0.0, 0.0, 1.0, 1.11709, -11.40854, 110.0, 4.0, 1.12, 0.95],
    [2578.0, 1.0, 8.74, 2.06, 0.0, 0.0, 1.0, 1.11627, -11.50661, 110.0, 4.0, 1.12, 0.95],
    [2579.0, 1.0, 6.24, 1.03, 0.0, 0.0, 1.0, 1.11628, -11.50542, 110.0, 4.0, 1.12, 0.95],
    [2580.0, 2.0, 20.43, 34.0, 0.0, 0.0, 1.0, 1.11962, -11.26504, 110.0, 4.0, 1.12, 0.95],
    [2581.0, 1.0, 9.12, 4.92, 0.0, 0.0, 1.0, 1.11956, -11.25954, 110.0, 4.0, 1.12, 0.95],
    [2582.0, 1.0, 39.56, 12.82, 0.0, 0.0, 1.0, 1.06752, -37.65376, 110.0, 4.0, 1.12, 0.95],
    [2583.0, 1.0, 12.73, 1.01, 0.0, 0.0, 1.0, 1.07307, -18.73309, 110.0, 4.0, 1.12, 0.95],
    [2584.0, 1.0, 3.29, 0.63, 0.0, 0.0, 1.0, 1.07624, -16.40653, 110.0, 4.0, 1.12, 0.95],
    [2585.0, 1.0, 19.74, 9.62, 0.0, 0.0, 1.0, 1.06707, -16.77416, 110.0, 4.0, 1.12, 0.95],
    [2586.0, 1.0, 4.84, 1.75, 0.0, 0.0, 1.0, 1.06708, -16.77307, 110.0, 4.0, 1.12, 0.95],
    [2587.0, 1.0, 26.58, 6.53, 0.0, 0.0, 1.0, 1.06517, -35.97286, 110.0, 4.0, 1.12, 0.95],
    [2588.0, 1.0, 10.95, 7.24, 0.0, 0.0, 1.0, 1.09647, -18.97595, 110.0, 4.0, 1.12, 0.95],
    [2589.0, 1.0, 5.01, 1.57, 0.0, 0.0, 1.0, 1.09708, -18.95317, 110.0, 4.0, 1.12, 0.95],
    [2590.0, 1.0, 29.73, 10.25, 0.0, 0.0, 1.0, 1.07772, -33.75235, 110.0, 4.0, 1.12, 0.95],
    [2591.0, 1.0, 3.16, -0.32, 0.0, 0.0, 1.0, 1.10694, -34.56768, 110.0, 4.0, 1.12, 0.95],
    [2592.0, 2.0, 34.35, 32.95, 0.0, 0.0, 1.0, 1.11489, -16.19484, 110.0, 4.0, 1.12, 0.95],
    [2593.0, 2.0, 37.88, 31.94, 0.0, 0.0, 1.0, 1.09089, -16.9285, 110.0, 4.0, 1.12, 0.95],
    [2594.0, 1.0, 4.78, 2.11, 0.0, 0.0, 1.0, 1.10613, -14.87411, 110.0, 4.0, 1.12, 0.95],
    [2595.0, 1.0, 3.69, -0.79, 0.0, 0.0, 1.0, 1.07492, -38.20962, 110.0, 4.0, 1.12, 0.95],
    [2596.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07159, -16.40808, 110.0, 4.0, 1.12, 0.95],
    [2597.0, 1.0, -7.33, -0.63, 0.0, 0.0, 1.0, 1.07159, -16.40808, 110.0, 4.0, 1.12, 0.95],
    [2598.0, 2.0, 6.49, 0.97, 0.0, 0.0, 1.0, 1.08188, -14.81828, 110.0, 4.0, 1.12, 0.95],
    [2599.0, 1.0, 11.29, 1.69, 0.0, 0.0, 1.0, 1.08176, -14.84957, 110.0, 4.0, 1.12, 0.95],
    [2600.0, 1.0, 6.1, 1.87, 0.0, 0.0, 1.0, 1.07456, -29.86545, 110.0, 4.0, 1.12, 0.95],
    [2601.0, 1.0, 1.87, 0.31, 0.0, 0.0, 1.0, 1.10063, -13.55978, 110.0, 4.0, 1.12, 0.95],
    [2602.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10191, -13.27541, 110.0, 4.0, 1.12, 0.95],
    [2603.0, 1.0, 22.47, -1.25, 0.0, 0.0, 1.0, 1.06495, -39.41565, 110.0, 4.0, 1.12, 0.95],
    [2604.0, 2.0, 11.81, 1.78, 0.0, 0.0, 1.0, 1.0849, -17.94053, 110.0, 4.0, 1.12, 0.95],
    [2605.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0849, -17.94053, 110.0, 4.0, 1.12, 0.95],
    [2606.0, 1.0, 9.66, 5.89, 0.0, 0.0, 1.0, 1.09559, -16.0047, 110.0, 4.0, 1.12, 0.95],
    [2607.0, 1.0, 12.71, 2.86, 0.0, 0.0, 1.0, 1.09066, -16.94624, 110.0, 4.0, 1.12, 0.95],
    [2608.0, 2.0, 5.77, 1.07, 0.0, 0.0, 1.0, 1.08089, -17.58001, 110.0, 4.0, 1.12, 0.95],
    [2609.0, 1.0, 12.59, 3.73, 0.0, 0.0, 1.0, 1.08102, -17.57442, 110.0, 4.0, 1.12, 0.95],
    [2610.0, 1.0, 22.61, 4.59, 0.0, 0.0, 1.0, 1.04927, -37.64731, 110.0, 4.0, 1.12, 0.95],
    [2611.0, 2.0, 17.82, 4.63, 0.0, 0.0, 1.0, 1.07881, -17.75982, 110.0, 4.0, 1.12, 0.95],
    [2612.0, 1.0, 15.93, 5.68, 0.0, 0.0, 1.0, 1.11036, -16.51237, 110.0, 4.0, 1.12, 0.95],
    [2613.0, 1.0, 8.71, 0.92, 0.0, 0.0, 1.0, 1.10644, -16.63523, 110.0, 4.0, 1.12, 0.95],
    [2614.0, 1.0, 8.58, -0.81, 0.0, 0.0, 1.0, 1.07929, -17.19739, 110.0, 4.0, 1.12, 0.95],
    [2615.0, 1.0, 27.64, 6.57, 0.0, 0.0, 1.0, 1.058, -8.42706, 110.0, 4.0, 1.12, 0.95],
    [2616.0, 1.0, 13.52, 7.03, 0.0, 0.0, 1.0, 1.0876, -17.53084, 110.0, 4.0, 1.12, 0.95],
    [2617.0, 1.0, 10.72, 6.46, 0.0, 0.0, 1.0, 1.08278, -17.75108, 110.0, 4.0, 1.12, 0.95],
    [2618.0, 2.0, 9.32, 0.78, 0.0, 0.0, 1.0, 1.053, -28.54113, 110.0, 4.0, 1.12, 0.95],
    [2619.0, 1.0, 3.69, 2.45, 0.0, 0.0, 1.0, 1.05314, -28.55882, 110.0, 4.0, 1.12, 0.95],
    [2620.0, 1.0, 26.85, 2.78, 0.0, 0.0, 1.0, 1.06284, -31.20808, 110.0, 4.0, 1.12, 0.95],
    [2621.0, 1.0, 21.16, 16.29, 0.0, 0.0, 1.0, 1.02446, -27.52644, 110.0, 4.0, 1.12, 0.95],
    [2622.0, 1.0, 6.46, 0.16, 0.0, 0.0, 1.0, 1.05122, -38.77254, 110.0, 4.0, 1.12, 0.95],
    [2623.0, 1.0, 6.59, 0.0, 0.0, 0.0, 1.0, 1.04169, -35.56889, 110.0, 4.0, 1.12, 0.95],
    [2624.0, 1.0, 19.09, 5.01, 0.0, 0.0, 1.0, 1.09485, -15.96185, 110.0, 4.0, 1.12, 0.95],
    [2625.0, 1.0, 23.51, 7.69, 0.0, 0.0, 1.0, 1.08477, -17.49062, 110.0, 4.0, 1.12, 0.95],
    [2626.0, 1.0, 14.59, 4.46, 0.0, 0.0, 1.0, 1.07296, -18.28192, 110.0, 4.0, 1.12, 0.95],
    [2627.0, 1.0, 15.03, 8.02, 0.0, 0.0, 1.0, 1.07629, -17.32365, 110.0, 4.0, 1.12, 0.95],
    [2628.0, 1.0, 11.66, 1.93, 0.0, 0.0, 1.0, 1.10093, -13.53046, 110.0, 4.0, 1.12, 0.95],
    [2629.0, 1.0, 11.66, 1.93, 0.0, 0.0, 1.0, 1.10095, -13.52793, 110.0, 4.0, 1.12, 0.95],
    [2630.0, 1.0, 9.32, -1.74, 0.0, 0.0, 1.0, 1.11006, -31.62229, 110.0, 4.0, 1.12, 0.95],
    [2631.0, 1.0, 14.19, 2.58, 0.0, 0.0, 1.0, 1.07932, -17.37636, 110.0, 4.0, 1.12, 0.95],
    [2632.0, 1.0, 14.99, 1.45, 0.0, 0.0, 1.0, 1.11047, -16.48137, 110.0, 4.0, 1.12, 0.95],
    [2633.0, 1.0, 21.55, 10.03, 0.0, 0.0, 1.0, 1.07271, -18.29905, 110.0, 4.0, 1.12, 0.95],
    [2634.0, 1.0, 21.39, 7.11, 0.0, 0.0, 1.0, 1.10307, -16.1658, 110.0, 4.0, 1.12, 0.95],
    [2635.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07713, -16.32202, 110.0, 4.0, 1.12, 0.95],
    [2636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06586, -18.31287, 110.0, 4.0, 1.12, 0.95],
    [2637.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09855, -25.45747, 110.0, 4.0, 1.12, 0.95],
    [2638.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11641, -18.4939, 110.0, 4.0, 1.12, 0.95],
    [2639.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07252, -18.39079, 110.0, 4.0, 1.12, 0.95],
    [2640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05354, -22.34807, 110.0, 4.0, 1.12, 0.95],
    [2641.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06114, -20.90194, 110.0, 4.0, 1.12, 0.95],
    [2642.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06636, -18.68669, 110.0, 4.0, 1.12, 0.95],
    [2643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.064, -34.13222, 110.0, 4.0, 1.12, 0.95],
    [2644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07436, -31.3404, 110.0, 4.0, 1.12, 0.95],
    [2645.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05356, -28.63483, 110.0, 4.0, 1.12, 0.95],
    [2646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08245, -17.86726, 110.0, 4.0, 1.12, 0.95],
    [2647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06716, -34.03924, 110.0, 4.0, 1.12, 0.95],
    [2648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05854, -21.19036, 110.0, 4.0, 1.12, 0.95],
    [2649.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08282, -37.59552, 110.0, 4.0, 1.12, 0.95],
    [2650.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06233, -20.62447, 110.0, 4.0, 1.12, 0.95],
    [2651.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08085, -37.5046, 110.0, 4.0, 1.12, 0.95],
    [2652.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07401, -34.18629, 110.0, 4.0, 1.12, 0.95],
    [2653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0579, -23.76621, 110.0, 4.0, 1.12, 0.95],
    [2654.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07252, -19.0277, 110.0, 4.0, 1.12, 0.95],
    [2655.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07671, -36.88362, 110.0, 4.0, 1.12, 0.95],
    [2656.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07659, -16.36588, 110.0, 4.0, 1.12, 0.95],
    [2657.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08702, -17.31749, 110.0, 4.0, 1.12, 0.95],
    [2658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08762, -17.53699, 110.0, 4.0, 1.12, 0.95],
    [2659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03764, -35.79651, 110.0, 4.0, 1.12, 0.95],
    [2660.0, 1.0, 7.48, 1.9, 0.0, 0.0, 1.0, 1.10394, -16.74176, 110.0, 4.0, 1.12, 0.95],
    [2661.0, 1.0, 7.92, 0.31, 0.0, 0.0, 1.0, 1.0964, -4.73819, 110.0, 4.0, 1.12, 0.95],
    [2662.0, 1.0, 2.96, 3.04, 0.0, 0.0, 1.0, 1.05532, -27.12992, 110.0, 4.0, 1.12, 0.95],
    [2663.0, 1.0, 13.03, 6.36, 0.0, 0.0, 1.0, 1.00862, -29.03608, 110.0, 4.0, 1.12, 0.95],
    [2664.0, 1.0, 10.14, 4.74, 0.0, 0.0, 1.0, 1.06655, -37.4413, 110.0, 4.0, 1.12, 0.95],
    [2665.0, 1.0, 65.55, 42.06, 0.0, 0.0, 1.0, 0.9963, -30.3031, 110.0, 4.0, 1.12, 0.95],
    [2666.0, 1.0, 7.78, 0.5, 0.0, 0.0, 1.0, 1.07998, -16.02379, 110.0, 4.0, 1.12, 0.95],
    [2667.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07998, -16.02379, 110.0, 4.0, 1.12, 0.95],
    [2668.0, 1.0, 0.0, 0.18, 0.0, 0.0, 1.0, 1.08171, -15.71889, 110.0, 4.0, 1.12, 0.95],
    [2669.0, 1.0, 11.46, 4.37, 0.0, 0.0, 1.0, 1.08163, -15.7376, 110.0, 4.0, 1.12, 0.95],
    [2670.0, 1.0, 11.74, 11.7, 0.0, 0.0, 1.0, 0.99755, -33.96307, 110.0, 4.0, 1.12, 0.95],
    [2671.0, 1.0, 13.17, 12.26, 0.0, 0.0, 1.0, 0.99751, -33.98068, 110.0, 4.0, 1.12, 0.95],
    [2672.0, 1.0, 8.43, 1.87, 0.0, 0.0, 1.0, 1.0763, -36.9079, 110.0, 4.0, 1.12, 0.95],
    [2673.0, 1.0, 36.03, 18.76, 0.0, 0.0, 1.0, 1.07546, -33.98009, 110.0, 4.0, 1.12, 0.95],
    [2674.0, 1.0, 50.68, 17.89, 0.0, 0.0, 1.0, 1.05911, -38.16538, 110.0, 4.0, 1.12, 0.95],
    [2675.0, 1.0, 9.92, -1.66, 0.0, 0.0, 1.0, 1.06459, -27.51073, 110.0, 4.0, 1.12, 0.95],
    [2676.0, 1.0, 26.33, 8.41, 0.0, 0.0, 1.0, 1.06192, -27.70818, 110.0, 4.0, 1.12, 0.95],
    [2677.0, 2.0, 18.31, 3.21, 0.0, 0.0, 1.0, 1.06352, -27.65895, 110.0, 4.0, 1.12, 0.95],
    [2678.0, 1.0, 9.71, -1.97, 0.0, 0.0, 1.0, 1.11176, -12.40421, 110.0, 4.0, 1.12, 0.95],
    [2679.0, 1.0, 5.29, 0.74, 0.0, 0.0, 1.0, 1.06577, -20.24869, 110.0, 4.0, 1.12, 0.95],
    [2680.0, 1.0, 4.66, 0.22, 0.0, 0.0, 1.0, 1.05569, -35.7606, 110.0, 4.0, 1.12, 0.95],
    [2681.0, 1.0, 9.67, 4.07, 0.0, 0.0, 1.0, 1.11817, -12.66561, 110.0, 4.0, 1.12, 0.95],
    [2682.0, 1.0, 21.58, 3.1, 0.0, 0.0, 1.0, 1.07622, -38.15837, 110.0, 4.0, 1.12, 0.95],
    [2683.0, 1.0, 9.78, -0.88, 0.0, 0.0, 1.0, 1.08314, -16.37903, 110.0, 4.0, 1.12, 0.95],
    [2684.0, 2.0, 11.93, 2.77, 0.0, 0.0, 1.0, 1.05509, -38.45897, 110.0, 4.0, 1.12, 0.95],
    [2685.0, 2.0, 4.96, 0.62, 0.0, 0.0, 1.0, 1.04944, -24.21899, 110.0, 4.0, 1.12, 0.95],
    [2686.0, 1.0, 14.01, 1.22, 0.0, 0.0, 1.0, 1.07652, -16.2939, 110.0, 4.0, 1.12, 0.95],
    [2687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07647, -16.30052, 110.0, 4.0, 1.12, 0.95],
    [2688.0, 1.0, 11.86, 2.81, 0.0, 0.0, 1.0, 1.05869, -18.80614, 110.0, 4.0, 1.12, 0.95],
    [2689.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06284, -18.48424, 110.0, 4.0, 1.12, 0.95],
    [2690.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06117, -24.14872, 110.0, 4.0, 1.12, 0.95],
    [2691.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05372, -24.58078, 110.0, 4.0, 1.12, 0.95],
    [2692.0, 1.0, 10.33, 5.96, 0.0, 0.0, 1.0, 1.07414, -17.21752, 110.0, 4.0, 1.12, 0.95],
    [2693.0, 1.0, 0.79, 0.32, 0.0, 0.0, 1.0, 1.07269, -37.29049, 110.0, 4.0, 1.12, 0.95],
    [2694.0, 2.0, 9.96, 0.8, 0.0, 0.0, 1.0, 1.09935, -33.29623, 110.0, 5.0, 1.12, 0.95],
    [2695.0, 1.0, 12.57, 2.51, 0.0, 0.0, 1.0, 1.06985, -36.46691, 110.0, 5.0, 1.12, 0.95],
    [2696.0, 1.0, 20.43, 4.02, 0.0, 0.0, 1.0, 1.11475, -29.78963, 110.0, 5.0, 1.12, 0.95],
    [2697.0, 2.0, 11.05, 9.04, 0.0, 0.0, 1.0, 1.11976, -28.90657, 110.0, 5.0, 1.12, 0.95],
    [2698.0, 2.0, 10.1, 9.04, 0.0, 0.0, 1.0, 1.11975, -28.90639, 110.0, 5.0, 1.12, 0.95],
    [2699.0, 1.0, 9.43, 2.01, 0.0, 0.0, 1.0, 1.08232, -35.42001, 110.0, 5.0, 1.12, 0.95],
    [2700.0, 2.0, 7.86, 0.5, 0.0, 0.0, 1.0, 1.08252, -32.53961, 110.0, 5.0, 1.12, 0.95],
    [2701.0, 1.0, 5.76, 0.0, 0.0, 0.0, 1.0, 1.08245, -32.53614, 110.0, 5.0, 1.12, 0.95],
    [2702.0, 1.0, 9.43, 2.01, 0.0, 0.0, 1.0, 1.11775, -29.15077, 110.0, 5.0, 1.12, 0.95],
    [2703.0, 1.0, 14.46, 3.92, 0.0, 0.0, 1.0, 1.08036, -32.20459, 110.0, 5.0, 1.12, 0.95],
    [2704.0, 1.0, 12.57, 8.04, 0.0, 0.0, 1.0, 1.07574, -31.23006, 110.0, 5.0, 1.12, 0.95],
    [2705.0, 1.0, 24.1, 4.52, 0.0, 0.0, 1.0, 1.11602, -29.56988, 110.0, 5.0, 1.12, 0.95],
    [2706.0, 2.0, 10.48, 4.02, 0.0, 0.0, 1.0, 1.06243, -35.39966, 110.0, 5.0, 1.12, 0.95],
    [2707.0, 1.0, 6.29, 2.01, 0.0, 0.0, 1.0, 1.09223, -34.15382, 110.0, 5.0, 1.12, 0.95],
    [2708.0, 1.0, 10.9, 3.22, 0.0, 0.0, 1.0, 1.08352, -32.08468, 110.0, 5.0, 1.12, 0.95],
    [2709.0, 1.0, 7.33, 2.01, 0.0, 0.0, 1.0, 1.04284, -36.36685, 110.0, 5.0, 1.12, 0.95],
    [2710.0, 1.0, 25.67, 6.03, 0.0, 0.0, 1.0, 1.11424, -29.63622, 110.0, 5.0, 1.12, 0.95],
    [2711.0, 1.0, 19.91, 5.02, 0.0, 0.0, 1.0, 1.11714, -29.38083, 110.0, 5.0, 1.12, 0.95],
    [2712.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -29.70492, 110.0, 5.0, 1.12, 0.95],
    [2713.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11979, -29.71851, 110.0, 5.0, 1.12, 0.95],
    [2714.0, 2.0, 13.62, 2.01, 0.0, 0.0, 1.0, 1.07691, -33.52728, 110.0, 5.0, 1.12, 0.95],
    [2715.0, 1.0, 5.24, 1.21, 0.0, 0.0, 1.0, 1.07961, -34.16677, 110.0, 5.0, 1.12, 0.95],
    [2716.0, 1.0, 9.43, 3.01, 0.0, 0.0, 1.0, 1.04602, -34.93031, 110.0, 5.0, 1.12, 0.95],
    [2717.0, 2.0, 26.01, 7.44, 0.0, 0.0, 1.0, 1.09065, -32.66108, 110.0, 5.0, 1.12, 0.95],
    [2718.0, 2.0, 12.91, 2.01, 0.0, 0.0, 1.0, 1.0905, -32.65456, 110.0, 5.0, 1.12, 0.95],
    [2719.0, 2.0, 11.84, 3.82, 0.0, 0.0, 1.0, 1.10414, -30.86907, 110.0, 5.0, 1.12, 0.95],
    [2720.0, 1.0, 9.43, 2.51, 0.0, 0.0, 1.0, 1.10021, -30.32847, 110.0, 5.0, 1.12, 0.95],
    [2721.0, 1.0, 9.33, 2.41, 0.0, 0.0, 1.0, 1.10023, -30.31785, 110.0, 5.0, 1.12, 0.95],
    [2722.0, 1.0, 15.19, 4.32, 0.0, 0.0, 1.0, 1.04769, -34.82899, 110.0, 5.0, 1.12, 0.95],
    [2723.0, 1.0, 10.9, 3.11, 0.0, 0.0, 1.0, 1.11193, -30.4989, 110.0, 5.0, 1.12, 0.95],
    [2724.0, 1.0, 10.48, 3.01, 0.0, 0.0, 1.0, 1.04338, -36.96864, 110.0, 5.0, 1.12, 0.95],
    [2725.0, 1.0, 12.05, 0.5, 0.0, 0.0, 1.0, 1.04575, -37.09003, 110.0, 5.0, 1.12, 0.95],
    [2726.0, 2.0, 13.62, 3.32, 0.0, 0.0, 1.0, 1.03674, -35.58092, 110.0, 5.0, 1.12, 0.95],
    [2727.0, 1.0, 17.29, 3.22, 0.0, 0.0, 1.0, 1.09684, -33.08833, 110.0, 5.0, 1.12, 0.95],
    [2728.0, 1.0, 5.24, 0.0, 0.0, 0.0, 1.0, 1.02649, -40.75068, 110.0, 5.0, 1.12, 0.95],
    [2729.0, 2.0, 4.72, 0.3, 0.0, 0.0, 1.0, 1.03437, -35.97404, 110.0, 5.0, 1.12, 0.95],
    [2730.0, 2.0, 4.19, 1.11, 0.0, 0.0, 1.0, 1.07595, -32.3049, 110.0, 5.0, 1.12, 0.95],
    [2731.0, 2.0, 0.52, 0.1, 0.0, 0.0, 1.0, 1.08099, -32.80065, 110.0, 5.0, 1.12, 0.95],
    [2732.0, 1.0, 9.96, 2.01, 0.0, 0.0, 1.0, 1.08737, -34.2226, 110.0, 5.0, 1.12, 0.95],
    [2733.0, 2.0, 6.29, 0.5, 0.0, 0.0, 1.0, 1.02453, -40.93202, 110.0, 5.0, 1.12, 0.95],
    [2734.0, 1.0, 0.84, 0.4, 0.0, 0.0, 1.0, 1.10451, -30.47696, 110.0, 5.0, 1.12, 0.95],
    [2735.0, 1.0, 11.32, 4.02, 0.0, 0.0, 1.0, 1.10526, -28.78704, 110.0, 5.0, 1.12, 0.95],
    [2736.0, 2.0, 6.81, 0.0, 0.0, 0.0, 1.0, 1.0876, -31.24631, 110.0, 5.0, 1.12, 0.95],
    [2737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08349, -31.61456, 110.0, 5.0, 1.12, 0.95],
    [2738.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08347, -31.63396, 110.0, 5.0, 1.12, 0.95],
    [2739.0, 2.0, 21.35, 7.03, 0.0, 0.0, 1.0, 1.06072, -35.29065, 110.0, 5.0, 1.12, 0.95],
    [2740.0, 2.0, 1.51, 1.0, 0.0, 0.0, 1.0, 1.0608, -35.29084, 110.0, 5.0, 1.12, 0.95],
    [2741.0, 1.0, 19.91, 4.02, 0.0, 0.0, 1.0, 1.05876, -35.61278, 110.0, 5.0, 1.12, 0.95],
    [2742.0, 1.0, 14.67, 4.02, 0.0, 0.0, 1.0, 1.05867, -35.43671, 110.0, 5.0, 1.12, 0.95],
    [2743.0, 1.0, 8.91, 2.01, 0.0, 0.0, 1.0, 1.11924, -29.16257, 110.0, 5.0, 1.12, 0.95],
    [2744.0, 1.0, 7.33, 1.81, 0.0, 0.0, 1.0, 1.11927, -29.15209, 110.0, 5.0, 1.12, 0.95],
    [2745.0, 2.0, 2.2, 1.0, 0.0, 0.0, 1.0, 1.07957, -33.11367, 110.0, 5.0, 1.12, 0.95],
    [2746.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10012, -32.99878, 110.0, 5.0, 1.12, 0.95],
    [2747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09802, -33.12926, 110.0, 5.0, 1.12, 0.95],
    [2748.0, 1.0, 0.0, 0.0, 0.0, 48.6, 1.0, 1.04789, -33.46492, 32.0, 5.0, 1.25, 0.75],
    [2749.0, 2.0, 11.05, 3.01, 0.0, 0.0, 1.0, 1.10075, -33.35933, 110.0, 5.0, 1.12, 0.95],
    [2750.0, 2.0, 41.55, 21.1, 0.0, 0.0, 1.0, 1.10144, -33.06744, 110.0, 5.0, 1.12, 0.95],
    [2751.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09661, -33.00332, 110.0, 5.0, 1.12, 0.95],
    [2752.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09644, -33.75895, 110.0, 5.0, 1.12, 0.95],
    [2753.0, 1.0, 29.34, 4.02, 0.0, 0.0, 1.0, 1.09411, -33.51571, 110.0, 5.0, 1.12, 0.95],
    [2754.0, 1.0, 12.05, 2.11, 0.0, 0.0, 1.0, 1.08404, -33.33124, 110.0, 5.0, 1.12, 0.95],
    [2755.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08402, -33.31588, 110.0, 5.0, 1.12, 0.95],
    [2756.0, 1.0, 6.29, 1.0, 0.0, 0.0, 1.0, 1.09015, -33.68399, 110.0, 5.0, 1.12, 0.95],
    [2757.0, 2.0, 5.34, 0.9, 0.0, 0.0, 1.0, 1.10907, -30.12374, 110.0, 5.0, 1.12, 0.95],
    [2758.0, 1.0, 11.0, 4.02, 0.0, 0.0, 1.0, 1.07257, -24.58209, 110.0, 5.0, 1.12, 0.95],
    [2759.0, 2.0, 0.01, 0.01, 0.0, 0.0, 1.0, 1.08531, -30.6331, 110.0, 5.0, 1.12, 0.95],
    [2760.0, 1.0, 8.28, 2.61, 0.0, 0.0, 1.0, 1.09694, -30.58489, 110.0, 5.0, 1.12, 0.95],
    [2761.0, 1.0, 5.76, 2.01, 0.0, 0.0, 1.0, 1.07402, -33.11468, 110.0, 5.0, 1.12, 0.95],
    [2762.0, 1.0, 23.05, 5.02, 0.0, 0.0, 1.0, 1.08256, -33.47975, 110.0, 5.0, 1.12, 0.95],
    [2763.0, 1.0, 18.86, 6.03, 0.0, 0.0, 1.0, 1.0837, -33.35213, 110.0, 5.0, 1.12, 0.95],
    [2764.0, 2.0, 0.94, 0.1, 0.0, 0.0, 1.0, 1.11054, -30.41841, 110.0, 5.0, 1.12, 0.95],
    [2765.0, 1.0, 0.31, 0.0, 0.0, 0.0, 1.0, 1.11066, -30.40565, 110.0, 5.0, 1.12, 0.95],
    [2766.0, 1.0, 3.14, 1.0, 0.0, 0.0, 1.0, 1.0781, -35.69813, 110.0, 5.0, 1.12, 0.95],
    [2767.0, 1.0, 3.14, 1.0, 0.0, 0.0, 1.0, 1.09948, -33.1563, 110.0, 5.0, 1.12, 0.95],
    [2768.0, 1.0, 13.83, 4.52, 0.0, 0.0, 1.0, 1.10864, -30.16453, 110.0, 5.0, 1.12, 0.95],
    [2769.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11525, -29.57628, 110.0, 5.0, 1.12, 0.95],
    [2770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11523, -29.55338, 110.0, 5.0, 1.12, 0.95],
    [2771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11533, -29.55359, 110.0, 5.0, 1.12, 0.95],
    [2772.0, 1.0, 0.0, 0.0, 0.0, 60.0, 1.0, 1.04748, -30.06368, 16.0, 5.0, 1.25, 0.75],
    [2773.0, 1.0, 5.13, 1.11, 0.0, 0.0, 1.0, 1.0352, -35.81844, 110.0, 5.0, 1.12, 0.95],
    [2774.0, 1.0, 7.86, 0.5, 0.0, 0.0, 1.0, 1.0842, -34.4186, 110.0, 5.0, 1.12, 0.95],
    [2775.0, 1.0, 19.91, 3.01, 0.0, 0.0, 1.0, 1.08425, -33.02228, 110.0, 5.0, 1.12, 0.95],
    [2776.0, 1.0, 8.28, 3.11, 0.0, 0.0, 1.0, 1.09497, -31.15995, 110.0, 5.0, 1.12, 0.95],
    [2777.0, 2.0, 11.53, 2.81, 0.0, 0.0, 1.0, 1.11594, -29.66362, 110.0, 5.0, 1.12, 0.95],
    [2778.0, 1.0, 10.48, 2.01, 0.0, 0.0, 1.0, 1.11598, -29.66764, 110.0, 5.0, 1.12, 0.95],
    [2779.0, 1.0, 13.62, 3.52, 0.0, 0.0, 1.0, 1.12, -29.09066, 110.0, 5.0, 1.12, 0.95],
    [2780.0, 1.0, 7.86, 1.51, 0.0, 0.0, 1.0, 1.11992, -29.09324, 110.0, 5.0, 1.12, 0.95],
    [2781.0, 1.0, 0.0, 0.0, 0.0, 45.0, 1.0, 1.0801, -29.64757, 16.0, 5.0, 1.25, 0.75],
    [2782.0, 2.0, 32.49, 24.11, 0.0, 0.0, 1.0, 1.08445, -23.17061, 110.0, 5.0, 1.12, 0.95],
    [2783.0, 1.0, 12.57, 2.01, 0.0, 0.0, 1.0, 1.09514, -33.61182, 110.0, 5.0, 1.12, 0.95],
    [2784.0, 1.0, 4.19, 0.5, 0.0, 0.0, 1.0, 1.07839, -32.83266, 110.0, 5.0, 1.12, 0.95],
    [2785.0, 1.0, 6.71, 3.42, 0.0, 0.0, 1.0, 1.10366, -30.18993, 110.0, 5.0, 1.12, 0.95],
    [2786.0, 1.0, 3.67, 1.11, 0.0, 0.0, 1.0, 1.06321, -24.85339, 110.0, 5.0, 1.12, 0.95],
    [2787.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06322, -24.8519, 110.0, 5.0, 1.12, 0.95],
    [2788.0, 1.0, 25.15, 3.01, 0.0, 0.0, 1.0, 1.05352, -36.99957, 110.0, 5.0, 1.12, 0.95],
    [2789.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11048, -30.31268, 110.0, 5.0, 1.12, 0.95],
    [2790.0, 1.0, 14.15, 3.01, 0.0, 0.0, 1.0, 1.07394, -35.3641, 110.0, 5.0, 1.12, 0.95],
    [2791.0, 2.0, 0.01, 0.01, 0.0, 0.0, 1.0, 1.09262, -31.62362, 110.0, 5.0, 1.12, 0.95],
    [2792.0, 1.0, 15.19, 2.51, 0.0, 0.0, 1.0, 1.0892, -33.90683, 110.0, 5.0, 1.12, 0.95],
    [2793.0, 1.0, 13.1, 1.0, 0.0, 0.0, 1.0, 1.07223, -33.28948, 110.0, 5.0, 1.12, 0.95],
    [2794.0, 1.0, 12.57, 2.01, 0.0, 0.0, 1.0, 1.08487, -33.2451, 110.0, 5.0, 1.12, 0.95],
    [2795.0, 2.0, 9.43, 2.01, 0.0, 0.0, 1.0, 1.09323, -33.6625, 110.0, 5.0, 1.12, 0.95],
    [2796.0, 1.0, 9.43, 1.0, 0.0, 0.0, 1.0, 1.07299, -33.20011, 110.0, 5.0, 1.12, 0.95],
    [2797.0, 1.0, 8.91, 1.51, 0.0, 0.0, 1.0, 1.10859, -30.55632, 110.0, 5.0, 1.12, 0.95],
    [2798.0, 1.0, 13.1, 0.0, 0.0, 0.0, 1.0, 1.07945, -32.1041, 110.0, 5.0, 1.12, 0.95],
    [2799.0, 1.0, 7.33, 2.01, 0.0, 0.0, 1.0, 1.10798, -30.1657, 110.0, 5.0, 1.12, 0.95],
    [2800.0, 2.0, 12.05, 7.03, 0.0, 0.0, 1.0, 1.08008, -31.91281, 110.0, 5.0, 1.12, 0.95],
    [2801.0, 2.0, 16.24, 3.52, 0.0, 0.0, 1.0, 1.07968, -32.06769, 110.0, 5.0, 1.12, 0.95],
    [2802.0, 1.0, 6.08, 2.01, 0.0, 0.0, 1.0, 1.08194, -24.05007, 110.0, 5.0, 1.12, 0.95],
    [2803.0, 1.0, 45.06, 7.54, 0.0, 0.0, 1.0, 1.04962, -38.47096, 110.0, 5.0, 1.12, 0.95],
    [2804.0, 1.0, 5.24, 1.51, 0.0, 0.0, 1.0, 1.06738, -37.23662, 110.0, 5.0, 1.12, 0.95],
    [2805.0, 2.0, 16.35, 3.62, 0.0, 0.0, 1.0, 1.08054, -24.06753, 110.0, 5.0, 1.12, 0.95],
    [2806.0, 2.0, 8.91, 0.5, 0.0, 0.0, 1.0, 1.06735, -37.48076, 110.0, 5.0, 1.12, 0.95],
    [2807.0, 1.0, 8.38, 0.5, 0.0, 0.0, 1.0, 1.06737, -37.47493, 110.0, 5.0, 1.12, 0.95],
    [2808.0, 1.0, 5.24, 2.01, 0.0, 0.0, 1.0, 1.06459, -35.05221, 110.0, 5.0, 1.12, 0.95],
    [2809.0, 1.0, 12.57, 3.01, 0.0, 0.0, 1.0, 1.11956, -29.00666, 110.0, 5.0, 1.12, 0.95],
    [2810.0, 2.0, 147.58, 40.69, 0.0, 0.0, 1.0, 1.08526, -33.29314, 110.0, 5.0, 1.12, 0.95],
    [2811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08535, -33.26853, 110.0, 5.0, 1.12, 0.95],
    [2812.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08535, -33.26852, 110.0, 5.0, 1.12, 0.95],
    [2813.0, 1.0, 6.18, 2.51, 0.0, 0.0, 1.0, 1.10466, -30.58502, 110.0, 5.0, 1.12, 0.95],
    [2814.0, 1.0, 14.67, 4.02, 0.0, 0.0, 1.0, 1.08405, -33.35065, 110.0, 5.0, 1.12, 0.95],
    [2815.0, 1.0, 13.62, 1.0, 0.0, 0.0, 1.0, 1.079, -32.15713, 110.0, 5.0, 1.12, 0.95],
    [2816.0, 2.0, 4.82, 1.91, 0.0, 0.0, 1.0, 1.10373, -30.76923, 110.0, 5.0, 1.12, 0.95],
    [2817.0, 1.0, 12.16, 4.32, 0.0, 0.0, 1.0, 1.09402, -26.65788, 110.0, 5.0, 1.12, 0.95],
    [2818.0, 1.0, 0.1, 0.0, 0.0, 0.0, 1.0, 1.1087, -30.47831, 110.0, 5.0, 1.12, 0.95],
    [2819.0, 1.0, 11.95, 3.92, 0.0, 0.0, 1.0, 1.10645, -26.723, 110.0, 5.0, 1.12, 0.95],
    [2820.0, 1.0, 16.77, 3.52, 0.0, 0.0, 1.0, 1.08241, -33.2692, 110.0, 5.0, 1.12, 0.95],
    [2821.0, 2.0, 15.72, 1.11, 0.0, 0.0, 1.0, 1.07451, -31.96007, 110.0, 5.0, 1.12, 0.95],
    [2822.0, 1.0, 10.48, 0.5, 0.0, 0.0, 1.0, 1.07443, -31.94685, 110.0, 5.0, 1.12, 0.95],
    [2823.0, 1.0, 3.67, 0.1, 0.0, 0.0, 1.0, 1.08368, -33.71432, 110.0, 5.0, 1.12, 0.95],
    [2824.0, 1.0, 14.15, 4.42, 0.0, 0.0, 1.0, 1.0947, -30.25305, 110.0, 5.0, 1.12, 0.95],
    [2825.0, 1.0, 4.72, 0.0, 0.0, 0.0, 1.0, 1.09931, -33.05608, 110.0, 5.0, 1.12, 0.95],
    [2826.0, 1.0, 4.19, 0.0, 0.0, 0.0, 1.0, 1.09922, -33.06331, 110.0, 5.0, 1.12, 0.95],
    [2827.0, 2.0, 11.53, 3.01, 0.0, 0.0, 1.0, 1.07942, -35.61414, 110.0, 5.0, 1.12, 0.95],
    [2828.0, 1.0, 0.84, 0.7, 0.0, 0.0, 1.0, 1.10626, -30.26422, 110.0, 5.0, 1.12, 0.95],
    [2829.0, 1.0, 15.72, 4.02, 0.0, 0.0, 1.0, 1.08551, -33.11362, 110.0, 5.0, 1.12, 0.95],
    [2830.0, 2.0, 10.48, 8.04, 0.0, 0.0, 1.0, 1.08006, -24.00286, 110.0, 5.0, 1.12, 0.95],
    [2831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08005, -24.00218, 110.0, 5.0, 1.12, 0.95],
    [2832.0, 1.0, 16.77, 4.02, 0.0, 0.0, 1.0, 1.06376, -35.07119, 110.0, 5.0, 1.12, 0.95],
    [2833.0, 2.0, 11.53, 1.0, 0.0, 0.0, 1.0, 1.08554, -33.35579, 110.0, 5.0, 1.12, 0.95],
    [2834.0, 2.0, 14.67, 3.01, 0.0, 0.0, 1.0, 1.09634, -33.54361, 110.0, 5.0, 1.12, 0.95],
    [2835.0, 1.0, 10.48, 2.01, 0.0, 0.0, 1.0, 1.09625, -33.55783, 110.0, 5.0, 1.12, 0.95],
    [2836.0, 1.0, 12.78, 4.02, 0.0, 0.0, 1.0, 1.0829, -33.19902, 110.0, 5.0, 1.12, 0.95],
    [2837.0, 1.0, 12.57, 3.01, 0.0, 0.0, 1.0, 1.0852, -34.26958, 110.0, 5.0, 1.12, 0.95],
    [2838.0, 1.0, 3.67, 1.51, 0.0, 0.0, 1.0, 1.06673, -35.38635, 110.0, 5.0, 1.12, 0.95],
    [2839.0, 1.0, 2.93, 0.7, 0.0, 0.0, 1.0, 1.1097, -30.07898, 110.0, 5.0, 1.12, 0.95],
    [2840.0, 1.0, 12.57, 3.01, 0.0, 0.0, 1.0, 1.08567, -24.41395, 110.0, 5.0, 1.12, 0.95],
    [2841.0, 1.0, 13.62, 2.51, 0.0, 0.0, 1.0, 1.09914, -33.07225, 110.0, 5.0, 1.12, 0.95],
    [2842.0, 1.0, 17.81, 2.51, 0.0, 0.0, 1.0, 1.06904, -37.25789, 110.0, 5.0, 1.12, 0.95],
    [2843.0, 1.0, 19.39, 4.02, 0.0, 0.0, 1.0, 1.07441, -34.92588, 110.0, 5.0, 1.12, 0.95],
    [2844.0, 1.0, 14.67, 3.82, 0.0, 0.0, 1.0, 1.07636, -24.30495, 110.0, 5.0, 1.12, 0.95],
    [2845.0, 2.0, 15.72, 3.52, 0.0, 0.0, 1.0, 1.11099, -31.03015, 110.0, 5.0, 1.12, 0.95],
    [2846.0, 1.0, 13.1, 2.01, 0.0, 0.0, 1.0, 1.07531, -32.04311, 110.0, 5.0, 1.12, 0.95],
    [2847.0, 1.0, 14.04, 4.82, 0.0, 0.0, 1.0, 1.07885, -32.96149, 110.0, 5.0, 1.12, 0.95],
    [2848.0, 1.0, 10.48, 3.01, 0.0, 0.0, 1.0, 1.06725, -34.90875, 110.0, 5.0, 1.12, 0.95],
    [2849.0, 1.0, 3.67, 1.0, 0.0, 0.0, 1.0, 1.11496, -29.31789, 110.0, 5.0, 1.12, 0.95],
    [2850.0, 1.0, 6.29, 1.11, 0.0, 0.0, 1.0, 1.07869, -23.88531, 110.0, 5.0, 1.12, 0.95],
    [2851.0, 2.0, 3.04, 0.5, 0.0, 0.0, 1.0, 1.08731, -32.69005, 110.0, 5.0, 1.12, 0.95],
    [2852.0, 1.0, 9.43, 1.0, 0.0, 0.0, 1.0, 1.08625, -33.10514, 110.0, 5.0, 1.12, 0.95],
    [2853.0, 1.0, 23.05, 1.51, 0.0, 0.0, 1.0, 1.09508, -34.01, 110.0, 5.0, 1.12, 0.95],
    [2854.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0964, -33.18889, 110.0, 5.0, 1.12, 0.95],
    [2855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09636, -33.20747, 110.0, 5.0, 1.12, 0.95],
    [2856.0, 1.0, 0.0, 0.0, 0.0, 60.0, 1.0, 1.05009, -33.56027, 16.0, 5.0, 1.25, 0.75],
    [2857.0, 2.0, 8.38, 1.51, 0.0, 0.0, 1.0, 1.09946, -33.32614, 110.0, 5.0, 1.12, 0.95],
    [2858.0, 1.0, 8.38, 2.01, 0.0, 0.0, 1.0, 1.09947, -33.33066, 110.0, 5.0, 1.12, 0.95],
    [2859.0, 1.0, 9.43, 2.01, 0.0, 0.0, 1.0, 1.08283, -32.78114, 110.0, 5.0, 1.12, 0.95],
    [2860.0, 1.0, 18.34, 2.51, 0.0, 0.0, 1.0, 1.10096, -33.08631, 110.0, 5.0, 1.12, 0.95],
    [2861.0, 1.0, 23.05, 6.03, 0.0, 0.0, 1.0, 1.09344, -33.80175, 110.0, 5.0, 1.12, 0.95],
    [2862.0, 2.0, 9.43, 2.01, 0.0, 0.0, 1.0, 1.08391, -30.19233, 110.0, 5.0, 1.12, 0.95],
    [2863.0, 1.0, 11.53, 3.01, 0.0, 0.0, 1.0, 1.09842, -33.39617, 110.0, 5.0, 1.12, 0.95],
    [2864.0, 1.0, 26.2, 2.01, 0.0, 0.0, 1.0, 1.08329, -33.91966, 110.0, 5.0, 1.12, 0.95],
    [2865.0, 1.0, 6.29, 2.01, 0.0, 0.0, 1.0, 1.0758, -34.91878, 110.0, 5.0, 1.12, 0.95],
    [2866.0, 1.0, 3.98, 1.21, 0.0, 0.0, 1.0, 1.0792, -33.51647, 110.0, 5.0, 1.12, 0.95],
    [2867.0, 1.0, 20.96, 4.52, 0.0, 0.0, 1.0, 1.11569, -30.23544, 110.0, 5.0, 1.12, 0.95],
    [2868.0, 1.0, 8.38, 2.51, 0.0, 0.0, 1.0, 1.09455, -33.71846, 110.0, 5.0, 1.12, 0.95],
    [2869.0, 2.0, 15.72, 3.52, 0.0, 0.0, 1.0, 1.09447, -33.73459, 110.0, 5.0, 1.12, 0.95],
    [2870.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09634, -33.54363, 110.0, 5.0, 1.12, 0.95],
    [2871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09625, -33.55784, 110.0, 5.0, 1.12, 0.95],
    [2872.0, 1.0, 8.49, 2.01, 0.0, 0.0, 1.0, 1.08039, -23.72688, 110.0, 5.0, 1.12, 0.95],
    [2873.0, 1.0, 7.33, 2.01, 0.0, 0.0, 1.0, 1.08039, -23.71821, 110.0, 5.0, 1.12, 0.95],
    [2874.0, 1.0, 16.77, 5.02, 0.0, 0.0, 1.0, 1.09867, -33.35226, 110.0, 5.0, 1.12, 0.95],
    [2875.0, 1.0, 0.1, 0.0, 0.0, 0.0, 1.0, 1.08877, -32.48662, 110.0, 5.0, 1.12, 0.95],
    [2876.0, 1.0, 3.67, 0.5, 0.0, 0.0, 1.0, 1.08576, -31.51958, 110.0, 5.0, 1.12, 0.95],
    [2877.0, 1.0, 14.67, 6.03, 0.0, 0.0, 1.0, 1.09362, -23.68286, 110.0, 5.0, 1.12, 0.95],
    [2878.0, 1.0, 14.67, 4.02, 0.0, 0.0, 1.0, 1.06021, -35.738, 110.0, 5.0, 1.12, 0.95],
    [2879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06027, -35.73326, 110.0, 5.0, 1.12, 0.95],
    [2880.0, 1.0, 5.24, 1.0, 0.0, 0.0, 1.0, 1.08329, -34.15747, 110.0, 5.0, 1.12, 0.95],
    [2881.0, 1.0, 5.24, 1.0, 0.0, 0.0, 1.0, 1.09144, -33.4996, 110.0, 5.0, 1.12, 0.95],
    [2882.0, 1.0, 8.38, 2.01, 0.0, 0.0, 1.0, 1.09426, -34.09222, 110.0, 5.0, 1.12, 0.95],
    [2883.0, 1.0, 3.14, 1.0, 0.0, 0.0, 1.0, 1.06127, -35.36751, 110.0, 5.0, 1.12, 0.95],
    [2884.0, 1.0, 5.76, 1.0, 0.0, 0.0, 1.0, 1.07799, -35.46802, 110.0, 5.0, 1.12, 0.95],
    [2885.0, 1.0, 6.81, 0.8, 0.0, 0.0, 1.0, 1.10002, -33.31844, 110.0, 5.0, 1.12, 0.95],
    [2886.0, 1.0, 16.77, 3.01, 0.0, 0.0, 1.0, 1.09688, -33.79366, 110.0, 5.0, 1.12, 0.95],
    [2887.0, 1.0, 7.13, 2.81, 0.0, 0.0, 1.0, 1.10016, -31.02349, 110.0, 5.0, 1.12, 0.95],
    [2888.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10013, -31.02244, 110.0, 5.0, 1.12, 0.95],
    [2889.0, 1.0, 7.86, 1.71, 0.0, 0.0, 1.0, 1.07604, -24.61391, 110.0, 5.0, 1.12, 0.95],
    [2890.0, 2.0, 4.19, 1.0, 0.0, 0.0, 1.0, 1.06872, -35.26172, 110.0, 5.0, 1.12, 0.95],
    [2891.0, 1.0, 3.98, 1.0, 0.0, 0.0, 1.0, 1.10177, -31.28679, 110.0, 5.0, 1.12, 0.95],
    [2892.0, 1.0, 0.1, 0.1, 0.0, 0.0, 1.0, 1.08425, -31.34275, 110.0, 5.0, 1.12, 0.95],
    [2893.0, 2.0, 21.38, 5.02, 0.0, 0.0, 1.0, 1.09205, -33.93093, 110.0, 5.0, 1.12, 0.95],
    [2894.0, 1.0, 7.33, 2.01, 0.0, 0.0, 1.0, 1.1128, -30.82729, 110.0, 5.0, 1.12, 0.95],
    [2895.0, 1.0, 11.53, 3.01, 0.0, 0.0, 1.0, 1.10413, -30.64062, 110.0, 5.0, 1.12, 0.95],
    [2896.0, 1.0, 18.34, 4.32, 0.0, 0.0, 1.0, 1.07892, -23.97119, 110.0, 5.0, 1.12, 0.95],
    [2897.0, 2.0, 23.58, 16.38, 0.0, 0.0, 1.0, 1.09943, -33.03506, 110.0, 5.0, 1.12, 0.95],
    [2898.0, 1.0, 20.96, 8.34, 0.0, 0.0, 1.0, 1.09747, -33.16534, 110.0, 5.0, 1.12, 0.95],
    [2899.0, 2.0, 22.01, 4.52, 0.0, 0.0, 1.0, 1.06162, -35.27107, 110.0, 5.0, 1.12, 0.95],
    [2900.0, 1.0, 19.91, 8.04, 0.0, 0.0, 1.0, 1.08268, -33.50418, 110.0, 5.0, 1.12, 0.95],
    [2901.0, 1.0, 23.05, 5.02, 0.0, 0.0, 1.0, 1.08324, -32.15107, 110.0, 5.0, 1.12, 0.95],
    [2902.0, 1.0, 5.24, 1.51, 0.0, 0.0, 1.0, 1.066, -37.60426, 110.0, 5.0, 1.12, 0.95],
    [2903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11993, -29.09325, 110.0, 5.0, 1.12, 0.95],
    [2904.0, 1.0, 18.02, 5.83, 0.0, 0.0, 1.0, 1.1058, -30.62851, 110.0, 5.0, 1.12, 0.95],
    [2905.0, 1.0, 12.57, 3.01, 0.0, 0.0, 1.0, 1.08757, -32.52341, 110.0, 5.0, 1.12, 0.95],
    [2906.0, 1.0, 4.19, 1.11, 0.0, 0.0, 1.0, 1.08883, -32.25141, 110.0, 5.0, 1.12, 0.95],
    [2907.0, 1.0, 24.63, 6.03, 0.0, 0.0, 1.0, 1.11488, -29.52187, 110.0, 5.0, 1.12, 0.95],
    [2908.0, 2.0, 13.41, 5.53, 0.0, 0.0, 1.0, 1.09627, -33.02376, 110.0, 5.0, 1.12, 0.95],
    [2909.0, 1.0, 13.83, 4.42, 0.0, 0.0, 1.0, 1.0799, -31.87436, 110.0, 5.0, 1.12, 0.95],
    [2910.0, 1.0, 5.66, 1.71, 0.0, 0.0, 1.0, 1.11211, -29.8989, 110.0, 5.0, 1.12, 0.95],
    [2911.0, 1.0, 15.72, 3.01, 0.0, 0.0, 1.0, 1.0786, -24.27537, 110.0, 5.0, 1.12, 0.95],
    [2912.0, 1.0, 10.48, 2.01, 0.0, 0.0, 1.0, 1.07858, -24.26534, 110.0, 5.0, 1.12, 0.95],
    [2913.0, 1.0, 12.57, 4.32, 0.0, 0.0, 1.0, 1.11633, -29.1923, 110.0, 5.0, 1.12, 0.95],
    [2914.0, 1.0, 3.14, 0.5, 0.0, 0.0, 1.0, 1.05001, -38.45373, 110.0, 5.0, 1.12, 0.95],
    [2915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05006, -38.44431, 110.0, 5.0, 1.12, 0.95],
    [2916.0, 1.0, 13.62, 0.5, 0.0, 0.0, 1.0, 1.05238, -38.14046, 110.0, 5.0, 1.12, 0.95],
    [2917.0, 1.0, 12.57, 0.5, 0.0, 0.0, 1.0, 1.07568, -36.00113, 110.0, 5.0, 1.12, 0.95],
    [2918.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.083, -32.55004, 110.0, 5.0, 1.12, 0.95],
    [2919.0, 1.0, 8.59, 2.01, 0.0, 0.0, 1.0, 1.08295, -32.60953, 110.0, 5.0, 1.12, 0.95],
    [2920.0, 2.0, 23.58, 5.53, 0.0, 0.0, 1.0, 1.08325, -32.16873, 110.0, 5.0, 1.12, 0.95],
    [2921.0, 1.0, 4.72, 0.5, 0.0, 0.0, 1.0, 1.07901, -32.18166, 110.0, 5.0, 1.12, 0.95],
    [2922.0, 1.0, 3.67, 0.5, 0.0, 0.0, 1.0, 1.04133, -39.2604, 110.0, 5.0, 1.12, 0.95],
    [2923.0, 1.0, 11.0, 2.01, 0.0, 0.0, 1.0, 1.04592, -37.54146, 110.0, 5.0, 1.12, 0.95],
    [2924.0, 2.0, 7.86, 2.01, 0.0, 0.0, 1.0, 1.05437, -36.99783, 110.0, 5.0, 1.12, 0.95],
    [2925.0, 1.0, 9.43, 2.01, 0.0, 0.0, 1.0, 1.08036, -32.05252, 110.0, 5.0, 1.12, 0.95],
    [2926.0, 1.0, 8.91, 1.0, 0.0, 0.0, 1.0, 1.07887, -32.53903, 110.0, 5.0, 1.12, 0.95],
    [2927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08691, -31.46303, 110.0, 5.0, 1.12, 0.95],
    [2928.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08689, -31.49375, 110.0, 5.0, 1.12, 0.95],
    [2929.0, 2.0, 12.57, 1.0, 0.0, 0.0, 1.0, 1.08185, -32.49163, 110.0, 5.0, 1.12, 0.95],
    [2930.0, 1.0, 12.57, 1.0, 0.0, 0.0, 1.0, 1.0819, -32.49052, 110.0, 5.0, 1.12, 0.95],
    [2931.0, 1.0, 7.23, 2.71, 0.0, 0.0, 1.0, 1.10856, -30.18464, 110.0, 5.0, 1.12, 0.95],
    [2932.0, 1.0, 24.1, 2.41, 0.0, 0.0, 1.0, 1.09354, -34.17139, 110.0, 5.0, 1.12, 0.95],
    [2933.0, 1.0, 0.63, 0.1, 0.0, 0.0, 1.0, 1.09362, -33.87317, 110.0, 5.0, 1.12, 0.95],
    [2934.0, 2.0, 32.49, 3.52, 0.0, 0.0, 1.0, 1.05752, -36.69531, 110.0, 5.0, 1.12, 0.95],
    [2935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05752, -36.69531, 110.0, 5.0, 1.12, 0.95],
    [2936.0, 1.0, 11.53, 1.0, 0.0, 0.0, 1.0, 1.08198, -32.40843, 110.0, 5.0, 1.12, 0.95],
    [2937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0928, -33.79486, 110.0, 5.0, 1.12, 0.95],
    [2938.0, 2.0, 27.77, 5.53, 0.0, 0.0, 1.0, 1.07247, -34.37132, 110.0, 5.0, 1.12, 0.95],
    [2939.0, 1.0, 5.24, 1.51, 0.0, 0.0, 1.0, 1.0838, -33.33881, 110.0, 5.0, 1.12, 0.95],
    [2940.0, 1.0, 6.81, 2.31, 0.0, 0.0, 1.0, 1.10031, -20.76082, 110.0, 5.0, 1.12, 0.95],
    [2941.0, 1.0, 7.33, 2.01, 0.0, 0.0, 1.0, 1.08294, -34.01964, 110.0, 5.0, 1.12, 0.95],
    [2942.0, 1.0, 9.43, 2.01, 0.0, 0.0, 1.0, 1.08728, -32.46034, 110.0, 5.0, 1.12, 0.95],
    [2943.0, 2.0, 105.85, 35.27, 0.0, 0.0, 1.0, 1.11316, -30.84389, 110.0, 5.0, 1.12, 0.95],
    [2944.0, 1.0, 4.4, 1.91, 0.0, 0.0, 1.0, 1.11147, -29.89639, 110.0, 5.0, 1.12, 0.95],
    [2945.0, 1.0, 6.29, 1.61, 0.0, 0.0, 1.0, 1.10954, -30.62732, 110.0, 5.0, 1.12, 0.95],
    [2946.0, 1.0, 28.29, 6.03, 0.0, 0.0, 1.0, 1.0842, -34.24359, 110.0, 5.0, 1.12, 0.95],
    [2947.0, 2.0, 12.36, 3.92, 0.0, 0.0, 1.0, 1.11047, -30.42479, 110.0, 5.0, 1.12, 0.95],
    [2948.0, 1.0, 6.81, 1.21, 0.0, 0.0, 1.0, 1.11067, -30.40447, 110.0, 5.0, 1.12, 0.95],
    [2949.0, 1.0, 7.33, 2.01, 0.0, 0.0, 1.0, 1.08422, -33.31006, 110.0, 5.0, 1.12, 0.95],
    [2950.0, 1.0, 8.59, 2.31, 0.0, 0.0, 1.0, 1.10492, -30.58222, 110.0, 5.0, 1.12, 0.95],
    [2951.0, 1.0, 12.68, 3.22, 0.0, 0.0, 1.0, 1.10731, -30.6347, 110.0, 5.0, 1.12, 0.95],
    [2952.0, 1.0, 20.85, 5.53, 0.0, 0.0, 1.0, 1.10717, -30.60613, 110.0, 5.0, 1.12, 0.95],
    [2953.0, 1.0, 4.61, 1.11, 0.0, 0.0, 1.0, 1.10735, -30.59374, 110.0, 5.0, 1.12, 0.95],
    [2954.0, 2.0, 13.52, 3.32, 0.0, 0.0, 1.0, 1.10075, -31.01908, 110.0, 5.0, 1.12, 0.95],
    [2955.0, 1.0, 15.4, 3.22, 0.0, 0.0, 1.0, 1.09814, -30.9298, 110.0, 5.0, 1.12, 0.95],
    [2956.0, 1.0, 13.62, 3.01, 0.0, 0.0, 1.0, 1.08047, -24.72937, 110.0, 5.0, 1.12, 0.95],
    [2957.0, 1.0, 12.99, 3.32, 0.0, 0.0, 1.0, 1.10671, -30.66736, 110.0, 5.0, 1.12, 0.95],
    [2958.0, 1.0, 12.57, 3.82, 0.0, 0.0, 1.0, 1.06172, -33.6523, 110.0, 5.0, 1.12, 0.95],
    [2959.0, 2.0, 0.01, 0.0, 0.0, 0.0, 1.0, 1.09009, -30.24437, 110.0, 5.0, 1.12, 0.95],
    [2960.0, 2.0, 3.56, 1.51, 0.0, 0.0, 1.0, 1.10207, -30.98022, 110.0, 5.0, 1.12, 0.95],
    [2961.0, 1.0, 12.57, 2.01, 0.0, 0.0, 1.0, 1.08478, -31.63505, 110.0, 5.0, 1.12, 0.95],
    [2962.0, 1.0, 4.19, 0.5, 0.0, 0.0, 1.0, 1.07688, -32.61529, 110.0, 5.0, 1.12, 0.95],
    [2963.0, 1.0, 15.19, 4.62, 0.0, 0.0, 1.0, 1.10209, -30.53582, 110.0, 5.0, 1.12, 0.95],
    [2964.0, 2.0, 22.01, 6.03, 0.0, 0.0, 1.0, 1.08448, -30.98533, 110.0, 5.0, 1.12, 0.95],
    [2965.0, 1.0, 26.2, 4.02, 0.0, 0.0, 1.0, 1.08121, -31.6291, 110.0, 5.0, 1.12, 0.95],
    [2966.0, 2.0, 9.43, 0.4, 0.0, 0.0, 1.0, 1.07773, -31.56622, 110.0, 5.0, 1.12, 0.95],
    [2967.0, 1.0, 26.2, 4.52, 0.0, 0.0, 1.0, 1.08506, -33.83914, 110.0, 5.0, 1.12, 0.95],
    [2968.0, 2.0, 6.6, 3.82, 0.0, 0.0, 1.0, 1.11129, -28.81926, 110.0, 5.0, 1.12, 0.95],
    [2969.0, 1.0, 13.41, 7.44, 0.0, 0.0, 1.0, 1.11117, -28.82201, 110.0, 5.0, 1.12, 0.95],
    [2970.0, 1.0, 12.57, 4.02, 0.0, 0.0, 1.0, 1.09763, -31.39722, 110.0, 5.0, 1.12, 0.95],
    [2971.0, 1.0, 23.05, 6.33, 0.0, 0.0, 1.0, 1.10353, -28.98654, 110.0, 5.0, 1.12, 0.95],
    [2972.0, 2.0, 15.38, 3.97, 0.0, 0.0, 1.0, 1.10733, -28.61667, 110.0, 5.0, 1.12, 0.95],
    [2973.0, 2.0, 0.5, 0.15, 0.0, 0.0, 1.0, 1.10722, -28.62496, 110.0, 5.0, 1.12, 0.95],
    [2974.0, 1.0, 16.03, 4.02, 0.0, 0.0, 1.0, 1.10472, -29.02888, 110.0, 5.0, 1.12, 0.95],
    [2975.0, 1.0, 7.86, 0.7, 0.0, 0.0, 1.0, 1.09395, -34.11179, 110.0, 5.0, 1.12, 0.95],
    [2976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09255, -34.12888, 110.0, 5.0, 1.12, 0.95],
    [2977.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08577, -31.51847, 110.0, 5.0, 1.12, 0.95],
    [2978.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09398, -34.1094, 110.0, 5.0, 1.12, 0.95],
    [2979.0, 1.0, 22.01, 5.02, 0.0, 0.0, 1.0, 1.1193, -28.9646, 110.0, 5.0, 1.12, 0.95],
    [2980.0, 1.0, 22.01, 5.02, 0.0, 0.0, 1.0, 1.11929, -28.97624, 110.0, 5.0, 1.12, 0.95],
    [2981.0, 1.0, 2.1, 0.8, 0.0, 0.0, 1.0, 1.11967, -28.9127, 110.0, 5.0, 1.12, 0.95],
    [2982.0, 1.0, 13.62, 2.51, 0.0, 0.0, 1.0, 1.10054, -33.15754, 110.0, 5.0, 1.12, 0.95],
    [2983.0, 1.0, 15.72, 3.01, 0.0, 0.0, 1.0, 1.09969, -33.46311, 110.0, 5.0, 1.12, 0.95],
    [2984.0, 2.0, 40.87, 11.86, 0.0, 0.0, 1.0, 1.10888, -28.92563, 110.0, 5.0, 1.12, 0.95],
    [2985.0, 1.0, 35.21, 9.65, 0.0, 0.0, 1.0, 1.10878, -28.93883, 110.0, 5.0, 1.12, 0.95],
    [2986.0, 1.0, 7.86, 0.5, 0.0, 0.0, 1.0, 1.02658, -40.73968, 110.0, 5.0, 1.12, 0.95],
    [2987.0, 1.0, 29.34, 18.09, 0.0, 0.0, 1.0, 1.05913, -35.38178, 110.0, 5.0, 1.12, 0.95],
    [2988.0, 1.0, 17.29, 3.22, 0.0, 0.0, 1.0, 1.06531, -24.72224, 110.0, 5.0, 1.12, 0.95],
    [2989.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08438, -30.13716, 110.0, 5.0, 1.12, 0.95],
    [2990.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08434, -30.12124, 110.0, 5.0, 1.12, 0.95],
    [2991.0, 2.0, 14.67, 4.52, 0.0, 0.0, 1.0, 1.09582, -31.54591, 110.0, 5.0, 1.12, 0.95],
    [2992.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09587, -31.53525, 110.0, 5.0, 1.12, 0.95],
    [2993.0, 1.0, 4.09, 1.41, 0.0, 0.0, 1.0, 1.10603, -28.77086, 110.0, 5.0, 1.12, 0.95],
    [2994.0, 2.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.09505, -32.81804, 110.0, 5.0, 1.12, 0.95],
    [2995.0, 2.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.09508, -32.83811, 110.0, 5.0, 1.12, 0.95],
    [2996.0, 1.0, 2.1, 0.5, 0.0, 0.0, 1.0, 1.09188, -33.35973, 110.0, 5.0, 1.12, 0.95],
    [2997.0, 1.0, 16.0, 6.0, 0.0, 0.0, 0.0, 1.07863, -5.16473, 110.0, 0.0, 1.12, 0.95],
    [2998.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07871, -5.15829, 110.0, 0.0, 1.12, 0.95],
    [2999.0, 1.0, 33.0, 12.0, 0.0, 0.0, 0.0, 1.07742, -5.25081, 110.0, 0.0, 1.12, 0.95],
    [3000.0, 1.0, 16.0, 6.0, 0.0, 0.0, 0.0, 1.07743, -5.24895, 110.0, 0.0, 1.12, 0.95],
    [3001.0, 1.0, 50.0, 14.0, 0.0, 0.0, 0.0, 1.03081, -18.34894, 110.0, 0.0, 1.12, 0.95],
    [3002.0, 1.0, 50.0, 14.0, 0.0, 0.0, 0.0, 1.02923, -18.59734, 110.0, 0.0, 1.12, 0.95],
    [3003.0, 1.0, 25.0, 10.0, 0.0, 0.0, 0.0, 1.05875, -6.78523, 110.0, 0.0, 1.12, 0.95],
    [3004.0, 1.0, 65.0, 26.0, 0.0, 0.0, 0.0, 1.0496, -7.42809, 110.0, 0.0, 1.12, 0.95],
    [3005.0, 2.0, 0.01, 0.01, 0.0, 0.0, 1.0, 1.07144, -34.36389, 110.0, 5.0, 1.12, 0.95],
    [3006.0, 2.0, 355.35, 0.0, 0.0, 0.0, 0.0, 1.04526, -9.54214, 400.0, 0.0, 1.05, 0.95],
    [3007.0, 2.0, 246.29, 0.0, 0.0, 0.0, 0.0, 1.08868, -6.31139, 220.0, 0.0, 1.11, 0.95],
    [3008.0, 2.0, 603.75, 0.0, 0.0, 0.0, 0.0, 1.03223, -8.95252, 400.0, 0.0, 1.05, 0.95],
    [3010.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05, -7.52711, 400.0, 0.0, 1.05, 0.95],
    [3011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.11, -32.39185, 220.0, 0.0, 1.11, 0.95],
    [3012.0, 2.0, 589.51, 0.0, 0.0, 0.0, 0.0, 1.03018, -16.39901, 400.0, 0.0, 1.05, 0.95],
    [3013.0, 1.0, 2.01, 1.0, 0.0, 0.0, 1.0, 1.107, -30.66734, 110.0, 5.0, 1.12, 0.95]
  ],
  "gen": [
    [24.0, 110.0, 85.19, 140.0, -49.0, 1.08673, 235.3, 1.0, 221.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [25.0, 135.0, -22.0, 124.0, -22.0, 1.08668, 235.3, 1.0, 200.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [37.0, 370.0, 74.67, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [37.0, 370.0, 74.67, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [38.0, 370.0, 16.41, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [38.0, 370.0, 16.41, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [39.0, 370.0, 97.0, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [40.0, 370.0, 69.26, 190.0, -19.0, 1.04749, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [40.0, 370.0, 69.26, 190.0, -19.0, 1.04749, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [40.0, 370.0, 69.26, 190.0, -19.0, 1.04749, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [41.0, 370.0, -18.99, 190.0, -19.0, 1.04746, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [41.0, 370.0, -18.99, 190.0, -19.0, 1.04746, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [41.0, 370.0, -18.99, 190.0, -19.0, 1.04746, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [57.0, 111.38, 41.84, 152.0, -33.0, 1.10173, 235.0, 1.0, 215.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [57.0, 126.35, 41.84, 152.0, -33.0, 1.10173, 235.0, 1.0, 220.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [58.0, 164.41, 85.9, 149.0, -33.0, 1.10171, 235.0, 1.0, 225.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [58.0, 0.0, 0.0, 149.0, -33.0, 1.0, 235.0, 0.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [58.0, 153.88, 85.9, 149.0, -33.0, 1.10171, 235.0, 1.0, 225.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [59.0, 110.0, 29.72, 149.0, -33.0, 1.10172, 235.0, 1.0, 225.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [60.0, 535.0, 177.45, 363.0, -47.0, 1.05, 588.0, 1.0, 535.0, 255.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [61.0, 560.0, 36.63, 348.0, -100.0, 1.05, 588.0, 1.0, 560.0, 250.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [70.0, 129.0, -6.0, 105.0, -11.0, 1.10839, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [71.0, 129.0, 55.33, 105.0, -11.0, 1.10837, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [71.0, 0.0, 0.0, 99.0, -10.0, 1.0, 235.0, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [72.0, 0.0, 0.0, 105.0, -11.0, 1.0, 235.0, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [72.0, 129.0, -11.0, 105.0, -11.0, 1.04326, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [73.0, 129.0, -10.0, 99.0, -10.0, 1.04328, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [73.0, 129.0, -11.0, 105.0, -11.0, 1.04328, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [74.0, 112.0, 60.0, 60.0, 0.0, 1.09864, 120.0, 1.0, 112.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [94.0, 220.0, 95.65, 131.0, -6.0, 1.10879, 270.6, 1.0, 220.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [94.0, 225.0, 95.65, 131.0, -6.0, 1.10879, 270.6, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [95.0, 225.0, 72.13, 131.0, -6.0, 1.11, 270.6, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [95.0, 225.0, 72.13, 131.0, -6.0, 1.11, 270.6, 1.0, 225.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [95.0, 225.0, 72.13, 131.0, -6.0, 1.11, 270.6, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [98.0, 383.0, 36.08, 213.0, -31.0, 1.05, 426.0, 1.0, 383.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [98.0, 380.0, 21.68, 119.0, -31.0, 1.05, 435.3, 1.0, 380.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [115.0, 12.0, 0.0, 0.0, 0.0, 1.10086, 12.0, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [115.0, 6.0, 0.0, 0.0, 0.0, 1.10086, 6.0, 1.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [121.0, 0.0, 0.0, 120.0, -10.0, 1.0, 270.6, 0.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [122.0, 225.0, 61.33, 120.0, -10.0, 1.11, 270.6, 1.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [123.0, 120.0, 66.3, 73.0, -1.0, 1.10998, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [124.0, 120.0, 16.34, 73.0, -1.0, 1.11, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [134.0, 0.0, 0.0, 80.0, 0.0, 1.0, 150.0, 0.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [135.0, 120.0, 80.0, 80.0, 0.0, 1.10756, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [136.0, 80.0, 31.0, 31.0, 0.0, 1.09273, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [144.0, 215.0, 44.29, 135.0, -35.0, 1.10995, 270.6, 1.0, 215.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [145.0, 215.0, 41.96, 135.0, -35.0, 1.11, 270.6, 1.0, 215.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [145.0, 225.0, 43.99, 140.0, -35.0, 1.11, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [146.0, 225.0, -36.0, 140.0, -36.0, 1.03968, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [146.0, 220.0, -36.0, 137.0, -36.0, 1.03968, 270.6, 1.0, 220.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [152.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [152.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [153.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [153.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [154.0, 120.0, 85.0, 85.0, -15.0, 1.0886, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [155.0, 120.0, 85.0, 85.0, -15.0, 1.0886, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [155.0, 0.0, 0.0, 85.0, -15.0, 1.0, 150.0, 0.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [169.0, 0.0, 0.0, 25.0, 0.0, 1.0, 51.4, 0.0, 50.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [170.0, 0.0, 0.0, 90.0, -15.0, 1.0, 150.0, 0.0, 120.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [170.0, 0.0, 0.0, 25.0, 0.0, 1.0, 51.4, 0.0, 50.0, 45.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [172.0, 100.0, 119.0, 119.0, -31.0, 1.10415, 252.4, 1.0, 232.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [172.0, 0.0, 0.0, 111.0, -21.0, 1.0, 237.5, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [173.0, 0.0, 0.0, 111.0, -21.0, 1.0, 237.5, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [173.0, 0.0, 0.0, 102.0, -15.0, 1.0, 252.4, 0.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [174.0, 90.0, -15.0, 102.0, -15.0, 1.03614, 252.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [175.0, 90.0, 62.7, 102.0, -15.0, 1.03615, 252.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [175.0, 100.0, 56.73, 93.0, -10.0, 1.03615, 252.4, 1.0, 232.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [180.0, 261.0, 99.0, 127.0, -35.0, 1.11, 287.3, 1.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [180.0, 261.0, 99.0, 127.0, -35.0, 1.11, 287.3, 1.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [181.0, 206.0, 103.0, 103.0, -17.0, 1.11, 238.4, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [181.0, 261.0, 127.0, 127.0, -35.0, 1.11, 287.3, 1.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [182.0, 235.0, 10.81, 145.0, -38.0, 1.11, 263.9, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [182.0, 235.0, 10.81, 145.0, -38.0, 1.11, 263.9, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [183.0, 206.0, 103.0, 103.0, -17.0, 1.0494, 238.4, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [183.0, 206.0, 103.0, 103.0, -17.0, 1.0494, 238.4, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [191.0, 200.0, 104.0, 104.0, -23.0, 1.08298, 233.2, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [192.0, 200.0, 104.0, 104.0, -23.0, 1.08268, 233.2, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [192.0, 0.0, 0.0, 104.0, -23.0, 1.0, 233.2, 0.0, 200.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [192.0, 0.0, 0.0, 104.0, -23.0, 1.0, 233.2, 0.0, 200.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [193.0, 464.0, 294.0, 294.0, -259.0, 1.03244, 464.0, 1.0, 464.0, 208.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [208.0, 188.0, 100.0, 100.0, 0.0, 1.06751, 218.3, 1.0, 188.0, 76.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [240.0, 179.0, -62.0, 105.0, -62.0, 1.02222, 209.0, 1.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [240.0, 179.0, -62.0, 105.0, -62.0, 1.02222, 209.0, 1.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [240.0, 0.0, 0.0, 160.0, -100.0, 1.0, 209.0, 0.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [241.0, 179.0, -19.63, 160.0, -100.0, 1.02222, 209.0, 1.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [244.0, 220.0, 10.07, 100.0, 0.0, 1.11, 177.1, 1.0, 220.0, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 55.0, 20.0, 20.0, 0.0, 1.10528, 78.8, 1.0, 55.0, 23.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 50.0, 20.0, 20.0, 0.0, 1.10528, 68.8, 1.0, 50.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 50.0, 20.0, 20.0, 0.0, 1.10528, 68.8, 1.0, 50.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 23.0, 20.0, 20.0, 0.0, 1.10528, 27.6, 1.0, 23.0, 7.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [267.0, 2.1, 1.0, 1.0, 0.0, 1.05826, 0.7, 1.0, 2.1, 0.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [268.0, 2.1, 1.0, 1.0, 0.0, 1.07506, 0.7, 1.0, 2.1, 0.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [278.0, 0.0, 0.0, 5.0, 0.0, 1.0, 10.3, 0.0, 7.15, 5.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [279.0, 0.0, 0.0, 5.0, 0.0, 1.0, 10.3, 0.0, 7.15, 5.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.75, 3.75, 0.0, 1.09445, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.75, 3.75, 0.0, 1.09445, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.75, 3.75, 0.0, 1.09445, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.75, 3.75, 0.0, 1.09445, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [310.0, 370.0, 190.0, 190.0, -19.0, 1.0, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [316.0, 0.0, 0.0, 2.0, 0.0, 1.0, 4.0, 0.0, 5.73, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [316.0, 0.0, 0.0, 2.0, 0.0, 1.0, 4.0, 0.0, 5.73, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [376.0, 6.6, 5.0, 5.0, 0.0, 1.10193, 8.4, 1.0, 6.6, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [379.0, 0.9, 1.0, 1.0, 0.0, 1.11132, 0.9, 1.0, 0.9, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [379.0, 0.9, 1.0, 1.0, 0.0, 1.11132, 0.9, 1.0, 0.9, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [379.0, 0.9, 1.0, 1.0, 0.0, 1.11132, 0.9, 1.0, 0.9, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [383.0, 27.0, 7.0, 7.0, 0.0, 1.11054, 31.3, 1.0, 27.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [383.0, 30.0, 7.0, 7.0, 0.0, 1.11054, 39.0, 1.0, 30.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [383.0, 30.0, 6.0, 6.0, 0.0, 1.11054, 40.6, 1.0, 30.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [384.0, 55.0, 15.0, 15.0, 0.0, 1.11743, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [384.0, 55.0, 15.0, 15.0, 0.0, 1.11743, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [385.0, 40.0, 6.11, 15.0, 0.0, 1.11752, 48.5, 1.0, 40.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [385.0, 55.0, 6.11, 15.0, 0.0, 1.11752, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [387.0, 50.0, 20.0, 20.0, 0.0, 1.1113, 68.8, 1.0, 50.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [387.0, 100.0, 20.0, 20.0, 0.0, 1.1113, 147.0, 1.0, 100.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [388.0, 60.0, 40.0, 40.0, 0.0, 1.11386, 68.8, 1.0, 60.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [399.0, 2.75, 3.0, 3.0, 0.0, 1.10799, 3.8, 1.0, 2.75, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [433.0, 1.65, 1.0, 1.0, 0.0, 1.09946, 1.9, 1.0, 1.65, 1.35, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [455.0, 51.5, 8.22, 57.0, -22.0, 1.11245, 68.8, 1.0, 51.5, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [456.0, 55.0, 8.37, 57.0, -22.0, 1.11895, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [457.0, 55.0, 14.8, 57.0, -22.0, 1.11707, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [457.0, 77.0, 17.33, 71.0, -28.0, 1.11707, 87.5, 1.0, 77.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [458.0, 55.0, 8.56, 57.0, -22.0, 1.11493, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [458.0, 55.0, 8.56, 57.0, -22.0, 1.11493, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [478.0, 120.0, 73.47, 137.0, -47.0, 1.11867, 235.3, 1.0, 226.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [478.0, 12.0, 6.16, 12.0, 0.0, 1.11867, 48.5, 1.0, 25.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [479.0, 10.0, 12.0, 12.0, 0.0, 1.10485, 48.5, 1.0, 17.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [482.0, 4.4, 2.0, 2.0, 0.0, 1.10618, 5.6, 1.0, 4.4, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [500.0, 0.34, 0.2, 0.2, 0.0, 1.09306, 0.4, 1.0, 0.34, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [522.0, 6.6, 4.0, 4.0, 0.0, 1.10119, 8.4, 1.0, 6.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [527.0, 3.41, 3.0, 3.0, 0.0, 1.11076, 4.6, 1.0, 3.41, 2.79, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [532.0, 6.5, 4.59, 4.7, 3.8, 1.10157, 6.5, 1.0, 6.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [532.0, 6.5, 4.59, 4.7, 3.8, 1.10157, 6.5, 1.0, 6.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [532.0, 6.5, 4.59, 4.7, 3.8, 1.10157, 6.5, 1.0, 6.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [543.0, 2.97, 2.0, 2.0, 0.0, 1.06077, 4.1, 1.0, 2.97, 2.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [572.0, 0.0, 0.0, 2.0, 0.0, 1.0, 4.6, 0.0, 3.52, 2.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [597.0, 1.7, 0.7, 0.7, 0.0, 1.08723, 1.9, 1.0, 1.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [597.0, 0.0, 0.0, 0.7, 0.0, 1.0, 1.9, 0.0, 1.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [603.0, 4.4, 3.0, 3.0, 0.0, 1.11189, 5.6, 1.0, 4.4, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 52.0, 16.51, 35.0, 2.0, 1.11956, 62.5, 1.0, 52.0, 37.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 30.0, 11.7, 23.0, 2.0, 1.11956, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 105.0, 34.77, 85.0, 6.0, 1.11956, 150.0, 1.0, 105.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 105.0, 34.77, 85.0, 6.0, 1.11956, 150.0, 1.0, 105.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 30.0, 11.81, 23.0, 2.0, 1.12, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 30.0, 11.81, 23.0, 2.0, 1.12, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 30.0, 12.67, 25.0, 2.0, 1.12, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 125.0, 35.77, 85.0, 6.0, 1.12, 150.0, 1.0, 125.0, 68.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 105.0, 35.77, 85.0, 6.0, 1.12, 150.0, 1.0, 105.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [692.0, 1.54, 0.7, 0.7, 0.0, 1.09872, 1.9, 1.0, 1.54, 1.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [694.0, 1.4, 1.0, 1.0, 0.0, 1.08197, 3.8, 1.0, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [700.0, 35.0, 18.0, 18.0, 2.0, 1.11463, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [700.0, 20.0, 30.0, 30.0, 2.0, 1.11463, 37.5, 1.0, 20.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 35.0, 18.0, 18.0, 2.0, 1.11138, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 35.0, 18.0, 18.0, 2.0, 1.11138, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 35.0, 18.0, 18.0, 2.0, 1.11138, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 97.0, 65.0, 65.0, 6.0, 1.11138, 121.3, 1.0, 97.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [702.0, 35.0, 18.0, 18.0, 2.0, 1.11468, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [702.0, 30.0, 18.0, 18.0, 2.0, 1.11468, 37.5, 1.0, 30.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [702.0, 28.0, 14.0, 14.0, 2.0, 1.11468, 31.5, 1.0, 28.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [735.0, 8.0, 4.0, 4.0, 0.0, 1.0952, 5.3, 1.0, 8.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [735.0, 2.0, 2.0, 2.0, 0.0, 1.0952, 2.0, 1.0, 2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [752.0, 4.4, 0.2, 4.5, 0.2, 1.09731, 5.8, 1.0, 4.4, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [766.0, 2.7, 0.0, 0.0, 0.0, 1.09745, 5.8, 1.0, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [775.0, 4.9, 0.0, 0.0, 0.0, 1.09432, 4.0, 1.0, 4.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [798.0, 93.0, 14.74, 30.0, 0.0, 1.11549, 65.0, 1.0, 93.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [798.0, 35.9, 14.74, 30.0, 0.0, 1.11549, 65.0, 1.0, 35.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [801.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.4, 0.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [808.0, 6.0, 0.0, 0.0, 0.0, 1.09831, 4.7, 1.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [809.0, 6.0, 0.0, 0.0, 0.0, 1.09858, 5.8, 1.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [846.0, 130.0, 37.67, 149.0, -33.0, 1.12, 235.0, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [847.0, 180.38, 76.49, 149.0, -33.0, 1.12, 235.0, 1.0, 225.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [854.0, 2.5, 0.0, 0.0, 0.0, 1.07804, 3.0, 1.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [860.0, 12.0, 0.0, 0.0, 0.0, 1.09667, 12.4, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [870.0, 170.0, 30.0, 30.0, 0.0, 1.11642, 167.6, 1.0, 170.0, 66.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [870.0, 61.0, 30.0, 30.0, 0.0, 1.11642, 71.6, 1.0, 61.0, 34.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [876.0, 21.0, 0.0, 0.0, 0.0, 1.10874, 8.3, 1.0, 21.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [890.0, 7.0, 0.0, 0.0, 0.0, 1.1085, 5.6, 1.0, 7.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [893.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [908.0, 30.4, 0.0, 0.0, 0.0, 1.10489, 3.0, 1.0, 30.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [913.0, 2.0, 0.0, 0.0, 0.0, 1.06654, 0.0, 1.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [918.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [929.0, 0.0, 0.0, 0.0, 0.0, 1.0, 2.1, 0.0, 2.02, 1.34, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [934.0, 129.0, 28.69, 105.0, -11.0, 1.11698, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [936.0, 36.0, 15.64, 30.0, 0.0, 1.09445, 36.8, 1.0, 36.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [939.0, 0.0, 0.0, 0.0, 0.0, 1.0, 2.8, 0.0, 2.68, 1.78, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [959.0, 101.0, 25.6, 30.0, 0.0, 1.10735, 100.8, 1.0, 101.0, 49.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [965.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.7, 0.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [980.0, 12.0, 19.57, 30.0, 0.0, 1.09905, 9.5, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [982.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.6, 0.0, 1.6, 0.91, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [984.0, 6.0, 0.0, 0.0, 0.0, 1.1072, 5.9, 1.0, 6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [989.0, 8.3, 0.0, 0.0, 0.0, 1.09313, 10.9, 1.0, 8.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 68.0, 9.63, 23.0, 0.0, 1.10184, 52.0, 1.0, 68.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 0.0, 0.0, 23.0, 0.0, 1.0, 52.0, 0.0, 68.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 0.0, 0.0, 11.0, 0.0, 1.0, 24.5, 0.0, 31.0, -32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 0.0, 0.0, 10.0, 0.0, 1.0, 24.5, 0.0, 31.0, -32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 0.0, 0.0, 10.0, 0.0, 1.0, 69.0, 0.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 92.0, 40.93, 74.0, -15.0, 1.11496, 57.6, 1.0, 125.0, 92.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 84.0, 54.39, 74.0, -15.0, 1.10191, 57.6, 1.0, 125.0, 84.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 0.0, 0.0, 10.0, 0.0, 1.0, 40.0, 0.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1021.0, 2.5, 0.0, 0.0, 0.0, 1.10219, 3.3, 1.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 3.35, 0.0, 0.0, 0.0, 1.08347, 3.8, 1.0, 3.35, 2.23, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 0.0, 0.0, 0.0, 0.0, 1.0, 25.0, 0.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 25.0, 0.0, 0.0, 0.0, 1.08851, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 31.0, 0.0, 0.0, 0.0, 1.08851, 31.0, 1.0, 31.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 31.0, 0.0, 0.0, 0.0, 1.08851, 31.0, 1.0, 31.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1087.0, 78.0, 30.72, 41.2, 0.0, 1.11915, 92.9, 1.0, 78.0, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 0.0, 0.0, 45.0, -10.0, 1.0, 63.0, 0.0, 48.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 55.0, 14.96, 45.0, -10.0, 1.11135, 69.0, 1.0, 55.0, 42.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 55.0, 35.77, 45.0, -10.0, 1.11269, 69.0, 1.0, 55.0, 42.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1188.0, 113.0, 51.03, 110.0, -40.0, 1.11896, 149.0, 1.0, 113.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 113.0, 66.16, 110.0, -40.0, 1.11854, 149.0, 1.0, 113.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1193.0, 16.8, 0.0, 0.0, 0.0, 1.11298, 16.8, 1.0, 16.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1214.0, 386.0, 150.73, 216.0, 32.0, 1.12, 426.0, 1.0, 386.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1215.0, 383.0, 134.31, 187.0, -31.0, 1.12, 426.0, 1.0, 383.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1219.0, 0.0, 0.0, 0.0, 0.0, 1.0, 6.0, 0.0, 6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1220.0, 135.0, 30.96, 110.0, -40.0, 1.12, 169.4, 1.0, 135.0, 34.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1226.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.8, 0.0, 12.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1226.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.5, 0.0, 12.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1227.0, 20.0, 0.0, 0.0, 0.0, 1.10904, 20.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1227.0, 20.0, 0.0, 0.0, 0.0, 1.10904, 20.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1228.0, 0.0, 0.0, 0.0, 0.0, 1.0, 19.0, 0.0, 19.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1237.0, 24.0, 18.0, 18.0, 9.0, 1.10503, 32.0, 1.0, 24.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1238.0, 0.0, 0.0, 18.0, 9.0, 1.0, 32.0, 0.0, 24.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1239.0, 29.0, 14.0, 14.0, 10.5, 1.10493, 32.2, 1.0, 29.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 50.0, 37.5, 37.5, 16.8, 1.11507, 62.5, 1.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 0.0, 0.0, 37.5, 16.8, 1.0, 62.5, 0.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 0.0, 0.0, 37.5, 16.8, 1.0, 62.5, 0.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1331.0, 50.0, 37.5, 37.5, 16.8, 1.10535, 62.5, 1.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 0.0, 0.0, 0.0, 0.0, 1.0, 25.0, 0.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 0.0, 0.0, 0.0, 0.0, 1.0, 25.0, 0.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 25.0, 0.0, 0.0, 0.0, 1.0866, 25.0, 1.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 25.0, 0.0, 0.0, 0.0, 1.0866, 25.0, 1.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1371.0, 25.0, 0.0, 0.0, 0.0, 1.11621, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1372.0, 25.0, 0.0, 0.0, 0.0, 1.11608, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 25.0, 0.0, 0.0, 0.0, 1.11665, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 0.0, 0.0, 0.0, 0.0, 1.0, 6.0, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1400.0, 70.0, 18.43, 52.5, 0.0, 1.11997, 87.5, 1.0, 70.0, 21.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1401.0, 0.0, 0.0, 42.0, 16.8, 1.0, 62.5, 0.0, 50.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1401.0, 70.0, 52.5, 52.5, 0.0, 1.11405, 87.5, 1.0, 70.0, 21.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1408.0, 50.0, 0.0, 0.0, 0.0, 1.10592, 50.0, 1.0, 50.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 0.0, 0.0, 0.0, 0.0, 1.0, 24.0, 0.0, 24.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 16.5, 0.0, 0.0, 0.0, 1.10917, 16.5, 1.0, 16.5, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 14.6, 0.0, 0.0, 0.0, 1.10912, 14.6, 1.0, 14.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 0.0, 0.0, 0.0, 0.0, 1.0, 14.6, 0.0, 14.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 0.0, 0.0, 0.0, 0.0, 1.0, 14.6, 0.0, 14.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1471.0, 5.5, 0.0, 0.0, 0.0, 1.10014, 5.5, 1.0, 5.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1471.0, 0.0, 0.0, 0.0, 0.0, 1.0, 5.5, 0.0, 5.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 0.0, 0.0, 0.0, 0.0, 1.0, 7.5, 0.0, 7.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 0.0, 0.0, 0.0, 0.0, 1.0, 8.0, 0.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1511.0, 55.0, 25.3, 41.0, -6.5, 1.11226, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1512.0, 230.0, 86.53, 113.0, -5.0, 1.12, 270.6, 1.0, 230.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1513.0, 225.0, 120.0, 120.0, -10.0, 1.11825, 270.6, 1.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 0.0, 0.0, 0.0, 0.0, 1.0, 18.0, 0.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 32.0, 0.0, 0.0, 0.0, 1.09368, 32.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 25.0, 0.0, 0.0, 0.0, 1.09368, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1578.0, 120.0, 73.0, 73.0, -1.0, 1.11095, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1579.0, 120.0, 32.04, 73.0, -1.0, 1.1186, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1580.0, 120.0, 20.31, 73.0, -1.0, 1.11987, 150.0, 1.0, 120.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1580.0, 0.0, 0.0, 73.0, -1.0, 1.0, 150.0, 0.0, 110.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 125.0, 57.78, 83.0, -5.0, 1.12, 150.0, 1.0, 125.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 125.0, 57.78, 83.0, -5.0, 1.12, 150.0, 1.0, 125.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1601.0, 119.0, 49.56, 80.0, -25.0, 1.12, 150.0, 1.0, 119.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1602.0, 117.0, 27.29, 80.0, -25.0, 1.12, 150.0, 1.0, 117.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 110.0, 54.35, 80.0, -25.0, 1.11894, 150.0, 1.0, 110.0, 65.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 100.0, 54.35, 80.0, -25.0, 1.11894, 150.0, 1.0, 100.0, 65.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 0.0, 0.0, 41.2, -13.7, 1.0, 68.8, 0.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 0.0, 0.0, 33.5, 12.0, 1.0, 20.0, 0.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 55.0, 30.98, 41.2, -13.7, 1.0997, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1659.0, 12.0, 0.0, 0.0, 0.0, 1.09764, 12.0, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1659.0, 12.0, 0.0, 0.0, 0.0, 1.09764, 12.0, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1660.0, 4.0, 0.0, 0.0, 0.0, 1.09483, 6.7, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1660.0, 4.0, 0.0, 0.0, 0.0, 1.09483, 6.7, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1661.0, 15.0, 0.0, 0.0, 0.0, 1.10648, 15.0, 1.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1662.0, 22.0, 0.0, 0.0, 0.0, 1.1077, 22.0, 1.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1666.0, 225.0, 45.23, 131.0, -6.0, 1.12, 270.6, 1.0, 225.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 46.0, 34.49, 35.0, -6.0, 1.1012, 53.0, 1.0, 46.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1689.0, 0.0, 0.0, 35.0, -6.0, 1.0, 53.0, 0.0, 46.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 6.78, 9.3, 1.9, 1.10208, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 6.78, 9.3, 1.9, 1.10208, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 6.78, 9.3, 1.9, 1.10208, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 3.8, 0.0, 0.0, 0.0, 1.10208, 3.8, 1.0, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 4.2, 0.0, 0.0, 0.0, 1.10208, 4.2, 1.0, 4.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 6.8, 9.3, 2.0, 1.10208, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 85.71, 31.58, 80.0, 0.0, 1.11999, 150.0, 1.0, 123.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 86.39, 31.29, 79.0, 0.0, 1.11999, 150.0, 1.0, 128.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1901.0, 161.0, 53.04, 114.0, -27.0, 1.12, 190.9, 1.0, 161.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1902.0, 81.36, 54.58, 114.0, -27.0, 1.11999, 190.9, 1.0, 161.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1910.0, 0.0, 0.0, 37.0, 0.0, 1.0, 62.5, 0.0, 50.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1910.0, 84.16, 15.0, 15.0, 0.0, 1.11404, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 0.0, 0.0, 42.0, 16.8, 1.0, 62.5, 0.0, 45.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 0.0, 0.0, 42.0, 16.8, 1.0, 62.5, 0.0, 45.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 110.0, 15.0, 15.0, 0.0, 1.10311, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 110.0, 31.0, 31.0, 0.0, 1.10311, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2018.0, 40.0, 26.0, 26.0, 13.0, 1.10393, 50.0, 1.0, 40.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2062.0, 225.0, 59.48, 140.0, -35.0, 1.12, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2063.0, 225.0, 71.27, 140.0, -35.0, 1.12, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 225.0, 140.0, 140.0, -35.0, 1.11839, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 0.0, 0.0, 26.0, 13.0, 1.0, 43.8, 0.0, 35.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 8.0, 8.3, 8.3, 1.5, 1.10243, 13.8, 1.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 25.0, 12.0, 12.0, 5.8, 1.10243, 31.3, 1.0, 25.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2095.0, 0.0, 0.0, 26.0, 13.0, 1.0, 43.8, 0.0, 30.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2130.0, 32.0, 0.0, 0.0, 0.0, 1.09061, 32.0, 1.0, 32.0, 27.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 32.0, 0.0, 0.0, 0.0, 1.09056, 32.0, 1.0, 32.0, 27.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2150.0, 10.5, 0.0, 0.0, 0.0, 1.07505, 10.5, 1.0, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 10.5, 0.0, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2152.0, 120.0, 57.25, 85.0, -15.0, 1.12, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2153.0, 120.0, 34.87, 85.0, -15.0, 1.11995, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2168.0, 1.78, 0.0, 0.0, 0.0, 1.10185, 4.0, 1.0, 1.78, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2183.0, 4.9, 0.0, 0.0, 0.0, 1.08195, 1.5, 1.0, 4.9, 0.17, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2187.0, 0.26, 0.0, 0.0, 0.0, 1.06445, 1.5, 1.0, 0.26, 0.09, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2189.0, 50.0, 30.0, 30.0, 0.0, 1.08615, 50.0, 1.0, 50.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2190.0, 50.0, 30.0, 30.0, 0.0, 1.08635, 50.0, 1.0, 50.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 90.0, 101.02, 117.0, -19.0, 1.11996, 252.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 0.0, 0.0, 8.0, 0.0, 1.0, 27.3, 0.0, 28.0, -5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 29.0, 8.0, 8.0, 0.0, 1.06405, 28.5, 1.0, 29.0, -5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 28.0, 8.0, 8.0, 0.0, 1.06405, 27.3, 1.0, 28.0, -5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2226.0, 55.0, 49.0, 49.0, -7.0, 1.08735, 57.0, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2226.0, 100.0, 91.0, 91.0, -17.0, 1.08735, 128.1, 1.0, 100.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2227.0, 106.0, 89.0, 89.0, -16.0, 1.0868, 150.4, 1.0, 106.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2232.0, 2.19, 0.0, 0.0, 0.0, 1.02115, 1.5, 1.0, 2.19, 0.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2233.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.5, 0.0, 1.32, 0.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.3, 0.0, 2.86, 2.34, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 6.0, 0.0, 0.0, 0.0, 1.05587, 5.3, 1.0, 6.0, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 54.5, 15.0, 15.0, 0.0, 1.07723, 56.5, 1.0, 54.5, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 6.0, 2.0, 2.0, 0.0, 1.07723, 6.3, 1.0, 6.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 5.0, 2.0, 2.0, 0.0, 1.07722, 5.4, 1.0, 5.0, 0.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 28.5, 10.0, 10.0, 0.0, 1.07722, 30.2, 1.0, 28.5, 20.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 4.4, 0.0, 0.0, 0.0, 1.02764, 5.3, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2261.0, 30.0, 0.0, 0.0, 0.0, 1.05417, 35.0, 1.0, 30.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2265.0, 11.5, 0.0, 0.0, 0.0, 1.06234, 15.3, 1.0, 11.5, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2267.0, 0.0, 0.0, 90.0, -15.0, 1.0, 150.0, 0.0, 120.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2273.0, 6.5, 0.0, 0.0, 0.0, 1.0711, 3.8, 1.0, 6.5, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 0.0, 0.0, 0.0, 0.0, 1.0, 4.5, 0.0, 3.96, 3.24, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2284.0, 2.65, 0.0, 0.0, 0.0, 1.07777, 3.0, 1.0, 2.65, 0.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2286.0, 2.65, 0.0, 0.0, 0.0, 1.05762, 3.0, 1.0, 2.65, 1.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2290.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.0, 0.0, 2.55, 0.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2291.0, 0.0, 0.0, 1.0, 0.0, 1.0, 3.2, 0.0, 3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2291.0, 4.0, 2.0, 2.0, 0.0, 1.05551, 4.5, 1.0, 4.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.6, 0.0, 0.55, 0.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2295.0, 4.4, 0.0, 0.0, 0.0, 1.05398, 5.3, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2299.0, 1.32, 0.0, 0.0, 0.0, 1.06038, 1.5, 1.0, 1.32, 0.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2306.0, 9.9, 0.0, 0.0, 0.0, 1.04949, 11.3, 1.0, 9.9, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2316.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.5, 0.0, 1.32, 0.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 50.0, 25.0, 25.0, 0.0, 1.09378, 51.4, 1.0, 50.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 0.0, 0.0, 25.0, 0.0, 1.0, 51.4, 0.0, 50.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 28.0, 9.53, 12.0, 0.0, 1.12, 29.7, 1.0, 28.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2322.0, 55.0, 23.34, 25.0, 0.0, 1.08999, 56.3, 1.0, 55.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 9.9, 0.0, 0.0, 0.0, 1.04659, 11.3, 1.0, 9.9, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 4.4, 0.0, 0.0, 0.0, 1.03148, 5.0, 1.0, 4.4, 2.43, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 4.4, 0.0, 0.0, 0.0, 1.03154, 5.0, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 3.5, 0.0, 0.0, 0.0, 1.10552, 4.0, 1.0, 3.5, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2410.0, 1.65, 0.0, 0.0, 0.0, 1.05703, 1.9, 1.0, 1.65, 0.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 0.22, 0.0, 0.0, 0.0, 1.08405, 0.3, 1.0, 0.22, 0.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 1.32, 0.0, 0.0, 0.0, 1.08405, 1.5, 1.0, 1.32, 0.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2436.0, 1.32, 0.0, 0.0, 0.0, 1.07837, 1.5, 1.0, 1.32, 0.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2437.0, 0.33, 0.0, 0.0, 0.0, 1.06216, 0.4, 1.0, 0.33, 0.17, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 6.1, 0.0, 0.0, 0.0, 1.03456, 7.3, 1.0, 6.1, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2440.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.5, 0.0, 3.08, 2.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2442.0, 4.4, 0.0, 0.0, 0.0, 1.07201, 5.0, 1.0, 4.4, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2449.0, 200.0, 87.63, 104.0, -23.0, 1.12, 233.2, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2450.0, 200.0, 82.23, 111.0, -18.0, 1.12, 233.2, 1.0, 200.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2462.0, 2.85, 0.0, 0.0, 0.0, 1.06997, 3.5, 1.0, 2.85, 1.35, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2463.0, 0.33, 0.0, 0.0, 0.0, 1.08157, 0.4, 1.0, 0.33, 0.27, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2470.0, 20.3, 0.0, 0.0, 0.0, 1.0502, 25.0, 1.0, 20.3, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2488.0, 67.0, 15.0, 15.0, 0.0, 1.07048, 66.7, 1.0, 67.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2489.0, 65.0, 15.0, 15.0, 0.0, 1.07041, 66.7, 1.0, 65.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2497.0, 0.33, 0.0, 0.0, 0.0, 1.06855, 0.4, 1.0, 0.33, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 5.5, 0.0, 0.0, 0.0, 1.08724, 6.3, 1.0, 5.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 1.0, 0.0, 0.0, 0.0, 1.08059, 0.4, 1.0, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2508.0, 4.4, 0.0, 0.0, 0.0, 1.017, 5.0, 1.0, 4.4, 2.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2512.0, 30.6, 0.0, 0.0, 0.0, 1.06009, 16.0, 1.0, 30.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2513.0, 30.6, 0.0, 0.0, 0.0, 1.06009, 16.0, 1.0, 30.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2515.0, 6.5, 0.0, 0.0, 0.0, 1.06182, 7.3, 1.0, 6.5, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2531.0, 1.33, 0.0, 0.0, 0.0, 1.08129, 1.5, 1.0, 1.33, 0.17, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2532.0, 1.01, 0.0, 0.0, 0.0, 1.06773, 0.4, 1.0, 1.01, 0.17, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2534.0, 6.1, 0.0, 0.0, 0.0, 1.09155, 7.3, 1.0, 6.1, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2540.0, 0.0, 0.0, 0.0, 0.0, 1.0, 2.5, 0.0, 2.2, 1.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2542.0, 5.55, 0.0, 0.0, 0.0, 1.02877, 7.3, 1.0, 5.55, 3.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2544.0, 4.4, 0.0, 0.0, 0.0, 1.03266, 5.0, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2557.0, 10.0, 0.0, 0.0, 0.0, 1.08253, 5.0, 1.0, 10.0, 2.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 1.65, 0.0, 0.0, 0.0, 1.06822, 1.9, 1.0, 1.65, 1.35, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2563.0, 4.4, 0.0, 0.0, 0.0, 1.05916, 5.0, 1.0, 4.4, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 0.0, 0.0, 15.0, 0.0, 1.0, 58.0, 0.0, 56.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 0.0, 0.0, 6.0, 0.0, 1.0, 19.0, 0.0, 18.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 4.0, 2.0, 2.0, 0.0, 1.07183, 4.5, 1.0, 4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2568.0, 0.45, 0.0, 0.0, 0.0, 1.01855, 0.3, 1.0, 0.45, 0.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2580.0, 94.0, 71.13, 145.0, -38.0, 1.11962, 263.9, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 50.0, 30.0, 30.0, 0.0, 1.11489, 50.0, 1.0, 50.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 108.0, 70.0, 70.0, 0.0, 1.11489, 128.1, 1.0, 108.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 108.0, 70.0, 70.0, 0.0, 1.09089, 128.1, 1.0, 108.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2598.0, 16.41, 0.0, 0.0, 0.0, 1.08188, 12.4, 1.0, 16.41, 2.11, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2604.0, 9.72, 0.0, 0.0, 0.0, 1.0849, 5.3, 1.0, 9.72, 2.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2608.0, 0.33, 0.0, 0.0, 0.0, 1.08089, 0.4, 1.0, 0.33, 0.17, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2611.0, 1.14, 0.0, 0.0, 0.0, 1.07881, 1.5, 1.0, 1.14, 0.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2618.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.3, 0.0, 1.1, 0.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 0.0, 0.0, 10.0, 0.0, 1.0, 15.6, 0.0, 12.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 10.5, 10.0, 10.0, 0.0, 1.06352, 14.5, 1.0, 10.5, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2684.0, 1.15, 0.0, 0.0, 0.0, 1.05509, 1.5, 1.0, 1.15, 0.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2685.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.8, 0.0, 3.3, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 0.88, 0.0, 0.0, 0.0, 1.09935, 1.0, 1.0, 0.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 50.0, 5.0, 37.5, 5.0, 1.11976, 62.5, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 32.0, 5.0, 24.0, 5.0, 1.11976, 40.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 0.0, 0.0, 15.0, 5.0, 1.0, 40.6, 0.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 55.0, 8.68, 41.25, 6.0, 1.11975, 68.7, 1.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 55.0, 8.69, 41.7, 6.0, 1.11975, 68.7, 1.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2700.0, 0.5, 0.0, 1.0, 0.0, 1.08252, 0.5, 1.0, 0.5, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 3.0, 1.0, 1.0, 0.0, 1.06243, 3.0, 1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2714.0, 0.4, 0.0, 0.0, 0.0, 1.07691, 3.0, 1.0, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2717.0, 55.0, 35.0, 35.0, 4.0, 1.09065, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2718.0, 55.0, 23.3, 35.0, 4.0, 1.0905, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2719.0, 0.0, 0.0, 5.0, 0.0, 1.0, 5.7, 0.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2726.0, 0.7, 0.0, 0.0, 0.0, 1.03674, 0.3, 1.0, 0.7, 0.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2729.0, 0.3, 0.0, 0.0, 0.0, 1.03437, 1.5, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 0.4, 0.0, 0.0, 0.0, 1.07595, 0.4, 1.0, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2731.0, 0.9, 0.0, 0.0, 0.0, 1.08099, 0.6, 1.0, 0.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2733.0, 0.7, 0.09, 0.1, 0.0, 1.02453, 2.7, 1.0, 0.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2736.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.9, 0.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2736.0, 20.0, 0.0, 0.0, 0.0, 1.0876, 22.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2739.0, 28.0, 10.0, 10.0, 0.0, 1.06072, 30.9, 1.0, 28.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2739.0, 0.0, 0.0, 5.0, 0.0, 1.0, 15.5, 0.0, 13.2, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2740.0, 13.2, 5.0, 5.0, 0.0, 1.0608, 15.5, 1.0, 13.2, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2745.0, 5.94, 0.0, 0.0, 0.0, 1.07957, 7.0, 1.0, 5.94, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2749.0, 0.0, 0.0, 18.7, 4.0, 1.0, 31.2, 0.0, 25.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2749.0, 55.0, 17.02, 35.0, 6.0, 1.10075, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2749.0, 55.0, 15.56, 35.0, 4.0, 1.10075, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2750.0, 55.0, 20.25, 39.0, 3.0, 1.10144, 65.6, 1.0, 55.0, 24.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2750.0, 55.0, 18.67, 35.0, 3.5, 1.10144, 68.7, 1.0, 55.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2757.0, 0.0, 0.0, 0.0, 0.0, 1.0, 7.9, 0.0, 6.6, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2759.0, 22.0, 0.0, 0.0, 0.0, 1.08531, 22.0, 1.0, 22.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2764.0, 2.75, 0.0, 0.0, 0.0, 1.11054, 3.9, 1.0, 2.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2777.0, 4.0, 1.52, 3.0, 1.0, 1.11594, 5.0, 1.0, 4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 0.0, 0.0, 3.0, 0.0, 1.0, 5.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 0.0, 0.0, 3.0, 0.0, 1.0, 5.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 0.0, 0.0, 3.0, 0.0, 1.0, 5.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 16.0, 12.0, 12.0, 0.0, 1.08445, 20.0, 1.0, 16.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 20.0, 15.0, 15.0, 0.0, 1.08445, 25.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2789.0, 12.4, 8.47, 9.3, 1.0, 1.11048, 15.5, 1.0, 12.4, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2789.0, 0.0, 0.0, 9.3, 1.0, 1.0, 15.5, 0.0, 12.4, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2791.0, 40.5, 1.0, 1.0, 0.0, 1.09262, 40.5, 1.0, 40.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2795.0, 7.7, 0.0, 0.0, 0.0, 1.09323, 8.8, 1.0, 7.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2800.0, 0.55, 0.0, 0.0, 0.0, 1.08008, 4.5, 1.0, 0.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2801.0, 1.98, 0.0, 0.0, 0.0, 1.07968, 3.2, 1.0, 1.98, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2805.0, 5.0, 0.0, 0.0, 0.0, 1.08054, 7.4, 1.0, 5.0, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2806.0, 0.0, 0.0, 1.27, 0.0, 1.0, 2.5, 0.0, 1.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2810.0, 25.0, 18.78, 18.78, 0.0, 1.08526, 31.3, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2810.0, 34.6, 25.95, 25.95, 0.0, 1.08526, 43.3, 1.0, 34.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2810.0, 0.0, 0.0, 18.78, 0.0, 1.0, 31.3, 0.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2816.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.9, 0.0, 1.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2821.0, 0.2, 0.0, 0.0, 0.0, 1.07451, 2.1, 1.0, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2827.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.4, 0.0, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2830.0, 13.2, 10.5, 10.5, 0.0, 1.08006, 17.5, 1.0, 13.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2830.0, 0.0, 0.0, 3.75, 0.0, 1.0, 6.2, 0.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2830.0, 0.0, 0.0, 3.75, 0.0, 1.0, 6.2, 0.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2831.0, 13.2, 10.5, 10.5, 0.0, 1.08005, 17.5, 1.0, 13.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2833.0, 0.5, 0.0, 0.0, 0.0, 1.08554, 2.3, 1.0, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2834.0, 20.0, 0.0, 18.75, 0.0, 1.09634, 31.3, 1.0, 20.0, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2845.0, 6.27, 0.0, 0.0, 0.0, 1.11099, 8.1, 1.0, 6.27, 5.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2851.0, 0.6, 0.0, 0.0, 0.0, 1.08731, 0.6, 1.0, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2857.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.3, 0.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2862.0, 1.65, 0.5, 0.5, 0.0, 1.08391, 2.0, 1.0, 1.65, 1.35, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2869.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.2, 0.0, 2.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2890.0, 0.3, 0.0, 0.0, 0.0, 1.06872, 0.2, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2893.0, 3.0, 0.0, 0.0, 0.0, 1.09205, 3.0, 1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2893.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2897.0, 14.74, 0.0, 0.0, 0.0, 1.09943, 16.8, 1.0, 14.74, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2899.0, 0.3, 0.1, 0.1, 0.0, 1.06162, 0.2, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2908.0, 1.32, 0.0, 0.0, 0.0, 1.09627, 1.5, 1.0, 1.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2920.0, 1.0, 0.0, 0.0, 0.0, 1.08325, 6.1, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2924.0, 0.11, 0.0, 0.0, 0.0, 1.05437, 0.1, 1.0, 0.11, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2929.0, 0.11, 0.0, 0.0, 0.0, 1.08185, 4.9, 1.0, 0.11, 0.09, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2934.0, 4.07, 0.0, 0.0, 0.0, 1.05752, 4.6, 1.0, 4.07, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2938.0, 0.0, 0.0, 0.36, 0.0, 1.0, 0.6, 0.0, 0.49, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 0.0, 0.0, 8.0, 0.0, 1.0, 13.7, 0.0, 11.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 0.0, 0.0, 6.8, 0.0, 1.0, 11.3, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 32.0, 21.18, 24.0, 0.0, 1.11316, 40.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 40.0, 23.13, 26.0, 0.0, 1.11316, 48.0, 1.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2947.0, 0.0, 0.0, 0.0, 0.0, 1.0, 23.2, 0.0, 18.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2954.0, 0.0, 0.0, 1.0, 0.0, 1.0, 5.5, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2959.0, 50.0, 0.0, 1.0, 0.0, 1.09009, 50.0, 1.0, 50.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2960.0, 0.0, 0.0, 0.0, 0.0, 1.0, 4.2, 0.0, 3.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2964.0, 8.8, 0.0, 0.0, 0.0, 1.08448, 10.1, 1.0, 8.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2966.0, 0.11, 0.0, 0.0, 0.0, 1.07773, 1.5, 1.0, 0.11, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2968.0, 0.0, 0.0, 15.0, 0.0, 1.0, 32.2, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2972.0, 26.7, 17.0, 17.0, -10.0, 1.10733, 31.8, 1.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2972.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 26.7, 17.0, 17.0, -10.0, 1.10722, 31.8, 1.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2984.0, 0.0, 0.0, 0.0, 0.0, 1.0, 32.2, 0.0, 28.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2991.0, 4.0, 2.2, 2.2, 0.5, 1.09582, 4.4, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2991.0, 4.0, 2.2, 2.2, 0.5, 1.09582, 4.4, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2994.0, 0.0, 0.0, 22.0, -2.5, 1.0, 57.0, 0.0, 54.0, 37.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2994.0, 52.0, 8.0, 22.0, 8.0, 1.09505, 55.5, 1.0, 52.0, 41.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2995.0, 51.0, 8.0, 22.0, 8.0, 1.09508, 55.5, 1.0, 51.0, 41.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3005.0, 18.0, 2.0, 2.0, 0.0, 1.07144, 20.0, 1.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3006.0, 0.0, -16.02, "Infinity", "-Infinity", 1.04526, 482.3, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3007.0, 0.0, 28.11, "Infinity", "-Infinity", 1.08868, 7776.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3008.0, 0.0, 15.62, "Infinity", "-Infinity", 1.03223, 22373.8, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3010.0, 0.0, 29.77, "Infinity", "-Infinity", 1.05, 33044.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3011.0, 0.0, 74.75, "Infinity", "-Infinity", 1.11, 7212.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3012.0, 0.0, -133.32, "Infinity", "-Infinity", 1.03018, 15218.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  ],
  "branch": [
    [9.0, 11.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.10224, 0.0, 1.0, -360.0, 360.0],
    [13.0, 12.0, 0.00069, 0.03946, 0.0, 250.0, 250.0, 250.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [21.0, 19.0, 0.00088, 0.05709, 0.0, 330.0, 330.0, 330.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [36.0, 35.0, 0.0007, 0.03652, 0.0, 250.0, 250.0, 250.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [37.0, 40.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.0686, 0.0, 1.0, -360.0, 360.0],
    [38.0, 41.0, 0.00036, 0.02519, 0.0, 500.0, 500.0, 500.0, 1.08671, 0.0, 1.0, -360.0, 360.0],
    [55.0, 56.0, 0.00034, 0.02097, 0.0, 500.0, 500.0, 500.0, 1.0755, 0.0, 1.0, -360.0, 360.0],
    [59.0, 61.0, 0.00034, 0.02097, 0.0, 500.0, 500.0, 500.0, 1.05955, 0.0, 1.0, -360.0, 360.0],
    [70.0, 72.0, 0.00081, 0.03, 0.0, 400.0, 400.0, 400.0, 1.0876, 0.0, 1.0, -360.0, 360.0],
    [107.0, 109.0, 0.00075, 0.02445, -0.00832, 330.0, 330.0, 330.0, 1.06467, 0.0, 1.0, -360.0, 360.0],
    [108.0, 110.0, 0.0004, 0.0253, 0.0, 500.0, 500.0, 500.0, 1.07013, 0.0, 1.0, -360.0, 360.0],
    [144.0, 147.0, 0.00053, 0.02875, -0.016, 400.0, 400.0, 400.0, 1.07702, 0.0, 1.0, -360.0, 360.0],
    [173.0, 174.0, 0.00064, 0.0305, 0.0, 400.0, 400.0, 400.0, 1.06172, 0.0, 1.0, -360.0, 360.0],
    [182.0, 183.0, 0.00023, 0.023, 0.0, 500.0, 500.0, 500.0, 1.07426, 0.0, 1.0, -360.0, 360.0],
    [181.0, 184.0, 0.00023, 0.023, 0.0, 500.0, 500.0, 500.0, 1.07426, 0.0, 1.0, -360.0, 360.0],
    [188.0, 187.0, 0.00032, 0.04392, 0.0, 330.0, 330.0, 330.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [191.0, 193.0, 0.0003, 0.02732, 0.0, 500.0, 500.0, 500.0, 1.10871, 0.0, 1.0, -360.0, 360.0],
    [198.0, 200.0, 0.00035, 0.02375, 0.0, 500.0, 500.0, 500.0, 1.07313, 0.0, 1.0, -360.0, 360.0],
    [212.0, 213.0, 0.00051, 0.0275, 0.0, 400.0, 400.0, 400.0, 1.10394, 0.0, 1.0, -360.0, 360.0],
    [217.0, 215.0, 0.00084, 0.06858, 0.0, 250.0, 250.0, 250.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [220.0, 222.0, 0.00033, 0.02711, 0.0, 500.0, 500.0, 500.0, 1.08613, 0.0, 1.0, -360.0, 360.0],
    [224.0, 222.0, 0.00032, 0.0464, 0.0, 330.0, 330.0, 330.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [231.0, 229.0, 0.00113, 0.05647, 0.0, 330.0, 330.0, 330.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [228.0, 230.0, 0.00075, 0.02469, -0.008, 330.0, 330.0, 330.0, 1.04544, 0.0, 1.0, -360.0, 360.0],
    [3010.0, 183.0, 0.00029, 0.00317, 0.09184, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3010.0, 184.0, 0.0003, 0.00326, 0.09536, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [244.0, 84.0, 0.01475, 0.08595, 0.13036, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3007.0, 92.0, 0.01244, 0.06959, 0.1181, 412.0, 412.0, 412.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3007.0, 122.0, 0.01207, 0.06905, 0.11519, 412.0, 412.0, 412.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [146.0, 3008.0, 0.00168, 0.01604, 0.51488, 1206.0, 1206.0, 1206.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3011.0, 172.0, 0.0018, 0.01616, 0.0484, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3011.0, 173.0, 0.0018, 0.01616, 0.0484, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3012.0, 63.0, 0.00223, 0.02209, 0.69011, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3012.0, 64.0, 0.00223, 0.02209, 0.69011, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [99.0, 3006.0, 0.00293, 0.03054, 0.95472, 1206.0, 1206.0, 1206.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [58.0, 30.0, 0.01174, 0.07014, 0.12689, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [37.0, 107.0, 0.00919, 0.06614, 0.10451, 461.0, 461.0, 461.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [38.0, 108.0, 0.00822, 0.05767, 0.0982, 465.0, 465.0, 465.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [169.0, 42.0, 0.01698, 0.12459, 0.1957, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [155.0, 48.0, 0.01298, 0.06738, 0.10284, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [154.0, 27.0, 0.01068, 0.0475, 0.09495, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [191.0, 28.0, 0.01436, 0.10729, 0.16081, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [55.0, 126.0, 0.01488, 0.08161, 0.1148, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [54.0, 108.0, 0.01116, 0.07171, 0.10367, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [207.0, 100.0, 0.00552, 0.05948, 0.17077, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [238.0, 192.0, 0.01118, 0.06597, 0.10778, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [226.0, 191.0, 0.01682, 0.08909, 0.12993, 400.0, 400.0, 400.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [225.0, 192.0, 0.01384, 0.08702, 0.13484, 400.0, 400.0, 400.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [242.0, 195.0, 0.01517, 0.09938, 0.14492, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [59.0, 16.0, 0.01347, 0.07316, 0.13418, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [233.0, 25.0, 0.01403, 0.10413, 0.15949, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [117.0, 70.0, 0.00374, 0.0438, 0.10096, 476.0, 476.0, 476.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [190.0, 99.0, 0.00194, 0.02007, 0.54307, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [60.0, 12.0, 0.0015, 0.01506, 0.4032, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [214.0, 174.0, 0.00296, 0.03484, 0.9296, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [138.0, 72.0, 0.00169, 0.01931, 0.53814, 866.0, 866.0, 866.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [41.0, 110.0, 0.00137, 0.01569, 0.43744, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [40.0, 141.0, 0.00234, 0.02677, 0.74653, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [34.0, 222.0, 0.00217, 0.02513, 0.67098, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [138.0, 80.0, 0.00152, 0.01739, 0.48083, 866.0, 866.0, 866.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [140.0, 80.0, 0.00468, 0.05347, 1.48883, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [99.0, 44.0, 0.00355, 0.03617, 0.95894, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [109.0, 40.0, 0.00195, 0.02103, 0.5679, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [63.0, 139.0, 0.00144, 0.01446, 0.51213, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [14.0, 6.0, 0.013, 0.09781, 0.14013, 461.0, 461.0, 461.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [43.0, 14.0, 0.00525, 0.03847, 0.06053, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [33.0, 6.0, 0.00457, 0.03351, 0.05245, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [24.0, 9.0, 0.01469, 0.10915, 0.16676, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [29.0, 16.0, 0.01262, 0.09326, 0.14324, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [37.0, 7.0, 0.00924, 0.05052, 0.07698, 366.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [24.0, 3.0, 0.01068, 0.07936, 0.12155, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [37.0, 27.0, 0.00585, 0.04027, 0.07161, 495.0, 495.0, 495.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [39.0, 26.0, 0.00585, 0.04027, 0.07161, 495.0, 495.0, 495.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [15.0, 8.0, 0.00558, 0.04147, 0.0629, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [46.0, 14.0, 0.00089, 0.0063, 0.0108, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [31.0, 15.0, 0.00442, 0.02374, 0.04477, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [47.0, 7.0, 0.00494, 0.0269, 0.04225, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [26.0, 6.0, 0.00287, 0.01671, 0.02467, 366.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [37.0, 1.0, 0.0012, 0.0089, 0.01512, 747.0, 747.0, 747.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [39.0, 2.0, 0.0012, 0.0089, 0.01513, 747.0, 747.0, 747.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [38.0, 32.0, 0.00399, 0.02901, 0.04808, 476.0, 476.0, 476.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [34.0, 12.0, 0.00298, 0.03445, 0.94221, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [40.0, 34.0, 0.00358, 0.04122, 1.13382, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [20.0, 41.0, 0.00342, 0.03928, 1.08288, 1316.0, 1316.0, 1316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [11.0, 22.0, 0.00286, 0.0335, 0.89392, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [11.0, 20.0, 0.0011, 0.01259, 0.3496, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [44.0, 41.0, 0.00076, 0.00868, 0.24096, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [79.0, 74.0, 0.01054, 0.06151, 0.09306, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [76.0, 71.0, 0.00905, 0.06723, 0.10296, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [83.0, 49.0, 0.0114, 0.06587, 0.09975, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [66.0, 49.0, 0.0107, 0.06628, 0.10825, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [74.0, 57.0, 0.00543, 0.03733, 0.06668, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [75.0, 59.0, 0.00543, 0.03733, 0.06668, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [75.0, 49.0, 0.00657, 0.0481, 0.0727, 419.0, 419.0, 419.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [84.0, 67.0, 0.00302, 0.0201, 0.03069, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [67.0, 53.0, 0.007, 0.05138, 0.08084, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [51.0, 70.0, 0.00329, 0.02506, 0.0439, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [52.0, 50.0, 0.00789, 0.05868, 0.08985, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [71.0, 52.0, 0.00558, 0.04062, 0.06491, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [83.0, 51.0, 0.00452, 0.03366, 0.05156, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [83.0, 82.0, 0.00134, 0.00996, 0.01337, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [78.0, 57.0, 0.00618, 0.04353, 0.07649, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [79.0, 58.0, 0.00618, 0.04353, 0.07649, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [78.0, 54.0, 0.01219, 0.0637, 0.09333, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [77.0, 55.0, 0.00246, 0.01826, 0.02798, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [62.0, 54.0, 0.00242, 0.01531, 0.02249, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [65.0, 61.0, 0.0017, 0.01977, 0.53386, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [73.0, 69.0, 0.00116, 0.013, 0.33856, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [56.0, 72.0, 0.00218, 0.02536, 0.68579, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [80.0, 73.0, 0.00105, 0.01123, 0.28195, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [64.0, 81.0, 0.00119, 0.01428, 0.36666, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [68.0, 60.0, 0.00184, 0.02139, 0.5777, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [113.0, 144.0, 0.00488, 0.03362, 0.05961, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [91.0, 124.0, 0.01093, 0.05919, 0.08439, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [124.0, 111.0, 0.00194, 0.01415, 0.0223, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [95.0, 150.0, 0.00192, 0.01355, 0.023, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [150.0, 102.0, 0.00238, 0.01667, 0.02846, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [123.0, 150.0, 0.00279, 0.02017, 0.03204, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [151.0, 149.0, 0.00066, 0.00496, 0.00758, 419.0, 419.0, 419.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [123.0, 151.0, 0.00537, 0.04039, 0.06005, 419.0, 419.0, 419.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [108.0, 151.0, 0.00083, 0.00525, 0.00868, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [117.0, 137.0, 0.01589, 0.0876, 0.11682, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [97.0, 130.0, 0.00217, 0.01459, 0.02575, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [134.0, 118.0, 0.01773, 0.11678, 0.16361, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [145.0, 90.0, 0.00593, 0.04093, 0.07215, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [125.0, 107.0, 0.0039, 0.02847, 0.04498, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [136.0, 95.0, 0.00816, 0.04242, 0.0612, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [137.0, 94.0, 0.00816, 0.04242, 0.0612, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [95.0, 92.0, 0.00519, 0.03839, 0.05875, 495.0, 495.0, 495.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [94.0, 89.0, 0.00213, 0.01403, 0.0226, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [131.0, 94.0, 0.00463, 0.02775, 0.04612, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [120.0, 88.0, 0.01122, 0.07074, 0.11571, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [127.0, 135.0, 0.00601, 0.04147, 0.07364, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [108.0, 85.0, 0.00207, 0.01279, 0.02055, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [103.0, 107.0, 0.00136, 0.0099, 0.01586, 495.0, 495.0, 495.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [148.0, 104.0, 0.00058, 0.00417, 0.00684, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [152.0, 92.0, 0.00085, 0.00624, 0.00954, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [153.0, 93.0, 0.00085, 0.00626, 0.00948, 457.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [119.0, 93.0, 0.00159, 0.01112, 0.01913, 492.0, 492.0, 492.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [144.0, 121.0, 0.00314, 0.02159, 0.03839, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [145.0, 128.0, 0.00455, 0.03157, 0.05531, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [121.0, 101.0, 0.00145, 0.01008, 0.01719, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [122.0, 112.0, 0.00384, 0.02721, 0.04517, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [129.0, 96.0, 0.00777, 0.04128, 0.06391, 316.0, 316.0, 316.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [106.0, 94.0, 0.00446, 0.03041, 0.04867, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [135.0, 125.0, 0.00589, 0.03506, 0.05235, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [126.0, 116.0, 0.00316, 0.02378, 0.03527, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [134.0, 95.0, 0.00184, 0.0126, 0.0224, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [123.0, 105.0, 0.00171, 0.00961, 0.01424, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [115.0, 95.0, 0.00341, 0.02442, 0.03997, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [135.0, 94.0, 0.00184, 0.0126, 0.02239, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [100.0, 114.0, 0.0057, 0.04149, 0.06617, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [143.0, 136.0, 0.00459, 0.02463, 0.03616, 347.0, 347.0, 347.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [142.0, 127.0, 0.00215, 0.01333, 0.02211, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [117.0, 87.0, 0.00079, 0.00488, 0.00726, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [118.0, 86.0, 0.00079, 0.00488, 0.00724, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [110.0, 146.0, 0.00241, 0.02782, 0.77066, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [99.0, 147.0, 0.00213, 0.02432, 0.67744, 1386.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [140.0, 132.0, 0.00091, 0.0104, 0.28989, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [141.0, 139.0, 0.00312, 0.03563, 0.99107, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [132.0, 147.0, 0.00092, 0.01051, 0.29293, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [202.0, 181.0, 0.01039, 0.08983, 0.11422, 461.0, 461.0, 461.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [203.0, 180.0, 0.01039, 0.08983, 0.11422, 461.0, 461.0, 461.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [205.0, 180.0, 0.01455, 0.0813, 0.13279, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [206.0, 181.0, 0.01455, 0.0813, 0.13279, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [158.0, 206.0, 0.00519, 0.03965, 0.05836, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [158.0, 168.0, 0.00083, 0.00645, 0.00951, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [192.0, 163.0, 0.01105, 0.08107, 0.12824, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [159.0, 182.0, 0.00597, 0.04473, 0.06735, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [199.0, 202.0, 0.01736, 0.10969, 0.16268, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [176.0, 203.0, 0.00938, 0.06093, 0.08934, 415.0, 415.0, 415.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [179.0, 181.0, 0.01246, 0.09134, 0.14349, 476.0, 476.0, 476.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [156.0, 160.0, 0.00514, 0.03826, 0.05933, 305.0, 305.0, 305.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [172.0, 166.0, 0.01062, 0.0789, 0.12085, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [178.0, 209.0, 0.00769, 0.0569, 0.08673, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [178.0, 208.0, 0.00225, 0.01667, 0.02541, 286.0, 286.0, 286.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [199.0, 170.0, 0.01851, 0.1088, 0.14435, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [204.0, 198.0, 0.00236, 0.01411, 0.02031, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [198.0, 163.0, 0.00355, 0.02607, 0.04096, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [199.0, 194.0, 0.013, 0.07589, 0.11484, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [198.0, 177.0, 0.00934, 0.0539, 0.08683, 377.0, 377.0, 377.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [170.0, 154.0, 0.00698, 0.0374, 0.05463, 385.0, 385.0, 385.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [169.0, 155.0, 0.00436, 0.03202, 0.0503, 476.0, 476.0, 476.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [191.0, 170.0, 0.0006, 0.00351, 0.00555, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [192.0, 169.0, 0.0006, 0.00351, 0.00555, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [179.0, 166.0, 0.01058, 0.07762, 0.12203, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [185.0, 172.0, 0.00469, 0.03486, 0.05338, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [173.0, 164.0, 0.00568, 0.04012, 0.07033, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [196.0, 164.0, 0.00105, 0.00733, 0.01258, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [197.0, 185.0, 0.00744, 0.05397, 0.09307, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [206.0, 157.0, 0.00221, 0.01618, 0.02541, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [207.0, 205.0, 0.00525, 0.03837, 0.06052, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [210.0, 202.0, 0.00236, 0.01746, 0.02676, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [183.0, 161.0, 0.00274, 0.02778, 0.69846, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [189.0, 162.0, 0.00171, 0.01741, 0.45456, 1150.0, 1150.0, 1150.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [187.0, 190.0, 0.00136, 0.01599, 0.41965, 1621.0, 1621.0, 1621.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [200.0, 175.0, 0.00373, 0.04344, 1.172, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [218.0, 225.0, 0.02738, 0.14254, 0.20047, 351.0, 351.0, 351.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [232.0, 238.0, 0.02709, 0.15992, 0.26125, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [219.0, 243.0, 0.01909, 0.11277, 0.16673, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [221.0, 226.0, 0.008, 0.05936, 0.10081, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [225.0, 211.0, 0.00186, 0.02155, 0.05317, 747.0, 747.0, 747.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [237.0, 239.0, 0.00738, 0.05486, 0.09318, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [220.0, 236.0, 0.00556, 0.04198, 0.06158, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [233.0, 228.0, 0.00205, 0.01421, 0.02506, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [243.0, 212.0, 0.00568, 0.04215, 0.0716, 366.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [235.0, 213.0, 0.00131, 0.01547, 0.41152, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [215.0, 222.0, 0.00224, 0.02606, 0.70304, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [229.0, 216.0, 0.0024, 0.02795, 0.75408, 1358.0, 1358.0, 1358.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [240.0, 234.0, 0.0015, 0.01768, 0.46944, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [215.0, 240.0, 0.00133, 0.01553, 0.41901, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [216.0, 241.0, 0.00133, 0.01553, 0.41898, 831.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [486.0, 1.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 0.99491, 0.0, 1.0, -360.0, 360.0],
    [487.0, 2.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 0.9909, 0.0, 1.0, -360.0, 360.0],
    [310.0, 308.0, 0.00101, 0.04727, 0.0, 300.0, 300.0, 300.0, 0.91667, 0.0, 1.0, -360.0, 360.0],
    [310.0, 41.0, 0.00079, 0.03678, 0.0, 426.0, 426.0, 426.0, 0.91667, 0.0, 1.0, -360.0, 360.0],
    [313.0, 4.0, 0.00165, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.04356, 0.0, 1.0, -360.0, 360.0],
    [5.0, 3.0, 0.00068, 0.08078, 0.0, 160.0, 160.0, 160.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [314.0, 5.0, 0.00072, -0.01281, 0.0, 160.0, 160.0, 160.0, 1.02537, 0.0, 1.0, -360.0, 360.0],
    [315.0, 5.0, -0.00012, 0.1674, 0.0, 0.0, 50.0, 50.0, 0.94157, 0.0, 1.0, -360.0, 360.0],
    [347.0, 6.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.03315, 0.0, 1.0, -360.0, 360.0],
    [348.0, 7.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.03303, 0.0, 1.0, -360.0, 360.0],
    [10.0, 8.0, 0.00079, 0.07524, 0.0, 160.0, 160.0, 160.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [425.0, 10.0, 0.00081, -0.00714, 0.0, 160.0, 160.0, 160.0, 1.00521, 0.0, 1.0, -360.0, 360.0],
    [427.0, 10.0, -0.00024, 0.15701, 0.0, 0.0, 50.0, 50.0, 0.94157, 0.0, 1.0, -360.0, 360.0],
    [426.0, 8.0, 0.00165, 0.0686, 0.0, 160.0, 160.0, 160.0, 1.02676, 0.0, 1.0, -360.0, 360.0],
    [426.0, 13.0, 0.00066, 0.0269, 0.0, 250.0, 250.0, 250.0, 1.10119, 0.0, 1.0, -360.0, 360.0],
    [428.0, 13.0, -0.00044, 0.00942, 0.0, 50.0, 50.0, 50.0, 0.98438, 0.0, 1.0, -360.0, 360.0],
    [17.0, 14.0, 0.00059, 0.07897, 0.0, 160.0, 160.0, 160.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [439.0, 17.0, 0.0006, -0.01352, 0.0, 160.0, 160.0, 160.0, 1.07516, 0.0, 1.0, -360.0, 360.0],
    [442.0, 17.0, -0.00467, 0.16067, 0.0, 16.0, 16.0, 16.0, 0.94157, 0.0, 1.0, -360.0, 360.0],
    [18.0, 15.0, 0.00062, 0.08296, 0.0, 160.0, 160.0, 160.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [440.0, 18.0, 0.00062, -0.01547, 0.0, 160.0, 160.0, 160.0, 1.07516, 0.0, 1.0, -360.0, 360.0],
    [443.0, 18.0, -0.00056, 0.17867, 0.0, 16.0, 16.0, 16.0, 0.94157, 0.0, 1.0, -360.0, 360.0],
    [441.0, 16.0, 0.00165, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.09622, 0.0, 1.0, -360.0, 360.0],
    [450.0, 21.0, 0.00011, -0.00462, 0.0, 330.0, 330.0, 330.0, 1.09089, 0.0, 1.0, -360.0, 360.0],
    [452.0, 21.0, 0.00452, 0.07233, 0.0, 63.0, 63.0, 63.0, 0.96037, 0.0, 1.0, -360.0, 360.0],
    [459.0, 22.0, 0.00087, 0.05244, -0.02144, 330.0, 330.0, 330.0, 1.1175, 0.0, 1.0, -360.0, 360.0],
    [479.0, 24.0, 0.00124, 0.06839, 0.0, 160.0, 160.0, 160.0, 1.02703, 0.0, 1.0, -360.0, 360.0],
    [478.0, 25.0, 0.00124, 0.06839, 0.0, 160.0, 160.0, 160.0, 1.01196, 0.0, 1.0, -360.0, 360.0],
    [484.0, 26.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.04795, 0.0, 1.0, -360.0, 360.0],
    [485.0, 27.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.02755, 0.0, 1.0, -360.0, 360.0],
    [491.0, 28.0, 0.00155, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.08759, 0.0, 1.0, -360.0, 360.0],
    [492.0, 29.0, 0.00157, 0.06612, 0.0, 160.0, 160.0, 160.0, 1.09829, 0.0, 1.0, -360.0, 360.0],
    [498.0, 30.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.09028, 0.0, 1.0, -360.0, 360.0],
    [499.0, 31.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.09028, 0.0, 1.0, -360.0, 360.0],
    [500.0, 32.0, 0.00157, 0.06798, 0.0, 160.0, 160.0, 160.0, 1.01602, 0.0, 1.0, -360.0, 360.0],
    [501.0, 33.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.02703, 0.0, 1.0, -360.0, 360.0],
    [509.0, 36.0, 0.00067, 0.023, 0.0, 250.0, 250.0, 250.0, 1.11802, 0.0, 1.0, -360.0, 360.0],
    [511.0, 36.0, -0.00044, 0.01252, 0.0, 50.0, 50.0, 50.0, 0.98438, 0.0, 1.0, -360.0, 360.0],
    [571.0, 43.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.13473, 0.0, 1.0, -360.0, 360.0],
    [601.0, 44.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.05095, 0.0, 1.0, -360.0, 360.0],
    [602.0, 45.0, 0.00137, 0.06119, -0.01504, 250.0, 250.0, 250.0, 1.05095, 0.0, 1.0, -360.0, 360.0],
    [682.0, 46.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.09851, 0.0, 1.0, -360.0, 360.0],
    [737.0, 47.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.08569, 0.0, 1.0, -360.0, 360.0],
    [738.0, 48.0, 0.00165, 0.06901, 0.0, 160.0, 160.0, 160.0, 1.08569, 0.0, 1.0, -360.0, 360.0],
    [756.0, 49.0, 0.0014, 0.0668, 0.0, 160.0, 160.0, 160.0, 1.0225, 0.0, 1.0, -360.0, 360.0],
    [761.0, 50.0, 0.00151, 0.06715, 0.0, 160.0, 160.0, 160.0, 1.01599, 0.0, 1.0, -360.0, 360.0],
    [785.0, 52.0, 0.00157, 0.07808, 0.0, 160.0, 160.0, 160.0, 1.00521, 0.0, 1.0, -360.0, 360.0],
    [789.0, 53.0, 0.00149, 0.06616, 0.0, 160.0, 160.0, 160.0, 1.02676, 0.0, 1.0, -360.0, 360.0],
    [846.0, 57.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.0225, 0.0, 1.0, -360.0, 360.0],
    [849.0, 62.0, 0.00163, 0.06946, 0.0, 160.0, 160.0, 160.0, 1.01196, 0.0, 1.0, -360.0, 360.0],
    [851.0, 64.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.04876, 0.0, 1.0, -360.0, 360.0],
    [882.0, 65.0, 0.00135, 0.06052, 0.0, 250.0, 250.0, 250.0, 1.07213, 0.0, 1.0, -360.0, 360.0],
    [903.0, 66.0, 0.00119, 0.06558, 0.0, 160.0, 160.0, 160.0, 1.04115, 0.0, 1.0, -360.0, 360.0],
    [923.0, 69.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.05095, 0.0, 1.0, -360.0, 360.0],
    [927.0, 68.0, 0.00139, 0.05984, 0.0, 250.0, 250.0, 250.0, 1.06772, 0.0, 1.0, -360.0, 360.0],
    [935.0, 71.0, 0.00145, 0.06839, 0.0, 160.0, 160.0, 160.0, 1.0225, 0.0, 1.0, -360.0, 360.0],
    [955.0, 76.0, 0.00165, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.01039, 0.0, 1.0, -360.0, 360.0],
    [954.0, 77.0, 0.00157, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.00433, 0.0, 1.0, -360.0, 360.0],
    [967.0, 78.0, 0.00163, 0.06783, 0.0, 160.0, 160.0, 160.0, 1.00562, 0.0, 1.0, -360.0, 360.0],
    [966.0, 79.0, 0.00143, 0.06831, 0.0, 160.0, 160.0, 160.0, 1.00143, 0.0, 1.0, -360.0, 360.0],
    [976.0, 80.0, 0.00139, 0.0608, 0.0, 250.0, 250.0, 250.0, 1.05095, 0.0, 1.0, -360.0, 360.0],
    [977.0, 81.0, 0.0014, 0.06235, 0.0, 250.0, 250.0, 250.0, 1.05095, 0.0, 1.0, -360.0, 360.0],
    [1008.0, 82.0, 0.00163, 0.06754, 0.0, 160.0, 160.0, 160.0, 1.01633, 0.0, 1.0, -360.0, 360.0],
    [1042.0, 84.0, 0.00161, 0.06762, 0.0, 160.0, 160.0, 160.0, 1.02703, 0.0, 1.0, -360.0, 360.0],
    [1065.0, 85.0, 0.00119, 0.06565, -0.003, 160.0, 160.0, 160.0, 1.02994, 0.0, 1.0, -360.0, 360.0],
    [1094.0, 88.0, 0.00141, 0.07036, -0.00319, 160.0, 160.0, 160.0, 1.01186, 0.0, 1.0, -360.0, 360.0],
    [1111.0, 90.0, 0.00287, 0.10711, -0.00242, 100.0, 100.0, 100.0, 1.00972, 0.0, 1.0, -360.0, 360.0],
    [1112.0, 91.0, 0.0014, 0.06927, -0.00532, 160.0, 160.0, 160.0, 0.99664, 0.0, 1.0, -360.0, 360.0],
    [1214.0, 98.0, 0.00155, 0.06268, -0.00992, 250.0, 250.0, 250.0, 1.03418, 0.0, 1.0, -360.0, 360.0],
    [1215.0, 98.0, 0.00155, 0.06288, -0.00992, 250.0, 250.0, 250.0, 1.03622, 0.0, 1.0, -360.0, 360.0],
    [1307.0, 100.0, 0.0016, 0.06694, -0.0031, 160.0, 160.0, 160.0, 1.06291, 0.0, 1.0, -360.0, 360.0],
    [1308.0, 100.0, 0.00153, 0.0666, -0.00319, 160.0, 160.0, 160.0, 1.05385, 0.0, 1.0, -360.0, 360.0],
    [1331.0, 101.0, 0.00149, 0.06756, -0.00252, 160.0, 160.0, 160.0, 0.99966, 0.0, 1.0, -360.0, 360.0],
    [1330.0, 102.0, 0.00149, 0.06544, -0.00252, 160.0, 160.0, 160.0, 1.01119, 0.0, 1.0, -360.0, 360.0],
    [1408.0, 105.0, 0.00141, 0.06975, -0.00232, 160.0, 160.0, 160.0, 1.01904, 0.0, 1.0, -360.0, 360.0],
    [1409.0, 106.0, 0.00157, 0.0677, -0.00281, 160.0, 160.0, 160.0, 1.04338, 0.0, 1.0, -360.0, 360.0],
    [1454.0, 111.0, 0.00154, 0.06742, -0.00658, 160.0, 160.0, 160.0, 1.02832, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 112.0, 0.00143, 0.06701, -0.0029, 160.0, 160.0, 160.0, 1.01552, 0.0, 1.0, -360.0, 360.0],
    [1470.0, 113.0, 0.0014, 0.06831, -0.00319, 160.0, 160.0, 160.0, 1.04745, 0.0, 1.0, -360.0, 360.0],
    [1478.0, 117.0, 0.00162, 0.06729, -0.00232, 160.0, 160.0, 160.0, 1.00901, 0.0, 1.0, -360.0, 360.0],
    [1477.0, 118.0, 0.00155, 0.06701, -0.00319, 160.0, 160.0, 160.0, 1.00156, 0.0, 1.0, -360.0, 360.0],
    [1511.0, 119.0, 0.00143, 0.06968, -0.00223, 160.0, 160.0, 160.0, 1.1232, 0.0, 1.0, -360.0, 360.0],
    [1510.0, 120.0, 0.00155, 0.06763, -0.00319, 160.0, 160.0, 160.0, 1.08347, 0.0, 1.0, -360.0, 360.0],
    [1513.0, 121.0, 0.00148, 0.06688, -0.0029, 160.0, 160.0, 160.0, 1.00622, 0.0, 1.0, -360.0, 360.0],
    [1590.0, 122.0, 0.00155, 0.06851, -0.0029, 160.0, 160.0, 160.0, 1.00562, 0.0, 1.0, -360.0, 360.0],
    [1578.0, 123.0, 0.00174, 0.09356, -0.00339, 160.0, 160.0, 160.0, 0.98025, 0.0, 1.0, -360.0, 360.0],
    [1580.0, 124.0, 0.00167, 0.09275, -0.003, 160.0, 160.0, 160.0, 0.99243, 0.0, 1.0, -360.0, 360.0],
    [1617.0, 125.0, 0.00144, 0.06708, -0.00223, 160.0, 160.0, 160.0, 1.03706, 0.0, 1.0, -360.0, 360.0],
    [1623.0, 127.0, 0.00148, 0.06578, -0.00523, 160.0, 160.0, 160.0, 1.06211, 0.0, 1.0, -360.0, 360.0],
    [1659.0, 128.0, 0.00152, 0.06749, -0.00348, 160.0, 160.0, 160.0, 1.05917, 0.0, 1.0, -360.0, 360.0],
    [1793.0, 130.0, 0.00143, 0.06968, -0.0029, 160.0, 160.0, 160.0, 1.04669, 0.0, 1.0, -360.0, 360.0],
    [1857.0, 132.0, 0.00156, 0.06252, -0.00864, 250.0, 250.0, 250.0, 1.10237, 0.0, 1.0, -360.0, 360.0],
    [1859.0, 132.0, 0.00156, 0.06292, -0.00864, 250.0, 250.0, 250.0, 1.06627, 0.0, 1.0, -360.0, 360.0],
    [1902.0, 134.0, 0.00142, 0.06729, -0.00223, 160.0, 160.0, 160.0, 1.00562, 0.0, 1.0, -360.0, 360.0],
    [1910.0, 137.0, 0.00153, 0.06667, -0.00658, 160.0, 160.0, 160.0, 1.03633, 0.0, 1.0, -360.0, 360.0],
    [2014.0, 138.0, 0.00136, 0.05992, -0.01504, 250.0, 250.0, 250.0, 1.09851, 0.0, 1.0, -360.0, 360.0],
    [2016.0, 140.0, 0.00139, 0.0612, -0.00992, 250.0, 250.0, 250.0, 1.04984, 0.0, 1.0, -360.0, 360.0],
    [2017.0, 141.0, 0.00156, 0.06244, -0.00992, 250.0, 250.0, 250.0, 1.07415, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 142.0, 0.00155, 0.06701, -0.003, 160.0, 160.0, 160.0, 1.06519, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 143.0, 0.00121, 0.06831, -0.003, 160.0, 160.0, 160.0, 1.05641, 0.0, 1.0, -360.0, 360.0],
    [2064.0, 144.0, 0.00139, 0.06852, -0.00232, 160.0, 160.0, 160.0, 1.00622, 0.0, 1.0, -360.0, 360.0],
    [2063.0, 145.0, 0.00154, 0.06811, -0.0029, 160.0, 160.0, 160.0, 1.00562, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 148.0, 0.00119, 0.06571, -0.00378, 160.0, 160.0, 160.0, 1.03799, 0.0, 1.0, -360.0, 360.0],
    [2085.0, 149.0, 0.00143, 0.06551, -0.0029, 160.0, 160.0, 160.0, 1.01739, 0.0, 1.0, -360.0, 360.0],
    [2153.0, 154.0, 0.00165, 0.0625, 0.0, 160.0, 160.0, 160.0, 1.03303, 0.0, 1.0, -360.0, 360.0],
    [2173.0, 157.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.01601, 0.0, 1.0, -360.0, 360.0],
    [2174.0, 156.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.02036, 0.0, 1.0, -360.0, 360.0],
    [2178.0, 158.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.02586, 0.0, 1.0, -360.0, 360.0],
    [2199.0, 159.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.00666, 0.0, 1.0, -360.0, 360.0],
    [2201.0, 161.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.08449, 0.0, 1.0, -360.0, 360.0],
    [2202.0, 162.0, 0.00152, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.08449, 0.0, 1.0, -360.0, 360.0],
    [2207.0, 163.0, 0.00118, 0.06517, 0.0, 160.0, 160.0, 160.0, 1.06463, 0.0, 1.0, -360.0, 360.0],
    [2233.0, 164.0, 0.00151, 0.06688, 0.0, 160.0, 160.0, 160.0, 1.02678, 0.0, 1.0, -360.0, 360.0],
    [2239.0, 166.0, 0.00161, 0.06653, 0.0, 160.0, 160.0, 160.0, 1.00125, 0.0, 1.0, -360.0, 360.0],
    [2240.0, 166.0, 0.00161, 0.06653, 0.0, 160.0, 160.0, 160.0, 1.00381, 0.0, 1.0, -360.0, 360.0],
    [2304.0, 168.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.04795, 0.0, 1.0, -360.0, 360.0],
    [2305.0, 168.0, 0.00145, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.02678, 0.0, 1.0, -360.0, 360.0],
    [2321.0, 169.0, 0.00165, 0.06851, 0.0, 160.0, 160.0, 160.0, 1.0162, 0.0, 1.0, -360.0, 360.0],
    [2320.0, 170.0, 0.00165, 0.06851, 0.0, 160.0, 160.0, 160.0, 1.03303, 0.0, 1.0, -360.0, 360.0],
    [2319.0, 171.0, 0.00498, 0.16449, 0.0, 70.0, 70.0, 70.0, 1.00832, 0.0, 1.0, -360.0, 360.0],
    [2322.0, 171.0, 0.00191, 0.00254, 0.0, 70.0, 70.0, 70.0, 0.98083, 0.0, 1.0, -360.0, 360.0],
    [2332.0, 173.0, 0.00163, 0.06136, 0.00416, 160.0, 160.0, 160.0, 1.01226, 0.0, 1.0, -360.0, 360.0],
    [2377.0, 176.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.10087, 0.0, 1.0, -360.0, 360.0],
    [2386.0, 178.0, 0.00118, 0.06517, 0.0, 160.0, 160.0, 160.0, 1.04356, 0.0, 1.0, -360.0, 360.0],
    [2387.0, 179.0, 0.00123, 0.06619, 0.0, 160.0, 160.0, 160.0, 1.04583, 0.0, 1.0, -360.0, 360.0],
    [2403.0, 181.0, 0.00165, 0.09277, 0.0, 160.0, 160.0, 160.0, 1.01196, 0.0, 1.0, -360.0, 360.0],
    [2404.0, 182.0, 0.00165, 0.06694, 0.0, 160.0, 160.0, 160.0, 1.0096, 0.0, 1.0, -360.0, 360.0],
    [2411.0, 185.0, 0.00029, 0.06136, 0.00416, 160.0, 160.0, 160.0, 1.0162, 0.0, 1.0, -360.0, 360.0],
    [2412.0, 185.0, 0.00165, 0.0686, 0.0, 160.0, 160.0, 160.0, 1.0162, 0.0, 1.0, -360.0, 360.0],
    [2443.0, 188.0, 0.00032, -0.00215, 0.0, 330.0, 330.0, 330.0, 1.09976, 0.0, 1.0, -360.0, 360.0],
    [2445.0, 188.0, -0.00023, 0.09951, 0.0, 63.0, 63.0, 63.0, 0.96037, 0.0, 1.0, -360.0, 360.0],
    [2448.0, 190.0, 0.00101, 0.06188, 0.0, 330.0, 330.0, 330.0, 1.09976, 0.0, 1.0, -360.0, 360.0],
    [2447.0, 189.0, 0.00138, 0.05931, 0.0, 250.0, 250.0, 250.0, 1.08449, 0.0, 1.0, -360.0, 360.0],
    [2449.0, 191.0, 0.00163, 0.07033, 0.0, 160.0, 160.0, 160.0, 1.04795, 0.0, 1.0, -360.0, 360.0],
    [2468.0, 194.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.0797, 0.0, 1.0, -360.0, 360.0],
    [2469.0, 195.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.09028, 0.0, 1.0, -360.0, 360.0],
    [2470.0, 196.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.98445, 0.0, 1.0, -360.0, 360.0],
    [2471.0, 197.0, 0.00281, 0.10601, 0.0, 100.0, 100.0, 100.0, 0.98445, 0.0, 1.0, -360.0, 360.0],
    [2473.0, 199.0, 0.00165, 0.0593, 0.0, 160.0, 160.0, 160.0, 1.06463, 0.0, 1.0, -360.0, 360.0],
    [2472.0, 200.0, 0.00101, 0.06188, -0.01984, 330.0, 330.0, 330.0, 1.11518, 0.0, 1.0, -360.0, 360.0],
    [2473.0, 200.0, 0.00153, 0.06206, 0.0, 250.0, 250.0, 250.0, 1.11803, 0.0, 1.0, -360.0, 360.0],
    [2486.0, 202.0, 0.00165, 0.06653, 0.0, 160.0, 160.0, 160.0, 1.05108, 0.0, 1.0, -360.0, 360.0],
    [2487.0, 203.0, 0.00165, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.06912, 0.0, 1.0, -360.0, 360.0],
    [2492.0, 204.0, 0.00162, 0.06763, 0.0, 160.0, 160.0, 160.0, 1.10675, 0.0, 1.0, -360.0, 360.0],
    [2556.0, 205.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.02196, 0.0, 1.0, -360.0, 360.0],
    [2557.0, 206.0, 0.00165, 0.06818, 0.0, 160.0, 160.0, 160.0, 1.03016, 0.0, 1.0, -360.0, 360.0],
    [2668.0, 207.0, 0.00165, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.03871, 0.0, 1.0, -360.0, 360.0],
    [2691.0, 209.0, 0.00165, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.09028, 0.0, 1.0, -360.0, 360.0],
    [2690.0, 210.0, 0.00165, 0.06632, 0.0, 160.0, 160.0, 160.0, 1.09028, 0.0, 1.0, -360.0, 360.0],
    [2712.0, 211.0, 0.00155, 0.06585, 0.0, 160.0, 160.0, 160.0, 1.09491, 0.0, 1.0, -360.0, 360.0],
    [2737.0, 214.0, 0.00137, 0.05968, 0.0, 250.0, 250.0, 250.0, 1.05095, 0.0, 1.0, -360.0, 360.0],
    [2746.0, 217.0, 0.00044, -0.00422, 0.0, 250.0, 250.0, 250.0, 1.06773, 0.0, 1.0, -360.0, 360.0],
    [2748.0, 217.0, 0.00496, 0.06982, 0.0, 0.0, 50.0, 50.0, 0.98438, 0.0, 1.0, -360.0, 360.0],
    [2747.0, 216.0, 0.00129, 0.06437, 0.0, 250.0, 250.0, 250.0, 1.08448, 0.0, 1.0, -360.0, 360.0],
    [2751.0, 218.0, 0.00015, 0.06524, 0.0, 160.0, 160.0, 160.0, 1.08282, 0.0, 1.0, -360.0, 360.0],
    [2752.0, 219.0, 0.00027, 0.06715, 0.0, 160.0, 160.0, 160.0, 1.10197, 0.0, 1.0, -360.0, 360.0],
    [2769.0, 220.0, 0.00163, 0.06671, 0.0, 160.0, 160.0, 160.0, 1.08006, 0.0, 1.0, -360.0, 360.0],
    [2771.0, 221.0, 0.00163, 0.06671, 0.0, 160.0, 160.0, 160.0, 1.07319, 0.0, 1.0, -360.0, 360.0],
    [2770.0, 224.0, 0.00032, -0.00435, 0.0, 330.0, 330.0, 330.0, 1.08434, 0.0, 1.0, -360.0, 360.0],
    [2772.0, 224.0, -0.00022, 0.1019, 0.0, 0.0, 63.0, 63.0, 0.96037, 0.0, 1.0, -360.0, 360.0],
    [227.0, 225.0, 0.00076, 0.0789, 0.0, 160.0, 160.0, 160.0, 0.9999, 0.0, 1.0, -360.0, 360.0],
    [2779.0, 227.0, 0.00077, -0.01223, 0.0, 160.0, 160.0, 160.0, 1.04452, 0.0, 1.0, -360.0, 360.0],
    [2781.0, 227.0, -0.00017, 0.16709, 0.0, 0.0, 50.0, 50.0, 0.94157, 0.0, 1.0, -360.0, 360.0],
    [2780.0, 226.0, 0.00159, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.06986, 0.0, 1.0, -360.0, 360.0],
    [2854.0, 231.0, -0.00013, -0.00407, 0.0, 330.0, 330.0, 330.0, 1.04345, 0.0, 1.0, -360.0, 360.0],
    [2856.0, 231.0, 0.00423, 0.07177, 0.0, 0.0, 63.0, 63.0, 0.96037, 0.0, 1.0, -360.0, 360.0],
    [2857.0, 232.0, 0.00161, 0.06756, 0.0, 160.0, 160.0, 160.0, 1.06367, 0.0, 1.0, -360.0, 360.0],
    [2858.0, 233.0, 0.00161, 0.06756, 0.0, 160.0, 160.0, 160.0, 1.06986, 0.0, 1.0, -360.0, 360.0],
    [2927.0, 234.0, 0.00059, 0.04206, 0.0, 330.0, 330.0, 330.0, 1.04858, 0.0, 1.0, -360.0, 360.0],
    [2948.0, 237.0, 0.00119, 0.06565, 0.0, 160.0, 160.0, 160.0, 1.09622, 0.0, 1.0, -360.0, 360.0],
    [2947.0, 236.0, 0.00151, 0.06633, 0.0, 160.0, 160.0, 160.0, 1.1017, 0.0, 1.0, -360.0, 360.0],
    [2968.0, 238.0, 0.00161, 0.06736, 0.0, 160.0, 160.0, 160.0, 1.09825, 0.0, 1.0, -360.0, 360.0],
    [2968.0, 239.0, 0.00165, 0.06671, 0.0, 160.0, 160.0, 160.0, 1.09825, 0.0, 1.0, -360.0, 360.0],
    [2989.0, 240.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.05449, 0.0, 1.0, -360.0, 360.0],
    [2990.0, 240.0, 0.00137, 0.05969, 0.0, 250.0, 250.0, 250.0, 1.05312, 0.0, 1.0, -360.0, 360.0],
    [2994.0, 242.0, 0.00155, 0.06798, 0.0, 160.0, 160.0, 160.0, 1.02947, 0.0, 1.0, -360.0, 360.0],
    [2995.0, 243.0, 0.00161, 0.06775, 0.0, 160.0, 160.0, 160.0, 1.03303, 0.0, 1.0, -360.0, 360.0],
    [2846.0, 434.0, 0.07545, 0.13256, 0.01257, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2310.0, 366.0, 0.02372, 0.06124, 0.00624, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2347.0, 389.0, 0.02471, 0.06281, 0.00641, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2153.0, 517.0, 0.04207, 0.1086, 0.01107, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2291.0, 267.0, 0.06182, 0.10504, 0.01014, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2615.0, 648.0, 0.05926, 0.10397, 0.01048, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1486.0, 305.0, 0.03306, 0.08099, 0.01007, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1498.0, 539.0, 0.02149, 0.07107, 0.00724, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [861.0, 473.0, 0.04727, 0.08388, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [800.0, 499.0, 0.07463, 0.13025, 0.01244, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [972.0, 569.0, 0.05223, 0.09008, 0.00866, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1031.0, 1504.0, 0.04545, 0.07934, 0.00852, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [862.0, 1803.0, 0.03719, 0.06033, 0.00656, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [935.0, 1882.0, 0.04132, 0.13967, 0.01241, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [965.0, 1588.0, 0.02397, 0.05372, 0.00881, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1278.0, 765.0, 0.01653, 0.02008, 0.0042, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2661.0, 1367.0, 0.07025, 0.12066, 0.0129, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2940.0, 2449.0, 0.03719, 0.09669, 0.01016, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2872.0, 2449.0, 0.08207, 0.20008, 0.02217, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2877.0, 2450.0, 0.04463, 0.11521, 0.01205, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2819.0, 2320.0, 0.0681, 0.17298, 0.01756, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2817.0, 2156.0, 0.05678, 0.14413, 0.01463, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2840.0, 2450.0, 0.05628, 0.18322, 0.01876, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1914.0, 987.0, 0.03884, 0.06446, 0.00695, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [846.0, 555.0, 0.04678, 0.32397, 0.03151, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1516.0, 2302.0, 0.0405, 0.05041, 0.00719, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [649.0, 1434.0, 0.05702, 0.11322, 0.01232, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [846.0, 569.0, 0.01636, 0.05314, 0.00619, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [847.0, 320.0, 0.05661, 0.1305, 0.013, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [632.0, 1230.0, 0.00992, 0.02975, 0.00356, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [958.0, 473.0, 0.01397, 0.04504, 0.00462, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [898.0, 413.0, 0.05992, 0.10149, 0.01089, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [880.0, 555.0, 0.07438, 0.13025, 0.01236, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2807.0, 322.0, 0.0394, 0.12917, 0.01307, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2846.0, 303.0, 0.04521, 0.0795, 0.00754, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [920.0, 589.0, 0.01719, 0.0557, 0.00569, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1031.0, 1896.0, 0.01405, 0.04298, 0.00513, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1994.0, 897.0, 0.02149, 0.0405, 0.00799, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1932.0, 897.0, 0.01901, 0.03388, 0.00697, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1819.0, 904.0, 0.05106, 0.09015, 0.00845, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [956.0, 413.0, 0.04231, 0.07529, 0.00706, 142.0, 142.0, 142.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2938.0, 464.0, 0.03752, 0.12182, 0.0124, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2703.0, 417.0, 0.07884, 0.10231, 0.01021, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [847.0, 577.0, 0.05653, 0.18587, 0.01908, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [900.0, 548.0, 0.02826, 0.09669, 0.00936, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [802.0, 1234.0, 0.01901, 0.05868, 0.00682, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2845.0, 2630.0, 0.03074, 0.09917, 0.01021, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2842.0, 432.0, 0.02314, 0.07529, 0.00762, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [262.0, 260.0, 0.03744, 0.18876, 0.01765, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 441.0, 0.01223, 0.02868, 0.00295, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [393.0, 266.0, 0.01959, 0.06355, 0.00659, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [725.0, 641.0, 0.00686, 0.02207, 0.00232, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [525.0, 725.0, 0.00554, 0.01802, 0.00184, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [725.0, 730.0, 0.00273, 0.0095, 0.001, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [431.0, 425.0, 0.02355, 0.06107, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [430.0, 426.0, 0.02339, 0.0619, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [481.0, 425.0, 0.01545, 0.04488, 0.00434, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [586.0, 426.0, 0.01967, 0.05959, 0.00587, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [329.0, 498.0, 0.03182, 0.05851, 0.00559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [330.0, 499.0, 0.03256, 0.06124, 0.00549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [564.0, 426.0, 0.00251, 0.00811, 0.00086, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [590.0, 498.0, 0.04058, 0.07612, 0.00678, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [641.0, 564.0, 0.01398, 0.04524, 0.0048, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [524.0, 433.0, 0.04306, 0.07157, 0.00754, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [461.0, 296.0, 0.02736, 0.05992, 0.00581, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [523.0, 288.0, 0.02455, 0.07967, 0.00818, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [590.0, 360.0, 0.02165, 0.0386, 0.00351, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [567.0, 551.0, 0.11182, 0.19074, 0.01909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [571.0, 321.0, 0.03083, 0.10008, 0.01034, 142.0, 142.0, 142.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [361.0, 347.0, 0.01967, 0.06455, 0.00652, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [377.0, 275.0, 0.00653, 0.02157, 0.00211, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [409.0, 485.0, 0.02364, 0.07736, 0.00789, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [410.0, 409.0, 0.00248, 0.00802, 0.00082, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [416.0, 327.0, 0.04314, 0.08281, 0.0075, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [469.0, 348.0, 0.02281, 0.07446, 0.00759, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [743.0, 528.0, 0.02934, 0.09512, 0.00992, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [482.0, 389.0, 0.01372, 0.04455, 0.00461, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [419.0, 292.0, 0.02975, 0.07686, 0.00795, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [478.0, 404.0, 0.03149, 0.10347, 0.01045, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [479.0, 465.0, 0.04736, 0.08314, 0.00789, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [465.0, 362.0, 0.0243, 0.07975, 0.00805, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [483.0, 439.0, 0.00645, 0.02025, 0.00223, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [515.0, 466.0, 0.03702, 0.12132, 0.0121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [669.0, 571.0, 0.02256, 0.07322, 0.0075, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [752.0, 407.0, 0.05926, 0.10455, 0.00969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [571.0, 269.0, 0.02744, 0.08264, 0.00995, 142.0, 142.0, 142.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [570.0, 588.0, 0.04893, 0.15504, 0.01573, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [557.0, 524.0, 0.0238, 0.0781, 0.00789, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [365.0, 496.0, 0.00711, 0.02281, 0.00242, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [604.0, 558.0, 0.01381, 0.04492, 0.00795, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [670.0, 368.0, 0.01736, 0.04533, 0.00922, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [343.0, 396.0, 0.00919, 0.02977, 0.00316, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [397.0, 716.0, 0.00631, 0.02038, 0.00216, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [729.0, 640.0, 0.00455, 0.01471, 0.00154, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [249.0, 439.0, 0.00628, 0.02036, 0.00216, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [248.0, 449.0, 0.00643, 0.02076, 0.0022, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [691.0, 439.0, 0.00356, 0.01154, 0.00122, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [702.0, 624.0, 0.00582, 0.01883, 0.002, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [701.0, 625.0, 0.00582, 0.01883, 0.002, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [625.0, 609.0, 0.00555, 0.01796, 0.00293, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [610.0, 440.0, 0.00607, 0.01973, 0.00291, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [683.0, 441.0, 0.00382, 0.02652, 0.00281, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [666.0, 440.0, 0.01348, 0.03592, 0.0151, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [656.0, 439.0, 0.01121, 0.03006, 0.01231, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [678.0, 665.0, 0.0047, 0.01191, 0.00126, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [671.0, 611.0, 0.01017, 0.02827, 0.02773, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [603.0, 439.0, 0.00161, 0.00521, 0.00055, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [606.0, 441.0, 0.00212, 0.00684, 0.00073, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [671.0, 654.0, 0.01826, 0.04974, 0.00528, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [675.0, 690.0, 0.00916, 0.02956, 0.00314, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [672.0, 671.0, 0.00421, 0.01103, 0.00117, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [673.0, 670.0, 0.00421, 0.01103, 0.00117, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [701.0, 680.0, 0.00596, 0.01931, 0.00205, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [701.0, 621.0, 0.00118, 0.0038, 0.0004, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [674.0, 624.0, 0.00241, 0.00778, 0.00083, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [641.0, 426.0, 0.01404, 0.04546, 0.00483, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [728.0, 709.0, 0.0045, 0.0145, 0.00154, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [659.0, 709.0, 0.01103, 0.02812, 0.00298, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [709.0, 346.0, 0.00037, 0.0012, 0.00013, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 708.0, 0.00855, 0.02759, 0.00293, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [712.0, 708.0, 0.0017, 0.00427, 0.00045, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [670.0, 712.0, 0.00843, 0.02047, 0.00217, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [708.0, 345.0, 0.00045, 0.00115, 0.00012, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [712.0, 421.0, 0.00026, 0.00066, "7e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [635.0, 665.0, 0.00616, 0.02064, 0.00971, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [623.0, 693.0, 0.00083, 0.00356, 0.02543, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [677.0, 612.0, 0.00034, 0.00216, 0.01054, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [441.0, 451.0, 0.01254, 0.04055, 0.00431, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [642.0, 449.0, 0.00439, 0.01417, 0.0015, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [702.0, 715.0, 0.01264, 0.04099, 0.00435, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [715.0, 629.0, 0.00047, 0.0015, 0.00016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [715.0, 436.0, 0.00329, 0.00826, 0.00088, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [684.0, 342.0, 0.00363, 0.01174, 0.00125, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [625.0, 519.0, 0.00101, 0.00587, 0.03106, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [439.0, 744.0, 0.00493, 0.01634, 0.00609, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [440.0, 639.0, 0.00401, 0.01293, 0.00137, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [651.0, 682.0, 0.00031, 0.00199, 0.00973, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [665.0, 657.0, 0.00279, 0.00805, 0.00815, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [686.0, 605.0, 0.00316, 0.01018, 0.00108, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [629.0, 747.0, 0.00056, 0.00182, 0.00019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [679.0, 670.0, 0.00404, 0.01024, 0.00109, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [693.0, 620.0, 0.00769, 0.0249, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [689.0, 636.0, 0.00154, 0.00541, 0.00499, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [688.0, 670.0, 0.00575, 0.01855, 0.00197, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [667.0, 666.0, 0.00167, 0.00597, 0.00617, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [671.0, 668.0, 0.0118, 0.03881, 0.01131, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [643.0, 746.0, 0.00358, 0.01155, 0.00122, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [716.0, 630.0, 0.00047, 0.0015, 0.00016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [716.0, 437.0, 0.00391, 0.00826, 0.00088, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [644.0, 745.0, 0.00181, 0.00621, 0.00438, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [645.0, 638.0, 0.00169, 0.00619, 0.0081, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [701.0, 685.0, 0.00318, 0.01028, 0.00109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [700.0, 265.0, 0.00995, 0.03021, 0.00321, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [671.0, 626.0, 0.01377, 0.03899, 0.00414, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [693.0, 713.0, 0.01243, 0.03156, 0.00335, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [713.0, 422.0, 0.00026, 0.00066, "7e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [627.0, 622.0, 0.0028, 0.00903, 0.00096, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [681.0, 641.0, 0.00701, 0.0227, 0.00241, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [692.0, 640.0, 0.00393, 0.01271, 0.00135, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [687.0, 499.0, 0.01963, 0.06331, 0.00672, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [655.0, 499.0, 0.01202, 0.03521, 0.00986, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [640.0, 615.0, 0.00882, 0.02843, 0.00302, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [641.0, 495.0, 0.02083, 0.06719, 0.00713, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [683.0, 676.0, 0.00064, 0.0041, 0.02001, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [425.0, 728.0, 0.00412, 0.01331, 0.00141, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [663.0, 650.0, 0.00041, 0.00259, 0.01264, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [520.0, 664.0, 0.0006, 0.00374, 0.01827, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [692.0, 658.0, 0.0042, 0.01131, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [630.0, 451.0, 0.00396, 0.01276, 0.00135, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [624.0, 652.0, 0.00028, 0.00179, 0.01597, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [682.0, 653.0, 0.00041, 0.00264, 0.0236, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [614.0, 642.0, 0.00049, 0.00313, 0.02806, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [578.0, 412.0, 0.03322, 0.10785, 0.01114, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [721.0, 444.0, 0.01169, 0.03841, 0.00388, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [370.0, 721.0, 0.00954, 0.03133, 0.00316, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [568.0, 721.0, 0.00017, 0.00033, "3e-05", 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [505.0, 429.0, 0.0686, 0.12, 0.01149, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [751.0, 573.0, 0.04174, 0.07628, 0.00695, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [646.0, 525.0, 0.01372, 0.03719, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [505.0, 320.0, 0.01777, 0.03124, 0.00297, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [572.0, 551.0, 0.0324, 0.09587, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [474.0, 295.0, 0.01504, 0.03075, 0.00298, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [513.0, 474.0, 0.01182, 0.01967, 0.00207, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [321.0, 280.0, 0.00917, 0.02983, 0.00307, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [521.0, 280.0, 0.00785, 0.02545, 0.00262, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [553.0, 552.0, 0.00636, 0.02091, 0.00212, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [647.0, 535.0, 0.0224, 0.03926, 0.00372, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [698.0, 536.0, 0.07868, 0.13934, 0.01292, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [661.0, 647.0, 0.00595, 0.01157, 0.0011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [596.0, 250.0, 0.04719, 0.08273, 0.00785, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [526.0, 522.0, 0.00496, 0.01421, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [523.0, 479.0, 0.05926, 0.19198, 0.01974, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [634.0, 295.0, 0.00289, 0.00926, 0.00096, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [392.0, 395.0, 0.00504, 0.00901, 0.00084, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [478.0, 706.0, 0.00397, 0.01298, 0.00132, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [731.0, 706.0, 0.01702, 0.05512, 0.00542, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [706.0, 476.0, "8e-05", 0.00017, "2e-05", 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [697.0, 694.0, 0.01107, 0.01934, 0.00184, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [586.0, 367.0, 0.00942, 0.03041, 0.00315, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [518.0, 433.0, 0.06091, 0.10124, 0.01098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [705.0, 478.0, 0.00678, 0.01446, 0.00132, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [518.0, 705.0, 0.00653, 0.01207, 0.00129, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [705.0, 475.0, 0.00017, 0.00025, "2e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [479.0, 477.0, 0.03967, 0.1286, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [477.0, 419.0, 0.02314, 0.05587, 0.00629, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [698.0, 420.0, 0.05322, 0.13512, 0.01374, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [619.0, 420.0, 0.03942, 0.12769, 0.01323, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [394.0, 467.0, 0.02017, 0.06405, 0.00675, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [483.0, 269.0, 0.03529, 0.10818, 0.011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [335.0, 522.0, 0.00331, 0.01091, 0.0011, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [335.0, 521.0, 0.00347, 0.01132, 0.00117, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [699.0, 251.0, 0.03909, 0.06843, 0.00649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [700.0, 616.0, 0.00574, 0.01668, 0.00177, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [662.0, 595.0, 0.03289, 0.05744, 0.00521, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [557.0, 296.0, 0.01165, 0.04298, 0.0039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [367.0, 354.0, 0.00901, 0.02917, 0.00302, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [714.0, 430.0, 0.01522, 0.08255, 0.00509, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [444.0, 714.0, 0.00791, 0.02572, 0.00265, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [424.0, 714.0, 0.00339, 0.00603, 0.00054, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [720.0, 370.0, 0.00542, 0.01753, 0.00181, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [552.0, 720.0, 0.00631, 0.0204, 0.00211, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [549.0, 720.0, 0.00256, 0.00463, 0.00041, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [634.0, 394.0, 0.00694, 0.02256, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [617.0, 295.0, 0.00355, 0.0114, 0.00118, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [554.0, 553.0, 0.00636, 0.02074, 0.00214, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [395.0, 393.0, 0.00694, 0.02281, 0.0023, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [731.0, 489.0, 0.01975, 0.06479, 0.00655, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [694.0, 489.0, 0.03116, 0.08463, 0.00843, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [751.0, 619.0, 0.00537, 0.01752, 0.00177, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [307.0, 478.0, 0.01678, 0.05661, 0.00575, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [454.0, 307.0, 0.02686, 0.0881, 0.0089, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [429.0, 585.0, 0.02727, 0.07157, 0.00743, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [617.0, 365.0, 0.01372, 0.04471, 0.0046, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [513.0, 466.0, 0.00545, 0.01752, 0.00183, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [368.0, 498.0, 0.00607, 0.01757, 0.00407, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [558.0, 498.0, 0.01061, 0.03423, 0.00363, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [353.0, 481.0, 0.0057, 0.01851, 0.00193, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [316.0, 554.0, 0.00012, 0.00052, 0.00318, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [401.0, 388.0, 0.00223, 0.00727, 0.00073, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [387.0, 347.0, 0.00306, 0.00959, 0.001, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [398.0, 381.0, 0.00579, 0.01661, 0.00179, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [534.0, 347.0, 0.01802, 0.04636, 0.0047, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [633.0, 348.0, 0.00463, 0.01488, 0.00145, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [411.0, 347.0, 0.00711, 0.02273, 0.00242, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [380.0, 704.0, 0.00107, 0.00281, 0.00033, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [385.0, 704.0, 0.00992, 0.02636, 0.00299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [704.0, 304.0, 0.00066, 0.00174, 0.00016, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [591.0, 385.0, 0.00463, 0.01388, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [382.0, 386.0, 0.00372, 0.0119, 0.00125, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [727.0, 384.0, 0.00058, 0.00198, 0.00021, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [382.0, 727.0, 0.00306, 0.00992, 0.00104, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [727.0, 750.0, 0.0005, 0.00165, 0.00017, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [737.0, 384.0, 0.00529, 0.01645, 0.00189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [726.0, 408.0, 0.00736, 0.02388, 0.00248, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [374.0, 726.0, 0.00215, 0.00645, 0.00078, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [737.0, 726.0, 0.00562, 0.01818, 0.0019, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [718.0, 383.0, 0.00488, 0.0124, 0.00121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [718.0, 485.0, 0.00595, 0.01793, 0.00216, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [545.0, 718.0, 0.00033, 0.00099, 0.0001, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [738.0, 591.0, 0.00405, 0.01298, 0.00134, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [737.0, 546.0, 0.00752, 0.02264, 0.0027, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [485.0, 287.0, 0.01388, 0.03628, 0.00396, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [388.0, 287.0, 0.01661, 0.04702, 0.00505, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [402.0, 383.0, 0.00504, 0.01612, 0.0017, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [418.0, 348.0, 0.01058, 0.02802, 0.00316, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [711.0, 383.0, 0.00264, 0.0086, 0.0009, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [408.0, 711.0, "8e-05", 0.00033, "4e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [711.0, 403.0, 0.00024, 0.00769, 0.00078, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [418.0, 380.0, 0.00339, 0.01124, 0.00111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [386.0, 374.0, 0.00223, 0.00678, 0.00082, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [579.0, 327.0, 0.01066, 0.03231, 0.00383, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [546.0, 579.0, 0.01579, 0.04785, 0.00568, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [387.0, 381.0, 0.0057, 0.01372, 0.00155, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [278.0, 737.0, 0.00132, 0.0043, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [359.0, 347.0, 0.01876, 0.05198, 0.00571, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [484.0, 359.0, 0.01711, 0.04669, 0.00509, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [484.0, 435.0, 0.00339, 0.01017, 0.00123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [279.0, 738.0, 0.00132, 0.0043, 0.00045, 11.0, 11.0, 11.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [275.0, 348.0, 0.01446, 0.04802, 0.00469, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [411.0, 399.0, 0.00769, 0.02471, 0.00261, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [387.0, 399.0, 0.00504, 0.0162, 0.0017, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [527.0, 435.0, 0.00479, 0.01446, 0.00175, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [576.0, 485.0, 0.00785, 0.02537, 0.00267, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [576.0, 401.0, 0.00909, 0.03058, 0.00315, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [484.0, 398.0, 0.01281, 0.04116, 0.00434, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [379.0, 484.0, 0.00612, 0.01975, 0.00208, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [369.0, 484.0, 0.01198, 0.0386, 0.00406, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [369.0, 379.0, 0.00562, 0.0181, 0.00191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [738.0, 482.0, 0.0238, 0.07215, 0.00855, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [633.0, 388.0, 0.00388, 0.01256, 0.00132, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [737.0, 534.0, 0.00496, 0.01496, 0.00177, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [375.0, 738.0, 0.00504, 0.01521, 0.00181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [598.0, 660.0, 0.01628, 0.05397, 0.00529, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [717.0, 326.0, 0.02521, 0.08223, 0.00841, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [543.0, 717.0, 0.00149, 0.00471, 0.00049, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [717.0, 529.0, 0.01702, 0.03058, 0.00276, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [512.0, 501.0, 0.00843, 0.0214, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [593.0, 571.0, 0.0195, 0.03545, 0.00353, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [753.0, 263.0, 0.01361, 0.02471, 0.00246, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [754.0, 445.0, 0.02264, 0.03769, 0.00397, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [736.0, 410.0, 0.01413, 0.04653, 0.0047, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [356.0, 285.0, 0.0044, 0.03039, 0.00342, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [740.0, 574.0, 0.01653, 0.05388, 0.0055, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [736.0, 550.0, 0.01785, 0.03273, 0.00346, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [550.0, 517.0, 0.03033, 0.07331, 0.00825, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [490.0, 517.0, 0.00719, 0.01256, 0.0012, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [735.0, 373.0, 0.01711, 0.04364, 0.00444, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [547.0, 373.0, 0.03124, 0.07942, 0.00808, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [601.0, 559.0, 0.01, 0.02628, 0.00267, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [559.0, 547.0, 0.02802, 0.06182, 0.00747, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [468.0, 361.0, 0.00413, 0.01347, 0.00139, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [472.0, 598.0, 0.02595, 0.08512, 0.0086, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [560.0, 468.0, 0.04041, 0.13264, 0.01339, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [618.0, 561.0, 0.00256, 0.00843, 0.00087, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [350.0, 574.0, 0.01413, 0.03727, 0.004, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [544.0, 597.0, 0.00711, 0.01248, 0.00119, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [599.0, 544.0, 0.00579, 0.01174, 0.00114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [600.0, 598.0, 0.0105, 0.02447, 0.00217, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [570.0, 406.0, 0.05455, 0.09471, 0.00914, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [531.0, 469.0, 0.06058, 0.10603, 0.01006, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [543.0, 537.0, 0.00273, 0.00785, 0.00079, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [597.0, 270.0, 0.01198, 0.03893, 0.00402, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [723.0, 501.0, 0.01074, 0.03479, 0.00359, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [723.0, 270.0, 0.00983, 0.03198, 0.0033, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [581.0, 723.0, 0.00785, 0.0257, 0.00248, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [631.0, 602.0, 0.01298, 0.04215, 0.00436, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [298.0, 601.0, 0.00471, 0.01529, 0.00159, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [299.0, 602.0, 0.00744, 0.01554, 0.00151, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [300.0, 601.0, 0.00843, 0.01744, 0.00169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [301.0, 602.0, 0.00826, 0.01719, 0.00166, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [601.0, 306.0, 0.00314, 0.00942, 0.00096, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [541.0, 487.0, 0.00355, 0.02421, 0.00271, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [486.0, 281.0, 0.01372, 0.04446, 0.00461, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [542.0, 332.0, 0.00164, 0.01112, 0.00134, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [487.0, 252.0, 0.01967, 0.0638, 0.0066, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [283.0, 472.0, 0.00355, 0.01157, 0.00121, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [497.0, 453.0, 0.02868, 0.09314, 0.00962, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [281.0, 253.0, 0.00686, 0.02215, 0.00229, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [512.0, 252.0, 0.02231, 0.07248, 0.0075, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [748.0, 531.0, 0.01471, 0.04769, 0.00493, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [748.0, 548.0, 0.0195, 0.06331, 0.00654, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [742.0, 253.0, 0.02058, 0.06694, 0.00691, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
