{
  "comments": [
    "CASE3012WP  Power flow data for Polish system - winter 2007-08 evening peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "winter 2007-08 evening peak conditions.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [446.0, 344.0, 0.00851, 0.02793, 0.00285, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [503.0, 500.0, 0.00488, 0.01587, 0.00164, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [570.0, 277.0, 0.00843, 0.02769, 0.00279, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [503.0, 486.0, 0.03529, 0.13702, 0.01374, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [378.0, 599.0, 0.0243, 0.07893, 0.00815, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [487.0, 332.0, 0.00182, 0.01273, 0.00142, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [486.0, 333.0, 0.00174, 0.01207, 0.00134, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [284.0, 308.0, 0.00788, 0.05315, 0.00589, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [541.0, 309.0, 0.00107, 0.00719, 0.00094, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [355.0, 333.0, 0.00256, 0.02273, 0.00199, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [487.0, 325.0, 0.0195, 0.06314, 0.00654, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [276.0, 618.0, 0.0357, 0.11719, 0.01184, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [268.0, 349.0, 0.0443, 0.09347, 0.00876, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [648.0, 602.0, 0.01893, 0.06248, 0.01932, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [415.0, 407.0, 0.01099, 0.02322, 0.00218, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [735.0, 740.0, 0.01215, 0.03934, 0.00405, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [282.0, 453.0, 0.02909, 0.09438, 0.00976, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [264.0, 592.0, 0.03183, 0.05769, 0.00576, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [589.0, 497.0, 0.01983, 0.06438, 0.00665, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [734.0, 649.0, 0.02421, 0.07934, 0.00803, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [734.0, 349.0, 0.02223, 0.07281, 0.00735, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [500.0, 660.0, 0.01289, 0.04289, 0.0042, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [360.0, 344.0, 0.03273, 0.0719, 0.00681, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [494.0, 506.0, 0.00835, 0.0262, 0.00292, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [492.0, 488.0, 0.0076, 0.02545, 0.00249, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [493.0, 455.0, 0.01182, 0.03, 0.00305, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [510.0, 456.0, 0.0162, 0.05405, 0.00527, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [507.0, 336.0, 0.01992, 0.06438, 0.00667, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [710.0, 371.0, 0.01066, 0.01868, 0.00186, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [710.0, 336.0, 0.01587, 0.05388, 0.00533, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [710.0, 565.0, 0.01074, 0.03496, 0.00361, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [390.0, 372.0, 0.02702, 0.08744, 0.00905, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [331.0, 289.0, 0.01909, 0.06273, 0.00634, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [471.0, 331.0, 0.01975, 0.06496, 0.00656, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [575.0, 509.0, 0.02504, 0.08223, 0.00831, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [272.0, 575.0, 0.0076, 0.02298, 0.00272, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [493.0, 319.0, 0.02314, 0.07413, 0.00785, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [532.0, 462.0, 0.03884, 0.1276, 0.01288, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [722.0, 488.0, 0.01835, 0.06025, 0.00608, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [722.0, 516.0, 0.03033, 0.09967, 0.01006, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [580.0, 722.0, 0.00182, 0.00603, 0.00059, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [566.0, 372.0, 0.00975, 0.0295, 0.00355, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [752.0, 371.0, 0.03678, 0.0638, 0.00623, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [594.0, 302.0, 0.0214, 0.07157, 0.00699, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [514.0, 491.0, 0.00198, 0.0062, 0.00069, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [530.0, 491.0, 0.00562, 0.01711, 0.0018, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [337.0, 493.0, 0.00306, 0.01, 0.00103, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [492.0, 458.0, 0.00959, 0.03099, 0.0032, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [509.0, 457.0, 0.01066, 0.03463, 0.00358, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [504.0, 448.0, 0.0043, 0.01298, 0.00157, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [461.0, 288.0, 0.08909, 0.17595, 0.01535, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [749.0, 302.0, 0.03124, 0.10421, 0.01018, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [530.0, 506.0, 0.00479, 0.01603, 0.00156, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [463.0, 703.0, 0.00917, 0.03, 0.00303, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [703.0, 289.0, 0.00678, 0.02215, 0.00224, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [286.0, 703.0, "1e-05", "8e-05", 0.0, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [372.0, 366.0, 0.01661, 0.04298, 0.00429, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [510.0, 447.0, 0.01132, 0.03777, 0.00369, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [509.0, 493.0, 0.01289, 0.04116, 0.00443, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [533.0, 509.0, 0.04397, 0.14529, 0.01447, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [510.0, 491.0, 0.02455, 0.0743, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [594.0, 417.0, 0.02165, 0.0724, 0.00706, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [669.0, 338.0, 0.04405, 0.13372, 0.01585, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [434.0, 471.0, 0.01826, 0.03157, 0.00307, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [588.0, 319.0, 0.0205, 0.06694, 0.00684, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [749.0, 272.0, 0.03339, 0.10124, 0.01199, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [514.0, 504.0, 0.00273, 0.00818, 0.00099, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [259.0, 254.0, 0.00694, 0.02256, 0.00231, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [274.0, 460.0, 0.05992, 0.11628, 0.01298, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [274.0, 245.0, 0.10041, 0.17736, 0.01665, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [317.0, 260.0, 0.00554, 0.01802, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [339.0, 274.0, 0.05198, 0.09, 0.00889, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [351.0, 261.0, 0.02893, 0.08719, 0.0105, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [637.0, 351.0, 0.03033, 0.09124, 0.01099, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [707.0, 323.0, 0.00635, 0.01952, 0.00235, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [707.0, 314.0, 0.03736, 0.06314, 0.00687, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [707.0, 324.0, 0.00026, 0.0004, "5e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [733.0, 405.0, 0.02694, 0.0819, 0.0097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [465.0, 400.0, 0.02, 0.0338, 0.00368, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [273.0, 363.0, 0.02702, 0.08215, 0.00973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [470.0, 312.0, 0.04992, 0.08967, 0.00898, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [587.0, 313.0, 0.00785, 0.02388, 0.00284, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [583.0, 246.0, 0.01102, 0.03212, 0.00397, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [724.0, 260.0, 0.01549, 0.03483, 0.00343, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [293.0, 724.0, 0.02848, 0.05104, 0.00475, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [607.0, 724.0, 0.0002, 0.00067, "7e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [508.0, 294.0, 0.0081, 0.01413, 0.00135, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [297.0, 247.0, 0.07934, 0.13074, 0.01414, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [352.0, 404.0, 0.00397, 0.01215, 0.00138, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [314.0, 311.0, 0.02207, 0.04273, 0.00416, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [562.0, 508.0, 0.03653, 0.06372, 0.00608, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [261.0, 254.0, 0.00264, 0.00851, 0.00088, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [732.0, 696.0, 0.0395, 0.06909, 0.00656, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [696.0, 376.0, 0.03537, 0.10331, 0.00917, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [584.0, 540.0, 0.01975, 0.03736, 0.00401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [695.0, 313.0, 0.03165, 0.09537, 0.01148, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [502.0, 464.0, 0.04066, 0.07066, 0.00682, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [587.0, 246.0, 0.0414, 0.1257, 0.01489, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [480.0, 438.0, 0.0157, 0.04736, 0.0057, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [364.0, 261.0, 0.02802, 0.08446, 0.01016, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [258.0, 257.0, 0.00347, 0.01033, 0.00125, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [328.0, 318.0, 0.02678, 0.0805, 0.0097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [567.0, 245.0, 0.0386, 0.08364, 0.00735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [261.0, 256.0, 0.01157, 0.03587, 0.00404, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [341.0, 318.0, 0.01909, 0.06198, 0.00644, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [470.0, 341.0, 0.06769, 0.11901, 0.01104, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [556.0, 340.0, 0.06107, 0.10165, 0.01102, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [405.0, 400.0, 0.00612, 0.0124, 0.00117, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [628.0, 328.0, 0.05099, 0.16893, 0.0166, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [502.0, 363.0, 0.03124, 0.09496, 0.01125, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [696.0, 291.0, 0.02917, 0.07438, 0.00774, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [317.0, 258.0, 0.00711, 0.02256, 0.00224, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [563.0, 297.0, 0.0576, 0.10058, 0.0096, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [438.0, 364.0, 0.02165, 0.04008, 0.00386, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [322.0, 695.0, 0.01868, 0.06198, 0.00608, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [323.0, 480.0, 0.02678, 0.08058, 0.0097, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [340.0, 540.0, 0.0043, 0.01388, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [423.0, 254.0, 0.03942, 0.12033, 0.01413, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [608.0, 254.0, 0.00818, 0.02545, 0.00289, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [391.0, 339.0, 0.04339, 0.07157, 0.00774, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [391.0, 423.0, 0.01826, 0.05537, 0.00656, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [628.0, 322.0, 0.03446, 0.11364, 0.01127, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [290.0, 696.0, 0.02959, 0.09727, 0.00971, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [459.0, 376.0, 0.02868, 0.08818, 0.00783, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [459.0, 260.0, 0.02545, 0.08099, 0.00735, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [257.0, 459.0, 0.01091, 0.04223, 0.00465, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [255.0, 460.0, 0.01818, 0.06595, 0.00707, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [460.0, 256.0, 0.01926, 0.05876, 0.00555, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [314.0, 273.0, 0.02793, 0.08496, 0.01006, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [637.0, 352.0, 0.02364, 0.07149, 0.00851, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [255.0, 259.0, 0.00223, 0.00752, 0.00076, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [584.0, 582.0, 0.02957, 0.08621, 0.01064, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [719.0, 308.0, 0.00098, 0.00423, 0.02594, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [719.0, 357.0, 0.01639, 0.0344, 0.02258, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [719.0, 334.0, 0.00017, 0.00074, 0.00757, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [358.0, 487.0, 0.01545, 0.03008, 0.00257, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [271.0, 309.0, 0.00165, 0.00744, 0.10672, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [739.0, 357.0, 0.00298, 0.0105, 0.06292, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [774.0, 1050.0, 0.03628, 0.09421, 0.00974, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [991.0, 798.0, 0.03041, 0.09893, 0.01014, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [960.0, 758.0, 0.02678, 0.08653, 0.00885, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1046.0, 775.0, 0.02256, 0.07289, 0.00746, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [914.0, 766.0, 0.08678, 0.14975, 0.01423, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [981.0, 922.0, 0.07207, 0.1381, 0.01321, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [931.0, 923.0, 0.05, 0.10909, 0.0107, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [806.0, 803.0, 0.01124, 0.02777, 0.00276, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [923.0, 921.0, 0.01636, 0.05306, 0.00542, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [916.0, 789.0, 0.04116, 0.13289, 0.01359, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [930.0, 922.0, 0.02306, 0.07157, 0.00818, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [930.0, 923.0, 0.02306, 0.07157, 0.00818, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [946.0, 865.0, 0.02017, 0.06529, 0.0067, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [993.0, 773.0, 0.04893, 0.12777, 0.01321, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [796.0, 762.0, 0.03198, 0.10347, 0.01058, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [884.0, 1026.0, 0.03917, 0.12669, 0.01296, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [990.0, 796.0, 0.03851, 0.12463, 0.01275, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1045.0, 819.0, 0.0614, 0.1986, 0.02032, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [941.0, 940.0, 0.00372, 0.00884, 0.00067, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [941.0, 793.0, 0.04843, 0.08438, 0.00809, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [986.0, 755.0, 0.01207, 0.03893, 0.00402, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [972.0, 793.0, 0.0376, 0.06554, 0.00624, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [941.0, 843.0, 0.01075, 0.0282, 0.00291, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [911.0, 843.0, 0.0127, 0.03297, 0.00341, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [943.0, 911.0, 0.03485, 0.07019, 0.00683, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [760.0, 943.0, 0.01421, 0.04603, 0.00471, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [891.0, 756.0, 0.00562, 0.00992, 0.00092, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [891.0, 886.0, 0.00446, 0.00793, 0.00075, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [890.0, 886.0, 0.00256, 0.00826, 0.00085, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1032.0, 890.0, 0.01306, 0.02165, 0.00208, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1032.0, 755.0, 0.01174, 0.02025, 0.00195, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [779.0, 755.0, 0.02562, 0.08281, 0.00847, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [779.0, 776.0, 0.02934, 0.09479, 0.0097, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [984.0, 882.0, 0.01372, 0.05686, 0.00567, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [986.0, 984.0, 0.00298, 0.00959, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [986.0, 758.0, 0.01884, 0.06099, 0.00624, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1003.0, 758.0, 0.02512, 0.08107, 0.0083, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1003.0, 763.0, 0.00413, 0.01322, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [883.0, 868.0, 0.02314, 0.06628, 0.00678, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [868.0, 763.0, 0.00777, 0.02512, 0.00257, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [916.0, 763.0, 0.00355, 0.01157, 0.0012, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [877.0, 882.0, 0.01083, 0.01917, 0.0018, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [892.0, 877.0, 0.00455, 0.00802, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [876.0, 875.0, 0.00124, 0.00397, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [888.0, 875.0, 0.00314, 0.01025, 0.00105, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [883.0, 871.0, 0.03322, 0.10752, 0.011, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [887.0, 869.0, 0.01364, 0.04413, 0.00452, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [882.0, 878.0, 0.01339, 0.02686, 0.00257, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [885.0, 878.0, 0.00463, 0.01579, 0.00161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [887.0, 885.0, 0.01264, 0.04091, 0.00418, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [883.0, 867.0, 0.01967, 0.06364, 0.00651, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [867.0, 833.0, 0.02826, 0.0914, 0.00934, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [956.0, 833.0, 0.02182, 0.07066, 0.00723, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [898.0, 772.0, 0.05835, 0.09876, 0.0106, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [772.0, 770.0, 0.0057, 0.0186, 0.00189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [880.0, 771.0, 0.03322, 0.10736, 0.01099, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [932.0, 882.0, 0.06372, 0.20612, 0.02108, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [892.0, 756.0, 0.01372, 0.04438, 0.00454, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [889.0, 882.0, 0.0038, 0.0286, 0.00273, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [888.0, 883.0, 0.00231, 0.02413, 0.00373, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [889.0, 756.0, 0.00413, 0.03066, 0.00293, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [870.0, 755.0, 0.00397, 0.01298, 0.00133, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1027.0, 770.0, 0.03231, 0.10438, 0.01068, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1027.0, 1026.0, 0.04041, 0.13058, 0.01336, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [870.0, 756.0, 0.00397, 0.01281, 0.00131, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [871.0, 869.0, 0.01306, 0.04207, 0.00431, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [918.0, 775.0, 0.03033, 0.0981, 0.01004, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1026.0, 932.0, 0.03793, 0.12298, 0.01258, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [883.0, 878.0, 0.00959, 0.03116, 0.00318, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [880.0, 816.0, 0.02636, 0.08521, 0.00871, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [825.0, 816.0, 0.01917, 0.06231, 0.00637, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1027.0, 825.0, 0.03066, 0.09909, 0.01014, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [816.0, 771.0, 0.03107, 0.10041, 0.01029, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [941.0, 829.0, 0.01917, 0.06198, 0.00634, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [760.0, 756.0, 0.02917, 0.08074, 0.00832, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [942.0, 943.0, 0.00521, 0.01694, 0.00173, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [918.0, 942.0, 0.01107, 0.03579, 0.00366, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [804.0, 882.0, 0.02033, 0.06562, 0.00671, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [774.0, 940.0, 0.00496, 0.01339, 0.00138, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [876.0, 892.0, 0.00107, 0.00802, 0.00018, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [835.0, 775.0, 0.00149, 0.00446, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [960.0, 789.0, 0.03116, 0.05504, 0.00515, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [910.0, 820.0, 0.00512, 0.0124, 0.00123, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [961.0, 790.0, 0.03215, 0.05504, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [961.0, 860.0, 0.01901, 0.05116, 0.00528, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [903.0, 860.0, 0.04579, 0.12752, 0.01314, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1014.0, 902.0, 0.02463, 0.04488, 0.00423, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1014.0, 766.0, 0.05818, 0.10041, 0.00954, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1047.0, 902.0, 0.01017, 0.03298, 0.00336, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1048.0, 1041.0, 0.00347, 0.00901, 0.00094, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1048.0, 1047.0, 0.00678, 0.0219, 0.00222, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1041.0, 903.0, 0.01496, 0.04661, 0.00475, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1042.0, 1018.0, 0.06347, 0.1138, 0.0107, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [910.0, 866.0, 0.04455, 0.14413, 0.01475, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1045.0, 903.0, 0.06909, 0.12273, 0.01151, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [789.0, 1034.0, 0.01738, 0.03069, 0.00288, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [790.0, 782.0, 0.01669, 0.02975, 0.00279, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [951.0, 910.0, 0.04463, 0.07884, 0.00738, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [951.0, 773.0, 0.03843, 0.10074, 0.01041, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [946.0, 950.0, 0.03769, 0.1219, 0.01247, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [895.0, 790.0, 0.0557, 0.0995, 0.00934, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1029.0, 895.0, 0.04099, 0.07364, 0.00692, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [790.0, 784.0, 0.00793, 0.01893, 0.00187, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [789.0, 787.0, 0.00851, 0.02785, 0.00285, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [792.0, 787.0, 0.00942, 0.0305, 0.00312, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [792.0, 784.0, 0.00785, 0.01835, 0.0018, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1022.0, 1017.0, 0.02777, 0.08975, 0.00918, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [820.0, 826.0, 0.01083, 0.03789, 0.00385, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [826.0, 991.0, 0.02378, 0.07688, 0.00787, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [767.0, 766.0, 0.00835, 0.02702, 0.00277, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1015.0, 767.0, 0.01843, 0.0595, 0.00608, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1029.0, 884.0, 0.02066, 0.06686, 0.00684, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [809.0, 1041.0, 0.04876, 0.15769, 0.01613, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [808.0, 809.0, 0.0105, 0.03306, 0.00338, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [944.0, 808.0, 0.02661, 0.08603, 0.0088, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1021.0, 944.0, 0.01752, 0.05678, 0.00581, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1042.0, 1021.0, 0.03752, 0.1214, 0.01242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1037.0, 1042.0, 0.04169, 0.07362, 0.0069, 26.0, 26.0, 26.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [827.0, 1037.0, 0.027, 0.04768, 0.00446, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [949.0, 950.0, 0.0238, 0.0538, 0.0055, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [945.0, 949.0, 0.01802, 0.03182, 0.00298, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [952.0, 945.0, 0.00165, 0.00537, 0.00055, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [951.0, 952.0, 0.01083, 0.01917, 0.0018, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [899.0, 950.0, 0.01678, 0.02959, 0.00277, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [899.0, 951.0, 0.01455, 0.0257, 0.00241, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1017.0, 866.0, 0.08306, 0.14868, 0.01396, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1018.0, 1017.0, 0.01413, 0.02694, 0.00257, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [991.0, 1015.0, 0.02638, 0.08531, 0.00873, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [782.0, 1034.0, 0.00021, 0.00038, "4e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [781.0, 1034.0, 0.01843, 0.03331, 0.00326, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1035.0, 781.0, 0.00026, 0.00045, "4e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1035.0, 782.0, 0.0001, 0.00017, "2e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1035.0, 783.0, 0.00148, 0.00262, 0.00024, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [844.0, 1037.0, "3e-05", 0.0001, "1e-05", 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [815.0, 761.0, 0.03124, 0.10107, 0.01034, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [992.0, 874.0, 0.03488, 0.11281, 0.01154, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [874.0, 872.0, 0.00207, 0.00661, 0.00068, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [982.0, 872.0, 0.01992, 0.03711, 0.00351, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1009.0, 971.0, 0.01719, 0.0557, 0.0057, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1008.0, 914.0, 0.01207, 0.02074, 0.00198, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [981.0, 1039.0, 0.02938, 0.06012, 0.00579, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1008.0, 1039.0, 0.02938, 0.06012, 0.00579, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1013.0, 1039.0, 0.00133, 0.00431, 0.00044, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1009.0, 805.0, 0.04521, 0.07926, 0.0064, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [805.0, 799.0, 0.01306, 0.02455, 0.00198, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [931.0, 799.0, 0.04455, 0.08926, 0.00679, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [798.0, 971.0, 0.02207, 0.07124, 0.00729, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [894.0, 893.0, 0.00876, 0.01455, 0.00152, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1012.0, 1008.0, 0.01248, 0.03438, 0.00347, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [919.0, 828.0, 0.0162, 0.05223, 0.00535, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [828.0, 785.0, 0.01595, 0.03174, 0.00302, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [894.0, 785.0, 0.01083, 0.01909, 0.00166, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [894.0, 786.0, 0.01124, 0.01975, 0.00173, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [976.0, 973.0, 0.02264, 0.07314, 0.00748, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1009.0, 762.0, 0.1362, 0.23512, 0.02235, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [975.0, 762.0, 0.00612, 0.01992, 0.00204, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [980.0, 762.0, 0.00463, 0.01479, 0.0016, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [980.0, 974.0, 0.00744, 0.02405, 0.00247, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [974.0, 964.0, 0.00322, 0.0105, 0.00109, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1040.0, 976.0, 0.02108, 0.06817, 0.00697, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [977.0, 831.0, 0.00967, 0.03149, 0.00322, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [912.0, 831.0, 0.04545, 0.08091, 0.00757, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [912.0, 786.0, 0.02628, 0.04694, 0.0044, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [948.0, 894.0, 0.01091, 0.01926, 0.0018, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [934.0, 806.0, 0.03521, 0.07645, 0.00743, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [999.0, 935.0, 0.0224, 0.0724, 0.00741, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [935.0, 904.0, 0.02132, 0.06595, 0.00671, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [904.0, 786.0, 0.07694, 0.13256, 0.01263, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [988.0, 762.0, 0.03182, 0.07959, 0.00806, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [988.0, 965.0, 0.00917, 0.02289, 0.00232, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1010.0, 761.0, 0.02355, 0.07562, 0.00782, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1010.0, 855.0, 0.02223, 0.0714, 0.00738, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [852.0, 759.0, 0.02207, 0.05917, 0.00611, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [989.0, 759.0, 0.02537, 0.06736, 0.00695, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [873.0, 989.0, 0.01405, 0.03645, 0.00377, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [854.0, 807.0, 0.02074, 0.06702, 0.00686, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [801.0, 807.0, 0.00967, 0.0262, 0.00263, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [913.0, 801.0, 0.0062, 0.02, 0.00204, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1016.0, 785.0, 0.01579, 0.05107, 0.00523, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [979.0, 959.0, 0.00174, 0.00562, 0.00058, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1023.0, 994.0, 0.02058, 0.03628, 0.00339, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1043.0, 1023.0, 0.02802, 0.0905, 0.00924, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1043.0, 989.0, 0.00868, 0.01537, 0.00143, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [977.0, 761.0, 0.03306, 0.10686, 0.01094, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1009.0, 819.0, 0.03298, 0.10669, 0.01091, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [919.0, 1012.0, 0.02066, 0.06678, 0.00683, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1016.0, 814.0, 0.01479, 0.04769, 0.00488, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1019.0, 814.0, 0.00744, 0.01314, 0.00123, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1019.0, 805.0, 0.00826, 0.01463, 0.00137, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1005.0, 989.0, 0.00256, 0.00818, 0.00083, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [893.0, 786.0, 0.00529, 0.01686, 0.00173, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [977.0, 865.0, 0.03893, 0.12595, 0.01288, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [925.0, 948.0, 0.02157, 0.04744, 0.00462, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [925.0, 934.0, 0.02967, 0.06636, 0.00649, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [865.0, 815.0, 0.00983, 0.03182, 0.00325, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [977.0, 959.0, 0.02438, 0.07802, 0.00807, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [964.0, 959.0, 0.01777, 0.05736, 0.00587, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [999.0, 806.0, 0.00818, 0.02645, 0.00271, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [852.0, 780.0, 0.0124, 0.05413, 0.00675, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1005.0, 990.0, 0.00636, 0.02058, 0.0021, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [780.0, 759.0, 0.01793, 0.05802, 0.00593, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [850.0, 854.0, 0.00149, 0.00264, 0.00025, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [853.0, 850.0, 0.00058, 0.0019, 0.00019, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1046.0, 1009.0, 0.02868, 0.09281, 0.00949, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [757.0, 931.0, 0.0157, 0.05074, 0.00519, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [842.0, 925.0, 0.02132, 0.06893, 0.00705, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [998.0, 975.0, 0.00818, 0.02653, 0.00271, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [857.0, 853.0, 0.01149, 0.02967, 0.00301, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [802.0, 913.0, 0.0062, 0.02, 0.00204, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [921.0, 842.0, 0.0181, 0.05851, 0.00599, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [851.0, 857.0, 0.0057, 0.01603, 0.00165, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [993.0, 873.0, 0.01917, 0.04983, 0.00516, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [992.0, 976.0, 0.02306, 0.07463, 0.00764, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [982.0, 798.0, 0.00016, 0.0005, "5e-05", 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [765.0, 913.0, 0.03025, 0.05931, 0.00567, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [851.0, 817.0, 0.01359, 0.04394, 0.0045, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1008.0, 810.0, 0.00107, 0.00626, 0.00059, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [812.0, 1036.0, 0.00223, 0.00678, 0.0, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [811.0, 1036.0, 0.00207, 0.00612, 0.0, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1009.0, 811.0, 0.00174, 0.00564, 0.00058, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [907.0, 934.0, 0.04561, 0.13862, 0.01402, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [904.0, 908.0, 0.01031, 0.02002, 0.00191, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [907.0, 908.0, 0.00349, 0.01126, 0.00115, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [823.0, 854.0, 0.00876, 0.02636, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [998.0, 973.0, 0.00372, 0.0119, 0.00121, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [856.0, 853.0, 0.00033, 0.00116, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [963.0, 913.0, 0.00025, 0.00066, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [881.0, 865.0, 0.00041, 0.00126, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [813.0, 810.0, 0.00099, 0.00298, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [979.0, 1040.0, 0.0064, 0.02069, 0.00212, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1050.0, 966.0, 0.0519, 0.1314, 0.01312, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [969.0, 967.0, 0.01521, 0.02562, 0.00245, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [969.0, 968.0, 0.00851, 0.01438, 0.00155, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [968.0, 939.0, 0.02702, 0.0876, 0.009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [938.0, 864.0, 0.01851, 0.06, 0.00614, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [864.0, 847.0, 0.01372, 0.04446, 0.00454, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [966.0, 957.0, 0.02289, 0.0519, 0.00506, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [970.0, 957.0, 0.02521, 0.05744, 0.00561, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [970.0, 962.0, 0.00579, 0.00992, 0.00105, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [824.0, 794.0, 0.01777, 0.05736, 0.00587, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [847.0, 794.0, 0.02058, 0.06612, 0.00686, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [966.0, 788.0, 0.00901, 0.03107, 0.00298, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [947.0, 788.0, 0.02397, 0.08322, 0.00799, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [958.0, 947.0, 0.02322, 0.07521, 0.0077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1033.0, 985.0, 0.00884, 0.01488, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1000.0, 966.0, 0.05331, 0.13339, 0.01064, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [967.0, 818.0, 0.04066, 0.11116, 0.01147, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1007.0, 818.0, 0.02777, 0.07769, 0.00801, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1007.0, 1001.0, 0.00289, 0.00777, 0.0008, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [768.0, 1001.0, 0.04, 0.06182, 0.00676, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [996.0, 769.0, 0.03826, 0.06562, 0.01263, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [996.0, 858.0, 0.02893, 0.04975, 0.00953, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [859.0, 858.0, 0.00413, 0.00711, 0.00137, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1001.0, 922.0, 0.06909, 0.1238, 0.01008, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1000.0, 845.0, 0.03992, 0.06793, 0.00543, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [929.0, 845.0, 0.01281, 0.02182, 0.00175, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [929.0, 923.0, 0.01322, 0.0343, 0.00329, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [922.0, 879.0, 0.03132, 0.1014, 0.01038, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [927.0, 926.0, 0.00033, 0.00058, 0.0242, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [794.0, 764.0, 0.01628, 0.05273, 0.00541, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1024.0, 846.0, 0.03471, 0.11256, 0.01158, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1024.0, 901.0, 0.01512, 0.05132, 0.00251, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [901.0, 800.0, 0.0295, 0.05182, 0.00488, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1011.0, 768.0, 0.01025, 0.0181, 0.0017, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1030.0, 1011.0, 0.03124, 0.05512, 0.00516, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1030.0, 849.0, 0.02446, 0.04322, 0.00405, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [906.0, 849.0, 0.05736, 0.10083, 0.00949, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [920.0, 905.0, 0.01364, 0.07041, 0.00728, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [834.0, 849.0, 0.00306, 0.00983, 0.00101, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [838.0, 837.0, 0.00446, 0.01455, 0.00148, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [954.0, 837.0, 0.01405, 0.04537, 0.00465, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [839.0, 849.0, 0.0076, 0.02455, 0.00252, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [863.0, 839.0, 0.00446, 0.01388, 0.00143, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [848.0, 863.0, 0.0057, 0.01851, 0.00189, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [954.0, 905.0, 0.02198, 0.06843, 0.00702, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1028.0, 955.0, 0.0162, 0.02843, 0.00269, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1028.0, 822.0, 0.03917, 0.06603, 0.00396, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [821.0, 822.0, 0.00959, 0.02017, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [955.0, 909.0, 0.00967, 0.03157, 0.00322, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [909.0, 791.0, 0.04777, 0.09058, 0.00862, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [983.0, 791.0, 0.02273, 0.04661, 0.0045, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [983.0, 777.0, 0.02463, 0.05959, 0.00496, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [778.0, 777.0, 0.0057, 0.01851, 0.00189, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1050.0, 879.0, 0.04719, 0.08521, 0.00803, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [957.0, 953.0, 0.00777, 0.01686, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [978.0, 967.0, 0.01686, 0.02983, 0.00281, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [978.0, 953.0, 0.00355, 0.00628, 0.00542, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1049.0, 768.0, 0.00587, 0.01033, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1049.0, 995.0, 0.0038, 0.0124, 0.00127, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [995.0, 933.0, 0.00405, 0.01298, 0.00133, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [958.0, 795.0, 0.00355, 0.01157, 0.00119, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1006.0, 778.0, 0.01777, 0.0576, 0.00589, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [803.0, 1006.0, 0.01777, 0.0576, 0.00589, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [937.0, 777.0, 0.02174, 0.03835, 0.00359, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [937.0, 1038.0, 0.01719, 0.05562, 0.00568, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1038.0, 862.0, 0.01719, 0.05562, 0.00568, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [900.0, 764.0, 0.02074, 0.06727, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [861.0, 859.0, 0.00157, 0.00306, 0.00029, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [985.0, 967.0, 0.03826, 0.06752, 0.00633, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1000.0, 917.0, 0.02488, 0.07223, 0.00824, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [937.0, 841.0, 0.01521, 0.04901, 0.00502, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1033.0, 997.0, 0.00041, 0.0119, 0.00122, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [933.0, 997.0, 0.00281, 0.00901, 0.00092, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [955.0, 830.0, 0.02289, 0.07413, 0.00758, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [938.0, 939.0, 0.01934, 0.06264, 0.00641, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [838.0, 834.0, 0.00455, 0.01471, 0.0015, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [821.0, 987.0, 0.03488, 0.06488, 0.00614, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [962.0, 824.0, 0.02099, 0.06785, 0.00694, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [830.0, 848.0, 0.01083, 0.03512, 0.00359, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [797.0, 1038.0, 0.01917, 0.05959, 0.0061, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1007.0, 936.0, 0.004, 0.01038, 0.00107, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [840.0, 849.0, 0.0023, 0.00744, 0.00076, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [836.0, 840.0, 0.00144, 0.00464, 0.00047, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [849.0, 836.0, 0.00184, 0.00597, 0.00061, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [924.0, 922.0, 0.01074, 0.03473, 0.00355, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [928.0, 924.0, 0.00223, 0.00722, 0.00074, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [922.0, 928.0, 0.00328, 0.0106, 0.00108, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1025.0, 966.0, 0.0124, 0.03603, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1044.0, 1000.0, 0.01818, 0.05463, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1004.0, 1000.0, 0.00331, 0.00992, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1002.0, 1000.0, 0.00058, 0.00165, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [896.0, 905.0, 0.00661, 0.0181, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [896.0, 905.0, 0.00661, 0.01835, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [915.0, 954.0, 0.00207, 0.00628, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [915.0, 954.0, 0.00207, 0.00628, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1020.0, 954.0, 0.00496, 0.01545, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1020.0, 954.0, 0.00496, 0.01545, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [832.0, 846.0, 0.00025, 0.00066, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1498.0, 0.02628, 0.08298, 0.00905, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1497.0, 1498.0, 0.00298, 0.00967, 0.001, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1197.0, 1718.0, 0.03612, 0.05041, 0.00829, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1196.0, 1197.0, 0.0, "8e-05", "1e-05", 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1230.0, 1199.0, 0.0162, 0.04917, 0.00584, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1229.0, 1230.0, 0.00017, 0.00025, "4e-05", 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1234.0, 1587.0, 0.01653, 0.05041, 0.00589, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1233.0, 1234.0, 0.0005, 0.00149, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1363.0, 1111.0, 0.03868, 0.10116, 0.0108, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1828.0, 1575.0, 0.00537, 0.01736, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1112.0, 1828.0, 0.03909, 0.09719, 0.01033, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1827.0, 1828.0, "8e-05", 0.00017, "2e-05", 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1554.0, 1470.0, 0.01595, 0.04132, 0.00403, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1943.0, 1554.0, 0.03174, 0.08347, 0.00816, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1552.0, 1554.0, 0.0005, 0.00107, 0.00014, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1555.0, 1469.0, 0.01595, 0.0414, 0.00404, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1944.0, 1555.0, 0.03174, 0.08347, 0.00816, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1553.0, 1555.0, 0.0005, 0.00116, 0.00014, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2110.0, 1858.0, 0.04826, 0.12198, 0.0129, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1857.0, 1526.0, 0.04017, 0.10537, 0.01188, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1227.0, 1095.0, 0.01165, 0.03653, 0.00401, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1226.0, 1094.0, 0.01165, 0.03653, 0.00401, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1438.0, 1860.0, 0.00273, 0.00876, 0.0009, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1578.0, 1438.0, 0.0076, 0.02355, 0.00263, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1437.0, 1438.0, 0.00033, 0.00041, "9e-05", 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1109.0, 1641.0, 0.01818, 0.04521, 0.0048, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2085.0, 1109.0, 0.02603, 0.06471, 0.00687, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1489.0, 1642.0, 0.01736, 0.04893, 0.00504, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1784.0, 1427.0, 0.00686, 0.02215, 0.00232, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1269.0, 1784.0, 0.0043, 0.01347, 0.00147, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1578.0, 1269.0, 0.00579, 0.01785, 0.00204, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1783.0, 1784.0, 0.00603, 0.01744, 0.0023, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1269.0, 1268.0, 0.00231, 0.00273, 0.00058, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1937.0, 1188.0, 0.00504, 0.01562, 0.00173, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1580.0, 1937.0, 0.01025, 0.03198, 0.00354, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1937.0, 1935.0, 0.00521, 0.00884, 0.00089, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1938.0, 1189.0, 0.00504, 0.01562, 0.00173, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1580.0, 1938.0, 0.01025, 0.03198, 0.00354, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1938.0, 1936.0, 0.00521, 0.00884, 0.00089, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2110.0, 1591.0, 0.04017, 0.06455, 0.0076, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1902.0, 1532.0, 0.02256, 0.05818, 0.00621, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1901.0, 2077.0, 0.01876, 0.04876, 0.00519, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1546.0, 1401.0, 0.01463, 0.04661, 0.00496, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1818.0, 1546.0, 0.00628, 0.02, 0.00213, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1546.0, 1544.0, 0.00438, 0.0086, 0.00086, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1547.0, 1142.0, 0.00628, 0.01983, 0.00216, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1992.0, 1547.0, 0.00504, 0.01537, 0.00179, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1547.0, 1545.0, 0.00438, 0.0086, 0.00086, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1580.0, 1051.0, 0.01248, 0.04595, 0.00524, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1579.0, 1052.0, 0.01289, 0.04669, 0.00515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1650.0, 1220.0, 0.00223, 0.00826, 0.00099, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1205.0, 1221.0, 0.00413, 0.01587, 0.00183, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1580.0, 1205.0, 0.00488, 0.01678, 0.00193, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1205.0, 1204.0, 0.00124, 0.00421, 0.00059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1626.0, 1454.0, 0.00554, 0.01702, 0.00195, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1690.0, 1564.0, 0.04157, 0.0581, 0.01085, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1720.0, 2005.0, 0.00397, 0.01124, 0.00151, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1895.0, 2089.0, 0.01587, 0.04496, 0.00605, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1223.0, 1895.0, 0.02157, 0.06124, 0.00825, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1894.0, 1895.0, 0.0024, 0.00686, 0.00091, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1667.0, 1997.0, 0.0024, 0.00744, 0.00084, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1616.0, 1518.0, 0.0105, 0.02983, 0.00402, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1444.0, 1677.0, 0.02496, 0.03802, 0.00491, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1283.0, 1203.0, 0.01083, 0.02364, 0.00345, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1972.0, 1728.0, 0.00835, 0.02339, 0.0032, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1336.0, 1659.0, 0.02826, 0.0924, 0.00933, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1723.0, 1659.0, 0.03488, 0.0881, 0.01298, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1816.0, 1538.0, 0.00818, 0.01364, 0.00324, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1977.0, 1175.0, 0.02099, 0.05934, 0.00803, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1976.0, 1559.0, 0.03826, 0.04818, 0.00455, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1563.0, 1470.0, 0.02926, 0.0514, 0.00489, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2111.0, 1217.0, 0.01959, 0.04818, 0.00609, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1710.0, 1492.0, 0.02182, 0.06149, 0.00827, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1792.0, 1492.0, 0.03628, 0.06727, 0.00769, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2029.0, 1227.0, 0.01992, 0.06157, 0.00695, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1432.0, 1226.0, 0.00777, 0.02397, 0.00275, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1059.0, 2030.0, 0.0476, 0.05091, 0.00542, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1226.0, 1916.0, 0.05256, 0.13264, 0.01406, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2108.0, 1153.0, 0.03264, 0.08, 0.00928, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1089.0, 1436.0, 0.02372, 0.03132, 0.00624, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1396.0, 1940.0, 0.00835, 0.02669, 0.0028, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1228.0, 1396.0, 0.01992, 0.06488, 0.00659, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1395.0, 1396.0, 0.00099, 0.00298, 0.00039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1916.0, 1445.0, 0.01355, 0.03835, 0.00516, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1429.0, 1183.0, 0.00537, 0.01686, 0.00187, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1714.0, 1873.0, 0.02025, 0.06612, 0.00668, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1964.0, 2031.0, 0.03727, 0.12074, 0.01246, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1965.0, 1173.0, 0.01876, 0.05926, 0.00642, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1778.0, 1617.0, 0.01587, 0.05182, 0.00527, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1430.0, 1094.0, 0.00678, 0.02132, 0.00234, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1422.0, 1095.0, 0.01529, 0.04917, 0.00517, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2090.0, 1094.0, 0.00686, 0.02207, 0.00229, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2091.0, 1095.0, 0.00686, 0.02215, 0.0023, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1975.0, 2015.0, 0.05306, 0.2314, 0.02446, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 2014.0, 0.04909, 0.21488, 0.02272, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1768.0, 1656.0, 0.03438, 0.11107, 0.01156, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1342.0, 1318.0, 0.0005, 0.00091, "8e-05", 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1346.0, 1342.0, 0.00413, 0.00669, 0.00073, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1346.0, 0.00413, 0.00711, 0.0007, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1340.0, 1342.0, 0.00116, 0.00207, 0.0002, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1344.0, 1346.0, "8e-05", 0.00025, "3e-05", 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1198.0, 1066.0, 0.01736, 0.04694, 0.00667, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1485.0, 1488.0, 0.00661, 0.01504, 0.00192, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1592.0, 1352.0, 0.02661, 0.03248, 0.00676, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1425.0, 0.03165, 0.05521, 0.01258, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2085.0, 1351.0, 0.04545, 0.05331, 0.01145, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1465.0, 1065.0, 0.00298, 0.00909, 0.00104, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1736.0, 1485.0, 0.01347, 0.04388, 0.00447, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1114.0, 1455.0, 0.00818, 0.02537, 0.00287, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1504.0, 1426.0, 0.02041, 0.03645, 0.00807, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1838.0, 1347.0, "8e-05", 0.00083, "1e-05", 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2085.0, 1838.0, 0.00653, 0.01116, 0.0011, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1838.0, 1837.0, 0.00017, 0.00025, "3e-05", 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1345.0, 1348.0, 0.00256, 0.00438, 0.00044, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1345.0, 0.00405, 0.00694, 0.00069, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1343.0, 1345.0, 0.00074, 0.00223, 0.00029, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1341.0, 1066.0, 0.01091, 0.02066, 0.00319, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1317.0, 1341.0, 0.00041, 0.00074, "7e-05", 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1339.0, 1341.0, 0.00124, 0.00207, 0.00021, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2143.0, 1065.0, 0.00455, 0.00802, 0.00081, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2144.0, 1066.0, 0.00455, 0.00802, 0.00081, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1904.0, 1065.0, 0.00413, 0.01058, 0.0018, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1455.0, 1966.0, 0.00678, 0.01149, 0.00116, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1456.0, 1967.0, 0.00678, 0.01149, 0.00116, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1801.0, 1645.0, 0.03702, 0.0595, 0.00702, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1777.0, 1646.0, 0.01488, 0.02661, 0.00302, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2142.0, 1519.0, 0.01909, 0.05413, 0.00729, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1350.0, 0.00702, 0.01529, 0.0018, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1349.0, 1065.0, 0.01083, 0.03074, 0.00411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1851.0, 1066.0, 0.0086, 0.02438, 0.00328, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1915.0, 1503.0, 0.02835, 0.05174, 0.01048, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2141.0, 1915.0, 0.0086, 0.02438, 0.00328, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1914.0, 1897.0, 0.0157, 0.04471, 0.00602, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1946.0, 1711.0, 0.01479, 0.02455, 0.00298, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2101.0, 1486.0, 0.00388, 0.00653, 0.00153, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1591.0, 1536.0, 0.0119, 0.03397, 0.00451, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1537.0, 1108.0, 0.00884, 0.02504, 0.00337, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1945.0, 1216.0, 0.02678, 0.05975, 0.00764, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1791.0, 1735.0, 0.03198, 0.10364, 0.01064, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1486.0, 1433.0, 0.03612, 0.1176, 0.01195, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1864.0, 0.02388, 0.07802, 0.00788, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2100.0, 1466.0, 0.02289, 0.03901, 0.00908, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1164.0, 1456.0, 0.0, "8e-05", "1e-05", 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1164.0, 0.01083, 0.03132, 0.00333, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1163.0, 1164.0, 0.0095, 0.03116, 0.00315, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2084.0, 1113.0, 0.0043, 0.01322, 0.00152, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1490.0, 2085.0, 0.04058, 0.10669, 0.01117, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2085.0, 1802.0, 0.01752, 0.03033, 0.00327, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1867.0, 1852.0, 0.00314, 0.00884, 0.00119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1865.0, 1867.0, 0.0, "8e-05", "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1866.0, 1867.0, 0.0, "8e-05", "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1456.0, 1903.0, 0.00554, 0.01339, 0.00257, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1676.0, 1777.0, 0.00215, 0.00603, 0.00063, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1487.0, 1455.0, 0.0181, 0.0419, 0.00515, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1170.0, 1065.0, 0.00545, 0.01785, 0.0018, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1171.0, 1066.0, 0.00545, 0.01785, 0.0018, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1471.0, 1147.0, 0.01901, 0.06017, 0.00654, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2124.0, 1146.0, 0.00504, 0.01438, 0.00192, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1472.0, 1062.0, 0.01421, 0.02306, 0.00276, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1148.0, 1921.0, 0.02157, 0.06926, 0.00705, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1510.0, 1442.0, 0.01545, 0.05058, 0.00511, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2045.0, 1510.0, 0.01223, 0.02818, 0.00432, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1260.0, 1149.0, 0.00231, 0.00653, 0.00069, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1890.0, 1237.0, 0.02529, 0.04041, 0.00662, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2093.0, 1655.0, 0.00149, 0.00488, 0.0005, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2038.0, 2093.0, 0.01322, 0.02975, 0.00356, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1921.0, 2037.0, 0.00818, 0.02364, 0.0031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2150.0, 1951.0, 0.00901, 0.01421, 0.0017, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1637.0, 1539.0, 0.00331, 0.00744, 0.00096, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1653.0, 1057.0, 0.00471, 0.01331, 0.00179, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1261.0, 1639.0, 0.00298, 0.00612, 0.00103, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1941.0, 1511.0, 0.01587, 0.04314, 0.00429, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1973.0, 1920.0, 0.02612, 0.03058, 0.00657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2046.0, 1058.0, 0.00413, 0.01165, 0.00158, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1238.0, 1511.0, 0.00851, 0.0257, 0.00309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1722.0, 1921.0, 0.00281, 0.00893, 0.00097, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1441.0, 1793.0, 0.01033, 0.03165, 0.00366, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2109.0, 1227.0, 0.02058, 0.05215, 0.006, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1461.0, 1228.0, 0.00463, 0.00777, 0.00186, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2040.0, 1794.0, 0.01917, 0.0624, 0.00638, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1064.0, 2040.0, 0.01802, 0.02116, 0.00455, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2039.0, 2040.0, 0.00669, 0.00785, 0.00168, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2106.0, 1446.0, 0.01702, 0.04901, 0.00645, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1979.0, 2106.0, 0.04091, 0.05083, 0.01042, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1834.0, 1510.0, 0.00661, 0.02, 0.0024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2150.0, 1510.0, 0.02512, 0.07182, 0.00953, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2067.0, 2038.0, 0.01438, 0.04694, 0.00475, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1835.0, 2151.0, 0.02876, 0.08876, 0.01014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1510.0, 1240.0, 0.00264, 0.00744, 0.00101, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1891.0, 2151.0, 0.01959, 0.02942, 0.00541, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1472.0, 1942.0, 0.00372, 0.00992, 0.00096, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2107.0, 1793.0, 0.02421, 0.07669, 0.00831, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1226.0, 1793.0, 0.00769, 0.02504, 0.00253, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1227.0, 1794.0, 0.00769, 0.02504, 0.00253, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1471.0, 1793.0, 0.01926, 0.06298, 0.00636, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1655.0, 1335.0, 0.00603, 0.01686, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1239.0, 1654.0, 0.00405, 0.01083, 0.00137, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2057.0, 1952.0, 0.02033, 0.0624, 0.00719, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1638.0, 1833.0, 0.00512, 0.01529, 0.00187, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2056.0, 1836.0, 0.01562, 0.05107, 0.00516, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1462.0, 2125.0, 0.01736, 0.02322, 0.00464, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1640.0, 1511.0, 0.00289, 0.00934, 0.00099, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1920.0, 1510.0, 0.02207, 0.07215, 0.00729, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1978.0, 1089.0, 0.01636, 0.02025, 0.00421, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1228.0, 1612.0, 0.00884, 0.02802, 0.00301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1613.0, 1182.0, 0.00479, 0.01471, 0.00168, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1511.0, 1202.0, 0.01793, 0.04463, 0.00544, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1158.0, 1219.0, 0.01347, 0.04264, 0.00462, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1156.0, 1158.0, 0.00463, 0.01331, 0.00176, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1180.0, 1158.0, "8e-05", 0.00017, "3e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1868.0, 1562.0, 0.04025, 0.07132, 0.00662, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1763.0, 1868.0, 0.02702, 0.05752, 0.00544, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1822.0, 1763.0, 0.00066, 0.00107, 0.00018, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1761.0, 1763.0, 0.00017, 0.00041, "5e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1709.0, 1282.0, 0.00215, 0.00612, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1982.0, 1590.0, 0.01306, 0.04157, 0.00445, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2092.0, 1132.0, 0.01, 0.02306, 0.00305, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2113.0, 2092.0, 0.00587, 0.01835, 0.00202, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2136.0, 2092.0, "8e-05", 0.00033, "4e-05", 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1076.0, 2136.0, 0.00033, 0.00099, 0.00013, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2134.0, 2136.0, 0.00446, 0.01273, 0.00172, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1067.0, 1332.0, 0.01397, 0.04405, 0.00478, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1815.0, 1512.0, 0.02281, 0.06, 0.00958, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1660.0, 1769.0, 0.00669, 0.0162, 0.00254, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1165.0, 1868.0, 0.02256, 0.04314, 0.004, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1660.0, 1415.0, 0.00446, 0.01215, 0.00124, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1416.0, 1132.0, 0.0057, 0.01636, 0.00222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2076.0, 1659.0, 0.01364, 0.03446, 0.00363, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1421.0, 1659.0, 0.01769, 0.04438, 0.00468, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1813.0, 1421.0, 0.00488, 0.01306, 0.0016, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1421.0, 1419.0, 0.00091, 0.00215, 0.00023, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1660.0, 1407.0, 0.01669, 0.04364, 0.00566, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1315.0, 1391.0, 0.00289, 0.00802, 0.0008, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1406.0, 1315.0, 0.00595, 0.00992, 0.00237, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1315.0, 1313.0, 0.0024, 0.00455, 0.00075, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1635.0, 1858.0, 0.00893, 0.02926, 0.00295, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1678.0, 1635.0, 0.00496, 0.01612, 0.00164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1633.0, 1635.0, 0.00231, 0.00388, 0.00039, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1299.0, 1857.0, 0.00083, 0.00256, 0.00027, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1078.0, 1299.0, 0.00793, 0.02595, 0.00262, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1297.0, 1299.0, 0.00025, 0.00058, "8e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1644.0, 1858.0, 0.00802, 0.02471, 0.0025, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1643.0, 1857.0, 0.0081, 0.0257, 0.00258, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1859.0, 1987.0, 0.01446, 0.04132, 0.0055, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1898.0, 1944.0, 0.01008, 0.03182, 0.00345, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1411.0, 1453.0, 0.00372, 0.01207, 0.00122, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1607.0, 1704.0, 0.00223, 0.0062, 0.00084, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2035.0, 2018.0, 0.00959, 0.03107, 0.00317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1663.0, 1847.0, 0.00099, 0.00298, 0.00036, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1869.0, 1663.0, 0.00579, 0.01868, 0.0019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1661.0, 1663.0, 0.00083, 0.00231, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2062.0, 1868.0, 0.0119, 0.03686, 0.00418, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1362.0, 1161.0, 0.00421, 0.01355, 0.0014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1962.0, 1508.0, 0.00521, 0.01496, 0.00198, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2098.0, 1702.0, 0.00479, 0.01471, 0.00176, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1208.0, 2098.0, 0.00174, 0.00579, 0.00065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2096.0, 2098.0, "8e-05", 0.00017, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1208.0, 1840.0, 0.00124, 0.00421, 0.00042, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1662.0, 1847.0, 0.00149, 0.0043, 0.00058, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1154.0, 1596.0, 0.00678, 0.02215, 0.00225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1300.0, 1647.0, 0.0081, 0.02066, 0.00231, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1858.0, 1300.0, 0.0005, 0.00157, 0.00016, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1300.0, 1298.0, 0.00091, 0.00264, 0.00036, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1355.0, 1188.0, 0.00174, 0.00496, 0.00065, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2063.0, 1548.0, 0.01298, 0.04074, 0.0045, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1789.0, 1963.0, 0.0038, 0.01231, 0.00124, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1636.0, 1789.0, 0.00669, 0.02198, 0.00222, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1079.0, 1636.0, 0.00446, 0.01463, 0.00148, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1789.0, 1787.0, 0.00116, 0.00256, 0.00025, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1634.0, 1636.0, 0.00231, 0.00388, 0.00039, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1962.0, 1364.0, 0.00446, 0.01455, 0.00149, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 2053.0, 0.00331, 0.01066, 0.0011, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 1247.0, 0.0014, 0.00455, 0.00046, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1705.0, 1218.0, 0.0024, 0.00678, 0.00091, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2063.0, 1698.0, 0.0038, 0.01083, 0.00145, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1848.0, 2064.0, 0.01835, 0.05744, 0.00634, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1316.0, 1193.0, 0.00099, 0.00273, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1740.0, 1316.0, 0.00149, 0.0043, 0.00057, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1316.0, 1314.0, 0.00132, 0.00364, 0.00049, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1417.0, 1131.0, 0.00273, 0.00785, 0.00102, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2133.0, 1417.0, 0.00223, 0.00736, 0.00075, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2130.0, 2133.0, "8e-05", 0.00017, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2132.0, 2133.0, 0.0, 0.00083, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1475.0, 1331.0, 0.00107, 0.00339, 0.00038, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2060.0, 1475.0, 0.00455, 0.01355, 0.00164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1475.0, 1473.0, 0.00116, 0.0014, 0.0003, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1135.0, 1331.0, 0.00107, 0.00339, 0.00038, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2105.0, 1135.0, 0.00388, 0.01207, 0.00134, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1133.0, 1135.0, 0.00066, 0.00182, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1496.0, 1331.0, 0.00934, 0.0257, 0.00253, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1943.0, 1496.0, 0.0057, 0.01479, 0.0015, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1496.0, 1493.0, 0.00554, 0.00959, 0.00095, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1543.0, 1331.0, 0.01504, 0.04033, 0.00401, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1944.0, 1543.0, "8e-05", 0.00025, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1542.0, 1543.0, 0.00017, 0.00041, "6e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1589.0, 1513.0, 0.0005, 0.00149, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1589.0, 1513.0, 0.0005, 0.00149, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1359.0, 1330.0, 0.01256, 0.03975, 0.0044, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1361.0, 1359.0, 0.00025, 0.00083, "9e-05", 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1589.0, 1361.0, 0.00058, 0.00174, 0.00019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1356.0, 1359.0, 0.00041, 0.00132, 0.00013, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1880.0, 1332.0, 0.00876, 0.02744, 0.00304, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1358.0, 1880.0, 0.00364, 0.01149, 0.00127, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1590.0, 1358.0, 0.00099, 0.00339, 0.00038, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1879.0, 1880.0, 0.00207, 0.00603, 0.00079, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1246.0, 2095.0, 0.00149, 0.00496, 0.0005, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1648.0, 1246.0, 0.00496, 0.01306, 0.00151, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1245.0, 1246.0, 0.00066, 0.00198, 0.00026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2064.0, 1739.0, 0.0043, 0.01364, 0.00146, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1370.0, 1749.0, 0.01198, 0.03702, 0.00418, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1610.0, 1188.0, 0.00455, 0.01405, 0.0016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2035.0, 2019.0, 0.00421, 0.00917, 0.00216, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1839.0, 1142.0, 0.00579, 0.01529, 0.0016, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1567.0, 1142.0, 0.00132, 0.00231, 0.00023, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1568.0, 1143.0, 0.00132, 0.00231, 0.00023, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1883.0, 0.00289, 0.00719, 0.00076, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2066.0, 1884.0, 0.00289, 0.00719, 0.00076, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1850.0, 1330.0, 0.00372, 0.00917, 0.00098, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2066.0, 1850.0, 0.00463, 0.01463, 0.00159, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1849.0, 1850.0, 0.00264, 0.00579, 0.00136, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1330.0, 0.00835, 0.02388, 0.00256, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1476.0, 1330.0, 0.00157, 0.00488, 0.00055, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1697.0, 1476.0, 0.00744, 0.02281, 0.00261, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2074.0, 1697.0, 0.00099, 0.00331, 0.00035, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1476.0, 1474.0, 0.00074, 0.00132, 0.00031, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1695.0, 1697.0, 0.00025, 0.0005, "5e-05", 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1605.0, 1330.0, 0.00752, 0.02339, 0.0026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2008.0, 1641.0, 0.01008, 0.02496, 0.00265, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2048.0, 2008.0, 0.0119, 0.03008, 0.0032, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2006.0, 2008.0, 0.00438, 0.00545, 0.00081, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2009.0, 1642.0, 0.01008, 0.02496, 0.00265, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1826.0, 2009.0, 0.00826, 0.02132, 0.00242, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2007.0, 2009.0, 0.00413, 0.00479, 0.00072, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1929.0, 0.0024, 0.00694, 0.0009, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 1220.0, 0.00314, 0.01355, 0.00135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1641.0, 1365.0, 0.00306, 0.00355, 0.00076, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1521.0, 1604.0, 0.00314, 0.00959, 0.00112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1642.0, 1366.0, 0.00314, 0.00364, 0.00078, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1242.0, 1856.0, 0.00107, 0.00298, 0.0004, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1943.0, 1242.0, 0.00182, 0.00529, 0.00071, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1242.0, 1241.0, 0.00058, 0.00157, 0.00021, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1608.0, 1853.0, 0.00314, 0.02124, 0.00243, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1189.0, 1502.0, 0.00496, 0.01628, 0.00164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1596.0, 0.00405, 0.01264, 0.0014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1098.0, 1643.0, 0.00198, 0.00612, 0.00068, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2095.0, 1098.0, 0.00496, 0.01545, 0.00171, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1098.0, 1096.0, 0.00107, 0.0019, 0.00019, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1460.0, 1644.0, 0.00231, 0.00752, 0.00079, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1846.0, 1460.0, 0.0057, 0.01818, 0.00196, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1459.0, 1460.0, "8e-05", 0.00017, "2e-05", 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1454.0, 2025.0, 0.0019, 0.00455, 0.00091, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2026.0, 1453.0, 0.0014, 0.00471, 0.00048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1143.0, 2026.0, 0.0081, 0.02298, 0.00239, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2024.0, 2026.0, 0.0005, 0.0014, 0.00017, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1321.0, 1332.0, 0.00752, 0.02347, 0.00235, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1494.0, 1321.0, 0.00033, 0.00116, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1319.0, 1321.0, 0.0024, 0.00727, 0.00087, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2036.0, 2122.0, 0.0081, 0.02496, 0.00284, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1775.0, 1060.0, 0.00364, 0.01149, 0.00123, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1105.0, 1775.0, 0.00157, 0.00463, 0.00057, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1775.0, 1773.0, 0.00231, 0.00694, 0.00072, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2002.0, 1232.0, 0.0019, 0.0057, 0.00061, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1099.0, 2003.0, 0.0057, 0.01744, 0.00187, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2095.0, 1099.0, 0.00496, 0.01545, 0.00171, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1099.0, 1097.0, 0.00107, 0.0019, 0.00019, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1454.0, 1996.0, 0.00521, 0.01603, 0.00183, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1673.0, 1512.0, 0.01339, 0.04223, 0.00461, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2022.0, 1673.0, 0.00785, 0.02529, 0.00263, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1673.0, 1671.0, 0.00388, 0.01281, 0.00126, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1672.0, 1263.0, 0.00876, 0.0281, 0.00298, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1585.0, 1672.0, 0.01116, 0.03504, 0.00382, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1512.0, 1585.0, 0.00231, 0.00719, 0.00079, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1672.0, 1670.0, 0.0038, 0.0124, 0.00126, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1585.0, 1583.0, 0.00322, 0.00554, 0.00054, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2002.0, 1643.0, 0.00545, 0.01702, 0.00187, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2121.0, 2066.0, 0.00488, 0.01207, 0.00144, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1369.0, 2120.0, 0.00273, 0.00785, 0.00081, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1600.0, 1811.0, 0.00289, 0.00868, 0.00103, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2036.0, 1600.0, 0.00595, 0.01942, 0.00199, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1600.0, 1598.0, 0.00529, 0.00909, 0.0009, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1253.0, 1454.0, 0.0014, 0.00455, 0.00046, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1274.0, 1253.0, 0.00512, 0.01554, 0.00186, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1252.0, 1253.0, 0.00033, 0.00107, 0.00011, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1958.0, 1877.0, 0.00678, 0.02025, 0.00244, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2123.0, 1878.0, 0.00802, 0.02554, 0.00272, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1976.0, 1821.0, 0.00727, 0.00975, 0.00189, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2064.0, 1131.0, 0.01785, 0.05826, 0.00589, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2065.0, 1254.0, 0.00314, 0.00785, 0.00086, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1696.0, 1255.0, 0.00579, 0.01595, 0.00189, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1520.0, 1696.0, 0.00207, 0.0062, 0.00077, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1694.0, 1696.0, 0.00025, 0.0005, "5e-05", 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2018.0, 1738.0, 0.00744, 0.02289, 0.00262, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1737.0, 1513.0, 0.01207, 0.03926, 0.00399, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1876.0, 1513.0, 0.0005, 0.0038, 0.00038, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1930.0, 1876.0, 0.0081, 0.05248, 0.00524, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2066.0, 1930.0, 0.00769, 0.02413, 0.00266, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1874.0, 1876.0, 0.00058, 0.00174, 0.00023, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1928.0, 1930.0, 0.00223, 0.00719, 0.00075, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1812.0, 1095.0, 0.00281, 0.00851, 0.00098, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1599.0, 1094.0, 0.00347, 0.0114, 0.00115, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1262.0, 1599.0, 0.00529, 0.01719, 0.00176, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1599.0, 1597.0, 0.00529, 0.00909, 0.0009, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1551.0, 1807.0, 0.01926, 0.06198, 0.00647, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2062.0, 1551.0, 0.01041, 0.03388, 0.00346, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1550.0, 1551.0, 0.00165, 0.00537, 0.00054, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1933.0, 1847.0, 0.00471, 0.0138, 0.00176, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1360.0, 1590.0, 0.00074, 0.00231, 0.00023, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2128.0, 1360.0, 0.01107, 0.03612, 0.00365, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1357.0, 1360.0, 0.00091, 0.00306, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1590.0, 1716.0, 0.00752, 0.02446, 0.00247, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1762.0, 1977.0, 0.0124, 0.02793, 0.00267, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2017.0, 1443.0, 0.01711, 0.05562, 0.0056, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1195.0, 1160.0, 0.01512, 0.04223, 0.00403, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1619.0, 1159.0, 0.01529, 0.03198, 0.00589, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1658.0, 1400.0, 0.00934, 0.02917, 0.00321, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1667.0, 1658.0, 0.00215, 0.00636, 0.0008, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1658.0, 1657.0, 0.0, "8e-05", "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1631.0, 1400.0, 0.00504, 0.01661, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1956.0, 1578.0, 0.00579, 0.01446, 0.00162, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1444.0, 1578.0, 0.03413, 0.08545, 0.00909, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1444.0, 2138.0, 0.0062, 0.01562, 0.00277, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1617.0, 2137.0, 0.00124, 0.00355, 0.00045, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1909.0, 1955.0, 0.00769, 0.01934, 0.00211, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1907.0, 1909.0, 0.01248, 0.03545, 0.00474, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1443.0, 1071.0, 0.00488, 0.01231, 0.00189, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1212.0, 1541.0, 0.0062, 0.01934, 0.00214, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1443.0, 1264.0, 0.00405, 0.01331, 0.00135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1265.0, 1908.0, 0.01025, 0.02926, 0.0039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1440.0, 1400.0, 0.00959, 0.03107, 0.00321, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1684.0, 1400.0, 0.0014, 0.0043, 0.00047, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1191.0, 1431.0, 0.00777, 0.02372, 0.00273, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1993.0, 1524.0, 0.00818, 0.02496, 0.00292, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2126.0, 2118.0, 0.00149, 0.00446, 0.00057, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1706.0, 1616.0, 0.00628, 0.01959, 0.00217, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1707.0, 1617.0, 0.0062, 0.01942, 0.00215, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1616.0, 2119.0, 0.00083, 0.00248, 0.00027, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1072.0, 2127.0, 0.00074, 0.00223, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2139.0, 1617.0, 0.00198, 0.00529, 0.00071, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1892.0, 1887.0, 0.00347, 0.00975, 0.00132, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2021.0, 1159.0, 0.00512, 0.01463, 0.00197, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1893.0, 2021.0, 0.00132, 0.0038, 0.00051, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2020.0, 2021.0, 0.00025, 0.00033, "4e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1923.0, 1401.0, 0.00479, 0.01471, 0.00169, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1423.0, 1398.0, 0.00884, 0.02769, 0.00305, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1939.0, 1401.0, 0.00504, 0.01554, 0.00179, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1926.0, 1399.0, 0.00355, 0.00884, 0.00094, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2029.0, 1926.0, 0.01603, 0.04124, 0.00435, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1926.0, 1924.0, 0.01264, 0.01488, 0.00319, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1927.0, 1398.0, 0.0043, 0.01066, 0.00113, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1900.0, 1927.0, 0.01727, 0.04893, 0.00506, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1927.0, 1925.0, 0.01281, 0.01496, 0.00322, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2030.0, 1900.0, 0.00893, 0.02777, 0.0031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1248.0, 1900.0, 0.00901, 0.02769, 0.00317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1901.0, 1159.0, 0.01083, 0.02711, 0.00287, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1902.0, 1160.0, 0.01083, 0.02711, 0.00287, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2081.0, 1901.0, 0.0043, 0.0124, 0.00164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2082.0, 1900.0, 0.0043, 0.0124, 0.00164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1732.0, 1713.0, 0.00504, 0.01256, 0.00135, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1902.0, 1732.0, 0.01099, 0.02835, 0.00304, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1731.0, 1732.0, 0.0043, 0.01231, 0.00162, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1901.0, 1712.0, 0.01603, 0.04107, 0.0044, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1900.0, 2071.0, 0.0062, 0.02025, 0.00208, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1443.0, 1129.0, 0.00455, 0.01289, 0.00174, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1999.0, 1087.0, 0.00421, 0.01322, 0.00146, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1953.0, 1087.0, 0.00347, 0.01116, 0.00119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1950.0, 1287.0, 0.00471, 0.01339, 0.0018, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1579.0, 1950.0, 0.00355, 0.01091, 0.00126, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1950.0, 1948.0, 0.00157, 0.00496, 0.00056, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1754.0, 1088.0, 0.00264, 0.00818, 0.00091, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1579.0, 1754.0, 0.00612, 0.01917, 0.00209, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1754.0, 1753.0, 0.00207, 0.00347, 0.00083, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1593.0, 1579.0, 0.0024, 0.00719, 0.00085, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1213.0, 1667.0, 0.0024, 0.00777, 0.00081, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1286.0, 1772.0, 0.00372, 0.00843, 0.00145, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1745.0, 1666.0, 0.00628, 0.02025, 0.00211, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1484.0, 1439.0, "8e-05", 0.00025, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1693.0, 1484.0, 0.0076, 0.01983, 0.00206, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1666.0, 1693.0, 0.00314, 0.00843, 0.00085, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1483.0, 1484.0, 0.00455, 0.00818, 0.00096, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1692.0, 1693.0, 0.0005, 0.0014, 0.00013, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1458.0, 1439.0, 0.00256, 0.00636, 0.001, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1651.0, 1409.0, 0.00165, 0.00463, 0.00063, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1405.0, 1440.0, 0.00322, 0.00926, 0.00122, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1186.0, 1405.0, 0.00306, 0.00893, 0.00111, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1404.0, 1405.0, 0.0, "8e-05", "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1409.0, 1771.0, 0.0014, 0.00405, 0.00053, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2058.0, 1594.0, 0.01074, 0.03273, 0.00383, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1439.0, 1685.0, 0.00826, 0.02686, 0.00276, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1625.0, 2017.0, 0.01471, 0.03025, 0.00563, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1444.0, 1625.0, 0.00992, 0.01661, 0.00395, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1625.0, 1624.0, 0.00223, 0.00562, 0.0006, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1085.0, 1401.0, 0.00603, 0.02083, 0.00212, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1086.0, 1167.0, 0.00306, 0.01074, 0.00115, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1397.0, 1166.0, 0.00653, 0.02099, 0.00221, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1525.0, 1397.0, 0.0024, 0.00694, 0.00092, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1393.0, 1397.0, 0.00868, 0.02669, 0.00307, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1394.0, 1397.0, 0.00835, 0.0257, 0.00294, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1414.0, 1712.0, 0.00471, 0.01149, 0.00179, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2080.0, 1414.0, 0.02405, 0.04025, 0.00957, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1413.0, 1414.0, 0.00347, 0.01025, 0.00125, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1713.0, 1888.0, 0.00149, 0.00438, 0.00052, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1712.0, 1509.0, 0.00091, 0.00298, 0.00033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1730.0, 1712.0, 0.01033, 0.0124, 0.00255, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1713.0, 1480.0, 0.00843, 0.02421, 0.00321, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1954.0, 1746.0, 0.00149, 0.00446, 0.00055, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1721.0, 1666.0, 0.00198, 0.0057, 0.00077, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1949.0, 1187.0, 0.00438, 0.01405, 0.00149, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1327.0, 1949.0, 0.00066, 0.00182, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1579.0, 1327.0, 0.00463, 0.01413, 0.00163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1947.0, 1949.0, 0.00017, 0.00041, "6e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1326.0, 1327.0, 0.0, "8e-05", "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1540.0, 1088.0, 0.00463, 0.01438, 0.0016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1236.0, 1088.0, 0.00083, 0.00264, 0.00026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1627.0, 1236.0, 0.00256, 0.00835, 0.00084, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1235.0, 1236.0, 0.00099, 0.00289, 0.00038, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2030.0, 1190.0, 0.00529, 0.01636, 0.00188, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1123.0, 1159.0, 0.00083, 0.00132, 0.00016, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1124.0, 1160.0, 0.00083, 0.00124, 0.00015, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1125.0, 1160.0, 0.00083, 0.00124, 0.00015, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1126.0, 1159.0, 0.00074, 0.00116, 0.00013, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1579.0, 1998.0, 0.00496, 0.01537, 0.00175, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1440.0, 1194.0, 0.00719, 0.01777, 0.00216, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1666.0, 1632.0, 0.00802, 0.02521, 0.00274, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2140.0, 1130.0, 0.00603, 0.01711, 0.00231, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1649.0, 1580.0, 0.00769, 0.02711, 0.00317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1922.0, 1399.0, 0.0014, 0.00446, 0.00049, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1652.0, 1457.0, 0.00488, 0.00868, 0.00192, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2068.0, 2017.0, 0.00372, 0.01231, 0.00124, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2029.0, 1249.0, 0.00273, 0.00826, 0.00096, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2079.0, 1995.0, 0.00116, 0.00273, 0.00046, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1353.0, 2016.0, 0.00215, 0.01479, 0.00169, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1618.0, 2016.0, 0.00769, 0.02347, 0.00277, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1141.0, 2017.0, 0.00207, 0.01413, 0.00162, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1354.0, 1141.0, "8e-05", 0.00066, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1139.0, 1141.0, 0.0005, 0.00149, 0.0096, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2059.0, 2016.0, 0.01116, 0.03273, 0.00319, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1669.0, 2072.0, 0.00587, 0.0162, 0.0017, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2030.0, 1669.0, 0.00017, 0.00033, "3e-05", 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1669.0, 1668.0, 0.00198, 0.00455, 0.00078, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1296.0, 1294.0, "8e-05", 0.00083, 0.0, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1797.0, 1296.0, 0.01603, 0.02347, 0.00336, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1308.0, 1797.0, 0.04752, 0.09182, 0.00916, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1886.0, 1328.0, 0.03041, 0.05322, 0.00508, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2117.0, 1886.0, 0.09893, 0.17769, 0.01704, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1885.0, 1886.0, 0.00198, 0.00314, 0.00037, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1572.0, 2116.0, 0.01355, 0.02826, 0.00271, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1971.0, 1110.0, 0.02289, 0.05793, 0.00612, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1961.0, 1110.0, 0.02479, 0.06264, 0.00663, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2117.0, 1284.0, 0.02273, 0.07314, 0.00765, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1569.0, 1110.0, 0.01471, 0.04587, 0.00509, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1798.0, 1367.0, 0.04901, 0.08405, 0.00831, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1307.0, 1798.0, 0.04752, 0.09182, 0.00916, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1796.0, 1798.0, 0.0062, 0.01066, 0.00104, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1573.0, 1111.0, 0.01636, 0.04132, 0.0045, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1179.0, 1573.0, 0.03727, 0.06678, 0.00651, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1571.0, 1573.0, 0.00058, 0.00099, 0.0001, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1091.0, 1271.0, 0.01802, 0.05174, 0.00682, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1328.0, 1091.0, 0.0124, 0.03595, 0.00461, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1091.0, 1090.0, 0.01653, 0.02579, 0.0031, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1328.0, 1719.0, 0.01264, 0.02372, 0.00377, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1470.0, 1111.0, 0.00719, 0.02248, 0.00246, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1469.0, 1112.0, 0.00719, 0.02256, 0.00247, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1308.0, 1302.0, 0.00661, 0.02124, 0.00222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1334.0, 1307.0, 0.01636, 0.0524, 0.00553, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1726.0, 1307.0, 0.02066, 0.04909, 0.0103, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1266.0, 1308.0, 0.00013, 0.00231, 0.00024, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1267.0, 1307.0, 0.00074, 0.00223, 0.00025, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1758.0, 1308.0, 0.02843, 0.06868, 0.00659, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2116.0, 1758.0, 0.0376, 0.06537, 0.00643, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1758.0, 1756.0, 0.00331, 0.00562, 0.00057, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2117.0, 1522.0, 0.03818, 0.0662, 0.00648, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1757.0, 1307.0, 0.02843, 0.06868, 0.00659, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1523.0, 1757.0, 0.00521, 0.0086, 0.00095, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1757.0, 1755.0, 0.00331, 0.00562, 0.00057, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1517.0, 1492.0, 0.0405, 0.06314, 0.00758, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2110.0, 1527.0, 0.02579, 0.06736, 0.0079, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2111.0, 1726.0, 0.02446, 0.0624, 0.00662, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2111.0, 1727.0, 0.02446, 0.0624, 0.00662, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1138.0, 1561.0, 0.02479, 0.06579, 0.00654, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2110.0, 1918.0, 0.00165, 0.00347, 0.00038, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2111.0, 1919.0, 0.00107, 0.00347, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2051.0, 1491.0, 0.03074, 0.04793, 0.00575, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1570.0, 2116.0, 0.00248, 0.00752, 0.00079, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1307.0, 1285.0, 0.01124, 0.03645, 0.00373, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1560.0, 1491.0, 0.00777, 0.02116, 0.00242, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2052.0, 1681.0, 0.05, 0.0781, 0.00933, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1727.0, 1177.0, 0.02603, 0.0662, 0.00724, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1780.0, 1680.0, 0.0424, 0.06628, 0.00792, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1101.0, 1214.0, 0.00438, 0.01446, 0.00146, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1323.0, 1110.0, 0.03256, 0.10355, 0.01105, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1806.0, 1279.0, 0.05025, 0.07843, 0.00941, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1960.0, 1726.0, 0.02537, 0.06355, 0.00677, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2033.0, 1295.0, 0.01331, 0.03785, 0.0051, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1214.0, 1308.0, 0.01, 0.06967, 0.00747, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1215.0, 1980.0, 0.00587, 0.04058, 0.00443, 191.0, 191.0, 191.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1290.0, 1301.0, 0.00628, 0.01959, 0.0022, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1215.0, 1291.0, 0.00942, 0.04198, 0.00452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1176.0, 1970.0, 0.00521, 0.0138, 0.00166, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1985.0, 1301.0, 0.00306, 0.00702, 0.00073, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1984.0, 1302.0, 0.00306, 0.00694, 0.00072, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1779.0, 1100.0, 0.03306, 0.05388, 0.00644, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1805.0, 1117.0, 0.01777, 0.05802, 0.00587, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1726.0, 1137.0, 0.02248, 0.05165, 0.00652, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1270.0, 1294.0, 0.01455, 0.04165, 0.00549, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1744.0, 1328.0, 0.02992, 0.09198, 0.01059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1308.0, 2013.0, 0.01116, 0.03364, 0.00399, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1742.0, 1906.0, 0.03463, 0.10727, 0.01217, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1844.0, 1214.0, 0.02107, 0.06851, 0.00701, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1368.0, 1844.0, 0.03041, 0.0914, 0.01103, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1843.0, 1844.0, 0.01512, 0.0495, 0.005, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1905.0, 1215.0, 0.01471, 0.04612, 0.00511, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1741.0, 1367.0, 0.01521, 0.03041, 0.00377, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1981.0, 1307.0, 0.00463, 0.03207, 0.00353, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2103.0, 1333.0, 0.00339, 0.00975, 0.00127, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1214.0, 2102.0, 0.00331, 0.02273, 0.00246, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1726.0, 1214.0, 0.03438, 0.11231, 0.01135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1727.0, 1215.0, 0.03438, 0.1124, 0.01135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1558.0, 1280.0, 0.05347, 0.06785, 0.00635, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1184.0, 1112.0, 0.00752, 0.02207, 0.00251, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2012.0, 1324.0, 0.01702, 0.0519, 0.00604, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1329.0, 1178.0, 0.08231, 0.14521, 0.01396, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1368.0, 1294.0, 0.04719, 0.07769, 0.00864, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1174.0, 1185.0, 0.05843, 0.0805, 0.00897, 64.0, 64.0, 64.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1118.0, 1328.0, 0.01364, 0.04455, 0.00453, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1806.0, 1329.0, 0.03124, 0.10182, 0.01034, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1628.0, 1726.0, 0.00099, 0.0019, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1629.0, 1727.0, 0.00099, 0.0019, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1630.0, 1726.0, 0.00124, 0.00231, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1911.0, 1169.0, 0.02372, 0.05926, 0.0063, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1389.0, 1623.0, 0.00413, 0.01033, 0.0011, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1515.0, 1389.0, 0.03595, 0.09132, 0.0097, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1387.0, 1389.0, 0.00025, 0.00041, 0.00011, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1910.0, 1127.0, 0.01802, 0.04124, 0.00623, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1910.0, 1073.0, 0.01818, 0.05636, 0.00636, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1911.0, 1800.0, 0.02512, 0.07851, 0.00866, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1910.0, 1500.0, 0.01157, 0.02512, 0.00389, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1931.0, 1623.0, 0.02438, 0.04083, 0.00971, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1390.0, 1623.0, 0.00413, 0.01033, 0.0011, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 1390.0, 0.0057, 0.01562, 0.00163, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1390.0, 1388.0, 0.00033, 0.00058, 0.00013, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 1842.0, 0.01917, 0.05124, 0.0054, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 1383.0, 0.00083, 0.00273, 0.00028, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 1384.0, 0.00083, 0.00306, 0.00031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 1376.0, 0.00182, 0.00512, 0.00069, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 1377.0, 0.0019, 0.00529, 0.00071, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2050.0, 1800.0, 0.00463, 0.01512, 0.00153, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1601.0, 1799.0, 0.00826, 0.02702, 0.00273, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 1374.0, 0.00537, 0.01207, 0.00267, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 1371.0, 0.00347, 0.00661, 0.00059, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 1372.0, 0.00364, 0.00653, 0.00058, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1623.0, 1373.0, 0.00364, 0.00653, 0.00058, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1623.0, 1378.0, 0.00107, 0.00207, 0.00044, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 1379.0, 0.00116, 0.0019, 0.00045, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 1386.0, 0.00182, 0.00479, 0.00076, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 1375.0, 0.00248, 0.00595, 0.00117, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 1080.0, 0.01793, 0.04512, 0.00471, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1207.0, 1081.0, 0.00628, 0.01942, 0.00195, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1782.0, 1288.0, 0.01322, 0.03694, 0.0038, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2049.0, 1603.0, 0.00372, 0.01223, 0.00124, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1765.0, 1603.0, 0.00207, 0.00653, 0.00074, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1169.0, 1766.0, 0.01198, 0.03455, 0.00367, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1911.0, 1988.0, 0.01231, 0.03545, 0.00466, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1917.0, 1152.0, 0.00388, 0.00901, 0.00133, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1917.0, 1910.0, 0.00066, 0.00413, 0.00062, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1916.0, 1911.0, 0.00091, 0.0062, 0.00076, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1449.0, 2000.0, 0.04322, 0.04876, 0.00543, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1912.0, 1449.0, 0.00926, 0.03017, 0.00306, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1447.0, 1449.0, 0.00769, 0.0086, 0.00095, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1450.0, 2001.0, 0.02901, 0.0362, 0.00756, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1913.0, 1450.0, 0.00909, 0.02959, 0.00301, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1448.0, 1450.0, 0.00521, 0.00612, 0.00118, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1917.0, 1831.0, 0.08777, 0.15231, 0.01599, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1911.0, 1664.0, 0.02, 0.04405, 0.00993, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1665.0, 1620.0, 0.03934, 0.08496, 0.02002, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1403.0, 1435.0, 0.04322, 0.10372, 0.01111, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2000.0, 1581.0, 0.0157, 0.02017, 0.00426, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1872.0, 1092.0, 0.03678, 0.08405, 0.01056, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 1764.0, 0.00934, 0.01628, 0.00189, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 1531.0, 0.03264, 0.09331, 0.0124, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1832.0, 1582.0, 0.02653, 0.03231, 0.00677, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1601.0, 1206.0, 0.00388, 0.01264, 0.00128, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1312.0, 1965.0, 0.03579, 0.06314, 0.0077, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1964.0, 1276.0, 0.00397, 0.00579, 0.00109, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1964.0, 2086.0, 0.00711, 0.01107, 0.00132, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1965.0, 2087.0, 0.00702, 0.01099, 0.00131, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1104.0, 1688.0, 0.01909, 0.05421, 0.0073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2001.0, 1104.0, 0.00653, 0.0186, 0.0025, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1102.0, 1104.0, 0.01, 0.02843, 0.00383, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1292.0, 1621.0, 0.03868, 0.11587, 0.01404, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1292.0, 1116.0, 0.00264, 0.00769, 0.00101, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2069.0, 1168.0, 0.01405, 0.02124, 0.0037, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1799.0, 1074.0, 0.01273, 0.03917, 0.0045, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1210.0, 1601.0, 0.00215, 0.01504, 0.00164, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1514.0, 1910.0, 0.00769, 0.02074, 0.0022, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2043.0, 1602.0, 0.00264, 0.01909, 0.0019, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2044.0, 1601.0, 0.00264, 0.01909, 0.0019, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2115.0, 1800.0, 0.01512, 0.0376, 0.00401, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1128.0, 1759.0, 0.00893, 0.02355, 0.00319, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1292.0, 1311.0, 0.04124, 0.07066, 0.00857, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1622.0, 1385.0, 0.00521, 0.01157, 0.00259, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1289.0, 1799.0, 0.01521, 0.04074, 0.00426, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1841.0, 1603.0, 0.00471, 0.01554, 0.00157, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1682.0, 1292.0, 0.01091, 0.0357, 0.00362, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1751.0, 1683.0, 0.0319, 0.10785, 0.011, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1557.0, 1603.0, 0.00165, 0.01132, 0.00121, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1675.0, 1530.0, 0.00653, 0.02116, 0.00217, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1752.0, 1531.0, 0.02198, 0.07174, 0.00727, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2001.0, 1916.0, 0.04512, 0.23744, 0.02383, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2001.0, 1910.0, 0.0457, 0.2405, 0.0243, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1623.0, 1380.0, 0.00083, 0.00248, 0.00033, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1863.0, 1211.0, 0.0043, 0.00719, 0.01602, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2000.0, 1402.0, 0.0581, 0.13339, 0.01261, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1602.0, 1781.0, 0.00388, 0.01273, 0.00129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1614.0, 1799.0, 0.0005, 0.00314, 0.03081, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1615.0, 1800.0, 0.0005, 0.00322, 0.03119, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1093.0, 1115.0, 0.00397, 0.01174, 0.00144, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1804.0, 1623.0, 0.01802, 0.0514, 0.00687, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2070.0, 1691.0, 0.01785, 0.03372, 0.005, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1760.0, 1168.0, 0.00678, 0.01521, 0.00235, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1528.0, 1689.0, 0.00678, 0.02083, 0.00898, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2078.0, 2114.0, 0.02008, 0.05017, 0.0053, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1211.0, 1556.0, 0.00058, 0.00388, 0.00044, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1533.0, 1622.0, 0.04446, 0.10959, 0.01193, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1674.0, 1974.0, 0.03273, 0.10661, 0.01082, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 1529.0, 0.04942, 0.16132, 0.01634, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1222.0, 1989.0, 0.01174, 0.03339, 0.00449, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1499.0, 1862.0, 0.00264, 0.00793, 0.00093, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1964.0, 1277.0, 0.00273, 0.00793, 0.00103, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1463.0, 1556.0, 0.00074, 0.00248, 0.01641, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1464.0, 1557.0, 0.00074, 0.00248, 0.01641, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1381.0, 2043.0, 0.00091, 0.00298, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1382.0, 2044.0, 0.00091, 0.00298, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2014.0, 1990.0, 0.00942, 0.02802, 0.00346, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1991.0, 1053.0, 0.00157, 0.00182, 0.00039, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1990.0, 1054.0, 0.00149, 0.00174, 0.00037, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1991.0, 1055.0, 0.0005, 0.00058, 0.00012, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1991.0, 1056.0, 0.00107, 0.00124, 0.00027, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2015.0, 1991.0, 0.01116, 0.02983, 0.0036, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1144.0, 2088.0, 0.02314, 0.02711, 0.00583, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1478.0, 1576.0, 0.02215, 0.03876, 0.00878, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1084.0, 1145.0, 0.02083, 0.02479, 0.00517, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1224.0, 1084.0, 0.01851, 0.05818, 0.00631, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1082.0, 1084.0, 0.0005, 0.00074, "9e-05", 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1990.0, 1478.0, 0.00694, 0.01901, 0.00195, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2010.0, 1478.0, 0.00686, 0.0095, 0.00185, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1337.0, 2088.0, 0.0005, 0.00149, 0.0002, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2014.0, 1829.0, 0.0057, 0.01777, 0.00198, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2014.0, 1083.0, 0.02124, 0.06909, 0.00708, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1968.0, 1587.0, 0.00256, 0.00554, 0.00084, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1969.0, 1588.0, 0.00198, 0.00471, 0.00069, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1338.0, 2089.0, 0.00058, 0.00174, 0.00023, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2089.0, 1565.0, 0.00512, 0.01455, 0.00197, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1701.0, 1785.0, 0.00364, 0.01033, 0.0014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2015.0, 1786.0, 0.00595, 0.01917, 0.00201, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1468.0, 1587.0, 0.01, 0.01562, 0.00187, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1819.0, 1467.0, 0.02339, 0.03066, 0.00535, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1830.0, 1304.0, 0.00661, 0.02058, 0.00231, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1477.0, 1809.0, 0.00364, 0.01041, 0.0014, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1477.0, 1687.0, 0.00802, 0.02273, 0.00304, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1724.0, 1686.0, 0.01264, 0.03446, 0.00355, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1810.0, 1303.0, 0.00587, 0.01669, 0.00225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1478.0, 1889.0, 0.02736, 0.08909, 0.00906, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1310.0, 1725.0, 0.00174, 0.00479, 0.0005, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1881.0, 1310.0, 0.02157, 0.05752, 0.0053, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1310.0, 1309.0, 0.00314, 0.00364, 0.00079, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2032.0, 2014.0, 0.0119, 0.03752, 0.00408, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1991.0, 1477.0, 0.00678, 0.02074, 0.00193, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1577.0, 1587.0, 0.02529, 0.04355, 0.01005, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2011.0, 1700.0, 0.00314, 0.00893, 0.0012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1172.0, 2015.0, 0.0343, 0.11, 0.01158, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2015.0, 1225.0, 0.01455, 0.04521, 0.0051, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2014.0, 1715.0, 0.01959, 0.06397, 0.00647, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2064.0, 1392.0, 0.00355, 0.01132, 0.00123, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1501.0, 1595.0, 0.00198, 0.00645, 0.00065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1586.0, 1513.0, 0.00091, 0.00653, 0.00065, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1854.0, 1586.0, 0.0043, 0.03033, 0.00319, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1584.0, 1586.0, 0.00314, 0.00545, 0.00053, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1825.0, 1643.0, 0.00959, 0.02587, 0.00288, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1121.0, 1094.0, 0.01041, 0.02975, 0.00393, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1855.0, 2027.0, 0.00264, 0.00744, 0.001, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1122.0, 1095.0, 0.01008, 0.02884, 0.00381, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1859.0, 2094.0, 0.01231, 0.03215, 0.00338, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1790.0, 1679.0, 0.0019, 0.00612, 0.00062, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1963.0, 1790.0, 0.00355, 0.01165, 0.00118, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1790.0, 1788.0, 0.00132, 0.00322, 0.00031, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1142.0, 1258.0, 0.00347, 0.01124, 0.00113, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1143.0, 1259.0, 0.00339, 0.01116, 0.00113, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2064.0, 1606.0, 0.00942, 0.03008, 0.00319, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1871.0, 1699.0, 0.00711, 0.02074, 0.00265, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1848.0, 1871.0, 0.00099, 0.00289, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1870.0, 1871.0, 0.00124, 0.00347, 0.00046, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1641.0, 1201.0, 0.00083, 0.00231, 0.00031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1281.0, 1283.0, 0.00182, 0.00512, 0.00069, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1776.0, 1428.0, 0.00322, 0.01025, 0.00109, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1845.0, 1776.0, 0.00372, 0.0114, 0.00133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1774.0, 1776.0, 0.0024, 0.00719, 0.00074, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1986.0, 1200.0, 0.01281, 0.03661, 0.00485, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2146.0, 1512.0, 0.01198, 0.03917, 0.00396, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1331.0, 1272.0, 0.00496, 0.0162, 0.00164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1331.0, 1273.0, 0.00339, 0.00959, 0.00129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1934.0, 1192.0, 0.00975, 0.03083, 0.00335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1535.0, 2003.0, 0.00017, 0.00058, "6e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1644.0, 1535.0, 0.00529, 0.01645, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1534.0, 1535.0, 0.00421, 0.00711, 0.00072, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1077.0, 1767.0, 0.01099, 0.02496, 0.00416, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1077.0, 1983.0, 0.00579, 0.01802, 0.00198, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1075.0, 1077.0, 0.00025, 0.00074, 0.0001, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1136.0, 1331.0, 0.00041, 0.00132, 0.00013, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1151.0, 1136.0, 0.00273, 0.00785, 0.00077, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1322.0, 1151.0, 0.00438, 0.01438, 0.00145, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1495.0, 1322.0, 0.00033, 0.00099, 0.00013, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1134.0, 1136.0, 0.00124, 0.00364, 0.00048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1151.0, 1150.0, 0.00339, 0.01107, 0.00112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1320.0, 1322.0, 0.00223, 0.00678, 0.00081, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2094.0, 2061.0, 0.0076, 0.02306, 0.00272, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1256.0, 1481.0, 0.00496, 0.01413, 0.0019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1943.0, 1808.0, 0.00231, 0.00744, 0.00077, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1420.0, 1869.0, 0.00818, 0.02017, 0.00219, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2075.0, 1420.0, 0.00471, 0.01182, 0.00132, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1418.0, 1420.0, 0.00091, 0.00215, 0.00023, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1861.0, 1061.0, 0.00653, 0.02058, 0.00222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2028.0, 1507.0, 0.01231, 0.04033, 0.00408, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1162.0, 1859.0, 0.02587, 0.06818, 0.00737, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1750.0, 1189.0, 0.00496, 0.01496, 0.00179, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1770.0, 2131.0, 0.0014, 0.00322, 0.00053, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2073.0, 1452.0, 0.00413, 0.01289, 0.00144, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2062.0, 1899.0, 0.0176, 0.05686, 0.00587, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1817.0, 1143.0, 0.00636, 0.0205, 0.00213, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1131.0, 1767.0, 0.0086, 0.02802, 0.00284, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2063.0, 1768.0, 0.0262, 0.08496, 0.00871, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1859.0, 1574.0, 0.01975, 0.05372, 0.00566, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2042.0, 1574.0, 0.0019, 0.00595, 0.00067, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1364.0, 2042.0, 0.00264, 0.0086, 0.0009, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2041.0, 2042.0, "8e-05", 0.00017, "2e-05", 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1482.0, 2064.0, 0.01174, 0.03537, 0.00421, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1106.0, 1231.0, 0.00562, 0.01736, 0.00193, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2099.0, 1209.0, 0.00182, 0.00587, 0.00065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1824.0, 2099.0, 0.0038, 0.01215, 0.00125, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1143.0, 1824.0, 0.00264, 0.00818, 0.00094, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2097.0, 2099.0, "8e-05", 0.00017, "2e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1824.0, 1823.0, 0.00124, 0.00364, 0.00047, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1595.0, 1703.0, 0.0024, 0.00727, 0.00087, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2055.0, 1155.0, 0.00413, 0.01355, 0.00138, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1188.0, 2055.0, 0.00711, 0.02322, 0.00234, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2054.0, 2055.0, 0.00074, 0.00231, 0.00026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2083.0, 1221.0, 0.00091, 0.00273, 0.00033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 1221.0, 0.00314, 0.01355, 0.00135, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1119.0, 1453.0, 0.00041, 0.00124, 0.00013, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1120.0, 1454.0, 0.00041, 0.00132, 0.00014, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1424.0, 1220.0, 0.00066, 0.0024, 0.00031, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1589.0, 2112.0, 0.01289, 0.04099, 0.00439, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1659.0, 1748.0, 0.01942, 0.06355, 0.00642, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1747.0, 1767.0, 0.02091, 0.06826, 0.00692, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2047.0, 1644.0, 0.00174, 0.00504, 0.00052, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1332.0, 1181.0, 0.0076, 0.02281, 0.00274, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1875.0, 1512.0, 0.00174, 0.00504, 0.00067, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1257.0, 2135.0, 0.00413, 0.01182, 0.00159, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1549.0, 1068.0, 0.01248, 0.03967, 0.00426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1412.0, 1275.0, 0.00347, 0.01008, 0.00131, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1957.0, 1412.0, 0.00364, 0.01174, 0.00124, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1410.0, 1412.0, 0.0, 0.00083, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1738.0, 2145.0, 0.00471, 0.01554, 0.00157, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2004.0, 1454.0, 0.00446, 0.01281, 0.00175, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1590.0, 1708.0, 0.02769, 0.07157, 0.00735, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1067.0, 1733.0, 0.00083, 0.00248, 0.00032, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1068.0, 1734.0, 0.00083, 0.00248, 0.00033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2094.0, 2104.0, 0.00554, 0.01711, 0.00194, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1814.0, 1869.0, 0.00612, 0.01636, 0.00185, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1729.0, 1767.0, 0.00314, 0.00884, 0.00119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1069.0, 1813.0, 0.00074, 0.00223, 0.00027, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1070.0, 1814.0, 0.00066, 0.00207, 0.00025, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1305.0, 1898.0, 0.00033, 0.00099, 0.00013, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1306.0, 1899.0, 0.00033, 0.00091, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1505.0, 1067.0, 0.00033, 0.00091, 0.00012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1506.0, 1068.0, 0.00041, 0.00124, 0.00016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1959.0, 1986.0, 0.0043, 0.01256, 0.00157, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1250.0, 1256.0, 0.00017, 0.0005, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1251.0, 1257.0, 0.00017, 0.00058, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1243.0, 1221.0, 0.00066, 0.00215, 0.00022, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1244.0, 1220.0, 0.00066, 0.00207, 0.00021, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1453.0, 1209.0, 0.00355, 0.01149, 0.00116, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2023.0, 2019.0, 0.00413, 0.01355, 0.00136, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1717.0, 1157.0, 0.00479, 0.01537, 0.00163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1566.0, 2065.0, 0.00149, 0.00479, 0.00048, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2149.0, 1611.0, 0.00091, 0.00256, 0.00033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1451.0, 2149.0, 0.00463, 0.01446, 0.00163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2147.0, 2149.0, 0.0, "8e-05", 0.0, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1142.0, 1609.0, 0.00488, 0.01719, 0.00191, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2216.0, 2332.0, 0.00064, 0.00483, 0.00047, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2543.0, 2400.0, 0.03347, 0.05893, 0.00578, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2680.0, 2400.0, 0.02959, 0.05471, 0.00503, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2680.0, 2401.0, 0.03306, 0.0586, 0.00557, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2507.0, 2414.0, 0.04802, 0.10264, 0.01344, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2414.0, 2166.0, 0.0138, 0.02421, 0.0023, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2220.0, 2213.0, 0.05636, 0.10521, 0.01021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2618.0, 2264.0, 0.05893, 0.12397, 0.01197, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2215.0, 2204.0, 0.02174, 0.05, 0.00501, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2368.0, 2204.0, 0.03471, 0.06744, 0.00663, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2214.0, 2161.0, 0.01971, 0.06676, 0.00661, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2552.0, 2168.0, 0.02486, 0.04348, 0.00415, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2518.0, 2206.0, 0.02228, 0.07545, 0.00747, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2553.0, 2211.0, 0.02521, 0.08264, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2546.0, 2583.0, 0.02066, 0.06686, 0.00692, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2358.0, 2407.0, 0.05967, 0.10455, 0.00995, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2186.0, 2691.0, 0.02711, 0.04612, 0.00445, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2538.0, 2691.0, 0.03366, 0.11402, 0.01129, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2671.0, 2427.0, 0.02413, 0.07851, 0.0082, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2220.0, 2218.0, 0.01835, 0.06256, 0.00605, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2355.0, 2458.0, 0.02497, 0.08457, 0.00837, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2620.0, 2541.0, 0.02236, 0.07573, 0.0075, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2637.0, 2450.0, 0.01654, 0.05601, 0.00554, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2600.0, 2637.0, 0.02679, 0.09072, 0.00898, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2600.0, 2235.0, 0.01445, 0.04894, 0.00484, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2296.0, 2637.0, 0.02042, 0.03616, 0.00345, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2564.0, 2438.0, 0.03204, 0.10852, 0.01074, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2566.0, 2478.0, 0.01612, 0.05281, 0.00541, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2272.0, 2522.0, 0.0166, 0.05623, 0.00557, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2451.0, 2363.0, 0.10413, 0.16851, 0.01897, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2452.0, 2636.0, 0.03306, 0.04959, 0.00605, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2636.0, 2305.0, 0.1, 0.16529, 0.01822, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2381.0, 2636.0, 0.0157, 0.04628, 0.00501, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2437.0, 2189.0, 0.0338, 0.05537, 0.00595, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2437.0, 2276.0, 0.0157, 0.04628, 0.00501, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2364.0, 2304.0, 0.02893, 0.04711, 0.0053, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2633.0, 2626.0, 0.00055, 0.00182, 0.02683, 118.0, 118.0, 118.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2560.0, 2190.0, 0.01198, 0.04056, 0.00401, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2504.0, 2616.0, 0.00266, 0.00902, 0.00089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2505.0, 2617.0, 0.00266, 0.00902, 0.00089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2614.0, 2305.0, 0.00331, 0.00579, 0.00061, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2627.0, 2614.0, 0.00992, 0.02231, 0.00242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2616.0, 2304.0, 0.02562, 0.0438, 0.00455, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2616.0, 2190.0, 0.00413, 0.00661, 0.00073, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2626.0, 2617.0, 0.01818, 0.03554, 0.0039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2617.0, 2190.0, 0.00413, 0.00661, 0.00073, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2657.0, 2448.0, 0.00877, 0.02969, 0.00294, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2560.0, 2657.0, 0.00445, 0.01505, 0.00149, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2625.0, 2657.0, 0.00497, 0.01683, 0.00167, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2500.0, 2189.0, 0.0157, 0.04793, 0.00515, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2500.0, 2447.0, 0.00744, 0.02397, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2634.0, 2592.0, 0.0157, 0.02727, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2624.0, 2447.0, 0.00744, 0.02562, 0.00278, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2624.0, 2606.0, 0.00165, 0.00413, 0.00041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2634.0, 2606.0, 0.00909, 0.0281, 0.00307, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2607.0, 2448.0, 0.00909, 0.02975, 0.00319, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2607.0, 2593.0, 0.00909, 0.0281, 0.00307, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2434.0, 2447.0, 0.02314, 0.05868, 0.00574, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2570.0, 2448.0, 0.01372, 0.04446, 0.00439, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2438.0, 2448.0, 0.02231, 0.07182, 0.00702, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2658.0, 2448.0, 0.02489, 0.08432, 0.00835, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2604.0, 2658.0, 0.01362, 0.04612, 0.00457, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2516.0, 2447.0, 0.0295, 0.0999, 0.00989, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2276.0, 2410.0, 0.00752, 0.01256, 0.0013, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2570.0, 2407.0, 0.06215, 0.10504, 0.01058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2683.0, 2434.0, 0.03967, 0.06942, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2632.0, 2592.0, 0.00496, 0.0157, 0.0008, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2646.0, 2190.0, 0.01438, 0.02405, 0.00249, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2438.0, 2646.0, 0.03876, 0.06463, 0.00668, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2646.0, 2409.0, 0.01165, 0.02124, 0.00221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2270.0, 2305.0, 0.01157, 0.01983, 0.00194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2270.0, 2593.0, 0.00794, 0.01591, 0.00153, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2613.0, 2304.0, 0.00331, 0.00579, 0.00055, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2613.0, 2460.0, 0.00909, 0.01736, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2631.0, 2305.0, 0.01157, 0.01893, 0.00201, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2632.0, 2304.0, 0.01157, 0.01893, 0.00191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2632.0, 2269.0, 0.00083, 0.00248, 0.00027, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2612.0, 2592.0, 0.01523, 0.0484, 0.00476, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2609.0, 2593.0, 0.01157, 0.03636, 0.00399, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2608.0, 2611.0, 0.00707, 0.02395, 0.00237, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2609.0, 2545.0, 0.02562, 0.08264, 0.00854, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2545.0, 2499.0, 0.02149, 0.06942, 0.00711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2459.0, 2592.0, 0.00992, 0.01736, 0.00172, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2631.0, 2608.0, 0.01983, 0.0338, 0.00329, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2305.0, 2189.0, 0.02561, 0.04415, 0.00429, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2660.0, 2304.0, 0.01774, 0.0304, 0.00298, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2162.0, 2305.0, 0.005, 0.00879, 0.00084, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2692.0, 2536.0, 0.0281, 0.04876, 0.00477, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2162.0, 2692.0, 0.023, 0.04027, 0.00384, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2583.0, 2438.0, 0.02546, 0.08496, 0.00635, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2253.0, 2377.0, 0.03771, 0.12774, 0.01265, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2458.0, 2253.0, 0.02896, 0.10088, 0.00999, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2481.0, 2473.0, 0.08066, 0.14207, 0.01348, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2610.0, 2220.0, 0.04116, 0.10446, 0.01043, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2684.0, 2610.0, 0.05808, 0.10375, 0.00991, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2620.0, 2422.0, 0.02504, 0.04289, 0.00428, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2569.0, 2540.0, 0.01661, 0.0538, 0.00557, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2209.0, 2572.0, 0.0157, 0.05157, 0.00528, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2572.0, 2468.0, 0.02479, 0.08132, 0.00834, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2645.0, 2377.0, 0.03891, 0.06806, 0.00649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2645.0, 2619.0, 0.00102, 0.00347, 0.00034, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2645.0, 2238.0, 0.03237, 0.05888, 0.00583, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2417.0, 2227.0, 0.00292, 0.00988, 0.00098, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2226.0, 2208.0, 0.00603, 0.01785, 0.00183, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2587.0, 2237.0, 0.04207, 0.14132, 0.01394, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2587.0, 2192.0, 0.02992, 0.10136, 0.01003, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2192.0, 2469.0, 0.01165, 0.03957, 0.00392, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2172.0, 2462.0, 0.00372, 0.01248, 0.00116, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2198.0, 2207.0, 0.00537, 0.01512, 0.00153, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2590.0, 2496.0, 0.00413, 0.01405, 0.00138, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2198.0, 2227.0, 0.00074, 0.00231, 0.00024, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2673.0, 2501.0, 0.00711, 0.01942, 0.00201, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2155.0, 2226.0, 0.00499, 0.01691, 0.00147, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2649.0, 2468.0, 0.01917, 0.06388, 0.00598, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2649.0, 2494.0, 0.0038, 0.01264, 0.00119, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2649.0, 2466.0, 0.00116, 0.0038, 0.00038, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2682.0, 2284.0, 0.01455, 0.05314, 0.00523, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2406.0, 2630.0, 0.02008, 0.06818, 0.00674, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2436.0, 2284.0, 0.01711, 0.05769, 0.00567, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2539.0, 2377.0, 0.03196, 0.05589, 0.00533, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2539.0, 2295.0, 0.01848, 0.03232, 0.00308, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2295.0, 2271.0, 0.02901, 0.05165, 0.00489, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2413.0, 2271.0, 0.01661, 0.0295, 0.00288, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2494.0, 2463.0, 0.00793, 0.02678, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2466.0, 2463.0, 0.00864, 0.0173, 0.00166, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2433.0, 2165.0, 0.0376, 0.0676, 0.00651, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2467.0, 2300.0, 0.01413, 0.04628, 0.00475, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2439.0, 2245.0, 0.01, 0.03479, 0.00317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2673.0, 2155.0, 0.0061, 0.02065, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2384.0, 2175.0, 0.02213, 0.07514, 0.00742, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2508.0, 2175.0, 0.04678, 0.05793, 0.00462, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2544.0, 2542.0, 0.05388, 0.0943, 0.00898, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2427.0, 2245.0, 0.0414, 0.08355, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2490.0, 2461.0, 0.00968, 0.03279, 0.00325, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2379.0, 2377.0, 0.00033, 0.00041, 0.0, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2164.0, 2208.0, 0.01165, 0.03463, 0.00356, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2484.0, 2208.0, 0.02204, 0.07467, 0.00739, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2228.0, 2484.0, 0.01214, 0.04112, 0.00407, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2554.0, 2422.0, 0.04033, 0.06893, 0.00692, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2610.0, 2481.0, 0.03364, 0.08545, 0.00874, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2651.0, 2468.0, 0.01669, 0.03529, 0.00341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2651.0, 2603.0, 0.0576, 0.12215, 0.01179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2610.0, 2540.0, 0.03529, 0.06033, 0.00605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2260.0, 2377.0, 0.06808, 0.1244, 0.01294, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2542.0, 2260.0, 0.0043, 0.01028, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2300.0, 2472.0, 0.01612, 0.05405, 0.00532, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2620.0, 2397.0, 0.03967, 0.06934, 0.00663, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2528.0, 2472.0, 0.02397, 0.04223, 0.00414, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2528.0, 2295.0, 0.04645, 0.08174, 0.00801, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2185.0, 2473.0, 0.02276, 0.0771, 0.00763, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2554.0, 2419.0, 0.01124, 0.03818, 0.00378, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2543.0, 2481.0, 0.02347, 0.05785, 0.00593, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2466.0, 2469.0, 0.00983, 0.03322, 0.00328, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2228.0, 2237.0, 0.01393, 0.04721, 0.00467, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2235.0, 2236.0, 0.00688, 0.02328, 0.0023, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2544.0, 2397.0, 0.0343, 0.06, 0.00574, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2384.0, 2377.0, 0.00389, 0.01322, 0.0013, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2682.0, 2469.0, 0.0605, 0.11818, 0.01159, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2527.0, 2300.0, 0.00615, 0.02083, 0.00206, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2569.0, 2527.0, 0.00759, 0.02569, 0.00254, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2485.0, 2226.0, 0.00519, 0.01413, 0.00143, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2603.0, 2405.0, 0.06744, 0.11802, 0.01126, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2185.0, 2439.0, 0.01452, 0.04917, 0.00487, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2485.0, 2418.0, 0.00182, 0.00455, 0.00046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2461.0, 2227.0, 0.00259, 0.00876, 0.00087, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2467.0, 2491.0, 0.0019, 0.00603, 0.00061, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2462.0, 2357.0, 0.00174, 0.00479, 0.00048, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2467.0, 2207.0, 0.00686, 0.02198, 0.00228, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2514.0, 2433.0, 0.01702, 0.05512, 0.00571, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2501.0, 2492.0, 0.01028, 0.02164, 0.0021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2554.0, 2226.0, 0.01126, 0.03814, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2652.0, 2490.0, 0.00303, 0.01029, 0.00102, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2172.0, 2652.0, 0.00617, 0.01736, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2230.0, 2473.0, 0.00731, 0.01279, 0.00122, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2495.0, 2472.0, 0.00959, 0.02474, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2496.0, 2473.0, 0.00959, 0.02474, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2388.0, 2472.0, 0.01344, 0.02383, 0.00227, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2388.0, 2493.0, 0.00698, 0.01279, 0.00098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2280.0, 2473.0, 0.00574, 0.01944, 0.00192, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2491.0, 2420.0, 0.00339, 0.01099, 0.00114, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2420.0, 2227.0, 0.00281, 0.00909, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2419.0, 2493.0, 0.01475, 0.04998, 0.00495, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2590.0, 2491.0, 0.00405, 0.01339, 0.00138, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2684.0, 2209.0, 0.01031, 0.01797, 0.00171, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2278.0, 2495.0, 0.00202, 0.00325, 0.02903, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2587.0, 2514.0, 0.0395, 0.07231, 0.00728, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2485.0, 2205.0, 0.00165, 0.00537, 0.00055, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2590.0, 2205.0, 0.00182, 0.00595, 0.00063, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2408.0, 2490.0, 0.00033, 0.00041, 0.0, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2357.0, 2280.0, 0.00405, 0.01331, 0.00138, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2231.0, 2493.0, 0.02035, 0.03558, 0.0034, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2413.0, 2492.0, 0.02272, 0.03973, 0.00379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2681.0, 2152.0, 0.00129, 0.00374, 0.00038, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2191.0, 2681.0, 0.02833, 0.07349, 0.00745, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2191.0, 2291.0, 0.02967, 0.07661, 0.00777, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2564.0, 2301.0, 0.02826, 0.0957, 0.00947, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2446.0, 2244.0, 0.01729, 0.05855, 0.0058, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2639.0, 2292.0, 0.00702, 0.01752, 0.00078, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2639.0, 2443.0, 0.02388, 0.06711, 0.00621, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2639.0, 2370.0, 0.00355, 0.00959, 0.0008, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2244.0, 2444.0, 0.02737, 0.09213, 0.00912, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2446.0, 2301.0, 0.01792, 0.06144, 0.00601, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2358.0, 2444.0, 0.03793, 0.09752, 0.00999, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2429.0, 2319.0, 0.01322, 0.03289, 0.00347, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2571.0, 2153.0, 0.00504, 0.01413, 0.00145, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2389.0, 2679.0, 0.03744, 0.09653, 0.00989, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2389.0, 2283.0, 0.02017, 0.04959, 0.00508, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2313.0, 2282.0, 0.01529, 0.04967, 0.00518, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2196.0, 2320.0, 0.03331, 0.07982, 0.00783, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2638.0, 2449.0, 0.03814, 0.06671, 0.00636, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2297.0, 2638.0, 0.00069, 0.00235, 0.00023, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2317.0, 2638.0, "8e-05", 0.00014, "1e-05", 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2281.0, 2450.0, 0.01364, 0.0238, 0.00227, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2294.0, 2450.0, 0.00868, 0.01512, 0.00145, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2450.0, 2320.0, 0.00537, 0.01545, 0.00181, 204.0, 204.0, 204.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2323.0, 2282.0, 0.02843, 0.05207, 0.00498, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2503.0, 2323.0, 0.02843, 0.05207, 0.00498, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2440.0, 2444.0, 0.00388, 0.00669, 0.00063, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2442.0, 2443.0, 0.0076, 0.01802, 0.00179, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2541.0, 2196.0, 0.01169, 0.03957, 0.00392, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2589.0, 2449.0, 0.00397, 0.02917, 0.00283, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2588.0, 2267.0, 0.00099, 0.00793, 0.00077, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2374.0, 2156.0, 0.03397, 0.0862, 0.00875, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2267.0, 2321.0, 0.0005, 0.00397, 0.00056, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2154.0, 2152.0, 0.01627, 0.02831, 0.0027, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2329.0, 2310.0, 0.00909, 0.02645, 0.00269, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2318.0, 2152.0, 0.03198, 0.08107, 0.00828, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2365.0, 2318.0, 0.00692, 0.01922, 0.00194, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2289.0, 2291.0, 0.00504, 0.01421, 0.0015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2158.0, 2365.0, 0.01395, 0.03998, 0.00401, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2329.0, 2158.0, 0.01657, 0.0489, 0.0049, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2283.0, 2282.0, 0.0038, 0.01215, 0.00123, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2435.0, 2444.0, 0.01793, 0.05818, 0.00603, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2503.0, 2443.0, 0.06438, 0.1138, 0.01096, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2358.0, 2356.0, 0.0024, 0.00413, 0.00039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2285.0, 2153.0, 0.01471, 0.03736, 0.00382, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2347.0, 2285.0, 0.02504, 0.06364, 0.00724, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2442.0, 2441.0, 0.01661, 0.02917, 0.00278, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2546.0, 2435.0, 0.01438, 0.04653, 0.00481, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2594.0, 2429.0, 0.03669, 0.0943, 0.00985, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2615.0, 2302.0, 0.02983, 0.05463, 0.00552, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2369.0, 2212.0, 0.00302, 0.01, 0.00102, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2293.0, 2212.0, 0.00161, 0.00529, 0.00054, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2293.0, 2289.0, 0.01645, 0.04298, 0.00443, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2455.0, 2319.0, 0.01033, 0.03405, 0.00348, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2594.0, 2571.0, 0.02289, 0.06215, 0.00636, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2356.0, 2314.0, 0.01752, 0.05438, 0.00564, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2511.0, 2455.0, 0.01463, 0.04793, 0.00491, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2563.0, 2511.0, 0.02207, 0.07149, 0.00747, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2563.0, 2293.0, 0.0176, 0.05694, 0.00575, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2534.0, 2319.0, 0.01603, 0.04074, 0.00411, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2421.0, 2319.0, 0.00975, 0.03207, 0.00329, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2679.0, 2421.0, 0.03488, 0.09488, 0.00972, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2358.0, 2355.0, 0.00653, 0.02207, 0.00216, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2534.0, 2374.0, 0.01355, 0.03446, 0.0035, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2368.0, 2213.0, 0.04669, 0.09545, 0.00939, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2350.0, 2214.0, 0.03397, 0.05942, 0.00567, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2532.0, 2239.0, 0.02736, 0.09182, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2551.0, 2240.0, 0.02719, 0.08793, 0.0091, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2350.0, 2257.0, 0.02967, 0.04926, 0.00486, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2551.0, 2218.0, 0.02521, 0.08182, 0.00917, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2647.0, 2275.0, 0.05945, 0.10398, 0.00992, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2166.0, 2647.0, 0.01877, 0.03282, 0.00313, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2415.0, 2647.0, 0.02111, 0.0715, 0.00708, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2644.0, 2239.0, 0.02473, 0.054, 0.00523, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2553.0, 2644.0, 0.05383, 0.11001, 0.01061, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2391.0, 2644.0, 0.00257, 0.00449, 0.00043, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2275.0, 2239.0, 0.0014, 0.00463, 0.00046, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2519.0, 2518.0, 0.02661, 0.08661, 0.00899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2532.0, 2401.0, 0.02198, 0.0738, 0.00736, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2643.0, 2240.0, 0.03224, 0.06998, 0.00678, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2643.0, 2623.0, 0.06617, 0.11573, 0.01104, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2659.0, 2350.0, 0.0165, 0.05588, 0.00553, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2390.0, 2643.0, 0.00198, 0.00345, 0.00033, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2623.0, 2659.0, 0.01442, 0.02521, 0.00241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2519.0, 2257.0, 0.03149, 0.05215, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2252.0, 2239.0, 0.0104, 0.03704, 0.00282, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2250.0, 2252.0, 0.00375, 0.00656, 0.00063, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2256.0, 2240.0, 0.00415, 0.00726, 0.00069, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2243.0, 2256.0, 0.00652, 0.0114, 0.00109, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2210.0, 2411.0, 0.01983, 0.05504, 0.00595, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2655.0, 2565.0, 0.01093, 0.03048, 0.00307, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2210.0, 2655.0, 0.00375, 0.01025, 0.00103, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2672.0, 2655.0, 0.00383, 0.00669, 0.00064, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2693.0, 2489.0, 0.01173, 0.03052, 0.00303, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2693.0, 2412.0, 0.04023, 0.10277, 0.01021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2562.0, 2412.0, 0.0286, 0.05322, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2184.0, 2216.0, "9e-05", 0.00069, "7e-05", 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2247.0, 2184.0, 0.00555, 0.01818, 0.00186, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2488.0, 2233.0, 0.0256, 0.0784, 0.00806, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2255.0, 2489.0, 0.00661, 0.01826, 0.00194, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2567.0, 2233.0, 0.0096, 0.02474, 0.00251, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2530.0, 2233.0, 0.00628, 0.01058, 0.00108, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2674.0, 2234.0, 0.01777, 0.03157, 0.00301, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2395.0, 2412.0, 0.02706, 0.09164, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2430.0, 2395.0, 0.02078, 0.03802, 0.00364, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2430.0, 2229.0, 0.04152, 0.07429, 0.0071, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2229.0, 2512.0, 0.05017, 0.08774, 0.00837, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2562.0, 2215.0, 0.04463, 0.09421, 0.00963, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2622.0, 2512.0, 0.02479, 0.08041, 0.00832, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2399.0, 2512.0, 0.03769, 0.06554, 0.00624, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2399.0, 2241.0, 0.06537, 0.11488, 0.01096, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2247.0, 2210.0, 0.02058, 0.0676, 0.00569, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2664.0, 2480.0, 0.01314, 0.02554, 0.00246, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2424.0, 2568.0, 0.01947, 0.06595, 0.00653, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2591.0, 2193.0, 0.02182, 0.07107, 0.00737, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2582.0, 2489.0, 0.00486, 0.01645, 0.00163, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2163.0, 2488.0, 0.00228, 0.00772, 0.00076, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2416.0, 2513.0, 0.02306, 0.05736, 0.00587, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2371.0, 2234.0, 0.00389, 0.01319, 0.00131, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2163.0, 2371.0, 0.01011, 0.03425, 0.00339, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2425.0, 2233.0, 0.0078, 0.02641, 0.00262, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2582.0, 2425.0, 0.00317, 0.01073, 0.00106, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2565.0, 2488.0, 0.00595, 0.02016, 0.002, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2479.0, 2255.0, 0.01289, 0.03372, 0.00333, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2315.0, 2513.0, 0.03397, 0.0581, 0.00559, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2315.0, 2232.0, 0.06926, 0.12157, 0.01174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2664.0, 2241.0, 0.03983, 0.06967, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2622.0, 2558.0, 0.00752, 0.01835, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2561.0, 2559.0, 0.00752, 0.01835, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2568.0, 2232.0, 0.01818, 0.05884, 0.00612, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2480.0, 2210.0, 0.00926, 0.0186, 0.00181, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2507.0, 2411.0, 0.06942, 0.1405, 0.01368, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2561.0, 2416.0, 0.01107, 0.02744, 0.00281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2591.0, 2216.0, 0.01289, 0.04198, 0.00436, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2529.0, 2398.0, 0.00802, 0.02174, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2398.0, 2234.0, 0.00843, 0.02298, 0.00232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2385.0, 2411.0, 0.02264, 0.07355, 0.00762, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2193.0, 2161.0, 0.0318, 0.07979, 0.00779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2195.0, 2412.0, 0.05033, 0.13388, 0.01203, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2595.0, 2195.0, 0.02851, 0.09843, 0.00896, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2513.0, 2411.0, 0.0343, 0.24545, 0.02408, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2674.0, 2479.0, 0.00818, 0.02149, 0.00212, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2375.0, 2668.0, 0.04876, 0.06942, 0.01254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2506.0, 2669.0, 0.01979, 0.03629, 0.00348, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2635.0, 2669.0, 0.02364, 0.05992, 0.00618, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2656.0, 2225.0, 0.00044, 0.00112, 0.00011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2635.0, 2656.0, 0.00246, 0.00659, 0.00067, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2170.0, 2635.0, 0.00405, 0.01306, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2666.0, 2669.0, 0.02231, 0.07557, 0.00748, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2536.0, 2668.0, 0.02835, 0.09504, 0.00937, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2431.0, 2668.0, 0.03025, 0.10165, 0.01002, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2686.0, 2557.0, 0.0157, 0.02727, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2586.0, 2464.0, 0.01201, 0.02671, 0.00259, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2585.0, 2556.0, 0.01127, 0.02548, 0.00247, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2537.0, 2556.0, 0.0081, 0.02742, 0.00272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2549.0, 2556.0, 0.02975, 0.04207, 0.00404, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2502.0, 2557.0, 0.04959, 0.08678, 0.009, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2502.0, 2452.0, 0.04207, 0.07025, 0.00733, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2170.0, 2557.0, 0.03898, 0.10313, 0.01043, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2525.0, 2556.0, 0.01467, 0.0404, 0.00628, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2549.0, 2286.0, 0.05124, 0.08182, 0.00949, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2159.0, 2173.0, 0.00661, 0.01983, 0.0023, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2456.0, 2556.0, 0.01405, 0.02727, 0.00278, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2456.0, 2174.0, 0.02479, 0.04298, 0.00423, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2394.0, 2173.0, 0.03223, 0.05537, 0.00307, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2159.0, 2557.0, 0.01762, 0.04135, 0.00402, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2464.0, 2174.0, 0.01135, 0.03509, 0.00346, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2597.0, 2174.0, 0.00992, 0.02066, 0.00218, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2290.0, 2174.0, 0.01753, 0.05936, 0.00588, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2517.0, 2597.0, 0.00992, 0.02314, 0.00261, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2517.0, 2432.0, 0.0338, 0.08099, 0.00927, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2533.0, 2248.0, 0.0281, 0.08926, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2396.0, 2248.0, 0.01405, 0.04463, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2533.0, 2432.0, 0.01818, 0.04132, 0.00465, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2396.0, 2173.0, 0.01157, 0.0281, 0.00286, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2533.0, 2298.0, 0.02479, 0.03471, 0.00419, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2187.0, 2299.0, 0.03793, 0.06612, 0.00641, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2221.0, 2299.0, 0.03853, 0.06806, 0.0065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2360.0, 2221.0, 0.02515, 0.0455, 0.00437, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2375.0, 2187.0, 0.01405, 0.04463, 0.00484, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2584.0, 2656.0, 0.00775, 0.02625, 0.0026, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2273.0, 2537.0, 0.00826, 0.01653, 0.00194, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2224.0, 2525.0, 0.03764, 0.09704, 0.00984, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2272.0, 2687.0, 0.01676, 0.05678, 0.00562, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2367.0, 2669.0, 0.01335, 0.0452, 0.00447, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2678.0, 2403.0, 0.01317, 0.0446, 0.00442, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2628.0, 2168.0, 0.02744, 0.10017, 0.00953, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2629.0, 2203.0, 0.0062, 0.02008, 0.00293, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2169.0, 2403.0, 0.05489, 0.14743, 0.01489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2167.0, 2404.0, 0.04902, 0.12753, 0.01292, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2580.0, 2403.0, 0.00514, 0.03512, 0.0079, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2581.0, 2404.0, 0.00514, 0.03512, 0.0079, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2372.0, 2403.0, 0.03223, 0.07769, 0.0044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2182.0, 2404.0, 0.02727, 0.0686, 0.00666, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2576.0, 2574.0, 0.00331, 0.00992, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2573.0, 2581.0, 0.00413, 0.00909, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2576.0, 2580.0, 0.00413, 0.00992, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2577.0, 2580.0, 0.00413, 0.01074, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2577.0, 2575.0, 0.00413, 0.01157, 0.00104, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2335.0, 2169.0, 0.01074, 0.03471, 0.00356, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2602.0, 2167.0, 0.00945, 0.02846, 0.0028, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2601.0, 2169.0, 0.00451, 0.01529, 0.00151, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2169.0, 2168.0, 0.0065, 0.02202, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2483.0, 2203.0, 0.01319, 0.04467, 0.00442, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2678.0, 2483.0, 0.0126, 0.04265, 0.00422, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2393.0, 2372.0, 0.02562, 0.07851, 0.00842, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2510.0, 2393.0, 0.0124, 0.04132, 0.00419, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2183.0, 2199.0, 0.03669, 0.09165, 0.0094, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2598.0, 2288.0, 0.00661, 0.0157, 0.00165, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2287.0, 2199.0, 0.00592, 0.01857, 0.00199, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2598.0, 2199.0, 0.00157, 0.00512, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2599.0, 2199.0, 0.00153, 0.00493, 0.0005, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2287.0, 2279.0, 0.00579, 0.01322, 0.00138, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2324.0, 2199.0, 0.02719, 0.04917, 0.00478, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2453.0, 2199.0, 0.0129, 0.02274, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2454.0, 2199.0, 0.01204, 0.02472, 0.00244, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2402.0, 2279.0, 0.02893, 0.05124, 0.00469, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2402.0, 2394.0, 0.0157, 0.02727, 0.00252, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2324.0, 2290.0, 0.01893, 0.0595, 0.00656, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2394.0, 2290.0, 0.01405, 0.02314, 0.00232, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2373.0, 2290.0, 0.009, 0.03048, 0.00302, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2576.0, 2579.0, 0.00909, 0.0314, 0.00327, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2577.0, 2578.0, 0.0124, 0.0405, 0.00416, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2531.0, 2453.0, 0.00636, 0.02155, 0.00213, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2311.0, 2487.0, 0.01028, 0.01795, 0.00171, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2307.0, 2486.0, 0.01334, 0.0339, 0.00343, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2648.0, 2487.0, 0.01249, 0.03219, 0.00326, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2308.0, 2648.0, 0.0006, 0.00103, 0.0001, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2641.0, 2648.0, 0.00435, 0.0076, 0.00073, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2362.0, 2641.0, 0.0004, 0.00069, "7e-05", 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2650.0, 2641.0, 0.00221, 0.00746, 0.00074, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2547.0, 2650.0, 0.0085, 0.01485, 0.00142, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2498.0, 2650.0, 0.0082, 0.02777, 0.00275, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2325.0, 2486.0, 0.00257, 0.00449, 0.00043, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2306.0, 2312.0, 0.00455, 0.01263, 0.00127, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2326.0, 2486.0, 0.00257, 0.00449, 0.00043, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2338.0, 2343.0, 0.01176, 0.02107, 0.00202, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2327.0, 2487.0, 0.00257, 0.00449, 0.00043, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2338.0, 2341.0, 0.01803, 0.06109, 0.00605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2477.0, 2487.0, 0.00154, 0.00521, 0.00052, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2337.0, 2487.0, 0.00248, 0.00661, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2336.0, 2486.0, 0.00248, 0.00661, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2477.0, 2351.0, 0.00697, 0.0236, 0.00234, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2344.0, 2487.0, 0.00277, 0.00937, 0.00093, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2343.0, 2486.0, 0.00277, 0.00937, 0.00093, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2474.0, 2487.0, 0.00012, 0.0004, "4e-05", 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2475.0, 2486.0, 0.0001, 0.00031, "3e-05", 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2339.0, 2487.0, 0.00579, 0.01818, 0.00186, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2642.0, 2202.0, 0.0207, 0.07012, 0.00694, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2382.0, 2642.0, 0.00349, 0.0118, 0.00117, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2380.0, 2642.0, 0.00615, 0.02083, 0.00206, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2604.0, 2523.0, 0.02479, 0.07686, 0.00835, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2258.0, 2524.0, 0.02893, 0.08843, 0.00973, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2333.0, 2309.0, 0.00676, 0.02291, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2333.0, 2342.0, 0.00369, 0.0125, 0.00124, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2336.0, 2342.0, 0.00522, 0.0177, 0.00175, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2640.0, 2487.0, 0.00061, 0.00208, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2328.0, 2640.0, 0.00102, 0.00347, 0.00034, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2331.0, 2640.0, 0.00431, 0.01388, 0.00116, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2354.0, 2486.0, 0.00942, 0.03193, 0.00316, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2353.0, 2330.0, 0.00645, 0.02187, 0.00216, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2197.0, 2334.0, 0.02439, 0.06359, 0.01204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2689.0, 2452.0, 0.01902, 0.04153, 0.00864, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2510.0, 2334.0, 0.00579, 0.01893, 0.00191, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2383.0, 2452.0, 0.0157, 0.02562, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2383.0, 2382.0, 0.00826, 0.0124, 0.00128, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2688.0, 2451.0, 0.02209, 0.05774, 0.00565, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2265.0, 2451.0, 0.00435, 0.0076, 0.00072, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2266.0, 2452.0, 0.00435, 0.0076, 0.00072, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2286.0, 2451.0, 0.04628, 0.07686, 0.00755, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2261.0, 2691.0, 0.00245, 0.00833, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2262.0, 2690.0, 0.00245, 0.00833, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2180.0, 2691.0, 0.00661, 0.00909, 0.00116, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2685.0, 2180.0, 0.00744, 0.02397, 0.00244, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2349.0, 2346.0, 0.00359, 0.01215, 0.0012, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2263.0, 2691.0, 0.00496, 0.01488, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2264.0, 2690.0, 0.00496, 0.01488, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2653.0, 2690.0, 0.00615, 0.02083, 0.0023, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2352.0, 2653.0, 0.00769, 0.02603, 0.00258, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2348.0, 2653.0, 0.00031, 0.00104, 0.0001, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2346.0, 2691.0, 0.00909, 0.02727, 0.0029, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2353.0, 2345.0, 0.00992, 0.03058, 0.00329, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2478.0, 2690.0, 0.02479, 0.08008, 0.0083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2176.0, 2691.0, 0.01499, 0.03154, 0.0031, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2259.0, 2690.0, 0.04298, 0.10248, 0.0105, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2685.0, 2341.0, 0.00287, 0.00972, 0.00096, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2452.0, 2201.0, 0.03719, 0.11901, 0.0122, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2197.0, 2202.0, 0.06463, 0.10992, 0.01059, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2194.0, 2201.0, 0.03322, 0.05661, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2361.0, 2202.0, 0.01783, 0.06021, 0.00596, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2497.0, 2201.0, 0.00759, 0.02569, 0.00254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2654.0, 2340.0, 0.01209, 0.04096, 0.00406, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2654.0, 2202.0, 0.00687, 0.02326, 0.0023, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2548.0, 2654.0, 0.00553, 0.00967, 0.00092, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2309.0, 2201.0, 0.0157, 0.04959, 0.00511, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2524.0, 2202.0, 0.00413, 0.0314, 0.003, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2515.0, 2201.0, 0.06583, 0.22298, 0.02208, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2499.0, 2202.0, 0.02066, 0.06612, 0.00678, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2312.0, 2331.0, 0.01642, 0.05563, 0.00551, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2246.0, 2194.0, 0.01214, 0.04112, 0.00407, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2303.0, 2663.0, 0.03124, 0.10231, 0.01048, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2206.0, 2222.0, 0.04421, 0.11367, 0.01112, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2316.0, 2222.0, 0.01033, 0.01802, 0.00172, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2676.0, 2392.0, 0.01256, 0.0219, 0.00212, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2677.0, 2675.0, 0.01008, 0.01736, 0.00172, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2476.0, 2387.0, 0.02, 0.03744, 0.00365, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2675.0, 2476.0, 0.00793, 0.01537, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2677.0, 2676.0, 0.01083, 0.01893, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2392.0, 2386.0, 0.02818, 0.05818, 0.0059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2254.0, 2222.0, 0.05702, 0.11331, 0.01091, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2520.0, 2386.0, 0.03934, 0.12917, 0.0132, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2521.0, 2520.0, 0.00595, 0.01917, 0.00198, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2316.0, 2386.0, 0.0362, 0.06339, 0.00612, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2521.0, 2670.0, 0.02743, 0.08885, 0.00915, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2621.0, 2535.0, 0.04033, 0.13661, 0.01353, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2665.0, 2274.0, 0.01157, 0.03942, 0.0039, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2254.0, 2157.0, 0.03507, 0.11878, 0.01176, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2157.0, 2387.0, 0.04107, 0.13909, 0.01377, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2426.0, 2186.0, 0.0295, 0.05017, 0.00484, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2663.0, 2274.0, 0.01132, 0.03744, 0.0037, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2555.0, 2671.0, 0.00107, 0.00121, 0.01087, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2662.0, 2387.0, 0.01421, 0.04661, 0.00477, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2662.0, 2535.0, 0.01777, 0.05818, 0.00595, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2428.0, 2303.0, 0.02269, 0.06221, 0.00629, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2181.0, 2387.0, 0.02099, 0.06934, 0.00699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2211.0, 2181.0, 0.01711, 0.05562, 0.0048, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2663.0, 2566.0, 0.02496, 0.08446, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2621.0, 2538.0, 0.03174, 0.1075, 0.01064, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2423.0, 2386.0, 0.02595, 0.08512, 0.00874, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2428.0, 2426.0, 0.00943, 0.01889, 0.00185, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2665.0, 2157.0, 0.01769, 0.05744, 0.00596, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2177.0, 2665.0, 0.05234, 0.09155, 0.00873, 20.0, 20.0, 20.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2931.0, 2992.0, 0.03562, 0.10942, 0.01146, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2829.0, 2970.0, 0.03678, 0.09397, 0.00951, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2943.0, 2894.0, 0.00207, 0.00727, 0.0007, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2894.0, 2723.0, 0.01851, 0.0595, 0.00627, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2821.0, 2704.0, 0.021, 0.0679, 0.00696, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2921.0, 2925.0, 0.03347, 0.06529, 0.00593, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2700.0, 2994.0, 0.06645, 0.17719, 0.01791, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2916.0, 2995.0, 0.03957, 0.12859, 0.01319, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2838.0, 2879.0, 0.0205, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2811.0, 2769.0, 0.04, 0.12959, 0.01329, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2775.0, 2875.0, 0.00992, 0.03322, 0.00419, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2812.0, 2770.0, 0.04025, 0.13025, 0.01336, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2877.0, 2802.0, 0.03545, 0.08736, 0.00882, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2996.0, 2995.0, 0.01264, 0.03802, 0.00273, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2774.0, 2996.0, 0.03306, 0.08264, 0.00968, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2847.0, 2775.0, 0.04669, 0.08182, 0.00774, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2726.0, 2716.0, 0.03413, 0.05992, 0.00566, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2740.0, 2848.0, 0.03587, 0.05868, 0.00646, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2739.0, 2746.0, 0.1, 0.1595, 0.01597, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2966.0, 2862.0, 0.0395, 0.1281, 0.01314, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2848.0, 2715.0, 0.03124, 0.05603, 0.00563, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2977.0, 2736.0, 0.0214, 0.06887, 0.00708, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2961.0, 2977.0, 0.01686, 0.05427, 0.00558, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2876.0, 2977.0, 0.00026, 0.00066, "7e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2725.0, 2724.0, 0.01223, 0.0386, 0.0042, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2865.0, 2732.0, 0.02883, 0.09322, 0.00956, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2775.0, 2942.0, 0.02455, 0.07992, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2716.0, 2958.0, 0.06843, 0.09157, 0.0084, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2958.0, 2991.0, 0.08653, 0.11405, 0.01019, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2830.0, 2805.0, 0.00785, 0.01983, 0.00203, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2873.0, 2896.0, 0.01033, 0.02653, 0.00269, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2850.0, 2873.0, 0.02231, 0.05702, 0.00576, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2849.0, 2913.0, 0.03099, 0.07901, 0.00801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2697.0, 2809.0, 0.00264, 0.00752, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2799.0, 2779.0, 0.03025, 0.06281, 0.00061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2777.0, 2705.0, 0.00331, 0.01083, 0.00109, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2789.0, 2780.0, 0.04124, 0.07231, 0.00687, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2778.0, 2713.0, 0.0186, 0.0562, 0.00581, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2845.0, 2867.0, 0.02479, 0.08, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2697.0, 2913.0, 0.01314, 0.04182, 0.00448, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2912.0, 2872.0, 0.00942, 0.03066, 0.00315, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2911.0, 2840.0, 0.02901, 0.09438, 0.00966, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2711.0, 2780.0, 0.00421, 0.01058, 0.00106, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2980.0, 2779.0, 0.00736, 0.0238, 0.00244, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2979.0, 2697.0, 0.00157, 0.00496, 0.00051, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2979.0, 2698.0, 0.00157, 0.00496, 0.00051, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2705.0, 2711.0, 0.00306, 0.00992, 0.00102, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2844.0, 2831.0, 0.00826, 0.02628, 0.00286, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2758.0, 2844.0, 0.0181, 0.05702, 0.0062, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2809.0, 2780.0, 0.00405, 0.01058, 0.00109, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2702.0, 2698.0, 0.00231, 0.00752, 0.00077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2907.0, 2702.0, 0.00397, 0.01298, 0.00131, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2797.0, 2789.0, 0.00361, 0.01166, 0.0012, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2919.0, 2797.0, 0.06898, 0.12121, 0.01145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2722.0, 2919.0, 0.06661, 0.11306, 0.01118, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2895.0, 2799.0, 0.01322, 0.03306, 0.00327, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2991.0, 2895.0, 0.05686, 0.09339, 0.00944, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2943.0, 2779.0, 0.0376, 0.12165, 0.01249, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2956.0, 2840.0, 0.03058, 0.05372, 0.00508, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2873.0, 2782.0, 0.00851, 0.02074, 0.00232, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2782.0, 2940.0, 0.0405, 0.09669, 0.01016, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2973.0, 2817.0, 0.04008, 0.10174, 0.01033, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2710.0, 2907.0, 0.00198, 0.00628, 0.00065, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2696.0, 2710.0, 0.00653, 0.02116, 0.0022, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2896.0, 2830.0, 0.00926, 0.0238, 0.00242, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2988.0, 2872.0, 0.06223, 0.10413, 0.01072, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2787.0, 2988.0, 0.04702, 0.07851, 0.00808, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2716.0, 2722.0, 0.00545, 0.0076, 0.00077, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2872.0, 2831.0, 0.0162, 0.0338, 0.00351, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2911.0, 2889.0, 0.02781, 0.08994, 0.01845, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2696.0, 2713.0, 0.01397, 0.04463, 0.00462, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2867.0, 2712.0, 0.00868, 0.0281, 0.00295, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2906.0, 2919.0, 0.01607, 0.05279, 0.01083, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2891.0, 2906.0, 0.034, 0.10995, 0.02256, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2743.0, 2779.0, 0.00562, 0.01893, 0.00189, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2744.0, 2780.0, 0.00562, 0.01893, 0.00189, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2981.0, 2697.0, 0.00215, 0.00719, 0.00072, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2903.0, 2780.0, 0.00091, 0.00306, 0.00031, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2802.0, 2805.0, 0.00661, 0.01372, 0.00133, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2945.0, 2713.0, 0.0205, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2709.0, 2716.0, 0.0374, 0.12066, 0.01272, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2945.0, 2891.0, 0.01928, 0.06236, 0.0064, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2724.0, 2709.0, 0.02269, 0.07306, 0.00777, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2735.0, 2973.0, 0.0057, 0.01017, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2971.0, 2735.0, 0.00967, 0.01702, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2785.0, 2972.0, 0.05769, 0.14545, 0.015, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2993.0, 2973.0, 0.00282, 0.00717, 0.00079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2824.0, 2993.0, 0.03198, 0.07876, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2969.0, 2972.0, 0.01843, 0.06, 0.00615, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2951.0, 2953.0, 0.00554, 0.01793, 0.00184, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2847.0, 2703.0, 0.03636, 0.12066, 0.01181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2953.0, 2947.0, 0.00306, 0.00992, 0.00102, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2760.0, 2824.0, 0.0676, 0.11901, 0.0112, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2963.0, 2760.0, 0.03868, 0.0681, 0.00639, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2892.0, 2824.0, 0.05042, 0.10487, 0.0102, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2909.0, 2892.0, 0.01976, 0.0514, 0.00515, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2828.0, 2771.0, 0.02781, 0.07968, 0.00807, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2963.0, 2828.0, 0.01467, 0.03239, 0.00328, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2708.0, 2776.0, 0.02231, 0.07231, 0.01493, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2703.0, 2708.0, 0.01322, 0.01777, 0.00191, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2944.0, 2771.0, 0.00883, 0.02792, 0.00305, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2757.0, 2944.0, 0.00688, 0.02158, 0.0024, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2888.0, 2955.0, 0.01554, 0.05455, 0.00557, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2950.0, 2904.0, 0.00438, 0.01136, 0.00098, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2734.0, 2950.0, 0.00515, 0.01374, 0.00122, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2904.0, 2952.0, 0.00281, 0.00702, 0.00059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2721.0, 2968.0, 0.02769, 0.0895, 0.00917, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2955.0, 2720.0, 0.02132, 0.06942, 0.00707, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2968.0, 2974.0, 0.01504, 0.04132, 0.00426, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2954.0, 2951.0, 0.01777, 0.05736, 0.00588, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2910.0, 2769.0, 0.00736, 0.0238, 0.00251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2931.0, 2839.0, 0.00421, 0.01074, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2703.0, 2909.0, 0.02331, 0.07893, 0.00745, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2931.0, 2768.0, 0.00273, 0.00826, 0.00085, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2768.0, 2757.0, 0.00149, 0.00496, 0.00048, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2723.0, 2771.0, 0.02868, 0.09256, 0.00951, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2734.0, 2785.0, 0.01364, 0.03554, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2951.0, 2947.0, 0.00421, 0.01355, 0.0014, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2887.0, 2954.0, 0.00529, 0.01074, 0.00111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2974.0, 2971.0, 0.00934, 0.01653, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2816.0, 2770.0, 0.02124, 0.0686, 0.00704, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2776.0, 2769.0, 0.0314, 0.09884, 0.01074, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2818.0, 2947.0, 0.00851, 0.02686, 0.0029, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2813.0, 2818.0, 0.0181, 0.05702, 0.0062, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3013.0, 2719.0, 0.00864, 0.02821, 0.00288, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2819.0, 2972.0, 0.03678, 0.09347, 0.00949, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2875.0, 2816.0, 0.03364, 0.10744, 0.01016, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2910.0, 2839.0, 0.00826, 0.01653, 0.00194, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2968.0, 2984.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2968.0, 2984.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2764.0, 2947.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2765.0, 2948.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2957.0, 2951.0, 0.00496, 0.00744, 0.00073, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2960.0, 2887.0, 0.0254, 0.08216, 0.00843, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2960.0, 2719.0, 0.01636, 0.05289, 0.00558, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2813.0, 2963.0, 0.02041, 0.06843, 0.00685, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2957.0, 2951.0, 0.00992, 0.03488, 0.00407, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2970.0, 2931.0, 0.02017, 0.05223, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2931.0, 2770.0, 0.0095, 0.02455, 0.00256, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2936.0, 2920.0, 0.00891, 0.01566, 0.00148, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2928.0, 2930.0, 0.0328, 0.07474, 0.00784, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2927.0, 2925.0, 0.04351, 0.09356, 0.00962, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2929.0, 2994.0, 0.07306, 0.1919, 0.01832, 867.0, 867.0, 867.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2930.0, 2851.0, 0.03091, 0.08107, 0.00774, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2851.0, 2994.0, 0.04207, 0.11074, 0.01053, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2926.0, 2929.0, 0.01653, 0.03306, 0.00242, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2821.0, 2730.0, 0.0405, 0.07107, 0.00673, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2730.0, 2926.0, 0.04628, 0.07107, 0.0076, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2929.0, 2936.0, 0.00496, 0.00826, 0.00085, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2822.0, 2821.0, 0.00413, 0.01372, 0.00138, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2961.0, 2927.0, 0.02394, 0.04718, 0.00469, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2920.0, 2928.0, 0.00862, 0.02752, 0.00296, 135.0, 135.0, 135.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2833.0, 2994.0, 0.04438, 0.07826, 0.00739, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2866.0, 2833.0, 0.05661, 0.09983, 0.00943, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2714.0, 2866.0, 0.01975, 0.06215, 0.00675, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2745.0, 2714.0, 0.03669, 0.06471, 0.00611, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2731.0, 2930.0, 0.03587, 0.07132, 0.00624, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2966.0, 2822.0, 0.03438, 0.06099, 0.00569, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2745.0, 2731.0, 0.03587, 0.07132, 0.00624, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2729.0, 2773.0, 0.0204, 0.06595, 0.00677, 135.0, 135.0, 135.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2726.0, 2773.0, 0.01455, 0.04747, 0.00483, 135.0, 135.0, 135.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2750.0, 2874.0, 0.00661, 0.0157, 0.00169, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2755.0, 2717.0, 0.00983, 0.01736, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2717.0, 2751.0, 0.03025, 0.09752, 0.01002, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2792.0, 2752.0, 0.01149, 0.03471, 0.00293, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2967.0, 2792.0, 0.00826, 0.02893, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2825.0, 2746.0, 0.00124, 0.00413, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2825.0, 2841.0, 0.00124, 0.00413, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2826.0, 2841.0, 0.00124, 0.00413, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2754.0, 2967.0, 0.01083, 0.03471, 0.00358, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2763.0, 2754.0, 0.00124, 0.00413, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2939.0, 2763.0, 0.00124, 0.00413, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2755.0, 2939.0, 0.00124, 0.00413, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2717.0, 2989.0, 0.03669, 0.11818, 0.01217, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2965.0, 2989.0, 0.01721, 0.05623, 0.00573, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2946.0, 2747.0, 0.03248, 0.1081, 0.01445, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2934.0, 2746.0, 0.05455, 0.18017, 0.0242, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2749.0, 2752.0, 0.01917, 0.02595, 0.00467, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2874.0, 2752.0, 0.01405, 0.03636, 0.00399, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2900.0, 2751.0, 0.03587, 0.09008, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2978.0, 2752.0, 0.015, 0.04714, 0.00466, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2932.0, 2978.0, 0.00525, 0.0165, 0.00163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2975.0, 2978.0, 0.00026, 0.00066, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2901.0, 2964.0, 0.04174, 0.07322, 0.00692, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2759.0, 2990.0, 0.01705, 0.05552, 0.00567, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2754.0, 2949.0, 0.00099, 0.00347, 0.00036, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2882.0, 2932.0, 0.00364, 0.01074, 0.00106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2749.0, 2886.0, 0.00463, 0.01488, 0.00152, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2762.0, 2900.0, 0.00372, 0.00934, 0.00094, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2755.0, 2762.0, 0.00496, 0.01273, 0.00128, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2727.0, 2826.0, 0.01116, 0.01529, 0.00275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2751.0, 2727.0, 0.01116, 0.01529, 0.00275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2752.0, 2933.0, 0.01496, 0.0438, 0.00445, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2753.0, 2747.0, 0.0076, 0.01983, 0.00206, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2837.0, 2752.0, 0.03479, 0.1119, 0.01176, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2946.0, 2837.0, 0.00702, 0.0224, 0.00237, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2880.0, 2941.0, 0.00843, 0.02149, 0.00216, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2946.0, 2880.0, 0.00843, 0.02149, 0.00216, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2823.0, 2829.0, 0.01992, 0.05245, 0.00519, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2941.0, 2823.0, 0.01187, 0.03176, 0.00315, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2885.0, 2749.0, 0.00504, 0.01686, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2694.0, 2749.0, 0.00331, 0.01091, 0.00111, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2933.0, 2893.0, 0.00777, 0.02479, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2852.0, 2718.0, 0.00711, 0.02314, 0.00234, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2886.0, 2853.0, 0.00306, 0.00992, 0.00102, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2905.0, 2901.0, 0.00645, 0.02066, 0.00213, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2897.0, 2746.0, 0.00124, 0.00413, 0.00041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2898.0, 2747.0, 0.00124, 0.00413, 0.00041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2747.0, 2750.0, 0.02074, 0.06727, 0.00682, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2897.0, 2767.0, 0.00545, 0.01736, 0.00177, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2747.0, 2694.0, 0.00612, 0.0157, 0.00157, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2860.0, 2750.0, 0.00132, 0.00421, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2746.0, 2860.0, 0.00793, 0.02231, 0.00215, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2767.0, 2885.0, 0.00909, 0.02893, 0.0029, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2893.0, 2937.0, 0.00736, 0.02372, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2718.0, 2905.0, 0.00331, 0.01074, 0.00109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2949.0, 2794.0, 0.00207, 0.00694, 0.0007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2965.0, 2901.0, 0.01132, 0.03636, 0.00375, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2794.0, 2852.0, 0.00289, 0.00926, 0.00094, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2853.0, 2882.0, 0.00248, 0.00744, 0.00073, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2795.0, 2753.0, 0.00492, 0.02302, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2937.0, 2795.0, 0.00492, 0.02302, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2862.0, 2990.0, 0.00165, 0.00496, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2725.0, 2934.0, 0.0395, 0.12455, 0.01176, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2790.0, 2752.0, 0.0395, 0.06959, 0.00657, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2788.0, 2790.0, 0.05306, 0.09355, 0.00884, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2924.0, 2788.0, 0.03293, 0.1065, 0.01093, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2923.0, 2788.0, 0.05807, 0.10306, 0.00937, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2934.0, 2924.0, 0.02444, 0.07902, 0.00811, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2704.0, 2989.0, 0.02139, 0.06954, 0.00729, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2908.0, 2751.0, 0.00124, 0.00413, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2749.0, 2983.0, 0.00463, 0.01488, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2750.0, 2982.0, 0.00463, 0.01488, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2881.0, 2747.0, 0.01281, 0.02149, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2715.0, 2881.0, 0.0262, 0.04397, 0.00434, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2842.0, 2699.0, 0.03905, 0.12628, 0.01297, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2976.0, 2858.0, 0.01165, 0.03769, 0.00387, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2699.0, 2976.0, 0.0214, 0.06917, 0.0071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2707.0, 2976.0, 0.00281, 0.00917, 0.00094, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2938.0, 2857.0, 0.15802, 0.18273, 0.01643, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2834.0, 2858.0, 0.00498, 0.01612, 0.00165, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2756.0, 2854.0, 0.01039, 0.05083, 0.00494, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2827.0, 2854.0, 0.03603, 0.12893, 0.01251, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2732.0, 2857.0, 0.02234, 0.07496, 0.00748, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2695.0, 2827.0, 0.0414, 0.06942, 0.00711, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2766.0, 2827.0, 0.03314, 0.06116, 0.00639, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2804.0, 2695.0, 0.03769, 0.12149, 0.01249, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2807.0, 2804.0, 0.01942, 0.06281, 0.00649, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2859.0, 2854.0, 0.03587, 0.1157, 0.0122, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2783.0, 2855.0, 0.03025, 0.09752, 0.01028, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2820.0, 2775.0, 0.00983, 0.01727, 0.00163, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2864.0, 2820.0, 0.05322, 0.09347, 0.00882, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2868.0, 2861.0, 0.00661, 0.01372, 0.00133, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2861.0, 2869.0, 0.00537, 0.01736, 0.00179, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2842.0, 2807.0, 0.02339, 0.07587, 0.00784, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2869.0, 2857.0, 0.01157, 0.03769, 0.00387, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2843.0, 2855.0, 0.0331, 0.11107, 0.01106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2846.0, 2859.0, 0.02818, 0.09116, 0.00934, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2864.0, 2756.0, 0.02446, 0.04347, 0.00404, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2863.0, 2858.0, 0.00661, 0.01372, 0.00133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2835.0, 2868.0, 0.00507, 0.01627, 0.00168, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2843.0, 2838.0, 0.0205, 0.06876, 0.00688, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2902.0, 2806.0, 0.01568, 0.0507, 0.0052, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2854.0, 2857.0, 0.01281, 0.04298, 0.00428, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2855.0, 2858.0, 0.01281, 0.04298, 0.00428, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2835.0, 2783.0, 0.01012, 0.03265, 0.00336, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2870.0, 2834.0, 0.00118, 0.00382, 0.00039, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2871.0, 2835.0, 0.0011, 0.00355, 0.00037, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2701.0, 2738.0, 0.02355, 0.06215, 0.00639, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2784.0, 2701.0, 0.0276, 0.0495, 0.00448, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2761.0, 2784.0, 0.03967, 0.07157, 0.00641, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2796.0, 2761.0, 0.02983, 0.05793, 0.00547, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2801.0, 2737.0, 0.00926, 0.03008, 0.00307, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2922.0, 2916.0, 0.05314, 0.09339, 0.0089, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2798.0, 2801.0, 0.00132, 0.00421, 0.00044, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2800.0, 2738.0, 0.00909, 0.02975, 0.00302, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2736.0, 2737.0, 0.05504, 0.1643, 0.01682, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2986.0, 2733.0, 0.03653, 0.06413, 0.00605, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2815.0, 2800.0, 0.01595, 0.05124, 0.0053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2815.0, 2798.0, 0.00744, 0.02397, 0.00246, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2884.0, 2774.0, 0.03669, 0.11669, 0.01251, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2986.0, 2922.0, 0.08314, 0.14628, 0.01392, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2962.0, 2737.0, 0.02688, 0.08734, 0.00915, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2815.0, 2921.0, 0.03347, 0.06529, 0.00593, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2793.0, 2796.0, 0.00521, 0.01413, 0.0014, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2796.0, 2962.0, 0.01843, 0.0619, 0.0062, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2728.0, 2986.0, 0.00182, 0.00388, 0.00027, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2915.0, 2916.0, 0.00347, 0.01264, 0.00119, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2700.0, 2918.0, 0.0376, 0.09174, 0.00968, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2884.0, 2917.0, 0.01967, 0.08612, 0.00924, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2803.0, 2914.0, 0.00164, 0.00212, 0.00912, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2803.0, 2915.0, 0.00164, 0.00212, 0.00912, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2959.0, 2737.0, 0.01463, 0.05661, 0.00653, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2742.0, 2987.0, 0.00331, 0.01058, 0.00109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2899.0, 2742.0, 0.02975, 0.09587, 0.01007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2832.0, 2899.0, 0.00512, 0.01653, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2808.0, 2848.0, 0.03347, 0.06529, 0.00593, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2706.0, 2883.0, 0.01653, 0.0314, 0.0029, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2890.0, 2706.0, 0.03347, 0.06529, 0.00593, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2883.0, 2740.0, 0.01653, 0.0314, 0.00315, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2865.0, 2890.0, 0.02288, 0.074, 0.00759, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2987.0, 2739.0, 0.00165, 0.00529, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2741.0, 2740.0, 0.00909, 0.0281, 0.00288, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2814.0, 2810.0, 0.00405, 0.01331, 0.00138, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2836.0, 2814.0, 0.02074, 0.06628, 0.00699, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2942.0, 2836.0, 0.02835, 0.09223, 0.00951, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3005.0, 2810.0, 0.03017, 0.09764, 0.01004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2878.0, 2741.0, 0.02041, 0.06612, 0.00678, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2791.0, 2942.0, 0.01338, 0.04326, 0.00444, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3001.0, 2173.0, 0.05787, 0.10132, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3002.0, 2174.0, 0.05787, 0.10132, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3003.0, 1656.0, 0.01041, 0.03355, 0.00354, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3004.0, 2093.0, 0.00975, 0.0305, 0.00315, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2998.0, 1747.0, 0.00256, 0.00826, 0.00087, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3000.0, 2998.0, 0.00306, 0.01, 0.00105, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2997.0, 2998.0, 0.00025, 0.00091, "8e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2999.0, 1748.0, 0.0057, 0.01826, 0.00192, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2832.0, 3005.0, 0.01103, 0.03572, 0.00367, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2947.0, 3013.0, 0.00934, 0.0305, 0.00311, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2964.0, 2759.0, 0.00543, 0.01774, 0.00181, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [4.0, 3.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [7.0, 6.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [9.0, 8.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [12.0, 11.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [15.0, 14.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [16.0, 15.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [20.0, 19.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [23.0, 22.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [25.0, 24.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [27.0, 26.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [29.0, 28.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [31.0, 30.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [33.0, 32.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [35.0, 34.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [39.0, 38.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [41.0, 40.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [43.0, 42.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [45.0, 44.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [48.0, 47.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [52.0, 51.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [55.0, 54.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [59.0, 57.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [58.0, 57.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [61.0, 60.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [64.0, 63.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [67.0, 66.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [69.0, 68.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [71.0, 70.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [73.0, 72.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [75.0, 74.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [77.0, 76.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [79.0, 78.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [81.0, 80.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [89.0, 88.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [91.0, 90.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [93.0, 92.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [97.0, 96.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [99.0, 98.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [102.0, 101.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [104.0, 103.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [106.0, 105.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [108.0, 107.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [110.0, 109.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [112.0, 111.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [114.0, 113.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [116.0, 115.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [118.0, 117.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [120.0, 119.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [122.0, 121.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [124.0, 123.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [126.0, 125.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [129.0, 128.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [131.0, 130.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [133.0, 132.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [135.0, 134.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [137.0, 136.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [139.0, 138.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [141.0, 140.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [143.0, 142.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [145.0, 144.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [147.0, 146.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [149.0, 148.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [155.0, 154.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [157.0, 156.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [160.0, 159.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [162.0, 161.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [165.0, 164.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [167.0, 166.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [170.0, 169.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [172.0, 173.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [175.0, 174.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [177.0, 176.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [179.0, 178.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [181.0, 180.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [182.0, 181.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [184.0, 183.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [186.0, 185.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [190.0, 189.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [192.0, 191.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [195.0, 194.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [197.0, 196.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [199.0, 198.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [201.0, 200.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [203.0, 202.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [206.0, 205.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [210.0, 209.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [214.0, 213.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [216.0, 215.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [219.0, 218.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [221.0, 220.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [226.0, 225.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [230.0, 229.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [233.0, 232.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [235.0, 234.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [237.0, 236.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [239.0, 238.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [241.0, 240.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [243.0, 242.0, "2e-05", 0.00021, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [247.0, 246.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [249.0, 248.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [251.0, 250.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [261.0, 260.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [264.0, 263.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [266.0, 265.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [283.0, 282.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [285.0, 284.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [289.0, 288.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [292.0, 291.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [294.0, 293.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [296.0, 295.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [303.0, 302.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [306.0, 305.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [309.0, 308.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [312.0, 311.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [326.0, 325.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [338.0, 337.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [341.0, 340.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [343.0, 342.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [350.0, 349.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [356.0, 355.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [363.0, 362.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [390.0, 389.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [395.0, 394.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [397.0, 396.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [405.0, 404.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [407.0, 406.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [413.0, 412.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [415.0, 414.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [420.0, 419.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [441.0, 440.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [446.0, 445.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [448.0, 447.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [450.0, 449.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [451.0, 450.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [460.0, 459.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [463.0, 462.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [467.0, 466.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [473.0, 472.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [496.0, 495.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [507.0, 506.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [516.0, 515.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [520.0, 519.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [528.0, 527.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [533.0, 532.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [538.0, 537.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [542.0, 541.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [552.0, 551.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [555.0, 554.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [561.0, 560.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [563.0, 562.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [571.0, 570.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [573.0, 572.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [578.0, 577.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [583.0, 582.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [593.0, 592.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [596.0, 595.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [604.0, 603.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [606.0, 605.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [610.0, 609.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [612.0, 611.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [614.0, 613.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [616.0, 615.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [621.0, 620.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [623.0, 622.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [627.0, 626.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [632.0, 631.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [636.0, 635.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [643.0, 642.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [645.0, 644.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [647.0, 646.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [649.0, 648.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [651.0, 650.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [653.0, 652.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [655.0, 654.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [657.0, 656.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [659.0, 658.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [662.0, 661.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [668.0, 667.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [675.0, 674.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [677.0, 676.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [679.0, 678.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [681.0, 680.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [685.0, 684.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [687.0, 686.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [689.0, 688.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [691.0, 690.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [698.0, 697.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [702.0, 700.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [733.0, 732.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [736.0, 735.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [742.0, 741.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [745.0, 744.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [747.0, 746.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [754.0, 753.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [756.0, 755.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [762.0, 761.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [769.0, 768.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [771.0, 770.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [776.0, 775.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [786.0, 785.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [790.0, 789.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [847.0, 846.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [852.0, 851.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [855.0, 854.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [871.0, 870.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [883.0, 882.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [889.0, 888.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [903.0, 902.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [906.0, 905.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [923.0, 922.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [935.0, 934.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [951.0, 950.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [955.0, 954.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [961.0, 960.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [967.0, 966.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [977.0, 976.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [994.0, 993.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1001.0, 1000.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1042.0, 1041.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1058.0, 1057.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1061.0, 1060.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1063.0, 1062.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1064.0, 1063.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1066.0, 1065.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1068.0, 1067.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1072.0, 1071.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1074.0, 1073.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1079.0, 1078.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1081.0, 1080.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1086.0, 1085.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1088.0, 1087.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1093.0, 1092.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1101.0, 1100.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1103.0, 1102.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1106.0, 1105.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1108.0, 1107.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1114.0, 1113.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1116.0, 1115.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1118.0, 1117.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1128.0, 1127.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1130.0, 1129.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1138.0, 1137.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1140.0, 1139.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1145.0, 1144.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1147.0, 1146.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1149.0, 1148.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1153.0, 1152.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1155.0, 1154.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1157.0, 1156.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1162.0, 1161.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1167.0, 1166.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1169.0, 1168.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1173.0, 1172.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1175.0, 1174.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1177.0, 1176.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1179.0, 1178.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1183.0, 1182.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1185.0, 1184.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1187.0, 1186.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1191.0, 1190.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1193.0, 1192.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1195.0, 1194.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1199.0, 1198.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1201.0, 1200.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1203.0, 1202.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1207.0, 1206.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1213.0, 1212.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1217.0, 1216.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1219.0, 1218.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1221.0, 1220.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1223.0, 1222.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1225.0, 1224.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1232.0, 1231.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1238.0, 1237.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1239.0, 1238.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1249.0, 1248.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1255.0, 1254.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1257.0, 1256.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1261.0, 1260.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1263.0, 1262.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1265.0, 1264.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1271.0, 1270.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1275.0, 1274.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1278.0, 1277.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1280.0, 1279.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1283.0, 1282.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1285.0, 1284.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1287.0, 1286.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1289.0, 1288.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1291.0, 1290.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1293.0, 1292.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1295.0, 1294.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1302.0, 1301.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1304.0, 1303.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1312.0, 1311.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1318.0, 1317.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1324.0, 1323.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1326.0, 1325.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1334.0, 1333.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1336.0, 1335.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1350.0, 1349.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1352.0, 1351.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1363.0, 1362.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1364.0, 1363.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1368.0, 1367.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1370.0, 1369.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1375.0, 1374.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1386.0, 1385.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1392.0, 1391.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1394.0, 1393.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1403.0, 1402.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1407.0, 1406.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1416.0, 1415.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1423.0, 1422.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1426.0, 1425.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1428.0, 1427.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1430.0, 1429.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1432.0, 1431.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1434.0, 1433.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1436.0, 1435.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1442.0, 1441.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1446.0, 1445.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1452.0, 1451.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1456.0, 1455.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1458.0, 1457.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1462.0, 1461.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1466.0, 1465.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1468.0, 1467.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1470.0, 1469.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1472.0, 1471.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1480.0, 1479.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1482.0, 1481.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1486.0, 1485.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1488.0, 1487.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1490.0, 1489.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1492.0, 1491.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1500.0, 1499.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1502.0, 1501.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1504.0, 1503.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1508.0, 1507.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1515.0, 1514.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1517.0, 1516.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1519.0, 1518.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1521.0, 1520.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1523.0, 1522.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1525.0, 1524.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1527.0, 1526.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1529.0, 1528.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1531.0, 1530.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1533.0, 1532.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1537.0, 1536.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1539.0, 1538.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1541.0, 1540.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1549.0, 1548.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1557.0, 1556.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1559.0, 1558.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1561.0, 1560.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1563.0, 1562.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1565.0, 1564.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1570.0, 1569.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1577.0, 1576.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1582.0, 1581.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1588.0, 1587.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1592.0, 1591.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1594.0, 1593.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1596.0, 1595.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1602.0, 1601.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1605.0, 1604.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1607.0, 1606.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1609.0, 1608.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1611.0, 1610.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1613.0, 1612.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1617.0, 1616.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1619.0, 1618.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1621.0, 1620.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1623.0, 1622.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1627.0, 1626.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1632.0, 1631.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1638.0, 1637.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1640.0, 1639.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1646.0, 1645.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1648.0, 1647.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1650.0, 1649.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1652.0, 1651.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1654.0, 1653.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1656.0, 1655.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1665.0, 1664.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1667.0, 1666.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1675.0, 1674.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1677.0, 1676.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1679.0, 1678.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1681.0, 1680.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1683.0, 1682.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1685.0, 1684.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1687.0, 1686.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1689.0, 1688.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1691.0, 1690.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1699.0, 1698.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1701.0, 1700.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1703.0, 1702.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1705.0, 1704.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1709.0, 1708.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1711.0, 1710.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1715.0, 1714.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1717.0, 1716.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1719.0, 1718.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1721.0, 1720.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1723.0, 1722.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1725.0, 1724.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1729.0, 1728.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1736.0, 1735.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1740.0, 1739.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1742.0, 1741.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1744.0, 1743.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1746.0, 1745.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1748.0, 1747.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1750.0, 1749.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1752.0, 1751.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1760.0, 1759.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1766.0, 1765.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1770.0, 1769.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1772.0, 1771.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1778.0, 1777.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1780.0, 1779.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1782.0, 1781.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1786.0, 1785.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1792.0, 1791.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1794.0, 1793.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1796.0, 1795.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1802.0, 1801.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1804.0, 1803.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1808.0, 1807.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1810.0, 1809.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1812.0, 1811.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1814.0, 1813.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1816.0, 1815.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1818.0, 1817.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1820.0, 1819.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1822.0, 1821.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1826.0, 1825.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1830.0, 1829.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1832.0, 1831.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1834.0, 1833.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1836.0, 1835.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1840.0, 1839.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1842.0, 1841.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1846.0, 1845.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1848.0, 1847.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1852.0, 1851.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1854.0, 1853.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1856.0, 1855.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1858.0, 1857.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1861.0, 1860.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1863.0, 1862.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1865.0, 1864.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1873.0, 1872.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1878.0, 1877.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1882.0, 1881.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1888.0, 1887.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1891.0, 1890.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1893.0, 1892.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1897.0, 1896.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1899.0, 1898.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1904.0, 1903.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1906.0, 1905.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1908.0, 1907.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1915.0, 1914.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1921.0, 1920.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1923.0, 1922.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1932.0, 1931.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1934.0, 1933.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1940.0, 1939.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1942.0, 1941.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1946.0, 1945.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1952.0, 1951.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1954.0, 1953.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1956.0, 1955.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1961.0, 1960.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1963.0, 1962.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1965.0, 1964.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1971.0, 1970.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1973.0, 1972.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1975.0, 1974.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1977.0, 1976.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1979.0, 1978.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1981.0, 1980.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1983.0, 1982.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1987.0, 1986.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1989.0, 1988.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1993.0, 1992.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1995.0, 1994.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1997.0, 1996.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [1999.0, 1998.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2001.0, 2000.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2003.0, 2002.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2005.0, 2004.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2011.0, 2010.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2013.0, 2012.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2015.0, 2014.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2019.0, 2018.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2023.0, 2022.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2028.0, 2027.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2030.0, 2029.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2032.0, 2031.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2034.0, 2033.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2036.0, 2035.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2038.0, 2037.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2046.0, 2045.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2048.0, 2047.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2050.0, 2049.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2052.0, 2051.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2057.0, 2056.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2059.0, 2058.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2061.0, 2060.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2070.0, 2069.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2072.0, 2071.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2074.0, 2073.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2076.0, 2075.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2078.0, 2077.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2080.0, 2079.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2087.0, 2086.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2089.0, 2088.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2101.0, 2100.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2103.0, 2102.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2105.0, 2104.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2107.0, 2106.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2109.0, 2108.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2113.0, 2112.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2115.0, 2114.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2117.0, 2116.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2119.0, 2118.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2121.0, 2120.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2123.0, 2122.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2125.0, 2124.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2127.0, 2126.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2129.0, 2128.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2131.0, 2130.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2138.0, 2137.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2140.0, 2139.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2142.0, 2141.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2146.0, 2145.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2148.0, 2147.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2153.0, 2152.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2160.0, 2159.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2165.0, 2164.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2168.0, 2167.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2171.0, 2170.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2188.0, 2187.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2200.0, 2199.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2208.0, 2207.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2217.0, 2216.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2219.0, 2218.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2223.0, 2222.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2234.0, 2233.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2237.0, 2236.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2243.0, 2242.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2249.0, 2248.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2251.0, 2250.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2259.0, 2258.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2268.0, 2267.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2273.0, 2272.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2277.0, 2276.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2299.0, 2298.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2314.0, 2313.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2331.0, 2330.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2335.0, 2334.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2340.0, 2339.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2346.0, 2345.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2352.0, 2351.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2360.0, 2359.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2367.0, 2366.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2376.0, 2375.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2378.0, 2377.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2432.0, 2431.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2444.0, 2443.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2452.0, 2451.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2457.0, 2456.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2460.0, 2459.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2465.0, 2464.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2471.0, 2470.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2482.0, 2481.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2489.0, 2488.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2493.0, 2492.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2498.0, 2497.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2509.0, 2508.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2513.0, 2512.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2516.0, 2515.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2524.0, 2523.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2526.0, 2525.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2550.0, 2549.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2579.0, 2578.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2581.0, 2580.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2586.0, 2585.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2589.0, 2588.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2597.0, 2596.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2605.0, 2604.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2609.0, 2608.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2619.0, 2618.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2629.0, 2628.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2667.0, 2666.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2669.0, 2668.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2671.0, 2670.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2687.0, 2686.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2701.0, 2700.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2713.0, 2712.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2718.0, 2717.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2738.0, 2737.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2740.0, 2739.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2755.0, 2754.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2770.0, 2769.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2771.0, 2770.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2780.0, 2779.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2787.0, 2786.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2807.0, 2806.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2812.0, 2810.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2810.0, 2811.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2831.0, 2830.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2855.0, 2854.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2858.0, 2857.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2873.0, 2872.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2879.0, 2878.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [3000.0, 2999.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2928.0, 2927.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2930.0, 2929.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2948.0, 2947.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2969.0, 2968.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2973.0, 2972.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2985.0, 2984.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2990.0, 2989.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2995.0, 2994.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2698.0, 2697.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2915.0, 2914.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2912.0, 2911.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2778.0, 2777.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2980.0, 2979.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2953.0, 2952.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2992.0, 2991.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2935.0, 2934.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2826.0, 2825.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2721.0, 2720.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2888.0, 2887.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2835.0, 2834.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [223.0, 222.0, "1e-05", "6e-05", 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [2179.0, 2178.0, "8e-05", 0.00083, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -360.0, 360.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 158.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 158.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 134.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 134.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 134.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 134.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 134.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 126.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 126.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 130.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 130.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 132.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 132.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 136.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 136.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 129.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 129.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 129.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 125.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 125.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 125.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 125.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 125.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 137.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 107.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 158.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 158.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 158.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 143.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 148.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 157.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 157.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 157.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 157.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 126.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 126.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 130.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 130.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 132.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 132.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 132.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 132.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 130.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 130.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 136.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 136.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 136.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 136.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 128.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 129.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 129.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 163.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 135.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 125.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 125.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
