{
  "comments": [
    "CASE3375WP  Power flow data for Polish system - winter 2007-08 evening peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "winter 2007-08 evening peak conditions and includes some equivalents",
    "of the German, Czech and Slovak networks.",
    "",
    "This data was graciously provided by, and is distributed with the",
    "permission of, Roman Korab <roman.korab@polsl.pl>.",
    "",
    "MODIFIED 2015-04-24 (RDZ): Commented out bus 10287, which was",
    "        isolated, resulting in a singular power flow Jacobian.",
    "",
    "MODIFIED 2018-10-16 (RDZ): Corrected sign of phase shifter angles",
    "        in this case to reflect correction of phase shifter sign",
    "        convention in MATPOWER code made on 2007-06-21 and included",
    "        in MATPOWER v3.2. Original version of this case was based",
    "        on the old sign convention. (Thanks to Mikhail Khokhlov and",
    "        Dr. Artjoms Obusevs for reporting.)",
    "",
    "MATPOWER"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [10000.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04687, -10.70488, 400.0, 0.0, 1.05, 0.95],
    [10001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04837, -15.04781, 400.0, 0.0, 1.05, 0.95],
    [10002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07251, -16.96552, 220.0, 0.0, 1.11, 0.95],
    [10003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04525, -17.93119, 400.0, 0.0, 1.05, 0.95],
    [10004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04396, -13.97333, 400.0, 0.0, 1.05, 0.95],
    [10005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04437, -16.49872, 400.0, 0.0, 1.05, 0.95],
    [10006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04078, -9.90352, 400.0, 0.0, 1.05, 0.95],
    [10007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07323, -15.91864, 220.0, 0.0, 1.11, 0.95],
    [10008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07074, -18.07504, 220.0, 0.0, 1.11, 0.95],
    [10009.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04438, -17.28051, 400.0, 0.0, 1.05, 0.95],
    [10010.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04912, -12.07385, 400.0, 0.0, 1.05, 0.95],
    [10011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04471, -18.59454, 400.0, 0.0, 1.05, 0.95],
    [10012.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04471, -18.59454, 400.0, 0.0, 1.05, 0.95],
    [10013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04559, -12.19767, 400.0, 0.0, 1.05, 0.95],
    [10014.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0458, -12.22917, 400.0, 0.0, 1.05, 0.95],
    [10015.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0447, -18.15425, 400.0, 0.0, 1.05, 0.95],
    [10016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04578, -12.11669, 400.0, 0.0, 1.05, 0.95],
    [10017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04572, -12.12076, 400.0, 0.0, 1.05, 0.95],
    [10018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0457, -12.11351, 400.0, 0.0, 1.05, 0.95],
    [10019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0458, -12.2292, 400.0, 0.0, 1.05, 0.95],
    [10020.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05, -14.07745, 400.0, 0.0, 1.05, 0.95],
    [10021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07631, -16.60737, 220.0, 0.0, 1.11, 0.95],
    [10022.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07483, -17.01984, 220.0, 0.0, 1.11, 0.95],
    [10023.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04582, -11.75662, 400.0, 0.0, 1.05, 0.95],
    [10024.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04557, -11.85608, 400.0, 0.0, 1.05, 0.95],
    [10025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04573, -11.8032, 400.0, 0.0, 1.05, 0.95],
    [10026.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04137, -8.03514, 400.0, 0.0, 1.05, 0.95],
    [10027.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04176, -7.76212, 400.0, 0.0, 1.05, 0.95],
    [10028.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04187, -7.56465, 400.0, 0.0, 1.05, 0.95],
    [10029.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04913, -11.5362, 400.0, 0.0, 1.05, 0.95],
    [10030.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04912, -11.53101, 400.0, 0.0, 1.05, 0.95],
    [10031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08683, -11.59324, 220.0, 0.0, 1.11, 0.95],
    [10032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04142, -8.05065, 400.0, 0.0, 1.05, 0.95],
    [10033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04141, -8.05055, 400.0, 0.0, 1.05, 0.95],
    [10034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0426, -14.14929, 400.0, 0.0, 1.05, 0.95],
    [10035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07253, -12.37237, 220.0, 0.0, 1.11, 0.95],
    [10036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07259, -12.38001, 220.0, 0.0, 1.11, 0.95],
    [10037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04141, -8.14861, 400.0, 0.0, 1.05, 0.95],
    [10038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04145, -8.15657, 400.0, 0.0, 1.05, 0.95],
    [10039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04189, -8.20445, 400.0, 0.0, 1.05, 0.95],
    [10040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04506, -12.91957, 400.0, 0.0, 1.05, 0.95],
    [10041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04919, -11.66977, 400.0, 0.0, 1.05, 0.95],
    [10042.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04486, -18.81658, 400.0, 0.0, 1.05, 0.95],
    [10043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06595, -14.1772, 220.0, 0.0, 1.11, 0.95],
    [10044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07305, -13.3306, 220.0, 0.0, 1.11, 0.95],
    [10045.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06741, -18.93627, 220.0, 0.0, 1.11, 0.95],
    [10046.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07479, -17.01935, 220.0, 0.0, 1.11, 0.95],
    [10047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04347, -19.72898, 400.0, 0.0, 1.05, 0.95],
    [10048.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04593, -11.20792, 400.0, 0.0, 1.05, 0.95],
    [10049.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04881, -11.71874, 400.0, 0.0, 1.05, 0.95],
    [10050.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04919, -11.66977, 400.0, 0.0, 1.05, 0.95],
    [10051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06435, -18.64806, 220.0, 0.0, 1.11, 0.95],
    [10052.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04276, -16.39521, 400.0, 0.0, 1.05, 0.95],
    [10053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08851, -11.03458, 220.0, 0.0, 1.11, 0.95],
    [10054.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08851, -11.03458, 220.0, 0.0, 1.11, 0.95],
    [10055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08025, -14.93844, 220.0, 0.0, 1.11, 0.95],
    [10056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04177, -10.15342, 400.0, 0.0, 1.05, 0.95],
    [10057.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0397, -9.14536, 400.0, 0.0, 1.05, 0.95],
    [10058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05983, -16.70686, 220.0, 0.0, 1.11, 0.95],
    [10059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05, -15.8165, 400.0, 0.0, 1.05, 0.95],
    [10060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04143, -8.15259, 400.0, 0.0, 1.05, 0.95],
    [10061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04177, -10.15342, 400.0, 0.0, 1.05, 0.95],
    [10062.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04302, -15.75403, 400.0, 0.0, 1.05, 0.95],
    [10063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04579, -12.22916, 400.0, 0.0, 1.05, 0.95],
    [10064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06571, -16.28209, 220.0, 0.0, 1.11, 0.95],
    [10065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04673, -13.53303, 400.0, 0.0, 1.05, 0.95],
    [10066.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04876, -12.21379, 400.0, 0.0, 1.05, 0.95],
    [10067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06752, -15.36971, 220.0, 0.0, 1.11, 0.95],
    [10068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04901, -13.12103, 400.0, 0.0, 1.05, 0.95],
    [10069.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06642, -19.22427, 220.0, 0.0, 1.11, 0.95],
    [10070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04467, -18.59429, 400.0, 0.0, 1.05, 0.95],
    [10071.0, 2.0, 16.0, 8.0, 0.0, 0.0, 0.0, 1.07617, -15.28959, 220.0, 0.0, 1.11, 0.95],
    [10072.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08597, -11.76891, 220.0, 0.0, 1.11, 0.95],
    [10073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0747, -13.36695, 220.0, 0.0, 1.11, 0.95],
    [10074.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07385, -13.34281, 220.0, 0.0, 1.11, 0.95],
    [10075.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07257, -14.1716, 220.0, 0.0, 1.11, 0.95],
    [10076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04556, -11.85601, 400.0, 0.0, 1.05, 0.95],
    [10077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04556, -11.85601, 400.0, 0.0, 1.05, 0.95],
    [10078.0, 1.0, 305.5, -14.0, 0.0, 0.0, 0.0, 1.03456, -8.21584, 400.0, 0.0, 1.05, 0.95],
    [10079.0, 2.0, -1529.6, 4542.9, 0.0, 0.0, 0.0, 1.01319, -0.05172, 400.0, 0.0, 1.05, 0.95],
    [10080.0, 2.0, -159.1, -181.0, 0.0, 0.0, 0.0, 1.02855, -4.88451, 400.0, 0.0, 1.05, 0.95],
    [10081.0, 1.0, -1078.3, -374.1, 0.0, 0.0, 0.0, 1.03447, -0.91888, 400.0, 0.0, 1.05, 0.95],
    [10082.0, 1.0, 943.2, 310.2, 0.0, 0.0, 0.0, 1.00371, -4.43737, 400.0, 0.0, 1.05, 0.95],
    [10083.0, 1.0, 97.0, 26.0, 0.0, 0.0, 0.0, 1.04136, -5.54383, 400.0, 0.0, 1.05, 0.95],
    [10084.0, 1.0, 0.6, 160.0, 0.0, 0.0, 0.0, 1.04213, -5.41022, 400.0, 0.0, 1.05, 0.95],
    [10085.0, 1.0, 161.6, 183.6, 0.0, 0.0, 0.0, 1.04114, -5.52506, 400.0, 0.0, 1.05, 0.95],
    [10086.0, 1.0, 288.6, 221.6, 0.0, 0.0, 0.0, 1.04113, -5.52774, 400.0, 0.0, 1.05, 0.95],
    [10087.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0431, -5.31775, 400.0, 0.0, 1.05, 0.95],
    [10088.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08895, -5.62324, 220.0, 0.0, 1.11, 0.95],
    [10089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08671, -5.74853, 220.0, 0.0, 1.11, 0.95],
    [10090.0, 2.0, 274.4, 279.6, 0.0, 0.0, 0.0, 1.04139, -5.51893, 400.0, 0.0, 1.05, 0.95],
    [10091.0, 1.0, 94.2, 111.8, 0.0, 0.0, 0.0, 1.04083, -5.53521, 400.0, 0.0, 1.05, 0.95],
    [10092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0851, -5.81601, 220.0, 0.0, 1.11, 0.95],
    [10093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08774, -5.67067, 220.0, 0.0, 1.11, 0.95],
    [10094.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03526, -4.64081, 400.0, 0.0, 1.05, 0.95],
    [10095.0, 2.0, 4.4, -2590.1, 0.0, 0.0, 0.0, 1.02969, -6.03574, 400.0, 0.0, 1.05, 0.95],
    [10096.0, 1.0, 488.0, 79.1, 0.0, 0.0, 0.0, 1.02127, -6.23895, 400.0, 0.0, 1.05, 0.95],
    [10097.0, 1.0, 601.0, 147.9, 0.0, 0.0, 0.0, 1.02468, -6.14923, 400.0, 0.0, 1.05, 0.95],
    [10098.0, 1.0, 527.0, 265.1, 0.0, 0.0, 0.0, 1.02591, -5.42562, 400.0, 0.0, 1.05, 0.95],
    [10099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00482, -2.42812, 400.0, 0.0, 1.05, 0.95],
    [10100.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04073, -0.86289, 400.0, 0.0, 1.05, 0.95],
    [10101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03993, -13.17887, 220.0, 0.0, 1.11, 0.95],
    [10102.0, 1.0, 120.0, 25.0, 0.0, 0.0, 0.0, 1.0587, -7.39157, 220.0, 0.0, 1.11, 0.95],
    [10103.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03974, -3.47171, 400.0, 0.0, 1.05, 0.95],
    [10104.0, 2.0, 200.2, 48.7, 0.0, 0.0, 0.0, 1.04409, -2.35603, 400.0, 0.0, 1.05, 0.95],
    [10105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06465, -7.80747, 220.0, 0.0, 1.11, 0.95],
    [10106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03444, -4.47152, 400.0, 0.0, 1.05, 0.95],
    [10107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04224, -3.12182, 400.0, 0.0, 1.05, 0.95],
    [10108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04282, -2.80538, 400.0, 0.0, 1.05, 0.95],
    [10109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0422, -3.04523, 400.0, 0.0, 1.05, 0.95],
    [10110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0428, -2.72415, 400.0, 0.0, 1.05, 0.95],
    [10111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02625, -1.81906, 400.0, 0.0, 1.05, 0.95],
    [10112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.10809, -5.03261, 220.0, 0.0, 1.11, 0.95],
    [10113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01806, -2.51227, 400.0, 0.0, 1.05, 0.95],
    [10114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.09061, -6.95533, 220.0, 0.0, 1.11, 0.95],
    [10115.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00234, -2.20727, 400.0, 0.0, 1.05, 0.95],
    [10116.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00234, -2.20727, 400.0, 0.0, 1.05, 0.95],
    [10117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03218, -5.38558, 400.0, 0.0, 1.05, 0.95],
    [10118.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04097, -0.52486, 400.0, 0.0, 1.05, 0.95],
    [10119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01219, -3.2983, 400.0, 0.0, 1.05, 0.95],
    [10120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03983, -3.96258, 400.0, 0.0, 1.05, 0.95],
    [10121.0, 1.0, 80.0, 20.0, 0.0, 0.0, 0.0, 1.05717, -6.34415, 220.0, 0.0, 1.11, 0.95],
    [10122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05022, -9.78444, 220.0, 0.0, 1.11, 0.95],
    [10123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04891, -3.71076, 400.0, 0.0, 1.05, 0.95],
    [10124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05, -0.9584, 400.0, 0.0, 1.05, 0.95],
    [10125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01317, -4.39221, 400.0, 0.0, 1.05, 0.95],
    [10126.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00802, -3.54138, 400.0, 0.0, 1.05, 0.95],
    [10127.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.09612, -7.22408, 220.0, 0.0, 1.11, 0.95],
    [10128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.09612, -7.22408, 220.0, 0.0, 1.11, 0.95],
    [10129.0, 2.0, 0.2, 100.0, 0.0, 0.0, 0.0, 1.04538, 0.02453, 400.0, 0.0, 1.05, 0.95],
    [10130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04546, -0.00196, 400.0, 0.0, 1.05, 0.95],
    [10131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.00966, -4.04069, 400.0, 0.0, 1.05, 0.95],
    [10132.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02908, -4.54928, 400.0, 0.0, 1.05, 0.95],
    [10133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05, -4.33366, 400.0, 0.0, 1.05, 0.95],
    [10134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04707, -4.96621, 400.0, 0.0, 1.05, 0.95],
    [10135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05137, -5.13694, 220.0, 0.0, 1.11, 0.95],
    [10136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07164, -7.48745, 220.0, 0.0, 1.11, 0.95],
    [10137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03873, -15.98919, 220.0, 0.0, 1.11, 0.95],
    [10138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03401, -5.16183, 400.0, 0.0, 1.05, 0.95],
    [10139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03742, -1.81786, 400.0, 0.0, 1.05, 0.95],
    [10140.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03856, -1.33469, 400.0, 0.0, 1.05, 0.95],
    [10141.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01264, -1.61676, 400.0, 0.0, 1.05, 0.95],
    [10142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03744, -4.88394, 400.0, 0.0, 1.05, 0.95],
    [10143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03597, -3.0404, 400.0, 0.0, 1.05, 0.95],
    [10144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03599, -3.03915, 400.0, 0.0, 1.05, 0.95],
    [10145.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01027, -3.74196, 400.0, 0.0, 1.05, 0.95],
    [10146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04296, -3.5178, 220.0, 0.0, 1.11, 0.95],
    [10147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03128, -5.37046, 400.0, 0.0, 1.05, 0.95],
    [10148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07357, -7.15426, 220.0, 0.0, 1.11, 0.95],
    [10149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07355, -7.15711, 220.0, 0.0, 1.11, 0.95],
    [10150.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04015, -3.34555, 400.0, 0.0, 1.05, 0.95],
    [10151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04146, -3.0972, 400.0, 0.0, 1.05, 0.95],
    [10152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04668, -1.42588, 400.0, 0.0, 1.05, 0.95],
    [10153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03101, -2.84339, 400.0, 0.0, 1.05, 0.95],
    [10154.0, 1.0, 80.0, 20.0, 0.0, 0.0, 0.0, 1.03599, -4.25547, 220.0, 0.0, 1.11, 0.95],
    [10155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08192, -7.36524, 220.0, 0.0, 1.11, 0.95],
    [10156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03079, -5.15792, 400.0, 0.0, 1.05, 0.95],
    [10157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08715, -5.5406, 220.0, 0.0, 1.11, 0.95],
    [10158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01375, -2.96684, 400.0, 0.0, 1.05, 0.95],
    [10159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.11, -4.89462, 220.0, 0.0, 1.11, 0.95],
    [10160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0642, -17.66826, 220.0, 0.0, 1.11, 0.95],
    [10161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02091, -4.68112, 400.0, 0.0, 1.05, 0.95],
    [10162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05927, -8.90546, 220.0, 0.0, 1.11, 0.95],
    [10163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.09451, -7.44737, 220.0, 0.0, 1.11, 0.95],
    [10164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02895, -4.92842, 400.0, 0.0, 1.05, 0.95],
    [10165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03338, -5.57007, 400.0, 0.0, 1.05, 0.95],
    [10166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06606, -6.42146, 220.0, 0.0, 1.11, 0.95],
    [10167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02906, -5.04152, 400.0, 0.0, 1.05, 0.95],
    [10168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02906, -5.04152, 400.0, 0.0, 1.05, 0.95],
    [10169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02941, -4.99501, 400.0, 0.0, 1.05, 0.95],
    [10170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02941, -4.99501, 400.0, 0.0, 1.05, 0.95],
    [10171.0, 2.0, -104.8, -159.0, 0.0, 0.0, 0.0, 1.02955, -4.63616, 400.0, 0.0, 1.05, 0.95],
    [10172.0, 1.0, 247.4, -57.5, 0.0, 0.0, 0.0, 1.02972, -6.04019, 400.0, 0.0, 1.05, 0.95],
    [10173.0, 1.0, 247.4, -57.5, 0.0, 0.0, 0.0, 1.02972, -6.04019, 400.0, 0.0, 1.05, 0.95],
    [10174.0, 1.0, 371.5, 403.5, 0.0, 0.0, 0.0, 1.02061, -6.26044, 400.0, 0.0, 1.05, 0.95],
    [10176.0, 2.0, -249.9, 162.6, 0.0, 0.0, 0.0, 1.02979, -4.79163, 400.0, 0.0, 1.05, 0.95],
    [10177.0, 2.0, -249.9, 162.6, 0.0, 0.0, 0.0, 1.02979, -4.79163, 400.0, 0.0, 1.05, 0.95],
    [10178.0, 1.0, 52.5, 207.2, 0.0, 0.0, 0.0, 1.02727, -10.4183, 400.0, 0.0, 1.05, 0.95],
    [10179.0, 1.0, 379.5, 54.6, 0.0, 0.0, 0.0, 1.03892, -13.22007, 400.0, 0.0, 1.05, 0.95],
    [10180.0, 1.0, 73.6, -95.6, 0.0, 0.0, 0.0, 1.08759, -16.75353, 220.0, 0.0, 1.11, 0.95],
    [10181.0, 1.0, 73.6, -95.6, 0.0, 0.0, 0.0, 1.08759, -16.75353, 220.0, 0.0, 1.11, 0.95],
    [10182.0, 1.0, 107.2, -44.4, 0.0, 0.0, 0.0, 1.05, -12.71113, 400.0, 0.0, 1.05, 0.95],
    [10183.0, 1.0, 86.0, 8.0, 0.0, 0.0, 0.0, 1.04861, -10.45398, 400.0, 0.0, 1.05, 0.95],
    [10184.0, 1.0, 70.0, 49.0, 0.0, 0.0, 0.0, 1.05073, -14.33097, 220.0, 0.0, 1.11, 0.95],
    [10185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04939, -12.67172, 400.0, 0.0, 1.05, 0.95],
    [10186.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08932, -7.60913, 220.0, 0.0, 1.11, 0.95],
    [10187.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0894, -7.57617, 220.0, 0.0, 1.11, 0.95],
    [10188.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04594, -9.12003, 400.0, 0.0, 1.05, 0.95],
    [10189.0, 2.0, 10.2, 0.0, 0.0, 0.0, 0.0, 1.04556, -10.36714, 400.0, 0.0, 1.05, 0.95],
    [10190.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04288, -9.96023, 400.0, 0.0, 1.05, 0.95],
    [10191.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04288, -9.95495, 400.0, 0.0, 1.05, 0.95],
    [10192.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04073, -11.04322, 220.0, 0.0, 1.11, 0.95],
    [10193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04073, -11.04554, 220.0, 0.0, 1.11, 0.95],
    [10194.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03584, -9.39911, 400.0, 0.0, 1.05, 0.95],
    [10195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03662, -9.43812, 400.0, 0.0, 1.05, 0.95],
    [10196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04091, -12.69816, 400.0, 0.0, 1.05, 0.95],
    [10197.0, 1.0, 295.0, 51.9, 0.0, 0.0, 0.0, 1.04399, -12.22816, 400.0, 0.0, 1.05, 0.95],
    [10198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04664, -10.86919, 400.0, 0.0, 1.05, 0.95],
    [10199.0, 1.0, 308.0, 40.0, 0.0, 0.0, 0.0, 1.08152, -10.10172, 220.0, 0.0, 1.11, 0.95],
    [10200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.08153, -10.08501, 220.0, 0.0, 1.11, 0.95],
    [10201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02697, -10.79239, 400.0, 0.0, 1.05, 0.95],
    [10202.0, 1.0, 103.0, 28.0, 0.0, 0.0, 0.0, 1.03005, -12.57582, 220.0, 0.0, 1.11, 0.95],
    [10203.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03005, -12.57582, 220.0, 0.0, 1.11, 0.95],
    [10204.0, 1.0, 170.0, 33.0, 0.0, 0.0, 0.0, 1.0408, -10.43423, 400.0, 0.0, 1.05, 0.95],
    [10205.0, 1.0, 154.0, 6.0, 0.0, 0.0, 0.0, 1.04863, -12.66758, 400.0, 0.0, 1.05, 0.95],
    [10206.0, 1.0, 150.0, 15.0, 0.0, 0.0, 0.0, 1.02862, -17.76737, 220.0, 0.0, 1.11, 0.95],
    [10207.0, 1.0, 113.0, 15.0, 0.0, 0.0, 0.0, 1.0439, -11.25141, 400.0, 0.0, 1.05, 0.95],
    [10208.0, 1.0, 65.0, 11.0, 0.0, 0.0, 0.0, 1.04565, -12.22395, 400.0, 0.0, 1.05, 0.95],
    [10209.0, 1.0, 60.0, 10.0, 0.0, 0.0, 0.0, 1.05635, -15.00801, 220.0, 0.0, 1.11, 0.95],
    [10210.0, 1.0, 204.0, 16.9, 0.0, 0.0, 0.0, 1.04548, -11.97728, 400.0, 0.0, 1.05, 0.95],
    [10211.0, 1.0, 142.0, 10.9, 0.0, 0.0, 0.0, 1.06702, -14.43722, 220.0, 0.0, 1.11, 0.95],
    [10212.0, 1.0, 83.0, 19.0, 0.0, 0.0, 0.0, 1.04142, -15.74593, 220.0, 0.0, 1.11, 0.95],
    [10213.0, 1.0, 189.0, 35.0, 0.0, 0.0, 0.0, 1.03546, -12.28418, 400.0, 0.0, 1.05, 0.95],
    [10214.0, 1.0, 17.0, 6.0, 0.0, 0.0, 0.0, 1.04833, -12.69685, 400.0, 0.0, 1.05, 0.95],
    [10215.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04908, -12.48244, 400.0, 0.0, 1.05, 0.95],
    [10216.0, 1.0, 2.0, -6.0, 0.0, 0.0, 0.0, 1.04552, -15.08244, 220.0, 0.0, 1.11, 0.95],
    [10217.0, 1.0, 88.0, -4.0, 0.0, 0.0, 0.0, 1.05, -12.21481, 400.0, 0.0, 1.05, 0.95],
    [10218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04267, -10.20161, 400.0, 0.0, 1.05, 0.95],
    [10219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04267, -10.1978, 400.0, 0.0, 1.05, 0.95],
    [10220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0366, -9.43804, 400.0, 0.0, 1.05, 0.95],
    [10221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.03886, -8.62781, 400.0, 0.0, 1.05, 0.95],
    [10222.0, 1.0, 50.0, 20.0, 0.0, 0.0, 0.0, 1.03211, -12.19988, 220.0, 0.0, 1.11, 0.95],
    [10223.0, 2.0, -338.1, 155.6, 0.0, 0.0, 0.0, 1.04073, -7.81766, 400.0, 0.0, 1.05, 0.95],
    [10225.0, 2.0, 195.7, 126.6, 0.0, 0.0, 0.0, 1.06248, -13.81633, 110.0, 0.0, 1.12, 0.95],
    [10226.0, 2.0, 141.9, 93.1, 0.0, 0.0, 0.0, 1.06441, -10.69182, 110.0, 0.0, 1.12, 0.95],
    [10227.0, 2.0, 234.5, 57.5, 0.0, 0.0, 0.0, 1.10423, -17.44457, 110.0, 0.0, 1.12, 0.95],
    [10228.0, 2.0, 388.2, 98.2, 0.0, 0.0, 0.0, 1.06247, -26.93097, 110.0, 0.0, 1.12, 0.95],
    [10229.0, 2.0, 84.7, 29.1, 0.0, 0.0, 0.0, 1.06902, -18.42187, 110.0, 0.0, 1.12, 0.95],
    [10230.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07323, -12.3377, 110.0, 0.0, 1.12, 0.95],
    [10231.0, 1.0, 194.4, 43.4, 0.0, 0.0, 0.0, 1.0183, -23.93631, 110.0, 0.0, 1.12, 0.95],
    [10232.0, 2.0, 195.7, 43.3, 0.0, 0.0, 0.0, 1.01987, -23.76967, 110.0, 0.0, 1.12, 0.95],
    [10233.0, 2.0, 513.7, 92.5, 0.0, 0.0, 0.0, 1.04665, -19.09981, 110.0, 0.0, 1.12, 0.95],
    [10234.0, 2.0, 455.4, 108.8, 0.0, 0.0, 0.0, 1.09129, -28.95277, 110.0, 0.0, 1.12, 0.95],
    [10235.0, 2.0, 61.8, 19.6, 0.0, 0.0, 0.0, 1.08091, -18.72336, 110.0, 0.0, 1.12, 0.95],
    [10236.0, 2.0, 260.8, 80.8, 0.0, 0.0, 0.0, 1.07896, -11.33262, 110.0, 0.0, 1.12, 0.95],
    [10237.0, 2.0, 199.4, 65.6, 0.0, 0.0, 0.0, 1.08023, -18.74809, 110.0, 0.0, 1.12, 0.95],
    [10238.0, 2.0, 395.0, 96.4, 0.0, 0.0, 0.0, 1.00809, -24.04735, 110.0, 0.0, 1.12, 0.95],
    [10239.0, 2.0, 344.4, 71.0, 0.0, 0.0, 0.0, 1.06246, -15.10374, 110.0, 0.0, 1.12, 0.95],
    [10240.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0666, -10.01367, 110.0, 0.0, 1.12, 0.95],
    [10241.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07019, -10.92594, 110.0, 0.0, 1.12, 0.95],
    [10242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07381, -17.48996, 110.0, 0.0, 1.12, 0.95],
    [10243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06266, -13.81703, 110.0, 0.0, 1.12, 0.95],
    [10244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06623, -9.05663, 110.0, 0.0, 1.12, 0.95],
    [10245.0, 1.0, 185.4, 59.7, 0.0, 0.0, 0.0, 1.07935, -18.76304, 110.0, 0.0, 1.12, 0.95],
    [10246.0, 2.0, 4.0, 2.0, 0.0, 0.0, 0.0, 1.03917, -8.50193, 14.0, 0.0, 1.12, 0.95],
    [10247.0, 2.0, 14.0, 10.0, 0.0, 0.0, 0.0, 1.12, -8.38281, 14.0, 0.0, 1.12, 0.95],
    [10248.0, 2.0, 14.0, 10.0, 0.0, 0.0, 0.0, 1.12, -5.92631, 14.0, 0.0, 1.12, 0.95],
    [10249.0, 2.0, 5.0, 3.0, 0.0, 0.0, 0.0, 1.00179, -15.67326, 23.0, 0.0, 1.12, 0.95],
    [10250.0, 2.0, 28.0, 17.0, 0.0, 0.0, 0.0, 1.0404, -7.15858, 16.0, 0.0, 1.12, 0.95],
    [10251.0, 2.0, 28.0, 17.0, 0.0, 0.0, 0.0, 1.03995, -7.15971, 16.0, 0.0, 1.12, 0.95],
    [10252.0, 2.0, 28.0, 17.0, 0.0, 0.0, 0.0, 1.03994, -7.15236, 16.0, 0.0, 1.12, 0.95],
    [10253.0, 2.0, 26.7, 5.9, 0.0, 0.0, 0.0, 1.01534, -16.29544, 15.0, 0.0, 1.12, 0.95],
    [10254.0, 2.0, 23.0, 10.0, 0.0, 0.0, 0.0, 1.04999, -9.99449, 20.0, 0.0, 1.12, 0.95],
    [10255.0, 2.0, 4.0, 2.0, 0.0, 0.0, 0.0, 1.03994, -13.14222, 16.0, 0.0, 1.12, 0.95],
    [10256.0, 2.0, 30.0, 10.0, 0.0, 0.0, 0.0, 1.11998, -8.70427, 16.0, 0.0, 1.12, 0.95],
    [10257.0, 2.0, 15.0, 5.0, 0.0, 0.0, 0.0, 1.11817, -10.27505, 16.0, 0.0, 1.12, 0.95],
    [10258.0, 2.0, 20.0, 8.0, 0.0, 0.0, 0.0, 1.10518, -5.2305, 16.0, 0.0, 1.12, 0.95],
    [10259.0, 2.0, 30.0, 14.0, 0.0, 0.0, 0.0, 0.98182, -4.11356, 17.0, 0.0, 1.12, 0.95],
    [10260.0, 2.0, 45.0, 21.0, 0.0, 0.0, 0.0, 1.10941, -4.70641, 17.0, 0.0, 1.12, 0.95],
    [10261.0, 2.0, 80.0, 40.0, 0.0, 0.0, 0.0, 0.99592, -8.44878, 25.0, 0.0, 1.12, 0.95],
    [10262.0, 2.0, 80.0, 40.0, 0.0, 0.0, 0.0, 0.99592, -8.44355, 25.0, 0.0, 1.12, 0.95],
    [10263.0, 2.0, 10.0, 4.0, 0.0, 0.0, 0.0, 1.09219, -8.80241, 14.0, 0.0, 1.12, 0.95],
    [10264.0, 2.0, 30.0, 10.0, 0.0, 0.0, 0.0, 1.00552, -4.42061, 17.0, 0.0, 1.12, 0.95],
    [10265.0, 2.0, 30.0, 10.0, 0.0, 0.0, 0.0, 1.10573, -4.66225, 16.0, 0.0, 1.12, 0.95],
    [10266.0, 2.0, 298.7, 37.9, 0.0, 0.0, 0.0, 1.04403, -17.38244, 110.0, 0.0, 1.12, 0.95],
    [10267.0, 2.0, 198.4, 53.4, 0.0, 0.0, 0.0, 1.08131, -15.61818, 110.0, 0.0, 1.12, 0.95],
    [10268.0, 2.0, 114.8, 20.4, 0.0, 0.0, 0.0, 1.06395, -13.81804, 110.0, 0.0, 1.12, 0.95],
    [10269.0, 2.0, 275.2, 110.6, 0.0, 0.0, 0.0, 1.07428, -17.2699, 110.0, 0.0, 1.12, 0.95],
    [10270.0, 2.0, 61.8, 23.7, 0.0, 0.0, 0.0, 1.05973, -13.22787, 110.0, 0.0, 1.12, 0.95],
    [10271.0, 2.0, 385.3, 67.0, 0.0, 0.0, 0.0, 1.06494, -21.87399, 110.0, 0.0, 1.12, 0.95],
    [10272.0, 2.0, 104.1, 17.5, 0.0, 0.0, 0.0, 1.072, -19.12522, 110.0, 0.0, 1.12, 0.95],
    [10273.0, 2.0, 541.0, 91.4, 0.0, 0.0, 0.0, 1.02431, -23.78277, 110.0, 0.0, 1.12, 0.95],
    [10274.0, 2.0, 256.3, 100.7, 0.0, 0.0, 0.0, 1.06504, -14.1841, 110.0, 0.0, 1.12, 0.95],
    [10275.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06182, -12.32377, 110.0, 0.0, 1.12, 0.95],
    [10276.0, 2.0, 164.4, 34.0, 0.0, 0.0, 0.0, 1.06034, -19.38658, 110.0, 0.0, 1.12, 0.95],
    [10277.0, 2.0, 616.8, 133.2, 0.0, 0.0, 0.0, 1.06264, -20.31444, 110.0, 0.0, 1.12, 0.95],
    [10278.0, 2.0, 15.0, 10.0, 0.0, 0.0, 0.0, 1.11356, -7.71481, 12.0, 0.0, 1.12, 0.95],
    [10279.0, 2.0, 15.0, 10.0, 0.0, 0.0, 0.0, 1.11356, -7.71481, 12.0, 0.0, 1.12, 0.95],
    [10280.0, 1.0, 149.8, 37.0, 0.0, 0.0, 0.0, 1.05742, -13.40637, 110.0, 0.0, 1.12, 0.95],
    [10281.0, 2.0, 106.0, 22.4, 0.0, 0.0, 0.0, 1.07868, -17.51779, 110.0, 0.0, 1.12, 0.95],
    [10282.0, 2.0, 363.9, 100.1, 0.0, 0.0, 0.0, 1.06767, -21.77961, 110.0, 0.0, 1.12, 0.95],
    [10283.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.01468, -23.76967, 13.0, 0.0, 1.12, 0.95],
    [10284.0, 2.0, 1122.7, 280.7, 0.0, 0.0, 0.0, 1.12, -20.1553, 110.0, 0.0, 1.12, 0.95],
    [10285.0, 2.0, 155.7, 32.1, 0.0, 0.0, 0.0, 1.0574, -14.40001, 110.0, 0.0, 1.12, 0.95],
    [10288.0, 2.0, 197.5, 44.6, 0.0, 0.0, 0.0, 1.03369, -17.16989, 110.0, 0.0, 1.12, 0.95],
    [10289.0, 2.0, 124.6, 23.4, 0.0, 0.0, 0.0, 1.05256, -17.86813, 110.0, 0.0, 1.12, 0.95],
    [10290.0, 2.0, 148.9, 31.1, 0.0, 0.0, 0.0, 1.06119, -22.81444, 110.0, 0.0, 1.12, 0.95],
    [10291.0, 2.0, 264.7, 53.5, 0.0, 0.0, 0.0, 1.08362, -23.82921, 110.0, 0.0, 1.12, 0.95],
    [10292.0, 2.0, 364.8, 158.7, 0.0, 0.0, 0.0, 1.08678, -12.45458, 110.0, 0.0, 1.12, 0.95],
    [10293.0, 2.0, 54.6, 21.6, 0.0, 0.0, 0.0, 1.07356, -17.48899, 110.0, 0.0, 1.12, 0.95],
    [10294.0, 2.0, 17.5, 3.9, 0.0, 0.0, 1.0, 1.08819, -13.63431, 110.0, 0.0, 1.12, 0.95],
    [10295.0, 2.0, 344.4, 104.0, 0.0, 0.0, 0.0, 0.99474, -17.18159, 110.0, 0.0, 1.12, 0.95],
    [10296.0, 2.0, 275.3, 104.1, 0.0, 0.0, 0.0, 1.08634, -17.92203, 110.0, 0.0, 1.12, 0.95],
    [10297.0, 1.0, 163.6, 2.3, 0.0, 0.0, 0.0, 1.11082, -7.22832, 110.0, 0.0, 1.12, 0.95],
    [10298.0, 1.0, 90.7, 61.0, 0.0, 0.0, 0.0, 1.07174, -6.78749, 110.0, 0.0, 1.12, 0.95],
    [10299.0, 1.0, 314.0, 87.0, 0.0, 0.0, 0.0, 1.04695, -7.84988, 110.0, 0.0, 1.12, 0.95],
    [10300.0, 1.0, 34.0, 13.0, 0.0, 0.0, 0.0, 1.04421, -10.88209, 110.0, 0.0, 1.12, 0.95],
    [10301.0, 1.0, 107.0, -22.0, 0.0, 0.0, 0.0, 1.07855, -7.22395, 110.0, 0.0, 1.12, 0.95],
    [10302.0, 1.0, 161.0, 58.0, 0.0, 0.0, 0.0, 1.09222, -10.5003, 110.0, 0.0, 1.12, 0.95],
    [10303.0, 1.0, 161.5, 37.0, 0.0, 0.0, 0.0, 1.05534, -10.03917, 110.0, 0.0, 1.12, 0.95],
    [10304.0, 1.0, 161.5, 37.0, 0.0, 0.0, 0.0, 1.05534, -10.03917, 110.0, 0.0, 1.12, 0.95],
    [10305.0, 1.0, 232.0, -45.9, 0.0, 0.0, 0.0, 1.10778, -8.12369, 110.0, 0.0, 1.12, 0.95],
    [10306.0, 1.0, 143.0, 58.1, 0.0, 0.0, 0.0, 1.09145, -6.39794, 110.0, 0.0, 1.12, 0.95],
    [10307.0, 1.0, 111.5, 32.5, 0.0, 0.0, 0.0, 1.07241, -10.07733, 110.0, 0.0, 1.12, 0.95],
    [10308.0, 1.0, 111.5, 32.5, 0.0, 0.0, 0.0, 1.09137, -7.5084, 110.0, 0.0, 1.12, 0.95],
    [10309.0, 1.0, 124.0, 8.1, 0.0, 0.0, 0.0, 1.06294, -5.43913, 110.0, 0.0, 1.12, 0.95],
    [10310.0, 1.0, 28.5, 6.0, 0.0, 0.0, 0.0, 1.04084, -11.86881, 110.0, 0.0, 1.12, 0.95],
    [10311.0, 1.0, 28.5, 6.0, 0.0, 0.0, 0.0, 1.04084, -11.86881, 110.0, 0.0, 1.12, 0.95],
    [10312.0, 1.0, 135.0, 74.0, 0.0, 0.0, 0.0, 1.0479, -8.54622, 110.0, 0.0, 1.12, 0.95],
    [10313.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04454, -5.10084, 110.0, 0.0, 1.12, 0.95],
    [10314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.04454, -5.09922, 110.0, 0.0, 1.12, 0.95],
    [10315.0, 1.0, 110.0, 34.0, 0.0, 0.0, 0.0, 1.09352, -4.05964, 110.0, 0.0, 1.12, 0.95],
    [10316.0, 1.0, 110.0, 34.0, 0.0, 0.0, 0.0, 1.09338, -4.06012, 110.0, 0.0, 1.12, 0.95],
    [10317.0, 1.0, 100.0, 32.0, 0.0, 0.0, 0.0, 1.09382, -4.05869, 110.0, 0.0, 1.12, 0.95],
    [10318.0, 1.0, 37.0, 35.0, 0.0, 0.0, 0.0, 1.05289, -4.68355, 110.0, 0.0, 1.12, 0.95],
    [10319.0, 1.0, 93.0, 80.0, 0.0, 0.0, 0.0, 1.06177, -7.11307, 110.0, 0.0, 1.12, 0.95],
    [10320.0, 1.0, 30.0, 18.0, 0.0, 0.0, 0.0, 1.07986, -4.96142, 110.0, 0.0, 1.12, 0.95],
    [10321.0, 1.0, 189.0, 38.0, 0.0, 0.0, 0.0, 1.0353, -12.90356, 110.0, 0.0, 1.12, 0.95],
    [10322.0, 1.0, 78.5, 21.0, 0.0, 0.0, 0.0, 1.07974, -7.23949, 110.0, 0.0, 1.12, 0.95],
    [10323.0, 1.0, 78.5, 21.0, 0.0, 0.0, 0.0, 1.07974, -7.23949, 110.0, 0.0, 1.12, 0.95],
    [10324.0, 1.0, 190.0, 22.0, 0.0, 0.0, 0.0, 1.09021, -7.80898, 110.0, 0.0, 1.12, 0.95],
    [10325.0, 1.0, 42.6, 31.4, 0.0, 0.0, 0.0, 1.03672, -5.06258, 110.0, 0.0, 1.12, 0.95],
    [10326.0, 1.0, 170.4, 125.6, 0.0, 0.0, 0.0, 1.05028, -6.56373, 110.0, 0.0, 1.12, 0.95],
    [10327.0, 1.0, 106.0, 50.0, 0.0, 0.0, 0.0, 1.02247, -11.25013, 110.0, 0.0, 1.12, 0.95],
    [10328.0, 1.0, 94.0, 60.6, 0.0, 0.0, 0.0, 1.01616, -7.46571, 110.0, 0.0, 1.12, 0.95],
    [10329.0, 1.0, 94.0, 60.6, 0.0, 0.0, 0.0, 1.01616, -7.46571, 110.0, 0.0, 1.12, 0.95],
    [10330.0, 1.0, 133.5, 25.5, 0.0, 0.0, 0.0, 1.02385, -13.52995, 110.0, 0.0, 1.12, 0.95],
    [10331.0, 1.0, 133.5, 25.5, 0.0, 0.0, 0.0, 1.02385, -13.52995, 110.0, 0.0, 1.12, 0.95],
    [10332.0, 1.0, 121.0, 31.9, 0.0, 0.0, 0.0, 1.03381, -6.83166, 110.0, 0.0, 1.12, 0.95],
    [10333.0, 1.0, 125.0, 3.0, 0.0, 0.0, 0.0, 1.11843, -9.53252, 110.0, 0.0, 1.12, 0.95],
    [10334.0, 1.0, 210.0, 0.0, 0.0, 0.0, 0.0, 1.0128, -21.49132, 110.0, 0.0, 1.12, 0.95],
    [10335.0, 1.0, 62.0, 33.5, 0.0, 0.0, 0.0, 1.05347, -8.04462, 110.0, 0.0, 1.12, 0.95],
    [10336.0, 1.0, 62.0, 33.5, 0.0, 0.0, 0.0, 1.05347, -8.04462, 110.0, 0.0, 1.12, 0.95],
    [10337.0, 1.0, 85.0, 5.0, 0.0, 0.0, 0.0, 1.02004, -5.32478, 110.0, 0.0, 1.12, 0.95],
    [10338.0, 1.0, 85.0, 5.0, 0.0, 0.0, 0.0, 1.02118, -4.83383, 110.0, 0.0, 1.12, 0.95],
    [10339.0, 1.0, 147.0, 36.0, 0.0, 0.0, 0.0, 1.04451, -5.10546, 110.0, 0.0, 1.12, 0.95],
    [10340.0, 1.0, 147.0, 36.0, 0.0, 0.0, 0.0, 1.04456, -5.09664, 110.0, 0.0, 1.12, 0.95],
    [10341.0, 1.0, 44.0, 0.0, 0.0, 0.0, 0.0, 1.08635, -5.03949, 110.0, 0.0, 1.12, 0.95],
    [10342.0, 1.0, 33.0, -19.0, 0.0, 0.0, 0.0, 1.02361, -4.10959, 110.0, 0.0, 1.12, 0.95],
    [10343.0, 1.0, 107.0, 22.0, 0.0, 0.0, 0.0, 1.04896, -6.31433, 110.0, 0.0, 1.12, 0.95],
    [10344.0, 1.0, 157.0, 46.0, 0.0, 0.0, 0.0, 1.08553, -8.88587, 110.0, 0.0, 1.12, 0.95],
    [10345.0, 1.0, 95.0, 21.0, 0.0, 0.0, 0.0, 1.10631, -10.27971, 110.0, 0.0, 1.12, 0.95],
    [10346.0, 1.0, 67.5, 7.0, 0.0, 0.0, 0.0, 1.04395, -11.77881, 110.0, 0.0, 1.12, 0.95],
    [10347.0, 1.0, 67.5, 7.0, 0.0, 0.0, 0.0, 1.04395, -11.77881, 110.0, 0.0, 1.12, 0.95],
    [10348.0, 1.0, 102.0, 17.0, 0.0, 0.0, 0.0, 1.07055, -6.88126, 110.0, 0.0, 1.12, 0.95],
    [10349.0, 1.0, 102.0, 17.0, 0.0, 0.0, 0.0, 1.05869, -6.96516, 110.0, 0.0, 1.12, 0.95],
    [10350.0, 1.0, 109.0, 25.0, 0.0, 0.0, 0.0, 1.09006, -3.22107, 110.0, 0.0, 1.12, 0.95],
    [10351.0, 1.0, 181.0, 45.1, 0.0, 0.0, 0.0, 1.06554, -5.93954, 110.0, 0.0, 1.12, 0.95],
    [10352.0, 1.0, 45.0, 25.0, 0.0, 0.0, 0.0, 1.06555, -4.37582, 110.0, 0.0, 1.12, 0.95],
    [10353.0, 1.0, 62.0, 38.5, 0.0, 0.0, 0.0, 1.11857, -9.31326, 110.0, 0.0, 1.12, 0.95],
    [10354.0, 1.0, 62.0, 38.5, 0.0, 0.0, 0.0, 1.11857, -9.31326, 110.0, 0.0, 1.12, 0.95],
    [10355.0, 1.0, 300.0, 57.0, 0.0, 0.0, 0.0, 1.05618, -10.4405, 110.0, 0.0, 1.12, 0.95],
    [10356.0, 1.0, 15.0, 3.0, 0.0, 0.0, 0.0, 1.04325, -18.03777, 110.0, 0.0, 1.12, 0.95],
    [10357.0, 1.0, 79.0, 6.0, 0.0, 0.0, 0.0, 1.08647, -8.12785, 110.0, 0.0, 1.12, 0.95],
    [10358.0, 1.0, 296.0, 58.0, 0.0, 0.0, 0.0, 1.12, -10.52462, 110.0, 0.0, 1.12, 0.95],
    [10359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05447, -10.30796, 110.0, 0.0, 1.12, 0.95],
    [10360.0, 1.0, 240.0, 71.0, 0.0, 0.0, 0.0, 1.0541, -10.20427, 110.0, 0.0, 1.12, 0.95],
    [10361.0, 1.0, 265.0, 46.1, 0.0, 0.0, 0.0, 1.05135, -11.29547, 110.0, 0.0, 1.12, 0.95],
    [10366.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02163, -8.17421, 22.0, 0.0, 1.12, 0.95],
    [10367.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02164, -8.17421, 110.0, 0.0, 1.12, 0.95],
    [10368.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0553, -8.75319, 110.0, 0.0, 1.12, 0.95],
    [10369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.05529, -8.75319, 22.0, 0.0, 1.12, 0.95],
    [1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10683, -0.3147, 220.0, 1.0, 1.11, 0.95],
    [2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10783, 1.34368, 220.0, 1.0, 1.11, 0.95],
    [3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05771, -30.03567, 220.0, 1.0, 1.11, 0.95],
    [4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05765, -30.04457, 220.0, 1.0, 1.11, 0.95],
    [5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06886, -32.42333, 220.0, 1.0, 1.11, 0.95],
    [6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07562, -5.79827, 220.0, 1.0, 1.11, 0.95],
    [7.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0756, -5.79861, 220.0, 1.0, 1.11, 0.95],
    [8.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0814, -18.53453, 220.0, 1.0, 1.11, 0.95],
    [9.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08169, -18.51761, 220.0, 1.0, 1.11, 0.95],
    [10.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08481, -22.24216, 220.0, 1.0, 1.11, 0.95],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02329, -13.60481, 400.0, 1.0, 1.05, 0.95],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02339, -13.59722, 400.0, 1.0, 1.05, 0.95],
    [13.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00602, -17.95869, 400.0, 1.0, 1.05, 0.95],
    [14.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03516, -18.26116, 220.0, 1.0, 1.11, 0.95],
    [15.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03539, -18.2591, 220.0, 1.0, 1.11, 0.95],
    [16.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03545, -18.24859, 220.0, 1.0, 1.11, 0.95],
    [17.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01167, -23.047, 220.0, 1.0, 1.11, 0.95],
    [18.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01817, -22.57535, 220.0, 1.0, 1.11, 0.95],
    [19.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02339, -11.87636, 400.0, 1.0, 1.05, 0.95],
    [20.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02345, -11.86651, 400.0, 1.0, 1.05, 0.95],
    [21.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00891, -21.65053, 400.0, 1.0, 1.05, 0.95],
    [22.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01162, -17.61066, 400.0, 1.0, 1.05, 0.95],
    [23.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01162, -17.61066, 400.0, 1.0, 1.05, 0.95],
    [24.0, 2.0, 10.0, 20.1, 0.0, 0.0, 1.0, 1.07767, -24.32403, 220.0, 1.0, 1.11, 0.95],
    [25.0, 2.0, 10.0, 20.1, 0.0, 0.0, 1.0, 1.0776, -24.32136, 220.0, 1.0, 1.11, 0.95],
    [26.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08577, -4.75886, 220.0, 1.0, 1.11, 0.95],
    [27.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0859, -4.77005, 220.0, 1.0, 1.11, 0.95],
    [28.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03847, -19.52171, 220.0, 1.0, 1.11, 0.95],
    [29.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03841, -19.52178, 220.0, 1.0, 1.11, 0.95],
    [30.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03437, -17.88953, 220.0, 1.0, 1.11, 0.95],
    [31.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0343, -17.90171, 220.0, 1.0, 1.11, 0.95],
    [32.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08456, -2.60422, 220.0, 1.0, 1.11, 0.95],
    [33.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08446, -2.62715, 220.0, 1.0, 1.11, 0.95],
    [34.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02081, -14.73024, 400.0, 1.0, 1.05, 0.95],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02077, -14.73529, 400.0, 1.0, 1.05, 0.95],
    [36.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00827, -17.96045, 400.0, 1.0, 1.05, 0.95],
    [37.0, 3.0, 48.7, 86.2, 0.0, 0.0, 1.0, 1.11, 0.0, 220.0, 1.0, 1.11, 0.95],
    [38.0, 2.0, 54.5, 89.9, 0.0, 0.0, 1.0, 1.11, 1.64313, 220.0, 1.0, 1.11, 0.95],
    [39.0, 2.0, 20.1, 40.2, 0.0, 0.0, 1.0, 1.11, 1.63704, 220.0, 1.0, 1.11, 0.95],
    [40.0, 2.0, 60.3, 120.6, 0.0, 0.0, 1.0, 1.04756, 0.02164, 400.0, 1.0, 1.05, 0.95],
    [41.0, 2.0, 60.3, 120.6, 0.0, 0.0, 1.0, 1.04755, 0.02748, 400.0, 1.0, 1.05, 0.95],
    [42.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02593, -19.15636, 220.0, 1.0, 1.11, 0.95],
    [43.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02582, -19.16305, 220.0, 1.0, 1.11, 0.95],
    [44.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -1.58839, 400.0, 1.0, 1.05, 0.95],
    [45.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04998, -1.59196, 400.0, 1.0, 1.05, 0.95],
    [46.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03111, -18.62695, 220.0, 1.0, 1.11, 0.95],
    [47.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06103, -7.84552, 220.0, 1.0, 1.11, 0.95],
    [48.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06104, -7.86017, 220.0, 1.0, 1.11, 0.95],
    [49.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09337, -12.42931, 220.0, 2.0, 1.11, 0.95],
    [50.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09039, -11.16452, 220.0, 2.0, 1.11, 0.95],
    [51.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10263, -9.84324, 220.0, 2.0, 1.11, 0.95],
    [52.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10261, -9.84649, 220.0, 2.0, 1.11, 0.95],
    [53.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07037, -14.43296, 220.0, 2.0, 1.11, 0.95],
    [54.0, 1.0, 3.2, 1.0, 0.0, 0.0, 1.0, 1.09978, -9.00933, 220.0, 2.0, 1.11, 0.95],
    [55.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09984, -9.00618, 220.0, 2.0, 1.11, 0.95],
    [56.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03565, -8.72229, 400.0, 2.0, 1.05, 0.95],
    [57.0, 2.0, 26.1, 60.3, 0.0, 0.0, 1.0, 1.10991, -10.73043, 220.0, 2.0, 1.11, 0.95],
    [58.0, 2.0, 54.3, 120.6, 0.0, 0.0, 1.0, 1.1097, -10.73757, 220.0, 2.0, 1.11, 0.95],
    [59.0, 2.0, 13.1, 30.1, 0.0, 0.0, 1.0, 1.11, -10.72656, 220.0, 2.0, 1.11, 0.95],
    [60.0, 2.0, 26.1, 50.2, 0.0, 0.0, 1.0, 1.05, -9.56951, 400.0, 2.0, 1.05, 0.95],
    [61.0, 2.0, 26.1, 50.2, 0.0, 0.0, 1.0, 1.04992, -9.56854, 400.0, 2.0, 1.05, 0.95],
    [62.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09416, -9.75714, 220.0, 2.0, 1.11, 0.95],
    [63.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04454, -9.88832, 400.0, 2.0, 1.05, 0.95],
    [64.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04453, -9.89003, 400.0, 2.0, 1.05, 0.95],
    [65.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04746, -10.98572, 400.0, 2.0, 1.05, 0.95],
    [66.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07714, -12.62676, 220.0, 2.0, 1.11, 0.95],
    [67.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07713, -12.62172, 220.0, 2.0, 1.11, 0.95],
    [68.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04521, -9.56117, 400.0, 2.0, 1.05, 0.95],
    [69.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0452, -9.55972, 400.0, 2.0, 1.05, 0.95],
    [70.0, 2.0, 13.1, 30.1, 0.0, 0.0, 1.0, 1.10739, -8.60021, 220.0, 2.0, 1.11, 0.95],
    [71.0, 2.0, 13.1, 30.1, 0.0, 0.0, 1.0, 1.10739, -8.60343, 220.0, 2.0, 1.11, 0.95],
    [72.0, 2.0, 13.1, 30.1, 0.0, 0.0, 1.0, 1.04287, -8.4031, 400.0, 2.0, 1.05, 0.95],
    [73.0, 2.0, 26.1, 60.3, 0.0, 0.0, 1.0, 1.0429, -8.40447, 400.0, 2.0, 1.05, 0.95],
    [74.0, 2.0, 149.7, 60.3, 0.0, 0.0, 1.0, 1.1043, -11.61975, 220.0, 2.0, 1.11, 0.95],
    [75.0, 1.0, 29.1, 10.0, 0.0, 0.0, 1.0, 1.10428, -11.62108, 220.0, 2.0, 1.11, 0.95],
    [76.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09619, -9.86894, 220.0, 2.0, 1.11, 0.95],
    [77.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0962, -9.86604, 220.0, 2.0, 1.11, 0.95],
    [78.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10133, -11.58367, 220.0, 2.0, 1.11, 0.95],
    [79.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10135, -11.58785, 220.0, 2.0, 1.11, 0.95],
    [80.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -9.02748, 400.0, 2.0, 1.05, 0.95],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04998, -9.03312, 400.0, 2.0, 1.05, 0.95],
    [82.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09853, -11.11488, 220.0, 2.0, 1.11, 0.95],
    [83.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09948, -10.99534, 220.0, 2.0, 1.11, 0.95],
    [84.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07865, -11.42219, 220.0, 2.0, 1.11, 0.95],
    [85.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09226, -4.09446, 220.0, 3.0, 1.11, 0.95],
    [86.0, 1.0, 9.4, 0.0, 0.0, 0.0, 1.0, 1.09034, -8.35201, 220.0, 3.0, 1.11, 0.95],
    [87.0, 1.0, 8.2, 0.0, 0.0, 0.0, 1.0, 1.09035, -8.35113, 220.0, 3.0, 1.11, 0.95],
    [88.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09294, -3.5166, 220.0, 3.0, 1.11, 0.95],
    [89.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09307, -3.50133, 220.0, 3.0, 1.11, 0.95],
    [90.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10865, -2.97501, 220.0, 3.0, 1.11, 0.95],
    [91.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10867, -2.97695, 220.0, 3.0, 1.11, 0.95],
    [92.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06576, -6.13735, 220.0, 3.0, 1.11, 0.95],
    [93.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06553, -6.13858, 220.0, 3.0, 1.11, 0.95],
    [94.0, 2.0, 28.1, 70.3, 0.0, 0.0, 1.0, 1.10247, -2.50735, 220.0, 3.0, 1.11, 0.95],
    [95.0, 2.0, 42.2, 103.5, 0.0, 0.0, 1.0, 1.10442, -2.16364, 220.0, 3.0, 1.11, 0.95],
    [96.0, 1.0, 7.7, -25.0, 0.0, 0.0, 1.0, 1.09045, -3.5891, 220.0, 3.0, 1.11, 0.95],
    [97.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09043, -3.58958, 220.0, 3.0, 1.11, 0.95],
    [98.0, 2.0, 32.2, 142.7, 0.0, 0.0, 1.0, 1.05, -3.80394, 400.0, 3.0, 1.05, 0.95],
    [99.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04993, -3.83168, 400.0, 3.0, 1.05, 0.95],
    [100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06235, -5.1257, 220.0, 3.0, 1.11, 0.95],
    [101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1067, -2.92815, 220.0, 3.0, 1.11, 0.95],
    [102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10667, -2.92209, 220.0, 3.0, 1.11, 0.95],
    [103.0, 1.0, 45.1, 7.9, 0.0, 0.0, 1.0, 1.09504, -3.92095, 220.0, 3.0, 1.11, 0.95],
    [104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09498, -3.92621, 220.0, 3.0, 1.11, 0.95],
    [105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09907, -2.33167, 220.0, 3.0, 1.11, 0.95],
    [106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09897, -2.33346, 220.0, 3.0, 1.11, 0.95],
    [107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09932, -3.47111, 220.0, 3.0, 1.11, 0.95],
    [108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09932, -3.4761, 220.0, 3.0, 1.11, 0.95],
    [109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04336, -1.94993, 400.0, 3.0, 1.05, 0.95],
    [110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04336, -1.95191, 400.0, 3.0, 1.05, 0.95],
    [111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10343, -2.4016, 220.0, 3.0, 1.11, 0.95],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10348, -2.40387, 220.0, 3.0, 1.11, 0.95],
    [113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08227, -3.60332, 220.0, 3.0, 1.11, 0.95],
    [114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08218, -3.61107, 220.0, 3.0, 1.11, 0.95],
    [115.0, 2.0, 29.4, 18.5, 0.0, 0.0, 1.0, 1.09646, -3.40562, 220.0, 3.0, 1.11, 0.95],
    [116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09644, -3.41548, 220.0, 3.0, 1.11, 0.95],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09039, -8.33168, 220.0, 3.0, 1.11, 0.95],
    [118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09039, -8.32974, 220.0, 3.0, 1.11, 0.95],
    [119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05297, -6.17162, 220.0, 3.0, 1.11, 0.95],
    [120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05294, -6.16856, 220.0, 3.0, 1.11, 0.95],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10918, -2.88774, 220.0, 3.0, 1.11, 0.95],
    [122.0, 2.0, 10.0, 44.2, 0.0, 0.0, 1.0, 1.10922, -2.89696, 220.0, 3.0, 1.11, 0.95],
    [123.0, 2.0, 7.0, 18.1, 0.0, 0.0, 1.0, 1.10624, -2.27844, 220.0, 3.0, 1.11, 0.95],
    [124.0, 2.0, 8.0, 21.1, 0.0, 0.0, 1.0, 1.10639, -2.27068, 220.0, 3.0, 1.11, 0.95],
    [125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09264, -4.52218, 220.0, 3.0, 1.11, 0.95],
    [126.0, 1.0, 71.5, 7.9, 0.0, 0.0, 1.0, 1.09268, -4.53086, 220.0, 3.0, 1.11, 0.95],
    [127.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05869, -5.03006, 220.0, 3.0, 1.11, 0.95],
    [128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0856, -3.25526, 220.0, 3.0, 1.11, 0.95],
    [129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08564, -3.25685, 220.0, 3.0, 1.11, 0.95],
    [130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0883, -3.61644, 220.0, 3.0, 1.11, 0.95],
    [131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0884, -3.60774, 220.0, 3.0, 1.11, 0.95],
    [132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04276, -5.24535, 400.0, 3.0, 1.05, 0.95],
    [133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04276, -5.24535, 400.0, 3.0, 1.05, 0.95],
    [134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09925, -2.98757, 220.0, 3.0, 1.11, 0.95],
    [135.0, 2.0, 9.0, 20.1, 0.0, 0.0, 1.0, 1.09923, -2.98863, 220.0, 3.0, 1.11, 0.95],
    [136.0, 2.0, 6.0, 15.1, 0.0, 0.0, 1.0, 1.07793, -4.29705, 220.0, 3.0, 1.11, 0.95],
    [137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07795, -4.30702, 220.0, 3.0, 1.11, 0.95],
    [138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04756, -8.85339, 400.0, 3.0, 1.05, 0.95],
    [139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0476, -8.85201, 400.0, 3.0, 1.05, 0.95],
    [140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -5.27699, 400.0, 3.0, 1.05, 0.95],
    [141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -5.2733, 400.0, 3.0, 1.05, 0.95],
    [142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05475, -5.25144, 220.0, 3.0, 1.11, 0.95],
    [143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05482, -5.24859, 220.0, 3.0, 1.11, 0.95],
    [144.0, 2.0, 18.3, 15.9, 0.0, 0.0, 1.0, 1.10999, -1.94392, 220.0, 3.0, 1.11, 0.95],
    [145.0, 2.0, 41.0, 43.1, 0.0, 0.0, 1.0, 1.11, -1.92154, 220.0, 3.0, 1.11, 0.95],
    [146.0, 2.0, 28.1, 66.3, 0.0, 0.0, 1.0, 1.04293, -4.71535, 400.0, 3.0, 1.05, 0.95],
    [147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04296, -4.71061, 400.0, 3.0, 1.05, 0.95],
    [148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09367, -4.0284, 220.0, 3.0, 1.11, 0.95],
    [149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09374, -4.02261, 220.0, 3.0, 1.11, 0.95],
    [150.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10588, -2.44486, 220.0, 3.0, 1.11, 0.95],
    [151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09705, -3.66763, 220.0, 3.0, 1.11, 0.95],
    [152.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06579, -6.13758, 220.0, 3.0, 1.11, 0.95],
    [153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06556, -6.13881, 220.0, 3.0, 1.11, 0.95],
    [154.0, 2.0, 7.8, 20.1, 0.0, 0.0, 1.0, 1.0916, -10.91902, 220.0, 4.0, 1.11, 0.95],
    [155.0, 2.0, 8.0, 20.1, 0.0, 0.0, 1.0, 1.0916, -10.92908, 220.0, 4.0, 1.11, 0.95],
    [156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06325, -10.74057, 220.0, 4.0, 1.11, 0.95],
    [157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06322, -10.74363, 220.0, 4.0, 1.11, 0.95],
    [158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05493, -12.84056, 220.0, 4.0, 1.11, 0.95],
    [159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08041, -8.69944, 220.0, 4.0, 1.11, 0.95],
    [160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08032, -8.71058, 220.0, 4.0, 1.11, 0.95],
    [161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02359, -8.98666, 400.0, 4.0, 1.05, 0.95],
    [162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02356, -8.99236, 400.0, 4.0, 1.05, 0.95],
    [163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03135, -23.38638, 220.0, 4.0, 1.11, 0.95],
    [164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04195, -21.79824, 220.0, 4.0, 1.11, 0.95],
    [165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04195, -21.79824, 220.0, 4.0, 1.11, 0.95],
    [166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05789, -20.86338, 220.0, 4.0, 1.11, 0.95],
    [167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05789, -20.86338, 220.0, 4.0, 1.11, 0.95],
    [168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05438, -13.11633, 220.0, 4.0, 1.11, 0.95],
    [169.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08388, -15.43233, 220.0, 4.0, 1.11, 0.95],
    [170.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08387, -15.44225, 220.0, 4.0, 1.11, 0.95],
    [171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -12.76059, 220.0, 4.0, 1.11, 0.95],
    [172.0, 2.0, 12.1, 30.1, 0.0, 0.0, 1.0, 1.06808, -19.35046, 220.0, 4.0, 1.11, 0.95],
    [173.0, 2.0, 9.4, 2.4, 0.0, 0.0, 1.0, 1.06807, -19.3607, 220.0, 4.0, 1.11, 0.95],
    [174.0, 2.0, 12.1, 30.1, 0.0, 0.0, 1.0, 1.03111, -20.95, 400.0, 4.0, 1.05, 0.95],
    [175.0, 2.0, 24.1, 60.3, 0.0, 0.0, 1.0, 1.03109, -20.94948, 400.0, 4.0, 1.05, 0.95],
    [176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99815, -22.08104, 220.0, 4.0, 1.11, 0.95],
    [177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99827, -22.08834, 220.0, 4.0, 1.11, 0.95],
    [178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0485, -15.95015, 220.0, 4.0, 1.11, 0.95],
    [179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04851, -15.94999, 220.0, 4.0, 1.11, 0.95],
    [180.0, 2.0, 26.1, 64.3, 0.0, 0.0, 1.0, 1.11, -4.44833, 220.0, 4.0, 1.11, 0.95],
    [181.0, 2.0, 26.1, 64.3, 0.0, 0.0, 1.0, 1.11, -4.45514, 220.0, 4.0, 1.11, 0.95],
    [182.0, 2.0, 26.1, 64.5, 0.0, 0.0, 1.0, 1.11, -4.43484, 220.0, 4.0, 1.11, 0.95],
    [183.0, 2.0, 26.1, 64.5, 0.0, 0.0, 1.0, 1.04854, -3.78074, 400.0, 4.0, 1.05, 0.95],
    [184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04851, -3.78094, 400.0, 4.0, 1.05, 0.95],
    [185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04664, -21.95019, 220.0, 4.0, 1.11, 0.95],
    [186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04664, -21.95019, 220.0, 4.0, 1.11, 0.95],
    [187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01055, -11.00913, 400.0, 4.0, 1.05, 0.95],
    [188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.98085, -16.56062, 400.0, 4.0, 1.05, 0.95],
    [189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02286, -9.11442, 400.0, 4.0, 1.05, 0.95],
    [190.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02287, -9.1105, 400.0, 4.0, 1.05, 0.95],
    [191.0, 2.0, 12.1, 30.1, 0.0, 0.0, 1.0, 1.08579, -15.54865, 220.0, 4.0, 1.11, 0.95],
    [192.0, 2.0, 14.7, 30.6, 0.0, 0.0, 1.0, 1.08551, -15.58683, 220.0, 4.0, 1.11, 0.95],
    [193.0, 2.0, 38.2, 64.3, 0.0, 0.0, 1.0, 1.03481, -8.99641, 400.0, 4.0, 1.05, 0.95],
    [194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01593, -29.2687, 220.0, 4.0, 1.11, 0.95],
    [195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01598, -29.27385, 220.0, 4.0, 1.11, 0.95],
    [196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04143, -21.90223, 220.0, 4.0, 1.11, 0.95],
    [197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04144, -21.90382, 220.0, 4.0, 1.11, 0.95],
    [198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02472, -24.03635, 220.0, 4.0, 1.11, 0.95],
    [199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02471, -24.03231, 220.0, 4.0, 1.11, 0.95],
    [200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9801, -24.58195, 400.0, 4.0, 1.05, 0.95],
    [201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9801, -24.58195, 400.0, 4.0, 1.05, 0.95],
    [202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01912, -16.22044, 220.0, 4.0, 1.11, 0.95],
    [203.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01912, -16.21707, 220.0, 4.0, 1.11, 0.95],
    [204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01447, -24.74539, 220.0, 4.0, 1.11, 0.95],
    [205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06356, -10.37047, 220.0, 4.0, 1.11, 0.95],
    [206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06356, -10.38039, 220.0, 4.0, 1.11, 0.95],
    [207.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05699, -9.60484, 220.0, 4.0, 1.11, 0.95],
    [208.0, 2.0, 3.1, 1.5, 0.0, 0.0, 1.0, 1.06766, -14.48751, 220.0, 4.0, 1.11, 0.95],
    [209.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00929, -17.20737, 220.0, 4.0, 1.11, 0.95],
    [210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00928, -17.20358, 220.0, 4.0, 1.11, 0.95],
    [211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04499, -24.62717, 220.0, 5.0, 1.11, 0.95],
    [212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11, -25.78057, 220.0, 5.0, 1.11, 0.95],
    [213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03098, -24.33679, 400.0, 5.0, 1.05, 0.95],
    [214.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03101, -24.33313, 400.0, 5.0, 1.05, 0.95],
    [215.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02565, -24.99548, 400.0, 5.0, 1.05, 0.95],
    [216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02566, -25.00121, 400.0, 5.0, 1.05, 0.95],
    [217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03197, -30.24909, 400.0, 5.0, 1.05, 0.95],
    [218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0257, -28.56715, 220.0, 5.0, 1.11, 0.95],
    [219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0257, -28.5707, 220.0, 5.0, 1.11, 0.95],
    [220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05774, -25.00995, 220.0, 5.0, 1.11, 0.95],
    [221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05766, -25.01303, 220.0, 5.0, 1.11, 0.95],
    [222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01011, -22.46181, 400.0, 5.0, 1.05, 0.95],
    [223.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01011, -22.46181, 400.0, 5.0, 1.05, 0.95],
    [224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03124, -27.98356, 400.0, 5.0, 1.05, 0.95],
    [225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0532, -23.74794, 220.0, 5.0, 1.11, 0.95],
    [226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05322, -23.74233, 220.0, 5.0, 1.11, 0.95],
    [227.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06997, -27.41835, 220.0, 5.0, 1.11, 0.95],
    [228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06026, -28.11231, 220.0, 5.0, 1.11, 0.95],
    [229.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02747, -27.56992, 400.0, 5.0, 1.05, 0.95],
    [230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02744, -27.57098, 400.0, 5.0, 1.05, 0.95],
    [231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, -31.35487, 400.0, 5.0, 1.05, 0.95],
    [232.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05214, -28.36179, 220.0, 5.0, 1.11, 0.95],
    [233.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05222, -28.35818, 220.0, 5.0, 1.11, 0.95],
    [234.0, 1.0, 0.0, 0.0, 0.0, 70.0, 1.0, 1.03704, -24.54632, 400.0, 5.0, 1.25, 0.75],
    [235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03703, -24.54553, 400.0, 5.0, 1.05, 0.95],
    [236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0316, -26.13555, 220.0, 5.0, 1.11, 0.95],
    [237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03155, -26.13486, 220.0, 5.0, 1.11, 0.95],
    [238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.03418, -24.15788, 220.0, 5.0, 1.11, 0.95],
    [239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0341, -24.17316, 220.0, 5.0, 1.11, 0.95],
    [240.0, 2.0, 2.0, 40.2, 0.0, 0.0, 1.0, 1.02448, -23.7809, 400.0, 5.0, 1.05, 0.95],
    [241.0, 2.0, 5.5, 30.1, 0.0, 0.0, 1.0, 1.02448, -23.77988, 400.0, 5.0, 1.05, 0.95],
    [242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06948, -27.49284, 220.0, 5.0, 1.11, 0.95],
    [243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06959, -27.48746, 220.0, 5.0, 1.11, 0.95],
    [244.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.11, -2.47606, 220.0, 0.0, 1.11, 0.95],
    [245.0, 1.0, 9.9, 2.0, 0.0, 0.0, 1.0, 1.04873, -27.86221, 110.0, 1.0, 1.12, 0.95],
    [246.0, 1.0, 8.9, 0.0, 0.0, 0.0, 1.0, 1.06109, -34.62851, 110.0, 1.0, 1.12, 0.95],
    [247.0, 1.0, 8.9, 0.0, 0.0, 0.0, 1.0, 1.06099, -34.62119, 110.0, 1.0, 1.12, 0.95],
    [248.0, 1.0, 6.1, 1.0, 0.0, 0.0, 1.0, 1.09558, -21.60979, 110.0, 1.0, 1.12, 0.95],
    [249.0, 1.0, 6.1, 2.0, 0.0, 0.0, 1.0, 1.09554, -21.63491, 110.0, 1.0, 1.12, 0.95],
    [250.0, 1.0, 2.9, 2.5, 0.0, 0.0, 1.0, 1.02506, -26.51723, 110.0, 1.0, 1.12, 0.95],
    [251.0, 1.0, 6.3, 5.8, 0.0, 0.0, 1.0, 1.02501, -26.51986, 110.0, 1.0, 1.12, 0.95],
    [252.0, 1.0, 5.2, 1.3, 0.0, 0.0, 1.0, 1.08936, -2.25594, 110.0, 1.0, 1.12, 0.95],
    [253.0, 1.0, 6.2, 1.0, 0.0, 0.0, 1.0, 1.07805, -3.4235, 110.0, 1.0, 1.12, 0.95],
    [254.0, 2.0, -11.5, 119.7, 0.0, 0.0, 1.0, 1.09551, -24.41896, 110.0, 1.0, 1.12, 0.95],
    [255.0, 1.0, 23.0, 2.0, 0.0, 0.0, 1.0, 1.09592, -24.63705, 110.0, 1.0, 1.12, 0.95],
    [256.0, 1.0, 14.7, 1.5, 0.0, 0.0, 1.0, 1.09722, -24.83457, 110.0, 1.0, 1.12, 0.95],
    [257.0, 1.0, 16.7, 0.0, 0.0, 0.0, 1.0, 1.09714, -25.00352, 110.0, 1.0, 1.12, 0.95],
    [258.0, 1.0, 26.2, 3.0, 0.0, 0.0, 1.0, 1.09558, -25.13876, 110.0, 1.0, 1.12, 0.95],
    [259.0, 1.0, 11.5, 2.0, 0.0, 0.0, 1.0, 1.09554, -24.6122, 110.0, 1.0, 1.12, 0.95],
    [260.0, 1.0, 5.2, 1.0, 0.0, 0.0, 1.0, 1.09506, -25.03595, 110.0, 1.0, 1.12, 0.95],
    [261.0, 1.0, 5.2, 1.0, 0.0, 0.0, 1.0, 1.09496, -25.01388, 110.0, 1.0, 1.12, 0.95],
    [262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09688, -25.05491, 110.0, 1.0, 1.12, 0.95],
    [263.0, 1.0, 7.7, 1.5, 0.0, 0.0, 1.0, 1.08778, -24.43921, 110.0, 1.0, 1.12, 0.95],
    [264.0, 1.0, 5.6, 1.0, 0.0, 0.0, 1.0, 1.08788, -24.43134, 110.0, 1.0, 1.12, 0.95],
    [265.0, 1.0, 5.0, 0.5, 0.0, 0.0, 1.0, 1.09279, -23.79765, 110.0, 1.0, 1.12, 0.95],
    [266.0, 1.0, 5.0, 0.5, 0.0, 0.0, 1.0, 1.09274, -23.8178, 110.0, 1.0, 1.12, 0.95],
    [267.0, 2.0, 0.1, 0.0, 0.0, 0.0, 1.0, 1.05867, -17.27801, 110.0, 1.0, 1.12, 0.95],
    [268.0, 2.0, 10.9, 2.5, 0.0, 0.0, 1.0, 1.07476, -10.5064, 110.0, 1.0, 1.12, 0.95],
    [269.0, 1.0, 20.7, 5.6, 0.0, 0.0, 1.0, 1.09905, -23.4131, 110.0, 1.0, 1.12, 0.95],
    [270.0, 1.0, 0.9, 0.4, 0.0, 0.0, 1.0, 1.09081, -4.63657, 110.0, 1.0, 1.12, 0.95],
    [271.0, 1.0, 1.2, -0.9, 0.0, 0.0, 1.0, 1.08704, -0.57959, 110.0, 1.0, 1.12, 0.95],
    [272.0, 1.0, 5.7, 0.3, 0.0, 0.0, 1.0, 1.09915, -23.93962, 110.0, 1.0, 1.12, 0.95],
    [273.0, 1.0, 5.2, 0.2, 0.0, 0.0, 1.0, 1.09073, -31.54209, 110.0, 1.0, 1.12, 0.95],
    [274.0, 1.0, 24.1, 2.0, 0.0, 0.0, 1.0, 1.07467, -26.51005, 110.0, 1.0, 1.12, 0.95],
    [275.0, 1.0, 4.2, 2.1, 0.0, 0.0, 1.0, 1.10822, -9.03632, 110.0, 1.0, 1.12, 0.95],
    [276.0, 1.0, 8.3, 1.5, 0.0, 0.0, 1.0, 1.05946, -14.18987, 110.0, 1.0, 1.12, 0.95],
    [277.0, 1.0, 3.1, 0.5, 0.0, 0.0, 1.0, 1.11254, -23.38916, 110.0, 1.0, 1.12, 0.95],
    [278.0, 2.0, 3.9, 1.6, 0.0, 0.0, 1.0, 1.11594, -8.58082, 110.0, 1.0, 1.12, 0.95],
    [279.0, 2.0, 3.9, 1.6, 0.0, 0.0, 1.0, 1.11989, -9.80668, 110.0, 1.0, 1.12, 0.95],
    [280.0, 1.0, 24.4, 6.5, 0.0, 0.0, 1.0, 1.08663, -23.97191, 110.0, 1.0, 1.12, 0.95],
    [281.0, 1.0, 10.4, 2.2, 0.0, 0.0, 1.0, 1.07921, -3.2859, 110.0, 1.0, 1.12, 0.95],
    [282.0, 1.0, 6.1, 0.5, 0.0, 0.0, 1.0, 1.07309, -13.38399, 110.0, 1.0, 1.12, 0.95],
    [283.0, 1.0, 3.3, 0.2, 0.0, 0.0, 1.0, 1.07308, -13.37802, 110.0, 1.0, 1.12, 0.95],
    [284.0, 1.0, 13.5, 7.0, 0.0, 0.0, 1.0, 1.07428, -2.29509, 110.0, 1.0, 1.12, 0.95],
    [285.0, 1.0, 20.7, 11.6, 0.0, 0.0, 1.0, 1.07418, -2.31767, 110.0, 1.0, 1.12, 0.95],
    [286.0, 1.0, 10.3, 0.4, 0.0, 0.0, 1.0, 1.0752, -28.1569, 110.0, 1.0, 1.12, 0.95],
    [287.0, 1.0, 12.6, 4.5, 0.0, 0.0, 1.0, 1.11079, -8.41423, 110.0, 1.0, 1.12, 0.95],
    [288.0, 1.0, 9.6, 0.8, 0.0, 0.0, 1.0, 1.07416, -28.41506, 110.0, 1.0, 1.12, 0.95],
    [289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07418, -28.41748, 110.0, 1.0, 1.12, 0.95],
    [290.0, 1.0, 6.3, 0.3, 0.0, 0.0, 1.0, 1.07383, -28.85261, 110.0, 1.0, 1.12, 0.95],
    [291.0, 1.0, 5.2, 0.0, 0.0, 0.0, 1.0, 1.06721, -29.0494, 110.0, 1.0, 1.12, 0.95],
    [292.0, 1.0, 4.2, 0.0, 0.0, 0.0, 1.0, 1.06716, -29.05356, 110.0, 1.0, 1.12, 0.95],
    [293.0, 1.0, 1.0, 0.0, 0.0, 0.0, 1.0, 1.07957, -27.73087, 110.0, 1.0, 1.12, 0.95],
    [294.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07962, -27.75482, 110.0, 1.0, 1.12, 0.95],
    [295.0, 2.0, 0.2, 0.4, 0.0, 0.0, 1.0, 1.08251, -25.6987, 110.0, 1.0, 1.12, 0.95],
    [296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08253, -25.71649, 110.0, 1.0, 1.12, 0.95],
    [297.0, 1.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.06039, -32.31708, 110.0, 1.0, 1.12, 0.95],
    [298.0, 1.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.10353, -5.32571, 110.0, 1.0, 1.12, 0.95],
    [299.0, 1.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.09987, -5.28569, 110.0, 1.0, 1.12, 0.95],
    [300.0, 1.0, 13.5, 7.6, 0.0, 0.0, 1.0, 1.10133, -5.40475, 110.0, 1.0, 1.12, 0.95],
    [301.0, 1.0, 0.5, 0.2, 0.0, 0.0, 1.0, 1.09983, -5.2872, 110.0, 1.0, 1.12, 0.95],
    [302.0, 1.0, 7.8, 0.1, 0.0, 0.0, 1.0, 1.07895, -29.71522, 110.0, 1.0, 1.12, 0.95],
    [303.0, 1.0, 9.0, 0.1, 0.0, 0.0, 1.0, 1.07897, -29.72727, 110.0, 1.0, 1.12, 0.95],
    [304.0, 1.0, 6.7, 2.2, 0.0, 0.0, 1.0, 1.11097, -9.30157, 110.0, 1.0, 1.12, 0.95],
    [305.0, 1.0, 6.7, 0.6, 0.0, 0.0, 1.0, 1.10236, -5.5956, 110.0, 1.0, 1.12, 0.95],
    [306.0, 1.0, 3.7, 0.3, 0.0, 0.0, 1.0, 1.10236, -5.57526, 110.0, 1.0, 1.12, 0.95],
    [307.0, 1.0, 4.2, 1.0, 0.0, 0.0, 1.0, 1.09654, -25.46557, 110.0, 1.0, 1.12, 0.95],
    [308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0865, -0.54788, 110.0, 1.0, 1.12, 0.95],
    [309.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08656, -0.56949, 110.0, 1.0, 1.12, 0.95],
    [310.0, 2.0, 33.8, 48.8, 0.0, 0.0, 1.0, 0.99995, 3.1727, 24.0, 1.0, 1.12, 0.95],
    [311.0, 1.0, 6.3, 0.5, 0.0, 0.0, 1.0, 1.08778, -33.1704, 110.0, 1.0, 1.12, 0.95],
    [312.0, 1.0, 6.3, 0.5, 0.0, 0.0, 1.0, 1.08774, -33.19021, 110.0, 1.0, 1.12, 0.95],
    [313.0, 1.0, 4.7, 0.5, 0.0, 0.0, 1.0, 1.0898, -32.99041, 110.0, 1.0, 1.12, 0.95],
    [314.0, 1.0, 2.6, 0.5, 0.0, 0.0, 1.0, 1.09956, -32.03921, 110.0, 1.0, 1.12, 0.95],
    [315.0, 1.0, 0.0, 0.0, 0.0, 45.0, 1.0, 1.07843, -32.42039, 16.0, 1.0, 1.25, 0.75],
    [316.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04939, -25.80147, 110.0, 1.0, 1.12, 0.95],
    [317.0, 1.0, 17.8, 2.5, 0.0, 0.0, 1.0, 1.09458, -25.16336, 110.0, 1.0, 1.12, 0.95],
    [318.0, 1.0, 3.7, 0.5, 0.0, 0.0, 1.0, 1.05348, -36.94031, 110.0, 1.0, 1.12, 0.95],
    [319.0, 1.0, 6.4, 0.5, 0.0, 0.0, 1.0, 1.11562, -21.91138, 110.0, 1.0, 1.12, 0.95],
    [320.0, 1.0, 24.4, 6.5, 0.0, 0.0, 1.0, 1.05496, -18.15716, 110.0, 1.0, 1.12, 0.95],
    [321.0, 1.0, 26.4, 6.2, 0.0, 0.0, 1.0, 1.08979, -24.09605, 110.0, 1.0, 1.12, 0.95],
    [322.0, 1.0, 17.3, 1.0, 0.0, 0.0, 1.0, 1.06726, -35.84224, 110.0, 1.0, 1.12, 0.95],
    [323.0, 1.0, 44.0, 2.5, 0.0, 0.0, 1.0, 1.0838, -31.88976, 110.0, 1.0, 1.12, 0.95],
    [324.0, 1.0, 5.8, 0.4, 0.0, 0.0, 1.0, 1.08702, -31.9351, 110.0, 1.0, 1.12, 0.95],
    [325.0, 1.0, 4.2, 1.0, 0.0, 0.0, 1.0, 1.074, -2.27745, 110.0, 1.0, 1.12, 0.95],
    [326.0, 1.0, 4.9, 1.2, 0.0, 0.0, 1.0, 1.07391, -2.29444, 110.0, 1.0, 1.12, 0.95],
    [327.0, 1.0, 13.1, 4.2, 0.0, 0.0, 1.0, 1.10332, -9.59582, 110.0, 1.0, 1.12, 0.95],
    [328.0, 1.0, 8.4, 1.0, 0.0, 0.0, 1.0, 1.05504, -37.0719, 110.0, 1.0, 1.12, 0.95],
    [329.0, 1.0, 10.2, 1.0, 0.0, 0.0, 1.0, 1.09263, -22.06371, 110.0, 1.0, 1.12, 0.95],
    [330.0, 1.0, 12.2, 2.0, 0.0, 0.0, 1.0, 1.09677, -21.3903, 110.0, 1.0, 1.12, 0.95],
    [331.0, 1.0, 3.8, 1.0, 0.0, 0.0, 1.0, 1.07143, -29.352, 110.0, 1.0, 1.12, 0.95],
    [332.0, 1.0, 31.3, 22.1, 0.0, 0.0, 1.0, 1.08497, -0.91657, 110.0, 1.0, 1.12, 0.95],
    [333.0, 1.0, 22.7, 13.1, 0.0, 0.0, 1.0, 1.07918, -2.89721, 110.0, 1.0, 1.12, 0.95],
    [334.0, 1.0, 38.4, 12.1, 0.0, 0.0, 1.0, 1.08599, -0.64486, 110.0, 1.0, 1.12, 0.95],
    [335.0, 1.0, 5.1, 2.5, 0.0, 0.0, 1.0, 1.08813, -23.33151, 110.0, 1.0, 1.12, 0.95],
    [336.0, 1.0, 13.0, 0.7, 0.0, 0.0, 1.0, 1.10707, -24.03341, 110.0, 1.0, 1.12, 0.95],
    [337.0, 1.0, 2.9, 0.4, 0.0, 0.0, 1.0, 1.11763, -21.21926, 110.0, 1.0, 1.12, 0.95],
    [338.0, 1.0, 7.8, 1.0, 0.0, 0.0, 1.0, 1.11764, -21.23111, 110.0, 1.0, 1.12, 0.95],
    [339.0, 1.0, 16.7, 1.5, 0.0, 0.0, 1.0, 1.07527, -26.63258, 110.0, 1.0, 1.12, 0.95],
    [340.0, 1.0, 7.3, 0.4, 0.0, 0.0, 1.0, 1.05266, -36.7258, 110.0, 1.0, 1.12, 0.95],
    [341.0, 1.0, 3.1, 0.1, 0.0, 0.0, 1.0, 1.05269, -36.71858, 110.0, 1.0, 1.12, 0.95],
    [342.0, 1.0, 9.1, 2.1, 0.0, 0.0, 1.0, 1.09511, -22.14732, 110.0, 1.0, 1.12, 0.95],
    [343.0, 1.0, 9.1, 2.1, 0.0, 0.0, 1.0, 1.09505, -22.1416, 110.0, 1.0, 1.12, 0.95],
    [344.0, 1.0, 0.3, 0.0, 0.0, 0.0, 1.0, 1.08161, -24.16483, 110.0, 1.0, 1.12, 0.95],
    [345.0, 1.0, 0.8, 0.2, 0.0, 0.0, 1.0, 1.08516, -21.72965, 110.0, 1.0, 1.12, 0.95],
    [346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08618, -22.74179, 110.0, 1.0, 1.12, 0.95],
    [347.0, 1.0, 11.7, 5.6, 0.0, 0.0, 1.0, 1.10913, -8.23148, 110.0, 1.0, 1.12, 0.95],
    [348.0, 1.0, 7.8, 3.7, 0.0, 0.0, 1.0, 1.11041, -8.8288, 110.0, 1.0, 1.12, 0.95],
    [349.0, 1.0, 4.9, 0.3, 0.0, 0.0, 1.0, 1.07928, -10.12186, 110.0, 1.0, 1.12, 0.95],
    [350.0, 1.0, 3.9, 0.6, 0.0, 0.0, 1.0, 1.07933, -10.12768, 110.0, 1.0, 1.12, 0.95],
    [351.0, 1.0, 3.7, 0.5, 0.0, 0.0, 1.0, 1.09061, -26.20407, 110.0, 1.0, 1.12, 0.95],
    [352.0, 1.0, 9.4, 0.5, 0.0, 0.0, 1.0, 1.08434, -27.97616, 110.0, 1.0, 1.12, 0.95],
    [353.0, 1.0, 11.2, 2.0, 0.0, 0.0, 1.0, 1.08424, -22.56771, 110.0, 1.0, 1.12, 0.95],
    [354.0, 1.0, 13.2, 2.0, 0.0, 0.0, 1.0, 1.07905, -22.72707, 110.0, 1.0, 1.12, 0.95],
    [355.0, 1.0, 23.9, 14.1, 0.0, 0.0, 1.0, 1.07417, -2.86263, 110.0, 1.0, 1.12, 0.95],
    [356.0, 1.0, 10.4, 5.0, 0.0, 0.0, 1.0, 1.07411, -2.85223, 110.0, 1.0, 1.12, 0.95],
    [357.0, 1.0, 2.0, 0.4, 0.0, 0.0, 1.0, 1.08832, -0.74045, 110.0, 1.0, 1.12, 0.95],
    [358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08701, -0.92149, 110.0, 1.0, 1.12, 0.95],
    [359.0, 1.0, 13.8, 4.9, 0.0, 0.0, 1.0, 1.10933, -8.26862, 110.0, 1.0, 1.12, 0.95],
    [360.0, 1.0, 3.0, 1.0, 0.0, 0.0, 1.0, 1.08128, -23.55789, 110.0, 1.0, 1.12, 0.95],
    [361.0, 1.0, 14.0, 1.8, 0.0, 0.0, 1.0, 1.09111, -10.25489, 110.0, 1.0, 1.12, 0.95],
    [362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08279, -30.81277, 110.0, 1.0, 1.12, 0.95],
    [363.0, 1.0, 11.5, 0.2, 0.0, 0.0, 1.0, 1.08286, -30.83386, 110.0, 1.0, 1.12, 0.95],
    [364.0, 1.0, 4.7, 0.0, 0.0, 0.0, 1.0, 1.08937, -27.61264, 110.0, 1.0, 1.12, 0.95],
    [365.0, 1.0, 5.0, 1.3, 0.0, 0.0, 1.0, 1.08132, -24.77895, 110.0, 1.0, 1.12, 0.95],
    [366.0, 1.0, 5.6, 0.2, 0.0, 0.0, 1.0, 1.09477, -13.82668, 110.0, 1.0, 1.12, 0.95],
    [367.0, 1.0, 24.4, 7.0, 0.0, 0.0, 1.0, 1.08065, -22.54595, 110.0, 1.0, 1.12, 0.95],
    [368.0, 1.0, 15.2, 1.6, 0.0, 0.0, 1.0, 1.0912, -21.7691, 110.0, 1.0, 1.12, 0.95],
    [369.0, 1.0, 11.9, 3.8, 0.0, 0.0, 1.0, 1.11142, -8.20259, 110.0, 1.0, 1.12, 0.95],
    [370.0, 1.0, 6.5, 1.2, 0.0, 0.0, 1.0, 1.05106, -26.3103, 110.0, 1.0, 1.12, 0.95],
    [371.0, 1.0, 8.2, 0.1, 0.0, 0.0, 1.0, 1.10113, -24.84721, 110.0, 1.0, 1.12, 0.95],
    [372.0, 1.0, 16.3, 0.5, 0.0, 0.0, 1.0, 1.09504, -13.75645, 110.0, 1.0, 1.12, 0.95],
    [373.0, 1.0, 5.7, 0.5, 0.0, 0.0, 1.0, 1.09483, -9.00116, 110.0, 1.0, 1.12, 0.95],
    [374.0, 1.0, 9.8, 3.5, 0.0, 0.0, 1.0, 1.11394, -8.52953, 110.0, 1.0, 1.12, 0.95],
    [375.0, 1.0, 18.1, 6.5, 0.0, 0.0, 1.0, 1.11831, -9.91118, 110.0, 1.0, 1.12, 0.95],
    [376.0, 2.0, 16.7, 0.0, 0.0, 0.0, 1.0, 1.09167, -26.39978, 110.0, 1.0, 1.12, 0.95],
    [377.0, 1.0, 5.7, 0.5, 0.0, 0.0, 1.0, 1.10781, -9.09257, 110.0, 1.0, 1.12, 0.95],
    [378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08572, -5.25993, 110.0, 1.0, 1.12, 0.95],
    [379.0, 2.0, 19.0, 6.9, 0.0, 0.0, 1.0, 1.11164, -8.18956, 110.0, 1.0, 1.12, 0.95],
    [380.0, 1.0, 18.1, 5.9, 0.0, 0.0, 1.0, 1.1105, -9.29809, 110.0, 1.0, 1.12, 0.95],
    [381.0, 1.0, 23.8, 7.7, 0.0, 0.0, 1.0, 1.10942, -8.17851, 110.0, 1.0, 1.12, 0.95],
    [382.0, 1.0, 25.8, 8.4, 0.0, 0.0, 1.0, 1.11525, -8.47262, 110.0, 1.0, 1.12, 0.95],
    [383.0, 2.0, 49.4, 19.0, 0.0, 0.0, 1.0, 1.11072, -8.30378, 110.0, 1.0, 1.12, 0.95],
    [384.0, 2.0, 30.4, 12.8, 0.0, 0.0, 1.0, 1.11789, -8.30126, 110.0, 1.0, 1.12, 0.95],
    [385.0, 2.0, 30.4, 12.8, 0.0, 0.0, 1.0, 1.11718, -9.21162, 110.0, 1.0, 1.12, 0.95],
    [386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11443, -8.50911, 110.0, 1.0, 1.12, 0.95],
    [387.0, 2.0, 32.5, 14.3, 0.0, 0.0, 1.0, 1.11142, -8.02036, 110.0, 1.0, 1.12, 0.95],
    [388.0, 2.0, 13.9, 6.1, 0.0, 0.0, 1.0, 1.11332, -8.57081, 110.0, 1.0, 1.12, 0.95],
    [389.0, 1.0, 6.6, 1.0, 0.0, 0.0, 1.0, 1.10266, -12.42043, 110.0, 1.0, 1.12, 0.95],
    [390.0, 1.0, 8.5, 0.9, 0.0, 0.0, 1.0, 1.10263, -12.43619, 110.0, 1.0, 1.12, 0.95],
    [391.0, 1.0, 2.1, 0.0, 0.0, 0.0, 1.0, 1.08285, -26.15438, 110.0, 1.0, 1.12, 0.95],
    [392.0, 1.0, 4.7, 0.0, 0.0, 0.0, 1.0, 1.08129, -25.59421, 110.0, 1.0, 1.12, 0.95],
    [393.0, 1.0, 12.6, 2.4, 0.0, 0.0, 1.0, 1.08346, -25.20457, 110.0, 1.0, 1.12, 0.95],
    [394.0, 1.0, 15.5, 4.0, 0.0, 0.0, 1.0, 1.08149, -25.5848, 110.0, 1.0, 1.12, 0.95],
    [395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08151, -25.57335, 110.0, 1.0, 1.12, 0.95],
    [396.0, 1.0, 9.1, 2.4, 0.0, 0.0, 1.0, 1.09474, -21.78479, 110.0, 1.0, 1.12, 0.95],
    [397.0, 1.0, 7.5, 1.9, 0.0, 0.0, 1.0, 1.09472, -21.77198, 110.0, 1.0, 1.12, 0.95],
    [398.0, 1.0, 14.2, 4.6, 0.0, 0.0, 1.0, 1.10964, -8.20905, 110.0, 1.0, 1.12, 0.95],
    [399.0, 2.0, 21.1, 6.8, 0.0, 0.0, 1.0, 1.10809, -8.29653, 110.0, 1.0, 1.12, 0.95],
    [400.0, 1.0, 17.8, 1.0, 0.0, 0.0, 1.0, 1.08339, -28.29482, 110.0, 1.0, 1.12, 0.95],
    [401.0, 1.0, 26.0, 9.3, 0.0, 0.0, 1.0, 1.11193, -8.60286, 110.0, 1.0, 1.12, 0.95],
    [402.0, 1.0, 17.4, 6.2, 0.0, 0.0, 1.0, 1.10904, -8.41995, 110.0, 1.0, 1.12, 0.95],
    [403.0, 1.0, 7.4, 2.7, 0.0, 0.0, 1.0, 1.11044, -8.45395, 110.0, 1.0, 1.12, 0.95],
    [404.0, 1.0, 10.5, 0.0, 0.0, 0.0, 1.0, 1.08427, -28.03815, 110.0, 1.0, 1.12, 0.95],
    [405.0, 1.0, 5.2, 0.0, 0.0, 0.0, 1.0, 1.08427, -28.06129, 110.0, 1.0, 1.12, 0.95],
    [406.0, 1.0, 10.7, 1.0, 0.0, 0.0, 1.0, 1.09567, -24.86756, 110.0, 1.0, 1.12, 0.95],
    [407.0, 1.0, 8.1, 1.0, 0.0, 0.0, 1.0, 1.09565, -24.87681, 110.0, 1.0, 1.12, 0.95],
    [408.0, 1.0, 17.9, 5.8, 0.0, 0.0, 1.0, 1.11065, -8.43145, 110.0, 1.0, 1.12, 0.95],
    [409.0, 1.0, 9.3, 1.8, 0.0, 0.0, 1.0, 1.10037, -9.25766, 110.0, 1.0, 1.12, 0.95],
    [410.0, 1.0, 5.2, 0.4, 0.0, 0.0, 1.0, 1.0995, -9.34481, 110.0, 1.0, 1.12, 0.95],
    [411.0, 1.0, 51.9, 16.9, 0.0, 0.0, 1.0, 1.10511, -8.52131, 110.0, 1.0, 1.12, 0.95],
    [412.0, 1.0, 12.0, 2.4, 0.0, 0.0, 1.0, 1.06307, -21.22722, 110.0, 1.0, 1.12, 0.95],
    [413.0, 1.0, 8.8, 2.3, 0.0, 0.0, 1.0, 1.06308, -21.23896, 110.0, 1.0, 1.12, 0.95],
    [414.0, 1.0, 2.3, 0.9, 0.0, 0.0, 1.0, 1.09375, -25.00746, 110.0, 1.0, 1.12, 0.95],
    [415.0, 1.0, 10.7, 2.0, 0.0, 0.0, 1.0, 1.09376, -25.00658, 110.0, 1.0, 1.12, 0.95],
    [416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10366, -9.6051, 110.0, 1.0, 1.12, 0.95],
    [417.0, 1.0, 9.6, 0.8, 0.0, 0.0, 1.0, 1.07811, -30.39937, 110.0, 1.0, 1.12, 0.95],
    [418.0, 1.0, 17.6, 5.7, 0.0, 0.0, 1.0, 1.10954, -9.22529, 110.0, 1.0, 1.12, 0.95],
    [419.0, 1.0, 6.1, 2.6, 0.0, 0.0, 1.0, 1.06083, -29.2042, 110.0, 1.0, 1.12, 0.95],
    [420.0, 1.0, 6.9, 2.0, 0.0, 0.0, 1.0, 1.06073, -29.20755, 110.0, 1.0, 1.12, 0.95],
    [421.0, 1.0, 20.7, 6.2, 0.0, 0.0, 1.0, 1.08398, -21.70512, 110.0, 1.0, 1.12, 0.95],
    [422.0, 1.0, 20.7, 6.2, 0.0, 0.0, 1.0, 1.08695, -22.66227, 110.0, 1.0, 1.12, 0.95],
    [423.0, 1.0, 5.2, 0.0, 0.0, 0.0, 1.0, 1.08657, -25.70625, 110.0, 1.0, 1.12, 0.95],
    [424.0, 1.0, 1.2, 0.2, 0.0, 0.0, 1.0, 1.06465, -24.66418, 110.0, 1.0, 1.12, 0.95],
    [425.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09242, -21.87656, 110.0, 1.0, 1.12, 0.95],
    [426.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09822, -21.00492, 110.0, 1.0, 1.12, 0.95],
    [427.0, 1.0, 0.0, 0.0, 0.0, 45.0, 1.0, 1.08968, -22.23631, 16.0, 1.0, 1.25, 0.75],
    [428.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99031, -17.95869, 32.0, 1.0, 1.25, 0.75],
    [429.0, 1.0, 20.3, 4.0, 0.0, 0.0, 1.0, 1.02989, -19.96869, 110.0, 1.0, 1.12, 0.95],
    [430.0, 1.0, 22.3, 4.0, 0.0, 0.0, 1.0, 1.0766, -22.88256, 110.0, 1.0, 1.12, 0.95],
    [431.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09263, -21.88081, 110.0, 1.0, 1.12, 0.95],
    [432.0, 1.0, 6.3, 0.5, 0.0, 0.0, 1.0, 1.06419, -35.89137, 110.0, 1.0, 1.12, 0.95],
    [433.0, 2.0, 12.1, 3.6, 0.0, 0.0, 1.0, 1.08239, -26.16695, 110.0, 1.0, 1.12, 0.95],
    [434.0, 1.0, 15.2, 0.8, 0.0, 0.0, 1.0, 1.06862, -30.48155, 110.0, 1.0, 1.12, 0.95],
    [435.0, 1.0, 19.5, 6.3, 0.0, 0.0, 1.0, 1.11178, -8.1748, 110.0, 1.0, 1.12, 0.95],
    [436.0, 1.0, 15.5, 2.6, 0.0, 0.0, 1.0, 1.09348, -22.35167, 110.0, 1.0, 1.12, 0.95],
    [437.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09627, -21.3785, 110.0, 1.0, 1.12, 0.95],
    [438.0, 1.0, 7.8, 0.5, 0.0, 0.0, 1.0, 1.08356, -28.81488, 110.0, 1.0, 1.12, 0.95],
    [439.0, 1.0, 3.5, 1.1, 0.0, 0.0, 1.0, 1.09264, -22.19897, 110.0, 1.0, 1.12, 0.95],
    [440.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09922, -21.74931, 110.0, 1.0, 1.12, 0.95],
    [441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0992, -21.74419, 110.0, 1.0, 1.12, 0.95],
    [442.0, 1.0, 0.0, 0.0, 0.0, 15.0, 1.0, 0.97336, -23.01064, 16.0, 1.0, 1.25, 0.75],
    [443.0, 1.0, 0.0, 0.0, 0.0, 15.0, 1.0, 0.98201, -22.57098, 16.0, 1.0, 1.25, 0.75],
    [444.0, 1.0, 10.7, 3.0, 0.0, 0.0, 1.0, 1.0599, -25.19615, 110.0, 1.0, 1.12, 0.95],
    [445.0, 1.0, 6.4, 0.8, 0.0, 0.0, 1.0, 1.08224, -24.38396, 110.0, 1.0, 1.12, 0.95],
    [446.0, 1.0, 3.6, 0.5, 0.0, 0.0, 1.0, 1.08219, -24.37958, 110.0, 1.0, 1.12, 0.95],
    [447.0, 1.0, 6.0, 0.9, 0.0, 0.0, 1.0, 1.11849, -22.18384, 110.0, 1.0, 1.12, 0.95],
    [448.0, 1.0, 6.2, 0.9, 0.0, 0.0, 1.0, 1.11851, -22.18786, 110.0, 1.0, 1.12, 0.95],
    [449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09993, -20.92647, 110.0, 1.0, 1.12, 0.95],
    [450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10007, -20.85216, 110.0, 1.0, 1.12, 0.95],
    [451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10001, -20.8985, 110.0, 1.0, 1.12, 0.95],
    [452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.96893, -21.65053, 16.0, 1.0, 1.25, 0.75],
    [453.0, 1.0, 6.3, 1.3, 0.0, 0.0, 1.0, 1.07356, -13.80611, 110.0, 1.0, 1.12, 0.95],
    [454.0, 1.0, 8.9, 1.5, 0.0, 0.0, 1.0, 1.09355, -25.8278, 110.0, 1.0, 1.12, 0.95],
    [455.0, 2.0, 45.1, 21.8, 0.0, 0.0, 1.0, 1.1199, -20.99234, 110.0, 1.0, 1.12, 0.95],
    [456.0, 2.0, 32.5, 15.7, 0.0, 0.0, 1.0, 1.11997, -21.29439, 110.0, 1.0, 1.12, 0.95],
    [457.0, 2.0, 94.2, 53.6, 0.0, 0.0, 1.0, 1.11356, -19.26797, 110.0, 1.0, 1.12, 0.95],
    [458.0, 2.0, 77.9, 45.6, 0.0, 0.0, 1.0, 1.11649, -19.94432, 110.0, 1.0, 1.12, 0.95],
    [459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10432, -24.10932, 110.0, 1.0, 1.12, 0.95],
    [460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10412, -24.14361, 110.0, 1.0, 1.12, 0.95],
    [461.0, 1.0, 10.4, 0.3, 0.0, 0.0, 1.0, 1.07895, -26.62965, 110.0, 1.0, 1.12, 0.95],
    [462.0, 1.0, 14.3, 1.2, 0.0, 0.0, 1.0, 1.07758, -27.63542, 110.0, 1.0, 1.12, 0.95],
    [463.0, 1.0, 6.2, 0.3, 0.0, 0.0, 1.0, 1.07756, -27.65175, 110.0, 1.0, 1.12, 0.95],
    [464.0, 1.0, 3.7, 0.3, 0.0, 0.0, 1.0, 1.07003, -32.4365, 110.0, 1.0, 1.12, 0.95],
    [465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08349, -28.66001, 110.0, 1.0, 1.12, 0.95],
    [466.0, 1.0, 11.7, 2.0, 0.0, 0.0, 1.0, 1.07962, -25.77685, 110.0, 1.0, 1.12, 0.95],
    [467.0, 1.0, 11.2, 2.5, 0.0, 0.0, 1.0, 1.07961, -25.77872, 110.0, 1.0, 1.12, 0.95],
    [468.0, 1.0, 6.6, 1.1, 0.0, 0.0, 1.0, 1.08819, -10.59671, 110.0, 1.0, 1.12, 0.95],
    [469.0, 1.0, 4.8, 1.1, 0.0, 0.0, 1.0, 1.10042, -10.67966, 110.0, 1.0, 1.12, 0.95],
    [470.0, 1.0, 15.7, 1.0, 0.0, 0.0, 1.0, 1.06819, -35.08145, 110.0, 1.0, 1.12, 0.95],
    [471.0, 1.0, 9.9, 0.5, 0.0, 0.0, 1.0, 1.06971, -30.20288, 110.0, 1.0, 1.12, 0.95],
    [472.0, 1.0, 7.2, 0.9, 0.0, 0.0, 1.0, 1.07334, -13.2723, 110.0, 1.0, 1.12, 0.95],
    [473.0, 1.0, 7.8, 1.4, 0.0, 0.0, 1.0, 1.07344, -13.2925, 110.0, 1.0, 1.12, 0.95],
    [474.0, 1.0, 7.6, 2.5, 0.0, 0.0, 1.0, 1.08, -25.81386, 110.0, 1.0, 1.12, 0.95],
    [475.0, 1.0, 15.6, 3.6, 0.0, 0.0, 1.0, 1.09527, -25.36796, 110.0, 1.0, 1.12, 0.95],
    [476.0, 1.0, 11.8, 2.6, 0.0, 0.0, 1.0, 1.0963, -25.43706, 110.0, 1.0, 1.12, 0.95],
    [477.0, 1.0, 25.1, 7.4, 0.0, 0.0, 1.0, 1.06636, -29.03502, 110.0, 1.0, 1.12, 0.95],
    [478.0, 2.0, -7.7, 18.0, 0.0, 0.0, 1.0, 1.09916, -25.12169, 110.0, 1.0, 1.12, 0.95],
    [479.0, 2.0, 13.6, 11.3, 0.0, 0.0, 1.0, 1.09548, -27.15081, 110.0, 1.0, 1.12, 0.95],
    [480.0, 1.0, 2.6, 0.2, 0.0, 0.0, 1.0, 1.08325, -29.99428, 110.0, 1.0, 1.12, 0.95],
    [481.0, 1.0, 18.7, 5.6, 0.0, 0.0, 1.0, 1.08515, -22.47199, 110.0, 1.0, 1.12, 0.95],
    [482.0, 2.0, 22.6, 7.3, 0.0, 0.0, 1.0, 1.10618, -11.6262, 110.0, 1.0, 1.12, 0.95],
    [483.0, 1.0, 18.3, 5.6, 0.0, 0.0, 1.0, 1.09197, -22.52784, 110.0, 1.0, 1.12, 0.95],
    [484.0, 1.0, 12.5, 5.2, 0.0, 0.0, 1.0, 1.11343, -8.03669, 110.0, 1.0, 1.12, 0.95],
    [485.0, 1.0, 5.4, 2.2, 0.0, 0.0, 1.0, 1.11176, -8.10282, 110.0, 1.0, 1.12, 0.95],
    [486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08365, -2.79663, 110.0, 1.0, 1.12, 0.95],
    [487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08697, -0.92035, 110.0, 1.0, 1.12, 0.95],
    [488.0, 1.0, 4.4, 0.2, 0.0, 0.0, 1.0, 1.11517, -21.11709, 110.0, 1.0, 1.12, 0.95],
    [489.0, 1.0, 2.8, 1.0, 0.0, 0.0, 1.0, 1.07824, -27.52997, 110.0, 1.0, 1.12, 0.95],
    [490.0, 1.0, 7.2, 1.0, 0.0, 0.0, 1.0, 1.10262, -11.02657, 110.0, 1.0, 1.12, 0.95],
    [491.0, 1.0, 8.6, 0.8, 0.0, 0.0, 1.0, 1.12, -22.12997, 110.0, 1.0, 1.12, 0.95],
    [492.0, 1.0, 5.4, 0.2, 0.0, 0.0, 1.0, 1.12, -20.49855, 110.0, 1.0, 1.12, 0.95],
    [493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11822, -21.05991, 110.0, 1.0, 1.12, 0.95],
    [494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11517, -22.84008, 110.0, 1.0, 1.12, 0.95],
    [495.0, 1.0, 5.6, 1.2, 0.0, 0.0, 1.0, 1.08149, -24.33037, 110.0, 1.0, 1.12, 0.95],
    [496.0, 1.0, 5.6, 1.2, 0.0, 0.0, 1.0, 1.08153, -24.34743, 110.0, 1.0, 1.12, 0.95],
    [497.0, 1.0, 5.0, 0.6, 0.0, 0.0, 1.0, 1.0759, -13.93308, 110.0, 1.0, 1.12, 0.95],
    [498.0, 1.0, 16.2, 4.0, 0.0, 0.0, 1.0, 1.09597, -21.7883, 110.0, 1.0, 1.12, 0.95],
    [499.0, 1.0, 38.8, 8.0, 0.0, 0.0, 1.0, 1.10134, -21.06169, 110.0, 1.0, 1.12, 0.95],
    [500.0, 2.0, 12.2, 1.3, 0.0, 0.0, 1.0, 1.0928, -5.46596, 110.0, 1.0, 1.12, 0.95],
    [501.0, 1.0, 10.4, 1.1, 0.0, 0.0, 1.0, 1.0975, -3.74458, 110.0, 1.0, 1.12, 0.95],
    [502.0, 1.0, 14.1, 0.0, 0.0, 0.0, 1.0, 1.07513, -32.04311, 110.0, 1.0, 1.12, 0.95],
    [503.0, 1.0, 12.4, 1.5, 0.0, 0.0, 1.0, 1.09138, -5.26931, 110.0, 1.0, 1.12, 0.95],
    [504.0, 1.0, 15.3, 1.0, 0.0, 0.0, 1.0, 1.11876, -22.21918, 110.0, 1.0, 1.12, 0.95],
    [505.0, 1.0, 12.9, 2.2, 0.0, 0.0, 1.0, 1.04764, -18.68061, 110.0, 1.0, 1.12, 0.95],
    [506.0, 1.0, 3.0, 0.3, 0.0, 0.0, 1.0, 1.11513, -22.83938, 110.0, 1.0, 1.12, 0.95],
    [507.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11509, -22.85464, 110.0, 1.0, 1.12, 0.95],
    [508.0, 1.0, 4.2, 0.0, 0.0, 0.0, 1.0, 1.07684, -28.20177, 110.0, 1.0, 1.12, 0.95],
    [509.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -20.02624, 110.0, 1.0, 1.12, 0.95],
    [510.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11947, -21.89143, 110.0, 1.0, 1.12, 0.95],
    [511.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.99252, -17.96045, 32.0, 1.0, 1.25, 0.75],
    [512.0, 1.0, 25.3, 3.2, 0.0, 0.0, 1.0, 1.0941, -3.58684, 110.0, 1.0, 1.12, 0.95],
    [513.0, 1.0, 7.2, 1.6, 0.0, 0.0, 1.0, 1.07944, -25.82267, 110.0, 1.0, 1.12, 0.95],
    [514.0, 1.0, 9.1, 1.0, 0.0, 0.0, 1.0, 1.11935, -22.18273, 110.0, 1.0, 1.12, 0.95],
    [515.0, 1.0, 11.2, 0.7, 0.0, 0.0, 1.0, 1.08917, -24.53356, 110.0, 1.0, 1.12, 0.95],
    [516.0, 1.0, 11.0, 1.1, 0.0, 0.0, 1.0, 1.08921, -24.52045, 110.0, 1.0, 1.12, 0.95],
    [517.0, 1.0, 7.1, 1.0, 0.0, 0.0, 1.0, 1.1032, -10.98711, 110.0, 1.0, 1.12, 0.95],
    [518.0, 1.0, 9.4, 5.0, 0.0, 0.0, 1.0, 1.09309, -25.48817, 110.0, 1.0, 1.12, 0.95],
    [519.0, 1.0, 21.2, 6.9, 0.0, 0.0, 1.0, 1.09118, -22.72712, 110.0, 1.0, 1.12, 0.95],
    [520.0, 1.0, 21.2, 6.9, 0.0, 0.0, 1.0, 1.0911, -22.73935, 110.0, 1.0, 1.12, 0.95],
    [521.0, 1.0, 16.2, 2.0, 0.0, 0.0, 1.0, 1.08717, -23.58786, 110.0, 1.0, 1.12, 0.95],
    [522.0, 2.0, 9.1, 2.0, 0.0, 0.0, 1.0, 1.08945, -23.06192, 110.0, 1.0, 1.12, 0.95],
    [523.0, 1.0, 18.7, 3.6, 0.0, 0.0, 1.0, 1.07626, -28.54091, 110.0, 1.0, 1.12, 0.95],
    [524.0, 1.0, 12.0, 0.6, 0.0, 0.0, 1.0, 1.08003, -26.31976, 110.0, 1.0, 1.12, 0.95],
    [525.0, 1.0, 22.7, 4.6, 0.0, 0.0, 1.0, 1.06564, -24.42028, 110.0, 1.0, 1.12, 0.95],
    [526.0, 1.0, 15.8, 4.0, 0.0, 0.0, 1.0, 1.09135, -22.68895, 110.0, 1.0, 1.12, 0.95],
    [527.0, 2.0, 15.7, 5.6, 0.0, 0.0, 1.0, 1.11109, -8.25448, 110.0, 1.0, 1.12, 0.95],
    [528.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11109, -8.25452, 110.0, 1.0, 1.12, 0.95],
    [529.0, 1.0, 12.4, 1.4, 0.0, 0.0, 1.0, 1.05865, -3.92932, 110.0, 1.0, 1.12, 0.95],
    [530.0, 1.0, 7.8, 0.1, 0.0, 0.0, 1.0, 1.11719, -22.52505, 110.0, 1.0, 1.12, 0.95],
    [531.0, 1.0, 16.5, 1.6, 0.0, 0.0, 1.0, 1.07734, -13.18027, 110.0, 1.0, 1.12, 0.95],
    [532.0, 2.0, 13.8, 4.1, 0.0, 0.0, 1.0, 1.09769, -24.27473, 110.0, 1.0, 1.12, 0.95],
    [533.0, 1.0, 11.9, 3.6, 0.0, 0.0, 1.0, 1.09767, -24.25502, 110.0, 1.0, 1.12, 0.95],
    [534.0, 1.0, 9.4, 3.1, 0.0, 0.0, 1.0, 1.11371, -8.53959, 110.0, 1.0, 1.12, 0.95],
    [535.0, 1.0, 6.1, 3.2, 0.0, 0.0, 1.0, 1.04834, -25.62672, 110.0, 1.0, 1.12, 0.95],
    [536.0, 1.0, 7.1, 2.3, 0.0, 0.0, 1.0, 1.05675, -29.38735, 110.0, 1.0, 1.12, 0.95],
    [537.0, 1.0, 10.9, 2.6, 0.0, 0.0, 1.0, 1.0595, -3.88331, 110.0, 1.0, 1.12, 0.95],
    [538.0, 1.0, 11.4, 2.8, 0.0, 0.0, 1.0, 1.05947, -3.88802, 110.0, 1.0, 1.12, 0.95],
    [539.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09476, -8.14274, 110.0, 1.0, 1.12, 0.95],
    [540.0, 1.0, 13.1, 0.0, 0.0, 0.0, 1.0, 1.05205, -36.74671, 110.0, 1.0, 1.12, 0.95],
    [541.0, 1.0, 4.2, 1.0, 0.0, 0.0, 1.0, 1.08602, -0.74792, 110.0, 1.0, 1.12, 0.95],
    [542.0, 1.0, 3.7, 0.8, 0.0, 0.0, 1.0, 1.08595, -0.76108, 110.0, 1.0, 1.12, 0.95],
    [543.0, 2.0, 4.9, 1.0, 0.0, 0.0, 1.0, 1.06047, -3.8015, 110.0, 1.0, 1.12, 0.95],
    [544.0, 1.0, 5.2, 1.0, 0.0, 0.0, 1.0, 1.08603, -5.19764, 110.0, 1.0, 1.12, 0.95],
    [545.0, 1.0, 9.1, 3.3, 0.0, 0.0, 1.0, 1.11072, -8.25215, 110.0, 1.0, 1.12, 0.95],
    [546.0, 1.0, 19.5, 6.3, 0.0, 0.0, 1.0, 1.11092, -8.96669, 110.0, 1.0, 1.12, 0.95],
    [547.0, 1.0, 8.9, 1.0, 0.0, 0.0, 1.0, 1.0963, -7.44894, 110.0, 1.0, 1.12, 0.95],
    [548.0, 1.0, 8.9, 1.0, 0.0, 0.0, 1.0, 1.0758, -14.66282, 110.0, 1.0, 1.12, 0.95],
    [549.0, 1.0, 0.8, 0.3, 0.0, 0.0, 1.0, 1.04929, -26.53739, 110.0, 1.0, 1.12, 0.95],
    [550.0, 1.0, 7.2, 1.0, 0.0, 0.0, 1.0, 1.09638, -10.22487, 110.0, 1.0, 1.12, 0.95],
    [551.0, 1.0, 8.1, 1.3, 0.0, 0.0, 1.0, 1.04739, -26.81409, 110.0, 1.0, 1.12, 0.95],
    [552.0, 1.0, 8.7, 1.3, 0.0, 0.0, 1.0, 1.04737, -26.79083, 110.0, 1.0, 1.12, 0.95],
    [553.0, 1.0, 12.2, 1.7, 0.0, 0.0, 1.0, 1.04782, -26.35759, 110.0, 1.0, 1.12, 0.95],
    [554.0, 1.0, 11.1, 1.3, 0.0, 0.0, 1.0, 1.04939, -25.80146, 110.0, 1.0, 1.12, 0.95],
    [555.0, 1.0, 11.7, 2.0, 0.0, 0.0, 1.0, 1.04939, -25.77511, 110.0, 1.0, 1.12, 0.95],
    [556.0, 1.0, 5.8, 0.0, 0.0, 0.0, 1.0, 1.04985, -37.05069, 110.0, 1.0, 1.12, 0.95],
    [557.0, 1.0, 7.7, 1.6, 0.0, 0.0, 1.0, 1.08092, -26.03114, 110.0, 1.0, 1.12, 0.95],
    [558.0, 1.0, 36.7, 8.4, 0.0, 0.0, 1.0, 1.0911, -22.28866, 110.0, 1.0, 1.12, 0.95],
    [559.0, 1.0, 2.2, 0.5, 0.0, 0.0, 1.0, 1.10166, -5.96746, 110.0, 1.0, 1.12, 0.95],
    [560.0, 1.0, 17.1, 0.6, 0.0, 0.0, 1.0, 1.06398, -13.62198, 110.0, 1.0, 1.12, 0.95],
    [561.0, 1.0, 11.4, 0.8, 0.0, 0.0, 1.0, 1.06392, -13.63448, 110.0, 1.0, 1.12, 0.95],
    [562.0, 1.0, 9.4, 0.5, 0.0, 0.0, 1.0, 1.06621, -30.10158, 110.0, 1.0, 1.12, 0.95],
    [563.0, 1.0, 7.3, 0.5, 0.0, 0.0, 1.0, 1.06628, -30.12002, 110.0, 1.0, 1.12, 0.95],
    [564.0, 1.0, 19.5, 4.7, 0.0, 0.0, 1.0, 1.09562, -21.32214, 110.0, 1.0, 1.12, 0.95],
    [565.0, 1.0, 10.1, 1.4, 0.0, 0.0, 1.0, 1.1014, -24.86289, 110.0, 1.0, 1.12, 0.95],
    [566.0, 1.0, 12.1, 0.6, 0.0, 0.0, 1.0, 1.09385, -13.92538, 110.0, 1.0, 1.12, 0.95],
    [567.0, 1.0, 18.8, 2.0, 0.0, 0.0, 1.0, 1.04232, -28.12253, 110.0, 1.0, 1.12, 0.95],
    [568.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05504, -25.80854, 110.0, 1.0, 1.12, 0.95],
    [569.0, 1.0, 13.7, 4.5, 0.0, 0.0, 1.0, 1.09377, -15.59633, 110.0, 1.0, 1.12, 0.95],
    [570.0, 1.0, 18.7, 3.5, 0.0, 0.0, 1.0, 1.11285, -23.35071, 110.0, 1.0, 1.12, 0.95],
    [571.0, 1.0, 11.4, 1.8, 0.0, 0.0, 1.0, 1.11293, -23.33364, 110.0, 1.0, 1.12, 0.95],
    [572.0, 2.0, 10.2, 2.0, 0.0, 0.0, 1.0, 1.04123, -28.58639, 110.0, 1.0, 1.12, 0.95],
    [573.0, 1.0, 10.5, 2.5, 0.0, 0.0, 1.0, 1.04126, -28.59686, 110.0, 1.0, 1.12, 0.95],
    [574.0, 1.0, 23.4, 3.5, 0.0, 0.0, 1.0, 1.08089, -10.35979, 110.0, 1.0, 1.12, 0.95],
    [575.0, 1.0, 11.3, 0.4, 0.0, 0.0, 1.0, 1.10304, -23.16791, 110.0, 1.0, 1.12, 0.95],
    [576.0, 1.0, 13.6, 4.4, 0.0, 0.0, 1.0, 1.11078, -8.40962, 110.0, 1.0, 1.12, 0.95],
    [577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07438, -19.0364, 110.0, 1.0, 1.12, 0.95],
    [578.0, 1.0, 8.8, 1.3, 0.0, 0.0, 1.0, 1.07434, -19.0565, 110.0, 1.0, 1.12, 0.95],
    [579.0, 1.0, 8.6, 2.8, 0.0, 0.0, 1.0, 1.10548, -9.41229, 110.0, 1.0, 1.12, 0.95],
    [580.0, 1.0, 5.2, 0.5, 0.0, 0.0, 1.0, 1.10447, -22.48938, 110.0, 1.0, 1.12, 0.95],
    [581.0, 1.0, 3.5, 0.5, 0.0, 0.0, 1.0, 1.09351, -4.27816, 110.0, 1.0, 1.12, 0.95],
    [582.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05882, -35.15505, 110.0, 1.0, 1.12, 0.95],
    [583.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05882, -35.14208, 110.0, 1.0, 1.12, 0.95],
    [584.0, 1.0, 20.9, 1.5, 0.0, 0.0, 1.0, 1.05248, -36.53247, 110.0, 1.0, 1.12, 0.95],
    [585.0, 1.0, 1.4, 0.0, 0.0, 0.0, 1.0, 1.02979, -20.02863, 110.0, 1.0, 1.12, 0.95],
    [586.0, 1.0, 0.8, 0.2, 0.0, 0.0, 1.0, 1.08637, -22.02682, 110.0, 1.0, 1.12, 0.95],
    [587.0, 1.0, 15.7, 1.0, 0.0, 0.0, 1.0, 1.08421, -33.39974, 110.0, 1.0, 1.12, 0.95],
    [588.0, 1.0, 6.0, 0.3, 0.0, 0.0, 1.0, 1.11444, -22.48084, 110.0, 1.0, 1.12, 0.95],
    [589.0, 1.0, 4.1, 1.0, 0.0, 0.0, 1.0, 1.07823, -13.85814, 110.0, 1.0, 1.12, 0.95],
    [590.0, 1.0, 19.8, 6.0, 0.0, 0.0, 1.0, 1.08244, -23.1662, 110.0, 1.0, 1.12, 0.95],
    [591.0, 1.0, 20.6, 6.7, 0.0, 0.0, 1.0, 1.11778, -9.57453, 110.0, 1.0, 1.12, 0.95],
    [592.0, 1.0, 6.5, 1.1, 0.0, 0.0, 1.0, 1.10153, -23.8787, 110.0, 1.0, 1.12, 0.95],
    [593.0, 1.0, 6.5, 1.1, 0.0, 0.0, 1.0, 1.10164, -23.86626, 110.0, 1.0, 1.12, 0.95],
    [594.0, 1.0, 5.2, 0.4, 0.0, 0.0, 1.0, 1.07813, -30.14962, 110.0, 1.0, 1.12, 0.95],
    [595.0, 1.0, 6.6, 1.0, 0.0, 0.0, 1.0, 1.03519, -26.28298, 110.0, 1.0, 1.12, 0.95],
    [596.0, 1.0, 7.0, 1.0, 0.0, 0.0, 1.0, 1.03512, -26.28986, 110.0, 1.0, 1.12, 0.95],
    [597.0, 2.0, 11.8, 1.0, 0.0, 0.0, 1.0, 1.08727, -5.10951, 110.0, 1.0, 1.12, 0.95],
    [598.0, 1.0, 7.8, 1.2, 0.0, 0.0, 1.0, 1.07721, -9.98506, 110.0, 1.0, 1.12, 0.95],
    [599.0, 1.0, 10.4, 2.0, 0.0, 0.0, 1.0, 1.08537, -5.25426, 110.0, 1.0, 1.12, 0.95],
    [600.0, 1.0, 9.6, 1.1, 0.0, 0.0, 1.0, 1.07605, -10.09612, 110.0, 1.0, 1.12, 0.95],
    [601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10355, -5.32355, 110.0, 1.0, 1.12, 0.95],
    [602.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09989, -5.28352, 110.0, 1.0, 1.12, 0.95],
    [603.0, 2.0, 2.0, 0.6, 0.0, 0.0, 1.0, 1.09264, -22.20472, 110.0, 1.0, 1.12, 0.95],
    [604.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09262, -22.20645, 110.0, 1.0, 1.12, 0.95],
    [605.0, 1.0, 8.6, 2.6, 0.0, 0.0, 1.0, 1.09778, -21.82351, 110.0, 1.0, 1.12, 0.95],
    [606.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0979, -21.81394, 110.0, 1.0, 1.12, 0.95],
    [607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08986, -26.11031, 110.0, 1.0, 1.12, 0.95],
    [608.0, 1.0, 8.4, 0.1, 0.0, 0.0, 1.0, 1.0949, -24.52136, 110.0, 1.0, 1.12, 0.95],
    [609.0, 1.0, 29.3, 6.4, 0.0, 0.0, 1.0, 1.09273, -22.43727, 110.0, 1.0, 1.12, 0.95],
    [610.0, 1.0, 29.3, 8.7, 0.0, 0.0, 1.0, 1.09279, -22.41924, 110.0, 1.0, 1.12, 0.95],
    [611.0, 1.0, 20.4, 5.1, 0.0, 0.0, 1.0, 1.09251, -21.96494, 110.0, 1.0, 1.12, 0.95],
    [612.0, 1.0, 20.4, 5.1, 0.0, 0.0, 1.0, 1.09242, -21.99207, 110.0, 1.0, 1.12, 0.95],
    [613.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09522, -21.75279, 110.0, 1.0, 1.12, 0.95],
    [614.0, 1.0, 14.1, 3.2, 0.0, 0.0, 1.0, 1.09522, -21.75279, 110.0, 1.0, 1.12, 0.95],
    [615.0, 1.0, 20.2, 5.0, 0.0, 0.0, 1.0, 1.08974, -23.47383, 110.0, 1.0, 1.12, 0.95],
    [616.0, 1.0, 20.2, 5.0, 0.0, 0.0, 1.0, 1.08999, -23.45583, 110.0, 1.0, 1.12, 0.95],
    [617.0, 1.0, 2.0, 1.0, 0.0, 0.0, 1.0, 1.08215, -25.51974, 110.0, 1.0, 1.12, 0.95],
    [618.0, 1.0, 10.4, 3.0, 0.0, 0.0, 1.0, 1.06322, -13.71029, 110.0, 1.0, 1.12, 0.95],
    [619.0, 1.0, 11.8, 2.0, 0.0, 0.0, 1.0, 1.04412, -29.3833, 110.0, 1.0, 1.12, 0.95],
    [620.0, 1.0, 4.5, 1.4, 0.0, 0.0, 1.0, 1.09703, -22.20843, 110.0, 1.0, 1.12, 0.95],
    [621.0, 1.0, 4.5, 1.4, 0.0, 0.0, 1.0, 1.0972, -22.19946, 110.0, 1.0, 1.12, 0.95],
    [622.0, 1.0, 18.2, 5.6, 0.0, 0.0, 1.0, 1.09079, -22.34383, 110.0, 1.0, 1.12, 0.95],
    [623.0, 1.0, 18.2, 5.8, 0.0, 0.0, 1.0, 1.09083, -22.35529, 110.0, 1.0, 1.12, 0.95],
    [624.0, 1.0, 16.7, 5.1, 0.0, 0.0, 1.0, 1.0959, -23.05392, 110.0, 1.0, 1.12, 0.95],
    [625.0, 1.0, 16.7, 5.1, 0.0, 0.0, 1.0, 1.09233, -22.58495, 110.0, 1.0, 1.12, 0.95],
    [626.0, 1.0, 13.1, 3.9, 0.0, 0.0, 1.0, 1.09183, -22.11659, 110.0, 1.0, 1.12, 0.95],
    [627.0, 1.0, 13.1, 3.9, 0.0, 0.0, 1.0, 1.09177, -22.14018, 110.0, 1.0, 1.12, 0.95],
    [628.0, 1.0, 7.3, 0.1, 0.0, 0.0, 1.0, 1.06179, -36.60057, 110.0, 1.0, 1.12, 0.95],
    [629.0, 1.0, 25.2, 7.5, 0.0, 0.0, 1.0, 1.09407, -22.25885, 110.0, 1.0, 1.12, 0.95],
    [630.0, 1.0, 37.3, 11.2, 0.0, 0.0, 1.0, 1.09638, -21.34941, 110.0, 1.0, 1.12, 0.95],
    [631.0, 1.0, 0.8, 0.2, 0.0, 0.0, 1.0, 1.09863, -5.98186, 110.0, 1.0, 1.12, 0.95],
    [632.0, 1.0, 3.1, 0.7, 0.0, 0.0, 1.0, 1.09866, -5.99472, 110.0, 1.0, 1.12, 0.95],
    [633.0, 1.0, 26.0, 9.3, 0.0, 0.0, 1.0, 1.11093, -8.76196, 110.0, 1.0, 1.12, 0.95],
    [634.0, 1.0, 1.3, 0.2, 0.0, 0.0, 1.0, 1.08219, -25.66967, 110.0, 1.0, 1.12, 0.95],
    [635.0, 1.0, 4.0, 0.8, 0.0, 0.0, 1.0, 1.07663, -22.02574, 110.0, 1.0, 1.12, 0.95],
    [636.0, 1.0, 4.0, 0.8, 0.0, 0.0, 1.0, 1.0766, -22.01864, 110.0, 1.0, 1.12, 0.95],
    [637.0, 1.0, 4.2, 0.0, 0.0, 0.0, 1.0, 1.08687, -27.28431, 110.0, 1.0, 1.12, 0.95],
    [638.0, 1.0, 14.1, 3.5, 0.0, 0.0, 1.0, 1.08647, -22.76944, 110.0, 1.0, 1.12, 0.95],
    [639.0, 1.0, 14.1, 3.5, 0.0, 0.0, 1.0, 1.0983, -21.82933, 110.0, 1.0, 1.12, 0.95],
    [640.0, 1.0, 7.1, 2.1, 0.0, 0.0, 1.0, 1.08127, -23.75166, 110.0, 1.0, 1.12, 0.95],
    [641.0, 1.0, 7.1, 2.1, 0.0, 0.0, 1.0, 1.08588, -22.71656, 110.0, 1.0, 1.12, 0.95],
    [642.0, 1.0, 17.7, 4.4, 0.0, 0.0, 1.0, 1.09533, -21.73207, 110.0, 1.0, 1.12, 0.95],
    [643.0, 1.0, 17.7, 4.4, 0.0, 0.0, 1.0, 1.09531, -21.76683, 110.0, 1.0, 1.12, 0.95],
    [644.0, 1.0, 16.1, 4.5, 0.0, 0.0, 1.0, 1.08694, -22.71768, 110.0, 1.0, 1.12, 0.95],
    [645.0, 1.0, 16.1, 4.5, 0.0, 0.0, 1.0, 1.08687, -22.72957, 110.0, 1.0, 1.12, 0.95],
    [646.0, 1.0, 10.2, 1.7, 0.0, 0.0, 1.0, 1.05093, -25.51457, 110.0, 1.0, 1.12, 0.95],
    [647.0, 1.0, 10.3, 1.6, 0.0, 0.0, 1.0, 1.05077, -25.53705, 110.0, 1.0, 1.12, 0.95],
    [648.0, 1.0, 15.0, 1.8, 0.0, 0.0, 1.0, 1.08284, -7.68397, 110.0, 1.0, 1.12, 0.95],
    [649.0, 1.0, 10.4, 1.3, 0.0, 0.0, 1.0, 1.08288, -7.70141, 110.0, 1.0, 1.12, 0.95],
    [650.0, 1.0, 23.2, 6.9, 0.0, 0.0, 1.0, 1.09643, -23.07245, 110.0, 1.0, 1.12, 0.95],
    [651.0, 1.0, 23.2, 6.9, 0.0, 0.0, 1.0, 1.09651, -23.05958, 110.0, 1.0, 1.12, 0.95],
    [652.0, 1.0, 14.6, 3.3, 0.0, 0.0, 1.0, 1.09617, -23.05262, 110.0, 1.0, 1.12, 0.95],
    [653.0, 1.0, 14.6, 3.3, 0.0, 0.0, 1.0, 1.09632, -23.04595, 110.0, 1.0, 1.12, 0.95],
    [654.0, 1.0, 14.6, 3.8, 0.0, 0.0, 1.0, 1.09884, -21.21762, 110.0, 1.0, 1.12, 0.95],
    [655.0, 1.0, 14.6, 3.8, 0.0, 0.0, 1.0, 1.09884, -21.21914, 110.0, 1.0, 1.12, 0.95],
    [656.0, 1.0, 29.3, 9.3, 0.0, 0.0, 1.0, 1.07825, -22.34205, 110.0, 1.0, 1.12, 0.95],
    [657.0, 1.0, 29.3, 9.3, 0.0, 0.0, 1.0, 1.078, -22.33917, 110.0, 1.0, 1.12, 0.95],
    [658.0, 1.0, 11.1, 3.3, 0.0, 0.0, 1.0, 1.07951, -23.56217, 110.0, 1.0, 1.12, 0.95],
    [659.0, 1.0, 11.1, 3.3, 0.0, 0.0, 1.0, 1.07954, -23.54256, 110.0, 1.0, 1.12, 0.95],
    [660.0, 1.0, 2.0, 0.5, 0.0, 0.0, 1.0, 1.08497, -7.47422, 110.0, 1.0, 1.12, 0.95],
    [661.0, 1.0, 7.1, 1.4, 0.0, 0.0, 1.0, 1.04739, -25.72609, 110.0, 1.0, 1.12, 0.95],
    [662.0, 1.0, 7.1, 1.4, 0.0, 0.0, 1.0, 1.04728, -25.73874, 110.0, 1.0, 1.12, 0.95],
    [663.0, 1.0, 10.1, 2.5, 0.0, 0.0, 1.0, 1.09635, -23.08458, 110.0, 1.0, 1.12, 0.95],
    [664.0, 1.0, 10.1, 2.5, 0.0, 0.0, 1.0, 1.091, -22.75712, 110.0, 1.0, 1.12, 0.95],
    [665.0, 1.0, 30.8, 9.2, 0.0, 0.0, 1.0, 1.07702, -22.17364, 110.0, 1.0, 1.12, 0.95],
    [666.0, 1.0, 30.8, 9.2, 0.0, 0.0, 1.0, 1.09235, -21.98756, 110.0, 1.0, 1.12, 0.95],
    [667.0, 1.0, 26.2, 8.6, 0.0, 0.0, 1.0, 1.09221, -21.94923, 110.0, 1.0, 1.12, 0.95],
    [668.0, 1.0, 26.2, 8.6, 0.0, 0.0, 1.0, 1.09226, -21.93419, 110.0, 1.0, 1.12, 0.95],
    [669.0, 1.0, 5.9, 0.6, 0.0, 0.0, 1.0, 1.1138, -22.72443, 110.0, 1.0, 1.12, 0.95],
    [670.0, 2.0, 53.3, 50.6, 0.0, 0.0, 1.0, 1.08156, -21.36878, 110.0, 1.0, 1.12, 0.95],
    [671.0, 2.0, 55.3, 52.6, 0.0, 0.0, 1.0, 1.1031, -20.80839, 110.0, 1.0, 1.12, 0.95],
    [672.0, 1.0, 16.1, 5.0, 0.0, 0.0, 1.0, 1.10199, -20.88231, 110.0, 1.0, 1.12, 0.95],
    [673.0, 1.0, 18.2, 5.6, 0.0, 0.0, 1.0, 1.08028, -21.4558, 110.0, 1.0, 1.12, 0.95],
    [674.0, 1.0, 15.1, 4.4, 0.0, 0.0, 1.0, 1.09411, -23.02791, 110.0, 1.0, 1.12, 0.95],
    [675.0, 1.0, 15.1, 4.4, 0.0, 0.0, 1.0, 1.09396, -23.02142, 110.0, 1.0, 1.12, 0.95],
    [676.0, 1.0, 25.2, 8.8, 0.0, 0.0, 1.0, 1.09232, -22.05143, 110.0, 1.0, 1.12, 0.95],
    [677.0, 1.0, 25.2, 8.8, 0.0, 0.0, 1.0, 1.09227, -22.04198, 110.0, 1.0, 1.12, 0.95],
    [678.0, 1.0, 19.2, 5.5, 0.0, 0.0, 1.0, 1.07809, -21.84812, 110.0, 1.0, 1.12, 0.95],
    [679.0, 1.0, 19.2, 5.5, 0.0, 0.0, 1.0, 1.07811, -21.81908, 110.0, 1.0, 1.12, 0.95],
    [680.0, 1.0, 26.7, 6.6, 0.0, 0.0, 1.0, 1.08983, -22.65573, 110.0, 1.0, 1.12, 0.95],
    [681.0, 1.0, 26.7, 6.6, 0.0, 0.0, 1.0, 1.08964, -22.66919, 110.0, 1.0, 1.12, 0.95],
    [682.0, 1.0, 25.2, 7.5, 0.0, 0.0, 1.0, 1.09693, -23.00812, 110.0, 1.0, 1.12, 0.95],
    [683.0, 1.0, 25.2, 7.5, 0.0, 0.0, 1.0, 1.09292, -22.0518, 110.0, 1.0, 1.12, 0.95],
    [684.0, 1.0, 8.1, 2.4, 0.0, 0.0, 1.0, 1.09626, -22.1927, 110.0, 1.0, 1.12, 0.95],
    [685.0, 1.0, 8.1, 2.4, 0.0, 0.0, 1.0, 1.09638, -22.19177, 110.0, 1.0, 1.12, 0.95],
    [686.0, 1.0, 22.2, 5.5, 0.0, 0.0, 1.0, 1.09632, -21.88966, 110.0, 1.0, 1.12, 0.95],
    [687.0, 1.0, 22.2, 5.5, 0.0, 0.0, 1.0, 1.09628, -21.88738, 110.0, 1.0, 1.12, 0.95],
    [688.0, 1.0, 22.2, 6.6, 0.0, 0.0, 1.0, 1.07668, -21.94167, 110.0, 1.0, 1.12, 0.95],
    [689.0, 1.0, 22.2, 6.6, 0.0, 0.0, 1.0, 1.07664, -21.95925, 110.0, 1.0, 1.12, 0.95],
    [690.0, 1.0, 12.1, 3.0, 0.0, 0.0, 1.0, 1.09204, -22.53168, 110.0, 1.0, 1.12, 0.95],
    [691.0, 1.0, 12.1, 3.0, 0.0, 0.0, 1.0, 1.09197, -22.51456, 110.0, 1.0, 1.12, 0.95],
    [692.0, 2.0, 48.4, 15.5, 0.0, 0.0, 1.0, 1.07855, -23.77635, 110.0, 1.0, 1.12, 0.95],
    [693.0, 1.0, 9.1, 2.9, 0.0, 0.0, 1.0, 1.09116, -22.37684, 110.0, 1.0, 1.12, 0.95],
    [694.0, 2.0, 15.9, 4.0, 0.0, 0.0, 1.0, 1.06609, -28.78617, 110.0, 1.0, 1.12, 0.95],
    [695.0, 1.0, 5.8, 0.5, 0.0, 0.0, 1.0, 1.07496, -34.81394, 110.0, 1.0, 1.12, 0.95],
    [696.0, 1.0, 18.3, 1.5, 0.0, 0.0, 1.0, 1.07535, -28.54474, 110.0, 1.0, 1.12, 0.95],
    [697.0, 1.0, 5.2, 0.0, 0.0, 0.0, 1.0, 1.06417, -28.94185, 110.0, 1.0, 1.12, 0.95],
    [698.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06415, -28.94657, 110.0, 1.0, 1.12, 0.95],
    [699.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02524, -26.52712, 110.0, 1.0, 1.12, 0.95],
    [700.0, 2.0, 24.1, 12.9, 0.0, 0.0, 1.0, 1.09876, -23.00627, 110.0, 1.0, 1.12, 0.95],
    [701.0, 2.0, 45.2, 32.7, 0.0, 0.0, 1.0, 1.09829, -22.1592, 110.0, 1.0, 1.12, 0.95],
    [702.0, 2.0, 14.1, 13.1, 0.0, 0.0, 1.0, 1.09885, -22.96959, 110.0, 1.0, 1.12, 0.95],
    [703.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07521, -28.15649, 110.0, 1.0, 1.12, 0.95],
    [704.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11104, -9.29683, 110.0, 1.0, 1.12, 0.95],
    [705.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09531, -25.36639, 110.0, 1.0, 1.12, 0.95],
    [706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09631, -25.4362, 110.0, 1.0, 1.12, 0.95],
    [707.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08703, -31.93403, 110.0, 1.0, 1.12, 0.95],
    [708.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08517, -21.72924, 110.0, 1.0, 1.12, 0.95],
    [709.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08618, -22.74179, 110.0, 1.0, 1.12, 0.95],
    [710.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10277, -24.70231, 110.0, 1.0, 1.12, 0.95],
    [711.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11064, -8.4278, 110.0, 1.0, 1.12, 0.95],
    [712.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08406, -21.69924, 110.0, 1.0, 1.12, 0.95],
    [713.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08704, -22.65643, 110.0, 1.0, 1.12, 0.95],
    [714.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0647, -24.66081, 110.0, 1.0, 1.12, 0.95],
    [715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09414, -22.29437, 110.0, 1.0, 1.12, 0.95],
    [716.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09626, -21.3784, 110.0, 1.0, 1.12, 0.95],
    [717.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.061, -3.7467, 110.0, 1.0, 1.12, 0.95],
    [718.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11077, -8.24847, 110.0, 1.0, 1.12, 0.95],
    [719.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08612, -0.63202, 110.0, 1.0, 1.12, 0.95],
    [720.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04932, -26.53583, 110.0, 1.0, 1.12, 0.95],
    [721.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05504, -25.80854, 110.0, 1.0, 1.12, 0.95],
    [722.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10458, -22.47506, 110.0, 1.0, 1.12, 0.95],
    [723.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09384, -4.2364, 110.0, 1.0, 1.12, 0.95],
    [724.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08986, -26.11031, 110.0, 1.0, 1.12, 0.95],
    [725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07418, -23.6982, 110.0, 1.0, 1.12, 0.95],
    [726.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11387, -8.52309, 110.0, 1.0, 1.12, 0.95],
    [727.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11738, -8.33612, 110.0, 1.0, 1.12, 0.95],
    [728.0, 1.0, 12.9, 2.5, 0.0, 0.0, 1.0, 1.089, -22.33026, 110.0, 1.0, 1.12, 0.95],
    [729.0, 1.0, 10.2, 2.0, 0.0, 0.0, 1.0, 1.08058, -23.82097, 110.0, 1.0, 1.12, 0.95],
    [730.0, 1.0, 10.9, 1.4, 0.0, 0.0, 1.0, 1.07379, -23.74782, 110.0, 1.0, 1.12, 0.95],
    [731.0, 1.0, 6.9, 0.3, 0.0, 0.0, 1.0, 1.08731, -26.49109, 110.0, 1.0, 1.12, 0.95],
    [732.0, 1.0, 9.4, 0.6, 0.0, 0.0, 1.0, 1.07665, -28.70327, 110.0, 1.0, 1.12, 0.95],
    [733.0, 1.0, 10.5, 1.0, 0.0, 0.0, 1.0, 1.07669, -28.70063, 110.0, 1.0, 1.12, 0.95],
    [734.0, 1.0, 5.7, 1.0, 0.0, 0.0, 1.0, 1.08011, -9.06718, 110.0, 1.0, 1.12, 0.95],
    [735.0, 2.0, 7.2, 1.3, 0.0, 0.0, 1.0, 1.09514, -9.73365, 110.0, 1.0, 1.12, 0.95],
    [736.0, 1.0, 7.2, 1.3, 0.0, 0.0, 1.0, 1.09528, -9.73861, 110.0, 1.0, 1.12, 0.95],
    [737.0, 1.0, 13.4, 5.6, 0.0, 0.0, 1.0, 1.11605, -8.57406, 110.0, 1.0, 1.12, 0.95],
    [738.0, 1.0, 5.8, 2.4, 0.0, 0.0, 1.0, 1.12, -9.79997, 110.0, 1.0, 1.12, 0.95],
    [739.0, 1.0, 0.6, 0.2, 0.0, 0.0, 1.0, 1.08864, -0.74858, 110.0, 1.0, 1.12, 0.95],
    [740.0, 1.0, 8.3, 0.6, 0.0, 0.0, 1.0, 1.08856, -10.08673, 110.0, 1.0, 1.12, 0.95],
    [741.0, 1.0, 3.1, 0.7, 0.0, 0.0, 1.0, 1.07603, -3.6417, 110.0, 1.0, 1.12, 0.95],
    [742.0, 1.0, 3.8, 0.8, 0.0, 0.0, 1.0, 1.07604, -3.64046, 110.0, 1.0, 1.12, 0.95],
    [743.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11162, -8.26287, 110.0, 1.0, 1.12, 0.95],
    [744.0, 1.0, 4.5, 1.4, 0.0, 0.0, 1.0, 1.08848, -22.57016, 110.0, 1.0, 1.12, 0.95],
    [745.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08836, -22.58833, 110.0, 1.0, 1.12, 0.95],
    [746.0, 1.0, 0.4, 0.1, 0.0, 0.0, 1.0, 1.0942, -22.16814, 110.0, 1.0, 1.12, 0.95],
    [747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09423, -22.19591, 110.0, 1.0, 1.12, 0.95],
    [748.0, 1.0, 8.3, 2.4, 0.0, 0.0, 1.0, 1.0755, -13.92125, 110.0, 1.0, 1.12, 0.95],
    [749.0, 1.0, 13.6, 0.5, 0.0, 0.0, 1.0, 1.08535, -27.10953, 110.0, 1.0, 1.12, 0.95],
    [750.0, 1.0, 9.1, 3.0, 0.0, 0.0, 1.0, 1.11729, -8.34233, 110.0, 1.0, 1.12, 0.95],
    [751.0, 1.0, 7.1, 2.0, 0.0, 0.0, 1.0, 1.04265, -29.3026, 110.0, 1.0, 1.12, 0.95],
    [752.0, 2.0, 14.9, 2.3, 0.0, 0.0, 1.0, 1.09801, -25.08951, 110.0, 1.0, 1.12, 0.95],
    [753.0, 1.0, 10.4, 1.5, 0.0, 0.0, 1.0, 1.08409, -24.53353, 110.0, 1.0, 1.12, 0.95],
    [754.0, 1.0, 6.2, 0.6, 0.0, 0.0, 1.0, 1.08402, -24.53423, 110.0, 1.0, 1.12, 0.95],
    [755.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11008, -14.80675, 110.0, 2.0, 1.12, 0.95],
    [756.0, 1.0, 10.3, 0.2, 0.0, 0.0, 1.0, 1.11009, -14.80158, 110.0, 2.0, 1.12, 0.95],
    [757.0, 1.0, 3.8, -0.8, 0.0, 0.0, 1.0, 1.0887, -14.30768, 110.0, 2.0, 1.12, 0.95],
    [758.0, 1.0, 8.5, 0.9, 0.0, 0.0, 1.0, 1.09865, -16.27481, 110.0, 2.0, 1.12, 0.95],
    [759.0, 1.0, 11.9, 0.8, 0.0, 0.0, 1.0, 1.09045, -13.0487, 110.0, 2.0, 1.12, 0.95],
    [760.0, 1.0, 8.6, 1.0, 0.0, 0.0, 1.0, 1.09568, -16.0329, 110.0, 2.0, 1.12, 0.95],
    [761.0, 1.0, 22.9, 8.0, 0.0, 0.0, 1.0, 1.0945, -12.76136, 110.0, 2.0, 1.12, 0.95],
    [762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09449, -12.76691, 110.0, 2.0, 1.12, 0.95],
    [763.0, 1.0, 21.5, 4.0, 0.0, 0.0, 1.0, 1.09618, -16.60893, 110.0, 2.0, 1.12, 0.95],
    [764.0, 1.0, 10.8, 1.0, 0.0, 0.0, 1.0, 1.0837, -15.53559, 110.0, 2.0, 1.12, 0.95],
    [765.0, 1.0, 5.8, 1.3, 0.0, 0.0, 1.0, 1.06434, -13.79975, 110.0, 2.0, 1.12, 0.95],
    [766.0, 2.0, 20.1, 2.8, 0.0, 0.0, 1.0, 1.09463, -14.31303, 110.0, 2.0, 1.12, 0.95],
    [767.0, 1.0, 6.8, 1.1, 0.0, 0.0, 1.0, 1.0936, -14.39127, 110.0, 2.0, 1.12, 0.95],
    [768.0, 1.0, 7.5, 0.0, 0.0, 0.0, 1.0, 1.08112, -14.61938, 110.0, 2.0, 1.12, 0.95],
    [769.0, 1.0, 2.8, 0.0, 0.0, 0.0, 1.0, 1.08104, -14.62293, 110.0, 2.0, 1.12, 0.95],
    [770.0, 1.0, 10.1, 1.1, 0.0, 0.0, 1.0, 1.04153, -24.79015, 110.0, 2.0, 1.12, 0.95],
    [771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04157, -24.7955, 110.0, 2.0, 1.12, 0.95],
    [772.0, 1.0, 15.9, 1.1, 0.0, 0.0, 1.0, 1.04065, -24.70515, 110.0, 2.0, 1.12, 0.95],
    [773.0, 1.0, 3.8, 0.3, 0.0, 0.0, 1.0, 1.08456, -14.84842, 110.0, 2.0, 1.12, 0.95],
    [774.0, 1.0, 3.4, 0.0, 0.0, 0.0, 1.0, 1.0788, -16.93113, 110.0, 2.0, 1.12, 0.95],
    [775.0, 2.0, 23.8, 1.7, 0.0, 0.0, 1.0, 1.09067, -16.12355, 110.0, 2.0, 1.12, 0.95],
    [776.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09073, -16.11863, 110.0, 2.0, 1.12, 0.95],
    [777.0, 1.0, 12.9, 1.0, 0.0, 0.0, 1.0, 1.08788, -11.71625, 110.0, 2.0, 1.12, 0.95],
    [778.0, 1.0, 6.5, 0.0, 0.0, 0.0, 1.0, 1.08993, -11.65481, 110.0, 2.0, 1.12, 0.95],
    [779.0, 1.0, 10.0, 2.2, 0.0, 0.0, 1.0, 1.09929, -15.61482, 110.0, 2.0, 1.12, 0.95],
    [780.0, 1.0, 11.6, 0.6, 0.0, 0.0, 1.0, 1.08986, -13.01582, 110.0, 2.0, 1.12, 0.95],
    [781.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0912, -16.98032, 110.0, 2.0, 1.12, 0.95],
    [782.0, 1.0, 11.8, 1.5, 0.0, 0.0, 1.0, 1.09121, -16.97938, 110.0, 2.0, 1.12, 0.95],
    [783.0, 1.0, 14.0, 4.0, 0.0, 0.0, 1.0, 1.09091, -16.99515, 110.0, 2.0, 1.12, 0.95],
    [784.0, 1.0, 9.5, 0.4, 0.0, 0.0, 1.0, 1.09272, -16.96258, 110.0, 2.0, 1.12, 0.95],
    [785.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10384, -11.69472, 110.0, 2.0, 1.12, 0.95],
    [786.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10378, -11.69308, 110.0, 2.0, 1.12, 0.95],
    [787.0, 1.0, 9.0, 0.0, 0.0, 0.0, 1.0, 1.09283, -16.96704, 110.0, 2.0, 1.12, 0.95],
    [788.0, 1.0, 8.6, 1.5, 0.0, 0.0, 1.0, 1.09015, -14.37594, 110.0, 2.0, 1.12, 0.95],
    [789.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09393, -16.79987, 110.0, 2.0, 1.12, 0.95],
    [790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09388, -16.821, 110.0, 2.0, 1.12, 0.95],
    [791.0, 1.0, 7.5, 0.5, 0.0, 0.0, 1.0, 1.08923, -12.21266, 110.0, 2.0, 1.12, 0.95],
    [792.0, 1.0, 9.8, 1.0, 0.0, 0.0, 1.0, 1.09229, -17.01701, 110.0, 2.0, 1.12, 0.95],
    [793.0, 1.0, 13.0, 0.6, 0.0, 0.0, 1.0, 1.07715, -17.18424, 110.0, 2.0, 1.12, 0.95],
    [794.0, 1.0, 4.3, 0.0, 0.0, 0.0, 1.0, 1.08899, -15.39588, 110.0, 2.0, 1.12, 0.95],
    [795.0, 1.0, 3.2, 0.5, 0.0, 0.0, 1.0, 1.07581, -13.73415, 110.0, 2.0, 1.12, 0.95],
    [796.0, 1.0, 8.7, 1.7, 0.0, 0.0, 1.0, 1.09183, -13.23844, 110.0, 2.0, 1.12, 0.95],
    [797.0, 1.0, 4.3, 0.5, 0.0, 0.0, 1.0, 1.08036, -10.88734, 110.0, 2.0, 1.12, 0.95],
    [798.0, 2.0, 6.1, 17.1, 0.0, 0.0, 1.0, 1.1109, -11.45929, 110.0, 2.0, 1.12, 0.95],
    [799.0, 1.0, 6.6, 1.2, 0.0, 0.0, 1.0, 1.08858, -14.02584, 110.0, 2.0, 1.12, 0.95],
    [800.0, 1.0, 35.5, 8.0, 0.0, 0.0, 1.0, 1.08282, -20.05383, 110.0, 2.0, 1.12, 0.95],
    [801.0, 2.0, 3.1, 0.6, 0.0, 0.0, 1.0, 1.06674, -14.2473, 110.0, 2.0, 1.12, 0.95],
    [802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06503, -14.0983, 110.0, 2.0, 1.12, 0.95],
    [803.0, 1.0, 4.3, 1.0, 0.0, 0.0, 1.0, 1.10481, -10.82544, 110.0, 2.0, 1.12, 0.95],
    [804.0, 1.0, 7.1, 2.0, 0.0, 0.0, 1.0, 1.10424, -15.58436, 110.0, 2.0, 1.12, 0.95],
    [805.0, 1.0, 10.8, 2.5, 0.0, 0.0, 1.0, 1.08951, -13.90161, 110.0, 2.0, 1.12, 0.95],
    [806.0, 1.0, 7.3, 2.4, 0.0, 0.0, 1.0, 1.10956, -10.56539, 110.0, 2.0, 1.12, 0.95],
    [807.0, 1.0, 11.5, -1.9, 0.0, 0.0, 1.0, 1.06969, -14.25099, 110.0, 2.0, 1.12, 0.95],
    [808.0, 2.0, 11.4, 2.9, 0.0, 0.0, 1.0, 1.0959, -15.62584, 110.0, 2.0, 1.12, 0.95],
    [809.0, 2.0, 19.0, 2.8, 0.0, 0.0, 1.0, 1.09617, -15.6068, 110.0, 2.0, 1.12, 0.95],
    [810.0, 1.0, 9.6, 2.7, 0.0, 0.0, 1.0, 1.11051, -12.02683, 110.0, 2.0, 1.12, 0.95],
    [811.0, 1.0, 29.2, 15.0, 0.0, 0.0, 1.0, 1.09596, -13.92942, 110.0, 2.0, 1.12, 0.95],
    [812.0, 1.0, 13.9, 5.3, 0.0, 0.0, 1.0, 1.09479, -14.00416, 110.0, 2.0, 1.12, 0.95],
    [813.0, 1.0, 17.2, 7.6, 0.0, 0.0, 1.0, 1.11015, -12.04716, 110.0, 2.0, 1.12, 0.95],
    [814.0, 1.0, 14.7, 8.8, 0.0, 0.0, 1.0, 1.09021, -13.63196, 110.0, 2.0, 1.12, 0.95],
    [815.0, 1.0, 0.2, 0.0, 0.0, 0.0, 1.0, 1.08651, -13.65984, 110.0, 2.0, 1.12, 0.95],
    [816.0, 1.0, 7.6, 0.9, 0.0, 0.0, 1.0, 1.0424, -25.01515, 110.0, 2.0, 1.12, 0.95],
    [817.0, 1.0, 5.9, 1.3, 0.0, 0.0, 1.0, 1.08937, -12.79287, 110.0, 2.0, 1.12, 0.95],
    [818.0, 1.0, 6.5, 1.0, 0.0, 0.0, 1.0, 1.08964, -14.5539, 110.0, 2.0, 1.12, 0.95],
    [819.0, 1.0, 11.7, 0.1, 0.0, 0.0, 1.0, 1.09823, -14.54825, 110.0, 2.0, 1.12, 0.95],
    [820.0, 1.0, 12.9, 0.0, 0.0, 0.0, 1.0, 1.07784, -16.33322, 110.0, 2.0, 1.12, 0.95],
    [821.0, 1.0, 4.8, 0.0, 0.0, 0.0, 1.0, 1.08632, -11.42946, 110.0, 2.0, 1.12, 0.95],
    [822.0, 1.0, 9.7, 0.5, 0.0, 0.0, 1.0, 1.08709, -11.64296, 110.0, 2.0, 1.12, 0.95],
    [823.0, 1.0, 2.5, 0.4, 0.0, 0.0, 1.0, 1.07754, -13.86166, 110.0, 2.0, 1.12, 0.95],
    [824.0, 1.0, 8.6, 1.0, 0.0, 0.0, 1.0, 1.08375, -15.79928, 110.0, 2.0, 1.12, 0.95],
    [825.0, 1.0, 3.4, 1.1, 0.0, 0.0, 1.0, 1.04351, -24.67641, 110.0, 2.0, 1.12, 0.95],
    [826.0, 1.0, 5.4, 0.2, 0.0, 0.0, 1.0, 1.08238, -15.64842, 110.0, 2.0, 1.12, 0.95],
    [827.0, 1.0, 5.6, 0.0, 0.0, 0.0, 1.0, 1.09891, -15.09825, 110.0, 2.0, 1.12, 0.95],
    [828.0, 1.0, 0.9, 0.0, 0.0, 0.0, 1.0, 1.10458, -11.81748, 110.0, 2.0, 1.12, 0.95],
    [829.0, 1.0, 4.0, 1.0, 0.0, 0.0, 1.0, 1.07683, -17.27695, 110.0, 2.0, 1.12, 0.95],
    [830.0, 1.0, 1.1, 0.0, 0.0, 0.0, 1.0, 1.09156, -13.06292, 110.0, 2.0, 1.12, 0.95],
    [831.0, 1.0, 13.8, 2.2, 0.0, 0.0, 1.0, 1.10067, -11.4575, 110.0, 2.0, 1.12, 0.95],
    [832.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10183, -14.59337, 110.0, 2.0, 1.12, 0.95],
    [833.0, 1.0, 6.7, 0.1, 0.0, 0.0, 1.0, 1.07851, -19.31608, 110.0, 2.0, 1.12, 0.95],
    [834.0, 1.0, 3.2, 1.0, 0.0, 0.0, 1.0, 1.0912, -13.36329, 110.0, 2.0, 1.12, 0.95],
    [835.0, 1.0, 9.0, 2.4, 0.0, 0.0, 1.0, 1.09045, -16.14116, 110.0, 2.0, 1.12, 0.95],
    [836.0, 1.0, 0.9, 0.0, 0.0, 0.0, 1.0, 1.0923, -13.32086, 110.0, 2.0, 1.12, 0.95],
    [837.0, 1.0, 37.7, 4.5, 0.0, 0.0, 1.0, 1.08951, -13.30162, 110.0, 2.0, 1.12, 0.95],
    [838.0, 1.0, 22.6, 1.5, 0.0, 0.0, 1.0, 1.08979, -13.41051, 110.0, 2.0, 1.12, 0.95],
    [839.0, 1.0, 16.1, 1.5, 0.0, 0.0, 1.0, 1.08973, -13.58856, 110.0, 2.0, 1.12, 0.95],
    [840.0, 1.0, 0.9, 0.0, 0.0, 0.0, 1.0, 1.0923, -13.32103, 110.0, 2.0, 1.12, 0.95],
    [841.0, 1.0, 1.1, 0.0, 0.0, 0.0, 1.0, 1.08543, -11.3932, 110.0, 2.0, 1.12, 0.95],
    [842.0, 1.0, 5.7, -2.3, 0.0, 0.0, 1.0, 1.10177, -12.42463, 110.0, 2.0, 1.12, 0.95],
    [843.0, 1.0, 4.8, 1.3, 0.0, 0.0, 1.0, 1.07938, -17.10972, 110.0, 2.0, 1.12, 0.95],
    [844.0, 1.0, 6.6, 2.3, 0.0, 0.0, 1.0, 1.10017, -14.96854, 110.0, 2.0, 1.12, 0.95],
    [845.0, 1.0, 3.2, 0.5, 0.0, 0.0, 1.0, 1.08877, -14.22432, 110.0, 2.0, 1.12, 0.95],
    [846.0, 2.0, 13.1, 30.1, 0.0, 0.0, 1.0, 1.10183, -14.59337, 110.0, 2.0, 1.12, 0.95],
    [847.0, 2.0, 13.1, 30.1, 0.0, 0.0, 1.0, 1.102, -14.62089, 110.0, 2.0, 1.12, 0.95],
    [848.0, 1.0, 5.9, 0.5, 0.0, 0.0, 1.0, 1.08969, -13.47244, 110.0, 2.0, 1.12, 0.95],
    [849.0, 1.0, 37.7, 1.0, 0.0, 0.0, 1.0, 1.09231, -13.318, 110.0, 2.0, 1.12, 0.95],
    [850.0, 1.0, 6.6, 1.4, 0.0, 0.0, 1.0, 1.07828, -13.80224, 110.0, 2.0, 1.12, 0.95],
    [851.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09052, -12.67461, 110.0, 2.0, 1.12, 0.95],
    [852.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09055, -12.68431, 110.0, 2.0, 1.12, 0.95],
    [853.0, 1.0, 12.3, 1.4, 0.0, 0.0, 1.0, 1.07855, -13.77479, 110.0, 2.0, 1.12, 0.95],
    [854.0, 2.0, 19.3, 2.3, 0.0, 0.0, 1.0, 1.07784, -13.83088, 110.0, 2.0, 1.12, 0.95],
    [855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0779, -13.82702, 110.0, 2.0, 1.12, 0.95],
    [856.0, 1.0, 6.5, 1.0, 0.0, 0.0, 1.0, 1.07852, -13.77834, 110.0, 2.0, 1.12, 0.95],
    [857.0, 1.0, 7.4, 0.7, 0.0, 0.0, 1.0, 1.08614, -13.09577, 110.0, 2.0, 1.12, 0.95],
    [858.0, 1.0, 10.8, 1.0, 0.0, 0.0, 1.0, 1.06858, -14.53381, 110.0, 2.0, 1.12, 0.95],
    [859.0, 1.0, 2.2, 1.0, 0.0, 0.0, 1.0, 1.06839, -14.4771, 110.0, 2.0, 1.12, 0.95],
    [860.0, 2.0, 25.8, 8.4, 0.0, 0.0, 1.0, 1.09411, -16.20772, 110.0, 2.0, 1.12, 0.95],
    [861.0, 1.0, 10.8, 1.5, 0.0, 0.0, 1.0, 1.06834, -14.45097, 110.0, 2.0, 1.12, 0.95],
    [862.0, 1.0, 7.5, 0.0, 0.0, 0.0, 1.0, 1.07735, -10.03165, 110.0, 2.0, 1.12, 0.95],
    [863.0, 1.0, 25.8, 1.0, 0.0, 0.0, 1.0, 1.08907, -13.63652, 110.0, 2.0, 1.12, 0.95],
    [864.0, 1.0, 17.2, 2.5, 0.0, 0.0, 1.0, 1.09639, -15.09144, 110.0, 2.0, 1.12, 0.95],
    [865.0, 1.0, 21.3, 3.5, 0.0, 0.0, 1.0, 1.08383, -13.93855, 110.0, 2.0, 1.12, 0.95],
    [866.0, 1.0, 11.6, 2.0, 0.0, 0.0, 1.0, 1.07628, -16.82412, 110.0, 2.0, 1.12, 0.95],
    [867.0, 1.0, 26.8, 3.2, 0.0, 0.0, 1.0, 1.09067, -17.46048, 110.0, 2.0, 1.12, 0.95],
    [868.0, 1.0, 11.9, 0.0, 0.0, 0.0, 1.0, 1.09821, -16.38145, 110.0, 2.0, 1.12, 0.95],
    [869.0, 1.0, 22.0, 1.5, 0.0, 0.0, 1.0, 1.1072, -15.26975, 110.0, 2.0, 1.12, 0.95],
    [870.0, 2.0, 13.6, 31.3, 0.0, 0.0, 1.0, 1.11412, -14.37548, 110.0, 2.0, 1.12, 0.95],
    [871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11404, -14.40079, 110.0, 2.0, 1.12, 0.95],
    [872.0, 1.0, 14.1, 0.9, 0.0, 0.0, 1.0, 1.10538, -11.73512, 110.0, 2.0, 1.12, 0.95],
    [873.0, 1.0, 8.2, 2.0, 0.0, 0.0, 1.0, 1.09623, -12.98538, 110.0, 2.0, 1.12, 0.95],
    [874.0, 1.0, 6.6, 1.7, 0.0, 0.0, 1.0, 1.10496, -11.74478, 110.0, 2.0, 1.12, 0.95],
    [875.0, 1.0, 2.0, 0.5, 0.0, 0.0, 1.0, 1.1064, -15.24064, 110.0, 2.0, 1.12, 0.95],
    [876.0, 2.0, 17.2, 9.2, 0.0, 0.0, 1.0, 1.10623, -15.23509, 110.0, 2.0, 1.12, 0.95],
    [877.0, 1.0, 4.9, 0.7, 0.0, 0.0, 1.0, 1.10633, -15.29812, 110.0, 2.0, 1.12, 0.95],
    [878.0, 1.0, 14.2, 1.2, 0.0, 0.0, 1.0, 1.10439, -15.60716, 110.0, 2.0, 1.12, 0.95],
    [879.0, 1.0, 9.7, 1.0, 0.0, 0.0, 1.0, 1.08885, -14.92301, 110.0, 2.0, 1.12, 0.95],
    [880.0, 1.0, 10.9, 1.6, 0.0, 0.0, 1.0, 1.04315, -25.31687, 110.0, 2.0, 1.12, 0.95],
    [881.0, 1.0, 4.1, 1.0, 0.0, 0.0, 1.0, 1.0838, -13.94087, 110.0, 2.0, 1.12, 0.95],
    [882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1065, -15.38105, 110.0, 2.0, 1.12, 0.95],
    [883.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10638, -15.41206, 110.0, 2.0, 1.12, 0.95],
    [884.0, 1.0, 4.0, 0.6, 0.0, 0.0, 1.0, 1.06788, -20.12009, 110.0, 2.0, 1.12, 0.95],
    [885.0, 1.0, 17.5, 1.9, 0.0, 0.0, 1.0, 1.1034, -15.73574, 110.0, 2.0, 1.12, 0.95],
    [886.0, 1.0, 19.6, 2.2, 0.0, 0.0, 1.0, 1.10651, -15.05305, 110.0, 2.0, 1.12, 0.95],
    [887.0, 1.0, 23.8, 3.0, 0.0, 0.0, 1.0, 1.10332, -15.74096, 110.0, 2.0, 1.12, 0.95],
    [888.0, 1.0, 4.6, 0.3, 0.0, 0.0, 1.0, 1.10693, -15.24581, 110.0, 2.0, 1.12, 0.95],
    [889.0, 1.0, 0.7, 0.1, 0.0, 0.0, 1.0, 1.10699, -15.23829, 110.0, 2.0, 1.12, 0.95],
    [890.0, 2.0, 21.9, 2.2, 0.0, 0.0, 1.0, 1.10622, -15.08093, 110.0, 2.0, 1.12, 0.95],
    [891.0, 1.0, 9.2, 0.6, 0.0, 0.0, 1.0, 1.10787, -14.95944, 110.0, 2.0, 1.12, 0.95],
    [892.0, 1.0, 13.0, 2.4, 0.0, 0.0, 1.0, 1.10651, -15.24616, 110.0, 2.0, 1.12, 0.95],
    [893.0, 2.0, 3.2, 0.0, 0.0, 0.0, 1.0, 1.10378, -11.69615, 110.0, 2.0, 1.12, 0.95],
    [894.0, 1.0, 2.2, 1.0, 0.0, 0.0, 1.0, 1.104, -11.6763, 110.0, 2.0, 1.12, 0.95],
    [895.0, 1.0, 3.5, 0.0, 0.0, 0.0, 1.0, 1.08009, -18.36724, 110.0, 2.0, 1.12, 0.95],
    [896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08434, -13.34005, 110.0, 2.0, 1.12, 0.95],
    [897.0, 1.0, 15.1, 2.0, 0.0, 0.0, 1.0, 1.0657, -7.94429, 110.0, 2.0, 1.12, 0.95],
    [898.0, 1.0, 13.9, 1.0, 0.0, 0.0, 1.0, 1.04738, -23.34194, 110.0, 2.0, 1.12, 0.95],
    [899.0, 1.0, 2.7, 0.0, 0.0, 0.0, 1.0, 1.07205, -16.45812, 110.0, 2.0, 1.12, 0.95],
    [900.0, 1.0, 9.7, 1.5, 0.0, 0.0, 1.0, 1.07919, -15.36246, 110.0, 2.0, 1.12, 0.95],
    [901.0, 1.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.08877, -18.85597, 110.0, 2.0, 1.12, 0.95],
    [902.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10803, -14.51558, 110.0, 2.0, 1.12, 0.95],
    [903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10813, -14.50869, 110.0, 2.0, 1.12, 0.95],
    [904.0, 1.0, 22.6, 16.4, 0.0, 0.0, 1.0, 1.10255, -11.09043, 110.0, 2.0, 1.12, 0.95],
    [905.0, 1.0, 23.7, 6.0, 0.0, 0.0, 1.0, 1.08434, -13.34005, 110.0, 2.0, 1.12, 0.95],
    [906.0, 1.0, 6.9, 3.9, 0.0, 0.0, 1.0, 1.08436, -13.34133, 110.0, 2.0, 1.12, 0.95],
    [907.0, 1.0, 6.8, 0.2, 0.0, 0.0, 1.0, 1.10646, -10.81045, 110.0, 2.0, 1.12, 0.95],
    [908.0, 2.0, 12.1, 3.0, 0.0, 0.0, 1.0, 1.1056, -10.8482, 110.0, 2.0, 1.12, 0.95],
    [909.0, 1.0, 9.7, 1.0, 0.0, 0.0, 1.0, 1.09319, -12.28994, 110.0, 2.0, 1.12, 0.95],
    [910.0, 1.0, 18.3, 0.1, 0.0, 0.0, 1.0, 1.07642, -16.47725, 110.0, 2.0, 1.12, 0.95],
    [911.0, 1.0, 4.5, 0.6, 0.0, 0.0, 1.0, 1.08195, -16.97891, 110.0, 2.0, 1.12, 0.95],
    [912.0, 1.0, 10.5, 1.7, 0.0, 0.0, 1.0, 1.10078, -11.74641, 110.0, 2.0, 1.12, 0.95],
    [913.0, 2.0, 21.0, 1.5, 0.0, 0.0, 1.0, 1.06476, -14.2206, 110.0, 2.0, 1.12, 0.95],
    [914.0, 1.0, 11.6, 2.8, 0.0, 0.0, 1.0, 1.10779, -12.32686, 110.0, 2.0, 1.12, 0.95],
    [915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09544, -12.17007, 110.0, 2.0, 1.12, 0.95],
    [916.0, 1.0, 3.2, 0.0, 0.0, 0.0, 1.0, 1.09599, -16.64183, 110.0, 2.0, 1.12, 0.95],
    [917.0, 1.0, 6.5, 1.0, 0.0, 0.0, 1.0, 1.08491, -14.76066, 110.0, 2.0, 1.12, 0.95],
    [918.0, 2.0, 11.1, 1.0, 0.0, 0.0, 1.0, 1.0887, -16.61409, 110.0, 2.0, 1.12, 0.95],
    [919.0, 1.0, 0.1, 0.0, 0.0, 0.0, 1.0, 1.1062, -11.96786, 110.0, 2.0, 1.12, 0.95],
    [920.0, 1.0, 3.2, 0.5, 0.0, 0.0, 1.0, 1.08106, -13.68379, 110.0, 2.0, 1.12, 0.95],
    [921.0, 1.0, 8.3, 1.0, 0.0, 0.0, 1.0, 1.09658, -13.16556, 110.0, 2.0, 1.12, 0.95],
    [922.0, 1.0, 43.0, 10.0, 0.0, 0.0, 1.0, 1.09331, -13.67158, 110.0, 2.0, 1.12, 0.95],
    [923.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0934, -13.63465, 110.0, 2.0, 1.12, 0.95],
    [924.0, 1.0, 5.4, 0.0, 0.0, 0.0, 1.0, 1.09306, -13.72077, 110.0, 2.0, 1.12, 0.95],
    [925.0, 1.0, 1.6, 0.3, 0.0, 0.0, 1.0, 1.10736, -11.34473, 110.0, 2.0, 1.12, 0.95],
    [926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09819, -10.91278, 110.0, 2.0, 1.12, 0.95],
    [927.0, 1.0, 43.0, 30.1, 0.0, 0.0, 1.0, 1.09818, -10.91255, 110.0, 2.0, 1.12, 0.95],
    [928.0, 1.0, 5.4, 0.0, 0.0, 0.0, 1.0, 1.0931, -13.71203, 110.0, 2.0, 1.12, 0.95],
    [929.0, 2.0, 16.1, 2.5, 0.0, 0.0, 1.0, 1.08981, -14.09036, 110.0, 2.0, 1.12, 0.95],
    [930.0, 1.0, 20.7, 1.4, 0.0, 0.0, 1.0, 1.09101, -14.00656, 110.0, 2.0, 1.12, 0.95],
    [931.0, 1.0, 10.2, 0.3, 0.0, 0.0, 1.0, 1.08873, -14.20607, 110.0, 2.0, 1.12, 0.95],
    [932.0, 1.0, 11.3, 0.8, 0.0, 0.0, 1.0, 1.07618, -19.44565, 110.0, 2.0, 1.12, 0.95],
    [933.0, 1.0, 4.3, 0.5, 0.0, 0.0, 1.0, 1.08209, -14.74869, 110.0, 2.0, 1.12, 0.95],
    [934.0, 2.0, 13.1, 30.1, 0.0, 0.0, 1.0, 1.11929, -9.90687, 110.0, 2.0, 1.12, 0.95],
    [935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11918, -9.91876, 110.0, 2.0, 1.12, 0.95],
    [936.0, 2.0, 0.1, 1.0, 0.0, 0.0, 1.0, 1.09004, -14.30742, 110.0, 2.0, 1.12, 0.95],
    [937.0, 1.0, 5.4, 0.5, 0.0, 0.0, 1.0, 1.08545, -11.36479, 110.0, 2.0, 1.12, 0.95],
    [938.0, 1.0, 6.5, 1.0, 0.0, 0.0, 1.0, 1.0928, -15.25475, 110.0, 2.0, 1.12, 0.95],
    [939.0, 2.0, 5.4, 0.5, 0.0, 0.0, 1.0, 1.09035, -15.23271, 110.0, 2.0, 1.12, 0.95],
    [940.0, 1.0, 10.1, 0.0, 0.0, 0.0, 1.0, 1.07811, -17.09548, 110.0, 2.0, 1.12, 0.95],
    [941.0, 1.0, 13.8, 0.4, 0.0, 0.0, 1.0, 1.07791, -17.16056, 110.0, 2.0, 1.12, 0.95],
    [942.0, 1.0, 3.7, 0.6, 0.0, 0.0, 1.0, 1.08918, -16.60236, 110.0, 2.0, 1.12, 0.95],
    [943.0, 1.0, 6.9, 0.7, 0.0, 0.0, 1.0, 1.08964, -16.56724, 110.0, 2.0, 1.12, 0.95],
    [944.0, 1.0, 3.1, 0.0, 0.0, 0.0, 1.0, 1.09822, -15.48177, 110.0, 2.0, 1.12, 0.95],
    [945.0, 1.0, 6.7, 2.0, 0.0, 0.0, 1.0, 1.06962, -16.63682, 110.0, 2.0, 1.12, 0.95],
    [946.0, 1.0, 19.6, 2.5, 0.0, 0.0, 1.0, 1.07657, -15.20667, 110.0, 2.0, 1.12, 0.95],
    [947.0, 1.0, 8.6, 1.0, 0.0, 0.0, 1.0, 1.08167, -14.20201, 110.0, 2.0, 1.12, 0.95],
    [948.0, 1.0, 2.7, 0.3, 0.0, 0.0, 1.0, 1.10494, -11.59828, 110.0, 2.0, 1.12, 0.95],
    [949.0, 1.0, 9.4, 1.8, 0.0, 0.0, 1.0, 1.06953, -16.652, 110.0, 2.0, 1.12, 0.95],
    [950.0, 1.0, 17.2, 1.8, 0.0, 0.0, 1.0, 1.07219, -16.43997, 110.0, 2.0, 1.12, 0.95],
    [951.0, 1.0, 4.9, 0.0, 0.0, 0.0, 1.0, 1.07223, -16.43714, 110.0, 2.0, 1.12, 0.95],
    [952.0, 1.0, 12.5, 0.6, 0.0, 0.0, 1.0, 1.06982, -16.61785, 110.0, 2.0, 1.12, 0.95],
    [953.0, 1.0, 23.7, 3.0, 0.0, 0.0, 1.0, 1.08677, -14.99196, 110.0, 2.0, 1.12, 0.95],
    [954.0, 1.0, 16.1, 3.0, 0.0, 0.0, 1.0, 1.09544, -12.17007, 110.0, 2.0, 1.12, 0.95],
    [955.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09547, -12.15664, 110.0, 2.0, 1.12, 0.95],
    [956.0, 1.0, 16.2, 1.4, 0.0, 0.0, 1.0, 1.07059, -20.53308, 110.0, 2.0, 1.12, 0.95],
    [957.0, 1.0, 16.1, 1.0, 0.0, 0.0, 1.0, 1.08623, -15.10688, 110.0, 2.0, 1.12, 0.95],
    [958.0, 1.0, 2.7, 0.5, 0.0, 0.0, 1.0, 1.07596, -13.71658, 110.0, 2.0, 1.12, 0.95],
    [959.0, 2.0, 6.0, 16.1, 0.0, 0.0, 1.0, 1.10245, -10.77594, 110.0, 2.0, 1.12, 0.95],
    [960.0, 1.0, 13.0, 2.5, 0.0, 0.0, 1.0, 1.09437, -16.62962, 110.0, 2.0, 1.12, 0.95],
    [961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09435, -16.62598, 110.0, 2.0, 1.12, 0.95],
    [962.0, 1.0, 18.3, 3.0, 0.0, 0.0, 1.0, 1.07941, -15.9975, 110.0, 2.0, 1.12, 0.95],
    [963.0, 1.0, 3.8, 0.9, 0.0, 0.0, 1.0, 1.06475, -14.22175, 110.0, 2.0, 1.12, 0.95],
    [964.0, 1.0, 20.0, 2.0, 0.0, 0.0, 1.0, 1.09666, -12.21321, 110.0, 2.0, 1.12, 0.95],
    [965.0, 2.0, 10.3, 1.5, 0.0, 0.0, 1.0, 1.07379, -13.45928, 110.0, 2.0, 1.12, 0.95],
    [966.0, 1.0, 4.3, 1.5, 0.0, 0.0, 1.0, 1.09427, -14.3158, 110.0, 2.0, 1.12, 0.95],
    [967.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09432, -14.32161, 110.0, 2.0, 1.12, 0.95],
    [968.0, 1.0, 17.2, 2.0, 0.0, 0.0, 1.0, 1.08793, -14.96789, 110.0, 2.0, 1.12, 0.95],
    [969.0, 1.0, 16.1, 2.0, 0.0, 0.0, 1.0, 1.08925, -14.8016, 110.0, 2.0, 1.12, 0.95],
    [970.0, 1.0, 18.3, 1.5, 0.0, 0.0, 1.0, 1.0798, -15.93839, 110.0, 2.0, 1.12, 0.95],
    [971.0, 1.0, 8.3, 2.0, 0.0, 0.0, 1.0, 1.10216, -12.89979, 110.0, 2.0, 1.12, 0.95],
    [972.0, 1.0, 14.6, 1.0, 0.0, 0.0, 1.0, 1.08099, -16.77906, 110.0, 2.0, 1.12, 0.95],
    [973.0, 1.0, 11.1, 2.9, 0.0, 0.0, 1.0, 1.09357, -12.46827, 110.0, 2.0, 1.12, 0.95],
    [974.0, 1.0, 12.6, 2.0, 0.0, 0.0, 1.0, 1.09642, -12.38, 110.0, 2.0, 1.12, 0.95],
    [975.0, 1.0, 7.9, 0.0, 0.0, 0.0, 1.0, 1.09358, -12.74979, 110.0, 2.0, 1.12, 0.95],
    [976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1019, -11.15085, 110.0, 2.0, 1.12, 0.95],
    [977.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10189, -11.15952, 110.0, 2.0, 1.12, 0.95],
    [978.0, 1.0, 2.7, 1.0, 0.0, 0.0, 1.0, 1.08798, -14.88076, 110.0, 2.0, 1.12, 0.95],
    [979.0, 1.0, 22.4, 5.0, 0.0, 0.0, 1.0, 1.10171, -10.86194, 110.0, 2.0, 1.12, 0.95],
    [980.0, 2.0, 6.5, 0.6, 0.0, 0.0, 1.0, 1.09713, -12.62408, 110.0, 2.0, 1.12, 0.95],
    [981.0, 1.0, 7.9, 0.3, 0.0, 0.0, 1.0, 1.09998, -13.10878, 110.0, 2.0, 1.12, 0.95],
    [982.0, 2.0, 3.4, 1.0, 0.0, 0.0, 1.0, 1.11083, -11.46397, 110.0, 2.0, 1.12, 0.95],
    [983.0, 1.0, 1.1, 0.5, 0.0, 0.0, 1.0, 1.08866, -12.00475, 110.0, 2.0, 1.12, 0.95],
    [984.0, 2.0, 8.6, 1.5, 0.0, 0.0, 1.0, 1.10468, -15.54538, 110.0, 2.0, 1.12, 0.95],
    [985.0, 1.0, 8.6, 1.0, 0.0, 0.0, 1.0, 1.08473, -14.6931, 110.0, 2.0, 1.12, 0.95],
    [986.0, 1.0, 20.7, 1.1, 0.0, 0.0, 1.0, 1.1045, -15.56237, 110.0, 2.0, 1.12, 0.95],
    [987.0, 1.0, 8.6, 1.5, 0.0, 0.0, 1.0, 1.08583, -10.55934, 110.0, 2.0, 1.12, 0.95],
    [988.0, 1.0, 11.5, 1.4, 0.0, 0.0, 1.0, 1.07751, -13.40043, 110.0, 2.0, 1.12, 0.95],
    [989.0, 2.0, 3.7, 1.2, 0.0, 0.0, 1.0, 1.09354, -13.11466, 110.0, 2.0, 1.12, 0.95],
    [990.0, 1.0, 11.8, 1.4, 0.0, 0.0, 1.0, 1.0921, -13.29235, 110.0, 2.0, 1.12, 0.95],
    [991.0, 1.0, 5.9, 0.0, 0.0, 0.0, 1.0, 1.09363, -14.07446, 110.0, 2.0, 1.12, 0.95],
    [992.0, 1.0, 9.6, 3.4, 0.0, 0.0, 1.0, 1.10098, -11.57647, 110.0, 2.0, 1.12, 0.95],
    [993.0, 2.0, 0.0, 1.0, 0.0, 0.0, 1.0, 1.10203, -12.62944, 110.0, 2.0, 1.12, 0.95],
    [994.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.102, -12.6347, 110.0, 2.0, 1.12, 0.95],
    [995.0, 1.0, 4.3, 0.5, 0.0, 0.0, 1.0, 1.08154, -14.71797, 110.0, 2.0, 1.12, 0.95],
    [996.0, 1.0, 6.5, 1.0, 0.0, 0.0, 1.0, 1.07302, -14.66599, 110.0, 2.0, 1.12, 0.95],
    [997.0, 1.0, 5.4, 0.5, 0.0, 0.0, 1.0, 1.08262, -14.75155, 110.0, 2.0, 1.12, 0.95],
    [998.0, 1.0, 18.7, 3.4, 0.0, 0.0, 1.0, 1.09289, -12.62528, 110.0, 2.0, 1.12, 0.95],
    [999.0, 1.0, 7.6, -0.4, 0.0, 0.0, 1.0, 1.11189, -10.46233, 110.0, 2.0, 1.12, 0.95],
    [1000.0, 1.0, 32.3, 6.0, 0.0, 0.0, 1.0, 1.08676, -14.53874, 110.0, 2.0, 1.12, 0.95],
    [1001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0868, -14.5287, 110.0, 2.0, 1.12, 0.95],
    [1002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08676, -14.53874, 110.0, 2.0, 1.12, 0.95],
    [1003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09659, -16.56298, 110.0, 2.0, 1.12, 0.95],
    [1004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08676, -14.53874, 110.0, 2.0, 1.12, 0.95],
    [1005.0, 1.0, 7.9, 1.4, 0.0, 0.0, 1.0, 1.09293, -13.18624, 110.0, 2.0, 1.12, 0.95],
    [1006.0, 1.0, 3.2, 0.5, 0.0, 0.0, 1.0, 1.09714, -11.28206, 110.0, 2.0, 1.12, 0.95],
    [1007.0, 1.0, 16.1, 2.0, 0.0, 0.0, 1.0, 1.08796, -14.47186, 110.0, 2.0, 1.12, 0.95],
    [1008.0, 2.0, 15.3, 28.6, 0.0, 0.0, 1.0, 1.11134, -11.95404, 110.0, 2.0, 1.12, 0.95],
    [1009.0, 2.0, 33.0, 28.6, 0.0, 0.0, 1.0, 1.09769, -13.83044, 110.0, 2.0, 1.12, 0.95],
    [1010.0, 1.0, 13.6, 2.5, 0.0, 0.0, 1.0, 1.08392, -13.53958, 110.0, 2.0, 1.12, 0.95],
    [1011.0, 1.0, 3.8, 0.0, 0.0, 0.0, 1.0, 1.08236, -14.46236, 110.0, 2.0, 1.12, 0.95],
    [1012.0, 1.0, 18.9, 2.5, 0.0, 0.0, 1.0, 1.10785, -12.14913, 110.0, 2.0, 1.12, 0.95],
    [1013.0, 1.0, 7.5, 1.4, 0.0, 0.0, 1.0, 1.10429, -12.64414, 110.0, 2.0, 1.12, 0.95],
    [1014.0, 1.0, 9.8, 1.7, 0.0, 0.0, 1.0, 1.10212, -14.59366, 110.0, 2.0, 1.12, 0.95],
    [1015.0, 1.0, 6.9, 1.3, 0.0, 0.0, 1.0, 1.09279, -14.37488, 110.0, 2.0, 1.12, 0.95],
    [1016.0, 1.0, 16.1, -0.8, 0.0, 0.0, 1.0, 1.09583, -12.88493, 110.0, 2.0, 1.12, 0.95],
    [1017.0, 1.0, 12.8, 0.9, 0.0, 0.0, 1.0, 1.08408, -16.36984, 110.0, 2.0, 1.12, 0.95],
    [1018.0, 1.0, 6.8, 0.8, 0.0, 0.0, 1.0, 1.08723, -16.09131, 110.0, 2.0, 1.12, 0.95],
    [1019.0, 1.0, 4.2, 0.8, 0.0, 0.0, 1.0, 1.08968, -13.77235, 110.0, 2.0, 1.12, 0.95],
    [1020.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09544, -12.17007, 110.0, 2.0, 1.12, 0.95],
    [1021.0, 2.0, 8.4, 1.5, 0.0, 0.0, 1.0, 1.0998, -15.29616, 110.0, 2.0, 1.12, 0.95],
    [1022.0, 1.0, 1.9, 0.6, 0.0, 0.0, 1.0, 1.08354, -16.45219, 110.0, 2.0, 1.12, 0.95],
    [1023.0, 1.0, 7.0, 0.7, 0.0, 0.0, 1.0, 1.09849, -12.84174, 110.0, 2.0, 1.12, 0.95],
    [1024.0, 1.0, 14.0, 4.0, 0.0, 0.0, 1.0, 1.08959, -17.7339, 110.0, 2.0, 1.12, 0.95],
    [1025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09427, -14.3158, 110.0, 2.0, 1.12, 0.95],
    [1026.0, 1.0, 6.2, 0.9, 0.0, 0.0, 1.0, 1.06298, -21.25044, 110.0, 2.0, 1.12, 0.95],
    [1027.0, 1.0, 11.7, 1.9, 0.0, 0.0, 1.0, 1.0466, -23.96625, 110.0, 2.0, 1.12, 0.95],
    [1028.0, 1.0, 7.5, 0.5, 0.0, 0.0, 1.0, 1.09212, -12.07656, 110.0, 2.0, 1.12, 0.95],
    [1029.0, 1.0, 5.4, 0.0, 0.0, 0.0, 1.0, 1.0711, -19.38866, 110.0, 2.0, 1.12, 0.95],
    [1030.0, 1.0, 5.4, 1.0, 0.0, 0.0, 1.0, 1.0871, -13.87869, 110.0, 2.0, 1.12, 0.95],
    [1031.0, 1.0, 11.3, 0.5, 0.0, 0.0, 1.0, 1.08745, -9.54005, 110.0, 2.0, 1.12, 0.95],
    [1032.0, 1.0, 15.8, 2.1, 0.0, 0.0, 1.0, 1.10719, -15.01103, 110.0, 2.0, 1.12, 0.95],
    [1033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08334, -14.71438, 110.0, 2.0, 1.12, 0.95],
    [1034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09125, -16.97725, 110.0, 2.0, 1.12, 0.95],
    [1035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0912, -16.98033, 110.0, 2.0, 1.12, 0.95],
    [1036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0954, -13.96478, 110.0, 2.0, 1.12, 0.95],
    [1037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10018, -14.96826, 110.0, 2.0, 1.12, 0.95],
    [1038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08121, -10.76301, 110.0, 2.0, 1.12, 0.95],
    [1039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10443, -12.62981, 110.0, 2.0, 1.12, 0.95],
    [1040.0, 1.0, 6.6, 2.3, 0.0, 0.0, 1.0, 1.1012, -10.97464, 110.0, 2.0, 1.12, 0.95],
    [1041.0, 1.0, 13.0, 1.1, 0.0, 0.0, 1.0, 1.10574, -14.58494, 110.0, 2.0, 1.12, 0.95],
    [1042.0, 1.0, 5.9, 0.0, 0.0, 0.0, 1.0, 1.10573, -14.57159, 110.0, 2.0, 1.12, 0.95],
    [1043.0, 1.0, 1.6, 0.3, 0.0, 0.0, 1.0, 1.09439, -13.09076, 110.0, 2.0, 1.12, 0.95],
    [1044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08676, -14.53874, 110.0, 2.0, 1.12, 0.95],
    [1045.0, 1.0, 6.0, 1.2, 0.0, 0.0, 1.0, 1.1027, -14.72717, 110.0, 2.0, 1.12, 0.95],
    [1046.0, 1.0, 4.4, 0.6, 0.0, 0.0, 1.0, 1.09319, -15.19978, 110.0, 2.0, 1.12, 0.95],
    [1047.0, 1.0, 10.7, 0.0, 0.0, 0.0, 1.0, 1.10623, -14.65504, 110.0, 2.0, 1.12, 0.95],
    [1048.0, 1.0, 10.5, 0.7, 0.0, 0.0, 1.0, 1.10562, -14.63695, 110.0, 2.0, 1.12, 0.95],
    [1049.0, 2.0, 2.2, 1.0, 0.0, 0.0, 1.0, 1.0812, -14.6633, 110.0, 2.0, 1.12, 0.95],
    [1050.0, 1.0, 7.8, 1.5, 0.0, 0.0, 1.0, 1.0848, -15.6113, 110.0, 2.0, 1.12, 0.95],
    [1051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -1.42909, 110.0, 3.0, 1.12, 0.95],
    [1052.0, 1.0, 0.6, -0.6, 0.0, 0.0, 1.0, 1.10315, -2.4018, 110.0, 3.0, 1.12, 0.95],
    [1053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08426, -10.61383, 110.0, 3.0, 1.12, 0.95],
    [1054.0, 1.0, 2.3, 0.6, 0.0, 0.0, 1.0, 1.08925, -11.30014, 110.0, 3.0, 1.12, 0.95],
    [1055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08426, -10.61382, 110.0, 3.0, 1.12, 0.95],
    [1056.0, 2.0, 65.3, 42.4, 0.0, 0.0, 1.0, 1.08399, -10.57859, 110.0, 3.0, 1.12, 0.95],
    [1057.0, 1.0, 10.9, 4.1, 0.0, 0.0, 1.0, 1.09275, -8.64783, 110.0, 3.0, 1.12, 0.95],
    [1058.0, 1.0, 5.2, 1.8, 0.0, 0.0, 1.0, 1.09265, -8.64702, 110.0, 3.0, 1.12, 0.95],
    [1059.0, 1.0, 3.4, 0.2, 0.0, 0.0, 1.0, 1.10914, -5.26288, 110.0, 3.0, 1.12, 0.95],
    [1060.0, 1.0, 5.4, 1.9, 0.0, 0.0, 1.0, 1.09733, -6.9317, 110.0, 3.0, 1.12, 0.95],
    [1061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09739, -6.91516, 110.0, 3.0, 1.12, 0.95],
    [1062.0, 1.0, 8.7, 3.0, 0.0, 0.0, 1.0, 1.09151, -7.86438, 110.0, 3.0, 1.12, 0.95],
    [1063.0, 1.0, 10.5, 2.3, 0.0, 0.0, 1.0, 1.0915, -7.86156, 110.0, 3.0, 1.12, 0.95],
    [1064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09151, -7.85464, 110.0, 3.0, 1.12, 0.95],
    [1065.0, 1.0, 15.0, 2.7, 0.0, 0.0, 1.0, 1.09899, -7.56162, 110.0, 3.0, 1.12, 0.95],
    [1066.0, 1.0, 9.4, 3.0, 0.0, 0.0, 1.0, 1.09887, -7.57394, 110.0, 3.0, 1.12, 0.95],
    [1067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10609, -3.59474, 110.0, 3.0, 1.12, 0.95],
    [1068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10601, -3.58742, 110.0, 3.0, 1.12, 0.95],
    [1069.0, 1.0, 8.2, 0.9, 0.0, 0.0, 1.0, 1.08861, -5.3608, 110.0, 3.0, 1.12, 0.95],
    [1070.0, 1.0, 6.1, 2.9, 0.0, 0.0, 1.0, 1.08855, -5.34116, 110.0, 3.0, 1.12, 0.95],
    [1071.0, 1.0, 8.6, 3.9, 0.0, 0.0, 1.0, 1.0979, -7.44986, 110.0, 3.0, 1.12, 0.95],
    [1072.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09798, -7.44986, 110.0, 3.0, 1.12, 0.95],
    [1073.0, 1.0, 24.9, 4.8, 0.0, 0.0, 1.0, 1.07003, -8.43908, 110.0, 3.0, 1.12, 0.95],
    [1074.0, 1.0, 26.4, 4.8, 0.0, 0.0, 1.0, 1.07002, -8.44023, 110.0, 3.0, 1.12, 0.95],
    [1075.0, 1.0, 17.6, 7.1, 0.0, 0.0, 1.0, 1.0925, -5.43531, 110.0, 3.0, 1.12, 0.95],
    [1076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09683, -3.81775, 110.0, 3.0, 1.12, 0.95],
    [1077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09259, -5.42991, 110.0, 3.0, 1.12, 0.95],
    [1078.0, 1.0, 11.6, 4.4, 0.0, 0.0, 1.0, 1.09179, -7.57836, 110.0, 3.0, 1.12, 0.95],
    [1079.0, 1.0, 8.2, 3.0, 0.0, 0.0, 1.0, 1.09168, -7.57959, 110.0, 3.0, 1.12, 0.95],
    [1080.0, 1.0, 11.2, 3.0, 0.0, 0.0, 1.0, 1.07726, -7.69832, 110.0, 3.0, 1.12, 0.95],
    [1081.0, 1.0, 8.6, 2.2, 0.0, 0.0, 1.0, 1.07723, -7.69606, 110.0, 3.0, 1.12, 0.95],
    [1082.0, 1.0, 3.6, 1.6, 0.0, 0.0, 1.0, 1.04915, -12.21999, 110.0, 3.0, 1.12, 0.95],
    [1083.0, 1.0, 2.3, 1.3, 0.0, 0.0, 1.0, 1.08735, -11.41451, 110.0, 3.0, 1.12, 0.95],
    [1084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04918, -12.21902, 110.0, 3.0, 1.12, 0.95],
    [1085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10419, -4.82864, 110.0, 3.0, 1.12, 0.95],
    [1086.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10397, -4.83868, 110.0, 3.0, 1.12, 0.95],
    [1087.0, 2.0, 7.4, 4.8, 0.0, 0.0, 1.0, 1.10464, -2.22851, 110.0, 3.0, 1.12, 0.95],
    [1088.0, 1.0, 9.8, 5.9, 0.0, 0.0, 1.0, 1.10453, -2.24594, 110.0, 3.0, 1.12, 0.95],
    [1089.0, 1.0, 11.2, 6.3, 0.0, 0.0, 1.0, 1.0443, -9.98458, 110.0, 3.0, 1.12, 0.95],
    [1090.0, 1.0, 5.6, 1.7, 0.0, 0.0, 1.0, 1.06257, -7.62077, 110.0, 3.0, 1.12, 0.95],
    [1091.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06382, -7.56035, 110.0, 3.0, 1.12, 0.95],
    [1092.0, 1.0, 13.7, 1.9, 0.0, 0.0, 1.0, 1.06978, -12.75641, 110.0, 3.0, 1.12, 0.95],
    [1093.0, 1.0, 7.5, 2.3, 0.0, 0.0, 1.0, 1.06962, -12.76831, 110.0, 3.0, 1.12, 0.95],
    [1094.0, 1.0, 12.6, 7.1, 0.0, 0.0, 1.0, 1.10213, -5.98756, 110.0, 3.0, 1.12, 0.95],
    [1095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09893, -6.61777, 110.0, 3.0, 1.12, 0.95],
    [1096.0, 1.0, 4.2, 1.6, 0.0, 0.0, 1.0, 1.09502, -7.50345, 110.0, 3.0, 1.12, 0.95],
    [1097.0, 1.0, 1.1, 0.4, 0.0, 0.0, 1.0, 1.09524, -7.44153, 110.0, 3.0, 1.12, 0.95],
    [1098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09509, -7.50045, 110.0, 3.0, 1.12, 0.95],
    [1099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09526, -7.44073, 110.0, 3.0, 1.12, 0.95],
    [1100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11781, -2.0519, 110.0, 3.0, 1.12, 0.95],
    [1101.0, 1.0, 1.5, 0.3, 0.0, 0.0, 1.0, 1.11785, -2.03243, 110.0, 3.0, 1.12, 0.95],
    [1102.0, 1.0, 4.5, 1.3, 0.0, 0.0, 1.0, 1.06334, -11.16039, 110.0, 3.0, 1.12, 0.95],
    [1103.0, 1.0, 4.5, 0.7, 0.0, 0.0, 1.0, 1.06334, -11.16225, 110.0, 3.0, 1.12, 0.95],
    [1104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06467, -11.03992, 110.0, 3.0, 1.12, 0.95],
    [1105.0, 1.0, 14.0, 4.2, 0.0, 0.0, 1.0, 1.09535, -7.19791, 110.0, 3.0, 1.12, 0.95],
    [1106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09536, -7.2049, 110.0, 3.0, 1.12, 0.95],
    [1107.0, 1.0, 7.3, 1.1, 0.0, 0.0, 1.0, 1.07991, -8.58397, 110.0, 3.0, 1.12, 0.95],
    [1108.0, 1.0, 1.5, 0.1, 0.0, 0.0, 1.0, 1.07992, -8.58104, 110.0, 3.0, 1.12, 0.95],
    [1109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09751, -7.13619, 110.0, 3.0, 1.12, 0.95],
    [1110.0, 1.0, 11.7, 3.3, 0.0, 0.0, 1.0, 1.09648, -4.58662, 110.0, 3.0, 1.12, 0.95],
    [1111.0, 2.0, 12.4, 7.5, 0.0, 0.0, 1.0, 1.11109, -4.7545, 110.0, 3.0, 1.12, 0.95],
    [1112.0, 2.0, 2.0, 4.0, 0.0, 0.0, 1.0, 1.11258, -4.36141, 110.0, 3.0, 1.12, 0.95],
    [1113.0, 1.0, 4.9, 0.5, 0.0, 0.0, 1.0, 1.09768, -7.82206, 110.0, 3.0, 1.12, 0.95],
    [1114.0, 1.0, 5.7, 2.3, 0.0, 0.0, 1.0, 1.0976, -7.82556, 110.0, 3.0, 1.12, 0.95],
    [1115.0, 1.0, 10.7, 3.2, 0.0, 0.0, 1.0, 1.06711, -12.87252, 110.0, 3.0, 1.12, 0.95],
    [1116.0, 1.0, 9.6, 3.0, 0.0, 0.0, 1.0, 1.067, -12.8771, 110.0, 3.0, 1.12, 0.95],
    [1117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05337, -8.88738, 110.0, 3.0, 1.12, 0.95],
    [1118.0, 1.0, 22.5, 1.0, 0.0, 0.0, 1.0, 1.05338, -8.88408, 110.0, 3.0, 1.12, 0.95],
    [1119.0, 1.0, 12.5, 4.3, 0.0, 0.0, 1.0, 1.11748, -1.95613, 110.0, 3.0, 1.12, 0.95],
    [1120.0, 1.0, 7.4, 2.7, 0.0, 0.0, 1.0, 1.1055, -2.43468, 110.0, 3.0, 1.12, 0.95],
    [1121.0, 1.0, 0.4, 0.1, 0.0, 0.0, 1.0, 1.10213, -5.99385, 110.0, 3.0, 1.12, 0.95],
    [1122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09899, -6.61887, 110.0, 3.0, 1.12, 0.95],
    [1123.0, 1.0, 12.3, 2.9, 0.0, 0.0, 1.0, 1.08106, -5.36575, 110.0, 3.0, 1.12, 0.95],
    [1124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09038, -3.88611, 110.0, 3.0, 1.12, 0.95],
    [1125.0, 1.0, 15.2, 6.9, 0.0, 0.0, 1.0, 1.09019, -3.89244, 110.0, 3.0, 1.12, 0.95],
    [1126.0, 1.0, 15.8, 6.9, 0.0, 0.0, 1.0, 1.08101, -5.36545, 110.0, 3.0, 1.12, 0.95],
    [1127.0, 1.0, 7.8, 1.7, 0.0, 0.0, 1.0, 1.06502, -8.50457, 110.0, 3.0, 1.12, 0.95],
    [1128.0, 1.0, 12.2, 2.9, 0.0, 0.0, 1.0, 1.06489, -8.51947, 110.0, 3.0, 1.12, 0.95],
    [1129.0, 1.0, 5.9, 2.8, 0.0, 0.0, 1.0, 1.09757, -7.43139, 110.0, 3.0, 1.12, 0.95],
    [1130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09762, -7.43156, 110.0, 3.0, 1.12, 0.95],
    [1131.0, 1.0, 21.9, 12.4, 0.0, 0.0, 1.0, 1.08583, -4.85393, 110.0, 3.0, 1.12, 0.95],
    [1132.0, 1.0, 3.5, 2.9, 0.0, 0.0, 1.0, 1.09157, -4.0818, 110.0, 3.0, 1.12, 0.95],
    [1133.0, 1.0, 6.1, 2.3, 0.0, 0.0, 1.0, 1.10345, -5.27547, 110.0, 3.0, 1.12, 0.95],
    [1134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10391, -5.21292, 110.0, 3.0, 1.12, 0.95],
    [1135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10353, -5.27096, 110.0, 3.0, 1.12, 0.95],
    [1136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1039, -5.21291, 110.0, 3.0, 1.12, 0.95],
    [1137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0899, -5.28435, 110.0, 3.0, 1.12, 0.95],
    [1138.0, 1.0, 4.6, 0.7, 0.0, 0.0, 1.0, 1.08983, -5.30022, 110.0, 3.0, 1.12, 0.95],
    [1139.0, 1.0, 13.0, 4.8, 0.0, 0.0, 1.0, 1.08612, -7.86593, 110.0, 3.0, 1.12, 0.95],
    [1140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08612, -7.86593, 110.0, 3.0, 1.12, 0.95],
    [1141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08624, -7.85755, 110.0, 3.0, 1.12, 0.95],
    [1142.0, 1.0, 12.9, 5.5, 0.0, 0.0, 1.0, 1.09495, -4.39426, 110.0, 3.0, 1.12, 0.95],
    [1143.0, 1.0, 3.6, 1.7, 0.0, 0.0, 1.0, 1.11391, -2.51637, 110.0, 3.0, 1.12, 0.95],
    [1144.0, 1.0, 14.3, 3.6, 0.0, 0.0, 1.0, 1.03873, -12.15786, 110.0, 3.0, 1.12, 0.95],
    [1145.0, 1.0, 10.9, 2.8, 0.0, 0.0, 1.0, 1.03894, -12.15567, 110.0, 3.0, 1.12, 0.95],
    [1146.0, 1.0, 6.9, 5.5, 0.0, 0.0, 1.0, 1.08878, -7.42805, 110.0, 3.0, 1.12, 0.95],
    [1147.0, 1.0, 9.5, 2.1, 0.0, 0.0, 1.0, 1.08883, -7.43682, 110.0, 3.0, 1.12, 0.95],
    [1148.0, 1.0, 9.0, 3.1, 0.0, 0.0, 1.0, 1.09274, -8.34256, 110.0, 3.0, 1.12, 0.95],
    [1149.0, 1.0, 11.4, 4.0, 0.0, 0.0, 1.0, 1.09301, -8.34022, 110.0, 3.0, 1.12, 0.95],
    [1150.0, 1.0, 5.1, 1.7, 0.0, 0.0, 1.0, 1.10229, -5.31556, 110.0, 3.0, 1.12, 0.95],
    [1151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10261, -5.29156, 110.0, 3.0, 1.12, 0.95],
    [1152.0, 1.0, 8.8, 2.8, 0.0, 0.0, 1.0, 1.07848, -7.80167, 110.0, 3.0, 1.12, 0.95],
    [1153.0, 1.0, 7.3, 3.0, 0.0, 0.0, 1.0, 1.07853, -7.7988, 110.0, 3.0, 1.12, 0.95],
    [1154.0, 1.0, 10.1, 3.3, 0.0, 0.0, 1.0, 1.10857, -2.90473, 110.0, 3.0, 1.12, 0.95],
    [1155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10866, -2.88937, 110.0, 3.0, 1.12, 0.95],
    [1156.0, 1.0, 14.4, 6.8, 0.0, 0.0, 1.0, 1.10842, -4.07569, 110.0, 3.0, 1.12, 0.95],
    [1157.0, 1.0, 6.8, 1.4, 0.0, 0.0, 1.0, 1.10856, -4.07138, 110.0, 3.0, 1.12, 0.95],
    [1158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10727, -4.04344, 110.0, 3.0, 1.12, 0.95],
    [1159.0, 1.0, 7.1, 2.7, 0.0, 0.0, 1.0, 1.08119, -5.35897, 110.0, 3.0, 1.12, 0.95],
    [1160.0, 1.0, 5.7, 2.9, 0.0, 0.0, 1.0, 1.09038, -3.88611, 110.0, 3.0, 1.12, 0.95],
    [1161.0, 1.0, 1.2, 1.1, 0.0, 0.0, 1.0, 1.09187, -6.75267, 110.0, 3.0, 1.12, 0.95],
    [1162.0, 1.0, 4.2, 4.0, 0.0, 0.0, 1.0, 1.09189, -6.74786, 110.0, 3.0, 1.12, 0.95],
    [1163.0, 1.0, 7.9, 2.3, 0.0, 0.0, 1.0, 1.09439, -7.95366, 110.0, 3.0, 1.12, 0.95],
    [1164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09568, -7.84563, 110.0, 3.0, 1.12, 0.95],
    [1165.0, 1.0, 6.1, 2.5, 0.0, 0.0, 1.0, 1.10526, -4.23312, 110.0, 3.0, 1.12, 0.95],
    [1166.0, 1.0, 2.9, 1.3, 0.0, 0.0, 1.0, 1.10049, -4.94546, 110.0, 3.0, 1.12, 0.95],
    [1167.0, 1.0, 22.4, 8.9, 0.0, 0.0, 1.0, 1.10063, -4.94383, 110.0, 3.0, 1.12, 0.95],
    [1168.0, 1.0, 10.4, 0.7, 0.0, 0.0, 1.0, 1.06021, -8.74598, 110.0, 3.0, 1.12, 0.95],
    [1169.0, 1.0, 5.5, 0.5, 0.0, 0.0, 1.0, 1.06031, -8.70852, 110.0, 3.0, 1.12, 0.95],
    [1170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09901, -7.5619, 110.0, 3.0, 1.12, 0.95],
    [1171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09889, -7.57422, 110.0, 3.0, 1.12, 0.95],
    [1172.0, 1.0, 7.6, 3.2, 0.0, 0.0, 1.0, 1.07196, -12.85534, 110.0, 3.0, 1.12, 0.95],
    [1173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07192, -12.86426, 110.0, 3.0, 1.12, 0.95],
    [1174.0, 1.0, 13.0, 2.4, 0.0, 0.0, 1.0, 1.0912, -5.42766, 110.0, 3.0, 1.12, 0.95],
    [1175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09116, -5.43149, 110.0, 3.0, 1.12, 0.95],
    [1176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09994, -4.19194, 110.0, 3.0, 1.12, 0.95],
    [1177.0, 1.0, 0.7, 0.2, 0.0, 0.0, 1.0, 1.09995, -4.18627, 110.0, 3.0, 1.12, 0.95],
    [1178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09776, -5.86064, 110.0, 3.0, 1.12, 0.95],
    [1179.0, 1.0, 6.6, 0.6, 0.0, 0.0, 1.0, 1.09779, -5.85576, 110.0, 3.0, 1.12, 0.95],
    [1180.0, 1.0, 6.1, 2.6, 0.0, 0.0, 1.0, 1.10726, -4.04383, 110.0, 3.0, 1.12, 0.95],
    [1181.0, 1.0, 1.9, 1.3, 0.0, 0.0, 1.0, 1.11235, -3.6835, 110.0, 3.0, 1.12, 0.95],
    [1182.0, 1.0, 9.8, 2.1, 0.0, 0.0, 1.0, 1.09814, -6.45633, 110.0, 3.0, 1.12, 0.95],
    [1183.0, 1.0, 6.4, 0.6, 0.0, 0.0, 1.0, 1.09818, -6.44909, 110.0, 3.0, 1.12, 0.95],
    [1184.0, 1.0, 6.4, 0.9, 0.0, 0.0, 1.0, 1.10845, -4.71623, 110.0, 3.0, 1.12, 0.95],
    [1185.0, 1.0, 7.6, 0.9, 0.0, 0.0, 1.0, 1.10837, -4.72793, 110.0, 3.0, 1.12, 0.95],
    [1186.0, 1.0, 10.3, 4.2, 0.0, 0.0, 1.0, 1.09863, -2.75286, 110.0, 3.0, 1.12, 0.95],
    [1187.0, 1.0, 6.6, 2.8, 0.0, 0.0, 1.0, 1.09866, -2.74619, 110.0, 3.0, 1.12, 0.95],
    [1188.0, 2.0, 34.8, 23.4, 0.0, 0.0, 1.0, 1.1174, -2.09733, 110.0, 3.0, 1.12, 0.95],
    [1189.0, 2.0, 11.1, 18.1, 0.0, 0.0, 1.0, 1.11671, -2.28486, 110.0, 3.0, 1.12, 0.95],
    [1190.0, 1.0, 8.0, 3.3, 0.0, 0.0, 1.0, 1.10575, -5.62622, 110.0, 3.0, 1.12, 0.95],
    [1191.0, 1.0, 8.4, 3.5, 0.0, 0.0, 1.0, 1.10564, -5.64706, 110.0, 3.0, 1.12, 0.95],
    [1192.0, 1.0, 14.1, 7.0, 0.0, 0.0, 1.0, 1.10322, -3.40116, 110.0, 3.0, 1.12, 0.95],
    [1193.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10337, -3.38789, 110.0, 3.0, 1.12, 0.95],
    [1194.0, 1.0, 9.4, 3.8, 0.0, 0.0, 1.0, 1.09454, -3.20623, 110.0, 3.0, 1.12, 0.95],
    [1195.0, 1.0, 6.3, 2.6, 0.0, 0.0, 1.0, 1.0945, -3.22158, 110.0, 3.0, 1.12, 0.95],
    [1196.0, 1.0, 1.4, 0.8, 0.0, 0.0, 1.0, 1.05575, -8.38493, 110.0, 3.0, 1.12, 0.95],
    [1197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05575, -8.38487, 110.0, 3.0, 1.12, 0.95],
    [1198.0, 1.0, 7.1, 0.5, 0.0, 0.0, 1.0, 1.09817, -7.10241, 110.0, 3.0, 1.12, 0.95],
    [1199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09813, -7.09216, 110.0, 3.0, 1.12, 0.95],
    [1200.0, 1.0, 6.8, 2.2, 0.0, 0.0, 1.0, 1.09463, -7.17166, 110.0, 3.0, 1.12, 0.95],
    [1201.0, 1.0, 4.0, 1.3, 0.0, 0.0, 1.0, 1.09467, -7.17526, 110.0, 3.0, 1.12, 0.95],
    [1202.0, 1.0, 10.7, 5.8, 0.0, 0.0, 1.0, 1.10434, -7.0102, 110.0, 3.0, 1.12, 0.95],
    [1203.0, 1.0, 5.7, 1.8, 0.0, 0.0, 1.0, 1.10426, -6.99076, 110.0, 3.0, 1.12, 0.95],
    [1204.0, 1.0, 7.2, 3.2, 0.0, 0.0, 1.0, 1.11931, -1.53567, 110.0, 3.0, 1.12, 0.95],
    [1205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1195, -1.5236, 110.0, 3.0, 1.12, 0.95],
    [1206.0, 1.0, 13.9, 2.3, 0.0, 0.0, 1.0, 1.07769, -7.5456, 110.0, 3.0, 1.12, 0.95],
    [1207.0, 1.0, 16.8, 3.9, 0.0, 0.0, 1.0, 1.07765, -7.55803, 110.0, 3.0, 1.12, 0.95],
    [1208.0, 1.0, 12.1, 4.2, 0.0, 0.0, 1.0, 1.09799, -4.02044, 110.0, 3.0, 1.12, 0.95],
    [1209.0, 1.0, 11.8, 4.7, 0.0, 0.0, 1.0, 1.11568, -2.17406, 110.0, 3.0, 1.12, 0.95],
    [1210.0, 1.0, 18.9, 4.0, 0.0, 0.0, 1.0, 1.07883, -7.41231, 110.0, 3.0, 1.12, 0.95],
    [1211.0, 1.0, 17.2, 3.1, 0.0, 0.0, 1.0, 1.0676, -7.76006, 110.0, 3.0, 1.12, 0.95],
    [1212.0, 1.0, 4.7, 2.3, 0.0, 0.0, 1.0, 1.10596, -2.0811, 110.0, 3.0, 1.12, 0.95],
    [1213.0, 1.0, 3.3, 1.3, 0.0, 0.0, 1.0, 1.10599, -2.07529, 110.0, 3.0, 1.12, 0.95],
    [1214.0, 2.0, 24.3, 66.1, 0.0, 0.0, 1.0, 1.12, -1.68476, 110.0, 3.0, 1.12, 0.95],
    [1215.0, 2.0, 25.4, 66.1, 0.0, 0.0, 1.0, 1.12, -1.09516, 110.0, 3.0, 1.12, 0.95],
    [1216.0, 1.0, 5.0, 0.7, 0.0, 0.0, 1.0, 1.09091, -5.31364, 110.0, 3.0, 1.12, 0.95],
    [1217.0, 1.0, 4.3, -0.2, 0.0, 0.0, 1.0, 1.09095, -5.30186, 110.0, 3.0, 1.12, 0.95],
    [1218.0, 1.0, 9.7, 2.2, 0.0, 0.0, 1.0, 1.10509, -3.83476, 110.0, 3.0, 1.12, 0.95],
    [1219.0, 2.0, 0.9, 0.1, 0.0, 0.0, 1.0, 1.10515, -3.83844, 110.0, 3.0, 1.12, 0.95],
    [1220.0, 2.0, 11.1, 18.1, 0.0, 0.0, 1.0, 1.12, -1.54618, 110.0, 3.0, 1.12, 0.95],
    [1221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11989, -1.56774, 110.0, 3.0, 1.12, 0.95],
    [1222.0, 1.0, 12.1, 3.8, 0.0, 0.0, 1.0, 1.05133, -9.87583, 110.0, 3.0, 1.12, 0.95],
    [1223.0, 1.0, 8.3, 2.7, 0.0, 0.0, 1.0, 1.05124, -9.89427, 110.0, 3.0, 1.12, 0.95],
    [1224.0, 1.0, 9.2, 4.6, 0.0, 0.0, 1.0, 1.06905, -11.83426, 110.0, 3.0, 1.12, 0.95],
    [1225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06933, -11.8225, 110.0, 3.0, 1.12, 0.95],
    [1226.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09958, -6.49639, 110.0, 3.0, 1.12, 0.95],
    [1227.0, 2.0, 34.2, 0.2, 0.0, 0.0, 1.0, 1.0997, -6.61351, 110.0, 3.0, 1.12, 0.95],
    [1228.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09704, -6.61952, 110.0, 3.0, 1.12, 0.95],
    [1229.0, 1.0, 3.5, 1.1, 0.0, 0.0, 1.0, 1.0981, -6.43817, 110.0, 3.0, 1.12, 0.95],
    [1230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09811, -6.43784, 110.0, 3.0, 1.12, 0.95],
    [1231.0, 1.0, 4.1, 1.4, 0.0, 0.0, 1.0, 1.09502, -7.35742, 110.0, 3.0, 1.12, 0.95],
    [1232.0, 1.0, 4.9, 1.6, 0.0, 0.0, 1.0, 1.09505, -7.36282, 110.0, 3.0, 1.12, 0.95],
    [1233.0, 1.0, 5.0, 1.9, 0.0, 0.0, 1.0, 1.06559, -13.73734, 110.0, 3.0, 1.12, 0.95],
    [1234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06564, -13.73405, 110.0, 3.0, 1.12, 0.95],
    [1235.0, 1.0, 0.0, 0.2, 0.0, 0.0, 1.0, 1.10423, -2.28695, 110.0, 3.0, 1.12, 0.95],
    [1236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10423, -2.28703, 110.0, 3.0, 1.12, 0.95],
    [1237.0, 2.0, 0.0, 1.5, 0.0, 0.0, 1.0, 1.0991, -8.51149, 110.0, 3.0, 1.12, 0.95],
    [1238.0, 2.0, 22.1, 9.0, 0.0, 0.0, 1.0, 1.09909, -8.50416, 110.0, 3.0, 1.12, 0.95],
    [1239.0, 2.0, 7.9, 3.0, 0.0, 0.0, 1.0, 1.09898, -8.50722, 110.0, 3.0, 1.12, 0.95],
    [1240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09446, -8.14213, 110.0, 3.0, 1.12, 0.95],
    [1241.0, 1.0, 3.0, 0.8, 0.0, 0.0, 1.0, 1.09652, -5.75169, 110.0, 3.0, 1.12, 0.95],
    [1242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09654, -5.74967, 110.0, 3.0, 1.12, 0.95],
    [1243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11989, -1.56774, 110.0, 3.0, 1.12, 0.95],
    [1244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -1.54618, 110.0, 3.0, 1.12, 0.95],
    [1245.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09533, -7.48945, 110.0, 3.0, 1.12, 0.95],
    [1246.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09533, -7.48945, 110.0, 3.0, 1.12, 0.95],
    [1247.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11758, -1.94984, 110.0, 3.0, 1.12, 0.95],
    [1248.0, 1.0, 2.7, 0.4, 0.0, 0.0, 1.0, 1.11233, -5.02916, 110.0, 3.0, 1.12, 0.95],
    [1249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11222, -5.04385, 110.0, 3.0, 1.12, 0.95],
    [1250.0, 1.0, 0.2, 0.1, 0.0, 0.0, 1.0, 1.10756, -3.27068, 110.0, 3.0, 1.12, 0.95],
    [1251.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10757, -3.27065, 110.0, 3.0, 1.12, 0.95],
    [1252.0, 1.0, 3.9, 1.3, 0.0, 0.0, 1.0, 1.10473, -2.49522, 110.0, 3.0, 1.12, 0.95],
    [1253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10475, -2.49346, 110.0, 3.0, 1.12, 0.95],
    [1254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10672, -3.20558, 110.0, 3.0, 1.12, 0.95],
    [1255.0, 1.0, 3.5, 1.7, 0.0, 0.0, 1.0, 1.10671, -3.20725, 110.0, 3.0, 1.12, 0.95],
    [1256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10756, -3.27064, 110.0, 3.0, 1.12, 0.95],
    [1257.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10757, -3.27065, 110.0, 3.0, 1.12, 0.95],
    [1258.0, 1.0, 23.0, 7.8, 0.0, 0.0, 1.0, 1.09343, -4.50514, 110.0, 3.0, 1.12, 0.95],
    [1259.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11392, -2.51648, 110.0, 3.0, 1.12, 0.95],
    [1260.0, 1.0, 13.3, 4.3, 0.0, 0.0, 1.0, 1.09575, -8.31842, 110.0, 3.0, 1.12, 0.95],
    [1261.0, 1.0, 12.6, 4.2, 0.0, 0.0, 1.0, 1.0961, -8.30661, 110.0, 3.0, 1.12, 0.95],
    [1262.0, 1.0, 12.7, 5.2, 0.0, 0.0, 1.0, 1.10351, -6.02669, 110.0, 3.0, 1.12, 0.95],
    [1263.0, 1.0, 11.1, 3.6, 0.0, 0.0, 1.0, 1.10361, -6.02196, 110.0, 3.0, 1.12, 0.95],
    [1264.0, 1.0, 0.9, 0.4, 0.0, 0.0, 1.0, 1.09762, -7.25384, 110.0, 3.0, 1.12, 0.95],
    [1265.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0976, -7.24544, 110.0, 3.0, 1.12, 0.95],
    [1266.0, 1.0, 6.3, 1.5, 0.0, 0.0, 1.0, 1.10833, -3.86565, 110.0, 3.0, 1.12, 0.95],
    [1267.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10836, -3.98013, 110.0, 3.0, 1.12, 0.95],
    [1268.0, 1.0, 6.4, 4.2, 0.0, 0.0, 1.0, 1.10275, -6.21996, 110.0, 3.0, 1.12, 0.95],
    [1269.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10299, -6.21626, 110.0, 3.0, 1.12, 0.95],
    [1270.0, 1.0, 8.8, 0.0, 0.0, 0.0, 1.0, 1.07367, -6.49297, 110.0, 3.0, 1.12, 0.95],
    [1271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0736, -6.51028, 110.0, 3.0, 1.12, 0.95],
    [1272.0, 1.0, 7.0, 3.9, 0.0, 0.0, 1.0, 1.10324, -5.24393, 110.0, 3.0, 1.12, 0.95],
    [1273.0, 1.0, 3.2, 0.0, 0.0, 0.0, 1.0, 1.10402, -5.21401, 110.0, 3.0, 1.12, 0.95],
    [1274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10222, -2.68143, 110.0, 3.0, 1.12, 0.95],
    [1275.0, 1.0, 13.7, 4.0, 0.0, 0.0, 1.0, 1.10213, -2.69226, 110.0, 3.0, 1.12, 0.95],
    [1276.0, 1.0, 4.9, 1.4, 0.0, 0.0, 1.0, 1.06589, -13.4956, 110.0, 3.0, 1.12, 0.95],
    [1277.0, 1.0, 5.4, 1.8, 0.0, 0.0, 1.0, 1.06587, -13.57775, 110.0, 3.0, 1.12, 0.95],
    [1278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0659, -13.58496, 110.0, 3.0, 1.12, 0.95],
    [1279.0, 1.0, 9.9, 5.4, 0.0, 0.0, 1.0, 1.07394, -6.58487, 110.0, 3.0, 1.12, 0.95],
    [1280.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07394, -6.5799, 110.0, 3.0, 1.12, 0.95],
    [1281.0, 1.0, 1.3, 0.5, 0.0, 0.0, 1.0, 1.10646, -6.32066, 110.0, 3.0, 1.12, 0.95],
    [1282.0, 1.0, 5.0, 1.9, 0.0, 0.0, 1.0, 1.10644, -6.29549, 110.0, 3.0, 1.12, 0.95],
    [1283.0, 1.0, 0.9, 0.4, 0.0, 0.0, 1.0, 1.1065, -6.31794, 110.0, 3.0, 1.12, 0.95],
    [1284.0, 1.0, 17.8, 6.4, 0.0, 0.0, 1.0, 1.10025, -4.49369, 110.0, 3.0, 1.12, 0.95],
    [1285.0, 1.0, 6.5, 2.1, 0.0, 0.0, 1.0, 1.10036, -4.48349, 110.0, 3.0, 1.12, 0.95],
    [1286.0, 1.0, 6.9, 2.9, 0.0, 0.0, 1.0, 1.10315, -2.64612, 110.0, 3.0, 1.12, 0.95],
    [1287.0, 1.0, 6.9, 2.8, 0.0, 0.0, 1.0, 1.10308, -2.64131, 110.0, 3.0, 1.12, 0.95],
    [1288.0, 1.0, 9.8, 2.1, 0.0, 0.0, 1.0, 1.07324, -7.93763, 110.0, 3.0, 1.12, 0.95],
    [1289.0, 1.0, 11.7, 3.0, 0.0, 0.0, 1.0, 1.07323, -7.94324, 110.0, 3.0, 1.12, 0.95],
    [1290.0, 1.0, 5.6, 1.6, 0.0, 0.0, 1.0, 1.11212, -2.74825, 110.0, 3.0, 1.12, 0.95],
    [1291.0, 1.0, 9.0, 3.6, 0.0, 0.0, 1.0, 1.11215, -2.71922, 110.0, 3.0, 1.12, 0.95],
    [1292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06629, -12.87472, 110.0, 3.0, 1.12, 0.95],
    [1293.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06637, -12.86806, 110.0, 3.0, 1.12, 0.95],
    [1294.0, 1.0, 7.6, 5.7, 0.0, 0.0, 1.0, 1.0828, -5.47702, 110.0, 3.0, 1.12, 0.95],
    [1295.0, 1.0, 2.6, 0.1, 0.0, 0.0, 1.0, 1.08279, -5.48049, 110.0, 3.0, 1.12, 0.95],
    [1296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08287, -5.46416, 110.0, 3.0, 1.12, 0.95],
    [1297.0, 1.0, 9.4, 3.1, 0.0, 0.0, 1.0, 1.09749, -7.4531, 110.0, 3.0, 1.12, 0.95],
    [1298.0, 1.0, 9.4, 3.0, 0.0, 0.0, 1.0, 1.09755, -7.45721, 110.0, 3.0, 1.12, 0.95],
    [1299.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09753, -7.45088, 110.0, 3.0, 1.12, 0.95],
    [1300.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0977, -7.4467, 110.0, 3.0, 1.12, 0.95],
    [1301.0, 1.0, 7.5, 1.0, 0.0, 0.0, 1.0, 1.10899, -3.39414, 110.0, 3.0, 1.12, 0.95],
    [1302.0, 1.0, 5.7, 2.4, 0.0, 0.0, 1.0, 1.10899, -3.41467, 110.0, 3.0, 1.12, 0.95],
    [1303.0, 1.0, 5.4, 1.7, 0.0, 0.0, 1.0, 1.08679, -10.94136, 110.0, 3.0, 1.12, 0.95],
    [1304.0, 1.0, 4.3, 1.1, 0.0, 0.0, 1.0, 1.08683, -10.95157, 110.0, 3.0, 1.12, 0.95],
    [1305.0, 1.0, 2.2, 0.7, 0.0, 0.0, 1.0, 1.10793, -4.25634, 110.0, 3.0, 1.12, 0.95],
    [1306.0, 1.0, 1.6, 0.6, 0.0, 0.0, 1.0, 1.10797, -4.23985, 110.0, 3.0, 1.12, 0.95],
    [1307.0, 1.0, 7.0, 0.2, 0.0, 0.0, 1.0, 1.10836, -3.98013, 110.0, 3.0, 1.12, 0.95],
    [1308.0, 1.0, 7.0, 0.8, 0.0, 0.0, 1.0, 1.10837, -3.85895, 110.0, 3.0, 1.12, 0.95],
    [1309.0, 1.0, 5.7, 2.6, 0.0, 0.0, 1.0, 1.09141, -10.62799, 110.0, 3.0, 1.12, 0.95],
    [1310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09166, -10.62187, 110.0, 3.0, 1.12, 0.95],
    [1311.0, 1.0, 9.7, 3.3, 0.0, 0.0, 1.0, 1.06282, -13.3709, 110.0, 3.0, 1.12, 0.95],
    [1312.0, 1.0, 2.7, 1.0, 0.0, 0.0, 1.0, 1.06286, -13.37232, 110.0, 3.0, 1.12, 0.95],
    [1313.0, 1.0, 2.5, 0.8, 0.0, 0.0, 1.0, 1.10085, -3.64501, 110.0, 3.0, 1.12, 0.95],
    [1314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10393, -3.3713, 110.0, 3.0, 1.12, 0.95],
    [1315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10093, -3.64049, 110.0, 3.0, 1.12, 0.95],
    [1316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10393, -3.37128, 110.0, 3.0, 1.12, 0.95],
    [1317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09864, -7.70372, 110.0, 3.0, 1.12, 0.95],
    [1318.0, 1.0, 5.3, 1.9, 0.0, 0.0, 1.0, 1.09868, -7.70682, 110.0, 3.0, 1.12, 0.95],
    [1319.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11248, -3.68879, 110.0, 3.0, 1.12, 0.95],
    [1320.0, 1.0, 9.1, 3.1, 0.0, 0.0, 1.0, 1.1004, -5.43315, 110.0, 3.0, 1.12, 0.95],
    [1321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11248, -3.68873, 110.0, 3.0, 1.12, 0.95],
    [1322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10077, -5.40719, 110.0, 3.0, 1.12, 0.95],
    [1323.0, 1.0, 1.1, 0.7, 0.0, 0.0, 1.0, 1.10254, -4.24285, 110.0, 3.0, 1.12, 0.95],
    [1324.0, 1.0, 0.7, 0.3, 0.0, 0.0, 1.0, 1.10257, -4.23935, 110.0, 3.0, 1.12, 0.95],
    [1325.0, 1.0, 1.6, 0.3, 0.0, 0.0, 1.0, 1.10053, -2.57564, 110.0, 3.0, 1.12, 0.95],
    [1326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10053, -2.57503, 110.0, 3.0, 1.12, 0.95],
    [1327.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10053, -2.57497, 110.0, 3.0, 1.12, 0.95],
    [1328.0, 1.0, 7.6, 0.2, 0.0, 0.0, 1.0, 1.05815, -8.20281, 110.0, 3.0, 1.12, 0.95],
    [1329.0, 1.0, 6.8, -0.8, 0.0, 0.0, 1.0, 1.08395, -6.60852, 110.0, 3.0, 1.12, 0.95],
    [1330.0, 2.0, 4.3, 5.7, 0.0, 0.0, 1.0, 1.11278, -2.90319, 110.0, 3.0, 1.12, 0.95],
    [1331.0, 2.0, 5.8, 7.9, 0.0, 0.0, 1.0, 1.10411, -5.19946, 110.0, 3.0, 1.12, 0.95],
    [1332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11271, -3.66742, 110.0, 3.0, 1.12, 0.95],
    [1333.0, 1.0, 0.7, 2.8, 0.0, 0.0, 1.0, 1.11373, -2.79755, 110.0, 3.0, 1.12, 0.95],
    [1334.0, 1.0, 7.3, 3.1, 0.0, 0.0, 1.0, 1.11369, -2.81832, 110.0, 3.0, 1.12, 0.95],
    [1335.0, 1.0, 13.0, 1.3, 0.0, 0.0, 1.0, 1.05977, -8.18445, 110.0, 3.0, 1.12, 0.95],
    [1336.0, 1.0, 5.2, 2.2, 0.0, 0.0, 1.0, 1.05994, -8.16608, 110.0, 3.0, 1.12, 0.95],
    [1337.0, 1.0, 22.2, 12.4, 0.0, 0.0, 1.0, 1.03434, -11.80415, 110.0, 3.0, 1.12, 0.95],
    [1338.0, 1.0, 0.7, 0.0, 0.0, 0.0, 1.0, 1.0346, -11.7733, 110.0, 3.0, 1.12, 0.95],
    [1339.0, 1.0, 3.2, 1.0, 0.0, 0.0, 1.0, 1.09858, -7.7027, 110.0, 3.0, 1.12, 0.95],
    [1340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09873, -7.70939, 110.0, 3.0, 1.12, 0.95],
    [1341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09864, -7.70013, 110.0, 3.0, 1.12, 0.95],
    [1342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09873, -7.70938, 110.0, 3.0, 1.12, 0.95],
    [1343.0, 1.0, 16.4, 7.8, 0.0, 0.0, 1.0, 1.0975, -7.82797, 110.0, 3.0, 1.12, 0.95],
    [1344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09907, -7.72957, 110.0, 3.0, 1.12, 0.95],
    [1345.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09777, -7.81331, 110.0, 3.0, 1.12, 0.95],
    [1346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09907, -7.72957, 110.0, 3.0, 1.12, 0.95],
    [1347.0, 1.0, 24.3, 7.0, 0.0, 0.0, 1.0, 1.09832, -7.19891, 110.0, 3.0, 1.12, 0.95],
    [1348.0, 1.0, 9.4, 3.6, 0.0, 0.0, 1.0, 1.09741, -7.82854, 110.0, 3.0, 1.12, 0.95],
    [1349.0, 1.0, 17.7, 9.9, 0.0, 0.0, 1.0, 1.09772, -7.75293, 110.0, 3.0, 1.12, 0.95],
    [1350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0978, -7.75147, 110.0, 3.0, 1.12, 0.95],
    [1351.0, 1.0, 3.3, 0.4, 0.0, 0.0, 1.0, 1.08733, -7.87624, 110.0, 3.0, 1.12, 0.95],
    [1352.0, 1.0, 7.0, 3.5, 0.0, 0.0, 1.0, 1.0873, -7.88783, 110.0, 3.0, 1.12, 0.95],
    [1353.0, 1.0, 3.5, 2.0, 0.0, 0.0, 1.0, 1.09029, -4.68533, 110.0, 3.0, 1.12, 0.95],
    [1354.0, 2.0, 109.5, 51.2, 0.0, 0.0, 1.0, 1.08588, -7.87464, 110.0, 3.0, 1.12, 0.95],
    [1355.0, 1.0, 3.9, 1.3, 0.0, 0.0, 1.0, 1.11728, -2.1052, 110.0, 3.0, 1.12, 0.95],
    [1356.0, 1.0, 26.1, 11.1, 0.0, 0.0, 1.0, 1.11416, -2.63966, 110.0, 3.0, 1.12, 0.95],
    [1357.0, 1.0, 63.3, 22.6, 0.0, 0.0, 1.0, 1.11799, -3.78777, 110.0, 3.0, 1.12, 0.95],
    [1358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1194, -3.65332, 110.0, 3.0, 1.12, 0.95],
    [1359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11439, -2.62586, 110.0, 3.0, 1.12, 0.95],
    [1360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11912, -3.70848, 110.0, 3.0, 1.12, 0.95],
    [1361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11456, -2.61133, 110.0, 3.0, 1.12, 0.95],
    [1362.0, 1.0, 10.5, 4.6, 0.0, 0.0, 1.0, 1.09135, -6.82308, 110.0, 3.0, 1.12, 0.95],
    [1363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09138, -6.82344, 110.0, 3.0, 1.12, 0.95],
    [1364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09134, -6.84145, 110.0, 3.0, 1.12, 0.95],
    [1365.0, 1.0, 1.6, 0.6, 0.0, 0.0, 1.0, 1.09474, -7.18523, 110.0, 3.0, 1.12, 0.95],
    [1366.0, 1.0, 0.6, 0.3, 0.0, 0.0, 1.0, 1.09272, -7.67613, 110.0, 3.0, 1.12, 0.95],
    [1367.0, 1.0, 6.3, 0.9, 0.0, 0.0, 1.0, 1.10131, -4.24115, 110.0, 3.0, 1.12, 0.95],
    [1368.0, 1.0, 6.2, -0.9, 0.0, 0.0, 1.0, 1.10129, -4.24437, 110.0, 3.0, 1.12, 0.95],
    [1369.0, 1.0, 3.0, 1.1, 0.0, 0.0, 1.0, 1.11141, -2.82405, 110.0, 3.0, 1.12, 0.95],
    [1370.0, 1.0, 2.9, 0.7, 0.0, 0.0, 1.0, 1.11142, -2.81853, 110.0, 3.0, 1.12, 0.95],
    [1371.0, 2.0, 19.4, 6.9, 0.0, 0.0, 1.0, 1.08095, -7.59462, 110.0, 3.0, 1.12, 0.95],
    [1372.0, 2.0, 18.6, 9.8, 0.0, 0.0, 1.0, 1.08082, -7.58653, 110.0, 3.0, 1.12, 0.95],
    [1373.0, 2.0, 16.8, 3.8, 0.0, 0.0, 1.0, 1.08158, -7.59916, 110.0, 3.0, 1.12, 0.95],
    [1374.0, 1.0, 11.2, 2.6, 0.0, 0.0, 1.0, 1.08015, -7.63047, 110.0, 3.0, 1.12, 0.95],
    [1375.0, 1.0, 22.4, 6.5, 0.0, 0.0, 1.0, 1.0802, -7.63592, 110.0, 3.0, 1.12, 0.95],
    [1376.0, 1.0, 10.3, 4.6, 0.0, 0.0, 1.0, 1.0822, -7.58694, 110.0, 3.0, 1.12, 0.95],
    [1377.0, 1.0, 12.0, 4.1, 0.0, 0.0, 1.0, 1.08036, -7.50315, 110.0, 3.0, 1.12, 0.95],
    [1378.0, 1.0, 10.6, 0.5, 0.0, 0.0, 1.0, 1.08142, -7.6426, 110.0, 3.0, 1.12, 0.95],
    [1379.0, 1.0, 10.7, 0.8, 0.0, 0.0, 1.0, 1.08106, -7.63397, 110.0, 3.0, 1.12, 0.95],
    [1380.0, 1.0, 2.7, 2.3, 0.0, 0.0, 1.0, 1.08146, -7.63445, 110.0, 3.0, 1.12, 0.95],
    [1381.0, 1.0, 44.2, 16.1, 0.0, 0.0, 1.0, 1.07996, -7.53326, 110.0, 3.0, 1.12, 0.95],
    [1382.0, 1.0, 44.2, 16.1, 0.0, 0.0, 1.0, 1.08177, -7.62249, 110.0, 3.0, 1.12, 0.95],
    [1383.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08078, -7.47579, 110.0, 3.0, 1.12, 0.95],
    [1384.0, 1.0, 7.8, 3.8, 0.0, 0.0, 1.0, 1.08242, -7.57534, 110.0, 3.0, 1.12, 0.95],
    [1385.0, 1.0, 11.5, 3.0, 0.0, 0.0, 1.0, 1.08171, -7.62159, 110.0, 3.0, 1.12, 0.95],
    [1386.0, 1.0, 11.5, 2.4, 0.0, 0.0, 1.0, 1.08177, -7.61628, 110.0, 3.0, 1.12, 0.95],
    [1387.0, 1.0, 0.9, 0.0, 0.0, 0.0, 1.0, 1.08106, -7.66098, 110.0, 3.0, 1.12, 0.95],
    [1388.0, 1.0, 0.8, 0.0, 0.0, 0.0, 1.0, 1.08196, -7.60855, 110.0, 3.0, 1.12, 0.95],
    [1389.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08106, -7.6608, 110.0, 3.0, 1.12, 0.95],
    [1390.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08196, -7.60832, 110.0, 3.0, 1.12, 0.95],
    [1391.0, 1.0, 3.2, 0.6, 0.0, 0.0, 1.0, 1.10437, -3.4511, 110.0, 3.0, 1.12, 0.95],
    [1392.0, 1.0, 1.5, 0.2, 0.0, 0.0, 1.0, 1.10461, -3.42766, 110.0, 3.0, 1.12, 0.95],
    [1393.0, 1.0, 1.5, 0.5, 0.0, 0.0, 1.0, 1.09716, -4.93364, 110.0, 3.0, 1.12, 0.95],
    [1394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09716, -4.93335, 110.0, 3.0, 1.12, 0.95],
    [1395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1042, -5.46618, 110.0, 3.0, 1.12, 0.95],
    [1396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1042, -5.46616, 110.0, 3.0, 1.12, 0.95],
    [1397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09723, -4.92443, 110.0, 3.0, 1.12, 0.95],
    [1398.0, 1.0, 12.4, 4.4, 0.0, 0.0, 1.0, 1.10626, -5.69133, 110.0, 3.0, 1.12, 0.95],
    [1399.0, 1.0, 7.3, 0.1, 0.0, 0.0, 1.0, 1.10993, -4.87312, 110.0, 3.0, 1.12, 0.95],
    [1400.0, 2.0, 9.5, 9.9, 0.0, 0.0, 1.0, 1.1055, -2.17233, 110.0, 3.0, 1.12, 0.95],
    [1401.0, 2.0, 8.6, 9.2, 0.0, 0.0, 1.0, 1.11067, -4.62721, 110.0, 3.0, 1.12, 0.95],
    [1402.0, 1.0, 4.1, 1.9, 0.0, 0.0, 1.0, 1.04627, -10.81491, 110.0, 3.0, 1.12, 0.95],
    [1403.0, 1.0, 3.3, 1.2, 0.0, 0.0, 1.0, 1.04621, -10.81359, 110.0, 3.0, 1.12, 0.95],
    [1404.0, 1.0, 0.4, 0.2, 0.0, 0.0, 1.0, 1.09861, -2.78474, 110.0, 3.0, 1.12, 0.95],
    [1405.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09861, -2.78473, 110.0, 3.0, 1.12, 0.95],
    [1406.0, 1.0, 21.7, 14.9, 0.0, 0.0, 1.0, 1.0956, -3.83732, 110.0, 3.0, 1.12, 0.95],
    [1407.0, 1.0, 9.4, 1.1, 0.0, 0.0, 1.0, 1.09549, -3.8508, 110.0, 3.0, 1.12, 0.95],
    [1408.0, 2.0, 53.0, 29.5, 0.0, 0.0, 1.0, 1.10045, -2.41251, 110.0, 3.0, 1.12, 0.95],
    [1409.0, 1.0, 36.9, 34.8, 0.0, 0.0, 1.0, 1.10477, -2.70015, 110.0, 3.0, 1.12, 0.95],
    [1410.0, 1.0, 9.2, 2.8, 0.0, 0.0, 1.0, 1.10122, -2.75864, 110.0, 3.0, 1.12, 0.95],
    [1411.0, 1.0, 2.5, 1.3, 0.0, 0.0, 1.0, 1.11736, -1.96158, 110.0, 3.0, 1.12, 0.95],
    [1412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10124, -2.75504, 110.0, 3.0, 1.12, 0.95],
    [1413.0, 1.0, 2.9, 1.3, 0.0, 0.0, 1.0, 1.07279, -6.73753, 110.0, 3.0, 1.12, 0.95],
    [1414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.073, -6.72485, 110.0, 3.0, 1.12, 0.95],
    [1415.0, 1.0, 17.0, 5.8, 0.0, 0.0, 1.0, 1.0887, -4.26923, 110.0, 3.0, 1.12, 0.95],
    [1416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0888, -4.25926, 110.0, 3.0, 1.12, 0.95],
    [1417.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08472, -4.72424, 110.0, 3.0, 1.12, 0.95],
    [1418.0, 1.0, 7.0, 2.7, 0.0, 0.0, 1.0, 1.08753, -5.46274, 110.0, 3.0, 1.12, 0.95],
    [1419.0, 1.0, 2.3, 0.6, 0.0, 0.0, 1.0, 1.08894, -5.53992, 110.0, 3.0, 1.12, 0.95],
    [1420.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08764, -5.45663, 110.0, 3.0, 1.12, 0.95],
    [1421.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08897, -5.53779, 110.0, 3.0, 1.12, 0.95],
    [1422.0, 1.0, 0.6, 0.1, 0.0, 0.0, 1.0, 1.1035, -6.04053, 110.0, 3.0, 1.12, 0.95],
    [1423.0, 1.0, 0.6, 0.2, 0.0, 0.0, 1.0, 1.10354, -6.03038, 110.0, 3.0, 1.12, 0.95],
    [1424.0, 1.0, 1.2, 3.0, 0.0, 0.0, 1.0, 1.11993, -1.5466, 110.0, 3.0, 1.12, 0.95],
    [1425.0, 1.0, 3.7, 1.3, 0.0, 0.0, 1.0, 1.09254, -8.64131, 110.0, 3.0, 1.12, 0.95],
    [1426.0, 1.0, 1.6, 0.6, 0.0, 0.0, 1.0, 1.09256, -8.65248, 110.0, 3.0, 1.12, 0.95],
    [1427.0, 1.0, 15.2, 4.8, 0.0, 0.0, 1.0, 1.09635, -6.95293, 110.0, 3.0, 1.12, 0.95],
    [1428.0, 1.0, 9.6, 4.2, 0.0, 0.0, 1.0, 1.09633, -6.96335, 110.0, 3.0, 1.12, 0.95],
    [1429.0, 1.0, 1.2, 0.0, 0.0, 0.0, 1.0, 1.09987, -6.25688, 110.0, 3.0, 1.12, 0.95],
    [1430.0, 1.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.09991, -6.24668, 110.0, 3.0, 1.12, 0.95],
    [1431.0, 1.0, 8.2, 3.6, 0.0, 0.0, 1.0, 1.10128, -6.14065, 110.0, 3.0, 1.12, 0.95],
    [1432.0, 1.0, 8.2, 3.6, 0.0, 0.0, 1.0, 1.10124, -6.15537, 110.0, 3.0, 1.12, 0.95],
    [1433.0, 1.0, 1.8, 0.6, 0.0, 0.0, 1.0, 1.0878, -7.71483, 110.0, 3.0, 1.12, 0.95],
    [1434.0, 1.0, 3.0, -0.2, 0.0, 0.0, 1.0, 1.08778, -7.71659, 110.0, 3.0, 1.12, 0.95],
    [1435.0, 1.0, 9.2, 4.8, 0.0, 0.0, 1.0, 1.04051, -10.32874, 110.0, 3.0, 1.12, 0.95],
    [1436.0, 1.0, 4.3, 2.3, 0.0, 0.0, 1.0, 1.04049, -10.32209, 110.0, 3.0, 1.12, 0.95],
    [1437.0, 1.0, 0.8, 0.4, 0.0, 0.0, 1.0, 1.10274, -6.29983, 110.0, 3.0, 1.12, 0.95],
    [1438.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10274, -6.29973, 110.0, 3.0, 1.12, 0.95],
    [1439.0, 1.0, 4.9, 2.4, 0.0, 0.0, 1.0, 1.10501, -2.37909, 110.0, 3.0, 1.12, 0.95],
    [1440.0, 1.0, 5.0, 2.4, 0.0, 0.0, 1.0, 1.09859, -2.81615, 110.0, 3.0, 1.12, 0.95],
    [1441.0, 1.0, 1.1, -0.2, 0.0, 0.0, 1.0, 1.09765, -7.42883, 110.0, 3.0, 1.12, 0.95],
    [1442.0, 1.0, 4.2, 0.9, 0.0, 0.0, 1.0, 1.09764, -7.44179, 110.0, 3.0, 1.12, 0.95],
    [1443.0, 1.0, 4.2, 2.4, 0.0, 0.0, 1.0, 1.09742, -7.38885, 110.0, 3.0, 1.12, 0.95],
    [1444.0, 1.0, 11.5, 4.9, 0.0, 0.0, 1.0, 1.09802, -7.32192, 110.0, 3.0, 1.12, 0.95],
    [1445.0, 1.0, 6.7, 2.9, 0.0, 0.0, 1.0, 1.07092, -8.40356, 110.0, 3.0, 1.12, 0.95],
    [1446.0, 1.0, 5.4, 3.0, 0.0, 0.0, 1.0, 1.07093, -8.4103, 110.0, 3.0, 1.12, 0.95],
    [1447.0, 1.0, 5.7, 1.1, 0.0, 0.0, 1.0, 1.05401, -11.24844, 110.0, 3.0, 1.12, 0.95],
    [1448.0, 1.0, 11.4, 2.7, 0.0, 0.0, 1.0, 1.05317, -11.31498, 110.0, 3.0, 1.12, 0.95],
    [1449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05452, -11.22732, 110.0, 3.0, 1.12, 0.95],
    [1450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05388, -11.28605, 110.0, 3.0, 1.12, 0.95],
    [1451.0, 1.0, 8.3, 3.0, 0.0, 0.0, 1.0, 1.11298, -2.60171, 110.0, 3.0, 1.12, 0.95],
    [1452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11298, -2.60947, 110.0, 3.0, 1.12, 0.95],
    [1453.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11758, -1.94982, 110.0, 3.0, 1.12, 0.95],
    [1454.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10556, -2.43062, 110.0, 3.0, 1.12, 0.95],
    [1455.0, 1.0, 10.5, 3.0, 0.0, 0.0, 1.0, 1.09562, -7.84646, 110.0, 3.0, 1.12, 0.95],
    [1456.0, 1.0, 6.8, 0.8, 0.0, 0.0, 1.0, 1.09567, -7.8457, 110.0, 3.0, 1.12, 0.95],
    [1457.0, 1.0, 3.7, 1.6, 0.0, 0.0, 1.0, 1.1048, -2.49774, 110.0, 3.0, 1.12, 0.95],
    [1458.0, 1.0, 3.3, 1.5, 0.0, 0.0, 1.0, 1.10475, -2.48603, 110.0, 3.0, 1.12, 0.95],
    [1459.0, 1.0, 5.8, 1.9, 0.0, 0.0, 1.0, 1.09724, -7.21664, 110.0, 3.0, 1.12, 0.95],
    [1460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09725, -7.21624, 110.0, 3.0, 1.12, 0.95],
    [1461.0, 1.0, 5.0, 1.3, 0.0, 0.0, 1.0, 1.09507, -6.78459, 110.0, 3.0, 1.12, 0.95],
    [1462.0, 1.0, 4.1, 1.3, 0.0, 0.0, 1.0, 1.09504, -6.80049, 110.0, 3.0, 1.12, 0.95],
    [1463.0, 1.0, 7.6, 2.4, 0.0, 0.0, 1.0, 1.06721, -7.69315, 110.0, 3.0, 1.12, 0.95],
    [1464.0, 1.0, 5.9, 1.7, 0.0, 0.0, 1.0, 1.06718, -7.66912, 110.0, 3.0, 1.12, 0.95],
    [1465.0, 1.0, 8.2, 1.8, 0.0, 0.0, 1.0, 1.09767, -7.57924, 110.0, 3.0, 1.12, 0.95],
    [1466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09758, -7.57888, 110.0, 3.0, 1.12, 0.95],
    [1467.0, 1.0, 5.6, 0.0, 0.0, 0.0, 1.0, 1.06978, -13.15291, 110.0, 3.0, 1.12, 0.95],
    [1468.0, 1.0, 9.7, 2.8, 0.0, 0.0, 1.0, 1.06972, -13.16478, 110.0, 3.0, 1.12, 0.95],
    [1469.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10925, -4.74751, 110.0, 3.0, 1.12, 0.95],
    [1470.0, 2.0, 90.5, 33.9, 0.0, 0.0, 1.0, 1.10921, -4.76698, 110.0, 3.0, 1.12, 0.95],
    [1471.0, 2.0, 28.5, 7.4, 0.0, 0.0, 1.0, 1.09262, -7.86649, 110.0, 3.0, 1.12, 0.95],
    [1472.0, 1.0, 19.3, 7.4, 0.0, 0.0, 1.0, 1.09271, -7.87549, 110.0, 3.0, 1.12, 0.95],
    [1473.0, 1.0, 1.4, 0.2, 0.0, 0.0, 1.0, 1.10385, -5.24433, 110.0, 3.0, 1.12, 0.95],
    [1474.0, 1.0, 7.2, 2.1, 0.0, 0.0, 1.0, 1.11248, -2.89421, 110.0, 3.0, 1.12, 0.95],
    [1475.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10387, -5.24351, 110.0, 3.0, 1.12, 0.95],
    [1476.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11255, -2.89053, 110.0, 3.0, 1.12, 0.95],
    [1477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08819, -10.46503, 110.0, 3.0, 1.12, 0.95],
    [1478.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09036, -11.23221, 110.0, 3.0, 1.12, 0.95],
    [1479.0, 1.0, 3.4, 1.0, 0.0, 0.0, 1.0, 1.08046, -5.13618, 110.0, 3.0, 1.12, 0.95],
    [1480.0, 1.0, 3.4, 1.0, 0.0, 0.0, 1.0, 1.08047, -5.13483, 110.0, 3.0, 1.12, 0.95],
    [1481.0, 1.0, 8.8, 3.4, 0.0, 0.0, 1.0, 1.10754, -3.26879, 110.0, 3.0, 1.12, 0.95],
    [1482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10757, -3.26542, 110.0, 3.0, 1.12, 0.95],
    [1483.0, 1.0, 0.7, 0.2, 0.0, 0.0, 1.0, 1.10498, -2.37811, 110.0, 3.0, 1.12, 0.95],
    [1484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10502, -2.37572, 110.0, 3.0, 1.12, 0.95],
    [1485.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09299, -7.40792, 110.0, 3.0, 1.12, 0.95],
    [1486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09303, -7.39739, 110.0, 3.0, 1.12, 0.95],
    [1487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09306, -7.57453, 110.0, 3.0, 1.12, 0.95],
    [1488.0, 1.0, 9.9, 2.7, 0.0, 0.0, 1.0, 1.09298, -7.57053, 110.0, 3.0, 1.12, 0.95],
    [1489.0, 1.0, 1.9, 0.9, 0.0, 0.0, 1.0, 1.09505, -7.51218, 110.0, 3.0, 1.12, 0.95],
    [1490.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09508, -7.50844, 110.0, 3.0, 1.12, 0.95],
    [1491.0, 1.0, 5.2, 1.9, 0.0, 0.0, 1.0, 1.07632, -6.66239, 110.0, 3.0, 1.12, 0.95],
    [1492.0, 1.0, 6.2, 2.1, 0.0, 0.0, 1.0, 1.07637, -6.67807, 110.0, 3.0, 1.12, 0.95],
    [1493.0, 1.0, 6.3, 2.2, 0.0, 0.0, 1.0, 1.09964, -5.47575, 110.0, 3.0, 1.12, 0.95],
    [1494.0, 1.0, 2.1, 0.7, 0.0, 0.0, 1.0, 1.11246, -3.68975, 110.0, 3.0, 1.12, 0.95],
    [1495.0, 1.0, 10.4, 5.2, 0.0, 0.0, 1.0, 1.1007, -5.41124, 110.0, 3.0, 1.12, 0.95],
    [1496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10015, -5.45276, 110.0, 3.0, 1.12, 0.95],
    [1497.0, 1.0, 10.8, 4.6, 0.0, 0.0, 1.0, 1.09378, -8.18179, 110.0, 3.0, 1.12, 0.95],
    [1498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09448, -8.13828, 110.0, 3.0, 1.12, 0.95],
    [1499.0, 1.0, 5.7, 0.8, 0.0, 0.0, 1.0, 1.06997, -7.86171, 110.0, 3.0, 1.12, 0.95],
    [1500.0, 1.0, 7.3, 1.3, 0.0, 0.0, 1.0, 1.07016, -7.85639, 110.0, 3.0, 1.12, 0.95],
    [1501.0, 1.0, 11.7, 3.9, 0.0, 0.0, 1.0, 1.10843, -2.9808, 110.0, 3.0, 1.12, 0.95],
    [1502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10869, -2.94488, 110.0, 3.0, 1.12, 0.95],
    [1503.0, 1.0, 7.6, 2.3, 0.0, 0.0, 1.0, 1.08951, -9.16477, 110.0, 3.0, 1.12, 0.95],
    [1504.0, 1.0, 2.6, 0.8, 0.0, 0.0, 1.0, 1.08949, -9.15883, 110.0, 3.0, 1.12, 0.95],
    [1505.0, 2.0, 12.5, 1.9, 0.0, 0.0, 1.0, 1.10604, -3.59977, 110.0, 3.0, 1.12, 0.95],
    [1506.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10601, -3.58742, 110.0, 3.0, 1.12, 0.95],
    [1507.0, 1.0, 14.7, 4.6, 0.0, 0.0, 1.0, 1.08939, -6.9752, 110.0, 3.0, 1.12, 0.95],
    [1508.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08942, -6.98717, 110.0, 3.0, 1.12, 0.95],
    [1509.0, 1.0, 2.3, 0.9, 0.0, 0.0, 1.0, 1.07479, -6.47419, 110.0, 3.0, 1.12, 0.95],
    [1510.0, 1.0, 6.3, 2.4, 0.0, 0.0, 1.0, 1.09445, -8.14205, 110.0, 3.0, 1.12, 0.95],
    [1511.0, 2.0, 12.6, 8.9, 0.0, 0.0, 1.0, 1.10715, -7.97881, 110.0, 3.0, 1.12, 0.95],
    [1512.0, 2.0, 10.0, 44.2, 0.0, 0.0, 1.0, 1.12, -5.21392, 110.0, 3.0, 1.12, 0.95],
    [1513.0, 2.0, 10.0, 44.2, 0.0, 0.0, 1.0, 1.11542, -2.54973, 110.0, 3.0, 1.12, 0.95],
    [1514.0, 1.0, 11.5, 3.5, 0.0, 0.0, 1.0, 1.07668, -7.86292, 110.0, 3.0, 1.12, 0.95],
    [1515.0, 1.0, 9.4, 3.1, 0.0, 0.0, 1.0, 1.07668, -7.86446, 110.0, 3.0, 1.12, 0.95],
    [1516.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0642, -7.65651, 110.0, 3.0, 1.12, 0.95],
    [1517.0, 1.0, 5.9, 2.1, 0.0, 0.0, 1.0, 1.06421, -7.64596, 110.0, 3.0, 1.12, 0.95],
    [1518.0, 1.0, 1.3, 0.3, 0.0, 0.0, 1.0, 1.09631, -8.00596, 110.0, 3.0, 1.12, 0.95],
    [1519.0, 1.0, 1.5, 0.6, 0.0, 0.0, 1.0, 1.0963, -8.02103, 110.0, 3.0, 1.12, 0.95],
    [1520.0, 1.0, 4.8, 2.4, 0.0, 0.0, 1.0, 1.10692, -3.21078, 110.0, 3.0, 1.12, 0.95],
    [1521.0, 1.0, 7.8, 5.0, 0.0, 0.0, 1.0, 1.10696, -3.20816, 110.0, 3.0, 1.12, 0.95],
    [1522.0, 1.0, 6.1, 0.2, 0.0, 0.0, 1.0, 1.09598, -4.82143, 110.0, 3.0, 1.12, 0.95],
    [1523.0, 1.0, 11.8, 2.2, 0.0, 0.0, 1.0, 1.096, -4.81931, 110.0, 3.0, 1.12, 0.95],
    [1524.0, 1.0, 2.0, 4.4, 0.0, 0.0, 1.0, 1.09606, -4.90673, 110.0, 3.0, 1.12, 0.95],
    [1525.0, 1.0, 8.8, 3.5, 0.0, 0.0, 1.0, 1.09615, -4.91016, 110.0, 3.0, 1.12, 0.95],
    [1526.0, 1.0, 3.3, 1.2, 0.0, 0.0, 1.0, 1.09166, -7.90266, 110.0, 3.0, 1.12, 0.95],
    [1527.0, 1.0, 1.6, 0.7, 0.0, 0.0, 1.0, 1.09164, -7.90543, 110.0, 3.0, 1.12, 0.95],
    [1528.0, 1.0, 9.6, 3.7, 0.0, 0.0, 1.0, 1.07738, -11.29996, 110.0, 3.0, 1.12, 0.95],
    [1529.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07736, -11.30807, 110.0, 3.0, 1.12, 0.95],
    [1530.0, 1.0, 6.4, 2.1, 0.0, 0.0, 1.0, 1.06205, -13.48067, 110.0, 3.0, 1.12, 0.95],
    [1531.0, 1.0, 6.6, 1.7, 0.0, 0.0, 1.0, 1.06204, -13.47801, 110.0, 3.0, 1.12, 0.95],
    [1532.0, 1.0, 7.4, 3.1, 0.0, 0.0, 1.0, 1.08492, -5.49918, 110.0, 3.0, 1.12, 0.95],
    [1533.0, 1.0, 4.9, 1.7, 0.0, 0.0, 1.0, 1.08495, -5.5158, 110.0, 3.0, 1.12, 0.95],
    [1534.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09542, -7.3797, 110.0, 3.0, 1.12, 0.95],
    [1535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09541, -7.37962, 110.0, 3.0, 1.12, 0.95],
    [1536.0, 1.0, 2.0, 0.6, 0.0, 0.0, 1.0, 1.08089, -8.47296, 110.0, 3.0, 1.12, 0.95],
    [1537.0, 1.0, 1.8, 0.4, 0.0, 0.0, 1.0, 1.08088, -8.47723, 110.0, 3.0, 1.12, 0.95],
    [1538.0, 1.0, 0.0, 0.1, 0.0, 0.0, 1.0, 1.09643, -7.45571, 110.0, 3.0, 1.12, 0.95],
    [1539.0, 1.0, 5.4, 1.8, 0.0, 0.0, 1.0, 1.09639, -7.47466, 110.0, 3.0, 1.12, 0.95],
    [1540.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10515, -2.17761, 110.0, 3.0, 1.12, 0.95],
    [1541.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10517, -2.17355, 110.0, 3.0, 1.12, 0.95],
    [1542.0, 1.0, 9.8, 3.9, 0.0, 0.0, 1.0, 1.1044, -4.84995, 110.0, 3.0, 1.12, 0.95],
    [1543.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10443, -4.84837, 110.0, 3.0, 1.12, 0.95],
    [1544.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11144, -3.57281, 110.0, 3.0, 1.12, 0.95],
    [1545.0, 1.0, 8.0, 3.1, 0.0, 0.0, 1.0, 1.09384, -4.65297, 110.0, 3.0, 1.12, 0.95],
    [1546.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11144, -3.5727, 110.0, 3.0, 1.12, 0.95],
    [1547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0944, -4.62644, 110.0, 3.0, 1.12, 0.95],
    [1548.0, 1.0, 6.1, 1.9, 0.0, 0.0, 1.0, 1.1042, -3.11979, 110.0, 3.0, 1.12, 0.95],
    [1549.0, 1.0, 4.3, 1.5, 0.0, 0.0, 1.0, 1.10425, -3.13004, 110.0, 3.0, 1.12, 0.95],
    [1550.0, 1.0, 8.9, 3.1, 0.0, 0.0, 1.0, 1.11128, -3.78677, 110.0, 3.0, 1.12, 0.95],
    [1551.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11156, -3.76695, 110.0, 3.0, 1.12, 0.95],
    [1552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10577, -5.03096, 110.0, 3.0, 1.12, 0.95],
    [1553.0, 1.0, 1.9, 0.6, 0.0, 0.0, 1.0, 1.1075, -4.80588, 110.0, 3.0, 1.12, 0.95],
    [1554.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10577, -5.03095, 110.0, 3.0, 1.12, 0.95],
    [1555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10751, -4.80498, 110.0, 3.0, 1.12, 0.95],
    [1556.0, 1.0, 7.6, 1.8, 0.0, 0.0, 1.0, 1.0673, -7.68422, 110.0, 3.0, 1.12, 0.95],
    [1557.0, 1.0, 8.3, 2.2, 0.0, 0.0, 1.0, 1.06724, -7.66205, 110.0, 3.0, 1.12, 0.95],
    [1558.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07907, -6.14317, 110.0, 3.0, 1.12, 0.95],
    [1559.0, 1.0, 8.3, 2.3, 0.0, 0.0, 1.0, 1.07906, -6.1382, 110.0, 3.0, 1.12, 0.95],
    [1560.0, 1.0, 4.9, 1.6, 0.0, 0.0, 1.0, 1.0788, -6.39215, 110.0, 3.0, 1.12, 0.95],
    [1561.0, 1.0, 3.5, 0.5, 0.0, 0.0, 1.0, 1.07885, -6.37933, 110.0, 3.0, 1.12, 0.95],
    [1562.0, 1.0, 3.5, 1.3, 0.0, 0.0, 1.0, 1.10609, -4.6141, 110.0, 3.0, 1.12, 0.95],
    [1563.0, 1.0, 6.4, 2.4, 0.0, 0.0, 1.0, 1.10612, -4.61752, 110.0, 3.0, 1.12, 0.95],
    [1564.0, 1.0, 10.7, 1.2, 0.0, 0.0, 1.0, 1.03393, -11.65648, 110.0, 3.0, 1.12, 0.95],
    [1565.0, 1.0, 8.7, -2.0, 0.0, 0.0, 1.0, 1.03399, -11.66562, 110.0, 3.0, 1.12, 0.95],
    [1566.0, 1.0, 6.0, 2.8, 0.0, 0.0, 1.0, 1.10669, -3.20214, 110.0, 3.0, 1.12, 0.95],
    [1567.0, 1.0, 6.1, 2.1, 0.0, 0.0, 1.0, 1.09483, -4.39968, 110.0, 3.0, 1.12, 0.95],
    [1568.0, 1.0, 6.7, 2.5, 0.0, 0.0, 1.0, 1.11378, -2.52201, 110.0, 3.0, 1.12, 0.95],
    [1569.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09427, -4.65233, 110.0, 3.0, 1.12, 0.95],
    [1570.0, 2.0, 39.7, 14.1, 0.0, 0.0, 1.0, 1.09424, -4.65386, 110.0, 3.0, 1.12, 0.95],
    [1571.0, 1.0, 9.7, -0.3, 0.0, 0.0, 1.0, 1.10597, -5.30324, 110.0, 3.0, 1.12, 0.95],
    [1572.0, 1.0, 6.4, 1.4, 0.0, 0.0, 1.0, 1.09331, -4.82165, 110.0, 3.0, 1.12, 0.95],
    [1573.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10602, -5.29866, 110.0, 3.0, 1.12, 0.95],
    [1574.0, 1.0, 10.9, 4.7, 0.0, 0.0, 1.0, 1.09197, -6.77809, 110.0, 3.0, 1.12, 0.95],
    [1575.0, 1.0, 3.2, 1.2, 0.0, 0.0, 1.0, 1.09849, -5.16582, 110.0, 3.0, 1.12, 0.95],
    [1576.0, 1.0, 6.2, 1.7, 0.0, 0.0, 1.0, 1.07876, -12.24692, 110.0, 3.0, 1.12, 0.95],
    [1577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07873, -12.26656, 110.0, 3.0, 1.12, 0.95],
    [1578.0, 2.0, 12.6, 16.4, 0.0, 0.0, 1.0, 1.10817, -5.7603, 110.0, 3.0, 1.12, 0.95],
    [1579.0, 2.0, 12.6, 16.2, 0.0, 0.0, 1.0, 1.10283, -2.38307, 110.0, 3.0, 1.12, 0.95],
    [1580.0, 2.0, 7.0, 14.1, 0.0, 0.0, 1.0, 1.11987, -1.42721, 110.0, 3.0, 1.12, 0.95],
    [1581.0, 1.0, 5.5, 1.4, 0.0, 0.0, 1.0, 1.0576, -10.88064, 110.0, 3.0, 1.12, 0.95],
    [1582.0, 1.0, 5.6, 1.4, 0.0, 0.0, 1.0, 1.05752, -10.87776, 110.0, 3.0, 1.12, 0.95],
    [1583.0, 1.0, 8.0, 2.8, 0.0, 0.0, 1.0, 1.11752, -5.34237, 110.0, 3.0, 1.12, 0.95],
    [1584.0, 1.0, 9.7, 4.1, 0.0, 0.0, 1.0, 1.11237, -2.79587, 110.0, 3.0, 1.12, 0.95],
    [1585.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11789, -5.32613, 110.0, 3.0, 1.12, 0.95],
    [1586.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11284, -2.77731, 110.0, 3.0, 1.12, 0.95],
    [1587.0, 1.0, 12.3, 4.4, 0.0, 0.0, 1.0, 1.06756, -13.30433, 110.0, 3.0, 1.12, 0.95],
    [1588.0, 1.0, 18.1, 6.6, 0.0, 0.0, 1.0, 1.06756, -13.31619, 110.0, 3.0, 1.12, 0.95],
    [1589.0, 1.0, 8.8, 6.8, 0.0, 0.0, 1.0, 1.11494, -2.58116, 110.0, 3.0, 1.12, 0.95],
    [1590.0, 2.0, 20.3, 49.4, 0.0, 0.0, 1.0, 1.12, -3.64911, 110.0, 3.0, 1.12, 0.95],
    [1591.0, 1.0, 9.6, 0.2, 0.0, 0.0, 1.0, 1.08278, -8.27242, 110.0, 3.0, 1.12, 0.95],
    [1592.0, 1.0, 9.1, 1.1, 0.0, 0.0, 1.0, 1.08276, -8.26715, 110.0, 3.0, 1.12, 0.95],
    [1593.0, 1.0, 1.3, 0.5, 0.0, 0.0, 1.0, 1.10116, -2.62164, 110.0, 3.0, 1.12, 0.95],
    [1594.0, 1.0, 2.1, 0.9, 0.0, 0.0, 1.0, 1.1011, -2.64889, 110.0, 3.0, 1.12, 0.95],
    [1595.0, 1.0, 36.5, 16.6, 0.0, 0.0, 1.0, 1.10571, -3.21302, 110.0, 3.0, 1.12, 0.95],
    [1596.0, 1.0, 11.4, 4.8, 0.0, 0.0, 1.0, 1.10579, -3.20408, 110.0, 3.0, 1.12, 0.95],
    [1597.0, 1.0, 4.1, 1.1, 0.0, 0.0, 1.0, 1.10227, -6.03052, 110.0, 3.0, 1.12, 0.95],
    [1598.0, 1.0, 7.0, 2.5, 0.0, 0.0, 1.0, 1.09682, -6.80666, 110.0, 3.0, 1.12, 0.95],
    [1599.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10255, -6.01555, 110.0, 3.0, 1.12, 0.95],
    [1600.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09736, -6.78253, 110.0, 3.0, 1.12, 0.95],
    [1601.0, 2.0, 11.2, 16.4, 0.0, 0.0, 1.0, 1.07976, -7.27662, 110.0, 3.0, 1.12, 0.95],
    [1602.0, 2.0, 12.4, 18.1, 0.0, 0.0, 1.0, 1.07966, -7.2597, 110.0, 3.0, 1.12, 0.95],
    [1603.0, 2.0, 12.1, 26.1, 0.0, 0.0, 1.0, 1.06726, -7.27713, 110.0, 3.0, 1.12, 0.95],
    [1604.0, 1.0, 5.8, 2.0, 0.0, 0.0, 1.0, 1.10816, -3.15448, 110.0, 3.0, 1.12, 0.95],
    [1605.0, 1.0, 5.8, 2.0, 0.0, 0.0, 1.0, 1.10826, -3.14686, 110.0, 3.0, 1.12, 0.95],
    [1606.0, 1.0, 6.7, 2.7, 0.0, 0.0, 1.0, 1.1056, -3.66351, 110.0, 3.0, 1.12, 0.95],
    [1607.0, 1.0, 3.9, 1.4, 0.0, 0.0, 1.0, 1.10558, -3.67586, 110.0, 3.0, 1.12, 0.95],
    [1608.0, 1.0, 19.1, 8.7, 0.0, 0.0, 1.0, 1.09756, -4.1797, 110.0, 3.0, 1.12, 0.95],
    [1609.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09748, -4.19016, 110.0, 3.0, 1.12, 0.95],
    [1610.0, 1.0, 15.7, 5.3, 0.0, 0.0, 1.0, 1.11469, -2.37112, 110.0, 3.0, 1.12, 0.95],
    [1611.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11465, -2.38212, 110.0, 3.0, 1.12, 0.95],
    [1612.0, 1.0, 1.3, 0.6, 0.0, 0.0, 1.0, 1.09767, -6.52007, 110.0, 3.0, 1.12, 0.95],
    [1613.0, 1.0, 0.0, 0.1, 0.0, 0.0, 1.0, 1.09768, -6.51662, 110.0, 3.0, 1.12, 0.95],
    [1614.0, 1.0, 17.9, 3.1, 0.0, 0.0, 1.0, 1.07357, -8.02537, 110.0, 3.0, 1.12, 0.95],
    [1615.0, 1.0, 18.9, 3.2, 0.0, 0.0, 1.0, 1.06528, -7.77157, 110.0, 3.0, 1.12, 0.95],
    [1616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0994, -7.43823, 110.0, 3.0, 1.12, 0.95],
    [1617.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09954, -7.41616, 110.0, 3.0, 1.12, 0.95],
    [1618.0, 1.0, 8.6, 3.8, 0.0, 0.0, 1.0, 1.08597, -5.02524, 110.0, 3.0, 1.12, 0.95],
    [1619.0, 1.0, 3.5, 1.6, 0.0, 0.0, 1.0, 1.0859, -5.03572, 110.0, 3.0, 1.12, 0.95],
    [1620.0, 1.0, 14.5, 6.1, 0.0, 0.0, 1.0, 1.05125, -11.5749, 110.0, 3.0, 1.12, 0.95],
    [1621.0, 1.0, 11.7, 3.6, 0.0, 0.0, 1.0, 1.05136, -11.58728, 110.0, 3.0, 1.12, 0.95],
    [1622.0, 1.0, 8.1, 1.2, 0.0, 0.0, 1.0, 1.08119, -7.62445, 110.0, 3.0, 1.12, 0.95],
    [1623.0, 1.0, 13.4, 2.8, 0.0, 0.0, 1.0, 1.08153, -7.6321, 110.0, 3.0, 1.12, 0.95],
    [1624.0, 1.0, 4.7, 2.1, 0.0, 0.0, 1.0, 1.0962, -7.3841, 110.0, 3.0, 1.12, 0.95],
    [1625.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0964, -7.3737, 110.0, 3.0, 1.12, 0.95],
    [1626.0, 1.0, 18.6, 7.5, 0.0, 0.0, 1.0, 1.10335, -2.42344, 110.0, 3.0, 1.12, 0.95],
    [1627.0, 1.0, 18.5, 7.6, 0.0, 0.0, 1.0, 1.10332, -2.41728, 110.0, 3.0, 1.12, 0.95],
    [1628.0, 1.0, 4.9, 1.0, 0.0, 0.0, 1.0, 1.10066, -4.35116, 110.0, 3.0, 1.12, 0.95],
    [1629.0, 1.0, 3.0, -0.1, 0.0, 0.0, 1.0, 1.10376, -3.71935, 110.0, 3.0, 1.12, 0.95],
    [1630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10072, -4.34722, 110.0, 3.0, 1.12, 0.95],
    [1631.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10603, -2.09889, 110.0, 3.0, 1.12, 0.95],
    [1632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10604, -2.09517, 110.0, 3.0, 1.12, 0.95],
    [1633.0, 1.0, 5.5, 2.0, 0.0, 0.0, 1.0, 1.09268, -7.43812, 110.0, 3.0, 1.12, 0.95],
    [1634.0, 1.0, 3.4, 1.2, 0.0, 0.0, 1.0, 1.0901, -7.53302, 110.0, 3.0, 1.12, 0.95],
    [1635.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09286, -7.43007, 110.0, 3.0, 1.12, 0.95],
    [1636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09022, -7.52797, 110.0, 3.0, 1.12, 0.95],
    [1637.0, 1.0, 4.9, 1.9, 0.0, 0.0, 1.0, 1.09522, -7.62797, 110.0, 3.0, 1.12, 0.95],
    [1638.0, 1.0, 0.0, 0.1, 0.0, 0.0, 1.0, 1.09522, -7.64299, 110.0, 3.0, 1.12, 0.95],
    [1639.0, 1.0, 16.6, 6.7, 0.0, 0.0, 1.0, 1.09999, -8.23788, 110.0, 3.0, 1.12, 0.95],
    [1640.0, 1.0, 8.1, 2.9, 0.0, 0.0, 1.0, 1.10045, -8.21506, 110.0, 3.0, 1.12, 0.95],
    [1641.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0948, -7.18332, 110.0, 3.0, 1.12, 0.95],
    [1642.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09275, -7.67547, 110.0, 3.0, 1.12, 0.95],
    [1643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09517, -7.49674, 110.0, 3.0, 1.12, 0.95],
    [1644.0, 2.0, 4.0, 4.0, 0.0, 0.0, 1.0, 1.09788, -7.22715, 110.0, 3.0, 1.12, 0.95],
    [1645.0, 1.0, 8.1, 0.8, 0.0, 0.0, 1.0, 1.09602, -7.54789, 110.0, 3.0, 1.12, 0.95],
    [1646.0, 1.0, 4.0, 0.2, 0.0, 0.0, 1.0, 1.09603, -7.54758, 110.0, 3.0, 1.12, 0.95],
    [1647.0, 1.0, 12.1, 6.6, 0.0, 0.0, 1.0, 1.09544, -7.51008, 110.0, 3.0, 1.12, 0.95],
    [1648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09543, -7.50904, 110.0, 3.0, 1.12, 0.95],
    [1649.0, 1.0, 4.9, 2.2, 0.0, 0.0, 1.0, 1.11967, -1.53561, 110.0, 3.0, 1.12, 0.95],
    [1650.0, 1.0, 2.2, 1.0, 0.0, 0.0, 1.0, 1.11969, -1.53704, 110.0, 3.0, 1.12, 0.95],
    [1651.0, 1.0, 0.2, 0.0, 0.0, 0.0, 1.0, 1.10465, -2.63759, 110.0, 3.0, 1.12, 0.95],
    [1652.0, 1.0, 0.5, 0.2, 0.0, 0.0, 1.0, 1.10458, -2.62747, 110.0, 3.0, 1.12, 0.95],
    [1653.0, 1.0, 8.4, 2.2, 0.0, 0.0, 1.0, 1.09538, -8.62316, 110.0, 3.0, 1.12, 0.95],
    [1654.0, 1.0, 11.4, 3.6, 0.0, 0.0, 1.0, 1.09554, -8.61654, 110.0, 3.0, 1.12, 0.95],
    [1655.0, 1.0, 5.7, 0.3, 0.0, 0.0, 1.0, 1.05546, -8.41237, 110.0, 3.0, 1.12, 0.95],
    [1656.0, 1.0, 5.9, 2.1, 0.0, 0.0, 1.0, 1.05541, -8.40219, 110.0, 3.0, 1.12, 0.95],
    [1657.0, 1.0, 1.6, 0.7, 0.0, 0.0, 1.0, 1.10644, -2.04498, 110.0, 3.0, 1.12, 0.95],
    [1658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10644, -2.04492, 110.0, 3.0, 1.12, 0.95],
    [1659.0, 2.0, 20.6, 8.7, 0.0, 0.0, 1.0, 1.09025, -6.12606, 110.0, 3.0, 1.12, 0.95],
    [1660.0, 2.0, 7.2, 2.3, 0.0, 0.0, 1.0, 1.08791, -4.3126, 110.0, 3.0, 1.12, 0.95],
    [1661.0, 2.0, 10.0, 8.0, 0.0, 0.0, 1.0, 1.09573, -3.92091, 110.0, 3.0, 1.12, 0.95],
    [1662.0, 2.0, 15.1, 8.0, 0.0, 0.0, 1.0, 1.09678, -3.75762, 110.0, 3.0, 1.12, 0.95],
    [1663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09586, -3.92958, 110.0, 3.0, 1.12, 0.95],
    [1664.0, 1.0, 13.1, 4.8, 0.0, 0.0, 1.0, 1.05895, -9.5063, 110.0, 3.0, 1.12, 0.95],
    [1665.0, 1.0, 18.1, 6.4, 0.0, 0.0, 1.0, 1.05893, -9.53213, 110.0, 3.0, 1.12, 0.95],
    [1666.0, 2.0, 29.8, 42.9, 0.0, 0.0, 1.0, 1.10681, -1.98294, 110.0, 3.0, 1.12, 0.95],
    [1667.0, 1.0, 8.0, 4.2, 0.0, 0.0, 1.0, 1.10672, -2.01289, 110.0, 3.0, 1.12, 0.95],
    [1668.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11062, -5.17499, 110.0, 3.0, 1.12, 0.95],
    [1669.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11061, -5.17495, 110.0, 3.0, 1.12, 0.95],
    [1670.0, 1.0, 8.0, 2.8, 0.0, 0.0, 1.0, 1.10867, -5.80366, 110.0, 3.0, 1.12, 0.95],
    [1671.0, 1.0, 6.9, 2.7, 0.0, 0.0, 1.0, 1.10716, -6.13879, 110.0, 3.0, 1.12, 0.95],
    [1672.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10925, -5.76227, 110.0, 3.0, 1.12, 0.95],
    [1673.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10771, -6.10225, 110.0, 3.0, 1.12, 0.95],
    [1674.0, 1.0, 3.4, 0.5, 0.0, 0.0, 1.0, 1.06265, -13.48698, 110.0, 3.0, 1.12, 0.95],
    [1675.0, 1.0, 3.3, 1.1, 0.0, 0.0, 1.0, 1.06262, -13.48829, 110.0, 3.0, 1.12, 0.95],
    [1676.0, 1.0, 0.0, 0.1, 0.0, 0.0, 1.0, 1.09707, -7.47304, 110.0, 3.0, 1.12, 0.95],
    [1677.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09706, -7.47022, 110.0, 3.0, 1.12, 0.95],
    [1678.0, 1.0, 8.2, 1.4, 0.0, 0.0, 1.0, 1.09056, -7.38833, 110.0, 3.0, 1.12, 0.95],
    [1679.0, 1.0, 4.4, 1.5, 0.0, 0.0, 1.0, 1.09046, -7.38428, 110.0, 3.0, 1.12, 0.95],
    [1680.0, 1.0, 9.5, 2.6, 0.0, 0.0, 1.0, 1.08574, -4.83174, 110.0, 3.0, 1.12, 0.95],
    [1681.0, 1.0, 6.2, 1.6, 0.0, 0.0, 1.0, 1.08574, -4.84645, 110.0, 3.0, 1.12, 0.95],
    [1682.0, 1.0, 8.9, 1.9, 0.0, 0.0, 1.0, 1.06296, -13.25492, 110.0, 3.0, 1.12, 0.95],
    [1683.0, 1.0, 9.1, 1.9, 0.0, 0.0, 1.0, 1.06294, -13.26038, 110.0, 3.0, 1.12, 0.95],
    [1684.0, 1.0, 13.9, 1.2, 0.0, 0.0, 1.0, 1.10511, -2.23831, 110.0, 3.0, 1.12, 0.95],
    [1685.0, 1.0, 8.8, 0.9, 0.0, 0.0, 1.0, 1.10511, -2.24562, 110.0, 3.0, 1.12, 0.95],
    [1686.0, 1.0, 8.4, 2.3, 0.0, 0.0, 1.0, 1.08876, -10.58001, 110.0, 3.0, 1.12, 0.95],
    [1687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08873, -10.57651, 110.0, 3.0, 1.12, 0.95],
    [1688.0, 2.0, 2.3, 4.3, 0.0, 0.0, 1.0, 1.08003, -10.99721, 110.0, 3.0, 1.12, 0.95],
    [1689.0, 2.0, 3.2, 1.0, 0.0, 0.0, 1.0, 1.07997, -11.01038, 110.0, 3.0, 1.12, 0.95],
    [1690.0, 1.0, 8.6, 2.4, 0.0, 0.0, 1.0, 1.04089, -10.50708, 110.0, 3.0, 1.12, 0.95],
    [1691.0, 1.0, 11.5, 4.6, 0.0, 0.0, 1.0, 1.04087, -10.48954, 110.0, 3.0, 1.12, 0.95],
    [1692.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1063, -2.10007, 110.0, 3.0, 1.12, 0.95],
    [1693.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1063, -2.10007, 110.0, 3.0, 1.12, 0.95],
    [1694.0, 1.0, 3.2, 1.1, 0.0, 0.0, 1.0, 1.10677, -3.21649, 110.0, 3.0, 1.12, 0.95],
    [1695.0, 1.0, 2.6, 1.2, 0.0, 0.0, 1.0, 1.11234, -2.76189, 110.0, 3.0, 1.12, 0.95],
    [1696.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10678, -3.21587, 110.0, 3.0, 1.12, 0.95],
    [1697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11235, -2.76143, 110.0, 3.0, 1.12, 0.95],
    [1698.0, 1.0, 7.6, 2.7, 0.0, 0.0, 1.0, 1.10131, -2.91442, 110.0, 3.0, 1.12, 0.95],
    [1699.0, 1.0, 11.8, 5.6, 0.0, 0.0, 1.0, 1.10125, -2.94632, 110.0, 3.0, 1.12, 0.95],
    [1700.0, 1.0, 10.3, 3.2, 0.0, 0.0, 1.0, 1.08756, -11.38285, 110.0, 3.0, 1.12, 0.95],
    [1701.0, 1.0, 7.3, 2.1, 0.0, 0.0, 1.0, 1.08754, -11.38562, 110.0, 3.0, 1.12, 0.95],
    [1702.0, 1.0, 4.0, 1.1, 0.0, 0.0, 1.0, 1.10323, -3.4656, 110.0, 3.0, 1.12, 0.95],
    [1703.0, 1.0, 5.0, 1.4, 0.0, 0.0, 1.0, 1.10336, -3.44038, 110.0, 3.0, 1.12, 0.95],
    [1704.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10513, -3.75874, 110.0, 3.0, 1.12, 0.95],
    [1705.0, 1.0, 9.4, 4.0, 0.0, 0.0, 1.0, 1.10513, -3.76963, 110.0, 3.0, 1.12, 0.95],
    [1706.0, 1.0, 1.3, 0.6, 0.0, 0.0, 1.0, 1.09924, -7.44891, 110.0, 3.0, 1.12, 0.95],
    [1707.0, 1.0, 1.6, 0.7, 0.0, 0.0, 1.0, 1.09935, -7.42921, 110.0, 3.0, 1.12, 0.95],
    [1708.0, 1.0, 8.7, 3.0, 0.0, 0.0, 1.0, 1.10697, -6.08358, 110.0, 3.0, 1.12, 0.95],
    [1709.0, 1.0, 0.0, 0.2, 0.0, 0.0, 1.0, 1.10701, -6.10789, 110.0, 3.0, 1.12, 0.95],
    [1710.0, 1.0, 5.7, 0.6, 0.0, 0.0, 1.0, 1.08, -6.27239, 110.0, 3.0, 1.12, 0.95],
    [1711.0, 1.0, 3.0, 0.9, 0.0, 0.0, 1.0, 1.08003, -6.26445, 110.0, 3.0, 1.12, 0.95],
    [1712.0, 1.0, 4.9, 2.2, 0.0, 0.0, 1.0, 1.07483, -6.47119, 110.0, 3.0, 1.12, 0.95],
    [1713.0, 1.0, 4.0, 1.5, 0.0, 0.0, 1.0, 1.08141, -5.0616, 110.0, 3.0, 1.12, 0.95],
    [1714.0, 1.0, 10.4, 3.9, 0.0, 0.0, 1.0, 1.09218, -11.46915, 110.0, 3.0, 1.12, 0.95],
    [1715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09214, -11.46818, 110.0, 3.0, 1.12, 0.95],
    [1716.0, 1.0, 7.3, 3.5, 0.0, 0.0, 1.0, 1.1121, -3.96213, 110.0, 3.0, 1.12, 0.95],
    [1717.0, 1.0, 8.6, 3.4, 0.0, 0.0, 1.0, 1.11192, -3.97216, 110.0, 3.0, 1.12, 0.95],
    [1718.0, 1.0, 5.0, 1.1, 0.0, 0.0, 1.0, 1.05639, -8.35487, 110.0, 3.0, 1.12, 0.95],
    [1719.0, 1.0, 6.4, 0.2, 0.0, 0.0, 1.0, 1.0564, -8.35218, 110.0, 3.0, 1.12, 0.95],
    [1720.0, 1.0, 10.7, 4.3, 0.0, 0.0, 1.0, 1.10564, -2.13432, 110.0, 3.0, 1.12, 0.95],
    [1721.0, 1.0, 13.5, 5.3, 0.0, 0.0, 1.0, 1.10566, -2.11911, 110.0, 3.0, 1.12, 0.95],
    [1722.0, 1.0, 18.9, 6.4, 0.0, 0.0, 1.0, 1.07202, -7.9573, 110.0, 3.0, 1.12, 0.95],
    [1723.0, 1.0, 15.0, 7.3, 0.0, 0.0, 1.0, 1.07202, -7.9453, 110.0, 3.0, 1.12, 0.95],
    [1724.0, 1.0, 2.9, 2.4, 0.0, 0.0, 1.0, 1.09112, -10.62187, 110.0, 3.0, 1.12, 0.95],
    [1725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0912, -10.621, 110.0, 3.0, 1.12, 0.95],
    [1726.0, 1.0, 6.0, 1.9, 0.0, 0.0, 1.0, 1.10072, -4.34722, 110.0, 3.0, 1.12, 0.95],
    [1727.0, 1.0, 4.3, 1.0, 0.0, 0.0, 1.0, 1.10379, -3.71662, 110.0, 3.0, 1.12, 0.95],
    [1728.0, 1.0, 4.7, 2.6, 0.0, 0.0, 1.0, 1.08264, -6.24161, 110.0, 3.0, 1.12, 0.95],
    [1729.0, 1.0, 2.9, 1.1, 0.0, 0.0, 1.0, 1.08261, -6.21429, 110.0, 3.0, 1.12, 0.95],
    [1730.0, 1.0, 3.3, 2.8, 0.0, 0.0, 1.0, 1.07421, -6.47789, 110.0, 3.0, 1.12, 0.95],
    [1731.0, 1.0, 7.8, 4.2, 0.0, 0.0, 1.0, 1.08331, -4.82686, 110.0, 3.0, 1.12, 0.95],
    [1732.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08409, -4.78863, 110.0, 3.0, 1.12, 0.95],
    [1733.0, 1.0, 6.7, 2.3, 0.0, 0.0, 1.0, 1.10599, -3.60163, 110.0, 3.0, 1.12, 0.95],
    [1734.0, 1.0, 3.3, 1.0, 0.0, 0.0, 1.0, 1.10596, -3.59087, 110.0, 3.0, 1.12, 0.95],
    [1735.0, 1.0, 3.3, 0.2, 0.0, 0.0, 1.0, 1.0878, -7.50388, 110.0, 3.0, 1.12, 0.95],
    [1736.0, 1.0, 4.9, 0.4, 0.0, 0.0, 1.0, 1.08788, -7.50316, 110.0, 3.0, 1.12, 0.95],
    [1737.0, 1.0, 2.0, 0.8, 0.0, 0.0, 1.0, 1.11501, -2.58283, 110.0, 3.0, 1.12, 0.95],
    [1738.0, 1.0, 0.6, 0.4, 0.0, 0.0, 1.0, 1.10546, -6.30627, 110.0, 3.0, 1.12, 0.95],
    [1739.0, 1.0, 13.2, 5.4, 0.0, 0.0, 1.0, 1.10495, -3.33508, 110.0, 3.0, 1.12, 0.95],
    [1740.0, 1.0, 7.4, 2.7, 0.0, 0.0, 1.0, 1.10479, -3.34456, 110.0, 3.0, 1.12, 0.95],
    [1741.0, 1.0, 10.9, 0.2, 0.0, 0.0, 1.0, 1.10326, -3.95321, 110.0, 3.0, 1.12, 0.95],
    [1742.0, 1.0, 8.0, 1.3, 0.0, 0.0, 1.0, 1.10326, -3.94147, 110.0, 3.0, 1.12, 0.95],
    [1743.0, 1.0, 3.4, 0.3, 0.0, 0.0, 1.0, 1.05504, -8.69822, 110.0, 3.0, 1.12, 0.95],
    [1744.0, 1.0, 7.1, 0.4, 0.0, 0.0, 1.0, 1.05504, -8.69678, 110.0, 3.0, 1.12, 0.95],
    [1745.0, 1.0, 8.8, 4.6, 0.0, 0.0, 1.0, 1.1039, -2.21781, 110.0, 3.0, 1.12, 0.95],
    [1746.0, 1.0, 7.3, 3.1, 0.0, 0.0, 1.0, 1.10386, -2.22482, 110.0, 3.0, 1.12, 0.95],
    [1747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07384, -6.95623, 110.0, 3.0, 1.12, 0.95],
    [1748.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0739, -6.95503, 110.0, 3.0, 1.12, 0.95],
    [1749.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11338, -2.52479, 110.0, 3.0, 1.12, 0.95],
    [1750.0, 1.0, 20.6, 12.1, 0.0, 0.0, 1.0, 1.11339, -2.51818, 110.0, 3.0, 1.12, 0.95],
    [1751.0, 1.0, 3.0, 1.4, 0.0, 0.0, 1.0, 1.06162, -13.47821, 110.0, 3.0, 1.12, 0.95],
    [1752.0, 1.0, 1.2, 0.3, 0.0, 0.0, 1.0, 1.06162, -13.47866, 110.0, 3.0, 1.12, 0.95],
    [1753.0, 1.0, 1.4, 0.2, 0.0, 0.0, 1.0, 1.10397, -2.29286, 110.0, 3.0, 1.12, 0.95],
    [1754.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.104, -2.29073, 110.0, 3.0, 1.12, 0.95],
    [1755.0, 1.0, 9.4, 2.3, 0.0, 0.0, 1.0, 1.0968, -4.78142, 110.0, 3.0, 1.12, 0.95],
    [1756.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10223, -4.32528, 110.0, 3.0, 1.12, 0.95],
    [1757.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0972, -4.75984, 110.0, 3.0, 1.12, 0.95],
    [1758.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10223, -4.32523, 110.0, 3.0, 1.12, 0.95],
    [1759.0, 1.0, 15.7, 5.1, 0.0, 0.0, 1.0, 1.0605, -8.76556, 110.0, 3.0, 1.12, 0.95],
    [1760.0, 1.0, 10.7, 3.1, 0.0, 0.0, 1.0, 1.06045, -8.76908, 110.0, 3.0, 1.12, 0.95],
    [1761.0, 1.0, 5.6, 1.1, 0.0, 0.0, 1.0, 1.08924, -5.48345, 110.0, 3.0, 1.12, 0.95],
    [1762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08653, -5.66867, 110.0, 3.0, 1.12, 0.95],
    [1763.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08925, -5.48243, 110.0, 3.0, 1.12, 0.95],
    [1764.0, 1.0, 5.7, 1.1, 0.0, 0.0, 1.0, 1.06572, -12.91017, 110.0, 3.0, 1.12, 0.95],
    [1765.0, 1.0, 7.3, 1.4, 0.0, 0.0, 1.0, 1.06568, -7.54837, 110.0, 3.0, 1.12, 0.95],
    [1766.0, 1.0, 12.2, 3.0, 0.0, 0.0, 1.0, 1.06564, -7.57985, 110.0, 3.0, 1.12, 0.95],
    [1767.0, 1.0, 16.0, 4.9, 0.0, 0.0, 1.0, 1.08391, -5.90173, 110.0, 3.0, 1.12, 0.95],
    [1768.0, 1.0, 20.5, 6.6, 0.0, 0.0, 1.0, 1.07673, -5.41842, 110.0, 3.0, 1.12, 0.95],
    [1769.0, 1.0, 7.0, 2.6, 0.0, 0.0, 1.0, 1.0841, -4.55228, 110.0, 3.0, 1.12, 0.95],
    [1770.0, 1.0, 6.2, 2.1, 0.0, 0.0, 1.0, 1.08402, -4.56328, 110.0, 3.0, 1.12, 0.95],
    [1771.0, 1.0, 4.5, 2.0, 0.0, 0.0, 1.0, 1.10418, -2.69003, 110.0, 3.0, 1.12, 0.95],
    [1772.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10408, -2.68782, 110.0, 3.0, 1.12, 0.95],
    [1773.0, 1.0, 5.6, 2.1, 0.0, 0.0, 1.0, 1.09558, -7.14553, 110.0, 3.0, 1.12, 0.95],
    [1774.0, 1.0, 2.1, 0.9, 0.0, 0.0, 1.0, 1.09614, -7.0579, 110.0, 3.0, 1.12, 0.95],
    [1775.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09582, -7.12925, 110.0, 3.0, 1.12, 0.95],
    [1776.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09625, -7.05168, 110.0, 3.0, 1.12, 0.95],
    [1777.0, 1.0, 6.4, 1.5, 0.0, 0.0, 1.0, 1.09702, -7.49476, 110.0, 3.0, 1.12, 0.95],
    [1778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09706, -7.49321, 110.0, 3.0, 1.12, 0.95],
    [1779.0, 1.0, 1.5, 0.7, 0.0, 0.0, 1.0, 1.10261, -3.32368, 110.0, 3.0, 1.12, 0.95],
    [1780.0, 1.0, 2.7, 0.7, 0.0, 0.0, 1.0, 1.10258, -3.34287, 110.0, 3.0, 1.12, 0.95],
    [1781.0, 1.0, 10.7, 2.9, 0.0, 0.0, 1.0, 1.07715, -7.51267, 110.0, 3.0, 1.12, 0.95],
    [1782.0, 1.0, 8.6, 2.7, 0.0, 0.0, 1.0, 1.07708, -7.52563, 110.0, 3.0, 1.12, 0.95],
    [1783.0, 1.0, 10.5, 4.2, 0.0, 0.0, 1.0, 1.09867, -6.60578, 110.0, 3.0, 1.12, 0.95],
    [1784.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09989, -6.53057, 110.0, 3.0, 1.12, 0.95],
    [1785.0, 1.0, 1.2, 0.4, 0.0, 0.0, 1.0, 1.08754, -11.3845, 110.0, 3.0, 1.12, 0.95],
    [1786.0, 1.0, 1.3, 0.3, 0.0, 0.0, 1.0, 1.08755, -11.38394, 110.0, 3.0, 1.12, 0.95],
    [1787.0, 1.0, 21.9, 7.2, 0.0, 0.0, 1.0, 1.08802, -7.44026, 110.0, 3.0, 1.12, 0.95],
    [1788.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08996, -7.33363, 110.0, 3.0, 1.12, 0.95],
    [1789.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08843, -7.41717, 110.0, 3.0, 1.12, 0.95],
    [1790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08996, -7.33362, 110.0, 3.0, 1.12, 0.95],
    [1791.0, 1.0, 9.1, 1.6, 0.0, 0.0, 1.0, 1.07787, -7.3113, 110.0, 3.0, 1.12, 0.95],
    [1792.0, 1.0, 4.0, 0.2, 0.0, 0.0, 1.0, 1.0778, -7.30697, 110.0, 3.0, 1.12, 0.95],
    [1793.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10046, -6.91384, 110.0, 3.0, 1.12, 0.95],
    [1794.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10037, -6.91503, 110.0, 3.0, 1.12, 0.95],
    [1795.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10504, -4.16611, 110.0, 3.0, 1.12, 0.95],
    [1796.0, 1.0, 1.2, -0.2, 0.0, 0.0, 1.0, 1.10504, -4.16611, 110.0, 3.0, 1.12, 0.95],
    [1797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08904, -5.14453, 110.0, 3.0, 1.12, 0.95],
    [1798.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10508, -4.15934, 110.0, 3.0, 1.12, 0.95],
    [1799.0, 1.0, 16.6, 3.2, 0.0, 0.0, 1.0, 1.0737, -7.99776, 110.0, 3.0, 1.12, 0.95],
    [1800.0, 1.0, 19.2, 3.4, 0.0, 0.0, 1.0, 1.06542, -7.7412, 110.0, 3.0, 1.12, 0.95],
    [1801.0, 1.0, 11.1, 1.9, 0.0, 0.0, 1.0, 1.09793, -7.32771, 110.0, 3.0, 1.12, 0.95],
    [1802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09795, -7.32052, 110.0, 3.0, 1.12, 0.95],
    [1803.0, 1.0, 6.8, 1.9, 0.0, 0.0, 1.0, 1.07952, -8.87135, 110.0, 3.0, 1.12, 0.95],
    [1804.0, 1.0, 7.4, 1.5, 0.0, 0.0, 1.0, 1.07945, -8.85575, 110.0, 3.0, 1.12, 0.95],
    [1805.0, 1.0, 7.8, 1.7, 0.0, 0.0, 1.0, 1.05128, -9.10889, 110.0, 3.0, 1.12, 0.95],
    [1806.0, 1.0, 7.7, 0.6, 0.0, 0.0, 1.0, 1.07727, -6.81002, 110.0, 3.0, 1.12, 0.95],
    [1807.0, 1.0, 3.7, 1.5, 0.0, 0.0, 1.0, 1.09961, -5.35854, 110.0, 3.0, 1.12, 0.95],
    [1808.0, 1.0, 0.6, 0.5, 0.0, 0.0, 1.0, 1.09956, -5.37894, 110.0, 3.0, 1.12, 0.95],
    [1809.0, 1.0, 5.9, 0.9, 0.0, 0.0, 1.0, 1.0874, -10.66702, 110.0, 3.0, 1.12, 0.95],
    [1810.0, 1.0, 2.3, 0.4, 0.0, 0.0, 1.0, 1.08743, -10.68026, 110.0, 3.0, 1.12, 0.95],
    [1811.0, 1.0, 8.5, 3.8, 0.0, 0.0, 1.0, 1.0978, -6.72422, 110.0, 3.0, 1.12, 0.95],
    [1812.0, 1.0, 3.0, 0.8, 0.0, 0.0, 1.0, 1.09785, -6.71536, 110.0, 3.0, 1.12, 0.95],
    [1813.0, 1.0, 6.6, 2.6, 0.0, 0.0, 1.0, 1.08868, -5.35227, 110.0, 3.0, 1.12, 0.95],
    [1814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08864, -5.33598, 110.0, 3.0, 1.12, 0.95],
    [1815.0, 1.0, 9.9, 3.1, 0.0, 0.0, 1.0, 1.10012, -7.12182, 110.0, 3.0, 1.12, 0.95],
    [1816.0, 1.0, 13.5, 5.4, 0.0, 0.0, 1.0, 1.10004, -7.1458, 110.0, 3.0, 1.12, 0.95],
    [1817.0, 1.0, 4.6, 1.7, 0.0, 0.0, 1.0, 1.11176, -3.09779, 110.0, 3.0, 1.12, 0.95],
    [1818.0, 1.0, 9.4, 3.6, 0.0, 0.0, 1.0, 1.11178, -3.11909, 110.0, 3.0, 1.12, 0.95],
    [1819.0, 1.0, 2.9, 0.5, 0.0, 0.0, 1.0, 1.07878, -12.68127, 110.0, 3.0, 1.12, 0.95],
    [1820.0, 1.0, 1.9, 0.6, 0.0, 0.0, 1.0, 1.07877, -12.68202, 110.0, 3.0, 1.12, 0.95],
    [1821.0, 1.0, 10.6, 4.2, 0.0, 0.0, 1.0, 1.08881, -5.52161, 110.0, 3.0, 1.12, 0.95],
    [1822.0, 1.0, 4.9, 1.8, 0.0, 0.0, 1.0, 1.08889, -5.50463, 110.0, 3.0, 1.12, 0.95],
    [1823.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11442, -2.41359, 110.0, 3.0, 1.12, 0.95],
    [1824.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11442, -2.41357, 110.0, 3.0, 1.12, 0.95],
    [1825.0, 1.0, 14.6, 5.8, 0.0, 0.0, 1.0, 1.09199, -7.70455, 110.0, 3.0, 1.12, 0.95],
    [1826.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09198, -7.70632, 110.0, 3.0, 1.12, 0.95],
    [1827.0, 1.0, 16.9, 7.0, 0.0, 0.0, 1.0, 1.09879, -5.14333, 110.0, 3.0, 1.12, 0.95],
    [1828.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09882, -5.14223, 110.0, 3.0, 1.12, 0.95],
    [1829.0, 1.0, 5.7, 2.0, 0.0, 0.0, 1.0, 1.08736, -11.19142, 110.0, 3.0, 1.12, 0.95],
    [1830.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0873, -11.18292, 110.0, 3.0, 1.12, 0.95],
    [1831.0, 1.0, 8.9, 2.3, 0.0, 0.0, 1.0, 1.05723, -10.54227, 110.0, 3.0, 1.12, 0.95],
    [1832.0, 1.0, 12.7, 3.9, 0.0, 0.0, 1.0, 1.05726, -10.55277, 110.0, 3.0, 1.12, 0.95],
    [1833.0, 1.0, 11.1, 3.3, 0.0, 0.0, 1.0, 1.09396, -7.92611, 110.0, 3.0, 1.12, 0.95],
    [1834.0, 1.0, 7.8, 1.9, 0.0, 0.0, 1.0, 1.09399, -7.93686, 110.0, 3.0, 1.12, 0.95],
    [1835.0, 1.0, 2.0, 0.7, 0.0, 0.0, 1.0, 1.06506, -10.13643, 110.0, 3.0, 1.12, 0.95],
    [1836.0, 1.0, 2.7, 1.3, 0.0, 0.0, 1.0, 1.06499, -10.14192, 110.0, 3.0, 1.12, 0.95],
    [1837.0, 1.0, 5.0, 1.4, 0.0, 0.0, 1.0, 1.09838, -7.19008, 110.0, 3.0, 1.12, 0.95],
    [1838.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09839, -7.18959, 110.0, 3.0, 1.12, 0.95],
    [1839.0, 1.0, 6.3, 0.7, 0.0, 0.0, 1.0, 1.09731, -4.12457, 110.0, 3.0, 1.12, 0.95],
    [1840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09737, -4.1072, 110.0, 3.0, 1.12, 0.95],
    [1841.0, 1.0, 3.1, 1.9, 0.0, 0.0, 1.0, 1.06985, -7.36974, 110.0, 3.0, 1.12, 0.95],
    [1842.0, 1.0, 6.6, -0.1, 0.0, 0.0, 1.0, 1.07002, -7.37177, 110.0, 3.0, 1.12, 0.95],
    [1843.0, 1.0, 2.3, 1.0, 0.0, 0.0, 1.0, 1.1114, -2.86553, 110.0, 3.0, 1.12, 0.95],
    [1844.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11202, -2.8176, 110.0, 3.0, 1.12, 0.95],
    [1845.0, 1.0, 5.6, 2.0, 0.0, 0.0, 1.0, 1.09627, -7.13997, 110.0, 3.0, 1.12, 0.95],
    [1846.0, 1.0, 3.0, 0.7, 0.0, 0.0, 1.0, 1.09632, -7.1438, 110.0, 3.0, 1.12, 0.95],
    [1847.0, 1.0, 10.0, 3.7, 0.0, 0.0, 1.0, 1.097, -3.7774, 110.0, 3.0, 1.12, 0.95],
    [1848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09714, -3.74045, 110.0, 3.0, 1.12, 0.95],
    [1849.0, 1.0, 1.5, 0.3, 0.0, 0.0, 1.0, 1.11199, -2.91947, 110.0, 3.0, 1.12, 0.95],
    [1850.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11204, -2.91571, 110.0, 3.0, 1.12, 0.95],
    [1851.0, 1.0, 5.4, 2.9, 0.0, 0.0, 1.0, 1.09581, -7.79316, 110.0, 3.0, 1.12, 0.95],
    [1852.0, 1.0, 5.9, 1.7, 0.0, 0.0, 1.0, 1.09577, -7.79925, 110.0, 3.0, 1.12, 0.95],
    [1853.0, 1.0, 12.3, 5.9, 0.0, 0.0, 1.0, 1.10218, -3.73809, 110.0, 3.0, 1.12, 0.95],
    [1854.0, 1.0, 11.4, 4.6, 0.0, 0.0, 1.0, 1.1024, -3.71596, 110.0, 3.0, 1.12, 0.95],
    [1855.0, 1.0, 9.4, 3.3, 0.0, 0.0, 1.0, 1.09542, -5.88068, 110.0, 3.0, 1.12, 0.95],
    [1856.0, 1.0, 6.7, 2.4, 0.0, 0.0, 1.0, 1.09553, -5.85333, 110.0, 3.0, 1.12, 0.95],
    [1857.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09824, -7.42852, 110.0, 3.0, 1.12, 0.95],
    [1858.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09795, -7.43509, 110.0, 3.0, 1.12, 0.95],
    [1859.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09915, -6.27853, 110.0, 3.0, 1.12, 0.95],
    [1860.0, 1.0, 8.3, 3.6, 0.0, 0.0, 1.0, 1.10083, -6.49903, 110.0, 3.0, 1.12, 0.95],
    [1861.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10077, -6.51551, 110.0, 3.0, 1.12, 0.95],
    [1862.0, 1.0, 14.9, 4.0, 0.0, 0.0, 1.0, 1.06805, -7.86887, 110.0, 3.0, 1.12, 0.95],
    [1863.0, 1.0, 14.0, 3.4, 0.0, 0.0, 1.0, 1.06791, -7.8658, 110.0, 3.0, 1.12, 0.95],
    [1864.0, 1.0, 13.7, 7.1, 0.0, 0.0, 1.0, 1.09531, -7.84193, 110.0, 3.0, 1.12, 0.95],
    [1865.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09533, -7.83812, 110.0, 3.0, 1.12, 0.95],
    [1866.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09533, -7.83774, 110.0, 3.0, 1.12, 0.95],
    [1867.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09533, -7.83774, 110.0, 3.0, 1.12, 0.95],
    [1868.0, 1.0, 10.5, 3.8, 0.0, 0.0, 1.0, 1.10739, -4.13375, 110.0, 3.0, 1.12, 0.95],
    [1869.0, 1.0, 18.0, 6.1, 0.0, 0.0, 1.0, 1.09041, -4.95696, 110.0, 3.0, 1.12, 0.95],
    [1870.0, 1.0, 2.1, 0.6, 0.0, 0.0, 1.0, 1.09756, -3.64852, 110.0, 3.0, 1.12, 0.95],
    [1871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0976, -3.64539, 110.0, 3.0, 1.12, 0.95],
    [1872.0, 2.0, 3.9, 4.6, 0.0, 0.0, 1.0, 1.10001, -11.29004, 110.0, 3.0, 1.12, 0.95],
    [1873.0, 1.0, 6.7, 3.0, 0.0, 0.0, 1.0, 1.0999, -11.29558, 110.0, 3.0, 1.12, 0.95],
    [1874.0, 1.0, 5.1, 1.7, 0.0, 0.0, 1.0, 1.11506, -2.58345, 110.0, 3.0, 1.12, 0.95],
    [1875.0, 1.0, 4.6, 1.5, 0.0, 0.0, 1.0, 1.11986, -5.22335, 110.0, 3.0, 1.12, 0.95],
    [1876.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11512, -2.57981, 110.0, 3.0, 1.12, 0.95],
    [1877.0, 1.0, 3.9, 3.7, 0.0, 0.0, 1.0, 1.0869, -7.48824, 110.0, 3.0, 1.12, 0.95],
    [1878.0, 1.0, 7.6, 3.0, 0.0, 0.0, 1.0, 1.08696, -7.48385, 110.0, 3.0, 1.12, 0.95],
    [1879.0, 1.0, 2.2, 0.9, 0.0, 0.0, 1.0, 1.11725, -3.67045, 110.0, 3.0, 1.12, 0.95],
    [1880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11734, -3.66517, 110.0, 3.0, 1.12, 0.95],
    [1881.0, 1.0, 3.5, 0.9, 0.0, 0.0, 1.0, 1.09958, -10.50103, 110.0, 3.0, 1.12, 0.95],
    [1882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09968, -10.49665, 110.0, 3.0, 1.12, 0.95],
    [1883.0, 1.0, 8.2, 3.3, 0.0, 0.0, 1.0, 1.10647, -3.21381, 110.0, 3.0, 1.12, 0.95],
    [1884.0, 1.0, 8.2, 2.8, 0.0, 0.0, 1.0, 1.11059, -2.95322, 110.0, 3.0, 1.12, 0.95],
    [1885.0, 1.0, 6.2, 2.7, 0.0, 0.0, 1.0, 1.06425, -7.50609, 110.0, 3.0, 1.12, 0.95],
    [1886.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06445, -7.49893, 110.0, 3.0, 1.12, 0.95],
    [1887.0, 1.0, 6.0, 1.3, 0.0, 0.0, 1.0, 1.08087, -5.14664, 110.0, 3.0, 1.12, 0.95],
    [1888.0, 1.0, 11.2, 4.1, 0.0, 0.0, 1.0, 1.08087, -5.13667, 110.0, 3.0, 1.12, 0.95],
    [1889.0, 1.0, 4.8, 2.2, 0.0, 0.0, 1.0, 1.08779, -11.41679, 110.0, 3.0, 1.12, 0.95],
    [1890.0, 1.0, 5.0, 1.3, 0.0, 0.0, 1.0, 1.08451, -9.16975, 110.0, 3.0, 1.12, 0.95],
    [1891.0, 1.0, 4.6, 0.7, 0.0, 0.0, 1.0, 1.08439, -9.1842, 110.0, 3.0, 1.12, 0.95],
    [1892.0, 1.0, 4.3, 1.3, 0.0, 0.0, 1.0, 1.08064, -5.24051, 110.0, 3.0, 1.12, 0.95],
    [1893.0, 1.0, 3.6, 1.3, 0.0, 0.0, 1.0, 1.08067, -5.24638, 110.0, 3.0, 1.12, 0.95],
    [1894.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04174, -10.97445, 110.0, 3.0, 1.12, 0.95],
    [1895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04173, -10.97438, 110.0, 3.0, 1.12, 0.95],
    [1896.0, 1.0, 1.5, 0.7, 0.0, 0.0, 1.0, 1.08853, -9.49832, 110.0, 3.0, 1.12, 0.95],
    [1897.0, 1.0, 0.2, 0.1, 0.0, 0.0, 1.0, 1.08855, -9.49675, 110.0, 3.0, 1.12, 0.95],
    [1898.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10795, -4.25543, 110.0, 3.0, 1.12, 0.95],
    [1899.0, 1.0, 13.6, 4.5, 0.0, 0.0, 1.0, 1.10798, -4.23927, 110.0, 3.0, 1.12, 0.95],
    [1900.0, 2.0, 21.2, 32.2, 0.0, 0.0, 1.0, 1.11831, -4.53733, 110.0, 3.0, 1.12, 0.95],
    [1901.0, 2.0, 15.1, 19.1, 0.0, 0.0, 1.0, 1.08482, -5.40375, 110.0, 3.0, 1.12, 0.95],
    [1902.0, 2.0, 20.0, 22.1, 0.0, 0.0, 1.0, 1.09186, -4.09042, 110.0, 3.0, 1.12, 0.95],
    [1903.0, 1.0, 9.0, 1.0, 0.0, 0.0, 1.0, 1.09702, -7.73444, 110.0, 3.0, 1.12, 0.95],
    [1904.0, 1.0, 6.9, 2.3, 0.0, 0.0, 1.0, 1.09707, -7.72362, 110.0, 3.0, 1.12, 0.95],
    [1905.0, 1.0, 4.9, 1.9, 0.0, 0.0, 1.0, 1.11404, -2.00643, 110.0, 3.0, 1.12, 0.95],
    [1906.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11402, -2.02112, 110.0, 3.0, 1.12, 0.95],
    [1907.0, 1.0, 8.8, 3.9, 0.0, 0.0, 1.0, 1.09842, -6.92358, 110.0, 3.0, 1.12, 0.95],
    [1908.0, 1.0, 5.3, 2.3, 0.0, 0.0, 1.0, 1.09842, -6.934, 110.0, 3.0, 1.12, 0.95],
    [1909.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10294, -6.34509, 110.0, 3.0, 1.12, 0.95],
    [1910.0, 2.0, 7.8, 7.8, 0.0, 0.0, 1.0, 1.07834, -7.71849, 110.0, 3.0, 1.12, 0.95],
    [1911.0, 2.0, 17.9, 16.9, 0.0, 0.0, 1.0, 1.07341, -7.87433, 110.0, 3.0, 1.12, 0.95],
    [1912.0, 1.0, 5.6, 1.3, 0.0, 0.0, 1.0, 1.0537, -11.30904, 110.0, 3.0, 1.12, 0.95],
    [1913.0, 1.0, 7.7, 1.0, 0.0, 0.0, 1.0, 1.05298, -11.39977, 110.0, 3.0, 1.12, 0.95],
    [1914.0, 1.0, 4.9, 0.8, 0.0, 0.0, 1.0, 1.09002, -9.41879, 110.0, 3.0, 1.12, 0.95],
    [1915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08998, -9.40272, 110.0, 3.0, 1.12, 0.95],
    [1916.0, 1.0, 7.6, 2.1, 0.0, 0.0, 1.0, 1.07367, -7.96767, 110.0, 3.0, 1.12, 0.95],
    [1917.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07838, -7.79216, 110.0, 3.0, 1.12, 0.95],
    [1918.0, 1.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.08905, -8.06153, 110.0, 3.0, 1.12, 0.95],
    [1919.0, 1.0, 0.4, 0.0, 0.0, 0.0, 1.0, 1.098, -4.53653, 110.0, 3.0, 1.12, 0.95],
    [1920.0, 1.0, 8.4, 3.5, 0.0, 0.0, 1.0, 1.07262, -7.9942, 110.0, 3.0, 1.12, 0.95],
    [1921.0, 1.0, 14.0, 5.8, 0.0, 0.0, 1.0, 1.07249, -8.01345, 110.0, 3.0, 1.12, 0.95],
    [1922.0, 1.0, 6.2, 2.3, 0.0, 0.0, 1.0, 1.10997, -4.82715, 110.0, 3.0, 1.12, 0.95],
    [1923.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10996, -4.81675, 110.0, 3.0, 1.12, 0.95],
    [1924.0, 1.0, 2.5, 0.7, 0.0, 0.0, 1.0, 1.10961, -4.95062, 110.0, 3.0, 1.12, 0.95],
    [1925.0, 1.0, 5.8, 0.2, 0.0, 0.0, 1.0, 1.10775, -5.54942, 110.0, 3.0, 1.12, 0.95],
    [1926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10996, -4.93627, 110.0, 3.0, 1.12, 0.95],
    [1927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10843, -5.50894, 110.0, 3.0, 1.12, 0.95],
    [1928.0, 1.0, 7.4, 3.8, 0.0, 0.0, 1.0, 1.11137, -2.8951, 110.0, 3.0, 1.12, 0.95],
    [1929.0, 1.0, 8.1, 1.8, 0.0, 0.0, 1.0, 1.10661, -3.21497, 110.0, 3.0, 1.12, 0.95],
    [1930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11176, -2.87431, 110.0, 3.0, 1.12, 0.95],
    [1931.0, 1.0, 10.3, 2.8, 0.0, 0.0, 1.0, 1.06977, -7.96569, 110.0, 3.0, 1.12, 0.95],
    [1932.0, 1.0, 11.3, 3.4, 0.0, 0.0, 1.0, 1.06965, -7.97156, 110.0, 3.0, 1.12, 0.95],
    [1933.0, 1.0, 1.8, 0.0, 0.0, 0.0, 1.0, 1.09873, -3.67836, 110.0, 3.0, 1.12, 0.95],
    [1934.0, 1.0, 1.8, 1.5, 0.0, 0.0, 1.0, 1.0988, -3.67095, 110.0, 3.0, 1.12, 0.95],
    [1935.0, 1.0, 5.2, 2.4, 0.0, 0.0, 1.0, 1.11743, -1.91453, 110.0, 3.0, 1.12, 0.95],
    [1936.0, 1.0, 9.0, 4.8, 0.0, 0.0, 1.0, 1.11625, -2.06463, 110.0, 3.0, 1.12, 0.95],
    [1937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11786, -1.89905, 110.0, 3.0, 1.12, 0.95],
    [1938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11704, -2.03943, 110.0, 3.0, 1.12, 0.95],
    [1939.0, 1.0, 11.7, 6.6, 0.0, 0.0, 1.0, 1.10722, -4.9785, 110.0, 3.0, 1.12, 0.95],
    [1940.0, 1.0, 1.4, 0.9, 0.0, 0.0, 1.0, 1.10718, -4.99372, 110.0, 3.0, 1.12, 0.95],
    [1941.0, 1.0, 7.3, 2.1, 0.0, 0.0, 1.0, 1.09522, -7.92271, 110.0, 3.0, 1.12, 0.95],
    [1942.0, 1.0, 0.2, 0.1, 0.0, 0.0, 1.0, 1.09503, -7.92176, 110.0, 3.0, 1.12, 0.95],
    [1943.0, 1.0, 4.3, 1.5, 0.0, 0.0, 1.0, 1.09838, -5.55882, 110.0, 3.0, 1.12, 0.95],
    [1944.0, 1.0, 15.3, 5.0, 0.0, 0.0, 1.0, 1.10444, -4.84522, 110.0, 3.0, 1.12, 0.95],
    [1945.0, 1.0, 1.9, 0.1, 0.0, 0.0, 1.0, 1.0837, -6.00047, 110.0, 3.0, 1.12, 0.95],
    [1946.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08366, -6.00957, 110.0, 3.0, 1.12, 0.95],
    [1947.0, 1.0, 5.9, 2.6, 0.0, 0.0, 1.0, 1.10021, -2.59913, 110.0, 3.0, 1.12, 0.95],
    [1948.0, 1.0, 3.9, 1.7, 0.0, 0.0, 1.0, 1.10269, -2.51598, 110.0, 3.0, 1.12, 0.95],
    [1949.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10023, -2.59819, 110.0, 3.0, 1.12, 0.95],
    [1950.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10282, -2.5081, 110.0, 3.0, 1.12, 0.95],
    [1951.0, 1.0, 10.1, 3.9, 0.0, 0.0, 1.0, 1.06379, -10.12576, 110.0, 3.0, 1.12, 0.95],
    [1952.0, 1.0, 9.5, 4.0, 0.0, 0.0, 1.0, 1.06373, -10.13317, 110.0, 3.0, 1.12, 0.95],
    [1953.0, 1.0, 11.4, 4.6, 0.0, 0.0, 1.0, 1.10373, -2.24993, 110.0, 3.0, 1.12, 0.95],
    [1954.0, 1.0, 5.8, 2.4, 0.0, 0.0, 1.0, 1.10372, -2.24783, 110.0, 3.0, 1.12, 0.95],
    [1955.0, 1.0, 1.8, 0.8, 0.0, 0.0, 1.0, 1.10566, -6.03081, 110.0, 3.0, 1.12, 0.95],
    [1956.0, 1.0, 2.1, 0.9, 0.0, 0.0, 1.0, 1.1057, -6.01649, 110.0, 3.0, 1.12, 0.95],
    [1957.0, 1.0, 5.6, 2.1, 0.0, 0.0, 1.0, 1.10084, -2.78263, 110.0, 3.0, 1.12, 0.95],
    [1958.0, 1.0, 7.6, 2.9, 0.0, 0.0, 1.0, 1.08591, -7.55387, 110.0, 3.0, 1.12, 0.95],
    [1959.0, 1.0, 1.3, 0.5, 0.0, 0.0, 1.0, 1.09474, -6.88272, 110.0, 3.0, 1.12, 0.95],
    [1960.0, 1.0, 15.9, 2.3, 0.0, 0.0, 1.0, 1.09633, -4.69782, 110.0, 3.0, 1.12, 0.95],
    [1961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09632, -4.6965, 110.0, 3.0, 1.12, 0.95],
    [1962.0, 1.0, 28.1, 9.2, 0.0, 0.0, 1.0, 1.08892, -7.21472, 110.0, 3.0, 1.12, 0.95],
    [1963.0, 1.0, 12.6, 3.1, 0.0, 0.0, 1.0, 1.08898, -7.23723, 110.0, 3.0, 1.12, 0.95],
    [1964.0, 1.0, 3.9, 1.3, 0.0, 0.0, 1.0, 1.06614, -13.48397, 110.0, 3.0, 1.12, 0.95],
    [1965.0, 1.0, 7.0, 2.7, 0.0, 0.0, 1.0, 1.06611, -13.47987, 110.0, 3.0, 1.12, 0.95],
    [1966.0, 1.0, 5.2, 1.7, 0.0, 0.0, 1.0, 1.09512, -7.86971, 110.0, 3.0, 1.12, 0.95],
    [1967.0, 1.0, 11.2, 3.3, 0.0, 0.0, 1.0, 1.09464, -7.89671, 110.0, 3.0, 1.12, 0.95],
    [1968.0, 1.0, 9.9, 2.6, 0.0, 0.0, 1.0, 1.06719, -13.32863, 110.0, 3.0, 1.12, 0.95],
    [1969.0, 1.0, 10.2, 3.4, 0.0, 0.0, 1.0, 1.06722, -13.337, 110.0, 3.0, 1.12, 0.95],
    [1970.0, 1.0, 1.5, 0.1, 0.0, 0.0, 1.0, 1.09917, -4.28488, 110.0, 3.0, 1.12, 0.95],
    [1971.0, 1.0, 1.9, 0.3, 0.0, 0.0, 1.0, 1.09916, -4.28995, 110.0, 3.0, 1.12, 0.95],
    [1972.0, 1.0, 4.2, 1.7, 0.0, 0.0, 1.0, 1.08065, -6.99844, 110.0, 3.0, 1.12, 0.95],
    [1973.0, 1.0, 5.6, 0.6, 0.0, 0.0, 1.0, 1.08072, -7.0223, 110.0, 3.0, 1.12, 0.95],
    [1974.0, 1.0, 6.4, 2.0, 0.0, 0.0, 1.0, 1.06849, -13.17876, 110.0, 3.0, 1.12, 0.95],
    [1975.0, 1.0, 3.7, 1.0, 0.0, 0.0, 1.0, 1.06854, -13.17344, 110.0, 3.0, 1.12, 0.95],
    [1976.0, 1.0, 10.7, 4.0, 0.0, 0.0, 1.0, 1.08648, -5.6672, 110.0, 3.0, 1.12, 0.95],
    [1977.0, 1.0, 11.1, 3.5, 0.0, 0.0, 1.0, 1.08649, -5.66773, 110.0, 3.0, 1.12, 0.95],
    [1978.0, 1.0, 9.3, 3.7, 0.0, 0.0, 1.0, 1.04984, -9.69784, 110.0, 3.0, 1.12, 0.95],
    [1979.0, 1.0, 4.8, 2.0, 0.0, 0.0, 1.0, 1.04993, -9.681, 110.0, 3.0, 1.12, 0.95],
    [1980.0, 1.0, 9.0, 2.0, 0.0, 0.0, 1.0, 1.11258, -2.7895, 110.0, 3.0, 1.12, 0.95],
    [1981.0, 1.0, 4.3, 0.4, 0.0, 0.0, 1.0, 1.11249, -2.82109, 110.0, 3.0, 1.12, 0.95],
    [1982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10031, -4.91557, 110.0, 3.0, 1.12, 0.95],
    [1983.0, 1.0, 9.7, 3.4, 0.0, 0.0, 1.0, 1.10005, -4.9437, 110.0, 3.0, 1.12, 0.95],
    [1984.0, 1.0, 4.9, 1.2, 0.0, 0.0, 1.0, 1.10879, -3.42886, 110.0, 3.0, 1.12, 0.95],
    [1985.0, 1.0, 9.4, 0.5, 0.0, 0.0, 1.0, 1.1087, -3.42424, 110.0, 3.0, 1.12, 0.95],
    [1986.0, 1.0, 4.8, 1.4, 0.0, 0.0, 1.0, 1.09484, -6.87575, 110.0, 3.0, 1.12, 0.95],
    [1987.0, 1.0, 8.8, 4.3, 0.0, 0.0, 1.0, 1.09483, -6.86715, 110.0, 3.0, 1.12, 0.95],
    [1988.0, 1.0, 5.4, 1.8, 0.0, 0.0, 1.0, 1.061, -8.95771, 110.0, 3.0, 1.12, 0.95],
    [1989.0, 1.0, 4.2, 1.5, 0.0, 0.0, 1.0, 1.06086, -8.98263, 110.0, 3.0, 1.12, 0.95],
    [1990.0, 1.0, 1.8, 0.7, 0.0, 0.0, 1.0, 1.08929, -11.29862, 110.0, 3.0, 1.12, 0.95],
    [1991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08426, -10.61381, 110.0, 3.0, 1.12, 0.95],
    [1992.0, 1.0, 2.0, 0.4, 0.0, 0.0, 1.0, 1.0947, -4.75463, 110.0, 3.0, 1.12, 0.95],
    [1993.0, 1.0, 3.7, 1.6, 0.0, 0.0, 1.0, 1.09474, -4.76011, 110.0, 3.0, 1.12, 0.95],
    [1994.0, 1.0, 4.2, 1.6, 0.0, 0.0, 1.0, 1.06452, -7.62148, 110.0, 3.0, 1.12, 0.95],
    [1995.0, 1.0, 1.9, 1.2, 0.0, 0.0, 1.0, 1.06447, -7.61477, 110.0, 3.0, 1.12, 0.95],
    [1996.0, 1.0, 5.3, 1.5, 0.0, 0.0, 1.0, 1.10614, -2.17168, 110.0, 3.0, 1.12, 0.95],
    [1997.0, 1.0, 2.3, 0.9, 0.0, 0.0, 1.0, 1.10613, -2.15684, 110.0, 3.0, 1.12, 0.95],
    [1998.0, 1.0, 7.8, 3.3, 0.0, 0.0, 1.0, 1.1032, -2.33884, 110.0, 3.0, 1.12, 0.95],
    [1999.0, 1.0, 4.6, 2.0, 0.0, 0.0, 1.0, 1.10324, -2.33347, 110.0, 3.0, 1.12, 0.95],
    [2000.0, 1.0, 8.4, 1.5, 0.0, 0.0, 1.0, 1.05993, -10.98161, 110.0, 3.0, 1.12, 0.95],
    [2001.0, 1.0, 13.7, 3.8, 0.0, 0.0, 1.0, 1.06014, -10.97349, 110.0, 3.0, 1.12, 0.95],
    [2002.0, 1.0, 12.6, 8.3, 0.0, 0.0, 1.0, 1.09523, -7.39108, 110.0, 3.0, 1.12, 0.95],
    [2003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09533, -7.38506, 110.0, 3.0, 1.12, 0.95],
    [2004.0, 1.0, 10.5, 4.2, 0.0, 0.0, 1.0, 1.10519, -2.30439, 110.0, 3.0, 1.12, 0.95],
    [2005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10517, -2.2932, 110.0, 3.0, 1.12, 0.95],
    [2006.0, 1.0, 11.7, 4.0, 0.0, 0.0, 1.0, 1.0942, -7.30393, 110.0, 3.0, 1.12, 0.95],
    [2007.0, 1.0, 11.7, 3.8, 0.0, 0.0, 1.0, 1.09088, -7.76873, 110.0, 3.0, 1.12, 0.95],
    [2008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09486, -7.28171, 110.0, 3.0, 1.12, 0.95],
    [2009.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09149, -7.74923, 110.0, 3.0, 1.12, 0.95],
    [2010.0, 1.0, 3.5, 0.8, 0.0, 0.0, 1.0, 1.08854, -11.30878, 110.0, 3.0, 1.12, 0.95],
    [2011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08849, -11.31556, 110.0, 3.0, 1.12, 0.95],
    [2012.0, 1.0, 1.6, 0.7, 0.0, 0.0, 1.0, 1.10594, -4.0256, 110.0, 3.0, 1.12, 0.95],
    [2013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10598, -4.02123, 110.0, 3.0, 1.12, 0.95],
    [2014.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08836, -11.34664, 110.0, 3.0, 1.12, 0.95],
    [2015.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08778, -11.36011, 110.0, 3.0, 1.12, 0.95],
    [2016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09062, -4.66235, 110.0, 3.0, 1.12, 0.95],
    [2017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09478, -7.4186, 110.0, 3.0, 1.12, 0.95],
    [2018.0, 2.0, 17.0, 6.6, 0.0, 0.0, 1.0, 1.10106, -6.64776, 110.0, 3.0, 1.12, 0.95],
    [2019.0, 1.0, 7.7, 3.0, 0.0, 0.0, 1.0, 1.10087, -6.66367, 110.0, 3.0, 1.12, 0.95],
    [2020.0, 1.0, 0.2, 0.3, 0.0, 0.0, 1.0, 1.08077, -5.2698, 110.0, 3.0, 1.12, 0.95],
    [2021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08077, -5.2698, 110.0, 3.0, 1.12, 0.95],
    [2022.0, 1.0, 20.4, 8.7, 0.0, 0.0, 1.0, 1.10151, -6.57022, 110.0, 3.0, 1.12, 0.95],
    [2023.0, 1.0, 9.7, 4.1, 0.0, 0.0, 1.0, 1.10146, -6.5791, 110.0, 3.0, 1.12, 0.95],
    [2024.0, 1.0, 7.7, 3.0, 0.0, 0.0, 1.0, 1.11678, -2.06245, 110.0, 3.0, 1.12, 0.95],
    [2025.0, 1.0, 8.7, 3.4, 0.0, 0.0, 1.0, 1.10528, -2.4462, 110.0, 3.0, 1.12, 0.95],
    [2026.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11685, -2.05819, 110.0, 3.0, 1.12, 0.95],
    [2027.0, 1.0, 10.8, 3.7, 0.0, 0.0, 1.0, 1.0937, -6.09017, 110.0, 3.0, 1.12, 0.95],
    [2028.0, 1.0, 5.3, 2.0, 0.0, 0.0, 1.0, 1.09366, -6.10982, 110.0, 3.0, 1.12, 0.95],
    [2029.0, 1.0, 4.0, 4.0, 0.0, 0.0, 1.0, 1.11052, -5.18126, 110.0, 3.0, 1.12, 0.95],
    [2030.0, 1.0, 16.6, 6.9, 0.0, 0.0, 1.0, 1.11054, -5.17941, 110.0, 3.0, 1.12, 0.95],
    [2031.0, 1.0, 8.2, 4.8, 0.0, 0.0, 1.0, 1.08112, -11.95324, 110.0, 3.0, 1.12, 0.95],
    [2032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08122, -11.93923, 110.0, 3.0, 1.12, 0.95],
    [2033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08221, -5.59227, 110.0, 3.0, 1.12, 0.95],
    [2034.0, 1.0, 5.9, -0.1, 0.0, 0.0, 1.0, 1.0822, -5.59467, 110.0, 3.0, 1.12, 0.95],
    [2035.0, 1.0, 12.1, 4.1, 0.0, 0.0, 1.0, 1.09742, -6.83542, 110.0, 3.0, 1.12, 0.95],
    [2036.0, 1.0, 18.5, 6.2, 0.0, 0.0, 1.0, 1.09721, -6.85482, 110.0, 3.0, 1.12, 0.95],
    [2037.0, 1.0, 7.6, 2.3, 0.0, 0.0, 1.0, 1.0626, -8.40949, 110.0, 3.0, 1.12, 0.95],
    [2038.0, 1.0, 8.9, 3.1, 0.0, 0.0, 1.0, 1.06236, -8.42349, 110.0, 3.0, 1.12, 0.95],
    [2039.0, 1.0, 9.0, 2.6, 0.0, 0.0, 1.0, 1.09372, -7.70655, 110.0, 3.0, 1.12, 0.95],
    [2040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09445, -7.68074, 110.0, 3.0, 1.12, 0.95],
    [2041.0, 1.0, 2.3, 0.8, 0.0, 0.0, 1.0, 1.09166, -6.80763, 110.0, 3.0, 1.12, 0.95],
    [2042.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09166, -6.80747, 110.0, 3.0, 1.12, 0.95],
    [2043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08077, -7.47578, 110.0, 3.0, 1.12, 0.95],
    [2044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08259, -7.56521, 110.0, 3.0, 1.12, 0.95],
    [2045.0, 1.0, 12.8, 5.4, 0.0, 0.0, 1.0, 1.09152, -8.58207, 110.0, 3.0, 1.12, 0.95],
    [2046.0, 1.0, 12.8, 4.7, 0.0, 0.0, 1.0, 1.09157, -8.58983, 110.0, 3.0, 1.12, 0.95],
    [2047.0, 1.0, 8.1, 2.7, 0.0, 0.0, 1.0, 1.09726, -7.2503, 110.0, 3.0, 1.12, 0.95],
    [2048.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09721, -7.25192, 110.0, 3.0, 1.12, 0.95],
    [2049.0, 1.0, 9.6, 2.3, 0.0, 0.0, 1.0, 1.06572, -7.54307, 110.0, 3.0, 1.12, 0.95],
    [2050.0, 1.0, 11.0, 2.9, 0.0, 0.0, 1.0, 1.06571, -7.55723, 110.0, 3.0, 1.12, 0.95],
    [2051.0, 1.0, 7.7, 3.0, 0.0, 0.0, 1.0, 1.07615, -6.1308, 110.0, 3.0, 1.12, 0.95],
    [2052.0, 1.0, 6.0, 2.3, 0.0, 0.0, 1.0, 1.07611, -6.12086, 110.0, 3.0, 1.12, 0.95],
    [2053.0, 1.0, 4.7, 1.7, 0.0, 0.0, 1.0, 1.11728, -1.97034, 110.0, 3.0, 1.12, 0.95],
    [2054.0, 1.0, 14.9, 5.0, 0.0, 0.0, 1.0, 1.11093, -2.66364, 110.0, 3.0, 1.12, 0.95],
    [2055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11114, -2.64937, 110.0, 3.0, 1.12, 0.95],
    [2056.0, 1.0, 9.8, 5.6, 0.0, 0.0, 1.0, 1.06041, -10.38041, 110.0, 3.0, 1.12, 0.95],
    [2057.0, 1.0, 10.0, 4.0, 0.0, 0.0, 1.0, 1.0604, -10.38091, 110.0, 3.0, 1.12, 0.95],
    [2058.0, 1.0, 4.3, 2.3, 0.0, 0.0, 1.0, 1.09454, -3.69632, 110.0, 3.0, 1.12, 0.95],
    [2059.0, 1.0, 5.0, 3.6, 0.0, 0.0, 1.0, 1.09452, -3.72135, 110.0, 3.0, 1.12, 0.95],
    [2060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10289, -5.41106, 110.0, 3.0, 1.12, 0.95],
    [2061.0, 1.0, 3.3, 0.8, 0.0, 0.0, 1.0, 1.10288, -5.42124, 110.0, 3.0, 1.12, 0.95],
    [2062.0, 2.0, 18.9, 35.0, 0.0, 0.0, 1.0, 1.12, -2.78541, 110.0, 3.0, 1.12, 0.95],
    [2063.0, 2.0, 14.1, 32.2, 0.0, 0.0, 1.0, 1.10481, -2.46715, 110.0, 3.0, 1.12, 0.95],
    [2064.0, 2.0, 14.1, 32.2, 0.0, 0.0, 1.0, 1.10942, -3.13229, 110.0, 3.0, 1.12, 0.95],
    [2065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10689, -3.19063, 110.0, 3.0, 1.12, 0.95],
    [2066.0, 1.0, 11.3, 4.5, 0.0, 0.0, 1.0, 1.11098, -2.92953, 110.0, 3.0, 1.12, 0.95],
    [2067.0, 1.0, 10.6, 3.9, 0.0, 0.0, 1.0, 1.0593, -8.65022, 110.0, 3.0, 1.12, 0.95],
    [2068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09479, -7.41873, 110.0, 3.0, 1.12, 0.95],
    [2069.0, 1.0, 15.7, 5.1, 0.0, 0.0, 1.0, 1.04881, -9.53765, 110.0, 3.0, 1.12, 0.95],
    [2070.0, 1.0, 9.1, 3.0, 0.0, 0.0, 1.0, 1.04876, -9.56368, 110.0, 3.0, 1.12, 0.95],
    [2071.0, 1.0, 7.8, 2.6, 0.0, 0.0, 1.0, 1.1136, -4.93238, 110.0, 3.0, 1.12, 0.95],
    [2072.0, 1.0, 4.9, 1.4, 0.0, 0.0, 1.0, 1.11351, -4.94668, 110.0, 3.0, 1.12, 0.95],
    [2073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11237, -2.7316, 110.0, 3.0, 1.12, 0.95],
    [2074.0, 1.0, 6.7, 2.3, 0.0, 0.0, 1.0, 1.11237, -2.73935, 110.0, 3.0, 1.12, 0.95],
    [2075.0, 1.0, 12.9, 4.8, 0.0, 0.0, 1.0, 1.08666, -5.71577, 110.0, 3.0, 1.12, 0.95],
    [2076.0, 1.0, 12.3, 5.3, 0.0, 0.0, 1.0, 1.08673, -5.72801, 110.0, 3.0, 1.12, 0.95],
    [2077.0, 1.0, 8.6, 2.4, 0.0, 0.0, 1.0, 1.07401, -6.53352, 110.0, 3.0, 1.12, 0.95],
    [2078.0, 1.0, 5.0, 0.3, 0.0, 0.0, 1.0, 1.07396, -6.55002, 110.0, 3.0, 1.12, 0.95],
    [2079.0, 1.0, 15.0, 4.3, 0.0, 0.0, 1.0, 1.06448, -7.58722, 110.0, 3.0, 1.12, 0.95],
    [2080.0, 1.0, 8.6, 0.7, 0.0, 0.0, 1.0, 1.06449, -7.57364, 110.0, 3.0, 1.12, 0.95],
    [2081.0, 1.0, 5.8, 2.2, 0.0, 0.0, 1.0, 1.08435, -5.43438, 110.0, 3.0, 1.12, 0.95],
    [2082.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11832, -4.53753, 110.0, 3.0, 1.12, 0.95],
    [2083.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1199, -1.56774, 110.0, 3.0, 1.12, 0.95],
    [2084.0, 1.0, 16.2, 0.6, 0.0, 0.0, 1.0, 1.09944, -7.74999, 110.0, 3.0, 1.12, 0.95],
    [2085.0, 1.0, 1.9, 0.2, 0.0, 0.0, 1.0, 1.10098, -7.06045, 110.0, 3.0, 1.12, 0.95],
    [2086.0, 1.0, 6.4, 0.6, 0.0, 0.0, 1.0, 1.06562, -13.50786, 110.0, 3.0, 1.12, 0.95],
    [2087.0, 1.0, 4.6, 2.3, 0.0, 0.0, 1.0, 1.06561, -13.50735, 110.0, 3.0, 1.12, 0.95],
    [2088.0, 1.0, 8.7, 3.4, 0.0, 0.0, 1.0, 1.03462, -11.78976, 110.0, 3.0, 1.12, 0.95],
    [2089.0, 1.0, 7.0, 2.3, 0.0, 0.0, 1.0, 1.0346, -11.77264, 110.0, 3.0, 1.12, 0.95],
    [2090.0, 1.0, 0.7, 0.2, 0.0, 0.0, 1.0, 1.10207, -5.99465, 110.0, 3.0, 1.12, 0.95],
    [2091.0, 1.0, 0.5, 0.2, 0.0, 0.0, 1.0, 1.09888, -6.62282, 110.0, 3.0, 1.12, 0.95],
    [2092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09684, -3.81626, 110.0, 3.0, 1.12, 0.95],
    [2093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05448, -8.5312, 110.0, 3.0, 1.12, 0.95],
    [2094.0, 2.0, 37.1, 20.4, 0.0, 0.0, 1.0, 1.10162, -5.67295, 110.0, 3.0, 1.12, 0.95],
    [2095.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09527, -7.48224, 110.0, 3.0, 1.12, 0.95],
    [2096.0, 1.0, 5.0, 1.9, 0.0, 0.0, 1.0, 1.09927, -3.87188, 110.0, 3.0, 1.12, 0.95],
    [2097.0, 1.0, 5.4, 2.0, 0.0, 0.0, 1.0, 1.11513, -2.26114, 110.0, 3.0, 1.12, 0.95],
    [2098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09928, -3.87155, 110.0, 3.0, 1.12, 0.95],
    [2099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11514, -2.2608, 110.0, 3.0, 1.12, 0.95],
    [2100.0, 1.0, 3.4, 0.8, 0.0, 0.0, 1.0, 1.09328, -7.45159, 110.0, 3.0, 1.12, 0.95],
    [2101.0, 1.0, 7.9, 2.3, 0.0, 0.0, 1.0, 1.0932, -7.44986, 110.0, 3.0, 1.12, 0.95],
    [2102.0, 1.0, 14.9, 3.6, 0.0, 0.0, 1.0, 1.11573, -2.52941, 110.0, 3.0, 1.12, 0.95],
    [2103.0, 1.0, 12.4, 2.1, 0.0, 0.0, 1.0, 1.11564, -2.55497, 110.0, 3.0, 1.12, 0.95],
    [2104.0, 1.0, 10.8, 3.5, 0.0, 0.0, 1.0, 1.10187, -5.50692, 110.0, 3.0, 1.12, 0.95],
    [2105.0, 1.0, 10.2, 3.3, 0.0, 0.0, 1.0, 1.10188, -5.49517, 110.0, 3.0, 1.12, 0.95],
    [2106.0, 1.0, 7.6, 3.0, 0.0, 0.0, 1.0, 1.07185, -8.7167, 110.0, 3.0, 1.12, 0.95],
    [2107.0, 1.0, 12.4, 4.4, 0.0, 0.0, 1.0, 1.07202, -8.69986, 110.0, 3.0, 1.12, 0.95],
    [2108.0, 1.0, 13.9, 4.1, 0.0, 0.0, 1.0, 1.08825, -7.33465, 110.0, 3.0, 1.12, 0.95],
    [2109.0, 1.0, 3.9, 0.2, 0.0, 0.0, 1.0, 1.08835, -7.32353, 110.0, 3.0, 1.12, 0.95],
    [2110.0, 1.0, 7.5, 2.3, 0.0, 0.0, 1.0, 1.08906, -8.06084, 110.0, 3.0, 1.12, 0.95],
    [2111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09801, -4.53586, 110.0, 3.0, 1.12, 0.95],
    [2112.0, 1.0, 7.0, 2.3, 0.0, 0.0, 1.0, 1.10151, -3.49509, 110.0, 3.0, 1.12, 0.95],
    [2113.0, 1.0, 7.2, 2.4, 0.0, 0.0, 1.0, 1.10135, -3.51277, 110.0, 3.0, 1.12, 0.95],
    [2114.0, 1.0, 10.1, 2.6, 0.0, 0.0, 1.0, 1.06634, -7.41062, 110.0, 3.0, 1.12, 0.95],
    [2115.0, 1.0, 9.5, 3.4, 0.0, 0.0, 1.0, 1.06633, -7.42107, 110.0, 3.0, 1.12, 0.95],
    [2116.0, 1.0, 3.2, 1.5, 0.0, 0.0, 1.0, 1.09443, -4.74308, 110.0, 3.0, 1.12, 0.95],
    [2117.0, 1.0, 4.3, 1.0, 0.0, 0.0, 1.0, 1.09447, -4.75438, 110.0, 3.0, 1.12, 0.95],
    [2118.0, 1.0, 9.9, 3.0, 0.0, 0.0, 1.0, 1.09879, -7.456, 110.0, 3.0, 1.12, 0.95],
    [2119.0, 1.0, 4.9, 1.5, 0.0, 0.0, 1.0, 1.09891, -7.45183, 110.0, 3.0, 1.12, 0.95],
    [2120.0, 1.0, 1.5, 0.6, 0.0, 0.0, 1.0, 1.11122, -2.86684, 110.0, 3.0, 1.12, 0.95],
    [2121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11122, -2.87068, 110.0, 3.0, 1.12, 0.95],
    [2122.0, 1.0, 15.0, 6.6, 0.0, 0.0, 1.0, 1.09062, -7.27384, 110.0, 3.0, 1.12, 0.95],
    [2123.0, 1.0, 6.0, 0.1, 0.0, 0.0, 1.0, 1.09053, -7.28354, 110.0, 3.0, 1.12, 0.95],
    [2124.0, 1.0, 4.9, 2.3, 0.0, 0.0, 1.0, 1.08964, -7.22596, 110.0, 3.0, 1.12, 0.95],
    [2125.0, 1.0, 2.9, -0.3, 0.0, 0.0, 1.0, 1.08966, -7.21276, 110.0, 3.0, 1.12, 0.95],
    [2126.0, 1.0, 0.2, 0.3, 0.0, 0.0, 1.0, 1.0983, -7.45231, 110.0, 3.0, 1.12, 0.95],
    [2127.0, 1.0, 0.8, 0.1, 0.0, 0.0, 1.0, 1.09822, -7.45262, 110.0, 3.0, 1.12, 0.95],
    [2128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1192, -3.70964, 110.0, 3.0, 1.12, 0.95],
    [2129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.1192, -3.70964, 110.0, 3.0, 1.12, 0.95],
    [2130.0, 2.0, 30.3, 15.9, 0.0, 0.0, 1.0, 1.08359, -4.6031, 110.0, 3.0, 1.12, 0.95],
    [2131.0, 2.0, 29.9, 14.8, 0.0, 0.0, 1.0, 1.08354, -4.5931, 110.0, 3.0, 1.12, 0.95],
    [2132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08361, -4.60616, 110.0, 3.0, 1.12, 0.95],
    [2133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08361, -4.60616, 110.0, 3.0, 1.12, 0.95],
    [2134.0, 1.0, 10.0, 2.4, 0.0, 0.0, 1.0, 1.09615, -3.87353, 110.0, 3.0, 1.12, 0.95],
    [2135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10758, -3.27084, 110.0, 3.0, 1.12, 0.95],
    [2136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09683, -3.81775, 110.0, 3.0, 1.12, 0.95],
    [2137.0, 1.0, 7.7, 2.7, 0.0, 0.0, 1.0, 1.09891, -7.42183, 110.0, 3.0, 1.12, 0.95],
    [2138.0, 1.0, 11.1, 4.4, 0.0, 0.0, 1.0, 1.09881, -7.42185, 110.0, 3.0, 1.12, 0.95],
    [2139.0, 1.0, 5.4, 2.3, 0.0, 0.0, 1.0, 1.09864, -7.44362, 110.0, 3.0, 1.12, 0.95],
    [2140.0, 1.0, 10.2, 4.8, 0.0, 0.0, 1.0, 1.09855, -7.4473, 110.0, 3.0, 1.12, 0.95],
    [2141.0, 1.0, 3.6, 1.6, 0.0, 0.0, 1.0, 1.09153, -9.00279, 110.0, 3.0, 1.12, 0.95],
    [2142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09153, -8.98826, 110.0, 3.0, 1.12, 0.95],
    [2143.0, 1.0, 4.3, 1.5, 0.0, 0.0, 1.0, 1.09871, -7.57485, 110.0, 3.0, 1.12, 0.95],
    [2144.0, 1.0, 9.4, 0.2, 0.0, 0.0, 1.0, 1.09847, -7.6094, 110.0, 3.0, 1.12, 0.95],
    [2145.0, 1.0, 15.7, 6.3, 0.0, 0.0, 1.0, 1.10841, -6.07033, 110.0, 3.0, 1.12, 0.95],
    [2146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10857, -6.0511, 110.0, 3.0, 1.12, 0.95],
    [2147.0, 1.0, 0.5, 0.2, 0.0, 0.0, 1.0, 1.11438, -2.41554, 110.0, 3.0, 1.12, 0.95],
    [2148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11438, -2.41554, 110.0, 3.0, 1.12, 0.95],
    [2149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11438, -2.41552, 110.0, 3.0, 1.12, 0.95],
    [2150.0, 2.0, 40.5, 9.0, 0.0, 0.0, 1.0, 1.06756, -9.96912, 110.0, 3.0, 1.12, 0.95],
    [2151.0, 1.0, 16.2, 4.5, 0.0, 0.0, 1.0, 1.07548, -9.54039, 110.0, 3.0, 1.12, 0.95],
    [2152.0, 2.0, 6.0, 20.1, 0.0, 0.0, 1.0, 1.12, -11.37321, 110.0, 4.0, 1.12, 0.95],
    [2153.0, 2.0, 8.8, 20.6, 0.0, 0.0, 1.0, 1.11998, -11.36343, 110.0, 4.0, 1.12, 0.95],
    [2154.0, 1.0, 1.8, 1.6, 0.0, 0.0, 1.0, 1.11938, -11.38586, 110.0, 4.0, 1.12, 0.95],
    [2155.0, 1.0, 28.8, 2.4, 0.0, 0.0, 1.0, 1.08338, -28.97514, 110.0, 4.0, 1.12, 0.95],
    [2156.0, 1.0, 7.6, 1.7, 0.0, 0.0, 1.0, 1.09005, -21.3465, 110.0, 4.0, 1.12, 0.95],
    [2157.0, 1.0, 10.9, -0.8, 0.0, 0.0, 1.0, 1.02257, -23.61402, 110.0, 4.0, 1.12, 0.95],
    [2158.0, 1.0, 0.5, 0.0, 0.0, 0.0, 1.0, 1.09972, -13.27592, 110.0, 4.0, 1.12, 0.95],
    [2159.0, 1.0, 10.9, 1.4, 0.0, 0.0, 1.0, 1.07537, -13.31912, 110.0, 4.0, 1.12, 0.95],
    [2160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07537, -13.31912, 110.0, 4.0, 1.12, 0.95],
    [2161.0, 1.0, 7.4, 1.7, 0.0, 0.0, 1.0, 1.04271, -25.6092, 110.0, 4.0, 1.12, 0.95],
    [2162.0, 1.0, 26.9, 11.5, 0.0, 0.0, 1.0, 1.07821, -14.84764, 110.0, 4.0, 1.12, 0.95],
    [2163.0, 1.0, 22.0, 8.6, 0.0, 0.0, 1.0, 1.0366, -25.19936, 110.0, 4.0, 1.12, 0.95],
    [2164.0, 1.0, 11.5, 0.2, 0.0, 0.0, 1.0, 1.08292, -29.32057, 110.0, 4.0, 1.12, 0.95],
    [2165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08291, -29.33606, 110.0, 4.0, 1.12, 0.95],
    [2166.0, 1.0, 13.2, 1.2, 0.0, 0.0, 1.0, 1.0479, -24.67518, 110.0, 4.0, 1.12, 0.95],
    [2167.0, 1.0, 6.5, 1.2, 0.0, 0.0, 1.0, 1.10201, -9.73921, 110.0, 4.0, 1.12, 0.95],
    [2168.0, 2.0, 6.5, 1.2, 0.0, 0.0, 1.0, 1.102, -9.75381, 110.0, 4.0, 1.12, 0.95],
    [2169.0, 1.0, 16.8, 5.1, 0.0, 0.0, 1.0, 1.10098, -10.03242, 110.0, 4.0, 1.12, 0.95],
    [2170.0, 1.0, 7.9, 0.0, 0.0, 0.0, 1.0, 1.07728, -13.85558, 110.0, 4.0, 1.12, 0.95],
    [2171.0, 1.0, 6.5, 0.0, 0.0, 0.0, 1.0, 1.07728, -13.85824, 110.0, 4.0, 1.12, 0.95],
    [2172.0, 1.0, 39.0, 11.2, 0.0, 0.0, 1.0, 1.07163, -29.34666, 110.0, 4.0, 1.12, 0.95],
    [2173.0, 1.0, 6.2, -0.5, 0.0, 0.0, 1.0, 1.07296, -13.30308, 110.0, 4.0, 1.12, 0.95],
    [2174.0, 1.0, 4.9, 0.0, 0.0, 0.0, 1.0, 1.07155, -13.53977, 110.0, 4.0, 1.12, 0.95],
    [2175.0, 1.0, 12.2, 4.9, 0.0, 0.0, 1.0, 1.03505, -27.56865, 110.0, 4.0, 1.12, 0.95],
    [2176.0, 1.0, 8.9, 3.4, 0.0, 0.0, 1.0, 1.05483, -20.40564, 110.0, 4.0, 1.12, 0.95],
    [2177.0, 1.0, 2.7, -1.1, 0.0, 0.0, 1.0, 0.99663, -25.20029, 110.0, 4.0, 1.12, 0.95],
    [2178.0, 1.0, 19.6, 4.3, 0.0, 0.0, 1.0, 1.0756, -14.2187, 110.0, 4.0, 1.12, 0.95],
    [2179.0, 1.0, 19.6, 4.3, 0.0, 0.0, 1.0, 1.07555, -14.22658, 110.0, 4.0, 1.12, 0.95],
    [2180.0, 1.0, 15.2, 1.1, 0.0, 0.0, 1.0, 1.05546, -20.24075, 110.0, 4.0, 1.12, 0.95],
    [2181.0, 1.0, 0.9, 0.4, 0.0, 0.0, 1.0, 1.06575, -21.43665, 110.0, 4.0, 1.12, 0.95],
    [2182.0, 1.0, 5.3, 1.1, 0.0, 0.0, 1.0, 1.11828, -7.26688, 110.0, 4.0, 1.12, 0.95],
    [2183.0, 2.0, 5.2, 0.5, 0.0, 0.0, 1.0, 1.08218, -11.78358, 110.0, 4.0, 1.12, 0.95],
    [2184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09448, -21.69699, 110.0, 4.0, 1.12, 0.95],
    [2185.0, 1.0, 9.6, -1.7, 0.0, 0.0, 1.0, 1.05182, -28.96828, 110.0, 4.0, 1.12, 0.95],
    [2186.0, 1.0, 6.7, 0.3, 0.0, 0.0, 1.0, 1.04245, -21.55003, 110.0, 4.0, 1.12, 0.95],
    [2187.0, 2.0, 4.4, 0.1, 0.0, 0.0, 1.0, 1.06445, -14.3663, 110.0, 4.0, 1.12, 0.95],
    [2188.0, 1.0, 3.7, 2.1, 0.0, 0.0, 1.0, 1.06443, -14.36777, 110.0, 4.0, 1.12, 0.95],
    [2189.0, 2.0, 3.0, 5.0, 0.0, 0.0, 1.0, 1.08651, -14.27741, 110.0, 4.0, 1.12, 0.95],
    [2190.0, 2.0, 3.5, 6.1, 0.0, 0.0, 1.0, 1.08732, -15.43173, 110.0, 4.0, 1.12, 0.95],
    [2191.0, 1.0, 4.2, 0.2, 0.0, 0.0, 1.0, 1.08605, -14.37083, 110.0, 4.0, 1.12, 0.95],
    [2192.0, 1.0, 27.7, 7.3, 0.0, 0.0, 1.0, 1.07914, -32.22328, 110.0, 4.0, 1.12, 0.95],
    [2193.0, 1.0, 7.1, 1.8, 0.0, 0.0, 1.0, 1.06391, -24.15132, 110.0, 4.0, 1.12, 0.95],
    [2194.0, 1.0, 4.2, 0.3, 0.0, 0.0, 1.0, 1.07596, -15.34185, 110.0, 4.0, 1.12, 0.95],
    [2195.0, 1.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.04311, -26.07038, 110.0, 4.0, 1.12, 0.95],
    [2196.0, 1.0, 1.6, 0.4, 0.0, 0.0, 1.0, 1.08758, -23.01341, 110.0, 4.0, 1.12, 0.95],
    [2197.0, 1.0, 11.3, 3.6, 0.0, 0.0, 1.0, 1.09322, -12.29236, 110.0, 4.0, 1.12, 0.95],
    [2198.0, 1.0, 1.0, -0.4, 0.0, 0.0, 1.0, 1.08868, -28.54206, 110.0, 4.0, 1.12, 0.95],
    [2199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08224, -11.76922, 110.0, 4.0, 1.12, 0.95],
    [2200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08224, -11.76922, 110.0, 4.0, 1.12, 0.95],
    [2201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07824, -15.13078, 110.0, 4.0, 1.12, 0.95],
    [2202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08309, -14.69156, 110.0, 4.0, 1.12, 0.95],
    [2203.0, 1.0, 3.4, 0.8, 0.0, 0.0, 1.0, 1.10269, -9.80262, 110.0, 4.0, 1.12, 0.95],
    [2204.0, 1.0, 7.7, -0.1, 0.0, 0.0, 1.0, 1.03267, -28.51325, 110.0, 4.0, 1.12, 0.95],
    [2205.0, 1.0, 24.9, 6.8, 0.0, 0.0, 1.0, 1.08054, -28.89785, 110.0, 4.0, 1.12, 0.95],
    [2206.0, 1.0, 3.2, 4.7, 0.0, 0.0, 1.0, 1.04113, -23.5229, 110.0, 4.0, 1.12, 0.95],
    [2207.0, 1.0, 6.3, 2.6, 0.0, 0.0, 1.0, 1.08758, -28.4419, 110.0, 4.0, 1.12, 0.95],
    [2208.0, 1.0, 3.7, 1.1, 0.0, 0.0, 1.0, 1.08756, -28.47313, 110.0, 4.0, 1.12, 0.95],
    [2209.0, 1.0, 17.3, 1.9, 0.0, 0.0, 1.0, 1.05407, -32.90577, 110.0, 4.0, 1.12, 0.95],
    [2210.0, 1.0, 18.9, 4.8, 0.0, 0.0, 1.0, 1.0486, -24.582, 110.0, 4.0, 1.12, 0.95],
    [2211.0, 1.0, 4.9, 1.3, 0.0, 0.0, 1.0, 1.0639, -22.0152, 110.0, 4.0, 1.12, 0.95],
    [2212.0, 1.0, 10.5, 1.7, 0.0, 0.0, 1.0, 1.04914, -18.7565, 110.0, 4.0, 1.12, 0.95],
    [2213.0, 1.0, 4.0, 0.2, 0.0, 0.0, 1.0, 1.03749, -29.65762, 110.0, 4.0, 1.12, 0.95],
    [2214.0, 1.0, 12.9, 0.1, 0.0, 0.0, 1.0, 1.03005, -26.65693, 110.0, 4.0, 1.12, 0.95],
    [2215.0, 1.0, 5.4, 1.7, 0.0, 0.0, 1.0, 1.03302, -27.83983, 110.0, 4.0, 1.12, 0.95],
    [2216.0, 2.0, 19.2, 34.7, 0.0, 0.0, 1.0, 1.09482, -21.66947, 110.0, 4.0, 1.12, 0.95],
    [2217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09482, -21.66947, 110.0, 4.0, 1.12, 0.95],
    [2218.0, 1.0, 12.1, -1.3, 0.0, 0.0, 1.0, 1.04607, -28.79709, 110.0, 4.0, 1.12, 0.95],
    [2219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04607, -28.79709, 110.0, 4.0, 1.12, 0.95],
    [2220.0, 1.0, 15.1, -0.9, 0.0, 0.0, 1.0, 1.04311, -29.97867, 110.0, 4.0, 1.12, 0.95],
    [2221.0, 1.0, 4.3, 1.3, 0.0, 0.0, 1.0, 1.05623, -14.92585, 110.0, 4.0, 1.12, 0.95],
    [2222.0, 2.0, 0.0, 0.4, 0.0, 0.0, 1.0, 1.06232, -21.34861, 110.0, 4.0, 1.12, 0.95],
    [2223.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06232, -21.34861, 110.0, 4.0, 1.12, 0.95],
    [2224.0, 1.0, 9.0, 3.1, 0.0, 0.0, 1.0, 1.06145, -14.57768, 110.0, 4.0, 1.12, 0.95],
    [2225.0, 1.0, 11.5, 3.0, 0.0, 0.0, 1.0, 1.07657, -13.89966, 110.0, 4.0, 1.12, 0.95],
    [2226.0, 2.0, 33.0, 32.1, 0.0, 0.0, 1.0, 1.08961, -28.58611, 110.0, 4.0, 1.12, 0.95],
    [2227.0, 2.0, 8.0, 16.1, 0.0, 0.0, 1.0, 1.08886, -28.55561, 110.0, 4.0, 1.12, 0.95],
    [2228.0, 1.0, 10.6, 4.6, 0.0, 0.0, 1.0, 1.07048, -29.04483, 110.0, 4.0, 1.12, 0.95],
    [2229.0, 1.0, 3.2, 1.1, 0.0, 0.0, 1.0, 1.03099, -25.99972, 110.0, 4.0, 1.12, 0.95],
    [2230.0, 1.0, 11.0, 4.0, 0.0, 0.0, 1.0, 1.07801, -28.02005, 110.0, 4.0, 1.12, 0.95],
    [2231.0, 1.0, 11.0, 4.9, 0.0, 0.0, 1.0, 1.07726, -28.7865, 110.0, 4.0, 1.12, 0.95],
    [2232.0, 2.0, 14.5, 7.2, 0.0, 0.0, 1.0, 0.98707, -28.05104, 110.0, 4.0, 1.12, 0.95],
    [2233.0, 2.0, 0.8, 0.3, 0.0, 0.0, 1.0, 1.03826, -25.30124, 110.0, 4.0, 1.12, 0.95],
    [2234.0, 1.0, 0.7, 0.3, 0.0, 0.0, 1.0, 1.03801, -25.32972, 110.0, 4.0, 1.12, 0.95],
    [2235.0, 1.0, 21.6, 5.2, 0.0, 0.0, 1.0, 1.06862, -28.23282, 110.0, 4.0, 1.12, 0.95],
    [2236.0, 2.0, 13.3, -0.1, 0.0, 0.0, 1.0, 1.06718, -28.94507, 110.0, 4.0, 1.12, 0.95],
    [2237.0, 1.0, 11.0, 7.1, 0.0, 0.0, 1.0, 1.06723, -28.96403, 110.0, 4.0, 1.12, 0.95],
    [2238.0, 2.0, 3.8, -2.6, 0.0, 0.0, 1.0, 1.05968, -24.43332, 110.0, 4.0, 1.12, 0.95],
    [2239.0, 2.0, 3.0, 5.0, 0.0, 0.0, 1.0, 1.06525, -23.04301, 110.0, 4.0, 1.12, 0.95],
    [2240.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06381, -24.01306, 110.0, 4.0, 1.12, 0.95],
    [2241.0, 1.0, 23.3, 7.6, 0.0, 0.0, 1.0, 1.02351, -26.00616, 110.0, 4.0, 1.12, 0.95],
    [2242.0, 1.0, 13.8, 1.2, 0.0, 0.0, 1.0, 1.06035, -24.27517, 110.0, 4.0, 1.12, 0.95],
    [2243.0, 1.0, 12.9, 1.4, 0.0, 0.0, 1.0, 1.06037, -24.26938, 110.0, 4.0, 1.12, 0.95],
    [2244.0, 1.0, 9.7, 1.8, 0.0, 0.0, 1.0, 1.06978, -17.44807, 110.0, 4.0, 1.12, 0.95],
    [2245.0, 1.0, 25.6, 5.2, 0.0, 0.0, 1.0, 1.02261, -29.75573, 110.0, 4.0, 1.12, 0.95],
    [2246.0, 1.0, 3.3, 0.4, 0.0, 0.0, 1.0, 1.07552, -15.40805, 110.0, 4.0, 1.12, 0.95],
    [2247.0, 1.0, 13.2, 7.3, 0.0, 0.0, 1.0, 1.08308, -22.36535, 110.0, 4.0, 1.12, 0.95],
    [2248.0, 1.0, 4.5, 0.0, 0.0, 0.0, 1.0, 1.06829, -13.9401, 110.0, 4.0, 1.12, 0.95],
    [2249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06829, -13.9401, 110.0, 4.0, 1.12, 0.95],
    [2250.0, 1.0, 17.2, 1.2, 0.0, 0.0, 1.0, 1.06087, -23.6405, 110.0, 4.0, 1.12, 0.95],
    [2251.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06087, -23.6405, 110.0, 4.0, 1.12, 0.95],
    [2252.0, 1.0, 12.3, 1.2, 0.0, 0.0, 1.0, 1.06155, -23.58531, 110.0, 4.0, 1.12, 0.95],
    [2253.0, 2.0, 29.6, 11.5, 0.0, 0.0, 1.0, 1.03233, -25.00522, 110.0, 4.0, 1.12, 0.95],
    [2254.0, 1.0, 8.0, -0.5, 0.0, 0.0, 1.0, 1.03934, -22.64436, 110.0, 4.0, 1.12, 0.95],
    [2255.0, 1.0, 22.2, 4.0, 0.0, 0.0, 1.0, 1.0322, -25.52368, 110.0, 4.0, 1.12, 0.95],
    [2256.0, 1.0, 5.3, 1.3, 0.0, 0.0, 1.0, 1.06229, -24.12298, 110.0, 4.0, 1.12, 0.95],
    [2257.0, 1.0, 8.1, 0.6, 0.0, 0.0, 1.0, 1.02062, -26.8376, 110.0, 4.0, 1.12, 0.95],
    [2258.0, 1.0, 2.3, 0.5, 0.0, 0.0, 1.0, 1.07512, -17.68848, 110.0, 4.0, 1.12, 0.95],
    [2259.0, 1.0, 3.0, 0.4, 0.0, 0.0, 1.0, 1.07514, -17.70768, 110.0, 4.0, 1.12, 0.95],
    [2260.0, 1.0, 6.0, -0.7, 0.0, 0.0, 1.0, 1.0332, -27.73649, 110.0, 4.0, 1.12, 0.95],
    [2261.0, 2.0, 6.4, 1.3, 0.0, 0.0, 1.0, 1.0575, -20.18392, 110.0, 4.0, 1.12, 0.95],
    [2262.0, 1.0, 6.5, 3.1, 0.0, 0.0, 1.0, 1.06476, -20.07875, 110.0, 4.0, 1.12, 0.95],
    [2263.0, 1.0, 30.6, 9.1, 0.0, 0.0, 1.0, 1.05434, -20.49737, 110.0, 4.0, 1.12, 0.95],
    [2264.0, 1.0, 36.0, 11.9, 0.0, 0.0, 1.0, 1.06194, -20.71399, 110.0, 4.0, 1.12, 0.95],
    [2265.0, 2.0, 10.5, 3.2, 0.0, 0.0, 1.0, 1.06385, -15.58991, 110.0, 4.0, 1.12, 0.95],
    [2266.0, 1.0, 6.9, 4.0, 0.0, 0.0, 1.0, 1.0636, -15.61104, 110.0, 4.0, 1.12, 0.95],
    [2267.0, 2.0, 102.5, 76.4, 0.0, 0.0, 1.0, 1.09194, -17.08334, 110.0, 4.0, 1.12, 0.95],
    [2268.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09194, -17.08334, 110.0, 4.0, 1.12, 0.95],
    [2269.0, 1.0, 3.3, 3.5, 0.0, 0.0, 1.0, 1.11141, -14.24103, 110.0, 4.0, 1.12, 0.95],
    [2270.0, 1.0, 7.4, 3.9, 0.0, 0.0, 1.0, 1.08652, -14.70094, 110.0, 4.0, 1.12, 0.95],
    [2271.0, 1.0, 9.3, 5.8, 0.0, 0.0, 1.0, 1.06312, -28.55679, 110.0, 4.0, 1.12, 0.95],
    [2272.0, 1.0, 8.9, 2.3, 0.0, 0.0, 1.0, 1.07122, -13.92881, 110.0, 4.0, 1.12, 0.95],
    [2273.0, 2.0, 5.5, 0.0, 0.0, 0.0, 1.0, 1.0712, -13.92807, 110.0, 4.0, 1.12, 0.95],
    [2274.0, 1.0, 12.9, 1.0, 0.0, 0.0, 1.0, 1.00298, -24.71796, 110.0, 4.0, 1.12, 0.95],
    [2275.0, 1.0, 15.7, 1.3, 0.0, 0.0, 1.0, 1.06468, -23.13533, 110.0, 4.0, 1.12, 0.95],
    [2276.0, 1.0, 12.1, 6.3, 0.0, 0.0, 1.0, 1.0573, -15.17538, 110.0, 4.0, 1.12, 0.95],
    [2277.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0573, -15.17538, 110.0, 4.0, 1.12, 0.95],
    [2278.0, 1.0, 7.4, 0.0, 0.0, 0.0, 1.0, 1.07524, -28.65093, 110.0, 4.0, 1.12, 0.95],
    [2279.0, 1.0, 13.3, 3.0, 0.0, 0.0, 1.0, 1.07804, -12.36288, 110.0, 4.0, 1.12, 0.95],
    [2280.0, 1.0, 24.9, 10.0, 0.0, 0.0, 1.0, 1.07348, -28.73811, 110.0, 4.0, 1.12, 0.95],
    [2281.0, 1.0, 9.3, 0.2, 0.0, 0.0, 1.0, 1.11885, -19.95357, 110.0, 4.0, 1.12, 0.95],
    [2282.0, 2.0, 21.6, 4.2, 0.0, 0.0, 1.0, 1.03877, -20.05892, 110.0, 4.0, 1.12, 0.95],
    [2283.0, 1.0, 13.5, 2.0, 0.0, 0.0, 1.0, 1.04012, -20.021, 110.0, 4.0, 1.12, 0.95],
    [2284.0, 2.0, 1.8, -1.1, 0.0, 0.0, 1.0, 1.07915, -33.37633, 110.0, 4.0, 1.12, 0.95],
    [2285.0, 1.0, 9.4, 3.8, 0.0, 0.0, 1.0, 1.11372, -11.74901, 110.0, 4.0, 1.12, 0.95],
    [2286.0, 2.0, 17.3, 3.4, 0.0, 0.0, 1.0, 1.05861, -15.41062, 110.0, 4.0, 1.12, 0.95],
    [2287.0, 1.0, 9.1, 1.3, 0.0, 0.0, 1.0, 1.07976, -12.14855, 110.0, 4.0, 1.12, 0.95],
    [2288.0, 1.0, 8.7, 2.1, 0.0, 0.0, 1.0, 1.0813, -11.82441, 110.0, 4.0, 1.12, 0.95],
    [2289.0, 1.0, 17.6, 5.0, 0.0, 0.0, 1.0, 1.05337, -17.75896, 110.0, 4.0, 1.12, 0.95],
    [2290.0, 2.0, 7.1, -2.0, 0.0, 0.0, 1.0, 1.07283, -13.16965, 110.0, 4.0, 1.12, 0.95],
    [2291.0, 2.0, 29.2, 13.9, 0.0, 0.0, 1.0, 1.05595, -17.336, 110.0, 4.0, 1.12, 0.95],
    [2292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07481, -16.52338, 110.0, 4.0, 1.12, 0.95],
    [2293.0, 2.0, 31.7, 1.7, 0.0, 0.0, 1.0, 1.0498, -18.69456, 110.0, 4.0, 1.12, 0.95],
    [2294.0, 1.0, 22.9, 8.0, 0.0, 0.0, 1.0, 1.11715, -19.97984, 110.0, 4.0, 1.12, 0.95],
    [2295.0, 2.0, 22.6, 5.2, 0.0, 0.0, 1.0, 1.05738, -28.11879, 110.0, 4.0, 1.12, 0.95],
    [2296.0, 1.0, 13.4, 3.6, 0.0, 0.0, 1.0, 1.09657, -22.64447, 110.0, 4.0, 1.12, 0.95],
    [2297.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11641, -16.38944, 110.0, 4.0, 1.12, 0.95],
    [2298.0, 1.0, 7.9, 2.1, 0.0, 0.0, 1.0, 1.06038, -14.62476, 110.0, 4.0, 1.12, 0.95],
    [2299.0, 2.0, 9.2, 4.2, 0.0, 0.0, 1.0, 1.06035, -14.6282, 110.0, 4.0, 1.12, 0.95],
    [2300.0, 1.0, 28.5, 13.6, 0.0, 0.0, 1.0, 1.06619, -29.69537, 110.0, 4.0, 1.12, 0.95],
    [2301.0, 1.0, 9.7, 1.2, 0.0, 0.0, 1.0, 1.06648, -17.84711, 110.0, 4.0, 1.12, 0.95],
    [2302.0, 1.0, 20.6, 6.2, 0.0, 0.0, 1.0, 1.05516, -8.31752, 110.0, 4.0, 1.12, 0.95],
    [2303.0, 1.0, 7.2, -1.7, 0.0, 0.0, 1.0, 1.01947, -23.70189, 110.0, 4.0, 1.12, 0.95],
    [2304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10683, -14.38403, 110.0, 4.0, 1.12, 0.95],
    [2305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08116, -14.75828, 110.0, 4.0, 1.12, 0.95],
    [2306.0, 2.0, 8.3, 3.8, 0.0, 0.0, 1.0, 1.05321, -18.88673, 110.0, 4.0, 1.12, 0.95],
    [2307.0, 1.0, 19.6, 8.9, 0.0, 0.0, 1.0, 1.04508, -18.61101, 110.0, 4.0, 1.12, 0.95],
    [2308.0, 1.0, 9.3, 3.9, 0.0, 0.0, 1.0, 1.06163, -17.63086, 110.0, 4.0, 1.12, 0.95],
    [2309.0, 1.0, 8.5, 3.0, 0.0, 0.0, 1.0, 1.06193, -16.7522, 110.0, 4.0, 1.12, 0.95],
    [2310.0, 1.0, 7.3, 1.1, 0.0, 0.0, 1.0, 1.09535, -13.75798, 110.0, 4.0, 1.12, 0.95],
    [2311.0, 1.0, 5.2, 1.0, 0.0, 0.0, 1.0, 1.05701, -18.54316, 110.0, 4.0, 1.12, 0.95],
    [2312.0, 1.0, 2.8, 0.4, 0.0, 0.0, 1.0, 1.05359, -18.90593, 110.0, 4.0, 1.12, 0.95],
    [2313.0, 1.0, 5.7, 1.3, 0.0, 0.0, 1.0, 1.03598, -20.24047, 110.0, 4.0, 1.12, 0.95],
    [2314.0, 1.0, 5.7, 1.3, 0.0, 0.0, 1.0, 1.03596, -20.24135, 110.0, 4.0, 1.12, 0.95],
    [2315.0, 1.0, 8.7, -0.7, 0.0, 0.0, 1.0, 1.01301, -26.71627, 110.0, 4.0, 1.12, 0.95],
    [2316.0, 2.0, 13.4, 8.0, 0.0, 0.0, 1.0, 1.06261, -21.25643, 110.0, 4.0, 1.12, 0.95],
    [2317.0, 1.0, 11.2, 0.0, 0.0, 0.0, 1.0, 1.1164, -16.39015, 110.0, 4.0, 1.12, 0.95],
    [2318.0, 1.0, 14.3, 4.1, 0.0, 0.0, 1.0, 1.10435, -12.75257, 110.0, 4.0, 1.12, 0.95],
    [2319.0, 2.0, 4.0, 5.2, 0.0, 0.0, 1.0, 1.09487, -16.78725, 110.0, 4.0, 1.12, 0.95],
    [2320.0, 2.0, 2.0, 3.0, 0.0, 0.0, 1.0, 1.12, -19.77198, 110.0, 4.0, 1.12, 0.95],
    [2321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09259, -16.9971, 110.0, 4.0, 1.12, 0.95],
    [2322.0, 2.0, 3.0, 6.0, 0.0, 0.0, 1.0, 1.08997, -12.71398, 110.0, 4.0, 1.12, 0.95],
    [2323.0, 1.0, 4.7, 1.5, 0.0, 0.0, 1.0, 1.0436, -19.45689, 110.0, 4.0, 1.12, 0.95],
    [2324.0, 1.0, 12.2, 2.1, 0.0, 0.0, 1.0, 1.07469, -12.56044, 110.0, 4.0, 1.12, 0.95],
    [2325.0, 2.0, 11.7, 6.7, 0.0, 0.0, 1.0, 1.05009, -18.32017, 110.0, 4.0, 1.12, 0.95],
    [2326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05042, -18.32491, 110.0, 4.0, 1.12, 0.95],
    [2327.0, 1.0, 30.9, 16.3, 0.0, 0.0, 1.0, 1.05623, -18.5498, 110.0, 4.0, 1.12, 0.95],
    [2328.0, 1.0, 11.3, 7.5, 0.0, 0.0, 1.0, 1.05689, -18.57717, 110.0, 4.0, 1.12, 0.95],
    [2329.0, 1.0, 6.6, 1.8, 0.0, 0.0, 1.0, 1.09632, -13.63861, 110.0, 4.0, 1.12, 0.95],
    [2330.0, 1.0, 3.1, 1.6, 0.0, 0.0, 1.0, 1.05579, -18.92152, 110.0, 4.0, 1.12, 0.95],
    [2331.0, 1.0, 3.8, 1.1, 0.0, 0.0, 1.0, 1.05576, -18.90328, 110.0, 4.0, 1.12, 0.95],
    [2332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0941, -21.50094, 110.0, 4.0, 1.12, 0.95],
    [2333.0, 1.0, 0.8, 0.3, 0.0, 0.0, 1.0, 1.05609, -17.42939, 110.0, 4.0, 1.12, 0.95],
    [2334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09933, -10.68003, 110.0, 4.0, 1.12, 0.95],
    [2335.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09931, -10.6654, 110.0, 4.0, 1.12, 0.95],
    [2336.0, 1.0, 48.4, 22.2, 0.0, 0.0, 1.0, 1.04947, -18.28234, 110.0, 4.0, 1.12, 0.95],
    [2337.0, 1.0, 40.8, 23.2, 0.0, 0.0, 1.0, 1.05526, -18.60905, 110.0, 4.0, 1.12, 0.95],
    [2338.0, 1.0, 3.4, 1.4, 0.0, 0.0, 1.0, 1.0489, -18.91507, 110.0, 4.0, 1.12, 0.95],
    [2339.0, 1.0, 3.2, 1.4, 0.0, 0.0, 1.0, 1.06271, -17.68579, 110.0, 4.0, 1.12, 0.95],
    [2340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0628, -17.64732, 110.0, 4.0, 1.12, 0.95],
    [2341.0, 1.0, 9.6, 2.3, 0.0, 0.0, 1.0, 1.05183, -19.90992, 110.0, 4.0, 1.12, 0.95],
    [2342.0, 1.0, 5.1, 3.2, 0.0, 0.0, 1.0, 1.05301, -17.79704, 110.0, 4.0, 1.12, 0.95],
    [2343.0, 1.0, 3.8, 6.2, 0.0, 0.0, 1.0, 1.05001, -18.50279, 110.0, 4.0, 1.12, 0.95],
    [2344.0, 1.0, 3.8, 3.2, 0.0, 0.0, 1.0, 1.05729, -18.51387, 110.0, 4.0, 1.12, 0.95],
    [2345.0, 1.0, 1.0, 0.6, 0.0, 0.0, 1.0, 1.05552, -19.9477, 110.0, 4.0, 1.12, 0.95],
    [2346.0, 1.0, 2.0, 0.9, 0.0, 0.0, 1.0, 1.05559, -19.96135, 110.0, 4.0, 1.12, 0.95],
    [2347.0, 1.0, 6.4, 2.2, 0.0, 0.0, 1.0, 1.10703, -12.17181, 110.0, 4.0, 1.12, 0.95],
    [2348.0, 1.0, 9.7, 0.0, 0.0, 0.0, 1.0, 1.06181, -19.76331, 110.0, 4.0, 1.12, 0.95],
    [2349.0, 1.0, 9.7, 0.0, 0.0, 0.0, 1.0, 1.05526, -20.0221, 110.0, 4.0, 1.12, 0.95],
    [2350.0, 2.0, 50.4, 17.7, 0.0, 0.0, 1.0, 1.01775, -27.09576, 110.0, 4.0, 1.12, 0.95],
    [2351.0, 1.0, 8.9, 4.7, 0.0, 0.0, 1.0, 1.05825, -19.23937, 110.0, 4.0, 1.12, 0.95],
    [2352.0, 1.0, 3.1, 2.2, 0.0, 0.0, 1.0, 1.05839, -19.25476, 110.0, 4.0, 1.12, 0.95],
    [2353.0, 1.0, 6.8, 1.3, 0.0, 0.0, 1.0, 1.05539, -19.38994, 110.0, 4.0, 1.12, 0.95],
    [2354.0, 1.0, 3.9, 0.4, 0.0, 0.0, 1.0, 1.05, -18.38847, 110.0, 4.0, 1.12, 0.95],
    [2355.0, 2.0, 8.0, 1.2, 0.0, 0.0, 1.0, 1.03548, -20.66326, 110.0, 4.0, 1.12, 0.95],
    [2356.0, 1.0, 40.0, 11.4, 0.0, 0.0, 1.0, 1.03585, -20.12717, 110.0, 4.0, 1.12, 0.95],
    [2357.0, 1.0, 23.6, 4.2, 0.0, 0.0, 1.0, 1.0717, -29.12552, 110.0, 4.0, 1.12, 0.95],
    [2358.0, 1.0, 14.2, 3.1, 0.0, 0.0, 1.0, 1.03725, -20.04383, 110.0, 4.0, 1.12, 0.95],
    [2359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05487, -15.03459, 110.0, 4.0, 1.12, 0.95],
    [2360.0, 1.0, 4.9, 0.7, 0.0, 0.0, 1.0, 1.05487, -15.03459, 110.0, 4.0, 1.12, 0.95],
    [2361.0, 1.0, 4.5, 2.0, 0.0, 0.0, 1.0, 1.08143, -14.80969, 110.0, 4.0, 1.12, 0.95],
    [2362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06403, -17.39032, 110.0, 4.0, 1.12, 0.95],
    [2363.0, 1.0, 7.1, 3.7, 0.0, 0.0, 1.0, 1.05274, -16.07161, 110.0, 4.0, 1.12, 0.95],
    [2364.0, 1.0, 7.2, 3.7, 0.0, 0.0, 1.0, 1.1035, -14.49731, 110.0, 4.0, 1.12, 0.95],
    [2365.0, 1.0, 7.7, 0.6, 0.0, 0.0, 1.0, 1.10246, -12.96845, 110.0, 4.0, 1.12, 0.95],
    [2366.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08093, -13.52915, 110.0, 4.0, 1.12, 0.95],
    [2367.0, 1.0, 5.1, 0.3, 0.0, 0.0, 1.0, 1.08093, -13.52915, 110.0, 4.0, 1.12, 0.95],
    [2368.0, 1.0, 7.3, 0.2, 0.0, 0.0, 1.0, 1.03336, -29.15411, 110.0, 4.0, 1.12, 0.95],
    [2369.0, 1.0, 13.7, 4.0, 0.0, 0.0, 1.0, 1.04837, -18.82166, 110.0, 4.0, 1.12, 0.95],
    [2370.0, 1.0, 9.0, 4.4, 0.0, 0.0, 1.0, 1.07412, -16.55839, 110.0, 4.0, 1.12, 0.95],
    [2371.0, 1.0, 9.4, 3.6, 0.0, 0.0, 1.0, 1.03705, -25.33617, 110.0, 4.0, 1.12, 0.95],
    [2372.0, 2.0, 13.7, 3.9, 0.0, 0.0, 1.0, 1.10563, -9.25555, 110.0, 4.0, 1.12, 0.95],
    [2373.0, 1.0, 1.9, 0.1, 0.0, 0.0, 1.0, 1.0727, -13.19881, 110.0, 4.0, 1.12, 0.95],
    [2374.0, 1.0, 6.0, 0.0, 0.0, 0.0, 1.0, 1.0913, -18.99535, 110.0, 4.0, 1.12, 0.95],
    [2375.0, 1.0, 5.3, 3.3, 0.0, 0.0, 1.0, 1.06798, -14.01703, 110.0, 4.0, 1.12, 0.95],
    [2376.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06798, -14.01703, 110.0, 4.0, 1.12, 0.95],
    [2377.0, 1.0, 42.3, 7.9, 0.0, 0.0, 1.0, 1.05654, -26.13025, 110.0, 4.0, 1.12, 0.95],
    [2378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05654, -26.13025, 110.0, 4.0, 1.12, 0.95],
    [2379.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05654, -26.13025, 110.0, 4.0, 1.12, 0.95],
    [2380.0, 1.0, 15.8, 1.1, 0.0, 0.0, 1.0, 1.06697, -15.89176, 110.0, 4.0, 1.12, 0.95],
    [2381.0, 1.0, 6.7, 0.7, 0.0, 0.0, 1.0, 1.06597, -15.69819, 110.0, 4.0, 1.12, 0.95],
    [2382.0, 1.0, 15.1, 2.1, 0.0, 0.0, 1.0, 1.06615, -15.8136, 110.0, 4.0, 1.12, 0.95],
    [2383.0, 1.0, 12.5, 1.9, 0.0, 0.0, 1.0, 1.06475, -15.78787, 110.0, 4.0, 1.12, 0.95],
    [2384.0, 1.0, 23.0, 3.0, 0.0, 0.0, 1.0, 1.05229, -26.47109, 110.0, 4.0, 1.12, 0.95],
    [2385.0, 1.0, 5.9, 0.1, 0.0, 0.0, 1.0, 1.05306, -24.21542, 110.0, 4.0, 1.12, 0.95],
    [2386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07276, -20.64608, 110.0, 4.0, 1.12, 0.95],
    [2387.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06816, -20.68441, 110.0, 4.0, 1.12, 0.95],
    [2388.0, 1.0, 18.5, 9.2, 0.0, 0.0, 1.0, 1.07818, -28.59874, 110.0, 4.0, 1.12, 0.95],
    [2389.0, 1.0, 2.0, 0.4, 0.0, 0.0, 1.0, 1.04947, -19.55565, 110.0, 4.0, 1.12, 0.95],
    [2390.0, 1.0, 10.1, -1.7, 0.0, 0.0, 1.0, 1.05037, -25.20298, 110.0, 4.0, 1.12, 0.95],
    [2391.0, 1.0, 5.3, 0.5, 0.0, 0.0, 1.0, 1.0636, -23.03731, 110.0, 4.0, 1.12, 0.95],
    [2392.0, 1.0, 13.3, -1.2, 0.0, 0.0, 1.0, 1.06316, -21.56215, 110.0, 4.0, 1.12, 0.95],
    [2393.0, 1.0, 5.8, 1.0, 0.0, 0.0, 1.0, 1.10096, -10.17649, 110.0, 4.0, 1.12, 0.95],
    [2394.0, 1.0, 10.4, 1.3, 0.0, 0.0, 1.0, 1.07275, -13.14314, 110.0, 4.0, 1.12, 0.95],
    [2395.0, 1.0, 5.0, -0.3, 0.0, 0.0, 1.0, 1.03983, -25.87507, 110.0, 4.0, 1.12, 0.95],
    [2396.0, 1.0, 7.9, 4.0, 0.0, 0.0, 1.0, 1.06981, -13.60475, 110.0, 4.0, 1.12, 0.95],
    [2397.0, 1.0, 7.5, 1.4, 0.0, 0.0, 1.0, 1.04725, -27.81254, 110.0, 4.0, 1.12, 0.95],
    [2398.0, 1.0, 7.6, 2.4, 0.0, 0.0, 1.0, 1.03611, -25.52488, 110.0, 4.0, 1.12, 0.95],
    [2399.0, 1.0, 1.4, 0.8, 0.0, 0.0, 1.0, 1.026, -25.90735, 110.0, 4.0, 1.12, 0.95],
    [2400.0, 1.0, 6.3, 0.2, 0.0, 0.0, 1.0, 1.04579, -29.31472, 110.0, 4.0, 1.12, 0.95],
    [2401.0, 1.0, 14.5, 0.3, 0.0, 0.0, 1.0, 1.05374, -27.35604, 110.0, 4.0, 1.12, 0.95],
    [2402.0, 1.0, 3.3, 0.5, 0.0, 0.0, 1.0, 1.07427, -12.89967, 110.0, 4.0, 1.12, 0.95],
    [2403.0, 1.0, 3.4, 0.9, 0.0, 0.0, 1.0, 1.11734, -8.0327, 110.0, 4.0, 1.12, 0.95],
    [2404.0, 1.0, 3.4, 0.9, 0.0, 0.0, 1.0, 1.12, -7.10908, 110.0, 4.0, 1.12, 0.95],
    [2405.0, 1.0, 8.5, 1.9, 0.0, 0.0, 1.0, 1.05831, -34.89046, 110.0, 4.0, 1.12, 0.95],
    [2406.0, 1.0, 2.7, 0.4, 0.0, 0.0, 1.0, 1.10958, -29.4701, 110.0, 4.0, 1.12, 0.95],
    [2407.0, 1.0, 15.4, 9.6, 0.0, 0.0, 1.0, 1.04887, -18.22631, 110.0, 4.0, 1.12, 0.95],
    [2408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07796, -29.16, 110.0, 4.0, 1.12, 0.95],
    [2409.0, 1.0, 11.4, 3.3, 0.0, 0.0, 1.0, 1.08158, -15.81364, 110.0, 4.0, 1.12, 0.95],
    [2410.0, 2.0, 1.9, 1.4, 0.0, 0.0, 1.0, 1.05713, -15.17155, 110.0, 4.0, 1.12, 0.95],
    [2411.0, 2.0, 11.8, 4.0, 0.0, 0.0, 1.0, 1.05411, -23.98767, 110.0, 4.0, 1.12, 0.95],
    [2412.0, 1.0, 13.6, 6.0, 0.0, 0.0, 1.0, 1.04904, -25.1408, 110.0, 4.0, 1.12, 0.95],
    [2413.0, 1.0, 15.1, 0.9, 0.0, 0.0, 1.0, 1.06935, -28.71109, 110.0, 4.0, 1.12, 0.95],
    [2414.0, 1.0, 3.7, -0.6, 0.0, 0.0, 1.0, 1.04736, -24.71208, 110.0, 4.0, 1.12, 0.95],
    [2415.0, 1.0, 7.3, -0.3, 0.0, 0.0, 1.0, 1.05027, -24.68727, 110.0, 4.0, 1.12, 0.95],
    [2416.0, 1.0, 4.7, 0.1, 0.0, 0.0, 1.0, 1.02669, -25.98308, 110.0, 4.0, 1.12, 0.95],
    [2417.0, 1.0, 10.0, 5.1, 0.0, 0.0, 1.0, 1.08813, -28.59626, 110.0, 4.0, 1.12, 0.95],
    [2418.0, 1.0, 6.2, 1.6, 0.0, 0.0, 1.0, 1.08191, -28.87595, 110.0, 4.0, 1.12, 0.95],
    [2419.0, 1.0, 12.1, 6.2, 0.0, 0.0, 1.0, 1.07661, -28.84657, 110.0, 4.0, 1.12, 0.95],
    [2420.0, 1.0, 16.3, 6.8, 0.0, 0.0, 1.0, 1.08483, -28.73435, 110.0, 4.0, 1.12, 0.95],
    [2421.0, 1.0, 10.0, 3.0, 0.0, 0.0, 1.0, 1.0872, -17.34249, 110.0, 4.0, 1.12, 0.95],
    [2422.0, 1.0, 7.1, -0.6, 0.0, 0.0, 1.0, 1.06844, -27.99253, 110.0, 4.0, 1.12, 0.95],
    [2423.0, 1.0, 5.7, 2.3, 0.0, 0.0, 1.0, 1.06994, -20.86496, 110.0, 4.0, 1.12, 0.95],
    [2424.0, 1.0, 4.1, 2.2, 0.0, 0.0, 1.0, 0.98227, -28.56317, 110.0, 4.0, 1.12, 0.95],
    [2425.0, 1.0, 15.1, 5.5, 0.0, 0.0, 1.0, 1.03472, -25.45559, 110.0, 4.0, 1.12, 0.95],
    [2426.0, 1.0, 9.0, -1.0, 0.0, 0.0, 1.0, 1.02888, -22.77962, 110.0, 4.0, 1.12, 0.95],
    [2427.0, 1.0, 19.9, 8.7, 0.0, 0.0, 1.0, 1.00303, -29.36176, 110.0, 4.0, 1.12, 0.95],
    [2428.0, 1.0, 19.6, -1.4, 0.0, 0.0, 1.0, 1.0252, -23.15131, 110.0, 4.0, 1.12, 0.95],
    [2429.0, 1.0, 17.5, 5.0, 0.0, 0.0, 1.0, 1.09524, -16.14151, 110.0, 4.0, 1.12, 0.95],
    [2430.0, 1.0, 10.2, 2.0, 0.0, 0.0, 1.0, 1.03514, -26.04433, 110.0, 4.0, 1.12, 0.95],
    [2431.0, 1.0, 9.4, 0.2, 0.0, 0.0, 1.0, 1.06925, -14.23565, 110.0, 4.0, 1.12, 0.95],
    [2432.0, 1.0, 9.9, 2.1, 0.0, 0.0, 1.0, 1.06919, -14.23925, 110.0, 4.0, 1.12, 0.95],
    [2433.0, 1.0, 16.7, 0.1, 0.0, 0.0, 1.0, 1.07133, -30.64273, 110.0, 4.0, 1.12, 0.95],
    [2434.0, 1.0, 10.0, 6.2, 0.0, 0.0, 1.0, 1.08661, -13.97102, 110.0, 4.0, 1.12, 0.95],
    [2435.0, 1.0, 10.6, 6.8, 0.0, 0.0, 1.0, 1.07382, -16.66252, 110.0, 4.0, 1.12, 0.95],
    [2436.0, 2.0, 2.8, -1.2, 0.0, 0.0, 1.0, 1.07973, -33.43176, 110.0, 4.0, 1.12, 0.95],
    [2437.0, 2.0, 26.2, 16.2, 0.0, 0.0, 1.0, 1.06232, -14.94326, 110.0, 4.0, 1.12, 0.95],
    [2438.0, 1.0, 23.4, 5.0, 0.0, 0.0, 1.0, 1.07864, -16.16235, 110.0, 4.0, 1.12, 0.95],
    [2439.0, 2.0, 1.6, 1.6, 0.0, 0.0, 1.0, 1.03467, -29.36883, 110.0, 4.0, 1.12, 0.95],
    [2440.0, 2.0, 11.7, 9.2, 0.0, 0.0, 1.0, 1.07789, -16.34396, 110.0, 4.0, 1.12, 0.95],
    [2441.0, 1.0, 7.7, 1.8, 0.0, 0.0, 1.0, 1.07262, -16.60267, 110.0, 4.0, 1.12, 0.95],
    [2442.0, 2.0, 29.6, 14.3, 0.0, 0.0, 1.0, 1.07426, -16.50453, 110.0, 4.0, 1.12, 0.95],
    [2443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07923, -16.2704, 110.0, 4.0, 1.12, 0.95],
    [2444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07888, -16.32291, 110.0, 4.0, 1.12, 0.95],
    [2445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.94198, -16.56062, 16.0, 4.0, 1.25, 0.75],
    [2446.0, 1.0, 17.2, 2.3, 0.0, 0.0, 1.0, 1.06627, -17.89462, 110.0, 4.0, 1.12, 0.95],
    [2447.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09316, -13.45691, 110.0, 4.0, 1.12, 0.95],
    [2448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09324, -14.66839, 110.0, 4.0, 1.12, 0.95],
    [2449.0, 2.0, 17.3, 30.7, 0.0, 0.0, 1.0, 1.12, -16.03961, 110.0, 4.0, 1.12, 0.95],
    [2450.0, 2.0, 16.6, 30.6, 0.0, 0.0, 1.0, 1.12, -19.85273, 110.0, 4.0, 1.12, 0.95],
    [2451.0, 1.0, 1.4, 0.1, 0.0, 0.0, 1.0, 1.06403, -15.60071, 110.0, 4.0, 1.12, 0.95],
    [2452.0, 1.0, 3.2, 0.9, 0.0, 0.0, 1.0, 1.06416, -15.59322, 110.0, 4.0, 1.12, 0.95],
    [2453.0, 1.0, 2.6, 0.3, 0.0, 0.0, 1.0, 1.08167, -11.81965, 110.0, 4.0, 1.12, 0.95],
    [2454.0, 1.0, 3.9, 0.5, 0.0, 0.0, 1.0, 1.08173, -11.8143, 110.0, 4.0, 1.12, 0.95],
    [2455.0, 1.0, 14.8, 4.1, 0.0, 0.0, 1.0, 1.08469, -17.33098, 110.0, 4.0, 1.12, 0.95],
    [2456.0, 1.0, 5.2, 5.4, 0.0, 0.0, 1.0, 1.06874, -13.75209, 110.0, 4.0, 1.12, 0.95],
    [2457.0, 1.0, 6.6, 4.2, 0.0, 0.0, 1.0, 1.0687, -13.75467, 110.0, 4.0, 1.12, 0.95],
    [2458.0, 1.0, 10.7, 2.4, 0.0, 0.0, 1.0, 1.03112, -22.89643, 110.0, 4.0, 1.12, 0.95],
    [2459.0, 1.0, 17.6, -1.8, 0.0, 0.0, 1.0, 1.1109, -14.27001, 110.0, 4.0, 1.12, 0.95],
    [2460.0, 1.0, 6.6, -1.1, 0.0, 0.0, 1.0, 1.11081, -14.27901, 110.0, 4.0, 1.12, 0.95],
    [2461.0, 1.0, 13.7, 8.1, 0.0, 0.0, 1.0, 1.08579, -28.72019, 110.0, 4.0, 1.12, 0.95],
    [2462.0, 2.0, 17.3, -0.4, 0.0, 0.0, 1.0, 1.07148, -29.21282, 110.0, 4.0, 1.12, 0.95],
    [2463.0, 2.0, 21.0, -1.2, 0.0, 0.0, 1.0, 1.08265, -32.87579, 110.0, 4.0, 1.12, 0.95],
    [2464.0, 1.0, 11.5, 0.7, 0.0, 0.0, 1.0, 1.06862, -13.86349, 110.0, 4.0, 1.12, 0.95],
    [2465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06862, -13.86349, 110.0, 4.0, 1.12, 0.95],
    [2466.0, 1.0, 18.9, -3.6, 0.0, 0.0, 1.0, 1.08418, -32.70278, 110.0, 4.0, 1.12, 0.95],
    [2467.0, 1.0, 20.8, 7.0, 0.0, 0.0, 1.0, 1.08048, -28.90455, 110.0, 4.0, 1.12, 0.95],
    [2468.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08568, -31.94864, 110.0, 4.0, 1.12, 0.95],
    [2469.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08913, -32.02269, 110.0, 4.0, 1.12, 0.95],
    [2470.0, 2.0, 25.0, 11.6, 0.0, 0.0, 1.0, 1.01532, -22.65319, 110.0, 4.0, 1.12, 0.95],
    [2471.0, 1.0, 22.4, 7.1, 0.0, 0.0, 1.0, 1.01533, -22.65736, 110.0, 4.0, 1.12, 0.95],
    [2472.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0774, -28.35761, 110.0, 4.0, 1.12, 0.95],
    [2473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07923, -27.96491, 110.0, 4.0, 1.12, 0.95],
    [2474.0, 1.0, 3.7, 0.2, 0.0, 0.0, 1.0, 1.05767, -18.50084, 110.0, 4.0, 1.12, 0.95],
    [2475.0, 1.0, 2.5, 0.2, 0.0, 0.0, 1.0, 1.05042, -18.32527, 110.0, 4.0, 1.12, 0.95],
    [2476.0, 1.0, 6.6, -2.1, 0.0, 0.0, 1.0, 1.0643, -21.34831, 110.0, 4.0, 1.12, 0.95],
    [2477.0, 1.0, 12.7, 3.1, 0.0, 0.0, 1.0, 1.05749, -18.65971, 110.0, 4.0, 1.12, 0.95],
    [2478.0, 1.0, 3.6, 0.3, 0.0, 0.0, 1.0, 1.04292, -21.77149, 110.0, 4.0, 1.12, 0.95],
    [2479.0, 1.0, 20.8, 6.7, 0.0, 0.0, 1.0, 1.0261, -25.92507, 110.0, 4.0, 1.12, 0.95],
    [2480.0, 1.0, 15.1, 2.2, 0.0, 0.0, 1.0, 1.04221, -24.97674, 110.0, 4.0, 1.12, 0.95],
    [2481.0, 1.0, 17.3, 1.8, 0.0, 0.0, 1.0, 1.0476, -30.30688, 110.0, 4.0, 1.12, 0.95],
    [2482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0476, -30.30688, 110.0, 4.0, 1.12, 0.95],
    [2483.0, 1.0, 6.5, 1.0, 0.0, 0.0, 1.0, 1.10686, -9.35934, 110.0, 4.0, 1.12, 0.95],
    [2484.0, 1.0, 6.3, 0.6, 0.0, 0.0, 1.0, 1.07609, -28.92261, 110.0, 4.0, 1.12, 0.95],
    [2485.0, 1.0, 27.4, 11.5, 0.0, 0.0, 1.0, 1.08208, -28.86354, 110.0, 4.0, 1.12, 0.95],
    [2486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05042, -18.32488, 110.0, 4.0, 1.12, 0.95],
    [2487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05767, -18.50009, 110.0, 4.0, 1.12, 0.95],
    [2488.0, 2.0, 12.0, 14.1, 0.0, 0.0, 1.0, 1.0376, -25.08824, 110.0, 4.0, 1.12, 0.95],
    [2489.0, 2.0, 12.7, 8.3, 0.0, 0.0, 1.0, 1.03753, -25.1032, 110.0, 4.0, 1.12, 0.95],
    [2490.0, 1.0, 12.5, -1.7, 0.0, 0.0, 1.0, 1.07796, -29.16, 110.0, 4.0, 1.12, 0.95],
    [2491.0, 1.0, 19.2, 5.6, 0.0, 0.0, 1.0, 1.08117, -28.87565, 110.0, 4.0, 1.12, 0.95],
    [2492.0, 1.0, 8.5, -0.7, 0.0, 0.0, 1.0, 1.08116, -28.6277, 110.0, 4.0, 1.12, 0.95],
    [2493.0, 1.0, 9.9, -0.8, 0.0, 0.0, 1.0, 1.0809, -28.64101, 110.0, 4.0, 1.12, 0.95],
    [2494.0, 1.0, 26.6, 5.0, 0.0, 0.0, 1.0, 1.08246, -32.8659, 110.0, 4.0, 1.12, 0.95],
    [2495.0, 1.0, 15.5, 3.6, 0.0, 0.0, 1.0, 1.07532, -28.63733, 110.0, 4.0, 1.12, 0.95],
    [2496.0, 1.0, 16.0, 4.9, 0.0, 0.0, 1.0, 1.0783, -28.61237, 110.0, 4.0, 1.12, 0.95],
    [2497.0, 2.0, 6.4, 0.4, 0.0, 0.0, 1.0, 1.07102, -16.20789, 110.0, 4.0, 1.12, 0.95],
    [2498.0, 1.0, 12.7, 0.7, 0.0, 0.0, 1.0, 1.07094, -16.24073, 110.0, 4.0, 1.12, 0.95],
    [2499.0, 1.0, 4.3, 1.3, 0.0, 0.0, 1.0, 1.08104, -15.15823, 110.0, 4.0, 1.12, 0.95],
    [2500.0, 2.0, 35.5, 12.4, 0.0, 0.0, 1.0, 1.08783, -13.93196, 110.0, 4.0, 1.12, 0.95],
    [2501.0, 1.0, 28.6, -0.4, 0.0, 0.0, 1.0, 1.07807, -29.06027, 110.0, 4.0, 1.12, 0.95],
    [2502.0, 1.0, 7.6, 1.0, 0.0, 0.0, 1.0, 1.07085, -14.63977, 110.0, 4.0, 1.12, 0.95],
    [2503.0, 1.0, 17.8, 2.3, 0.0, 0.0, 1.0, 1.05034, -18.74778, 110.0, 4.0, 1.12, 0.95],
    [2504.0, 1.0, 10.4, 4.3, 0.0, 0.0, 1.0, 1.088, -15.38104, 110.0, 4.0, 1.12, 0.95],
    [2505.0, 1.0, 11.0, 4.6, 0.0, 0.0, 1.0, 1.08309, -15.61617, 110.0, 4.0, 1.12, 0.95],
    [2506.0, 2.0, 3.3, 2.0, 0.0, 0.0, 1.0, 1.08055, -13.43991, 110.0, 4.0, 1.12, 0.95],
    [2507.0, 1.0, 9.1, 4.9, 0.0, 0.0, 1.0, 1.04569, -24.63607, 110.0, 4.0, 1.12, 0.95],
    [2508.0, 2.0, 8.5, 4.4, 0.0, 0.0, 1.0, 1.02067, -27.93873, 110.0, 4.0, 1.12, 0.95],
    [2509.0, 1.0, 15.4, 5.4, 0.0, 0.0, 1.0, 1.02061, -27.94552, 110.0, 4.0, 1.12, 0.95],
    [2510.0, 1.0, 5.0, 1.1, 0.0, 0.0, 1.0, 1.09958, -10.55097, 110.0, 4.0, 1.12, 0.95],
    [2511.0, 1.0, 4.5, 1.9, 0.0, 0.0, 1.0, 1.07402, -17.78738, 110.0, 4.0, 1.12, 0.95],
    [2512.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02788, -25.79943, 110.0, 4.0, 1.12, 0.95],
    [2513.0, 2.0, 7.9, 3.8, 0.0, 0.0, 1.0, 1.02788, -25.7998, 110.0, 4.0, 1.12, 0.95],
    [2514.0, 1.0, 15.1, -1.5, 0.0, 0.0, 1.0, 1.06929, -31.23603, 110.0, 4.0, 1.12, 0.95],
    [2515.0, 2.0, 48.2, 28.1, 0.0, 0.0, 1.0, 1.06303, -15.14004, 110.0, 4.0, 1.12, 0.95],
    [2516.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06322, -15.12417, 110.0, 4.0, 1.12, 0.95],
    [2517.0, 1.0, 3.4, 0.0, 0.0, 0.0, 1.0, 1.07093, -13.79243, 110.0, 4.0, 1.12, 0.95],
    [2518.0, 1.0, 4.9, -0.1, 0.0, 0.0, 1.0, 1.03385, -24.93511, 110.0, 4.0, 1.12, 0.95],
    [2519.0, 1.0, 12.0, -0.2, 0.0, 0.0, 1.0, 1.02626, -26.33685, 110.0, 4.0, 1.12, 0.95],
    [2520.0, 1.0, 12.0, -2.1, 0.0, 0.0, 1.0, 1.02747, -25.38518, 110.0, 4.0, 1.12, 0.95],
    [2521.0, 1.0, 9.7, -0.6, 0.0, 0.0, 1.0, 1.02142, -25.98736, 110.0, 4.0, 1.12, 0.95],
    [2522.0, 1.0, 8.6, 1.2, 0.0, 0.0, 1.0, 1.06941, -14.16335, 110.0, 4.0, 1.12, 0.95],
    [2523.0, 1.0, 7.4, 0.4, 0.0, 0.0, 1.0, 1.08329, -15.48899, 110.0, 4.0, 1.12, 0.95],
    [2524.0, 1.0, 2.3, 0.3, 0.0, 0.0, 1.0, 1.08327, -15.48898, 110.0, 4.0, 1.12, 0.95],
    [2525.0, 1.0, 11.5, 1.4, 0.0, 0.0, 1.0, 1.06699, -14.18432, 110.0, 4.0, 1.12, 0.95],
    [2526.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06699, -14.18432, 110.0, 4.0, 1.12, 0.95],
    [2527.0, 1.0, 9.1, -2.4, 0.0, 0.0, 1.0, 1.05993, -30.32384, 110.0, 4.0, 1.12, 0.95],
    [2528.0, 1.0, 11.4, 9.2, 0.0, 0.0, 1.0, 1.06667, -28.36916, 110.0, 4.0, 1.12, 0.95],
    [2529.0, 1.0, 9.2, 0.3, 0.0, 0.0, 1.0, 1.03536, -25.63093, 110.0, 4.0, 1.12, 0.95],
    [2530.0, 1.0, 11.4, -0.2, 0.0, 0.0, 1.0, 1.0376, -25.36624, 110.0, 4.0, 1.12, 0.95],
    [2531.0, 2.0, 3.3, 0.2, 0.0, 0.0, 1.0, 1.08153, -11.84052, 110.0, 4.0, 1.12, 0.95],
    [2532.0, 2.0, 5.9, 0.3, 0.0, 0.0, 1.0, 1.0578, -25.5292, 110.0, 4.0, 1.12, 0.95],
    [2533.0, 1.0, 3.4, 0.0, 0.0, 0.0, 1.0, 1.06584, -14.40001, 110.0, 4.0, 1.12, 0.95],
    [2534.0, 2.0, 3.2, 0.9, 0.0, 0.0, 1.0, 1.09285, -17.95422, 110.0, 4.0, 1.12, 0.95],
    [2535.0, 1.0, 24.5, 10.8, 0.0, 0.0, 1.0, 1.03871, -22.13249, 110.0, 4.0, 1.12, 0.95],
    [2536.0, 1.0, 20.9, 1.1, 0.0, 0.0, 1.0, 1.07547, -14.68114, 110.0, 4.0, 1.12, 0.95],
    [2537.0, 1.0, 7.8, 1.7, 0.0, 0.0, 1.0, 1.07078, -13.91151, 110.0, 4.0, 1.12, 0.95],
    [2538.0, 1.0, 12.4, 3.5, 0.0, 0.0, 1.0, 1.03738, -21.72684, 110.0, 4.0, 1.12, 0.95],
    [2539.0, 1.0, 11.1, 5.4, 0.0, 0.0, 1.0, 1.05474, -27.47774, 110.0, 4.0, 1.12, 0.95],
    [2540.0, 2.0, 25.1, 4.7, 0.0, 0.0, 1.0, 1.04534, -31.52746, 110.0, 4.0, 1.12, 0.95],
    [2541.0, 1.0, 16.5, 4.9, 0.0, 0.0, 1.0, 1.07682, -24.66293, 110.0, 4.0, 1.12, 0.95],
    [2542.0, 2.0, 25.2, 10.7, 0.0, 0.0, 1.0, 1.03175, -27.83891, 110.0, 4.0, 1.12, 0.95],
    [2543.0, 1.0, 14.7, 0.0, 0.0, 0.0, 1.0, 1.04428, -30.06591, 110.0, 4.0, 1.12, 0.95],
    [2544.0, 2.0, 20.0, 9.1, 0.0, 0.0, 1.0, 1.03511, -28.03415, 110.0, 4.0, 1.12, 0.95],
    [2545.0, 1.0, 18.2, -1.0, 0.0, 0.0, 1.0, 1.08014, -15.50811, 110.0, 4.0, 1.12, 0.95],
    [2546.0, 1.0, 3.6, 0.5, 0.0, 0.0, 1.0, 1.07388, -16.73434, 110.0, 4.0, 1.12, 0.95],
    [2547.0, 1.0, 6.2, 4.3, 0.0, 0.0, 1.0, 1.06406, -17.18902, 110.0, 4.0, 1.12, 0.95],
    [2548.0, 1.0, 5.0, 2.2, 0.0, 0.0, 1.0, 1.07452, -15.80025, 110.0, 4.0, 1.12, 0.95],
    [2549.0, 1.0, 22.9, 1.7, 0.0, 0.0, 1.0, 1.06189, -14.65516, 110.0, 4.0, 1.12, 0.95],
    [2550.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06189, -14.65516, 110.0, 4.0, 1.12, 0.95],
    [2551.0, 1.0, 11.1, 0.3, 0.0, 0.0, 1.0, 1.05257, -26.7191, 110.0, 4.0, 1.12, 0.95],
    [2552.0, 1.0, 1.7, 0.4, 0.0, 0.0, 1.0, 1.10156, -9.78696, 110.0, 4.0, 1.12, 0.95],
    [2553.0, 1.0, 10.1, 0.8, 0.0, 0.0, 1.0, 1.06293, -22.67865, 110.0, 4.0, 1.12, 0.95],
    [2554.0, 1.0, 31.0, 11.8, 0.0, 0.0, 1.0, 1.07663, -28.80758, 110.0, 4.0, 1.12, 0.95],
    [2555.0, 1.0, 8.7, 3.4, 0.0, 0.0, 1.0, 0.99601, -28.38739, 110.0, 4.0, 1.12, 0.95],
    [2556.0, 1.0, 12.7, 4.4, 0.0, 0.0, 1.0, 1.07102, -13.79131, 110.0, 4.0, 1.12, 0.95],
    [2557.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08268, -13.1626, 110.0, 4.0, 1.12, 0.95],
    [2558.0, 1.0, 17.9, 4.4, 0.0, 0.0, 1.0, 1.01649, -26.98352, 110.0, 4.0, 1.12, 0.95],
    [2559.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02655, -25.99904, 110.0, 4.0, 1.12, 0.95],
    [2560.0, 1.0, 6.7, 2.6, 0.0, 0.0, 1.0, 1.08742, -15.27556, 110.0, 4.0, 1.12, 0.95],
    [2561.0, 1.0, 1.1, 0.5, 0.0, 0.0, 1.0, 1.02653, -25.99862, 110.0, 4.0, 1.12, 0.95],
    [2562.0, 2.0, 15.7, 6.4, 0.0, 0.0, 1.0, 1.03812, -26.31107, 110.0, 4.0, 1.12, 0.95],
    [2563.0, 2.0, 7.6, 1.9, 0.0, 0.0, 1.0, 1.05986, -18.33326, 110.0, 4.0, 1.12, 0.95],
    [2564.0, 1.0, 10.7, 2.9, 0.0, 0.0, 1.0, 1.06972, -17.31163, 110.0, 4.0, 1.12, 0.95],
    [2565.0, 2.0, 13.1, 8.1, 0.0, 0.0, 1.0, 1.0398, -24.97981, 110.0, 4.0, 1.12, 0.95],
    [2566.0, 1.0, 9.4, 1.2, 0.0, 0.0, 1.0, 1.02919, -22.83917, 110.0, 4.0, 1.12, 0.95],
    [2567.0, 1.0, 8.5, 5.0, 0.0, 0.0, 1.0, 1.03631, -25.38834, 110.0, 4.0, 1.12, 0.95],
    [2568.0, 2.0, 7.5, -0.2, 0.0, 0.0, 1.0, 0.98435, -28.42469, 110.0, 4.0, 1.12, 0.95],
    [2569.0, 1.0, 32.2, 8.1, 0.0, 0.0, 1.0, 1.05236, -30.97864, 110.0, 4.0, 1.12, 0.95],
    [2570.0, 1.0, 14.8, 7.5, 0.0, 0.0, 1.0, 1.0802, -15.91517, 110.0, 4.0, 1.12, 0.95],
    [2571.0, 1.0, 15.7, 5.1, 0.0, 0.0, 1.0, 1.1164, -11.84944, 110.0, 4.0, 1.12, 0.95],
    [2572.0, 1.0, 14.2, -1.1, 0.0, 0.0, 1.0, 1.06557, -32.76254, 110.0, 4.0, 1.12, 0.95],
    [2573.0, 1.0, 9.1, 2.5, 0.0, 0.0, 1.0, 1.11886, -7.6738, 110.0, 4.0, 1.12, 0.95],
    [2574.0, 1.0, 2.6, 0.9, 0.0, 0.0, 1.0, 1.11729, -7.76969, 110.0, 4.0, 1.12, 0.95],
    [2575.0, 1.0, 2.7, 1.0, 0.0, 0.0, 1.0, 1.11671, -7.80294, 110.0, 4.0, 1.12, 0.95],
    [2576.0, 1.0, 17.1, 7.9, 0.0, 0.0, 1.0, 1.11744, -7.75912, 110.0, 4.0, 1.12, 0.95],
    [2577.0, 1.0, 26.2, 12.1, 0.0, 0.0, 1.0, 1.11691, -7.79036, 110.0, 4.0, 1.12, 0.95],
    [2578.0, 1.0, 8.7, 2.1, 0.0, 0.0, 1.0, 1.11608, -7.88825, 110.0, 4.0, 1.12, 0.95],
    [2579.0, 1.0, 6.2, 1.0, 0.0, 0.0, 1.0, 1.1161, -7.88705, 110.0, 4.0, 1.12, 0.95],
    [2580.0, 2.0, 20.4, 34.0, 0.0, 0.0, 1.0, 1.11945, -7.64642, 110.0, 4.0, 1.12, 0.95],
    [2581.0, 1.0, 9.1, 4.9, 0.0, 0.0, 1.0, 1.11939, -7.64057, 110.0, 4.0, 1.12, 0.95],
    [2582.0, 1.0, 39.6, 12.8, 0.0, 0.0, 1.0, 1.03429, -25.44079, 110.0, 4.0, 1.12, 0.95],
    [2583.0, 1.0, 12.7, 1.0, 0.0, 0.0, 1.0, 1.07455, -16.71614, 110.0, 4.0, 1.12, 0.95],
    [2584.0, 1.0, 3.3, 0.6, 0.0, 0.0, 1.0, 1.0763, -13.93505, 110.0, 4.0, 1.12, 0.95],
    [2585.0, 1.0, 19.7, 9.6, 0.0, 0.0, 1.0, 1.06716, -13.95545, 110.0, 4.0, 1.12, 0.95],
    [2586.0, 1.0, 4.8, 1.7, 0.0, 0.0, 1.0, 1.06717, -13.95423, 110.0, 4.0, 1.12, 0.95],
    [2587.0, 1.0, 26.6, 6.5, 0.0, 0.0, 1.0, 1.06743, -31.44666, 110.0, 4.0, 1.12, 0.95],
    [2588.0, 1.0, 10.9, 7.2, 0.0, 0.0, 1.0, 1.09714, -16.90233, 110.0, 4.0, 1.12, 0.95],
    [2589.0, 1.0, 5.0, 1.6, 0.0, 0.0, 1.0, 1.09773, -16.87872, 110.0, 4.0, 1.12, 0.95],
    [2590.0, 1.0, 29.7, 10.3, 0.0, 0.0, 1.0, 1.07962, -28.86929, 110.0, 4.0, 1.12, 0.95],
    [2591.0, 1.0, 3.2, -0.3, 0.0, 0.0, 1.0, 1.08311, -22.61966, 110.0, 4.0, 1.12, 0.95],
    [2592.0, 2.0, 34.3, 33.0, 0.0, 0.0, 1.0, 1.11589, -13.97005, 110.0, 4.0, 1.12, 0.95],
    [2593.0, 2.0, 37.9, 31.9, 0.0, 0.0, 1.0, 1.0917, -14.60013, 110.0, 4.0, 1.12, 0.95],
    [2594.0, 1.0, 4.8, 2.1, 0.0, 0.0, 1.0, 1.10666, -13.60921, 110.0, 4.0, 1.12, 0.95],
    [2595.0, 1.0, 3.7, -0.8, 0.0, 0.0, 1.0, 1.04331, -26.28145, 110.0, 4.0, 1.12, 0.95],
    [2596.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07163, -13.62215, 110.0, 4.0, 1.12, 0.95],
    [2597.0, 1.0, -7.3, -0.6, 0.0, 0.0, 1.0, 1.07163, -13.62215, 110.0, 4.0, 1.12, 0.95],
    [2598.0, 2.0, 6.5, 1.0, 0.0, 0.0, 1.0, 1.08212, -11.76401, 110.0, 4.0, 1.12, 0.95],
    [2599.0, 1.0, 11.3, 1.7, 0.0, 0.0, 1.0, 1.08201, -11.79523, 110.0, 4.0, 1.12, 0.95],
    [2600.0, 1.0, 6.1, 1.9, 0.0, 0.0, 1.0, 1.07756, -26.2581, 110.0, 4.0, 1.12, 0.95],
    [2601.0, 1.0, 1.9, 0.3, 0.0, 0.0, 1.0, 1.10087, -10.04571, 110.0, 4.0, 1.12, 0.95],
    [2602.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10205, -9.73997, 110.0, 4.0, 1.12, 0.95],
    [2603.0, 1.0, 22.5, -1.3, 0.0, 0.0, 1.0, 1.06518, -34.42409, 110.0, 4.0, 1.12, 0.95],
    [2604.0, 2.0, 11.8, 1.8, 0.0, 0.0, 1.0, 1.08652, -15.22982, 110.0, 4.0, 1.12, 0.95],
    [2605.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08652, -15.22982, 110.0, 4.0, 1.12, 0.95],
    [2606.0, 1.0, 9.7, 5.9, 0.0, 0.0, 1.0, 1.0963, -13.89286, 110.0, 4.0, 1.12, 0.95],
    [2607.0, 1.0, 12.7, 2.9, 0.0, 0.0, 1.0, 1.09158, -14.71639, 110.0, 4.0, 1.12, 0.95],
    [2608.0, 2.0, 5.8, 1.1, 0.0, 0.0, 1.0, 1.08183, -15.16891, 110.0, 4.0, 1.12, 0.95],
    [2609.0, 1.0, 12.6, 3.7, 0.0, 0.0, 1.0, 1.08195, -15.16286, 110.0, 4.0, 1.12, 0.95],
    [2610.0, 1.0, 22.6, 4.6, 0.0, 0.0, 1.0, 1.04488, -31.36831, 110.0, 4.0, 1.12, 0.95],
    [2611.0, 2.0, 17.8, 4.6, 0.0, 0.0, 1.0, 1.07974, -15.34962, 110.0, 4.0, 1.12, 0.95],
    [2612.0, 1.0, 15.9, 5.7, 0.0, 0.0, 1.0, 1.11134, -14.28755, 110.0, 4.0, 1.12, 0.95],
    [2613.0, 1.0, 8.7, 0.9, 0.0, 0.0, 1.0, 1.10764, -14.37551, 110.0, 4.0, 1.12, 0.95],
    [2614.0, 1.0, 8.6, -0.8, 0.0, 0.0, 1.0, 1.08006, -14.81413, 110.0, 4.0, 1.12, 0.95],
    [2615.0, 1.0, 27.6, 6.6, 0.0, 0.0, 1.0, 1.05742, -8.53644, 110.0, 4.0, 1.12, 0.95],
    [2616.0, 1.0, 13.5, 7.0, 0.0, 0.0, 1.0, 1.08861, -15.34112, 110.0, 4.0, 1.12, 0.95],
    [2617.0, 1.0, 10.7, 6.5, 0.0, 0.0, 1.0, 1.08374, -15.57364, 110.0, 4.0, 1.12, 0.95],
    [2618.0, 2.0, 9.3, 0.8, 0.0, 0.0, 1.0, 1.05683, -24.35976, 110.0, 4.0, 1.12, 0.95],
    [2619.0, 1.0, 3.7, 2.4, 0.0, 0.0, 1.0, 1.05696, -24.37704, 110.0, 4.0, 1.12, 0.95],
    [2620.0, 1.0, 26.9, 2.8, 0.0, 0.0, 1.0, 1.06465, -27.3112, 110.0, 4.0, 1.12, 0.95],
    [2621.0, 1.0, 21.2, 16.3, 0.0, 0.0, 1.0, 1.02543, -22.44848, 110.0, 4.0, 1.12, 0.95],
    [2622.0, 1.0, 6.5, 0.2, 0.0, 0.0, 1.0, 1.0186, -26.81964, 110.0, 4.0, 1.12, 0.95],
    [2623.0, 1.0, 6.6, 0.0, 0.0, 0.0, 1.0, 1.02829, -26.44356, 110.0, 4.0, 1.12, 0.95],
    [2624.0, 1.0, 19.1, 5.0, 0.0, 0.0, 1.0, 1.09555, -13.85826, 110.0, 4.0, 1.12, 0.95],
    [2625.0, 1.0, 23.5, 7.7, 0.0, 0.0, 1.0, 1.08579, -15.34721, 110.0, 4.0, 1.12, 0.95],
    [2626.0, 1.0, 14.6, 4.5, 0.0, 0.0, 1.0, 1.07386, -16.10694, 110.0, 4.0, 1.12, 0.95],
    [2627.0, 1.0, 15.0, 8.0, 0.0, 0.0, 1.0, 1.07705, -14.94056, 110.0, 4.0, 1.12, 0.95],
    [2628.0, 1.0, 11.7, 1.9, 0.0, 0.0, 1.0, 1.10102, -9.974, 110.0, 4.0, 1.12, 0.95],
    [2629.0, 1.0, 11.7, 1.9, 0.0, 0.0, 1.0, 1.10103, -9.97128, 110.0, 4.0, 1.12, 0.95],
    [2630.0, 1.0, 9.3, -1.7, 0.0, 0.0, 1.0, 1.11006, -29.38433, 110.0, 4.0, 1.12, 0.95],
    [2631.0, 1.0, 14.2, 2.6, 0.0, 0.0, 1.0, 1.08014, -14.98324, 110.0, 4.0, 1.12, 0.95],
    [2632.0, 1.0, 15.0, 1.5, 0.0, 0.0, 1.0, 1.11151, -14.23858, 110.0, 4.0, 1.12, 0.95],
    [2633.0, 1.0, 21.6, 10.0, 0.0, 0.0, 1.0, 1.0736, -16.12417, 110.0, 4.0, 1.12, 0.95],
    [2634.0, 1.0, 21.4, 7.1, 0.0, 0.0, 1.0, 1.10381, -13.99856, 110.0, 4.0, 1.12, 0.95],
    [2635.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07718, -13.84971, 110.0, 4.0, 1.12, 0.95],
    [2636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06714, -15.54529, 110.0, 4.0, 1.12, 0.95],
    [2637.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10019, -22.44725, 110.0, 4.0, 1.12, 0.95],
    [2638.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11641, -16.38943, 110.0, 4.0, 1.12, 0.95],
    [2639.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07481, -16.52322, 110.0, 4.0, 1.12, 0.95],
    [2640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05725, -18.56097, 110.0, 4.0, 1.12, 0.95],
    [2641.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06403, -17.39032, 110.0, 4.0, 1.12, 0.95],
    [2642.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06808, -15.72933, 110.0, 4.0, 1.12, 0.95],
    [2643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0505, -25.18312, 110.0, 4.0, 1.12, 0.95],
    [2644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06375, -23.02588, 110.0, 4.0, 1.12, 0.95],
    [2645.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05738, -24.4511, 110.0, 4.0, 1.12, 0.95],
    [2646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08344, -15.71331, 110.0, 4.0, 1.12, 0.95],
    [2647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05128, -24.40885, 110.0, 4.0, 1.12, 0.95],
    [2648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06172, -17.62717, 110.0, 4.0, 1.12, 0.95],
    [2649.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08387, -32.70588, 110.0, 4.0, 1.12, 0.95],
    [2650.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06514, -17.16061, 110.0, 4.0, 1.12, 0.95],
    [2651.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08113, -32.50092, 110.0, 4.0, 1.12, 0.95],
    [2652.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07568, -29.23291, 110.0, 4.0, 1.12, 0.95],
    [2653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06184, -19.75818, 110.0, 4.0, 1.12, 0.95],
    [2654.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07497, -15.78216, 110.0, 4.0, 1.12, 0.95],
    [2655.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04603, -24.71246, 110.0, 4.0, 1.12, 0.95],
    [2656.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07664, -13.89394, 110.0, 4.0, 1.12, 0.95],
    [2657.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08805, -15.17372, 110.0, 4.0, 1.12, 0.95],
    [2658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0891, -15.03379, 110.0, 4.0, 1.12, 0.95],
    [2659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02426, -26.62903, 110.0, 4.0, 1.12, 0.95],
    [2660.0, 1.0, 7.5, 1.9, 0.0, 0.0, 1.0, 1.10516, -14.47655, 110.0, 4.0, 1.12, 0.95],
    [2661.0, 1.0, 7.9, 0.3, 0.0, 0.0, 1.0, 1.09674, -4.70919, 110.0, 4.0, 1.12, 0.95],
    [2662.0, 1.0, 3.0, 3.0, 0.0, 0.0, 1.0, 1.05417, -21.34889, 110.0, 4.0, 1.12, 0.95],
    [2663.0, 1.0, 13.0, 6.4, 0.0, 0.0, 1.0, 1.0108, -24.17628, 110.0, 4.0, 1.12, 0.95],
    [2664.0, 1.0, 10.1, 4.7, 0.0, 0.0, 1.0, 1.03568, -25.33174, 110.0, 4.0, 1.12, 0.95],
    [2665.0, 1.0, 65.6, 42.1, 0.0, 0.0, 1.0, 0.99664, -25.01141, 110.0, 4.0, 1.12, 0.95],
    [2666.0, 1.0, 7.8, 0.5, 0.0, 0.0, 1.0, 1.07991, -13.70488, 110.0, 4.0, 1.12, 0.95],
    [2667.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07991, -13.70488, 110.0, 4.0, 1.12, 0.95],
    [2668.0, 1.0, 0.0, 0.2, 0.0, 0.0, 1.0, 1.08166, -13.39956, 110.0, 4.0, 1.12, 0.95],
    [2669.0, 1.0, 11.5, 4.4, 0.0, 0.0, 1.0, 1.08158, -13.41643, 110.0, 4.0, 1.12, 0.95],
    [2670.0, 1.0, 11.7, 11.7, 0.0, 0.0, 1.0, 0.99617, -28.36423, 110.0, 4.0, 1.12, 0.95],
    [2671.0, 1.0, 13.2, 12.3, 0.0, 0.0, 1.0, 0.99614, -28.38308, 110.0, 4.0, 1.12, 0.95],
    [2672.0, 1.0, 8.4, 1.9, 0.0, 0.0, 1.0, 1.0456, -24.73815, 110.0, 4.0, 1.12, 0.95],
    [2673.0, 1.0, 36.0, 18.8, 0.0, 0.0, 1.0, 1.07786, -29.17007, 110.0, 4.0, 1.12, 0.95],
    [2674.0, 1.0, 50.7, 17.9, 0.0, 0.0, 1.0, 1.02524, -25.9679, 110.0, 4.0, 1.12, 0.95],
    [2675.0, 1.0, 9.9, -1.7, 0.0, 0.0, 1.0, 1.06299, -21.56031, 110.0, 4.0, 1.12, 0.95],
    [2676.0, 1.0, 26.3, 8.4, 0.0, 0.0, 1.0, 1.06024, -21.75073, 110.0, 4.0, 1.12, 0.95],
    [2677.0, 2.0, 18.3, 3.2, 0.0, 0.0, 1.0, 1.06188, -21.70569, 110.0, 4.0, 1.12, 0.95],
    [2678.0, 1.0, 9.7, -2.0, 0.0, 0.0, 1.0, 1.11184, -8.8133, 110.0, 4.0, 1.12, 0.95],
    [2679.0, 1.0, 5.3, 0.7, 0.0, 0.0, 1.0, 1.06783, -18.5564, 110.0, 4.0, 1.12, 0.95],
    [2680.0, 1.0, 4.7, 0.2, 0.0, 0.0, 1.0, 1.0487, -28.44056, 110.0, 4.0, 1.12, 0.95],
    [2681.0, 1.0, 9.7, 4.1, 0.0, 0.0, 1.0, 1.11818, -11.52903, 110.0, 4.0, 1.12, 0.95],
    [2682.0, 1.0, 21.6, 3.1, 0.0, 0.0, 1.0, 1.07762, -33.33721, 110.0, 4.0, 1.12, 0.95],
    [2683.0, 1.0, 9.8, -0.9, 0.0, 0.0, 1.0, 1.08383, -14.32692, 110.0, 4.0, 1.12, 0.95],
    [2684.0, 2.0, 11.9, 2.8, 0.0, 0.0, 1.0, 1.05149, -32.75372, 110.0, 4.0, 1.12, 0.95],
    [2685.0, 2.0, 5.0, 0.6, 0.0, 0.0, 1.0, 1.05277, -20.02219, 110.0, 4.0, 1.12, 0.95],
    [2686.0, 1.0, 14.0, 1.2, 0.0, 0.0, 1.0, 1.07669, -13.51662, 110.0, 4.0, 1.12, 0.95],
    [2687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07663, -13.52299, 110.0, 4.0, 1.12, 0.95],
    [2688.0, 1.0, 11.9, 2.8, 0.0, 0.0, 1.0, 1.06019, -15.92185, 110.0, 4.0, 1.12, 0.95],
    [2689.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06435, -15.59793, 110.0, 4.0, 1.12, 0.95],
    [2690.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06514, -20.05518, 110.0, 4.0, 1.12, 0.95],
    [2691.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05706, -20.28625, 110.0, 4.0, 1.12, 0.95],
    [2692.0, 1.0, 10.3, 6.0, 0.0, 0.0, 1.0, 1.07463, -14.85067, 110.0, 4.0, 1.12, 0.95],
    [2693.0, 1.0, 0.8, 0.3, 0.0, 0.0, 1.0, 1.04018, -25.12315, 110.0, 4.0, 1.12, 0.95],
    [2694.0, 2.0, 10.0, 0.8, 0.0, 0.0, 1.0, 1.10225, -30.24114, 110.0, 5.0, 1.12, 0.95],
    [2695.0, 1.0, 12.6, 2.5, 0.0, 0.0, 1.0, 1.06721, -34.69432, 110.0, 5.0, 1.12, 0.95],
    [2696.0, 1.0, 20.4, 4.0, 0.0, 0.0, 1.0, 1.11432, -27.54946, 110.0, 5.0, 1.12, 0.95],
    [2697.0, 2.0, 11.1, 9.0, 0.0, 0.0, 1.0, 1.11894, -26.66293, 110.0, 5.0, 1.12, 0.95],
    [2698.0, 2.0, 10.1, 9.0, 0.0, 0.0, 1.0, 1.11891, -26.66262, 110.0, 5.0, 1.12, 0.95],
    [2699.0, 1.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.08027, -33.57909, 110.0, 5.0, 1.12, 0.95],
    [2700.0, 2.0, 7.9, 0.5, 0.0, 0.0, 1.0, 1.08335, -27.31093, 110.0, 5.0, 1.12, 0.95],
    [2701.0, 1.0, 5.8, 0.0, 0.0, 0.0, 1.0, 1.08328, -27.30578, 110.0, 5.0, 1.12, 0.95],
    [2702.0, 1.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.11696, -26.90818, 110.0, 5.0, 1.12, 0.95],
    [2703.0, 1.0, 14.5, 3.9, 0.0, 0.0, 1.0, 1.08204, -30.30588, 110.0, 5.0, 1.12, 0.95],
    [2704.0, 1.0, 12.6, 8.0, 0.0, 0.0, 1.0, 1.07739, -27.49744, 110.0, 5.0, 1.12, 0.95],
    [2705.0, 1.0, 24.1, 4.5, 0.0, 0.0, 1.0, 1.11564, -27.33167, 110.0, 5.0, 1.12, 0.95],
    [2706.0, 2.0, 10.5, 4.0, 0.0, 0.0, 1.0, 1.06238, -32.90544, 110.0, 5.0, 1.12, 0.95],
    [2707.0, 1.0, 6.3, 2.0, 0.0, 0.0, 1.0, 1.09108, -32.18813, 110.0, 5.0, 1.12, 0.95],
    [2708.0, 1.0, 10.9, 3.2, 0.0, 0.0, 1.0, 1.08538, -30.1679, 110.0, 5.0, 1.12, 0.95],
    [2709.0, 1.0, 7.3, 2.0, 0.0, 0.0, 1.0, 1.04449, -33.79788, 110.0, 5.0, 1.12, 0.95],
    [2710.0, 1.0, 25.7, 6.0, 0.0, 0.0, 1.0, 1.11362, -27.39601, 110.0, 5.0, 1.12, 0.95],
    [2711.0, 1.0, 19.9, 5.0, 0.0, 0.0, 1.0, 1.11676, -27.14277, 110.0, 5.0, 1.12, 0.95],
    [2712.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.12, -27.46333, 110.0, 5.0, 1.12, 0.95],
    [2713.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11978, -27.47692, 110.0, 5.0, 1.12, 0.95],
    [2714.0, 2.0, 13.6, 2.0, 0.0, 0.0, 1.0, 1.07782, -28.75846, 110.0, 5.0, 1.12, 0.95],
    [2715.0, 1.0, 5.2, 1.2, 0.0, 0.0, 1.0, 1.08145, -31.28647, 110.0, 5.0, 1.12, 0.95],
    [2716.0, 1.0, 9.4, 3.0, 0.0, 0.0, 1.0, 1.04732, -32.53724, 110.0, 5.0, 1.12, 0.95],
    [2717.0, 2.0, 26.0, 7.4, 0.0, 0.0, 1.0, 1.09327, -29.31549, 110.0, 5.0, 1.12, 0.95],
    [2718.0, 2.0, 12.9, 2.0, 0.0, 0.0, 1.0, 1.09312, -29.30799, 110.0, 5.0, 1.12, 0.95],
    [2719.0, 2.0, 11.8, 3.8, 0.0, 0.0, 1.0, 1.10639, -28.81798, 110.0, 5.0, 1.12, 0.95],
    [2720.0, 1.0, 9.4, 2.5, 0.0, 0.0, 1.0, 1.10219, -28.27799, 110.0, 5.0, 1.12, 0.95],
    [2721.0, 1.0, 9.3, 2.4, 0.0, 0.0, 1.0, 1.10221, -28.26739, 110.0, 5.0, 1.12, 0.95],
    [2722.0, 1.0, 15.2, 4.3, 0.0, 0.0, 1.0, 1.04887, -32.44043, 110.0, 5.0, 1.12, 0.95],
    [2723.0, 1.0, 10.9, 3.1, 0.0, 0.0, 1.0, 1.11277, -28.36761, 110.0, 5.0, 1.12, 0.95],
    [2724.0, 1.0, 10.5, 3.0, 0.0, 0.0, 1.0, 1.04517, -34.29338, 110.0, 5.0, 1.12, 0.95],
    [2725.0, 1.0, 12.1, 0.5, 0.0, 0.0, 1.0, 1.04761, -34.3579, 110.0, 5.0, 1.12, 0.95],
    [2726.0, 2.0, 13.6, 3.3, 0.0, 0.0, 1.0, 1.03804, -33.18757, 110.0, 5.0, 1.12, 0.95],
    [2727.0, 1.0, 17.3, 3.2, 0.0, 0.0, 1.0, 1.09964, -29.92616, 110.0, 5.0, 1.12, 0.95],
    [2728.0, 1.0, 5.2, 0.0, 0.0, 0.0, 1.0, 1.02704, -35.93789, 110.0, 5.0, 1.12, 0.95],
    [2729.0, 2.0, 4.7, 0.3, 0.0, 0.0, 1.0, 1.03567, -33.58008, 110.0, 5.0, 1.12, 0.95],
    [2730.0, 2.0, 4.2, 1.1, 0.0, 0.0, 1.0, 1.0769, -28.07998, 110.0, 5.0, 1.12, 0.95],
    [2731.0, 2.0, 0.5, 0.1, 0.0, 0.0, 1.0, 1.08197, -28.07205, 110.0, 5.0, 1.12, 0.95],
    [2732.0, 1.0, 10.0, 2.0, 0.0, 0.0, 1.0, 1.08684, -32.08557, 110.0, 5.0, 1.12, 0.95],
    [2733.0, 2.0, 6.3, 0.5, 0.0, 0.0, 1.0, 1.02508, -36.12072, 110.0, 5.0, 1.12, 0.95],
    [2734.0, 1.0, 0.8, 0.4, 0.0, 0.0, 1.0, 1.10667, -28.42542, 110.0, 5.0, 1.12, 0.95],
    [2735.0, 1.0, 11.3, 4.0, 0.0, 0.0, 1.0, 1.1069, -26.73359, 110.0, 5.0, 1.12, 0.95],
    [2736.0, 2.0, 6.8, 0.0, 0.0, 0.0, 1.0, 1.0885, -26.1742, 110.0, 5.0, 1.12, 0.95],
    [2737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08441, -26.26324, 110.0, 5.0, 1.12, 0.95],
    [2738.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08441, -26.28475, 110.0, 5.0, 1.12, 0.95],
    [2739.0, 2.0, 21.4, 7.0, 0.0, 0.0, 1.0, 1.06107, -32.68969, 110.0, 5.0, 1.12, 0.95],
    [2740.0, 2.0, 1.5, 1.0, 0.0, 0.0, 1.0, 1.06115, -32.69056, 110.0, 5.0, 1.12, 0.95],
    [2741.0, 1.0, 19.9, 4.0, 0.0, 0.0, 1.0, 1.05906, -33.0575, 110.0, 5.0, 1.12, 0.95],
    [2742.0, 1.0, 14.7, 4.0, 0.0, 0.0, 1.0, 1.0591, -32.8654, 110.0, 5.0, 1.12, 0.95],
    [2743.0, 1.0, 8.9, 2.0, 0.0, 0.0, 1.0, 1.11886, -26.92487, 110.0, 5.0, 1.12, 0.95],
    [2744.0, 1.0, 7.3, 1.8, 0.0, 0.0, 1.0, 1.11889, -26.91375, 110.0, 5.0, 1.12, 0.95],
    [2745.0, 2.0, 2.2, 1.0, 0.0, 0.0, 1.0, 1.0805, -28.36528, 110.0, 5.0, 1.12, 0.95],
    [2746.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10273, -29.9212, 110.0, 5.0, 1.12, 0.95],
    [2747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10087, -30.09751, 110.0, 5.0, 1.12, 0.95],
    [2748.0, 1.0, 0.0, 0.0, 0.0, 48.6, 1.0, 1.05039, -30.38747, 32.0, 5.0, 1.25, 0.75],
    [2749.0, 2.0, 11.1, 3.0, 0.0, 0.0, 1.0, 1.10366, -30.28827, 110.0, 5.0, 1.12, 0.95],
    [2750.0, 2.0, 41.5, 21.1, 0.0, 0.0, 1.0, 1.10434, -29.99526, 110.0, 5.0, 1.12, 0.95],
    [2751.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09967, -29.77428, 110.0, 5.0, 1.12, 0.95],
    [2752.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09952, -30.64432, 110.0, 5.0, 1.12, 0.95],
    [2753.0, 1.0, 29.3, 4.0, 0.0, 0.0, 1.0, 1.09701, -30.47322, 110.0, 5.0, 1.12, 0.95],
    [2754.0, 1.0, 12.1, 2.1, 0.0, 0.0, 1.0, 1.08666, -30.02235, 110.0, 5.0, 1.12, 0.95],
    [2755.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08663, -30.00618, 110.0, 5.0, 1.12, 0.95],
    [2756.0, 1.0, 6.3, 1.0, 0.0, 0.0, 1.0, 1.09053, -31.59657, 110.0, 5.0, 1.12, 0.95],
    [2757.0, 2.0, 5.3, 0.9, 0.0, 0.0, 1.0, 1.11148, -28.01074, 110.0, 5.0, 1.12, 0.95],
    [2758.0, 1.0, 11.0, 4.0, 0.0, 0.0, 1.0, 1.07257, -22.24404, 110.0, 5.0, 1.12, 0.95],
    [2759.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08766, -27.12233, 110.0, 5.0, 1.12, 0.95],
    [2760.0, 1.0, 8.3, 2.6, 0.0, 0.0, 1.0, 1.09898, -28.54249, 110.0, 5.0, 1.12, 0.95],
    [2761.0, 1.0, 5.8, 2.0, 0.0, 0.0, 1.0, 1.07494, -27.84152, 110.0, 5.0, 1.12, 0.95],
    [2762.0, 1.0, 23.1, 5.0, 0.0, 0.0, 1.0, 1.08522, -30.17954, 110.0, 5.0, 1.12, 0.95],
    [2763.0, 1.0, 18.9, 6.0, 0.0, 0.0, 1.0, 1.08632, -30.04301, 110.0, 5.0, 1.12, 0.95],
    [2764.0, 2.0, 0.9, 0.1, 0.0, 0.0, 1.0, 1.11283, -28.36723, 110.0, 5.0, 1.12, 0.95],
    [2765.0, 1.0, 0.3, 0.0, 0.0, 0.0, 1.0, 1.11294, -28.35469, 110.0, 5.0, 1.12, 0.95],
    [2766.0, 1.0, 3.1, 1.0, 0.0, 0.0, 1.0, 1.07675, -33.80862, 110.0, 5.0, 1.12, 0.95],
    [2767.0, 1.0, 3.1, 1.0, 0.0, 0.0, 1.0, 1.10219, -30.08066, 110.0, 5.0, 1.12, 0.95],
    [2768.0, 1.0, 13.8, 4.5, 0.0, 0.0, 1.0, 1.11105, -28.04796, 110.0, 5.0, 1.12, 0.95],
    [2769.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11769, -27.50019, 110.0, 5.0, 1.12, 0.95],
    [2770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11768, -27.47736, 110.0, 5.0, 1.12, 0.95],
    [2771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11776, -27.47707, 110.0, 5.0, 1.12, 0.95],
    [2772.0, 1.0, 0.0, 0.0, 0.0, 60.0, 1.0, 1.04955, -27.97617, 16.0, 5.0, 1.25, 0.75],
    [2773.0, 1.0, 5.1, 1.1, 0.0, 0.0, 1.0, 1.0365, -33.42451, 110.0, 5.0, 1.12, 0.95],
    [2774.0, 1.0, 7.9, 0.5, 0.0, 0.0, 1.0, 1.08495, -29.58217, 110.0, 5.0, 1.12, 0.95],
    [2775.0, 1.0, 19.9, 3.0, 0.0, 0.0, 1.0, 1.08576, -30.97964, 110.0, 5.0, 1.12, 0.95],
    [2776.0, 1.0, 8.3, 3.1, 0.0, 0.0, 1.0, 1.09703, -29.17513, 110.0, 5.0, 1.12, 0.95],
    [2777.0, 2.0, 11.5, 2.8, 0.0, 0.0, 1.0, 1.11558, -27.42462, 110.0, 5.0, 1.12, 0.95],
    [2778.0, 1.0, 10.5, 2.0, 0.0, 0.0, 1.0, 1.11562, -27.42857, 110.0, 5.0, 1.12, 0.95],
    [2779.0, 1.0, 13.6, 3.5, 0.0, 0.0, 1.0, 1.11963, -26.85265, 110.0, 5.0, 1.12, 0.95],
    [2780.0, 1.0, 7.9, 1.5, 0.0, 0.0, 1.0, 1.11954, -26.85487, 110.0, 5.0, 1.12, 0.95],
    [2781.0, 1.0, 0.0, 0.0, 0.0, 45.0, 1.0, 1.07941, -27.41418, 16.0, 5.0, 1.25, 0.75],
    [2782.0, 2.0, 32.5, 24.1, 0.0, 0.0, 1.0, 1.0845, -20.87699, 110.0, 5.0, 1.12, 0.95],
    [2783.0, 1.0, 12.6, 2.0, 0.0, 0.0, 1.0, 1.09471, -31.56133, 110.0, 5.0, 1.12, 0.95],
    [2784.0, 1.0, 4.2, 0.5, 0.0, 0.0, 1.0, 1.07925, -27.58522, 110.0, 5.0, 1.12, 0.95],
    [2785.0, 1.0, 6.7, 3.4, 0.0, 0.0, 1.0, 1.10571, -28.13775, 110.0, 5.0, 1.12, 0.95],
    [2786.0, 1.0, 3.7, 1.1, 0.0, 0.0, 1.0, 1.06315, -22.54619, 110.0, 5.0, 1.12, 0.95],
    [2787.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.06316, -22.54468, 110.0, 5.0, 1.12, 0.95],
    [2788.0, 1.0, 25.1, 3.0, 0.0, 0.0, 1.0, 1.05588, -33.97609, 110.0, 5.0, 1.12, 0.95],
    [2789.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10869, -28.00091, 110.0, 5.0, 1.12, 0.95],
    [2790.0, 1.0, 14.1, 3.0, 0.0, 0.0, 1.0, 1.0767, -32.28615, 110.0, 5.0, 1.12, 0.95],
    [2791.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09425, -29.55462, 110.0, 5.0, 1.12, 0.95],
    [2792.0, 1.0, 15.2, 2.5, 0.0, 0.0, 1.0, 1.09213, -30.72377, 110.0, 5.0, 1.12, 0.95],
    [2793.0, 1.0, 13.1, 1.0, 0.0, 0.0, 1.0, 1.07319, -27.99444, 110.0, 5.0, 1.12, 0.95],
    [2794.0, 1.0, 12.6, 2.0, 0.0, 0.0, 1.0, 1.08748, -29.927, 110.0, 5.0, 1.12, 0.95],
    [2795.0, 2.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.09614, -30.60821, 110.0, 5.0, 1.12, 0.95],
    [2796.0, 1.0, 9.4, 1.0, 0.0, 0.0, 1.0, 1.07395, -27.9048, 110.0, 5.0, 1.12, 0.95],
    [2797.0, 1.0, 8.9, 1.5, 0.0, 0.0, 1.0, 1.10691, -28.24265, 110.0, 5.0, 1.12, 0.95],
    [2798.0, 1.0, 13.1, 0.0, 0.0, 0.0, 1.0, 1.08047, -26.79486, 110.0, 5.0, 1.12, 0.95],
    [2799.0, 1.0, 7.3, 2.0, 0.0, 0.0, 1.0, 1.10811, -27.93856, 110.0, 5.0, 1.12, 0.95],
    [2800.0, 2.0, 12.1, 7.0, 0.0, 0.0, 1.0, 1.08107, -26.58931, 110.0, 5.0, 1.12, 0.95],
    [2801.0, 2.0, 16.2, 3.5, 0.0, 0.0, 1.0, 1.08069, -26.75326, 110.0, 5.0, 1.12, 0.95],
    [2802.0, 1.0, 6.1, 2.0, 0.0, 0.0, 1.0, 1.08195, -21.66212, 110.0, 5.0, 1.12, 0.95],
    [2803.0, 1.0, 45.1, 7.5, 0.0, 0.0, 1.0, 1.05029, -33.64493, 110.0, 5.0, 1.12, 0.95],
    [2804.0, 1.0, 5.2, 1.5, 0.0, 0.0, 1.0, 1.06375, -35.66319, 110.0, 5.0, 1.12, 0.95],
    [2805.0, 2.0, 16.3, 3.6, 0.0, 0.0, 1.0, 1.08054, -21.69884, 110.0, 5.0, 1.12, 0.95],
    [2806.0, 2.0, 8.9, 0.5, 0.0, 0.0, 1.0, 1.06325, -36.01049, 110.0, 5.0, 1.12, 0.95],
    [2807.0, 1.0, 8.4, 0.5, 0.0, 0.0, 1.0, 1.06327, -36.00461, 110.0, 5.0, 1.12, 0.95],
    [2808.0, 1.0, 5.2, 2.0, 0.0, 0.0, 1.0, 1.06573, -32.30597, 110.0, 5.0, 1.12, 0.95],
    [2809.0, 1.0, 12.6, 3.0, 0.0, 0.0, 1.0, 1.11892, -26.76524, 110.0, 5.0, 1.12, 0.95],
    [2810.0, 2.0, 147.6, 40.7, 0.0, 0.0, 1.0, 1.08715, -31.14962, 110.0, 5.0, 1.12, 0.95],
    [2811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08724, -31.12538, 110.0, 5.0, 1.12, 0.95],
    [2812.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08724, -31.12536, 110.0, 5.0, 1.12, 0.95],
    [2813.0, 1.0, 6.2, 2.5, 0.0, 0.0, 1.0, 1.10691, -28.5329, 110.0, 5.0, 1.12, 0.95],
    [2814.0, 1.0, 14.7, 4.0, 0.0, 0.0, 1.0, 1.08592, -31.21319, 110.0, 5.0, 1.12, 0.95],
    [2815.0, 1.0, 13.6, 1.0, 0.0, 0.0, 1.0, 1.08008, -26.87705, 110.0, 5.0, 1.12, 0.95],
    [2816.0, 2.0, 4.8, 1.9, 0.0, 0.0, 1.0, 1.10587, -28.70298, 110.0, 5.0, 1.12, 0.95],
    [2817.0, 1.0, 12.2, 4.3, 0.0, 0.0, 1.0, 1.0958, -24.74533, 110.0, 5.0, 1.12, 0.95],
    [2818.0, 1.0, 0.1, 0.0, 0.0, 0.0, 1.0, 1.11096, -28.42702, 110.0, 5.0, 1.12, 0.95],
    [2819.0, 1.0, 11.9, 3.9, 0.0, 0.0, 1.0, 1.10722, -24.47651, 110.0, 5.0, 1.12, 0.95],
    [2820.0, 1.0, 16.8, 3.5, 0.0, 0.0, 1.0, 1.08378, -31.2222, 110.0, 5.0, 1.12, 0.95],
    [2821.0, 2.0, 15.7, 1.1, 0.0, 0.0, 1.0, 1.07554, -28.06013, 110.0, 5.0, 1.12, 0.95],
    [2822.0, 1.0, 10.5, 0.5, 0.0, 0.0, 1.0, 1.07557, -28.06848, 110.0, 5.0, 1.12, 0.95],
    [2823.0, 1.0, 3.7, 0.1, 0.0, 0.0, 1.0, 1.08679, -31.02715, 110.0, 5.0, 1.12, 0.95],
    [2824.0, 1.0, 14.1, 4.4, 0.0, 0.0, 1.0, 1.09643, -28.22898, 110.0, 5.0, 1.12, 0.95],
    [2825.0, 1.0, 4.7, 0.0, 0.0, 0.0, 1.0, 1.10187, -29.96317, 110.0, 5.0, 1.12, 0.95],
    [2826.0, 1.0, 4.2, 0.0, 0.0, 0.0, 1.0, 1.10177, -29.9678, 110.0, 5.0, 1.12, 0.95],
    [2827.0, 2.0, 11.5, 3.0, 0.0, 0.0, 1.0, 1.07806, -33.72533, 110.0, 5.0, 1.12, 0.95],
    [2828.0, 1.0, 0.8, 0.7, 0.0, 0.0, 1.0, 1.10856, -28.20329, 110.0, 5.0, 1.12, 0.95],
    [2829.0, 1.0, 15.7, 4.0, 0.0, 0.0, 1.0, 1.08857, -30.5776, 110.0, 5.0, 1.12, 0.95],
    [2830.0, 2.0, 10.5, 8.0, 0.0, 0.0, 1.0, 1.08008, -21.66089, 110.0, 5.0, 1.12, 0.95],
    [2831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08007, -21.66078, 110.0, 5.0, 1.12, 0.95],
    [2832.0, 1.0, 16.8, 4.0, 0.0, 0.0, 1.0, 1.06492, -32.70262, 110.0, 5.0, 1.12, 0.95],
    [2833.0, 2.0, 11.5, 1.0, 0.0, 0.0, 1.0, 1.08637, -28.53511, 110.0, 5.0, 1.12, 0.95],
    [2834.0, 2.0, 14.7, 3.0, 0.0, 0.0, 1.0, 1.09579, -31.50744, 110.0, 5.0, 1.12, 0.95],
    [2835.0, 1.0, 10.5, 2.0, 0.0, 0.0, 1.0, 1.09569, -31.52144, 110.0, 5.0, 1.12, 0.95],
    [2836.0, 1.0, 12.8, 4.0, 0.0, 0.0, 1.0, 1.08466, -31.0901, 110.0, 5.0, 1.12, 0.95],
    [2837.0, 1.0, 12.6, 3.0, 0.0, 0.0, 1.0, 1.08831, -31.33081, 110.0, 5.0, 1.12, 0.95],
    [2838.0, 1.0, 3.7, 1.5, 0.0, 0.0, 1.0, 1.06692, -33.03854, 110.0, 5.0, 1.12, 0.95],
    [2839.0, 1.0, 2.9, 0.7, 0.0, 0.0, 1.0, 1.11211, -27.9663, 110.0, 5.0, 1.12, 0.95],
    [2840.0, 1.0, 12.6, 3.0, 0.0, 0.0, 1.0, 1.08561, -21.95853, 110.0, 5.0, 1.12, 0.95],
    [2841.0, 1.0, 13.6, 2.5, 0.0, 0.0, 1.0, 1.1017, -29.97802, 110.0, 5.0, 1.12, 0.95],
    [2842.0, 1.0, 17.8, 2.5, 0.0, 0.0, 1.0, 1.06562, -35.65252, 110.0, 5.0, 1.12, 0.95],
    [2843.0, 1.0, 19.4, 4.0, 0.0, 0.0, 1.0, 1.07455, -32.67805, 110.0, 5.0, 1.12, 0.95],
    [2844.0, 1.0, 14.7, 3.8, 0.0, 0.0, 1.0, 1.07638, -21.96548, 110.0, 5.0, 1.12, 0.95],
    [2845.0, 2.0, 15.7, 3.5, 0.0, 0.0, 1.0, 1.11098, -28.79204, 110.0, 5.0, 1.12, 0.95],
    [2846.0, 1.0, 13.1, 2.0, 0.0, 0.0, 1.0, 1.07488, -30.63446, 110.0, 5.0, 1.12, 0.95],
    [2847.0, 1.0, 14.0, 4.8, 0.0, 0.0, 1.0, 1.08029, -30.98065, 110.0, 5.0, 1.12, 0.95],
    [2848.0, 1.0, 10.5, 3.0, 0.0, 0.0, 1.0, 1.06839, -32.16314, 110.0, 5.0, 1.12, 0.95],
    [2849.0, 1.0, 3.7, 1.0, 0.0, 0.0, 1.0, 1.1141, -27.07917, 110.0, 5.0, 1.12, 0.95],
    [2850.0, 1.0, 6.3, 1.1, 0.0, 0.0, 1.0, 1.07872, -21.5704, 110.0, 5.0, 1.12, 0.95],
    [2851.0, 2.0, 3.0, 0.5, 0.0, 0.0, 1.0, 1.08826, -27.92206, 110.0, 5.0, 1.12, 0.95],
    [2852.0, 1.0, 9.4, 1.0, 0.0, 0.0, 1.0, 1.08887, -29.77876, 110.0, 5.0, 1.12, 0.95],
    [2853.0, 1.0, 23.1, 1.5, 0.0, 0.0, 1.0, 1.09802, -30.92959, 110.0, 5.0, 1.12, 0.95],
    [2854.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09639, -31.09167, 110.0, 5.0, 1.12, 0.95],
    [2855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09635, -31.11086, 110.0, 5.0, 1.12, 0.95],
    [2856.0, 1.0, 0.0, 0.0, 0.0, 60.0, 1.0, 1.05009, -31.49453, 16.0, 5.0, 1.25, 0.75],
    [2857.0, 2.0, 8.4, 1.5, 0.0, 0.0, 1.0, 1.09886, -31.29323, 110.0, 5.0, 1.12, 0.95],
    [2858.0, 1.0, 8.4, 2.0, 0.0, 0.0, 1.0, 1.09888, -31.29785, 110.0, 5.0, 1.12, 0.95],
    [2859.0, 1.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.08263, -31.06616, 110.0, 5.0, 1.12, 0.95],
    [2860.0, 1.0, 18.3, 2.5, 0.0, 0.0, 1.0, 1.10382, -30.01329, 110.0, 5.0, 1.12, 0.95],
    [2861.0, 1.0, 23.1, 6.0, 0.0, 0.0, 1.0, 1.09285, -31.76909, 110.0, 5.0, 1.12, 0.95],
    [2862.0, 2.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.08609, -26.61996, 110.0, 5.0, 1.12, 0.95],
    [2863.0, 1.0, 11.5, 3.0, 0.0, 0.0, 1.0, 1.09782, -31.36362, 110.0, 5.0, 1.12, 0.95],
    [2864.0, 1.0, 26.2, 2.0, 0.0, 0.0, 1.0, 1.08396, -31.84628, 110.0, 5.0, 1.12, 0.95],
    [2865.0, 1.0, 6.3, 2.0, 0.0, 0.0, 1.0, 1.07534, -32.64444, 110.0, 5.0, 1.12, 0.95],
    [2866.0, 1.0, 4.0, 1.2, 0.0, 0.0, 1.0, 1.08003, -28.72972, 110.0, 5.0, 1.12, 0.95],
    [2867.0, 1.0, 21.0, 4.5, 0.0, 0.0, 1.0, 1.11568, -27.99609, 110.0, 5.0, 1.12, 0.95],
    [2868.0, 1.0, 8.4, 2.5, 0.0, 0.0, 1.0, 1.09397, -31.68434, 110.0, 5.0, 1.12, 0.95],
    [2869.0, 2.0, 15.7, 3.5, 0.0, 0.0, 1.0, 1.09387, -31.70227, 110.0, 5.0, 1.12, 0.95],
    [2870.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09579, -31.50746, 110.0, 5.0, 1.12, 0.95],
    [2871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09569, -31.52145, 110.0, 5.0, 1.12, 0.95],
    [2872.0, 1.0, 8.5, 2.0, 0.0, 0.0, 1.0, 1.08043, -21.41042, 110.0, 5.0, 1.12, 0.95],
    [2873.0, 1.0, 7.3, 2.0, 0.0, 0.0, 1.0, 1.08044, -21.40219, 110.0, 5.0, 1.12, 0.95],
    [2874.0, 1.0, 16.8, 5.0, 0.0, 0.0, 1.0, 1.10163, -30.26745, 110.0, 5.0, 1.12, 0.95],
    [2875.0, 1.0, 0.1, 0.0, 0.0, 0.0, 1.0, 1.09042, -30.43805, 110.0, 5.0, 1.12, 0.95],
    [2876.0, 1.0, 3.7, 0.5, 0.0, 0.0, 1.0, 1.0867, -26.56205, 110.0, 5.0, 1.12, 0.95],
    [2877.0, 1.0, 14.7, 6.0, 0.0, 0.0, 1.0, 1.09359, -21.17497, 110.0, 5.0, 1.12, 0.95],
    [2878.0, 1.0, 14.7, 4.0, 0.0, 0.0, 1.0, 1.06043, -33.28598, 110.0, 5.0, 1.12, 0.95],
    [2879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0605, -33.28243, 110.0, 5.0, 1.12, 0.95],
    [2880.0, 1.0, 5.2, 1.0, 0.0, 0.0, 1.0, 1.08642, -31.31599, 110.0, 5.0, 1.12, 0.95],
    [2881.0, 1.0, 5.2, 1.0, 0.0, 0.0, 1.0, 1.09395, -30.51656, 110.0, 5.0, 1.12, 0.95],
    [2882.0, 1.0, 8.4, 2.0, 0.0, 0.0, 1.0, 1.09722, -31.00879, 110.0, 5.0, 1.12, 0.95],
    [2883.0, 1.0, 3.1, 1.0, 0.0, 0.0, 1.0, 1.06142, -32.82004, 110.0, 5.0, 1.12, 0.95],
    [2884.0, 1.0, 5.8, 1.0, 0.0, 0.0, 1.0, 1.0787, -30.6382, 110.0, 5.0, 1.12, 0.95],
    [2885.0, 1.0, 6.8, 0.8, 0.0, 0.0, 1.0, 1.10286, -30.24567, 110.0, 5.0, 1.12, 0.95],
    [2886.0, 1.0, 16.8, 3.0, 0.0, 0.0, 1.0, 1.09982, -30.71708, 110.0, 5.0, 1.12, 0.95],
    [2887.0, 1.0, 7.1, 2.8, 0.0, 0.0, 1.0, 1.10234, -28.97286, 110.0, 5.0, 1.12, 0.95],
    [2888.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.10231, -28.97183, 110.0, 5.0, 1.12, 0.95],
    [2889.0, 1.0, 7.9, 1.7, 0.0, 0.0, 1.0, 1.07602, -22.26855, 110.0, 5.0, 1.12, 0.95],
    [2890.0, 2.0, 4.2, 1.0, 0.0, 0.0, 1.0, 1.06829, -32.87479, 110.0, 5.0, 1.12, 0.95],
    [2891.0, 1.0, 4.0, 1.0, 0.0, 0.0, 1.0, 1.10166, -29.01042, 110.0, 5.0, 1.12, 0.95],
    [2892.0, 1.0, 0.1, 0.1, 0.0, 0.0, 1.0, 1.08587, -29.37552, 110.0, 5.0, 1.12, 0.95],
    [2893.0, 2.0, 21.4, 5.0, 0.0, 0.0, 1.0, 1.09501, -30.8524, 110.0, 5.0, 1.12, 0.95],
    [2894.0, 1.0, 7.3, 2.0, 0.0, 0.0, 1.0, 1.1126, -28.66078, 110.0, 5.0, 1.12, 0.95],
    [2895.0, 1.0, 11.5, 3.0, 0.0, 0.0, 1.0, 1.10452, -28.41785, 110.0, 5.0, 1.12, 0.95],
    [2896.0, 1.0, 18.3, 4.3, 0.0, 0.0, 1.0, 1.07895, -21.64179, 110.0, 5.0, 1.12, 0.95],
    [2897.0, 2.0, 23.6, 16.4, 0.0, 0.0, 1.0, 1.10205, -29.95804, 110.0, 5.0, 1.12, 0.95],
    [2898.0, 1.0, 21.0, 8.3, 0.0, 0.0, 1.0, 1.10032, -30.13368, 110.0, 5.0, 1.12, 0.95],
    [2899.0, 2.0, 22.0, 4.5, 0.0, 0.0, 1.0, 1.06267, -32.87323, 110.0, 5.0, 1.12, 0.95],
    [2900.0, 1.0, 19.9, 8.0, 0.0, 0.0, 1.0, 1.08538, -30.21071, 110.0, 5.0, 1.12, 0.95],
    [2901.0, 1.0, 23.1, 5.0, 0.0, 0.0, 1.0, 1.08562, -28.73013, 110.0, 5.0, 1.12, 0.95],
    [2902.0, 1.0, 5.2, 1.5, 0.0, 0.0, 1.0, 1.0619, -36.13467, 110.0, 5.0, 1.12, 0.95],
    [2903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.11954, -26.85488, 110.0, 5.0, 1.12, 0.95],
    [2904.0, 1.0, 18.0, 5.8, 0.0, 0.0, 1.0, 1.10803, -28.57766, 110.0, 5.0, 1.12, 0.95],
    [2905.0, 1.0, 12.6, 3.0, 0.0, 0.0, 1.0, 1.0901, -29.15166, 110.0, 5.0, 1.12, 0.95],
    [2906.0, 1.0, 4.2, 1.1, 0.0, 0.0, 1.0, 1.08864, -29.94191, 110.0, 5.0, 1.12, 0.95],
    [2907.0, 1.0, 24.6, 6.0, 0.0, 0.0, 1.0, 1.1142, -27.28111, 110.0, 5.0, 1.12, 0.95],
    [2908.0, 2.0, 13.4, 5.5, 0.0, 0.0, 1.0, 1.09933, -29.79474, 110.0, 5.0, 1.12, 0.95],
    [2909.0, 1.0, 13.8, 4.4, 0.0, 0.0, 1.0, 1.08151, -29.93452, 110.0, 5.0, 1.12, 0.95],
    [2910.0, 1.0, 5.7, 1.7, 0.0, 0.0, 1.0, 1.1145, -27.80209, 110.0, 5.0, 1.12, 0.95],
    [2911.0, 1.0, 15.7, 3.0, 0.0, 0.0, 1.0, 1.07861, -21.92645, 110.0, 5.0, 1.12, 0.95],
    [2912.0, 1.0, 10.5, 2.0, 0.0, 0.0, 1.0, 1.07859, -21.91724, 110.0, 5.0, 1.12, 0.95],
    [2913.0, 1.0, 12.6, 4.3, 0.0, 0.0, 1.0, 1.11549, -26.95157, 110.0, 5.0, 1.12, 0.95],
    [2914.0, 1.0, 3.1, 0.5, 0.0, 0.0, 1.0, 1.05069, -33.62759, 110.0, 5.0, 1.12, 0.95],
    [2915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05074, -33.61815, 110.0, 5.0, 1.12, 0.95],
    [2916.0, 1.0, 13.6, 0.5, 0.0, 0.0, 1.0, 1.05306, -33.31325, 110.0, 5.0, 1.12, 0.95],
    [2917.0, 1.0, 12.6, 0.5, 0.0, 0.0, 1.0, 1.07638, -31.17401, 110.0, 5.0, 1.12, 0.95],
    [2918.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08384, -27.32136, 110.0, 5.0, 1.12, 0.95],
    [2919.0, 1.0, 8.6, 2.0, 0.0, 0.0, 1.0, 1.08272, -30.28313, 110.0, 5.0, 1.12, 0.95],
    [2920.0, 2.0, 23.6, 5.5, 0.0, 0.0, 1.0, 1.08424, -27.42343, 110.0, 5.0, 1.12, 0.95],
    [2921.0, 1.0, 4.7, 0.5, 0.0, 0.0, 1.0, 1.07997, -27.04677, 110.0, 5.0, 1.12, 0.95],
    [2922.0, 1.0, 3.7, 0.5, 0.0, 0.0, 1.0, 1.04194, -34.44005, 110.0, 5.0, 1.12, 0.95],
    [2923.0, 1.0, 11.0, 2.0, 0.0, 0.0, 1.0, 1.04828, -34.51828, 110.0, 5.0, 1.12, 0.95],
    [2924.0, 2.0, 7.9, 2.0, 0.0, 0.0, 1.0, 1.05662, -34.03673, 110.0, 5.0, 1.12, 0.95],
    [2925.0, 1.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.08121, -27.0626, 110.0, 5.0, 1.12, 0.95],
    [2926.0, 1.0, 8.9, 1.0, 0.0, 0.0, 1.0, 1.08009, -27.97796, 110.0, 5.0, 1.12, 0.95],
    [2927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08771, -26.67583, 110.0, 5.0, 1.12, 0.95],
    [2928.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08771, -26.70835, 110.0, 5.0, 1.12, 0.95],
    [2929.0, 2.0, 12.6, 1.0, 0.0, 0.0, 1.0, 1.08288, -27.7849, 110.0, 5.0, 1.12, 0.95],
    [2930.0, 1.0, 12.6, 1.0, 0.0, 0.0, 1.0, 1.08292, -27.78236, 110.0, 5.0, 1.12, 0.95],
    [2931.0, 1.0, 7.2, 2.7, 0.0, 0.0, 1.0, 1.11096, -28.06216, 110.0, 5.0, 1.12, 0.95],
    [2932.0, 1.0, 24.1, 2.4, 0.0, 0.0, 1.0, 1.09651, -31.08349, 110.0, 5.0, 1.12, 0.95],
    [2933.0, 1.0, 0.6, 0.1, 0.0, 0.0, 1.0, 1.09662, -30.78134, 110.0, 5.0, 1.12, 0.95],
    [2934.0, 2.0, 32.5, 3.5, 0.0, 0.0, 1.0, 1.05968, -33.77788, 110.0, 5.0, 1.12, 0.95],
    [2935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05968, -33.77788, 110.0, 5.0, 1.12, 0.95],
    [2936.0, 1.0, 11.5, 1.0, 0.0, 0.0, 1.0, 1.083, -27.68827, 110.0, 5.0, 1.12, 0.95],
    [2937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09572, -30.72873, 110.0, 5.0, 1.12, 0.95],
    [2938.0, 2.0, 27.8, 5.5, 0.0, 0.0, 1.0, 1.06528, -32.89465, 110.0, 5.0, 1.12, 0.95],
    [2939.0, 1.0, 5.2, 1.5, 0.0, 0.0, 1.0, 1.08642, -30.02937, 110.0, 5.0, 1.12, 0.95],
    [2940.0, 1.0, 6.8, 2.3, 0.0, 0.0, 1.0, 1.10038, -18.56417, 110.0, 5.0, 1.12, 0.95],
    [2941.0, 1.0, 7.3, 2.0, 0.0, 0.0, 1.0, 1.08606, -31.24044, 110.0, 5.0, 1.12, 0.95],
    [2942.0, 1.0, 9.4, 2.0, 0.0, 0.0, 1.0, 1.08891, -30.38898, 110.0, 5.0, 1.12, 0.95],
    [2943.0, 2.0, 105.8, 35.3, 0.0, 0.0, 1.0, 1.11284, -28.67329, 110.0, 5.0, 1.12, 0.95],
    [2944.0, 1.0, 4.4, 1.9, 0.0, 0.0, 1.0, 1.11389, -27.79936, 110.0, 5.0, 1.12, 0.95],
    [2945.0, 1.0, 6.3, 1.6, 0.0, 0.0, 1.0, 1.10947, -28.36825, 110.0, 5.0, 1.12, 0.95],
    [2946.0, 1.0, 28.3, 6.0, 0.0, 0.0, 1.0, 1.08734, -31.3403, 110.0, 5.0, 1.12, 0.95],
    [2947.0, 2.0, 12.4, 3.9, 0.0, 0.0, 1.0, 1.11275, -28.37389, 110.0, 5.0, 1.12, 0.95],
    [2948.0, 1.0, 6.8, 1.2, 0.0, 0.0, 1.0, 1.11295, -28.35355, 110.0, 5.0, 1.12, 0.95],
    [2949.0, 1.0, 7.3, 2.0, 0.0, 0.0, 1.0, 1.08684, -29.99807, 110.0, 5.0, 1.12, 0.95],
    [2950.0, 1.0, 8.6, 2.3, 0.0, 0.0, 1.0, 1.10712, -28.5311, 110.0, 5.0, 1.12, 0.95],
    [2951.0, 1.0, 12.7, 3.2, 0.0, 0.0, 1.0, 1.10957, -28.58408, 110.0, 5.0, 1.12, 0.95],
    [2952.0, 1.0, 20.9, 5.5, 0.0, 0.0, 1.0, 1.10941, -28.55546, 110.0, 5.0, 1.12, 0.95],
    [2953.0, 1.0, 4.6, 1.1, 0.0, 0.0, 1.0, 1.1096, -28.54303, 110.0, 5.0, 1.12, 0.95],
    [2954.0, 2.0, 13.5, 3.3, 0.0, 0.0, 1.0, 1.10294, -28.96853, 110.0, 5.0, 1.12, 0.95],
    [2955.0, 1.0, 15.4, 3.2, 0.0, 0.0, 1.0, 1.10023, -28.87955, 110.0, 5.0, 1.12, 0.95],
    [2956.0, 1.0, 13.6, 3.0, 0.0, 0.0, 1.0, 1.0804, -22.27504, 110.0, 5.0, 1.12, 0.95],
    [2957.0, 1.0, 13.0, 3.3, 0.0, 0.0, 1.0, 1.10897, -28.61682, 110.0, 5.0, 1.12, 0.95],
    [2958.0, 1.0, 12.6, 3.8, 0.0, 0.0, 1.0, 1.06299, -31.34678, 110.0, 5.0, 1.12, 0.95],
    [2959.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09101, -24.8951, 110.0, 5.0, 1.12, 0.95],
    [2960.0, 2.0, 3.6, 1.5, 0.0, 0.0, 1.0, 1.10429, -28.92988, 110.0, 5.0, 1.12, 0.95],
    [2961.0, 1.0, 12.6, 2.0, 0.0, 0.0, 1.0, 1.08578, -26.76683, 110.0, 5.0, 1.12, 0.95],
    [2962.0, 1.0, 4.2, 0.5, 0.0, 0.0, 1.0, 1.07781, -27.29709, 110.0, 5.0, 1.12, 0.95],
    [2963.0, 1.0, 15.2, 4.6, 0.0, 0.0, 1.0, 1.10432, -28.48184, 110.0, 5.0, 1.12, 0.95],
    [2964.0, 2.0, 22.0, 6.0, 0.0, 0.0, 1.0, 1.08689, -27.4909, 110.0, 5.0, 1.12, 0.95],
    [2965.0, 1.0, 26.2, 4.0, 0.0, 0.0, 1.0, 1.0835, -28.15231, 110.0, 5.0, 1.12, 0.95],
    [2966.0, 2.0, 9.4, 0.4, 0.0, 0.0, 1.0, 1.07898, -27.79536, 110.0, 5.0, 1.12, 0.95],
    [2967.0, 1.0, 26.2, 4.5, 0.0, 0.0, 1.0, 1.08783, -30.59942, 110.0, 5.0, 1.12, 0.95],
    [2968.0, 2.0, 6.6, 3.8, 0.0, 0.0, 1.0, 1.11311, -26.7695, 110.0, 5.0, 1.12, 0.95],
    [2969.0, 1.0, 13.4, 7.4, 0.0, 0.0, 1.0, 1.11299, -26.7722, 110.0, 5.0, 1.12, 0.95],
    [2970.0, 1.0, 12.6, 4.0, 0.0, 0.0, 1.0, 1.10034, -29.12993, 110.0, 5.0, 1.12, 0.95],
    [2971.0, 1.0, 23.1, 6.3, 0.0, 0.0, 1.0, 1.1052, -26.93476, 110.0, 5.0, 1.12, 0.95],
    [2972.0, 2.0, 15.4, 4.0, 0.0, 0.0, 1.0, 1.10894, -26.56085, 110.0, 5.0, 1.12, 0.95],
    [2973.0, 2.0, 0.5, 0.2, 0.0, 0.0, 1.0, 1.10884, -26.57045, 110.0, 5.0, 1.12, 0.95],
    [2974.0, 1.0, 16.0, 4.0, 0.0, 0.0, 1.0, 1.10644, -26.97793, 110.0, 5.0, 1.12, 0.95],
    [2975.0, 1.0, 7.9, 0.7, 0.0, 0.0, 1.0, 1.09695, -31.01717, 110.0, 5.0, 1.12, 0.95],
    [2976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09141, -32.16296, 110.0, 5.0, 1.12, 0.95],
    [2977.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08671, -26.56093, 110.0, 5.0, 1.12, 0.95],
    [2978.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09697, -31.01477, 110.0, 5.0, 1.12, 0.95],
    [2979.0, 1.0, 22.0, 5.0, 0.0, 0.0, 1.0, 1.11851, -26.72171, 110.0, 5.0, 1.12, 0.95],
    [2980.0, 1.0, 22.0, 5.0, 0.0, 0.0, 1.0, 1.11851, -26.73342, 110.0, 5.0, 1.12, 0.95],
    [2981.0, 1.0, 2.1, 0.8, 0.0, 0.0, 1.0, 1.11885, -26.6691, 110.0, 5.0, 1.12, 0.95],
    [2982.0, 1.0, 13.6, 2.5, 0.0, 0.0, 1.0, 1.10344, -30.08517, 110.0, 5.0, 1.12, 0.95],
    [2983.0, 1.0, 15.7, 3.0, 0.0, 0.0, 1.0, 1.10261, -30.39192, 110.0, 5.0, 1.12, 0.95],
    [2984.0, 2.0, 40.9, 11.9, 0.0, 0.0, 1.0, 1.11069, -26.87608, 110.0, 5.0, 1.12, 0.95],
    [2985.0, 1.0, 35.2, 9.6, 0.0, 0.0, 1.0, 1.1106, -26.8893, 110.0, 5.0, 1.12, 0.95],
    [2986.0, 1.0, 7.9, 0.5, 0.0, 0.0, 1.0, 1.02713, -35.92692, 110.0, 5.0, 1.12, 0.95],
    [2987.0, 1.0, 29.3, 18.1, 0.0, 0.0, 1.0, 1.05951, -32.79078, 110.0, 5.0, 1.12, 0.95],
    [2988.0, 1.0, 17.3, 3.2, 0.0, 0.0, 1.0, 1.06527, -22.41302, 110.0, 5.0, 1.12, 0.95],
    [2989.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08659, -26.57335, 110.0, 5.0, 1.12, 0.95],
    [2990.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.08654, -26.55681, 110.0, 5.0, 1.12, 0.95],
    [2991.0, 2.0, 14.7, 4.5, 0.0, 0.0, 1.0, 1.09698, -29.34153, 110.0, 5.0, 1.12, 0.95],
    [2992.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.09705, -29.33134, 110.0, 5.0, 1.12, 0.95],
    [2993.0, 1.0, 4.1, 1.4, 0.0, 0.0, 1.0, 1.10765, -26.71893, 110.0, 5.0, 1.12, 0.95],
    [2994.0, 2.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.0959, -27.97063, 110.0, 5.0, 1.12, 0.95],
    [2995.0, 2.0, 0.3, 0.1, 0.0, 0.0, 1.0, 1.09593, -27.99095, 110.0, 5.0, 1.12, 0.95],
    [2996.0, 1.0, 2.1, 0.5, 0.0, 0.0, 1.0, 1.0927, -28.516, 110.0, 5.0, 1.12, 0.95],
    [2997.0, 1.0, 16.0, 6.0, 0.0, 0.0, 0.0, 1.07184, -7.09645, 110.0, 0.0, 1.12, 0.95],
    [2998.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07193, -7.08993, 110.0, 0.0, 1.12, 0.95],
    [2999.0, 1.0, 33.0, 12.0, 0.0, 0.0, 0.0, 1.07062, -7.18352, 110.0, 0.0, 1.12, 0.95],
    [3000.0, 1.0, 16.0, 6.0, 0.0, 0.0, 0.0, 1.07063, -7.18165, 110.0, 0.0, 1.12, 0.95],
    [3001.0, 1.0, 50.0, 14.0, 0.0, 0.0, 0.0, 1.03083, -15.52365, 110.0, 0.0, 1.12, 0.95],
    [3002.0, 1.0, 50.0, 14.0, 0.0, 0.0, 0.0, 1.02936, -15.76641, 110.0, 0.0, 1.12, 0.95],
    [3003.0, 1.0, 25.0, 10.0, 0.0, 0.0, 0.0, 1.04977, -8.78316, 110.0, 0.0, 1.12, 0.95],
    [3004.0, 1.0, 65.0, 26.0, 0.0, 0.0, 0.0, 1.04069, -9.43484, 110.0, 0.0, 1.12, 0.95],
    [3005.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.07282, -32.05677, 110.0, 5.0, 1.12, 0.95],
    [3006.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0469, -10.68269, 400.0, 0.0, 1.05, 0.95],
    [3007.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.07307, -13.31811, 220.0, 0.0, 1.11, 0.95],
    [3008.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0458, -11.16756, 400.0, 0.0, 1.05, 0.95],
    [3010.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.049, -3.71345, 400.0, 0.0, 1.05, 0.95],
    [3011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.06429, -17.67904, 220.0, 0.0, 1.11, 0.95],
    [3012.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.02688, -10.78735, 400.0, 0.0, 1.05, 0.95],
    [3013.0, 1.0, 2.0, 1.0, 0.0, 0.0, 1.0, 1.10927, -28.61629, 110.0, 5.0, 1.12, 0.95]
  ],
  "gen": [
    [10071.0, 133.9, 0.7, "Infinity", "-Infinity", 1.07617, 285.0, 1.0, 204.6, 133.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10079.0, 359.9, 4404.9, "Infinity", "-Infinity", 1.01319, 2031.0, 1.0, 549.9, 359.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10080.0, 7.6, -358.3, "Infinity", "-Infinity", 1.02855, 119.0, 1.0, 11.6, 7.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10090.0, 410.4, 188.1, "Infinity", "-Infinity", 1.04139, 806.0, 1.0, 627.0, 410.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10094.0, 554.4, 10091.5, "Infinity", "-Infinity", 1.03526, 970.0, 1.0, 847.0, 554.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10095.0, 121.8, -2580.1, "Infinity", "-Infinity", 1.02969, 1439.0, 1.0, 1241.5, 121.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10100.0, 1267.2, -118.4, "Infinity", "-Infinity", 1.04073, 2202.0, 1.0, 1936.0, 1267.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10104.0, 540.0, 56.7, "Infinity", "-Infinity", 1.04409, 939.0, 1.0, 825.0, 540.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10115.0, 280.8, -228.6, "Infinity", "-Infinity", 1.00234, 492.0, 1.0, 429.0, 280.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10116.0, 280.8, -228.6, "Infinity", "-Infinity", 1.00234, 492.0, 1.0, 429.0, 280.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10118.0, 1080.0, 63.4, "Infinity", "-Infinity", 1.04097, 1876.0, 1.0, 1650.0, 1080.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10126.0, 424.8, -432.6, "Infinity", "-Infinity", 1.00802, 786.0, 1.0, 649.0, 424.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10129.0, 1656.0, -432.6, "Infinity", "-Infinity", 1.04538, 2974.0, 1.0, 2530.0, 1656.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10132.0, 583.2, -91.0, "Infinity", "-Infinity", 1.02908, 1014.0, 1.0, 891.0, 583.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10139.0, 648.0, -206.7, "Infinity", "-Infinity", 1.03742, 1143.0, 1.0, 990.0, 648.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10140.0, 972.0, -194.4, "Infinity", "-Infinity", 1.03856, 1705.0, 1.0, 1485.0, 972.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10141.0, 1224.0, -437.3, "Infinity", "-Infinity", 1.01264, 2125.0, 1.0, 1870.0, 1224.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10146.0, 115.2, -176.7, "Infinity", "-Infinity", 1.04296, 224.0, 1.0, 176.0, 115.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10150.0, 201.6, 10.8, "Infinity", "-Infinity", 1.04015, 427.0, 1.0, 308.0, 201.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10171.0, 84.6, -9949.0, "Infinity", "-Infinity", 1.02955, 715.0, 1.0, 129.3, 84.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10176.0, 191.0, 283.3, "Infinity", "-Infinity", 1.02979, 346.0, 1.0, 291.8, 191.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10177.0, 191.0, 283.3, "Infinity", "-Infinity", 1.02979, 346.0, 1.0, 291.8, 191.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10186.0, 342.7, 27.1, "Infinity", "-Infinity", 1.08932, 618.0, 1.0, 534.6, 342.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10187.0, 342.7, 27.2, "Infinity", "-Infinity", 1.0894, 618.0, 1.0, 534.6, 342.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10188.0, 347.8, -76.3, "Infinity", "-Infinity", 1.04594, 618.0, 1.0, 531.3, 347.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10189.0, 283.0, -60.7, "Infinity", "-Infinity", 1.04556, 620.0, 1.0, 542.3, 283.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10190.0, 371.5, -14.2, "Infinity", "-Infinity", 1.04288, 683.0, 1.0, 600.6, 371.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10191.0, 370.8, -13.7, "Infinity", "-Infinity", 1.04288, 682.0, 1.0, 599.5, 370.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10192.0, 111.6, 19.1, "Infinity", "-Infinity", 1.04073, 281.0, 1.0, 247.5, 111.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10194.0, 64.8, -85.2, "Infinity", "-Infinity", 1.03584, 184.0, 1.0, 143.0, 64.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10196.0, 108.0, -46.1, "Infinity", "-Infinity", 1.04091, 215.0, 1.0, 165.0, 108.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10223.0, 125.5, 190.8, "Infinity", "-Infinity", 1.04073, 189.0, 1.0, 125.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10225.0, 77.8, 131.8, "Infinity", "-Infinity", 1.06248, 333.0, 1.0, 272.8, 77.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10226.0, 34.6, 97.3, "Infinity", "-Infinity", 1.06441, 198.0, 1.0, 140.8, 34.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10227.0, 11.5, 71.5, "Infinity", "-Infinity", 1.10423, 191.0, 1.0, 17.6, 11.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10228.0, 18.7, 146.1, "Infinity", "-Infinity", 1.06247, 135.0, 1.0, 28.6, 18.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10229.0, 39.6, 24.8, "Infinity", "-Infinity", 1.06902, 85.0, 1.0, 60.5, 39.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10230.0, 0.0, 18.2, "Infinity", "-Infinity", 1.07323, 132.0, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10232.0, 11.2, 36.3, "Infinity", "-Infinity", 1.01987, 64.0, 1.0, 17.2, 11.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10233.0, 45.4, 68.4, "Infinity", "-Infinity", 1.04665, 79.0, 1.0, 69.3, 45.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10234.0, 3.6, 205.6, "Infinity", "-Infinity", 1.09129, 115.0, 1.0, 5.5, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10235.0, 28.8, 18.1, "Infinity", "-Infinity", 1.08091, 83.0, 1.0, 44.0, 28.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10236.0, 119.5, 37.8, "Infinity", "-Infinity", 1.07896, 219.0, 1.0, 182.6, 119.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10237.0, 50.4, 132.0, "Infinity", "-Infinity", 1.08023, 121.0, 1.0, 77.0, 50.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10238.0, 61.9, 122.2, "Infinity", "-Infinity", 1.00809, 179.0, 1.0, 94.6, 61.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10239.0, 62.6, 39.5, "Infinity", "-Infinity", 1.06246, 109.0, 1.0, 95.7, 62.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10240.0, 0.0, 11.5, "Infinity", "-Infinity", 1.0666, 128.0, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10246.0, 146.2, -49.3, "Infinity", "-Infinity", 1.03917, 262.0, 1.0, 223.3, 146.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10247.0, 102.2, -1.7, "Infinity", "-Infinity", 1.12, 215.0, 1.0, 156.2, 102.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10248.0, 122.4, 6.2, "Infinity", "-Infinity", 1.12, 241.0, 1.0, 187.0, 122.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10249.0, 128.0, -23.9, "Infinity", "-Infinity", 1.00179, 225.0, 1.0, 195.6, 128.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10250.0, 374.4, -1.1, "Infinity", "-Infinity", 1.0404, 650.0, 1.0, 572.0, 374.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10251.0, 374.4, -2.6, "Infinity", "-Infinity", 1.03995, 650.0, 1.0, 572.0, 374.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10252.0, 374.4, -2.5, "Infinity", "-Infinity", 1.03994, 650.0, 1.0, 572.0, 374.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10253.0, 187.9, 33.5, "Infinity", "-Infinity", 1.01534, 341.0, 1.0, 287.1, 187.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10254.0, 342.7, 30.5, "Infinity", "-Infinity", 1.04999, 598.0, 1.0, 523.6, 342.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10255.0, 121.0, 5.4, "Infinity", "-Infinity", 1.03994, 210.0, 1.0, 184.8, 121.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10256.0, 280.8, 31.7, "Infinity", "-Infinity", 1.11998, 489.0, 1.0, 429.0, 280.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10257.0, 140.4, 16.3, "Infinity", "-Infinity", 1.11817, 250.0, 1.0, 214.5, 140.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10258.0, 129.6, -3.0, "Infinity", "-Infinity", 1.10518, 230.0, 1.0, 198.0, 129.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10259.0, 283.7, 8.0, "Infinity", "-Infinity", 0.98182, 519.0, 1.0, 433.4, 283.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10260.0, 425.5, 9.2, "Infinity", "-Infinity", 1.10941, 741.0, 1.0, 650.1, 425.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10261.0, 579.6, 15.8, "Infinity", "-Infinity", 0.99592, 1100.0, 1.0, 951.5, 579.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10262.0, 579.6, 15.9, "Infinity", "-Infinity", 0.99592, 1100.0, 1.0, 951.5, 579.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10263.0, 67.7, 7.8, "Infinity", "-Infinity", 1.09219, 121.0, 1.0, 103.4, 67.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10264.0, 280.8, -4.2, "Infinity", "-Infinity", 1.00552, 489.0, 1.0, 429.0, 280.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10265.0, 280.8, -7.2, "Infinity", "-Infinity", 1.10573, 496.0, 1.0, 429.0, 280.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10266.0, 3.6, -8.1, "Infinity", "-Infinity", 1.04403, 72.0, 1.0, 5.5, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10267.0, 4.3, 43.3, "Infinity", "-Infinity", 1.08131, 120.0, 1.0, 6.6, 4.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10268.0, 20.9, 15.8, "Infinity", "-Infinity", 1.06395, 37.0, 1.0, 31.9, 20.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10269.0, 68.4, 127.9, "Infinity", "-Infinity", 1.07428, 338.0, 1.0, 291.5, 68.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10270.0, 0.0, 24.4, "Infinity", "-Infinity", 1.05973, 40.0, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10271.0, 156.2, 71.4, "Infinity", "-Infinity", 1.06494, 286.0, 1.0, 238.7, 156.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10272.0, 24.5, 16.2, "Infinity", "-Infinity", 1.072, 116.0, 1.0, 37.4, 24.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10273.0, 165.6, 83.2, "Infinity", "-Infinity", 1.02431, 321.0, 1.0, 253.0, 165.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10274.0, 61.2, 118.3, "Infinity", "-Infinity", 1.06504, 317.0, 1.0, 225.5, 61.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10275.0, 21.6, 5.4, "Infinity", "-Infinity", 1.06182, 125.0, 1.0, 110.0, 21.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10276.0, 107.3, 19.9, "Infinity", "-Infinity", 1.06034, 189.0, 1.0, 163.9, 107.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10277.0, 80.6, 60.0, "Infinity", "-Infinity", 1.06264, 225.0, 1.0, 123.2, 80.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10278.0, 129.6, 18.8, "Infinity", "-Infinity", 1.11356, 233.0, 1.0, 198.0, 129.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10279.0, 129.6, 18.8, "Infinity", "-Infinity", 1.11356, 233.0, 1.0, 198.0, 129.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10281.0, 2.9, 25.3, "Infinity", "-Infinity", 1.07868, 20.0, 1.0, 4.4, 2.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10282.0, 58.3, 143.8, "Infinity", "-Infinity", 1.06767, 357.0, 1.0, 287.1, 58.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10284.0, 418.3, 179.0, "Infinity", "-Infinity", 1.12, 919.0, 1.0, 771.1, 418.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10285.0, 0.0, -21.9, "Infinity", "-Infinity", 1.0574, 132.0, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10288.0, 20.9, -26.5, "Infinity", "-Infinity", 1.03369, 63.0, 1.0, 31.9, 20.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10289.0, 0.7, -25.0, "Infinity", "-Infinity", 1.05256, 41.0, 1.0, 34.1, 0.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10290.0, 28.1, 27.1, "Infinity", "-Infinity", 1.06119, 49.0, 1.0, 42.9, 28.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10291.0, 5.8, 48.9, "Infinity", "-Infinity", 1.08362, 71.0, 1.0, 8.8, 5.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10292.0, 312.5, 164.1, "Infinity", "-Infinity", 1.08678, 638.0, 1.0, 477.4, 312.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10293.0, 19.4, 20.3, "Infinity", "-Infinity", 1.07356, 46.0, 1.0, 29.7, 19.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10294.0, 7.9, 33.2, "Infinity", "-Infinity", 1.08819, 74.0, 1.0, 12.1, 7.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10295.0, 151.9, 124.2, "Infinity", "-Infinity", 0.99474, 299.0, 1.0, 232.1, 151.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [10296.0, 197.3, 132.4, "Infinity", "-Infinity", 1.08634, 461.0, 1.0, 301.4, 197.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [24.0, 110.0, 89.2, 140.0, -49.0, 1.07767, 235.3, 1.0, 221.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [25.0, 135.0, -22.0, 124.0, -22.0, 1.0776, 235.3, 1.0, 200.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [37.0, 370.0, 169.3, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [37.0, 370.0, -19.0, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [38.0, 370.0, 34.1, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [38.0, 370.0, 2.3, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [39.0, 370.0, 94.4, 190.0, -19.0, 1.11, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [40.0, 370.0, 190.0, 190.0, -19.0, 1.04756, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [40.0, 370.0, -19.0, 190.0, -19.0, 1.04756, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [40.0, 370.0, -19.0, 190.0, -19.0, 1.04756, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [41.0, 370.0, -0.1, 190.0, -19.0, 1.04755, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [41.0, 370.0, -0.6, 190.0, -19.0, 1.04755, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [41.0, 370.0, -0.6, 190.0, -19.0, 1.04755, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [57.0, 110.0, 37.2, 152.0, -33.0, 1.10991, 235.0, 1.0, 215.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [57.0, 171.6, 152.0, 152.0, -33.0, 1.10991, 235.0, 1.0, 220.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [58.0, 125.0, 149.0, 149.0, -33.0, 1.1097, 235.0, 1.0, 225.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [58.0, 0.0, 0.0, 149.0, -33.0, 1.0, 235.0, 0.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [58.0, 110.0, -33.0, 149.0, -33.0, 1.1097, 235.0, 1.0, 225.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [59.0, 225.0, 149.0, 149.0, -33.0, 1.11, 235.0, 1.0, 225.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [60.0, 535.0, 305.9, 363.0, -47.0, 1.05, 588.0, 1.0, 535.0, 255.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [61.0, 278.8, -100.0, 348.0, -100.0, 1.04992, 588.0, 1.0, 560.0, 250.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [70.0, 129.0, -11.0, 105.0, -11.0, 1.10739, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [71.0, 129.0, 59.0, 105.0, -11.0, 1.10739, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [71.0, 0.0, 0.0, 99.0, -10.0, 1.0, 235.0, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [72.0, 0.0, 0.0, 105.0, -11.0, 1.0, 235.0, 0.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [72.0, 129.0, -11.0, 105.0, -11.0, 1.04287, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [73.0, 129.0, -10.0, 99.0, -10.0, 1.0429, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [73.0, 129.0, -11.0, 105.0, -11.0, 1.0429, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [74.0, 112.0, 60.0, 60.0, 0.0, 1.1043, 120.0, 1.0, 112.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [94.0, 220.0, 131.0, 131.0, -6.0, 1.10247, 270.6, 1.0, 220.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [94.0, 225.0, 97.3, 131.0, -6.0, 1.10247, 270.6, 1.0, 225.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [95.0, 225.0, 131.0, 131.0, -6.0, 1.10442, 270.6, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [95.0, 225.0, 131.0, 131.0, -6.0, 1.10442, 270.6, 1.0, 225.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [95.0, 225.0, -4.4, 131.0, -6.0, 1.10442, 270.6, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [98.0, 383.0, 35.2, 213.0, -31.0, 1.05, 426.0, 1.0, 383.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [98.0, 380.0, -14.8, 119.0, -31.0, 1.05, 435.3, 1.0, 380.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [115.0, 12.0, 0.0, 0.0, 0.0, 1.09646, 12.0, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [115.0, 6.0, 0.0, 0.0, 0.0, 1.09646, 6.0, 1.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [121.0, 0.0, 0.0, 120.0, -10.0, 1.0, 270.6, 0.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [122.0, 225.0, 120.0, 120.0, -10.0, 1.10922, 270.6, 1.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [123.0, 120.0, 5.3, 73.0, -1.0, 1.10624, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [124.0, 120.0, 73.0, 73.0, -1.0, 1.10639, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [134.0, 0.0, 0.0, 80.0, 0.0, 1.0, 150.0, 0.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [135.0, 120.0, 80.0, 80.0, 0.0, 1.09923, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [136.0, 80.0, 31.0, 31.0, 0.0, 1.07793, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [144.0, 215.0, 64.7, 135.0, -35.0, 1.10999, 270.6, 1.0, 215.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [145.0, 215.0, -35.0, 135.0, -35.0, 1.11, 270.6, 1.0, 215.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [145.0, 225.0, 140.0, 140.0, -35.0, 1.11, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [146.0, 225.0, -34.1, 140.0, -36.0, 1.04293, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [146.0, 220.0, -34.1, 137.0, -36.0, 1.04293, 270.6, 1.0, 220.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [152.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [152.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [153.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [153.0, 0.0, 0.0, 72.0, -29.0, 1.0, 150.0, 0.0, 135.0, -135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [154.0, 120.0, 85.0, 85.0, -15.0, 1.0916, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [155.0, 120.0, 85.0, 85.0, -15.0, 1.0916, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [155.0, 0.0, 0.0, 85.0, -15.0, 1.0, 150.0, 0.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [169.0, 0.0, 0.0, 25.0, 0.0, 1.0, 51.4, 0.0, 50.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [170.0, 0.0, 0.0, 90.0, -15.0, 1.0, 150.0, 0.0, 120.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [170.0, 0.0, 0.0, 25.0, 0.0, 1.0, 51.4, 0.0, 50.0, 45.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [172.0, 100.0, 119.0, 119.0, -31.0, 1.06808, 252.4, 1.0, 232.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [172.0, 0.0, 0.0, 111.0, -21.0, 1.0, 237.5, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [173.0, 0.0, 0.0, 111.0, -21.0, 1.0, 237.5, 0.0, 205.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [173.0, 0.0, 0.0, 102.0, -15.0, 1.0, 252.4, 0.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [174.0, 90.0, 102.0, 102.0, -15.0, 1.03111, 252.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [175.0, 90.0, 46.7, 102.0, -15.0, 1.03109, 252.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [175.0, 100.0, 20.7, 93.0, -10.0, 1.03109, 252.4, 1.0, 232.0, 100.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [180.0, 261.0, 66.1, 127.0, -35.0, 1.11, 287.3, 1.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [180.0, 261.0, 127.0, 127.0, -35.0, 1.11, 287.3, 1.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [181.0, 206.0, 99.0, 103.0, -17.0, 1.11, 238.4, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [181.0, 261.0, 123.0, 127.0, -35.0, 1.11, 287.3, 1.0, 261.0, 104.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [182.0, 235.0, -38.0, 145.0, -38.0, 1.11, 263.9, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [182.0, 235.0, 65.3, 145.0, -38.0, 1.11, 263.9, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [183.0, 206.0, 103.0, 103.0, -17.0, 1.04854, 238.4, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [183.0, 206.0, 103.0, 103.0, -17.0, 1.04854, 238.4, 1.0, 206.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [191.0, 200.0, 104.0, 104.0, -23.0, 1.08579, 233.2, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [192.0, 200.0, 104.0, 104.0, -23.0, 1.08551, 233.2, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [192.0, 0.0, 0.0, 104.0, -23.0, 1.0, 233.2, 0.0, 200.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [192.0, 0.0, 0.0, 104.0, -23.0, 1.0, 233.2, 0.0, 200.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [193.0, 464.0, 294.0, 294.0, -259.0, 1.03481, 464.0, 1.0, 464.0, 208.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [208.0, 188.0, 100.0, 100.0, 0.0, 1.06766, 218.3, 1.0, 188.0, 76.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [240.0, 179.0, -62.0, 105.0, -62.0, 1.02448, 209.0, 1.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [240.0, 179.0, -62.0, 105.0, -62.0, 1.02448, 209.0, 1.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [240.0, 0.0, 0.0, 160.0, -100.0, 1.0, 209.0, 0.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [241.0, 179.0, -12.1, 160.0, -100.0, 1.02448, 209.0, 1.0, 179.0, -200.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [244.0, 220.0, 11.6, 100.0, 0.0, 1.11, 177.1, 1.0, 220.0, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 55.0, 20.0, 20.0, 0.0, 1.09551, 78.8, 1.0, 55.0, 23.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 43.5, 20.0, 20.0, 0.0, 1.09551, 68.8, 1.0, 50.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 50.0, 20.0, 20.0, 0.0, 1.09551, 68.8, 1.0, 50.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 23.0, 20.0, 20.0, 0.0, 1.09551, 27.6, 1.0, 23.0, 7.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [267.0, 2.1, 1.0, 1.0, 0.0, 1.05867, 0.7, 1.0, 2.1, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [268.0, 2.1, 1.0, 1.0, 0.0, 1.07476, 0.7, 1.0, 2.1, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [278.0, 0.0, 0.0, 5.0, 0.0, 1.0, 10.3, 0.0, 7.2, 5.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [279.0, 0.0, 0.0, 5.0, 0.0, 1.0, 10.3, 0.0, 7.2, 5.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.8, 3.75, 0.0, 1.08251, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.8, 3.75, 0.0, 1.08251, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.8, 3.75, 0.0, 1.08251, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [295.0, 5.0, 3.8, 3.75, 0.0, 1.08251, 5.0, 1.0, 5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [310.0, 370.0, 190.0, 190.0, -19.0, 0.99995, 426.0, 1.0, 370.0, 240.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [316.0, 0.0, 0.0, 2.0, 0.0, 1.0, 4.0, 0.0, 5.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [316.0, 0.0, 0.0, 2.0, 0.0, 1.0, 4.0, 0.0, 5.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [376.0, 6.6, 5.0, 5.0, 0.0, 1.09167, 8.4, 1.0, 6.6, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [379.0, 0.9, 1.0, 1.0, 0.0, 1.11164, 0.9, 1.0, 0.9, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [379.0, 0.9, 1.0, 1.0, 0.0, 1.11164, 0.9, 1.0, 0.9, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [379.0, 0.9, 1.0, 1.0, 0.0, 1.11164, 0.9, 1.0, 0.9, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [383.0, 27.0, 7.0, 7.0, 0.0, 1.11072, 31.3, 1.0, 27.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [383.0, 30.0, 7.0, 7.0, 0.0, 1.11072, 39.0, 1.0, 30.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [383.0, 30.0, 6.0, 6.0, 0.0, 1.11072, 40.6, 1.0, 30.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [384.0, 55.0, 15.0, 15.0, 0.0, 1.11789, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [384.0, 55.0, 15.0, 15.0, 0.0, 1.11789, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [385.0, 40.0, 11.7, 15.0, 0.0, 1.11718, 48.5, 1.0, 40.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [385.0, 55.0, 0.0, 15.0, 0.0, 1.11718, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [387.0, 50.0, 20.0, 20.0, 0.0, 1.11142, 68.8, 1.0, 50.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [387.0, 100.0, 20.0, 20.0, 0.0, 1.11142, 147.0, 1.0, 100.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [388.0, 60.0, 40.0, 40.0, 0.0, 1.11332, 68.8, 1.0, 60.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [399.0, 2.8, 3.0, 3.0, 0.0, 1.10809, 3.8, 1.0, 2.8, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [433.0, 1.7, 1.0, 1.0, 0.0, 1.08239, 1.9, 1.0, 1.7, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [455.0, 51.5, 25.4, 57.0, -22.0, 1.1199, 68.8, 1.0, 51.5, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [456.0, 55.0, 9.8, 57.0, -22.0, 1.11997, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [457.0, 55.0, 14.1, 57.0, -22.0, 1.11356, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [457.0, 77.0, 7.3, 71.0, -28.0, 1.11356, 87.5, 1.0, 77.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [458.0, 55.0, 45.0, 57.0, -22.0, 1.11649, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [458.0, 55.0, -22.0, 57.0, -22.0, 1.11649, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [478.0, 121.0, 38.2, 137.0, -47.0, 1.09916, 235.3, 1.0, 226.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [478.0, 13.0, 12.0, 12.0, 0.0, 1.09916, 48.5, 1.0, 25.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [479.0, 17.0, 12.0, 12.0, 0.0, 1.09548, 48.5, 1.0, 17.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [482.0, 4.4, 2.0, 2.0, 0.0, 1.10618, 5.6, 1.0, 4.4, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [500.0, 0.3, 0.2, 0.2, 0.0, 1.0928, 0.4, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [522.0, 6.6, 4.0, 4.0, 0.0, 1.08945, 8.4, 1.0, 6.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [527.0, 3.4, 3.0, 3.0, 0.0, 1.11109, 4.6, 1.0, 3.4, 2.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [532.0, 6.5, 4.1, 4.7, 3.8, 1.09769, 6.5, 1.0, 6.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [532.0, 6.5, 4.1, 4.7, 3.8, 1.09769, 6.5, 1.0, 6.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [532.0, 6.5, 4.1, 4.7, 3.8, 1.09769, 6.5, 1.0, 6.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [543.0, 3.0, 2.0, 2.0, 0.0, 1.06047, 4.1, 1.0, 3.0, 2.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [572.0, 0.0, 0.0, 2.0, 0.0, 1.0, 4.6, 0.0, 3.5, 2.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [597.0, 1.7, 0.7, 0.7, 0.0, 1.08727, 1.9, 1.0, 1.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [597.0, 0.0, 0.0, 0.7, 0.0, 1.0, 1.9, 0.0, 1.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [603.0, 4.4, 3.0, 3.0, 0.0, 1.09264, 5.6, 1.0, 4.4, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 52.0, 2.0, 35.0, 2.0, 1.08156, 62.5, 1.0, 52.0, 37.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 30.0, 2.0, 23.0, 2.0, 1.08156, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 105.0, 6.0, 85.0, 6.0, 1.08156, 150.0, 1.0, 105.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [670.0, 71.7, 6.0, 85.0, 6.0, 1.08156, 150.0, 1.0, 105.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 30.0, 2.0, 23.0, 2.0, 1.1031, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 30.0, 2.0, 23.0, 2.0, 1.1031, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 27.0, 2.0, 25.0, 2.0, 1.1031, 37.5, 1.0, 30.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 125.0, 6.0, 85.0, 6.0, 1.1031, 150.0, 1.0, 125.0, 68.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [671.0, 105.0, 73.9, 85.0, 6.0, 1.1031, 150.0, 1.0, 105.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [692.0, 1.5, 0.0, 0.7, 0.0, 1.07855, 1.9, 1.0, 1.5, 1.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [694.0, 1.4, 1.0, 1.0, 0.0, 1.06609, 3.8, 1.0, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [700.0, 35.0, 18.0, 18.0, 2.0, 1.09876, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [700.0, 20.0, 30.0, 30.0, 2.0, 1.09876, 37.5, 1.0, 20.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 35.0, 18.0, 18.0, 2.0, 1.09829, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 35.0, 18.0, 18.0, 2.0, 1.09829, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 35.0, 18.0, 18.0, 2.0, 1.09829, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [701.0, 97.0, 65.0, 65.0, 6.0, 1.09829, 121.3, 1.0, 97.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [702.0, 35.0, 18.0, 18.0, 2.0, 1.09885, 37.5, 1.0, 35.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [702.0, 30.0, 18.0, 18.0, 2.0, 1.09885, 37.5, 1.0, 30.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [702.0, 28.0, 14.0, 14.0, 2.0, 1.09885, 31.5, 1.0, 28.0, 9.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [735.0, 8.0, 4.0, 4.0, 0.0, 1.09514, 5.3, 1.0, 8.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [735.0, 2.0, 2.0, 2.0, 0.0, 1.09514, 2.0, 1.0, 2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [752.0, 4.4, 4.5, 4.5, 0.2, 1.09801, 5.8, 1.0, 4.4, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [766.0, 2.7, 0.0, 0.0, 0.0, 1.09463, 5.8, 1.0, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [775.0, 4.9, 0.0, 0.0, 0.0, 1.09067, 4.0, 1.0, 4.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [798.0, 93.0, 0.0, 30.0, 0.0, 1.1109, 65.0, 1.0, 93.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [798.0, 35.9, 26.8, 30.0, 0.0, 1.1109, 65.0, 1.0, 35.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [801.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.4, 0.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [808.0, 6.0, 0.0, 0.0, 0.0, 1.0959, 4.7, 1.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [809.0, 6.0, 0.0, 0.0, 0.0, 1.09617, 5.8, 1.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [846.0, 130.0, -33.0, 149.0, -33.0, 1.10183, 235.0, 1.0, 225.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [847.0, 110.0, 95.0, 149.0, -33.0, 1.102, 235.0, 1.0, 225.0, 110.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [854.0, 2.5, 0.0, 0.0, 0.0, 1.07784, 3.0, 1.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [860.0, 12.0, 0.0, 0.0, 0.0, 1.09411, 12.4, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [870.0, 170.0, 30.0, 30.0, 0.0, 1.11412, 167.6, 1.0, 170.0, 66.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [870.0, 61.0, 30.0, 30.0, 0.0, 1.11412, 71.6, 1.0, 61.0, 34.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [876.0, 21.0, 0.0, 0.0, 0.0, 1.10623, 8.3, 1.0, 21.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [890.0, 7.0, 0.0, 0.0, 0.0, 1.10622, 5.6, 1.0, 7.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [893.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [908.0, 30.4, 0.0, 0.0, 0.0, 1.1056, 3.0, 1.0, 30.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [913.0, 2.0, 0.0, 0.0, 0.0, 1.06476, 0.0, 1.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [918.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 1.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [929.0, 0.0, 0.0, 0.0, 0.0, 1.0, 2.1, 0.0, 2.0, 1.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [934.0, 129.0, 49.8, 105.0, -11.0, 1.11929, 235.0, 1.0, 225.0, 129.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [936.0, 36.0, 9.0, 30.0, 0.0, 1.09004, 36.8, 1.0, 36.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [939.0, 0.0, 0.0, 0.0, 0.0, 1.0, 2.8, 0.0, 2.7, 1.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [959.0, 101.0, 12.9, 30.0, 0.0, 1.10245, 100.8, 1.0, 101.0, 49.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [965.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.7, 0.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [980.0, 12.0, 21.4, 30.0, 0.0, 1.09713, 9.5, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [982.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.6, 0.0, 1.6, 0.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [984.0, 6.0, 0.0, 0.0, 0.0, 1.10468, 5.9, 1.0, 6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [989.0, 8.3, 0.0, 0.0, 0.0, 1.09354, 10.9, 1.0, 8.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 68.0, 10.4, 23.0, 0.0, 1.10203, 52.0, 1.0, 68.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 0.0, 0.0, 23.0, 0.0, 1.0, 52.0, 0.0, 68.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 0.0, 0.0, 11.0, 0.0, 1.0, 24.5, 0.0, 31.0, -32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [993.0, 0.0, 0.0, 10.0, 0.0, 1.0, 24.5, 0.0, 31.0, -32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 0.0, 0.0, 10.0, 0.0, 1.0, 69.0, 0.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 92.0, 35.4, 74.0, -15.0, 1.11134, 57.6, 1.0, 125.0, 92.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 84.0, 52.9, 74.0, -15.0, 1.09769, 57.6, 1.0, 125.0, 84.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 0.0, 0.0, 10.0, 0.0, 1.0, 40.0, 0.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1021.0, 2.5, 0.0, 0.0, 0.0, 1.0998, 3.3, 1.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 3.4, 0.0, 0.0, 0.0, 1.0812, 3.8, 1.0, 3.4, 2.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 0.0, 0.0, 0.0, 0.0, 1.0, 25.0, 0.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 25.0, 0.0, 0.0, 0.0, 1.08399, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 31.0, 0.0, 0.0, 0.0, 1.08399, 31.0, 1.0, 31.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 31.0, 0.0, 0.0, 0.0, 1.08399, 31.0, 1.0, 31.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1087.0, 78.0, 26.8, 41.2, 0.0, 1.10464, 92.9, 1.0, 78.0, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 0.0, 0.0, 45.0, -10.0, 1.0, 63.0, 0.0, 48.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1111.0, 55.0, 15.0, 45.0, -10.0, 1.11109, 69.0, 1.0, 55.0, 42.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1112.0, 55.0, 37.4, 45.0, -10.0, 1.11258, 69.0, 1.0, 55.0, 42.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1188.0, 113.0, 50.0, 110.0, -40.0, 1.1174, 149.0, 1.0, 113.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1189.0, 113.0, 64.3, 110.0, -40.0, 1.11671, 149.0, 1.0, 113.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1193.0, 16.8, 0.0, 0.0, 0.0, 1.10337, 16.8, 1.0, 16.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1214.0, 386.0, 148.4, 216.0, 32.0, 1.12, 426.0, 1.0, 386.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1215.0, 383.0, 132.4, 187.0, -31.0, 1.12, 426.0, 1.0, 383.0, 220.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1219.0, 0.0, 0.0, 0.0, 0.0, 1.0, 6.0, 0.0, 6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1220.0, 135.0, 39.0, 110.0, -40.0, 1.12, 169.4, 1.0, 135.0, 34.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1226.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.8, 0.0, 12.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1226.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.5, 0.0, 12.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1227.0, 20.0, 0.0, 0.0, 0.0, 1.0997, 20.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1227.0, 20.0, 0.0, 0.0, 0.0, 1.0997, 20.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1228.0, 0.0, 0.0, 0.0, 0.0, 1.0, 19.0, 0.0, 19.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1237.0, 24.0, 18.0, 18.0, 9.0, 1.0991, 32.0, 1.0, 24.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1238.0, 0.0, 0.0, 18.0, 9.0, 1.0, 32.0, 0.0, 24.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1239.0, 29.0, 14.0, 14.0, 10.5, 1.09898, 32.2, 1.0, 29.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 50.0, 37.5, 37.5, 16.8, 1.11278, 62.5, 1.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 0.0, 0.0, 37.5, 16.8, 1.0, 62.5, 0.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1330.0, 0.0, 0.0, 37.5, 16.8, 1.0, 62.5, 0.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1331.0, 50.0, 37.5, 37.5, 16.8, 1.10411, 62.5, 1.0, 50.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 0.0, 0.0, 0.0, 0.0, 1.0, 25.0, 0.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 0.0, 0.0, 0.0, 0.0, 1.0, 25.0, 0.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 25.0, 0.0, 0.0, 0.0, 1.08588, 25.0, 1.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1354.0, 25.0, 0.0, 0.0, 0.0, 1.08588, 25.0, 1.0, 25.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1371.0, 25.0, 0.0, 0.0, 0.0, 1.08095, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1372.0, 25.0, 0.0, 0.0, 0.0, 1.08082, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 25.0, 0.0, 0.0, 0.0, 1.08158, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1373.0, 0.0, 0.0, 0.0, 0.0, 1.0, 6.0, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1400.0, 70.0, 17.9, 52.5, 0.0, 1.1055, 87.5, 1.0, 70.0, 21.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1401.0, 0.0, 0.0, 42.0, 16.8, 1.0, 62.5, 0.0, 50.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1401.0, 70.0, 52.5, 52.5, 0.0, 1.11067, 87.5, 1.0, 70.0, 21.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1408.0, 50.0, 0.0, 0.0, 0.0, 1.10045, 50.0, 1.0, 50.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 0.0, 0.0, 0.0, 0.0, 1.0, 24.0, 0.0, 24.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1469.0, 16.5, 0.0, 0.0, 0.0, 1.10925, 16.5, 1.0, 16.5, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 14.6, 0.0, 0.0, 0.0, 1.10921, 14.6, 1.0, 14.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 0.0, 0.0, 0.0, 0.0, 1.0, 14.6, 0.0, 14.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1470.0, 0.0, 0.0, 0.0, 0.0, 1.0, 14.6, 0.0, 14.6, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1471.0, 5.5, 0.0, 0.0, 0.0, 1.09262, 5.5, 1.0, 5.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1471.0, 0.0, 0.0, 0.0, 0.0, 1.0, 5.5, 0.0, 5.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 0.0, 0.0, 0.0, 0.0, 1.0, 7.5, 0.0, 7.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1505.0, 0.0, 0.0, 0.0, 0.0, 1.0, 8.0, 0.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1511.0, 55.0, 41.0, 41.0, -6.5, 1.10715, 68.8, 1.0, 55.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1512.0, 230.0, 109.1, 113.0, -5.0, 1.12, 270.6, 1.0, 230.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1513.0, 225.0, 120.0, 120.0, -10.0, 1.11542, 270.6, 1.0, 225.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 0.0, 0.0, 0.0, 0.0, 1.0, 18.0, 0.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 32.0, 0.0, 0.0, 0.0, 1.09424, 32.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1570.0, 25.0, 0.0, 0.0, 0.0, 1.09424, 25.0, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1578.0, 120.0, 73.0, 73.0, -1.0, 1.10817, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1579.0, 120.0, 13.5, 73.0, -1.0, 1.10283, 150.0, 1.0, 120.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1580.0, 120.0, 30.9, 73.0, -1.0, 1.11987, 150.0, 1.0, 120.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1580.0, 0.0, 0.0, 73.0, -1.0, 1.0, 150.0, 0.0, 110.0, 79.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 125.0, 83.0, 83.0, -5.0, 1.12, 150.0, 1.0, 125.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1590.0, 125.0, 63.3, 83.0, -5.0, 1.12, 150.0, 1.0, 125.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1601.0, 119.0, 27.4, 80.0, -25.0, 1.07976, 150.0, 1.0, 119.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1602.0, 117.0, 1.2, 80.0, -25.0, 1.07966, 150.0, 1.0, 117.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 110.0, 22.3, 80.0, -25.0, 1.06726, 150.0, 1.0, 110.0, 65.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1603.0, 100.0, -25.0, 80.0, -25.0, 1.06726, 150.0, 1.0, 100.0, 65.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 0.0, 0.0, 41.2, -13.7, 1.0, 68.8, 0.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 0.0, 0.0, 33.5, 12.0, 1.0, 20.0, 0.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1644.0, 55.0, 25.9, 41.2, -13.7, 1.09788, 68.8, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1659.0, 12.0, 0.0, 0.0, 0.0, 1.09025, 12.0, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1659.0, 12.0, 0.0, 0.0, 0.0, 1.09025, 12.0, 1.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1660.0, 4.0, 0.0, 0.0, 0.0, 1.08791, 6.7, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1660.0, 4.0, 0.0, 0.0, 0.0, 1.08791, 6.7, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1661.0, 15.0, 0.0, 0.0, 0.0, 1.09573, 15.0, 1.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1662.0, 22.0, 0.0, 0.0, 0.0, 1.09678, 22.0, 1.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1666.0, 225.0, 56.5, 131.0, -6.0, 1.10681, 270.6, 1.0, 225.0, 125.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1688.0, 46.0, 35.0, 35.0, -6.0, 1.08003, 53.0, 1.0, 46.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1689.0, 0.0, 0.0, 35.0, -6.0, 1.0, 53.0, 0.0, 46.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 9.3, 9.3, 1.9, 1.10001, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 9.3, 9.3, 1.9, 1.10001, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 9.3, 9.3, 1.9, 1.10001, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 3.8, 0.0, 0.0, 0.0, 1.10001, 3.8, 1.0, 3.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 4.2, 0.0, 0.0, 0.0, 1.10001, 4.2, 1.0, 4.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1872.0, 14.0, 9.3, 9.3, 2.0, 1.10001, 15.6, 1.0, 14.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 123.0, 74.8, 80.0, 0.0, 1.11831, 150.0, 1.0, 123.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1900.0, 86.4, 0.0, 79.0, 0.0, 1.11831, 150.0, 1.0, 128.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1901.0, 127.2, 45.1, 114.0, -27.0, 1.08482, 190.9, 1.0, 161.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1902.0, 76.5, 15.5, 114.0, -27.0, 1.09186, 190.9, 1.0, 161.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1910.0, 0.0, 0.0, 37.0, 0.0, 1.0, 62.5, 0.0, 50.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1910.0, 80.0, 0.0, 15.0, 0.0, 1.07834, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 0.0, 0.0, 42.0, 16.8, 1.0, 62.5, 0.0, 45.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 0.0, 0.0, 42.0, 16.8, 1.0, 62.5, 0.0, 45.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 110.0, 15.0, 15.0, 0.0, 1.07341, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1911.0, 110.0, 31.0, 31.0, 0.0, 1.07341, 117.5, 1.0, 110.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2018.0, 40.0, 26.0, 26.0, 13.0, 1.10106, 50.0, 1.0, 40.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2062.0, 225.0, 61.5, 140.0, -35.0, 1.12, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2063.0, 194.1, 24.9, 140.0, -35.0, 1.10481, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 225.0, 116.0, 140.0, -35.0, 1.10942, 270.6, 1.0, 225.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 0.0, 0.0, 26.0, 13.0, 1.0, 43.8, 0.0, 35.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 8.0, 8.3, 8.3, 1.5, 1.10162, 13.8, 1.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 25.0, 12.0, 12.0, 5.8, 1.10162, 31.3, 1.0, 25.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2095.0, 0.0, 0.0, 26.0, 13.0, 1.0, 43.8, 0.0, 30.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2130.0, 32.0, 0.0, 0.0, 0.0, 1.08359, 32.0, 1.0, 32.0, 27.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 32.0, 0.0, 0.0, 0.0, 1.08354, 32.0, 1.0, 32.0, 27.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2150.0, 10.5, 0.0, 0.0, 0.0, 1.06756, 10.5, 1.0, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 10.5, 0.0, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2152.0, 120.0, 53.0, 85.0, -15.0, 1.12, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2153.0, 120.0, 30.2, 85.0, -15.0, 1.11998, 150.0, 1.0, 120.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2168.0, 1.8, 0.0, 0.0, 0.0, 1.102, 4.0, 1.0, 1.8, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2183.0, 4.9, 0.0, 0.0, 0.0, 1.08218, 1.5, 1.0, 4.9, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2187.0, 0.3, 0.0, 0.0, 0.0, 1.06445, 1.5, 1.0, 0.3, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2189.0, 50.0, 30.0, 30.0, 0.0, 1.08651, 50.0, 1.0, 50.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2190.0, 50.0, 30.0, 30.0, 0.0, 1.08732, 50.0, 1.0, 50.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2216.0, 90.0, 117.0, 117.0, -19.0, 1.09482, 252.4, 1.0, 222.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 0.0, 0.0, 8.0, 0.0, 1.0, 27.3, 0.0, 28.0, -5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 29.0, 8.0, 8.0, 0.0, 1.06232, 28.5, 1.0, 29.0, -5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2222.0, 28.0, 8.0, 8.0, 0.0, 1.06232, 27.3, 1.0, 28.0, -5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2226.0, 55.0, 49.0, 49.0, -7.0, 1.08961, 57.0, 1.0, 55.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2226.0, 100.0, 91.0, 91.0, -17.0, 1.08961, 128.1, 1.0, 100.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2227.0, 106.0, 89.0, 89.0, -16.0, 1.08886, 150.4, 1.0, 106.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2232.0, 2.2, 0.0, 0.0, 0.0, 0.98707, 1.5, 1.0, 2.2, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2233.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.5, 0.0, 1.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2236.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.3, 0.0, 2.9, 2.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2238.0, 6.0, 0.0, 0.0, 0.0, 1.05968, 5.3, 1.0, 6.0, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 54.5, 15.0, 15.0, 0.0, 1.06525, 56.5, 1.0, 54.5, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2239.0, 6.0, 2.0, 2.0, 0.0, 1.06525, 6.3, 1.0, 6.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 5.0, 2.0, 2.0, 0.0, 1.06381, 5.4, 1.0, 5.0, 0.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2240.0, 28.5, 10.0, 10.0, 0.0, 1.06381, 30.2, 1.0, 28.5, 20.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2253.0, 4.4, 0.0, 0.0, 0.0, 1.03233, 5.3, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2261.0, 30.0, 0.0, 0.0, 0.0, 1.0575, 35.0, 1.0, 30.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2265.0, 11.5, 0.0, 0.0, 0.0, 1.06385, 15.3, 1.0, 11.5, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2267.0, 0.0, 0.0, 90.0, -15.0, 1.0, 150.0, 0.0, 120.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2273.0, 6.5, 0.0, 0.0, 0.0, 1.0712, 3.8, 1.0, 6.5, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2282.0, 0.0, 0.0, 0.0, 0.0, 1.0, 4.5, 0.0, 4.0, 3.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2284.0, 2.7, 0.0, 0.0, 0.0, 1.07915, 3.0, 1.0, 2.7, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2286.0, 2.7, 0.0, 0.0, 0.0, 1.05861, 3.0, 1.0, 2.7, 1.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2290.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.0, 0.0, 2.6, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2291.0, 0.0, 0.0, 1.0, 0.0, 1.0, 3.2, 0.0, 3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2291.0, 4.0, 2.0, 2.0, 0.0, 1.05595, 4.5, 1.0, 4.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2293.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.6, 0.0, 0.6, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2295.0, 4.4, 0.0, 0.0, 0.0, 1.05738, 5.3, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2299.0, 1.3, 0.0, 0.0, 0.0, 1.06035, 1.5, 1.0, 1.3, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2306.0, 9.9, 0.0, 0.0, 0.0, 1.05321, 11.3, 1.0, 9.9, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2316.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.5, 0.0, 1.3, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2319.0, 50.0, 25.0, 25.0, 0.0, 1.09487, 51.4, 1.0, 50.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 0.0, 0.0, 25.0, 0.0, 1.0, 51.4, 0.0, 50.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2320.0, 28.0, 5.6, 12.0, 0.0, 1.12, 29.7, 1.0, 28.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2322.0, 55.0, 22.6, 25.0, 0.0, 1.08997, 56.3, 1.0, 55.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2325.0, 9.9, 0.0, 0.0, 0.0, 1.05009, 11.3, 1.0, 9.9, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2350.0, 4.4, 0.0, 0.0, 0.0, 1.01775, 5.0, 1.0, 4.4, 2.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2355.0, 4.4, 0.0, 0.0, 0.0, 1.03548, 5.0, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2372.0, 3.5, 0.0, 0.0, 0.0, 1.10563, 4.0, 1.0, 3.5, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2410.0, 1.7, 0.0, 0.0, 0.0, 1.05713, 1.9, 1.0, 1.7, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 0.2, 0.0, 0.0, 0.0, 1.05411, 0.3, 1.0, 0.2, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2411.0, 1.3, 0.0, 0.0, 0.0, 1.05411, 1.5, 1.0, 1.3, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2436.0, 1.3, 0.0, 0.0, 0.0, 1.07973, 1.5, 1.0, 1.3, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2437.0, 0.3, 0.0, 0.0, 0.0, 1.06232, 0.4, 1.0, 0.3, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2439.0, 6.1, 0.0, 0.0, 0.0, 1.03467, 7.3, 1.0, 6.1, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2440.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.5, 0.0, 3.1, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2442.0, 4.4, 0.0, 0.0, 0.0, 1.07426, 5.0, 1.0, 4.4, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2449.0, 200.0, 81.8, 104.0, -23.0, 1.12, 233.2, 1.0, 200.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2450.0, 200.0, 78.1, 111.0, -18.0, 1.12, 233.2, 1.0, 200.0, 145.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2462.0, 2.9, 0.0, 0.0, 0.0, 1.07148, 3.5, 1.0, 2.9, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2463.0, 0.3, 0.0, 0.0, 0.0, 1.08265, 0.4, 1.0, 0.3, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2470.0, 20.3, 0.0, 0.0, 0.0, 1.01532, 25.0, 1.0, 20.3, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2488.0, 67.0, 15.0, 15.0, 0.0, 1.0376, 66.7, 1.0, 67.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2489.0, 65.0, 15.0, 15.0, 0.0, 1.03753, 66.7, 1.0, 65.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2497.0, 0.3, 0.0, 0.0, 0.0, 1.07102, 0.4, 1.0, 0.3, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2500.0, 5.5, 0.0, 0.0, 0.0, 1.08783, 6.3, 1.0, 5.5, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2506.0, 1.0, 0.0, 0.0, 0.0, 1.08055, 0.4, 1.0, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2508.0, 4.4, 0.0, 0.0, 0.0, 1.02067, 5.0, 1.0, 4.4, 2.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2512.0, 30.6, 0.0, 0.0, 0.0, 1.02788, 16.0, 1.0, 30.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2513.0, 30.6, 0.0, 0.0, 0.0, 1.02788, 16.0, 1.0, 30.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2515.0, 6.5, 0.0, 0.0, 0.0, 1.06303, 7.3, 1.0, 6.5, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2531.0, 1.3, 0.0, 0.0, 0.0, 1.08153, 1.5, 1.0, 1.3, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2532.0, 1.0, 0.0, 0.0, 0.0, 1.0578, 0.4, 1.0, 1.0, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2534.0, 6.1, 0.0, 0.0, 0.0, 1.09285, 7.3, 1.0, 6.1, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2540.0, 0.0, 0.0, 0.0, 0.0, 1.0, 2.5, 0.0, 2.2, 1.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2542.0, 5.6, 0.0, 0.0, 0.0, 1.03175, 7.3, 1.0, 5.6, 3.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2544.0, 4.4, 0.0, 0.0, 0.0, 1.03511, 5.0, 1.0, 4.4, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2557.0, 10.0, 0.0, 0.0, 0.0, 1.08268, 5.0, 1.0, 10.0, 2.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2562.0, 1.7, 0.0, 0.0, 0.0, 1.03812, 1.9, 1.0, 1.7, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2563.0, 4.4, 0.0, 0.0, 0.0, 1.05986, 5.0, 1.0, 4.4, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 0.0, 0.0, 15.0, 0.0, 1.0, 58.0, 0.0, 56.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 0.0, 0.0, 6.0, 0.0, 1.0, 19.0, 0.0, 18.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2565.0, 4.0, 2.0, 2.0, 0.0, 1.0398, 4.5, 1.0, 4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2568.0, 0.5, 0.0, 0.0, 0.0, 0.98435, 0.3, 1.0, 0.5, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2580.0, 94.0, 70.3, 145.0, -38.0, 1.11945, 263.9, 1.0, 235.0, 94.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 50.0, 30.0, 30.0, 0.0, 1.11589, 50.0, 1.0, 50.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2592.0, 108.0, 70.0, 70.0, 0.0, 1.11589, 128.1, 1.0, 108.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2593.0, 108.0, 70.0, 70.0, 0.0, 1.0917, 128.1, 1.0, 108.0, 70.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2598.0, 16.4, 0.0, 0.0, 0.0, 1.08212, 12.4, 1.0, 16.4, 2.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2604.0, 9.7, 0.0, 0.0, 0.0, 1.08652, 5.3, 1.0, 9.7, 2.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2608.0, 0.3, 0.0, 0.0, 0.0, 1.08183, 0.4, 1.0, 0.3, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2611.0, 1.1, 0.0, 0.0, 0.0, 1.07974, 1.5, 1.0, 1.1, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2618.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.3, 0.0, 1.1, 0.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 0.0, 0.0, 10.0, 0.0, 1.0, 15.6, 0.0, 12.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2677.0, 10.5, 10.0, 10.0, 0.0, 1.06188, 14.5, 1.0, 10.5, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2684.0, 1.2, 0.0, 0.0, 0.0, 1.05149, 1.5, 1.0, 1.2, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2685.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.8, 0.0, 3.3, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 0.9, 0.0, 0.0, 0.0, 1.10225, 1.0, 1.0, 0.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2694.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 50.0, 5.0, 37.5, 5.0, 1.11894, 62.5, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2697.0, 32.0, 5.0, 24.0, 5.0, 1.11894, 40.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 0.0, 0.0, 15.0, 5.0, 1.0, 40.6, 0.0, 35.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 55.0, 6.0, 41.25, 6.0, 1.11891, 68.7, 1.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2698.0, 55.0, 6.0, 41.7, 6.0, 1.11891, 68.7, 1.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2700.0, 0.5, 0.0, 1.0, 0.0, 1.08335, 0.5, 1.0, 0.5, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2706.0, 3.0, 1.0, 1.0, 0.0, 1.06238, 3.0, 1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2714.0, 0.4, 0.0, 0.0, 0.0, 1.07782, 3.0, 1.0, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2717.0, 55.0, 35.0, 35.0, 4.0, 1.09327, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2718.0, 55.0, 23.7, 35.0, 4.0, 1.09312, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2719.0, 0.0, 0.0, 5.0, 0.0, 1.0, 5.7, 0.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2726.0, 0.7, 0.0, 0.0, 0.0, 1.03804, 0.3, 1.0, 0.7, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2729.0, 0.3, 0.0, 0.0, 0.0, 1.03567, 1.5, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2730.0, 0.4, 0.0, 0.0, 0.0, 1.0769, 0.4, 1.0, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2731.0, 0.9, 0.0, 0.0, 0.0, 1.08197, 0.6, 1.0, 0.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2733.0, 0.7, 0.1, 0.1, 0.0, 1.02508, 2.7, 1.0, 0.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2736.0, 0.0, 0.0, 0.0, 0.0, 1.0, 12.9, 0.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2736.0, 20.0, 0.0, 0.0, 0.0, 1.0885, 22.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2739.0, 28.0, 10.0, 10.0, 0.0, 1.06107, 30.9, 1.0, 28.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2739.0, 0.0, 0.0, 5.0, 0.0, 1.0, 15.5, 0.0, 13.2, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2740.0, 13.2, 5.0, 5.0, 0.0, 1.06115, 15.5, 1.0, 13.2, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2745.0, 5.9, 0.0, 0.0, 0.0, 1.0805, 7.0, 1.0, 5.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2749.0, 0.0, 0.0, 18.7, 4.0, 1.0, 31.2, 0.0, 25.0, 15.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2749.0, 55.0, 19.7, 35.0, 6.0, 1.10366, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2749.0, 55.0, 14.1, 35.0, 4.0, 1.10366, 68.7, 1.0, 55.0, 26.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2750.0, 55.0, 5.2, 39.0, 3.0, 1.10434, 65.6, 1.0, 55.0, 24.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2750.0, 55.0, 35.0, 35.0, 3.5, 1.10434, 68.7, 1.0, 55.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2757.0, 0.0, 0.0, 0.0, 0.0, 1.0, 7.9, 0.0, 6.6, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2759.0, 22.0, 0.0, 0.0, 0.0, 1.08766, 22.0, 1.0, 22.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2764.0, 2.8, 0.0, 0.0, 0.0, 1.11283, 3.9, 1.0, 2.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2777.0, 4.0, 1.0, 3.0, 1.0, 1.11558, 5.0, 1.0, 4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 0.0, 0.0, 3.0, 0.0, 1.0, 5.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 0.0, 0.0, 3.0, 0.0, 1.0, 5.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 0.0, 0.0, 3.0, 0.0, 1.0, 5.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 16.0, 12.0, 12.0, 0.0, 1.0845, 20.0, 1.0, 16.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2782.0, 20.0, 15.0, 15.0, 0.0, 1.0845, 25.0, 1.0, 20.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2789.0, 12.4, 4.9, 9.3, 1.0, 1.10869, 15.5, 1.0, 12.4, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2789.0, 0.0, 0.0, 9.3, 1.0, 1.0, 15.5, 0.0, 12.4, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2791.0, 40.5, 1.0, 1.0, 0.0, 1.09425, 40.5, 1.0, 40.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2795.0, 7.7, 0.0, 0.0, 0.0, 1.09614, 8.8, 1.0, 7.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2800.0, 0.6, 0.0, 0.0, 0.0, 1.08107, 4.5, 1.0, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2801.0, 2.0, 0.0, 0.0, 0.0, 1.08069, 3.2, 1.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2805.0, 5.0, 0.0, 0.0, 0.0, 1.08054, 7.4, 1.0, 5.0, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2806.0, 0.0, 0.0, 1.27, 0.0, 1.0, 2.5, 0.0, 1.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2810.0, 25.0, 18.8, 18.78, 0.0, 1.08715, 31.3, 1.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2810.0, 34.6, 26.0, 25.95, 0.0, 1.08715, 43.3, 1.0, 34.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2810.0, 0.0, 0.0, 18.78, 0.0, 1.0, 31.3, 0.0, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2816.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.9, 0.0, 1.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2821.0, 0.2, 0.0, 0.0, 0.0, 1.07554, 2.1, 1.0, 0.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2827.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.4, 0.0, 0.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2830.0, 13.2, 10.5, 10.5, 0.0, 1.08008, 17.5, 1.0, 13.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2830.0, 0.0, 0.0, 3.75, 0.0, 1.0, 6.2, 0.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2830.0, 0.0, 0.0, 3.75, 0.0, 1.0, 6.2, 0.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2831.0, 13.2, 10.5, 10.5, 0.0, 1.08007, 17.5, 1.0, 13.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2833.0, 0.5, 0.0, 0.0, 0.0, 1.08637, 2.3, 1.0, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2834.0, 20.0, 0.0, 18.75, 0.0, 1.09579, 31.3, 1.0, 20.0, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2845.0, 6.3, 0.0, 0.0, 0.0, 1.11098, 8.1, 1.0, 6.3, 5.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2851.0, 0.6, 0.0, 0.0, 0.0, 1.08826, 0.6, 1.0, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2857.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.3, 0.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2862.0, 1.7, 0.5, 0.5, 0.0, 1.08609, 2.0, 1.0, 1.7, 1.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2869.0, 0.0, 0.0, 0.0, 0.0, 1.0, 3.2, 0.0, 2.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2890.0, 0.3, 0.0, 0.0, 0.0, 1.06829, 0.2, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2893.0, 3.0, 0.0, 0.0, 0.0, 1.09501, 3.0, 1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2893.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2897.0, 14.7, 0.0, 0.0, 0.0, 1.10205, 16.8, 1.0, 14.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2899.0, 0.3, 0.1, 0.1, 0.0, 1.06267, 0.2, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2908.0, 1.3, 0.0, 0.0, 0.0, 1.09933, 1.5, 1.0, 1.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2920.0, 1.0, 0.0, 0.0, 0.0, 1.08424, 6.1, 1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2924.0, 0.1, 0.0, 0.0, 0.0, 1.05662, 0.1, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2929.0, 0.1, 0.0, 0.0, 0.0, 1.08288, 4.9, 1.0, 0.1, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2934.0, 4.1, 0.0, 0.0, 0.0, 1.05968, 4.6, 1.0, 4.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2938.0, 0.0, 0.0, 0.36, 0.0, 1.0, 0.6, 0.0, 0.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 0.0, 0.0, 8.0, 0.0, 1.0, 13.7, 0.0, 11.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 0.0, 0.0, 6.8, 0.0, 1.0, 11.3, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 32.0, 20.4, 24.0, 0.0, 1.11284, 40.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2943.0, 40.0, 22.4, 26.0, 0.0, 1.11284, 48.0, 1.0, 40.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2947.0, 0.0, 0.0, 0.0, 0.0, 1.0, 23.2, 0.0, 18.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2954.0, 0.0, 0.0, 1.0, 0.0, 1.0, 5.5, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2959.0, 50.0, 0.0, 1.0, 0.0, 1.09101, 50.0, 1.0, 50.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2960.0, 0.0, 0.0, 0.0, 0.0, 1.0, 4.2, 0.0, 3.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2964.0, 8.8, 0.0, 0.0, 0.0, 1.08689, 10.1, 1.0, 8.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2966.0, 0.1, 0.0, 0.0, 0.0, 1.07898, 1.5, 1.0, 0.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2968.0, 0.0, 0.0, 15.0, 0.0, 1.0, 32.2, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2972.0, 26.7, 17.0, 17.0, -10.0, 1.10894, 31.8, 1.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2972.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 0.0, 0.0, 17.0, -10.0, 1.0, 31.8, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2973.0, 26.7, 17.0, 17.0, -10.0, 1.10884, 31.8, 1.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2984.0, 0.0, 0.0, 0.0, 0.0, 1.0, 32.2, 0.0, 28.0, 10.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2991.0, 4.0, 2.2, 2.2, 0.5, 1.09698, 4.4, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2991.0, 4.0, 2.2, 2.2, 0.5, 1.09698, 4.4, 1.0, 4.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2994.0, 0.0, 0.0, 22.0, -2.5, 1.0, 57.0, 0.0, 54.0, 37.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2994.0, 52.0, 8.0, 22.0, 8.0, 1.0959, 55.5, 1.0, 52.0, 41.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2995.0, 51.0, 8.0, 22.0, 8.0, 1.09593, 55.5, 1.0, 51.0, 41.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3005.0, 18.0, 2.0, 2.0, 0.0, 1.07282, 20.0, 1.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3006.0, 0.0, -1.5, "Infinity", "-Infinity", 1.0469, 482.3, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3007.0, 0.0, 73.0, "Infinity", "-Infinity", 1.07307, 7776.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3008.0, 0.0, -98.6, "Infinity", "-Infinity", 1.0458, 22373.8, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3010.0, 0.0, 220.2, "Infinity", "-Infinity", 1.049, 33044.7, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3011.0, 0.0, 148.8, "Infinity", "-Infinity", 1.06429, 7212.2, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3012.0, 0.0, -405.9, "Infinity", "-Infinity", 1.02688, 15218.9, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  ],
  "branch": [
    [10330.0, 10331.0, "1e-05", "8e-05", 0.0, 0.0, 19052.0, 19052.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10300.0, 10355.0, 0.05932, 0.20245, 0.0, 0.0, 19052.0, 19052.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10300.0, 10360.0, 0.02058, 0.05185, 0.0, 0.0, 19052.0, 19052.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10367.0, 10201.0, "2e-05", -0.04958, 0.0, 0.0, 200.0, 200.0, 0.999, 0.0, 1.0, -360.0, 360.0],
    [10367.0, 10202.0, "6e-05", 0.08346, 0.0, 0.0, 200.0, 200.0, 0.99999, 0.0, 1.0, -360.0, 360.0],
    [10366.0, 10367.0, 0.0026, 0.25917, 0.0, 0.0, 200.0, 200.0, 0.99999, 0.0, 1.0, -360.0, 360.0],
    [10368.0, 10215.0, "2e-05", -0.04961, 0.0, 0.0, 200.0, 200.0, 0.999, 0.0, 1.0, -360.0, 360.0],
    [10368.0, 10216.0, "6e-05", 0.08373, 0.0, 0.0, 200.0, 200.0, 0.99999, 0.0, 1.0, -360.0, 360.0],
    [10369.0, 10368.0, 0.0026, 0.26125, 0.0, 0.0, 200.0, 200.0, 0.99999, 0.0, 1.0, -360.0, 360.0],
    [10090.0, 10083.0, "8e-05", 0.00079, 0.41456, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10138.0, 10164.0, 0.00168, 0.01733, 0.75504, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10139.0, 10109.0, 0.00071, 0.00594, 0.27872, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10139.0, 10144.0, 0.00075, 0.00681, 0.312, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10139.0, 10153.0, 0.00194, 0.02, 0.8336, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10140.0, 10110.0, 0.00071, 0.00594, 0.27872, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10140.0, 10143.0, 0.00075, 0.00681, 0.312, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10140.0, 10153.0, 0.00194, 0.02, 0.8336, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10141.0, 10153.0, 0.00233, 0.01696, 0.70784, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10090.0, 10085.0, 0.00017, 0.00148, 1.23008, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10141.0, 10158.0, 0.00204, 0.01707, 0.71344, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10141.0, 10158.0, 0.00204, 0.01707, 0.71344, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10143.0, 10144.0, "1e-05", "6e-05", 0.0, 0.0, 1732.0, 1732.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10143.0, 10153.0, 0.00169, 0.01381, 0.6496, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10143.0, 10156.0, 0.00119, 0.00969, 0.4544, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10144.0, 10126.0, 0.00306, 0.02537, 1.19168, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10144.0, 10153.0, 0.00169, 0.01381, 0.6496, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10144.0, 10165.0, 0.00244, 0.02044, 0.9584, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10091.0, 10090.0, "9e-05", 0.00106, 1.10432, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10145.0, 10147.0, 0.00194, 0.01606, 0.75456, 0.0, 1787.0, 1787.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10145.0, 10158.0, 0.00189, 0.01232, 0.61088, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10171.0, 10094.0, 0.0, "6e-05", 0.0, 0.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10145.0, 10082.0, 0.00091, 0.00923, 0.39197, 0.0, 1642.0, 1642.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10145.0, 10082.0, 0.00091, 0.00923, 0.39197, 0.0, 1642.0, 1642.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10146.0, 10154.0, 0.00503, 0.01845, 0.05812, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10172.0, 10095.0, 0.0, "6e-05", 0.0, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10147.0, 10153.0, 0.00156, 0.01288, 0.6032, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10173.0, 10095.0, 0.0, "6e-05", 0.0, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10147.0, 10153.0, 0.00156, 0.01288, 0.6032, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10174.0, 10096.0, "2e-05", 0.00016, 0.0008, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10147.0, 10161.0, 0.00113, 0.00962, 0.4528, 0.0, 1787.0, 1787.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10176.0, 10098.0, 0.00029, 0.00219, 0.11056, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10177.0, 10098.0, 0.00029, 0.00219, 0.11056, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10147.0, 10169.0, 0.00041, 0.00423, 0.18496, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10147.0, 10170.0, 0.00041, 0.00423, 0.18496, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10091.0, 10090.0, "9e-05", 0.00106, 1.10432, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10147.0, 10037.0, 0.00105, 0.00925, 0.37437, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10147.0, 10037.0, 0.00105, 0.00925, 0.37437, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10148.0, 10136.0, 0.00293, 0.01074, 0.03436, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10148.0, 10149.0, "2e-05", 0.0001, 0.0, 0.0, 762.0, 762.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10149.0, 10136.0, 0.00293, 0.01074, 0.03436, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10149.0, 10162.0, 0.01595, 0.06457, 0.17037, 0.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10151.0, 10147.0, 0.00188, 0.01925, 0.8432, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10152.0, 10164.0, 0.00364, 0.03742, 1.6384, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10156.0, 10165.0, 0.00131, 0.011, 0.5168, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10158.0, 10081.0, 0.00127, 0.0132, 0.5505, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10091.0, 10164.0, 0.0023, 0.02084, 0.8752, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10159.0, 10163.0, 0.00517, 0.03967, 0.12439, 0.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10159.0, 10163.0, 0.00517, 0.03967, 0.12439, 0.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10160.0, 10137.0, 0.0099, 0.03659, 0.11674, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10161.0, 10145.0, 0.00088, 0.007, 0.3296, 0.0, 1787.0, 1787.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10162.0, 10122.0, 0.00527, 0.0193, 0.06156, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10162.0, 10122.0, 0.00527, 0.0193, 0.06156, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10164.0, 10165.0, 0.00323, 0.03369, 1.40518, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10164.0, 10080.0, "6e-05", 0.00059, 0.02467, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10092.0, 10089.0, 0.00046, 0.00474, 0.01943, 0.0, 960.0, 960.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10164.0, 10080.0, "6e-05", 0.00059, 0.02467, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10165.0, 10091.0, 0.00067, 0.00696, 0.2904, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10167.0, 10169.0, "8e-05", 0.00067, 0.02976, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10168.0, 10170.0, "8e-05", 0.00067, 0.02976, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10310.0, 10311.0, "8e-05", 0.00041, 0.0, 0.0, 111.0, 111.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10330.0, 10359.0, 0.01322, 0.04793, 0.0092, 0.0, 204.0, 204.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10331.0, 10359.0, 0.01322, 0.04793, 0.0092, 0.0, 204.0, 204.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10092.0, 10157.0, 0.00627, 0.02339, 0.07357, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10346.0, 10347.0, "8e-05", 0.00041, 0.0, 0.0, 150.0, 150.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10359.0, 10310.0, 0.02975, 0.10992, 0.0219, 0.0, 204.0, 204.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10359.0, 10311.0, 0.02975, 0.10992, 0.0219, 0.0, 204.0, 204.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10359.0, 10346.0, 0.01157, 0.04298, 0.00859, 0.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10359.0, 10347.0, 0.01157, 0.04298, 0.00859, 0.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10301.0, 10319.0, 0.01298, 0.09959, 0.01949, 0.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10301.0, 10319.0, 0.01298, 0.09959, 0.01949, 0.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10301.0, 10327.0, 0.03223, 0.16033, 0.03037, 0.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10093.0, 10088.0, 0.00046, 0.00474, 0.01943, 0.0, 960.0, 960.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10301.0, 10327.0, 0.03223, 0.16033, 0.03037, 0.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10313.0, 10314.0, "1e-05", 0.00041, 0.0, 0.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10315.0, 10316.0, "1e-05", 0.00041, 0.0, 0.0, 191.0, 191.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10315.0, 10317.0, "1e-05", 0.00041, 0.0, 0.0, 191.0, 191.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10339.0, 10313.0, 0.00012, 0.00118, 0.00028, 0.0, 389.0, 389.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10339.0, 10340.0, "1e-05", 0.00041, 0.0, 0.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10340.0, 10314.0, "7e-05", 0.00066, 0.00016, 0.0, 389.0, 389.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10354.0, 10353.0, "1e-05", 0.00041, 0.0, 0.0, 381.0, 381.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10303.0, 10304.0, "8e-05", 0.00041, 0.0, 0.0, 229.0, 229.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10093.0, 10157.0, 0.0064, 0.02314, 0.07299, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10322.0, 10323.0, "8e-05", 0.00041, 0.0, 0.0, 114.0, 114.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10115.0, 0.00014, 0.00127, 0.0568, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10084.0, 10087.0, "7e-05", 0.00077, 0.4808, 0.0, 1351.0, 1351.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10116.0, 0.00014, 0.00127, 0.0568, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10145.0, 0.00091, 0.00842, 0.37584, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10145.0, 0.00091, 0.00842, 0.37584, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10158.0, 0.00115, 0.01064, 0.47546, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10158.0, 0.00115, 0.01064, 0.47546, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10079.0, 0.00206, 0.01905, 0.85158, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10099.0, 10079.0, 0.00206, 0.01905, 0.85158, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10100.0, 10118.0, 0.00034, 0.00354, 0.1544, 0.0, 1732.0, 1732.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10100.0, 10118.0, 0.00034, 0.00354, 0.1544, 0.0, 1732.0, 1732.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10100.0, 10151.0, 0.00075, 0.00744, 0.3264, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10084.0, 10087.0, "7e-05", 0.00076, 0.51264, 0.0, 1351.0, 1351.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10100.0, 10151.0, 0.00075, 0.00744, 0.3264, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10100.0, 10153.0, 0.00144, 0.01506, 0.6592, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10100.0, 10153.0, 0.00144, 0.01506, 0.6592, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10101.0, 10135.0, 0.01399, 0.05116, 0.16408, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10101.0, 10137.0, 0.0049, 0.01791, 0.0574, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10102.0, 10166.0, 0.00909, 0.03285, 0.10503, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10102.0, 10166.0, 0.00909, 0.03285, 0.10503, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10103.0, 10104.0, 0.00125, 0.00625, 0.0, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10103.0, 10120.0, 0.00061, 0.00564, 0.252, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10103.0, 10120.0, 0.00061, 0.00564, 0.252, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10085.0, 10084.0, "8e-05", 0.00095, 0.58816, 0.0, 1351.0, 1351.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10103.0, 10150.0, 0.00013, 0.00119, 0.05328, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10105.0, 10148.0, 0.00492, 0.01798, 0.05731, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10105.0, 10149.0, 0.00492, 0.01798, 0.05731, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10106.0, 10147.0, 0.00131, 0.01339, 0.58672, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10106.0, 10151.0, 0.00056, 0.00584, 0.25616, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10107.0, 10109.0, 0.00014, 0.00127, 0.0568, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10108.0, 10110.0, 0.00014, 0.00127, 0.0568, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10111.0, 10158.0, 0.00118, 0.01186, 0.50192, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10111.0, 10081.0, 0.00051, 0.00528, 0.22019, 0.0, 1746.0, 1746.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10112.0, 10159.0, 0.00153, 0.00561, 0.01801, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10085.0, 10086.0, 0.0, "6e-05", 0.0, 0.0, 2079.0, 2079.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10112.0, 10159.0, 0.00109, 0.004, 0.01284, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10112.0, 10159.0, 0.00109, 0.004, 0.01284, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10113.0, 10141.0, 0.00031, 0.00286, 0.12781, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10113.0, 10153.0, 0.00037, 0.00343, 0.15334, 0.0, 1884.0, 1884.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10114.0, 10127.0, 0.01116, 0.04091, 0.13068, 0.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10183.0, 10198.0, 0.00084, 0.01065, 0.39616, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10183.0, 10217.0, 0.00146, 0.01809, 0.63888, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10184.0, 10199.0, 0.01019, 0.06849, 0.1012, 0.0, 326.0, 326.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10184.0, 10209.0, 0.01204, 0.06105, 0.08659, 0.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10184.0, 10216.0, 0.01029, 0.0401, 0.10522, 0.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10185.0, 10205.0, 0.00065, 0.00657, 0.2224, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10186.0, 10199.0, 0.00155, 0.01508, 0.02396, 0.0, 535.0, 535.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10187.0, 10200.0, 0.00156, 0.01518, 0.02415, 0.0, 535.0, 535.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10188.0, 10183.0, 0.00057, 0.00724, 0.26592, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10189.0, 10198.0, 0.00028, 0.00346, 0.1312, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10192.0, 10193.0, 0.0, 0.0001, 0.0, 0.0, 762.0, 762.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10192.0, 10222.0, 0.00488, 0.0332, 0.05542, 0.0, 346.0, 346.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10196.0, 10208.0, 0.00059, 0.00752, 0.26672, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10197.0, 10215.0, 0.00092, 0.01193, 0.47104, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10198.0, 10208.0, 0.00081, 0.00867, 0.27808, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10199.0, 10200.0, 0.0, 0.0001, 0.0, 0.0, 762.0, 762.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10199.0, 10211.0, 0.00752, 0.04678, 0.06534, 0.0, 323.0, 323.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10201.0, 10213.0, 0.00112, 0.01179, 0.35472, 0.0, 738.0, 738.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10201.0, 10220.0, 0.00156, 0.01658, 0.4112, 0.0, 738.0, 738.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10202.0, 10193.0, 0.01, 0.06793, 0.1134, 0.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10202.0, 10203.0, 0.0, 0.0001, 0.0, 0.0, 762.0, 762.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10202.0, 10206.0, 0.03436, 0.16971, 0.24563, 0.0, 271.0, 271.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10202.0, 10222.0, 0.00595, 0.04035, 0.06732, 0.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10204.0, 10210.0, 0.00214, 0.02232, 0.71616, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10205.0, 10213.0, 0.00154, 0.01628, 0.52272, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10205.0, 10215.0, 0.00078, 0.00855, 0.2736, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10205.0, 10217.0, 0.00108, 0.01152, 0.352, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10206.0, 10216.0, 0.01105, 0.05364, 0.07957, 0.0, 271.0, 271.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10207.0, 10210.0, 0.00185, 0.01772, 0.57632, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10207.0, 10220.0, 0.00156, 0.01757, 0.552, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10208.0, 10214.0, 0.00058, 0.0082, 0.28864, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10212.0, 10216.0, 0.00504, 0.0312, 0.05087, 0.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10212.0, 10216.0, 0.00504, 0.0312, 0.05087, 0.0, 137.0, 137.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10215.0, 10217.0, 0.00033, 0.00346, 0.1112, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10218.0, 10190.0, 0.0001, 0.00123, 0.04912, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10218.0, 10197.0, 0.00086, 0.01148, 0.4, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10218.0, 10204.0, 0.00026, 0.00286, 0.08848, 0.0, 866.0, 866.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10218.0, 10219.0, 0.0, "6e-05", 0.0, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10219.0, 10191.0, 0.0001, 0.00124, 0.04976, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10219.0, 10198.0, 0.00104, 0.01237, 0.37936, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10219.0, 10204.0, 0.00026, 0.00307, 0.1088, 0.0, 866.0, 866.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10220.0, 10194.0, "9e-05", 0.00101, 0.03168, 0.0, 499.0, 499.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10220.0, 10195.0, "9e-05", 0.00097, 0.03072, 0.0, 499.0, 499.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10114.0, 10128.0, 0.01116, 0.04091, 0.13068, 0.0, 366.0, 366.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10180.0, 10064.0, 0.01085, 0.05289, 0.08301, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10181.0, 10064.0, 0.01085, 0.05289, 0.08301, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10182.0, 10063.0, 0.00065, 0.00924, 0.276, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10178.0, 10204.0, 0.00078, 0.00875, 0.13616, 0.0, 1330.0, 1330.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10114.0, 10148.0, 0.00864, 0.03777, 0.0848, 0.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10179.0, 10196.0, 0.00036, 0.00429, 0.1168, 0.0, 1330.0, 1330.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10039.0, 10078.0, 0.00101, 0.01281, 0.6424, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10039.0, 10038.0, 0.00106, 0.01368, 0.5168, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10043.0, 10209.0, 0.00839, 0.04277, 0.06002, 0.0, 274.0, 274.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10043.0, 10044.0, 0.00839, 0.04277, 0.06026, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10049.0, 10217.0, 0.00075, 0.0072, 0.21824, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10049.0, 10048.0, 0.00068, 0.00728, 0.2176, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10057.0, 10078.0, 0.00067, 0.00819, 0.47648, 0.0, 1663.0, 1663.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10057.0, 10056.0, 0.00075, 0.0091, 0.356, 0.0, 1732.0, 1732.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10114.0, 10155.0, 0.0045, 0.01649, 0.05256, 0.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10066.0, 10198.0, 0.00118, 0.01209, 0.3728, 0.0, 1323.0, 1323.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10066.0, 10065.0, 0.00118, 0.01209, 0.3728, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10067.0, 10211.0, 0.00627, 0.04117, 0.06002, 0.0, 326.0, 326.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10067.0, 10064.0, 0.00627, 0.04117, 0.05808, 0.0, 318.0, 318.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10068.0, 10214.0, 0.00069, 0.0089, 0.32384, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10068.0, 10065.0, 0.00069, 0.0089, 0.324, 0.0, 866.0, 866.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10221.0, 10220.0, 0.00053, 0.00544, 0.06784, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10221.0, 10223.0, 0.00052, 0.00544, 0.136, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10114.0, 10155.0, 0.0045, 0.01649, 0.05256, 0.0, 301.0, 301.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10000.0, 10048.0, 0.0003, 0.00314, 0.0928, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10225.0, 10243.0, 0.00297, 0.03992, 0.00819, 0.0, 500.0, 500.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10226.0, 10240.0, 0.00165, 0.02256, 0.00462, 0.0, 500.0, 500.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10226.0, 10240.0, 0.00826, 0.02695, 0.0, 0.0, 500.0, 500.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10244.0, 10240.0, 0.00132, 0.01743, 0.00358, 0.0, 500.0, 500.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10001.0, 10003.0, 0.00103, 0.01009, 0.336, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10001.0, 10020.0, 0.00045, 0.00585, 0.176, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10001.0, 10076.0, 0.00104, 0.01341, 0.4592, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10003.0, 10009.0, 0.0013, 0.01282, 0.42675, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10003.0, 10047.0, 0.00098, 0.01281, 0.3872, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10004.0, 10034.0, 0.00151, 0.01679, 0.5504, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10004.0, 10063.0, 0.00076, 0.00894, 0.2928, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10004.0, 10065.0, 0.0006, 0.00719, 0.24, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10005.0, 10009.0, 0.00049, 0.00657, 0.208, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10005.0, 10062.0, 0.00042, 0.00513, 0.184, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10005.0, 10041.0, 0.00174, 0.02253, 0.808, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10006.0, 10038.0, 0.00113, 0.01481, 0.5088, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10006.0, 10056.0, 0.00047, 0.00573, 0.1952, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10009.0, 10070.0, 0.00087, 0.00881, 0.2768, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10009.0, 10076.0, 0.0017, 0.01784, 0.5552, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10010.0, 10063.0, 0.00196, 0.02597, 0.9152, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10010.0, 10041.0, 0.00052, 0.00625, 0.2256, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10010.0, 10041.0, 0.00056, 0.00716, 0.2928, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10239.0, 10268.0, 0.01074, 0.07934, 0.0, 0.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10239.0, 10268.0, 0.01074, 0.07934, 0.0, 0.0, 183.0, 183.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10015.0, 10042.0, 0.00084, 0.01019, 0.392, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10037.0, 10032.0, "9e-05", 0.00073, 0.0256, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10037.0, 10060.0, 0.0001, 0.00198, 0.0, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10037.0, 10038.0, 0.0, "6e-05", 0.0, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10037.0, 10033.0, "9e-05", 0.00073, 0.0256, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10037.0, 10026.0, 0.00019, 0.00194, 0.072, 0.0, 416.0, 416.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10037.0, 10034.0, 0.00369, 0.04071, 1.2784, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10037.0, 10076.0, 0.00078, 0.00818, 0.2688, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10027.0, 10038.0, 0.00031, 0.00293, 0.136, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10038.0, 10060.0, 0.0001, 0.00198, 0.0, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10038.0, 10028.0, 0.00031, 0.00293, 0.136, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10038.0, 10062.0, 0.00198, 0.02194, 0.8208, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10040.0, 10048.0, 0.00138, 0.01671, 0.6016, 0.0, 416.0, 416.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10042.0, 10047.0, 0.0015, 0.01581, 0.4752, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10042.0, 10059.0, 0.00161, 0.01656, 0.5664, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10042.0, 10070.0, 0.00195, 0.0198, 0.6, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10048.0, 10059.0, 0.00145, 0.01498, 0.4416, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10274.0, 10230.0, 0.01021, 0.04199, 0.0, 0.0, 300.0, 300.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10275.0, 10270.0, 0.0038, 0.02867, 0.00469, 0.0, 400.0, 400.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10230.0, 10241.0, 0.00223, 0.03173, 0.00598, 0.0, 235.0, 235.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10052.0, 10059.0, 0.00069, 0.007, 0.2144, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10052.0, 10065.0, 0.00131, 0.01469, 0.4208, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10056.0, 10061.0, 0.0001, 0.00143, 0.0, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10056.0, 10041.0, 0.00165, 0.02063, 0.6816, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10059.0, 10062.0, 0.00512, 0.05602, 2.0128, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10062.0, 10041.0, 0.00182, 0.0233, 0.9584, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10013.0, "3e-05", 0.00041, 0.0144, 0.0, 416.0, 416.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10014.0, "3e-05", 0.00041, 0.0144, 0.0, 416.0, 416.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10016.0, "8e-05", 0.00061, 0.0208, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10017.0, "6e-05", 0.00059, 0.0224, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10018.0, "6e-05", 0.00063, 0.0224, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10019.0, "6e-05", 0.00063, 0.0256, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10065.0, 0.00078, 0.00866, 0.3664, 0.0, 1663.0, 1663.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10063.0, 10065.0, 0.00079, 0.00869, 0.3664, 0.0, 1386.0, 1386.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10041.0, 10029.0, "4e-05", 0.00051, 0.0192, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10041.0, 10030.0, "4e-05", 0.00053, 0.0192, 0.0, 1247.0, 1247.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10041.0, 10050.0, 0.0001, 0.00198, 0.0, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10070.0, 10011.0, 0.00016, 0.00161, 0.0544, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10070.0, 10012.0, 0.00016, 0.00161, 0.0544, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10076.0, 10023.0, "8e-05", 0.00076, 0.0256, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10076.0, 10024.0, "8e-05", 0.00079, 0.0272, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10076.0, 10025.0, "8e-05", 0.00081, 0.0272, 0.0, 1109.0, 1109.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10076.0, 10077.0, 0.0001, 0.00198, 0.0, 0.0, 831.0, 831.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10002.0, 10008.0, 0.00938, 0.05535, 0.08325, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10002.0, 10071.0, 0.00667, 0.03936, 0.0588, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10007.0, 10075.0, 0.00413, 0.02438, 0.0363, 0.0, 276.0, 276.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10007.0, 10071.0, 0.00667, 0.03936, 0.0588, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10237.0, 10245.0, 0.00052, 0.00208, 0.0, 0.0, 413.0, 413.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10237.0, 10235.0, 0.02181, 0.07091, 0.00716, 0.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10237.0, 10235.0, 0.02231, 0.07264, 0.00733, 0.0, 108.0, 108.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10235.0, 10296.0, 0.03041, 0.09504, 0.00994, 0.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10235.0, 10296.0, 0.03041, 0.09504, 0.00994, 0.0, 95.0, 95.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10114.0, 10162.0, 0.01091, 0.03994, 0.12749, 0.0, 408.0, 408.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10008.0, 10045.0, 0.00269, 0.01502, 0.02468, 0.0, 325.0, 325.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10008.0, 10045.0, 0.00269, 0.01502, 0.02468, 0.0, 325.0, 325.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10008.0, 10046.0, 0.01521, 0.07448, 0.10503, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10008.0, 10051.0, 0.01198, 0.05847, 0.08276, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10008.0, 10075.0, 0.01585, 0.07764, 0.10406, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10035.0, 10036.0, 0.0, 0.0001, 0.0, 0.0, 457.0, 457.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10035.0, 10072.0, 0.01233, 0.05537, 0.08518, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10035.0, 10074.0, 0.00231, 0.00998, 0.02614, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10036.0, 10072.0, 0.01233, 0.05537, 0.08518, 0.0, 269.0, 269.0, 0.0, 0.0, 1.0, -360.0, 360.0],
    [10036.0, 10075.0, 0.0044, 0.01901, 0.04985, 0.0, 343.0, 343.0, 0.0, 0.0, 1.0, -360.0, 360.0],
