{
  "comments": [
    "CASE533MT  Power flow data for 533-bus distribution system from Malmer & Thorin",
    "Please see CASEFORMAT for details on the case file format.",
    "This case is based on real system data from the local DSO Kraftringen in",
    "southern Sweden. The system covers about 20x30 km and serves about 30,000",
    "inhabitants plus an industrial area.",
    "In 2022, the total net load in the system ranged from -5 to 45 MW.",
    "The default loads in this case correspond to the net loads during",
    "the minimum net load hour of 2022 (Pd_tot = -5 MW).",
    "Data from ...",
    "G. Malmer & L. Thorin,",
    "\"Network reconfiguration for renewable generation maximization\",",
    "Master's thesis, Lund University, 2023",
    "URL: http://lup.lub.lu.se/student-papers/record/9124806",
    "Modifications:",
    "v2 - 2025-06-14 (WGV)",
    "- Set the tap parameter of branch # 1 and 2 to 1.0 to model",
    "transformers with nominal turns ratio. This configuration",
    "benefits the convert_1p_to_3p function.",
    "Copyright (c) 2023 by Gabriel Malmer and Lovisa Thorin",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "https://creativecommons.org/licenses/by/4.0/"
  ],
  "version": "2",
  "baseMVA": 16.6666666666667,
  "bus": [
    [1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 77.9422863405995, 1.0, 1.0, 1.0],
    [2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 77.9422863405995, 1.0, 1.05, 0.95],
    [5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [6.0, 1.0, -0.015666667, -0.000156667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [7.0, 1.0, -0.224666667, -0.002246667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [8.0, 1.0, -0.205333333, -0.002053333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [9.0, 1.0, 0.004427333, 4.43e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [10.0, 1.0, 3.33e-05, 3.33e-07, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [11.0, 1.0, -0.001271, -1.27e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [12.0, 1.0, 0.000933333, 9.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [13.0, 1.0, 0.002866667, 2.87e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [14.0, 1.0, 0.002033333, 2.03e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [15.0, 1.0, 0.000966667, 9.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [16.0, 1.0, 0.000633333, 6.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [17.0, 1.0, 0.002332333, 2.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [18.0, 1.0, -0.000740333, -7.4e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [19.0, 1.0, 0.000566667, 5.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [20.0, 1.0, 0.002306667, 2.31e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [21.0, 1.0, 0.0006, "6e-06", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [22.0, 1.0, 0.007484333, 7.48e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [23.0, 1.0, 0.034165333, 0.000341653, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [24.0, 1.0, 0.015535333, 0.000155353, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [25.0, 1.0, 0.017548667, 0.000175487, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [26.0, 1.0, 0.007739333, 7.74e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [27.0, 1.0, 0.001166667, 1.17e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [28.0, 1.0, 0.002838, 2.84e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [29.0, 1.0, 0.008333333, 8.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [30.0, 1.0, 0.090333333, 0.000903333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [31.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [32.0, 1.0, 0.019124333, 0.000191243, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [33.0, 1.0, -0.018339, -0.00018339, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [34.0, 1.0, 0.107100667, 0.001071007, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [35.0, 1.0, 0.081759667, 0.000817597, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [36.0, 1.0, 0.074532333, 0.000745323, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [37.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [38.0, 1.0, 0.019531, 0.00019531, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [39.0, 1.0, 0.009567, 9.57e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [40.0, 1.0, 0.016669667, 0.000166697, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [41.0, 1.0, 0.000260333, 2.6e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [42.0, 1.0, -0.093666667, -0.000936667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [43.0, 1.0, -0.121, -0.00121, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [44.0, 1.0, 0.026635667, 0.000266357, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [45.0, 1.0, 0.001526, 1.53e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [46.0, 1.0, 0.015, 0.00015, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [47.0, 1.0, -0.195666667, -0.001956667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [48.0, 1.0, 0.002748, 2.75e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [49.0, 1.0, -0.0121, -0.000121, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [50.0, 1.0, 0.0044, 4.4e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [51.0, 1.0, 0.001533333, 1.53e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [52.0, 1.0, -0.181333333, -0.001813333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [53.0, 1.0, 0.006189333, 6.19e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [54.0, 1.0, 0.0021, 2.1e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [55.0, 1.0, 0.0006, "6e-06", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [56.0, 1.0, 0.008821, 8.82e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [57.0, 1.0, 0.023519333, 0.000235193, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [58.0, 1.0, 0.000946667, 9.47e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [59.0, 1.0, -0.010598, -0.00010598, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [60.0, 1.0, 0.031601, 0.00031601, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [61.0, 1.0, 0.056173333, 0.000561733, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [62.0, 1.0, 0.016211667, 0.000162117, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [63.0, 1.0, 0.022671, 0.00022671, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [64.0, 1.0, 0.006514333, 6.51e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [65.0, 1.0, 0.006666667, 6.67e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [66.0, 1.0, 0.036542333, 0.000365423, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [67.0, 1.0, 0.036350333, 0.000363503, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [68.0, 1.0, 0.044479333, 0.000444793, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [69.0, 1.0, 0.037717667, 0.000377177, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [70.0, 1.0, 0.015331333, 0.000153313, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [71.0, 1.0, -0.017377333, -0.000173773, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [72.0, 1.0, 0.524666667, 0.005246667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [73.0, 1.0, 0.038666667, 0.000386667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [74.0, 1.0, 0.009, "9e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [75.0, 1.0, 0.028793333, 0.000287933, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [76.0, 1.0, 0.005333333, 5.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [77.0, 1.0, 0.001703, 1.7e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [78.0, 1.0, 0.007500333, 7.5e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [79.0, 1.0, 0.002896333, 2.9e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [80.0, 1.0, 0.0018, 1.8e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [82.0, 1.0, 0.00476, 4.76e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [83.0, 1.0, -0.004191333, -4.19e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [84.0, 1.0, 0.00571, 5.71e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [85.0, 1.0, 0.003115667, 3.12e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [86.0, 1.0, -0.001128, -1.13e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [87.0, 1.0, 0.001928333, 1.93e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [88.0, 1.0, 0.000581333, 5.81e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [89.0, 1.0, 0.003095, 3.1e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [90.0, 1.0, 0.004434333, 4.43e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [91.0, 1.0, 0.004522333, 4.52e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [92.0, 1.0, 0.001226333, 1.23e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [93.0, 1.0, -0.007985667, -7.99e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [94.0, 1.0, 0.001045, 1.05e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [95.0, 1.0, 0.002198667, 2.2e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [96.0, 1.0, 0.001960667, 1.96e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [97.0, 1.0, -0.004037333, -4.04e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [98.0, 1.0, 0.000889667, 8.9e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [99.0, 1.0, 0.002322333, 2.32e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [100.0, 1.0, 0.001514667, 1.51e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [101.0, 1.0, -0.001014667, -1.01e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [102.0, 1.0, -0.000569333, -5.69e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [103.0, 1.0, 0.001540667, 1.54e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [104.0, 1.0, 0.001713667, 1.71e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [105.0, 1.0, 0.010341333, 0.000103413, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [106.0, 1.0, 0.001034, 1.03e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [107.0, 1.0, 0.010526, 0.00010526, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [108.0, 1.0, 0.016171, 0.00016171, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [109.0, 1.0, 0.0017, 1.7e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [110.0, 1.0, -0.006899667, -6.9e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [111.0, 1.0, 0.002333333, 2.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [112.0, 1.0, 0.001, "1e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [113.0, 1.0, 0.002286667, 2.29e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [114.0, 1.0, -0.148, -0.00148, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [115.0, 1.0, 0.001366667, 1.37e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [116.0, 1.0, 0.000533333, 5.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [117.0, 1.0, 0.000866667, 8.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [118.0, 1.0, 0.0019, 1.9e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [119.0, 1.0, 0.002525, 2.53e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [120.0, 1.0, -0.002066667, -2.07e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [121.0, 1.0, 0.0037, 3.7e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [122.0, 1.0, -0.002489333, -2.49e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [123.0, 1.0, -0.163, -0.00163, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [124.0, 1.0, -0.000433333, -4.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [125.0, 1.0, -0.009256667, -9.26e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [126.0, 1.0, -0.001566667, -1.57e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [127.0, 1.0, -0.001365, -1.37e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [128.0, 1.0, 0.005666667, 5.67e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [129.0, 1.0, 0.001833333, 1.83e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [130.0, 1.0, 0.000166667, 1.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [131.0, 1.0, 0.000252667, 2.53e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [132.0, 1.0, 0.003044667, 3.04e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [133.0, 1.0, 0.004182667, 4.18e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [134.0, 1.0, 0.001166667, 1.17e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [135.0, 1.0, 0.006259667, 6.26e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [136.0, 1.0, 0.0051, 5.1e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [137.0, 1.0, 0.001066667, 1.07e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [138.0, 1.0, 0.000204, 2.04e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [139.0, 1.0, -0.004076, -4.08e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [140.0, 1.0, -0.001299667, -1.3e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [141.0, 1.0, -0.003872, -3.87e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [142.0, 1.0, 0.004060333, 4.06e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [143.0, 1.0, -0.008910333, -8.91e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [144.0, 1.0, -0.000287, -2.87e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [145.0, 1.0, 0.006719333, 6.72e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [146.0, 1.0, -0.004702667, -4.7e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [147.0, 1.0, -0.002158333, -2.16e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [148.0, 1.0, 0.007329333, 7.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [149.0, 1.0, -0.007299333, -7.3e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [150.0, 1.0, -0.005500333, -5.5e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [151.0, 1.0, 0.004257, 4.26e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [152.0, 1.0, 0.008662333, 8.66e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [154.0, 1.0, 0.003066667, 3.07e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [157.0, 1.0, 0.002, "2e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [159.0, 1.0, -0.005287, -5.29e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [161.0, 1.0, 0.000333333, 3.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [162.0, 1.0, 0.000366667, 3.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [163.0, 1.0, -0.005319333, -5.32e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [164.0, 1.0, 0.000533333, 5.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [165.0, 1.0, 0.001733333, 1.73e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [166.0, 1.0, 0.000643333, 6.43e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [167.0, 1.0, 0.051674667, 0.000516747, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [169.0, 1.0, -0.136333333, -0.001363333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [170.0, 1.0, 0.058563333, 0.000585633, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [171.0, 1.0, 0.023666667, 0.000236667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [173.0, 1.0, -0.367666667, -0.003676667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [174.0, 1.0, -0.287666667, -0.002876667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [175.0, 1.0, -0.377666667, -0.003776667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [176.0, 1.0, -0.350666667, -0.003506667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [177.0, 1.0, -0.354666667, -0.003546667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [178.0, 1.0, 0.000833333, 8.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [180.0, 1.0, 0.027366, 0.00027366, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [181.0, 1.0, 0.006906667, 6.91e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [182.0, 1.0, 0.002566667, 2.57e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [183.0, 1.0, 0.007034333, 7.03e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [184.0, 1.0, 0.000333333, 3.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [185.0, 1.0, 0.001987333, 1.99e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [186.0, 1.0, 0.000385667, 3.86e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [187.0, 1.0, -0.008466, -8.47e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [188.0, 1.0, 0.001133667, 1.13e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [189.0, 1.0, 0.0014, 1.4e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [190.0, 1.0, 0.0012, 1.2e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [191.0, 1.0, 0.000466667, 4.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [192.0, 1.0, 0.0025, 2.5e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [193.0, 1.0, 0.002533333, 2.53e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [194.0, 1.0, 0.000580667, 5.81e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [195.0, 1.0, -0.099666667, -0.000996667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [196.0, 1.0, 0.006733333, 6.73e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [197.0, 1.0, 0.00021, 2.1e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [198.0, 1.0, 0.0024, 2.4e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [199.0, 1.0, 0.001133333, 1.13e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [200.0, 1.0, 0.000815, 8.15e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [201.0, 1.0, 0.00441, 4.41e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [203.0, 1.0, -0.008468, -8.47e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [205.0, 1.0, -0.005733333, -5.73e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [207.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [208.0, 1.0, 0.000141667, 1.42e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [209.0, 1.0, 6.67e-05, 6.67e-07, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [210.0, 1.0, 0.0017, 1.7e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [211.0, 1.0, 0.007666667, 7.67e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [212.0, 1.0, 0.002333333, 2.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [213.0, 1.0, 0.038012333, 0.000380123, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [214.0, 1.0, 0.038462333, 0.000384623, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [215.0, 1.0, 0.047832333, 0.000478323, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [216.0, 1.0, 0.024786667, 0.000247867, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [217.0, 1.0, 0.002666667, 2.67e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [218.0, 1.0, 0.035012333, 0.000350123, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [219.0, 1.0, 0.0024, 2.4e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [220.0, 1.0, 0.026453667, 0.000264537, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [221.0, 1.0, 0.01972, 0.0001972, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [223.0, 1.0, 0.006333333, 6.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [224.0, 1.0, 0.00984, 9.84e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [225.0, 1.0, 0.019388, 0.00019388, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [226.0, 1.0, 0.03, 0.0003, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [227.0, 1.0, -0.047333333, -0.000473333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [228.0, 1.0, 0.009, "9e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [229.0, 1.0, 0.009473667, 9.47e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [230.0, 1.0, 0.024058, 0.00024058, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [231.0, 1.0, -0.011707667, -0.000117077, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [232.0, 1.0, -0.008794, -8.79e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [233.0, 1.0, 0.005413333, 5.41e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [235.0, 1.0, 0.005128, 5.13e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [236.0, 1.0, 0.01349, 0.0001349, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [237.0, 1.0, 0.065666667, 0.000656667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [238.0, 1.0, 0.051868333, 0.000518683, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [239.0, 1.0, 0.087083667, 0.000870837, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [240.0, 1.0, 0.063460667, 0.000634607, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [241.0, 1.0, 0.030737667, 0.000307377, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [242.0, 1.0, 0.008728, 8.73e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [243.0, 1.0, 0.061666, 0.00061666, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [245.0, 1.0, 0.062907, 0.00062907, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [246.0, 1.0, -0.005248667, -5.25e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [247.0, 1.0, 0.025096667, 0.000250967, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [248.0, 1.0, 0.001117, 1.12e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [249.0, 1.0, 0.01807, 0.0001807, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [250.0, 1.0, 0.027175, 0.00027175, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [251.0, 1.0, 0.027233667, 0.000272337, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [252.0, 1.0, 0.046502, 0.00046502, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [253.0, 1.0, 0.034707, 0.00034707, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [254.0, 1.0, 0.021788667, 0.000217887, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [255.0, 1.0, 0.023899333, 0.000238993, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [256.0, 1.0, 0.030402667, 0.000304027, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [257.0, 1.0, 0.048883333, 0.000488833, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [258.0, 1.0, 0.008164333, 8.16e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [259.0, 1.0, 0.091696, 0.00091696, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [260.0, 1.0, 0.021626, 0.00021626, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [261.0, 1.0, 0.004358667, 4.36e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [262.0, 1.0, 0.010887333, 0.000108873, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [263.0, 1.0, 0.038953333, 0.000389533, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [264.0, 1.0, 0.012540333, 0.000125403, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [265.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [266.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [267.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [268.0, 1.0, 0.0007, "7e-06", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [269.0, 1.0, 0.003253333, 3.25e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [270.0, 1.0, -0.00662, -6.62e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [271.0, 1.0, -0.002533333, -2.53e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [272.0, 1.0, -0.004033333, -4.03e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [273.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [274.0, 1.0, 0.0117, 0.000117, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [275.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [277.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [279.0, 1.0, 0.0017, 1.7e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [280.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [281.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [282.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [283.0, 1.0, 0.001966667, 1.97e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [284.0, 1.0, 0.000166667, 1.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [285.0, 1.0, 0.0026, 2.6e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [286.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [287.0, 1.0, 0.0025, 2.5e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [288.0, 1.0, 0.002622667, 2.62e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [289.0, 1.0, 0.008337, 8.34e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [290.0, 1.0, 0.000228667, 2.29e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [291.0, 1.0, 0.001233333, 1.23e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [292.0, 1.0, 0.005466667, 5.47e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [293.0, 1.0, 0.001129, 1.13e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [294.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [295.0, 1.0, 0.002690333, 2.69e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [297.0, 1.0, 0.000670667, 6.71e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [298.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [299.0, 1.0, -0.002356667, -2.36e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [300.0, 1.0, 0.002951667, 2.95e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [301.0, 1.0, 0.006668333, 6.67e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [302.0, 1.0, 0.000742, 7.42e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [303.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [304.0, 1.0, 0.000879, 8.79e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [305.0, 1.0, 0.00148, 1.48e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [306.0, 1.0, 0.004925667, 4.93e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [307.0, 1.0, 0.001966667, 1.97e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [308.0, 1.0, 0.001267667, 1.27e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [309.0, 1.0, 0.004301667, 4.3e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [310.0, 1.0, 0.000666667, 6.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [311.0, 1.0, 0.000664333, 6.64e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [312.0, 1.0, 0.000705667, 7.06e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [313.0, 1.0, 0.000412333, 4.12e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [314.0, 1.0, 0.006613333, 6.61e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [315.0, 1.0, 0.002449667, 2.45e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [316.0, 1.0, 0.001481667, 1.48e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [317.0, 1.0, 0.002711667, 2.71e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [318.0, 1.0, 0.002401333, 2.4e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [319.0, 1.0, 0.00294, 2.94e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [320.0, 1.0, 0.006363667, 6.36e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [321.0, 1.0, 0.008251667, 8.25e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [322.0, 1.0, 0.003238, 3.24e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [323.0, 1.0, -0.001478667, -1.48e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [324.0, 1.0, -0.001641333, -1.64e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [325.0, 1.0, 0.003161333, 3.16e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [326.0, 1.0, 0.000112667, 1.13e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [327.0, 1.0, 0.002288333, 2.29e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [328.0, 1.0, 0.001351, 1.35e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [329.0, 1.0, 0.001200333, 1.2e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [330.0, 1.0, -0.003414, -3.41e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [331.0, 1.0, 0.002465, 2.47e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [332.0, 1.0, 0.011177, 0.00011177, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [333.0, 1.0, 0.004100667, 4.1e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [335.0, 1.0, 0.007370333, 7.37e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [337.0, 1.0, -0.003139667, -3.14e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [338.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [339.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [342.0, 1.0, 0.001393667, 1.39e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [343.0, 1.0, -0.007316667, -7.32e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [345.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [346.0, 1.0, 0.002556667, 2.56e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [347.0, 1.0, 0.002982, 2.98e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [348.0, 1.0, 0.000231, 2.31e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [349.0, 1.0, 0.002937333, 2.94e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [350.0, 1.0, -0.0037, -3.7e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [351.0, 1.0, 0.001959333, 1.96e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [352.0, 1.0, 0.012221667, 0.000122217, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [353.0, 1.0, 0.002685333, 2.69e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [354.0, 1.0, 0.016666667, 0.000166667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [355.0, 1.0, -0.007884667, -7.88e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [356.0, 1.0, 0.000424, 4.24e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [357.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [358.0, 1.0, 0.00145, 1.45e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [360.0, 1.0, 0.007173667, 7.17e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [361.0, 1.0, 0.002233333, 2.23e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [364.0, 1.0, 0.001433333, 1.43e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [365.0, 1.0, -0.004333333, -4.33e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [366.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [367.0, 1.0, 0.005, "5e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [368.0, 1.0, 0.001466667, 1.47e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [369.0, 1.0, -0.164266667, -0.001642667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [370.0, 1.0, 0.000333333, 3.33e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [371.0, 1.0, 0.000966667, 9.67e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [372.0, 1.0, -0.157333333, -0.001573333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [373.0, 1.0, 0.0009, "9e-06", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [374.0, 1.0, 0.003572, 3.57e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [375.0, 1.0, -0.00204, -2.04e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [376.0, 1.0, 0.00452, 4.52e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [377.0, 1.0, -0.140666667, -0.001406667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [378.0, 1.0, -0.002266667, -2.27e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [379.0, 1.0, 0.002258333, 2.26e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [380.0, 1.0, -0.002823667, -2.82e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [381.0, 1.0, -0.137333333, -0.001373333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [382.0, 1.0, -0.136333333, -0.001363333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [383.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [384.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [385.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [386.0, 1.0, 0.004516, 4.52e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [387.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [388.0, 1.0, 1.87e-05, 1.87e-07, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [389.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [390.0, 1.0, -0.000244333, -2.44e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [391.0, 1.0, 0.003761667, 3.76e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [392.0, 1.0, 0.000278667, 2.79e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [393.0, 1.0, 0.006408333, 6.41e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [395.0, 1.0, 0.003124, 3.12e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [396.0, 1.0, 0.002666667, 2.67e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [399.0, 1.0, 0.002939, 2.94e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [400.0, 1.0, 0.002300333, 2.3e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [403.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [404.0, 1.0, 0.000644333, 6.44e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [405.0, 1.0, 0.001958667, 1.96e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [406.0, 1.0, -0.00818, -8.18e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [407.0, 1.0, 0.004, "4e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [408.0, 1.0, 0.002833333, 2.83e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [409.0, 1.0, 0.003366667, 3.37e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [411.0, 1.0, -0.012156333, -0.000121563, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [412.0, 1.0, -0.008513, -8.51e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [413.0, 1.0, -0.000311, -3.11e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [415.0, 1.0, 0.001068, 1.07e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [416.0, 1.0, 0.0008, "8e-06", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [417.0, 1.0, 0.001606667, 1.61e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [418.0, 1.0, 0.0008, "8e-06", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [419.0, 1.0, 0.005199, 5.2e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [420.0, 1.0, 0.018259667, 0.000182597, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [421.0, 1.0, -0.160666667, -0.001606667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [422.0, 1.0, -0.088266667, -0.000882667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [423.0, 1.0, -0.125333333, -0.001253333, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [424.0, 1.0, -0.155666667, -0.001556667, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [425.0, 1.0, 0.002303, 2.3e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [426.0, 1.0, 0.000946667, 9.47e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [427.0, 1.0, 0.002085667, 2.09e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [428.0, 1.0, 0.000513667, 5.14e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [429.0, 1.0, 0.002393667, 2.39e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [430.0, 1.0, 3.83e-05, 3.83e-07, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [431.0, 1.0, -0.00043, -4.3e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [432.0, 1.0, 0.000178, 1.78e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [433.0, 1.0, 0.000563667, 5.64e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [434.0, 1.0, 9.37e-05, 9.37e-07, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [435.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [436.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [437.0, 1.0, -0.001777667, -1.78e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [438.0, 1.0, 0.00016, 1.6e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [439.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [440.0, 1.0, -0.000532333, -5.32e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [441.0, 1.0, 0.000612, 6.12e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [442.0, 1.0, -0.002741667, -2.74e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [443.0, 1.0, -0.382, -0.00382, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [444.0, 1.0, 0.000855333, 8.55e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [445.0, 1.0, -0.00902, -9.02e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [446.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [447.0, 1.0, 0.000504, 5.04e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [448.0, 1.0, 0.001264667, 1.26e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [449.0, 1.0, 0.002999667, "3e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [453.0, 1.0, 0.00239, 2.39e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [454.0, 1.0, 0.020556667, 0.000205567, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [455.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [456.0, 1.0, 0.001519333, 1.52e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [457.0, 1.0, 0.002, "2e-05", 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [458.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [459.0, 1.0, 0.001395667, 1.4e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [461.0, 1.0, -0.016939667, -0.000169397, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [462.0, 1.0, 0.000971, 9.71e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [463.0, 1.0, 0.005468333, 5.47e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [464.0, 1.0, -0.000445, -4.45e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [467.0, 1.0, 0.00022, 2.2e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [468.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [469.0, 1.0, 0.001345, 1.35e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [470.0, 1.0, -0.006583667, -6.58e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [471.0, 1.0, 0.003801333, 3.8e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [472.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [473.0, 1.0, 0.000517, 5.17e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [474.0, 1.0, 0.005309, 5.31e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [475.0, 1.0, -0.015929333, -0.000159293, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [476.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [477.0, 1.0, 0.003926333, 3.93e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [478.0, 1.0, 0.002044, 2.04e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [479.0, 1.0, -0.003583, -3.58e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [480.0, 1.0, -0.008388667, -8.39e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [481.0, 1.0, 0.000987, 9.87e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [482.0, 1.0, 0.001138, 1.14e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [483.0, 1.0, -0.000517667, -5.18e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [484.0, 1.0, 0.000857, 8.57e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [485.0, 1.0, -0.012213, -0.00012213, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [486.0, 1.0, 0.001971, 1.97e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [487.0, 1.0, -0.003363, -3.36e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [488.0, 1.0, 0.000744667, 7.45e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [489.0, 1.0, 0.003361, 3.36e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [490.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [491.0, 1.0, 0.001970667, 1.97e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [492.0, 1.0, -0.001553667, -1.55e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [494.0, 1.0, 0.002171667, 2.17e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [495.0, 1.0, 0.000681, 6.81e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [496.0, 1.0, 0.025579333, 0.000255793, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [497.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [498.0, 1.0, -0.001396667, -1.4e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [499.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [501.0, 1.0, 1.33e-06, 1.33e-08, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [502.0, 1.0, 0.001276667, 1.28e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [503.0, 1.0, 0.000752333, 7.52e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [504.0, 1.0, -0.007499667, -7.5e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [505.0, 1.0, 0.001766667, 1.77e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [506.0, 1.0, 0.001148667, 1.15e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [507.0, 1.0, 0.017846, 0.00017846, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [508.0, 1.0, 0.008606, 8.61e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [509.0, 1.0, 0.019756, 0.00019756, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [510.0, 1.0, -0.017048667, -0.000170487, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [511.0, 1.0, 0.050497667, 0.000504977, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [512.0, 1.0, 0.047415667, 0.000474157, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [513.0, 1.0, 0.002659333, 2.66e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [514.0, 1.0, 0.005978333, 5.98e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [516.0, 1.0, 0.009586333, 9.59e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [517.0, 1.0, 0.001947667, 1.95e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [518.0, 1.0, -0.009107333, -9.11e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [519.0, 1.0, 0.002887333, 2.89e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [520.0, 1.0, 0.005236, 5.24e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [521.0, 1.0, 0.00307, 3.07e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [522.0, 1.0, -0.000959333, -9.59e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [523.0, 1.0, 0.005016667, 5.02e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [524.0, 1.0, 0.012321333, 0.000123213, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [525.0, 1.0, 0.003456, 3.46e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [526.0, 1.0, 0.006206333, 6.21e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [527.0, 1.0, -0.03656, -0.0003656, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [528.0, 1.0, 0.001296, 1.3e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [529.0, 1.0, 0.003147667, 3.15e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [530.0, 1.0, 0.003143, 3.14e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [531.0, 1.0, 0.005816333, 5.82e-05, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [532.0, 1.0, -0.000495, -4.95e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95],
    [533.0, 1.0, -0.000610333, -6.1e-06, 0.0, 0.0, 1.0, 1.0, 0.0, 6.92820323027551, 1.0, 1.05, 0.95]
  ],
  "gen": [
    [1.0, 0.0, 0.0, 16.6666666666667, -16.6666666666667, 1.0, 16.6666666666667, 1.0, 16.6666666666667, -16.6666666666667, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  ],
  "branch": [
    [1.0, 2.0, 0.000289183, 0.000475417, 0.0, 53.00075471, 0.0, 0.0, 1.0, 0.0, 1.0, -360.0, 360.0, 3.180045283],
    [1.0, 3.0, 0.000328467, 0.000662892, 0.0, 54.55960044, 0.0, 0.0, 1.0, 0.0, 1.0, -360.0, 360.0, 3.273576026],
    [4.0, 1.0, 0.000961394, 0.001996898, 0.0, 50.66248612, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 3.039749167],
    [5.0, 2.0, 0.247364266, 0.139251062, 0.0, 5.40399852, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.324239911],
    [5.0, 6.0, 0.027863723, 0.004373436, 0.0, 1.662768775, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.099766127],
    [6.0, 7.0, 0.398977986, 0.066484391, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [7.0, 8.0, 0.067883681, 0.012975432, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [5.0, 9.0, 0.208766667, 0.063536421, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [9.0, 10.0, 0.066111111, 0.020120374, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [11.0, 10.0, 0.095, 0.029226847, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [11.0, 12.0, 0.090711111, 0.028244336, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [12.0, 13.0, 0.067577778, 0.020566742, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [13.0, 14.0, 0.156288264, 0.029873274, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [14.0, 15.0, 0.075133333, 0.022866213, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [15.0, 16.0, 0.219155556, 0.066698194, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [16.0, 17.0, 0.0978, 0.029764627, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [17.0, 18.0, 0.235416667, 0.023420137, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [12.0, 19.0, 0.294904514, 0.052741123, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [11.0, 20.0, 0.139822222, 0.043160902, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [20.0, 21.0, 0.137592431, 0.026299712, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [5.0, 22.0, 0.239918542, 0.041684789, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [5.0, 23.0, 0.043220833, 0.024010276, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [24.0, 23.0, 0.090162882, 0.014582553, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [24.0, 25.0, 0.04400441, 0.008386089, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [25.0, 26.0, 0.074835486, 0.012553608, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [26.0, 27.0, 0.169541493, 0.026580165, 0.0, 0.831384388, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.049883063],
    [2.0, 3.0, 0.032371494, 0.017194544, 0.0, 7.343895424, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.440633725],
    [28.0, 2.0, 0.015817569, 0.008259662, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [29.0, 28.0, 0.04492691, 0.022563835, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [29.0, 30.0, 0.049522083, 0.026264914, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [31.0, 30.0, 0.044647396, 0.026960865, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [31.0, 32.0, 0.00984809, 0.006746897, 0.0, 2.355589098, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.141335346],
    [32.0, 33.0, 0.014038229, 0.008455466, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [34.0, 33.0, 0.04824875, 0.025954464, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [34.0, 35.0, 0.033796771, 0.016953801, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [36.0, 2.0, 0.090628368, 0.047669523, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [36.0, 34.0, 0.014013646, 0.009037206, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.10807997],
    [36.0, 37.0, 0.170242083, 0.085905542, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [38.0, 2.0, 0.025255833, 0.014019794, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [38.0, 39.0, 0.021056806, 0.010625128, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [40.0, 39.0, 0.020606771, 0.010398344, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [6.0, 41.0, 0.142377674, 0.024212407, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [42.0, 41.0, 0.149054757, 0.025026167, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [42.0, 43.0, 0.074605278, 0.014260213, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [5.0, 44.0, 0.135366736, 0.022557072, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [44.0, 22.0, 0.101668611, 0.016544849, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.058196907],
    [22.0, 45.0, 0.183953646, 0.030653436, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [5.0, 46.0, 0.042744444, 0.013008921, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [23.0, 46.0, 0.052677778, 0.016032049, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [5.0, 47.0, 0.506677778, 0.154203221, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [5.0, 48.0, 0.263688889, 0.080251548, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [49.0, 48.0, 0.074255556, 0.022599069, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [50.0, 49.0, 0.099855556, 0.030390218, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [51.0, 50.0, 0.145711111, 0.04434598, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [52.0, 51.0, 0.075566667, 0.022998094, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [52.0, 17.0, 0.1074, 0.033507049, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [49.0, 53.0, 0.109838021, 0.01830305, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [53.0, 54.0, 0.244916667, 0.024365233, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [55.0, 48.0, 0.416416667, 0.041426699, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [5.0, 56.0, 0.0834, 0.025382105, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [56.0, 57.0, 0.114890347, 0.018636517, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [57.0, 58.0, 0.15733434, 0.025462281, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [59.0, 58.0, 0.557958333, 0.055507797, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [57.0, 25.0, 0.219097604, 0.046946193, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.058196907],
    [60.0, 2.0, 0.084021528, 0.046676104, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [61.0, 60.0, 0.0304425, 0.016911586, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [62.0, 61.0, 0.022760694, 0.012644147, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [63.0, 2.0, 0.050245903, 0.02779055, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [64.0, 63.0, 0.09060441, 0.049270645, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [65.0, 64.0, 0.036736667, 0.016807521, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [65.0, 66.0, 0.028608229, 0.014435945, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [67.0, 66.0, 0.165348924, 0.035577555, 0.0, 1.039230485, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.062353829],
    [68.0, 67.0, 0.142671424, 0.03071594, 0.0, 1.039230485, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.062353829],
    [64.0, 69.0, 0.064307361, 0.035724381, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [62.0, 69.0, 0.079568472, 0.044202318, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.124707658],
    [69.0, 70.0, 0.054618611, 0.025385814, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [70.0, 71.0, 0.025356597, 0.011398854, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [72.0, 2.0, 0.006648256, 0.003693276, 0.0, 8.313843876, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.498830633],
    [73.0, 74.0, 0.050230694, 0.027904433, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [74.0, 2.0, 0.025733194, 0.014295446, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [75.0, 73.0, 0.012142083, 0.006888378, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.124707658],
    [72.0, 76.0, 0.049057639, 0.027252771, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [75.0, 76.0, 0.048884444, 0.027444975, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [77.0, 2.0, 0.574452639, 0.105789533, 0.0, 0.831384388, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.049883063],
    [75.0, 77.0, 0.222536944, 0.036927022, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.058196907],
    [75.0, 78.0, 0.647027222, 0.139436645, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [78.0, 79.0, 0.238282847, 0.039368737, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [80.0, 79.0, 0.247356632, 0.046012115, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [81.0, 2.0, 0.046489327, 0.025826008, 0.0, 4.156921938, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.249415316],
    [77.0, 82.0, 0.154396424, 0.024971407, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [83.0, 3.0, 0.071801944, 0.037280778, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [83.0, 84.0, 0.145632326, 0.039760018, 0.0, 1.212435565, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.072746134],
    [84.0, 85.0, 0.0665, 0.020238729, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [86.0, 85.0, 0.14211059, 0.027163323, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [87.0, 85.0, 0.108955556, 0.033159729, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [87.0, 88.0, 0.174583472, 0.031018428, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [88.0, 89.0, 0.202983333, 0.033824481, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [90.0, 87.0, 0.030888889, 0.00940078, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [91.0, 90.0, 0.089866667, 0.027350182, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [91.0, 92.0, 0.1394175, 0.026613653, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [93.0, 91.0, 0.069133333, 0.021040162, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [93.0, 94.0, 0.089666667, 0.027289314, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [95.0, 94.0, 0.085977778, 0.026166631, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [96.0, 95.0, 0.155377778, 0.047287951, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [97.0, 96.0, 0.253416667, 0.025210845, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [98.0, 96.0, 0.129112535, 0.021514892, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [99.0, 98.0, 0.204941944, 0.034150857, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [99.0, 100.0, 0.330416667, 0.032871095, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [84.0, 101.0, 0.18617934, 0.030111838, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [101.0, 102.0, 0.168462813, 0.027255389, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [103.0, 102.0, 0.143077778, 0.043544547, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [104.0, 103.0, 0.362375, 0.03605043, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [103.0, 105.0, 0.122079306, 0.067922978, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [106.0, 105.0, 0.153704931, 0.026831274, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [105.0, 107.0, 0.065530486, 0.015646549, 0.0, 1.212435565, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.072746134],
    [107.0, 108.0, 0.087890938, 0.019427151, 0.0, 1.212435565, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.072746134],
    [109.0, 3.0, 0.353377431, 0.177703643, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [109.0, 110.0, 0.221488889, 0.067408325, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [111.0, 110.0, 0.078588889, 0.023917883, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [111.0, 112.0, 0.108177778, 0.032923018, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [112.0, 113.0, 0.105922222, 0.032236559, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [114.0, 113.0, 0.100433333, 0.031636165, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [114.0, 115.0, 0.108611458, 0.034103843, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [115.0, 116.0, 0.129112535, 0.021514892, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [115.0, 117.0, 0.093466667, 0.028445812, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [117.0, 118.0, 0.038955556, 0.011855803, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [119.0, 118.0, 0.119226771, 0.024668375, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [119.0, 120.0, 0.135365833, 0.027551986, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [121.0, 120.0, 0.259122222, 0.078861721, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [122.0, 121.0, 0.17948, 0.029907962, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [114.0, 123.0, 0.064567396, 0.01234155, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [113.0, 124.0, 0.088722222, 0.02700188, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [124.0, 125.0, 0.155555556, 0.047342056, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [125.0, 126.0, 0.112988889, 0.034387241, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [127.0, 126.0, 0.136781667, 0.03022583, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [128.0, 127.0, 0.088768194, 0.019174514, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [128.0, 129.0, 0.016311111, 0.005924956, 0.0, 1.628127759, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.097687666],
    [80.0, 110.0, 0.2206, 0.067137799, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [80.0, 130.0, 0.429416667, 0.042719988, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [131.0, 109.0, 0.326019722, 0.053741415, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [132.0, 3.0, 0.142785278, 0.068693432, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [133.0, 132.0, 0.077233333, 0.023505331, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [133.0, 134.0, 0.1178, 0.035851463, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [134.0, 135.0, 0.089677778, 0.027292695, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [135.0, 136.0, 0.084344444, 0.025669539, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [137.0, 136.0, 0.114422222, 0.034823464, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [137.0, 138.0, 0.095366667, 0.029024062, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [138.0, 139.0, 0.0683, 0.020911008, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [139.0, 140.0, 0.142166667, 0.044101089, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [140.0, 141.0, 0.137922222, 0.041975496, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [142.0, 141.0, 0.093588889, 0.02848301, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [142.0, 143.0, 0.098411111, 0.029950614, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [143.0, 95.0, 0.145211111, 0.044193809, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [144.0, 142.0, 0.168351528, 0.02805355, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [145.0, 144.0, 0.333083333, 0.033136385, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [146.0, 142.0, 0.106777778, 0.03249694, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [147.0, 146.0, 0.096511111, 0.029372364, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [146.0, 148.0, 0.352625, 0.035080463, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [141.0, 149.0, 0.064777778, 0.019714585, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [150.0, 149.0, 0.119244444, 0.036291067, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [150.0, 151.0, 0.168062188, 0.028005335, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [150.0, 152.0, 0.088344444, 0.026886906, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [152.0, 153.0, 0.128155556, 0.039003091, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [153.0, 154.0, 0.016778264, 0.008928668, 0.0, 0.831384388, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.049883063],
    [155.0, 153.0, 0.120625903, 0.064191901, 0.0, 0.831384388, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.049883063],
    [156.0, 153.0, 0.096222222, 0.029284443, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [156.0, 157.0, 0.016274028, 0.010763445, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [158.0, 156.0, 0.11188625, 0.074000215, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [158.0, 159.0, 0.056621667, 0.00943525, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [158.0, 160.0, 0.090421528, 0.059803707, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [161.0, 159.0, 0.515041667, 0.051238285, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [162.0, 161.0, 0.141331597, 0.023551037, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [160.0, 163.0, 0.022489063, 0.022701825, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [160.0, 147.0, 0.059340625, 0.039665116, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [155.0, 164.0, 0.102819444, 0.054716072, 0.0, 0.831384388, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.049883063],
    [155.0, 165.0, 0.154930208, 0.082447172, 0.0, 0.831384388, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.049883063],
    [166.0, 136.0, 0.249375, 0.024808764, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [167.0, 3.0, 0.042019306, 0.023342797, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [168.0, 167.0, 0.0206, 0.009225701, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [169.0, 168.0, 0.056800208, 0.025753315, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [169.0, 170.0, 0.060433819, 0.027241972, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [170.0, 171.0, 0.074968264, 0.033727724, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [172.0, 3.0, 0.183204209, 0.124319448, 0.0, 4.711178197, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.282670692],
    [173.0, 172.0, 0.064433333, 0.019609756, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [174.0, 172.0, 0.067288889, 0.020478821, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [175.0, 172.0, 0.032944444, 0.010026371, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [176.0, 172.0, 0.001111111, 0.000338158, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [177.0, 172.0, 0.034911111, 0.01062491, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [178.0, 3.0, 0.400299236, 0.173651861, 0.0, 1.524204711, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.091452283],
    [179.0, 178.0, 0.086705972, 0.039369065, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [179.0, 180.0, 0.052424861, 0.019690041, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [179.0, 181.0, 0.045055556, 0.013712288, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [181.0, 182.0, 0.043315764, 0.018144007, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [182.0, 183.0, 0.119777778, 0.036453383, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [183.0, 184.0, 0.107988889, 0.032865532, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [184.0, 185.0, 0.077922222, 0.023714988, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [186.0, 185.0, 0.142655556, 0.043416047, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [186.0, 187.0, 0.222243889, 0.036331319, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [187.0, 188.0, 0.070722222, 0.021523728, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [189.0, 188.0, 0.088977778, 0.027079656, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [189.0, 190.0, 0.100177778, 0.030488284, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [191.0, 190.0, 0.210241563, 0.056132079, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [191.0, 192.0, 0.133666667, 0.040680352, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [121.0, 192.0, 0.126463958, 0.024172592, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.06443229],
    [189.0, 193.0, 0.100866667, 0.030697942, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [193.0, 194.0, 0.167950903, 0.02813558, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [185.0, 129.0, 0.104746111, 0.021569542, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.058196907],
    [195.0, 129.0, 0.040529896, 0.00675377, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [196.0, 184.0, 0.092678125, 0.019312068, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [197.0, 178.0, 0.119588889, 0.036395896, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [198.0, 197.0, 0.1199, 0.03649058, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [198.0, 199.0, 0.070244444, 0.02137832, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [200.0, 199.0, 0.095111111, 0.028946286, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [200.0, 201.0, 0.330916667, 0.032920837, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [202.0, 200.0, 0.014133333, 0.004301364, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [202.0, 203.0, 0.049799688, 0.050270828, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [202.0, 204.0, 0.331780417, 0.212124045, 0.0, 1.143153533, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.068589212],
    [204.0, 205.0, 0.028547813, 0.028817895, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [204.0, 206.0, 0.028894688, 0.029168052, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [207.0, 208.0, 0.046747188, 0.047189449, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [207.0, 209.0, 0.055325, 0.027519697, 0.0, 1.143153533, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.068589212],
    [209.0, 210.0, 0.114372222, 0.038298305, 0.0, 1.143153533, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.068589212],
    [210.0, 152.0, 0.088377778, 0.026940684, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [211.0, 3.0, 0.056830556, 0.031570825, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [212.0, 211.0, 0.014515139, 0.00806353, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [212.0, 213.0, 0.056995868, 0.027159832, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [213.0, 214.0, 0.099465972, 0.035917131, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [213.0, 215.0, 0.027502431, 0.012582733, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [213.0, 216.0, 0.011172639, 0.004941245, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [37.0, 216.0, 0.046779479, 0.015592444, 0.0, 1.212435565, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.072746134],
    [217.0, 37.0, 0.009616493, 0.004852561, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [218.0, 3.0, 0.036820278, 0.020454604, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [219.0, 218.0, 0.073535069, 0.037259725, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [219.0, 215.0, 0.025897674, 0.00839307, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [218.0, 220.0, 0.037094306, 0.01640544, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [221.0, 3.0, 0.065284212, 0.034627059, 0.0, 3.60266568, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.216159941],
    [221.0, 216.0, 0.011122551, 0.004962834, 0.0, 3.60266568, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.216159941],
    [222.0, 216.0, 0.038185214, 0.019879566, 0.0, 3.60266568, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.216159941],
    [223.0, 216.0, 0.018382639, 0.009251336, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [223.0, 171.0, 0.006365972, 0.00320377, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.124707658],
    [224.0, 221.0, 0.035799826, 0.009119345, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [225.0, 3.0, 0.015397778, 0.008553859, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [226.0, 225.0, 0.025084028, 0.013934818, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [226.0, 227.0, 0.076790278, 0.037982292, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [228.0, 227.0, 0.015508785, 0.00771741, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [228.0, 229.0, 0.00981559, 0.005165847, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [229.0, 35.0, 0.082919618, 0.027093182, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [230.0, 3.0, 0.028289236, 0.012511284, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [230.0, 231.0, 0.035771042, 0.01582021, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [232.0, 231.0, 0.037129167, 0.019198731, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [233.0, 3.0, 0.045041181, 0.024899194, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [232.0, 233.0, 0.023015764, 0.01264731, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.10807997],
    [234.0, 232.0, 0.016991076, 0.010034661, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [234.0, 235.0, 0.026628056, 0.01544191, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [236.0, 237.0, 0.039866875, 0.020247783, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [236.0, 40.0, 0.047473333, 0.024088707, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.10807997],
    [81.0, 3.0, 0.052687825, 0.029269432, 0.0, 4.156921938, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.249415316],
    [237.0, 235.0, 0.002434757, 0.001193369, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [238.0, 2.0, 0.059086458, 0.031777864, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [239.0, 238.0, 0.08374625, 0.042291509, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [240.0, 239.0, 0.038104097, 0.019227638, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [240.0, 66.0, 0.139460417, 0.030100385, 0.0, 1.039230485, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.062353829],
    [240.0, 241.0, 0.108157847, 0.054566628, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [241.0, 242.0, 0.084023681, 0.038467057, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.110158431],
    [243.0, 2.0, 0.086636181, 0.044745224, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [244.0, 243.0, 0.059272257, 0.02961082, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [244.0, 245.0, 0.013072778, 0.006695519, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [245.0, 246.0, 0.026756632, 0.012347986, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [214.0, 246.0, 0.076349861, 0.037388989, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [214.0, 247.0, 0.119586563, 0.019341412, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [247.0, 248.0, 0.065014271, 0.018563976, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [249.0, 248.0, 0.035611111, 0.010837949, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [247.0, 249.0, 0.110728299, 0.017908714, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.058196907],
    [240.0, 2.0, 0.105721424, 0.055310248, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.10807997],
    [68.0, 240.0, 0.034833819, 0.017577429, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [250.0, 68.0, 0.038314306, 0.018795014, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [250.0, 251.0, 0.034715972, 0.016992198, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [251.0, 241.0, 0.029017014, 0.014642222, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.10807997],
    [241.0, 252.0, 0.028532431, 0.013069244, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [252.0, 253.0, 0.0218875, 0.010013827, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [253.0, 242.0, 0.036257431, 0.016597427, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [253.0, 254.0, 0.043639097, 0.01929996, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [249.0, 254.0, 0.040956806, 0.018113681, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [255.0, 2.0, 0.269854028, 0.149910802, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [256.0, 255.0, 0.027321944, 0.015178038, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [256.0, 180.0, 0.045713403, 0.020217349, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [256.0, 257.0, 0.043180972, 0.023988132, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [258.0, 2.0, 0.337208819, 0.17722095, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [259.0, 258.0, 0.036264583, 0.016587282, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [241.0, 259.0, 0.079917986, 0.036563557, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.110158431],
    [260.0, 2.0, 0.147998715, 0.079977313, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [260.0, 261.0, 0.136440694, 0.065527187, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [222.0, 2.0, 0.036222347, 0.020122438, 0.0, 4.156921938, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.249415316],
    [241.0, 261.0, 0.043424514, 0.019867301, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.110158431],
    [262.0, 2.0, 0.123539722, 0.068377746, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.110158431],
    [262.0, 257.0, 0.065156528, 0.035960982, 0.0, 1.835973856, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.110158431],
    [263.0, 257.0, 0.051088681, 0.028254263, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [263.0, 264.0, 0.015120972, 0.006837982, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [265.0, 264.0, 0.018604375, 0.008228028, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [264.0, 180.0, 0.050369861, 0.022276728, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.10807997],
    [266.0, 3.0, 0.122426564, 0.068011082, 0.0, 8.313843876, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.498830633],
    [266.0, 267.0, 0.133296977, 0.074049874, 0.0, 4.156921938, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.249415316],
    [267.0, 268.0, 0.194933333, 0.059326359, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [269.0, 268.0, 0.028144444, 0.008565531, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [269.0, 270.0, 0.233334688, 0.057163242, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [271.0, 270.0, 0.104117986, 0.019587176, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [272.0, 270.0, 0.111588889, 0.033961162, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [273.0, 272.0, 0.110726667, 0.082746823, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [273.0, 274.0, 0.007064688, 0.007131524, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [273.0, 275.0, 0.070785625, 0.071455307, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [275.0, 276.0, 0.011782188, 0.011893655, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [275.0, 277.0, 0.030872917, 0.047109491, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [276.0, 278.0, 0.041266563, 0.041656973, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [276.0, 279.0, 0.01438375, 0.01451983, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [278.0, 280.0, 0.01295, 0.013072516, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [280.0, 281.0, 0.047186563, 0.047632981, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [280.0, 282.0, 0.11206375, 0.113123952, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [281.0, 283.0, 0.033309757, 0.024642631, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [281.0, 284.0, 0.025911563, 0.026156704, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [282.0, 285.0, 0.029023056, 0.005547529, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [282.0, 286.0, 0.248654583, 0.164457139, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [287.0, 286.0, 0.079524063, 0.012861877, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [288.0, 286.0, 0.124192222, 0.020283344, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [278.0, 289.0, 0.025644792, 0.039131809, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [277.0, 290.0, 0.021721875, 0.033145766, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [277.0, 291.0, 0.052597813, 0.053095425, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [272.0, 292.0, 0.120811111, 0.03676787, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [293.0, 292.0, 0.168488889, 0.05127821, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [293.0, 294.0, 0.111555556, 0.033951017, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [294.0, 295.0, 0.017193438, 0.017356099, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [294.0, 296.0, 0.066021875, 0.066646488, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [296.0, 297.0, 0.0498575, 0.050329187, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [296.0, 298.0, 0.018858438, 0.019036852, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [298.0, 299.0, 0.009677813, 0.009769371, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [298.0, 300.0, 0.097655556, 0.029720666, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [293.0, 301.0, 0.101602951, 0.019420606, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [293.0, 302.0, 0.109050694, 0.106785789, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [303.0, 302.0, 0.060945938, 0.061522529, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [303.0, 304.0, 0.019644688, 0.01983054, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [303.0, 305.0, 0.204766771, 0.028272698, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [303.0, 306.0, 0.125597882, 0.083742534, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [307.0, 306.0, 0.086322222, 0.026271459, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [267.0, 307.0, 0.164888889, 0.050182579, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [308.0, 307.0, 0.138477778, 0.042144575, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [309.0, 308.0, 0.199867361, 0.033378331, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [310.0, 308.0, 0.089977778, 0.027383998, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [310.0, 311.0, 0.499208333, 0.049663126, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [312.0, 310.0, 0.1403, 0.042699153, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [313.0, 312.0, 0.323375, 0.032170563, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [314.0, 312.0, 0.088688889, 0.026991735, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [314.0, 315.0, 0.163244444, 0.049682106, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [310.0, 316.0, 0.194188889, 0.059099794, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [317.0, 316.0, 0.047788889, 0.014544156, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [318.0, 317.0, 0.093155556, 0.028351128, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [319.0, 318.0, 0.152939306, 0.032796155, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [320.0, 319.0, 0.398833333, 0.039677443, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [319.0, 321.0, 0.053344444, 0.016234944, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [322.0, 321.0, 0.124688889, 0.037948039, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [323.0, 322.0, 0.111577778, 0.03395778, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [324.0, 323.0, 0.100022222, 0.030440942, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [300.0, 324.0, 0.101233333, 0.030809534, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [325.0, 300.0, 0.34025, 0.033849352, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [316.0, 326.0, 0.376375, 0.037443203, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [266.0, 327.0, 0.076761111, 0.042642757, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [328.0, 327.0, 0.081011111, 0.024655066, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [329.0, 328.0, 0.067911111, 0.020668189, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [330.0, 329.0, 0.084366667, 0.025676302, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [331.0, 330.0, 0.081255556, 0.024729461, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [332.0, 331.0, 0.105288889, 0.032043809, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [332.0, 333.0, 0.188125, 0.018715384, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [332.0, 334.0, 0.133559722, 0.121198827, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [334.0, 335.0, 0.048794063, 0.015127423, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [334.0, 336.0, 0.137802778, 0.091141094, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [336.0, 337.0, 0.034543056, 0.02284636, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [336.0, 338.0, 0.056866667, 0.017306903, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [338.0, 339.0, 0.031477778, 0.009580003, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [339.0, 340.0, 0.072531563, 0.073217762, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [339.0, 341.0, 0.119293056, 0.103812184, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [341.0, 342.0, 0.030999063, 0.031292335, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [341.0, 343.0, 0.04194875, 0.042345615, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [340.0, 344.0, 0.10845625, 0.109482322, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [344.0, 345.0, 0.049845938, 0.050317515, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [344.0, 346.0, 0.101046528, 0.016467072, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [345.0, 347.0, 0.013805625, 0.013936236, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [345.0, 348.0, 0.123146944, 0.043544547, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [340.0, 349.0, 0.026155556, 0.007972337, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [329.0, 350.0, 0.275916667, 0.027449229, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [328.0, 351.0, 0.247125, 0.024584926, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [266.0, 352.0, 0.042919028, 0.023842616, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [353.0, 352.0, 0.043992708, 0.024332944, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [354.0, 353.0, 0.099855556, 0.03062562, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [354.0, 355.0, 0.025388889, 0.007962083, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [355.0, 356.0, 0.07726875, 0.029023298, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [356.0, 357.0, 0.206168472, 0.136357338, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [357.0, 358.0, 0.138460451, 0.023072598, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [357.0, 359.0, 0.016181667, 0.010702359, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [359.0, 360.0, 0.195993854, 0.108584678, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [359.0, 361.0, 0.101375556, 0.067048569, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [361.0, 362.0, 0.09809625, 0.099024309, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [362.0, 363.0, 0.110648611, 0.073181656, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [363.0, 364.0, 0.021316944, 0.01409877, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [363.0, 365.0, 0.090833333, 0.009036442, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [364.0, 366.0, 0.226857361, 0.15004072, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [366.0, 367.0, 0.019765278, 0.013072516, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [366.0, 368.0, 0.076555556, 0.025884978, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [362.0, 369.0, 0.030822222, 0.009457067, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [369.0, 370.0, 0.048411111, 0.014999251, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [370.0, 371.0, 0.046166667, 0.01410346, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [372.0, 371.0, 0.061744444, 0.018843775, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [372.0, 373.0, 0.080422222, 0.024475843, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [373.0, 374.0, 0.105933333, 0.03223994, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [375.0, 374.0, 0.094725556, 0.015784758, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [372.0, 376.0, 0.097952813, 0.016322537, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [372.0, 377.0, 0.071844444, 0.022608122, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [377.0, 378.0, 0.0683225, 0.021809089, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [379.0, 3.0, 0.075623681, 0.041320343, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [380.0, 379.0, 0.066653194, 0.036343318, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [381.0, 380.0, 0.052732569, 0.027908578, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [381.0, 382.0, 0.035044444, 0.012729777, 0.0, 1.628127759, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.097687666],
    [383.0, 381.0, 0.083802569, 0.045171412, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [383.0, 384.0, 0.020671875, 0.031543554, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [383.0, 385.0, 0.171348333, 0.113327719, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [384.0, 386.0, 0.063387049, 0.031454869, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [384.0, 387.0, 0.008626042, 0.013162619, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [387.0, 388.0, 0.074921875, 0.11432452, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [388.0, 389.0, 0.062365625, 0.095164732, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [389.0, 390.0, 0.056607535, 0.010115056, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [390.0, 391.0, 0.075362014, 0.012562662, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [389.0, 392.0, 0.1157625, 0.176643901, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [392.0, 393.0, 0.063167708, 0.096388644, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [393.0, 394.0, 0.060387083, 0.046429467, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [394.0, 395.0, 0.031383333, 0.047888344, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [394.0, 396.0, 0.006547917, 0.009991574, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [395.0, 397.0, 0.012410417, 0.018937259, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [397.0, 398.0, 0.041278125, 0.062986969, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [397.0, 399.0, 0.065835, 0.043542474, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [399.0, 400.0, 0.350095417, 0.043685809, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [398.0, 401.0, 0.065927361, 0.043603561, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [398.0, 402.0, 0.020460417, 0.031220886, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [401.0, 403.0, 0.14513625, 0.095991364, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [401.0, 404.0, 0.032400278, 0.021429153, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [403.0, 405.0, 0.070102083, 0.046364672, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [403.0, 406.0, 0.057818056, 0.038240164, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [403.0, 407.0, 0.196285833, 0.12982108, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [402.0, 408.0, 0.021721875, 0.033145766, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [402.0, 409.0, 0.096443472, 0.063786548, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [402.0, 410.0, 0.053746875, 0.08201324, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [411.0, 410.0, 0.116111111, 0.035337463, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [410.0, 412.0, 0.031082083, 0.033098969, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [413.0, 412.0, 0.177583333, 0.017666659, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [414.0, 412.0, 0.007466667, 0.002272419, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [414.0, 415.0, 0.191877778, 0.058396426, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [415.0, 416.0, 0.166222222, 0.050588368, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [416.0, 368.0, 0.0761, 0.02316041, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [368.0, 417.0, 0.208375, 0.021275454, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [417.0, 418.0, 0.177432361, 0.02956675, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [415.0, 419.0, 0.347166667, 0.035446328, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [420.0, 412.0, 0.029344444, 0.008930741, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [387.0, 421.0, 0.160444444, 0.048940559, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [421.0, 422.0, 0.043156215, 0.008248971, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [422.0, 423.0, 0.048253056, 0.009223192, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [423.0, 424.0, 0.049632986, 0.009486955, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [421.0, 425.0, 0.261415139, 0.026243207, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [421.0, 426.0, 0.462452153, 0.046296167, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [385.0, 427.0, 0.017222222, 0.005241442, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [385.0, 428.0, 0.11188625, 0.074000215, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [379.0, 429.0, 0.107612326, 0.017932167, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [430.0, 3.0, 0.049621389, 0.027565948, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [431.0, 430.0, 0.050270556, 0.027926577, 0.0, 2.078460969, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.124707658],
    [431.0, 432.0, 0.073430417, 0.032503048, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [432.0, 433.0, 0.059782917, 0.026439775, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [433.0, 434.0, 0.072886806, 0.03223514, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [434.0, 435.0, 0.093021875, 0.041140138, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [435.0, 436.0, 0.081924306, 0.054183747, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [435.0, 437.0, 0.020208611, 0.013365731, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [436.0, 438.0, 0.050281389, 0.033255504, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [436.0, 439.0, 0.109263194, 0.072265358, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [439.0, 440.0, 0.070102083, 0.046364672, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [439.0, 441.0, 0.063801875, 0.064405486, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [437.0, 442.0, 0.172438194, 0.11404854, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [443.0, 434.0, 0.287613194, 0.127200687, 0.0, 1.80133284, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.10807997],
    [432.0, 444.0, 0.24386934, 0.046613708, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [445.0, 431.0, 0.0916, 0.027877708, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [445.0, 446.0, 0.158755556, 0.04831595, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [431.0, 447.0, 0.164389792, 0.031421817, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [266.0, 448.0, 0.124922569, 0.050345549, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [448.0, 449.0, 0.235298438, 0.08259738, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [449.0, 450.0, 0.277935417, 0.097564342, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [450.0, 451.0, 0.069583125, 0.07024143, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [450.0, 452.0, 0.27024375, 0.094864317, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [451.0, 453.0, 0.05693375, 0.057472383, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [451.0, 454.0, 0.184338542, 0.022021256, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [452.0, 455.0, 0.038113542, 0.05815808, 0.0, 1.905255888, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.114315353],
    [452.0, 456.0, 0.119553646, 0.041967205, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [266.0, 457.0, 0.19304625, 0.074222744, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [457.0, 458.0, 0.229295694, 0.151653404, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [458.0, 459.0, 0.035299514, 0.006747225, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [458.0, 460.0, 0.100675, 0.050077641, 0.0, 1.143153533, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.068589212],
    [459.0, 461.0, 0.167906389, 0.02715645, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [462.0, 461.0, 0.129891528, 0.021610885, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [460.0, 463.0, 0.243535486, 0.039866811, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [460.0, 464.0, 0.026378333, 0.017446311, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [464.0, 465.0, 0.043483611, 0.028759535, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [465.0, 466.0, 0.115857778, 0.076626935, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [466.0, 467.0, 0.090790972, 0.060048053, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [467.0, 468.0, 0.094485417, 0.062491514, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [468.0, 469.0, 0.212763056, 0.140718916, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [469.0, 470.0, 0.133125694, 0.081176573, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [471.0, 470.0, 0.097166667, 0.029571877, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [108.0, 471.0, 0.169511111, 0.051589315, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [108.0, 472.0, 0.06104191, 0.05264873, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [472.0, 473.0, 0.213125, 0.021202478, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [472.0, 474.0, 0.020292188, 0.020484166, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [474.0, 475.0, 0.103854375, 0.10483691, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [475.0, 476.0, 0.062738125, 0.063331672, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [476.0, 477.0, 0.099128924, 0.034905931, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [478.0, 477.0, 0.469875, 0.046744935, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [477.0, 479.0, 0.085144444, 0.025913012, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [479.0, 480.0, 0.110633333, 0.033670347, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [480.0, 481.0, 0.083044444, 0.025273895, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [481.0, 482.0, 0.069488889, 0.021148373, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [483.0, 482.0, 0.279235625, 0.045509787, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [484.0, 477.0, 0.087755556, 0.026707683, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [485.0, 484.0, 0.222391389, 0.037058576, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [486.0, 484.0, 0.166259375, 0.02702446, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [487.0, 486.0, 0.273960729, 0.044624251, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [476.0, 488.0, 0.054679063, 0.055196365, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [488.0, 489.0, 0.094940417, 0.074747652, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [474.0, 490.0, 0.12913, 0.130351661, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [490.0, 491.0, 0.054424688, 0.054939583, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [490.0, 492.0, 0.014441563, 0.01457819, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [493.0, 471.0, 0.092366667, 0.028111037, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [493.0, 494.0, 0.079679861, 0.015230179, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [493.0, 495.0, 0.168522222, 0.051288354, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [495.0, 496.0, 0.259152743, 0.035106425, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [480.0, 495.0, 0.168188889, 0.051186907, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [495.0, 497.0, 0.101677778, 0.030944797, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [498.0, 497.0, 0.1968, 0.059894464, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [499.0, 497.0, 0.047696632, 0.007948011, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [468.0, 500.0, 0.016754306, 0.011081095, 0.0, 1.073871501, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.06443229],
    [500.0, 501.0, 0.00670625, 0.006769696, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [500.0, 502.0, 0.064761563, 0.065374252, 0.0, 1.454922678, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.087295361],
    [465.0, 503.0, 0.157962639, 0.03356879, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [503.0, 504.0, 0.399791667, 0.039772781, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219],
    [267.0, 505.0, 0.170510451, 0.029247246, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [506.0, 505.0, 0.142507951, 0.028424869, 0.0, 0.969948452, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.058196907],
    [267.0, 507.0, 0.108311111, 0.032963597, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [507.0, 508.0, 0.037244444, 0.011335041, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [508.0, 509.0, 0.052833333, 0.016087354, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [267.0, 510.0, 0.106677778, 0.032536864, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [510.0, 511.0, 0.064555556, 0.019711312, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [511.0, 509.0, 0.046688889, 0.014667747, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [510.0, 512.0, 0.056566667, 0.017274505, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [512.0, 306.0, 0.325790764, 0.034065773, 0.0, 0.6443229, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.038659374],
    [266.0, 513.0, 0.0991925, 0.035374879, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [514.0, 513.0, 0.117133333, 0.035648568, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [514.0, 515.0, 0.164478819, 0.027408214, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [516.0, 514.0, 0.136722222, 0.041610286, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [517.0, 516.0, 0.1214, 0.036947093, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [498.0, 517.0, 0.132688889, 0.040382774, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [498.0, 518.0, 0.129577778, 0.039435933, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [519.0, 518.0, 0.0712, 0.021669135, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [519.0, 520.0, 0.069722222, 0.021219386, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [520.0, 521.0, 0.167577778, 0.051000921, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [522.0, 521.0, 0.148133333, 0.045083164, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [522.0, 523.0, 0.119133333, 0.036257252, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [523.0, 524.0, 0.1228, 0.037373172, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [524.0, 525.0, 0.050988889, 0.01551805, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [525.0, 526.0, 0.256511285, 0.042744204, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [525.0, 527.0, 0.132933333, 0.040457168, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [527.0, 528.0, 0.081733333, 0.024874869, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [348.0, 528.0, 0.164233333, 0.049983066, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 0.0, -360.0, 360.0, 0.0852169],
    [529.0, 524.0, 0.144044444, 0.043838744, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [529.0, 530.0, 0.061611111, 0.018750836, 0.0, 1.420281662, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.0852169],
    [530.0, 531.0, 0.113799757, 0.01896322, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [532.0, 521.0, 0.214245347, 0.035701146, 0.0, 1.004589468, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.060275368],
    [517.0, 533.0, 0.560425521, 0.059721458, 0.0, 0.692820323, 0.0, 0.0, 0.0, 0.0, 1.0, -360.0, 360.0, 0.041569219]
  ]
}
