{
  "comments": [
    "CASE6468RTE  AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case accurately represents the size and complexity of French",
    "very high voltage and high voltage transmission network.",
    "These data are snapshots of French VHV+HV grid in 2013.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "",
    "When publishing results based on this data, please cite:",
    "",
    "  C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, \"AC Power Flow",
    "  Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "  https://arxiv.org/abs/1603.01533",
    "",
    "Contacts:",
    "  Cedric Josz, Stephane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "  Primary contact for this file: Jean Maeght",
    "  firstname.lastname@rte-france.com",
    "  Reseau de Transport d'Electricite (French Transmission System Operator)",
    "  R&D Division, Paris La Defense",
    "",
    "Modifications:",
    "  v2 - 2019-06-05 - Generator has been added at slack bus.",
    "",
    "June 5th, 2019",
    "",
    "MATPOWER",
    "Copyright (c) 2016, 2019 by Cedric Josz, Stephane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "https://creativecommons.org/licenses/by/4.0/"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [3801.0, 2501.0, 9.9e-05, 0.000277, 0.0284, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 2501.0, 0.003417, 0.022696, 0.0425, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3800.0, 2501.0, 9.9e-05, 0.000336, 0.0263, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3799.0, 2501.0, "4e-05", 9.9e-05, 0.0, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 2502.0, 0.044092, 0.121441, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5318.0, 2502.0, 0.023432, 0.063492, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3610.0, 2504.0, 0.004031, 0.008314, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4710.0, 2506.0, 0.042076, 0.100529, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2734.0, 2507.0, 0.026173, 0.067531, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2728.0, 2510.0, 0.103049, 0.262535, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3025.0, 2510.0, 0.029151, 0.079516, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4104.0, 2510.0, 0.065205, 0.153263, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5197.0, 2510.0, 0.002268, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5497.0, 2511.0, 0.012812, 0.023452, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5479.0, 2512.0, 0.058604, 0.159436, 0.018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2802.0, 2512.0, 0.115797, 0.297682, 0.0097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2528.0, 2514.0, 0.004484, 0.021195, 0.0365, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3699.0, 2514.0, 0.00324, 0.014894, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2790.0, 2515.0, 0.084077, 0.265709, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2938.0, 2516.0, 0.026914, 0.073457, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5498.0, 2517.0, "5e-05", 0.000252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4223.0, 2518.0, 0.063643, 0.173646, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 2518.0, 0.122197, 0.331066, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5258.0, 2518.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5260.0, 2518.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 2518.0, 0.123709, 0.335853, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5024.0, 2519.0, 0.04389, 0.107256, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5024.0, 2519.0, 0.062482, 0.114371, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3374.0, 2520.0, 0.017133, 0.054926, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2791.0, 2521.0, 0.002143, 0.014358, 0.0264, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2849.0, 2523.0, 0.001335, 0.003527, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5761.0, 2523.0, 0.102041, 0.278156, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2848.0, 2524.0, 0.007307, 0.021164, 0.0147, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4421.0, 2524.0, 0.006903, 0.018468, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4030.0, 2525.0, 0.029226, 0.079365, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4030.0, 2525.0, 0.025195, 0.079365, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3269.0, 2527.0, 0.012018, 0.051298, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3269.0, 2527.0, 0.012094, 0.051474, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4889.0, 2528.0, 0.00403, 0.018054, 0.0349, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4889.0, 2528.0, 0.004484, 0.021156, 0.0365, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4885.0, 2529.0, 0.000557, 0.007335, 0.2533, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2728.0, 2532.0, 0.020887, 0.068682, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4800.0, 2532.0, 0.075838, 0.202066, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5197.0, 2532.0, 0.089443, 0.243386, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5750.0, 2533.0, 0.00716, 0.014321, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2547.0, 2536.0, 0.013354, 0.03477, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5499.0, 2536.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3408.0, 2537.0, 0.000116, 0.000212, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4831.0, 2538.0, 0.059012, 0.158642, 0.0077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3958.0, 2539.0, 0.072058, 0.233812, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 2540.0, 0.086924, 0.209121, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5378.0, 2540.0, 0.026027, 0.062887, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 2540.0, 0.060721, 0.207357, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2946.0, 2541.0, 0.172084, 0.417737, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2544.0, 2543.0, 0.028958, 0.053008, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2697.0, 2544.0, 0.039053, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3681.0, 2544.0, 0.033258, 0.078357, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4840.0, 2544.0, 0.080306, 0.146998, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5503.0, 2544.0, 0.013983, 0.038095, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2582.0, 2545.0, 0.001327, 0.008873, 0.0466, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4985.0, 2545.0, 0.002291, 0.01521, 0.0284, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5502.0, 2546.0, 0.000179, 0.000327, 0.0233, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5790.0, 2547.0, 0.03351, 0.083396, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5499.0, 2548.0, 0.013102, 0.034266, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2716.0, 2549.0, 0.012094, 0.058957, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2910.0, 2550.0, 0.004359, 0.018544, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3176.0, 2550.0, 0.030234, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3176.0, 2550.0, 0.030234, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3964.0, 2551.0, 0.001244, 0.008296, 0.0142, 483.0, 483.0, 483.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4236.0, 2552.0, 0.087679, 0.284455, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 2553.0, 0.008566, 0.026959, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5507.0, 2555.0, 0.004787, 0.014361, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5536.0, 2554.0, 0.00252, 0.007307, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 2556.0, 0.115898, 0.248173, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 2556.0, 0.072562, 0.248173, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5505.0, 2557.0, 0.005845, 0.012925, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5506.0, 2558.0, 0.091774, 0.167992, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3704.0, 2559.0, 0.042328, 0.173595, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4758.0, 2559.0, 0.008062, 0.047619, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4865.0, 2559.0, 0.025447, 0.070295, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4758.0, 2559.0, 0.017637, 0.056437, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5724.0, 2560.0, 0.010667, 0.034444, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3932.0, 2561.0, 0.009857, 0.066884, 0.1266, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4759.0, 2561.0, 0.000632, 0.003931, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4766.0, 2561.0, 0.002153, 0.009758, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4202.0, 2563.0, 0.063996, 0.163013, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3206.0, 2564.0, 0.097758, 0.247518, 0.0089, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4815.0, 2565.0, 0.021482, 0.057407, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4815.0, 2565.0, 0.020494, 0.057654, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2776.0, 2566.0, 0.046107, 0.192996, 0.0083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 2567.0, 0.100277, 0.276896, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3719.0, 2567.0, 0.026707, 0.076342, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3395.0, 2568.0, 0.045926, 0.12358, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4936.0, 2568.0, 0.021235, 0.054691, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3862.0, 2569.0, 0.019174, 0.04447, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4348.0, 2569.0, 0.080877, 0.187705, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3667.0, 2570.0, 0.113076, 0.249786, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5602.0, 2570.0, 0.007811, 0.047871, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5603.0, 2570.0, 0.007307, 0.022172, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5878.0, 2570.0, 0.075586, 0.24641, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2639.0, 2570.0, 0.011842, 0.072814, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4482.0, 2571.0, 0.003279, 0.022637, 0.0415, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5510.0, 2573.0, 0.044815, 0.122222, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5511.0, 2574.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5512.0, 2575.0, 0.015621, 0.043084, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3962.0, 2576.0, 0.055933, 0.146888, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4029.0, 2576.0, 0.031545, 0.104006, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3123.0, 2577.0, 0.089695, 0.165281, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3844.0, 2577.0, 0.049383, 0.126228, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4105.0, 2577.0, 0.090098, 0.249055, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5285.0, 2577.0, 0.019425, 0.04898, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5797.0, 2577.0, 0.027765, 0.082389, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5523.0, 2578.0, 0.001932, 0.012802, 0.0233, 477.0, 477.0, 477.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3121.0, 2579.0, 0.00063, 0.006413, 0.1632, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4135.0, 2580.0, 0.014691, 0.049876, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4815.0, 2580.0, 0.042716, 0.14963, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5742.0, 2581.0, 0.009753, 0.024074, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5740.0, 2581.0, 0.010247, 0.025309, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5509.0, 2582.0, 0.000593, 0.003951, 0.0339, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4024.0, 2583.0, 0.031998, 0.081129, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4391.0, 2583.0, 0.009322, 0.02318, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5220.0, 2585.0, 0.000802, 0.002173, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2864.0, 2586.0, 0.000198, 0.001699, 0.1731, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3026.0, 2587.0, 0.04389, 0.139053, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3026.0, 2587.0, 0.04389, 0.139053, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4363.0, 2588.0, 0.02088, 0.03822, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5420.0, 2588.0, 0.024296, 0.118963, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5783.0, 2588.0, 0.002963, 0.009877, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5824.0, 2588.0, 0.051852, 0.13679, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5286.0, 2590.0, 0.010444, 0.032756, 0.0103, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5076.0, 2591.0, 0.000296, 0.001758, 0.003, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5879.0, 2591.0, 0.000356, 0.002054, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5700.0, 2591.0, 0.006696, 0.029985, 0.0527, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3454.0, 2592.0, 0.040247, 0.10963, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4167.0, 2592.0, 0.044815, 0.122346, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2840.0, 2593.0, 0.029136, 0.081605, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2635.0, 2594.0, 0.022963, 0.051728, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4420.0, 2594.0, 0.000988, 0.005926, 0.0863, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5140.0, 2594.0, 0.00321, 0.02, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4419.0, 2594.0, 0.000988, 0.005926, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5139.0, 2594.0, 0.00321, 0.02, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2748.0, 2596.0, 0.074074, 0.177879, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5782.0, 2596.0, 0.074074, 0.177879, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3187.0, 2598.0, 0.015839, 0.041543, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5514.0, 2599.0, 0.001764, 0.005039, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3002.0, 2600.0, 0.031494, 0.0645, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2845.0, 2601.0, 0.000222, 0.002327, 0.0578, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3028.0, 2601.0, 0.001565, 0.020568, 0.7076, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5753.0, 2601.0, 0.000914, 0.009875, 0.2238, 1704.0, 1704.0, 1704.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2810.0, 2601.0, 0.001641, 0.021544, 0.7451, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2845.0, 2601.0, 0.000229, 0.002313, 0.0578, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3028.0, 2601.0, 0.001558, 0.020568, 0.7076, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2810.0, 2601.0, 0.001634, 0.021503, 0.7451, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 2602.0, 0.014109, 0.089443, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 2602.0, 0.014109, 0.089443, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5412.0, 2603.0, 0.060972, 0.168808, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5662.0, 2603.0, 0.000252, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5516.0, 2604.0, 0.021852, 0.059753, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4427.0, 2605.0, 0.036483, 0.090854, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4437.0, 2605.0, 0.050643, 0.140842, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4427.0, 2605.0, 0.037995, 0.094835, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4437.0, 2605.0, 0.050643, 0.140842, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2796.0, 2606.0, 0.003378, 0.02242, 0.0415, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5431.0, 2607.0, 0.002222, 0.004444, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2611.0, 2609.0, 0.000176, 0.000454, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4696.0, 2609.0, 0.021668, 0.052154, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5517.0, 2610.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3131.0, 2612.0, 0.07231, 0.206853, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4077.0, 2612.0, 0.04384, 0.122953, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3131.0, 2612.0, 0.072058, 0.206601, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5518.0, 2614.0, 0.026296, 0.071728, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3591.0, 2615.0, 0.171076, 0.313152, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4471.0, 2615.0, 0.025699, 0.065508, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2889.0, 2616.0, 0.075556, 0.205309, 0.0097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3244.0, 2616.0, 0.048642, 0.131481, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3366.0, 2616.0, 0.058765, 0.152099, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4095.0, 2616.0, 0.087161, 0.224198, 0.0107, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3430.0, 2619.0, 0.04284, 0.091728, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3427.0, 2621.0, 0.071504, 0.176997, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3640.0, 2622.0, 0.039305, 0.102293, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5063.0, 2623.0, 0.116906, 0.242126, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5487.0, 2623.0, 0.03477, 0.072814, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4815.0, 2624.0, 0.021605, 0.091111, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3378.0, 2625.0, 0.011838, 0.02167, 0.0235, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3999.0, 2626.0, 0.033086, 0.089876, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4702.0, 2626.0, 0.088642, 0.185679, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3041.0, 2627.0, 0.033086, 0.09, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5846.0, 2627.0, 0.048889, 0.124321, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 2630.0, 0.08642, 0.23608, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5124.0, 2631.0, 0.018642, 0.050617, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5520.0, 2632.0, 0.000756, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5521.0, 2632.0, 0.00068, 0.002268, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2974.0, 2633.0, 0.04515, 0.122222, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5836.0, 2633.0, 0.00126, 0.003779, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5837.0, 2633.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2946.0, 2636.0, 0.010078, 0.04258, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4610.0, 2636.0, 0.009826, 0.041068, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2844.0, 2637.0, 0.003826, 0.018665, 0.0334, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2948.0, 2637.0, 0.00077, 0.003536, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4497.0, 2637.0, 0.005037, 0.034785, 0.0653, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2844.0, 2637.0, 0.003615, 0.01762, 0.0314, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2947.0, 2637.0, 0.000711, 0.004583, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5602.0, 2639.0, 0.004283, 0.025951, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2648.0, 2640.0, 0.133006, 0.305266, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3578.0, 2640.0, 0.129252, 0.306374, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3912.0, 2640.0, 0.05039, 0.117158, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2925.0, 2641.0, 0.024074, 0.054198, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5279.0, 2641.0, 0.048148, 0.108148, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5522.0, 2643.0, 0.009574, 0.017637, 0.0289, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2801.0, 2644.0, 0.066264, 0.166289, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3157.0, 2644.0, 0.035525, 0.091459, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4627.0, 2644.0, 0.020257, 0.117108, 0.0127, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4627.0, 2645.0, 0.020433, 0.117914, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4159.0, 2646.0, 0.002726, 0.018193, 0.0334, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4657.0, 2646.0, 0.002596, 0.01165, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4159.0, 2646.0, 0.002726, 0.018193, 0.0334, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2966.0, 2647.0, 0.06125, 0.156866, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4092.0, 2647.0, 0.035047, 0.090098, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3459.0, 2648.0, 0.080121, 0.194255, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5262.0, 2649.0, 0.066012, 0.179894, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5534.0, 2650.0, 0.003086, 0.008148, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5865.0, 2650.0, 0.017037, 0.044691, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5564.0, 2651.0, 0.001512, 0.003023, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2655.0, 2654.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5251.0, 2654.0, 0.029226, 0.080625, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5248.0, 2655.0, 0.031746, 0.080121, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3521.0, 2656.0, 0.024439, 0.064752, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4198.0, 2656.0, 0.039305, 0.111363, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3672.0, 2656.0, 0.017385, 0.049383, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4199.0, 2659.0, 0.004507, 0.013102, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5575.0, 2659.0, 0.012933, 0.044356, 0.0144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5613.0, 2659.0, 0.002711, 0.008889, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5023.0, 2660.0, 0.106828, 0.220207, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5852.0, 2660.0, 0.034575, 0.063288, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3789.0, 2661.0, 0.036543, 0.096173, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3394.0, 2662.0, 0.095238, 0.206097, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3507.0, 2662.0, 0.04384, 0.111867, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4563.0, 2663.0, 0.003275, 0.014109, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5219.0, 2663.0, 0.01852, 0.033901, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4172.0, 2665.0, 0.036029, 0.15873, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4537.0, 2665.0, 0.052658, 0.144117, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5386.0, 2665.0, 0.006551, 0.027211, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4538.0, 2666.0, 0.002252, 0.010509, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4917.0, 2666.0, 0.008, 0.03998, 0.0709, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3558.0, 2667.0, 0.000109, 0.000494, 0.001, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2728.0, 2668.0, 0.054926, 0.133535, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3470.0, 2668.0, 0.024439, 0.058957, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4009.0, 2669.0, 0.06576, 0.17939, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3708.0, 2670.0, 0.007811, 0.027211, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2603.0, 2671.0, 0.022928, 0.094734, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3549.0, 2671.0, 0.039053, 0.144117, 0.0086, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4061.0, 2671.0, 0.014865, 0.033006, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5460.0, 2671.0, 0.012094, 0.033006, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2603.0, 2671.0, 0.02318, 0.093978, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4802.0, 2672.0, 0.005827, 0.02703, 0.0476, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3509.0, 2676.0, 0.006409, 0.016431, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5719.0, 2677.0, 0.024691, 0.067271, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5720.0, 2677.0, 0.026203, 0.066516, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3530.0, 2678.0, 0.039753, 0.104568, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4188.0, 2678.0, 0.006259, 0.020988, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4906.0, 2678.0, 0.001481, 0.006667, 0.0288, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3591.0, 2682.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3591.0, 2681.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4281.0, 2683.0, 0.013102, 0.03477, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4913.0, 2683.0, 0.074326, 0.157218, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4281.0, 2683.0, 0.017889, 0.045855, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4425.0, 2684.0, 0.07483, 0.202822, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5524.0, 2685.0, 0.007559, 0.021164, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3904.0, 2685.0, 0.047871, 0.125976, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5471.0, 2686.0, 0.001956, 0.020958, 0.0871, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2685.0, 2687.0, 0.014613, 0.040816, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4383.0, 2690.0, 0.057823, 0.168178, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3033.0, 2691.0, 0.009136, 0.019259, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5431.0, 2691.0, 0.026914, 0.070741, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5792.0, 2691.0, 0.047654, 0.124815, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3033.0, 2691.0, 0.009012, 0.018889, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3501.0, 2693.0, 0.013704, 0.043333, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4720.0, 2694.0, 0.059133, 0.16198, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5526.0, 2695.0, 5.9e-05, 0.000435, 0.0025, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5527.0, 2696.0, 0.002593, 0.010741, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3781.0, 2697.0, 0.058026, 0.106216, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4805.0, 2699.0, 0.036231, 0.098262, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3536.0, 2700.0, 0.099622, 0.273217, 0.0149, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2702.0, 2701.0, 0.020988, 0.088518, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5528.0, 2701.0, 1.2e-05, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3185.0, 2703.0, 0.000336, 0.001225, 0.1529, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3903.0, 2703.0, 0.000138, 0.00079, 0.1063, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4939.0, 2703.0, 0.000138, 0.000889, 0.1215, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2847.0, 2704.0, 0.001764, 0.004787, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2847.0, 2704.0, 0.001008, 0.003023, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3918.0, 2706.0, 0.02066, 0.052406, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4757.0, 2706.0, 0.006551, 0.027463, 0.009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4852.0, 2708.0, 0.015309, 0.031728, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4347.0, 2709.0, 0.049887, 0.12648, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3677.0, 2710.0, 0.011086, 0.028471, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3456.0, 2711.0, 0.001041, 0.006967, 0.0152, 500.0, 500.0, 500.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3193.0, 2712.0, 0.076846, 0.267826, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4080.0, 2712.0, 0.000604, 0.001106, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4691.0, 2712.0, 0.071303, 0.194759, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4081.0, 2712.0, 0.000773, 0.001416, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4924.0, 2713.0, 0.019728, 0.057546, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5236.0, 2713.0, 0.006047, 0.020912, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5867.0, 2713.0, 0.011086, 0.057445, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3364.0, 2714.0, 0.009067, 0.029116, 0.0486, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2910.0, 2716.0, 0.024439, 0.101789, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3859.0, 2715.0, 0.040539, 0.128168, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4637.0, 2716.0, 0.087931, 0.279667, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4891.0, 2715.0, 0.025195, 0.159486, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5429.0, 2715.0, 0.009826, 0.047115, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3964.0, 2717.0, 0.000701, 0.004599, 0.0082, 484.0, 484.0, 484.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3964.0, 2717.0, 0.000705, 0.00463, 0.0083, 484.0, 484.0, 484.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3951.0, 2719.0, 0.026959, 0.112875, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3952.0, 2720.0, 0.001956, 0.008691, 0.0248, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5532.0, 2721.0, 0.026543, 0.066296, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3330.0, 2724.0, 0.012496, 0.043621, 0.0734, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3562.0, 2724.0, 0.018805, 0.069215, 0.1235, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3579.0, 2724.0, 0.012306, 0.062598, 0.1109, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3330.0, 2724.0, 0.00717, 0.042726, 0.0749, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4161.0, 2725.0, 0.001627, 0.017031, 0.3812, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5198.0, 2728.0, 0.018392, 0.045074, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5200.0, 2728.0, 0.020106, 0.048828, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3046.0, 2729.0, 0.017284, 0.108148, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4748.0, 2730.0, 0.000257, 0.000612, 0.0547, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4747.0, 2730.0, 0.000237, 0.000553, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4746.0, 2730.0, 0.000237, 0.000553, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5094.0, 2731.0, 0.000395, 0.005229, 0.1791, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 2732.0, 0.008062, 0.054926, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 2732.0, 0.008062, 0.054926, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3602.0, 2734.0, 0.002963, 0.008642, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4839.0, 2734.0, 0.00679, 0.028642, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4839.0, 2734.0, 0.007284, 0.03037, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4253.0, 2735.0, 0.005017, 0.033521, 0.0607, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3936.0, 2736.0, 0.049131, 0.127488, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 2737.0, 0.001679, 0.007526, 0.0132, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3620.0, 2738.0, 0.055595, 0.101765, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5534.0, 2739.0, 0.005926, 0.016173, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4173.0, 2740.0, 0.003275, 0.010582, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4251.0, 2743.0, 0.018025, 0.045679, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 2747.0, 0.009753, 0.018272, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 2746.0, 0.003185, 0.008914, 0.0319, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 2748.0, 0.054422, 0.127236, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5680.0, 2749.0, 0.000579, 0.001587, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3665.0, 2752.0, 0.128484, 0.235189, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3834.0, 2753.0, 0.066264, 0.1678, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5020.0, 2753.0, 0.060217, 0.164021, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3139.0, 2754.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4090.0, 2754.0, 0.004326, 0.019694, 0.0344, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5022.0, 2754.0, 0.003338, 0.015091, 0.0263, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3138.0, 2754.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5022.0, 2754.0, 0.003338, 0.015091, 0.0263, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3137.0, 2754.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 2755.0, 0.008818, 0.022172, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3440.0, 2756.0, 0.025951, 0.072814, 0.0085, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2960.0, 2758.0, 0.000951, 0.003593, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2961.0, 2759.0, 0.000138, 0.000593, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4753.0, 2760.0, 0.041975, 0.106543, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4809.0, 2760.0, 0.034568, 0.094444, 0.024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5137.0, 2760.0, 0.031111, 0.084938, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4809.0, 2760.0, 0.034568, 0.094444, 0.024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2858.0, 2763.0, 0.15873, 0.35349, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4230.0, 2763.0, 0.000756, 0.005291, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4449.0, 2763.0, 0.068531, 0.165961, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5130.0, 2763.0, 0.096246, 0.238851, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5767.0, 2763.0, 0.005039, 0.012598, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4229.0, 2763.0, 0.002771, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3528.0, 2764.0, 0.007723, 0.032119, 0.0527, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3959.0, 2764.0, 0.009541, 0.039585, 0.0648, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5539.0, 2765.0, 0.00397, 0.007268, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3442.0, 2766.0, 0.03094, 0.093298, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4827.0, 2766.0, 0.015621, 0.04132, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5536.0, 2767.0, 0.000252, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3683.0, 2768.0, 0.007055, 0.016629, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5535.0, 2770.0, 0.000705, 0.002973, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5540.0, 2771.0, 0.00252, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2968.0, 2772.0, 0.001519, 0.010582, 0.0162, 510.0, 510.0, 510.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3784.0, 2772.0, 0.002216, 0.014805, 0.0273, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2967.0, 2772.0, 0.001529, 0.010637, 0.0162, 477.0, 477.0, 477.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3784.0, 2772.0, 0.002206, 0.014728, 0.0273, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4091.0, 2773.0, 0.000457, 0.006025, 0.2079, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4934.0, 2773.0, 0.001856, 0.025166, 0.8563, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4648.0, 2774.0, 0.056941, 0.143613, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3384.0, 2775.0, 0.014865, 0.045855, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3384.0, 2775.0, 0.014865, 0.046107, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5537.0, 2776.0, 0.055178, 0.139834, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5717.0, 2777.0, 0.090703, 0.190476, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5416.0, 2777.0, 0.006551, 0.017637, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2853.0, 2779.0, 0.013086, 0.045803, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3279.0, 2779.0, 0.005185, 0.031975, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4308.0, 2779.0, 0.015803, 0.053086, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4434.0, 2779.0, 0.039506, 0.113457, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4930.0, 2779.0, 0.025802, 0.106914, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5850.0, 2779.0, 0.018519, 0.065679, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4308.0, 2779.0, 0.024815, 0.071975, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5270.0, 2779.0, 0.025679, 0.106543, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3034.0, 2780.0, 0.014914, 0.055309, 0.0896, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4833.0, 2780.0, 0.009383, 0.042607, 0.0759, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4555.0, 2781.0, 0.002597, 0.020332, 0.4202, 1408.0, 1408.0, 1408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4555.0, 2781.0, 0.001932, 0.021399, 0.4448, 1391.0, 1391.0, 1391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5532.0, 2782.0, 0.020988, 0.052469, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5806.0, 2782.0, 0.018025, 0.045926, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3924.0, 2784.0, 0.068783, 0.155959, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5111.0, 2784.0, 0.026707, 0.07483, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5538.0, 2785.0, 0.000198, 0.000909, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3829.0, 2786.0, 0.148778, 0.326556, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5165.0, 2786.0, 0.028924, 0.07672, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5541.0, 2787.0, 0.001106, 0.007328, 0.0132, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4030.0, 2788.0, 0.028471, 0.074326, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2977.0, 2789.0, 0.031973, 0.079441, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3348.0, 2789.0, 0.005039, 0.021416, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5472.0, 2790.0, 0.071454, 0.242605, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5482.0, 2790.0, 0.018267, 0.062031, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5483.0, 2790.0, 0.018392, 0.06198, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5629.0, 2790.0, 0.022525, 0.13933, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3348.0, 2789.0, 0.005039, 0.021668, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3374.0, 2790.0, 0.068531, 0.219955, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3523.0, 2791.0, 0.015488, 0.067417, 0.1205, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3501.0, 2793.0, 0.010247, 0.02037, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4208.0, 2796.0, 0.005985, 0.041383, 0.0739, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5844.0, 2796.0, 0.000243, 0.001614, 0.003, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5452.0, 2799.0, 0.033762, 0.092215, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4883.0, 2800.0, 0.022147, 0.129554, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4883.0, 2800.0, 0.023658, 0.133686, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4627.0, 2801.0, 0.064669, 0.118376, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4093.0, 2802.0, 0.054422, 0.143613, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5479.0, 2802.0, 0.074779, 0.202444, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5500.0, 2802.0, 0.074049, 0.255959, 0.0301, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5501.0, 2802.0, 0.077123, 0.256362, 0.0254, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4093.0, 2802.0, 0.054422, 0.143865, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3418.0, 2803.0, 0.003737, 0.024798, 0.0456, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5162.0, 2803.0, 0.000869, 0.005886, 0.0415, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4086.0, 2804.0, 0.119224, 0.218238, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 2805.0, 0.004074, 0.028025, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4985.0, 2806.0, 0.000514, 0.004247, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5542.0, 2807.0, 5.9e-05, 0.000474, 0.002, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3399.0, 2809.0, 0.004286, 0.020405, 0.0344, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3691.0, 2809.0, 0.007625, 0.035378, 0.0668, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3878.0, 2811.0, 0.008818, 0.024943, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4224.0, 2812.0, 0.042963, 0.084938, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 2813.0, 0.038045, 0.116402, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3818.0, 2814.0, 0.000252, 0.00252, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3945.0, 2814.0, 0.027715, 0.170824, 0.0132, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5281.0, 2814.0, 0.045528, 0.124112, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3690.0, 2817.0, 0.010988, 0.042963, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3691.0, 2818.0, 0.001146, 0.005551, 0.0101, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4950.0, 2819.0, 0.097506, 0.263794, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5487.0, 2819.0, 0.054674, 0.112623, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3719.0, 2820.0, 0.00126, 0.00252, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3530.0, 2821.0, 0.033827, 0.143333, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4201.0, 2821.0, 0.012716, 0.034321, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4403.0, 2821.0, 0.004198, 0.017407, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4907.0, 2822.0, 0.008296, 0.038795, 0.0648, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4281.0, 2823.0, 0.024969, 0.106223, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5545.0, 2825.0, 0.000756, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3325.0, 2826.0, 0.024691, 0.063827, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4418.0, 2826.0, 0.019506, 0.052593, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5067.0, 2826.0, 0.034197, 0.093951, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5328.0, 2826.0, 0.011358, 0.026914, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5584.0, 2826.0, 0.014938, 0.039383, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5586.0, 2826.0, 0.014198, 0.039012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5600.0, 2826.0, 0.036667, 0.116049, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5066.0, 2826.0, 0.034321, 0.094691, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3621.0, 2827.0, 0.00528, 0.029102, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2960.0, 2828.0, 0.052593, 0.119012, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5781.0, 2828.0, 0.065556, 0.146914, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 2830.0, 0.033762, 0.137566, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5243.0, 2830.0, 0.085528, 0.156557, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5489.0, 2830.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4371.0, 2831.0, 0.011417, 0.020898, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4372.0, 2833.0, 9.9e-05, 0.001007, 0.003, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4372.0, 2832.0, 0.000119, 0.001067, 0.004, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4339.0, 2835.0, 0.177421, 0.324767, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4359.0, 2835.0, 0.084656, 0.216427, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5480.0, 2836.0, 0.052154, 0.104308, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3732.0, 2837.0, 0.000395, 0.001126, 0.1043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3200.0, 2841.0, 0.101481, 0.203086, 0.0089, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3867.0, 2841.0, 0.00642, 0.02, 0.0154, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5352.0, 2841.0, 0.005864, 0.036531, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5850.0, 2841.0, 0.013951, 0.044321, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5179.0, 2842.0, 0.000849, 0.003812, 0.0071, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3828.0, 2845.0, 7.6e-05, 0.000554, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3827.0, 2845.0, 7.6e-05, 0.000554, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3826.0, 2845.0, 7.6e-05, 0.000554, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3825.0, 2845.0, 7.6e-05, 0.000568, 0.0116, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5703.0, 2846.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4421.0, 2848.0, 0.003679, 0.018418, 0.0286, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5546.0, 2850.0, 0.000756, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5548.0, 2851.0, 1.5e-05, 9.9e-05, 0.001, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3363.0, 2852.0, 0.044973, 0.126127, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5122.0, 2853.0, 0.002963, 0.008889, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5296.0, 2855.0, 0.005543, 0.014865, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5422.0, 2856.0, 0.054568, 0.138519, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5550.0, 2857.0, 2.5e-05, 0.000252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2969.0, 2858.0, 0.125894, 0.230447, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4584.0, 2858.0, 0.109599, 0.26455, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5760.0, 2860.0, 0.04006, 0.101033, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5551.0, 2861.0, 0.000277, 0.001244, 0.0886, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4593.0, 2862.0, 0.000499, 0.006557, 0.2282, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4670.0, 2862.0, 0.000298, 0.003019, 0.078, 1971.0, 1971.0, 1971.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4593.0, 2862.0, 0.000505, 0.006637, 0.231, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4670.0, 2862.0, 0.000298, 0.003012, 0.078, 1971.0, 1971.0, 1971.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4593.0, 2862.0, 0.000499, 0.006557, 0.2282, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4593.0, 2862.0, 0.000499, 0.006557, 0.2282, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5282.0, 2863.0, 0.074578, 0.210632, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5552.0, 2863.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3120.0, 2865.0, 0.000158, 0.001284, 0.1185, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3584.0, 2865.0, 0.000178, 0.001521, 0.1397, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5822.0, 2866.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5555.0, 2868.0, 1.5e-05, 9.9e-05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5554.0, 2869.0, 0.000454, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5553.0, 2871.0, 0.006299, 0.016377, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5553.0, 2872.0, 0.001208, 0.002211, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5557.0, 2873.0, 0.000158, 0.000652, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3417.0, 2874.0, 0.011262, 0.075762, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3777.0, 2876.0, 0.015148, 0.040877, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5367.0, 2876.0, 0.008395, 0.034815, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5816.0, 2876.0, 0.028025, 0.174815, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4168.0, 2877.0, 0.002983, 0.020385, 0.0375, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4197.0, 2877.0, 0.005136, 0.034548, 0.0628, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3014.0, 2880.0, 0.003049, 0.012824, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4872.0, 2878.0, 0.003275, 0.012094, 0.0132, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4872.0, 2879.0, 0.005382, 0.009851, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5558.0, 2881.0, 0.000123, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4708.0, 2882.0, 0.000247, 0.000741, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4471.0, 2883.0, 0.059939, 0.151978, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5560.0, 2886.0, 0.002875, 0.005263, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4956.0, 2887.0, 0.054568, 0.138889, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3294.0, 2888.0, 0.007004, 0.015142, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5648.0, 2889.0, 0.037494, 0.102284, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5562.0, 2890.0, 0.003779, 0.014865, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5561.0, 2891.0, 0.010632, 0.026228, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3056.0, 2895.0, 0.025447, 0.064575, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3094.0, 2896.0, 0.069035, 0.148652, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3026.0, 2897.0, 0.01033, 0.02842, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5347.0, 2898.0, 0.005795, 0.022424, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5563.0, 2898.0, 0.000504, 0.002268, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3054.0, 2899.0, 0.091963, 0.211892, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5564.0, 2899.0, 0.048375, 0.10708, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4318.0, 2900.0, 0.02973, 0.124969, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4605.0, 2901.0, 0.055682, 0.13933, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4588.0, 2902.0, 0.003527, 0.013354, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2932.0, 2904.0, 0.001323, 0.008824, 0.0339, 411.0, 411.0, 411.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3503.0, 2907.0, 0.000731, 0.00484, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4887.0, 2907.0, 0.002884, 0.018686, 0.0375, 500.0, 500.0, 500.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5595.0, 2907.0, 0.001817, 0.012168, 0.0223, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3230.0, 2907.0, 0.002785, 0.018884, 0.0334, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3503.0, 2907.0, 0.00077, 0.005136, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5708.0, 2907.0, 0.003121, 0.020859, 0.0385, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3503.0, 2907.0, 0.000731, 0.00482, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3497.0, 2908.0, 9.7e-05, 0.00097, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4660.0, 2908.0, 0.001468, 0.014903, 0.3841, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5116.0, 2908.0, 0.00036, 0.003636, 0.0953, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3496.0, 2908.0, 9.7e-05, 0.00097, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4661.0, 2908.0, 0.001461, 0.014785, 0.3812, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4986.0, 2908.0, 0.001247, 0.012673, 0.3263, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3495.0, 2908.0, 9.7e-05, 0.000983, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3494.0, 2908.0, 9.7e-05, 0.001025, 0.026, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3344.0, 2909.0, 0.007037, 0.019259, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5685.0, 2909.0, 0.003827, 0.010864, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4038.0, 2910.0, 0.024439, 0.096498, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3199.0, 2911.0, 0.046259, 0.11736, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5565.0, 2912.0, 0.001638, 0.004334, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3864.0, 2913.0, 0.046687, 0.127387, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5063.0, 2913.0, 0.108592, 0.275636, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5522.0, 2913.0, 0.0839, 0.23356, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3618.0, 2915.0, 0.006889, 0.018756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5567.0, 2917.0, 0.001512, 0.004031, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5566.0, 2917.0, 0.001461, 0.003704, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5712.0, 2918.0, 0.013444, 0.026877, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4741.0, 2919.0, 0.001644, 0.005778, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4158.0, 2920.0, 0.038272, 0.114311, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2924.0, 2923.0, 0.008844, 0.024112, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5652.0, 2925.0, 0.007741, 0.017333, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3921.0, 2926.0, 0.047367, 0.131267, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5436.0, 2926.0, 0.027841, 0.076594, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4879.0, 2929.0, 0.028471, 0.113883, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2953.0, 2931.0, 0.011753, 0.05438, 0.0931, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3016.0, 2931.0, 0.00083, 0.008375, 0.0263, 866.0, 866.0, 866.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3629.0, 2931.0, 0.00241, 0.016435, 0.0273, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4487.0, 2930.0, 0.007585, 0.028128, 0.0456, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4873.0, 2932.0, 0.000652, 0.005946, 0.0172, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5434.0, 2930.0, 0.000632, 0.004346, 0.0233, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3015.0, 2930.0, 0.000869, 0.008514, 0.0273, 866.0, 866.0, 866.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4873.0, 2930.0, 0.000632, 0.00559, 0.0476, 494.0, 494.0, 494.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2936.0, 2934.0, 0.000252, 0.000504, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3813.0, 2935.0, 0.004443, 0.008133, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3951.0, 2936.0, 0.057949, 0.137062, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4279.0, 2936.0, 0.011665, 0.066465, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5809.0, 2936.0, 0.006475, 0.017259, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4940.0, 2939.0, 0.060141, 0.152532, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4966.0, 2939.0, 0.078357, 0.21416, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3870.0, 2940.0, 0.078105, 0.208617, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3870.0, 2940.0, 0.076594, 0.202822, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3104.0, 2941.0, 0.046359, 0.100781, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4406.0, 2942.0, 0.001981, 0.003626, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3315.0, 2943.0, 0.079365, 0.215923, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5569.0, 2944.0, 0.000436, 0.000797, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3231.0, 2946.0, 0.046863, 0.11867, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3702.0, 2946.0, 0.045855, 0.121693, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3003.0, 2949.0, 0.007862, 0.038716, 0.0658, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3633.0, 2949.0, 0.001719, 0.00881, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3117.0, 2950.0, 0.067775, 0.178382, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5811.0, 2950.0, 0.068279, 0.174855, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3869.0, 2952.0, 0.022676, 0.06576, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5027.0, 2951.0, 0.024188, 0.061728, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5639.0, 2952.0, 0.003779, 0.024943, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3869.0, 2951.0, 0.016377, 0.066264, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5641.0, 2951.0, 0.003779, 0.024439, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5572.0, 2954.0, 0.000504, 0.001512, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5320.0, 2956.0, 0.034266, 0.094482, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5876.0, 2956.0, 0.084908, 0.220711, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4870.0, 2957.0, 0.05037, 0.129877, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3257.0, 2960.0, 0.010049, 0.026543, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5054.0, 2960.0, 0.005148, 0.013309, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5110.0, 2960.0, 0.016914, 0.04642, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3959.0, 2961.0, 0.014262, 0.067397, 0.1124, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4329.0, 2961.0, 0.021077, 0.088869, 0.1468, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4429.0, 2961.0, 0.00016, 0.000755, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3959.0, 2961.0, 0.013452, 0.063625, 0.1063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3989.0, 2962.0, 0.002815, 0.017518, 0.097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4951.0, 2962.0, 0.002395, 0.014938, 0.0828, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3725.0, 2963.0, 0.00065, 0.008537, 0.2946, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3258.0, 2966.0, 0.013102, 0.081129, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5096.0, 2966.0, 0.044041, 0.186369, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5474.0, 2966.0, 0.013983, 0.038045, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4449.0, 2969.0, 0.081129, 0.199043, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5082.0, 2970.0, 0.022235, 0.057469, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5704.0, 2970.0, 0.009296, 0.024593, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4371.0, 2971.0, 0.056941, 0.148652, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4268.0, 2972.0, 0.03679, 0.103704, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5574.0, 2974.0, 0.028723, 0.057193, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5575.0, 2975.0, 0.000347, 0.000813, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4692.0, 2978.0, 0.011208, 0.020517, 0.0771, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2985.0, 2979.0, "4e-05", 0.000198, 0.0223, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 2980.0, "2e-05", 0.000198, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4107.0, 2984.0, 0.000138, 0.019753, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4183.0, 2984.0, 0.000494, 0.003002, 0.242, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5065.0, 2983.0, 0.002726, 0.013728, 0.084, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5621.0, 2985.0, 0.000356, 0.003358, 0.0121, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4107.0, 2983.0, 9.9e-05, 0.000198, 0.0091, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4183.0, 2984.0, 0.000514, 0.003101, 0.2521, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5491.0, 2984.0, 0.000909, 0.006005, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 2986.0, 0.000166, 0.002749, 0.1069, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5274.0, 2987.0, 0.001004, 0.010997, 0.2339, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 2987.0, 0.000159, 0.002701, 0.0982, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5576.0, 2988.0, 0.00126, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4020.0, 2989.0, 0.03613, 0.097783, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4932.0, 2989.0, 0.028975, 0.07483, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5247.0, 2989.0, 0.103049, 0.264802, 0.0132, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4019.0, 2989.0, 0.036004, 0.09743, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3059.0, 2991.0, 0.081633, 0.15999, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5231.0, 2991.0, 0.040564, 0.110859, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4004.0, 2992.0, 0.163976, 0.300156, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4283.0, 2992.0, 0.119224, 0.218238, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5578.0, 2993.0, 0.002091, 0.004308, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5648.0, 2995.0, 0.024815, 0.063086, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5671.0, 2995.0, 0.023679, 0.060074, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3332.0, 2996.0, 0.02037, 0.050988, 0.0608, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3622.0, 2997.0, 0.023683, 0.09801, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4381.0, 2997.0, 0.074074, 0.1678, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5495.0, 2997.0, 0.030738, 0.084354, 0.017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5636.0, 2997.0, 0.010078, 0.041824, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5673.0, 2998.0, 0.014865, 0.027211, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4026.0, 3001.0, 0.001358, 0.006049, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3421.0, 3002.0, 0.023683, 0.083648, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4121.0, 3002.0, 0.054926, 0.145377, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4392.0, 3002.0, 0.012598, 0.077853, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5176.0, 3002.0, 0.024943, 0.071051, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5880.0, 3002.0, 0.038549, 0.133031, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4121.0, 3002.0, 0.053918, 0.147392, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3502.0, 3004.0, 0.030864, 0.096667, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4078.0, 3006.0, 0.004283, 0.026959, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4186.0, 3006.0, 0.042076, 0.093222, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5284.0, 3006.0, 0.003275, 0.02066, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5771.0, 3006.0, 0.044848, 0.114135, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3929.0, 3007.0, 0.000395, 0.002686, 0.0051, 490.0, 490.0, 490.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3572.0, 3008.0, 0.000252, 0.000504, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5013.0, 3009.0, 0.032754, 0.09675, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5697.0, 3009.0, 0.049887, 0.143109, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4136.0, 3011.0, 0.021416, 0.054674, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4816.0, 3011.0, 0.028219, 0.071303, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3305.0, 3014.0, 0.005291, 0.028219, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3700.0, 3013.0, 0.01914, 0.035035, 0.0329, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4340.0, 3013.0, 0.001512, 0.005543, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5572.0, 3013.0, 0.007055, 0.029479, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5676.0, 3013.0, 0.003023, 0.021164, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5678.0, 3014.0, 0.003275, 0.022676, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3306.0, 3016.0, 0.000316, 0.002351, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3407.0, 3016.0, 0.000512, 0.001327, 0.159, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4791.0, 3017.0, 0.029479, 0.062988, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5649.0, 3017.0, 0.026329, 0.069866, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4791.0, 3017.0, 0.029479, 0.062988, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3641.0, 3018.0, 0.001146, 0.008296, 0.0663, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3192.0, 3019.0, 0.039128, 0.099824, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5199.0, 3019.0, 0.008062, 0.022424, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5805.0, 3019.0, 0.059965, 0.165029, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3065.0, 3019.0, 0.023683, 0.099017, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3192.0, 3019.0, 0.043865, 0.11038, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4583.0, 3020.0, 0.000711, 0.00324, 0.2916, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3021.0, 0.093474, 0.228773, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3669.0, 3022.0, 0.001857, 0.008435, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4619.0, 3022.0, 0.002647, 0.013254, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3484.0, 3023.0, 0.036543, 0.095926, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 3024.0, 0.001146, 0.010923, 0.1706, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 3024.0, 0.001185, 0.010844, 0.1671, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5074.0, 3026.0, 0.021668, 0.057193, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5146.0, 3026.0, 0.026153, 0.066289, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4934.0, 3028.0, 0.000852, 0.011233, 0.387, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4935.0, 3028.0, 0.000852, 0.011226, 0.387, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3100.0, 3029.0, 0.04132, 0.10582, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3030.0, 0.014084, 0.042001, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4801.0, 3031.0, 0.011338, 0.048627, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4801.0, 3031.0, 0.011338, 0.048627, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5484.0, 3033.0, 0.018025, 0.047407, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4952.0, 3035.0, 0.047115, 0.196523, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5199.0, 3036.0, 0.000176, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5608.0, 3036.0, 0.027337, 0.074553, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4813.0, 3037.0, 0.01321, 0.02642, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 3038.0, 0.062736, 0.151424, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4793.0, 3038.0, 0.066012, 0.177879, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5808.0, 3040.0, 0.00126, 0.003275, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5814.0, 3040.0, 0.007559, 0.019148, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3538.0, 3044.0, 0.030486, 0.102545, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5622.0, 3046.0, 0.011111, 0.054568, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5055.0, 3049.0, 0.049559, 0.13424, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5166.0, 3049.0, 0.057344, 0.129478, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4050.0, 3051.0, 0.001101, 0.012181, 0.2599, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3615.0, 3052.0, 0.013303, 0.036306, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3417.0, 3053.0, 0.058503, 0.157596, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5373.0, 3053.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 3054.0, 0.325276, 0.595412, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4482.0, 3057.0, 0.003356, 0.026424, 0.0458, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 3058.0, 0.014046, 0.025712, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4485.0, 3059.0, 0.035273, 0.150164, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4533.0, 3059.0, 0.015873, 0.066012, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4658.0, 3059.0, 0.075586, 0.202822, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 3060.0, 0.001512, 0.004031, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 3061.0, 0.007181, 0.044797, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 3061.0, 0.01615, 0.043638, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4255.0, 3062.0, 0.006551, 0.017889, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4864.0, 3062.0, 0.083198, 0.152293, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3329.0, 3063.0, 0.00839, 0.023507, 0.0286, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4327.0, 3063.0, 0.002973, 0.012673, 0.0189, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4869.0, 3066.0, 0.000573, 0.003832, 0.0071, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5155.0, 3066.0, 0.003615, 0.025225, 0.0486, 549.0, 549.0, 549.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4836.0, 3067.0, 0.026707, 0.112371, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4605.0, 3068.0, 0.017637, 0.044848, 0.0086, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3082.0, 3069.0, 0.033333, 0.089383, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3286.0, 3071.0, 0.112371, 0.281179, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3514.0, 3072.0, 0.070295, 0.178131, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3077.0, 3075.0, 2.1e-05, 0.000127, 0.1141, 1092.0, 1092.0, 1092.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3960.0, 3075.0, 0.000111, 0.001932, 0.0289, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3076.0, 3075.0, 2.1e-05, 0.000127, 0.1155, 1053.0, 1053.0, 1053.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5588.0, 3078.0, 0.026707, 0.059965, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5226.0, 3084.0, 0.049506, 0.125556, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5336.0, 3084.0, 0.025442, 0.046572, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3694.0, 3085.0, 0.002963, 0.016914, 0.0314, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4000.0, 3085.0, 0.004074, 0.025309, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 3086.0, 0.005432, 0.022222, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5589.0, 3088.0, "2e-05", 0.000198, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5590.0, 3087.0, "2e-05", 0.000198, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3090.0, 0.079718, 0.1935, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4360.0, 3092.0, 0.017637, 0.059713, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5354.0, 3092.0, 0.027715, 0.086924, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5666.0, 3092.0, 0.03225, 0.087931, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3119.0, 3093.0, 0.003461, 0.013896, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5687.0, 3094.0, 0.013605, 0.033258, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4790.0, 3095.0, 0.069035, 0.150416, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5858.0, 3095.0, 0.001512, 0.004031, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4821.0, 3095.0, 0.004283, 0.011842, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5591.0, 3096.0, 0.009826, 0.026455, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3219.0, 3097.0, 0.086672, 0.236332, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4795.0, 3098.0, 0.03358, 0.090741, 0.0151, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5467.0, 3098.0, 1.2e-05, 0.000123, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5187.0, 3099.0, 0.005039, 0.010078, 0.01, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4680.0, 3102.0, 0.064752, 0.145629, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5260.0, 3103.0, 0.050643, 0.138322, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5766.0, 3103.0, 0.026203, 0.071554, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3729.0, 3104.0, 0.048879, 0.16125, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5393.0, 3104.0, 0.023683, 0.060217, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5406.0, 3104.0, 0.04006, 0.101789, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3425.0, 3105.0, 0.001462, 0.006677, 0.1488, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 3105.0, 0.001231, 0.008198, 0.0587, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5688.0, 3105.0, 0.000865, 0.005772, 0.0101, 436.0, 436.0, 436.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 3105.0, 0.002588, 0.015862, 0.0304, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3331.0, 3106.0, 0.063316, 0.146813, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5690.0, 3106.0, 0.017385, 0.037541, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3528.0, 3107.0, 0.011804, 0.05293, 0.0942, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5291.0, 3108.0, 0.036533, 0.075334, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3989.0, 3109.0, 0.062963, 0.160123, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5171.0, 3110.0, 0.053011, 0.144318, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5658.0, 3110.0, 0.042555, 0.1161, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4098.0, 3111.0, 0.046049, 0.118025, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5030.0, 3113.0, 0.046082, 0.122827, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3580.0, 3114.0, 0.00907, 0.022928, 0.0276, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3362.0, 3116.0, 0.043457, 0.090864, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4977.0, 3118.0, 0.05417, 0.137818, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5287.0, 3118.0, 0.01285, 0.052658, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4091.0, 3121.0, 0.001101, 0.012445, 0.3105, 1488.0, 1488.0, 1488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4160.0, 3121.0, 0.0009, 0.007479, 0.0982, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4944.0, 3121.0, 0.002209, 0.024924, 0.5733, 1617.0, 1617.0, 1617.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4161.0, 3121.0, 0.0009, 0.00741, 0.13, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3708.0, 3125.0, 0.07609, 0.180146, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3708.0, 3124.0, 0.082892, 0.184933, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3475.0, 3126.0, 0.024188, 0.091459, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5408.0, 3126.0, 0.017637, 0.057445, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5388.0, 3126.0, 0.011842, 0.031746, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5595.0, 3127.0, 0.000395, 0.002607, 0.0051, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4943.0, 3128.0, 0.01022, 0.054673, 0.0997, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5363.0, 3128.0, 0.003488, 0.015777, 0.0284, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3129.0, 0.041572, 0.112623, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3129.0, 0.043084, 0.110103, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3287.0, 3130.0, 0.013102, 0.056437, 0.0433, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5614.0, 3130.0, 0.024439, 0.099269, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3570.0, 3131.0, 0.064248, 0.163517, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3780.0, 3131.0, 0.041068, 0.103804, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4417.0, 3131.0, 0.068279, 0.18972, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4781.0, 3131.0, 0.069287, 0.193248, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5654.0, 3131.0, 0.155455, 0.425548, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5511.0, 3131.0, 0.05543, 0.153943, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4880.0, 3133.0, 0.024938, 0.068395, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5122.0, 3132.0, 0.028642, 0.064568, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5315.0, 3133.0, 0.022346, 0.061235, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4990.0, 3132.0, 0.040741, 0.111358, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5596.0, 3140.0, 0.003951, 0.010864, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3527.0, 3141.0, 0.003275, 0.007307, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5597.0, 3143.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4377.0, 3144.0, 0.0237, 0.043383, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5643.0, 3145.0, 0.024969, 0.073268, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5776.0, 3145.0, 0.024389, 0.077576, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5849.0, 3145.0, 0.025951, 0.090955, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5638.0, 3145.0, 0.024969, 0.083094, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3196.0, 3146.0, 0.029978, 0.100778, 0.0366, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2946.0, 3147.0, 0.053666, 0.125724, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3832.0, 3147.0, 0.078861, 0.206752, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4294.0, 3149.0, 0.002016, 0.005291, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5147.0, 3149.0, 0.092467, 0.244898, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4388.0, 3150.0, 0.027457, 0.074876, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5008.0, 3152.0, 0.008566, 0.067523, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5600.0, 3154.0, 0.002099, 0.00642, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4632.0, 3157.0, 0.017637, 0.045352, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3027.0, 3158.0, 0.001025, 0.008148, 0.0142, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3182.0, 3159.0, 0.012371, 0.032199, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3950.0, 3159.0, 0.139529, 0.255404, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3182.0, 3159.0, 0.034517, 0.089695, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5390.0, 3160.0, 0.007386, 0.013519, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5601.0, 3161.0, 0.001512, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3164.0, 3162.0, 4.3e-05, "9e-05", 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3923.0, 3163.0, 0.025195, 0.103804, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5004.0, 3163.0, 0.025951, 0.088687, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5127.0, 3163.0, 0.027967, 0.085412, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5003.0, 3163.0, 0.025951, 0.089695, 0.0132, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4070.0, 3164.0, 0.00079, 0.003931, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5005.0, 3164.0, 0.001442, 0.006696, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4007.0, 3165.0, 0.013983, 0.047468, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5878.0, 3165.0, 0.087075, 0.287932, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5809.0, 3166.0, 0.04006, 0.07735, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3488.0, 3167.0, 3.6e-05, 9.3e-05, 0.0121, 655.0, 655.0, 655.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3489.0, 3168.0, 2.8e-05, 0.000277, 0.0058, 2187.0, 2187.0, 2187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3898.0, 3169.0, 0.067775, 0.171832, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3910.0, 3170.0, 0.024321, 0.097901, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4156.0, 3170.0, 0.033827, 0.143951, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5048.0, 3170.0, 0.018765, 0.07663, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5077.0, 3170.0, 0.000173, 0.00079, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4911.0, 3172.0, 0.001734, 0.018573, 0.4072, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4929.0, 3172.0, 0.002181, 0.031662, 0.8231, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5274.0, 3171.0, 0.001711, 0.017313, 0.4476, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4929.0, 3171.0, 0.002181, 0.031648, 0.8202, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5097.0, 3175.0, 0.004568, 0.008395, 0.0224, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3620.0, 3177.0, 0.050988, 0.129259, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4916.0, 3177.0, 0.040988, 0.107531, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3276.0, 3178.0, 0.035926, 0.091235, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3545.0, 3178.0, 0.000988, 0.002716, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3293.0, 3179.0, 0.025195, 0.053414, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3584.0, 3181.0, 0.000198, 0.000652, 0.5832, 475.0, 475.0, 475.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3956.0, 3181.0, 0.000316, 0.001442, 0.1326, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3584.0, 3181.0, 0.000237, 0.001422, 0.1873, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3955.0, 3181.0, 0.000257, 0.001007, 0.1215, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3403.0, 3182.0, 0.083724, 0.227488, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4456.0, 3182.0, 0.050643, 0.13026, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5233.0, 3182.0, 0.019904, 0.133031, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5522.0, 3182.0, 0.034517, 0.2129, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5602.0, 3184.0, 0.004283, 0.012346, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4545.0, 3187.0, 0.004568, 0.009259, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5534.0, 3187.0, 0.012222, 0.032222, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5604.0, 3188.0, 0.000773, 0.001416, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5605.0, 3189.0, 0.000252, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4745.0, 3190.0, 0.011111, 0.030124, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5374.0, 3190.0, 0.034938, 0.092222, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3692.0, 3191.0, 0.035979, 0.091207, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4691.0, 3193.0, 0.073318, 0.259007, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4989.0, 3194.0, 0.003319, 0.022716, 0.0415, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5656.0, 3195.0, 0.030738, 0.084152, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3284.0, 3196.0, 0.024307, 0.078747, 0.0251, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4897.0, 3197.0, 3.4e-05, 9.4e-05, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4948.0, 3197.0, 0.003297, 0.021902, 0.0466, 477.0, 477.0, 477.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3772.0, 3198.0, 0.001496, 0.014148, 0.3697, 1537.0, 1537.0, 1537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3772.0, 3198.0, 0.001496, 0.014148, 0.3697, 1537.0, 1537.0, 1537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4700.0, 3198.0, 0.000942, 0.009536, 0.2455, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3414.0, 3201.0, 0.018645, 0.050894, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4135.0, 3202.0, 0.024568, 0.066296, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4659.0, 3202.0, 0.008642, 0.054198, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5610.0, 3203.0, 0.043012, 0.146025, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5150.0, 3203.0, 0.045309, 0.147654, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4909.0, 3204.0, 0.095792, 0.23361, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5611.0, 3205.0, 0.012346, 0.033258, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5646.0, 3206.0, 0.042051, 0.106601, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5818.0, 3206.0, 0.015369, 0.04258, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4314.0, 3208.0, 0.006803, 0.027715, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5407.0, 3208.0, 0.002771, 0.011338, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4423.0, 3210.0, 0.000277, 0.000632, 0.0607, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4423.0, 3209.0, 0.000395, 0.000731, 0.0628, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3533.0, 3211.0, 0.028025, 0.114815, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4277.0, 3212.0, 0.000178, 0.000928, 0.3564, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4276.0, 3213.0, 0.021416, 0.07735, 0.0093, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4335.0, 3214.0, 0.021482, 0.054568, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4713.0, 3214.0, 0.003951, 0.008025, 0.0233, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5269.0, 3215.0, 0.007037, 0.017901, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5384.0, 3215.0, 0.059876, 0.15284, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4335.0, 3214.0, 0.025926, 0.065556, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5083.0, 3217.0, 0.012247, 0.044385, 0.0739, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4598.0, 3216.0, 9.9e-05, 0.000988, 0.004, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5592.0, 3219.0, 0.006803, 0.018392, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3288.0, 3220.0, 0.006918, 0.046044, 0.0851, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3902.0, 3222.0, 0.000158, 0.000289, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3903.0, 3223.0, 0.000145, 0.000265, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5530.0, 3224.0, 0.011482, 0.028765, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4647.0, 3225.0, 0.094734, 0.240363, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5300.0, 3226.0, 0.005926, 0.016914, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4243.0, 3227.0, 0.002771, 0.011086, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4521.0, 3227.0, 0.001764, 0.006803, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5613.0, 3228.0, 0.000222, 0.000711, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3287.0, 3229.0, 0.029226, 0.119174, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5595.0, 3230.0, 0.000968, 0.00644, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5615.0, 3232.0, 0.036684, 0.06715, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4894.0, 3236.0, 0.008395, 0.021358, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5609.0, 3237.0, 0.08516, 0.20131, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3845.0, 3238.0, 0.047544, 0.093827, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3944.0, 3238.0, 0.0451, 0.19224, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3945.0, 3238.0, 0.045855, 0.194004, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 3239.0, 0.001481, 0.00358, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3318.0, 3240.0, 0.044848, 0.113379, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4255.0, 3240.0, 0.050894, 0.128748, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3317.0, 3241.0, 0.044394, 0.112547, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4254.0, 3241.0, 0.05039, 0.128244, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4787.0, 3242.0, 0.073318, 0.197531, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5858.0, 3242.0, 0.052406, 0.141345, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3842.0, 3244.0, 0.034197, 0.096049, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3651.0, 3246.0, 0.008642, 0.021975, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5520.0, 3247.0, 0.022575, 0.071151, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3445.0, 3251.0, 0.000229, 0.000419, 0.0527, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3445.0, 3250.0, 0.000229, 0.000419, 0.0527, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3445.0, 3249.0, 0.000284, 0.00052, 0.0461, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4628.0, 3253.0, 0.027037, 0.055556, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4629.0, 3252.0, 0.027037, 0.055556, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5474.0, 3258.0, 0.107332, 0.252457, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5569.0, 3259.0, 0.028219, 0.062736, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4207.0, 3260.0, 0.014361, 0.028975, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4717.0, 3261.0, "4e-05", 0.001086, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4731.0, 3261.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4291.0, 3262.0, 0.012469, 0.051852, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5309.0, 3262.0, 0.01284, 0.037037, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5362.0, 3263.0, 0.038549, 0.083144, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4655.0, 3264.0, 0.031998, 0.068027, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5058.0, 3264.0, 0.045352, 0.09675, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5618.0, 3265.0, 0.050894, 0.128748, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5619.0, 3266.0, 0.002041, 0.003736, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4637.0, 3267.0, 0.124501, 0.227898, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3454.0, 3268.0, 0.021605, 0.058765, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 3268.0, 0.042469, 0.107778, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5596.0, 3268.0, 0.029259, 0.074074, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5871.0, 3269.0, 0.017637, 0.046611, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5784.0, 3269.0, 0.030234, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4810.0, 3270.0, 0.01, 0.027407, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5679.0, 3270.0, 0.008642, 0.022222, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4170.0, 3271.0, 0.009007, 0.043872, 0.0749, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 3271.0, 0.002738, 0.018562, 0.04, 503.0, 503.0, 503.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5548.0, 3271.0, 0.002078, 0.008442, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3671.0, 3273.0, 0.004082, 0.00907, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3671.0, 3272.0, 0.004082, 0.00907, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3671.0, 3274.0, 0.004707, 0.008615, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3455.0, 3276.0, 0.024568, 0.105062, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4470.0, 3276.0, 0.01963, 0.05321, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5225.0, 3276.0, 0.047284, 0.121728, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4815.0, 3278.0, 0.043457, 0.183457, 0.0094, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5352.0, 3279.0, 0.002704, 0.018296, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4694.0, 3280.0, 0.021099, 0.079901, 0.0235, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3598.0, 3281.0, 2.8e-05, 0.000172, 0.0243, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5620.0, 3282.0, 0.009582, 0.017539, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4579.0, 3284.0, 0.020569, 0.065387, 0.0217, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3970.0, 3285.0, 0.000126, 0.000261, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4262.0, 3287.0, 0.008062, 0.034266, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4264.0, 3288.0, 0.00083, 0.003931, 0.0071, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4910.0, 3288.0, 0.002825, 0.018943, 0.0344, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4917.0, 3288.0, 0.003338, 0.019161, 0.0349, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4263.0, 3288.0, 0.00083, 0.003832, 0.0071, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4910.0, 3288.0, 0.002588, 0.017264, 0.0314, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4423.0, 3289.0, 0.000356, 0.000988, 0.1094, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4793.0, 3290.0, 0.119848, 0.219381, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5006.0, 3291.0, 0.002568, 0.011358, 0.1539, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5621.0, 3291.0, 0.000454, 0.00399, 0.3675, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5006.0, 3291.0, 0.000909, 0.007901, 0.4445, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5141.0, 3292.0, 0.090955, 0.301083, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5159.0, 3292.0, 0.03351, 0.067271, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5573.0, 3292.0, 0.039305, 0.132527, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4496.0, 3294.0, 0.067271, 0.186445, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3302.0, 3296.0, 2.5e-05, 0.015117, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3673.0, 3296.0, 0.013694, 0.025067, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5645.0, 3296.0, 0.018392, 0.078105, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3301.0, 3296.0, 2.5e-05, 0.015117, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3673.0, 3296.0, 0.003729, 0.007886, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5644.0, 3296.0, 0.018392, 0.078105, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3304.0, 3297.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3303.0, 3297.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4060.0, 3305.0, 0.000943, 0.001727, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4356.0, 3309.0, 0.000425, 0.001934, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4892.0, 3312.0, 0.045603, 0.140338, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5623.0, 3313.0, 0.006803, 0.014109, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3518.0, 3315.0, 0.009574, 0.051902, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3889.0, 3315.0, 0.015319, 0.073998, 0.0104, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3959.0, 3316.0, 0.005798, 0.039696, 0.0724, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5812.0, 3316.0, 0.004938, 0.033165, 0.0607, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4672.0, 3318.0, 0.048123, 0.122197, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4672.0, 3317.0, 0.048123, 0.122197, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4300.0, 3319.0, 0.015569, 0.028499, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3417.0, 3320.0, 0.010859, 0.046964, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4566.0, 3320.0, 0.003527, 0.008566, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3417.0, 3320.0, 0.048375, 0.191988, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4438.0, 3321.0, 0.015369, 0.043336, 0.0373, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5436.0, 3322.0, 0.043109, 0.117511, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4233.0, 3324.0, 0.042026, 0.104837, 0.0139, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5200.0, 3326.0, 0.028219, 0.071554, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5786.0, 3326.0, 0.041068, 0.105568, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5865.0, 3327.0, 0.000123, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4327.0, 3329.0, 0.006853, 0.042454, 0.075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5411.0, 3329.0, 0.029353, 0.078786, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5615.0, 3329.0, 0.007055, 0.02066, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5780.0, 3329.0, 0.035021, 0.089065, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3711.0, 3330.0, 0.001058, 0.001937, 0.161, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4845.0, 3332.0, 0.003704, 0.008519, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5205.0, 3333.0, 0.031728, 0.080494, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5769.0, 3333.0, 0.048642, 0.123333, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5339.0, 3339.0, 0.004031, 0.013102, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5721.0, 3339.0, 0.015621, 0.039808, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3934.0, 3340.0, 0.011842, 0.041824, 0.0472, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 3341.0, 0.001027, 0.012543, 0.0243, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 3341.0, 0.006935, 0.036516, 0.0663, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 3341.0, 0.001798, 0.012089, 0.0223, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3553.0, 3341.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3552.0, 3341.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3870.0, 3342.0, 0.008062, 0.019904, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3446.0, 3344.0, 0.02037, 0.053951, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4308.0, 3345.0, 0.001111, 0.004568, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3724.0, 3346.0, 0.005906, 0.026627, 0.0456, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3724.0, 3347.0, 0.005906, 0.026627, 0.0445, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5500.0, 3349.0, 0.064979, 0.182263, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5605.0, 3349.0, 0.044092, 0.112119, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4872.0, 3351.0, 0.001039, 0.001902, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4872.0, 3350.0, 0.00126, 0.004031, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4312.0, 3353.0, 0.017385, 0.047367, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5070.0, 3353.0, 0.07483, 0.18972, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5355.0, 3353.0, 0.008617, 0.035097, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5625.0, 3355.0, 0.02066, 0.056437, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5279.0, 3357.0, 0.081975, 0.191605, 0.0088, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5064.0, 3359.0, 0.003522, 0.006446, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5064.0, 3358.0, 0.003522, 0.006446, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4465.0, 3361.0, 0.068783, 0.125976, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5273.0, 3362.0, 0.000988, 0.001975, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5383.0, 3363.0, 0.010582, 0.028219, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3542.0, 3364.0, 0.004573, 0.020316, 0.0405, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5648.0, 3366.0, 0.009259, 0.023457, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3793.0, 3367.0, 0.028975, 0.194759, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4633.0, 3367.0, 0.010834, 0.038801, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5123.0, 3367.0, 0.005291, 0.022172, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3793.0, 3367.0, 0.029226, 0.194507, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5668.0, 3367.0, 0.009574, 0.037793, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5802.0, 3367.0, 0.041068, 0.104308, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4621.0, 3368.0, 0.002825, 0.019239, 0.0476, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5630.0, 3372.0, 0.014613, 0.029226, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5631.0, 3372.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3374.0, 3373.0, 0.007559, 0.025447, 0.0239, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5629.0, 3374.0, 0.030738, 0.075586, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5628.0, 3375.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5516.0, 3376.0, 0.013086, 0.035309, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4988.0, 3376.0, 0.036173, 0.097654, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3954.0, 3377.0, 0.00952, 0.017427, 0.0134, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3954.0, 3377.0, 0.010756, 0.019689, 0.0156, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5358.0, 3379.0, 0.093726, 0.249685, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4479.0, 3382.0, 0.007723, 0.044444, 0.082, 472.0, 472.0, 472.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3505.0, 3383.0, 0.002222, 0.005556, 0.0198, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4689.0, 3383.0, 0.015309, 0.065926, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4689.0, 3383.0, 0.015309, 0.065926, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4601.0, 3384.0, 0.014916, 0.060544, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4372.0, 3385.0, 0.001659, 0.011575, 0.0091, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4372.0, 3385.0, 0.001659, 0.011575, 0.0091, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4207.0, 3388.0, 0.03351, 0.084404, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4207.0, 3388.0, 0.03351, 0.084656, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3391.0, 3390.0, 2.1e-05, 0.000339, 0.0087, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3392.0, 3390.0, 2.1e-05, 0.000325, 0.0087, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5637.0, 3393.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5152.0, 3394.0, 0.011338, 0.038549, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5255.0, 3394.0, 0.025498, 0.054926, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5639.0, 3396.0, 0.006299, 0.018392, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5640.0, 3397.0, 2.5e-05, 0.000123, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3856.0, 3398.0, 0.039808, 0.137566, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4362.0, 3398.0, 0.078861, 0.250945, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3856.0, 3398.0, 0.039808, 0.13681, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4145.0, 3399.0, 0.004741, 0.022124, 0.038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4430.0, 3400.0, 0.03321, 0.071358, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5571.0, 3401.0, 0.014361, 0.039053, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5570.0, 3402.0, 0.013857, 0.039808, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5120.0, 3404.0, 0.14768, 0.270326, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3921.0, 3405.0, 0.030738, 0.083648, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3921.0, 3405.0, 0.031746, 0.08642, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5168.0, 3406.0, 0.199295, 0.440917, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4612.0, 3408.0, 0.000198, 0.000751, 0.0921, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3907.0, 3409.0, 0.01285, 0.032754, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4863.0, 3409.0, 0.041572, 0.105316, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3944.0, 3414.0, 0.035273, 0.120181, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5571.0, 3414.0, 0.048123, 0.131771, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3945.0, 3414.0, 0.035273, 0.120181, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5570.0, 3414.0, 0.045603, 0.131519, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3946.0, 3415.0, 0.002133, 0.009659, 0.0162, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4318.0, 3416.0, 0.044848, 0.142857, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3560.0, 3417.0, 0.03351, 0.11295, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4358.0, 3417.0, 0.076846, 0.262535, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5333.0, 3417.0, 0.044092, 0.149912, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5546.0, 3417.0, 0.019652, 0.062232, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4049.0, 3418.0, 0.002438, 0.016458, 0.0314, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4049.0, 3418.0, 0.00243, 0.016454, 0.0319, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5644.0, 3420.0, 0.001764, 0.007811, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5515.0, 3421.0, 0.007307, 0.029982, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3423.0, 3422.0, 0.001512, 0.006551, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4157.0, 3424.0, 0.057445, 0.119678, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4065.0, 3425.0, 0.000356, 0.001422, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5646.0, 3426.0, 0.000227, 0.000605, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4084.0, 3429.0, 0.029982, 0.082892, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3933.0, 3433.0, 0.077324, 0.210154, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4996.0, 3434.0, 0.000616, 0.006627, 0.1531, 1754.0, 1754.0, 1754.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5649.0, 3435.0, 0.004975, 0.009106, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4478.0, 3436.0, 0.009574, 0.026707, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4003.0, 3437.0, 0.00716, 0.029506, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4057.0, 3437.0, 0.039877, 0.111605, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4003.0, 3437.0, 0.00716, 0.029506, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4172.0, 3438.0, 0.034517, 0.135551, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5795.0, 3439.0, 0.012593, 0.034444, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5310.0, 3440.0, 0.036489, 0.066792, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5585.0, 3440.0, 0.049887, 0.126732, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4134.0, 3441.0, 0.038272, 0.080494, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4352.0, 3442.0, 0.043084, 0.144873, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5444.0, 3444.0, 0.054674, 0.165281, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3903.0, 3445.0, 0.000776, 0.004612, 0.1736, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5154.0, 3445.0, 0.000119, 0.000691, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5153.0, 3445.0, 0.000119, 0.000711, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5402.0, 3445.0, 0.001126, 0.005965, 0.0162, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3756.0, 3447.0, 0.051146, 0.212094, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3914.0, 3447.0, 0.104208, 0.284303, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5156.0, 3449.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4373.0, 3450.0, 0.013901, 0.039222, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5425.0, 3450.0, 0.011605, 0.032963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4373.0, 3450.0, 0.01358, 0.039012, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5653.0, 3452.0, 0.017778, 0.049753, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3543.0, 3455.0, 0.043827, 0.090247, 0.0454, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 3457.0, 0.050643, 0.136054, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5617.0, 3457.0, 0.034266, 0.093978, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3792.0, 3459.0, 0.066112, 0.16775, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4942.0, 3460.0, 0.032364, 0.095227, 0.0297, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5654.0, 3461.0, 0.028219, 0.078105, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3465.0, 3462.0, 0.063492, 0.168556, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4267.0, 3462.0, 0.01033, 0.019148, 0.0204, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 3462.0, 0.017889, 0.045603, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5804.0, 3463.0, 0.035273, 0.121693, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5655.0, 3464.0, 0.000302, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 3465.0, 0.102797, 0.27614, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 3466.0, 0.05039, 0.138574, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5170.0, 3467.0, 0.008284, 0.020679, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5656.0, 3469.0, 0.02066, 0.056689, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5265.0, 3471.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5266.0, 3471.0, 0.000252, 0.00252, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5373.0, 3471.0, 0.079012, 0.200277, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5831.0, 3472.0, 0.008272, 0.021111, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4945.0, 3473.0, 0.004568, 0.012963, 0.0463, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4994.0, 3473.0, 0.004444, 0.018889, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4994.0, 3473.0, 0.004444, 0.018765, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5657.0, 3474.0, 0.016377, 0.0451, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3574.0, 3475.0, 0.023683, 0.137818, 0.0132, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5568.0, 3477.0, 0.00379, 0.015753, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4035.0, 3478.0, 0.007407, 0.020247, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5807.0, 3479.0, 0.062988, 0.171328, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5658.0, 3480.0, 0.042555, 0.090678, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4801.0, 3481.0, 0.017637, 0.075334, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5303.0, 3484.0, 0.024568, 0.065432, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5659.0, 3486.0, 0.001008, 0.002771, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3533.0, 3487.0, 0.022593, 0.102222, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3771.0, 3488.0, 0.001993, 0.020458, 0.0638, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3771.0, 3488.0, 0.001993, 0.020472, 0.0638, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 3491.0, 0.001966, 0.003599, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 3493.0, 0.001367, 0.002502, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 3490.0, 0.001284, 0.00235, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 3492.0, 0.001025, 0.001876, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4902.0, 3499.0, 0.003527, 0.007055, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4902.0, 3498.0, 0.003527, 0.007055, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5359.0, 3500.0, 0.027463, 0.092215, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5408.0, 3500.0, 0.018141, 0.058957, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5507.0, 3500.0, 0.002016, 0.01285, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5388.0, 3500.0, 0.027211, 0.0839, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5536.0, 3500.0, 0.006551, 0.019652, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5587.0, 3500.0, 0.006803, 0.02066, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3740.0, 3502.0, 0.077161, 0.214321, 0.0341, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3575.0, 3503.0, 0.002686, 0.018173, 0.0324, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4253.0, 3503.0, 0.005748, 0.03836, 0.0688, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4425.0, 3504.0, 0.122222, 0.31804, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4438.0, 3504.0, 0.03477, 0.095238, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3564.0, 3506.0, 0.097254, 0.284455, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4149.0, 3506.0, 0.039808, 0.166793, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5579.0, 3508.0, 0.005562, 0.010181, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5660.0, 3510.0, 0.007037, 0.023951, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4479.0, 3511.0, 0.000277, 0.002588, 0.0051, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4343.0, 3512.0, 0.043739, 0.148602, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4431.0, 3512.0, 0.044696, 0.118317, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5513.0, 3512.0, 0.02973, 0.08516, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5514.0, 3512.0, 0.029982, 0.085664, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5661.0, 3513.0, 0.027715, 0.077601, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4412.0, 3515.0, 0.008566, 0.055682, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4774.0, 3515.0, 0.052381, 0.142605, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5133.0, 3515.0, 0.007559, 0.017385, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4412.0, 3515.0, 0.008566, 0.055682, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3586.0, 3516.0, 0.035556, 0.097037, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5082.0, 3516.0, 0.024198, 0.064444, 0.0242, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5082.0, 3516.0, 0.024198, 0.064444, 0.0242, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5662.0, 3517.0, 0.027211, 0.062988, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3889.0, 3518.0, 0.008566, 0.03477, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3522.0, 1503.0, "2e-05", 0.000198, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5307.0, 3525.0, 0.000252, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5666.0, 3526.0, 0.006608, 0.012096, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4032.0, 3527.0, 0.067422, 0.186621, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4589.0, 3527.0, 0.06198, 0.216931, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5130.0, 3527.0, 0.059965, 0.147896, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5664.0, 3527.0, 0.003527, 0.007811, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4033.0, 3528.0, 0.002647, 0.011911, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 3529.0, 0.010582, 0.02973, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4811.0, 3530.0, 0.020741, 0.058272, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4038.0, 3531.0, 0.014059, 0.045578, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3898.0, 3532.0, 0.108592, 0.296548, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4003.0, 3533.0, 0.008272, 0.056173, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4858.0, 3533.0, 0.047654, 0.197901, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5829.0, 3533.0, 0.011482, 0.072099, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4003.0, 3533.0, 0.007531, 0.052593, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4003.0, 3533.0, 0.007778, 0.055556, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4056.0, 3536.0, 0.083648, 0.239859, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4056.0, 3536.0, 0.0839, 0.240615, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4131.0, 3537.0, 0.001659, 0.011081, 0.0203, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4131.0, 3537.0, 0.002509, 0.011319, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3856.0, 3538.0, 0.012346, 0.039053, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4572.0, 3541.0, 0.008818, 0.038045, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5037.0, 3540.0, 0.013857, 0.047115, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5415.0, 3541.0, 0.030486, 0.07735, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5820.0, 3540.0, 0.008818, 0.037793, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4817.0, 3542.0, 0.004523, 0.026983, 0.0506, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4071.0, 3547.0, 0.000928, 0.006183, 0.0111, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5744.0, 3547.0, 0.000217, 0.001481, 0.003, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5853.0, 3548.0, "7e-06", 0.00013, 0.0029, 2694.0, 2694.0, 2694.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4448.0, 3549.0, 0.04258, 0.102797, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5668.0, 3551.0, 0.001764, 0.003527, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5670.0, 3554.0, 0.00068, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4198.0, 3555.0, 0.004031, 0.01285, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4838.0, 3557.0, 0.001605, 0.007407, 0.0296, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5097.0, 3557.0, 0.016173, 0.061728, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5461.0, 3557.0, 0.001235, 0.004938, 0.0141, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4129.0, 3558.0, 0.000111, 0.000741, 0.0014, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4905.0, 3558.0, 0.001857, 0.008375, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4128.0, 3558.0, 9.9e-05, 0.000711, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4288.0, 3559.0, 0.000198, 0.000909, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5861.0, 3560.0, 0.070547, 0.232552, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4083.0, 3564.0, 0.08642, 0.205341, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4149.0, 3564.0, 0.032754, 0.137818, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5452.0, 3564.0, 0.049131, 0.134039, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5673.0, 3567.0, 0.019652, 0.082389, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4371.0, 3569.0, 0.016377, 0.041572, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5105.0, 3569.0, 0.008566, 0.027715, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4371.0, 3569.0, 0.01285, 0.040816, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5674.0, 3571.0, 0.000494, 0.001358, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5045.0, 3572.0, 0.000252, 0.00126, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4385.0, 3573.0, 0.076846, 0.15999, 0.009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4914.0, 3574.0, 0.039305, 0.134039, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5206.0, 3574.0, 0.007055, 0.0451, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5507.0, 3574.0, 0.033006, 0.10456, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5559.0, 3574.0, 0.056689, 0.119174, 0.0099, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5736.0, 3574.0, 0.069539, 0.23608, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5210.0, 3574.0, 0.007055, 0.044596, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4539.0, 3577.0, 0.007811, 0.014297, 0.0088, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4912.0, 3578.0, 0.015117, 0.051146, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4912.0, 3578.0, 0.020912, 0.056941, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3899.0, 3579.0, 0.013274, 0.060326, 0.1043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3583.0, 3580.0, 0.000252, 0.00252, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3584.0, 3581.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3584.0, 3582.0, "2e-05", 0.000198, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4039.0, 3585.0, 0.045352, 0.126984, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4242.0, 3585.0, 0.114215, 0.20907, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5367.0, 3586.0, 0.031605, 0.086173, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5159.0, 3587.0, 0.023683, 0.0645, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4745.0, 3588.0, 0.022728, 0.059679, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4692.0, 3589.0, 0.019136, 0.049012, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4032.0, 3590.0, 0.053918, 0.133787, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4589.0, 3590.0, 0.023683, 0.056941, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4032.0, 3590.0, 0.053666, 0.133787, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4004.0, 3591.0, 0.105064, 0.214412, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5036.0, 3592.0, 0.004701, 0.030064, 0.0547, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3388.0, 3595.0, 0.105064, 0.275888, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5661.0, 3595.0, 0.044596, 0.125472, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4068.0, 3598.0, 0.001343, 0.007862, 0.0142, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4528.0, 3600.0, 2.8e-05, 0.000145, 0.0606, 855.0, 855.0, 855.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5675.0, 3599.0, "5e-06", 0.0001, 0.0, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3599.0, 1501.0, "1e-05", 0.0001, 0.0, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4540.0, 3601.0, 0.026455, 0.072562, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5746.0, 3601.0, 0.032552, 0.067674, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3865.0, 3603.0, 0.002431, 0.004449, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5314.0, 3603.0, 0.052839, 0.133951, 0.0084, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5372.0, 3603.0, 0.020123, 0.051358, 0.0123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5868.0, 3603.0, 0.022839, 0.058025, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4672.0, 3604.0, 0.000504, 0.00252, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5676.0, 3607.0, 0.000252, 0.000504, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5678.0, 3608.0, 0.000252, 0.000504, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3409.0, 3609.0, 0.00907, 0.0226, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3907.0, 3609.0, 0.003779, 0.015873, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5677.0, 3611.0, 9.9e-05, 0.000182, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5509.0, 3612.0, 0.00073, 0.001335, 0.1104, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3448.0, 3613.0, 0.002016, 0.005543, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4009.0, 3613.0, 0.028975, 0.121945, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3528.0, 3614.0, 0.018038, 0.057792, 0.0916, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5486.0, 3614.0, 0.001798, 0.004543, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3762.0, 3615.0, 0.015873, 0.106828, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5485.0, 3619.0, 0.02973, 0.080877, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5399.0, 3620.0, 0.016864, 0.057074, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5600.0, 3620.0, 0.009136, 0.029136, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4330.0, 3622.0, 0.005039, 0.03351, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5636.0, 3622.0, 0.013605, 0.056437, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4214.0, 3625.0, "8e-06", 0.0001, 0.002, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4213.0, 3625.0, "8e-06", 0.0001, 0.002, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5336.0, 3626.0, 0.006543, 0.017284, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4349.0, 3627.0, 0.000909, 0.003299, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4259.0, 3628.0, 0.058201, 0.159486, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4217.0, 3630.0, 0.02318, 0.078609, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4638.0, 3630.0, 0.023935, 0.098765, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5655.0, 3630.0, 0.005039, 0.022424, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5682.0, 3631.0, 0.049635, 0.125976, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3413.0, 3635.0, 0.002627, 0.017284, 0.0435, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4071.0, 3635.0, 0.002272, 0.011239, 0.0203, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4103.0, 3635.0, 0.002574, 0.013541, 0.0349, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4663.0, 3633.0, 0.001817, 0.012207, 0.0223, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5053.0, 3633.0, 0.000375, 0.002509, 0.0051, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5424.0, 3635.0, 0.000356, 0.002311, 0.004, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5502.0, 3634.0, 0.003081, 0.020089, 0.0375, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5052.0, 3634.0, 0.000375, 0.002528, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5211.0, 3635.0, 0.001798, 0.010133, 0.0182, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4103.0, 3635.0, 0.00097, 0.009481, 0.037, 720.0, 720.0, 720.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5381.0, 3633.0, 0.001067, 0.007091, 0.0132, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5214.0, 3635.0, 0.000751, 0.007423, 0.0248, 833.0, 833.0, 833.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5380.0, 3633.0, 0.001067, 0.007091, 0.0132, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3386.0, 3636.0, 0.00099, 0.007576, 0.156, 1486.0, 1486.0, 1486.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4072.0, 3637.0, 0.000298, 0.003262, 0.0693, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4623.0, 3637.0, 0.000561, 0.006288, 0.1574, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4622.0, 3637.0, 0.000554, 0.006163, 0.1588, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4623.0, 3636.0, 0.000382, 0.005002, 0.1718, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4622.0, 3636.0, 0.000381, 0.005, 0.1733, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 3636.0, 0.000547, 0.006046, 0.1242, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4531.0, 3639.0, 0.040741, 0.087161, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5230.0, 3638.0, 0.003333, 0.008889, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3424.0, 3640.0, 0.026455, 0.054674, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3424.0, 3640.0, 0.010859, 0.026153, 0.0501, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3381.0, 3642.0, 0.048324, 0.129478, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5834.0, 3642.0, 0.078045, 0.142861, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3381.0, 3642.0, 0.048803, 0.125926, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4637.0, 3643.0, 0.063492, 0.141345, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3922.0, 3644.0, 0.006262, 0.043595, 0.078, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4706.0, 3644.0, 0.001659, 0.011022, 0.0203, 513.0, 513.0, 513.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5295.0, 3644.0, 0.002744, 0.018746, 0.0349, 515.0, 515.0, 515.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4706.0, 3644.0, 0.001659, 0.011042, 0.0203, 538.0, 538.0, 538.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5684.0, 3646.0, 0.001764, 0.004283, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3651.0, 3648.0, 0.000936, 0.001713, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3651.0, 3647.0, 0.000936, 0.001713, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4765.0, 3650.0, 0.022424, 0.054926, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4765.0, 3649.0, 0.02318, 0.056437, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5357.0, 3651.0, 0.00284, 0.009877, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5616.0, 3651.0, 0.004593, 0.011444, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4493.0, 3651.0, 0.000345, 0.000632, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3482.0, 3651.0, 0.001131, 0.00207, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3766.0, 3652.0, 0.003694, 0.02481, 0.0456, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3927.0, 3652.0, 0.002963, 0.019793, 0.0694, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4027.0, 3652.0, 0.002647, 0.017659, 0.0324, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4853.0, 3652.0, 0.00719, 0.033264, 0.0618, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3901.0, 3653.0, 0.016813, 0.030776, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5369.0, 3655.0, 0.014361, 0.048375, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4126.0, 3655.0, 0.030234, 0.092719, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5842.0, 3657.0, 0.006803, 0.015621, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4095.0, 3658.0, 0.054321, 0.138148, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5550.0, 3661.0, 0.007813, 0.014301, 0.0087, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5549.0, 3662.0, 0.007569, 0.013855, 0.0089, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5685.0, 3664.0, 0.000123, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4825.0, 3666.0, 0.023935, 0.076846, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5603.0, 3667.0, 0.096926, 0.251323, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5238.0, 3668.0, 0.002771, 0.011842, 0.0177, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3952.0, 3669.0, 0.003457, 0.015704, 0.0284, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4595.0, 3669.0, 0.00164, 0.021709, 0.0911, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3550.0, 3671.0, 0.006327, 0.011581, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3675.0, 3671.0, 0.012572, 0.03865, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3879.0, 3671.0, 0.002645, 0.01091, 0.0145, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3675.0, 3671.0, 0.01101, 0.04447, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4198.0, 3672.0, 0.022525, 0.063492, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4510.0, 3674.0, 0.007307, 0.035525, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4509.0, 3674.0, 0.0097, 0.039632, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4206.0, 3676.0, "2e-05", 9.9e-05, 0.0121, 457.0, 457.0, 457.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4511.0, 3676.0, 0.000435, 0.002878, 0.0051, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5594.0, 3678.0, 0.017385, 0.044344, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3680.0, 3679.0, 0.00252, 0.005039, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4006.0, 3679.0, 0.006922, 0.012671, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4006.0, 3680.0, 0.001512, 0.003527, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5798.0, 3682.0, 0.022676, 0.041824, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3696.0, 3683.0, 0.007559, 0.020156, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3697.0, 3683.0, 0.017889, 0.044344, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4242.0, 3683.0, 0.03477, 0.080625, 0.022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4040.0, 3684.0, 0.003931, 0.020365, 0.037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4244.0, 3684.0, 0.002805, 0.012484, 0.0319, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3719.0, 3685.0, 0.069035, 0.197531, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4459.0, 3685.0, 0.000151, 0.000479, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5654.0, 3685.0, 0.029226, 0.080877, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5511.0, 3685.0, 0.080373, 0.238095, 0.0649, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4208.0, 3686.0, 0.007309, 0.049876, 0.0881, 538.0, 538.0, 538.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4631.0, 3686.0, 0.006044, 0.042114, 0.0729, 513.0, 513.0, 513.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4447.0, 3687.0, 0.009826, 0.020912, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5227.0, 3687.0, 0.030234, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5686.0, 3688.0, 0.0052, 0.009518, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4711.0, 3689.0, 0.043084, 0.135047, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3714.0, 3690.0, 0.020864, 0.088765, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3913.0, 3692.0, 0.040237, 0.102268, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4026.0, 3694.0, 0.016444, 0.060815, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4185.0, 3694.0, 0.000988, 0.002099, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3766.0, 3695.0, 0.000612, 0.004128, 0.0081, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4002.0, 3695.0, 0.001225, 0.006854, 0.1397, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4027.0, 3695.0, 0.001738, 0.011615, 0.0213, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4154.0, 3698.0, 0.036105, 0.110809, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3328.0, 3699.0, 0.001059, 0.003597, 0.0458, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3871.0, 3699.0, 0.009699, 0.044839, 0.0749, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4422.0, 3699.0, 0.001426, 0.009276, 0.0292, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4580.0, 3699.0, 0.014143, 0.064395, 0.1134, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4884.0, 3699.0, 0.003502, 0.02318, 0.0547, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4884.0, 3699.0, 0.004543, 0.024889, 0.0435, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4872.0, 3701.0, 0.018645, 0.037037, 0.0183, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5688.0, 3703.0, "2e-05", 9.8e-05, 0.0, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3329.0, 3705.0, 0.02192, 0.062232, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5615.0, 3705.0, 0.016125, 0.044596, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5690.0, 3706.0, 0.003275, 0.00907, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5689.0, 3707.0, "2e-05", 0.000198, 0.001, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5450.0, 3708.0, 0.014361, 0.036029, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5691.0, 3708.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5710.0, 3708.0, 0.022172, 0.046107, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4970.0, 3708.0, 0.014555, 0.026643, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5693.0, 3709.0, 5.9e-05, 0.000356, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4638.0, 3710.0, 0.016352, 0.067347, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4347.0, 3715.0, 0.065004, 0.177375, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 3715.0, 0.069287, 0.190224, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5588.0, 3716.0, 0.048963, 0.089626, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4940.0, 3717.0, 0.119678, 0.248929, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4207.0, 3720.0, 0.006803, 0.027967, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5475.0, 3720.0, 0.002771, 0.009826, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4207.0, 3720.0, 0.006803, 0.027967, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4256.0, 3721.0, 0.012497, 0.033132, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4483.0, 3722.0, 0.06389, 0.11695, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5696.0, 3723.0, 0.001126, 0.005037, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4269.0, 3724.0, 0.004642, 0.030854, 0.0557, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5128.0, 3724.0, 0.001578, 0.010526, 0.0192, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5695.0, 3724.0, 0.000119, 0.000889, 0.002, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 3730.0, 0.001351, 0.008986, 0.0303, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4519.0, 3731.0, 0.001512, 0.005039, 0.0123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4518.0, 3731.0, 0.003779, 0.014865, 0.0185, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5241.0, 3732.0, 0.001027, 0.006123, 0.2162, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4204.0, 3734.0, 0.010741, 0.027407, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4813.0, 3734.0, 0.018272, 0.047901, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4338.0, 3735.0, 0.000123, 0.000247, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5697.0, 3736.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4941.0, 3738.0, 0.084404, 0.230234, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5698.0, 3739.0, 0.000454, 0.001235, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4389.0, 3743.0, 0.026455, 0.058957, 0.0092, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5120.0, 3747.0, 0.005926, 0.013827, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5131.0, 3747.0, 0.059259, 0.141284, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5700.0, 3750.0, 0.000194, 0.000624, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4354.0, 3751.0, 0.015621, 0.066264, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5699.0, 3753.0, 0.019331, 0.035384, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5802.0, 3752.0, 0.062736, 0.175611, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4291.0, 3754.0, 0.003333, 0.026667, 0.0959, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5360.0, 3755.0, 0.001146, 0.007625, 0.0142, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3742.0, 3756.0, 0.00126, 0.00252, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4452.0, 3756.0, 0.007811, 0.043588, 0.0154, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4560.0, 3756.0, 0.044596, 0.151927, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4452.0, 3756.0, 0.007811, 0.04384, 0.0155, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3746.0, 3758.0, 9.9e-05, 0.000198, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3745.0, 3758.0, 9.9e-05, 0.000198, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4599.0, 3757.0, 9.9e-05, 0.000988, 0.004, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3744.0, 3758.0, 0.000111, 0.000223, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4818.0, 3761.0, 0.001512, 0.002771, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3952.0, 3763.0, 0.003477, 0.023822, 0.0456, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3892.0, 3766.0, 0.000324, 0.000992, 0.0729, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5433.0, 3767.0, 0.019259, 0.038642, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5701.0, 3770.0, 0.017709, 0.032416, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 3771.0, 0.00081, 0.005472, 0.0101, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 3771.0, 0.000751, 0.005057, 0.0127, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4597.0, 3772.0, 0.001884, 0.019197, 0.4621, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4597.0, 3772.0, 0.001891, 0.019134, 0.4621, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4832.0, 3773.0, 0.046173, 0.123827, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5702.0, 3774.0, 0.029226, 0.076846, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5218.0, 3775.0, 0.015667, 0.042753, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5466.0, 3777.0, 0.007889, 0.021309, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4512.0, 3778.0, 0.047367, 0.19224, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4549.0, 3778.0, 0.083396, 0.277904, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5321.0, 3779.0, 0.001462, 0.009817, 0.0177, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5703.0, 3782.0, 0.00126, 0.00252, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3879.0, 3783.0, 0.007357, 0.027438, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3895.0, 3783.0, 0.056614, 0.174528, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4739.0, 3783.0, 0.021794, 0.095692, 0.012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5090.0, 3783.0, 0.042504, 0.080071, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4354.0, 3785.0, 0.03545, 0.095036, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5442.0, 3786.0, 0.048148, 0.135062, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4826.0, 3790.0, 0.000237, 0.001501, 0.003, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4412.0, 3792.0, 0.016377, 0.067271, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4640.0, 3792.0, 0.090199, 0.224994, 0.0258, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4412.0, 3792.0, 0.016377, 0.067271, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5535.0, 3793.0, 0.015923, 0.064727, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5866.0, 3793.0, 0.009574, 0.062232, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4752.0, 3793.0, 0.01159, 0.073822, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4622.0, 3794.0, 0.000402, 0.005242, 0.1791, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4623.0, 3794.0, 0.000402, 0.005242, 0.1819, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5072.0, 3795.0, 0.057697, 0.196271, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 3806.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4733.0, 3807.0, 5.9e-05, 0.001126, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4732.0, 3806.0, 5.9e-05, 0.001126, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4749.0, 3814.0, 0.012099, 0.031852, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5722.0, 3814.0, 0.020617, 0.054198, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4465.0, 3815.0, 0.009826, 0.032754, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5626.0, 3815.0, 0.004031, 0.013605, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4477.0, 3816.0, 0.111867, 0.241875, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5843.0, 3816.0, 0.02318, 0.062988, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4146.0, 3819.0, 0.023683, 0.101789, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5706.0, 3820.0, 0.038801, 0.073066, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4844.0, 3822.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4846.0, 3822.0, 0.005795, 0.014865, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4843.0, 3822.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4103.0, 3824.0, 0.000366, 0.000669, 0.0476, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4103.0, 3823.0, 0.000352, 0.000645, 0.0466, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4017.0, 3829.0, 0.003779, 0.007055, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4307.0, 3829.0, 0.090627, 0.196951, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4397.0, 3829.0, 0.17158, 0.354497, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5228.0, 3829.0, 0.082766, 0.238524, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5545.0, 3829.0, 0.066767, 0.18191, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4017.0, 3829.0, 0.003864, 0.007073, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4754.0, 3830.0, 0.003121, 0.020997, 0.0385, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5541.0, 3830.0, 0.004602, 0.0208, 0.0365, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4935.0, 3831.0, 0.002694, 0.028476, 0.6599, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5022.0, 3833.0, 0.000751, 0.003417, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4105.0, 3834.0, 0.075107, 0.190199, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3841.0, 3835.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3840.0, 3835.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3839.0, 3835.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4105.0, 3844.0, 0.041245, 0.109851, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5280.0, 3845.0, 0.004233, 0.018695, 0.0293, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4144.0, 3846.0, 0.018392, 0.117158, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5708.0, 3847.0, 0.00083, 0.005491, 0.0101, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4183.0, 3849.0, 0.000375, 0.001422, 0.1893, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4183.0, 3848.0, 0.000395, 0.001422, 0.1903, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3906.0, 3851.0, 0.01741, 0.068582, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3997.0, 3851.0, 0.013782, 0.036886, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4355.0, 3850.0, 0.00907, 0.038549, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3996.0, 3850.0, 0.013706, 0.045931, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4355.0, 3851.0, 0.00907, 0.038801, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4356.0, 3852.0, 0.000494, 0.002963, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5095.0, 3855.0, 0.018889, 0.071482, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4563.0, 3857.0, 0.129252, 0.352734, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5311.0, 3858.0, 0.004006, 0.010129, 0.0054, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5028.0, 3859.0, 0.017133, 0.054674, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5121.0, 3859.0, 0.078105, 0.213656, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5498.0, 3860.0, 0.02968, 0.124313, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5543.0, 3860.0, 0.021164, 0.079365, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5167.0, 3862.0, 0.029554, 0.078534, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5710.0, 3862.0, 0.005291, 0.011842, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3911.0, 3863.0, 0.037284, 0.100247, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4766.0, 3866.0, 0.000435, 0.0016, 0.1974, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4766.0, 3866.0, 0.000435, 0.00162, 0.2005, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4308.0, 3867.0, 0.004111, 0.013074, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5712.0, 3868.0, 0.008272, 0.022222, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5481.0, 3870.0, 0.065356, 0.160494, 0.0078, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4580.0, 3871.0, 0.006499, 0.029472, 0.0506, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4374.0, 3875.0, 0.067271, 0.170824, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5826.0, 3875.0, 0.012598, 0.054674, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5827.0, 3874.0, 0.004283, 0.051398, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4712.0, 3876.0, 0.004879, 0.022479, 0.0375, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4997.0, 3878.0, 0.017511, 0.074351, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5543.0, 3878.0, 0.008541, 0.023154, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5714.0, 3881.0, 9.9e-05, 0.000573, 0.0511, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5713.0, 3880.0, 0.000138, 0.000435, 0.0445, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5795.0, 3883.0, 0.046494, 0.092988, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5715.0, 3884.0, 0.001864, 0.007508, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4753.0, 3887.0, 0.014198, 0.038148, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3895.0, 3891.0, 0.019829, 0.137868, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4529.0, 3893.0, 0.080877, 0.204334, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4960.0, 3893.0, 0.038297, 0.131771, 0.0319, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5371.0, 3893.0, 0.014613, 0.037289, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3952.0, 3894.0, 0.002943, 0.019773, 0.0354, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4280.0, 3894.0, 0.001679, 0.011101, 0.0203, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5716.0, 3897.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5717.0, 3897.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4979.0, 3898.0, 0.102545, 0.213656, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4979.0, 3898.0, 0.102545, 0.213656, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5689.0, 3899.0, 0.006301, 0.028622, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5005.0, 3902.0, 0.002746, 0.014183, 0.1868, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5006.0, 3903.0, 0.002469, 0.013827, 0.1757, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5403.0, 3902.0, 0.002094, 0.010607, 0.1822, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4341.0, 3904.0, 0.074628, 0.18962, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5718.0, 3905.0, 0.001008, 0.00252, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4534.0, 3911.0, 0.035062, 0.095679, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4640.0, 3912.0, 0.141245, 0.284127, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5417.0, 3912.0, 0.065709, 0.181255, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4279.0, 3915.0, 0.000436, 0.000797, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5845.0, 3917.0, 0.007901, 0.029877, 0.0257, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5341.0, 3919.0, 0.009323, 0.046598, 0.08, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5656.0, 3921.0, 0.06261, 0.148501, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5295.0, 3922.0, 0.004425, 0.029349, 0.0547, 578.0, 578.0, 578.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4609.0, 3924.0, 0.079365, 0.163517, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4417.0, 3925.0, 0.069791, 0.190224, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5109.0, 3927.0, 0.0032, 0.021472, 0.0385, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4660.0, 3928.0, 0.000824, 0.008373, 0.2166, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4685.0, 3928.0, 0.001211, 0.017571, 0.4563, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4661.0, 3928.0, 0.000824, 0.008373, 0.2166, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4685.0, 3928.0, 0.001205, 0.017438, 0.4534, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4466.0, 3931.0, 0.021244, 0.060489, 0.0193, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5774.0, 3932.0, 0.000553, 0.003793, 0.0071, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5561.0, 3936.0, 0.033006, 0.086672, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4125.0, 3937.0, 0.054699, 0.138675, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5086.0, 3937.0, 0.000504, 0.00252, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5267.0, 3937.0, 0.052406, 0.141345, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5748.0, 3937.0, 0.06198, 0.157218, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4131.0, 3938.0, 0.007546, 0.034173, 0.0607, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5723.0, 3939.0, 0.068027, 0.150416, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4778.0, 3940.0, 0.014613, 0.030234, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4057.0, 3943.0, 0.022593, 0.058519, 0.0084, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5829.0, 3943.0, 0.027901, 0.104444, 0.0099, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4857.0, 3945.0, 0.079113, 0.215671, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4857.0, 3944.0, 0.087679, 0.239103, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5724.0, 3949.0, 0.009156, 0.040044, 0.0135, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4529.0, 3951.0, 0.017133, 0.043336, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5147.0, 3951.0, 0.005039, 0.014109, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4018.0, 3952.0, 0.000928, 0.004148, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4319.0, 3952.0, 0.002844, 0.018627, 0.0334, 468.0, 468.0, 468.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5470.0, 3952.0, 0.00257, 0.017083, 0.0314, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4087.0, 3959.0, 0.009936, 0.040059, 0.0658, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5301.0, 3959.0, 0.001679, 0.011062, 0.0203, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5493.0, 3959.0, 0.004958, 0.022716, 0.0395, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5738.0, 3959.0, 0.000166, 0.000753, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5770.0, 3966.0, 0.071554, 0.192996, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5804.0, 3966.0, 0.045352, 0.123961, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4136.0, 3967.0, 0.039808, 0.089695, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5726.0, 3971.0, 0.000237, 0.001541, 0.003, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5447.0, 3973.0, 0.053338, 0.12769, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4036.0, 3976.0, 0.025447, 0.063996, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4036.0, 3977.0, 0.003117, 0.005706, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5302.0, 3978.0, 0.013026, 0.0451, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3982.0, 3981.0, 0.014564, 0.026659, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4483.0, 3981.0, 0.066767, 0.212648, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5207.0, 3981.0, 0.007811, 0.024943, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4586.0, 3983.0, 0.018392, 0.076846, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 3984.0, 0.000948, 0.009185, 0.0324, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 3985.0, 0.000889, 0.008652, 0.0304, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4636.0, 3986.0, 0.000173, 0.001235, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5205.0, 3986.0, 0.008395, 0.021235, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5466.0, 3986.0, 0.024161, 0.061506, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5830.0, 3986.0, 2.5e-05, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5730.0, 3987.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4951.0, 3989.0, 0.010617, 0.028765, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5729.0, 3994.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 3998.0, 0.001738, 0.011595, 0.0213, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4110.0, 3999.0, 0.00037, 0.050617, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4110.0, 3999.0, 0.00037, 0.050617, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5356.0, 4001.0, 0.01321, 0.055926, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5109.0, 4002.0, 0.008652, 0.039447, 0.0724, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4224.0, 4003.0, 0.040741, 0.104444, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5134.0, 4003.0, 0.015185, 0.106049, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5035.0, 4004.0, 0.088939, 0.22575, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5732.0, 4008.0, 0.00358, 0.007284, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4947.0, 4010.0, 0.073822, 0.198539, 0.0119, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5113.0, 4011.0, 0.107178, 0.196187, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5560.0, 4012.0, 0.047048, 0.08612, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5731.0, 4013.0, 0.001067, 0.004346, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4952.0, 4014.0, 0.023735, 0.043446, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5733.0, 4015.0, 0.017385, 0.031998, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5383.0, 4016.0, 0.041572, 0.133283, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5735.0, 4021.0, 0.005543, 0.012094, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4722.0, 4022.0, 0.037407, 0.101605, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4390.0, 4023.0, 0.037289, 0.094482, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5856.0, 4025.0, 0.066516, 0.139078, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4338.0, 4026.0, 0.025185, 0.098272, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4490.0, 4026.0, 0.003457, 0.008642, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5535.0, 4028.0, 0.007206, 0.029252, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4359.0, 4030.0, 0.067019, 0.169463, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4393.0, 4030.0, 0.056437, 0.143613, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4744.0, 4031.0, 0.008332, 0.037879, 0.0663, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5517.0, 4032.0, 0.033006, 0.072814, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4712.0, 4033.0, 0.008774, 0.031285, 0.0491, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5276.0, 4035.0, 0.018395, 0.048395, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5243.0, 4037.0, 0.10112, 0.1851, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5737.0, 4040.0, 0.002311, 0.015467, 0.0284, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5738.0, 4042.0, 0.001264, 0.005136, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5738.0, 4042.0, 0.001264, 0.005136, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5447.0, 4043.0, 0.039557, 0.087176, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4131.0, 4044.0, 0.005886, 0.031546, 0.0567, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4928.0, 4044.0, 0.011239, 0.050647, 0.0901, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5519.0, 4045.0, 0.000705, 0.001663, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5606.0, 4045.0, 0.077097, 0.213656, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 4046.0, 0.084152, 0.241119, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 4046.0, 0.0839, 0.241119, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5265.0, 4048.0, 0.056992, 0.23167, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5162.0, 4049.0, 0.001817, 0.012089, 0.0223, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4481.0, 4052.0, 0.037339, 0.123054, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5183.0, 4052.0, 0.000504, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4481.0, 4052.0, 0.037339, 0.123054, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5182.0, 4052.0, 0.000504, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4708.0, 4053.0, 0.013827, 0.075309, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5740.0, 4055.0, 0.000123, 0.001235, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5126.0, 4058.0, 0.007785, 0.032955, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5741.0, 4059.0, 5.9e-05, 0.000403, 0.001, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4903.0, 4062.0, 0.000316, 0.001936, 0.2551, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 4063.0, 0.146611, 0.40005, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 4064.0, 0.000221, 0.001357, 0.1974, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 4065.0, 0.003818, 0.024421, 0.1136, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5743.0, 4066.0, 8.6e-05, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4402.0, 4067.0, 0.003457, 0.007901, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5825.0, 4067.0, 0.000335, 0.000613, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5879.0, 4068.0, 0.00162, 0.009284, 0.0162, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5005.0, 4070.0, 0.001956, 0.009146, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5424.0, 4071.0, 0.001837, 0.008988, 0.0203, 403.0, 403.0, 403.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5744.0, 4071.0, 0.000672, 0.004543, 0.0167, 403.0, 403.0, 403.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 4072.0, 0.000242, 0.002735, 0.0549, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5464.0, 4073.0, 0.003951, 0.016296, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 4082.0, 0.131519, 0.333585, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5744.0, 4085.0, 0.000237, 0.000494, 0.0294, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4333.0, 4086.0, 0.041068, 0.098765, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4567.0, 4086.0, 0.004535, 0.010078, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5818.0, 4086.0, 0.003779, 0.010582, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5745.0, 4088.0, 0.027715, 0.075838, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5096.0, 4092.0, 0.096825, 0.303855, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4625.0, 4093.0, 0.016881, 0.036684, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5263.0, 4093.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4255.0, 4097.0, 0.052658, 0.133283, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4254.0, 4097.0, 0.05291, 0.134543, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5810.0, 4098.0, 0.022099, 0.056296, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4423.0, 4103.0, 0.000316, 0.001132, 0.1529, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4423.0, 4103.0, 0.000316, 0.001132, 0.1529, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5211.0, 4103.0, 0.000563, 0.003372, 0.0116, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5214.0, 4103.0, 0.000211, 0.002058, 0.0111, 789.0, 789.0, 789.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4258.0, 4105.0, 0.095112, 0.255404, 0.0092, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4401.0, 4105.0, 0.061779, 0.156085, 0.02, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 4111.0, 0.000252, 0.125976, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4705.0, 4111.0, 0.000252, 0.125976, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4799.0, 4112.0, 0.019652, 0.043588, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5747.0, 4115.0, 0.001235, 0.003333, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5117.0, 4117.0, 0.017637, 0.048375, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5884.0, 4117.0, 2.5e-05, 0.000252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5334.0, 4122.0, 0.036936, 0.093651, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4641.0, 4123.0, 0.030988, 0.082716, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4974.0, 4124.0, 0.066516, 0.16906, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4960.0, 4126.0, 0.026707, 0.095994, 0.0264, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5369.0, 4126.0, 0.012346, 0.041572, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5531.0, 4126.0, 0.016377, 0.042076, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4674.0, 4131.0, 0.002746, 0.018746, 0.0329, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5835.0, 4131.0, 0.003002, 0.015052, 0.0268, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4929.0, 4132.0, 0.002043, 0.022929, 0.4592, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4975.0, 4132.0, 0.000776, 0.008497, 0.1805, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4752.0, 4133.0, 0.018896, 0.120433, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5868.0, 4135.0, 0.034815, 0.086914, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4472.0, 4138.0, 0.037541, 0.092467, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5752.0, 4139.0, 0.013333, 0.033951, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4957.0, 4140.0, 0.036533, 0.092719, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5749.0, 4140.0, 0.010834, 0.030234, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4143.0, 4142.0, 0.000512, 0.000938, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4362.0, 4144.0, 0.016125, 0.100277, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5609.0, 4144.0, 0.010078, 0.06198, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5042.0, 4146.0, 0.047115, 0.198287, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5753.0, 4148.0, "1e-05", 0.0001, 0.0029, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5755.0, 4155.0, 0.036785, 0.118922, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4271.0, 4157.0, 0.046863, 0.11867, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5457.0, 4159.0, 0.003121, 0.014183, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4172.0, 4164.0, 0.113379, 0.253968, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4563.0, 4165.0, 0.056437, 0.156966, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5205.0, 4167.0, 0.01716, 0.046296, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5596.0, 4167.0, 0.044444, 0.115309, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5830.0, 4167.0, 0.026543, 0.067531, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5846.0, 4166.0, 0.00242, 0.00658, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4236.0, 4169.0, 0.059461, 0.146384, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4875.0, 4169.0, 0.0451, 0.153187, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5190.0, 4170.0, 0.003099, 0.020113, 0.0385, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5731.0, 4170.0, 0.002528, 0.016672, 0.0304, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5290.0, 4171.0, 0.001605, 0.003333, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4874.0, 4172.0, 0.020962, 0.053162, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5030.0, 4174.0, 0.022928, 0.142857, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5826.0, 4174.0, 0.011086, 0.047871, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5031.0, 4175.0, 0.001679, 0.011397, 0.0223, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5757.0, 4178.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5756.0, 4179.0, 0.013152, 0.03487, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4496.0, 4181.0, 0.063744, 0.176367, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4496.0, 4181.0, 0.063492, 0.173847, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4281.0, 4182.0, 0.036029, 0.092467, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5758.0, 4182.0, 0.124717, 0.316201, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4409.0, 4183.0, 0.00077, 0.001659, 0.2106, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5759.0, 4186.0, 0.01159, 0.031494, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5234.0, 4189.0, 0.004157, 0.012094, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4722.0, 4190.0, 0.021482, 0.058148, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5455.0, 4190.0, 0.031358, 0.131975, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5760.0, 4192.0, 0.001764, 0.005039, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5598.0, 4193.0, 0.014613, 0.07231, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5761.0, 4194.0, 0.000227, 0.000605, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 4196.0, 0.034321, 0.083827, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4405.0, 4196.0, 0.030988, 0.064074, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5816.0, 4196.0, 0.003951, 0.025185, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 4196.0, 0.006173, 0.025679, 0.1053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4405.0, 4196.0, 0.024815, 0.064691, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5762.0, 4198.0, 0.006299, 0.026808, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5670.0, 4198.0, 0.006299, 0.013605, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5421.0, 4200.0, 0.000494, 0.001728, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5464.0, 4200.0, 0.004691, 0.015803, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5067.0, 4203.0, 0.03963, 0.103951, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4692.0, 4204.0, 0.015309, 0.03963, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5212.0, 4207.0, 0.037037, 0.099773, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5375.0, 4207.0, 0.014109, 0.036029, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5661.0, 4207.0, 0.051398, 0.145629, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5844.0, 4208.0, 0.005628, 0.038669, 0.0729, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 4209.0, 0.138322, 0.372386, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4355.0, 4210.0, 0.007307, 0.030335, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5765.0, 4210.0, 0.000252, 0.00252, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4212.0, 4211.0, 0.004535, 0.013605, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5327.0, 4211.0, 0.020156, 0.087176, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5766.0, 4215.0, 0.050894, 0.138574, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5784.0, 4216.0, 0.021416, 0.058453, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5059.0, 4217.0, 0.049635, 0.135299, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4871.0, 4220.0, 0.067654, 0.145679, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5185.0, 4220.0, 0.03716, 0.100247, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4786.0, 4221.0, 0.000652, 0.001244, 0.1833, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5224.0, 4225.0, 0.026296, 0.066296, 0.012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4990.0, 4227.0, 0.009753, 0.019506, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4990.0, 4226.0, 0.009753, 0.019506, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4228.0, 4229.0, 0.003731, 0.006829, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4600.0, 4233.0, 0.008818, 0.018141, 0.0254, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4901.0, 4233.0, 0.018317, 0.059486, 0.0256, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5822.0, 4233.0, 0.014361, 0.044344, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4903.0, 4235.0, 0.00083, 0.002588, 0.32, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4993.0, 4234.0, 0.000395, 0.002291, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5590.0, 4234.0, 0.001659, 0.011062, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 4237.0, 0.009956, 0.035773, 0.0572, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5548.0, 4237.0, 0.002102, 0.008286, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5731.0, 4237.0, 0.001185, 0.008, 0.0152, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5617.0, 4238.0, 0.000252, 0.00252, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4495.0, 4243.0, 0.003117, 0.005706, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4521.0, 4243.0, 0.004031, 0.009574, 0.01, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5250.0, 4242.0, 0.013354, 0.033258, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4521.0, 4243.0, 0.005217, 0.00955, 0.0093, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4520.0, 4242.0, 0.004975, 0.009106, 0.0087, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4513.0, 4244.0, 0.00371, 0.01789, 0.0359, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 4244.0, 0.001428, 0.019629, 0.0754, 638.0, 638.0, 638.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5737.0, 4244.0, 0.001244, 0.016316, 0.0699, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5741.0, 4244.0, 0.006728, 0.030596, 0.0587, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4935.0, 4245.0, 0.000471, 0.006184, 0.2368, 954.0, 954.0, 954.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5420.0, 4246.0, 0.021926, 0.055062, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5773.0, 4246.0, 0.019753, 0.05037, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5337.0, 4252.0, 0.010494, 0.045185, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5401.0, 4251.0, 0.010494, 0.02679, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4978.0, 4256.0, 0.016503, 0.044394, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4374.0, 4260.0, 0.089695, 0.171832, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5769.0, 4261.0, 0.014815, 0.04037, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5488.0, 4265.0, 3.7e-05, 0.000148, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 4267.0, 0.006299, 0.015621, 0.0202, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4921.0, 4268.0, 0.059012, 0.159259, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5194.0, 4268.0, 0.021852, 0.058765, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5439.0, 4268.0, 0.040494, 0.102963, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4350.0, 4272.0, 0.019652, 0.083648, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4701.0, 4274.0, 0.036029, 0.093222, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5242.0, 4273.0, 0.008566, 0.023432, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4273.0, 4296.0, 0.008062, 0.022172, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5772.0, 4275.0, 0.067523, 0.184177, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4856.0, 4276.0, 0.05417, 0.137314, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4913.0, 4276.0, 0.03351, 0.113631, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4282.0, 4277.0, 0.006084, 0.023072, 0.24, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4764.0, 4278.0, 0.006198, 0.011346, 0.0088, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4867.0, 4281.0, 0.051524, 0.124313, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5440.0, 4281.0, 0.046863, 0.109851, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5688.0, 4282.0, 0.004454, 0.01571, 0.0253, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5035.0, 4283.0, 0.057697, 0.158982, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5686.0, 4283.0, 0.014025, 0.025673, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4846.0, 4284.0, 0.032754, 0.083396, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5212.0, 4286.0, 0.032502, 0.088939, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5770.0, 4286.0, 0.053162, 0.145377, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5473.0, 4287.0, 0.009012, 0.023457, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5271.0, 4290.0, 0.021668, 0.066516, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5271.0, 4289.0, 0.020912, 0.063996, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5821.0, 4293.0, 0.002877, 0.007284, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5055.0, 4297.0, 0.097048, 0.177645, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5776.0, 4298.0, 0.029907, 0.101512, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5746.0, 4299.0, 0.001512, 0.004787, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5724.0, 4301.0, 0.019867, 0.059067, 0.0189, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5793.0, 4306.0, 0.018796, 0.037365, 0.0178, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4886.0, 4311.0, 2.8e-05, 0.000409, 0.0116, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4886.0, 4310.0, 2.8e-05, 0.000422, 0.0116, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5033.0, 4312.0, 0.029982, 0.075838, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5407.0, 4314.0, 0.005795, 0.019652, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5625.0, 4314.0, 0.04384, 0.108592, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5012.0, 4316.0, 0.010667, 0.052109, 0.0901, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 4319.0, 0.003931, 0.026686, 0.0506, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5647.0, 4320.0, 0.011565, 0.029453, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5778.0, 4321.0, 0.008395, 0.022963, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4312.0, 4324.0, 0.002268, 0.006803, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5779.0, 4325.0, 0.000882, 0.002973, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4345.0, 4326.0, 0.109851, 0.269841, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4591.0, 4326.0, 0.049887, 0.166767, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5780.0, 4327.0, 0.008012, 0.019678, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5413.0, 4332.0, 0.007811, 0.019904, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5567.0, 4332.0, 0.055682, 0.141345, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5566.0, 4331.0, 0.055933, 0.141849, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4334.0, 4333.0, 0.017385, 0.039053, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5422.0, 4335.0, 0.001111, 0.002963, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5882.0, 4338.0, 0.027901, 0.118272, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5151.0, 4339.0, 0.025699, 0.080373, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5781.0, 4344.0, 0.010247, 0.032716, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5569.0, 4348.0, 0.024943, 0.053918, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5623.0, 4348.0, 0.057445, 0.124465, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4447.0, 4352.0, 0.022172, 0.057697, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4644.0, 4355.0, 0.01285, 0.053968, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4742.0, 4354.0, 0.06707, 0.182137, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5376.0, 4354.0, 0.011842, 0.039053, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5377.0, 4354.0, 0.014059, 0.037868, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5458.0, 4355.0, 0.020081, 0.087226, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5718.0, 4355.0, 0.021416, 0.056689, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5765.0, 4355.0, 0.006551, 0.027967, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5763.0, 4355.0, 0.006299, 0.026455, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5232.0, 4356.0, 0.000415, 0.002785, 0.0051, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5459.0, 4357.0, 0.001225, 0.005981, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 4356.0, 0.002133, 0.014289, 0.0263, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5404.0, 4357.0, 0.000474, 0.003149, 0.0061, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5332.0, 4358.0, 0.04772, 0.162081, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4575.0, 4367.0, 0.007811, 0.015873, 0.01, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4573.0, 4367.0, 0.007307, 0.0193, 0.0173, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5350.0, 4368.0, 0.000644, 0.002929, 0.0051, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4795.0, 4369.0, 0.010494, 0.026667, 0.0171, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5786.0, 4370.0, 0.013102, 0.025951, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4920.0, 4371.0, 0.115646, 0.315445, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5105.0, 4371.0, 0.007559, 0.023935, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5105.0, 4371.0, 0.007559, 0.023935, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 4372.0, 0.000849, 0.005728, 0.0101, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 4372.0, 0.000849, 0.005728, 0.0101, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 4372.0, 0.000435, 0.002963, 0.0208, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5426.0, 4373.0, 0.024198, 0.045679, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5432.0, 4374.0, 0.009322, 0.023935, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5811.0, 4374.0, 0.032502, 0.084152, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5862.0, 4374.0, 0.037541, 0.089695, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5787.0, 4377.0, 0.000554, 0.001109, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5788.0, 4377.0, 0.001764, 0.004283, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5181.0, 4377.0, 0.076594, 0.184681, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5409.0, 4379.0, 0.000741, 0.002099, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5789.0, 4380.0, 5.9e-05, 0.000336, 0.001, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4608.0, 4382.0, 0.049887, 0.102293, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5071.0, 4382.0, 0.046611, 0.118166, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5257.0, 4382.0, 0.069539, 0.191232, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5448.0, 4384.0, 0.043034, 0.117309, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5608.0, 4384.0, 0.043411, 0.118418, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4464.0, 4385.0, 0.057697, 0.120685, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4824.0, 4386.0, 0.042328, 0.167297, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5269.0, 4388.0, 0.030988, 0.078765, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5279.0, 4388.0, 0.020123, 0.050988, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4452.0, 4389.0, 0.011086, 0.045352, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4452.0, 4389.0, 0.011086, 0.045603, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 4393.0, 0.084404, 0.214664, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4937.0, 4394.0, 0.046863, 0.158982, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5227.0, 4394.0, 0.012094, 0.033006, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5431.0, 4395.0, 0.020864, 0.054691, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4512.0, 4397.0, 0.105316, 0.287226, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5793.0, 4398.0, 0.001008, 0.002771, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5288.0, 4400.0, 0.062988, 0.17158, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5410.0, 4403.0, 0.018099, 0.045877, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5625.0, 4404.0, 0.070043, 0.177375, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5209.0, 4407.0, 0.021111, 0.042346, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5847.0, 4408.0, 0.03477, 0.064752, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5796.0, 4413.0, 0.003927, 0.026153, 0.0486, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5794.0, 4415.0, 0.013102, 0.03477, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4916.0, 4418.0, 0.03879, 0.102605, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4884.0, 4422.0, 0.002035, 0.014025, 0.0263, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4750.0, 4423.0, 0.000237, 0.00083, 0.1843, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5203.0, 4425.0, 0.051902, 0.118922, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5151.0, 4426.0, 0.08642, 0.222222, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5797.0, 4428.0, 0.000277, 0.001285, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4613.0, 4430.0, 0.00037, 0.000988, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4895.0, 4435.0, 0.002394, 0.014865, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5800.0, 4439.0, 0.000756, 0.001512, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5801.0, 4441.0, 0.000151, 0.000428, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4905.0, 4443.0, 0.000454, 0.002114, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4905.0, 4442.0, 0.000454, 0.002114, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5039.0, 4448.0, 0.069791, 0.171328, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5026.0, 4450.0, 0.103301, 0.241371, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5801.0, 4450.0, 0.068178, 0.17357, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5342.0, 4451.0, 0.007099, 0.017988, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5803.0, 4453.0, 0.013481, 0.024677, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5399.0, 4455.0, 0.027642, 0.093889, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4711.0, 4457.0, 0.014613, 0.049383, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4904.0, 4457.0, 0.041572, 0.101789, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4711.0, 4457.0, 0.015873, 0.050643, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4648.0, 4458.0, 0.054343, 0.099474, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4883.0, 4460.0, 0.028471, 0.104308, 0.0458, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4991.0, 4460.0, 0.085916, 0.17745, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5748.0, 4461.0, 0.004031, 0.01033, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4698.0, 4464.0, 0.053666, 0.303603, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4698.0, 4464.0, 0.053918, 0.303855, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4779.0, 4465.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4946.0, 4465.0, 0.03933, 0.101789, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4780.0, 4465.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5696.0, 4467.0, 0.002627, 0.017778, 0.0334, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5305.0, 4472.0, 0.006047, 0.025195, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5805.0, 4474.0, 0.094986, 0.266566, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5125.0, 4477.0, 0.063265, 0.13613, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5851.0, 4477.0, 0.011842, 0.033006, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5812.0, 4479.0, 0.001462, 0.010114, 0.0182, 442.0, 442.0, 442.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4952.0, 4480.0, 0.01033, 0.037541, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4919.0, 4481.0, 0.075334, 0.198639, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5701.0, 4481.0, 0.070295, 0.145377, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5182.0, 4481.0, 0.042832, 0.10834, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5780.0, 4483.0, 0.061602, 0.156135, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5864.0, 4484.0, 0.001008, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4557.0, 4485.0, 0.006173, 0.025145, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4658.0, 4486.0, 0.022676, 0.095994, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5175.0, 4485.0, 0.044344, 0.189216, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5178.0, 4486.0, 0.048123, 0.206349, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4929.0, 4488.0, 0.002749, 0.039259, 1.1855, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4702.0, 4492.0, 0.014321, 0.040617, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4521.0, 4494.0, 0.001512, 0.003275, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5808.0, 4496.0, 0.058705, 0.159738, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4800.0, 4498.0, 0.008314, 0.022424, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4509.0, 4504.0, 2.5e-05, 0.015117, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4511.0, 4508.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4511.0, 4507.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4511.0, 4506.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4511.0, 4505.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5042.0, 4512.0, 0.142605, 0.361804, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5545.0, 4512.0, 0.120685, 0.404888, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4829.0, 4514.0, 0.006758, 0.01237, 0.0087, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5809.0, 4516.0, 0.000454, 0.001209, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5213.0, 4524.0, 0.006533, 0.022267, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5286.0, 4524.0, 0.017067, 0.058356, 0.0193, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5597.0, 4526.0, 0.100277, 0.301839, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4629.0, 4530.0, 0.043333, 0.092099, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4831.0, 4534.0, 0.027531, 0.074074, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5290.0, 4534.0, 0.031111, 0.084074, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5811.0, 4535.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5812.0, 4536.0, 1.4e-05, 9.9e-05, 0.0002, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4076.0, 4537.0, 0.033006, 0.204838, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4172.0, 4537.0, 0.039305, 0.100529, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5278.0, 4537.0, 0.005669, 0.036206, 0.0087, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5726.0, 4538.0, 0.002807, 0.014445, 0.0259, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5518.0, 4542.0, 0.046914, 0.119012, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5400.0, 4543.0, 0.007432, 0.025235, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5814.0, 4544.0, 0.007055, 0.013102, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4875.0, 4546.0, 0.114059, 0.346964, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4170.0, 4548.0, 0.006933, 0.033403, 0.0607, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5815.0, 4550.0, 0.004435, 0.008118, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4355.0, 4551.0, 0.012346, 0.04384, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4355.0, 4551.0, 0.013354, 0.0451, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5739.0, 4553.0, 0.046359, 0.117662, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5414.0, 4554.0, 0.001383, 0.009343, 0.0172, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5419.0, 4554.0, 0.001027, 0.006815, 0.0121, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4856.0, 4556.0, 0.014361, 0.039053, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4913.0, 4556.0, 0.012346, 0.03351, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5312.0, 4561.0, 0.007307, 0.030738, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5772.0, 4563.0, 0.000995, 0.001821, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5781.0, 4564.0, 0.041481, 0.100494, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5817.0, 4565.0, 5.9e-05, 0.000296, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5546.0, 4566.0, 0.000504, 0.001764, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5547.0, 4566.0, 0.000756, 0.001764, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5819.0, 4569.0, 0.006047, 0.024691, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4597.0, 4571.0, 0.00141, 0.020003, 0.4967, 2961.0, 2961.0, 2961.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4597.0, 4571.0, 0.00141, 0.02, 0.4967, 2961.0, 2961.0, 2961.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5425.0, 4576.0, 0.000988, 0.001852, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5554.0, 4578.0, 0.019778, 0.053943, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5730.0, 4578.0, 0.004787, 0.021416, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5854.0, 4578.0, 0.012396, 0.033837, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5855.0, 4578.0, 0.011414, 0.031166, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5557.0, 4580.0, 0.006696, 0.028583, 0.0496, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5640.0, 4592.0, 0.000827, 0.003815, 0.0661, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4617.0, 4593.0, 0.000194, 0.00255, 0.0895, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4616.0, 4593.0, 0.000194, 0.00255, 0.0895, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4953.0, 4596.0, 0.005709, 0.036049, 0.0881, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4953.0, 4596.0, 0.005748, 0.036247, 0.0997, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4736.0, 4597.0, 0.000893, 0.008663, 0.2253, 1644.0, 1644.0, 1644.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5853.0, 4597.0, 0.001707, 0.022772, 0.7812, 2450.0, 2450.0, 2450.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4736.0, 4597.0, 0.000893, 0.008663, 0.2253, 1644.0, 1644.0, 1644.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4736.0, 4597.0, 0.00117, 0.010658, 0.2946, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4736.0, 4597.0, 0.000409, 0.006946, 0.2513, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4736.0, 4597.0, 0.000409, 0.006946, 0.2513, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5620.0, 4602.0, 0.003527, 0.00907, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5666.0, 4603.0, 0.01033, 0.027463, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4604.0, 4605.0, 0.009574, 0.025195, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4822.0, 4605.0, 0.159234, 0.297304, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5823.0, 4605.0, 0.00907, 0.024691, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5825.0, 4607.0, 0.016769, 0.030696, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4769.0, 4608.0, 0.074931, 0.154195, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5175.0, 4609.0, 0.064248, 0.133283, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5298.0, 4615.0, 0.021728, 0.134321, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4685.0, 4617.0, 0.001015, 0.014744, 0.3841, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4685.0, 4616.0, 0.001018, 0.014778, 0.3841, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5826.0, 4620.0, 0.001008, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5828.0, 4624.0, 0.017654, 0.048148, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5829.0, 4626.0, 0.00284, 0.007901, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4828.0, 4630.0, 0.014613, 0.049383, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5512.0, 4630.0, 0.057445, 0.156715, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5617.0, 4630.0, 0.014361, 0.036785, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5665.0, 4630.0, 0.006299, 0.016881, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5768.0, 4630.0, 0.01033, 0.042328, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5667.0, 4631.0, 0.008119, 0.054084, 0.1002, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5088.0, 4633.0, 0.003202, 0.00586, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5668.0, 4633.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5497.0, 4635.0, 0.024188, 0.060972, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4891.0, 4637.0, 0.022676, 0.14714, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5353.0, 4637.0, 0.021164, 0.046359, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5506.0, 4637.0, 0.06324, 0.11615, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5655.0, 4638.0, 0.018896, 0.078357, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5692.0, 4638.0, 0.005039, 0.020912, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4804.0, 4639.0, 0.001067, 0.004899, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5693.0, 4639.0, 0.000119, 0.00077, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5831.0, 4641.0, 0.03, 0.076543, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4665.0, 4642.0, 0.04284, 0.112716, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5008.0, 4648.0, 0.066767, 0.157344, 0.0185, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5651.0, 4650.0, 0.039136, 0.100741, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5832.0, 4651.0, 0.019652, 0.040816, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5558.0, 4652.0, 0.034568, 0.090123, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5138.0, 4653.0, 0.02192, 0.055178, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5281.0, 4653.0, 0.00708, 0.019325, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5255.0, 4655.0, 0.025447, 0.066767, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5834.0, 4656.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4823.0, 4659.0, 0.038148, 0.102099, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4690.0, 4666.0, 0.012346, 0.032593, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4671.0, 4669.0, 0.010617, 0.065679, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4687.0, 4669.0, 0.008025, 0.020988, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5158.0, 4669.0, 0.034938, 0.069876, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4687.0, 4669.0, 0.008148, 0.021235, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5835.0, 4673.0, 0.001244, 0.006301, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5540.0, 4675.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4815.0, 4678.0, 0.035803, 0.092469, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4835.0, 4678.0, 0.038025, 0.099012, 0.0392, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5276.0, 4681.0, 0.033667, 0.090667, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5360.0, 4684.0, 0.000612, 0.004069, 0.0071, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4767.0, 4686.0, 0.004938, 0.013333, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5838.0, 4688.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5841.0, 4697.0, 0.076745, 0.199622, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4925.0, 4698.0, 0.053666, 0.098262, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4948.0, 4699.0, 0.004464, 0.030933, 0.0547, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5289.0, 4701.0, 0.05543, 0.140842, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5171.0, 4703.0, 0.030612, 0.077198, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5216.0, 4704.0, 0.077601, 0.212396, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5240.0, 4704.0, 0.005039, 0.013857, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5845.0, 4707.0, 0.00358, 0.009877, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4875.0, 4710.0, 0.061728, 0.148652, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5842.0, 4711.0, 0.000252, 0.000504, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 4718.0, "4e-05", 0.000968, 0.003, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5847.0, 4723.0, 0.009826, 0.025447, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5848.0, 4725.0, "2e-05", 0.000198, 0.0, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5848.0, 4726.0, "2e-05", 0.000198, 0.0, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 4734.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5849.0, 4737.0, 0.000756, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5851.0, 4740.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5174.0, 4743.0, 0.03225, 0.087931, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5172.0, 4743.0, 0.015369, 0.095339, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5489.0, 4743.0, 0.033762, 0.140086, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5382.0, 4749.0, 0.010741, 0.028025, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5852.0, 4751.0, 0.003527, 0.00907, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5866.0, 4752.0, 0.002016, 0.013354, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4826.0, 4754.0, 0.010815, 0.050299, 0.0876, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4641.0, 4756.0, 1.2e-05, 0.000123, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5863.0, 4763.0, 0.001512, 0.007307, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5551.0, 4766.0, 0.002509, 0.015921, 0.0294, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5177.0, 4769.0, 0.065256, 0.165457, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5716.0, 4769.0, 0.046863, 0.100277, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5805.0, 4772.0, 0.001512, 0.004031, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4952.0, 4782.0, 0.169312, 0.378181, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5497.0, 4782.0, 0.070295, 0.177879, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5006.0, 4785.0, 0.000316, 0.001971, 0.0273, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5005.0, 4784.0, 0.000245, 0.00302, 0.0061, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5242.0, 4787.0, 0.078609, 0.2129, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5657.0, 4798.0, 0.016677, 0.030527, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5579.0, 4801.0, 0.009574, 0.024943, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4831.0, 4803.0, 0.010494, 0.028272, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5693.0, 4804.0, 0.000356, 0.00241, 0.004, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5405.0, 4805.0, 0.048879, 0.12648, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5699.0, 4805.0, 0.073066, 0.187957, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5859.0, 4806.0, 0.000375, 0.004741, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5204.0, 4807.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5857.0, 4808.0, 0.000171, 0.000313, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5709.0, 4810.0, 0.060494, 0.158889, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5354.0, 4812.0, 0.080877, 0.209373, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4835.0, 4814.0, 0.047284, 0.164691, 0.0083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5314.0, 4814.0, 0.001358, 0.003333, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5268.0, 4816.0, 0.052028, 0.131872, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5858.0, 4820.0, 0.004787, 0.010078, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5690.0, 4822.0, 0.042479, 0.09035, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4947.0, 4824.0, 0.008818, 0.035777, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4947.0, 4824.0, 0.008818, 0.035777, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5023.0, 4825.0, 0.145805, 0.502746, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5860.0, 4827.0, 0.014361, 0.048879, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5665.0, 4828.0, 0.008314, 0.032502, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5565.0, 4830.0, 0.009801, 0.041144, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5229.0, 4832.0, 0.001728, 0.004815, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5810.0, 4832.0, 0.019753, 0.053333, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5329.0, 4836.0, 0.070547, 0.17284, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5338.0, 4837.0, 0.045679, 0.115802, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5107.0, 4852.0, 0.018272, 0.076667, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5345.0, 4852.0, 0.00642, 0.04321, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5443.0, 4852.0, 0.026667, 0.082222, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5529.0, 4852.0, 0.009259, 0.024568, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5109.0, 4854.0, 0.002825, 0.012998, 0.0299, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5030.0, 4860.0, 0.004283, 0.010834, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5030.0, 4860.0, 0.001764, 0.007559, 0.0114, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5759.0, 4862.0, 0.029982, 0.076594, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 4864.0, 0.155732, 0.364676, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5842.0, 4868.0, 0.011086, 0.024943, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5179.0, 4869.0, 0.001481, 0.006696, 0.0111, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4994.0, 4870.0, 0.032222, 0.135679, 0.0084, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5828.0, 4870.0, 0.021852, 0.055309, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4994.0, 4870.0, 0.032222, 0.135062, 0.0083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5185.0, 4871.0, 0.016914, 0.045556, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4915.0, 4875.0, 0.120937, 0.267322, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4876.0, 4877.0, 0.001184, 0.002167, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5840.0, 4877.0, 0.036049, 0.098272, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5870.0, 4877.0, 0.064198, 0.139753, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4995.0, 4886.0, 0.000561, 0.005658, 0.1444, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4996.0, 4886.0, 0.000561, 0.005665, 0.1473, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5544.0, 4888.0, 0.046611, 0.099521, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5167.0, 4890.0, 0.03477, 0.081381, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5623.0, 4890.0, 0.017637, 0.039305, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5863.0, 4893.0, 0.000604, 0.001106, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 4898.0, 0.05039, 0.127715, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 4899.0, 0.05039, 0.132023, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5283.0, 4900.0, 0.005442, 0.023003, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5113.0, 4904.0, 0.034014, 0.072814, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5100.0, 4905.0, 0.001501, 0.010023, 0.0182, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5321.0, 4910.0, 0.002029, 0.013533, 0.025, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5753.0, 4911.0, 0.000693, 0.007389, 0.1617, 1704.0, 1704.0, 1704.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5867.0, 4923.0, 0.000252, 0.000504, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5657.0, 4926.0, 0.176619, 0.324767, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5341.0, 4927.0, 0.010864, 0.050469, 0.0845, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5270.0, 4930.0, 0.000123, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5868.0, 4931.0, 0.003457, 0.009383, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5201.0, 4932.0, 0.078105, 0.19098, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5232.0, 4933.0, 0.001719, 0.011457, 0.0213, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5634.0, 4933.0, 0.00079, 0.00798, 0.0284, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5404.0, 4933.0, 0.001434, 0.009559, 0.0172, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5454.0, 4941.0, 0.027211, 0.068531, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4966.0, 4941.0, 0.053893, 0.336558, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4967.0, 4943.0, 0.004186, 0.02786, 0.0516, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5423.0, 4943.0, 0.002173, 0.014242, 0.0273, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5525.0, 4943.0, 0.004109, 0.027417, 0.0486, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5796.0, 4943.0, 0.001106, 0.007407, 0.0132, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5733.0, 4952.0, 0.010582, 0.04384, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5758.0, 4952.0, 0.047871, 0.201058, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5819.0, 4952.0, 0.026455, 0.109095, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4955.0, 4954.0, 0.000504, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5869.0, 4957.0, 2.5e-05, 0.000252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5702.0, 4969.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5870.0, 4972.0, 0.000988, 0.002469, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5675.0, 4973.0, 0.000247, 0.003489, 0.0462, 1786.0, 1786.0, 1786.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5129.0, 4978.0, 0.01159, 0.029479, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5619.0, 4983.0, 0.011358, 0.034938, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5669.0, 4983.0, 0.004074, 0.017407, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5740.0, 4983.0, 0.021111, 0.054568, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4993.0, 4985.0, 0.00083, 0.007052, 0.0724, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5252.0, 4984.0, 0.000731, 0.003121, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5509.0, 4985.0, 0.001025, 0.006888, 0.0121, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5589.0, 4985.0, 0.000553, 0.003595, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5590.0, 4985.0, 0.000533, 0.003575, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5714.0, 4985.0, 0.000849, 0.00796, 0.0284, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5249.0, 4984.0, 0.000731, 0.003121, 0.0051, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5713.0, 4984.0, 0.000849, 0.008237, 0.0284, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5542.0, 4984.0, 0.000375, 0.003733, 0.0121, 833.0, 833.0, 833.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5516.0, 4988.0, 0.023086, 0.062346, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5419.0, 4989.0, 0.004109, 0.027911, 0.0516, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5315.0, 4990.0, 0.018395, 0.050247, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5484.0, 4990.0, 0.024568, 0.064691, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5871.0, 4991.0, 0.055178, 0.150416, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5872.0, 4992.0, 0.005795, 0.011842, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5191.0, 4994.0, 0.007284, 0.019383, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5192.0, 4994.0, 0.007407, 0.019506, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5498.0, 4997.0, 0.017561, 0.072436, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5343.0, 4998.0, 0.030234, 0.078105, 0.0092, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5873.0, 4999.0, 0.000756, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5872.0, 5003.0, 0.086168, 0.179138, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5154.0, 5006.0, 0.001916, 0.009323, 0.0223, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5621.0, 5006.0, 0.000514, 0.004859, 0.0182, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5153.0, 5006.0, 0.002212, 0.010114, 0.0233, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5402.0, 5006.0, 0.000948, 0.004602, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5403.0, 5005.0, 0.000909, 0.004385, 0.0081, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5193.0, 5009.0, 0.022469, 0.061358, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5580.0, 5013.0, 0.013354, 0.03477, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5021.0, 5019.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5021.0, 5018.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5022.0, 5017.0, "2e-06", 0.001185, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5277.0, 5024.0, 0.083346, 0.172487, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5288.0, 5024.0, 0.028597, 0.075712, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5862.0, 5030.0, 0.004258, 0.011338, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5874.0, 5032.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5639.0, 5033.0, 0.006551, 0.043084, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5684.0, 5033.0, 0.006803, 0.017637, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5427.0, 5033.0, 0.003023, 0.020156, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5686.0, 5035.0, 0.077118, 0.141163, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5813.0, 5035.0, 0.012245, 0.032527, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5779.0, 5037.0, 0.034845, 0.116528, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5330.0, 5038.0, 0.057447, 0.105156, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5662.0, 5039.0, 0.015621, 0.066767, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5875.0, 5043.0, 0.009012, 0.017975, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5876.0, 5046.0, 0.003779, 0.009322, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5877.0, 5046.0, 0.004031, 0.009826, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5578.0, 5050.0, 0.056437, 0.116049, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5127.0, 5051.0, 0.028975, 0.096498, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5709.0, 5057.0, 0.001481, 0.002716, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5692.0, 5059.0, 0.017889, 0.048879, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5878.0, 5060.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5291.0, 5063.0, 0.089191, 0.183422, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5173.0, 5064.0, 0.001008, 0.003023, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5119.0, 5066.0, 0.020741, 0.054444, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5275.0, 5068.0, 0.015369, 0.044848, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5839.0, 5069.0, 0.040161, 0.101815, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5679.0, 5075.0, 0.000988, 0.001975, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5020.0, 5080.0, 0.009826, 0.032578, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5797.0, 5080.0, 0.037339, 0.126455, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5552.0, 5084.0, 0.016629, 0.046107, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5101.0, 5093.0, 0.001127, 0.014433, 0.3408, 2275.0, 2275.0, 2275.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5881.0, 5104.0, 0.000217, 0.000988, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5521.0, 5106.0, 0.055169, 0.100986, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5372.0, 5108.0, 0.033827, 0.084444, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5883.0, 5108.0, 0.016049, 0.048765, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5882.0, 5114.0, 0.03043, 0.055702, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5885.0, 5118.0, 2.5e-05, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5803.0, 5123.0, 0.021164, 0.054674, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5390.0, 5136.0, 0.015394, 0.030008, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5583.0, 5136.0, 0.036861, 0.075762, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5783.0, 5144.0, 0.025185, 0.08, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5613.0, 5149.0, 0.002756, 0.007867, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5429.0, 5157.0, 0.006299, 0.025472, 0.0173, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5181.0, 5163.0, 0.067523, 0.166289, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5635.0, 5164.0, 0.00126, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5787.0, 5195.0, 0.048879, 0.117158, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5788.0, 5196.0, 0.048879, 0.117158, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5319.0, 5204.0, 0.083144, 0.200756, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5885.0, 5230.0, 0.009383, 0.024938, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5261.0, 5238.0, 0.021416, 0.048879, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5529.0, 5245.0, 0.002963, 0.008025, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5378.0, 5246.0, 0.065004, 0.15747, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5480.0, 5253.0, 0.031746, 0.083648, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5745.0, 5254.0, 0.000101, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5496.0, 5301.0, 0.000356, 0.00241, 0.004, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5323.0, 5310.0, 0.000252, 0.000756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5272.0, 5328.0, 0.015803, 0.035679, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5467.0, 5389.0, 0.03284, 0.089753, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5627.0, 5393.0, 0.015369, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5752.0, 5409.0, 0.012469, 0.031605, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5641.0, 5427.0, 0.003527, 0.022928, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5533.0, 5442.0, 0.004444, 0.012222, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5777.0, 5450.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5587.0, 5463.0, 0.002771, 0.008314, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5482.0, 5723.0, 0.131796, 0.441093, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5683.0, 5506.0, 0.007559, 0.018896, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5614.0, 5508.0, 0.004031, 0.016125, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5762.0, 5519.0, 0.042026, 0.178735, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5584.0, 5527.0, 0.040383, 0.110198, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5283.0, 5539.0, 0.015923, 0.067372, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5698.0, 5539.0, 0.006198, 0.021819, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5815.0, 5540.0, 0.00252, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5620.0, 5553.0, 0.043739, 0.10582, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5854.0, 5556.0, 0.037541, 0.082389, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5483.0, 5573.0, 0.009322, 0.031494, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5604.0, 5664.0, 0.163559, 0.299393, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5630.0, 5632.0, 0.014613, 0.029226, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5642.0, 5640.0, 1.2e-05, 0.000123, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5799.0, 5650.0, 0.102041, 0.22323, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5670.0, 5672.0, 0.00126, 0.003023, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5847.0, 5682.0, 0.046107, 0.116906, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5774.0, 5696.0, 0.000691, 0.004681, 0.0091, 503.0, 503.0, 503.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5795.0, 5711.0, 0.008395, 0.022716, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5871.0, 5785.0, 0.030234, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5873.0, 5815.0, 0.00252, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2601.0, 5988.0, 0.001087, 0.013684, 0.3523, 1474.0, 1474.0, 1474.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6097.0, 5988.0, 0.00079, 0.008375, 0.2042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6085.0, 5989.0, 0.000402, 0.004307, 0.1022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6117.0, 5989.0, 0.000997, 0.011039, 0.2632, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5993.0, 5990.0, 0.001593, 0.015104, 0.3904, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5993.0, 5990.0, 0.001593, 0.015104, 0.3904, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6076.0, 5990.0, 0.000298, 0.002805, 0.0661, 854.0, 854.0, 854.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6153.0, 5990.0, 0.001094, 0.012098, 0.277, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6161.0, 5990.0, 0.001551, 0.01509, 0.3841, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6181.0, 5990.0, 0.001517, 0.015533, 0.3631, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4440.0, 5991.0, 0.001457, 0.002852, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [140.0, 5992.0, 0.004444, 0.028249, 0.0587, 470.0, 470.0, 470.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6112.0, 5992.0, 0.001521, 0.007467, 0.0239, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6112.0, 5992.0, 0.001501, 0.007407, 0.024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6078.0, 5993.0, 0.001205, 0.011669, 0.2917, 586.0, 586.0, 586.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6185.0, 5993.0, 0.003026, 0.029875, 0.7447, 605.0, 605.0, 605.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6215.0, 5993.0, 0.003199, 0.030803, 0.8002, 682.0, 682.0, 682.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6253.0, 5993.0, 0.000796, 0.007798, 0.2032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6253.0, 5993.0, 0.000796, 0.007798, 0.2032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4160.0, 5994.0, 0.000644, 0.006295, 0.2022, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6089.0, 5994.0, 0.000893, 0.009709, 0.2373, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6126.0, 5994.0, 0.00054, 0.004979, 0.1786, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6132.0, 5994.0, 0.00047, 0.00528, 0.1219, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3027.0, 5995.0, 0.001562, 0.012494, 0.0213, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3158.0, 5995.0, 0.000464, 0.003712, 0.0061, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6025.0, 5997.0, 0.00204, 0.02166, 0.5788, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2810.0, 5998.0, 0.001323, 0.016184, 0.6007, 1474.0, 1474.0, 1474.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [267.0, 5998.0, 0.000741, 0.009398, 0.2238, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5887.0, 5998.0, 0.000852, 0.009017, 0.2123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5897.0, 5998.0, 0.00117, 0.012223, 0.3004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6196.0, 5999.0, 0.008312, 0.049213, 0.0872, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6252.0, 5999.0, 0.003747, 0.022341, 0.0429, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6269.0, 5999.0, 0.000618, 0.002706, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6085.0, 6000.0, 0.001198, 0.012597, 0.2888, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6113.0, 6000.0, 0.000596, 0.006004, 0.1374, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6021.0, 6001.0, 0.000286, 0.004044, 0.1418, 486.0, 486.0, 486.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6176.0, 6001.0, 0.000152, 0.002175, 0.0741, 463.0, 463.0, 463.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6193.0, 6001.0, 0.000538, 0.007833, 0.2593, 614.0, 614.0, 614.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6200.0, 6001.0, 0.001731, 0.01662, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6249.0, 6001.0, 0.00034, 0.004993, 0.1619, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6068.0, 6002.0, 0.000593, 0.070993, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6099.0, 6002.0, 0.000395, 0.11121, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6275.0, 6002.0, 0.000395, 0.083751, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6284.0, 6002.0, 0.000592, 0.38957, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6105.0, 6003.0, 0.001198, 0.012396, 0.2882, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6117.0, 6003.0, 0.001898, 0.017299, 0.5141, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6142.0, 6003.0, 0.001219, 0.011711, 0.3408, 632.0, 632.0, 632.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6224.0, 6003.0, 0.00223, 0.022922, 0.5256, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2725.0, 6005.0, 0.001087, 0.011378, 0.2498, 1253.0, 1253.0, 1253.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4160.0, 6005.0, 0.000914, 0.010325, 0.2296, 1316.0, 1316.0, 1316.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6186.0, 6004.0, 0.000861, 0.010961, 0.0479, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6016.0, 6005.0, 0.001053, 0.012119, 0.2726, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6132.0, 6005.0, 0.00147, 0.01699, 0.3812, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4817.0, 6006.0, 0.001462, 0.010351, 0.0213, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6196.0, 6006.0, 0.001681, 0.011068, 0.0203, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6221.0, 6006.0, 0.002467, 0.014972, 0.0294, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6082.0, 6007.0, 0.008435, 0.033165, 0.1033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6202.0, 6007.0, 0.000593, 0.003733, 0.0119, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6078.0, 6008.0, 0.001586, 0.015422, 0.387, 619.0, 619.0, 619.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6084.0, 6008.0, 0.000796, 0.008663, 0.2079, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6185.0, 6008.0, 0.000554, 0.005187, 0.1271, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6206.0, 6008.0, 0.000699, 0.006801, 0.1687, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6156.0, 6009.0, 0.001086, 0.012632, 0.2902, 457.0, 457.0, 457.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6219.0, 6009.0, 0.00183, 0.02106, 0.491, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2676.0, 6010.0, 0.010933, 0.033333, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6118.0, 6011.0, 0.002943, 0.018035, 0.0333, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6263.0, 6011.0, 0.004998, 0.030578, 0.0553, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6215.0, 6012.0, 0.00142, 0.014529, 0.4488, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6264.0, 6012.0, 0.000741, 0.007645, 0.2343, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6023.0, 6013.0, 0.000803, 0.008906, 0.2079, 1086.0, 1086.0, 1086.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6131.0, 6013.0, 0.000301, 0.003384, 0.0797, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6134.0, 6013.0, 0.000139, 0.00214, 0.0632, 864.0, 864.0, 864.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6245.0, 6013.0, 0.000215, 0.002285, 0.0522, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6048.0, 6015.0, 0.005899, 0.068291, 0.1799, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6048.0, 6014.0, 0.005899, 0.067267, 0.1882, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6164.0, 6015.0, 0.004081, 0.027771, 0.0474, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6171.0, 6014.0, 0.004798, 0.032109, 0.0581, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6131.0, 6016.0, 0.001553, 0.017918, 0.4069, 443.0, 443.0, 443.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3522.0, 6017.0, 0.008751, 0.040276, 0.0654, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6208.0, 6017.0, 0.002864, 0.011378, 0.0179, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6023.0, 6018.0, 0.002249, 0.025153, 0.5805, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6148.0, 6018.0, 0.000353, 0.003945, 0.0915, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6219.0, 6018.0, 0.000281, 0.003141, 0.0728, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6219.0, 6018.0, 0.000277, 0.003137, 0.0727, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6227.0, 6018.0, 0.000547, 0.00624, 0.1444, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6086.0, 6019.0, 0.001648, 0.019287, 0.5958, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6282.0, 6019.0, 0.00088, 0.00982, 0.2714, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6164.0, 6020.0, 0.007409, 0.028518, 0.0894, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6221.0, 6020.0, 0.0064, 0.034193, 0.0682, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6027.0, 6021.0, 0.000435, 0.005367, 0.1219, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6038.0, 6021.0, 0.00022, 0.00322, 0.105, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6087.0, 6021.0, 0.001385, 0.01108, 0.0, 766.0, 766.0, 766.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6176.0, 6021.0, 0.000194, 0.002771, 0.0952, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6200.0, 6021.0, 0.001385, 0.014197, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6059.0, 6022.0, 0.000699, 0.008116, 0.2498, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6143.0, 6022.0, 0.00097, 0.011288, 0.3483, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6132.0, 6023.0, 0.001098, 0.012329, 0.2859, 603.0, 603.0, 603.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6148.0, 6023.0, 0.001895, 0.021197, 0.491, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6227.0, 6023.0, 0.002071, 0.023103, 0.5343, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5886.0, 6024.0, 0.00031, 0.0032, 0.0783, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5900.0, 6024.0, 0.00042, 0.00354, 0.0864, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5899.0, 6024.0, 0.00034, 0.00361, 0.0884, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6047.0, 6024.0, 0.00102, 0.01074, 0.2625, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6041.0, 6025.0, "4e-05", 0.00045, 0.0113, 515.0, 515.0, 515.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6040.0, 6025.0, "4e-05", 0.00045, 0.0113, 761.0, 761.0, 761.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6097.0, 6025.0, 0.00095, 0.01006, 0.231, 570.0, 570.0, 570.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6097.0, 6025.0, 0.000907, 0.009626, 0.2429, 596.0, 596.0, 596.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6053.0, 6026.0, 0.004757, 0.023662, 0.0811, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6280.0, 6026.0, 0.003358, 0.01681, 0.0566, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6220.0, 6027.0, 0.001644, 0.019926, 0.4375, 577.0, 577.0, 577.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5893.0, 6028.0, 0.002148, 0.018414, 0.6671, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6115.0, 6028.0, 0.002278, 0.019508, 0.7042, 488.0, 488.0, 488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6115.0, 6028.0, 0.002278, 0.019508, 0.7042, 488.0, 488.0, 488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6038.0, 6029.0, 0.000256, 0.003788, 0.1238, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6165.0, 6029.0, 0.000425, 0.006233, 0.2037, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6031.0, 6030.0, 0.006044, 0.04399, 0.0809, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6277.0, 6030.0, 0.003526, 0.024948, 0.0597, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5551.0, 6228.0, 0.001521, 0.009047, 0.0172, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6037.0, 6032.0, 0.000977, 0.009199, 0.2111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6146.0, 6032.0, 0.000672, 0.009862, 0.3233, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6188.0, 6032.0, 0.000564, 0.006641, 0.1565, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [801.0, 6034.0, 0.002171, 0.033086, 0.8404, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6103.0, 6033.0, 0.00499, 0.029882, 0.053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6164.0, 6033.0, 0.011619, 0.075838, 0.1313, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6196.0, 6033.0, 0.000168, 0.002564, 0.0077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6196.0, 6033.0, 0.000442, 0.003311, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6196.0, 6033.0, 0.000442, 0.003311, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6163.0, 6035.0, 0.00144, 0.007267, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6195.0, 6035.0, 0.001699, 0.006835, 0.0207, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6252.0, 6035.0, 0.004595, 0.023202, 0.0448, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6202.0, 6036.0, 0.00697, 0.028385, 0.0825, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6221.0, 6036.0, 0.002121, 0.00944, 0.025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6205.0, 6037.0, 0.000208, 0.001994, 0.0458, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6195.0, 6039.0, 0.001464, 0.005926, 0.018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6269.0, 6039.0, 0.001867, 0.007704, 0.0228, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6166.0, 6042.0, 0.002765, 0.015802, 0.0284, 459.0, 459.0, 459.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6174.0, 6042.0, 0.001481, 0.008435, 0.0153, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6209.0, 6042.0, 0.007546, 0.023803, 0.0719, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6047.0, 6043.0, 0.000949, 0.010021, 0.2458, 410.0, 410.0, 410.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6097.0, 6043.0, 0.000693, 0.007271, 0.1793, 527.0, 527.0, 527.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6082.0, 6044.0, 0.002449, 0.009363, 0.0294, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6202.0, 6044.0, 0.006281, 0.025146, 0.078, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6167.0, 6045.0, 0.001018, 0.011565, 0.3581, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6167.0, 6045.0, 0.001018, 0.011537, 0.361, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6217.0, 6045.0, 0.000125, 0.001627, 0.0549, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6217.0, 6045.0, 0.000125, 0.001627, 0.0549, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1768.0, 6046.0, 0.05359, 0.118644, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5503.0, 6046.0, 0.097506, 0.227891, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5886.0, 6047.0, 0.00072, 0.007589, 0.1851, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5898.0, 6047.0, 0.00027, 0.00286, 0.0702, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6095.0, 6047.0, "1e-05", 0.0001, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6094.0, 6047.0, "1e-05", 0.0001, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6033.0, 6048.0, 0.002887, 0.021424, 0.0407, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6033.0, 6048.0, 0.002887, 0.021424, 0.0407, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6247.0, 6049.0, 0.000826, 0.012161, 0.3935, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6266.0, 6049.0, 0.000489, 0.007064, 0.2338, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6270.0, 6049.0, 0.000118, 0.001725, 0.057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6168.0, 6051.0, 0.001189, 0.010138, 0.3687, 597.0, 597.0, 597.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6168.0, 6050.0, 0.001189, 0.010138, 0.3672, 595.0, 595.0, 595.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6170.0, 6051.0, 0.001236, 0.010554, 0.3821, 607.0, 607.0, 607.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6170.0, 6050.0, 0.001236, 0.010554, 0.3821, 608.0, 608.0, 608.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5891.0, 6052.0, 0.001165, 0.008938, 0.0484, 485.0, 485.0, 485.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6066.0, 6055.0, 0.002507, 0.02106, 0.7903, 548.0, 548.0, 548.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6066.0, 6054.0, 0.002508, 0.021481, 0.7829, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6125.0, 6055.0, 0.004181, 0.035773, 1.2967, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6182.0, 6054.0, 0.000407, 0.006051, 0.2001, 512.0, 512.0, 512.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6182.0, 6055.0, 0.000407, 0.006051, 0.2001, 879.0, 879.0, 879.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6281.0, 6055.0, 0.000609, 0.005665, 0.2079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5889.0, 6056.0, 0.000731, 0.003457, 0.0077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5888.0, 6056.0, 0.00077, 0.003457, 0.0077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6101.0, 6057.0, 0.024931, 0.154432, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6102.0, 6057.0, 0.018006, 0.119806, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6203.0, 6057.0, 0.031856, 0.161357, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6122.0, 6058.0, 0.000963, 0.01117, 0.3449, 465.0, 465.0, 465.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6135.0, 6058.0, 0.000838, 0.009778, 0.3018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6135.0, 6058.0, 0.000838, 0.009778, 0.3018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6173.0, 6058.0, 0.00024, 0.00296, 0.0921, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6061.0, 6059.0, 0.000769, 0.00865, 0.2718, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6061.0, 6059.0, 0.000769, 0.00865, 0.2718, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6144.0, 6059.0, 0.001662, 0.019321, 0.5969, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5887.0, 6060.0, 0.00157, 0.01564, 0.3832, 537.0, 537.0, 537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6155.0, 6060.0, 0.00049, 0.00518, 0.1271, 669.0, 669.0, 669.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6155.0, 6060.0, 0.00049, 0.00518, 0.1271, 669.0, 669.0, 669.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6155.0, 6060.0, 0.00055, 0.00474, 0.1157, 729.0, 729.0, 729.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6283.0, 6060.0, 0.00017, 0.00166, 0.0347, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6110.0, 6061.0, 0.00099, 0.011177, 0.3515, 505.0, 505.0, 505.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6110.0, 6061.0, 0.00099, 0.011177, 0.3515, 505.0, 505.0, 505.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5886.0, 6062.0, 0.00026, 0.00273, 0.067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5887.0, 6063.0, 0.00026, 0.002717, 0.067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5021.0, 6064.0, 0.00212, 0.011757, 0.0051, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3121.0, 6066.0, 0.000528, 0.005682, 0.1011, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6107.0, 6065.0, 0.009193, 0.044869, 0.1296, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6108.0, 6064.0, 0.009193, 0.044869, 0.1296, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6280.0, 6065.0, 0.002892, 0.022074, 0.1215, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6279.0, 6064.0, 0.005687, 0.02834, 0.0952, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6126.0, 6066.0, 0.001732, 0.014836, 0.5408, 443.0, 443.0, 443.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6125.0, 6066.0, 0.001731, 0.014547, 0.5457, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6086.0, 6067.0, 0.00106, 0.012389, 0.3827, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6086.0, 6067.0, 0.00106, 0.012389, 0.3827, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6086.0, 6067.0, 0.00106, 0.012389, 0.3827, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6144.0, 6067.0, 0.00081, 0.009439, 0.2916, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6143.0, 6067.0, 0.00081, 0.009439, 0.2916, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6104.0, 6068.0, 0.000593, 0.171854, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6116.0, 6068.0, 0.00162, 0.013057, 0.0391, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6274.0, 6068.0, 0.000395, 0.036148, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6284.0, 6068.0, 0.000592, 0.001679, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5895.0, 6069.0, 0.000596, 0.006247, 0.2108, 715.0, 715.0, 715.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5901.0, 6069.0, 0.000769, 0.010215, 0.3422, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6169.0, 6069.0, 0.000596, 0.006219, 0.2079, 714.0, 714.0, 714.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6248.0, 6069.0, 0.000526, 0.006881, 0.2313, 608.0, 608.0, 608.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4934.0, 6073.0, 0.000512, 0.007112, 0.2585, 1790.0, 1790.0, 1790.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4935.0, 6072.0, 0.000506, 0.007112, 0.2585, 1790.0, 1790.0, 1790.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5889.0, 6071.0, 0.000705, 0.003692, 0.0118, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5888.0, 6071.0, 0.00067, 0.003579, 0.012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6230.0, 6070.0, 0.000119, 0.007901, 0.0, 779.0, 779.0, 779.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6251.0, 6073.0, 0.000443, 0.004077, 0.1429, 427.0, 427.0, 427.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6251.0, 6072.0, 0.000443, 0.004078, 0.1429, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6135.0, 6074.0, 0.000353, 0.004072, 0.1257, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6135.0, 6074.0, 0.000353, 0.004072, 0.1257, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6285.0, 6074.0, 0.00054, 0.006094, 0.1916, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6285.0, 6074.0, 0.00054, 0.006094, 0.1916, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5894.0, 6075.0, 0.00099, 0.007918, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6265.0, 6075.0, 0.003899, 0.025983, 0.0509, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6100.0, 6076.0, 7.3e-05, 0.003959, 0.0029, 1663.0, 1663.0, 1663.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6161.0, 6076.0, 7.3e-05, 0.003635, 0.0029, 833.0, 833.0, 833.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6152.0, 6077.0, 0.000593, 0.549393, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6184.0, 6077.0, 0.000593, 0.274647, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6244.0, 6077.0, 9.9e-05, 0.000672, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6190.0, 6079.0, 0.000751, 0.002609, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6241.0, 6079.0, 0.00124, 0.004622, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6198.0, 6080.0, 0.00111, 0.0124, 0.2946, 534.0, 534.0, 534.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6219.0, 6080.0, 0.000368, 0.004359, 0.0947, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6087.0, 6081.0, 0.001039, 0.007479, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6177.0, 6081.0, 0.017313, 0.182133, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6200.0, 6081.0, 0.002424, 0.019391, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6225.0, 6081.0, 0.002424, 0.01385, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1072.0, 6159.0, 0.006104, 0.044405, 0.0552, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6260.0, 6082.0, 0.001659, 0.0064, 0.0237, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6260.0, 6082.0, 0.001659, 0.0064, 0.0237, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6179.0, 6083.0, 0.0016, 0.011773, 0.0203, 459.0, 459.0, 459.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6199.0, 6083.0, 0.002173, 0.015388, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6253.0, 6084.0, 0.001828, 0.019868, 0.4794, 592.0, 592.0, 592.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6105.0, 6085.0, 0.000796, 0.008698, 0.201, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6122.0, 6086.0, 0.000568, 0.006586, 0.205, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6122.0, 6086.0, 0.000568, 0.006586, 0.205, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6282.0, 6086.0, 0.00113, 0.01283, 0.3286, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6183.0, 6087.0, 0.000418, 0.006302, 0.1928, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6197.0, 6087.0, 0.0016, 0.023587, 0.68, 531.0, 531.0, 531.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6130.0, 6088.0, 0.001284, 0.014657, 0.0554, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6131.0, 6089.0, 0.000422, 0.005118, 0.1184, 709.0, 709.0, 709.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6156.0, 6089.0, 0.000637, 0.009162, 0.2316, 730.0, 730.0, 730.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6156.0, 6089.0, 0.000852, 0.009571, 0.2189, 698.0, 698.0, 698.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6092.0, 6091.0, 0.005329, 0.016298, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6092.0, 6090.0, 0.005329, 0.016298, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6241.0, 6091.0, 0.004529, 0.020129, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6241.0, 6090.0, 0.004529, 0.020129, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6158.0, 6092.0, 0.003818, 0.0204, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6158.0, 6092.0, 0.003818, 0.0204, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6101.0, 6096.0, 0.038781, 0.237535, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6177.0, 6096.0, 0.025623, 0.202909, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6192.0, 6096.0, 0.024931, 0.09903, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6271.0, 6096.0, 0.022161, 0.168283, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5892.0, 6097.0, 0.00087, 0.00968, 0.2313, 560.0, 560.0, 560.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5898.0, 6097.0, 0.00121, 0.01281, 0.3145, 571.0, 571.0, 571.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6246.0, 6097.0, "6e-05", 0.00059, 0.0144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6104.0, 6098.0, 0.000395, 0.145778, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6114.0, 6100.0, 0.001295, 0.011302, 0.3812, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6114.0, 6100.0, 0.000104, 0.003904, 0.0029, 654.0, 654.0, 654.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6161.0, 6100.0, 7.3e-05, 0.039586, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6189.0, 6100.0, 7.3e-05, 0.016832, 0.0029, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6207.0, 6100.0, 7.3e-05, 0.009151, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6243.0, 6100.0, 7.3e-05, 0.069075, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6276.0, 6100.0, 0.000547, 0.004696, 1.2794, 1673.0, 1673.0, 1673.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6102.0, 6101.0, 0.032549, 0.126731, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6213.0, 6101.0, 0.033934, 0.182133, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6110.0, 6102.0, 0.000407, 0.004079, 0.1162, 465.0, 465.0, 465.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6110.0, 6102.0, 0.000407, 0.004079, 0.1162, 465.0, 465.0, 465.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6231.0, 6102.0, 4.8e-05, 0.001177, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6164.0, 6103.0, 0.006744, 0.045697, 0.0819, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6273.0, 6104.0, 0.000395, 0.202864, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6284.0, 6104.0, 0.000593, 0.087308, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6211.0, 6105.0, 0.000298, 0.003006, 0.0713, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6267.0, 6105.0, 0.00162, 0.016378, 0.3829, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6152.0, 6106.0, 0.000593, 0.32164, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6180.0, 6106.0, 0.000593, 0.023506, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6208.0, 6106.0, 0.010588, 0.054894, 0.1043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6129.0, 6107.0, 0.001754, 0.012251, 0.0484, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6130.0, 6108.0, 0.001762, 0.012148, 0.049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6164.0, 6109.0, 0.004508, 0.017357, 0.0537, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6221.0, 6109.0, 0.0093, 0.045353, 0.1033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6285.0, 6110.0, 0.001018, 0.011454, 0.3604, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6285.0, 6110.0, 0.001018, 0.011454, 0.3604, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6115.0, 6111.0, 0.003133, 0.026821, 0.6166, 436.0, 436.0, 436.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6245.0, 6111.0, 0.002718, 0.024668, 0.5747, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6271.0, 6111.0, 0.00277, 0.01662, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [141.0, 6113.0, 0.001088, 0.01173, 0.2548, 1624.0, 1624.0, 1624.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6116.0, 6112.0, 0.004583, 0.024, 0.0701, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6116.0, 6112.0, 0.004583, 0.025185, 0.0701, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6117.0, 6113.0, 0.000796, 0.007999, 0.1863, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6142.0, 6114.0, 0.000873, 0.007825, 0.2541, 635.0, 635.0, 635.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6189.0, 6114.0, 7.3e-05, 0.058542, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6207.0, 6114.0, 7.3e-05, 0.032502, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6243.0, 6114.0, 7.3e-05, 0.024529, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6267.0, 6114.0, 0.00153, 0.014349, 0.3379, 814.0, 814.0, 814.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6192.0, 6115.0, 0.000184, 0.002407, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6271.0, 6115.0, 0.002299, 0.020665, 0.0, 628.0, 628.0, 628.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6174.0, 6116.0, 0.011477, 0.037472, 0.1077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6174.0, 6116.0, 0.007763, 0.037649, 0.1241, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6284.0, 6116.0, 0.000573, 0.003911, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6276.0, 6117.0, 0.000796, 0.0075, 0.1952, 1365.0, 1365.0, 1365.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6263.0, 6118.0, 0.007921, 0.048632, 0.0885, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6182.0, 6120.0, 3.7e-05, 9.3e-05, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6182.0, 6120.0, 3.7e-05, 9.3e-05, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6182.0, 6119.0, 8.3e-05, 0.000152, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6182.0, 6119.0, 3.7e-05, 9.3e-05, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5890.0, 6121.0, 6.9e-05, 0.000139, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6173.0, 6122.0, 0.0012, 0.014039, 0.4369, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6130.0, 6124.0, 0.001126, 0.005707, 0.0166, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6128.0, 6123.0, 0.001286, 0.006688, 0.0202, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5901.0, 6126.0, 0.001066, 0.012292, 0.4641, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6131.0, 6125.0, 0.00018, 0.001517, 0.0578, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6132.0, 6126.0, 0.00018, 0.001517, 0.0578, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6131.0, 6125.0, 0.00018, 0.001517, 0.0578, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5891.0, 6127.0, 1.6e-05, 0.000136, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4161.0, 6132.0, 0.000938, 0.010451, 0.2253, 1487.0, 1487.0, 1487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6138.0, 6128.0, 0.005965, 0.04239, 0.1009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6171.0, 6129.0, 0.003315, 0.023518, 0.0665, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6134.0, 6131.0, 0.000202, 0.003026, 0.0921, 603.0, 603.0, 603.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6245.0, 6131.0, 0.000558, 0.004985, 0.1219, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6248.0, 6132.0, 0.001205, 0.014626, 0.5164, 445.0, 445.0, 445.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6156.0, 6133.0, 0.002119, 0.023913, 0.0052, 729.0, 729.0, 729.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6165.0, 6133.0, 0.001177, 0.012465, 0.3177, 769.0, 769.0, 769.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6163.0, 6136.0, 0.010317, 0.052128, 0.099, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6204.0, 6136.0, 0.001126, 0.010031, 0.0313, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6252.0, 6136.0, 0.0096, 0.078696, 0.1357, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6187.0, 6137.0, 0.000341, 0.005024, 0.3259, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6187.0, 6137.0, 0.000341, 0.005024, 0.3259, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6205.0, 6137.0, 0.000268, 0.003944, 0.1279, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6164.0, 6138.0, 0.005432, 0.036524, 0.0651, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6149.0, 6140.0, 0.00032, 0.00305, 0.0723, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6155.0, 6139.0, 0.00045, 0.00479, 0.1066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6155.0, 6140.0, 0.00045, 0.00479, 0.1066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5892.0, 6141.0, 0.00022, 0.00232, 0.0544, 402.0, 402.0, 402.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6203.0, 6143.0, 0.001644, 0.01558, 0.4807, 1110.0, 1110.0, 1110.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6218.0, 6144.0, 0.000693, 0.00682, 0.2072, 924.0, 924.0, 924.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6239.0, 6143.0, 0.000225, 0.002472, 0.071, 928.0, 928.0, 928.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6238.0, 6144.0, 0.000222, 0.00247, 0.0817, 1039.0, 1039.0, 1039.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6181.0, 6145.0, 0.00196, 0.020187, 0.4812, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6207.0, 6145.0, 0.000533, 0.005305, 0.1304, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6217.0, 6145.0, 0.001517, 0.015623, 0.3738, 464.0, 464.0, 464.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6243.0, 6145.0, 0.00196, 0.019813, 0.4881, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6188.0, 6146.0, 0.000832, 0.012165, 0.3939, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6278.0, 6146.0, 0.000819, 0.013667, 0.3493, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6153.0, 6147.0, 0.000533, 0.004564, 0.1069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6151.0, 6149.0, 0.0007, 0.007379, 0.1808, 504.0, 504.0, 504.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6155.0, 6149.0, 0.00076, 0.008, 0.1779, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6285.0, 6150.0, 0.001101, 0.017299, 0.7474, 576.0, 576.0, 576.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6285.0, 6150.0, 0.001101, 0.017299, 0.7474, 576.0, 576.0, 576.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6255.0, 6151.0, 0.001233, 0.013054, 0.3191, 1036.0, 1036.0, 1036.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6165.0, 6154.0, 0.000542, 0.007881, 0.2605, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6249.0, 6154.0, 0.000357, 0.005187, 0.1718, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5897.0, 6155.0, 0.00074, 0.007769, 0.1906, 531.0, 531.0, 531.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5900.0, 6155.0, 0.00041, 0.00348, 0.0846, 474.0, 474.0, 474.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5899.0, 6155.0, 0.00033, 0.00352, 0.0864, 456.0, 456.0, 456.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5893.0, 6157.0, "2e-05", 9.8e-05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6251.0, 6157.0, 0.000414, 0.003537, 0.2573, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6281.0, 6157.0, 0.002424, 0.021053, 0.7624, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6160.0, 6158.0, 0.00332, 0.010222, 0.0143, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6190.0, 6160.0, 0.003351, 0.012302, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6189.0, 6161.0, 0.000155, 0.001518, 0.3148, 1424.0, 1424.0, 1424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5894.0, 6162.0, 0.000198, 0.001975, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6223.0, 6162.0, 0.004429, 0.025092, 0.0871, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6265.0, 6162.0, 0.001414, 0.020346, 0.0707, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6186.0, 6164.0, 0.001033, 0.013049, 0.0551, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6174.0, 6166.0, 0.002923, 0.016731, 0.0304, 459.0, 459.0, 459.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6175.0, 6168.0, 0.000942, 0.008047, 0.2917, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6251.0, 6168.0, 0.00194, 0.016614, 0.6003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5895.0, 6169.0, 3.5e-05, 0.000139, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6192.0, 6169.0, 0.000807, 0.008383, 0.281, 911.0, 911.0, 911.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6178.0, 6170.0, 0.000408, 0.003572, 0.1288, 1288.0, 1288.0, 1288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6213.0, 6170.0, 0.000846, 0.007839, 0.2833, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6213.0, 6170.0, 0.000846, 0.007839, 0.2823, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6218.0, 6170.0, 0.000455, 0.00419, 0.1532, 980.0, 980.0, 980.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6216.0, 6172.0, 0.004523, 0.022716, 0.0699, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6226.0, 6172.0, 0.001146, 0.005669, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6226.0, 6174.0, 0.004405, 0.022756, 0.0697, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6251.0, 6175.0, 0.001004, 0.008546, 0.309, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6191.0, 6177.0, 0.000554, 0.007756, 0.0, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6200.0, 6177.0, 0.018006, 0.189058, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6271.0, 6177.0, 0.00277, 0.01662, 0.0, 846.0, 846.0, 846.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6203.0, 6178.0, 0.00025, 0.002292, 0.0829, 1293.0, 1293.0, 1293.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6214.0, 6179.0, 0.001561, 0.011595, 0.0172, 459.0, 459.0, 459.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6192.0, 6182.0, 0.00094, 0.012774, 0.412, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6192.0, 6182.0, 0.00094, 0.012762, 0.411, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6225.0, 6183.0, 0.00042, 0.006343, 0.1933, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6215.0, 6185.0, 0.000956, 0.008996, 0.2224, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6264.0, 6185.0, 0.001537, 0.016662, 0.3851, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6188.0, 6187.0, 0.000341, 0.005024, 0.3259, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6257.0, 6188.0, 0.000861, 0.009919, 0.2325, 571.0, 571.0, 571.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6207.0, 6189.0, 7.3e-05, 0.011484, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6243.0, 6189.0, 7.3e-05, 0.008668, 0.0029, 493.0, 493.0, 493.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6253.0, 6189.0, 0.003303, 0.035104, 0.7903, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5896.0, 6191.0, 0.000945, 0.010861, 0.226, 640.0, 640.0, 640.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5895.0, 6192.0, 0.00081, 0.008386, 0.2801, 908.0, 908.0, 908.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6213.0, 6192.0, 0.019391, 0.119806, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6271.0, 6192.0, 0.00277, 0.16205, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6270.0, 6193.0, 0.000118, 0.001725, 0.057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2249.0, 6194.0, 0.006791, 0.019711, 0.0099, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1201.0, 6196.0, 0.011176, 0.069403, 0.1286, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6221.0, 6196.0, 0.00127, 0.019504, 0.0592, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6252.0, 6196.0, 0.007526, 0.044761, 0.0829, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5896.0, 6197.0, 0.00062, 0.00665, 0.1707, 533.0, 533.0, 533.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6225.0, 6198.0, 0.000796, 0.011669, 0.3166, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6263.0, 6199.0, 0.004978, 0.036425, 0.0648, 459.0, 459.0, 459.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5897.0, 6201.0, 0.0, 0.0005, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [36.0, 6236.0, 0.001724, 0.039197, 0.5453, 1559.0, 1559.0, 1559.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [35.0, 6235.0, 0.001724, 0.039197, 0.5453, 1559.0, 1559.0, 1559.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6256.0, 6202.0, 0.000527, 0.008085, 0.0244, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6262.0, 6202.0, 0.001679, 0.025659, 0.0779, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5890.0, 6203.0, 0.000438, 0.003941, 0.1411, 1197.0, 1197.0, 1197.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6236.0, 6205.0, 2.1e-05, 0.000139, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6247.0, 6205.0, 0.000275, 0.004076, 0.1317, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6249.0, 6205.0, 0.000958, 0.014044, 0.4598, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6253.0, 6206.0, 0.002881, 0.02894, 0.7249, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6243.0, 6207.0, 7.3e-05, 0.000789, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6209.0, 6208.0, 0.015585, 0.053156, 0.1438, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6244.0, 6208.0, 0.007388, 0.039506, 0.0658, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5894.0, 6212.0, 0.004648, 0.037179, 0.0658, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6277.0, 6212.0, 0.000277, 0.003773, 0.0175, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5890.0, 6213.0, 0.000241, 0.002382, 0.078, 1191.0, 1191.0, 1191.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6224.0, 6217.0, 0.001427, 0.014647, 0.3362, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5896.0, 6219.0, 0.000855, 0.010109, 0.2201, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6220.0, 6219.0, 0.001187, 0.012493, 0.2917, 804.0, 804.0, 804.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1200.0, 6221.0, 0.008751, 0.05361, 0.0972, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6262.0, 6221.0, 0.000689, 0.010295, 0.0336, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6214.0, 6222.0, 0.006341, 0.033679, 0.0557, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6263.0, 6222.0, 0.005472, 0.030775, 0.0557, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6265.0, 6223.0, 0.007955, 0.045827, 0.0843, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6057.0, 6233.0, 0.000474, 0.005325, 0.1567, 1316.0, 1316.0, 1316.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6057.0, 6232.0, 0.000474, 0.005325, 0.1567, 1317.0, 1317.0, 1317.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6282.0, 6240.0, 4.2e-05, 0.004848, 0.0289, 567.0, 567.0, 567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5898.0, 6242.0, 0.00016, 0.0017, 0.04, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6176.0, 6249.0, 0.00034, 0.004993, 0.1619, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5889.0, 6250.0, 0.001884, 0.010078, 0.0338, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5888.0, 6250.0, 0.001881, 0.01006, 0.0338, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5893.0, 6251.0, 0.000415, 0.003543, 0.2573, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5892.0, 6254.0, 0.000859, 0.009605, 0.2181, 930.0, 930.0, 930.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6260.0, 6256.0, 0.002272, 0.033284, 0.1153, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4973.0, 6257.0, 0.000665, 0.008026, 0.1256, 1316.0, 1316.0, 1316.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5900.0, 6259.0, 0.00046, 0.00479, 0.1207, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5899.0, 6258.0, 0.00047, 0.00493, 0.1207, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1968.0, 6260.0, 0.002785, 0.018588, 0.0354, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1968.0, 6260.0, 0.002785, 0.018607, 0.0354, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [801.0, 6261.0, 0.000125, 0.001711, 0.0462, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [326.0, 6264.0, 0.002087, 0.022763, 0.6108, 1624.0, 1624.0, 1624.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5901.0, 6268.0, 0.000312, 0.002645, 0.1129, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6284.0, 6272.0, 0.000395, 0.198321, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6266.0, 6278.0, 0.000855, 0.014271, 0.3697, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5891.0, 6279.0, 0.002815, 0.02159, 0.1187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [26.0, 27.0, 0.00318, 0.114765, 0.0, 0.0, 0.0, 0.0, 0.958774, 0.0, 1.0, 0.0, 0.0],
    [26.0, 27.0, 0.003062, 0.115753, 0.0, 0.0, 0.0, 0.0, 0.958773, 0.0, 1.0, 0.0, 0.0],
    [26.0, 27.0, 0.00318, 0.117926, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [31.0, 33.0, 0.001975, 0.126617, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [31.0, 34.0, 0.003635, 0.123062, 0.0, 446.0, 446.0, 446.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [32.0, 33.0, 0.003556, 0.120296, 0.0, 0.0, 0.0, 0.0, 0.983284, 0.0, 1.0, 0.0, 0.0],
    [33.0, 5930.0, 0.00018, -0.006163, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [34.0, 5954.0, 0.00018, -0.006163, 0.0, 1188.0, 1188.0, 1188.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [35.0, 5930.0, 0.000291, 0.030817, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [35.0, 5954.0, 0.000291, 0.030817, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [50.0, 51.0, 0.00316, 0.125432, 0.0, 435.0, 435.0, 435.0, 1.026695, 0.0, 1.0, 0.0, 0.0],
    [50.0, 51.0, 0.003951, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.026695, 0.0, 1.0, 0.0, 0.0],
    [50.0, 51.0, 0.00316, 0.125432, 0.0, 435.0, 435.0, 435.0, 1.026695, 0.0, 1.0, 0.0, 0.0],
    [103.0, 104.0, 0.003951, 0.110025, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [103.0, 104.0, 0.00397, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [109.0, 110.0, 0.003556, 0.119309, 0.0, 435.0, 435.0, 435.0, 1.040584, 0.0, 1.0, 0.0, 0.0],
    [109.0, 110.0, 0.00316, 0.125037, 0.0, 435.0, 435.0, 435.0, 1.040584, 0.0, 1.0, 0.0, 0.0],
    [112.0, 113.0, 0.003279, 0.11358, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [112.0, 113.0, 0.00324, 0.117531, 0.0, 446.0, 446.0, 446.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [112.0, 113.0, 0.003753, 0.112395, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [128.0, 130.0, 0.003338, 0.116543, 0.0, 446.0, 446.0, 446.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [129.0, 130.0, 0.003595, 0.128593, 0.0, 436.0, 436.0, 436.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [137.0, 138.0, 0.002178, 0.149156, 0.0, 0.0, 0.0, 0.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [139.0, 140.0, 0.001719, 0.122074, 0.0, 724.0, 724.0, 724.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [140.0, 141.0, 0.000332, 0.025, 0.0, 1187.0, 1187.0, 1187.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [142.0, 143.0, 0.001857, 0.114963, 0.0, 724.0, 724.0, 724.0, 0.965246, 0.0, 1.0, 0.0, 0.0],
    [142.0, 143.0, 0.001936, 0.117926, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [145.0, 146.0, 0.003062, 0.112593, 0.0, 0.0, 0.0, 0.0, 0.986197, 0.0, 1.0, 0.0, 0.0],
    [144.0, 5902.0, 0.001787, 0.084695, 0.0, 0.0, 0.0, 0.0, 1.05042, 0.0, 1.0, 0.0, 0.0],
    [145.0, 147.0, 0.003158, 0.160111, 0.0, 712.0, 712.0, 712.0, 0.994038, 0.0, 1.0, 0.0, 0.0],
    [145.0, 147.0, 0.003144, 0.160319, 0.0, 712.0, 712.0, 712.0, 0.994038, 0.0, 1.0, 0.0, 0.0],
    [146.0, 5902.0, 0.000145, -0.006302, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [146.0, 5955.0, 0.000125, -0.006787, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [147.0, 5902.0, 0.000194, 0.031302, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [147.0, 5955.0, 0.000215, 0.031995, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [157.0, 153.0, 0.000252, 0.00252, 0.0003, 0.0, 0.0, 0.0, 1.0, -1.3, 1.0, 0.0, 0.0],
    [154.0, 155.0, 0.003437, 0.094815, 0.0, 446.0, 446.0, 446.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [158.0, 160.0, 0.025195, 0.195515, 0.0, 0.0, 0.0, 0.0, 0.888893, 0.0, 1.0, 0.0, 0.0],
    [166.0, 169.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [167.0, 169.0, 0.00316, 0.10884, 0.0, 0.0, 0.0, 0.0, 0.966187, 0.0, 1.0, 0.0, 0.0],
    [167.0, 169.0, 0.00316, 0.11358, 0.0, 0.0, 0.0, 0.0, 0.966187, 0.0, 1.0, 0.0, 0.0],
    [167.0, 169.0, 0.00318, 0.113185, 0.0, 0.0, 0.0, 0.0, 0.974655, 0.0, 1.0, 0.0, 0.0],
    [168.0, 169.0, 0.003121, 0.116148, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [172.0, 173.0, 0.003951, 0.113185, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [172.0, 173.0, 0.003951, 0.113185, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [181.0, 5931.0, 0.002548, 0.083951, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [182.0, 5956.0, 0.002153, 0.061235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [183.0, 5931.0, 0.000909, -0.006716, 0.0, 444.0, 444.0, 444.0, 1.013171, 0.0, 1.0, 0.0, 0.0],
    [183.0, 5956.0, 0.001304, -0.006123, 0.0, 444.0, 444.0, 444.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [184.0, 5931.0, 0.002252, 0.11358, 0.0, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [184.0, 5956.0, 0.002449, 0.127407, 0.0, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [206.0, 207.0, 0.001758, 0.091062, 0.0, 508.0, 508.0, 508.0, 1.006036, 0.0, 1.0, 0.0, 0.0],
    [206.0, 207.0, 0.001758, 0.091062, 0.0, 508.0, 508.0, 508.0, 1.006036, 0.0, 1.0, 0.0, 0.0],
    [207.0, 208.0, 0.000665, 0.048338, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [207.0, 208.0, 0.000783, 0.039612, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [213.0, 215.0, 0.000277, 0.009481, 0.001, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [214.0, 216.0, 0.000277, 0.009481, 0.001, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [214.0, 216.0, 0.000277, 0.009481, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [217.0, 218.0, 0.00324, 0.117728, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [217.0, 218.0, 0.003101, 0.118321, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [217.0, 218.0, 0.00324, 0.117728, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [224.0, 225.0, 0.004741, 0.156049, 0.0, 0.0, 0.0, 0.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [236.0, 237.0, 0.015309, 0.465432, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [249.0, 250.0, 0.004543, 0.160988, 0.0, 0.0, 0.0, 0.0, 0.956935, 0.0, 1.0, 0.0, 0.0],
    [259.0, 260.0, 0.003378, 0.105679, 0.0, 459.0, 459.0, 459.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [262.0, 263.0, 0.014262, 0.231111, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [262.0, 263.0, 0.012504, 0.325926, 0.0, 0.0, 0.0, 0.0, 0.957851, 0.0, 1.0, 0.0, 0.0],
    [265.0, 267.0, 0.000346, 0.025139, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [265.0, 267.0, 0.000339, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [266.0, 267.0, 0.000339, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [275.0, 276.0, 0.003437, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [275.0, 276.0, 0.003733, 0.122667, 0.0, 447.0, 447.0, 447.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [278.0, 279.0, 0.000803, 0.042452, 0.0, 600.0, 600.0, 600.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [280.0, 281.0, 0.003062, 0.116148, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [280.0, 281.0, 0.003279, 0.110222, 0.0, 0.0, 0.0, 0.0, 0.956023, 0.0, 1.0, 0.0, 0.0],
    [316.0, 317.0, 0.003872, 0.123852, 0.0, 434.0, 434.0, 434.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [316.0, 317.0, 0.003872, 0.123852, 0.0, 434.0, 434.0, 434.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [324.0, 326.0, 0.002916, 0.161475, 0.0, 1020.0, 1020.0, 1020.0, 1.023541, 0.0, 1.0, 0.0, 0.0],
    [324.0, 326.0, 0.001801, 0.100416, 0.0, 1627.0, 1627.0, 1627.0, 0.994033, 0.0, 1.0, 0.0, 0.0],
    [324.0, 326.0, 0.002825, 0.153927, 0.0, 1016.0, 1016.0, 1016.0, 1.014199, 0.0, 1.0, 0.0, 0.0],
    [325.0, 326.0, 0.000734, 0.045014, 0.0, 593.0, 593.0, 593.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [325.0, 326.0, 0.000727, 0.044668, 0.0, 593.0, 593.0, 593.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [329.0, 330.0, 0.003931, 0.12484, 0.0, 433.0, 433.0, 433.0, 1.023541, 0.0, 1.0, 0.0, 0.0],
    [329.0, 330.0, 0.004662, 0.160988, 0.0, 0.0, 0.0, 0.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [333.0, 334.0, 0.003516, 0.12563, 0.0, 436.0, 436.0, 436.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [333.0, 334.0, 0.003536, 0.126617, 0.0, 436.0, 436.0, 436.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [345.0, 346.0, 0.003081, 0.118123, 0.0, 436.0, 436.0, 436.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [363.0, 364.0, 0.016, 0.324444, 0.0, 0.0, 0.0, 0.0, 0.984252, 0.0, 1.0, 0.0, 0.0],
    [363.0, 364.0, 0.013333, 0.328889, 0.0, 0.0, 0.0, 0.0, 0.971817, 0.0, 1.0, 0.0, 0.0],
    [363.0, 364.0, 0.016889, 0.398222, 0.0, 0.0, 0.0, 0.0, 0.984252, 0.0, 1.0, 0.0, 0.0],
    [363.0, 365.0, 0.003852, 0.123457, 0.0, 435.0, 435.0, 435.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [381.0, 382.0, 0.003951, 0.123457, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [381.0, 382.0, 0.003753, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [382.0, 383.0, 0.000803, 0.03892, 0.0, 600.0, 600.0, 600.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [382.0, 383.0, 0.000845, 0.03982, 0.0, 598.0, 598.0, 598.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [382.0, 5957.0, 0.000374, -0.009003, 0.0, 600.0, 600.0, 600.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [383.0, 5957.0, 0.000471, 0.048892, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [424.0, 425.0, 0.003062, 0.117136, 0.0, 721.0, 721.0, 721.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [424.0, 425.0, 0.003615, 0.114568, 0.0, 721.0, 721.0, 721.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [426.0, 427.0, 0.003911, 0.111012, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [426.0, 427.0, 0.003911, 0.111012, 0.0, 435.0, 435.0, 435.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [426.0, 427.0, 0.003911, 0.111012, 0.0, 435.0, 435.0, 435.0, 0.986189, 0.0, 1.0, 0.0, 0.0],
    [447.0, 448.0, 0.00318, 0.117728, 0.0, 0.0, 0.0, 0.0, 1.047121, 0.0, 1.0, 0.0, 0.0],
    [445.0, 448.0, 0.003062, 0.115753, 0.0, 0.0, 0.0, 0.0, 1.047121, 0.0, 1.0, 0.0, 0.0],
    [446.0, 448.0, 0.002983, 0.118716, 0.0, 0.0, 0.0, 0.0, 1.047121, 0.0, 1.0, 0.0, 0.0],
    [450.0, 451.0, 0.004365, 0.168296, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [450.0, 451.0, 0.004464, 0.169284, 0.0, 0.0, 0.0, 0.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [451.0, 452.0, 0.000893, 0.043767, 0.0, 606.0, 606.0, 606.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [451.0, 452.0, 0.000693, 0.048615, 0.0, 606.0, 606.0, 606.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [454.0, 455.0, 0.001936, 0.116148, 0.0, 724.0, 724.0, 724.0, 0.97466, 0.0, 1.0, 0.0, 0.0],
    [454.0, 455.0, 0.001936, 0.117728, 0.0, 724.0, 724.0, 724.0, 0.97466, 0.0, 1.0, 0.0, 0.0],
    [460.0, 461.0, 0.003654, 0.114568, 0.0, 436.0, 436.0, 436.0, 0.900901, 0.0, 1.0, 0.0, 0.0],
    [459.0, 5903.0, 0.003421, 0.085526, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [461.0, 5903.0, 0.000249, -0.004501, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [461.0, 5932.0, 0.000152, -0.00644, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [462.0, 5903.0, 6.9e-05, 0.029294, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [462.0, 5932.0, 0.00018, 0.03151, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [467.0, 468.0, 0.011111, 0.384074, 0.0, 0.0, 0.0, 0.0, 1.103753, 0.0, 1.0, 0.0, 0.0],
    [481.0, 482.0, 0.013354, 0.299824, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [483.0, 484.0, 0.003951, 0.124444, 0.0, 446.0, 446.0, 446.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [483.0, 484.0, 0.003753, 0.124642, 0.0, 446.0, 446.0, 446.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [483.0, 484.0, 0.002568, 0.164346, 0.0, 0.0, 0.0, 0.0, 0.991081, 0.0, 1.0, 0.0, 0.0],
    [507.0, 508.0, 0.00397, 0.120296, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [507.0, 508.0, 0.0032, 0.117333, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [522.0, 524.0, 0.003951, 0.118519, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [523.0, 524.0, 0.003358, 0.118519, 0.0, 446.0, 446.0, 446.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [524.0, 525.0, 0.000319, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [524.0, 525.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [527.0, 528.0, 0.001679, 0.122272, 0.0, 724.0, 724.0, 724.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [527.0, 528.0, 0.00316, 0.117333, 0.0, 435.0, 435.0, 435.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [527.0, 528.0, 0.001679, 0.122272, 0.0, 724.0, 724.0, 724.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [535.0, 536.0, 0.003042, 0.116148, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [535.0, 536.0, 0.00316, 0.11437, 0.0, 0.0, 0.0, 0.0, 0.992064, 0.0, 1.0, 0.0, 0.0],
    [535.0, 536.0, 0.003101, 0.118321, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [544.0, 545.0, 0.003516, 0.122469, 0.0, 0.0, 0.0, 0.0, 0.950573, 0.0, 1.0, 0.0, 0.0],
    [551.0, 552.0, 0.012963, 0.267901, 0.0, 0.0, 0.0, 0.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [564.0, 565.0, 0.004899, 0.162173, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [582.0, 580.0, "2e-05", 0.004741, 0.004, 935.0, 935.0, 935.0, 1.0, 4.66, 1.0, 0.0, 0.0],
    [582.0, 583.0, 0.000319, 0.024307, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [582.0, 583.0, 0.000319, 0.024307, 0.0, 1188.0, 1188.0, 1188.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [595.0, 596.0, 0.000886, 0.043837, 0.0, 632.0, 632.0, 632.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [603.0, 604.0, 0.003081, 0.125432, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [603.0, 604.0, 0.003121, 0.125037, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [608.0, 609.0, 0.004346, 0.164938, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [608.0, 609.0, 0.004543, 0.162568, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [611.0, 612.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [617.0, 5933.0, 0.003449, 0.142867, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [618.0, 5933.0, 0.000519, -0.007825, 0.0, 606.0, 606.0, 606.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [619.0, 5933.0, 0.000277, 0.047507, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [629.0, 630.0, 0.003733, 0.175822, 0.0, 0.0, 0.0, 0.0, 0.998004, 0.0, 1.0, 0.0, 0.0],
    [654.0, 655.0, 0.00162, 0.122272, 0.0, 721.0, 721.0, 721.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [654.0, 655.0, 0.001798, 0.119506, 0.0, 718.0, 718.0, 718.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [669.0, 670.0, 0.004346, 0.169877, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [678.0, 679.0, 0.001393, 0.097699, 0.0, 530.0, 530.0, 530.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [696.0, 697.0, 0.00316, 0.112, 0.0, 0.0, 0.0, 0.0, 0.992064, 0.0, 1.0, 0.0, 0.0],
    [696.0, 697.0, 0.003931, 0.115951, 0.0, 0.0, 0.0, 0.0, 0.990103, 0.0, 1.0, 0.0, 0.0],
    [698.0, 701.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [699.0, 701.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [700.0, 702.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [703.0, 705.0, 0.003022, 0.115951, 0.0, 0.0, 0.0, 0.0, 0.984254, 0.0, 1.0, 0.0, 0.0],
    [703.0, 705.0, 0.003536, 0.121877, 0.0, 0.0, 0.0, 0.0, 0.972767, 0.0, 1.0, 0.0, 0.0],
    [710.0, 713.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [709.0, 713.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [708.0, 713.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [712.0, 713.0, 0.0032, 0.113185, 0.0, 0.0, 0.0, 0.0, 0.94877, 0.0, 1.0, 0.0, 0.0],
    [711.0, 713.0, 0.0032, 0.113185, 0.0, 0.0, 0.0, 0.0, 0.957856, 0.0, 1.0, 0.0, 0.0],
    [711.0, 713.0, 0.003062, 0.116148, 0.0, 0.0, 0.0, 0.0, 0.950573, 0.0, 1.0, 0.0, 0.0],
    [726.0, 728.0, 0.003062, 0.116741, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [727.0, 728.0, 0.00318, 0.115753, 0.0, 444.0, 444.0, 444.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [726.0, 728.0, 0.003062, 0.117728, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [743.0, 744.0, 0.003358, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [743.0, 744.0, 0.003358, 0.122469, 0.0, 445.0, 445.0, 445.0, 0.96246, 0.0, 1.0, 0.0, 0.0],
    [755.0, 5904.0, 0.000249, -0.004501, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [755.0, 5934.0, 0.000152, -0.00644, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [756.0, 5904.0, 6.9e-05, 0.029294, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [756.0, 5934.0, 0.00018, 0.03151, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [763.0, 764.0, 0.068027, 0.942303, 0.0, 0.0, 0.0, 0.0, 0.550361, 0.0, 1.0, 0.0, 0.0],
    [769.0, 770.0, 0.003733, 0.120296, 0.0, 0.0, 0.0, 0.0, 0.984254, 0.0, 1.0, 0.0, 0.0],
    [769.0, 770.0, 0.003081, 0.116938, 0.0, 0.0, 0.0, 0.0, 0.972767, 0.0, 1.0, 0.0, 0.0],
    [769.0, 770.0, 0.003615, 0.123654, 0.0, 0.0, 0.0, 0.0, 0.984254, 0.0, 1.0, 0.0, 0.0],
    [771.0, 774.0, 0.012346, 0.453263, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [772.0, 774.0, 0.012346, 0.456286, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [773.0, 774.0, 0.012598, 0.456034, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [777.0, 778.0, 0.003635, 0.119704, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [788.0, 789.0, 0.03225, 0.602419, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [787.0, 790.0, 0.03225, 0.602419, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [789.0, 791.0, 0.001975, 0.124444, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [790.0, 791.0, 0.00316, 0.125037, 0.001, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [800.0, 801.0, 0.002832, 0.155817, 0.0, 1017.0, 1017.0, 1017.0, 0.962465, 0.0, 1.0, 0.0, 0.0],
    [804.0, 806.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [803.0, 806.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [802.0, 805.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [828.0, 829.0, 0.000312, 0.024979, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [850.0, 851.0, 0.003062, 0.117136, 0.0, 435.0, 435.0, 435.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [850.0, 851.0, 0.003615, 0.114568, 0.0, 435.0, 435.0, 435.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [850.0, 851.0, 0.004563, 0.161975, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [851.0, 852.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [851.0, 852.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [853.0, 854.0, 0.003378, 0.122864, 0.0, 435.0, 435.0, 435.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [853.0, 854.0, 0.003338, 0.122667, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [854.0, 855.0, 6.9e-05, 0.056094, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [881.0, 883.0, 0.003121, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [882.0, 883.0, 0.003081, 0.125412, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [881.0, 883.0, 0.003575, 0.126222, 0.0, 435.0, 435.0, 435.0, 0.942507, 0.0, 1.0, 0.0, 0.0],
    [891.0, 892.0, 0.006133, 0.237422, 0.0, 0.0, 0.0, 0.0, 0.938967, 0.0, 1.0, 0.0, 0.0],
    [917.0, 5905.0, 0.003428, 0.143421, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [916.0, 5935.0, 0.003366, 0.141343, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [919.0, 5905.0, 0.000499, -0.008379, 0.0, 606.0, 606.0, 606.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [918.0, 5935.0, 0.000325, -0.008726, 0.0, 557.0, 557.0, 557.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [920.0, 5905.0, 0.000298, 0.048407, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [920.0, 5935.0, 0.000381, 0.047715, 0.0, 557.0, 557.0, 557.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [927.0, 928.0, 0.001814, 0.099308, 0.0, 1629.0, 1629.0, 1629.0, 0.966188, 0.0, 1.0, 0.0, 0.0],
    [927.0, 928.0, 0.001814, 0.099308, 0.0, 1629.0, 1629.0, 1629.0, 0.973709, 0.0, 1.0, 0.0, 0.0],
    [936.0, 5906.0, 0.001758, 0.081091, 0.0, 0.0, 0.0, 0.0, 1.00705, 0.0, 1.0, 0.0, 0.0],
    [938.0, 5958.0, 0.001801, 0.088435, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [937.0, 5972.0, 0.001807, 0.093629, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [935.0, 5982.0, 0.001821, 0.092936, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [940.0, 5906.0, 0.000166, -0.005062, 0.0, 1168.0, 1168.0, 1168.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [941.0, 5958.0, 0.000166, -0.010873, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [941.0, 5972.0, 0.000152, -0.007756, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [940.0, 5982.0, 0.000118, -0.007618, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [942.0, 5906.0, 0.000201, 0.026437, 0.0, 1168.0, 1168.0, 1168.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [943.0, 5958.0, 0.000166, 0.038296, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [942.0, 5972.0, 0.000187, 0.03518, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [943.0, 5982.0, 0.00018, 0.034695, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [945.0, 946.0, 0.00397, 0.11121, 0.0, 435.0, 435.0, 435.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [945.0, 946.0, 0.003773, 0.123457, 0.0, 435.0, 435.0, 435.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [945.0, 946.0, 0.003279, 0.118914, 0.0, 435.0, 435.0, 435.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [956.0, 957.0, 0.003556, 0.111605, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [956.0, 957.0, 0.003378, 0.121481, 0.0, 435.0, 435.0, 435.0, 0.977522, 0.0, 1.0, 0.0, 0.0],
    [961.0, 962.0, 0.001801, 0.09903, 0.0, 1627.0, 1627.0, 1627.0, 0.991081, 0.0, 1.0, 0.0, 0.0],
    [961.0, 962.0, 0.001801, 0.099723, 0.0, 1627.0, 1627.0, 1627.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [968.0, 969.0, 0.001778, 0.091062, 0.0, 508.0, 508.0, 508.0, 0.982323, 0.0, 1.0, 0.0, 0.0],
    [968.0, 969.0, 0.001738, 0.092444, 0.0, 508.0, 508.0, 508.0, 0.982323, 0.0, 1.0, 0.0, 0.0],
    [968.0, 969.0, 0.001758, 0.092049, 0.0, 508.0, 508.0, 508.0, 0.982323, 0.0, 1.0, 0.0, 0.0],
    [969.0, 971.0, 0.000325, 0.026801, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [969.0, 970.0, 0.000319, 0.026593, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 974.0, 0.007664, 0.250785, 0.0, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 974.0, 0.007664, 0.250785, 0.0, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 974.0, 0.007664, 0.250785, 0.0, 639.0, 639.0, 639.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [976.0, 977.0, 0.001936, 0.117926, 0.0, 724.0, 724.0, 724.0, 0.986189, 0.0, 1.0, 0.0, 0.0],
    [976.0, 977.0, 0.001995, 0.118716, 0.0, 724.0, 724.0, 724.0, 0.986189, 0.0, 1.0, 0.0, 0.0],
    [982.0, 983.0, 0.001849, 0.101524, 0.0, 1139.0, 1139.0, 1139.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [982.0, 983.0, 0.001794, 0.100831, 0.0, 1139.0, 1139.0, 1139.0, 0.966188, 0.0, 1.0, 0.0, 0.0],
    [984.0, 985.0, 0.001837, 0.140247, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [996.0, 998.0, 0.003378, 0.105481, 0.0, 446.0, 446.0, 446.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [996.0, 998.0, 0.003338, 0.113185, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1004.0, 1005.0, 0.001778, 0.119309, 0.0, 724.0, 724.0, 724.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [1003.0, 5907.0, 0.004224, 0.148199, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1004.0, 1006.0, 0.001801, 0.101108, 0.0, 1627.0, 1627.0, 1627.0, 0.981355, 0.0, 1.0, 0.0, 0.0],
    [1004.0, 1006.0, 0.001399, 0.101177, 0.0, 1579.0, 1579.0, 1579.0, 0.981355, 0.0, 1.0, 0.0, 0.0],
    [1005.0, 5907.0, 0.000388, -0.009003, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [1005.0, 5936.0, 0.00063, -0.005194, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [1006.0, 5907.0, 0.000395, 0.049169, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1006.0, 5936.0, 3.5e-05, 0.048476, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1019.0, 1020.0, 0.003556, 0.114568, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1019.0, 1020.0, 0.003951, 0.124444, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1034.0, 1036.0, 0.003101, 0.124049, 0.0, 445.0, 445.0, 445.0, 1.023541, 0.0, 1.0, 0.0, 0.0],
    [1041.0, 1042.0, 0.001699, 0.122864, 0.0, 724.0, 724.0, 724.0, 0.953285, 0.0, 1.0, 0.0, 0.0],
    [1041.0, 1042.0, 0.001699, 0.122469, 0.0, 724.0, 724.0, 724.0, 0.986189, 0.0, 1.0, 0.0, 0.0],
    [1042.0, 1043.0, 0.000325, 0.027147, 0.0, 1184.0, 1184.0, 1184.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1042.0, 1043.0, 0.000319, 0.027216, 0.0, 1187.0, 1187.0, 1187.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1042.0, 5959.0, 0.000229, -0.008102, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1045.0, 5959.0, 8.3e-05, 0.035734, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1049.0, 1050.0, 0.00125, 0.11844, 0.0, 724.0, 724.0, 724.0, 0.975614, 0.0, 1.0, 0.0, 0.0],
    [1049.0, 1050.0, 0.001294, 0.118222, 0.0, 724.0, 724.0, 724.0, 0.980389, 0.0, 1.0, 0.0, 0.0],
    [1048.0, 1050.0, 0.003911, 0.110815, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 1067.0, 0.003101, 0.117531, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 1067.0, 0.00322, 0.11358, 0.0, 0.0, 0.0, 0.0, 0.974655, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 1067.0, 0.003081, 0.115753, 0.0, 0.0, 0.0, 0.0, 0.970872, 0.0, 1.0, 0.0, 0.0],
    [1066.0, 1067.0, 0.003101, 0.115556, 0.0, 0.0, 0.0, 0.0, 0.957856, 0.0, 1.0, 0.0, 0.0],
    [1071.0, 1072.0, 0.007704, 0.229136, 0.0, 0.0, 0.0, 0.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1071.0, 1072.0, 0.007388, 0.234074, 0.0, 0.0, 0.0, 0.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1071.0, 1072.0, 0.007486, 0.229136, 0.0, 0.0, 0.0, 0.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1079.0, 5960.0, 0.001655, 0.091413, 0.0, 0.0, 0.0, 0.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [1080.0, 1081.0, 0.000339, 0.027285, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1080.0, 1081.0, 0.000339, 0.027355, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1080.0, 5960.0, 0.000132, -0.007479, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1081.0, 5960.0, 0.000173, 0.034764, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1082.0, 1083.0, 0.003773, 0.119506, 0.0, 436.0, 436.0, 436.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1082.0, 1083.0, 0.003516, 0.125037, 0.0, 434.0, 434.0, 434.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1096.0, 1097.0, 0.00316, 0.112988, 0.0, 0.0, 0.0, 0.0, 0.983282, 0.0, 1.0, 0.0, 0.0],
    [1113.0, 1114.0, 3.5e-05, 0.07581, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1120.0, 1121.0, 0.001798, 0.118716, 0.0, 723.0, 723.0, 723.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1120.0, 1121.0, 0.001798, 0.118716, 0.0, 723.0, 723.0, 723.0, 1.035197, 0.0, 1.0, 0.0, 0.0],
    [1139.0, 1140.0, 0.003951, 0.113383, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [1139.0, 1140.0, 0.003062, 0.118321, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [1145.0, 1147.0, 0.004286, 0.164741, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [1146.0, 1147.0, 0.005077, 0.17284, 0.0, 0.0, 0.0, 0.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [1150.0, 1151.0, 0.003595, 0.120889, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1150.0, 1151.0, 0.003121, 0.130963, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1154.0, 1155.0, 0.002469, 0.533333, 0.0, 1038.0, 1038.0, 1038.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1161.0, 1162.0, 0.00316, 0.125037, 0.0, 435.0, 435.0, 435.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [1161.0, 1162.0, 0.004741, 0.161185, 0.0, 0.0, 0.0, 0.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [1160.0, 1162.0, 0.004938, 0.16237, 0.0, 0.0, 0.0, 0.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1168.0, 1171.0, 0.00162, 0.099279, 0.0, 508.0, 508.0, 508.0, 0.992067, 0.0, 1.0, 0.0, 0.0],
    [1169.0, 1171.0, 0.001679, 0.099457, 0.0, 508.0, 508.0, 508.0, 0.992067, 0.0, 1.0, 0.0, 0.0],
    [1170.0, 1171.0, 0.001659, 0.099496, 0.0, 508.0, 508.0, 508.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 1179.0, 0.001778, 0.092385, 0.0, 508.0, 508.0, 508.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 1179.0, 0.001817, 0.091654, 0.0, 508.0, 508.0, 508.0, 0.982323, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 1179.0, 0.001798, 0.091457, 0.0, 508.0, 508.0, 508.0, 0.970871, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 1179.0, 0.001817, 0.091654, 0.0, 508.0, 508.0, 508.0, 0.982323, 0.0, 1.0, 0.0, 0.0],
    [1199.0, 1200.0, 0.003556, 0.123654, 0.0, 470.0, 470.0, 470.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1198.0, 1200.0, 0.003753, 0.120494, 0.0, 466.0, 466.0, 466.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [1199.0, 1201.0, 0.00316, 0.12563, 0.0, 470.0, 470.0, 470.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [1200.0, 1202.0, 0.000325, 0.025139, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1201.0, 1202.0, 0.000325, 0.025346, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1203.0, 1204.0, 0.000332, 0.027078, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1203.0, 1204.0, 0.000325, 0.027355, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1203.0, 1204.0, 0.000817, 0.042313, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1203.0, 1204.0, 0.000686, 0.043075, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1206.0, 1207.0, 0.001896, 0.120296, 0.0, 724.0, 724.0, 724.0, 0.974661, 0.0, 1.0, 0.0, 0.0],
    [1206.0, 1207.0, 0.002153, 0.116543, 0.0, 724.0, 724.0, 724.0, 0.974661, 0.0, 1.0, 0.0, 0.0],
    [1212.0, 1213.0, 0.00324, 0.116543, 0.0, 446.0, 446.0, 446.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [1212.0, 1213.0, 0.001679, 0.122667, 0.0, 724.0, 724.0, 724.0, 0.953285, 0.0, 1.0, 0.0, 0.0],
    [1215.0, 1216.0, 0.003417, 0.126222, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1215.0, 1216.0, 0.003812, 0.111605, 0.0, 436.0, 436.0, 436.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1215.0, 1216.0, 0.002035, 0.111605, 0.0, 446.0, 446.0, 446.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1233.0, 1234.0, 0.003575, 0.123062, 0.0, 0.0, 0.0, 0.0, 0.940734, 0.0, 1.0, 0.0, 0.0],
    [1241.0, 1240.0, 0.000494, 0.005222, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1243.0, 1245.0, 0.003753, 0.122864, 0.0, 446.0, 446.0, 446.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [1242.0, 1245.0, 0.003556, 0.127802, 0.0, 435.0, 435.0, 435.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [1243.0, 1246.0, 0.003951, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [1246.0, 1247.0, 0.000319, 0.024723, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1245.0, 1247.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1248.0, 1249.0, 0.004523, 0.16, 0.0, 0.0, 0.0, 0.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [1251.0, 1252.0, 0.004622, 0.159012, 0.0, 0.0, 0.0, 0.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [1251.0, 1252.0, 0.004622, 0.16, 0.0, 0.0, 0.0, 0.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [1251.0, 1252.0, 0.004286, 0.165333, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1253.0, 1254.0, 0.009956, 0.365333, 0.0, 0.0, 0.0, 0.0, 1.020408, 0.0, 1.0, 0.0, 0.0],
    [1253.0, 1254.0, 0.016578, 0.457778, 0.0, 0.0, 0.0, 0.0, 1.037345, 0.0, 1.0, 0.0, 0.0],
    [1255.0, 1256.0, 0.068027, 0.942303, 0.0, 0.0, 0.0, 0.0, 0.550361, 0.0, 1.0, 0.0, 0.0],
    [1262.0, 1263.0, 0.003575, 0.121481, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [1262.0, 1263.0, 0.003081, 0.115951, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [1268.0, 1270.0, 0.003279, 0.117926, 0.0, 444.0, 444.0, 444.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [1269.0, 1270.0, 0.00324, 0.116543, 0.0, 446.0, 446.0, 446.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [1268.0, 1270.0, 0.003042, 0.116938, 0.0, 435.0, 435.0, 435.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [1267.0, 5983.0, 0.002216, 0.086634, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5983.0, 1270.0, 0.000402, -0.007341, 0.0, 581.0, 581.0, 581.0, 1.049318, 0.0, 1.0, 0.0, 0.0],
    [1270.0, 1271.0, 0.000263, 0.025277, 0.0, 585.0, 585.0, 585.0, 0.959693, 0.0, 1.0, 0.0, 0.0],
    [1270.0, 1271.0, 0.000319, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1271.0, 5983.0, 0.000242, 0.03144, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1313.0, 1315.0, 0.070799, 1.73847, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1314.0, 1315.0, 0.075586, 1.51172, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1330.0, 1331.0, 0.003437, 0.122469, 0.0, 438.0, 438.0, 438.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1330.0, 1331.0, 0.004286, 0.162765, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1337.0, 1338.0, 0.004642, 0.163556, 0.0, 0.0, 0.0, 0.0, 0.980392, 0.0, 1.0, 0.0, 0.0],
    [1337.0, 1338.0, 0.004642, 0.163556, 0.0, 0.0, 0.0, 0.0, 0.993049, 0.0, 1.0, 0.0, 0.0],
    [1338.0, 1339.0, 0.000332, 0.024654, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1338.0, 1339.0, 0.000312, 0.024654, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1340.0, 1341.0, 0.012598, 0.307382, 0.0, 0.0, 0.0, 0.0, 0.951479, 0.0, 1.0, 0.0, 0.0],
    [1348.0, 1349.0, 0.002094, 0.115753, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1350.0, 1351.0, 0.003951, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [1350.0, 1351.0, 0.001975, 0.108642, 0.0, 446.0, 446.0, 446.0, 0.956935, 0.0, 1.0, 0.0, 0.0],
    [1354.0, 1355.0, 0.006133, 0.237422, 0.0, 0.0, 0.0, 0.0, 0.938967, 0.0, 1.0, 0.0, 0.0],
    [1362.0, 1363.0, 0.001758, 0.090469, 0.0, 508.0, 508.0, 508.0, 0.950567, 0.0, 1.0, 0.0, 0.0],
    [1362.0, 1363.0, 0.001936, 0.092049, 0.0, 508.0, 508.0, 508.0, 0.950567, 0.0, 1.0, 0.0, 0.0],
    [1362.0, 1363.0, 0.001857, 0.092444, 0.0, 508.0, 508.0, 508.0, 0.950567, 0.0, 1.0, 0.0, 0.0],
    [1364.0, 1365.0, 0.004346, 0.169481, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1364.0, 1365.0, 0.004247, 0.169086, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1364.0, 1365.0, 0.004267, 0.169679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1384.0, 1385.0, 0.003496, 0.111407, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [1390.0, 1391.0, 0.001699, 0.122469, 0.0, 729.0, 729.0, 729.0, 0.974661, 0.0, 1.0, 0.0, 0.0],
    [1390.0, 1391.0, 0.001956, 0.117531, 0.0, 721.0, 721.0, 721.0, 0.953285, 0.0, 1.0, 0.0, 0.0],
    [1390.0, 1391.0, 0.003101, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.963389, 0.0, 1.0, 0.0, 0.0],
    [1411.0, 1412.0, 0.003062, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.967121, 0.0, 1.0, 0.0, 0.0],
    [1413.0, 1415.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1414.0, 1415.0, 0.002588, 0.115358, 0.0, 0.0, 0.0, 0.0, 0.972767, 0.0, 1.0, 0.0, 0.0],
    [1414.0, 1415.0, 0.003081, 0.115358, 0.0, 0.0, 0.0, 0.0, 0.972767, 0.0, 1.0, 0.0, 0.0],
    [1438.0, 1439.0, 0.003081, 0.117531, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [1438.0, 1439.0, 0.003911, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1445.0, 1446.0, 0.001679, 0.122667, 0.0, 740.0, 740.0, 740.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1445.0, 1446.0, 0.001995, 0.118716, 0.0, 740.0, 740.0, 740.0, 0.974661, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 1450.0, 0.003852, 0.12642, 0.0, 446.0, 446.0, 446.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [1448.0, 1450.0, 0.003812, 0.12484, 0.0, 446.0, 446.0, 446.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [1460.0, 1461.0, 0.003812, 0.146963, 0.0, 436.0, 436.0, 436.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [1463.0, 1464.0, 0.068027, 0.942303, 0.0, 0.0, 0.0, 0.0, 0.550361, 0.0, 1.0, 0.0, 0.0],
    [1466.0, 1467.0, 0.003002, 0.115951, 0.0, 0.0, 0.0, 0.0, 0.929369, 0.0, 1.0, 0.0, 0.0],
    [1466.0, 1467.0, 0.003615, 0.123062, 0.0, 0.0, 0.0, 0.0, 0.919114, 0.0, 1.0, 0.0, 0.0],
    [1467.0, 5908.0, 0.000263, -0.005471, 0.0, 1184.0, 1184.0, 1184.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1468.0, 5908.0, 6.2e-05, 0.032895, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1469.0, 1470.0, 0.001358, 0.10963, 0.0, 0.0, 0.0, 0.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1469.0, 1471.0, 0.00324, 0.111605, 0.0, 446.0, 446.0, 446.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [1469.0, 1471.0, 0.004148, 0.112, 0.0, 435.0, 435.0, 435.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [1477.0, 1478.0, 0.003062, 0.117728, 0.0, 434.0, 434.0, 434.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1477.0, 1478.0, 0.003891, 0.129185, 0.0, 446.0, 446.0, 446.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1483.0, 1484.0, 0.003931, 0.125373, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [1483.0, 1484.0, 0.003931, 0.125373, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [1489.0, 1491.0, 0.003081, 0.117728, 0.0, 545.0, 545.0, 545.0, 0.984254, 0.0, 1.0, 0.0, 0.0],
    [1507.0, 1508.0, 0.002607, 0.115279, 0.0, 0.0, 0.0, 0.0, 1.090512, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1523.0, 0.000768, 0.089185, 0.0, 508.0, 508.0, 508.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1523.0, 0.004306, 0.158025, 0.0, 0.0, 0.0, 0.0, 0.958773, 0.0, 1.0, 0.0, 0.0],
    [1522.0, 1523.0, 0.004306, 0.159407, 0.0, 0.0, 0.0, 0.0, 0.958773, 0.0, 1.0, 0.0, 0.0],
    [1523.0, 1524.0, 0.000325, 0.027355, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1523.0, 1524.0, 0.000796, 0.041551, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1523.0, 1524.0, 0.000727, 0.048753, 0.0, 607.0, 607.0, 607.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1523.0, 1524.0, 0.000325, 0.027562, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1527.0, 1529.0, 0.00156, 0.048494, 0.001, 0.0, 0.0, 0.0, 1.0101, 0.0, 1.0, 0.0, 0.0],
    [1526.0, 1528.0, 0.00156, 0.048494, 0.001, 0.0, 0.0, 0.0, 1.0101, 0.0, 1.0, 0.0, 0.0],
    [1530.0, 1531.0, 0.003121, 0.117531, 0.0, 446.0, 446.0, 446.0, 0.931096, 0.0, 1.0, 0.0, 0.0],
    [1530.0, 1531.0, 0.003635, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.931096, 0.0, 1.0, 0.0, 0.0],
    [1539.0, 1541.0, 0.00316, 0.11516, 0.0, 0.0, 0.0, 0.0, 0.974655, 0.0, 1.0, 0.0, 0.0],
    [1540.0, 1541.0, 0.003042, 0.117728, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [1539.0, 1541.0, 0.003891, 0.111407, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [1538.0, 5973.0, 0.001794, 0.090166, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1537.0, 5984.0, 0.003476, 0.092175, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1539.0, 1542.0, 0.001357, 0.09973, 0.0, 1139.0, 1139.0, 1139.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [1541.0, 5973.0, 0.000159, -0.007133, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1541.0, 5984.0, 0.000277, -0.005609, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1542.0, 5973.0, 0.000173, 0.033726, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1542.0, 5984.0, 6.2e-05, 0.032964, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1547.0, 1548.0, 0.000325, 0.024792, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1549.0, 1550.0, 0.001778, 0.101333, 0.0, 530.0, 530.0, 530.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1549.0, 1550.0, 0.001778, 0.101136, 0.0, 508.0, 508.0, 508.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1570.0, 1571.0, 0.00316, 0.108049, 0.0, 0.0, 0.0, 0.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [1570.0, 1571.0, 0.003002, 0.118519, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [1570.0, 1571.0, 0.00316, 0.109037, 0.0, 0.0, 0.0, 0.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [1591.0, 1592.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1591.0, 1592.0, 0.000332, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1594.0, 1595.0, 0.003062, 0.116543, 0.0, 0.0, 0.0, 0.0, 1.02145, 0.0, 1.0, 0.0, 0.0],
    [1594.0, 1595.0, 0.003101, 0.116938, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [1605.0, 1607.0, 0.003042, 0.115753, 0.0, 0.0, 0.0, 0.0, 0.950573, 0.0, 1.0, 0.0, 0.0],
    [1606.0, 1607.0, 0.003951, 0.112395, 0.0, 0.0, 0.0, 0.0, 0.929369, 0.0, 1.0, 0.0, 0.0],
    [1603.0, 5909.0, 0.001814, 0.093837, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1604.0, 5937.0, 0.001337, 0.228186, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1607.0, 5909.0, 0.000145, -0.007548, 0.0, 1187.0, 1187.0, 1187.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1607.0, 5937.0, 0.000533, -0.004848, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1608.0, 5909.0, 0.000187, 0.03428, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1608.0, 5937.0, 0.000173, 0.053186, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1609.0, 1610.0, 0.00241, 0.126222, 0.0, 435.0, 435.0, 435.0, 0.959689, 0.0, 1.0, 0.0, 0.0],
    [1609.0, 1610.0, 0.003852, 0.12563, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [1609.0, 1611.0, 0.003793, 0.120889, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1621.0, 1622.0, 0.005378, 0.132356, 0.0, 0.0, 0.0, 0.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [1621.0, 1622.0, 0.004356, 0.137467, 0.0, 0.0, 0.0, 0.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [1624.0, 1625.0, 0.00316, 0.125037, 0.0, 428.0, 428.0, 428.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1623.0, 1625.0, 0.003951, 0.12563, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [1623.0, 1625.0, 0.001778, 0.111012, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1627.0, 1628.0, 0.011482, 0.318519, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1645.0, 1646.0, 0.001778, 0.121481, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [1645.0, 1646.0, 0.001778, 0.121481, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [1645.0, 1646.0, 0.001778, 0.121481, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [1676.0, 1677.0, 0.003358, 0.121481, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1676.0, 1677.0, 0.003694, 0.120494, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1680.0, 1681.0, 0.001857, 0.114963, 0.0, 724.0, 724.0, 724.0, 0.954201, 0.0, 1.0, 0.0, 0.0],
    [1680.0, 1681.0, 0.001857, 0.115358, 0.0, 724.0, 724.0, 724.0, 0.97656, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 1690.0, 0.00316, 0.125827, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 1690.0, 0.003951, 0.124247, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1696.0, 1697.0, 0.003931, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.978473, 0.0, 1.0, 0.0, 0.0],
    [1696.0, 1697.0, 0.003931, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.978473, 0.0, 1.0, 0.0, 0.0],
    [1715.0, 1718.0, 0.003279, 0.110222, 0.0, 482.0, 482.0, 482.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1716.0, 1720.0, 0.003338, 0.113975, 0.0, 470.0, 470.0, 470.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1716.0, 1717.0, 0.00318, 0.125432, 0.0, 470.0, 470.0, 470.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1715.0, 1719.0, 0.003002, 0.107062, 0.0, 481.0, 481.0, 481.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [1724.0, 1725.0, 0.00399, 0.113383, 0.0, 435.0, 435.0, 435.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [1724.0, 1725.0, 0.003872, 0.110617, 0.0, 435.0, 435.0, 435.0, 1.037344, 0.0, 1.0, 0.0, 0.0],
    [1729.0, 1730.0, 0.003556, 0.122864, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [1729.0, 1730.0, 0.00316, 0.112593, 0.0, 0.0, 0.0, 0.0, 0.957856, 0.0, 1.0, 0.0, 0.0],
    [1735.0, 1736.0, 0.045352, 0.942555, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1742.0, 1743.0, 0.003101, 0.118519, 0.0, 435.0, 435.0, 435.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [1742.0, 1743.0, 0.003101, 0.118914, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1755.0, 1758.0, 0.007901, 0.341728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1754.0, 1757.0, 0.007901, 0.341728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1753.0, 1756.0, 0.007901, 0.341728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1759.0, 1761.0, 0.003635, 0.123654, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1760.0, 1761.0, 0.004484, 0.118716, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [1782.0, 1785.0, 0.004286, 0.165531, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [1783.0, 1785.0, 0.00316, 0.112395, 0.0, 0.0, 0.0, 0.0, 0.983282, 0.0, 1.0, 0.0, 0.0],
    [1784.0, 1785.0, 0.003042, 0.116938, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [1784.0, 1785.0, 0.003951, 0.111605, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [1784.0, 1785.0, 0.003931, 0.112198, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 1788.0, 0.001778, 0.100148, 0.0, 508.0, 508.0, 508.0, 1.006036, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 1788.0, 0.001778, 0.100346, 0.0, 508.0, 508.0, 508.0, 1.006036, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 1788.0, 0.000968, 0.105481, 0.0, 508.0, 508.0, 508.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 1793.0, 0.00316, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 1793.0, 0.00316, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [1798.0, 1799.0, 0.012963, 0.267901, 0.0, 0.0, 0.0, 0.0, 1.006036, 0.0, 1.0, 0.0, 0.0],
    [1798.0, 1800.0, 0.004563, 0.161975, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [1798.0, 1800.0, 0.003081, 0.106272, 0.0, 442.0, 442.0, 442.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1798.0, 1800.0, 0.003852, 0.116543, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [1799.0, 1800.0, 0.001778, 0.12721, 0.0, 0.0, 0.0, 0.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [1801.0, 1802.0, 0.003635, 0.118519, 0.0, 436.0, 436.0, 436.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [1801.0, 1802.0, 0.003279, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [1810.0, 1811.0, 0.00316, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1817.0, 1818.0, 0.003477, 0.145185, 0.0, 557.0, 557.0, 557.0, 0.984252, 0.0, 1.0, 0.0, 0.0],
    [1817.0, 1818.0, 0.003536, 0.147556, 0.0, 579.0, 579.0, 579.0, 0.984252, 0.0, 1.0, 0.0, 0.0],
    [1829.0, 1830.0, 0.003081, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [1829.0, 1830.0, 0.001956, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [1833.0, 1834.0, 0.003121, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [1834.0, 1835.0, 0.000735, 0.044668, 0.0, 593.0, 593.0, 593.0, 0.959693, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 1839.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 1839.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [1844.0, 1845.0, 0.004543, 0.112395, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1844.0, 1845.0, 0.00316, 0.116938, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [1849.0, 1850.0, 0.003654, 0.122074, 0.0, 435.0, 435.0, 435.0, 0.998004, 0.0, 1.0, 0.0, 0.0],
    [1849.0, 1850.0, 0.003496, 0.122074, 0.0, 448.0, 448.0, 448.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [1889.0, 1890.0, 0.003536, 0.122864, 0.0, 0.0, 0.0, 0.0, 0.929369, 0.0, 1.0, 0.0, 0.0],
    [1903.0, 1907.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1902.0, 1906.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1901.0, 1905.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1900.0, 1904.0, 0.000395, 0.238025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1910.0, 1911.0, 0.001778, 0.122864, 0.0, 724.0, 724.0, 724.0, 0.998004, 0.0, 1.0, 0.0, 0.0],
    [1910.0, 1911.0, 0.00158, 0.122272, 0.0, 724.0, 724.0, 724.0, 0.998004, 0.0, 1.0, 0.0, 0.0],
    [1912.0, 1913.0, 0.004543, 0.163556, 0.0, 0.0, 0.0, 0.0, 0.95511, 0.0, 1.0, 0.0, 0.0],
    [1919.0, 1920.0, 0.003595, 0.126222, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1919.0, 1920.0, 0.003615, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [1934.0, 1935.0, 0.004267, 0.165136, 0.0, 0.0, 0.0, 0.0, 0.989122, 0.0, 1.0, 0.0, 0.0],
    [1934.0, 1935.0, 0.005926, 0.23763, 0.0, 0.0, 0.0, 0.0, 0.989122, 0.0, 1.0, 0.0, 0.0],
    [1936.0, 1937.0, 0.003026, 0.155471, 0.0, 717.0, 717.0, 717.0, 0.939851, 0.0, 1.0, 0.0, 0.0],
    [1940.0, 5938.0, 0.003435, 0.08608, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1941.0, 1942.0, 0.000803, 0.034418, 0.0, 605.0, 605.0, 605.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [1941.0, 5938.0, 0.000277, -0.004709, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [1942.0, 5938.0, 4.8e-05, 0.029571, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1943.0, 1944.0, 0.001807, 0.100554, 0.0, 1011.0, 1011.0, 1011.0, 0.9311, 0.0, 1.0, 0.0, 0.0],
    [1949.0, 1951.0, 0.00316, 0.115753, 0.0, 0.0, 0.0, 0.0, 1.059322, 0.0, 1.0, 0.0, 0.0],
    [1949.0, 1952.0, 0.001835, 0.099792, 0.0, 1139.0, 1139.0, 1139.0, 0.994038, 0.0, 1.0, 0.0, 0.0],
    [1950.0, 1952.0, 0.001842, 0.10097, 0.0, 1139.0, 1139.0, 1139.0, 1.029866, 0.0, 1.0, 0.0, 0.0],
    [1951.0, 1952.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1968.0, 1969.0, 0.000332, 0.024723, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1968.0, 1969.0, 0.000305, 0.025, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [1978.0, 1984.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1977.0, 1982.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1976.0, 1981.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1975.0, 1980.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1974.0, 1979.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1987.0, 1990.0, 0.001975, 0.157432, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1996.0, 1997.0, 0.01284, 0.265432, 0.0, 0.0, 0.0, 0.0, 0.968053, 0.0, 1.0, 0.0, 0.0],
    [1996.0, 1998.0, 0.002449, 0.118736, 0.0, 436.0, 436.0, 436.0, 0.939847, 0.0, 1.0, 0.0, 0.0],
    [1997.0, 1998.0, 0.003002, 0.116543, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [1997.0, 1998.0, 0.003042, 0.116148, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [2003.0, 2004.0, 0.001798, 0.122667, 0.0, 724.0, 724.0, 724.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [2003.0, 2004.0, 0.001798, 0.119704, 0.0, 724.0, 724.0, 724.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [2003.0, 2004.0, 0.002173, 0.119783, 0.0, 758.0, 758.0, 758.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [2018.0, 2019.0, 0.003595, 0.119506, 0.0, 470.0, 470.0, 470.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2018.0, 2019.0, 0.004642, 0.160988, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [2046.0, 2047.0, 0.003891, 0.124444, 0.0, 436.0, 436.0, 436.0, 0.926784, 0.0, 1.0, 0.0, 0.0],
    [2046.0, 2047.0, 0.003911, 0.11279, 0.0, 436.0, 436.0, 436.0, 0.937207, 0.0, 1.0, 0.0, 0.0],
    [2055.0, 2056.0, 0.003141, 0.110775, 0.0, 724.0, 724.0, 724.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [2054.0, 2056.0, 0.00324, 0.116543, 0.0, 445.0, 445.0, 445.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2062.0, 2063.0, 0.000319, 0.02687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2062.0, 2063.0, 0.000339, 0.02687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2062.0, 2063.0, 0.00036, 0.027285, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2079.0, 2081.0, 0.002909, 0.158587, 0.0, 1017.0, 1017.0, 1017.0, 0.981355, 0.0, 1.0, 0.0, 0.0],
    [2079.0, 2080.0, 0.002832, 0.157202, 0.0, 1017.0, 1017.0, 1017.0, 0.981355, 0.0, 1.0, 0.0, 0.0],
    [2084.0, 2085.0, 0.003812, 0.121481, 0.0, 434.0, 434.0, 434.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [2083.0, 2085.0, 0.004642, 0.163556, 0.0, 0.0, 0.0, 0.0, 0.993049, 0.0, 1.0, 0.0, 0.0],
    [2093.0, 2094.0, 0.003437, 0.128395, 0.0, 435.0, 435.0, 435.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2093.0, 2094.0, 0.003437, 0.128395, 0.0, 435.0, 435.0, 435.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [2095.0, 5910.0, 0.001683, 0.083379, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5910.0, 2096.0, 0.000152, -0.006163, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2096.0, 2097.0, 0.000312, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2097.0, 5910.0, 0.000159, 0.031163, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1500.0, 2103.0, 0.000119, 0.00796, 0.0, 418.0, 418.0, 418.0, 1.0, -1.94, 1.0, 0.0, 0.0],
    [2101.0, 2103.0, 0.00322, 0.112, 0.0, 0.0, 0.0, 0.0, 1.034126, 0.0, 1.0, 0.0, 0.0],
    [2101.0, 2103.0, 0.003081, 0.116346, 0.0, 0.0, 0.0, 0.0, 1.034126, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 2105.0, 0.003358, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 2105.0, 0.003358, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 2113.0, 0.00399, 0.110815, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 2113.0, 0.00397, 0.110222, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 2113.0, 0.003951, 0.111012, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [2120.0, 2121.0, 0.001995, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [2120.0, 2121.0, 0.001936, 0.117926, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [2120.0, 2121.0, 0.003753, 0.123654, 0.0, 445.0, 445.0, 445.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [2133.0, 2134.0, 0.003852, 0.126815, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2133.0, 2134.0, 0.003022, 0.116741, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2137.0, 2140.0, 0.003951, 0.124444, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2136.0, 2139.0, 0.003358, 0.118519, 0.0, 446.0, 446.0, 446.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [2136.0, 2138.0, 0.00316, 0.112593, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [2141.0, 2143.0, 0.002193, 0.126914, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [2142.0, 2143.0, 0.005096, 0.143921, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2142.0, 2143.0, 0.005531, 0.188247, 0.0, 0.0, 0.0, 0.0, 1.002007, 0.0, 1.0, 0.0, 0.0],
    [2145.0, 2146.0, 0.013354, 0.302343, 0.0, 0.0, 0.0, 0.0, 0.933703, 0.0, 1.0, 0.0, 0.0],
    [2145.0, 2146.0, 0.013354, 0.302343, 0.0, 0.0, 0.0, 0.0, 0.933703, 0.0, 1.0, 0.0, 0.0],
    [2145.0, 2147.0, 0.004938, 0.159012, 0.0, 560.0, 560.0, 560.0, 0.939847, 0.0, 1.0, 0.0, 0.0],
    [2145.0, 2147.0, 0.004938, 0.159012, 0.0, 604.0, 604.0, 604.0, 0.929369, 0.0, 1.0, 0.0, 0.0],
    [2151.0, 2152.0, 0.003279, 0.109827, 0.0, 0.0, 0.0, 0.0, 0.948769, 0.0, 1.0, 0.0, 0.0],
    [2151.0, 2152.0, 0.003121, 0.117728, 0.0, 0.0, 0.0, 0.0, 0.939847, 0.0, 1.0, 0.0, 0.0],
    [2156.0, 2157.0, 0.004741, 0.164148, 0.0, 0.0, 0.0, 0.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [2156.0, 2157.0, 0.003358, 0.106667, 0.0, 446.0, 446.0, 446.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2157.0, 2158.0, 0.000713, 0.043283, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [2157.0, 2158.0, 0.000769, 0.043837, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [2170.0, 2171.0, 0.001877, 0.093037, 0.0, 508.0, 508.0, 508.0, 0.995025, 0.0, 1.0, 0.0, 0.0],
    [2174.0, 2175.0, 0.003259, 0.109235, 0.0, 0.0, 0.0, 0.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [2174.0, 2175.0, 0.00322, 0.109235, 0.0, 0.0, 0.0, 0.0, 1.002004, 0.0, 1.0, 0.0, 0.0],
    [2174.0, 2175.0, 0.00316, 0.113778, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [2181.0, 2184.0, 0.003832, 0.11437, 0.0, 701.0, 701.0, 701.0, 1.086957, 0.0, 1.0, 0.0, 0.0],
    [2181.0, 2183.0, 0.003832, 0.11437, 0.0, 701.0, 701.0, 701.0, 1.074114, 0.0, 1.0, 0.0, 0.0],
    [2193.0, 2194.0, 0.003635, 0.114963, 0.0, 435.0, 435.0, 435.0, 0.92081, 0.0, 1.0, 0.0, 0.0],
    [2193.0, 5961.0, 0.001343, -0.004543, 0.0, 446.0, 446.0, 446.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [2193.0, 5974.0, 0.001679, 0.012642, 0.0, 446.0, 446.0, 446.0, 0.926784, 0.0, 1.0, 0.0, 0.0],
    [2194.0, 5961.0, 0.001817, 0.123654, 0.0, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2194.0, 5974.0, 0.001877, 0.098765, 0.0, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2205.0, 2206.0, 0.000319, 0.027424, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2205.0, 2206.0, 0.000319, 0.027355, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2231.0, 2232.0, 0.002983, 0.115951, 0.0, 0.0, 0.0, 0.0, 0.945178, 0.0, 1.0, 0.0, 0.0],
    [2236.0, 2237.0, 0.003358, 0.109827, 0.0, 446.0, 446.0, 446.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [2241.0, 2242.0, 0.003852, 0.11279, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [2241.0, 2242.0, 0.003852, 0.11279, 0.0, 0.0, 0.0, 0.0, 1.004017, 0.0, 1.0, 0.0, 0.0],
    [2244.0, 2245.0, 0.005679, 0.116173, 0.0, 0.0, 0.0, 0.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2249.0, 2250.0, 0.002074, 0.161778, 0.0, 0.0, 0.0, 0.0, 0.7446, 0.0, 1.0, 0.0, 0.0],
    [2249.0, 2250.0, 0.002074, 0.161778, 0.0, 0.0, 0.0, 0.0, 0.875657, 0.0, 1.0, 0.0, 0.0],
    [2255.0, 5911.0, 0.002864, 0.068543, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2256.0, 5911.0, 0.0, 0.001185, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2257.0, 5911.0, 0.006499, 0.143802, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2262.0, 2263.0, 0.001896, 0.119704, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [2262.0, 2263.0, 0.001896, 0.119704, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [2271.0, 2272.0, 0.009733, 0.388889, 0.0, 0.0, 0.0, 0.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [2271.0, 2273.0, 0.003911, 0.147161, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [2271.0, 2273.0, 0.003951, 0.118519, 0.0, 434.0, 434.0, 434.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [2272.0, 2273.0, 0.005472, 0.190025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2276.0, 2278.0, 0.003338, 0.12484, 0.0, 436.0, 436.0, 436.0, 1.03627, 0.0, 1.0, 0.0, 0.0],
    [2280.0, 2281.0, 0.00316, 0.113778, 0.0, 0.0, 0.0, 0.0, 1.020408, 0.0, 1.0, 0.0, 0.0],
    [2280.0, 2281.0, 0.00316, 0.113778, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [2280.0, 2281.0, 0.003635, 0.120494, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [2297.0, 2298.0, 0.00295, 0.163504, 0.0, 1018.0, 1018.0, 1018.0, 0.974656, 0.0, 1.0, 0.0, 0.0],
    [2300.0, 2301.0, 0.003951, 0.112988, 0.0, 428.0, 428.0, 428.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2300.0, 2301.0, 0.003951, 0.124247, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2306.0, 2307.0, 0.003121, 0.125037, 0.0, 470.0, 470.0, 470.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [2306.0, 2307.0, 0.003556, 0.119309, 0.0, 474.0, 474.0, 474.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [2316.0, 2317.0, 0.003338, 0.121679, 0.0, 435.0, 435.0, 435.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [2316.0, 2317.0, 0.003279, 0.117531, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [2322.0, 2323.0, 0.003635, 0.126222, 0.0, 437.0, 437.0, 437.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [2322.0, 2323.0, 0.003635, 0.126222, 0.0, 435.0, 435.0, 435.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [2322.0, 2323.0, 0.003101, 0.12484, 0.0, 436.0, 436.0, 436.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [2335.0, 2336.0, 0.003496, 0.118123, 0.0, 435.0, 435.0, 435.0, 0.985222, 0.0, 1.0, 0.0, 0.0],
    [2342.0, 2344.0, 0.00397, 0.124049, 0.0, 438.0, 438.0, 438.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2343.0, 2344.0, 0.003062, 0.117728, 0.0, 447.0, 447.0, 447.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2343.0, 2344.0, 0.003101, 0.125432, 0.0, 438.0, 438.0, 438.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [2344.0, 2345.0, 0.000319, 0.024307, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2352.0, 2354.0, 0.004543, 0.120691, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2352.0, 2354.0, 0.004346, 0.120691, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2353.0, 2354.0, 0.004741, 0.157432, 0.0, 0.0, 0.0, 0.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [2358.0, 2360.0, 0.000693, 0.048753, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2358.0, 2359.0, 0.000796, 0.042452, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2377.0, 2383.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2376.0, 2381.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2375.0, 2380.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2374.0, 2379.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2373.0, 2378.0, 0.003951, 0.185679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2384.0, 2385.0, 0.003556, 0.111407, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [2384.0, 2385.0, 0.003496, 0.122469, 0.0, 446.0, 446.0, 446.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [2433.0, 2435.0, 0.001144, 0.13043, 0.0, 724.0, 724.0, 724.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [2433.0, 2434.0, 0.001237, 0.119565, 0.0, 724.0, 724.0, 724.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [2437.0, 2438.0, 0.004286, 0.168889, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2441.0, 2442.0, 0.00324, 0.116543, 0.0, 481.0, 481.0, 481.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [2441.0, 2442.0, 0.003338, 0.111605, 0.0, 481.0, 481.0, 481.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2440.0, 2442.0, 0.003872, 0.11121, 0.0, 470.0, 470.0, 470.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [2440.0, 2442.0, 0.003062, 0.116741, 0.0, 470.0, 470.0, 470.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [2456.0, 2458.0, 0.001473, 0.177164, 0.0, 0.0, 0.0, 0.0, 0.912409, 0.0, 1.0, 0.0, 0.0],
    [2456.0, 2459.0, 0.003496, 0.10884, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2456.0, 2459.0, 0.003279, 0.111802, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2458.0, 2459.0, 0.0032, 0.124444, 0.0, 0.0, 0.0, 0.0, 1.020408, 0.0, 1.0, 0.0, 0.0],
    [2468.0, 2469.0, 0.00187, 0.104571, 0.0, 1243.0, 1243.0, 1243.0, 0.966188, 0.0, 1.0, 0.0, 0.0],
    [2468.0, 2469.0, 0.001842, 0.099931, 0.0, 1243.0, 1243.0, 1243.0, 0.966188, 0.0, 1.0, 0.0, 0.0],
    [2477.0, 2478.0, 0.000332, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2477.0, 5939.0, 0.000145, -0.006371, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2476.0, 5962.0, 0.000132, -0.006302, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2478.0, 5939.0, 0.000187, 0.031163, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2478.0, 5962.0, 0.000187, 0.03144, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2479.0, 2480.0, 0.003022, 0.115951, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [2479.0, 2480.0, 0.003832, 0.111802, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [2479.0, 2481.0, 0.001752, 0.102285, 0.0, 1139.0, 1139.0, 1139.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [2479.0, 2481.0, 0.001759, 0.101177, 0.0, 1139.0, 1139.0, 1139.0, 0.966188, 0.0, 1.0, 0.0, 0.0],
    [2480.0, 2481.0, 0.000845, 0.042729, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2493.0, 2495.0, 0.001778, 0.091062, 0.0, 508.0, 508.0, 508.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [2494.0, 2495.0, 0.001758, 0.092247, 0.0, 530.0, 530.0, 530.0, 0.981358, 0.0, 1.0, 0.0, 0.0],
    [2493.0, 2495.0, 0.001798, 0.092049, 0.0, 508.0, 508.0, 508.0, 0.949664, 0.0, 1.0, 0.0, 0.0],
    [2500.0, 2501.0, 0.003951, 0.124247, 0.0, 446.0, 446.0, 446.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [2500.0, 2501.0, 0.003062, 0.124444, 0.0, 435.0, 435.0, 435.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [2513.0, 2514.0, 0.001778, 0.118519, 0.0, 724.0, 724.0, 724.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [2513.0, 2514.0, 0.003931, 0.12484, 0.0, 724.0, 724.0, 724.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [2520.0, 2521.0, 0.001936, 0.115358, 0.0, 724.0, 724.0, 724.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2525.0, 2526.0, 0.022222, 0.37037, 0.0, 0.0, 0.0, 0.0, 0.985227, 0.0, 1.0, 0.0, 0.0],
    [2525.0, 2526.0, 0.022222, 0.37037, 0.0, 0.0, 0.0, 0.0, 0.982319, 0.0, 1.0, 0.0, 0.0],
    [2527.0, 2528.0, 0.001798, 0.122667, 0.0, 723.0, 723.0, 723.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2527.0, 2528.0, 0.001798, 0.122667, 0.0, 724.0, 724.0, 724.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2528.0, 2529.0, 0.000332, 0.024238, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [2528.0, 2529.0, 0.000332, 0.024238, 0.0, 1184.0, 1184.0, 1184.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [2534.0, 2535.0, 0.00318, 0.114765, 0.0, 437.0, 437.0, 437.0, 1.082251, 0.0, 1.0, 0.0, 0.0],
    [2550.0, 2551.0, 0.001975, 0.117531, 0.0, 724.0, 724.0, 724.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2559.0, 2560.0, 0.003867, 0.109333, 0.0, 0.0, 0.0, 0.0, 1.028807, 0.0, 1.0, 0.0, 0.0],
    [2559.0, 2561.0, 0.001975, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [2559.0, 2561.0, 0.003852, 0.112, 0.0, 436.0, 436.0, 436.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [2560.0, 2561.0, 0.004543, 0.137284, 0.0, 0.0, 0.0, 0.0, 0.952381, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 2571.0, 0.000636, 0.120237, 0.0, 724.0, 724.0, 724.0, 0.926784, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 2571.0, 0.000636, 0.120237, 0.0, 723.0, 723.0, 723.0, 0.926784, 0.0, 1.0, 0.0, 0.0],
    [2577.0, 2578.0, 0.003714, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [2577.0, 2578.0, 0.003081, 0.116346, 0.0, 435.0, 435.0, 435.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [2577.0, 2578.0, 0.003121, 0.118519, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [2578.0, 2579.0, 0.00081, 0.039266, 0.0, 600.0, 600.0, 600.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2578.0, 2579.0, 0.00081, 0.039612, 0.0, 600.0, 600.0, 600.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2581.0, 2582.0, 0.001778, 0.100148, 0.0, 508.0, 508.0, 508.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [2581.0, 2582.0, 0.001778, 0.100148, 0.0, 508.0, 508.0, 508.0, 0.983284, 0.0, 1.0, 0.0, 0.0],
    [2588.0, 2589.0, 0.007055, 0.203578, 0.0, 0.0, 0.0, 0.0, 0.981352, 0.0, 1.0, 0.0, 0.0],
    [2588.0, 2591.0, 0.00322, 0.165926, 0.0, 453.0, 453.0, 453.0, 0.901711, 0.0, 1.0, 0.0, 0.0],
    [2589.0, 2591.0, 0.002686, 0.169877, 0.0, 0.0, 0.0, 0.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [2589.0, 2591.0, 0.002686, 0.169877, 0.0, 435.0, 435.0, 435.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [2590.0, 2591.0, 0.003338, 0.158025, 0.0, 0.0, 0.0, 0.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [2594.0, 2595.0, 0.001778, 0.092049, 0.0, 508.0, 508.0, 508.0, 1.01833, 0.0, 1.0, 0.0, 0.0],
    [2594.0, 2595.0, 0.001837, 0.093827, 0.0, 508.0, 508.0, 508.0, 1.01833, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 2606.0, 0.003951, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.941619, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 2606.0, 0.00316, 0.116148, 0.0, 435.0, 435.0, 435.0, 0.942507, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 2606.0, 0.003279, 0.11516, 0.0, 444.0, 444.0, 444.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 2606.0, 0.003081, 0.118123, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [2616.0, 2618.0, 0.001842, 0.101731, 0.0, 1139.0, 1139.0, 1139.0, 0.966188, 0.0, 1.0, 0.0, 0.0],
    [2616.0, 2617.0, 0.001821, 0.100762, 0.0, 1139.0, 1139.0, 1139.0, 0.968058, 0.0, 1.0, 0.0, 0.0],
    [2636.0, 2637.0, 0.00399, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.976562, 0.0, 1.0, 0.0, 0.0],
    [2644.0, 2646.0, 0.003615, 0.123062, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [2645.0, 2646.0, 0.003141, 0.116741, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [2644.0, 2646.0, 0.003516, 0.121679, 0.0, 446.0, 446.0, 446.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2658.0, 2659.0, 0.001956, 0.003956, 0.0, 974.0, 974.0, 974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2665.0, 2666.0, 0.003062, 0.116741, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [2671.0, 2672.0, 0.003852, 0.12642, 0.0, 435.0, 435.0, 435.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [2671.0, 2672.0, 0.003852, 0.12642, 0.0, 436.0, 436.0, 436.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [2673.0, 2675.0, 0.002016, 0.004031, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2674.0, 2676.0, 0.003956, 0.039511, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2675.0, 5963.0, 0.000889, 0.002667, 0.0, 0.0, 0.0, 0.0, 0.941623, 0.0, 1.0, 0.0, 0.0],
    [2676.0, 5963.0, 0.005333, 0.308444, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2677.0, 2678.0, 0.002099, 0.116049, 0.0, 0.0, 0.0, 0.0, 0.978469, 0.0, 1.0, 0.0, 0.0],
    [2679.0, 2680.0, 0.068027, 0.942303, 0.0, 0.0, 0.0, 0.0, 0.550361, 0.0, 1.0, 0.0, 0.0],
    [2685.0, 2686.0, 0.00399, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [2685.0, 2686.0, 0.003556, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [2685.0, 2686.0, 0.001936, 0.117926, 0.0, 434.0, 434.0, 434.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [2694.0, 2695.0, 0.003121, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [2713.0, 2714.0, 0.003753, 0.12879, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2713.0, 2714.0, 0.00316, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [2715.0, 2717.0, 0.00158, 0.117531, 0.0, 445.0, 445.0, 445.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [2715.0, 2717.0, 0.001975, 0.11358, 0.0, 446.0, 446.0, 446.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2716.0, 2717.0, 0.001778, 0.118716, 0.0, 724.0, 724.0, 724.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2723.0, 5964.0, 0.004862, 0.209488, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2724.0, 2725.0, 0.000665, 0.043075, 0.0, 600.0, 600.0, 600.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2724.0, 2725.0, 0.000672, 0.04356, 0.0, 600.0, 600.0, 600.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [5964.0, 2724.0, 0.000554, -0.004224, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2725.0, 5964.0, 0.000118, 0.047576, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2730.0, 2731.0, 0.000679, 0.04536, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2730.0, 2731.0, 0.000686, 0.045083, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2734.0, 2735.0, 0.003259, 0.123852, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [2734.0, 2735.0, 0.003081, 0.117728, 0.0, 0.0, 0.0, 0.0, 0.970871, 0.0, 1.0, 0.0, 0.0],
    [2763.0, 2764.0, 0.00316, 0.162963, 0.0, 0.0, 0.0, 0.0, 0.965253, 0.0, 1.0, 0.0, 0.0],
    [2763.0, 2764.0, 0.002765, 0.170864, 0.0, 0.0, 0.0, 0.0, 0.956935, 0.0, 1.0, 0.0, 0.0],
    [2772.0, 2773.0, 0.000332, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2772.0, 2773.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2772.0, 2773.0, 0.000319, 0.025139, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2779.0, 2780.0, 0.001758, 0.092247, 0.0, 508.0, 508.0, 508.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [2778.0, 5912.0, 0.004993, 0.223892, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2779.0, 2781.0, 0.001828, 0.102562, 0.0, 1139.0, 1139.0, 1139.0, 0.948768, 0.0, 1.0, 0.0, 0.0],
    [2779.0, 2781.0, 0.001807, 0.100416, 0.0, 1139.0, 1139.0, 1139.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [2780.0, 5912.0, 0.000651, -0.005055, 0.0, 547.0, 547.0, 547.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2781.0, 5912.0, 4.2e-05, 0.05374, 0.0, 547.0, 547.0, 547.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2784.0, 2785.0, 0.004938, 0.163556, 0.0, 0.0, 0.0, 0.0, 1.024591, 0.0, 1.0, 0.0, 0.0],
    [2786.0, 2787.0, 0.003654, 0.173235, 0.0, 435.0, 435.0, 435.0, 0.953285, 0.0, 1.0, 0.0, 0.0],
    [2790.0, 2791.0, 0.003378, 0.105679, 0.0, 446.0, 446.0, 446.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2790.0, 2791.0, 0.003299, 0.107654, 0.0, 446.0, 446.0, 446.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2789.0, 2792.0, 0.001807, 0.100831, 0.0, 1628.0, 1628.0, 1628.0, 0.95602, 0.0, 1.0, 0.0, 0.0],
    [2789.0, 2792.0, 0.00178, 0.100139, 0.0, 1628.0, 1628.0, 1628.0, 0.95602, 0.0, 1.0, 0.0, 0.0],
    [2791.0, 2792.0, 0.000759, 0.035838, 0.0, 1188.0, 1188.0, 1188.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [2795.0, 5913.0, 0.001807, 0.088296, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2794.0, 5940.0, 0.001794, 0.092175, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2796.0, 5913.0, 0.000145, -0.011219, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2796.0, 5940.0, 0.000139, -0.007687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2797.0, 5913.0, 0.000194, 0.038781, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2798.0, 5940.0, 0.000187, 0.034903, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2802.0, 2803.0, 0.002074, 0.116741, 0.0, 723.0, 723.0, 723.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [2802.0, 2803.0, 0.001936, 0.115951, 0.0, 721.0, 721.0, 721.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [2808.0, 2810.0, 0.001752, 0.100485, 0.0, 1139.0, 1139.0, 1139.0, 1.029866, 0.0, 1.0, 0.0, 0.0],
    [2809.0, 2810.0, 0.000319, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2809.0, 2810.0, 0.000325, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2815.0, 2818.0, 0.003081, 0.117728, 0.0, 604.0, 604.0, 604.0, 0.909089, 0.0, 1.0, 0.0, 0.0],
    [2816.0, 2818.0, 0.004504, 0.162568, 0.0, 0.0, 0.0, 0.0, 0.909089, 0.0, 1.0, 0.0, 0.0],
    [2817.0, 2818.0, 0.003575, 0.121481, 0.0, 0.0, 0.0, 0.0, 1.044934, 0.0, 1.0, 0.0, 0.0],
    [2821.0, 2822.0, 0.003062, 0.116148, 0.0, 0.0, 0.0, 0.0, 0.959698, 0.0, 1.0, 0.0, 0.0],
    [2821.0, 2822.0, 0.003595, 0.123654, 0.0, 0.0, 0.0, 0.0, 0.961535, 0.0, 1.0, 0.0, 0.0],
    [2826.0, 2827.0, 0.003062, 0.116543, 0.0, 0.0, 0.0, 0.0, 1.022495, 0.0, 1.0, 0.0, 0.0],
    [2826.0, 2827.0, 0.003101, 0.115753, 0.0, 0.0, 0.0, 0.0, 1.010101, 0.0, 1.0, 0.0, 0.0],
    [2843.0, 5941.0, 0.003677, 0.138781, 0.0, 0.0, 0.0, 0.0, 1.05042, 0.0, 1.0, 0.0, 0.0],
    [2844.0, 5914.0, 0.000443, -0.004848, 0.0, 606.0, 606.0, 606.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2844.0, 5941.0, 0.000305, -0.007133, 0.0, 606.0, 606.0, 606.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [2844.0, 2845.0, 0.000734, 0.024654, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2845.0, 5914.0, 0.000249, 0.047992, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2845.0, 5941.0, 0.000506, 0.046814, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2860.0, 2861.0, 0.003081, 0.12563, 0.0, 446.0, 446.0, 446.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [2876.0, 2877.0, 0.001778, 0.099753, 0.0, 508.0, 508.0, 508.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [2876.0, 2877.0, 0.001778, 0.098765, 0.0, 508.0, 508.0, 508.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [2905.0, 5942.0, 0.003386, 0.156994, 0.0, 0.0, 0.0, 0.0, 1.00705, 0.0, 1.0, 0.0, 0.0],
    [2906.0, 5965.0, 0.001794, 0.093906, 0.0, 0.0, 0.0, 0.0, 0.986193, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 5915.0, 0.000152, -0.011219, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 5942.0, 0.000443, -0.011011, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 5965.0, 0.000215, -0.005194, 0.0, 1186.0, 1186.0, 1186.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 5975.0, 0.000145, -0.011496, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2908.0, 5915.0, 0.000187, 0.038296, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2908.0, 5942.0, 0.000374, 0.053463, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2908.0, 5965.0, 9.7e-05, 0.032064, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2908.0, 5975.0, 0.000194, 0.038435, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2914.0, 5916.0, 0.002568, 0.070124, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2916.0, 5916.0, 0.002765, 0.132148, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 2930.0, 0.003556, 0.118321, 0.0, 435.0, 435.0, 435.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [2928.0, 5943.0, 0.003359, 0.083102, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2930.0, 5917.0, 0.000229, -0.004571, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2931.0, 5943.0, 0.000215, -0.004432, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2932.0, 2933.0, 0.000312, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2933.0, 5917.0, 9.7e-05, 0.029363, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2933.0, 5943.0, 9.7e-05, 0.029086, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2946.0, 2948.0, 0.002983, 0.117926, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [2946.0, 2947.0, 0.00322, 0.115951, 0.0, 435.0, 435.0, 435.0, 0.976562, 0.0, 1.0, 0.0, 0.0],
    [2952.0, 2953.0, 0.00316, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2951.0, 2953.0, 0.003753, 0.128, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2951.0, 2953.0, 0.003556, 0.121877, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [2960.0, 2961.0, 0.004306, 0.159605, 0.0, 0.0, 0.0, 0.0, 0.974655, 0.0, 1.0, 0.0, 0.0],
    [2960.0, 2961.0, 0.003022, 0.115358, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [2962.0, 2963.0, 0.001385, 0.099162, 0.0, 1139.0, 1139.0, 1139.0, 0.939851, 0.0, 1.0, 0.0, 0.0],
    [2966.0, 2968.0, 0.001857, 0.115358, 0.0, 724.0, 724.0, 724.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2966.0, 2967.0, 0.001857, 0.115358, 0.0, 724.0, 724.0, 724.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [2974.0, 2975.0, 0.0164, 0.342222, 0.0, 0.0, 0.0, 0.0, 0.971817, 0.0, 1.0, 0.0, 0.0],
    [2981.0, 5944.0, 0.001787, 0.089335, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2982.0, 5976.0, 0.001842, 0.091205, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 2986.0, 0.000325, 0.027355, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2985.0, 5944.0, 0.000152, -0.011357, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 5966.0, 0.000145, -0.00741, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 5976.0, 0.000125, -0.007756, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2986.0, 5944.0, 0.000187, 0.038435, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2987.0, 5966.0, 0.000194, 0.034626, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2987.0, 5976.0, 0.000215, 0.034903, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 2990.0, 0.003121, 0.125037, 0.0, 470.0, 470.0, 470.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 2990.0, 0.003793, 0.12642, 0.0, 469.0, 469.0, 469.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3002.0, 3003.0, 0.001936, 0.116741, 0.0, 796.0, 796.0, 796.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3002.0, 3003.0, 0.001936, 0.116741, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3012.0, 3013.0, 0.03225, 0.602419, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [3013.0, 3016.0, 0.00316, 0.125037, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [3014.0, 3016.0, 0.001679, 0.121679, 0.0, 724.0, 724.0, 724.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [3017.0, 3018.0, 0.003654, 0.114568, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3017.0, 3018.0, 0.003398, 0.118716, 0.0, 446.0, 446.0, 446.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [3017.0, 3018.0, 0.003852, 0.11121, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3019.0, 3020.0, 0.001719, 0.122074, 0.0, 724.0, 724.0, 724.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3019.0, 3020.0, 0.001758, 0.122469, 0.0, 724.0, 724.0, 724.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [3019.0, 3020.0, 0.001758, 0.122469, 0.0, 724.0, 724.0, 724.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3026.0, 3027.0, 0.003338, 0.11121, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [3026.0, 3027.0, 0.003121, 0.119704, 0.0, 435.0, 435.0, 435.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [3027.0, 3028.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [3027.0, 3028.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [3033.0, 3034.0, 0.003081, 0.116543, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [3033.0, 3034.0, 0.003101, 0.116148, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [3049.0, 3050.0, 0.004543, 0.160395, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3049.0, 3050.0, 0.002825, 0.170469, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3047.0, 5918.0, 0.003733, 0.147368, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3048.0, 5945.0, 0.003781, 0.146814, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3050.0, 5918.0, 0.00045, -0.014404, 0.0, 567.0, 567.0, 567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3050.0, 5945.0, 0.000471, -0.013712, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3050.0, 3051.0, 0.000803, 0.034903, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3051.0, 5918.0, 0.000381, 0.050623, 0.0, 567.0, 567.0, 567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3051.0, 5945.0, 0.000367, 0.050554, 0.0, 581.0, 581.0, 581.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3082.0, 3083.0, 0.003911, 0.112, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [3082.0, 3083.0, 0.003062, 0.117136, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [3092.0, 3093.0, 0.004346, 0.165136, 0.0, 0.0, 0.0, 0.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [3092.0, 3093.0, 0.00316, 0.126025, 0.0, 436.0, 436.0, 436.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [3100.0, 3101.0, 0.000395, 0.130568, 0.0, 446.0, 446.0, 446.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [3100.0, 3101.0, 0.000395, 0.130568, 0.0, 446.0, 446.0, 446.0, 0.956935, 0.0, 1.0, 0.0, 0.0],
    [3104.0, 3105.0, 0.003279, 0.113383, 0.0, 432.0, 432.0, 432.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3104.0, 3105.0, 0.003931, 0.12484, 0.0, 432.0, 432.0, 432.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3104.0, 3105.0, 0.003891, 0.11279, 0.0, 432.0, 432.0, 432.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3106.0, 3107.0, 0.00316, 0.118519, 0.0, 446.0, 446.0, 446.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [3118.0, 3119.0, 0.003753, 0.129778, 0.0, 0.0, 0.0, 0.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [3118.0, 3119.0, 0.004741, 0.16079, 0.0, 0.0, 0.0, 0.0, 0.967124, 0.0, 1.0, 0.0, 0.0],
    [3136.0, 3139.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3135.0, 3138.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3134.0, 3137.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3145.0, 3146.0, 0.003067, 0.132444, 0.0, 0.0, 0.0, 0.0, 1.036269, 0.0, 1.0, 0.0, 0.0],
    [3145.0, 3146.0, 0.003067, 0.132444, 0.0, 0.0, 0.0, 0.0, 1.037345, 0.0, 1.0, 0.0, 0.0],
    [3152.0, 3153.0, 0.001918, 0.160035, 0.0, 1017.0, 1017.0, 1017.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [3152.0, 3153.0, 0.001918, 0.160035, 0.0, 1017.0, 1017.0, 1017.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [3163.0, 3164.0, 0.003812, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [3163.0, 3164.0, 0.003812, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [3170.0, 3171.0, 0.003158, 0.158795, 0.0, 712.0, 712.0, 712.0, 0.939851, 0.0, 1.0, 0.0, 0.0],
    [3170.0, 3172.0, 0.003137, 0.159834, 0.0, 712.0, 712.0, 712.0, 0.939851, 0.0, 1.0, 0.0, 0.0],
    [3170.0, 3172.0, 0.001364, 0.112881, 0.0, 1139.0, 1139.0, 1139.0, 0.9311, 0.0, 1.0, 0.0, 0.0],
    [3182.0, 3183.0, 0.001995, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.917431, 0.0, 1.0, 0.0, 0.0],
    [3182.0, 3183.0, 0.003951, 0.125432, 0.0, 435.0, 435.0, 435.0, 0.917431, 0.0, 1.0, 0.0, 0.0],
    [3193.0, 3194.0, 0.003081, 0.110617, 0.0, 471.0, 471.0, 471.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [3193.0, 3194.0, 0.001995, 0.12642, 0.0, 470.0, 470.0, 470.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [3197.0, 5919.0, 0.000235, -0.004294, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3197.0, 5946.0, 0.000145, -0.006233, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3198.0, 5919.0, "9e-05", 0.029086, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3198.0, 5946.0, 0.000194, 0.031233, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4598.0, 3217.0, 0.000119, 0.009086, 0.0, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3215.0, 3217.0, 0.003062, 0.116938, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [3215.0, 3217.0, 0.00316, 0.109037, 0.0, 0.0, 0.0, 0.0, 0.966187, 0.0, 1.0, 0.0, 0.0],
    [3215.0, 3217.0, 0.003911, 0.111407, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [3219.0, 3220.0, 0.003141, 0.115556, 0.0, 435.0, 435.0, 435.0, 0.988142, 0.0, 1.0, 0.0, 0.0],
    [3219.0, 3220.0, 0.003141, 0.115556, 0.0, 435.0, 435.0, 435.0, 0.976562, 0.0, 1.0, 0.0, 0.0],
    [3233.0, 3235.0, 0.003081, 0.116543, 0.0, 446.0, 446.0, 446.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [3276.0, 3277.0, 0.001699, 0.099358, 0.0, 508.0, 508.0, 508.0, 0.961535, 0.0, 1.0, 0.0, 0.0],
    [3276.0, 3277.0, 0.001679, 0.098765, 0.0, 508.0, 508.0, 508.0, 0.961535, 0.0, 1.0, 0.0, 0.0],
    [3287.0, 3288.0, 0.00316, 0.116543, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3287.0, 3288.0, 0.004365, 0.167704, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3287.0, 3288.0, 0.00401, 0.111012, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3296.0, 3297.0, 0.007348, 0.24, 0.0, 0.0, 0.0, 0.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [3296.0, 3297.0, 0.003714, 0.123062, 0.0, 437.0, 437.0, 437.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3300.0, 3302.0, 0.015873, 0.256992, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [3299.0, 3301.0, 0.015873, 0.256992, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [3298.0, 3304.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3308.0, 3309.0, 0.000198, 0.118716, 0.0, 420.0, 420.0, 420.0, 1.006036, 0.0, 1.0, 0.0, 0.0],
    [3315.0, 3316.0, 0.003417, 0.116543, 0.0, 470.0, 470.0, 470.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [3329.0, 3330.0, 0.003378, 0.112988, 0.0, 481.0, 481.0, 481.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [3329.0, 3330.0, 0.003832, 0.125037, 0.0, 470.0, 470.0, 470.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3329.0, 3330.0, 0.003911, 0.123457, 0.0, 481.0, 481.0, 481.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [3339.0, 3341.0, 0.004049, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.964324, 0.0, 1.0, 0.0, 0.0],
    [3339.0, 3341.0, 0.003358, 0.124247, 0.0, 435.0, 435.0, 435.0, 0.978473, 0.0, 1.0, 0.0, 0.0],
    [3340.0, 3341.0, 0.001956, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.955109, 0.0, 1.0, 0.0, 0.0],
    [3353.0, 3354.0, 0.00397, 0.113383, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [3353.0, 3354.0, 0.003951, 0.119111, 0.0, 435.0, 435.0, 435.0, 0.974657, 0.0, 1.0, 0.0, 0.0],
    [3352.0, 3354.0, 0.001975, 0.116938, 0.0, 724.0, 724.0, 724.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [3362.0, 3363.0, 0.013857, 0.312421, 0.0, 0.0, 0.0, 0.0, 0.947864, 0.0, 1.0, 0.0, 0.0],
    [3362.0, 3363.0, 0.02066, 0.410935, 0.0, 0.0, 0.0, 0.0, 0.933703, 0.0, 1.0, 0.0, 0.0],
    [3363.0, 3364.0, 0.004543, 0.120691, 0.001, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [3363.0, 3364.0, 0.003951, 0.124247, 0.0, 435.0, 435.0, 435.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [3367.0, 3368.0, 0.003556, 0.120296, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [3367.0, 3368.0, 0.003081, 0.116346, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3381.0, 3382.0, 0.001798, 0.118716, 0.0, 723.0, 723.0, 723.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [3381.0, 3382.0, 0.001719, 0.122272, 0.0, 723.0, 723.0, 723.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [3384.0, 3385.0, 0.00399, 0.11121, 0.0, 446.0, 446.0, 446.0, 1.037344, 0.0, 1.0, 0.0, 0.0],
    [3384.0, 3385.0, 0.00399, 0.11121, 0.0, 446.0, 446.0, 446.0, 1.037344, 0.0, 1.0, 0.0, 0.0],
    [3384.0, 3385.0, 0.003733, 0.123654, 0.0, 446.0, 446.0, 446.0, 1.037344, 0.0, 1.0, 0.0, 0.0],
    [3389.0, 3390.0, 0.001738, 0.100139, 0.0, 1139.0, 1139.0, 1139.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [3389.0, 3390.0, 0.001738, 0.100139, 0.0, 1140.0, 1140.0, 1140.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [3398.0, 3399.0, 0.004405, 0.165926, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3398.0, 3399.0, 0.004484, 0.166321, 0.0, 0.0, 0.0, 0.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [3398.0, 3399.0, 0.003674, 0.162568, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3414.0, 3415.0, 0.003556, 0.126815, 0.0, 435.0, 435.0, 435.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [3414.0, 3415.0, 0.003556, 0.126815, 0.0, 435.0, 435.0, 435.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [3417.0, 3418.0, 0.003279, 0.125235, 0.0, 724.0, 724.0, 724.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [3417.0, 3418.0, 0.003773, 0.116543, 0.0, 724.0, 724.0, 724.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [3417.0, 3418.0, 0.001141, 0.12083, 0.0, 724.0, 724.0, 724.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [3450.0, 3451.0, 0.003047, 0.155125, 0.0, 710.0, 710.0, 710.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [3450.0, 3451.0, 0.003186, 0.160873, 0.0, 710.0, 710.0, 710.0, 0.965248, 0.0, 1.0, 0.0, 0.0],
    [3459.0, 3460.0, 0.009556, 0.309778, 0.0, 0.0, 0.0, 0.0, 1.015229, 0.0, 1.0, 0.0, 0.0],
    [3459.0, 3460.0, 0.009911, 0.307556, 0.0, 0.0, 0.0, 0.0, 1.015229, 0.0, 1.0, 0.0, 0.0],
    [3488.0, 3489.0, 0.000284, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.046025, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 3503.0, 0.001679, 0.122074, 0.0, 724.0, 724.0, 724.0, 0.953285, 0.0, 1.0, 0.0, 0.0],
    [3500.0, 3503.0, 0.001679, 0.122074, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3502.0, 3503.0, 0.002963, 0.085531, 0.0, 0.0, 0.0, 0.0, 0.992063, 0.0, 1.0, 0.0, 0.0],
    [3501.0, 3503.0, 0.003042, 0.117531, 0.0, 0.0, 0.0, 0.0, 0.992063, 0.0, 1.0, 0.0, 0.0],
    [1503.0, 3523.0, 0.003951, 0.029126, 0.0162, 0.0, 0.0, 0.0, 1.0, 5.42, 1.0, 0.0, 0.0],
    [3521.0, 3523.0, 0.003081, 0.125452, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [3524.0, 3525.0, 0.03225, 0.602419, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [3527.0, 3528.0, 0.004148, 0.165531, 0.0, 0.0, 0.0, 0.0, 0.967124, 0.0, 1.0, 0.0, 0.0],
    [3533.0, 3535.0, 0.00187, 0.101731, 0.0, 1230.0, 1230.0, 1230.0, 0.984249, 0.0, 1.0, 0.0, 0.0],
    [3533.0, 3534.0, 0.001773, 0.099862, 0.0, 1230.0, 1230.0, 1230.0, 0.984249, 0.0, 1.0, 0.0, 0.0],
    [3536.0, 3537.0, 0.004662, 0.16, 0.0, 0.0, 0.0, 0.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [3536.0, 3537.0, 0.00476, 0.166123, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3536.0, 3537.0, 0.004523, 0.160988, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3538.0, 3539.0, 0.005679, 0.116173, 0.0, 0.0, 0.0, 0.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [3540.0, 3542.0, 0.00316, 0.125432, 0.0, 435.0, 435.0, 435.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [3541.0, 3542.0, 0.00316, 0.125827, 0.0, 435.0, 435.0, 435.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [3541.0, 3542.0, 0.001817, 0.118716, 0.0, 758.0, 758.0, 758.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [3557.0, 3558.0, 0.00316, 0.112, 0.0, 0.0, 0.0, 0.0, 1.020408, 0.0, 1.0, 0.0, 0.0],
    [3557.0, 3558.0, 0.00316, 0.112, 0.0, 0.0, 0.0, 0.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 3562.0, 0.004543, 0.163951, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3564.0, 3565.0, 0.003556, 0.111407, 0.0, 446.0, 446.0, 446.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [3564.0, 3565.0, 0.00401, 0.110222, 0.0, 435.0, 435.0, 435.0, 1.010101, 0.0, 1.0, 0.0, 0.0],
    [3564.0, 3565.0, 0.003338, 0.109037, 0.0, 446.0, 446.0, 446.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [3574.0, 3575.0, 0.003891, 0.12484, 0.0, 481.0, 481.0, 481.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [3574.0, 3575.0, 0.003674, 0.124642, 0.0, 481.0, 481.0, 481.0, 0.941619, 0.0, 1.0, 0.0, 0.0],
    [3578.0, 3579.0, 0.003556, 0.111605, 0.0, 436.0, 436.0, 436.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [3578.0, 3579.0, 0.004405, 0.165926, 0.0, 0.0, 0.0, 0.0, 0.957851, 0.0, 1.0, 0.0, 0.0],
    [3578.0, 3579.0, 0.004227, 0.169481, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [3580.0, 3581.0, 0.002311, 0.119506, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [3580.0, 3582.0, 0.002311, 0.119506, 0.0, 435.0, 435.0, 435.0, 0.951477, 0.0, 1.0, 0.0, 0.0],
    [3583.0, 3584.0, 0.003595, 0.126815, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [3591.0, 3592.0, 0.004326, 0.167506, 0.0, 0.0, 0.0, 0.0, 0.98425, 0.0, 1.0, 0.0, 0.0],
    [3591.0, 3592.0, 0.004583, 0.162963, 0.0, 0.0, 0.0, 0.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [1501.0, 3600.0, 4.2e-05, 0.000339, 0.0061, 1184.0, 1184.0, 1184.0, 1.0, -9.95, 1.0, 0.0, 0.0],
    [3597.0, 3598.0, 0.00316, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [3598.0, 3600.0, 0.000679, 0.042867, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [3605.0, 3607.0, 0.002016, 0.239355, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3606.0, 3608.0, 0.002016, 0.239355, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3613.0, 3614.0, 0.004622, 0.227951, 0.0, 0.0, 0.0, 0.0, 0.917431, 0.0, 1.0, 0.0, 0.0],
    [3615.0, 3616.0, 0.00484, 0.165926, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3620.0, 3621.0, 0.00316, 0.113185, 0.0, 0.0, 0.0, 0.0, 1.002004, 0.0, 1.0, 0.0, 0.0],
    [3622.0, 3623.0, 0.001481, 0.128395, 0.0, 724.0, 724.0, 724.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [3628.0, 3629.0, 0.003951, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [3632.0, 5967.0, 0.001856, 0.093213, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3633.0, 5920.0, 0.000111, -0.007895, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3635.0, 5947.0, 0.00027, -0.005402, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3633.0, 5967.0, 0.000152, -0.007964, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3634.0, 5977.0, 0.000152, -0.007271, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3635.0, 3636.0, 0.000325, 0.027078, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3637.0, 5920.0, 0.000222, 0.03518, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3637.0, 5947.0, 5.5e-05, 0.032756, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3636.0, 5967.0, 0.000201, 0.034764, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3636.0, 5977.0, 0.000194, 0.034141, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3640.0, 3641.0, 0.003654, 0.114568, 0.0, 436.0, 436.0, 436.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [3640.0, 3641.0, 0.003654, 0.114568, 0.0, 436.0, 436.0, 436.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [3640.0, 3641.0, 0.003654, 0.114568, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [3644.0, 3645.0, 0.000339, 0.027285, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3651.0, 3652.0, 0.002983, 0.117333, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [3651.0, 3652.0, 0.004444, 0.159407, 0.0, 0.0, 0.0, 0.0, 0.965253, 0.0, 1.0, 0.0, 0.0],
    [3651.0, 3652.0, 0.003694, 0.116148, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [3668.0, 3669.0, 0.003437, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [3668.0, 3669.0, 0.003437, 0.122469, 0.0, 435.0, 435.0, 435.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [3675.0, 3676.0, 0.003081, 0.116286, 0.0, 0.0, 0.0, 0.0, 1.040583, 0.0, 1.0, 0.0, 0.0],
    [3674.0, 3676.0, 0.003081, 0.116563, 0.0, 0.0, 0.0, 0.0, 1.040583, 0.0, 1.0, 0.0, 0.0],
    [3683.0, 3684.0, 0.005926, 0.114568, 0.0, 446.0, 446.0, 446.0, 0.974656, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 3686.0, 0.001956, 0.117136, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 3686.0, 0.001896, 0.11516, 0.0, 724.0, 724.0, 724.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 3686.0, 0.001916, 0.116543, 0.0, 724.0, 724.0, 724.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [3685.0, 3686.0, 0.000766, 0.116583, 0.0, 724.0, 724.0, 724.0, 0.95238, 0.0, 1.0, 0.0, 0.0],
    [3690.0, 3691.0, 0.00316, 0.112988, 0.0, 0.0, 0.0, 0.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [3690.0, 3691.0, 0.003951, 0.112198, 0.0, 0.0, 0.0, 0.0, 0.994037, 0.0, 1.0, 0.0, 0.0],
    [3694.0, 3695.0, 0.003259, 0.109037, 0.0, 0.0, 0.0, 0.0, 0.992064, 0.0, 1.0, 0.0, 0.0],
    [3694.0, 3695.0, 0.00316, 0.112988, 0.0, 0.0, 0.0, 0.0, 0.992064, 0.0, 1.0, 0.0, 0.0],
    [3694.0, 3695.0, 0.0032, 0.114568, 0.0, 0.0, 0.0, 0.0, 0.974655, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3699.0, 0.001817, 0.118716, 0.0, 722.0, 722.0, 722.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3699.0, 0.001798, 0.118716, 0.0, 722.0, 722.0, 722.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3698.0, 3699.0, 0.001798, 0.118716, 0.0, 722.0, 722.0, 722.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3724.0, 5921.0, 0.000215, -0.00554, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3724.0, 3725.0, 0.000325, 0.027355, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3725.0, 5921.0, 0.000125, 0.033241, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3729.0, 3730.0, 0.003121, 0.125432, 0.0, 434.0, 434.0, 434.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3731.0, 3732.0, 0.00397, 0.124049, 0.0, 435.0, 435.0, 435.0, 0.941619, 0.0, 1.0, 0.0, 0.0],
    [3731.0, 3732.0, 0.003121, 0.125827, 0.0, 435.0, 435.0, 435.0, 0.941619, 0.0, 1.0, 0.0, 0.0],
    [3747.0, 3748.0, 0.007055, 0.203578, 0.0, 0.0, 0.0, 0.0, 0.914916, 0.0, 1.0, 0.0, 0.0],
    [3747.0, 3749.0, 0.004489, 0.280756, 0.0, 0.0, 0.0, 0.0, 0.860587, 0.0, 1.0, 0.0, 0.0],
    [3748.0, 3750.0, 0.004543, 0.120691, 0.0, 435.0, 435.0, 435.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [3754.0, 3755.0, 0.00164, 0.090864, 0.0, 530.0, 530.0, 530.0, 0.961535, 0.0, 1.0, 0.0, 0.0],
    [4599.0, 3758.0, 0.000119, 0.009086, 0.0, 473.0, 473.0, 473.0, 1.0, -6.32, 1.0, 0.0, 0.0],
    [3756.0, 3758.0, 0.003062, 0.117136, 0.0, 439.0, 439.0, 439.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [3756.0, 3758.0, 0.003852, 0.123654, 0.0, 439.0, 439.0, 439.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [3756.0, 3758.0, 0.003615, 0.124444, 0.0, 435.0, 435.0, 435.0, 0.975606, 0.0, 1.0, 0.0, 0.0],
    [3756.0, 3758.0, 0.003615, 0.124444, 0.0, 446.0, 446.0, 446.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [3762.0, 3763.0, 0.00484, 0.162568, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3765.0, 3766.0, 0.003062, 0.116741, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [3765.0, 3766.0, 0.003062, 0.116741, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [3771.0, 3772.0, 0.000319, 0.024307, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3771.0, 3772.0, 0.000339, 0.025, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3771.0, 3772.0, 0.000325, 0.024584, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3778.0, 3779.0, 0.003832, 0.121284, 0.0, 446.0, 446.0, 446.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [3778.0, 3779.0, 0.004464, 0.156049, 0.0, 0.0, 0.0, 0.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [3783.0, 3784.0, 0.003081, 0.116286, 0.0, 0.0, 0.0, 0.0, 0.971819, 0.0, 1.0, 0.0, 0.0],
    [3783.0, 3784.0, 0.003081, 0.116563, 0.0, 0.0, 0.0, 0.0, 0.972763, 0.0, 1.0, 0.0, 0.0],
    [3783.0, 3784.0, 0.003081, 0.114983, 0.0, 0.0, 0.0, 0.0, 0.980388, 0.0, 1.0, 0.0, 0.0],
    [3793.0, 3794.0, 0.001766, 0.10097, 0.0, 1579.0, 1579.0, 1579.0, 0.956942, 0.0, 1.0, 0.0, 0.0],
    [3793.0, 3794.0, 0.001787, 0.100208, 0.0, 1579.0, 1579.0, 1579.0, 0.966188, 0.0, 1.0, 0.0, 0.0],
    [3797.0, 3801.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [3798.0, 3800.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [3797.0, 3801.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [3796.0, 3799.0, 0.00158, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.957854, 0.0, 1.0, 0.0, 0.0],
    [3810.0, 3812.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3809.0, 3812.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3808.0, 3811.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3829.0, 3830.0, 0.001837, 0.11516, 0.0, 724.0, 724.0, 724.0, 0.953285, 0.0, 1.0, 0.0, 0.0],
    [3829.0, 3830.0, 0.001817, 0.11516, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3830.0, 3831.0, 0.000817, 0.04349, 0.0, 608.0, 608.0, 608.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3830.0, 3831.0, 0.000319, 0.027978, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [3838.0, 3841.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3837.0, 3840.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3836.0, 3839.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3850.0, 3852.0, 0.000395, 0.13037, 0.0, 446.0, 446.0, 446.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [3851.0, 3852.0, 0.000395, 0.127407, 0.0, 446.0, 446.0, 446.0, 0.93633, 0.0, 1.0, 0.0, 0.0],
    [3860.0, 3861.0, 0.003951, 0.124247, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [3870.0, 3871.0, 0.00478, 0.163358, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3870.0, 3871.0, 0.004286, 0.164346, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [3874.0, 3876.0, 0.00316, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [3875.0, 3876.0, 0.00316, 0.124049, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [3893.0, 3894.0, 0.003358, 0.124049, 0.0, 446.0, 446.0, 446.0, 0.98619, 0.0, 1.0, 0.0, 0.0],
    [3893.0, 3894.0, 0.003911, 0.111407, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [3898.0, 3899.0, 0.004346, 0.16158, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [3898.0, 3899.0, 0.004365, 0.167901, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [3898.0, 3899.0, 0.004642, 0.164741, 0.0, 0.0, 0.0, 0.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [3900.0, 5968.0, 0.002193, 0.050568, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3901.0, 3902.0, 0.003793, 0.119309, 0.0, 436.0, 436.0, 436.0, 0.942507, 0.0, 1.0, 0.0, 0.0],
    [3901.0, 5968.0, 0.001481, 0.00316, 0.0, 482.0, 482.0, 482.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3902.0, 5968.0, 0.001956, 0.108444, 0.0, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3909.0, 3910.0, 0.002099, 0.116049, 0.0, 0.0, 0.0, 0.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [3918.0, 3919.0, 0.003714, 0.119506, 0.0, 436.0, 436.0, 436.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [3921.0, 3922.0, 0.001159, 0.118874, 0.0, 724.0, 724.0, 724.0, 0.954197, 0.0, 1.0, 0.0, 0.0],
    [3921.0, 3922.0, 0.001254, 0.119427, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [3927.0, 3928.0, 0.000713, 0.048546, 0.0, 606.0, 606.0, 606.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [3926.0, 3928.0, 0.000332, 0.026939, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3926.0, 3928.0, 0.000319, 0.026385, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 3938.0, 0.003635, 0.124444, 0.0, 435.0, 435.0, 435.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 3938.0, 0.002983, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 3938.0, 0.003674, 0.129778, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [3944.0, 3946.0, 0.003556, 0.126815, 0.0, 435.0, 435.0, 435.0, 1.037344, 0.0, 1.0, 0.0, 0.0],
    [3945.0, 3946.0, 0.003635, 0.120691, 0.0, 435.0, 435.0, 435.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [3948.0, 3949.0, 0.005911, 0.119689, 0.0, 0.0, 0.0, 0.0, 0.976562, 0.0, 1.0, 0.0, 0.0],
    [3951.0, 3952.0, 0.00164, 0.116938, 0.0, 446.0, 446.0, 446.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [3951.0, 3952.0, 0.001699, 0.122212, 0.0, 724.0, 724.0, 724.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [3958.0, 3959.0, 0.004286, 0.165333, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [3957.0, 5948.0, 0.001904, 0.155471, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3959.0, 5922.0, 0.000519, -0.00831, 0.0, 600.0, 600.0, 600.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [3959.0, 5948.0, 0.000471, -0.008033, 0.0, 600.0, 600.0, 600.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [3960.0, 5922.0, 0.000277, 0.047922, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3960.0, 5948.0, 0.00036, 0.049584, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3964.0, 3965.0, 0.000796, 0.041413, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [3964.0, 3965.0, 0.000831, 0.039681, 0.0, 606.0, 606.0, 606.0, 0.994036, 0.0, 1.0, 0.0, 0.0],
    [3991.0, 3992.0, 0.002016, 0.079113, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3990.0, 3993.0, 0.001975, 0.079012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4000.0, 4002.0, 0.002963, 0.118321, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [4001.0, 4002.0, 0.003595, 0.123654, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [4026.0, 4027.0, 0.00316, 0.11437, 0.0, 0.0, 0.0, 0.0, 0.974655, 0.0, 1.0, 0.0, 0.0],
    [4026.0, 4027.0, 0.003101, 0.116543, 0.0, 0.0, 0.0, 0.0, 0.970872, 0.0, 1.0, 0.0, 0.0],
    [4030.0, 4031.0, 0.001995, 0.118123, 0.0, 723.0, 723.0, 723.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [4030.0, 4031.0, 0.002035, 0.116741, 0.0, 723.0, 723.0, 723.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [4032.0, 4033.0, 0.004346, 0.164543, 0.0, 0.0, 0.0, 0.0, 1.024591, 0.0, 1.0, 0.0, 0.0],
    [4039.0, 4040.0, 0.00399, 0.143407, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4039.0, 4040.0, 0.003872, 0.146173, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4048.0, 4049.0, 0.003773, 0.111802, 0.0, 434.0, 434.0, 434.0, 0.937207, 0.0, 1.0, 0.0, 0.0],
    [4048.0, 4049.0, 0.00399, 0.112988, 0.0, 435.0, 435.0, 435.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [4049.0, 4050.0, 0.000332, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4049.0, 4050.0, 0.000332, 0.024792, 0.0, 1182.0, 1182.0, 1182.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4058.0, 4059.0, 0.004227, 0.169481, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [4067.0, 4068.0, 0.004938, 0.159012, 0.0, 453.0, 453.0, 453.0, 0.912407, 0.0, 1.0, 0.0, 0.0],
    [4069.0, 5923.0, 0.001655, 0.09259, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4071.0, 5923.0, 0.000118, -0.005956, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4070.0, 4072.0, 0.000325, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [4072.0, 5923.0, 0.000187, 0.032964, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4086.0, 4087.0, 0.004346, 0.158025, 0.0, 0.0, 0.0, 0.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [4090.0, 4091.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [4100.0, 5924.0, 0.000533, 0.145501, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4099.0, 5949.0, 0.000533, 0.145501, 0.0, 0.0, 0.0, 0.0, 1.05042, 0.0, 1.0, 0.0, 0.0],
    [4102.0, 5924.0, 0.001284, 0.126973, 0.0, 435.0, 435.0, 435.0, 0.945179, 0.0, 1.0, 0.0, 0.0],
    [4101.0, 5949.0, 0.001284, 0.126973, 0.0, 435.0, 435.0, 435.0, 0.941619, 0.0, 1.0, 0.0, 0.0],
    [4103.0, 5924.0, 0.00081, -0.007802, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4103.0, 5949.0, 0.00081, -0.007802, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4113.0, 4114.0, 0.003951, 0.115951, 0.0, 436.0, 436.0, 436.0, 1.016261, 0.0, 1.0, 0.0, 0.0],
    [4113.0, 4114.0, 0.003951, 0.117965, 0.0, 436.0, 436.0, 436.0, 1.016261, 0.0, 1.0, 0.0, 0.0],
    [4117.0, 4118.0, 0.001975, 0.126025, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [4119.0, 4120.0, 0.003595, 0.123062, 0.0, 446.0, 446.0, 446.0, 0.921656, 0.0, 1.0, 0.0, 0.0],
    [4126.0, 4127.0, 0.003951, 0.125235, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [4126.0, 4127.0, 0.001975, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.987165, 0.0, 1.0, 0.0, 0.0],
    [4130.0, 5925.0, 0.003428, 0.084557, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5925.0, 4131.0, 0.000277, -0.00464, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4131.0, 4132.0, 0.000339, 0.024931, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4132.0, 5925.0, 6.2e-05, 0.029571, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4136.0, 4137.0, 0.00316, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [4136.0, 4137.0, 0.004741, 0.161975, 0.0, 0.0, 0.0, 0.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [4144.0, 4145.0, 0.003081, 0.115358, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4144.0, 4145.0, 0.003556, 0.122864, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4146.0, 4147.0, 0.005309, 0.110123, 0.0, 0.0, 0.0, 0.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [4147.0, 4148.0, 0.002015, 0.158657, 0.0, 712.0, 712.0, 712.0, 1.018331, 0.0, 1.0, 0.0, 0.0],
    [4159.0, 4160.0, 0.001177, 0.042382, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5969.0, 4159.0, 0.000499, -0.006925, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5978.0, 4159.0, 0.000353, -0.010873, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4160.0, 5969.0, 0.000201, 0.055402, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4161.0, 5978.0, 0.000429, 0.05374, 0.0, 600.0, 600.0, 600.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4166.0, 4168.0, 0.003062, 0.116938, 0.0, 0.0, 0.0, 0.0, 0.962466, 0.0, 1.0, 0.0, 0.0],
    [4167.0, 4168.0, 0.00316, 0.116741, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [4167.0, 4168.0, 0.003733, 0.115753, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [4167.0, 4168.0, 0.003931, 0.111802, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [4169.0, 4170.0, 0.004484, 0.168494, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [4169.0, 4170.0, 0.004484, 0.168494, 0.0, 0.0, 0.0, 0.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [4174.0, 4175.0, 0.003951, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [4173.0, 4175.0, 0.003951, 0.118123, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [4173.0, 4175.0, 0.00316, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [4190.0, 4191.0, 0.003081, 0.116543, 0.0, 0.0, 0.0, 0.0, 1.02145, 0.0, 1.0, 0.0, 0.0],
    [4190.0, 4191.0, 0.003022, 0.116938, 0.0, 0.0, 0.0, 0.0, 1.02145, 0.0, 1.0, 0.0, 0.0],
    [4196.0, 4197.0, 0.001778, 0.098765, 0.0, 508.0, 508.0, 508.0, 0.939847, 0.0, 1.0, 0.0, 0.0],
    [4198.0, 4199.0, 0.001333, 0.002667, 0.0, 0.0, 0.0, 0.0, 0.964319, 0.0, 1.0, 0.0, 0.0],
    [4207.0, 4208.0, 0.001837, 0.114765, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4207.0, 4208.0, 0.001857, 0.114963, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4233.0, 4235.0, 0.003694, 0.123852, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [4233.0, 4235.0, 0.004543, 0.16, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [4236.0, 4237.0, 0.003358, 0.11121, 0.0, 446.0, 446.0, 446.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [4236.0, 4237.0, 0.003812, 0.130963, 0.0, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4242.0, 4244.0, 0.003042, 0.111407, 0.0, 446.0, 446.0, 446.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4243.0, 4244.0, 0.005965, 0.11121, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [4243.0, 4244.0, 0.002963, 0.110815, 0.0, 446.0, 446.0, 446.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4242.0, 4244.0, 0.00397, 0.111605, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [4244.0, 4245.0, 0.000291, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [4250.0, 4247.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4252.0, 4253.0, 0.003121, 0.114765, 0.0, 0.0, 0.0, 0.0, 1.002004, 0.0, 1.0, 0.0, 0.0],
    [4251.0, 4253.0, 0.00316, 0.115358, 0.0, 0.0, 0.0, 0.0, 0.992064, 0.0, 1.0, 0.0, 0.0],
    [4268.0, 4269.0, 0.001758, 0.100543, 0.0, 508.0, 508.0, 508.0, 0.950567, 0.0, 1.0, 0.0, 0.0],
    [4274.0, 4296.0, 0.000171, 0.000313, 0.0003, 0.0, 0.0, 0.0, 1.0, 6.48, 1.0, 0.0, 0.0],
    [4276.0, 4277.0, 0.003891, 0.112198, 0.0, 436.0, 436.0, 436.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [4276.0, 4277.0, 0.003556, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [4279.0, 4280.0, 0.003931, 0.125373, 0.0, 435.0, 435.0, 435.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [4281.0, 4282.0, 0.001699, 0.122469, 0.0, 726.0, 726.0, 726.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4281.0, 4282.0, 0.001679, 0.122469, 0.0, 726.0, 726.0, 726.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [4300.0, 5926.0, 0.008933, 0.147111, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4301.0, 5926.0, 0.0036, 0.008933, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4315.0, 4316.0, 0.004267, 0.238617, 0.0, 0.0, 0.0, 0.0, 1.035197, 0.0, 1.0, 0.0, 0.0],
    [4314.0, 4316.0, 0.004642, 0.22321, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [4314.0, 4316.0, 0.004523, 0.216296, 0.0, 0.0, 0.0, 0.0, 0.956938, 0.0, 1.0, 0.0, 0.0],
    [4314.0, 4316.0, 0.00484, 0.237037, 0.0, 0.0, 0.0, 0.0, 0.94697, 0.0, 1.0, 0.0, 0.0],
    [5985.0, 4316.0, 0.000457, -0.005194, 0.0, 557.0, 557.0, 557.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4316.0, 4317.0, 0.000796, 0.048199, 0.0, 557.0, 557.0, 557.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [4317.0, 5985.0, 0.000242, 0.047438, 0.0, 557.0, 557.0, 557.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4318.0, 4319.0, 0.003911, 0.111407, 0.0, 435.0, 435.0, 435.0, 0.984254, 0.0, 1.0, 0.0, 0.0],
    [4328.0, 4329.0, 0.002331, 0.132741, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [4335.0, 4336.0, 0.002015, 0.106667, 0.0, 508.0, 508.0, 508.0, 0.960618, 0.0, 1.0, 0.0, 0.0],
    [4335.0, 4337.0, 0.001363, 0.098528, 0.0, 508.0, 508.0, 508.0, 0.95238, 0.0, 1.0, 0.0, 0.0],
    [4348.0, 4349.0, 0.004741, 0.160593, 0.0, 0.0, 0.0, 0.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [4354.0, 4357.0, 0.003338, 0.109037, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [4355.0, 4357.0, 0.003042, 0.118519, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4355.0, 4356.0, 0.003694, 0.111407, 0.0, 446.0, 446.0, 446.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [4354.0, 4356.0, 0.004089, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4366.0, 4368.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4365.0, 4368.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4364.0, 4368.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4367.0, 4368.0, 0.00316, 0.118321, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4367.0, 4368.0, 0.00324, 0.116543, 0.0, 446.0, 446.0, 446.0, 0.981351, 0.0, 1.0, 0.0, 0.0],
    [4371.0, 4372.0, 0.003753, 0.122074, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4371.0, 4372.0, 0.00399, 0.109235, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4371.0, 4372.0, 0.00399, 0.11121, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4380.0, 4378.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4412.0, 4413.0, 0.00318, 0.117333, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4412.0, 4413.0, 0.003338, 0.122469, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4414.0, 4416.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4421.0, 4422.0, 0.003595, 0.118716, 0.0, 436.0, 436.0, 436.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4421.0, 4422.0, 0.003753, 0.119309, 0.0, 432.0, 432.0, 432.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [1502.0, 4430.0, 0.055185, 0.114444, 0.0052, 0.0, 0.0, 0.0, 1.0, -0.9, 1.0, 0.0, 0.0],
    [4444.0, 4446.0, 0.003575, 0.123457, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [4445.0, 4446.0, 0.003022, 0.117728, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [4465.0, 4467.0, 0.003951, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4465.0, 4467.0, 0.003951, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.968059, 0.0, 1.0, 0.0, 0.0],
    [4466.0, 4467.0, 0.003556, 0.127407, 0.0, 0.0, 0.0, 0.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [4477.0, 4479.0, 0.003141, 0.117136, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [4481.0, 4482.0, 0.003319, 0.108444, 0.0, 446.0, 446.0, 446.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4481.0, 4482.0, 0.003753, 0.124642, 0.0, 446.0, 446.0, 446.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [4481.0, 4482.0, 0.003081, 0.116346, 0.0, 435.0, 435.0, 435.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4486.0, 4487.0, 0.004938, 0.161383, 0.0, 0.0, 0.0, 0.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [4486.0, 4487.0, 0.004938, 0.163951, 0.0, 0.0, 0.0, 0.0, 0.990101, 0.0, 1.0, 0.0, 0.0],
    [4485.0, 4487.0, 0.004346, 0.118914, 0.0, 435.0, 435.0, 435.0, 0.965249, 0.0, 1.0, 0.0, 0.0],
    [4496.0, 4497.0, 0.004286, 0.164938, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4496.0, 4497.0, 0.007368, 0.229136, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4499.0, 4504.0, 0.012598, 0.428319, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4503.0, 4508.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4502.0, 4507.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4501.0, 4506.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4500.0, 4505.0, 0.001857, 0.114963, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4522.0, 4524.0, 0.004356, 0.137467, 0.0, 0.0, 0.0, 0.0, 1.036269, 0.0, 1.0, 0.0, 0.0],
    [4523.0, 4524.0, 0.008711, 0.1592, 0.0, 0.0, 0.0, 0.0, 1.036269, 0.0, 1.0, 0.0, 0.0],
    [4525.0, 4526.0, 0.019652, 0.553288, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4532.0, 4533.0, 0.002016, 0.079113, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4537.0, 4538.0, 0.00397, 0.118123, 0.0, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4537.0, 4538.0, 0.003654, 0.146765, 0.0, 435.0, 435.0, 435.0, 0.987167, 0.0, 1.0, 0.0, 0.0],
    [4546.0, 4548.0, 0.003951, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [4547.0, 4548.0, 0.00164, 0.118519, 0.0, 0.0, 0.0, 0.0, 1.007049, 0.0, 1.0, 0.0, 0.0],
    [4554.0, 4555.0, 0.000783, 0.042936, 0.0, 600.0, 600.0, 600.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [4554.0, 4555.0, 0.000776, 0.043075, 0.0, 600.0, 600.0, 600.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [4558.0, 4559.0, 0.068027, 0.942303, 0.0, 0.0, 0.0, 0.0, 0.550361, 0.0, 1.0, 0.0, 0.0],
    [4563.0, 4564.0, 0.021975, 0.446914, 0.0, 0.0, 0.0, 0.0, 1.027749, 0.0, 1.0, 0.0, 0.0],
    [4563.0, 4564.0, 0.021975, 0.446914, 0.0, 0.0, 0.0, 0.0, 1.027749, 0.0, 1.0, 0.0, 0.0],
    [4563.0, 4565.0, 0.003259, 0.119506, 0.0, 444.0, 444.0, 444.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 5927.0, 0.000159, -0.006025, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 5950.0, 0.000229, -0.004571, 0.0, 1174.0, 1174.0, 1174.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 4571.0, 0.000332, 0.025623, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4571.0, 5927.0, 0.000173, 0.031163, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4571.0, 5950.0, "9e-05", 0.029363, 0.0, 1174.0, 1174.0, 1174.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4578.0, 4579.0, 0.001222, 0.132, 0.0, 0.0, 0.0, 0.0, 0.980394, 0.0, 1.0, 0.0, 0.0],
    [4578.0, 4580.0, 0.003911, 0.12484, 0.0, 436.0, 436.0, 436.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4579.0, 4580.0, 0.003186, 0.137758, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4592.0, 4593.0, 0.000996, 0.10831, 0.0, 1217.0, 1217.0, 1217.0, 0.984249, 0.0, 1.0, 0.0, 0.0],
    [4595.0, 4597.0, 0.000686, 0.047922, 0.0, 606.0, 606.0, 606.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4596.0, 4597.0, 0.000325, 0.027493, 0.0, 1266.0, 1266.0, 1266.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4596.0, 4597.0, 0.000325, 0.027493, 0.0, 1266.0, 1266.0, 1266.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4615.0, 4617.0, 0.001835, 0.101524, 0.0, 1139.0, 1139.0, 1139.0, 1.013171, 0.0, 1.0, 0.0, 0.0],
    [4615.0, 4616.0, 0.001828, 0.102078, 0.0, 1139.0, 1139.0, 1139.0, 1.003009, 0.0, 1.0, 0.0, 0.0],
    [4618.0, 4619.0, 0.00397, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.02459, 0.0, 1.0, 0.0, 0.0],
    [4618.0, 4619.0, 0.00397, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.037344, 0.0, 1.0, 0.0, 0.0],
    [4621.0, 4622.0, 0.000319, 0.027355, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4621.0, 4623.0, 0.000339, 0.029778, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 4631.0, 0.001244, 0.137877, 0.0, 724.0, 724.0, 724.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 4631.0, 0.000731, 0.153284, 0.0, 724.0, 724.0, 724.0, 0.963387, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 4631.0, 0.001244, 0.137284, 0.0, 724.0, 724.0, 724.0, 0.975614, 0.0, 1.0, 0.0, 0.0],
    [4638.0, 4639.0, 0.003081, 0.115556, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4638.0, 4639.0, 0.003081, 0.115556, 0.0, 435.0, 435.0, 435.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4659.0, 4661.0, 0.001752, 0.102285, 0.0, 1140.0, 1140.0, 1140.0, 0.984249, 0.0, 1.0, 0.0, 0.0],
    [4659.0, 4660.0, 0.001752, 0.102285, 0.0, 1140.0, 1140.0, 1140.0, 0.974656, 0.0, 1.0, 0.0, 0.0],
    [4669.0, 4670.0, 0.003068, 0.155609, 0.0, 711.0, 711.0, 711.0, 1.003009, 0.0, 1.0, 0.0, 0.0],
    [4669.0, 4670.0, 0.001364, 0.100069, 0.0, 1139.0, 1139.0, 1139.0, 0.994033, 0.0, 1.0, 0.0, 0.0],
    [4669.0, 4670.0, 0.003061, 0.156163, 0.0, 711.0, 711.0, 711.0, 0.994033, 0.0, 1.0, 0.0, 0.0],
    [4672.0, 4674.0, 0.003931, 0.124247, 0.0, 436.0, 436.0, 436.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4672.0, 4673.0, 0.003101, 0.124642, 0.0, 436.0, 436.0, 436.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [4683.0, 5979.0, 0.001745, 0.092867, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4684.0, 5970.0, 0.00018, -0.007687, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4684.0, 5979.0, 0.000125, -0.007618, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4685.0, 5970.0, 0.000166, 0.035111, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4685.0, 5979.0, 0.000201, 0.034834, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4695.0, 4696.0, 0.002016, 0.004031, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4698.0, 4699.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4698.0, 4699.0, 0.003773, 0.122667, 0.0, 446.0, 446.0, 446.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [4698.0, 4699.0, 0.001857, 0.121086, 0.0, 724.0, 724.0, 724.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [4699.0, 4700.0, 6.2e-05, 0.031787, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4699.0, 4700.0, 6.2e-05, 0.031856, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 4706.0, 0.003556, 0.112, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 4706.0, 0.003556, 0.118519, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 4706.0, 0.003615, 0.113185, 0.0, 446.0, 446.0, 446.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [4704.0, 4706.0, 0.003674, 0.123062, 0.0, 446.0, 446.0, 446.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4711.0, 4712.0, 0.00316, 0.125432, 0.0, 435.0, 435.0, 435.0, 1.026695, 0.0, 1.0, 0.0, 0.0],
    [4711.0, 4712.0, 0.003951, 0.112988, 0.0, 435.0, 435.0, 435.0, 1.026695, 0.0, 1.0, 0.0, 0.0],
    [4735.0, 4736.0, 0.000208, 0.016413, 0.0, 1769.0, 1769.0, 1769.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4734.0, 4736.0, 0.000208, 0.014751, 0.0, 1746.0, 1746.0, 1746.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4733.0, 4736.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4732.0, 4736.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4731.0, 4736.0, 0.000208, 0.016413, 0.0, 1769.0, 1769.0, 1769.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4730.0, 4736.0, 0.000208, 0.016413, 0.0, 1769.0, 1769.0, 1769.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4729.0, 4736.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4728.0, 4736.0, 0.000208, 0.016413, 0.0, 2258.0, 2258.0, 2258.0, 0.947871, 0.0, 1.0, 0.0, 0.0],
    [4727.0, 4736.0, 0.000319, 0.024307, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 4744.0, 0.003121, 0.125827, 0.0, 435.0, 435.0, 435.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 4744.0, 0.003852, 0.126815, 0.0, 434.0, 434.0, 434.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [4765.0, 4766.0, 0.001975, 0.126025, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [4765.0, 4766.0, 0.001956, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.952382, 0.0, 1.0, 0.0, 0.0],
    [4765.0, 4766.0, 0.001956, 0.125037, 0.0, 435.0, 435.0, 435.0, 0.963394, 0.0, 1.0, 0.0, 0.0],
    [4767.0, 4768.0, 0.005057, 0.160988, 0.0, 0.0, 0.0, 0.0, 0.912407, 0.0, 1.0, 0.0, 0.0],
    [4767.0, 4768.0, 0.005057, 0.160988, 0.0, 0.0, 0.0, 0.0, 0.912407, 0.0, 1.0, 0.0, 0.0],
    [4788.0, 4789.0, 0.017333, 0.441333, 0.0, 0.0, 0.0, 0.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [4795.0, 4796.0, 0.004247, 0.159407, 0.0, 0.0, 0.0, 0.0, 0.959693, 0.0, 1.0, 0.0, 0.0],
    [4794.0, 5928.0, 0.004217, 0.223476, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4796.0, 5928.0, 0.000699, -0.004709, 0.0, 654.0, 654.0, 654.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [4796.0, 4797.0, 0.000686, 0.048546, 0.0, 654.0, 654.0, 654.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [4797.0, 5928.0, 1.4e-05, 0.052839, 0.0, 654.0, 654.0, 654.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4801.0, 4802.0, 0.00316, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [4801.0, 4802.0, 0.001675, 0.121284, 0.0, 724.0, 724.0, 724.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [4805.0, 4806.0, 0.003812, 0.120099, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [4825.0, 4826.0, 0.003556, 0.118519, 0.0, 446.0, 446.0, 446.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [4825.0, 4826.0, 0.003279, 0.113185, 0.0, 446.0, 446.0, 446.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [4831.0, 4833.0, 0.001679, 0.099753, 0.0, 508.0, 508.0, 508.0, 0.961535, 0.0, 1.0, 0.0, 0.0],
    [4831.0, 4833.0, 0.001659, 0.099556, 0.0, 508.0, 508.0, 508.0, 0.950567, 0.0, 1.0, 0.0, 0.0],
    [4842.0, 4844.0, 0.002016, 0.079113, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4841.0, 4843.0, 0.002016, 0.079113, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4847.0, 4851.0, 0.002431, 0.093213, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4848.0, 4851.0, 0.002431, 0.092874, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4849.0, 4851.0, 0.002431, 0.093428, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4850.0, 4851.0, 0.002431, 0.09349, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4852.0, 4854.0, 0.003062, 0.115951, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [4852.0, 4853.0, 0.004267, 0.15763, 0.0, 0.0, 0.0, 0.0, 1.043841, 0.0, 1.0, 0.0, 0.0],
    [4852.0, 4853.0, 0.003101, 0.117531, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [4852.0, 4853.0, 0.003615, 0.121284, 0.0, 0.0, 0.0, 0.0, 0.985226, 0.0, 1.0, 0.0, 0.0],
    [4854.0, 4855.0, 0.000339, 0.027008, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4853.0, 4855.0, 0.000395, 0.027216, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4853.0, 4855.0, 0.000325, 0.027632, 0.0, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4872.0, 4873.0, 0.00316, 0.110617, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [4872.0, 4873.0, 0.00316, 0.118519, 0.0, 435.0, 435.0, 435.0, 1.001002, 0.0, 1.0, 0.0, 0.0],
    [4877.0, 4878.0, 0.005136, 0.160988, 0.0, 453.0, 453.0, 453.0, 0.863561, 0.0, 1.0, 0.0, 0.0],
    [4883.0, 4884.0, 0.001975, 0.165926, 0.0, 0.0, 0.0, 0.0, 0.993049, 0.0, 1.0, 0.0, 0.0],
    [4883.0, 4884.0, 0.003002, 0.173235, 0.0, 0.0, 0.0, 0.0, 0.957851, 0.0, 1.0, 0.0, 0.0],
    [4882.0, 5951.0, 0.0034, 0.084557, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4884.0, 4885.0, 0.000332, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4884.0, 5951.0, 0.000229, -0.004363, 0.0, 1186.0, 1186.0, 1186.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [4885.0, 5951.0, 9.7e-05, 0.029155, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 4889.0, 0.003911, 0.124642, 0.0, 435.0, 435.0, 435.0, 0.952386, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 4889.0, 0.003951, 0.124247, 0.0, 436.0, 436.0, 436.0, 0.952386, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 4889.0, 0.003556, 0.126222, 0.0, 435.0, 435.0, 435.0, 0.952386, 0.0, 1.0, 0.0, 0.0],
    [4906.0, 4907.0, 0.003516, 0.122667, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [4906.0, 4907.0, 0.003062, 0.116741, 0.0, 0.0, 0.0, 0.0, 0.973708, 0.0, 1.0, 0.0, 0.0],
    [4910.0, 4911.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4910.0, 4911.0, 0.000319, 0.025, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 4928.0, 0.003062, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.955109, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 4927.0, 0.003121, 0.12484, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [4927.0, 4929.0, 0.000803, 0.039335, 0.0, 600.0, 600.0, 600.0, 0.996016, 0.0, 1.0, 0.0, 0.0],
    [4928.0, 4929.0, 0.000325, 0.025, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 4935.0, 0.000305, 0.024862, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [4941.0, 4943.0, 0.005037, 0.159012, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4940.0, 4943.0, 0.004523, 0.156049, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4941.0, 4943.0, 0.004919, 0.159012, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4942.0, 4943.0, 0.002212, 0.125432, 0.0, 0.0, 0.0, 0.0, 0.928505, 0.0, 1.0, 0.0, 0.0],
    [4943.0, 4944.0, 0.000319, 0.024792, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [4943.0, 4944.0, 0.000325, 0.025, 0.0, 1186.0, 1186.0, 1186.0, 1.005027, 0.0, 1.0, 0.0, 0.0],
    [4947.0, 4948.0, 0.003002, 0.118716, 0.0, 435.0, 435.0, 435.0, 0.968054, 0.0, 1.0, 0.0, 0.0],
    [4947.0, 4948.0, 0.003002, 0.118716, 0.0, 435.0, 435.0, 435.0, 0.98912, 0.0, 1.0, 0.0, 0.0],
    [4952.0, 4953.0, 0.003121, 0.12563, 0.0, 435.0, 435.0, 435.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [4952.0, 4953.0, 0.003951, 0.125235, 0.0, 435.0, 435.0, 435.0, 1.011122, 0.0, 1.0, 0.0, 0.0],
    [4952.0, 4953.0, 0.003121, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.999001, 0.0, 1.0, 0.0, 0.0],
    [4966.0, 4967.0, 0.003378, 0.121481, 0.0, 435.0, 435.0, 435.0, 0.974664, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 4985.0, 0.00316, 0.11516, 0.0, 0.0, 0.0, 0.0, 0.983282, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 4985.0, 0.003595, 0.120889, 0.0, 0.0, 0.0, 0.0, 1.029866, 0.0, 1.0, 0.0, 0.0],
    [4982.0, 5929.0, 0.003449, 0.092452, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4981.0, 5980.0, 0.001766, 0.09169, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4980.0, 5986.0, 0.001821, 0.088227, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 5929.0, 0.00027, -0.005332, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 5952.0, 0.000249, -0.005471, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [4985.0, 5971.0, 0.000125, -0.007687, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 5980.0, 0.000173, -0.007895, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 5986.0, 0.000132, -0.010942, 0.0, 1186.0, 1186.0, 1186.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [4986.0, 5929.0, 5.5e-05, 0.032756, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4986.0, 5952.0, 6.9e-05, 0.032895, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4986.0, 5971.0, 0.000201, 0.034834, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4986.0, 5980.0, 0.000166, 0.034834, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4986.0, 5986.0, 0.000208, 0.038643, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4987.0, 4989.0, 7.9e-05, 0.000836, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4988.0, 4989.0, 0.004207, 0.160988, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4988.0, 4989.0, 0.004227, 0.159012, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [4988.0, 4989.0, 0.003516, 0.121086, 0.0, 0.0, 0.0, 0.0, 1.009082, 0.0, 1.0, 0.0, 0.0],
    [4994.0, 4996.0, 0.001925, 0.101801, 0.0, 1139.0, 1139.0, 1139.0, 0.939851, 0.0, 1.0, 0.0, 0.0],
    [4994.0, 4995.0, 0.001835, 0.101177, 0.0, 1139.0, 1139.0, 1139.0, 0.948768, 0.0, 1.0, 0.0, 0.0],
    [5003.0, 5005.0, 0.001956, 0.126025, 0.0, 436.0, 436.0, 436.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [5004.0, 5005.0, 0.001956, 0.125037, 0.0, 436.0, 436.0, 436.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [5002.0, 5953.0, 0.001814, 0.090651, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5001.0, 5981.0, 0.00277, 0.094945, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5000.0, 5987.0, 0.004862, 0.2241, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5006.0, 5953.0, 0.000145, -0.011288, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [5005.0, 5007.0, 0.000319, 0.027355, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5006.0, 5981.0, 0.000291, -0.00554, 0.0, 1184.0, 1184.0, 1184.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [5005.0, 5007.0, 0.000693, 0.048615, 0.0, 605.0, 605.0, 605.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [5005.0, 5987.0, 0.000471, -0.005263, 0.0, 605.0, 605.0, 605.0, 1.002005, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 5953.0, 0.000187, 0.038712, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 5981.0, 2.8e-05, 0.032895, 0.0, 1184.0, 1184.0, 1184.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 5987.0, 0.000235, 0.053324, 0.0, 605.0, 605.0, 605.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5011.0, 5012.0, 0.004563, 0.160988, 0.0, 0.0, 0.0, 0.0, 0.978477, 0.0, 1.0, 0.0, 0.0],
    [5011.0, 5012.0, 0.00721, 0.231704, 0.0, 0.0, 0.0, 0.0, 0.946073, 0.0, 1.0, 0.0, 0.0],
    [5016.0, 5019.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5015.0, 5018.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5014.0, 5017.0, 0.011852, 0.355556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5020.0, 5022.0, 0.003378, 0.121481, 0.0, 435.0, 435.0, 435.0, 0.95329, 0.0, 1.0, 0.0, 0.0],
    [5024.0, 5025.0, 0.003378, 0.121936, 0.0, 435.0, 435.0, 435.0, 0.953289, 0.0, 1.0, 0.0, 0.0],
    [5028.0, 5029.0, 0.001975, 0.115951, 0.0, 724.0, 724.0, 724.0, 1.026695, 0.0, 1.0, 0.0, 0.0],
    [5030.0, 5031.0, 0.001817, 0.118716, 0.0, 724.0, 724.0, 724.0, 0.989123, 0.0, 1.0, 0.0, 0.0],
    [5035.0, 5036.0, 0.003358, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [5035.0, 5036.0, 0.00316, 0.116938, 0.0, 446.0, 446.0, 446.0, 0.976559, 0.0, 1.0, 0.0, 0.0],
    [5064.0, 5065.0, 0.003536, 0.12563, 0.0, 435.0, 435.0, 435.0, 0.96432, 0.0, 1.0, 0.0, 0.0],
    [5082.0, 5083.0, 0.001679, 0.089482, 0.0, 511.0, 511.0, 511.0, 0.983284, 0.0, 1.0, 0.0, 0.0],
    [5092.0, 5094.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5092.0, 5093.0, 0.000332, 0.025069, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5091.0, 5093.0, 0.000339, 0.024446, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5091.0, 5094.0, 0.000332, 0.025069, 0.0, 1187.0, 1187.0, 1187.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5100.0, 5101.0, 0.000346, 0.025346, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5100.0, 5101.0, 0.000332, 0.025208, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5108.0, 5109.0, 0.003042, 0.118321, 0.0, 0.0, 0.0, 0.0, 0.997009, 0.0, 1.0, 0.0, 0.0],
    [5115.0, 5116.0, 0.000325, 0.027701, 0.0, 1186.0, 1186.0, 1186.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5996.0, 5997.0, 0.000694, 0.05125, 0.0, 0.0, 0.0, 0.0, 1.035197, 0.0, 1.0, 0.0, 0.0],
    [5995.0, 5997.0, 0.000631, 0.05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6002.0, 6003.0, 0.0006, 0.028981, 0.0, 0.0, 0.0, 0.0, 0.980392, 0.0, 1.0, 0.0, 0.0],
    [6004.0, 6005.0, 0.000419, 0.025313, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [6011.0, 6012.0, 0.000212, 0.018819, 0.0, 599.0, 599.0, 599.0, 0.929366, 0.0, 1.0, 0.0, 0.0],
    [6014.0, 6016.0, 0.000403, 0.025619, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [6015.0, 6016.0, 0.000403, 0.025619, 0.0, 0.0, 0.0, 0.0, 1.001, 0.0, 1.0, 0.0, 0.0],
    [6031.0, 6228.0, 0.003714, 0.012701, 0.0, 425.0, 425.0, 425.0, 1.0, -23.8, 1.0, 0.0, 0.0],
    [6229.0, 6034.0, 0.000125, 0.003125, 0.0, 0.0, 0.0, 0.0, 1.04384, 0.0, 1.0, 0.0, 0.0],
    [6033.0, 6229.0, 0.000198, 0.004938, 0.0, 0.0, 0.0, 0.0, 1.126727, -6.75, 1.0, 0.0, 0.0],
    [6052.0, 6054.0, 6.8e-05, 0.01825, 0.0, 0.0, 0.0, 0.0, 0.989122, 0.0, 1.0, 0.0, 0.0],
    [6053.0, 6055.0, 0.000151, 0.017549, 0.0, 0.0, 0.0, 0.0, 0.989122, 0.0, 1.0, 0.0, 0.0],
    [6065.0, 6066.0, 9.3e-05, 0.01825, 0.0, 0.0, 0.0, 0.0, 0.989122, 0.0, 1.0, 0.0, 0.0],
    [6070.0, 6072.0, 0.0004, 0.03, 0.0, 0.0, 0.0, 0.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [6230.0, 6071.0, 0.000119, 0.013827, 0.0, 599.0, 599.0, 599.0, 1.0, -2.9, 1.0, 0.0, 0.0],
    [6088.0, 6089.0, 0.000139, 0.013299, 0.0, 0.0, 0.0, 0.0, 1.013171, 0.0, 1.0, 0.0, 0.0],
    [6092.0, 6095.0, 0.000719, 0.04375, 0.0, 0.0, 0.0, 0.0, 1.033058, 0.0, 1.0, 0.0, 0.0],
    [6093.0, 6094.0, 0.000719, 0.04375, 0.0, 0.0, 0.0, 0.0, 0.975614, 0.0, 1.0, 0.0, 0.0],
    [6098.0, 6100.0, 0.000125, 0.046125, 0.0, 0.0, 0.0, 0.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [6099.0, 6100.0, 0.000125, 0.046125, 0.0, 0.0, 0.0, 0.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [6102.0, 6231.0, 4.4e-05, 0.001063, 0.0, 1900.0, 1900.0, 1900.0, 1.0, 1.91, 1.0, 0.0, 0.0],
    [6104.0, 6105.0, 0.0006, 0.030687, 0.0, 0.0, 0.0, 0.0, 0.980393, 0.0, 1.0, 0.0, 0.0],
    [6104.0, 6105.0, 0.000381, 0.026838, 0.0, 0.0, 0.0, 0.0, 0.971819, 0.0, 1.0, 0.0, 0.0],
    [6112.0, 6113.0, 0.0005, 0.03015, 0.0, 0.0, 0.0, 0.0, 0.980392, 0.0, 1.0, 0.0, 0.0],
    [6116.0, 6117.0, 0.0006, 0.030081, 0.0, 0.0, 0.0, 0.0, 0.932835, 0.0, 1.0, 0.0, 0.0],
    [6116.0, 6117.0, 0.0005, 0.026231, 0.0, 0.0, 0.0, 0.0, 0.980393, 0.0, 1.0, 0.0, 0.0],
    [6124.0, 6126.0, 0.000136, 0.015151, 0.0, 0.0, 0.0, 0.0, 0.962468, 0.0, 1.0, 0.0, 0.0],
    [6129.0, 6131.0, 0.000313, 0.01875, 0.0, 0.0, 0.0, 0.0, 0.990095, 0.0, 1.0, 0.0, 0.0],
    [6136.0, 6137.0, 0.0003, 0.027769, 0.0, 0.0, 0.0, 0.0, 0.971821, 0.0, 1.0, 0.0, 0.0],
    [6233.0, 6150.0, 2.7e-05, 0.009838, 0.0, 999.0, 999.0, 999.0, 0.950029, -7.22, 1.0, 0.0, 0.0],
    [6232.0, 6150.0, 2.7e-05, 0.009838, 0.0, 999.0, 999.0, 999.0, 0.950029, -7.22, 1.0, 0.0, 0.0],
    [6152.0, 6153.0, 0.0004, 0.044413, 0.0, 0.0, 0.0, 0.0, 0.92937, 0.0, 1.0, 0.0, 0.0],
    [6234.0, 6159.0, 0.000119, 0.014321, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [6166.0, 6167.0, 0.0002, 0.0188, 0.0, 0.0, 0.0, 0.0, 0.939853, 0.0, 1.0, 0.0, 0.0],
    [6180.0, 6181.0, 0.000731, 0.045162, 0.0, 0.0, 0.0, 0.0, 0.947864, 0.0, 1.0, 0.0, 0.0],
    [6180.0, 6181.0, 0.000731, 0.045231, 0.0, 0.0, 0.0, 0.0, 0.94877, 0.0, 1.0, 0.0, 0.0],
    [6184.0, 6185.0, 0.0003, 0.022881, 0.0, 0.0, 0.0, 0.0, 0.978474, 0.0, 1.0, 0.0, 0.0],
    [6204.0, 6205.0, 0.000338, 0.020438, 0.0, 0.0, 0.0, 0.0, 0.971821, 0.0, 1.0, 0.0, 0.0],
    [6235.0, 6205.0, 6.2e-05, 0.00675, 0.0, 1629.0, 1629.0, 1629.0, 1.133606, -15.01, 1.0, 0.0, 0.0],
    [6210.0, 6211.0, 0.000554, 0.031524, 0.0, 0.0, 0.0, 0.0, 0.966184, 0.0, 1.0, 0.0, 0.0],
    [6214.0, 6215.0, 0.0004, 0.025687, 0.0, 0.0, 0.0, 0.0, 0.938964, 0.0, 1.0, 0.0, 0.0],
    [6214.0, 6215.0, 0.0003, 0.025487, 0.0, 0.0, 0.0, 0.0, 0.955109, 0.0, 1.0, 0.0, 0.0],
    [6214.0, 6215.0, 0.0004, 0.025413, 0.0, 0.0, 0.0, 0.0, 0.932835, 0.0, 1.0, 0.0, 0.0],
    [6216.0, 6217.0, 0.0005, 0.02805, 0.0, 0.0, 0.0, 0.0, 0.980392, 0.0, 1.0, 0.0, 0.0],
    [6158.0, 6234.0, 2.1e-05, 0.016116, 0.0, 0.0, 0.0, 0.0, 1.012146, 0.0, 1.0, 0.0, 0.0],
    [6241.0, 6242.0, 0.00055, 0.04302, 0.0, 0.0, 0.0, 0.0, 0.990093, 0.0, 1.0, 0.0, 0.0],
    [6237.0, 6251.0, "6e-06", 0.000625, 0.0, 0.0, 0.0, 0.0, 0.97561, 0.0, 1.0, 0.0, 0.0],
    [6237.0, 6250.0, 0.000632, 0.015684, 0.0, 0.0, 0.0, 0.0, 1.014351, 1.32, 1.0, 0.0, 0.0],
    [6255.0, 6238.0, 7.5e-05, 0.007931, 0.0, 1399.0, 1399.0, 1399.0, 1.0, -2.93, 1.0, 0.0, 0.0],
    [6254.0, 6239.0, 7.5e-05, 0.007931, 0.0, 1399.0, 1399.0, 1399.0, 1.0, -2.93, 1.0, 0.0, 0.0],
    [6260.0, 6261.0, 0.000181, 0.01425, 0.0, 1866.0, 1866.0, 1866.0, 0.991083, 0.0, 1.0, 0.0, 0.0],
    [6263.0, 6264.0, 0.0012, 0.08215, 0.0, 0.0, 0.0, 0.0, 0.971818, 0.0, 1.0, 0.0, 0.0],
    [6263.0, 6264.0, 0.000397, 0.049841, 0.0, 0.0, 0.0, 0.0, 0.995025, 0.0, 1.0, 0.0, 0.0],
    [6263.0, 6264.0, 0.0002, 0.018669, 0.0, 0.0, 0.0, 0.0, 0.956943, 0.0, 1.0, 0.0, 0.0],
    [6265.0, 6266.0, 0.000312, 0.028362, 0.0, 0.0, 0.0, 0.0, 0.97182, 0.0, 1.0, 0.0, 0.0],
    [6275.0, 6276.0, 0.000125, 0.026499, 0.0, 0.0, 0.0, 0.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [6273.0, 6276.0, 0.000125, 0.026499, 0.0, 0.0, 0.0, 0.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [6274.0, 6276.0, 0.000125, 0.026499, 0.0, 0.0, 0.0, 0.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [6272.0, 6276.0, 0.000125, 0.026499, 0.0, 0.0, 0.0, 0.0, 1.0142, 0.0, 1.0, 0.0, 0.0],
    [6277.0, 6278.0, 0.00015, 0.023481, 0.0, 0.0, 0.0, 0.0, 0.971817, 0.0, 1.0, 0.0, 0.0],
    [6277.0, 6278.0, 0.000287, 0.026931, 0.0, 0.0, 0.0, 0.0, 0.971817, 0.0, 1.0, 0.0, 0.0],
    [6283.0, 6240.0, 3.8e-05, 0.00375, 0.0, 1399.0, 1399.0, 1399.0, 1.0, 5.86, 1.0, 0.0, 0.0],
    [115.0, 6286.0, 0.0, 0.019737, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [116.0, 6287.0, 0.0, 0.019737, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [203.0, 6288.0, 0.0, 0.54184, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [233.0, 6289.0, 0.0, 0.142857, 0.0, 0.0, 0.0, 0.0, 1.111111, 0.0, 1.0, 0.0, 0.0],
    [233.0, 6290.0, 0.0, 0.219149, 0.0, 0.0, 0.0, 0.0, 1.111111, 0.0, 1.0, 0.0, 0.0],
    [274.0, 6291.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [274.0, 6292.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [273.0, 6293.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [273.0, 6294.0, 0.0, 0.366794, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [369.0, 6295.0, 0.0, 0.128409, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [370.0, 6296.0, 0.0, 0.15, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [371.0, 6297.0, 0.0, 0.15, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [497.0, 6298.0, 0.0, 0.012611, 0.0, 1070.0, 1070.0, 1070.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [498.0, 6299.0, 0.0, 0.012611, 0.0, 1118.0, 1118.0, 1118.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [499.0, 6300.0, 0.0, 0.012611, 0.0, 1109.0, 1109.0, 1109.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [500.0, 6301.0, 0.0, 0.012611, 0.0, 1073.0, 1073.0, 1073.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [503.0, 6303.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [502.0, 6304.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [504.0, 6305.0, 0.0, 0.043965, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [504.0, 6306.0, 0.0, 0.03442, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [504.0, 6307.0, 0.0, 0.06506, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [528.0, 6308.0, 0.0, 0.161429, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [528.0, 6309.0, 0.0, 0.17931, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [528.0, 6310.0, 0.0, 0.161429, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [528.0, 6311.0, 0.0, 0.17931, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [528.0, 6312.0, 0.0, 0.17931, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [2809.0, 6313.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [626.0, 6314.0, 0.0, 0.166743, 0.0, 0.0, 0.0, 0.0, 1.026879, 0.0, 1.0, 0.0, 0.0],
    [668.0, 6315.0, 0.0, 0.012685, 0.0, 1077.0, 1077.0, 1077.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [667.0, 6316.0, 0.0, 0.012685, 0.0, 1073.0, 1073.0, 1073.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [666.0, 6317.0, 0.0, 0.012685, 0.0, 1053.0, 1053.0, 1053.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [665.0, 6318.0, 0.0, 0.012685, 0.0, 1014.0, 1014.0, 1014.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [686.0, 6319.0, 0.0, 0.009303, 0.0, 1463.0, 1463.0, 1463.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [688.0, 6320.0, 0.0, 0.009303, 0.0, 1460.0, 1460.0, 1460.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [695.0, 6321.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [695.0, 6322.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [695.0, 6323.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [694.0, 6324.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [694.0, 6325.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [694.0, 6326.0, 0.0, 0.200062, 0.0, 0.0, 0.0, 0.0, 1.013333, 0.0, 1.0, 0.0, 0.0],
    [716.0, 6327.0, 0.0, 0.453182, 0.0, 0.0, 0.0, 0.0, 1.088889, 0.0, 1.0, 0.0, 0.0],
    [716.0, 6328.0, 0.0, 0.453182, 0.0, 0.0, 0.0, 0.0, 1.088889, 0.0, 1.0, 0.0, 0.0],
    [897.0, 6329.0, 0.0, 0.008909, 0.0, 1433.0, 1433.0, 1433.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [899.0, 6330.0, 0.0, 0.008909, 0.0, 1549.0, 1549.0, 1549.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [900.0, 6331.0, 0.0, 0.008909, 0.0, 1405.0, 1405.0, 1405.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1050.0, 6332.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [1057.0, 6333.0, 0.0, 0.054074, 0.0, 0.0, 0.0, 0.0, 1.077631, 0.0, 1.0, 0.0, 0.0],
    [1060.0, 6334.0, 0.0, 0.012685, 0.0, 1068.0, 1068.0, 1068.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1064.0, 6336.0, 0.0, 0.012611, 0.0, 1078.0, 1078.0, 1078.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1063.0, 6337.0, 0.0, 0.012611, 0.0, 1077.0, 1077.0, 1077.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1069.0, 6338.0, 0.0, 0.009257, 0.0, 1809.0, 1809.0, 1809.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1070.0, 6339.0, 0.0, 0.009257, 0.0, 1787.0, 1787.0, 1787.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1085.0, 6340.0, 0.0, 0.009257, 0.0, 1791.0, 1791.0, 1791.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [1084.0, 6341.0, 0.0, 0.009257, 0.0, 1743.0, 1743.0, 1743.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [73.0, 6342.0, 0.0, 0.06579, 0.0, 0.0, 0.0, 0.0, 1.096667, 0.0, 1.0, 0.0, 0.0],
    [72.0, 6343.0, 0.0, 0.06579, 0.0, 0.0, 0.0, 0.0, 1.096667, 0.0, 1.0, 0.0, 0.0],
    [2115.0, 6344.0, 0.0, 0.1, 0.0, 0.0, 0.0, 0.0, 1.057778, 0.0, 1.0, 0.0, 0.0],
    [1180.0, 6345.0, 0.0, 0.01954, 0.0, 0.0, 0.0, 0.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [1181.0, 6346.0, 0.0, 0.020227, 0.0, 0.0, 0.0, 0.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [1182.0, 6347.0, 0.0, 0.01954, 0.0, 413.0, 413.0, 413.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [1183.0, 6349.0, 0.0, 0.021576, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 6350.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 6351.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 6352.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 6353.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 6354.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 6355.0, 0.0, 0.2424, 0.0, 0.0, 0.0, 0.0, 1.075778, 0.0, 1.0, 0.0, 0.0],
    [1305.0, 6356.0, 0.0, 0.012685, 0.0, 1096.0, 1096.0, 1096.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1302.0, 6357.0, 0.0, 0.012685, 0.0, 1114.0, 1114.0, 1114.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1304.0, 6358.0, 0.0, 0.012611, 0.0, 1131.0, 1131.0, 1131.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1303.0, 6359.0, 0.0, 0.012611, 0.0, 1073.0, 1073.0, 1073.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 6360.0, 0.0, 0.181818, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 6361.0, 0.0, 0.181818, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1370.0, 6362.0, 0.0, 0.041231, 0.0, 0.0, 0.0, 0.0, 1.0948, 0.0, 1.0, 0.0, 0.0],
    [1369.0, 6363.0, 0.0, 0.273494, 0.0, 0.0, 0.0, 0.0, 1.062667, 0.0, 1.0, 0.0, 0.0],
    [1436.0, 6364.0, 0.0, 0.032831, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1584.0, 6365.0, 0.0, 0.012685, 0.0, 1045.0, 1045.0, 1045.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1585.0, 6366.0, 0.0, 0.012685, 0.0, 1057.0, 1057.0, 1057.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1586.0, 6367.0, 0.0, 0.012685, 0.0, 1064.0, 1064.0, 1064.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1587.0, 6368.0, 0.0, 0.012685, 0.0, 1083.0, 1083.0, 1083.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1615.0, 6369.0, 0.0, 0.345838, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [1776.0, 6370.0, 0.0, 0.009303, 0.0, 1503.0, 1503.0, 1503.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [1775.0, 6371.0, 0.0, 0.009303, 0.0, 1415.0, 1415.0, 1415.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [2023.0, 6372.0, 0.0, 0.008909, 0.0, 1557.0, 1557.0, 1557.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [2024.0, 6373.0, 0.0, 0.008909, 0.0, 1454.0, 1454.0, 1454.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [2053.0, 6374.0, 0.0, 0.042476, 0.0, 0.0, 0.0, 0.0, 1.062222, 0.0, 1.0, 0.0, 0.0],
    [2068.0, 6375.0, 0.0, 0.012685, 0.0, 1047.0, 1047.0, 1047.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2069.0, 6376.0, 0.0, 0.012685, 0.0, 1081.0, 1081.0, 1081.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2070.0, 6377.0, 0.0, 0.012685, 0.0, 1083.0, 1083.0, 1083.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2071.0, 6378.0, 0.0, 0.012685, 0.0, 1082.0, 1082.0, 1082.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2072.0, 6379.0, 0.0, 0.012685, 0.0, 1082.0, 1082.0, 1082.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2073.0, 6380.0, 0.0, 0.012685, 0.0, 969.0, 969.0, 969.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [2143.0, 6381.0, 0.0, 0.041112, 0.0, 0.0, 0.0, 0.0, 1.081067, 0.0, 1.0, 0.0, 0.0],
    [2172.0, 6382.0, 0.0, 0.029081, 0.0, 0.0, 0.0, 0.0, 1.080888, 0.0, 1.0, 0.0, 0.0],
    [2207.0, 6383.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [2208.0, 6384.0, 0.0, 0.020227, 0.0, 0.0, 0.0, 0.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [2209.0, 6385.0, 0.0, 0.021197, 0.0, 0.0, 0.0, 0.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [2672.0, 6387.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [2672.0, 6388.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [2672.0, 6389.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [2672.0, 6390.0, 0.0, 0.312857, 0.0, 0.0, 0.0, 0.0, 1.054667, 0.0, 1.0, 0.0, 0.0],
    [2628.0, 6391.0, 0.0, 0.048207, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [2714.0, 6392.0, 0.0, 0.17125, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [2714.0, 6393.0, 0.0, 0.13875, 0.0, 0.0, 0.0, 0.0, 1.049777, 0.0, 1.0, 0.0, 0.0],
    [2720.0, 6394.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [2720.0, 6395.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [2720.0, 6396.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.053333, 0.0, 1.0, 0.0, 0.0],
    [2737.0, 6397.0, 0.0, 0.181636, 0.0, 0.0, 0.0, 0.0, 1.088889, 0.0, 1.0, 0.0, 0.0],
    [2833.0, 6398.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [2832.0, 6399.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [382.0, 6400.0, 0.0, 0.031723, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [3074.0, 6401.0, 0.0, 0.0516, 0.0, 0.0, 0.0, 0.0, 1.07511, 0.0, 1.0, 0.0, 0.0],
    [3073.0, 6402.0, 0.0, 0.0516, 0.0, 0.0, 0.0, 0.0, 1.07511, 0.0, 1.0, 0.0, 0.0],
    [3077.0, 6403.0, 0.0, 0.0592, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3077.0, 6404.0, 0.0, 0.0596, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3076.0, 6405.0, 0.0, 0.05972, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1751.0, 6406.0, 0.0, 0.012685, 0.0, 1059.0, 1059.0, 1059.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 6407.0, 0.0, 0.012685, 0.0, 1040.0, 1040.0, 1040.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3167.0, 6408.0, 0.0, 0.03299, 0.0, 0.0, 0.0, 0.0, 1.04, 0.0, 1.0, 0.0, 0.0],
    [3168.0, 6409.0, 0.0, 0.034269, 0.0, 0.0, 0.0, 0.0, 1.060526, 0.0, 1.0, 0.0, 0.0],
    [3254.0, 6410.0, 0.0, 0.009303, 0.0, 1543.0, 1543.0, 1543.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3271.0, 6411.0, 0.0, 0.144154, 0.0, 0.0, 0.0, 0.0, 1.066667, 0.0, 1.0, 0.0, 0.0],
    [3271.0, 6412.0, 0.0, 0.144154, 0.0, 0.0, 0.0, 0.0, 1.066667, 0.0, 1.0, 0.0, 0.0],
    [3336.0, 6413.0, 0.0, 0.008909, 0.0, 1541.0, 1541.0, 1541.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3337.0, 6414.0, 0.0, 0.008909, 0.0, 1563.0, 1563.0, 1563.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3338.0, 6415.0, 0.0, 0.008909, 0.0, 1551.0, 1551.0, 1551.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3335.0, 6416.0, 0.0, 0.008909, 0.0, 1536.0, 1536.0, 1536.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3364.0, 6417.0, 0.0, 0.389792, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [3391.0, 6418.0, 0.0, 0.009303, 0.0, 1580.0, 1580.0, 1580.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3392.0, 6419.0, 0.0, 0.009303, 0.0, 1448.0, 1448.0, 1448.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3497.0, 6420.0, 0.0, 0.021485, 0.0, 0.0, 0.0, 0.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [3496.0, 6421.0, 0.0, 0.021485, 0.0, 0.0, 0.0, 0.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [3495.0, 6422.0, 0.0, 0.021485, 0.0, 0.0, 0.0, 0.0, 1.103079, 0.0, 1.0, 0.0, 0.0],
    [3494.0, 6423.0, 0.0, 0.019737, 0.0, 0.0, 0.0, 0.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [3511.0, 6424.0, 0.0, 0.31817, 0.0, 0.0, 0.0, 0.0, 1.073333, 0.0, 1.0, 0.0, 0.0],
    [3553.0, 6425.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [3552.0, 6426.0, 0.0, 0.020227, 0.0, 0.0, 0.0, 0.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [3627.0, 6427.0, 0.0, 0.733548, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [3708.0, 6428.0, 0.0, 0.431133, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3708.0, 6429.0, 0.0, 0.431017, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3691.0, 6430.0, 0.0, 0.046748, 0.0, 0.0, 0.0, 0.0, 1.066667, 0.0, 1.0, 0.0, 0.0],
    [3746.0, 6431.0, 0.0, 0.155048, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3745.0, 6432.0, 0.0, 0.155048, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3744.0, 6433.0, 0.0, 0.155048, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3749.0, 6434.0, 0.0, 0.327904, 0.0, 0.0, 0.0, 0.0, 1.05641, 0.0, 1.0, 0.0, 0.0],
    [3749.0, 6435.0, 0.0, 0.327904, 0.0, 0.0, 0.0, 0.0, 1.05641, 0.0, 1.0, 0.0, 0.0],
    [3749.0, 6436.0, 0.0, 0.327904, 0.0, 0.0, 0.0, 0.0, 1.05641, 0.0, 1.0, 0.0, 0.0],
    [3749.0, 6437.0, 0.0, 0.327904, 0.0, 0.0, 0.0, 0.0, 1.05641, 0.0, 1.0, 0.0, 0.0],
    [3828.0, 6438.0, 0.0, 0.0774, 0.0, 0.0, 0.0, 0.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [3827.0, 6439.0, 0.0, 0.06037, 0.0, 0.0, 0.0, 0.0, 1.031422, 0.0, 1.0, 0.0, 0.0],
    [3826.0, 6440.0, 0.0, 0.0774, 0.0, 0.0, 0.0, 0.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [3825.0, 6441.0, 0.0, 0.0774, 0.0, 0.0, 0.0, 0.0, 1.052632, 0.0, 1.0, 0.0, 0.0],
    [4013.0, 6442.0, 0.0, 0.317591, 0.0, 0.0, 0.0, 0.0, 1.022222, 0.0, 1.0, 0.0, 0.0],
    [4018.0, 6443.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4018.0, 6444.0, 0.0, 0.329412, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4075.0, 6445.0, 0.0, 0.733625, 0.0, 0.0, 0.0, 0.0, 1.08, 0.0, 1.0, 0.0, 0.0],
    [4170.0, 6446.0, 0.0, 0.088828, 0.0, 0.0, 0.0, 0.0, 1.022222, 0.0, 1.0, 0.0, 0.0],
    [4170.0, 6447.0, 0.0, 0.088828, 0.0, 0.0, 0.0, 0.0, 1.022222, 0.0, 1.0, 0.0, 0.0],
    [4214.0, 6448.0, 0.0, 0.009303, 0.0, 1565.0, 1565.0, 1565.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [4213.0, 6449.0, 0.0, 0.009303, 0.0, 1455.0, 1455.0, 1455.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [1706.0, 6450.0, 0.0, 0.035942, 0.0, 0.0, 0.0, 0.0, 1.081023, 0.0, 1.0, 0.0, 0.0],
    [1705.0, 6451.0, 0.0, 0.019697, 0.0, 529.0, 529.0, 529.0, 1.088844, 0.0, 1.0, 0.0, 0.0],
    [1703.0, 6452.0, 0.0, 0.037419, 0.0, 0.0, 0.0, 0.0, 1.11579, 0.0, 1.0, 0.0, 0.0],
    [1702.0, 6453.0, 0.0, 0.037117, 0.0, 0.0, 0.0, 0.0, 1.11579, 0.0, 1.0, 0.0, 0.0],
    [4280.0, 6454.0, 0.0, 0.244364, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4280.0, 6455.0, 0.0, 0.244364, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4289.0, 6456.0, 0.0, 0.3396, 0.0, 0.0, 0.0, 0.0, 1.069841, 0.0, 1.0, 0.0, 0.0],
    [4311.0, 6457.0, 0.0, 0.012611, 0.0, 1084.0, 1084.0, 1084.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [4310.0, 6458.0, 0.0, 0.012611, 0.0, 1074.0, 1074.0, 1074.0, 1.092105, 0.0, 1.0, 0.0, 0.0],
    [4319.0, 6459.0, 0.0, 0.1992, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4319.0, 6460.0, 0.0, 0.1992, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4319.0, 6461.0, 0.0, 0.1992, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4528.0, 6462.0, 0.0, 0.092765, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [4528.0, 6463.0, 0.0, 0.092765, 0.0, 0.0, 0.0, 0.0, 1.065789, 0.0, 1.0, 0.0, 0.0],
    [4716.0, 6464.0, 0.0, 0.012769, 0.0, 1030.0, 1030.0, 1030.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4717.0, 6465.0, 0.0, 0.012769, 0.0, 1052.0, 1052.0, 1052.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4718.0, 6466.0, 0.0, 0.012769, 0.0, 1053.0, 1053.0, 1053.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4719.0, 6467.0, 0.0, 0.012769, 0.0, 1119.0, 1119.0, 1119.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [4785.0, 6468.0, 0.0, 0.050588, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [4785.0, 6469.0, 0.0, 0.050588, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [4784.0, 6470.0, 0.0, 0.050588, 0.0, 0.0, 0.0, 0.0, 1.048889, 0.0, 1.0, 0.0, 0.0],
    [4817.0, 6471.0, 0.0, 0.16148, 0.0, 0.0, 0.0, 0.0, 1.155555, 0.0, 1.0, 0.0, 0.0],
    [4965.0, 6472.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [4964.0, 6473.0, 0.0, 0.044965, 0.0, 0.0, 0.0, 0.0, 1.080978, 0.0, 1.0, 0.0, 0.0],
    [5036.0, 6474.0, 0.0, 0.15125, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0],
    [5036.0, 6475.0, 0.0, 0.15125, 0.0, 0.0, 0.0, 0.0, 1.044444, 0.0, 1.0, 0.0, 0.0]
  ],
  "gencost": [
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 1, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 2, 0],
    [2, 0, 0, 3, 0, 10, 0]
  ],
  "__dtypes__": {
    "gencost": "int64"
  }
}
