{
  "comments": [
    "CASE6515RTE  AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "",
    "This case accurately represents the size and complexity of French",
    "very high voltage and high voltage transmission network.",
    "These data are snapshots of French VHV+HV grid in 2013.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "",
    "When publishing results based on this data, please cite:",
    "",
    "  C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici, \"AC Power Flow",
    "  Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "  https://arxiv.org/abs/1603.01533",
    "",
    "Contacts:",
    "  Cedric Josz, Stephane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "  Primary contact for this file: Jean Maeght",
    "  firstname.lastname@rte-france.com",
    "  Reseau de Transport d'Electricite (French Transmission System Operator)",
    "  R&D Division, Paris La Defense",
    "",
    "Modifications:",
    "  v2 - 2019-06-05 - Generator has been added at slack bus.",
    "",
    "June 5th, 2019",
    "",
    "MATPOWER",
    "Copyright (c) 2016, 2019 by Cedric Josz, Stephane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "https://creativecommons.org/licenses/by/4.0/"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [6434.0, 5.14, 10.85, 37.51, -10.49, 1.05, 100.0, 1.0, 51.0, 0.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6435.0, 1311.29, 379.12, 675.48, -207.21, 1.035, 100.0, 1.0, 1380.0, 340.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6436.0, 1274.54, 390.48, 675.48, -207.21, 1.036, 100.0, 1.0, 1380.0, 340.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6437.0, 0.0, 0.0, 322.12, -100.08, 0.966, 100.0, 0.0, 585.0, 175.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6438.0, 0.0, 0.0, 322.12, -100.08, 0.966, 100.0, 0.0, 585.0, 175.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6439.0, 581.67, 322.32, 330.12, -92.08, 1.027, 100.0, 1.0, 598.0, 188.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6440.0, 0.0, 0.0, 311.95, -109.4, 0.975, 100.0, 0.0, 585.0, 175.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6441.0, 30.71, 19.6, 33.11, -20.49, 1.08, 100.0, 1.0, 43.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6442.0, 26.97, 18.83, 33.11, -20.49, 1.078, 100.0, 1.0, 43.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6443.0, 27.91, 19.02, 33.11, -20.49, 1.079, 100.0, 1.0, 43.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6444.0, 59.91, -0.83, 42.66, -21.78, 1.013, 100.0, 1.0, 80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6445.0, 236.53, 93.69, 109.16, -75.85, 1.006, 100.0, 1.0, 245.0, 85.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6446.0, 419.66, 46.37, 230.47, -115.95, 0.968, 100.0, 1.0, 605.0, 295.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6447.0, 45.19, 0.05, 24.74, -16.5, 1.031, 100.0, 1.0, 56.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6448.0, 44.18, -0.15, 24.74, -16.5, 1.031, 100.0, 1.0, 56.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6449.0, 0.65, -0.32, 61.2, -1.88, 1.001, 100.0, 1.0, 58.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6450.0, 16.4, 3.53, 17.15, -10.85, 1.03, 100.0, 1.0, 23.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6451.0, 16.4, 3.53, 17.14, -10.86, 1.03, 100.0, 1.0, 23.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6452.0, 410.43, 184.29, 184.29, -6.72, 1.06, 100.0, 1.0, 439.8, 230.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6453.0, 36.1, 14.36, 21.74, -17.31, 1.059, 100.0, 1.0, 41.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6454.0, 0.0, 5.19, 18.02, -6.63, 1.063, 100.0, 0.0, 80.0, -80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6455.0, 0.0, 9.63, 18.02, -6.63, 1.069, 100.0, 0.0, 80.0, -80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6456.0, 0.0, 11.08, 18.02, -6.63, 1.071, 100.0, 0.0, 80.0, -80.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6457.0, 25.85, -1.06, 19.57, -10.43, 0.986, 100.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6458.0, 0.0, -4.17, 19.57, -10.43, 0.979, 100.0, 0.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6459.0, 27.34, -0.75, 19.57, -10.43, 0.986, 100.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6460.0, 0.0, -4.17, 19.57, -10.43, 0.979, 100.0, 0.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6461.0, 145.28, 94.36, 124.73, -79.86, 1.087, 100.0, 1.0, 180.0, -180.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6462.0, 141.79, 84.82, 116.01, -89.94, 1.091, 100.0, 1.0, 180.0, -180.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6463.0, 143.78, 4.07, 124.73, -79.86, 1.022, 100.0, 1.0, 180.0, -180.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6464.0, 143.78, 100.08, 124.73, -79.86, 1.091, 100.0, 1.0, 180.0, -180.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6465.0, 22.59, -1.22, 27.25, -19.06, 1.037, 100.0, 1.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6466.0, 0.0, -3.67, 27.25, -19.06, 1.032, 100.0, 0.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6467.0, 21.59, 0.12, 27.25, -19.72, 1.041, 100.0, 1.0, 29.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6468.0, 0.0, -4.21, 27.25, -19.06, 1.03, 100.0, 0.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6469.0, 0.0, -4.0, 27.25, -19.06, 1.03, 100.0, 0.0, 32.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6470.0, 24.49, 6.32, 14.64, -6.01, 1.045, 100.0, 1.0, 44.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6471.0, 25.52, 4.43, 19.26, -13.38, 1.009, 100.0, 1.0, 31.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6472.0, 24.54, 4.24, 19.26, -13.38, 1.009, 100.0, 1.0, 31.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6473.0, 19.89, -8.59, 27.02, -18.3, 1.026, 100.0, 1.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6474.0, 20.87, -8.52, 26.96, -18.51, 1.022, 100.0, 1.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6475.0, 18.9, -8.78, 26.96, -18.51, 1.021, 100.0, 1.0, 38.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6476.0, 42.52, -6.33, 41.08, -25.63, 0.973, 100.0, 1.0, 66.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6477.0, 42.24, 0.58, 54.62, -24.01, 0.999, 100.0, 1.0, 84.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6478.0, 42.24, 0.58, 54.62, -24.01, 0.999, 100.0, 1.0, 84.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6479.0, 0.0, -2.17, 26.24, -3.76, 0.954, 100.0, 0.0, 33.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6480.0, 72.46, -8.54, 51.12, -28.88, 0.976, 100.0, 1.0, 81.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6481.0, 71.46, -8.73, 51.12, -28.88, 0.976, 100.0, 1.0, 81.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6482.0, 72.46, -8.54, 51.12, -28.88, 0.976, 100.0, 1.0, 81.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6483.0, 71.46, -8.73, 51.12, -28.88, 0.976, 100.0, 1.0, 81.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6484.0, 116.13, 17.76, 30.84, -18.18, 1.041, 100.0, 1.0, 130.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6485.0, 1307.8, 285.61, 671.48, -239.66, 1.011, 100.0, 1.0, 1332.0, 282.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6486.0, 1281.8, 290.29, 671.48, -239.66, 1.012, 100.0, 1.0, 1332.0, 282.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6487.0, 277.71, 33.68, 168.9, 14.28, 1.011, 100.0, 1.0, 285.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6488.0, 537.89, 114.03, 204.97, -97.54, 1.013, 100.0, 1.0, 595.0, 225.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6489.0, 387.1, 140.68, 140.69, -19.3, 1.029, 100.0, 1.0, 443.0, 127.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6490.0, 410.1, 144.35, 144.35, -19.38, 1.029, 100.0, 1.0, 443.0, 127.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6491.0, 44.79, 14.3, 27.73, -24.25, 1.03, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6492.0, 45.1, 14.38, 27.73, -24.25, 1.03, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6493.0, 21.54, 5.89, 21.62, -13.24, 0.973, 100.0, 1.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6494.0, 21.55, -4.26, 21.62, -13.24, 0.931, 100.0, 1.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6495.0, 58.63, 20.9, 57.42, -17.85, 1.002, 100.0, 1.0, 85.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6496.0, 0.0, 0.0, 50.12, -14.95, 0.975, 100.0, 0.0, 58.0, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6497.0, 922.28, 209.1, 545.1, -149.32, 1.01, 100.0, 1.0, 949.89, 229.89, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6498.0, 915.28, 207.76, 545.34, -148.47, 1.01, 100.0, 1.0, 952.89, 232.89, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6499.0, 32.84, 16.04, 21.77, -20.2, 1.031, 100.0, 1.0, 49.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6500.0, 27.88, 15.36, 21.77, -20.2, 1.03, 100.0, 1.0, 49.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6501.0, 27.88, 15.36, 21.77, -20.2, 1.03, 100.0, 1.0, 49.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6502.0, 122.7, -36.76, 112.39, -47.61, 0.958, 100.0, 1.0, 156.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6503.0, 71.71, 10.76, 22.91, -33.96, 1.018, 100.0, 1.0, 99.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6504.0, 73.69, 11.11, 22.91, -33.96, 1.018, 100.0, 1.0, 99.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6505.0, 931.13, 259.26, 405.58, -162.03, 1.005, 100.0, 1.0, 985.0, 275.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6506.0, 901.96, 252.19, 400.58, -167.03, 1.002, 100.0, 1.0, 985.0, 275.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6507.0, 960.0, 260.49, 400.58, -167.03, 1.004, 100.0, 1.0, 985.0, 275.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6508.0, 960.33, 228.46, 400.58, -167.03, 0.999, 100.0, 1.0, 985.0, 275.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6509.0, 0.0, 0.0, 102.61, -26.72, 1.011, 100.0, 0.0, 185.0, 72.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6510.0, 0.0, 0.0, 102.61, -24.82, 1.011, 100.0, 0.0, 185.0, 72.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6511.0, 0.0, 0.0, 102.61, -24.82, 1.003, 100.0, 0.0, 185.0, 72.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6512.0, 59.36, 5.05, 89.4, -50.6, 0.936, 100.0, 1.0, 64.0, -64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6513.0, 59.36, 5.05, 89.4, -50.6, 0.936, 100.0, 1.0, 64.0, -64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6514.0, 59.36, 5.05, 89.4, -50.6, 0.936, 100.0, 1.0, 64.0, -64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6515.0, 252.87, 148.09, 148.09, -87.36, 1.039, 100.0, 1.0, 268.0, 138.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6516.0, 228.86, 123.39, 148.09, -87.36, 1.03, 100.0, 1.0, 268.0, 138.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6517.0, 163.25, 48.33, 97.8, -42.2, 1.068, 100.0, 1.0, 180.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6518.0, 57.64, 49.61, 133.88, -46.12, 1.08, 100.0, 1.0, 136.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6519.0, 58.79, 49.83, 123.95, -46.05, 1.081, 100.0, 1.0, 128.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4714.0, 0.0, 0.0, 1.0, -1.0, 1.0735, 100.0, 1.0, 1000.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  ],
  "branch": [
    [4647.0, 1.0, 0.005726, 0.010482, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5244.0, 1.0, 0.01284, 0.025679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1682.0, 2.0, 0.005799, 0.010615, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1673.0, 3.0, 0.134039, 0.309398, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2303.0, 3.0, 0.049131, 0.133283, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [700.0, 4.0, 0.025926, 0.109136, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3939.0, 4.0, 0.05, 0.126914, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5046.0, 4.0, 0.02321, 0.097407, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4413.0, 5.0, 0.040564, 0.113631, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2779.0, 6.0, 0.006047, 0.020912, 0.0222, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2780.0, 7.0, 0.012472, 0.032099, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2466.0, 8.0, 0.002607, 0.017462, 0.0324, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [470.0, 9.0, 0.053893, 0.14258, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [11.0, 10.0, 0.000247, 0.001235, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [11.0, 10.0, 0.000247, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [30.0, 11.0, 0.039753, 0.100988, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 11.0, 0.037654, 0.096173, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2181.0, 12.0, 0.014613, 0.060721, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4017.0, 12.0, 0.034064, 0.121139, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4019.0, 12.0, 0.000242, 0.000442, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [115.0, 13.0, 2.1e-05, 0.000125, 0.1386, 737.0, 737.0, 737.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2337.0, 13.0, 0.000145, 0.001877, 0.0635, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4577.0, 13.0, 0.000319, 0.003234, 0.0838, 1841.0, 1841.0, 1841.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [116.0, 13.0, 2.1e-05, 0.000125, 0.1386, 737.0, 737.0, 737.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1225.0, 14.0, 0.04, 0.134198, 0.0274, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2874.0, 14.0, 0.012222, 0.052346, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4595.0, 14.0, 0.007284, 0.045432, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4955.0, 14.0, 0.059963, 0.154222, 0.0236, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5230.0, 14.0, 0.018025, 0.110988, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2874.0, 14.0, 0.012222, 0.052593, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4595.0, 14.0, 0.007284, 0.044938, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2906.0, 15.0, 0.037541, 0.100529, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4124.0, 15.0, 0.090199, 0.211388, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4455.0, 15.0, 0.09801, 0.267574, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [249.0, 16.0, 0.071806, 0.191484, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [337.0, 16.0, 0.119174, 0.284958, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5834.0, 17.0, 0.022346, 0.061111, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3727.0, 18.0, 0.009383, 0.019753, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5094.0, 19.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3727.0, 20.0, 0.001975, 0.004444, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1354.0, 21.0, 0.036296, 0.099012, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1598.0, 21.0, 0.032716, 0.089136, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1843.0, 22.0, 0.138574, 0.351474, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5023.0, 22.0, 0.094407, 0.210456, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1157.0, 23.0, 0.047115, 0.117158, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2703.0, 23.0, 0.039557, 0.120937, 0.0132, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3425.0, 23.0, 0.022676, 0.062484, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [144.0, 24.0, 0.064568, 0.16716, 0.0113, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1282.0, 24.0, 0.048605, 0.128481, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [490.0, 25.0, 0.004815, 0.02963, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2093.0, 25.0, 0.007309, 0.04463, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [612.0, 26.0, 0.034321, 0.145802, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1866.0, 26.0, 0.004815, 0.009753, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2602.0, 26.0, 0.049012, 0.133704, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2922.0, 26.0, 0.04642, 0.126543, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3339.0, 26.0, 0.046296, 0.125926, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4632.0, 26.0, 0.053704, 0.136753, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2922.0, 26.0, 0.03358, 0.120988, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [536.0, 27.0, 0.006163, 0.041067, 0.0759, 446.0, 446.0, 446.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2350.0, 27.0, 0.000652, 0.004369, 0.0081, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2684.0, 28.0, 0.050945, 0.131922, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3892.0, 28.0, 0.058781, 0.149005, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2887.0, 29.0, 0.067019, 0.137566, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3321.0, 29.0, 0.032754, 0.088939, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3321.0, 29.0, 0.030184, 0.080096, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [144.0, 30.0, 0.066049, 0.187778, 0.0099, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1553.0, 30.0, 0.065062, 0.133704, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4841.0, 30.0, 0.041728, 0.106049, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [150.0, 31.0, 0.009574, 0.03875, 0.0114, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3162.0, 31.0, 0.000171, 0.000313, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3692.0, 31.0, 0.034266, 0.09423, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4741.0, 31.0, 0.006803, 0.028219, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [150.0, 31.0, 0.008566, 0.037541, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3729.0, 32.0, 0.009733, 0.034089, 0.0185, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [366.0, 34.0, 0.000277, 0.002015, 0.003, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1017.0, 33.0, 0.00881, 0.033995, 0.0607, 289.0, 289.0, 289.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1158.0, 33.0, 0.004642, 0.019832, 0.0354, 255.0, 255.0, 255.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2580.0, 34.0, 0.008861, 0.03506, 0.0623, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2704.0, 34.0, 0.006993, 0.032869, 0.0557, 255.0, 255.0, 255.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4746.0, 33.0, 0.002173, 0.008731, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4858.0, 34.0, 0.00077, 0.003121, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5671.0, 33.0, 0.004109, 0.016138, 0.0284, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [368.0, 35.0, 8.3e-05, 0.000907, 0.0202, 1034.0, 1034.0, 1034.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1109.0, 35.0, 0.000552, 0.006726, 0.0939, 1786.0, 1786.0, 1786.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 35.0, 0.000512, 0.008012, 0.2455, 2462.0, 2462.0, 2462.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3135.0, 35.0, 0.001107, 0.00918, 0.1906, 1644.0, 1644.0, 1644.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [367.0, 36.0, 6.2e-05, 0.000741, 0.0173, 1095.0, 1095.0, 1095.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 35.0, 0.000512, 0.008019, 0.2455, 2462.0, 2462.0, 2462.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 36.0, 0.001153, 0.013123, 0.1841, 1433.0, 1433.0, 1433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5229.0, 37.0, 0.055933, 0.120685, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5515.0, 37.0, 0.039053, 0.084404, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [730.0, 38.0, 0.00252, 0.006551, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1229.0, 39.0, 0.009877, 0.042222, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5809.0, 39.0, 0.024815, 0.063086, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1229.0, 39.0, 0.009877, 0.042222, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2251.0, 40.0, 0.056173, 0.142593, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4595.0, 40.0, 0.034444, 0.109012, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [430.0, 41.0, 0.000158, 0.000672, 0.0719, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3953.0, 41.0, 4.5e-05, 8.9e-05, 0.002, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1484.0, 42.0, 0.01096, 0.020063, 0.009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2765.0, 42.0, 0.002268, 0.008818, 0.0099, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2724.0, 43.0, 0.001481, 0.006296, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3488.0, 44.0, 0.050617, 0.137012, 0.009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4322.0, 44.0, 0.074326, 0.194507, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5097.0, 45.0, 0.000247, 0.000741, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1085.0, 46.0, 0.049131, 0.134039, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2194.0, 46.0, 0.033258, 0.090955, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3305.0, 46.0, 0.067437, 0.123442, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1085.0, 47.0, 0.037289, 0.118166, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5363.0, 48.0, 0.021358, 0.057037, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 49.0, 0.071303, 0.180902, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2345.0, 49.0, 0.071554, 0.18191, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [470.0, 50.0, 0.028193, 0.104535, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1676.0, 50.0, 0.055404, 0.171429, 0.01, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3553.0, 50.0, 0.010834, 0.071554, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4629.0, 50.0, 0.013857, 0.030234, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3553.0, 50.0, 0.011414, 0.070648, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4629.0, 50.0, 0.013757, 0.030108, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1196.0, 51.0, 0.00478, 0.028622, 0.0547, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1197.0, 51.0, 0.00478, 0.028583, 0.0547, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [166.0, 52.0, 0.01284, 0.032716, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5489.0, 52.0, 0.014198, 0.036049, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3349.0, 53.0, 0.005291, 0.021668, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2769.0, 54.0, 0.01358, 0.047654, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [373.0, 55.0, 0.000257, 0.000514, 0.0294, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2693.0, 56.0, 0.000257, 0.002153, 0.2147, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3427.0, 56.0, 0.000277, 0.000869, 0.0931, 481.0, 481.0, 481.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5098.0, 57.0, 0.000756, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3390.0, 58.0, 0.000237, 0.00083, 0.1863, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3565.0, 58.0, 0.000178, 0.000612, 0.1377, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [142.0, 59.0, 0.030486, 0.076342, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 59.0, 0.011086, 0.024691, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2476.0, 60.0, 0.044344, 0.170572, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3525.0, 60.0, 0.036709, 0.151776, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2228.0, 61.0, 0.017788, 0.048551, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2634.0, 61.0, 0.057521, 0.145251, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2048.0, 62.0, 0.014109, 0.057949, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2950.0, 62.0, 0.007055, 0.02973, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [371.0, 63.0, 0.024263, 0.065911, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3081.0, 63.0, 0.020912, 0.059209, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [145.0, 64.0, 0.002568, 0.011753, 0.0203, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5108.0, 64.0, 0.002568, 0.011615, 0.0228, 290.0, 290.0, 290.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4607.0, 65.0, 0.006299, 0.033585, 0.0599, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4607.0, 65.0, 0.006299, 0.033661, 0.06, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1546.0, 66.0, 0.102293, 0.226757, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2292.0, 66.0, 0.177551, 0.405291, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3249.0, 66.0, 0.088264, 0.161566, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3030.0, 67.0, 0.007307, 0.014613, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2883.0, 68.0, 0.067775, 0.139834, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4537.0, 68.0, 0.047367, 0.16125, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5151.0, 68.0, 0.004031, 0.016629, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4610.0, 69.0, 0.073066, 0.205089, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5099.0, 70.0, 4.8e-05, 8.8e-05, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2165.0, 71.0, 0.000252, 0.00252, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3145.0, 71.0, 0.030738, 0.088687, 0.0169, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5100.0, 71.0, 0.006551, 0.016377, 0.0171, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3145.0, 71.0, 0.025195, 0.07483, 0.0204, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3746.0, 72.0, 9.9e-05, 0.00077, 0.078, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3746.0, 73.0, 9.9e-05, 0.00077, 0.077, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5108.0, 74.0, 0.000514, 0.003437, 0.0061, 290.0, 290.0, 290.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5128.0, 74.0, 0.005476, 0.036879, 0.1255, 522.0, 522.0, 522.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [145.0, 74.0, 0.000514, 0.003457, 0.0061, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4964.0, 75.0, 0.017531, 0.046914, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2084.0, 75.0, 0.005309, 0.014321, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3082.0, 76.0, 0.003477, 0.01118, 0.0187, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3832.0, 76.0, 0.000612, 0.003121, 0.0152, 270.0, 270.0, 270.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2344.0, 77.0, 0.013857, 0.035525, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [240.0, 78.0, 0.002771, 0.008314, 0.0083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4562.0, 78.0, 0.000151, 0.000302, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [630.0, 79.0, 0.010758, 0.02187, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1871.0, 79.0, 0.003779, 0.014613, 0.0198, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2410.0, 79.0, 0.008314, 0.017057, 0.024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4077.0, 79.0, 0.000252, 0.001764, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [630.0, 79.0, 0.010758, 0.02187, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4076.0, 79.0, 0.000302, 0.001562, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4078.0, 81.0, 2.4e-05, 0.000144, 0.0213, 701.0, 701.0, 701.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4078.0, 80.0, 7.1e-05, 0.000162, 0.0162, 251.0, 251.0, 251.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [680.0, 82.0, 0.068027, 0.173091, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [803.0, 82.0, 0.027211, 0.068783, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2073.0, 82.0, 0.03099, 0.202822, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3485.0, 83.0, 0.000257, 0.001165, 0.002, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2129.0, 84.0, 0.045603, 0.11741, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3802.0, 84.0, 0.008566, 0.024691, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5103.0, 85.0, 0.047317, 0.131595, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2809.0, 86.0, 0.040494, 0.128889, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3511.0, 86.0, 0.037778, 0.097037, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3771.0, 87.0, 0.032071, 0.058705, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 87.0, 0.062887, 0.204157, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3771.0, 87.0, 0.032026, 0.058624, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1617.0, 88.0, 0.075838, 0.224742, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1706.0, 88.0, 0.028471, 0.089695, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3642.0, 88.0, 0.080373, 0.255732, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5559.0, 88.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2496.0, 89.0, 0.033531, 0.087235, 0.0166, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4226.0, 89.0, 0.03037, 0.08321, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5104.0, 90.0, 0.000444, 0.001136, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3727.0, 91.0, 0.057284, 0.130864, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [653.0, 92.0, 0.054749, 0.157445, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4056.0, 92.0, 0.038549, 0.103049, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5729.0, 92.0, 0.012598, 0.052406, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2137.0, 93.0, 0.006914, 0.020741, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3768.0, 94.0, 0.007901, 0.020741, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5844.0, 94.0, 0.02, 0.054691, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [283.0, 95.0, 0.012099, 0.030864, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1174.0, 95.0, 0.013704, 0.034444, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5705.0, 95.0, 0.005679, 0.014198, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4110.0, 96.0, 0.009549, 0.040766, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3001.0, 97.0, 0.026505, 0.119426, 0.1007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4176.0, 97.0, 0.087641, 0.160426, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4445.0, 97.0, 0.021542, 0.05868, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3001.0, 97.0, 0.026505, 0.119426, 0.1007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1252.0, 98.0, 0.000176, 0.000479, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3517.0, 98.0, 0.141119, 0.363442, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4652.0, 98.0, 0.074477, 0.177601, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2633.0, 99.0, 0.025195, 0.067523, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2634.0, 99.0, 0.025069, 0.067599, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [552.0, 100.0, 0.024792, 0.057949, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1194.0, 100.0, 0.028723, 0.11683, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1195.0, 100.0, 0.027589, 0.112547, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1904.0, 101.0, 0.032124, 0.082892, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4449.0, 101.0, 0.025573, 0.09869, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1479.0, 102.0, 0.001512, 0.005291, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1964.0, 103.0, 0.03351, 0.120433, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2487.0, 103.0, 0.062988, 0.159486, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4281.0, 103.0, 0.024943, 0.104283, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1964.0, 103.0, 0.033762, 0.120433, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1670.0, 104.0, 0.005709, 0.037926, 0.0688, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5494.0, 104.0, 0.001758, 0.011654, 0.0208, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [263.0, 105.0, 0.001383, 0.009462, 0.0172, 463.0, 463.0, 463.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1559.0, 105.0, 0.00156, 0.006933, 0.0121, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2095.0, 105.0, 0.006376, 0.028733, 0.0506, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3539.0, 105.0, 0.00158, 0.010627, 0.0192, 481.0, 481.0, 481.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2208.0, 106.0, 0.005556, 0.025185, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2272.0, 106.0, 0.007531, 0.046914, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3262.0, 106.0, 0.033457, 0.09642, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5070.0, 106.0, 0.006914, 0.042469, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3000.0, 107.0, 0.001086, 0.003536, 0.3766, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3000.0, 107.0, 0.001086, 0.003536, 0.3766, 506.0, 506.0, 506.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3979.0, 108.0, 0.026543, 0.074691, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3978.0, 108.0, 0.026914, 0.075802, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [633.0, 109.0, 0.04059, 0.110708, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [677.0, 109.0, 0.073646, 0.225598, 0.0087, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [765.0, 109.0, 0.02066, 0.088687, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5203.0, 109.0, 0.019904, 0.08516, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5207.0, 109.0, 0.014361, 0.068027, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4740.0, 109.0, 0.059209, 0.150164, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [481.0, 110.0, 0.004741, 0.020385, 0.0334, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5405.0, 110.0, 0.009027, 0.048869, 0.084, 351.0, 351.0, 351.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5509.0, 110.0, 0.003516, 0.016257, 0.0273, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [719.0, 111.0, 0.059461, 0.163265, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4442.0, 111.0, 0.146384, 0.373394, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1168.0, 112.0, 0.006299, 0.027715, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1656.0, 112.0, 0.008818, 0.028471, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2296.0, 112.0, 0.043588, 0.145629, 0.008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5314.0, 112.0, 0.015117, 0.051902, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1169.0, 112.0, 0.006551, 0.025951, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1655.0, 112.0, 0.008314, 0.027211, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2296.0, 112.0, 0.043689, 0.145528, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1654.0, 112.0, 0.008566, 0.027967, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1033.0, 113.0, 0.000514, 0.003417, 0.0278, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1076.0, 113.0, 0.001084, 0.007198, 0.0132, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5264.0, 113.0, 0.000523, 0.002436, 0.0167, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1033.0, 113.0, 0.000514, 0.003457, 0.0203, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1076.0, 113.0, 0.001086, 0.007249, 0.0132, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5263.0, 113.0, 0.000553, 0.002469, 0.0157, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1076.0, 113.0, 0.001086, 0.007269, 0.0132, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3521.0, 114.0, 0.038725, 0.112799, 0.0116, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3994.0, 114.0, 0.023935, 0.079617, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1244.0, 117.0, 0.135693, 0.248384, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 117.0, 0.192681, 0.352701, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5409.0, 117.0, 0.057193, 0.145377, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5531.0, 117.0, 0.021736, 0.039788, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4964.0, 118.0, 0.002469, 0.006938, 0.0248, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1001.0, 119.0, 0.016125, 0.068279, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4557.0, 119.0, 0.059209, 0.150416, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1001.0, 119.0, 0.016125, 0.068279, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2703.0, 120.0, 0.013605, 0.039305, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5234.0, 121.0, 0.031015, 0.078685, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5461.0, 121.0, 0.080927, 0.181204, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5106.0, 122.0, 0.007811, 0.016377, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5106.0, 123.0, 0.007811, 0.016377, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5107.0, 124.0, 0.010124, 0.028518, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1264.0, 125.0, 0.084656, 0.231041, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1263.0, 125.0, 0.061225, 0.275888, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4309.0, 126.0, 0.102293, 0.245906, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5738.0, 126.0, 0.036533, 0.088435, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [179.0, 127.0, 0.001039, 0.001902, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2746.0, 129.0, 0.019148, 0.081381, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4259.0, 129.0, 0.02318, 0.04258, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5296.0, 129.0, 0.002268, 0.022424, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5742.0, 128.0, 0.012094, 0.030486, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2746.0, 128.0, 0.03351, 0.088435, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5295.0, 128.0, 0.00252, 0.02066, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 130.0, 0.001837, 0.011694, 0.0759, 467.0, 467.0, 467.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3413.0, 130.0, 0.001067, 0.007131, 0.0132, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4575.0, 130.0, 0.001284, 0.008593, 0.0152, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4576.0, 130.0, 0.001284, 0.008593, 0.0162, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4576.0, 130.0, 0.001284, 0.008533, 0.0162, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [788.0, 131.0, 0.000494, 0.000928, 0.0699, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1148.0, 131.0, 0.000184, 0.00159, 0.1661, 464.0, 464.0, 464.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4042.0, 131.0, 0.000198, 0.001711, 0.1711, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4102.0, 131.0, 0.000751, 0.003358, 0.1534, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2195.0, 132.0, 0.007037, 0.022716, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2734.0, 132.0, 0.028025, 0.071111, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1709.0, 133.0, 0.005192, 0.009503, 0.009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1190.0, 135.0, 0.000178, 0.001047, 0.1499, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1716.0, 134.0, 0.000119, 0.000474, 0.0688, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3390.0, 135.0, 0.000316, 0.002232, 0.2774, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1885.0, 136.0, 0.060864, 0.152469, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4815.0, 136.0, 0.058222, 0.146864, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [626.0, 137.0, 0.047115, 0.108088, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3048.0, 137.0, 0.036281, 0.154195, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4527.0, 138.0, 0.037227, 0.106836, 0.0328, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5185.0, 138.0, 0.006089, 0.020756, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3557.0, 139.0, 0.086848, 0.206626, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4751.0, 139.0, 0.032754, 0.0839, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3002.0, 140.0, 0.000729, 0.005118, 0.0933, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3002.0, 140.0, 0.000755, 0.005235, 0.0909, 419.0, 419.0, 419.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [856.0, 141.0, 0.001787, 0.01946, 0.4214, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [185.0, 142.0, 0.01615, 0.036583, 0.027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1652.0, 142.0, 0.018645, 0.048123, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2218.0, 142.0, 0.03351, 0.061476, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2219.0, 142.0, 0.024943, 0.066264, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3891.0, 142.0, 0.079617, 0.198035, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5725.0, 142.0, 0.0194, 0.05291, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3891.0, 142.0, 0.068279, 0.185689, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1674.0, 143.0, 0.001719, 0.00877, 0.0157, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4133.0, 143.0, 0.009165, 0.04318, 0.077, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1553.0, 144.0, 0.070988, 0.185185, 0.0089, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1560.0, 144.0, 0.000617, 0.001852, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3693.0, 144.0, 0.010988, 0.068148, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5046.0, 144.0, 0.005309, 0.034691, 0.0382, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5665.0, 144.0, 0.00963, 0.059753, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1560.0, 144.0, 0.002346, 0.006173, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [505.0, 145.0, 0.004879, 0.032454, 0.0602, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [701.0, 145.0, 0.006341, 0.042746, 0.0785, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [764.0, 145.0, 0.006914, 0.031249, 0.0547, 327.0, 327.0, 327.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1050.0, 146.0, 0.000582, 0.007652, 0.2643, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2721.0, 146.0, 0.001648, 0.021634, 0.748, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3372.0, 146.0, 0.000838, 0.014301, 0.5198, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4602.0, 146.0, 0.001163, 0.015312, 0.5285, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1050.0, 146.0, 0.000575, 0.007576, 0.2614, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2721.0, 146.0, 0.001646, 0.021633, 0.7479, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3372.0, 146.0, 0.000838, 0.014287, 0.5198, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4603.0, 146.0, 0.00117, 0.015339, 0.5285, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4602.0, 146.0, 0.001821, 0.017874, 0.4318, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4981.0, 147.0, 0.004485, 0.01683, 0.0154, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [480.0, 148.0, 0.003023, 0.01159, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4242.0, 149.0, 0.022222, 0.060124, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1995.0, 150.0, 0.007307, 0.030486, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4268.0, 152.0, 0.070043, 0.190728, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4520.0, 151.0, 0.110103, 0.294533, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4702.0, 152.0, 0.034014, 0.145629, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [156.0, 151.0, 0.000171, 0.000313, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3575.0, 153.0, 0.042328, 0.115898, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5484.0, 153.0, 0.021416, 0.061476, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5726.0, 153.0, 0.0194, 0.053414, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5485.0, 153.0, 0.021416, 0.061728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1962.0, 154.0, 0.000672, 0.003477, 0.0365, 254.0, 254.0, 254.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5109.0, 155.0, 0.000831, 0.001688, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [689.0, 157.0, 0.138123, 0.332, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4745.0, 158.0, 0.000988, 0.003457, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5810.0, 157.0, 0.008395, 0.02321, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1727.0, 159.0, 0.047518, 0.118922, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2764.0, 159.0, 0.022928, 0.053414, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2839.0, 159.0, 0.080373, 0.201562, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3692.0, 159.0, 0.019652, 0.05291, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5073.0, 161.0, 0.000632, 0.004188, 0.0081, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5073.0, 160.0, 0.000612, 0.004148, 0.0071, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4623.0, 162.0, 0.024321, 0.06679, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4669.0, 162.0, 0.015062, 0.041605, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2223.0, 164.0, 0.001587, 0.003527, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2223.0, 163.0, 0.001587, 0.003527, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1410.0, 167.0, 0.03642, 0.095185, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1590.0, 167.0, 0.014938, 0.061852, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3618.0, 167.0, 0.043951, 0.11642, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3785.0, 166.0, 0.014815, 0.033457, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4179.0, 166.0, 0.004198, 0.010741, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4496.0, 166.0, 0.02, 0.049136, 0.0629, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5143.0, 167.0, 0.014444, 0.036173, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5193.0, 167.0, 0.015679, 0.042593, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5410.0, 166.0, 0.041975, 0.106173, 0.0125, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3449.0, 166.0, 0.022753, 0.056914, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5854.0, 166.0, 0.031235, 0.082839, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3704.0, 168.0, 0.000672, 0.004405, 0.0081, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5666.0, 168.0, 0.000968, 0.004602, 0.0081, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3704.0, 168.0, 0.000632, 0.004444, 0.0081, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5110.0, 169.0, 0.016173, 0.044198, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 170.0, 0.001481, 0.005679, 0.0267, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5590.0, 170.0, 0.008642, 0.018272, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1563.0, 171.0, 0.006173, 0.026296, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4621.0, 171.0, 0.039753, 0.105062, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5801.0, 171.0, 0.010617, 0.027407, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1563.0, 171.0, 0.006173, 0.026173, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5678.0, 172.0, 0.001975, 0.013215, 0.0243, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5679.0, 172.0, 0.001956, 0.013037, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5113.0, 173.0, 0.000988, 0.004074, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [445.0, 174.0, 0.030494, 0.121605, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5369.0, 174.0, 0.009877, 0.025062, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1944.0, 174.0, 0.020741, 0.052469, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5153.0, 175.0, 0.018896, 0.056185, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5168.0, 175.0, 0.002771, 0.008314, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4719.0, 176.0, 0.002933, 0.010267, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5122.0, 176.0, 0.0028, 0.007511, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [180.0, 177.0, "2e-05", 0.000198, 0.0121, 261.0, 261.0, 261.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [180.0, 178.0, "2e-05", 0.000198, 0.0142, 261.0, 261.0, 261.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [916.0, 179.0, 0.001008, 0.002268, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 179.0, 0.002771, 0.007055, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1493.0, 179.0, 0.008411, 0.015397, 0.0491, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3467.0, 179.0, 0.008566, 0.016377, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4937.0, 179.0, 0.006299, 0.01159, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4942.0, 179.0, 0.002478, 0.004537, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5674.0, 179.0, 0.006488, 0.011876, 0.015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [917.0, 179.0, 0.001008, 0.002771, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 179.0, 0.003191, 0.005842, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 179.0, 0.002771, 0.007307, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4940.0, 179.0, 0.000756, 0.002268, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4941.0, 179.0, 0.000974, 0.001783, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [994.0, 180.0, 0.000277, 0.000928, 0.2066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1051.0, 180.0, 0.002037, 0.010904, 0.0187, 352.0, 352.0, 352.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1124.0, 180.0, 0.000415, 0.002015, 0.1266, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1269.0, 180.0, 0.000395, 0.00156, 0.1893, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2107.0, 180.0, "4e-05", 0.000178, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2966.0, 180.0, 0.001323, 0.012444, 0.0678, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4386.0, 180.0, 0.000454, 0.002133, 0.2511, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4947.0, 180.0, 0.000119, 0.000691, 0.1002, 387.0, 387.0, 387.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5038.0, 180.0, 0.00083, 0.005175, 0.0203, 323.0, 323.0, 323.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [994.0, 180.0, 0.000277, 0.000928, 0.2086, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2966.0, 180.0, 0.001314, 0.012115, 0.0673, 943.0, 943.0, 943.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4944.0, 180.0, 5.9e-05, 0.000217, 0.0496, 323.0, 323.0, 323.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4943.0, 180.0, 5.9e-05, 0.000217, 0.0466, 323.0, 323.0, 323.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5114.0, 181.0, 0.023583, 0.064324, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4411.0, 182.0, 0.000854, 0.001563, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5115.0, 183.0, 0.015369, 0.060469, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1036.0, 184.0, 0.004314, 0.007897, 0.0123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5388.0, 185.0, 0.009625, 0.024339, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5116.0, 186.0, 0.002593, 0.00716, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5406.0, 187.0, 0.008566, 0.018896, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2900.0, 188.0, 0.020912, 0.071303, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2248.0, 189.0, 0.041068, 0.139078, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5604.0, 189.0, 0.070547, 0.233132, 0.0127, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5117.0, 190.0, 0.000494, 0.000988, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2750.0, 191.0, 0.018025, 0.049136, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4838.0, 191.0, 0.024198, 0.061728, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [317.0, 192.0, 0.062232, 0.138574, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5098.0, 192.0, 0.035525, 0.084782, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4095.0, 193.0, 0.000158, 0.000948, 0.002, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2504.0, 194.0, 0.043588, 0.119174, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2780.0, 194.0, 0.095062, 0.299849, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5337.0, 194.0, 0.048375, 0.166037, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3215.0, 195.0, 0.004193, 0.007675, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3215.0, 196.0, 0.004377, 0.008012, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [321.0, 197.0, 0.035273, 0.218443, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [573.0, 197.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [935.0, 197.0, 0.034442, 0.11809, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [321.0, 197.0, 0.034266, 0.221466, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [831.0, 198.0, 0.0839, 0.229025, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1760.0, 198.0, 0.048627, 0.123205, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5118.0, 199.0, 0.008025, 0.021852, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2455.0, 200.0, 0.001521, 0.007076, 0.0118, 302.0, 302.0, 302.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4560.0, 200.0, 0.002469, 0.011457, 0.0203, 315.0, 315.0, 315.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1381.0, 201.0, 0.001442, 0.009699, 0.0172, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1487.0, 201.0, 0.001422, 0.009541, 0.0172, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [392.0, 202.0, 0.024691, 0.056941, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1074.0, 202.0, 0.0194, 0.038549, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [834.0, 203.0, 0.006914, 0.029259, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1925.0, 203.0, 0.007037, 0.029877, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2069.0, 203.0, 0.02037, 0.08642, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2719.0, 203.0, 0.007531, 0.047037, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2992.0, 203.0, 0.019136, 0.051481, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [834.0, 203.0, 0.007531, 0.031605, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1925.0, 203.0, 0.00716, 0.031852, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1589.0, 204.0, 0.004681, 0.028227, 0.0516, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2720.0, 204.0, 0.001185, 0.008, 0.0152, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5696.0, 204.0, 0.005333, 0.02722, 0.0491, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2721.0, 205.0, 0.000145, 0.001911, 0.0661, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5066.0, 205.0, 0.000253, 0.003323, 0.1148, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [392.0, 206.0, 0.018645, 0.041068, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 206.0, 0.049131, 0.124465, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5137.0, 206.0, 0.02192, 0.091207, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [563.0, 207.0, 0.015117, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [563.0, 207.0, 0.015117, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5587.0, 208.0, 0.012296, 0.031173, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5852.0, 208.0, 0.020988, 0.06716, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3930.0, 209.0, 0.004787, 0.018141, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1797.0, 211.0, 0.003779, 0.020912, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4839.0, 210.0, 0.007055, 0.020408, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1797.0, 211.0, 0.003779, 0.020912, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3874.0, 212.0, 0.000494, 0.002252, 0.004, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3874.0, 213.0, 0.000494, 0.002252, 0.004, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [525.0, 214.0, 0.000741, 0.001358, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1182.0, 214.0, 0.044444, 0.111728, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1420.0, 214.0, 0.093457, 0.227654, 0.0115, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1738.0, 214.0, 0.024938, 0.06642, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1885.0, 214.0, 0.045309, 0.116049, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4071.0, 214.0, 0.06758, 0.184444, 0.0162, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4915.0, 214.0, 0.065062, 0.177531, 0.0083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [352.0, 215.0, 0.004563, 0.030696, 0.0557, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1136.0, 215.0, 0.009857, 0.04478, 0.077, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2892.0, 215.0, 0.017106, 0.078321, 0.1387, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4625.0, 215.0, 0.010272, 0.048691, 0.0866, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1990.0, 216.0, 0.11867, 0.311413, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5420.0, 216.0, 0.087931, 0.176115, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1518.0, 217.0, 0.057654, 0.152716, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1582.0, 217.0, 0.037654, 0.101605, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2769.0, 218.0, 0.00037, 0.001235, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5121.0, 219.0, 0.013827, 0.037778, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5119.0, 220.0, 0.015631, 0.028612, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [255.0, 221.0, 0.093978, 0.258755, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2045.0, 221.0, 0.160699, 0.294157, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4400.0, 221.0, 0.059209, 0.163265, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1600.0, 222.0, 0.012978, 0.059338, 0.1002, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2945.0, 222.0, 0.01197, 0.056632, 0.0942, 262.0, 262.0, 262.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2314.0, 223.0, 0.014613, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4154.0, 223.0, 0.114412, 0.301335, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2314.0, 223.0, 0.026002, 0.055883, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5122.0, 224.0, 0.000578, 0.001156, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3833.0, 226.0, 0.000316, 0.001679, 0.0192, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3833.0, 225.0, 0.000316, 0.001679, 0.0192, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1550.0, 228.0, 0.06576, 0.166541, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1550.0, 227.0, 0.063946, 0.174402, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [422.0, 229.0, 0.015369, 0.064399, 0.0106, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3141.0, 229.0, 0.163093, 0.298541, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4565.0, 229.0, 0.017407, 0.031864, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [422.0, 229.0, 0.015344, 0.064248, 0.0103, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2490.0, 230.0, 0.000277, 0.000573, 0.0334, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [520.0, 231.0, 0.049383, 0.134444, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1869.0, 232.0, 0.009383, 0.039012, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4887.0, 232.0, 0.015803, 0.066543, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3670.0, 234.0, 0.009012, 0.029012, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3671.0, 235.0, 0.001055, 0.004836, 0.0081, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [504.0, 236.0, 0.003951, 0.010247, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1016.0, 237.0, 0.042303, 0.10708, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3945.0, 237.0, 0.006047, 0.015117, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2697.0, 238.0, 0.035185, 0.095802, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5017.0, 238.0, 0.039691, 0.108716, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2381.0, 239.0, 0.081633, 0.151675, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4610.0, 239.0, 0.057949, 0.240111, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5447.0, 239.0, 0.006299, 0.017133, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5739.0, 239.0, 0.047871, 0.197783, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [360.0, 240.0, 0.044092, 0.11164, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4561.0, 240.0, 0.003704, 0.023029, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [697.0, 241.0, 0.009111, 0.029012, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4453.0, 241.0, 0.020926, 0.060074, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5498.0, 241.0, 0.014222, 0.048111, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 242.0, 0.056437, 0.160242, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5692.0, 242.0, 0.050894, 0.146384, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3155.0, 243.0, 0.058957, 0.160494, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3356.0, 243.0, 0.067019, 0.17032, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1928.0, 244.0, 0.038148, 0.094691, 0.018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2355.0, 244.0, 0.034259, 0.085321, 0.0145, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5124.0, 245.0, 0.058705, 0.164777, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [282.0, 246.0, 0.004031, 0.009826, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [479.0, 246.0, 0.024943, 0.112371, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [756.0, 246.0, 0.006097, 0.011161, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2451.0, 246.0, 0.106843, 0.195575, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4733.0, 246.0, 0.010582, 0.039557, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3579.0, 247.0, 0.002114, 0.008553, 0.0152, 346.0, 346.0, 346.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3167.0, 248.0, 0.000198, 0.000731, 0.0942, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2115.0, 249.0, 0.058705, 0.235072, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3568.0, 249.0, 0.042378, 0.116024, 0.0134, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1272.0, 250.0, 0.087176, 0.228773, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1627.0, 250.0, 0.092727, 0.169735, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2263.0, 250.0, 0.113127, 0.312169, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2946.0, 251.0, 0.005424, 0.009929, 0.0373, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4013.0, 252.0, 0.026667, 0.07037, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5116.0, 252.0, 0.00963, 0.026049, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3517.0, 253.0, 0.004812, 0.019703, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3517.0, 253.0, 0.005039, 0.022424, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1118.0, 254.0, 0.067599, 0.171378, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3823.0, 254.0, 0.043336, 0.111363, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4642.0, 254.0, 0.004787, 0.013102, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [559.0, 255.0, 0.166768, 0.305266, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1687.0, 255.0, 0.06198, 0.171076, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4169.0, 256.0, 0.037365, 0.080247, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4558.0, 256.0, 0.06198, 0.162409, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4560.0, 257.0, 0.00324, 0.012616, 0.0225, 302.0, 302.0, 302.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1114.0, 258.0, 0.005679, 0.015185, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [768.0, 259.0, 0.086288, 0.157948, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1460.0, 259.0, 0.000882, 0.002494, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4985.0, 260.0, 0.007522, 0.029736, 0.0496, 303.0, 303.0, 303.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5805.0, 260.0, 0.006809, 0.03043, 0.0521, 380.0, 380.0, 380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5125.0, 261.0, 0.038297, 0.078861, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1381.0, 263.0, 0.002153, 0.014736, 0.0273, 565.0, 565.0, 565.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1629.0, 262.0, 0.000581, 0.003838, 0.0071, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2797.0, 262.0, 0.001857, 0.020306, 0.0557, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4849.0, 263.0, 0.002331, 0.015526, 0.0278, 549.0, 549.0, 549.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5417.0, 262.0, 0.001345, 0.008968, 0.0162, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1628.0, 262.0, 0.000573, 0.003911, 0.0071, 415.0, 415.0, 415.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2206.0, 262.0, 0.001896, 0.012701, 0.0233, 501.0, 501.0, 501.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1946.0, 264.0, 0.000602, 0.006717, 0.1357, 1725.0, 1725.0, 1725.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2798.0, 264.0, 0.00063, 0.007098, 0.1588, 1916.0, 1916.0, 1916.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5074.0, 264.0, 0.000367, 0.004631, 0.1126, 2275.0, 2275.0, 2275.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2798.0, 264.0, 0.000472, 0.006201, 0.2137, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5067.0, 264.0, 0.001504, 0.019298, 0.4577, 2275.0, 2275.0, 2275.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [733.0, 265.0, 0.001844, 0.003375, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [744.0, 266.0, 0.000158, 0.001106, 0.1357, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1278.0, 267.0, 0.000219, 0.00193, 0.1954, 407.0, 407.0, 407.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1377.0, 267.0, 0.000158, 0.000909, 0.1316, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3528.0, 267.0, 0.000411, 0.00356, 0.3564, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3881.0, 266.0, 0.000158, 0.001264, 0.1286, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1906.0, 268.0, 0.045855, 0.121189, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2680.0, 268.0, 0.064248, 0.156211, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [549.0, 269.0, 0.100277, 0.244898, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5288.0, 269.0, 0.072411, 0.175888, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 271.0, 0.000198, 0.001383, 0.003, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 270.0, 0.000217, 0.001402, 0.003, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1414.0, 272.0, 0.036029, 0.091711, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1701.0, 272.0, 0.018896, 0.047367, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4450.0, 272.0, 0.003427, 0.009272, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4842.0, 272.0, 0.006299, 0.018392, 0.0164, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5255.0, 272.0, 0.017637, 0.044092, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5802.0, 272.0, 0.046273, 0.084703, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4450.0, 272.0, 0.00383, 0.008869, 0.0143, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1326.0, 273.0, 0.001304, 0.008691, 0.0152, 525.0, 525.0, 525.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2989.0, 273.0, 0.000691, 0.004662, 0.0091, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1944.0, 274.0, 0.009506, 0.058889, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1944.0, 274.0, 0.009383, 0.058765, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [278.0, 275.0, 9.9e-05, 0.000415, 0.0456, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1057.0, 276.0, "1e-06", 0.000104, 0.078, 1086.0, 1086.0, 1086.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1520.0, 276.0, 0.000353, 0.004584, 0.1184, 2357.0, 2357.0, 2357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2458.0, 276.0, 0.000699, 0.009179, 0.3177, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1520.0, 276.0, 0.000353, 0.004584, 0.1184, 2357.0, 2357.0, 2357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2458.0, 276.0, 0.000734, 0.009245, 0.3148, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1061.0, 276.0, "7e-06", 0.000104, 0.0029, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1060.0, 276.0, "7e-06", 0.000104, 0.0029, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [745.0, 277.0, 0.01, 0.026667, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [986.0, 277.0, 0.049259, 0.114321, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1059.0, 277.0, 0.019383, 0.049383, 0.0256, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [746.0, 277.0, 0.009877, 0.026667, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1058.0, 277.0, 0.02037, 0.052469, 0.0097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1519.0, 278.0, 0.002556, 0.017333, 0.0805, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3704.0, 278.0, 0.008849, 0.062617, 0.1144, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2987.0, 279.0, 0.024943, 0.069287, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2468.0, 280.0, 0.032259, 0.085247, 0.0109, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4955.0, 280.0, 0.051284, 0.130198, 0.0139, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5085.0, 280.0, 0.049012, 0.133827, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2468.0, 280.0, 0.006543, 0.026148, 0.1306, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1263.0, 281.0, 0.136634, 0.39607, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5722.0, 283.0, 0.000617, 0.001728, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [448.0, 284.0, 0.010582, 0.03351, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2670.0, 284.0, 0.000227, 0.000907, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3645.0, 284.0, 0.00907, 0.026707, 0.0103, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5127.0, 285.0, 2.2e-05, 9.9e-05, 0.001, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5126.0, 286.0, "2e-05", 9.9e-05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [965.0, 287.0, 0.025062, 0.064074, 0.0135, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2323.0, 288.0, 1.2e-05, 0.000123, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2912.0, 288.0, 0.00679, 0.013704, 0.0523, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4634.0, 288.0, 0.022346, 0.075432, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5436.0, 288.0, 1.2e-05, 0.000123, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2626.0, 289.0, 0.000573, 0.002588, 0.0051, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2796.0, 290.0, 0.002407, 0.006741, 0.0242, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2172.0, 291.0, 0.102041, 0.259007, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2631.0, 291.0, 0.060555, 0.110845, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3155.0, 291.0, 0.053918, 0.146888, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5205.0, 291.0, 0.047367, 0.19098, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [292.0, 293.0, 0.00385, 0.007048, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [480.0, 293.0, 0.039808, 0.117914, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1569.0, 293.0, 0.019854, 0.04772, 0.0085, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1244.0, 294.0, 0.011208, 0.020515, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5128.0, 295.0, "2e-05", 0.000198, 0.001, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1304.0, 296.0, 0.085412, 0.216931, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1756.0, 297.0, 0.003275, 0.008062, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4323.0, 298.0, 0.027715, 0.069791, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2166.0, 299.0, 0.000988, 0.003827, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2167.0, 300.0, 0.000138, 0.00077, 0.001, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5129.0, 301.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 302.0, 0.006551, 0.028219, 0.042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 302.0, 0.005291, 0.024036, 0.0256, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [197.0, 303.0, 0.036533, 0.120433, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4594.0, 303.0, 0.071303, 0.195263, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5747.0, 303.0, 0.046259, 0.156664, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [197.0, 303.0, 0.036533, 0.120433, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4594.0, 303.0, 0.071378, 0.195288, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4836.0, 304.0, 0.039305, 0.163517, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5411.0, 304.0, 0.04006, 0.090703, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [695.0, 305.0, 0.091993, 0.168392, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4689.0, 305.0, 0.059713, 0.134543, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3897.0, 306.0, 0.090023, 0.243966, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2483.0, 307.0, 0.055309, 0.140247, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4938.0, 307.0, 0.027531, 0.070124, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1310.0, 308.0, 0.023003, 0.052003, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4582.0, 308.0, 0.01358, 0.034114, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1638.0, 310.0, 0.001512, 0.010078, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1638.0, 309.0, 0.006551, 0.012094, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5623.0, 311.0, 0.003951, 0.007901, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3152.0, 312.0, 0.000123, 0.001235, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2642.0, 313.0, 0.003049, 0.011111, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5162.0, 313.0, 0.024188, 0.061476, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5161.0, 313.0, 0.008818, 0.053918, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [659.0, 314.0, 0.001171, 0.007842, 0.0166, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3031.0, 314.0, 0.002212, 0.014979, 0.0388, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1036.0, 315.0, 0.025309, 0.057778, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5131.0, 315.0, 0.000741, 0.001852, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2289.0, 316.0, 0.021416, 0.086672, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5288.0, 316.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5290.0, 316.0, 0.00252, 0.006551, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2289.0, 316.0, 0.021164, 0.08642, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3297.0, 317.0, 0.083799, 0.195137, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3275.0, 318.0, 0.002585, 0.004732, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5132.0, 319.0, 0.000479, 0.001285, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1258.0, 320.0, 0.019259, 0.061728, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1657.0, 320.0, 0.020123, 0.051111, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [835.0, 321.0, 0.008679, 0.015886, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2311.0, 321.0, 0.035878, 0.14646, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3127.0, 321.0, 0.009675, 0.060166, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3147.0, 321.0, 0.039053, 0.145377, 0.0054, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4571.0, 321.0, 0.040312, 0.118166, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2311.0, 321.0, 0.036054, 0.147241, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3127.0, 321.0, 0.0097, 0.060393, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3147.0, 321.0, 0.020408, 0.13026, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3127.0, 321.0, 0.020106, 0.076216, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4150.0, 322.0, 0.000691, 0.002588, 0.1691, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4151.0, 322.0, 0.000691, 0.002588, 0.1509, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1936.0, 323.0, 0.001627, 0.014855, 0.3899, 1717.0, 1717.0, 1717.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1936.0, 323.0, 0.001676, 0.013899, 0.4216, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2312.0, 324.0, 0.002771, 0.009574, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1682.0, 324.0, 0.002771, 0.010834, 0.016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [522.0, 325.0, 0.027186, 0.073369, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [521.0, 325.0, 0.027085, 0.073243, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1845.0, 326.0, 0.023285, 0.042623, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2610.0, 326.0, 0.04258, 0.112371, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2925.0, 326.0, 0.062988, 0.133535, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4117.0, 326.0, 0.006677, 0.035122, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5377.0, 326.0, 0.039053, 0.099017, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4117.0, 326.0, 0.006551, 0.035021, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1796.0, 327.0, 0.003081, 0.020286, 0.0365, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3086.0, 327.0, 0.00241, 0.01603, 0.0294, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1795.0, 328.0, 0.034014, 0.100025, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1795.0, 328.0, 0.048526, 0.153691, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2272.0, 329.0, 0.001605, 0.009877, 0.0342, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2272.0, 329.0, 0.00284, 0.006049, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4397.0, 330.0, 0.0194, 0.049635, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4656.0, 330.0, 0.000252, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4749.0, 330.0, 0.028975, 0.075082, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4672.0, 331.0, 0.000176, 0.001385, 0.1521, 378.0, 378.0, 378.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4863.0, 331.0, 0.001817, 0.012642, 0.0233, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4863.0, 331.0, 0.001865, 0.012502, 0.0229, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1368.0, 332.0, 0.039053, 0.099269, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3684.0, 332.0, 0.074578, 0.195767, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1011.0, 333.0, 0.007422, 0.024489, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1615.0, 333.0, 0.028356, 0.083956, 0.0274, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2549.0, 333.0, 0.016844, 0.058489, 0.0198, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4768.0, 333.0, 0.009067, 0.028133, 0.0095, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5267.0, 334.0, 0.051146, 0.143613, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1138.0, 335.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2824.0, 336.0, 0.028723, 0.075082, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4928.0, 336.0, 0.01285, 0.032502, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2504.0, 337.0, 0.098514, 0.257748, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2646.0, 337.0, 0.179853, 0.329219, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1700.0, 338.0, 0.039557, 0.089695, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1864.0, 338.0, 0.053726, 0.098344, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3297.0, 339.0, 0.111615, 0.283699, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3501.0, 339.0, 0.037213, 0.126279, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5804.0, 339.0, 0.090199, 0.228773, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3063.0, 340.0, 0.054938, 0.149753, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3385.0, 341.0, 0.067574, 0.180927, 0.0108, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3238.0, 342.0, 0.041824, 0.115394, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3888.0, 342.0, 0.041975, 0.173293, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5408.0, 342.0, 0.015117, 0.080625, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5134.0, 343.0, 0.000593, 0.00401, 0.0071, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1865.0, 344.0, 0.055959, 0.123205, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4526.0, 344.0, 0.130763, 0.331822, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5300.0, 344.0, 0.116906, 0.21416, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [676.0, 345.0, 0.048272, 0.114444, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1731.0, 345.0, 0.065679, 0.150988, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1283.0, 346.0, 0.010351, 0.032395, 0.0562, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5457.0, 346.0, 0.009146, 0.025778, 0.041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 347.0, 0.060217, 0.164273, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [444.0, 348.0, 0.022839, 0.046914, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3382.0, 348.0, 0.035062, 0.071852, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3318.0, 349.0, 0.000395, 0.006648, 0.2426, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3372.0, 349.0, 0.000492, 0.008345, 0.3032, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3774.0, 350.0, 0.001198, 0.015699, 0.5401, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3907.0, 350.0, 0.000734, 0.010623, 0.2772, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4602.0, 349.0, 0.001479, 0.019446, 0.6729, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4835.0, 350.0, 0.000305, 0.003975, 0.1386, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3319.0, 349.0, 0.000395, 0.006641, 0.2426, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3372.0, 350.0, 0.000492, 0.008338, 0.3032, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3774.0, 349.0, 0.001184, 0.015568, 0.5372, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3907.0, 349.0, 0.000734, 0.010623, 0.2772, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4603.0, 350.0, 0.001482, 0.019467, 0.6729, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4835.0, 349.0, 0.000305, 0.003982, 0.1386, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3320.0, 350.0, 0.000388, 0.0066, 0.2397, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3317.0, 350.0, 0.000388, 0.006593, 0.2397, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4027.0, 351.0, 0.001817, 0.012049, 0.0233, 439.0, 439.0, 439.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [558.0, 352.0, 0.003496, 0.023269, 0.0425, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 353.0, 0.03225, 0.10456, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2695.0, 353.0, 0.004558, 0.008344, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5849.0, 353.0, 0.018645, 0.063996, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5136.0, 354.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1359.0, 355.0, 0.050139, 0.112371, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [358.0, 356.0, 0.004031, 0.010078, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1355.0, 357.0, 0.114764, 0.210075, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3151.0, 357.0, 0.065294, 0.11952, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3878.0, 357.0, 0.037818, 0.16125, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2300.0, 358.0, 0.07231, 0.176619, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3030.0, 358.0, 0.053414, 0.133787, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5139.0, 358.0, 0.002268, 0.005014, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5618.0, 358.0, 0.006551, 0.016881, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1689.0, 359.0, 0.028723, 0.06324, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4023.0, 360.0, 0.028849, 0.113731, 0.042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4561.0, 360.0, 0.004031, 0.024691, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4929.0, 360.0, 0.016881, 0.042832, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5157.0, 360.0, 0.008239, 0.053641, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2447.0, 361.0, 0.019498, 0.06712, 0.0206, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2448.0, 362.0, 0.006262, 0.040849, 0.0749, 398.0, 398.0, 398.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [490.0, 363.0, 0.008272, 0.035062, 0.0171, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5113.0, 363.0, 0.002346, 0.009877, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5112.0, 363.0, 0.002346, 0.009753, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4399.0, 364.0, "2e-05", 0.000198, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4741.0, 365.0, 0.001114, 0.002039, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2139.0, 366.0, 0.001936, 0.0128, 0.0182, 357.0, 357.0, 357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [864.0, 369.0, "2e-05", 0.000198, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3390.0, 369.0, 0.000296, 0.000988, 0.2207, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [865.0, 370.0, 8.5e-05, 0.000198, 0.0192, 386.0, 386.0, 386.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3011.0, 371.0, 0.025145, 0.068808, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3081.0, 371.0, 0.011892, 0.061199, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1903.0, 372.0, 0.002487, 0.016492, 0.0304, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2176.0, 372.0, 0.000873, 0.003563, 0.004, 370.0, 370.0, 370.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2762.0, 372.0, 0.003563, 0.023682, 0.044, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3764.0, 372.0, 0.002724, 0.018108, 0.0334, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2175.0, 372.0, 0.000873, 0.003563, 0.004, 370.0, 370.0, 370.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3390.0, 373.0, 0.000257, 0.000928, 0.1134, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3551.0, 374.0, 0.0839, 0.212648, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3664.0, 374.0, 0.083396, 0.21164, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1174.0, 375.0, 0.055309, 0.150988, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1780.0, 375.0, 0.039753, 0.108519, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2582.0, 375.0, 0.034691, 0.094568, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2100.0, 376.0, 0.049383, 0.137062, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 376.0, 0.029479, 0.186445, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 376.0, 0.02973, 0.188461, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [652.0, 377.0, 0.047292, 0.098262, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2329.0, 377.0, 0.066012, 0.13681, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2773.0, 377.0, 0.046107, 0.127236, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [401.0, 378.0, 0.069035, 0.187957, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1257.0, 378.0, 0.057924, 0.106028, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1537.0, 378.0, 0.174099, 0.45553, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1909.0, 378.0, 0.083396, 0.211892, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4092.0, 378.0, 0.127992, 0.330814, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4901.0, 378.0, 0.081381, 0.206097, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5020.0, 378.0, 0.03351, 0.09675, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4901.0, 378.0, 0.062988, 0.200302, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5020.0, 378.0, 0.03351, 0.09675, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [469.0, 379.0, 0.002291, 0.009936, 0.0304, 307.0, 307.0, 307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3101.0, 379.0, 0.004168, 0.028918, 0.0597, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3942.0, 379.0, 0.002054, 0.024691, 0.1276, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4093.0, 379.0, 0.004879, 0.032533, 0.0607, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5002.0, 379.0, 0.005294, 0.036998, 0.0668, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5159.0, 379.0, 0.001422, 0.009896, 0.0172, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1938.0, 380.0, 0.002168, 0.029238, 0.9906, 2040.0, 2040.0, 2040.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2075.0, 380.0, 0.001468, 0.01491, 0.3841, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2771.0, 380.0, 0.002479, 0.028151, 0.6296, 1487.0, 1487.0, 1487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3943.0, 380.0, 0.00072, 0.00946, 0.3263, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2074.0, 380.0, 0.00142, 0.01617, 0.3636, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2771.0, 380.0, 0.002486, 0.028165, 0.6296, 1487.0, 1487.0, 1487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4292.0, 380.0, 0.001184, 0.016073, 0.4869, 2040.0, 2040.0, 2040.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4012.0, 381.0, 0.033333, 0.08321, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5280.0, 381.0, 0.016543, 0.041975, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2430.0, 382.0, 0.102797, 0.262031, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3697.0, 382.0, 0.078534, 0.19229, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5425.0, 382.0, 0.014361, 0.036785, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [942.0, 383.0, 0.037289, 0.152381, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3799.0, 383.0, 0.082263, 0.222676, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [942.0, 383.0, 0.037264, 0.15223, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3799.0, 383.0, 0.082263, 0.222676, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2441.0, 384.0, 0.080877, 0.164021, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5233.0, 384.0, 0.052406, 0.143361, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5761.0, 384.0, 0.096643, 0.176905, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2930.0, 385.0, 0.088687, 0.230033, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5778.0, 385.0, 0.033258, 0.089947, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3031.0, 386.0, 0.000521, 0.002315, 0.019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1596.0, 387.0, 0.018272, 0.07679, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2944.0, 387.0, 0.013765, 0.057852, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2712.0, 388.0, 0.006667, 0.043457, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3538.0, 388.0, 0.024691, 0.103704, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1405.0, 389.0, 0.002016, 0.004283, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1882.0, 389.0, 0.008793, 0.026405, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3854.0, 389.0, 0.013958, 0.087679, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4689.0, 389.0, 0.075913, 0.210683, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1404.0, 389.0, 0.002135, 0.003909, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4598.0, 390.0, 0.053918, 0.138574, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5730.0, 390.0, 0.014865, 0.038045, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1725.0, 391.0, 0.031746, 0.072058, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1823.0, 391.0, 0.090703, 0.247669, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2330.0, 391.0, 0.061225, 0.148652, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2471.0, 391.0, 0.16513, 0.330511, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3940.0, 391.0, 0.031998, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5608.0, 392.0, 0.018645, 0.077097, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1913.0, 393.0, 0.057308, 0.104902, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [395.0, 394.0, 0.001008, 0.002268, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 395.0, 0.00252, 0.015369, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4567.0, 395.0, 0.004001, 0.007323, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 395.0, 0.002268, 0.015369, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3871.0, 396.0, 0.015621, 0.081355, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4088.0, 396.0, 0.016175, 0.085462, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2399.0, 397.0, 0.053918, 0.184933, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3850.0, 397.0, 0.066264, 0.227261, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5196.0, 398.0, 0.005432, 0.013827, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [854.0, 399.0, 0.000504, 0.00252, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2243.0, 400.0, 0.056286, 0.153515, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2790.0, 400.0, 0.07231, 0.184429, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2306.0, 402.0, 0.073593, 0.163333, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2814.0, 402.0, 0.084197, 0.191605, 0.0089, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2774.0, 403.0, 0.019652, 0.055682, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5174.0, 403.0, 0.069035, 0.142353, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2298.0, 404.0, 0.023683, 0.067775, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3293.0, 404.0, 0.004031, 0.015369, 0.0185, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1084.0, 405.0, 0.020242, 0.037052, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1025.0, 406.0, 0.016049, 0.045679, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1867.0, 406.0, 0.00584, 0.019309, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4013.0, 406.0, 0.010864, 0.035803, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2362.0, 407.0, 0.008605, 0.022012, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2457.0, 407.0, 0.013173, 0.041235, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2818.0, 408.0, 0.085664, 0.233711, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3927.0, 409.0, 0.054926, 0.100781, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [487.0, 410.0, 0.012963, 0.035062, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1063.0, 410.0, 0.004691, 0.012963, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1870.0, 411.0, 0.023457, 0.098765, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3197.0, 411.0, 0.02021, 0.085111, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1637.0, 412.0, 0.016881, 0.069035, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2048.0, 412.0, 0.076342, 0.184933, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3240.0, 412.0, 0.027261, 0.115294, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4080.0, 412.0, 0.057848, 0.157823, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1146.0, 413.0, 0.065004, 0.18065, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1146.0, 413.0, 0.062232, 0.178634, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4193.0, 414.0, 0.059209, 0.150416, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5144.0, 414.0, 0.000176, 0.000454, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 415.0, 0.070295, 0.181658, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3672.0, 415.0, 0.067271, 0.173091, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4446.0, 415.0, 0.001008, 0.003275, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [545.0, 416.0, 0.000178, 0.000909, 0.002, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [862.0, 417.0, 0.067019, 0.2129, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3678.0, 417.0, 0.07735, 0.263542, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4128.0, 417.0, 0.087377, 0.23996, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3741.0, 418.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4314.0, 419.0, 0.082389, 0.209121, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5147.0, 419.0, 0.013354, 0.03477, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5145.0, 419.0, 0.003779, 0.023432, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5145.0, 420.0, 0.004031, 0.010834, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3554.0, 421.0, 0.001512, 0.003023, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1483.0, 422.0, 0.039305, 0.173217, 0.0571, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1483.0, 422.0, 0.039305, 0.173293, 0.0571, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [855.0, 423.0, 0.00241, 0.015694, 0.0294, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2781.0, 423.0, 0.006874, 0.044761, 0.0835, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1567.0, 424.0, 0.051146, 0.139078, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3411.0, 424.0, 0.05165, 0.140842, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4021.0, 424.0, 0.018645, 0.050643, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4533.0, 424.0, 0.074074, 0.188713, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1567.0, 424.0, 0.051398, 0.14059, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4021.0, 424.0, 0.017637, 0.048375, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4021.0, 424.0, 0.017637, 0.048375, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2762.0, 425.0, 0.001521, 0.021728, 0.0871, 831.0, 831.0, 831.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5708.0, 425.0, 0.001304, 0.017205, 0.0729, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5146.0, 426.0, 0.001678, 0.003072, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1156.0, 427.0, 0.008314, 0.018645, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4682.0, 428.0, 0.008314, 0.022928, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3873.0, 429.0, 0.006047, 0.015873, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5211.0, 429.0, 0.00252, 0.006299, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3873.0, 429.0, 0.005795, 0.016125, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1666.0, 429.0, 0.021083, 0.038593, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1052.0, 430.0, 0.000336, 0.001363, 0.1499, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1270.0, 430.0, 0.000178, 0.001422, 0.1448, 339.0, 339.0, 339.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3297.0, 431.0, 0.052482, 0.176846, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3207.0, 432.0, 0.147392, 0.387503, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4008.0, 432.0, 0.124465, 0.321492, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [884.0, 433.0, 0.001764, 0.004535, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1450.0, 434.0, 0.03351, 0.108214, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5476.0, 434.0, 0.018392, 0.060217, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [987.0, 435.0, 0.027531, 0.072222, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2846.0, 435.0, 0.031235, 0.087901, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3063.0, 435.0, 0.036173, 0.098518, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5274.0, 435.0, 0.016049, 0.042716, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3063.0, 435.0, 0.034815, 0.095062, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3987.0, 436.0, 0.080121, 0.168304, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5704.0, 436.0, 0.046863, 0.196019, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2551.0, 437.0, 0.009322, 0.021668, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 438.0, 0.052397, 0.095912, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1673.0, 439.0, 0.023885, 0.059587, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2219.0, 439.0, 0.032903, 0.060228, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5011.0, 439.0, 0.031721, 0.081885, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5150.0, 440.0, 0.000403, 0.001109, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5148.0, 441.0, 0.006047, 0.025951, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2758.0, 442.0, 0.025447, 0.067775, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4216.0, 442.0, 0.024188, 0.064752, 0.012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1558.0, 443.0, 0.014074, 0.059136, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1651.0, 445.0, 0.002469, 0.015679, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2032.0, 443.0, 0.008272, 0.035062, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4875.0, 445.0, 0.005062, 0.01037, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5339.0, 443.0, 0.007531, 0.019259, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1651.0, 445.0, 0.002469, 0.015679, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2032.0, 444.0, 0.008272, 0.034815, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4875.0, 445.0, 0.005062, 0.010494, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4849.0, 446.0, 0.002252, 0.011951, 0.0218, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5152.0, 446.0, 0.00079, 0.005333, 0.0101, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3594.0, 447.0, 0.008062, 0.020408, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1234.0, 448.0, 0.027211, 0.172336, 0.0117, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 448.0, 0.015117, 0.065004, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3983.0, 448.0, 0.02372, 0.043419, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2907.0, 448.0, 0.014109, 0.038549, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1344.0, 449.0, 0.001501, 0.010015, 0.0182, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1435.0, 449.0, 0.003103, 0.021146, 0.04, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4804.0, 449.0, 0.00162, 0.010765, 0.0203, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5605.0, 449.0, 0.001807, 0.017201, 0.0618, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [500.0, 449.0, 0.000217, 0.001442, 0.003, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4804.0, 449.0, 0.00162, 0.010726, 0.0203, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [499.0, 449.0, 0.000119, 0.001086, 0.004, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2246.0, 450.0, 0.00072, 0.009453, 0.3263, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2763.0, 450.0, 0.003206, 0.03536, 0.9025, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4913.0, 450.0, 0.000616, 0.008054, 0.2772, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2246.0, 450.0, 0.000713, 0.009384, 0.3235, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4914.0, 450.0, 0.000616, 0.008061, 0.2772, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [501.0, 450.0, 3.5e-05, 0.000374, 0.0087, 921.0, 921.0, 921.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5156.0, 451.0, 0.000756, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [462.0, 452.0, 0.106324, 0.289746, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2339.0, 452.0, 0.060217, 0.168808, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2699.0, 452.0, 0.048879, 0.124717, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3713.0, 452.0, 0.058705, 0.152935, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2339.0, 452.0, 0.060972, 0.169312, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3440.0, 452.0, 0.008818, 0.025195, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3546.0, 453.0, 0.013393, 0.069551, 0.1261, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3665.0, 453.0, 0.013491, 0.070361, 0.1271, 412.0, 412.0, 412.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5157.0, 454.0, 0.006299, 0.017385, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4066.0, 456.0, 0.002346, 0.006296, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4066.0, 455.0, 0.002346, 0.00642, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4245.0, 457.0, 0.001764, 0.004535, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3000.0, 458.0, 0.001956, 0.010469, 0.3286, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3620.0, 458.0, 0.001402, 0.010173, 0.2673, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4678.0, 459.0, 0.000648, 0.00657, 0.1704, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4678.0, 459.0, 0.000651, 0.006572, 0.1704, 1633.0, 1633.0, 1633.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3174.0, 460.0, 0.004485, 0.020282, 0.0241, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4021.0, 461.0, 0.05029, 0.138246, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5483.0, 462.0, 0.05165, 0.140842, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5158.0, 463.0, 0.002963, 0.008025, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2712.0, 465.0, 0.003311, 0.006061, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5160.0, 466.0, 2.5e-05, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2185.0, 467.0, 0.002016, 0.005039, 0.0093, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3481.0, 467.0, 0.022681, 0.041517, 0.0216, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 468.0, 0.011086, 0.028219, 0.0301, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2185.0, 467.0, 0.001512, 0.005291, 0.0095, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3480.0, 467.0, 0.022761, 0.041664, 0.0218, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 468.0, 0.011086, 0.028219, 0.0302, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2185.0, 467.0, 0.002016, 0.005039, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2987.0, 470.0, 0.078181, 0.17866, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [977.0, 471.0, 0.062358, 0.148047, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3345.0, 471.0, 0.018392, 0.05291, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3744.0, 471.0, 0.011208, 0.020515, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2721.0, 473.0, "1e-05", 0.0001, 0.0029, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2721.0, 472.0, "1e-05", 0.0001, 0.0029, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4297.0, 474.0, 0.012568, 0.033383, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4298.0, 474.0, 0.012568, 0.033383, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2174.0, 475.0, 0.035777, 0.088435, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3875.0, 475.0, 0.027211, 0.072058, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5576.0, 476.0, 0.027715, 0.070547, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3763.0, 477.0, 0.008062, 0.03351, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3763.0, 477.0, 0.008062, 0.03351, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4045.0, 478.0, 0.059259, 0.163457, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [647.0, 479.0, 0.008062, 0.027463, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1835.0, 479.0, 0.01033, 0.036029, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3578.0, 479.0, 0.000252, 0.00126, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [976.0, 480.0, 0.000436, 0.000797, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1568.0, 480.0, 0.012002, 0.02197, 0.0233, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2148.0, 480.0, 0.074578, 0.197279, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2168.0, 480.0, 0.005039, 0.01285, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3156.0, 480.0, 0.003527, 0.01285, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1569.0, 480.0, 0.015042, 0.040539, 0.0164, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2169.0, 480.0, 0.005039, 0.01285, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2170.0, 480.0, 0.003023, 0.013102, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2149.0, 481.0, 0.00332, 0.015328, 0.0267, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2014.0, 482.0, 0.047972, 0.124465, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2509.0, 483.0, 0.007307, 0.029226, 0.0316, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5443.0, 483.0, 0.006551, 0.01285, 0.0128, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5599.0, 483.0, 0.001512, 0.004283, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5604.0, 483.0, 0.001008, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [965.0, 484.0, 0.010864, 0.045062, 0.0305, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4174.0, 484.0, 0.010494, 0.04321, 0.0245, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3545.0, 485.0, 0.108088, 0.349458, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5161.0, 486.0, 0.010078, 0.025447, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1030.0, 487.0, 0.04642, 0.125432, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1063.0, 487.0, 0.022963, 0.062346, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [658.0, 488.0, 0.011338, 0.027715, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3639.0, 488.0, 0.018896, 0.053666, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2263.0, 489.0, 0.035525, 0.097758, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2618.0, 489.0, 0.049131, 0.135047, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2203.0, 490.0, 0.010864, 0.070494, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5163.0, 491.0, 2.4e-05, 9.7e-05, 0.001, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3571.0, 492.0, 0.028496, 0.059461, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5086.0, 492.0, 0.074074, 0.152683, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [594.0, 493.0, 9.9e-05, 0.000198, 0.0223, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [595.0, 494.0, 1.4e-05, 0.000145, 0.0029, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [595.0, 495.0, "7e-06", 0.000159, 0.0029, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [595.0, 496.0, 1.4e-05, 0.000166, 0.0058, 1737.0, 1737.0, 1737.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [595.0, 497.0, 1.4e-05, 0.00018, 0.0058, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2158.0, 498.0, 0.001008, 0.00252, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2457.0, 502.0, 0.018148, 0.085185, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2562.0, 502.0, 0.035679, 0.097901, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5201.0, 502.0, 0.056173, 0.23963, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3979.0, 503.0, 0.017654, 0.074815, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3978.0, 503.0, 0.017778, 0.074074, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [741.0, 504.0, 0.044815, 0.11642, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1282.0, 504.0, 0.040494, 0.104198, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1817.0, 504.0, 0.009753, 0.026049, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5123.0, 504.0, 0.000123, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5363.0, 504.0, 0.009753, 0.026049, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2667.0, 506.0, 0.020408, 0.066264, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4342.0, 506.0, 0.009322, 0.02973, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5164.0, 507.0, 0.010124, 0.025679, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5165.0, 507.0, 0.010247, 0.025926, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3982.0, 508.0, 0.047329, 0.086634, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1564.0, 509.0, 0.021111, 0.121111, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5230.0, 509.0, 0.016173, 0.091235, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5620.0, 510.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5621.0, 510.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3000.0, 511.0, 0.000251, 0.002177, 0.2187, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3093.0, 512.0, 9.9e-05, 0.000741, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2578.0, 513.0, 0.013933, 0.049685, 0.0097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2968.0, 514.0, 0.001084, 0.014247, 0.491, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3153.0, 514.0, 0.000492, 0.006489, 0.2224, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3236.0, 514.0, "7e-06", 0.000152, 0.0058, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2969.0, 514.0, 0.001112, 0.01462, 0.5054, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3154.0, 514.0, 0.000492, 0.006489, 0.2238, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3237.0, 514.0, "7e-06", 0.000104, 0.0029, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1082.0, 515.0, 0.023086, 0.061111, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2587.0, 515.0, 0.024938, 0.065802, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1195.0, 516.0, 0.099585, 0.18229, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5456.0, 517.0, 0.011842, 0.032502, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2267.0, 518.0, 0.031746, 0.072058, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3213.0, 518.0, 0.028219, 0.069539, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [565.0, 519.0, 0.088183, 0.199295, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4198.0, 520.0, 0.044568, 0.11321, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4310.0, 520.0, 0.054691, 0.140864, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1407.0, 521.0, 0.016377, 0.102041, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2890.0, 521.0, 0.018392, 0.084908, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2926.0, 522.0, 0.011766, 0.048702, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3673.0, 521.0, 0.005719, 0.022726, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3838.0, 522.0, 0.040816, 0.117914, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4266.0, 521.0, 0.044596, 0.113631, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5658.0, 522.0, 0.004661, 0.018392, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2926.0, 521.0, 0.013883, 0.056009, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1346.0, 523.0, 0.001264, 0.00964, 0.0375, 399.0, 399.0, 399.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1408.0, 523.0, 0.001264, 0.008415, 0.0152, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2880.0, 523.0, 0.002627, 0.012188, 0.0218, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2891.0, 523.0, 0.001063, 0.007064, 0.0132, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4466.0, 523.0, 0.002489, 0.016711, 0.0304, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5442.0, 523.0, 0.0016, 0.014933, 0.0537, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1346.0, 523.0, 0.001264, 0.009659, 0.0405, 399.0, 399.0, 399.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [959.0, 524.0, 0.000501, 0.005472, 0.1155, 1429.0, 1429.0, 1429.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2917.0, 524.0, 0.000429, 0.004737, 0.1011, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1132.0, 526.0, 0.040564, 0.086924, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1922.0, 526.0, 0.04006, 0.107836, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2957.0, 526.0, 0.035651, 0.095087, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3036.0, 526.0, 0.011842, 0.031746, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3316.0, 526.0, 0.015117, 0.032502, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4248.0, 526.0, 0.07357, 0.192744, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4693.0, 526.0, 0.013303, 0.035072, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4769.0, 526.0, 0.058201, 0.147644, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5556.0, 526.0, 0.012572, 0.033207, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5700.0, 526.0, 0.065508, 0.233812, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4692.0, 526.0, 0.010834, 0.035777, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1283.0, 527.0, 0.000553, 0.003714, 0.0116, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1446.0, 527.0, 0.003951, 0.020148, 0.0511, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4599.0, 527.0, 0.007447, 0.034884, 0.0628, 374.0, 374.0, 374.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4705.0, 527.0, 0.000632, 0.004286, 0.0081, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1283.0, 527.0, 0.000553, 0.003714, 0.0121, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3537.0, 527.0, 0.001106, 0.005353, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4705.0, 527.0, 0.000672, 0.004543, 0.0081, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [529.0, 528.0, 0.003149, 0.007962, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1355.0, 528.0, 0.018166, 0.094533, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1843.0, 528.0, 0.019425, 0.101209, 0.0084, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1085.0, 530.0, 0.003527, 0.008818, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [532.0, 531.0, 2.5e-05, 0.000252, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1397.0, 531.0, 0.013754, 0.025176, 0.0118, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1397.0, 531.0, 0.011276, 0.02064, 0.0109, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3880.0, 534.0, 0.008314, 0.01683, 0.0143, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3880.0, 533.0, 0.008314, 0.016528, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [668.0, 535.0, 0.008852, 0.029938, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1356.0, 535.0, 0.009049, 0.023296, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2879.0, 535.0, 0.000123, 0.000741, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3459.0, 535.0, 0.017531, 0.047778, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5682.0, 535.0, 0.010988, 0.02963, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5683.0, 535.0, 0.004444, 0.008889, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [668.0, 535.0, 0.009259, 0.029333, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3459.0, 535.0, 0.009753, 0.040617, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5539.0, 535.0, 0.006049, 0.025062, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3259.0, 536.0, 0.004188, 0.027872, 0.0516, 485.0, 485.0, 485.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4774.0, 536.0, 0.00322, 0.022183, 0.0395, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4774.0, 536.0, 0.00322, 0.022183, 0.0395, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [651.0, 537.0, 0.035049, 0.095617, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1321.0, 537.0, 0.032099, 0.081728, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1357.0, 537.0, 0.049876, 0.121235, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1194.0, 538.0, 0.034517, 0.092719, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5386.0, 538.0, 0.06198, 0.16125, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1135.0, 539.0, 0.053086, 0.144321, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2101.0, 540.0, 0.029012, 0.081605, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 541.0, 0.008115, 0.014854, 0.0098, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1346.0, 542.0, 0.000217, 0.00081, 0.1013, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1346.0, 543.0, 0.000257, 0.000988, 0.1215, 271.0, 271.0, 271.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2091.0, 544.0, 0.02037, 0.05358, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2683.0, 544.0, 0.017901, 0.057778, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2986.0, 544.0, 0.000988, 0.004074, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5776.0, 544.0, 0.005185, 0.016049, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2892.0, 545.0, 0.003358, 0.02242, 0.0415, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5678.0, 545.0, 0.003437, 0.022933, 0.0425, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1685.0, 546.0, 0.05417, 0.111111, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5169.0, 546.0, 0.06387, 0.131318, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5578.0, 547.0, 0.02973, 0.081129, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5599.0, 547.0, 0.031746, 0.086924, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2598.0, 548.0, 0.061225, 0.153691, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5133.0, 548.0, 0.099043, 0.241547, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3071.0, 549.0, 0.001764, 0.005039, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3200.0, 550.0, 0.052154, 0.112623, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1543.0, 551.0, 0.012346, 0.032716, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2734.0, 551.0, 0.075309, 0.190988, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3569.0, 551.0, 0.015926, 0.041605, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5198.0, 551.0, 0.020123, 0.051111, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1543.0, 551.0, 0.015679, 0.040494, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1193.0, 552.0, 0.045352, 0.114386, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1556.0, 552.0, 0.060721, 0.154699, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3394.0, 553.0, 0.03351, 0.069539, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5707.0, 553.0, 0.031368, 0.064752, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 554.0, 0.017133, 0.054422, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4899.0, 554.0, 0.144873, 0.279919, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 554.0, 0.017133, 0.054422, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2945.0, 556.0, 0.002145, 0.009679, 0.017, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2945.0, 555.0, 0.002125, 0.009576, 0.0168, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1794.0, 557.0, 0.000691, 0.001383, 0.2045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3906.0, 558.0, 0.001699, 0.011299, 0.0213, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1138.0, 559.0, 0.054674, 0.175359, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3073.0, 559.0, 0.099017, 0.282187, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3642.0, 559.0, 0.029226, 0.09297, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4375.0, 559.0, 0.003023, 0.010078, 0.0099, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5409.0, 560.0, 0.003527, 0.00907, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3001.0, 561.0, 0.045603, 0.11615, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1133.0, 562.0, 0.050864, 0.130617, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2468.0, 562.0, 0.040741, 0.103704, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2658.0, 563.0, 0.04006, 0.109599, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4800.0, 563.0, 0.035777, 0.09549, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1446.0, 564.0, 0.0048, 0.022637, 0.0405, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3088.0, 564.0, 0.003319, 0.015664, 0.0263, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [857.0, 565.0, 0.031267, 0.19413, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2981.0, 565.0, 0.003779, 0.010078, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [857.0, 565.0, 0.031267, 0.194104, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1015.0, 566.0, 0.024938, 0.068148, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4235.0, 566.0, 0.024198, 0.065802, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2446.0, 567.0, 0.029151, 0.079289, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5806.0, 567.0, 0.030562, 0.083371, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4536.0, 568.0, 0.001008, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2311.0, 569.0, 0.016881, 0.055682, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5031.0, 569.0, 0.065256, 0.219451, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [585.0, 570.0, 0.048803, 0.131973, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4217.0, 570.0, 0.0839, 0.233308, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1073.0, 571.0, 0.015369, 0.037541, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3324.0, 571.0, 0.094986, 0.236332, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1904.0, 572.0, 0.063668, 0.160393, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4871.0, 572.0, 0.020408, 0.052658, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1185.0, 574.0, 0.053704, 0.141111, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3890.0, 574.0, 0.046543, 0.118025, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4860.0, 574.0, 0.02, 0.054691, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4909.0, 574.0, 0.022593, 0.071852, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3114.0, 574.0, 0.042716, 0.116667, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5703.0, 574.0, 0.021728, 0.059506, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1576.0, 575.0, 0.175697, 0.321613, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2045.0, 575.0, 0.123346, 0.225783, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1826.0, 576.0, 0.001696, 0.003104, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [659.0, 577.0, 0.000514, 0.001541, 0.1144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5172.0, 578.0, 0.00252, 0.006878, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1212.0, 580.0, 0.00324, 0.034272, 0.1336, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1726.0, 581.0, 0.005077, 0.023783, 0.0425, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3253.0, 581.0, 0.002368, 0.018825, 0.0511, 519.0, 519.0, 519.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3648.0, 581.0, 0.003279, 0.043101, 0.1822, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4444.0, 581.0, 0.0014, 0.011018, 0.0192, 519.0, 519.0, 519.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [580.0, 579.0, 4.8e-05, 8.8e-05, 0.004, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3529.0, 582.0, 0.000102, 0.001632, 0.0491, 2450.0, 2450.0, 2450.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5037.0, 583.0, 0.005291, 0.011338, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3040.0, 584.0, 0.005543, 0.014109, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1461.0, 585.0, 0.038196, 0.104182, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1157.0, 586.0, 0.033762, 0.104056, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4986.0, 586.0, 0.017637, 0.050139, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5278.0, 586.0, 0.010078, 0.031494, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2430.0, 587.0, 0.024213, 0.076921, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2494.0, 587.0, 0.018645, 0.059713, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5174.0, 588.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5341.0, 589.0, 0.027407, 0.071852, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5693.0, 589.0, 0.017407, 0.045556, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1525.0, 590.0, 0.001027, 0.017738, 0.0101, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2167.0, 590.0, 0.000318, 0.002424, 0.0052, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1524.0, 590.0, 0.001027, 0.017738, 0.0101, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2167.0, 590.0, 0.000397, 0.002657, 0.0051, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5175.0, 591.0, 0.000101, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3207.0, 592.0, 0.058201, 0.15873, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4008.0, 592.0, 0.119602, 0.316553, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4008.0, 592.0, 0.119577, 0.316503, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2643.0, 593.0, 0.035777, 0.097506, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3032.0, 595.0, 0.000637, 0.008255, 0.2123, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3516.0, 595.0, 0.000688, 0.009993, 0.257, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1334.0, 595.0, 0.000443, 0.006454, 0.1675, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3515.0, 595.0, 0.000688, 0.009993, 0.257, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1334.0, 595.0, 0.000464, 0.006766, 0.1762, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1334.0, 595.0, 0.000464, 0.006773, 0.1762, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5791.0, 596.0, 0.008519, 0.016049, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3517.0, 597.0, 0.013328, 0.059864, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3518.0, 598.0, 0.001025, 0.004614, 0.0081, 380.0, 380.0, 380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1518.0, 599.0, 0.052963, 0.205926, 0.0119, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1853.0, 600.0, 0.045855, 0.116402, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5731.0, 600.0, 0.019148, 0.053162, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2686.0, 601.0, 0.007778, 0.028642, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5353.0, 601.0, 0.024284, 0.063691, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [742.0, 602.0, 0.023126, 0.042332, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1889.0, 602.0, 0.013354, 0.028219, 0.0398, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2061.0, 602.0, 0.061275, 0.155707, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3853.0, 602.0, 0.001461, 0.004006, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1889.0, 602.0, 0.01232, 0.034543, 0.0298, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3364.0, 603.0, 0.001934, 0.01293, 0.024, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4863.0, 603.0, 0.004642, 0.03089, 0.0573, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [608.0, 606.0, 0.000968, 0.001975, 0.0081, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [608.0, 605.0, 0.000968, 0.001975, 0.001, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [608.0, 604.0, 0.000968, 0.001975, 0.001, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2379.0, 607.0, 0.076846, 0.209373, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3944.0, 607.0, 0.091711, 0.258251, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4326.0, 607.0, 0.026707, 0.072562, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2784.0, 608.0, 0.00348, 0.023956, 0.0456, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3603.0, 608.0, 0.002449, 0.017106, 0.0304, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5266.0, 608.0, 0.006001, 0.041452, 0.078, 515.0, 515.0, 515.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [885.0, 609.0, 0.027715, 0.184429, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4367.0, 609.0, 0.006551, 0.04258, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5509.0, 611.0, "4e-05", 0.000198, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3339.0, 612.0, 0.047407, 0.129383, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2190.0, 613.0, 0.075082, 0.226757, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5376.0, 613.0, 0.03099, 0.114386, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3089.0, 614.0, 0.04006, 0.109095, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2265.0, 615.0, 0.001205, 0.005511, 0.0091, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2013.0, 616.0, 0.01438, 0.065067, 0.1154, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2945.0, 616.0, 0.003538, 0.016484, 0.0273, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3601.0, 616.0, 0.012634, 0.056573, 0.1008, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5319.0, 616.0, 0.003516, 0.016158, 0.0273, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5332.0, 616.0, 0.00316, 0.014914, 0.0253, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5787.0, 616.0, 0.007704, 0.034647, 0.0607, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2945.0, 616.0, 0.002489, 0.016257, 0.0294, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1007.0, 616.0, 0.003457, 0.015467, 0.0273, 309.0, 309.0, 309.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2771.0, 617.0, 0.006579, 0.049467, 1.0137, 1188.0, 1188.0, 1188.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3938.0, 617.0, 0.001357, 0.014821, 0.3321, 1171.0, 1171.0, 1171.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5178.0, 619.0, 0.000504, 0.003023, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5182.0, 618.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5037.0, 620.0, 0.003527, 0.006551, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5037.0, 621.0, 0.002771, 0.007307, 0.0077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 622.0, 0.022928, 0.060721, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4903.0, 623.0, 0.04258, 0.119678, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5041.0, 623.0, 0.031494, 0.082137, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5246.0, 623.0, 0.004787, 0.013605, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5836.0, 623.0, 0.033006, 0.122449, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2704.0, 624.0, 0.00352, 0.014823, 0.0263, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [823.0, 625.0, 0.004334, 0.011489, 0.013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1108.0, 625.0, 0.009322, 0.058957, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2594.0, 625.0, 0.017385, 0.110607, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5185.0, 628.0, 0.001111, 0.003244, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5192.0, 629.0, 0.018395, 0.050099, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5183.0, 632.0, "2e-05", 0.000198, 0.0223, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5186.0, 631.0, 9.9e-05, 0.000296, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4231.0, 633.0, 0.024389, 0.066516, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5184.0, 634.0, 0.000756, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1263.0, 635.0, 0.157974, 0.39229, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4282.0, 635.0, 0.215495, 0.516578, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2461.0, 636.0, 0.01033, 0.028219, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2541.0, 636.0, 0.066264, 0.221718, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5597.0, 636.0, 0.027211, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2792.0, 637.0, 0.084656, 0.214916, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 637.0, 0.049131, 0.124465, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5706.0, 637.0, 0.066264, 0.147644, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1111.0, 638.0, 0.035926, 0.100864, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3981.0, 638.0, 0.02037, 0.058272, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5160.0, 639.0, 0.000504, 0.001008, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5065.0, 640.0, 0.000936, 0.006236, 0.0146, 441.0, 441.0, 441.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 645.0, 0.000217, 0.00079, 0.0, 252.0, 252.0, 252.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 644.0, 0.000217, 0.00079, 0.0, 252.0, 252.0, 252.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 643.0, 0.000237, 0.000988, 0.0, 252.0, 252.0, 252.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 642.0, 0.000237, 0.000988, 0.0, 252.0, 252.0, 252.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 641.0, 0.000257, 0.000988, 0.0, 252.0, 252.0, 252.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3938.0, 646.0, 0.000111, 0.001026, 0.0884, 394.0, 394.0, 394.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1001.0, 648.0, 0.010859, 0.033384, 0.0319, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 649.0, 0.013667, 0.025018, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1345.0, 650.0, 0.014521, 0.026581, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1357.0, 651.0, 0.039136, 0.164198, 0.0083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4282.0, 652.0, 0.094054, 0.195112, 0.0064, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1741.0, 653.0, 0.025951, 0.083648, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4458.0, 653.0, 0.007811, 0.023432, 0.0137, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1741.0, 653.0, 0.019652, 0.082892, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4931.0, 653.0, 0.018443, 0.068178, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5789.0, 653.0, 0.004283, 0.016881, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1786.0, 654.0, 0.006652, 0.028269, 0.0137, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5189.0, 654.0, 0.002419, 0.0064, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3181.0, 655.0, 0.039808, 0.101537, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3577.0, 655.0, 0.059965, 0.152431, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5227.0, 655.0, 0.042832, 0.121189, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5190.0, 656.0, 0.011358, 0.031852, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5191.0, 657.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2006.0, 658.0, 0.026405, 0.082792, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2752.0, 658.0, 0.078962, 0.217737, 0.0167, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2861.0, 658.0, 0.009977, 0.060393, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4372.0, 658.0, 0.035796, 0.065524, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5162.0, 658.0, 0.015344, 0.039103, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5433.0, 658.0, 0.041572, 0.119426, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1078.0, 658.0, 0.1581, 0.413883, 0.0054, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2191.0, 658.0, 0.043008, 0.113782, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5161.0, 658.0, 0.006198, 0.037642, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3400.0, 659.0, 0.001636, 0.010939, 0.0216, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2173.0, 660.0, 0.07677, 0.194835, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3763.0, 660.0, 0.071651, 0.131155, 0.0098, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4118.0, 661.0, 0.044344, 0.269085, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1211.0, 662.0, 0.004535, 0.026707, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3870.0, 662.0, 0.008062, 0.015369, 0.0117, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1211.0, 662.0, 0.015747, 0.039909, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2744.0, 663.0, 0.000257, 0.001758, 0.003, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3815.0, 663.0, 0.00162, 0.011121, 0.0213, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1625.0, 664.0, 0.00252, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1434.0, 665.0, 0.03477, 0.094734, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5248.0, 665.0, 0.003779, 0.008818, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5642.0, 666.0, 0.003173, 0.008432, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4895.0, 667.0, 0.011185, 0.030482, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4468.0, 672.0, 1.4e-05, 0.000173, 0.0982, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 671.0, 1.4e-05, 0.000187, 0.0809, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4468.0, 670.0, 1.4e-05, 0.000201, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 669.0, 1.4e-05, 0.000201, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 673.0, 0.038297, 0.171403, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2530.0, 673.0, 0.119929, 0.324767, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2555.0, 673.0, 0.044596, 0.286722, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2766.0, 673.0, 0.131771, 0.295792, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2230.0, 673.0, 0.006551, 0.017133, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3671.0, 674.0, 0.005215, 0.035002, 0.0638, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2769.0, 675.0, 0.020494, 0.064938, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4851.0, 675.0, 0.016914, 0.072593, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5819.0, 675.0, 0.021482, 0.067284, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4851.0, 675.0, 0.016914, 0.072716, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1508.0, 676.0, 0.02037, 0.085185, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2025.0, 676.0, 0.015309, 0.066296, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5414.0, 676.0, 0.046543, 0.147531, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1392.0, 677.0, 0.064349, 0.163291, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3849.0, 677.0, 0.027916, 0.112976, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4916.0, 677.0, 0.09229, 0.251852, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3380.0, 678.0, 0.038801, 0.079617, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3063.0, 679.0, 0.039506, 0.079012, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1756.0, 680.0, 0.045603, 0.12522, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1674.0, 681.0, 0.001397, 0.009306, 0.0172, 340.0, 340.0, 340.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2713.0, 681.0, 0.003415, 0.021827, 0.04, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2822.0, 682.0, 0.015815, 0.042765, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5399.0, 682.0, 0.01721, 0.046852, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5194.0, 683.0, "2e-05", 9.9e-05, 0.0, 394.0, 394.0, 394.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4938.0, 684.0, 0.012346, 0.034691, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2681.0, 685.0, 0.051111, 0.129383, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 686.0, 0.00952, 0.017427, 0.016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 686.0, 0.009515, 0.017417, 0.0159, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 686.0, 0.008818, 0.016377, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1319.0, 687.0, 0.043336, 0.082137, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5195.0, 687.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3902.0, 688.0, 0.0194, 0.081885, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2001.0, 689.0, 0.022222, 0.047407, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5416.0, 689.0, 0.034568, 0.075062, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1938.0, 690.0, "7e-06", 0.000132, 0.0058, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4206.0, 691.0, 0.000171, 0.000313, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1938.0, 692.0, "7e-06", 0.000104, 0.0029, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2348.0, 693.0, 0.000525, 0.000961, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2349.0, 694.0, 0.000483, 0.000885, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5488.0, 695.0, 0.047871, 0.145377, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4586.0, 696.0, 0.000237, 0.000573, 0.078, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [891.0, 697.0, 0.00716, 0.023086, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2814.0, 697.0, 0.041975, 0.114568, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2336.0, 699.0, 0.000869, 0.003891, 0.0116, 414.0, 414.0, 414.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2336.0, 698.0, 0.000869, 0.003891, 0.0116, 414.0, 414.0, 414.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [741.0, 700.0, 0.031099, 0.097333, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4031.0, 700.0, 0.016667, 0.087037, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5581.0, 700.0, 0.00942, 0.025679, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4686.0, 700.0, 0.013951, 0.057901, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5209.0, 706.0, 0.002706, 0.0128, 0.0213, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3896.0, 708.0, 0.014074, 0.051235, 0.0119, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4317.0, 707.0, 0.023704, 0.064, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5196.0, 708.0, 0.009136, 0.05358, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5722.0, 708.0, 0.016296, 0.044198, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4317.0, 707.0, 0.02337, 0.062988, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5265.0, 709.0, 0.00237, 0.015803, 0.0294, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4029.0, 710.0, 0.074074, 0.158025, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5416.0, 710.0, 0.02321, 0.051852, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5839.0, 710.0, 0.044444, 0.09679, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4857.0, 710.0, 0.108938, 0.258025, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5721.0, 711.0, 0.010988, 0.03, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2616.0, 716.0, 0.069753, 0.176914, 0.0083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2731.0, 716.0, 0.030741, 0.094568, 0.0082, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2912.0, 715.0, 0.005309, 0.01284, 0.0138, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3314.0, 715.0, 0.010321, 0.037247, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5436.0, 715.0, 0.010963, 0.037037, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3314.0, 715.0, 0.010321, 0.037235, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1723.0, 717.0, 0.003554, 0.024524, 0.0466, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2056.0, 717.0, 0.006493, 0.043265, 0.08, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4142.0, 717.0, 0.007921, 0.053985, 0.1013, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5401.0, 717.0, 0.004543, 0.030262, 0.0557, 485.0, 485.0, 485.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5197.0, 718.0, 0.000741, 0.002099, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5232.0, 719.0, 0.038095, 0.105115, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4444.0, 720.0, 0.001126, 0.004978, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [962.0, 721.0, 0.079869, 0.202822, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 721.0, 0.079693, 0.202066, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1186.0, 721.0, 0.035777, 0.090955, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3037.0, 721.0, 0.014865, 0.037793, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1930.0, 722.0, 0.002963, 0.012346, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [721.0, 723.0, 0.007811, 0.019148, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3567.0, 724.0, 0.032346, 0.088148, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5815.0, 724.0, 0.024321, 0.06642, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5348.0, 725.0, 0.011086, 0.028723, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5532.0, 725.0, 0.022424, 0.057445, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4329.0, 725.0, 0.027967, 0.071051, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [966.0, 726.0, 0.003536, 0.01683, 0.0284, 306.0, 306.0, 306.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4284.0, 726.0, 0.001541, 0.009936, 0.0258, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4738.0, 726.0, 0.008375, 0.039704, 0.0658, 274.0, 274.0, 274.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5198.0, 727.0, 0.007901, 0.020123, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5634.0, 727.0, 0.001975, 0.005309, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1392.0, 728.0, 0.070799, 0.179894, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1904.0, 728.0, 0.06324, 0.181658, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5677.0, 728.0, 0.035273, 0.089947, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2847.0, 729.0, 0.03225, 0.082389, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4279.0, 729.0, 0.001008, 0.003779, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 729.0, 0.018392, 0.076846, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4278.0, 729.0, 0.001008, 0.003779, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 729.0, 0.0194, 0.079113, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2182.0, 731.0, 0.078357, 0.200554, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2453.0, 731.0, 0.081129, 0.214916, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2723.0, 730.0, 0.056185, 0.351474, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4138.0, 730.0, 0.024188, 0.098262, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4146.0, 730.0, 0.117158, 0.298312, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5508.0, 730.0, 0.034014, 0.21542, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5580.0, 730.0, 0.035777, 0.081633, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2182.0, 731.0, 0.074326, 0.202066, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4138.0, 730.0, 0.02318, 0.094986, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4591.0, 730.0, 0.012598, 0.025951, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [858.0, 732.0, 0.011378, 0.053886, 0.0957, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2465.0, 732.0, 0.003457, 0.023724, 0.0445, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2655.0, 732.0, 0.008415, 0.041422, 0.0739, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4119.0, 732.0, 0.003793, 0.017007, 0.0294, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5697.0, 732.0, 0.004701, 0.026726, 0.0481, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2466.0, 732.0, 0.001877, 0.018252, 0.0638, 604.0, 604.0, 604.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2466.0, 732.0, 0.001857, 0.017521, 0.0648, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3349.0, 734.0, 0.022424, 0.057193, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3349.0, 733.0, 0.021164, 0.056689, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3349.0, 735.0, 0.021668, 0.05543, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [928.0, 736.0, 0.01033, 0.043588, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [928.0, 736.0, 0.011338, 0.046359, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [972.0, 737.0, 0.037037, 0.100988, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5199.0, 738.0, 0.000252, 0.000756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5200.0, 739.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2162.0, 740.0, 0.00358, 0.00716, 0.0277, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4832.0, 743.0, 0.015679, 0.040123, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1562.0, 744.0, 4.8e-05, 8.8e-05, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4047.0, 744.0, 0.000533, 0.004642, 0.4647, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2533.0, 747.0, 0.045024, 0.12522, 0.008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3660.0, 747.0, 0.022827, 0.061804, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4777.0, 747.0, 0.034266, 0.095994, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5474.0, 747.0, 0.045981, 0.13351, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1674.0, 748.0, 0.002827, 0.011058, 0.0192, 363.0, 363.0, 363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2713.0, 748.0, 0.002258, 0.00946, 0.0172, 363.0, 363.0, 363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [750.0, 749.0, 0.024691, 0.062232, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5043.0, 749.0, 0.025951, 0.058453, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3667.0, 750.0, 0.03351, 0.068783, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3617.0, 751.0, 0.00358, 0.009753, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3429.0, 752.0, 0.049383, 0.13933, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [487.0, 753.0, 0.000617, 0.001358, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2012.0, 754.0, 0.051146, 0.129756, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2043.0, 754.0, 0.070547, 0.176871, 0.0165, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5054.0, 754.0, 0.082389, 0.208869, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1220.0, 755.0, 0.046107, 0.21416, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4092.0, 755.0, 0.094986, 0.241875, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4956.0, 755.0, 0.152179, 0.27866, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1477.0, 757.0, 0.085412, 0.216427, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3441.0, 757.0, 0.068304, 0.173369, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4689.0, 758.0, 0.025951, 0.07231, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2550.0, 759.0, 0.001363, 0.009126, 0.0172, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4744.0, 759.0, 0.0016, 0.010825, 0.0203, 470.0, 470.0, 470.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2550.0, 759.0, 0.001402, 0.009422, 0.0172, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4744.0, 759.0, 0.00162, 0.010963, 0.0213, 470.0, 470.0, 470.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [459.0, 760.0, 0.001153, 0.010798, 0.283, 1355.0, 1355.0, 1355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [459.0, 760.0, 0.00115, 0.010796, 0.283, 1355.0, 1355.0, 1355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2746.0, 761.0, 0.03099, 0.078861, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2957.0, 761.0, 0.02328, 0.065306, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4387.0, 761.0, 0.009826, 0.018141, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5700.0, 761.0, 0.040312, 0.100025, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3633.0, 762.0, 0.000377, 0.00069, 0.0273, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3881.0, 762.0, 0.000336, 0.001304, 0.2906, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [764.0, 763.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4165.0, 764.0, 0.005472, 0.024889, 0.0445, 327.0, 327.0, 327.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5203.0, 766.0, 0.000252, 0.000504, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1847.0, 769.0, 0.002137, 0.003912, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1557.0, 770.0, 0.040312, 0.103804, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3311.0, 770.0, 0.107811, 0.276493, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3809.0, 771.0, 0.040262, 0.155757, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4032.0, 771.0, 0.052406, 0.133787, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [340.0, 772.0, 0.03358, 0.091728, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5121.0, 772.0, 0.002099, 0.005802, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [666.0, 773.0, 0.029877, 0.077654, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1302.0, 773.0, 0.023457, 0.066173, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2221.0, 773.0, 0.002222, 0.013951, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2317.0, 773.0, 0.026741, 0.067815, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3060.0, 773.0, 0.028272, 0.076914, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4115.0, 773.0, 0.006049, 0.015679, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4548.0, 773.0, 0.006667, 0.01679, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5412.0, 773.0, 0.004691, 0.012716, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5624.0, 773.0, 0.055679, 0.199383, 0.0094, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1302.0, 773.0, 0.022346, 0.062716, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3060.0, 773.0, 0.033704, 0.091852, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1535.0, 774.0, 0.002015, 0.013551, 0.0764, 449.0, 449.0, 449.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3738.0, 774.0, 0.012484, 0.056454, 0.1002, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3792.0, 774.0, 0.000869, 0.003911, 0.0071, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3791.0, 774.0, 0.000869, 0.003911, 0.0071, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5759.0, 774.0, 0.001001, 0.006712, 0.0121, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1758.0, 778.0, 0.003578, 0.013454, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1878.0, 778.0, 0.00126, 0.004535, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3717.0, 778.0, 0.001688, 0.00446, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4852.0, 778.0, 0.017385, 0.071806, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5647.0, 778.0, 0.001764, 0.01285, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1878.0, 778.0, 0.001764, 0.004535, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5649.0, 778.0, 0.001512, 0.010582, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2302.0, 779.0, 0.069035, 0.192744, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [923.0, 780.0, 0.026815, 0.072247, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4832.0, 780.0, 0.004605, 0.022, 0.0888, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [904.0, 781.0, 0.013605, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2726.0, 781.0, 0.019148, 0.057697, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3765.0, 781.0, 0.027715, 0.083144, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [905.0, 781.0, 0.013605, 0.039557, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5204.0, 782.0, 0.000614, 0.004093, 0.0278, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [953.0, 785.0, 0.002016, 0.005543, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [953.0, 784.0, 0.001008, 0.003023, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [953.0, 783.0, 0.00126, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5206.0, 786.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1761.0, 787.0, 0.116679, 0.308919, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2516.0, 787.0, 0.102545, 0.271529, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1690.0, 789.0, 0.000523, 0.002596, 0.2992, 342.0, 342.0, 342.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5208.0, 790.0, 0.000171, 0.000313, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1129.0, 794.0, 0.021416, 0.058201, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3424.0, 793.0, 0.048123, 0.15747, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3463.0, 794.0, 0.03477, 0.097254, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4327.0, 793.0, 0.066516, 0.17284, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4542.0, 794.0, 0.024691, 0.062736, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4779.0, 793.0, 0.045603, 0.137566, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5808.0, 794.0, 0.026959, 0.085664, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5829.0, 794.0, 0.001008, 0.004031, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1341.0, 794.0, 0.032363, 0.059241, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4542.0, 793.0, 0.027715, 0.089443, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [705.0, 795.0, 0.00484, 0.021393, 0.0385, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [810.0, 795.0, 0.001541, 0.007309, 0.0121, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [926.0, 795.0, 0.000672, 0.004602, 0.0152, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1984.0, 795.0, 0.00243, 0.011477, 0.0192, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4780.0, 795.0, 0.002311, 0.011378, 0.0233, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5235.0, 795.0, 0.000474, 0.002331, 0.0081, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5275.0, 795.0, 0.002825, 0.019082, 0.0344, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1905.0, 795.0, 0.004286, 0.029037, 0.0527, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5209.0, 795.0, 0.002074, 0.009758, 0.0162, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [959.0, 796.0, 0.001566, 0.015874, 0.4101, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1219.0, 796.0, 0.001309, 0.01286, 0.335, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2629.0, 797.0, 0.005346, 0.009785, 0.0123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2349.0, 798.0, 0.030617, 0.077654, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4623.0, 798.0, 0.019259, 0.05321, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4905.0, 799.0, 0.030234, 0.076846, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4843.0, 800.0, 0.045352, 0.11489, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4905.0, 800.0, 0.030234, 0.076846, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [480.0, 801.0, 0.012547, 0.053666, 0.0118, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [927.0, 801.0, 0.000504, 0.001764, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [823.0, 802.0, 0.00252, 0.006677, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3124.0, 802.0, 0.001764, 0.003779, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4403.0, 802.0, 0.004913, 0.012976, 0.0147, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1223.0, 803.0, 0.026707, 0.067271, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1989.0, 804.0, 0.019904, 0.083144, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3494.0, 804.0, 0.0451, 0.131267, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4407.0, 804.0, 0.003275, 0.011086, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1989.0, 804.0, 0.019652, 0.082892, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [944.0, 805.0, "7e-06", 0.000125, 0.0029, 552.0, 552.0, 552.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1963.0, 805.0, 0.000693, 0.007687, 0.1704, 1355.0, 1355.0, 1355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5209.0, 809.0, 0.000691, 0.003279, 0.0051, 292.0, 292.0, 292.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3678.0, 811.0, 0.002398, 0.004389, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1766.0, 812.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3147.0, 812.0, 0.053666, 0.152431, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1480.0, 814.0, 0.000277, 0.001916, 0.003, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1480.0, 813.0, 0.000277, 0.001936, 0.003, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1613.0, 815.0, 0.07609, 0.179642, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4926.0, 815.0, 0.037289, 0.079113, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [850.0, 816.0, 0.007811, 0.029, 0.0303, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5614.0, 816.0, 0.010456, 0.02905, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5609.0, 816.0, 0.008818, 0.029982, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3751.0, 817.0, 0.000217, 0.001205, 0.0086, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4936.0, 818.0, 0.00446, 0.009121, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4442.0, 819.0, 0.052658, 0.134467, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4925.0, 819.0, 0.025598, 0.068405, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5296.0, 821.0, 0.000252, 0.001512, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5295.0, 820.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1565.0, 822.0, 0.00162, 0.007447, 0.0132, 322.0, 322.0, 322.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3735.0, 822.0, 0.000889, 0.005965, 0.0111, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2442.0, 823.0, 0.000252, 0.000504, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [825.0, 824.0, 0.001008, 0.003527, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4325.0, 824.0, 0.010834, 0.042328, 0.0101, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1072.0, 825.0, 0.056941, 0.155203, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5535.0, 825.0, 0.066264, 0.139582, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1690.0, 826.0, 0.000533, 0.003536, 0.0061, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5212.0, 827.0, 0.000178, 0.001185, 0.002, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4832.0, 828.0, 0.008148, 0.020247, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2134.0, 829.0, 0.002889, 0.0064, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4248.0, 830.0, 0.008062, 0.022172, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2012.0, 831.0, 0.13293, 0.358201, 0.0161, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3666.0, 832.0, 0.000205, 0.002108, 0.2577, 546.0, 546.0, 546.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1200.0, 833.0, 0.002899, 0.029385, 0.7595, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2786.0, 833.0, 0.002045, 0.020735, 0.5343, 1987.0, 1987.0, 1987.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2719.0, 834.0, 0.010864, 0.032346, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3094.0, 836.0, 0.028148, 0.076543, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4045.0, 836.0, 0.019753, 0.048889, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4679.0, 837.0, 0.002922, 0.005348, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5215.0, 838.0, 0.001906, 0.003489, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1678.0, 839.0, 0.008889, 0.055185, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4639.0, 839.0, 0.006914, 0.043457, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2236.0, 840.0, 0.021416, 0.110355, 0.0205, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3027.0, 840.0, 0.051146, 0.139078, 0.01, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3380.0, 840.0, 0.041068, 0.135551, 0.0215, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3452.0, 841.0, 0.05039, 0.120937, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3657.0, 841.0, 0.017637, 0.048375, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4778.0, 841.0, 0.010582, 0.027967, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2958.0, 843.0, 0.031903, 0.058397, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5406.0, 842.0, 0.053666, 0.119174, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5545.0, 842.0, 0.001214, 0.002222, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5214.0, 844.0, 0.015092, 0.041673, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2953.0, 845.0, 0.081104, 0.188234, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4124.0, 845.0, 0.050139, 0.113631, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4832.0, 846.0, 0.016543, 0.033951, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5210.0, 847.0, 0.000378, 0.001008, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1883.0, 848.0, 0.000988, 0.002716, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1883.0, 848.0, 0.000988, 0.002716, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1552.0, 849.0, 0.059209, 0.148652, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5044.0, 849.0, 0.069539, 0.19098, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2999.0, 851.0, 0.011298, 0.020682, 0.0088, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2999.0, 853.0, 0.008062, 0.017133, 0.0156, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2999.0, 852.0, 0.007811, 0.016125, 0.0148, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1924.0, 854.0, 0.075838, 0.19224, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3797.0, 854.0, 0.010834, 0.027715, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3956.0, 854.0, 0.02973, 0.096246, 0.0218, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5547.0, 854.0, 0.009826, 0.031242, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5268.0, 854.0, 0.043537, 0.154271, 0.0224, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5548.0, 854.0, 0.01285, 0.032754, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2781.0, 855.0, 0.00924, 0.060219, 0.1124, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3002.0, 855.0, 0.009007, 0.066726, 0.1192, 736.0, 736.0, 736.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3165.0, 855.0, 0.004543, 0.030479, 0.0547, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3165.0, 855.0, 0.004326, 0.029037, 0.0527, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4028.0, 856.0, 0.001357, 0.017597, 0.3494, 1932.0, 1932.0, 1932.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4028.0, 856.0, 0.001343, 0.01741, 0.3437, 1932.0, 1932.0, 1932.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 857.0, 0.022928, 0.141849, 0.0095, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 857.0, 0.022424, 0.140086, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3671.0, 858.0, 0.003615, 0.024178, 0.0445, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2590.0, 859.0, 0.001136, 0.012154, 0.2657, 1708.0, 1708.0, 1708.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2798.0, 859.0, 0.001309, 0.013996, 0.3061, 1917.0, 1917.0, 1917.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1142.0, 860.0, 0.053918, 0.138574, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5690.0, 861.0, 0.005039, 0.013102, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2718.0, 862.0, 0.092441, 0.276669, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3111.0, 862.0, 0.084152, 0.229781, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5757.0, 862.0, 0.036281, 0.092215, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2971.0, 863.0, 0.011086, 0.038045, 0.0137, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4911.0, 863.0, 0.002268, 0.007559, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3217.0, 865.0, 0.000257, 0.001521, 0.162, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3342.0, 865.0, 0.000259, 0.000506, 0.042, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2379.0, 866.0, 0.103301, 0.282187, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3450.0, 866.0, 0.062106, 0.169463, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3904.0, 866.0, 0.068027, 0.185941, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4326.0, 866.0, 0.078357, 0.213404, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4105.0, 868.0, 0.000928, 0.006202, 0.0111, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4105.0, 867.0, 0.000928, 0.006202, 0.0111, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5222.0, 870.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5219.0, 869.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4217.0, 871.0, 0.044344, 0.084656, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1159.0, 872.0, 0.01033, 0.028219, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5392.0, 873.0, 0.005679, 0.011358, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1613.0, 874.0, 0.114135, 0.237087, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2254.0, 874.0, 0.04258, 0.178634, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4494.0, 874.0, 0.000756, 0.002268, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2489.0, 876.0, 0.009245, 0.016923, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2489.0, 875.0, 0.006047, 0.011086, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 877.0, 0.005062, 0.032222, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4651.0, 877.0, 0.005802, 0.035926, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4598.0, 878.0, 0.031494, 0.085412, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5260.0, 878.0, 0.025951, 0.066516, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4598.0, 878.0, 0.006803, 0.014361, 0.013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2667.0, 879.0, 0.024213, 0.081355, 0.029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4342.0, 879.0, 0.011338, 0.033006, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2254.0, 881.0, 0.014613, 0.03099, 0.0281, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2254.0, 880.0, 0.014613, 0.03099, 0.0283, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5223.0, 882.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5220.0, 883.0, "2e-05", 0.000198, 0.001, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3393.0, 884.0, 0.079869, 0.176619, 0.0094, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3732.0, 884.0, 0.066667, 0.149232, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4762.0, 884.0, 0.003023, 0.01033, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5051.0, 884.0, 0.068027, 0.128748, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5670.0, 885.0, 0.045352, 0.116906, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5773.0, 885.0, 0.120181, 0.240867, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4783.0, 884.0, 0.122701, 0.306374, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2044.0, 886.0, 0.001067, 0.00723, 0.0132, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2985.0, 887.0, 0.003358, 0.022341, 0.0415, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3612.0, 886.0, 0.00318, 0.020938, 0.0395, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4601.0, 886.0, 0.000928, 0.008968, 0.0314, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5828.0, 887.0, 0.004899, 0.022815, 0.0405, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4601.0, 887.0, 0.000889, 0.008415, 0.0314, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2210.0, 888.0, 0.004444, 0.028395, 0.0151, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5297.0, 888.0, 0.004691, 0.029012, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5449.0, 889.0, 0.007055, 0.018392, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5226.0, 890.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3307.0, 891.0, 0.01037, 0.026173, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4680.0, 891.0, 0.070864, 0.193457, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5557.0, 891.0, 0.022222, 0.056914, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2186.0, 893.0, 0.000237, 0.001422, 0.1686, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3006.0, 892.0, 0.000277, 0.001086, 0.1417, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4126.0, 892.0, 0.000296, 0.000672, 0.0678, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1312.0, 895.0, 0.002267, 0.007156, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2040.0, 896.0, 0.016377, 0.102041, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5224.0, 896.0, 0.008062, 0.050139, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2538.0, 897.0, 0.001512, 0.004787, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3380.0, 898.0, 0.031746, 0.133031, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4152.0, 898.0, 0.020912, 0.088939, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4783.0, 899.0, 0.05543, 0.147644, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4913.0, 900.0, 0.000286, 0.004868, 0.1762, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4913.0, 901.0, 0.000287, 0.004892, 0.1776, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4914.0, 902.0, 0.000283, 0.004814, 0.1762, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4914.0, 903.0, 0.000285, 0.004843, 0.1733, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5081.0, 906.0, 0.011852, 0.045062, 0.017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5851.0, 906.0, 0.000864, 0.002593, 0.0136, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4721.0, 907.0, 0.048249, 0.235702, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3939.0, 908.0, 0.044321, 0.121605, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4164.0, 908.0, 0.028765, 0.078889, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3380.0, 909.0, 0.019652, 0.080877, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4152.0, 909.0, 0.017385, 0.073822, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3574.0, 910.0, 0.000514, 0.001383, 0.0952, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4078.0, 910.0, 0.000247, 0.001084, 0.1478, 403.0, 403.0, 403.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5802.0, 911.0, 0.013857, 0.025447, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5230.0, 912.0, 0.00284, 0.011235, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3647.0, 913.0, 0.015369, 0.040816, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5803.0, 913.0, 0.041068, 0.104812, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2485.0, 914.0, 0.058957, 0.16125, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4441.0, 914.0, 0.024439, 0.102293, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1754.0, 915.0, 0.006047, 0.016629, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5233.0, 918.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2315.0, 920.0, 0.013096, 0.066153, 0.12, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2448.0, 919.0, 0.002074, 0.009956, 0.0172, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2448.0, 919.0, 0.001533, 0.009225, 0.0172, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2448.0, 920.0, 0.00156, 0.009343, 0.0172, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2782.0, 921.0, 0.001452, 0.020223, 0.6741, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4864.0, 921.0, 0.001672, 0.022177, 0.7607, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2782.0, 921.0, 0.001447, 0.020166, 0.6721, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4864.0, 921.0, 0.001669, 0.022168, 0.7624, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5234.0, 922.0, 0.035525, 0.090199, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4832.0, 923.0, 0.031568, 0.094272, 0.0992, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1803.0, 924.0, 0.118166, 0.243386, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5672.0, 924.0, 0.015621, 0.032754, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4460.0, 924.0, 0.05417, 0.183673, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5170.0, 925.0, 0.040338, 0.097909, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5753.0, 925.0, 0.022424, 0.053918, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5562.0, 927.0, 0.02066, 0.088183, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1348.0, 928.0, 0.014361, 0.059461, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2561.0, 928.0, 0.016377, 0.101537, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1348.0, 928.0, 0.014361, 0.059713, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2561.0, 928.0, 0.016377, 0.101537, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3154.0, 929.0, 0.002874, 0.022174, 0.4476, 1397.0, 1397.0, 1397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3368.0, 929.0, 0.000139, 0.001115, 0.0231, 1486.0, 1486.0, 1486.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2398.0, 930.0, 0.00252, 0.006551, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3839.0, 930.0, 0.011842, 0.052658, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2706.0, 931.0, 0.089947, 0.390527, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5324.0, 931.0, 0.027463, 0.060721, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2173.0, 932.0, 0.009877, 0.026959, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 933.0, 0.010582, 0.063492, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 933.0, 0.009902, 0.059007, 0.0157, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4120.0, 934.0, 0.013605, 0.054926, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5818.0, 935.0, 0.042328, 0.160998, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3485.0, 936.0, 0.00322, 0.021136, 0.0395, 460.0, 460.0, 460.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3556.0, 936.0, 0.000553, 0.003694, 0.0071, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5424.0, 937.0, 0.000494, 0.005689, 0.0142, 720.0, 720.0, 720.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5473.0, 936.0, 0.000652, 0.004504, 0.0081, 437.0, 437.0, 437.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5475.0, 936.0, 0.000652, 0.004504, 0.0081, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5422.0, 937.0, 0.000514, 0.005689, 0.0142, 720.0, 720.0, 720.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5365.0, 938.0, 0.000869, 0.008435, 0.0339, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5366.0, 938.0, 0.000889, 0.008553, 0.039, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2893.0, 939.0, 0.000686, 0.007091, 0.1747, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4602.0, 939.0, 0.000609, 0.006378, 0.1473, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2893.0, 940.0, 0.000686, 0.007119, 0.1747, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4603.0, 940.0, 0.000609, 0.006406, 0.1487, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2812.0, 941.0, 0.027531, 0.074938, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5675.0, 941.0, 0.024198, 0.065802, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2118.0, 942.0, 0.090199, 0.246158, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2551.0, 942.0, 0.005291, 0.022172, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3211.0, 942.0, 0.012346, 0.050894, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3548.0, 942.0, 0.053414, 0.224238, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5479.0, 942.0, 0.007811, 0.032502, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5644.0, 942.0, 0.034014, 0.142857, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2551.0, 942.0, 0.005543, 0.022172, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4889.0, 943.0, 0.002074, 0.013847, 0.0253, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4889.0, 943.0, 0.002074, 0.013847, 0.0253, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2559.0, 945.0, 0.036533, 0.12522, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1533.0, 946.0, 0.009012, 0.025062, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1533.0, 946.0, 0.006667, 0.028025, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3338.0, 948.0, 0.031771, 0.081809, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3916.0, 948.0, 0.070799, 0.179894, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2462.0, 947.0, 0.075586, 0.191736, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3916.0, 947.0, 0.070925, 0.179239, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3307.0, 949.0, 0.003901, 0.009877, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2708.0, 950.0, 0.003023, 0.008314, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3321.0, 950.0, 0.037793, 0.097002, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5502.0, 950.0, 0.003023, 0.008314, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2214.0, 951.0, 0.020988, 0.058272, 0.0176, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2812.0, 951.0, 0.02679, 0.072222, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2597.0, 952.0, 0.018519, 0.047654, 0.0185, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3432.0, 952.0, 0.029877, 0.080864, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1045.0, 953.0, 0.016125, 0.067775, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1103.0, 953.0, 0.032502, 0.083144, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2361.0, 953.0, 0.025447, 0.08642, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3072.0, 953.0, 0.02192, 0.04384, 0.0383, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1047.0, 954.0, 0.00083, 0.005649, 0.0111, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1199.0, 954.0, 0.002193, 0.014894, 0.0284, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2661.0, 955.0, 0.002145, 0.011151, 0.0203, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5235.0, 955.0, 0.00638, 0.031486, 0.0537, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1518.0, 956.0, 0.01037, 0.020741, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1374.0, 957.0, 0.002346, 0.006296, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2301.0, 958.0, 0.022096, 0.08841, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2316.0, 958.0, 0.025724, 0.105316, 0.0184, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2913.0, 958.0, 0.029957, 0.121013, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4411.0, 958.0, 0.009322, 0.028471, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4638.0, 958.0, 0.046107, 0.130763, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4874.0, 958.0, 0.006047, 0.041068, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4411.0, 958.0, 0.004334, 0.026732, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1219.0, 959.0, 0.002877, 0.028829, 0.7494, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1243.0, 959.0, 0.002188, 0.024233, 0.5227, 1567.0, 1567.0, 1567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 959.0, 0.000997, 0.014175, 0.465, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2917.0, 959.0, 0.000376, 0.002891, 0.0606, 1308.0, 1308.0, 1308.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3605.0, 959.0, 0.000976, 0.009886, 0.2541, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 959.0, 0.000389, 0.003951, 0.1011, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1243.0, 959.0, 0.001562, 0.01912, 0.4274, 1567.0, 1567.0, 1567.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 959.0, 0.000998, 0.014177, 0.465, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2917.0, 959.0, 0.000199, 0.002553, 0.0838, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3605.0, 959.0, 0.000976, 0.009891, 0.2541, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4468.0, 959.0, 0.000388, 0.003954, 0.1011, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4468.0, 959.0, 0.000395, 0.004003, 0.104, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 959.0, 0.000395, 0.004003, 0.104, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4909.0, 960.0, 0.000617, 0.001235, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5241.0, 961.0, 0.00037, 0.000864, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2949.0, 962.0, 0.00252, 0.007811, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1184.0, 963.0, 0.029383, 0.08037, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5703.0, 963.0, 0.000617, 0.001728, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2948.0, 964.0, 0.066264, 0.181154, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3916.0, 964.0, 0.086672, 0.222021, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4439.0, 964.0, 0.020584, 0.054523, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2740.0, 965.0, 0.009506, 0.029383, 0.0094, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3460.0, 965.0, 0.014691, 0.038518, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3769.0, 965.0, 0.030494, 0.079136, 0.0134, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4013.0, 965.0, 0.022839, 0.059012, 0.0131, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4050.0, 965.0, 0.01716, 0.081975, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5311.0, 965.0, 0.002593, 0.006173, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2741.0, 965.0, 0.009506, 0.029506, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3768.0, 965.0, 0.030494, 0.079012, 0.0153, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1463.0, 966.0, 0.003101, 0.020859, 0.0375, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1463.0, 966.0, 0.004978, 0.022005, 0.0359, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1463.0, 966.0, 0.003121, 0.0208, 0.0506, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4865.0, 968.0, 0.000499, 0.005048, 0.13, 1380.0, 1380.0, 1380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4865.0, 967.0, 0.000499, 0.005042, 0.13, 1380.0, 1380.0, 1380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 969.0, 0.010985, 0.027891, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2949.0, 969.0, 0.079113, 0.201058, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1746.0, 971.0, 0.002193, 0.010884, 0.0197, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4133.0, 971.0, 0.004049, 0.018272, 0.0324, 302.0, 302.0, 302.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3315.0, 972.0, 0.057284, 0.127778, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5786.0, 972.0, 0.015309, 0.041728, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2263.0, 973.0, 0.091711, 0.291509, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2604.0, 973.0, 0.193139, 0.35354, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4097.0, 973.0, 0.056437, 0.143109, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1852.0, 973.0, 0.049131, 0.124969, 0.0078, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4812.0, 973.0, 0.021416, 0.054422, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1248.0, 974.0, 0.011032, 0.050442, 0.0871, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2088.0, 974.0, 0.001481, 0.013926, 0.0516, 604.0, 604.0, 604.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2088.0, 974.0, 0.001481, 0.013926, 0.0516, 604.0, 604.0, 604.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2773.0, 975.0, 0.023935, 0.0645, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3051.0, 977.0, 0.000342, 0.000625, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3345.0, 977.0, 0.059713, 0.152179, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5242.0, 978.0, 0.018645, 0.047871, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2960.0, 979.0, 0.019259, 0.052593, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3365.0, 979.0, 0.01716, 0.044938, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5718.0, 979.0, 0.025185, 0.064691, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3365.0, 979.0, 0.00716, 0.029753, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5362.0, 979.0, 0.046667, 0.125926, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3365.0, 979.0, 0.00716, 0.02963, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1520.0, 980.0, 0.0016, 0.017334, 0.4043, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2458.0, 980.0, 0.000312, 0.004044, 0.1386, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3705.0, 980.0, 0.000824, 0.010499, 0.3754, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4971.0, 980.0, 0.00133, 0.014252, 0.3263, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2458.0, 980.0, 0.000312, 0.004044, 0.1386, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3705.0, 980.0, 0.000824, 0.010505, 0.3754, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2245.0, 981.0, 0.140111, 0.432376, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2649.0, 981.0, 0.1065, 0.298388, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2773.0, 981.0, 0.012346, 0.05039, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3809.0, 981.0, 0.024994, 0.166415, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4032.0, 981.0, 0.033686, 0.073394, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4282.0, 981.0, 0.009347, 0.042404, 0.0163, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4729.0, 981.0, 0.089796, 0.228471, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4282.0, 981.0, 0.0097, 0.04457, 0.0192, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3810.0, 982.0, 0.001936, 0.012879, 0.0243, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1115.0, 983.0, 0.023432, 0.074578, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4524.0, 983.0, 0.010834, 0.028471, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5553.0, 983.0, 0.035273, 0.103301, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5783.0, 983.0, 0.009322, 0.023935, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5008.0, 983.0, 0.019728, 0.054548, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2482.0, 984.0, 0.010617, 0.044444, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2822.0, 984.0, 0.044198, 0.120864, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2171.0, 985.0, 0.010582, 0.027463, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3838.0, 985.0, 0.011842, 0.030486, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1384.0, 987.0, 0.020123, 0.052839, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2716.0, 987.0, 0.011482, 0.023086, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1206.0, 988.0, 0.001111, 0.00321, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4422.0, 989.0, 0.000164, 0.001106, 0.002, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3201.0, 990.0, 0.024188, 0.067523, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3469.0, 991.0, 0.038765, 0.105062, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2306.0, 992.0, 0.011358, 0.022839, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2297.0, 993.0, 0.001764, 0.006299, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3740.0, 993.0, 0.004188, 0.007666, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4797.0, 993.0, 0.004289, 0.007852, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4796.0, 993.0, 0.002016, 0.005039, 0.0054, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1124.0, 995.0, 0.000336, 0.000849, 0.1448, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1187.0, 994.0, 0.000178, 0.000691, 0.1002, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4917.0, 995.0, 0.000316, 0.001304, 0.1863, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4947.0, 995.0, 9.9e-05, 0.000612, 0.082, 387.0, 387.0, 387.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3559.0, 996.0, 0.024691, 0.083648, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3775.0, 996.0, 0.070547, 0.239607, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1351.0, 997.0, 0.065256, 0.144369, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2073.0, 997.0, 0.024943, 0.10456, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5238.0, 998.0, 0.036029, 0.09675, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1090.0, 999.0, 0.074074, 0.201562, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 999.0, 0.112119, 0.304107, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1043.0, 1001.0, 0.019652, 0.081885, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1083.0, 1001.0, 0.010078, 0.039305, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1256.0, 1001.0, 0.019652, 0.082389, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5279.0, 1001.0, 0.00252, 0.01033, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4765.0, 1002.0, 0.001146, 0.007111, 0.2238, 298.0, 298.0, 298.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2075.0, 1003.0, 0.001136, 0.012874, 0.2917, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3605.0, 1003.0, 0.000547, 0.010021, 0.2801, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 1003.0, 0.001184, 0.012029, 0.309, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1586.0, 1003.0, 0.000369, 0.006726, 0.1892, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2074.0, 1003.0, 0.001136, 0.012874, 0.2917, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4468.0, 1003.0, 0.001177, 0.012029, 0.309, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4959.0, 1004.0, 0.007531, 0.019136, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5713.0, 1004.0, 0.011975, 0.031975, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4638.0, 1005.0, 0.00861, 0.015761, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2128.0, 1006.0, 0.008062, 0.022172, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2905.0, 1006.0, 0.025951, 0.083144, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5319.0, 1008.0, 7.9e-05, 0.000316, 0.001, 328.0, 328.0, 328.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1730.0, 1009.0, 0.030494, 0.083333, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5355.0, 1009.0, 0.031358, 0.085556, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5481.0, 1010.0, 0.005185, 0.014198, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3928.0, 1011.0, 0.001956, 0.008844, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4451.0, 1011.0, 0.000133, 0.000311, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5685.0, 1013.0, 0.000198, 0.000672, 0.1509, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5684.0, 1012.0, 0.000198, 0.000691, 0.1529, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5243.0, 1014.0, 0.000988, 0.001975, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2214.0, 1015.0, 0.037284, 0.094815, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2863.0, 1015.0, 0.024074, 0.065309, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2863.0, 1015.0, 0.025185, 0.064938, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1253.0, 1016.0, 0.002822, 0.013404, 0.02, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3458.0, 1016.0, 0.010834, 0.033006, 0.0146, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5239.0, 1016.0, 0.000171, 0.000313, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5358.0, 1016.0, 0.004082, 0.012295, 0.0107, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1253.0, 1016.0, 0.003956, 0.018569, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1961.0, 1017.0, 0.009264, 0.031822, 0.0567, 289.0, 289.0, 289.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5239.0, 1018.0, 0.023331, 0.055304, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4791.0, 1019.0, 0.024074, 0.063086, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1756.0, 1020.0, 0.062661, 0.158806, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4147.0, 1020.0, 0.058755, 0.186143, 0.0104, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2277.0, 1021.0, 0.003779, 0.011338, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4289.0, 1021.0, 0.020282, 0.08385, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 1022.0, 0.026203, 0.066264, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2627.0, 1022.0, 0.001409, 0.002579, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 1022.0, 0.026203, 0.066012, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 1022.0, 0.027387, 0.067523, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1358.0, 1024.0, "2e-05", 0.000198, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1358.0, 1023.0, "4e-05", 0.000198, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5392.0, 1025.0, 0.024444, 0.074074, 0.0089, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5244.0, 1026.0, 0.01037, 0.022222, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3344.0, 1028.0, 0.00642, 0.022222, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3344.0, 1027.0, 0.014815, 0.03358, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4513.0, 1029.0, 0.027617, 0.074617, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2159.0, 1030.0, 0.005432, 0.010988, 0.0318, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2809.0, 1030.0, 0.018765, 0.079506, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1482.0, 1032.0, 0.000756, 0.003527, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1482.0, 1031.0, 0.001008, 0.004283, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4095.0, 1033.0, 0.00322, 0.021689, 0.0688, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1359.0, 1034.0, 0.015117, 0.027715, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 1035.0, 0.01037, 0.027778, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 1036.0, 0.00963, 0.024815, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 1035.0, 0.009506, 0.025185, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4900.0, 1037.0, 0.011482, 0.024321, 0.0109, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2160.0, 1038.0, 0.014109, 0.046107, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3052.0, 1038.0, 0.038801, 0.098262, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4366.0, 1038.0, 0.024439, 0.06198, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2160.0, 1038.0, 0.014109, 0.046107, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3053.0, 1038.0, 0.039053, 0.098765, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4365.0, 1038.0, 0.024188, 0.060972, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3782.0, 1038.0, 0.011086, 0.030738, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3782.0, 1038.0, 0.011086, 0.028219, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1387.0, 1039.0, 0.003516, 0.016415, 0.0273, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3176.0, 1039.0, 0.004168, 0.028346, 0.0537, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3351.0, 1039.0, 0.001936, 0.00883, 0.0445, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3917.0, 1039.0, 0.008099, 0.036603, 0.0901, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5013.0, 1039.0, 0.000948, 0.005886, 0.0289, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5014.0, 1039.0, 0.000948, 0.005748, 0.0304, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1387.0, 1039.0, 0.002311, 0.015763, 0.0435, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3783.0, 1039.0, 0.000336, 0.002331, 0.004, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3055.0, 1039.0, 0.000211, 0.001199, 0.0405, 307.0, 307.0, 307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3054.0, 1039.0, 0.000209, 0.001189, 0.0405, 307.0, 307.0, 307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1044.0, 1040.0, 2.1e-05, 0.000208, 0.0058, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1077.0, 1040.0, 0.00126, 0.014141, 0.2845, 1191.0, 1191.0, 1191.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3784.0, 1041.0, 7.9e-05, 0.000859, 0.0173, 1204.0, 1204.0, 1204.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1042.0, 0.001904, 0.021302, 0.4679, 1566.0, 1566.0, 1566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4954.0, 1041.0, 0.001517, 0.01687, 0.3494, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5245.0, 1042.0, 2.1e-05, 0.000187, 0.0029, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1044.0, 1042.0, 2.1e-05, 0.000208, 0.0058, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1077.0, 1040.0, 0.00126, 0.01412, 0.2859, 1191.0, 1191.0, 1191.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2968.0, 1041.0, 0.000983, 0.010949, 0.2397, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3154.0, 1041.0, 0.001711, 0.017348, 0.4476, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1041.0, 0.001281, 0.018476, 0.491, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1041.0, 0.001274, 0.018324, 0.4837, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1105.0, 1046.0, 0.002268, 0.004535, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2278.0, 1046.0, 0.024691, 0.063492, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3303.0, 1046.0, 0.131771, 0.345427, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4401.0, 1046.0, 0.056185, 0.182162, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4414.0, 1046.0, 0.164777, 0.432855, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5175.0, 1046.0, 0.026455, 0.070043, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5690.0, 1045.0, 0.011086, 0.028219, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1102.0, 1046.0, 0.001738, 0.005442, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5691.0, 1045.0, 0.010985, 0.028093, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1104.0, 1045.0, 0.002016, 0.004031, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2667.0, 1045.0, 0.037793, 0.09801, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1199.0, 1047.0, 0.002943, 0.02001, 0.0375, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2864.0, 1047.0, 0.005926, 0.04079, 0.077, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3756.0, 1047.0, 0.004571, 0.030552, 0.0557, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4886.0, 1047.0, 0.002121, 0.009661, 0.0162, 355.0, 355.0, 355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5321.0, 1047.0, 0.002969, 0.013217, 0.0233, 400.0, 400.0, 400.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5448.0, 1047.0, 0.005551, 0.025146, 0.0445, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1229.0, 1048.0, 0.01037, 0.028395, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1229.0, 1048.0, 0.010247, 0.028395, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3134.0, 1049.0, 0.006954, 0.049307, 0.0161, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4981.0, 1049.0, 0.00257, 0.015949, 0.0282, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1946.0, 1050.0, 0.000409, 0.005409, 0.1877, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2467.0, 1050.0, 0.001371, 0.013871, 0.361, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5066.0, 1050.0, 0.002154, 0.021884, 0.566, 1917.0, 1917.0, 1917.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1946.0, 1050.0, 0.000416, 0.005443, 0.1877, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2467.0, 1050.0, 0.001364, 0.01383, 0.3596, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5067.0, 1050.0, 0.002154, 0.021877, 0.566, 1917.0, 1917.0, 1917.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1188.0, 1052.0, 0.000968, 0.002943, 0.3453, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1270.0, 1052.0, 0.000217, 0.000849, 0.0931, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3168.0, 1052.0, 0.001205, 0.002746, 0.4668, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3948.0, 1052.0, 0.000454, 0.002331, 0.0516, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4960.0, 1052.0, 0.001284, 0.0096, 0.038, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5038.0, 1051.0, 0.001225, 0.006104, 0.0203, 323.0, 323.0, 323.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1269.0, 1051.0, 0.000257, 0.000849, 0.1893, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3947.0, 1051.0, 0.000553, 0.002548, 0.0486, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4960.0, 1052.0, 0.001284, 0.00956, 0.038, 335.0, 335.0, 335.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4960.0, 1052.0, 0.000909, 0.00879, 0.039, 833.0, 833.0, 833.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5513.0, 1052.0, 0.000533, 0.005096, 0.0248, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5246.0, 1053.0, 0.001764, 0.003527, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 1054.0, 0.000277, 0.002618, 0.0693, 921.0, 921.0, 921.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2411.0, 1055.0, 0.058453, 0.13026, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4424.0, 1055.0, 0.069035, 0.16906, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3201.0, 1056.0, 0.016629, 0.04258, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4395.0, 1062.0, 0.011235, 0.025679, 0.0113, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2214.0, 1063.0, 0.045926, 0.11679, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2812.0, 1063.0, 0.037284, 0.100617, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5190.0, 1063.0, 0.032778, 0.088963, 0.0074, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5381.0, 1063.0, 0.029518, 0.074827, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1519.0, 1064.0, 0.007802, 0.052444, 0.1018, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2810.0, 1064.0, 0.003101, 0.020563, 0.0385, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3756.0, 1064.0, 0.003761, 0.025235, 0.0456, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5056.0, 1064.0, 0.008889, 0.032197, 0.0537, 357.0, 357.0, 357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1519.0, 1064.0, 0.01442, 0.071763, 0.1291, 372.0, 372.0, 372.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4997.0, 1065.0, 0.08516, 0.17682, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2590.0, 1066.0, 0.000381, 0.007008, 0.2079, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2590.0, 1067.0, 0.000374, 0.006434, 0.2209, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2004.0, 1068.0, 0.014361, 0.041824, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2267.0, 1068.0, 0.106576, 0.275384, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4934.0, 1068.0, 0.022676, 0.070043, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5367.0, 1068.0, 0.021164, 0.057949, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 1069.0, 0.001679, 0.017284, 0.0582, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2831.0, 1069.0, 0.001501, 0.018568, 0.0562, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5034.0, 1070.0, 0.066012, 0.134543, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5249.0, 1070.0, 0.06576, 0.166793, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2036.0, 1071.0, 0.079113, 0.21542, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2665.0, 1071.0, 0.072058, 0.150668, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5554.0, 1071.0, 7.6e-05, 0.000151, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2406.0, 1072.0, 0.020408, 0.055682, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3003.0, 1073.0, 0.03477, 0.078861, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5717.0, 1074.0, 0.058201, 0.120534, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2220.0, 1075.0, 0.168733, 0.377072, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3951.0, 1075.0, 0.06329, 0.171429, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2571.0, 1076.0, 0.00079, 0.005345, 0.0354, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2701.0, 1076.0, 0.00255, 0.017084, 0.0309, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2571.0, 1076.0, 0.000745, 0.005047, 0.0349, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1931.0, 1077.0, 0.000741, 0.009716, 0.335, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4962.0, 1077.0, 0.000422, 0.004709, 0.0953, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1931.0, 1077.0, 0.000741, 0.009709, 0.335, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4962.0, 1077.0, 0.000422, 0.004758, 0.0953, 1774.0, 1774.0, 1774.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4962.0, 1077.0, 0.000644, 0.005035, 0.1112, 1397.0, 1397.0, 1397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2250.0, 1078.0, 0.024188, 0.063744, 0.0737, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2752.0, 1078.0, 0.107533, 0.274654, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2836.0, 1078.0, 0.017637, 0.051146, 0.0578, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5602.0, 1078.0, 0.047109, 0.086232, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5603.0, 1078.0, 0.026203, 0.066516, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5833.0, 1078.0, 0.132023, 0.291509, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3031.0, 1079.0, 0.004514, 0.029863, 0.1096, 439.0, 439.0, 439.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 1081.0, 1.4e-05, 0.000208, 0.0058, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 1080.0, 2.1e-05, 0.000242, 0.0087, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5313.0, 1082.0, 7.4e-05, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1953.0, 1084.0, 0.035853, 0.12517, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2344.0, 1084.0, 0.076594, 0.195011, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2298.0, 1085.0, 0.012094, 0.066264, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4681.0, 1085.0, 0.041824, 0.106576, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5553.0, 1085.0, 0.037793, 0.122197, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5720.0, 1085.0, 0.068531, 0.232804, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1787.0, 1086.0, 0.002402, 0.015149, 0.0582, 472.0, 472.0, 472.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2299.0, 1086.0, 0.000889, 0.005333, 0.0101, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1669.0, 1087.0, 0.004787, 0.013354, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 1088.0, 0.066541, 0.175309, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 1088.0, 0.066692, 0.174628, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1940.0, 1089.0, 0.002268, 0.004787, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5681.0, 1089.0, 0.002016, 0.004031, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1939.0, 1089.0, 0.000252, 0.000756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2742.0, 1090.0, 0.096498, 0.261779, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2511.0, 1091.0, 0.057949, 0.147644, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4356.0, 1091.0, 0.040564, 0.103301, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1206.0, 1092.0, 0.009383, 0.039506, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4288.0, 1092.0, 0.003615, 0.006617, 0.019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2144.0, 1093.0, 0.000751, 0.004978, 0.0091, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2725.0, 1093.0, 0.001738, 0.011694, 0.0213, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2144.0, 1093.0, 0.000652, 0.004346, 0.0081, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1472.0, 1094.0, 0.000252, 0.00252, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1471.0, 1095.0, 0.000252, 0.00252, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1487.0, 1097.0, 0.000593, 0.002667, 0.0051, 374.0, 374.0, 374.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1487.0, 1096.0, 0.000591, 0.00268, 0.0046, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4258.0, 1098.0, 0.001764, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1767.0, 1099.0, 0.106296, 0.194573, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2675.0, 1099.0, 0.05543, 0.187957, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2298.0, 1100.0, 0.006047, 0.013605, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2298.0, 1100.0, 0.010834, 0.030234, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3522.0, 1101.0, 0.002469, 0.015319, 0.0271, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3522.0, 1101.0, 0.002771, 0.009322, 0.0121, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4554.0, 1103.0, 0.007055, 0.014109, 0.0103, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5251.0, 1106.0, 2.5e-05, 0.000252, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5577.0, 1107.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5578.0, 1107.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2423.0, 1108.0, 0.059965, 0.158982, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2594.0, 1108.0, 0.007811, 0.051146, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2423.0, 1108.0, 0.059965, 0.158982, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3581.0, 1109.0, 0.000972, 0.012113, 0.1636, 1786.0, 1786.0, 1786.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2746.0, 1110.0, 0.007811, 0.014361, 0.0107, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2322.0, 1111.0, 0.032099, 0.089506, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3193.0, 1111.0, 0.002469, 0.007284, 0.0154, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5254.0, 1112.0, 0.000493, 0.000902, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2450.0, 1114.0, 0.030617, 0.077778, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4506.0, 1114.0, 0.048765, 0.13716, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5083.0, 1114.0, 0.033827, 0.092222, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3293.0, 1115.0, 0.024943, 0.071806, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3577.0, 1116.0, 0.009322, 0.038801, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5044.0, 1116.0, 0.097002, 0.245654, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5227.0, 1116.0, 0.006551, 0.019148, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5228.0, 1116.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5846.0, 1116.0, 0.135047, 0.342404, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3577.0, 1116.0, 0.010078, 0.041572, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3599.0, 1116.0, 0.01877, 0.076266, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3599.0, 1116.0, 0.018796, 0.076392, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1541.0, 1117.0, 0.003477, 0.023249, 0.0425, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2126.0, 1117.0, 0.006341, 0.042232, 0.078, 415.0, 415.0, 415.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1958.0, 1118.0, 0.012824, 0.032552, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2566.0, 1119.0, 0.013681, 0.036029, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1772.0, 1121.0, 0.016125, 0.041572, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2502.0, 1120.0, 0.009826, 0.034517, 0.0479, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4440.0, 1120.0, 0.003779, 0.010078, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4518.0, 1121.0, 0.025699, 0.066012, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2502.0, 1120.0, 0.009826, 0.034517, 0.0479, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3547.0, 1122.0, 0.000171, 0.000313, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5255.0, 1122.0, 0.001764, 0.010582, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1501.0, 1123.0, 0.014074, 0.038889, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1919.0, 1123.0, 0.026667, 0.072963, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2083.0, 1123.0, 0.022099, 0.067778, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1545.0, 1125.0, 0.004198, 0.011482, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4964.0, 1125.0, 0.038518, 0.103951, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4964.0, 1125.0, 0.038518, 0.103827, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2566.0, 1126.0, 0.015873, 0.04258, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2566.0, 1127.0, 0.003754, 0.010557, 0.0129, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5257.0, 1128.0, 4.5e-05, 8.9e-05, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1307.0, 1129.0, 0.023683, 0.0645, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2321.0, 1130.0, 0.014109, 0.060217, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4532.0, 1130.0, 0.002771, 0.007559, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1384.0, 1131.0, 0.027778, 0.070494, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3392.0, 1131.0, 0.008272, 0.016543, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4687.0, 1133.0, 0.043803, 0.118383, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5259.0, 1134.0, 0.001008, 0.002771, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1229.0, 1135.0, 0.03642, 0.105309, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2715.0, 1135.0, 0.009136, 0.024568, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5504.0, 1135.0, 0.009259, 0.024568, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1230.0, 1136.0, 0.002601, 0.017284, 0.0324, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5101.0, 1136.0, 0.008257, 0.036427, 0.0582, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2457.0, 1137.0, 0.033704, 0.10358, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5650.0, 1137.0, 0.022222, 0.058395, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3073.0, 1138.0, 0.047619, 0.141345, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3748.0, 1138.0, 0.002016, 0.008566, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5258.0, 1138.0, 0.00126, 0.003527, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3100.0, 1138.0, 0.013102, 0.05543, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2265.0, 1139.0, 0.001857, 0.014461, 0.0481, 376.0, 376.0, 376.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4906.0, 1139.0, 0.003202, 0.030829, 0.1164, 376.0, 376.0, 376.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1359.0, 1140.0, 0.084656, 0.189216, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3245.0, 1140.0, 0.098765, 0.269085, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1359.0, 1140.0, 0.080373, 0.203326, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2802.0, 1142.0, 0.05543, 0.141597, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 1141.0, 0.104308, 0.216175, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5111.0, 1142.0, 0.006047, 0.016377, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5251.0, 1141.0, 0.006475, 0.028395, 0.0436, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5486.0, 1142.0, 0.04384, 0.142101, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2465.0, 1143.0, 0.006005, 0.02878, 0.0496, 370.0, 370.0, 370.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2985.0, 1143.0, 0.003595, 0.0176, 0.0294, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5002.0, 1144.0, 0.002133, 0.014756, 0.0294, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5260.0, 1145.0, 0.016377, 0.044596, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2383.0, 1146.0, 0.059965, 0.168556, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2842.0, 1146.0, 0.018141, 0.05039, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5225.0, 1146.0, 0.051398, 0.2129, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5446.0, 1146.0, 0.094734, 0.259007, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5449.0, 1146.0, 0.0451, 0.186193, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5267.0, 1146.0, 0.023432, 0.066264, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3666.0, 1147.0, 0.00642, 0.043852, 0.083, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4182.0, 1147.0, 0.003002, 0.020227, 0.0385, 391.0, 391.0, 391.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3712.0, 1148.0, 8.9e-05, 0.000751, 0.079, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5262.0, 1149.0, 0.039557, 0.107886, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1242.0, 1151.0, 0.003477, 0.018074, 0.0304, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2937.0, 1151.0, 0.003141, 0.015526, 0.0268, 253.0, 253.0, 253.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3336.0, 1151.0, 0.000237, 0.001541, 0.0091, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2586.0, 1152.0, 0.068272, 0.212346, 0.0104, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4348.0, 1152.0, 0.051975, 0.158025, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1815.0, 1153.0, 0.074049, 0.166364, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3559.0, 1153.0, 0.074931, 0.204031, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3617.0, 1154.0, 0.020494, 0.046049, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3809.0, 1155.0, 0.004837, 0.017334, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2138.0, 1156.0, 0.022676, 0.075082, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3021.0, 1157.0, 0.006803, 0.018896, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3465.0, 1157.0, 0.003779, 0.009826, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3506.0, 1157.0, 0.04006, 0.134039, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5551.0, 1156.0, 0.006047, 0.028723, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5630.0, 1156.0, 0.006047, 0.016125, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5668.0, 1156.0, 0.022928, 0.065508, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2139.0, 1158.0, 0.001086, 0.00642, 0.0121, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2704.0, 1158.0, 0.004464, 0.021452, 0.0385, 255.0, 255.0, 255.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3362.0, 1159.0, 0.023683, 0.043588, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 1159.0, 0.004283, 0.021164, 0.0156, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5770.0, 1159.0, 0.071554, 0.184177, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5261.0, 1160.0, 0.00679, 0.018025, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2454.0, 1161.0, 0.000158, 0.000474, 0.0506, 278.0, 278.0, 278.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3006.0, 1161.0, 0.000198, 0.00077, 0.0972, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5264.0, 1162.0, 1.6e-05, 9.9e-05, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5263.0, 1163.0, 1.6e-05, 9.9e-05, 0.001, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4793.0, 1164.0, 0.001358, 0.008148, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4792.0, 1165.0, 0.001481, 0.009012, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4793.0, 1166.0, 0.001481, 0.009259, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1565.0, 1167.0, 0.004899, 0.033007, 0.0699, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3905.0, 1167.0, 0.005531, 0.037215, 0.0678, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4663.0, 1167.0, 0.004365, 0.029491, 0.0537, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3905.0, 1167.0, 0.005452, 0.036365, 0.0668, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4566.0, 1168.0, 0.008314, 0.034266, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5117.0, 1170.0, 0.04, 0.088889, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2578.0, 1171.0, 0.03477, 0.088183, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4984.0, 1172.0, 0.054271, 0.137566, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5595.0, 1172.0, 0.111481, 0.204065, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1487.0, 1173.0, 0.003002, 0.014163, 0.0253, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1945.0, 1173.0, 0.001778, 0.009837, 0.0248, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2828.0, 1174.0, 0.031975, 0.089753, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3090.0, 1174.0, 0.026296, 0.066667, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3637.0, 1174.0, 0.031975, 0.082963, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4199.0, 1174.0, 0.00437, 0.011975, 0.0097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4223.0, 1174.0, 0.002963, 0.018642, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4685.0, 1174.0, 0.009136, 0.024938, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5622.0, 1174.0, 0.009012, 0.022222, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3090.0, 1174.0, 0.026049, 0.071111, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4222.0, 1174.0, 0.006667, 0.01679, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5705.0, 1174.0, 0.007802, 0.01979, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1519.0, 1175.0, 0.005491, 0.037076, 0.0658, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4224.0, 1175.0, 0.000454, 0.0032, 0.0051, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5265.0, 1175.0, 0.00083, 0.005669, 0.0111, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1519.0, 1175.0, 0.005412, 0.036543, 0.0658, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1519.0, 1175.0, 0.005432, 0.036543, 0.0658, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3363.0, 1180.0, 0.109785, 0.20096, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3607.0, 1181.0, 0.00877, 0.026489, 0.0435, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4052.0, 1181.0, 0.000968, 0.003516, 0.0061, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5699.0, 1181.0, 0.008099, 0.028247, 0.0466, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3540.0, 1181.0, 0.001521, 0.00721, 0.0121, 270.0, 270.0, 270.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5022.0, 1182.0, 0.06358, 0.165802, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1192.0, 1183.0, 0.000335, 0.000613, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2650.0, 1185.0, 0.011852, 0.030988, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5844.0, 1184.0, 0.019383, 0.052469, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3227.0, 1186.0, 0.034266, 0.089947, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1707.0, 1187.0, 0.000138, 0.000573, 0.0699, 259.0, 259.0, 259.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3914.0, 1189.0, 0.006296, 0.016914, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5404.0, 1189.0, 0.03321, 0.087778, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3163.0, 1190.0, 0.000198, 0.000731, 0.647, 425.0, 425.0, 425.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3390.0, 1190.0, 0.000652, 0.002351, 0.5123, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5424.0, 1190.0, 0.000593, 0.005649, 0.0223, 656.0, 656.0, 656.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3163.0, 1190.0, 0.000182, 0.000622, 0.5559, 494.0, 494.0, 494.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3390.0, 1190.0, 0.000652, 0.00237, 0.5133, 288.0, 288.0, 288.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5422.0, 1190.0, 0.000612, 0.005669, 0.0278, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3163.0, 1190.0, 0.000237, 0.002114, 0.1954, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5365.0, 1190.0, 0.000217, 0.002054, 0.0197, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5366.0, 1190.0, 0.000217, 0.002035, 0.0147, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1964.0, 1191.0, 0.065508, 0.1678, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4620.0, 1191.0, 0.036332, 0.092089, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2143.0, 1192.0, 0.008148, 0.034197, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2162.0, 1192.0, 0.005679, 0.021975, 0.0137, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4158.0, 1192.0, 0.000753, 0.001379, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4081.0, 1194.0, 2.5e-05, 0.151172, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4318.0, 1195.0, 0.060972, 0.168052, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5750.0, 1194.0, 0.03676, 0.081381, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4081.0, 1193.0, 2.5e-05, 0.000252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3523.0, 1197.0, 0.00287, 0.017709, 0.0334, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5287.0, 1196.0, 0.002015, 0.012879, 0.0243, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1961.0, 1197.0, 0.00482, 0.03119, 0.0577, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1963.0, 1198.0, 0.000529, 0.008085, 0.2498, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3135.0, 1198.0, 0.001142, 0.014569, 0.3855, 1746.0, 1746.0, 1746.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2105.0, 1199.0, 0.002884, 0.019358, 0.0714, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3546.0, 1199.0, 0.004978, 0.024514, 0.0435, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3665.0, 1199.0, 0.015328, 0.102262, 0.1903, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4343.0, 1199.0, 0.005531, 0.02797, 0.0567, 357.0, 357.0, 357.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5638.0, 1199.0, 0.001067, 0.007289, 0.0486, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1176.0, 1199.0, 5.9e-05, 0.000889, 0.003, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3546.0, 1199.0, 0.002805, 0.019002, 0.0365, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5448.0, 1199.0, 0.001027, 0.006775, 0.0121, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1177.0, 1199.0, 7.9e-05, 0.00083, 0.002, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1178.0, 1199.0, 5.9e-05, 0.000652, 0.001, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1520.0, 1200.0, 0.003102, 0.031524, 0.8202, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2607.0, 1200.0, 0.001168, 0.011767, 0.3018, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1520.0, 1200.0, 0.00313, 0.031724, 0.8202, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2606.0, 1200.0, 0.001163, 0.011728, 0.3018, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2785.0, 1200.0, 0.004905, 0.049964, 1.301, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1179.0, 1200.0, 2.1e-05, 0.000249, 0.0058, 921.0, 921.0, 921.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3388.0, 1201.0, 0.082389, 0.220711, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4003.0, 1201.0, 0.083648, 0.172084, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5583.0, 1201.0, 0.051398, 0.110355, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4659.0, 1202.0, 0.01479, 0.048677, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5440.0, 1202.0, 0.002595, 0.011665, 0.0285, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5439.0, 1202.0, 0.002595, 0.011665, 0.0285, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1207.0, 1203.0, 0.001027, 0.004721, 0.0081, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2966.0, 1203.0, 0.001027, 0.004899, 0.0091, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4177.0, 1205.0, 0.000741, 0.002346, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 1205.0, 0.042963, 0.117531, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5092.0, 1204.0, 0.01963, 0.051481, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5166.0, 1204.0, 0.020247, 0.055556, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2724.0, 1206.0, 0.011482, 0.051111, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3957.0, 1206.0, 0.014938, 0.037654, 0.013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3958.0, 1206.0, 0.015185, 0.037531, 0.0133, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4420.0, 1206.0, 0.000123, 0.001235, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4421.0, 1206.0, 0.000123, 0.001235, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2939.0, 1207.0, 0.002548, 0.012346, 0.0203, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3886.0, 1208.0, 0.021416, 0.054422, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5007.0, 1208.0, 0.053414, 0.136306, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1988.0, 1208.0, 0.016755, 0.04263, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3391.0, 1208.0, 0.0194, 0.049887, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1248.0, 1209.0, 0.004721, 0.031348, 0.0587, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4907.0, 1209.0, 0.003556, 0.023585, 0.0435, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5270.0, 1210.0, 0.000123, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2254.0, 1211.0, 0.03225, 0.148904, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3870.0, 1211.0, 0.008314, 0.034014, 0.0245, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4136.0, 1211.0, 0.084404, 0.252457, 0.0098, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2254.0, 1211.0, 0.032754, 0.15092, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5727.0, 1211.0, 0.014361, 0.038801, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1639.0, 1212.0, 0.00156, 0.01039, 0.0192, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1918.0, 1212.0, 0.001084, 0.005086, 0.0111, 361.0, 361.0, 361.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3179.0, 1212.0, 0.002153, 0.012978, 0.0243, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1918.0, 1212.0, 0.0011, 0.004978, 0.0142, 353.0, 353.0, 353.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3179.0, 1212.0, 0.002173, 0.013017, 0.0243, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4609.0, 1213.0, 0.002469, 0.009877, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5029.0, 1214.0, 0.00963, 0.025309, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5718.0, 1214.0, 0.037037, 0.094938, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5272.0, 1215.0, 0.000158, 0.000691, 0.001, 274.0, 274.0, 274.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3038.0, 1216.0, 0.002544, 0.02015, 0.0348, 561.0, 561.0, 561.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4457.0, 1216.0, 0.003727, 0.028836, 0.0527, 562.0, 562.0, 562.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3709.0, 1217.0, 0.012522, 0.044041, 0.0263, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4358.0, 1217.0, 0.044848, 0.110103, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2660.0, 1218.0, 0.032704, 0.079542, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2888.0, 1218.0, 0.011338, 0.026455, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1300.0, 1219.0, 3.5e-05, 0.000512, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3605.0, 1219.0, 0.001887, 0.019088, 0.4938, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4577.0, 1219.0, 0.001579, 0.01509, 0.4087, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4714.0, 1219.0, 0.000949, 0.009342, 0.2426, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1297.0, 1219.0, 3.5e-05, 0.000506, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3605.0, 1219.0, 0.001874, 0.018954, 0.491, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4714.0, 1219.0, 0.00097, 0.009536, 0.2484, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1299.0, 1219.0, 3.5e-05, 0.000547, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4714.0, 1219.0, 0.00097, 0.009536, 0.2484, 1611.0, 1611.0, 1611.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1298.0, 1219.0, 3.5e-05, 0.000547, 0.0144, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1991.0, 1221.0, 0.021679, 0.058309, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1811.0, 1222.0, 0.007307, 0.029479, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2751.0, 1222.0, 0.000756, 0.00252, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1351.0, 1223.0, 0.081436, 0.149069, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3858.0, 1223.0, 0.069287, 0.175611, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3428.0, 1224.0, 0.047161, 0.123827, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5085.0, 1225.0, 0.044198, 0.12058, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5269.0, 1226.0, 0.049876, 0.126444, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5275.0, 1227.0, 0.000869, 0.006025, 0.0101, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1247.0, 1228.0, 0.035021, 0.091963, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5413.0, 1229.0, 0.047901, 0.095926, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1385.0, 1231.0, 0.006047, 0.018896, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3053.0, 1232.0, 0.070295, 0.178634, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4439.0, 1232.0, 0.061804, 0.156765, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3496.0, 1233.0, 0.001134, 0.002671, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4438.0, 1233.0, 0.065079, 0.165004, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1343.0, 1234.0, 0.00897, 0.050315, 0.0103, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1653.0, 1234.0, 0.028975, 0.081885, 0.0127, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2429.0, 1234.0, 0.048501, 0.135047, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2494.0, 1234.0, 0.02192, 0.071051, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4348.0, 1235.0, 0.034568, 0.087407, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4453.0, 1235.0, 0.038642, 0.105309, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1778.0, 1237.0, 0.009506, 0.039259, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3045.0, 1237.0, 0.050124, 0.136543, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1778.0, 1237.0, 0.009506, 0.039259, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3604.0, 1239.0, 0.001764, 0.012346, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4280.0, 1239.0, 0.006803, 0.028975, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5242.0, 1238.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5748.0, 1238.0, 0.008314, 0.018141, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5651.0, 1238.0, 0.004686, 0.019829, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3604.0, 1239.0, 0.007307, 0.028975, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1683.0, 1242.0, 0.001027, 0.006677, 0.0121, 488.0, 488.0, 488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2087.0, 1241.0, 0.009521, 0.064237, 0.1215, 375.0, 375.0, 375.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2937.0, 1242.0, 0.002133, 0.023348, 0.0648, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3336.0, 1240.0, 0.002232, 0.007802, 0.0142, 287.0, 287.0, 287.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3966.0, 1241.0, 0.000593, 0.002588, 0.0162, 261.0, 261.0, 261.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4083.0, 1241.0, "2e-05", 0.015803, 0.0, 287.0, 287.0, 287.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4137.0, 1242.0, 0.001778, 0.016356, 0.0405, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4528.0, 1242.0, 0.011694, 0.078657, 0.1519, 375.0, 375.0, 375.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5699.0, 1242.0, 0.000237, 0.00156, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1683.0, 1241.0, 0.001027, 0.006657, 0.0121, 464.0, 464.0, 464.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3540.0, 1241.0, 0.00476, 0.022499, 0.0375, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4083.0, 1240.0, "2e-05", 0.000198, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4831.0, 1243.0, 0.000462, 0.006438, 0.1689, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4831.0, 1243.0, 0.000462, 0.006434, 0.1689, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5552.0, 1244.0, 0.106551, 0.225649, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1828.0, 1245.0, 0.003234, 0.01923, 0.0365, 410.0, 410.0, 410.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1961.0, 1245.0, 0.019951, 0.071546, 0.1144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3312.0, 1245.0, 0.016, 0.053472, 0.0861, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1616.0, 1246.0, 0.017637, 0.056185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1856.0, 1246.0, 0.002851, 0.005218, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1617.0, 1246.0, 0.018141, 0.057193, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1855.0, 1246.0, 0.00126, 0.004535, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2873.0, 1247.0, 0.212444, 0.388876, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3823.0, 1247.0, 0.012598, 0.031998, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5179.0, 1247.0, 0.022928, 0.060721, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3573.0, 1248.0, 0.005472, 0.037728, 0.0709, 411.0, 411.0, 411.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4574.0, 1248.0, 0.000968, 0.00638, 0.0111, 399.0, 399.0, 399.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5497.0, 1248.0, 0.005669, 0.025639, 0.0456, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4289.0, 1249.0, 0.147644, 0.301587, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4328.0, 1249.0, 0.125548, 0.318292, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4289.0, 1249.0, 0.179214, 0.32805, 0.0054, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2264.0, 1250.0, 0.082196, 0.171444, 0.0486, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4568.0, 1253.0, 0.001008, 0.002771, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4626.0, 1253.0, 0.001367, 0.002502, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5118.0, 1254.0, 0.032963, 0.083704, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5631.0, 1254.0, 0.037901, 0.103457, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5279.0, 1255.0, 0.017133, 0.071806, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1657.0, 1258.0, 0.007037, 0.019012, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2095.0, 1259.0, 0.002825, 0.018765, 0.0349, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2524.0, 1259.0, 0.000474, 0.003101, 0.0061, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5073.0, 1259.0, 0.00173, 0.01154, 0.0213, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5073.0, 1259.0, 0.001719, 0.011496, 0.0289, 368.0, 368.0, 368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4206.0, 1260.0, 0.074074, 0.187957, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5495.0, 1260.0, 0.008163, 0.021769, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2339.0, 1261.0, 0.064752, 0.177375, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5281.0, 1262.0, 0.000436, 0.000797, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2257.0, 1264.0, 0.060897, 0.161552, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4716.0, 1264.0, 0.020433, 0.06062, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4735.0, 1263.0, 0.017611, 0.061779, 0.0101, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5549.0, 1263.0, 0.075787, 0.176316, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5777.0, 1264.0, 0.076871, 0.206828, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4716.0, 1263.0, 0.009574, 0.038549, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4735.0, 1264.0, 0.019148, 0.071051, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1844.0, 1265.0, 0.013472, 0.067378, 0.1215, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3898.0, 1265.0, 0.004563, 0.02448, 0.0425, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5134.0, 1265.0, 0.010627, 0.045511, 0.0749, 302.0, 302.0, 302.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5512.0, 1265.0, 0.009798, 0.045748, 0.0815, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5660.0, 1265.0, 0.011674, 0.053096, 0.0921, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3153.0, 1266.0, 0.000812, 0.006278, 0.1271, 1397.0, 1397.0, 1397.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3811.0, 1266.0, 0.001797, 0.019272, 0.4216, 1711.0, 1711.0, 1711.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4908.0, 1266.0, 0.003831, 0.029281, 0.592, 1307.0, 1307.0, 1307.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4092.0, 1267.0, 0.042076, 0.209121, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1512.0, 1268.0, 0.145125, 0.32124, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2660.0, 1268.0, 0.07609, 0.189468, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2009.0, 1270.0, 0.000198, 0.0016, 0.162, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3952.0, 1270.0, 0.000454, 0.001106, 0.1002, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4648.0, 1269.0, 0.000316, 0.000948, 0.1094, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5280.0, 1271.0, 0.00642, 0.026914, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2263.0, 1272.0, 0.037793, 0.118922, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4216.0, 1273.0, 0.067926, 0.165331, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5221.0, 1273.0, 0.012598, 0.031242, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5283.0, 1274.0, 0.008566, 0.019652, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1963.0, 1275.0, 0.00077, 0.011178, 0.312, 1974.0, 1974.0, 1974.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 1275.0, 0.00088, 0.012722, 0.3292, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4468.0, 1275.0, 0.000312, 0.004467, 0.1155, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1963.0, 1276.0, 0.000771, 0.011192, 0.291, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2150.0, 1276.0, 0.00088, 0.012715, 0.3292, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4467.0, 1276.0, 0.000312, 0.004467, 0.1155, 2200.0, 2200.0, 2200.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1547.0, 1277.0, 0.028975, 0.073318, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3201.0, 1277.0, 0.036785, 0.093222, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1775.0, 1279.0, "2e-05", 0.000198, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4586.0, 1278.0, 0.000178, 0.000632, 0.078, 370.0, 370.0, 370.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5284.0, 1280.0, 0.007559, 0.020912, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3630.0, 1281.0, 0.026914, 0.085062, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3979.0, 1281.0, 0.021235, 0.067654, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4793.0, 1284.0, 0.000675, 0.001235, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2272.0, 1285.0, 0.005556, 0.029136, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2712.0, 1285.0, 0.012099, 0.059753, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2273.0, 1286.0, 0.00077, 0.005195, 0.0091, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3638.0, 1286.0, 0.000553, 0.003694, 0.0157, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3921.0, 1286.0, 0.000514, 0.001007, 0.1499, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4884.0, 1286.0, 0.001679, 0.008296, 0.0152, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5073.0, 1286.0, 0.002548, 0.016968, 0.0314, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2273.0, 1286.0, 0.000731, 0.004938, 0.0091, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3638.0, 1286.0, 0.000533, 0.003635, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3920.0, 1286.0, 0.000494, 0.001007, 0.1488, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1839.0, 1287.0, 0.000514, 0.001185, 0.0719, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2049.0, 1288.0, 0.016327, 0.049786, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3763.0, 1288.0, 0.009574, 0.033006, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1633.0, 1289.0, 0.038889, 0.098889, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5180.0, 1289.0, 0.002049, 0.005617, 0.0124, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5791.0, 1289.0, 0.002481, 0.006531, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5146.0, 1290.0, 0.013144, 0.024059, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5812.0, 1291.0, 0.006551, 0.016629, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2012.0, 1292.0, 0.000756, 0.005795, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2013.0, 1293.0, 0.000138, 0.000573, 0.001, 329.0, 329.0, 329.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5217.0, 1294.0, 0.001008, 0.003527, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5218.0, 1294.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2307.0, 1295.0, 0.048879, 0.100781, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3944.0, 1295.0, 0.085664, 0.234568, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3944.0, 1295.0, 0.091711, 0.240363, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2661.0, 1296.0, 0.000632, 0.004168, 0.0081, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3449.0, 1301.0, 0.011518, 0.029173, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2033.0, 1302.0, 0.03679, 0.10037, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4644.0, 1302.0, 0.03321, 0.090494, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5843.0, 1303.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1305.0, 1304.0, 0.000504, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4905.0, 1304.0, 0.089695, 0.201058, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5287.0, 1306.0, "2e-05", 0.000198, 0.003, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2119.0, 1307.0, 0.006299, 0.017133, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2641.0, 1309.0, 0.0125, 0.025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5824.0, 1310.0, 0.095666, 0.21222, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5150.0, 1311.0, 0.011867, 0.030083, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5389.0, 1311.0, 0.133787, 0.246914, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1350.0, 1312.0, 0.0004, 0.001244, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1615.0, 1312.0, 0.019956, 0.0604, 0.0198, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3910.0, 1312.0, 0.017467, 0.063733, 0.0216, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3347.0, 1313.0, 0.005543, 0.015621, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3709.0, 1313.0, 0.016125, 0.0516, 0.0253, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4846.0, 1313.0, 0.028723, 0.062484, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5290.0, 1314.0, 0.000252, 0.000756, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2927.0, 1315.0, 0.019652, 0.082137, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3936.0, 1315.0, 0.112875, 0.361048, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5289.0, 1316.0, 0.005291, 0.013102, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2619.0, 1317.0, 0.035021, 0.094734, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5289.0, 1317.0, 0.000252, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5291.0, 1317.0, 0.008566, 0.02318, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1318.0, 1319.0, 0.00252, 0.005039, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1987.0, 1319.0, 0.039557, 0.078861, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 1320.0, 0.027901, 0.073951, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5631.0, 1320.0, 0.02358, 0.064198, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 1320.0, 0.019753, 0.052963, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2941.0, 1321.0, 0.047654, 0.121728, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2137.0, 1323.0, 0.001975, 0.00642, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2137.0, 1322.0, 0.001481, 0.004938, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3431.0, 1324.0, 0.066012, 0.167549, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1385.0, 1325.0, 0.031494, 0.131015, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4409.0, 1325.0, 0.01159, 0.04132, 0.0298, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5589.0, 1325.0, 0.028219, 0.117158, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5441.0, 1326.0, 0.001233, 0.008227, 0.0147, 525.0, 525.0, 525.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3678.0, 1327.0, 0.014462, 0.046762, 0.0375, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5652.0, 1327.0, 0.002268, 0.005039, 0.011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4045.0, 1328.0, 0.002761, 0.005054, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3258.0, 1329.0, 0.018519, 0.047901, 0.0104, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3526.0, 1329.0, 0.004198, 0.010741, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2101.0, 1330.0, 0.077407, 0.154691, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5243.0, 1330.0, 0.009136, 0.020617, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4428.0, 1331.0, 0.000756, 0.00252, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1667.0, 1332.0, 0.086143, 0.234971, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4271.0, 1332.0, 0.035525, 0.095742, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5746.0, 1332.0, 0.035878, 0.096649, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2078.0, 1333.0, 0.003911, 0.027062, 0.0486, 438.0, 438.0, 438.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3031.0, 1333.0, 0.000711, 0.006894, 0.0223, 865.0, 865.0, 865.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3064.0, 1333.0, 0.007012, 0.030617, 0.0511, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4722.0, 1333.0, 0.007639, 0.051542, 0.2291, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1542.0, 1334.0, 0.002597, 0.034127, 1.1812, 2280.0, 2280.0, 2280.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3433.0, 1334.0, 0.002999, 0.033656, 0.6729, 1559.0, 1559.0, 1559.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4028.0, 1334.0, 0.001302, 0.013172, 0.3408, 1727.0, 1727.0, 1727.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1542.0, 1334.0, 0.002597, 0.034127, 1.1783, 2280.0, 2280.0, 2280.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3032.0, 1334.0, 0.000256, 0.002701, 0.0693, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4028.0, 1334.0, 0.001309, 0.013255, 0.3437, 1727.0, 1727.0, 1727.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5105.0, 1335.0, 0.004467, 0.008177, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5356.0, 1336.0, 0.010582, 0.066264, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5832.0, 1336.0, 0.003527, 0.025699, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2136.0, 1337.0, 0.031242, 0.080121, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5008.0, 1337.0, 0.11615, 0.314437, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4110.0, 1338.0, 0.035525, 0.073066, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5174.0, 1338.0, 0.004787, 0.009574, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4889.0, 1339.0, 0.002765, 0.01843, 0.0344, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2087.0, 1340.0, 0.002114, 0.012662, 0.0233, 374.0, 374.0, 374.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5163.0, 1340.0, 0.000595, 0.004024, 0.0081, 503.0, 503.0, 503.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2088.0, 1342.0, 0.001264, 0.008415, 0.0152, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1846.0, 1343.0, 0.000504, 0.00252, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1847.0, 1343.0, 0.000504, 0.00252, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1757.0, 1345.0, 0.008987, 0.016452, 0.0116, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5282.0, 1345.0, 0.019123, 0.0484, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4196.0, 1346.0, 0.000731, 0.001383, 0.1853, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3008.0, 1347.0, 0.019652, 0.049131, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2362.0, 1353.0, 0.000617, 0.001235, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2362.0, 1352.0, 0.000617, 0.001235, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1598.0, 1354.0, 0.07963, 0.159259, 0.0092, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3878.0, 1355.0, 0.149205, 0.273119, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1364.0, 1356.0, 0.045062, 0.118519, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2359.0, 1356.0, 0.036914, 0.098025, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1390.0, 1357.0, 0.03679, 0.081728, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1951.0, 1357.0, 0.005432, 0.03358, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2623.0, 1357.0, 0.001852, 0.012099, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2691.0, 1357.0, 0.046914, 0.118395, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2692.0, 1357.0, 0.007654, 0.031975, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2697.0, 1357.0, 0.018765, 0.072099, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1389.0, 1357.0, 0.03679, 0.081852, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1463.0, 1358.0, 0.005867, 0.03919, 0.083, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5336.0, 1358.0, 0.003812, 0.025482, 0.0466, 356.0, 356.0, 356.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5138.0, 1359.0, 0.037289, 0.094734, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3759.0, 1360.0, 0.00316, 0.021017, 0.0375, 528.0, 528.0, 528.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3810.0, 1360.0, 0.004612, 0.030706, 0.0547, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4110.0, 1361.0, 0.006299, 0.027715, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4110.0, 1362.0, 0.006299, 0.028219, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4475.0, 1363.0, 0.0451, 0.082641, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5360.0, 1364.0, 0.063333, 0.161605, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3833.0, 1366.0, 0.000138, 0.001363, 0.2025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3833.0, 1365.0, 0.000158, 0.001323, 0.1822, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2457.0, 1367.0, 0.000741, 0.001481, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5770.0, 1368.0, 0.034014, 0.086672, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1708.0, 1371.0, 0.011633, 0.021293, 0.0127, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1714.0, 1370.0, 0.008062, 0.016377, 0.0115, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1715.0, 1369.0, 0.007307, 0.014613, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1799.0, 1372.0, 0.000559, 0.001024, 0.0729, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1383.0, 1373.0, 0.021083, 0.038593, 0.0279, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3257.0, 1373.0, 0.001512, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5294.0, 1373.0, 0.001764, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5296.0, 1373.0, 0.031242, 0.127488, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5295.0, 1373.0, 0.031494, 0.127992, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5311.0, 1375.0, 0.021111, 0.055679, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2079.0, 1374.0, 0.044938, 0.12284, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4004.0, 1376.0, 0.001235, 0.003704, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4078.0, 1377.0, 0.000292, 0.002538, 0.2546, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1776.0, 1378.0, 0.058201, 0.116654, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2539.0, 1379.0, 0.069035, 0.233308, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5297.0, 1380.0, 0.000123, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4849.0, 1381.0, 0.000632, 0.004306, 0.0081, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2347.0, 1382.0, 0.071907, 0.195263, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3706.0, 1382.0, 0.001764, 0.003275, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3916.0, 1382.0, 0.067599, 0.182036, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5238.0, 1382.0, 0.015369, 0.04132, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4450.0, 1385.0, 0.004787, 0.01285, 0.0232, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5277.0, 1385.0, 0.003275, 0.014361, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1665.0, 1386.0, 0.041824, 0.180146, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2052.0, 1386.0, 0.04132, 0.14059, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3275.0, 1386.0, 0.041068, 0.16906, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4002.0, 1386.0, 0.067775, 0.174099, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5521.0, 1386.0, 0.035928, 0.074502, 0.0135, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5760.0, 1386.0, 0.031998, 0.081129, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2537.0, 1386.0, 0.06324, 0.158982, 0.0072, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4001.0, 1386.0, 0.065508, 0.166037, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4950.0, 1386.0, 0.039305, 0.102797, 0.0181, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5520.0, 1386.0, 0.03094, 0.06382, 0.0116, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3438.0, 1388.0, 0.001244, 0.008415, 0.0309, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4095.0, 1388.0, 0.002114, 0.014242, 0.0486, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3412.0, 1390.0, 0.001852, 0.004198, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2609.0, 1389.0, 0.044198, 0.094074, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2753.0, 1391.0, 0.136558, 0.304107, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2660.0, 1393.0, 0.023935, 0.060469, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3049.0, 1393.0, 0.031494, 0.079869, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3394.0, 1394.0, 0.042983, 0.090073, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5530.0, 1394.0, 0.007811, 0.016125, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2148.0, 1395.0, 0.036281, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3865.0, 1395.0, 0.015117, 0.036281, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5142.0, 1395.0, 0.000756, 0.001764, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5298.0, 1395.0, 0.028723, 0.090451, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3193.0, 1396.0, 0.000617, 0.001235, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4977.0, 1397.0, 0.046359, 0.095994, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4976.0, 1397.0, 0.046611, 0.09801, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4978.0, 1398.0, 0.001719, 0.008, 0.0132, 274.0, 274.0, 274.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5299.0, 1399.0, 0.009948, 0.01821, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5256.0, 1400.0, 0.013354, 0.034266, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2566.0, 1400.0, 0.043689, 0.110784, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5300.0, 1401.0, 0.000252, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2344.0, 1402.0, 0.091459, 0.249685, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4328.0, 1403.0, 0.112634, 0.206176, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5595.0, 1403.0, 0.097905, 0.179214, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5301.0, 1406.0, 0.012346, 0.024943, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1953.0, 1407.0, 0.019929, 0.079592, 0.0093, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3701.0, 1407.0, 0.051071, 0.160116, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3864.0, 1407.0, 0.008566, 0.018896, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3864.0, 1407.0, 0.008566, 0.018896, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1301.0, 1410.0, 0.021482, 0.055185, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1814.0, 1410.0, 0.004568, 0.012716, 0.0457, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4336.0, 1410.0, 0.049012, 0.132963, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5101.0, 1411.0, 0.000608, 0.004067, 0.0071, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5666.0, 1411.0, 0.002054, 0.013689, 0.0253, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2870.0, 1412.0, 0.001764, 0.005039, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3173.0, 1412.0, 0.063593, 0.161275, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5572.0, 1413.0, 0.00126, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5803.0, 1414.0, 0.000504, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5302.0, 1415.0, 0.000504, 0.001764, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2238.0, 1416.0, 0.020937, 0.064651, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4147.0, 1416.0, 0.026455, 0.084656, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5797.0, 1416.0, 0.013605, 0.062938, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4682.0, 1417.0, 0.029151, 0.078005, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5768.0, 1417.0, 0.031998, 0.083144, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2483.0, 1418.0, 0.049568, 0.127321, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2872.0, 1418.0, 0.028876, 0.078765, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4630.0, 1418.0, 0.058988, 0.149741, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1823.0, 1419.0, 0.009826, 0.025951, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1823.0, 1419.0, 0.014865, 0.039808, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2608.0, 1421.0, 0.033086, 0.069383, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3235.0, 1420.0, 0.014938, 0.040494, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2609.0, 1421.0, 0.033086, 0.069506, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3234.0, 1421.0, 0.014938, 0.040494, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3674.0, 1422.0, 0.002716, 0.007519, 0.0391, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3674.0, 1422.0, 0.004631, 0.008476, 0.0207, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3878.0, 1424.0, 0.010758, 0.044621, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3878.0, 1423.0, 0.034713, 0.063542, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3606.0, 1425.0, 0.007432, 0.019803, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2009.0, 1426.0, 0.000356, 0.000731, 0.0415, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3887.0, 1427.0, 0.065256, 0.173091, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5305.0, 1427.0, 0.000252, 0.001008, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5306.0, 1427.0, 0.000252, 0.001008, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5308.0, 1428.0, 0.001167, 0.002137, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [979.0, 1429.0, 0.07, 0.188889, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5029.0, 1429.0, 0.027654, 0.075309, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5097.0, 1429.0, 0.022222, 0.060741, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5362.0, 1429.0, 0.023086, 0.062346, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4003.0, 1430.0, 0.115646, 0.293777, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5320.0, 1430.0, 0.065508, 0.166793, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4050.0, 1431.0, 0.02642, 0.099012, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4522.0, 1431.0, 0.028889, 0.097901, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1435.0, 1432.0, "2e-05", 9.8e-05, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2550.0, 1433.0, 0.000968, 0.005906, 0.0602, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3000.0, 1433.0, 0.001331, 0.009015, 0.0906, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1065.0, 1434.0, 0.035273, 0.092391, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4539.0, 1434.0, 0.000857, 0.002394, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5035.0, 1434.0, 0.012094, 0.05165, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1065.0, 1434.0, 0.034064, 0.09093, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2432.0, 1435.0, 0.00561, 0.030894, 0.0567, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4998.0, 1435.0, 0.003812, 0.025383, 0.0471, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [930.0, 1436.0, 0.010582, 0.046359, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1246.0, 1436.0, 0.014109, 0.044596, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1616.0, 1436.0, 0.035273, 0.099521, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1774.0, 1436.0, 0.001915, 0.011817, 0.0209, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2538.0, 1436.0, 0.005795, 0.023432, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1781.0, 1437.0, 0.034321, 0.087037, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5310.0, 1438.0, 0.000504, 0.001764, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1684.0, 1439.0, 0.081381, 0.179894, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4225.0, 1440.0, 0.008272, 0.018519, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2493.0, 1441.0, 0.005039, 0.019148, 0.0268, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2735.0, 1441.0, 0.070547, 0.192744, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4205.0, 1441.0, 0.003275, 0.011086, 0.013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4698.0, 1441.0, 0.112371, 0.291509, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5284.0, 1441.0, 0.038801, 0.098514, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2493.0, 1441.0, 0.004031, 0.014109, 0.014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2735.0, 1441.0, 0.107332, 0.198791, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2493.0, 1441.0, 0.010756, 0.019689, 0.0139, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4907.0, 1442.0, 0.005233, 0.024413, 0.0435, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5497.0, 1442.0, 0.002252, 0.01037, 0.0182, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4906.0, 1442.0, 0.00397, 0.02639, 0.0537, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2960.0, 1443.0, 0.034321, 0.088518, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5798.0, 1443.0, 0.031482, 0.083333, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1268.0, 1445.0, 0.141597, 0.439657, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1324.0, 1445.0, 0.005291, 0.013605, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3049.0, 1444.0, 0.048123, 0.121945, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3070.0, 1445.0, 0.062484, 0.139834, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4585.0, 1445.0, 0.028219, 0.071554, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4769.0, 1444.0, 0.055682, 0.139078, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5673.0, 1445.0, 0.018392, 0.040312, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5793.0, 1444.0, 0.012346, 0.037541, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2661.0, 1446.0, 0.005314, 0.024119, 0.0425, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4705.0, 1446.0, 0.003398, 0.017541, 0.0314, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2661.0, 1446.0, 0.005412, 0.024571, 0.0461, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 1447.0, 0.006159, 0.011274, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1449.0, 1447.0, 0.004699, 0.008601, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5311.0, 1448.0, 0.000247, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3984.0, 1450.0, 0.00126, 0.003275, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1002.0, 1451.0, 0.001256, 0.008251, 0.2389, 375.0, 375.0, 375.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4765.0, 1451.0, 0.000158, 0.000652, 0.0729, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [973.0, 1452.0, 0.012346, 0.037037, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4803.0, 1454.0, 0.008209, 0.015026, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4803.0, 1453.0, 0.008209, 0.015026, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2684.0, 1455.0, 0.008566, 0.022172, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5284.0, 1455.0, 0.007811, 0.020156, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3461.0, 1456.0, 0.149811, 0.308818, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5312.0, 1457.0, 0.001047, 0.006973, 0.0132, 354.0, 354.0, 354.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3201.0, 1458.0, 0.002771, 0.005795, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4329.0, 1461.0, 0.07483, 0.210632, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3265.0, 1462.0, 0.027901, 0.076173, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4646.0, 1462.0, 0.016914, 0.044691, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4662.0, 1462.0, 0.049383, 0.132222, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5017.0, 1462.0, 0.077037, 0.201605, 0.0094, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5116.0, 1462.0, 0.00284, 0.007531, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4645.0, 1462.0, 0.016914, 0.044444, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5247.0, 1462.0, 0.015938, 0.040741, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2145.0, 1463.0, 0.005393, 0.029649, 0.0638, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2146.0, 1463.0, 0.005393, 0.02963, 0.0638, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5336.0, 1463.0, 0.001877, 0.012543, 0.0344, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1931.0, 1464.0, 0.000589, 0.007708, 0.2628, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4865.0, 1464.0, 0.00115, 0.01169, 0.3032, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5089.0, 1464.0, 0.00241, 0.024446, 0.6325, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1931.0, 1464.0, 0.000589, 0.007708, 0.2628, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4865.0, 1464.0, 0.00115, 0.01169, 0.3032, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4962.0, 1464.0, 0.00153, 0.015526, 0.4014, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1622.0, 1465.0, 0.013605, 0.08516, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2747.0, 1465.0, 0.030434, 0.05571, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3527.0, 1465.0, 0.030486, 0.07735, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5333.0, 1465.0, 0.012598, 0.079365, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3269.0, 1465.0, 0.092215, 0.209121, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4887.0, 1466.0, 0.031975, 0.135062, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3202.0, 1467.0, 0.004464, 0.029669, 0.0547, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4889.0, 1467.0, 0.005156, 0.034489, 0.0638, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2533.0, 1468.0, 0.027595, 0.050512, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5022.0, 1469.0, 0.033086, 0.086049, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5749.0, 1469.0, 0.019753, 0.05, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3559.0, 1470.0, 0.025951, 0.107332, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3559.0, 1470.0, 0.025951, 0.107332, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1709.0, 1471.0, 0.005367, 0.029554, 0.0308, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3561.0, 1472.0, 0.002771, 0.013605, 0.0249, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1709.0, 1471.0, 0.004535, 0.023683, 0.026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3035.0, 1473.0, 0.040312, 0.104056, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4357.0, 1473.0, 0.102797, 0.222978, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5044.0, 1473.0, 0.040539, 0.105014, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3035.0, 1473.0, 0.04132, 0.090552, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4722.0, 1474.0, 0.008122, 0.036857, 0.0655, 329.0, 329.0, 329.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4868.0, 1474.0, 0.011081, 0.049936, 0.0891, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2144.0, 1475.0, 0.000336, 0.002173, 0.004, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5279.0, 1476.0, 0.02066, 0.055682, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4945.0, 1477.0, 0.063744, 0.162006, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3630.0, 1478.0, 0.00037, 0.000988, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1890.0, 1479.0, 0.000974, 0.001783, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2008.0, 1479.0, 0.000403, 0.001386, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2700.0, 1479.0, 0.027967, 0.082137, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2943.0, 1479.0, 0.000504, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2942.0, 1479.0, 0.000504, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5533.0, 1479.0, 0.011338, 0.044848, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1755.0, 1480.0, 0.00156, 0.01041, 0.0192, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2047.0, 1480.0, 0.000178, 0.001659, 0.0061, 818.0, 818.0, 818.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3743.0, 1480.0, 0.002035, 0.012563, 0.1094, 378.0, 378.0, 378.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3767.0, 1480.0, 0.000257, 0.001659, 0.003, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1755.0, 1480.0, 0.001432, 0.009557, 0.0223, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3767.0, 1480.0, 0.000158, 0.001067, 0.0046, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2516.0, 1481.0, 0.059209, 0.159486, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2516.0, 1481.0, 0.059209, 0.159486, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2552.0, 1483.0, 0.068959, 0.28511, 0.0156, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4176.0, 1483.0, 0.050214, 0.205996, 0.0246, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4277.0, 1483.0, 0.006727, 0.018141, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4445.0, 1483.0, 0.100126, 0.274402, 0.0092, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5114.0, 1483.0, 0.020408, 0.055933, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5273.0, 1483.0, 0.050516, 0.173747, 0.0192, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5694.0, 1483.0, 0.024439, 0.067019, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5268.0, 1483.0, 0.050542, 0.17415, 0.02, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3549.0, 1484.0, 0.004787, 0.011338, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4581.0, 1484.0, 0.00907, 0.018141, 0.0088, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3366.0, 1484.0, 0.016125, 0.051398, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4739.0, 1485.0, 0.003457, 0.008395, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4739.0, 1485.0, 0.000494, 0.008395, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2134.0, 1486.0, 0.008542, 0.029422, 0.0095, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2797.0, 1487.0, 0.003368, 0.036373, 0.0273, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4853.0, 1488.0, 0.000375, 0.001383, 0.1711, 313.0, 313.0, 313.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4246.0, 1489.0, 0.027337, 0.11678, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5315.0, 1489.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2805.0, 1490.0, 0.003086, 0.006173, 0.01, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1673.0, 1491.0, 0.04966, 0.126455, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5725.0, 1491.0, 0.052658, 0.143613, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1717.0, 1492.0, 0.042076, 0.124213, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5064.0, 1494.0, 0.000903, 0.006023, 0.0111, 522.0, 522.0, 522.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3015.0, 1495.0, 0.00284, 0.007531, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4966.0, 1495.0, 0.039877, 0.104815, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 1500.0, 0.03284, 0.088765, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2624.0, 1502.0, 0.06321, 0.14284, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4000.0, 1502.0, 0.024074, 0.053704, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2280.0, 1503.0, 0.063996, 0.161754, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3410.0, 1503.0, 0.047956, 0.087783, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4061.0, 1503.0, 0.010532, 0.063719, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4717.0, 1503.0, 0.024691, 0.166515, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5069.0, 1503.0, 0.027816, 0.117662, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4061.0, 1503.0, 0.010532, 0.063719, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2762.0, 1504.0, 0.002359, 0.016431, 0.0203, 319.0, 319.0, 319.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2282.0, 1505.0, "4e-05", 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4694.0, 1505.0, 5.9e-05, 0.001185, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4708.0, 1505.0, "4e-05", 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5316.0, 1506.0, 0.000123, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4832.0, 1507.0, 0.010124, 0.043086, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3371.0, 1508.0, 0.014568, 0.089753, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5676.0, 1508.0, 0.00716, 0.044074, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3076.0, 1509.0, 0.059965, 0.163265, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3041.0, 1510.0, 0.063744, 0.153742, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3251.0, 1510.0, 0.058705, 0.149156, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2421.0, 1511.0, 0.070093, 0.188461, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5099.0, 1511.0, 0.078357, 0.210708, 0.0088, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4210.0, 1513.0, 0.110545, 0.202352, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4210.0, 1513.0, 0.08642, 0.191232, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 1514.0, 0.065356, 0.166238, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3644.0, 1514.0, 0.033333, 0.090829, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3736.0, 1515.0, 0.061476, 0.209625, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3893.0, 1515.0, 0.053918, 0.146888, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4540.0, 1515.0, 0.017863, 0.060695, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3429.0, 1516.0, 0.049131, 0.204082, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3736.0, 1516.0, 0.005543, 0.018896, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3736.0, 1516.0, 0.005795, 0.0194, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5813.0, 1517.0, 0.000968, 0.00644, 0.0121, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2360.0, 1518.0, 0.064815, 0.170741, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2602.0, 1518.0, 0.058778, 0.149012, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4044.0, 1518.0, 0.010247, 0.027778, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5529.0, 1518.0, 0.022469, 0.057407, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5714.0, 1518.0, 0.012222, 0.026914, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4044.0, 1518.0, 0.012346, 0.027407, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3259.0, 1519.0, 0.011773, 0.053926, 0.0962, 427.0, 427.0, 427.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2352.0, 1520.0, 0.000966, 0.009803, 0.2526, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3416.0, 1520.0, 0.002015, 0.020838, 0.5401, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2351.0, 1520.0, 0.000963, 0.009792, 0.2541, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4792.0, 1521.0, 0.029383, 0.123951, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4793.0, 1521.0, 0.029383, 0.123951, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1634.0, 1526.0, 0.041572, 0.113379, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2414.0, 1526.0, 0.014865, 0.061476, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3435.0, 1526.0, 0.108088, 0.299824, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4125.0, 1526.0, 0.096246, 0.262283, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5188.0, 1526.0, 0.058201, 0.161502, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2414.0, 1526.0, 0.014865, 0.061476, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3738.0, 1527.0, 0.004207, 0.029077, 0.0547, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4684.0, 1527.0, 0.002805, 0.019378, 0.0365, 515.0, 515.0, 515.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2327.0, 1528.0, 0.01285, 0.055933, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4920.0, 1528.0, 0.073318, 0.185941, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4919.0, 1528.0, 0.074578, 0.22197, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4428.0, 1529.0, 0.065004, 0.182414, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5317.0, 1530.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1838.0, 1531.0, 0.018392, 0.114386, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1781.0, 1532.0, 0.046049, 0.117284, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2573.0, 1532.0, 0.042469, 0.114321, 0.0055, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1549.0, 1533.0, 0.026173, 0.069753, 0.0139, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1566.0, 1533.0, 0.062099, 0.167778, 0.0188, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4873.0, 1534.0, 0.012099, 0.030617, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4938.0, 1533.0, 0.049383, 0.128148, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5723.0, 1533.0, 0.011111, 0.028518, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4113.0, 1533.0, 0.017901, 0.048395, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5448.0, 1535.0, 0.010311, 0.068543, 0.1276, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5759.0, 1535.0, 0.001017, 0.006912, 0.0633, 449.0, 449.0, 449.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2470.0, 1536.0, 0.000976, 0.013206, 0.4448, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2607.0, 1536.0, 0.001017, 0.010325, 0.2657, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2947.0, 1536.0, 0.001369, 0.017997, 0.6209, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3624.0, 1536.0, 0.002352, 0.025391, 0.5704, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3705.0, 1536.0, 0.002021, 0.026575, 0.9197, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2470.0, 1536.0, 0.000976, 0.013213, 0.4448, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2606.0, 1536.0, 0.001017, 0.010325, 0.2657, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1851.0, 1537.0, 0.016661, 0.030497, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5020.0, 1537.0, 0.143109, 0.388511, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5368.0, 1537.0, 0.000252, 0.000504, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5853.0, 1537.0, 0.096498, 0.265558, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2930.0, 1538.0, 0.047115, 0.12774, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5842.0, 1538.0, 0.006299, 0.015873, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2104.0, 1539.0, 0.023935, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3080.0, 1539.0, 0.017889, 0.045855, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3545.0, 1539.0, 0.063996, 0.162509, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5187.0, 1539.0, 0.012598, 0.043588, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5368.0, 1540.0, 0.071806, 0.194004, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4868.0, 1541.0, 0.005223, 0.034671, 0.076, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2017.0, 1542.0, 2.1e-05, 0.000301, 0.0116, 2176.0, 2176.0, 2176.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2518.0, 1542.0, 0.000697, 0.009107, 0.3114, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2018.0, 1542.0, 1.9e-05, 0.00028, 0.0108, 2176.0, 2176.0, 2176.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4864.0, 1542.0, 0.001244, 0.016445, 0.5652, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1933.0, 1543.0, 0.008272, 0.021975, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3606.0, 1543.0, 0.026914, 0.111605, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3977.0, 1543.0, 0.026173, 0.06716, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5634.0, 1543.0, 0.014568, 0.03963, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3606.0, 1543.0, 0.026914, 0.111605, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1737.0, 1544.0, 0.005096, 0.033837, 0.0628, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5319.0, 1544.0, 0.005057, 0.030084, 0.0567, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3527.0, 1547.0, 0.044848, 0.113631, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2153.0, 1548.0, 0.005301, 0.009703, 0.0123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2633.0, 1548.0, 0.012875, 0.032552, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2153.0, 1548.0, 0.003023, 0.010582, 0.0124, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2633.0, 1548.0, 0.013051, 0.029201, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4181.0, 1550.0, 0.082892, 0.223734, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5741.0, 1550.0, 0.044671, 0.121995, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4181.0, 1550.0, 0.059461, 0.162258, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5320.0, 1551.0, 0.123457, 0.228521, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1837.0, 1553.0, 0.038148, 0.078395, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5321.0, 1554.0, "2e-06", 0.000198, 0.0066, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3244.0, 1555.0, 0.017654, 0.074444, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4265.0, 1555.0, 0.01, 0.041975, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2745.0, 1556.0, 0.05291, 0.134291, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3311.0, 1557.0, 0.081633, 0.204334, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2520.0, 1559.0, 0.000336, 0.001481, 0.003, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4849.0, 1559.0, 0.000652, 0.004346, 0.0081, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2519.0, 1559.0, 0.000336, 0.001501, 0.003, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4676.0, 1561.0, 0.009776, 0.020635, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1849.0, 1563.0, 0.000123, 0.000247, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5501.0, 1563.0, 0.021975, 0.054815, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1819.0, 1563.0, 0.002335, 0.004274, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1850.0, 1563.0, 0.000123, 0.000247, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1834.0, 1564.0, 0.005679, 0.014198, 0.0104, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3244.0, 1564.0, 0.033457, 0.086173, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3377.0, 1564.0, 0.052346, 0.14037, 0.0168, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3244.0, 1564.0, 0.033086, 0.085432, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3244.0, 1564.0, 0.033333, 0.085556, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1782.0, 1565.0, 0.006202, 0.041343, 0.0759, 535.0, 535.0, 535.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4663.0, 1565.0, 0.001205, 0.008099, 0.0152, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4663.0, 1565.0, 0.001225, 0.008099, 0.0152, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2014.0, 1567.0, 0.068758, 0.187579, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4376.0, 1570.0, 0.100529, 0.273369, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4861.0, 1570.0, 0.018645, 0.06576, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5200.0, 1570.0, 0.083144, 0.246158, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5270.0, 1571.0, 0.02037, 0.049259, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5322.0, 1572.0, 0.000988, 0.005709, 0.0101, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4434.0, 1573.0, 0.056552, 0.103518, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4689.0, 1573.0, 0.059965, 0.149156, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5323.0, 1574.0, 0.020012, 0.126593, 0.0056, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3751.0, 1575.0, 0.001877, 0.012504, 0.0223, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3874.0, 1575.0, 0.001462, 0.009758, 0.0182, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3073.0, 1576.0, 0.029982, 0.102293, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4335.0, 1576.0, 0.016377, 0.05543, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4454.0, 1576.0, 0.00379, 0.006937, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5325.0, 1576.0, 0.008566, 0.027463, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3950.0, 1577.0, 0.024943, 0.101209, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5149.0, 1577.0, 0.02973, 0.085412, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5698.0, 1577.0, 0.023759, 0.096548, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 1577.0, 0.056941, 0.154951, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1578.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1579.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1580.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1581.0, 2.8e-05, 0.000388, 0.0087, 1842.0, 1842.0, 1842.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1518.0, 1582.0, 0.020617, 0.055556, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2550.0, 1583.0, 0.000672, 0.003891, 0.08, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2550.0, 1583.0, 0.000632, 0.003812, 0.0911, 461.0, 461.0, 461.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3335.0, 1584.0, 0.015873, 0.042328, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5326.0, 1584.0, 0.003023, 0.006047, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 1585.0, 0.00083, 0.005709, 0.0182, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3856.0, 1585.0, 0.001709, 0.016636, 0.0577, 866.0, 866.0, 866.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4149.0, 1585.0, 0.001758, 0.017442, 0.0547, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 1585.0, 0.00083, 0.005709, 0.0223, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3605.0, 1586.0, 0.000187, 0.00349, 0.0941, 2250.0, 2250.0, 2250.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4231.0, 1587.0, 0.026833, 0.059889, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5000.0, 1587.0, 0.073797, 0.187075, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3277.0, 1588.0, 0.001605, 0.010247, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3289.0, 1588.0, 0.003086, 0.009012, 0.0153, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4000.0, 1588.0, 0.027407, 0.070124, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5058.0, 1588.0, 0.005059, 0.009261, 0.035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5593.0, 1588.0, 0.001975, 0.012222, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3277.0, 1588.0, 0.001481, 0.009383, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3598.0, 1588.0, 0.002782, 0.005093, 0.0092, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5058.0, 1588.0, 0.004198, 0.012963, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2720.0, 1589.0, 0.003773, 0.025264, 0.0466, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4165.0, 1589.0, 0.005195, 0.023585, 0.0415, 364.0, 364.0, 364.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2620.0, 1590.0, 0.031728, 0.12358, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5705.0, 1591.0, 0.000617, 0.001235, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5327.0, 1592.0, 0.000222, 0.000938, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3787.0, 1593.0, "4e-05", 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4713.0, 1593.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4697.0, 1593.0, 7.9e-05, 0.001284, 0.002, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5758.0, 1594.0, 0.024691, 0.059461, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4541.0, 1595.0, 0.102797, 0.280675, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5329.0, 1595.0, 0.02318, 0.100529, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4756.0, 1596.0, 0.081556, 0.202099, 0.0097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5345.0, 1596.0, 0.031358, 0.082593, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1612.0, 1597.0, 0.022676, 0.073318, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3930.0, 1597.0, 0.081885, 0.259259, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2357.0, 1599.0, 0.055556, 0.14642, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4983.0, 1598.0, 0.01, 0.027531, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5404.0, 1599.0, 0.011852, 0.030988, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4370.0, 1599.0, 0.042716, 0.112099, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4982.0, 1598.0, 0.01, 0.027531, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2770.0, 1600.0, 0.028721, 0.081007, 0.1357, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2815.0, 1600.0, 0.012247, 0.062222, 0.1073, 414.0, 414.0, 414.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3016.0, 1600.0, 0.009067, 0.042884, 0.0861, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3074.0, 1600.0, 0.020602, 0.068109, 0.1083, 258.0, 258.0, 258.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3259.0, 1600.0, 0.016691, 0.075299, 0.1336, 330.0, 330.0, 330.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4304.0, 1600.0, 0.008158, 0.03516, 0.0582, 379.0, 379.0, 379.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4738.0, 1600.0, 0.016612, 0.078676, 0.1316, 293.0, 293.0, 293.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2945.0, 1600.0, 0.023407, 0.110815, 0.1853, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2771.0, 1601.0, 0.001898, 0.021337, 0.4245, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3433.0, 1601.0, 0.001828, 0.020533, 0.4101, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3938.0, 1601.0, 0.004633, 0.051018, 1.1581, 1263.0, 1263.0, 1263.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 1601.0, 0.001053, 0.013843, 0.4765, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4865.0, 1601.0, 0.002888, 0.031752, 0.7595, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 1601.0, 0.001053, 0.01383, 0.4765, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2614.0, 1602.0, 0.044596, 0.137365, 0.0425, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3062.0, 1602.0, 0.052658, 0.118418, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3426.0, 1602.0, 0.023432, 0.070043, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4879.0, 1602.0, 0.006803, 0.014109, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2614.0, 1602.0, 0.045855, 0.139582, 0.0516, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3061.0, 1602.0, 0.043336, 0.113883, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2892.0, 1603.0, 0.003319, 0.021472, 0.0405, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4040.0, 1603.0, 0.001205, 0.007684, 0.0142, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4209.0, 1604.0, 0.002212, 0.014558, 0.0299, 381.0, 381.0, 381.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4866.0, 1604.0, 0.000435, 0.002923, 0.0091, 500.0, 500.0, 500.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5088.0, 1603.0, 0.000593, 0.00397, 0.4759, 532.0, 532.0, 532.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4040.0, 1603.0, 0.001146, 0.007664, 0.0142, 493.0, 493.0, 493.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5330.0, 1605.0, 0.000436, 0.000797, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5331.0, 1606.0, 0.000178, 0.001185, 0.002, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3048.0, 1607.0, 0.070799, 0.154951, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4526.0, 1607.0, 0.042832, 0.241371, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5332.0, 1608.0, 9.9e-05, 0.000454, 0.001, 262.0, 262.0, 262.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 1609.0, 0.03225, 0.097254, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4346.0, 1609.0, 0.03225, 0.097254, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2628.0, 1610.0, 0.081129, 0.197531, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4460.0, 1610.0, 0.038045, 0.13026, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5156.0, 1610.0, 0.036281, 0.098866, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2096.0, 1611.0, 0.024364, 0.10519, 0.0135, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2308.0, 1611.0, 0.026455, 0.104308, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3321.0, 1612.0, 0.031242, 0.101537, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3321.0, 1612.0, 0.025195, 0.077097, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4676.0, 1613.0, 0.015193, 0.061854, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2121.0, 1614.0, 0.06324, 0.155077, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3512.0, 1617.0, 0.028521, 0.087402, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4016.0, 1616.0, 0.041824, 0.153691, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5568.0, 1616.0, 0.084404, 0.230537, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5771.0, 1616.0, 0.073621, 0.187352, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2293.0, 1618.0, 0.005669, 0.026094, 0.0476, 321.0, 321.0, 321.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5002.0, 1618.0, 0.001719, 0.01199, 0.0213, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3371.0, 1619.0, 0.006667, 0.042222, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5676.0, 1619.0, 0.002593, 0.016049, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1947.0, 1620.0, 0.034517, 0.073318, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2691.0, 1621.0, 0.01284, 0.034444, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5499.0, 1621.0, 0.012716, 0.034321, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5104.0, 1623.0, 0.018272, 0.041481, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5744.0, 1623.0, 0.075062, 0.195556, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3961.0, 1624.0, 0.028471, 0.116654, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5440.0, 1625.0, 0.040464, 0.123684, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5439.0, 1625.0, 0.040464, 0.123684, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5645.0, 1626.0, 0.018889, 0.050988, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2263.0, 1627.0, 0.161829, 0.34389, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5334.0, 1630.0, 1.3e-05, 9.9e-05, 0.001, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3630.0, 1631.0, 0.002741, 0.010506, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2010.0, 1632.0, 0.000138, 0.000336, 0.0314, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5399.0, 1633.0, 0.014321, 0.039012, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3429.0, 1634.0, 0.081381, 0.222474, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2209.0, 1635.0, 0.005136, 0.009402, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5419.0, 1635.0, 0.001638, 0.004334, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1857.0, 1636.0, 0.038498, 0.097707, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5119.0, 1636.0, 0.039557, 0.100529, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2048.0, 1637.0, 0.029226, 0.125649, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2531.0, 1638.0, 0.007559, 0.015621, 0.0217, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3028.0, 1638.0, 0.006218, 0.011382, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3582.0, 1638.0, 0.01285, 0.048879, 0.0683, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 1638.0, 0.017637, 0.039808, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4519.0, 1638.0, 0.014109, 0.036281, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2531.0, 1638.0, 0.007055, 0.016881, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 1638.0, 0.016125, 0.04258, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4519.0, 1638.0, 0.013605, 0.033762, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3179.0, 1639.0, 0.001888, 0.013914, 0.403, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4136.0, 1640.0, 0.08642, 0.260015, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4361.0, 1640.0, 0.048375, 0.132275, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1808.0, 1641.0, 0.031998, 0.137062, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4757.0, 1641.0, 0.022928, 0.06324, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3134.0, 1642.0, 0.006979, 0.034316, 0.0531, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5335.0, 1643.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2545.0, 1644.0, 0.082137, 0.180398, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2971.0, 1644.0, 0.102646, 0.348652, 0.0041, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4757.0, 1644.0, 0.125397, 0.284127, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5336.0, 1645.0, "2e-05", 9.9e-05, 0.0, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1725.0, 1646.0, 0.063089, 0.153162, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3409.0, 1646.0, 0.058957, 0.141849, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4460.0, 1646.0, 0.046284, 0.109448, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1943.0, 1647.0, 0.018889, 0.057654, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1943.0, 1647.0, 0.018395, 0.057531, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5337.0, 1648.0, 0.004431, 0.00811, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2863.0, 1650.0, 0.008148, 0.033704, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5338.0, 1649.0, 8.6e-05, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1879.0, 1651.0, 0.002099, 0.003951, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5463.0, 1653.0, 0.022676, 0.070799, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5339.0, 1657.0, 0.025432, 0.064444, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5340.0, 1658.0, 0.027211, 0.049887, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2645.0, 1659.0, 0.008566, 0.016881, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2802.0, 1660.0, 0.055933, 0.149408, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1718.0, 1661.0, 0.002481, 0.012134, 0.0218, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2806.0, 1661.0, 0.003398, 0.021373, 0.04, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4782.0, 1661.0, 0.00081, 0.005551, 0.0101, 565.0, 565.0, 565.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2128.0, 1662.0, 0.022676, 0.071554, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3608.0, 1662.0, 0.036281, 0.101789, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 1663.0, 0.00383, 0.017133, 0.0265, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1792.0, 1663.0, 0.005442, 0.015923, 0.0269, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2427.0, 1664.0, 0.101789, 0.280927, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4861.0, 1664.0, 0.092467, 0.259033, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5060.0, 1664.0, 0.059662, 0.164903, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3275.0, 1665.0, 0.020912, 0.090955, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5342.0, 1666.0, 0.000756, 0.002268, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5028.0, 1667.0, 0.095414, 0.176846, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1945.0, 1668.0, 0.000336, 0.000672, 0.0469, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2007.0, 1669.0, 0.065256, 0.177879, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3026.0, 1669.0, 0.000512, 0.000938, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3718.0, 1669.0, 0.079315, 0.208944, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3739.0, 1669.0, 0.021164, 0.055682, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4232.0, 1669.0, 0.084908, 0.2323, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5052.0, 1669.0, 0.035777, 0.097758, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5763.0, 1669.0, 0.015117, 0.040312, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3025.0, 1669.0, 0.00126, 0.00252, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5766.0, 1670.0, 0.005294, 0.036464, 0.0618, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2042.0, 1671.0, 0.09297, 0.253716, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4730.0, 1671.0, 0.069035, 0.228017, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5343.0, 1672.0, 0.002599, 0.004757, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3405.0, 1673.0, 0.005518, 0.02197, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4087.0, 1673.0, 0.013756, 0.025179, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5011.0, 1673.0, 0.047518, 0.123104, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3405.0, 1673.0, 0.005392, 0.02187, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5428.0, 1674.0, 0.006558, 0.029807, 0.0516, 300.0, 300.0, 300.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1869.0, 1675.0, 0.024198, 0.099383, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3152.0, 1675.0, 0.046667, 0.199383, 0.017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3553.0, 1677.0, 0.046822, 0.085707, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4639.0, 1678.0, 0.015803, 0.097531, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5308.0, 1678.0, 0.012346, 0.056049, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5503.0, 1678.0, 0.03642, 0.092469, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5749.0, 1678.0, 0.026049, 0.065926, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1680.0, 1679.0, 0.008765, 0.022099, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4521.0, 1679.0, 0.037407, 0.094938, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2483.0, 1680.0, 0.062099, 0.157531, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2514.0, 1681.0, 0.118166, 0.32124, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4627.0, 1681.0, 0.058201, 0.147392, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3941.0, 1682.0, 0.002696, 0.007155, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5534.0, 1682.0, 0.009574, 0.038297, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5662.0, 1682.0, 0.029378, 0.111287, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5465.0, 1683.0, 0.001975, 0.013412, 0.0233, 488.0, 488.0, 488.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3048.0, 1684.0, 0.018645, 0.041572, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3656.0, 1686.0, 0.022928, 0.058453, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4520.0, 1686.0, 0.01348, 0.034467, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5335.0, 1688.0, 0.027353, 0.05007, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5608.0, 1689.0, 0.012144, 0.049332, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5606.0, 1689.0, 0.012094, 0.049206, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1639.0, 1690.0, 0.005017, 0.033403, 0.0618, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1726.0, 1690.0, 0.003595, 0.019635, 0.0354, 369.0, 369.0, 369.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2825.0, 1690.0, 0.001422, 0.008217, 0.1007, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3323.0, 1690.0, 0.002212, 0.014044, 0.0253, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3712.0, 1690.0, 0.001408, 0.008494, 0.2344, 278.0, 278.0, 278.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3751.0, 1690.0, 0.002647, 0.01762, 0.0324, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3323.0, 1690.0, 0.002212, 0.013985, 0.0263, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5212.0, 1690.0, 0.000336, 0.002232, 0.004, 482.0, 482.0, 482.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5348.0, 1691.0, 0.001512, 0.003779, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3714.0, 1692.0, 1.2e-05, 0.000123, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5349.0, 1693.0, 0.000302, 0.001033, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2457.0, 1694.0, 0.00963, 0.027284, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2457.0, 1694.0, 0.00963, 0.024568, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2457.0, 1694.0, 0.018642, 0.049876, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4219.0, 1696.0, 4.8e-05, 8.8e-05, 0.1993, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4219.0, 1695.0, 4.8e-05, 8.8e-05, 0.1993, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4216.0, 1697.0, 4.8e-05, 8.8e-05, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4218.0, 1699.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4218.0, 1698.0, 4.8e-05, 8.8e-05, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5337.0, 1700.0, 0.008314, 0.028471, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4531.0, 1702.0, 0.011332, 0.020743, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5736.0, 1702.0, 0.00252, 0.011086, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5734.0, 1702.0, 0.00257, 0.010935, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4352.0, 1703.0, 0.033762, 0.085664, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2790.0, 1704.0, 0.008062, 0.027463, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2790.0, 1705.0, 0.008768, 0.030209, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5303.0, 1705.0, 0.044344, 0.149912, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5304.0, 1705.0, 0.043789, 0.148375, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5350.0, 1705.0, 0.001285, 0.004107, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5461.0, 1705.0, 0.01033, 0.028471, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1715.0, 1709.0, 0.000756, 0.007559, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2732.0, 1708.0, 0.00315, 0.005766, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3216.0, 1708.0, 0.008566, 0.017385, 0.0148, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3933.0, 1708.0, 0.011842, 0.055178, 0.0442, 327.0, 327.0, 327.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4073.0, 1708.0, 0.001022, 0.001871, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1714.0, 1708.0, 0.000756, 0.007559, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3216.0, 1708.0, 0.008314, 0.016629, 0.0144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3933.0, 1708.0, 0.012497, 0.039909, 0.0442, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3216.0, 1708.0, 0.009826, 0.019652, 0.0144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3216.0, 1708.0, 0.014024, 0.025671, 0.0148, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1716.0, 1711.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1716.0, 1713.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1716.0, 1710.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1716.0, 1712.0, "2e-05", 0.000198, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3217.0, 1716.0, 0.000316, 0.001067, 0.2359, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4643.0, 1716.0, 0.000395, 0.002706, 0.0253, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3217.0, 1716.0, 0.000217, 0.001817, 0.1812, 430.0, 430.0, 430.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3612.0, 1716.0, 0.002193, 0.014736, 0.0461, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5352.0, 1716.0, 0.001225, 0.007822, 0.0324, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5351.0, 1716.0, 0.001225, 0.007822, 0.0324, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2236.0, 1717.0, 0.053414, 0.145881, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2253.0, 1717.0, 0.011791, 0.040716, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3130.0, 1717.0, 0.000504, 0.002771, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4618.0, 1717.0, 0.039557, 0.11489, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2253.0, 1717.0, 0.011842, 0.040816, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2135.0, 1718.0, 0.002779, 0.013788, 0.0243, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5352.0, 1720.0, 0.000553, 0.001106, 0.163, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5351.0, 1719.0, 0.000553, 0.001106, 0.163, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2238.0, 1721.0, 0.00126, 0.003023, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3867.0, 1722.0, 0.022469, 0.065556, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4634.0, 1722.0, 0.032593, 0.100864, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4731.0, 1722.0, 0.008519, 0.026543, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5110.0, 1722.0, 0.028889, 0.078889, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5107.0, 1722.0, 0.008148, 0.053333, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2056.0, 1723.0, 0.005057, 0.033561, 0.0607, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3111.0, 1724.0, 0.031746, 0.08642, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5354.0, 1729.0, 0.000504, 0.001008, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3978.0, 1731.0, 0.029259, 0.122346, 0.0164, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5327.0, 1731.0, 0.016049, 0.067901, 0.0138, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2805.0, 1732.0, 0.001728, 0.007037, 0.0288, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5356.0, 1733.0, 0.002446, 0.004477, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5357.0, 1734.0, 0.057748, 0.157571, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1994.0, 1735.0, 0.067775, 0.141597, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4015.0, 1736.0, 0.127139, 0.232726, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4084.0, 1736.0, 0.000756, 0.103301, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4167.0, 1735.0, 0.003779, 0.019652, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5570.0, 1735.0, 0.017637, 0.087176, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4084.0, 1735.0, 0.000756, 0.103301, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4545.0, 1737.0, 0.004913, 0.032622, 0.0608, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3899.0, 1739.0, 0.038395, 0.093951, 0.0158, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3914.0, 1739.0, 0.076914, 0.200864, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5360.0, 1739.0, 0.015679, 0.039877, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1801.0, 1740.0, 0.004535, 0.015369, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5527.0, 1740.0, 0.027538, 0.063013, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1746.0, 1743.0, 0.00033, 0.001503, 0.002, 317.0, 317.0, 317.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1746.0, 1742.0, 0.000296, 0.001349, 0.002, 317.0, 317.0, 317.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3103.0, 1745.0, "7e-06", 0.000132, 0.0029, 1737.0, 1737.0, 1737.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3103.0, 1744.0, "7e-06", 0.000125, 0.0029, 1737.0, 1737.0, 1737.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1752.0, 1746.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3279.0, 1746.0, 0.00322, 0.014835, 0.0263, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4994.0, 1746.0, 0.00083, 0.00796, 0.0334, 337.0, 337.0, 337.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1751.0, 1746.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1750.0, 1746.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2333.0, 1753.0, 0.004283, 0.014109, 0.0033, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5826.0, 1754.0, 0.005291, 0.009826, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2332.0, 1754.0, 0.006218, 0.011382, 0.0068, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2862.0, 1754.0, 0.001764, 0.003527, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5533.0, 1753.0, 0.023683, 0.083396, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2490.0, 1755.0, 0.002015, 0.013551, 0.0243, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3470.0, 1755.0, 0.001094, 0.011536, 0.036, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3833.0, 1755.0, "2e-05", 9.9e-05, 0.0405, 695.0, 695.0, 695.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3862.0, 1755.0, 0.001205, 0.008, 0.0152, 406.0, 406.0, 406.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4254.0, 1755.0, 0.00403, 0.027496, 0.0516, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3470.0, 1755.0, 0.001096, 0.011575, 0.0359, 355.0, 355.0, 355.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3833.0, 1755.0, "2e-05", 0.000119, 0.0506, 695.0, 695.0, 695.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2934.0, 1756.0, 0.060217, 0.230537, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3095.0, 1756.0, 0.051146, 0.130763, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3099.0, 1756.0, 0.048123, 0.145629, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5582.0, 1756.0, 0.078105, 0.22449, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1758.0, 4132.0, 0.012774, 0.04064, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5358.0, 1759.0, 0.001792, 0.00328, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2012.0, 1760.0, 0.081129, 0.180902, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2516.0, 1761.0, 0.041043, 0.108844, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2687.0, 1762.0, 0.126016, 0.230672, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2313.0, 1763.0, 0.001383, 0.007881, 0.0142, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2147.0, 1764.0, 0.037037, 0.09675, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2335.0, 1764.0, 0.022172, 0.056437, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3269.0, 1765.0, 0.090703, 0.232048, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2675.0, 1767.0, 0.033258, 0.084908, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4099.0, 1767.0, 0.036533, 0.093222, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5843.0, 1767.0, 0.083396, 0.219703, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1784.0, 1767.0, 0.070043, 0.177627, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2675.0, 1767.0, 0.03351, 0.08516, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2849.0, 1770.0, 0.000256, 0.004377, 0.156, 1994.0, 1994.0, 1994.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2849.0, 1769.0, 0.000263, 0.004377, 0.1574, 1994.0, 1994.0, 1994.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2849.0, 1771.0, 0.000263, 0.004384, 0.1588, 997.0, 997.0, 997.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2849.0, 1768.0, 0.000263, 0.004391, 0.1588, 1592.0, 1592.0, 1592.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4518.0, 1772.0, 0.008818, 0.025951, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5073.0, 1773.0, 0.000134, 0.000245, 0.001, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2705.0, 1774.0, 0.007861, 0.049509, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2682.0, 1775.0, 0.000178, 0.000711, 0.079, 331.0, 331.0, 331.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3881.0, 1775.0, 0.000316, 0.001264, 0.1417, 287.0, 287.0, 287.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2322.0, 1777.0, 0.042099, 0.122963, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3309.0, 1778.0, 0.027654, 0.072593, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3570.0, 1778.0, 0.012469, 0.031728, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3714.0, 1778.0, 0.01963, 0.051605, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3866.0, 1777.0, 0.064691, 0.164198, 0.0078, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3909.0, 1777.0, 0.028518, 0.077778, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5121.0, 1777.0, 0.028025, 0.07642, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3714.0, 1778.0, 0.02037, 0.051852, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3031.0, 1779.0, 0.010943, 0.072652, 0.1347, 509.0, 509.0, 509.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3064.0, 1779.0, 0.014775, 0.052267, 0.083, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3199.0, 1779.0, 0.020543, 0.073482, 0.1174, 279.0, 279.0, 279.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4009.0, 1779.0, 0.015921, 0.072375, 0.1281, 329.0, 329.0, 329.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5401.0, 1779.0, 0.008435, 0.056138, 0.1043, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4930.0, 1780.0, 0.042469, 0.115432, 0.0054, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5193.0, 1780.0, 0.045679, 0.124691, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2573.0, 1781.0, 0.041728, 0.112346, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2982.0, 1781.0, 0.063951, 0.162346, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4935.0, 1781.0, 0.054444, 0.138025, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5309.0, 1781.0, 0.018395, 0.047161, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2469.0, 1782.0, 0.009912, 0.044701, 0.1817, 304.0, 304.0, 304.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4625.0, 1782.0, 0.007605, 0.036603, 0.0658, 362.0, 362.0, 362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5194.0, 1782.0, 0.005114, 0.03518, 0.0668, 394.0, 394.0, 394.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2314.0, 1783.0, 0.110355, 0.300076, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2498.0, 1783.0, 0.040312, 0.086924, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4953.0, 1784.0, 0.035273, 0.089695, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4155.0, 1785.0, 0.069539, 0.189972, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3462.0, 1786.0, 0.037037, 0.088183, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4936.0, 1786.0, 0.003452, 0.021315, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5189.0, 1786.0, 0.0161, 0.065533, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5838.0, 1786.0, 0.003452, 0.021819, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5009.0, 1787.0, 0.00557, 0.03362, 0.0628, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5330.0, 1788.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4652.0, 1789.0, 0.066566, 0.168758, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5384.0, 1789.0, 0.047871, 0.121693, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4306.0, 1790.0, 0.055808, 0.141471, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4652.0, 1790.0, 0.067271, 0.170824, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3276.0, 1791.0, 0.075334, 0.19098, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4590.0, 1791.0, 0.036785, 0.087679, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4975.0, 1791.0, 0.013354, 0.036785, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3973.0, 1792.0, 0.059965, 0.152935, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4295.0, 1792.0, 0.038851, 0.099975, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3005.0, 1793.0, 0.033704, 0.092222, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3031.0, 1794.0, 0.002975, 0.019475, 0.0504, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3400.0, 1794.0, 0.002627, 0.017975, 0.0324, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3031.0, 1794.0, 0.002993, 0.019532, 0.0472, 444.0, 444.0, 444.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3409.0, 1795.0, 0.049131, 0.139078, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4898.0, 1795.0, 0.025397, 0.090728, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4461.0, 1796.0, 0.002923, 0.020543, 0.0365, 422.0, 422.0, 422.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3565.0, 1798.0, 0.000142, 0.000822, 0.1073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3565.0, 1799.0, 0.000217, 0.000849, 0.1104, 452.0, 452.0, 452.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5452.0, 1800.0, 0.003779, 0.009826, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1800.0, 1801.0, 0.003527, 0.009574, 0.0108, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1802.0, 4728.0, 0.000138, 0.000296, 0.0223, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2394.0, 1803.0, 0.098262, 0.20257, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4408.0, 1804.0, 0.06576, 0.180146, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4470.0, 1804.0, 0.046359, 0.124465, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4901.0, 1804.0, 0.015117, 0.044596, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3841.0, 1805.0, 0.005965, 0.039901, 0.0739, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5159.0, 1805.0, 0.000889, 0.006104, 0.0111, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2758.0, 1807.0, 0.005795, 0.015117, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2758.0, 1806.0, 0.005795, 0.015117, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3376.0, 1808.0, 0.041799, 0.175384, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1937.0, 1809.0, 0.000756, 0.003275, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3189.0, 1809.0, 0.005795, 0.020408, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3932.0, 1809.0, 0.113883, 0.281683, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5420.0, 1809.0, 0.065004, 0.217687, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5583.0, 1809.0, 0.003275, 0.01348, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5825.0, 1809.0, 0.024943, 0.106576, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2166.0, 1810.0, 0.004318, 0.007903, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2166.0, 1810.0, 0.004398, 0.00805, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2751.0, 1811.0, 0.006551, 0.028219, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3361.0, 1811.0, 0.038549, 0.156966, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5283.0, 1811.0, 0.02318, 0.098262, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3361.0, 1811.0, 0.038549, 0.156715, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4541.0, 1811.0, 0.032502, 0.134543, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3273.0, 1812.0, 0.004681, 0.021847, 0.1382, 386.0, 386.0, 386.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5361.0, 1813.0, 0.000831, 0.001688, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3441.0, 1815.0, 0.025951, 0.066516, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5459.0, 1816.0, 0.019876, 0.083482, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5645.0, 1816.0, 0.022839, 0.062346, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4817.0, 1818.0, 0.018395, 0.048148, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5372.0, 1818.0, 0.023457, 0.059753, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 1820.0, 0.005543, 0.011338, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 1820.0, 0.005795, 0.01159, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5362.0, 1821.0, 0.020741, 0.055679, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2481.0, 1823.0, 0.032452, 0.110179, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2565.0, 1823.0, 0.071303, 0.193752, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4007.0, 1823.0, 0.017259, 0.056941, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4550.0, 1824.0, 0.002953, 0.019787, 0.0363, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4550.0, 1824.0, 0.002963, 0.019733, 0.0365, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2167.0, 1825.0, 0.000494, 0.002212, 0.004, 322.0, 322.0, 322.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2167.0, 1825.0, 0.000474, 0.002193, 0.004, 322.0, 322.0, 322.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3670.0, 1826.0, 0.013704, 0.061728, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3670.0, 1826.0, 0.019383, 0.082963, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3014.0, 1827.0, 0.011168, 0.020443, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3542.0, 1827.0, 0.053313, 0.199471, 0.0173, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1963.0, 1829.0, 0.002086, 0.025528, 0.4534, 1253.0, 1253.0, 1253.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2714.0, 1829.0, 0.001432, 0.015665, 0.3754, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4072.0, 1830.0, 0.036667, 0.102963, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3085.0, 1831.0, 0.020408, 0.085412, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3554.0, 1832.0, 0.010582, 0.022928, 0.0231, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4412.0, 1832.0, 0.04132, 0.114135, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5769.0, 1832.0, 0.015117, 0.04006, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3554.0, 1832.0, 0.011086, 0.02318, 0.0211, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4677.0, 1833.0, 0.002726, 0.018212, 0.0481, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4677.0, 1833.0, 0.002765, 0.018212, 0.0486, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4733.0, 1835.0, 0.008314, 0.031494, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5809.0, 1836.0, 0.010753, 0.029321, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5426.0, 1837.0, 0.051444, 0.105716, 0.0048, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2022.0, 1838.0, 0.034593, 0.087579, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2420.0, 1838.0, 0.025185, 0.046101, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2854.0, 1838.0, 0.039683, 0.14714, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3635.0, 1838.0, 0.003595, 0.00658, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4869.0, 1838.0, 0.086168, 0.187453, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5318.0, 1838.0, 0.015873, 0.09801, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2477.0, 1838.0, 0.063996, 0.139582, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5465.0, 1839.0, 0.000375, 0.002548, 0.0061, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5526.0, 1839.0, 0.001969, 0.011678, 0.0223, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5365.0, 1841.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5366.0, 1840.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2136.0, 1842.0, 0.05805, 0.147443, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2604.0, 1842.0, 0.041068, 0.104812, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2023.0, 1843.0, 0.168002, 0.377601, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2329.0, 1843.0, 0.037289, 0.098262, 0.0077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4888.0, 1843.0, 0.107987, 0.222827, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5334.0, 1844.0, 0.003832, 0.019733, 0.0359, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1944.0, 1848.0, 0.011975, 0.03037, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2882.0, 1852.0, 0.08642, 0.218947, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4275.0, 1853.0, 0.022172, 0.056437, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2305.0, 1854.0, 0.053691, 0.137944, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2502.0, 1854.0, 0.027715, 0.071554, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2261.0, 1857.0, 0.017889, 0.067523, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2427.0, 1857.0, 0.064248, 0.166541, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4329.0, 1857.0, 0.047569, 0.122575, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2778.0, 1858.0, 0.014865, 0.039305, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4008.0, 1858.0, 0.023935, 0.075838, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 1859.0, 0.019904, 0.085412, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3070.0, 1860.0, 0.026959, 0.061225, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3076.0, 1860.0, 0.038801, 0.081885, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3035.0, 1861.0, 0.003779, 0.012598, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3335.0, 1862.0, 0.010834, 0.052658, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4025.0, 1862.0, 0.010293, 0.018841, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4287.0, 1862.0, 0.007055, 0.026707, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3653.0, 1863.0, 0.002066, 0.012018, 0.0148, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4013.0, 1867.0, 0.005901, 0.019494, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4510.0, 1868.0, 0.02321, 0.049259, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4130.0, 1869.0, 0.024198, 0.101728, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1730.0, 1870.0, 0.051728, 0.099383, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2304.0, 1870.0, 0.074815, 0.149753, 0.0066, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3196.0, 1870.0, 0.035494, 0.14963, 0.0076, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5142.0, 1872.0, 0.053162, 0.173343, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5277.0, 1873.0, 0.002771, 0.011338, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5589.0, 1873.0, 0.007307, 0.031242, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1948.0, 1874.0, 0.046863, 0.127992, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2561.0, 1874.0, 0.053414, 0.13681, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1822.0, 1875.0, 0.034517, 0.144621, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2683.0, 1876.0, 0.009787, 0.017916, 0.0319, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5370.0, 1877.0, 0.000123, 0.001235, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3654.0, 1880.0, 0.018695, 0.036256, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5371.0, 1881.0, 0.000247, 0.001235, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3669.0, 1882.0, 0.023432, 0.074074, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3855.0, 1882.0, 0.04384, 0.109851, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4748.0, 1882.0, 0.010078, 0.024439, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5403.0, 1882.0, 0.054674, 0.137818, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4004.0, 1883.0, 0.004321, 0.019876, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4004.0, 1883.0, 0.004321, 0.019876, 0.0172, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3746.0, 1884.0, 5.9e-05, 0.000138, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3060.0, 1886.0, 0.036667, 0.098889, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3060.0, 1887.0, 0.036667, 0.098889, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4226.0, 1888.0, 0.012469, 0.031482, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5373.0, 1891.0, "2e-05", 0.000198, 0.001, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5374.0, 1892.0, "2e-05", 0.000198, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2693.0, 1893.0, 0.000217, 0.00081, 0.1002, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1903.0, 1901.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1903.0, 1900.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1903.0, 1899.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1903.0, 1898.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3875.0, 1902.0, 0.03036, 0.087856, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5063.0, 1902.0, 0.041068, 0.104308, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4089.0, 1903.0, 0.00381, 0.02541, 0.0471, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3970.0, 1904.0, 0.007559, 0.050643, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4215.0, 1904.0, 0.054422, 0.150214, 0.0844, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4258.0, 1904.0, 0.031746, 0.136054, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4871.0, 1904.0, 0.023432, 0.126228, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5276.0, 1904.0, 0.036281, 0.153943, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5476.0, 1904.0, 0.021164, 0.073293, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3984.0, 1904.0, 0.008314, 0.035525, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5677.0, 1904.0, 0.035273, 0.089947, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3984.0, 1904.0, 0.008314, 0.035525, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2914.0, 1905.0, 0.00476, 0.032099, 0.0567, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3609.0, 1905.0, 0.002825, 0.019082, 0.0344, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3971.0, 1905.0, 0.000593, 0.00403, 0.0071, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5275.0, 1905.0, 0.0016, 0.010884, 0.0192, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4457.0, 1907.0, 0.018712, 0.063684, 0.1073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4932.0, 1907.0, 0.01297, 0.04896, 0.079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4265.0, 1908.0, 0.008519, 0.017037, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5094.0, 1909.0, 0.032754, 0.089191, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4783.0, 1910.0, 0.049887, 0.127992, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5080.0, 1911.0, 0.012716, 0.052593, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2086.0, 1912.0, 0.010078, 0.018645, 0.0236, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5653.0, 1912.0, 0.075334, 0.13807, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2086.0, 1912.0, 0.010078, 0.018645, 0.0236, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4289.0, 1913.0, 0.045881, 0.12197, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5141.0, 1913.0, 0.038801, 0.080121, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5320.0, 1913.0, 0.020912, 0.066767, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4291.0, 1914.0, 0.001363, 0.009106, 0.0304, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5385.0, 1914.0, 0.011437, 0.078084, 0.1377, 276.0, 276.0, 276.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5302.0, 1916.0, 0.002016, 0.007055, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5310.0, 1915.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5727.0, 1917.0, 0.007307, 0.019904, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2255.0, 1918.0, 0.000869, 0.004407, 0.4212, 312.0, 312.0, 312.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5181.0, 1919.0, 0.008642, 0.022346, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3321.0, 1920.0, 0.003527, 0.015117, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5302.0, 1920.0, 0.001764, 0.006047, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3321.0, 1920.0, 0.003779, 0.015117, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5377.0, 1921.0, 0.003527, 0.009322, 0.0106, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5129.0, 1922.0, 0.000756, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5019.0, 1923.0, 0.001948, 0.003565, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3929.0, 1924.0, 0.107332, 0.272109, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2099.0, 1925.0, 0.00069, 0.001263, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3834.0, 1925.0, 0.001728, 0.005679, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5434.0, 1926.0, 0.01033, 0.034014, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2326.0, 1927.0, 0.000217, 0.000474, 0.0445, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2195.0, 1928.0, 0.039136, 0.124321, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2355.0, 1928.0, 0.039383, 0.101358, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2408.0, 1928.0, 0.030247, 0.079383, 0.0046, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4244.0, 1928.0, 0.000741, 0.001728, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4244.0, 1928.0, 0.000741, 0.001728, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5332.0, 1929.0, 0.002765, 0.012998, 0.0213, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3423.0, 1930.0, 0.012593, 0.078025, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3423.0, 1930.0, 0.012099, 0.078272, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1938.0, 1931.0, 0.001205, 0.015845, 0.5487, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1931.0, 0.000623, 0.008172, 0.283, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1938.0, 1931.0, 0.001205, 0.015852, 0.5487, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4535.0, 1931.0, 0.000623, 0.008172, 0.283, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3876.0, 1932.0, 0.072814, 0.198287, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4118.0, 1932.0, 0.017133, 0.072814, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4118.0, 1932.0, 0.017133, 0.072814, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5341.0, 1933.0, 0.014938, 0.039012, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2560.0, 1935.0, 0.001622, 0.010949, 0.0816, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2972.0, 1935.0, 0.004361, 0.019407, 0.0346, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4461.0, 1935.0, 0.00644, 0.043615, 0.081, 537.0, 537.0, 537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2972.0, 1935.0, 0.002884, 0.019127, 0.0357, 537.0, 537.0, 537.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3938.0, 1936.0, 0.003553, 0.040406, 0.8776, 1695.0, 1695.0, 1695.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4551.0, 1936.0, 0.001413, 0.020512, 0.5314, 2362.0, 2362.0, 2362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4864.0, 1936.0, 0.002029, 0.020568, 0.5372, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2290.0, 1936.0, 0.001233, 0.012465, 0.3235, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4551.0, 1936.0, 0.00141, 0.019927, 0.5463, 2362.0, 2362.0, 2362.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4292.0, 1938.0, 0.000983, 0.012909, 0.4476, 2487.0, 2487.0, 2487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2659.0, 1941.0, 0.028647, 0.075032, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4101.0, 1942.0, 0.001058, 0.006576, 0.0116, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2210.0, 1943.0, 0.009617, 0.05921, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2929.0, 1943.0, 0.014321, 0.036667, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3133.0, 1944.0, 0.010864, 0.06, 0.019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4066.0, 1943.0, 0.011728, 0.029753, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5369.0, 1944.0, 0.010988, 0.028518, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2210.0, 1943.0, 0.00963, 0.059247, 0.0071, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4066.0, 1943.0, 0.009506, 0.030864, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3397.0, 1945.0, 0.011299, 0.051259, 0.0881, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4849.0, 1945.0, 0.002232, 0.012286, 0.0218, 424.0, 424.0, 424.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4849.0, 1945.0, 0.003714, 0.017975, 0.0405, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3502.0, 1949.0, 0.017385, 0.044344, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2048.0, 1950.0, 0.003527, 0.009574, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2697.0, 1951.0, 0.003827, 0.010124, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2890.0, 1952.0, 0.017385, 0.074326, 0.0091, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2913.0, 1952.0, 0.013857, 0.056185, 0.0108, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5381.0, 1954.0, 0.000123, 0.000333, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3311.0, 1955.0, 0.034417, 0.113429, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5286.0, 1956.0, 0.004938, 0.01, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5726.0, 1957.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2684.0, 1958.0, 0.026707, 0.070547, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3272.0, 1959.0, 0.065004, 0.171328, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3311.0, 1959.0, 0.029226, 0.073066, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3452.0, 1960.0, 0.002268, 0.005291, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4431.0, 1960.0, 0.012774, 0.023558, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2299.0, 1962.0, 0.003812, 0.018568, 0.0557, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4111.0, 1961.0, 0.003911, 0.01679, 0.0284, 250.0, 250.0, 250.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5009.0, 1962.0, 0.005057, 0.031131, 0.0587, 435.0, 435.0, 435.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5287.0, 1961.0, 0.002785, 0.018153, 0.0334, 296.0, 296.0, 296.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4908.0, 1963.0, 0.002569, 0.036468, 0.9253, 1750.0, 1750.0, 1750.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4908.0, 1963.0, 0.002569, 0.036468, 0.9253, 2197.0, 2197.0, 2197.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4908.0, 1963.0, 0.005422, 0.039197, 0.841, 1192.0, 1192.0, 1192.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3013.0, 1965.0, 0.000171, 0.000313, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3608.0, 1966.0, 0.005039, 0.013857, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3517.0, 1967.0, 0.082464, 0.277879, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 1978.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 1977.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 1976.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 1975.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 1974.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1980.0, 1973.0, "2e-06", 0.001185, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3814.0, 1979.0, 0.054674, 0.149534, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4488.0, 1979.0, 0.054926, 0.166289, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3815.0, 1980.0, 0.00164, 0.011299, 0.0213, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4490.0, 1980.0, 0.002647, 0.018035, 0.0334, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3294.0, 1982.0, 0.045855, 0.140338, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4112.0, 1983.0, 0.031494, 0.076846, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4320.0, 1985.0, 0.035097, 0.068405, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4757.0, 1985.0, 0.040816, 0.092719, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4342.0, 1986.0, 0.057697, 0.151927, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2248.0, 1987.0, 0.018645, 0.037037, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3227.0, 1988.0, 0.059209, 0.153439, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4257.0, 1989.0, 0.078357, 0.222726, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3932.0, 1990.0, 0.154926, 0.396699, 0.0098, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5192.0, 1991.0, 0.013025, 0.037111, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5371.0, 1991.0, 0.028568, 0.097111, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5385.0, 1992.0, "2e-05", 0.000138, 0.001, 509.0, 509.0, 509.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5390.0, 1992.0, 0.000395, 0.002647, 0.0051, 541.0, 541.0, 541.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5386.0, 1993.0, 0.000504, 0.00126, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3200.0, 1994.0, 0.041824, 0.090451, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5735.0, 1995.0, 0.036533, 0.159486, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2305.0, 1996.0, 0.081129, 0.207861, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2314.0, 1996.0, 0.095641, 0.247367, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3203.0, 1996.0, 0.056437, 0.148652, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4190.0, 1997.0, 0.007055, 0.044596, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4518.0, 1997.0, 0.006803, 0.045855, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4749.0, 1997.0, 0.019652, 0.05417, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4190.0, 1997.0, 0.006299, 0.039305, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4518.0, 1997.0, 0.007055, 0.047367, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4518.0, 1997.0, 0.006979, 0.046813, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2517.0, 1998.0, 0.003259, 0.021669, 0.0405, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2517.0, 1998.0, 0.00324, 0.021768, 0.0395, 502.0, 502.0, 502.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5388.0, 1999.0, 0.026102, 0.066087, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4945.0, 2000.0, 0.066516, 0.181406, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4074.0, 2002.0, 0.05543, 0.141093, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4877.0, 2002.0, 0.054422, 0.138574, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4074.0, 2003.0, 0.055178, 0.140338, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4878.0, 2003.0, 0.05417, 0.13807, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5367.0, 2004.0, 0.000252, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2679.0, 2005.0, 0.002351, 0.011022, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3288.0, 2005.0, 0.002252, 0.015842, 0.079, 311.0, 311.0, 311.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2915.0, 2005.0, 0.00132, 0.013076, 0.0385, 448.0, 448.0, 448.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4149.0, 2005.0, 0.005531, 0.027042, 0.0628, 305.0, 305.0, 305.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5518.0, 2006.0, 0.016755, 0.051348, 0.0053, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3718.0, 2007.0, 0.058453, 0.15747, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4648.0, 2010.0, 0.000138, 0.000316, 0.0314, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4161.0, 2011.0, 0.020988, 0.055185, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5181.0, 2011.0, 0.016049, 0.040741, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2817.0, 2012.0, 0.076594, 0.194507, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5054.0, 2012.0, 0.120106, 0.327186, 0.0042, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5215.0, 2012.0, 0.180957, 0.33124, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3937.0, 2013.0, 0.009264, 0.038696, 0.0638, 309.0, 309.0, 309.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4457.0, 2013.0, 0.022084, 0.061906, 0.1013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4868.0, 2013.0, 0.017185, 0.07921, 0.1336, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3410.0, 2014.0, 0.089494, 0.244142, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4310.0, 2015.0, 0.001358, 0.003704, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5394.0, 2016.0, 0.000296, 0.001936, 0.0137, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5845.0, 2019.0, 0.008818, 0.024188, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5846.0, 2020.0, 0.00907, 0.024439, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5467.0, 2021.0, 0.00237, 0.005748, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3186.0, 2023.0, 0.072814, 0.15999, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4945.0, 2023.0, 0.104157, 0.283522, 0.0038, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3614.0, 2024.0, 0.000336, 0.002252, 0.004, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2709.0, 2026.0, 0.068531, 0.186697, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4293.0, 2026.0, 0.016881, 0.045855, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2548.0, 2027.0, 0.022676, 0.070295, 0.0065, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4743.0, 2027.0, 0.035021, 0.081129, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5655.0, 2028.0, 0.001008, 0.00252, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5397.0, 2029.0, 0.002593, 0.006914, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5396.0, 2030.0, 0.002099, 0.006173, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5399.0, 2031.0, 0.010124, 0.027296, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2093.0, 2032.0, 0.022593, 0.077901, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2688.0, 2032.0, 0.008395, 0.017531, 0.0826, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3382.0, 2032.0, 0.016173, 0.068395, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2944.0, 2034.0, 0.046667, 0.119136, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4756.0, 2034.0, 0.017531, 0.040123, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4885.0, 2035.0, 0.00358, 0.00716, 0.0194, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5564.0, 2036.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5565.0, 2036.0, 0.000504, 0.00252, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4125.0, 2037.0, 0.061225, 0.171328, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5188.0, 2037.0, 0.072688, 0.199899, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5315.0, 2038.0, 0.020988, 0.107155, 0.0126, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5569.0, 2038.0, 0.021164, 0.107332, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5570.0, 2038.0, 0.021164, 0.107332, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2434.0, 2039.0, 0.047619, 0.129756, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2061.0, 2040.0, 0.117914, 0.298816, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2824.0, 2040.0, 0.059234, 0.162761, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3749.0, 2040.0, 0.071429, 0.181532, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5222.0, 2040.0, 0.03225, 0.081885, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5224.0, 2040.0, 0.008566, 0.053666, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5219.0, 2040.0, 0.03225, 0.081129, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4457.0, 2041.0, 0.011556, 0.052998, 0.0942, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4863.0, 2041.0, 0.011299, 0.057086, 0.1013, 336.0, 336.0, 336.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4730.0, 2042.0, 0.075334, 0.243638, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3869.0, 2043.0, 0.109625, 0.278786, 0.0174, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3612.0, 2044.0, 0.002173, 0.014519, 0.0273, 380.0, 380.0, 380.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2447.0, 2046.0, 0.026449, 0.06568, 0.0207, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2666.0, 2046.0, 0.012133, 0.030178, 0.0095, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2223.0, 2049.0, 0.013253, 0.051348, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2235.0, 2049.0, 0.010582, 0.063744, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2274.0, 2049.0, 0.014588, 0.067498, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2841.0, 2049.0, 0.012169, 0.032779, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2224.0, 2050.0, 0.000942, 0.004946, 0.0182, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2744.0, 2050.0, 0.008533, 0.038716, 0.0678, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2762.0, 2050.0, 0.002977, 0.014748, 0.0263, 388.0, 388.0, 388.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3764.0, 2050.0, 0.002483, 0.016496, 0.0304, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4067.0, 2050.0, 0.004188, 0.019082, 0.0334, 333.0, 333.0, 333.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4180.0, 2050.0, 0.001742, 0.01171, 0.038, 457.0, 457.0, 457.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4490.0, 2050.0, 0.001414, 0.009527, 0.0172, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5403.0, 2051.0, 0.002771, 0.007307, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 2053.0, 0.029479, 0.064248, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2984.0, 2053.0, 0.022928, 0.062484, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3509.0, 2054.0, 0.008672, 0.04002, 0.084, 256.0, 256.0, 256.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5464.0, 2054.0, 0.001237, 0.005636, 0.0256, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4812.0, 2055.0, 0.068027, 0.173091, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5306.0, 2055.0, 0.012094, 0.031242, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3198.0, 2056.0, 0.003062, 0.020365, 0.0385, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4311.0, 2056.0, 0.000786, 0.00524, 0.0273, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5401.0, 2056.0, 0.003615, 0.024336, 0.0445, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4312.0, 2056.0, 0.001274, 0.008486, 0.0152, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2352.0, 2057.0, 0.001634, 0.016835, 0.4361, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3516.0, 2057.0, 0.000935, 0.013565, 0.3523, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 2057.0, 0.001434, 0.01885, 0.6527, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2351.0, 2057.0, 0.001634, 0.016842, 0.4361, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3515.0, 2057.0, 0.000934, 0.013565, 0.3523, 2368.0, 2368.0, 2368.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4775.0, 2057.0, 0.001434, 0.01885, 0.6527, 2389.0, 2389.0, 2389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3619.0, 2060.0, 0.001512, 0.006803, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3619.0, 2059.0, 0.001512, 0.006803, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3619.0, 2058.0, 0.001512, 0.006803, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5067.0, 2062.0, 0.000111, 0.001604, 0.0416, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5066.0, 2063.0, 0.000111, 0.0016, 0.0404, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5066.0, 2064.0, 0.000111, 0.0016, 0.0404, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5067.0, 2065.0, 0.000111, 0.0016, 0.0404, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5066.0, 2066.0, 0.000111, 0.001606, 0.0416, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5067.0, 2067.0, 0.000111, 0.001616, 0.0419, 1382.0, 1382.0, 1382.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5400.0, 2068.0, 0.000756, 0.004283, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2127.0, 2070.0, 0.07357, 0.199647, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2735.0, 2070.0, 0.157697, 0.401864, 0.0045, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4698.0, 2070.0, 0.090955, 0.248425, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4094.0, 2071.0, 0.014696, 0.0269, 0.0656, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2915.0, 2072.0, 0.000988, 0.006953, 0.0273, 378.0, 378.0, 378.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3840.0, 2073.0, 0.013102, 0.089947, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3858.0, 2073.0, 0.016881, 0.071806, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5582.0, 2073.0, 0.066012, 0.21542, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2805.0, 2076.0, 0.001481, 0.005309, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3973.0, 2077.0, 0.049635, 0.127992, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4402.0, 2077.0, 0.038549, 0.100277, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2126.0, 2078.0, 0.005195, 0.034528, 0.0648, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4970.0, 2080.0, 0.018025, 0.047531, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5721.0, 2080.0, 0.023457, 0.064074, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4970.0, 2079.0, 0.018025, 0.047407, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5264.0, 2082.0, 0.0013, 0.005888, 0.0101, 272.0, 272.0, 272.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5263.0, 2081.0, 0.001306, 0.005912, 0.0101, 314.0, 314.0, 314.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2279.0, 2083.0, 0.009506, 0.019136, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3258.0, 2083.0, 0.010124, 0.026296, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4964.0, 2084.0, 0.01321, 0.035185, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5406.0, 2085.0, 0.000953, 0.001744, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3048.0, 2086.0, 0.184933, 0.456034, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3611.0, 2086.0, 0.031494, 0.11615, 0.0014, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4051.0, 2086.0, 0.111363, 0.3419, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4526.0, 2086.0, 0.039305, 0.161502, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4528.0, 2087.0, 0.002094, 0.013294, 0.0243, 473.0, 473.0, 473.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2113.0, 2088.0, 0.006499, 0.043259, 0.08, 428.0, 428.0, 428.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2676.0, 2088.0, 0.003737, 0.037823, 0.1088, 314.0, 314.0, 314.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5293.0, 2088.0, 0.001254, 0.008365, 0.0152, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4468.0, 2089.0, 0.00247, 0.027208, 0.5747, 1662.0, 1662.0, 1662.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4908.0, 2089.0, 0.001766, 0.019792, 0.3957, 1659.0, 1659.0, 1659.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3619.0, 2090.0, 0.008062, 0.019904, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3619.0, 2090.0, 0.007811, 0.019652, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2733.0, 2091.0, 0.01679, 0.042346, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2616.0, 2092.0, 0.039753, 0.106506, 0.0052, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2203.0, 2093.0, 0.014568, 0.090123, 0.0146, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2285.0, 2095.0, 0.000401, 0.001817, 0.003, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5850.0, 2094.0, 0.0032, 0.014637, 0.0243, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2094.0, 1496.0, "2e-05", 0.000198, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3139.0, 2096.0, 0.036256, 0.092492, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2567.0, 2097.0, 0.003401, 0.022763, 0.0415, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4995.0, 2097.0, 0.004122, 0.027542, 0.0501, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2449.0, 2098.0, 0.090955, 0.247669, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5466.0, 2098.0, 0.040514, 0.110506, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2486.0, 2101.0, 0.010557, 0.019325, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4303.0, 2101.0, 0.004938, 0.01321, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4303.0, 2101.0, 0.004938, 0.01321, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4381.0, 2102.0, 0.048395, 0.119753, 0.0248, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4381.0, 2102.0, 0.048395, 0.119753, 0.0245, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3113.0, 2103.0, 0.006047, 0.016125, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2204.0, 2104.0, 0.037289, 0.154195, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3080.0, 2104.0, 0.017889, 0.045855, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4699.0, 2104.0, 0.00907, 0.025951, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5187.0, 2104.0, 0.011338, 0.038801, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3080.0, 2104.0, 0.019148, 0.051398, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4391.0, 2104.0, 0.023432, 0.09675, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5764.0, 2104.0, 0.017133, 0.071051, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4392.0, 2105.0, 0.001817, 0.008198, 0.0142, 383.0, 383.0, 383.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5638.0, 2105.0, 0.001857, 0.012504, 0.0233, 558.0, 558.0, 558.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2876.0, 2106.0, 0.065679, 0.209012, 0.0097, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5624.0, 2106.0, 0.009136, 0.025556, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 2109.0, 0.007105, 0.014009, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 2108.0, 0.00325, 0.00844, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 2111.0, 0.000252, 0.001613, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2112.0, 2110.0, 0.000252, 0.001663, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2618.0, 2112.0, 0.094104, 0.251676, 0.0028, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3644.0, 2112.0, 0.066868, 0.185059, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4163.0, 2112.0, 0.163517, 0.334593, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5115.0, 2112.0, 0.069992, 0.202973, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5206.0, 2112.0, 0.106122, 0.297178, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2617.0, 2113.0, 0.002844, 0.018884, 0.0354, 402.0, 402.0, 402.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3900.0, 2114.0, 0.079365, 0.221466, 0.0025, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5407.0, 2114.0, 0.015293, 0.042328, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3001.0, 2115.0, 0.068783, 0.261779, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3664.0, 2116.0, 0.075838, 0.216679, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3699.0, 2116.0, 0.074074, 0.211136, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5408.0, 2117.0, 0.004787, 0.033938, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3269.0, 2118.0, 0.081381, 0.225246, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3013.0, 2119.0, 0.023683, 0.052406, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2994.0, 2120.0, 0.00025, 0.0025, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2463.0, 2122.0, 0.000252, 0.00252, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3175.0, 2122.0, 0.0194, 0.05417, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3177.0, 2123.0, 0.058453, 0.163517, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3448.0, 2123.0, 0.097002, 0.267826, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4183.0, 2123.0, 0.040312, 0.109095, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3410.0, 2124.0, 0.024691, 0.074326, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3525.0, 2124.0, 0.05543, 0.140842, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2767.0, 2125.0, 0.018645, 0.051146, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3352.0, 2125.0, 0.015369, 0.048627, 0.0721, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3793.0, 2125.0, 0.078357, 0.161754, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4059.0, 2125.0, 0.087402, 0.222525, 0.0272, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5389.0, 2125.0, 0.016629, 0.044092, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3793.0, 2125.0, 0.054926, 0.148652, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5387.0, 2125.0, 0.016629, 0.044092, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5382.0, 2127.0, 0.066037, 0.18002, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2678.0, 2128.0, 0.051272, 0.133459, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3608.0, 2129.0, 0.075082, 0.193248, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3954.0, 2128.0, 0.065004, 0.162509, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4014.0, 2129.0, 0.06198, 0.178634, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 2132.0, "4e-05", 0.000375, 0.0, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 2131.0, 5.9e-05, 0.000395, 0.0, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2005.0, 2130.0, 5.9e-05, 0.000454, 0.001, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4673.0, 2133.0, 0.010988, 0.035432, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2797.0, 2135.0, 0.000494, 0.003319, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4782.0, 2135.0, 0.00318, 0.016237, 0.0289, 418.0, 418.0, 418.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5817.0, 2135.0, 0.003565, 0.013003, 0.0218, 255.0, 255.0, 255.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2239.0, 2135.0, 0.001363, 0.006104, 0.0111, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2797.0, 2135.0, 0.000514, 0.003496, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2797.0, 2135.0, 0.000988, 0.004879, 0.0091, 432.0, 432.0, 432.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4192.0, 2136.0, 0.001764, 0.004787, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4193.0, 2136.0, 0.001512, 0.004031, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2497.0, 2137.0, 0.006914, 0.021235, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3225.0, 2137.0, 0.008395, 0.019753, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5253.0, 2138.0, 0.008314, 0.028219, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5356.0, 2138.0, 0.010078, 0.054926, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5523.0, 2138.0, 0.081633, 0.229277, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5065.0, 2140.0, 0.000356, 0.003319, 0.0121, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5064.0, 2141.0, 0.00036, 0.003356, 0.0167, 853.0, 853.0, 853.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2430.0, 2142.0, 0.003652, 0.006685, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2430.0, 2142.0, 0.003652, 0.006685, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1911.0, 2143.0, 0.011605, 0.06358, 0.004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2759.0, 2143.0, 0.000247, 0.000691, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4422.0, 2144.0, 0.001086, 0.007289, 0.0132, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4833.0, 2144.0, 0.00308, 0.020628, 0.0375, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4422.0, 2144.0, 0.001067, 0.007289, 0.0132, 471.0, 471.0, 471.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4833.0, 2144.0, 0.003022, 0.020109, 0.0375, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4834.0, 2144.0, 0.003022, 0.020168, 0.0435, 463.0, 463.0, 463.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3195.0, 2147.0, 0.019904, 0.051902, 0.0106, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3544.0, 2148.0, 0.025156, 0.046047, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4351.0, 2148.0, 0.003779, 0.009826, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5298.0, 2148.0, 0.0194, 0.103553, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5562.0, 2148.0, 0.008062, 0.034266, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4350.0, 2148.0, 0.003023, 0.009826, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5526.0, 2149.0, 0.001705, 0.010438, 0.0304, 455.0, 455.0, 455.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4162.0, 2151.0, 0.027161, 0.070876, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5740.0, 2151.0, 0.010741, 0.027531, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5410.0, 2152.0, 0.000494, 0.001481, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3542.0, 2154.0, 0.099017, 0.241119, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5411.0, 2155.0, 0.005896, 0.030713, 0.0396, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3654.0, 2156.0, 0.01008, 0.018452, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3542.0, 2157.0, 0.037185, 0.068066, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5552.0, 2157.0, 0.080747, 0.147806, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1997.0, 2158.0, 0.004031, 0.017637, 0.0243, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [1997.0, 2158.0, 0.004535, 0.018392, 0.0252, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2162.0, 2161.0, 0.002298, 0.004207, 0.0063, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5316.0, 2162.0, 0.000123, 0.001235, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4833.0, 2163.0, 0.001106, 0.007546, 0.0354, 405.0, 405.0, 405.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2105.0, 2164.0, 0.000158, 0.001343, 0.5594, 654.0, 654.0, 654.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2069.0, 2166.0, 0.015148, 0.064062, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3208.0, 2166.0, 0.009383, 0.040123, 0.0005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4755.0, 2166.0, 0.001111, 0.007284, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5270.0, 2166.0, 0.010617, 0.043704, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4754.0, 2166.0, 0.001235, 0.00642, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2234.0, 2167.0, 0.002264, 0.015056, 0.0273, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3707.0, 2167.0, 0.002173, 0.014617, 0.0263, 492.0, 492.0, 492.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3926.0, 2167.0, 0.000375, 0.002509, 0.004, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5065.0, 2167.0, 0.001746, 0.011648, 0.0216, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5076.0, 2167.0, 0.000909, 0.00478, 0.0086, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5322.0, 2167.0, 0.001936, 0.011239, 0.0203, 431.0, 431.0, 431.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5064.0, 2167.0, 0.001738, 0.011635, 0.0213, 487.0, 487.0, 487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5075.0, 2167.0, 0.000751, 0.004148, 0.0101, 348.0, 348.0, 348.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5064.0, 2167.0, 0.001679, 0.01122, 0.0203, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5686.0, 2171.0, 0.024188, 0.066213, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2780.0, 2172.0, 0.120862, 0.306551, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4433.0, 2172.0, 0.05291, 0.134291, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3410.0, 2173.0, 0.031922, 0.135097, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3525.0, 2174.0, 0.040564, 0.153187, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3875.0, 2174.0, 0.06198, 0.158982, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3410.0, 2173.0, 0.031973, 0.135299, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3525.0, 2174.0, 0.040564, 0.146888, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 2177.0, 0.008889, 0.092593, 0.0151, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 2177.0, 0.008889, 0.092469, 0.0144, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2223.0, 2179.0, 0.005693, 0.01042, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2223.0, 2178.0, 0.005693, 0.01042, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2682.0, 2180.0, 0.000381, 0.000697, 0.0486, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4017.0, 2181.0, 0.007307, 0.017133, 0.0191, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2881.0, 2182.0, 0.000756, 0.00252, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3876.0, 2182.0, 0.094986, 0.240867, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2188.0, 2185.0, 0.000252, 0.00252, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2295.0, 2185.0, 0.000756, 0.002016, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3097.0, 2185.0, 0.007559, 0.015369, 0.0126, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3296.0, 2185.0, 0.009964, 0.01824, 0.0118, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3708.0, 2185.0, 0.002217, 0.004059, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4807.0, 2185.0, 0.008296, 0.015186, 0.0096, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2188.0, 2185.0, 0.000252, 0.00252, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4807.0, 2185.0, 0.006551, 0.01285, 0.0112, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4807.0, 2185.0, 0.004283, 0.01033, 0.0111, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2326.0, 2186.0, 0.000158, 0.000593, 0.0688, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2851.0, 2186.0, 0.000336, 0.001304, 0.162, 385.0, 385.0, 385.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3006.0, 2186.0, "4e-05", 0.000237, 0.0334, 434.0, 434.0, 434.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3962.0, 2186.0, 0.000296, 0.002667, 0.1863, 426.0, 426.0, 426.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2325.0, 2186.0, 0.000362, 0.000664, 0.0466, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3963.0, 2186.0, 0.000435, 0.001659, 0.3351, 350.0, 350.0, 350.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5414.0, 2187.0, 0.017284, 0.06321, 0.0232, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5415.0, 2189.0, 0.007055, 0.022676, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3923.0, 2190.0, 0.083648, 0.211892, 0.0024, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5432.0, 2192.0, 0.000123, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5416.0, 2193.0, 0.000988, 0.002469, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2803.0, 2196.0, 0.001975, 0.004938, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2199.0, 2197.0, "2e-05", 0.000198, 0.0233, 420.0, 420.0, 420.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3675.0, 2197.0, 0.000237, 0.002272, 0.0081, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3675.0, 2197.0, 0.000257, 0.002449, 0.0081, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2200.0, 2197.0, "2e-05", 0.000198, 0.0132, 870.0, 870.0, 870.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2201.0, 2198.0, "1e-05", 0.0001, 0.0462, 895.0, 895.0, 895.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3907.0, 2198.0, 0.001143, 0.011399, 0.2946, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3907.0, 2198.0, 0.001087, 0.012375, 0.2513, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3812.0, 2202.0, 0.043336, 0.109095, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4933.0, 2202.0, 0.028471, 0.078861, 0.0264, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5764.0, 2204.0, 0.019904, 0.082892, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2988.0, 2205.0, 0.010582, 0.026455, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3138.0, 2206.0, 0.000879, 0.0037, 0.085, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5417.0, 2206.0, 0.000533, 0.003556, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3137.0, 2206.0, 0.000869, 0.003437, 0.0851, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4021.0, 2207.0, 0.031746, 0.082389, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3133.0, 2210.0, 0.004444, 0.028148, 0.0211, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5420.0, 2211.0, 0.073066, 0.199043, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5423.0, 2212.0, 0.02066, 0.056185, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2501.0, 2213.0, 0.082892, 0.15999, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2871.0, 2215.0, 0.047115, 0.08642, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5178.0, 2215.0, 0.021164, 0.132275, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5182.0, 2215.0, 0.036281, 0.13681, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5424.0, 2217.0, 0.000316, 0.002153, 0.004, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5422.0, 2216.0, 0.000316, 0.002153, 0.004, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4808.0, 2220.0, 0.056941, 0.156211, 0.0073, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5425.0, 2220.0, 0.078861, 0.176619, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2580.0, 2222.0, "4e-05", 0.000237, 0.0, 483.0, 483.0, 483.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2841.0, 2223.0, 0.002897, 0.014412, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2467.0, 2225.0, 0.000852, 0.008636, 0.2224, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4980.0, 2225.0, 0.001288, 0.013033, 0.335, 1579.0, 1579.0, 1579.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2226.0, 1498.0, 0.000595, 0.001089, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4164.0, 2226.0, 0.032099, 0.135679, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5426.0, 2226.0, 0.000988, 0.003951, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5427.0, 2227.0, 0.002872, 0.01227, 0.0183, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5062.0, 2228.0, 0.026959, 0.073318, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5428.0, 2229.0, "2e-05", 0.000198, 0.001, 393.0, 393.0, 393.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2499.0, 2231.0, 0.06324, 0.176367, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2521.0, 2231.0, 0.024943, 0.07735, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3763.0, 2232.0, 0.014412, 0.039305, 0.0415, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3763.0, 2232.0, 0.01421, 0.039405, 0.0442, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2992.0, 2233.0, 0.033827, 0.086667, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3835.0, 2233.0, 0.017407, 0.111728, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5068.0, 2233.0, 0.020148, 0.125259, 0.0092, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5271.0, 2233.0, 0.035926, 0.102716, 0.0011, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2584.0, 2234.0, 0.001541, 0.010291, 0.0238, 413.0, 413.0, 413.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3946.0, 2234.0, 0.000178, 0.001225, 0.002, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5065.0, 2234.0, 0.002489, 0.016612, 0.0304, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5850.0, 2234.0, 0.002805, 0.01282, 0.0223, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2584.0, 2234.0, 0.001541, 0.010252, 0.0192, 575.0, 575.0, 575.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5696.0, 2234.0, 0.000158, 0.001106, 0.002, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3763.0, 2235.0, 0.022928, 0.058881, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2796.0, 2237.0, 0.007284, 0.044321, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3520.0, 2237.0, 0.010124, 0.058519, 0.05, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2796.0, 2237.0, 0.00716, 0.044198, 0.0059, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4014.0, 2238.0, 0.02192, 0.049131, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4782.0, 2239.0, 0.00243, 0.01357, 0.0248, 389.0, 389.0, 389.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3489.0, 2240.0, 0.061365, 0.112327, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3489.0, 2240.0, 0.062911, 0.115158, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2858.0, 2240.0, 0.019652, 0.054296, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5528.0, 2242.0, 0.001402, 0.005452, 0.0101, 346.0, 346.0, 346.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4026.0, 2243.0, 0.012346, 0.057949, 0.1202, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3326.0, 2244.0, 0.011852, 0.031358, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3459.0, 2244.0, 0.006889, 0.020272, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2568.0, 2246.0, 0.00214, 0.024723, 0.5545, 1617.0, 1617.0, 1617.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3153.0, 2246.0, 0.00338, 0.034294, 0.8866, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3230.0, 2246.0, 0.000229, 0.002465, 0.0549, 1487.0, 1487.0, 1487.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4923.0, 2246.0, 0.000561, 0.006198, 0.1473, 1731.0, 1731.0, 1731.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3154.0, 2246.0, 0.00338, 0.034294, 0.8866, 1828.0, 1828.0, 1828.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5335.0, 2248.0, 0.005533, 0.010128, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2781.0, 2249.0, 0.008535, 0.038929, 0.0678, 268.0, 268.0, 268.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2901.0, 2249.0, 0.001106, 0.005136, 0.0081, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2395.0, 2250.0, 0.099521, 0.25296, 0.0029, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4649.0, 2251.0, 0.031111, 0.078642, 0.0067, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4771.0, 2251.0, 0.038272, 0.101975, 0.0044, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5427.0, 2252.0, "5e-05", 0.000227, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2485.0, 2254.0, 0.042832, 0.179894, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3613.0, 2256.0, 0.003081, 0.020109, 0.0375, 381.0, 381.0, 381.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5475.0, 2256.0, 0.000533, 0.003536, 0.0061, 524.0, 524.0, 524.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3897.0, 2257.0, 0.007559, 0.0194, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4834.0, 2259.0, 0.001067, 0.004306, 0.08, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4833.0, 2258.0, 0.001067, 0.004306, 0.08, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5429.0, 2260.0, 0.004059, 0.007429, 0.0057, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2272.0, 2262.0, 0.004662, 0.008534, 0.0039, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2618.0, 2263.0, 0.066566, 0.17284, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5115.0, 2263.0, 0.090249, 0.228773, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5648.0, 2264.0, 0.006444, 0.012667, 0.0036, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2617.0, 2265.0, 0.001936, 0.01284, 0.0243, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5293.0, 2265.0, 0.001363, 0.015427, 0.0445, 433.0, 433.0, 433.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4651.0, 2266.0, 0.047901, 0.15, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5613.0, 2266.0, 0.014284, 0.08858, 0.0049, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4416.0, 2266.0, 0.001926, 0.018247, 0.1021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5269.0, 2266.0, 0.005037, 0.03142, 0.0017, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4330.0, 2269.0, 0.012346, 0.051146, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5430.0, 2270.0, 0.000233, 0.00156, 0.003, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3147.0, 2271.0, 0.017989, 0.07546, 0.0069, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2208.0, 2272.0, 0.007901, 0.039506, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2184.0, 2273.0, 0.000691, 0.003852, 0.0071, 320.0, 320.0, 320.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2206.0, 2273.0, 0.000454, 0.003121, 0.0061, 545.0, 545.0, 545.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5072.0, 2273.0, 0.001896, 0.011022, 0.0284, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2183.0, 2273.0, 0.000514, 0.002331, 0.0116, 409.0, 409.0, 409.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2206.0, 2273.0, 0.000474, 0.003101, 0.0061, 566.0, 566.0, 566.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5071.0, 2273.0, 0.002272, 0.011062, 0.0263, 265.0, 265.0, 265.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4489.0, 2274.0, 0.016982, 0.096271, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5432.0, 2275.0, 0.000123, 0.001235, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4021.0, 2276.0, 0.009423, 0.017248, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4021.0, 2276.0, 0.009423, 0.017248, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3410.0, 2280.0, 0.05506, 0.100786, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3566.0, 2281.0, 0.044092, 0.119929, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3243.0, 2283.0, 5.9e-05, 0.000988, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4707.0, 2283.0, 5.9e-05, 0.001126, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4706.0, 2282.0, 5.9e-05, 0.001047, 0.004, 1363.0, 1363.0, 1363.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5689.0, 2284.0, 0.028471, 0.072562, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4012.0, 2286.0, 0.038395, 0.099136, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4595.0, 2286.0, 0.034444, 0.110123, 0.008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5433.0, 2288.0, 0.01159, 0.031998, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4785.0, 2289.0, 0.068783, 0.23356, 0.0027, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3801.0, 2289.0, 0.032754, 0.111363, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4864.0, 2290.0, 0.00081, 0.008193, 0.2108, 1694.0, 1694.0, 1694.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2605.0, 2291.0, 0.011482, 0.031111, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3226.0, 2291.0, 0.037407, 0.100864, 0.0047, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2826.0, 2292.0, 0.000756, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3414.0, 2292.0, 0.02287, 0.041864, 0.0004, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4570.0, 2292.0, 0.089947, 0.230537, 0.003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5617.0, 2292.0, 0.196901, 0.539708, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2540.0, 2293.0, 0.002528, 0.016731, 0.0304, 469.0, 469.0, 469.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2827.0, 2293.0, 4.8e-05, 8.8e-05, 0.0051, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3509.0, 2293.0, 0.008988, 0.060563, 0.1043, 404.0, 404.0, 404.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5434.0, 2294.0, 0.001008, 0.002016, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3292.0, 2298.0, 0.058176, 0.132376, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5746.0, 2300.0, 0.073822, 0.164928, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5830.0, 2300.0, 0.00252, 0.007055, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5207.0, 2301.0, 0.065256, 0.259259, 0.0031, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3308.0, 2302.0, 0.085132, 0.155833, 0.0058, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4091.0, 2302.0, 0.067432, 0.123433, 0.0032, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5301.0, 2303.0, 0.038284, 0.070078, 0.0007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2731.0, 2304.0, 0.013333, 0.026667, 0.0012, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2343.0, 2306.0, 0.018148, 0.036296, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3868.0, 2306.0, 0.018148, 0.036296, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5623.0, 2306.0, 0.082222, 0.183951, 0.0084, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2492.0, 2308.0, 0.009574, 0.018896, 0.0254, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3104.0, 2308.0, 0.005442, 0.014386, 0.0163, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3857.0, 2308.0, 0.013855, 0.025362, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5062.0, 2308.0, 0.097178, 0.252708, 0.0075, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5616.0, 2308.0, 0.007256, 0.030637, 0.0008, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3857.0, 2308.0, 0.014556, 0.026645, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5615.0, 2308.0, 0.007307, 0.030738, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3401.0, 2308.0, 0.005795, 0.018392, 0.0009, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2635.0, 2309.0, 0.002193, 0.014716, 0.0263, 416.0, 416.0, 416.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3279.0, 2309.0, 0.001323, 0.00883, 0.0162, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2287.0, 2310.0, 0.039557, 0.087679, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4767.0, 2310.0, 0.04258, 0.09423, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5534.0, 2312.0, 0.013102, 0.035525, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3856.0, 2313.0, 0.001481, 0.007072, 0.0121, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4149.0, 2313.0, 0.001956, 0.013136, 0.0243, 440.0, 440.0, 440.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2921.0, 2314.0, 0.067523, 0.184429, 0.0021, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4091.0, 2314.0, 0.073056, 0.133728, 0.0043, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5036.0, 2314.0, 0.065508, 0.271101, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5036.0, 2314.0, 0.065508, 0.271101, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2517.0, 2315.0, 0.011, 0.056595, 0.1027, 384.0, 384.0, 384.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4874.0, 2316.0, 0.038574, 0.10199, 0.0201, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3218.0, 2317.0, 0.010222, 0.025914, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4127.0, 2318.0, 0.005795, 0.014361, 0.0135, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4519.0, 2318.0, 0.006551, 0.016125, 0.0152, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3647.0, 2319.0, 0.02066, 0.052154, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5435.0, 2320.0, 0.012716, 0.052469, 0.0026, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3363.0, 2321.0, 0.026984, 0.068808, 0.0022, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3079.0, 2324.0, 0.002383, 0.006457, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4388.0, 2327.0, 0.028219, 0.194004, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5394.0, 2328.0, 0.000691, 0.004563, 0.0081, 507.0, 507.0, 507.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3083.0, 2330.0, 0.084656, 0.181406, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5440.0, 2331.0, 0.007332, 0.024842, 0.0003, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3195.0, 2334.0, 0.07609, 0.171076, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3247.0, 2334.0, 0.036533, 0.093726, 0.001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3415.0, 2335.0, 0.069035, 0.175359, 0.002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4615.0, 2335.0, 0.019501, 0.079516, 0.0085, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4702.0, 2335.0, 0.095742, 0.282691, 0.0062, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5572.0, 2335.0, 0.013605, 0.037541, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3415.0, 2334.0, 0.066264, 0.168304, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4615.0, 2334.0, 0.019652, 0.080625, 0.0102, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4251.0, 2336.0, 0.002449, 0.016336, 0.0354, 479.0, 479.0, 479.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5441.0, 2336.0, 0.006461, 0.021728, 0.0385, 325.0, 325.0, 325.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4251.0, 2336.0, 0.002568, 0.017146, 0.0405, 454.0, 454.0, 454.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4577.0, 2337.0, 0.000457, 0.005035, 0.1458, 1841.0, 1841.0, 1841.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3063.0, 2338.0, 0.059753, 0.161605, 0.0077, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3469.0, 2338.0, 0.041728, 0.105802, 0.005, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2857.0, 2339.0, 0.110355, 0.310658, 0.0037, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2427.0, 2340.0, 0.004283, 0.008566, 0.0001, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2887.0, 2341.0, 0.029479, 0.121945, 0.0015, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4442.0, 2341.0, 0.076594, 0.160242, 0.0019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2887.0, 2341.0, 0.02973, 0.124717, 0.0016, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5820.0, 2342.0, 0.04258, 0.079617, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3353.0, 2344.0, 0.015243, 0.050617, 0.0006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4206.0, 2344.0, 0.055984, 0.153691, 0.0018, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4316.0, 2345.0, 0.017561, 0.045906, 0.0035, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5102.0, 2345.0, 0.011842, 0.029982, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2880.0, 2346.0, 0.003, 0.013517, 0.0243, 270.0, 270.0, 270.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5442.0, 2346.0, 0.003812, 0.013017, 0.0213, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 2348.0, 0.020161, 0.05458, 0.0192, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2976.0, 2348.0, 0.012963, 0.036667, 0.0084, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4297.0, 2348.0, 0.015556, 0.039877, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 2348.0, 0.020123, 0.054444, 0.0187, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4298.0, 2348.0, 0.015383, 0.039642, 0.007, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4622.0, 2349.0, 0.043333, 0.109877, 0.0079, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2570.0, 2348.0, 0.020247, 0.054568, 0.019, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4017.0, 2353.0, 0.006223, 0.016956, 0.0002, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [2814.0, 2354.0, 0.014568, 0.046543, 0.0023, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4348.0, 2354.0, 0.079753, 0.250247, 0.0123, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [3559.0, 2356.0, 0.085412, 0.289746, 0.0034, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5762.0, 2357.0, 0.048518, 0.128025, 0.006, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [4518.0, 2358.0, 0.004283, 0.008314, 0.0117, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
    [5197.0, 2359.0, 0.010617, 0.028518, 0.0013, 0.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0],
