{
  "comments": [
    "CASE_ACTIVSG2000  Synthetic Texas 2000-bus power system model.",
    "",
    "This is an entirely synthetic 2000 bus case, geographically situated",
    "in the US state of Texas. The case is designed with a 500, 230, 161",
    "and 115 kV transmission network to serve a load that roughly mimics",
    "the actual population of its geographic footprint. The synthetic",
    "transmission system was designed by algorithms described in [1] to be",
    "statistically similar to actual transmission system models but without",
    "modeling any actual lines.",
    "",
    "When publishing results based on this data, please cite:",
    "",
    "[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,",
    "    \"Grid Structural Characteristics as Validation Criteria for",
    "    Synthetic Networks,\" IEEE Transactions on Power Systems,",
    "    vol. 32, no. 4, pp. 3258-3265, July 2017.",
    "    doi: 10.1109/TPWRS.2016.2616385",
    "",
    "This is a synthetic power system model that does not represent the",
    "actual grid. It was developed as part of the US ARPA-E GRID DATA",
    "research project and contains no CEII.",
    "",
    "One-line diagrams and other data formats available at:",
    "    https://electricgrids.engr.tamu.edu",
    "",
    "August 9, 2018",
    "",
    "Created from ACTIVSg2000_AUG-09-2018.pwb, saved by",
    "PowerWorld Simulator, version 21, build date August 30, 2018,",
    "then by MATPOWER 6.",
    "",
    "MATPOWER",
    "Copyright (c) 2017-2018 by A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye,",
    "and T.J. Overbye",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "https://creativecommons.org/licenses/by/4.0/"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [1001.0, 1.0, 20.78, 5.89, 0.0, 0.0, 1.0, 0.9839336, -22.646338, 115.0, 9.0, 1.1, 0.9, 25.75, -3.48, 0.0, 0.0],
    [1002.0, 1.0, 15.41, 4.37, 0.0, 0.0, 1.0, 1.0229021, -18.132001, 115.0, 9.0, 1.1, 0.9, 84.21, 0.49, 0.0, 0.0],
    [1003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.012931, -17.011695, 115.0, 9.0, 1.1, 0.9, -6.74, 0.14, 0.0, 0.0],
    [1004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.017406, -18.848732, 230.0, 9.0, 1.1, 0.9, -7.08, 6.03, 0.0, 0.0],
    [1005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0101076, -16.099297, 115.0, 9.0, 1.1, 0.9, -52.96, -29.63, 0.0, 0.0],
    [1006.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0036973, -13.943433, 13.8, 9.0, 1.1, 0.9, -50.44, 0.0, 0.0, 0.0],
    [1007.0, 1.0, 7.01, 1.99, 0.0, 0.08, 1.0, 1.0300037, -18.50223, 115.0, 9.0, 1.1, 0.9, 73.76, 0.0, 0.0, 0.0],
    [1008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0242318, -8.750765, 115.0, 9.0, 1.1, 0.9, -680.69, 29.86, 0.0, 0.0],
    [1009.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0142528, -5.487293, 13.8, 9.0, 1.1, 0.9, -680.32, 29.76, 0.0, 0.0],
    [1010.0, 1.0, 0.0, 0.0, 0.0, -2.19, 1.0, 1.0300037, -16.859272, 115.0, 9.0, 1.1, 0.9, 86.13, 0.0, 0.0, 0.0],
    [1011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0302222, -15.111129, 22.0, 9.0, 1.1, 0.9, 86.02, 0.0, 0.0, 0.0],
    [1012.0, 1.0, 2.99, 0.85, 0.0, 9.5, 1.0, 1.0168192, -25.304621, 115.0, 9.0, 1.1, 0.9, -344.59, 36.1, 0.0, 0.0],
    [1013.0, 1.0, 29.23, 8.28, 0.0, 0.0, 1.0, 1.0095823, -15.448205, 115.0, 9.0, 1.1, 0.9, 49.34, -0.98, 0.0, 0.0],
    [1014.0, 1.0, 2.22, 0.63, 0.0, 0.0, 1.0, 1.015959, -11.967074, 115.0, 9.0, 1.1, 0.9, 71.89, -7.32, 0.0, 0.0],
    [1015.0, 1.0, 7.51, 2.13, 0.0, 0.0, 1.0, 1.0319511, -18.255397, 115.0, 9.0, 1.1, 0.9, 81.09, -0.15, 0.0, 0.0],
    [1016.0, 1.0, 2.89, 0.82, 0.0, 30.0, 1.0, 1.0189172, -15.496608, 115.0, 9.0, 1.1, 0.9, -1.91, -27.33, 0.0, 0.0],
    [1017.0, 1.0, 18.34, 5.2, 0.0, 0.0, 1.0, 0.9904413, -21.41216, 115.0, 9.0, 1.1, 0.9, 26.56, -2.71, 0.0, 0.0],
    [1018.0, 1.0, 0.07, 0.02, 0.0, 0.0, 1.0, 0.9965435, -20.156205, 115.0, 9.0, 1.1, 0.9, 29.91, -2.15, 0.0, 0.0],
    [1019.0, 1.0, 61.78, 17.5, 0.0, 142.98, 1.0, 1.0040552, -22.237084, 115.0, 9.0, 1.1, 0.9, 21.25, -3.6, 0.0, 0.0],
    [1020.0, 1.0, 0.0, 0.0, 0.0, 76.73, 1.0, 1.0259069, -15.252842, 115.0, 9.0, 1.1, 0.9, -53.97, 0.0, 0.0, 0.0],
    [1021.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0016168, -8.668233, 13.8, 9.0, 1.1, 0.9, -52.36, 0.0, 0.0, 0.0],
    [1022.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0156825, -16.129727, 115.0, 9.0, 1.1, 0.9, -6.07, 0.19, 0.0, 0.0],
    [1023.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100036, -7.245683, 13.8, 9.0, 1.1, 0.9, -5.92, 0.0, 0.0, 0.0],
    [1024.0, 1.0, 63.04, 17.86, 0.0, 0.0, 1.0, 0.9971655, -19.133526, 115.0, 9.0, 1.1, 0.9, 32.46, -0.99, 0.0, 0.0],
    [1025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.021133, -14.197091, 115.0, 9.0, 1.1, 0.9, -52.26, -11.84, 0.0, 0.0],
    [1026.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000036, -4.707268, 13.8, 9.0, 1.1, 0.9, -49.53, 0.0, 0.0, 0.0],
    [1027.0, 1.0, 101.21, 28.68, 0.0, 75.0, 1.0, 1.0139861, -25.752862, 115.0, 9.0, 1.1, 0.9, -5.64, -2.49, 0.0, 0.0],
    [1028.0, 1.0, 10.01, 2.84, 0.0, 0.0, 1.0, 1.0190224, -17.633912, 115.0, 9.0, 1.1, 0.9, -4.89, 0.5, 0.0, 0.0],
    [1029.0, 1.0, 83.18, 23.57, 0.0, 65.41, 1.0, 1.0300037, -24.955148, 115.0, 9.0, 1.1, 0.9, -0.15, -0.61, 0.0, 0.0],
    [1030.0, 1.0, 24.63, 6.98, 0.0, 0.0, 1.0, 1.0182991, -13.494046, 115.0, 9.0, 1.1, 0.9, 99.16, -10.05, 0.0, 0.0],
    [1031.0, 1.0, 9.25, 2.62, 0.0, 0.0, 1.0, 1.0191923, -17.690257, 115.0, 9.0, 1.1, 0.9, 61.74, -0.03, 0.0, 0.0],
    [1032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0064914, -12.394114, 115.0, 9.0, 1.1, 0.9, 132.88, -43.51, 0.0, 0.0],
    [1033.0, 2.0, 0.0, 0.0, 0.0, 50.0, 1.0, 1.0259109, -16.949237, 230.0, 9.0, 1.1, 0.9, 51.53, -22.14, 0.0, 0.0],
    [1034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0064769, -14.328033, 115.0, 9.0, 1.1, 0.9, -27.54, -36.49, 0.0, 0.0],
    [1035.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000036, -11.038753, 13.8, 9.0, 1.1, 0.9, -23.36, 0.0, 0.0, 0.0],
    [1036.0, 1.0, 13.6, 3.85, 0.0, 0.0, 1.0, 1.000559, -12.598627, 115.0, 9.0, 1.1, 0.9, 107.44, -21.86, 0.0, 0.0],
    [1037.0, 1.0, 102.24, 28.97, 0.0, 0.0, 1.0, 0.9813726, -22.48228, 115.0, 9.0, 1.1, 0.9, 27.08, -3.0, 0.0, 0.0],
    [1038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0200949, -7.759505, 115.0, 9.0, 1.1, 0.9, 110.79, -14.86, 0.0, 0.0],
    [1039.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000035, -2.38994, 22.0, 9.0, 1.1, 0.9, 112.08, 0.0, 0.0, 0.0],
    [1040.0, 1.0, 44.36, 12.57, 0.0, 0.0, 1.0, 0.995842, -20.396949, 115.0, 9.0, 1.1, 0.9, 29.68, -1.71, 0.0, 0.0],
    [1041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0049175, -15.121136, 115.0, 9.0, 1.1, 0.9, -1038.75, 23.76, 0.0, 0.0],
    [1042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0049175, -15.121136, 13.8, 9.0, 1.1, 0.9, -1038.75, 23.76, 0.0, 0.0],
    [1043.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000036, -11.883763, 13.8, 9.0, 1.1, 0.9, -1037.88, 0.0, 0.0, 0.0],
    [1044.0, 1.0, 14.68, 4.16, 0.0, 0.0, 1.0, 1.0151811, -25.876036, 115.0, 9.0, 1.1, 0.9, -141.55, -40.27, 0.0, 0.0],
    [1045.0, 1.0, 98.56, 27.93, 0.0, 0.0, 1.0, 0.9827629, -24.352257, 115.0, 9.0, 1.1, 0.9, 18.05, -3.5, 0.0, 0.0],
    [1046.0, 1.0, 11.08, 3.14, 0.0, 12.0, 1.0, 1.0281129, -22.494317, 115.0, 9.0, 1.1, 0.9, -423.42, 31.55, 0.0, 0.0],
    [1047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0086095, -13.372118, 115.0, 9.0, 1.1, 0.9, 47.24, -1.28, 0.0, 0.0],
    [1048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0086095, -13.372118, 18.0, 9.0, 1.1, 0.9, 47.24, -1.28, 0.0, 0.0],
    [1049.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0086095, -13.372118, 18.0, 9.0, 1.1, 0.9, 47.24, -1.28, 0.0, 0.0],
    [1050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000036, -8.317495, 18.0, 9.0, 1.1, 0.9, 47.17, 0.0, 0.0, 0.0],
    [1051.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000036, -6.84264, 18.0, 9.0, 1.1, 0.9, 47.05, 0.0, 0.0, 0.0],
    [1052.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0009878, -9.168399, 18.0, 9.0, 1.1, 0.9, 47.13, 0.0, 0.0, 0.0],
    [1053.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0257297, -17.34203, 230.0, 9.0, 1.1, 0.9, 46.38, -0.32, 0.0, 0.0],
    [1054.0, 1.0, 14.99, 4.25, 0.0, 0.0, 1.0, 1.0125102, -22.284887, 115.0, 9.0, 1.1, 0.9, -18.58, 0.24, 0.0, 0.0],
    [1055.0, 1.0, 3.98, 1.13, 0.0, 0.0, 1.0, 1.0056314, -18.059023, 115.0, 9.0, 1.1, 0.9, -8.07, -0.03, 0.0, 0.0],
    [1056.0, 1.0, 0.0, 0.0, 0.0, 56.13, 1.0, 1.0300037, -21.836825, 115.0, 9.0, 1.1, 0.9, -20.84, 0.0, 0.0, 0.0],
    [1057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0300037, -21.836825, 18.0, 9.0, 1.1, 0.9, -20.84, 0.0, 0.0, 0.0],
    [1058.0, 1.0, 13.46, 3.81, 0.0, 0.0, 1.0, 1.0257559, -11.359509, 115.0, 9.0, 1.1, 0.9, -585.8, 13.3, 0.0, 0.0],
    [1059.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0257559, -11.359509, 22.0, 9.0, 1.1, 0.9, -585.8, 13.3, 0.0, 0.0],
    [1060.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0257559, -11.359509, 22.0, 9.0, 1.1, 0.9, -585.8, 13.3, 0.0, 0.0],
    [1061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.011891, -17.239365, 115.0, 9.0, 1.1, 0.9, -60.92, -23.13, 0.0, 0.0],
    [1062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.011891, -17.239365, 13.8, 9.0, 1.1, 0.9, -60.92, -23.13, 0.0, 0.0],
    [1063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.011891, -17.239365, 13.8, 9.0, 1.1, 0.9, -60.92, -23.13, 0.0, 0.0],
    [1064.0, 1.0, 123.76, 35.07, 0.0, 0.0, 1.0, 0.9768367, -24.054482, 115.0, 9.0, 1.1, 0.9, 23.25, -3.54, 0.0, 0.0],
    [1065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0078425, -14.9558, 115.0, 9.0, 1.1, 0.9, -2026.49, 113.31, 0.0, 0.0],
    [1066.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000036, -7.440687, 13.8, 9.0, 1.1, 0.9, -2023.95, 0.0, 0.0, 0.0],
    [1067.0, 1.0, 101.55, 28.77, 0.0, 0.0, 1.0, 1.0018217, -15.690254, 115.0, 9.0, 1.1, 0.9, -45.37, -60.77, 0.0, 0.0],
    [1068.0, 1.0, 59.4, 16.83, 0.0, 0.0, 1.0, 0.9876132, -16.454991, 115.0, 9.0, 1.1, 0.9, 37.47, -15.81, 0.0, 0.0],
    [1069.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0272175, -8.876951, 115.0, 9.0, 1.1, 0.9, -619.52, 14.71, 0.0, 0.0],
    [1070.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0400036, -4.382542, 13.8, 9.0, 1.1, 0.9, -617.12, 0.0, 0.0, 0.0],
    [1071.0, 1.0, 91.46, 25.91, 0.0, 0.0, 1.0, 0.9912743, -21.394129, 115.0, 9.0, 1.1, 0.9, 27.69, -3.35, 0.0, 0.0],
    [1072.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100037, -12.054718, 18.0, 9.0, 1.1, 0.9, 28.03, 0.0, 0.0, 0.0],
    [1073.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100037, -5.661534, 18.0, 9.0, 1.1, 0.9, 28.34, 0.0, 0.0, 0.0],
    [1074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100037, -7.70557, 18.0, 9.0, 1.1, 0.9, 28.2, 0.0, 0.0, 0.0],
    [1075.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100037, -10.463225, 18.0, 9.0, 1.1, 0.9, 28.16, 0.0, 0.0, 0.0],
    [1076.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9912743, -21.394129, 18.0, 9.0, 1.1, 0.9, 27.69, -3.35, 0.0, 0.0],
    [1077.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9912743, -21.394129, 18.0, 9.0, 1.1, 0.9, 27.69, -3.35, 0.0, 0.0],
    [1078.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100037, -10.982473, 18.0, 9.0, 1.1, 0.9, 28.19, 0.0, 0.0, 0.0],
    [1079.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0198409, -38.334204, 500.0, 9.0, 1.1, 0.9, 38.02, -10.23, 0.0, 0.0],
    [1080.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100037, -10.401045, 18.0, 9.0, 1.1, 0.9, 28.06, 0.0, 0.0, 0.0],
    [1081.0, 2.0, 0.0, 0.0, 0.0, 79.77, 1.0, 1.0300036, -18.68991, 230.0, 9.0, 1.1, 0.9, 46.26, 0.0, 0.0, 0.0],
    [1082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0233299, -6.05054, 115.0, 9.0, 1.1, 0.9, -589.26, 7.34, 0.0, 0.0],
    [1083.0, 1.0, 39.95, 11.32, 0.0, 26.15, 1.0, 1.0227241, -9.981271, 115.0, 9.0, 1.1, 0.9, 102.17, -13.71, 0.0, 0.0],
    [1084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0283078, -16.471192, 115.0, 9.0, 1.1, 0.9, -42.65, -7.5, 0.0, 0.0],
    [1085.0, 1.0, 21.3, 6.03, 0.0, 0.0, 1.0, 1.011558, -15.327359, 115.0, 9.0, 1.1, 0.9, 44.1, -0.93, 0.0, 0.0],
    [1086.0, 1.0, 39.67, 11.24, 0.0, 30.0, 1.0, 1.0186846, -17.567109, 115.0, 9.0, 1.1, 0.9, 47.0, -1.18, 0.0, 0.0],
    [1087.0, 1.0, 0.91, 0.26, 0.0, 14.05, 1.0, 1.0300036, -16.230416, 115.0, 9.0, 1.1, 0.9, -514.2, 0.0, 0.0, 0.0],
    [1088.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0000036, -11.910186, 115.0, 9.0, 1.1, 0.9, 82.05, 0.0, 0.0, 0.0],
    [1089.0, 1.0, 40.6, 11.5, 0.0, 0.0, 1.0, 0.9866587, -21.244278, 115.0, 9.0, 1.1, 0.9, -12.44, -0.27, 0.0, 0.0],
    [1090.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0200037, -16.064038, 115.0, 9.0, 1.1, 0.9, 34.44, 0.0, 0.0, 0.0],
    [1091.0, 1.0, 11.62, 3.29, 0.0, 0.0, 1.0, 1.0327141, -30.810235, 161.0, 9.0, 1.1, 0.9, -23.26, -0.76, 0.0, 0.0],
    [2001.0, 1.0, 48.36, 13.7, 0.0, 0.0, 2.0, 1.0028305, -59.60226, 161.0, 11.0, 1.1, 0.9, 141.96, 14.24, 0.0, 0.0],
    [2002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0127504, -61.189054, 500.0, 11.0, 1.1, 0.9, 148.2, 16.97, 0.0, 0.0],
    [2003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0114428, -63.443341, 161.0, 11.0, 1.1, 0.9, 155.92, 19.83, 0.0, 0.0],
    [2004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0127504, -61.189054, 13.8, 11.0, 1.1, 0.9, 148.2, 16.97, 0.0, 0.0],
    [2005.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0127504, -61.189054, 13.8, 11.0, 1.1, 0.9, 148.2, 16.97, 0.0, 0.0],
    [2006.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0127504, -61.189054, 13.8, 11.0, 1.1, 0.9, 148.2, 16.97, 0.0, 0.0],
    [2007.0, 1.0, 9.54, 2.7, 0.0, 0.0, 2.0, 1.0037001, -59.372996, 161.0, 11.0, 1.1, 0.9, 144.56, 16.59, 0.0, 0.0],
    [2008.0, 1.0, 8.06, 2.28, 0.0, 0.0, 2.0, 1.0195642, -32.538822, 161.0, 10.0, 1.1, 0.9, 6.86, -1.09, 0.0, 0.0],
    [2009.0, 1.0, 39.14, 11.09, 0.0, 120.0, 2.0, 1.0240415, -44.929252, 161.0, 11.0, 1.1, 0.9, 19.71, 0.0, 0.0, 0.0],
    [2010.0, 1.0, 56.81, 16.09, 0.0, 30.17, 2.0, 1.0300037, -36.203466, 161.0, 10.0, 1.1, 0.9, -47.2, 0.0, 0.0, 0.0],
    [2011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0391574, -31.780334, 500.0, 10.0, 1.1, 0.9, 24.36, -0.35, 0.0, 0.0],
    [2012.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0281418, -29.554483, 161.0, 10.0, 1.1, 0.9, 21.8, -0.72, 0.0, 0.0],
    [2013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0308001, -29.441672, 18.0, 10.0, 1.1, 0.9, 24.37, -0.36, 0.0, 0.0],
    [2014.0, 1.0, 25.43, 7.2, 0.0, 0.0, 2.0, 1.0192746, -33.128426, 161.0, 10.0, 1.1, 0.9, -1.87, -0.83, 0.0, 0.0],
    [2015.0, 1.0, 4.69, 1.33, 0.0, 0.0, 2.0, 1.0119269, -62.94927, 161.0, 11.0, 1.1, 0.9, 247.05, 17.44, 0.0, 0.0],
    [2016.0, 1.0, 69.27, 19.63, 0.0, 0.0, 2.0, 1.0110365, -69.563089, 161.0, 11.0, 1.1, 0.9, 2322.91, 545.82, 0.0, 0.0],
    [2017.0, 1.0, 0.0, 0.0, 0.0, -200.0, 2.0, 1.0309429, -31.944266, 500.0, 10.0, 1.1, 0.9, 21.48, 0.19, 0.0, 0.0],
    [2018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0285229, -31.154853, 161.0, 10.0, 1.1, 0.9, 21.67, -0.1, 0.0, 0.0],
    [2019.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0309429, -31.944266, 20.0, 10.0, 1.1, 0.9, 21.48, 0.19, 0.0, 0.0],
    [2020.0, 1.0, 47.97, 13.59, 0.0, 0.0, 2.0, 0.9971221, -44.577474, 161.0, 11.0, 1.1, 0.9, 25.69, 4.26, 0.0, 0.0],
    [2021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0147857, -56.329248, 500.0, 11.0, 1.1, 0.9, 135.35, 9.95, 0.0, 0.0],
    [2022.0, 1.0, 11.56, 3.28, 0.0, 0.0, 2.0, 1.0110382, -58.260249, 161.0, 11.0, 1.1, 0.9, 138.84, 13.08, 0.0, 0.0],
    [2023.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0200037, -54.766915, 13.8, 11.0, 1.1, 0.9, 134.81, 0.0, 0.0, 0.0],
    [2024.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0200037, -54.102087, 13.8, 11.0, 1.1, 0.9, 134.66, 0.0, 0.0, 0.0],
    [2025.0, 1.0, 39.62, 11.23, 0.0, 0.0, 2.0, 0.9957092, -43.814611, 161.0, 11.0, 1.1, 0.9, 17.84, 1.53, 0.0, 0.0],
    [2026.0, 1.0, 18.57, 5.26, 0.0, 0.0, 2.0, 1.0269597, -30.76094, 161.0, 10.0, 1.1, 0.9, 23.86, -0.47, 0.0, 0.0],
    [2027.0, 1.0, 3.55, 1.01, 0.0, 0.0, 2.0, 1.0033184, -60.032422, 161.0, 11.0, 1.1, 0.9, 143.72, 14.98, 0.0, 0.0],
    [2028.0, 1.0, 14.24, 4.03, 0.0, 0.0, 2.0, 0.9973652, -46.944103, 161.0, 11.0, 1.1, 0.9, 44.13, 10.69, 0.0, 0.0],
    [2029.0, 1.0, 3.2, 0.91, 0.0, 0.0, 2.0, 1.0258493, -32.521904, 161.0, 10.0, 1.1, 0.9, -8.69, -0.56, 0.0, 0.0],
    [2030.0, 1.0, 47.15, 13.36, 0.0, 0.0, 2.0, 0.9899978, -63.651835, 161.0, 11.0, 1.1, 0.9, 163.8, 24.62, 0.0, 0.0],
    [2031.0, 1.0, 5.77, 1.63, 0.0, 0.0, 2.0, 1.0274656, -29.477812, 161.0, 10.0, 1.1, 0.9, -81.89, 7.24, 0.0, 0.0],
    [2032.0, 1.0, 3.35, 0.95, 0.0, 0.0, 2.0, 1.0056747, -58.769309, 161.0, 11.0, 1.1, 0.9, 142.62, 15.33, 0.0, 0.0],
    [2033.0, 1.0, 13.57, 3.85, 0.0, 0.0, 2.0, 0.9926513, -65.160443, 161.0, 11.0, 1.1, 0.9, 172.61, 26.28, 0.0, 0.0],
    [2034.0, 1.0, 5.34, 1.51, 0.0, 0.0, 2.0, 1.0087755, -68.886605, 161.0, 11.0, 1.1, 0.9, 2456.82, 590.25, 0.0, 0.0],
    [2035.0, 1.0, 4.68, 1.33, 0.0, 0.0, 2.0, 1.0225087, -30.410783, 161.0, 10.0, 1.1, 0.9, -98.51, 10.26, 0.0, 0.0],
    [2036.0, 1.0, 41.59, 11.78, 0.0, 0.0, 2.0, 1.0010787, -44.178555, 161.0, 11.0, 1.1, 0.9, 20.61, 1.77, 0.0, 0.0],
    [2037.0, 1.0, 3.5, 0.99, 0.0, 0.0, 2.0, 1.0231762, -63.290496, 161.0, 11.0, 1.1, 0.9, 275.41, 12.43, 0.0, 0.0],
    [2038.0, 1.0, 2.6, 0.74, 0.0, 0.0, 2.0, 1.0084005, -63.914513, 161.0, 11.0, 1.1, 0.9, 159.84, 21.48, 0.0, 0.0],
    [2039.0, 1.0, 5.56, 1.58, 0.0, 0.0, 2.0, 0.9953598, -60.323988, 161.0, 11.0, 1.1, 0.9, 168.95, 23.3, 0.0, 0.0],
    [2040.0, 1.0, 15.9, 4.51, 0.0, 0.0, 2.0, 1.0085073, -58.929562, 161.0, 11.0, 1.1, 0.9, 140.74, 13.75, 0.0, 0.0],
    [2041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0289976, -27.374918, 161.0, 10.0, 1.1, 0.9, 21.89, -0.54, 0.0, 0.0],
    [2042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0204143, -24.804568, 18.0, 10.0, 1.1, 0.9, 21.9, -2.89, 0.0, 0.0],
    [2043.0, 1.0, 4.24, 1.2, 0.0, 0.0, 2.0, 1.0095614, -69.195156, 161.0, 11.0, 1.1, 0.9, 2400.33, 573.93, 0.0, 0.0],
    [2044.0, 1.0, 27.4, 7.76, 0.0, 0.0, 2.0, 1.018029, -65.016518, 161.0, 11.0, 1.1, 0.9, 261.03, 18.83, 0.0, 0.0],
    [2045.0, 1.0, 22.61, 6.4, 0.0, 0.0, 2.0, 0.9965663, -45.116654, 161.0, 11.0, 1.1, 0.9, 29.44, 5.7, 0.0, 0.0],
    [2046.0, 1.0, 22.13, 6.27, 0.0, 0.0, 2.0, 1.0083263, -68.498314, 161.0, 11.0, 1.1, 0.9, 2515.88, 603.88, 0.0, 0.0],
    [2047.0, 1.0, 14.96, 4.24, 0.0, 0.0, 2.0, 1.0102323, -64.342317, 161.0, 11.0, 1.1, 0.9, 1395.57, 363.42, 0.0, 0.0],
    [2048.0, 1.0, 6.42, 1.82, 0.0, 0.0, 2.0, 1.031688, -31.522443, 161.0, 10.0, 1.1, 0.9, -50.44, 2.94, 0.0, 0.0],
    [2049.0, 1.0, 11.57, 3.28, 0.0, 0.0, 2.0, 1.0212137, -40.667536, 161.0, 10.0, 1.1, 0.9, -0.79, 2.06, 0.0, 0.0],
    [2050.0, 1.0, 3.66, 1.04, 0.0, 0.0, 2.0, 0.9955969, -62.848806, 161.0, 11.0, 1.1, 0.9, 156.16, 20.53, 0.0, 0.0],
    [2051.0, 1.0, 17.85, 5.06, 0.0, 0.0, 2.0, 0.9932948, -53.824107, 161.0, 11.0, 1.1, 0.9, 119.27, 25.26, 0.0, 0.0],
    [2052.0, 1.0, 24.84, 7.04, 0.0, 0.0, 2.0, 1.0197355, -31.658607, 161.0, 10.0, 1.1, 0.9, 14.13, -1.11, 0.0, 0.0],
    [2053.0, 1.0, 29.13, 8.25, 0.0, 0.0, 2.0, 0.993578, -59.003536, 161.0, 11.0, 1.1, 0.9, 109.28, 18.74, 0.0, 0.0],
    [2054.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 0.9992403, -42.825425, 500.0, 11.0, 1.1, 0.9, 19.47, 0.99, 0.0, 0.0],
    [2055.0, 1.0, 49.62, 14.06, 0.0, 0.0, 2.0, 0.9990468, -43.652909, 161.0, 11.0, 1.1, 0.9, 20.75, 1.98, 0.0, 0.0],
    [2056.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 0.9992403, -42.825425, 18.0, 11.0, 1.1, 0.9, 19.47, 0.99, 0.0, 0.0],
    [2057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 0.9900036, -38.424, 18.0, 11.0, 1.1, 0.9, 19.33, 0.0, 0.0, 0.0],
    [2058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0292536, -26.946807, 161.0, 10.0, 1.1, 0.9, 22.11, -0.53, 0.0, 0.0],
    [2059.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0192676, -23.60635, 13.8, 10.0, 1.1, 0.9, 22.09, -0.53, 0.0, 0.0],
    [2060.0, 1.0, 3.8, 1.08, 0.0, 0.0, 2.0, 0.9987303, -61.567396, 161.0, 11.0, 1.1, 0.9, 151.97, 19.29, 0.0, 0.0],
    [2061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0241813, -37.153069, 161.0, 10.0, 1.1, 0.9, -16.07, 0.88, 0.0, 0.0],
    [2062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0200037, -34.856437, 18.0, 10.0, 1.1, 0.9, -16.06, 0.0, 0.0, 0.0],
    [2063.0, 1.0, 65.62, 18.59, 0.0, 40.0, 2.0, 1.0094256, -67.860557, 161.0, 11.0, 1.1, 0.9, 2558.98, 612.12, 0.0, 0.0],
    [2064.0, 1.0, 10.05, 2.85, 0.0, 0.0, 2.0, 1.0042757, -59.897232, 161.0, 11.0, 1.1, 0.9, 145.05, 16.18, 0.0, 0.0],
    [2065.0, 1.0, 78.36, 22.2, 0.0, 100.0, 2.0, 1.0266022, -65.248986, 161.0, 11.0, 1.1, 0.9, 317.77, 0.0, 0.0, 0.0],
    [2066.0, 1.0, 7.11, 2.02, 0.0, 0.0, 2.0, 1.0205541, -27.500251, 161.0, 10.0, 1.1, 0.9, -119.17, 10.1, 0.0, 0.0],
    [2067.0, 1.0, 53.97, 15.29, 0.0, 0.0, 2.0, 0.9938774, -43.737026, 161.0, 11.0, 1.1, 0.9, 13.71, 1.09, 0.0, 0.0],
    [2068.0, 1.0, 5.76, 1.63, 0.0, 0.0, 2.0, 1.0000156, -41.705083, 161.0, 11.0, 1.1, 0.9, -3.08, -0.22, 0.0, 0.0],
    [2069.0, 1.0, 21.92, 6.21, 0.0, 120.0, 2.0, 1.0256589, -68.742467, 161.0, 11.0, 1.1, 0.9, 211.3, 0.0, 0.0, 0.0],
    [2070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0020167, -41.28671, 161.0, 11.0, 1.1, 0.9, -9.28, -0.19, 0.0, 0.0],
    [2071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0000036, -37.610519, 18.0, 11.0, 1.1, 0.9, -9.22, 0.0, 0.0, 0.0],
    [2072.0, 1.0, 9.71, 2.75, 0.0, 0.0, 2.0, 1.0193101, -66.865499, 161.0, 11.0, 1.1, 0.9, 196.27, 48.16, 0.0, 0.0],
    [2073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0206805, -24.994746, 161.0, 10.0, 1.1, 0.9, -134.89, 8.38, 0.0, 0.0],
    [2074.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0103706, -23.14277, 115.0, 10.0, 1.1, 0.9, -187.96, 4.73, 0.0, 0.0],
    [2075.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0103706, -23.14277, 115.0, 10.0, 1.1, 0.9, -187.96, 4.73, 0.0, 0.0],
    [2076.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0259186, -24.097157, 24.0, 10.0, 1.1, 0.9, -134.95, 8.36, 0.0, 0.0],
    [2077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0234359, -60.875623, 161.0, 11.0, 1.1, 0.9, 244.47, 11.61, 0.0, 0.0],
    [2078.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0200037, -57.562196, 13.8, 11.0, 1.1, 0.9, 242.7, 0.0, 0.0, 0.0],
    [2079.0, 1.0, 4.48, 1.27, 0.0, 0.0, 2.0, 1.0315049, -34.430602, 161.0, 10.0, 1.1, 0.9, -48.53, 1.36, 0.0, 0.0],
    [2080.0, 1.0, 16.93, 4.8, 0.0, 0.0, 2.0, 0.9988796, -57.174905, 161.0, 11.0, 1.1, 0.9, 160.85, 24.69, 0.0, 0.0],
    [2081.0, 1.0, 4.46, 1.26, 0.0, 0.0, 2.0, 1.0029399, -64.71821, 161.0, 11.0, 1.1, 0.9, 166.99, 24.34, 0.0, 0.0],
    [2082.0, 1.0, 59.03, 16.73, 0.0, 0.0, 2.0, 1.0054662, -44.525835, 161.0, 11.0, 1.1, 0.9, 20.42, 1.53, 0.0, 0.0],
    [2083.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0200037, -42.953793, 20.0, 11.0, 1.1, 0.9, 20.31, 1.48, 0.0, 0.0],
    [2084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0054662, -44.525835, 20.0, 11.0, 1.1, 0.9, 20.42, 1.53, 0.0, 0.0],
    [2085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0054662, -44.525835, 20.0, 11.0, 1.1, 0.9, 20.42, 1.53, 0.0, 0.0],
    [2086.0, 1.0, 2.19, 0.62, 0.0, 0.0, 2.0, 0.9966171, -59.135878, 161.0, 11.0, 1.1, 0.9, 165.92, 23.98, 0.0, 0.0],
    [2087.0, 1.0, 7.9, 2.24, 0.0, 0.0, 2.0, 1.0234535, -27.335879, 161.0, 10.0, 1.1, 0.9, -109.69, 9.05, 0.0, 0.0],
    [2088.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0010231, -41.405037, 161.0, 11.0, 1.1, 0.9, -5.34, -0.24, 0.0, 0.0],
    [2089.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0000036, -37.804418, 24.0, 11.0, 1.1, 0.9, -5.28, 0.0, 0.0, 0.0],
    [2090.0, 1.0, 2.42, 0.69, 0.0, 0.0, 2.0, 1.0037195, -60.651608, 161.0, 11.0, 1.1, 0.9, 146.66, 16.35, 0.0, 0.0],
    [2091.0, 1.0, 17.05, 4.83, 0.0, 0.0, 2.0, 1.0250043, -33.796582, 161.0, 10.0, 1.1, 0.9, -72.42, 7.2, 0.0, 0.0],
    [2092.0, 1.0, 24.11, 6.83, 0.0, 0.0, 2.0, 1.0082536, -66.176092, 161.0, 11.0, 1.1, 0.9, 2569.97, 618.26, 0.0, 0.0],
    [2093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0287779, -30.313058, 161.0, 10.0, 1.1, 0.9, 21.74, -0.43, 0.0, 0.0],
    [2094.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0287779, -30.313058, 13.8, 10.0, 1.1, 0.9, 21.74, -0.43, 0.0, 0.0],
    [2095.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0287779, -30.313058, 13.8, 10.0, 1.1, 0.9, 21.74, -0.43, 0.0, 0.0],
    [2096.0, 1.0, 0.0, 0.0, 0.0, -68.51, 2.0, 1.0299997, -27.645227, 500.0, 10.0, 1.1, 0.9, 9.97, 0.64, 0.0, 0.0],
    [2097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0286671, -27.098475, 230.0, 10.0, 1.1, 0.9, 7.26, 0.58, 0.0, 0.0],
    [2098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.033775, -30.224427, 161.0, 10.0, 1.1, 0.9, -18.41, -1.66, 0.0, 0.0],
    [2099.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0295321, -27.504092, 18.0, 10.0, 1.1, 0.9, 9.96, 0.0, 0.0, 0.0],
    [2100.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0207998, -25.039206, 18.0, 10.0, 1.1, 0.9, 9.93, 0.0, 0.0, 0.0],
    [2101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0123899, -62.293898, 500.0, 11.0, 1.1, 0.9, 150.87, 18.31, 0.0, 0.0],
    [2102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0131827, -63.73776, 161.0, 11.0, 1.1, 0.9, 176.22, 27.2, 0.0, 0.0],
    [2103.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0123899, -62.293898, 20.0, 11.0, 1.1, 0.9, 150.87, 18.31, 0.0, 0.0],
    [2104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0123899, -62.293898, 20.0, 11.0, 1.1, 0.9, 150.87, 18.31, 0.0, 0.0],
    [2105.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0123899, -62.293898, 20.0, 11.0, 1.1, 0.9, 150.87, 18.31, 0.0, 0.0],
    [2106.0, 1.0, 14.4, 4.08, 0.0, 0.0, 2.0, 0.9910979, -65.805332, 161.0, 11.0, 1.1, 0.9, 178.08, 28.53, 0.0, 0.0],
    [2107.0, 1.0, 74.15, 21.01, 0.0, 0.0, 2.0, 1.0078222, -64.606397, 161.0, 11.0, 1.1, 0.9, 192.49, 27.88, 0.0, 0.0],
    [2108.0, 1.0, 2.14, 0.61, 0.0, 0.0, 2.0, 1.0034813, -43.407819, 161.0, 10.0, 1.1, 0.9, -182.58, 88.36, 0.0, 0.0],
    [2109.0, 1.0, 33.81, 9.58, 0.0, 0.0, 2.0, 1.010155, -46.060351, 161.0, 11.0, 1.1, 0.9, 29.53, 4.94, 0.0, 0.0],
    [2110.0, 1.0, 8.59, 2.43, 0.0, 50.0, 2.0, 1.0267183, -61.949264, 161.0, 11.0, 1.1, 0.9, 257.17, 0.0, 0.0, 0.0],
    [2111.0, 1.0, 13.95, 3.95, 0.0, 0.0, 2.0, 0.9973075, -48.6609, 161.0, 11.0, 1.1, 0.9, -69.61, 41.02, 0.0, 0.0],
    [2112.0, 1.0, 4.54, 1.29, 0.0, 0.0, 2.0, 0.9947264, -49.07163, 161.0, 11.0, 1.1, 0.9, 66.39, 17.32, 0.0, 0.0],
    [2113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0146803, -55.860332, 500.0, 11.0, 1.1, 0.9, 133.99, 9.77, 0.0, 0.0],
    [2114.0, 1.0, 70.78, 20.05, 0.0, 0.0, 2.0, 1.0123542, -57.144719, 161.0, 11.0, 1.1, 0.9, 136.16, 11.95, 0.0, 0.0],
    [2115.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0058027, -51.873841, 13.8, 11.0, 1.1, 0.9, 132.25, 10.08, 0.0, 0.0],
    [2116.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0104495, -53.794824, 13.8, 11.0, 1.1, 0.9, 133.15, 9.89, 0.0, 0.0],
    [2117.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0030718, -51.23565, 13.8, 11.0, 1.1, 0.9, 132.18, 10.12, 0.0, 0.0],
    [2118.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.001705, -50.728714, 13.8, 11.0, 1.1, 0.9, 131.9, 10.19, 0.0, 0.0],
    [2119.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0093702, -53.343166, 13.8, 11.0, 1.1, 0.9, 132.97, 9.93, 0.0, 0.0],
    [2120.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0100037, -50.974945, 13.8, 11.0, 1.1, 0.9, 132.69, 0.0, 0.0, 0.0],
    [2121.0, 1.0, 2.33, 0.66, 0.0, 0.0, 2.0, 1.0072293, -59.561706, 161.0, 11.0, 1.1, 0.9, 142.79, 14.66, 0.0, 0.0],
    [2122.0, 1.0, 6.72, 1.9, 0.0, 0.0, 2.0, 0.9976392, -60.762015, 161.0, 11.0, 1.1, 0.9, 151.13, 19.27, 0.0, 0.0],
    [2123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0294908, -26.71907, 161.0, 10.0, 1.1, 0.9, 21.9, -0.58, 0.0, 0.0],
    [2124.0, 1.0, 21.29, 6.03, 0.0, 0.0, 2.0, 0.9900034, -66.877809, 161.0, 11.0, 1.1, 0.9, 185.15, 31.62, 0.0, 0.0],
    [2125.0, 1.0, 4.06, 1.15, 0.0, 0.0, 2.0, 0.996358, -66.944981, 161.0, 11.0, 1.1, 0.9, 282.33, 18.75, 0.0, 0.0],
    [2126.0, 1.0, 14.24, 4.03, 0.0, 0.0, 2.0, 1.0126625, -66.636731, 161.0, 11.0, 1.1, 0.9, 433.86, -10.06, 0.0, 0.0],
    [2127.0, 2.0, 0.0, 0.0, 0.0, -184.86, 2.0, 1.0400037, -33.644241, 500.0, 10.0, 1.1, 0.9, 25.38, 0.0, 0.0, 0.0],
    [2128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0303186, -32.154116, 161.0, 10.0, 1.1, 0.9, 24.67, -0.51, 0.0, 0.0],
    [2129.0, 1.0, 6.63, 1.88, 0.0, 0.0, 2.0, 0.9941082, -65.72191, 161.0, 11.0, 1.1, 0.9, 177.89, 27.75, 0.0, 0.0],
    [2130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.005481, -42.032756, 161.0, 10.0, 1.1, 0.9, -210.8, 96.3, 0.0, 0.0],
    [2131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.000627, -39.465573, 115.0, 10.0, 1.1, 0.9, -270.01, 97.46, 0.0, 0.0],
    [2132.0, 1.0, 11.94, 3.38, 0.0, 10.0, 2.0, 1.0167576, -41.185988, 115.0, 10.0, 1.1, 0.9, -264.31, 99.56, 0.0, 0.0],
    [2133.0, 1.0, 5.68, 1.61, 0.0, 0.0, 2.0, 1.0181866, -60.200361, 161.0, 11.0, 1.1, 0.9, 228.43, 15.14, 0.0, 0.0],
    [3001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0137236, -55.704689, 230.0, 28.0, 1.1, 0.9, 47.38, 6.47, 0.0, 0.0],
    [3002.0, 1.0, 112.86, 31.98, 0.0, 0.0, 3.0, 1.0017833, -58.138561, 115.0, 28.0, 1.1, 0.9, 45.23, 5.45, 0.0, 0.0],
    [3003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0178015, -18.168179, 115.0, 27.0, 1.1, 0.9, -695.07, 17.0, 0.0, 0.0],
    [3004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.012923, -16.578644, 18.0, 27.0, 1.1, 0.9, -694.75, 16.93, 0.0, 0.0],
    [3005.0, 1.0, 7.34, 2.08, 0.0, 0.0, 3.0, 1.0200387, -58.122796, 115.0, 28.0, 1.1, 0.9, 20.22, 2.01, 0.0, 0.0],
    [3006.0, 1.0, 7.35, 2.08, 0.0, 0.0, 3.0, 1.0052002, -26.758125, 115.0, 27.0, 1.1, 0.9, -794.62, 136.2, 0.0, 0.0],
    [3007.0, 1.0, 14.96, 4.24, 0.0, 0.0, 3.0, 1.0157044, -24.597087, 115.0, 27.0, 1.1, 0.9, -1158.26, 188.58, 0.0, 0.0],
    [3008.0, 1.0, 19.81, 5.61, 0.0, 0.0, 3.0, 0.9963778, -36.954705, 115.0, 27.0, 1.1, 0.9, -393.06, 160.71, 0.0, 0.0],
    [3009.0, 1.0, 12.54, 3.55, 0.0, 0.0, 3.0, 1.0213724, -31.108449, 115.0, 28.0, 1.1, 0.9, -263.41, 27.71, 0.0, 0.0],
    [3010.0, 1.0, 4.67, 1.32, 0.0, 0.0, 3.0, 1.0025526, -57.072528, 115.0, 28.0, 1.1, 0.9, 20.45, 1.72, 0.0, 0.0],
    [3011.0, 1.0, 27.14, 7.69, 0.0, 0.0, 3.0, 1.0168172, -61.057449, 115.0, 28.0, 1.1, 0.9, 287.9, 37.44, 0.0, 0.0],
    [3012.0, 1.0, 0.56, 0.16, 0.0, 0.0, 3.0, 1.0182316, -60.658779, 115.0, 28.0, 1.1, 0.9, 300.44, 34.53, 0.0, 0.0],
    [3013.0, 1.0, 64.56, 18.29, 0.0, 65.0, 3.0, 1.0188327, -28.428432, 115.0, 27.0, 1.1, 0.9, -960.18, 183.86, 0.0, 0.0],
    [3014.0, 1.0, 22.0, 6.23, 0.0, 0.0, 3.0, 1.0190822, -53.241903, 115.0, 28.0, 1.1, 0.9, 76.17, 27.97, 0.0, 0.0],
    [3015.0, 1.0, 5.36, 1.52, 0.0, 0.0, 3.0, 1.01533, -16.953076, 115.0, 27.0, 1.1, 0.9, -269.59, -197.31, 0.0, 0.0],
    [3016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0119036, -21.862245, 115.0, 27.0, 1.1, 0.9, -1129.79, 123.33, 0.0, 0.0],
    [3017.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0100036, -16.668576, 18.0, 27.0, 1.1, 0.9, -1138.83, 0.0, 0.0, 0.0],
    [3018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0303312, -29.038546, 230.0, 27.0, 1.1, 0.9, -157.19, -28.19, 0.0, 0.0],
    [3019.0, 1.0, 0.0, 0.0, 0.0, 40.95, 3.0, 1.0300036, -30.63772, 115.0, 27.0, 1.1, 0.9, -213.19, 0.0, 0.0, 0.0],
    [3020.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0300036, -24.91851, 13.8, 27.0, 1.1, 0.9, -154.13, 0.0, 0.0, 0.0],
    [3021.0, 1.0, 1.94, 0.55, 0.0, 0.0, 3.0, 1.0053529, -35.541844, 115.0, 27.0, 1.1, 0.9, -338.63, 100.99, 0.0, 0.0],
    [3022.0, 1.0, 24.59, 6.97, 0.0, 0.0, 3.0, 0.9989041, -18.045227, 115.0, 27.0, 1.1, 0.9, -50.0, -138.8, 0.0, 0.0],
    [3023.0, 1.0, 10.41, 2.95, 0.0, 50.0, 3.0, 1.0269219, -26.895923, 115.0, 27.0, 1.1, 0.9, -538.51, 0.0, 0.0, 0.0],
    [3024.0, 1.0, 10.13, 2.87, 0.0, 0.0, 3.0, 1.0257894, -31.076161, 115.0, 28.0, 1.1, 0.9, -229.7, -19.67, 0.0, 0.0],
    [3025.0, 1.0, 13.67, 3.87, 0.0, 0.0, 3.0, 0.9989445, -45.324839, 115.0, 28.0, 1.1, 0.9, -105.46, 77.83, 0.0, 0.0],
    [3026.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0288856, -36.618323, 230.0, 27.0, 1.1, 0.9, -722.65, 73.67, 0.0, 0.0],
    [3027.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.019168, -37.219994, 115.0, 27.0, 1.1, 0.9, -740.59, 323.85, 0.0, 0.0],
    [3028.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -34.034269, 18.0, 27.0, 1.1, 0.9, -726.05, 2398.81, 0.0, 0.0],
    [3029.0, 1.0, 4.87, 1.38, 0.0, 0.0, 3.0, 1.0300528, -53.517743, 115.0, 28.0, 1.1, 0.9, 47.79, 0.36, 0.0, 0.0],
    [3030.0, 1.0, 129.72, 36.75, 0.0, 80.0, 3.0, 1.0178371, -39.89665, 115.0, 27.0, 1.1, 0.9, 326.72, -108.02, 0.0, 0.0],
    [3031.0, 1.0, 14.73, 4.17, 0.0, 0.0, 3.0, 1.0005941, -26.115261, 115.0, 27.0, 1.1, 0.9, -579.08, 82.95, 0.0, 0.0],
    [3032.0, 1.0, 72.86, 20.64, 0.0, 0.0, 3.0, 1.0022897, -26.98529, 115.0, 27.0, 1.1, 0.9, -959.52, 165.5, 0.0, 0.0],
    [3033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0089061, -14.969161, 115.0, 27.0, 1.1, 0.9, -809.5, 10.49, 0.0, 0.0],
    [3034.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0300036, -5.702912, 22.0, 27.0, 1.1, 0.9, -806.79, 0.0, 0.0, 0.0],
    [3035.0, 1.0, 3.47, 0.98, 0.0, 0.0, 3.0, 1.0021183, -44.438843, 115.0, 28.0, 1.1, 0.9, -96.95, 75.17, 0.0, 0.0],
    [3036.0, 1.0, 5.8, 1.64, 0.0, 0.0, 3.0, 0.998823, -41.632464, 115.0, 28.0, 1.1, 0.9, -204.01, 116.17, 0.0, 0.0],
    [3037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0274371, -25.406821, 230.0, 27.0, 1.1, 0.9, 4.62, -6.5, 0.0, 0.0],
    [3038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0075834, -20.036372, 115.0, 27.0, 1.1, 0.9, -111.31, -91.92, 0.0, 0.0],
    [3039.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -22.829877, 13.8, 27.0, 1.1, 0.9, 5.22, -6.36, 0.0, 0.0],
    [3040.0, 1.0, 14.61, 4.14, 0.0, 0.0, 3.0, 0.997184, -34.254583, 115.0, 27.0, 1.1, 0.9, 51.99, -29.69, 0.0, 0.0],
    [3041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.019886, -29.135657, 230.0, 27.0, 1.1, 0.9, 44.29, -9.74, 0.0, 0.0],
    [3042.0, 1.0, 8.75, 2.48, 0.0, 0.0, 3.0, 1.006916, -18.790587, 115.0, 27.0, 1.1, 0.9, -170.93, -1.39, 0.0, 0.0],
    [3043.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.019886, -29.135657, 13.8, 27.0, 1.1, 0.9, 44.29, -9.74, 0.0, 0.0],
    [3044.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.019886, -29.135657, 13.8, 27.0, 1.1, 0.9, 44.29, -9.74, 0.0, 0.0],
    [3045.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.019886, -29.135657, 13.8, 27.0, 1.1, 0.9, 44.29, -9.74, 0.0, 0.0],
    [3046.0, 1.0, 0.0, 0.0, 0.0, 200.0, 3.0, 1.016328, -34.54236, 230.0, 27.0, 1.1, 0.9, 61.97, -20.09, 0.0, 0.0],
    [3047.0, 1.0, 0.0, 0.0, 0.0, 116.24, 3.0, 1.0300036, -20.522627, 115.0, 27.0, 1.1, 0.9, -397.2, 0.0, 0.0, 0.0],
    [3048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0213904, -41.391566, 500.0, 27.0, 1.1, 0.9, 39.18, -12.01, 0.0, 0.0],
    [3049.0, 1.0, 10.58, 3.0, 0.0, 0.0, 3.0, 1.0065595, -29.893009, 115.0, 27.0, 1.1, 0.9, -555.47, 97.88, 0.0, 0.0],
    [3050.0, 1.0, 0.0, 0.0, 0.0, 65.0, 3.0, 1.0239623, -33.926777, 230.0, 28.0, 1.1, 0.9, -89.28, -10.84, 0.0, 0.0],
    [3051.0, 1.0, 145.29, 41.17, 0.0, 20.0, 3.0, 1.0059952, -35.795965, 115.0, 28.0, 1.1, 0.9, -129.88, -5.1, 0.0, 0.0],
    [3052.0, 1.0, 8.08, 2.29, 0.0, 0.0, 3.0, 1.0062201, -58.530069, 115.0, 28.0, 1.1, 0.9, 31.07, 2.53, 0.0, 0.0],
    [3053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0300228, -27.083304, 230.0, 27.0, 1.1, 0.9, 142.04, -25.78, 0.0, 0.0],
    [3054.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0093892, -26.590852, 115.0, 27.0, 1.1, 0.9, -339.43, -6.18, 0.0, 0.0],
    [3055.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -24.199083, 13.8, 27.0, 1.1, 0.9, 143.92, 0.0, 0.0, 0.0],
    [3056.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -21.619502, 13.8, 27.0, 1.1, 0.9, 144.51, 0.0, 0.0, 0.0],
    [3057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -21.784101, 13.8, 27.0, 1.1, 0.9, 144.46, 0.0, 0.0, 0.0],
    [3058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0320922, -23.902769, 230.0, 27.0, 1.1, 0.9, 48.25, -9.46, 0.0, 0.0],
    [3059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0124383, -17.291643, 115.0, 27.0, 1.1, 0.9, -66.18, -9.65, 0.0, 0.0],
    [3060.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -16.336142, 18.0, 27.0, 1.1, 0.9, 49.48, 0.0, 0.0, 0.0],
    [3061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -18.507171, 18.0, 27.0, 1.1, 0.9, 49.17, 0.0, 0.0, 0.0],
    [3062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -21.186464, 18.0, 27.0, 1.1, 0.9, 48.85, 0.0, 0.0, 0.0],
    [3063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -20.03345, 18.0, 27.0, 1.1, 0.9, 48.99, 0.0, 0.0, 0.0],
    [3064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0215851, -18.440898, 115.0, 27.0, 1.1, 0.9, -441.4, 5.39, 0.0, 0.0],
    [3065.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0003333, -12.344168, 18.0, 27.0, 1.1, 0.9, -437.63, 0.0, 0.0, 0.0],
    [3066.0, 1.0, 22.03, 6.24, 0.0, 0.0, 3.0, 1.0078407, -42.671335, 115.0, 28.0, 1.1, 0.9, -85.4, 67.11, 0.0, 0.0],
    [3067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0281769, -19.73257, 115.0, 27.0, 1.1, 0.9, -782.53, 55.0, 0.0, 0.0],
    [3068.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -16.839464, 20.0, 27.0, 1.1, 0.9, -785.43, 0.0, 0.0, 0.0],
    [3069.0, 1.0, 3.81, 1.08, 0.0, 0.0, 3.0, 0.9997036, -29.444608, 115.0, 27.0, 1.1, 0.9, -685.86, 165.66, 0.0, 0.0],
    [3070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0198813, -21.025657, 115.0, 27.0, 1.1, 0.9, -799.48, 89.37, 0.0, 0.0],
    [3071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0054475, -16.450545, 24.0, 27.0, 1.1, 0.9, -805.84, 691.42, 0.0, 0.0],
    [3072.0, 1.0, 5.98, 1.7, 0.0, 0.0, 3.0, 1.011792, -38.528257, 115.0, 27.0, 1.1, 0.9, 181.74, -57.12, 0.0, 0.0],
    [3073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0040665, -54.220886, 115.0, 28.0, 1.1, 0.9, 12.62, 0.64, 0.0, 0.0],
    [3074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.000003, -51.701704, 13.8, 28.0, 1.1, 0.9, 12.57, 0.0, 0.0, 0.0],
    [3075.0, 1.0, 12.18, 3.45, 0.0, 0.0, 3.0, 1.0030425, -40.097706, 115.0, 28.0, 1.1, 0.9, -178.52, 76.92, 0.0, 0.0],
    [3076.0, 1.0, 10.79, 3.06, 0.0, 0.0, 3.0, 1.0012835, -55.675889, 115.0, 28.0, 1.1, 0.9, 15.61, 1.14, 0.0, 0.0],
    [3077.0, 1.0, 68.66, 19.45, 0.0, 0.0, 3.0, 1.0031436, -27.925895, 115.0, 27.0, 1.1, 0.9, -880.5, 169.79, 0.0, 0.0],
    [3078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.022309, -25.744695, 230.0, 27.0, 1.1, 0.9, 4.75, -4.13, 0.0, 0.0],
    [3079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0185289, -23.972232, 161.0, 27.0, 1.1, 0.9, -85.4, -5.49, 0.0, 0.0],
    [3080.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0083586, -21.099777, 115.0, 27.0, 1.1, 0.9, -104.33, -69.58, 0.0, 0.0],
    [3081.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -19.665476, 20.0, 27.0, 1.1, 0.9, 5.35, 0.0, 0.0, 0.0],
    [3082.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0209748, -27.929473, 230.0, 27.0, 1.1, 0.9, 287.3, -82.05, 0.0, 0.0],
    [3083.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0143155, -24.125986, 115.0, 27.0, 1.1, 0.9, -1601.13, 252.46, 0.0, 0.0],
    [3084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0000036, -18.089098, 13.8, 27.0, 1.1, 0.9, 301.29, 0.0, 0.0, 0.0],
    [3085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0070584, -18.37142, 115.0, 27.0, 1.1, 0.9, -134.6, -121.22, 0.0, 0.0],
    [3086.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0000036, -11.441498, 13.2, 27.0, 1.1, 0.9, -114.73, 0.0, 0.0, 0.0],
    [3087.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0070584, -18.37142, 13.2, 27.0, 1.1, 0.9, -134.6, -121.22, 0.0, 0.0],
    [3088.0, 1.0, 0.0, 0.0, 0.0, 126.23, 3.0, 1.0300036, -33.117967, 230.0, 27.0, 1.1, 0.9, 73.39, 0.0, 0.0, 0.0],
    [3089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0268531, -35.746317, 161.0, 27.0, 1.1, 0.9, 58.86, -3.35, 0.0, 0.0],
    [3090.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0238383, -36.395897, 161.0, 27.0, 1.1, 0.9, 48.71, -3.21, 0.0, 0.0],
    [3091.0, 1.0, 0.0, 0.0, 0.0, 65.8, 3.0, 1.0200036, -37.278793, 115.0, 27.0, 1.1, 0.9, 35.07, 0.0, 0.0, 0.0],
    [3092.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -26.329556, 13.8, 27.0, 1.1, 0.9, 73.11, 0.0, 0.0, 0.0],
    [3093.0, 1.0, 5.05, 1.43, 0.0, 0.0, 3.0, 1.0040589, -57.888866, 115.0, 28.0, 1.1, 0.9, 24.57, 2.07, 0.0, 0.0],
    [3094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0161091, -23.162404, 115.0, 27.0, 1.1, 0.9, -1040.05, 120.68, 0.0, 0.0],
    [3095.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -15.237821, 18.0, 27.0, 1.1, 0.9, -1053.13, 0.0, 0.0, 0.0],
    [3096.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0246537, -21.372695, 230.0, 27.0, 1.1, 0.9, -3.01, 1.01, 0.0, 0.0],
    [3097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0203686, -19.532663, 115.0, 27.0, 1.1, 0.9, -3.83, 0.75, 0.0, 0.0],
    [3098.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -12.726961, 13.8, 27.0, 1.1, 0.9, -3.11, 0.0, 0.0, 0.0],
    [3099.0, 1.0, 12.08, 3.42, 0.0, 0.0, 3.0, 1.0008904, -28.713999, 115.0, 27.0, 1.1, 0.9, -897.0, 189.17, 0.0, 0.0],
    [3100.0, 1.0, 8.53, 2.42, 0.0, 0.0, 3.0, 1.0015027, -34.804097, 115.0, 27.0, 1.1, 0.9, -421.77, 244.26, 0.0, 0.0],
    [3101.0, 1.0, 9.43, 2.67, 0.0, 0.0, 3.0, 1.0063068, -47.843067, 115.0, 28.0, 1.1, 0.9, -47.35, 37.66, 0.0, 0.0],
    [3102.0, 1.0, 75.26, 21.32, 0.0, 0.0, 3.0, 1.0115922, -37.425201, 115.0, 27.0, 1.1, 0.9, -710.72, 466.51, 0.0, 0.0],
    [3103.0, 1.0, 39.32, 11.14, 0.0, 0.0, 3.0, 1.0100614, -20.600702, 115.0, 27.0, 1.1, 0.9, -937.12, 67.76, 0.0, 0.0],
    [3104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0133944, -47.433932, 115.0, 28.0, 1.1, 0.9, 9.07, 35.41, 0.0, 0.0],
    [3105.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0112245, -41.865359, 13.2, 28.0, 1.1, 0.9, 3.41, 121.1, 0.0, 0.0],
    [3106.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0044975, -40.836869, 13.2, 28.0, 1.1, 0.9, 0.0, 0.0, 0.0, 0.0],
    [3107.0, 1.0, 14.87, 4.21, 0.0, 0.0, 3.0, 1.0013283, -58.650118, 115.0, 28.0, 1.1, 0.9, 39.27, 4.19, 0.0, 0.0],
    [3108.0, 1.0, 23.52, 6.66, 0.0, 0.0, 3.0, 1.0089963, -56.700862, 115.0, 28.0, 1.1, 0.9, 77.47, 10.88, 0.0, 0.0],
    [3109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0203797, -18.151959, 115.0, 27.0, 1.1, 0.9, -4.4, 0.58, 0.0, 0.0],
    [3110.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0400037, -10.659421, 13.8, 27.0, 1.1, 0.9, -4.42, 0.0, 0.0, 0.0],
    [3111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0114072, -16.448913, 115.0, 27.0, 1.1, 0.9, -116.52, -1.59, 0.0, 0.0],
    [3112.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0000036, -8.3008, 18.0, 27.0, 1.1, 0.9, -114.6, 0.0, 0.0, 0.0],
    [3113.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0000036, -8.29996, 18.0, 27.0, 1.1, 0.9, -115.05, 0.0, 0.0, 0.0],
    [3114.0, 1.0, 98.31, 27.85, 0.0, 0.0, 3.0, 1.0156624, -34.341154, 115.0, 27.0, 1.1, 0.9, -336.61, -55.03, 0.0, 0.0],
    [3115.0, 1.0, 9.58, 2.71, 0.0, 0.0, 3.0, 1.0067461, -21.839161, 115.0, 27.0, 1.1, 0.9, -223.33, 4.2, 0.0, 0.0],
    [3116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0059651, -15.208162, 115.0, 27.0, 1.1, 0.9, -791.11, 2.27, 0.0, 0.0],
    [3117.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0000036, -12.155248, 13.8, 27.0, 1.1, 0.9, -789.33, 0.0, 0.0, 0.0],
    [3118.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0000036, -11.18528, 13.8, 27.0, 1.1, 0.9, -786.29, 0.0, 0.0, 0.0],
    [3119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.029188, -51.756173, 115.0, 28.0, 1.1, 0.9, 3.17, 2.53, 0.0, 0.0],
    [3120.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0295699, -50.297495, 13.8, 28.0, 1.1, 0.9, 3.05, 2.54, 0.0, 0.0],
    [3121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0177993, -16.382134, 115.0, 27.0, 1.1, 0.9, -1173.72, 23.28, 0.0, 0.0],
    [3122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0000036, -7.533117, 18.0, 27.0, 1.1, 0.9, -1158.9, 0.0, 0.0, 0.0],
    [3123.0, 1.0, 66.07, 18.72, 0.0, 0.0, 3.0, 0.997916, -56.74592, 115.0, 28.0, 1.1, 0.9, 12.89, 0.51, 0.0, 0.0],
    [3124.0, 1.0, 64.54, 18.29, 0.0, 45.0, 3.0, 1.0295971, -59.613951, 115.0, 28.0, 1.1, 0.9, 264.53, 0.0, 0.0, 0.0],
    [3125.0, 1.0, 91.26, 25.86, 0.0, 0.0, 3.0, 1.0041577, -37.458057, 115.0, 27.0, 1.1, 0.9, -83.75, 90.47, 0.0, 0.0],
    [3126.0, 1.0, 9.96, 2.82, 0.0, 40.32, 3.0, 1.0300031, -57.200074, 115.0, 28.0, 1.1, 0.9, 13.07, 0.0, 0.0, 0.0],
    [3127.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0188631, -16.424808, 115.0, 27.0, 1.1, 0.9, -1516.54, 2114.75, 0.0, 0.0],
    [3128.0, 1.0, 2.82, 0.8, 0.0, 0.0, 3.0, 1.0103131, -18.007911, 115.0, 27.0, 1.1, 0.9, -176.81, -135.18, 0.0, 0.0],
    [3129.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.027401, -16.881264, 115.0, 27.0, 1.1, 0.9, -1142.75, 1404.65, 0.0, 0.0],
    [3130.0, 1.0, 92.15, 26.11, 0.0, 0.0, 3.0, 1.009018, -19.09004, 115.0, 27.0, 1.1, 0.9, -65.66, -14.85, 0.0, 0.0],
    [3131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0200036, -22.040636, 115.0, 27.0, 1.1, 0.9, -869.89, 106.77, 0.0, 0.0],
    [3132.0, 1.0, 9.56, 2.71, 0.0, 0.0, 3.0, 0.9984354, -40.096984, 115.0, 28.0, 1.1, 0.9, -254.21, 115.37, 0.0, 0.0],
    [3133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0209991, -22.013917, 230.0, 27.0, 1.1, 0.9, -7.23, 1.24, 0.0, 0.0],
    [3134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0200994, -22.787086, 161.0, 27.0, 1.1, 0.9, -125.23, 22.5, 0.0, 0.0],
    [3135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0103196, -19.243816, 161.0, 27.0, 1.1, 0.9, -448.65, 72.06, 0.0, 0.0],
    [3136.0, 1.0, 46.96, 13.3, 0.0, 0.0, 3.0, 1.0030814, -15.564022, 115.0, 27.0, 1.1, 0.9, -788.83, 7.15, 0.0, 0.0],
    [3137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0201134, -23.501811, 115.0, 27.0, 1.1, 0.9, -1284.21, 203.55, 0.0, 0.0],
    [3138.0, 1.0, 10.95, 3.1, 0.0, 0.0, 3.0, 1.0187513, -38.894081, 115.0, 28.0, 1.1, 0.9, -106.15, 38.17, 0.0, 0.0],
    [3139.0, 1.0, 14.92, 4.23, 0.0, 0.0, 3.0, 0.9936561, -29.514288, 115.0, 27.0, 1.1, 0.9, -74.95, -26.88, 0.0, 0.0],
    [3140.0, 1.0, 0.22, 0.06, 0.0, 0.0, 3.0, 0.9969644, -29.934823, 115.0, 27.0, 1.1, 0.9, -617.23, 144.28, 0.0, 0.0],
    [3141.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0197368, -17.756149, 115.0, 27.0, 1.1, 0.9, -636.98, 8.44, 0.0, 0.0],
    [3142.0, 1.0, 7.07, 2.0, 0.0, 30.0, 3.0, 1.0267909, -40.07254, 115.0, 27.0, 1.1, 0.9, 19.63, 38.14, 0.0, 0.0],
    [3143.0, 1.0, 5.75, 1.63, 0.0, 17.0, 3.0, 1.0061812, -38.636912, 115.0, 28.0, 1.1, 0.9, -343.94, 152.35, 0.0, 0.0],
    [3144.0, 1.0, 5.56, 1.57, 0.0, 0.0, 3.0, 1.0008154, -39.550265, 115.0, 28.0, 1.1, 0.9, -297.51, 134.71, 0.0, 0.0],
    [3145.0, 1.0, 2.94, 0.83, 0.0, 0.0, 3.0, 1.009482, -23.653599, 115.0, 27.0, 1.1, 0.9, -1010.19, 147.35, 0.0, 0.0],
    [3146.0, 1.0, 12.04, 3.41, 0.0, 15.0, 3.0, 1.0263909, -35.48043, 115.0, 28.0, 1.1, 0.9, -188.37, 41.09, 0.0, 0.0],
    [3147.0, 1.0, 34.76, 9.85, 0.0, 33.86, 3.0, 1.0300034, -55.806237, 115.0, 28.0, 1.1, 0.9, 58.06, 0.0, 0.0, 0.0],
    [4002.0, 1.0, 1.01, 0.29, 0.0, 0.0, 4.0, 1.0201246, -52.824441, 115.0, 20.0, 1.1, 0.9, 7.08, 1.87, 0.0, 0.0],
    [4003.0, 1.0, 127.29, 36.07, 0.0, 0.0, 4.0, 1.0055761, -71.993902, 115.0, 19.0, 1.1, 0.9, 1762.88, 217.81, 0.0, 0.0],
    [4004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0239652, -55.865093, 230.0, 20.0, 1.1, 0.9, 16.11, 11.05, 0.0, 0.0],
    [4005.0, 1.0, 164.14, 46.51, 0.0, 70.0, 4.0, 1.0221997, -60.027932, 115.0, 20.0, 1.1, 0.9, 14.71, 8.79, 0.0, 0.0],
    [4006.0, 1.0, 2.75, 0.78, 0.0, 0.0, 4.0, 1.0280051, -55.394212, 115.0, 20.0, 1.1, 0.9, 162.12, 58.74, 0.0, 0.0],
    [4007.0, 1.0, 183.66, 52.04, 0.0, 0.0, 4.0, 1.0090042, -72.59152, 115.0, 19.0, 1.1, 0.9, 2018.72, 13.73, 0.0, 0.0],
    [4008.0, 1.0, 32.49, 9.21, 0.0, 0.0, 4.0, 0.996096, -54.697551, 115.0, 20.0, 1.1, 0.9, 54.38, 14.72, 0.0, 0.0],
    [4009.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0253681, -46.442948, 115.0, 21.0, 1.1, 0.9, 1.48, 39.1, 0.0, 0.0],
    [4010.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -43.602345, 20.0, 21.0, 1.1, 0.9, -2006.07, 0.0, 0.0, 0.0],
    [4011.0, 1.0, 16.05, 4.55, 0.0, 0.0, 4.0, 1.0203187, -57.344565, 115.0, 19.0, 1.1, 0.9, 334.76, 106.79, 0.0, 0.0],
    [4012.0, 1.0, 13.74, 3.89, 0.0, 50.0, 4.0, 1.0212456, -68.912893, 115.0, 19.0, 1.1, 0.9, 1693.71, -38.92, 0.0, 0.0],
    [4013.0, 1.0, 92.35, 26.17, 0.0, 0.0, 4.0, 1.0099492, -71.112944, 115.0, 19.0, 1.1, 0.9, 2095.81, 54.02, 0.0, 0.0],
    [4014.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0260846, -52.827203, 230.0, 20.0, 1.1, 0.9, -8.07, 6.74, 0.0, 0.0],
    [4015.0, 1.0, 159.81, 45.28, 0.0, 67.88, 4.0, 1.0300032, -54.297186, 115.0, 20.0, 1.1, 0.9, -7.27, 0.0, 0.0, 0.0],
    [4016.0, 1.0, 6.25, 1.77, 0.0, 0.0, 4.0, 1.0101817, -50.062792, 115.0, 20.0, 1.1, 0.9, 45.84, 10.99, 0.0, 0.0],
    [4017.0, 1.0, 89.56, 25.38, 0.0, 0.0, 4.0, 1.0097723, -48.318836, 115.0, 21.0, 1.1, 0.9, 619.06, 69.72, 0.0, 0.0],
    [4018.0, 1.0, 7.14, 2.02, 0.0, 0.0, 4.0, 1.0024055, -47.146006, 115.0, 21.0, 1.1, 0.9, 407.19, 76.79, 0.0, 0.0],
    [4019.0, 1.0, 135.83, 38.48, 0.0, 0.0, 4.0, 0.9901916, -67.149546, 115.0, 19.0, 1.1, 0.9, 1374.85, -10.99, 0.0, 0.0],
    [4020.0, 1.0, 117.81, 33.38, 0.0, 0.0, 4.0, 0.9846321, -50.182554, 115.0, 21.0, 1.1, 0.9, 1284.64, 89.18, 0.0, 0.0],
    [4021.0, 1.0, 31.97, 9.06, 0.0, 0.0, 4.0, 0.9976659, -66.441457, 115.0, 19.0, 1.1, 0.9, 2704.51, -34.99, 0.0, 0.0],
    [4022.0, 1.0, 5.56, 1.58, 0.0, 0.0, 4.0, 1.0105752, -59.503489, 115.0, 20.0, 1.1, 0.9, 11.32, 6.94, 0.0, 0.0],
    [4023.0, 1.0, 5.06, 1.43, 0.0, 0.0, 4.0, 1.0104086, -52.177927, 115.0, 20.0, 1.1, 0.9, 53.59, 14.57, 0.0, 0.0],
    [4024.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0212305, -42.175459, 230.0, 20.0, 1.1, 0.9, 21.35, -0.15, 0.0, 0.0],
    [4025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0189448, -46.047524, 115.0, 20.0, 1.1, 0.9, 32.34, 5.81, 0.0, 0.0],
    [4026.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.030003, -34.758475, 13.8, 20.0, 1.1, 0.9, 21.29, 0.0, 0.0, 0.0],
    [4027.0, 1.0, 65.12, 18.45, 0.0, 0.0, 4.0, 1.0217313, -72.61364, 115.0, 19.0, 1.1, 0.9, 1966.63, 0.7, 0.0, 0.0],
    [4028.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0154938, -33.732969, 230.0, 21.0, 1.1, 0.9, 60.41, 1.78, 0.0, 0.0],
    [4029.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0156665, -35.698044, 115.0, 21.0, 1.1, 0.9, 65.57, 4.74, 0.0, 0.0],
    [4030.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0100027, -30.339803, 13.8, 21.0, 1.1, 0.9, 18.97, 0.0, 0.0, 0.0],
    [4031.0, 1.0, 2.75, 0.78, 0.0, 0.0, 4.0, 1.0231404, -57.593552, 115.0, 20.0, 1.1, 0.9, 904.13, 143.33, 0.0, 0.0],
    [4032.0, 1.0, 91.39, 25.89, 0.0, 0.0, 4.0, 0.9869365, -54.922467, 115.0, 21.0, 1.1, 0.9, 1794.36, 414.63, 0.0, 0.0],
    [4033.0, 1.0, 126.25, 35.77, 0.0, 0.0, 4.0, 1.0086369, -58.635731, 115.0, 20.0, 1.1, 0.9, 993.05, 145.14, 0.0, 0.0],
    [4034.0, 1.0, 37.64, 10.66, 0.0, 0.0, 4.0, 1.0079148, -71.086312, 115.0, 19.0, 1.1, 0.9, 1789.16, 35.54, 0.0, 0.0],
    [4035.0, 1.0, 79.16, 22.43, 0.0, 0.0, 4.0, 0.9865021, -48.631564, 115.0, 21.0, 1.1, 0.9, 822.92, 148.39, 0.0, 0.0],
    [4036.0, 1.0, 35.07, 9.94, 0.0, 0.0, 4.0, 1.0011393, -55.374249, 115.0, 20.0, 1.1, 0.9, 1.84, 1.88, 0.0, 0.0],
    [4037.0, 1.0, 28.72, 8.14, 0.0, 65.0, 4.0, 1.0113138, -49.050917, 115.0, 21.0, 1.1, 0.9, 536.28, 65.88, 0.0, 0.0],
    [4038.0, 1.0, 83.3, 23.6, 0.0, 0.0, 4.0, 0.9957176, -48.420159, 115.0, 21.0, 1.1, 0.9, 670.75, 32.49, 0.0, 0.0],
    [4039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0191654, -60.939941, 230.0, 19.0, 1.1, 0.9, 97.04, 126.35, 0.0, 0.0],
    [4040.0, 1.0, 225.66, 63.94, 0.0, 379.68, 4.0, 1.0300032, -64.510329, 115.0, 19.0, 1.1, 0.9, 726.55, 0.0, 0.0, 0.0],
    [4041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.012531, -65.439055, 230.0, 19.0, 1.1, 0.9, 107.34, 286.26, 0.0, 0.0],
    [4042.0, 1.0, 215.18, 60.97, 0.0, 0.0, 4.0, 1.0190781, -70.586832, 115.0, 19.0, 1.1, 0.9, 189.84, 449.77, 0.0, 0.0],
    [4043.0, 1.0, 2.47, 0.7, 0.0, 0.0, 4.0, 1.0145059, -57.753163, 115.0, 19.0, 1.1, 0.9, 796.88, 79.86, 0.0, 0.0],
    [4044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0157358, -56.471252, 115.0, 19.0, 1.1, 0.9, 5.29, 32.71, 0.0, 0.0],
    [4045.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0200031, -48.109683, 13.8, 19.0, 1.1, 0.9, 1.26, 0.0, 0.0, 0.0],
    [4046.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0200031, -52.601456, 13.8, 19.0, 1.1, 0.9, 2.3, 0.0, 0.0, 0.0],
    [4047.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0200031, -55.089813, 13.8, 19.0, 1.1, 0.9, 0.01, 0.0, 0.0, 0.0],
    [4048.0, 1.0, 13.1, 3.71, 0.0, 0.0, 4.0, 1.0079987, -65.982704, 115.0, 19.0, 1.1, 0.9, 1138.35, 32.39, 0.0, 0.0],
    [4049.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0076134, -60.202873, 115.0, 19.0, 1.1, 0.9, 1197.39, -68.13, 0.0, 0.0],
    [4050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0000032, -56.781006, 13.8, 19.0, 1.1, 0.9, -802.96, 0.0, 0.0, 0.0],
    [4051.0, 1.0, 89.39, 25.33, 0.0, 0.0, 4.0, 0.9875562, -54.347062, 115.0, 21.0, 1.1, 0.9, 1009.94, 48.55, 0.0, 0.0],
    [4052.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0237877, -50.178894, 18.0, 21.0, 1.1, 0.9, 999.31, 44.1, 0.0, 0.0],
    [4053.0, 1.0, 0.11, 0.03, 0.0, 0.0, 4.0, 1.0159207, -50.354306, 115.0, 19.0, 1.1, 0.9, -94.0, 18.06, 0.0, 0.0],
    [4054.0, 1.0, 5.6, 1.59, 0.0, 0.0, 4.0, 1.003428, -48.852286, 115.0, 21.0, 1.1, 0.9, 599.87, 52.44, 0.0, 0.0],
    [4055.0, 1.0, 17.78, 5.04, 0.0, 0.0, 4.0, 0.9895083, -47.472649, 115.0, 21.0, 1.1, 0.9, 403.8, 157.82, 0.0, 0.0],
    [4056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.020351, -38.889493, 230.0, 21.0, 1.1, 0.9, 18.42, 8.94, 0.0, 0.0],
    [4057.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0019285, -44.35785, 115.0, 21.0, 1.1, 0.9, 384.04, 144.25, 0.0, 0.0],
    [4058.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -35.733329, 13.8, 21.0, 1.1, 0.9, 17.46, 0.0, 0.0, 0.0],
    [4059.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -36.646435, 13.8, 21.0, 1.1, 0.9, 17.4, 0.0, 0.0, 0.0],
    [4060.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -33.188677, 13.8, 21.0, 1.1, 0.9, 17.52, 0.0, 0.0, 0.0],
    [4061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -34.237936, 13.8, 21.0, 1.1, 0.9, 17.74, 0.0, 0.0, 0.0],
    [4062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -32.173664, 13.8, 21.0, 1.1, 0.9, 18.22, 0.0, 0.0, 0.0],
    [4063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -34.921937, 13.8, 21.0, 1.1, 0.9, 17.7, 0.0, 0.0, 0.0],
    [4064.0, 1.0, 8.82, 2.5, 0.0, 0.0, 4.0, 0.9944281, -47.849079, 115.0, 21.0, 1.1, 0.9, 582.76, 117.96, 0.0, 0.0],
    [4065.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0200031, -42.842628, 18.0, 21.0, 1.1, 0.9, 561.98, 0.0, 0.0, 0.0],
    [4066.0, 1.0, 191.53, 54.27, 0.0, 145.13, 4.0, 1.0212963, -73.153171, 115.0, 19.0, 1.1, 0.9, 1978.61, 308.83, 0.0, 0.0],
    [4067.0, 1.0, 159.46, 45.18, 0.0, 0.0, 4.0, 0.9918237, -64.286846, 115.0, 19.0, 1.1, 0.9, 1281.0, -28.91, 0.0, 0.0],
    [4068.0, 1.0, 27.99, 7.93, 0.0, 0.0, 4.0, 1.0104652, -72.56388, 115.0, 19.0, 1.1, 0.9, 1659.05, 184.12, 0.0, 0.0],
    [4069.0, 1.0, 4.24, 1.2, 0.0, 0.0, 4.0, 0.9951713, -47.714044, 115.0, 21.0, 1.1, 0.9, 368.82, 106.62, 0.0, 0.0],
    [4070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0137137, -51.196412, 230.0, 19.0, 1.1, 0.9, 42.86, 17.25, 0.0, 0.0],
    [4071.0, 1.0, 281.45, 79.75, 0.0, 0.0, 4.0, 0.996438, -55.671297, 115.0, 19.0, 1.1, 0.9, 183.42, 63.6, 0.0, 0.0],
    [4072.0, 1.0, 51.71, 14.65, 0.0, 0.0, 4.0, 0.9960976, -47.405269, 115.0, 21.0, 1.1, 0.9, 54.34, 13.61, 0.0, 0.0],
    [4073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0188507, -61.129521, 230.0, 19.0, 1.1, 0.9, 48.5, 139.19, 0.0, 0.0],
    [4074.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0274918, -63.647615, 115.0, 19.0, 1.1, 0.9, 875.84, -43.92, 0.0, 0.0],
    [4075.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0188507, -61.129521, 24.0, 19.0, 1.1, 0.9, 48.5, 139.19, 0.0, 0.0],
    [4076.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -55.384473, 24.0, 19.0, 1.1, 0.9, 30.72, 0.0, 0.0, 0.0],
    [4077.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -57.527564, 24.0, 19.0, 1.1, 0.9, 29.51, 0.0, 0.0, 0.0],
    [4078.0, 1.0, 84.07, 23.82, 0.0, 0.0, 4.0, 0.98683, -47.923684, 115.0, 21.0, 1.1, 0.9, 247.78, 98.78, 0.0, 0.0],
    [4079.0, 1.0, 171.21, 48.51, 0.0, 0.0, 4.0, 1.0172412, -67.518738, 115.0, 19.0, 1.1, 0.9, 619.17, 3.64, 0.0, 0.0],
    [4080.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0295117, -44.001911, 230.0, 21.0, 1.1, 0.9, 18.57, 0.96, 0.0, 0.0],
    [4081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0148455, -47.454833, 115.0, 21.0, 1.1, 0.9, 636.52, 81.6, 0.0, 0.0],
    [4082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -37.443315, 13.8, 21.0, 1.1, 0.9, 18.46, 0.0, 0.0, 0.0],
    [4083.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -37.962294, 13.8, 21.0, 1.1, 0.9, 18.38, 0.0, 0.0, 0.0],
    [4084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -40.713071, 13.8, 21.0, 1.1, 0.9, 18.48, 0.0, 0.0, 0.0],
    [4085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -42.058645, 13.8, 21.0, 1.1, 0.9, 18.76, 0.0, 0.0, 0.0],
    [4086.0, 1.0, 19.87, 5.63, 0.0, 102.93, 4.0, 1.0250677, -60.899824, 115.0, 19.0, 1.1, 0.9, 1083.25, 0.0, 0.0, 0.0],
    [4087.0, 1.0, 2.08, 0.59, 0.0, 120.0, 4.0, 1.0164653, -48.993802, 115.0, 21.0, 1.1, 0.9, 362.18, 16.19, 0.0, 0.0],
    [4088.0, 1.0, 212.52, 60.21, 0.0, 282.76, 4.0, 1.0300032, -72.29687, 115.0, 19.0, 1.1, 0.9, 1940.05, 0.0, 0.0, 0.0],
    [4089.0, 1.0, 8.6, 2.44, 0.0, 0.0, 4.0, 1.0052288, -64.23767, 115.0, 19.0, 1.1, 0.9, 1953.43, -76.15, 0.0, 0.0],
    [4090.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0052288, -64.23767, 13.8, 19.0, 1.1, 0.9, 1953.43, -76.15, 0.0, 0.0],
    [4091.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0100032, -61.592776, 13.8, 19.0, 1.1, 0.9, 1954.75, 0.0, 0.0, 0.0],
    [4092.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0052288, -64.23767, 13.8, 19.0, 1.1, 0.9, 1953.43, -76.15, 0.0, 0.0],
    [4093.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0100032, -60.416578, 13.8, 19.0, 1.1, 0.9, 1947.88, 0.0, 0.0, 0.0],
    [4094.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0100032, -62.79195, 13.8, 19.0, 1.1, 0.9, 1954.75, 0.0, 0.0, 0.0],
    [4095.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0100032, -61.304479, 13.8, 19.0, 1.1, 0.9, 1952.24, 0.0, 0.0, 0.0],
    [4096.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0052288, -64.23767, 13.8, 19.0, 1.1, 0.9, 1953.43, -76.15, 0.0, 0.0],
    [4097.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0100032, -60.912578, 13.8, 19.0, 1.1, 0.9, 1951.29, 0.0, 0.0, 0.0],
    [4098.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0052288, -64.23767, 13.8, 19.0, 1.1, 0.9, 1953.43, -76.15, 0.0, 0.0],
    [4099.0, 1.0, 15.17, 4.3, 0.0, 0.0, 4.0, 0.9944009, -49.849068, 115.0, 21.0, 1.1, 0.9, 599.82, 72.01, 0.0, 0.0],
    [4100.0, 1.0, 50.6, 14.34, 0.0, 0.0, 4.0, 0.9938044, -47.303372, 115.0, 21.0, 1.1, 0.9, -107.49, -8.52, 0.0, 0.0],
    [4101.0, 1.0, 128.14, 36.31, 0.0, 0.0, 4.0, 1.0065813, -58.493042, 115.0, 20.0, 1.1, 0.9, 988.94, 140.12, 0.0, 0.0],
    [4102.0, 1.0, 24.17, 6.85, 0.0, 0.0, 4.0, 1.0056631, -58.480352, 115.0, 19.0, 1.1, 0.9, -68.17, 82.4, 0.0, 0.0],
    [4103.0, 1.0, 189.88, 53.8, 0.0, 120.0, 4.0, 1.0146255, -73.625651, 115.0, 19.0, 1.1, 0.9, 2048.22, 194.16, 0.0, 0.0],
    [4104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 0.998728, -46.382596, 115.0, 21.0, 1.1, 0.9, 518.27, 154.7, 0.0, 0.0],
    [4105.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0100031, -43.005428, 18.0, 21.0, 1.1, 0.9, -1505.17, 0.0, 0.0, 0.0],
    [4106.0, 1.0, 37.55, 10.64, 0.0, 0.0, 4.0, 0.9988978, -57.812391, 115.0, 19.0, 1.1, 0.9, 457.59, 65.35, 0.0, 0.0],
    [4107.0, 1.0, 118.36, 33.54, 0.0, 0.0, 4.0, 1.0166498, -72.082564, 115.0, 19.0, 1.1, 0.9, 2005.96, 336.43, 0.0, 0.0],
    [4108.0, 1.0, 28.34, 8.03, 0.0, 0.0, 4.0, 0.9990433, -44.916841, 115.0, 21.0, 1.1, 0.9, 396.61, 144.28, 0.0, 0.0],
    [4109.0, 1.0, 110.86, 31.41, 0.0, 0.0, 4.0, 0.9836103, -49.639064, 115.0, 21.0, 1.1, 0.9, 1838.42, 609.73, 0.0, 0.0],
    [4110.0, 1.0, 57.35, 16.25, 0.0, 0.0, 4.0, 1.0074874, -62.684567, 115.0, 19.0, 1.1, 0.9, 1287.64, -116.48, 0.0, 0.0],
    [4111.0, 1.0, 104.08, 29.49, 0.0, 0.0, 4.0, 0.9895912, -66.847222, 115.0, 19.0, 1.1, 0.9, 2167.29, -34.12, 0.0, 0.0],
    [4112.0, 1.0, 5.59, 1.58, 0.0, 0.0, 4.0, 1.0202471, -54.338401, 115.0, 21.0, 1.1, 0.9, 459.83, 80.32, 0.0, 0.0],
    [4113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0262252, -55.357624, 230.0, 20.0, 1.1, 0.9, 30.02, 13.2, 0.0, 0.0],
    [4114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0172849, -57.524211, 115.0, 20.0, 1.1, 0.9, 10.62, 7.32, 0.0, 0.0],
    [4115.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -51.556381, 13.8, 20.0, 1.1, 0.9, 29.46, 0.0, 0.0, 0.0],
    [4116.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -51.599297, 13.8, 20.0, 1.1, 0.9, 29.32, 0.0, 0.0, 0.0],
    [4117.0, 1.0, 18.89, 5.35, 0.0, 0.0, 4.0, 1.015549, -47.775485, 115.0, 20.0, 1.1, 0.9, 37.96, 7.4, 0.0, 0.0],
    [4118.0, 1.0, 13.88, 3.93, 0.0, 0.0, 4.0, 0.9871672, -56.073413, 115.0, 21.0, 1.1, 0.9, 714.83, -10.68, 0.0, 0.0],
    [4119.0, 1.0, 55.57, 15.75, 0.0, 0.0, 4.0, 1.0116104, -57.719682, 115.0, 19.0, 1.1, 0.9, 769.81, 49.64, 0.0, 0.0],
    [4120.0, 1.0, 46.52, 13.18, 0.0, 0.0, 4.0, 0.9903374, -47.615651, 115.0, 21.0, 1.1, 0.9, -5.3, 18.47, 0.0, 0.0],
    [4121.0, 1.0, 4.11, 1.16, 0.0, 50.0, 4.0, 1.0160068, -68.312399, 115.0, 19.0, 1.1, 0.9, 1508.77, -53.45, 0.0, 0.0],
    [4122.0, 1.0, 146.11, 41.4, 0.0, 150.0, 4.0, 1.0163884, -71.319742, 115.0, 19.0, 1.1, 0.9, 2157.79, -3.75, 0.0, 0.0],
    [4123.0, 1.0, 90.5, 25.64, 0.0, 0.0, 4.0, 0.9903032, -49.752811, 115.0, 21.0, 1.1, 0.9, 875.06, 108.2, 0.0, 0.0],
    [4124.0, 1.0, 24.38, 6.91, 0.0, 0.0, 4.0, 1.0039254, -62.118488, 115.0, 19.0, 1.1, 0.9, 860.12, 242.42, 0.0, 0.0],
    [4125.0, 1.0, 4.5, 1.28, 0.0, 0.0, 4.0, 0.9964445, -46.004864, 115.0, 21.0, 1.1, 0.9, 792.44, 21.17, 0.0, 0.0],
    [4126.0, 1.0, 127.38, 36.09, 0.0, 0.0, 4.0, 1.0053079, -56.091787, 115.0, 19.0, 1.1, 0.9, -36.13, 46.43, 0.0, 0.0],
    [4127.0, 1.0, 87.29, 24.73, 0.0, 70.0, 4.0, 1.0034791, -57.810311, 115.0, 21.0, 1.1, 0.9, 2513.79, -1142.84, 0.0, 0.0],
    [4128.0, 1.0, 123.51, 35.0, 0.0, 70.0, 4.0, 1.0071846, -69.101982, 115.0, 19.0, 1.1, 0.9, 1292.25, 280.72, 0.0, 0.0],
    [4129.0, 1.0, 18.51, 5.25, 0.0, 0.0, 4.0, 1.0326025, -55.994434, 115.0, 20.0, 1.1, 0.9, 789.99, 175.89, 0.0, 0.0],
    [4130.0, 1.0, 9.48, 2.69, 0.0, 23.99, 4.0, 1.0300031, -57.470476, 115.0, 20.0, 1.1, 0.9, 796.67, 0.0, 0.0, 0.0],
    [4131.0, 1.0, 0.0, 0.0, 0.0, 71.45, 4.0, 1.0300031, -50.351745, 230.0, 20.0, 1.1, 0.9, -0.64, 0.0, 0.0, 0.0],
    [4132.0, 1.0, 33.09, 9.38, 0.0, 0.0, 4.0, 1.02802, -51.273759, 115.0, 20.0, 1.1, 0.9, -0.02, 0.41, 0.0, 0.0],
    [4133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300031, -50.351745, 20.0, 20.0, 1.1, 0.9, -0.64, 0.0, 0.0, 0.0],
    [4134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0247289, -49.530541, 20.0, 20.0, 1.1, 0.9, -0.63, 0.0, 0.0, 0.0],
    [4135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0251205, -49.568797, 20.0, 20.0, 1.1, 0.9, -0.63, 0.0, 0.0, 0.0],
    [4136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0234422, -49.323519, 20.0, 20.0, 1.1, 0.9, -0.63, 0.0, 0.0, 0.0],
    [4137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300031, -50.351745, 20.0, 20.0, 1.1, 0.9, -0.64, 0.0, 0.0, 0.0],
    [4138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300031, -50.351745, 20.0, 20.0, 1.1, 0.9, -0.64, 0.0, 0.0, 0.0],
    [4139.0, 1.0, 10.62, 3.01, 0.0, 0.0, 4.0, 0.9867455, -54.47332, 115.0, 21.0, 1.1, 0.9, 684.0, -51.64, 0.0, 0.0],
    [4140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0326265, -48.454186, 230.0, 21.0, 1.1, 0.9, 146.8, 18.45, 0.0, 0.0],
    [4141.0, 1.0, 0.0, 0.0, 0.0, 86.25, 4.0, 1.0300032, -51.629569, 115.0, 21.0, 1.1, 0.9, 339.36, 0.0, 0.0, 0.0],
    [4142.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -46.363552, 13.8, 21.0, 1.1, 0.9, 145.26, 18.07, 0.0, 0.0],
    [4143.0, 1.0, 14.36, 4.07, 0.0, 0.0, 4.0, 1.011373, -53.856034, 115.0, 20.0, 1.1, 0.9, 1.56, 1.5, 0.0, 0.0],
    [4144.0, 1.0, 16.36, 4.63, 0.0, 0.0, 4.0, 0.988789, -55.771305, 115.0, 21.0, 1.1, 0.9, 1656.11, -448.59, 0.0, 0.0],
    [4145.0, 1.0, 49.86, 14.13, 0.0, 0.0, 4.0, 0.9936232, -46.419774, 115.0, 21.0, 1.1, 0.9, 420.16, 158.52, 0.0, 0.0],
    [4146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0272604, -55.544113, 230.0, 20.0, 1.1, 0.9, 66.28, 36.49, 0.0, 0.0],
    [4147.0, 1.0, 193.64, 54.87, 0.0, 100.0, 4.0, 1.0267965, -57.365027, 115.0, 20.0, 1.1, 0.9, 961.98, 0.0, 0.0, 0.0],
    [4148.0, 1.0, 14.64, 4.15, 0.0, 0.0, 4.0, 0.9956005, -57.623343, 115.0, 20.0, 1.1, 0.9, 758.8, 52.71, 0.0, 0.0],
    [4149.0, 1.0, 61.36, 17.38, 0.0, 0.0, 4.0, 0.9960202, -44.8084, 115.0, 21.0, 1.1, 0.9, 264.37, 76.36, 0.0, 0.0],
    [4150.0, 1.0, 12.53, 3.55, 0.0, 0.0, 4.0, 0.9900746, -48.290371, 115.0, 21.0, 1.1, 0.9, 1510.41, 112.15, 0.0, 0.0],
    [4151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.027008, -49.667792, 230.0, 21.0, 1.1, 0.9, 81.22, 46.21, 0.0, 0.0],
    [4152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0218341, -48.239991, 115.0, 21.0, 1.1, 0.9, -36.78, 40.56, 0.0, 0.0],
    [4153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0370931, -47.845108, 18.0, 21.0, 1.1, 0.9, 78.07, 45.43, 0.0, 0.0],
    [4154.0, 1.0, 26.32, 7.46, 0.0, 0.0, 4.0, 1.005071, -67.383787, 115.0, 19.0, 1.1, 0.9, 1279.49, 46.37, 0.0, 0.0],
    [4155.0, 1.0, 19.45, 5.51, 0.0, 0.0, 4.0, 1.0099639, -65.315726, 115.0, 19.0, 1.1, 0.9, 1079.35, 23.66, 0.0, 0.0],
    [4156.0, 1.0, 108.01, 30.6, 0.0, 0.0, 4.0, 0.9931379, -49.239087, 115.0, 21.0, 1.1, 0.9, 106.26, -27.15, 0.0, 0.0],
    [4157.0, 1.0, 104.67, 29.66, 0.0, 0.0, 4.0, 1.0137407, -69.785245, 115.0, 19.0, 1.1, 0.9, 2262.6, -31.91, 0.0, 0.0],
    [4158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0149143, -41.884549, 230.0, 21.0, 1.1, 0.9, 18.85, 5.65, 0.0, 0.0],
    [4159.0, 1.0, 36.18, 10.25, 0.0, 0.0, 4.0, 1.0001984, -46.0916, 115.0, 21.0, 1.1, 0.9, -39.25, -2.86, 0.0, 0.0],
    [4160.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -39.285445, 13.8, 21.0, 1.1, 0.9, 18.61, 0.0, 0.0, 0.0],
    [4161.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -39.042913, 13.8, 21.0, 1.1, 0.9, 17.72, 0.0, 0.0, 0.0],
    [4162.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0300032, -38.294242, 13.8, 21.0, 1.1, 0.9, 17.77, 0.0, 0.0, 0.0],
    [4163.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0149143, -41.884549, 13.8, 21.0, 1.1, 0.9, 18.85, 5.65, 0.0, 0.0],
    [4164.0, 1.0, 2.03, 0.57, 0.0, 0.0, 4.0, 1.0094579, -64.302434, 115.0, 19.0, 1.1, 0.9, 1036.98, 33.4, 0.0, 0.0],
    [4165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.024907, -46.233907, 115.0, 21.0, 1.1, 0.9, 19.25, 1.8, 0.0, 0.0],
    [4166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0110274, -42.376769, 13.8, 21.0, 1.1, 0.9, -1984.34, 4412.77, 0.0, 0.0],
    [4167.0, 1.0, 5.31, 1.5, 0.0, 0.0, 4.0, 0.9991489, -67.485598, 115.0, 19.0, 1.1, 0.9, 2481.37, -36.26, 0.0, 0.0],
    [4168.0, 1.0, 8.87, 2.51, 0.0, 0.0, 4.0, 0.9987165, -46.401559, 115.0, 21.0, 1.1, 0.9, -44.01, -2.64, 0.0, 0.0],
    [4169.0, 1.0, 27.68, 7.84, 0.0, 0.0, 4.0, 0.9900028, -51.908732, 115.0, 21.0, 1.1, 0.9, 637.66, 28.22, 0.0, 0.0],
    [4170.0, 1.0, 35.86, 10.16, 0.0, 0.0, 4.0, 0.9898578, -46.659535, 115.0, 21.0, 1.1, 0.9, 446.33, 137.8, 0.0, 0.0],
    [4171.0, 1.0, 167.63, 47.5, 0.0, 100.0, 4.0, 1.0121991, -62.067607, 115.0, 19.0, 1.1, 0.9, 1593.05, -350.77, 0.0, 0.0],
    [4172.0, 1.0, 42.31, 11.99, 0.0, 0.0, 4.0, 1.0100606, -50.626945, 115.0, 20.0, 1.1, 0.9, 49.79, 6.57, 0.0, 0.0],
    [4173.0, 1.0, 12.05, 3.42, 0.0, 0.0, 4.0, 1.00053, -40.401416, 115.0, 21.0, 1.1, 0.9, 193.69, 58.98, 0.0, 0.0],
    [4174.0, 1.0, 19.16, 5.43, 0.0, 85.0, 4.0, 1.0204937, -57.365461, 115.0, 20.0, 1.1, 0.9, 96.3, 16.59, 0.0, 0.0],
    [4175.0, 1.0, 3.16, 0.89, 0.0, 21.78, 4.0, 1.0300031, -55.920939, 115.0, 20.0, 1.1, 0.9, -120.89, 0.0, 0.0, 0.0],
    [4176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0390062, -52.484025, 115.0, 20.0, 1.1, 0.9, -1232.05, 19.6, 0.0, 0.0],
    [4177.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0400032, -49.119304, 13.8, 20.0, 1.1, 0.9, -1227.27, 0.0, 0.0, 0.0],
    [4178.0, 1.0, 17.46, 4.95, 0.0, 44.77, 4.0, 1.0248678, -46.567754, 115.0, 21.0, 1.1, 0.9, 634.47, 0.0, 0.0, 0.0],
    [4179.0, 1.0, 19.92, 5.64, 0.0, 0.0, 4.0, 1.015857, -58.106236, 115.0, 20.0, 1.1, 0.9, 794.61, 127.75, 0.0, 0.0],
    [4180.0, 1.0, 10.76, 3.05, 0.0, 0.0, 4.0, 0.9877546, -47.711955, 115.0, 21.0, 1.1, 0.9, 490.5, 125.96, 0.0, 0.0],
    [4181.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0233176, -39.095329, 230.0, 21.0, 1.1, 0.9, 34.64, 12.7, 0.0, 0.0],
    [4182.0, 1.0, 22.68, 6.43, 0.0, 0.0, 4.0, 1.0045507, -43.15253, 115.0, 21.0, 1.1, 0.9, 176.56, 64.66, 0.0, 0.0],
    [4183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0190549, -49.568639, 230.0, 19.0, 1.1, 0.9, -15.57, 18.01, 0.0, 0.0],
    [4184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0067657, -57.284224, 115.0, 19.0, 1.1, 0.9, -319.78, -39.03, 0.0, 0.0],
    [4185.0, 1.0, 37.84, 10.72, 0.0, 20.63, 4.0, 1.0205876, -58.458507, 115.0, 19.0, 1.1, 0.9, 497.88, 147.3, 0.0, 0.0],
    [4186.0, 1.0, 37.06, 10.5, 0.0, 53.8, 4.0, 1.0029866, -68.836691, 115.0, 19.0, 1.1, 0.9, 2147.18, 1.23, 0.0, 0.0],
    [4187.0, 1.0, 15.06, 4.27, 0.0, 0.0, 4.0, 1.0011474, -58.682311, 115.0, 20.0, 1.1, 0.9, 8.07, 5.2, 0.0, 0.0],
    [4188.0, 1.0, 2.97, 0.84, 0.0, 0.0, 4.0, 1.0304114, -52.985417, 115.0, 20.0, 1.1, 0.9, -1.21, 3.36, 0.0, 0.0],
    [4189.0, 1.0, 29.89, 8.47, 0.0, 0.0, 4.0, 0.9976437, -56.620352, 115.0, 20.0, 1.1, 0.9, 3.91, 2.86, 0.0, 0.0],
    [4190.0, 1.0, 132.46, 37.53, 0.0, 0.0, 4.0, 1.0115516, -58.27465, 115.0, 20.0, 1.1, 0.9, 1.05, 6.43, 0.0, 0.0],
    [4191.0, 1.0, 46.43, 13.16, 0.0, 0.0, 4.0, 1.0038487, -55.450924, 115.0, 19.0, 1.1, 0.9, -238.01, -22.54, 0.0, 0.0],
    [4192.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0200033, -50.348044, 230.0, 19.0, 1.1, 0.9, 18.2, 0.0, 0.0, 0.0],
    [4193.0, 1.0, 178.22, 50.5, 0.0, 0.0, 4.0, 1.013129, -53.089525, 115.0, 19.0, 1.1, 0.9, -5.26, 15.51, 0.0, 0.0],
    [4194.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0030258, -61.15424, 115.0, 19.0, 1.1, 0.9, 1247.21, -52.92, 0.0, 0.0],
    [4195.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0352325, -51.155131, 500.0, 20.0, 1.1, 0.9, 65.16, 26.06, 0.0, 0.0],
    [4196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0333344, -52.636732, 230.0, 20.0, 1.1, 0.9, 70.7, 29.79, 0.0, 0.0],
    [4197.0, 1.0, 0.0, 0.0, 0.0, 4.12, 4.0, 1.0300031, -54.613901, 115.0, 20.0, 1.1, 0.9, 96.82, 177.1, 0.0, 0.0],
    [5003.0, 1.0, 113.64, 32.2, 0.0, 0.0, 5.0, 0.9907152, -70.466945, 161.0, 16.0, 1.1, 0.9, 549.6, 24.83, 0.0, 0.0],
    [5004.0, 1.0, 11.69, 3.31, 0.0, 0.0, 5.0, 0.99013, -63.237887, 161.0, 14.0, 1.1, 0.9, 101.67, 13.33, 0.0, 0.0],
    [5005.0, 1.0, 8.95, 2.53, 0.0, 0.0, 5.0, 1.0151133, -54.86159, 161.0, 18.0, 1.1, 0.9, 40.44, 1.75, 0.0, 0.0],
    [5006.0, 1.0, 100.19, 28.39, 0.0, 0.0, 5.0, 0.9963108, -70.005118, 161.0, 16.0, 1.1, 0.9, 295.78, 38.83, 0.0, 0.0],
    [5007.0, 1.0, 72.05, 20.42, 0.0, 0.0, 5.0, 0.9963546, -65.720705, 161.0, 17.0, 1.1, 0.9, 361.22, 5.03, 0.0, 0.0],
    [5008.0, 1.0, 7.6, 2.15, 0.0, 0.0, 5.0, 1.0134722, -43.323687, 161.0, 15.0, 1.1, 0.9, -1.92, 14.44, 0.0, 0.0],
    [5009.0, 1.0, 62.68, 17.76, 0.0, 0.0, 5.0, 0.9984786, -71.254056, 161.0, 16.0, 1.1, 0.9, 418.23, 27.9, 0.0, 0.0],
    [5010.0, 1.0, 133.87, 37.93, 0.0, 0.0, 5.0, 0.9976655, -69.22568, 161.0, 16.0, 1.1, 0.9, 306.26, 41.42, 0.0, 0.0],
    [5011.0, 1.0, 7.64, 2.17, 0.0, 0.0, 5.0, 1.0062648, -55.110655, 161.0, 13.0, 1.1, 0.9, 57.86, 10.67, 0.0, 0.0],
    [5012.0, 1.0, 81.32, 23.04, 0.0, 0.0, 5.0, 0.9942004, -66.198953, 161.0, 17.0, 1.1, 0.9, 412.01, -6.45, 0.0, 0.0],
    [5013.0, 1.0, 19.34, 5.48, 0.0, 44.89, 5.0, 1.0300036, -51.225976, 161.0, 15.0, 1.1, 0.9, 33.15, 0.0, 0.0, 0.0],
    [5014.0, 1.0, 46.76, 13.25, 0.0, 0.0, 5.0, 0.9996384, -62.444149, 161.0, 17.0, 1.1, 0.9, 214.33, 22.5, 0.0, 0.0],
    [5015.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0045957, -61.189358, 500.0, 17.0, 1.1, 0.9, 105.25, 12.93, 0.0, 0.0],
    [5016.0, 1.0, 181.16, 51.33, 0.0, 0.0, 5.0, 1.003355, -65.800269, 161.0, 17.0, 1.1, 0.9, 161.81, 19.89, 0.0, 0.0],
    [5017.0, 1.0, 13.85, 3.93, 0.0, 0.0, 5.0, 0.9945081, -67.06733, 161.0, 17.0, 1.1, 0.9, 635.51, -69.07, 0.0, 0.0],
    [5018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0057415, -48.359052, 500.0, 12.0, 1.1, 0.9, 27.68, -1.45, 0.0, 0.0],
    [5019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0037418, -50.108858, 161.0, 12.0, 1.1, 0.9, 32.18, 0.8, 0.0, 0.0],
    [5020.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0000036, -46.650434, 13.8, 12.0, 1.1, 0.9, 27.73, 0.0, 0.0, 0.0],
    [5021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0017908, -59.088185, 500.0, 17.0, 1.1, 0.9, 78.04, 6.57, 0.0, 0.0],
    [5022.0, 1.0, 140.24, 39.73, 0.0, 0.0, 5.0, 0.9994071, -62.801442, 161.0, 17.0, 1.1, 0.9, 123.63, 8.5, 0.0, 0.0],
    [5023.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0017908, -59.088185, 13.8, 17.0, 1.1, 0.9, 78.04, 6.57, 0.0, 0.0],
    [5024.0, 1.0, 50.92, 14.43, 0.0, 0.0, 5.0, 1.0052865, -55.53405, 161.0, 13.0, 1.1, 0.9, 37.26, 1.56, 0.0, 0.0],
    [5025.0, 1.0, 74.46, 21.1, 0.0, 0.0, 5.0, 0.9960384, -62.131783, 161.0, 18.0, 1.1, 0.9, 2256.01, -249.23, 0.0, 0.0],
    [5026.0, 1.0, 71.11, 20.15, 0.0, 0.0, 5.0, 0.991411, -67.295628, 161.0, 17.0, 1.1, 0.9, 188.3, 10.6, 0.0, 0.0],
    [5027.0, 1.0, 74.13, 21.0, 0.0, 0.0, 5.0, 0.9948773, -68.15382, 161.0, 17.0, 1.1, 0.9, 439.01, -41.53, 0.0, 0.0],
    [5028.0, 1.0, 9.35, 2.65, 0.0, 0.0, 5.0, 1.0003104, -68.258861, 161.0, 17.0, 1.1, 0.9, 224.12, 28.88, 0.0, 0.0],
    [5029.0, 1.0, 12.77, 3.62, 0.0, 0.0, 5.0, 1.0036083, -54.45904, 161.0, 13.0, 1.1, 0.9, 42.56, 3.42, 0.0, 0.0],
    [5030.0, 1.0, 79.61, 22.55, 0.0, 0.0, 5.0, 0.9924906, -65.894965, 161.0, 12.0, 1.1, 0.9, 135.78, -1.77, 0.0, 0.0],
    [5031.0, 1.0, 42.36, 12.0, 0.0, 0.0, 5.0, 1.0038071, -66.341044, 161.0, 16.0, 1.1, 0.9, 179.91, 29.27, 0.0, 0.0],
    [5032.0, 1.0, 47.16, 13.36, 0.0, 0.0, 5.0, 0.9941745, -69.401575, 161.0, 16.0, 1.1, 0.9, 401.14, 40.61, 0.0, 0.0],
    [5033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0118899, -63.603917, 500.0, 16.0, 1.1, 0.9, 15.89, -9.64, 0.0, 0.0],
    [5034.0, 1.0, 55.35, 15.68, 0.0, 0.0, 5.0, 1.0060152, -65.813723, 161.0, 16.0, 1.1, 0.9, 122.66, 23.41, 0.0, 0.0],
    [5035.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0118899, -63.603917, 13.2, 16.0, 1.1, 0.9, 15.89, -9.64, 0.0, 0.0],
    [5036.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0118899, -63.603917, 13.2, 16.0, 1.1, 0.9, 15.89, -9.64, 0.0, 0.0],
    [5037.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0200037, -62.97667, 13.2, 16.0, 1.1, 0.9, 16.22, 0.0, 0.0, 0.0],
    [5038.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0200037, -62.955486, 13.2, 16.0, 1.1, 0.9, 16.21, 0.0, 0.0, 0.0],
    [5039.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0200037, -63.323245, 13.2, 16.0, 1.1, 0.9, 16.11, -1936.29, 0.0, 0.0],
    [5040.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0200037, -62.757295, 13.2, 16.0, 1.1, 0.9, 16.59, 0.0, 0.0, 0.0],
    [5041.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0200037, -63.017874, 13.2, 16.0, 1.1, 0.9, 16.32, 0.0, 0.0, 0.0],
    [5042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0200037, -62.908332, 13.2, 16.0, 1.1, 0.9, 16.23, 0.0, 0.0, 0.0],
    [5043.0, 1.0, 68.1, 19.29, 0.0, 0.0, 5.0, 0.9871375, -69.362392, 161.0, 16.0, 1.1, 0.9, 332.55, 45.71, 0.0, 0.0],
    [5044.0, 1.0, 17.5, 4.96, 0.0, 0.0, 5.0, 0.9983642, -62.792669, 161.0, 17.0, 1.1, 0.9, -869.17, -9.19, 0.0, 0.0],
    [5045.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0123163, -48.659247, 500.0, 18.0, 1.1, 0.9, 27.02, -7.56, 0.0, 0.0],
    [5046.0, 1.0, 77.11, 21.85, 0.0, 0.0, 5.0, 1.0101609, -50.688968, 161.0, 18.0, 1.1, 0.9, 28.48, -5.27, 0.0, 0.0],
    [5047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0087755, -59.5352, 500.0, 17.0, 1.1, 0.9, 68.11, -1.14, 0.0, 0.0],
    [5048.0, 1.0, 184.54, 52.29, 0.0, 0.0, 5.0, 0.9973323, -63.870985, 161.0, 17.0, 1.1, 0.9, 119.43, 13.39, 0.0, 0.0],
    [5049.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0073743, -59.597977, 500.0, 16.0, 1.1, 0.9, 135.95, 13.41, 0.0, 0.0],
    [5050.0, 1.0, 64.6, 18.3, 0.0, 0.0, 5.0, 1.0038591, -64.067728, 161.0, 16.0, 1.1, 0.9, 185.61, 33.3, 0.0, 0.0],
    [5051.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0144236, -58.83038, 22.0, 16.0, 1.1, 0.9, 135.54, 13.21, 0.0, 0.0],
    [5052.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.006318, -62.768645, 115.0, 16.0, 1.1, 0.9, 272.04, 49.84, 0.0, 0.0],
    [5053.0, 1.0, 152.78, 43.29, 0.0, 0.0, 5.0, 0.9906846, -69.184529, 161.0, 16.0, 1.1, 0.9, 234.51, 37.77, 0.0, 0.0],
    [5054.0, 1.0, 21.17, 6.0, 0.0, 0.0, 5.0, 0.9966943, -57.081888, 161.0, 14.0, 1.1, 0.9, 63.95, 11.5, 0.0, 0.0],
    [5055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0041557, -49.871156, 500.0, 12.0, 1.1, 0.9, 17.98, -1.58, 0.0, 0.0],
    [5056.0, 1.0, 40.4, 11.45, 0.0, 0.0, 5.0, 1.0028279, -50.723681, 161.0, 12.0, 1.1, 0.9, 1.5, -2.36, 0.0, 0.0],
    [5057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0041557, -49.871156, 13.8, 12.0, 1.1, 0.9, 17.98, -1.58, 0.0, 0.0],
    [5058.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0000036, -47.103438, 13.8, 12.0, 1.1, 0.9, 18.09, 0.0, 0.0, 0.0],
    [5059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.9999403, -63.856348, 161.0, 14.0, 1.1, 0.9, 62.21, 5.02, 0.0, 0.0],
    [5060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0048472, -66.185805, 115.0, 14.0, 1.1, 0.9, 5.84, -11.75, 0.0, 0.0],
    [5061.0, 1.0, 0.0, 0.0, 0.0, 35.42, 5.0, 1.0300036, -69.49484, 115.0, 14.0, 1.1, 0.9, 5.4, 0.0, 0.0, 0.0],
    [5062.0, 1.0, 43.74, 12.39, 0.0, 0.0, 5.0, 1.0020469, -73.777618, 115.0, 14.0, 1.1, 0.9, 5.39, 0.0, 0.0, 0.0],
    [5063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0114735, -61.808109, 500.0, 17.0, 1.1, 0.9, 110.8, 10.01, 0.0, 0.0],
    [5064.0, 1.0, 77.07, 21.84, 0.0, 0.0, 5.0, 1.003275, -66.003957, 161.0, 17.0, 1.1, 0.9, 173.96, 24.61, 0.0, 0.0],
    [5065.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0124335, -61.705125, 13.8, 17.0, 1.1, 0.9, 110.76, 9.99, 0.0, 0.0],
    [5066.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0114735, -61.808109, 13.8, 17.0, 1.1, 0.9, 110.8, 10.01, 0.0, 0.0],
    [5067.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0300037, -59.231918, 13.8, 17.0, 1.1, 0.9, 110.15, 0.0, 0.0, 0.0],
    [5068.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0300037, -59.107068, 13.8, 17.0, 1.1, 0.9, 110.03, 0.0, 0.0, 0.0],
    [5069.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0300037, -58.93638, 13.8, 17.0, 1.1, 0.9, 109.94, 0.0, 0.0, 0.0],
    [5070.0, 1.0, 74.65, 21.15, 0.0, 0.0, 5.0, 0.9927308, -69.888997, 161.0, 17.0, 1.1, 0.9, 358.04, 38.28, 0.0, 0.0],
    [5071.0, 1.0, 74.11, 21.0, 0.0, 0.0, 5.0, 1.011603, -54.493242, 161.0, 13.0, 1.1, 0.9, 35.05, 0.95, 0.0, 0.0],
    [5072.0, 1.0, 72.34, 20.5, 0.0, 0.0, 5.0, 0.9961472, -69.466882, 161.0, 16.0, 1.1, 0.9, 261.03, 37.93, 0.0, 0.0],
    [5073.0, 1.0, 8.83, 2.5, 0.0, 0.0, 5.0, 1.021853, -46.388717, 161.0, 15.0, 1.1, 0.9, 34.8, -6.03, 0.0, 0.0],
    [5074.0, 1.0, 31.78, 9.0, 0.0, 0.0, 5.0, 0.9989481, -69.171734, 161.0, 16.0, 1.1, 0.9, 221.07, 42.44, 0.0, 0.0],
    [5075.0, 1.0, 3.96, 1.12, 0.0, 0.0, 5.0, 1.0058604, -56.587249, 161.0, 18.0, 1.1, 0.9, 37.95, 1.25, 0.0, 0.0],
    [5076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0070069, -71.259946, 161.0, 16.0, 1.1, 0.9, 417.87, 19.17, 0.0, 0.0],
    [5077.0, 1.0, 18.49, 5.24, 0.0, 81.78, 5.0, 1.0300037, -72.214151, 115.0, 16.0, 1.1, 0.9, 404.56, 0.0, 0.0, 0.0],
    [5078.0, 1.0, 66.42, 18.82, 0.0, 0.0, 5.0, 0.9920351, -66.500523, 161.0, 17.0, 1.1, 0.9, 301.6, 17.41, 0.0, 0.0],
    [5079.0, 1.0, 38.19, 10.82, 0.0, 0.0, 5.0, 1.0156433, -55.948539, 161.0, 13.0, 1.1, 0.9, 34.89, 0.88, 0.0, 0.0],
    [5080.0, 1.0, 37.61, 10.66, 0.0, 0.0, 5.0, 0.9973988, -56.837566, 161.0, 13.0, 1.1, 0.9, 40.83, 2.61, 0.0, 0.0],
    [5081.0, 1.0, 89.83, 25.45, 0.0, 0.0, 5.0, 1.0039916, -55.498998, 161.0, 13.0, 1.1, 0.9, 38.22, 1.05, 0.0, 0.0],
    [5082.0, 1.0, 102.22, 28.96, 0.0, 0.0, 5.0, 0.9967862, -69.260101, 161.0, 17.0, 1.1, 0.9, 228.01, 21.52, 0.0, 0.0],
    [5083.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0106265, -63.296954, 500.0, 16.0, 1.1, 0.9, 135.4, 14.73, 0.0, 0.0],
    [5084.0, 1.0, 224.2, 63.52, 0.0, 0.0, 5.0, 0.9963451, -67.57801, 161.0, 16.0, 1.1, 0.9, 203.38, 34.97, 0.0, 0.0],
    [5085.0, 1.0, 51.3, 14.54, 0.0, 0.0, 5.0, 0.9901891, -69.43092, 161.0, 17.0, 1.1, 0.9, 383.38, 37.47, 0.0, 0.0],
    [5086.0, 1.0, 92.04, 26.08, 0.0, 0.0, 5.0, 0.990891, -68.837369, 161.0, 17.0, 1.1, 0.9, 240.93, 16.5, 0.0, 0.0],
    [5087.0, 1.0, 4.13, 1.17, 0.0, 0.0, 5.0, 0.9923699, -63.439795, 161.0, 14.0, 1.1, 0.9, 215.63, 23.99, 0.0, 0.0],
    [5088.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.9995355, -58.78058, 161.0, 18.0, 1.1, 0.9, 92.15, 13.77, 0.0, 0.0],
    [5089.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.9995355, -58.78058, 13.8, 18.0, 1.1, 0.9, 92.15, 13.77, 0.0, 0.0],
    [5090.0, 1.0, 108.74, 30.81, 0.0, 175.0, 5.0, 0.9997266, -70.653791, 161.0, 16.0, 1.1, 0.9, 452.38, 28.03, 0.0, 0.0],
    [5091.0, 1.0, 5.33, 1.51, 0.0, 0.0, 5.0, 0.9924256, -62.842774, 161.0, 14.0, 1.1, 0.9, 182.48, 26.55, 0.0, 0.0],
    [5092.0, 1.0, 17.62, 4.99, 0.0, 0.0, 5.0, 0.9939751, -66.750279, 161.0, 14.0, 1.1, 0.9, 932.02, -99.38, 0.0, 0.0],
    [5093.0, 1.0, 47.98, 13.6, 0.0, 215.0, 5.0, 1.0079873, -67.273656, 161.0, 17.0, 1.1, 0.9, 258.88, -129.6, 0.0, 0.0],
    [5094.0, 1.0, 2.66, 0.75, 0.0, 0.0, 5.0, 1.0091252, -60.663602, 161.0, 14.0, 1.1, 0.9, 44.54, 0.48, 0.0, 0.0],
    [5095.0, 1.0, 32.24, 9.14, 0.0, 0.0, 5.0, 1.0061243, -69.180403, 161.0, 17.0, 1.1, 0.9, 277.4, 8.92, 0.0, 0.0],
    [5096.0, 1.0, 61.74, 17.49, 0.0, 0.0, 5.0, 0.998145, -68.268555, 161.0, 16.0, 1.1, 0.9, 267.74, 41.33, 0.0, 0.0],
    [5097.0, 1.0, 82.57, 23.4, 0.0, 0.0, 5.0, 0.9999972, -67.60884, 161.0, 17.0, 1.1, 0.9, 206.33, 27.49, 0.0, 0.0],
    [5098.0, 1.0, 156.22, 44.26, 0.0, 250.0, 5.0, 1.0133532, -68.452463, 161.0, 17.0, 1.1, 0.9, 784.12, -118.45, 0.0, 0.0],
    [5099.0, 1.0, 67.63, 19.16, 0.0, 200.0, 5.0, 1.0285145, -69.49623, 161.0, 17.0, 1.1, 0.9, 304.17, 0.0, 0.0, 0.0],
    [5100.0, 1.0, 22.45, 6.36, 0.0, 0.0, 5.0, 0.9981555, -69.025462, 161.0, 16.0, 1.1, 0.9, 846.27, 6.2, 0.0, 0.0],
    [5101.0, 1.0, 22.63, 6.41, 0.0, 0.0, 5.0, 1.0231385, -52.383519, 161.0, 15.0, 1.1, 0.9, 34.56, 0.35, 0.0, 0.0],
    [5102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0061088, -64.336842, 500.0, 16.0, 1.1, 0.9, 110.61, 8.95, 0.0, 0.0],
    [5103.0, 1.0, 234.49, 66.44, 0.0, 0.0, 5.0, 0.9970338, -68.607114, 161.0, 16.0, 1.1, 0.9, 226.42, 36.79, 0.0, 0.0],
    [5104.0, 1.0, 79.02, 22.39, 0.0, 0.0, 5.0, 0.9906466, -66.812962, 161.0, 17.0, 1.1, 0.9, 174.28, 13.64, 0.0, 0.0],
    [5105.0, 1.0, 105.27, 29.83, 0.0, 0.0, 5.0, 0.9978506, -70.309714, 161.0, 17.0, 1.1, 0.9, 273.99, 22.22, 0.0, 0.0],
    [5106.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.9978506, -70.309714, 13.8, 17.0, 1.1, 0.9, 273.99, 22.22, 0.0, 0.0],
    [5107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.9978506, -70.309714, 13.8, 17.0, 1.1, 0.9, 273.99, 22.22, 0.0, 0.0],
    [5108.0, 1.0, 40.12, 11.37, 0.0, 437.23, 5.0, 1.0128198, -67.907093, 161.0, 17.0, 1.1, 0.9, 228.2, 31.76, 0.0, 0.0],
    [5109.0, 1.0, 53.98, 15.29, 0.0, 0.0, 5.0, 0.9875976, -68.797125, 161.0, 16.0, 1.1, 0.9, 532.18, 40.67, 0.0, 0.0],
    [5110.0, 1.0, 3.44, 0.97, 0.0, 0.0, 5.0, 0.9917234, -54.157856, 161.0, 12.0, 1.1, 0.9, 44.66, 3.37, 0.0, 0.0],
    [5111.0, 1.0, 37.24, 10.55, 0.0, 0.0, 5.0, 0.9960216, -70.697429, 161.0, 16.0, 1.1, 0.9, 322.22, 37.06, 0.0, 0.0],
    [5112.0, 1.0, 14.25, 4.04, 0.0, 0.0, 5.0, 1.0124075, -55.708458, 161.0, 18.0, 1.1, 0.9, 40.27, 2.41, 0.0, 0.0],
    [5113.0, 1.0, 21.58, 6.11, 0.0, 0.0, 5.0, 1.0034564, -67.378639, 161.0, 17.0, 1.1, 0.9, 567.92, -47.34, 0.0, 0.0],
    [5114.0, 1.0, 56.95, 16.13, 0.0, 0.0, 5.0, 0.9941422, -68.777123, 161.0, 16.0, 1.1, 0.9, 262.98, 25.93, 0.0, 0.0],
    [5115.0, 1.0, 17.73, 5.02, 0.0, 0.0, 5.0, 1.012488, -66.807081, 161.0, 16.0, 1.1, 0.9, 220.04, 35.68, 0.0, 0.0],
    [5116.0, 1.0, 141.56, 40.11, 0.0, 0.0, 5.0, 0.995135, -70.092213, 161.0, 16.0, 1.1, 0.9, 263.8, 36.02, 0.0, 0.0],
    [5117.0, 1.0, 128.28, 36.35, 0.0, 0.0, 5.0, 0.9865518, -68.807277, 161.0, 17.0, 1.1, 0.9, 214.2, 13.05, 0.0, 0.0],
    [5118.0, 1.0, 8.65, 2.45, 0.0, 0.0, 5.0, 1.013265, -44.64322, 161.0, 15.0, 1.1, 0.9, 27.22, 2.67, 0.0, 0.0],
    [5119.0, 1.0, 4.4, 1.25, 0.0, 0.0, 5.0, 1.0020109, -55.902668, 161.0, 12.0, 1.1, 0.9, -126.25, -33.07, 0.0, 0.0],
    [5120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0265839, -46.477141, 500.0, 15.0, 1.1, 0.9, 31.57, -7.16, 0.0, 0.0],
    [5121.0, 1.0, 76.66, 21.72, 0.0, 30.0, 5.0, 1.0230557, -47.088422, 161.0, 15.0, 1.1, 0.9, 33.58, -6.33, 0.0, 0.0],
    [5122.0, 1.0, 65.0, 18.42, 0.0, 0.0, 5.0, 0.9955858, -70.406998, 161.0, 16.0, 1.1, 0.9, 403.83, 37.53, 0.0, 0.0],
    [5123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100373, -52.478371, 161.0, 13.0, 1.1, 0.9, 91.91, 14.01, 0.0, 0.0],
    [5124.0, 1.0, 26.69, 7.56, 0.0, 0.0, 5.0, 1.0074707, -51.526607, 115.0, 13.0, 1.1, 0.9, 93.42, 16.83, 0.0, 0.0],
    [5125.0, 1.0, 67.92, 19.24, 0.0, 0.0, 5.0, 1.0008332, -66.953525, 161.0, 17.0, 1.1, 0.9, 191.72, 25.96, 0.0, 0.0],
    [5126.0, 1.0, 173.21, 49.08, 0.0, 0.0, 5.0, 0.9903022, -70.945107, 161.0, 16.0, 1.1, 0.9, 422.81, 36.18, 0.0, 0.0],
    [5127.0, 1.0, 3.89, 1.1, 0.0, 0.0, 5.0, 1.0141202, -55.980893, 161.0, 18.0, 1.1, 0.9, 43.4, 2.92, 0.0, 0.0],
    [5128.0, 1.0, 90.51, 25.65, 0.0, 0.0, 5.0, 0.9933463, -70.17962, 161.0, 16.0, 1.1, 0.9, 434.52, 32.49, 0.0, 0.0],
    [5129.0, 1.0, 14.89, 4.22, 0.0, 0.0, 5.0, 1.029375, -50.86701, 161.0, 18.0, 1.1, 0.9, 33.65, -0.7, 0.0, 0.0],
    [5130.0, 1.0, 99.79, 28.27, 0.0, 0.0, 5.0, 0.9927624, -69.144531, 161.0, 16.0, 1.1, 0.9, 233.64, 37.55, 0.0, 0.0],
    [5131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0231168, -50.339257, 500.0, 13.0, 1.1, 0.9, 32.16, 0.17, 0.0, 0.0],
    [5132.0, 1.0, 102.52, 29.05, 0.0, 0.0, 5.0, 1.0160463, -52.557089, 161.0, 13.0, 1.1, 0.9, 35.68, 1.35, 0.0, 0.0],
    [5133.0, 1.0, 12.16, 3.45, 0.0, 0.0, 5.0, 1.0133566, -55.302206, 161.0, 18.0, 1.1, 0.9, 40.44, 1.97, 0.0, 0.0],
    [5134.0, 1.0, 26.98, 7.64, 0.0, 0.0, 5.0, 1.0093804, -47.451055, 161.0, 15.0, 1.1, 0.9, 13.57, 11.8, 0.0, 0.0],
    [5135.0, 1.0, 27.59, 7.82, 0.0, 0.0, 5.0, 1.0204654, -52.622255, 161.0, 15.0, 1.1, 0.9, 36.79, 3.64, 0.0, 0.0],
    [5136.0, 1.0, 11.94, 3.38, 0.0, 0.0, 5.0, 0.9954279, -62.679777, 161.0, 16.0, 1.1, 0.9, 156.82, 21.23, 0.0, 0.0],
    [5137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0176217, -53.866566, 500.0, 13.0, 1.1, 0.9, 31.6, -0.63, 0.0, 0.0],
    [5138.0, 1.0, 105.04, 29.76, 0.0, 0.0, 5.0, 1.0151038, -55.163641, 161.0, 13.0, 1.1, 0.9, 33.65, 0.46, 0.0, 0.0],
    [5139.0, 1.0, 86.38, 24.47, 0.0, 270.0, 5.0, 1.0105444, -71.482721, 161.0, 16.0, 1.1, 0.9, 306.29, 29.99, 0.0, 0.0],
    [5140.0, 1.0, 8.65, 2.45, 0.0, 0.0, 5.0, 1.003568, -55.984643, 161.0, 13.0, 1.1, 0.9, 38.05, 1.77, 0.0, 0.0],
    [5141.0, 1.0, 45.38, 12.86, 0.0, 0.0, 5.0, 0.9970567, -66.610051, 161.0, 16.0, 1.1, 0.9, 188.27, 30.23, 0.0, 0.0],
    [5142.0, 1.0, 15.53, 4.4, 0.0, 0.0, 5.0, 1.000532, -55.756364, 161.0, 13.0, 1.1, 0.9, 41.24, 2.82, 0.0, 0.0],
    [5143.0, 1.0, 87.45, 24.78, 0.0, 0.0, 5.0, 1.000363, -66.784734, 161.0, 17.0, 1.1, 0.9, 185.48, 23.91, 0.0, 0.0],
    [5144.0, 1.0, 73.43, 20.8, 0.0, 0.0, 5.0, 1.0055435, -56.125128, 161.0, 13.0, 1.1, 0.9, 40.58, 3.33, 0.0, 0.0],
    [5145.0, 1.0, 117.86, 33.39, 0.0, 0.0, 5.0, 0.9981724, -68.433215, 161.0, 17.0, 1.1, 0.9, 237.95, 34.34, 0.0, 0.0],
    [5146.0, 1.0, 90.75, 25.71, 0.0, 0.0, 5.0, 0.9940247, -68.908641, 161.0, 16.0, 1.1, 0.9, 333.18, 44.78, 0.0, 0.0],
    [5147.0, 1.0, 108.12, 30.63, 0.0, 0.0, 5.0, 0.9911209, -70.456465, 161.0, 16.0, 1.1, 0.9, 261.4, 37.07, 0.0, 0.0],
    [5148.0, 1.0, 83.41, 23.63, 0.0, 0.0, 5.0, 0.9923733, -70.464588, 161.0, 17.0, 1.1, 0.9, 279.7, 27.86, 0.0, 0.0],
    [5149.0, 1.0, 91.45, 25.91, 0.0, 0.0, 5.0, 0.9905308, -70.846728, 161.0, 16.0, 1.1, 0.9, 442.64, 31.7, 0.0, 0.0],
    [5150.0, 1.0, 4.11, 1.17, 0.0, 0.0, 5.0, 1.0005802, -54.447796, 161.0, 12.0, 1.1, 0.9, 22.33, -7.82, 0.0, 0.0],
    [5151.0, 1.0, 5.33, 1.51, 0.0, 0.0, 5.0, 1.0106406, -57.425386, 161.0, 18.0, 1.1, 0.9, 57.67, 6.09, 0.0, 0.0],
    [5152.0, 1.0, 60.98, 17.28, 0.0, 0.0, 5.0, 0.9926236, -69.534802, 161.0, 16.0, 1.1, 0.9, 387.71, 43.95, 0.0, 0.0],
    [5153.0, 1.0, 15.98, 4.53, 0.0, 0.0, 5.0, 0.9987727, -60.198066, 161.0, 12.0, 1.1, 0.9, -572.18, -38.95, 0.0, 0.0],
    [5154.0, 1.0, 15.58, 4.41, 0.0, 0.0, 5.0, 1.0028218, -58.187621, 161.0, 18.0, 1.1, 0.9, 74.68, 9.6, 0.0, 0.0],
    [5155.0, 1.0, 3.71, 1.05, 0.0, 0.0, 5.0, 1.0132422, -49.714957, 161.0, 12.0, 1.1, 0.9, 23.7, 8.82, 0.0, 0.0],
    [5156.0, 1.0, 6.22, 1.76, 0.0, 0.0, 5.0, 1.0253708, -49.891957, 161.0, 15.0, 1.1, 0.9, 31.88, 0.78, 0.0, 0.0],
    [5157.0, 1.0, 146.63, 41.55, 0.0, 0.0, 5.0, 0.9873718, -69.108281, 161.0, 17.0, 1.1, 0.9, 363.96, 37.87, 0.0, 0.0],
    [5158.0, 1.0, 168.19, 47.66, 0.0, 0.0, 5.0, 1.0155484, -69.345549, 161.0, 16.0, 1.1, 0.9, 980.15, 1.33, 0.0, 0.0],
    [5159.0, 1.0, 14.54, 4.12, 0.0, 0.0, 5.0, 1.0095589, -52.950894, 161.0, 13.0, 1.1, 0.9, 91.04, 12.71, 0.0, 0.0],
    [5160.0, 1.0, 59.35, 16.81, 0.0, 0.0, 5.0, 0.9961502, -65.683461, 161.0, 17.0, 1.1, 0.9, 307.42, 15.35, 0.0, 0.0],
    [5161.0, 1.0, 199.65, 56.57, 0.0, 210.0, 5.0, 1.0151899, -70.792267, 161.0, 16.0, 1.1, 0.9, 662.23, 11.52, 0.0, 0.0],
    [5162.0, 1.0, 6.69, 1.9, 0.0, 0.0, 5.0, 0.9978615, -58.144392, 161.0, 14.0, 1.1, 0.9, 73.96, 12.27, 0.0, 0.0],
    [5163.0, 1.0, 15.15, 4.29, 0.0, 0.0, 5.0, 1.0121686, -53.790808, 161.0, 13.0, 1.1, 0.9, 39.67, 1.79, 0.0, 0.0],
    [5164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0047874, -61.952518, 500.0, 17.0, 1.1, 0.9, 117.35, 15.02, 0.0, 0.0],
    [5165.0, 1.0, 55.53, 15.73, 0.0, 0.0, 5.0, 1.0002843, -64.983368, 161.0, 17.0, 1.1, 0.9, 309.68, 14.19, 0.0, 0.0],
    [5166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0218809, -60.053904, 13.8, 17.0, 1.1, 0.9, 116.24, 14.51, 0.0, 0.0],
    [5167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0055327, -61.871378, 13.8, 17.0, 1.1, 0.9, 117.3, 15.0, 0.0, 0.0],
    [5168.0, 1.0, 125.67, 35.61, 0.0, 0.0, 5.0, 0.9927381, -71.347424, 161.0, 16.0, 1.1, 0.9, 368.7, 26.9, 0.0, 0.0],
    [5169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0217423, -52.632927, 161.0, 15.0, 1.1, 0.9, 38.87, 2.15, 0.0, 0.0],
    [5170.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0165538, -50.991727, 18.0, 15.0, 1.1, 0.9, 38.69, 2.19, 0.0, 0.0],
    [5171.0, 1.0, 1.06, 0.3, 0.0, 0.0, 5.0, 0.9933353, -62.060553, 161.0, 14.0, 1.1, 0.9, 164.32, 25.19, 0.0, 0.0],
    [5172.0, 1.0, 74.24, 21.03, 0.0, 200.0, 5.0, 1.0198779, -64.872745, 161.0, 12.0, 1.1, 0.9, 123.43, 5.52, 0.0, 0.0],
    [5173.0, 1.0, 136.36, 38.63, 0.0, 0.0, 5.0, 0.9907796, -69.388475, 161.0, 16.0, 1.1, 0.9, 239.05, 37.95, 0.0, 0.0],
    [5174.0, 1.0, 4.32, 1.22, 0.0, 0.0, 5.0, 0.9946906, -61.012573, 161.0, 14.0, 1.1, 0.9, 140.42, 22.78, 0.0, 0.0],
    [5175.0, 1.0, 118.67, 33.62, 0.0, 0.0, 5.0, 0.9984568, -66.267214, 161.0, 17.0, 1.1, 0.9, 313.99, 14.47, 0.0, 0.0],
    [5176.0, 1.0, 7.3, 2.07, 0.0, 0.0, 5.0, 0.9965165, -52.332332, 161.0, 12.0, 1.1, 0.9, 38.79, 2.42, 0.0, 0.0],
    [5177.0, 1.0, 91.38, 25.89, 0.0, 0.0, 5.0, 0.9896107, -68.59584, 161.0, 17.0, 1.1, 0.9, 312.66, 7.41, 0.0, 0.0],
    [5178.0, 1.0, 83.96, 23.79, 0.0, 0.0, 5.0, 0.9936603, -69.777837, 161.0, 16.0, 1.1, 0.9, 399.21, 48.07, 0.0, 0.0],
    [5179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0168463, -57.357226, 500.0, 14.0, 1.1, 0.9, 29.34, -5.94, 0.0, 0.0],
    [5180.0, 1.0, 88.36, 25.04, 0.0, 0.0, 5.0, 1.0125232, -58.860082, 161.0, 14.0, 1.1, 0.9, 33.32, -3.6, 0.0, 0.0],
    [5181.0, 1.0, 178.22, 50.5, 0.0, 0.0, 5.0, 0.9927711, -70.230473, 161.0, 16.0, 1.1, 0.9, 468.05, 40.3, 0.0, 0.0],
    [5182.0, 1.0, 3.82, 1.08, 0.0, 0.0, 5.0, 1.0057523, -55.657961, 161.0, 13.0, 1.1, 0.9, 37.92, 1.78, 0.0, 0.0],
    [5183.0, 1.0, 139.09, 39.41, 0.0, 0.0, 5.0, 1.0015418, -71.390505, 161.0, 16.0, 1.1, 0.9, 287.92, 31.88, 0.0, 0.0],
    [5184.0, 1.0, 80.23, 22.73, 0.0, 0.0, 5.0, 0.9838705, -69.90947, 161.0, 17.0, 1.1, 0.9, 2286.7, 635.98, 0.0, 0.0],
    [5185.0, 1.0, 25.72, 7.29, 0.0, 0.0, 5.0, 1.0005536, -65.340876, 161.0, 17.0, 1.1, 0.9, 306.88, -230.62, 0.0, 0.0],
    [5186.0, 1.0, 24.98, 7.08, 0.0, 0.0, 5.0, 0.9925876, -66.430798, 161.0, 17.0, 1.1, 0.9, 443.42, -6.78, 0.0, 0.0],
    [5187.0, 1.0, 15.41, 4.37, 0.0, 0.0, 5.0, 0.9984839, -49.947539, 161.0, 12.0, 1.1, 0.9, -33.21, 20.01, 0.0, 0.0],
    [5188.0, 1.0, 64.82, 18.37, 0.0, 0.0, 5.0, 0.9903155, -70.02581, 161.0, 16.0, 1.1, 0.9, 271.69, 35.95, 0.0, 0.0],
    [5189.0, 1.0, 78.84, 22.34, 0.0, 0.0, 5.0, 0.9985568, -70.085226, 161.0, 16.0, 1.1, 0.9, 634.3, 9.14, 0.0, 0.0],
    [5190.0, 1.0, 3.38, 0.96, 0.0, 0.0, 5.0, 1.0068908, -57.803449, 161.0, 12.0, 1.1, 0.9, 67.64, 4.26, 0.0, 0.0],
    [5191.0, 1.0, 7.58, 2.15, 0.0, 60.0, 5.0, 1.0174832, -56.694087, 161.0, 18.0, 1.1, 0.9, 47.84, 3.94, 0.0, 0.0],
    [5192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0192435, -51.136831, 500.0, 13.0, 1.1, 0.9, 33.98, 0.72, 0.0, 0.0],
    [5193.0, 1.0, 134.77, 38.19, 0.0, 0.0, 5.0, 1.0154042, -52.436529, 161.0, 13.0, 1.1, 0.9, 32.25, 0.38, 0.0, 0.0],
    [5194.0, 1.0, 59.01, 16.72, 0.0, 0.0, 5.0, 0.996302, -68.661066, 161.0, 17.0, 1.1, 0.9, 284.06, 37.64, 0.0, 0.0],
    [5195.0, 1.0, 55.26, 15.66, 0.0, 0.0, 5.0, 1.0087413, -67.882477, 161.0, 17.0, 1.1, 0.9, 352.45, -1.8, 0.0, 0.0],
    [5196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0035311, -51.6705, 500.0, 12.0, 1.1, 0.9, 22.48, -2.06, 0.0, 0.0],
    [5197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0021341, -53.396769, 161.0, 12.0, 1.1, 0.9, 13.56, -10.8, 0.0, 0.0],
    [5198.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0012469, -50.952335, 18.0, 12.0, 1.1, 0.9, 22.52, 1.53, 0.0, 0.0],
    [5199.0, 1.0, 24.33, 6.89, 0.0, 0.0, 5.0, 0.9940136, -68.00405, 161.0, 17.0, 1.1, 0.9, 203.57, 0.08, 0.0, 0.0],
    [5200.0, 1.0, 66.35, 18.8, 0.0, 0.0, 5.0, 0.9883868, -55.812197, 161.0, 12.0, 1.1, 0.9, 50.16, 3.94, 0.0, 0.0],
    [5201.0, 1.0, 4.81, 1.36, 0.0, 0.0, 5.0, 1.0050682, -55.098831, 161.0, 14.0, 1.1, 0.9, 52.66, 7.29, 0.0, 0.0],
    [5202.0, 1.0, 8.64, 2.45, 0.0, 0.0, 5.0, 0.9998902, -63.253895, 161.0, 14.0, 1.1, 0.9, 79.27, 7.94, 0.0, 0.0],
    [5203.0, 1.0, 147.01, 41.65, 0.0, 0.0, 5.0, 0.9908861, -70.648422, 161.0, 16.0, 1.1, 0.9, 300.79, 36.78, 0.0, 0.0],
    [5204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0041249, -54.842574, 500.0, 12.0, 1.1, 0.9, 17.63, 0.16, 0.0, 0.0],
    [5205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0033086, -56.577962, 161.0, 12.0, 1.1, 0.9, -173.82, -38.44, 0.0, 0.0],
    [5206.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100037, -52.527338, 13.8, 12.0, 1.1, 0.9, 17.61, 0.0, 0.0, 0.0],
    [5207.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100037, -53.763306, 13.8, 12.0, 1.1, 0.9, 17.62, 0.0, 0.0, 0.0],
    [5208.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100037, -53.483325, 13.8, 12.0, 1.1, 0.9, 17.62, 0.0, 0.0, 0.0],
    [5209.0, 1.0, 3.59, 1.02, 0.0, 0.0, 5.0, 1.0068628, -56.449559, 161.0, 18.0, 1.1, 0.9, 46.44, 4.99, 0.0, 0.0],
    [5210.0, 1.0, 39.64, 11.23, 0.0, 0.0, 5.0, 0.9976451, -68.385313, 161.0, 17.0, 1.1, 0.9, 217.3, 23.93, 0.0, 0.0],
    [5211.0, 1.0, 6.91, 1.96, 0.0, 0.0, 5.0, 0.9978483, -57.799011, 161.0, 14.0, 1.1, 0.9, 68.63, 11.3, 0.0, 0.0],
    [5212.0, 1.0, 33.89, 9.6, 0.0, 0.0, 5.0, 0.9853498, -67.416145, 161.0, 14.0, 1.1, 0.9, 333.93, 39.81, 0.0, 0.0],
    [5213.0, 1.0, 92.1, 26.09, 0.0, 0.0, 5.0, 0.991153, -70.137548, 161.0, 16.0, 1.1, 0.9, 675.38, 14.44, 0.0, 0.0],
    [5214.0, 1.0, 102.1, 28.93, 0.0, 0.0, 5.0, 0.9930973, -69.717172, 161.0, 16.0, 1.1, 0.9, 457.27, 35.2, 0.0, 0.0],
    [5215.0, 1.0, 19.98, 5.66, 0.0, 0.0, 5.0, 0.9950843, -67.83094, 161.0, 16.0, 1.1, 0.9, 302.13, 12.84, 0.0, 0.0],
    [5216.0, 1.0, 66.58, 18.86, 0.0, 0.0, 5.0, 0.9922295, -68.435478, 161.0, 17.0, 1.1, 0.9, 219.26, 11.69, 0.0, 0.0],
    [5217.0, 1.0, 100.33, 28.43, 0.0, 438.77, 5.0, 1.013617, -68.86798, 161.0, 17.0, 1.1, 0.9, 203.56, 16.1, 0.0, 0.0],
    [5218.0, 1.0, 39.29, 11.13, 0.0, 0.0, 5.0, 0.9977031, -66.629682, 161.0, 17.0, 1.1, 0.9, 883.09, -127.16, 0.0, 0.0],
    [5219.0, 1.0, 13.35, 3.78, 0.0, 30.53, 5.0, 1.0023259, -68.071936, 161.0, 14.0, 1.1, 0.9, 203.82, 27.02, 0.0, 0.0],
    [5220.0, 1.0, 40.49, 11.47, 0.0, 0.0, 5.0, 1.006319, -67.248232, 161.0, 17.0, 1.1, 0.9, 498.53, -24.75, 0.0, 0.0],
    [5221.0, 1.0, 91.29, 25.87, 0.0, 0.0, 5.0, 1.0056901, -55.509023, 161.0, 13.0, 1.1, 0.9, 37.39, 0.71, 0.0, 0.0],
    [5222.0, 1.0, 33.14, 9.39, 0.0, 0.0, 5.0, 0.9912211, -66.249575, 161.0, 14.0, 1.1, 0.9, 157.91, 18.54, 0.0, 0.0],
    [5223.0, 1.0, 34.79, 9.86, 0.0, 0.0, 5.0, 0.9928155, -58.120378, 161.0, 14.0, 1.1, 0.9, 68.04, 11.81, 0.0, 0.0],
    [5224.0, 1.0, 154.87, 43.88, 0.0, 0.0, 5.0, 0.9978456, -70.692267, 161.0, 16.0, 1.1, 0.9, 267.48, 31.82, 0.0, 0.0],
    [5225.0, 1.0, 13.06, 3.7, 0.0, 0.0, 5.0, 1.0112548, -67.978127, 161.0, 16.0, 1.1, 0.9, 246.34, 37.92, 0.0, 0.0],
    [5226.0, 1.0, 5.49, 1.56, 0.0, 0.0, 5.0, 1.0295546, -51.125203, 161.0, 15.0, 1.1, 0.9, 33.38, -0.31, 0.0, 0.0],
    [5227.0, 1.0, 70.88, 20.08, 0.0, 0.0, 5.0, 1.0001819, -70.818166, 161.0, 16.0, 1.1, 0.9, 422.55, 26.07, 0.0, 0.0],
    [5228.0, 1.0, 81.2, 23.01, 0.0, 0.0, 5.0, 0.9978578, -67.849826, 161.0, 16.0, 1.1, 0.9, 253.66, 36.58, 0.0, 0.0],
    [5229.0, 1.0, 43.94, 12.45, 0.0, 0.0, 5.0, 0.9966448, -69.30509, 161.0, 16.0, 1.1, 0.9, 776.65, 6.28, 0.0, 0.0],
    [5230.0, 1.0, 66.37, 18.81, 0.0, 0.0, 5.0, 0.9979742, -70.329206, 161.0, 16.0, 1.1, 0.9, 541.04, 14.59, 0.0, 0.0],
    [5231.0, 1.0, 14.93, 4.23, 0.0, 0.0, 5.0, 1.0144161, -54.342655, 161.0, 18.0, 1.1, 0.9, 37.94, 1.05, 0.0, 0.0],
    [5232.0, 1.0, 49.97, 14.16, 0.0, 0.0, 5.0, 0.9970929, -69.623082, 161.0, 17.0, 1.1, 0.9, 235.13, 22.25, 0.0, 0.0],
    [5233.0, 1.0, 98.77, 27.99, 0.0, 0.0, 5.0, 1.0021182, -69.136419, 161.0, 17.0, 1.1, 0.9, 237.38, 25.82, 0.0, 0.0],
    [5234.0, 1.0, 142.66, 40.42, 0.0, 0.0, 5.0, 0.9929776, -67.866185, 161.0, 16.0, 1.1, 0.9, 204.02, 31.99, 0.0, 0.0],
    [5235.0, 1.0, 20.37, 5.77, 0.0, 0.0, 5.0, 1.0163012, -53.868718, 161.0, 13.0, 1.1, 0.9, 47.65, 2.58, 0.0, 0.0],
    [5236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0064601, -45.404234, 500.0, 12.0, 1.1, 0.9, 32.46, -1.99, 0.0, 0.0],
    [5237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.9995378, -43.050212, 161.0, 12.0, 1.1, 0.9, 43.78, -3.6, 0.0, 0.0],
    [5238.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.003443, -44.466857, 18.0, 12.0, 1.1, 0.9, 32.51, 2.18, 0.0, 0.0],
    [5239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0302803, -48.33187, 500.0, 18.0, 1.1, 0.9, 29.4, -3.14, 0.0, 0.0],
    [5240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0319378, -50.135975, 161.0, 18.0, 1.1, 0.9, 33.91, -1.18, 0.0, 0.0],
    [5241.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0340183, -51.650756, 115.0, 18.0, 1.1, 0.9, 39.79, 0.46, 0.0, 0.0],
    [5242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0340183, -51.650756, 115.0, 18.0, 1.1, 0.9, 39.79, 0.46, 0.0, 0.0],
    [5243.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0248149, -46.73872, 13.8, 18.0, 1.1, 0.9, 29.56, -3.18, 0.0, 0.0],
    [5244.0, 1.0, 65.13, 18.45, 0.0, 0.0, 5.0, 0.9923735, -67.617071, 161.0, 17.0, 1.1, 0.9, 187.51, 15.11, 0.0, 0.0],
    [5245.0, 1.0, 138.96, 39.37, 0.0, 0.0, 5.0, 1.0025837, -70.428184, 161.0, 17.0, 1.1, 0.9, 274.38, 15.51, 0.0, 0.0],
    [5246.0, 1.0, 21.21, 6.01, 0.0, 0.0, 5.0, 1.0092224, -55.57232, 161.0, 18.0, 1.1, 0.9, 33.66, 2.19, 0.0, 0.0],
    [5247.0, 1.0, 3.26, 0.92, 0.0, 0.0, 5.0, 1.0047736, -57.31084, 161.0, 18.0, 1.1, 0.9, 59.94, 7.45, 0.0, 0.0],
    [5248.0, 1.0, 101.02, 28.62, 0.0, 0.0, 5.0, 0.9961372, -68.548083, 161.0, 17.0, 1.1, 0.9, 207.24, 22.33, 0.0, 0.0],
    [5249.0, 1.0, 114.68, 32.49, 0.0, 0.0, 5.0, 0.9937061, -64.451815, 161.0, 17.0, 1.1, 0.9, 144.27, -2.57, 0.0, 0.0],
    [5250.0, 1.0, 165.09, 46.77, 0.0, 0.0, 5.0, 1.001048, -67.996261, 161.0, 16.0, 1.1, 0.9, 1055.19, 8.85, 0.0, 0.0],
    [5251.0, 1.0, 123.12, 34.88, 0.0, 0.0, 5.0, 0.9962977, -69.304908, 161.0, 17.0, 1.1, 0.9, 262.46, 32.44, 0.0, 0.0],
    [5252.0, 1.0, 80.8, 22.89, 0.0, 0.0, 5.0, 0.9934338, -70.775757, 161.0, 16.0, 1.1, 0.9, 394.95, 37.66, 0.0, 0.0],
    [5253.0, 1.0, 126.68, 35.89, 0.0, 0.0, 5.0, 0.9920041, -68.728406, 161.0, 17.0, 1.1, 0.9, 295.83, 22.87, 0.0, 0.0],
    [5254.0, 1.0, 82.94, 23.5, 0.0, 0.0, 5.0, 0.9982401, -68.041206, 161.0, 17.0, 1.1, 0.9, 209.86, 8.94, 0.0, 0.0],
    [5255.0, 1.0, 9.43, 2.67, 0.0, 0.0, 5.0, 0.9938103, -56.571159, 161.0, 12.0, 1.1, 0.9, 55.91, 4.2, 0.0, 0.0],
    [5256.0, 1.0, 1.3, 0.37, 0.0, 0.0, 5.0, 0.9917716, -64.646241, 161.0, 14.0, 1.1, 0.9, 220.69, 29.62, 0.0, 0.0],
    [5257.0, 1.0, 9.9, 2.8, 0.0, 0.0, 5.0, 0.9916958, -63.997794, 161.0, 14.0, 1.1, 0.9, 211.23, 27.86, 0.0, 0.0],
    [5258.0, 1.0, 100.19, 28.39, 0.0, 0.0, 5.0, 0.9905157, -69.598804, 161.0, 16.0, 1.1, 0.9, 349.29, 50.59, 0.0, 0.0],
    [5259.0, 1.0, 9.21, 2.61, 0.0, 0.0, 5.0, 1.0028934, -68.489599, 161.0, 16.0, 1.1, 0.9, 268.15, 40.49, 0.0, 0.0],
    [5260.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0089631, -53.485683, 500.0, 18.0, 1.1, 0.9, 7.87, -8.19, 0.0, 0.0],
    [5261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0103577, -54.745603, 161.0, 18.0, 1.1, 0.9, 22.96, -0.67, 0.0, 0.0],
    [5262.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100036, -49.178522, 13.8, 18.0, 1.1, 0.9, 8.62, 0.0, 0.0, 0.0],
    [5263.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100036, -50.889223, 13.8, 18.0, 1.1, 0.9, 8.44, 0.0, 0.0, 0.0],
    [5264.0, 1.0, 12.13, 3.44, 0.0, 80.93, 5.0, 1.0300037, -54.28682, 161.0, 15.0, 1.1, 0.9, 44.57, 0.0, 0.0, 0.0],
    [5265.0, 1.0, 103.94, 29.45, 0.0, 0.0, 5.0, 1.0039999, -67.015917, 161.0, 17.0, 1.1, 0.9, 176.75, 19.79, 0.0, 0.0],
    [5266.0, 1.0, 136.12, 38.57, 0.0, 0.0, 5.0, 1.0044384, -68.656178, 161.0, 17.0, 1.1, 0.9, 241.42, 29.88, 0.0, 0.0],
    [5267.0, 1.0, 39.32, 11.14, 0.0, 0.0, 5.0, 1.0027853, -57.00537, 161.0, 13.0, 1.1, 0.9, 38.52, 1.75, 0.0, 0.0],
    [5268.0, 1.0, 32.23, 9.13, 0.0, 0.0, 5.0, 0.9907612, -63.863853, 161.0, 16.0, 1.1, 0.9, 161.07, 22.5, 0.0, 0.0],
    [5269.0, 1.0, 86.96, 24.64, 0.0, 0.0, 5.0, 0.9955747, -64.185691, 161.0, 17.0, 1.1, 0.9, 250.93, 26.56, 0.0, 0.0],
    [5270.0, 1.0, 22.41, 6.35, 0.0, 0.0, 5.0, 1.0001903, -58.167585, 161.0, 13.0, 1.1, 0.9, 80.34, 13.42, 0.0, 0.0],
    [5271.0, 1.0, 10.01, 2.83, 0.0, 0.0, 5.0, 1.0123768, -53.413671, 161.0, 13.0, 1.1, 0.9, 88.17, 9.28, 0.0, 0.0],
    [5272.0, 1.0, 18.83, 5.33, 0.0, 0.0, 5.0, 1.0001553, -70.346898, 161.0, 16.0, 1.1, 0.9, 582.12, 15.95, 0.0, 0.0],
    [5273.0, 1.0, 116.0, 32.87, 0.0, 0.0, 5.0, 1.0192129, -70.472499, 161.0, 17.0, 1.1, 0.9, 250.31, 6.77, 0.0, 0.0],
    [5274.0, 1.0, 11.87, 3.36, 0.0, 0.0, 5.0, 0.9933622, -68.768679, 161.0, 16.0, 1.1, 0.9, 694.62, 36.82, 0.0, 0.0],
    [5275.0, 1.0, 4.75, 1.35, 0.0, 0.0, 5.0, 0.9939932, -58.894764, 161.0, 14.0, 1.1, 0.9, 74.31, 12.04, 0.0, 0.0],
    [5276.0, 1.0, 10.54, 2.99, 0.0, 0.0, 5.0, 1.0088725, -53.90564, 161.0, 14.0, 1.1, 0.9, 46.17, 5.18, 0.0, 0.0],
    [5277.0, 1.0, 104.8, 29.69, 0.0, 0.0, 5.0, 0.996073, -69.136041, 161.0, 16.0, 1.1, 0.9, 339.61, -0.16, 0.0, 0.0],
    [5278.0, 1.0, 50.69, 14.36, 0.0, 0.0, 5.0, 1.0131096, -52.2113, 161.0, 13.0, 1.1, 0.9, 62.91, 7.81, 0.0, 0.0],
    [5279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0204489, -50.198167, 500.0, 13.0, 1.1, 0.9, 35.18, 0.95, 0.0, 0.0],
    [5280.0, 1.0, 94.63, 26.81, 0.0, 0.0, 5.0, 1.016047, -51.505395, 161.0, 13.0, 1.1, 0.9, 44.19, 4.38, 0.0, 0.0],
    [5281.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0138745, -47.270235, 13.8, 13.0, 1.1, 0.9, 35.05, 0.97, 0.0, 0.0],
    [5282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0151555, -47.72484, 13.8, 13.0, 1.1, 0.9, 35.06, 0.97, 0.0, 0.0],
    [5283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0204489, -50.198167, 13.8, 13.0, 1.1, 0.9, 35.18, 0.95, 0.0, 0.0],
    [5284.0, 1.0, 44.65, 12.65, 0.0, 0.0, 5.0, 0.9937822, -67.452524, 161.0, 16.0, 1.1, 0.9, 256.45, 43.4, 0.0, 0.0],
    [5285.0, 1.0, 10.15, 2.88, 0.0, 0.0, 5.0, 0.9939746, -59.855429, 161.0, 12.0, 1.1, 0.9, 142.99, 21.67, 0.0, 0.0],
    [5286.0, 1.0, 30.18, 8.55, 0.0, 0.0, 5.0, 1.0085982, -53.480669, 161.0, 18.0, 1.1, 0.9, 34.31, -1.12, 0.0, 0.0],
    [5287.0, 1.0, 186.78, 52.92, 0.0, 0.0, 5.0, 0.9915824, -69.454932, 161.0, 17.0, 1.1, 0.9, 270.95, 22.98, 0.0, 0.0],
    [5288.0, 1.0, 13.61, 3.86, 0.0, 0.0, 5.0, 0.9927968, -63.897092, 161.0, 16.0, 1.1, 0.9, 162.85, 23.36, 0.0, 0.0],
    [5289.0, 1.0, 69.76, 19.77, 0.0, 250.0, 5.0, 0.9979111, -70.480285, 161.0, 16.0, 1.1, 0.9, 329.72, 38.75, 0.0, 0.0],
    [5290.0, 1.0, 30.34, 8.6, 0.0, 0.0, 5.0, 0.9971602, -59.526577, 161.0, 18.0, 1.1, 0.9, 104.83, 15.4, 0.0, 0.0],
    [5291.0, 1.0, 144.17, 40.85, 0.0, 0.0, 5.0, 0.9931786, -67.687009, 161.0, 17.0, 1.1, 0.9, 220.7, -53.98, 0.0, 0.0],
    [5292.0, 1.0, 62.05, 17.58, 0.0, 0.0, 5.0, 0.9916379, -65.745406, 161.0, 17.0, 1.1, 0.9, 165.05, -15.33, 0.0, 0.0],
    [5293.0, 1.0, 62.97, 17.84, 0.0, 0.0, 5.0, 0.990565, -61.77388, 161.0, 18.0, 1.1, 0.9, 175.42, 8.7, 0.0, 0.0],
    [5294.0, 1.0, 111.16, 31.49, 0.0, 0.0, 5.0, 0.9928593, -71.069158, 161.0, 16.0, 1.1, 0.9, 412.32, 30.95, 0.0, 0.0],
    [5295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0132636, -62.777457, 500.0, 16.0, 1.1, 0.9, 134.55, 13.52, 0.0, 0.0],
    [5296.0, 1.0, 102.32, 28.99, 0.0, 0.0, 5.0, 1.0048089, -65.378771, 161.0, 16.0, 1.1, 0.9, 162.38, 25.46, 0.0, 0.0],
    [5297.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0132636, -62.777458, 13.8, 16.0, 1.1, 0.9, 134.55, 13.52, 0.0, 0.0],
    [5298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0195717, -62.094109, 13.8, 16.0, 1.1, 0.9, 134.18, 13.34, 0.0, 0.0],
    [5299.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0260017, -61.379399, 13.8, 16.0, 1.1, 0.9, 133.81, 13.17, 0.0, 0.0],
    [5300.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0238991, -61.615014, 13.8, 16.0, 1.1, 0.9, 133.93, 13.22, 0.0, 0.0],
    [5301.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0260985, -61.387308, 13.8, 16.0, 1.1, 0.9, 133.78, 13.15, 0.0, 0.0],
    [5302.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0400038, -58.367316, 13.8, 16.0, 1.1, 0.9, 132.94, 0.0, 0.0, 0.0],
    [5303.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0400038, -59.489257, 13.8, 16.0, 1.1, 0.9, 133.41, 0.0, 0.0, 0.0],
    [5304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0096946, -63.067254, 500.0, 16.0, 1.1, 0.9, 133.15, 13.73, 0.0, 0.0],
    [5305.0, 1.0, 189.42, 53.67, 0.0, 0.0, 5.0, 1.0007762, -67.072323, 161.0, 16.0, 1.1, 0.9, 226.7, 39.18, 0.0, 0.0],
    [5306.0, 1.0, 40.81, 11.56, 0.0, 0.0, 5.0, 1.002542, -64.142493, 161.0, 17.0, 1.1, 0.9, 132.75, 9.54, 0.0, 0.0],
    [5307.0, 1.0, 143.56, 40.67, 0.0, 0.0, 5.0, 1.0086242, -69.671189, 161.0, 16.0, 1.1, 0.9, 243.85, 18.37, 0.0, 0.0],
    [5308.0, 1.0, 15.35, 4.35, 0.0, 0.0, 5.0, 0.996695, -68.377105, 161.0, 16.0, 1.1, 0.9, 303.11, 47.94, 0.0, 0.0],
    [5309.0, 1.0, 98.85, 28.01, 0.0, 0.0, 5.0, 0.9902391, -70.659059, 161.0, 16.0, 1.1, 0.9, 543.66, 19.66, 0.0, 0.0],
    [5310.0, 1.0, 69.99, 19.83, 0.0, 0.0, 5.0, 1.0078955, -69.176634, 161.0, 17.0, 1.1, 0.9, 211.51, 13.56, 0.0, 0.0],
    [5311.0, 1.0, 40.96, 11.61, 0.0, 0.0, 5.0, 0.996606, -71.16814, 161.0, 16.0, 1.1, 0.9, 413.52, 27.72, 0.0, 0.0],
    [5312.0, 1.0, 81.81, 23.18, 0.0, 0.0, 5.0, 0.987907, -66.263704, 161.0, 17.0, 1.1, 0.9, 153.6, -9.25, 0.0, 0.0],
    [5313.0, 1.0, 16.12, 4.57, 0.0, 0.0, 5.0, 1.0023546, -66.667157, 161.0, 16.0, 1.1, 0.9, 176.58, 29.95, 0.0, 0.0],
    [5314.0, 1.0, 11.99, 3.4, 0.0, 0.0, 5.0, 1.0079145, -56.050806, 161.0, 13.0, 1.1, 0.9, 40.65, 2.7, 0.0, 0.0],
    [5315.0, 1.0, 31.74, 8.99, 0.0, 0.0, 5.0, 0.9926555, -68.038658, 161.0, 17.0, 1.1, 0.9, 532.82, -44.79, 0.0, 0.0],
    [5316.0, 1.0, 176.19, 49.92, 0.0, 471.17, 5.0, 1.0250721, -70.290321, 161.0, 16.0, 1.1, 0.9, 842.8, 0.0, 0.0, 0.0],
    [5317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0090041, -54.693873, 500.0, 18.0, 1.1, 0.9, 2.62, -12.11, 0.0, 0.0],
    [5318.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0055601, -57.852276, 161.0, 18.0, 1.1, 0.9, -568.32, -230.86, 0.0, 0.0],
    [5319.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100036, -53.844439, 13.2, 18.0, 1.1, 0.9, 2.96, 0.0, 0.0, 0.0],
    [5320.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0090041, -54.693873, 13.2, 18.0, 1.1, 0.9, 2.62, -12.11, 0.0, 0.0],
    [5321.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100036, -53.881333, 13.2, 18.0, 1.1, 0.9, 2.97, 0.0, 0.0, 0.0],
    [5322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0114442, -63.313338, 500.0, 17.0, 1.1, 0.9, 96.14, 5.71, 0.0, 0.0],
    [5323.0, 1.0, 219.44, 62.17, 0.0, 0.0, 5.0, 1.0012527, -67.608652, 161.0, 17.0, 1.1, 0.9, 220.17, 35.01, 0.0, 0.0],
    [5324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0396827, -60.147325, 13.8, 17.0, 1.1, 0.9, 95.35, 5.36, 0.0, 0.0],
    [5325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0392848, -60.132726, 13.8, 17.0, 1.1, 0.9, 95.42, 5.39, 0.0, 0.0],
    [5326.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0217061, -62.207738, 13.8, 17.0, 1.1, 0.9, 95.85, 5.57, 0.0, 0.0],
    [5327.0, 1.0, 4.01, 1.14, 0.0, 0.0, 5.0, 1.0008092, -56.590338, 161.0, 14.0, 1.1, 0.9, 61.28, 9.63, 0.0, 0.0],
    [5328.0, 1.0, 13.64, 3.86, 0.0, 0.0, 5.0, 0.9993733, -57.379315, 161.0, 13.0, 1.1, 0.9, 40.09, 2.32, 0.0, 0.0],
    [5329.0, 1.0, 148.25, 42.0, 0.0, 0.0, 5.0, 0.9893301, -69.775551, 161.0, 16.0, 1.1, 0.9, 471.17, 37.54, 0.0, 0.0],
    [5330.0, 1.0, 64.78, 18.35, 0.0, 0.0, 5.0, 0.998589, -67.788901, 161.0, 17.0, 1.1, 0.9, 206.88, 25.53, 0.0, 0.0],
    [5331.0, 1.0, 26.36, 7.47, 0.0, 0.0, 5.0, 0.9951334, -68.202184, 161.0, 16.0, 1.1, 0.9, 199.31, 36.8, 0.0, 0.0],
    [5332.0, 1.0, 85.12, 24.12, 0.0, 0.0, 5.0, 0.994045, -68.527302, 161.0, 17.0, 1.1, 0.9, 251.06, -63.77, 0.0, 0.0],
    [5333.0, 1.0, 108.12, 30.63, 0.0, 0.0, 5.0, 0.9858886, -68.444457, 161.0, 14.0, 1.1, 0.9, 395.99, 41.13, 0.0, 0.0],
    [5334.0, 1.0, 23.95, 6.78, 0.0, 0.0, 5.0, 1.0170015, -41.553255, 161.0, 15.0, 1.1, 0.9, 41.61, -3.06, 0.0, 0.0],
    [5335.0, 1.0, 166.71, 47.23, 0.0, 0.0, 5.0, 0.9905902, -70.737981, 161.0, 17.0, 1.1, 0.9, 297.81, 32.48, 0.0, 0.0],
    [5336.0, 1.0, 74.14, 21.01, 0.0, 0.0, 5.0, 0.9961507, -68.137877, 161.0, 16.0, 1.1, 0.9, 290.6, 45.3, 0.0, 0.0],
    [5337.0, 1.0, 18.78, 5.32, 0.0, 0.0, 5.0, 1.0004874, -54.583053, 161.0, 12.0, 1.1, 0.9, -41.88, -21.35, 0.0, 0.0],
    [5338.0, 1.0, 80.26, 22.74, 0.0, 0.0, 5.0, 0.9861986, -64.648695, 161.0, 18.0, 1.1, 0.9, 269.89, -1.75, 0.0, 0.0],
    [5339.0, 1.0, 80.01, 22.67, 0.0, 200.0, 5.0, 1.0192148, -70.062654, 161.0, 17.0, 1.1, 0.9, 263.02, 10.78, 0.0, 0.0],
    [5340.0, 1.0, 33.94, 9.62, 0.0, 0.0, 5.0, 0.9971876, -70.473191, 161.0, 16.0, 1.1, 0.9, 459.14, 30.21, 0.0, 0.0],
    [5341.0, 1.0, 38.7, 10.97, 0.0, 0.0, 5.0, 1.0147081, -69.016844, 161.0, 17.0, 1.1, 0.9, 235.84, 13.64, 0.0, 0.0],
    [5342.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0232016, -67.871086, 13.8, 17.0, 1.1, 0.9, 234.9, 13.31, 0.0, 0.0],
    [5343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0400037, -63.591437, 13.8, 17.0, 1.1, 0.9, 233.46, 0.0, 0.0, 0.0],
    [5344.0, 1.0, 94.71, 26.84, 0.0, 0.0, 5.0, 1.0030215, -71.438625, 161.0, 16.0, 1.1, 0.9, 337.0, 30.96, 0.0, 0.0],
    [5345.0, 1.0, 33.12, 9.38, 0.0, 0.0, 5.0, 0.9918492, -61.899436, 161.0, 14.0, 1.1, 0.9, 163.53, 21.9, 0.0, 0.0],
    [5346.0, 1.0, 91.3, 25.87, 0.0, 260.0, 5.0, 0.9990306, -67.70482, 161.0, 17.0, 1.1, 0.9, 225.74, 2.05, 0.0, 0.0],
    [5347.0, 1.0, 18.68, 5.29, 0.0, 0.0, 5.0, 1.011644, -44.267315, 161.0, 15.0, 1.1, 0.9, 13.91, 8.41, 0.0, 0.0],
    [5348.0, 1.0, 9.25, 2.62, 0.0, 0.0, 5.0, 0.9934822, -64.120839, 161.0, 14.0, 1.1, 0.9, 266.02, 20.8, 0.0, 0.0],
    [5349.0, 1.0, 60.83, 17.23, 0.0, 0.0, 5.0, 0.9948937, -68.637933, 161.0, 16.0, 1.1, 0.9, 281.59, 38.24, 0.0, 0.0],
    [5350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0063841, -63.932657, 500.0, 16.0, 1.1, 0.9, 120.41, 14.49, 0.0, 0.0],
    [5351.0, 1.0, 174.28, 49.38, 0.0, 0.0, 5.0, 0.9996762, -67.14998, 161.0, 16.0, 1.1, 0.9, 242.51, 44.19, 0.0, 0.0],
    [5352.0, 1.0, 41.84, 11.85, 0.0, 0.0, 5.0, 0.9980317, -69.436055, 161.0, 16.0, 1.1, 0.9, 770.6, 6.59, 0.0, 0.0],
    [5353.0, 1.0, 56.58, 16.03, 0.0, 0.0, 5.0, 1.004548, -68.276015, 161.0, 17.0, 1.1, 0.9, 259.85, 34.63, 0.0, 0.0],
    [5354.0, 1.0, 77.72, 22.02, 0.0, 0.0, 5.0, 1.0054482, -70.678253, 161.0, 16.0, 1.1, 0.9, 610.54, 24.51, 0.0, 0.0],
    [5355.0, 1.0, 5.65, 1.6, 0.0, 0.0, 5.0, 0.9954015, -64.80881, 161.0, 14.0, 1.1, 0.9, 329.83, 11.97, 0.0, 0.0],
    [5356.0, 1.0, 122.43, 34.69, 0.0, 0.0, 5.0, 0.9987673, -70.084759, 161.0, 16.0, 1.1, 0.9, 382.37, 37.82, 0.0, 0.0],
    [5357.0, 1.0, 91.04, 25.79, 0.0, 0.0, 5.0, 0.9934368, -68.519903, 161.0, 16.0, 1.1, 0.9, 227.33, 37.13, 0.0, 0.0],
    [5358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0189112, -49.655631, 500.0, 13.0, 1.1, 0.9, 33.6, -0.6, 0.0, 0.0],
    [5359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0164108, -52.043526, 161.0, 13.0, 1.1, 0.9, 37.04, 1.8, 0.0, 0.0],
    [5360.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100035, -43.371515, 13.8, 13.0, 1.1, 0.9, 33.6, 0.0, 0.0, 0.0],
    [5361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0027436, -55.677392, 500.0, 12.0, 1.1, 0.9, 44.62, 5.27, 0.0, 0.0],
    [5362.0, 1.0, 33.91, 9.61, 0.0, 0.0, 5.0, 1.0007578, -56.64473, 161.0, 12.0, 1.1, 0.9, 57.33, 10.35, 0.0, 0.0],
    [5363.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0024188, -55.482221, 13.8, 12.0, 1.1, 0.9, 44.58, 5.27, 0.0, 0.0],
    [5364.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0005945, -54.523711, 13.8, 12.0, 1.1, 0.9, 44.38, 0.0, 0.0, 0.0],
    [5365.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0000036, -53.276491, 13.8, 12.0, 1.1, 0.9, 44.29, 0.0, 0.0, 0.0],
    [5366.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0000036, -52.946217, 13.8, 12.0, 1.1, 0.9, 44.22, 0.0, 0.0, 0.0],
    [5367.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0000036, -53.026975, 13.8, 12.0, 1.1, 0.9, 44.25, 0.0, 0.0, 0.0],
    [5368.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0000036, -53.913336, 13.8, 12.0, 1.1, 0.9, 44.34, 0.0, 0.0, 0.0],
    [5369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0000036, -52.802605, 13.8, 12.0, 1.1, 0.9, 44.2, 0.0, 0.0, 0.0],
    [5370.0, 1.0, 105.99, 30.03, 0.0, 0.0, 5.0, 0.9930941, -67.920677, 161.0, 17.0, 1.1, 0.9, 303.25, 20.07, 0.0, 0.0],
    [5371.0, 1.0, 69.0, 19.55, 0.0, 0.0, 5.0, 1.0011586, -67.094798, 161.0, 16.0, 1.1, 0.9, 152.8, 26.99, 0.0, 0.0],
    [5372.0, 1.0, 39.8, 11.28, 0.0, 0.0, 5.0, 0.9973885, -71.057686, 161.0, 16.0, 1.1, 0.9, 324.41, 34.18, 0.0, 0.0],
    [5373.0, 1.0, 156.99, 44.48, 0.0, 0.0, 5.0, 0.9831845, -70.57855, 161.0, 17.0, 1.1, 0.9, 2272.44, 675.62, 0.0, 0.0],
    [5374.0, 1.0, 69.09, 19.58, 0.0, 0.0, 5.0, 1.0085274, -67.745634, 161.0, 16.0, 1.1, 0.9, 1141.29, 8.3, 0.0, 0.0],
    [5375.0, 1.0, 62.09, 17.59, 0.0, 0.0, 5.0, 0.9947039, -67.709225, 161.0, 17.0, 1.1, 0.9, 208.8, 4.77, 0.0, 0.0],
    [5376.0, 1.0, 47.85, 13.56, 0.0, 0.0, 5.0, 1.0009075, -68.205947, 161.0, 17.0, 1.1, 0.9, 253.98, 35.78, 0.0, 0.0],
    [5377.0, 1.0, 57.62, 16.33, 0.0, 0.0, 5.0, 1.0063759, -55.810539, 161.0, 13.0, 1.1, 0.9, 37.24, 0.7, 0.0, 0.0],
    [5378.0, 1.0, 68.06, 19.28, 0.0, 113.05, 5.0, 1.017317, -56.787137, 161.0, 13.0, 1.1, 0.9, 36.54, 1.31, 0.0, 0.0],
    [5379.0, 1.0, 164.73, 46.67, 0.0, 0.0, 5.0, 0.9999844, -69.527167, 161.0, 17.0, 1.1, 0.9, 213.54, 13.9, 0.0, 0.0],
    [5380.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0161422, -60.232619, 500.0, 14.0, 1.1, 0.9, 9.47, -13.58, 0.0, 0.0],
    [5381.0, 1.0, 79.8, 22.61, 0.0, 0.0, 5.0, 1.0075076, -61.788935, 161.0, 14.0, 1.1, 0.9, 52.09, 2.85, 0.0, 0.0],
    [5382.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0310511, -59.745994, 13.8, 14.0, 1.1, 0.9, 9.7, -13.2, 0.0, 0.0],
    [5383.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0330827, -59.67877, 13.8, 14.0, 1.1, 0.9, 9.73, -13.15, 0.0, 0.0],
    [5384.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100859, -63.960217, 500.0, 16.0, 1.1, 0.9, -47.27, -31.27, 0.0, 0.0],
    [5385.0, 1.0, 240.97, 68.28, 0.0, 0.0, 5.0, 1.0073361, -66.522737, 161.0, 16.0, 1.1, 0.9, 1294.11, 20.16, 0.0, 0.0],
    [5386.0, 1.0, 63.55, 18.0, 0.0, 160.0, 5.0, 0.9996083, -69.720203, 161.0, 16.0, 1.1, 0.9, 337.26, 40.37, 0.0, 0.0],
    [5387.0, 1.0, 77.75, 22.03, 0.0, 0.0, 5.0, 0.9880517, -69.141357, 161.0, 17.0, 1.1, 0.9, 314.33, -33.38, 0.0, 0.0],
    [5388.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0163, -54.040757, 500.0, 13.0, 1.1, 0.9, 31.04, -0.83, 0.0, 0.0],
    [5389.0, 1.0, 87.47, 24.78, 0.0, 0.0, 5.0, 1.0120591, -55.345438, 161.0, 13.0, 1.1, 0.9, 40.21, 3.49, 0.0, 0.0],
    [5390.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0116505, -53.152522, 161.0, 13.0, 1.1, 0.9, 108.94, 11.58, 0.0, 0.0],
    [5391.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0109149, -54.525657, 115.0, 13.0, 1.1, 0.9, 219.42, 36.97, 0.0, 0.0],
    [5392.0, 1.0, 7.49, 2.12, 0.0, 0.0, 5.0, 1.0030516, -55.816976, 115.0, 13.0, 1.1, 0.9, 221.59, 37.64, 0.0, 0.0],
    [5393.0, 1.0, 14.92, 4.23, 0.0, 0.0, 5.0, 1.0039687, -57.33361, 161.0, 13.0, 1.1, 0.9, 67.85, 9.66, 0.0, 0.0],
    [5394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.023411, -39.922905, 500.0, 15.0, 1.1, 0.9, 39.5, -4.19, 0.0, 0.0],
    [5395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0224355, -37.828978, 230.0, 15.0, 1.1, 0.9, 41.95, -1.78, 0.0, 0.0],
    [5396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.016742, -40.58104, 161.0, 15.0, 1.1, 0.9, -19.28, 16.51, 0.0, 0.0],
    [5397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0074631, -38.580803, 115.0, 15.0, 1.1, 0.9, -151.24, 44.66, 0.0, 0.0],
    [5398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0074631, -38.580803, 115.0, 15.0, 1.1, 0.9, -151.24, 44.66, 0.0, 0.0],
    [5399.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0271095, -39.200917, 13.8, 15.0, 1.1, 0.9, 39.6, -4.16, 0.0, 0.0],
    [5400.0, 1.0, 108.27, 30.68, 0.0, 0.0, 5.0, 0.9967846, -66.989098, 161.0, 16.0, 1.1, 0.9, 176.4, 30.51, 0.0, 0.0],
    [5401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0088196, -55.416863, 500.0, 18.0, 1.1, 0.9, 16.35, -7.89, 0.0, 0.0],
    [5402.0, 1.0, 65.97, 18.69, 0.0, 0.0, 5.0, 0.9998415, -58.911918, 161.0, 18.0, 1.1, 0.9, 95.4, 9.68, 0.0, 0.0],
    [5403.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0218991, -53.959079, 18.0, 18.0, 1.1, 0.9, 16.75, -7.7, 0.0, 0.0],
    [5404.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0178483, -54.562186, 18.0, 18.0, 1.1, 0.9, 16.62, -7.76, 0.0, 0.0],
    [5405.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0179518, -54.469941, 18.0, 18.0, 1.1, 0.9, 16.63, -7.75, 0.0, 0.0],
    [5406.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0214877, -54.002106, 18.0, 18.0, 1.1, 0.9, 16.73, -7.7, 0.0, 0.0],
    [5407.0, 1.0, 21.28, 6.03, 0.0, 0.0, 5.0, 1.0120751, -57.277271, 161.0, 18.0, 1.1, 0.9, 50.32, 4.47, 0.0, 0.0],
    [5408.0, 1.0, 26.57, 7.53, 0.0, 0.0, 5.0, 1.0064941, -66.912494, 161.0, 16.0, 1.1, 0.9, 199.06, 31.69, 0.0, 0.0],
    [5409.0, 1.0, 92.56, 26.22, 0.0, 0.0, 5.0, 0.9845484, -68.588503, 161.0, 17.0, 1.1, 0.9, 202.72, 15.05, 0.0, 0.0],
    [5410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0241397, -50.990327, 500.0, 13.0, 1.1, 0.9, 32.32, -0.33, 0.0, 0.0],
    [5411.0, 1.0, 120.07, 34.02, 0.0, 174.61, 5.0, 1.0246621, -53.838639, 161.0, 13.0, 1.1, 0.9, 35.68, 0.0, 0.0, 0.0],
    [5412.0, 1.0, 144.59, 40.97, 0.0, 0.0, 5.0, 0.9954182, -68.918059, 161.0, 16.0, 1.1, 0.9, 289.23, 42.6, 0.0, 0.0],
    [5413.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0054775, -51.157338, 500.0, 12.0, 1.1, 0.9, 34.04, -0.27, 0.0, 0.0],
    [5414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.016942, -52.340595, 161.0, 12.0, 1.1, 0.9, 37.4, 1.0, 0.0, 0.0],
    [5415.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0009421, -48.946715, 13.8, 12.0, 1.1, 0.9, 33.99, 0.0, 0.0, 0.0],
    [5416.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0007665, -48.922063, 13.8, 12.0, 1.1, 0.9, 34.03, 0.0, 0.0, 0.0],
    [5417.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0013355, -49.188769, 13.8, 12.0, 1.1, 0.9, 33.99, 0.0, 0.0, 0.0],
    [5418.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0020184, -49.301197, 13.8, 12.0, 1.1, 0.9, 34.02, -17.66, 0.0, 0.0],
    [5419.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0035218, -50.071315, 13.8, 12.0, 1.1, 0.9, 34.03, 4.23, 0.0, 0.0],
    [5420.0, 1.0, 14.67, 4.16, 0.0, 0.0, 5.0, 1.0009765, -66.722179, 161.0, 17.0, 1.1, 0.9, 181.18, 15.97, 0.0, 0.0],
    [5421.0, 1.0, 2.01, 0.57, 0.0, 167.52, 5.0, 1.0195162, -67.398382, 161.0, 16.0, 1.1, 0.9, 226.28, 34.57, 0.0, 0.0],
    [5422.0, 1.0, 182.95, 51.83, 0.0, 479.28, 5.0, 1.0255171, -69.921845, 161.0, 17.0, 1.1, 0.9, 243.65, 0.0, 0.0, 0.0],
    [5423.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0244054, -69.256698, 13.8, 17.0, 1.1, 0.9, 243.42, 4.37, 0.0, 0.0],
    [5424.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0255171, -69.921845, 13.8, 17.0, 1.1, 0.9, 243.65, 4.35, 0.0, 0.0],
    [5425.0, 1.0, 52.93, 15.0, 0.0, 0.0, 5.0, 0.9943402, -69.414592, 161.0, 16.0, 1.1, 0.9, 302.54, 38.34, 0.0, 0.0],
    [5426.0, 1.0, 43.86, 12.43, 0.0, 0.0, 5.0, 0.9923213, -64.927189, 161.0, 14.0, 1.1, 0.9, 114.88, 12.69, 0.0, 0.0],
    [5427.0, 1.0, 25.31, 7.17, 0.0, 0.0, 5.0, 0.9890491, -66.172663, 161.0, 14.0, 1.1, 0.9, 302.79, 35.25, 0.0, 0.0],
    [5428.0, 1.0, 85.26, 24.16, 0.0, 0.0, 5.0, 0.9981876, -67.709233, 161.0, 17.0, 1.1, 0.9, 199.61, 24.16, 0.0, 0.0],
    [5429.0, 1.0, 106.17, 30.08, 0.0, 0.0, 5.0, 0.9886279, -68.874948, 161.0, 17.0, 1.1, 0.9, 266.29, -50.38, 0.0, 0.0],
    [5430.0, 1.0, 60.59, 17.17, 0.0, 0.0, 5.0, 1.0050924, -64.430388, 161.0, 12.0, 1.1, 0.9, 117.33, 4.18, 0.0, 0.0],
    [5431.0, 1.0, 84.43, 23.92, 0.0, 0.0, 5.0, 0.9934421, -69.174475, 161.0, 16.0, 1.1, 0.9, 308.74, 44.08, 0.0, 0.0],
    [5432.0, 1.0, 42.02, 11.91, 0.0, 0.0, 5.0, 0.9990176, -63.099008, 161.0, 12.0, 1.1, 0.9, 99.98, 4.63, 0.0, 0.0],
    [5433.0, 1.0, 116.98, 33.14, 0.0, 0.0, 5.0, 0.9934057, -69.662264, 161.0, 17.0, 1.1, 0.9, 224.94, 14.68, 0.0, 0.0],
    [5434.0, 1.0, 9.96, 2.82, 0.0, 0.0, 5.0, 1.0049218, -66.557569, 161.0, 17.0, 1.1, 0.9, 276.49, -168.55, 0.0, 0.0],
    [5435.0, 1.0, 4.5, 1.27, 0.0, 0.0, 5.0, 1.0176369, -54.306376, 161.0, 12.0, 1.1, 0.9, 40.4, 1.55, 0.0, 0.0],
    [5436.0, 1.0, 72.89, 20.65, 0.0, 0.0, 5.0, 0.9961094, -70.602485, 161.0, 16.0, 1.1, 0.9, 358.7, 39.69, 0.0, 0.0],
    [5437.0, 1.0, 9.01, 2.55, 0.0, 0.0, 5.0, 0.9982816, -58.223188, 161.0, 13.0, 1.1, 0.9, 76.41, 12.72, 0.0, 0.0],
    [5438.0, 1.0, 50.24, 14.24, 0.0, 0.0, 5.0, 0.9952131, -68.276586, 161.0, 17.0, 1.1, 0.9, 207.6, -4.66, 0.0, 0.0],
    [5439.0, 1.0, 113.9, 32.27, 0.0, 0.0, 5.0, 0.9994975, -63.033831, 161.0, 14.0, 1.1, 0.9, 97.38, 11.75, 0.0, 0.0],
    [5440.0, 1.0, 167.12, 47.35, 0.0, 200.0, 5.0, 1.0016324, -69.829473, 161.0, 17.0, 1.1, 0.9, 231.42, 21.44, 0.0, 0.0],
    [5441.0, 1.0, 145.18, 41.13, 0.0, 0.0, 5.0, 0.9958285, -66.432588, 161.0, 17.0, 1.1, 0.9, 192.57, 6.22, 0.0, 0.0],
    [5442.0, 1.0, 43.72, 12.39, 0.0, 0.0, 5.0, 0.9931796, -68.679625, 161.0, 17.0, 1.1, 0.9, 215.86, 13.68, 0.0, 0.0],
    [5443.0, 1.0, 52.34, 14.83, 0.0, 0.0, 5.0, 0.9965091, -68.028179, 161.0, 17.0, 1.1, 0.9, 246.0, -0.63, 0.0, 0.0],
    [5444.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0100036, -59.522471, 500.0, 17.0, 1.1, 0.9, 95.24, 0.0, 0.0, 0.0],
    [5445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.9997415, -63.368958, 161.0, 17.0, 1.1, 0.9, 236.96, 23.39, 0.0, 0.0],
    [5446.0, 1.0, 40.66, 11.52, 0.0, 0.0, 5.0, 1.0032225, -57.62531, 161.0, 13.0, 1.1, 0.9, 39.28, 2.03, 0.0, 0.0],
    [5447.0, 1.0, 154.46, 43.76, 0.0, 0.0, 5.0, 0.9874028, -67.859701, 161.0, 17.0, 1.1, 0.9, 192.27, 15.77, 0.0, 0.0],
    [5448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0088716, -63.464727, 500.0, 17.0, 1.1, 0.9, 111.18, 10.63, 0.0, 0.0],
    [5449.0, 1.0, 266.99, 75.65, 0.0, 0.0, 5.0, 1.0105325, -66.873579, 161.0, 17.0, 1.1, 0.9, 190.49, 30.46, 0.0, 0.0],
    [5450.0, 1.0, 17.1, 4.84, 0.0, 0.0, 5.0, 0.9914889, -67.634381, 161.0, 16.0, 1.1, 0.9, 191.84, 34.34, 0.0, 0.0],
    [5451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0250281, -50.968733, 500.0, 13.0, 1.1, 0.9, 31.44, -1.1, 0.0, 0.0],
    [5452.0, 1.0, 106.6, 30.2, 0.0, 0.0, 5.0, 1.0200069, -52.262391, 161.0, 13.0, 1.1, 0.9, 32.23, -0.5, 0.0, 0.0],
    [5453.0, 1.0, 67.92, 19.24, 0.0, 0.0, 5.0, 0.9967829, -65.197586, 161.0, 17.0, 1.1, 0.9, 1555.4, -224.39, 0.0, 0.0],
    [5454.0, 1.0, 47.76, 13.53, 0.0, 0.0, 5.0, 1.0027612, -65.598732, 161.0, 16.0, 1.1, 0.9, 209.01, 36.97, 0.0, 0.0],
    [5455.0, 1.0, 9.47, 2.68, 0.0, 0.0, 5.0, 0.9965209, -61.244066, 161.0, 12.0, 1.1, 0.9, 187.29, 23.46, 0.0, 0.0],
    [5456.0, 1.0, 12.62, 3.58, 0.0, 0.0, 5.0, 1.0187582, -47.965121, 161.0, 15.0, 1.1, 0.9, 30.1, 1.64, 0.0, 0.0],
    [5457.0, 1.0, 103.54, 29.34, 0.0, 0.0, 5.0, 0.9929463, -69.139385, 161.0, 17.0, 1.1, 0.9, 223.1, 21.68, 0.0, 0.0],
    [5458.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0105444, -53.522281, 161.0, 13.0, 1.1, 0.9, 143.81, 13.45, 0.0, 0.0],
    [5459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0108119, -54.969414, 115.0, 13.0, 1.1, 0.9, 274.33, 38.9, 0.0, 0.0],
    [5460.0, 1.0, 14.16, 4.01, 0.0, 0.0, 5.0, 0.9928965, -57.73247, 115.0, 13.0, 1.1, 0.9, 279.74, 40.72, 0.0, 0.0],
    [5461.0, 1.0, 72.8, 20.63, 0.0, 0.0, 5.0, 1.0074313, -53.253612, 161.0, 13.0, 1.1, 0.9, 43.57, 3.94, 0.0, 0.0],
    [5462.0, 1.0, 86.05, 24.38, 0.0, 0.0, 5.0, 0.9939025, -69.251427, 161.0, 16.0, 1.1, 0.9, 318.61, 37.55, 0.0, 0.0],
    [5463.0, 1.0, 160.33, 45.43, 0.0, 0.0, 5.0, 0.992277, -70.395346, 161.0, 17.0, 1.1, 0.9, 288.45, 30.53, 0.0, 0.0],
    [5464.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0077144, -63.670182, 500.0, 16.0, 1.1, 0.9, 128.81, 13.93, 0.0, 0.0],
    [5465.0, 1.0, 218.17, 61.81, 0.0, 0.0, 5.0, 1.0110945, -67.474058, 161.0, 16.0, 1.1, 0.9, 196.17, 19.55, 0.0, 0.0],
    [5466.0, 1.0, 7.44, 2.11, 0.0, 0.0, 5.0, 1.0031814, -56.125279, 161.0, 13.0, 1.1, 0.9, 38.34, 1.84, 0.0, 0.0],
    [5467.0, 1.0, 28.23, 8.0, 0.0, 0.0, 5.0, 0.9986114, -70.533813, 161.0, 16.0, 1.1, 0.9, 487.5, 26.33, 0.0, 0.0],
    [5468.0, 1.0, 42.13, 11.94, 0.0, 0.0, 5.0, 0.9938499, -69.411778, 161.0, 17.0, 1.1, 0.9, 394.46, 36.26, 0.0, 0.0],
    [5469.0, 1.0, 8.5, 2.41, 0.0, 0.0, 5.0, 0.9927451, -68.455691, 161.0, 17.0, 1.1, 0.9, 346.24, -30.51, 0.0, 0.0],
    [5470.0, 1.0, 70.52, 19.98, 0.0, 0.0, 5.0, 1.0090765, -57.327359, 161.0, 13.0, 1.1, 0.9, 38.71, 1.84, 0.0, 0.0],
    [5471.0, 1.0, 1.44, 0.41, 0.0, 0.0, 5.0, 1.0220386, -53.315702, 161.0, 12.0, 1.1, 0.9, 40.29, 1.22, 0.0, 0.0],
    [5472.0, 1.0, 4.57, 1.29, 0.0, 0.0, 5.0, 1.0004865, -45.751109, 161.0, 15.0, 1.1, 0.9, -133.43, 71.05, 0.0, 0.0],
    [5473.0, 1.0, 4.03, 1.14, 0.0, 0.0, 5.0, 1.000825, -59.732954, 161.0, 18.0, 1.1, 0.9, 908.98, -237.42, 0.0, 0.0],
    [5474.0, 1.0, 3.11, 0.88, 0.0, 0.0, 5.0, 0.9972705, -59.593273, 161.0, 14.0, 1.1, 0.9, 109.75, 18.73, 0.0, 0.0],
    [5475.0, 1.0, 59.28, 16.8, 0.0, 0.0, 5.0, 0.9961808, -67.892082, 161.0, 17.0, 1.1, 0.9, 881.94, -108.02, 0.0, 0.0],
    [5476.0, 1.0, 10.97, 3.11, 0.0, 0.0, 5.0, 0.9901986, -62.192548, 161.0, 14.0, 1.1, 0.9, 94.5, 13.37, 0.0, 0.0],
    [5477.0, 1.0, 79.03, 22.39, 0.0, 0.0, 5.0, 1.0119711, -55.226426, 161.0, 13.0, 1.1, 0.9, 36.53, 0.38, 0.0, 0.0],
    [5478.0, 1.0, 137.94, 39.08, 0.0, 120.0, 5.0, 0.9966846, -69.829052, 161.0, 17.0, 1.1, 0.9, 291.36, 31.68, 0.0, 0.0],
    [5479.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0041888, -61.585248, 500.0, 17.0, 1.1, 0.9, 101.21, 10.87, 0.0, 0.0],
    [5480.0, 1.0, 179.23, 50.78, 0.0, 0.0, 5.0, 0.9941285, -65.11181, 161.0, 17.0, 1.1, 0.9, 141.9, 14.77, 0.0, 0.0],
    [5481.0, 1.0, 58.18, 16.49, 0.0, 0.0, 5.0, 0.9880417, -66.466133, 161.0, 17.0, 1.1, 0.9, 347.2, -17.1, 0.0, 0.0],
    [5482.0, 1.0, 69.18, 19.6, 0.0, 260.0, 5.0, 1.0064908, -71.268309, 161.0, 16.0, 1.1, 0.9, 425.95, 25.38, 0.0, 0.0],
    [5483.0, 1.0, 84.63, 23.98, 0.0, 0.0, 5.0, 1.0059034, -67.846243, 161.0, 17.0, 1.1, 0.9, 188.54, 19.22, 0.0, 0.0],
    [5484.0, 1.0, 6.29, 1.78, 0.0, 0.0, 5.0, 1.0186841, -44.095725, 161.0, 15.0, 1.1, 0.9, 38.25, -4.75, 0.0, 0.0],
    [5485.0, 1.0, 4.69, 1.33, 0.0, 0.0, 5.0, 1.0105305, -59.828799, 161.0, 14.0, 1.1, 0.9, 39.17, -1.39, 0.0, 0.0],
    [6001.0, 1.0, 103.81, 29.41, 0.0, 237.22, 6.0, 1.030003, -56.814833, 115.0, 22.0, 1.1, 0.9, -9.42, 0.0, 0.0, 0.0],
    [6002.0, 1.0, 32.48, 9.2, 0.0, 0.0, 6.0, 1.010498, -56.781966, 115.0, 26.0, 1.1, 0.9, 421.05, 72.56, 0.0, 0.0],
    [6003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0317175, -46.230903, 500.0, 25.0, 1.1, 0.9, 22.28, -2.43, 0.0, 0.0],
    [6004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0193868, -42.657652, 230.0, 25.0, 1.1, 0.9, 68.32, 5.56, 0.0, 0.0],
    [6005.0, 1.0, 75.48, 21.39, 0.0, 0.0, 6.0, 1.0225736, -45.862614, 115.0, 25.0, 1.1, 0.9, 196.34, 16.4, 0.0, 0.0],
    [6006.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -44.831844, 13.8, 25.0, 1.1, 0.9, 22.37, 0.0, 0.0, 0.0],
    [6007.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0317175, -46.230903, 13.8, 25.0, 1.1, 0.9, 22.28, -2.43, 0.0, 0.0],
    [6008.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -44.710648, 13.8, 25.0, 1.1, 0.9, 22.36, 0.0, 0.0, 0.0],
    [6009.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -43.682884, 13.8, 25.0, 1.1, 0.9, 22.4, 0.0, 0.0, 0.0],
    [6010.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -44.462254, 13.8, 25.0, 1.1, 0.9, 22.38, 0.0, 0.0, 0.0],
    [6011.0, 1.0, 24.02, 6.81, 0.0, 0.0, 6.0, 1.0128716, -52.277527, 115.0, 22.0, 1.1, 0.9, 380.73, 41.05, 0.0, 0.0],
    [6012.0, 1.0, 13.51, 3.83, 0.0, 93.73, 6.0, 1.0300031, -49.68929, 115.0, 25.0, 1.1, 0.9, 372.31, 0.0, 0.0, 0.0],
    [6013.0, 1.0, 94.89, 26.89, 0.0, 0.0, 6.0, 0.9945611, -57.786549, 115.0, 26.0, 1.1, 0.9, 182.71, 22.2, 0.0, 0.0],
    [6014.0, 1.0, 5.51, 1.56, 0.0, 0.0, 6.0, 1.0198763, -51.686553, 115.0, 24.0, 1.1, 0.9, 717.8, 0.19, 0.0, 0.0],
    [6015.0, 1.0, 24.76, 7.02, 0.0, 0.0, 6.0, 1.0089739, -56.102889, 115.0, 26.0, 1.1, 0.9, 80.9, 15.82, 0.0, 0.0],
    [6016.0, 1.0, 176.43, 49.99, 0.0, 0.0, 6.0, 1.0116521, -56.882593, 115.0, 26.0, 1.1, 0.9, 193.18, 19.83, 0.0, 0.0],
    [6017.0, 1.0, 83.31, 23.6, 0.0, 0.0, 6.0, 1.0073344, -55.146053, 115.0, 22.0, 1.1, 0.9, 188.71, -1.88, 0.0, 0.0],
    [6018.0, 1.0, 2.46, 0.7, 0.0, 0.0, 6.0, 0.9932218, -56.520985, 115.0, 23.0, 1.1, 0.9, 634.76, 147.18, 0.0, 0.0],
    [6019.0, 1.0, 59.07, 16.74, 0.0, 0.0, 6.0, 0.9925, -57.188199, 115.0, 23.0, 1.1, 0.9, 866.14, 129.17, 0.0, 0.0],
    [6020.0, 1.0, 16.53, 4.68, 0.0, 0.0, 6.0, 1.0191373, -51.501554, 115.0, 23.0, 1.1, 0.9, 37.48, 11.92, 0.0, 0.0],
    [6021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0273193, -48.908428, 500.0, 23.0, 1.1, 0.9, 12.34, -7.45, 0.0, 0.0],
    [6022.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0161758, -51.604236, 230.0, 23.0, 1.1, 0.9, 6.09, -11.24, 0.0, 0.0],
    [6023.0, 1.0, 132.89, 37.65, 0.0, 0.0, 6.0, 1.0004502, -55.381404, 115.0, 23.0, 1.1, 0.9, 115.11, 40.72, 0.0, 0.0],
    [6024.0, 1.0, 84.99, 24.08, 0.0, 250.0, 6.0, 1.0232905, -58.943677, 115.0, 23.0, 1.1, 0.9, 1081.24, 68.72, 0.0, 0.0],
    [6025.0, 1.0, 64.63, 18.31, 0.0, 370.2, 6.0, 1.030003, -57.140574, 115.0, 26.0, 1.1, 0.9, 232.82, 0.0, 0.0, 0.0],
    [6026.0, 1.0, 22.12, 6.27, 0.0, 0.0, 6.0, 1.0015763, -55.937232, 115.0, 26.0, 1.1, 0.9, 114.95, 16.95, 0.0, 0.0],
    [6027.0, 1.0, 64.98, 18.41, 0.0, 0.0, 6.0, 1.0180984, -52.389137, 115.0, 23.0, 1.1, 0.9, 521.02, 31.58, 0.0, 0.0],
    [6028.0, 1.0, 103.35, 29.28, 0.0, 0.0, 6.0, 0.9915569, -56.933238, 115.0, 23.0, 1.1, 0.9, 132.97, 23.46, 0.0, 0.0],
    [6029.0, 1.0, 6.98, 1.98, 0.0, 0.0, 6.0, 1.0211262, -46.553131, 115.0, 24.0, 1.1, 0.9, 72.96, 3.39, 0.0, 0.0],
    [6030.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0161134, -35.794559, 230.0, 24.0, 1.1, 0.9, 85.72, 10.26, 0.0, 0.0],
    [6031.0, 1.0, 29.18, 8.27, 0.0, 0.0, 6.0, 1.0120026, -38.444333, 115.0, 24.0, 1.1, 0.9, 121.46, 22.33, 0.0, 0.0],
    [6032.0, 1.0, 36.4, 10.31, 0.0, 0.0, 6.0, 0.99853, -59.542182, 115.0, 23.0, 1.1, 0.9, 1145.2, 63.93, 0.0, 0.0],
    [6033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0168878, -50.644545, 500.0, 23.0, 1.1, 0.9, -7.78, -12.49, 0.0, 0.0],
    [6034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0065201, -52.809688, 230.0, 23.0, 1.1, 0.9, -6.56, -14.71, 0.0, 0.0],
    [6035.0, 1.0, 206.37, 58.47, 0.0, 0.0, 6.0, 0.9956221, -55.833868, 115.0, 23.0, 1.1, 0.9, 765.29, 139.2, 0.0, 0.0],
    [6036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0136542, -51.724249, 230.0, 22.0, 1.1, 0.9, 50.43, 10.21, 0.0, 0.0],
    [6037.0, 1.0, 147.53, 41.8, 0.0, 0.0, 6.0, 1.009548, -54.409134, 115.0, 22.0, 1.1, 0.9, 138.73, 18.03, 0.0, 0.0],
    [6038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0258275, -49.217997, 500.0, 23.0, 1.1, 0.9, -1.89, -12.04, 0.0, 0.0],
    [6039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0071441, -53.051146, 230.0, 23.0, 1.1, 0.9, -126.03, -61.82, 0.0, 0.0],
    [6040.0, 1.0, 80.78, 22.89, 0.0, 0.0, 6.0, 0.9937083, -56.940059, 115.0, 23.0, 1.1, 0.9, 892.61, 131.97, 0.0, 0.0],
    [6041.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0298227, -49.22244, 13.8, 23.0, 1.1, 0.9, -1.64, -11.95, 0.0, 0.0],
    [6042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400032, -49.228717, 13.8, 23.0, 1.1, 0.9, -0.57, 0.0, 0.0, 0.0],
    [6043.0, 1.0, 148.3, 42.02, 0.0, 0.0, 6.0, 0.9993195, -55.445936, 115.0, 26.0, 1.1, 0.9, 55.56, 14.04, 0.0, 0.0],
    [6044.0, 1.0, 18.3, 5.18, 0.0, 0.0, 6.0, 0.9977212, -56.723462, 115.0, 26.0, 1.1, 0.9, 166.48, 3.3, 0.0, 0.0],
    [6045.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261295, -48.861035, 500.0, 26.0, 1.1, 0.9, 46.6, 6.55, 0.0, 0.0],
    [6046.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0204439, -51.974847, 230.0, 26.0, 1.1, 0.9, 106.67, 19.64, 0.0, 0.0],
    [6047.0, 1.0, 149.85, 42.46, 0.0, 0.0, 6.0, 1.014223, -56.433836, 115.0, 26.0, 1.1, 0.9, 283.16, 48.92, 0.0, 0.0],
    [6048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261295, -48.861035, 13.8, 26.0, 1.1, 0.9, 46.6, 6.55, 0.0, 0.0],
    [6049.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261295, -48.861035, 13.8, 26.0, 1.1, 0.9, 46.6, 6.55, 0.0, 0.0],
    [6050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261295, -48.861035, 13.8, 26.0, 1.1, 0.9, 46.6, 6.55, 0.0, 0.0],
    [6051.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0334103, -48.080938, 13.8, 26.0, 1.1, 0.9, 46.4, 6.45, 0.0, 0.0],
    [6052.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261295, -48.861035, 13.8, 26.0, 1.1, 0.9, 46.6, 6.55, 0.0, 0.0],
    [6053.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0344124, -47.962543, 13.8, 26.0, 1.1, 0.9, 46.38, 6.44, 0.0, 0.0],
    [6054.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400031, -47.158437, 13.8, 26.0, 1.1, 0.9, 46.18, 6.35, 0.0, 0.0],
    [6055.0, 1.0, 4.93, 1.4, 0.0, 0.0, 6.0, 1.0256681, -58.7195, 115.0, 26.0, 1.1, 0.9, 322.19, 28.34, 0.0, 0.0],
    [6056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0245988, -46.460691, 500.0, 22.0, 1.1, 0.9, 14.12, -3.88, 0.0, 0.0],
    [6057.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0192377, -49.311882, 230.0, 22.0, 1.1, 0.9, -66.38, -29.66, 0.0, 0.0],
    [6058.0, 1.0, 178.64, 50.61, 0.0, 0.0, 6.0, 1.0117268, -51.635948, 115.0, 22.0, 1.1, 0.9, 746.0, 119.51, 0.0, 0.0],
    [6059.0, 1.0, 3.44, 0.97, 0.0, 0.0, 6.0, 1.0261482, -55.36071, 115.0, 26.0, 1.1, 0.9, 7.66, 0.94, 0.0, 0.0],
    [6060.0, 1.0, 74.53, 21.12, 0.0, 0.0, 6.0, 1.008518, -57.819353, 115.0, 26.0, 1.1, 0.9, 366.99, 46.52, 0.0, 0.0],
    [6061.0, 1.0, 147.9, 41.91, 0.0, 0.0, 6.0, 0.990086, -57.706401, 115.0, 23.0, 1.1, 0.9, 808.23, 132.02, 0.0, 0.0],
    [6062.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0188419, -33.514735, 500.0, 25.0, 1.1, 0.9, 50.15, 2.41, 0.0, 0.0],
    [6063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.015382, -36.520879, 230.0, 25.0, 1.1, 0.9, 77.73, 18.85, 0.0, 0.0],
    [6064.0, 1.0, 82.48, 23.37, 0.0, 0.0, 6.0, 1.0087123, -39.746879, 115.0, 25.0, 1.1, 0.9, 260.06, 106.46, 0.0, 0.0],
    [6065.0, 1.0, 14.86, 4.21, 0.0, 0.0, 6.0, 0.9976626, -56.712888, 115.0, 23.0, 1.1, 0.9, 98.5, 28.68, 0.0, 0.0],
    [6066.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0262024, -47.070259, 500.0, 22.0, 1.1, 0.9, 17.73, -2.44, 0.0, 0.0],
    [6067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0199111, -49.389692, 230.0, 22.0, 1.1, 0.9, 14.87, -8.23, 0.0, 0.0],
    [6068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0127663, -53.218284, 115.0, 22.0, 1.1, 0.9, 178.2, 12.13, 0.0, 0.0],
    [6069.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0300031, -46.258545, 18.0, 22.0, 1.1, 0.9, 17.83, 0.0, 0.0, 0.0],
    [6070.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0300031, -44.977753, 18.0, 22.0, 1.1, 0.9, 17.89, 0.0, 0.0, 0.0],
    [6071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0300031, -46.519631, 18.0, 22.0, 1.1, 0.9, 17.81, 0.0, 0.0, 0.0],
    [6072.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0262024, -47.070259, 18.0, 22.0, 1.1, 0.9, 17.73, -2.44, 0.0, 0.0],
    [6073.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0300031, -45.923337, 18.0, 22.0, 1.1, 0.9, 17.84, 0.0, 0.0, 0.0],
    [6074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0300031, -45.934448, 18.0, 22.0, 1.1, 0.9, 17.85, 0.0, 0.0, 0.0],
    [6075.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0200064, -31.994195, 500.0, 25.0, 1.1, 0.9, 18.5, -6.12, 0.0, 0.0],
    [6076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0208114, -34.179251, 230.0, 25.0, 1.1, 0.9, -15.52, -13.33, 0.0, 0.0],
    [6077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0204816, -36.265067, 115.0, 25.0, 1.1, 0.9, 1364.74, -20.32, 0.0, 0.0],
    [6078.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0113648, -28.900691, 22.0, 25.0, 1.1, 0.9, 19.29, -11.93, 0.0, 0.0],
    [6079.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.016481, -31.005485, 22.0, 25.0, 1.1, 0.9, 18.75, -6.17, 0.0, 0.0],
    [6080.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0149714, -30.643862, 22.0, 25.0, 1.1, 0.9, 18.89, -6.2, 0.0, 0.0],
    [6081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0231031, -50.602648, 115.0, 23.0, 1.1, 0.9, 1.03, 6.5, 0.0, 0.0],
    [6082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400032, -48.051269, 13.8, 23.0, 1.1, 0.9, 0.0, 0.0, 0.0, 0.0],
    [6083.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400032, -41.702435, 13.8, 23.0, 1.1, 0.9, 0.3, 0.0, 0.0, 0.0],
    [6084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0055868, -55.175793, 115.0, 23.0, 1.1, 0.9, 207.82, 18.14, 0.0, 0.0],
    [6085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0056893, -54.906322, 13.8, 23.0, 1.1, 0.9, 207.61, 18.15, 0.0, 0.0],
    [6086.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0057247, -52.458509, 13.8, 23.0, 1.1, 0.9, 205.57, 18.25, 0.0, 0.0],
    [6087.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0055868, -55.175793, 13.8, 23.0, 1.1, 0.9, 207.82, 18.14, 0.0, 0.0],
    [6088.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0057899, -54.750193, 13.8, 23.0, 1.1, 0.9, 207.46, 18.15, 0.0, 0.0],
    [6089.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0058132, -53.660374, 13.8, 23.0, 1.1, 0.9, 206.62, 18.18, 0.0, 0.0],
    [6090.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0057837, -53.462654, 13.8, 23.0, 1.1, 0.9, 206.47, 18.19, 0.0, 0.0],
    [6091.0, 1.0, 37.81, 10.71, 0.0, 80.0, 6.0, 1.0091043, -58.394171, 115.0, 23.0, 1.1, 0.9, 1381.78, -2616.68, 0.0, 0.0],
    [6092.0, 1.0, 35.66, 10.1, 0.0, 45.74, 6.0, 1.0300029, -47.948515, 115.0, 24.0, 1.1, 0.9, 392.41, 0.0, 0.0, 0.0],
    [6093.0, 1.0, 40.54, 11.49, 0.0, 0.0, 6.0, 1.0010975, -55.986895, 115.0, 22.0, 1.1, 0.9, 290.29, 7.92, 0.0, 0.0],
    [6094.0, 1.0, 67.98, 19.26, 0.0, 0.0, 6.0, 1.008691, -55.523976, 115.0, 22.0, 1.1, 0.9, 182.55, 20.78, 0.0, 0.0],
    [6095.0, 1.0, 68.37, 19.37, 0.0, 0.0, 6.0, 1.0045511, -57.447605, 115.0, 23.0, 1.1, 0.9, 1149.4, -26.84, 0.0, 0.0],
    [6096.0, 1.0, 25.78, 7.3, 0.0, 78.21, 6.0, 1.030003, -53.258, 115.0, 24.0, 1.1, 0.9, 650.35, 0.0, 0.0, 0.0],
    [6097.0, 1.0, 105.36, 29.85, 0.0, 0.0, 6.0, 0.9988241, -56.518873, 115.0, 26.0, 1.1, 0.9, 189.65, 5.18, 0.0, 0.0],
    [6098.0, 1.0, 132.22, 37.46, 0.0, 0.0, 6.0, 0.9843412, -58.212244, 115.0, 23.0, 1.1, 0.9, 747.23, 123.06, 0.0, 0.0],
    [6099.0, 1.0, 21.38, 6.06, 0.0, 0.0, 6.0, 0.9989914, -56.693502, 115.0, 26.0, 1.1, 0.9, 68.93, 14.59, 0.0, 0.0],
    [6100.0, 1.0, 37.71, 10.69, 0.0, 0.0, 6.0, 1.0018955, -56.836141, 115.0, 22.0, 1.1, 0.9, 54.16, 2.97, 0.0, 0.0],
    [6101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0227101, -32.992678, 500.0, 25.0, 1.1, 0.9, 23.39, -4.94, 0.0, 0.0],
    [6102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0211555, -36.129246, 230.0, 25.0, 1.1, 0.9, 33.24, -2.15, 0.0, 0.0],
    [6103.0, 1.0, 34.21, 9.69, 0.0, 59.34, 6.0, 1.030003, -41.898554, 115.0, 25.0, 1.1, 0.9, 99.95, 0.0, 0.0, 0.0],
    [6104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0300374, -32.202723, 13.8, 25.0, 1.1, 0.9, 23.53, -4.87, 0.0, 0.0],
    [6105.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0342798, -31.724842, 13.8, 25.0, 1.1, 0.9, 23.62, -4.83, 0.0, 0.0],
    [6106.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0286262, -32.365809, 13.8, 25.0, 1.1, 0.9, 23.5, -4.88, 0.0, 0.0],
    [6107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0309046, -47.758473, 500.0, 25.0, 1.1, 0.9, 18.46, -2.92, 0.0, 0.0],
    [6108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0113783, -47.779789, 230.0, 25.0, 1.1, 0.9, 31.04, 2.95, 0.0, 0.0],
    [6109.0, 1.0, 14.44, 4.09, 0.0, 0.0, 6.0, 1.0061778, -50.633128, 115.0, 25.0, 1.1, 0.9, 64.01, 18.0, 0.0, 0.0],
    [6110.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400034, -46.028454, 13.8, 25.0, 1.1, 0.9, 18.74, 0.0, 0.0, 0.0],
    [6111.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400034, -46.087286, 13.8, 25.0, 1.1, 0.9, 18.77, 0.0, 0.0, 0.0],
    [6112.0, 1.0, 16.16, 4.58, 0.0, 0.0, 6.0, 1.0031137, -54.957382, 115.0, 26.0, 1.1, 0.9, 66.85, 16.41, 0.0, 0.0],
    [6113.0, 1.0, 20.52, 5.81, 0.0, 0.0, 6.0, 0.9896233, -57.586058, 115.0, 23.0, 1.1, 0.9, 838.01, 133.86, 0.0, 0.0],
    [6114.0, 1.0, 70.54, 19.99, 0.0, 0.0, 6.0, 0.9907242, -58.261205, 115.0, 26.0, 1.1, 0.9, 1186.15, 322.64, 0.0, 0.0],
    [6115.0, 1.0, 131.13, 37.15, 0.0, 0.0, 6.0, 0.9982816, -56.994334, 115.0, 22.0, 1.1, 0.9, 337.53, -35.88, 0.0, 0.0],
    [6116.0, 1.0, 56.85, 16.11, 0.0, 0.0, 6.0, 0.9977359, -58.063467, 115.0, 23.0, 1.1, 0.9, 1010.45, 41.57, 0.0, 0.0],
    [6117.0, 1.0, 27.2, 7.71, 0.0, 0.0, 6.0, 1.02423, -44.252919, 115.0, 25.0, 1.1, 0.9, 152.53, 10.28, 0.0, 0.0],
    [6118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0267593, -49.347787, 500.0, 23.0, 1.1, 0.9, 10.63, -8.3, 0.0, 0.0],
    [6119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0096663, -52.838702, 230.0, 23.0, 1.1, 0.9, 70.42, 10.23, 0.0, 0.0],
    [6120.0, 1.0, 195.3, 55.33, 0.0, 0.0, 6.0, 0.9984039, -56.0602, 115.0, 23.0, 1.1, 0.9, 278.3, 71.32, 0.0, 0.0],
    [6121.0, 1.0, 120.8, 34.23, 0.0, 0.0, 6.0, 1.0091454, -56.646212, 115.0, 26.0, 1.1, 0.9, 290.33, -15.89, 0.0, 0.0],
    [6122.0, 1.0, 22.71, 6.43, 0.0, 0.0, 6.0, 1.0107884, -39.261591, 115.0, 24.0, 1.1, 0.9, 452.39, 71.98, 0.0, 0.0],
    [6123.0, 1.0, 45.11, 12.78, 0.0, 0.0, 6.0, 0.9869161, -57.487821, 115.0, 23.0, 1.1, 0.9, 752.34, 133.02, 0.0, 0.0],
    [6124.0, 1.0, 57.42, 16.27, 0.0, 0.0, 6.0, 1.0054779, -53.812102, 115.0, 22.0, 1.1, 0.9, 633.27, 107.15, 0.0, 0.0],
    [6125.0, 1.0, 2.59, 0.73, 0.0, 0.0, 6.0, 0.9996087, -54.066899, 115.0, 22.0, 1.1, 0.9, 57.93, 2.29, 0.0, 0.0],
    [6126.0, 1.0, 50.38, 14.27, 0.0, 0.0, 6.0, 0.9938512, -56.948725, 115.0, 23.0, 1.1, 0.9, 214.52, 37.97, 0.0, 0.0],
    [6127.0, 1.0, 25.24, 7.15, 0.0, 9.38, 6.0, 1.0017935, -52.624558, 115.0, 25.0, 1.1, 0.9, 126.07, 21.62, 0.0, 0.0],
    [6128.0, 1.0, 52.8, 14.96, 0.0, 0.0, 6.0, 0.994906, -58.271377, 115.0, 26.0, 1.1, 0.9, 140.1, 16.62, 0.0, 0.0],
    [6129.0, 1.0, 9.86, 2.79, 0.0, 0.0, 6.0, 1.0032534, -57.183234, 115.0, 26.0, 1.1, 0.9, 729.94, 86.56, 0.0, 0.0],
    [6130.0, 1.0, 13.4, 3.8, 0.0, 0.0, 6.0, 0.9957144, -56.636013, 115.0, 23.0, 1.1, 0.9, 268.25, 54.9, 0.0, 0.0],
    [6131.0, 1.0, 43.85, 12.43, 0.0, 0.0, 6.0, 0.9938605, -57.224799, 115.0, 22.0, 1.1, 0.9, 1612.61, 622.33, 0.0, 0.0],
    [6132.0, 1.0, 64.74, 18.34, 0.0, 0.0, 6.0, 0.9833626, -58.478369, 115.0, 23.0, 1.1, 0.9, 1468.79, 154.07, 0.0, 0.0],
    [6133.0, 1.0, 10.44, 2.96, 0.0, 0.0, 6.0, 1.0173988, -49.727871, 115.0, 25.0, 1.1, 0.9, 772.43, -6.37, 0.0, 0.0],
    [6134.0, 1.0, 7.62, 2.16, 0.0, 0.0, 6.0, 1.0195404, -57.23997, 115.0, 23.0, 1.1, 0.9, 562.11, 24.23, 0.0, 0.0],
    [6135.0, 1.0, 21.71, 6.15, 0.0, 0.0, 6.0, 1.0075467, -37.706132, 115.0, 25.0, 1.1, 0.9, 1308.41, -1.2, 0.0, 0.0],
    [6136.0, 1.0, 71.18, 20.17, 0.0, 0.0, 6.0, 1.0108688, -57.357693, 115.0, 23.0, 1.1, 0.9, 463.48, 29.64, 0.0, 0.0],
    [6137.0, 1.0, 42.18, 11.95, 0.0, 0.0, 6.0, 0.984582, -59.478922, 115.0, 23.0, 1.1, 0.9, 1344.99, 99.78, 0.0, 0.0],
    [6138.0, 1.0, 27.68, 7.84, 0.0, 0.0, 6.0, 1.0118154, -59.036871, 115.0, 26.0, 1.1, 0.9, 345.31, 45.42, 0.0, 0.0],
    [6139.0, 1.0, 9.61, 2.72, 0.0, 0.0, 6.0, 1.0122037, -52.58389, 115.0, 25.0, 1.1, 0.9, 716.4, 22.67, 0.0, 0.0],
    [6140.0, 1.0, 11.69, 3.31, 0.0, 0.0, 6.0, 1.0137125, -56.23386, 115.0, 23.0, 1.1, 0.9, 416.68, 35.4, 0.0, 0.0],
    [6141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261424, -46.137656, 500.0, 22.0, 1.1, 0.9, 18.34, 2.87, 0.0, 0.0],
    [6142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0192444, -49.676188, 230.0, 22.0, 1.1, 0.9, -29.3, 10.34, 0.0, 0.0],
    [6143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0171234, -53.174288, 115.0, 22.0, 1.1, 0.9, -198.82, 29.08, 0.0, 0.0],
    [6144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261424, -46.137656, 13.8, 22.0, 1.1, 0.9, 18.34, 2.87, 0.0, 0.0],
    [6145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -43.010431, 13.8, 22.0, 1.1, 0.9, 18.25, 0.0, 0.0, 0.0],
    [6146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -43.125807, 13.8, 22.0, 1.1, 0.9, 18.25, 0.0, 0.0, 0.0],
    [6147.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -43.847572, 13.8, 22.0, 1.1, 0.9, 18.17, 0.0, 0.0, 0.0],
    [6148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0261424, -46.137656, 13.8, 22.0, 1.1, 0.9, 18.34, 2.87, 0.0, 0.0],
    [6149.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -45.575601, 13.8, 22.0, 1.1, 0.9, 18.28, 0.0, 0.0, 0.0],
    [6150.0, 1.0, 117.27, 33.23, 0.0, 0.0, 6.0, 1.0185698, -57.565766, 115.0, 26.0, 1.1, 0.9, 259.71, 25.52, 0.0, 0.0],
    [6151.0, 1.0, 16.14, 4.57, 0.0, 55.01, 6.0, 1.0300029, -43.056652, 115.0, 25.0, 1.1, 0.9, 912.13, 0.0, 0.0, 0.0],
    [6152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0182455, -52.786732, 230.0, 26.0, 1.1, 0.9, 94.56, 2.39, 0.0, 0.0],
    [6153.0, 1.0, 107.97, 30.59, 0.0, 0.0, 6.0, 0.9965087, -54.909299, 115.0, 26.0, 1.1, 0.9, 390.52, -34.67, 0.0, 0.0],
    [6154.0, 1.0, 43.1, 12.21, 0.0, 0.0, 6.0, 0.9974214, -56.013124, 115.0, 23.0, 1.1, 0.9, 131.04, 26.7, 0.0, 0.0],
    [6155.0, 1.0, 37.02, 10.49, 0.0, 0.0, 6.0, 0.9934379, -55.854394, 115.0, 26.0, 1.1, 0.9, 45.7, 18.62, 0.0, 0.0],
    [6156.0, 1.0, 52.66, 14.92, 0.0, 0.0, 6.0, 1.0162741, -51.472445, 115.0, 23.0, 1.1, 0.9, 870.19, 31.78, 0.0, 0.0],
    [6157.0, 1.0, 28.81, 8.16, 0.0, 0.0, 6.0, 1.0056316, -58.780755, 115.0, 26.0, 1.1, 0.9, 359.23, 48.63, 0.0, 0.0],
    [6158.0, 1.0, 5.64, 1.6, 0.0, 66.9, 6.0, 1.0296053, -43.109524, 115.0, 25.0, 1.1, 0.9, 583.81, 0.0, 0.0, 0.0],
    [6159.0, 1.0, 91.04, 25.79, 0.0, 0.0, 6.0, 1.0066373, -56.025468, 115.0, 22.0, 1.1, 0.9, 194.19, -10.39, 0.0, 0.0],
    [6160.0, 1.0, 98.28, 27.85, 0.0, 0.0, 6.0, 0.9898856, -57.253665, 115.0, 23.0, 1.1, 0.9, 718.19, 148.78, 0.0, 0.0],
    [6161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0255902, -45.256391, 500.0, 22.0, 1.1, 0.9, 16.08, -2.09, 0.0, 0.0],
    [6162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0216693, -48.821253, 230.0, 22.0, 1.1, 0.9, -0.74, -10.16, 0.0, 0.0],
    [6163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0154167, -51.3408, 115.0, 22.0, 1.1, 0.9, 523.25, 61.09, 0.0, 0.0],
    [6164.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -44.619446, 13.8, 22.0, 1.1, 0.9, 16.13, 0.0, 0.0, 0.0],
    [6165.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -44.547378, 13.8, 22.0, 1.1, 0.9, 16.14, 0.0, 0.0, 0.0],
    [6166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -44.959527, 13.8, 22.0, 1.1, 0.9, 16.12, 0.0, 0.0, 0.0],
    [6167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.030003, -44.699009, 13.8, 22.0, 1.1, 0.9, 16.13, 0.0, 0.0, 0.0],
    [6168.0, 1.0, 138.23, 39.17, 0.0, 0.0, 6.0, 0.9984947, -57.829652, 115.0, 26.0, 1.1, 0.9, 239.98, 32.01, 0.0, 0.0],
    [6169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0286209, -45.784469, 500.0, 26.0, 1.1, 0.9, 31.21, 0.89, 0.0, 0.0],
    [6170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0229032, -49.983069, 230.0, 26.0, 1.1, 0.9, 18.67, -0.28, 0.0, 0.0],
    [6171.0, 1.0, 113.76, 32.23, 0.0, 0.0, 6.0, 1.0095233, -53.162529, 115.0, 26.0, 1.1, 0.9, 38.61, 8.35, 0.0, 0.0],
    [6172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0146463, -36.638151, 230.0, 24.0, 1.1, 0.9, 102.54, 12.15, 0.0, 0.0],
    [6173.0, 1.0, 35.48, 10.05, 0.0, 0.0, 6.0, 1.0152227, -38.823805, 115.0, 24.0, 1.1, 0.9, 144.87, 20.06, 0.0, 0.0],
    [6174.0, 1.0, 95.75, 27.13, 0.0, 0.0, 6.0, 1.0052281, -56.8548, 115.0, 22.0, 1.1, 0.9, 659.57, -163.33, 0.0, 0.0],
    [6175.0, 1.0, 96.6, 27.37, 0.0, 0.0, 6.0, 0.9884029, -57.675849, 115.0, 23.0, 1.1, 0.9, 796.42, 133.35, 0.0, 0.0],
    [6176.0, 1.0, 45.32, 12.84, 0.0, 0.0, 6.0, 1.0021531, -56.409849, 115.0, 23.0, 1.1, 0.9, 163.28, 27.31, 0.0, 0.0],
    [6177.0, 1.0, 0.0, 0.0, 0.0, 409.4, 6.0, 1.030003, -51.894768, 230.0, 26.0, 1.1, 0.9, -23.2, 0.0, 0.0, 0.0],
    [6178.0, 1.0, 134.45, 38.09, 0.0, 0.0, 6.0, 1.0155585, -55.001773, 115.0, 26.0, 1.1, 0.9, 1123.12, 198.56, 0.0, 0.0],
    [6179.0, 1.0, 11.85, 3.36, 0.0, 0.0, 6.0, 1.0104727, -56.749683, 115.0, 26.0, 1.1, 0.9, 337.92, 38.13, 0.0, 0.0],
    [6180.0, 1.0, 34.14, 9.67, 0.0, 0.0, 6.0, 0.9973509, -55.388246, 115.0, 22.0, 1.1, 0.9, 56.68, 2.57, 0.0, 0.0],
    [6181.0, 1.0, 49.13, 13.92, 0.0, 0.0, 6.0, 1.0102369, -56.710505, 115.0, 23.0, 1.1, 0.9, 851.9, 67.01, 0.0, 0.0],
    [6182.0, 1.0, 95.83, 27.15, 0.0, 0.0, 6.0, 0.9988885, -58.181536, 115.0, 26.0, 1.1, 0.9, 211.42, 8.72, 0.0, 0.0],
    [6183.0, 1.0, 26.97, 7.64, 0.0, 0.0, 6.0, 1.0163648, -43.348566, 115.0, 25.0, 1.1, 0.9, 93.92, 3.33, 0.0, 0.0],
    [6184.0, 1.0, 48.39, 13.71, 0.0, 0.0, 6.0, 0.9873133, -58.501773, 115.0, 23.0, 1.1, 0.9, 419.96, 86.38, 0.0, 0.0],
    [6185.0, 1.0, 20.84, 5.9, 0.0, 0.0, 6.0, 0.989699, -58.295692, 115.0, 23.0, 1.1, 0.9, 556.7, 80.88, 0.0, 0.0],
    [6186.0, 1.0, 39.37, 11.15, 0.0, 0.0, 6.0, 0.9953878, -56.715288, 115.0, 23.0, 1.1, 0.9, 998.59, 140.02, 0.0, 0.0],
    [6187.0, 1.0, 80.44, 22.79, 0.0, 0.0, 6.0, 0.9927893, -57.283893, 115.0, 23.0, 1.1, 0.9, 948.84, 130.32, 0.0, 0.0],
    [6188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.018473, -33.593582, 230.0, 25.0, 1.1, 0.9, 39.23, 4.6, 0.0, 0.0],
    [6189.0, 1.0, 27.37, 7.75, 0.0, 0.0, 6.0, 1.0163245, -36.304637, 115.0, 25.0, 1.1, 0.9, 481.09, 59.82, 0.0, 0.0],
    [6190.0, 1.0, 18.47, 5.23, 0.0, 0.0, 6.0, 1.0195159, -46.822077, 115.0, 24.0, 1.1, 0.9, 841.64, -8.56, 0.0, 0.0],
    [6191.0, 1.0, 16.77, 4.75, 0.0, 0.0, 6.0, 1.00069, -55.936835, 115.0, 22.0, 1.1, 0.9, 377.83, 9.74, 0.0, 0.0],
    [6192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0090611, -43.072088, 230.0, 25.0, 1.1, 0.9, 57.04, 11.55, 0.0, 0.0],
    [6193.0, 1.0, 35.69, 10.11, 0.0, 0.0, 6.0, 1.0044604, -44.860111, 115.0, 25.0, 1.1, 0.9, 72.31, 12.08, 0.0, 0.0],
    [6194.0, 1.0, 44.42, 12.59, 0.0, 0.0, 6.0, 0.993237, -56.350042, 115.0, 23.0, 1.1, 0.9, 628.99, 89.29, 0.0, 0.0],
    [6195.0, 1.0, 2.66, 0.75, 0.0, 0.0, 6.0, 0.9951812, -39.220054, 115.0, 25.0, 1.1, 0.9, 1206.12, 32.18, 0.0, 0.0],
    [6196.0, 1.0, 21.28, 6.03, 0.0, 0.0, 6.0, 1.0063642, -55.324926, 115.0, 23.0, 1.1, 0.9, 642.68, 46.18, 0.0, 0.0],
    [6197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.023295, -48.40975, 500.0, 26.0, 1.1, 0.9, 33.9, 5.75, 0.0, 0.0],
    [6198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0150387, -52.962708, 230.0, 26.0, 1.1, 0.9, 110.01, 15.47, 0.0, 0.0],
    [6199.0, 1.0, 239.74, 67.93, 0.0, 0.0, 6.0, 1.013068, -55.72182, 115.0, 26.0, 1.1, 0.9, 161.79, 19.8, 0.0, 0.0],
    [6200.0, 1.0, 46.28, 13.11, 0.0, 0.0, 6.0, 0.9926281, -57.011147, 115.0, 26.0, 1.1, 0.9, 255.53, -25.03, 0.0, 0.0],
    [6201.0, 1.0, 39.07, 11.07, 0.0, 0.0, 6.0, 1.0067347, -58.266373, 115.0, 26.0, 1.1, 0.9, 260.69, -2.47, 0.0, 0.0],
    [6202.0, 1.0, 16.63, 4.71, 0.0, 0.0, 6.0, 1.0167792, -52.332174, 115.0, 22.0, 1.1, 0.9, 629.64, 36.19, 0.0, 0.0],
    [6203.0, 1.0, 117.59, 33.32, 0.0, 0.0, 6.0, 0.9963022, -57.638171, 115.0, 26.0, 1.1, 0.9, 413.13, -58.27, 0.0, 0.0],
    [6204.0, 1.0, 7.81, 2.21, 0.0, 0.0, 6.0, 0.9997981, -56.880824, 115.0, 26.0, 1.1, 0.9, 141.22, 11.4, 0.0, 0.0],
    [6205.0, 1.0, 121.95, 34.55, 0.0, 0.0, 6.0, 0.9896711, -57.01324, 115.0, 23.0, 1.1, 0.9, 19.62, 6.24, 0.0, 0.0],
    [6206.0, 1.0, 18.83, 5.34, 0.0, 0.0, 6.0, 1.0078807, -44.435266, 115.0, 25.0, 1.1, 0.9, 84.43, 7.47, 0.0, 0.0],
    [6207.0, 1.0, 29.32, 8.31, 0.0, 155.15, 6.0, 1.0300032, -58.145835, 115.0, 23.0, 1.1, 0.9, 920.86, 0.0, 0.0, 0.0],
    [6208.0, 1.0, 140.96, 39.94, 0.0, 0.0, 6.0, 0.9889471, -58.415843, 115.0, 23.0, 1.1, 0.9, 731.26, 101.44, 0.0, 0.0],
    [6209.0, 1.0, 7.52, 2.13, 0.0, 0.0, 6.0, 1.0100542, -55.776182, 115.0, 26.0, 1.1, 0.9, 826.81, 135.59, 0.0, 0.0],
    [6210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0348101, -46.19123, 500.0, 23.0, 1.1, 0.9, 21.17, -2.34, 0.0, 0.0],
    [6211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0290615, -48.169626, 230.0, 23.0, 1.1, 0.9, 18.54, -4.56, 0.0, 0.0],
    [6212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0236419, -50.837125, 115.0, 23.0, 1.1, 0.9, 27.83, 9.11, 0.0, 0.0],
    [6213.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -41.951777, 13.8, 23.0, 1.1, 0.9, 21.35, 0.0, 0.0, 0.0],
    [6214.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -38.069094, 13.8, 23.0, 1.1, 0.9, 21.48, 0.0, 0.0, 0.0],
    [6215.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -44.107263, 13.8, 23.0, 1.1, 0.9, 21.27, 0.0, 0.0, 0.0],
    [6216.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0400033, -41.49862, 13.8, 23.0, 1.1, 0.9, 21.36, 0.0, 0.0, 0.0],
    [6217.0, 1.0, 52.96, 15.01, 0.0, 0.0, 6.0, 0.9881199, -59.84522, 115.0, 23.0, 1.1, 0.9, 1249.92, 92.92, 0.0, 0.0],
    [6218.0, 1.0, 51.24, 14.52, 0.0, 0.0, 6.0, 0.9921182, -56.374047, 115.0, 23.0, 1.1, 0.9, 735.01, 237.68, 0.0, 0.0],
    [6219.0, 1.0, 63.93, 18.11, 0.0, 0.0, 6.0, 0.995836, -58.320577, 115.0, 23.0, 1.1, 0.9, 905.77, 99.55, 0.0, 0.0],
    [6220.0, 1.0, 96.5, 27.34, 0.0, 0.0, 6.0, 1.0056706, -55.620011, 115.0, 22.0, 1.1, 0.9, 190.23, 7.35, 0.0, 0.0],
    [6221.0, 1.0, 9.16, 2.6, 0.0, 62.01, 6.0, 1.030003, -49.653699, 115.0, 22.0, 1.1, 0.9, 58.75, 0.0, 0.0, 0.0],
    [6222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0028922, -53.683174, 230.0, 23.0, 1.1, 0.9, -31.48, -19.92, 0.0, 0.0],
    [6223.0, 1.0, 166.84, 47.27, 0.0, 0.0, 6.0, 0.9939468, -56.229863, 115.0, 23.0, 1.1, 0.9, -51.64, -16.1, 0.0, 0.0],
    [6224.0, 1.0, 116.67, 33.06, 0.0, 0.0, 6.0, 0.9868659, -58.331715, 115.0, 23.0, 1.1, 0.9, 748.94, 123.9, 0.0, 0.0],
    [6225.0, 1.0, 85.25, 24.15, 0.0, 0.0, 6.0, 0.9937059, -57.165421, 115.0, 26.0, 1.1, 0.9, 183.73, -3.15, 0.0, 0.0],
    [6226.0, 1.0, 18.02, 5.11, 0.0, 0.0, 6.0, 1.0183211, -60.213441, 115.0, 26.0, 1.1, 0.9, 312.77, 31.72, 0.0, 0.0],
    [6227.0, 1.0, 126.35, 35.8, 0.0, 0.0, 6.0, 0.9874013, -57.587112, 115.0, 23.0, 1.1, 0.9, 1374.31, 200.79, 0.0, 0.0],
    [6228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0234798, -47.196884, 500.0, 22.0, 1.1, 0.9, 23.09, -2.86, 0.0, 0.0],
    [6229.0, 1.0, 0.0, 0.0, 0.0, 323.03, 6.0, 1.0300031, -51.32337, 230.0, 22.0, 1.1, 0.9, 46.43, 0.0, 0.0, 0.0],
    [6230.0, 1.0, 191.51, 54.26, 0.0, 0.0, 6.0, 1.0076853, -55.216819, 115.0, 22.0, 1.1, 0.9, 107.04, 10.1, 0.0, 0.0],
    [6231.0, 1.0, 70.51, 19.98, 0.0, 0.0, 6.0, 0.9900394, -56.974753, 115.0, 23.0, 1.1, 0.9, 454.66, 94.54, 0.0, 0.0],
    [6232.0, 1.0, 66.63, 18.88, 0.0, 0.0, 6.0, 1.0005415, -54.140983, 115.0, 23.0, 1.1, 0.9, 693.36, 81.35, 0.0, 0.0],
    [6233.0, 1.0, 65.09, 18.44, 0.0, 0.0, 6.0, 0.9846305, -57.791406, 115.0, 23.0, 1.1, 0.9, 739.67, 142.18, 0.0, 0.0],
    [6234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0234382, -49.126653, 500.0, 26.0, 1.1, 0.9, 36.95, 5.68, 0.0, 0.0],
    [6235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0214838, -50.609239, 230.0, 26.0, 1.1, 0.9, 29.29, 4.25, 0.0, 0.0],
    [6236.0, 1.0, 169.53, 48.03, 0.0, 0.0, 6.0, 1.0060055, -54.679523, 115.0, 26.0, 1.1, 0.9, 69.79, 14.89, 0.0, 0.0],
    [6237.0, 1.0, 1.88, 0.53, 0.0, 0.0, 6.0, 1.0074305, -52.97529, 115.0, 25.0, 1.1, 0.9, 163.51, 28.4, 0.0, 0.0],
    [6238.0, 1.0, 134.8, 38.19, 0.0, 0.0, 6.0, 0.9843392, -58.138903, 115.0, 23.0, 1.1, 0.9, 1273.7, 184.76, 0.0, 0.0],
    [6239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0330154, -43.960776, 500.0, 22.0, 1.1, 0.9, 36.54, 1.52, 0.0, 0.0],
    [6240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0164739, -48.325164, 230.0, 22.0, 1.1, 0.9, 100.61, 6.52, 0.0, 0.0],
    [6241.0, 1.0, 175.73, 49.79, 0.0, 0.0, 6.0, 0.9992721, -53.355865, 115.0, 22.0, 1.1, 0.9, 281.04, -2.99, 0.0, 0.0],
    [6242.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -42.434916, 13.8, 22.0, 1.1, 0.9, 36.47, 0.0, 0.0, 0.0],
    [6243.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -42.083008, 13.8, 22.0, 1.1, 0.9, 36.45, 0.0, 0.0, 0.0],
    [6244.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -41.371375, 13.8, 22.0, 1.1, 0.9, 36.41, 0.0, 0.0, 0.0],
    [6245.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -41.774325, 13.8, 22.0, 1.1, 0.9, 36.43, 0.0, 0.0, 0.0],
    [6246.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -42.839727, 13.8, 22.0, 1.1, 0.9, 36.47, 0.0, 0.0, 0.0],
    [6247.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -43.121522, 13.8, 22.0, 1.1, 0.9, 36.48, 227.0, 0.0, 0.0],
    [6248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -42.259248, 13.8, 22.0, 1.1, 0.9, 36.46, 0.0, 0.0, 0.0],
    [6249.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.040003, -41.499382, 13.8, 22.0, 1.1, 0.9, 36.4, 0.0, 0.0, 0.0],
    [6250.0, 1.0, 86.21, 24.43, 0.0, 0.0, 6.0, 0.9987051, -57.265007, 115.0, 22.0, 1.1, 0.9, 493.8, -101.99, 0.0, 0.0],
    [6251.0, 1.0, 51.25, 14.52, 0.0, 0.0, 6.0, 0.99651, -58.668206, 115.0, 22.0, 1.1, 0.9, 2422.64, 275.91, 0.0, 0.0],
    [6252.0, 1.0, 13.48, 3.82, 0.0, 0.0, 6.0, 1.0095241, -53.184358, 115.0, 23.0, 1.1, 0.9, 67.74, 18.98, 0.0, 0.0],
    [6253.0, 1.0, 13.2, 3.74, 0.0, 0.0, 6.0, 1.0175154, -41.889868, 115.0, 24.0, 1.1, 0.9, 90.34, 10.43, 0.0, 0.0],
    [6254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0225993, -48.701606, 500.0, 23.0, 1.1, 0.9, 17.55, -4.38, 0.0, 0.0],
    [6255.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0149074, -50.835131, 230.0, 23.0, 1.1, 0.9, 63.45, 11.42, 0.0, 0.0],
    [6256.0, 1.0, 18.25, 5.17, 0.0, 0.0, 6.0, 0.998347, -55.493484, 115.0, 23.0, 1.1, 0.9, 518.38, 141.9, 0.0, 0.0],
    [6257.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0202207, -48.328889, 13.8, 23.0, 1.1, 0.9, 17.68, 0.0, 0.0, 0.0],
    [6258.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0200032, -47.414454, 13.8, 23.0, 1.1, 0.9, 17.79, 0.0, 0.0, 0.0],
    [6259.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0225993, -48.701606, 13.8, 23.0, 1.1, 0.9, 17.55, -4.38, 0.0, 0.0],
    [6260.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0200032, -48.253611, 13.8, 23.0, 1.1, 0.9, 17.66, 0.0, 0.0, 0.0],
    [6261.0, 1.0, 31.18, 8.83, 0.0, 0.0, 6.0, 0.9955252, -57.993908, 115.0, 26.0, 1.1, 0.9, 1199.61, 324.64, 0.0, 0.0],
    [6262.0, 1.0, 28.4, 8.05, 0.0, 0.0, 6.0, 0.9958387, -56.348906, 115.0, 23.0, 1.1, 0.9, 106.08, 35.35, 0.0, 0.0],
    [6263.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0110056, -42.169113, 230.0, 24.0, 1.1, 0.9, 27.96, -5.33, 0.0, 0.0],
    [6264.0, 1.0, 34.97, 9.91, 0.0, 0.0, 6.0, 1.0081809, -43.733283, 115.0, 24.0, 1.1, 0.9, 875.18, 6.11, 0.0, 0.0],
    [6265.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0178534, -39.507123, 115.0, 24.0, 1.1, 0.9, 168.57, 20.59, 0.0, 0.0],
    [6266.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.022154, -38.917712, 13.8, 24.0, 1.1, 0.9, 168.04, 20.4, 0.0, 0.0],
    [6267.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.033053, -37.37043, 13.8, 24.0, 1.1, 0.9, 166.61, 19.93, 0.0, 0.0],
    [6268.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0211182, -39.083091, 13.8, 24.0, 1.1, 0.9, 168.14, 20.43, 0.0, 0.0],
    [6269.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0340477, -37.224304, 13.8, 24.0, 1.1, 0.9, 166.47, 19.89, 0.0, 0.0],
    [6270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0178534, -39.507123, 13.8, 24.0, 1.1, 0.9, 168.57, 20.59, 0.0, 0.0],
    [6271.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0178534, -39.507123, 13.8, 24.0, 1.1, 0.9, 168.57, 20.59, 0.0, 0.0],
    [6272.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0178534, -39.507123, 13.8, 24.0, 1.1, 0.9, 168.57, 20.59, 0.0, 0.0],
    [6273.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0178534, -39.507123, 13.8, 24.0, 1.1, 0.9, 168.57, 20.59, 0.0, 0.0],
    [6274.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0309912, -37.607752, 13.8, 24.0, 1.1, 0.9, 166.97, 20.04, 0.0, 0.0],
    [6275.0, 1.0, 110.59, 31.34, 0.0, 0.0, 6.0, 0.9916305, -57.042607, 115.0, 26.0, 1.1, 0.9, 432.99, -68.88, 0.0, 0.0],
    [6276.0, 1.0, 39.92, 11.31, 0.0, 0.0, 6.0, 1.0020132, -58.357453, 115.0, 26.0, 1.1, 0.9, 120.53, 18.47, 0.0, 0.0],
    [6277.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0192968, -51.742692, 230.0, 23.0, 1.1, 0.9, 53.85, 4.03, 0.0, 0.0],
    [6278.0, 1.0, 135.68, 38.44, 0.0, 0.0, 6.0, 1.0040711, -54.981323, 115.0, 23.0, 1.1, 0.9, 851.62, 285.64, 0.0, 0.0],
    [6279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0203919, -49.1371, 230.0, 22.0, 1.1, 0.9, -17.99, -18.37, 0.0, 0.0],
    [6280.0, 1.0, 136.02, 38.54, 0.0, 0.0, 6.0, 1.012131, -51.632799, 115.0, 22.0, 1.1, 0.9, 683.79, 68.68, 0.0, 0.0],
    [6281.0, 1.0, 60.45, 17.13, 0.0, 0.0, 6.0, 1.0137453, -56.524959, 115.0, 22.0, 1.1, 0.9, 115.59, -4.66, 0.0, 0.0],
    [6282.0, 1.0, 26.19, 7.42, 0.0, 0.0, 6.0, 1.0217423, -55.610715, 115.0, 23.0, 1.1, 0.9, 899.93, 21.46, 0.0, 0.0],
    [6283.0, 1.0, 6.88, 1.95, 0.0, 0.0, 6.0, 1.0141945, -56.803257, 115.0, 22.0, 1.1, 0.9, 24.74, -1.67, 0.0, 0.0],
    [6284.0, 1.0, 71.09, 20.14, 0.0, 0.0, 6.0, 1.0011896, -55.686757, 115.0, 26.0, 1.1, 0.9, 37.26, 21.25, 0.0, 0.0],
    [6285.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0210436, -55.375127, 230.0, 26.0, 1.1, 0.9, 101.18, 7.47, 0.0, 0.0],
    [6286.0, 1.0, 82.67, 23.42, 0.0, 90.7, 6.0, 1.0300031, -57.897859, 115.0, 26.0, 1.1, 0.9, 326.09, 0.0, 0.0, 0.0],
    [6287.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0122418, -52.447934, 230.0, 26.0, 1.1, 0.9, 85.09, 9.34, 0.0, 0.0],
    [6288.0, 1.0, 166.54, 47.19, 0.0, 0.0, 6.0, 0.9961049, -56.447697, 115.0, 26.0, 1.1, 0.9, 144.01, 8.64, 0.0, 0.0],
    [6289.0, 1.0, 73.84, 20.92, 0.0, 0.0, 6.0, 0.9857928, -57.937221, 115.0, 23.0, 1.1, 0.9, 734.6, 124.36, 0.0, 0.0],
    [6290.0, 1.0, 67.61, 19.16, 0.0, 0.0, 6.0, 0.9945737, -57.597438, 115.0, 23.0, 1.1, 0.9, 506.97, 96.12, 0.0, 0.0],
    [6291.0, 1.0, 20.57, 5.83, 0.0, 0.0, 6.0, 1.0119264, -56.652153, 115.0, 26.0, 1.1, 0.9, 348.23, 57.58, 0.0, 0.0],
    [6292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0244472, -48.029047, 500.0, 23.0, 1.1, 0.9, 13.22, -6.41, 0.0, 0.0],
    [6293.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0133925, -51.025421, 230.0, 23.0, 1.1, 0.9, -70.1, -49.5, 0.0, 0.0],
    [6294.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0046155, -53.414818, 115.0, 23.0, 1.1, 0.9, 703.54, 80.43, 0.0, 0.0],
    [6295.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0225307, -47.719737, 13.8, 23.0, 1.1, 0.9, 13.29, -6.43, 0.0, 0.0],
    [6296.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0228017, -47.764877, 13.8, 23.0, 1.1, 0.9, 13.28, -6.43, 0.0, 0.0],
    [6297.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0200032, -47.308913, 13.8, 23.0, 1.1, 0.9, 13.39, 0.0, 0.0, 0.0],
    [6298.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.023703, -46.364217, 500.0, 22.0, 1.1, 0.9, 18.4, -3.28, 0.0, 0.0],
    [6299.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0233727, -48.555241, 230.0, 22.0, 1.1, 0.9, 66.01, 6.1, 0.0, 0.0],
    [6300.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0152724, -50.959812, 115.0, 22.0, 1.1, 0.9, 588.32, 116.76, 0.0, 0.0],
    [6301.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.023703, -46.364217, 22.0, 22.0, 1.1, 0.9, 18.4, -3.28, 0.0, 0.0],
    [6302.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0172276, -43.425429, 22.0, 22.0, 1.1, 0.9, 18.65, -3.33, 0.0, 0.0],
    [6303.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0218286, -45.504143, 22.0, 22.0, 1.1, 0.9, 18.47, -3.3, 0.0, 0.0],
    [6304.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0184923, -43.898882, 22.0, 22.0, 1.1, 0.9, 18.57, -3.32, 0.0, 0.0],
    [6305.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0173184, -43.389165, 22.0, 22.0, 1.1, 0.9, 18.65, -3.33, 0.0, 0.0],
    [6306.0, 1.0, 54.19, 15.35, 0.0, 0.0, 6.0, 0.9888693, -57.2354, 115.0, 23.0, 1.1, 0.9, 837.36, 141.84, 0.0, 0.0],
    [6307.0, 1.0, 130.73, 37.04, 0.0, 0.0, 6.0, 0.9925605, -56.98044, 115.0, 26.0, 1.1, 0.9, 151.82, 7.13, 0.0, 0.0],
    [6308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0239619, -51.287603, 230.0, 26.0, 1.1, 0.9, -22.44, -12.76, 0.0, 0.0],
    [6309.0, 1.0, 41.1, 11.65, 0.0, 0.0, 6.0, 1.0137735, -54.825239, 115.0, 26.0, 1.1, 0.9, 861.08, 135.49, 0.0, 0.0],
    [6310.0, 1.0, 92.27, 26.14, 0.0, 0.0, 6.0, 1.0103858, -55.328022, 115.0, 22.0, 1.1, 0.9, -241.12, 57.64, 0.0, 0.0],
    [6311.0, 1.0, 8.58, 2.43, 0.0, 0.0, 6.0, 1.0210712, -38.691133, 115.0, 25.0, 1.1, 0.9, 1212.04, -30.54, 0.0, 0.0],
    [6312.0, 1.0, 45.68, 12.94, 0.0, 0.0, 6.0, 1.0160345, -54.561126, 115.0, 22.0, 1.1, 0.9, -326.28, 57.88, 0.0, 0.0],
    [6313.0, 1.0, 26.29, 7.45, 0.0, 0.0, 6.0, 0.9973457, -57.692677, 115.0, 23.0, 1.1, 0.9, 704.2, 75.98, 0.0, 0.0],
    [6314.0, 1.0, 29.51, 8.36, 0.0, 0.0, 6.0, 1.004168, -57.129861, 115.0, 26.0, 1.1, 0.9, 437.8, 60.21, 0.0, 0.0],
    [6315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0135155, -52.48174, 230.0, 23.0, 1.1, 0.9, -17.52, -15.26, 0.0, 0.0],
    [6316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0160058, -53.215025, 161.0, 23.0, 1.1, 0.9, 28.27, 0.59, 0.0, 0.0],
    [6317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0055183, -54.650624, 161.0, 23.0, 1.1, 0.9, 46.51, 11.39, 0.0, 0.0],
    [6318.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 0.994043, -56.386079, 161.0, 23.0, 1.1, 0.9, 69.32, 22.97, 0.0, 0.0],
    [6319.0, 1.0, 70.22, 19.9, 0.0, 0.0, 6.0, 0.9859871, -57.663433, 115.0, 23.0, 1.1, 0.9, 86.84, 30.21, 0.0, 0.0],
    [6320.0, 1.0, 47.89, 13.57, 0.0, 221.36, 6.0, 1.0173552, -55.499532, 115.0, 22.0, 1.1, 0.9, 1073.71, -273.16, 0.0, 0.0],
    [6321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0109006, -47.032695, 230.0, 22.0, 1.1, 0.9, 64.8, 2.77, 0.0, 0.0],
    [6322.0, 1.0, 66.07, 18.72, 0.0, 0.0, 6.0, 1.0102176, -49.70916, 115.0, 22.0, 1.1, 0.9, 62.02, 1.76, 0.0, 0.0],
    [6323.0, 1.0, 33.38, 9.46, 0.0, 0.0, 6.0, 0.996336, -56.603809, 115.0, 26.0, 1.1, 0.9, 152.67, 6.64, 0.0, 0.0],
    [6324.0, 1.0, 58.22, 16.5, 0.0, 0.0, 6.0, 0.9979793, -56.166417, 115.0, 22.0, 1.1, 0.9, 593.3, -103.35, 0.0, 0.0],
    [6325.0, 1.0, 4.74, 1.34, 0.0, 0.0, 6.0, 1.008186, -53.94687, 115.0, 25.0, 1.1, 0.9, 212.92, 32.74, 0.0, 0.0],
    [6326.0, 1.0, 15.43, 4.37, 0.0, 0.0, 6.0, 0.9978726, -45.95932, 115.0, 25.0, 1.1, 0.9, 82.58, 10.31, 0.0, 0.0],
    [6327.0, 1.0, 17.61, 4.99, 0.0, 0.0, 6.0, 1.0174467, -39.65579, 115.0, 25.0, 1.1, 0.9, 588.57, 62.23, 0.0, 0.0],
    [6328.0, 1.0, 27.95, 7.92, 0.0, 0.0, 6.0, 1.0099616, -58.742238, 115.0, 26.0, 1.1, 0.9, 452.29, 20.85, 0.0, 0.0],
    [6329.0, 1.0, 1.79, 0.51, 0.0, 0.0, 6.0, 1.018426, -44.046146, 115.0, 24.0, 1.1, 0.9, 82.62, 6.85, 0.0, 0.0],
    [6330.0, 1.0, 133.75, 37.9, 0.0, 0.0, 6.0, 0.9882031, -58.785702, 115.0, 23.0, 1.1, 0.9, 1597.32, 40.1, 0.0, 0.0],
    [6331.0, 1.0, 81.32, 23.04, 0.0, 147.19, 6.0, 0.9945548, -58.186501, 115.0, 23.0, 1.1, 0.9, 627.73, 104.18, 0.0, 0.0],
    [6332.0, 1.0, 73.0, 20.68, 0.0, 0.0, 6.0, 1.009184, -56.281103, 115.0, 26.0, 1.1, 0.9, 839.58, 135.06, 0.0, 0.0],
    [6333.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0229701, -48.63956, 500.0, 26.0, 1.1, 0.9, 31.92, 5.57, 0.0, 0.0],
    [6334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0226098, -51.297523, 230.0, 26.0, 1.1, 0.9, 8.93, 3.18, 0.0, 0.0],
    [6335.0, 1.0, 164.71, 46.67, 0.0, 0.0, 6.0, 1.0003399, -55.267074, 115.0, 26.0, 1.1, 0.9, 46.98, 13.48, 0.0, 0.0],
    [6336.0, 1.0, 26.07, 7.39, 0.0, 0.0, 6.0, 1.0008638, -58.444345, 115.0, 26.0, 1.1, 0.9, 627.85, 56.29, 0.0, 0.0],
    [6337.0, 1.0, 121.19, 34.34, 0.0, 0.0, 6.0, 1.0146035, -56.592925, 115.0, 26.0, 1.1, 0.9, 182.53, 12.63, 0.0, 0.0],
    [6338.0, 1.0, 33.61, 9.52, 0.0, 0.0, 6.0, 0.9941681, -52.529355, 115.0, 25.0, 1.1, 0.9, 101.47, 17.81, 0.0, 0.0],
    [6339.0, 1.0, 34.37, 9.74, 0.0, 0.0, 6.0, 1.0022333, -53.630921, 115.0, 23.0, 1.1, 0.9, 710.57, 67.58, 0.0, 0.0],
    [6340.0, 1.0, 29.18, 8.27, 0.0, 0.0, 6.0, 1.0190508, -51.493229, 115.0, 24.0, 1.1, 0.9, 552.13, 15.17, 0.0, 0.0],
    [6341.0, 1.0, 6.3, 1.79, 0.0, 0.0, 6.0, 1.0097343, -41.78351, 115.0, 25.0, 1.1, 0.9, 554.67, 136.9, 0.0, 0.0],
    [6342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0159697, -50.830427, 500.0, 23.0, 1.1, 0.9, -12.57, -13.33, 0.0, 0.0],
    [6343.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0074867, -53.193965, 230.0, 23.0, 1.1, 0.9, -72.29, -24.33, 0.0, 0.0],
    [6344.0, 1.0, 158.8, 44.99, 0.0, 0.0, 6.0, 1.0027467, -55.246475, 115.0, 23.0, 1.1, 0.9, -271.72, -63.94, 0.0, 0.0],
    [6345.0, 1.0, 17.7, 5.02, 0.0, 0.0, 6.0, 0.9891926, -57.9615, 115.0, 23.0, 1.1, 0.9, 963.83, 136.32, 0.0, 0.0],
    [6346.0, 1.0, 2.3, 0.65, 0.0, 0.0, 6.0, 1.0022903, -52.677585, 115.0, 26.0, 1.1, 0.9, 51.97, 10.7, 0.0, 0.0],
    [6349.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0293489, -49.336533, 500.0, 23.0, 1.1, 0.9, 0.07, -12.25, 0.0, 0.0],
    [6350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0174336, -51.521787, 230.0, 23.0, 1.1, 0.9, -60.2, -41.73, 0.0, 0.0],
    [6351.0, 1.0, 23.86, 6.76, 0.0, 0.0, 6.0, 0.9990794, -55.996436, 115.0, 23.0, 1.1, 0.9, 1048.95, 150.62, 0.0, 0.0],
    [6352.0, 1.0, 121.76, 34.5, 0.0, 0.0, 6.0, 1.0131142, -56.461501, 115.0, 26.0, 1.1, 0.9, 201.58, 17.48, 0.0, 0.0],
    [6353.0, 1.0, 107.96, 30.59, 0.0, 0.0, 6.0, 1.0000177, -56.44529, 115.0, 23.0, 1.1, 0.9, 1328.88, -27.05, 0.0, 0.0],
    [6354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0064169, -53.486274, 230.0, 23.0, 1.1, 0.9, 17.17, -6.0, 0.0, 0.0],
    [6355.0, 1.0, 151.82, 43.02, 0.0, 0.0, 6.0, 1.0030083, -54.898614, 115.0, 23.0, 1.1, 0.9, 109.77, 16.91, 0.0, 0.0],
    [6356.0, 1.0, 135.92, 38.51, 0.0, 363.1, 6.0, 1.030003, -58.019736, 115.0, 26.0, 1.1, 0.9, 230.8, 0.0, 0.0, 0.0],
    [6357.0, 1.0, 30.83, 8.74, 0.0, 0.0, 6.0, 1.0211213, -54.032565, 115.0, 26.0, 1.1, 0.9, 4.03, 0.84, 0.0, 0.0],
    [6358.0, 1.0, 77.99, 22.1, 0.0, 156.58, 6.0, 1.0300033, -58.346763, 115.0, 23.0, 1.1, 0.9, 759.31, 0.0, 0.0, 0.0],
    [6359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0228871, -49.242556, 230.0, 23.0, 1.1, 0.9, 6.02, -15.62, 0.0, 0.0],
    [6360.0, 1.0, 38.93, 11.03, 0.0, 0.0, 6.0, 1.0018715, -49.557488, 115.0, 23.0, 1.1, 0.9, 76.24, 4.23, 0.0, 0.0],
    [7001.0, 1.0, 9.3, 2.64, 0.0, 0.0, 7.0, 1.002794, -35.697219, 115.0, 6.0, 1.1, 0.9, 128.96, 18.58, 0.0, 0.0],
    [7002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.031626, -25.043179, 500.0, 4.0, 1.1, 0.9, 50.15, -1.45, 0.0, 0.0],
    [7003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0173944, -29.324421, 230.0, 4.0, 1.1, 0.9, 168.34, 32.41, 0.0, 0.0],
    [7004.0, 1.0, 221.92, 62.88, 0.0, 0.0, 7.0, 1.011398, -33.985977, 115.0, 4.0, 1.1, 0.9, 358.9, 80.4, 0.0, 0.0],
    [7005.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.886275, 13.8, 4.0, 1.1, 0.9, 50.17, 0.0, 0.0, 0.0],
    [7006.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.816976, 13.8, 4.0, 1.1, 0.9, 50.17, 0.0, 0.0, 0.0],
    [7007.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.196917, 13.8, 4.0, 1.1, 0.9, 50.17, 0.0, 0.0, 0.0],
    [7008.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.103165, 13.8, 4.0, 1.1, 0.9, 50.17, 0.0, 0.0, 0.0],
    [7009.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.882417, 13.8, 4.0, 1.1, 0.9, 50.17, 0.0, 0.0, 0.0],
    [7010.0, 1.0, 15.65, 4.43, 0.0, 0.0, 7.0, 0.9907729, -42.669552, 115.0, 5.0, 1.1, 0.9, 953.38, 175.93, 0.0, 0.0],
    [7011.0, 1.0, 35.79, 10.14, 0.0, 0.0, 7.0, 1.0231097, -42.132856, 115.0, 5.0, 1.1, 0.9, 316.61, 8.42, 0.0, 0.0],
    [7012.0, 1.0, 0.94, 0.27, 0.0, 0.0, 7.0, 0.9822041, -38.735235, 115.0, 3.0, 1.1, 0.9, 448.12, 114.81, 0.0, 0.0],
    [7013.0, 1.0, 138.05, 39.11, 0.0, 0.0, 7.0, 0.9975297, -40.439026, 115.0, 5.0, 1.1, 0.9, 1936.46, 38.11, 0.0, 0.0],
    [7014.0, 1.0, 52.81, 14.96, 0.0, 0.0, 7.0, 0.9913004, -38.17932, 115.0, 4.0, 1.1, 0.9, 876.47, 57.88, 0.0, 0.0],
    [7015.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 0.9913004, -38.17932, 18.0, 4.0, 1.1, 0.9, 876.47, 57.88, 0.0, 0.0],
    [7016.0, 1.0, 85.56, 24.24, 0.0, 0.0, 7.0, 1.0025695, -35.307126, 115.0, 4.0, 1.1, 0.9, 285.31, 51.46, 0.0, 0.0],
    [7017.0, 1.0, 135.83, 38.48, 0.0, 0.0, 7.0, 0.9987305, -39.360777, 115.0, 3.0, 1.1, 0.9, 680.67, 95.46, 0.0, 0.0],
    [7018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0246775, -32.635538, 500.0, 6.0, 1.1, 0.9, 41.78, -1.15, 0.0, 0.0],
    [7019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0180906, -33.674529, 230.0, 6.0, 1.1, 0.9, 57.36, 4.96, 0.0, 0.0],
    [7020.0, 1.0, 75.38, 21.36, 0.0, 0.0, 7.0, 1.0141452, -36.419145, 115.0, 6.0, 1.1, 0.9, 81.29, 17.82, 0.0, 0.0],
    [7021.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0306486, -31.994921, 18.0, 6.0, 1.1, 0.9, 41.8, -0.31, 0.0, 0.0],
    [7022.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0378511, -31.201247, 18.0, 6.0, 1.1, 0.9, 41.85, 37.46, 0.0, 0.0],
    [7023.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.032955, -31.750814, 18.0, 6.0, 1.1, 0.9, 41.8, 0.15, 0.0, 0.0],
    [7024.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0302576, -32.042224, 18.0, 6.0, 1.1, 0.9, 41.8, 2.78, 0.0, 0.0],
    [7025.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0246775, -32.635538, 18.0, 6.0, 1.1, 0.9, 41.78, -1.15, 0.0, 0.0],
    [7026.0, 1.0, 43.39, 12.29, 0.0, 0.0, 7.0, 1.0137233, -35.337793, 115.0, 4.0, 1.1, 0.9, 171.65, 2.55, 0.0, 0.0],
    [7027.0, 1.0, 109.22, 30.95, 0.0, 0.0, 7.0, 0.9970786, -39.722688, 115.0, 5.0, 1.1, 0.9, 371.72, 59.04, 0.0, 0.0],
    [7028.0, 1.0, 77.01, 21.82, 0.0, 481.69, 7.0, 1.013589, -38.677292, 115.0, 3.0, 1.1, 0.9, 1306.42, -764.28, 0.0, 0.0],
    [7029.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0175822, -32.165212, 230.0, 6.0, 1.1, 0.9, 96.63, -1.96, 0.0, 0.0],
    [7030.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0154034, -35.843092, 115.0, 6.0, 1.1, 0.9, 131.93, 32.86, 0.0, 0.0],
    [7031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0173863, -29.174755, 13.8, 6.0, 1.1, 0.9, 96.64, -1.96, 0.0, 0.0],
    [7032.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0179529, -31.202886, 13.8, 6.0, 1.1, 0.9, 96.61, -1.96, 0.0, 0.0],
    [7033.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0178766, -31.275717, 13.8, 6.0, 1.1, 0.9, 96.62, -1.96, 0.0, 0.0],
    [7034.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0175822, -32.165212, 13.8, 6.0, 1.1, 0.9, 96.63, -1.96, 0.0, 0.0],
    [7035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.014441, -36.86151, 230.0, 5.0, 1.1, 0.9, 65.45, -0.88, 0.0, 0.0],
    [7036.0, 1.0, 92.31, 26.15, 0.0, 0.0, 7.0, 1.0029473, -39.347698, 115.0, 5.0, 1.1, 0.9, 441.07, 111.2, 0.0, 0.0],
    [7037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0228053, -31.127182, 500.0, 3.0, 1.1, 0.9, -17.63, -21.15, 0.0, 0.0],
    [7038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0103709, -32.644691, 230.0, 3.0, 1.1, 0.9, -58.03, -35.31, 0.0, 0.0],
    [7039.0, 1.0, 235.5, 66.73, 0.0, 0.0, 7.0, 1.0032153, -37.086434, 115.0, 3.0, 1.1, 0.9, 1232.46, 94.67, 0.0, 0.0],
    [7040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0159299, -30.931559, 230.0, 4.0, 1.1, 0.9, 85.42, 18.41, 0.0, 0.0],
    [7041.0, 1.0, 93.88, 26.6, 0.0, 0.0, 7.0, 1.0062694, -34.586523, 115.0, 4.0, 1.1, 0.9, 175.5, 49.07, 0.0, 0.0],
    [7042.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0244234, -31.408134, 500.0, 6.0, 1.1, 0.9, 38.4, 1.37, 0.0, 0.0],
    [7043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0202015, -32.78092, 230.0, 6.0, 1.1, 0.9, 51.7, 4.17, 0.0, 0.0],
    [7044.0, 1.0, 124.64, 35.32, 0.0, 0.0, 7.0, 1.002184, -35.573634, 115.0, 6.0, 1.1, 0.9, 93.99, 14.15, 0.0, 0.0],
    [7045.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300026, -29.421467, 20.0, 6.0, 1.1, 0.9, 38.31, 0.0, 0.0, 0.0],
    [7046.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300026, -30.494071, 20.0, 6.0, 1.1, 0.9, 38.35, 0.0, 0.0, 0.0],
    [7047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0214289, -31.568594, 500.0, 3.0, 1.1, 0.9, -13.31, -22.23, 0.0, 0.0],
    [7048.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0121491, -33.719016, 230.0, 3.0, 1.1, 0.9, -37.18, -40.2, 0.0, 0.0],
    [7049.0, 1.0, 283.15, 80.22, 0.0, 0.0, 7.0, 1.0080421, -38.410859, 115.0, 3.0, 1.1, 0.9, 1377.38, 47.61, 0.0, 0.0],
    [7050.0, 1.0, 72.03, 20.41, 0.0, 0.0, 7.0, 0.9902975, -42.340998, 115.0, 5.0, 1.1, 0.9, 1341.03, 202.83, 0.0, 0.0],
    [7051.0, 1.0, 140.79, 39.89, 0.0, 0.0, 7.0, 0.9957598, -39.137729, 115.0, 3.0, 1.1, 0.9, 486.11, 35.74, 0.0, 0.0],
    [7052.0, 1.0, 106.66, 30.22, 0.0, 0.0, 7.0, 0.9984259, -37.427863, 115.0, 3.0, 1.1, 0.9, 1042.11, 38.84, 0.0, 0.0],
    [7053.0, 1.0, 105.96, 30.02, 0.0, 0.0, 7.0, 1.0071842, -32.770316, 115.0, 3.0, 1.1, 0.9, 1323.62, 69.5, 0.0, 0.0],
    [7054.0, 1.0, 92.85, 26.31, 0.0, 0.0, 7.0, 0.9855692, -39.084746, 115.0, 4.0, 1.1, 0.9, 312.38, 42.95, 0.0, 0.0],
    [7055.0, 1.0, 98.08, 27.79, 0.0, 0.0, 7.0, 0.9990693, -37.053875, 115.0, 3.0, 1.1, 0.9, 667.31, 78.23, 0.0, 0.0],
    [7056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0090563, -36.17609, 230.0, 5.0, 1.1, 0.9, 49.21, -12.14, 0.0, 0.0],
    [7057.0, 1.0, 106.11, 30.06, 0.0, 0.0, 7.0, 0.9912754, -40.749296, 115.0, 5.0, 1.1, 0.9, 295.56, 65.09, 0.0, 0.0],
    [7058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0202463, -28.383046, 500.0, 6.0, 1.1, 0.9, 17.52, 4.68, 0.0, 0.0],
    [7059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0204897, -29.716565, 230.0, 6.0, 1.1, 0.9, -41.35, 15.75, 0.0, 0.0],
    [7060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0242836, -31.905899, 115.0, 6.0, 1.1, 0.9, 46.04, 44.52, 0.0, 0.0],
    [7061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0172462, -27.473787, 13.8, 6.0, 1.1, 0.9, 17.26, 44.38, 0.0, 0.0],
    [7062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0175312, -27.551813, 13.8, 6.0, 1.1, 0.9, 17.28, 48.19, 0.0, 0.0],
    [7063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0173491, -27.485099, 13.8, 6.0, 1.1, 0.9, 17.26, 44.92, 0.0, 0.0],
    [7064.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0179544, -27.532421, 13.8, 6.0, 1.1, 0.9, 17.33, 57.5, 0.0, 0.0],
    [7065.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0178142, -27.446862, 13.8, 6.0, 1.1, 0.9, 17.3, 52.65, 0.0, 0.0],
    [7066.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0176, -27.558479, 13.8, 6.0, 1.1, 0.9, 17.29, 49.23, 0.0, 0.0],
    [7067.0, 1.0, 82.69, 23.43, 0.0, 0.0, 7.0, 0.9800165, -41.133366, 115.0, 3.0, 1.1, 0.9, 580.41, 75.25, 0.0, 0.0],
    [7068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.014778, -29.871113, 230.0, 1.0, 1.1, 0.9, -21.84, -11.1, 0.0, 0.0],
    [7069.0, 1.0, 51.16, 14.5, 0.0, 0.0, 7.0, 1.0040275, -33.749893, 115.0, 1.0, 1.1, 0.9, 812.09, 124.42, 0.0, 0.0],
    [7070.0, 1.0, 101.03, 28.63, 0.0, 0.0, 7.0, 0.9932183, -36.399526, 115.0, 4.0, 1.1, 0.9, 904.48, 130.0, 0.0, 0.0],
    [7071.0, 1.0, 3.76, 1.07, 0.0, 0.0, 7.0, 0.9964456, -31.785104, 115.0, 6.0, 1.1, 0.9, 93.13, 6.86, 0.0, 0.0],
    [7072.0, 1.0, 116.42, 32.99, 0.0, 0.0, 7.0, 1.0083745, -34.866314, 115.0, 4.0, 1.1, 0.9, 112.31, -4.62, 0.0, 0.0],
    [7073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0172224, -31.098208, 230.0, 2.0, 1.1, 0.9, 22.57, -23.76, 0.0, 0.0],
    [7074.0, 1.0, 69.13, 19.59, 0.0, 0.0, 7.0, 1.0143681, -33.651084, 115.0, 2.0, 1.1, 0.9, 71.58, -7.39, 0.0, 0.0],
    [7075.0, 1.0, 160.86, 45.58, 0.0, 342.5, 7.0, 1.0161298, -35.163722, 115.0, 4.0, 1.1, 0.9, 379.95, 76.46, 0.0, 0.0],
    [7076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0344048, -25.171907, 500.0, 4.0, 1.1, 0.9, 16.33, -1.6, 0.0, 0.0],
    [7077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0273272, -27.485453, 230.0, 4.0, 1.1, 0.9, 32.49, 0.7, 0.0, 0.0],
    [7078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0169178, -31.996858, 115.0, 4.0, 1.1, 0.9, 217.04, 21.26, 0.0, 0.0],
    [7079.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.749733, 13.8, 4.0, 1.1, 0.9, 16.38, 0.0, 0.0, 0.0],
    [7080.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.28414, 13.8, 4.0, 1.1, 0.9, 16.39, 0.0, 0.0, 0.0],
    [7081.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.26643, 13.8, 4.0, 1.1, 0.9, 16.39, 0.0, 0.0, 0.0],
    [7082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.661277, 13.8, 4.0, 1.1, 0.9, 16.38, 0.0, 0.0, 0.0],
    [7083.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0160802, -30.182306, 230.0, 4.0, 1.1, 0.9, -34.97, -46.29, 0.0, 0.0],
    [7084.0, 1.0, 214.74, 60.84, 0.0, 0.0, 7.0, 1.0081888, -33.567165, 115.0, 4.0, 1.1, 0.9, 43.61, -15.83, 0.0, 0.0],
    [7085.0, 1.0, 4.1, 1.16, 0.0, 0.0, 7.0, 0.9983918, -34.833162, 115.0, 2.0, 1.1, 0.9, 1570.81, 233.67, 0.0, 0.0],
    [7086.0, 1.0, 53.44, 15.14, 0.0, 0.0, 7.0, 0.9916556, -37.226318, 115.0, 4.0, 1.1, 0.9, 565.86, 45.68, 0.0, 0.0],
    [7087.0, 1.0, 74.22, 21.03, 0.0, 0.0, 7.0, 1.0031112, -36.066024, 115.0, 3.0, 1.1, 0.9, 381.03, 181.76, 0.0, 0.0],
    [7088.0, 1.0, 101.05, 28.63, 0.0, 0.0, 7.0, 0.9789157, -39.984104, 115.0, 3.0, 1.1, 0.9, 586.56, 244.39, 0.0, 0.0],
    [7089.0, 1.0, 70.07, 19.85, 0.0, 316.53, 7.0, 1.015342, -40.158372, 115.0, 3.0, 1.1, 0.9, 933.53, 75.17, 0.0, 0.0],
    [7090.0, 1.0, 13.8, 3.91, 0.0, 0.0, 7.0, 0.9921421, -41.850973, 115.0, 5.0, 1.1, 0.9, 1349.92, 219.25, 0.0, 0.0],
    [7091.0, 1.0, 210.68, 59.69, 0.0, 307.42, 7.0, 1.026318, -39.572988, 115.0, 3.0, 1.1, 0.9, 674.56, 0.0, 0.0, 0.0],
    [7092.0, 1.0, 39.23, 11.11, 0.0, 0.0, 7.0, 0.9927246, -38.506514, 115.0, 3.0, 1.1, 0.9, 777.4, 64.81, 0.0, 0.0],
    [7093.0, 1.0, 109.15, 30.93, 0.0, 0.0, 7.0, 0.9888617, -39.283273, 115.0, 3.0, 1.1, 0.9, 852.62, 50.22, 0.0, 0.0],
    [7094.0, 1.0, 76.69, 21.73, 0.0, 0.0, 7.0, 1.0039242, -39.984956, 115.0, 3.0, 1.1, 0.9, 722.2, 67.24, 0.0, 0.0],
    [7095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0089056, -21.426615, 500.0, 1.0, 1.1, 0.9, 9.95, 5.43, 0.0, 0.0],
    [7096.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0151521, -23.654601, 230.0, 1.0, 1.1, 0.9, 7.64, 14.16, 0.0, 0.0],
    [7097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0152672, -25.34719, 115.0, 1.0, 1.1, 0.9, 20.0, 19.56, 0.0, 0.0],
    [7098.0, 3.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9, 7.46, 0.0, 0.0, 0.0],
    [7099.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0000018, -12.934667, 13.8, 1.0, 1.1, 0.9, 9.0, 0.0, 0.0, 0.0],
    [7100.0, 1.0, 62.16, 17.61, 0.0, 0.0, 7.0, 0.9933479, -37.054905, 115.0, 4.0, 1.1, 0.9, 1012.25, 56.41, 0.0, 0.0],
    [7101.0, 1.0, 212.51, 60.21, 0.0, 0.0, 7.0, 1.0014243, -38.272216, 115.0, 3.0, 1.1, 0.9, 1116.45, 96.9, 0.0, 0.0],
    [7102.0, 1.0, 118.05, 33.45, 0.0, 0.0, 7.0, 0.9853947, -40.619602, 115.0, 5.0, 1.1, 0.9, 354.3, 59.89, 0.0, 0.0],
    [7103.0, 1.0, 58.64, 16.61, 0.0, 0.0, 7.0, 0.994076, -37.39993, 115.0, 4.0, 1.1, 0.9, 903.59, 48.02, 0.0, 0.0],
    [7104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0318283, -24.582129, 500.0, 4.0, 1.1, 0.9, 48.18, -2.57, 0.0, 0.0],
    [7105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.018642, -29.073514, 230.0, 4.0, 1.1, 0.9, 27.76, -21.72, 0.0, 0.0],
    [7106.0, 1.0, 92.07, 26.09, 0.0, 0.0, 7.0, 1.0127503, -33.296444, 115.0, 4.0, 1.1, 0.9, 299.42, 73.55, 0.0, 0.0],
    [7107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0393913, -23.779877, 24.0, 4.0, 1.1, 0.9, 48.23, -2.55, 0.0, 0.0],
    [7108.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.355704, 24.0, 4.0, 1.1, 0.9, 48.25, 0.0, 0.0, 0.0],
    [7109.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.563693, 24.0, 4.0, 1.1, 0.9, 48.24, 0.0, 0.0, 0.0],
    [7110.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.608527, 24.0, 4.0, 1.1, 0.9, 48.27, 0.0, 0.0, 0.0],
    [7111.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.559818, 24.0, 4.0, 1.1, 0.9, 48.27, 0.0, 0.0, 0.0],
    [7112.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.361909, 24.0, 4.0, 1.1, 0.9, 48.25, 0.0, 0.0, 0.0],
    [7113.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.218855, 24.0, 4.0, 1.1, 0.9, 48.27, 0.0, 0.0, 0.0],
    [7114.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.443473, 24.0, 4.0, 1.1, 0.9, 48.25, 0.0, 0.0, 0.0],
    [7115.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.442691, 24.0, 4.0, 1.1, 0.9, 48.24, 0.0, 0.0, 0.0],
    [7116.0, 1.0, 12.16, 3.45, 0.0, 0.0, 7.0, 0.982072, -39.46659, 115.0, 1.0, 1.1, 0.9, 641.83, 151.15, 0.0, 0.0],
    [7117.0, 1.0, 84.03, 23.81, 0.0, 0.0, 7.0, 0.9949012, -39.130991, 115.0, 3.0, 1.1, 0.9, 755.83, 53.87, 0.0, 0.0],
    [7118.0, 1.0, 121.15, 34.33, 0.0, 0.0, 7.0, 0.9855934, -40.207644, 115.0, 5.0, 1.1, 0.9, 406.22, 62.91, 0.0, 0.0],
    [7119.0, 1.0, 49.7, 14.08, 0.0, 0.0, 7.0, 0.9938716, -36.946857, 115.0, 4.0, 1.1, 0.9, 1007.35, 30.5, 0.0, 0.0],
    [7120.0, 1.0, 149.7, 42.41, 0.0, 0.0, 7.0, 0.9850769, -40.254847, 115.0, 3.0, 1.1, 0.9, 1247.79, 113.98, 0.0, 0.0],
    [7121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 0.9850769, -40.254847, 18.0, 3.0, 1.1, 0.9, 1247.79, 113.98, 0.0, 0.0],
    [7122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 0.9850769, -40.254847, 18.0, 3.0, 1.1, 0.9, 1247.79, 113.98, 0.0, 0.0],
    [7123.0, 1.0, 6.63, 1.88, 0.0, 0.0, 7.0, 0.9956521, -31.299405, 115.0, 6.0, 1.1, 0.9, 85.74, 9.47, 0.0, 0.0],
    [7124.0, 1.0, 164.66, 46.65, 0.0, 0.0, 7.0, 0.9916059, -38.407572, 115.0, 3.0, 1.1, 0.9, 728.01, 86.06, 0.0, 0.0],
    [7125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0278363, -25.424889, 500.0, 3.0, 1.1, 0.9, 36.06, 2.68, 0.0, 0.0],
    [7126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0118672, -31.704013, 230.0, 3.0, 1.1, 0.9, 90.43, 44.95, 0.0, 0.0],
    [7127.0, 1.0, 223.54, 63.34, 0.0, 0.0, 7.0, 1.0076727, -34.369308, 115.0, 3.0, 1.1, 0.9, 249.15, 138.18, 0.0, 0.0],
    [7128.0, 1.0, 63.94, 18.12, 0.0, 0.0, 7.0, 1.0021478, -39.722233, 115.0, 5.0, 1.1, 0.9, 572.5, 140.4, 0.0, 0.0],
    [7129.0, 1.0, 5.15, 1.46, 0.0, 0.0, 7.0, 1.0219495, -33.908714, 115.0, 6.0, 1.1, 0.9, 131.35, 48.39, 0.0, 0.0],
    [7130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0289051, -24.303722, 500.0, 4.0, 1.1, 0.9, 46.88, -3.76, 0.0, 0.0],
    [7131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0162005, -29.140235, 230.0, 4.0, 1.1, 0.9, 99.36, -2.67, 0.0, 0.0],
    [7132.0, 1.0, 72.75, 20.61, 0.0, 0.0, 7.0, 1.0028842, -32.776512, 115.0, 4.0, 1.1, 0.9, 255.9, 6.01, 0.0, 0.0],
    [7133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0279995, -23.831473, 13.8, 4.0, 1.1, 0.9, 46.94, -3.77, 0.0, 0.0],
    [7134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0259394, -22.795056, 13.8, 4.0, 1.1, 0.9, 47.05, -3.78, 0.0, 0.0],
    [7135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0250387, -22.406997, 13.8, 4.0, 1.1, 0.9, 47.09, -3.79, 0.0, 0.0],
    [7136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0245632, -22.217795, 13.8, 4.0, 1.1, 0.9, 47.12, -3.8, 0.0, 0.0],
    [7137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0247215, -22.139703, 13.8, 4.0, 1.1, 0.9, 47.1, -3.79, 0.0, 0.0],
    [7138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0260802, -22.865164, 13.8, 4.0, 1.1, 0.9, 47.04, -3.78, 0.0, 0.0],
    [7139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0261554, -22.81208, 13.8, 4.0, 1.1, 0.9, 47.03, -3.78, 0.0, 0.0],
    [7140.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.026391, -23.045314, 13.8, 4.0, 1.1, 0.9, 47.03, -3.78, 0.0, 0.0],
    [7141.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0273628, -23.478289, 13.8, 4.0, 1.1, 0.9, 46.97, -3.77, 0.0, 0.0],
    [7142.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0267994, -23.212984, 13.8, 4.0, 1.1, 0.9, 47.0, -3.78, 0.0, 0.0],
    [7143.0, 1.0, 59.96, 16.99, 0.0, 0.0, 7.0, 0.9994946, -40.922053, 115.0, 5.0, 1.1, 0.9, 563.65, 26.53, 0.0, 0.0],
    [7144.0, 1.0, 97.68, 27.68, 0.0, 0.0, 7.0, 0.9953186, -36.398996, 115.0, 4.0, 1.1, 0.9, 1148.34, 57.8, 0.0, 0.0],
    [7145.0, 1.0, 143.78, 40.74, 0.0, 314.22, 7.0, 1.0300027, -40.972553, 115.0, 4.0, 1.1, 0.9, 487.0, 0.0, 0.0, 0.0],
    [7146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0278976, -39.797985, 13.8, 4.0, 1.1, 0.9, 486.57, 0.06, 0.0, 0.0],
    [7147.0, 1.0, 47.29, 13.4, 0.0, 0.0, 7.0, 1.004257, -38.119383, 115.0, 3.0, 1.1, 0.9, 384.39, 363.96, 0.0, 0.0],
    [7148.0, 1.0, 59.46, 16.85, 0.0, 0.0, 7.0, 0.989317, -40.007743, 115.0, 3.0, 1.1, 0.9, 547.46, 67.4, 0.0, 0.0],
    [7149.0, 1.0, 12.25, 3.47, 0.0, 0.0, 7.0, 1.0019453, -34.669523, 115.0, 6.0, 1.1, 0.9, 120.37, 9.96, 0.0, 0.0],
    [7150.0, 1.0, 0.0, 0.0, 0.0, 165.54, 7.0, 1.0300028, -38.322316, 230.0, 5.0, 1.1, 0.9, 33.6, 0.0, 0.0, 0.0],
    [7151.0, 1.0, 44.05, 12.48, 0.0, 0.0, 7.0, 1.0221745, -40.778212, 115.0, 5.0, 1.1, 0.9, 137.88, 20.58, 0.0, 0.0],
    [7152.0, 1.0, 3.59, 1.02, 0.0, 0.0, 7.0, 0.9950581, -38.086032, 115.0, 3.0, 1.1, 0.9, 767.07, 28.27, 0.0, 0.0],
    [7153.0, 1.0, 26.21, 7.42, 0.0, 0.0, 7.0, 0.998063, -28.150028, 115.0, 1.0, 1.1, 0.9, 44.14, 18.68, 0.0, 0.0],
    [7154.0, 1.0, 58.6, 16.6, 0.0, 0.0, 7.0, 1.0050109, -40.720082, 115.0, 5.0, 1.1, 0.9, 353.14, 40.27, 0.0, 0.0],
    [7155.0, 1.0, 78.41, 22.22, 0.0, 0.0, 7.0, 0.9870723, -38.355222, 115.0, 3.0, 1.1, 0.9, 852.9, 83.98, 0.0, 0.0],
    [7156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0047581, -35.267382, 230.0, 5.0, 1.1, 0.9, 164.74, 21.74, 0.0, 0.0],
    [7157.0, 1.0, 163.83, 46.42, 0.0, 0.0, 7.0, 0.99886, -38.577076, 115.0, 5.0, 1.1, 0.9, 309.64, 57.92, 0.0, 0.0],
    [7158.0, 1.0, 78.37, 22.2, 0.0, 0.0, 7.0, 0.9832623, -39.394783, 115.0, 4.0, 1.1, 0.9, 332.2, 68.88, 0.0, 0.0],
    [7159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0273608, -31.185765, 500.0, 3.0, 1.1, 0.9, 17.12, -10.47, 0.0, 0.0],
    [7160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0152071, -33.46738, 230.0, 3.0, 1.1, 0.9, 9.75, -18.96, 0.0, 0.0],
    [7161.0, 1.0, 137.54, 38.97, 0.0, 0.0, 7.0, 1.0060052, -36.828308, 115.0, 3.0, 1.1, 0.9, -77.81, -45.75, 0.0, 0.0],
    [7162.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0361652, -30.240762, 18.0, 3.0, 1.1, 0.9, 17.18, -10.29, 0.0, 0.0],
    [7163.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -29.723065, 18.0, 3.0, 1.1, 0.9, 17.2, -10.2, 0.0, 0.0],
    [7164.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0371569, -30.120923, 18.0, 3.0, 1.1, 0.9, 17.18, -10.27, 0.0, 0.0],
    [7165.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0362215, -30.22683, 18.0, 3.0, 1.1, 0.9, 17.18, -10.29, 0.0, 0.0],
    [7166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -29.474773, 18.0, 3.0, 1.1, 0.9, 17.29, 0.0, 0.0, 0.0],
    [7167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -29.104574, 18.0, 3.0, 1.1, 0.9, 17.31, 0.0, 0.0, 0.0],
    [7168.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0374839, -30.088033, 18.0, 3.0, 1.1, 0.9, 17.18, -10.26, 0.0, 0.0],
    [7169.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0356302, -30.286973, 18.0, 3.0, 1.1, 0.9, 17.17, -10.3, 0.0, 0.0],
    [7170.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -28.971481, 18.0, 3.0, 1.1, 0.9, 17.38, 0.0, 0.0, 0.0],
    [7171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0167416, -31.488638, 230.0, 2.0, 1.1, 0.9, -3.39, -34.26, 0.0, 0.0],
    [7172.0, 1.0, 91.12, 25.82, 0.0, 0.0, 7.0, 1.0196878, -33.636372, 115.0, 2.0, 1.1, 0.9, 67.23, -11.72, 0.0, 0.0],
    [7173.0, 1.0, 112.54, 31.89, 0.0, 0.0, 7.0, 0.9818274, -40.272371, 115.0, 4.0, 1.1, 0.9, 934.47, 26.29, 0.0, 0.0],
    [7174.0, 1.0, 124.67, 35.32, 0.0, 0.0, 7.0, 0.99135, -35.722606, 115.0, 4.0, 1.1, 0.9, 1811.39, 362.07, 0.0, 0.0],
    [7175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0259895, -32.327494, 500.0, 5.0, 1.1, 0.9, 31.04, -7.64, 0.0, 0.0],
    [7176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0117798, -34.687933, 230.0, 5.0, 1.1, 0.9, 72.74, -2.31, 0.0, 0.0],
    [7177.0, 1.0, 211.63, 59.96, 0.0, 0.0, 7.0, 0.9901848, -39.463486, 115.0, 5.0, 1.1, 0.9, 343.92, 59.62, 0.0, 0.0],
    [7178.0, 1.0, 122.49, 34.71, 0.0, 0.0, 7.0, 0.9864173, -40.433178, 115.0, 3.0, 1.1, 0.9, 549.91, 73.35, 0.0, 0.0],
    [7179.0, 1.0, 58.29, 16.52, 0.0, 0.0, 7.0, 0.9911449, -37.35842, 115.0, 3.0, 1.1, 0.9, 949.77, 216.08, 0.0, 0.0],
    [7180.0, 1.0, 91.45, 25.91, 0.0, 0.0, 7.0, 0.9923428, -38.882438, 115.0, 3.0, 1.1, 0.9, 744.22, 83.89, 0.0, 0.0],
    [7181.0, 1.0, 148.98, 42.21, 0.0, 0.0, 7.0, 0.9863418, -40.350726, 115.0, 3.0, 1.1, 0.9, 1096.68, 157.82, 0.0, 0.0],
    [7182.0, 1.0, 2.07, 0.59, 0.0, 0.0, 7.0, 0.9881471, -40.31296, 115.0, 3.0, 1.1, 0.9, 779.09, 197.82, 0.0, 0.0],
    [7183.0, 1.0, 215.91, 61.17, 0.0, 452.29, 7.0, 1.0300027, -39.964432, 115.0, 3.0, 1.1, 0.9, 852.25, 0.0, 0.0, 0.0],
    [7184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0184389, -28.462465, 230.0, 3.0, 1.1, 0.9, -86.86, -71.46, 0.0, 0.0],
    [7185.0, 1.0, 168.93, 47.86, 0.0, 0.0, 7.0, 1.0080531, -30.944562, 115.0, 3.0, 1.1, 0.9, 1268.26, 219.89, 0.0, 0.0],
    [7186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0237994, -26.702729, 500.0, 3.0, 1.1, 0.9, 94.97, 7.1, 0.0, 0.0],
    [7187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0105083, -31.122929, 230.0, 3.0, 1.1, 0.9, 203.19, 25.57, 0.0, 0.0],
    [7188.0, 1.0, 76.58, 21.7, 0.0, 0.0, 7.0, 1.0008612, -36.211097, 115.0, 3.0, 1.1, 0.9, 634.41, 83.04, 0.0, 0.0],
    [7189.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0252826, -26.545341, 13.8, 3.0, 1.1, 0.9, 94.93, 7.08, 0.0, 0.0],
    [7190.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300027, -25.315981, 13.8, 3.0, 1.1, 0.9, 94.68, 0.0, 0.0, 0.0],
    [7191.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0237994, -26.702729, 13.8, 3.0, 1.1, 0.9, 94.97, 7.1, 0.0, 0.0],
    [7192.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300027, -26.013467, 13.8, 3.0, 1.1, 0.9, 94.77, 7.0, 0.0, 0.0],
    [7193.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0248424, -26.592881, 13.8, 3.0, 1.1, 0.9, 94.94, 7.08, 0.0, 0.0],
    [7194.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300027, -24.819968, 13.8, 3.0, 1.1, 0.9, 94.57, 0.0, 0.0, 0.0],
    [7195.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300027, -24.520608, 13.8, 3.0, 1.1, 0.9, 94.47, 0.0, 0.0, 0.0],
    [7196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300027, -25.531077, 13.8, 3.0, 1.1, 0.9, 94.67, 0.0, 0.0, 0.0],
    [7197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0300027, -25.951395, 13.8, 3.0, 1.1, 0.9, 94.75, 6.99, 0.0, 0.0],
    [7198.0, 1.0, 86.12, 24.4, 0.0, 230.61, 7.0, 1.0300027, -39.885629, 115.0, 5.0, 1.1, 0.9, 2099.26, 0.0, 0.0, 0.0],
    [7199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0240298, -31.258491, 500.0, 5.0, 1.1, 0.9, -0.26, -17.23, 0.0, 0.0],
    [7200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0138467, -35.371796, 230.0, 5.0, 1.1, 0.9, -141.29, -61.26, 0.0, 0.0],
    [7201.0, 1.0, 216.79, 61.42, 0.0, 0.0, 7.0, 1.0134768, -39.01965, 115.0, 5.0, 1.1, 0.9, 2211.45, 17.55, 0.0, 0.0],
    [7202.0, 1.0, 35.93, 10.18, 0.0, 0.0, 7.0, 0.9928285, -42.759079, 115.0, 5.0, 1.1, 0.9, 848.6, 171.65, 0.0, 0.0],
    [7203.0, 1.0, 20.55, 5.82, 0.0, 0.0, 7.0, 0.9969892, -33.947291, 115.0, 1.0, 1.1, 0.9, 558.11, 170.61, 0.0, 0.0],
    [7204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0342474, -24.391505, 500.0, 4.0, 1.1, 0.9, 25.64, -2.88, 0.0, 0.0],
    [7205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0258271, -27.510777, 230.0, 4.0, 1.1, 0.9, 33.4, -9.81, 0.0, 0.0],
    [7206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0242257, -31.603853, 115.0, 4.0, 1.1, 0.9, 157.43, 13.47, 0.0, 0.0],
    [7207.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0342474, -24.391505, 18.0, 4.0, 1.1, 0.9, 25.64, -2.88, 0.0, 0.0],
    [7208.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -20.643417, 18.0, 4.0, 1.1, 0.9, 25.73, 0.0, 0.0, 0.0],
    [7209.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -21.797675, 18.0, 4.0, 1.1, 0.9, 25.71, 0.0, 0.0, 0.0],
    [7210.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.323044, 18.0, 4.0, 1.1, 0.9, 25.72, 0.0, 0.0, 0.0],
    [7211.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.904785, 18.0, 4.0, 1.1, 0.9, 25.7, 0.0, 0.0, 0.0],
    [7212.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -21.971265, 18.0, 4.0, 1.1, 0.9, 25.72, 0.0, 0.0, 0.0],
    [7213.0, 1.0, 68.5, 19.41, 0.0, 0.0, 7.0, 1.0069205, -35.608106, 115.0, 2.0, 1.1, 0.9, 1287.0, 464.22, 0.0, 0.0],
    [7214.0, 1.0, 83.89, 23.77, 0.0, 0.0, 7.0, 0.9892128, -37.57658, 115.0, 3.0, 1.1, 0.9, 883.32, 131.73, 0.0, 0.0],
    [7215.0, 1.0, 104.88, 29.72, 0.0, 0.0, 7.0, 0.9911386, -41.002616, 115.0, 5.0, 1.1, 0.9, 336.15, 69.03, 0.0, 0.0],
    [7216.0, 1.0, 92.56, 26.23, 0.0, 0.0, 7.0, 0.9893478, -38.905095, 115.0, 3.0, 1.1, 0.9, 780.14, 104.13, 0.0, 0.0],
    [7217.0, 1.0, 76.39, 21.64, 0.0, 0.0, 7.0, 0.9927775, -39.002547, 115.0, 4.0, 1.1, 0.9, 760.16, 70.47, 0.0, 0.0],
    [7218.0, 1.0, 48.11, 13.63, 0.0, 0.0, 7.0, 0.9910241, -42.506976, 115.0, 5.0, 1.1, 0.9, 1212.57, 210.96, 0.0, 0.0],
    [7219.0, 1.0, 1.25, 0.36, 0.0, 0.0, 7.0, 1.0018891, -36.599197, 115.0, 1.0, 1.1, 0.9, 731.12, 165.18, 0.0, 0.0],
    [7220.0, 1.0, 141.27, 40.03, 0.0, 0.0, 7.0, 0.9930716, -38.967396, 115.0, 3.0, 1.1, 0.9, 967.96, -89.24, 0.0, 0.0],
    [7221.0, 1.0, 169.58, 48.05, 0.0, 0.0, 7.0, 0.9921054, -38.648329, 115.0, 3.0, 1.1, 0.9, 825.31, 32.62, 0.0, 0.0],
    [7222.0, 1.0, 86.99, 24.65, 0.0, 0.0, 7.0, 0.9910781, -37.57721, 115.0, 3.0, 1.1, 0.9, 887.65, 53.13, 0.0, 0.0],
    [7223.0, 1.0, 49.62, 14.06, 0.0, 0.0, 7.0, 0.9968796, -38.908139, 115.0, 5.0, 1.1, 0.9, 923.49, 57.96, 0.0, 0.0],
    [7224.0, 1.0, 30.77, 8.72, 0.0, 0.0, 7.0, 0.9908009, -39.179003, 115.0, 3.0, 1.1, 0.9, 792.87, 124.11, 0.0, 0.0],
    [7225.0, 1.0, 111.44, 31.57, 0.0, 0.0, 7.0, 0.9880072, -40.870455, 115.0, 3.0, 1.1, 0.9, 1271.97, 69.34, 0.0, 0.0],
    [7226.0, 1.0, 45.25, 12.82, 0.0, 0.0, 7.0, 0.9985224, -38.414418, 115.0, 3.0, 1.1, 0.9, 925.75, -63.94, 0.0, 0.0],
    [7227.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0273034, -29.738729, 500.0, 3.0, 1.1, 0.9, 18.54, -7.05, 0.0, 0.0],
    [7228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0109201, -33.678405, 230.0, 3.0, 1.1, 0.9, 54.42, -9.77, 0.0, 0.0],
    [7229.0, 1.0, 285.41, 80.87, 0.0, 0.0, 7.0, 1.004637, -36.058845, 115.0, 3.0, 1.1, 0.9, 235.6, 50.75, 0.0, 0.0],
    [7230.0, 1.0, 7.37, 2.09, 0.0, 0.0, 7.0, 1.0075927, -38.220984, 115.0, 1.0, 1.1, 0.9, 884.68, 167.45, 0.0, 0.0],
    [7231.0, 1.0, 50.85, 14.41, 0.0, 0.0, 7.0, 0.9978768, -34.637768, 115.0, 4.0, 1.1, 0.9, 216.82, -9.76, 0.0, 0.0],
    [7232.0, 1.0, 42.92, 12.16, 0.0, 0.0, 7.0, 1.0230171, -34.434779, 115.0, 2.0, 1.1, 0.9, 112.13, -5.95, 0.0, 0.0],
    [7233.0, 1.0, 33.2, 9.41, 0.0, 0.0, 7.0, 0.990549, -42.818364, 115.0, 5.0, 1.1, 0.9, 1059.41, 170.31, 0.0, 0.0],
    [7234.0, 1.0, 77.31, 21.9, 0.0, 0.0, 7.0, 0.9990666, -40.716925, 115.0, 5.0, 1.1, 0.9, 443.91, 39.46, 0.0, 0.0],
    [7235.0, 1.0, 151.62, 42.96, 0.0, 221.03, 7.0, 1.0300027, -42.158809, 115.0, 3.0, 1.1, 0.9, 1316.48, 0.0, 0.0, 0.0],
    [7236.0, 1.0, 38.27, 10.84, 0.0, 247.16, 7.0, 1.0300028, -40.878677, 115.0, 5.0, 1.1, 0.9, 586.81, 0.0, 0.0, 0.0],
    [7237.0, 1.0, 15.09, 4.28, 0.0, 0.0, 7.0, 0.9873254, -38.63837, 115.0, 1.0, 1.1, 0.9, 660.84, 203.46, 0.0, 0.0],
    [7238.0, 1.0, 47.85, 13.56, 0.0, 88.8, 7.0, 1.0209741, -36.30707, 115.0, 4.0, 1.1, 0.9, 261.5, 38.46, 0.0, 0.0],
    [7239.0, 1.0, 42.4, 12.01, 0.0, 0.0, 7.0, 1.0005543, -35.264978, 115.0, 4.0, 1.1, 0.9, 207.34, 18.46, 0.0, 0.0],
    [7240.0, 1.0, 107.69, 30.51, 0.0, 0.0, 7.0, 1.0014366, -39.131091, 115.0, 3.0, 1.1, 0.9, 1200.19, -507.33, 0.0, 0.0],
    [7241.0, 1.0, 104.32, 29.56, 0.0, 0.0, 7.0, 0.9885259, -39.707564, 115.0, 3.0, 1.1, 0.9, 778.83, 81.41, 0.0, 0.0],
    [7242.0, 1.0, 80.14, 22.71, 0.0, 0.0, 7.0, 0.9899878, -39.758802, 115.0, 3.0, 1.1, 0.9, 627.29, 53.42, 0.0, 0.0],
    [7243.0, 1.0, 78.71, 22.3, 0.0, 0.0, 7.0, 0.9987961, -37.846447, 115.0, 4.0, 1.1, 0.9, 316.8, 44.7, 0.0, 0.0],
    [7244.0, 1.0, 38.02, 10.77, 0.0, 0.0, 7.0, 0.9927243, -36.694318, 115.0, 3.0, 1.1, 0.9, 1227.81, 159.08, 0.0, 0.0],
    [7245.0, 1.0, 98.79, 27.99, 0.0, 0.0, 7.0, 0.9991022, -40.972069, 115.0, 5.0, 1.1, 0.9, 532.97, 43.95, 0.0, 0.0],
    [7246.0, 1.0, 199.51, 56.53, 0.0, 0.0, 7.0, 0.9825628, -41.156279, 115.0, 3.0, 1.1, 0.9, 1509.8, 99.38, 0.0, 0.0],
    [7247.0, 1.0, 9.2, 2.61, 0.0, 0.0, 7.0, 0.9965269, -34.370248, 115.0, 1.0, 1.1, 0.9, 478.76, 158.68, 0.0, 0.0],
    [7248.0, 1.0, 220.52, 62.48, 0.0, 0.0, 7.0, 0.9867458, -39.863295, 115.0, 3.0, 1.1, 0.9, 771.38, 192.44, 0.0, 0.0],
    [7249.0, 1.0, 71.82, 20.35, 0.0, 0.0, 7.0, 0.989979, -38.838833, 115.0, 3.0, 1.1, 0.9, 725.01, 84.5, 0.0, 0.0],
    [7250.0, 1.0, 32.62, 9.24, 0.0, 0.0, 7.0, 1.0009014, -37.958679, 115.0, 3.0, 1.1, 0.9, 708.03, 62.11, 0.0, 0.0],
    [7251.0, 1.0, 35.62, 10.09, 0.0, 0.0, 7.0, 0.9974407, -42.513252, 115.0, 5.0, 1.1, 0.9, 1270.82, 117.06, 0.0, 0.0],
    [7252.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0191213, -29.827463, 230.0, 2.0, 1.1, 0.9, -219.92, -105.53, 0.0, 0.0],
    [7253.0, 1.0, 90.93, 25.76, 0.0, 0.0, 7.0, 1.0051041, -33.0525, 115.0, 2.0, 1.1, 0.9, 1858.86, 316.96, 0.0, 0.0],
    [7254.0, 1.0, 50.13, 14.2, 0.0, 0.0, 7.0, 1.0189635, -41.818058, 115.0, 5.0, 1.1, 0.9, 216.05, 20.06, 0.0, 0.0],
    [7255.0, 1.0, 58.99, 16.71, 0.0, 0.0, 7.0, 0.9985601, -36.857623, 115.0, 3.0, 1.1, 0.9, 671.31, 80.01, 0.0, 0.0],
    [7256.0, 1.0, 86.86, 24.61, 0.0, 0.0, 7.0, 0.9935603, -37.977832, 115.0, 3.0, 1.1, 0.9, 1014.95, 47.66, 0.0, 0.0],
    [7257.0, 1.0, 127.15, 36.03, 0.0, 0.0, 7.0, 0.9897062, -36.686965, 115.0, 4.0, 1.1, 0.9, 1305.96, 235.28, 0.0, 0.0],
    [7258.0, 1.0, 42.99, 12.18, 0.0, 0.0, 7.0, 0.9939123, -37.953866, 115.0, 3.0, 1.1, 0.9, 752.44, 77.18, 0.0, 0.0],
    [7259.0, 1.0, 146.05, 41.38, 0.0, 0.0, 7.0, 1.0025731, -37.600168, 115.0, 4.0, 1.1, 0.9, 594.73, 45.06, 0.0, 0.0],
    [7260.0, 1.0, 124.64, 35.31, 0.0, 0.0, 7.0, 1.0011852, -35.693839, 115.0, 4.0, 1.1, 0.9, 265.32, 49.16, 0.0, 0.0],
    [7261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0205503, -26.303651, 230.0, 1.0, 1.1, 0.9, 107.08, 4.69, 0.0, 0.0],
    [7262.0, 1.0, 72.03, 20.41, 0.0, 70.93, 7.0, 1.0288694, -28.39449, 115.0, 1.0, 1.1, 0.9, 140.85, 0.0, 0.0, 0.0],
    [7263.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0280798, -24.64466, 500.0, 4.0, 1.1, 0.9, 37.77, -5.85, 0.0, 0.0],
    [7264.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0206883, -27.636311, 230.0, 4.0, 1.1, 0.9, 40.11, -15.51, 0.0, 0.0],
    [7265.0, 1.0, 62.91, 17.82, 0.0, 0.0, 7.0, 1.0043784, -32.972872, 115.0, 4.0, 1.1, 0.9, 169.5, -2.96, 0.0, 0.0],
    [7266.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0256687, -23.369601, 13.8, 4.0, 1.1, 0.9, 37.86, -5.88, 0.0, 0.0],
    [7267.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0235243, -22.436347, 13.8, 4.0, 1.1, 0.9, 38.19, -5.91, 0.0, 0.0],
    [7268.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0268112, -23.957194, 13.8, 4.0, 1.1, 0.9, 37.9, -5.87, 0.0, 0.0],
    [7269.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0238371, -22.658806, 13.8, 4.0, 1.1, 0.9, 38.16, -5.91, 0.0, 0.0],
    [7270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0258358, -23.46098, 13.8, 4.0, 1.1, 0.9, 37.89, -5.88, 0.0, 0.0],
    [7271.0, 1.0, 28.45, 8.06, 0.0, 0.0, 7.0, 0.9947876, -40.69341, 115.0, 3.0, 1.1, 0.9, 1174.21, 74.71, 0.0, 0.0],
    [7272.0, 1.0, 45.88, 13.0, 0.0, 0.0, 7.0, 0.9930027, -37.431946, 115.0, 3.0, 1.1, 0.9, 1059.98, 43.54, 0.0, 0.0],
    [7273.0, 1.0, 39.39, 11.16, 0.0, 215.81, 7.0, 1.0300027, -35.164559, 115.0, 2.0, 1.1, 0.9, 170.78, 0.0, 0.0, 0.0],
    [7274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0156687, -34.054269, 230.0, 6.0, 1.1, 0.9, 60.8, 2.0, 0.0, 0.0],
    [7275.0, 1.0, 42.31, 11.99, 0.0, 0.0, 7.0, 1.0135852, -35.81218, 115.0, 6.0, 1.1, 0.9, 65.14, 4.61, 0.0, 0.0],
    [7276.0, 1.0, 88.67, 25.12, 0.0, 457.62, 7.0, 1.0137846, -39.490635, 115.0, 3.0, 1.1, 0.9, 685.5, 54.44, 0.0, 0.0],
    [7277.0, 1.0, 15.99, 4.53, 0.0, 37.77, 7.0, 1.0300026, -36.061212, 115.0, 6.0, 1.1, 0.9, 172.2, 0.0, 0.0, 0.0],
    [7278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0153657, -29.800905, 230.0, 4.0, 1.1, 0.9, 103.2, 6.91, 0.0, 0.0],
    [7279.0, 1.0, 148.52, 42.08, 0.0, 0.0, 7.0, 1.0118517, -33.029681, 115.0, 4.0, 1.1, 0.9, 222.2, 22.39, 0.0, 0.0],
    [7280.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0153657, -29.800905, 13.8, 4.0, 1.1, 0.9, 103.2, 6.91, 0.0, 0.0],
    [7281.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0153657, -29.800905, 13.8, 4.0, 1.1, 0.9, 103.2, 6.91, 0.0, 0.0],
    [7282.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0220341, -28.280284, 230.0, 4.0, 1.1, 0.9, 32.46, -10.44, 0.0, 0.0],
    [7283.0, 1.0, 109.47, 31.02, 0.0, 0.0, 7.0, 1.0010982, -32.720783, 115.0, 4.0, 1.1, 0.9, 206.32, 9.73, 0.0, 0.0],
    [7284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0220341, -28.280284, 13.2, 4.0, 1.1, 0.9, 32.46, -10.44, 0.0, 0.0],
    [7285.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0221494, -27.237781, 13.2, 4.0, 1.1, 0.9, 32.83, -10.45, 0.0, 0.0],
    [7286.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0222695, -25.881089, 13.2, 4.0, 1.1, 0.9, 33.28, -10.48, 0.0, 0.0],
    [7287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0220436, -26.20322, 13.2, 4.0, 1.1, 0.9, 33.19, -10.47, 0.0, 0.0],
    [7288.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0222422, -26.068537, 13.2, 4.0, 1.1, 0.9, 33.22, -10.47, 0.0, 0.0],
    [7289.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0222545, -26.631152, 13.2, 4.0, 1.1, 0.9, 33.03, -10.46, 0.0, 0.0],
    [7290.0, 1.0, 63.77, 18.07, 0.0, 0.0, 7.0, 0.9875749, -41.340226, 115.0, 5.0, 1.1, 0.9, 368.67, 56.72, 0.0, 0.0],
    [7291.0, 1.0, 101.91, 28.88, 0.0, 0.0, 7.0, 0.977313, -40.850608, 115.0, 5.0, 1.1, 0.9, 452.19, 73.1, 0.0, 0.0],
    [7292.0, 1.0, 94.1, 26.66, 0.0, 0.0, 7.0, 1.0020552, -37.897639, 115.0, 5.0, 1.1, 0.9, 858.52, 51.27, 0.0, 0.0],
    [7293.0, 1.0, 15.94, 4.52, 0.0, 0.0, 7.0, 1.0037643, -34.958739, 115.0, 2.0, 1.1, 0.9, 1568.13, 410.23, 0.0, 0.0],
    [7294.0, 1.0, 7.25, 2.05, 0.0, 30.0, 7.0, 1.0273797, -32.915193, 115.0, 4.0, 1.1, 0.9, 151.85, 0.0, 0.0, 0.0],
    [7295.0, 1.0, 104.37, 29.57, 0.0, 0.0, 7.0, 0.9893437, -39.832963, 115.0, 5.0, 1.1, 0.9, 432.1, 74.38, 0.0, 0.0],
    [7296.0, 1.0, 93.84, 26.59, 0.0, 0.0, 7.0, 0.984002, -40.410429, 115.0, 3.0, 1.1, 0.9, 2043.76, 379.44, 0.0, 0.0],
    [7297.0, 1.0, 93.77, 26.57, 0.0, 0.0, 7.0, 0.9869762, -38.349751, 115.0, 3.0, 1.1, 0.9, 938.92, 92.18, 0.0, 0.0],
    [7298.0, 1.0, 101.23, 28.68, 0.0, 0.0, 7.0, 0.9904072, -39.6189, 115.0, 3.0, 1.1, 0.9, 741.71, 76.67, 0.0, 0.0],
    [7299.0, 1.0, 18.4, 5.21, 0.0, 0.0, 7.0, 0.9899927, -37.224577, 115.0, 1.0, 1.1, 0.9, 675.62, 149.59, 0.0, 0.0],
    [7300.0, 1.0, 54.35, 15.4, 0.0, 194.22, 7.0, 1.0300028, -41.873396, 115.0, 5.0, 1.1, 0.9, 376.77, 0.0, 0.0, 0.0],
    [7301.0, 1.0, 69.18, 19.6, 0.0, 0.0, 7.0, 0.9875543, -36.465412, 115.0, 4.0, 1.1, 0.9, 2374.9, 494.76, 0.0, 0.0],
    [7302.0, 1.0, 24.43, 6.92, 0.0, 0.0, 7.0, 1.0099673, -31.146336, 115.0, 1.0, 1.1, 0.9, 253.52, 101.97, 0.0, 0.0],
    [7303.0, 1.0, 6.49, 1.84, 0.0, 0.0, 7.0, 1.0156153, -34.145565, 115.0, 1.0, 1.1, 0.9, 203.83, 76.88, 0.0, 0.0],
    [7304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0226979, -24.721325, 500.0, 1.0, 1.1, 0.9, 27.17, 3.38, 0.0, 0.0],
    [7305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0196647, -28.787377, 230.0, 1.0, 1.1, 0.9, 32.16, 12.04, 0.0, 0.0],
    [7306.0, 1.0, 7.69, 2.18, 0.0, 0.0, 7.0, 1.0086997, -33.302664, 115.0, 1.0, 1.1, 0.9, 579.7, 117.07, 0.0, 0.0],
    [7307.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0331586, -23.596597, 24.0, 1.0, 1.1, 0.9, 27.01, 3.31, 0.0, 0.0],
    [7308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0325419, -23.648171, 24.0, 1.0, 1.1, 0.9, 27.03, 3.31, 0.0, 0.0],
    [7309.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0226979, -24.721325, 24.0, 1.0, 1.1, 0.9, 27.17, 3.38, 0.0, 0.0],
    [7310.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400022, -22.76495, 24.0, 1.0, 1.1, 0.9, 26.9, 3.26, 0.0, 0.0],
    [7311.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0339783, -23.506785, 24.0, 1.0, 1.1, 0.9, 27.0, 3.3, 0.0, 0.0],
    [7312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0244197, -29.083232, 230.0, 2.0, 1.1, 0.9, -19.37, -26.47, 0.0, 0.0],
    [7313.0, 1.0, 86.22, 24.43, 0.0, 0.0, 7.0, 1.0061405, -32.695148, 115.0, 2.0, 1.1, 0.9, 938.35, 251.32, 0.0, 0.0],
    [7314.0, 1.0, 28.76, 8.15, 0.0, 0.0, 7.0, 0.9857607, -40.381984, 115.0, 5.0, 1.1, 0.9, 1122.38, 63.72, 0.0, 0.0],
    [7315.0, 1.0, 69.31, 19.64, 0.0, 0.0, 7.0, 1.0110248, -40.073269, 115.0, 3.0, 1.1, 0.9, 1335.01, 34.93, 0.0, 0.0],
    [7316.0, 1.0, 63.23, 17.92, 0.0, 0.0, 7.0, 0.9885943, -37.586772, 115.0, 3.0, 1.1, 0.9, 1000.26, 84.46, 0.0, 0.0],
    [7317.0, 1.0, 142.91, 40.49, 0.0, 0.0, 7.0, 0.9954782, -35.524835, 115.0, 4.0, 1.1, 0.9, 1548.0, 301.33, 0.0, 0.0],
    [7318.0, 1.0, 112.16, 31.78, 0.0, 0.0, 7.0, 0.9850881, -37.813726, 115.0, 4.0, 1.1, 0.9, 1801.87, 300.14, 0.0, 0.0],
    [7319.0, 1.0, 30.19, 8.55, 0.0, 0.0, 7.0, 0.9894426, -39.659246, 115.0, 5.0, 1.1, 0.9, 442.29, 58.51, 0.0, 0.0],
    [7320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0347238, -27.357443, 500.0, 2.0, 1.1, 0.9, -35.93, -2.81, 0.0, 0.0],
    [7321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0280999, -28.648251, 230.0, 2.0, 1.1, 0.9, -6.63, -6.86, 0.0, 0.0],
    [7322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0161251, -31.943167, 115.0, 2.0, 1.1, 0.9, 185.74, 65.59, 0.0, 0.0],
    [7323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0319679, -26.92161, 13.8, 2.0, 1.1, 0.9, -35.87, -2.83, 0.0, 0.0],
    [7324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0309205, -26.769068, 13.8, 2.0, 1.1, 0.9, -35.86, -2.84, 0.0, 0.0],
    [7325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0308924, -26.766152, 13.8, 2.0, 1.1, 0.9, -35.86, -2.84, 0.0, 0.0],
    [7326.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0328824, -27.069625, 13.8, 2.0, 1.1, 0.9, -35.89, -2.82, 0.0, 0.0],
    [7327.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0221369, -29.346258, 230.0, 1.0, 1.1, 0.9, -1.54, -4.46, 0.0, 0.0],
    [7328.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0159226, -31.007864, 115.0, 1.0, 1.1, 0.9, 113.4, 66.08, 0.0, 0.0],
    [7329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400025, -28.565227, 13.8, 1.0, 1.1, 0.9, -1.26, 0.0, 0.0, 0.0],
    [7330.0, 1.0, 196.05, 55.55, 0.0, 0.0, 7.0, 0.9927563, -38.80765, 115.0, 3.0, 1.1, 0.9, 849.84, -32.03, 0.0, 0.0],
    [7331.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0273033, -26.740179, 500.0, 4.0, 1.1, 0.9, 18.62, -11.19, 0.0, 0.0],
    [7332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0151778, -29.604372, 230.0, 4.0, 1.1, 0.9, -140.37, -82.28, 0.0, 0.0],
    [7333.0, 1.0, 29.21, 8.27, 0.0, 0.0, 7.0, 0.9997779, -35.199862, 115.0, 4.0, 1.1, 0.9, 1354.75, 77.85, 0.0, 0.0],
    [7334.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0273033, -26.740179, 20.0, 4.0, 1.1, 0.9, 18.62, -11.19, 0.0, 0.0],
    [7335.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -26.065539, 20.0, 4.0, 1.1, 0.9, 18.93, 0.0, 0.0, 0.0],
    [7336.0, 1.0, 107.69, 30.51, 0.0, 0.0, 7.0, 1.0027689, -37.166272, 115.0, 3.0, 1.1, 0.9, 416.04, 254.25, 0.0, 0.0],
    [7337.0, 1.0, 24.56, 6.96, 0.0, 0.0, 7.0, 1.0100685, -37.130351, 115.0, 6.0, 1.1, 0.9, 232.69, 17.8, 0.0, 0.0],
    [7338.0, 1.0, 109.2, 30.94, 0.0, 0.0, 7.0, 0.9915095, -37.703388, 115.0, 4.0, 1.1, 0.9, 836.24, 76.49, 0.0, 0.0],
    [7339.0, 1.0, 32.04, 9.08, 0.0, 0.0, 7.0, 1.0021564, -33.062349, 115.0, 1.0, 1.1, 0.9, 284.39, 118.01, 0.0, 0.0],
    [7340.0, 1.0, 38.64, 10.95, 0.0, 0.0, 7.0, 0.9849448, -40.647462, 115.0, 3.0, 1.1, 0.9, 1000.6, 103.46, 0.0, 0.0],
    [7341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0189533, -27.373793, 500.0, 3.0, 1.1, 0.9, 39.75, -8.68, 0.0, 0.0],
    [7342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0089995, -32.61388, 230.0, 3.0, 1.1, 0.9, -57.45, -52.43, 0.0, 0.0],
    [7343.0, 1.0, 184.8, 52.36, 0.0, 0.0, 7.0, 0.9824264, -37.86463, 115.0, 3.0, 1.1, 0.9, 225.81, 67.52, 0.0, 0.0],
    [7344.0, 1.0, 101.41, 28.73, 0.0, 0.0, 7.0, 0.9846474, -40.210953, 115.0, 3.0, 1.1, 0.9, 673.53, 71.35, 0.0, 0.0],
    [7345.0, 1.0, 73.37, 20.79, 0.0, 0.0, 7.0, 0.9931515, -37.113093, 115.0, 4.0, 1.1, 0.9, 772.54, 109.75, 0.0, 0.0],
    [7346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0328524, -24.007066, 500.0, 3.0, 1.1, 0.9, 19.23, -4.78, 0.0, 0.0],
    [7347.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.021348, -27.747684, 230.0, 3.0, 1.1, 0.9, -80.57, -68.85, 0.0, 0.0],
    [7348.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0123994, -31.404218, 115.0, 3.0, 1.1, 0.9, 1386.13, 79.98, 0.0, 0.0],
    [7349.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -23.072726, 13.8, 3.0, 1.1, 0.9, 19.37, 0.0, 0.0, 0.0],
    [7350.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -21.766127, 13.8, 3.0, 1.1, 0.9, 19.48, 0.0, 0.0, 0.0],
    [7351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -21.034917, 13.8, 3.0, 1.1, 0.9, 19.54, 0.0, 0.0, 0.0],
    [7352.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -21.251547, 13.8, 3.0, 1.1, 0.9, 19.53, 0.0, 0.0, 0.0],
    [7353.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -20.194405, 13.8, 3.0, 1.1, 0.9, 19.64, 0.0, 0.0, 0.0],
    [7354.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -21.894712, 13.8, 3.0, 1.1, 0.9, 19.47, 0.0, 0.0, 0.0],
    [7355.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -21.875755, 13.8, 3.0, 1.1, 0.9, 19.47, 0.0, 0.0, 0.0],
    [7356.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -22.094458, 13.8, 3.0, 1.1, 0.9, 19.49, 0.0, 0.0, 0.0],
    [7357.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0361943, -23.656071, 13.8, 3.0, 1.1, 0.9, 19.28, -4.75, 0.0, 0.0],
    [7358.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -21.46175, 13.8, 3.0, 1.1, 0.9, 19.49, 0.0, 0.0, 0.0],
    [7359.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -22.927306, 13.8, 3.0, 1.1, 0.9, 19.38, 0.0, 0.0, 0.0],
    [7360.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -22.198673, 13.8, 3.0, 1.1, 0.9, 19.43, 0.0, 0.0, 0.0],
    [7361.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -22.665073, 13.8, 3.0, 1.1, 0.9, 19.38, 0.0, 0.0, 0.0],
    [7362.0, 1.0, 56.02, 15.87, 0.0, 0.0, 7.0, 0.9877936, -39.446389, 115.0, 3.0, 1.1, 0.9, 805.38, 80.28, 0.0, 0.0],
    [7363.0, 1.0, 26.59, 7.53, 0.0, 0.0, 7.0, 1.0032193, -35.478859, 115.0, 2.0, 1.1, 0.9, 1209.89, 478.88, 0.0, 0.0],
    [7364.0, 1.0, 14.27, 4.04, 0.0, 0.0, 7.0, 0.9855051, -38.612754, 115.0, 1.0, 1.1, 0.9, 659.63, 149.82, 0.0, 0.0],
    [7365.0, 1.0, 80.97, 22.94, 0.0, 0.0, 7.0, 0.9952937, -38.5897, 115.0, 4.0, 1.1, 0.9, 463.04, 51.38, 0.0, 0.0],
    [7366.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0305925, -25.364394, 500.0, 4.0, 1.1, 0.9, 48.85, -1.97, 0.0, 0.0],
    [7367.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0166454, -29.802881, 230.0, 4.0, 1.1, 0.9, 106.8, 14.4, 0.0, 0.0],
    [7368.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0055832, -34.483163, 115.0, 4.0, 1.1, 0.9, 245.07, 49.14, 0.0, 0.0],
    [7369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.518086, 18.0, 4.0, 1.1, 0.9, 48.9, 0.0, 0.0, 0.0],
    [7370.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.017264, 18.0, 4.0, 1.1, 0.9, 48.91, 0.0, 0.0, 0.0],
    [7371.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.425025, 18.0, 4.0, 1.1, 0.9, 48.91, 0.0, 0.0, 0.0],
    [7372.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.564, 18.0, 4.0, 1.1, 0.9, 48.9, 0.0, 0.0, 0.0],
    [7373.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0368587, -24.688175, 18.0, 4.0, 1.1, 0.9, 48.89, -1.95, 0.0, 0.0],
    [7374.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.914142, 18.0, 4.0, 1.1, 0.9, 48.9, 0.0, 0.0, 0.0],
    [7375.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.721053, 18.0, 4.0, 1.1, 0.9, 48.91, 0.0, 0.0, 0.0],
    [7376.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -22.925466, 18.0, 4.0, 1.1, 0.9, 48.91, 0.0, 0.0, 0.0],
    [7377.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.514295, 18.0, 4.0, 1.1, 0.9, 48.9, 0.0, 0.0, 0.0],
    [7378.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.037683, 18.0, 4.0, 1.1, 0.9, 48.91, 0.0, 0.0, 0.0],
    [7379.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -23.215437, 18.0, 4.0, 1.1, 0.9, 48.91, 0.0, 0.0, 0.0],
    [7380.0, 1.0, 52.24, 14.8, 0.0, 0.0, 7.0, 1.0084931, -33.083932, 115.0, 2.0, 1.1, 0.9, 903.28, 512.26, 0.0, 0.0],
    [7381.0, 1.0, 94.75, 26.85, 0.0, 0.0, 7.0, 0.9970172, -39.40431, 115.0, 4.0, 1.1, 0.9, 548.38, 48.13, 0.0, 0.0],
    [7382.0, 1.0, 78.13, 22.14, 0.0, 0.0, 7.0, 0.9887354, -38.153162, 115.0, 3.0, 1.1, 0.9, 937.3, 138.25, 0.0, 0.0],
    [7383.0, 1.0, 85.59, 24.25, 0.0, 0.0, 7.0, 0.9951655, -33.888996, 115.0, 2.0, 1.1, 0.9, 1186.07, 170.64, 0.0, 0.0],
    [7384.0, 1.0, 66.87, 18.95, 0.0, 0.0, 7.0, 0.9888157, -38.958399, 115.0, 3.0, 1.1, 0.9, 828.63, 98.35, 0.0, 0.0],
    [7385.0, 1.0, 135.24, 38.32, 0.0, 0.0, 7.0, 0.9907025, -40.241978, 115.0, 3.0, 1.1, 0.9, 765.52, 123.22, 0.0, 0.0],
    [7386.0, 1.0, 111.8, 31.68, 0.0, 0.0, 7.0, 0.9939336, -39.116008, 115.0, 3.0, 1.1, 0.9, 634.16, 262.2, 0.0, 0.0],
    [7387.0, 1.0, 160.73, 45.54, 0.0, 0.0, 7.0, 0.9841147, -39.487781, 115.0, 4.0, 1.1, 0.9, 169.46, 46.3, 0.0, 0.0],
    [7388.0, 1.0, 125.97, 35.69, 0.0, 0.0, 7.0, 0.9966853, -39.776472, 115.0, 3.0, 1.1, 0.9, 782.86, 80.29, 0.0, 0.0],
    [7389.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0367512, -34.445379, 500.0, 5.0, 1.1, 0.9, 42.92, -4.07, 0.0, 0.0],
    [7390.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0282107, -37.155822, 230.0, 5.0, 1.1, 0.9, 26.6, -11.38, 0.0, 0.0],
    [7391.0, 1.0, 42.84, 12.14, 0.0, 0.0, 7.0, 1.0121663, -39.020053, 115.0, 5.0, 1.1, 0.9, 772.73, 215.58, 0.0, 0.0],
    [7392.0, 1.0, 52.03, 14.74, 0.0, 0.0, 7.0, 1.0094366, -34.806489, 115.0, 4.0, 1.1, 0.9, 234.84, 26.79, 0.0, 0.0],
    [7393.0, 1.0, 7.31, 2.07, 0.0, 0.0, 7.0, 1.0012132, -34.257211, 115.0, 1.0, 1.1, 0.9, 438.87, 146.99, 0.0, 0.0],
    [7394.0, 1.0, 37.41, 10.6, 0.0, 0.0, 7.0, 0.9873534, -38.342415, 115.0, 4.0, 1.1, 0.9, 293.56, 66.5, 0.0, 0.0],
    [7395.0, 1.0, 70.42, 19.95, 0.0, 0.0, 7.0, 0.9956667, -39.739066, 115.0, 3.0, 1.1, 0.9, 788.45, 64.08, 0.0, 0.0],
    [7396.0, 1.0, 25.49, 7.22, 0.0, 0.0, 7.0, 0.9891939, -38.927758, 115.0, 3.0, 1.1, 0.9, 1530.69, 132.02, 0.0, 0.0],
    [7397.0, 1.0, 105.72, 29.95, 0.0, 100.0, 7.0, 1.0162396, -39.799997, 115.0, 3.0, 1.1, 0.9, 1048.92, 150.54, 0.0, 0.0],
    [7398.0, 1.0, 73.59, 20.85, 0.0, 0.0, 7.0, 0.9990103, -35.828818, 115.0, 4.0, 1.1, 0.9, 556.68, 82.09, 0.0, 0.0],
    [7399.0, 1.0, 56.83, 16.1, 0.0, 0.0, 7.0, 0.9969729, -37.529907, 115.0, 3.0, 1.1, 0.9, 703.29, 72.51, 0.0, 0.0],
    [7400.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0269829, -25.97347, 500.0, 4.0, 1.1, 0.9, 33.43, -7.73, 0.0, 0.0],
    [7401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0178573, -29.07464, 230.0, 4.0, 1.1, 0.9, 29.93, -20.32, 0.0, 0.0],
    [7402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0080092, -33.744931, 115.0, 4.0, 1.1, 0.9, 216.54, 44.69, 0.0, 0.0],
    [7403.0, 1.0, 69.67, 19.74, 0.0, 0.0, 7.0, 0.9983346, -35.407817, 115.0, 4.0, 1.1, 0.9, 399.01, 33.82, 0.0, 0.0],
    [7404.0, 1.0, 177.73, 50.36, 0.0, 0.0, 7.0, 0.9869937, -40.658622, 115.0, 5.0, 1.1, 0.9, 648.3, 67.62, 0.0, 0.0],
    [7405.0, 1.0, 53.26, 15.09, 0.0, 0.0, 7.0, 1.0151963, -34.302084, 115.0, 2.0, 1.1, 0.9, 101.25, -6.13, 0.0, 0.0],
    [7406.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0218191, -28.843978, 500.0, 6.0, 1.1, 0.9, 75.44, 3.45, 0.0, 0.0],
    [7407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.019883, -29.921463, 230.0, 6.0, 1.1, 0.9, 128.87, -15.08, 0.0, 0.0],
    [7408.0, 1.0, 53.66, 15.2, 0.0, 0.0, 7.0, 1.0008913, -33.042019, 115.0, 6.0, 1.1, 0.9, 114.13, -1.91, 0.0, 0.0],
    [7409.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0077839, -33.243876, 230.0, 3.0, 1.1, 0.9, -100.63, -67.03, 0.0, 0.0],
    [7410.0, 1.0, 215.67, 61.11, 0.0, 0.0, 7.0, 0.9923129, -38.007666, 115.0, 3.0, 1.1, 0.9, 1785.43, 176.67, 0.0, 0.0],
    [7411.0, 1.0, 69.41, 19.67, 0.0, 0.0, 7.0, 0.9948022, -41.252187, 115.0, 5.0, 1.1, 0.9, 376.27, 54.15, 0.0, 0.0],
    [7412.0, 1.0, 8.59, 2.43, 0.0, 0.0, 7.0, 1.0002475, -34.275085, 115.0, 2.0, 1.1, 0.9, 1667.74, 259.91, 0.0, 0.0],
    [7413.0, 1.0, 42.91, 12.16, 0.0, 0.0, 7.0, 1.0015679, -35.304194, 115.0, 1.0, 1.1, 0.9, 682.57, 143.28, 0.0, 0.0],
    [7414.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0237228, -31.919643, 500.0, 6.0, 1.1, 0.9, 58.55, -5.03, 0.0, 0.0],
    [7415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0182699, -32.36394, 230.0, 6.0, 1.1, 0.9, 86.78, -0.7, 0.0, 0.0],
    [7416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0123544, -34.533923, 115.0, 6.0, 1.1, 0.9, 89.41, 9.44, 0.0, 0.0],
    [7417.0, 1.0, 97.88, 27.73, 0.0, 0.0, 7.0, 1.0047252, -38.691863, 115.0, 3.0, 1.1, 0.9, 698.79, 119.28, 0.0, 0.0],
    [7418.0, 1.0, 48.22, 13.66, 0.0, 0.0, 7.0, 1.0051305, -38.258018, 115.0, 3.0, 1.1, 0.9, 588.08, 168.39, 0.0, 0.0],
    [7419.0, 2.0, 107.0, 30.32, 0.0, 0.0, 7.0, 1.0000027, -33.522698, 115.0, 4.0, 1.1, 0.9, 306.42, 0.0, 0.0, 0.0],
    [7420.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0093205, -36.652252, 230.0, 5.0, 1.1, 0.9, -39.21, -46.0, 0.0, 0.0],
    [7421.0, 1.0, 90.64, 25.68, 0.0, 0.0, 7.0, 0.9943574, -41.329129, 115.0, 5.0, 1.1, 0.9, 1356.79, 233.18, 0.0, 0.0],
    [7422.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400028, -27.416988, 500.0, 2.0, 1.1, 0.9, -49.71, 0.0, 0.0, 0.0],
    [7423.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0216486, -30.178074, 230.0, 2.0, 1.1, 0.9, -215.01, -105.42, 0.0, 0.0],
    [7424.0, 1.0, 139.88, 39.63, 0.0, 0.0, 7.0, 1.0036824, -34.222454, 115.0, 2.0, 1.1, 0.9, 1780.69, 367.34, 0.0, 0.0],
    [7425.0, 1.0, 105.98, 30.03, 0.0, 0.0, 7.0, 0.9881105, -40.843773, 115.0, 3.0, 1.1, 0.9, 1528.79, 66.89, 0.0, 0.0],
    [7426.0, 1.0, 41.8, 11.84, 0.0, 0.0, 7.0, 0.9940253, -33.070355, 115.0, 2.0, 1.1, 0.9, 385.68, 137.79, 0.0, 0.0],
    [7427.0, 1.0, 156.45, 44.33, 0.0, 0.0, 7.0, 0.986157, -40.552681, 115.0, 3.0, 1.1, 0.9, 1164.98, 97.59, 0.0, 0.0],
    [7428.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0400027, -27.480479, 500.0, 2.0, 1.1, 0.9, 12.44, 0.0, 0.0, 0.0],
    [7429.0, 1.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0288833, -28.411379, 230.0, 2.0, 1.1, 0.9, 28.9, -6.54, 0.0, 0.0],
    [7430.0, 1.0, 46.92, 13.29, 0.0, 0.0, 7.0, 1.0092213, -32.181141, 115.0, 2.0, 1.1, 0.9, 767.24, 232.27, 0.0, 0.0],
    [7431.0, 1.0, 35.57, 10.08, 0.0, 0.0, 7.0, 0.9969641, -40.175357, 115.0, 5.0, 1.1, 0.9, 393.97, 89.33, 0.0, 0.0],
    [7432.0, 1.0, 22.94, 6.5, 0.0, 0.0, 7.0, 1.0113532, -59.548956, 115.0, 5.0, 1.1, 0.9, 169.11, 12.63, 0.0, 0.0],
    [8001.0, 1.0, 10.82, 3.07, 0.0, 0.0, 8.0, 1.0229121, -57.489613, 115.0, 7.0, 1.1, 0.9, 101.5, 12.04, 0.0, 0.0],
    [8002.0, 1.0, 11.81, 3.35, 0.0, 0.0, 8.0, 1.0165544, -70.526638, 115.0, 8.0, 1.1, 0.9, 629.18, -42.91, 0.0, 0.0],
    [8003.0, 1.0, 11.99, 3.4, 0.0, 37.97, 8.0, 1.0300034, -58.854885, 115.0, 7.0, 1.1, 0.9, 128.44, 0.0, 0.0, 0.0],
    [8004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0256336, -58.229126, 230.0, 8.0, 1.1, 0.9, 230.5, -0.97, 0.0, 0.0],
    [8005.0, 1.0, 102.01, 28.9, 0.0, 140.21, 8.0, 1.0300034, -59.456515, 115.0, 8.0, 1.1, 0.9, 259.51, 0.0, 0.0, 0.0],
    [8006.0, 1.0, 37.4, 10.6, 0.0, 71.0, 8.0, 1.027022, -67.547643, 115.0, 8.0, 1.1, 0.9, 14.91, 0.0, 0.0, 0.0],
    [8007.0, 1.0, 30.07, 8.52, 0.0, 0.0, 8.0, 1.0117128, -68.495317, 115.0, 8.0, 1.1, 0.9, 123.25, 21.76, 0.0, 0.0],
    [8008.0, 1.0, 39.22, 11.11, 0.0, 0.0, 8.0, 0.9883101, -71.257296, 115.0, 8.0, 1.1, 0.9, 340.66, 23.93, 0.0, 0.0],
    [8009.0, 1.0, 9.81, 2.78, 0.0, 0.0, 8.0, 0.9985149, -43.129697, 115.0, 7.0, 1.1, 0.9, 924.22, 202.45, 0.0, 0.0],
    [8010.0, 1.0, 5.39, 1.53, 0.0, 0.0, 8.0, 1.0202252, -56.223115, 115.0, 7.0, 1.1, 0.9, 81.05, 13.42, 0.0, 0.0],
    [8011.0, 1.0, 27.25, 7.72, 0.0, 0.0, 8.0, 1.0043286, -61.506058, 115.0, 7.0, 1.1, 0.9, 340.14, 50.95, 0.0, 0.0],
    [8012.0, 1.0, 7.6, 2.15, 0.0, 0.0, 8.0, 1.0168369, -42.323274, 115.0, 7.0, 1.1, 0.9, 358.78, 84.73, 0.0, 0.0],
    [8013.0, 1.0, 60.03, 17.01, 0.0, 50.0, 8.0, 1.0055883, -71.751164, 115.0, 8.0, 1.1, 0.9, 466.45, 9.66, 0.0, 0.0],
    [8014.0, 1.0, 15.15, 4.29, 0.0, 0.0, 8.0, 0.9997178, -64.21724, 115.0, 7.0, 1.1, 0.9, 264.36, 24.44, 0.0, 0.0],
    [8015.0, 1.0, 23.93, 6.78, 0.0, 0.0, 8.0, 1.0086374, -63.951676, 115.0, 8.0, 1.1, 0.9, 463.15, -27.01, 0.0, 0.0],
    [8016.0, 1.0, 69.86, 19.79, 0.0, 54.97, 8.0, 1.030003, -47.69866, 115.0, 7.0, 1.1, 0.9, 1256.52, 0.0, 0.0, 0.0],
    [8017.0, 1.0, 18.44, 5.22, 0.0, 0.0, 8.0, 1.0041348, -68.676358, 115.0, 8.0, 1.1, 0.9, 213.38, 27.73, 0.0, 0.0],
    [8018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0216998, -64.186095, 230.0, 8.0, 1.1, 0.9, 394.34, 12.75, 0.0, 0.0],
    [8019.0, 1.0, 103.12, 29.22, 0.0, 177.92, 8.0, 1.0300036, -68.466808, 115.0, 8.0, 1.1, 0.9, 467.81, 0.0, 0.0, 0.0],
    [8020.0, 1.0, 17.35, 4.92, 0.0, 0.0, 8.0, 0.9931819, -70.747704, 115.0, 8.0, 1.1, 0.9, 415.36, 31.07, 0.0, 0.0],
    [8021.0, 1.0, 10.73, 3.04, 0.0, 0.0, 8.0, 1.0196725, -63.721631, 115.0, 8.0, 1.1, 0.9, 1035.46, -183.45, 0.0, 0.0],
    [8022.0, 1.0, 6.89, 1.95, 0.0, 16.68, 8.0, 1.0257431, -64.53758, 115.0, 8.0, 1.1, 0.9, 778.99, -117.26, 0.0, 0.0],
    [8023.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0232461, -60.792374, 115.0, 8.0, 1.1, 0.9, 303.99, 2.85, 0.0, 0.0],
    [8024.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0250122, -57.401446, 13.8, 8.0, 1.1, 0.9, 301.54, 3.0, 0.0, 0.0],
    [8025.0, 1.0, 50.76, 14.38, 0.0, 51.21, 8.0, 1.0264944, -66.959357, 115.0, 8.0, 1.1, 0.9, 447.68, 33.55, 0.0, 0.0],
    [8026.0, 1.0, 55.08, 15.61, 0.0, 0.0, 8.0, 0.9947352, -72.133532, 115.0, 8.0, 1.1, 0.9, 472.51, 12.07, 0.0, 0.0],
    [8027.0, 1.0, 39.38, 11.16, 0.0, 0.0, 8.0, 1.0198753, -68.07415, 115.0, 8.0, 1.1, 0.9, -199.11, 68.38, 0.0, 0.0],
    [8028.0, 1.0, 24.06, 6.82, 0.0, 0.0, 8.0, 1.0067769, -71.596252, 115.0, 8.0, 1.1, 0.9, 634.05, -32.02, 0.0, 0.0],
    [8029.0, 1.0, 25.65, 7.27, 0.0, 0.0, 8.0, 0.9895107, -71.64037, 115.0, 8.0, 1.1, 0.9, 426.26, 24.95, 0.0, 0.0],
    [8030.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0326995, -36.707128, 500.0, 7.0, 1.1, 0.9, 63.84, 2.35, 0.0, 0.0],
    [8031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0285487, -37.560525, 230.0, 7.0, 1.1, 0.9, 86.9, 12.51, 0.0, 0.0],
    [8032.0, 1.0, 77.96, 22.09, 0.0, 0.0, 8.0, 1.0212245, -41.532215, 115.0, 7.0, 1.1, 0.9, 201.16, 55.91, 0.0, 0.0],
    [8033.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0326995, -36.707127, 13.8, 7.0, 1.1, 0.9, 63.84, 2.35, 0.0, 0.0],
    [8034.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0326995, -36.707127, 13.8, 7.0, 1.1, 0.9, 63.84, 2.35, 0.0, 0.0],
    [8035.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0326995, -36.707128, 13.8, 7.0, 1.1, 0.9, 63.84, 2.35, 0.0, 0.0],
    [8036.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0326995, -36.707127, 13.8, 7.0, 1.1, 0.9, 63.84, 2.35, 0.0, 0.0],
    [8037.0, 1.0, 11.29, 3.2, 0.0, 0.0, 8.0, 1.0040627, -61.695885, 115.0, 7.0, 1.1, 0.9, 208.89, 19.3, 0.0, 0.0],
    [8038.0, 1.0, 73.15, 20.73, 0.0, 0.0, 8.0, 0.9951131, -64.070683, 115.0, 8.0, 1.1, 0.9, 382.99, 44.86, 0.0, 0.0],
    [8039.0, 1.0, 12.61, 3.57, 0.0, 0.0, 8.0, 1.0001988, -71.506078, 115.0, 8.0, 1.1, 0.9, 434.35, 10.73, 0.0, 0.0],
    [8040.0, 1.0, 18.09, 5.13, 0.0, 0.0, 8.0, 0.9930898, -68.213534, 115.0, 8.0, 1.1, 0.9, 424.71, 37.39, 0.0, 0.0],
    [8041.0, 1.0, 52.77, 14.95, 0.0, 50.0, 8.0, 1.0196968, -65.994408, 115.0, 8.0, 1.1, 0.9, 871.51, -161.9, 0.0, 0.0],
    [8042.0, 1.0, 27.31, 7.74, 0.0, 0.0, 8.0, 1.001679, -64.45495, 115.0, 8.0, 1.1, 0.9, 358.74, 13.91, 0.0, 0.0],
    [8043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0168011, -54.510367, 500.0, 7.0, 1.1, 0.9, 33.63, -1.31, 0.0, 0.0],
    [8044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0151643, -56.691542, 230.0, 7.0, 1.1, 0.9, 38.08, 1.9, 0.0, 0.0],
    [8045.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0132356, -59.864725, 115.0, 7.0, 1.1, 0.9, 326.19, 49.74, 0.0, 0.0],
    [8046.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0141975, -53.211547, 18.0, 7.0, 1.1, 0.9, 33.68, -1.31, 0.0, 0.0],
    [8047.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0168011, -54.510367, 18.0, 7.0, 1.1, 0.9, 33.63, -1.31, 0.0, 0.0],
    [8048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0395073, -52.023918, 18.0, 7.0, 1.1, 0.9, 33.63, -110.39, 0.0, 0.0],
    [8049.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0152685, -53.645511, 18.0, 7.0, 1.1, 0.9, 33.65, -1.31, 0.0, 0.0],
    [8050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0168011, -54.510367, 18.0, 7.0, 1.1, 0.9, 33.63, -1.31, 0.0, 0.0],
    [8051.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0168011, -54.510367, 18.0, 7.0, 1.1, 0.9, 33.63, -1.31, 0.0, 0.0],
    [8052.0, 1.0, 15.19, 4.3, 0.0, 0.0, 8.0, 1.0194075, -69.473497, 115.0, 8.0, 1.1, 0.9, 448.29, 0.67, 0.0, 0.0],
    [8053.0, 1.0, 20.96, 5.94, 0.0, 0.0, 8.0, 0.9898547, -70.02842, 115.0, 8.0, 1.1, 0.9, 227.17, 12.98, 0.0, 0.0],
    [8054.0, 1.0, 16.16, 4.58, 0.0, 0.0, 8.0, 0.9977824, -66.168003, 115.0, 7.0, 1.1, 0.9, 299.71, 59.83, 0.0, 0.0],
    [8055.0, 1.0, 33.79, 9.57, 0.0, 0.0, 8.0, 1.0196936, -64.773507, 115.0, 8.0, 1.1, 0.9, 522.37, 5.98, 0.0, 0.0],
    [8056.0, 1.0, 10.55, 2.99, 0.0, 0.0, 8.0, 1.0258525, -70.142867, 115.0, 8.0, 1.1, 0.9, 552.58, 1.11, 0.0, 0.0],
    [8057.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0257252, -57.766462, 500.0, 7.0, 1.1, 0.9, 30.66, -2.29, 0.0, 0.0],
    [8058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0184844, -57.498033, 230.0, 7.0, 1.1, 0.9, 43.91, 6.75, 0.0, 0.0],
    [8059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0143207, -59.460598, 115.0, 7.0, 1.1, 0.9, 117.98, 44.34, 0.0, 0.0],
    [8060.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0257252, -57.766462, 13.8, 7.0, 1.1, 0.9, 30.66, -2.29, 0.0, 0.0],
    [8061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0257252, -57.766462, 13.8, 7.0, 1.1, 0.9, 30.66, -2.29, 0.0, 0.0],
    [8062.0, 1.0, 10.19, 2.89, 0.0, 0.0, 8.0, 1.021633, -61.055603, 115.0, 8.0, 1.1, 0.9, 635.47, -24.91, 0.0, 0.0],
    [8063.0, 1.0, 69.38, 19.66, 0.0, 0.0, 8.0, 1.0051362, -66.573969, 115.0, 8.0, 1.1, 0.9, 706.88, -83.12, 0.0, 0.0],
    [8064.0, 1.0, 21.23, 6.01, 0.0, 0.0, 8.0, 1.0113515, -60.021289, 115.0, 7.0, 1.1, 0.9, 143.32, 49.21, 0.0, 0.0],
    [8065.0, 1.0, 6.85, 1.94, 0.0, 0.0, 8.0, 1.0006446, -66.333045, 115.0, 7.0, 1.1, 0.9, -25.98, -18.45, 0.0, 0.0],
    [8066.0, 1.0, 3.23, 0.92, 0.0, 0.0, 8.0, 0.9977296, -62.520835, 115.0, 8.0, 1.1, 0.9, 529.68, 33.41, 0.0, 0.0],
    [8067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0132624, -51.882703, 500.0, 7.0, 1.1, 0.9, 33.58, -0.29, 0.0, 0.0],
    [8068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0193018, -52.702978, 230.0, 7.0, 1.1, 0.9, 40.54, 4.6, 0.0, 0.0],
    [8069.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0215831, -54.070607, 115.0, 7.0, 1.1, 0.9, 54.55, 10.46, 0.0, 0.0],
    [8070.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0132624, -51.882703, 13.8, 7.0, 1.1, 0.9, 33.58, -0.29, 0.0, 0.0],
    [8071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0000036, -46.395709, 13.8, 7.0, 1.1, 0.9, 33.54, 0.0, 0.0, 0.0],
    [8072.0, 1.0, 70.08, 19.86, 0.0, 0.0, 8.0, 0.9905165, -65.068278, 115.0, 8.0, 1.1, 0.9, 373.99, 51.13, 0.0, 0.0],
    [8073.0, 1.0, 19.05, 5.4, 0.0, 0.0, 8.0, 0.9961717, -71.35868, 115.0, 8.0, 1.1, 0.9, 432.28, 15.75, 0.0, 0.0],
    [8074.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0290596, -50.904302, 500.0, 8.0, 1.1, 0.9, 68.02, -1.53, 0.0, 0.0],
    [8075.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0289245, -54.069821, 230.0, 8.0, 1.1, 0.9, 34.52, -17.68, 0.0, 0.0],
    [8076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0263568, -57.964344, 115.0, 8.0, 1.1, 0.9, 410.4, -62.47, 0.0, 0.0],
    [8077.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0300037, -48.543958, 13.8, 8.0, 1.1, 0.9, 68.05, 0.0, 0.0, 0.0],
    [8078.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0300037, -48.417551, 13.8, 8.0, 1.1, 0.9, 68.03, 0.0, 0.0, 0.0],
    [8079.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0300037, -48.967288, 13.8, 8.0, 1.1, 0.9, 68.04, 0.0, 0.0, 0.0],
    [8080.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0300037, -48.67338, 13.8, 8.0, 1.1, 0.9, 68.04, 0.0, 0.0, 0.0],
    [8081.0, 1.0, 26.05, 7.38, 0.0, 0.0, 8.0, 1.0004248, -70.821694, 115.0, 8.0, 1.1, 0.9, 413.44, 9.88, 0.0, 0.0],
    [8082.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0326176, -46.457084, 500.0, 7.0, 1.1, 0.9, 31.43, 0.15, 0.0, 0.0],
    [8083.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0265714, -49.215951, 230.0, 7.0, 1.1, 0.9, 36.75, 3.23, 0.0, 0.0],
    [8084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0145531, -53.55991, 161.0, 7.0, 1.1, 0.9, 53.42, 9.82, 0.0, 0.0],
    [8085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0146683, -54.073106, 161.0, 7.0, 1.1, 0.9, 57.3, 10.87, 0.0, 0.0],
    [8086.0, 1.0, 21.25, 6.02, 0.0, 0.0, 8.0, 1.0155946, -55.438976, 115.0, 7.0, 1.1, 0.9, 67.73, 13.25, 0.0, 0.0],
    [8087.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0326176, -46.457084, 18.0, 7.0, 1.1, 0.9, 31.43, 0.15, 0.0, 0.0],
    [8088.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0400035, -43.63915, 18.0, 7.0, 1.1, 0.9, 31.39, 0.0, 0.0, 0.0],
    [8089.0, 1.0, 21.47, 6.08, 0.0, 0.0, 8.0, 1.0239769, -69.664558, 115.0, 8.0, 1.1, 0.9, 499.91, 2.27, 0.0, 0.0],
    [8090.0, 1.0, 15.21, 4.31, 0.0, 0.0, 8.0, 1.0152228, -67.531442, 115.0, 7.0, 1.1, 0.9, 339.56, 48.8, 0.0, 0.0],
    [8091.0, 1.0, 11.87, 3.36, 0.0, 35.0, 8.0, 1.029654, -63.12966, 115.0, 7.0, 1.1, 0.9, 444.53, 0.0, 0.0, 0.0],
    [8092.0, 1.0, 7.11, 2.01, 0.0, 0.0, 8.0, 1.0038364, -66.844169, 115.0, 7.0, 1.1, 0.9, 315.93, 56.73, 0.0, 0.0],
    [8093.0, 1.0, 4.91, 1.39, 0.0, 0.0, 8.0, 1.0135561, -59.045652, 115.0, 8.0, 1.1, 0.9, 650.14, 9.97, 0.0, 0.0],
    [8094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0084979, -42.851696, 230.0, 7.0, 1.1, 0.9, 81.04, 7.82, 0.0, 0.0],
    [8095.0, 1.0, 146.81, 41.6, 0.0, 0.0, 8.0, 0.9982946, -45.809274, 115.0, 7.0, 1.1, 0.9, 85.77, 8.83, 0.0, 0.0],
    [8096.0, 1.0, 11.17, 3.16, 0.0, 0.0, 8.0, 0.9963482, -69.809251, 115.0, 8.0, 1.1, 0.9, 354.7, 30.41, 0.0, 0.0],
    [8097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0276473, -57.808079, 230.0, 8.0, 1.1, 0.9, 3.62, -23.0, 0.0, 0.0],
    [8098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0222849, -61.265258, 115.0, 8.0, 1.1, 0.9, 708.68, -12.59, 0.0, 0.0],
    [8099.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.026992, -53.300946, 13.8, 8.0, 1.1, 0.9, 7.35, -23.29, 0.0, 0.0],
    [8100.0, 1.0, 41.13, 11.65, 0.0, 0.0, 8.0, 1.0220752, -69.540681, 115.0, 8.0, 1.1, 0.9, 631.06, -49.16, 0.0, 0.0],
    [8101.0, 1.0, 12.54, 3.55, 0.0, 0.0, 8.0, 1.0049675, -64.854057, 115.0, 8.0, 1.1, 0.9, 544.47, -45.28, 0.0, 0.0],
    [8102.0, 1.0, 4.76, 1.35, 0.0, 0.0, 8.0, 1.0116826, -51.091927, 115.0, 7.0, 1.1, 0.9, 111.13, 20.99, 0.0, 0.0],
    [8103.0, 1.0, 8.15, 2.31, 0.0, 0.0, 8.0, 1.0194488, -55.280031, 115.0, 7.0, 1.1, 0.9, 68.36, 12.11, 0.0, 0.0],
    [8104.0, 1.0, 46.53, 13.18, 0.0, 0.0, 8.0, 1.0120466, -43.342949, 115.0, 7.0, 1.1, 0.9, 611.42, 120.64, 0.0, 0.0],
    [8105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0200295, -55.99312, 230.0, 8.0, 1.1, 0.9, 12.77, -55.41, 0.0, 0.0],
    [8106.0, 1.0, 99.89, 28.3, 0.0, 0.0, 8.0, 1.0043308, -59.92696, 115.0, 8.0, 1.1, 0.9, 792.99, 30.95, 0.0, 0.0],
    [8107.0, 1.0, 9.21, 2.61, 0.0, 30.0, 8.0, 1.0271647, -60.663718, 115.0, 8.0, 1.1, 0.9, 523.57, 0.0, 0.0, 0.0],
    [8108.0, 1.0, 43.93, 12.45, 0.0, 0.0, 8.0, 1.0039714, -72.204053, 115.0, 8.0, 1.1, 0.9, 394.79, 12.39, 0.0, 0.0],
    [8109.0, 1.0, 51.76, 14.67, 0.0, 0.0, 8.0, 0.9914129, -67.33047, 115.0, 8.0, 1.1, 0.9, 694.12, 38.1, 0.0, 0.0],
    [8110.0, 1.0, 20.41, 5.78, 0.0, 40.0, 8.0, 1.016374, -67.114796, 115.0, 8.0, 1.1, 0.9, 336.51, 39.17, 0.0, 0.0],
    [8111.0, 1.0, 87.11, 24.68, 0.0, 0.0, 8.0, 1.0140917, -62.970615, 115.0, 8.0, 1.1, 0.9, 366.98, 2.98, 0.0, 0.0],
    [8112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0322691, -58.64923, 500.0, 8.0, 1.1, 0.9, 22.73, -2.62, 0.0, 0.0],
    [8113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0289294, -59.492689, 230.0, 8.0, 1.1, 0.9, 20.18, -4.0, 0.0, 0.0],
    [8114.0, 1.0, 24.41, 6.92, 0.0, 0.0, 8.0, 1.0247931, -61.457637, 115.0, 8.0, 1.1, 0.9, 245.18, 49.35, 0.0, 0.0],
    [8115.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0322691, -58.64923, 13.8, 8.0, 1.1, 0.9, 22.73, -2.62, 0.0, 0.0],
    [8116.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0322691, -58.64923, 13.8, 8.0, 1.1, 0.9, 22.73, -2.62, 0.0, 0.0],
    [8117.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0400037, -57.300793, 13.8, 8.0, 1.1, 0.9, 22.91, 0.0, 0.0, 0.0],
    [8118.0, 1.0, 36.62, 10.38, 0.0, 0.0, 8.0, 1.0044775, -66.147424, 115.0, 7.0, 1.1, 0.9, 319.96, 28.92, 0.0, 0.0],
    [8119.0, 1.0, 48.0, 13.6, 0.0, 0.0, 8.0, 1.0225002, -59.969016, 115.0, 8.0, 1.1, 0.9, 378.09, -64.3, 0.0, 0.0],
    [8120.0, 1.0, 31.9, 9.04, 0.0, 98.53, 8.0, 1.030003, -48.76716, 115.0, 7.0, 1.1, 0.9, 122.14, 0.0, 0.0, 0.0],
    [8121.0, 1.0, 79.16, 22.43, 0.0, 0.0, 8.0, 1.0151324, -65.349742, 115.0, 8.0, 1.1, 0.9, 414.02, 52.44, 0.0, 0.0],
    [8122.0, 1.0, 29.41, 8.33, 0.0, 0.0, 8.0, 1.0221169, -48.829359, 115.0, 7.0, 1.1, 0.9, 1176.12, -102.03, 0.0, 0.0],
    [8123.0, 1.0, 17.53, 4.97, 0.0, 0.0, 8.0, 0.9954285, -66.757444, 115.0, 8.0, 1.1, 0.9, 840.1, 53.59, 0.0, 0.0],
    [8124.0, 1.0, 20.2, 5.72, 0.0, 0.0, 8.0, 1.0038419, -64.917204, 115.0, 8.0, 1.1, 0.9, 328.02, 44.42, 0.0, 0.0],
    [8125.0, 1.0, 45.16, 12.8, 0.0, 30.0, 8.0, 1.0154026, -66.006715, 115.0, 8.0, 1.1, 0.9, 540.24, -18.87, 0.0, 0.0],
    [8126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0323198, -53.110161, 500.0, 8.0, 1.1, 0.9, 121.57, 1.86, 0.0, 0.0],
    [8127.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0308054, -54.266526, 230.0, 8.0, 1.1, 0.9, 121.03, -2.59, 0.0, 0.0],
    [8128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0311164, -56.576662, 115.0, 8.0, 1.1, 0.9, 553.42, -8.21, 0.0, 0.0],
    [8129.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0300038, -51.380518, 18.0, 8.0, 1.1, 0.9, 121.37, 0.0, 0.0, 0.0],
    [8130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0300038, -48.795623, 18.0, 8.0, 1.1, 0.9, 121.02, 0.0, 0.0, 0.0],
    [8131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0300038, -50.905173, 18.0, 8.0, 1.1, 0.9, 121.33, 0.0, 0.0, 0.0],
    [8132.0, 1.0, 21.93, 6.21, 0.0, 0.0, 8.0, 0.9955454, -64.728283, 115.0, 7.0, 1.1, 0.9, 277.75, 60.86, 0.0, 0.0],
    [8133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0217658, -63.131001, 230.0, 8.0, 1.1, 0.9, -2.3, 5.71, 0.0, 0.0],
    [8134.0, 1.0, 111.5, 31.59, 0.0, 0.0, 8.0, 1.0216485, -66.125124, 115.0, 8.0, 1.1, 0.9, -52.05, 19.16, 0.0, 0.0],
    [8135.0, 1.0, 81.21, 23.01, 0.0, 0.0, 8.0, 1.0245253, -69.247489, 115.0, 8.0, 1.1, 0.9, 475.93, 1.72, 0.0, 0.0],
    [8136.0, 1.0, 10.05, 2.85, 0.0, 0.0, 8.0, 1.0021666, -69.385486, 115.0, 8.0, 1.1, 0.9, 468.84, 8.18, 0.0, 0.0],
    [8137.0, 1.0, 24.32, 6.89, 0.0, 0.0, 8.0, 1.0096317, -62.817604, 115.0, 8.0, 1.1, 0.9, 408.39, -21.17, 0.0, 0.0],
    [8138.0, 1.0, 6.5, 1.84, 0.0, 58.77, 8.0, 1.0300036, -70.430916, 115.0, 8.0, 1.1, 0.9, 611.79, 0.0, 0.0, 0.0],
    [8139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.005414, -43.568567, 230.0, 7.0, 1.1, 0.9, 82.98, 7.8, 0.0, 0.0],
    [8140.0, 1.0, 168.51, 47.75, 0.0, 0.0, 8.0, 0.9993519, -46.282576, 115.0, 7.0, 1.1, 0.9, 89.65, 7.78, 0.0, 0.0],
    [8141.0, 1.0, 20.94, 5.93, 0.0, 0.0, 8.0, 1.0149793, -51.983802, 115.0, 7.0, 1.1, 0.9, 134.7, 3.59, 0.0, 0.0],
    [8142.0, 1.0, 22.36, 6.34, 0.0, 0.0, 8.0, 0.9966649, -61.958578, 115.0, 8.0, 1.1, 0.9, 626.58, 30.56, 0.0, 0.0],
    [8143.0, 1.0, 22.94, 6.5, 0.0, 0.0, 8.0, 1.0199346, -45.683536, 115.0, 7.0, 1.1, 0.9, 162.38, 26.66, 0.0, 0.0],
    [8144.0, 1.0, 6.04, 1.71, 0.0, 0.0, 8.0, 1.0073183, -61.330994, 115.0, 7.0, 1.1, 0.9, 238.88, 56.76, 0.0, 0.0],
    [8145.0, 1.0, 6.16, 1.74, 0.0, 0.0, 8.0, 1.0078965, -66.264209, 115.0, 8.0, 1.1, 0.9, 488.23, -0.85, 0.0, 0.0],
    [8146.0, 1.0, 49.91, 14.14, 0.0, 0.0, 8.0, 1.0037208, -72.360602, 115.0, 8.0, 1.1, 0.9, 634.04, -17.69, 0.0, 0.0],
    [8147.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0118935, -59.489212, 230.0, 7.0, 1.1, 0.9, 32.46, 2.04, 0.0, 0.0],
    [8148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.007094, -61.825492, 161.0, 7.0, 1.1, 0.9, 30.68, -0.97, 0.0, 0.0],
    [8149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0006368, -66.066429, 115.0, 7.0, 1.1, 0.9, -49.1, -24.41, 0.0, 0.0],
    [8150.0, 1.0, 8.51, 2.41, 0.0, 0.0, 8.0, 1.0126974, -64.253619, 115.0, 8.0, 1.1, 0.9, 557.59, -38.48, 0.0, 0.0],
    [8151.0, 1.0, 17.38, 4.92, 0.0, 46.4, 8.0, 1.0300035, -67.479228, 115.0, 7.0, 1.1, 0.9, 357.71, 0.0, 0.0, 0.0],
    [8152.0, 2.0, 46.35, 13.13, 0.0, 0.0, 8.0, 1.0273114, -46.775553, 115.0, 7.0, 1.1, 0.9, 80.84, 0.7, 0.0, 0.0],
    [8153.0, 1.0, 38.55, 10.92, 0.0, 0.0, 8.0, 0.9945546, -71.284572, 115.0, 8.0, 1.1, 0.9, 360.79, 23.18, 0.0, 0.0],
    [8154.0, 1.0, 26.31, 7.46, 0.0, 0.0, 8.0, 1.0077189, -70.841476, 115.0, 8.0, 1.1, 0.9, 465.02, 9.47, 0.0, 0.0],
    [8155.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0283478, -47.16163, 500.0, 7.0, 1.1, 0.9, 33.51, 0.48, 0.0, 0.0],
    [8156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0216632, -45.944387, 230.0, 7.0, 1.1, 0.9, 63.73, 8.0, 0.0, 0.0],
    [8157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0156746, -49.989462, 115.0, 7.0, 1.1, 0.9, 93.73, 18.46, 0.0, 0.0],
    [8158.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0304051, -38.776549, 500.0, 7.0, 1.1, 0.9, 66.94, 1.36, 0.0, 0.0],
    [8159.0, 1.0, 0.0, 0.0, 0.0, 108.63, 8.0, 1.0300029, -42.135409, 230.0, 7.0, 1.1, 0.9, 71.68, 0.0, 0.0, 0.0],
    [8160.0, 1.0, 90.76, 25.71, 0.0, 0.0, 8.0, 1.0267196, -45.295659, 115.0, 7.0, 1.1, 0.9, 76.65, 0.88, 0.0, 0.0]
  ],
  "gen": [
    [1004.0, 158.25, -30.38, 44.94, -30.38, 1.01, 253.2, 1.0, 158.25, 158.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 211.0, 0.0, 0.0, 0.0, 0.0],
    [1006.0, 25.73, -4.94, 7.31, -4.94, 1.0, 41.16, 1.0, 25.73, 25.73, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 34.3, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 61.87, -11.88, 17.57, -11.88, 1.0, 99.0, 1.0, 61.87, 61.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 82.5, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 9.97, 0.0, 0.0, 0.0, 1.0, 12.0, 1.0, 10.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0],
    [1021.0, 149.63, -28.73, 42.49, -28.73, 1.0, 239.4, 1.0, 149.63, 149.63, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 199.5, 0.0, 0.0, 0.0, 0.0],
    [1023.0, 135.0, -0.55, 38.34, -25.92, 1.01, 216.0, 1.0, 135.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 180.0, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 93.15, -6.13, 26.45, -17.88, 1.0, 149.04, 1.0, 93.15, 93.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 124.2, 0.0, 0.0, 0.0, 0.0],
    [1033.0, 208.5, -40.03, 59.21, -40.03, 1.0, 333.6, 1.0, 208.5, 208.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 278.0, 0.0, 0.0, 0.0, 0.0],
    [1035.0, 67.5, -9.15, 19.17, -12.96, 1.0, 108.0, 1.0, 67.5, 67.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.0, 0.0, 0.0, 0.0, 0.0],
    [1039.0, 110.63, -20.76, 31.42, -21.24, 1.0, 177.0, 1.0, 110.63, 110.63, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 147.5, 0.0, 0.0, 0.0, 0.0],
    [1042.0, 0.0, 0.0, 25.96, -17.55, 1.0, 146.28, 0.0, 121.9, 36.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 121.9, 0.0, 0.0, 0.0, 0.0],
    [1043.0, 44.1, -3.61, 12.52, -8.47, 1.0, 70.56, 1.0, 44.1, 44.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 58.8, 0.0, 0.0, 0.0, 0.0],
    [1048.0, 0.0, 0.0, 165.53, -36.1, 1.0, 390.24, 0.0, 325.2, 97.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 325.2, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 0.0, 0.0, 165.53, -36.1, 1.0, 390.24, 0.0, 325.2, 97.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 325.2, 0.0, 0.0, 0.0, 0.0],
    [1050.0, 89.15, -7.52, 45.5, -9.92, 1.0, 107.28, 1.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [1051.0, 89.15, -5.5, 45.5, -9.92, 1.0, 107.28, 1.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [1052.0, 89.15, -9.92, 45.5, -9.92, 1.0, 107.28, 1.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 0.0, 0.0, 91.01, -19.85, 1.0, 214.56, 0.0, 178.8, 53.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 178.8, 0.0, 0.0, 0.0, 0.0],
    [1057.0, 0.0, 0.0, 25.56, -17.28, 1.0, 144.0, 0.0, 120.0, 36.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 120.0, 0.0, 0.0, 0.0, 0.0],
    [1059.0, 0.0, 0.0, 2.85, -0.62, 1.04, 6.72, 0.0, 5.6, 1.68, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 5.6, 0.0, 0.0, 0.0, 0.0],
    [1060.0, 0.0, 0.0, 1.02, -0.22, 1.04, 2.4, 0.0, 2.0, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 0.0, 0.0, 0.0, 0.0],
    [1062.0, 0.0, 0.0, 0.0, 0.0, 1.01, 1.8, 0.0, 1.5, 0.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.5, 0.0, 0.0, 0.0, 0.0],
    [1063.0, 0.0, 0.0, 0.0, 0.0, 1.01, 276.0, 0.0, 230.0, 69.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 230.0, 0.0, 0.0, 0.0, 0.0],
    [1066.0, 106.88, -3.74, 30.35, -20.52, 1.0, 171.0, 1.0, 106.88, 106.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 142.5, 0.0, 0.0, 0.0, 0.0],
    [1070.0, 120.38, 18.58, 34.19, -23.11, 1.04, 192.6, 1.0, 120.38, 120.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 160.5, 0.0, 0.0, 0.0, 0.0],
    [1072.0, 191.6, 25.79, 97.8, -21.33, 1.01, 230.56, 1.0, 192.13, 57.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 192.13, 0.0, 0.0, 0.0, 0.0],
    [1073.0, 191.6, 32.88, 97.8, -21.33, 1.01, 230.56, 1.0, 192.13, 57.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 192.13, 0.0, 0.0, 0.0, 0.0],
    [1074.0, 191.6, 29.18, 97.8, -21.33, 1.01, 230.56, 1.0, 192.13, 57.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 192.13, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 191.6, 30.03, 97.8, -21.33, 1.01, 230.56, 1.0, 192.13, 57.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 192.13, 0.0, 0.0, 0.0, 0.0],
    [1076.0, 0.0, 0.0, 97.8, -21.33, 1.01, 230.56, 0.0, 192.13, 57.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 192.13, 0.0, 0.0, 0.0, 0.0],
    [1077.0, 0.0, 0.0, 97.8, -21.33, 1.01, 230.56, 0.0, 192.13, 57.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 192.13, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 95.24, 15.89, 48.61, -10.6, 1.01, 114.6, 1.0, 95.5, 28.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.5, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 95.24, -10.6, 48.61, -10.6, 1.01, 114.6, 1.0, 95.5, 28.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.5, 0.0, 0.0, 0.0, 0.0],
    [1080.0, 95.24, 12.77, 48.61, -10.6, 1.01, 114.6, 1.0, 95.5, 28.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.5, 0.0, 0.0, 0.0, 0.0],
    [1081.0, 0.0, 0.0, 145.83, -31.8, 1.01, 343.8, 0.0, 286.5, 85.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 286.5, 0.0, 0.0, 0.0, 0.0],
    [1082.0, 112.5, -21.6, 31.95, -21.6, 1.0, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [1084.0, 86.62, 24.6, 24.6, -16.63, 1.04, 138.6, 1.0, 86.62, 86.62, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.5, 0.0, 0.0, 0.0, 0.0],
    [1088.0, 56.25, -3.26, 15.97, -10.8, 1.0, 90.0, 1.0, 56.25, 56.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 75.0, 0.0, 0.0, 0.0, 0.0],
    [1090.0, 114.37, 23.48, 32.48, -21.96, 1.02, 183.0, 1.0, 114.37, 114.37, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 152.5, 0.0, 0.0, 0.0, 0.0],
    [1090.0, 27.0, 7.67, 7.67, -5.18, 1.02, 43.2, 1.0, 27.0, 27.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 36.0, 0.0, 0.0, 0.0, 0.0],
    [2004.0, 0.0, 0.0, 199.43, -43.49, 1.02, 470.16, 0.0, 391.8, 117.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 391.8, 0.0, 0.0, 0.0, 0.0],
    [2005.0, 0.0, 0.0, 199.43, -43.49, 1.02, 470.16, 0.0, 391.8, 117.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 391.8, 0.0, 0.0, 0.0, 0.0],
    [2006.0, 0.0, 0.0, 199.43, -43.49, 1.02, 470.16, 0.0, 391.8, 117.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 391.8, 0.0, 0.0, 0.0, 0.0],
    [2013.0, 150.45, -28.89, 42.73, -28.89, 1.0, 240.72, 1.0, 150.45, 150.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 200.6, 0.0, 0.0, 0.0, 0.0],
    [2019.0, 0.0, 0.0, 46.43, -31.39, 1.04, 261.6, 0.0, 218.0, 65.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 218.0, 0.0, 0.0, 0.0, 0.0],
    [2023.0, 83.1, 15.44, 42.42, -9.25, 1.02, 100.0, 1.0, 83.33, 25.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 83.33, 0.0, 0.0, 0.0, 0.0],
    [2024.0, 166.21, 22.7, 84.83, -18.5, 1.02, 200.0, 1.0, 166.67, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 166.67, 0.0, 0.0, 0.0, 0.0],
    [2042.0, 59.7, -11.46, 16.95, -11.46, 1.01, 95.52, 1.0, 59.7, 59.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 79.6, 0.0, 0.0, 0.0, 0.0],
    [2056.0, 0.0, 0.0, 2.8, -0.73, 0.99, 7.2, 0.0, 6.0, 1.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0],
    [2057.0, 573.59, -57.99, 335.52, -87.84, 0.99, 864.0, 1.0, 720.0, 216.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 720.0, 0.0, 0.0, 0.0, 0.0],
    [2059.0, 60.0, -11.52, 17.04, -11.52, 1.0, 96.0, 1.0, 60.0, 60.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 80.0, 0.0, 0.0, 0.0, 0.0],
    [2062.0, 101.55, -12.3, 28.84, -19.5, 1.02, 162.48, 1.0, 101.55, 101.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 135.4, 0.0, 0.0, 0.0, 0.0],
    [2071.0, 112.5, -2.46, 31.95, -21.6, 1.0, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [2076.0, 22.5, 6.39, 6.39, -4.32, 1.04, 36.0, 1.0, 22.5, 22.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 30.0, 0.0, 0.0, 0.0, 0.0],
    [2078.0, 84.38, -4.82, 23.96, -16.2, 1.02, 135.0, 1.0, 84.38, 84.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.5, 0.0, 0.0, 0.0, 0.0],
    [2083.0, 19.94, 10.07, 10.18, -2.22, 1.02, 24.0, 1.0, 20.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 20.0, 0.0, 0.0, 0.0, 0.0],
    [2084.0, 0.0, 0.0, 10.18, -2.22, 1.02, 24.0, 0.0, 20.0, 6.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 20.0, 0.0, 0.0, 0.0, 0.0],
    [2085.0, 0.0, 0.0, 20.36, -4.44, 1.02, 48.0, 0.0, 40.0, 12.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 40.0, 0.0, 0.0, 0.0, 0.0],
    [2089.0, 50.7, -0.29, 14.4, -9.73, 1.0, 81.12, 1.0, 50.7, 50.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 67.6, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 0.0, 0.0, 2.13, -1.44, 1.0, 12.0, 0.0, 10.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0],
    [2095.0, 0.0, 0.0, 16.93, -11.45, 1.0, 95.4, 0.0, 79.5, 23.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 79.5, 0.0, 0.0, 0.0, 0.0],
    [2099.0, 7.5, -1.44, 2.13, -1.44, 1.02, 12.0, 1.0, 7.5, 7.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0],
    [2100.0, 112.5, -21.6, 31.95, -21.6, 1.02, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [2103.0, 0.0, 0.0, 136.28, -29.72, 1.0, 321.28, 0.0, 267.73, 80.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.73, 0.0, 0.0, 0.0, 0.0],
    [2104.0, 0.0, 0.0, 136.28, -29.72, 1.0, 321.28, 0.0, 267.73, 80.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.73, 0.0, 0.0, 0.0, 0.0],
    [2105.0, 0.0, 0.0, 136.28, -29.72, 1.0, 321.28, 0.0, 267.73, 80.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.73, 0.0, 0.0, 0.0, 0.0],
    [2115.0, 184.21, -20.5, 94.02, -20.5, 1.0, 221.66, 1.0, 184.72, 55.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 184.72, 0.0, 0.0, 0.0, 0.0],
    [2116.0, 184.21, -20.5, 94.02, -20.5, 1.0, 221.66, 1.0, 184.72, 55.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 184.72, 0.0, 0.0, 0.0, 0.0],
    [2117.0, 184.21, -20.5, 94.02, -20.5, 1.0, 221.66, 1.0, 184.72, 55.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 184.72, 0.0, 0.0, 0.0, 0.0],
    [2118.0, 184.21, -20.5, 94.02, -20.5, 1.0, 221.66, 1.0, 184.72, 55.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 184.72, 0.0, 0.0, 0.0, 0.0],
    [2119.0, 184.21, -20.5, 94.02, -20.5, 1.0, 221.66, 1.0, 184.72, 55.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 184.72, 0.0, 0.0, 0.0, 0.0],
    [2120.0, 184.21, -4.83, 94.02, -20.5, 1.01, 221.66, 1.0, 184.72, 55.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 184.72, 0.0, 0.0, 0.0, 0.0],
    [2123.0, 136.28, -26.16, 38.7, -26.16, 1.0, 218.04, 1.0, 136.28, 136.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.7, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 216.45, -1.0, 61.47, -41.56, 1.04, 346.32, 1.0, 216.45, 216.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 288.6, 0.0, 0.0, 0.0, 0.0],
    [3004.0, 28.13, -5.4, 7.99, -5.4, 1.0, 45.0, 1.0, 28.13, 28.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 37.5, 0.0, 0.0, 0.0, 0.0],
    [3017.0, 127.13, -0.17, 36.1, -24.41, 1.01, 203.4, 1.0, 127.13, 127.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 169.5, 0.0, 0.0, 0.0, 0.0],
    [3020.0, 112.5, 1.34, 31.95, -21.6, 1.03, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [3028.0, 150.0, 36.96, 42.6, -28.8, 1.04, 240.0, 1.0, 150.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 200.0, 0.0, 0.0, 0.0, 0.0],
    [3034.0, 97.87, 17.14, 27.8, -18.79, 1.03, 156.6, 1.0, 97.87, 97.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 130.5, 0.0, 0.0, 0.0, 0.0],
    [3039.0, 156.75, 43.36, 44.52, -30.1, 1.04, 250.8, 1.0, 156.75, 156.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 209.0, 0.0, 0.0, 0.0, 0.0],
    [3043.0, 0.0, 0.0, 0.66, -0.14, 1.04, 1.56, 0.0, 1.3, 0.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.3, 0.0, 0.0, 0.0, 0.0],
    [3044.0, 0.0, 0.0, 45.5, -9.92, 1.04, 107.28, 0.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [3045.0, 0.0, 0.0, 227.52, -49.62, 1.04, 536.4, 0.0, 447.0, 134.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 447.0, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 180.75, 51.33, 51.33, -34.7, 1.04, 289.2, 1.0, 180.75, 180.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 241.0, 0.0, 0.0, 0.0, 0.0],
    [3055.0, 183.88, 35.81, 52.22, -35.3, 1.04, 294.2, 1.0, 183.88, 183.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 245.17, 0.0, 0.0, 0.0, 0.0],
    [3056.0, 183.88, 24.15, 52.22, -35.3, 1.04, 294.2, 1.0, 183.88, 183.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 245.17, 0.0, 0.0, 0.0, 0.0],
    [3057.0, 183.88, 22.53, 52.22, -35.3, 1.04, 294.2, 1.0, 183.88, 183.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 245.17, 0.0, 0.0, 0.0, 0.0],
    [3060.0, 124.22, 13.18, 35.28, -23.85, 1.04, 198.75, 1.0, 124.22, 124.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 165.63, 0.0, 0.0, 0.0, 0.0],
    [3061.0, 124.22, 13.94, 35.28, -23.85, 1.04, 198.75, 1.0, 124.22, 124.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 165.63, 0.0, 0.0, 0.0, 0.0],
    [3062.0, 124.22, 19.46, 35.28, -23.85, 1.04, 198.75, 1.0, 124.22, 124.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 165.63, 0.0, 0.0, 0.0, 0.0],
    [3063.0, 124.22, 14.87, 35.28, -23.85, 1.04, 198.75, 1.0, 124.22, 124.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 165.63, 0.0, 0.0, 0.0, 0.0],
    [3065.0, 60.37, -11.59, 17.15, -11.59, 1.0, 96.6, 1.0, 60.37, 60.37, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 80.5, 0.0, 0.0, 0.0, 0.0],
    [3068.0, 112.5, 25.59, 31.95, -21.6, 1.04, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [3071.0, 127.65, -24.51, 36.25, -24.51, 1.0, 204.24, 1.0, 127.65, 127.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 170.2, 0.0, 0.0, 0.0, 0.0],
    [3074.0, 74.85, -7.14, 21.26, -14.37, 1.0, 119.76, 1.0, 74.85, 74.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 99.8, 0.0, 0.0, 0.0, 0.0],
    [3081.0, 186.75, 33.97, 53.04, -35.86, 1.04, 298.8, 1.0, 186.75, 186.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 249.0, 0.0, 0.0, 0.0, 0.0],
    [3084.0, 174.37, -8.93, 49.52, -33.48, 1.0, 279.0, 1.0, 174.37, 174.37, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 232.5, 0.0, 0.0, 0.0, 0.0],
    [3086.0, 56.25, -1.69, 15.97, -10.8, 1.0, 90.0, 1.0, 56.25, 56.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 75.0, 0.0, 0.0, 0.0, 0.0],
    [3087.0, 0.0, 0.0, 15.97, -10.8, 1.0, 90.0, 0.0, 75.0, 22.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 75.0, 0.0, 0.0, 0.0, 0.0],
    [3092.0, 150.0, 18.47, 42.6, -28.8, 1.04, 240.0, 1.0, 150.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 200.0, 0.0, 0.0, 0.0, 0.0],
    [3095.0, 90.45, 19.62, 25.69, -17.37, 1.04, 144.72, 1.0, 90.45, 90.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 120.6, 0.0, 0.0, 0.0, 0.0],
    [3098.0, 120.0, 17.91, 34.08, -23.04, 1.04, 192.0, 1.0, 120.0, 120.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 160.0, 0.0, 0.0, 0.0, 0.0],
    [3105.0, 44.5, -0.74, 17.07, -0.74, 1.0, 18.0, 1.0, 44.5, 44.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 15.0, 0.0, 0.0, 0.0, 0.0],
    [3106.0, 53.02, -2.69, 62.48, -2.69, 1.0, 65.88, 1.0, 53.02, 53.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 54.9, 0.0, 0.0, 0.0, 0.0],
    [3110.0, 63.0, 11.92, 17.89, -12.1, 1.04, 100.8, 1.0, 63.0, 63.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 84.0, 0.0, 0.0, 0.0, 0.0],
    [3112.0, 56.1, -3.04, 15.93, -10.77, 1.0, 89.76, 1.0, 56.1, 56.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 74.8, 0.0, 0.0, 0.0, 0.0],
    [3113.0, 56.1, -2.35, 15.93, -10.77, 1.0, 89.76, 1.0, 56.1, 56.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 74.8, 0.0, 0.0, 0.0, 0.0],
    [3117.0, 47.25, -5.09, 13.42, -9.07, 1.0, 75.6, 1.0, 47.25, 47.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 63.0, 0.0, 0.0, 0.0, 0.0],
    [3118.0, 90.0, -8.53, 25.56, -17.28, 1.0, 144.0, 1.0, 90.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 120.0, 0.0, 0.0, 0.0, 0.0],
    [3120.0, 29.7, 0.0, 0.0, 0.0, 1.0, 47.52, 1.0, 29.7, 29.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 39.6, 0.0, 0.0, 0.0, 0.0],
    [3122.0, 147.75, -13.3, 41.96, -28.37, 1.0, 236.4, 1.0, 147.75, 147.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 197.0, 0.0, 0.0, 0.0, 0.0],
    [3127.0, 101.25, -19.44, 28.76, -19.44, 1.0, 162.0, 1.0, 101.25, 101.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 135.0, 0.0, 0.0, 0.0, 0.0],
    [3129.0, 94.88, -18.22, 26.94, -18.22, 1.0, 151.8, 1.0, 94.88, 94.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 126.5, 0.0, 0.0, 0.0, 0.0],
    [3131.0, 85.5, 22.85, 24.28, -16.42, 1.02, 136.8, 1.0, 85.5, 85.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.0, 0.0, 0.0, 0.0, 0.0],
    [3133.0, 0.0, 0.0, 26.11, -5.69, 1.04, 61.56, 0.0, 51.3, 15.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.3, 0.0, 0.0, 0.0, 0.0],
    [3133.0, 0.0, 0.0, 26.11, -5.69, 1.04, 61.56, 0.0, 51.3, 15.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.3, 0.0, 0.0, 0.0, 0.0],
    [3133.0, 0.0, 0.0, 26.11, -5.69, 1.04, 61.56, 0.0, 51.3, 15.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.3, 0.0, 0.0, 0.0, 0.0],
    [3137.0, 75.9, 21.56, 21.56, -14.57, 1.03, 121.44, 1.0, 75.9, 75.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 101.2, 0.0, 0.0, 0.0, 0.0],
    [3141.0, 68.62, -13.18, 19.49, -13.18, 1.0, 109.8, 1.0, 68.62, 68.62, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 91.5, 0.0, 0.0, 0.0, 0.0],
    [4010.0, 151.2, 11.42, 42.94, -29.03, 1.03, 241.92, 1.0, 151.2, 151.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 201.6, 0.0, 0.0, 0.0, 0.0],
    [4026.0, 408.86, 44.49, 191.06, -50.02, 1.03, 492.0, 1.0, 410.0, 123.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 410.0, 0.0, 0.0, 0.0, 0.0],
    [4030.0, 460.57, -34.65, 290.04, -75.93, 1.01, 746.88, 1.0, 622.4, 186.72, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 622.4, 0.0, 0.0, 0.0, 0.0],
    [4045.0, 93.4, 7.47, 35.86, -1.54, 1.02, 37.8, 1.0, 93.4, 93.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 31.5, 0.0, 0.0, 0.0, 0.0],
    [4046.0, 28.5, 1.96, 10.94, -0.47, 1.02, 11.52, 1.0, 28.5, 28.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.6, 0.0, 0.0, 0.0, 0.0],
    [4047.0, 27.48, 3.41, 75.1, -3.23, 1.02, 79.2, 1.0, 27.48, 27.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 66.0, 0.0, 0.0, 0.0, 0.0],
    [4050.0, 150.0, -21.93, 42.6, -28.8, 1.0, 240.0, 1.0, 150.0, 150.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 200.0, 0.0, 0.0, 0.0, 0.0],
    [4052.0, 44.08, 22.5, 22.5, -4.91, 1.04, 53.04, 1.0, 44.2, 13.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 44.2, 0.0, 0.0, 0.0, 0.0],
    [4058.0, 99.6, 17.45, 73.3, -15.98, 1.03, 172.8, 1.0, 144.0, 43.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 144.0, 0.0, 0.0, 0.0, 0.0],
    [4059.0, 84.08, 18.42, 73.3, -15.98, 1.03, 172.8, 1.0, 144.0, 43.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 144.0, 0.0, 0.0, 0.0, 0.0],
    [4060.0, 124.4, 14.84, 73.3, -15.98, 1.03, 172.8, 1.0, 144.0, 43.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 144.0, 0.0, 0.0, 0.0, 0.0],
    [4061.0, 148.88, 19.5, 87.72, -19.13, 1.03, 206.8, 1.0, 172.33, 51.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.33, 0.0, 0.0, 0.0, 0.0],
    [4062.0, 171.85, 17.02, 87.72, -19.13, 1.03, 206.8, 1.0, 172.33, 51.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.33, 0.0, 0.0, 0.0, 0.0],
    [4063.0, 124.75, 19.69, 87.72, -19.13, 1.03, 206.8, 1.0, 172.33, 51.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.33, 0.0, 0.0, 0.0, 0.0],
    [4065.0, 46.87, 13.41, 23.92, -5.22, 1.02, 56.4, 1.0, 47.0, 14.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 47.0, 0.0, 0.0, 0.0, 0.0],
    [4075.0, 0.0, 0.0, 89.75, -19.57, 1.03, 211.6, 0.0, 176.33, 52.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 176.33, 0.0, 0.0, 0.0, 0.0],
    [4076.0, 175.84, 23.56, 89.75, -19.57, 1.03, 211.6, 1.0, 176.33, 52.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 176.33, 0.0, 0.0, 0.0, 0.0],
    [4077.0, 97.06, 17.97, 89.75, -19.57, 1.03, 211.6, 1.0, 176.33, 52.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 176.33, 0.0, 0.0, 0.0, 0.0],
    [4082.0, 242.73, 29.65, 123.89, -27.02, 1.04, 292.08, 1.0, 243.4, 73.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 243.4, 0.0, 0.0, 0.0, 0.0],
    [4083.0, 242.73, 30.42, 123.89, -27.02, 1.04, 292.08, 1.0, 243.4, 73.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 243.4, 0.0, 0.0, 0.0, 0.0],
    [4084.0, 242.73, 46.21, 123.89, -27.02, 1.04, 292.08, 1.0, 243.4, 73.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 243.4, 0.0, 0.0, 0.0, 0.0],
    [4085.0, 168.05, 48.8, 179.17, -39.07, 1.04, 422.4, 1.0, 352.0, 105.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 352.0, 0.0, 0.0, 0.0, 0.0],
    [4090.0, 0.0, 0.0, 0.65, -0.17, 1.01, 1.68, 0.0, 1.4, 0.42, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.4, 0.0, 0.0, 0.0, 0.0],
    [4091.0, 23.43, 2.45, 10.95, -2.87, 1.01, 28.2, 1.0, 23.5, 7.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 23.5, 0.0, 0.0, 0.0, 0.0],
    [4092.0, 0.0, 0.0, 3.54, -0.93, 1.01, 9.12, 0.0, 7.6, 2.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 7.6, 0.0, 0.0, 0.0, 0.0],
    [4093.0, 27.92, 1.3, 13.05, -3.42, 1.01, 33.6, 1.0, 28.0, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0],
    [4094.0, 27.92, 4.86, 13.05, -3.42, 1.01, 33.6, 1.0, 28.0, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0],
    [4095.0, 27.92, 2.14, 13.05, -3.42, 1.01, 33.6, 1.0, 28.0, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0],
    [4096.0, 0.0, 0.0, 13.05, -3.42, 1.01, 33.6, 0.0, 28.0, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0],
    [4097.0, 27.92, 1.87, 13.05, -3.42, 1.01, 33.6, 1.0, 28.0, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0],
    [4098.0, 0.0, 0.0, 13.05, -3.42, 1.01, 33.6, 0.0, 28.0, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.0, 0.0, 0.0, 0.0, 0.0],
    [4105.0, 135.0, 23.76, 38.34, -25.92, 1.01, 216.0, 1.0, 135.0, 135.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 180.0, 0.0, 0.0, 0.0, 0.0],
    [4115.0, 131.43, 28.4, 67.09, -14.63, 1.04, 158.16, 1.0, 131.8, 39.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 131.8, 0.0, 0.0, 0.0, 0.0],
    [4116.0, 123.76, 25.71, 67.09, -14.63, 1.04, 158.16, 1.0, 131.8, 39.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 131.8, 0.0, 0.0, 0.0, 0.0],
    [4133.0, 0.0, 0.0, 17.1, -3.73, 1.0, 40.32, 0.0, 33.6, 10.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 33.6, 0.0, 0.0, 0.0, 0.0],
    [4134.0, 10.21, -3.73, 17.1, -3.73, 1.0, 40.32, 1.0, 33.6, 10.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 33.6, 0.0, 0.0, 0.0, 0.0],
    [4135.0, 10.21, -3.73, 17.1, -3.73, 1.0, 40.32, 1.0, 33.6, 10.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 33.6, 0.0, 0.0, 0.0, 0.0],
    [4136.0, 10.21, -3.73, 17.1, -3.73, 1.0, 40.32, 1.0, 33.6, 10.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 33.6, 0.0, 0.0, 0.0, 0.0],
    [4137.0, 0.0, 0.0, 34.2, -7.46, 1.0, 80.64, 0.0, 67.2, 20.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 67.2, 0.0, 0.0, 0.0, 0.0],
    [4138.0, 0.0, 0.0, 33.59, -7.33, 1.0, 79.2, 0.0, 66.0, 19.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 66.0, 0.0, 0.0, 0.0, 0.0],
    [4142.0, 141.0, 27.34, 40.04, -27.07, 1.04, 225.6, 1.0, 141.0, 141.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 188.0, 0.0, 0.0, 0.0, 0.0],
    [4153.0, 212.4, 60.32, 60.32, -40.78, 1.04, 339.84, 1.0, 212.4, 212.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 283.2, 0.0, 0.0, 0.0, 0.0],
    [4160.0, 197.22, 64.86, 100.66, -21.95, 1.03, 237.32, 1.0, 197.77, 59.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 197.77, 0.0, 0.0, 0.0, 0.0],
    [4161.0, 87.79, 27.19, 100.66, -21.95, 1.03, 237.32, 1.0, 197.77, 59.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 197.77, 0.0, 0.0, 0.0, 0.0],
    [4162.0, 112.47, 26.13, 100.66, -21.95, 1.03, 237.32, 1.0, 197.77, 59.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 197.77, 0.0, 0.0, 0.0, 0.0],
    [4163.0, 0.0, 0.0, 4.58, -1.0, 1.03, 10.8, 0.0, 9.0, 2.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.0, 0.0, 0.0, 0.0, 0.0],
    [4166.0, 150.75, -28.94, 42.81, -28.94, 1.0, 241.2, 1.0, 150.75, 150.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 201.0, 0.0, 0.0, 0.0, 0.0],
    [4177.0, 112.5, -0.14, 31.95, -21.6, 1.04, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [4181.0, 150.07, 42.62, 42.62, -28.81, 1.04, 240.12, 1.0, 150.07, 150.07, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 200.1, 0.0, 0.0, 0.0, 0.0],
    [4183.0, 152.25, 43.24, 43.24, -29.23, 1.03, 243.6, 1.0, 152.25, 152.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 203.0, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 74.79, 17.91, 38.17, -8.33, 1.02, 90.0, 1.0, 75.0, 22.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 75.0, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 183.26, 17.91, 93.54, -20.4, 1.02, 220.52, 1.0, 183.77, 55.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.77, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 0.0, 0.0, 12.22, -2.66, 1.02, 28.8, 0.0, 24.0, 7.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 24.0, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 60.83, 17.91, 31.05, -6.77, 1.02, 73.2, 1.0, 61.0, 18.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 61.0, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 10.37, 5.29, 5.29, -1.15, 1.02, 12.48, 1.0, 10.4, 3.12, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.4, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 136.48, 17.91, 135.9, -29.64, 1.02, 320.4, 1.0, 267.0, 80.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.0, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 155.9, 17.91, 135.9, -29.64, 1.02, 320.4, 1.0, 267.0, 80.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.0, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 155.9, 17.91, 135.9, -29.64, 1.02, 320.4, 1.0, 267.0, 80.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.0, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 183.26, 17.91, 93.54, -20.4, 1.02, 220.52, 1.0, 183.77, 55.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.77, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 183.26, 17.91, 93.54, -20.4, 1.02, 220.52, 1.0, 183.77, 55.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.77, 0.0, 0.0, 0.0, 0.0],
    [4194.0, 151.2, 42.94, 42.94, -29.03, 1.02, 241.92, 1.0, 151.2, 151.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 201.6, 0.0, 0.0, 0.0, 0.0],
    [4195.0, 69.0, -13.25, 19.6, -13.25, 1.0, 110.4, 1.0, 69.0, 69.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.0, 0.0, 0.0, 0.0, 0.0],
    [5020.0, 90.0, -16.77, 25.56, -17.28, 1.0, 144.0, 1.0, 90.0, 90.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 120.0, 0.0, 0.0, 0.0, 0.0],
    [5023.0, 0.0, 0.0, 2.44, -0.53, 1.04, 5.76, 0.0, 4.8, 1.44, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.8, 0.0, 0.0, 0.0, 0.0],
    [5035.0, 0.0, 0.0, 2.14, -0.47, 1.02, 5.04, 0.0, 4.2, 1.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.2, 0.0, 0.0, 0.0, 0.0],
    [5036.0, 0.0, 0.0, 3.26, -0.71, 1.02, 7.68, 0.0, 6.4, 1.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 6.4, 0.0, 0.0, 0.0, 0.0],
    [5037.0, 93.74, 67.41, 157.01, -34.24, 1.02, 370.16, 1.0, 308.47, 92.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 308.47, 0.0, 0.0, 0.0, 0.0],
    [5038.0, 93.74, 65.5, 157.01, -34.24, 1.02, 370.16, 1.0, 308.47, 92.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 308.47, 0.0, 0.0, 0.0, 0.0],
    [5039.0, 93.74, 148.79, 157.01, -34.24, 1.02, 370.16, 1.0, 308.47, 92.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 308.47, 0.0, 0.0, 0.0, 0.0],
    [5040.0, 93.74, 49.29, 157.01, -34.24, 1.02, 370.16, 1.0, 308.47, 92.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 308.47, 0.0, 0.0, 0.0, 0.0],
    [5041.0, 93.74, 71.22, 157.01, -34.24, 1.02, 370.16, 1.0, 308.47, 92.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 308.47, 0.0, 0.0, 0.0, 0.0],
    [5042.0, 93.74, 61.19, 157.01, -34.24, 1.02, 370.16, 1.0, 308.47, 92.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 308.47, 0.0, 0.0, 0.0, 0.0],
    [5051.0, 84.47, 43.11, 43.11, -9.4, 1.02, 101.64, 1.0, 84.7, 25.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 84.7, 0.0, 0.0, 0.0, 0.0],
    [5057.0, 0.0, 0.0, 161.53, -35.23, 1.0, 380.82, 0.0, 317.35, 95.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 317.35, 0.0, 0.0, 0.0, 0.0],
    [5058.0, 251.17, -19.5, 161.53, -35.23, 1.0, 380.82, 1.0, 317.35, 95.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 317.35, 0.0, 0.0, 0.0, 0.0],
    [5065.0, 10.57, 5.4, 5.4, -1.18, 1.03, 12.72, 1.0, 10.6, 3.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.6, 0.0, 0.0, 0.0, 0.0],
    [5066.0, 0.0, 0.0, 0.92, -0.2, 1.03, 2.16, 0.0, 1.8, 0.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.8, 0.0, 0.0, 0.0, 0.0],
    [5067.0, 437.06, 182.7, 223.08, -48.65, 1.03, 525.92, 1.0, 438.27, 131.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 438.27, 0.0, 0.0, 0.0, 0.0],
    [5068.0, 437.06, 172.57, 223.08, -48.65, 1.03, 525.92, 1.0, 438.27, 131.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 438.27, 0.0, 0.0, 0.0, 0.0],
    [5069.0, 437.06, 162.04, 223.08, -48.65, 1.03, 525.92, 1.0, 438.27, 131.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 438.27, 0.0, 0.0, 0.0, 0.0],
    [5089.0, 0.0, 0.0, 47.57, -2.05, 1.01, 50.16, 0.0, 123.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 41.8, 0.0, 0.0, 0.0, 0.0],
    [5106.0, 0.0, 0.0, 5.03, -1.32, 1.04, 12.96, 0.0, 10.8, 3.24, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.8, 0.0, 0.0, 0.0, 0.0],
    [5107.0, 0.0, 0.0, 2.66, -0.7, 1.04, 6.84, 0.0, 5.7, 1.71, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 5.7, 0.0, 0.0, 0.0, 0.0],
    [5166.0, 126.15, 64.39, 64.39, -14.04, 1.04, 151.8, 1.0, 126.5, 37.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 126.5, 0.0, 0.0, 0.0, 0.0],
    [5167.0, 1.6, 0.81, 0.81, -0.18, 1.04, 1.92, 1.0, 1.6, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.6, 0.0, 0.0, 0.0, 0.0],
    [5170.0, 45.0, -8.64, 12.78, -8.64, 1.0, 72.0, 1.0, 45.0, 45.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 60.0, 0.0, 0.0, 0.0, 0.0],
    [5198.0, 112.5, -21.6, 31.95, -21.6, 1.0, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [5206.0, 207.11, 30.67, 126.57, -27.6, 1.01, 298.4, 1.0, 248.67, 74.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 248.67, 0.0, 0.0, 0.0, 0.0],
    [5207.0, 180.01, 54.69, 126.57, -27.6, 1.01, 298.4, 1.0, 248.67, 74.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 248.67, 0.0, 0.0, 0.0, 0.0],
    [5208.0, 180.01, 43.85, 126.57, -27.6, 1.01, 298.4, 1.0, 248.67, 74.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 248.67, 0.0, 0.0, 0.0, 0.0],
    [5238.0, 168.75, -32.4, 47.93, -32.4, 1.0, 270.0, 1.0, 168.75, 168.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 225.0, 0.0, 0.0, 0.0, 0.0],
    [5243.0, 112.5, -21.6, 31.95, -21.6, 1.0, 180.0, 1.0, 112.5, 112.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [5262.0, 1211.63, 43.0, 447.12, -99.63, 1.01, 1458.0, 1.0, 1215.0, 364.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1215.0, 0.0, 0.0, 0.0, 0.0],
    [5263.0, 1024.01, 32.88, 447.12, -99.63, 1.01, 1458.0, 1.0, 1215.0, 364.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1215.0, 0.0, 0.0, 0.0, 0.0],
    [5281.0, 266.99, -29.72, 136.28, -29.72, 1.0, 321.28, 1.0, 267.73, 80.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.73, 0.0, 0.0, 0.0, 0.0],
    [5282.0, 266.99, -29.72, 136.28, -29.72, 1.0, 321.28, 1.0, 267.73, 80.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.73, 0.0, 0.0, 0.0, 0.0],
    [5283.0, 0.0, 0.0, 136.28, -29.72, 1.0, 321.28, 0.0, 267.73, 80.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 267.73, 0.0, 0.0, 0.0, 0.0],
    [5297.0, 0.0, 0.0, 1.63, -0.36, 1.04, 3.84, 0.0, 3.2, 0.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.2, 0.0, 0.0, 0.0, 0.0],
    [5298.0, 114.68, 58.53, 58.53, -12.76, 1.04, 138.0, 1.0, 115.0, 34.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.0, 0.0, 0.0, 0.0, 0.0],
    [5299.0, 114.68, 58.53, 58.53, -12.76, 1.04, 138.0, 1.0, 115.0, 34.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.0, 0.0, 0.0, 0.0, 0.0],
    [5300.0, 114.68, 58.53, 58.53, -12.76, 1.04, 138.0, 1.0, 115.0, 34.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 115.0, 0.0, 0.0, 0.0, 0.0],
    [5301.0, 82.47, 42.09, 42.09, -9.18, 1.04, 99.24, 1.0, 82.7, 24.81, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 82.7, 0.0, 0.0, 0.0, 0.0],
    [5302.0, 462.46, 167.57, 236.05, -51.48, 1.04, 556.5, 1.0, 463.75, 139.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 463.75, 0.0, 0.0, 0.0, 0.0],
    [5303.0, 462.46, 218.7, 236.05, -51.48, 1.04, 556.5, 1.0, 463.75, 139.13, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 463.75, 0.0, 0.0, 0.0, 0.0],
    [5319.0, 79.87, 4.91, 133.77, -29.17, 1.01, 315.36, 1.0, 262.8, 78.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 262.8, 0.0, 0.0, 0.0, 0.0],
    [5320.0, 0.0, 0.0, 133.77, -29.17, 1.01, 315.36, 0.0, 262.8, 78.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 262.8, 0.0, 0.0, 0.0, 0.0],
    [5321.0, 79.87, 4.99, 133.77, -29.17, 1.01, 315.36, 1.0, 262.8, 78.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 262.8, 0.0, 0.0, 0.0, 0.0],
    [5324.0, 283.28, 144.59, 144.59, -31.53, 1.04, 340.88, 1.0, 284.07, 85.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 284.07, 0.0, 0.0, 0.0, 0.0],
    [5325.0, 283.28, 144.59, 144.59, -31.53, 1.04, 340.88, 1.0, 284.07, 85.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 284.07, 0.0, 0.0, 0.0, 0.0],
    [5326.0, 283.28, 144.59, 144.59, -31.53, 1.04, 340.88, 1.0, 284.07, 85.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 284.07, 0.0, 0.0, 0.0, 0.0],
    [5342.0, 8.4, 3.2, 3.2, -0.14, 1.04, 3.36, 1.0, 8.4, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.8, 0.0, 0.0, 0.0, 0.0],
    [5343.0, 207.5, 60.28, 79.67, -3.43, 1.04, 84.0, 1.0, 207.5, 207.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 70.0, 0.0, 0.0, 0.0, 0.0],
    [5360.0, 1005.21, -38.58, 469.73, -122.98, 1.01, 1209.6, 1.0, 1008.0, 302.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1008.0, 0.0, 0.0, 0.0, 0.0],
    [5363.0, 10.37, -1.15, 5.29, -1.15, 1.0, 12.48, 1.0, 10.4, 3.12, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.4, 0.0, 0.0, 0.0, 0.0],
    [5364.0, 212.74, -23.68, 108.59, -23.68, 1.0, 256.0, 1.0, 213.33, 64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 213.33, 0.0, 0.0, 0.0, 0.0],
    [5365.0, 212.74, -12.23, 108.59, -23.68, 1.0, 256.0, 1.0, 213.33, 64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 213.33, 0.0, 0.0, 0.0, 0.0],
    [5366.0, 212.74, -10.74, 108.59, -23.68, 1.0, 256.0, 1.0, 213.33, 64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 213.33, 0.0, 0.0, 0.0, 0.0],
    [5367.0, 212.74, -10.68, 108.59, -23.68, 1.0, 256.0, 1.0, 213.33, 64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 213.33, 0.0, 0.0, 0.0, 0.0],
    [5368.0, 212.74, -18.86, 108.59, -23.68, 1.0, 256.0, 1.0, 213.33, 64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 213.33, 0.0, 0.0, 0.0, 0.0],
    [5369.0, 212.74, -9.95, 108.59, -23.68, 1.0, 256.0, 1.0, 213.33, 64.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 213.33, 0.0, 0.0, 0.0, 0.0],
    [5382.0, 63.52, 106.38, 106.38, -23.2, 1.04, 250.8, 1.0, 209.0, 62.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 209.0, 0.0, 0.0, 0.0, 0.0],
    [5383.0, 63.52, 106.38, 106.38, -23.2, 1.04, 250.8, 1.0, 209.0, 62.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 209.0, 0.0, 0.0, 0.0, 0.0],
    [5399.0, 124.2, 35.27, 35.27, -23.85, 1.04, 198.72, 1.0, 124.2, 124.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 165.6, 0.0, 0.0, 0.0, 0.0],
    [5403.0, 89.15, 45.5, 45.5, -9.92, 1.03, 107.28, 1.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [5404.0, 77.23, 45.5, 45.5, -9.92, 1.03, 107.28, 1.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [5405.0, 84.77, 45.5, 45.5, -9.92, 1.03, 107.28, 1.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [5406.0, 89.15, 45.5, 45.5, -9.92, 1.03, 107.28, 1.0, 89.4, 26.82, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 89.4, 0.0, 0.0, 0.0, 0.0],
    [5415.0, 121.66, -13.54, 62.1, -13.54, 1.0, 146.4, 1.0, 122.0, 36.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 122.0, 0.0, 0.0, 0.0, 0.0],
    [5416.0, 121.66, -13.54, 62.1, -13.54, 1.0, 146.4, 1.0, 122.0, 36.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 122.0, 0.0, 0.0, 0.0, 0.0],
    [5417.0, 121.66, -13.54, 62.1, -13.54, 1.0, 146.4, 1.0, 122.0, 36.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 122.0, 0.0, 0.0, 0.0, 0.0],
    [5418.0, 118.47, -13.19, 60.47, -13.19, 1.0, 142.56, 1.0, 118.8, 35.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 118.8, 0.0, 0.0, 0.0, 0.0],
    [5419.0, 118.47, -13.19, 60.47, -13.19, 1.0, 142.56, 1.0, 118.8, 35.64, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 118.8, 0.0, 0.0, 0.0, 0.0],
    [5423.0, 12.37, -1.38, 6.31, -1.38, 1.0, 14.88, 1.0, 12.4, 3.72, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 12.4, 0.0, 0.0, 0.0, 0.0],
    [5424.0, 0.0, 0.0, 1.63, -0.36, 1.0, 3.84, 0.0, 3.2, 0.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.2, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 0.0, 0.0, 147.1, -32.08, 1.01, 346.8, 0.0, 289.0, 86.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 289.0, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 0.0, 0.0, 147.1, -32.08, 1.01, 346.8, 0.0, 289.0, 86.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 289.0, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 0.0, 0.0, 147.1, -32.08, 1.01, 346.8, 0.0, 289.0, 86.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 289.0, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 288.2, 9.19, 147.1, -32.08, 1.01, 346.8, 1.0, 289.0, 86.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 289.0, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 288.2, 9.19, 147.1, -32.08, 1.01, 346.8, 1.0, 289.0, 86.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 289.0, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 0.0, 0.0, 147.1, -32.08, 1.01, 346.8, 0.0, 289.0, 86.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 289.0, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 140.91, 9.19, 71.92, -15.68, 1.01, 169.56, 1.0, 141.3, 42.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 141.3, 0.0, 0.0, 0.0, 0.0],
    [5444.0, 140.91, 9.19, 71.92, -15.68, 1.01, 169.56, 1.0, 141.3, 42.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 141.3, 0.0, 0.0, 0.0, 0.0],
    [6006.0, 212.41, 67.91, 108.42, -23.64, 1.04, 255.6, 1.0, 213.0, 63.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 213.0, 0.0, 0.0, 0.0, 0.0],
    [6007.0, 0.0, 0.0, 216.83, -47.29, 1.04, 511.2, 0.0, 426.0, 127.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 426.0, 0.0, 0.0, 0.0, 0.0],
    [6008.0, 197.78, 59.65, 100.95, -22.01, 1.04, 238.0, 1.0, 198.33, 59.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 198.33, 0.0, 0.0, 0.0, 0.0],
    [6009.0, 197.78, 37.33, 100.95, -22.01, 1.04, 238.0, 1.0, 198.33, 59.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 198.33, 0.0, 0.0, 0.0, 0.0],
    [6010.0, 197.78, 50.24, 100.95, -22.01, 1.04, 238.0, 1.0, 198.33, 59.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 198.33, 0.0, 0.0, 0.0, 0.0],
    [6041.0, 0.0, 20.48, 20.48, -0.88, 1.04, 21.6, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 18.0, 0.0, 0.0, 0.0, 0.0],
    [6042.0, 0.0, 47.53, 122.91, -5.29, 1.04, 129.6, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 108.0, 0.0, 0.0, 0.0, 0.0],
    [6048.0, 0.0, 0.0, 1.73, -0.38, 1.04, 4.08, 0.0, 3.4, 1.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.4, 0.0, 0.0, 0.0, 0.0],
    [6049.0, 0.0, 0.0, 4.89, -1.07, 1.04, 11.52, 0.0, 9.6, 2.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.6, 0.0, 0.0, 0.0, 0.0],
    [6050.0, 0.0, 0.0, 2.24, -0.49, 1.04, 5.28, 0.0, 4.4, 1.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.4, 0.0, 0.0, 0.0, 0.0],
    [6051.0, 57.24, 29.22, 29.22, -6.37, 1.04, 68.88, 1.0, 57.4, 17.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 57.4, 0.0, 0.0, 0.0, 0.0],
    [6052.0, 0.0, 0.0, 29.22, -6.37, 1.04, 68.88, 0.0, 57.4, 17.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 57.4, 0.0, 0.0, 0.0, 0.0],
    [6053.0, 57.24, 29.22, 29.22, -6.37, 1.04, 68.88, 1.0, 57.4, 17.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 57.4, 0.0, 0.0, 0.0, 0.0],
    [6054.0, 57.24, 26.14, 29.22, -6.37, 1.04, 68.88, 1.0, 57.4, 17.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 57.4, 0.0, 0.0, 0.0, 0.0],
    [6069.0, 123.82, 30.75, 92.32, -20.13, 1.03, 217.64, 1.0, 181.37, 54.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.37, 0.0, 0.0, 0.0, 0.0],
    [6070.0, 131.29, 13.73, 92.32, -20.13, 1.03, 217.64, 1.0, 181.37, 54.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.37, 0.0, 0.0, 0.0, 0.0],
    [6071.0, 105.9, 39.69, 92.32, -20.13, 1.03, 217.64, 1.0, 181.37, 54.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.37, 0.0, 0.0, 0.0, 0.0],
    [6072.0, 0.0, 0.0, 92.32, -20.13, 1.03, 217.64, 0.0, 181.37, 54.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.37, 0.0, 0.0, 0.0, 0.0],
    [6073.0, 131.29, 23.42, 92.32, -20.13, 1.03, 217.64, 1.0, 181.37, 54.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.37, 0.0, 0.0, 0.0, 0.0],
    [6074.0, 131.29, 22.78, 92.32, -20.13, 1.03, 217.64, 1.0, 181.37, 54.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.37, 0.0, 0.0, 0.0, 0.0],
    [6078.0, 477.31, -68.73, 262.51, -68.73, 1.0, 676.0, 1.0, 563.33, 169.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 563.33, 0.0, 0.0, 0.0, 0.0],
    [6079.0, 328.93, -68.73, 262.51, -68.73, 1.0, 676.0, 1.0, 563.33, 169.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 563.33, 0.0, 0.0, 0.0, 0.0],
    [6080.0, 328.93, -68.73, 262.51, -68.73, 1.0, 676.0, 1.0, 563.33, 169.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 563.33, 0.0, 0.0, 0.0, 0.0],
    [6082.0, 41.37, 13.85, 25.04, -1.08, 1.04, 26.4, 1.0, 41.37, 41.37, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 22.0, 0.0, 0.0, 0.0, 0.0],
    [6083.0, 65.3, 10.38, 25.04, -1.08, 1.04, 26.4, 1.0, 65.3, 65.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 22.0, 0.0, 0.0, 0.0, 0.0],
    [6085.0, 1.05, 0.0, 0.0, 0.0, 1.04, 1.68, 1.0, 1.05, 1.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.4, 0.0, 0.0, 0.0, 0.0],
    [6086.0, 22.5, 0.0, 0.0, 0.0, 1.04, 36.0, 1.0, 22.5, 22.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 30.0, 0.0, 0.0, 0.0, 0.0],
    [6087.0, 0.0, 0.0, 0.0, 0.0, 1.04, 6.6, 0.0, 5.5, 1.65, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 5.5, 0.0, 0.0, 0.0, 0.0],
    [6088.0, 7.95, 0.0, 0.0, 0.0, 1.04, 12.72, 1.0, 7.95, 7.95, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.6, 0.0, 0.0, 0.0, 0.0],
    [6089.0, 10.42, 0.0, 0.0, 0.0, 1.04, 16.68, 1.0, 10.42, 10.42, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.9, 0.0, 0.0, 0.0, 0.0],
    [6090.0, 30.52, 0.0, 0.0, 0.0, 1.04, 48.84, 1.0, 30.52, 30.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 40.7, 0.0, 0.0, 0.0, 0.0],
    [6104.0, 60.33, 30.79, 30.79, -6.72, 1.04, 72.6, 1.0, 60.5, 18.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 60.5, 0.0, 0.0, 0.0, 0.0],
    [6105.0, 60.33, 30.79, 30.79, -6.72, 1.04, 72.6, 1.0, 60.5, 18.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 60.5, 0.0, 0.0, 0.0, 0.0],
    [6106.0, 120.66, 61.59, 61.59, -13.43, 1.04, 145.2, 1.0, 121.0, 36.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 121.0, 0.0, 0.0, 0.0, 0.0],
    [6110.0, 301.19, 88.04, 275.22, -72.05, 1.04, 708.72, 1.0, 590.6, 177.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 590.6, 0.0, 0.0, 0.0, 0.0],
    [6111.0, 293.64, 88.94, 308.26, -80.7, 1.04, 793.8, 1.0, 661.5, 198.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 661.5, 0.0, 0.0, 0.0, 0.0],
    [6144.0, 0.0, 0.0, 4.28, -0.93, 1.03, 10.08, 0.0, 8.4, 2.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 8.4, 0.0, 0.0, 0.0, 0.0],
    [6145.0, 322.86, 26.17, 227.01, -49.51, 1.03, 535.2, 1.0, 446.0, 133.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 446.0, 0.0, 0.0, 0.0, 0.0],
    [6146.0, 322.86, 27.07, 227.01, -49.51, 1.03, 535.2, 1.0, 446.0, 133.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 446.0, 0.0, 0.0, 0.0, 0.0],
    [6147.0, 283.24, 28.49, 474.39, -103.45, 1.03, 1118.4, 1.0, 932.0, 279.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 932.0, 0.0, 0.0, 0.0, 0.0],
    [6148.0, 0.0, 0.0, 367.5, -80.14, 1.03, 866.4, 0.0, 722.0, 216.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 722.0, 0.0, 0.0, 0.0, 0.0],
    [6149.0, 219.42, 83.11, 367.5, -80.14, 1.03, 866.4, 1.0, 722.0, 216.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 722.0, 0.0, 0.0, 0.0, 0.0],
    [6164.0, 71.44, 26.96, 119.64, -26.09, 1.03, 282.06, 1.0, 235.05, 70.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 235.05, 0.0, 0.0, 0.0, 0.0],
    [6165.0, 71.44, 23.81, 119.64, -26.09, 1.03, 282.06, 1.0, 235.05, 70.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 235.05, 0.0, 0.0, 0.0, 0.0],
    [6166.0, 71.44, 57.82, 119.64, -26.09, 1.03, 282.06, 1.0, 235.05, 70.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 235.05, 0.0, 0.0, 0.0, 0.0],
    [6167.0, 71.44, 30.77, 119.64, -26.09, 1.03, 282.06, 1.0, 235.05, 70.52, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 235.05, 0.0, 0.0, 0.0, 0.0],
    [6213.0, 177.9, 16.01, 68.29, -2.94, 1.04, 72.0, 1.0, 177.9, 177.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 60.0, 0.0, 0.0, 0.0, 0.0],
    [6214.0, 552.3, 49.93, 212.06, -9.13, 1.04, 223.6, 1.0, 552.3, 552.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 186.33, 0.0, 0.0, 0.0, 0.0],
    [6215.0, 552.3, 78.32, 212.06, -9.13, 1.04, 223.6, 1.0, 552.3, 552.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 186.33, 0.0, 0.0, 0.0, 0.0],
    [6216.0, 552.3, 49.18, 212.06, -9.13, 1.04, 223.6, 1.0, 552.3, 552.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 186.33, 0.0, 0.0, 0.0, 0.0],
    [6242.0, 60.83, 15.71, 31.05, -6.77, 1.04, 73.2, 1.0, 61.0, 18.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 61.0, 0.0, 0.0, 0.0, 0.0],
    [6243.0, 182.49, 38.29, 93.15, -20.31, 1.04, 219.6, 1.0, 183.0, 54.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.0, 0.0, 0.0, 0.0, 0.0],
    [6244.0, 297.17, 46.74, 151.68, -33.08, 1.04, 357.6, 1.0, 298.0, 89.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 298.0, 0.0, 0.0, 0.0, 0.0],
    [6245.0, 297.17, 53.69, 151.68, -33.08, 1.04, 357.6, 1.0, 298.0, 89.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 298.0, 0.0, 0.0, 0.0, 0.0],
    [6246.0, 297.17, 100.5, 151.68, -33.08, 1.04, 357.6, 1.0, 298.0, 89.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 298.0, 0.0, 0.0, 0.0, 0.0],
    [6247.0, 182.82, 82.2, 93.32, -20.35, 1.04, 220.0, 1.0, 183.33, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.33, 0.0, 0.0, 0.0, 0.0],
    [6248.0, 182.82, 42.38, 93.32, -20.35, 1.04, 220.0, 1.0, 183.33, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.33, 0.0, 0.0, 0.0, 0.0],
    [6249.0, 182.82, 29.31, 93.32, -20.35, 1.04, 220.0, 1.0, 183.33, 55.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.33, 0.0, 0.0, 0.0, 0.0],
    [6257.0, 58.96, -21.53, 98.75, -21.53, 1.02, 232.8, 1.0, 194.0, 58.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 194.0, 0.0, 0.0, 0.0, 0.0],
    [6258.0, 106.96, -12.72, 98.75, -21.53, 1.02, 232.8, 1.0, 194.0, 58.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 194.0, 0.0, 0.0, 0.0, 0.0],
    [6259.0, 0.0, 0.0, 26.16, -5.71, 1.02, 61.68, 0.0, 51.4, 15.42, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.4, 0.0, 0.0, 0.0, 0.0],
    [6260.0, 78.1, -26.56, 130.81, -28.53, 1.02, 308.4, 1.0, 257.0, 77.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 257.0, 0.0, 0.0, 0.0, 0.0],
    [6266.0, 4.5, 1.72, 1.72, -0.07, 1.04, 1.8, 1.0, 4.5, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.5, 0.0, 0.0, 0.0, 0.0],
    [6267.0, 7.2, 2.73, 2.73, -0.12, 1.04, 2.88, 1.0, 7.2, 7.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.4, 0.0, 0.0, 0.0, 0.0],
    [6268.0, 4.5, 1.72, 1.72, -0.07, 1.04, 1.8, 1.0, 4.5, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.5, 0.0, 0.0, 0.0, 0.0],
    [6269.0, 7.2, 2.73, 2.73, -0.12, 1.04, 2.88, 1.0, 7.2, 7.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.4, 0.0, 0.0, 0.0, 0.0],
    [6270.0, 0.0, 0.0, 6.82, -0.29, 1.04, 7.2, 0.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 6.0, 0.0, 0.0, 0.0, 0.0],
    [6271.0, 0.0, 0.0, 4.09, -0.18, 1.04, 4.32, 0.0, 11.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.6, 0.0, 0.0, 0.0, 0.0],
    [6272.0, 0.0, 0.0, 2.73, -0.12, 1.04, 2.88, 0.0, 7.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.4, 0.0, 0.0, 0.0, 0.0],
    [6273.0, 0.0, 0.0, 2.73, -0.12, 1.04, 2.88, 0.0, 7.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.4, 0.0, 0.0, 0.0, 0.0],
    [6274.0, 8.4, 3.2, 3.2, -0.14, 1.04, 3.36, 1.0, 8.4, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.8, 0.0, 0.0, 0.0, 0.0],
    [6295.0, 62.67, -22.89, 104.97, -22.89, 1.02, 247.48, 1.0, 206.23, 61.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 206.23, 0.0, 0.0, 0.0, 0.0],
    [6296.0, 62.67, -22.89, 104.97, -22.89, 1.02, 247.48, 1.0, 206.23, 61.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 206.23, 0.0, 0.0, 0.0, 0.0],
    [6297.0, 62.7, -22.23, 104.97, -22.89, 1.02, 247.48, 1.0, 206.23, 61.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 206.23, 0.0, 0.0, 0.0, 0.0],
    [6301.0, 0.0, 0.0, 1.63, -0.36, 1.0, 3.84, 0.0, 3.2, 0.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.2, 0.0, 0.0, 0.0, 0.0],
    [6302.0, 246.56, -27.44, 125.85, -27.44, 1.0, 296.7, 1.0, 247.25, 74.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 247.25, 0.0, 0.0, 0.0, 0.0],
    [6303.0, 213.83, -27.44, 125.85, -27.44, 1.0, 296.7, 1.0, 247.25, 74.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 247.25, 0.0, 0.0, 0.0, 0.0],
    [6304.0, 246.56, -27.44, 125.85, -27.44, 1.0, 296.7, 1.0, 247.25, 74.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 247.25, 0.0, 0.0, 0.0, 0.0],
    [6305.0, 246.56, -27.44, 125.85, -27.44, 1.0, 296.7, 1.0, 247.25, 74.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 247.25, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 6.11, -1.33, 1.04, 14.4, 0.0, 12.0, 3.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 12.0, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 26.21, -5.72, 1.04, 61.8, 0.0, 51.5, 15.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.5, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 31.3, 52.43, 52.43, -11.43, 1.04, 123.6, 1.0, 103.0, 30.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 103.0, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 1.17, -0.26, 1.04, 2.76, 0.0, 2.3, 0.69, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.3, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 2.34, -0.51, 1.04, 5.52, 0.0, 4.6, 1.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.6, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 0.76, -0.17, 1.04, 1.8, 0.0, 1.5, 0.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.5, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 2.04, -0.44, 1.04, 4.8, 0.0, 4.0, 1.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 3.26, -0.71, 1.04, 7.68, 0.0, 6.4, 1.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 6.4, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 110.32, 184.77, 184.77, -40.29, 1.04, 435.6, 1.0, 363.0, 108.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 363.0, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 110.32, 184.77, 184.77, -40.29, 1.04, 435.6, 1.0, 363.0, 108.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 363.0, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 0.0, 0.0, 26.21, -5.72, 1.04, 61.8, 0.0, 51.5, 15.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.5, 0.0, 0.0, 0.0, 0.0],
    [7005.0, 162.55, 35.32, 82.97, -18.09, 1.04, 195.6, 1.0, 163.0, 48.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 163.0, 0.0, 0.0, 0.0, 0.0],
    [7006.0, 162.55, 61.84, 82.97, -18.09, 1.04, 195.6, 1.0, 163.0, 48.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 163.0, 0.0, 0.0, 0.0, 0.0],
    [7007.0, 162.55, 40.83, 82.97, -18.09, 1.04, 195.6, 1.0, 163.0, 48.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 163.0, 0.0, 0.0, 0.0, 0.0],
    [7008.0, 162.55, 38.29, 82.97, -18.09, 1.04, 195.6, 1.0, 163.0, 48.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 163.0, 0.0, 0.0, 0.0, 0.0],
    [7009.0, 162.55, 34.73, 82.97, -18.09, 1.04, 195.6, 1.0, 163.0, 48.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 163.0, 0.0, 0.0, 0.0, 0.0],
    [7015.0, 0.0, 0.0, 2.04, -0.44, 1.04, 4.8, 0.0, 4.0, 1.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0],
    [7021.0, 22.34, 11.4, 11.4, -2.49, 1.04, 26.88, 1.0, 22.4, 6.72, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 22.4, 0.0, 0.0, 0.0, 0.0],
    [7022.0, 47.27, 24.13, 24.13, -5.26, 1.04, 56.88, 1.0, 47.4, 14.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 47.4, 0.0, 0.0, 0.0, 0.0],
    [7023.0, 47.27, 24.13, 24.13, -5.26, 1.04, 56.88, 1.0, 47.4, 14.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 47.4, 0.0, 0.0, 0.0, 0.0],
    [7024.0, 94.54, 48.25, 48.25, -10.52, 1.04, 113.76, 1.0, 94.8, 28.44, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.8, 0.0, 0.0, 0.0, 0.0],
    [7025.0, 0.0, 0.0, 1.63, -0.36, 1.04, 3.84, 0.0, 3.2, 0.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.2, 0.0, 0.0, 0.0, 0.0],
    [7031.0, 29.1, 0.0, 0.0, 0.0, 1.04, 46.56, 1.0, 29.1, 29.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 38.8, 0.0, 0.0, 0.0, 0.0],
    [7032.0, 7.5, 0.0, 0.0, 0.0, 1.04, 12.0, 1.0, 7.5, 7.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0],
    [7033.0, 7.5, 0.0, 0.0, 0.0, 1.04, 12.0, 1.0, 7.5, 7.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0],
    [7034.0, 0.0, 0.0, 0.0, 0.0, 1.04, 5.28, 0.0, 4.4, 1.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.4, 0.0, 0.0, 0.0, 0.0],
    [7045.0, 187.93, 29.91, 95.92, -20.92, 1.03, 226.14, 1.0, 188.45, 56.53, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 188.45, 0.0, 0.0, 0.0, 0.0],
    [7046.0, 187.93, 62.63, 95.92, -20.92, 1.03, 226.14, 1.0, 188.45, 56.53, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 188.45, 0.0, 0.0, 0.0, 0.0],
    [7061.0, 67.09, -12.75, 58.48, -12.75, 1.0, 137.88, 1.0, 114.9, 34.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.9, 0.0, 0.0, 0.0, 0.0],
    [7062.0, 67.09, -12.75, 58.48, -12.75, 1.0, 137.88, 1.0, 114.9, 34.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.9, 0.0, 0.0, 0.0, 0.0],
    [7063.0, 67.09, -12.75, 58.48, -12.75, 1.0, 137.88, 1.0, 114.9, 34.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.9, 0.0, 0.0, 0.0, 0.0],
    [7064.0, 83.18, -12.75, 58.48, -12.75, 1.0, 137.88, 1.0, 114.9, 34.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.9, 0.0, 0.0, 0.0, 0.0],
    [7065.0, 83.18, -12.75, 58.48, -12.75, 1.0, 137.88, 1.0, 114.9, 34.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.9, 0.0, 0.0, 0.0, 0.0],
    [7066.0, 68.11, -12.75, 58.48, -12.75, 1.0, 137.88, 1.0, 114.9, 34.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.9, 0.0, 0.0, 0.0, 0.0],
    [7079.0, 159.89, 34.45, 116.38, -25.38, 1.04, 274.38, 1.0, 228.65, 68.59, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 228.65, 0.0, 0.0, 0.0, 0.0],
    [7080.0, 165.52, 26.98, 116.38, -25.38, 1.04, 274.38, 1.0, 228.65, 68.59, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 228.65, 0.0, 0.0, 0.0, 0.0],
    [7081.0, 165.52, 27.33, 116.38, -25.38, 1.04, 274.38, 1.0, 228.65, 68.59, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 228.65, 0.0, 0.0, 0.0, 0.0],
    [7082.0, 165.52, 33.35, 116.38, -25.38, 1.04, 274.38, 1.0, 228.65, 68.59, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 228.65, 0.0, 0.0, 0.0, 0.0],
    [7098.0, 1236.1, 192.11, 498.38, -111.05, 1.0, 1625.16, 1.0, 1354.3, 406.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1354.3, 0.0, 0.0, 0.0, 0.0],
    [7099.0, 1350.55, -7.38, 498.38, -111.05, 1.0, 1625.16, 1.0, 1354.3, 406.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1354.3, 0.0, 0.0, 0.0, 0.0],
    [7107.0, 149.58, 76.35, 76.35, -16.65, 1.04, 180.0, 1.0, 150.0, 45.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 150.0, 0.0, 0.0, 0.0, 0.0],
    [7108.0, 50.86, 18.53, 25.96, -5.66, 1.04, 61.2, 1.0, 51.0, 15.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.0, 0.0, 0.0, 0.0, 0.0],
    [7109.0, 50.86, 22.51, 25.96, -5.66, 1.04, 61.2, 1.0, 51.0, 15.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.0, 0.0, 0.0, 0.0, 0.0],
    [7110.0, 195.46, 46.37, 99.76, -21.76, 1.04, 235.2, 1.0, 196.0, 58.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 196.0, 0.0, 0.0, 0.0, 0.0],
    [7111.0, 195.46, 45.21, 99.76, -21.76, 1.04, 235.2, 1.0, 196.0, 58.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 196.0, 0.0, 0.0, 0.0, 0.0],
    [7112.0, 195.46, 71.76, 99.76, -21.76, 1.04, 235.2, 1.0, 196.0, 58.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 196.0, 0.0, 0.0, 0.0, 0.0],
    [7113.0, 195.46, 38.8, 99.76, -21.76, 1.04, 235.2, 1.0, 196.0, 58.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 196.0, 0.0, 0.0, 0.0, 0.0],
    [7114.0, 195.46, 76.15, 99.76, -21.76, 1.04, 235.2, 1.0, 196.0, 58.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 196.0, 0.0, 0.0, 0.0, 0.0],
    [7115.0, 195.46, 76.51, 99.76, -21.76, 1.04, 235.2, 1.0, 196.0, 58.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 196.0, 0.0, 0.0, 0.0, 0.0],
    [7121.0, 0.0, 0.0, 1.88, -0.41, 1.04, 4.44, 0.0, 3.7, 1.11, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 0.0, 0.0, 0.0, 0.0],
    [7122.0, 0.0, 0.0, 2.19, -0.48, 1.04, 5.16, 0.0, 4.3, 1.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.3, 0.0, 0.0, 0.0, 0.0],
    [7133.0, 16.25, -1.81, 8.3, -1.81, 1.0, 19.56, 1.0, 16.3, 4.89, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 16.3, 0.0, 0.0, 0.0, 0.0],
    [7134.0, 205.98, -22.93, 105.13, -22.93, 1.0, 247.86, 1.0, 206.55, 61.97, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 206.55, 0.0, 0.0, 0.0, 0.0],
    [7135.0, 205.98, -22.93, 105.13, -22.93, 1.0, 247.86, 1.0, 206.55, 61.97, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 206.55, 0.0, 0.0, 0.0, 0.0],
    [7136.0, 205.98, -22.93, 105.13, -22.93, 1.0, 247.86, 1.0, 206.55, 61.97, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 206.55, 0.0, 0.0, 0.0, 0.0],
    [7137.0, 205.98, -22.93, 105.13, -22.93, 1.0, 247.86, 1.0, 206.55, 61.97, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 206.55, 0.0, 0.0, 0.0, 0.0],
    [7138.0, 379.64, -42.26, 193.78, -42.26, 1.0, 456.84, 1.0, 380.7, 114.21, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 380.7, 0.0, 0.0, 0.0, 0.0],
    [7139.0, 58.84, -6.55, 30.03, -6.55, 1.0, 70.8, 1.0, 59.0, 17.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 59.0, 0.0, 0.0, 0.0, 0.0],
    [7140.0, 58.84, -6.55, 30.03, -6.55, 1.0, 70.8, 1.0, 59.0, 17.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 59.0, 0.0, 0.0, 0.0, 0.0],
    [7141.0, 58.84, -6.55, 30.03, -6.55, 1.0, 70.8, 1.0, 59.0, 17.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 59.0, 0.0, 0.0, 0.0, 0.0],
    [7142.0, 58.84, -6.55, 30.03, -6.55, 1.0, 70.8, 1.0, 59.0, 17.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 59.0, 0.0, 0.0, 0.0, 0.0],
    [7146.0, 10.17, -1.13, 5.19, -1.13, 1.01, 12.24, 1.0, 10.2, 3.06, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.2, 0.0, 0.0, 0.0, 0.0],
    [7162.0, 110.29, 56.3, 56.3, -12.28, 1.04, 132.72, 1.0, 110.6, 33.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.6, 0.0, 0.0, 0.0, 0.0],
    [7163.0, 110.29, 52.72, 56.3, -12.28, 1.04, 132.72, 1.0, 110.6, 33.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.6, 0.0, 0.0, 0.0, 0.0],
    [7164.0, 110.29, 56.3, 56.3, -12.28, 1.04, 132.72, 1.0, 110.6, 33.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.6, 0.0, 0.0, 0.0, 0.0],
    [7165.0, 110.29, 56.3, 56.3, -12.28, 1.04, 132.72, 1.0, 110.6, 33.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.6, 0.0, 0.0, 0.0, 0.0],
    [7166.0, 110.29, 45.19, 56.3, -12.28, 1.04, 132.72, 1.0, 110.6, 33.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.6, 0.0, 0.0, 0.0, 0.0],
    [7167.0, 110.29, 37.63, 56.3, -12.28, 1.04, 132.72, 1.0, 110.6, 33.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 110.6, 0.0, 0.0, 0.0, 0.0],
    [7168.0, 87.48, 44.65, 44.65, -9.74, 1.04, 105.26, 1.0, 87.72, 26.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 87.72, 0.0, 0.0, 0.0, 0.0],
    [7169.0, 87.48, 44.65, 44.65, -9.74, 1.04, 105.26, 1.0, 87.72, 26.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 87.72, 0.0, 0.0, 0.0, 0.0],
    [7170.0, 333.76, 107.98, 178.59, -38.95, 1.04, 421.04, 1.0, 350.87, 105.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 350.87, 0.0, 0.0, 0.0, 0.0],
    [7189.0, 6.88, 3.51, 3.51, -0.77, 1.03, 8.28, 1.0, 6.9, 2.07, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 6.9, 0.0, 0.0, 0.0, 0.0],
    [7190.0, 47.87, 12.12, 24.43, -5.33, 1.03, 57.6, 1.0, 48.0, 14.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 48.0, 0.0, 0.0, 0.0, 0.0],
    [7191.0, 0.0, 0.0, 2.55, -0.55, 1.03, 6.0, 0.0, 5.0, 1.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 5.0, 0.0, 0.0, 0.0, 0.0],
    [7192.0, 34.9, 17.19, 17.81, -3.88, 1.03, 42.0, 1.0, 35.0, 10.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 35.0, 0.0, 0.0, 0.0, 0.0],
    [7193.0, 7.48, 3.82, 3.82, -0.83, 1.03, 9.0, 1.0, 7.5, 2.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 7.5, 0.0, 0.0, 0.0, 0.0],
    [7194.0, 230.31, 43.09, 117.55, -25.64, 1.03, 277.14, 1.0, 230.95, 69.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 230.95, 0.0, 0.0, 0.0, 0.0],
    [7195.0, 230.31, 37.11, 117.55, -25.64, 1.03, 277.14, 1.0, 230.95, 69.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 230.95, 0.0, 0.0, 0.0, 0.0],
    [7196.0, 230.31, 67.13, 117.55, -25.64, 1.03, 277.14, 1.0, 230.95, 69.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 230.95, 0.0, 0.0, 0.0, 0.0],
    [7197.0, 230.31, 104.23, 117.55, -25.64, 1.03, 277.14, 1.0, 230.95, 69.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 230.95, 0.0, 0.0, 0.0, 0.0],
    [7207.0, 0.0, 0.0, 2.04, -0.44, 1.04, 4.8, 0.0, 4.0, 1.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0],
    [7208.0, 762.88, 79.03, 389.39, -84.92, 1.04, 918.0, 1.0, 765.0, 229.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 765.0, 0.0, 0.0, 0.0, 0.0],
    [7209.0, 762.88, 102.56, 389.39, -84.92, 1.04, 918.0, 1.0, 765.0, 229.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 765.0, 0.0, 0.0, 0.0, 0.0],
    [7210.0, 178.01, 26.74, 90.86, -19.81, 1.04, 214.2, 1.0, 178.5, 53.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 178.5, 0.0, 0.0, 0.0, 0.0],
    [7211.0, 178.01, 37.53, 90.86, -19.81, 1.04, 214.2, 1.0, 178.5, 53.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 178.5, 0.0, 0.0, 0.0, 0.0],
    [7212.0, 178.01, 24.45, 90.86, -19.81, 1.04, 214.2, 1.0, 178.5, 53.55, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 178.5, 0.0, 0.0, 0.0, 0.0],
    [7266.0, 303.76, -33.81, 155.04, -33.81, 1.01, 365.52, 1.0, 304.6, 91.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 304.6, 0.0, 0.0, 0.0, 0.0],
    [7267.0, 90.39, -10.06, 46.14, -10.06, 1.01, 108.77, 1.0, 90.64, 27.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.64, 0.0, 0.0, 0.0, 0.0],
    [7268.0, 90.39, -10.06, 46.14, -10.06, 1.01, 108.77, 1.0, 90.64, 27.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.64, 0.0, 0.0, 0.0, 0.0],
    [7269.0, 90.39, -10.06, 46.14, -10.06, 1.01, 108.77, 1.0, 90.64, 27.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 90.64, 0.0, 0.0, 0.0, 0.0],
    [7270.0, 180.78, -20.12, 92.27, -20.12, 1.01, 217.54, 1.0, 181.28, 54.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 181.28, 0.0, 0.0, 0.0, 0.0],
    [7280.0, 0.0, 0.0, 13.08, -2.85, 1.04, 30.84, 0.0, 25.7, 7.71, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 25.7, 0.0, 0.0, 0.0, 0.0],
    [7281.0, 0.0, 0.0, 7.64, -1.67, 1.04, 18.0, 0.0, 15.0, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 15.0, 0.0, 0.0, 0.0, 0.0],
    [7284.0, 0.0, 0.0, 0.0, 0.0, 1.04, 9.0, 0.0, 7.5, 2.25, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 7.5, 0.0, 0.0, 0.0, 0.0],
    [7285.0, 21.22, 0.0, 0.0, 0.0, 1.04, 33.96, 1.0, 21.22, 21.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.3, 0.0, 0.0, 0.0, 0.0],
    [7286.0, 21.22, 0.0, 0.0, 0.0, 1.04, 33.96, 1.0, 21.22, 21.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.3, 0.0, 0.0, 0.0, 0.0],
    [7287.0, 21.22, 0.0, 0.0, 0.0, 1.04, 33.96, 1.0, 21.22, 21.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.3, 0.0, 0.0, 0.0, 0.0],
    [7288.0, 21.22, 0.0, 0.0, 0.0, 1.04, 33.96, 1.0, 21.22, 21.22, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.3, 0.0, 0.0, 0.0, 0.0],
    [7289.0, 42.45, 0.0, 0.0, 0.0, 1.04, 67.92, 1.0, 42.45, 42.45, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 56.6, 0.0, 0.0, 0.0, 0.0],
    [7307.0, 96.41, 49.21, 49.21, -10.73, 1.04, 116.02, 1.0, 96.68, 29.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.68, 0.0, 0.0, 0.0, 0.0],
    [7308.0, 96.41, 49.21, 49.21, -10.73, 1.04, 116.02, 1.0, 96.68, 29.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.68, 0.0, 0.0, 0.0, 0.0],
    [7309.0, 0.0, 0.0, 49.21, -10.73, 1.04, 116.02, 0.0, 96.68, 29.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.68, 0.0, 0.0, 0.0, 0.0],
    [7310.0, 96.41, 47.43, 49.21, -10.73, 1.04, 116.02, 1.0, 96.68, 29.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 96.68, 0.0, 0.0, 0.0, 0.0],
    [7311.0, 192.83, 98.42, 98.42, -21.46, 1.04, 232.04, 1.0, 193.37, 58.01, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 193.37, 0.0, 0.0, 0.0, 0.0],
    [7323.0, 37.83, -13.82, 63.36, -13.82, 1.02, 149.37, 1.0, 124.48, 37.34, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 124.47, 0.0, 0.0, 0.0, 0.0],
    [7324.0, 37.83, -13.82, 63.36, -13.82, 1.02, 149.37, 1.0, 124.48, 37.34, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 124.47, 0.0, 0.0, 0.0, 0.0],
    [7325.0, 37.83, -13.82, 63.36, -13.82, 1.02, 149.37, 1.0, 124.48, 37.34, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 124.47, 0.0, 0.0, 0.0, 0.0],
    [7326.0, 37.83, -13.82, 63.36, -13.82, 1.02, 149.37, 1.0, 124.48, 37.34, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 124.47, 0.0, 0.0, 0.0, 0.0],
    [7329.0, 30.97, 38.19, 51.87, -11.31, 1.04, 122.28, 1.0, 101.9, 30.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 101.9, 0.0, 0.0, 0.0, 0.0],
    [7334.0, 0.0, 0.0, 2.19, -0.57, 1.04, 5.64, 0.0, 4.7, 1.41, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.7, 0.0, 0.0, 0.0, 0.0],
    [7335.0, 137.82, 140.29, 211.33, -55.33, 1.04, 544.2, 1.0, 453.5, 136.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 453.5, 0.0, 0.0, 0.0, 0.0],
    [7349.0, 312.96, 130.17, 159.74, -34.83, 1.04, 376.59, 1.0, 313.83, 94.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 313.83, 0.0, 0.0, 0.0, 0.0],
    [7350.0, 312.96, 56.24, 159.74, -34.83, 1.04, 376.59, 1.0, 313.83, 94.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 313.83, 0.0, 0.0, 0.0, 0.0],
    [7351.0, 312.96, 44.34, 159.74, -34.83, 1.04, 376.59, 1.0, 313.83, 94.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 313.83, 0.0, 0.0, 0.0, 0.0],
    [7352.0, 312.96, 46.01, 159.74, -34.83, 1.04, 376.59, 1.0, 313.83, 94.15, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 313.83, 0.0, 0.0, 0.0, 0.0],
    [7353.0, 594.86, 72.18, 348.26, -75.95, 1.04, 821.04, 1.0, 684.2, 205.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 684.2, 0.0, 0.0, 0.0, 0.0],
    [7354.0, 591.08, 116.42, 348.26, -75.95, 1.04, 821.04, 1.0, 684.2, 205.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 684.2, 0.0, 0.0, 0.0, 0.0],
    [7355.0, 591.08, 115.58, 348.26, -75.95, 1.04, 821.04, 1.0, 684.2, 205.26, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 684.2, 0.0, 0.0, 0.0, 0.0],
    [7356.0, 591.03, 120.29, 348.26, -75.95, 1.04, 821.04, 1.0, 684.2, 205.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 684.2, 0.0, 0.0, 0.0, 0.0],
    [7357.0, 16.25, 8.3, 8.3, -1.81, 1.04, 19.56, 1.0, 16.3, 4.89, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 16.3, 0.0, 0.0, 0.0, 0.0],
    [7358.0, 224.58, 36.74, 114.63, -25.0, 1.04, 270.24, 1.0, 225.2, 67.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 225.2, 0.0, 0.0, 0.0, 0.0],
    [7359.0, 224.58, 80.96, 114.63, -25.0, 1.04, 270.24, 1.0, 225.2, 67.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 225.2, 0.0, 0.0, 0.0, 0.0],
    [7360.0, 224.58, 49.54, 114.63, -25.0, 1.04, 270.24, 1.0, 225.2, 67.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 225.2, 0.0, 0.0, 0.0, 0.0],
    [7361.0, 102.42, 30.29, 52.27, -11.4, 1.04, 123.24, 1.0, 102.7, 30.81, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 102.7, 0.0, 0.0, 0.0, 0.0],
    [7369.0, 106.97, 30.15, 54.6, -11.91, 1.04, 128.72, 1.0, 107.27, 32.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 107.27, 0.0, 0.0, 0.0, 0.0],
    [7370.0, 106.97, 24.26, 54.6, -11.91, 1.04, 128.72, 1.0, 107.27, 32.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 107.27, 0.0, 0.0, 0.0, 0.0],
    [7371.0, 106.97, 29.01, 54.6, -11.91, 1.04, 128.72, 1.0, 107.27, 32.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 107.27, 0.0, 0.0, 0.0, 0.0],
    [7372.0, 106.97, 30.97, 54.6, -11.91, 1.04, 128.72, 1.0, 107.27, 32.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 107.27, 0.0, 0.0, 0.0, 0.0],
    [7373.0, 106.97, 54.6, 54.6, -11.91, 1.04, 128.72, 1.0, 107.27, 32.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 107.27, 0.0, 0.0, 0.0, 0.0],
    [7374.0, 106.97, 38.05, 54.6, -11.91, 1.04, 128.72, 1.0, 107.27, 32.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 107.27, 0.0, 0.0, 0.0, 0.0],
    [7375.0, 183.15, 37.31, 93.48, -20.39, 1.04, 220.39, 1.0, 183.66, 55.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.66, 0.0, 0.0, 0.0, 0.0],
    [7376.0, 183.15, 40.5, 93.48, -20.39, 1.04, 220.39, 1.0, 183.66, 55.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.66, 0.0, 0.0, 0.0, 0.0],
    [7377.0, 183.15, 51.52, 93.48, -20.39, 1.04, 220.39, 1.0, 183.66, 55.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.66, 0.0, 0.0, 0.0, 0.0],
    [7378.0, 183.15, 41.99, 93.48, -20.39, 1.04, 220.39, 1.0, 183.66, 55.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.66, 0.0, 0.0, 0.0, 0.0],
    [7379.0, 183.15, 45.29, 93.48, -20.39, 1.04, 220.39, 1.0, 183.66, 55.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 183.66, 0.0, 0.0, 0.0, 0.0],
    [7389.0, 541.3, 276.29, 276.29, -60.25, 1.04, 651.36, 1.0, 542.8, 162.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 542.8, 0.0, 0.0, 0.0, 0.0],
    [7400.0, 71.8, -7.99, 36.65, -7.99, 1.0, 86.4, 1.0, 72.0, 21.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 72.0, 0.0, 0.0, 0.0, 0.0],
    [7400.0, 71.8, -7.99, 36.65, -7.99, 1.0, 86.4, 1.0, 72.0, 21.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 72.0, 0.0, 0.0, 0.0, 0.0],
    [7400.0, 71.8, -7.99, 36.65, -7.99, 1.0, 86.4, 1.0, 72.0, 21.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 72.0, 0.0, 0.0, 0.0, 0.0],
    [7400.0, 71.8, -7.99, 36.65, -7.99, 1.0, 86.4, 1.0, 72.0, 21.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 72.0, 0.0, 0.0, 0.0, 0.0],
    [7400.0, 143.6, -15.98, 73.3, -15.98, 1.0, 172.8, 1.0, 144.0, 43.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 144.0, 0.0, 0.0, 0.0, 0.0],
    [7400.0, 445.16, -49.55, 227.22, -49.55, 1.0, 535.68, 1.0, 446.4, 133.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 446.4, 0.0, 0.0, 0.0, 0.0],
    [7406.0, 62.93, 32.12, 32.12, -7.0, 1.04, 75.72, 1.0, 63.1, 18.93, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 63.1, 0.0, 0.0, 0.0, 0.0],
    [7406.0, 309.14, 157.79, 157.79, -34.41, 1.04, 372.0, 1.0, 310.0, 93.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 310.0, 0.0, 0.0, 0.0, 0.0],
    [7414.0, 102.12, 52.12, 52.12, -11.37, 1.03, 122.88, 1.0, 102.4, 30.72, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 102.4, 0.0, 0.0, 0.0, 0.0],
    [7419.0, 87.96, -3.01, 44.89, -9.79, 1.0, 105.84, 1.0, 88.2, 26.46, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 88.2, 0.0, 0.0, 0.0, 0.0],
    [7419.0, 87.96, -3.01, 44.89, -9.79, 1.0, 105.84, 1.0, 88.2, 26.46, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 88.2, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 2.07, 3.46, 3.46, -0.75, 1.04, 8.16, 1.0, 6.8, 2.04, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 6.8, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 52.33, 44.86, 87.65, -19.11, 1.04, 206.64, 1.0, 172.2, 51.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.2, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 52.33, 44.86, 87.65, -19.11, 1.04, 206.64, 1.0, 172.2, 51.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.2, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 34.19, 44.86, 57.26, -12.49, 1.04, 135.0, 1.0, 112.5, 33.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.5, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 34.19, 44.86, 57.26, -12.49, 1.04, 135.0, 1.0, 112.5, 33.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.5, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 34.19, 44.86, 57.26, -12.49, 1.04, 135.0, 1.0, 112.5, 33.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.5, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 34.19, 44.86, 57.26, -12.49, 1.04, 135.0, 1.0, 112.5, 33.75, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 112.5, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 58.08, 44.86, 97.27, -21.21, 1.04, 229.32, 1.0, 191.1, 57.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 191.1, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 52.33, 44.86, 87.65, -19.11, 1.04, 206.64, 1.0, 172.2, 51.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.2, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 52.33, 44.86, 87.65, -19.11, 1.04, 206.64, 1.0, 172.2, 51.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.2, 0.0, 0.0, 0.0, 0.0],
    [7422.0, 52.33, 44.86, 87.65, -19.11, 1.04, 206.64, 1.0, 172.2, 51.66, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.2, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 30.55, 23.38, 51.16, -11.16, 1.04, 120.62, 1.0, 100.52, 30.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.52, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 39.51, 23.38, 66.17, -14.43, 1.04, 156.0, 1.0, 130.0, 39.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 130.0, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 39.51, 23.38, 66.17, -14.43, 1.04, 156.0, 1.0, 130.0, 39.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 130.0, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 30.55, 23.38, 51.16, -11.16, 1.04, 120.62, 1.0, 100.52, 30.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.52, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 30.55, 23.38, 51.16, -11.16, 1.04, 120.62, 1.0, 100.52, 30.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.52, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 30.55, 23.38, 51.16, -11.16, 1.04, 120.62, 1.0, 100.52, 30.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.52, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 30.55, 23.38, 51.16, -11.16, 1.04, 120.62, 1.0, 100.52, 30.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.52, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 30.55, 23.38, 51.16, -11.16, 1.04, 120.62, 1.0, 100.52, 30.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.52, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 22.79, 23.38, 38.17, -8.33, 1.04, 90.0, 1.0, 75.0, 22.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 75.0, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 0.0, 0.0, 41.23, -8.99, 1.04, 97.2, 0.0, 81.0, 24.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 81.0, 0.0, 0.0, 0.0, 0.0],
    [7428.0, 3.56, 5.96, 5.96, -1.3, 1.04, 14.04, 1.0, 11.7, 3.51, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 11.7, 0.0, 0.0, 0.0, 0.0],
    [8024.0, 33.0, 0.0, 0.0, 0.0, 1.04, 52.8, 1.0, 33.0, 33.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 44.0, 0.0, 0.0, 0.0, 0.0],
    [8033.0, 0.0, 0.0, 119.58, -26.08, 1.04, 281.91, 0.0, 234.93, 70.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.93, 0.0, 0.0, 0.0, 0.0],
    [8034.0, 0.0, 0.0, 119.58, -26.08, 1.04, 281.91, 0.0, 234.93, 70.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.93, 0.0, 0.0, 0.0, 0.0],
    [8035.0, 0.0, 0.0, 119.58, -26.08, 1.04, 281.91, 0.0, 234.93, 70.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.93, 0.0, 0.0, 0.0, 0.0],
    [8036.0, 0.0, 0.0, 119.58, -26.08, 1.04, 281.91, 0.0, 234.93, 70.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.93, 0.0, 0.0, 0.0, 0.0],
    [8046.0, 172.19, -19.17, 87.89, -19.17, 1.01, 207.2, 1.0, 172.67, 51.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.67, 0.0, 0.0, 0.0, 0.0],
    [8047.0, 0.0, 0.0, 87.89, -19.17, 1.01, 207.2, 0.0, 172.67, 51.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.67, 0.0, 0.0, 0.0, 0.0],
    [8048.0, 172.19, 87.89, 87.89, -19.17, 1.04, 207.2, 1.0, 172.67, 51.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.67, 0.0, 0.0, 0.0, 0.0],
    [8049.0, 172.19, -19.17, 87.89, -19.17, 1.01, 207.2, 1.0, 172.67, 51.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.67, 0.0, 0.0, 0.0, 0.0],
    [8050.0, 0.0, 0.0, 87.89, -19.17, 1.01, 207.2, 0.0, 172.67, 51.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.67, 0.0, 0.0, 0.0, 0.0],
    [8051.0, 0.0, 0.0, 87.89, -19.17, 1.01, 207.2, 0.0, 172.67, 51.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 172.67, 0.0, 0.0, 0.0, 0.0],
    [8060.0, 0.0, 0.0, 276.52, -72.39, 1.0, 712.08, 0.0, 593.4, 178.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 593.4, 0.0, 0.0, 0.0, 0.0],
    [8061.0, 0.0, 0.0, 276.52, -72.39, 1.0, 712.08, 0.0, 593.4, 178.02, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 593.4, 0.0, 0.0, 0.0, 0.0],
    [8070.0, 0.0, 0.0, 431.0, -112.84, 1.0, 1109.88, 0.0, 924.9, 277.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 924.9, 0.0, 0.0, 0.0, 0.0],
    [8071.0, 922.34, -94.45, 431.0, -112.84, 1.0, 1109.88, 1.0, 924.9, 277.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 924.9, 0.0, 0.0, 0.0, 0.0],
    [8077.0, 234.25, 8.03, 119.56, -26.07, 1.03, 281.88, 1.0, 234.9, 70.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.9, 0.0, 0.0, 0.0, 0.0],
    [8078.0, 234.25, 6.57, 119.56, -26.07, 1.03, 281.88, 1.0, 234.9, 70.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.9, 0.0, 0.0, 0.0, 0.0],
    [8079.0, 234.25, 7.25, 119.56, -26.07, 1.03, 281.88, 1.0, 234.9, 70.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.9, 0.0, 0.0, 0.0, 0.0],
    [8080.0, 234.25, 7.15, 119.56, -26.07, 1.03, 281.88, 1.0, 234.9, 70.47, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 234.9, 0.0, 0.0, 0.0, 0.0],
    [8087.0, 0.0, 0.0, 418.33, -109.52, 1.04, 1077.24, 0.0, 897.7, 269.31, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 897.7, 0.0, 0.0, 0.0, 0.0],
    [8088.0, 895.21, 139.83, 418.33, -109.52, 1.04, 1077.24, 1.0, 897.7, 269.31, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 897.7, 0.0, 0.0, 0.0, 0.0],
    [8099.0, 85.5, 0.0, 0.0, 0.0, 1.04, 136.8, 1.0, 85.5, 85.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 114.0, 0.0, 0.0, 0.0, 0.0],
    [8115.0, 0.0, 0.0, 4.66, -1.22, 1.04, 12.0, 0.0, 10.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.0, 0.0, 0.0, 0.0, 0.0],
    [8116.0, 0.0, 0.0, 163.89, -42.91, 1.04, 422.04, 0.0, 351.7, 105.51, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 351.7, 0.0, 0.0, 0.0, 0.0],
    [8117.0, 227.52, 69.52, 163.89, -42.91, 1.04, 422.04, 1.0, 351.7, 105.51, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 351.7, 0.0, 0.0, 0.0, 0.0],
    [8129.0, 658.17, -49.85, 307.56, -80.52, 1.03, 792.0, 1.0, 660.0, 198.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 660.0, 0.0, 0.0, 0.0, 0.0],
    [8130.0, 658.17, -8.92, 307.56, -80.52, 1.03, 792.0, 1.0, 660.0, 198.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 660.0, 0.0, 0.0, 0.0, 0.0],
    [8131.0, 658.17, -36.34, 307.56, -80.52, 1.03, 792.0, 1.0, 660.0, 198.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 660.0, 0.0, 0.0, 0.0, 0.0],
    [8147.0, 0.0, 0.0, 1.86, -0.49, 1.03, 4.8, 0.0, 4.0, 1.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0, 0.0, 0.0, 0.0, 0.0],
    [8147.0, 0.0, 0.0, 111.51, -29.19, 1.03, 287.16, 0.0, 239.3, 71.79, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 239.3, 0.0, 0.0, 0.0, 0.0],
    [8152.0, 0.0, 0.0, 11.2, -2.44, 1.0, 26.4, 0.0, 22.0, 6.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 22.0, 0.0, 0.0, 0.0, 0.0],
    [8155.0, 0.0, 0.0, 81.36, -21.3, 1.0, 209.52, 0.0, 174.6, 52.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 174.6, 0.0, 0.0, 0.0, 0.0],
    [8155.0, 174.12, -21.3, 81.36, -21.3, 1.0, 209.52, 1.0, 174.6, 52.38, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 174.6, 0.0, 0.0, 0.0, 0.0],
    [8158.0, 0.0, 0.0, 53.44, -11.65, 1.0, 126.0, 0.0, 105.0, 31.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 105.0, 0.0, 0.0, 0.0, 0.0],
    [8158.0, 0.0, 0.0, 49.98, -10.9, 1.0, 117.84, 0.0, 98.2, 29.46, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 98.2, 0.0, 0.0, 0.0, 0.0]
  ],
  "branch": [
    [1001.0, 1064.0, 0.00524, 0.0358, 0.00609, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.5, 10.14, -67.25, -9.0, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1064.0, 0.00524, 0.0358, 0.00609, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.5, 10.14, -67.25, -9.0, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1071.0, 0.00435, 0.02808, 0.00536, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.89, -13.09, 78.17, 14.37, 0.0, 0.0, 0.0, 0.0],
    [1001.0, 1071.0, 0.00435, 0.02808, 0.00536, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.89, -13.09, 78.17, 14.37, 0.0, 0.0, 0.0, 0.0],
    [1002.0, 1007.0, 0.07776, 0.46693, 0.06336, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.17, -5.06, -1.16, -1.6, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1002.0, 0.05552, 0.1357, 0.01777, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.73, -2.21, -16.58, 0.69, 0.0, 0.0, 0.0, 0.0],
    [1004.0, 1003.0, 0.0045, 0.11582, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -28.31, 5.49, 28.35, -4.56, 0.0, 0.0, 0.0, 0.0],
    [1022.0, 1003.0, 0.00485, 0.02012, 0.00341, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.69, -4.41, -77.4, 5.24, 0.0, 0.0, 0.0, 0.0],
    [1055.0, 1003.0, 0.01574, 0.03782, 0.00513, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.69, 1.04, 49.06, -0.68, 0.0, 0.0, 0.0, 0.0],
    [1004.0, 3133.0, 0.0042, 0.03, 0.055, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 186.56, -35.87, -185.11, 40.56, 0.0, 0.0, 0.0, 0.0],
    [1006.0, 1005.0, 0.00602, 0.14707, 0.0, 42.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 25.73, -4.94, -25.69, 5.94, 0.0, 0.0, 0.0, 0.0],
    [1025.0, 1005.0, 0.01842, 0.0821, 0.01204, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 42.78, 4.18, -42.45, -3.96, 0.0, 0.0, 0.0, 0.0],
    [1005.0, 1061.0, 0.00599, 0.02484, 0.00422, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 75.9, -24.96, -75.53, 26.08, 0.0, 0.0, 0.0, 0.0],
    [1067.0, 1005.0, 0.01711, 0.04181, 0.00548, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 7.86, -23.28, -7.76, 22.98, 0.0, 0.0, 0.0, 0.0],
    [1007.0, 1015.0, 0.06224, 0.37375, 0.05072, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1.28, -3.01, 1.28, -2.37, 0.0, 0.0, 0.0, 0.0],
    [1031.0, 1007.0, 0.04803, 0.27434, 0.04123, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.59, -6.92, -4.57, 2.71, 0.0, 0.0, 0.0, 0.0],
    [1009.0, 1008.0, 0.00455, 0.09471, 0.0, 120.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 61.87, -11.88, -61.69, 15.53, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 1032.0, 0.04501, 0.11002, 0.01441, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 57.46, -5.85, -56.03, 7.86, 0.0, 0.0, 0.0, 0.0],
    [1008.0, 1069.0, 0.0083, 0.03628, 0.00553, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.24, -9.68, -4.23, 9.14, 0.0, 0.0, 0.0, 0.0],
    [1011.0, 1010.0, 0.00721, 0.3246, 0.0, 46.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 9.97, 0.0, -9.97, 0.3, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1015.0, 0.04703, 0.28243, 0.03833, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.83, -4.1, -8.79, 0.25, 0.0, 0.0, 0.0, 0.0],
    [1010.0, 1030.0, 0.0616, 0.3699, 0.0502, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.59, 3.68, 15.75, -7.96, 0.0, 0.0, 0.0, 0.0],
    [1012.0, 1087.0, 0.04934, 0.20469, 0.03473, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.3, 16.45, 79.24, -7.9, 0.0, 0.0, 0.0, 0.0],
    [3051.0, 1012.0, 0.0571, 0.24977, 0.03804, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.33, 16.64, 73.31, -7.47, 0.0, 0.0, 0.0, 0.0],
    [1013.0, 1031.0, 0.04509, 0.27078, 0.03675, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.93, -7.48, -13.83, 4.3, 0.0, 0.0, 0.0, 0.0],
    [1047.0, 1013.0, 0.00947, 0.06117, 0.01167, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.82, -10.21, -58.49, 11.16, 0.0, 0.0, 0.0, 0.0],
    [1086.0, 1013.0, 0.079, 0.19311, 0.02529, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.06, 10.01, 15.33, -11.95, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 1047.0, 0.03566, 0.14794, 0.0251, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.25, -0.2, -17.15, -1.95, 0.0, 0.0, 0.0, 0.0],
    [1014.0, 1083.0, 0.04105, 0.18293, 0.02682, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.47, -0.43, 19.62, -1.68, 0.0, 0.0, 0.0, 0.0],
    [1016.0, 1034.0, 0.01828, 0.10976, 0.01489, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.64, 13.74, 16.72, -14.75, 0.0, 0.0, 0.0, 0.0],
    [1068.0, 1016.0, 0.02773, 0.15837, 0.0238, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.61, -18.21, 13.75, 16.59, 0.0, 0.0, 0.0, 0.0],
    [1018.0, 1017.0, 0.03227, 0.07887, 0.01033, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.3, -3.26, -26.08, 2.8, 0.0, 0.0, 0.0, 0.0],
    [1017.0, 1029.0, 0.03244, 0.14188, 0.02161, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.52, -35.65, -35.69, 37.11, 0.0, 0.0, 0.0, 0.0],
    [1037.0, 1017.0, 0.00752, 0.03352, 0.00491, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.12, -13.47, 57.39, 14.19, 0.0, 0.0, 0.0, 0.0],
    [1047.0, 1017.0, 0.036, 0.156, 0.024, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.99, -3.72, -86.18, 13.47, 0.0, 0.0, 0.0, 0.0],
    [1024.0, 1018.0, 0.01094, 0.06572, 0.00892, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.45, -3.66, -26.37, 3.24, 0.0, 0.0, 0.0, 0.0],
    [1019.0, 1040.0, 0.04978, 0.20651, 0.03504, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.73, 5.79, 13.85, -8.79, 0.0, 0.0, 0.0, 0.0],
    [1019.0, 1045.0, 0.01522, 0.0372, 0.00487, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 104.64, 16.22, -102.94, -12.56, 0.0, 0.0, 0.0, 0.0],
    [1019.0, 1071.0, 0.0044, 0.028, 0.0054, 225.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.95, 52.85, 44.15, -52.07, 0.0, 0.0, 0.0, 0.0],
    [1071.0, 1019.0, 0.0044, 0.028, 0.0054, 225.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 44.15, -52.07, -43.95, 52.85, 0.0, 0.0, 0.0, 0.0],
    [1019.0, 1084.0, 0.03, 0.16, 0.025, 220.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.79, -1.07, 66.04, 5.15, 0.0, 0.0, 0.0, 0.0],
    [1021.0, 1020.0, 0.00327, 0.07812, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 149.63, -28.73, -148.87, 46.81, 0.0, 0.0, 0.0, 0.0],
    [1025.0, 1020.0, 0.00828, 0.03434, 0.00583, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.0, -26.04, -49.75, 26.47, 0.0, 0.0, 0.0, 0.0],
    [1084.0, 1020.0, 0.01056, 0.06337, 0.0086, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.75, 9.44, 33.87, -9.61, 0.0, 0.0, 0.0, 0.0],
    [1020.0, 3059.0, 0.0189, 0.06, 0.006, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.94, 3.98, -62.23, -2.34, 0.0, 0.0, 0.0, 0.0],
    [1020.0, 3130.0, 0.00996, 0.06938, 0.01134, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.82, 13.1, -100.82, -7.32, 0.0, 0.0, 0.0, 0.0],
    [1023.0, 1022.0, 0.00535, 0.11733, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 135.0, -0.55, -134.05, 21.52, 0.0, 0.0, 0.0, 0.0],
    [1022.0, 1028.0, 0.01433, 0.09253, 0.01765, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 28.18, -8.56, -28.06, 7.49, 0.0, 0.0, 0.0, 0.0],
    [1022.0, 1028.0, 0.01433, 0.09253, 0.01765, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 28.18, -8.56, -28.06, 7.49, 0.0, 0.0, 0.0, 0.0],
    [1024.0, 1090.0, 0.01414, 0.06303, 0.00924, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.49, -14.2, 90.66, 18.46, 0.0, 0.0, 0.0, 0.0],
    [1026.0, 1025.0, 0.0042, 0.18046, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.15, -6.13, -92.78, 21.86, 0.0, 0.0, 0.0, 0.0],
    [1027.0, 1045.0, 0.02505, 0.10957, 0.01669, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.79, 31.69, 15.1, -31.99, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 1027.0, 0.03121, 0.0763, 0.00999, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.78, -12.03, -86.42, 16.75, 0.0, 0.0, 0.0, 0.0],
    [1028.0, 3109.0, 0.00428, 0.01875, 0.00286, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.11, -17.82, -46.01, 17.97, 0.0, 0.0, 0.0, 0.0],
    [1029.0, 1056.0, 0.02054, 0.11733, 0.01763, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.5, 8.72, 47.95, -7.99, 0.0, 0.0, 0.0, 0.0],
    [1030.0, 1038.0, 0.07404, 0.42285, 0.06354, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.68, 1.65, 24.1, -5.86, 0.0, 0.0, 0.0, 0.0],
    [1083.0, 1030.0, 0.06537, 0.37334, 0.0561, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.88, -4.15, -16.7, -0.67, 0.0, 0.0, 0.0, 0.0],
    [1033.0, 1032.0, 0.00283, 0.06758, 0.0, 170.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -119.7, 39.32, 120.13, -29.13, 0.0, 0.0, 0.0, 0.0],
    [1032.0, 1036.0, 0.01956, 0.11746, 0.01594, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.8, 3.65, -3.8, -5.21, 0.0, 0.0, 0.0, 0.0],
    [1038.0, 1032.0, 0.045, 0.11, 0.015, 155.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.1, -13.79, -67.9, 17.62, 0.0, 0.0, 0.0, 0.0],
    [1033.0, 1081.0, 0.003, 0.031, 0.059, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.43, -24.89, -101.13, 21.83, 0.0, 0.0, 0.0, 0.0],
    [1033.0, 3050.0, 0.0139, 0.136, 0.262, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 226.77, -1.83, -219.96, 40.94, 0.0, 0.0, 0.0, 0.0],
    [1035.0, 1034.0, 0.00438, 0.08496, 0.0, 130.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 67.5, -9.15, -67.3, 13.09, 0.0, 0.0, 0.0, 0.0],
    [1067.0, 1034.0, 0.00795, 0.04771, 0.00647, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.37, -1.11, 50.57, 1.66, 0.0, 0.0, 0.0, 0.0],
    [1088.0, 1036.0, 0.02065, 0.11793, 0.01772, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.82, -3.02, -9.8, 1.36, 0.0, 0.0, 0.0, 0.0],
    [1037.0, 1071.0, 0.00669, 0.04319, 0.00824, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.11, -15.5, 45.27, 15.71, 0.0, 0.0, 0.0, 0.0],
    [1039.0, 1038.0, 0.00201, 0.08591, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 110.63, -20.76, -110.38, 31.65, 0.0, 0.0, 0.0, 0.0],
    [1082.0, 1038.0, 0.01115, 0.04969, 0.00729, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.27, -6.53, -60.87, 7.57, 0.0, 0.0, 0.0, 0.0],
    [1083.0, 1038.0, 0.01, 0.05, 0.007, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.44, 21.87, 77.05, -19.57, 0.0, 0.0, 0.0, 0.0],
    [1040.0, 1090.0, 0.02991, 0.13329, 0.01955, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.21, -3.78, 59.23, 6.36, 0.0, 0.0, 0.0, 0.0],
    [1042.0, 1041.0, 0.00419, 0.11123, 0.0, 145.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1043.0, 1041.0, 0.003, 0.12844, 0.0, 95.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 44.1, -3.61, -44.04, 6.12, 0.0, 0.0, 0.0, 0.0],
    [1065.0, 1041.0, 0.00386, 0.02203, 0.00331, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.15, 10.58, -15.14, -10.84, 0.0, 0.0, 0.0, 0.0],
    [1041.0, 1067.0, 0.00393, 0.01722, 0.00262, 156.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.18, 4.72, -59.04, -4.38, 0.0, 0.0, 0.0, 0.0],
    [1044.0, 3019.0, 0.03857, 0.17192, 0.02521, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.65, -18.42, -45.72, 19.9, 0.0, 0.0, 0.0, 0.0],
    [3130.0, 1044.0, 0.02731, 0.19029, 0.03111, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.39, -10.04, -61.33, 14.26, 0.0, 0.0, 0.0, 0.0],
    [1045.0, 1064.0, 0.00545, 0.03794, 0.0062, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.72, 16.63, 10.74, -17.06, 0.0, 0.0, 0.0, 0.0],
    [1087.0, 1046.0, 0.03262, 0.14269, 0.02173, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 78.21, -13.24, -76.29, 19.36, 0.0, 0.0, 0.0, 0.0],
    [1046.0, 3009.0, 0.05654, 0.23454, 0.0398, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.2, -9.82, -62.89, 15.2, 0.0, 0.0, 0.0, 0.0],
    [1048.0, 1047.0, 0.00335, 0.06576, 0.0, 390.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1049.0, 1047.0, 0.00276, 0.11783, 0.0, 390.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1050.0, 1047.0, 0.00313, 0.09941, 0.0, 124.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 89.15, -7.52, -88.9, 15.48, 0.0, 0.0, 0.0, 0.0],
    [1051.0, 1047.0, 0.0056, 0.1283, 0.0, 117.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 89.15, -5.5, -88.71, 15.74, 0.0, 0.0, 0.0, 0.0],
    [1052.0, 1047.0, 0.00368, 0.0826, 0.0, 110.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 89.15, -9.92, -88.86, 16.55, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 1047.0, 0.0023, 0.08808, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -80.67, 24.86, 80.83, -18.9, 0.0, 0.0, 0.0, 0.0],
    [1047.0, 1085.0, 0.00947, 0.06117, 0.01167, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.99, -13.0, -54.69, 13.72, 0.0, 0.0, 0.0, 0.0],
    [1053.0, 1081.0, 0.003, 0.03, 0.06, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 80.67, -24.86, -80.47, 20.51, 0.0, 0.0, 0.0, 0.0],
    [1054.0, 1056.0, 0.02202, 0.09633, 0.01467, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.03, -16.36, 12.12, 15.19, 0.0, 0.0, 0.0, 0.0],
    [1089.0, 1054.0, 0.08737, 0.21357, 0.02796, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.12, -14.5, -2.96, 12.11, 0.0, 0.0, 0.0, 0.0],
    [1055.0, 1089.0, 0.04982, 0.12179, 0.01595, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 44.71, -2.17, -43.72, 3.0, 0.0, 0.0, 0.0, 0.0],
    [1057.0, 1056.0, 0.00315, 0.1312, 0.0, 160.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 1061.0, 0.02267, 0.12946, 0.01945, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.72, 26.43, 60.65, -23.18, 0.0, 0.0, 0.0, 0.0],
    [1056.0, 1065.0, 0.02269, 0.12962, 0.01948, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.13, 37.95, 91.15, -28.41, 0.0, 0.0, 0.0, 0.0],
    [1059.0, 1058.0, 0.02655, 0.46187, 0.0, 33.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1060.0, 1058.0, 0.00894, 0.38854, 0.0, 27.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1069.0, 1058.0, 0.0074, 0.05155, 0.00843, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 87.43, -8.16, -86.89, 11.04, 0.0, 0.0, 0.0, 0.0],
    [1069.0, 1058.0, 0.0074, 0.05155, 0.00843, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 87.43, -8.16, -86.89, 11.04, 0.0, 0.0, 0.0, 0.0],
    [1058.0, 1087.0, 0.01573, 0.10956, 0.01791, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 80.16, -12.95, -79.18, 17.89, 0.0, 0.0, 0.0, 0.0],
    [1058.0, 1087.0, 0.01573, 0.10956, 0.01791, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 80.16, -12.95, -79.18, 17.89, 0.0, 0.0, 0.0, 0.0],
    [1062.0, 1061.0, 0.0163, 0.31787, 0.0, 29.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1063.0, 1061.0, 0.00567, 0.10409, 0.0, 260.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1061.0, 3042.0, 0.054, 0.18, 0.028, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.88, -2.89, -14.77, 0.44, 0.0, 0.0, 0.0, 0.0],
    [1066.0, 1065.0, 0.00508, 0.12315, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.88, -3.74, -106.3, 17.83, 0.0, 0.0, 0.0, 0.0],
    [1088.0, 1068.0, 0.02962, 0.16921, 0.02543, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.43, -0.24, -45.79, 1.38, 0.0, 0.0, 0.0, 0.0],
    [1070.0, 1069.0, 0.00297, 0.07, 0.0, 220.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 120.38, 18.58, -119.97, -8.98, 0.0, 0.0, 0.0, 0.0],
    [1082.0, 1069.0, 0.02137, 0.0952, 0.01396, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 51.23, -15.07, -50.65, 16.17, 0.0, 0.0, 0.0, 0.0],
    [1072.0, 1071.0, 0.00529, 0.08551, 0.0, 240.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 191.6, 25.79, -189.67, 5.54, 0.0, 0.0, 0.0, 0.0],
    [1073.0, 1071.0, 0.00499, 0.14254, 0.0, 240.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 191.6, 32.88, -189.75, 19.93, 0.0, 0.0, 0.0, 0.0],
    [1074.0, 1071.0, 0.00575, 0.12453, 0.0, 240.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 191.6, 29.18, -189.49, 16.68, 0.0, 0.0, 0.0, 0.0],
    [1075.0, 1071.0, 0.00373, 0.09967, 0.0, 240.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 191.6, 30.03, -190.23, 6.72, 0.0, 0.0, 0.0, 0.0],
    [1076.0, 1071.0, 0.00141, 0.04937, 0.0, 230.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1077.0, 1071.0, 0.00641, 0.12047, 0.0, 230.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [1078.0, 1071.0, 0.00533, 0.19087, 0.0, 137.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 95.24, 15.89, -94.75, 1.56, 0.0, 0.0, 0.0, 0.0],
    [1079.0, 1071.0, 0.00013, 0.046, 0.0, 2000.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -639.89, 160.5, 640.44, 31.99, 0.0, 0.0, 0.0, 0.0],
    [1080.0, 1071.0, 0.01206, 0.20208, 0.0, 136.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 95.24, 12.77, -94.15, 5.52, 0.0, 0.0, 0.0, 0.0],
    [1081.0, 1071.0, 0.00167, 0.0665, 0.0, 350.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 73.94, 59.84, -73.8, -54.17, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 1079.0, 0.0013, 0.015, 1.02, 2300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -365.86, -1.06, 367.57, -85.55, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 1079.0, 0.0013, 0.015, 1.02, 2300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -365.86, -1.06, 367.57, -85.55, 0.0, 0.0, 0.0, 0.0],
    [1081.0, 3058.0, 0.0091, 0.089, 0.171, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 107.66, -17.56, -106.66, 9.16, 0.0, 0.0, 0.0, 0.0],
    [1084.0, 3130.0, 0.02049, 0.09131, 0.01339, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.33, 10.01, -53.73, -8.75, 0.0, 0.0, 0.0, 0.0],
    [1085.0, 1086.0, 0.03392, 0.14838, 0.0226, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.85, -11.17, -24.61, 9.88, 0.0, 0.0, 0.0, 0.0],
    [1090.0, 1085.0, 0.02018, 0.13786, 0.02346, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.52, 6.34, 8.54, -8.59, 0.0, 0.0, 0.0, 0.0],
    [2029.0, 1091.0, 0.0389, 0.17144, 0.0798, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.38, -3.86, 18.51, -4.04, 0.0, 0.0, 0.0, 0.0],
    [1091.0, 2048.0, 0.02193, 0.09667, 0.045, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.28, -4.23, -13.25, -0.4, 0.0, 0.0, 0.0, 0.0],
    [2098.0, 1091.0, 0.00554, 0.02443, 0.01137, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 43.51, -5.76, -43.41, 4.98, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 2001.0, 0.00839, 0.03697, 0.01721, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.09, 7.32, -65.73, -7.46, 0.0, 0.0, 0.0, 0.0],
    [2027.0, 2001.0, 0.00955, 0.04062, 0.02032, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.34, 4.33, 17.37, -6.24, 0.0, 0.0, 0.0, 0.0],
    [2003.0, 2002.0, 0.0003, 0.01986, 0.0, 981.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -202.87, 0.4, 202.99, 7.59, 0.0, 0.0, 0.0, 0.0],
    [2004.0, 2002.0, 0.00022, 0.01466, 0.0, 635.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2005.0, 2002.0, 0.00033, 0.01714, 0.0, 645.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2006.0, 2002.0, 0.00036, 0.02679, 0.0, 636.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2021.0, 2002.0, 0.00097, 0.01175, 0.78032, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 740.0, -52.25, -734.84, 34.55, 0.0, 0.0, 0.0, 0.0],
    [2002.0, 2101.0, 0.00031, 0.0037, 0.24573, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 531.84, -42.14, -530.99, 27.18, 0.0, 0.0, 0.0, 0.0],
    [2038.0, 2003.0, 0.00353, 0.02067, 0.01032, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.86, -8.05, 41.93, 7.37, 0.0, 0.0, 0.0, 0.0],
    [2003.0, 2047.0, 0.0013, 0.0099, 0.0052, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 160.95, -7.76, -160.62, 9.74, 0.0, 0.0, 0.0, 0.0],
    [2007.0, 2114.0, 0.00888, 0.05207, 0.026, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.25, -3.51, 76.76, 3.88, 0.0, 0.0, 0.0, 0.0],
    [2007.0, 2122.0, 0.00861, 0.03661, 0.01831, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.71, 0.81, -66.33, -1.02, 0.0, 0.0, 0.0, 0.0],
    [2014.0, 2008.0, 0.02253, 0.09931, 0.04623, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.29, -0.31, 10.32, -4.39, 0.0, 0.0, 0.0, 0.0],
    [2008.0, 2052.0, 0.01877, 0.08271, 0.0385, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.38, 2.11, 18.44, -5.83, 0.0, 0.0, 0.0, 0.0],
    [2009.0, 2049.0, 0.01224, 0.07176, 0.03583, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -103.9, 23.91, 105.24, -19.81, 0.0, 0.0, 0.0, 0.0],
    [2009.0, 2082.0, 0.00735, 0.03126, 0.01563, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.4, 62.09, 8.68, -62.5, 0.0, 0.0, 0.0, 0.0],
    [2109.0, 2009.0, 0.00725, 0.03084, 0.01542, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -72.73, -28.52, 73.16, 28.76, 0.0, 0.0, 0.0, 0.0],
    [2061.0, 2010.0, 0.02439, 0.10748, 0.05003, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.64, -4.26, 16.7, -0.73, 0.0, 0.0, 0.0, 0.0],
    [2010.0, 2079.0, 0.02061, 0.09083, 0.04228, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.66, 4.48, 34.9, -7.9, 0.0, 0.0, 0.0, 0.0],
    [2010.0, 2091.0, 0.02461, 0.10467, 0.05235, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.85, 12.17, 39.25, -15.98, 0.0, 0.0, 0.0, 0.0],
    [2012.0, 2011.0, 0.00044, 0.03546, 0.0, 461.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 116.63, -31.11, -116.57, 36.0, 0.0, 0.0, 0.0, 0.0],
    [2013.0, 2011.0, 0.00043, 0.02897, 0.0, 412.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 150.45, -28.89, -150.36, 35.29, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2011.0, 0.00108, 0.01307, 0.86827, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -266.21, -13.85, 266.93, -71.29, 0.0, 0.0, 0.0, 0.0],
    [2012.0, 2041.0, 0.01245, 0.05297, 0.02649, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -72.03, 15.31, 72.67, -15.38, 0.0, 0.0, 0.0, 0.0],
    [2012.0, 2052.0, 0.02008, 0.08851, 0.0412, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 43.64, -1.51, -43.28, -1.21, 0.0, 0.0, 0.0, 0.0],
    [2093.0, 2012.0, 0.01029, 0.04536, 0.02111, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.01, 7.11, 29.09, -8.95, 0.0, 0.0, 0.0, 0.0],
    [2012.0, 2123.0, 0.00995, 0.0423, 0.02115, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -117.34, 26.27, 118.71, -22.7, 0.0, 0.0, 0.0, 0.0],
    [2014.0, 2029.0, 0.01859, 0.07908, 0.03955, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.13, -6.9, 15.18, 2.95, 0.0, 0.0, 0.0, 0.0],
    [2015.0, 2037.0, 0.00862, 0.03799, 0.01769, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.98, -32.86, -8.89, 31.44, 0.0, 0.0, 0.0, 0.0],
    [5014.0, 2015.0, 0.00961, 0.04237, 0.01972, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.78, -33.01, -13.67, 31.53, 0.0, 0.0, 0.0, 0.0],
    [2043.0, 2016.0, 0.00593, 0.02614, 0.01217, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.64, -11.37, -22.6, 10.29, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 2016.0, 0.0084, 0.03705, 0.01725, 280.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.92, 29.22, -46.67, -29.92, 0.0, 0.0, 0.0, 0.0],
    [2018.0, 2017.0, 0.00048, 0.05045, 0.0, 271.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 28.91, -5.01, -28.91, 5.42, 0.0, 0.0, 0.0, 0.0],
    [2019.0, 2017.0, 0.0002, 0.01182, 0.0, 454.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2017.0, 2096.0, 0.00253, 0.03068, 2.03836, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -256.64, -74.25, 258.24, -122.85, 0.0, 0.0, 0.0, 0.0],
    [2017.0, 2127.0, 0.00089, 0.01081, 0.71846, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 285.55, -143.74, -284.77, 76.13, 0.0, 0.0, 0.0, 0.0],
    [2018.0, 2093.0, 0.01163, 0.05125, 0.02386, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.91, 5.01, 29.01, -7.11, 0.0, 0.0, 0.0, 0.0],
    [2045.0, 2020.0, 0.00097, 0.00548, 0.00295, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -167.05, 20.12, 167.33, -18.85, 0.0, 0.0, 0.0, 0.0],
    [2055.0, 2020.0, 0.00102, 0.00744, 0.00422, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 215.78, -2.2, -215.3, 5.26, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 2021.0, 0.00034, 0.01888, 0.0, 867.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -183.36, -13.68, 183.47, 19.92, 0.0, 0.0, 0.0, 0.0],
    [2023.0, 2021.0, 0.00054, 0.03406, 0.0, 319.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 83.1, 15.44, -83.06, -13.1, 0.0, 0.0, 0.0, 0.0],
    [2024.0, 2021.0, 0.00036, 0.02425, 0.0, 391.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 166.21, 22.7, -166.12, -16.15, 0.0, 0.0, 0.0, 0.0],
    [2113.0, 2021.0, 0.0001, 0.00124, 0.08207, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 674.73, -64.49, -674.29, 61.57, 0.0, 0.0, 0.0, 0.0],
    [2022.0, 2040.0, 0.02207, 0.09391, 0.04697, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.64, -2.57, -12.61, -2.07, 0.0, 0.0, 0.0, 0.0],
    [2064.0, 2022.0, 0.00558, 0.03156, 0.01697, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.58, -4.69, 93.06, 5.66, 0.0, 0.0, 0.0, 0.0],
    [2025.0, 2055.0, 0.0023, 0.01016, 0.00473, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.32, -25.36, 33.36, 25.07, 0.0, 0.0, 0.0, 0.0],
    [2067.0, 2025.0, 0.00317, 0.014, 0.00651, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.31, -14.75, -6.3, 14.14, 0.0, 0.0, 0.0, 0.0],
    [2058.0, 2026.0, 0.02475, 0.10526, 0.05264, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.29, -13.44, -63.3, 12.09, 0.0, 0.0, 0.0, 0.0],
    [2128.0, 2026.0, 0.01207, 0.05318, 0.02475, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.47, 15.88, 44.73, -17.36, 0.0, 0.0, 0.0, 0.0],
    [2027.0, 2090.0, 0.01692, 0.07455, 0.0347, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.78, -5.34, -13.75, 1.99, 0.0, 0.0, 0.0, 0.0],
    [2028.0, 2045.0, 0.00363, 0.02129, 0.01063, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -143.66, 30.08, 144.45, -26.52, 0.0, 0.0, 0.0, 0.0],
    [2028.0, 2109.0, 0.01026, 0.0452, 0.02104, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.73, -20.21, 38.92, 18.94, 0.0, 0.0, 0.0, 0.0],
    [2112.0, 2028.0, 0.00369, 0.02161, 0.01079, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -167.1, 19.02, 168.15, -13.91, 0.0, 0.0, 0.0, 0.0],
    [2030.0, 2106.0, 0.0118, 0.05199, 0.0242, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.28, -17.22, -66.7, 17.38, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 2030.0, 0.00737, 0.0432, 0.02157, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 115.41, -0.21, -114.42, 3.86, 0.0, 0.0, 0.0, 0.0],
    [2031.0, 2048.0, 0.02398, 0.10567, 0.04919, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.29, -13.62, -33.01, 9.63, 0.0, 0.0, 0.0, 0.0],
    [2031.0, 2087.0, 0.02177, 0.09259, 0.04631, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.06, 11.98, 39.41, -15.33, 0.0, 0.0, 0.0, 0.0],
    [2032.0, 2114.0, 0.01097, 0.04834, 0.0225, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.6, -0.66, 59.99, 0.07, 0.0, 0.0, 0.0, 0.0],
    [2122.0, 2032.0, 0.01414, 0.06232, 0.02901, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.81, -0.67, 56.25, -0.29, 0.0, 0.0, 0.0, 0.0],
    [2129.0, 2033.0, 0.00522, 0.02298, 0.0107, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.61, 14.75, 38.7, -15.41, 0.0, 0.0, 0.0, 0.0],
    [2033.0, 5288.0, 0.00925, 0.03935, 0.01968, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.27, 11.56, 52.54, -12.35, 0.0, 0.0, 0.0, 0.0],
    [2034.0, 2043.0, 0.00439, 0.01867, 0.00934, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.91, -10.97, -26.87, 10.17, 0.0, 0.0, 0.0, 0.0],
    [2046.0, 2034.0, 0.00468, 0.01993, 0.00997, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.3, -10.25, -32.25, 9.46, 0.0, 0.0, 0.0, 0.0],
    [2035.0, 2066.0, 0.01411, 0.08272, 0.04131, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.57, 12.39, 62.11, -13.53, 0.0, 0.0, 0.0, 0.0],
    [2035.0, 2091.0, 0.01863, 0.10528, 0.05663, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.89, -13.71, -56.29, 11.15, 0.0, 0.0, 0.0, 0.0],
    [2036.0, 2055.0, 0.00216, 0.0092, 0.0046, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.5, 43.35, 89.71, -42.9, 0.0, 0.0, 0.0, 0.0],
    [2036.0, 2082.0, 0.00236, 0.01003, 0.00502, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.91, -55.13, -47.79, 55.16, 0.0, 0.0, 0.0, 0.0],
    [2037.0, 2065.0, 0.00415, 0.02434, 0.01216, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 141.35, -36.62, -140.51, 40.29, 0.0, 0.0, 0.0, 0.0],
    [2110.0, 2037.0, 0.00307, 0.01798, 0.00898, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 136.51, -1.95, -135.96, 4.19, 0.0, 0.0, 0.0, 0.0],
    [2081.0, 2038.0, 0.00639, 0.03748, 0.01871, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.16, -8.61, 39.26, 7.31, 0.0, 0.0, 0.0, 0.0],
    [2039.0, 2086.0, 0.00845, 0.03725, 0.01734, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.12, 8.4, 53.37, -9.03, 0.0, 0.0, 0.0, 0.0],
    [5285.0, 2039.0, 0.00569, 0.03334, 0.01665, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.91, -8.76, -22.88, 7.31, 0.0, 0.0, 0.0, 0.0],
    [2039.0, 5455.0, 0.00371, 0.02173, 0.01085, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.44, -17.29, -70.24, 17.37, 0.0, 0.0, 0.0, 0.0],
    [2040.0, 2114.0, 0.02335, 0.09932, 0.04967, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.1, 1.38, 31.32, -5.49, 0.0, 0.0, 0.0, 0.0],
    [2121.0, 2040.0, 0.00894, 0.03938, 0.01833, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -27.74, 2.26, 27.8, -3.81, 0.0, 0.0, 0.0, 0.0],
    [2042.0, 2041.0, 0.00216, 0.07846, 0.0, 95.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 59.7, -11.46, -59.62, 14.24, 0.0, 0.0, 0.0, 0.0],
    [2041.0, 2058.0, 0.0136, 0.05786, 0.02893, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.05, 1.13, 13.07, -4.1, 0.0, 0.0, 0.0, 0.0],
    [2065.0, 2044.0, 0.01021, 0.04497, 0.02093, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.74, 19.56, 4.78, -21.56, 0.0, 0.0, 0.0, 0.0],
    [2044.0, 2102.0, 0.01465, 0.06453, 0.03004, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.19, 13.79, 32.37, -16.1, 0.0, 0.0, 0.0, 0.0],
    [2063.0, 2046.0, 0.00363, 0.02051, 0.01103, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.54, -4.5, -54.43, 3.98, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 2047.0, 0.00376, 0.02203, 0.011, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.87, 17.48, 145.66, -13.98, 0.0, 0.0, 0.0, 0.0],
    [2079.0, 2048.0, 0.02944, 0.12973, 0.06039, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.38, 6.64, 39.84, -11.05, 0.0, 0.0, 0.0, 0.0],
    [2049.0, 2061.0, 0.00912, 0.05349, 0.02671, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -116.81, 16.53, 118.03, -12.17, 0.0, 0.0, 0.0, 0.0],
    [2090.0, 2050.0, 0.02377, 0.10475, 0.04876, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.61, -2.28, -36.3, -1.2, 0.0, 0.0, 0.0, 0.0],
    [2050.0, 5268.0, 0.01273, 0.05412, 0.02707, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.64, 0.16, -32.5, -2.25, 0.0, 0.0, 0.0, 0.0],
    [2080.0, 2051.0, 0.00691, 0.03904, 0.021, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -140.84, 42.51, 142.34, -36.09, 0.0, 0.0, 0.0, 0.0],
    [2051.0, 2112.0, 0.00873, 0.04934, 0.02654, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -160.19, 31.04, 162.55, -20.3, 0.0, 0.0, 0.0, 0.0],
    [5285.0, 2053.0, 0.00757, 0.0428, 0.02302, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.06, 5.89, 33.15, -7.67, 0.0, 0.0, 0.0, 0.0],
    [2053.0, 5362.0, 0.01118, 0.06552, 0.03272, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.29, -0.59, 62.72, -0.09, 0.0, 0.0, 0.0, 0.0],
    [2055.0, 2054.0, 0.00016, 0.00742, 0.0, 1095.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -194.24, 2.99, 194.3, -0.18, 0.0, 0.0, 0.0, 0.0],
    [2055.0, 2054.0, 0.00016, 0.00742, 0.0, 1095.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -194.24, 2.99, 194.3, -0.18, 0.0, 0.0, 0.0, 0.0],
    [2056.0, 2054.0, 0.00069, 0.06323, 0.0, 227.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2057.0, 2054.0, 0.00025, 0.01321, 0.0, 1001.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 573.61, -57.99, -572.76, 102.79, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 2054.0, 0.033, 0.043, 2.3, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 305.25, -229.1, -273.48, 31.29, 0.0, 0.0, 0.0, 0.0],
    [2054.0, 5236.0, 0.0008, 0.00971, 0.64507, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 457.65, -133.72, -455.89, 90.21, 0.0, 0.0, 0.0, 0.0],
    [2059.0, 2058.0, 0.00537, 0.10085, 0.0, 99.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 60.0, -11.52, -59.81, 15.14, 0.0, 0.0, 0.0, 0.0],
    [2123.0, 2058.0, 0.00524, 0.0231, 0.01075, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.58, -3.46, -17.56, 2.39, 0.0, 0.0, 0.0, 0.0],
    [2060.0, 2064.0, 0.00608, 0.03562, 0.01779, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -82.13, -1.22, 82.54, 1.85, 0.0, 0.0, 0.0, 0.0],
    [5136.0, 2060.0, 0.00421, 0.02468, 0.01232, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -78.07, 0.15, 78.33, 0.15, 0.0, 0.0, 0.0, 0.0],
    [2062.0, 2061.0, 0.0016, 0.04103, 0.0, 223.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 101.55, -12.3, -101.39, 16.43, 0.0, 0.0, 0.0, 0.0],
    [2092.0, 2063.0, 0.00409, 0.02397, 0.01197, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 120.77, -24.31, -120.16, 26.66, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 2065.0, 0.00712, 0.04025, 0.02165, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -66.54, -23.65, 66.88, 23.34, 0.0, 0.0, 0.0, 0.0],
    [2073.0, 2066.0, 0.01087, 0.06371, 0.03181, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.75, -11.79, -69.23, 11.52, 0.0, 0.0, 0.0, 0.0],
    [2068.0, 2067.0, 0.00995, 0.05832, 0.02912, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.64, -0.2, -60.27, -0.54, 0.0, 0.0, 0.0, 0.0],
    [2068.0, 2088.0, 0.00135, 0.00792, 0.00396, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -66.4, -1.43, 66.46, 1.38, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 2072.0, 0.00557, 0.03267, 0.01631, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -98.27, 37.54, 98.86, -35.79, 0.0, 0.0, 0.0, 0.0],
    [2069.0, 5074.0, 0.0102, 0.04493, 0.02092, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.43, 53.26, -29.05, -53.77, 0.0, 0.0, 0.0, 0.0],
    [2071.0, 2070.0, 0.00129, 0.05708, 0.0, 249.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 112.5, -2.46, -112.34, 9.68, 0.0, 0.0, 0.0, 0.0],
    [2088.0, 2070.0, 0.00235, 0.01376, 0.00687, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.82, -4.85, 15.83, 4.2, 0.0, 0.0, 0.0, 0.0],
    [2070.0, 5237.0, 0.00727, 0.03095, 0.01548, 257.25, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.51, -13.89, -95.82, 15.26, 0.0, 0.0, 0.0, 0.0],
    [2072.0, 2102.0, 0.0084, 0.04925, 0.0246, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -108.56, 33.04, 109.61, -29.44, 0.0, 0.0, 0.0, 0.0],
    [2074.0, 2073.0, 0.00225, 0.04467, 0.0, 144.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 73.31, -25.81, -73.18, 28.45, 0.0, 0.0, 0.0, 0.0],
    [2076.0, 2073.0, 0.00347, 0.07389, 0.0, 64.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 22.5, 6.39, -22.48, -6.01, 0.0, 0.0, 0.0, 0.0],
    [2087.0, 2073.0, 0.01908, 0.08409, 0.03914, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.31, 13.1, 47.76, -15.2, 0.0, 0.0, 0.0, 0.0],
    [2073.0, 3079.0, 0.01377, 0.08073, 0.04031, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.85, 4.55, 21.91, -8.34, 0.0, 0.0, 0.0, 0.0],
    [2075.0, 2074.0, 0.01303, 0.29308, 0.0, 19.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3115.0, 2074.0, 0.0052, 0.02972, 0.00447, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 73.62, -24.5, -73.31, 25.81, 0.0, 0.0, 0.0, 0.0],
    [2078.0, 2077.0, 0.002, 0.07139, 0.0, 189.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 84.38, -4.82, -84.24, 9.72, 0.0, 0.0, 0.0, 0.0],
    [2077.0, 2110.0, 0.00218, 0.01278, 0.00638, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 145.59, -50.01, -145.09, 52.23, 0.0, 0.0, 0.0, 0.0],
    [2077.0, 2133.0, 0.00307, 0.01798, 0.00898, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.34, 40.29, 61.5, -40.29, 0.0, 0.0, 0.0, 0.0],
    [2086.0, 2080.0, 0.01338, 0.05896, 0.02745, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.56, 8.41, 55.99, -9.25, 0.0, 0.0, 0.0, 0.0],
    [2133.0, 2080.0, 0.01236, 0.07244, 0.03618, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.18, 38.68, 67.92, -38.06, 0.0, 0.0, 0.0, 0.0],
    [2081.0, 2129.0, 0.01257, 0.05349, 0.02675, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.69, 7.35, -34.53, -9.33, 0.0, 0.0, 0.0, 0.0],
    [2083.0, 2082.0, 0.00401, 0.14309, 0.0, 91.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 19.95, 10.07, -19.93, -9.39, 0.0, 0.0, 0.0, 0.0],
    [2084.0, 2082.0, 0.00414, 0.18022, 0.0, 82.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2085.0, 2082.0, 0.00156, 0.07238, 0.0, 98.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2089.0, 2088.0, 0.00259, 0.12398, 0.0, 84.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 50.7, -0.29, -50.63, 3.47, 0.0, 0.0, 0.0, 0.0],
    [2090.0, 2121.0, 0.01763, 0.075, 0.03751, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.29, -0.4, 25.4, -2.92, 0.0, 0.0, 0.0, 0.0],
    [2094.0, 2093.0, 0.0017, 0.10337, 0.0, 88.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2095.0, 2093.0, 0.00149, 0.05101, 0.0, 164.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2097.0, 2096.0, 0.00012, 0.00729, 0.0, 836.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 138.35, -20.42, -138.33, 21.77, 0.0, 0.0, 0.0, 0.0],
    [2099.0, 2096.0, 0.0003, 0.03477, 0.0, 237.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 7.5, -1.44, -7.5, 1.46, 0.0, 0.0, 0.0, 0.0],
    [2100.0, 2096.0, 0.00075, 0.04235, 0.0, 386.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 112.5, -21.6, -112.41, 26.93, 0.0, 0.0, 0.0, 0.0],
    [2098.0, 2097.0, 0.00183, 0.13303, 0.0, 146.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -43.51, 5.76, 43.54, -3.36, 0.0, 0.0, 0.0, 0.0],
    [2097.0, 3096.0, 0.00546, 0.05679, 0.19351, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -181.9, 23.78, 183.67, -25.8, 0.0, 0.0, 0.0, 0.0],
    [2102.0, 2101.0, 0.00013, 0.00916, 0.0, 1072.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -281.93, 16.33, 282.03, -9.21, 0.0, 0.0, 0.0, 0.0],
    [2103.0, 2101.0, 0.00019, 0.01252, 0.0, 542.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2104.0, 2101.0, 0.00022, 0.0164, 0.0, 542.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2105.0, 2101.0, 0.00055, 0.02588, 0.0, 544.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [2101.0, 5083.0, 0.00059, 0.00721, 0.47876, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 248.96, -17.97, -248.6, -26.65, 0.0, 0.0, 0.0, 0.0],
    [2102.0, 2107.0, 0.00156, 0.01139, 0.00646, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.96, 29.21, -139.64, -27.6, 0.0, 0.0, 0.0, 0.0],
    [2124.0, 2106.0, 0.00485, 0.02842, 0.01419, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.32, 6.9, 63.52, -7.12, 0.0, 0.0, 0.0, 0.0],
    [2106.0, 2129.0, 0.00424, 0.01803, 0.00902, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.23, -14.35, 11.24, 13.52, 0.0, 0.0, 0.0, 0.0],
    [2107.0, 2125.0, 0.0109, 0.06393, 0.03192, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.49, 6.59, -65.03, -7.06, 0.0, 0.0, 0.0, 0.0],
    [2130.0, 2108.0, 0.00945, 0.04022, 0.02012, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.32, -9.0, -58.0, 8.35, 0.0, 0.0, 0.0, 0.0],
    [5472.0, 2108.0, 0.01619, 0.07138, 0.03323, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.35, 7.87, 55.86, -8.96, 0.0, 0.0, 0.0, 0.0],
    [2111.0, 5187.0, 0.01319, 0.05811, 0.02705, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.25, -11.16, -36.06, 9.29, 0.0, 0.0, 0.0, 0.0],
    [2111.0, 5472.0, 0.02196, 0.09676, 0.04504, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.2, 7.21, 50.78, -9.16, 0.0, 0.0, 0.0, 0.0],
    [2114.0, 2113.0, 0.00013, 0.00965, 0.0, 924.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -238.85, -18.51, 238.92, 23.91, 0.0, 0.0, 0.0, 0.0],
    [2115.0, 2113.0, 0.00077, 0.03843, 0.0, 410.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 184.21, -20.5, -183.95, 33.55, 0.0, 0.0, 0.0, 0.0],
    [2116.0, 2113.0, 0.00027, 0.02003, 0.0, 402.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 184.21, -20.5, -184.12, 27.24, 0.0, 0.0, 0.0, 0.0],
    [2117.0, 2113.0, 0.00043, 0.0445, 0.0, 404.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 184.21, -20.5, -184.07, 35.69, 0.0, 0.0, 0.0, 0.0],
    [2118.0, 2113.0, 0.00064, 0.04928, 0.0, 391.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 184.21, -20.5, -183.99, 37.37, 0.0, 0.0, 0.0, 0.0],
    [2119.0, 2113.0, 0.00034, 0.02438, 0.0, 389.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 184.21, -20.5, -184.1, 28.72, 0.0, 0.0, 0.0, 0.0],
    [2120.0, 2113.0, 0.0007, 0.04736, 0.0, 392.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 184.21, -4.83, -183.98, 20.6, 0.0, 0.0, 0.0, 0.0],
    [5049.0, 2113.0, 0.00053, 0.01087, 0.75821, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -613.86, -56.25, 615.83, 19.14, 0.0, 0.0, 0.0, 0.0],
    [2113.0, 8126.0, 0.00058, 0.01198, 0.83533, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -425.27, -161.75, 426.37, 96.92, 0.0, 0.0, 0.0, 0.0],
    [5450.0, 2124.0, 0.00519, 0.02933, 0.01578, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.94, 11.96, 42.04, -12.93, 0.0, 0.0, 0.0, 0.0],
    [2125.0, 5078.0, 0.00981, 0.04323, 0.02012, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.7, 12.37, 14.74, -14.19, 0.0, 0.0, 0.0, 0.0],
    [2125.0, 5215.0, 0.00341, 0.01999, 0.00998, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 75.67, -6.46, -75.47, 6.63, 0.0, 0.0, 0.0, 0.0],
    [2126.0, 5220.0, 0.0038, 0.02226, 0.01112, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.31, 19.62, -52.19, -20.07, 0.0, 0.0, 0.0, 0.0],
    [2128.0, 2127.0, 0.00066, 0.06242, 0.0, 308.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 44.47, -15.88, -44.46, 17.19, 0.0, 0.0, 0.0, 0.0],
    [2127.0, 5164.0, 0.01, 0.1, 3.0, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 506.64, -51.31, -481.77, -13.68, 0.0, 0.0, 0.0, 0.0],
    [2129.0, 5141.0, 0.00446, 0.02617, 0.01307, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 55.27, -20.81, -55.11, 20.43, 0.0, 0.0, 0.0, 0.0],
    [2131.0, 2130.0, 0.00178, 0.07699, 0.0, 214.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 58.39, -6.35, -58.32, 9.0, 0.0, 0.0, 0.0, 0.0],
    [2132.0, 2131.0, 0.00583, 0.25242, 0.0, 24.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -11.94, 6.95, 11.95, -6.49, 0.0, 0.0, 0.0, 0.0],
    [3021.0, 2131.0, 0.02143, 0.09374, 0.01428, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.44, -9.47, -70.34, 12.84, 0.0, 0.0, 0.0, 0.0],
    [3002.0, 3001.0, 0.00103, 0.06934, 0.0, 171.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -62.42, -15.0, 62.46, 17.85, 0.0, 0.0, 0.0, 0.0],
    [3002.0, 3001.0, 0.00103, 0.06934, 0.0, 171.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -62.42, -15.0, 62.46, 17.85, 0.0, 0.0, 0.0, 0.0],
    [3001.0, 6177.0, 0.00653, 0.06378, 0.12272, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -109.91, -17.31, 110.68, 12.07, 0.0, 0.0, 0.0, 0.0],
    [6285.0, 3001.0, 0.00639, 0.04566, 0.08324, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.04, 9.96, -15.01, -18.39, 0.0, 0.0, 0.0, 0.0],
    [3002.0, 3107.0, 0.01283, 0.07327, 0.01101, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.97, -1.97, -11.96, 0.97, 0.0, 0.0, 0.0, 0.0],
    [3004.0, 3003.0, 0.00324, 0.10104, 0.0, 51.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 28.13, -5.4, -28.1, 6.21, 0.0, 0.0, 0.0, 0.0],
    [3003.0, 3103.0, 0.01071, 0.04441, 0.00754, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 97.37, -4.05, -96.39, 7.34, 0.0, 0.0, 0.0, 0.0],
    [3141.0, 3003.0, 0.00248, 0.01085, 0.00165, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.38, 2.49, -69.26, -2.16, 0.0, 0.0, 0.0, 0.0],
    [3005.0, 3052.0, 0.07286, 0.17811, 0.02332, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.29, 4.14, -6.24, -6.42, 0.0, 0.0, 0.0, 0.0],
    [3126.0, 3005.0, 0.0221, 0.13272, 0.01801, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.67, 4.6, -13.63, -6.22, 0.0, 0.0, 0.0, 0.0],
    [3006.0, 3049.0, 0.01784, 0.0795, 0.01166, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.3, -15.28, -65.49, 17.73, 0.0, 0.0, 0.0, 0.0],
    [3145.0, 3006.0, 0.01721, 0.07139, 0.01211, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 74.61, -10.46, -73.65, 13.2, 0.0, 0.0, 0.0, 0.0],
    [3007.0, 3013.0, 0.0282, 0.12334, 0.01878, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 53.12, -13.82, -52.31, 15.44, 0.0, 0.0, 0.0, 0.0],
    [3007.0, 3137.0, 0.00869, 0.03873, 0.00568, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.05, 0.09, 51.27, 0.3, 0.0, 0.0, 0.0, 0.0],
    [3007.0, 3145.0, 0.01571, 0.08971, 0.01348, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.04, 9.49, 17.1, -10.53, 0.0, 0.0, 0.0, 0.0],
    [3008.0, 3036.0, 0.03575, 0.14831, 0.02517, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 51.85, -13.16, -50.83, 14.88, 0.0, 0.0, 0.0, 0.0],
    [3140.0, 3008.0, 0.0278, 0.12389, 0.01817, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 94.68, -15.67, -92.11, 25.31, 0.0, 0.0, 0.0, 0.0],
    [3143.0, 3008.0, 0.04389, 0.1073, 0.01405, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.13, 17.12, 20.45, -17.76, 0.0, 0.0, 0.0, 0.0],
    [3009.0, 3024.0, 0.0285, 0.17117, 0.02323, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.76, -3.72, 0.76, 1.3, 0.0, 0.0, 0.0, 0.0],
    [3146.0, 3009.0, 0.03539, 0.14683, 0.02492, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.17, 16.36, 51.12, -15.03, 0.0, 0.0, 0.0, 0.0],
    [3010.0, 3076.0, 0.02704, 0.16239, 0.02204, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.5, 2.27, 14.56, -4.13, 0.0, 0.0, 0.0, 0.0],
    [3093.0, 3010.0, 0.02325, 0.1396, 0.01894, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.81, 1.84, 9.83, -3.6, 0.0, 0.0, 0.0, 0.0],
    [3011.0, 3012.0, 0.01814, 0.1036, 0.01557, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.98, -0.95, 6.99, -0.62, 0.0, 0.0, 0.0, 0.0],
    [3011.0, 3124.0, 0.02409, 0.1376, 0.02068, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.16, -6.74, 20.26, 5.16, 0.0, 0.0, 0.0, 0.0],
    [3012.0, 6226.0, 0.01815, 0.10369, 0.01558, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.55, 0.46, 7.56, -2.01, 0.0, 0.0, 0.0, 0.0],
    [3013.0, 3077.0, 0.00833, 0.05, 0.00679, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.25, 33.74, 12.35, -33.8, 0.0, 0.0, 0.0, 0.0],
    [3014.0, 3124.0, 0.04522, 0.19779, 0.03012, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 55.49, -16.39, -54.05, 19.51, 0.0, 0.0, 0.0, 0.0],
    [6212.0, 3014.0, 0.01229, 0.05481, 0.00804, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 78.21, -7.77, -77.49, 10.16, 0.0, 0.0, 0.0, 0.0],
    [3015.0, 3121.0, 0.00527, 0.03162, 0.00429, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.95, -2.5, 33.0, 2.39, 0.0, 0.0, 0.0, 0.0],
    [3015.0, 3127.0, 0.01148, 0.0656, 0.00986, 109.76, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.02, -3.28, 15.05, 2.41, 0.0, 0.0, 0.0, 0.0],
    [3015.0, 3128.0, 0.00752, 0.04513, 0.00612, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 42.61, 4.26, -42.47, -4.08, 0.0, 0.0, 0.0, 0.0],
    [3017.0, 3016.0, 0.00189, 0.07277, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 127.13, -0.17, -126.83, 11.7, 0.0, 0.0, 0.0, 0.0],
    [3016.0, 3083.0, 0.00919, 0.05252, 0.00789, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 74.37, -16.54, -73.85, 18.7, 0.0, 0.0, 0.0, 0.0],
    [3016.0, 3103.0, 0.00883, 0.03662, 0.00621, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -56.76, 19.13, 57.07, -18.48, 0.0, 0.0, 0.0, 0.0],
    [3016.0, 3131.0, 0.03765, 0.09203, 0.01205, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.13, -9.47, 0.16, 8.29, 0.0, 0.0, 0.0, 0.0],
    [3139.0, 3016.0, 0.02927, 0.12143, 0.02061, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.93, 16.96, 109.35, -4.83, 0.0, 0.0, 0.0, 0.0],
    [3019.0, 3018.0, 0.00052, 0.03897, 0.0, 142.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -75.98, 1.21, 76.01, 0.91, 0.0, 0.0, 0.0, 0.0],
    [3019.0, 3018.0, 0.00053, 0.03897, 0.0, 142.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -75.98, 1.23, 76.01, 0.89, 0.0, 0.0, 0.0, 0.0],
    [3020.0, 3018.0, 0.00133, 0.06779, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 112.5, 1.34, -112.34, 6.75, 0.0, 0.0, 0.0, 0.0],
    [3018.0, 3050.0, 0.01395, 0.13638, 0.2624, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.01, -13.05, -65.44, -9.03, 0.0, 0.0, 0.0, 0.0],
    [3018.0, 3058.0, 0.0091, 0.0889, 0.17104, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.69, 4.5, 106.66, -13.18, 0.0, 0.0, 0.0, 0.0],
    [3024.0, 3019.0, 0.01378, 0.07869, 0.01182, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.9, -4.17, 10.91, 3.02, 0.0, 0.0, 0.0, 0.0],
    [3114.0, 3019.0, 0.01054, 0.07345, 0.01201, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.51, -4.2, 93.39, 9.05, 0.0, 0.0, 0.0, 0.0],
    [3114.0, 3019.0, 0.01054, 0.07345, 0.01201, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.51, -4.2, 93.39, 9.05, 0.0, 0.0, 0.0, 0.0],
    [3049.0, 3021.0, 0.01086, 0.07565, 0.01237, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 130.15, -11.21, -128.32, 22.69, 0.0, 0.0, 0.0, 0.0],
    [5397.0, 3021.0, 0.02082, 0.09277, 0.0136, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.29, 15.32, 54.95, -13.77, 0.0, 0.0, 0.0, 0.0],
    [3033.0, 3022.0, 0.06611, 0.16158, 0.02116, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.17, -6.69, -30.52, 6.15, 0.0, 0.0, 0.0, 0.0],
    [3085.0, 3022.0, 0.01233, 0.07039, 0.01058, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.91, 12.19, 5.93, -13.12, 0.0, 0.0, 0.0, 0.0],
    [3049.0, 3023.0, 0.01656, 0.0738, 0.01082, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -75.24, -9.52, 76.18, 12.58, 0.0, 0.0, 0.0, 0.0],
    [3023.0, 3067.0, 0.09726, 0.23774, 0.03113, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -46.42, 20.27, 48.85, -17.62, 0.0, 0.0, 0.0, 0.0],
    [3023.0, 3115.0, 0.03509, 0.21073, 0.0286, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -40.17, 16.92, 40.82, -15.98, 0.0, 0.0, 0.0, 0.0],
    [3035.0, 3025.0, 0.05582, 0.13643, 0.01786, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 10.57, -2.8, -10.5, 1.17, 0.0, 0.0, 0.0, 0.0],
    [3025.0, 3036.0, 0.0401, 0.16637, 0.02823, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.2, 8.63, 36.77, -9.1, 0.0, 0.0, 0.0, 0.0],
    [3025.0, 3101.0, 0.02809, 0.12288, 0.01871, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.03, -13.68, -32.68, 13.34, 0.0, 0.0, 0.0, 0.0],
    [3027.0, 3026.0, 0.00258, 0.11301, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -9.94, -8.49, 9.94, 8.67, 0.0, 0.0, 0.0, 0.0],
    [3028.0, 3026.0, 0.00048, 0.03228, 0.0, 270.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 150.0, 36.96, -149.9, -29.84, 0.0, 0.0, 0.0, 0.0],
    [3026.0, 5395.0, 0.00227, 0.01625, 0.02963, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.95, 21.17, -139.52, -21.2, 0.0, 0.0, 0.0, 0.0],
    [3027.0, 3102.0, 0.02467, 0.05926, 0.00804, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.94, 8.49, -9.9, -9.21, 0.0, 0.0, 0.0, 0.0],
    [3147.0, 3029.0, 0.01187, 0.06781, 0.01019, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.42, 11.21, 60.84, -9.87, 0.0, 0.0, 0.0, 0.0],
    [3029.0, 5241.0, 0.01232, 0.05113, 0.00868, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.71, 8.49, 66.22, -7.29, 0.0, 0.0, 0.0, 0.0],
    [3030.0, 3072.0, 0.00885, 0.05057, 0.0076, 190.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.02, 20.23, 45.23, -19.82, 0.0, 0.0, 0.0, 0.0],
    [3114.0, 3030.0, 0.02646, 0.10977, 0.01863, 156.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 86.72, -19.45, -84.7, 25.89, 0.0, 0.0, 0.0, 0.0],
    [3054.0, 3031.0, 0.03288, 0.08037, 0.01052, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.05, 12.62, 5.11, -13.53, 0.0, 0.0, 0.0, 0.0],
    [3031.0, 3070.0, 0.03731, 0.09121, 0.01194, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.9, 19.84, 94.13, -13.15, 0.0, 0.0, 0.0, 0.0],
    [3031.0, 3140.0, 0.02073, 0.09067, 0.01381, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.05, -10.49, -69.99, 13.77, 0.0, 0.0, 0.0, 0.0],
    [3032.0, 3094.0, 0.00583, 0.04065, 0.00664, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -167.68, -4.78, 169.31, 15.49, 0.0, 0.0, 0.0, 0.0],
    [3099.0, 3032.0, 0.00703, 0.03076, 0.00468, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.17, 18.22, 94.81, -15.86, 0.0, 0.0, 0.0, 0.0],
    [3034.0, 3033.0, 0.00593, 0.17201, 0.0, 125.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 97.87, 17.14, -97.32, -1.14, 0.0, 0.0, 0.0, 0.0],
    [3136.0, 3033.0, 0.00696, 0.01672, 0.00227, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.84, -7.32, 66.14, 7.82, 0.0, 0.0, 0.0, 0.0],
    [3035.0, 3066.0, 0.08317, 0.2033, 0.02662, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.03, 1.82, 14.2, -4.09, 0.0, 0.0, 0.0, 0.0],
    [3036.0, 3066.0, 0.03434, 0.19612, 0.02947, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.26, -7.43, -8.23, 4.66, 0.0, 0.0, 0.0, 0.0],
    [3038.0, 3037.0, 0.00411, 0.1621, 0.0, 82.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 59.49, -11.05, -59.34, 16.89, 0.0, 0.0, 0.0, 0.0],
    [3039.0, 3037.0, 0.00051, 0.03079, 0.0, 280.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 156.75, 43.36, -156.63, -35.83, 0.0, 0.0, 0.0, 0.0],
    [3078.0, 3037.0, 0.00125, 0.01223, 0.02354, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.44, -38.38, 54.49, 36.42, 0.0, 0.0, 0.0, 0.0],
    [3037.0, 3088.0, 0.00895, 0.08746, 0.16828, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 161.48, -17.48, -159.26, 21.34, 0.0, 0.0, 0.0, 0.0],
    [3038.0, 3080.0, 0.00768, 0.04384, 0.00659, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.5, -8.99, -41.36, 9.09, 0.0, 0.0, 0.0, 0.0],
    [3085.0, 3038.0, 0.00471, 0.02825, 0.00383, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.48, -17.47, -100.99, 20.03, 0.0, 0.0, 0.0, 0.0],
    [3072.0, 3040.0, 0.02206, 0.09153, 0.01553, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.26, 36.07, 74.71, -31.63, 0.0, 0.0, 0.0, 0.0],
    [3139.0, 3040.0, 0.01922, 0.08563, 0.01256, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 91.01, -21.18, -89.32, 27.49, 0.0, 0.0, 0.0, 0.0],
    [3042.0, 3041.0, 0.00322, 0.18545, 0.0, 240.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 99.45, 0.23, -99.13, 17.86, 0.0, 0.0, 0.0, 0.0],
    [3043.0, 3041.0, 0.00205, 0.14897, 0.0, 57.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3044.0, 3041.0, 0.00154, 0.10487, 0.0, 112.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3045.0, 3041.0, 0.00096, 0.05895, 0.0, 550.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3041.0, 3046.0, 0.0031, 0.02, 0.05832, 820.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 483.12, -36.71, -476.13, 75.77, 0.0, 0.0, 0.0, 0.0],
    [3041.0, 3058.0, 0.00347, 0.02481, 0.04523, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -383.99, 18.86, 388.92, 11.66, 0.0, 0.0, 0.0, 0.0],
    [3042.0, 3064.0, 0.02146, 0.09562, 0.01402, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.55, -14.0, 9.6, 12.81, 0.0, 0.0, 0.0, 0.0],
    [3111.0, 3042.0, 0.01081, 0.04816, 0.00706, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 84.65, -8.16, -83.89, 10.85, 0.0, 0.0, 0.0, 0.0],
    [3047.0, 3046.0, 0.00338, 0.14142, 0.0, 290.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 179.99, 27.71, -178.93, 16.5, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 3046.0, 0.00027, 0.016, 0.0, 1500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -772.18, 91.65, 773.75, 1.09, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 3046.0, 0.00027, 0.016, 0.0, 1500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -772.18, 91.65, 773.75, 1.09, 0.0, 0.0, 0.0, 0.0],
    [3046.0, 3078.0, 0.00316, 0.0309, 0.05946, 820.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -506.94, 68.66, 514.96, 3.58, 0.0, 0.0, 0.0, 0.0],
    [3082.0, 3046.0, 0.00313, 0.03062, 0.05891, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 390.07, -4.9, -385.5, 43.49, 0.0, 0.0, 0.0, 0.0],
    [3047.0, 3064.0, 0.01369, 0.045, 0.00446, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -71.95, 42.46, 72.85, -39.96, 0.0, 0.0, 0.0, 0.0],
    [3129.0, 3047.0, 0.02116, 0.05173, 0.00677, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 110.94, -46.77, -108.04, 53.15, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 5045.0, 0.0011, 0.013, 0.63, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1010.38, 16.84, -999.59, 45.54, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 5045.0, 0.0011, 0.013, 0.63, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1010.38, 16.84, -999.59, 45.54, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 5120.0, 0.0013, 0.015, 1.02, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 614.35, -114.29, -609.6, 62.15, 0.0, 0.0, 0.0, 0.0],
    [3048.0, 5394.0, 0.0013, 0.015, 1.02, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -178.26, -49.23, 178.66, -52.82, 0.0, 0.0, 0.0, 0.0],
    [3051.0, 3050.0, 0.00147, 0.09038, 0.0, 122.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -37.48, -18.78, 37.51, 20.35, 0.0, 0.0, 0.0, 0.0],
    [3051.0, 3050.0, 0.00147, 0.09038, 0.0, 122.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -37.48, -18.78, 37.51, 20.35, 0.0, 0.0, 0.0, 0.0],
    [4014.0, 3050.0, 0.01665, 0.16272, 0.31309, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -203.33, 40.48, 210.38, -4.46, 0.0, 0.0, 0.0, 0.0],
    [3052.0, 3093.0, 0.03727, 0.22382, 0.03037, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.75, 0.25, 4.76, -3.27, 0.0, 0.0, 0.0, 0.0],
    [3052.0, 3107.0, 0.01629, 0.09779, 0.01327, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.92, 3.88, -2.91, -5.19, 0.0, 0.0, 0.0, 0.0],
    [3054.0, 3053.0, 0.00422, 0.16643, 0.0, 103.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 5.05, -12.62, -5.04, 12.92, 0.0, 0.0, 0.0, 0.0],
    [3055.0, 3053.0, 0.00065, 0.02944, 0.0, 330.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.88, 35.81, -183.67, -26.26, 0.0, 0.0, 0.0, 0.0],
    [3056.0, 3053.0, 0.00099, 0.0556, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.88, 24.15, -183.57, -6.47, 0.0, 0.0, 0.0, 0.0],
    [3057.0, 3053.0, 0.00152, 0.05399, 0.0, 220.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.88, 22.53, -183.4, -5.4, 0.0, 0.0, 0.0, 0.0],
    [3058.0, 3053.0, 0.003, 0.03, 0.06, 1000.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 195.91, -10.21, -194.82, 14.65, 0.0, 0.0, 0.0, 0.0],
    [3082.0, 3053.0, 0.00152, 0.0149, 0.02867, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -109.34, -51.57, 109.55, 50.62, 0.0, 0.0, 0.0, 0.0],
    [3053.0, 3088.0, 0.00333, 0.03466, 0.11812, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 320.48, -20.04, -317.25, 41.12, 0.0, 0.0, 0.0, 0.0],
    [3053.0, 3088.0, 0.00333, 0.03466, 0.11812, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 320.48, -20.04, -317.25, 41.12, 0.0, 0.0, 0.0, 0.0],
    [3059.0, 3058.0, 0.00178, 0.135, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 88.97, -10.77, -88.83, 21.34, 0.0, 0.0, 0.0, 0.0],
    [3060.0, 3058.0, 0.00205, 0.114, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 124.22, 13.18, -123.93, 3.26, 0.0, 0.0, 0.0, 0.0],
    [3061.0, 3058.0, 0.00132, 0.0814, 0.0, 155.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 124.22, 13.94, -124.03, -2.18, 0.0, 0.0, 0.0, 0.0],
    [3062.0, 3058.0, 0.00115, 0.04113, 0.0, 190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 124.22, 19.46, -124.05, -13.45, 0.0, 0.0, 0.0, 0.0],
    [3063.0, 3058.0, 0.00159, 0.0585, 0.0, 190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 124.22, 14.87, -123.99, -6.41, 0.0, 0.0, 0.0, 0.0],
    [3059.0, 3111.0, 0.01912, 0.04672, 0.00612, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.75, 13.1, 26.91, -13.32, 0.0, 0.0, 0.0, 0.0],
    [3065.0, 3064.0, 0.00856, 0.17814, 0.0, 110.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 60.37, -11.59, -60.05, 18.32, 0.0, 0.0, 0.0, 0.0],
    [3064.0, 3141.0, 0.01218, 0.05051, 0.00857, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.41, 8.84, 22.48, -9.45, 0.0, 0.0, 0.0, 0.0],
    [3066.0, 3142.0, 0.03037, 0.17347, 0.02607, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.01, -6.82, 28.25, 5.51, 0.0, 0.0, 0.0, 0.0],
    [3068.0, 3067.0, 0.00117, 0.04824, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 112.5, 25.59, -112.36, -19.66, 0.0, 0.0, 0.0, 0.0],
    [3067.0, 3070.0, 0.01175, 0.06712, 0.01009, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.43, 6.19, -36.28, -6.38, 0.0, 0.0, 0.0, 0.0],
    [3067.0, 3094.0, 0.01576, 0.07025, 0.0103, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 89.05, -0.2, -87.87, 4.39, 0.0, 0.0, 0.0, 0.0],
    [3067.0, 3141.0, 0.01175, 0.05234, 0.00768, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.97, 31.28, 62.51, -29.68, 0.0, 0.0, 0.0, 0.0],
    [3069.0, 3077.0, 0.01599, 0.09132, 0.01372, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.81, 0.98, 28.95, -1.59, 0.0, 0.0, 0.0, 0.0],
    [3069.0, 3140.0, 0.01354, 0.03311, 0.00434, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.0, -2.06, -24.92, 1.84, 0.0, 0.0, 0.0, 0.0],
    [3071.0, 3070.0, 0.00337, 0.06343, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 127.65, -24.51, -127.09, 35.11, 0.0, 0.0, 0.0, 0.0],
    [3070.0, 3131.0, 0.00569, 0.02535, 0.00372, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.24, -15.58, -68.96, 16.42, 0.0, 0.0, 0.0, 0.0],
    [3142.0, 3072.0, 0.01958, 0.11184, 0.01681, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.89, 17.05, 22.04, -17.95, 0.0, 0.0, 0.0, 0.0],
    [3074.0, 3073.0, 0.00148, 0.05882, 0.0, 115.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 74.85, -7.14, -74.77, 10.47, 0.0, 0.0, 0.0, 0.0],
    [3073.0, 3076.0, 0.01657, 0.09953, 0.01351, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.46, -1.79, -25.36, 1.07, 0.0, 0.0, 0.0, 0.0],
    [3123.0, 3073.0, 0.01212, 0.06921, 0.0104, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.15, 3.08, 63.64, -1.34, 0.0, 0.0, 0.0, 0.0],
    [3073.0, 4002.0, 0.03286, 0.18769, 0.0282, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.34, -7.34, 14.41, 4.9, 0.0, 0.0, 0.0, 0.0],
    [3132.0, 3075.0, 0.07582, 0.18532, 0.02427, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.86, -3.34, 0.87, 0.92, 0.0, 0.0, 0.0, 0.0],
    [3075.0, 3138.0, 0.0747, 0.18259, 0.02391, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.05, -4.37, 13.19, 2.25, 0.0, 0.0, 0.0, 0.0],
    [3077.0, 3099.0, 0.00591, 0.03377, 0.00508, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 40.86, -0.43, -40.77, 0.48, 0.0, 0.0, 0.0, 0.0],
    [3077.0, 3131.0, 0.01523, 0.06786, 0.00995, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -150.82, 16.37, 154.31, -1.86, 0.0, 0.0, 0.0, 0.0],
    [3079.0, 3078.0, 0.00156, 0.05913, 0.0, 166.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 54.28, -7.1, -54.23, 8.81, 0.0, 0.0, 0.0, 0.0],
    [3081.0, 3078.0, 0.00202, 0.06066, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 186.75, 33.97, -186.08, -13.77, 0.0, 0.0, 0.0, 0.0],
    [3078.0, 3133.0, 0.0042, 0.03003, 0.05475, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -220.2, 39.76, 222.22, -31.02, 0.0, 0.0, 0.0, 0.0],
    [3080.0, 3079.0, 0.00542, 0.12325, 0.0, 90.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 41.36, -9.09, -41.26, 11.27, 0.0, 0.0, 0.0, 0.0],
    [3134.0, 3079.0, 0.01347, 0.05936, 0.02763, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 35.09, -6.33, -34.93, 4.17, 0.0, 0.0, 0.0, 0.0],
    [3083.0, 3082.0, 0.00172, 0.064, 0.0, 161.06, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 107.07, -9.87, -106.88, 17.06, 0.0, 0.0, 0.0, 0.0],
    [3084.0, 3082.0, 0.00171, 0.09998, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 174.37, -8.93, -173.85, 39.41, 0.0, 0.0, 0.0, 0.0],
    [3137.0, 3083.0, 0.00824, 0.03605, 0.00549, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.32, 8.68, -33.22, -8.83, 0.0, 0.0, 0.0, 0.0],
    [3086.0, 3085.0, 0.00703, 0.2158, 0.0, 77.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 56.25, -1.69, -56.03, 8.53, 0.0, 0.0, 0.0, 0.0],
    [3087.0, 3085.0, 0.00831, 0.19507, 0.0, 83.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [3085.0, 3128.0, 0.0069, 0.01687, 0.00221, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.55, -3.25, 39.65, 3.28, 0.0, 0.0, 0.0, 0.0],
    [3089.0, 3088.0, 0.0005, 0.02042, 0.0, 411.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -237.63, -4.58, 237.9, 15.52, 0.0, 0.0, 0.0, 0.0],
    [3092.0, 3088.0, 0.00152, 0.0846, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 150.0, 18.47, -149.68, -0.61, 0.0, 0.0, 0.0, 0.0],
    [5395.0, 3088.0, 0.00237, 0.0246, 0.08383, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -349.98, 12.34, 352.77, 7.72, 0.0, 0.0, 0.0, 0.0],
    [5395.0, 3088.0, 0.00237, 0.0246, 0.08383, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -349.98, 12.34, 352.77, 7.72, 0.0, 0.0, 0.0, 0.0],
    [3090.0, 3089.0, 0.00098, 0.02574, 0.0, 277.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -46.68, -9.95, 46.71, 10.51, 0.0, 0.0, 0.0, 0.0],
    [3089.0, 5334.0, 0.0094, 0.05512, 0.02752, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 190.93, -5.94, -187.67, 22.13, 0.0, 0.0, 0.0, 0.0],
    [3091.0, 3090.0, 0.00127, 0.03474, 0.0, 268.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -46.66, -9.2, 46.68, 9.95, 0.0, 0.0, 0.0, 0.0],
    [3102.0, 3091.0, 0.00402, 0.02416, 0.00328, 109.76, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.32, -32.66, 16.37, 32.63, 0.0, 0.0, 0.0, 0.0],
    [3091.0, 3125.0, 0.01164, 0.02796, 0.00379, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.29, 45.02, -29.95, -44.61, 0.0, 0.0, 0.0, 0.0],
    [3095.0, 3094.0, 0.00352, 0.16184, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 90.45, 19.62, -90.17, -6.81, 0.0, 0.0, 0.0, 0.0],
    [3137.0, 3094.0, 0.018, 0.04399, 0.00576, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.69, 12.58, 8.73, -13.08, 0.0, 0.0, 0.0, 0.0],
    [3097.0, 3096.0, 0.00239, 0.06155, 0.0, 162.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 54.22, -8.33, -54.15, 10.11, 0.0, 0.0, 0.0, 0.0],
    [3097.0, 3096.0, 0.00239, 0.06155, 0.0, 162.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 54.22, -8.33, -54.15, 10.11, 0.0, 0.0, 0.0, 0.0],
    [3098.0, 3096.0, 0.0034, 0.134, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 120.0, 17.91, -119.54, 0.33, 0.0, 0.0, 0.0, 0.0],
    [3133.0, 3096.0, 0.0038, 0.02718, 0.04955, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.1, -9.9, 44.17, 5.24, 0.0, 0.0, 0.0, 0.0],
    [3109.0, 3097.0, 0.00325, 0.02263, 0.0037, 340.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 108.81, -14.43, -108.44, 16.67, 0.0, 0.0, 0.0, 0.0],
    [3099.0, 3100.0, 0.01869, 0.08329, 0.01221, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.85, -22.12, -119.95, 33.83, 0.0, 0.0, 0.0, 0.0],
    [3100.0, 3102.0, 0.015, 0.088, 0.012, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.46, -19.31, -49.04, 20.55, 0.0, 0.0, 0.0, 0.0],
    [3125.0, 3100.0, 0.0162, 0.07086, 0.01079, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.3, 18.76, 61.97, -16.94, 0.0, 0.0, 0.0, 0.0],
    [3104.0, 3101.0, 0.01395, 0.07966, 0.01197, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 10.41, 6.61, -10.39, -7.71, 0.0, 0.0, 0.0, 0.0],
    [6360.0, 3101.0, 0.03353, 0.08195, 0.01073, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.24, 8.19, 33.63, -8.31, 0.0, 0.0, 0.0, 0.0],
    [3105.0, 3104.0, 0.00965, 0.2233, 0.0, 60.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 44.5, -0.74, -44.31, 5.07, 0.0, 0.0, 0.0, 0.0],
    [3106.0, 3104.0, 0.00703, 0.22022, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 53.02, -2.69, -52.82, 8.84, 0.0, 0.0, 0.0, 0.0],
    [6156.0, 3104.0, 0.01785, 0.07953, 0.01166, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -85.35, 25.45, 86.73, -20.52, 0.0, 0.0, 0.0, 0.0],
    [3108.0, 3147.0, 0.03432, 0.08389, 0.01098, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.37, -15.29, 25.66, 14.86, 0.0, 0.0, 0.0, 0.0],
    [3108.0, 6065.0, 0.02034, 0.11619, 0.01746, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.85, 8.63, -1.83, -10.28, 0.0, 0.0, 0.0, 0.0],
    [3110.0, 3109.0, 0.00505, 0.2206, 0.0, 114.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 63.0, 11.92, -62.81, -3.53, 0.0, 0.0, 0.0, 0.0],
    [3112.0, 3111.0, 0.01169, 0.25489, 0.0, 90.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 56.1, -3.04, -55.73, 11.09, 0.0, 0.0, 0.0, 0.0],
    [3113.0, 3111.0, 0.00858, 0.25519, 0.0, 90.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 56.1, -2.35, -55.83, 10.4, 0.0, 0.0, 0.0, 0.0],
    [3116.0, 3115.0, 0.02115, 0.08773, 0.01489, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 127.54, -24.67, -124.02, 37.76, 0.0, 0.0, 0.0, 0.0],
    [3117.0, 3116.0, 0.00258, 0.11311, 0.0, 80.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 47.25, -5.09, -47.19, 7.64, 0.0, 0.0, 0.0, 0.0],
    [3118.0, 3116.0, 0.00353, 0.07808, 0.0, 139.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 90.0, -8.53, -89.71, 14.91, 0.0, 0.0, 0.0, 0.0],
    [3116.0, 3136.0, 0.01168, 0.07015, 0.00952, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.37, 2.12, -9.36, -3.02, 0.0, 0.0, 0.0, 0.0],
    [3120.0, 3119.0, 0.00248, 0.09082, 0.0, 46.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 29.7, 0.0, -29.68, 0.76, 0.0, 0.0, 0.0, 0.0],
    [4002.0, 3119.0, 0.02215, 0.13302, 0.01805, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.42, -5.18, 15.48, 3.62, 0.0, 0.0, 0.0, 0.0],
    [4188.0, 3119.0, 0.027, 0.1542, 0.02317, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.15, 2.22, 14.2, -4.37, 0.0, 0.0, 0.0, 0.0],
    [3122.0, 3121.0, 0.00565, 0.10546, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 147.75, -13.3, -146.51, 36.51, 0.0, 0.0, 0.0, 0.0],
    [3121.0, 3129.0, 0.00954, 0.03956, 0.00671, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.15, -28.85, -16.06, 28.55, 0.0, 0.0, 0.0, 0.0],
    [3121.0, 3145.0, 0.02936, 0.13085, 0.01919, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 97.35, -10.05, -94.64, 20.16, 0.0, 0.0, 0.0, 0.0],
    [3126.0, 3123.0, 0.05936, 0.14511, 0.019, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.18, 20.49, -2.92, -21.8, 0.0, 0.0, 0.0, 0.0],
    [6286.0, 3124.0, 0.018, 0.1, 0.016, 100.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.92, -5.52, -30.75, 4.74, 0.0, 0.0, 0.0, 0.0],
    [3126.0, 6059.0, 0.04241, 0.10187, 0.01382, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.81, 14.86, 27.19, -15.4, 0.0, 0.0, 0.0, 0.0],
    [3141.0, 3127.0, 0.00595, 0.02651, 0.00389, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -85.75, 23.46, 86.2, -21.85, 0.0, 0.0, 0.0, 0.0],
    [3132.0, 3144.0, 0.04225, 0.10327, 0.01352, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.7, 0.63, 8.73, -1.9, 0.0, 0.0, 0.0, 0.0],
    [3134.0, 3133.0, 0.00391, 0.20153, 0.0, 83.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -6.98, -0.27, 6.98, 0.37, 0.0, 0.0, 0.0, 0.0],
    [3135.0, 3134.0, 0.01014, 0.22418, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 28.2, -4.8, -28.11, 6.6, 0.0, 0.0, 0.0, 0.0],
    [3136.0, 3135.0, 0.00579, 0.2297, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 28.24, -2.96, -28.2, 4.8, 0.0, 0.0, 0.0, 0.0],
    [3138.0, 3142.0, 0.02534, 0.14471, 0.02175, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.49, -9.0, -13.43, 7.06, 0.0, 0.0, 0.0, 0.0],
    [3138.0, 3146.0, 0.03674, 0.1607, 0.02447, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.62, 3.64, 38.13, -3.97, 0.0, 0.0, 0.0, 0.0],
    [3144.0, 3143.0, 0.04463, 0.10909, 0.01428, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.29, 0.33, 14.38, -1.54, 0.0, 0.0, 0.0, 0.0],
    [4003.0, 4040.0, 0.01209, 0.07809, 0.0149, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -171.75, 5.68, 175.28, 15.59, 0.0, 0.0, 0.0, 0.0],
    [4103.0, 4003.0, 0.00838, 0.05414, 0.01033, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.73, 24.89, 49.98, -24.3, 0.0, 0.0, 0.0, 0.0],
    [4103.0, 4003.0, 0.00838, 0.05414, 0.01033, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.73, 24.89, 49.98, -24.3, 0.0, 0.0, 0.0, 0.0],
    [4128.0, 4003.0, 0.01296, 0.09028, 0.01476, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 55.91, -5.55, -55.51, 6.86, 0.0, 0.0, 0.0, 0.0],
    [4005.0, 4004.0, 0.00169, 0.06285, 0.0, 190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -120.76, 4.77, 121.0, 4.02, 0.0, 0.0, 0.0, 0.0],
    [4014.0, 4004.0, 0.006, 0.06, 0.115, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.49, -9.22, -92.0, 2.01, 0.0, 0.0, 0.0, 0.0],
    [4113.0, 4004.0, 0.00456, 0.03255, 0.05934, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.04, 0.06, -29.0, -6.03, 0.0, 0.0, 0.0, 0.0],
    [4022.0, 4005.0, 0.02734, 0.11343, 0.01925, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.53, -12.63, -5.48, 10.83, 0.0, 0.0, 0.0, 0.0],
    [4114.0, 4005.0, 0.01989, 0.11362, 0.01707, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 38.19, -11.1, -37.89, 11.04, 0.0, 0.0, 0.0, 0.0],
    [4006.0, 4011.0, 0.0269, 0.11766, 0.01792, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.4, -0.67, -30.17, -0.18, 0.0, 0.0, 0.0, 0.0],
    [4006.0, 4197.0, 0.00624, 0.04344, 0.0071, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.16, -0.11, 33.22, -0.19, 0.0, 0.0, 0.0, 0.0],
    [4007.0, 4027.0, 0.00348, 0.02089, 0.00284, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.11, -60.27, 8.24, 60.73, 0.0, 0.0, 0.0, 0.0],
    [4007.0, 4034.0, 0.00873, 0.03892, 0.00571, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.55, 17.92, 64.94, -16.78, 0.0, 0.0, 0.0, 0.0],
    [4007.0, 4122.0, 0.00469, 0.02091, 0.00307, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.99, -9.69, 111.56, 11.92, 0.0, 0.0, 0.0, 0.0],
    [4008.0, 6112.0, 0.01363, 0.07782, 0.01169, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.13, -10.27, -4.11, 9.19, 0.0, 0.0, 0.0, 0.0],
    [6155.0, 4008.0, 0.01482, 0.06605, 0.00968, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.59, 2.47, 29.72, -2.83, 0.0, 0.0, 0.0, 0.0],
    [4008.0, 6346.0, 0.01174, 0.05229, 0.00767, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -66.34, 3.9, 66.86, -2.34, 0.0, 0.0, 0.0, 0.0],
    [4010.0, 4009.0, 0.00242, 0.06944, 0.0, 196.5, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 75.59, 6.11, -75.46, -2.35, 0.0, 0.0, 0.0, 0.0],
    [4010.0, 4009.0, 0.00315, 0.06944, 0.0, 196.5, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 75.61, 5.31, -75.44, -1.55, 0.0, 0.0, 0.0, 0.0],
    [4152.0, 4009.0, 0.00542, 0.03498, 0.00667, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.07, 5.22, 93.52, -3.01, 0.0, 0.0, 0.0, 0.0],
    [4152.0, 4009.0, 0.00542, 0.03498, 0.00667, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.07, 5.22, 93.52, -3.01, 0.0, 0.0, 0.0, 0.0],
    [4165.0, 4009.0, 0.00315, 0.02032, 0.00388, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.08, -5.3, -18.07, 4.96, 0.0, 0.0, 0.0, 0.0],
    [4165.0, 4009.0, 0.00315, 0.02032, 0.00388, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.08, -5.3, -18.07, 4.96, 0.0, 0.0, 0.0, 0.0],
    [4011.0, 4185.0, 0.03112, 0.13615, 0.02073, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.12, -4.36, -14.06, 2.48, 0.0, 0.0, 0.0, 0.0],
    [4034.0, 4012.0, 0.01625, 0.09759, 0.01324, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.03, -6.85, 41.3, 7.14, 0.0, 0.0, 0.0, 0.0],
    [4012.0, 4103.0, 0.02485, 0.14192, 0.02133, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.43, -4.29, -58.59, 6.9, 0.0, 0.0, 0.0, 0.0],
    [4012.0, 4121.0, 0.01296, 0.07781, 0.01056, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.47, 8.48, 12.5, -9.39, 0.0, 0.0, 0.0, 0.0],
    [4012.0, 4171.0, 0.02502, 0.11152, 0.01635, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -102.0, 36.92, 104.84, -25.96, 0.0, 0.0, 0.0, 0.0],
    [4013.0, 4089.0, 0.01437, 0.09281, 0.01771, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.91, 31.6, 128.3, -18.01, 0.0, 0.0, 0.0, 0.0],
    [4107.0, 4013.0, 0.02623, 0.06413, 0.0084, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.41, 18.36, 19.59, -18.77, 0.0, 0.0, 0.0, 0.0],
    [4013.0, 4122.0, 0.00312, 0.01784, 0.00268, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.97, -39.0, -13.92, 39.02, 0.0, 0.0, 0.0, 0.0],
    [4015.0, 4014.0, 0.00058, 0.03637, 0.0, 321.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -74.33, 13.24, 74.37, -11.28, 0.0, 0.0, 0.0, 0.0],
    [4015.0, 4014.0, 0.00058, 0.03637, 0.0, 321.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -74.33, 13.24, 74.37, -11.28, 0.0, 0.0, 0.0, 0.0],
    [4014.0, 4131.0, 0.01669, 0.11926, 0.21744, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.89, -8.69, 38.12, -12.66, 0.0, 0.0, 0.0, 0.0],
    [4188.0, 4015.0, 0.03538, 0.21243, 0.02883, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.18, -3.06, -11.14, 0.26, 0.0, 0.0, 0.0, 0.0],
    [4016.0, 4023.0, 0.01228, 0.07374, 0.01001, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.81, -8.17, -49.51, 8.99, 0.0, 0.0, 0.0, 0.0],
    [4117.0, 4016.0, 0.01709, 0.0709, 0.01203, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.59, -5.42, -56.06, 6.4, 0.0, 0.0, 0.0, 0.0],
    [4081.0, 4017.0, 0.00217, 0.01515, 0.00248, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 104.82, 19.61, -104.58, -18.19, 0.0, 0.0, 0.0, 0.0],
    [4081.0, 4017.0, 0.00217, 0.01515, 0.00248, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 104.82, 19.61, -104.58, -18.19, 0.0, 0.0, 0.0, 0.0],
    [4017.0, 4087.0, 0.00568, 0.02531, 0.00371, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.84, -35.55, -39.68, 35.87, 0.0, 0.0, 0.0, 0.0],
    [4017.0, 4123.0, 0.00492, 0.03426, 0.0056, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.77, 46.56, -79.36, -44.24, 0.0, 0.0, 0.0, 0.0],
    [4018.0, 4037.0, 0.01371, 0.06107, 0.00896, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.6, -25.29, -49.18, 26.25, 0.0, 0.0, 0.0, 0.0],
    [4149.0, 4018.0, 0.01472, 0.06561, 0.00962, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 57.29, -21.76, -56.74, 23.27, 0.0, 0.0, 0.0, 0.0],
    [4019.0, 4067.0, 0.00919, 0.06276, 0.01068, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.6, 10.07, 77.16, -7.29, 0.0, 0.0, 0.0, 0.0],
    [4019.0, 4067.0, 0.00919, 0.06276, 0.01068, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.6, 10.07, 77.16, -7.29, 0.0, 0.0, 0.0, 0.0],
    [4019.0, 4121.0, 0.02026, 0.04952, 0.00648, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.37, -58.63, -16.61, 59.84, 0.0, 0.0, 0.0, 0.0],
    [4051.0, 4020.0, 0.01602, 0.10945, 0.01862, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.45, 13.22, 63.12, -10.43, 0.0, 0.0, 0.0, 0.0],
    [4051.0, 4020.0, 0.01602, 0.10945, 0.01862, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.45, 13.22, 63.12, -10.43, 0.0, 0.0, 0.0, 0.0],
    [4020.0, 4123.0, 0.00803, 0.03577, 0.00525, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.78, -10.67, 22.84, 10.39, 0.0, 0.0, 0.0, 0.0],
    [4150.0, 4020.0, 0.00418, 0.02912, 0.00476, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 111.17, 4.14, -110.64, -0.93, 0.0, 0.0, 0.0, 0.0],
    [4150.0, 4020.0, 0.00418, 0.02912, 0.00476, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 111.17, 4.14, -110.64, -0.93, 0.0, 0.0, 0.0, 0.0],
    [4089.0, 4021.0, 0.01219, 0.05329, 0.00812, 156.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.17, -1.26, -71.54, 3.19, 0.0, 0.0, 0.0, 0.0],
    [4021.0, 4167.0, 0.00965, 0.04299, 0.0063, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.57, -12.25, -39.41, 12.36, 0.0, 0.0, 0.0, 0.0],
    [4187.0, 4022.0, 0.02501, 0.10376, 0.01761, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.16, -12.57, -11.09, 11.06, 0.0, 0.0, 0.0, 0.0],
    [6112.0, 4023.0, 0.04152, 0.10149, 0.01329, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.6, 11.13, 44.44, -10.42, 0.0, 0.0, 0.0, 0.0],
    [4025.0, 4024.0, 0.0013, 0.04477, 0.0, 260.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -156.82, 4.66, 157.13, 5.96, 0.0, 0.0, 0.0, 0.0],
    [4026.0, 4024.0, 0.00148, 0.06658, 0.0, 500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 204.44, 22.25, -203.85, 4.29, 0.0, 0.0, 0.0, 0.0],
    [4026.0, 4024.0, 0.00148, 0.06658, 0.0, 500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 204.44, 22.25, -203.85, 4.29, 0.0, 0.0, 0.0, 0.0],
    [4131.0, 4024.0, 0.00611, 0.05974, 0.11495, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -244.48, 51.93, 248.11, -28.47, 0.0, 0.0, 0.0, 0.0],
    [6263.0, 4024.0, 0.00754, 0.05386, 0.0982, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.43, -23.87, 2.45, 13.92, 0.0, 0.0, 0.0, 0.0],
    [4025.0, 4117.0, 0.00307, 0.01981, 0.00378, 260.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 156.82, -4.66, -156.09, 8.96, 0.0, 0.0, 0.0, 0.0],
    [4027.0, 4088.0, 0.00276, 0.01883, 0.0032, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.68, -39.59, 36.75, 39.78, 0.0, 0.0, 0.0, 0.0],
    [4027.0, 4088.0, 0.00276, 0.01883, 0.0032, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.68, -39.59, 36.75, 39.78, 0.0, 0.0, 0.0, 0.0],
    [4029.0, 4028.0, 0.00077, 0.04468, 0.0, 148.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -79.1, 3.11, 79.15, -0.4, 0.0, 0.0, 0.0, 0.0],
    [4029.0, 4028.0, 0.00077, 0.04468, 0.0, 148.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -79.1, 3.11, 79.15, -0.4, 0.0, 0.0, 0.0, 0.0],
    [4030.0, 4028.0, 0.00053, 0.0395, 0.0, 241.5, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 153.53, -11.55, -153.41, 20.73, 0.0, 0.0, 0.0, 0.0],
    [4030.0, 4028.0, 0.00053, 0.0395, 0.0, 241.5, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 153.53, -11.55, -153.41, 20.73, 0.0, 0.0, 0.0, 0.0],
    [4030.0, 4028.0, 0.00053, 0.0395, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 153.53, -11.55, -153.41, 20.73, 0.0, 0.0, 0.0, 0.0],
    [4028.0, 7043.0, 0.00286, 0.02045, 0.03728, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -85.67, -12.62, 85.88, 10.23, 0.0, 0.0, 0.0, 0.0],
    [4028.0, 7274.0, 0.00028, 0.00295, 0.01006, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 193.8, -24.38, -193.69, 24.44, 0.0, 0.0, 0.0, 0.0],
    [4028.0, 7274.0, 0.00028, 0.00295, 0.01006, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 193.8, -24.38, -193.69, 24.44, 0.0, 0.0, 0.0, 0.0],
    [4029.0, 6253.0, 0.01201, 0.0776, 0.0148, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 141.09, -17.25, -138.74, 30.9, 0.0, 0.0, 0.0, 0.0],
    [7275.0, 4029.0, 0.00321, 0.01407, 0.00214, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.1, -11.19, 17.12, 11.02, 0.0, 0.0, 0.0, 0.0],
    [4031.0, 4043.0, 0.04121, 0.18028, 0.02746, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.59, 2.87, -2.58, -5.68, 0.0, 0.0, 0.0, 0.0],
    [4147.0, 4031.0, 0.02053, 0.0898, 0.01368, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.34, 2.25, -5.34, -3.65, 0.0, 0.0, 0.0, 0.0],
    [4051.0, 4032.0, 0.02109, 0.05154, 0.00675, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.72, -5.89, -16.65, 5.39, 0.0, 0.0, 0.0, 0.0],
    [4141.0, 4032.0, 0.01931, 0.08605, 0.01262, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 76.03, 35.77, -74.74, -31.29, 0.0, 0.0, 0.0, 0.0],
    [4033.0, 4101.0, 0.0036, 0.016, 0.003, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.26, 15.58, 12.28, -15.83, 0.0, 0.0, 0.0, 0.0],
    [4033.0, 4147.0, 0.00984, 0.06854, 0.0112, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.54, -21.68, 36.71, 21.72, 0.0, 0.0, 0.0, 0.0],
    [4033.0, 4147.0, 0.00984, 0.06854, 0.0112, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.54, -21.68, 36.71, 21.72, 0.0, 0.0, 0.0, 0.0],
    [4033.0, 4190.0, 0.00397, 0.01648, 0.0028, 223.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -40.91, -8.0, 40.98, 8.0, 0.0, 0.0, 0.0, 0.0],
    [4034.0, 4154.0, 0.01506, 0.10289, 0.01751, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.55, 12.96, 62.14, -10.7, 0.0, 0.0, 0.0, 0.0],
    [4064.0, 4035.0, 0.00506, 0.02099, 0.00356, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.97, 21.18, -68.71, -20.43, 0.0, 0.0, 0.0, 0.0],
    [4035.0, 4150.0, 0.02431, 0.05942, 0.00778, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.45, -2.0, 10.48, 1.31, 0.0, 0.0, 0.0, 0.0],
    [4132.0, 4036.0, 0.03455, 0.15396, 0.02258, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.71, 7.31, -48.88, -5.93, 0.0, 0.0, 0.0, 0.0],
    [4036.0, 4189.0, 0.05901, 0.14424, 0.01889, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.81, -4.01, -13.69, 2.41, 0.0, 0.0, 0.0, 0.0],
    [4037.0, 4054.0, 0.00975, 0.05854, 0.00794, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.64, 13.83, 3.66, -14.52, 0.0, 0.0, 0.0, 0.0],
    [4099.0, 4037.0, 0.01617, 0.07075, 0.01077, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.95, -18.69, 24.1, 18.26, 0.0, 0.0, 0.0, 0.0],
    [4054.0, 4038.0, 0.01093, 0.06561, 0.0089, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.26, 12.93, 9.29, -13.65, 0.0, 0.0, 0.0, 0.0],
    [4038.0, 4125.0, 0.01635, 0.09341, 0.01404, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.4, 7.07, 43.72, -6.63, 0.0, 0.0, 0.0, 0.0],
    [4038.0, 4178.0, 0.03181, 0.07775, 0.01018, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.19, -17.03, 50.05, 18.1, 0.0, 0.0, 0.0, 0.0],
    [4040.0, 4039.0, 0.00078, 0.02871, 0.0, 384.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -226.28, 52.13, 226.68, -37.53, 0.0, 0.0, 0.0, 0.0],
    [4040.0, 4039.0, 0.00078, 0.02871, 0.0, 384.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -226.28, 52.13, 226.68, -37.53, 0.0, 0.0, 0.0, 0.0],
    [4073.0, 4039.0, 0.00022, 0.00224, 0.00764, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.29, 0.6, 153.33, -0.88, 0.0, 0.0, 0.0, 0.0],
    [4073.0, 4039.0, 0.00022, 0.00224, 0.00764, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.29, 0.6, 153.33, -0.88, 0.0, 0.0, 0.0, 0.0],
    [4039.0, 4151.0, 0.00765, 0.07956, 0.27111, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -253.34, 25.61, 258.19, -3.62, 0.0, 0.0, 0.0, 0.0],
    [4039.0, 4151.0, 0.00765, 0.07956, 0.27111, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -253.34, 25.61, 258.19, -3.62, 0.0, 0.0, 0.0, 0.0],
    [4039.0, 4151.0, 0.00765, 0.07956, 0.27111, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -253.34, 25.61, 258.19, -3.62, 0.0, 0.0, 0.0, 0.0],
    [4074.0, 4040.0, 0.00148, 0.00957, 0.00183, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.73, -50.36, -158.35, 52.67, 0.0, 0.0, 0.0, 0.0],
    [4074.0, 4040.0, 0.00148, 0.00957, 0.00183, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.73, -50.36, -158.35, 52.67, 0.0, 0.0, 0.0, 0.0],
    [4074.0, 4040.0, 0.00148, 0.00957, 0.00183, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.73, -50.36, -158.35, 52.67, 0.0, 0.0, 0.0, 0.0],
    [4079.0, 4040.0, 0.00457, 0.03186, 0.00521, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -174.21, -11.5, 175.55, 20.33, 0.0, 0.0, 0.0, 0.0],
    [4079.0, 4040.0, 0.00457, 0.03186, 0.00521, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -174.21, -11.5, 175.55, 20.33, 0.0, 0.0, 0.0, 0.0],
    [4079.0, 4040.0, 0.00457, 0.03186, 0.00521, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -174.21, -11.5, 175.55, 20.33, 0.0, 0.0, 0.0, 0.0],
    [4042.0, 4041.0, 0.00056, 0.03546, 0.0, 442.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -260.54, 34.67, 260.91, -11.08, 0.0, 0.0, 0.0, 0.0],
    [4042.0, 4041.0, 0.00056, 0.03546, 0.0, 442.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -260.54, 34.67, 260.91, -11.08, 0.0, 0.0, 0.0, 0.0],
    [4042.0, 4041.0, 0.00056, 0.03546, 0.0, 442.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -260.54, 34.67, 260.91, -11.08, 0.0, 0.0, 0.0, 0.0],
    [4073.0, 4041.0, 0.0019, 0.01971, 0.06717, 820.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 394.22, 5.98, -391.37, 16.62, 0.0, 0.0, 0.0, 0.0],
    [4073.0, 4041.0, 0.0019, 0.01971, 0.06717, 820.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 394.22, 5.98, -391.37, 16.62, 0.0, 0.0, 0.0, 0.0],
    [4088.0, 4042.0, 0.00312, 0.02015, 0.00384, 375.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -143.01, 80.11, 143.81, -75.4, 0.0, 0.0, 0.0, 0.0],
    [4088.0, 4042.0, 0.00312, 0.02015, 0.00384, 375.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -143.01, 80.11, 143.81, -75.4, 0.0, 0.0, 0.0, 0.0],
    [4107.0, 4042.0, 0.00298, 0.01925, 0.00367, 331.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -138.86, 10.32, 139.42, -7.08, 0.0, 0.0, 0.0, 0.0],
    [4107.0, 4042.0, 0.00298, 0.01925, 0.00367, 331.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -138.86, 10.32, 139.42, -7.08, 0.0, 0.0, 0.0, 0.0],
    [4043.0, 4119.0, 0.01218, 0.05428, 0.00796, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.1, 4.98, -0.1, -5.78, 0.0, 0.0, 0.0, 0.0],
    [4045.0, 4044.0, 0.00353, 0.16159, 0.0, 120.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.4, 7.47, -93.1, 6.17, 0.0, 0.0, 0.0, 0.0],
    [4046.0, 4044.0, 0.00669, 0.2458, 0.0, 40.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 28.5, 1.96, -28.45, -0.03, 0.0, 0.0, 0.0, 0.0],
    [4047.0, 4044.0, 0.00557, 0.09157, 0.0, 250.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 27.48, 3.41, -27.44, -2.74, 0.0, 0.0, 0.0, 0.0],
    [4044.0, 4119.0, 0.00264, 0.01804, 0.00307, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 125.02, 6.13, -124.62, -3.7, 0.0, 0.0, 0.0, 0.0],
    [4185.0, 4044.0, 0.03117, 0.13891, 0.02037, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.78, 8.29, 23.98, -9.53, 0.0, 0.0, 0.0, 0.0],
    [4048.0, 4154.0, 0.00408, 0.02784, 0.00474, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.78, -1.56, -88.47, 3.24, 0.0, 0.0, 0.0, 0.0],
    [4048.0, 4155.0, 0.00335, 0.02332, 0.00381, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.94, -1.07, 51.03, 1.28, 0.0, 0.0, 0.0, 0.0],
    [4048.0, 4155.0, 0.00335, 0.02332, 0.00381, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.94, -1.07, 51.03, 1.28, 0.0, 0.0, 0.0, 0.0],
    [4050.0, 4049.0, 0.00389, 0.07962, 0.0, 195.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 75.0, -10.97, -74.78, 15.54, 0.0, 0.0, 0.0, 0.0],
    [4050.0, 4049.0, 0.00389, 0.07962, 0.0, 195.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 75.0, -10.97, -74.78, 15.54, 0.0, 0.0, 0.0, 0.0],
    [4086.0, 4049.0, 0.00927, 0.04053, 0.00617, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.82, 48.54, 20.07, -48.11, 0.0, 0.0, 0.0, 0.0],
    [4049.0, 4194.0, 0.00379, 0.02643, 0.00432, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.74, 8.51, -64.58, -7.84, 0.0, 0.0, 0.0, 0.0],
    [4049.0, 4194.0, 0.00379, 0.02643, 0.00432, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.74, 8.51, -64.58, -7.84, 0.0, 0.0, 0.0, 0.0],
    [4052.0, 4051.0, 0.00406, 0.16879, 0.0, 100.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 44.08, 22.5, -43.98, -18.56, 0.0, 0.0, 0.0, 0.0],
    [4127.0, 4051.0, 0.01554, 0.08876, 0.01334, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.03, 30.23, 62.78, -27.32, 0.0, 0.0, 0.0, 0.0],
