{
  "comments": [
    "CASE_ACTIVSG2000  Synthetic Texas 2000-bus power system model.",
    "",
    "This is an entirely synthetic 2000 bus case, geographically situated",
    "in the US state of Texas. The case is designed with a 500, 230, 161",
    "and 115 kV transmission network to serve a load that roughly mimics",
    "the actual population of its geographic footprint. The synthetic",
    "transmission system was designed by algorithms described in [1] to be",
    "statistically similar to actual transmission system models but without",
    "modeling any actual lines.",
    "",
    "When publishing results based on this data, please cite:",
    "",
    "[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,",
    "    \"Grid Structural Characteristics as Validation Criteria for",
    "    Synthetic Networks,\" IEEE Transactions on Power Systems,",
    "    vol. 32, no. 4, pp. 3258-3265, July 2017.",
    [4053.0, 4152.0, 0.0091, 0.06213, 0.01057, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.57, -0.06, 61.91, 1.24, 0.0, 0.0, 0.0, 0.0],
    [4053.0, 4152.0, 0.0091, 0.06213, 0.01057, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.57, -0.06, 61.91, 1.24, 0.0, 0.0, 0.0, 0.0],
    [4053.0, 4191.0, 0.02289, 0.14783, 0.0282, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.52, 0.04, -60.68, 2.5, 0.0, 0.0, 0.0, 0.0],
    [4053.0, 4191.0, 0.02289, 0.14783, 0.0282, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.52, 0.04, -60.68, 2.5, 0.0, 0.0, 0.0, 0.0],
    [4055.0, 4078.0, 0.00454, 0.03104, 0.00528, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.48, 4.65, -25.45, -4.95, 0.0, 0.0, 0.0, 0.0],
    [4055.0, 4078.0, 0.00454, 0.03104, 0.00528, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.48, 4.65, -25.45, -4.95, 0.0, 0.0, 0.0, 0.0],
    [4055.0, 4109.0, 0.01141, 0.04991, 0.0076, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.9, -3.95, -72.28, 5.93, 0.0, 0.0, 0.0, 0.0],
    [4055.0, 4145.0, 0.0037, 0.02577, 0.00421, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.82, -5.19, 71.01, 6.11, 0.0, 0.0, 0.0, 0.0],
    [4055.0, 4145.0, 0.0037, 0.02577, 0.00421, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.82, -5.19, 71.01, 6.11, 0.0, 0.0, 0.0, 0.0],
    [4057.0, 4056.0, 0.0009, 0.03263, 0.0, 500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -299.51, -34.05, 300.32, 63.58, 0.0, 0.0, 0.0, 0.0],
    [4058.0, 4056.0, 0.00136, 0.05833, 0.0, 185.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 99.61, 17.45, -99.48, -11.83, 0.0, 0.0, 0.0, 0.0],
    [4059.0, 4056.0, 0.00197, 0.04935, 0.0, 185.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 84.09, 18.42, -83.95, -14.97, 0.0, 0.0, 0.0, 0.0],
    [4060.0, 4056.0, 0.00213, 0.08417, 0.0, 185.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 124.41, 14.84, -124.09, -2.39, 0.0, 0.0, 0.0, 0.0],
    [4061.0, 4056.0, 0.00148, 0.05744, 0.0, 259.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 148.88, 19.5, -148.57, -7.29, 0.0, 0.0, 0.0, 0.0],
    [4062.0, 4056.0, 0.00287, 0.0718, 0.0, 264.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 171.86, 17.02, -171.05, 3.16, 0.0, 0.0, 0.0, 0.0],
    [4063.0, 4056.0, 0.00077, 0.05841, 0.0, 260.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 124.76, 19.69, -124.64, -10.91, 0.0, 0.0, 0.0, 0.0],
    [4056.0, 4158.0, 0.00124, 0.01287, 0.04387, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 421.72, 11.18, -419.6, 6.29, 0.0, 0.0, 0.0, 0.0],
    [4056.0, 4181.0, 0.00117, 0.01146, 0.02204, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.73, -30.54, -29.71, 28.43, 0.0, 0.0, 0.0, 0.0],
    [4108.0, 4057.0, 0.00271, 0.01748, 0.00334, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.01, -7.55, 57.1, 7.79, 0.0, 0.0, 0.0, 0.0],
    [4108.0, 4057.0, 0.00271, 0.01748, 0.00334, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.01, -7.55, 57.1, 7.79, 0.0, 0.0, 0.0, 0.0],
    [4057.0, 4145.0, 0.00563, 0.03924, 0.00641, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.65, 9.23, -92.17, -6.48, 0.0, 0.0, 0.0, 0.0],
    [4057.0, 4145.0, 0.00563, 0.03924, 0.00641, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.65, 9.23, -92.17, -6.48, 0.0, 0.0, 0.0, 0.0],
    [4065.0, 4064.0, 0.00915, 0.19147, 0.0, 100.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 46.87, 13.41, -46.66, -9.03, 0.0, 0.0, 0.0, 0.0],
    [4069.0, 4064.0, 0.00989, 0.02376, 0.00322, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.48, -0.98, -9.47, 0.68, 0.0, 0.0, 0.0, 0.0],
    [4064.0, 4099.0, 0.00946, 0.06459, 0.01099, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.45, -7.25, -52.18, 7.99, 0.0, 0.0, 0.0, 0.0],
    [4064.0, 4099.0, 0.00946, 0.06459, 0.01099, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.45, -7.25, -52.18, 7.99, 0.0, 0.0, 0.0, 0.0],
    [4064.0, 4104.0, 0.00622, 0.04017, 0.00766, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.28, -0.42, 63.53, 1.28, 0.0, 0.0, 0.0, 0.0],
    [4064.0, 4104.0, 0.00622, 0.04017, 0.00766, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.28, -0.42, 63.53, 1.28, 0.0, 0.0, 0.0, 0.0],
    [4066.0, 4068.0, 0.013, 0.05797, 0.0085, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.34, 21.72, 13.42, -22.23, 0.0, 0.0, 0.0, 0.0],
    [4066.0, 4107.0, 0.00316, 0.02043, 0.0039, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.1, 37.69, 89.38, -36.26, 0.0, 0.0, 0.0, 0.0],
    [4066.0, 4107.0, 0.00316, 0.02043, 0.0039, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.1, 37.69, 89.38, -36.26, 0.0, 0.0, 0.0, 0.0],
    [4111.0, 4067.0, 0.00346, 0.02362, 0.00402, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -182.48, 21.33, 183.67, -13.58, 0.0, 0.0, 0.0, 0.0],
    [4194.0, 4067.0, 0.00473, 0.03294, 0.00539, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.14, 14.35, -165.82, -5.67, 0.0, 0.0, 0.0, 0.0],
    [4194.0, 4067.0, 0.00473, 0.03294, 0.00539, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.14, 14.35, -165.82, -5.67, 0.0, 0.0, 0.0, 0.0],
    [4194.0, 4067.0, 0.00473, 0.03294, 0.00539, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.14, 14.35, -165.82, -5.67, 0.0, 0.0, 0.0, 0.0],
    [4068.0, 4103.0, 0.00973, 0.05555, 0.00835, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.95, -13.27, -31.84, 13.06, 0.0, 0.0, 0.0, 0.0],
    [4068.0, 4186.0, 0.01855, 0.08268, 0.01212, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.36, 27.57, 74.48, -23.8, 0.0, 0.0, 0.0, 0.0],
    [4069.0, 4072.0, 0.00681, 0.03892, 0.00585, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.71, -0.22, 13.73, -0.28, 0.0, 0.0, 0.0, 0.0],
    [4071.0, 4070.0, 0.00121, 0.04292, 0.0, 353.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -184.4, -27.73, 184.83, 42.77, 0.0, 0.0, 0.0, 0.0],
    [4071.0, 4070.0, 0.00121, 0.04292, 0.0, 353.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -184.4, -27.73, 184.83, 42.77, 0.0, 0.0, 0.0, 0.0],
    [4070.0, 4183.0, 0.002, 0.02, 0.07, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -147.74, -13.81, 148.17, 10.85, 0.0, 0.0, 0.0, 0.0],
    [4070.0, 4192.0, 0.00137, 0.01421, 0.04843, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.96, -35.86, 111.13, 32.71, 0.0, 0.0, 0.0, 0.0],
    [4070.0, 4192.0, 0.00137, 0.01421, 0.04843, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.96, -35.86, 111.13, 32.71, 0.0, 0.0, 0.0, 0.0],
    [4106.0, 4071.0, 0.009, 0.0401, 0.00588, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.61, 27.0, 87.35, -24.28, 0.0, 0.0, 0.0, 0.0],
    [4072.0, 4156.0, 0.00671, 0.0278, 0.00472, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 110.44, -14.46, -109.6, 17.47, 0.0, 0.0, 0.0, 0.0],
    [4072.0, 4168.0, 0.00284, 0.01981, 0.00324, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -87.94, 0.05, 88.16, 1.17, 0.0, 0.0, 0.0, 0.0],
    [4072.0, 4168.0, 0.00284, 0.01981, 0.00324, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -87.94, 0.05, 88.16, 1.17, 0.0, 0.0, 0.0, 0.0],
    [4074.0, 4073.0, 0.00046, 0.01717, 0.0, 416.85, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -266.14, 64.73, 266.47, -52.53, 0.0, 0.0, 0.0, 0.0],
    [4074.0, 4073.0, 0.00046, 0.01717, 0.0, 416.85, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -266.14, 64.73, 266.47, -52.53, 0.0, 0.0, 0.0, 0.0],
    [4075.0, 4073.0, 0.0015, 0.06318, 0.0, 220.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4076.0, 4073.0, 0.0015, 0.05994, 0.0, 220.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 175.85, 23.56, -175.4, -5.77, 0.0, 0.0, 0.0, 0.0],
    [4077.0, 4073.0, 0.00135, 0.06817, 0.0, 220.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 97.07, 17.97, -96.94, -11.71, 0.0, 0.0, 0.0, 0.0],
    [4146.0, 4073.0, 0.006, 0.06, 0.115, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 170.34, -0.42, -168.69, 4.9, 0.0, 0.0, 0.0, 0.0],
    [4073.0, 4183.0, 0.01015, 0.07248, 0.13214, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -277.61, 60.79, 285.59, -17.51, 0.0, 0.0, 0.0, 0.0],
    [4192.0, 4073.0, 0.0062, 0.06449, 0.21975, 820.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 301.57, -10.16, -296.15, 43.69, 0.0, 0.0, 0.0, 0.0],
    [4155.0, 4074.0, 0.01013, 0.05786, 0.00869, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.72, -20.52, 56.07, 21.61, 0.0, 0.0, 0.0, 0.0],
    [4120.0, 4078.0, 0.00325, 0.01949, 0.00265, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.13, 12.91, -29.1, -12.96, 0.0, 0.0, 0.0, 0.0],
    [4078.0, 4180.0, 0.01569, 0.08959, 0.01346, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.07, -0.95, 4.08, -0.34, 0.0, 0.0, 0.0, 0.0],
    [4079.0, 4157.0, 0.00338, 0.02308, 0.00393, 375.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 175.7, -7.01, -174.69, 13.5, 0.0, 0.0, 0.0, 0.0],
    [4079.0, 4157.0, 0.00338, 0.02308, 0.00393, 375.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 175.7, -7.01, -174.69, 13.5, 0.0, 0.0, 0.0, 0.0],
    [4081.0, 4080.0, 0.00112, 0.06024, 0.0, 171.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -104.82, -19.61, 104.95, 26.26, 0.0, 0.0, 0.0, 0.0],
    [4081.0, 4080.0, 0.00112, 0.06024, 0.0, 171.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -104.82, -19.61, 104.95, 26.26, 0.0, 0.0, 0.0, 0.0],
    [4082.0, 4080.0, 0.00121, 0.05053, 0.0, 342.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 242.73, 29.65, -242.06, -1.71, 0.0, 0.0, 0.0, 0.0],
    [4083.0, 4080.0, 0.00111, 0.04655, 0.0, 342.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 242.73, 30.42, -242.12, -4.66, 0.0, 0.0, 0.0, 0.0],
    [4084.0, 4080.0, 0.00039, 0.02538, 0.0, 338.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 242.73, 46.21, -242.51, -31.88, 0.0, 0.0, 0.0, 0.0],
    [4085.0, 4080.0, 0.00054, 0.02176, 0.0, 500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 168.06, 48.8, -167.91, -42.64, 0.0, 0.0, 0.0, 0.0],
    [4140.0, 4080.0, 0.00421, 0.04377, 0.14917, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -185.42, 24.56, 186.82, -25.87, 0.0, 0.0, 0.0, 0.0],
    [4080.0, 4151.0, 0.00484, 0.05033, 0.17151, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 206.97, -13.61, -205.01, 15.82, 0.0, 0.0, 0.0, 0.0],
    [4080.0, 4181.0, 0.00409, 0.03994, 0.07686, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -220.67, 44.16, 222.64, -33.03, 0.0, 0.0, 0.0, 0.0],
    [4183.0, 4080.0, 0.002, 0.02, 0.07, 820.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -506.64, 18.49, 511.59, 23.7, 0.0, 0.0, 0.0, 0.0],
    [4086.0, 4106.0, 0.02192, 0.09592, 0.01461, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.23, 39.77, 49.06, -37.64, 0.0, 0.0, 0.0, 0.0],
    [4110.0, 4086.0, 0.01641, 0.07179, 0.01093, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.79, -13.61, 48.18, 14.21, 0.0, 0.0, 0.0, 0.0],
    [4156.0, 4087.0, 0.00563, 0.02463, 0.00375, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.1, -85.73, 37.6, 87.52, 0.0, 0.0, 0.0, 0.0],
    [4090.0, 4089.0, 0.01451, 0.58764, 0.0, 28.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4091.0, 4089.0, 0.00427, 0.20036, 0.0, 37.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 23.44, 2.45, -23.41, -1.36, 0.0, 0.0, 0.0, 0.0],
    [4092.0, 4089.0, 0.0034, 0.12539, 0.0, 48.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4093.0, 4089.0, 0.01405, 0.24296, 0.0, 40.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 27.92, 1.3, -27.82, 0.56, 0.0, 0.0, 0.0, 0.0],
    [4094.0, 4089.0, 0.00238, 0.09215, 0.0, 40.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 27.92, 4.86, -27.9, -4.14, 0.0, 0.0, 0.0, 0.0],
    [4095.0, 4089.0, 0.0077, 0.18665, 0.0, 40.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 27.92, 2.14, -27.86, -0.71, 0.0, 0.0, 0.0, 0.0],
    [4096.0, 4089.0, 0.01248, 0.29442, 0.0, 40.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4097.0, 4089.0, 0.00925, 0.21151, 0.0, 40.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 27.92, 1.87, -27.85, -0.24, 0.0, 0.0, 0.0, 0.0],
    [4098.0, 4089.0, 0.01041, 0.22475, 0.0, 40.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4089.0, 4194.0, 0.01637, 0.06793, 0.01153, 166.88, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -74.23, 22.71, 75.21, -19.81, 0.0, 0.0, 0.0, 0.0],
    [4169.0, 4099.0, 0.00915, 0.0625, 0.01063, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -56.28, 1.77, 56.57, -0.79, 0.0, 0.0, 0.0, 0.0],
    [4169.0, 4099.0, 0.00915, 0.0625, 0.01063, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -56.28, 1.77, 56.57, -0.79, 0.0, 0.0, 0.0, 0.0],
    [4100.0, 4120.0, 0.00186, 0.00773, 0.00131, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 75.78, 26.46, -75.66, -26.09, 0.0, 0.0, 0.0, 0.0],
    [4150.0, 4100.0, 0.00216, 0.01393, 0.00266, 232.05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -122.67, -6.57, 123.0, 8.45, 0.0, 0.0, 0.0, 0.0],
    [4150.0, 4100.0, 0.00216, 0.01393, 0.00266, 232.05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -122.67, -6.57, 123.0, 8.45, 0.0, 0.0, 0.0, 0.0],
    [4168.0, 4100.0, 0.00185, 0.01287, 0.0021, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.42, 21.08, -124.13, -19.24, 0.0, 0.0, 0.0, 0.0],
    [4168.0, 4100.0, 0.00185, 0.01287, 0.0021, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.42, 21.08, -124.13, -19.24, 0.0, 0.0, 0.0, 0.0],
    [4168.0, 4100.0, 0.00185, 0.01287, 0.0021, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.42, 21.08, -124.13, -19.24, 0.0, 0.0, 0.0, 0.0],
    [4175.0, 4101.0, 0.01931, 0.08013, 0.0136, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.03, 15.74, -61.28, -14.04, 0.0, 0.0, 0.0, 0.0],
    [4197.0, 4101.0, 0.02022, 0.09011, 0.01321, 156.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 80.39, 10.67, -79.13, -6.44, 0.0, 0.0, 0.0, 0.0],
    [4126.0, 4102.0, 0.00411, 0.02652, 0.00506, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 155.45, -22.38, -154.45, 28.34, 0.0, 0.0, 0.0, 0.0],
    [4126.0, 4102.0, 0.00411, 0.02652, 0.00506, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 155.45, -22.38, -154.45, 28.34, 0.0, 0.0, 0.0, 0.0],
    [4102.0, 4171.0, 0.00634, 0.04334, 0.00737, 280.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 142.36, -31.76, -141.03, 40.12, 0.0, 0.0, 0.0, 0.0],
    [4102.0, 4171.0, 0.00634, 0.04334, 0.00737, 280.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 142.36, -31.76, -141.03, 40.12, 0.0, 0.0, 0.0, 0.0],
    [4105.0, 4104.0, 0.00385, 0.08871, 0.0, 143.36, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 67.5, 11.88, -67.32, -7.8, 0.0, 0.0, 0.0, 0.0],
    [4105.0, 4104.0, 0.00385, 0.08871, 0.0, 143.36, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 67.5, 11.88, -67.32, -7.8, 0.0, 0.0, 0.0, 0.0],
    [4145.0, 4104.0, 0.01294, 0.03109, 0.00422, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.55, -13.38, 7.58, 13.03, 0.0, 0.0, 0.0, 0.0],
    [4170.0, 4108.0, 0.00818, 0.0358, 0.00545, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -85.07, -4.95, 85.68, 7.06, 0.0, 0.0, 0.0, 0.0],
    [4109.0, 4156.0, 0.00373, 0.02127, 0.0032, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.58, -37.34, 38.69, 37.66, 0.0, 0.0, 0.0, 0.0],
    [4110.0, 4171.0, 0.02886, 0.11974, 0.02032, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.56, -2.64, 9.59, 0.68, 0.0, 0.0, 0.0, 0.0],
    [4186.0, 4111.0, 0.00861, 0.0384, 0.00563, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.63, 53.67, 78.4, -50.82, 0.0, 0.0, 0.0, 0.0],
    [4124.0, 4112.0, 0.01932, 0.13196, 0.02245, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -103.62, 8.77, 105.7, 3.12, 0.0, 0.0, 0.0, 0.0],
    [4124.0, 4112.0, 0.01932, 0.13196, 0.02245, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -103.62, 8.77, 105.7, 3.12, 0.0, 0.0, 0.0, 0.0],
    [4112.0, 4141.0, 0.0066, 0.04599, 0.00752, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -108.49, -3.91, 109.24, 8.33, 0.0, 0.0, 0.0, 0.0],
    [4112.0, 4141.0, 0.0066, 0.04599, 0.00752, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -108.49, -3.91, 109.24, 8.33, 0.0, 0.0, 0.0, 0.0],
    [4114.0, 4113.0, 0.00072, 0.01874, 0.0, 387.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -212.0, -36.4, 212.32, 44.78, 0.0, 0.0, 0.0, 0.0],
    [4115.0, 4113.0, 0.00101, 0.05405, 0.0, 180.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 131.44, 28.4, -131.27, -19.36, 0.0, 0.0, 0.0, 0.0],
    [4116.0, 4113.0, 0.00162, 0.05686, 0.0, 180.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 123.77, 25.71, -123.53, -17.31, 0.0, 0.0, 0.0, 0.0],
    [4146.0, 4113.0, 0.0025, 0.02448, 0.04711, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.43, 3.25, 13.44, -8.17, 0.0, 0.0, 0.0, 0.0],
    [4190.0, 4114.0, 0.00237, 0.01616, 0.00275, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.72, -22.76, 86.9, 23.75, 0.0, 0.0, 0.0, 0.0],
    [4190.0, 4114.0, 0.00237, 0.01616, 0.00275, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.72, -22.76, 86.9, 23.75, 0.0, 0.0, 0.0, 0.0],
    [4117.0, 4172.0, 0.01489, 0.06176, 0.01048, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 80.61, -8.89, -79.66, 11.75, 0.0, 0.0, 0.0, 0.0],
    [4139.0, 4118.0, 0.0147, 0.08395, 0.01262, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.43, -6.16, -31.27, 5.81, 0.0, 0.0, 0.0, 0.0],
    [4148.0, 4118.0, 0.0246, 0.14051, 0.02111, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.3, 8.21, 17.39, -9.74, 0.0, 0.0, 0.0, 0.0],
    [4164.0, 4119.0, 0.02453, 0.1676, 0.02851, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.99, 11.22, 69.15, -6.26, 0.0, 0.0, 0.0, 0.0],
    [4122.0, 4157.0, 0.00313, 0.02183, 0.00357, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -121.88, 31.31, 122.36, -28.33, 0.0, 0.0, 0.0, 0.0],
    [4122.0, 4157.0, 0.00313, 0.02183, 0.00357, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -121.88, 31.31, 122.36, -28.33, 0.0, 0.0, 0.0, 0.0],
    [4123.0, 4180.0, 0.01637, 0.09826, 0.01333, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.98, 8.21, 34.18, -8.28, 0.0, 0.0, 0.0, 0.0],
    [4128.0, 4124.0, 0.02044, 0.13201, 0.02518, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.71, 20.78, 91.43, -12.22, 0.0, 0.0, 0.0, 0.0],
    [4128.0, 4124.0, 0.02044, 0.13201, 0.02518, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.71, 20.78, 91.43, -12.22, 0.0, 0.0, 0.0, 0.0],
    [6264.0, 4125.0, 0.03218, 0.07865, 0.0103, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.99, -4.52, -48.23, 5.36, 0.0, 0.0, 0.0, 0.0],
    [4193.0, 4126.0, 0.00522, 0.0364, 0.00595, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 147.2, 4.19, -146.09, 2.89, 0.0, 0.0, 0.0, 0.0],
    [4193.0, 4126.0, 0.00522, 0.0364, 0.00595, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 147.2, 4.19, -146.09, 2.89, 0.0, 0.0, 0.0, 0.0],
    [4193.0, 4126.0, 0.00522, 0.0364, 0.00595, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 147.2, 4.19, -146.09, 2.89, 0.0, 0.0, 0.0, 0.0],
    [4144.0, 4127.0, 0.02101, 0.12616, 0.01712, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.44, -16.09, -25.25, 15.53, 0.0, 0.0, 0.0, 0.0],
    [4129.0, 4130.0, 0.03748, 0.09002, 0.01222, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 27.13, -8.58, -26.85, 7.95, 0.0, 0.0, 0.0, 0.0],
    [4129.0, 4176.0, 0.02359, 0.14166, 0.01922, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.65, 3.33, 46.11, -2.6, 0.0, 0.0, 0.0, 0.0],
    [4130.0, 4179.0, 0.01386, 0.07916, 0.0119, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.37, 14.82, -17.3, -15.66, 0.0, 0.0, 0.0, 0.0],
    [4132.0, 4131.0, 0.00028, 0.01679, 0.0, 246.6, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -101.64, -9.63, 101.67, 11.29, 0.0, 0.0, 0.0, 0.0],
    [4132.0, 4131.0, 0.00028, 0.01679, 0.0, 246.6, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -101.64, -9.63, 101.67, 11.29, 0.0, 0.0, 0.0, 0.0],
    [4133.0, 4131.0, 0.00199, 0.07159, 0.0, 101.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4134.0, 4131.0, 0.00198, 0.14741, 0.0, 103.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 10.21, -3.73, -10.21, 3.9, 0.0, 0.0, 0.0, 0.0],
    [4135.0, 4131.0, 0.00314, 0.14014, 0.0, 103.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 10.21, -3.73, -10.21, 3.89, 0.0, 0.0, 0.0, 0.0],
    [4136.0, 4131.0, 0.00315, 0.18409, 0.0, 105.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 10.21, -3.73, -10.21, 3.94, 0.0, 0.0, 0.0, 0.0],
    [4137.0, 4131.0, 0.00218, 0.08044, 0.0, 140.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4138.0, 4131.0, 0.00058, 0.03762, 0.0, 135.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4131.0, 6308.0, 0.00739, 0.05281, 0.09628, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.65, 2.23, -33.56, -11.8, 0.0, 0.0, 0.0, 0.0],
    [4132.0, 4143.0, 0.02006, 0.08324, 0.01413, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.16, 7.07, -57.5, -5.82, 0.0, 0.0, 0.0, 0.0],
    [6357.0, 4132.0, 0.01827, 0.07994, 0.01217, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.65, 6.17, 62.32, -4.49, 0.0, 0.0, 0.0, 0.0],
    [4139.0, 4144.0, 0.00882, 0.05038, 0.00757, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.97, -11.22, -41.8, 11.46, 0.0, 0.0, 0.0, 0.0],
    [4139.0, 4169.0, 0.01144, 0.05002, 0.00762, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -84.01, 14.37, 84.87, -11.38, 0.0, 0.0, 0.0, 0.0],
    [4141.0, 4140.0, 0.00072, 0.03223, 0.0, 428.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -182.78, 0.77, 183.01, 9.38, 0.0, 0.0, 0.0, 0.0],
    [4142.0, 4140.0, 0.00054, 0.02789, 0.0, 168.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 141.0, 27.34, -140.9, -22.02, 0.0, 0.0, 0.0, 0.0],
    [4140.0, 4151.0, 0.00411, 0.02936, 0.05353, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.86, 6.82, -77.62, -10.8, 0.0, 0.0, 0.0, 0.0],
    [4140.0, 4196.0, 0.01639, 0.11706, 0.21342, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.45, -18.74, -64.79, 0.73, 0.0, 0.0, 0.0, 0.0],
    [4141.0, 4165.0, 0.01975, 0.08194, 0.0139, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -111.73, 38.31, 114.34, -28.96, 0.0, 0.0, 0.0, 0.0],
    [4189.0, 4143.0, 0.02761, 0.11455, 0.01944, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.64, -1.62, 43.14, 1.75, 0.0, 0.0, 0.0, 0.0],
    [4147.0, 4146.0, 0.0002, 0.0123, 0.0, 459.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -272.41, 4.89, 272.55, 3.77, 0.0, 0.0, 0.0, 0.0],
    [4146.0, 4196.0, 0.00241, 0.02506, 0.0854, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -214.73, -3.3, 215.79, 5.19, 0.0, 0.0, 0.0, 0.0],
    [4146.0, 4196.0, 0.00241, 0.02506, 0.0854, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -214.73, -3.3, 215.79, 5.19, 0.0, 0.0, 0.0, 0.0],
    [4148.0, 4179.0, 0.03149, 0.1891, 0.02566, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.66, -12.36, -2.62, 10.01, 0.0, 0.0, 0.0, 0.0],
    [4173.0, 4149.0, 0.02612, 0.11641, 0.01707, 170.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.0, -8.81, -62.91, 11.94, 0.0, 0.0, 0.0, 0.0],
    [4149.0, 4182.0, 0.00774, 0.05286, 0.00899, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.74, -7.57, 55.99, 8.35, 0.0, 0.0, 0.0, 0.0],
    [4152.0, 4151.0, 0.00143, 0.08362, 0.0, 81.9, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 31.16, -6.47, -31.15, 7.28, 0.0, 0.0, 0.0, 0.0],
    [4152.0, 4151.0, 0.00143, 0.08362, 0.0, 81.9, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 31.16, -6.47, -31.15, 7.28, 0.0, 0.0, 0.0, 0.0],
    [4153.0, 4151.0, 0.0006, 0.01612, 0.0, 381.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.4, 60.32, -212.13, -53.01, 0.0, 0.0, 0.0, 0.0],
    [4151.0, 4158.0, 0.00609, 0.06334, 0.21583, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -217.5, 44.3, 220.41, -36.53, 0.0, 0.0, 0.0, 0.0],
    [4164.0, 4155.0, 0.00412, 0.02661, 0.00508, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.97, -11.79, -65.79, 12.45, 0.0, 0.0, 0.0, 0.0],
    [4159.0, 4158.0, 0.0006, 0.02511, 0.0, 620.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -297.54, -40.61, 298.09, 63.25, 0.0, 0.0, 0.0, 0.0],
    [4159.0, 4158.0, 0.0006, 0.02511, 0.0, 620.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -297.54, -40.61, 298.09, 63.25, 0.0, 0.0, 0.0, 0.0],
    [4160.0, 4158.0, 0.00047, 0.02419, 0.0, 298.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 197.23, 64.86, -197.04, -55.03, 0.0, 0.0, 0.0, 0.0],
    [4161.0, 4158.0, 0.00081, 0.05928, 0.0, 296.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 87.79, 27.19, -87.73, -22.47, 0.0, 0.0, 0.0, 0.0],
    [4162.0, 4158.0, 0.00201, 0.05867, 0.0, 293.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 112.47, 26.13, -112.22, -18.76, 0.0, 0.0, 0.0, 0.0],
    [4163.0, 4158.0, 0.0037, 0.15066, 0.0, 74.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [4159.0, 4168.0, 0.00057, 0.00394, 0.00064, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.73, 17.74, -139.61, -17.03, 0.0, 0.0, 0.0, 0.0],
    [4159.0, 4168.0, 0.00057, 0.00394, 0.00064, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.73, 17.74, -139.61, -17.03, 0.0, 0.0, 0.0, 0.0],
    [4159.0, 4168.0, 0.00057, 0.00394, 0.00064, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.73, 17.74, -139.61, -17.03, 0.0, 0.0, 0.0, 0.0],
    [4159.0, 4168.0, 0.00057, 0.00394, 0.00064, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.73, 17.74, -139.61, -17.03, 0.0, 0.0, 0.0, 0.0],
    [4166.0, 4165.0, 0.00217, 0.09206, 0.0, 198.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 75.38, -14.47, -75.25, 19.78, 0.0, 0.0, 0.0, 0.0],
    [4166.0, 4165.0, 0.00217, 0.09206, 0.0, 198.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 75.38, -14.47, -75.25, 19.78, 0.0, 0.0, 0.0, 0.0],
    [4186.0, 4167.0, 0.01453, 0.06359, 0.00968, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.91, 13.75, 34.1, -13.87, 0.0, 0.0, 0.0, 0.0],
    [4180.0, 4170.0, 0.00815, 0.03567, 0.00543, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.01, 5.57, 49.22, -5.21, 0.0, 0.0, 0.0, 0.0],
    [6221.0, 4172.0, 0.01492, 0.06529, 0.00994, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.6, 23.71, -32.37, -23.73, 0.0, 0.0, 0.0, 0.0],
    [4172.0, 6346.0, 0.01189, 0.05202, 0.00792, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.73, -0.01, -69.16, 1.69, 0.0, 0.0, 0.0, 0.0],
    [7030.0, 4173.0, 0.02382, 0.10423, 0.01587, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.44, -0.94, -76.05, 5.39, 0.0, 0.0, 0.0, 0.0],
    [6015.0, 4174.0, 0.00722, 0.02995, 0.00508, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.94, -53.41, -62.46, 54.88, 0.0, 0.0, 0.0, 0.0],
    [6276.0, 4174.0, 0.01173, 0.04865, 0.00826, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.99, -27.8, 43.29, 28.21, 0.0, 0.0, 0.0, 0.0],
    [4176.0, 4175.0, 0.02194, 0.09598, 0.01462, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.08, -4.14, -65.19, 6.47, 0.0, 0.0, 0.0, 0.0],
    [4177.0, 4176.0, 0.0053, 0.11274, 0.0, 115.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 56.25, -0.07, -56.1, 3.37, 0.0, 0.0, 0.0, 0.0],
    [4177.0, 4176.0, 0.0053, 0.11274, 0.0, 115.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 56.25, -0.07, -56.1, 3.37, 0.0, 0.0, 0.0, 0.0],
    [4178.0, 6253.0, 0.02656, 0.11618, 0.01769, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.51, 23.98, 68.82, -20.1, 0.0, 0.0, 0.0, 0.0],
    [4182.0, 4181.0, 0.00321, 0.09306, 0.0, 169.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -78.67, -14.78, 78.87, 20.68, 0.0, 0.0, 0.0, 0.0],
    [7274.0, 4181.0, 0.01011, 0.07225, 0.13172, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 123.27, -29.23, -121.73, 26.53, 0.0, 0.0, 0.0, 0.0],
    [4184.0, 4183.0, 0.00113, 0.06134, 0.0, 400.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -224.57, -0.89, 225.13, 31.41, 0.0, 0.0, 0.0, 0.0],
    [4191.0, 4184.0, 0.01223, 0.08358, 0.01422, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.46, -9.08, -37.28, 8.87, 0.0, 0.0, 0.0, 0.0],
    [4191.0, 4184.0, 0.01223, 0.08358, 0.01422, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.46, -9.08, -37.28, 8.87, 0.0, 0.0, 0.0, 0.0],
    [4184.0, 4194.0, 0.00649, 0.04522, 0.00739, 262.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 149.56, -8.42, -148.13, 17.68, 0.0, 0.0, 0.0, 0.0],
    [4184.0, 4194.0, 0.00649, 0.04522, 0.00739, 262.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 149.56, -8.42, -148.13, 17.68, 0.0, 0.0, 0.0, 0.0],
    [4187.0, 4189.0, 0.02899, 0.12682, 0.01931, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.22, 8.3, 26.44, -9.25, 0.0, 0.0, 0.0, 0.0],
    [4193.0, 4192.0, 0.00036, 0.02396, 0.0, 438.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -206.61, -21.03, 206.76, 31.09, 0.0, 0.0, 0.0, 0.0],
    [4193.0, 4192.0, 0.00036, 0.02396, 0.0, 438.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -206.61, -21.03, 206.76, 31.09, 0.0, 0.0, 0.0, 0.0],
    [4193.0, 4192.0, 0.00036, 0.02396, 0.0, 438.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -206.61, -21.03, 206.76, 31.09, 0.0, 0.0, 0.0, 0.0],
    [4196.0, 4195.0, "8e-05", 0.00576, 0.0, 1233.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -480.49, -21.17, 480.66, 33.65, 0.0, 0.0, 0.0, 0.0],
    [4195.0, 6239.0, 0.00265, 0.0321, 2.13231, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -411.66, -46.9, 415.96, -129.02, 0.0, 0.0, 0.0, 0.0],
    [4197.0, 4196.0, 0.00072, 0.03236, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -113.61, -6.12, 113.7, 10.07, 0.0, 0.0, 0.0, 0.0],
    [5003.0, 5181.0, 0.00233, 0.01026, 0.00478, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.89, -10.49, 41.94, 10.22, 0.0, 0.0, 0.0, 0.0],
    [5213.0, 5003.0, 0.00127, 0.0072, 0.00387, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.11, -7.54, -77.03, 7.6, 0.0, 0.0, 0.0, 0.0],
    [5003.0, 5436.0, 0.00455, 0.01936, 0.00968, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.28, -29.31, -5.24, 28.52, 0.0, 0.0, 0.0, 0.0],
    [5004.0, 5426.0, 0.00757, 0.04276, 0.023, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.98, -16.71, -64.63, 16.39, 0.0, 0.0, 0.0, 0.0],
    [5476.0, 5004.0, 0.004, 0.0226, 0.01216, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 76.92, -13.19, -76.67, 13.39, 0.0, 0.0, 0.0, 0.0],
    [5133.0, 5005.0, 0.00846, 0.03598, 0.018, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.92, -0.63, 21.96, -1.05, 0.0, 0.0, 0.0, 0.0],
    [5005.0, 5435.0, 0.00739, 0.03256, 0.01515, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.9, -1.49, 30.97, 0.22, 0.0, 0.0, 0.0, 0.0],
    [5006.0, 5072.0, 0.00074, 0.00543, 0.00308, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -168.06, 26.56, 168.27, -25.28, 0.0, 0.0, 0.0, 0.0],
    [5006.0, 5072.0, 0.00074, 0.00543, 0.00308, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -168.06, 26.56, 168.27, -25.28, 0.0, 0.0, 0.0, 0.0],
    [5006.0, 5072.0, 0.00074, 0.00543, 0.00308, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -168.06, 26.56, 168.27, -25.28, 0.0, 0.0, 0.0, 0.0],
    [5289.0, 5006.0, 0.00065, 0.00498, 0.00262, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -158.59, 53.32, 158.77, -52.18, 0.0, 0.0, 0.0, 0.0],
    [5289.0, 5006.0, 0.00065, 0.00498, 0.00262, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -158.59, 53.32, 158.77, -52.18, 0.0, 0.0, 0.0, 0.0],
    [5006.0, 5294.0, 0.00495, 0.02107, 0.01054, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 86.44, -3.7, -86.06, 4.24, 0.0, 0.0, 0.0, 0.0],
    [5007.0, 5012.0, 0.0011, 0.00645, 0.00322, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 130.17, 11.45, -129.98, -10.66, 0.0, 0.0, 0.0, 0.0],
    [5165.0, 5007.0, 0.00088, 0.00648, 0.00367, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 202.6, 34.24, -202.22, -31.87, 0.0, 0.0, 0.0, 0.0],
    [5134.0, 5008.0, 0.01009, 0.05706, 0.03069, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.57, 18.05, 127.17, -12.15, 0.0, 0.0, 0.0, 0.0],
    [5347.0, 5008.0, 0.01147, 0.05055, 0.02353, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.5, 2.79, 32.62, -4.67, 0.0, 0.0, 0.0, 0.0],
    [5396.0, 5008.0, 0.00397, 0.02909, 0.01648, 400.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 168.47, -8.36, -167.38, 14.66, 0.0, 0.0, 0.0, 0.0],
    [5294.0, 5009.0, 0.00175, 0.00769, 0.00358, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.87, -78.09, -23.75, 78.26, 0.0, 0.0, 0.0, 0.0],
    [5311.0, 5009.0, 0.0016, 0.00704, 0.00328, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.43, -29.94, -14.41, 29.69, 0.0, 0.0, 0.0, 0.0],
    [5482.0, 5009.0, 0.00139, 0.0061, 0.00284, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.74, 126.42, -24.51, -125.7, 0.0, 0.0, 0.0, 0.0],
    [5010.0, 5096.0, 0.00127, 0.00969, 0.00509, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -169.22, 18.42, 169.59, -16.11, 0.0, 0.0, 0.0, 0.0],
    [5010.0, 5096.0, 0.00127, 0.00969, 0.00509, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -169.22, 18.42, 169.59, -16.11, 0.0, 0.0, 0.0, 0.0],
    [5386.0, 5010.0, 0.00106, 0.00803, 0.00422, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -102.16, 37.92, 102.28, -37.39, 0.0, 0.0, 0.0, 0.0],
    [5386.0, 5010.0, 0.00106, 0.00803, 0.00422, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -102.16, 37.92, 102.28, -37.39, 0.0, 0.0, 0.0, 0.0],
    [5011.0, 5054.0, 0.00746, 0.04371, 0.02183, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 80.57, 8.53, -80.09, -7.88, 0.0, 0.0, 0.0, 0.0],
    [8084.0, 5011.0, 0.00545, 0.03193, 0.01595, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.64, 11.56, -88.22, -10.7, 0.0, 0.0, 0.0, 0.0],
    [5012.0, 5017.0, 0.00663, 0.0292, 0.01359, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.66, -12.38, -48.49, 11.78, 0.0, 0.0, 0.0, 0.0],
    [5013.0, 5101.0, 0.00798, 0.03394, 0.01697, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.22, 5.47, -63.91, -5.92, 0.0, 0.0, 0.0, 0.0],
    [5156.0, 5013.0, 0.00645, 0.02841, 0.01322, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 78.91, -34.32, -78.46, 34.92, 0.0, 0.0, 0.0, 0.0],
    [5013.0, 5226.0, 0.00745, 0.03283, 0.01528, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.1, 1.76, 5.1, -3.37, 0.0, 0.0, 0.0, 0.0],
    [5014.0, 5455.0, 0.00556, 0.03257, 0.01626, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.54, 19.76, 60.77, -20.05, 0.0, 0.0, 0.0, 0.0],
    [5016.0, 5015.0, 0.00015, 0.01417, 0.0, 1206.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -571.62, 20.29, 572.11, 25.76, 0.0, 0.0, 0.0, 0.0],
    [5016.0, 5015.0, 0.00015, 0.01417, 0.0, 1206.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -571.62, 20.29, 572.11, 25.76, 0.0, 0.0, 0.0, 0.0],
    [5063.0, 5015.0, 0.00028, 0.00336, 0.22327, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -307.05, 222.98, 307.46, -240.76, 0.0, 0.0, 0.0, 0.0],
    [5015.0, 5164.0, 0.00044, 0.00534, 0.35461, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 249.91, -40.42, -249.64, 7.95, 0.0, 0.0, 0.0, 0.0],
    [5361.0, 5015.0, 0.00044, 0.0053, 0.3546, 4352.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1817.52, -115.87, -1803.02, 254.78, 0.0, 0.0, 0.0, 0.0],
    [5015.0, 5479.0, 0.00057, 0.00686, 0.45585, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.43, -25.12, -101.37, -20.17, 0.0, 0.0, 0.0, 0.0],
    [5265.0, 5016.0, 0.00128, 0.00972, 0.00511, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -214.96, 37.04, 215.57, -32.97, 0.0, 0.0, 0.0, 0.0],
    [5265.0, 5016.0, 0.00128, 0.00972, 0.00511, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -214.96, 37.04, 215.57, -32.97, 0.0, 0.0, 0.0, 0.0],
    [5265.0, 5016.0, 0.00128, 0.00972, 0.00511, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -214.96, 37.04, 215.57, -32.97, 0.0, 0.0, 0.0, 0.0],
    [5420.0, 5016.0, 0.00135, 0.01028, 0.0054, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -157.35, -1.5, 157.69, 3.5, 0.0, 0.0, 0.0, 0.0],
    [5420.0, 5016.0, 0.00135, 0.01028, 0.0054, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -157.35, -1.5, 157.69, 3.5, 0.0, 0.0, 0.0, 0.0],
    [5218.0, 5017.0, 0.0048, 0.02041, 0.01021, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 38.7, 6.15, -38.63, -6.85, 0.0, 0.0, 0.0, 0.0],
    [5017.0, 5315.0, 0.00523, 0.02225, 0.01113, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 73.26, -8.85, -72.98, 8.98, 0.0, 0.0, 0.0, 0.0],
    [5019.0, 5018.0, 0.00058, 0.02598, 0.0, 590.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -118.72, -3.26, 118.8, 6.9, 0.0, 0.0, 0.0, 0.0],
    [5020.0, 5018.0, 0.00032, 0.03326, 0.0, 557.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 90.0, -16.77, -89.97, 19.56, 0.0, 0.0, 0.0, 0.0],
    [5055.0, 5018.0, 0.00034, 0.00414, 0.27523, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -641.85, 8.87, 643.24, -19.73, 0.0, 0.0, 0.0, 0.0],
    [5018.0, 5236.0, 0.00037, 0.00753, 0.52503, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -690.88, 15.67, 692.63, -33.15, 0.0, 0.0, 0.0, 0.0],
    [5018.0, 5236.0, 0.00037, 0.00753, 0.52503, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -690.88, 15.67, 692.63, -33.15, 0.0, 0.0, 0.0, 0.0],
    [5018.0, 5413.0, 0.00034, 0.00695, 0.48479, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 709.68, -38.07, -707.99, 23.66, 0.0, 0.0, 0.0, 0.0],
    [5019.0, 5176.0, 0.00561, 0.03288, 0.01642, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 118.72, 3.26, -117.94, -0.3, 0.0, 0.0, 0.0, 0.0],
    [5022.0, 5021.0, 0.0001, 0.01005, 0.0, 1375.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -645.15, 3.63, 645.56, 38.25, 0.0, 0.0, 0.0, 0.0],
    [5022.0, 5021.0, 0.0001, 0.01005, 0.0, 1375.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -645.15, 3.63, 645.56, 38.25, 0.0, 0.0, 0.0, 0.0],
    [5023.0, 5021.0, 0.00028, 0.02693, 0.0, 245.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5021.0, 5401.0, 0.00029, 0.006, 0.41836, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1080.03, -51.58, 1083.41, 79.09, 0.0, 0.0, 0.0, 0.0],
    [5021.0, 5413.0, 0.00056, 0.01139, 0.79467, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1214.71, 72.01, 1223.01, 16.83, 0.0, 0.0, 0.0, 0.0],
    [5479.0, 5021.0, 0.00021, 0.00435, 0.30317, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1001.5, 110.38, 1003.62, -96.93, 0.0, 0.0, 0.0, 0.0],
    [5249.0, 5022.0, 0.00173, 0.01314, 0.0069, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -219.14, -11.47, 219.98, 17.19, 0.0, 0.0, 0.0, 0.0],
    [5249.0, 5022.0, 0.00173, 0.01314, 0.0069, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -219.14, -11.47, 219.98, 17.19, 0.0, 0.0, 0.0, 0.0],
    [5306.0, 5022.0, 0.00263, 0.02, 0.0105, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -113.04, 31.42, 113.41, -29.73, 0.0, 0.0, 0.0, 0.0],
    [5306.0, 5022.0, 0.00263, 0.02, 0.0105, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -113.04, 31.42, 113.41, -29.73, 0.0, 0.0, 0.0, 0.0],
    [5022.0, 5441.0, 0.00341, 0.02594, 0.01362, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 241.64, -10.96, -239.64, 24.79, 0.0, 0.0, 0.0, 0.0],
    [5022.0, 5441.0, 0.00341, 0.02594, 0.01362, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 241.64, -10.96, -239.64, 24.79, 0.0, 0.0, 0.0, 0.0],
    [5140.0, 5024.0, 0.00381, 0.01679, 0.00781, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.12, 0.21, 47.2, -0.63, 0.0, 0.0, 0.0, 0.0],
    [5024.0, 5182.0, 0.003, 0.01323, 0.00616, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.96, -7.22, -14.95, 6.64, 0.0, 0.0, 0.0, 0.0],
    [5452.0, 5024.0, 0.00923, 0.05217, 0.02806, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 114.25, 10.31, -113.08, -6.57, 0.0, 0.0, 0.0, 0.0],
    [5453.0, 5025.0, 0.00495, 0.03768, 0.01978, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -137.79, 22.86, 138.76, -17.41, 0.0, 0.0, 0.0, 0.0],
    [5453.0, 5025.0, 0.00495, 0.03768, 0.01978, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -137.79, 22.86, 138.76, -17.41, 0.0, 0.0, 0.0, 0.0],
    [5025.0, 5473.0, 0.00322, 0.02357, 0.01336, 325.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -175.99, 6.86, 177.0, -0.82, 0.0, 0.0, 0.0, 0.0],
    [5025.0, 5473.0, 0.00322, 0.02357, 0.01336, 325.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -175.99, 6.86, 177.0, -0.82, 0.0, 0.0, 0.0, 0.0],
    [5026.0, 5104.0, 0.0014, 0.01063, 0.00558, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -75.54, 17.13, 75.63, -17.03, 0.0, 0.0, 0.0, 0.0],
    [5026.0, 5104.0, 0.0014, 0.01063, 0.00558, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -75.54, 17.13, 75.63, -17.03, 0.0, 0.0, 0.0, 0.0],
    [5026.0, 5375.0, 0.00136, 0.00798, 0.00399, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.97, -54.41, -79.84, 54.78, 0.0, 0.0, 0.0, 0.0],
    [5027.0, 5098.0, 0.00294, 0.01659, 0.00893, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.69, -113.23, -11.31, 114.48, 0.0, 0.0, 0.0, 0.0],
    [5027.0, 5469.0, 0.00157, 0.01196, 0.00628, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 45.07, 11.62, -45.04, -11.98, 0.0, 0.0, 0.0, 0.0],
    [5027.0, 5469.0, 0.00157, 0.01196, 0.00628, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 45.07, 11.62, -45.04, -11.98, 0.0, 0.0, 0.0, 0.0],
    [5027.0, 5481.0, 0.00206, 0.01564, 0.00821, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -175.96, 68.98, 176.71, -64.13, 0.0, 0.0, 0.0, 0.0],
    [5097.0, 5028.0, 0.00096, 0.00703, 0.00399, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.0, -25.31, -157.75, 26.71, 0.0, 0.0, 0.0, 0.0],
    [5097.0, 5028.0, 0.00096, 0.00703, 0.00399, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.0, -25.31, -157.75, 26.71, 0.0, 0.0, 0.0, 0.0],
    [5028.0, 5233.0, 0.00165, 0.00966, 0.00482, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 151.52, -43.63, -151.11, 45.54, 0.0, 0.0, 0.0, 0.0],
    [5028.0, 5478.0, 0.00394, 0.01736, 0.00808, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 154.63, -12.45, -153.69, 15.82, 0.0, 0.0, 0.0, 0.0],
    [5029.0, 5142.0, 0.00477, 0.02699, 0.01452, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.81, -3.15, -83.47, 3.57, 0.0, 0.0, 0.0, 0.0],
    [5461.0, 5029.0, 0.00376, 0.02202, 0.01099, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.93, 1.4, -96.58, -0.47, 0.0, 0.0, 0.0, 0.0],
    [5312.0, 5030.0, 0.00423, 0.02478, 0.01237, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -27.76, -14.06, 27.8, 13.09, 0.0, 0.0, 0.0, 0.0],
    [5030.0, 5430.0, 0.00326, 0.0248, 0.01302, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -107.41, -35.64, 107.83, 37.55, 0.0, 0.0, 0.0, 0.0],
    [5031.0, 5296.0, 0.00345, 0.0202, 0.01009, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -82.19, 9.25, 82.42, -8.9, 0.0, 0.0, 0.0, 0.0],
    [5408.0, 5031.0, 0.00513, 0.02263, 0.01054, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.73, 20.64, 39.83, -21.26, 0.0, 0.0, 0.0, 0.0],
    [5032.0, 5090.0, 0.00304, 0.01718, 0.00924, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 117.31, -51.96, -116.81, 53.9, 0.0, 0.0, 0.0, 0.0],
    [5214.0, 5032.0, 0.0022, 0.00969, 0.00451, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.72, 1.54, 55.79, -1.68, 0.0, 0.0, 0.0, 0.0],
    [5032.0, 5228.0, 0.0023, 0.01751, 0.00919, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.25, 0.84, 153.8, 2.41, 0.0, 0.0, 0.0, 0.0],
    [5032.0, 5228.0, 0.0023, 0.01751, 0.00919, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.25, 0.84, 153.8, 2.41, 0.0, 0.0, 0.0, 0.0],
    [5329.0, 5032.0, 0.00188, 0.00829, 0.00386, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.07, -38.23, 86.24, 38.6, 0.0, 0.0, 0.0, 0.0],
    [5034.0, 5033.0, "9e-05", 0.00546, 0.0, 1209.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -720.26, -82.51, 720.73, 110.86, 0.0, 0.0, 0.0, 0.0],
    [5035.0, 5033.0, 0.00084, 0.07958, 0.0, 243.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5036.0, 5033.0, 0.00077, 0.05006, 0.0, 255.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5037.0, 5033.0, 0.00015, 0.01216, 0.0, 985.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.75, 67.41, -93.73, -65.85, 0.0, 0.0, 0.0, 0.0],
    [5038.0, 5033.0, 0.00013, 0.01255, 0.0, 989.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.75, 65.5, -93.74, -63.92, 0.0, 0.0, 0.0, 0.0],
    [5039.0, 5033.0, "8e-05", 0.00552, 0.0, 994.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.75, 148.79, -93.73, -147.15, 0.0, 0.0, 0.0, 0.0],
    [5040.0, 5033.0, 0.00031, 0.01643, 0.0, 993.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.75, 49.29, -93.72, -47.52, 0.0, 0.0, 0.0, 0.0],
    [5041.0, 5033.0, 0.00021, 0.01142, 0.0, 1001.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.75, 71.22, -93.72, -69.7, 0.0, 0.0, 0.0, 0.0],
    [5042.0, 5033.0, 0.00013, 0.01345, 0.0, 988.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 93.75, 61.19, -93.74, -59.57, 0.0, 0.0, 0.0, 0.0],
    [5033.0, 5047.0, 0.0004, 0.00814, 0.5676, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -884.17, 84.71, 887.27, -79.47, 0.0, 0.0, 0.0, 0.0],
    [5033.0, 5350.0, 0.00018, 0.00367, 0.25593, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 166.27, 131.01, -166.19, -155.33, 0.0, 0.0, 0.0, 0.0],
    [5033.0, 5384.0, "6e-05", 0.00115, 0.08036, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 559.54, 127.14, -559.35, -131.65, 0.0, 0.0, 0.0, 0.0],
    [5034.0, 5313.0, 0.00114, 0.00836, 0.00474, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.46, 20.27, -182.08, -17.96, 0.0, 0.0, 0.0, 0.0],
    [5034.0, 5313.0, 0.00114, 0.00836, 0.00474, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.46, 20.27, -182.08, -17.96, 0.0, 0.0, 0.0, 0.0],
    [5034.0, 5313.0, 0.00114, 0.00836, 0.00474, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.46, 20.27, -182.08, -17.96, 0.0, 0.0, 0.0, 0.0],
    [5371.0, 5034.0, 0.0033, 0.01934, 0.00966, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -117.09, -4.34, 117.54, 6.02, 0.0, 0.0, 0.0, 0.0],
    [5043.0, 5152.0, 0.00598, 0.03504, 0.0175, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.62, -17.25, -5.6, 15.65, 0.0, 0.0, 0.0, 0.0],
    [5043.0, 5284.0, 0.00758, 0.04445, 0.0222, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.72, -2.04, 74.14, 2.34, 0.0, 0.0, 0.0, 0.0],
    [5044.0, 5153.0, 0.0031, 0.0236, 0.01239, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -187.69, 26.64, 188.81, -19.36, 0.0, 0.0, 0.0, 0.0],
    [5044.0, 5153.0, 0.0031, 0.0236, 0.01239, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -187.69, 26.64, 188.81, -19.36, 0.0, 0.0, 0.0, 0.0],
    [5185.0, 5044.0, 0.0032, 0.02431, 0.01276, 325.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -177.89, 35.85, 178.94, -29.12, 0.0, 0.0, 0.0, 0.0],
    [5185.0, 5044.0, 0.0032, 0.02431, 0.01276, 325.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -177.89, 35.85, 178.94, -29.12, 0.0, 0.0, 0.0, 0.0],
    [5046.0, 5045.0, 0.00031, 0.02114, 0.0, 550.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -171.4, -4.75, 171.49, 10.84, 0.0, 0.0, 0.0, 0.0],
    [5045.0, 5120.0, 0.00127, 0.01539, 1.02213, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -262.66, -119.65, 263.57, 24.46, 0.0, 0.0, 0.0, 0.0],
    [5260.0, 5045.0, 0.0005, 0.00603, 0.40075, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1415.1, 100.9, 1425.01, -22.34, 0.0, 0.0, 0.0, 0.0],
    [5413.0, 5045.0, 0.00055, 0.00672, 0.4467, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -662.94, -56.25, 665.34, 40.07, 0.0, 0.0, 0.0, 0.0],
    [5286.0, 5046.0, 0.0115, 0.05069, 0.0236, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.26, 19.23, 94.29, -17.1, 0.0, 0.0, 0.0, 0.0],
    [5048.0, 5047.0, 0.00013, 0.01253, 0.0, 1354.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -607.68, -61.8, 608.16, 108.8, 0.0, 0.0, 0.0, 0.0],
    [5047.0, 5179.0, 0.00054, 0.01097, 0.76512, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -357.81, -88.78, 358.51, 24.36, 0.0, 0.0, 0.0, 0.0],
    [5047.0, 5260.0, 0.00078, 0.00944, 0.62704, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1123.82, 118.99, 1133.68, -63.54, 0.0, 0.0, 0.0, 0.0],
    [5047.0, 5444.0, 0.00019, 0.00235, 0.15601, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.8, -59.54, 13.81, 43.71, 0.0, 0.0, 0.0, 0.0],
    [5480.0, 5048.0, 0.00268, 0.02037, 0.0107, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.48, -1.15, 105.78, 2.38, 0.0, 0.0, 0.0, 0.0],
    [5480.0, 5048.0, 0.00268, 0.02037, 0.0107, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.48, -1.15, 105.78, 2.38, 0.0, 0.0, 0.0, 0.0],
    [5480.0, 5048.0, 0.00268, 0.02037, 0.0107, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.48, -1.15, 105.78, 2.38, 0.0, 0.0, 0.0, 0.0],
    [5480.0, 5048.0, 0.00268, 0.02037, 0.0107, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.48, -1.15, 105.78, 2.38, 0.0, 0.0, 0.0, 0.0],
    [5050.0, 5049.0, 0.0003, 0.025, 0.0, 500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -315.22, 1.97, 315.51, 22.68, 0.0, 0.0, 0.0, 0.0],
    [5051.0, 5049.0, 0.00024, 0.01633, 0.0, 409.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 84.47, 43.11, -84.45, -41.68, 0.0, 0.0, 0.0, 0.0],
    [5052.0, 5049.0, 0.00067, 0.0499, 0.0, 308.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -112.33, 2.49, 112.42, 3.73, 0.0, 0.0, 0.0, 0.0],
    [5049.0, 5304.0, 0.00059, 0.00713, 0.47354, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 856.84, -101.57, -852.54, 105.41, 0.0, 0.0, 0.0, 0.0],
    [5049.0, 5350.0, 0.0007, 0.0085, 0.5646, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 899.16, -56.84, -893.57, 67.39, 0.0, 0.0, 0.0, 0.0],
    [5049.0, 8074.0, 0.00142, 0.02903, 2.02497, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -540.14, -110.55, 544.22, -15.94, 0.0, 0.0, 0.0, 0.0],
    [8126.0, 5049.0, 0.006, 0.01, 0.83, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1006.99, -324.31, -945.48, 340.48, 0.0, 0.0, 0.0, 0.0],
    [5454.0, 5050.0, 0.00279, 0.02125, 0.01116, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.87, 12.34, 125.31, -10.14, 0.0, 0.0, 0.0, 0.0],
    [5454.0, 5050.0, 0.00279, 0.02125, 0.01116, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.87, 12.34, 125.31, -10.14, 0.0, 0.0, 0.0, 0.0],
    [5052.0, 8038.0, 0.013, 0.054, 0.027, 186.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 44.69, 9.23, -44.42, -10.81, 0.0, 0.0, 0.0, 0.0],
    [5052.0, 8124.0, 0.013, 0.054, 0.027, 186.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.64, -11.72, -67.04, 11.49, 0.0, 0.0, 0.0, 0.0],
    [5173.0, 5053.0, 0.00088, 0.00647, 0.00367, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.81, 8.55, 52.84, -8.73, 0.0, 0.0, 0.0, 0.0],
    [5173.0, 5053.0, 0.00088, 0.00647, 0.00367, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.81, 8.55, 52.84, -8.73, 0.0, 0.0, 0.0, 0.0],
    [5053.0, 5357.0, 0.00118, 0.00895, 0.0047, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -129.23, -12.92, 129.43, 13.99, 0.0, 0.0, 0.0, 0.0],
    [5053.0, 5357.0, 0.00118, 0.00895, 0.0047, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -129.23, -12.92, 129.43, 13.99, 0.0, 0.0, 0.0, 0.0],
    [5054.0, 5223.0, 0.00543, 0.03069, 0.01651, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.92, 1.88, -58.73, -2.44, 0.0, 0.0, 0.0, 0.0],
    [5056.0, 5055.0, 0.00023, 0.01209, 0.0, 913.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -124.08, -7.73, 124.11, 9.59, 0.0, 0.0, 0.0, 0.0],
    [5057.0, 5055.0, 0.00023, 0.01324, 0.0, 1036.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5058.0, 5055.0, 0.00031, 0.01928, 0.0, 1023.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 251.18, -19.5, -250.98, 31.74, 0.0, 0.0, 0.0, 0.0],
    [5055.0, 5196.0, 0.00034, 0.0041, 0.275, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 768.72, -50.19, -766.73, 46.56, 0.0, 0.0, 0.0, 0.0],
    [5187.0, 5056.0, 0.01355, 0.05765, 0.02883, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 20.66, -13.66, -20.58, 11.1, 0.0, 0.0, 0.0, 0.0],
    [5197.0, 5056.0, 0.0075, 0.04397, 0.02196, 263.55, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -103.43, 17.44, 104.25, -14.82, 0.0, 0.0, 0.0, 0.0],
    [5060.0, 5059.0, 0.00378, 0.07811, 0.0, 151.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -51.81, 9.88, 51.91, -7.73, 0.0, 0.0, 0.0, 0.0],
    [5059.0, 5426.0, 0.00507, 0.02868, 0.01543, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.36, 14.49, -67.11, -14.65, 0.0, 0.0, 0.0, 0.0],
    [8148.0, 5059.0, 0.00396, 0.03012, 0.01581, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 119.83, 9.46, -119.27, -6.76, 0.0, 0.0, 0.0, 0.0],
    [5061.0, 5060.0, 0.00305, 0.13464, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -43.88, 21.52, 43.95, -18.49, 0.0, 0.0, 0.0, 0.0],
    [5060.0, 8065.0, 0.00719, 0.04106, 0.00617, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 7.85, 8.61, -7.84, -9.17, 0.0, 0.0, 0.0, 0.0],
    [5062.0, 5061.0, 0.00697, 0.17819, 0.0, 100.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -43.74, -12.39, 43.88, 16.06, 0.0, 0.0, 0.0, 0.0],
    [5064.0, 5063.0, 0.00013, 0.00901, 0.0, 1277.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -824.77, -49.2, 825.65, 110.31, 0.0, 0.0, 0.0, 0.0],
    [5064.0, 5063.0, 0.00013, 0.00901, 0.0, 1277.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -824.77, -49.2, 825.65, 110.31, 0.0, 0.0, 0.0, 0.0],
    [5065.0, 5063.0, 0.00025, 0.01754, 0.0, 290.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 10.57, 5.4, -10.57, -5.38, 0.0, 0.0, 0.0, 0.0],
    [5066.0, 5063.0, 0.00142, 0.09165, 0.0, 213.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5067.0, 5063.0, 0.00011, 0.01076, 0.0, 1078.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 437.07, 182.7, -436.84, -159.94, 0.0, 0.0, 0.0, 0.0],
    [5068.0, 5063.0, 0.00017, 0.0113, 0.0, 1073.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 437.07, 172.57, -436.72, -149.05, 0.0, 0.0, 0.0, 0.0],
    [5069.0, 5063.0, 0.00021, 0.01202, 0.0, 1079.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 437.07, 162.04, -436.64, -137.42, 0.0, 0.0, 0.0, 0.0],
    [5063.0, 5304.0, 0.00078, 0.0095, 0.6308, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 236.41, -30.14, -235.98, -29.09, 0.0, 0.0, 0.0, 0.0],
    [5322.0, 5063.0, 0.00026, 0.00314, 0.20858, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -849.17, 69.94, 851.02, -68.95, 0.0, 0.0, 0.0, 0.0],
    [5063.0, 5401.0, 0.0005, 0.01016, 0.70838, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1110.92, 107.27, 1117.06, -54.95, 0.0, 0.0, 0.0, 0.0],
    [5064.0, 5125.0, 0.00095, 0.00721, 0.00379, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 231.51, 5.2, -231.0, -1.74, 0.0, 0.0, 0.0, 0.0],
    [5064.0, 5125.0, 0.00095, 0.00721, 0.00379, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 231.51, 5.2, -231.0, -1.74, 0.0, 0.0, 0.0, 0.0],
    [5064.0, 5125.0, 0.00095, 0.00721, 0.00379, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 231.51, 5.2, -231.0, -1.74, 0.0, 0.0, 0.0, 0.0],
    [5064.0, 5125.0, 0.00095, 0.00721, 0.00379, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 231.51, 5.2, -231.0, -1.74, 0.0, 0.0, 0.0, 0.0],
    [5143.0, 5064.0, 0.00084, 0.00642, 0.00337, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -215.09, -15.95, 215.48, 18.6, 0.0, 0.0, 0.0, 0.0],
    [5143.0, 5064.0, 0.00084, 0.00642, 0.00337, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -215.09, -15.95, 215.48, 18.6, 0.0, 0.0, 0.0, 0.0],
    [5143.0, 5064.0, 0.00084, 0.00642, 0.00337, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -215.09, -15.95, 215.48, 18.6, 0.0, 0.0, 0.0, 0.0],
    [5070.0, 5128.0, 0.00204, 0.00902, 0.0042, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 51.33, -18.45, -51.27, 18.31, 0.0, 0.0, 0.0, 0.0],
    [5425.0, 5070.0, 0.00111, 0.00651, 0.00325, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 126.16, 3.43, -125.98, -2.7, 0.0, 0.0, 0.0, 0.0],
    [5138.0, 5071.0, 0.0037, 0.02168, 0.01083, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.08, 24.87, 51.2, -25.3, 0.0, 0.0, 0.0, 0.0],
    [5071.0, 5359.0, 0.00459, 0.03488, 0.01831, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.31, 4.3, 126.01, -0.82, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5072.0, 0.00114, 0.00868, 0.00456, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 170.26, -11.12, -169.93, 13.2, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5072.0, 0.00114, 0.00868, 0.00456, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 170.26, -11.12, -169.93, 13.2, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5072.0, 0.00114, 0.00868, 0.00456, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 170.26, -11.12, -169.93, 13.2, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5072.0, 0.00114, 0.00868, 0.00456, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 170.26, -11.12, -169.93, 13.2, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5072.0, 0.00114, 0.00868, 0.00456, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 170.26, -11.12, -169.93, 13.2, 0.0, 0.0, 0.0, 0.0],
    [5116.0, 5072.0, 0.00108, 0.0079, 0.00448, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -136.05, 6.37, 136.25, -5.34, 0.0, 0.0, 0.0, 0.0],
    [5116.0, 5072.0, 0.00108, 0.0079, 0.00448, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -136.05, 6.37, 136.25, -5.34, 0.0, 0.0, 0.0, 0.0],
    [5121.0, 5073.0, 0.00516, 0.02272, 0.01058, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.19, 17.06, 52.34, -17.51, 0.0, 0.0, 0.0, 0.0],
    [5484.0, 5073.0, 0.0111, 0.06505, 0.03248, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.6, -15.88, -61.17, 15.0, 0.0, 0.0, 0.0, 0.0],
    [5074.0, 5147.0, 0.0043, 0.03272, 0.01718, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.88, 14.62, -69.66, -14.64, 0.0, 0.0, 0.0, 0.0],
    [5074.0, 5331.0, 0.00369, 0.02161, 0.01079, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -72.6, 30.15, 72.83, -29.88, 0.0, 0.0, 0.0, 0.0],
    [5075.0, 5267.0, 0.02194, 0.09333, 0.04668, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.22, -0.95, -8.2, -3.69, 0.0, 0.0, 0.0, 0.0],
    [5075.0, 5377.0, 0.02449, 0.10791, 0.05023, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.18, -0.17, 12.22, -4.75, 0.0, 0.0, 0.0, 0.0],
    [5077.0, 5076.0, 0.0015, 0.06519, 0.0, 260.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -25.64, 37.15, 25.67, -35.89, 0.0, 0.0, 0.0, 0.0],
    [5227.0, 5076.0, 0.00533, 0.02268, 0.01134, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.78, -36.59, -25.67, 35.89, 0.0, 0.0, 0.0, 0.0],
    [8108.0, 5077.0, 0.00971, 0.05831, 0.00791, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.96, -44.06, 7.15, 44.37, 0.0, 0.0, 0.0, 0.0],
    [5160.0, 5078.0, 0.00399, 0.01757, 0.00818, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.43, 5.0, -81.17, -4.63, 0.0, 0.0, 0.0, 0.0],
    [5079.0, 5138.0, 0.00181, 0.01379, 0.00724, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -100.08, 17.44, 100.26, -16.8, 0.0, 0.0, 0.0, 0.0],
    [5079.0, 5138.0, 0.00181, 0.01379, 0.00724, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -100.08, 17.44, 100.26, -16.8, 0.0, 0.0, 0.0, 0.0],
    [5378.0, 5079.0, 0.00152, 0.00891, 0.00445, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -161.55, 47.68, 161.96, -45.7, 0.0, 0.0, 0.0, 0.0],
    [5142.0, 5080.0, 0.00553, 0.03127, 0.01682, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.21, -0.9, -60.01, 0.35, 0.0, 0.0, 0.0, 0.0],
    [5080.0, 5328.0, 0.00866, 0.03817, 0.01777, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.39, -11.01, -22.34, 9.47, 0.0, 0.0, 0.0, 0.0],
    [5081.0, 5163.0, 0.00516, 0.03024, 0.0151, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -101.59, -9.08, 102.12, 10.66, 0.0, 0.0, 0.0, 0.0],
    [5221.0, 5081.0, 0.00517, 0.0228, 0.01061, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.88, 6.76, -0.88, -7.82, 0.0, 0.0, 0.0, 0.0],
    [5081.0, 5377.0, 0.0068, 0.039, 0.005, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.64, -8.56, -12.62, 8.14, 0.0, 0.0, 0.0, 0.0],
    [5082.0, 5086.0, 0.00219, 0.01283, 0.00641, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.56, 53.81, 47.67, -53.77, 0.0, 0.0, 0.0, 0.0],
    [5082.0, 5330.0, 0.00214, 0.01253, 0.00625, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -200.12, 22.15, 201.0, -17.65, 0.0, 0.0, 0.0, 0.0],
    [5082.0, 5440.0, 0.00107, 0.00605, 0.00326, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 145.46, -104.92, -145.12, 106.55, 0.0, 0.0, 0.0, 0.0],
    [5084.0, 5083.0, 0.00024, 0.01146, 0.0, 1295.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -657.7, -85.87, 658.77, 136.66, 0.0, 0.0, 0.0, 0.0],
    [5083.0, 5295.0, "7e-05", 0.00134, 0.09371, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -701.2, -163.91, 701.55, 161.1, 0.0, 0.0, 0.0, 0.0],
    [5083.0, 5322.0, 0.0007, 0.00853, 0.56646, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.61, -38.83, -2.61, -19.06, 0.0, 0.0, 0.0, 0.0],
    [5083.0, 5464.0, 0.0002, 0.00237, 0.15714, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 288.42, 92.73, -288.24, -106.56, 0.0, 0.0, 0.0, 0.0],
    [5357.0, 5084.0, 0.00149, 0.01134, 0.00596, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.19, -5.65, 144.5, 7.45, 0.0, 0.0, 0.0, 0.0],
    [5357.0, 5084.0, 0.00149, 0.01134, 0.00596, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.19, -5.65, 144.5, 7.45, 0.0, 0.0, 0.0, 0.0],
    [5357.0, 5084.0, 0.00149, 0.01134, 0.00596, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.19, -5.65, 144.5, 7.45, 0.0, 0.0, 0.0, 0.0],
    [5157.0, 5085.0, 0.00229, 0.01293, 0.00695, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.61, -28.39, -37.56, 28.01, 0.0, 0.0, 0.0, 0.0],
    [5085.0, 5468.0, 0.00181, 0.00797, 0.00371, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.75, -42.54, 13.78, 42.34, 0.0, 0.0, 0.0, 0.0],
    [5086.0, 5177.0, 0.00288, 0.01629, 0.00876, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.26, 11.52, 23.28, -12.27, 0.0, 0.0, 0.0, 0.0],
    [5086.0, 5210.0, 0.00527, 0.02323, 0.01081, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.12, -20.56, 38.22, 19.93, 0.0, 0.0, 0.0, 0.0],
    [5086.0, 5447.0, 0.00451, 0.01917, 0.00959, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -78.33, 36.73, 78.68, -36.2, 0.0, 0.0, 0.0, 0.0],
    [5257.0, 5087.0, 0.00596, 0.02626, 0.01222, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.22, 5.02, 35.3, -5.89, 0.0, 0.0, 0.0, 0.0],
    [5087.0, 5345.0, 0.00569, 0.03217, 0.01731, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.29, 15.88, 79.67, -15.44, 0.0, 0.0, 0.0, 0.0],
    [5087.0, 5348.0, 0.0048, 0.02814, 0.01405, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.86, -11.17, -39.77, 10.27, 0.0, 0.0, 0.0, 0.0],
    [5089.0, 5088.0, 0.00382, 0.09418, 0.0, 150.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5088.0, 5290.0, 0.00328, 0.01851, 0.00996, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.25, 0.34, -70.09, -0.41, 0.0, 0.0, 0.0, 0.0],
    [5088.0, 5393.0, 0.00614, 0.03602, 0.01799, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.25, -0.34, 70.56, 0.31, 0.0, 0.0, 0.0, 0.0],
    [5090.0, 5122.0, 0.00277, 0.0122, 0.00568, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.08, 39.64, 26.14, -39.93, 0.0, 0.0, 0.0, 0.0],
    [5090.0, 5230.0, 0.00189, 0.00834, 0.00388, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.89, 34.58, 59.98, -34.56, 0.0, 0.0, 0.0, 0.0],
    [5090.0, 5311.0, 0.00167, 0.0098, 0.00489, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 94.03, 15.98, -93.88, -15.57, 0.0, 0.0, 0.0, 0.0],
    [5171.0, 5091.0, 0.00311, 0.01823, 0.0091, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.64, -7.38, -72.47, 7.47, 0.0, 0.0, 0.0, 0.0],
    [5091.0, 5257.0, 0.00494, 0.02894, 0.01445, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.14, -8.98, -66.91, 8.9, 0.0, 0.0, 0.0, 0.0],
    [5092.0, 5186.0, 0.00539, 0.03162, 0.01579, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.18, 6.39, 16.19, -7.85, 0.0, 0.0, 0.0, 0.0],
    [5453.0, 5092.0, 0.00849, 0.03611, 0.01806, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.4, -9.16, -71.95, 9.3, 0.0, 0.0, 0.0, 0.0],
    [5475.0, 5092.0, 0.00472, 0.02665, 0.01434, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.24, 20.71, 70.5, -20.68, 0.0, 0.0, 0.0, 0.0],
    [5093.0, 5291.0, 0.00299, 0.01754, 0.00876, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.14, 75.58, -53.88, -74.95, 0.0, 0.0, 0.0, 0.0],
    [5332.0, 5093.0, 0.00371, 0.02175, 0.01086, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -108.32, -44.68, 108.83, 46.6, 0.0, 0.0, 0.0, 0.0],
    [5093.0, 5434.0, 0.0015, 0.01141, 0.00599, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.48, 41.34, 105.67, -40.5, 0.0, 0.0, 0.0, 0.0],
    [5093.0, 5434.0, 0.0015, 0.01141, 0.00599, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.48, 41.34, 105.67, -40.5, 0.0, 0.0, 0.0, 0.0],
    [5094.0, 5381.0, 0.00329, 0.025, 0.01312, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.46, -3.81, -79.25, 4.03, 0.0, 0.0, 0.0, 0.0],
    [5485.0, 5094.0, 0.00237, 0.01799, 0.00945, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 82.28, -2.83, -82.12, 3.06, 0.0, 0.0, 0.0, 0.0],
    [5277.0, 5095.0, 0.0038, 0.01676, 0.0078, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.48, -58.2, 8.61, 57.99, 0.0, 0.0, 0.0, 0.0],
    [5341.0, 5095.0, 0.00257, 0.01134, 0.00528, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.01, 67.28, -40.85, -67.13, 0.0, 0.0, 0.0, 0.0],
    [5305.0, 5096.0, 0.00176, 0.01289, 0.0073, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 161.79, -0.34, -161.33, 2.98, 0.0, 0.0, 0.0, 0.0],
    [5305.0, 5096.0, 0.00176, 0.01289, 0.0073, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 161.79, -0.34, -161.33, 2.98, 0.0, 0.0, 0.0, 0.0],
    [5305.0, 5096.0, 0.00176, 0.01289, 0.0073, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 161.79, -0.34, -161.33, 2.98, 0.0, 0.0, 0.0, 0.0],
    [5096.0, 5412.0, 0.00234, 0.01373, 0.00686, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.08, 5.79, -82.91, -5.51, 0.0, 0.0, 0.0, 0.0],
    [5097.0, 5125.0, 0.00078, 0.00569, 0.00322, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -199.28, 13.62, 199.59, -11.67, 0.0, 0.0, 0.0, 0.0],
    [5097.0, 5125.0, 0.00078, 0.00569, 0.00322, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -199.28, 13.62, 199.59, -11.67, 0.0, 0.0, 0.0, 0.0],
    [5098.0, 5453.0, 0.00529, 0.04026, 0.02114, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -134.12, 62.29, 135.26, -55.8, 0.0, 0.0, 0.0, 0.0],
    [5098.0, 5475.0, 0.01191, 0.05066, 0.02533, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.79, 35.68, 10.97, -37.51, 0.0, 0.0, 0.0, 0.0],
    [5099.0, 5195.0, 0.00308, 0.0174, 0.00936, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -142.35, 143.95, 143.55, -138.15, 0.0, 0.0, 0.0, 0.0],
    [5099.0, 5339.0, 0.00266, 0.01561, 0.00779, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 74.71, 48.46, -74.51, -48.1, 0.0, 0.0, 0.0, 0.0],
    [5229.0, 5100.0, 0.00057, 0.00414, 0.00235, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.97, -19.68, 120.05, 20.06, 0.0, 0.0, 0.0, 0.0],
    [5229.0, 5100.0, 0.00057, 0.00414, 0.00235, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.97, -19.68, 120.05, 20.06, 0.0, 0.0, 0.0, 0.0],
    [5250.0, 5100.0, 0.00124, 0.0091, 0.00516, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.13, 6.33, -197.64, -3.28, 0.0, 0.0, 0.0, 0.0],
    [5250.0, 5100.0, 0.00124, 0.0091, 0.00516, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.13, 6.33, -197.64, -3.28, 0.0, 0.0, 0.0, 0.0],
    [5250.0, 5100.0, 0.00124, 0.0091, 0.00516, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.13, 6.33, -197.64, -3.28, 0.0, 0.0, 0.0, 0.0],
    [5100.0, 5352.0, 0.00056, 0.00426, 0.00224, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 165.18, -18.32, -165.03, 19.28, 0.0, 0.0, 0.0, 0.0],
    [5100.0, 5352.0, 0.00056, 0.00426, 0.00224, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 165.18, -18.32, -165.03, 19.28, 0.0, 0.0, 0.0, 0.0],
    [5231.0, 5101.0, 0.01968, 0.08674, 0.04038, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -40.95, -2.29, 41.27, -0.49, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5102.0, 0.00026, 0.0114, 0.0, 1345.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -656.12, -39.98, 657.25, 89.53, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5102.0, 0.00026, 0.0114, 0.0, 1345.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -656.12, -39.98, 657.25, 89.53, 0.0, 0.0, 0.0, 0.0],
    [5102.0, 5304.0, 0.00023, 0.00277, 0.18414, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -817.0, -62.72, 818.53, 62.36, 0.0, 0.0, 0.0, 0.0],
    [5384.0, 5102.0, 0.00039, 0.0047, 0.31216, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 148.24, 57.72, -148.14, -88.18, 0.0, 0.0, 0.0, 0.0],
    [5464.0, 5102.0, 0.00028, 0.00339, 0.22498, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 349.7, 9.45, -349.37, -28.16, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5130.0, 0.00117, 0.00856, 0.00485, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 113.21, 34.55, -113.05, -33.82, 0.0, 0.0, 0.0, 0.0],
    [5103.0, 5130.0, 0.00117, 0.00856, 0.00485, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 113.21, 34.55, -113.05, -33.82, 0.0, 0.0, 0.0, 0.0],
    [5104.0, 5199.0, 0.00503, 0.02843, 0.01529, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.93, -23.75, -67.67, 23.74, 0.0, 0.0, 0.0, 0.0],
    [5447.0, 5104.0, 0.00135, 0.01026, 0.00539, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -175.03, -6.86, 175.46, 9.56, 0.0, 0.0, 0.0, 0.0],
    [5447.0, 5104.0, 0.00135, 0.01026, 0.00539, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -175.03, -6.86, 175.46, 9.56, 0.0, 0.0, 0.0, 0.0],
    [5104.0, 5480.0, 0.00236, 0.01795, 0.00942, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.28, 4.08, 162.91, -0.18, 0.0, 0.0, 0.0, 0.0],
    [5104.0, 5480.0, 0.00236, 0.01795, 0.00942, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.28, 4.08, 162.91, -0.18, 0.0, 0.0, 0.0, 0.0],
    [5104.0, 5480.0, 0.00236, 0.01795, 0.00942, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.28, 4.08, 162.91, -0.18, 0.0, 0.0, 0.0, 0.0],
    [5104.0, 5480.0, 0.00236, 0.01795, 0.00942, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.28, 4.08, 162.91, -0.18, 0.0, 0.0, 0.0, 0.0],
    [5106.0, 5105.0, 0.00709, 0.19751, 0.0, 82.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5107.0, 5105.0, 0.00966, 0.19527, 0.0, 75.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5105.0, 5148.0, 0.00212, 0.009, 0.0045, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.74, 50.71, -41.65, -50.77, 0.0, 0.0, 0.0, 0.0],
    [5105.0, 5253.0, 0.00604, 0.02664, 0.0124, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.5, 43.67, 93.13, -42.08, 0.0, 0.0, 0.0, 0.0],
    [5105.0, 5422.0, 0.00354, 0.02074, 0.01036, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.51, -124.21, 55.16, 126.95, 0.0, 0.0, 0.0, 0.0],
    [5108.0, 5266.0, 0.00144, 0.01098, 0.00577, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 129.15, 60.87, -128.86, -59.27, 0.0, 0.0, 0.0, 0.0],
    [5108.0, 5266.0, 0.00144, 0.01098, 0.00577, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 129.15, 60.87, -128.86, -59.27, 0.0, 0.0, 0.0, 0.0],
    [5108.0, 5353.0, 0.00106, 0.00809, 0.00425, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.98, 91.42, -92.81, -90.51, 0.0, 0.0, 0.0, 0.0],
    [5108.0, 5353.0, 0.00106, 0.00809, 0.00425, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.98, 91.42, -92.81, -90.51, 0.0, 0.0, 0.0, 0.0],
    [5449.0, 5108.0, 0.0015, 0.01102, 0.00625, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 161.87, -41.82, -161.46, 44.19, 0.0, 0.0, 0.0, 0.0],
    [5449.0, 5108.0, 0.0015, 0.01102, 0.00625, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 161.87, -41.82, -161.46, 44.19, 0.0, 0.0, 0.0, 0.0],
    [5449.0, 5108.0, 0.0015, 0.01102, 0.00625, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 161.87, -41.82, -161.46, 44.19, 0.0, 0.0, 0.0, 0.0],
    [5274.0, 5109.0, 0.00268, 0.01516, 0.00815, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.59, 35.68, -9.55, -36.26, 0.0, 0.0, 0.0, 0.0],
    [5109.0, 5333.0, 0.00213, 0.01247, 0.00623, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.43, 20.97, 44.48, -21.26, 0.0, 0.0, 0.0, 0.0],
    [5176.0, 5110.0, 0.00503, 0.02841, 0.01528, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 110.64, -1.77, -110.02, 3.76, 0.0, 0.0, 0.0, 0.0],
    [5110.0, 5200.0, 0.0045, 0.02638, 0.01317, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 106.57, -4.74, -106.05, 6.5, 0.0, 0.0, 0.0, 0.0],
    [5203.0, 5111.0, 0.00135, 0.00792, 0.00396, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.28, -64.39, 0.34, 64.33, 0.0, 0.0, 0.0, 0.0],
    [5111.0, 5289.0, 0.00089, 0.00652, 0.0037, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.57, -20.67, 60.61, 20.57, 0.0, 0.0, 0.0, 0.0],
    [5111.0, 5289.0, 0.00089, 0.00652, 0.0037, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.57, -20.67, 60.61, 20.57, 0.0, 0.0, 0.0, 0.0],
    [5111.0, 5372.0, 0.00119, 0.007, 0.0035, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.56, -33.55, -83.46, 33.77, 0.0, 0.0, 0.0, 0.0],
    [5112.0, 5133.0, 0.01714, 0.07289, 0.03645, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.74, -0.86, 9.76, -2.81, 0.0, 0.0, 0.0, 0.0],
    [5191.0, 5112.0, 0.008, 0.03402, 0.01701, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.87, 25.54, 46.09, -26.37, 0.0, 0.0, 0.0, 0.0],
    [5112.0, 5246.0, 0.01038, 0.04415, 0.02208, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.58, 7.02, 3.59, -9.24, 0.0, 0.0, 0.0, 0.0],
    [5286.0, 5112.0, 0.018, 0.078, 0.012, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.45, -15.5, -47.02, 16.17, 0.0, 0.0, 0.0, 0.0],
    [5113.0, 5195.0, 0.00674, 0.0395, 0.01972, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.69, -17.68, -19.64, 15.94, 0.0, 0.0, 0.0, 0.0],
    [5113.0, 5218.0, 0.00858, 0.0378, 0.01759, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.58, 21.33, 29.69, -22.57, 0.0, 0.0, 0.0, 0.0],
    [5220.0, 5113.0, 0.00567, 0.0241, 0.01205, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.7, 8.6, -11.69, -9.76, 0.0, 0.0, 0.0, 0.0],
    [5219.0, 5114.0, 0.00883, 0.03893, 0.01812, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.55, 12.52, -34.43, -13.79, 0.0, 0.0, 0.0, 0.0],
    [5114.0, 5222.0, 0.00513, 0.03755, 0.02128, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -112.23, 24.57, 112.92, -21.63, 0.0, 0.0, 0.0, 0.0],
    [5227.0, 5114.0, 0.005, 0.03803, 0.01997, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.27, 28.28, 89.71, -26.91, 0.0, 0.0, 0.0, 0.0],
    [5115.0, 5421.0, 0.0025, 0.01413, 0.0076, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.53, -61.78, -64.34, 62.09, 0.0, 0.0, 0.0, 0.0],
    [5454.0, 5115.0, 0.00397, 0.02326, 0.01161, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 82.65, -55.65, -82.26, 56.76, 0.0, 0.0, 0.0, 0.0],
    [5116.0, 5224.0, 0.00199, 0.01514, 0.00795, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.27, -26.43, -65.17, 26.39, 0.0, 0.0, 0.0, 0.0],
    [5116.0, 5224.0, 0.00199, 0.01514, 0.00795, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.27, -26.43, -65.17, 26.39, 0.0, 0.0, 0.0, 0.0],
    [5117.0, 5216.0, 0.00157, 0.00695, 0.00323, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -104.22, -56.91, 104.44, 57.6, 0.0, 0.0, 0.0, 0.0],
    [5117.0, 5409.0, 0.00292, 0.01288, 0.00599, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.07, 20.57, 24.1, -21.01, 0.0, 0.0, 0.0, 0.0],
    [5334.0, 5118.0, 0.01328, 0.05646, 0.02824, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 95.32, -14.5, -94.13, 16.64, 0.0, 0.0, 0.0, 0.0],
    [5347.0, 5118.0, 0.01023, 0.04352, 0.02177, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.82, -8.08, -13.79, 5.95, 0.0, 0.0, 0.0, 0.0],
    [5118.0, 5456.0, 0.00988, 0.05791, 0.02892, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 99.27, -25.04, -98.27, 27.92, 0.0, 0.0, 0.0, 0.0],
    [5119.0, 5205.0, 0.00604, 0.02658, 0.01237, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.39, -14.66, -41.27, 13.92, 0.0, 0.0, 0.0, 0.0],
    [5337.0, 5119.0, 0.01103, 0.04691, 0.02346, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.04, -14.68, -45.79, 13.41, 0.0, 0.0, 0.0, 0.0],
    [5121.0, 5120.0, 0.00064, 0.04599, 0.0, 298.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -24.47, -7.38, 24.47, 7.67, 0.0, 0.0, 0.0, 0.0],
    [5120.0, 5239.0, 0.00087, 0.01049, 0.69666, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 321.56, -94.27, -320.67, 31.21, 0.0, 0.0, 0.0, 0.0],
    [5122.0, 5252.0, 0.0046, 0.01958, 0.00979, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.27, 2.75, -33.22, -3.49, 0.0, 0.0, 0.0, 0.0],
    [5122.0, 5308.0, 0.00469, 0.02752, 0.01374, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.4, 18.77, 125.15, -15.73, 0.0, 0.0, 0.0, 0.0],
    [5124.0, 5123.0, 0.00266, 0.07286, 0.0, 214.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 23.05, -4.2, -23.03, 4.59, 0.0, 0.0, 0.0, 0.0],
    [5159.0, 5123.0, 0.00799, 0.03521, 0.01639, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.99, 3.11, 23.03, -4.59, 0.0, 0.0, 0.0, 0.0],
    [8157.0, 5124.0, 0.01256, 0.05593, 0.0082, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.05, 3.89, -49.74, -3.37, 0.0, 0.0, 0.0, 0.0],
    [5125.0, 5330.0, 0.00087, 0.0064, 0.00362, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 228.45, 5.52, -227.99, -2.54, 0.0, 0.0, 0.0, 0.0],
    [5125.0, 5330.0, 0.00087, 0.0064, 0.00362, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 228.45, 5.52, -227.99, -2.54, 0.0, 0.0, 0.0, 0.0],
    [5126.0, 5252.0, 0.0023, 0.00978, 0.00489, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.23, -23.62, 35.27, 23.32, 0.0, 0.0, 0.0, 0.0],
    [5126.0, 5309.0, 0.00399, 0.01755, 0.00817, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.43, 6.03, 26.46, -6.7, 0.0, 0.0, 0.0, 0.0],
    [5126.0, 5386.0, 0.00259, 0.01969, 0.01034, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -111.55, -31.49, 111.9, 33.16, 0.0, 0.0, 0.0, 0.0],
    [5191.0, 5127.0, 0.00791, 0.03487, 0.01623, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.86, 16.66, 32.97, -17.87, 0.0, 0.0, 0.0, 0.0],
    [5127.0, 5231.0, 0.01585, 0.06741, 0.03371, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.3, 8.16, 41.58, -10.44, 0.0, 0.0, 0.0, 0.0],
    [5314.0, 5127.0, 0.01301, 0.05729, 0.02667, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.43, -11.27, 4.44, 8.61, 0.0, 0.0, 0.0, 0.0],
    [5128.0, 5214.0, 0.00143, 0.0084, 0.0042, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -91.57, 18.71, 91.69, -18.38, 0.0, 0.0, 0.0, 0.0],
    [5128.0, 5467.0, 0.00166, 0.00974, 0.00486, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.32, -62.66, -52.21, 62.83, 0.0, 0.0, 0.0, 0.0],
    [5226.0, 5129.0, 0.00964, 0.04249, 0.01978, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.59, 1.81, 10.6, -3.86, 0.0, 0.0, 0.0, 0.0],
    [5129.0, 5240.0, 0.01196, 0.05272, 0.02454, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.49, -0.36, 25.57, -1.93, 0.0, 0.0, 0.0, 0.0],
    [5173.0, 5130.0, 0.00095, 0.00693, 0.00393, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.11, -19.76, 63.15, 19.68, 0.0, 0.0, 0.0, 0.0],
    [5173.0, 5130.0, 0.00095, 0.00693, 0.00393, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.11, -19.76, 63.15, 19.68, 0.0, 0.0, 0.0, 0.0],
    [5132.0, 5131.0, 0.00037, 0.01821, 0.0, 981.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -221.54, -30.67, 221.72, 39.5, 0.0, 0.0, 0.0, 0.0],
    [5131.0, 5279.0, 0.00022, 0.00271, 0.1803, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.11, 98.39, 86.15, -116.73, 0.0, 0.0, 0.0, 0.0],
    [5131.0, 5410.0, 0.00018, 0.00365, 0.25434, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 324.09, -56.11, -323.91, 33.19, 0.0, 0.0, 0.0, 0.0],
    [5131.0, 6107.0, 0.00051, 0.01038, 0.72429, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -459.69, -81.78, 460.73, 26.53, 0.0, 0.0, 0.0, 0.0],
    [5163.0, 5132.0, 0.00318, 0.01866, 0.00932, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.59, -0.02, 119.02, 1.63, 0.0, 0.0, 0.0, 0.0],
    [5155.0, 5134.0, 0.0067, 0.0393, 0.01962, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.91, 27.67, 98.59, -25.7, 0.0, 0.0, 0.0, 0.0],
    [5155.0, 5135.0, 0.00905, 0.05304, 0.02648, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 94.21, -28.72, -93.36, 30.96, 0.0, 0.0, 0.0, 0.0],
    [5169.0, 5135.0, 0.01055, 0.04486, 0.02244, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.24, 1.68, -0.24, -4.02, 0.0, 0.0, 0.0, 0.0],
    [5135.0, 5264.0, 0.00751, 0.04244, 0.02283, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.0, -34.76, -65.61, 34.59, 0.0, 0.0, 0.0, 0.0],
    [5136.0, 5288.0, 0.00558, 0.03152, 0.01695, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.13, -3.53, -65.89, 3.25, 0.0, 0.0, 0.0, 0.0],
    [5138.0, 5137.0, 0.00014, 0.0092, 0.0, 945.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -254.48, -21.03, 254.57, 26.85, 0.0, 0.0, 0.0, 0.0],
    [5137.0, 5388.0, 0.00021, 0.00253, 0.16793, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 127.82, 34.04, -127.79, -50.97, 0.0, 0.0, 0.0, 0.0],
    [5137.0, 5451.0, 0.00114, 0.01383, 0.91863, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -382.4, -60.9, 384.01, -15.37, 0.0, 0.0, 0.0, 0.0],
    [5139.0, 5183.0, 0.00187, 0.00825, 0.00384, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.0, 108.96, -4.78, -108.39, 0.0, 0.0, 0.0, 0.0],
    [5139.0, 5233.0, 0.00826, 0.03638, 0.01694, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -102.82, 48.22, 103.87, -45.31, 0.0, 0.0, 0.0, 0.0],
    [5344.0, 5139.0, 0.00178, 0.00785, 0.00365, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.28, -93.75, 11.44, 94.07, 0.0, 0.0, 0.0, 0.0],
    [5140.0, 5466.0, 0.00143, 0.00633, 0.00295, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 38.47, -2.66, -38.45, 2.46, 0.0, 0.0, 0.0, 0.0],
    [5141.0, 5408.0, 0.00702, 0.03094, 0.0144, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.73, -33.29, -9.65, 32.21, 0.0, 0.0, 0.0, 0.0],
    [5142.0, 5466.0, 0.01638, 0.07217, 0.03359, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 7.73, -7.08, -7.71, 3.77, 0.0, 0.0, 0.0, 0.0],
    [5143.0, 5216.0, 0.00311, 0.01826, 0.00912, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.93, 19.12, -159.12, -15.29, 0.0, 0.0, 0.0, 0.0],
    [5428.0, 5143.0, 0.00107, 0.00811, 0.00426, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -198.53, 0.81, 198.95, 1.98, 0.0, 0.0, 0.0, 0.0],
    [5428.0, 5143.0, 0.00107, 0.00811, 0.00426, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -198.53, 0.81, 198.95, 1.98, 0.0, 0.0, 0.0, 0.0],
    [5144.0, 5314.0, 0.01178, 0.05011, 0.02506, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.55, -5.19, 3.55, 2.66, 0.0, 0.0, 0.0, 0.0],
    [5389.0, 5144.0, 0.00473, 0.02084, 0.0097, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.12, 15.68, -69.88, -15.62, 0.0, 0.0, 0.0, 0.0],
    [5145.0, 5251.0, 0.00125, 0.00917, 0.0052, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 164.88, -1.07, -164.54, 3.06, 0.0, 0.0, 0.0, 0.0],
    [5145.0, 5251.0, 0.00125, 0.00917, 0.0052, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 164.88, -1.07, -164.54, 3.06, 0.0, 0.0, 0.0, 0.0],
    [5145.0, 5323.0, 0.00133, 0.00973, 0.00551, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -149.2, -10.42, 149.5, 12.05, 0.0, 0.0, 0.0, 0.0],
    [5145.0, 5323.0, 0.00133, 0.00973, 0.00551, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -149.2, -10.42, 149.5, 12.05, 0.0, 0.0, 0.0, 0.0],
    [5145.0, 5323.0, 0.00133, 0.00973, 0.00551, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -149.2, -10.42, 149.5, 12.05, 0.0, 0.0, 0.0, 0.0],
    [5146.0, 5149.0, 0.00482, 0.02826, 0.01411, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 116.87, -6.35, -116.2, 8.87, 0.0, 0.0, 0.0, 0.0],
    [5146.0, 5152.0, 0.00096, 0.0073, 0.00383, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 147.77, 0.26, -147.56, 0.97, 0.0, 0.0, 0.0, 0.0],
    [5146.0, 5152.0, 0.00096, 0.0073, 0.00383, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 147.77, 0.26, -147.56, 0.97, 0.0, 0.0, 0.0, 0.0],
    [5336.0, 5146.0, 0.00105, 0.00797, 0.00418, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.86, 5.37, -167.56, -3.52, 0.0, 0.0, 0.0, 0.0],
    [5336.0, 5146.0, 0.00105, 0.00797, 0.00418, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.86, 5.37, -167.56, -3.52, 0.0, 0.0, 0.0, 0.0],
    [5336.0, 5146.0, 0.00105, 0.00797, 0.00418, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.86, 5.37, -167.56, -3.52, 0.0, 0.0, 0.0, 0.0],
    [5146.0, 5412.0, 0.00262, 0.01534, 0.00766, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.47, -9.33, 0.47, 8.58, 0.0, 0.0, 0.0, 0.0],
    [5147.0, 5188.0, 0.00308, 0.01312, 0.00656, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.89, 18.16, 51.99, -18.39, 0.0, 0.0, 0.0, 0.0],
    [5147.0, 5224.0, 0.00362, 0.02124, 0.01061, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.43, -34.15, -13.38, 33.38, 0.0, 0.0, 0.0, 0.0],
    [5148.0, 5335.0, 0.00222, 0.00945, 0.00473, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 51.24, 6.57, -51.18, -6.78, 0.0, 0.0, 0.0, 0.0],
    [5148.0, 5457.0, 0.00612, 0.02601, 0.01301, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.28, 17.78, 83.73, -17.14, 0.0, 0.0, 0.0, 0.0],
    [5463.0, 5148.0, 0.00259, 0.01144, 0.00532, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.72, -3.29, -9.71, 2.78, 0.0, 0.0, 0.0, 0.0],
    [5294.0, 5149.0, 0.00116, 0.00679, 0.00339, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.96, 42.35, 49.01, -42.4, 0.0, 0.0, 0.0, 0.0],
    [5149.0, 5309.0, 0.0028, 0.01233, 0.00574, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.26, 7.61, 24.28, -8.1, 0.0, 0.0, 0.0, 0.0],
    [5197.0, 5150.0, 0.00186, 0.01364, 0.00773, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 134.08, -6.02, -133.74, 7.69, 0.0, 0.0, 0.0, 0.0],
    [5150.0, 5432.0, 0.01516, 0.11531, 0.06054, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 129.63, -8.85, -127.08, 22.2, 0.0, 0.0, 0.0, 0.0],
    [5154.0, 5151.0, 0.00778, 0.0343, 0.01597, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.26, -13.82, 42.41, 12.86, 0.0, 0.0, 0.0, 0.0],
    [5191.0, 5151.0, 0.008, 0.03526, 0.01641, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.71, 10.12, -39.58, -11.23, 0.0, 0.0, 0.0, 0.0],
    [5407.0, 5151.0, 0.00814, 0.03465, 0.01733, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.17, 1.39, -8.16, -3.14, 0.0, 0.0, 0.0, 0.0],
    [5181.0, 5152.0, 0.00134, 0.00979, 0.00555, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.67, 18.34, 119.87, -17.43, 0.0, 0.0, 0.0, 0.0],
    [5181.0, 5152.0, 0.00134, 0.00979, 0.00555, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.67, 18.34, 119.87, -17.43, 0.0, 0.0, 0.0, 0.0],
    [5205.0, 5153.0, 0.00418, 0.03177, 0.01668, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.43, -6.33, -196.8, 17.09, 0.0, 0.0, 0.0, 0.0],
    [5205.0, 5153.0, 0.00418, 0.03177, 0.01668, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.43, -6.33, -196.8, 17.09, 0.0, 0.0, 0.0, 0.0],
    [5154.0, 5247.0, 0.0072, 0.03174, 0.01477, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.45, 4.23, 47.61, -5.0, 0.0, 0.0, 0.0, 0.0],
    [5290.0, 5154.0, 0.00545, 0.03196, 0.01596, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.83, -5.01, 74.13, 5.18, 0.0, 0.0, 0.0, 0.0],
    [5456.0, 5156.0, 0.00659, 0.03866, 0.0193, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.65, -31.5, -85.13, 32.56, 0.0, 0.0, 0.0, 0.0],
    [5157.0, 5194.0, 0.00346, 0.01472, 0.00736, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.73, -45.31, 62.94, 45.49, 0.0, 0.0, 0.0, 0.0],
    [5333.0, 5157.0, 0.00236, 0.01792, 0.00941, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.85, -16.27, -60.76, 16.08, 0.0, 0.0, 0.0, 0.0],
    [5333.0, 5157.0, 0.00236, 0.01792, 0.00941, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.85, -16.27, -60.76, 16.08, 0.0, 0.0, 0.0, 0.0],
    [5316.0, 5158.0, 0.00121, 0.0089, 0.00504, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -174.51, 134.74, 175.07, -131.14, 0.0, 0.0, 0.0, 0.0],
    [5316.0, 5158.0, 0.00121, 0.0089, 0.00504, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -174.51, 134.74, 175.07, -131.14, 0.0, 0.0, 0.0, 0.0],
    [5374.0, 5158.0, 0.00143, 0.01044, 0.00592, 500.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 260.26, -99.95, -259.17, 107.32, 0.0, 0.0, 0.0, 0.0],
    [5374.0, 5158.0, 0.00143, 0.01044, 0.00592, 500.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 260.26, -99.95, -259.17, 107.32, 0.0, 0.0, 0.0, 0.0],
    [5271.0, 5159.0, 0.01947, 0.08578, 0.03993, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.43, 3.23, 8.44, -7.23, 0.0, 0.0, 0.0, 0.0],
    [5165.0, 5160.0, 0.00151, 0.00888, 0.00443, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 141.09, 23.19, -140.78, -21.82, 0.0, 0.0, 0.0, 0.0],
    [5161.0, 5181.0, 0.00545, 0.02401, 0.01118, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.64, 98.65, 19.17, -97.4, 0.0, 0.0, 0.0, 0.0],
    [5161.0, 5272.0, 0.00401, 0.01705, 0.00853, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.87, 94.87, 24.25, -94.14, 0.0, 0.0, 0.0, 0.0],
    [5316.0, 5161.0, 0.00144, 0.00846, 0.00422, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.61, 98.78, -124.26, -97.18, 0.0, 0.0, 0.0, 0.0],
    [5161.0, 5356.0, 0.00487, 0.02856, 0.01426, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.88, 63.52, 33.13, -63.52, 0.0, 0.0, 0.0, 0.0],
    [5162.0, 5211.0, 0.01066, 0.04696, 0.02186, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.14, 1.73, 12.16, -3.84, 0.0, 0.0, 0.0, 0.0],
    [5162.0, 5437.0, 0.00505, 0.02226, 0.01036, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.45, -3.63, -5.45, 2.61, 0.0, 0.0, 0.0, 0.0],
    [5163.0, 5235.0, 0.00709, 0.03019, 0.0151, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.31, -14.93, -1.29, 13.44, 0.0, 0.0, 0.0, 0.0],
    [5165.0, 5164.0, "8e-05", 0.00485, 0.0, 1379.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -1096.46, -45.8, 1097.43, 104.18, 0.0, 0.0, 0.0, 0.0],
    [5166.0, 5164.0, 0.00042, 0.02718, 0.0, 579.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 126.15, 64.39, -126.07, -59.17, 0.0, 0.0, 0.0, 0.0],
    [5167.0, 5164.0, 0.0012, 0.09028, 0.0, 215.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.6, 0.81, -1.6, -0.81, 0.0, 0.0, 0.0, 0.0],
    [5164.0, 5204.0, 0.00057, 0.01164, 0.81214, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1066.74, 83.61, 1073.26, -32.56, 0.0, 0.0, 0.0, 0.0],
    [5164.0, 5464.0, 0.00018, 0.00364, 0.25416, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 828.39, -122.09, -827.15, 121.53, 0.0, 0.0, 0.0, 0.0],
    [5175.0, 5165.0, 0.00126, 0.00958, 0.00503, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -231.74, 13.8, 232.42, -9.12, 0.0, 0.0, 0.0, 0.0],
    [5175.0, 5165.0, 0.00126, 0.00958, 0.00503, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -231.74, 13.8, 232.42, -9.12, 0.0, 0.0, 0.0, 0.0],
    [5175.0, 5165.0, 0.00126, 0.00958, 0.00503, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -231.74, 13.8, 232.42, -9.12, 0.0, 0.0, 0.0, 0.0],
    [5168.0, 5203.0, 0.00632, 0.02787, 0.01297, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.47, 15.17, 39.59, -15.94, 0.0, 0.0, 0.0, 0.0],
    [5168.0, 5245.0, 0.00821, 0.03616, 0.01683, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.75, -16.66, 47.96, 15.92, 0.0, 0.0, 0.0, 0.0],
    [5168.0, 5311.0, 0.00162, 0.00948, 0.00473, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.45, -34.12, 38.49, 33.9, 0.0, 0.0, 0.0, 0.0],
    [5170.0, 5169.0, 0.00185, 0.06575, 0.0, 222.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 45.0, -8.64, -44.96, 9.98, 0.0, 0.0, 0.0, 0.0],
    [5471.0, 5169.0, 0.00598, 0.02635, 0.01226, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.6, 10.91, 44.72, -11.66, 0.0, 0.0, 0.0, 0.0],
    [5171.0, 5174.0, 0.00411, 0.02409, 0.01203, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.71, 7.08, 73.94, -6.93, 0.0, 0.0, 0.0, 0.0],
    [5306.0, 5172.0, 0.00438, 0.02476, 0.01332, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.05, -77.44, -38.73, 77.9, 0.0, 0.0, 0.0, 0.0],
    [5430.0, 5172.0, 0.00249, 0.01461, 0.0073, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 35.83, -107.98, -35.51, 109.09, 0.0, 0.0, 0.0, 0.0],
    [5173.0, 5203.0, 0.00375, 0.02199, 0.01098, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 95.49, -16.22, -95.14, 17.24, 0.0, 0.0, 0.0, 0.0],
    [5474.0, 5174.0, 0.00547, 0.03094, 0.01664, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 78.6, -5.42, -78.26, 5.7, 0.0, 0.0, 0.0, 0.0],
    [5195.0, 5175.0, 0.00254, 0.01433, 0.00771, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -179.16, 106.55, 180.25, -101.2, 0.0, 0.0, 0.0, 0.0],
    [5175.0, 5370.0, 0.00192, 0.01457, 0.00765, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.14, 13.09, -197.38, -8.08, 0.0, 0.0, 0.0, 0.0],
    [5175.0, 5370.0, 0.00192, 0.01457, 0.00765, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.14, 13.09, -197.38, -8.08, 0.0, 0.0, 0.0, 0.0],
    [5177.0, 5186.0, 0.00555, 0.04069, 0.02305, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.27, 5.67, 90.74, -4.53, 0.0, 0.0, 0.0, 0.0],
    [5177.0, 5186.0, 0.00555, 0.04069, 0.02305, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.27, 5.67, 90.74, -4.53, 0.0, 0.0, 0.0, 0.0],
    [5177.0, 5287.0, 0.00483, 0.02054, 0.01027, 360.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.88, -24.96, -65.64, 24.98, 0.0, 0.0, 0.0, 0.0],
    [5258.0, 5178.0, 0.00517, 0.02281, 0.01062, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.88, -16.4, -9.87, 15.43, 0.0, 0.0, 0.0, 0.0],
    [5308.0, 5178.0, 0.00366, 0.02147, 0.01072, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 112.14, -4.18, -111.67, 5.84, 0.0, 0.0, 0.0, 0.0],
    [5178.0, 5354.0, 0.00769, 0.03272, 0.01636, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.58, -45.06, -37.32, 44.54, 0.0, 0.0, 0.0, 0.0],
    [5180.0, 5179.0, 0.00019, 0.01541, 0.0, 946.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -175.52, -23.94, 175.58, 28.66, 0.0, 0.0, 0.0, 0.0],
    [5358.0, 5179.0, 0.00053, 0.01093, 0.76232, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1272.43, 3.48, -1264.16, 88.19, 0.0, 0.0, 0.0, 0.0],
    [5179.0, 5380.0, 0.00018, 0.004, 0.34742, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1295.46, -25.84, -1292.54, 54.86, 0.0, 0.0, 0.0, 0.0],
    [5179.0, 8043.0, 0.00039, 0.00798, 0.55658, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -641.17, 19.13, 642.72, -44.77, 0.0, 0.0, 0.0, 0.0],
    [5179.0, 8057.0, 0.00045, 0.00923, 0.64362, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 75.78, -134.5, -75.71, 68.79, 0.0, 0.0, 0.0, 0.0],
    [5180.0, 5485.0, 0.00261, 0.01983, 0.01041, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 87.16, -1.09, -86.97, 1.5, 0.0, 0.0, 0.0, 0.0],
    [5182.0, 5314.0, 0.01253, 0.05522, 0.0257, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.13, -7.72, -11.11, 5.21, 0.0, 0.0, 0.0, 0.0],
    [5183.0, 5224.0, 0.00147, 0.00831, 0.00447, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -134.31, 68.98, 134.65, -67.53, 0.0, 0.0, 0.0, 0.0],
    [5184.0, 5373.0, 0.00681, 0.02896, 0.01448, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.53, -6.97, -37.43, 6.0, 0.0, 0.0, 0.0, 0.0],
    [5387.0, 5184.0, 0.00193, 0.01132, 0.00565, 263.55, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 118.05, 16.87, -117.76, -15.76, 0.0, 0.0, 0.0, 0.0],
    [5185.0, 5218.0, 0.00352, 0.02066, 0.01032, 281.12, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 108.1, -3.91, -107.69, 5.29, 0.0, 0.0, 0.0, 0.0],
    [5434.0, 5185.0, 0.00242, 0.01843, 0.00967, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.65, 39.09, 110.98, -37.54, 0.0, 0.0, 0.0, 0.0],
    [5434.0, 5185.0, 0.00242, 0.01843, 0.00967, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.65, 39.09, 110.98, -37.54, 0.0, 0.0, 0.0, 0.0],
    [5186.0, 5355.0, 0.00341, 0.02495, 0.01414, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -111.32, 4.91, 111.75, -3.16, 0.0, 0.0, 0.0, 0.0],
    [5186.0, 5355.0, 0.00341, 0.02495, 0.01414, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -111.32, 4.91, 111.75, -3.16, 0.0, 0.0, 0.0, 0.0],
    [5188.0, 5203.0, 0.00199, 0.01122, 0.00604, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 91.36, -21.02, -91.18, 21.43, 0.0, 0.0, 0.0, 0.0],
    [5188.0, 5234.0, 0.00344, 0.02618, 0.01374, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -140.1, 10.33, 140.79, -6.41, 0.0, 0.0, 0.0, 0.0],
    [5188.0, 5253.0, 0.00739, 0.03143, 0.01572, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -68.07, 10.72, 68.43, -10.73, 0.0, 0.0, 0.0, 0.0],
    [5189.0, 5230.0, 0.00077, 0.00451, 0.00225, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 93.6, -2.99, -93.53, 3.17, 0.0, 0.0, 0.0, 0.0],
    [5189.0, 5272.0, 0.00079, 0.00346, 0.00161, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 115.35, -72.25, -115.2, 72.73, 0.0, 0.0, 0.0, 0.0],
    [5189.0, 5352.0, 0.00101, 0.00766, 0.00402, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -143.89, 26.45, 144.11, -25.21, 0.0, 0.0, 0.0, 0.0],
    [5189.0, 5352.0, 0.00101, 0.00766, 0.00402, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -143.89, 26.45, 144.11, -25.21, 0.0, 0.0, 0.0, 0.0],
    [5190.0, 5255.0, 0.01063, 0.06231, 0.03111, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.99, 25.05, 30.16, -27.17, 0.0, 0.0, 0.0, 0.0],
    [5190.0, 5264.0, 0.01177, 0.06902, 0.03446, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.68, -16.49, 95.75, 19.17, 0.0, 0.0, 0.0, 0.0],
    [5190.0, 5430.0, 0.01256, 0.09556, 0.05017, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 121.3, -9.52, -119.47, 18.35, 0.0, 0.0, 0.0, 0.0],
    [5191.0, 5407.0, 0.00806, 0.03551, 0.01653, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.45, 7.65, -31.37, -8.99, 0.0, 0.0, 0.0, 0.0],
    [5193.0, 5192.0, 0.00022, 0.01302, 0.0, 890.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -180.72, -24.84, 180.79, 29.05, 0.0, 0.0, 0.0, 0.0],
    [5192.0, 5279.0, 0.00078, 0.00941, 0.62487, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -180.79, -29.05, 181.03, -32.99, 0.0, 0.0, 0.0, 0.0],
    [6316.0, 5193.0, 0.00674, 0.02866, 0.01433, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.8, 12.5, 45.94, -13.34, 0.0, 0.0, 0.0, 0.0],
    [5194.0, 5330.0, 0.0059, 0.03459, 0.01728, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.58, 0.32, 43.69, -1.38, 0.0, 0.0, 0.0, 0.0],
    [5194.0, 5376.0, 0.00067, 0.0051, 0.00268, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -164.22, -67.91, 164.43, 69.27, 0.0, 0.0, 0.0, 0.0],
    [5194.0, 5462.0, 0.00205, 0.01202, 0.006, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.85, 5.39, -85.7, -5.08, 0.0, 0.0, 0.0, 0.0],
    [5197.0, 5196.0, 0.00034, 0.03164, 0.0, 305.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -95.77, -1.95, 95.8, 4.84, 0.0, 0.0, 0.0, 0.0],
    [5198.0, 5196.0, 0.00018, 0.01116, 0.0, 594.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 112.5, -21.6, -112.48, 23.06, 0.0, 0.0, 0.0, 0.0],
    [5196.0, 5204.0, 0.00058, 0.00708, 0.47032, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 783.4, -74.47, -779.85, 70.4, 0.0, 0.0, 0.0, 0.0],
    [5337.0, 5197.0, 0.00702, 0.03093, 0.0144, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.82, 9.36, 65.12, -9.47, 0.0, 0.0, 0.0, 0.0],
    [5199.0, 5375.0, 0.0038, 0.01619, 0.0081, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.71, 2.65, 30.75, -3.3, 0.0, 0.0, 0.0, 0.0],
    [5199.0, 5438.0, 0.00104, 0.00589, 0.00317, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 74.04, -33.28, -73.97, 33.36, 0.0, 0.0, 0.0, 0.0],
    [5255.0, 5200.0, 0.00506, 0.02964, 0.0148, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.59, 24.5, 39.7, -25.3, 0.0, 0.0, 0.0, 0.0],
    [5276.0, 5201.0, 0.00365, 0.02142, 0.0107, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.93, 1.54, -98.58, -0.57, 0.0, 0.0, 0.0, 0.0],
    [5327.0, 5201.0, 0.00494, 0.02792, 0.01502, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.34, 1.72, 93.77, -0.8, 0.0, 0.0, 0.0, 0.0],
    [5202.0, 5381.0, 0.00904, 0.03848, 0.01924, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.65, -4.01, 68.06, 3.83, 0.0, 0.0, 0.0, 0.0],
    [5426.0, 5202.0, 0.01126, 0.04962, 0.0231, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.61, -2.12, 59.01, 1.56, 0.0, 0.0, 0.0, 0.0],
    [5205.0, 5204.0, "7e-05", 0.00858, 0.0, 1134.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -355.59, -1.26, 355.68, 12.04, 0.0, 0.0, 0.0, 0.0],
    [5206.0, 5204.0, 0.00033, 0.01983, 0.0, 903.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 207.12, 30.67, -206.97, -22.15, 0.0, 0.0, 0.0, 0.0],
    [5207.0, 5204.0, 0.00016, 0.01066, 0.0, 915.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 180.02, 54.69, -179.96, -50.99, 0.0, 0.0, 0.0, 0.0],
    [5208.0, 5204.0, 0.00019, 0.01341, 0.0, 913.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 180.02, 43.85, -179.96, -39.34, 0.0, 0.0, 0.0, 0.0],
    [5361.0, 5204.0, 0.00011, 0.00234, 0.16342, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -628.1, -33.31, 628.54, 26.05, 0.0, 0.0, 0.0, 0.0],
    [5204.0, 5413.0, 0.00075, 0.00906, 0.60178, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -710.73, 36.55, 714.52, -51.51, 0.0, 0.0, 0.0, 0.0],
    [5209.0, 5246.0, 0.00635, 0.02797, 0.01302, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.64, 3.68, 54.83, -4.17, 0.0, 0.0, 0.0, 0.0],
    [5247.0, 5209.0, 0.00664, 0.02927, 0.01362, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.87, 4.07, 51.05, -4.69, 0.0, 0.0, 0.0, 0.0],
    [5210.0, 5233.0, 0.00199, 0.01164, 0.00581, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 103.15, -55.52, -102.88, 56.54, 0.0, 0.0, 0.0, 0.0],
    [5210.0, 5428.0, 0.00112, 0.00634, 0.00341, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -181.0, 24.36, 181.38, -22.58, 0.0, 0.0, 0.0, 0.0],
    [5211.0, 5275.0, 0.00613, 0.02704, 0.01259, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.93, -1.58, -69.63, 1.66, 0.0, 0.0, 0.0, 0.0],
    [5211.0, 5327.0, 0.00415, 0.02348, 0.01263, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.99, 3.46, 89.32, -2.85, 0.0, 0.0, 0.0, 0.0],
    [5212.0, 5256.0, 0.00634, 0.04821, 0.02531, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.68, 0.86, 98.31, 1.41, 0.0, 0.0, 0.0, 0.0],
    [5333.0, 5212.0, 0.00352, 0.02679, 0.01407, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.64, 10.25, 63.79, -10.46, 0.0, 0.0, 0.0, 0.0],
    [5213.0, 5250.0, 0.00303, 0.02223, 0.01259, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -169.21, -18.56, 170.1, 23.86, 0.0, 0.0, 0.0, 0.0],
    [5214.0, 5229.0, 0.00374, 0.01647, 0.00767, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.69, -11.24, 45.77, 10.85, 0.0, 0.0, 0.0, 0.0],
    [5468.0, 5214.0, 0.00075, 0.0057, 0.00299, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.45, 1.06, -92.39, -0.86, 0.0, 0.0, 0.0, 0.0],
    [5215.0, 5277.0, 0.00671, 0.03931, 0.01963, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 55.5, -12.29, -55.28, 11.62, 0.0, 0.0, 0.0, 0.0],
    [5216.0, 5442.0, 0.00087, 0.00508, 0.00254, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.25, -31.74, -77.19, 31.85, 0.0, 0.0, 0.0, 0.0],
    [5216.0, 5443.0, 0.00194, 0.00852, 0.00397, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.16, -29.44, 89.33, 29.81, 0.0, 0.0, 0.0, 0.0],
    [5217.0, 5310.0, 0.00171, 0.00755, 0.00351, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.93, 57.37, -85.75, -56.94, 0.0, 0.0, 0.0, 0.0],
    [5217.0, 5310.0, 0.00171, 0.00755, 0.00351, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.93, 57.37, -85.75, -56.94, 0.0, 0.0, 0.0, 0.0],
    [5217.0, 5433.0, 0.00438, 0.01931, 0.00899, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 91.74, 85.32, -91.07, -83.26, 0.0, 0.0, 0.0, 0.0],
    [5483.0, 5217.0, 0.00126, 0.00922, 0.00522, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.52, -107.6, -181.97, 111.16, 0.0, 0.0, 0.0, 0.0],
    [5483.0, 5217.0, 0.00126, 0.00922, 0.00522, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.52, -107.6, -181.97, 111.16, 0.0, 0.0, 0.0, 0.0],
    [5219.0, 5371.0, 0.00781, 0.03325, 0.01663, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.9, 14.37, 48.09, -15.21, 0.0, 0.0, 0.0, 0.0],
    [5221.0, 5411.0, 0.00803, 0.03536, 0.01646, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.17, -32.62, 92.92, 34.25, 0.0, 0.0, 0.0, 0.0],
    [5222.0, 5426.0, 0.00404, 0.0307, 0.01612, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.03, 6.12, 73.25, -6.02, 0.0, 0.0, 0.0, 0.0],
    [5222.0, 5426.0, 0.00404, 0.0307, 0.01612, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.03, 6.12, 73.25, -6.02, 0.0, 0.0, 0.0, 0.0],
    [5223.0, 5275.0, 0.00911, 0.05341, 0.02667, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.93, -7.42, -23.87, 5.12, 0.0, 0.0, 0.0, 0.0],
    [5307.0, 5224.0, 0.00171, 0.01303, 0.00684, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 146.24, 65.12, -145.81, -62.52, 0.0, 0.0, 0.0, 0.0],
    [5225.0, 5259.0, 0.00243, 0.01424, 0.00711, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.67, 47.07, -71.5, -46.76, 0.0, 0.0, 0.0, 0.0],
    [5421.0, 5225.0, 0.00183, 0.0134, 0.00759, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 84.9, 51.26, -84.73, -50.77, 0.0, 0.0, 0.0, 0.0],
    [5227.0, 5354.0, 0.00753, 0.04412, 0.02203, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.39, -11.77, 7.4, 9.63, 0.0, 0.0, 0.0, 0.0],
    [5313.0, 5228.0, 0.00155, 0.01183, 0.00621, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 176.7, 16.44, -176.22, -13.35, 0.0, 0.0, 0.0, 0.0],
    [5313.0, 5228.0, 0.00155, 0.01183, 0.00621, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 176.7, 16.44, -176.22, -13.35, 0.0, 0.0, 0.0, 0.0],
    [5313.0, 5228.0, 0.00155, 0.01183, 0.00621, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 176.7, 16.44, -176.22, -13.35, 0.0, 0.0, 0.0, 0.0],
    [5349.0, 5228.0, 0.0013, 0.00988, 0.00519, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -139.59, -10.79, 139.85, 12.23, 0.0, 0.0, 0.0, 0.0],
    [5229.0, 5309.0, 0.0027, 0.01582, 0.0079, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 150.22, 16.07, -149.6, -13.21, 0.0, 0.0, 0.0, 0.0],
    [5230.0, 5478.0, 0.00568, 0.02417, 0.01209, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.82, 12.59, 32.89, -13.49, 0.0, 0.0, 0.0, 0.0],
    [5286.0, 5231.0, 0.01945, 0.08572, 0.0399, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.63, -12.29, -15.56, 8.5, 0.0, 0.0, 0.0, 0.0],
    [5232.0, 5251.0, 0.00634, 0.02792, 0.013, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.16, 6.37, 18.19, -7.56, 0.0, 0.0, 0.0, 0.0],
    [5440.0, 5232.0, 0.00256, 0.01088, 0.00544, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.0, 46.75, 22.07, -47.01, 0.0, 0.0, 0.0, 0.0],
    [5232.0, 5442.0, 0.00617, 0.02716, 0.01264, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.88, 26.47, 54.11, -26.73, 0.0, 0.0, 0.0, 0.0],
    [5233.0, 5339.0, 0.00532, 0.02343, 0.01091, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 51.35, -84.76, -50.83, 85.92, 0.0, 0.0, 0.0, 0.0],
    [5234.0, 5296.0, 0.00408, 0.03102, 0.01628, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -141.73, -17.0, 142.57, 21.78, 0.0, 0.0, 0.0, 0.0],
    [5234.0, 5296.0, 0.00408, 0.03102, 0.01628, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -141.73, -17.0, 142.57, 21.78, 0.0, 0.0, 0.0, 0.0],
    [5235.0, 5271.0, 0.01401, 0.06175, 0.02875, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.18, 7.56, 11.21, -10.4, 0.0, 0.0, 0.0, 0.0],
    [5411.0, 5235.0, 0.00717, 0.03052, 0.01526, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 7.95, 25.4, -7.9, -26.77, 0.0, 0.0, 0.0, 0.0],
    [5237.0, 5236.0, 0.00052, 0.04304, 0.0, 287.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 95.82, -15.26, -95.77, 19.32, 0.0, 0.0, 0.0, 0.0],
    [5238.0, 5236.0, 0.00016, 0.00976, 0.0, 826.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 168.75, -32.4, -168.7, 35.26, 0.0, 0.0, 0.0, 0.0],
    [5236.0, 5394.0, 0.00122, 0.01485, 0.98624, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -664.9, -78.5, 670.23, 41.83, 0.0, 0.0, 0.0, 0.0],
    [5240.0, 5239.0, 0.00052, 0.03641, 0.0, 477.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -91.82, 7.46, 91.86, -4.55, 0.0, 0.0, 0.0, 0.0],
    [5243.0, 5239.0, 0.00038, 0.02602, 0.0, 584.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 112.5, -21.6, -112.45, 24.85, 0.0, 0.0, 0.0, 0.0],
    [5451.0, 5239.0, 0.00065, 0.00791, 0.52569, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -614.51, -31.04, 616.84, 3.96, 0.0, 0.0, 0.0, 0.0],
    [5239.0, 6210.0, 0.00119, 0.01447, 0.96116, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -275.58, -55.46, 276.43, -36.66, 0.0, 0.0, 0.0, 0.0],
    [5241.0, 5240.0, 0.00087, 0.0425, 0.0, 204.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -66.22, 7.29, 66.26, -5.53, 0.0, 0.0, 0.0, 0.0],
    [5242.0, 5241.0, 0.01845, 0.47482, 0.0, 24.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5244.0, 5306.0, 0.00707, 0.04143, 0.02069, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.73, 3.74, 146.23, 3.03, 0.0, 0.0, 0.0, 0.0],
    [5244.0, 5442.0, 0.00508, 0.02158, 0.01079, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.6, -22.19, -79.24, 22.62, 0.0, 0.0, 0.0, 0.0],
    [5245.0, 5254.0, 0.00731, 0.03219, 0.01498, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.64, 42.64, 120.81, -38.95, 0.0, 0.0, 0.0, 0.0],
    [5245.0, 5339.0, 0.00345, 0.01469, 0.00734, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.29, -97.93, 67.77, 99.23, 0.0, 0.0, 0.0, 0.0],
    [5261.0, 5246.0, 0.0031, 0.01817, 0.00907, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.82, -7.18, -79.63, 7.4, 0.0, 0.0, 0.0, 0.0],
    [5248.0, 5428.0, 0.0019, 0.01112, 0.00555, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -130.09, 4.54, 130.41, -3.2, 0.0, 0.0, 0.0, 0.0],
    [5248.0, 5457.0, 0.00198, 0.00875, 0.00407, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 118.93, 9.82, -118.64, -8.96, 0.0, 0.0, 0.0, 0.0],
    [5248.0, 5483.0, 0.00348, 0.01531, 0.00713, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.86, -42.98, 90.2, 43.79, 0.0, 0.0, 0.0, 0.0],
    [5292.0, 5249.0, 0.0018, 0.0137, 0.0072, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -161.32, 7.7, 161.8, -4.78, 0.0, 0.0, 0.0, 0.0],
    [5292.0, 5249.0, 0.0018, 0.0137, 0.0072, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -161.32, 7.7, 161.8, -4.78, 0.0, 0.0, 0.0, 0.0],
    [5250.0, 5385.0, 0.00149, 0.0113, 0.00593, 500.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -232.39, -22.41, 233.2, 27.96, 0.0, 0.0, 0.0, 0.0],
    [5250.0, 5385.0, 0.00149, 0.0113, 0.00593, 500.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -232.39, -22.41, 233.2, 27.96, 0.0, 0.0, 0.0, 0.0],
    [5250.0, 5385.0, 0.00149, 0.0113, 0.00593, 500.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -232.39, -22.41, 233.2, 27.96, 0.0, 0.0, 0.0, 0.0],
    [5250.0, 5385.0, 0.00149, 0.0113, 0.00593, 500.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -232.39, -22.41, 233.2, 27.96, 0.0, 0.0, 0.0, 0.0],
    [5251.0, 5478.0, 0.00129, 0.00945, 0.00536, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 93.88, -16.72, -93.76, 17.05, 0.0, 0.0, 0.0, 0.0],
    [5251.0, 5478.0, 0.00129, 0.00945, 0.00536, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 93.88, -16.72, -93.76, 17.05, 0.0, 0.0, 0.0, 0.0],
    [5252.0, 5340.0, 0.00558, 0.0237, 0.01185, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.41, -10.51, 24.45, 9.51, 0.0, 0.0, 0.0, 0.0],
    [5252.0, 5436.0, 0.00133, 0.00585, 0.00272, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.45, -32.21, 58.51, 32.2, 0.0, 0.0, 0.0, 0.0],
    [5370.0, 5253.0, 0.00126, 0.00956, 0.00502, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 144.39, -6.93, -144.12, 8.46, 0.0, 0.0, 0.0, 0.0],
    [5370.0, 5253.0, 0.00126, 0.00956, 0.00502, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 144.39, -6.93, -144.12, 8.46, 0.0, 0.0, 0.0, 0.0],
    [5254.0, 5332.0, 0.00765, 0.03373, 0.0157, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.44, 5.74, -26.38, -7.05, 0.0, 0.0, 0.0, 0.0],
    [5254.0, 5420.0, 0.00202, 0.01533, 0.00805, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -149.56, 3.22, 150.02, -0.58, 0.0, 0.0, 0.0, 0.0],
    [5254.0, 5420.0, 0.00202, 0.01533, 0.00805, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -149.56, 3.22, 150.02, -0.58, 0.0, 0.0, 0.0, 0.0],
    [5254.0, 5457.0, 0.00634, 0.02792, 0.01299, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.93, 3.28, -68.63, -3.23, 0.0, 0.0, 0.0, 0.0],
    [5257.0, 5256.0, 0.00207, 0.0117, 0.00629, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.23, -16.73, -92.05, 17.16, 0.0, 0.0, 0.0, 0.0],
    [5256.0, 5427.0, 0.00474, 0.02777, 0.01387, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 93.25, -5.62, -92.83, 6.72, 0.0, 0.0, 0.0, 0.0],
    [5439.0, 5256.0, 0.0037, 0.02813, 0.01477, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.2, 14.8, -100.81, -13.31, 0.0, 0.0, 0.0, 0.0],
    [5308.0, 5258.0, 0.00332, 0.01947, 0.00972, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 110.49, 13.46, -110.07, -11.99, 0.0, 0.0, 0.0, 0.0],
    [5259.0, 5412.0, 0.00233, 0.01365, 0.00681, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.29, 44.15, -62.15, -44.04, 0.0, 0.0, 0.0, 0.0],
    [5261.0, 5260.0, 0.00045, 0.02804, 0.0, 375.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -79.82, 7.18, 79.85, -5.42, 0.0, 0.0, 0.0, 0.0],
    [5262.0, 5260.0, 0.0001, 0.00632, 0.0, 1450.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1211.67, 43.0, -1210.23, 48.08, 0.0, 0.0, 0.0, 0.0],
    [5263.0, 5260.0, "6e-05", 0.00451, 0.0, 1450.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1024.04, 32.88, -1023.42, 13.53, 0.0, 0.0, 0.0, 0.0],
    [5317.0, 5260.0, "4e-05", 0.00088, 0.07608, 4352.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2432.9, 137.13, 2435.23, -93.54, 0.0, 0.0, 0.0, 0.0],
    [5264.0, 5471.0, 0.00664, 0.03754, 0.02019, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.27, 28.66, 42.43, -29.84, 0.0, 0.0, 0.0, 0.0],
    [5483.0, 5265.0, 0.00103, 0.00785, 0.00412, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -179.96, 49.15, 180.32, -46.86, 0.0, 0.0, 0.0, 0.0],
    [5483.0, 5265.0, 0.00103, 0.00785, 0.00412, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -179.96, 49.15, 180.32, -46.86, 0.0, 0.0, 0.0, 0.0],
    [5483.0, 5265.0, 0.00103, 0.00785, 0.00412, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -179.96, 49.15, 180.32, -46.86, 0.0, 0.0, 0.0, 0.0],
    [5287.0, 5266.0, 0.0022, 0.01287, 0.00643, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -121.15, -77.91, 121.61, 79.97, 0.0, 0.0, 0.0, 0.0],
    [5267.0, 5466.0, 0.00868, 0.03823, 0.01779, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.59, 7.14, 38.73, -8.34, 0.0, 0.0, 0.0, 0.0],
    [5470.0, 5267.0, 0.01229, 0.05415, 0.02521, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.45, 12.16, 7.48, -14.59, 0.0, 0.0, 0.0, 0.0],
    [5268.0, 5288.0, 0.00791, 0.03365, 0.01683, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.27, -6.88, -0.27, 5.24, 0.0, 0.0, 0.0, 0.0],
    [5427.0, 5269.0, 0.00325, 0.02378, 0.01347, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.24, -5.6, 144.94, 9.33, 0.0, 0.0, 0.0, 0.0],
    [5445.0, 5269.0, 0.0017, 0.01248, 0.00707, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 116.18, 18.01, -115.95, -16.99, 0.0, 0.0, 0.0, 0.0],
    [5445.0, 5269.0, 0.0017, 0.01248, 0.00707, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 116.18, 18.01, -115.95, -16.99, 0.0, 0.0, 0.0, 0.0],
    [5270.0, 5389.0, 0.00793, 0.04646, 0.0232, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -108.04, -5.63, 108.96, 8.71, 0.0, 0.0, 0.0, 0.0],
    [5270.0, 5437.0, 0.00885, 0.03762, 0.01882, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.57, 3.29, -3.57, -5.16, 0.0, 0.0, 0.0, 0.0],
    [5270.0, 5474.0, 0.00513, 0.03004, 0.015, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 82.06, -4.01, -81.71, 4.54, 0.0, 0.0, 0.0, 0.0],
    [5271.0, 5390.0, 0.00759, 0.03346, 0.01557, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.79, 4.33, 12.8, -5.86, 0.0, 0.0, 0.0, 0.0],
    [5467.0, 5272.0, 0.00108, 0.00476, 0.00222, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -72.06, -16.04, 72.12, 16.08, 0.0, 0.0, 0.0, 0.0],
    [5273.0, 5339.0, 0.00649, 0.02763, 0.01382, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.47, 5.35, 25.51, -6.61, 0.0, 0.0, 0.0, 0.0],
    [5273.0, 5422.0, 0.00204, 0.01195, 0.00597, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.53, -38.22, 90.72, 38.7, 0.0, 0.0, 0.0, 0.0],
    [5274.0, 5329.0, 0.00478, 0.02801, 0.01399, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.37, 3.51, -62.18, -3.77, 0.0, 0.0, 0.0, 0.0],
    [5274.0, 5374.0, 0.00568, 0.02418, 0.01209, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.83, -42.55, 84.34, 43.49, 0.0, 0.0, 0.0, 0.0],
    [5275.0, 5476.0, 0.01075, 0.063, 0.03146, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.75, -8.12, -87.89, 10.08, 0.0, 0.0, 0.0, 0.0],
    [5359.0, 5276.0, 0.00542, 0.03062, 0.01647, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 110.11, 6.45, -109.47, -4.53, 0.0, 0.0, 0.0, 0.0],
    [5277.0, 5315.0, 0.00953, 0.04199, 0.01955, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.05, 16.88, 41.24, -17.97, 0.0, 0.0, 0.0, 0.0],
    [5280.0, 5278.0, 0.00202, 0.01184, 0.00591, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 108.37, 7.07, -108.14, -6.33, 0.0, 0.0, 0.0, 0.0],
    [5390.0, 5278.0, 0.00646, 0.02848, 0.01326, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.24, 7.61, 57.45, -8.03, 0.0, 0.0, 0.0, 0.0],
    [5280.0, 5279.0, 0.0001, 0.00635, 0.0, 1112.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -373.45, -60.3, 373.58, 69.11, 0.0, 0.0, 0.0, 0.0],
    [5281.0, 5279.0, 0.00021, 0.01977, 0.0, 942.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 267.0, -29.72, -266.85, 43.6, 0.0, 0.0, 0.0, 0.0],
    [5282.0, 5279.0, 0.00021, 0.01672, 0.0, 940.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 267.0, -29.72, -266.85, 41.43, 0.0, 0.0, 0.0, 0.0],
    [5283.0, 5279.0, 0.00027, 0.01279, 0.0, 935.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5279.0, 5358.0, 0.00074, 0.00901, 0.5983, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -107.08, -4.42, 107.16, -56.73, 0.0, 0.0, 0.0, 0.0],
    [5280.0, 5461.0, 0.00246, 0.01871, 0.00982, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 170.44, 26.42, -169.73, -22.03, 0.0, 0.0, 0.0, 0.0],
    [5284.0, 5454.0, 0.00377, 0.02759, 0.01564, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.79, -14.99, 119.33, 17.43, 0.0, 0.0, 0.0, 0.0],
    [5289.0, 5436.0, 0.00048, 0.00367, 0.00192, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.1, 40.7, -63.08, -40.69, 0.0, 0.0, 0.0, 0.0],
    [5289.0, 5436.0, 0.00048, 0.00367, 0.00192, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.1, 40.7, -63.08, -40.69, 0.0, 0.0, 0.0, 0.0],
    [5290.0, 5345.0, 0.00613, 0.03593, 0.01794, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 113.58, -3.17, -112.78, 6.06, 0.0, 0.0, 0.0, 0.0],
    [5291.0, 5292.0, 0.00267, 0.01563, 0.0078, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -205.21, 48.08, 206.41, -41.8, 0.0, 0.0, 0.0, 0.0],
    [5429.0, 5291.0, 0.00544, 0.024, 0.01117, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -84.53, 0.75, 84.92, -0.09, 0.0, 0.0, 0.0, 0.0],
    [5291.0, 5438.0, 0.00699, 0.03084, 0.01436, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.99, -13.89, -29.92, 12.8, 0.0, 0.0, 0.0, 0.0],
    [5292.0, 5312.0, 0.004, 0.01704, 0.00852, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.17, 8.81, -54.05, -9.12, 0.0, 0.0, 0.0, 0.0],
    [5293.0, 5338.0, 0.00404, 0.03072, 0.01613, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.12, -3.64, -158.07, 9.99, 0.0, 0.0, 0.0, 0.0],
    [5293.0, 5338.0, 0.00404, 0.03072, 0.01613, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.12, -3.64, -158.07, 9.99, 0.0, 0.0, 0.0, 0.0],
    [5293.0, 5402.0, 0.00355, 0.02603, 0.01475, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -190.6, -5.29, 191.91, 13.47, 0.0, 0.0, 0.0, 0.0],
    [5293.0, 5402.0, 0.00355, 0.02603, 0.01475, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -190.6, -5.29, 191.91, 13.47, 0.0, 0.0, 0.0, 0.0],
    [5296.0, 5295.0, 0.00014, 0.00709, 0.0, 1233.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -653.57, -92.12, 654.17, 122.71, 0.0, 0.0, 0.0, 0.0],
    [5297.0, 5295.0, 0.00085, 0.06248, 0.0, 223.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5298.0, 5295.0, 0.00015, 0.01082, 0.0, 525.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 114.68, 58.53, -114.66, -56.8, 0.0, 0.0, 0.0, 0.0],
    [5299.0, 5295.0, 0.0003, 0.02227, 0.0, 524.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 114.68, 58.53, -114.64, -55.02, 0.0, 0.0, 0.0, 0.0],
    [5300.0, 5295.0, 0.00025, 0.01848, 0.0, 519.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 114.68, 58.53, -114.65, -55.61, 0.0, 0.0, 0.0, 0.0],
    [5301.0, 5295.0, 0.00058, 0.03088, 0.0, 403.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 82.47, 42.09, -82.43, -39.58, 0.0, 0.0, 0.0, 0.0],
    [5302.0, 5295.0, 0.0003, 0.01763, 0.0, 1123.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 462.48, 167.57, -461.81, -128.13, 0.0, 0.0, 0.0, 0.0],
    [5303.0, 5295.0, 0.00017, 0.01315, 0.0, 1117.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 462.48, 218.7, -462.07, -186.88, 0.0, 0.0, 0.0, 0.0],
    [5304.0, 5295.0, 0.00011, 0.00134, 0.08928, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -405.43, -239.22, 405.67, 232.97, 0.0, 0.0, 0.0, 0.0],
    [5295.0, 5444.0, 0.00069, 0.01404, 0.97894, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -411.15, 5.24, 412.31, -81.89, 0.0, 0.0, 0.0, 0.0],
    [5296.0, 5400.0, 0.00214, 0.01566, 0.00887, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 183.68, 28.46, -182.95, -23.99, 0.0, 0.0, 0.0, 0.0],
    [5305.0, 5304.0, 0.00014, 0.01047, 0.0, 1239.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -674.79, -52.65, 675.43, 100.54, 0.0, 0.0, 0.0, 0.0],
    [5307.0, 5341.0, 0.00111, 0.00847, 0.00445, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.9, -52.9, 145.16, 54.42, 0.0, 0.0, 0.0, 0.0],
    [5307.0, 5341.0, 0.00111, 0.00847, 0.00445, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.9, -52.9, 145.16, 54.42, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5308.0, 0.0016, 0.01174, 0.00665, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.1, 2.18, -181.57, 1.05, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5308.0, 0.0016, 0.01174, 0.00665, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.1, 2.18, -181.57, 1.05, 0.0, 0.0, 0.0, 0.0],
    [5310.0, 5339.0, 0.00596, 0.02626, 0.01222, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.25, -54.55, -47.94, 54.65, 0.0, 0.0, 0.0, 0.0],
    [5310.0, 5379.0, 0.00162, 0.00712, 0.00331, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 106.62, 87.83, -106.32, -86.82, 0.0, 0.0, 0.0, 0.0],
    [5310.0, 5438.0, 0.00421, 0.02468, 0.01232, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.37, 60.77, 53.64, -60.4, 0.0, 0.0, 0.0, 0.0],
    [5316.0, 5354.0, 0.00517, 0.02278, 0.01061, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.21, 76.91, -47.8, -76.2, 0.0, 0.0, 0.0, 0.0],
    [5318.0, 5317.0, 0.00013, 0.01555, 0.0, 1106.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -359.58, -9.35, 359.74, 29.25, 0.0, 0.0, 0.0, 0.0],
    [5319.0, 5317.0, 0.00024, 0.01893, 0.0, 925.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 79.87, 4.91, -79.86, -3.72, 0.0, 0.0, 0.0, 0.0],
    [5320.0, 5317.0, 0.00046, 0.02092, 0.0, 917.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5321.0, 5317.0, 0.00026, 0.01811, 0.0, 921.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 79.87, 4.99, -79.86, -3.86, 0.0, 0.0, 0.0, 0.0],
    [5388.0, 5317.0, 0.00128, 0.01548, 1.02824, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 78.97, -11.3, -78.87, -92.95, 0.0, 0.0, 0.0, 0.0],
    [5401.0, 5317.0, "5e-05", 0.00111, 0.09678, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1155.21, 37.65, 1155.87, -32.93, 0.0, 0.0, 0.0, 0.0],
    [5401.0, 5317.0, "5e-05", 0.00111, 0.09678, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1155.21, 37.65, 1155.87, -32.93, 0.0, 0.0, 0.0, 0.0],
    [5473.0, 5318.0, 0.00242, 0.01844, 0.00968, 347.2, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -179.01, 0.25, 179.79, 4.68, 0.0, 0.0, 0.0, 0.0],
    [5473.0, 5318.0, 0.00242, 0.01844, 0.00968, 347.2, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -179.01, 0.25, 179.79, 4.68, 0.0, 0.0, 0.0, 0.0],
    [5323.0, 5322.0, 0.00012, 0.01249, 0.0, 1334.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -607.79, -53.09, 608.24, 99.46, 0.0, 0.0, 0.0, 0.0],
    [5323.0, 5322.0, 0.00012, 0.01249, 0.0, 1334.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -607.79, -53.09, 608.24, 99.46, 0.0, 0.0, 0.0, 0.0],
    [5324.0, 5322.0, 0.00037, 0.02069, 0.0, 952.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 283.29, 144.59, -282.95, -125.23, 0.0, 0.0, 0.0, 0.0],
    [5325.0, 5322.0, 0.00022, 0.0207, 0.0, 945.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 283.29, 144.59, -283.09, -125.2, 0.0, 0.0, 0.0, 0.0],
    [5326.0, 5322.0, 0.00014, 0.00711, 0.0, 953.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 283.29, 144.59, -283.16, -137.7, 0.0, 0.0, 0.0, 0.0],
    [5322.0, 5384.0, 0.00031, 0.00376, 0.24969, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 307.83, 0.12, -307.54, -22.14, 0.0, 0.0, 0.0, 0.0],
    [5448.0, 5322.0, 0.00014, 0.00164, 0.10912, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -176.61, -148.52, 176.68, 138.22, 0.0, 0.0, 0.0, 0.0],
    [5376.0, 5323.0, 0.00121, 0.00887, 0.00503, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -116.07, 12.3, 116.23, -11.6, 0.0, 0.0, 0.0, 0.0],
    [5376.0, 5323.0, 0.00121, 0.00887, 0.00503, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -116.07, 12.3, 116.23, -11.6, 0.0, 0.0, 0.0, 0.0],
    [5323.0, 5425.0, 0.00265, 0.02018, 0.01059, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 157.59, 15.52, -156.92, -11.53, 0.0, 0.0, 0.0, 0.0],
    [5323.0, 5425.0, 0.00265, 0.02018, 0.01059, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 157.59, 15.52, -156.92, -11.53, 0.0, 0.0, 0.0, 0.0],
    [5446.0, 5328.0, 0.00871, 0.03704, 0.01852, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.68, 11.56, 8.7, -13.33, 0.0, 0.0, 0.0, 0.0],
    [5330.0, 5433.0, 0.00293, 0.02226, 0.01169, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 146.52, 5.77, -145.89, -2.12, 0.0, 0.0, 0.0, 0.0],
    [5400.0, 5331.0, 0.00473, 0.02774, 0.01385, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 74.68, -6.69, -74.41, 6.88, 0.0, 0.0, 0.0, 0.0],
    [5450.0, 5331.0, 0.00779, 0.03434, 0.01599, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.84, -16.8, -24.77, 15.53, 0.0, 0.0, 0.0, 0.0],
    [5429.0, 5332.0, 0.00313, 0.01379, 0.00642, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.48, -27.79, 49.58, 27.61, 0.0, 0.0, 0.0, 0.0],
    [5427.0, 5333.0, 0.00478, 0.03636, 0.01909, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 105.88, -4.15, -105.33, 6.46, 0.0, 0.0, 0.0, 0.0],
    [5427.0, 5333.0, 0.00478, 0.03636, 0.01909, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 105.88, -4.15, -105.33, 6.46, 0.0, 0.0, 0.0, 0.0],
    [5334.0, 5484.0, 0.01111, 0.06511, 0.03251, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.41, -14.42, -67.89, 14.1, 0.0, 0.0, 0.0, 0.0],
    [5335.0, 5372.0, 0.00458, 0.02019, 0.0094, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.79, -38.0, -18.71, 37.44, 0.0, 0.0, 0.0, 0.0],
    [5335.0, 5425.0, 0.00232, 0.01697, 0.00961, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -134.32, -2.45, 134.75, 4.62, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5336.0, 0.00118, 0.00899, 0.00472, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 193.02, 15.28, -192.58, -12.38, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5336.0, 0.00118, 0.00899, 0.00472, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 193.02, 15.28, -192.58, -12.38, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5336.0, 0.00118, 0.00899, 0.00472, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 193.02, 15.28, -192.58, -12.38, 0.0, 0.0, 0.0, 0.0],
    [5481.0, 5338.0, 0.00337, 0.02561, 0.01345, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -117.45, 23.82, 117.94, -21.36, 0.0, 0.0, 0.0, 0.0],
    [5481.0, 5338.0, 0.00337, 0.02561, 0.01345, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -117.45, 23.82, 117.94, -21.36, 0.0, 0.0, 0.0, 0.0],
    [5340.0, 5462.0, 0.00437, 0.02559, 0.01278, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.97, 26.36, 78.27, -25.88, 0.0, 0.0, 0.0, 0.0],
    [5340.0, 5467.0, 0.00082, 0.00348, 0.00174, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.58, -45.48, -19.56, 45.4, 0.0, 0.0, 0.0, 0.0],
    [5342.0, 5341.0, 0.01026, 0.25106, 0.0, 49.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 8.4, 3.2, -8.39, -3.01, 0.0, 0.0, 0.0, 0.0],
    [5343.0, 5341.0, 0.00091, 0.04835, 0.0, 240.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 207.5, 60.28, -207.11, -39.41, 0.0, 0.0, 0.0, 0.0],
    [5422.0, 5341.0, 0.00126, 0.00925, 0.00524, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -158.23, 142.52, 158.78, -139.07, 0.0, 0.0, 0.0, 0.0],
    [5422.0, 5341.0, 0.00126, 0.00925, 0.00524, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -158.23, 142.52, 158.78, -139.07, 0.0, 0.0, 0.0, 0.0],
    [5341.0, 5465.0, 0.00307, 0.02252, 0.01276, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.02, 33.37, 118.47, -31.38, 0.0, 0.0, 0.0, 0.0],
    [5341.0, 5465.0, 0.00307, 0.02252, 0.01276, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.02, 33.37, 118.47, -31.38, 0.0, 0.0, 0.0, 0.0],
    [5341.0, 5465.0, 0.00307, 0.02252, 0.01276, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.02, 33.37, 118.47, -31.38, 0.0, 0.0, 0.0, 0.0],
    [5341.0, 5465.0, 0.00307, 0.02252, 0.01276, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.02, 33.37, 118.47, -31.38, 0.0, 0.0, 0.0, 0.0],
    [5372.0, 5344.0, 0.00186, 0.00821, 0.00382, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.37, -82.48, -62.17, 82.98, 0.0, 0.0, 0.0, 0.0],
    [5344.0, 5482.0, 0.00385, 0.01695, 0.00789, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.26, -16.07, 21.29, 15.39, 0.0, 0.0, 0.0, 0.0],
    [5375.0, 5346.0, 0.00103, 0.00605, 0.00302, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.0, -69.07, 13.05, 69.07, 0.0, 0.0, 0.0, 0.0],
    [5346.0, 5441.0, 0.00168, 0.01277, 0.0067, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -166.54, 48.55, 167.05, -45.36, 0.0, 0.0, 0.0, 0.0],
    [5346.0, 5441.0, 0.00168, 0.01277, 0.0067, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -166.54, 48.55, 167.05, -45.36, 0.0, 0.0, 0.0, 0.0],
    [5443.0, 5346.0, 0.0007, 0.00512, 0.0029, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -114.27, -33.29, 114.37, 33.73, 0.0, 0.0, 0.0, 0.0],
    [5443.0, 5346.0, 0.0007, 0.00512, 0.0029, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -114.27, -33.29, 114.37, 33.73, 0.0, 0.0, 0.0, 0.0],
    [5348.0, 5355.0, 0.0081, 0.0357, 0.01662, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.52, -12.89, -30.43, 11.63, 0.0, 0.0, 0.0, 0.0],
    [5349.0, 5462.0, 0.00235, 0.01326, 0.00713, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 78.77, -6.45, -78.62, 6.58, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5350.0, "8e-05", 0.00906, 0.0, 1258.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -623.67, -51.0, 623.98, 86.5, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5350.0, "8e-05", 0.00906, 0.0, 1258.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -623.67, -51.0, 623.98, 86.5, 0.0, 0.0, 0.0, 0.0],
    [5350.0, 5448.0, 0.00061, 0.00734, 0.48762, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -114.97, -48.78, 115.05, 0.27, 0.0, 0.0, 0.0, 0.0],
    [5350.0, 5464.0, 0.00053, 0.00645, 0.4286, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.23, -36.28, 73.26, -6.83, 0.0, 0.0, 0.0, 0.0],
    [5351.0, 5431.0, 0.00463, 0.02714, 0.01355, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 129.8, 2.43, -129.02, 0.81, 0.0, 0.0, 0.0, 0.0],
    [5376.0, 5353.0, 0.001, 0.007, 0.005, 350.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.93, -53.71, -9.9, 53.42, 0.0, 0.0, 0.0, 0.0],
    [5376.0, 5353.0, 0.001, 0.007, 0.005, 350.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.93, -53.71, -9.9, 53.42, 0.0, 0.0, 0.0, 0.0],
    [5353.0, 5468.0, 0.00184, 0.01402, 0.00736, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 148.83, 58.15, -148.36, -55.33, 0.0, 0.0, 0.0, 0.0],
    [5355.0, 5445.0, 0.00332, 0.02526, 0.01326, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -99.36, -3.46, 99.69, 4.66, 0.0, 0.0, 0.0, 0.0],
    [5355.0, 5445.0, 0.00332, 0.02526, 0.01326, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -99.36, -3.46, 99.69, 4.66, 0.0, 0.0, 0.0, 0.0],
    [5386.0, 5356.0, 0.001, 0.00567, 0.00305, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 111.25, -4.59, -111.13, 4.99, 0.0, 0.0, 0.0, 0.0],
    [5356.0, 5431.0, 0.00571, 0.0323, 0.01737, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.43, 23.84, 44.58, -24.73, 0.0, 0.0, 0.0, 0.0],
    [5357.0, 5386.0, 0.00324, 0.02375, 0.01346, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 82.65, -36.84, -82.39, 37.46, 0.0, 0.0, 0.0, 0.0],
    [5359.0, 5358.0, 0.00026, 0.01828, 0.0, 1057.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -236.13, -5.62, 236.27, 15.5, 0.0, 0.0, 0.0, 0.0],
    [5360.0, 5358.0, 0.00015, 0.0112, 0.0, 1333.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1005.24, -38.58, -1003.75, 149.69, 0.0, 0.0, 0.0, 0.0],
    [8155.0, 5358.0, 0.00037, 0.0075, 0.52342, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 613.47, 84.68, -612.11, -111.94, 0.0, 0.0, 0.0, 0.0],
    [5362.0, 5361.0, 0.00018, 0.01755, 0.0, 646.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -96.63, -9.52, 96.65, 11.17, 0.0, 0.0, 0.0, 0.0],
    [5363.0, 5361.0, 0.00057, 0.03295, 0.0, 282.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 10.37, -1.15, -10.37, 1.19, 0.0, 0.0, 0.0, 0.0],
    [5364.0, 5361.0, 0.00014, 0.00948, 0.0, 798.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.75, -23.68, -212.68, 28.02, 0.0, 0.0, 0.0, 0.0],
    [5365.0, 5361.0, 0.00026, 0.01973, 0.0, 787.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.75, -12.23, -212.63, 21.19, 0.0, 0.0, 0.0, 0.0],
    [5366.0, 5361.0, 0.00038, 0.02244, 0.0, 795.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.75, -10.74, -212.57, 20.92, 0.0, 0.0, 0.0, 0.0],
    [5367.0, 5361.0, 0.00031, 0.02178, 0.0, 809.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.75, -10.68, -212.6, 20.57, 0.0, 0.0, 0.0, 0.0],
    [5368.0, 5361.0, 0.00022, 0.01449, 0.0, 798.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.75, -18.86, -212.64, 25.47, 0.0, 0.0, 0.0, 0.0],
    [5369.0, 5361.0, 0.00041, 0.02362, 0.0, 796.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.75, -9.95, -212.56, 20.66, 0.0, 0.0, 0.0, 0.0],
    [5373.0, 5433.0, 0.0024, 0.01407, 0.00702, 263.55, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.56, -50.48, 119.98, 52.24, 0.0, 0.0, 0.0, 0.0],
    [5385.0, 5374.0, 0.00128, 0.00939, 0.00532, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 225.31, -41.3, -224.65, 45.61, 0.0, 0.0, 0.0, 0.0],
    [5385.0, 5374.0, 0.00128, 0.00939, 0.00532, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 225.31, -41.3, -224.65, 45.61, 0.0, 0.0, 0.0, 0.0],
    [5385.0, 5374.0, 0.00128, 0.00939, 0.00532, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 225.31, -41.3, -224.65, 45.61, 0.0, 0.0, 0.0, 0.0],
    [5377.0, 5477.0, 0.00328, 0.01925, 0.00961, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.21, -19.71, 57.33, 19.43, 0.0, 0.0, 0.0, 0.0],
    [5470.0, 5378.0, 0.00267, 0.01179, 0.00549, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.2, -49.31, 93.49, 50.04, 0.0, 0.0, 0.0, 0.0],
    [5379.0, 5442.0, 0.00383, 0.02248, 0.01122, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.42, 40.14, 58.61, -40.12, 0.0, 0.0, 0.0, 0.0],
    [5381.0, 5380.0, 0.00015, 0.00982, 0.0, 1057.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -284.38, -80.4, 284.5, 88.85, 0.0, 0.0, 0.0, 0.0],
    [5382.0, 5380.0, 0.00021, 0.01436, 0.0, 786.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 63.52, 106.38, -63.49, -104.31, 0.0, 0.0, 0.0, 0.0],
    [5383.0, 5380.0, 0.00023, 0.01636, 0.0, 787.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 63.52, 106.38, -63.49, -104.03, 0.0, 0.0, 0.0, 0.0],
    [5380.0, 5384.0, 0.00026, 0.0059, 0.51266, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1135.01, 64.62, -1131.74, -43.16, 0.0, 0.0, 0.0, 0.0],
    [5381.0, 5439.0, 0.00275, 0.02093, 0.01099, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 107.88, 24.96, -107.55, -23.53, 0.0, 0.0, 0.0, 0.0],
    [5381.0, 5439.0, 0.00275, 0.02093, 0.01099, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 107.88, 24.96, -107.55, -23.53, 0.0, 0.0, 0.0, 0.0],
    [5385.0, 5384.0, "4e-05", 0.00492, 0.0, 2019.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -924.86, -28.1, 925.19, 69.61, 0.0, 0.0, 0.0, 0.0],
    [5385.0, 5384.0, "4e-05", 0.00492, 0.0, 2019.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -924.86, -28.1, 925.19, 69.61, 0.0, 0.0, 0.0, 0.0],
    [5387.0, 5429.0, 0.00362, 0.01597, 0.00743, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -27.8, 2.44, 27.83, -3.04, 0.0, 0.0, 0.0, 0.0],
    [5469.0, 5387.0, 0.00095, 0.00722, 0.00379, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 168.28, 43.18, -167.99, -41.34, 0.0, 0.0, 0.0, 0.0],
    [5389.0, 5388.0, 0.00011, 0.00666, 0.0, 1064.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -352.54, -54.62, 352.68, 62.9, 0.0, 0.0, 0.0, 0.0],
    [5388.0, 8067.0, 0.00062, 0.01267, 0.8835, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -303.86, -0.63, 304.42, -78.78, 0.0, 0.0, 0.0, 0.0],
    [5389.0, 5393.0, 0.00709, 0.04153, 0.02074, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.99, 5.45, -85.48, -4.54, 0.0, 0.0, 0.0, 0.0],
    [5391.0, 5390.0, 0.0041, 0.10984, 0.0, 65.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -22.3, 0.42, 22.32, 0.11, 0.0, 0.0, 0.0, 0.0],
    [5390.0, 5458.0, 0.00669, 0.02948, 0.01372, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.12, -1.85, -22.09, 0.59, 0.0, 0.0, 0.0, 0.0],
    [5392.0, 5391.0, 0.01427, 0.30897, 0.0, 50.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -7.49, -2.12, 7.5, 2.31, 0.0, 0.0, 0.0, 0.0],
    [5459.0, 5391.0, 0.00912, 0.05206, 0.00782, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.77, 2.05, 14.79, -2.73, 0.0, 0.0, 0.0, 0.0],
    [5395.0, 5394.0, "9e-05", 0.00527, 0.0, 1163.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 725.16, -18.05, -724.71, 44.58, 0.0, 0.0, 0.0, 0.0],
    [5399.0, 5394.0, "9e-05", 0.01069, 0.0, 645.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 124.2, 35.27, -124.19, -33.58, 0.0, 0.0, 0.0, 0.0],
    [5396.0, 5395.0, 0.00057, 0.04373, 0.0, 320.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -114.26, -9.01, 114.33, 14.56, 0.0, 0.0, 0.0, 0.0],
    [5397.0, 5396.0, 0.00233, 0.0652, 0.0, 168.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 54.29, -15.32, -54.22, 17.36, 0.0, 0.0, 0.0, 0.0],
    [5398.0, 5397.0, 0.01999, 0.78238, 0.0, 21.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5402.0, 5401.0, 0.00019, 0.01369, 0.0, 1174.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -449.8, -45.62, 450.18, 73.62, 0.0, 0.0, 0.0, 0.0],
    [5403.0, 5401.0, 0.00028, 0.02956, 0.0, 426.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 89.15, 45.5, -89.13, -42.66, 0.0, 0.0, 0.0, 0.0],
    [5404.0, 5401.0, 0.00027, 0.01999, 0.0, 435.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 77.24, 45.5, -77.21, -43.95, 0.0, 0.0, 0.0, 0.0],
    [5405.0, 5401.0, 0.0003, 0.02018, 0.0, 440.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 84.78, 45.5, -84.75, -43.7, 0.0, 0.0, 0.0, 0.0],
    [5406.0, 5401.0, 0.00024, 0.02866, 0.0, 433.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 89.15, 45.5, -89.13, -42.75, 0.0, 0.0, 0.0, 0.0],
    [5407.0, 5470.0, 0.01779, 0.07838, 0.03648, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.92, 1.57, -1.92, -5.28, 0.0, 0.0, 0.0, 0.0],
    [5408.0, 5421.0, 0.00543, 0.02392, 0.01113, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.8, -60.38, -22.58, 60.2, 0.0, 0.0, 0.0, 0.0],
    [5409.0, 5447.0, 0.00189, 0.01068, 0.00574, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -116.65, -5.21, 116.92, 6.16, 0.0, 0.0, 0.0, 0.0],
    [5411.0, 5410.0, 0.00015, 0.01564, 0.0, 1041.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -333.28, 14.91, 333.43, 1.67, 0.0, 0.0, 0.0, 0.0],
    [5410.0, 5451.0, 0.0004, 0.0049, 0.32555, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.53, -34.86, 9.53, 0.71, 0.0, 0.0, 0.0, 0.0],
    [5411.0, 5477.0, 0.00331, 0.01942, 0.0097, 251.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 137.02, 44.67, -136.36, -41.82, 0.0, 0.0, 0.0, 0.0],
    [6316.0, 5411.0, 0.00833, 0.03543, 0.01772, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.81, -31.4, -24.69, 30.08, 0.0, 0.0, 0.0, 0.0],
    [5414.0, 5413.0, 0.00122, 0.05952, 0.0, 315.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -35.05, 20.67, 35.07, -19.72, 0.0, 0.0, 0.0, 0.0],
    [5415.0, 5413.0, 0.00043, 0.03186, 0.0, 561.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 121.67, -13.54, -121.6, 18.31, 0.0, 0.0, 0.0, 0.0],
    [5416.0, 5413.0, 0.00034, 0.03222, 0.0, 559.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 121.67, -13.54, -121.61, 18.36, 0.0, 0.0, 0.0, 0.0],
    [5417.0, 5413.0, 0.00024, 0.0284, 0.0, 574.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 121.67, -13.54, -121.63, 17.78, 0.0, 0.0, 0.0, 0.0],
    [5418.0, 5413.0, 0.00058, 0.02748, 0.0, 551.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 118.47, -13.19, -118.39, 17.08, 0.0, 0.0, 0.0, 0.0],
    [5419.0, 5413.0, 0.00029, 0.01611, 0.0, 561.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 118.47, -13.19, -118.43, 15.46, 0.0, 0.0, 0.0, 0.0],
    [5414.0, 5471.0, 0.01049, 0.04462, 0.02231, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 35.05, -20.67, -34.89, 19.05, 0.0, 0.0, 0.0, 0.0],
    [5423.0, 5422.0, 0.00234, 0.09836, 0.0, 94.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 12.37, -1.38, -12.36, 1.53, 0.0, 0.0, 0.0, 0.0],
    [5424.0, 5422.0, 0.00826, 0.16541, 0.0, 77.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [5432.0, 5430.0, 0.00343, 0.02608, 0.01369, 310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.06, -34.1, -84.77, 34.91, 0.0, 0.0, 0.0, 0.0],
    [5435.0, 5471.0, 0.01193, 0.05076, 0.02538, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.47, -1.5, 35.61, -0.53, 0.0, 0.0, 0.0, 0.0],
    [5443.0, 5469.0, 0.00205, 0.00902, 0.0042, 380.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 86.87, 21.94, -86.7, -21.62, 0.0, 0.0, 0.0, 0.0],
    [5445.0, 5444.0, 0.0002, 0.01571, 0.0, 1266.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -431.75, -45.33, 432.13, 74.95, 0.0, 0.0, 0.0, 0.0],
    [5470.0, 5446.0, 0.00445, 0.01961, 0.00913, 187.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.05, 22.46, -31.98, -23.08, 0.0, 0.0, 0.0, 0.0],
    [5449.0, 5448.0, "7e-05", 0.00805, 0.0, 1267.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -752.61, 49.8, 753.0, -4.95, 0.0, 0.0, 0.0, 0.0],
    [5448.0, 5479.0, 0.00039, 0.00471, 0.31303, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -691.45, 153.2, 693.39, -161.46, 0.0, 0.0, 0.0, 0.0],
    [5452.0, 5451.0, 0.00023, 0.01073, 0.0, 960.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -220.86, -40.51, 220.97, 45.71, 0.0, 0.0, 0.0, 0.0],
    [5459.0, 5458.0, 0.00338, 0.11671, 0.0, 80.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -22.07, 1.15, 22.09, -0.59, 0.0, 0.0, 0.0, 0.0],
    [5460.0, 5459.0, 0.01905, 0.34714, 0.0, 35.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -14.16, -4.01, 14.2, 4.77, 0.0, 0.0, 0.0, 0.0],
    [6140.0, 5459.0, 0.01042, 0.04644, 0.00681, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.89, 16.59, 45.12, -16.25, 0.0, 0.0, 0.0, 0.0],
    [5459.0, 6325.0, 0.01669, 0.07435, 0.0109, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.48, 8.28, 22.57, -8.96, 0.0, 0.0, 0.0, 0.0],
    [5463.0, 5478.0, 0.00106, 0.00601, 0.00323, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -170.04, -42.14, 170.37, 43.69, 0.0, 0.0, 0.0, 0.0],
    [5465.0, 5464.0, "8e-05", 0.00976, 0.0, 1284.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -692.05, 63.69, 692.43, -17.58, 0.0, 0.0, 0.0, 0.0],
    [5467.0, 5482.0, 0.00166, 0.00971, 0.00485, 409.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 115.6, -100.19, -115.22, 101.98, 0.0, 0.0, 0.0, 0.0],
    [5480.0, 5479.0, 0.00031, 0.01505, 0.0, 961.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -408.95, -45.47, 409.48, 71.25, 0.0, 0.0, 0.0, 0.0],
    [6001.0, 6281.0, 0.00258, 0.01473, 0.00221, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.46, 116.36, 15.8, -114.68, 0.0, 0.0, 0.0, 0.0],
    [6001.0, 6283.0, 0.01462, 0.03576, 0.00468, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.44, 38.97, -15.2, -38.86, 0.0, 0.0, 0.0, 0.0],
    [6001.0, 6312.0, 0.00777, 0.03462, 0.00508, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -103.79, 66.92, 104.91, -62.47, 0.0, 0.0, 0.0, 0.0],
    [6002.0, 6060.0, 0.00991, 0.05949, 0.00807, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.77, -1.89, -30.68, 1.62, 0.0, 0.0, 0.0, 0.0],
    [6002.0, 6291.0, 0.00199, 0.01285, 0.00245, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.3, -8.35, 19.31, 8.15, 0.0, 0.0, 0.0, 0.0],
    [6002.0, 6291.0, 0.00199, 0.01285, 0.00245, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.3, -8.35, 19.31, 8.15, 0.0, 0.0, 0.0, 0.0],
    [6002.0, 6332.0, 0.00746, 0.03326, 0.00488, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.64, 9.39, 24.69, -9.66, 0.0, 0.0, 0.0, 0.0],
    [6004.0, 6003.0, 0.00026, 0.01763, 0.0, 1117.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 370.84, -65.17, -370.48, 89.22, 0.0, 0.0, 0.0, 0.0],
    [6006.0, 6003.0, 0.00024, 0.01241, 0.0, 788.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 212.42, 67.91, -212.31, -62.2, 0.0, 0.0, 0.0, 0.0],
    [6007.0, 6003.0, 0.00012, 0.00801, 0.0, 1069.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6008.0, 6003.0, 0.00019, 0.01445, 0.0, 754.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 197.79, 59.65, -197.71, -53.95, 0.0, 0.0, 0.0, 0.0],
    [6009.0, 6003.0, 0.00033, 0.02418, 0.0, 758.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 197.79, 37.33, -197.66, -28.27, 0.0, 0.0, 0.0, 0.0],
    [6010.0, 6003.0, 0.00034, 0.01683, 0.0, 758.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 197.79, 50.24, -197.66, -43.76, 0.0, 0.0, 0.0, 0.0],
    [6003.0, 6107.0, 0.00065, 0.00791, 0.5258, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 357.3, -41.96, -356.52, -4.46, 0.0, 0.0, 0.0, 0.0],
    [6292.0, 6003.0, 0.0002, 0.00409, 0.28512, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -817.21, -144.38, 818.51, 140.92, 0.0, 0.0, 0.0, 0.0],
    [6005.0, 6004.0, 0.00134, 0.05853, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -99.33, 10.63, 99.45, -5.04, 0.0, 0.0, 0.0, 0.0],
    [6005.0, 6004.0, 0.00134, 0.05853, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -99.33, 10.63, 99.45, -5.04, 0.0, 0.0, 0.0, 0.0],
    [6102.0, 6004.0, 0.00197, 0.0205, 0.06986, 1400.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 576.02, -17.26, -569.75, 75.25, 0.0, 0.0, 0.0, 0.0],
    [6012.0, 6005.0, 0.00833, 0.0569, 0.00968, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.43, 34.4, 119.62, -27.24, 0.0, 0.0, 0.0, 0.0],
    [6012.0, 6005.0, 0.00833, 0.0569, 0.00968, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.43, 34.4, 119.62, -27.24, 0.0, 0.0, 0.0, 0.0],
    [6005.0, 6117.0, 0.00772, 0.04984, 0.00951, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.04, 5.92, 58.29, -5.29, 0.0, 0.0, 0.0, 0.0],
    [6005.0, 6117.0, 0.00772, 0.04984, 0.00951, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.04, 5.92, 58.29, -5.29, 0.0, 0.0, 0.0, 0.0],
    [6011.0, 6068.0, 0.00433, 0.03013, 0.00493, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.88, -7.33, -54.75, 7.72, 0.0, 0.0, 0.0, 0.0],
    [6163.0, 6011.0, 0.00329, 0.02128, 0.00406, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.1, 0.35, -78.9, 0.52, 0.0, 0.0, 0.0, 0.0],
    [6027.0, 6012.0, 0.00646, 0.04503, 0.00736, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.9, -8.8, 111.67, 13.4, 0.0, 0.0, 0.0, 0.0],
    [6027.0, 6012.0, 0.00646, 0.04503, 0.00736, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.9, -8.8, 111.67, 13.4, 0.0, 0.0, 0.0, 0.0],
    [6026.0, 6013.0, 0.00518, 0.03346, 0.00638, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 97.23, 7.18, -96.74, -4.64, 0.0, 0.0, 0.0, 0.0],
    [6013.0, 6128.0, 0.0055, 0.033, 0.00448, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.54, -5.24, -24.5, 5.01, 0.0, 0.0, 0.0, 0.0],
    [6013.0, 6168.0, 0.00398, 0.0174, 0.00265, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.81, -22.43, 0.83, 22.25, 0.0, 0.0, 0.0, 0.0],
    [6013.0, 6225.0, 0.0082, 0.04681, 0.00703, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.88, 5.43, 21.92, -5.88, 0.0, 0.0, 0.0, 0.0],
    [6014.0, 6096.0, 0.02367, 0.05785, 0.00758, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.64, -32.56, -36.1, 33.08, 0.0, 0.0, 0.0, 0.0],
    [6133.0, 6014.0, 0.01059, 0.04636, 0.00706, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.81, -20.9, -71.24, 22.66, 0.0, 0.0, 0.0, 0.0],
    [6014.0, 6139.0, 0.00975, 0.05851, 0.00794, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.09, 8.33, -29.0, -8.63, 0.0, 0.0, 0.0, 0.0],
    [6015.0, 6112.0, 0.0199, 0.04863, 0.00637, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.23, 25.03, 31.55, -24.9, 0.0, 0.0, 0.0, 0.0],
    [6236.0, 6015.0, 0.00985, 0.04086, 0.00693, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.83, -20.59, -56.47, 21.36, 0.0, 0.0, 0.0, 0.0],
    [6016.0, 6168.0, 0.00378, 0.0263, 0.0043, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.4, 40.94, -69.16, -39.7, 0.0, 0.0, 0.0, 0.0],
    [6016.0, 6168.0, 0.00378, 0.0263, 0.0043, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.4, 40.94, -69.16, -39.7, 0.0, 0.0, 0.0, 0.0],
    [6199.0, 6016.0, 0.00208, 0.01421, 0.00242, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 144.7, -9.73, -144.27, 12.39, 0.0, 0.0, 0.0, 0.0],
    [6199.0, 6016.0, 0.00208, 0.01421, 0.00242, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 144.7, -9.73, -144.27, 12.39, 0.0, 0.0, 0.0, 0.0],
    [6199.0, 6016.0, 0.00208, 0.01421, 0.00242, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 144.7, -9.73, -144.27, 12.39, 0.0, 0.0, 0.0, 0.0],
    [6016.0, 6356.0, 0.00315, 0.01306, 0.00222, 400.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 117.59, -169.05, -116.29, 174.23, 0.0, 0.0, 0.0, 0.0],
    [6068.0, 6017.0, 0.00427, 0.02759, 0.00526, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.81, 2.45, -124.16, 1.21, 0.0, 0.0, 0.0, 0.0],
    [6068.0, 6017.0, 0.00427, 0.02759, 0.00526, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.81, 2.45, -124.16, 1.21, 0.0, 0.0, 0.0, 0.0],
    [6068.0, 6017.0, 0.00427, 0.02759, 0.00526, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.81, 2.45, -124.16, 1.21, 0.0, 0.0, 0.0, 0.0],
    [6017.0, 6159.0, 0.00233, 0.01593, 0.00271, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.39, -9.08, -96.18, 10.27, 0.0, 0.0, 0.0, 0.0],
    [6017.0, 6159.0, 0.00233, 0.01593, 0.00271, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.39, -9.08, -96.18, 10.27, 0.0, 0.0, 0.0, 0.0],
    [6017.0, 6159.0, 0.00233, 0.01593, 0.00271, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.39, -9.08, -96.18, 10.27, 0.0, 0.0, 0.0, 0.0],
    [6160.0, 6018.0, 0.00176, 0.01201, 0.00204, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -106.33, -11.35, 106.53, 12.55, 0.0, 0.0, 0.0, 0.0],
    [6160.0, 6018.0, 0.00176, 0.01201, 0.00204, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -106.33, -11.35, 106.53, 12.55, 0.0, 0.0, 0.0, 0.0],
    [6160.0, 6018.0, 0.00176, 0.01201, 0.00204, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -106.33, -11.35, 106.53, 12.55, 0.0, 0.0, 0.0, 0.0],
    [6018.0, 6256.0, 0.00261, 0.01687, 0.00322, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -107.35, -12.78, 107.66, 14.46, 0.0, 0.0, 0.0, 0.0],
    [6018.0, 6256.0, 0.00261, 0.01687, 0.00322, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -107.35, -12.78, 107.66, 14.46, 0.0, 0.0, 0.0, 0.0],
    [6018.0, 6256.0, 0.00261, 0.01687, 0.00322, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -107.35, -12.78, 107.66, 14.46, 0.0, 0.0, 0.0, 0.0],
    [6040.0, 6019.0, 0.0008, 0.00518, 0.00099, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 84.06, 10.33, -84.0, -10.05, 0.0, 0.0, 0.0, 0.0],
    [6040.0, 6019.0, 0.0008, 0.00518, 0.00099, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 84.06, 10.33, -84.0, -10.05, 0.0, 0.0, 0.0, 0.0],
    [6040.0, 6019.0, 0.0008, 0.00518, 0.00099, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 84.06, 10.33, -84.0, -10.05, 0.0, 0.0, 0.0, 0.0],
    [6019.0, 6113.0, 0.00154, 0.00995, 0.0019, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.32, 17.8, -71.23, -17.44, 0.0, 0.0, 0.0, 0.0],
    [6019.0, 6113.0, 0.00154, 0.00995, 0.0019, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.32, 17.8, -71.23, -17.44, 0.0, 0.0, 0.0, 0.0],
    [6019.0, 6306.0, 0.01058, 0.02586, 0.00339, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 7.56, 10.67, -7.54, -10.96, 0.0, 0.0, 0.0, 0.0],
    [6019.0, 6313.0, 0.00538, 0.03672, 0.00625, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.37, -16.43, -21.33, 16.08, 0.0, 0.0, 0.0, 0.0],
    [6019.0, 6313.0, 0.00538, 0.03672, 0.00625, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.37, -16.43, -21.33, 16.08, 0.0, 0.0, 0.0, 0.0],
    [6020.0, 6212.0, 0.00352, 0.0146, 0.00248, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -85.36, -10.51, 85.61, 11.29, 0.0, 0.0, 0.0, 0.0],
    [6020.0, 6252.0, 0.01082, 0.04487, 0.00761, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.84, 5.83, -68.34, -4.55, 0.0, 0.0, 0.0, 0.0],
    [6022.0, 6021.0, 0.00033, 0.01733, 0.0, 948.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -284.34, -53.26, 284.6, 67.31, 0.0, 0.0, 0.0, 0.0],
    [6118.0, 6021.0, 0.00013, 0.00161, 0.10699, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -501.85, 1.09, 502.16, -8.53, 0.0, 0.0, 0.0, 0.0],
    [6021.0, 6210.0, 0.00053, 0.00643, 0.42698, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -786.76, -58.77, 789.88, 51.17, 0.0, 0.0, 0.0, 0.0],
    [6023.0, 6022.0, 0.00043, 0.02783, 0.0, 438.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -241.34, -44.87, 241.6, 61.62, 0.0, 0.0, 0.0, 0.0],
    [6315.0, 6022.0, 0.0043, 0.03071, 0.05598, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.52, -4.05, 51.64, -0.92, 0.0, 0.0, 0.0, 0.0],
    [6022.0, 6350.0, 0.00257, 0.01837, 0.03349, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.9, -7.44, 8.9, 3.99, 0.0, 0.0, 0.0, 0.0],
    [6120.0, 6023.0, 0.00776, 0.03392, 0.00517, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.42, 1.8, 34.51, -1.91, 0.0, 0.0, 0.0, 0.0],
    [6023.0, 6262.0, 0.00666, 0.04639, 0.00758, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.97, 4.56, -36.88, -4.67, 0.0, 0.0, 0.0, 0.0],
    [6023.0, 6262.0, 0.00666, 0.04639, 0.00758, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.97, 4.56, -36.88, -4.67, 0.0, 0.0, 0.0, 0.0],
    [6024.0, 6181.0, 0.01205, 0.05372, 0.00788, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.77, 40.67, 66.46, -38.4, 0.0, 0.0, 0.0, 0.0],
    [6024.0, 6219.0, 0.004, 0.02403, 0.00326, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.9, 121.3, 26.49, -118.09, 0.0, 0.0, 0.0, 0.0],
    [6024.0, 6330.0, 0.00775, 0.04653, 0.00631, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.68, 75.73, -6.25, -73.78, 0.0, 0.0, 0.0, 0.0],
    [6025.0, 6060.0, 0.00724, 0.04134, 0.00621, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 38.01, 46.72, -37.76, -45.94, 0.0, 0.0, 0.0, 0.0],
    [6121.0, 6025.0, 0.00399, 0.02277, 0.00342, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.53, -96.39, -22.14, 98.22, 0.0, 0.0, 0.0, 0.0],
    [6025.0, 6337.0, 0.00373, 0.02598, 0.00425, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.06, 65.18, 29.24, -64.37, 0.0, 0.0, 0.0, 0.0],
    [6025.0, 6337.0, 0.00373, 0.02598, 0.00425, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.06, 65.18, 29.24, -64.37, 0.0, 0.0, 0.0, 0.0],
    [6352.0, 6025.0, 0.00808, 0.01942, 0.00264, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.17, -97.51, -22.38, 99.13, 0.0, 0.0, 0.0, 0.0],
    [6026.0, 6182.0, 0.00598, 0.04088, 0.00695, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 95.04, -5.79, -94.5, 8.79, 0.0, 0.0, 0.0, 0.0],
    [6236.0, 6026.0, 0.00321, 0.02074, 0.00396, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 107.56, 5.81, -107.2, -3.83, 0.0, 0.0, 0.0, 0.0],
    [6236.0, 6026.0, 0.00321, 0.02074, 0.00396, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 107.56, 5.81, -107.2, -3.83, 0.0, 0.0, 0.0, 0.0],
    [6027.0, 6181.0, 0.00709, 0.0494, 0.00808, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 156.83, -0.81, -155.14, 11.7, 0.0, 0.0, 0.0, 0.0],
    [6126.0, 6028.0, 0.00239, 0.01662, 0.00272, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.36, 13.53, -0.36, -13.77, 0.0, 0.0, 0.0, 0.0],
    [6126.0, 6028.0, 0.00239, 0.01662, 0.00272, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.36, 13.53, -0.36, -13.77, 0.0, 0.0, 0.0, 0.0],
    [6028.0, 6223.0, 0.00261, 0.01816, 0.00297, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.05, -3.15, 67.17, 3.69, 0.0, 0.0, 0.0, 0.0],
    [6028.0, 6223.0, 0.00261, 0.01816, 0.00297, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.05, -3.15, 67.17, 3.69, 0.0, 0.0, 0.0, 0.0],
    [6028.0, 6289.0, 0.0098, 0.05596, 0.00841, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.48, 4.56, -31.38, -4.8, 0.0, 0.0, 0.0, 0.0],
    [6029.0, 6221.0, 0.02678, 0.11107, 0.01885, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.86, -19.06, -46.21, 19.76, 0.0, 0.0, 0.0, 0.0],
    [6329.0, 6029.0, 0.01886, 0.07826, 0.01328, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.42, -16.05, -53.84, 17.08, 0.0, 0.0, 0.0, 0.0],
    [6031.0, 6030.0, 0.00319, 0.1363, 0.0, 124.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -34.91, -1.43, 34.95, 3.05, 0.0, 0.0, 0.0, 0.0],
    [6030.0, 6172.0, 0.00307, 0.02195, 0.04002, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.83, -4.39, -68.69, 1.27, 0.0, 0.0, 0.0, 0.0],
    [6030.0, 6188.0, 0.01107, 0.07911, 0.14424, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.56, -2.58, 49.82, -10.45, 0.0, 0.0, 0.0, 0.0],
    [6030.0, 7274.0, 0.0079, 0.05646, 0.10294, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.22, 3.92, 54.45, -12.89, 0.0, 0.0, 0.0, 0.0],
    [6173.0, 6031.0, 0.03353, 0.08197, 0.01073, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.7, 5.8, 5.73, -6.84, 0.0, 0.0, 0.0, 0.0],
    [6032.0, 6207.0, 0.01092, 0.04528, 0.00768, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.97, -52.72, 68.78, 55.27, 0.0, 0.0, 0.0, 0.0],
    [6217.0, 6032.0, 0.00379, 0.02164, 0.00325, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.46, -42.12, 31.57, 42.41, 0.0, 0.0, 0.0, 0.0],
    [6034.0, 6033.0, 0.00014, 0.00944, 0.0, 1058.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -411.06, -96.71, 411.3, 113.32, 0.0, 0.0, 0.0, 0.0],
    [6107.0, 6033.0, 0.00039, 0.00803, 0.56039, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 665.29, 134.42, -663.57, -157.69, 0.0, 0.0, 0.0, 0.0],
    [6033.0, 6342.0, 0.00011, 0.00135, 0.0896, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 252.27, 44.37, -252.2, -52.76, 0.0, 0.0, 0.0, 0.0],
    [6035.0, 6034.0, 0.0004, 0.01618, 0.0, 540.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -328.0, -50.33, 328.44, 68.3, 0.0, 0.0, 0.0, 0.0],
    [6035.0, 6034.0, 0.0004, 0.01618, 0.0, 540.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -328.0, -50.33, 328.44, 68.3, 0.0, 0.0, 0.0, 0.0],
    [6108.0, 6034.0, 0.00498, 0.04865, 0.0936, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 183.39, -5.4, -181.76, 11.87, 0.0, 0.0, 0.0, 0.0],
    [6034.0, 6119.0, 0.00307, 0.02194, 0.04, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.32, -16.5, -0.31, 12.48, 0.0, 0.0, 0.0, 0.0],
    [6034.0, 6255.0, 0.00338, 0.02413, 0.044, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -147.52, -14.04, 148.25, 14.76, 0.0, 0.0, 0.0, 0.0],
    [6034.0, 6343.0, 0.00082, 0.00798, 0.01535, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.13, -21.22, -83.07, 20.24, 0.0, 0.0, 0.0, 0.0],
    [6061.0, 6035.0, 0.00446, 0.03049, 0.00519, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.76, -1.04, 106.27, 4.0, 0.0, 0.0, 0.0, 0.0],
    [6061.0, 6035.0, 0.00446, 0.03049, 0.00519, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.76, -1.04, 106.27, 4.0, 0.0, 0.0, 0.0, 0.0],
    [6123.0, 6035.0, 0.00473, 0.03056, 0.00583, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.68, -12.41, 95.12, 14.69, 0.0, 0.0, 0.0, 0.0],
    [6123.0, 6035.0, 0.00473, 0.03056, 0.00583, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.68, -12.41, 95.12, 14.69, 0.0, 0.0, 0.0, 0.0],
    [6035.0, 6306.0, 0.00918, 0.05241, 0.00787, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.85, 4.79, -46.65, -4.39, 0.0, 0.0, 0.0, 0.0],
    [6037.0, 6036.0, 0.00033, 0.0183, 0.0, 467.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -262.16, -11.79, 262.38, 24.15, 0.0, 0.0, 0.0, 0.0],
    [6037.0, 6036.0, 0.00033, 0.0183, 0.0, 467.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -262.16, -11.79, 262.38, 24.15, 0.0, 0.0, 0.0, 0.0],
    [6037.0, 6036.0, 0.00033, 0.0183, 0.0, 467.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -262.16, -11.79, 262.38, 24.15, 0.0, 0.0, 0.0, 0.0],
    [6036.0, 6067.0, 0.00172, 0.01789, 0.06095, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -236.16, -11.08, 237.1, 14.5, 0.0, 0.0, 0.0, 0.0],
    [6036.0, 6142.0, 0.00123, 0.01275, 0.04344, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -290.67, -13.46, 291.69, 19.47, 0.0, 0.0, 0.0, 0.0],
    [6036.0, 6142.0, 0.00123, 0.01275, 0.04344, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -290.67, -13.46, 291.69, 19.47, 0.0, 0.0, 0.0, 0.0],
    [6287.0, 6036.0, 0.00203, 0.01984, 0.03818, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.33, -2.06, 65.42, -1.03, 0.0, 0.0, 0.0, 0.0],
    [6036.0, 6334.0, 0.00352, 0.02515, 0.04586, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.05, -33.43, 35.12, 29.21, 0.0, 0.0, 0.0, 0.0],
    [6094.0, 6037.0, 0.00228, 0.01555, 0.00264, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.35, 13.93, 125.71, -11.76, 0.0, 0.0, 0.0, 0.0],
    [6094.0, 6037.0, 0.00228, 0.01555, 0.00264, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.35, 13.93, 125.71, -11.76, 0.0, 0.0, 0.0, 0.0],
    [6220.0, 6037.0, 0.00245, 0.01672, 0.00284, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -128.77, -3.24, 129.17, 5.69, 0.0, 0.0, 0.0, 0.0],
    [6220.0, 6037.0, 0.00245, 0.01672, 0.00284, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -128.77, -3.24, 129.17, 5.69, 0.0, 0.0, 0.0, 0.0],
    [6220.0, 6037.0, 0.00245, 0.01672, 0.00284, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -128.77, -3.24, 129.17, 5.69, 0.0, 0.0, 0.0, 0.0],
    [6039.0, 6038.0, 0.00027, 0.0133, 0.0, 1269.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -521.61, -113.51, 522.37, 150.88, 0.0, 0.0, 0.0, 0.0],
    [6041.0, 6038.0, 0.0004, 0.02009, 0.0, 296.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 20.48, 0.0, -20.4, 0.0, 0.0, 0.0, 0.0],
    [6042.0, 6038.0, 0.00042, 0.03102, 0.0, 479.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 47.53, 0.01, -46.88, 0.0, 0.0, 0.0, 0.0],
    [6038.0, 6066.0, 0.00105, 0.01278, 0.84902, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -306.4, -16.72, 307.35, -61.16, 0.0, 0.0, 0.0, 0.0],
    [6254.0, 6038.0, 0.00024, 0.00295, 0.19592, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 309.45, -145.88, -309.19, 128.54, 0.0, 0.0, 0.0, 0.0],
    [6349.0, 6038.0, 0.00017, 0.002, 0.13292, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.14, 182.23, 93.21, -195.42, 0.0, 0.0, 0.0, 0.0],
    [6040.0, 6039.0, 0.00064, 0.0344, 0.0, 285.39, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -197.85, -28.43, 198.1, 42.35, 0.0, 0.0, 0.0, 0.0],
    [6040.0, 6039.0, 0.00064, 0.0344, 0.0, 285.39, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -197.85, -28.43, 198.1, 42.35, 0.0, 0.0, 0.0, 0.0],
    [6222.0, 6039.0, 0.00129, 0.00919, 0.01675, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.19, -29.0, 125.4, 28.81, 0.0, 0.0, 0.0, 0.0],
    [6040.0, 6224.0, 0.00927, 0.03846, 0.00653, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.72, 2.99, -62.35, -2.09, 0.0, 0.0, 0.0, 0.0],
    [6043.0, 6236.0, 0.0039, 0.02665, 0.00453, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.94, -17.21, 53.06, 17.58, 0.0, 0.0, 0.0, 0.0],
    [6043.0, 6236.0, 0.0039, 0.02665, 0.00453, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.94, -17.21, 53.06, 17.58, 0.0, 0.0, 0.0, 0.0],
    [6335.0, 6043.0, 0.00217, 0.01509, 0.00247, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.22, 3.62, -21.21, -3.8, 0.0, 0.0, 0.0, 0.0],
    [6335.0, 6043.0, 0.00217, 0.01509, 0.00247, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.22, 3.62, -21.21, -3.8, 0.0, 0.0, 0.0, 0.0],
    [6044.0, 6203.0, 0.00617, 0.02696, 0.00411, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 57.18, -7.57, -56.97, 8.06, 0.0, 0.0, 0.0, 0.0],
    [6204.0, 6044.0, 0.00268, 0.01111, 0.00189, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.04, 23.22, 19.06, -23.31, 0.0, 0.0, 0.0, 0.0],
    [6044.0, 6284.0, 0.00593, 0.02596, 0.00395, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -68.92, 2.85, 69.21, -2.0, 0.0, 0.0, 0.0, 0.0],
    [6044.0, 6323.0, 0.0021, 0.01432, 0.00244, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.8, 11.42, 12.81, -11.62, 0.0, 0.0, 0.0, 0.0],
    [6044.0, 6323.0, 0.0021, 0.01432, 0.00244, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.8, 11.42, 12.81, -11.62, 0.0, 0.0, 0.0, 0.0],
    [6046.0, 6045.0, "8e-05", 0.0073, 0.0, 1198.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -779.7, -49.76, 780.17, 92.55, 0.0, 0.0, 0.0, 0.0],
    [6048.0, 6045.0, 0.0014, 0.07775, 0.0, 233.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6049.0, 6045.0, 0.00046, 0.04414, 0.0, 283.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6050.0, 6045.0, 0.00056, 0.04367, 0.0, 256.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6051.0, 6045.0, 0.00035, 0.0254, 0.0, 351.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 57.24, 29.22, -57.23, -28.24, 0.0, 0.0, 0.0, 0.0],
    [6052.0, 6045.0, 0.00074, 0.03404, 0.0, 342.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6053.0, 6045.0, 0.00028, 0.02922, 0.0, 352.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 57.24, 29.22, -57.23, -28.09, 0.0, 0.0, 0.0, 0.0],
    [6054.0, 6045.0, 0.00061, 0.05567, 0.0, 338.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 57.24, 26.14, -57.22, -24.1, 0.0, 0.0, 0.0, 0.0],
    [6066.0, 6045.0, 0.00059, 0.00714, 0.47436, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 458.43, -54.61, -457.25, 18.97, 0.0, 0.0, 0.0, 0.0],
    [6210.0, 6045.0, 0.00142, 0.01727, 1.14708, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 289.27, -26.51, -288.14, -81.6, 0.0, 0.0, 0.0, 0.0],
    [6045.0, 6234.0, 0.00031, 0.0037, 0.24613, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 136.9, 50.52, -136.83, -75.57, 0.0, 0.0, 0.0, 0.0],
    [6047.0, 6046.0, 0.00056, 0.0418, 0.0, 320.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -192.56, -5.02, 192.77, 20.1, 0.0, 0.0, 0.0, 0.0],
    [6047.0, 6046.0, 0.00056, 0.0418, 0.0, 320.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -192.56, -5.02, 192.77, 20.1, 0.0, 0.0, 0.0, 0.0],
    [6198.0, 6046.0, 0.00141, 0.01004, 0.0183, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -181.74, -28.53, 182.2, 29.93, 0.0, 0.0, 0.0, 0.0],
    [6046.0, 6285.0, 0.00296, 0.02891, 0.05562, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 211.97, -20.37, -210.68, 27.13, 0.0, 0.0, 0.0, 0.0],
    [6047.0, 6150.0, 0.00335, 0.02337, 0.00382, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.04, -30.1, -82.78, 31.48, 0.0, 0.0, 0.0, 0.0],
    [6047.0, 6150.0, 0.00335, 0.02337, 0.00382, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.04, -30.1, -82.78, 31.48, 0.0, 0.0, 0.0, 0.0],
    [6291.0, 6047.0, 0.00187, 0.01206, 0.0023, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.57, -13.96, 34.6, 13.89, 0.0, 0.0, 0.0, 0.0],
    [6291.0, 6047.0, 0.00187, 0.01206, 0.0023, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.57, -13.96, 34.6, 13.89, 0.0, 0.0, 0.0, 0.0],
    [6226.0, 6055.0, 0.018, 0.10807, 0.01467, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.59, -3.09, 25.7, 2.25, 0.0, 0.0, 0.0, 0.0],
    [6055.0, 6286.0, 0.00882, 0.0504, 0.00757, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.63, -3.64, 30.71, 3.3, 0.0, 0.0, 0.0, 0.0],
    [6057.0, 6056.0, 0.00023, 0.01095, 0.0, 1171.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -474.99, -28.12, 475.49, 51.98, 0.0, 0.0, 0.0, 0.0],
    [6056.0, 6066.0, 0.00014, 0.00165, 0.10973, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 665.01, -158.16, -664.39, 153.94, 0.0, 0.0, 0.0, 0.0],
    [6161.0, 6056.0, 0.00011, 0.00227, 0.15827, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 973.31, -0.47, -972.32, 4.29, 0.0, 0.0, 0.0, 0.0],
    [6298.0, 6056.0, "8e-05", 0.001, 0.06674, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 168.21, -108.51, -168.18, 101.89, 0.0, 0.0, 0.0, 0.0],
    [6058.0, 6057.0, 0.00061, 0.02173, 0.0, 328.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -193.16, -25.64, 193.38, 33.7, 0.0, 0.0, 0.0, 0.0],
    [6058.0, 6057.0, 0.00061, 0.02173, 0.0, 328.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -193.16, -25.64, 193.38, 33.7, 0.0, 0.0, 0.0, 0.0],
    [6067.0, 6057.0, 0.001, 0.00977, 0.01879, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.59, 7.45, 13.59, -9.38, 0.0, 0.0, 0.0, 0.0],
    [6057.0, 6177.0, 0.00628, 0.06139, 0.11812, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 74.63, -29.91, -74.26, 21.13, 0.0, 0.0, 0.0, 0.0],
    [6058.0, 6124.0, 0.00613, 0.04269, 0.00698, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 90.98, 3.11, -90.49, -0.36, 0.0, 0.0, 0.0, 0.0],
    [6058.0, 6124.0, 0.00613, 0.04269, 0.00698, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 90.98, 3.11, -90.49, -0.36, 0.0, 0.0, 0.0, 0.0],
    [6058.0, 6124.0, 0.00613, 0.04269, 0.00698, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 90.98, 3.11, -90.49, -0.36, 0.0, 0.0, 0.0, 0.0],
    [6300.0, 6058.0, 0.00293, 0.01895, 0.00362, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.4, 9.08, -65.27, -8.65, 0.0, 0.0, 0.0, 0.0],
    [6357.0, 6059.0, 0.01709, 0.07089, 0.01203, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.82, -14.9, -30.63, 14.42, 0.0, 0.0, 0.0, 0.0],
    [6060.0, 6157.0, 0.00969, 0.05535, 0.00832, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.77, -0.29, -30.68, -0.04, 0.0, 0.0, 0.0, 0.0],
    [6314.0, 6060.0, 0.00648, 0.02889, 0.00424, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.99, -23.38, -36.87, 23.49, 0.0, 0.0, 0.0, 0.0],
    [6061.0, 6219.0, 0.00959, 0.02345, 0.00307, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.19, -36.53, -29.97, 36.76, 0.0, 0.0, 0.0, 0.0],
    [6061.0, 6224.0, 0.01257, 0.03074, 0.00403, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.42, -3.3, -33.27, 3.26, 0.0, 0.0, 0.0, 0.0],
    [6063.0, 6062.0, 0.00012, 0.00745, 0.0, 1206.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -728.49, -16.31, 729.11, 54.68, 0.0, 0.0, 0.0, 0.0],
    [6075.0, 6062.0, 0.0006, 0.00726, 0.48242, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 379.02, -35.02, -378.19, -5.08, 0.0, 0.0, 0.0, 0.0],
    [7199.0, 6062.0, 0.00097, 0.01173, 0.77933, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 352.07, -17.79, -350.92, -49.6, 0.0, 0.0, 0.0, 0.0],
    [6064.0, 6063.0, 0.00104, 0.04096, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -140.94, -8.88, 141.15, 16.91, 0.0, 0.0, 0.0, 0.0],
    [6063.0, 6192.0, 0.00419, 0.04091, 0.07872, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 286.02, -1.31, -282.7, 25.71, 0.0, 0.0, 0.0, 0.0],
    [8094.0, 6063.0, 0.00384, 0.03753, 0.07222, 800.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -297.94, 24.95, 301.32, 0.71, 0.0, 0.0, 0.0, 0.0],
    [6064.0, 6341.0, 0.01342, 0.05869, 0.00894, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.47, -14.48, -57.99, 15.66, 0.0, 0.0, 0.0, 0.0],
    [6065.0, 6262.0, 0.00781, 0.04461, 0.0067, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.03, 6.07, 13.04, -6.64, 0.0, 0.0, 0.0, 0.0],
    [6067.0, 6066.0, 0.00017, 0.00814, 0.0, 1115.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -521.57, -57.4, 522.02, 78.95, 0.0, 0.0, 0.0, 0.0],
    [6069.0, 6066.0, 0.00023, 0.01215, 0.0, 667.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 123.82, 30.75, -123.79, -28.88, 0.0, 0.0, 0.0, 0.0],
    [6070.0, 6066.0, 0.00044, 0.02944, 0.0, 677.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 131.3, 13.73, -131.23, -8.89, 0.0, 0.0, 0.0, 0.0],
    [6071.0, 6066.0, 0.00013, 0.00964, 0.0, 670.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 105.91, 39.69, -105.89, -38.52, 0.0, 0.0, 0.0, 0.0],
    [6072.0, 6066.0, 0.00026, 0.02419, 0.0, 679.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6073.0, 6066.0, 0.00026, 0.01616, 0.0, 664.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 131.3, 23.42, -131.26, -20.71, 0.0, 0.0, 0.0, 0.0],
    [6074.0, 6066.0, 0.00036, 0.01602, 0.0, 666.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 131.3, 22.78, -131.24, -20.1, 0.0, 0.0, 0.0, 0.0],
    [6068.0, 6067.0, 0.00105, 0.0432, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -159.84, -7.53, 160.1, 18.31, 0.0, 0.0, 0.0, 0.0],
    [6068.0, 6067.0, 0.00105, 0.0432, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -159.84, -7.53, 160.1, 18.31, 0.0, 0.0, 0.0, 0.0],
    [6279.0, 6067.0, 0.00289, 0.02062, 0.0376, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.16, -2.63, -22.14, -1.18, 0.0, 0.0, 0.0, 0.0],
    [6076.0, 6075.0, 0.00022, 0.01507, 0.0, 1058.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -263.22, 14.32, 263.37, -4.27, 0.0, 0.0, 0.0, 0.0],
    [6078.0, 6075.0, 0.00016, 0.01164, 0.0, 1159.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 477.33, -68.73, -476.96, 95.2, 0.0, 0.0, 0.0, 0.0],
    [6079.0, 6075.0, "9e-05", 0.00542, 0.0, 1165.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 328.94, -68.73, -328.85, 74.65, 0.0, 0.0, 0.0, 0.0],
    [6080.0, 6075.0, "8e-05", 0.0074, 0.0, 1152.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 328.94, -68.73, -328.86, 76.84, 0.0, 0.0, 0.0, 0.0],
    [6075.0, 6101.0, 0.00034, 0.00413, 0.27429, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 432.04, -112.78, -431.4, 91.96, 0.0, 0.0, 0.0, 0.0],
    [7018.0, 6075.0, 0.00154, 0.01865, 1.23907, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.17, -34.07, 60.24, -94.63, 0.0, 0.0, 0.0, 0.0],
    [6077.0, 6076.0, 0.0007, 0.0251, 0.0, 185.22, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -150.9, 5.62, 151.05, -0.12, 0.0, 0.0, 0.0, 0.0],
    [6102.0, 6076.0, 0.00351, 0.02507, 0.04571, 850.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -138.24, 20.78, 138.9, -20.82, 0.0, 0.0, 0.0, 0.0],
    [6188.0, 6076.0, 0.00528, 0.03774, 0.0688, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.77, -13.48, -26.73, 6.62, 0.0, 0.0, 0.0, 0.0],
    [6077.0, 6135.0, 0.01114, 0.04621, 0.00784, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.55, 14.5, -59.15, -13.64, 0.0, 0.0, 0.0, 0.0],
    [6077.0, 6311.0, 0.01033, 0.04605, 0.00675, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 91.35, -20.12, -90.48, 23.28, 0.0, 0.0, 0.0, 0.0],
    [6082.0, 6081.0, 0.00602, 0.1165, 0.0, 80.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 41.37, 13.85, -41.27, -11.8, 0.0, 0.0, 0.0, 0.0],
    [6083.0, 6081.0, 0.00631, 0.2531, 0.0, 80.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 65.3, 10.38, -65.05, -0.15, 0.0, 0.0, 0.0, 0.0],
    [6081.0, 6156.0, 0.00412, 0.01838, 0.0027, 156.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 90.02, 18.35, -89.69, -17.14, 0.0, 0.0, 0.0, 0.0],
    [6212.0, 6081.0, 0.00581, 0.0241, 0.00409, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.28, 6.03, 16.29, -6.39, 0.0, 0.0, 0.0, 0.0],
    [6085.0, 6084.0, 0.01088, 0.45298, 0.0, 31.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.05, 0.0, -1.05, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6086.0, 6084.0, 0.00567, 0.21309, 0.0, 41.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 22.5, 0.0, -22.47, 1.07, 0.0, 0.0, 0.0, 0.0],
    [6087.0, 6084.0, 0.01529, 0.2834, 0.0, 43.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6088.0, 6084.0, 0.00292, 0.0945, 0.0, 25.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 7.95, 0.0, -7.95, 0.06, 0.0, 0.0, 0.0, 0.0],
    [6089.0, 6084.0, 0.00558, 0.2567, 0.0, 25.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 10.42, 0.0, -10.41, 0.28, 0.0, 0.0, 0.0, 0.0],
    [6090.0, 6084.0, 0.00213, 0.09907, 0.0, 46.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 30.52, 0.0, -30.5, 0.91, 0.0, 0.0, 0.0, 0.0],
    [6084.0, 6136.0, 0.00536, 0.03659, 0.00622, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.75, -27.72, -101.17, 31.11, 0.0, 0.0, 0.0, 0.0],
    [6084.0, 6355.0, 0.00317, 0.01386, 0.00211, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.37, 25.4, 29.42, -25.41, 0.0, 0.0, 0.0, 0.0],
    [6091.0, 6176.0, 0.01965, 0.04804, 0.00629, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -56.88, 38.81, 57.8, -37.2, 0.0, 0.0, 0.0, 0.0],
    [6251.0, 6091.0, 0.00626, 0.03578, 0.00538, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.99, -31.99, 19.08, 31.94, 0.0, 0.0, 0.0, 0.0],
    [6265.0, 6092.0, 0.03066, 0.13415, 0.02043, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 108.87, -26.69, -105.16, 40.75, 0.0, 0.0, 0.0, 0.0],
    [6092.0, 6340.0, 0.02123, 0.09289, 0.01415, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.5, -2.33, -68.53, 5.08, 0.0, 0.0, 0.0, 0.0],
    [6094.0, 6093.0, 0.01077, 0.02588, 0.00351, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.41, 13.97, -37.25, -13.92, 0.0, 0.0, 0.0, 0.0],
    [6093.0, 6191.0, 0.00537, 0.02229, 0.00378, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.29, 2.44, 3.3, -2.81, 0.0, 0.0, 0.0, 0.0],
    [6094.0, 6352.0, 0.00312, 0.02171, 0.00355, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.66, -30.54, -72.47, 31.5, 0.0, 0.0, 0.0, 0.0],
    [6094.0, 6352.0, 0.00312, 0.02171, 0.00355, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.66, -30.54, -72.47, 31.5, 0.0, 0.0, 0.0, 0.0],
    [6116.0, 6095.0, 0.02712, 0.06628, 0.00868, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.49, -3.45, 17.57, 2.79, 0.0, 0.0, 0.0, 0.0],
    [6095.0, 6353.0, 0.00442, 0.03018, 0.00514, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.77, 23.36, 54.92, -22.81, 0.0, 0.0, 0.0, 0.0],
    [6095.0, 6353.0, 0.00442, 0.03018, 0.00514, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.77, 23.36, 54.92, -22.81, 0.0, 0.0, 0.0, 0.0],
    [6095.0, 6358.0, 0.00976, 0.04048, 0.00687, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.59, -68.88, -23.08, 70.28, 0.0, 0.0, 0.0, 0.0],
    [6196.0, 6096.0, 0.02156, 0.08942, 0.01517, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.4, -15.67, 45.89, 16.11, 0.0, 0.0, 0.0, 0.0],
    [6096.0, 6202.0, 0.01774, 0.10129, 0.01522, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.9, 15.21, 13.98, -16.37, 0.0, 0.0, 0.0, 0.0],
    [6096.0, 6340.0, 0.02271, 0.13634, 0.0185, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.67, 11.27, 21.8, -12.41, 0.0, 0.0, 0.0, 0.0],
    [6097.0, 6220.0, 0.00366, 0.025, 0.00425, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.56, -17.47, 65.73, 18.2, 0.0, 0.0, 0.0, 0.0],
    [6097.0, 6220.0, 0.00366, 0.025, 0.00425, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.56, -17.47, 65.73, 18.2, 0.0, 0.0, 0.0, 0.0],
    [6097.0, 6225.0, 0.01044, 0.04569, 0.00696, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.76, 5.09, -25.68, -5.47, 0.0, 0.0, 0.0, 0.0],
    [6098.0, 6123.0, 0.00317, 0.02048, 0.00391, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.38, -2.84, 60.5, 3.23, 0.0, 0.0, 0.0, 0.0],
    [6098.0, 6123.0, 0.00317, 0.02048, 0.00391, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.38, -2.84, 60.5, 3.23, 0.0, 0.0, 0.0, 0.0],
    [6098.0, 6208.0, 0.00691, 0.01691, 0.00221, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.15, -30.21, -8.08, 30.17, 0.0, 0.0, 0.0, 0.0],
    [6098.0, 6289.0, 0.00552, 0.02415, 0.00368, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.6, -1.57, 19.63, 1.31, 0.0, 0.0, 0.0, 0.0],
    [6099.0, 6204.0, 0.00266, 0.01519, 0.00228, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.96, -8.88, -19.95, 8.72, 0.0, 0.0, 0.0, 0.0],
    [6099.0, 6225.0, 0.0031, 0.01769, 0.00266, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.95, 21.15, -49.86, -20.89, 0.0, 0.0, 0.0, 0.0],
    [6099.0, 6310.0, 0.00667, 0.02767, 0.0047, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -91.29, -18.33, 91.87, 20.26, 0.0, 0.0, 0.0, 0.0],
    [6100.0, 6128.0, 0.01671, 0.10034, 0.01362, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.39, 2.38, -25.28, -3.08, 0.0, 0.0, 0.0, 0.0],
    [6180.0, 6100.0, 0.00956, 0.0418, 0.00637, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 55.21, -23.02, -54.87, 23.89, 0.0, 0.0, 0.0, 0.0],
    [6283.0, 6100.0, 0.00566, 0.0323, 0.00485, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.32, 36.91, -8.24, -36.95, 0.0, 0.0, 0.0, 0.0],
    [6102.0, 6101.0, 0.00013, 0.0085, 0.0, 1307.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -672.11, 10.01, 672.68, 26.82, 0.0, 0.0, 0.0, 0.0],
    [6104.0, 6101.0, 0.00031, 0.02423, 0.0, 378.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 60.33, 30.79, -60.32, -29.74, 0.0, 0.0, 0.0, 0.0],
    [6105.0, 6101.0, 0.00037, 0.03898, 0.0, 368.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 60.33, 30.79, -60.32, -29.12, 0.0, 0.0, 0.0, 0.0],
    [6106.0, 6101.0, 0.00018, 0.00963, 0.0, 560.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 120.67, 61.59, -120.64, -59.92, 0.0, 0.0, 0.0, 0.0],
    [6103.0, 6102.0, 0.00102, 0.04506, 0.0, 439.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -233.8, 37.34, 234.34, -13.53, 0.0, 0.0, 0.0, 0.0],
    [6103.0, 6117.0, 0.00862, 0.06005, 0.00982, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.31, 0.48, -71.89, 1.44, 0.0, 0.0, 0.0, 0.0],
    [6103.0, 6117.0, 0.00862, 0.06005, 0.00982, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.31, 0.48, -71.89, 1.44, 0.0, 0.0, 0.0, 0.0],
    [6103.0, 6183.0, 0.01177, 0.05149, 0.00784, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.96, 14.95, -54.6, -14.19, 0.0, 0.0, 0.0, 0.0],
    [6108.0, 6107.0, 0.00061, 0.04374, 0.0, 380.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -1.52, -45.13, 1.53, 46.0, 0.0, 0.0, 0.0, 0.0],
    [6110.0, 6107.0, 0.00015, 0.01079, 0.0, 1181.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 301.21, 88.04, -301.07, -78.22, 0.0, 0.0, 0.0, 0.0],
    [6111.0, 6107.0, 0.00014, 0.01069, 0.0, 1208.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 293.66, 88.94, -293.54, -79.63, 0.0, 0.0, 0.0, 0.0],
    [6107.0, 8082.0, 0.00113, 0.01368, 0.90909, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -176.43, -44.64, 176.76, -48.13, 0.0, 0.0, 0.0, 0.0],
    [6109.0, 6108.0, 0.00252, 0.10367, 0.0, 137.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -48.93, -2.64, 48.99, 5.1, 0.0, 0.0, 0.0, 0.0],
    [6108.0, 6192.0, 0.00493, 0.03524, 0.06426, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -230.86, 45.43, 233.55, -32.81, 0.0, 0.0, 0.0, 0.0],
    [6338.0, 6109.0, 0.03888, 0.09504, 0.01244, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.03, 1.32, 34.49, -1.45, 0.0, 0.0, 0.0, 0.0],
    [6113.0, 6175.0, 0.00078, 0.00501, 0.00096, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.54, 18.86, -33.53, -18.88, 0.0, 0.0, 0.0, 0.0],
    [6113.0, 6175.0, 0.00078, 0.00501, 0.00096, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.54, 18.86, -33.53, -18.88, 0.0, 0.0, 0.0, 0.0],
    [6113.0, 6345.0, 0.00258, 0.01129, 0.00172, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.86, -8.66, -54.78, 8.85, 0.0, 0.0, 0.0, 0.0],
    [6114.0, 6204.0, 0.01029, 0.04585, 0.00672, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.6, -7.28, 53.91, 7.98, 0.0, 0.0, 0.0, 0.0],
    [6114.0, 6261.0, 0.00516, 0.03097, 0.0042, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.94, -12.71, 16.96, 12.43, 0.0, 0.0, 0.0, 0.0],
    [6159.0, 6115.0, 0.00432, 0.02954, 0.00503, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.46, 19.86, -60.29, -19.18, 0.0, 0.0, 0.0, 0.0],
    [6159.0, 6115.0, 0.00432, 0.02954, 0.00503, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.46, 19.86, -60.29, -19.18, 0.0, 0.0, 0.0, 0.0],
    [6115.0, 6191.0, 0.0085, 0.03718, 0.00566, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.43, 4.78, 48.63, -4.46, 0.0, 0.0, 0.0, 0.0],
    [6115.0, 6225.0, 0.0095, 0.05707, 0.00774, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.35, 6.57, -6.34, -7.29, 0.0, 0.0, 0.0, 0.0],
    [6115.0, 6250.0, 0.00313, 0.01394, 0.00204, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.53, -10.13, -31.5, 10.08, 0.0, 0.0, 0.0, 0.0],
    [6181.0, 6116.0, 0.01119, 0.06392, 0.00961, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.56, 12.78, -39.37, -12.66, 0.0, 0.0, 0.0, 0.0],
    [6119.0, 6118.0, 0.00021, 0.01219, 0.0, 1133.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -519.85, -116.84, 520.43, 150.79, 0.0, 0.0, 0.0, 0.0],
    [6118.0, 6349.0, "9e-05", 0.00182, 0.12727, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.59, -151.88, 18.6, 138.8, 0.0, 0.0, 0.0, 0.0],
    [6120.0, 6119.0, 0.00056, 0.0289, 0.0, 350.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -196.59, -29.59, 196.81, 41.05, 0.0, 0.0, 0.0, 0.0],
    [6120.0, 6119.0, 0.00056, 0.0289, 0.0, 350.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -196.59, -29.59, 196.81, 41.05, 0.0, 0.0, 0.0, 0.0],
    [6119.0, 6354.0, 0.00095, 0.00925, 0.01779, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 126.54, 22.27, -126.38, -22.57, 0.0, 0.0, 0.0, 0.0],
    [6290.0, 6120.0, 0.00336, 0.02297, 0.00391, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -115.69, 1.7, 116.15, 1.02, 0.0, 0.0, 0.0, 0.0],
    [6290.0, 6120.0, 0.00336, 0.02297, 0.00391, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -115.69, 1.7, 116.15, 1.02, 0.0, 0.0, 0.0, 0.0],
    [6121.0, 6174.0, 0.00587, 0.03351, 0.00504, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.7, 9.34, -12.69, -9.76, 0.0, 0.0, 0.0, 0.0],
    [6121.0, 6179.0, 0.0239, 0.05842, 0.00765, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.9, -3.46, -1.89, 2.68, 0.0, 0.0, 0.0, 0.0],
    [6220.0, 6121.0, 0.0032, 0.02187, 0.00372, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.18, -27.01, -78.96, 28.14, 0.0, 0.0, 0.0, 0.0],
    [6220.0, 6121.0, 0.0032, 0.02187, 0.00372, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 79.18, -27.01, -78.96, 28.14, 0.0, 0.0, 0.0, 0.0],
    [6122.0, 6327.0, 0.03109, 0.07602, 0.00995, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.88, -11.33, -4.84, 10.41, 0.0, 0.0, 0.0, 0.0],
    [7337.0, 6122.0, 0.02322, 0.13264, 0.01993, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 27.77, -5.89, -27.59, 4.89, 0.0, 0.0, 0.0, 0.0],
    [6233.0, 6123.0, 0.00405, 0.02315, 0.00348, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.22, -5.77, 23.24, 5.57, 0.0, 0.0, 0.0, 0.0],
    [6124.0, 6131.0, 0.01842, 0.07644, 0.01297, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.56, -1.75, -76.46, 5.0, 0.0, 0.0, 0.0, 0.0],
    [6191.0, 6124.0, 0.00835, 0.05393, 0.01029, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -68.7, 2.52, 69.1, -1.01, 0.0, 0.0, 0.0, 0.0],
    [6124.0, 6314.0, 0.01906, 0.08338, 0.0127, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.38, -12.44, -66.5, 15.01, 0.0, 0.0, 0.0, 0.0],
    [6180.0, 6125.0, 0.00599, 0.02482, 0.00421, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.35, 13.35, 89.85, -11.73, 0.0, 0.0, 0.0, 0.0],
    [6125.0, 6322.0, 0.01845, 0.08069, 0.01229, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.44, 11.0, 94.04, -5.23, 0.0, 0.0, 0.0, 0.0],
    [6126.0, 6130.0, 0.00394, 0.01755, 0.00257, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.54, -3.51, 31.58, 3.44, 0.0, 0.0, 0.0, 0.0],
    [6126.0, 6176.0, 0.00718, 0.05004, 0.00818, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.65, -13.84, 20.69, 13.33, 0.0, 0.0, 0.0, 0.0],
    [6126.0, 6176.0, 0.00718, 0.05004, 0.00818, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.65, -13.84, 20.69, 13.33, 0.0, 0.0, 0.0, 0.0],
    [6126.0, 6313.0, 0.00918, 0.0551, 0.00748, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.73, -10.14, -21.68, 9.72, 0.0, 0.0, 0.0, 0.0],
    [6127.0, 6237.0, 0.01441, 0.08233, 0.01237, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.12, -8.53, -6.11, 7.36, 0.0, 0.0, 0.0, 0.0],
    [6338.0, 6127.0, 0.01299, 0.07418, 0.01115, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.43, -10.84, -0.41, 9.81, 0.0, 0.0, 0.0, 0.0],
    [6127.0, 8102.0, 0.03512, 0.08585, 0.01124, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.94, 0.98, 31.28, -1.3, 0.0, 0.0, 0.0, 0.0],
    [6128.0, 6276.0, 0.01619, 0.03957, 0.00518, 200.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.02, -16.89, 3.07, 16.49, 0.0, 0.0, 0.0, 0.0],
    [6129.0, 6309.0, 0.02452, 0.10724, 0.01633, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.05, -0.93, 39.42, 0.9, 0.0, 0.0, 0.0, 0.0],
    [6129.0, 6336.0, 0.01251, 0.07513, 0.0102, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.19, -1.86, -29.08, 1.47, 0.0, 0.0, 0.0, 0.0],
    [6130.0, 6230.0, 0.0041, 0.035, 0.0058, 230.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -73.87, -24.81, 74.12, 26.37, 0.0, 0.0, 0.0, 0.0],
    [6130.0, 6231.0, 0.00525, 0.02339, 0.00343, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 28.9, 17.58, -28.84, -17.64, 0.0, 0.0, 0.0, 0.0],
    [6131.0, 6251.0, 0.02579, 0.06305, 0.00826, 109.76, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.61, -17.42, -32.25, 17.47, 0.0, 0.0, 0.0, 0.0],
    [6132.0, 6137.0, 0.00931, 0.05592, 0.00759, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.11, -7.09, -29.03, 6.88, 0.0, 0.0, 0.0, 0.0],
    [6175.0, 6132.0, 0.00341, 0.01491, 0.00227, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 94.17, 12.4, -93.85, -11.25, 0.0, 0.0, 0.0, 0.0],
    [6190.0, 6133.0, 0.01462, 0.06065, 0.01029, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.25, -14.84, -82.25, 17.94, 0.0, 0.0, 0.0, 0.0],
    [6134.0, 6140.0, 0.01102, 0.04818, 0.00734, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.04, 19.84, 33.2, -19.9, 0.0, 0.0, 0.0, 0.0],
    [6134.0, 6358.0, 0.01529, 0.06688, 0.01019, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.42, -22.0, -25.26, 21.64, 0.0, 0.0, 0.0, 0.0],
    [6195.0, 6135.0, 0.018, 0.07467, 0.01267, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.18, -7.68, 37.44, 7.49, 0.0, 0.0, 0.0, 0.0],
    [6358.0, 6136.0, 0.00974, 0.04339, 0.00636, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.65, 52.1, 29.98, -51.28, 0.0, 0.0, 0.0, 0.0],
    [6137.0, 6184.0, 0.01801, 0.04326, 0.00587, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.75, 8.29, 34.99, -8.29, 0.0, 0.0, 0.0, 0.0],
    [6137.0, 6217.0, 0.00779, 0.01906, 0.0025, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.6, -27.12, -21.5, 27.11, 0.0, 0.0, 0.0, 0.0],
    [6157.0, 6138.0, 0.03762, 0.09196, 0.01204, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.87, -8.13, -1.85, 6.95, 0.0, 0.0, 0.0, 0.0],
    [6138.0, 6286.0, 0.02051, 0.0914, 0.0134, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.83, -14.8, 26.01, 14.17, 0.0, 0.0, 0.0, 0.0],
    [6139.0, 6339.0, 0.01781, 0.10172, 0.01528, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.4, 5.91, -19.32, -7.04, 0.0, 0.0, 0.0, 0.0],
    [6142.0, 6141.0, 0.0002, 0.00909, 0.0, 1326.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -711.02, -39.77, 712.0, 84.14, 0.0, 0.0, 0.0, 0.0],
    [6142.0, 6141.0, 0.0002, 0.00909, 0.0, 1326.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -711.02, -39.77, 712.0, 84.14, 0.0, 0.0, 0.0, 0.0],
    [6144.0, 6141.0, 0.00106, 0.04778, 0.0, 265.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6145.0, 6141.0, 0.00027, 0.01788, 0.0, 1093.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 322.87, 26.17, -322.61, -8.48, 0.0, 0.0, 0.0, 0.0],
    [6146.0, 6141.0, 0.00024, 0.01722, 0.0, 1090.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 322.87, 27.07, -322.64, -10.03, 0.0, 0.0, 0.0, 0.0],
    [6147.0, 6141.0, 0.0002, 0.01493, 0.0, 1332.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 283.26, 28.49, -283.11, -17.09, 0.0, 0.0, 0.0, 0.0],
    [6148.0, 6141.0, 0.00013, 0.00914, 0.0, 1248.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6149.0, 6141.0, "4e-05", 0.00474, 0.0, 1255.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 219.44, 83.11, -219.41, -80.65, 0.0, 0.0, 0.0, 0.0],
    [6141.0, 6161.0, 0.00052, 0.00627, 0.4163, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -255.48, 10.29, 255.81, -50.16, 0.0, 0.0, 0.0, 0.0],
    [6141.0, 6197.0, 0.00014, 0.00318, 0.27573, 4352.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1311.74, 45.58, -1309.45, -22.46, 0.0, 0.0, 0.0, 0.0],
    [6239.0, 6141.0, 0.00025, 0.00304, 0.20218, 2400.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1336.72, 138.0, -1332.49, -107.9, 0.0, 0.0, 0.0, 0.0],
    [6143.0, 6142.0, 0.0003, 0.02159, 0.0, 443.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -292.94, 3.02, 293.19, 14.89, 0.0, 0.0, 0.0, 0.0],
    [6143.0, 6142.0, 0.0003, 0.02159, 0.0, 443.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -292.94, 3.02, 293.19, 14.89, 0.0, 0.0, 0.0, 0.0],
    [6143.0, 6142.0, 0.0003, 0.02159, 0.0, 443.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -292.94, 3.02, 293.19, 14.89, 0.0, 0.0, 0.0, 0.0],
    [6142.0, 6162.0, 0.00533, 0.03805, 0.06937, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -40.9, -4.06, 40.99, -2.55, 0.0, 0.0, 0.0, 0.0],
    [6143.0, 6284.0, 0.00613, 0.04273, 0.00699, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 108.02, 24.36, -107.29, -20.0, 0.0, 0.0, 0.0, 0.0],
    [6143.0, 6284.0, 0.00613, 0.04273, 0.00699, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 108.02, 24.36, -107.29, -20.0, 0.0, 0.0, 0.0, 0.0],
    [6312.0, 6143.0, 0.00214, 0.01491, 0.00244, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -165.12, 18.18, 165.7, -14.45, 0.0, 0.0, 0.0, 0.0],
    [6312.0, 6143.0, 0.00214, 0.01491, 0.00244, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -165.12, 18.18, 165.7, -14.45, 0.0, 0.0, 0.0, 0.0],
    [6312.0, 6143.0, 0.00214, 0.01491, 0.00244, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -165.12, 18.18, 165.7, -14.45, 0.0, 0.0, 0.0, 0.0],
    [6312.0, 6143.0, 0.00214, 0.01491, 0.00244, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -165.12, 18.18, 165.7, -14.45, 0.0, 0.0, 0.0, 0.0],
    [6150.0, 6356.0, 0.00408, 0.02634, 0.00503, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.15, -48.09, -24.04, 48.29, 0.0, 0.0, 0.0, 0.0],
    [6150.0, 6356.0, 0.00408, 0.02634, 0.00503, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.15, -48.09, -24.04, 48.29, 0.0, 0.0, 0.0, 0.0],
    [6190.0, 6151.0, 0.01488, 0.06632, 0.00972, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -101.71, 9.61, 103.21, -3.97, 0.0, 0.0, 0.0, 0.0],
    [6151.0, 6311.0, 0.02053, 0.09148, 0.01341, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -80.45, 30.74, 81.9, -25.71, 0.0, 0.0, 0.0, 0.0],
    [6327.0, 6151.0, 0.05056, 0.12359, 0.01618, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.99, -26.04, -38.9, 27.01, 0.0, 0.0, 0.0, 0.0],
    [6153.0, 6152.0, 0.00286, 0.10993, 0.0, 155.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -34.66, -18.17, 34.7, 19.86, 0.0, 0.0, 0.0, 0.0],
    [6152.0, 6177.0, 0.00504, 0.036, 0.06563, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.0, -29.45, 49.15, 23.63, 0.0, 0.0, 0.0, 0.0],
    [6152.0, 6198.0, 0.00248, 0.02429, 0.04673, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.29, 9.58, -14.29, -14.33, 0.0, 0.0, 0.0, 0.0],
    [6241.0, 6153.0, 0.0044, 0.03067, 0.00501, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 87.68, -2.63, -87.34, 4.5, 0.0, 0.0, 0.0, 0.0],
    [6241.0, 6153.0, 0.0044, 0.03067, 0.00501, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 87.68, -2.63, -87.34, 4.5, 0.0, 0.0, 0.0, 0.0],
    [6153.0, 6324.0, 0.00612, 0.0418, 0.00711, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.68, -10.71, -50.52, 11.13, 0.0, 0.0, 0.0, 0.0],
    [6153.0, 6324.0, 0.00612, 0.0418, 0.00711, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.68, -10.71, -50.52, 11.13, 0.0, 0.0, 0.0, 0.0],
    [6176.0, 6154.0, 0.01188, 0.04928, 0.00836, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.07, 11.92, 11.1, -12.62, 0.0, 0.0, 0.0, 0.0],
    [6252.0, 6154.0, 0.02199, 0.0912, 0.01548, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.85, 0.73, -54.2, 0.41, 0.0, 0.0, 0.0, 0.0],
    [6155.0, 6284.0, 0.00973, 0.05559, 0.00835, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.43, -12.96, 7.45, 12.25, 0.0, 0.0, 0.0, 0.0],
    [6156.0, 6282.0, 0.00873, 0.05961, 0.01014, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.38, -23.23, -121.07, 31.12, 0.0, 0.0, 0.0, 0.0],
    [6158.0, 6341.0, 0.02816, 0.06884, 0.00901, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.38, 37.58, 19.87, -37.33, 0.0, 0.0, 0.0, 0.0],
    [8104.0, 6158.0, 0.00916, 0.05232, 0.00786, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.64, -31.96, 13.74, 31.75, 0.0, 0.0, 0.0, 0.0],
    [6281.0, 6159.0, 0.00206, 0.00903, 0.00138, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.25, 97.55, 76.55, -96.34, 0.0, 0.0, 0.0, 0.0],
    [6160.0, 6175.0, 0.00216, 0.01479, 0.00252, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.17, 2.8, -49.12, -2.68, 0.0, 0.0, 0.0, 0.0],
    [6160.0, 6175.0, 0.00216, 0.01479, 0.00252, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.17, 2.8, -49.12, -2.68, 0.0, 0.0, 0.0, 0.0],
    [6160.0, 6233.0, 0.00526, 0.02342, 0.00343, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.97, 12.8, -41.87, -12.67, 0.0, 0.0, 0.0, 0.0],
    [6160.0, 6330.0, 0.00719, 0.03146, 0.00479, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 80.4, -12.2, -79.91, 13.86, 0.0, 0.0, 0.0, 0.0],
    [6162.0, 6161.0, 0.00024, 0.01685, 0.0, 1132.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -386.74, -6.23, 387.09, 30.38, 0.0, 0.0, 0.0, 0.0],
    [6164.0, 6161.0, 0.00022, 0.01652, 0.0, 880.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 71.44, 26.96, -71.43, -26.05, 0.0, 0.0, 0.0, 0.0],
    [6165.0, 6161.0, 0.00034, 0.01841, 0.0, 879.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 71.44, 23.81, -71.42, -22.82, 0.0, 0.0, 0.0, 0.0],
    [6166.0, 6161.0, 0.00011, 0.00775, 0.0, 880.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 71.44, 57.82, -71.43, -57.2, 0.0, 0.0, 0.0, 0.0],
    [6167.0, 6161.0, 0.0002, 0.01447, 0.0, 883.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 71.44, 30.77, -71.43, -29.94, 0.0, 0.0, 0.0, 0.0],
    [6161.0, 7018.0, 0.00084, 0.01712, 1.19421, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1330.49, 156.26, 1345.01, 14.17, 0.0, 0.0, 0.0, 0.0],
    [6163.0, 6162.0, 0.00109, 0.04275, 0.0, 184.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -106.93, -9.78, 107.05, 14.56, 0.0, 0.0, 0.0, 0.0],
    [6162.0, 6277.0, 0.00506, 0.03614, 0.0659, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 145.47, -13.36, -144.44, 13.85, 0.0, 0.0, 0.0, 0.0],
    [6279.0, 6162.0, 0.00087, 0.00624, 0.01138, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.16, -8.24, 93.24, 7.57, 0.0, 0.0, 0.0, 0.0],
    [6280.0, 6163.0, 0.00495, 0.02053, 0.00348, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -27.79, -9.61, 27.83, 9.43, 0.0, 0.0, 0.0, 0.0],
    [6168.0, 6209.0, 0.01804, 0.07482, 0.0127, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.96, -3.39, 49.4, 3.91, 0.0, 0.0, 0.0, 0.0],
    [6168.0, 6261.0, 0.00295, 0.00722, 0.00094, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.22, 21.37, -48.14, -21.27, 0.0, 0.0, 0.0, 0.0],
    [6170.0, 6169.0, 0.00027, 0.01779, 0.0, 1108.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -433.18, -10.43, 433.66, 42.35, 0.0, 0.0, 0.0, 0.0],
    [6169.0, 6239.0, 0.00065, 0.00782, 0.51936, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -433.66, -42.35, 434.82, 1.08, 0.0, 0.0, 0.0, 0.0],
    [6171.0, 6170.0, 0.00057, 0.03437, 0.0, 297.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -167.17, -31.9, 167.33, 41.67, 0.0, 0.0, 0.0, 0.0],
    [6170.0, 6235.0, 0.0015, 0.01464, 0.02816, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 78.24, 0.85, -78.15, -2.94, 0.0, 0.0, 0.0, 0.0],
    [6308.0, 6170.0, 0.00343, 0.02448, 0.04463, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.77, 16.48, 95.08, -18.97, 0.0, 0.0, 0.0, 0.0],
    [6170.0, 6334.0, 0.00357, 0.02552, 0.04652, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 92.53, -13.12, -92.23, 10.37, 0.0, 0.0, 0.0, 0.0],
    [6236.0, 6171.0, 0.00723, 0.05035, 0.00823, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.21, 0.9, 53.41, -0.33, 0.0, 0.0, 0.0, 0.0],
    [6173.0, 6172.0, 0.0013, 0.05717, 0.0, 137.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -68.63, 3.89, 68.69, -1.27, 0.0, 0.0, 0.0, 0.0],
    [6173.0, 6265.0, 0.00345, 0.01429, 0.00242, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.34, -36.97, -77.1, 37.74, 0.0, 0.0, 0.0, 0.0],
    [7020.0, 6173.0, 0.03858, 0.09432, 0.01235, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.17, -16.85, -38.49, 17.23, 0.0, 0.0, 0.0, 0.0],
    [6174.0, 6203.0, 0.00829, 0.02025, 0.00265, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 73.61, 14.5, -73.15, -13.64, 0.0, 0.0, 0.0, 0.0],
    [6174.0, 6250.0, 0.00258, 0.01476, 0.00222, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.82, 34.91, -54.71, -34.51, 0.0, 0.0, 0.0, 0.0],
    [6174.0, 6320.0, 0.00372, 0.02404, 0.00459, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.75, -33.39, 106.2, 35.84, 0.0, 0.0, 0.0, 0.0],
    [6174.0, 6320.0, 0.00372, 0.02404, 0.00459, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.75, -33.39, 106.2, 35.84, 0.0, 0.0, 0.0, 0.0],
    [6175.0, 6194.0, 0.01297, 0.05381, 0.00913, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.81, 1.24, 42.04, -1.17, 0.0, 0.0, 0.0, 0.0],
    [6175.0, 6289.0, 0.01181, 0.02887, 0.00378, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.33, 2.11, -16.3, -2.39, 0.0, 0.0, 0.0, 0.0],
    [6230.0, 6176.0, 0.0023, 0.016, 0.0026, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 133.85, 16.84, -133.44, -14.23, 0.0, 0.0, 0.0, 0.0],
    [6178.0, 6177.0, 0.00082, 0.04251, 0.0, 259.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -133.92, -28.31, 134.07, 36.03, 0.0, 0.0, 0.0, 0.0],
    [6178.0, 6177.0, 0.00082, 0.04251, 0.0, 259.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -133.92, -28.31, 134.07, 36.03, 0.0, 0.0, 0.0, 0.0],
    [6235.0, 6177.0, 0.00202, 0.01441, 0.02628, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 152.6, -81.32, -152.02, 82.65, 0.0, 0.0, 0.0, 0.0],
    [6177.0, 6287.0, 0.00317, 0.02266, 0.04132, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.68, 71.11, -54.43, -73.63, 0.0, 0.0, 0.0, 0.0],
    [6177.0, 6299.0, 0.00682, 0.06665, 0.12825, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.86, 15.32, 90.41, -23.46, 0.0, 0.0, 0.0, 0.0],
    [6177.0, 6308.0, 0.00546, 0.03901, 0.07112, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.89, 15.95, 25.94, -23.07, 0.0, 0.0, 0.0, 0.0],
    [6334.0, 6177.0, 0.00073, 0.00718, 0.01381, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 140.83, -119.54, -140.6, 120.42, 0.0, 0.0, 0.0, 0.0],
    [6178.0, 6209.0, 0.00915, 0.04079, 0.00598, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 35.34, 5.7, -35.22, -5.8, 0.0, 0.0, 0.0, 0.0],
    [6332.0, 6178.0, 0.00369, 0.02383, 0.00455, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.69, -11.03, 98.04, 12.82, 0.0, 0.0, 0.0, 0.0],
    [6291.0, 6179.0, 0.00323, 0.0194, 0.00263, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.96, 5.8, -9.96, -6.04, 0.0, 0.0, 0.0, 0.0],
    [6182.0, 6201.0, 0.00497, 0.02172, 0.00331, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1.33, -35.94, 1.39, 35.89, 0.0, 0.0, 0.0, 0.0],
    [6183.0, 6206.0, 0.01289, 0.07363, 0.01106, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 27.63, 6.55, -27.53, -7.11, 0.0, 0.0, 0.0, 0.0],
    [6184.0, 6185.0, 0.01258, 0.03077, 0.00403, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.46, -2.74, 12.48, 2.39, 0.0, 0.0, 0.0, 0.0],
    [6184.0, 6205.0, 0.00904, 0.04029, 0.00591, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.04, 8.45, 61.39, -7.45, 0.0, 0.0, 0.0, 0.0],
    [6184.0, 6219.0, 0.02323, 0.05678, 0.00744, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.88, -11.13, 9.93, 10.52, 0.0, 0.0, 0.0, 0.0],
    [6185.0, 6313.0, 0.01416, 0.03461, 0.00453, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.32, -8.3, 33.49, 8.27, 0.0, 0.0, 0.0, 0.0],
    [6186.0, 6187.0, 0.00175, 0.01131, 0.00216, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.2, 9.54, -88.06, -8.86, 0.0, 0.0, 0.0, 0.0],
    [6186.0, 6187.0, 0.00175, 0.01131, 0.00216, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.2, 9.54, -88.06, -8.86, 0.0, 0.0, 0.0, 0.0],
    [6186.0, 6351.0, 0.00169, 0.0118, 0.00193, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -107.89, -15.12, 108.09, 16.34, 0.0, 0.0, 0.0, 0.0],
    [6186.0, 6351.0, 0.00169, 0.0118, 0.00193, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -107.89, -15.12, 108.09, 16.34, 0.0, 0.0, 0.0, 0.0],
    [6187.0, 6219.0, 0.00752, 0.03293, 0.00502, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.74, -20.3, -49.52, 20.76, 0.0, 0.0, 0.0, 0.0],
    [6187.0, 6289.0, 0.00637, 0.02643, 0.00449, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 45.95, 15.23, -45.79, -15.04, 0.0, 0.0, 0.0, 0.0],
    [6189.0, 6188.0, 0.00227, 0.06067, 0.0, 178.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -80.65, 1.33, 80.79, 2.49, 0.0, 0.0, 0.0, 0.0],
    [6188.0, 7305.0, 0.00756, 0.05401, 0.09846, 460.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -157.39, 21.44, 159.24, -18.4, 0.0, 0.0, 0.0, 0.0],
    [6327.0, 6189.0, 0.01842, 0.11058, 0.01501, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.76, 10.64, 53.28, -9.08, 0.0, 0.0, 0.0, 0.0],
    [6193.0, 6192.0, 0.00113, 0.06451, 0.0, 125.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -49.12, -5.54, 49.15, 7.1, 0.0, 0.0, 0.0, 0.0],
    [6193.0, 6206.0, 0.01507, 0.09046, 0.01228, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.68, -2.94, 8.7, 1.77, 0.0, 0.0, 0.0, 0.0],
    [6193.0, 6326.0, 0.03488, 0.08525, 0.01116, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.12, -1.63, -21.95, 0.93, 0.0, 0.0, 0.0, 0.0],
    [6196.0, 6194.0, 0.01994, 0.08268, 0.01403, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.13, 9.64, -23.99, -10.48, 0.0, 0.0, 0.0, 0.0],
    [6194.0, 6231.0, 0.00815, 0.03567, 0.00543, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.53, 1.82, -30.46, -2.02, 0.0, 0.0, 0.0, 0.0],
    [6232.0, 6194.0, 0.00593, 0.04134, 0.00676, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 93.53, 5.71, -93.01, -2.76, 0.0, 0.0, 0.0, 0.0],
    [6195.0, 7314.0, 0.01465, 0.06078, 0.01031, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.52, 6.93, -34.34, -7.17, 0.0, 0.0, 0.0, 0.0],
    [6198.0, 6197.0, 0.00015, 0.01413, 0.0, 1372.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -583.84, -29.91, 584.33, 76.79, 0.0, 0.0, 0.0, 0.0],
    [6197.0, 6234.0, 0.00025, 0.003, 0.19905, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 433.59, -48.71, -433.14, 33.29, 0.0, 0.0, 0.0, 0.0],
    [6197.0, 6333.0, 0.00012, 0.00144, 0.09542, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 291.52, -5.62, -291.42, -3.2, 0.0, 0.0, 0.0, 0.0],
    [6199.0, 6198.0, 0.00048, 0.01693, 0.0, 420.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -292.28, 3.54, 292.68, 10.56, 0.0, 0.0, 0.0, 0.0],
    [6199.0, 6198.0, 0.00048, 0.01693, 0.0, 420.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -292.28, 3.54, 292.68, 10.56, 0.0, 0.0, 0.0, 0.0],
    [6199.0, 6198.0, 0.00048, 0.01693, 0.0, 420.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -292.28, 3.54, 292.68, 10.56, 0.0, 0.0, 0.0, 0.0],
    [6287.0, 6198.0, 0.00092, 0.00901, 0.01734, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.27, -41.88, -98.17, 41.1, 0.0, 0.0, 0.0, 0.0],
    [6337.0, 6199.0, 0.00218, 0.01487, 0.00253, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -101.26, 25.99, 101.49, -24.67, 0.0, 0.0, 0.0, 0.0],
    [6337.0, 6199.0, 0.00218, 0.01487, 0.00253, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -101.26, 25.99, 101.49, -24.67, 0.0, 0.0, 0.0, 0.0],
    [6200.0, 6225.0, 0.00252, 0.01513, 0.00205, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.94, -9.8, -15.93, 9.65, 0.0, 0.0, 0.0, 0.0],
    [6200.0, 6275.0, 0.00286, 0.01632, 0.00245, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.24, 5.2, -4.24, -5.44, 0.0, 0.0, 0.0, 0.0],
    [6200.0, 6284.0, 0.00797, 0.03555, 0.00521, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -66.46, -8.51, 66.83, 9.62, 0.0, 0.0, 0.0, 0.0],
    [6201.0, 6203.0, 0.01894, 0.04631, 0.00606, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.35, 27.55, 12.53, -27.74, 0.0, 0.0, 0.0, 0.0],
    [6201.0, 6356.0, 0.00518, 0.02956, 0.00444, 245.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.12, -74.51, 28.44, 75.89, 0.0, 0.0, 0.0, 0.0],
    [6280.0, 6202.0, 0.02835, 0.06931, 0.00908, 115.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.19, -12.54, -13.1, 11.82, 0.0, 0.0, 0.0, 0.0],
    [6340.0, 6202.0, 0.01509, 0.08621, 0.01295, 115.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.55, -0.93, -17.51, -0.16, 0.0, 0.0, 0.0, 0.0],
    [6204.0, 6337.0, 0.00539, 0.03236, 0.00439, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.73, -42.14, 22.86, 42.43, 0.0, 0.0, 0.0, 0.0],
    [6205.0, 6223.0, 0.00232, 0.01501, 0.00286, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -91.67, -13.55, 91.88, 14.58, 0.0, 0.0, 0.0, 0.0],
    [6205.0, 6223.0, 0.00232, 0.01501, 0.00286, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -91.67, -13.55, 91.88, 14.58, 0.0, 0.0, 0.0, 0.0],
    [6207.0, 6282.0, 0.01027, 0.04493, 0.00684, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.85, 42.32, 94.88, -38.54, 0.0, 0.0, 0.0, 0.0],
    [6207.0, 6313.0, 0.0096, 0.05765, 0.00782, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.25, 58.7, 4.57, -57.59, 0.0, 0.0, 0.0, 0.0],
    [6331.0, 6208.0, 0.00218, 0.0152, 0.00249, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.54, 32.24, -30.5, -32.18, 0.0, 0.0, 0.0, 0.0],
    [6331.0, 6208.0, 0.00218, 0.0152, 0.00249, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.54, 32.24, -30.5, -32.18, 0.0, 0.0, 0.0, 0.0],
    [6208.0, 6353.0, 0.0108, 0.04812, 0.00706, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -71.88, -5.75, 72.46, 7.61, 0.0, 0.0, 0.0, 0.0],
    [6309.0, 6209.0, 0.018, 0.078, 0.012, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.78, -0.63, -21.7, -0.24, 0.0, 0.0, 0.0, 0.0],
    [6211.0, 6210.0, 0.0003, 0.01639, 0.0, 978.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -224.81, -28.11, 224.96, 36.05, 0.0, 0.0, 0.0, 0.0],
    [6213.0, 6210.0, 0.00066, 0.04478, 0.0, 363.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 177.9, 16.01, -177.71, -2.81, 0.0, 0.0, 0.0, 0.0],
    [6214.0, 6210.0, 0.00044, 0.02757, 0.0, 718.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 552.3, 49.93, -551.05, 28.46, 0.0, 0.0, 0.0, 0.0],
    [6215.0, 6210.0, 0.0001, 0.0071, 0.0, 721.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 552.3, 78.32, -552.02, -57.89, 0.0, 0.0, 0.0, 0.0],
    [6216.0, 6210.0, 0.00021, 0.01596, 0.0, 710.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 552.3, 49.18, -551.71, -3.81, 0.0, 0.0, 0.0, 0.0],
    [6210.0, 6292.0, 0.00114, 0.01377, 0.91489, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 251.95, 11.99, -251.23, -100.35, 0.0, 0.0, 0.0, 0.0],
    [6212.0, 6211.0, 0.00083, 0.03328, 0.0, 381.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -147.55, -9.56, 147.72, 16.5, 0.0, 0.0, 0.0, 0.0],
    [6211.0, 6359.0, 0.00367, 0.02624, 0.04784, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.09, 11.6, -76.88, -15.12, 0.0, 0.0, 0.0, 0.0],
    [6218.0, 6231.0, 0.02084, 0.09119, 0.01389, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.24, -0.93, -11.21, -0.32, 0.0, 0.0, 0.0, 0.0],
    [6278.0, 6218.0, 0.00985, 0.04084, 0.00693, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.89, 14.59, -62.48, -13.59, 0.0, 0.0, 0.0, 0.0],
    [6219.0, 6345.0, 0.00408, 0.02332, 0.0035, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.86, 31.93, 20.92, -31.93, 0.0, 0.0, 0.0, 0.0],
    [6221.0, 6322.0, 0.01605, 0.09634, 0.01307, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.45, 19.72, -4.38, -20.68, 0.0, 0.0, 0.0, 0.0],
    [6223.0, 6222.0, 0.00029, 0.0171, 0.0, 457.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -259.73, -41.83, 259.93, 53.81, 0.0, 0.0, 0.0, 0.0],
    [6223.0, 6222.0, 0.00029, 0.0171, 0.0, 457.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -259.73, -41.83, 259.93, 53.81, 0.0, 0.0, 0.0, 0.0],
    [6223.0, 6222.0, 0.00029, 0.0171, 0.0, 457.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -259.73, -41.83, 259.93, 53.81, 0.0, 0.0, 0.0, 0.0],
    [6222.0, 6229.0, 0.00375, 0.03669, 0.07059, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -121.98, -62.8, 122.67, 62.21, 0.0, 0.0, 0.0, 0.0],
    [6255.0, 6222.0, 0.00167, 0.01635, 0.03146, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 314.44, 48.53, -312.8, -35.64, 0.0, 0.0, 0.0, 0.0],
    [6222.0, 6293.0, 0.00233, 0.0228, 0.04388, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -208.75, -22.27, 209.77, 27.78, 0.0, 0.0, 0.0, 0.0],
    [6222.0, 6354.0, 0.00491, 0.03508, 0.06396, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.08, -11.73, 11.09, 5.34, 0.0, 0.0, 0.0, 0.0],
    [6227.0, 6223.0, 0.00231, 0.01613, 0.00264, 262.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -146.61, -17.49, 147.12, 20.84, 0.0, 0.0, 0.0, 0.0],
    [6227.0, 6223.0, 0.00231, 0.01613, 0.00264, 262.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -146.61, -17.49, 147.12, 20.84, 0.0, 0.0, 0.0, 0.0],
    [6224.0, 6331.0, 0.00467, 0.01938, 0.00329, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.04, -34.23, 21.12, 34.22, 0.0, 0.0, 0.0, 0.0],
    [6225.0, 6307.0, 0.00669, 0.0298, 0.00437, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.35, 5.72, 9.36, -6.11, 0.0, 0.0, 0.0, 0.0],
    [6227.0, 6238.0, 0.00232, 0.01616, 0.00264, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.42, 10.33, -59.34, -9.98, 0.0, 0.0, 0.0, 0.0],
    [6227.0, 6238.0, 0.00232, 0.01616, 0.00264, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.42, 10.33, -59.34, -9.98, 0.0, 0.0, 0.0, 0.0],
    [6227.0, 6330.0, 0.01472, 0.036, 0.00471, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.01, -21.47, -47.6, 22.03, 0.0, 0.0, 0.0, 0.0],
    [6229.0, 6228.0, 0.00011, 0.01313, 0.0, 1208.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -577.1, 76.82, 577.45, -34.87, 0.0, 0.0, 0.0, 0.0],
    [6298.0, 6228.0, 0.00022, 0.00262, 0.17409, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 578.16, -44.72, -577.45, 34.87, 0.0, 0.0, 0.0, 0.0],
    [6230.0, 6229.0, 0.00061, 0.03602, 0.0, 350.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -196.55, -52.46, 196.79, 67.14, 0.0, 0.0, 0.0, 0.0],
    [6230.0, 6229.0, 0.00061, 0.03602, 0.0, 350.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -196.55, -52.46, 196.79, 67.14, 0.0, 0.0, 0.0, 0.0],
    [6277.0, 6229.0, 0.00147, 0.01434, 0.0276, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.72, -71.11, 60.84, 69.4, 0.0, 0.0, 0.0, 0.0],
    [6230.0, 6278.0, 0.009, 0.05404, 0.00733, 210.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.39, 7.45, 6.4, -8.14, 0.0, 0.0, 0.0, 0.0],
    [6232.0, 6294.0, 0.00252, 0.01629, 0.00311, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -80.08, -12.29, 80.24, 13.05, 0.0, 0.0, 0.0, 0.0],
    [6232.0, 6294.0, 0.00252, 0.01629, 0.00311, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -80.08, -12.29, 80.24, 13.05, 0.0, 0.0, 0.0, 0.0],
    [6235.0, 6234.0, "6e-05", 0.00475, 0.0, 1190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -569.79, -27.46, 569.97, 42.28, 0.0, 0.0, 0.0, 0.0],
    [6236.0, 6235.0, 0.00075, 0.02962, 0.0, 406.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -247.21, -37.56, 247.67, 55.86, 0.0, 0.0, 0.0, 0.0],
    [6236.0, 6235.0, 0.00075, 0.02962, 0.0, 406.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -247.21, -37.56, 247.67, 55.86, 0.0, 0.0, 0.0, 0.0],
    [6325.0, 6237.0, 0.01418, 0.05883, 0.00998, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -27.32, 7.62, 27.43, -8.16, 0.0, 0.0, 0.0, 0.0],
    [6237.0, 8102.0, 0.02383, 0.14308, 0.01942, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.2, 0.27, 23.33, -1.49, 0.0, 0.0, 0.0, 0.0],
    [6238.0, 6345.0, 0.00383, 0.02298, 0.00312, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.13, -18.23, 16.16, 18.07, 0.0, 0.0, 0.0, 0.0],
    [6240.0, 6239.0, 0.00028, 0.01264, 0.0, 1194.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -634.28, -94.88, 635.39, 145.2, 0.0, 0.0, 0.0, 0.0],
    [6242.0, 6239.0, 0.0004, 0.04713, 0.0, 380.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 60.83, 15.71, -60.82, -13.99, 0.0, 0.0, 0.0, 0.0],
    [6243.0, 6239.0, 0.00024, 0.01934, 0.0, 690.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 182.5, 38.29, -182.42, -32.08, 0.0, 0.0, 0.0, 0.0],
    [6244.0, 6239.0, 0.00024, 0.01637, 0.0, 957.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 297.18, 46.74, -296.98, -33.04, 0.0, 0.0, 0.0, 0.0],
    [6245.0, 6239.0, 0.00021, 0.01383, 0.0, 965.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 297.18, 53.69, -297.01, -42.03, 0.0, 0.0, 0.0, 0.0],
    [6246.0, 6239.0, 0.00011, 0.00711, 0.0, 967.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 297.18, 100.5, -297.08, -94.04, 0.0, 0.0, 0.0, 0.0],
    [6247.0, 6239.0, 0.00014, 0.00867, 0.0, 694.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 182.83, 82.2, -182.78, -78.98, 0.0, 0.0, 0.0, 0.0],
    [6248.0, 6239.0, 0.00018, 0.01749, 0.0, 689.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 182.83, 42.38, -182.77, -36.68, 0.0, 0.0, 0.0, 0.0],
    [6249.0, 6239.0, 0.00046, 0.02531, 0.0, 685.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 182.83, 29.31, -182.68, -21.28, 0.0, 0.0, 0.0, 0.0],
    [6239.0, 7414.0, 0.0015, 0.019, 1.24, 2000.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1140.36, 196.85, 1159.61, -84.13, 0.0, 0.0, 0.0, 0.0],
    [6241.0, 6240.0, 0.00111, 0.05088, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -175.54, -22.26, 175.89, 38.22, 0.0, 0.0, 0.0, 0.0],
    [6241.0, 6240.0, 0.00111, 0.05088, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -175.54, -22.26, 175.89, 38.22, 0.0, 0.0, 0.0, 0.0],
    [6240.0, 6287.0, 0.00218, 0.02128, 0.04095, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 347.32, -4.97, -344.78, 25.6, 0.0, 0.0, 0.0, 0.0],
    [6240.0, 6321.0, 0.00473, 0.03381, 0.06164, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.83, 23.41, 65.06, -28.14, 0.0, 0.0, 0.0, 0.0],
    [6253.0, 6329.0, 0.01564, 0.06488, 0.01101, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.73, -14.54, -56.21, 15.54, 0.0, 0.0, 0.0, 0.0],
    [6255.0, 6254.0, "4e-05", 0.00481, 0.0, 1350.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -804.44, -140.65, 804.7, 171.8, 0.0, 0.0, 0.0, 0.0],
    [6257.0, 6254.0, 0.00011, 0.01147, 0.0, 726.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 58.96, -21.53, -58.96, 21.96, 0.0, 0.0, 0.0, 0.0],
    [6258.0, 6254.0, 0.00037, 0.02186, 0.0, 731.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.97, -12.72, -106.93, 15.16, 0.0, 0.0, 0.0, 0.0],
    [6259.0, 6254.0, 0.00044, 0.02142, 0.0, 333.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6260.0, 6254.0, 0.00018, 0.01038, 0.0, 914.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 78.11, -26.56, -78.1, 27.24, 0.0, 0.0, 0.0, 0.0],
    [6292.0, 6254.0, "7e-05", 0.00142, 0.09917, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 870.68, 90.27, -870.17, -90.28, 0.0, 0.0, 0.0, 0.0],
    [6256.0, 6255.0, 0.00085, 0.04835, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -170.62, -24.27, 170.87, 38.68, 0.0, 0.0, 0.0, 0.0],
    [6256.0, 6255.0, 0.00085, 0.04835, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -170.62, -24.27, 170.87, 38.68, 0.0, 0.0, 0.0, 0.0],
    [6262.0, 6319.0, 0.01214, 0.07287, 0.00989, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.32, 7.94, -32.18, -8.1, 0.0, 0.0, 0.0, 0.0],
    [6264.0, 6263.0, 0.00081, 0.03319, 0.0, 120.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -83.96, -5.39, 84.02, 7.7, 0.0, 0.0, 0.0, 0.0],
    [6321.0, 6263.0, 0.00395, 0.03863, 0.07433, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -221.05, 28.06, 222.98, -16.8, 0.0, 0.0, 0.0, 0.0],
    [6263.0, 7274.0, 0.00452, 0.04698, 0.16009, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -304.57, 32.97, 308.75, -6.0, 0.0, 0.0, 0.0, 0.0],
    [6266.0, 6265.0, 0.00703, 0.24052, 0.0, 29.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 4.5, 1.72, -4.5, -1.67, 0.0, 0.0, 0.0, 0.0],
    [6267.0, 6265.0, 0.01927, 0.55179, 0.0, 35.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 7.2, 2.73, -7.19, -2.42, 0.0, 0.0, 0.0, 0.0],
    [6268.0, 6265.0, 0.00822, 0.17407, 0.0, 30.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 4.5, 1.72, -4.5, -1.68, 0.0, 0.0, 0.0, 0.0],
    [6269.0, 6265.0, 0.0207, 0.59011, 0.0, 32.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 7.2, 2.73, -7.19, -2.4, 0.0, 0.0, 0.0, 0.0],
    [6270.0, 6265.0, 0.01825, 0.32424, 0.0, 47.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6271.0, 6265.0, 0.00336, 0.1392, 0.0, 42.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6272.0, 6265.0, 0.00455, 0.19054, 0.0, 35.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6273.0, 6265.0, 0.00863, 0.26216, 0.0, 32.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6274.0, 6265.0, 0.00902, 0.4175, 0.0, 39.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 8.4, 3.2, -8.39, -2.88, 0.0, 0.0, 0.0, 0.0],
    [6275.0, 6324.0, 0.00458, 0.02955, 0.00564, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.18, -12.95, 53.32, 13.29, 0.0, 0.0, 0.0, 0.0],
    [6275.0, 6324.0, 0.00458, 0.02955, 0.00564, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.18, -12.95, 53.32, 13.29, 0.0, 0.0, 0.0, 0.0],
    [6278.0, 6277.0, 0.00046, 0.02831, 0.0, 331.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -204.97, -44.9, 205.17, 57.26, 0.0, 0.0, 0.0, 0.0],
    [6280.0, 6279.0, 0.00106, 0.03718, 0.0, 182.78, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -121.42, -16.39, 121.58, 21.84, 0.0, 0.0, 0.0, 0.0],
    [6279.0, 6299.0, 0.00218, 0.02135, 0.04107, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.57, -10.97, 50.63, 7.22, 0.0, 0.0, 0.0, 0.0],
    [6286.0, 6285.0, 0.00032, 0.0236, 0.0, 311.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -195.52, 46.07, 195.64, -37.1, 0.0, 0.0, 0.0, 0.0],
    [6328.0, 6286.0, 0.0331, 0.08092, 0.0106, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.95, -15.21, 25.22, 14.77, 0.0, 0.0, 0.0, 0.0],
    [6288.0, 6287.0, 0.00058, 0.03855, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -182.93, -32.57, 183.13, 45.99, 0.0, 0.0, 0.0, 0.0],
    [6288.0, 6287.0, 0.00058, 0.03855, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -182.93, -32.57, 183.13, 45.99, 0.0, 0.0, 0.0, 0.0],
    [6288.0, 6307.0, 0.00199, 0.01356, 0.00231, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.15, 15.94, -70.05, -15.46, 0.0, 0.0, 0.0, 0.0],
    [6288.0, 6307.0, 0.00199, 0.01356, 0.00231, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.15, 15.94, -70.05, -15.46, 0.0, 0.0, 0.0, 0.0],
    [6288.0, 6323.0, 0.0013, 0.00886, 0.00151, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.51, -6.96, -29.5, 6.89, 0.0, 0.0, 0.0, 0.0],
    [6288.0, 6323.0, 0.0013, 0.00886, 0.00151, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.51, -6.96, -29.5, 6.89, 0.0, 0.0, 0.0, 0.0],
    [6290.0, 6331.0, 0.00175, 0.01218, 0.00199, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.89, -11.28, -81.77, 11.92, 0.0, 0.0, 0.0, 0.0],
    [6290.0, 6331.0, 0.00175, 0.01218, 0.00199, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.89, -11.28, -81.77, 11.92, 0.0, 0.0, 0.0, 0.0],
    [6293.0, 6292.0, 0.0002, 0.01411, 0.0, 1210.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -385.51, -63.87, 385.81, 84.85, 0.0, 0.0, 0.0, 0.0],
    [6295.0, 6292.0, 0.00017, 0.00896, 0.0, 756.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 62.68, -22.89, -62.67, 23.27, 0.0, 0.0, 0.0, 0.0],
    [6296.0, 6292.0, 0.00013, 0.00766, 0.0, 762.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 62.68, -22.89, -62.67, 23.22, 0.0, 0.0, 0.0, 0.0],
    [6297.0, 6292.0, 0.00029, 0.02084, 0.0, 765.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 62.71, -22.23, -62.7, 23.11, 0.0, 0.0, 0.0, 0.0],
    [6294.0, 6293.0, 0.00058, 0.02427, 0.0, 217.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -175.56, -28.49, 175.75, 36.1, 0.0, 0.0, 0.0, 0.0],
    [6294.0, 6339.0, 0.01129, 0.02712, 0.00368, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.07, 2.39, -15.05, -2.7, 0.0, 0.0, 0.0, 0.0],
    [6299.0, 6298.0, 0.0002, 0.01939, 0.0, 994.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -206.52, 4.34, 206.6, 3.56, 0.0, 0.0, 0.0, 0.0],
    [6301.0, 6298.0, 0.00035, 0.02541, 0.0, 225.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [6302.0, 6298.0, 0.00029, 0.02162, 0.0, 897.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 246.57, -27.44, -246.4, 40.3, 0.0, 0.0, 0.0, 0.0],
    [6303.0, 6298.0, 0.0001, 0.00733, 0.0, 887.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 213.84, -27.44, -213.79, 30.7, 0.0, 0.0, 0.0, 0.0],
    [6304.0, 6298.0, 0.00026, 0.01816, 0.0, 896.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 246.57, -27.44, -246.42, 38.22, 0.0, 0.0, 0.0, 0.0],
    [6305.0, 6298.0, 0.00037, 0.02188, 0.0, 904.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 246.57, -27.44, -246.35, 40.45, 0.0, 0.0, 0.0, 0.0],
    [6300.0, 6299.0, 0.00189, 0.06692, 0.0, 181.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -65.4, -9.08, 65.48, 11.91, 0.0, 0.0, 0.0, 0.0],
    [6309.0, 6308.0, 0.00086, 0.06271, 0.0, 183.6, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -102.3, -11.91, 102.39, 18.39, 0.0, 0.0, 0.0, 0.0],
    [6310.0, 6312.0, 0.00222, 0.01548, 0.00253, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.07, -23.2, 92.27, 24.31, 0.0, 0.0, 0.0, 0.0],
    [6310.0, 6312.0, 0.00222, 0.01548, 0.00253, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.07, -23.2, 92.27, 24.31, 0.0, 0.0, 0.0, 0.0],
    [6320.0, 6312.0, 0.00148, 0.01008, 0.00171, 375.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.29, 38.44, 162.69, -35.91, 0.0, 0.0, 0.0, 0.0],
    [6320.0, 6312.0, 0.00148, 0.01008, 0.00171, 375.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.29, 38.44, 162.69, -35.91, 0.0, 0.0, 0.0, 0.0],
    [6316.0, 6315.0, 0.00143, 0.0765, 0.0, 251.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -17.16, 3.74, 17.16, -3.51, 0.0, 0.0, 0.0, 0.0],
    [6343.0, 6315.0, 0.00542, 0.0387, 0.07055, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.29, -14.27, 34.36, 7.56, 0.0, 0.0, 0.0, 0.0],
    [6317.0, 6316.0, 0.00181, 0.06783, 0.0, 189.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -38.11, -14.06, 38.14, 15.16, 0.0, 0.0, 0.0, 0.0],
    [6318.0, 6317.0, 0.00192, 0.08014, 0.0, 198.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -38.08, -12.75, 38.11, 14.06, 0.0, 0.0, 0.0, 0.0],
    [6319.0, 6318.0, 0.00221, 0.05812, 0.0, 163.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -38.04, -11.8, 38.08, 12.75, 0.0, 0.0, 0.0, 0.0],
    [6324.0, 6320.0, 0.00553, 0.02416, 0.00368, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.82, -65.33, 64.28, 66.97, 0.0, 0.0, 0.0, 0.0],
    [6322.0, 6321.0, 0.00114, 0.03057, 0.0, 249.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -155.73, 7.19, 156.0, 0.09, 0.0, 0.0, 0.0, 0.0],
    [8140.0, 6326.0, 0.02706, 0.06615, 0.00866, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.49, 4.48, 6.51, -5.3, 0.0, 0.0, 0.0, 0.0],
    [6336.0, 6328.0, 0.02009, 0.12065, 0.01637, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.02, -8.86, -3.0, 7.29, 0.0, 0.0, 0.0, 0.0],
    [6334.0, 6333.0, 0.00033, 0.01665, 0.0, 1094.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -291.15, 10.32, 291.42, 3.2, 0.0, 0.0, 0.0, 0.0],
    [6335.0, 6334.0, 0.00063, 0.03435, 0.0, 271.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -207.15, -53.91, 207.44, 69.64, 0.0, 0.0, 0.0, 0.0],
    [6341.0, 7202.0, 0.01405, 0.06262, 0.00918, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.82, 19.88, -31.63, -19.93, 0.0, 0.0, 0.0, 0.0],
    [6343.0, 6342.0, 0.00025, 0.01679, 0.0, 1137.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -252.04, -41.96, 252.2, 52.76, 0.0, 0.0, 0.0, 0.0],
    [6344.0, 6343.0, 0.00028, 0.01611, 0.0, 400.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -224.97, -21.57, 225.11, 29.75, 0.0, 0.0, 0.0, 0.0],
    [6344.0, 6343.0, 0.00028, 0.01611, 0.0, 400.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -224.97, -21.57, 225.11, 29.75, 0.0, 0.0, 0.0, 0.0],
    [6343.0, 6350.0, 0.00292, 0.02086, 0.03803, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -146.95, -27.31, 147.59, 27.98, 0.0, 0.0, 0.0, 0.0],
    [6343.0, 6354.0, 0.00111, 0.0079, 0.01439, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.12, 3.79, -66.07, -4.91, 0.0, 0.0, 0.0, 0.0],
    [6344.0, 6353.0, 0.00211, 0.0144, 0.00245, 262.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 145.57, -0.93, -145.13, 3.72, 0.0, 0.0, 0.0, 0.0],
    [6344.0, 6353.0, 0.00211, 0.0144, 0.00245, 262.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 145.57, -0.93, -145.13, 3.72, 0.0, 0.0, 0.0, 0.0],
    [6350.0, 6349.0, 0.00019, 0.01229, 0.0, 1150.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -326.28, -87.4, 326.49, 100.95, 0.0, 0.0, 0.0, 0.0],
    [6351.0, 6350.0, 0.00179, 0.06637, 0.0, 233.1, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -120.02, -19.72, 120.29, 29.56, 0.0, 0.0, 0.0, 0.0],
    [6351.0, 6350.0, 0.00179, 0.06637, 0.0, 233.1, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -120.02, -19.72, 120.29, 29.56, 0.0, 0.0, 0.0, 0.0],
    [6350.0, 6359.0, 0.00816, 0.05827, 0.10623, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.78, -3.7, 71.17, -4.54, 0.0, 0.0, 0.0, 0.0],
    [6355.0, 6354.0, 0.00076, 0.02753, 0.0, 193.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -90.62, -8.8, 90.68, 11.07, 0.0, 0.0, 0.0, 0.0],
    [6355.0, 6354.0, 0.00076, 0.02753, 0.0, 193.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -90.62, -8.8, 90.68, 11.07, 0.0, 0.0, 0.0, 0.0],
    [6360.0, 6359.0, 0.00288, 0.10862, 0.0, 136.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -5.7, -19.22, 5.71, 19.65, 0.0, 0.0, 0.0, 0.0],
    [7044.0, 7001.0, 0.00753, 0.043, 0.00646, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.65, -2.56, -4.65, 1.92, 0.0, 0.0, 0.0, 0.0],
    [7149.0, 7001.0, 0.02671, 0.0653, 0.00855, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.27, -11.0, -23.1, 10.57, 0.0, 0.0, 0.0, 0.0],
    [7001.0, 7337.0, 0.04314, 0.10362, 0.01406, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.45, -15.12, -18.21, 14.26, 0.0, 0.0, 0.0, 0.0],
    [7003.0, 7002.0, 0.00022, 0.0149, 0.0, 1299.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -526.89, -69.74, 527.49, 110.4, 0.0, 0.0, 0.0, 0.0],
    [7005.0, 7002.0, 0.00041, 0.02493, 0.0, 630.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 162.55, 35.32, -162.45, -28.94, 0.0, 0.0, 0.0, 0.0],
    [7006.0, 7002.0, 0.00012, 0.01417, 0.0, 626.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 162.55, 61.84, -162.52, -57.88, 0.0, 0.0, 0.0, 0.0],
    [7007.0, 7002.0, 0.00034, 0.02135, 0.0, 639.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 162.55, 40.83, -162.46, -35.28, 0.0, 0.0, 0.0, 0.0],
    [7008.0, 7002.0, 0.00045, 0.02245, 0.0, 629.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 162.55, 38.29, -162.44, -32.5, 0.0, 0.0, 0.0, 0.0],
    [7009.0, 7002.0, 0.00049, 0.02499, 0.0, 625.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 162.55, 34.73, -162.43, -28.34, 0.0, 0.0, 0.0, 0.0],
    [7104.0, 7002.0, "3e-05", 0.0007, 0.04887, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1222.88, -20.27, -1222.46, 24.9, 0.0, 0.0, 0.0, 0.0],
    [7002.0, 7227.0, 0.00036, 0.00731, 0.51017, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1189.33, 23.94, -1184.53, 19.33, 0.0, 0.0, 0.0, 0.0],
    [7366.0, 7002.0, 0.00016, 0.00189, 0.12566, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -317.79, -35.24, 317.94, 23.7, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7003.0, 0.0009, 0.03512, 0.0, 386.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -238.15, -1.47, 238.65, 20.95, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7003.0, 0.0009, 0.03512, 0.0, 386.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -238.15, -1.47, 238.65, 20.95, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7003.0, 0.0009, 0.03512, 0.0, 386.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -238.15, -1.47, 238.65, 20.95, 0.0, 0.0, 0.0, 0.0],
    [7003.0, 7264.0, 0.00225, 0.01608, 0.02932, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -189.07, 6.9, 189.85, -4.38, 0.0, 0.0, 0.0, 0.0],
    [7075.0, 7004.0, 0.00199, 0.01386, 0.00227, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.23, 56.85, 144.69, -53.85, 0.0, 0.0, 0.0, 0.0],
    [7075.0, 7004.0, 0.00199, 0.01386, 0.00227, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.23, 56.85, 144.69, -53.85, 0.0, 0.0, 0.0, 0.0],
    [7075.0, 7004.0, 0.00199, 0.01386, 0.00227, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -144.23, 56.85, 144.69, -53.85, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7106.0, 0.0021, 0.01353, 0.00258, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.41, 4.34, 90.58, -3.52, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7106.0, 0.0021, 0.01353, 0.00258, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.41, 4.34, 90.58, -3.52, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7106.0, 0.0021, 0.01353, 0.00258, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.41, 4.34, 90.58, -3.52, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7106.0, 0.0021, 0.01353, 0.00258, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.41, 4.34, 90.58, -3.52, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7345.0, 0.00591, 0.04035, 0.00687, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 140.04, 28.58, -138.86, -21.2, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7345.0, 0.00591, 0.04035, 0.00687, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 140.04, 28.58, -138.86, -21.2, 0.0, 0.0, 0.0, 0.0],
    [7004.0, 7345.0, 0.00591, 0.04035, 0.00687, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 140.04, 28.58, -138.86, -21.2, 0.0, 0.0, 0.0, 0.0],
    [7010.0, 7182.0, 0.01896, 0.11385, 0.01545, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.92, 7.9, 34.15, -7.99, 0.0, 0.0, 0.0, 0.0],
    [7010.0, 7202.0, 0.00553, 0.02294, 0.00389, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.31, -10.1, -4.3, 9.75, 0.0, 0.0, 0.0, 0.0],
    [7233.0, 7010.0, 0.00425, 0.01763, 0.00299, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.95, 1.98, 13.96, -2.23, 0.0, 0.0, 0.0, 0.0],
    [7254.0, 7011.0, 0.00899, 0.04008, 0.00588, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.36, -13.36, -11.34, 12.86, 0.0, 0.0, 0.0, 0.0],
    [7011.0, 7300.0, 0.00567, 0.0248, 0.00378, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.46, -23.0, 24.52, 22.87, 0.0, 0.0, 0.0, 0.0],
    [7012.0, 7116.0, 0.00531, 0.03627, 0.00617, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.32, -4.6, -33.25, 4.43, 0.0, 0.0, 0.0, 0.0],
    [7343.0, 7012.0, 0.00603, 0.04198, 0.00686, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.33, -4.48, -34.26, 4.33, 0.0, 0.0, 0.0, 0.0],
    [7013.0, 7201.0, 0.00433, 0.0302, 0.00494, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.51, -39.2, 88.91, 41.54, 0.0, 0.0, 0.0, 0.0],
    [7013.0, 7201.0, 0.00433, 0.0302, 0.00494, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.51, -39.2, 88.91, 41.54, 0.0, 0.0, 0.0, 0.0],
    [7013.0, 7425.0, 0.003, 0.02091, 0.00342, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 38.96, 39.29, -38.87, -38.98, 0.0, 0.0, 0.0, 0.0],
    [7015.0, 7014.0, 0.00981, 0.21665, 0.0, 43.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7014.0, 7100.0, 0.00476, 0.03249, 0.00553, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.04, 2.71, 59.21, -2.1, 0.0, 0.0, 0.0, 0.0],
    [7014.0, 7100.0, 0.00476, 0.03249, 0.00553, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.04, 2.71, 59.21, -2.1, 0.0, 0.0, 0.0, 0.0],
    [7014.0, 7124.0, 0.01606, 0.03857, 0.00523, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.38, -4.51, -8.37, 4.03, 0.0, 0.0, 0.0, 0.0],
    [7014.0, 7217.0, 0.00415, 0.02371, 0.00356, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.89, -15.88, -56.74, 16.37, 0.0, 0.0, 0.0, 0.0],
    [7016.0, 7365.0, 0.0068, 0.04642, 0.0079, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 123.26, 0.79, -122.23, 5.44, 0.0, 0.0, 0.0, 0.0],
    [7016.0, 7365.0, 0.0068, 0.04642, 0.0079, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 123.26, 0.79, -122.23, 5.44, 0.0, 0.0, 0.0, 0.0],
    [7016.0, 7365.0, 0.0068, 0.04642, 0.0079, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 123.26, 0.79, -122.23, 5.44, 0.0, 0.0, 0.0, 0.0],
    [7016.0, 7365.0, 0.0068, 0.04642, 0.0079, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 123.26, 0.79, -122.23, 5.44, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7016.0, 0.002, 0.01369, 0.00233, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 106.96, 7.15, -106.74, -5.83, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7016.0, 0.002, 0.01369, 0.00233, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 106.96, 7.15, -106.74, -5.83, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7016.0, 0.002, 0.01369, 0.00233, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 106.96, 7.15, -106.74, -5.83, 0.0, 0.0, 0.0, 0.0],
    [7016.0, 7402.0, 0.00314, 0.02144, 0.00365, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -129.2, -4.95, 129.72, 8.14, 0.0, 0.0, 0.0, 0.0],
    [7016.0, 7402.0, 0.00314, 0.02144, 0.00365, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -129.2, -4.95, 129.72, 8.14, 0.0, 0.0, 0.0, 0.0],
    [7089.0, 7017.0, 0.0044, 0.01826, 0.0031, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.9, 105.25, 52.49, -103.12, 0.0, 0.0, 0.0, 0.0],
    [7017.0, 7183.0, 0.00737, 0.04422, 0.006, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.41, -72.87, -12.01, 74.65, 0.0, 0.0, 0.0, 0.0],
    [7017.0, 7229.0, 0.00604, 0.04129, 0.00702, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -138.5, 9.66, 139.67, -2.38, 0.0, 0.0, 0.0, 0.0],
    [7017.0, 7229.0, 0.00604, 0.04129, 0.00702, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -138.5, 9.66, 139.67, -2.38, 0.0, 0.0, 0.0, 0.0],
    [7017.0, 7229.0, 0.00604, 0.04129, 0.00702, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -138.5, 9.66, 139.67, -2.38, 0.0, 0.0, 0.0, 0.0],
    [7017.0, 7241.0, 0.00382, 0.01669, 0.00254, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.32, 50.21, -47.14, -49.67, 0.0, 0.0, 0.0, 0.0],
    [7017.0, 7385.0, 0.00298, 0.01922, 0.00367, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.72, 29.16, -83.49, -28.01, 0.0, 0.0, 0.0, 0.0],
    [7017.0, 7385.0, 0.00298, 0.01922, 0.00367, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.72, 29.16, -83.49, -28.01, 0.0, 0.0, 0.0, 0.0],
    [7019.0, 7018.0, 0.00095, 0.04341, 0.0, 383.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -43.88, -14.09, 43.9, 14.98, 0.0, 0.0, 0.0, 0.0],
    [7021.0, 7018.0, 0.00069, 0.05321, 0.0, 311.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 22.34, 11.4, -22.33, -11.08, 0.0, 0.0, 0.0, 0.0],
    [7022.0, 7018.0, 0.0007, 0.05667, 0.0, 328.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 47.27, 24.13, -47.25, -22.65, 0.0, 0.0, 0.0, 0.0],
    [7023.0, 7018.0, 0.00056, 0.03486, 0.0, 326.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 47.27, 24.13, -47.26, -23.21, 0.0, 0.0, 0.0, 0.0],
    [7024.0, 7018.0, 0.00019, 0.01166, 0.0, 456.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 94.54, 48.25, -94.52, -47.01, 0.0, 0.0, 0.0, 0.0],
    [7025.0, 7018.0, 0.00094, 0.07002, 0.0, 223.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7042.0, 7018.0, 0.00022, 0.00265, 0.17583, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 842.63, -79.91, -841.13, 79.51, 0.0, 0.0, 0.0, 0.0],
    [7018.0, 7414.0, 0.00039, 0.00468, 0.3108, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -276.25, 29.35, 276.54, -58.46, 0.0, 0.0, 0.0, 0.0],
    [7020.0, 7019.0, 0.00076, 0.04319, 0.0, 244.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -114.55, -4.51, 114.65, 10.03, 0.0, 0.0, 0.0, 0.0],
    [7043.0, 7019.0, 0.00225, 0.01607, 0.0293, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 100.81, -1.45, -100.59, -0.02, 0.0, 0.0, 0.0, 0.0],
    [7019.0, 7274.0, 0.00332, 0.02368, 0.04318, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.83, 4.09, -29.8, -8.34, 0.0, 0.0, 0.0, 0.0],
    [7026.0, 7072.0, 0.0032, 0.02067, 0.00394, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.75, 31.73, 35.82, -31.67, 0.0, 0.0, 0.0, 0.0],
    [7026.0, 7072.0, 0.0032, 0.02067, 0.00394, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.75, 31.73, 35.82, -31.67, 0.0, 0.0, 0.0, 0.0],
    [7026.0, 7259.0, 0.01125, 0.07265, 0.01386, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.45, 7.2, -56.09, -6.31, 0.0, 0.0, 0.0, 0.0],
    [7273.0, 7026.0, 0.00548, 0.0382, 0.00624, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.27, 41.53, -14.17, -41.48, 0.0, 0.0, 0.0, 0.0],
    [7273.0, 7026.0, 0.00548, 0.0382, 0.00624, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.27, 41.53, -14.17, -41.48, 0.0, 0.0, 0.0, 0.0],
    [7027.0, 7157.0, 0.00228, 0.01559, 0.00265, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -126.5, 8.25, 126.87, -6.0, 0.0, 0.0, 0.0, 0.0],
    [7027.0, 7157.0, 0.00228, 0.01559, 0.00265, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -126.5, 8.25, 126.87, -6.0, 0.0, 0.0, 0.0, 0.0],
    [7027.0, 7234.0, 0.00431, 0.01886, 0.00287, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 84.99, -29.28, -84.64, 30.53, 0.0, 0.0, 0.0, 0.0],
    [7027.0, 7245.0, 0.00974, 0.04259, 0.00649, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.56, -15.38, -47.31, 15.8, 0.0, 0.0, 0.0, 0.0],
    [7027.0, 7431.0, 0.015, 0.06687, 0.00981, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.23, -2.79, -11.21, 1.9, 0.0, 0.0, 0.0, 0.0],
    [7147.0, 7028.0, 0.0011, 0.00768, 0.00126, 315.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 109.42, -137.13, -109.09, 139.35, 0.0, 0.0, 0.0, 0.0],
    [7147.0, 7028.0, 0.0011, 0.00768, 0.00126, 315.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 109.42, -137.13, -109.09, 139.35, 0.0, 0.0, 0.0, 0.0],
    [7028.0, 7220.0, 0.00381, 0.02289, 0.00311, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.39, 84.69, -36.07, -83.11, 0.0, 0.0, 0.0, 0.0],
    [7028.0, 7240.0, 0.00642, 0.01568, 0.00205, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.53, 49.37, -71.05, -48.42, 0.0, 0.0, 0.0, 0.0],
    [7028.0, 7330.0, 0.01183, 0.02841, 0.00385, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.25, 60.29, -32.7, -59.36, 0.0, 0.0, 0.0, 0.0],
    [7030.0, 7029.0, 0.00115, 0.08558, 0.0, 126.6, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -77.44, 0.94, 77.5, 4.04, 0.0, 0.0, 0.0, 0.0],
    [7031.0, 7029.0, 0.00416, 0.1856, 0.0, 107.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 29.1, 0.0, -29.07, 1.52, 0.0, 0.0, 0.0, 0.0],
    [7032.0, 7029.0, 0.00698, 0.23196, 0.0, 73.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 7.5, 0.0, -7.5, 0.13, 0.0, 0.0, 0.0, 0.0],
    [7033.0, 7029.0, 0.00566, 0.21439, 0.0, 84.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 7.5, 0.0, -7.5, 0.12, 0.0, 0.0, 0.0, 0.0],
    [7034.0, 7029.0, 0.00462, 0.30603, 0.0, 63.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7274.0, 7029.0, 0.00498, 0.03556, 0.06482, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.5, 6.01, 94.93, -9.6, 0.0, 0.0, 0.0, 0.0],
    [7029.0, 7407.0, 0.00374, 0.02669, 0.04866, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -150.1, 12.72, 150.92, -11.91, 0.0, 0.0, 0.0, 0.0],
    [7415.0, 7029.0, 0.00221, 0.01579, 0.02879, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.71, 6.02, 21.72, -8.92, 0.0, 0.0, 0.0, 0.0],
    [7036.0, 7035.0, 0.00036, 0.02039, 0.0, 368.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -217.3, -48.0, 217.48, 58.04, 0.0, 0.0, 0.0, 0.0],
    [7040.0, 7035.0, 0.00756, 0.05402, 0.09848, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 195.1, -19.38, -192.3, 29.26, 0.0, 0.0, 0.0, 0.0],
    [7056.0, 7035.0, 0.00217, 0.01547, 0.02821, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.86, -46.31, -72.7, 44.53, 0.0, 0.0, 0.0, 0.0],
    [7035.0, 7390.0, 0.00154, 0.01505, 0.02896, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.84, -96.86, -25.7, 95.26, 0.0, 0.0, 0.0, 0.0],
    [7035.0, 8031.0, 0.00526, 0.05146, 0.09901, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.68, -34.97, -21.61, 25.32, 0.0, 0.0, 0.0, 0.0],
    [7036.0, 7128.0, 0.005, 0.02228, 0.00327, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 28.86, -2.95, -28.82, 2.8, 0.0, 0.0, 0.0, 0.0],
    [7431.0, 7036.0, 0.00448, 0.03123, 0.00511, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.95, -12.14, 48.06, 12.4, 0.0, 0.0, 0.0, 0.0],
    [7431.0, 7036.0, 0.00448, 0.03123, 0.00511, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.95, -12.14, 48.06, 12.4, 0.0, 0.0, 0.0, 0.0],
    [7038.0, 7037.0, 0.00016, 0.00995, 0.0, 1055.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -276.95, -118.17, 277.09, 127.01, 0.0, 0.0, 0.0, 0.0],
    [7047.0, 7037.0, 0.00024, 0.00293, 0.19466, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -276.68, -34.42, 276.86, 16.25, 0.0, 0.0, 0.0, 0.0],
    [7037.0, 7428.0, 0.0006, 0.01232, 0.85919, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -553.95, -143.25, 555.77, 89.12, 0.0, 0.0, 0.0, 0.0],
    [7039.0, 7038.0, 0.00084, 0.02618, 0.0, 630.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -300.05, -6.16, 300.8, 29.59, 0.0, 0.0, 0.0, 0.0],
    [7039.0, 7038.0, 0.00084, 0.02618, 0.0, 630.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -300.05, -6.16, 300.8, 29.59, 0.0, 0.0, 0.0, 0.0],
    [7126.0, 7038.0, 0.00089, 0.00924, 0.03147, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 181.68, -1.23, -181.4, 1.0, 0.0, 0.0, 0.0, 0.0],
    [7126.0, 7038.0, 0.00089, 0.00924, 0.03147, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 181.68, -1.23, -181.4, 1.0, 0.0, 0.0, 0.0, 0.0],
    [7038.0, 7184.0, 0.00247, 0.02419, 0.04653, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -309.29, 6.83, 311.6, 11.06, 0.0, 0.0, 0.0, 0.0],
    [7409.0, 7038.0, 0.0006, 0.00622, 0.02121, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -173.54, -25.36, 173.72, 25.08, 0.0, 0.0, 0.0, 0.0],
    [7409.0, 7038.0, 0.0006, 0.00622, 0.02121, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -173.54, -25.36, 173.72, 25.08, 0.0, 0.0, 0.0, 0.0],
    [7039.0, 7101.0, 0.00285, 0.01988, 0.00325, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 103.9, -4.94, -103.59, 6.75, 0.0, 0.0, 0.0, 0.0],
    [7039.0, 7101.0, 0.00285, 0.01988, 0.00325, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 103.9, -4.94, -103.59, 6.75, 0.0, 0.0, 0.0, 0.0],
    [7039.0, 7101.0, 0.00285, 0.01988, 0.00325, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 103.9, -4.94, -103.59, 6.75, 0.0, 0.0, 0.0, 0.0],
    [7039.0, 7397.0, 0.02904, 0.06977, 0.00947, 240.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.9, -39.58, -51.65, 41.62, 0.0, 0.0, 0.0, 0.0],
    [7041.0, 7040.0, 0.00089, 0.03362, 0.0, 337.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -194.31, -17.59, 194.64, 30.22, 0.0, 0.0, 0.0, 0.0],
    [7041.0, 7040.0, 0.00089, 0.03362, 0.0, 337.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -194.31, -17.59, 194.64, 30.22, 0.0, 0.0, 0.0, 0.0],
    [7040.0, 7077.0, 0.00208, 0.02159, 0.07357, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -292.19, -20.54, 293.92, 30.77, 0.0, 0.0, 0.0, 0.0],
    [7040.0, 7077.0, 0.00208, 0.02159, 0.07357, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -292.19, -20.54, 293.92, 30.77, 0.0, 0.0, 0.0, 0.0],
    [7041.0, 7238.0, 0.01373, 0.06121, 0.00898, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 42.98, -33.51, -42.58, 34.37, 0.0, 0.0, 0.0, 0.0],
    [7394.0, 7041.0, 0.00776, 0.05303, 0.00902, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.62, -13.4, 125.87, 21.04, 0.0, 0.0, 0.0, 0.0],
    [7394.0, 7041.0, 0.00776, 0.05303, 0.00902, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.62, -13.4, 125.87, 21.04, 0.0, 0.0, 0.0, 0.0],
    [7043.0, 7042.0, "8e-05", 0.00908, 0.0, 1048.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -276.12, -41.7, 276.18, 48.5, 0.0, 0.0, 0.0, 0.0],
    [7045.0, 7042.0, 0.00029, 0.01951, 0.0, 729.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 187.93, 29.91, -187.83, -23.25, 0.0, 0.0, 0.0, 0.0],
    [7046.0, 7042.0, 0.00013, 0.009, 0.0, 716.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 187.93, 62.63, -187.89, -59.3, 0.0, 0.0, 0.0, 0.0],
    [7058.0, 7042.0, 0.0006, 0.00731, 0.48578, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 746.36, -124.92, -743.09, 113.96, 0.0, 0.0, 0.0, 0.0],
    [7044.0, 7043.0, 0.00124, 0.05616, 0.0, 137.4, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -89.32, -28.02, 89.43, 32.92, 0.0, 0.0, 0.0, 0.0],
    [7044.0, 7416.0, 0.01974, 0.04824, 0.00632, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.97, -4.74, 40.29, 4.88, 0.0, 0.0, 0.0, 0.0],
    [7048.0, 7047.0, 0.00011, 0.00819, 0.0, 1125.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -475.0, -99.41, 475.25, 118.24, 0.0, 0.0, 0.0, 0.0],
    [7199.0, 7047.0, 0.00024, 0.00294, 0.19535, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.67, 64.65, -198.57, -83.82, 0.0, 0.0, 0.0, 0.0],
    [7049.0, 7048.0, 0.00068, 0.02653, 0.0, 521.92, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -314.44, 5.34, 315.1, 20.48, 0.0, 0.0, 0.0, 0.0],
    [7049.0, 7048.0, 0.00068, 0.02653, 0.0, 521.92, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -314.44, 5.34, 315.1, 20.48, 0.0, 0.0, 0.0, 0.0],
    [7228.0, 7048.0, 0.00068, 0.00665, 0.01279, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.9, -20.24, -8.9, 18.96, 0.0, 0.0, 0.0, 0.0],
    [7342.0, 7048.0, 0.00134, 0.01309, 0.02519, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 146.6, -39.12, -146.3, 39.49, 0.0, 0.0, 0.0, 0.0],
    [7049.0, 7089.0, 0.00671, 0.04677, 0.00764, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.32, -24.19, -63.02, 25.51, 0.0, 0.0, 0.0, 0.0],
    [7315.0, 7049.0, 0.00436, 0.03039, 0.00497, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.73, 24.53, 94.13, -22.24, 0.0, 0.0, 0.0, 0.0],
    [7315.0, 7049.0, 0.00436, 0.03039, 0.00497, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.73, 24.53, 94.13, -22.24, 0.0, 0.0, 0.0, 0.0],
    [7315.0, 7049.0, 0.00436, 0.03039, 0.00497, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.73, 24.53, 94.13, -22.24, 0.0, 0.0, 0.0, 0.0],
    [7050.0, 7090.0, 0.00351, 0.02269, 0.00433, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.36, -2.33, 37.41, 2.22, 0.0, 0.0, 0.0, 0.0],
    [7050.0, 7090.0, 0.00351, 0.02269, 0.00433, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.36, -2.33, 37.41, 2.22, 0.0, 0.0, 0.0, 0.0],
    [7050.0, 7251.0, 0.01093, 0.04781, 0.00728, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.69, -15.76, -2.66, 15.16, 0.0, 0.0, 0.0, 0.0],
    [7051.0, 7086.0, 0.01063, 0.0465, 0.00708, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.15, 24.51, 65.67, -22.93, 0.0, 0.0, 0.0, 0.0],
    [7051.0, 7181.0, 0.00631, 0.03605, 0.00542, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.48, 15.77, -60.23, -14.88, 0.0, 0.0, 0.0, 0.0],
    [7276.0, 7051.0, 0.00383, 0.01676, 0.00255, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.55, 111.65, 12.02, -109.85, 0.0, 0.0, 0.0, 0.0],
    [7051.0, 7365.0, 0.00182, 0.01243, 0.00211, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -74.07, 14.84, 74.18, -14.33, 0.0, 0.0, 0.0, 0.0],
    [7051.0, 7365.0, 0.00182, 0.01243, 0.00211, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -74.07, 14.84, 74.18, -14.33, 0.0, 0.0, 0.0, 0.0],
    [7052.0, 7053.0, 0.00939, 0.06413, 0.01091, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.87, 9.43, 127.37, -0.27, 0.0, 0.0, 0.0, 0.0],
    [7052.0, 7053.0, 0.00939, 0.06413, 0.01091, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.87, 9.43, 127.37, -0.27, 0.0, 0.0, 0.0, 0.0],
    [7052.0, 7053.0, 0.00939, 0.06413, 0.01091, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.87, 9.43, 127.37, -0.27, 0.0, 0.0, 0.0, 0.0],
    [7052.0, 7183.0, 0.00858, 0.03822, 0.0056, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.3, -101.75, -94.62, 108.68, 0.0, 0.0, 0.0, 0.0],
    [7052.0, 7221.0, 0.00969, 0.0402, 0.00682, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 53.3, 3.07, -53.03, -2.59, 0.0, 0.0, 0.0, 0.0],
    [7256.0, 7052.0, 0.00256, 0.01655, 0.00316, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.56, -19.72, 60.67, 20.09, 0.0, 0.0, 0.0, 0.0],
    [7256.0, 7052.0, 0.00256, 0.01655, 0.00316, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.56, -19.72, 60.67, 20.09, 0.0, 0.0, 0.0, 0.0],
    [7053.0, 7348.0, 0.00216, 0.01507, 0.00246, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.69, -9.74, 163.26, 13.43, 0.0, 0.0, 0.0, 0.0],
    [7053.0, 7348.0, 0.00216, 0.01507, 0.00246, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.69, -9.74, 163.26, 13.43, 0.0, 0.0, 0.0, 0.0],
    [7053.0, 7348.0, 0.00216, 0.01507, 0.00246, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -162.69, -9.74, 163.26, 13.43, 0.0, 0.0, 0.0, 0.0],
    [7054.0, 7086.0, 0.01035, 0.06217, 0.00844, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.04, -0.74, 51.31, 1.58, 0.0, 0.0, 0.0, 0.0],
    [7243.0, 7054.0, 0.00558, 0.03601, 0.00687, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.34, 27.17, -63.07, -26.12, 0.0, 0.0, 0.0, 0.0],
    [7054.0, 7387.0, 0.00566, 0.0323, 0.00485, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.26, 0.55, -21.23, -0.87, 0.0, 0.0, 0.0, 0.0],
    [7055.0, 7124.0, 0.00357, 0.02439, 0.00415, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.49, 17.08, -98.13, -15.05, 0.0, 0.0, 0.0, 0.0],
    [7055.0, 7124.0, 0.00357, 0.02439, 0.00415, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.49, 17.08, -98.13, -15.05, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7055.0, 0.0014, 0.00978, 0.0016, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 150.09, -2.12, -149.78, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7055.0, 0.0014, 0.00978, 0.0016, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 150.09, -2.12, -149.78, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7055.0, 0.0014, 0.00978, 0.0016, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 150.09, -2.12, -149.78, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7055.0, 0.0014, 0.00978, 0.0016, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 150.09, -2.12, -149.78, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7250.0, 7055.0, 0.00146, 0.01001, 0.0017, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -151.67, 41.6, 152.03, -39.3, 0.0, 0.0, 0.0, 0.0],
    [7250.0, 7055.0, 0.00146, 0.01001, 0.0017, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -151.67, 41.6, 152.03, -39.3, 0.0, 0.0, 0.0, 0.0],
    [7057.0, 7056.0, 0.00161, 0.04976, 0.0, 377.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -161.05, -23.81, 161.48, 37.23, 0.0, 0.0, 0.0, 0.0],
    [7056.0, 7156.0, 0.00287, 0.02047, 0.03732, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -74.04, 30.29, 74.22, -32.76, 0.0, 0.0, 0.0, 0.0],
    [7056.0, 7160.0, 0.00187, 0.01944, 0.06623, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -249.23, -5.44, 250.37, 10.51, 0.0, 0.0, 0.0, 0.0],
    [7056.0, 7420.0, 0.0013, 0.0093, 0.01695, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.92, -15.78, -88.82, 14.8, 0.0, 0.0, 0.0, 0.0],
    [7215.0, 7057.0, 0.00223, 0.01557, 0.00254, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -27.45, 3.0, 27.47, -3.13, 0.0, 0.0, 0.0, 0.0],
    [7215.0, 7057.0, 0.00223, 0.01557, 0.00254, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -27.45, 3.0, 27.47, -3.13, 0.0, 0.0, 0.0, 0.0],
    [7059.0, 7058.0, 0.0002, 0.01603, 0.0, 605.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -151.09, 5.19, 151.13, -1.68, 0.0, 0.0, 0.0, 0.0],
    [7061.0, 7058.0, 0.0003, 0.02449, 0.0, 535.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 67.09, -12.75, -67.08, 13.85, 0.0, 0.0, 0.0, 0.0],
    [7062.0, 7058.0, 0.0003, 0.02239, 0.0, 531.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 67.09, -12.75, -67.08, 13.76, 0.0, 0.0, 0.0, 0.0],
    [7063.0, 7058.0, 0.00039, 0.02417, 0.0, 527.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 67.09, -12.75, -67.08, 13.84, 0.0, 0.0, 0.0, 0.0],
    [7064.0, 7058.0, 0.00017, 0.01851, 0.0, 530.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 83.18, -12.75, -83.17, 14.02, 0.0, 0.0, 0.0, 0.0],
    [7065.0, 7058.0, 0.00031, 0.02035, 0.0, 520.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 83.18, -12.75, -83.16, 14.14, 0.0, 0.0, 0.0, 0.0],
    [7066.0, 7058.0, 0.0003, 0.02188, 0.0, 542.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 68.11, -12.75, -68.1, 13.76, 0.0, 0.0, 0.0, 0.0],
    [7058.0, 7095.0, 0.00064, 0.00771, 0.5124, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1585.41, 353.28, 1601.76, -209.16, 0.0, 0.0, 0.0, 0.0],
    [7406.0, 7058.0, "6e-05", 0.00073, 0.04856, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1122.8, 314.52, 1123.58, -310.06, 0.0, 0.0, 0.0, 0.0],
    [7060.0, 7059.0, 0.00168, 0.05948, 0.0, 188.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -66.86, 9.7, 66.93, -7.12, 0.0, 0.0, 0.0, 0.0],
    [7059.0, 7407.0, 0.00062, 0.00444, 0.00809, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 84.16, 1.92, -84.11, -2.46, 0.0, 0.0, 0.0, 0.0],
    [7129.0, 7060.0, 0.01191, 0.05306, 0.00778, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -66.34, 11.19, 66.86, -9.7, 0.0, 0.0, 0.0, 0.0],
    [7067.0, 7245.0, 0.00829, 0.04734, 0.00711, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.36, -37.68, 12.49, 37.75, 0.0, 0.0, 0.0, 0.0],
    [7067.0, 7291.0, 0.00748, 0.04274, 0.00642, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.67, 7.61, 9.69, -8.16, 0.0, 0.0, 0.0, 0.0],
    [7067.0, 7344.0, 0.01002, 0.02449, 0.00321, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -60.65, 6.64, 61.04, -6.0, 0.0, 0.0, 0.0, 0.0],
    [7069.0, 7068.0, 0.0023, 0.07154, 0.0, 218.7, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -96.62, -8.72, 96.84, 15.4, 0.0, 0.0, 0.0, 0.0],
    [7305.0, 7068.0, 0.0021, 0.0205, 0.03945, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 97.03, 13.22, -96.84, -15.4, 0.0, 0.0, 0.0, 0.0],
    [7069.0, 7413.0, 0.01312, 0.05846, 0.00857, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 45.46, -5.78, -45.19, 6.13, 0.0, 0.0, 0.0, 0.0],
    [7070.0, 7100.0, 0.00621, 0.04324, 0.00707, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.55, -4.17, -25.51, 3.76, 0.0, 0.0, 0.0, 0.0],
    [7070.0, 7257.0, 0.00619, 0.03538, 0.00532, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.2, 6.97, -15.19, -7.39, 0.0, 0.0, 0.0, 0.0],
    [7070.0, 7317.0, 0.00528, 0.03607, 0.00614, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.81, -0.09, 41.91, 0.12, 0.0, 0.0, 0.0, 0.0],
    [7070.0, 7398.0, 0.00238, 0.01063, 0.00156, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -99.98, -31.35, 100.24, 32.37, 0.0, 0.0, 0.0, 0.0],
    [7123.0, 7071.0, 0.0119, 0.02858, 0.00388, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.14, -12.88, -24.05, 12.71, 0.0, 0.0, 0.0, 0.0],
    [7408.0, 7071.0, 0.03482, 0.08511, 0.01114, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.09, 13.17, 20.29, -13.78, 0.0, 0.0, 0.0, 0.0],
    [7072.0, 7084.0, 0.00344, 0.02395, 0.00391, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.03, 15.18, 94.34, -13.44, 0.0, 0.0, 0.0, 0.0],
    [7072.0, 7084.0, 0.00344, 0.02395, 0.00391, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.03, 15.18, 94.34, -13.44, 0.0, 0.0, 0.0, 0.0],
    [7074.0, 7073.0, 0.00062, 0.03776, 0.0, 185.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -121.76, -2.96, 121.85, 8.4, 0.0, 0.0, 0.0, 0.0],
    [7171.0, 7073.0, 0.0022, 0.01575, 0.02871, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.29, 1.75, 44.34, -4.42, 0.0, 0.0, 0.0, 0.0],
    [7205.0, 7073.0, 0.00402, 0.03929, 0.07559, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.26, 6.58, -166.19, -3.98, 0.0, 0.0, 0.0, 0.0],
    [7405.0, 7074.0, 0.00499, 0.02067, 0.00351, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.49, 16.88, 52.63, -16.63, 0.0, 0.0, 0.0, 0.0],
    [7075.0, 7387.0, 0.01167, 0.07976, 0.01357, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.9, 29.18, -97.7, -22.3, 0.0, 0.0, 0.0, 0.0],
    [7075.0, 7387.0, 0.01167, 0.07976, 0.01357, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.9, 29.18, -97.7, -22.3, 0.0, 0.0, 0.0, 0.0],
    [7075.0, 7398.0, 0.00592, 0.03823, 0.00729, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.01, 39.57, -36.84, -39.22, 0.0, 0.0, 0.0, 0.0],
    [7075.0, 7398.0, 0.00592, 0.03823, 0.00729, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.01, 39.57, -36.84, -39.22, 0.0, 0.0, 0.0, 0.0],
    [7077.0, 7076.0, "7e-05", 0.00459, 0.0, 1233.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -936.51, -125.26, 937.1, 164.08, 0.0, 0.0, 0.0, 0.0],
    [7079.0, 7076.0, 0.00024, 0.01675, 0.0, 855.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 159.9, 34.45, -159.84, -30.3, 0.0, 0.0, 0.0, 0.0],
    [7080.0, 7076.0, 0.00037, 0.02147, 0.0, 857.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 165.52, 26.98, -165.43, -21.4, 0.0, 0.0, 0.0, 0.0],
    [7081.0, 7076.0, 0.0003, 0.02166, 0.0, 863.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 165.52, 27.33, -165.45, -21.7, 0.0, 0.0, 0.0, 0.0],
    [7082.0, 7076.0, 0.00028, 0.01719, 0.0, 847.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 165.52, 33.35, -165.45, -28.82, 0.0, 0.0, 0.0, 0.0],
    [7204.0, 7076.0, 0.00014, 0.00172, 0.1143, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 841.29, -78.29, -840.36, 77.52, 0.0, 0.0, 0.0, 0.0],
    [7076.0, 7422.0, 0.00061, 0.00741, 0.49226, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 559.42, -139.39, -557.56, 108.99, 0.0, 0.0, 0.0, 0.0],
    [7078.0, 7077.0, 0.0011, 0.04562, 0.0, 220.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -180.41, -11.76, 180.76, 26.18, 0.0, 0.0, 0.0, 0.0],
    [7077.0, 7282.0, 0.00125, 0.00896, 0.01633, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 167.91, 37.53, -167.56, -36.73, 0.0, 0.0, 0.0, 0.0],
    [7206.0, 7078.0, 0.00828, 0.03692, 0.00541, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.77, 14.95, -22.71, -15.25, 0.0, 0.0, 0.0, 0.0],
    [7078.0, 7279.0, 0.00273, 0.01863, 0.00317, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.56, 13.5, -101.28, -11.94, 0.0, 0.0, 0.0, 0.0],
    [7078.0, 7279.0, 0.00273, 0.01863, 0.00317, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 101.56, 13.5, -101.28, -11.94, 0.0, 0.0, 0.0, 0.0],
    [7084.0, 7083.0, 0.00053, 0.03003, 0.0, 355.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -201.71, -16.98, 201.92, 29.09, 0.0, 0.0, 0.0, 0.0],
    [7084.0, 7083.0, 0.00053, 0.03003, 0.0, 355.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -201.71, -16.98, 201.92, 29.09, 0.0, 0.0, 0.0, 0.0],
    [7083.0, 7105.0, 0.00233, 0.0228, 0.04386, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.01, -3.84, 88.18, 1.01, 0.0, 0.0, 0.0, 0.0],
    [7083.0, 7171.0, 0.00193, 0.01885, 0.03628, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 123.43, -16.65, -123.14, 15.72, 0.0, 0.0, 0.0, 0.0],
    [7083.0, 7184.0, 0.00606, 0.04326, 0.07887, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -71.02, 1.42, 71.32, -7.45, 0.0, 0.0, 0.0, 0.0],
    [7083.0, 7264.0, 0.0013, 0.01272, 0.02448, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -361.35, 6.9, 362.99, 6.65, 0.0, 0.0, 0.0, 0.0],
    [7423.0, 7083.0, 0.00173, 0.01235, 0.02252, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.94, 43.92, -6.9, -46.01, 0.0, 0.0, 0.0, 0.0],
    [7085.0, 7244.0, 0.01057, 0.07367, 0.01204, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 43.99, 1.48, -43.79, -1.24, 0.0, 0.0, 0.0, 0.0],
    [7085.0, 7244.0, 0.01057, 0.07367, 0.01204, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 43.99, 1.48, -43.79, -1.24, 0.0, 0.0, 0.0, 0.0],
    [7412.0, 7085.0, 0.00305, 0.02125, 0.00347, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.11, 2.17, -46.04, -2.06, 0.0, 0.0, 0.0, 0.0],
    [7412.0, 7085.0, 0.00305, 0.02125, 0.00347, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.11, 2.17, -46.04, -2.06, 0.0, 0.0, 0.0, 0.0],
    [7086.0, 7222.0, 0.00549, 0.02279, 0.00387, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.55, -3.75, -25.52, 3.53, 0.0, 0.0, 0.0, 0.0],
    [7086.0, 7419.0, 0.01003, 0.0648, 0.01236, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.99, 4.98, 98.97, 0.14, 0.0, 0.0, 0.0, 0.0],
    [7086.0, 7419.0, 0.01003, 0.0648, 0.01236, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.99, 4.98, 98.97, 0.14, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7127.0, 0.00301, 0.01945, 0.00371, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -153.49, 2.32, 154.19, 1.86, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7221.0, 0.00412, 0.02872, 0.00469, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.87, 18.93, -157.82, -12.09, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7221.0, 0.00412, 0.02872, 0.00469, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.87, 18.93, -157.82, -12.09, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7221.0, 0.00412, 0.02872, 0.00469, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 158.87, 18.93, -157.82, -12.09, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7336.0, 0.00167, 0.01143, 0.00194, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 166.11, -19.74, -165.65, 22.72, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7336.0, 0.00167, 0.01143, 0.00194, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 166.11, -19.74, -165.65, 22.72, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7336.0, 0.00167, 0.01143, 0.00194, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 166.11, -19.74, -165.65, 22.72, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7336.0, 0.00167, 0.01143, 0.00194, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 166.11, -19.74, -165.65, 22.72, 0.0, 0.0, 0.0, 0.0],
    [7087.0, 7336.0, 0.00167, 0.01143, 0.00194, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 166.11, -19.74, -165.65, 22.72, 0.0, 0.0, 0.0, 0.0],
    [7088.0, 7116.0, 0.01894, 0.08439, 0.01238, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.57, -1.84, 10.59, 0.75, 0.0, 0.0, 0.0, 0.0],
    [7088.0, 7147.0, 0.01802, 0.07475, 0.01268, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.85, -21.56, 48.36, 22.44, 0.0, 0.0, 0.0, 0.0],
    [7237.0, 7088.0, 0.01249, 0.05466, 0.00832, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 42.87, 5.48, -42.63, -5.23, 0.0, 0.0, 0.0, 0.0],
    [7089.0, 7388.0, 0.00679, 0.02818, 0.00478, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.3, 68.81, 7.61, -67.98, 0.0, 0.0, 0.0, 0.0],
    [7089.0, 7427.0, 0.0057, 0.02492, 0.0038, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.14, 106.88, -51.36, -103.84, 0.0, 0.0, 0.0, 0.0],
    [7090.0, 7421.0, 0.00301, 0.02055, 0.0035, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.31, -4.18, 44.37, 4.25, 0.0, 0.0, 0.0, 0.0],
    [7090.0, 7421.0, 0.00301, 0.02055, 0.0035, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -44.31, -4.18, 44.37, 4.25, 0.0, 0.0, 0.0, 0.0],
    [7091.0, 7226.0, 0.0073, 0.04386, 0.00595, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.36, 71.09, 35.8, -69.06, 0.0, 0.0, 0.0, 0.0],
    [7091.0, 7259.0, 0.00587, 0.04091, 0.00669, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.25, 71.65, 76.87, -68.07, 0.0, 0.0, 0.0, 0.0],
    [7091.0, 7259.0, 0.00587, 0.04091, 0.00669, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.25, 71.65, 76.87, -68.07, 0.0, 0.0, 0.0, 0.0],
    [7091.0, 7418.0, 0.02256, 0.0542, 0.00736, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.82, 49.73, 23.47, -48.93, 0.0, 0.0, 0.0, 0.0],
    [7092.0, 7216.0, 0.00595, 0.01454, 0.0019, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.39, 3.32, -48.25, -3.16, 0.0, 0.0, 0.0, 0.0],
    [7092.0, 7250.0, 0.00437, 0.01813, 0.00308, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.67, -30.29, 59.86, 30.81, 0.0, 0.0, 0.0, 0.0],
    [7092.0, 7258.0, 0.00224, 0.0098, 0.00149, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.8, 10.03, 95.01, -9.28, 0.0, 0.0, 0.0, 0.0],
    [7092.0, 7330.0, 0.00414, 0.01846, 0.00271, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.7, -6.22, -26.66, 6.09, 0.0, 0.0, 0.0, 0.0],
    [7092.0, 7384.0, 0.00356, 0.02036, 0.00306, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 40.16, 12.04, -40.09, -11.97, 0.0, 0.0, 0.0, 0.0],
    [7221.0, 7093.0, 0.00237, 0.0153, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.63, 10.03, -72.5, -9.48, 0.0, 0.0, 0.0, 0.0],
    [7221.0, 7093.0, 0.00237, 0.0153, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.63, 10.03, -72.5, -9.48, 0.0, 0.0, 0.0, 0.0],
    [7093.0, 7225.0, 0.0099, 0.04331, 0.0066, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.99, -11.22, -59.62, 12.22, 0.0, 0.0, 0.0, 0.0],
    [7241.0, 7093.0, 0.00831, 0.0203, 0.00266, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.07, 11.08, 31.16, -11.12, 0.0, 0.0, 0.0, 0.0],
    [7093.0, 7258.0, 0.01589, 0.03818, 0.00518, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.3, 10.37, 55.82, -9.65, 0.0, 0.0, 0.0, 0.0],
    [7094.0, 7276.0, 0.00341, 0.01414, 0.0024, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -74.58, -51.88, 74.86, 52.79, 0.0, 0.0, 0.0, 0.0],
    [7094.0, 7388.0, 0.01029, 0.02471, 0.00335, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.11, 30.15, 2.2, -30.26, 0.0, 0.0, 0.0, 0.0],
    [7096.0, 7095.0, 0.00022, 0.01326, 0.0, 846.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -299.3, 58.63, 299.5, -46.66, 0.0, 0.0, 0.0, 0.0],
    [7098.0, 7095.0, 0.00028, 0.02986, 0.0, 1600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1236.1, 192.11, -1231.72, 275.16, 0.0, 0.0, 0.0, 0.0],
    [7099.0, 7095.0, 0.00022, 0.01103, 0.0, 1600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1350.59, -7.38, -1346.57, 208.58, 0.0, 0.0, 0.0, 0.0],
    [7304.0, 7095.0, 0.00071, 0.00855, 0.56788, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -673.56, 211.16, 677.04, -227.93, 0.0, 0.0, 0.0, 0.0],
    [7097.0, 7096.0, 0.00097, 0.05173, 0.0, 200.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -58.81, 2.2, 58.84, -0.46, 0.0, 0.0, 0.0, 0.0],
    [7261.0, 7096.0, 0.0027, 0.01928, 0.03515, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -238.86, 65.94, 240.46, -58.17, 0.0, 0.0, 0.0, 0.0],
    [7097.0, 7153.0, 0.03408, 0.08331, 0.01091, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.81, -2.2, -57.66, 3.89, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7103.0, 0.00199, 0.01384, 0.00226, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.38, -11.16, -41.34, 11.19, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7103.0, 0.00199, 0.01384, 0.00226, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.38, -11.16, -41.34, 11.19, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7144.0, 0.00174, 0.01212, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.7, -2.26, 93.85, 3.15, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7144.0, 0.00174, 0.01212, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.7, -2.26, 93.85, 3.15, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7144.0, 0.00174, 0.01212, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.7, -2.26, 93.85, 3.15, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7144.0, 0.00174, 0.01212, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.7, -2.26, 93.85, 3.15, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7222.0, 0.00195, 0.01331, 0.00226, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.48, 7.1, -68.39, -6.69, 0.0, 0.0, 0.0, 0.0],
    [7100.0, 7222.0, 0.00195, 0.01331, 0.00226, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.48, 7.1, -68.39, -6.69, 0.0, 0.0, 0.0, 0.0],
    [7101.0, 7183.0, 0.00837, 0.03729, 0.00547, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.62, -89.65, -60.64, 93.46, 0.0, 0.0, 0.0, 0.0],
    [7101.0, 7386.0, 0.00972, 0.04254, 0.00648, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.63, 9.19, -36.49, -9.23, 0.0, 0.0, 0.0, 0.0],
    [7102.0, 7177.0, 0.0037, 0.0239, 0.00456, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.3, -6.24, 83.57, 7.52, 0.0, 0.0, 0.0, 0.0],
    [7102.0, 7177.0, 0.0037, 0.0239, 0.00456, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.3, -6.24, 83.57, 7.52, 0.0, 0.0, 0.0, 0.0],
    [7290.0, 7102.0, 0.00551, 0.02285, 0.00388, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.4, 21.24, 48.55, -20.96, 0.0, 0.0, 0.0, 0.0],
    [7103.0, 7255.0, 0.00598, 0.02614, 0.00398, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.82, -8.43, 37.92, 8.43, 0.0, 0.0, 0.0, 0.0],
    [7103.0, 7381.0, 0.0191, 0.04669, 0.00611, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.86, -30.57, -60.95, 32.21, 0.0, 0.0, 0.0, 0.0],
    [7105.0, 7104.0, 0.00012, 0.01194, 0.0, 1312.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -690.14, -78.53, 690.69, 134.04, 0.0, 0.0, 0.0, 0.0],
    [7107.0, 7104.0, 0.00016, 0.01012, 0.0, 592.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 149.59, 76.35, -149.55, -73.71, 0.0, 0.0, 0.0, 0.0],
    [7108.0, 7104.0, 0.00066, 0.0454, 0.0, 335.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 50.86, 18.53, -50.84, -17.3, 0.0, 0.0, 0.0, 0.0],
    [7109.0, 7104.0, 0.00038, 0.03767, 0.0, 339.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 50.86, 22.51, -50.85, -21.43, 0.0, 0.0, 0.0, 0.0],
    [7110.0, 7104.0, 0.00018, 0.01895, 0.0, 731.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 195.46, 46.37, -195.4, -39.29, 0.0, 0.0, 0.0, 0.0],
    [7111.0, 7104.0, 0.0002, 0.01942, 0.0, 743.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 195.46, 45.21, -195.39, -37.98, 0.0, 0.0, 0.0, 0.0],
    [7112.0, 7104.0, 0.00016, 0.01175, 0.0, 740.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 195.46, 71.76, -195.4, -67.05, 0.0, 0.0, 0.0, 0.0],
    [7113.0, 7104.0, 0.00031, 0.0227, 0.0, 748.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 195.46, 38.8, -195.35, -30.47, 0.0, 0.0, 0.0, 0.0],
    [7114.0, 7104.0, 0.00018, 0.01098, 0.0, 752.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 195.46, 76.15, -195.39, -71.69, 0.0, 0.0, 0.0, 0.0],
    [7115.0, 7104.0, 0.00016, 0.01098, 0.0, 744.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 195.46, 76.51, -195.4, -72.04, 0.0, 0.0, 0.0, 0.0],
    [7130.0, 7104.0, "5e-05", 0.00102, 0.07092, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 490.18, -321.42, -490.02, 317.18, 0.0, 0.0, 0.0, 0.0],
    [7106.0, 7105.0, 0.00051, 0.03345, 0.0, 354.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -227.2, -6.0, 227.45, 22.85, 0.0, 0.0, 0.0, 0.0],
    [7106.0, 7105.0, 0.00051, 0.03345, 0.0, 354.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -227.2, -6.0, 227.45, 22.85, 0.0, 0.0, 0.0, 0.0],
    [7105.0, 7187.0, 0.00243, 0.02373, 0.04566, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 157.33, 19.21, -156.74, -18.14, 0.0, 0.0, 0.0, 0.0],
    [7105.0, 7205.0, 0.00202, 0.01979, 0.03807, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -146.05, -22.09, 146.48, 22.25, 0.0, 0.0, 0.0, 0.0],
    [7105.0, 7332.0, 0.00074, 0.00725, 0.01395, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 135.77, 34.7, -135.63, -34.77, 0.0, 0.0, 0.0, 0.0],
    [7116.0, 7340.0, 0.01409, 0.0616, 0.00938, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.83, -11.52, -29.68, 11.26, 0.0, 0.0, 0.0, 0.0],
    [7116.0, 7364.0, 0.02897, 0.06959, 0.00944, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.33, 2.9, 19.44, -3.54, 0.0, 0.0, 0.0, 0.0],
    [7242.0, 7117.0, 0.00214, 0.01492, 0.00244, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -75.4, -21.51, 75.54, 22.2, 0.0, 0.0, 0.0, 0.0],
    [7242.0, 7117.0, 0.00214, 0.01492, 0.00244, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -75.4, -21.51, 75.54, 22.2, 0.0, 0.0, 0.0, 0.0],
    [7117.0, 7292.0, 0.00208, 0.01424, 0.00242, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -154.46, -25.92, 154.98, 29.21, 0.0, 0.0, 0.0, 0.0],
    [7117.0, 7292.0, 0.00208, 0.01424, 0.00242, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -154.46, -25.92, 154.98, 29.21, 0.0, 0.0, 0.0, 0.0],
    [7117.0, 7395.0, 0.00404, 0.02761, 0.0047, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.91, -8.19, -36.85, 8.12, 0.0, 0.0, 0.0, 0.0],
    [7117.0, 7395.0, 0.00404, 0.02761, 0.0047, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.91, -8.19, -36.85, 8.12, 0.0, 0.0, 0.0, 0.0],
    [7177.0, 7118.0, 0.00272, 0.01856, 0.00316, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.43, 14.46, -70.29, -13.79, 0.0, 0.0, 0.0, 0.0],
    [7177.0, 7118.0, 0.00272, 0.01856, 0.00316, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.43, 14.46, -70.29, -13.79, 0.0, 0.0, 0.0, 0.0],
    [7118.0, 7404.0, 0.0055, 0.03759, 0.0064, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.43, -6.74, -19.4, 6.28, 0.0, 0.0, 0.0, 0.0],
    [7144.0, 7119.0, 0.00176, 0.01229, 0.00201, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.11, 0.94, -77.01, -0.41, 0.0, 0.0, 0.0, 0.0],
    [7144.0, 7119.0, 0.00176, 0.01229, 0.00201, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 77.11, 0.94, -77.01, -0.41, 0.0, 0.0, 0.0, 0.0],
    [7119.0, 7259.0, 0.01192, 0.02865, 0.00389, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.18, -39.8, -22.92, 40.02, 0.0, 0.0, 0.0, 0.0],
    [7119.0, 7318.0, 0.00442, 0.01971, 0.00289, 166.88, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.13, 26.52, -80.8, -25.35, 0.0, 0.0, 0.0, 0.0],
    [7121.0, 7120.0, 0.0094, 0.18529, 0.0, 41.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7122.0, 7120.0, 0.00662, 0.19298, 0.0, 46.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7120.0, 7248.0, 0.00645, 0.03687, 0.00554, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.23, -1.48, 18.25, 1.07, 0.0, 0.0, 0.0, 0.0],
    [7120.0, 7396.0, 0.00289, 0.02016, 0.0033, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -112.33, -2.88, 112.71, 5.18, 0.0, 0.0, 0.0, 0.0],
    [7120.0, 7396.0, 0.00289, 0.02016, 0.0033, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -112.33, -2.88, 112.71, 5.18, 0.0, 0.0, 0.0, 0.0],
    [7427.0, 7120.0, 0.00159, 0.01024, 0.00195, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -46.56, 17.66, 46.6, -17.59, 0.0, 0.0, 0.0, 0.0],
    [7427.0, 7120.0, 0.00159, 0.01024, 0.00195, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -46.56, 17.66, 46.6, -17.59, 0.0, 0.0, 0.0, 0.0],
    [7123.0, 7153.0, 0.0626, 0.15302, 0.02004, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.77, 11.01, 31.46, -11.31, 0.0, 0.0, 0.0, 0.0],
    [7124.0, 7180.0, 0.0069, 0.01687, 0.00221, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.97, -20.59, -39.83, 20.71, 0.0, 0.0, 0.0, 0.0],
    [7126.0, 7125.0, 0.00011, 0.01326, 0.0, 1358.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -858.41, -67.69, 859.21, 163.71, 0.0, 0.0, 0.0, 0.0],
    [7126.0, 7125.0, 0.00011, 0.01326, 0.0, 1358.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -858.41, -67.69, 859.21, 163.71, 0.0, 0.0, 0.0, 0.0],
    [7125.0, 7331.0, 0.00057, 0.00696, 0.46259, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 346.88, -40.98, -346.23, 0.08, 0.0, 0.0, 0.0, 0.0],
    [7346.0, 7125.0, "6e-05", 0.00128, 0.11073, 4352.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2067.76, 327.32, -2065.29, -286.44, 0.0, 0.0, 0.0, 0.0],
    [7127.0, 7126.0, 0.00019, 0.01178, 0.0, 512.3, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -402.82, -20.02, 403.13, 38.89, 0.0, 0.0, 0.0, 0.0],
    [7127.0, 7126.0, 0.00019, 0.01178, 0.0, 512.3, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -402.82, -20.02, 403.13, 38.89, 0.0, 0.0, 0.0, 0.0],
    [7127.0, 7126.0, 0.00019, 0.01178, 0.0, 512.3, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -402.82, -20.02, 403.13, 38.89, 0.0, 0.0, 0.0, 0.0],
    [7127.0, 7126.0, 0.00019, 0.01178, 0.0, 512.3, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -402.82, -20.02, 403.13, 38.89, 0.0, 0.0, 0.0, 0.0],
    [7126.0, 7305.0, 0.00691, 0.04934, 0.08995, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -106.18, -3.02, 106.94, -0.83, 0.0, 0.0, 0.0, 0.0],
    [7126.0, 7332.0, 0.00592, 0.04228, 0.07708, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.17, 2.11, 88.62, -6.8, 0.0, 0.0, 0.0, 0.0],
    [7126.0, 7423.0, 0.00612, 0.04375, 0.07976, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.7, -16.82, 64.96, 10.43, 0.0, 0.0, 0.0, 0.0],
    [7391.0, 7128.0, 0.00567, 0.03872, 0.00659, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 35.21, 20.89, -35.12, -20.92, 0.0, 0.0, 0.0, 0.0],
    [7277.0, 7129.0, 0.0122, 0.07328, 0.00994, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -50.5, 20.21, 50.84, -19.2, 0.0, 0.0, 0.0, 0.0],
    [7303.0, 7129.0, 0.02396, 0.05755, 0.00781, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.31, -7.27, 10.35, 6.55, 0.0, 0.0, 0.0, 0.0],
    [7131.0, 7130.0, 0.0003, 0.01434, 0.0, 1373.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -615.82, -51.19, 616.93, 104.21, 0.0, 0.0, 0.0, 0.0],
    [7133.0, 7130.0, 0.00046, 0.05358, 0.0, 295.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 16.26, -1.81, -16.25, 1.95, 0.0, 0.0, 0.0, 0.0],
    [7134.0, 7130.0, 0.0002, 0.01347, 0.0, 776.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 205.98, -22.93, -205.9, 28.43, 0.0, 0.0, 0.0, 0.0],
    [7135.0, 7130.0, 0.00024, 0.01692, 0.0, 767.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 205.98, -22.93, -205.89, 29.85, 0.0, 0.0, 0.0, 0.0],
    [7136.0, 7130.0, 0.00025, 0.0186, 0.0, 768.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 205.98, -22.93, -205.88, 30.54, 0.0, 0.0, 0.0, 0.0],
    [7137.0, 7130.0, 0.00043, 0.01928, 0.0, 781.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 205.98, -22.93, -205.81, 30.82, 0.0, 0.0, 0.0, 0.0],
    [7138.0, 7130.0, 0.0001, 0.00697, 0.0, 1053.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 379.66, -42.26, -379.52, 51.92, 0.0, 0.0, 0.0, 0.0],
    [7139.0, 7130.0, 0.001, 0.0466, 0.0, 357.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 58.84, -6.55, -58.8, 8.1, 0.0, 0.0, 0.0, 0.0],
    [7140.0, 7130.0, 0.00043, 0.03937, 0.0, 360.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 58.84, -6.55, -58.82, 7.86, 0.0, 0.0, 0.0, 0.0],
    [7141.0, 7130.0, 0.00037, 0.02584, 0.0, 368.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 58.84, -6.55, -58.83, 7.41, 0.0, 0.0, 0.0, 0.0],
    [7142.0, 7130.0, 0.00045, 0.03413, 0.0, 363.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 58.84, -6.55, -58.82, 7.68, 0.0, 0.0, 0.0, 0.0],
    [7263.0, 7130.0, 0.00015, 0.00182, 0.1209, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -347.24, -23.36, 347.41, 12.66, 0.0, 0.0, 0.0, 0.0],
    [7132.0, 7131.0, 0.00109, 0.03352, 0.0, 446.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -193.72, -27.42, 194.13, 40.18, 0.0, 0.0, 0.0, 0.0],
    [7132.0, 7131.0, 0.00109, 0.03352, 0.0, 446.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -193.72, -27.42, 194.13, 40.18, 0.0, 0.0, 0.0, 0.0],
    [7131.0, 7160.0, 0.00484, 0.04731, 0.09103, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 163.67, -13.09, -162.41, 16.01, 0.0, 0.0, 0.0, 0.0],
    [7131.0, 7278.0, 0.0023, 0.01644, 0.02997, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.75, -6.01, -71.63, 3.74, 0.0, 0.0, 0.0, 0.0],
    [7131.0, 7401.0, 0.00248, 0.01771, 0.03228, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.86, -10.07, 7.87, 6.75, 0.0, 0.0, 0.0, 0.0],
    [7132.0, 7283.0, 0.00306, 0.0198, 0.00378, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.45, 9.39, 3.45, -9.75, 0.0, 0.0, 0.0, 0.0],
    [7419.0, 7132.0, 0.00182, 0.01246, 0.00212, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.84, -7.09, 106.05, 8.28, 0.0, 0.0, 0.0, 0.0],
    [7419.0, 7132.0, 0.00182, 0.01246, 0.00212, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.84, -7.09, 106.05, 8.28, 0.0, 0.0, 0.0, 0.0],
    [7419.0, 7132.0, 0.00182, 0.01246, 0.00212, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.84, -7.09, 106.05, 8.28, 0.0, 0.0, 0.0, 0.0],
    [7143.0, 7173.0, 0.00756, 0.0432, 0.00649, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.03, 43.85, 18.2, -43.5, 0.0, 0.0, 0.0, 0.0],
    [7234.0, 7143.0, 0.00693, 0.04159, 0.00564, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.2, -2.66, -8.19, 2.13, 0.0, 0.0, 0.0, 0.0],
    [7143.0, 7238.0, 0.03371, 0.14747, 0.02246, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.59, -0.73, 56.63, 3.0, 0.0, 0.0, 0.0, 0.0],
    [7300.0, 7143.0, 0.00916, 0.05231, 0.00786, 245.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.45, 63.68, 21.85, -62.24, 0.0, 0.0, 0.0, 0.0],
    [7144.0, 7272.0, 0.00479, 0.03337, 0.00546, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 53.35, -0.54, -53.22, 0.96, 0.0, 0.0, 0.0, 0.0],
    [7144.0, 7272.0, 0.00479, 0.03337, 0.00546, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 53.35, -0.54, -53.22, 0.96, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7144.0, 0.00251, 0.01716, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.72, 9.16, -122.34, -6.85, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7144.0, 0.00251, 0.01716, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.72, 9.16, -122.34, -6.85, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7144.0, 0.00251, 0.01716, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.72, 9.16, -122.34, -6.85, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7144.0, 0.00251, 0.01716, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.72, 9.16, -122.34, -6.85, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7144.0, 0.00251, 0.01716, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.72, 9.16, -122.34, -6.85, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7144.0, 0.00251, 0.01716, 0.00292, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.72, 9.16, -122.34, -6.85, 0.0, 0.0, 0.0, 0.0],
    [7146.0, 7145.0, 0.00456, 0.21285, 0.0, 25.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 10.17, -1.13, -10.17, 1.34, 0.0, 0.0, 0.0, 0.0],
    [7145.0, 7234.0, 0.0104, 0.06243, 0.00847, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.12, 50.42, -0.87, -49.77, 0.0, 0.0, 0.0, 0.0],
    [7145.0, 7243.0, 0.01348, 0.05591, 0.00949, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -81.11, 79.28, 82.75, -73.44, 0.0, 0.0, 0.0, 0.0],
    [7381.0, 7145.0, 0.00645, 0.03876, 0.00526, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.98, -93.6, -56.2, 97.72, 0.0, 0.0, 0.0, 0.0],
    [7145.0, 7404.0, 0.01139, 0.06841, 0.00928, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.57, 63.86, -2.13, -62.13, 0.0, 0.0, 0.0, 0.0],
    [7336.0, 7147.0, 0.00171, 0.01165, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.09, -32.13, -138.74, 34.29, 0.0, 0.0, 0.0, 0.0],
    [7336.0, 7147.0, 0.00171, 0.01165, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.09, -32.13, -138.74, 34.29, 0.0, 0.0, 0.0, 0.0],
    [7336.0, 7147.0, 0.00171, 0.01165, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.09, -32.13, -138.74, 34.29, 0.0, 0.0, 0.0, 0.0],
    [7336.0, 7147.0, 0.00171, 0.01165, 0.00198, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.09, -32.13, -138.74, 34.29, 0.0, 0.0, 0.0, 0.0],
    [7386.0, 7147.0, 0.00225, 0.01539, 0.00262, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.85, -48.3, 120.23, 50.64, 0.0, 0.0, 0.0, 0.0],
    [7386.0, 7147.0, 0.00225, 0.01539, 0.00262, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -119.85, -48.3, 120.23, 50.64, 0.0, 0.0, 0.0, 0.0],
    [7178.0, 7148.0, 0.00225, 0.01565, 0.00256, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.91, -11.34, 47.97, 11.48, 0.0, 0.0, 0.0, 0.0],
    [7178.0, 7148.0, 0.00225, 0.01565, 0.00256, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.91, -11.34, 47.97, 11.48, 0.0, 0.0, 0.0, 0.0],
    [7148.0, 7245.0, 0.00801, 0.04577, 0.00688, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.73, -26.73, -31.59, 26.85, 0.0, 0.0, 0.0, 0.0],
    [7148.0, 7298.0, 0.00778, 0.03402, 0.00518, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.25, 1.04, 19.28, -1.42, 0.0, 0.0, 0.0, 0.0],
    [7148.0, 7365.0, 0.0043, 0.02938, 0.005, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.94, -7.06, 84.25, 8.7, 0.0, 0.0, 0.0, 0.0],
    [7148.0, 7365.0, 0.0043, 0.02938, 0.005, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.94, -7.06, 84.25, 8.7, 0.0, 0.0, 0.0, 0.0],
    [7149.0, 7408.0, 0.0135, 0.0771, 0.01159, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.52, 7.53, 35.7, -7.68, 0.0, 0.0, 0.0, 0.0],
    [7151.0, 7150.0, 0.00105, 0.04281, 0.0, 151.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -105.72, -13.84, 105.84, 18.5, 0.0, 0.0, 0.0, 0.0],
    [7150.0, 7390.0, 0.00103, 0.01076, 0.03665, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -196.73, 36.08, 197.12, -35.89, 0.0, 0.0, 0.0, 0.0],
    [7150.0, 7390.0, 0.00103, 0.01076, 0.03665, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -196.73, 36.08, 197.12, -35.89, 0.0, 0.0, 0.0, 0.0],
    [7150.0, 7420.0, 0.0052, 0.03715, 0.06773, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -71.95, 65.01, 72.44, -68.59, 0.0, 0.0, 0.0, 0.0],
    [8004.0, 7150.0, 0.01032, 0.1009, 0.19415, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -346.92, 83.39, 359.58, 19.94, 0.0, 0.0, 0.0, 0.0],
    [7151.0, 7254.0, 0.00477, 0.03078, 0.00587, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.67, 1.36, -61.49, -0.85, 0.0, 0.0, 0.0, 0.0],
    [7330.0, 7152.0, 0.00193, 0.01249, 0.00238, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -99.95, -2.34, 100.15, 3.37, 0.0, 0.0, 0.0, 0.0],
    [7330.0, 7152.0, 0.00193, 0.01249, 0.00238, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -99.95, -2.34, 100.15, 3.37, 0.0, 0.0, 0.0, 0.0],
    [7152.0, 7399.0, 0.00147, 0.0095, 0.00181, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -101.94, -3.88, 102.1, 4.7, 0.0, 0.0, 0.0, 0.0],
    [7152.0, 7399.0, 0.00147, 0.0095, 0.00181, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -101.94, -3.88, 102.1, 4.7, 0.0, 0.0, 0.0, 0.0],
    [7154.0, 7157.0, 0.00654, 0.04553, 0.00744, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -78.65, 26.04, 79.1, -23.69, 0.0, 0.0, 0.0, 0.0],
    [7154.0, 7157.0, 0.00654, 0.04553, 0.00744, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -78.65, 26.04, 79.1, -23.69, 0.0, 0.0, 0.0, 0.0],
    [7300.0, 7154.0, 0.00482, 0.02753, 0.00414, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.42, 104.1, 58.06, -100.85, 0.0, 0.0, 0.0, 0.0],
    [7154.0, 7411.0, 0.00439, 0.02634, 0.00357, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 40.64, 32.16, -40.52, -31.82, 0.0, 0.0, 0.0, 0.0],
    [7155.0, 7258.0, 0.00356, 0.02032, 0.00305, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.44, -26.52, 38.52, 26.68, 0.0, 0.0, 0.0, 0.0],
    [7155.0, 7316.0, 0.00716, 0.03193, 0.00468, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.97, 4.3, 40.09, -4.23, 0.0, 0.0, 0.0, 0.0],
    [7157.0, 7156.0, 0.00036, 0.02246, 0.0, 424.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -258.21, -14.64, 258.45, 29.7, 0.0, 0.0, 0.0, 0.0],
    [7157.0, 7156.0, 0.00036, 0.02246, 0.0, 424.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -258.21, -14.64, 258.45, 29.7, 0.0, 0.0, 0.0, 0.0],
    [7157.0, 7156.0, 0.00036, 0.02246, 0.0, 424.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -258.21, -14.64, 258.45, 29.7, 0.0, 0.0, 0.0, 0.0],
    [7176.0, 7156.0, 0.00094, 0.00975, 0.03322, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 111.49, 60.95, -111.34, -62.77, 0.0, 0.0, 0.0, 0.0],
    [7156.0, 7367.0, 0.00253, 0.0263, 0.0896, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -369.12, 3.22, 372.54, 23.13, 0.0, 0.0, 0.0, 0.0],
    [7156.0, 7367.0, 0.00253, 0.0263, 0.0896, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -369.12, 3.22, 372.54, 23.13, 0.0, 0.0, 0.0, 0.0],
    [7157.0, 7295.0, 0.00326, 0.02272, 0.00371, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 99.44, 28.43, -99.09, -26.36, 0.0, 0.0, 0.0, 0.0],
    [7157.0, 7295.0, 0.00326, 0.02272, 0.00371, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 99.44, 28.43, -99.09, -26.36, 0.0, 0.0, 0.0, 0.0],
    [7173.0, 7158.0, 0.00459, 0.01903, 0.00323, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -74.98, 11.12, 75.25, -10.3, 0.0, 0.0, 0.0, 0.0],
    [7158.0, 7291.0, 0.00974, 0.0426, 0.00649, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 57.61, 0.98, -57.27, -0.14, 0.0, 0.0, 0.0, 0.0],
    [7158.0, 7394.0, 0.00264, 0.01704, 0.00325, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.61, -6.44, 105.92, 8.1, 0.0, 0.0, 0.0, 0.0],
    [7158.0, 7394.0, 0.00264, 0.01704, 0.00325, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.61, -6.44, 105.92, 8.1, 0.0, 0.0, 0.0, 0.0],
    [7160.0, 7159.0, 0.0001, 0.00504, 0.0, 1310.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -828.06, -211.98, 828.77, 247.71, 0.0, 0.0, 0.0, 0.0],
    [7162.0, 7159.0, 0.00022, 0.01603, 0.0, 491.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 110.3, 56.3, -110.27, -54.01, 0.0, 0.0, 0.0, 0.0],
    [7163.0, 7159.0, 0.00034, 0.02489, 0.0, 498.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 110.3, 52.72, -110.25, -49.28, 0.0, 0.0, 0.0, 0.0],
    [7164.0, 7159.0, 0.00017, 0.01804, 0.0, 498.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 110.3, 56.3, -110.27, -53.73, 0.0, 0.0, 0.0, 0.0],
    [7165.0, 7159.0, 0.00017, 0.01624, 0.0, 512.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 110.3, 56.3, -110.27, -53.98, 0.0, 0.0, 0.0, 0.0],
    [7166.0, 7159.0, 0.00043, 0.0291, 0.0, 507.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 110.3, 45.19, -110.24, -41.37, 0.0, 0.0, 0.0, 0.0],
    [7167.0, 7159.0, 0.0005, 0.03535, 0.0, 500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 110.3, 37.63, -110.23, -33.19, 0.0, 0.0, 0.0, 0.0],
    [7168.0, 7159.0, 0.00025, 0.02347, 0.0, 418.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 87.48, 44.65, -87.46, -42.55, 0.0, 0.0, 0.0, 0.0],
    [7169.0, 7159.0, 0.00016, 0.01916, 0.0, 416.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 87.48, 44.65, -87.47, -42.93, 0.0, 0.0, 0.0, 0.0],
    [7170.0, 7159.0, 0.00016, 0.01242, 0.0, 1042.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 333.77, 107.98, -333.59, -93.85, 0.0, 0.0, 0.0, 0.0],
    [7159.0, 7175.0, "8e-05", 0.00168, 0.11713, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1251.92, 30.52, -1250.73, -17.9, 0.0, 0.0, 0.0, 0.0],
    [7199.0, 7159.0, 0.00019, 0.0023, 0.15283, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -69.83, -150.52, 69.88, 134.99, 0.0, 0.0, 0.0, 0.0],
    [7159.0, 7227.0, 0.00013, 0.00271, 0.18901, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -980.52, 51.66, 981.71, -46.82, 0.0, 0.0, 0.0, 0.0],
    [7161.0, 7160.0, 0.00037, 0.02002, 0.0, 418.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -299.66, -31.93, 300.0, 49.89, 0.0, 0.0, 0.0, 0.0],
    [7161.0, 7160.0, 0.00037, 0.02002, 0.0, 418.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -299.66, -31.93, 300.0, 49.89, 0.0, 0.0, 0.0, 0.0],
    [7161.0, 7160.0, 0.00037, 0.02002, 0.0, 418.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -299.66, -31.93, 300.0, 49.89, 0.0, 0.0, 0.0, 0.0],
    [7187.0, 7160.0, 0.00262, 0.02562, 0.04929, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 160.57, -34.12, -159.88, 35.78, 0.0, 0.0, 0.0, 0.0],
    [7161.0, 7292.0, 0.00143, 0.00999, 0.00163, 331.65, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 190.36, 14.2, -189.85, -10.77, 0.0, 0.0, 0.0, 0.0],
    [7161.0, 7292.0, 0.00143, 0.00999, 0.00163, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 190.36, 14.2, -189.85, -10.77, 0.0, 0.0, 0.0, 0.0],
    [7161.0, 7292.0, 0.00143, 0.00999, 0.00163, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 190.36, 14.2, -189.85, -10.77, 0.0, 0.0, 0.0, 0.0],
    [7161.0, 7292.0, 0.00143, 0.00999, 0.00163, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 190.36, 14.2, -189.85, -10.77, 0.0, 0.0, 0.0, 0.0],
    [7172.0, 7171.0, 0.00027, 0.01742, 0.0, 352.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -222.66, 24.88, 222.79, -16.47, 0.0, 0.0, 0.0, 0.0],
    [7171.0, 7252.0, 0.00752, 0.05372, 0.09795, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.35, -1.01, 55.57, -7.54, 0.0, 0.0, 0.0, 0.0],
    [7232.0, 7172.0, 0.00301, 0.02095, 0.00342, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.62, 25.99, 65.77, -25.35, 0.0, 0.0, 0.0, 0.0],
    [7232.0, 7172.0, 0.00301, 0.02095, 0.00342, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.62, 25.99, 65.77, -25.35, 0.0, 0.0, 0.0, 0.0],
    [7173.0, 7387.0, 0.00415, 0.02368, 0.00356, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.76, 0.5, 55.89, -0.08, 0.0, 0.0, 0.0, 0.0],
    [7174.0, 7231.0, 0.00209, 0.01426, 0.00243, 331.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -134.91, -24.48, 135.31, 26.96, 0.0, 0.0, 0.0, 0.0],
    [7174.0, 7231.0, 0.00209, 0.01426, 0.00243, 331.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -134.91, -24.48, 135.31, 26.96, 0.0, 0.0, 0.0, 0.0],
    [7174.0, 7257.0, 0.00838, 0.05031, 0.00683, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.51, -2.23, -32.42, 2.11, 0.0, 0.0, 0.0, 0.0],
    [7301.0, 7174.0, 0.00178, 0.01152, 0.0022, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -112.41, -14.56, 112.64, 15.86, 0.0, 0.0, 0.0, 0.0],
    [7176.0, 7175.0, 0.00019, 0.01242, 0.0, 1292.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -345.82, -103.38, 346.06, 119.18, 0.0, 0.0, 0.0, 0.0],
    [7176.0, 7175.0, 0.00019, 0.01242, 0.0, 1292.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -345.82, -103.38, 346.06, 119.18, 0.0, 0.0, 0.0, 0.0],
    [7175.0, 7389.0, 0.00056, 0.00684, 0.45463, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 558.61, -220.46, -556.75, 194.89, 0.0, 0.0, 0.0, 0.0],
    [7177.0, 7176.0, 0.00105, 0.0449, 0.0, 439.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -186.59, -35.51, 186.98, 52.04, 0.0, 0.0, 0.0, 0.0],
    [7177.0, 7176.0, 0.00105, 0.0449, 0.0, 439.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -186.59, -35.51, 186.98, 52.04, 0.0, 0.0, 0.0, 0.0],
    [7177.0, 7176.0, 0.00105, 0.0449, 0.0, 439.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -186.59, -35.51, 186.98, 52.04, 0.0, 0.0, 0.0, 0.0],
    [7176.0, 7200.0, 0.0019, 0.01359, 0.02477, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 86.33, -28.19, -86.17, 26.73, 0.0, 0.0, 0.0, 0.0],
    [7176.0, 7409.0, 0.00513, 0.03666, 0.06684, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.11, 17.88, 67.36, -22.92, 0.0, 0.0, 0.0, 0.0],
    [7319.0, 7177.0, 0.00247, 0.01686, 0.00287, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.06, -1.52, 20.07, 1.31, 0.0, 0.0, 0.0, 0.0],
    [7319.0, 7177.0, 0.00247, 0.01686, 0.00287, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.06, -1.52, 20.07, 1.31, 0.0, 0.0, 0.0, 0.0],
    [7295.0, 7178.0, 0.00541, 0.02409, 0.00353, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 43.02, 2.41, -42.91, -2.29, 0.0, 0.0, 0.0, 0.0],
    [7178.0, 7404.0, 0.00777, 0.01898, 0.00249, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.25, -9.73, -16.22, 9.56, 0.0, 0.0, 0.0, 0.0],
    [7179.0, 7244.0, 0.00945, 0.04213, 0.00618, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.53, 2.09, 26.6, -2.39, 0.0, 0.0, 0.0, 0.0],
    [7179.0, 7257.0, 0.01429, 0.0593, 0.01006, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.75, 6.3, 17.8, -7.07, 0.0, 0.0, 0.0, 0.0],
    [7179.0, 7336.0, 0.00994, 0.04121, 0.00699, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.01, -24.91, 14.09, 24.55, 0.0, 0.0, 0.0, 0.0],
    [7216.0, 7180.0, 0.00437, 0.01069, 0.0014, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.82, -22.55, 12.85, 22.48, 0.0, 0.0, 0.0, 0.0],
    [7180.0, 7298.0, 0.00299, 0.02086, 0.00341, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.69, 0.73, -60.58, -0.29, 0.0, 0.0, 0.0, 0.0],
    [7180.0, 7298.0, 0.00299, 0.02086, 0.00341, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.69, 0.73, -60.58, -0.29, 0.0, 0.0, 0.0, 0.0],
    [7388.0, 7180.0, 0.00328, 0.02121, 0.00405, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.89, 31.27, 68.08, -30.48, 0.0, 0.0, 0.0, 0.0],
    [7388.0, 7180.0, 0.00328, 0.02121, 0.00405, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.89, 31.27, 68.08, -30.48, 0.0, 0.0, 0.0, 0.0],
    [7180.0, 7399.0, 0.00226, 0.01457, 0.00278, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -161.0, -4.81, 161.6, 8.37, 0.0, 0.0, 0.0, 0.0],
    [7180.0, 7399.0, 0.00226, 0.01457, 0.00278, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -161.0, -4.81, 161.6, 8.37, 0.0, 0.0, 0.0, 0.0],
    [7242.0, 7181.0, 0.00194, 0.01355, 0.00221, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 76.74, 15.93, -76.62, -15.29, 0.0, 0.0, 0.0, 0.0],
    [7385.0, 7181.0, 0.01045, 0.02553, 0.00334, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.16, 11.79, -12.13, -12.04, 0.0, 0.0, 0.0, 0.0],
    [7182.0, 7237.0, 0.01327, 0.07579, 0.01139, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.22, 7.41, 36.41, -7.45, 0.0, 0.0, 0.0, 0.0],
    [7183.0, 7417.0, 0.00881, 0.02153, 0.00282, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.64, 141.87, 50.51, -137.59, 0.0, 0.0, 0.0, 0.0],
    [7185.0, 7184.0, 0.00074, 0.0321, 0.0, 210.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -139.12, -26.41, 139.26, 32.74, 0.0, 0.0, 0.0, 0.0],
    [7185.0, 7184.0, 0.00074, 0.0321, 0.0, 210.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -139.12, -26.41, 139.26, 32.74, 0.0, 0.0, 0.0, 0.0],
    [7185.0, 7184.0, 0.00074, 0.0321, 0.0, 210.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -139.12, -26.41, 139.26, 32.74, 0.0, 0.0, 0.0, 0.0],
    [7347.0, 7184.0, 0.00047, 0.00492, 0.01676, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 267.23, 35.63, -266.9, -33.95, 0.0, 0.0, 0.0, 0.0],
    [7347.0, 7184.0, 0.00047, 0.00492, 0.01676, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 267.23, 35.63, -266.9, -33.95, 0.0, 0.0, 0.0, 0.0],
    [7347.0, 7184.0, 0.00047, 0.00492, 0.01676, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 267.23, 35.63, -266.9, -33.95, 0.0, 0.0, 0.0, 0.0],
    [7383.0, 7185.0, 0.00607, 0.04227, 0.00691, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -123.27, -9.85, 124.21, 15.68, 0.0, 0.0, 0.0, 0.0],
    [7383.0, 7185.0, 0.00607, 0.04227, 0.00691, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -123.27, -9.85, 124.21, 15.68, 0.0, 0.0, 0.0, 0.0],
    [7187.0, 7186.0, 0.00014, 0.00907, 0.0, 1600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -880.65, -100.56, 881.72, 170.34, 0.0, 0.0, 0.0, 0.0],
    [7187.0, 7186.0, 0.00014, 0.00907, 0.0, 1600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -880.65, -100.56, 881.72, 170.34, 0.0, 0.0, 0.0, 0.0],
    [7189.0, 7186.0, 0.00062, 0.04222, 0.0, 264.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 6.88, 3.51, -6.88, -3.49, 0.0, 0.0, 0.0, 0.0],
    [7190.0, 7186.0, 0.00046, 0.05343, 0.0, 337.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 47.87, 12.12, -47.86, -10.9, 0.0, 0.0, 0.0, 0.0],
    [7191.0, 7186.0, 0.00053, 0.03094, 0.0, 258.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7192.0, 7186.0, 0.0005, 0.03659, 0.0, 312.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 34.9, 17.19, -34.9, -16.67, 0.0, 0.0, 0.0, 0.0],
    [7193.0, 7186.0, 0.00046, 0.02713, 0.0, 256.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 7.48, 3.82, -7.48, -3.8, 0.0, 0.0, 0.0, 0.0],
    [7194.0, 7186.0, 0.0002, 0.01508, 0.0, 861.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 230.32, 43.09, -230.21, -35.29, 0.0, 0.0, 0.0, 0.0],
    [7195.0, 7186.0, 0.00029, 0.01748, 0.0, 863.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 230.32, 37.11, -230.17, -28.14, 0.0, 0.0, 0.0, 0.0],
    [7196.0, 7186.0, 0.00013, 0.0094, 0.0, 866.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 230.32, 67.13, -230.25, -62.03, 0.0, 0.0, 0.0, 0.0],
    [7197.0, 7186.0, "8e-05", 0.00604, 0.0, 867.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 230.32, 104.23, -230.27, -100.6, 0.0, 0.0, 0.0, 0.0],
    [7186.0, 7341.0, 0.00031, 0.00639, 0.44587, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 194.57, 45.96, -194.44, -89.87, 0.0, 0.0, 0.0, 0.0],
    [7346.0, 7186.0, 0.00026, 0.00532, 0.37115, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 942.23, 131.91, -940.01, -125.74, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7187.0, 0.00025, 0.01839, 0.0, 600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -488.08, -24.2, 488.68, 68.04, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7187.0, 0.00025, 0.01839, 0.0, 600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -488.08, -24.2, 488.68, 68.04, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7187.0, 0.00027, 0.01839, 0.0, 600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -488.1, -23.67, 488.74, 67.51, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7187.0, 0.00027, 0.01839, 0.0, 600.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -488.1, -23.67, 488.74, 67.51, 0.0, 0.0, 0.0, 0.0],
    [7187.0, 7401.0, 0.00192, 0.01878, 0.03613, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -197.37, -17.71, 198.11, 21.2, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7188.0, 7255.0, 0.00102, 0.00714, 0.00117, 300.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.43, 10.31, -159.17, -8.61, 0.0, 0.0, 0.0, 0.0],
    [7198.0, 7201.0, 0.00328, 0.02241, 0.00381, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.96, 84.77, 58.29, -82.93, 0.0, 0.0, 0.0, 0.0],
    [7198.0, 7201.0, 0.00328, 0.02241, 0.00381, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.96, 84.77, 58.29, -82.93, 0.0, 0.0, 0.0, 0.0],
    [7198.0, 7225.0, 0.01119, 0.07798, 0.01275, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.8, 50.71, -29.43, -49.41, 0.0, 0.0, 0.0, 0.0],
    [7200.0, 7199.0, 0.0002, 0.01412, 0.0, 1344.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -528.07, -46.7, 528.61, 85.3, 0.0, 0.0, 0.0, 0.0],
    [7199.0, 7331.0, 0.0004, 0.00819, 0.57112, 3146.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1009.53, 18.35, 1013.42, 1.35, 0.0, 0.0, 0.0, 0.0],
    [7201.0, 7200.0, 0.0006, 0.03834, 0.0, 320.4, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -170.4, 7.12, 170.57, 3.74, 0.0, 0.0, 0.0, 0.0],
    [7201.0, 7200.0, 0.0006, 0.03834, 0.0, 320.4, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -170.4, 7.12, 170.57, 3.74, 0.0, 0.0, 0.0, 0.0],
    [7201.0, 7200.0, 0.0006, 0.03834, 0.0, 320.4, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -170.4, 7.12, 170.57, 3.74, 0.0, 0.0, 0.0, 0.0],
    [7420.0, 7200.0, 0.00231, 0.02255, 0.04338, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -102.29, -10.86, 102.53, 8.75, 0.0, 0.0, 0.0, 0.0],
    [7203.0, 7247.0, 0.00676, 0.03864, 0.00581, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.63, -2.29, -18.61, 1.84, 0.0, 0.0, 0.0, 0.0],
    [7203.0, 7313.0, 0.018, 0.078, 0.012, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.18, -5.25, 29.34, 4.73, 0.0, 0.0, 0.0, 0.0],
    [7393.0, 7203.0, 0.03637, 0.08891, 0.01164, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.53, 5.63, 3.55, -6.75, 0.0, 0.0, 0.0, 0.0],
    [7426.0, 7203.0, 0.03596, 0.08792, 0.01151, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.65, -9.37, -13.56, 8.47, 0.0, 0.0, 0.0, 0.0],
    [7205.0, 7204.0, 0.00014, 0.01015, 0.0, 1324.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -569.64, -61.76, 570.07, 93.42, 0.0, 0.0, 0.0, 0.0],
    [7207.0, 7204.0, 0.00039, 0.02463, 0.0, 243.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7208.0, 7204.0, 0.00013, 0.00923, 0.0, 1265.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 762.9, 79.03, -762.19, -28.83, 0.0, 0.0, 0.0, 0.0],
    [7209.0, 7204.0, "7e-05", 0.00639, 0.0, 1260.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 762.9, 102.56, -762.52, -67.55, 0.0, 0.0, 0.0, 0.0],
    [7210.0, 7204.0, 0.00047, 0.02188, 0.0, 664.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 178.01, 26.74, -177.87, -20.18, 0.0, 0.0, 0.0, 0.0],
    [7211.0, 7204.0, 0.00025, 0.01573, 0.0, 656.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 178.01, 37.53, -177.93, -32.71, 0.0, 0.0, 0.0, 0.0],
    [7212.0, 7204.0, 0.00039, 0.02557, 0.0, 669.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 178.01, 24.45, -177.89, -16.81, 0.0, 0.0, 0.0, 0.0],
    [7263.0, 7204.0, 0.00018, 0.00218, 0.14491, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -237.86, -278.4, 238.08, 265.67, 0.0, 0.0, 0.0, 0.0],
    [7204.0, 7428.0, 0.00115, 0.01399, 0.92975, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 408.96, -114.72, -407.12, 37.14, 0.0, 0.0, 0.0, 0.0],
    [7206.0, 7205.0, 0.00229, 0.09203, 0.0, 181.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -81.41, 3.16, 81.56, 2.67, 0.0, 0.0, 0.0, 0.0],
    [7282.0, 7205.0, 0.00079, 0.00822, 0.02799, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -174.11, -30.74, 174.34, 30.26, 0.0, 0.0, 0.0, 0.0],
    [7206.0, 7294.0, 0.0068, 0.039, 0.0058, 100.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.64, -18.11, -58.4, 18.89, 0.0, 0.0, 0.0, 0.0],
    [7213.0, 7273.0, 0.01615, 0.03947, 0.00517, 109.76, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.04, -43.51, 38.56, 44.26, 0.0, 0.0, 0.0, 0.0],
    [7293.0, 7213.0, 0.0088, 0.03851, 0.00586, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.52, -14.41, -26.44, 14.17, 0.0, 0.0, 0.0, 0.0],
    [7213.0, 7363.0, 0.00686, 0.03916, 0.00588, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.03, 9.93, 4.04, -10.48, 0.0, 0.0, 0.0, 0.0],
    [7214.0, 7257.0, 0.00967, 0.04229, 0.00644, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.35, 6.66, 34.47, -6.76, 0.0, 0.0, 0.0, 0.0],
    [7214.0, 7297.0, 0.00755, 0.03365, 0.00493, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 38.74, -2.09, -38.62, 2.13, 0.0, 0.0, 0.0, 0.0],
    [7345.0, 7214.0, 0.00276, 0.01888, 0.00321, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 44.2, 14.27, -44.14, -14.17, 0.0, 0.0, 0.0, 0.0],
    [7345.0, 7214.0, 0.00276, 0.01888, 0.00321, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 44.2, 14.27, -44.14, -14.17, 0.0, 0.0, 0.0, 0.0],
    [7411.0, 7215.0, 0.00253, 0.01729, 0.00294, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.29, 24.1, 21.32, -24.21, 0.0, 0.0, 0.0, 0.0],
    [7215.0, 7431.0, 0.00465, 0.02075, 0.00304, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -71.3, -11.5, 71.54, 12.3, 0.0, 0.0, 0.0, 0.0],
    [7216.0, 7382.0, 0.00725, 0.03234, 0.00474, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.34, 10.27, 37.45, -10.24, 0.0, 0.0, 0.0, 0.0],
    [7216.0, 7386.0, 0.00794, 0.04769, 0.00647, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.85, -10.79, -5.83, 10.22, 0.0, 0.0, 0.0, 0.0],
    [7249.0, 7217.0, 0.00192, 0.01152, 0.00156, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.82, -27.39, -19.8, 27.37, 0.0, 0.0, 0.0, 0.0],
    [7217.0, 7276.0, 0.01308, 0.03197, 0.00419, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.15, -65.39, 0.41, 66.34, 0.0, 0.0, 0.0, 0.0],
    [7421.0, 7218.0, 0.00797, 0.03307, 0.00561, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 60.32, -4.16, -60.02, 4.83, 0.0, 0.0, 0.0, 0.0],
    [7218.0, 8009.0, 0.02277, 0.05567, 0.00729, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.91, -18.46, -11.81, 18.01, 0.0, 0.0, 0.0, 0.0],
    [7230.0, 7219.0, 0.00954, 0.04175, 0.00636, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.84, 28.54, 62.27, -27.27, 0.0, 0.0, 0.0, 0.0],
    [7219.0, 7237.0, 0.01747, 0.07641, 0.01164, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.1, 8.33, -47.69, -7.66, 0.0, 0.0, 0.0, 0.0],
    [7413.0, 7219.0, 0.0058, 0.03963, 0.00674, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.0, -8.7, -55.82, 9.29, 0.0, 0.0, 0.0, 0.0],
    [7413.0, 7219.0, 0.0058, 0.03963, 0.00674, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.0, -8.7, -55.82, 9.29, 0.0, 0.0, 0.0, 0.0],
    [7221.0, 7220.0, 0.00146, 0.00997, 0.0017, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.52, -17.24, -52.47, 17.38, 0.0, 0.0, 0.0, 0.0],
    [7221.0, 7220.0, 0.00146, 0.00997, 0.0017, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.52, -17.24, -52.47, 17.38, 0.0, 0.0, 0.0, 0.0],
    [7220.0, 7396.0, 0.00651, 0.04448, 0.00757, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.26, 8.32, 0.26, -9.03, 0.0, 0.0, 0.0, 0.0],
    [7221.0, 7296.0, 0.00652, 0.02849, 0.00434, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 106.61, 5.23, -105.86, -2.35, 0.0, 0.0, 0.0, 0.0],
    [7222.0, 7338.0, 0.00615, 0.01503, 0.00197, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.34, -7.57, -11.33, 7.4, 0.0, 0.0, 0.0, 0.0],
    [7222.0, 7362.0, 0.01114, 0.04873, 0.00742, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.96, -7.24, -63.49, 8.56, 0.0, 0.0, 0.0, 0.0],
    [7292.0, 7223.0, 0.002, 0.01393, 0.00228, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 129.31, 19.67, -128.97, -17.52, 0.0, 0.0, 0.0, 0.0],
    [7292.0, 7223.0, 0.002, 0.01393, 0.00228, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 129.31, 19.67, -128.97, -17.52, 0.0, 0.0, 0.0, 0.0],
    [7223.0, 7404.0, 0.0068, 0.02978, 0.00454, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 103.44, 10.79, -102.7, -7.99, 0.0, 0.0, 0.0, 0.0],
    [7223.0, 7425.0, 0.00566, 0.03229, 0.00485, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 104.87, 10.19, -104.23, -7.06, 0.0, 0.0, 0.0, 0.0],
    [7224.0, 7248.0, 0.00705, 0.04027, 0.00605, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.86, 4.63, -29.79, -4.84, 0.0, 0.0, 0.0, 0.0],
    [7384.0, 7224.0, 0.00429, 0.01049, 0.00137, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.28, -28.64, -24.21, 28.65, 0.0, 0.0, 0.0, 0.0],
    [7224.0, 7417.0, 0.00479, 0.02874, 0.0039, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.42, -42.0, 36.57, 42.51, 0.0, 0.0, 0.0, 0.0],
    [7246.0, 7225.0, 0.00662, 0.02747, 0.00466, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.09, -14.57, 21.13, 14.31, 0.0, 0.0, 0.0, 0.0],
    [7225.0, 7395.0, 0.00809, 0.04618, 0.00694, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.52, -8.69, 43.69, 8.93, 0.0, 0.0, 0.0, 0.0],
    [7226.0, 7240.0, 0.00701, 0.03067, 0.00467, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.75, -17.87, -36.63, 17.91, 0.0, 0.0, 0.0, 0.0],
    [7226.0, 7250.0, 0.00636, 0.03633, 0.00546, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.33, -2.82, 22.36, 2.45, 0.0, 0.0, 0.0, 0.0],
    [7226.0, 7272.0, 0.00504, 0.02244, 0.00329, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -66.73, 40.04, 67.04, -39.0, 0.0, 0.0, 0.0, 0.0],
    [7226.0, 7338.0, 0.01145, 0.02798, 0.00366, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.74, 36.88, 29.0, -36.62, 0.0, 0.0, 0.0, 0.0],
    [7228.0, 7227.0, 0.00016, 0.01098, 0.0, 1259.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -651.58, -118.99, 652.26, 166.13, 0.0, 0.0, 0.0, 0.0],
    [7227.0, 7422.0, 0.00048, 0.00974, 0.67927, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -449.44, -138.63, 450.4, 85.67, 0.0, 0.0, 0.0, 0.0],
    [7229.0, 7228.0, 0.00043, 0.01801, 0.0, 467.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -234.81, -24.58, 235.04, 34.52, 0.0, 0.0, 0.0, 0.0],
    [7229.0, 7228.0, 0.00043, 0.01801, 0.0, 467.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -234.81, -24.58, 235.04, 34.52, 0.0, 0.0, 0.0, 0.0],
    [7229.0, 7228.0, 0.00043, 0.01801, 0.0, 467.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -234.81, -24.58, 235.04, 34.52, 0.0, 0.0, 0.0, 0.0],
    [7409.0, 7228.0, 0.0016, 0.01143, 0.02083, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.54, -37.21, -62.45, 35.67, 0.0, 0.0, 0.0, 0.0],
    [7397.0, 7230.0, 0.01033, 0.04606, 0.00675, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.07, 31.7, 54.47, -30.63, 0.0, 0.0, 0.0, 0.0],
    [7265.0, 7231.0, 0.00327, 0.02233, 0.0038, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 132.13, 11.6, -131.56, -8.08, 0.0, 0.0, 0.0, 0.0],
    [7265.0, 7231.0, 0.00327, 0.02233, 0.0038, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 132.13, 11.6, -131.56, -8.08, 0.0, 0.0, 0.0, 0.0],
    [7265.0, 7231.0, 0.00327, 0.02233, 0.0038, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 132.13, 11.6, -131.56, -8.08, 0.0, 0.0, 0.0, 0.0],
    [7265.0, 7231.0, 0.00327, 0.02233, 0.0038, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 132.13, 11.6, -131.56, -8.08, 0.0, 0.0, 0.0, 0.0],
    [7231.0, 7403.0, 0.00187, 0.01275, 0.00217, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 102.38, -18.0, -102.18, 19.17, 0.0, 0.0, 0.0, 0.0],
    [7231.0, 7403.0, 0.00187, 0.01275, 0.00217, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 102.38, -18.0, -102.18, 19.17, 0.0, 0.0, 0.0, 0.0],
    [7273.0, 7232.0, 0.00198, 0.01376, 0.00225, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.1, 65.47, 88.32, -64.14, 0.0, 0.0, 0.0, 0.0],
    [7233.0, 7251.0, 0.01464, 0.0358, 0.00469, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.26, -11.38, 19.33, 11.1, 0.0, 0.0, 0.0, 0.0],
    [7251.0, 7235.0, 0.01132, 0.04952, 0.00754, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.44, -59.88, 26.92, 61.21, 0.0, 0.0, 0.0, 0.0],
    [7235.0, 7315.0, 0.00551, 0.03841, 0.00628, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.27, 65.16, 89.9, -61.38, 0.0, 0.0, 0.0, 0.0],
    [7235.0, 7315.0, 0.00551, 0.03841, 0.00628, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.27, 65.16, 89.9, -61.38, 0.0, 0.0, 0.0, 0.0],
    [7236.0, 7245.0, 0.00642, 0.02662, 0.00452, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.21, 111.32, -32.39, -108.39, 0.0, 0.0, 0.0, 0.0],
    [7236.0, 7292.0, 0.01113, 0.04618, 0.00784, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.96, 87.83, 96.73, -81.32, 0.0, 0.0, 0.0, 0.0],
    [7236.0, 7411.0, 0.01497, 0.06208, 0.01054, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.49, 52.22, -23.01, -51.34, 0.0, 0.0, 0.0, 0.0],
    [7237.0, 7247.0, 0.03475, 0.15202, 0.02315, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -46.68, 5.36, 47.48, -4.18, 0.0, 0.0, 0.0, 0.0],
    [7238.0, 7392.0, 0.0068, 0.039, 0.005, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.9, 41.64, 62.26, -40.07, 0.0, 0.0, 0.0, 0.0],
    [7294.0, 7239.0, 0.05931, 0.14497, 0.01898, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.78, 5.61, -31.18, -6.11, 0.0, 0.0, 0.0, 0.0],
    [7239.0, 7392.0, 0.03658, 0.08942, 0.01171, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.21, -5.9, 11.27, 4.86, 0.0, 0.0, 0.0, 0.0],
    [7241.0, 7362.0, 0.00281, 0.01606, 0.00241, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.12, 9.02, 26.14, -9.13, 0.0, 0.0, 0.0, 0.0],
    [7242.0, 7295.0, 0.01417, 0.03406, 0.00462, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.84, 0.05, -3.84, -0.5, 0.0, 0.0, 0.0, 0.0],
    [7242.0, 7319.0, 0.00493, 0.03187, 0.00608, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.96, 2.17, 4.96, -2.75, 0.0, 0.0, 0.0, 0.0],
    [7242.0, 7319.0, 0.00493, 0.03187, 0.00608, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.96, 2.17, 4.96, -2.75, 0.0, 0.0, 0.0, 0.0],
    [7260.0, 7243.0, 0.00509, 0.03286, 0.00627, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 113.05, -8.4, -112.4, 11.98, 0.0, 0.0, 0.0, 0.0],
    [7260.0, 7243.0, 0.00509, 0.03286, 0.00627, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 113.05, -8.4, -112.4, 11.98, 0.0, 0.0, 0.0, 0.0],
    [7244.0, 7272.0, 0.01177, 0.05245, 0.00769, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.96, -5.9, -22.89, 5.44, 0.0, 0.0, 0.0, 0.0],
    [7246.0, 7251.0, 0.01351, 0.07719, 0.0116, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 26.02, -23.7, -25.85, 23.53, 0.0, 0.0, 0.0, 0.0],
    [7246.0, 7410.0, 0.00919, 0.06404, 0.01047, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.72, -1.15, 84.39, 4.78, 0.0, 0.0, 0.0, 0.0],
    [7246.0, 7410.0, 0.00919, 0.06404, 0.01047, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.72, -1.15, 84.39, 4.78, 0.0, 0.0, 0.0, 0.0],
    [7425.0, 7246.0, 0.00724, 0.01741, 0.00236, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 37.12, 16.02, -37.0, -15.95, 0.0, 0.0, 0.0, 0.0],
    [7339.0, 7247.0, 0.01441, 0.05979, 0.01015, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 38.28, 0.14, -38.07, -0.28, 0.0, 0.0, 0.0, 0.0],
    [7362.0, 7248.0, 0.00406, 0.01777, 0.00271, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.23, -3.13, -39.16, 3.14, 0.0, 0.0, 0.0, 0.0],
    [7248.0, 7386.0, 0.00247, 0.01596, 0.00304, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -84.91, -30.92, 85.12, 31.96, 0.0, 0.0, 0.0, 0.0],
    [7248.0, 7386.0, 0.00247, 0.01596, 0.00304, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -84.91, -30.92, 85.12, 31.96, 0.0, 0.0, 0.0, 0.0],
    [7249.0, 7255.0, 0.00406, 0.02776, 0.00472, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.61, -10.48, 125.26, 14.44, 0.0, 0.0, 0.0, 0.0],
    [7249.0, 7255.0, 0.00406, 0.02776, 0.00472, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.61, -10.48, 125.26, 14.44, 0.0, 0.0, 0.0, 0.0],
    [7249.0, 7344.0, 0.00383, 0.02615, 0.00445, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 90.43, 7.79, -90.11, -6.02, 0.0, 0.0, 0.0, 0.0],
    [7249.0, 7344.0, 0.00383, 0.02615, 0.00445, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 90.43, 7.79, -90.11, -6.02, 0.0, 0.0, 0.0, 0.0],
    [7249.0, 7382.0, 0.01682, 0.04113, 0.00539, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.29, 12.42, 23.41, -12.66, 0.0, 0.0, 0.0, 0.0],
    [7250.0, 7276.0, 0.00404, 0.0261, 0.00498, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 94.25, -62.85, -93.73, 65.68, 0.0, 0.0, 0.0, 0.0],
    [7250.0, 7276.0, 0.00404, 0.0261, 0.00498, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 94.25, -62.85, -93.73, 65.68, 0.0, 0.0, 0.0, 0.0],
    [7253.0, 7252.0, 0.0009, 0.03239, 0.0, 297.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -178.84, -33.52, 179.14, 44.13, 0.0, 0.0, 0.0, 0.0],
    [7312.0, 7252.0, 0.00133, 0.01297, 0.02495, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 107.78, 30.17, -107.62, -31.21, 0.0, 0.0, 0.0, 0.0],
    [7327.0, 7252.0, 0.00593, 0.04235, 0.07721, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.27, 0.35, -21.25, -8.2, 0.0, 0.0, 0.0, 0.0],
    [7347.0, 7252.0, 0.00363, 0.03547, 0.06824, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 106.24, -6.09, -105.85, 2.82, 0.0, 0.0, 0.0, 0.0],
    [7313.0, 7253.0, 0.01056, 0.04704, 0.0069, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.25, -1.06, -13.23, 0.45, 0.0, 0.0, 0.0, 0.0],
    [7253.0, 7412.0, 0.00665, 0.04295, 0.00819, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.57, 3.65, -50.4, -3.38, 0.0, 0.0, 0.0, 0.0],
    [7253.0, 7412.0, 0.00665, 0.04295, 0.00819, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.57, 3.65, -50.4, -3.38, 0.0, 0.0, 0.0, 0.0],
    [7255.0, 7258.0, 0.00242, 0.01655, 0.00282, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 116.5, 11.96, -116.17, -9.97, 0.0, 0.0, 0.0, 0.0],
    [7255.0, 7258.0, 0.00242, 0.01655, 0.00282, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 116.5, 11.96, -116.17, -9.97, 0.0, 0.0, 0.0, 0.0],
    [7255.0, 7399.0, 0.00104, 0.00673, 0.00128, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 173.23, -2.26, -172.91, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7255.0, 7399.0, 0.00104, 0.00673, 0.00128, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 173.23, -2.26, -172.91, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7255.0, 7399.0, 0.00104, 0.00673, 0.00128, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 173.23, -2.26, -172.91, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7255.0, 7399.0, 0.00104, 0.00673, 0.00128, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 173.23, -2.26, -172.91, 4.16, 0.0, 0.0, 0.0, 0.0],
    [7256.0, 7297.0, 0.00926, 0.02263, 0.00296, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.26, 14.83, -34.13, -14.8, 0.0, 0.0, 0.0, 0.0],
    [7257.0, 7317.0, 0.00452, 0.03088, 0.00525, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.91, -8.45, 66.11, 9.33, 0.0, 0.0, 0.0, 0.0],
    [7257.0, 7317.0, 0.00452, 0.03088, 0.00525, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.91, -8.45, 66.11, 9.33, 0.0, 0.0, 0.0, 0.0],
    [7259.0, 7403.0, 0.00479, 0.03335, 0.00545, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.39, 30.52, 111.01, -26.71, 0.0, 0.0, 0.0, 0.0],
    [7259.0, 7403.0, 0.00479, 0.03335, 0.00545, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -110.39, 30.52, 111.01, -26.71, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7260.0, 0.00263, 0.01833, 0.003, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 117.27, 8.38, -116.91, -6.17, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7260.0, 0.00263, 0.01833, 0.003, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 117.27, 8.38, -116.91, -6.17, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7260.0, 0.00263, 0.01833, 0.003, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 117.27, 8.38, -116.91, -6.17, 0.0, 0.0, 0.0, 0.0],
    [7262.0, 7261.0, 0.00059, 0.02478, 0.0, 305.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -153.62, 41.02, 153.76, -35.1, 0.0, 0.0, 0.0, 0.0],
    [7261.0, 7429.0, 0.0045, 0.04398, 0.08462, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.1, -30.84, -84.76, 25.3, 0.0, 0.0, 0.0, 0.0],
    [7262.0, 7302.0, 0.01427, 0.06362, 0.00933, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.59, 13.66, -80.67, -10.51, 0.0, 0.0, 0.0, 0.0],
    [7264.0, 7263.0, 0.00013, 0.00819, 0.0, 1362.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -669.71, -64.03, 670.27, 99.61, 0.0, 0.0, 0.0, 0.0],
    [7264.0, 7263.0, 0.00013, 0.00819, 0.0, 1362.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -669.71, -64.03, 670.27, 99.61, 0.0, 0.0, 0.0, 0.0],
    [7266.0, 7263.0, 0.00013, 0.00771, 0.0, 983.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 303.76, -33.81, -303.65, 40.66, 0.0, 0.0, 0.0, 0.0],
    [7267.0, 7263.0, 0.00069, 0.04478, 0.0, 443.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 90.39, -10.06, -90.34, 13.6, 0.0, 0.0, 0.0, 0.0],
    [7268.0, 7263.0, 0.0002, 0.01399, 0.0, 438.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 90.39, -10.06, -90.38, 11.16, 0.0, 0.0, 0.0, 0.0],
    [7269.0, 7263.0, 0.00038, 0.04031, 0.0, 440.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 90.39, -10.06, -90.36, 13.24, 0.0, 0.0, 0.0, 0.0],
    [7270.0, 7263.0, 0.00019, 0.01203, 0.0, 701.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 180.78, -20.12, -180.72, 23.9, 0.0, 0.0, 0.0, 0.0],
    [7265.0, 7264.0, 0.00053, 0.0323, 0.0, 461.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -295.71, -32.11, 296.18, 60.44, 0.0, 0.0, 0.0, 0.0],
    [7265.0, 7264.0, 0.00053, 0.0323, 0.0, 461.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -295.71, -32.11, 296.18, 60.44, 0.0, 0.0, 0.0, 0.0],
    [7264.0, 7332.0, 0.00258, 0.01841, 0.03356, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 194.22, 4.9, -193.29, -1.71, 0.0, 0.0, 0.0, 0.0],
    [7315.0, 7271.0, 0.01055, 0.04377, 0.00743, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.08, 29.53, -31.88, -29.45, 0.0, 0.0, 0.0, 0.0],
    [7271.0, 7340.0, 0.01045, 0.04336, 0.00736, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.43, 21.39, -3.38, -21.9, 0.0, 0.0, 0.0, 0.0],
    [7316.0, 7272.0, 0.00354, 0.02023, 0.00304, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.38, -18.81, 16.4, 18.64, 0.0, 0.0, 0.0, 0.0],
    [7273.0, 7405.0, 0.01205, 0.06881, 0.01034, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.4, 25.01, 18.51, -25.45, 0.0, 0.0, 0.0, 0.0],
    [7275.0, 7274.0, 0.00248, 0.12538, 0.0, 143.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -25.2, -0.8, 25.22, 1.58, 0.0, 0.0, 0.0, 0.0],
    [7276.0, 7395.0, 0.00344, 0.02064, 0.0028, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 35.07, 83.05, -34.8, -81.69, 0.0, 0.0, 0.0, 0.0],
    [7277.0, 7337.0, 0.02832, 0.06923, 0.00906, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.51, 15.32, -34.12, -15.33, 0.0, 0.0, 0.0, 0.0],
    [7279.0, 7278.0, 0.00131, 0.07995, 0.0, 172.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -72.4, -1.22, 72.47, 5.32, 0.0, 0.0, 0.0, 0.0],
    [7280.0, 7278.0, 0.00175, 0.10484, 0.0, 87.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7281.0, 7278.0, 0.00169, 0.12869, 0.0, 91.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7367.0, 7278.0, 0.00241, 0.0172, 0.03135, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.84, 5.83, -0.84, -9.05, 0.0, 0.0, 0.0, 0.0],
    [7392.0, 7279.0, 0.00555, 0.02431, 0.0037, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -125.56, 20.47, 126.44, -16.98, 0.0, 0.0, 0.0, 0.0],
    [7283.0, 7282.0, 0.00254, 0.07063, 0.0, 145.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -112.92, -21.26, 113.26, 30.57, 0.0, 0.0, 0.0, 0.0],
    [7284.0, 7282.0, 0.00703, 0.26257, 0.0, 70.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7285.0, 7282.0, 0.00137, 0.08957, 0.0, 93.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 21.22, 0.0, -21.21, 0.39, 0.0, 0.0, 0.0, 0.0],
    [7286.0, 7282.0, 0.00545, 0.20611, 0.0, 93.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 21.22, 0.0, -21.2, 0.89, 0.0, 0.0, 0.0, 0.0],
    [7287.0, 7282.0, 0.00328, 0.17841, 0.0, 91.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 21.22, 0.0, -21.21, 0.77, 0.0, 0.0, 0.0, 0.0],
    [7288.0, 7282.0, 0.00467, 0.19001, 0.0, 93.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 21.22, 0.0, -21.2, 0.82, 0.0, 0.0, 0.0, 0.0],
    [7289.0, 7282.0, 0.00155, 0.07083, 0.0, 124.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 42.45, 0.0, -42.42, 1.22, 0.0, 0.0, 0.0, 0.0],
    [7282.0, 7332.0, 0.00276, 0.01973, 0.03596, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 124.25, 17.66, -123.83, -18.4, 0.0, 0.0, 0.0, 0.0],
    [7282.0, 7367.0, 0.00169, 0.01205, 0.02197, 523.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 231.4, 15.15, -230.53, -11.22, 0.0, 0.0, 0.0, 0.0],
    [7411.0, 7290.0, 0.00285, 0.01709, 0.00232, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.42, 39.39, -15.37, -39.31, 0.0, 0.0, 0.0, 0.0],
    [7291.0, 7295.0, 0.00838, 0.03474, 0.0059, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.33, -20.58, 54.62, 21.24, 0.0, 0.0, 0.0, 0.0],
    [7424.0, 7293.0, 0.0065, 0.02894, 0.00424, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 42.59, -9.78, -42.46, 9.9, 0.0, 0.0, 0.0, 0.0],
    [7294.0, 7405.0, 0.0229, 0.13751, 0.01866, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.37, 5.11, -19.28, -6.52, 0.0, 0.0, 0.0, 0.0],
    [7296.0, 7427.0, 0.0045, 0.011, 0.00144, 102.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.02, -24.24, -11.98, 24.18, 0.0, 0.0, 0.0, 0.0],
    [7316.0, 7297.0, 0.00394, 0.01758, 0.00258, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.42, -6.77, -72.21, 7.46, 0.0, 0.0, 0.0, 0.0],
    [7297.0, 7384.0, 0.00423, 0.0185, 0.00282, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 51.19, -21.36, -51.05, 21.67, 0.0, 0.0, 0.0, 0.0],
    [7298.0, 7362.0, 0.01319, 0.03222, 0.00422, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.01, 9.89, 5.03, -10.26, 0.0, 0.0, 0.0, 0.0],
    [7298.0, 7395.0, 0.00338, 0.0148, 0.00225, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.65, -36.58, -5.6, 36.56, 0.0, 0.0, 0.0, 0.0],
    [7364.0, 7299.0, 0.01228, 0.07011, 0.01053, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.71, -0.51, 33.86, 0.3, 0.0, 0.0, 0.0, 0.0],
    [7413.0, 7299.0, 0.01459, 0.065, 0.00953, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 52.66, 6.39, -52.25, -5.51, 0.0, 0.0, 0.0, 0.0],
    [7301.0, 7318.0, 0.01182, 0.05168, 0.00787, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 43.23, -5.04, -43.0, 5.27, 0.0, 0.0, 0.0, 0.0],
    [7302.0, 7426.0, 0.02525, 0.06173, 0.00808, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 56.24, 3.58, -55.45, -2.47, 0.0, 0.0, 0.0, 0.0],
    [7303.0, 7393.0, 0.07296, 0.17836, 0.02335, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 3.83, 5.43, -3.78, -7.71, 0.0, 0.0, 0.0, 0.0],
    [7305.0, 7304.0, 0.00017, 0.01241, 0.0, 1160.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -595.76, 4.39, 596.35, 37.98, 0.0, 0.0, 0.0, 0.0],
    [7307.0, 7304.0, 0.00035, 0.02169, 0.0, 473.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 96.41, 49.21, -96.38, -46.83, 0.0, 0.0, 0.0, 0.0],
    [7308.0, 7304.0, 0.00021, 0.02062, 0.0, 459.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 96.41, 49.21, -96.39, -46.94, 0.0, 0.0, 0.0, 0.0],
    [7309.0, 7304.0, 0.00056, 0.04001, 0.0, 454.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7310.0, 7304.0, 0.00063, 0.03797, 0.0, 464.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 96.42, 47.43, -96.35, -43.38, 0.0, 0.0, 0.0, 0.0],
    [7311.0, 7304.0, 0.00019, 0.01172, 0.0, 729.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 192.84, 98.42, -192.76, -93.28, 0.0, 0.0, 0.0, 0.0],
    [7341.0, 7304.0, 0.00071, 0.00864, 0.57375, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -556.97, -15.26, 559.09, -18.7, 0.0, 0.0, 0.0, 0.0],
    [7306.0, 7305.0, 0.00078, 0.04744, 0.0, 305.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -170.91, -13.78, 171.13, 27.48, 0.0, 0.0, 0.0, 0.0],
    [7305.0, 7327.0, 0.0022, 0.01568, 0.02859, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 61.41, -25.86, -61.32, 23.54, 0.0, 0.0, 0.0, 0.0],
    [7306.0, 7413.0, 0.00627, 0.04371, 0.00714, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.61, 5.8, -81.2, -3.64, 0.0, 0.0, 0.0, 0.0],
    [7306.0, 7413.0, 0.00627, 0.04371, 0.00714, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.61, 5.8, -81.2, -3.64, 0.0, 0.0, 0.0, 0.0],
    [7313.0, 7312.0, 0.00097, 0.06614, 0.0, 168.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -98.52, -23.27, 98.61, 29.96, 0.0, 0.0, 0.0, 0.0],
    [7312.0, 7321.0, 0.00143, 0.014, 0.02693, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.22, -22.08, 59.28, 19.76, 0.0, 0.0, 0.0, 0.0],
    [7312.0, 7429.0, 0.00088, 0.00862, 0.01659, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -147.17, -38.05, 147.37, 38.2, 0.0, 0.0, 0.0, 0.0],
    [7313.0, 7430.0, 0.00541, 0.0309, 0.00464, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.28, -4.83, 30.33, 4.65, 0.0, 0.0, 0.0, 0.0],
    [7340.0, 7314.0, 0.01916, 0.07949, 0.01349, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.58, -0.31, 5.58, -0.98, 0.0, 0.0, 0.0, 0.0],
    [7316.0, 7383.0, 0.01217, 0.07861, 0.015, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.68, 5.94, 80.48, -2.28, 0.0, 0.0, 0.0, 0.0],
    [7316.0, 7383.0, 0.01217, 0.07861, 0.015, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.68, 5.94, 80.48, -2.28, 0.0, 0.0, 0.0, 0.0],
    [7317.0, 7424.0, 0.00457, 0.02949, 0.00563, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.26, -14.82, 79.56, 16.19, 0.0, 0.0, 0.0, 0.0],
    [7317.0, 7424.0, 0.00457, 0.02949, 0.00563, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.26, -14.82, 79.56, 16.19, 0.0, 0.0, 0.0, 0.0],
    [7317.0, 7424.0, 0.00457, 0.02949, 0.00563, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.26, -14.82, 79.56, 16.19, 0.0, 0.0, 0.0, 0.0],
    [7317.0, 7424.0, 0.00457, 0.02949, 0.00563, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.26, -14.82, 79.56, 16.19, 0.0, 0.0, 0.0, 0.0],
    [7318.0, 7382.0, 0.00912, 0.04063, 0.00596, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.64, -11.7, -11.61, 11.23, 0.0, 0.0, 0.0, 0.0],
    [7321.0, 7320.0, 0.00023, 0.01682, 0.0, 1000.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -142.98, -36.93, 143.03, 40.4, 0.0, 0.0, 0.0, 0.0],
    [7323.0, 7320.0, 0.00036, 0.02134, 0.0, 584.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 37.83, -13.82, -37.82, 14.15, 0.0, 0.0, 0.0, 0.0],
    [7324.0, 7320.0, 0.00032, 0.02884, 0.0, 577.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 37.83, -13.82, -37.82, 14.26, 0.0, 0.0, 0.0, 0.0],
    [7325.0, 7320.0, 0.0003, 0.02899, 0.0, 581.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 37.83, -13.82, -37.82, 14.26, 0.0, 0.0, 0.0, 0.0],
    [7326.0, 7320.0, 0.00017, 0.01413, 0.0, 568.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 37.83, -13.82, -37.83, 14.03, 0.0, 0.0, 0.0, 0.0],
    [7320.0, 7422.0, 0.00066, 0.00806, 0.53536, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.27, -97.1, -8.24, 39.85, 0.0, 0.0, 0.0, 0.0],
    [7322.0, 7321.0, 0.00198, 0.07214, 0.0, 128.4, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -83.57, -12.18, 83.7, 17.16, 0.0, 0.0, 0.0, 0.0],
    [7322.0, 7380.0, 0.00578, 0.02527, 0.00385, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 83.57, 12.18, -83.17, -10.83, 0.0, 0.0, 0.0, 0.0],
    [7328.0, 7327.0, 0.00161, 0.04271, 0.0, 172.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -70.92, -11.09, 71.0, 13.22, 0.0, 0.0, 0.0, 0.0],
    [7329.0, 7327.0, 0.00104, 0.04807, 0.0, 190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 30.97, 38.19, -30.95, -37.11, 0.0, 0.0, 0.0, 0.0],
    [7328.0, 7339.0, 0.01199, 0.05341, 0.00783, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 70.92, 11.09, -70.32, -9.21, 0.0, 0.0, 0.0, 0.0],
    [7362.0, 7330.0, 0.00719, 0.01758, 0.0023, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.92, -1.92, 63.21, 2.4, 0.0, 0.0, 0.0, 0.0],
    [7332.0, 7331.0, 0.00024, 0.01699, 0.0, 1122.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -307.58, -60.44, 307.81, 76.64, 0.0, 0.0, 0.0, 0.0],
    [7334.0, 7331.0, 0.00083, 0.0414, 0.0, 244.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [7335.0, 7331.0, 0.00017, 0.0093, 0.0, 1106.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 137.83, 140.29, -137.77, -136.97, 0.0, 0.0, 0.0, 0.0],
    [7400.0, 7331.0, "8e-05", 0.00168, 0.11713, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 837.76, -60.04, -837.23, 58.91, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7332.0, 0.00093, 0.03886, 0.0, 421.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -255.17, -21.07, 255.78, 46.55, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7332.0, 0.00093, 0.03886, 0.0, 421.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -255.17, -21.07, 255.78, 46.55, 0.0, 0.0, 0.0, 0.0],
    [7333.0, 7332.0, 0.00093, 0.03886, 0.0, 421.2, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -255.17, -21.07, 255.78, 46.55, 0.0, 0.0, 0.0, 0.0],
    [7401.0, 7332.0, 0.00104, 0.01017, 0.01957, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 95.72, 16.45, -95.63, -17.54, 0.0, 0.0, 0.0, 0.0],
    [7336.0, 7418.0, 0.00361, 0.02463, 0.00419, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 75.06, -20.08, -74.84, 21.14, 0.0, 0.0, 0.0, 0.0],
    [7336.0, 7418.0, 0.00361, 0.02463, 0.00419, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 75.06, -20.08, -74.84, 21.14, 0.0, 0.0, 0.0, 0.0],
    [7345.0, 7338.0, 0.0023, 0.01602, 0.00262, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.53, 1.26, -63.43, -0.86, 0.0, 0.0, 0.0, 0.0],
    [7345.0, 7338.0, 0.0023, 0.01602, 0.00262, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.53, 1.26, -63.43, -0.86, 0.0, 0.0, 0.0, 0.0],
    [7342.0, 7341.0, 0.00017, 0.01252, 0.0, 1311.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -750.47, -35.71, 751.41, 105.13, 0.0, 0.0, 0.0, 0.0],
    [7343.0, 7342.0, 0.00185, 0.0832, 0.0, 190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -109.57, -23.94, 109.81, 34.78, 0.0, 0.0, 0.0, 0.0],
    [7343.0, 7342.0, 0.00185, 0.0832, 0.0, 190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -109.57, -23.94, 109.81, 34.78, 0.0, 0.0, 0.0, 0.0],
    [7342.0, 7409.0, 0.00056, 0.00583, 0.01986, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 192.13, 2.63, -191.92, -2.53, 0.0, 0.0, 0.0, 0.0],
    [7342.0, 7409.0, 0.00056, 0.00583, 0.01986, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 192.13, 2.63, -191.92, -2.53, 0.0, 0.0, 0.0, 0.0],
    [7344.0, 7404.0, 0.00903, 0.03745, 0.00635, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.77, -10.68, -17.73, 10.23, 0.0, 0.0, 0.0, 0.0],
    [7345.0, 7382.0, 0.00439, 0.02833, 0.00541, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.87, 5.89, -63.69, -5.24, 0.0, 0.0, 0.0, 0.0],
    [7345.0, 7382.0, 0.00439, 0.02833, 0.00541, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.87, 5.89, -63.69, -5.24, 0.0, 0.0, 0.0, 0.0],
    [7347.0, 7346.0, 0.00014, 0.00986, 0.0, 1271.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -699.21, -86.45, 699.88, 133.37, 0.0, 0.0, 0.0, 0.0],
    [7347.0, 7346.0, 0.00014, 0.00986, 0.0, 1271.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -699.21, -86.45, 699.88, 133.37, 0.0, 0.0, 0.0, 0.0],
    [7349.0, 7346.0, "8e-05", 0.00563, 0.0, 1019.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 312.97, 130.17, -312.88, -124.19, 0.0, 0.0, 0.0, 0.0],
    [7350.0, 7346.0, 0.00022, 0.01346, 0.0, 1021.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 312.97, 56.24, -312.76, -43.65, 0.0, 0.0, 0.0, 0.0],
    [7351.0, 7346.0, 0.00031, 0.01784, 0.0, 1018.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 312.97, 44.34, -312.68, -27.86, 0.0, 0.0, 0.0, 0.0],
    [7352.0, 7346.0, 0.00034, 0.01655, 0.0, 1025.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 312.97, 46.01, -312.65, -30.7, 0.0, 0.0, 0.0, 0.0],
    [7353.0, 7346.0, 0.00019, 0.01203, 0.0, 1225.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 594.87, 72.18, -594.24, -32.24, 0.0, 0.0, 0.0, 0.0],
    [7354.0, 7346.0, "6e-05", 0.00671, 0.0, 1222.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 591.1, 116.42, -590.9, -93.9, 0.0, 0.0, 0.0, 0.0],
    [7355.0, 7346.0, "6e-05", 0.00677, 0.0, 1218.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 591.1, 115.58, -590.9, -92.87, 0.0, 0.0, 0.0, 0.0],
    [7356.0, 7346.0, 0.00012, 0.00609, 0.0, 1219.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 591.05, 120.29, -590.65, -99.8, 0.0, 0.0, 0.0, 0.0],
    [7357.0, 7346.0, 0.00066, 0.04067, 0.0, 287.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 16.26, 8.3, -16.25, -8.17, 0.0, 0.0, 0.0, 0.0],
    [7358.0, 7346.0, 0.0003, 0.02129, 0.0, 835.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 224.58, 36.74, -224.44, -26.55, 0.0, 0.0, 0.0, 0.0],
    [7359.0, 7346.0, 0.00013, 0.00906, 0.0, 846.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 224.58, 80.96, -224.51, -76.19, 0.0, 0.0, 0.0, 0.0],
    [7360.0, 7346.0, 0.00021, 0.01514, 0.0, 845.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 224.58, 49.54, -224.48, -42.13, 0.0, 0.0, 0.0, 0.0],
    [7361.0, 7346.0, 0.00026, 0.02464, 0.0, 471.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 102.42, 30.29, -102.39, -27.7, 0.0, 0.0, 0.0, 0.0],
    [7348.0, 7347.0, 0.00062, 0.02698, 0.0, 407.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -244.88, -20.15, 245.25, 36.04, 0.0, 0.0, 0.0, 0.0],
    [7348.0, 7347.0, 0.00062, 0.02698, 0.0, 407.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -244.88, -20.15, 245.25, 36.04, 0.0, 0.0, 0.0, 0.0],
    [7380.0, 7363.0, 0.03224, 0.13375, 0.0227, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.93, -3.97, -30.62, 2.94, 0.0, 0.0, 0.0, 0.0],
    [7365.0, 7381.0, 0.00343, 0.01423, 0.00241, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 91.11, -33.43, -90.79, 34.54, 0.0, 0.0, 0.0, 0.0],
    [7367.0, 7366.0, 0.00021, 0.01366, 0.0, 1249.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -594.69, -71.66, 595.42, 119.07, 0.0, 0.0, 0.0, 0.0],
    [7367.0, 7366.0, 0.00021, 0.01366, 0.0, 1249.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -594.69, -71.66, 595.42, 119.07, 0.0, 0.0, 0.0, 0.0],
    [7369.0, 7366.0, 0.00053, 0.03243, 0.0, 494.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.98, 30.15, -106.92, -26.44, 0.0, 0.0, 0.0, 0.0],
    [7370.0, 7366.0, 0.00065, 0.04118, 0.0, 480.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.98, 24.26, -106.9, -19.68, 0.0, 0.0, 0.0, 0.0],
    [7371.0, 7366.0, 0.00049, 0.03404, 0.0, 469.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.98, 29.01, -106.92, -25.15, 0.0, 0.0, 0.0, 0.0],
    [7372.0, 7366.0, 0.00049, 0.03162, 0.0, 485.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.98, 30.97, -106.92, -27.34, 0.0, 0.0, 0.0, 0.0],
    [7373.0, 7366.0, 0.0001, 0.01184, 0.0, 491.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.98, 54.6, -106.96, -53.01, 0.0, 0.0, 0.0, 0.0],
    [7374.0, 7366.0, 0.0004, 0.0255, 0.0, 487.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 106.98, 38.05, -106.93, -35.01, 0.0, 0.0, 0.0, 0.0],
    [7375.0, 7366.0, 0.00045, 0.02708, 0.0, 712.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.16, 37.31, -183.01, -28.56, 0.0, 0.0, 0.0, 0.0],
    [7376.0, 7366.0, 0.00035, 0.02498, 0.0, 713.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.16, 40.5, -183.04, -32.37, 0.0, 0.0, 0.0, 0.0],
    [7377.0, 7366.0, 0.00031, 0.01898, 0.0, 705.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.16, 51.52, -183.05, -45.16, 0.0, 0.0, 0.0, 0.0],
    [7378.0, 7366.0, 0.00036, 0.02384, 0.0, 694.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.16, 41.99, -183.04, -34.21, 0.0, 0.0, 0.0, 0.0],
    [7379.0, 7366.0, 0.00031, 0.02202, 0.0, 700.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 183.16, 45.29, -183.05, -38.04, 0.0, 0.0, 0.0, 0.0],
    [7366.0, 7400.0, 0.00014, 0.00168, 0.11182, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 683.7, 162.07, -683.05, -166.07, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7367.0, 0.00086, 0.03726, 0.0, 392.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -224.24, -15.53, 224.67, 34.15, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7367.0, 0.00086, 0.03726, 0.0, 392.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -224.24, -15.53, 224.67, 34.15, 0.0, 0.0, 0.0, 0.0],
    [7368.0, 7367.0, 0.00086, 0.03726, 0.0, 392.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -224.24, -15.53, 224.67, 34.15, 0.0, 0.0, 0.0, 0.0],
    [7385.0, 7404.0, 0.00674, 0.03846, 0.00578, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.57, 5.91, -19.54, -6.31, 0.0, 0.0, 0.0, 0.0],
    [7390.0, 7389.0, 0.00019, 0.01131, 0.0, 1278.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -446.71, -59.59, 447.07, 81.32, 0.0, 0.0, 0.0, 0.0],
    [8030.0, 7389.0, 0.00054, 0.00651, 0.43275, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -648.85, -20.71, 650.98, 0.08, 0.0, 0.0, 0.0, 0.0],
    [7391.0, 7390.0, 0.00148, 0.044, 0.0, 190.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -78.06, -33.03, 78.16, 36.12, 0.0, 0.0, 0.0, 0.0],
    [7396.0, 7410.0, 0.00293, 0.01892, 0.00361, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.72, -2.85, 83.93, 3.85, 0.0, 0.0, 0.0, 0.0],
    [7396.0, 7410.0, 0.00293, 0.01892, 0.00361, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.72, -2.85, 83.93, 3.85, 0.0, 0.0, 0.0, 0.0],
    [7396.0, 7410.0, 0.00293, 0.01892, 0.00361, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -83.72, -2.85, 83.93, 3.85, 0.0, 0.0, 0.0, 0.0],
    [7403.0, 7398.0, 0.00218, 0.01408, 0.00269, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.13, -12.5, -50.08, 12.6, 0.0, 0.0, 0.0, 0.0],
    [7403.0, 7398.0, 0.00218, 0.01408, 0.00269, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.13, -12.5, -50.08, 12.6, 0.0, 0.0, 0.0, 0.0],
    [7399.0, 7417.0, 0.00504, 0.03508, 0.00573, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 53.71, -29.45, -53.52, 30.19, 0.0, 0.0, 0.0, 0.0],
    [7399.0, 7417.0, 0.00504, 0.03508, 0.00573, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 53.71, -29.45, -53.52, 30.19, 0.0, 0.0, 0.0, 0.0],
    [7401.0, 7400.0, 0.00011, 0.00786, 0.0, 1297.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -720.72, -88.61, 721.28, 128.62, 0.0, 0.0, 0.0, 0.0],
    [7402.0, 7401.0, 0.00049, 0.03223, 0.0, 423.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -259.45, -16.29, 259.77, 37.72, 0.0, 0.0, 0.0, 0.0],
    [7401.0, 7409.0, 0.00483, 0.04717, 0.09075, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 159.25, 6.48, -158.06, -4.19, 0.0, 0.0, 0.0, 0.0],
    [7403.0, 7419.0, 0.00504, 0.03445, 0.00586, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.8, 10.16, 94.25, -7.67, 0.0, 0.0, 0.0, 0.0],
    [7403.0, 7419.0, 0.00504, 0.03445, 0.00586, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.8, 10.16, 94.25, -7.67, 0.0, 0.0, 0.0, 0.0],
    [7407.0, 7406.0, 0.0002, 0.01441, 0.0, 1026.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -136.14, -10.53, 136.18, 13.12, 0.0, 0.0, 0.0, 0.0],
    [7414.0, 7406.0, 0.00034, 0.0041, 0.275, 2295.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1352.64, 182.05, 1358.7, -137.72, 0.0, 0.0, 0.0, 0.0],
    [7408.0, 7407.0, 0.00118, 0.08057, 0.0, 143.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -69.27, -20.7, 69.33, 24.9, 0.0, 0.0, 0.0, 0.0],
    [7410.0, 7409.0, 0.00054, 0.03923, 0.0, 372.6, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -212.08, -27.41, 212.33, 45.63, 0.0, 0.0, 0.0, 0.0],
    [7410.0, 7409.0, 0.00054, 0.03923, 0.0, 372.6, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -212.08, -27.41, 212.33, 45.63, 0.0, 0.0, 0.0, 0.0],
    [7410.0, 7409.0, 0.00054, 0.03923, 0.0, 372.6, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -212.08, -27.41, 212.33, 45.63, 0.0, 0.0, 0.0, 0.0],
    [7409.0, 7420.0, 0.00502, 0.04904, 0.09435, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 122.09, -16.78, -121.34, 14.45, 0.0, 0.0, 0.0, 0.0],
    [7415.0, 7414.0, 0.0004, 0.04372, 0.0, 239.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -18.6, -12.46, 18.6, 12.67, 0.0, 0.0, 0.0, 0.0],
    [7416.0, 7415.0, 0.00128, 0.09703, 0.0, 109.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -40.29, -4.88, 40.31, 6.44, 0.0, 0.0, 0.0, 0.0],
    [7417.0, 7418.0, 0.00278, 0.01937, 0.00317, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.96, 3.48, 39.0, -3.5, 0.0, 0.0, 0.0, 0.0],
    [7417.0, 7418.0, 0.00278, 0.01937, 0.00317, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.96, 3.48, 39.0, -3.5, 0.0, 0.0, 0.0, 0.0],
    [7421.0, 7420.0, 0.00106, 0.06841, 0.0, 242.1, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -119.85, -15.01, 120.01, 25.1, 0.0, 0.0, 0.0, 0.0],
    [7421.0, 7420.0, 0.00106, 0.06841, 0.0, 242.1, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -119.85, -15.01, 120.01, 25.1, 0.0, 0.0, 0.0, 0.0],
    [7423.0, 7422.0, 0.00014, 0.00897, 0.0, 1350.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -573.51, -186.34, 574.0, 217.6, 0.0, 0.0, 0.0, 0.0],
    [7424.0, 7423.0, 0.00105, 0.04353, 0.0, 238.56, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -166.9, -31.53, 167.2, 44.0, 0.0, 0.0, 0.0, 0.0],
    [7424.0, 7423.0, 0.00105, 0.04353, 0.0, 238.56, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -166.9, -31.53, 167.2, 44.0, 0.0, 0.0, 0.0, 0.0],
    [7424.0, 7423.0, 0.00105, 0.04353, 0.0, 238.56, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -166.9, -31.53, 167.2, 44.0, 0.0, 0.0, 0.0, 0.0],
    [7429.0, 7428.0, 0.00026, 0.01258, 0.0, 927.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -139.99, -86.93, 140.05, 90.15, 0.0, 0.0, 0.0, 0.0],
    [7430.0, 7429.0, 0.00214, 0.08887, 0.0, 133.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -77.25, -17.94, 77.38, 23.43, 0.0, 0.0, 0.0, 0.0],
    [7432.0, 8003.0, 0.02966, 0.07251, 0.00949, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.99, -16.58, 24.23, 16.18, 0.0, 0.0, 0.0, 0.0],
    [7432.0, 8037.0, 0.0136, 0.05948, 0.00906, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.73, -1.44, -63.19, 2.88, 0.0, 0.0, 0.0, 0.0],
    [7432.0, 8141.0, 0.03471, 0.2084, 0.02828, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.69, 11.52, 64.08, -6.08, 0.0, 0.0, 0.0, 0.0],
    [8003.0, 8001.0, 0.01464, 0.06073, 0.01031, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.21, 20.7, 36.46, -20.78, 0.0, 0.0, 0.0, 0.0],
    [8010.0, 8001.0, 0.01076, 0.04467, 0.00758, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.54, -17.41, -47.27, 17.71, 0.0, 0.0, 0.0, 0.0],
    [8028.0, 8002.0, 0.01939, 0.04659, 0.00632, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.31, -3.46, 42.66, 3.64, 0.0, 0.0, 0.0, 0.0],
    [8002.0, 8100.0, 0.00588, 0.03355, 0.00504, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.47, -6.98, 54.64, 7.44, 0.0, 0.0, 0.0, 0.0],
    [8005.0, 8004.0, 0.00029, 0.01244, 0.0, 459.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -180.91, 42.35, 181.01, -38.3, 0.0, 0.0, 0.0, 0.0],
    [8005.0, 8004.0, 0.00029, 0.01244, 0.0, 459.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -180.91, 42.35, 181.01, -38.3, 0.0, 0.0, 0.0, 0.0],
    [8097.0, 8004.0, 0.0073, 0.05215, 0.09507, 443.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.12, -3.11, -15.1, -6.79, 0.0, 0.0, 0.0, 0.0],
    [8005.0, 8023.0, 0.00379, 0.02588, 0.0044, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.96, 13.57, -96.62, -11.69, 0.0, 0.0, 0.0, 0.0],
    [8005.0, 8023.0, 0.00379, 0.02588, 0.0044, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 96.96, 13.57, -96.62, -11.69, 0.0, 0.0, 0.0, 0.0],
    [8137.0, 8005.0, 0.02182, 0.09544, 0.01454, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.98, -5.56, 65.89, 8.02, 0.0, 0.0, 0.0, 0.0],
    [8006.0, 8007.0, 0.00768, 0.04613, 0.00626, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.82, 27.1, -41.64, -26.66, 0.0, 0.0, 0.0, 0.0],
    [8006.0, 8134.0, 0.00667, 0.02973, 0.00436, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -79.22, 37.19, 79.7, -35.49, 0.0, 0.0, 0.0, 0.0],
    [8007.0, 8017.0, 0.00629, 0.03774, 0.00512, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.57, 18.14, -11.54, -18.48, 0.0, 0.0, 0.0, 0.0],
    [8008.0, 8053.0, 0.01567, 0.09407, 0.01277, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.93, 1.65, 22.0, -2.43, 0.0, 0.0, 0.0, 0.0],
    [8081.0, 8008.0, 0.02514, 0.06143, 0.00804, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.41, 12.25, -17.3, -12.76, 0.0, 0.0, 0.0, 0.0],
    [8009.0, 8104.0, 0.01187, 0.06777, 0.01018, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.0, -20.78, -1.95, 20.04, 0.0, 0.0, 0.0, 0.0],
    [8086.0, 8010.0, 0.0146, 0.0834, 0.01253, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.56, -8.89, -15.51, 7.84, 0.0, 0.0, 0.0, 0.0],
    [8010.0, 8103.0, 0.00735, 0.04411, 0.00599, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.42, 8.04, 37.52, -8.04, 0.0, 0.0, 0.0, 0.0],
    [8045.0, 8011.0, 0.00606, 0.03914, 0.00747, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 76.37, 11.92, -76.02, -10.4, 0.0, 0.0, 0.0, 0.0],
    [8045.0, 8011.0, 0.00606, 0.03914, 0.00747, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 76.37, 11.92, -76.02, -10.4, 0.0, 0.0, 0.0, 0.0],
    [8072.0, 8011.0, 0.00722, 0.05031, 0.00822, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -123.66, -6.03, 124.79, 13.07, 0.0, 0.0, 0.0, 0.0],
    [8012.0, 8032.0, 0.00861, 0.03768, 0.00574, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.67, -3.04, 38.8, 2.99, 0.0, 0.0, 0.0, 0.0],
    [8104.0, 8012.0, 0.01361, 0.05953, 0.00907, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.95, -1.26, 31.07, 0.88, 0.0, 0.0, 0.0, 0.0],
    [8026.0, 8013.0, 0.01793, 0.10765, 0.01461, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.66, -9.46, 7.68, 8.14, 0.0, 0.0, 0.0, 0.0],
    [8013.0, 8039.0, 0.02164, 0.12994, 0.01763, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.54, 3.71, 2.55, -5.45, 0.0, 0.0, 0.0, 0.0],
    [8013.0, 8136.0, 0.01354, 0.05923, 0.00902, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.17, 21.7, 65.8, -19.83, 0.0, 0.0, 0.0, 0.0],
    [8014.0, 8037.0, 0.01899, 0.08308, 0.01265, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.39, 7.06, 51.91, -6.08, 0.0, 0.0, 0.0, 0.0],
    [8118.0, 8014.0, 0.01481, 0.08893, 0.01207, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.03, 11.41, 36.24, -11.35, 0.0, 0.0, 0.0, 0.0],
    [8111.0, 8015.0, 0.02139, 0.05228, 0.00685, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.5, -2.78, -32.28, 2.62, 0.0, 0.0, 0.0, 0.0],
    [8015.0, 8150.0, 0.00949, 0.05422, 0.00815, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 8.35, -9.4, -8.34, 8.65, 0.0, 0.0, 0.0, 0.0],
    [8016.0, 8122.0, 0.03388, 0.08282, 0.01084, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.01, -0.75, -24.81, 0.1, 0.0, 0.0, 0.0, 0.0],
    [8016.0, 8152.0, 0.00375, 0.01641, 0.0025, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.88, 39.28, 95.25, -37.91, 0.0, 0.0, 0.0, 0.0],
    [8017.0, 8040.0, 0.01458, 0.08752, 0.01188, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.9, 13.26, 6.93, -14.24, 0.0, 0.0, 0.0, 0.0],
    [8019.0, 8018.0, 0.00115, 0.03658, 0.0, 378.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -213.54, 38.12, 214.05, -21.9, 0.0, 0.0, 0.0, 0.0],
    [8019.0, 8018.0, 0.00115, 0.03658, 0.0, 378.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -213.54, 38.12, 214.05, -21.9, 0.0, 0.0, 0.0, 0.0],
    [8127.0, 8018.0, 0.00839, 0.08205, 0.15788, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 221.93, -0.45, -218.03, 21.91, 0.0, 0.0, 0.0, 0.0],
    [8018.0, 8133.0, 0.00093, 0.00905, 0.01742, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -210.06, 21.89, 210.46, -19.84, 0.0, 0.0, 0.0, 0.0],
    [8019.0, 8052.0, 0.00643, 0.02664, 0.00452, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 74.92, 23.25, -74.54, -22.18, 0.0, 0.0, 0.0, 0.0],
    [8019.0, 8100.0, 0.0068, 0.043, 0.0058, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.76, 11.56, -47.61, -11.19, 0.0, 0.0, 0.0, 0.0],
    [8019.0, 8135.0, 0.00212, 0.0148, 0.00242, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 100.64, 24.24, -100.43, -23.0, 0.0, 0.0, 0.0, 0.0],
    [8019.0, 8135.0, 0.00212, 0.0148, 0.00242, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 100.64, 24.24, -100.43, -23.0, 0.0, 0.0, 0.0, 0.0],
    [8020.0, 8029.0, 0.01833, 0.0817, 0.01198, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.83, -0.21, -18.76, -0.68, 0.0, 0.0, 0.0, 0.0],
    [8020.0, 8040.0, 0.02253, 0.09344, 0.01586, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.85, 10.92, 44.32, -10.53, 0.0, 0.0, 0.0, 0.0],
    [8020.0, 8153.0, 0.01361, 0.08173, 0.01109, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 10.76, -3.95, -10.74, 2.96, 0.0, 0.0, 0.0, 0.0],
    [8020.0, 8154.0, 0.04852, 0.1186, 0.01553, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.08, -11.68, 3.15, 10.28, 0.0, 0.0, 0.0, 0.0],
    [8022.0, 8021.0, 0.06068, 0.14832, 0.01942, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.11, 6.16, 7.16, -8.04, 0.0, 0.0, 0.0, 0.0],
    [8021.0, 8041.0, 0.01109, 0.0485, 0.00739, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 81.15, -17.3, -80.42, 19.74, 0.0, 0.0, 0.0, 0.0],
    [8021.0, 8119.0, 0.01573, 0.06526, 0.01107, 156.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -99.05, 22.31, 100.61, -16.97, 0.0, 0.0, 0.0, 0.0],
    [8022.0, 8150.0, 0.05259, 0.12855, 0.01683, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.22, 9.44, -0.17, -11.06, 0.0, 0.0, 0.0, 0.0],
    [8024.0, 8023.0, 0.01105, 0.18799, 0.0, 47.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 33.0, 0.0, -32.89, 1.95, 0.0, 0.0, 0.0, 0.0],
    [8023.0, 8111.0, 0.00548, 0.03542, 0.00676, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 113.06, 10.72, -112.39, -7.05, 0.0, 0.0, 0.0, 0.0],
    [8023.0, 8111.0, 0.00548, 0.03542, 0.00676, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 113.06, 10.72, -112.39, -7.05, 0.0, 0.0, 0.0, 0.0],
    [8025.0, 8055.0, 0.04211, 0.10294, 0.01348, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.59, 19.32, 31.12, -19.43, 0.0, 0.0, 0.0, 0.0],
    [8025.0, 8121.0, 0.03375, 0.08251, 0.0108, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.26, 24.4, 25.67, -24.54, 0.0, 0.0, 0.0, 0.0],
    [8025.0, 8151.0, 0.02868, 0.1722, 0.02337, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.09, -4.14, -5.08, 1.73, 0.0, 0.0, 0.0, 0.0],
    [8026.0, 8154.0, 0.02053, 0.05018, 0.00657, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.43, -6.15, 47.9, 6.65, 0.0, 0.0, 0.0, 0.0],
    [8100.0, 8027.0, 0.00732, 0.03203, 0.00488, 223.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.4, 25.52, 77.87, -23.99, 0.0, 0.0, 0.0, 0.0],
    [8027.0, 8134.0, 0.00435, 0.02974, 0.00506, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -117.24, 12.83, 117.82, -9.38, 0.0, 0.0, 0.0, 0.0],
    [8146.0, 8028.0, 0.02838, 0.06936, 0.00908, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.15, 2.68, 18.25, -3.36, 0.0, 0.0, 0.0, 0.0],
    [8073.0, 8029.0, 0.02002, 0.08756, 0.01333, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.91, 5.35, -6.89, -6.59, 0.0, 0.0, 0.0, 0.0],
    [8031.0, 8030.0, "7e-05", 0.00828, 0.0, 1036.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -191.48, -48.52, 191.5, 51.57, 0.0, 0.0, 0.0, 0.0],
    [8033.0, 8030.0, 0.00029, 0.02168, 0.0, 826.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8034.0, 8030.0, 0.00021, 0.01721, 0.0, 818.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8035.0, 8030.0, 0.00021, 0.01536, 0.0, 830.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8036.0, 8030.0, 0.00021, 0.01615, 0.0, 820.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8158.0, 8030.0, 0.00069, 0.0084, 0.55816, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -456.0, -12.06, 457.35, -30.86, 0.0, 0.0, 0.0, 0.0],
    [8032.0, 8031.0, 0.00099, 0.03425, 0.0, 400.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -212.66, -8.33, 213.09, 23.2, 0.0, 0.0, 0.0, 0.0],
    [8143.0, 8032.0, 0.017, 0.07576, 0.01111, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -94.36, 22.47, 95.9, -16.75, 0.0, 0.0, 0.0, 0.0],
    [8038.0, 8066.0, 0.01227, 0.05467, 0.00802, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.64, 6.2, 47.93, -5.72, 0.0, 0.0, 0.0, 0.0],
    [8038.0, 8124.0, 0.01143, 0.06861, 0.00931, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.9, -16.11, -18.83, 15.6, 0.0, 0.0, 0.0, 0.0],
    [8039.0, 8081.0, 0.01342, 0.07667, 0.01152, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.16, 1.88, 15.19, -2.85, 0.0, 0.0, 0.0, 0.0],
    [8040.0, 8072.0, 0.02142, 0.09547, 0.014, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.92, 15.41, 53.58, -13.83, 0.0, 0.0, 0.0, 0.0],
    [8109.0, 8040.0, 0.015, 0.088, 0.012, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.47, -5.15, -16.42, 4.23, 0.0, 0.0, 0.0, 0.0],
    [8041.0, 8063.0, 0.02127, 0.05109, 0.00693, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 27.64, 17.3, -27.42, -17.48, 0.0, 0.0, 0.0, 0.0],
    [8111.0, 8042.0, 0.02452, 0.05992, 0.00785, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 45.18, 2.69, -44.69, -2.29, 0.0, 0.0, 0.0, 0.0],
    [8118.0, 8042.0, 0.02735, 0.16423, 0.02229, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.29, 3.73, 17.37, -5.45, 0.0, 0.0, 0.0, 0.0],
    [8044.0, 8043.0, "9e-05", 0.00881, 0.0, 1072.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -445.98, -5.82, 446.16, 22.82, 0.0, 0.0, 0.0, 0.0],
    [8046.0, 8043.0, 0.00013, 0.01356, 0.0, 606.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 172.2, -19.17, -172.16, 23.13, 0.0, 0.0, 0.0, 0.0],
    [8047.0, 8043.0, 0.00021, 0.01156, 0.0, 613.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8048.0, 8043.0, 0.00055, 0.02691, 0.0, 598.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 172.2, 87.89, -172.01, -78.58, 0.0, 0.0, 0.0, 0.0],
    [8049.0, 8043.0, 0.00017, 0.00903, 0.0, 608.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 172.2, -19.17, -172.15, 21.8, 0.0, 0.0, 0.0, 0.0],
    [8050.0, 8043.0, 0.00032, 0.0182, 0.0, 618.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8051.0, 8043.0, 0.00013, 0.00831, 0.0, 608.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8043.0, 8067.0, 0.0004, 0.00819, 0.57108, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -572.57, 55.6, 573.86, -87.9, 0.0, 0.0, 0.0, 0.0],
    [8045.0, 8044.0, 0.00042, 0.02402, 0.0, 388.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -237.0, 2.57, 237.23, 10.57, 0.0, 0.0, 0.0, 0.0],
    [8147.0, 8044.0, 0.00245, 0.02399, 0.04616, 647.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -207.72, 10.16, 208.76, -4.75, 0.0, 0.0, 0.0, 0.0],
    [8045.0, 8091.0, 0.02272, 0.09941, 0.01514, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 53.54, -28.04, -52.74, 29.96, 0.0, 0.0, 0.0, 0.0],
    [8045.0, 8144.0, 0.01434, 0.08609, 0.01168, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.71, 1.64, -30.58, -2.03, 0.0, 0.0, 0.0, 0.0],
    [8081.0, 8052.0, 0.01891, 0.04622, 0.00605, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.66, -16.78, 59.36, 17.88, 0.0, 0.0, 0.0, 0.0],
    [8053.0, 8065.0, 0.0229, 0.10022, 0.01526, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.41, 4.91, 63.32, -2.41, 0.0, 0.0, 0.0, 0.0],
    [8053.0, 8153.0, 0.01818, 0.10383, 0.0156, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.44, -8.42, -19.36, 7.35, 0.0, 0.0, 0.0, 0.0],
    [8054.0, 8092.0, 0.00962, 0.05775, 0.00784, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.24, -13.77, -18.19, 13.28, 0.0, 0.0, 0.0, 0.0],
    [8132.0, 8054.0, 0.01211, 0.06914, 0.01039, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.55, -9.33, -34.4, 9.19, 0.0, 0.0, 0.0, 0.0],
    [8055.0, 8098.0, 0.011, 0.078, 0.013, 220.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -80.31, 9.77, 81.0, -6.2, 0.0, 0.0, 0.0, 0.0],
    [8121.0, 8055.0, 0.02807, 0.06863, 0.00899, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -15.33, -0.86, 15.4, 0.09, 0.0, 0.0, 0.0, 0.0],
    [8056.0, 8089.0, 0.0071, 0.04055, 0.00609, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.16, 8.04, 20.19, -8.5, 0.0, 0.0, 0.0, 0.0],
    [8056.0, 8138.0, 0.00777, 0.04664, 0.00633, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.61, -11.04, -9.59, 10.46, 0.0, 0.0, 0.0, 0.0],
    [8058.0, 8057.0, 0.00019, 0.02064, 0.0, 491.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 23.38, -35.89, -23.38, 36.25, 0.0, 0.0, 0.0, 0.0],
    [8060.0, 8057.0, 0.00013, 0.00977, 0.0, 1157.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8061.0, 8057.0, 0.00019, 0.01179, 0.0, 1152.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8057.0, 8112.0, 0.0013, 0.01581, 1.05006, 2020.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 99.09, -105.05, -98.93, -4.29, 0.0, 0.0, 0.0, 0.0],
    [8059.0, 8058.0, 0.00191, 0.06531, 0.0, 143.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -54.29, -3.95, 54.34, 5.83, 0.0, 0.0, 0.0, 0.0],
    [8058.0, 8068.0, 0.00454, 0.04438, 0.0854, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -192.88, 21.61, 194.53, -14.27, 0.0, 0.0, 0.0, 0.0],
    [8058.0, 8147.0, 0.00321, 0.03142, 0.06046, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 115.15, 8.44, -114.74, -10.62, 0.0, 0.0, 0.0, 0.0],
    [8064.0, 8059.0, 0.00422, 0.01881, 0.00276, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.16, -3.69, 54.29, 3.95, 0.0, 0.0, 0.0, 0.0],
    [8062.0, 8098.0, 0.00445, 0.01944, 0.00296, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.94, -7.65, -17.93, 7.41, 0.0, 0.0, 0.0, 0.0],
    [8119.0, 8062.0, 0.01516, 0.06756, 0.00991, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 28.26, -5.27, -28.14, 4.76, 0.0, 0.0, 0.0, 0.0],
    [8101.0, 8063.0, 0.01764, 0.10595, 0.01438, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 27.89, -5.1, -27.75, 4.48, 0.0, 0.0, 0.0, 0.0],
    [8063.0, 8125.0, 0.03529, 0.08625, 0.01129, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.21, -6.66, 14.29, 5.71, 0.0, 0.0, 0.0, 0.0],
    [8144.0, 8064.0, 0.01683, 0.06982, 0.01185, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.76, 1.86, 32.94, -2.32, 0.0, 0.0, 0.0, 0.0],
    [8065.0, 8149.0, 0.00226, 0.01459, 0.00278, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.17, 4.82, 31.19, -4.95, 0.0, 0.0, 0.0, 0.0],
    [8065.0, 8149.0, 0.00226, 0.01459, 0.00278, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.17, 4.82, 31.19, -4.95, 0.0, 0.0, 0.0, 0.0],
    [8066.0, 8093.0, 0.04293, 0.19131, 0.02805, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.06, -1.48, 32.5, 0.62, 0.0, 0.0, 0.0, 0.0],
    [8142.0, 8066.0, 0.01064, 0.0474, 0.00695, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.14, -6.78, -19.1, 6.28, 0.0, 0.0, 0.0, 0.0],
    [8068.0, 8067.0, 0.00035, 0.03434, 0.0, 285.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -42.87, 18.67, 42.87, -17.95, 0.0, 0.0, 0.0, 0.0],
    [8070.0, 8067.0, 0.00016, 0.01452, 0.0, 1325.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8071.0, 8067.0, 0.00014, 0.01049, 0.0, 1314.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 922.36, -94.45, -921.16, 184.63, 0.0, 0.0, 0.0, 0.0],
    [8069.0, 8068.0, 0.00074, 0.05407, 0.0, 143.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -45.89, 5.49, 45.9, -4.38, 0.0, 0.0, 0.0, 0.0],
    [8068.0, 8083.0, 0.00329, 0.03216, 0.06187, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -197.57, -0.02, 198.81, 5.63, 0.0, 0.0, 0.0, 0.0],
    [8103.0, 8069.0, 0.01048, 0.04673, 0.00685, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.68, 5.73, 45.89, -5.49, 0.0, 0.0, 0.0, 0.0],
    [8073.0, 8108.0, 0.01751, 0.10003, 0.01503, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.01, -10.68, -12.96, 9.45, 0.0, 0.0, 0.0, 0.0],
    [8136.0, 8073.0, 0.015, 0.088, 0.012, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.2, 0.22, -38.97, -0.07, 0.0, 0.0, 0.0, 0.0],
    [8075.0, 8074.0, 0.00028, 0.02981, 0.0, 550.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -196.07, 6.79, 196.18, 4.04, 0.0, 0.0, 0.0, 0.0],
    [8075.0, 8074.0, 0.00028, 0.02981, 0.0, 550.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -196.07, 6.79, 196.18, 4.04, 0.0, 0.0, 0.0, 0.0],
    [8077.0, 8074.0, 0.00016, 0.01864, 0.0, 806.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 234.26, 8.03, -234.17, 1.62, 0.0, 0.0, 0.0, 0.0],
    [8078.0, 8074.0, 0.00029, 0.01964, 0.0, 818.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 234.26, 6.57, -234.11, 3.59, 0.0, 0.0, 0.0, 0.0],
    [8079.0, 8074.0, 0.0002, 0.0153, 0.0, 818.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 234.26, 7.25, -234.15, 0.67, 0.0, 0.0, 0.0, 0.0],
    [8080.0, 8074.0, 0.00022, 0.01762, 0.0, 814.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 234.26, 7.15, -234.14, 1.97, 0.0, 0.0, 0.0, 0.0],
    [8076.0, 8075.0, 0.00099, 0.04033, 0.0, 320.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -177.75, 3.88, 178.05, 8.23, 0.0, 0.0, 0.0, 0.0],
    [8075.0, 8097.0, 0.00445, 0.03181, 0.05799, 740.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 214.1, -21.82, -212.16, 29.56, 0.0, 0.0, 0.0, 0.0],
    [8119.0, 8076.0, 0.00591, 0.0412, 0.00674, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.43, 4.32, 88.88, -1.94, 0.0, 0.0, 0.0, 0.0],
    [8119.0, 8076.0, 0.00591, 0.0412, 0.00674, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.43, 4.32, 88.88, -1.94, 0.0, 0.0, 0.0, 0.0],
    [8083.0, 8082.0, 0.00031, 0.01574, 0.0, 1134.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -324.66, -25.23, 324.97, 41.07, 0.0, 0.0, 0.0, 0.0],
    [8087.0, 8082.0, "8e-05", 0.00888, 0.0, 1315.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8088.0, 8082.0, "8e-05", 0.00591, 0.0, 1307.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 895.24, 139.83, -894.63, -94.97, 0.0, 0.0, 0.0, 0.0],
    [8155.0, 8082.0, 0.00016, 0.00337, 0.23512, 2768.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -392.65, -121.7, 392.9, 102.03, 0.0, 0.0, 0.0, 0.0],
    [8084.0, 8083.0, 0.00236, 0.06305, 0.0, 184.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -125.49, -9.9, 125.85, 19.6, 0.0, 0.0, 0.0, 0.0],
    [8085.0, 8084.0, 0.00092, 0.02498, 0.0, 231.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -36.84, 1.99, 36.85, -1.66, 0.0, 0.0, 0.0, 0.0],
    [8086.0, 8085.0, 0.00184, 0.06658, 0.0, 205.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -36.81, 2.87, 36.84, -1.99, 0.0, 0.0, 0.0, 0.0],
    [8089.0, 8135.0, 0.00521, 0.03628, 0.00593, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.83, 1.21, 20.85, -1.68, 0.0, 0.0, 0.0, 0.0],
    [8089.0, 8135.0, 0.00521, 0.03628, 0.00593, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -20.83, 1.21, 20.85, -1.68, 0.0, 0.0, 0.0, 0.0],
    [8090.0, 8092.0, 0.01569, 0.08961, 0.01347, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.03, 14.22, 11.08, -15.29, 0.0, 0.0, 0.0, 0.0],
    [8151.0, 8090.0, 0.01339, 0.08041, 0.01091, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.22, 17.65, -4.18, -18.53, 0.0, 0.0, 0.0, 0.0],
    [8091.0, 8109.0, 0.07888, 0.19284, 0.02525, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 40.87, 3.78, -39.61, -3.28, 0.0, 0.0, 0.0, 0.0],
    [8106.0, 8093.0, 0.018, 0.078, 0.012, 150.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.63, -7.34, 21.72, 6.51, 0.0, 0.0, 0.0, 0.0],
    [8093.0, 8128.0, 0.01795, 0.07854, 0.01196, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.13, -8.53, 59.75, 10.0, 0.0, 0.0, 0.0, 0.0],
    [8095.0, 8094.0, 0.00041, 0.03017, 0.0, 317.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -172.55, -26.97, 172.67, 36.21, 0.0, 0.0, 0.0, 0.0],
    [8094.0, 8139.0, 0.00069, 0.00679, 0.01307, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 189.65, 27.04, -189.4, -25.91, 0.0, 0.0, 0.0, 0.0],
    [8094.0, 8159.0, 0.00239, 0.02336, 0.04495, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.38, -88.19, 64.65, 86.17, 0.0, 0.0, 0.0, 0.0],
    [8095.0, 8140.0, 0.01066, 0.02604, 0.00341, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 25.73, -14.63, -25.64, 14.51, 0.0, 0.0, 0.0, 0.0],
    [8096.0, 8110.0, 0.0448, 0.10762, 0.0146, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.91, 0.05, 44.78, 0.56, 0.0, 0.0, 0.0, 0.0],
    [8096.0, 8153.0, 0.0128, 0.07686, 0.01043, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.74, -3.22, -32.6, 3.02, 0.0, 0.0, 0.0, 0.0],
    [8098.0, 8097.0, 0.00373, 0.10051, 0.0, 175.5, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -63.07, -1.21, 63.22, 5.04, 0.0, 0.0, 0.0, 0.0],
    [8099.0, 8097.0, 0.00303, 0.097, 0.0, 184.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 85.5, 0.0, -85.29, 6.72, 0.0, 0.0, 0.0, 0.0],
    [8097.0, 8113.0, 0.00194, 0.01386, 0.02527, 800.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 219.11, -38.21, -218.21, 42.02, 0.0, 0.0, 0.0, 0.0],
    [8138.0, 8100.0, 0.01582, 0.03801, 0.00516, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.94, 33.59, 29.23, -33.42, 0.0, 0.0, 0.0, 0.0],
    [8101.0, 8137.0, 0.01472, 0.08841, 0.012, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -40.42, 1.55, 40.66, -1.33, 0.0, 0.0, 0.0, 0.0],
    [8102.0, 8157.0, 0.00742, 0.03309, 0.00485, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.37, 1.43, 59.63, -0.79, 0.0, 0.0, 0.0, 0.0],
    [8106.0, 8105.0, 0.00098, 0.05869, 0.0, 212.8, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -120.1, -20.75, 120.24, 29.39, 0.0, 0.0, 0.0, 0.0],
    [8105.0, 8127.0, 0.00276, 0.02696, 0.05188, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -120.24, -29.39, 120.64, 27.86, 0.0, 0.0, 0.0, 0.0],
    [8142.0, 8106.0, 0.01907, 0.08501, 0.01247, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.5, 0.44, 41.84, -0.22, 0.0, 0.0, 0.0, 0.0],
    [8128.0, 8107.0, 0.01223, 0.05352, 0.00815, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 136.79, -19.05, -134.6, 27.78, 0.0, 0.0, 0.0, 0.0],
    [8145.0, 8107.0, 0.01849, 0.08086, 0.01231, 250.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -122.63, 9.51, 125.39, 1.27, 0.0, 0.0, 0.0, 0.0],
    [8153.0, 8108.0, 0.013, 0.054, 0.027, 186.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.15, -24.26, -24.01, 22.17, 0.0, 0.0, 0.0, 0.0],
    [8109.0, 8123.0, 0.00627, 0.0358, 0.00538, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.62, -6.24, 28.67, 6.02, 0.0, 0.0, 0.0, 0.0],
    [8124.0, 8110.0, 0.00917, 0.05504, 0.00747, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 65.68, -32.81, -65.19, 34.98, 0.0, 0.0, 0.0, 0.0],
    [8111.0, 8125.0, 0.01474, 0.0885, 0.01201, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.98, -10.48, -59.45, 12.42, 0.0, 0.0, 0.0, 0.0],
    [8113.0, 8112.0, "9e-05", 0.00481, 0.0, 1290.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -326.23, -62.94, 326.33, 67.96, 0.0, 0.0, 0.0, 0.0],
    [8115.0, 8112.0, 0.00071, 0.04514, 0.0, 273.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8116.0, 8112.0, 0.00024, 0.01298, 0.0, 1026.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [8117.0, 8112.0, 0.00025, 0.01118, 0.0, 1034.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 227.53, 69.52, -227.4, -63.67, 0.0, 0.0, 0.0, 0.0],
    [8114.0, 8113.0, 0.00077, 0.03155, 0.0, 190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -114.81, -8.67, 114.9, 12.65, 0.0, 0.0, 0.0, 0.0],
    [8113.0, 8133.0, 0.003, 0.0312, 0.10631, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 214.77, 4.14, -213.46, -1.69, 0.0, 0.0, 0.0, 0.0],
    [8113.0, 8133.0, 0.003, 0.0312, 0.10631, 750.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 214.77, 4.14, -213.46, -1.69, 0.0, 0.0, 0.0, 0.0],
    [8121.0, 8114.0, 0.01148, 0.07843, 0.01334, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.5, 2.97, 90.39, 1.75, 0.0, 0.0, 0.0, 0.0],
    [8118.0, 8151.0, 0.01924, 0.11555, 0.01568, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.69, -25.52, -16.52, 24.92, 0.0, 0.0, 0.0, 0.0],
    [8120.0, 8122.0, 0.03382, 0.08268, 0.01083, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 4.63, 7.36, -4.6, -8.43, 0.0, 0.0, 0.0, 0.0],
    [8120.0, 8140.0, 0.01216, 0.07301, 0.00991, 170.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.25, 52.74, 52.88, -49.93, 0.0, 0.0, 0.0, 0.0],
    [8120.0, 8141.0, 0.0166, 0.06885, 0.01168, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 86.19, 3.47, -85.02, 0.14, 0.0, 0.0, 0.0, 0.0],
    [8143.0, 8120.0, 0.01659, 0.07254, 0.01105, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.41, -28.97, -70.47, 31.92, 0.0, 0.0, 0.0, 0.0],
    [8149.0, 8123.0, 0.00474, 0.02711, 0.00407, 147.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 46.3, 11.19, -46.2, -10.98, 0.0, 0.0, 0.0, 0.0],
    [8127.0, 8126.0, 0.00011, 0.00797, 0.0, 1175.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -269.63, -13.15, 269.71, 18.61, 0.0, 0.0, 0.0, 0.0],
    [8127.0, 8126.0, 0.00011, 0.00797, 0.0, 1175.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -269.63, -13.15, 269.71, 18.61, 0.0, 0.0, 0.0, 0.0],
    [8129.0, 8126.0, "8e-05", 0.00487, 0.0, 1190.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 658.19, -49.85, -657.86, 69.85, 0.0, 0.0, 0.0, 0.0],
    [8130.0, 8126.0, 0.00026, 0.01215, 0.0, 1192.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 658.19, -8.92, -657.13, 58.54, 0.0, 0.0, 0.0, 0.0],
    [8131.0, 8126.0, 0.0001, 0.00621, 0.0, 1173.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 658.19, -36.34, -657.78, 61.77, 0.0, 0.0, 0.0, 0.0],
    [8128.0, 8127.0, 0.0004, 0.02178, 0.0, 286.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -196.54, 9.05, 196.69, -1.12, 0.0, 0.0, 0.0, 0.0],
    [8132.0, 8144.0, 0.02494, 0.10345, 0.01756, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -56.48, 3.12, 57.29, -1.54, 0.0, 0.0, 0.0, 0.0],
    [8134.0, 8133.0, 0.00067, 0.03526, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -154.51, 6.64, 154.67, 1.44, 0.0, 0.0, 0.0, 0.0],
    [8134.0, 8133.0, 0.00067, 0.03526, 0.0, 300.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -154.51, 6.64, 154.67, 1.44, 0.0, 0.0, 0.0, 0.0],
    [8133.0, 8147.0, 0.00702, 0.06865, 0.13208, 548.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -92.88, 20.34, 93.51, -27.83, 0.0, 0.0, 0.0, 0.0],
    [8154.0, 8135.0, 0.00895, 0.03991, 0.00585, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.36, -24.38, 77.94, 26.36, 0.0, 0.0, 0.0, 0.0],
    [8136.0, 8145.0, 0.01057, 0.04623, 0.00704, 149.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -115.05, 16.77, 116.48, -11.25, 0.0, 0.0, 0.0, 0.0],
    [8138.0, 8146.0, 0.02103, 0.12014, 0.01805, 98.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.02, 16.46, -31.76, -16.82, 0.0, 0.0, 0.0, 0.0],
    [8140.0, 8139.0, 0.00037, 0.02517, 0.0, 365.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -189.27, -16.81, 189.4, 25.91, 0.0, 0.0, 0.0, 0.0],
    [8148.0, 8147.0, 0.00049, 0.03635, 0.0, 201.3, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -114.41, -9.42, 114.47, 14.15, 0.0, 0.0, 0.0, 0.0],
    [8148.0, 8147.0, 0.00049, 0.03635, 0.0, 201.3, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -114.41, -9.42, 114.47, 14.15, 0.0, 0.0, 0.0, 0.0],
    [8149.0, 8148.0, 0.00259, 0.0686, 0.0, 254.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -108.68, -1.29, 108.99, 9.39, 0.0, 0.0, 0.0, 0.0],
    [8152.0, 8160.0, 0.00538, 0.03751, 0.00613, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.8, 12.39, 71.06, -11.2, 0.0, 0.0, 0.0, 0.0],
    [8152.0, 8160.0, 0.00538, 0.03751, 0.00613, 221.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -70.8, 12.39, 71.06, -11.2, 0.0, 0.0, 0.0, 0.0],
    [8156.0, 8155.0, 0.00077, 0.04753, 0.0, 500.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 46.72, -14.63, -46.7, 15.72, 0.0, 0.0, 0.0, 0.0],
    [8157.0, 8156.0, 0.0013, 0.06678, 0.0, 240.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -109.67, -3.1, 109.82, 10.89, 0.0, 0.0, 0.0, 0.0],
    [8156.0, 8159.0, 0.00621, 0.04434, 0.08084, 600.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -156.54, 3.73, 158.01, -1.8, 0.0, 0.0, 0.0, 0.0],
    [8159.0, 8158.0, 0.00013, 0.01364, 0.0, 1204.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -455.74, 14.67, 456.0, 12.06, 0.0, 0.0, 0.0, 0.0],
    [8160.0, 8159.0, 0.0008, 0.05008, 0.0, 377.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -116.44, -1.66, 116.54, 8.1, 0.0, 0.0, 0.0, 0.0],
    [8160.0, 8159.0, 0.0008, 0.05008, 0.0, 377.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -116.44, -1.66, 116.54, 8.1, 0.0, 0.0, 0.0, 0.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.641, 1087.8],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.641, 1087.8],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.464, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.464, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.464, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.91, 868.2],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.046, 608.4],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.028, 603.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.977, 888.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.977, 888.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.977, 888.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.977, 888.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.977, 888.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.977, 888.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.495, 743.25],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.495, 743.25],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.495, 743.25],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.448, 1029.75],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 27.494, 1187.7],
    [2.0, 0.0, 0.0, 3.0, 0.002, 27.494, 1187.7],
    [2.0, 0.0, 0.0, 3.0, 0.002, 27.494, 1187.7],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.989, 724.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.394, 850.01],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.268, 236.16],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.268, 1398.51],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.033, 630.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.033, 630.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.126, 660.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 26.597, 1001.59],
    [2.0, 0.0, 0.0, 3.0, 0.002, 26.597, 1001.59],
    [2.0, 0.0, 0.0, 3.0, 0.002, 26.597, 1001.59],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.482, 877.08],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.482, 877.08],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.482, 877.08],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.482, 877.08],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.482, 877.08],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.482, 877.08],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.197, 601.95],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.693, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.002, 21.704, 1365.86],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.478, 676.95],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.478, 676.95],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.478, 676.95],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 1243.08],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 1349.57],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.73, 666.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.213, 816.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.213, 816.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.213, 816.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.35, 858.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.35, 858.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.35, 858.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.743, 670.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 29.085, 864.49],
    [2.0, 0.0, 0.0, 3.0, 0.002, 29.085, 864.49],
    [2.0, 0.0, 0.0, 3.0, 0.002, 29.085, 864.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.694, 965.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.694, 965.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.694, 965.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.22, 1128.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.04],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.63],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.2],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.75],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.75],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.75],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.75],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.75],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.172, 236.75],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 28.724, 797.7],
    [2.0, 0.0, 0.0, 3.0, 0.002, 28.724, 797.7],
    [2.0, 0.0, 0.0, 3.0, 0.002, 27.928, 650.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 27.928, 650.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 27.928, 650.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 27.928, 650.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 28.2, 700.8],
    [2.0, 0.0, 0.0, 3.0, 0.002, 28.19, 699.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.473, 896.66],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.473, 896.66],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.473, 896.66],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.559, 613.5],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.879, 712.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.405, 875.66],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.632, 636.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.811, 691.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.566, 615.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.808, 1000.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.808, 1000.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.808, 1000.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.405, 875.66],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.405, 875.66],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.962, 607.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.177, 606.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.186, 609.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.529, 1062.7],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.529, 1062.7],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.529, 1062.7],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.529, 1062.7],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.529, 1062.7],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.529, 1062.7],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.996, 727.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.435, 1076.03],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.422, 1076.03],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.989, 615.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.948, 602.7],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.987, 1223.61],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.987, 1223.61],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.987, 1223.61],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.966, 236.29],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.966, 236.15],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.531, 789.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.947, 602.4],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.101, 973.01],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.101, 973.01],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.101, 973.01],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 6.975, 1485.46],
    [2.0, 0.0, 0.0, 3.0, 0.0, 8.11, 1209.05],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.596, 1001.59],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.596, 1001.59],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.596, 1001.59],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.6, 604.8],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.143, 772.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.143, 772.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.143, 772.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.986, 724.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.839, 1638.81],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.839, 1638.81],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.57, 994.2],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.57, 994.2],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.57, 994.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.42, 1026.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.42, 1026.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.42, 1026.1],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1542.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.988, 615.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.936, 919.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.936, 919.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.936, 919.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.936, 919.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.936, 919.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.936, 919.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.087, 913.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.087, 913.5],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.357, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.357, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.357, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.357, 734.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.51, 783.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.51, 783.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.51, 783.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.495, 778.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.495, 778.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.998, 618.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.955, 604.8],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.71, 1033.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.71, 1033.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.71, 1033.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.71, 1033.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.71, 1033.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.71, 1033.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.923, 811.95],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.923, 811.95],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.595, 919.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.629, 1023.67],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.524, 897.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.524, 897.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.524, 897.49],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.388, 605.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.416, 614.4],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.393, 606.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.631, 686.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.631, 686.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.631, 686.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.631, 686.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.442, 872.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.442, 872.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.442, 872.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.442, 872.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.442, 872.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.442, 872.05],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.597, 1319.96],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.597, 1319.96],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.597, 1319.96],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.855, 690.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.855, 690.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.149, 781.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.597, 1333.63],
    [2.0, 0.0, 0.0, 3.0, 0.002, 17.597, 1369.18],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.411, 612.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.383, 1349.57],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.383, 1349.57],
    [2.0, 0.0, 0.0, 3.0, 0.001, 19.572, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.626, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.626, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.702, 952.58],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.702, 952.58],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.702, 952.58],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.702, 952.58],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.648, 691.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.197, 874.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.716, 1047.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.716, 1047.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.716, 1047.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.199, 874.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.199, 874.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.199, 874.99],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.503, 891.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.503, 891.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.811, 677.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.809, 985.5],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.562, 909.34],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.562, 909.34],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.562, 909.34],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.577, 604.8],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.762, 970.88],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.762, 970.88],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.762, 970.88],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.762, 970.88],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.62, 618.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.811, 677.25],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.061, 754.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.572, 603.45],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.584, 606.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.569, 602.25],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.581, 606.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.592, 609.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.323, 1144.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.323, 1144.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.811, 677.25],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.681, 844.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.681, 844.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.681, 844.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.681, 844.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.681, 844.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.983, 606.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.624, 633.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.745, 671.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.745, 671.1],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.974, 742.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.531, 604.8],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.428, 882.67],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.428, 882.67],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.072, 772.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.072, 772.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.072, 772.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.072, 772.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.072, 772.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.072, 772.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.969, 942.97],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.969, 942.97],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.969, 942.97],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.969, 942.97],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.063, 1447.46],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.445, 1025.47],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.624, 825.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.19, 676.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.19, 676.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.826, 894.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.826, 894.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.826, 894.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.826, 894.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.826, 894.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.826, 894.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.982, 605.55],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.985, 606.45],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.037, 624.45],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.872, 909.83],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.872, 909.83],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.872, 909.83],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.872, 909.83],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.636, 1171.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.225, 688.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.225, 688.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.225, 688.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.225, 688.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.011, 615.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.451, 765.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.451, 765.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.451, 765.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.451, 765.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.451, 765.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.451, 765.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.351, 731.58],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.351, 731.58],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.505, 1126.31],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.996, 610.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.177, 672.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.988, 607.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.119, 652.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.999, 611.25],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.979, 946.42],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.979, 946.42],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.979, 946.42],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.979, 946.42],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.983, 606.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.322, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.322, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.749, 867.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.749, 867.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.749, 867.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.302, 1056.9],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.364, 735.96],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.364, 735.96],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.364, 735.96],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.761, 871.92],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.079, 638.55],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.032, 622.5],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.984, 745.02],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.984, 745.02],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.984, 745.02],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.984, 745.02],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.452, 890.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.512, 786.72],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.512, 786.72],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.512, 786.72],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.512, 786.72],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.009, 752.85],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 236.13],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1264.89],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.343, 1070.74],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.343, 1070.74],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.343, 1070.74],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.343, 1070.74],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.967, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.967, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.967, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.967, 3859.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.037, 624.45],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.954, 937.8],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.954, 937.8],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.954, 937.8],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.416, 754.05],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.437, 760.91],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.437, 760.91],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.437, 760.91],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.437, 760.91],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.437, 760.91],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.437, 760.91],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.772, 875.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.772, 875.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.772, 875.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.772, 875.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.772, 875.49],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.347, 2926.93],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.282, 708.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.282, 708.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.282, 708.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.282, 708.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.598, 816.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.924, 1356.09],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.821, 694.65],
    [2.0, 0.0, 0.0, 3.0, 0.001, 18.016, 1065.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 17.011, 753.6],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.353, 732.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.353, 732.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 14.996, 610.2],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.721, 858.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.721, 858.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.459, 768.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.459, 768.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.459, 768.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.459, 768.75],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.804, 886.65],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.721, 858.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.721, 858.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.721, 858.3],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.407, 750.78],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.536, 795.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.536, 795.0],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.407, 750.78],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.407, 750.78],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.407, 750.78],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.407, 750.78],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.407, 750.78],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.295, 712.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.321, 721.5],
    [2.0, 0.0, 0.0, 3.0, 0.001, 15.017, 617.55],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.422, 952.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.422, 952.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.422, 952.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.422, 952.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.09, 859.01],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.09, 859.01],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.09, 859.01],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.09, 859.01],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.09, 859.01],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.09, 859.01],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1335.03],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1335.03],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1501.24],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1501.24],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.202, 952.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.202, 952.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.202, 952.35],
    [2.0, 0.0, 0.0, 3.0, 0.001, 16.202, 952.35],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1487.6],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 1487.6],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 21.838, 236.27],
    [2.0, 0.0, 0.0, 3.0, 0.002, 21.838, 1213.85],
    [2.0, 0.0, 0.0, 3.0, 0.002, 21.838, 1213.85],
    [2.0, 0.0, 0.0, 3.0, 0.002, 16.843, 1368.42],
    [2.0, 0.0, 0.0, 3.0, 0.002, 16.843, 1368.42],
    [2.0, 0.0, 0.0, 3.0, 0.002, 16.843, 1368.42],
    [2.0, 0.0, 0.0, 3.0, 0.002, 21.838, 236.11],
    [2.0, 0.0, 0.0, 3.0, 0.002, 21.838, 953.96],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.287, 633.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 802.56],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.671, 802.56],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.73, 757.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 18.693, 747.3]
  ],
  "gentype": [
    "W2",
    "W2",
    "W2",
    "PV",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "W2",
    "GT",
    "GT",
    "PV",
    "PV",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "GT",
    "GT",
    "W2",
    "ST",
    "ST",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "HY",
    "HY",
    "W2",
    "W2",
    "W2",
    "W2",
    "W2",
    "PV",
    "W2",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "W2",
    "ST",
    "ST",
    "HY",
    "HY",
    "HY",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "HY",
    "ST",
    "ST",
    "GT",
    "GT",
    "W2",
    "W2",
    "GT",
    "GT",
    "GT",
    "W2",
    "W2",
    "NB",
    "NB",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "HY",
    "HY",
    "ST",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "W2",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "HY",
    "HY",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "ST",
    "HY",
    "HY",
    "PV",
    "PV",
    "PV",
    "PV",
    "PV",
    "PV",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "HY",
    "HY",
    "HY",
    "HY",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "PV",
    "PV",
    "PV",
    "PV",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "NB",
    "NB",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "PV",
    "PV",
    "PV",
    "PV",
    "PV",
    "PV",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "PV",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "ST",
    "ST",
    "GT",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "PV",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "GT",
    "ST",
    "ST",
    "GT",
    "GT"
  ],
  "genfuel": [
    "wind",
    "wind",
    "wind",
    "solar",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "wind",
    "ng",
    "ng",
    "solar",
    "solar",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "ng",
    "ng",
    "wind",
    "coal",
    "coal",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "hydro",
    "hydro",
    "wind",
    "wind",
    "wind",
    "wind",
    "wind",
    "solar",
    "wind",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "wind",
    "coal",
    "coal",
    "hydro",
    "hydro",
    "hydro",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "hydro",
    "coal",
    "coal",
    "ng",
    "ng",
    "wind",
    "wind",
    "ng",
    "ng",
    "ng",
    "wind",
    "wind",
    "nuclear",
    "nuclear",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "hydro",
    "hydro",
    "coal",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "wind",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "hydro",
    "hydro",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "coal",
    "hydro",
    "hydro",
    "solar",
    "solar",
    "solar",
    "solar",
    "solar",
    "solar",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "solar",
    "solar",
    "solar",
    "solar",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "nuclear",
    "nuclear",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "solar",
    "solar",
    "solar",
    "solar",
    "solar",
    "solar",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "solar",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "coal",
    "coal",
    "ng",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "solar",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "ng",
    "coal",
    "coal",
    "ng",
    "ng"
  ],
  "bus_name": [
    "ODESSA 2 0",
    "PRESIDIO 2 0",
    "O DONNELL 1 0",
    "O DONNELL 1 1",
    "BIG SPRING 5 0",
    "BIG SPRING 5 1",
    "VAN HORN 0",
    "IRAAN 2 0",
    "IRAAN 2 1",
    "PRESIDIO 1 0",
    "PRESIDIO 1 1",
    "SANDERSON 0",
    "MONAHANS 2 0",
    "GRANDFALLS 0",
    "MARFA 0",
    "GARDEN CITY 0",
    "ODESSA 4 0",
    "NOTREES 0",
    "MIDLAND 4 0",
    "BIG SPRING 1 0",
    "BIG SPRING 1 1",
    "O DONNELL 2 0",
    "O DONNELL 2 1",
    "ODESSA 6 0",
    "BIG SPRINGS 0",
    "BIG SPRINGS 1",
    "MIDLAND 2 0",
    "COAHOMA 0",
    "MIDLAND 3 0",
    "ALPINE 0",
    "FORT DAVIS 0",
    "MCCAMEY 1 0",
    "MCCAMEY 1 1",
    "BIG SPRING 4 0",
    "BIG SPRING 4 1",
    "CRANE 0",
    "ODESSA 5 0",
    "FORT STOCKTON 1 0",
    "FORT STOCKTON 1 1",
    "ANDREWS 0",
    "FORSAN 0",
    "FORSAN 1",
    "FORSAN 2",
    "BIG LAKE 0",
    "MIDLAND 5 0",
    "OZONA 0",
    "MONAHANS 1 0",
    "MONAHANS 1 1",
    "MONAHANS 1 2",
    "MONAHANS 1 3",
    "MONAHANS 1 4",
    "MONAHANS 1 5",
    "MONAHANS 1 6",
    "STANTON 0",
    "ODONNELL 0",
    "LENORAH 0",
    "LENORAH 1",
    "IRAAN 3 0",
    "IRAAN 3 1",
    "IRAAN 3 2",
    "BIG SPRING 6 0",
    "BIG SPRING 6 1",
    "BIG SPRING 6 2",
    "ODESSA 3 0",
    "BIG SPRING 3 0",
    "BIG SPRING 3 1",
    "BIG SPRING 7 0",
    "MIDLAND 1 0",
    "IRAAN 1 0",
    "IRAAN 1 1",
    "ODESSA 1 0",
    "ODESSA 1 1",
    "ODESSA 1 2",
    "ODESSA 1 3",
    "ODESSA 1 4",
    "ODESSA 1 5",
    "ODESSA 1 6",
    "ODESSA 1 7",
    "ODESSA 1 8",
    "ODESSA 1 9",
    "ODESSA 1 10",
    "FORT STOCKTON 2 0",
    "FORT STOCKTON 3 0",
    "BIG SPRING 2 0",
    "KERMIT 0",
    "PECOS 0",
    "SHEFFIELD 0",
    "MCCAMEY 2 0",
    "LAMESA 0",
    "GOLDSMITH 0",
    "RALLS 2 0",
    "PARIS 3 0",
    "SAVOY 0",
    "SAVOY 1",
    "SAVOY 2",
    "SAVOY 3",
    "SAVOY 4",
    "HONEY GROVE 0",
    "MEMPHIS 0",
    "IOWA PARK 0",
    "VERNON 2 0",
    "PANHANDLE 2 0",
    "PANHANDLE 2 1",
    "PANHANDLE 2 2",
    "CHILDRESS 0",
    "FORESTBURG 0",
    "SHERMAN 3 0",
    "PANHANDLE 4 0",
    "PANHANDLE 4 1",
    "PANHANDLE 4 2",
    "WICHITA FALLS 6 0",
    "PARIS 2 0",
    "PARIS 2 1",
    "PARIS 2 2",
    "PARIS 2 3",
    "WICHITA FALLS 4 0",
    "WHEELER 0",
    "DEPORT 0",
    "WICHITA FALLS 3 0",
    "SILVERTON 0",
    "BONHAM 0",
    "MATADOR 0",
    "ARTHUR CITY 0",
    "LEONARD 0",
    "GORDONVILLE 0",
    "KNOX CITY 0",
    "WICHITA FALLS 7 0",
    "LINDSAY 0",
    "ECTOR 0",
    "SUNSET 0",
    "CLARKSVILLE 0",
    "PANHANDLE 3 0",
    "PANHANDLE 3 1",
    "SADLER 0",
    "WHITESBORO 0",
    "SHEPPARD AFB 0",
    "POTTSBORO 0",
    "BELLS 0",
    "CROSBYTON 0",
    "ELECTRA 0",
    "PATTONVILLE 0",
    "HENRIETTA 0",
    "PANHANDLE 6 0",
    "BOWIE 0",
    "WICHITA FALLS 1 0",
    "WICHITA FALLS 1 1",
    "WICHITA FALLS 1 2",
    "WICHITA FALLS 1 3",
    "WHITE DEER 0",
    "WHITE DEER 1",
    "ROXTON 0",
    "VERNON 1 0",
    "VERNON 1 1",
    "DENISON 2 0",
    "SUMNER 0",
    "GAINESVILLE 0",
    "ASPERMONT 0",
    "WICHITA FALLS 5 0",
    "WINDTHORST 0",
    "HOWE 0",
    "ARCHER 2 0",
    "ARCHER 2 1",
    "COLLINSVILLE 0",
    "JAYTON 0",
    "JAYTON 1",
    "JAYTON 2",
    "JAYTON 3",
    "MUENSTER 1 0",
    "MUENSTER 1 1",
    "PADUCAH 0",
    "NOCONA 0",
    "DODD CITY 0",
    "WICHITA FALLS 2 0",
    "WICHITA FALLS 2 1",
    "WICHITA FALLS 2 2",
    "WICHITA FALLS 2 3",
    "MONTAGUE 0",
    "SPUR 0",
    "ARCHER 1 0",
    "ARCHER 1 1",
    "ANNONA 0",
    "SEYMOUR 0",
    "DENISON 1 0",
    "PANHANDLE 5 0",
    "PANHANDLE 5 1",
    "PANHANDLE 5 2",
    "RALLS 1 0",
    "RALLS 1 1",
    "RALLS 1 2",
    "RALLS 1 3",
    "RALLS 1 4",
    "SHERMAN 1 0",
    "SHERMAN 1 1",
    "SHERMAN 1 2",
    "SHERMAN 1 3",
    "SHERMAN 1 4",
    "WHITEWRIGHT 0",
    "SHERMAN 2 0",
    "ROCHESTER 0",
    "BURKBURNETT 0",
    "MUENSTER 2 0",
    "ARCHER CITY 0",
    "PETROLIA 0",
    "PARIS 1 0",
    "PARIS 1 1",
    "PARIS 1 2",
    "PARIS 1 3",
    "PARIS 1 4",
    "PARIS 1 5",
    "PARIS 1 6",
    "PARIS 1 7",
    "BAGWELL 0",
    "TELEPHONE 0",
    "PANHANDLE 1 0",
    "VAN ALSTYNE 0",
    "TIOGA 0",
    "VALLEY VIEW 0",
    "MIAMI 0",
    "MIAMI 1",
    "TRENTON 0",
    "HASKELL 0",
    "HASKELL 1",
    "HASKELL 2",
    "SAINT JO 0",
    "KERRVILLE 0",
    "KERRVILLE 1",
    "SWEETWATER 4 0",
    "SWEETWATER 4 1",
    "LEAKEY 0",
    "HAMLIN 0",
    "MERKEL 3 0",
    "COLEMAN 0",
    "SONORA 0",
    "CAMP WOOD 0",
    "LLANO 0",
    "WILLOW CITY 0",
    "ABILENE 4 0",
    "KINGSLAND 0",
    "ROSCOE 6 0",
    "BLACKWELL 0",
    "BLACKWELL 1",
    "CHRISTOVAL 0",
    "CHRISTOVAL 1",
    "CHRISTOVAL 2",
    "LUEDERS 0",
    "COLORADO CITY 0",
    "STAMFORD 0",
    "ELDORADO 0",
    "SAN SABA 0",
    "ABILENE 2 0",
    "ABILENE 2 1",
    "ABILENE 2 2",
    "LOMETA 0",
    "SAN ANGELO 1 0",
    "TUSCOLA 0",
    "ABILENE 7 0",
    "SNYDER 1 0",
    "SNYDER 1 1",
    "CHEROKEE 0",
    "RICHLAND SPRINGS 0",
    "ROSCOE 2 0",
    "ROSCOE 2 1",
    "ROSCOE 2 2",
    "BALLINGER 0",
    "SILVER 0",
    "SILVER 1",
    "SILVER 2",
    "SILVER 3",
    "SILVER 4",
    "ROSCOE 5 0",
    "ROSCOE 5 1",
    "ROSCOE 5 2",
    "ANSON 0",
    "DEL RIO 0",
    "DEL RIO 1",
    "HUNT 0",
    "WINGATE 0",
    "WINGATE 1",
    "WINGATE 2",
    "WINGATE 3",
    "WINGATE 4",
    "STERLING CITY 1 0",
    "STERLING CITY 1 1",
    "STERLING CITY 1 2",
    "STERLING CITY 1 3",
    "STERLING CITY 1 4",
    "STERLING CITY 1 5",
    "ROSCOE 4 0",
    "ROSCOE 4 1",
    "BRADY 0",
    "TRENT 1 0",
    "TRENT 1 1",
    "OVALO 0",
    "NOLAN 0",
    "NOLAN 1",
    "MILES 0",
    "BRACKETTVILLE 2 0",
    "BRACKETTVILLE 2 1",
    "MASON 0",
    "BRACKETTVILLE 3 0",
    "ABILENE 6 0",
    "HERMLEIGH 0",
    "HERMLEIGH 1",
    "HERMLEIGH 2",
    "HERMLEIGH 3",
    "MERKEL 1 0",
    "MERKEL 1 1",
    "MERKEL 1 2",
    "LORAINE 1 0",
    "LORAINE 1 1",
    "LORAINE 1 2",
    "ABILENE 1 0",
    "ABILENE 1 1",
    "ABILENE 1 2",
    "ABILENE 1 3",
    "ABILENE 1 4",
    "ROCKSPRINGS 0",
    "MERKEL 2 0",
    "MERKEL 2 1",
    "FLUVANNA 2 0",
    "FLUVANNA 2 1",
    "FLUVANNA 2 2",
    "DYESS AFB 0",
    "HAWLEY 0",
    "BUCHANAN DAM 2 0",
    "ABILENE 3 0",
    "SWEETWATER 5 0",
    "BUCHANAN DAM 1 0",
    "BUCHANAN DAM 1 1",
    "BUCHANAN DAM 1 2",
    "INGRAM 0",
    "KEMPNER 0",
    "FLUVANNA 1 0",
    "FLUVANNA 1 1",
    "STERLING CITY 2 0",
    "STERLING CITY 2 1",
    "STERLING CITY 2 2",
    "SAN ANGELO 2 0",
    "ROTAN 0",
    "SYNDER 0",
    "SYNDER 1",
    "SYNDER 2",
    "BRACKETTVILLE 1 0",
    "BRACKETTVILLE 1 1",
    "ROSCOE 1 0",
    "ROSCOE 1 1",
    "UVALDE 0",
    "FREDERICKSBURG 0",
    "ABILENE 5 0",
    "SABINAL 0",
    "SWEETWATER 2 0",
    "LORAINE 2 0",
    "ROSCOE 3 0",
    "SAN ANGELO 3 0",
    "TUSOCOLA 0",
    "EDEN 0",
    "SNYDER 2 0",
    "SNYDER 2 1",
    "SNYDER 2 2",
    "SNYDER 2 3",
    "SWEETWATER 1 0",
    "MENARD 0",
    "WINTERS 0",
    "GOLDSBORO 0",
    "SWEETWATER 3 0",
    "GOODFELLOW AFB 0",
    "SANTA ANNA 0",
    "ROWENA 0",
    "TRENT 2 0",
    "JUNCTION 0",
    "LAMPASAS 0",
    "LAUGHLIN A F B 0",
    "EDINBURG 3 0",
    "LAREDO 7 0",
    "LAREDO 7 1",
    "BRUNI 2 0",
    "MCALLEN 2 0",
    "POTEET 0",
    "SARITA 3 0",
    "SARITA 3 1",
    "HEBBRONVILLE 0",
    "PROGRESO 0",
    "EDINBURG 2 0",
    "EAGLE PASS 0",
    "EAGLE PASS 1",
    "CHARLOTTE 0",
    "CORPUS CHRISTI 4 0",
    "WOODSBORO 0",
    "MERCEDES 0",
    "CORPUS CHRISTI 16 0",
    "EDCOUCH 0",
    "ENCINAL 0",
    "MOORE 0",
    "CHRISTINE 0",
    "CHRISTINE 1",
    "CHRISTINE 2",
    "MCALLEN 3 0",
    "FANNIN 0",
    "FANNIN 1",
    "FANNIN 2",
    "SAN YGNACIO 0",
    "KINGSVILLE 0",
    "LAREDO 6 0",
    "HIDALGO 0",
    "CORPUS CHRISTI 18 0",
    "CRYSTAL CITY 0",
    "SINTON 0",
    "BEEVILLE 0",
    "MISSION 4 0",
    "MISSION 4 1",
    "SAN JUAN 0",
    "SAN JUAN 1",
    "FALCON HEIGHTS 2 0",
    "FALCON HEIGHTS 1 0",
    "FALCON HEIGHTS 1 1",
    "FALCON HEIGHTS 1 2",
    "FALCON HEIGHTS 1 3",
    "LA JOYA 0",
    "SEBASTIAN 2 0",
    "SEBASTIAN 2 1",
    "BISHOP 0",
    "BISHOP 1",
    "ARMSTRONG 2 0",
    "SKIDMORE 0",
    "CORPUS CHRISTI 9 0",
    "GREGORY 0",
    "GREGORY 1",
    "GREGORY 2",
    "GREGORY 3",
    "GREGORY 4",
    "GREGORY 5",
    "GREGORY 6",
    "GREGORY 7",
    "CORPUS CHRISTI 2 0",
    "CORPUS CHRISTI 2 1",
    "WESLACO 0",
    "HARLINGEN 1 0",
    "ELSA 0",
    "CORPUS CHRISTI 17 0",
    "BROWNSVILLE 2 0",
    "BROWNSVILLE 2 1",
    "CORPUS CHRISTI 10 0",
    "MISSION 1 0",
    "MISSION 1 1",
    "MISSION 1 2",
    "MISSION 1 3",
    "MISSION 1 4",
    "CORPUS CHRISTI 8 0",
    "MISSION 3 0",
    "CORPUS CHRISTI 3 0",
    "CORPUS CHRISTI 3 1",
    "CORPUS CHRISTI 3 2",
    "CORPUS CHRISTI 3 3",
    "CORPUS CHRISTI 3 4",
    "CORPUS CHRISTI 3 5",
    "RIO HONDO 0",
    "CORPUS CHRISTI 5 0",
    "PHARR 0",
    "SANTA ROSA 1 0",
    "SANTA ROSA 1 1",
    "SANTA ROSA 1 2",
    "SANTA ROSA 1 3",
    "SANTA ROSA 1 4",
    "SANTA ROSA 1 5",
    "SANTA ROSA 1 6",
    "SANTA ROSA 1 7",
    "SANTA ROSA 1 8",
    "SANTA ROSA 1 9",
    "ODEM 0",
    "CORPUS CHRISTI 13 0",
    "LAREDO 3 0",
    "OLMITO 0",
    "EDINBURG 1 0",
    "TAFT 2 0",
    "TAFT 2 1",
    "PORT ISABEL 0",
    "DONNA 0",
    "INGLESIDE 0",
    "CORPUS CHRISTI 11 0",
    "LOS FRESNOS 0",
    "HARLINGEN 2 0",
    "RIVIERA 0",
    "LAREDO 1 0",
    "LAREDO 1 1",
    "LAREDO 1 2",
    "LAREDO 1 3",
    "JOURDANTON 0",
    "GEORGE WEST 0",
    "ROMA 0",
    "CORPUS CHRISTI 12 0",
    "SANTA MARIA 0",
    "MCALLEN 1 0",
    "CORPUS CHRISTI 7 0",
    "FALFURRIAS 0",
    "PETTUS 0",
    "BROWNSVILLE 3 0",
    "ALICE 0",
    "RIO GRANDE CITY 0",
    "PREMONT 0",
    "FREER 0",
    "PEARSALL 0",
    "PEARSALL 1",
    "PEARSALL 2",
    "PEARSALL 3",
    "PEARSALL 4",
    "PEARSALL 5",
    "PEARSALL 6",
    "PEARSALL 7",
    "SANDIA 0",
    "SARITA 1 0",
    "SARITA 1 1",
    "SARITA 1 2",
    "DILLEY 0",
    "ORANGE GROVE 0",
    "PORTLAND 0",
    "LAREDO 4 0",
    "LAREDO 4 1",
    "THREE RIVERS 0",
    "ROCKPORT 0",
    "CORPUS CHRISTI 15 0",
    "ARMSTRONG 1 0",
    "ARMSTRONG 1 1",
    "ARMSTRONG 1 2",
    "PENITAS 0",
    "SULLIVAN CITY 0",
    "CORPUS CHRISTI 6 0",
    "MISSION 2 0",
    "CORPUS CHRISTI 1 0",
    "CORPUS CHRISTI 1 1",
    "CORPUS CHRISTI 1 2",
    "CORPUS CHRISTI 1 3",
    "CORPUS CHRISTI 1 4",
    "CORPUS CHRISTI 1 5",
    "GRULLA 0",
    "SARITA 2 0",
    "SARITA 2 1",
    "HARGILL 0",
    "CORPUS CHRISTI 14 0",
    "MATHIS 0",
    "ARANSAS PASS 0",
    "SAN BENITO 0",
    "PLEASANTON 0",
    "REFUGIO 0",
    "LYTLE 0",
    "LAREDO 2 0",
    "BRUNI 1 0",
    "BRUNI 1 1",
    "GOLIAD 0",
    "SAN DIEGO 0",
    "PORT ARANSAS 0",
    "TAFT 1 0",
    "TAFT 1 1",
    "SAN PERLITA 0",
    "SAN PERLITA 1",
    "ZAPATA 0",
    "SANTA ROSA 2 0",
    "COTULLA 0",
    "QUEMADO 0",
    "CARRIZO SPRINGS 0",
    "LAREDO 5 0",
    "RAYMONDVILLE 0",
    "BROWNSVILLE 1 0",
    "BROWNSVILLE 1 1",
    "SEBASTIAN 1 0",
    "OILTON 0",
    "OILTON 1",
    "OILTON 2",
    "GARLAND 5 0",
    "KERENS 0",
    "LIPAN 0",
    "DALLAS 24 0",
    "DENTON 4 0",
    "ALBANY 2 0",
    "DALLAS 21 0",
    "PLANO 2 0",
    "THORNTON 0",
    "DENTON 5 0",
    "EARLY 0",
    "DECATUR 0",
    "KELLER 2 0",
    "KELLER 2 1",
    "PONDER 0",
    "JACKSBORO 1 0",
    "JACKSBORO 1 1",
    "JACKSBORO 1 2",
    "ALEDO 1 0",
    "ALEDO 1 1",
    "ALEDO 1 2",
    "GATESVILLE 4 0",
    "CLEBURNE 2 0",
    "FORT WORTH 14 0",
    "FORT WORTH 23 0",
    "FORT WORTH 1 0",
    "TROY 0",
    "SPRINGTOWN 0",
    "PRINCETON 0",
    "DALLAS 27 0",
    "DALLAS 1 0",
    "DALLAS 1 1",
    "DALLAS 1 2",
    "DALLAS 1 3",
    "DALLAS 1 4",
    "DALLAS 1 5",
    "DALLAS 1 6",
    "DALLAS 1 7",
    "DALLAS 1 8",
    "DALLAS 1 9",
    "ROYSE CITY 0",
    "BOYD 0",
    "STEPHENVILLE 0",
    "STEPHENVILLE 1",
    "MANSFIELD 0",
    "MANSFIELD 1",
    "GREENVILLE 1 0",
    "GREENVILLE 1 1",
    "GREENVILLE 1 2",
    "GREENVILLE 1 3",
    "PLANO 4 0",
    "GROESBECK 0",
    "GRAHAM 0",
    "GRAHAM 1",
    "GRAHAM 2",
    "GRAHAM 3",
    "MABANK 2 0",
    "MABANK 2 1",
    "MABANK 2 2",
    "MABANK 2 3",
    "ARLINGTON 1 0",
    "ARLINGTON 1 1",
    "ARLINGTON 1 2",
    "ARLINGTON 1 3",
    "ARLINGTON 1 4",
    "ARLINGTON 1 5",
    "ARLINGTON 1 6",
    "DALLAS 41 0",
    "WACO 3 0",
    "DALLAS 19 0",
    "BANGS 0",
    "PROSPER 0",
    "EVANT 0",
    "TERRELL 1 0",
    "TERRELL 1 1",
    "AUBREY 0",
    "WACO 4 0",
    "LORENA 0",
    "FORT HOOD 0",
    "ARLINGTON 5 0",
    "MCKINNEY 3 0",
    "MCKINNEY 3 1",
    "DALLAS 38 0",
    "ARLINGTON 9 0",
    "MILFORD 0",
    "CLIFTON 1 0",
    "CLIFTON 1 1",
    "DALLAS 15 0",
    "FROST 0",
    "GRANDVIEW 0",
    "HASLET 0",
    "BARDWELL 0",
    "LAKE DALLAS 0",
    "PLANO 1 0",
    "EULESS 2 0",
    "FORT WORTH 24 0",
    "FLOWER MOUND 2 0",
    "DALLAS 11 0",
    "COMANCHE 0",
    "RICHARDSON 2 0",
    "RICHARDSON 2 1",
    "FORT WORTH 8 0",
    "IRVING 1 0",
    "IRVING 1 1",
    "IRVING 1 2",
    "DALLAS 44 0",
    "LANCASTER 1 0",
    "PALO PINTO 2 0",
    "ADDISON 0",
    "HICO 0",
    "KRUM 0",
    "KAUFMAN 0",
    "CADDO MILLS 0",
    "PLANO 7 0",
    "FORT WORTH 5 0",
    "BAIRD 0",
    "PERRIN 0",
    "BROWNWOOD 0",
    "BROWNWOOD 1",
    "DALLAS 6 0",
    "MARLIN 0",
    "MARLIN 1",
    "ARLINGTON 6 0",
    "DALLAS 8 0",
    "JONESBORO 0",
    "DALLAS 33 0",
    "GOLDTHWAITE 2 0",
    "PLANO 5 0",
    "BELTON 0",
    "BELTON 1",
    "TOLAR 0",
    "BRECKENRIDGE 0",
    "EASTLAND 0",
    "COOPER 0",
    "WACO 1 0",
    "WACO 1 1",
    "DALLAS 42 0",
    "GATESVILLE 1 0",
    "ANNA 0",
    "MOODY 0",
    "FORT WORTH 2 0",
    "WACO 6 0",
    "GRAND PRAIRIE 1 0",
    "ROWLETT 2 0",
    "PLANO 6 0",
    "IRVING 5 0",
    "DALLAS 7 0",
    "BRYSON 2 0",
    "MORGAN 0",
    "SACHSE 0",
    "PARADISE 0",
    "RIO VISTA 0",
    "STRAWN 0",
    "May-00",
    "DESOTO 0",
    "MESQUITE 2 0",
    "ROSEBUD 0",
    "DENTON 2 0",
    "DALLAS 4 0",
    "AXTELL 0",
    "NOLANVILLE 0",
    "DENTON 1 0",
    "DENTON 1 1",
    "DENTON 1 2",
    "DENTON 1 3",
    "DALLAS 39 0",
    "DUBLIN 1 0",
    "DUBLIN 1 1",
    "MERTENS 0",
    "WEATHERFORD 1 0",
    "PLANO 3 0",
    "MALONE 0",
    "DENTON 3 0",
    "GRAFORD 0",
    "ARLINGTON 8 0",
    "ROCKWALL 1 0",
    "CORSICANA 2 0",
    "CORSICANA 2 1",
    "GARLAND 2 0",
    "GATESVILLE 2 0",
    "CARROLLTON 3 0",
    "FORT WORTH 26 0",
    "RHOME 0",
    "VENUS 0",
    "OLNEY 2 0",
    "CARROLLTON 1 0",
    "DALLAS 20 0",
    "GORDON 0",
    "MERIDIAN 0",
    "KILLEEN 4 0",
    "KILLEEN 4 1",
    "DUNCANVILLE 1 0",
    "ARGYLE 0",
    "BRYSON 1 0",
    "BRYSON 1 1",
    "BRYSON 1 2",
    "FORT WORTH 12 0",
    "MINERAL WELLS 0",
    "COOLIDGE 0",
    "RICE 0",
    "DALLAS 35 0",
    "POOLVILLE 0",
    "POOLVILLE 1",
    "POOLVILLE 2",
    "POOLVILLE 3",
    "POOLVILLE 4",
    "WALNUT SPRINGS 0",
    "BEDFORD 2 0",
    "HUBBARD 0",
    "FERRIS 0",
    "GARLAND 4 0",
    "DALLAS 32 0",
    "PILOT POINT 0",
    "FORT WORTH 6 0",
    "NORTH RICHLAND HILLS 2 0",
    "JUSTIN 0",
    "SCURRY 0",
    "SANGER 0",
    "KILLEEN 1 0",
    "MABANK 1 0",
    "MEXIA 0",
    "CARROLLTON 2 0",
    "NEVADA 0",
    "ZEPHYR 0",
    "TERRELL 2 0",
    "DALLAS 14 0",
    "DALLAS 13 0",
    "DALLAS 28 0",
    "HAMILTON 0",
    "ARLINGTON 7 0",
    "EULESS 1 0",
    "FRISCO 1 0",
    "SALADO 0",
    "OLNEY 1 0",
    "OLNEY 1 1",
    "OLNEY 1 2",
    "GOLDTHWAITE 1 0",
    "GOLDTHWAITE 1 1",
    "GOLDTHWAITE 1 2",
    "GOLDTHWAITE 1 3",
    "GOLDTHWAITE 1 4",
    "FORT WORTH 22 0",
    "GRAPEVINE 0",
    "GLEN ROSE 2 0",
    "KOPPERL 0",
    "BEDFORD 1 0",
    "FORT WORTH 29 0",
    "DALLAS 5 0",
    "GRAND PRAIRIE 2 0",
    "DALLAS 22 0",
    "FLOWER MOUND 1 0",
    "ROANOKE 0",
    "MILLSAP 0",
    "FORRESTON 0",
    "ITALY 0",
    "FORNEY 0",
    "LAVON 0",
    "GLEN ROSE 1 0",
    "GLEN ROSE 1 1",
    "GLEN ROSE 1 2",
    "GLEN ROSE 1 3",
    "DE LEON 0",
    "KELLER 1 0",
    "CEDAR HILL 0",
    "MC GREGOR 0",
    "COMMERCE 0",
    "MIDLOTHIAN 2 0",
    "WEST 0",
    "BARTLETT 0",
    "DALLAS 16 0",
    "COPPELL 0",
    "WILMER 0",
    "DAWSON 0",
    "MART 0",
    "LITTLE ELM 0",
    "TEMPLE 2 0",
    "TEMPLE 1 0",
    "TEMPLE 1 1",
    "TEMPLE 1 2",
    "TEMPLE 1 3",
    "TEMPLE 1 4",
    "QUINLAN 0",
    "CHICO 0",
    "DUBLIN 2 0",
    "ARLINGTON 2 0",
    "WOLFE CITY 0",
    "DALLAS 26 0",
    "WHITNEY 0",
    "FORT WORTH 25 0",
    "FORT WORTH 27 0",
    "JOSHUA 0",
    "DALLAS 12 0",
    "MCKINNEY 1 0",
    "MCKINNEY 1 1",
    "MCKINNEY 1 2",
    "MCKINNEY 1 3",
    "MCKINNEY 1 4",
    "MCKINNEY 1 5",
    "MCKINNEY 1 6",
    "MCKINNEY 1 7",
    "MCKINNEY 1 8",
    "ALLEN 1 0",
    "ALLEN 1 1",
    "ALEDO 2 0",
    "THE COLONY 0",
    "SUNNYVALE 0",
    "DALLAS 10 0",
    "FORT WORTH 4 0",
    "DALLAS 30 0",
    "AZLE 0",
    "HUTCHINS 0",
    "VALLEY MILLS 0",
    "DENTON 6 0",
    "MESQUITE 3 0",
    "GRANBURY 1 0",
    "GRANBURY 1 1",
    "GRANBURY 1 2",
    "GRANBURY 1 3",
    "GRANBURY 1 4",
    "DALLAS 2 0",
    "DALLAS 2 1",
    "DALLAS 2 2",
    "DALLAS 2 3",
    "DALLAS 2 4",
    "MOUNT CALM 0",
    "RIESEL 2 0",
    "DALLAS 17 0",
    "ARLINGTON 4 0",
    "CELINA 0",
    "FORT WORTH 16 0",
    "RED OAK 0",
    "CLYDE 0",
    "IRVING 2 0",
    "ROWLETT 1 0",
    "JACKSBORO 2 0",
    "GRANBURY 3 0",
    "SOUTHLAKE 0",
    "DALLAS 29 0",
    "LEWISVILLE 1 0",
    "LEWISVILLE 1 1",
    "LEWISVILLE 1 2",
    "DALLAS 36 0",
    "HILLSBORO 0",
    "FORT WORTH 15 0",
    "CISCO 0",
    "ITASCA 0",
    "LANCASTER 2 0",
    "GARLAND 1 0",
    "GARLAND 1 1",
    "DALLAS 9 0",
    "DUNCANVILLE 2 0",
    "MESQUITE 1 0",
    "MAYPEARL 0",
    "GARLAND 3 0",
    "ALLEN 2 0",
    "RIESEL 1 0",
    "RIESEL 1 1",
    "RIESEL 1 2",
    "BRIDGEPORT 0",
    "BRIDGEPORT 1",
    "BRIDGEPORT 2",
    "BRIDGEPORT 3",
    "BRIDGEPORT 4",
    "BRIDGEPORT 5",
    "BRIDGEPORT 6",
    "BRIDGEPORT 7",
    "BRIDGEPORT 8",
    "LEWISVILLE 2 0",
    "SEAGOVILLE 0",
    "DALLAS 31 0",
    "HALTOM CITY 0",
    "BALCH SPRINGS 0",
    "FORT WORTH 13 0",
    "DALLAS 43 0",
    "KILLEEN 2 0",
    "WACO 5 0",
    "FORT WORTH 9 0",
    "ENNIS 0",
    "ENNIS 1",
    "ENNIS 2",
    "ENNIS 3",
    "DALLAS 3 0",
    "DALLAS 3 1",
    "RICHARDSON 1 0",
    "FORT WORTH 21 0",
    "WACO 2 0",
    "WACO 2 1",
    "ROGERS 0",
    "ROGERS 1",
    "ROGERS 2",
    "CHINA SPRING 0",
    "ALBANY 1 0",
    "ALBANY 1 1",
    "ALBANY 1 2",
    "ALBANY 1 3",
    "ALBANY 1 4",
    "ALBANY 1 5",
    "MCKINNEY 2 0",
    "GRANBURY 2 0",
    "GRANBURY 2 1",
    "GRANBURY 2 2",
    "GRANBURY 2 3",
    "GRANBURY 2 4",
    "GRANBURY 2 5",
    "CLIFTON 2 0",
    "FARMERSVILLE 0",
    "ARLINGTON 10 0",
    "KILLEEN 3 0",
    "KILLEEN 3 1",
    "WYLIE 0",
    "PALO PINTO 1 0",
    "PALO PINTO 1 1",
    "PALO PINTO 1 2",
    "PALO PINTO 1 3",
    "PALO PINTO 1 4",
    "PALO PINTO 1 5",
    "PALO PINTO 1 6",
    "FORT WORTH 10 0",
    "JOSEPHINE 0",
    "LEWSIVILLE 0",
    "LEWSIVILLE 1",
    "LEWSIVILLE 2",
    "DALLAS 40 0",
    "KEMP 0",
    "WAXAHACHIE 2 0",
    "HURST 0",
    "FORT WORTH 18 0",
    "WEATHERFORD 2 0",
    "ROCKWALL 2 0",
    "WEATHERFORD 3 0",
    "FORT WORTH 3 0",
    "NEWARK 0",
    "SANTO 0",
    "DALLAS 18 0",
    "ELM MOTT 0",
    "FORT WORTH 17 0",
    "WAXAHACHIE 1 0",
    "ARLINGTON 3 0",
    "FORT WORTH 20 0",
    "FORT WORTH 7 0",
    "FORT WORTH 11 0",
    "MIDLOTHIAN 1 0",
    "MIDLOTHIAN 1 1",
    "HEWITT 0",
    "ARLINGTON 11 0",
    "GRAND PRAIRIE 3 0",
    "GRAND PRAIRIE 3 1",
    "MELISSA 0",
    "COPPERAS COVE 0",
    "COPPERAS COVE 1",
    "CLEBURNE 1 0",
    "GREENVILLE 2 0",
    "ALVORD 0",
    "GORMAN 0",
    "COLLEYVILLE 0",
    "HOLLAND 0",
    "HOLLAND 1",
    "HOLLAND 2",
    "TEMPLE 3 0",
    "DALLAS 34 0",
    "IRVING 4 0",
    "FRISCO 2 0",
    "FRISCO 2 1",
    "GATESVILLE 3 0",
    "DALLAS 25 0",
    "DALLAS 37 0",
    "FORT WORTH 19 0",
    "WOODWAY 0",
    "MINGUS 0",
    "THROCKMORTON 0",
    "NEMO 0",
    "ABBOTT 0",
    "ALVARADO 0",
    "CORSICANA 1 0",
    "HARKER HEIGHTS 0",
    "IRVING 3 0",
    "BURLESON 0",
    "BURLESON 1",
    "FORT WORTH 28 0",
    "DALLAS 23 0",
    "NORTH RICHLAND HILLS 1 0",
    "CROSS PLAINS 0",
    "BLOOMING GROVE 0",
    "CONVERSE 0",
    "SAN ANTONIO 46 0",
    "BASTROP 0",
    "BASTROP 1",
    "BASTROP 2",
    "BASTROP 3",
    "BASTROP 4",
    "BASTROP 5",
    "BASTROP 6",
    "BASTROP 7",
    "MARION 2 0",
    "PAIGE 0",
    "SAN ANTONIO 42 0",
    "WAELDER 0",
    "ATASCOSA 0",
    "SAN ANTONIO 40 0",
    "CIBOLO 0",
    "AUSTIN 6 0",
    "AUSTIN 25 0",
    "HORSESHOE BAY 0",
    "LEANDER 1 0",
    "LEANDER 1 1",
    "LEANDER 1 2",
    "AUSTIN 10 0",
    "SAN ANTONIO 31 0",
    "SAN ANTONIO 49 0",
    "ELGIN 0",
    "AUSTIN 31 0",
    "RUNGE 0",
    "YOAKUM 0",
    "YOAKUM 1",
    "AUSTIN 37 0",
    "PFLUGERVILLE 0",
    "PFLUGERVILLE 1",
    "PFLUGERVILLE 2",
    "SAN ANTONIO 12 0",
    "SAN ANTONIO 12 1",
    "AUSTIN 3 0",
    "AUSTIN 3 1",
    "AUSTIN 3 2",
    "AUSTIN 3 3",
    "AUSTIN 3 4",
    "SAN ANTONIO 48 0",
    "SAN ANTONIO 19 0",
    "SAN ANTONIO 2 0",
    "SAN ANTONIO 2 1",
    "SAN ANTONIO 2 2",
    "SAN ANTONIO 2 3",
    "SAN ANTONIO 2 4",
    "SAN ANTONIO 2 5",
    "SAN ANTONIO 2 6",
    "SAN ANTONIO 2 7",
    "SAN ANTONIO 2 8",
    "SAN ANTONIO 2 9",
    "BERGHEIM 0",
    "NEW BRAUNFELS 2 0",
    "NEW BRAUNFELS 2 1",
    "NEW BRAUNFELS 2 2",
    "D HANIS 0",
    "SAN ANTONIO 24 0",
    "AUSTIN 7 0",
    "BRENHAM 0",
    "BRENHAM 1",
    "BRENHAM 2",
    "BERTRAM 0",
    "MARION 1 0",
    "MARION 1 1",
    "MARION 1 2",
    "MARION 1 3",
    "MARION 1 4",
    "MARION 1 5",
    "MARION 1 6",
    "MARION 1 7",
    "MARION 1 8",
    "LA GRANGE 0",
    "LA GRANGE 1",
    "LA GRANGE 2",
    "LA GRANGE 3",
    "LA GRANGE 4",
    "LA GRANGE 5",
    "MARBLE FALLS 1 0",
    "MARBLE FALLS 1 1",
    "MARBLE FALLS 1 2",
    "ROUND ROCK 1 0",
    "ROUND ROCK 1 1",
    "ROUND ROCK 1 2",
    "ROUND ROCK 1 3",
    "ROUND ROCK 1 4",
    "ROUND ROCK 1 5",
    "ROUND ROCK 1 6",
    "WIMBERLEY 0",
    "GONZALES 0",
    "SAN ANTONIO 11 0",
    "SAN ANTONIO 14 0",
    "HUTTO 0",
    "LULING 0",
    "SAN ANTONIO 21 0",
    "AUSTIN 12 0",
    "SAN ANTONIO 15 0",
    "ADKINS 0",
    "WINCHESTER 0",
    "WINCHESTER 1",
    "WINCHESTER 2",
    "WINCHESTER 3",
    "WINCHESTER 4",
    "WINCHESTER 5",
    "ROCKDALE 1 0",
    "ROCKDALE 1 1",
    "ROCKDALE 1 2",
    "ROCKDALE 1 3",
    "ROCKDALE 1 4",
    "NATALIA 0",
    "AUSTIN 20 0",
    "SAN ANTONIO 43 0",
    "SAN ANTONIO 5 0",
    "TAYLOR 0",
    "SMITHVILLE 0",
    "CEDAR PARK 0",
    "CEDAR PARK 1",
    "CEDAR PARK 2",
    "SAN ANTONIO 25 0",
    "HALLETTSVILLE 0",
    "AUSTIN 5 0",
    "NEW BRAUNFELS 3 0",
    "SUTHERLAND SPRINGS 0",
    "AUSTIN 34 0",
    "CAMERON 0",
    "SAN ANTONIO 35 0",
    "MEDINA 0",
    "MANCHACA 0",
    "SPRING BRANCH 0",
    "AUSTIN 19 0",
    "FLATONIA 0",
    "GRANGER 0",
    "FAYETTEVILLE 0",
    "GEORGETOWN 2 0",
    "AUSTIN 35 0",
    "PIPE CREEK 0",
    "RED ROCK 0",
    "JARRELL 0",
    "SAN ANTONIO 1 0",
    "SAN ANTONIO 1 1",
    "SAN ANTONIO 1 2",
    "SAN ANTONIO 1 3",
    "SAN ANTONIO 1 4",
    "SAN ANTONIO 1 5",
    "SAN ANTONIO 1 6",
    "SAN ANTONIO 1 7",
    "SAN ANTONIO 1 8",
    "SAN ANTONIO 36 0",
    "SCHULENBURG 0",
    "SAN ANTONIO 22 0",
    "SAN ANTONIO 22 1",
    "DRIPPING SPRINGS 0",
    "SAN ANTONIO 26 0",
    "MARBLE FALLS 3 0",
    "BOERNE 1 0",
    "WASHINGTON 0",
    "SCHERTZ 0",
    "AUSTIN 8 0",
    "SEGUIN 1 0",
    "SEGUIN 1 1",
    "SEGUIN 1 2",
    "SEGUIN 1 3",
    "SEGUIN 1 4",
    "SEGUIN 1 5",
    "SEGUIN 1 6",
    "SAN ANTONIO 45 0",
    "SAN ANTONIO 52 0",
    "SAN ANTONIO 52 1",
    "SAN ANTONIO 52 2",
    "CUERO 2 0",
    "CUERO 2 1",
    "SAN ANTONIO 10 0",
    "AUSTIN 16 0",
    "AUSTIN 39 0",
    "SAN ANTONIO 51 0",
    "SAN ANTONIO 51 1",
    "SAN ANTONIO 41 0",
    "LA VERNIA 0",
    "MANOR 0",
    "SAN ANTONIO 38 0",
    "GIDDINGS 0",
    "AUSTIN 32 0",
    "AUSTIN 38 0",
    "AUSTIN 30 0",
    "AUSTIN 28 0",
    "COLUMBUS 0",
    "COLUMBUS 1",
    "SHINER 0",
    "SAN ANTONIO 3 0",
    "CALDWELL 0",
    "CALDWELL 1",
    "AUSTIN 18 0",
    "INDUSTRY 0",
    "DALE 0",
    "SAN ANTONIO 37 0",
    "SAN ANTONIO 37 1",
    "SAN ANTONIO 37 2",
    "SAN ANTONIO 18 0",
    "SAN ANTONIO 33 0",
    "MARTINDALE 0",
    "SAN ANTONIO 17 0",
    "SAN ANTONIO 23 0",
    "AUSTIN 29 0",
    "LEXINGTON 0",
    "LEANDER 2 0",
    "AUSTIN 15 0",
    "MICO 0",
    "MARBLE FALLS 2 0",
    "MARBLE FALLS 2 1",
    "MARBLE FALLS 2 2",
    "MARBLE FALLS 2 3",
    "MARBLE FALLS 2 4",
    "MARBLE FALLS 2 5",
    "MARBLE FALLS 2 6",
    "AUSTIN 36 0",
    "LOCKHART 0",
    "AUSTIN 17 0",
    "SAN ANTONIO 13 0",
    "FALLS CITY 0",
    "AUSTIN 27 0",
    "AUSTIN 27 1",
    "AUSTIN 23 0",
    "SAN ANTONIO 27 0",
    "BLANCO 0",
    "AUSTIN 24 0",
    "SAN MARCOS 0",
    "SAN MARCOS 1",
    "SAN MARCOS 2",
    "BUDA 0",
    "DEL VALLE 0",
    "AUSTIN 4 0",
    "SAN ANTONIO 50 0",
    "SAN ANTONIO 50 1",
    "SAN ANTONIO 50 2",
    "BURLINGTON 0",
    "AUSTIN 13 0",
    "ELMENDORF 0",
    "ELMENDORF 1",
    "ELMENDORF 2",
    "ELMENDORF 3",
    "ELMENDORF 4",
    "ELMENDORF 5",
    "ELMENDORF 6",
    "ELMENDORF 7",
    "ELMENDORF 8",
    "ELMENDORF 9",
    "ELMENDORF 10",
    "SAN ANTONIO 6 0",
    "CANYON LAKE 0",
    "JOHNSON CITY 0",
    "YORKTOWN 0",
    "AUSTIN 2 0",
    "AUSTIN 2 1",
    "AUSTIN 2 2",
    "AUSTIN 2 3",
    "AUSTIN 2 4",
    "AUSTIN 2 5",
    "AUSTIN 2 6",
    "LACKLAND A F B 0",
    "LIBERTY HILL 0",
    "KENEDY 0",
    "KENEDY 1",
    "CUERO 1 0",
    "CUERO 1 1",
    "CUERO 1 2",
    "CUERO 1 3",
    "CUERO 1 4",
    "CUERO 1 5",
    "CUERO 1 6",
    "CUERO 1 7",
    "CUERO 1 8",
    "CUERO 1 9",
    "SAN ANTONIO 20 0",
    "VON ORMY 0",
    "KYLE 0",
    "KYLE 1",
    "SEGUIN 2 0",
    "SEGUIN 2 1",
    "UNIVERSAL CITY 0",
    "SPICEWOOD 0",
    "SAINT HEDWIG 0",
    "SAN ANTONIO 16 0",
    "BOERNE 2 0",
    "BOERNE 2 1",
    "SAN ANTONIO 32 0",
    "SAN ANTONIO 32 1",
    "AUSTIN 26 0",
    "AUSTIN 21 0",
    "SAN ANTONIO 44 0",
    "CEDAR CREEK 1 0",
    "CEDAR CREEK 1 1",
    "CEDAR CREEK 1 2",
    "CEDAR CREEK 1 3",
    "CEDAR CREEK 1 4",
    "CEDAR CREEK 1 5",
    "NEW BRAUNFELS 1 0",
    "NEW BRAUNFELS 1 1",
    "NEW BRAUNFELS 1 2",
    "NEW BRAUNFELS 1 3",
    "NEW BRAUNFELS 1 4",
    "NEW BRAUNFELS 1 5",
    "NEW BRAUNFELS 1 6",
    "NEW BRAUNFELS 1 7",
    "AUSTIN 11 0",
    "SAN ANTONIO 39 0",
    "HONDO 0",
    "HONDO 1",
    "SAN ANTONIO 4 0",
    "NEW ULM 0",
    "SAN ANTONIO 8 0",
    "AUSTIN 33 0",
    "BULVERDE 0",
    "GEORGETOWN 3 0",
    "GEORGETOWN 3 1",
    "GEORGETOWN 3 2",
    "GEORGETOWN 3 3",
    "GEORGETOWN 3 4",
    "SAN ANTONIO 9 0",
    "FLORESVILLE 0",
    "FLORESVILLE 1",
    "SAN ANTONIO 29 0",
    "SAN ANTONIO 7 0",
    "BUCKHOLTS 0",
    "SOMERVILLE 0",
    "WEIMAR 0",
    "COMFORT 0",
    "NORDHEIM 0",
    "AUSTIN 9 0",
    "AUSTIN 22 0",
    "HELOTES 0",
    "SAN ANTONIO 47 0",
    "SAN ANTONIO 47 1",
    "SAN ANTONIO 47 2",
    "BANDERA 0",
    "SAN ANTONIO 30 0",
    "ROCKDALE 2 0",
    "CEDAR CREEK 2 0",
    "NIXON 0",
    "CHAPPELL HILL 0",
    "ROUND ROCK 3 0",
    "ROUND ROCK 3 1",
    "ROUND ROCK 3 2",
    "AUSTIN 14 0",
    "LEMING 0",
    "AUSTIN 1 0",
    "AUSTIN 1 1",
    "AUSTIN 1 2",
    "SAN ANTONIO 28 0",
    "ROUND ROCK 2 0",
    "ROUND ROCK 4 0",
    "ROUND ROCK 4 1",
    "SAN ANTONIO 34 0",
    "DEVINE 0",
    "GEORGETOWN 1 0",
    "BURNET 0",
    "BURNET 1",
    "INEZ 0",
    "PASADENA 2 0",
    "PASADENA 2 1",
    "PASADENA 2 2",
    "PASADENA 2 3",
    "PASADENA 2 4",
    "PASADENA 2 5",
    "PASADENA 2 6",
    "PASADENA 2 7",
    "PRAIRIE VIEW 0",
    "CONROE 1 0",
    "SIMONTON 0",
    "HOUSTON 80 0",
    "HOUSTON 1 0",
    "HOUSTON 1 1",
    "HOUSTON 9 0",
    "HOUSTON 73 0",
    "NURSERY 0",
    "NURSERY 1",
    "NURSERY 2",
    "NURSERY 3",
    "NURSERY 4",
    "NURSERY 5",
    "NURSERY 6",
    "NURSERY 7",
    "BACLIFF 0",
    "SPRING 1 0",
    "HOUSTON 72 0",
    "PORT LAVACA 0",
    "PORT LAVACA 1",
    "PORT LAVACA 2",
    "PORT LAVACA 3",
    "PORT LAVACA 4",
    "PORT LAVACA 5",
    "CONROE 5 0",
    "CONROE 5 1",
    "SUGAR LAND 3 0",
    "SUGAR LAND 3 1",
    "SUGAR LAND 3 2",
    "DAYTON 0",
    "DAYTON 1",
    "VICTORIA 2 0",
    "VICTORIA 2 1",
    "VICTORIA 2 2",
    "VICTORIA 2 3",
    "VICTORIA 2 4",
    "KATY 1 0",
    "KATY 1 1",
    "KATY 1 2",
    "MAGNOLIA 2 0",
    "HOUSTON 29 0",
    "MISSOURI CITY 1 0",
    "RICHMOND 1 0",
    "HOUSTON 11 0",
    "HOUSTON 33 0",
    "SPRING 8 0",
    "SPRING 8 1",
    "POINT COMFORT 2 0",
    "POINT COMFORT 2 1",
    "POINT COMFORT 2 2",
    "POINT COMFORT 2 3",
    "POINT COMFORT 2 4",
    "POINT COMFORT 2 5",
    "POINT COMFORT 2 6",
    "POINT COMFORT 2 7",
    "POINT COMFORT 2 8",
    "HOUSTON 28 0",
    "EL CAMPO 0",
    "EL CAMPO 1",
    "HOUSTON 12 0",
    "PORT O CONNOR 0",
    "DICKINSON 0",
    "GALVESTON 1 0",
    "GALVESTON 1 1",
    "HOUSTON 10 0",
    "BAYTOWN 2 0",
    "BAYTOWN 2 1",
    "BAYTOWN 2 2",
    "BAYTOWN 2 3",
    "BAYTOWN 2 4",
    "BAYTOWN 2 5",
    "BAYTOWN 2 6",
    "LEAGUE CITY 0",
    "LEAGUE CITY 1",
    "LIVERPOOL 0",
    "HOUSTON 16 0",
    "SUGAR LAND 1 0",
    "RICHMOND 2 0",
    "HOUSTON 82 0",
    "PINEHURST 0",
    "PEARLAND 2 0",
    "HOUSTON 47 0",
    "HOUSTON 79 0",
    "HOUSTON 49 0",
    "WADSWORTH 0",
    "WADSWORTH 1",
    "WADSWORTH 2",
    "WADSWORTH 3",
    "WADSWORTH 4",
    "HOUSTON 18 0",
    "HOUSTON 88 0",
    "TOMBALL 1 0",
    "HOUSTON 22 0",
    "DEER PARK 0",
    "DEER PARK 1",
    "DEER PARK 2",
    "DEER PARK 3",
    "DEER PARK 4",
    "DEER PARK 5",
    "DEER PARK 6",
    "DEER PARK 7",
    "DEER PARK 8",
    "DEER PARK 9",
    "DEER PARK 10",
    "DEER PARK 11",
    "WALLIS 0",
    "HOUSTON 67 0",
    "SPRING 4 0",
    "SOUTH HOUSTON 0",
    "HOUSTON 3 0",
    "HOUSTON 3 1",
    "HOUSTON 3 2",
    "SEADRIFT 0",
    "HOUSTON 34 0",
    "SUGAR LAND 2 0",
    "SUGAR LAND 2 1",
    "SUGAR LAND 2 2",
    "CONROE 7 0",
    "LOLITA 0",
    "LAPORTE 0",
    "LAPORTE 1",
    "LAPORTE 2",
    "LAPORTE 3",
    "LAPORTE 4",
    "LAPORTE 5",
    "LAPORTE 6",
    "LAPORTE 7",
    "LAPORTE 8",
    "LAPORTE 9",
    "LAPORTE 10",
    "LAPORTE 11",
    "LAPORTE 12",
    "NEW CANEY 0",
    "HOUSTON 14 0",
    "HOUSTON 2 0",
    "HOUSTON 2 1",
    "HOUSTON 78 0",
    "HOUSTON 40 0",
    "BLOOMINGTON 0",
    "WILLIS 2 0",
    "WILLIS 2 1",
    "HOUSTON 51 0",
    "PALACIOS 0",
    "CONROE 4 0",
    "HOUSTON 52 0",
    "SPRING 2 0",
    "SPRING 2 1",
    "KINGWOOD 1 0",
    "HOUSTON 5 0",
    "HOUSTON 5 1",
    "HOUSTON 5 2",
    "HOUSTON 5 3",
    "HOUSTON 5 4",
    "HOUSTON 5 5",
    "HOUSTON 5 6",
    "HOUSTON 5 7",
    "HOUSTON 5 8",
    "HOUSTON 5 9",
    "HOUSTON 5 10",
    "HOUSTON 5 11",
    "TEXAS CITY 1 0",
    "TEXAS CITY 1 1",
    "KINGWOOD 2 0",
    "HOUSTON 8 0",
    "SPRING 7 0",
    "SPRING 7 1",
    "SPRING 7 2",
    "HOUSTON 41 0",
    "FRESNO 0",
    "HOUSTON 48 0",
    "HOUSTON 58 0",
    "PATTISON 0",
    "HOUSTON 77 0",
    "MISSOURI CITY 2 0",
    "MISSOURI CITY 2 1",
    "HOUSTON 4 0",
    "HOUSTON 4 1",
    "HOUSTON 4 2",
    "HOUSTON 4 3",
    "HOUSTON 4 4",
    "HOUSTON 4 5",
    "HOUSTON 4 6",
    "HOUSTON 4 7",
    "HOUSTON 4 8",
    "HOUSTON 4 9",
    "HOUSTON 4 10",
    "HOUSTON 4 11",
    "TOMBALL 2 0",
    "CYPRESS 1 0",
    "CYPRESS 1 1",
    "CYPRESS 1 2",
    "HEMPSTEAD 0",
    "WEST COLUMBIA 0",
    "BAYTOWN 1 0",
    "BAYTOWN 1 1",
    "BAYTOWN 1 2",
    "BAYTOWN 1 3",
    "BAYTOWN 1 4",
    "BAYTOWN 1 5",
    "BAYTOWN 1 6",
    "BAYTOWN 1 7",
    "BAYTOWN 1 8",
    "SANTA FE 1 0",
    "HOUSTON 27 0",
    "SPRING 5 0",
    "HOUSTON 46 0",
    "HOUSTON 23 0",
    "MONTGOMERY 0",
    "HUNGERFORD 0",
    "HOUSTON 84 0",
    "HOUSTON 83 0",
    "HOUSTON 24 0",
    "HOUSTON 76 0",
    "HOUSTON 43 0",
    "HOUSTON 81 0",
    "HOUSTON 35 0",
    "HOUSTON 90 0",
    "HOUSTON 90 1",
    "HOUSTON 90 2",
    "BEASLEY 0",
    "HOUSTON 7 0",
    "LA MARQUE 0",
    "WALLER 0",
    "PORTER 0",
    "CYPRESS 2 0",
    "HOUSTON 30 0",
    "FULSHEAR 0",
    "LIBERTY 0",
    "WINNIE 0",
    "HOUSTON 63 0",
    "HOUSTON 70 0",
    "HOUSTON 55 0",
    "CROSBY 0",
    "MANVEL 0",
    "HOUSTON 54 0",
    "HOUSTON 89 0",
    "DAMON 0",
    "HOUSTON 74 0",
    "HOUSTON 26 0",
    "HOUSTON 32 0",
    "HOCKLEY 0",
    "ANGLETON 0",
    "ANGLETON 1",
    "CONROE 3 0",
    "HOUSTON 39 0",
    "HOUSTON 59 0",
    "PEARLAND 1 0",
    "HOUSTON 56 0",
    "HOUSTON 13 0",
    "CHANNELVIEW 2 0",
    "BAY CITY 0",
    "BAY CITY 1",
    "PASADENA 3 0",
    "PASADENA 3 1",
    "PASADENA 3 2",
    "PASADENA 3 3",
    "PASADENA 3 4",
    "PASADENA 3 5",
    "PASADENA 3 6",
    "PASADENA 3 7",
    "BROOKSHIRE 0",
    "HOUSTON 25 0",
    "TEXAS CITY 2 0",
    "VICTORIA 3 0",
    "VICTORIA 3 1",
    "HOUSTON 36 0",
    "GANADO 0",
    "MONT BELVIEU 0",
    "MONT BELVIEU 1",
    "MONT BELVIEU 2",
    "MONT BELVIEU 3",
    "BAYTOWN 3 0",
    "BAYTOWN 3 1",
    "BAYTOWN 3 2",
    "BAYTOWN 3 3",
    "BAYTOWN 3 4",
    "BAYTOWN 3 5",
    "BAYTOWN 3 6",
    "BAYTOWN 3 7",
    "SPRING 6 0",
    "HUMBLE 2 0",
    "HOUSTON 69 0",
    "SANTA FE 2 0",
    "PORT BOLIVAR 0",
    "HOUSTON 42 0",
    "HOUSTON 85 0",
    "HOUSTON 50 0",
    "HOUSTON 62 0",
    "EAGLE LAKE 0",
    "CONROE 2 0",
    "WEBSTER 0",
    "SWEENY 0",
    "BLESSING 0",
    "WHARTON 1 0",
    "WHARTON 1 1",
    "WHARTON 1 2",
    "WHARTON 1 3",
    "WHARTON 1 4",
    "WHARTON 1 5",
    "WHARTON 1 6",
    "WHARTON 1 7",
    "LAKE JACKSON 0",
    "LAKE JACKSON 1",
    "BELLVILLE 0",
    "KATY 4 0",
    "HOUSTON 38 0",
    "FRIENDSWOOD 0",
    "HOUSTON 17 0",
    "HOUSTON 66 0",
    "FREEPORT 1 0",
    "FREEPORT 1 1",
    "FREEPORT 1 2",
    "FREEPORT 1 3",
    "FREEPORT 1 4",
    "FREEPORT 1 5",
    "FREEPORT 1 6",
    "NEWGULF 0",
    "NEWGULF 1",
    "NEWGULF 2",
    "HOUSTON 60 0",
    "PASADENA 1 0",
    "PASADENA 1 1",
    "PASADENA 1 2",
    "PASADENA 1 3",
    "PASADENA 1 4",
    "STAFFORD 0",
    "EDNA 0",
    "HOUSTON 21 0",
    "NEEDVILLE 0",
    "SEALY 0",
    "KATY 3 0",
    "KATY 3 1",
    "KATY 3 2",
    "HOUSTON 37 0",
    "HOUSTON 19 0",
    "THOMPSONS 0",
    "THOMPSONS 1",
    "THOMPSONS 2",
    "THOMPSONS 3",
    "THOMPSONS 4",
    "THOMPSONS 5",
    "THOMPSONS 6",
    "THOMPSONS 7",
    "THOMPSONS 8",
    "THOMPSONS 9",
    "THOMPSONS 10",
    "THOMPSONS 11",
    "THOMPSONS 12",
    "THOMPSONS 13",
    "THOMPSONS 14",
    "THOMPSONS 15",
    "HOUSTON 61 0",
    "GALVESTON 3 0",
    "EAST BERNARD 0",
    "HOUSTON 20 0",
    "CHANNELVIEW 1 0",
    "CHANNELVIEW 1 1",
    "CHANNELVIEW 1 2",
    "CHANNELVIEW 1 3",
    "CHANNELVIEW 1 4",
    "CHANNELVIEW 1 5",
    "CHANNELVIEW 1 6",
    "CHANNELVIEW 1 7",
    "CHANNELVIEW 1 8",
    "CHANNELVIEW 1 9",
    "CHANNELVIEW 1 10",
    "CHANNELVIEW 1 11",
    "CHANNELVIEW 1 12",
    "CHANNELVIEW 1 13",
    "FREEPORT 3 0",
    "HOUSTON 15 0",
    "HOUSTON 31 0",
    "ROSHARON 0",
    "HOUSTON 44 0",
    "HOUSTON 75 0",
    "HOUSTON 71 0",
    "HUMBLE 1 0",
    "HOUSTON 68 0",
    "WILLIS 1 0",
    "WILLIS 1 1",
    "WILLIS 1 2",
    "BAYTOWN 4 0",
    "VAN VLECK 0",
    "HUFFMAN 0",
    "HOUSTON 53 0",
    "HOUSTON 91 0",
    "ROSENBERG 0",
    "PASADENA 5 0",
    "HOUSTON 45 0",
    "HOUSTON 6 0",
    "HOUSTON 6 1",
    "HOUSTON 6 2",
    "PASADENA 4 0",
    "HOUSTON 57 0",
    "GALVESTON 2 0",
    "POINT COMFORT 1 0",
    "POINT COMFORT 1 1",
    "POINT COMFORT 1 2",
    "KATY 2 0",
    "KATY 2 1",
    "SPRING 3 0",
    "DANBURY 0",
    "WHARTON 2 0",
    "VICTORIA 1 0",
    "VICTORIA 1 1",
    "VICTORIA 1 2",
    "HOUSTON 64 0",
    "HOUSTON 65 0",
    "LA PORTE 0",
    "MAGNOLIA 1 0",
    "MAGNOLIA 1 1",
    "ALVIN 0",
    "ALVIN 1",
    "ALVIN 2",
    "HOUSTON 86 0",
    "BRAZORIA 0",
    "HOUSTON 87 0",
    "FREEPORT 2 0",
    "FREEPORT 2 1",
    "FREEPORT 2 2",
    "CONROE 6 0",
    "MADISONVILLE 0",
    "NORMANGEE 0",
    "ARP 0",
    "CENTERVILLE 0",
    "LUFKIN 3 0",
    "LUFKIN 3 1",
    "FLINT 0",
    "BULLARD 0",
    "CHANDLER 0",
    "PLANTERSVILLE 0",
    "MARQUEZ 0",
    "TENNESSEE COLONY 0",
    "ANDERSON 0",
    "MINEOLA 0",
    "LOVELADY 0",
    "HUNTINGTON 0",
    "BRYAN 4 0",
    "FRANKSTON 0",
    "TYLER 4 0",
    "TYLER 4 1",
    "BEN WHEELER 0",
    "GARRISON 0",
    "ETOILE 0",
    "LUFKIN 1 0",
    "LUFKIN 1 1",
    "PALESTINE 1 0",
    "LINDALE 0",
    "WHITEHOUSE 0",
    "OVERTON 0",
    "GRAND SALINE 0",
    "SHIRO 0",
    "SHIRO 1",
    "SHIRO 2",
    "SHIRO 3",
    "SHIRO 4",
    "SHIRO 5",
    "SHIRO 6",
    "MIDWAY 0",
    "SULPHUR SPRINGS 0",
    "VAN 0",
    "MURCHISON 0",
    "NACOGDOCHES 2 0",
    "DIBOLL 0",
    "FAIRFIELD 1 0",
    "FAIRFIELD 1 1",
    "FAIRFIELD 1 2",
    "FAIRFIELD 1 3",
    "FAIRFIELD 1 4",
    "FAIRFIELD 1 5",
    "FAIRFIELD 1 6",
    "FAIRFIELD 1 7",
    "FAIRFIELD 1 8",
    "TYLER 8 0",
    "ATHENS 1 0",
    "BUFFALO 0",
    "RUSK 0",
    "WINONA 0",
    "FAIRFIELD 2 0",
    "FAIRFIELD 2 1",
    "FAIRFIELD 2 2",
    "FAIRFIELD 2 3",
    "FAIRFIELD 2 4",
    "CUSHING 2 0",
    "NACOGDOCHES 3 0",
    "FAIRFIELD 3 0",
    "TRINIDAD 2 0",
    "DIKE 0",
    "JEWETT 1 0",
    "JEWETT 1 1",
    "JEWETT 1 2",
    "JEWETT 1 3",
    "JEWETT 1 4",
    "PALESTINE 2 0",
    "EMORY 0",
    "MT. ENTERPRISE 0",
    "MT. ENTERPRISE 1",
    "MT. ENTERPRISE 2",
    "MT. ENTERPRISE 3",
    "MT. ENTERPRISE 4",
    "MT. ENTERPRISE 5",
    "MT. ENTERPRISE 6",
    "TYLER 9 0",
    "FRANKLIN 0",
    "FRANKLIN 1",
    "FRANKLIN 2",
    "FRANKLIN 3",
    "FRANKLIN 4",
    "FRANKLIN 5",
    "FRANKLIN 6",
    "TYLER 3 0",
    "ELKHART 0",
    "WORTHAM 0",
    "OAKWOOD 0",
    "COOKVILLE 0",
    "COLLEGE STATION 1 0",
    "COLLEGE STATION 1 1",
    "EDGEWOOD 0",
    "CUSHING 1 0",
    "CUSHING 1 1",
    "CUSHING 1 2",
    "TYLER 2 0",
    "ALTO 0",
    "CALVERT 0",
    "JEWETT 2 0",
    "NAVASOTA 0",
    "MOUNT PLEASANT 2 0",
    "MOUNT PLEASANT 2 1",
    "SCROGGINS 0",
    "WILLS POINT 0",
    "ATHENS 2 0",
    "POINT 0",
    "LUFKIN 2 0",
    "JACKSONVILLE 1 0",
    "JACKSONVILLE 1 1",
    "JACKSONVILLE 1 2",
    "JACKSONVILLE 1 3",
    "JACKSONVILLE 1 4",
    "JACKSONVILLE 1 5",
    "CROCKETT 0",
    "HENDERSON 1 0",
    "BRYAN 3 0",
    "JACKSONVILLE 2 0",
    "BRYAN 5 0",
    "MALAKOFF 0",
    "CUMBY 0",
    "NACOGDOCHES 1 0",
    "MOUNT PLEASANT 1 0",
    "MOUNT PLEASANT 1 1",
    "MOUNT PLEASANT 1 2",
    "MOUNT PLEASANT 1 3",
    "MOUNT PLEASANT 1 4",
    "MOUNT PLEASANT 1 5",
    "TEAGUE 0",
    "TYLER 7 0",
    "TYLER 7 1",
    "TYLER 6 0",
    "YANTIS 0",
    "POLLOK 0",
    "TYLER 1 0",
    "COLLEGE STATION 2 0",
    "COLLEGE STATION 2 1",
    "HEARNE 0",
    "MOUNT VERNON 0",
    "IOLA 0",
    "STREETMAN 0",
    "COMO 0",
    "HENDERSON 2 0",
    "TRINIDAD 1 0",
    "TRINIDAD 1 1",
    "TRINIDAD 1 2",
    "ZAVALLA 0",
    "GRAPELAND 0",
    "BRYAN 2 0",
    "CANTON 0",
    "TYLER 5 0",
    "BREMOND 0",
    "BREMOND 1",
    "BREMOND 2",
    "BRYAN 1 0",
    "BRYAN 1 1",
    "BRYAN 1 2"
  ]
}
