{
  "comments": [
    "CASE_ACTIVSG500  Synthetic South Carolina 500-bus power system model.",
    "",
    "This is an entirely synthetic 500 bus case, geographically situated",
    "in the northwestern part of the US state of South Carolina. The case is",
    "designed with a 345 and 138 kV transmission network to serve",
    "a load that roughly mimics the actual population of its geographic",
    "footprint. The synthetic transmission system was designed by",
    "algorithms described in [1] to be statistically similar to actual",
    "transmission system models but without modeling any actual lines.",
    "",
    "When publishing results based on this data, please cite:",
    "",
    "[1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,",
    "    \"Grid Structural Characteristics as Validation Criteria for",
    "    Synthetic Networks,\" IEEE Transactions on Power Systems,",
    "    vol. 32, no. 4, pp. 3258-3265, July 2017.",
    "    doi: 10.1109/TPWRS.2016.2616385",
    "",
    "This is a synthetic power system model that does not represent the",
    "actual grid. It was developed as part of the US ARPA-E GRID DATA",
    "research project and contains no CEII.",
    "",
    "One-line diagrams and other data formats available at:",
    "    https://electricgrids.engr.tamu.edu",
    "",
    "May 16, 2017",
    "",
    "Created from ACTIV_SG_500.pwb, saved by",
    "PowerWorld Simulator, version 20 Beta, build date May 19, 2017,",
    "then by MATPOWER 6.",
    "",
    "MATPOWER",
    "Copyright (c) 2017 by A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye,",
    "and T.J. Overbye",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "https://creativecommons.org/licenses/by/4.0/"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [1.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0121594, -10.768348, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [2.0, 1.0, 42.8, 11.41, 0.0, 0.0, 1.0, 1.0115797, -10.840156, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [3.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0062303, -12.071857, 138.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [4.0, 1.0, 132.69, 35.38, 0.0, 0.0, 1.0, 1.0040662, -12.322717, 138.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [5.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0146988, -1.264301, 138.0, 1.0, 1.1, 0.9, 12.68, 0.76, 0.0, 0.0],
    [6.0, 1.0, 3.21, 0.86, 0.0, 0.0, 1.0, 1.0146511, -1.270407, 138.0, 1.0, 1.1, 0.9, 12.68, 0.76, 0.0, 0.0],
    [7.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0338633, -6.93107, 345.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [8.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0269631, -8.712158, 138.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [9.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -4.132565, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [10.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0167054, -13.818521, 138.0, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [11.0, 1.0, 2.47, 0.66, 0.0, 0.0, 1.0, 1.0166687, -13.822668, 138.0, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9918009, -14.544799, 138.0, 1.0, 1.1, 0.9, 24.25, -0.01, 0.0, 0.0],
    [13.0, 1.0, 37.16, 9.91, 0.0, 0.0, 1.0, 0.9912534, -14.609077, 138.0, 1.0, 1.1, 0.9, 24.25, -0.01, 0.0, 0.0],
    [14.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0300871, -3.407512, 345.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [15.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0213804, -6.028249, 138.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [16.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -0.563895, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [17.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, 0.0, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [18.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, 0.891476, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [19.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0183477, -14.29614, 138.0, 2.0, 1.1, 0.9, 24.39, -0.01, 0.0, 0.0],
    [20.0, 1.0, 4.54, 1.21, 0.0, 0.0, 1.0, 1.0182774, -14.305529, 138.0, 2.0, 1.1, 0.9, 24.39, -0.01, 0.0, 0.0],
    [21.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00952, -12.34143, 138.0, 2.0, 1.1, 0.9, 24.43, -0.01, 0.0, 0.0],
    [22.0, 1.0, 148.7, 39.65, 0.0, 0.0, 1.0, 1.0073941, -12.594211, 138.0, 2.0, 1.1, 0.9, 24.43, -0.01, 0.0, 0.0],
    [23.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.027297, -7.930431, 345.0, 1.0, 1.1, 0.9, 23.93, 0.01, 0.0, 0.0],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0123427, -10.816709, 138.0, 1.0, 1.1, 0.9, 23.95, 0.01, 0.0, 0.0],
    [25.0, 1.0, 2.28, 0.61, 0.0, 0.0, 1.0, 1.0123071, -10.821133, 138.0, 1.0, 1.1, 0.9, 23.95, 0.01, 0.0, 0.0],
    [26.0, 1.0, 21.66, 5.78, 0.0, 0.0, 1.0, 1.0120091, -10.860073, 138.0, 1.0, 1.1, 0.9, 23.95, 0.01, 0.0, 0.0],
    [27.0, 1.0, 0.0, 0.0, 0.0, 50.0, 1.0, 1.0131877, -16.550327, 138.0, 1.0, 1.1, 0.9, 24.77, -0.19, 0.0, 0.0],
    [28.0, 1.0, 62.93, 16.78, 0.0, 0.0, 1.0, 1.0121009, -16.683236, 138.0, 1.0, 1.1, 0.9, 24.77, -0.19, 0.0, 0.0],
    [29.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0094314, -14.585453, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [30.0, 1.0, 99.97, 26.66, 0.0, 0.0, 1.0, 1.0079428, -14.761896, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [31.0, 1.0, 0.0, 0.0, 0.0, 100.0, 1.0, 1.0324536, -17.056434, 138.0, 2.0, 1.1, 0.9, 24.36, 0.0, 0.0, 0.0],
    [32.0, 1.0, 9.76, 2.6, 0.0, 0.0, 1.0, 1.0323079, -17.07356, 138.0, 2.0, 1.1, 0.9, 24.36, 0.0, 0.0, 0.0],
    [33.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0062025, -15.223413, 138.0, 2.0, 1.1, 0.9, 24.41, -0.02, 0.0, 0.0],
    [34.0, 1.0, 25.0, 6.67, 0.0, 0.0, 1.0, 1.0058294, -15.267528, 138.0, 2.0, 1.1, 0.9, 24.41, -0.02, 0.0, 0.0],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0176565, -15.888312, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [36.0, 1.0, 43.35, 11.56, 0.0, 0.0, 1.0, 1.0170629, -15.957294, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [37.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.019326, -0.912831, 138.0, 1.0, 1.1, 0.9, 19.19, 0.49, 0.0, 0.0],
    [38.0, 1.0, 0.13, 0.03, 0.0, 0.0, 1.0, 1.019324, -0.913092, 138.0, 1.0, 1.1, 0.9, 19.19, 0.49, 0.0, 0.0],
    [39.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.029536, -7.806151, 345.0, 1.0, 1.1, 0.9, 23.85, 0.01, 0.0, 0.0],
    [40.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0230801, -9.013592, 138.0, 1.0, 1.1, 0.9, 23.86, 0.02, 0.0, 0.0],
    [41.0, 1.0, 57.99, 15.46, 0.0, 0.0, 1.0, 1.0221263, -9.13288, 138.0, 1.0, 1.1, 0.9, 23.86, 0.02, 0.0, 0.0],
    [42.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0241182, -13.629013, 138.0, 2.0, 1.1, 0.9, 24.33, 0.0, 0.0, 0.0],
    [43.0, 1.0, 4.46, 1.19, 0.0, 0.0, 1.0, 1.0240584, -13.636262, 138.0, 2.0, 1.1, 0.9, 24.33, 0.0, 0.0, 0.0],
    [44.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0183376, -9.780178, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [45.0, 1.0, 2.03, 0.54, 0.0, 0.0, 1.0, 1.0183043, -9.784337, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [46.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0041544, -13.176609, 138.0, 1.0, 1.1, 0.9, 23.91, 0.01, 0.0, 0.0],
    [47.0, 1.0, 43.41, 11.58, 0.0, 0.0, 1.0, 1.0034945, -13.257904, 138.0, 1.0, 1.1, 0.9, 23.91, 0.01, 0.0, 0.0],
    [48.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0009431, -17.76377, 138.0, 1.0, 1.1, 0.9, 24.23, 0.0, 0.0, 0.0],
    [49.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.002792, -17.561683, 13.8, 1.0, 1.1, 0.9, 24.23, 0.0, 0.0, 0.0],
    [50.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0030954, -17.52604, 13.8, 1.0, 1.1, 0.9, 24.23, 0.0, 0.0, 0.0],
    [51.0, 1.0, 0.35, 0.09, 0.0, 0.0, 1.0, 1.0009373, -17.764478, 138.0, 1.0, 1.1, 0.9, 24.23, 0.0, 0.0, 0.0],
    [52.0, 1.0, 23.39, 6.24, 0.0, 0.0, 1.0, 1.0005895, -17.806277, 138.0, 1.0, 1.1, 0.9, 24.23, 0.0, 0.0, 0.0],
    [53.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0165292, -13.251455, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [54.0, 1.0, 34.81, 9.28, 0.0, 0.0, 1.0, 1.0160159, -13.307067, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [55.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0191294, -13.193049, 138.0, 1.0, 1.1, 0.9, 24.3, -0.01, 0.0, 0.0],
    [56.0, 1.0, 2.25, 0.6, 0.0, 0.0, 1.0, 1.0190957, -13.19695, 138.0, 1.0, 1.1, 0.9, 24.3, -0.01, 0.0, 0.0],
    [57.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0102301, -9.631096, 345.0, 1.0, 1.1, 0.9, 24.22, 0.0, 0.0, 0.0],
    [58.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0019704, -12.45089, 138.0, 1.0, 1.1, 0.9, 24.23, -0.01, 0.0, 0.0],
    [59.0, 1.0, 140.94, 37.58, 0.0, 0.0, 1.0, 0.9996353, -12.747819, 138.0, 1.0, 1.1, 0.9, 24.23, -0.01, 0.0, 0.0],
    [60.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0195458, -9.574278, 138.0, 1.0, 1.1, 0.9, 23.87, 0.02, 0.0, 0.0],
    [61.0, 1.0, 0.2, 0.05, 0.0, 0.0, 1.0, 1.0195429, -9.574657, 138.0, 1.0, 1.1, 0.9, 23.87, 0.02, 0.0, 0.0],
    [62.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0098039, -11.911949, 138.0, 1.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [63.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0098039, -11.911949, 13.8, 1.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [64.0, 1.0, 34.78, 9.27, 0.0, 0.0, 1.0, 1.0092747, -11.972508, 138.0, 1.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [65.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0253984, -10.657074, 345.0, 1.0, 1.1, 0.9, 24.31, -0.01, 0.0, 0.0],
    [66.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0213047, -12.355135, 138.0, 1.0, 1.1, 0.9, 24.3, -0.01, 0.0, 0.0],
    [67.0, 1.0, 4.57, 1.22, 0.0, 0.0, 1.0, 1.021235, -12.363122, 138.0, 1.0, 1.1, 0.9, 24.3, -0.01, 0.0, 0.0],
    [68.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0095454, -13.55949, 138.0, 1.0, 1.1, 0.9, 25.04, -0.25, 0.0, 0.0],
    [69.0, 1.0, 16.96, 4.52, 0.0, 0.0, 1.0, 1.0092536, -13.595925, 138.0, 1.0, 1.1, 0.9, 25.04, -0.25, 0.0, 0.0],
    [70.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9952003, -14.853739, 138.0, 1.0, 1.1, 0.9, 24.33, -0.03, 0.0, 0.0],
    [71.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9959298, -14.751248, 13.8, 1.0, 1.1, 0.9, 24.33, -0.03, 0.0, 0.0],
    [72.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9963709, -14.687687, 13.8, 1.0, 1.1, 0.9, 24.33, -0.03, 0.0, 0.0],
    [73.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.996844, -14.636919, 13.8, 1.0, 1.1, 0.9, 24.33, -0.03, 0.0, 0.0],
    [74.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0250334, -16.893698, 138.0, 2.0, 1.1, 0.9, 24.36, -0.01, 0.0, 0.0],
    [75.0, 1.0, 5.3, 1.41, 0.0, 0.0, 1.0, 1.0249571, -16.9029, 138.0, 2.0, 1.1, 0.9, 24.36, -0.01, 0.0, 0.0],
    [76.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.017795, -0.028885, 138.0, 1.0, 1.1, 0.9, 17.72, 0.58, 0.0, 0.0],
    [77.0, 1.0, 6.95, 1.85, 0.0, 0.0, 1.0, 1.0176872, -0.04091, 138.0, 1.0, 1.1, 0.9, 17.72, 0.58, 0.0, 0.0],
    [78.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0126457, -8.449181, 138.0, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [79.0, 1.0, 0.38, 0.1, 0.0, 0.0, 1.0, 1.0126401, -8.449844, 138.0, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [80.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0318766, -10.20359, 345.0, 2.0, 1.1, 0.9, 24.32, 0.0, 0.0, 0.0],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0261976, -12.787872, 138.0, 2.0, 1.1, 0.9, 24.33, 0.0, 0.0, 0.0],
    [82.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -4.187069, 13.8, 2.0, 1.1, 0.9, 24.32, 0.0, 0.0, 0.0],
    [83.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0042842, -15.618602, 138.0, 2.0, 1.1, 0.9, 24.42, -0.02, 0.0, 0.0],
    [84.0, 1.0, 61.41, 16.38, 0.0, 0.0, 1.0, 1.0032952, -15.7403, 138.0, 2.0, 1.1, 0.9, 24.42, -0.02, 0.0, 0.0],
    [85.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0261471, -15.871977, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [86.0, 1.0, 17.59, 4.69, 0.0, 0.0, 1.0, 1.0258566, -15.907664, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [87.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0010163, 0.765842, 138.0, 1.0, 1.1, 0.9, 3.92, -0.64, 0.0, 0.0],
    [88.0, 1.0, 5.25, 1.4, 0.0, 0.0, 1.0, 1.0009336, 0.755621, 138.0, 1.0, 1.1, 0.9, 3.92, -0.64, 0.0, 0.0],
    [89.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0178037, -11.12825, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [90.0, 1.0, 5.9, 1.57, 0.0, 0.0, 1.0, 1.0177118, -11.14038, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [91.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0117544, -7.578928, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [92.0, 1.0, 65.03, 17.34, 0.0, 0.0, 1.0, 1.0107636, -7.705162, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [93.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0153922, -6.433699, 138.0, 2.0, 1.1, 0.9, 25.59, -0.36, 0.0, 0.0],
    [94.0, 1.0, 5.21, 1.39, 0.0, 0.0, 1.0, 1.0153197, -6.442794, 138.0, 2.0, 1.1, 0.9, 25.59, -0.36, 0.0, 0.0],
    [95.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0121742, -7.546726, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [96.0, 1.0, 34.0, 9.07, 0.0, 0.0, 1.0, 1.011693, -7.605762, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [97.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0046514, -18.177695, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [98.0, 1.0, 37.09, 9.89, 0.0, 0.0, 1.0, 1.0040476, -18.258479, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [99.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0221931, -9.163343, 138.0, 1.0, 1.1, 0.9, 24.04, 0.0, 0.0, 0.0],
    [100.0, 1.0, 13.52, 3.61, 0.0, 0.0, 1.0, 1.02198, -9.188916, 138.0, 1.0, 1.1, 0.9, 24.04, 0.0, 0.0, 0.0],
    [101.0, 1.0, 0.89, 0.24, 0.0, 0.0, 1.0, 1.0221794, -9.164861, 138.0, 1.0, 1.1, 0.9, 24.04, 0.0, 0.0, 0.0],
    [102.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0029364, -16.615939, 138.0, 1.0, 1.1, 0.9, 24.27, -0.01, 0.0, 0.0],
    [103.0, 1.0, 38.8, 10.35, 0.0, 0.0, 1.0, 1.0022978, -16.697995, 138.0, 1.0, 1.1, 0.9, 24.27, -0.01, 0.0, 0.0],
    [104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0184026, -17.457678, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [105.0, 1.0, 80.33, 21.42, 0.0, 0.0, 1.0, 1.0170774, -17.616391, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0202726, -14.781528, 138.0, 2.0, 1.1, 0.9, 24.36, -0.01, 0.0, 0.0],
    [107.0, 1.0, 16.01, 4.27, 0.0, 0.0, 1.0, 1.0200482, -14.80843, 138.0, 2.0, 1.1, 0.9, 24.36, -0.01, 0.0, 0.0],
    [108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0151317, -10.097752, 138.0, 1.0, 1.1, 0.9, 23.94, 0.01, 0.0, 0.0],
    [109.0, 1.0, 47.58, 12.69, 0.0, 0.0, 1.0, 1.0144458, -10.172782, 138.0, 1.0, 1.1, 0.9, 23.94, 0.01, 0.0, 0.0],
    [110.0, 1.0, 0.0, 0.0, 0.0, 50.0, 1.0, 1.0272383, -4.906973, 138.0, 1.0, 1.1, 0.9, 15.68, 0.78, 0.0, 0.0],
    [111.0, 1.0, 62.29, 16.61, 0.0, 0.0, 1.0, 1.0263161, -5.027748, 138.0, 1.0, 1.1, 0.9, 15.68, 0.78, 0.0, 0.0],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0140803, -13.767323, 138.0, 2.0, 1.1, 0.9, 24.41, -0.01, 0.0, 0.0],
    [113.0, 1.0, 45.99, 12.26, 0.0, 0.0, 1.0, 1.0134095, -13.842899, 138.0, 2.0, 1.1, 0.9, 24.41, -0.01, 0.0, 0.0],
    [114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0191486, -16.294584, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [115.0, 1.0, 5.06, 1.35, 0.0, 0.0, 1.0, 1.019079, -16.30359, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [116.0, 1.0, 3.1, 0.83, 0.0, 0.0, 1.0, 1.0191056, -16.300185, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0045114, -13.926792, 138.0, 1.0, 1.1, 0.9, 24.39, -0.04, 0.0, 0.0],
    [118.0, 1.0, 8.83, 2.36, 0.0, 0.0, 1.0, 1.0043653, -13.94526, 138.0, 1.0, 1.1, 0.9, 24.39, -0.04, 0.0, 0.0],
    [119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9870946, -15.396824, 138.0, 1.0, 1.1, 0.9, 24.19, -0.01, 0.0, 0.0],
    [120.0, 1.0, 31.65, 8.44, 0.0, 0.0, 1.0, 0.9866541, -15.451021, 138.0, 1.0, 1.1, 0.9, 24.19, -0.01, 0.0, 0.0],
    [121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0129046, -13.971263, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [122.0, 1.0, 53.36, 14.23, 0.0, 0.0, 1.0, 1.0120693, -14.081572, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0300843, -3.755483, 345.0, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0276461, -4.458626, 138.0, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [125.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0300843, -3.755483, 13.8, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [126.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0300843, -3.755483, 13.8, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [127.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, 0.394755, 13.8, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [128.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0395249, -2.386765, 13.8, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9842018, -15.914608, 138.0, 1.0, 1.1, 0.9, 24.23, -0.01, 0.0, 0.0],
    [130.0, 1.0, 103.24, 27.53, 0.0, 0.0, 1.0, 0.9825607, -16.100251, 138.0, 1.0, 1.1, 0.9, 24.23, -0.01, 0.0, 0.0],
    [131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0202588, -9.44535, 138.0, 1.0, 1.1, 0.9, 23.86, 0.02, 0.0, 0.0],
    [132.0, 1.0, 25.2, 6.72, 0.0, 0.0, 1.0, 1.0198539, -9.49303, 138.0, 1.0, 1.1, 0.9, 23.86, 0.02, 0.0, 0.0],
    [133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0129048, -7.505509, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [134.0, 1.0, 42.65, 11.37, 0.0, 0.0, 1.0, 1.0123408, -7.575691, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0152678, -11.328869, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [136.0, 1.0, 26.76, 7.14, 0.0, 0.0, 1.0, 1.0148653, -11.381154, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0068193, -14.045005, 138.0, 1.0, 1.1, 0.9, 24.43, -0.04, 0.0, 0.0],
    [138.0, 1.0, 78.71, 20.99, 0.0, 0.0, 1.0, 1.0055899, -14.207124, 138.0, 1.0, 1.1, 0.9, 24.43, -0.04, 0.0, 0.0],
    [139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.015832, -10.108334, 138.0, 1.0, 1.1, 0.9, 23.88, 0.02, 0.0, 0.0],
    [140.0, 1.0, 0.26, 0.07, 0.0, 0.0, 1.0, 1.0158284, -10.108762, 138.0, 1.0, 1.1, 0.9, 23.88, 0.02, 0.0, 0.0],
    [141.0, 1.0, 0.0, 0.0, 0.0, 50.0, 1.0, 1.0005818, -2.499145, 138.0, 1.0, 1.1, 0.9, 39.7, -3.24, 0.0, 0.0],
    [142.0, 1.0, 161.34, 43.02, 0.0, 0.0, 1.0, 0.997985, -2.798498, 138.0, 1.0, 1.1, 0.9, 39.7, -3.24, 0.0, 0.0],
    [143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0187768, 6.50236, 138.0, 1.0, 1.1, 0.9, 8.2, -0.09, 0.0, 0.0],
    [144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, 19.035856, 13.8, 1.0, 1.1, 0.9, 8.36, 0.0, 0.0, 0.0],
    [145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, 9.200971, 13.8, 1.0, 1.1, 0.9, 8.26, 0.0, 0.0, 0.0],
    [146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0287905, -7.881098, 345.0, 2.0, 1.1, 0.9, 24.46, -0.02, 0.0, 0.0],
    [147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0171175, -8.557608, 138.0, 2.0, 1.1, 0.9, 24.86, -0.13, 0.0, 0.0],
    [148.0, 1.0, 57.42, 15.31, 0.0, 0.0, 1.0, 1.0161874, -8.677833, 138.0, 2.0, 1.1, 0.9, 24.86, -0.13, 0.0, 0.0],
    [149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0220666, -13.723278, 138.0, 2.0, 1.1, 0.9, 24.33, 0.0, 0.0, 0.0],
    [150.0, 1.0, 1.5, 0.4, 0.0, 0.0, 1.0, 1.0220421, -13.726173, 138.0, 2.0, 1.1, 0.9, 24.33, 0.0, 0.0, 0.0],
    [151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0281863, -8.035489, 345.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [152.0, 1.0, 0.0, 0.0, 0.0, 70.0, 1.0, 1.0273611, -10.434389, 138.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [153.0, 1.0, 93.15, 24.84, 0.0, 0.0, 1.0, 1.0261234, -10.584818, 138.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0102266, -10.979578, 138.0, 1.0, 1.1, 0.9, 23.88, 0.02, 0.0, 0.0],
    [155.0, 1.0, 66.84, 17.82, 0.0, 0.0, 1.0, 1.0093414, -11.087115, 138.0, 1.0, 1.1, 0.9, 23.88, 0.02, 0.0, 0.0],
    [156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9894442, -14.616821, 138.0, 1.0, 1.1, 0.9, 23.91, 0.01, 0.0, 0.0],
    [157.0, 1.0, 105.45, 28.12, 0.0, 0.0, 1.0, 0.9877808, -14.828219, 138.0, 1.0, 1.1, 0.9, 23.91, 0.01, 0.0, 0.0],
    [158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0108477, -13.532131, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [159.0, 1.0, 22.85, 6.09, 0.0, 0.0, 1.0, 1.0104779, -13.579723, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.019849, -15.042923, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [161.0, 1.0, 25.95, 6.92, 0.0, 0.0, 1.0, 1.019465, -15.091831, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0290799, -7.842996, 345.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0251989, -8.622978, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [164.0, 1.0, 98.15, 26.17, 0.0, 0.0, 1.0, 1.0235494, -8.827381, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0303877, -3.402552, 345.0, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.024584, -4.970343, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -1.181749, 13.8, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [168.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, 0.266644, 13.8, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [169.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, 1.888281, 13.8, 1.0, 1.1, 0.9, 24.15, 0.0, 0.0, 0.0],
    [170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0116907, -7.684683, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [171.0, 1.0, 12.38, 3.3, 0.0, 0.0, 1.0, 1.0115047, -7.709885, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0049781, -12.79909, 138.0, 1.0, 1.1, 0.9, 24.92, -0.19, 0.0, 0.0],
    [173.0, 1.0, 3.14, 0.84, 0.0, 0.0, 1.0, 1.004931, -12.804343, 138.0, 1.0, 1.1, 0.9, 24.92, -0.19, 0.0, 0.0],
    [174.0, 1.0, 7.3, 1.95, 0.0, 0.0, 1.0, 1.0048766, -12.811037, 138.0, 1.0, 1.1, 0.9, 24.92, -0.19, 0.0, 0.0],
    [175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0339354, -3.550348, 345.0, 1.0, 1.1, 0.9, 23.72, 0.07, 0.0, 0.0],
    [176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0230476, -2.722604, 138.0, 1.0, 1.1, 0.9, 22.2, 0.18, 0.0, 0.0],
    [177.0, 1.0, 8.78, 2.34, 0.0, 0.0, 1.0, 1.0229161, -2.739433, 138.0, 1.0, 1.1, 0.9, 22.2, 0.18, 0.0, 0.0],
    [178.0, 1.0, 6.81, 1.82, 0.0, 0.0, 1.0, 1.0229459, -2.733694, 138.0, 1.0, 1.1, 0.9, 22.2, 0.18, 0.0, 0.0],
    [179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0042483, -14.756946, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [180.0, 1.0, 14.14, 3.77, 0.0, 0.0, 1.0, 1.0040265, -14.781985, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [181.0, 1.0, 0.0, 0.0, 0.0, 60.0, 1.0, 1.0112149, -17.97497, 138.0, 1.0, 1.1, 0.9, 24.2, 0.0, 0.0, 0.0],
    [182.0, 1.0, 82.61, 22.03, 0.0, 0.0, 1.0, 1.009884, -18.139381, 138.0, 1.0, 1.1, 0.9, 24.2, 0.0, 0.0, 0.0],
    [183.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0248361, -6.66188, 138.0, 1.0, 1.1, 0.9, 19.1, 0.43, 0.0, 0.0],
    [184.0, 1.0, 30.18, 8.05, 0.0, 0.0, 1.0, 1.0244398, -6.709043, 138.0, 1.0, 1.1, 0.9, 19.1, 0.43, 0.0, 0.0],
    [185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.009542, -9.259349, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [186.0, 1.0, 45.35, 12.09, 0.0, 0.0, 1.0, 1.0089212, -9.333731, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0171045, -11.513978, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [188.0, 1.0, 11.05, 2.95, 0.0, 0.0, 1.0, 1.0169406, -11.532133, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0278199, -17.179459, 138.0, 2.0, 1.1, 0.9, 24.36, -0.01, 0.0, 0.0],
    [190.0, 1.0, 14.07, 3.75, 0.0, 0.0, 1.0, 1.0276155, -17.201031, 138.0, 2.0, 1.1, 0.9, 24.36, -0.01, 0.0, 0.0],
    [191.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0196265, -15.768651, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [192.0, 1.0, 16.44, 4.38, 0.0, 0.0, 1.0, 1.0193542, -15.801108, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0153022, -14.252592, 138.0, 2.0, 1.1, 0.9, 24.4, -0.01, 0.0, 0.0],
    [194.0, 1.0, 28.69, 7.65, 0.0, 0.0, 1.0, 1.0148183, -14.310301, 138.0, 2.0, 1.1, 0.9, 24.4, -0.01, 0.0, 0.0],
    [195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.029082, -7.870717, 345.0, 2.0, 1.1, 0.9, 24.45, -0.01, 0.0, 0.0],
    [196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0196956, -10.12389, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -3.003092, 13.8, 2.0, 1.1, 0.9, 24.45, 0.0, 0.0, 0.0],
    [198.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -5.456007, 13.8, 2.0, 1.1, 0.9, 24.45, 0.0, 0.0, 0.0],
    [199.0, 1.0, 86.39, 23.04, 0.0, 0.0, 1.0, 1.0183547, -10.272974, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0206965, -9.381187, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [201.0, 1.0, 8.89, 2.37, 0.0, 0.0, 1.0, 1.020563, -9.395812, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0022863, -12.303216, 138.0, 1.0, 1.1, 0.9, 25.22, -0.27, 0.0, 0.0],
    [203.0, 1.0, 4.69, 1.25, 0.0, 0.0, 1.0, 1.002211, -12.312433, 138.0, 1.0, 1.1, 0.9, 25.22, -0.27, 0.0, 0.0],
    [204.0, 1.0, 45.67, 12.18, 0.0, 0.0, 1.0, 1.0015598, -12.400743, 138.0, 1.0, 1.1, 0.9, 25.22, -0.27, 0.0, 0.0],
    [205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0217148, -16.68876, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [206.0, 1.0, 3.01, 0.8, 0.0, 0.0, 1.0, 1.0216747, -16.693517, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [207.0, 1.0, 22.57, 6.02, 0.0, 0.0, 1.0, 1.0213521, -16.732462, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [208.0, 1.0, 0.0, 0.0, 0.0, 80.0, 1.0, 1.0073039, -16.452055, 138.0, 1.0, 1.1, 0.9, 24.39, -0.06, 0.0, 0.0],
    [209.0, 1.0, 81.85, 21.83, 0.0, 0.0, 1.0, 1.0061008, -16.612354, 138.0, 1.0, 1.1, 0.9, 24.39, -0.06, 0.0, 0.0],
    [210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0030885, -12.198675, 138.0, 1.0, 1.1, 0.9, 23.94, 0.01, 0.0, 0.0],
    [211.0, 1.0, 34.28, 9.14, 0.0, 0.0, 1.0, 1.0025107, -12.269021, 138.0, 1.0, 1.1, 0.9, 23.94, 0.01, 0.0, 0.0],
    [212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0200216, -14.860628, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [213.0, 1.0, 97.48, 26.0, 0.0, 0.0, 1.0, 1.0184746, -15.049764, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [214.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0038818, -14.888695, 138.0, 1.0, 1.1, 0.9, 24.43, -0.04, 0.0, 0.0],
    [215.0, 1.0, 84.48, 22.53, 0.0, 0.0, 1.0, 1.0025328, -15.064666, 138.0, 1.0, 1.1, 0.9, 24.43, -0.04, 0.0, 0.0],
    [216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9909531, -15.191861, 138.0, 1.0, 1.1, 0.9, 24.3, -0.02, 0.0, 0.0],
    [217.0, 1.0, 55.1, 14.69, 0.0, 0.0, 1.0, 0.9901535, -15.287399, 138.0, 1.0, 1.1, 0.9, 24.3, -0.02, 0.0, 0.0],
    [218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0265297, -15.614815, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [219.0, 1.0, 0.33, 0.09, 0.0, 0.0, 1.0, 1.0265246, -15.615449, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0358491, -3.894841, 345.0, 1.0, 1.1, 0.9, 24.34, -0.02, 0.0, 0.0],
    [221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0199749, -7.173621, 138.0, 1.0, 1.1, 0.9, 26.15, -0.42, 0.0, 0.0],
    [222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0363015, -3.833602, 13.8, 1.0, 1.1, 0.9, 24.34, -0.02, 0.0, 0.0],
    [223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0379743, -3.603247, 13.8, 1.0, 1.1, 0.9, 24.34, -0.02, 0.0, 0.0],
    [224.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -0.630202, 13.8, 1.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [225.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -2.197638, 13.8, 1.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0121488, -7.685244, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [227.0, 1.0, 5.42, 1.45, 0.0, 0.0, 1.0, 1.0120652, -7.694859, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0007991, -10.084482, 138.0, 1.0, 1.1, 0.9, 24.1, 0.0, 0.0, 0.0],
    [229.0, 1.0, 54.09, 14.42, 0.0, 0.0, 1.0, 0.9999607, -10.190763, 138.0, 1.0, 1.1, 0.9, 24.1, 0.0, 0.0, 0.0],
    [230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0106816, -12.800754, 138.0, 1.0, 1.1, 0.9, 24.17, 0.0, 0.0, 0.0],
    [231.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0132903, -12.497264, 13.8, 1.0, 1.1, 0.9, 24.17, 0.0, 0.0, 0.0],
    [232.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0291859, -8.750481, 345.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [233.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0189285, -12.07566, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [234.0, 1.0, 59.96, 15.99, 0.0, 0.0, 1.0, 1.0180658, -12.183893, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0297044, -12.607399, 345.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0223514, -13.837274, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [237.0, 1.0, 2.71, 0.72, 0.0, 0.0, 1.0, 1.0223092, -13.841976, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0159596, -11.79559, 138.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [239.0, 1.0, 39.13, 10.44, 0.0, 0.0, 1.0, 1.0153893, -11.871265, 138.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0231089, -16.558732, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [241.0, 1.0, 19.74, 5.26, 0.0, 0.0, 1.0, 1.0227994, -16.600225, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [242.0, 1.0, 0.0, 0.0, 0.0, 70.0, 1.0, 1.0199506, -15.952274, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [243.0, 1.0, 74.47, 19.86, 0.0, 0.0, 1.0, 1.0187828, -16.097661, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0080457, -13.013874, 138.0, 1.0, 1.1, 0.9, 24.69, -0.12, 0.0, 0.0],
    [245.0, 1.0, 11.83, 3.16, 0.0, 0.0, 1.0, 1.0078768, -13.033852, 138.0, 1.0, 1.1, 0.9, 24.69, -0.12, 0.0, 0.0],
    [246.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0315679, -7.569362, 345.0, 1.0, 1.1, 0.9, 23.63, 0.05, 0.0, 0.0],
    [247.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02609, -6.866485, 138.0, 1.0, 1.1, 0.9, 20.09, 0.29, 0.0, 0.0],
    [248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0315679, -7.569362, 13.8, 1.0, 1.1, 0.9, 23.63, 0.05, 0.0, 0.0],
    [249.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0315679, -7.569362, 13.8, 1.0, 1.1, 0.9, 23.63, 0.05, 0.0, 0.0],
    [250.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0315679, -7.569362, 13.8, 1.0, 1.1, 0.9, 23.63, 0.05, 0.0, 0.0],
    [251.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9904267, -14.766683, 138.0, 1.0, 1.1, 0.9, 24.03, 0.01, 0.0, 0.0],
    [252.0, 1.0, 118.68, 31.65, 0.0, 0.0, 1.0, 0.9883863, -15.022792, 138.0, 1.0, 1.1, 0.9, 24.03, 0.01, 0.0, 0.0],
    [253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9906966, -14.794733, 138.0, 1.0, 1.1, 0.9, 24.17, -0.01, 0.0, 0.0],
    [254.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9906966, -14.794733, 13.8, 1.0, 1.1, 0.9, 24.17, -0.01, 0.0, 0.0],
    [255.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9906966, -14.794733, 13.8, 1.0, 1.1, 0.9, 24.17, -0.01, 0.0, 0.0],
    [256.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9906966, -14.794733, 13.8, 1.0, 1.1, 0.9, 24.17, -0.01, 0.0, 0.0],
    [257.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9906966, -14.794733, 13.8, 1.0, 1.1, 0.9, 24.17, -0.01, 0.0, 0.0],
    [258.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9921359, -14.631266, 13.8, 1.0, 1.1, 0.9, 24.17, -0.01, 0.0, 0.0],
    [259.0, 1.0, 8.16, 2.18, 0.0, 0.0, 1.0, 0.9905642, -14.810955, 138.0, 1.0, 1.1, 0.9, 24.17, -0.01, 0.0, 0.0],
    [260.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0255132, -4.808914, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [261.0, 1.0, 18.68, 4.98, 0.0, 0.0, 1.0, 1.0252472, -4.841116, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.028499, -9.027102, 345.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [263.0, 1.0, 0.0, 0.0, 0.0, 120.0, 1.0, 1.0224478, -13.257732, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [264.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.028499, -9.027102, 13.8, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [265.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.028499, -9.027102, 13.8, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [266.0, 1.0, 61.78, 16.48, 0.0, 0.0, 1.0, 1.0215515, -13.367998, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [267.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0158874, -18.246617, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [268.0, 1.0, 117.15, 31.24, 0.0, 0.0, 1.0, 1.0141983, -18.470761, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [269.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0156147, -7.283146, 138.0, 2.0, 1.1, 0.9, 25.33, -0.28, 0.0, 0.0],
    [270.0, 1.0, 6.8, 1.81, 0.0, 0.0, 1.0, 1.0155052, -7.297592, 138.0, 2.0, 1.1, 0.9, 25.33, -0.28, 0.0, 0.0],
    [271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0290681, -12.796963, 345.0, 2.0, 1.1, 0.9, 24.36, 0.0, 0.0, 0.0],
    [272.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0236391, -14.539826, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [273.0, 1.0, 9.49, 2.53, 0.0, 0.0, 1.0, 1.0234875, -14.559791, 138.0, 2.0, 1.1, 0.9, 24.37, -0.01, 0.0, 0.0],
    [274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0261895, -5.713892, 138.0, 1.0, 1.1, 0.9, 17.25, 0.64, 0.0, 0.0],
    [275.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0261895, -5.713892, 13.8, 1.0, 1.1, 0.9, 17.25, 0.64, 0.0, 0.0],
    [276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0169299, -13.764542, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [277.0, 1.0, 0.41, 0.11, 0.0, 0.0, 1.0, 1.0169239, -13.765331, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [278.0, 1.0, 5.77, 1.54, 0.0, 0.0, 1.0, 1.0168416, -13.776398, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0019521, -11.256427, 138.0, 1.0, 1.1, 0.9, 24.05, 0.0, 0.0, 0.0],
    [280.0, 1.0, 16.94, 4.52, 0.0, 0.0, 1.0, 1.0016961, -11.28445, 138.0, 1.0, 1.1, 0.9, 24.05, 0.0, 0.0, 0.0],
    [281.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.993673, -16.290384, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [282.0, 1.0, 117.3, 31.28, 0.0, 0.0, 1.0, 0.9918865, -16.527233, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [283.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0168088, -14.300977, 138.0, 2.0, 1.1, 0.9, 24.38, -0.01, 0.0, 0.0],
    [284.0, 1.0, 32.65, 8.71, 0.0, 0.0, 1.0, 1.016259, -14.370063, 138.0, 2.0, 1.1, 0.9, 24.38, -0.01, 0.0, 0.0],
    [285.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0092672, -14.564141, 138.0, 1.0, 1.1, 0.9, 24.18, 0.0, 0.0, 0.0],
    [286.0, 1.0, 8.27, 2.2, 0.0, 0.0, 1.0, 1.0091411, -14.578503, 138.0, 1.0, 1.1, 0.9, 24.18, 0.0, 0.0, 0.0],
    [287.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0143709, -12.57241, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [288.0, 1.0, 58.11, 15.5, 0.0, 0.0, 1.0, 1.0134945, -12.691679, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0180093, -6.49922, 138.0, 1.0, 1.1, 0.9, 24.12, 0.0, 0.0, 0.0],
    [290.0, 1.0, 3.69, 0.98, 0.0, 0.0, 1.0, 1.0179528, -6.506691, 138.0, 1.0, 1.1, 0.9, 24.12, 0.0, 0.0, 0.0],
    [291.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0074516, -14.210134, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [292.0, 1.0, 7.62, 2.03, 0.0, 0.0, 1.0, 1.0073427, -14.22332, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [293.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0189857, -14.975632, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [294.0, 1.0, 25.6, 6.83, 0.0, 0.0, 1.0, 1.0186026, -15.019706, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0098756, -12.116123, 138.0, 1.0, 1.1, 0.9, 25.15, -0.27, 0.0, 0.0],
    [296.0, 1.0, 7.79, 2.08, 0.0, 0.0, 1.0, 1.009764, -12.130528, 138.0, 1.0, 1.1, 0.9, 25.15, -0.27, 0.0, 0.0],
    [297.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0184798, -10.360935, 345.0, 1.0, 1.1, 0.9, 24.29, -0.01, 0.0, 0.0],
    [298.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0155302, -11.821268, 138.0, 1.0, 1.1, 0.9, 24.36, -0.02, 0.0, 0.0],
    [299.0, 1.0, 14.57, 3.88, 0.0, 0.0, 1.0, 1.0153135, -11.849521, 138.0, 1.0, 1.1, 0.9, 24.36, -0.02, 0.0, 0.0],
    [300.0, 1.0, 0.0, 0.0, 0.0, 40.0, 1.0, 1.0052551, -4.728173, 138.0, 1.0, 1.1, 0.9, 35.64, -2.66, 0.0, 0.0],
    [301.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0064142, -4.59659, 13.8, 1.0, 1.1, 0.9, 35.65, -2.65, 0.0, 0.0],
    [302.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0064104, -4.602319, 13.8, 1.0, 1.1, 0.9, 35.65, -2.65, 0.0, 0.0],
    [303.0, 1.0, 86.76, 23.14, 0.0, 0.0, 1.0, 1.0037703, -4.916585, 138.0, 1.0, 1.1, 0.9, 35.63, -2.66, 0.0, 0.0],
    [304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9852103, -15.62793, 138.0, 1.0, 1.1, 0.9, 24.24, -0.01, 0.0, 0.0],
    [305.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9874891, -15.316977, 13.8, 1.0, 1.1, 0.9, 24.24, -0.01, 0.0, 0.0],
    [306.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9876508, -15.277575, 13.8, 1.0, 1.1, 0.9, 24.24, -0.01, 0.0, 0.0],
    [307.0, 1.0, 76.04, 20.28, 0.0, 0.0, 1.0, 0.98407, -15.777163, 138.0, 1.0, 1.1, 0.9, 24.24, -0.01, 0.0, 0.0],
    [308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0123136, -14.591511, 138.0, 1.0, 1.1, 0.9, 24.29, -0.01, 0.0, 0.0],
    [309.0, 1.0, 9.03, 2.41, 0.0, 0.0, 1.0, 1.0121598, -14.6108, 138.0, 1.0, 1.1, 0.9, 24.29, -0.01, 0.0, 0.0],
    [310.0, 1.0, 0.0, 0.0, 0.0, 50.0, 1.0, 1.0015518, -17.31631, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [311.0, 1.0, 43.83, 11.69, 0.0, 0.0, 1.0, 1.0008615, -17.402043, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0193147, -16.635405, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [313.0, 1.0, 12.44, 3.32, 0.0, 0.0, 1.0, 1.0191068, -16.66151, 138.0, 2.0, 1.1, 0.9, 24.35, 0.0, 0.0, 0.0],
    [314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.00966, -13.041157, 138.0, 1.0, 1.1, 0.9, 25.08, -0.26, 0.0, 0.0],
    [315.0, 1.0, 0.43, 0.11, 0.0, 0.0, 1.0, 1.0096542, -13.041875, 138.0, 1.0, 1.1, 0.9, 25.08, -0.26, 0.0, 0.0],
    [316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0193479, -2.817116, 138.0, 1.0, 1.1, 0.9, 13.93, 0.82, 0.0, 0.0],
    [317.0, 1.0, 3.75, 1.0, 0.0, 0.0, 1.0, 1.0192933, -2.823048, 138.0, 1.0, 1.1, 0.9, 13.93, 0.82, 0.0, 0.0],
    [318.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0214885, -3.719544, 138.0, 1.0, 1.1, 0.9, 24.26, -0.13, 0.0, 0.0],
    [319.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0335965, -1.991927, 13.8, 1.0, 1.1, 0.9, 24.27, -0.13, 0.0, 0.0],
    [320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0098195, -16.112639, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [321.0, 1.0, 150.42, 40.11, 0.0, 0.0, 1.0, 1.0074312, -16.405063, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9971067, -14.270854, 138.0, 1.0, 1.1, 0.9, 24.27, -0.02, 0.0, 0.0],
    [323.0, 1.0, 45.27, 12.07, 0.0, 0.0, 1.0, 0.9964301, -14.347442, 138.0, 1.0, 1.1, 0.9, 24.27, -0.02, 0.0, 0.0],
    [324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9880142, -15.476147, 138.0, 1.0, 1.1, 0.9, 24.25, -0.02, 0.0, 0.0],
    [325.0, 1.0, 103.46, 27.59, 0.0, 0.0, 1.0, 0.9864059, -15.693239, 138.0, 1.0, 1.1, 0.9, 24.25, -0.02, 0.0, 0.0],
    [326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0140872, -14.946788, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [327.0, 1.0, 121.07, 32.28, 0.0, 0.0, 1.0, 1.0123797, -15.152255, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [328.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.998439, -12.855872, 138.0, 1.0, 1.1, 0.9, 24.18, 0.0, 0.0, 0.0],
    [329.0, 1.0, 26.02, 6.94, 0.0, 0.0, 1.0, 0.9980834, -12.899052, 138.0, 1.0, 1.1, 0.9, 24.18, 0.0, 0.0, 0.0],
    [330.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0150802, -10.163426, 138.0, 1.0, 1.1, 0.9, 23.88, 0.02, 0.0, 0.0],
    [331.0, 1.0, 57.17, 15.25, 0.0, 0.0, 1.0, 1.014173, -10.282108, 138.0, 1.0, 1.1, 0.9, 23.88, 0.02, 0.0, 0.0],
    [332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0293546, -7.731968, 345.0, 1.0, 1.1, 0.9, 23.85, 0.01, 0.0, 0.0],
    [333.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0205952, -9.351436, 138.0, 1.0, 1.1, 0.9, 23.87, 0.02, 0.0, 0.0],
    [334.0, 1.0, 0.5, 0.13, 0.0, 0.0, 1.0, 1.0205878, -9.352269, 138.0, 1.0, 1.1, 0.9, 23.87, 0.02, 0.0, 0.0],
    [335.0, 1.0, 0.83, 0.22, 0.0, 0.0, 1.0, 1.0205824, -9.352989, 138.0, 1.0, 1.1, 0.9, 23.87, 0.02, 0.0, 0.0],
    [336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0157095, -5.023538, 138.0, 1.0, 1.1, 0.9, 25.99, -0.47, 0.0, 0.0],
    [337.0, 1.0, 5.67, 1.51, 0.0, 0.0, 1.0, 1.0156199, -5.035366, 138.0, 1.0, 1.1, 0.9, 25.99, -0.47, 0.0, 0.0],
    [338.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0111419, 5.201778, 138.0, 1.0, 1.1, 0.9, 7.83, -0.18, 0.0, 0.0],
    [339.0, 1.0, 75.1, 20.03, 0.0, 0.0, 1.0, 1.010004, 5.055126, 138.0, 1.0, 1.1, 0.9, 7.82, -0.18, 0.0, 0.0],
    [340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0015628, -11.84901, 138.0, 1.0, 1.1, 0.9, 23.98, 0.01, 0.0, 0.0],
    [341.0, 1.0, 24.22, 6.46, 0.0, 0.0, 1.0, 1.0011648, -11.899981, 138.0, 1.0, 1.1, 0.9, 23.98, 0.01, 0.0, 0.0],
    [342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0114132, -14.590081, 138.0, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [343.0, 1.0, 2.51, 0.67, 0.0, 0.0, 1.0, 1.0113749, -14.594967, 138.0, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [344.0, 1.0, 2.43, 0.65, 0.0, 0.0, 1.0, 1.0113746, -14.595149, 138.0, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [345.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0019297, -14.969012, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [346.0, 1.0, 47.58, 12.69, 0.0, 0.0, 1.0, 1.0012603, -15.051568, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [347.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9876687, -15.370651, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [348.0, 1.0, 86.4, 23.04, 0.0, 0.0, 1.0, 0.98643, -15.521285, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [349.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0194335, -13.420251, 138.0, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [350.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0238049, -12.839187, 13.8, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0215057, -13.155003, 13.8, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [352.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0237081, -12.859395, 13.8, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [353.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0398268, -10.572718, 13.8, 2.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0221354, -9.207297, 138.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [355.0, 1.0, 19.97, 5.32, 0.0, 0.0, 1.0, 1.0218047, -9.246469, 138.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [356.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.004616, -17.161342, 138.0, 1.0, 1.1, 0.9, 24.5, -0.1, 0.0, 0.0],
    [357.0, 1.0, 55.73, 14.86, 0.0, 0.0, 1.0, 1.0038006, -17.265129, 138.0, 1.0, 1.1, 0.9, 24.5, -0.1, 0.0, 0.0],
    [358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.002246, -17.846457, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [359.0, 1.0, 14.59, 3.89, 0.0, 0.0, 1.0, 1.0020122, -17.874149, 138.0, 1.0, 1.1, 0.9, 24.21, 0.0, 0.0, 0.0],
    [360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0019414, -12.69979, 138.0, 1.0, 1.1, 0.9, 23.99, 0.01, 0.0, 0.0],
    [361.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0019414, -12.69979, 13.8, 1.0, 1.1, 0.9, 23.99, 0.01, 0.0, 0.0],
    [362.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0019414, -12.69979, 13.8, 1.0, 1.1, 0.9, 23.99, 0.01, 0.0, 0.0],
    [363.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0019414, -12.69979, 13.8, 1.0, 1.1, 0.9, 23.99, 0.01, 0.0, 0.0],
    [364.0, 1.0, 30.44, 8.12, 0.0, 0.0, 1.0, 1.0014965, -12.759246, 138.0, 1.0, 1.1, 0.9, 23.99, 0.01, 0.0, 0.0],
    [365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0079673, -14.199564, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [366.0, 1.0, 56.49, 15.06, 0.0, 0.0, 1.0, 1.007076, -14.319807, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [367.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0139301, -7.747489, 138.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [368.0, 1.0, 11.45, 3.05, 0.0, 0.0, 1.0, 1.0137749, -7.767132, 138.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0178, -6.555578, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [370.0, 1.0, 35.6, 9.49, 0.0, 0.0, 1.0, 1.0173144, -6.612943, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [371.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0281619, -8.594057, 345.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [372.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0189188, -12.156325, 138.0, 2.0, 1.1, 0.9, 24.42, -0.01, 0.0, 0.0],
    [373.0, 1.0, 28.84, 7.69, 0.0, 0.0, 1.0, 1.0185138, -12.204496, 138.0, 2.0, 1.1, 0.9, 24.42, -0.01, 0.0, 0.0],
    [374.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0050895, -14.651216, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [375.0, 1.0, 24.76, 6.6, 0.0, 0.0, 1.0, 1.0047681, -14.691594, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [376.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0074299, -11.353657, 138.0, 1.0, 1.1, 0.9, 23.91, 0.02, 0.0, 0.0],
    [377.0, 1.0, 90.39, 24.1, 0.0, 0.0, 1.0, 1.0061712, -11.518213, 138.0, 1.0, 1.1, 0.9, 23.91, 0.02, 0.0, 0.0],
    [378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0198953, -4.054195, 138.0, 1.0, 1.1, 0.9, 24.61, -0.19, 0.0, 0.0],
    [379.0, 1.0, 13.01, 3.47, 0.0, 0.0, 1.0, 1.0196904, -4.080449, 138.0, 1.0, 1.1, 0.9, 24.61, -0.19, 0.0, 0.0],
    [380.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0083401, -10.219292, 138.0, 1.0, 1.1, 0.9, 25.63, -0.36, 0.0, 0.0],
    [381.0, 1.0, 10.13, 2.7, 0.0, 0.0, 1.0, 1.0081907, -10.238987, 138.0, 1.0, 1.1, 0.9, 25.63, -0.36, 0.0, 0.0],
    [382.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0071327, -17.111746, 138.0, 1.0, 1.1, 0.9, 24.63, -0.14, 0.0, 0.0],
    [383.0, 1.0, 29.95, 7.99, 0.0, 0.0, 1.0, 1.0066878, -17.169775, 138.0, 1.0, 1.1, 0.9, 24.63, -0.14, 0.0, 0.0],
    [384.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9943399, -14.876752, 138.0, 1.0, 1.1, 0.9, 24.22, 0.0, 0.0, 0.0],
    [385.0, 1.0, 36.62, 9.77, 0.0, 0.0, 1.0, 0.9938205, -14.940378, 138.0, 1.0, 1.1, 0.9, 24.22, 0.0, 0.0, 0.0],
    [386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 345.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [387.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0206034, -6.487292, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [388.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [389.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [390.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [391.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [392.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [393.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [394.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [395.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [396.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0266234, -4.703693, 13.8, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [397.0, 1.0, 39.95, 10.65, 0.0, 0.0, 1.0, 1.0200567, -6.556841, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [398.0, 1.0, 16.77, 4.47, 0.0, 0.0, 1.0, 1.0203535, -6.514238, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [399.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0227196, -14.802415, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [400.0, 1.0, 23.03, 6.14, 0.0, 0.0, 1.0, 1.0223247, -14.850123, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0077629, 1.960999, 138.0, 1.0, 1.1, 0.9, 10.16, 0.44, 0.0, 0.0],
    [402.0, 1.0, 88.35, 23.56, 0.0, 0.0, 1.0, 1.0064404, 1.782537, 138.0, 1.0, 1.1, 0.9, 10.15, 0.44, 0.0, 0.0],
    [403.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0124364, -14.144706, 138.0, 1.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [404.0, 1.0, 19.77, 5.27, 0.0, 0.0, 1.0, 1.0121354, -14.181207, 138.0, 1.0, 1.1, 0.9, 24.42, -0.03, 0.0, 0.0],
    [405.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0044697, -5.351052, 138.0, 1.0, 1.1, 0.9, 33.28, -2.17, 0.0, 0.0],
    [406.0, 1.0, 5.25, 1.4, 0.0, 0.0, 1.0, 1.0043897, -5.361176, 138.0, 1.0, 1.1, 0.9, 33.28, -2.17, 0.0, 0.0],
    [407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0342597, -11.148168, 345.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0278065, -13.272779, 138.0, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [409.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0342597, -11.148168, 13.8, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [410.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -9.40699, 13.8, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [411.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -10.156419, 13.8, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [412.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -10.01105, 13.8, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [413.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -9.856958, 13.8, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [414.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0342597, -11.148168, 13.8, 2.0, 1.1, 0.9, 24.34, 0.0, 0.0, 0.0],
    [415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0093871, -13.550956, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [416.0, 1.0, 6.06, 1.62, 0.0, 0.0, 1.0, 1.0092938, -13.563546, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [417.0, 1.0, 0.0, 0.0, 0.0, 110.0, 1.0, 0.9978471, -14.070378, 138.0, 1.0, 1.1, 0.9, 24.07, 0.0, 0.0, 0.0],
    [418.0, 1.0, 63.62, 16.96, 0.0, 0.0, 1.0, 0.9968329, -14.192912, 138.0, 1.0, 1.1, 0.9, 24.07, 0.0, 0.0, 0.0],
    [419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0018826, -17.178317, 138.0, 1.0, 1.1, 0.9, 24.25, 0.0, 0.0, 0.0],
    [420.0, 1.0, 5.23, 1.39, 0.0, 0.0, 1.0, 1.0018009, -17.189065, 138.0, 1.0, 1.1, 0.9, 24.25, 0.0, 0.0, 0.0],
    [421.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0132885, -10.584299, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [422.0, 1.0, 49.18, 13.11, 0.0, 0.0, 1.0, 1.0125802, -10.664988, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [423.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9970991, 1.131359, 138.0, 1.0, 1.1, 0.9, 4.94, -0.61, 0.0, 0.0],
    [424.0, 1.0, 157.1, 41.89, 0.0, 0.0, 1.0, 0.9943752, 0.797135, 138.0, 1.0, 1.1, 0.9, 4.89, -0.62, 0.0, 0.0],
    [425.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0176383, -10.652534, 345.0, 1.0, 1.1, 0.9, 24.31, -0.01, 0.0, 0.0],
    [426.0, 1.0, 0.0, 0.0, 0.0, 50.0, 1.0, 1.0124489, -13.022588, 138.0, 1.0, 1.1, 0.9, 24.43, -0.04, 0.0, 0.0],
    [427.0, 1.0, 14.43, 3.85, 0.0, 0.0, 1.0, 1.0122373, -13.045554, 138.0, 1.0, 1.1, 0.9, 24.43, -0.04, 0.0, 0.0],
    [428.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0309744, -7.56871, 345.0, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [429.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0205632, -9.431673, 138.0, 1.0, 1.1, 0.9, 23.87, 0.02, 0.0, 0.0],
    [430.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0312223, -7.534706, 13.8, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [431.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0314335, -7.504134, 13.8, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0311189, -7.548232, 13.8, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0332749, -7.241961, 13.8, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [434.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.031349, -7.516518, 13.8, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [435.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0309744, -7.56871, 13.8, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [436.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0309744, -7.56871, 13.8, 1.0, 1.1, 0.9, 23.84, 0.01, 0.0, 0.0],
    [437.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -5.631093, 13.8, 1.0, 1.1, 0.9, 23.84, 0.0, 0.0, 0.0],
    [438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -5.134839, 13.8, 1.0, 1.1, 0.9, 23.84, 0.0, 0.0, 0.0],
    [439.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -6.044207, 13.8, 1.0, 1.1, 0.9, 23.84, 0.0, 0.0, 0.0],
    [440.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0149932, -9.023339, 345.0, 1.0, 1.1, 0.9, 24.22, 0.0, 0.0, 0.0],
    [441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.9990712, -13.218042, 138.0, 1.0, 1.1, 0.9, 24.24, -0.01, 0.0, 0.0],
    [442.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0149932, -9.023339, 13.8, 1.0, 1.1, 0.9, 24.22, 0.0, 0.0, 0.0],
    [443.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0149932, -9.023339, 13.8, 1.0, 1.1, 0.9, 24.22, 0.0, 0.0, 0.0],
    [444.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0149932, -9.023339, 13.8, 1.0, 1.1, 0.9, 24.22, 0.0, 0.0, 0.0],
    [445.0, 1.0, 0.0, 0.0, 0.0, 40.0, 1.0, 1.0071802, -10.692147, 138.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [446.0, 1.0, 88.68, 23.65, 0.0, 0.0, 1.0, 1.0057342, -10.862588, 138.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [447.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0100782, -10.41269, 138.0, 1.0, 1.1, 0.9, 25.59, -0.36, 0.0, 0.0],
    [448.0, 1.0, 57.56, 15.35, 0.0, 0.0, 1.0, 1.0091621, -10.532009, 138.0, 1.0, 1.1, 0.9, 25.59, -0.36, 0.0, 0.0],
    [449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0117968, -10.664189, 138.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [450.0, 1.0, 1.12, 0.3, 0.0, 0.0, 1.0, 1.0117812, -10.666191, 138.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [451.0, 1.0, 2.21, 0.59, 0.0, 0.0, 1.0, 1.0117667, -10.667967, 138.0, 1.0, 1.1, 0.9, 23.9, 0.01, 0.0, 0.0],
    [452.0, 1.0, 11.16, 2.98, 0.0, 0.0, 1.0, 1.0165089, 1.254051, 138.0, 1.0, 1.1, 0.9, 15.71, 0.62, 0.0, 0.0],
    [453.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0311028, -8.886162, 345.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [454.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.014943, -13.155392, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [455.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -8.316798, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [456.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -7.69898, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [457.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0216935, -9.29572, 138.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0209086, -4.946015, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [459.0, 1.0, 74.47, 19.86, 0.0, 0.0, 1.0, 1.0092915, 4.724765, 138.0, 1.0, 1.1, 0.9, 7.54, -0.24, 0.0, 0.0],
    [460.0, 1.0, 26.34, 7.02, 0.0, 0.0, 1.0, 1.0040172, -11.735955, 138.0, 1.0, 1.1, 0.9, 23.94, 0.01, 0.0, 0.0],
    [461.0, 1.0, 91.72, 24.46, 0.0, 0.0, 1.0, 1.0023564, -10.684292, 138.0, 1.0, 1.1, 0.9, 24.13, 0.0, 0.0, 0.0],
    [462.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0187098, -10.043067, 138.0, 1.0, 1.1, 0.9, 24.4, -0.07, 0.0, 0.0],
    [463.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0187098, -10.043067, 13.8, 1.0, 1.1, 0.9, 24.4, -0.07, 0.0, 0.0],
    [464.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.028482, -7.837284, 345.0, 1.0, 1.1, 0.9, 23.94, 0.0, 0.0, 0.0],
    [465.0, 1.0, 12.52, 3.34, 0.0, 0.0, 1.0, 1.023525, -9.037342, 138.0, 1.0, 1.1, 0.9, 24.12, -0.01, 0.0, 0.0],
    [466.0, 1.0, 43.34, 11.56, 0.0, 0.0, 1.0, 1.0186966, -9.708534, 138.0, 1.0, 1.1, 0.9, 23.87, 0.02, 0.0, 0.0],
    [467.0, 1.0, 0.81, 0.22, 0.0, 0.0, 1.0, 1.014575, -7.869875, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [468.0, 1.0, 3.76, 1.0, 0.0, 0.0, 1.0, 1.0037409, -10.647447, 138.0, 1.0, 1.1, 0.9, 24.09, 0.0, 0.0, 0.0],
    [469.0, 1.0, 128.53, 34.28, 0.0, 0.0, 1.0, 0.9913577, -14.32762, 138.0, 1.0, 1.1, 0.9, 23.99, 0.01, 0.0, 0.0],
    [470.0, 1.0, 42.56, 11.35, 0.0, 0.0, 1.0, 1.0158225, -7.464265, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [471.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0293341, -7.522043, 345.0, 1.0, 1.1, 0.9, 23.92, 0.01, 0.0, 0.0],
    [472.0, 1.0, 49.71, 13.26, 0.0, 0.0, 1.0, 1.0219185, -9.072413, 138.0, 1.0, 1.1, 0.9, 23.95, 0.01, 0.0, 0.0],
    [473.0, 1.0, 1.0, 0.27, 0.0, 0.0, 1.0, 1.0163337, -7.004659, 138.0, 1.0, 1.1, 0.9, 24.14, 0.0, 0.0, 0.0],
    [474.0, 1.0, 167.22, 44.59, 0.0, 0.0, 1.0, 0.9844776, -14.668767, 138.0, 1.0, 1.1, 0.9, 24.08, 0.0, 0.0, 0.0],
    [475.0, 1.0, 0.16, 0.04, 0.0, 0.0, 1.0, 1.0165032, -7.956363, 138.0, 2.0, 1.1, 0.9, 25.08, -0.2, 0.0, 0.0],
    [476.0, 1.0, 59.86, 15.96, 0.0, 0.0, 1.0, 1.0169559, -13.407146, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [477.0, 1.0, 31.33, 8.35, 0.0, 0.0, 1.0, 1.0113153, -11.599347, 138.0, 1.0, 1.1, 0.9, 24.84, -0.18, 0.0, 0.0],
    [478.0, 1.0, 9.16, 2.44, 0.0, 0.0, 1.0, 1.015542, -6.637314, 138.0, 1.0, 1.1, 0.9, 28.63, -1.09, 0.0, 0.0],
    [479.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0334153, -7.521542, 138.0, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [480.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -5.651627, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -6.207739, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [482.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0391502, -6.768881, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [483.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04, -6.244836, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [484.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0393831, -6.71006, 13.8, 2.0, 1.1, 0.9, 24.44, 0.0, 0.0, 0.0],
    [485.0, 1.0, 27.88, 7.43, 0.0, 0.0, 1.0, 1.01206, -13.993949, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [486.0, 1.0, 68.54, 18.28, 0.0, 0.0, 1.0, 1.0151223, -13.130199, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [487.0, 1.0, 11.67, 3.11, 0.0, 0.0, 1.0, 1.009396, -16.501663, 138.0, 1.0, 1.1, 0.9, 24.19, 0.0, 0.0, 0.0],
    [488.0, 1.0, 97.9, 26.11, 0.0, 0.0, 1.0, 0.9922874, -13.986015, 138.0, 1.0, 1.1, 0.9, 23.91, 0.01, 0.0, 0.0],
    [489.0, 1.0, 3.68, 0.98, 0.0, 0.0, 1.0, 1.0202077, -13.841817, 138.0, 2.0, 1.1, 0.9, 24.32, 0.0, 0.0, 0.0],
    [490.0, 1.0, 29.81, 7.95, 0.0, 0.0, 1.0, 0.9978405, -14.657483, 138.0, 1.0, 1.1, 0.9, 24.36, -0.03, 0.0, 0.0],
    [491.0, 1.0, 119.53, 31.87, 0.0, 50.0, 1.0, 1.0166852, -15.052744, 138.0, 2.0, 1.1, 0.9, 24.44, -0.01, 0.0, 0.0],
    [492.0, 1.0, 59.54, 15.88, 0.0, 0.0, 1.0, 1.0039171, -6.026577, 138.0, 1.0, 1.1, 0.9, 30.28, -1.47, 0.0, 0.0],
    [493.0, 1.0, 4.05, 1.08, 0.0, 0.0, 1.0, 1.0137292, -8.72548, 138.0, 1.0, 1.1, 0.9, 25.89, -0.4, 0.0, 0.0],
    [494.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0137292, -8.72548, 13.8, 1.0, 1.1, 0.9, 25.89, -0.4, 0.0, 0.0],
    [495.0, 1.0, 75.17, 20.05, 0.0, 0.0, 1.0, 1.0092486, -11.042696, 138.0, 1.0, 1.1, 0.9, 23.91, 0.01, 0.0, 0.0],
    [496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0125171, 4.990209, 138.0, 1.0, 1.1, 0.9, 7.29, -0.29, 0.0, 0.0],
    [497.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0271946, 7.110603, 13.8, 1.0, 1.1, 0.9, 7.34, -0.27, 0.0, 0.0],
    [498.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0209749, 6.147677, 13.8, 1.0, 1.1, 0.9, 7.32, -0.28, 0.0, 0.0],
    [499.0, 1.0, 122.33, 32.62, 0.0, 0.0, 1.0, 1.0034375, -15.286762, 138.0, 2.0, 1.1, 0.9, 24.42, -0.01, 0.0, 0.0],
    [500.0, 1.0, 23.43, 6.25, 0.0, 0.0, 1.0, 1.0168639, -13.971591, 138.0, 2.0, 1.1, 0.9, 24.31, -0.01, 0.0, 0.0]
  ],
  "gen": [
    [9.0, 771.8, 105.75, 359.66, -94.16, 1.04, 926.16, 1.0, 771.8, 231.54, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [16.0, 444.45, 84.69, 163.56, -36.44, 1.04, 533.34, 1.0, 444.45, 133.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [17.0, 888.9, 150.17, 327.12, -72.89, 1.04, 1066.68, 1.0, 888.9, 266.67, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [18.0, 157.6, 21.68, 58.0, -12.92, 1.04, 189.12, 1.0, 157.6, 47.28, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [49.0, 1.3, 0.61, 0.61, -0.16, 1.04, 1.56, 1.0, 1.3, 0.39, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [50.0, 2.6, 1.21, 1.21, -0.32, 1.04, 3.12, 1.0, 2.6, 0.78, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [63.0, 0.0, 0.0, 1.63, -0.36, 1.04, 3.84, 0.0, 3.2, 0.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [71.0, 4.0, 1.54, 1.54, -0.2, 1.04, 4.8, 1.0, 4.0, 1.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [72.0, 2.0, 0.77, 0.77, -0.1, 1.04, 2.4, 1.0, 2.0, 0.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [73.0, 1.4, 0.54, 0.54, -0.07, 1.04, 1.68, 1.0, 1.4, 0.42, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [82.0, 361.9, 41.13, 138.97, -17.73, 1.04, 434.28, 1.0, 361.9, 108.57, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [125.0, 0.0, 0.0, 62.21, -7.94, 1.04, 194.4, 0.0, 162.0, 48.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [126.0, 0.0, 0.0, 62.21, -7.94, 1.04, 194.4, 0.0, 162.0, 48.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [127.0, 162.0, 26.1, 62.21, -7.94, 1.04, 194.4, 1.0, 162.0, 48.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [128.0, 162.0, 62.21, 62.21, -7.94, 1.04, 194.4, 1.0, 162.0, 48.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [144.0, 602.55, 111.6, 221.74, -49.41, 1.04, 723.06, 1.0, 602.55, 180.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [145.0, 300.55, 127.35, 221.74, -49.41, 1.04, 723.06, 1.0, 602.55, 180.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [167.0, 193.5, 45.92, 74.3, -9.48, 1.04, 232.2, 1.0, 193.5, 58.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [168.0, 193.5, 32.78, 74.3, -9.48, 1.04, 232.2, 1.0, 193.5, 58.05, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [169.0, 387.0, 51.63, 148.61, -18.96, 1.04, 464.4, 1.0, 387.0, 116.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [197.0, 293.6, 43.37, 136.82, -35.82, 1.04, 352.32, 1.0, 293.6, 88.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [198.0, 207.3, 52.65, 96.6, -25.29, 1.04, 248.76, 1.0, 207.3, 62.19, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [222.0, 5.2, 2.0, 2.0, -0.25, 1.04, 6.24, 1.0, 5.2, 1.56, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [223.0, 18.0, 6.91, 6.91, -0.88, 1.04, 21.6, 1.0, 18.0, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [224.0, 511.2, 40.11, 196.3, -25.05, 1.04, 613.44, 1.0, 511.2, 153.36, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [225.0, 514.8, 69.67, 197.68, -25.23, 1.04, 617.76, 1.0, 514.8, 154.44, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [231.0, 2.9, 1.35, 1.35, -0.35, 1.04, 3.48, 1.0, 2.9, 0.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [248.0, 0.0, 0.0, 67.8, -14.79, 1.04, 159.84, 0.0, 133.2, 39.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [249.0, 0.0, 0.0, 67.8, -14.79, 1.04, 159.84, 0.0, 133.2, 39.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [250.0, 0.0, 0.0, 271.2, -59.14, 1.04, 639.36, 0.0, 532.8, 159.84, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [254.0, 0.0, 0.0, 1.91, -0.5, 1.04, 4.92, 0.0, 4.1, 1.23, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [255.0, 0.0, 0.0, 1.54, -0.4, 1.04, 3.96, 0.0, 3.3, 0.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [256.0, 0.0, 0.0, 1.35, -0.35, 1.04, 3.48, 0.0, 2.9, 0.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [257.0, 0.0, 0.0, 2.52, -0.66, 1.04, 6.48, 0.0, 5.4, 1.62, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [258.0, 1.1, 0.51, 0.51, -0.13, 1.04, 1.32, 1.0, 1.1, 0.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [264.0, 0.0, 0.0, 19.95, -4.35, 1.04, 47.04, 0.0, 39.2, 11.76, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [265.0, 0.0, 0.0, 5.4, -1.18, 1.04, 12.72, 0.0, 10.6, 3.18, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [275.0, 0.0, 0.0, 51.51, -11.23, 1.04, 121.44, 0.0, 101.2, 30.36, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [301.0, 2.9, 1.35, 1.35, -0.35, 1.04, 3.48, 1.0, 2.9, 0.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [302.0, 2.9, 1.35, 1.35, -0.35, 1.04, 3.48, 1.0, 2.9, 0.87, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [305.0, 1.0, 0.38, 0.38, -0.05, 1.04, 1.2, 1.0, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [306.0, 2.4, 0.92, 0.92, -0.12, 1.04, 2.88, 1.0, 2.4, 0.72, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [319.0, 42.3, 16.24, 16.24, -2.07, 1.04, 50.76, 1.0, 42.3, 12.69, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [350.0, 15.0, 5.76, 5.76, -0.74, 1.04, 18.0, 1.0, 15.0, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [351.0, 6.2, 2.38, 2.38, -0.3, 1.04, 7.44, 1.0, 6.2, 1.86, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [352.0, 14.4, 5.53, 5.53, -0.71, 1.04, 17.28, 1.0, 14.4, 4.32, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [353.0, 74.0, 28.42, 28.42, -3.63, 1.04, 88.8, 1.0, 74.0, 22.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [361.0, 0.0, 0.0, 0.81, -0.18, 1.04, 1.92, 0.0, 1.6, 0.48, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [362.0, 0.0, 0.0, 5.6, -1.22, 1.04, 13.2, 0.0, 11.0, 3.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [363.0, 0.0, 0.0, 1.63, -0.36, 1.04, 3.84, 0.0, 3.2, 0.96, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [388.0, 0.0, 0.0, 5.09, -1.11, 1.04, 12.0, 0.0, 10.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [389.0, 0.0, 0.0, 88.23, -19.24, 1.04, 208.0, 0.0, 173.33, 52.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [390.0, 0.0, 0.0, 88.23, -19.24, 1.04, 208.0, 0.0, 173.33, 52.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [391.0, 0.0, 0.0, 88.23, -19.24, 1.04, 208.0, 0.0, 173.33, 52.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [392.0, 0.0, 0.0, 59.25, -12.92, 1.04, 139.68, 0.0, 116.4, 34.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [393.0, 0.0, 0.0, 59.25, -12.92, 1.04, 139.68, 0.0, 116.4, 34.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [394.0, 0.0, 0.0, 59.25, -12.92, 1.04, 139.68, 0.0, 116.4, 34.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [395.0, 0.0, 0.0, 59.25, -12.92, 1.04, 139.68, 0.0, 116.4, 34.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [396.0, 0.0, 0.0, 59.25, -12.92, 1.04, 139.68, 0.0, 116.4, 34.92, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [409.0, 0.0, 0.0, 50.9, -11.1, 1.04, 120.0, 0.0, 100.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [410.0, 77.97, 14.91, 69.71, -15.2, 1.04, 164.34, 1.0, 136.95, 41.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [411.0, 79.43, 25.56, 69.71, -15.2, 1.04, 164.34, 1.0, 136.95, 41.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [412.0, 79.43, 22.36, 69.71, -15.2, 1.04, 164.34, 1.0, 136.95, 41.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [413.0, 60.26, 14.63, 69.71, -15.2, 1.04, 164.34, 1.0, 136.95, 41.08, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [414.0, 0.0, 0.0, 56.55, -12.33, 1.04, 133.32, 0.0, 111.1, 33.33, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [430.0, 1.0, 0.38, 0.38, -0.05, 1.04, 1.2, 1.0, 1.0, 0.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [431.0, 3.3, 1.27, 1.27, -0.16, 1.04, 3.96, 1.0, 3.3, 0.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [432.0, 1.2, 0.46, 0.46, -0.06, 1.04, 1.44, 1.0, 1.2, 0.36, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [433.0, 6.7, 2.57, 2.57, -0.33, 1.04, 8.04, 1.0, 6.7, 2.01, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [434.0, 4.3, 1.65, 1.65, -0.21, 1.04, 5.16, 1.0, 4.3, 1.29, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [435.0, 0.0, 0.0, 75.65, -9.65, 1.04, 236.4, 0.0, 197.0, 59.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [436.0, 0.0, 0.0, 75.65, -9.65, 1.04, 236.4, 0.0, 197.0, 59.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [437.0, 197.0, 52.73, 75.65, -9.65, 1.04, 236.4, 1.0, 197.0, 59.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [438.0, 197.0, 40.14, 75.65, -9.65, 1.04, 236.4, 1.0, 197.0, 59.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [439.0, 197.0, 65.63, 75.65, -9.65, 1.04, 236.4, 1.0, 197.0, 59.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [442.0, 0.0, 0.0, 54.97, -11.99, 1.04, 129.6, 0.0, 108.0, 32.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [443.0, 0.0, 0.0, 89.07, -19.43, 1.04, 210.0, 0.0, 175.0, 52.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [444.0, 0.0, 0.0, 1.68, -0.37, 1.04, 3.96, 0.0, 3.3, 0.99, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [455.0, 66.85, 56.51, 113.42, -24.73, 1.04, 267.4, 1.0, 222.83, 66.85, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [456.0, 133.7, 55.65, 226.84, -49.47, 1.04, 534.8, 1.0, 445.67, 133.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [458.0, 109.6, 0.0, 0.0, 0.0, 1.04, 131.52, 1.0, 109.6, 32.88, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [463.0, 0.0, 0.0, 3.36, -0.88, 1.04, 8.64, 0.0, 7.2, 2.16, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [480.0, 56.0, 9.62, 21.5, -2.74, 1.04, 67.2, 1.0, 56.0, 16.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [481.0, 45.0, 12.1, 17.28, -2.21, 1.04, 54.0, 1.0, 45.0, 13.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [482.0, 45.0, 17.28, 17.28, -2.21, 1.04, 54.0, 1.0, 45.0, 13.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [483.0, 24.0, 6.25, 9.22, -1.18, 1.04, 28.8, 1.0, 24.0, 7.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [484.0, 28.0, 10.75, 10.75, -1.37, 1.04, 33.6, 1.0, 28.0, 8.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [494.0, 0.0, 0.0, 2.7, -0.71, 1.04, 6.96, 0.0, 5.8, 1.74, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [497.0, 60.0, 23.04, 23.04, -2.94, 1.04, 72.0, 1.0, 60.0, 18.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [498.0, 18.0, 6.91, 6.91, -0.88, 1.04, 21.6, 1.0, 18.0, 5.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0]
  ],
  "branch": [
    [2.0, 1.0, 0.000531, 0.00314, 0.0, 76.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.8, -11.41, 42.81, 11.47, 0.0, 0.0, 0.0, 0.0],
    [44.0, 1.0, 0.005479, 0.050257, 0.01781, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.34, 7.94, -36.26, -9.1, 0.0, 0.0, 0.0, 0.0],
    [421.0, 1.0, 0.005369, 0.051555, 0.01664, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.55, 0.69, -6.55, -2.38, 0.0, 0.0, 0.0, 0.0],
    [4.0, 3.0, 0.000692, 0.003518, 0.0, 225.06, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -132.69, -35.38, 132.82, 36.04, 0.0, 0.0, 0.0, 0.0],
    [62.0, 3.0, 0.002718, 0.026098, 0.00842, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.18, 12.15, -12.17, -12.92, 0.0, 0.0, 0.0, 0.0],
    [3.0, 479.0, 0.007258, 0.069699, 0.0225, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -120.65, -23.12, 121.73, 31.13, 0.0, 0.0, 0.0, 0.0],
    [6.0, 5.0, 0.000556, 0.003563, 0.0, 4.49, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.21, -0.86, 3.21, 0.86, 0.0, 0.0, 0.0, 0.0],
    [316.0, 5.0, 0.002445, 0.02348, 0.00758, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -115.85, 33.47, 116.19, -30.96, 0.0, 0.0, 0.0, 0.0],
    [401.0, 5.0, 0.004886, 0.04692, 0.01515, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 120.12, -24.72, -119.4, 30.11, 0.0, 0.0, 0.0, 0.0],
    [8.0, 7.0, 0.000355, 0.0129, 0.0, 567.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -257.02, -43.88, 257.25, 52.2, 0.0, 0.0, 0.0, 0.0],
    [9.0, 7.0, 0.00012, 0.01362, 0.0, 680.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 385.9, 52.87, -385.73, -33.77, 0.0, 0.0, 0.0, 0.0],
    [9.0, 7.0, 0.00012, 0.01362, 0.0, 680.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 385.9, 52.87, -385.73, -33.77, 0.0, 0.0, 0.0, 0.0],
    [7.0, 232.0, 0.001119, 0.014808, 0.31205, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 229.57, 2.25, -229.02, -28.1, 0.0, 0.0, 0.0, 0.0],
    [7.0, 262.0, 0.000947, 0.013749, 0.23994, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 284.64, 13.09, -283.92, -28.09, 0.0, 0.0, 0.0, 0.0],
    [8.0, 287.0, 0.003727, 0.035786, 0.01155, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 198.27, 21.48, -196.87, -9.18, 0.0, 0.0, 0.0, 0.0],
    [8.0, 457.0, 0.001974, 0.018955, 0.00612, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 58.75, 22.4, -58.67, -22.33, 0.0, 0.0, 0.0, 0.0],
    [11.0, 10.0, 0.000655, 0.003201, 0.0, 3.96, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.47, -0.66, 2.47, 0.66, 0.0, 0.0, 0.0, 0.0],
    [342.0, 10.0, 0.002825, 0.027123, 0.00876, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.5, -14.37, 52.59, 14.25, 0.0, 0.0, 0.0, 0.0],
    [10.0, 349.0, 0.001402, 0.01346, 0.00434, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.06, -14.91, 55.1, 14.88, 0.0, 0.0, 0.0, 0.0],
    [13.0, 12.0, 0.000623, 0.003134, 0.0, 65.5, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.16, -9.91, 37.17, 9.96, 0.0, 0.0, 0.0, 0.0],
    [12.0, 216.0, 0.003962, 0.038048, 0.01228, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 29.1, -1.26, -29.07, 0.38, 0.0, 0.0, 0.0, 0.0],
    [12.0, 304.0, 0.00231, 0.021191, 0.00751, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 89.55, 21.54, -89.35, -20.44, 0.0, 0.0, 0.0, 0.0],
    [12.0, 441.0, 0.001565, 0.015025, 0.00485, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -155.82, -30.23, 156.22, 33.6, 0.0, 0.0, 0.0, 0.0],
    [15.0, 14.0, 0.000208, 0.01122, 0.0, 682.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -429.9, -61.48, 430.28, 81.77, 0.0, 0.0, 0.0, 0.0],
    [16.0, 14.0, 0.000326, 0.01202, 0.0, 596.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 444.45, 84.69, -443.83, -61.94, 0.0, 0.0, 0.0, 0.0],
    [17.0, 14.0, 0.000279, 0.01438, 0.0, 674.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 444.28, 76.25, -443.75, -49.24, 0.0, 0.0, 0.0, 0.0],
    [17.0, 14.0, 0.000354, 0.01438, 0.0, 674.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 444.62, 73.92, -443.95, -46.91, 0.0, 0.0, 0.0, 0.0],
    [18.0, 14.0, 0.001417, 0.05115, 0.0, 340.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 157.6, 21.68, -157.27, -9.71, 0.0, 0.0, 0.0, 0.0],
    [386.0, 14.0, 0.000317, 0.004547, 0.08136, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -528.62, -39.7, 529.46, 43.2, 0.0, 0.0, 0.0, 0.0],
    [386.0, 14.0, 0.00032, 0.00455, 0.08136, 1493.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -528.22, -39.34, 529.07, 42.84, 0.0, 0.0, 0.0, 0.0],
    [15.0, 91.0, 0.004799, 0.046085, 0.01488, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 62.31, 14.89, -62.12, -14.6, 0.0, 0.0, 0.0, 0.0],
    [15.0, 230.0, 0.010894, 0.104607, 0.03377, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 116.91, 3.4, -115.48, 6.85, 0.0, 0.0, 0.0, 0.0],
    [367.0, 15.0, 0.001918, 0.018416, 0.00594, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -170.87, -21.0, 171.42, 25.69, 0.0, 0.0, 0.0, 0.0],
    [15.0, 369.0, 0.001854, 0.01701, 0.00603, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 57.93, 15.13, -57.86, -15.17, 0.0, 0.0, 0.0, 0.0],
    [15.0, 473.0, 0.009225, 0.084621, 0.02999, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.33, 2.38, -21.29, -5.11, 0.0, 0.0, 0.0, 0.0],
    [20.0, 19.0, 0.000541, 0.003886, 0.0, 7.53, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.54, -1.21, 4.54, 1.21, 0.0, 0.0, 0.0, 0.0],
    [19.0, 112.0, 0.004722, 0.045345, 0.01464, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.8, 10.98, 19.82, -12.26, 0.0, 0.0, 0.0, 0.0],
    [193.0, 19.0, 0.002221, 0.021323, 0.00688, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 2.15, -15.08, -2.15, 14.41, 0.0, 0.0, 0.0, 0.0],
    [19.0, 272.0, 0.002293, 0.02202, 0.00711, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 17.4, -26.61, -17.38, 26.08, 0.0, 0.0, 0.0, 0.0],
    [22.0, 21.0, 0.000587, 0.003174, 0.0, 254.15, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -148.7, -39.65, 148.84, 40.39, 0.0, 0.0, 0.0, 0.0],
    [21.0, 112.0, 0.005092, 0.048896, 0.01578, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.64, -14.84, -50.5, 14.55, 0.0, 0.0, 0.0, 0.0],
    [21.0, 196.0, 0.002207, 0.020247, 0.00718, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -199.47, -25.55, 200.35, 32.84, 0.0, 0.0, 0.0, 0.0],
    [24.0, 23.0, 0.00033, 0.01764, 0.0, 626.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -298.22, -72.76, 298.53, 88.98, 0.0, 0.0, 0.0, 0.0],
    [151.0, 23.0, 0.000182, 0.002607, 0.04665, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -71.51, 37.67, 71.52, -42.43, 0.0, 0.0, 0.0, 0.0],
    [23.0, 386.0, 0.001642, 0.023851, 0.41623, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -247.04, 4.96, 248.0, -34.9, 0.0, 0.0, 0.0, 0.0],
    [23.0, 464.0, 0.000947, 0.012532, 0.26411, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.36, -22.55, 14.36, -5.32, 0.0, 0.0, 0.0, 0.0],
    [23.0, 471.0, 0.000532, 0.007041, 0.14837, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -108.65, -28.96, 108.71, 14.09, 0.0, 0.0, 0.0, 0.0],
    [25.0, 24.0, 0.000613, 0.003629, 0.0, 3.56, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.28, -0.61, 2.28, 0.61, 0.0, 0.0, 0.0, 0.0],
    [26.0, 24.0, 0.000563, 0.003729, 0.0, 29.46, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.66, -5.78, 21.67, 5.8, 0.0, 0.0, 0.0, 0.0],
    [210.0, 24.0, 0.002218, 0.020344, 0.00721, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -123.73, -31.05, 124.09, 33.61, 0.0, 0.0, 0.0, 0.0],
    [24.0, 360.0, 0.002365, 0.022714, 0.00733, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 150.19, 32.75, -149.64, -28.25, 0.0, 0.0, 0.0, 0.0],
    [28.0, 27.0, 0.000687, 0.003963, 0.0, 108.61, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.93, -16.78, 62.96, 16.95, 0.0, 0.0, 0.0, 0.0],
    [27.0, 68.0, 0.005607, 0.053845, 0.01738, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.08, 18.66, 97.62, -15.29, 0.0, 0.0, 0.0, 0.0],
    [27.0, 382.0, 0.00337, 0.030912, 0.01095, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.12, 15.72, -34.07, -16.41, 0.0, 0.0, 0.0, 0.0],
    [30.0, 29.0, 0.000616, 0.003298, 0.0, 156.98, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -99.97, -26.66, 100.04, 27.01, 0.0, 0.0, 0.0, 0.0],
    [454.0, 29.0, 0.00247, 0.022656, 0.00803, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 114.34, 13.22, -114.02, -11.13, 0.0, 0.0, 0.0, 0.0],
    [29.0, 491.0, 0.005607, 0.053837, 0.01738, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.99, -15.88, -13.96, 14.32, 0.0, 0.0, 0.0, 0.0],
    [32.0, 31.0, 0.000625, 0.003429, 0.0, 15.7, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.76, -2.6, 9.77, 2.61, 0.0, 0.0, 0.0, 0.0],
    [31.0, 85.0, 0.005303, 0.050926, 0.01644, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.18, 16.64, 41.28, -17.43, 0.0, 0.0, 0.0, 0.0],
    [104.0, 31.0, 0.005526, 0.053062, 0.01713, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.5, -26.09, 16.55, 24.75, 0.0, 0.0, 0.0, 0.0],
    [31.0, 189.0, 0.005707, 0.0548, 0.01769, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.01, 7.27, -5.01, -9.1, 0.0, 0.0, 0.0, 0.0],
    [31.0, 205.0, 0.007797, 0.074869, 0.02417, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.42, 14.32, 7.44, -16.66, 0.0, 0.0, 0.0, 0.0],
    [31.0, 218.0, 0.008273, 0.079446, 0.02565, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.37, 10.12, 32.46, -11.96, 0.0, 0.0, 0.0, 0.0],
    [267.0, 31.0, 0.004897, 0.047021, 0.01518, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.47, -30.94, 49.63, 30.88, 0.0, 0.0, 0.0, 0.0],
    [34.0, 33.0, 0.000624, 0.003284, 0.0, 43.35, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.0, -6.67, 25.0, 6.69, 0.0, 0.0, 0.0, 0.0],
    [83.0, 33.0, 0.005287, 0.050764, 0.01639, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.97, -3.12, 13.98, 1.56, 0.0, 0.0, 0.0, 0.0],
    [112.0, 33.0, 0.007061, 0.067808, 0.02189, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.09, 7.07, -38.98, -8.25, 0.0, 0.0, 0.0, 0.0],
    [36.0, 35.0, 0.000583, 0.00303, 0.0, 62.87, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.35, -11.56, 43.36, 11.62, 0.0, 0.0, 0.0, 0.0],
    [191.0, 35.0, 0.004038, 0.037042, 0.01313, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.37, 4.05, -6.36, -5.39, 0.0, 0.0, 0.0, 0.0],
    [35.0, 399.0, 0.005636, 0.054123, 0.01747, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.0, -6.23, 37.07, 5.14, 0.0, 0.0, 0.0, 0.0],
    [38.0, 37.0, 0.000546, 0.003823, 0.0, 0.18, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.13, -0.03, 0.13, 0.03, 0.0, 0.0, 0.0, 0.0],
    [76.0, 37.0, 0.001474, 0.014156, 0.00457, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 110.81, -21.91, -110.63, 23.18, 0.0, 0.0, 0.0, 0.0],
    [37.0, 176.0, 0.003039, 0.02918, 0.00942, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 110.5, -23.21, -110.13, 25.81, 0.0, 0.0, 0.0, 0.0],
    [40.0, 39.0, 0.0007, 0.02531, 0.0, 428.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -88.32, -22.73, 88.38, 24.74, 0.0, 0.0, 0.0, 0.0],
    [39.0, 332.0, 0.000403, 0.005786, 0.10355, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.37, -0.61, 23.38, -10.33, 0.0, 0.0, 0.0, 0.0],
    [39.0, 428.0, 0.000521, 0.006898, 0.14538, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.0, -24.13, 65.03, 8.99, 0.0, 0.0, 0.0, 0.0],
    [41.0, 40.0, 0.000631, 0.003923, 0.0, 97.47, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.99, -15.46, 58.01, 15.6, 0.0, 0.0, 0.0, 0.0],
    [40.0, 131.0, 0.002909, 0.026681, 0.00946, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.31, 7.13, -30.28, -7.87, 0.0, 0.0, 0.0, 0.0],
    [43.0, 42.0, 0.000542, 0.003119, 0.0, 7.7, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.46, -1.19, 4.46, 1.19, 0.0, 0.0, 0.0, 0.0],
    [81.0, 42.0, 0.002361, 0.02166, 0.00768, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.51, 2.17, -71.39, -1.93, 0.0, 0.0, 0.0, 0.0],
    [42.0, 191.0, 0.006368, 0.05842, 0.0207, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 66.93, 0.74, -66.66, -0.4, 0.0, 0.0, 0.0, 0.0],
    [45.0, 44.0, 0.000637, 0.003876, 0.0, 2.84, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.03, -0.54, 2.03, 0.54, 0.0, 0.0, 0.0, 0.0],
    [44.0, 200.0, 0.002105, 0.019311, 0.00684, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.37, -8.48, 38.4, 8.06, 0.0, 0.0, 0.0, 0.0],
    [47.0, 46.0, 0.000602, 0.003454, 0.0, 63.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.41, -11.58, 43.42, 11.65, 0.0, 0.0, 0.0, 0.0],
    [46.0, 156.0, 0.006611, 0.063482, 0.02049, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.36, 18.42, -41.23, -19.14, 0.0, 0.0, 0.0, 0.0],
    [238.0, 46.0, 0.003134, 0.030093, 0.00971, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.04, 31.48, -84.79, -30.07, 0.0, 0.0, 0.0, 0.0],
    [49.0, 48.0, 0.01331, 0.27853, 0.0, 57.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.3, 0.61, -1.3, -0.6, 0.0, 0.0, 0.0, 0.0],
    [50.0, 48.0, 0.00715, 0.16356, 0.0, 70.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 2.6, 1.21, -2.6, -1.2, 0.0, 0.0, 0.0, 0.0],
    [51.0, 48.0, 0.000658, 0.003672, 0.0, 0.56, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.35, -0.09, 0.35, 0.09, 0.0, 0.0, 0.0, 0.0],
    [52.0, 48.0, 0.00062, 0.003342, 0.0, 37.95, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.39, -6.24, 23.39, 6.26, 0.0, 0.0, 0.0, 0.0],
    [358.0, 48.0, 0.0045, 0.041283, 0.01463, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.12, 2.77, 3.13, -4.23, 0.0, 0.0, 0.0, 0.0],
    [419.0, 48.0, 0.004637, 0.044525, 0.01437, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.0, -0.88, -22.97, -0.32, 0.0, 0.0, 0.0, 0.0],
    [54.0, 53.0, 0.00068, 0.003061, 0.0, 51.27, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.81, -9.28, 34.82, 9.32, 0.0, 0.0, 0.0, 0.0],
    [233.0, 53.0, 0.002362, 0.021667, 0.00768, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.27, 1.18, -98.05, 0.04, 0.0, 0.0, 0.0, 0.0],
    [53.0, 276.0, 0.001502, 0.014424, 0.00466, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.23, -9.36, -63.17, 9.45, 0.0, 0.0, 0.0, 0.0],
    [56.0, 55.0, 0.000641, 0.00331, 0.0, 3.15, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.25, -0.6, 2.25, 0.6, 0.0, 0.0, 0.0, 0.0],
    [55.0, 66.0, 0.00433, 0.041575, 0.01342, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.74, -1.94, 36.8, 1.08, 0.0, 0.0, 0.0, 0.0],
    [55.0, 500.0, 0.004481, 0.041102, 0.01457, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.49, 1.33, -34.44, -2.37, 0.0, 0.0, 0.0, 0.0],
    [58.0, 57.0, 0.00012, 0.01762, 0.0, 675.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -282.87, -38.09, 282.97, 52.38, 0.0, 0.0, 0.0, 0.0],
    [58.0, 57.0, 0.00012, 0.01762, 0.0, 675.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -282.87, -38.09, 282.97, 52.38, 0.0, 0.0, 0.0, 0.0],
    [57.0, 123.0, 0.001682, 0.024427, 0.42627, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -438.14, -51.31, 441.32, 53.1, 0.0, 0.0, 0.0, 0.0],
    [440.0, 57.0, 0.000601, 0.008726, 0.15227, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 127.9, 39.42, -127.79, -53.46, 0.0, 0.0, 0.0, 0.0],
    [59.0, 58.0, 0.00062, 0.003848, 0.0, 252.93, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -140.94, -37.58, 141.07, 38.4, 0.0, 0.0, 0.0, 0.0],
    [58.0, 253.0, 0.004532, 0.04352, 0.01405, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 95.15, 17.25, -94.73, -14.58, 0.0, 0.0, 0.0, 0.0],
    [322.0, 58.0, 0.002019, 0.019385, 0.00626, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -164.23, -5.63, 164.78, 10.26, 0.0, 0.0, 0.0, 0.0],
    [322.0, 58.0, 0.00202, 0.01939, 0.00626, 320.3, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -164.19, -5.62, 164.74, 10.26, 0.0, 0.0, 0.0, 0.0],
    [61.0, 60.0, 0.000529, 0.003518, 0.0, 0.32, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.2, -0.05, 0.2, 0.05, 0.0, 0.0, 0.0, 0.0],
    [60.0, 131.0, 0.001985, 0.018208, 0.00645, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.13, -2.88, 13.14, 2.24, 0.0, 0.0, 0.0, 0.0],
    [466.0, 60.0, 0.002011, 0.019314, 0.00623, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.93, -3.44, 12.93, 2.83, 0.0, 0.0, 0.0, 0.0],
    [63.0, 62.0, 0.0032, 0.16353, 0.0, 70.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [64.0, 62.0, 0.000661, 0.003274, 0.0, 45.58, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.78, -9.27, 34.78, 9.32, 0.0, 0.0, 0.0, 0.0],
    [287.0, 62.0, 0.005453, 0.052365, 0.0169, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.38, 10.33, 21.41, -11.77, 0.0, 0.0, 0.0, 0.0],
    [62.0, 457.0, 0.007267, 0.069786, 0.02253, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -68.37, -9.69, 68.71, 10.62, 0.0, 0.0, 0.0, 0.0],
    [66.0, 65.0, 0.000808, 0.03088, 0.0, 405.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -100.74, -9.41, 100.82, 12.44, 0.0, 0.0, 0.0, 0.0],
    [80.0, 65.0, 0.00096, 0.013773, 0.24648, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 63.89, 31.2, -63.84, -56.5, 0.0, 0.0, 0.0, 0.0],
    [65.0, 297.0, 0.00092, 0.013192, 0.23607, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.98, 44.05, 37.02, -68.13, 0.0, 0.0, 0.0, 0.0],
    [67.0, 66.0, 0.000661, 0.003359, 0.0, 6.71, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.57, -1.22, 4.57, 1.22, 0.0, 0.0, 0.0, 0.0],
    [66.0, 308.0, 0.00718, 0.06895, 0.02226, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.37, 7.12, -59.13, -7.04, 0.0, 0.0, 0.0, 0.0],
    [69.0, 68.0, 0.000669, 0.003998, 0.0, 27.64, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.96, -4.52, 16.96, 4.54, 0.0, 0.0, 0.0, 0.0],
    [68.0, 295.0, 0.004469, 0.040995, 0.01453, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.91, 5.98, 62.08, -5.91, 0.0, 0.0, 0.0, 0.0],
    [68.0, 314.0, 0.001805, 0.017334, 0.0056, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -52.67, 4.77, 52.72, -4.87, 0.0, 0.0, 0.0, 0.0],
    [71.0, 70.0, 0.00103, 0.04472, 0.0, 133.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 4.0, 1.54, -4.0, -1.53, 0.0, 0.0, 0.0, 0.0],
    [72.0, 70.0, 0.00292, 0.14481, 0.0, 60.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 2.0, 0.77, -2.0, -0.76, 0.0, 0.0, 0.0, 0.0],
    [73.0, 70.0, 0.012696, 0.27303, 0.0, 49.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.4, 0.54, -1.4, -0.53, 0.0, 0.0, 0.0, 0.0],
    [216.0, 70.0, 0.002596, 0.02381, 0.00844, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.05, -15.18, 26.08, 14.56, 0.0, 0.0, 0.0, 0.0],
    [70.0, 490.0, 0.002127, 0.019512, 0.00691, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.68, -11.74, 18.69, 11.15, 0.0, 0.0, 0.0, 0.0],
    [75.0, 74.0, 0.000584, 0.003339, 0.0, 8.81, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.3, -1.41, 5.3, 1.41, 0.0, 0.0, 0.0, 0.0],
    [74.0, 189.0, 0.005632, 0.054084, 0.01746, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.07, -7.12, -9.06, 5.34, 0.0, 0.0, 0.0, 0.0],
    [240.0, 74.0, 0.004434, 0.04067, 0.01441, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.38, -7.12, -14.37, 5.7, 0.0, 0.0, 0.0, 0.0],
    [77.0, 76.0, 0.000695, 0.003313, 0.0, 12.16, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.95, -1.85, 6.95, 1.86, 0.0, 0.0, 0.0, 0.0],
    [452.0, 76.0, 0.002012, 0.019322, 0.00624, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 118.04, -18.04, -117.76, 20.06, 0.0, 0.0, 0.0, 0.0],
    [79.0, 78.0, 0.000622, 0.003279, 0.0, 0.52, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.38, -0.1, 0.38, 0.1, 0.0, 0.0, 0.0, 0.0],
    [78.0, 328.0, 0.005432, 0.049829, 0.01766, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 157.83, 16.76, -156.49, -6.29, 0.0, 0.0, 0.0, 0.0],
    [78.0, 387.0, 0.002354, 0.022609, 0.0073, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -158.21, -16.86, 158.79, 21.69, 0.0, 0.0, 0.0, 0.0],
    [81.0, 80.0, 0.00065, 0.03481, 0.0, 529.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -137.37, -11.08, 137.48, 17.36, 0.0, 0.0, 0.0, 0.0],
    [82.0, 80.0, 0.00043, 0.03113, 0.0, 628.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 361.9, 41.13, -361.37, -2.95, 0.0, 0.0, 0.0, 0.0],
    [407.0, 80.0, 0.000818, 0.010825, 0.22813, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -159.79, 23.98, 160.0, -45.61, 0.0, 0.0, 0.0, 0.0],
    [149.0, 81.0, 0.002879, 0.02641, 0.00936, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.74, -8.78, 65.86, 8.91, 0.0, 0.0, 0.0, 0.0],
    [84.0, 83.0, 0.000638, 0.003655, 0.0, 105.41, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.41, -16.38, 61.43, 16.52, 0.0, 0.0, 0.0, 0.0],
    [83.0, 342.0, 0.004116, 0.03952, 0.01276, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.46, -13.4, 47.56, 13.05, 0.0, 0.0, 0.0, 0.0],
    [86.0, 85.0, 0.000652, 0.003901, 0.0, 30.04, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.59, -4.69, 17.59, 4.7, 0.0, 0.0, 0.0, 0.0],
    [272.0, 85.0, 0.004412, 0.04047, 0.01434, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.03, -12.83, -58.87, 12.72, 0.0, 0.0, 0.0, 0.0],
    [88.0, 87.0, 0.000623, 0.003569, 0.0, 7.69, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.25, -1.4, 5.25, 1.4, 0.0, 0.0, 0.0, 0.0],
    [87.0, 141.0, 0.001846, 0.017727, 0.00572, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 319.54, -21.94, -317.65, 39.51, 0.0, 0.0, 0.0, 0.0],
    [87.0, 143.0, 0.00382, 0.035043, 0.01242, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -291.36, -5.02, 294.6, 33.45, 0.0, 0.0, 0.0, 0.0],
    [423.0, 87.0, 0.001836, 0.017627, 0.00569, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 33.46, -25.81, -33.43, 25.56, 0.0, 0.0, 0.0, 0.0],
    [90.0, 89.0, 0.000554, 0.003864, 0.0, 10.48, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.9, -1.57, 5.9, 1.57, 0.0, 0.0, 0.0, 0.0],
    [89.0, 187.0, 0.002116, 0.020322, 0.00656, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.3, -0.29, -34.28, -0.15, 0.0, 0.0, 0.0, 0.0],
    [89.0, 457.0, 0.009012, 0.082666, 0.02929, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -40.2, -1.28, 40.34, -0.48, 0.0, 0.0, 0.0, 0.0],
    [92.0, 91.0, 0.000572, 0.003617, 0.0, 104.24, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.03, -17.34, 65.05, 17.5, 0.0, 0.0, 0.0, 0.0],
    [91.0, 133.0, 0.00504, 0.048401, 0.01562, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.93, -2.9, 2.93, 1.3, 0.0, 0.0, 0.0, 0.0],
    [94.0, 93.0, 0.000536, 0.003281, 0.0, 8.18, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.21, -1.39, 5.21, 1.39, 0.0, 0.0, 0.0, 0.0],
    [269.0, 93.0, 0.003921, 0.035965, 0.01275, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -41.91, 4.85, 41.98, -5.55, 0.0, 0.0, 0.0, 0.0],
    [336.0, 93.0, 0.005795, 0.053155, 0.01884, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.32, -4.94, -47.19, 4.15, 0.0, 0.0, 0.0, 0.0],
    [96.0, 95.0, 0.000563, 0.003253, 0.0, 56.18, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.0, -9.07, 34.01, 9.11, 0.0, 0.0, 0.0, 0.0],
    [95.0, 170.0, 0.002111, 0.020268, 0.00654, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 12.28, 0.82, -12.28, -1.45, 0.0, 0.0, 0.0, 0.0],
    [95.0, 369.0, 0.004094, 0.039316, 0.01269, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -46.29, -9.92, 46.38, 9.47, 0.0, 0.0, 0.0, 0.0],
    [98.0, 97.0, 0.000569, 0.003986, 0.0, 66.43, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -37.09, -9.89, 37.1, 9.95, 0.0, 0.0, 0.0, 0.0],
    [181.0, 97.0, 0.002992, 0.028734, 0.00928, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 14.76, 21.11, -14.74, -21.86, 0.0, 0.0, 0.0, 0.0],
    [358.0, 97.0, 0.002676, 0.024552, 0.0087, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 22.38, -12.63, -22.36, 11.91, 0.0, 0.0, 0.0, 0.0],
    [100.0, 99.0, 0.000644, 0.00362, 0.0, 22.69, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.52, -3.61, 13.52, 3.61, 0.0, 0.0, 0.0, 0.0],
    [101.0, 99.0, 0.000699, 0.003294, 0.0, 1.37, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.89, -0.24, 0.89, 0.24, 0.0, 0.0, 0.0, 0.0],
    [99.0, 465.0, 0.002689, 0.02582, 0.00834, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.36, -4.72, 9.36, 3.88, 0.0, 0.0, 0.0, 0.0],
    [472.0, 99.0, 0.003318, 0.031864, 0.01029, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.06, -1.94, -5.06, 0.87, 0.0, 0.0, 0.0, 0.0],
    [103.0, 102.0, 0.000614, 0.003874, 0.0, 64.6, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -38.8, -10.35, 38.81, 10.41, 0.0, 0.0, 0.0, 0.0],
    [102.0, 308.0, 0.00565, 0.054254, 0.01751, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -67.06, -10.06, 67.32, 10.76, 0.0, 0.0, 0.0, 0.0],
    [419.0, 102.0, 0.003638, 0.034938, 0.01128, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.22, -0.51, 28.25, -0.35, 0.0, 0.0, 0.0, 0.0],
    [105.0, 104.0, 0.000673, 0.003751, 0.0, 144.23, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -80.33, -21.42, 80.38, 21.67, 0.0, 0.0, 0.0, 0.0],
    [104.0, 191.0, 0.005177, 0.047485, 0.01683, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.88, 4.42, 64.08, -4.28, 0.0, 0.0, 0.0, 0.0],
    [107.0, 106.0, 0.000575, 0.003206, 0.0, 24.46, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.01, -4.27, 16.01, 4.28, 0.0, 0.0, 0.0, 0.0],
    [106.0, 191.0, 0.004468, 0.042904, 0.01385, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.52, -3.15, -41.45, 2.42, 0.0, 0.0, 0.0, 0.0],
    [236.0, 106.0, 0.003115, 0.029915, 0.00966, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 57.63, 1.07, -57.53, -1.13, 0.0, 0.0, 0.0, 0.0],
    [109.0, 108.0, 0.000658, 0.00301, 0.0, 62.91, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.58, -12.69, 47.6, 12.76, 0.0, 0.0, 0.0, 0.0],
    [108.0, 472.0, 0.002033, 0.019521, 0.0063, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.62, -24.6, 97.82, 25.86, 0.0, 0.0, 0.0, 0.0],
    [108.0, 495.0, 0.003611, 0.034672, 0.01119, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.02, 11.84, -49.93, -12.09, 0.0, 0.0, 0.0, 0.0],
    [111.0, 110.0, 0.000527, 0.003708, 0.0, 87.02, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -62.29, -16.61, 62.31, 16.76, 0.0, 0.0, 0.0, 0.0],
    [274.0, 110.0, 0.003126, 0.030018, 0.00969, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.26, 1.38, 49.33, -1.71, 0.0, 0.0, 0.0, 0.0],
    [110.0, 316.0, 0.003439, 0.033025, 0.01066, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -111.64, 37.72, 112.09, -34.47, 0.0, 0.0, 0.0, 0.0],
    [113.0, 112.0, 0.000644, 0.003119, 0.0, 72.98, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.99, -12.26, 46.0, 12.33, 0.0, 0.0, 0.0, 0.0],
    [193.0, 112.0, 0.002867, 0.027534, 0.00889, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.85, 7.39, 30.88, -8.04, 0.0, 0.0, 0.0, 0.0],
    [112.0, 236.0, 0.006329, 0.060777, 0.01962, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 0.64, -14.87, -0.63, 12.95, 0.0, 0.0, 0.0, 0.0],
    [112.0, 283.0, 0.008619, 0.08276, 0.02672, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.14, -5.82, -11.13, 3.18, 0.0, 0.0, 0.0, 0.0],
    [372.0, 112.0, 0.002007, 0.019267, 0.00622, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 152.0, 11.55, -151.55, -7.88, 0.0, 0.0, 0.0, 0.0],
    [112.0, 499.0, 0.005577, 0.051155, 0.01813, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.47, 14.93, -54.3, -15.17, 0.0, 0.0, 0.0, 0.0],
    [115.0, 114.0, 0.000506, 0.00336, 0.0, 6.74, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.06, -1.35, 5.06, 1.35, 0.0, 0.0, 0.0, 0.0],
    [116.0, 114.0, 0.000505, 0.003411, 0.0, 5.26, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.1, -0.83, 3.1, 0.83, 0.0, 0.0, 0.0, 0.0],
    [114.0, 191.0, 0.005557, 0.053364, 0.01723, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.77, 0.13, 17.79, -1.75, 0.0, 0.0, 0.0, 0.0],
    [114.0, 312.0, 0.006609, 0.063462, 0.02049, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 9.61, -2.3, -9.6, 0.23, 0.0, 0.0, 0.0, 0.0],
    [118.0, 117.0, 0.000634, 0.003851, 0.0, 12.8, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.83, -2.36, 8.83, 2.36, 0.0, 0.0, 0.0, 0.0],
    [117.0, 426.0, 0.003172, 0.029099, 0.01031, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.41, -21.23, 57.53, 21.25, 0.0, 0.0, 0.0, 0.0],
    [490.0, 117.0, 0.002999, 0.027508, 0.00975, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -48.5, -19.1, 48.58, 18.87, 0.0, 0.0, 0.0, 0.0],
    [120.0, 119.0, 0.000556, 0.003059, 0.0, 46.58, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.65, -8.44, 31.66, 8.47, 0.0, 0.0, 0.0, 0.0],
    [119.0, 129.0, 0.00235, 0.021554, 0.00764, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.7, 8.51, -41.66, -8.85, 0.0, 0.0, 0.0, 0.0],
    [253.0, 119.0, 0.001494, 0.01435, 0.00463, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 73.44, 17.37, -73.36, -16.99, 0.0, 0.0, 0.0, 0.0],
    [122.0, 121.0, 0.000555, 0.003846, 0.0, 70.42, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.36, -14.23, 53.38, 14.34, 0.0, 0.0, 0.0, 0.0],
    [121.0, 276.0, 0.002548, 0.024463, 0.0079, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.74, -15.3, 16.76, 14.61, 0.0, 0.0, 0.0, 0.0],
    [121.0, 287.0, 0.007088, 0.068058, 0.02197, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.64, 0.96, 36.73, -2.32, 0.0, 0.0, 0.0, 0.0],
    [124.0, 123.0, 0.0002, 0.01438, 0.0, 488.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -90.55, -15.61, 90.57, 16.76, 0.0, 0.0, 0.0, 0.0],
    [125.0, 123.0, 0.00028, 0.04064, 0.0, 346.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [126.0, 123.0, 0.00015, 0.02189, 0.0, 352.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [127.0, 123.0, 0.00038, 0.04792, 0.0, 378.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 162.0, 26.1, -161.91, -14.17, 0.0, 0.0, 0.0, 0.0],
    [128.0, 123.0, 0.00016, 0.01585, 0.0, 391.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 162.0, 62.21, -161.96, -57.79, 0.0, 0.0, 0.0, 0.0],
    [165.0, 123.0, 0.000216, 0.003138, 0.05475, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 208.12, -6.63, -208.03, 2.1, 0.0, 0.0, 0.0, 0.0],
    [124.0, 260.0, 0.00204, 0.018709, 0.00663, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 35.31, 7.62, -35.28, -8.09, 0.0, 0.0, 0.0, 0.0],
    [124.0, 369.0, 0.007693, 0.070568, 0.02501, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 55.25, 7.99, -55.02, -8.51, 0.0, 0.0, 0.0, 0.0],
    [130.0, 129.0, 0.000698, 0.003221, 0.0, 165.98, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -103.24, -27.53, 103.32, 27.91, 0.0, 0.0, 0.0, 0.0],
    [304.0, 129.0, 0.003063, 0.029412, 0.00949, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.67, 1.22, -16.66, -2.06, 0.0, 0.0, 0.0, 0.0],
    [324.0, 129.0, 0.001878, 0.017231, 0.00611, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 45.05, 16.82, -45.01, -17.0, 0.0, 0.0, 0.0, 0.0],
    [132.0, 131.0, 0.000673, 0.003615, 0.0, 41.59, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.2, -6.72, 25.21, 6.74, 0.0, 0.0, 0.0, 0.0],
    [131.0, 333.0, 0.002227, 0.021386, 0.0069, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.06, -1.12, 8.06, 0.41, 0.0, 0.0, 0.0, 0.0],
    [134.0, 133.0, 0.000515, 0.003083, 0.0, 66.01, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.65, -11.37, 42.65, 11.43, 0.0, 0.0, 0.0, 0.0],
    [133.0, 226.0, 0.00644, 0.059077, 0.02094, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 5.52, -0.37, -5.52, -1.76, 0.0, 0.0, 0.0, 0.0],
    [133.0, 369.0, 0.006155, 0.056462, 0.02001, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.83, -6.2, 30.89, 4.67, 0.0, 0.0, 0.0, 0.0],
    [473.0, 133.0, 0.004755, 0.045657, 0.01474, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 20.29, 4.84, -20.27, -6.17, 0.0, 0.0, 0.0, 0.0],
    [136.0, 135.0, 0.000549, 0.00366, 0.0, 45.59, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.76, -7.14, 26.76, 7.16, 0.0, 0.0, 0.0, 0.0],
    [135.0, 287.0, 0.007568, 0.069421, 0.0246, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.0, -3.09, -31.92, 1.25, 0.0, 0.0, 0.0, 0.0],
    [135.0, 457.0, 0.006865, 0.062973, 0.02232, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.76, -4.07, 58.99, 3.87, 0.0, 0.0, 0.0, 0.0],
    [138.0, 137.0, 0.000556, 0.003788, 0.0, 122.92, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -78.7, -20.99, 78.74, 21.24, 0.0, 0.0, 0.0, 0.0],
    [137.0, 214.0, 0.00312, 0.029961, 0.00967, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 50.19, 4.52, -50.12, -4.75, 0.0, 0.0, 0.0, 0.0],
    [137.0, 426.0, 0.002998, 0.028792, 0.00929, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.47, -12.88, 64.59, 13.16, 0.0, 0.0, 0.0, 0.0],
    [137.0, 426.0, 0.003, 0.02879, 0.00929, 320.3, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -64.47, -12.88, 64.6, 13.15, 0.0, 0.0, 0.0, 0.0],
    [140.0, 139.0, 0.0006, 0.003182, 0.0, 0.36, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.26, -0.07, 0.26, 0.07, 0.0, 0.0, 0.0, 0.0],
    [139.0, 376.0, 0.002676, 0.025697, 0.0083, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 89.14, 24.44, -88.92, -23.16, 0.0, 0.0, 0.0, 0.0],
    [429.0, 139.0, 0.001468, 0.014094, 0.00455, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 89.52, 25.21, -89.4, -24.51, 0.0, 0.0, 0.0, 0.0],
    [142.0, 141.0, 0.000687, 0.003417, 0.0, 209.78, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -161.34, -43.02, 161.54, 43.98, 0.0, 0.0, 0.0, 0.0],
    [300.0, 141.0, 0.00267, 0.024495, 0.00868, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -155.43, 38.79, 156.11, -33.44, 0.0, 0.0, 0.0, 0.0],
    [144.0, 143.0, 0.00152, 0.0766, 0.0, 336.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 301.27, 55.8, -299.96, 10.69, 0.0, 0.0, 0.0, 0.0],
    [144.0, 143.0, 0.00152, 0.0766, 0.0, 336.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 301.27, 55.8, -299.96, 10.69, 0.0, 0.0, 0.0, 0.0],
    [145.0, 143.0, 0.00119, 0.0337, 0.0, 322.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 150.27, 63.68, -149.98, -55.38, 0.0, 0.0, 0.0, 0.0],
    [145.0, 143.0, 0.00119, 0.0337, 0.0, 322.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 150.27, 63.68, -149.98, -55.38, 0.0, 0.0, 0.0, 0.0],
    [143.0, 338.0, 0.002116, 0.019409, 0.00688, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 123.52, 27.62, -123.19, -25.33, 0.0, 0.0, 0.0, 0.0],
    [143.0, 401.0, 0.004057, 0.038957, 0.01258, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 210.25, 14.53, -208.51, 0.86, 0.0, 0.0, 0.0, 0.0],
    [143.0, 452.0, 0.007537, 0.07237, 0.02336, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 130.44, -5.6, -129.2, 15.06, 0.0, 0.0, 0.0, 0.0],
    [496.0, 143.0, 0.002039, 0.019581, 0.00632, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -140.67, -16.21, 141.07, 19.38, 0.0, 0.0, 0.0, 0.0],
    [147.0, 146.0, 0.001007, 0.05565, 0.0, 272.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -22.58, -20.8, 22.59, 21.3, 0.0, 0.0, 0.0, 0.0],
    [146.0, 162.0, 0.000285, 0.004083, 0.07307, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.66, -9.92, 17.67, 2.2, 0.0, 0.0, 0.0, 0.0],
    [146.0, 195.0, 0.000327, 0.004333, 0.09131, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.92, -11.38, 4.92, 1.72, 0.0, 0.0, 0.0, 0.0],
    [148.0, 147.0, 0.000593, 0.003935, 0.0, 102.39, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.42, -15.31, 57.44, 15.45, 0.0, 0.0, 0.0, 0.0],
    [475.0, 147.0, 0.003185, 0.030585, 0.00987, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.9, -6.0, -34.86, 5.35, 0.0, 0.0, 0.0, 0.0],
    [150.0, 149.0, 0.00068, 0.003693, 0.0, 2.36, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1.5, -0.4, 1.5, 0.4, 0.0, 0.0, 0.0, 0.0],
    [293.0, 149.0, 0.004385, 0.042112, 0.01359, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.18, -1.93, 54.3, 1.7, 0.0, 0.0, 0.0, 0.0],
    [489.0, 149.0, 0.002444, 0.023466, 0.00758, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.93, -7.43, 9.93, 6.68, 0.0, 0.0, 0.0, 0.0],
    [152.0, 151.0, 0.000342, 0.0203, 0.0, 570.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -217.73, 4.05, 217.89, 5.07, 0.0, 0.0, 0.0, 0.0],
    [428.0, 151.0, 0.000454, 0.006011, 0.12668, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 146.48, 30.6, -146.38, -42.74, 0.0, 0.0, 0.0, 0.0],
    [153.0, 152.0, 0.000529, 0.003112, 0.0, 130.11, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -93.15, -24.84, 93.2, 25.12, 0.0, 0.0, 0.0, 0.0],
    [238.0, 152.0, 0.002155, 0.02069, 0.00668, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -124.18, -41.98, 124.53, 44.72, 0.0, 0.0, 0.0, 0.0],
    [155.0, 154.0, 0.000533, 0.003005, 0.0, 89.97, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -66.84, -17.82, 66.87, 17.97, 0.0, 0.0, 0.0, 0.0],
    [154.0, 429.0, 0.002119, 0.020352, 0.00657, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -140.47, -35.17, 140.9, 38.67, 0.0, 0.0, 0.0, 0.0],
    [154.0, 488.0, 0.008007, 0.07345, 0.02603, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 73.6, 17.2, -73.15, -15.66, 0.0, 0.0, 0.0, 0.0],
    [157.0, 156.0, 0.000597, 0.003579, 0.0, 164.26, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -105.45, -28.12, 105.53, 28.56, 0.0, 0.0, 0.0, 0.0],
    [488.0, 156.0, 0.001861, 0.017075, 0.00605, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 64.38, 9.56, -64.3, -9.41, 0.0, 0.0, 0.0, 0.0],
    [159.0, 158.0, 0.000601, 0.003873, 0.0, 31.35, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.85, -6.09, 22.85, 6.11, 0.0, 0.0, 0.0, 0.0],
    [158.0, 233.0, 0.006097, 0.055925, 0.01982, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.77, -9.82, 47.91, 9.07, 0.0, 0.0, 0.0, 0.0],
    [158.0, 291.0, 0.005133, 0.049293, 0.01591, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 24.92, 3.7, -24.88, -5.01, 0.0, 0.0, 0.0, 0.0],
    [161.0, 160.0, 0.000556, 0.003568, 0.0, 44.84, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.95, -6.92, 25.96, 6.95, 0.0, 0.0, 0.0, 0.0],
    [160.0, 212.0, 0.002567, 0.02465, 0.00796, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.35, 0.28, 13.36, -1.07, 0.0, 0.0, 0.0, 0.0],
    [160.0, 399.0, 0.004015, 0.036828, 0.01305, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.6, -7.23, 12.61, 5.94, 0.0, 0.0, 0.0, 0.0],
    [163.0, 162.0, 0.000345, 0.01982, 0.0, 510.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -72.78, -18.32, 72.8, 19.38, 0.0, 0.0, 0.0, 0.0],
    [163.0, 162.0, 0.000366, 0.01982, 0.0, 510.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -72.8, -18.24, 72.82, 19.3, 0.0, 0.0, 0.0, 0.0],
    [162.0, 195.0, 0.000226, 0.003275, 0.05716, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 15.56, -4.16, -15.56, -1.89, 0.0, 0.0, 0.0, 0.0],
    [162.0, 220.0, 0.00139, 0.018388, 0.3875, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -398.7, -14.51, 400.78, 0.81, 0.0, 0.0, 0.0, 0.0],
    [162.0, 232.0, 0.000529, 0.007594, 0.13589, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 219.85, -22.21, -219.61, 11.3, 0.0, 0.0, 0.0, 0.0],
    [164.0, 163.0, 0.00065, 0.003987, 0.0, 174.51, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -98.15, -26.17, 98.22, 26.57, 0.0, 0.0, 0.0, 0.0],
    [200.0, 163.0, 0.003267, 0.029965, 0.01062, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.29, -10.43, 47.36, 9.99, 0.0, 0.0, 0.0, 0.0],
    [166.0, 165.0, 0.000183, 0.00871, 0.0, 606.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -332.81, -56.73, 333.01, 66.19, 0.0, 0.0, 0.0, 0.0],
    [167.0, 165.0, 0.000463, 0.02157, 0.0, 411.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 193.5, 45.92, -193.33, -38.04, 0.0, 0.0, 0.0, 0.0],
    [168.0, 165.0, 0.00029, 0.03549, 0.0, 445.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 193.5, 32.78, -193.4, -20.14, 0.0, 0.0, 0.0, 0.0],
    [169.0, 165.0, 0.00035, 0.02558, 0.0, 543.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 387.0, 51.63, -386.51, -15.58, 0.0, 0.0, 0.0, 0.0],
    [165.0, 386.0, 0.000718, 0.010423, 0.18188, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 232.1, 14.19, -231.74, -28.09, 0.0, 0.0, 0.0, 0.0],
    [166.0, 228.0, 0.004845, 0.044445, 0.01575, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 210.14, 40.28, -208.02, -22.49, 0.0, 0.0, 0.0, 0.0],
    [260.0, 166.0, 0.00199, 0.01825, 0.00647, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 16.6, 3.09, -16.59, -3.72, 0.0, 0.0, 0.0, 0.0],
    [166.0, 289.0, 0.002113, 0.020294, 0.00655, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 139.26, 20.18, -138.87, -17.03, 0.0, 0.0, 0.0, 0.0],
    [171.0, 170.0, 0.000513, 0.003774, 0.0, 20.92, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.38, -3.3, 12.38, 3.31, 0.0, 0.0, 0.0, 0.0],
    [170.0, 226.0, 0.004631, 0.042483, 0.01506, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.09, -1.85, 0.09, 0.31, 0.0, 0.0, 0.0, 0.0],
    [173.0, 172.0, 0.000675, 0.003134, 0.0, 4.69, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.14, -0.84, 3.14, 0.84, 0.0, 0.0, 0.0, 0.0],
    [174.0, 172.0, 0.000586, 0.003039, 0.0, 12.34, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.3, -1.95, 7.31, 1.95, 0.0, 0.0, 0.0, 0.0],
    [202.0, 172.0, 0.004073, 0.039112, 0.01263, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.35, -9.66, -21.33, 8.6, 0.0, 0.0, 0.0, 0.0],
    [172.0, 244.0, 0.003291, 0.031599, 0.0102, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 10.89, -11.38, -10.88, 10.42, 0.0, 0.0, 0.0, 0.0],
    [176.0, 175.0, 0.00039, 0.03857, 0.0, 273.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 39.33, -28.99, -39.32, 29.87, 0.0, 0.0, 0.0, 0.0],
    [175.0, 220.0, 0.001099, 0.01596, 0.27851, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 39.32, -29.87, -39.3, 0.31, 0.0, 0.0, 0.0, 0.0],
    [177.0, 176.0, 0.000557, 0.003649, 0.0, 12.91, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.78, -2.34, 8.78, 2.34, 0.0, 0.0, 0.0, 0.0],
    [178.0, 176.0, 0.000684, 0.003156, 0.0, 10.65, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.81, -1.82, 6.81, 1.82, 0.0, 0.0, 0.0, 0.0],
    [318.0, 176.0, 0.003427, 0.032909, 0.01062, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.11, 0.83, 55.21, -0.98, 0.0, 0.0, 0.0, 0.0],
    [180.0, 179.0, 0.000694, 0.003302, 0.0, 25.21, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.14, -3.77, 14.14, 3.78, 0.0, 0.0, 0.0, 0.0],
    [179.0, 291.0, 0.005964, 0.05727, 0.01849, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.25, -4.67, 17.27, 2.98, 0.0, 0.0, 0.0, 0.0],
    [345.0, 179.0, 0.005081, 0.046608, 0.01652, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.43, -4.88, 8.44, 3.26, 0.0, 0.0, 0.0, 0.0],
    [179.0, 374.0, 0.003774, 0.036236, 0.0117, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.32, -2.36, 5.33, 1.19, 0.0, 0.0, 0.0, 0.0],
    [182.0, 181.0, 0.000631, 0.003715, 0.0, 145.73, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -82.61, -22.03, 82.66, 22.3, 0.0, 0.0, 0.0, 0.0],
    [181.0, 487.0, 0.002751, 0.026421, 0.00853, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.42, 17.95, 97.68, -16.28, 0.0, 0.0, 0.0, 0.0],
    [184.0, 183.0, 0.000542, 0.003008, 0.0, 40.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.18, -8.05, 30.18, 8.08, 0.0, 0.0, 0.0, 0.0],
    [183.0, 247.0, 0.001965, 0.018868, 0.00609, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.99, -9.07, -18.98, 8.51, 0.0, 0.0, 0.0, 0.0],
    [183.0, 274.0, 0.003673, 0.035265, 0.01138, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.17, 1.0, 49.26, -1.38, 0.0, 0.0, 0.0, 0.0],
    [186.0, 185.0, 0.000562, 0.003066, 0.0, 76.88, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.35, -12.09, 45.36, 12.16, 0.0, 0.0, 0.0, 0.0],
    [445.0, 185.0, 0.003074, 0.028201, 0.00999, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.88, 1.98, 90.13, -0.75, 0.0, 0.0, 0.0, 0.0],
    [185.0, 467.0, 0.002016, 0.018496, 0.00655, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -135.49, -11.41, 135.85, 14.09, 0.0, 0.0, 0.0, 0.0],
    [188.0, 187.0, 0.00067, 0.003145, 0.0, 19.87, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.05, -2.95, 11.05, 2.95, 0.0, 0.0, 0.0, 0.0],
    [187.0, 454.0, 0.013848, 0.127035, 0.04502, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.23, -2.8, -23.15, -1.19, 0.0, 0.0, 0.0, 0.0],
    [190.0, 189.0, 0.00069, 0.00301, 0.0, 22.9, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.07, -3.75, 14.07, 3.76, 0.0, 0.0, 0.0, 0.0],
    [192.0, 191.0, 0.000684, 0.003764, 0.0, 27.24, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.44, -4.38, 16.44, 4.39, 0.0, 0.0, 0.0, 0.0],
    [191.0, 205.0, 0.005326, 0.051141, 0.01651, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 31.96, -8.09, -31.9, 6.9, 0.0, 0.0, 0.0, 0.0],
    [191.0, 293.0, 0.005164, 0.049592, 0.01601, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.53, 3.66, 28.57, -4.92, 0.0, 0.0, 0.0, 0.0],
    [194.0, 193.0, 0.000696, 0.003802, 0.0, 49.31, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.69, -7.65, 28.7, 7.68, 0.0, 0.0, 0.0, 0.0],
    [196.0, 195.0, 0.00023, 0.01443, 0.0, 560.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -286.79, -56.13, 286.98, 67.99, 0.0, 0.0, 0.0, 0.0],
    [197.0, 195.0, 0.0006, 0.03102, 0.0, 597.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 293.6, 43.37, -293.11, -18.11, 0.0, 0.0, 0.0, 0.0],
    [198.0, 195.0, 0.000386, 0.02185, 0.0, 527.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 207.3, 52.65, -207.14, -43.41, 0.0, 0.0, 0.0, 0.0],
    [371.0, 195.0, 0.000451, 0.005966, 0.12573, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -223.69, -4.18, 223.91, -6.3, 0.0, 0.0, 0.0, 0.0],
    [199.0, 196.0, 0.000693, 0.003312, 0.0, 123.99, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.39, -23.04, 86.45, 23.29, 0.0, 0.0, 0.0, 0.0],
    [201.0, 200.0, 0.000686, 0.003174, 0.0, 14.82, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.89, -2.37, 8.89, 2.37, 0.0, 0.0, 0.0, 0.0],
    [203.0, 202.0, 0.000644, 0.003618, 0.0, 6.57, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.69, -1.25, 4.69, 1.25, 0.0, 0.0, 0.0, 0.0],
    [204.0, 202.0, 0.000553, 0.003889, 0.0, 72.65, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.67, -12.18, 45.68, 12.26, 0.0, 0.0, 0.0, 0.0],
    [380.0, 202.0, 0.00536, 0.05147, 0.01661, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 71.99, 4.82, -71.72, -3.86, 0.0, 0.0, 0.0, 0.0],
    [206.0, 205.0, 0.000554, 0.003028, 0.0, 4.37, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.01, -0.8, 3.01, 0.8, 0.0, 0.0, 0.0, 0.0],
    [207.0, 205.0, 0.000653, 0.0037, 0.0, 30.41, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -22.57, -6.02, 22.58, 6.04, 0.0, 0.0, 0.0, 0.0],
    [205.0, 312.0, 0.006767, 0.062072, 0.022, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1.12, 2.93, 1.12, -5.21, 0.0, 0.0, 0.0, 0.0],
    [209.0, 208.0, 0.000514, 0.003601, 0.0, 141.36, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -81.85, -21.83, 81.89, 22.08, 0.0, 0.0, 0.0, 0.0],
    [322.0, 208.0, 0.00286, 0.027459, 0.00886, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 134.18, -48.79, -133.59, 53.52, 0.0, 0.0, 0.0, 0.0],
    [356.0, 208.0, 0.002554, 0.024525, 0.00792, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -51.63, -5.72, 51.7, 5.57, 0.0, 0.0, 0.0, 0.0],
    [211.0, 210.0, 0.000679, 0.003783, 0.0, 54.3, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.28, -9.14, 34.29, 9.19, 0.0, 0.0, 0.0, 0.0],
    [488.0, 210.0, 0.003712, 0.035641, 0.01151, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -89.13, -20.0, 89.44, 21.86, 0.0, 0.0, 0.0, 0.0],
    [213.0, 212.0, 0.000628, 0.003685, 0.0, 155.03, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -97.48, -26.0, 97.54, 26.36, 0.0, 0.0, 0.0, 0.0],
    [212.0, 399.0, 0.003344, 0.032113, 0.01037, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.15, -8.68, 4.15, 7.62, 0.0, 0.0, 0.0, 0.0],
    [408.0, 212.0, 0.002879, 0.027648, 0.00893, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 107.08, 18.77, -106.75, -16.61, 0.0, 0.0, 0.0, 0.0],
    [215.0, 214.0, 0.000578, 0.003813, 0.0, 124.11, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -84.48, -22.53, 84.52, 22.82, 0.0, 0.0, 0.0, 0.0],
    [214.0, 403.0, 0.004217, 0.040493, 0.01307, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.4, -18.07, 34.47, 17.34, 0.0, 0.0, 0.0, 0.0],
    [217.0, 216.0, 0.0006, 0.003129, 0.0, 71.72, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.1, -14.69, 55.12, 14.8, 0.0, 0.0, 0.0, 0.0],
    [219.0, 218.0, 0.000581, 0.003657, 0.0, 0.6, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.33, -0.09, 0.33, 0.09, 0.0, 0.0, 0.0, 0.0],
    [218.0, 399.0, 0.004545, 0.043647, 0.01409, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.79, 11.87, 32.84, -12.84, 0.0, 0.0, 0.0, 0.0],
    [221.0, 220.0, 0.000872, 0.02901, 0.0, 556.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -209.61, -43.55, 209.99, 56.33, 0.0, 0.0, 0.0, 0.0],
    [222.0, 220.0, 0.000485, 0.02225, 0.0, 228.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 5.2, 2.0, -5.2, -1.99, 0.0, 0.0, 0.0, 0.0],
    [223.0, 220.0, 0.000575, 0.03062, 0.0, 248.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 18.0, 6.91, -18.0, -6.81, 0.0, 0.0, 0.0, 0.0],
    [224.0, 220.0, 0.000543, 0.02404, 0.0, 588.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 255.64, 19.45, -255.3, -4.84, 0.0, 0.0, 0.0, 0.0],
    [224.0, 220.0, 0.00043, 0.02404, 0.0, 588.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 255.56, 20.66, -255.3, -6.05, 0.0, 0.0, 0.0, 0.0],
    [225.0, 220.0, 0.00018, 0.01242, 0.0, 628.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 257.4, 34.83, -257.29, -27.09, 0.0, 0.0, 0.0, 0.0],
    [225.0, 220.0, 0.00018, 0.01242, 0.0, 628.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 257.4, 34.83, -257.29, -27.09, 0.0, 0.0, 0.0, 0.0],
    [220.0, 471.0, 0.000978, 0.014205, 0.24789, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 476.9, 16.41, -474.82, -12.61, 0.0, 0.0, 0.0, 0.0],
    [221.0, 447.0, 0.00397, 0.038119, 0.01231, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 154.25, 14.1, -153.33, -6.57, 0.0, 0.0, 0.0, 0.0],
    [221.0, 478.0, 0.003036, 0.029155, 0.00941, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.28, 18.43, 31.32, -19.03, 0.0, 0.0, 0.0, 0.0],
    [221.0, 493.0, 0.003413, 0.032773, 0.01058, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 86.65, 11.02, -86.4, -9.71, 0.0, 0.0, 0.0, 0.0],
    [227.0, 226.0, 0.000667, 0.003347, 0.0, 8.92, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.42, -1.45, 5.42, 1.45, 0.0, 0.0, 0.0, 0.0],
    [229.0, 228.0, 0.00059, 0.003589, 0.0, 77.87, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -54.09, -14.42, 54.11, 14.54, 0.0, 0.0, 0.0, 0.0],
    [228.0, 468.0, 0.004892, 0.046972, 0.01516, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 20.15, -9.02, -20.13, 7.72, 0.0, 0.0, 0.0, 0.0],
    [228.0, 474.0, 0.006513, 0.059749, 0.02117, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 133.76, 16.97, -132.58, -8.19, 0.0, 0.0, 0.0, 0.0],
    [231.0, 230.0, 0.00368, 0.18877, 0.0, 65.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 2.9, 1.35, -2.9, -1.33, 0.0, 0.0, 0.0, 0.0],
    [285.0, 230.0, 0.002749, 0.026397, 0.00852, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.0, 8.28, 118.38, -5.52, 0.0, 0.0, 0.0, 0.0],
    [233.0, 232.0, 0.00046, 0.0207, 0.0, 628.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -294.63, -35.41, 295.02, 52.97, 0.0, 0.0, 0.0, 0.0],
    [262.0, 232.0, 0.000253, 0.003627, 0.0649, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -141.55, -12.7, 141.6, 6.52, 0.0, 0.0, 0.0, 0.0],
    [232.0, 371.0, 0.000494, 0.006532, 0.13765, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.76, 12.14, 42.77, -26.57, 0.0, 0.0, 0.0, 0.0],
    [232.0, 453.0, 0.000324, 0.004292, 0.09045, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.77, -54.82, -54.75, 45.45, 0.0, 0.0, 0.0, 0.0],
    [234.0, 233.0, 0.000551, 0.003415, 0.0, 95.68, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.96, -15.99, 59.98, 16.12, 0.0, 0.0, 0.0, 0.0],
    [233.0, 486.0, 0.002266, 0.021759, 0.00702, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 88.47, 9.05, -88.3, -8.12, 0.0, 0.0, 0.0, 0.0],
    [236.0, 235.0, 0.00024, 0.02788, 0.0, 507.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -81.26, -25.39, 81.28, 27.33, 0.0, 0.0, 0.0, 0.0],
    [235.0, 271.0, 0.000313, 0.004136, 0.08716, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 85.49, 4.9, -85.46, -13.85, 0.0, 0.0, 0.0, 0.0],
    [235.0, 407.0, 0.001237, 0.016366, 0.3449, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -166.77, -32.23, 167.09, -0.18, 0.0, 0.0, 0.0, 0.0],
    [237.0, 236.0, 0.000696, 0.003348, 0.0, 4.32, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.71, -0.72, 2.71, 0.72, 0.0, 0.0, 0.0, 0.0],
    [283.0, 236.0, 0.004516, 0.041425, 0.01468, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -21.53, -11.93, 21.55, 10.64, 0.0, 0.0, 0.0, 0.0],
    [239.0, 238.0, 0.000513, 0.003619, 0.0, 64.09, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.13, -10.44, 39.14, 10.49, 0.0, 0.0, 0.0, 0.0],
    [241.0, 240.0, 0.00054, 0.003983, 0.0, 27.17, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.74, -5.26, 19.74, 5.28, 0.0, 0.0, 0.0, 0.0],
    [240.0, 272.0, 0.011645, 0.10682, 0.03785, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.12, 1.84, 34.25, -4.6, 0.0, 0.0, 0.0, 0.0],
    [243.0, 242.0, 0.000606, 0.003702, 0.0, 130.7, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -74.47, -19.86, 74.5, 20.07, 0.0, 0.0, 0.0, 0.0],
    [242.0, 287.0, 0.007052, 0.067713, 0.02186, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -87.97, 19.09, 88.53, -16.04, 0.0, 0.0, 0.0, 0.0],
    [242.0, 320.0, 0.003028, 0.029073, 0.00938, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 13.47, 33.66, -13.43, -34.25, 0.0, 0.0, 0.0, 0.0],
    [245.0, 244.0, 0.000598, 0.003153, 0.0, 15.81, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.84, -3.16, 11.84, 3.16, 0.0, 0.0, 0.0, 0.0],
    [244.0, 426.0, 0.0037, 0.033941, 0.01203, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.96, -13.58, 0.96, 12.41, 0.0, 0.0, 0.0, 0.0],
    [247.0, 246.0, 0.00123, 0.06785, 0.0, 271.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 18.98, -8.51, -18.98, 8.79, 0.0, 0.0, 0.0, 0.0],
    [248.0, 246.0, 0.001314, 0.05441, 0.0, 336.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [249.0, 246.0, 0.001385, 0.05427, 0.0, 333.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [250.0, 246.0, 0.00041, 0.02016, 0.0, 628.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [250.0, 246.0, 0.000393, 0.02016, 0.0, 628.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [246.0, 332.0, 0.000921, 0.01337, 0.23332, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 23.61, 3.07, -23.6, -27.74, 0.0, 0.0, 0.0, 0.0],
    [428.0, 246.0, 0.001101, 0.014563, 0.30689, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.23, -20.49, 0.23, -12.14, 0.0, 0.0, 0.0, 0.0],
    [246.0, 471.0, 0.001086, 0.014374, 0.30292, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.86, 0.28, 4.86, -32.41, 0.0, 0.0, 0.0, 0.0],
    [252.0, 251.0, 0.000661, 0.003863, 0.0, 171.55, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -118.68, -31.65, 118.79, 32.25, 0.0, 0.0, 0.0, 0.0],
    [251.0, 360.0, 0.004529, 0.041546, 0.01472, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -87.93, -17.03, 88.29, 18.96, 0.0, 0.0, 0.0, 0.0],
    [417.0, 251.0, 0.004262, 0.04093, 0.01321, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.91, 14.39, -30.86, -15.21, 0.0, 0.0, 0.0, 0.0],
    [254.0, 253.0, 0.00422, 0.13453, 0.0, 134.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [255.0, 253.0, 0.00273, 0.10598, 0.0, 75.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [256.0, 253.0, 0.00659, 0.18871, 0.0, 65.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [257.0, 253.0, 0.00255, 0.08097, 0.0, 142.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [258.0, 253.0, 0.00935, 0.25929, 0.0, 52.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.1, 0.51, -1.1, -0.51, 0.0, 0.0, 0.0, 0.0],
    [259.0, 253.0, 0.000652, 0.003579, 0.0, 11.94, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.16, -2.18, 8.16, 2.18, 0.0, 0.0, 0.0, 0.0],
    [253.0, 347.0, 0.00255, 0.024489, 0.00791, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 41.01, 7.79, -40.97, -8.13, 0.0, 0.0, 0.0, 0.0],
    [253.0, 417.0, 0.005333, 0.048916, 0.01733, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.79, -12.25, 26.84, 10.96, 0.0, 0.0, 0.0, 0.0],
    [261.0, 260.0, 0.000574, 0.003316, 0.0, 31.44, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -18.68, -4.98, 18.69, 4.99, 0.0, 0.0, 0.0, 0.0],
    [263.0, 262.0, 0.000384, 0.01827, 0.0, 656.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -424.81, -9.25, 425.47, 40.8, 0.0, 0.0, 0.0, 0.0],
    [264.0, 262.0, 0.00052, 0.05005, 0.0, 255.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [265.0, 262.0, 0.00023, 0.03379, 0.0, 241.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [266.0, 263.0, 0.000571, 0.003406, 0.0, 107.16, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -61.78, -16.48, 61.8, 16.61, 0.0, 0.0, 0.0, 0.0],
    [263.0, 276.0, 0.000864, 0.008296, 0.00268, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 116.73, 56.2, -116.59, -55.15, 0.0, 0.0, 0.0, 0.0],
    [263.0, 326.0, 0.002523, 0.024229, 0.00782, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 128.61, 23.34, -128.19, -20.18, 0.0, 0.0, 0.0, 0.0],
    [263.0, 476.0, 0.001806, 0.017343, 0.0056, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.8, 30.15, -18.78, -30.52, 0.0, 0.0, 0.0, 0.0],
    [263.0, 491.0, 0.003463, 0.033251, 0.01073, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 98.86, 8.4, -98.53, -6.38, 0.0, 0.0, 0.0, 0.0],
    [268.0, 267.0, 0.000502, 0.003575, 0.0, 206.87, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -117.15, -31.24, 117.22, 31.75, 0.0, 0.0, 0.0, 0.0],
    [312.0, 267.0, 0.004476, 0.042984, 0.01388, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 67.94, 1.28, -67.75, -0.81, 0.0, 0.0, 0.0, 0.0],
    [270.0, 269.0, 0.000574, 0.003977, 0.0, 10.95, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.8, -1.81, 6.8, 1.82, 0.0, 0.0, 0.0, 0.0],
    [475.0, 269.0, 0.003534, 0.033937, 0.01096, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.06, 5.96, 35.11, -6.67, 0.0, 0.0, 0.0, 0.0],
    [272.0, 271.0, 0.001006, 0.03765, 0.0, 484.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -85.39, -11.18, 85.46, 13.85, 0.0, 0.0, 0.0, 0.0],
    [273.0, 272.0, 0.000567, 0.003997, 0.0, 15.37, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.49, -2.53, 9.49, 2.53, 0.0, 0.0, 0.0, 0.0],
    [275.0, 274.0, 0.0012, 0.04081, 0.0, 225.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [277.0, 276.0, 0.000539, 0.003663, 0.0, 0.66, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.4, -0.11, 0.41, 0.11, 0.0, 0.0, 0.0, 0.0],
    [278.0, 276.0, 0.000529, 0.00385, 0.0, 8.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.77, -1.54, 5.77, 1.54, 0.0, 0.0, 0.0, 0.0],
    [276.0, 320.0, 0.00321, 0.030825, 0.00995, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 137.73, 11.4, -137.14, -6.72, 0.0, 0.0, 0.0, 0.0],
    [276.0, 485.0, 0.002629, 0.024118, 0.00855, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 19.1, 18.04, -19.08, -18.76, 0.0, 0.0, 0.0, 0.0],
    [280.0, 279.0, 0.000691, 0.003081, 0.0, 24.56, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.94, -4.52, 16.95, 4.53, 0.0, 0.0, 0.0, 0.0],
    [279.0, 340.0, 0.005965, 0.057279, 0.01849, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 18.01, -2.03, -17.99, 0.36, 0.0, 0.0, 0.0, 0.0],
    [279.0, 468.0, 0.003204, 0.030766, 0.00993, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -34.95, -2.5, 34.99, 1.88, 0.0, 0.0, 0.0, 0.0],
    [282.0, 281.0, 0.000539, 0.003617, 0.0, 203.73, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -117.3, -31.28, 117.38, 31.82, 0.0, 0.0, 0.0, 0.0],
    [310.0, 281.0, 0.002251, 0.021614, 0.00698, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.72, 44.99, 77.9, -43.94, 0.0, 0.0, 0.0, 0.0],
    [281.0, 328.0, 0.004967, 0.04556, 0.01615, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -129.62, 6.85, 130.47, -0.67, 0.0, 0.0, 0.0, 0.0],
    [281.0, 384.0, 0.00383, 0.03678, 0.01187, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -65.66, 5.27, 65.83, -4.82, 0.0, 0.0, 0.0, 0.0],
    [284.0, 283.0, 0.000645, 0.003988, 0.0, 48.08, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -32.65, -8.71, 32.66, 8.75, 0.0, 0.0, 0.0, 0.0],
    [286.0, 285.0, 0.000667, 0.003266, 0.0, 13.41, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -8.27, -2.2, 8.27, 2.21, 0.0, 0.0, 0.0, 0.0],
    [285.0, 487.0, 0.003238, 0.031094, 0.01004, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 109.73, -10.48, -109.35, 13.17, 0.0, 0.0, 0.0, 0.0],
    [288.0, 287.0, 0.000507, 0.003818, 0.0, 89.94, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -58.11, -15.5, 58.12, 15.63, 0.0, 0.0, 0.0, 0.0],
    [287.0, 415.0, 0.004281, 0.039274, 0.01392, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 45.43, 7.58, -45.34, -8.2, 0.0, 0.0, 0.0, 0.0],
    [287.0, 476.0, 0.007441, 0.068262, 0.02419, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 21.36, -7.25, -21.32, 5.09, 0.0, 0.0, 0.0, 0.0],
    [290.0, 289.0, 0.000543, 0.003807, 0.0, 5.93, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.69, -0.98, 3.69, 0.98, 0.0, 0.0, 0.0, 0.0],
    [468.0, 289.0, 0.00577, 0.055406, 0.01789, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -134.14, -7.95, 135.18, 16.04, 0.0, 0.0, 0.0, 0.0],
    [292.0, 291.0, 0.000582, 0.003221, 0.0, 12.61, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.62, -2.03, 7.62, 2.03, 0.0, 0.0, 0.0, 0.0],
    [294.0, 293.0, 0.000645, 0.00329, 0.0, 35.71, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -25.6, -6.83, 25.61, 6.85, 0.0, 0.0, 0.0, 0.0],
    [296.0, 295.0, 0.000531, 0.003433, 0.0, 10.75, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.79, -2.08, 7.79, 2.08, 0.0, 0.0, 0.0, 0.0],
    [314.0, 295.0, 0.003193, 0.030657, 0.0099, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -53.15, 4.75, 53.24, -4.9, 0.0, 0.0, 0.0, 0.0],
    [295.0, 447.0, 0.00342, 0.031369, 0.01112, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -95.44, 10.62, 95.75, -8.92, 0.0, 0.0, 0.0, 0.0],
    [477.0, 295.0, 0.003486, 0.03347, 0.0108, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 27.69, 1.04, -27.66, -1.89, 0.0, 0.0, 0.0, 0.0],
    [298.0, 297.0, 0.000588, 0.03135, 0.0, 348.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -84.21, -6.9, 84.25, 9.07, 0.0, 0.0, 0.0, 0.0],
    [425.0, 297.0, 0.000275, 0.003997, 0.06976, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -132.78, -15.56, 132.83, 9.01, 0.0, 0.0, 0.0, 0.0],
    [297.0, 440.0, 0.000652, 0.009346, 0.16726, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -254.1, 50.05, 254.53, -61.21, 0.0, 0.0, 0.0, 0.0],
    [299.0, 298.0, 0.00054, 0.003634, 0.0, 20.05, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.57, -3.88, 14.57, 3.89, 0.0, 0.0, 0.0, 0.0],
    [298.0, 426.0, 0.003241, 0.031118, 0.01005, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 69.64, 3.01, -69.49, -2.58, 0.0, 0.0, 0.0, 0.0],
    [301.0, 300.0, 0.00245, 0.08126, 0.0, 67.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 2.9, 1.35, -2.9, -1.34, 0.0, 0.0, 0.0, 0.0],
    [302.0, 300.0, 0.00367, 0.07834, 0.0, 75.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 2.9, 1.35, -2.9, -1.34, 0.0, 0.0, 0.0, 0.0],
    [303.0, 300.0, 0.000646, 0.003997, 0.0, 139.23, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.76, -23.14, 86.81, 23.46, 0.0, 0.0, 0.0, 0.0],
    [405.0, 300.0, 0.003374, 0.032399, 0.01046, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.75, 0.74, 33.79, -1.43, 0.0, 0.0, 0.0, 0.0],
    [300.0, 478.0, 0.008364, 0.080315, 0.02593, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 40.64, -17.71, -40.48, 16.59, 0.0, 0.0, 0.0, 0.0],
    [305.0, 304.0, 0.02066, 0.53593, 0.0, 28.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.0, 0.38, -1.0, -0.38, 0.0, 0.0, 0.0, 0.0],
    [306.0, 304.0, 0.00522, 0.24992, 0.0, 63.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 2.4, 0.92, -2.4, -0.9, 0.0, 0.0, 0.0, 0.0],
    [307.0, 304.0, 0.000547, 0.003467, 0.0, 122.19, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -76.04, -20.28, 76.08, 20.5, 0.0, 0.0, 0.0, 0.0],
    [309.0, 308.0, 0.000658, 0.003995, 0.0, 13.62, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -9.03, -2.41, 9.03, 2.41, 0.0, 0.0, 0.0, 0.0],
    [308.0, 500.0, 0.006944, 0.066685, 0.02153, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.22, -6.13, 17.25, 4.12, 0.0, 0.0, 0.0, 0.0],
    [311.0, 310.0, 0.000617, 0.003587, 0.0, 60.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -43.83, -11.69, 43.84, 11.76, 0.0, 0.0, 0.0, 0.0],
    [358.0, 310.0, 0.002931, 0.026886, 0.00953, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -33.84, 5.96, 33.88, -6.6, 0.0, 0.0, 0.0, 0.0],
    [313.0, 312.0, 0.000642, 0.003976, 0.0, 17.95, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -12.44, -3.32, 12.44, 3.32, 0.0, 0.0, 0.0, 0.0],
    [399.0, 312.0, 0.004822, 0.046299, 0.01495, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 72.14, 0.38, -71.9, 0.37, 0.0, 0.0, 0.0, 0.0],
    [315.0, 314.0, 0.000536, 0.003143, 0.0, 0.67, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.43, -0.11, 0.43, 0.11, 0.0, 0.0, 0.0, 0.0],
    [317.0, 316.0, 0.000671, 0.003045, 0.0, 5.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -3.75, -1.0, 3.75, 1.0, 0.0, 0.0, 0.0, 0.0],
    [319.0, 318.0, 0.00159, 0.07586, 0.0, 120.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 42.3, 16.24, -42.27, -14.79, 0.0, 0.0, 0.0, 0.0],
    [318.0, 336.0, 0.005467, 0.050154, 0.01777, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 47.85, 6.16, -47.73, -6.88, 0.0, 0.0, 0.0, 0.0],
    [378.0, 318.0, 0.001301, 0.012497, 0.00403, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.49, -7.92, 49.53, 7.8, 0.0, 0.0, 0.0, 0.0],
    [321.0, 320.0, 0.000626, 0.003619, 0.0, 269.4, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -150.42, -40.11, 150.57, 40.98, 0.0, 0.0, 0.0, 0.0],
    [323.0, 322.0, 0.000658, 0.003109, 0.0, 75.55, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.27, -12.07, 45.28, 12.14, 0.0, 0.0, 0.0, 0.0],
    [324.0, 322.0, 0.001572, 0.014419, 0.00511, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -148.57, -44.84, 148.96, 47.89, 0.0, 0.0, 0.0, 0.0],
    [325.0, 324.0, 0.000537, 0.003712, 0.0, 146.36, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -103.46, -27.59, 103.52, 28.03, 0.0, 0.0, 0.0, 0.0],
    [327.0, 326.0, 0.000571, 0.003193, 0.0, 159.77, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -121.07, -32.28, 121.16, 32.77, 0.0, 0.0, 0.0, 0.0],
    [491.0, 326.0, 0.002389, 0.022943, 0.00741, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -7.03, 11.87, 7.04, -12.59, 0.0, 0.0, 0.0, 0.0],
    [329.0, 328.0, 0.000554, 0.003034, 0.0, 40.66, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.02, -6.94, 26.02, 6.96, 0.0, 0.0, 0.0, 0.0],
    [331.0, 330.0, 0.00057, 0.003882, 0.0, 77.39, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.17, -15.25, 57.19, 15.38, 0.0, 0.0, 0.0, 0.0],
    [333.0, 330.0, 0.001518, 0.014574, 0.0047, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 103.71, 28.29, -103.54, -27.16, 0.0, 0.0, 0.0, 0.0],
    [449.0, 330.0, 0.002073, 0.019909, 0.00643, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -46.3, -12.0, 46.35, 11.78, 0.0, 0.0, 0.0, 0.0],
    [333.0, 332.0, 0.00074, 0.02644, 0.0, 508.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -113.11, -29.06, 113.2, 32.52, 0.0, 0.0, 0.0, 0.0],
    [332.0, 471.0, 0.000258, 0.003415, 0.07196, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -112.98, 5.55, 113.01, -12.76, 0.0, 0.0, 0.0, 0.0],
    [334.0, 333.0, 0.000662, 0.003196, 0.0, 0.85, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.5, -0.13, 0.5, 0.13, 0.0, 0.0, 0.0, 0.0],
    [335.0, 333.0, 0.000627, 0.003552, 0.0, 1.26, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -0.83, -0.22, 0.83, 0.22, 0.0, 0.0, 0.0, 0.0],
    [337.0, 336.0, 0.000563, 0.003904, 0.0, 9.71, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.67, -1.51, 5.67, 1.51, 0.0, 0.0, 0.0, 0.0],
    [378.0, 336.0, 0.005079, 0.048769, 0.01574, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 36.48, 4.44, -36.42, -5.43, 0.0, 0.0, 0.0, 0.0],
    [492.0, 336.0, 0.006321, 0.060695, 0.01959, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -31.08, -17.0, 31.15, 15.74, 0.0, 0.0, 0.0, 0.0],
    [339.0, 338.0, 0.000558, 0.003629, 0.0, 98.2, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -75.1, -20.03, 75.14, 20.24, 0.0, 0.0, 0.0, 0.0],
    [338.0, 459.0, 0.001952, 0.017902, 0.00634, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 48.05, 5.09, -48.01, -5.33, 0.0, 0.0, 0.0, 0.0],
    [341.0, 340.0, 0.000618, 0.003847, 0.0, 43.31, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.22, -6.46, 24.23, 6.48, 0.0, 0.0, 0.0, 0.0],
    [460.0, 340.0, 0.003698, 0.035512, 0.01146, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 6.24, 5.72, -6.24, -6.84, 0.0, 0.0, 0.0, 0.0],
    [343.0, 342.0, 0.000576, 0.003628, 0.0, 3.7, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.51, -0.67, 2.51, 0.67, 0.0, 0.0, 0.0, 0.0],
    [344.0, 342.0, 0.000571, 0.003876, 0.0, 3.28, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.43, -0.65, 2.43, 0.65, 0.0, 0.0, 0.0, 0.0],
    [346.0, 345.0, 0.000557, 0.003186, 0.0, 72.41, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -47.58, -12.69, 47.6, 12.77, 0.0, 0.0, 0.0, 0.0],
    [345.0, 415.0, 0.007099, 0.065124, 0.02308, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.16, -7.89, 39.28, 6.58, 0.0, 0.0, 0.0, 0.0],
    [348.0, 347.0, 0.000579, 0.003119, 0.0, 138.46, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.4, -23.04, 86.44, 23.3, 0.0, 0.0, 0.0, 0.0],
    [347.0, 417.0, 0.005551, 0.050922, 0.01805, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -45.48, -15.17, 45.61, 14.57, 0.0, 0.0, 0.0, 0.0],
    [350.0, 349.0, 0.0027, 0.0716, 0.0, 183.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 15.0, 5.76, -14.99, -5.58, 0.0, 0.0, 0.0, 0.0],
    [351.0, 349.0, 0.00389, 0.07925, 0.0, 142.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 6.2, 2.38, -6.2, -2.35, 0.0, 0.0, 0.0, 0.0],
    [352.0, 349.0, 0.003046, 0.07211, 0.0, 150.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 14.4, 5.53, -14.39, -5.37, 0.0, 0.0, 0.0, 0.0],
    [353.0, 349.0, 0.0027, 0.0722, 0.0, 206.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 74.0, 28.42, -73.84, -24.22, 0.0, 0.0, 0.0, 0.0],
    [349.0, 403.0, 0.002617, 0.025132, 0.00811, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 54.33, 22.63, -54.24, -22.63, 0.0, 0.0, 0.0, 0.0],
    [355.0, 354.0, 0.000688, 0.00376, 0.0, 28.27, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.97, -5.32, 19.97, 5.34, 0.0, 0.0, 0.0, 0.0],
    [421.0, 354.0, 0.004766, 0.04577, 0.01477, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.75, -13.89, 55.9, 13.82, 0.0, 0.0, 0.0, 0.0],
    [479.0, 354.0, 0.004376, 0.042023, 0.01357, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 76.12, 20.18, -75.87, -19.16, 0.0, 0.0, 0.0, 0.0],
    [357.0, 356.0, 0.000552, 0.003425, 0.0, 84.77, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -55.73, -14.86, 55.75, 14.98, 0.0, 0.0, 0.0, 0.0],
    [356.0, 382.0, 0.002848, 0.027352, 0.00883, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -4.12, -9.26, 4.12, 8.39, 0.0, 0.0, 0.0, 0.0],
    [359.0, 358.0, 0.00067, 0.003506, 0.0, 25.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.59, -3.89, 14.59, 3.9, 0.0, 0.0, 0.0, 0.0],
    [361.0, 360.0, 0.01388, 0.33724, 0.0, 52.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [362.0, 360.0, 0.00354, 0.11798, 0.0, 162.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [363.0, 360.0, 0.00224, 0.11593, 0.0, 75.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [364.0, 360.0, 0.000513, 0.003558, 0.0, 40.25, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -30.44, -8.12, 30.44, 8.15, 0.0, 0.0, 0.0, 0.0],
    [360.0, 417.0, 0.008124, 0.078008, 0.02518, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.91, 1.14, -30.83, -2.91, 0.0, 0.0, 0.0, 0.0],
    [366.0, 365.0, 0.000541, 0.003915, 0.0, 101.52, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -56.49, -15.06, 56.51, 15.2, 0.0, 0.0, 0.0, 0.0],
    [365.0, 374.0, 0.002836, 0.027231, 0.00879, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.12, 7.18, -30.09, -7.82, 0.0, 0.0, 0.0, 0.0],
    [365.0, 454.0, 0.002302, 0.022105, 0.00714, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -86.63, -22.38, 86.81, 23.39, 0.0, 0.0, 0.0, 0.0],
    [368.0, 367.0, 0.000517, 0.003214, 0.0, 17.62, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -11.45, -3.05, 11.45, 3.06, 0.0, 0.0, 0.0, 0.0],
    [367.0, 461.0, 0.006326, 0.058028, 0.02056, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 91.11, 11.53, -90.59, -8.85, 0.0, 0.0, 0.0, 0.0],
    [367.0, 468.0, 0.008321, 0.076331, 0.02705, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.3, 6.41, -67.92, -5.65, 0.0, 0.0, 0.0, 0.0],
    [370.0, 369.0, 0.000569, 0.003063, 0.0, 62.18, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -35.6, -9.49, 35.61, 9.53, 0.0, 0.0, 0.0, 0.0],
    [372.0, 371.0, 0.00025, 0.03602, 0.0, 508.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -180.84, -19.27, 180.92, 30.75, 0.0, 0.0, 0.0, 0.0],
    [373.0, 372.0, 0.000581, 0.003181, 0.0, 48.53, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.84, -7.69, 28.84, 7.72, 0.0, 0.0, 0.0, 0.0],
    [375.0, 374.0, 0.000501, 0.003007, 0.0, 43.22, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -24.76, -6.6, 24.77, 6.62, 0.0, 0.0, 0.0, 0.0],
    [377.0, 376.0, 0.000502, 0.003355, 0.0, 162.43, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -90.39, -24.1, 90.43, 24.39, 0.0, 0.0, 0.0, 0.0],
    [376.0, 429.0, 0.002745, 0.026362, 0.00851, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -134.35, -34.44, 134.86, 38.55, 0.0, 0.0, 0.0, 0.0],
    [376.0, 460.0, 0.002246, 0.021565, 0.00696, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 32.61, 12.3, -32.59, -12.74, 0.0, 0.0, 0.0, 0.0],
    [376.0, 469.0, 0.004909, 0.045034, 0.01596, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 117.9, 25.28, -117.2, -20.4, 0.0, 0.0, 0.0, 0.0],
    [376.0, 495.0, 0.003326, 0.031936, 0.01031, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -17.68, -4.37, 17.69, 3.43, 0.0, 0.0, 0.0, 0.0],
    [379.0, 378.0, 0.000587, 0.003819, 0.0, 20.35, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -13.01, -3.47, 13.01, 3.48, 0.0, 0.0, 0.0, 0.0],
    [381.0, 380.0, 0.000529, 0.00359, 0.0, 14.39, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -10.13, -2.7, 10.13, 2.71, 0.0, 0.0, 0.0, 0.0],
    [493.0, 380.0, 0.003409, 0.032738, 0.01057, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 82.35, 8.63, -82.12, -7.52, 0.0, 0.0, 0.0, 0.0],
    [383.0, 382.0, 0.000541, 0.003573, 0.0, 44.49, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -29.95, -7.99, 29.95, 8.02, 0.0, 0.0, 0.0, 0.0],
    [385.0, 384.0, 0.000568, 0.003148, 0.0, 48.14, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -36.62, -9.77, 36.63, 9.81, 0.0, 0.0, 0.0, 0.0],
    [441.0, 384.0, 0.002936, 0.028195, 0.0091, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 102.77, 7.08, -102.46, -4.99, 0.0, 0.0, 0.0, 0.0],
    [387.0, 386.0, 0.00016, 0.01653, 0.0, 658.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -197.6, -32.19, 197.66, 38.55, 0.0, 0.0, 0.0, 0.0],
    [387.0, 386.0, 0.00016, 0.01653, 0.0, 658.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -197.6, -32.19, 197.66, 38.55, 0.0, 0.0, 0.0, 0.0],
    [388.0, 386.0, 0.00036, 0.04243, 0.0, 255.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [389.0, 386.0, 0.00043, 0.03576, 0.0, 374.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [390.0, 386.0, 0.00021, 0.02728, 0.0, 389.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [391.0, 386.0, 0.00023, 0.02451, 0.0, 399.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [392.0, 386.0, 0.00029, 0.03299, 0.0, 297.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [393.0, 386.0, 0.00024, 0.03349, 0.0, 283.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [394.0, 386.0, 0.00039, 0.022, 0.0, 318.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [395.0, 386.0, 0.00104, 0.05624, 0.0, 312.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [396.0, 386.0, 0.00015, 0.02168, 0.0, 313.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [440.0, 386.0, 0.000855, 0.012265, 0.21949, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -641.82, -38.68, 645.25, 64.93, 0.0, 0.0, 0.0, 0.0],
    [397.0, 387.0, 0.000514, 0.0033, 0.0, 66.7, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -39.95, -10.65, 39.96, 10.71, 0.0, 0.0, 0.0, 0.0],
    [398.0, 387.0, 0.000692, 0.003106, 0.0, 24.41, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -16.77, -4.47, 16.77, 4.48, 0.0, 0.0, 0.0, 0.0],
    [387.0, 467.0, 0.003151, 0.028903, 0.01024, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 87.83, 12.22, -87.6, -11.1, 0.0, 0.0, 0.0, 0.0],
    [387.0, 470.0, 0.002138, 0.019612, 0.00695, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 91.84, 15.27, -91.66, -14.36, 0.0, 0.0, 0.0, 0.0],
    [400.0, 399.0, 0.000694, 0.003966, 0.0, 31.68, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -23.02, -6.14, 23.03, 6.16, 0.0, 0.0, 0.0, 0.0],
    [408.0, 399.0, 0.001618, 0.015538, 0.00502, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 182.36, 16.8, -181.85, -12.4, 0.0, 0.0, 0.0, 0.0],
    [402.0, 401.0, 0.000511, 0.003712, 0.0, 123.69, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.35, -23.56, 88.39, 23.87, 0.0, 0.0, 0.0, 0.0],
    [404.0, 403.0, 0.000616, 0.003466, 0.0, 26.17, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.77, -5.27, 19.77, 5.29, 0.0, 0.0, 0.0, 0.0],
    [406.0, 405.0, 0.000583, 0.003551, 0.0, 8.23, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.25, -1.4, 5.25, 1.4, 0.0, 0.0, 0.0, 0.0],
    [492.0, 405.0, 0.004321, 0.041496, 0.0134, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -28.46, 1.12, 28.5, -2.14, 0.0, 0.0, 0.0, 0.0],
    [408.0, 407.0, 0.00036, 0.01366, 0.0, 595.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -289.44, -35.58, 289.73, 46.57, 0.0, 0.0, 0.0, 0.0],
    [409.0, 407.0, 0.00054, 0.0611, 0.0, 326.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [410.0, 407.0, 0.00027, 0.04197, 0.0, 445.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 77.97, 14.91, -77.95, -12.46, 0.0, 0.0, 0.0, 0.0],
    [411.0, 407.0, 0.00016, 0.02349, 0.0, 441.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 79.43, 25.56, -79.42, -24.05, 0.0, 0.0, 0.0, 0.0],
    [412.0, 407.0, 0.0002, 0.02693, 0.0, 431.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 79.43, 22.36, -79.42, -20.67, 0.0, 0.0, 0.0, 0.0],
    [413.0, 407.0, 0.00056, 0.04036, 0.0, 436.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 60.26, 14.63, -60.24, -13.2, 0.0, 0.0, 0.0, 0.0],
    [414.0, 407.0, 0.000999, 0.04423, 0.0, 342.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [416.0, 415.0, 0.00053, 0.003834, 0.0, 8.66, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.06, -1.62, 6.06, 1.62, 0.0, 0.0, 0.0, 0.0],
    [418.0, 417.0, 0.000648, 0.003517, 0.0, 109.42, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -63.61, -16.96, 63.64, 17.12, 0.0, 0.0, 0.0, 0.0],
    [417.0, 468.0, 0.003561, 0.032669, 0.01158, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -182.25, 6.76, 183.44, 3.0, 0.0, 0.0, 0.0, 0.0],
    [417.0, 469.0, 0.004887, 0.044829, 0.01589, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 11.35, 12.44, -11.33, -13.87, 0.0, 0.0, 0.0, 0.0],
    [417.0, 474.0, 0.003457, 0.033193, 0.01072, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 34.73, 36.2, -34.64, -36.4, 0.0, 0.0, 0.0, 0.0],
    [420.0, 419.0, 0.000565, 0.003753, 0.0, 8.45, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -5.23, -1.39, 5.23, 1.39, 0.0, 0.0, 0.0, 0.0],
    [422.0, 421.0, 0.000628, 0.003106, 0.0, 65.44, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -49.18, -13.11, 49.19, 13.19, 0.0, 0.0, 0.0, 0.0],
    [424.0, 423.0, 0.000683, 0.003864, 0.0, 273.23, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -157.09, -41.89, 157.28, 42.92, 0.0, 0.0, 0.0, 0.0],
    [423.0, 496.0, 0.003743, 0.035945, 0.0116, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -190.74, -17.11, 192.12, 29.2, 0.0, 0.0, 0.0, 0.0],
    [426.0, 425.0, 0.00087, 0.03219, 0.0, 554.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -132.63, -10.0, 132.78, 15.56, 0.0, 0.0, 0.0, 0.0],
    [427.0, 426.0, 0.000676, 0.003027, 0.0, 18.8, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -14.43, -3.85, 14.43, 3.86, 0.0, 0.0, 0.0, 0.0],
    [429.0, 428.0, 0.00013, 0.00868, 0.0, 646.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -395.72, -110.08, 395.93, 124.14, 0.0, 0.0, 0.0, 0.0],
    [430.0, 428.0, 0.00118, 0.06355, 0.0, 207.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.0, 0.38, -1.0, -0.38, 0.0, 0.0, 0.0, 0.0],
    [431.0, 428.0, 0.00037, 0.03646, 0.0, 225.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 3.3, 1.27, -3.3, -1.26, 0.0, 0.0, 0.0, 0.0],
    [432.0, 428.0, 0.00023, 0.03175, 0.0, 204.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 1.2, 0.46, -1.2, -0.46, 0.0, 0.0, 0.0, 0.0],
    [433.0, 428.0, 0.0008, 0.09098, 0.0, 218.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 6.7, 2.57, -6.7, -2.53, 0.0, 0.0, 0.0, 0.0],
    [434.0, 428.0, 0.0003, 0.02264, 0.0, 231.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 4.3, 1.65, -4.3, -1.65, 0.0, 0.0, 0.0, 0.0],
    [435.0, 428.0, 0.00029, 0.02826, 0.0, 458.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [436.0, 428.0, 0.00022, 0.01431, 0.0, 457.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [437.0, 428.0, 0.00014, 0.01844, 0.0, 471.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 197.0, 52.73, -196.95, -45.64, 0.0, 0.0, 0.0, 0.0],
    [438.0, 428.0, 0.000524, 0.02322, 0.0, 492.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 197.0, 40.14, -196.8, -31.46, 0.0, 0.0, 0.0, 0.0],
    [439.0, 428.0, 0.00012, 0.01452, 0.0, 474.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 197.0, 65.63, -196.95, -59.84, 0.0, 0.0, 0.0, 0.0],
    [429.0, 466.0, 0.001853, 0.016994, 0.00602, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 30.43, 7.65, -30.41, -8.11, 0.0, 0.0, 0.0, 0.0],
    [441.0, 440.0, 0.00058, 0.02873, 0.0, 649.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -259.0, -40.68, 259.4, 60.47, 0.0, 0.0, 0.0, 0.0],
    [442.0, 440.0, 0.0005, 0.04469, 0.0, 267.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [443.0, 440.0, 0.00018, 0.02669, 0.0, 385.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [444.0, 440.0, 0.00108, 0.08953, 0.0, 202.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [446.0, 445.0, 0.00068, 0.003579, 0.0, 130.2, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -88.68, -23.65, 88.74, 23.95, 0.0, 0.0, 0.0, 0.0],
    [445.0, 461.0, 0.00331, 0.031785, 0.01026, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 1.14, 14.65, -1.14, -15.61, 0.0, 0.0, 0.0, 0.0],
    [448.0, 447.0, 0.000578, 0.003842, 0.0, 76.12, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -57.56, -15.35, 57.58, 15.48, 0.0, 0.0, 0.0, 0.0],
    [450.0, 449.0, 0.000521, 0.003328, 0.0, 1.48, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -1.12, -0.3, 1.12, 0.3, 0.0, 0.0, 0.0, 0.0],
    [451.0, 449.0, 0.000525, 0.003193, 0.0, 3.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -2.21, -0.59, 2.21, 0.59, 0.0, 0.0, 0.0, 0.0],
    [495.0, 449.0, 0.001762, 0.016167, 0.00573, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -42.93, -11.38, 42.97, 11.11, 0.0, 0.0, 0.0, 0.0],
    [454.0, 453.0, 0.0002, 0.03057, 0.0, 634.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -255.12, -42.48, 255.25, 62.33, 0.0, 0.0, 0.0, 0.0],
    [455.0, 453.0, 0.00026, 0.01616, 0.0, 551.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 66.85, 56.51, -66.83, -55.37, 0.0, 0.0, 0.0, 0.0],
    [456.0, 453.0, 0.00015, 0.01668, 0.0, 651.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 133.7, 55.65, -133.67, -52.42, 0.0, 0.0, 0.0, 0.0],
    [485.0, 454.0, 0.00205, 0.019688, 0.00636, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -77.0, -6.57, 77.12, 7.06, 0.0, 0.0, 0.0, 0.0],
    [458.0, 457.0, 0.00201, 0.07218, 0.0, 207.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 109.6, 0.0, -109.37, 8.32, 0.0, 0.0, 0.0, 0.0],
    [459.0, 496.0, 0.002071, 0.019002, 0.00673, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -26.46, -14.53, 26.48, 14.01, 0.0, 0.0, 0.0, 0.0],
    [463.0, 462.0, 0.00181, 0.09575, 0.0, 80.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [462.0, 465.0, 0.003271, 0.031414, 0.01014, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -59.19, -9.47, 59.3, 9.49, 0.0, 0.0, 0.0, 0.0],
    [462.0, 477.0, 0.005013, 0.048141, 0.01554, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 59.19, 9.47, -59.02, -9.39, 0.0, 0.0, 0.0, 0.0],
    [465.0, 464.0, 0.00036, 0.02723, 0.0, 384.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -81.19, -16.71, 81.21, 18.5, 0.0, 0.0, 0.0, 0.0],
    [471.0, 464.0, 0.000427, 0.006128, 0.10966, 1493.89, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 95.61, 2.1, -95.57, -13.18, 0.0, 0.0, 0.0, 0.0],
    [470.0, 467.0, 0.001632, 0.014967, 0.0053, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 49.1, 3.01, -49.07, -3.21, 0.0, 0.0, 0.0, 0.0],
    [472.0, 471.0, 0.00016, 0.01869, 0.0, 501.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, -152.59, -37.18, 152.63, 41.59, 0.0, 0.0, 0.0, 0.0],
    [476.0, 486.0, 0.002501, 0.024018, 0.00775, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -19.75, 9.47, 19.76, -10.16, 0.0, 0.0, 0.0, 0.0],
    [480.0, 479.0, 0.00242, 0.06304, 0.0, 221.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 56.0, 9.62, -55.93, -7.74, 0.0, 0.0, 0.0, 0.0],
    [481.0, 479.0, 0.00104, 0.05504, 0.0, 160.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 45.0, 12.1, -44.98, -11.0, 0.0, 0.0, 0.0, 0.0],
    [482.0, 479.0, 0.00123, 0.03182, 0.0, 187.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 45.0, 17.28, -44.97, -16.6, 0.0, 0.0, 0.0, 0.0],
    [483.0, 479.0, 0.00343, 0.10067, 0.0, 187.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 24.0, 6.25, -23.98, -5.68, 0.0, 0.0, 0.0, 0.0],
    [484.0, 479.0, 0.00146, 0.05489, 0.0, 140.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 28.0, 10.75, -27.99, -10.29, 0.0, 0.0, 0.0, 0.0],
    [485.0, 499.0, 0.003774, 0.034616, 0.01227, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, 68.21, 17.89, -68.02, -17.45, 0.0, 0.0, 0.0, 0.0],
    [500.0, 489.0, 0.004696, 0.043073, 0.01526, 320.29, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.0, -6.24, -8.0, 6.25, 6.45, 0.0, 0.0, 0.0, 0.0],
    [494.0, 493.0, 0.00119, 0.0643, 0.0, 75.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [497.0, 496.0, 0.00147, 0.0647, 0.0, 204.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 60.0, 23.04, -59.94, -20.51, 0.0, 0.0, 0.0, 0.0],
    [498.0, 496.0, 0.004006, 0.11755, 0.0, 150.0, 0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 0.0, 18.0, 6.91, -17.99, -6.49, 0.0, 0.0, 0.0, 0.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 1424.48],
    [2.0, 0.0, 0.0, 3.0, 0.0, 5.867, 1266.47],
    [2.0, 0.0, 0.0, 3.0, 0.0, 8.412, 1319.13],
    [2.0, 0.0, 0.0, 3.0, 0.0, 9.275, 1076.21],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.03],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.07],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.152, 604.8],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 6.87, 1363.88],
    [2.0, 0.0, 0.0, 3.0, 0.0, 8.143, 1060.19],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 1081.02],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 879.08],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.08],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.033, 799.8],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.033, 799.8],
    [2.0, 0.0, 0.0, 3.0, 0.002, 26.742, 2763.98],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.11],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.09],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.08],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.14],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.03],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.396, 658.8],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.202, 615.9],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.816, 751.8],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.08],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.08],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.141, 602.4],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.205, 616.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.152, 604.8],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.198, 615.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.305, 859.99],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.305, 859.99],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.305, 859.99],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.919, 774.6],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.919, 774.6],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.919, 774.6],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.919, 774.6],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.919, 774.6],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.808, 750.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.059, 805.42],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.059, 805.42],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.059, 805.42],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.059, 805.42],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.883, 766.65],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.862, 762.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.316, 862.5],
    [2.0, 0.0, 0.0, 3.0, 0.002, 23.152, 604.95],
    [2.0, 0.0, 0.0, 3.0, 0.002, 24.641, 934.24],
    [2.0, 0.0, 0.0, 3.0, 0.002, 26.152, 1344.19],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.19],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.002, 19.0, 236.15],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ],
  "gentype": [
    "ST",
    "NB",
    "NB",
    "NB",
    "ST",
    "ST",
    "GT",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "NB",
    "NB",
    "HY",
    "HY",
    "HY",
    "ST",
    "ST",
    "HY",
    "HY",
    "HY",
    "HY",
    "ST",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "ST",
    "ST",
    "ST",
    "GT",
    "GT",
    "GT",
    "ST",
    "ST",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "GT",
    "GT",
    "GT",
    "GT",
    "GT",
    "PV",
    "ST",
    "HY",
    "HY",
    "HY",
    "HY",
    "HY",
    "ST",
    "HY",
    "HY"
  ],
  "genfuel": [
    "coal",
    "nuclear",
    "nuclear",
    "nuclear",
    "coal",
    "coal",
    "ng",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "nuclear",
    "nuclear",
    "hydro",
    "hydro",
    "hydro",
    "coal",
    "coal",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "coal",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "coal",
    "coal",
    "coal",
    "ng",
    "ng",
    "ng",
    "coal",
    "coal",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "ng",
    "ng",
    "ng",
    "ng",
    "ng",
    "solar",
    "coal",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "hydro",
    "coal",
    "hydro",
    "hydro"
  ],
  "bus_name": [
    "WINNSBORO 0",
    "WINNSBORO 1",
    "COLUMBIA 11 0",
    "COLUMBIA 11 1",
    "SMYRNA 0",
    "SMYRNA 1",
    "EASTOVER 2 0",
    "EASTOVER 2 1",
    "EASTOVER 2 2",
    "CHAPPELLS 2 0",
    "CHAPPELLS 2 1",
    "PELZER 0",
    "PELZER 1",
    "SENECA 3 0",
    "SENECA 3 1",
    "SENECA 3 2",
    "SENECA 3 3",
    "SENECA 3 4",
    "MONETTA 0",
    "MONETTA 1",
    "LEXINGTON 2 0",
    "LEXINGTON 2 1",
    "WELLFORD 0",
    "WELLFORD 1",
    "WELLFORD 2",
    "WELLFORD 3",
    "LAURENS 0",
    "LAURENS 1",
    "COLUMBIA 10 0",
    "COLUMBIA 10 1",
    "WINDSOR 0",
    "WINDSOR 1",
    "PROSPERITY 0",
    "PROSPERITY 1",
    "NORTH AUGUSTA 2 0",
    "NORTH AUGUSTA 2 1",
    "LANDO 0",
    "LANDO 1",
    "GAFFNEY 3 0",
    "GAFFNEY 3 1",
    "GAFFNEY 3 2",
    "CLARKS HILL 2 0",
    "CLARKS HILL 2 1",
    "JENKINSVILLE 0",
    "JENKINSVILLE 1",
    "WOODRUFF 0",
    "WOODRUFF 1",
    "IVA 0",
    "IVA 1",
    "IVA 2",
    "IVA 3",
    "IVA 4",
    "CAYCE 0",
    "CAYCE 1",
    "TROY 0",
    "TROY 1",
    "SIMPSONVILLE 2 0",
    "SIMPSONVILLE 2 1",
    "SIMPSONVILLE 2 2",
    "MAYO 0",
    "MAYO 1",
    "BELTON 2 0",
    "BELTON 2 1",
    "BELTON 2 2",
    "BRADLEY 0",
    "BRADLEY 1",
    "BRADLEY 2",
    "ENOREE 0",
    "ENOREE 1",
    "HONEA PATH 2 0",
    "HONEA PATH 2 1",
    "HONEA PATH 2 2",
    "HONEA PATH 2 3",
    "SPRINGFIELD 0",
    "SPRINGFIELD 1",
    "EDGEMOOR 0",
    "EDGEMOOR 1",
    "NEWRY 0",
    "NEWRY 1",
    "CLARKS HILL 1 0",
    "CLARKS HILL 1 1",
    "CLARKS HILL 1 2",
    "NEWBERRY 0",
    "NEWBERRY 1",
    "AIKEN 3 0",
    "AIKEN 3 1",
    "ROCK HILL 3 0",
    "ROCK HILL 3 1",
    "CAMERON 0",
    "CAMERON 1",
    "SENECA 2 0",
    "SENECA 2 1",
    "BLAIR 0",
    "BLAIR 1",
    "WALHALLA 0",
    "WALHALLA 1",
    "ANDERSON 4 0",
    "ANDERSON 4 1",
    "PACOLET 0",
    "PACOLET 1",
    "PACOLET 2",
    "ABBEVILLE 0",
    "ABBEVILLE 1",
    "AIKEN 2 0",
    "AIKEN 2 1",
    "JOHNSTON 0",
    "JOHNSTON 1",
    "SPARTANBURG 6 0",
    "SPARTANBURG 6 1",
    "GAFFNEY 2 0",
    "GAFFNEY 2 1",
    "LEESVILLE 0",
    "LEESVILLE 1",
    "LANGLEY 0",
    "LANGLEY 1",
    "LANGLEY 2",
    "DONALDS 0",
    "DONALDS 1",
    "GREENVILLE 7 0",
    "GREENVILLE 7 1",
    "COLUMBIA 9 0",
    "COLUMBIA 9 1",
    "SALEM 3 0",
    "SALEM 3 1",
    "SALEM 3 2",
    "SALEM 3 3",
    "SALEM 3 4",
    "SALEM 3 5",
    "GREENVILLE 6 0",
    "GREENVILLE 6 1",
    "COWPENS 0",
    "COWPENS 1",
    "WESTMINSTER 2 0",
    "WESTMINSTER 2 1",
    "SAINT MATTHEWS 0",
    "SAINT MATTHEWS 1",
    "GREENWOOD 2 0",
    "GREENWOOD 2 1",
    "FINGERVILLE 0",
    "FINGERVILLE 1",
    "ROCK HILL 2 0",
    "ROCK HILL 2 1",
    "YORK 2 0",
    "YORK 2 1",
    "YORK 2 2",
    "CHAPIN 0",
    "CHAPIN 1",
    "CHAPIN 2",
    "MODOC 0",
    "MODOC 1",
    "SPARTANBURG 5 0",
    "SPARTANBURG 5 1",
    "SPARTANBURG 5 2",
    "BOILING SPRINGS 0",
    "BOILING SPRINGS 1",
    "GREENVILLE 5 0",
    "GREENVILLE 5 1",
    "PELION 0",
    "PELION 1",
    "GRANITEVILLE 0",
    "GRANITEVILLE 1",
    "IRMO 0",
    "IRMO 1",
    "IRMO 2",
    "SALEM 2 0",
    "SALEM 2 1",
    "SALEM 2 2",
    "SALEM 2 3",
    "SALEM 2 4",
    "WEST UNION 0",
    "WEST UNION 1",
    "CROSS HILL 0",
    "CROSS HILL 1",
    "CROSS HILL 2",
    "FORT LAWN 0",
    "FORT LAWN 1",
    "FORT LAWN 2",
    "FORT LAWN 3",
    "NORTH 0",
    "NORTH 1",
    "ANDERSON 3 0",
    "ANDERSON 3 1",
    "BLACKSBURG 2 0",
    "BLACKSBURG 2 1",
    "LIBERTY 0",
    "LIBERTY 1",
    "ELLOREE 0",
    "ELLOREE 1",
    "WAGENER 0",
    "WAGENER 1",
    "TRENTON 0",
    "TRENTON 1",
    "BATESBURG 0",
    "BATESBURG 1",
    "COLUMBIA 8 0",
    "COLUMBIA 8 1",
    "COLUMBIA 8 2",
    "COLUMBIA 8 3",
    "COLUMBIA 8 4",
    "LITTLE MOUNTAIN 0",
    "LITTLE MOUNTAIN 1",
    "CLINTON 0",
    "CLINTON 1",
    "CLINTON 2",
    "WARRENVILLE 0",
    "WARRENVILLE 1",
    "WARRENVILLE 2",
    "SIMPSONVILLE 1 0",
    "SIMPSONVILLE 1 1",
    "DUNCAN 0",
    "DUNCAN 1",
    "NORTH AUGUSTA 1 0",
    "NORTH AUGUSTA 1 1",
    "GREENWOOD 1 0",
    "GREENWOOD 1 1",
    "BELTON 1 0",
    "BELTON 1 1",
    "VAUCLUSE 0",
    "VAUCLUSE 1",
    "UNION 3 0",
    "UNION 3 1",
    "UNION 3 2",
    "UNION 3 3",
    "UNION 3 4",
    "UNION 3 5",
    "MOUNTAIN REST 0",
    "MOUNTAIN REST 1",
    "PICKENS 0",
    "PICKENS 1",
    "WESTMINSTER 1 0",
    "WESTMINSTER 1 1",
    "WEST COLUMBIA 3 0",
    "WEST COLUMBIA 3 1",
    "WEST COLUMBIA 3 2",
    "WARD 0",
    "WARD 1",
    "WARD 2",
    "MOORE 0",
    "MOORE 1",
    "WILLISTON 0",
    "WILLISTON 1",
    "COLUMBIA 7 0",
    "COLUMBIA 7 1",
    "WATERLOO 0",
    "WATERLOO 1",
    "BLACKSBURG 1 0",
    "BLACKSBURG 1 1",
    "BLACKSBURG 1 2",
    "BLACKSBURG 1 3",
    "BLACKSBURG 1 4",
    "TAYLORS 0",
    "TAYLORS 1",
    "GREENVILLE 4 0",
    "GREENVILLE 4 1",
    "GREENVILLE 4 2",
    "GREENVILLE 4 3",
    "GREENVILLE 4 4",
    "GREENVILLE 4 5",
    "GREENVILLE 4 6",
    "SALEM 1 0",
    "SALEM 1 1",
    "COLUMBIA 6 0",
    "COLUMBIA 6 1",
    "COLUMBIA 6 2",
    "COLUMBIA 6 3",
    "COLUMBIA 6 4",
    "AIKEN 1 0",
    "AIKEN 1 1",
    "POMARIA 0",
    "POMARIA 1",
    "RIDGE SPRING 0",
    "RIDGE SPRING 1",
    "RIDGE SPRING 2",
    "GAFFNEY 1 0",
    "GAFFNEY 1 1",
    "COLUMBIA 5 0",
    "COLUMBIA 5 1",
    "COLUMBIA 5 2",
    "MARIETTA 0",
    "MARIETTA 1",
    "ANDERSON 2 0",
    "ANDERSON 2 1",
    "SALUDA 0",
    "SALUDA 1",
    "FAIR PLAY 0",
    "FAIR PLAY 1",
    "HOPKINS 0",
    "HOPKINS 1",
    "SUNSET 0",
    "SUNSET 1",
    "SALLEY 0",
    "SALLEY 1",
    "EDGEFIELD 0",
    "EDGEFIELD 1",
    "BUFFALO 0",
    "BUFFALO 1",
    "WARE SHOALS 0",
    "WARE SHOALS 1",
    "WARE SHOALS 2",
    "YORK 1 0",
    "YORK 1 1",
    "YORK 1 2",
    "YORK 1 3",
    "PIEDMONT 0",
    "PIEDMONT 1",
    "PIEDMONT 2",
    "PIEDMONT 3",
    "CALHOUN FALLS 0",
    "CALHOUN FALLS 1",
    "ANDERSON 1 0",
    "ANDERSON 1 1",
    "JACKSON 0",
    "JACKSON 1",
    "CROSS ANCHOR 0",
    "CROSS ANCHOR 1",
    "HICKORY GROVE 0",
    "HICKORY GROVE 1",
    "GREAT FALLS 2 0",
    "GREAT FALLS 2 1",
    "COLUMBIA 4 0",
    "COLUMBIA 4 1",
    "MAULDIN 0",
    "MAULDIN 1",
    "GREENVILLE 3 0",
    "GREENVILLE 3 1",
    "COLUMBIA 3 0",
    "COLUMBIA 3 1",
    "PENDLETON 0",
    "PENDLETON 1",
    "SPARTANBURG 4 0",
    "SPARTANBURG 4 1",
    "CONVERSE 0",
    "CONVERSE 1",
    "CONVERSE 2",
    "CONVERSE 3",
    "BLACKSTOCK 0",
    "BLACKSTOCK 1",
    "FORT MILL 3 0",
    "FORT MILL 3 1",
    "LANDRUM 0",
    "LANDRUM 1",
    "SILVERSTREET 0",
    "SILVERSTREET 1",
    "SILVERSTREET 2",
    "ORANGEBURG 0",
    "ORANGEBURG 1",
    "GREENVILLE 2 0",
    "GREENVILLE 2 1",
    "CHAPPELLS 1 0",
    "CHAPPELLS 1 1",
    "CHAPPELLS 1 2",
    "CHAPPELLS 1 3",
    "CHAPPELLS 1 4",
    "RIDGEWAY 2 0",
    "RIDGEWAY 2 1",
    "FOUNTAIN INN 0",
    "FOUNTAIN INN 1",
    "STARR 0",
    "STARR 1",
    "SPARTANBURG 3 0",
    "SPARTANBURG 3 1",
    "SPARTANBURG 3 2",
    "SPARTANBURG 3 3",
    "SPARTANBURG 3 4",
    "GASTON 2 0",
    "GASTON 2 1",
    "SIX MILE 0",
    "SIX MILE 1",
    "SENECA 1 0",
    "SENECA 1 1",
    "GILBERT 0",
    "GILBERT 1",
    "GILBERT 2",
    "SWANSEA 0",
    "SWANSEA 1",
    "INMAN 0",
    "INMAN 1",
    "GREAT FALLS 1 0",
    "GREAT FALLS 1 1",
    "WHITMIRE 0",
    "WHITMIRE 1",
    "GRAY COURT 0",
    "GRAY COURT 1",
    "WILLIAMSTON 2 0",
    "WILLIAMSTON 2 1",
    "CLEMSON 0",
    "CLEMSON 1",
    "CLEMSON 2",
    "CLEMSON 3",
    "CLEMSON 4",
    "CLEMSON 5",
    "CLEMSON 6",
    "CLEMSON 7",
    "CLEMSON 8",
    "CLEMSON 9",
    "CLEMSON 10",
    "CLEMSON 11",
    "CLEMSON 12",
    "BEECH ISLAND 2 0",
    "BEECH ISLAND 2 1",
    "CLOVER 0",
    "CLOVER 1",
    "NINETY SIX 0",
    "NINETY SIX 1",
    "MC CONNELLS 0",
    "MC CONNELLS 1",
    "BEECH ISLAND 1 0",
    "BEECH ISLAND 1 1",
    "BEECH ISLAND 1 2",
    "BEECH ISLAND 1 3",
    "BEECH ISLAND 1 4",
    "BEECH ISLAND 1 5",
    "BEECH ISLAND 1 6",
    "BEECH ISLAND 1 7",
    "GADSDEN 0",
    "GADSDEN 1",
    "TRAVELERS REST 0",
    "TRAVELERS REST 1",
    "DUE WEST 0",
    "DUE WEST 1",
    "BLYTHEWOOD 0",
    "BLYTHEWOOD 1",
    "ROCK HILL 1 0",
    "ROCK HILL 1 1",
    "HODGES 0",
    "HODGES 1",
    "HODGES 2",
    "CHESNEE 2 0",
    "CHESNEE 2 1",
    "CHESNEE 2 2",
    "CHESNEE 2 3",
    "CHESNEE 2 4",
    "CHESNEE 2 5",
    "CHESNEE 2 6",
    "CHESNEE 2 7",
    "CHESNEE 2 8",
    "CHESNEE 2 9",
    "CHESNEE 2 10",
    "CHESNEE 2 11",
    "WILLIAMSTON 1 0",
    "WILLIAMSTON 1 1",
    "WILLIAMSTON 1 2",
    "WILLIAMSTON 1 3",
    "WILLIAMSTON 1 4",
    "EASLEY 2 0",
    "EASLEY 2 1",
    "UNION 2 0",
    "UNION 2 1",
    "ARCADIA 0",
    "ARCADIA 1",
    "ARCADIA 2",
    "CATAWBA 0",
    "GASTON 1 0",
    "GASTON 1 1",
    "GASTON 1 2",
    "GASTON 1 3",
    "EASTOVER 1 0",
    "EASTOVER 1 1",
    "FORT MILL 2 0",
    "CAMPOBELLO 0",
    "EASLEY 1 0",
    "UNION 1 0",
    "UNION 1 1",
    "JONESVILLE 0",
    "JONESVILLE 1",
    "CHESNEE 1 0",
    "NORRIS 0",
    "CLEVELAND 0",
    "GREER 2 0",
    "CENTRAL 0",
    "SPARTANBURG 2 0",
    "SPARTANBURG 2 1",
    "LONG CREEK 0",
    "GREENVILLE 1 0",
    "PEAK 0",
    "COLUMBIA 2 0",
    "ROEBUCK 0",
    "SHARON 0",
    "RIDGEWAY 1 0",
    "RIDGEWAY 1 1",
    "RIDGEWAY 1 2",
    "RIDGEWAY 1 3",
    "RIDGEWAY 1 4",
    "RIDGEWAY 1 5",
    "WEST COLUMBIA 2 0",
    "WEST COLUMBIA 1 0",
    "TOWNVILLE 0",
    "GREER 1 0",
    "PLUM BRANCH 0",
    "HONEA PATH 1 0",
    "COLUMBIA 1 0",
    "CHESTER 0",
    "CARLISLE 0",
    "CARLISLE 1",
    "SPARTANBURG 1 0",
    "FORT MILL 1 0",
    "FORT MILL 1 1",
    "FORT MILL 1 2",
    "LEXINGTON 1 0",
    "MC CORMICK 0"
  ]
}
