{
  "comments": [
    "CASE_RTS_GMLC  RTS-GMLC Test Case",
    "",
    "Reliability Test System - Grid Modernization Lab Consortium",
    "",
    "by Clayton Barrows, Ali Ehlen, Matt O Connell, Dheepak Krishnamurthy,",
    "   Brendan McBennett, and Aaron Bloom",
    "National Renewable Energy Lab, Golden CO",
    "",
    "Please see https://github.com/GridMod/RTS-GMLC for more details and/or",
    "updated versions.",
    "",
    "This version created via SAVECASE on Jan 10, 2019 from:",
    "  https://github.com/GridMod/RTS-GMLC/blob/master/RTS_Data/FormattedData/MATPOWER/RTS_GMLC.m",
    "    >> mpc = loadcase('RTS_GMLC');",
    "    >> mpc = toggle_dcline(mpc, 'on');",
    "    >> savecase('case_RTS_GMLC', mpc);",
    "Manually added this help text and, in mpc.dcline data, manually deleted",
    "output columns MU_PMIN-MU_QMAXT and changed values of 9999 to Inf (RDZ).",
    "",
    "DATA USE DISCLAIMER AGREEMENT",
    "(\"Agreement\")",
    "",
    "These data (\"Data\") are provided by the National Renewable Energy",
    "Laboratory (\"NREL\"), which is operated by Alliance for Sustainable",
    "Energy, LLC (\"ALLIANCE\") for the U.S. Department Of Energy (\"DOE\").",
    "",
    "Access to and use of these Data shall impose the following obligations",
    "on the user, as set forth in this Agreement.  The user is granted the",
    "right, without any fee or cost, to use, copy, and distribute these Data",
    "for any purpose whatsoever, provided that this entire notice appears in",
    "all copies of the Data. Further, the user agrees to credit",
    "DOE/NREL/ALLIANCE in any publication that results from the use of these",
    "Data.  The names DOE/NREL/ALLIANCE, however, may not be used in any",
    "advertising or publicity to endorse or promote any products or",
    "commercial entities unless specific written permission is obtained from",
    "DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is",
    "not obligated to provide the user with any support, consulting, training",
    "or assistance of any kind with regard to the use of these Data or to",
    "provide the user with any updates, revisions or new versions of these",
    "Data.",
    "",
    "**YOU AGREE TO INDEMNIFY DOE/NREL/ALLIANCE, AND ITS SUBSIDIARIES,",
    "AFFILIATES, OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND,",
    "INCLUDING REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.",
    " THESE DATA ARE PROVIDED BY DOE/NREL/Alliance \"AS IS\" AND ANY EXPRESS OR",
    "IMPLIED WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES",
    "OF MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED. ",
    "IN NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT",
    "OR CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT",
    "LIMITED TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY",
    "RESULT FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM",
    "THAT ARISES OUT OF OR IN**"
  ],
  "version": "2",
  "baseMVA": 100,
  "bus": [
    [101.0, 2.0, 108.0, 22.0, 0.0, 0.0, 1.0, 1.04777, -7.74152, 138.0, 11.0, 1.05, 0.95],
    [102.0, 2.0, 97.0, 20.0, 0.0, 0.0, 1.0, 1.04783, -7.81784, 138.0, 12.0, 1.05, 0.95],
    [103.0, 1.0, 180.0, 37.0, 0.0, 0.0, 1.0, 1.01085, -7.2109, 138.0, 11.0, 1.05, 0.95],
    [104.0, 1.0, 74.0, 15.0, 0.0, 0.0, 1.0, 1.01765, -10.56614, 138.0, 11.0, 1.05, 0.95],
    [105.0, 1.0, 71.0, 14.0, 0.0, 0.0, 1.0, 1.03568, -10.70887, 138.0, 11.0, 1.05, 0.95],
    [106.0, 1.0, 136.0, 28.0, 0.0, -100.0, 1.0, 1.03242, -13.27944, 138.0, 12.0, 1.05, 0.95],
    [107.0, 2.0, 125.0, 25.0, 0.0, 0.0, 1.0, 1.03745, -11.27673, 138.0, 12.0, 1.05, 0.95],
    [108.0, 1.0, 171.0, 35.0, 0.0, 0.0, 1.0, 1.01024, -13.74967, 138.0, 12.0, 1.05, 0.95],
    [109.0, 1.0, 175.0, 36.0, 0.0, 0.0, 1.0, 1.0261, -8.81524, 138.0, 13.0, 1.05, 0.95],
    [110.0, 1.0, 195.0, 40.0, 0.0, 0.0, 1.0, 1.05, -10.62063, 138.0, 13.0, 1.05, 0.95],
    [111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02764, -3.91674, 230.0, 13.0, 1.05, 0.95],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.02024, -2.42424, 230.0, 13.0, 1.05, 0.95],
    [113.0, 3.0, 265.0, 54.0, 0.0, 0.0, 1.0, 1.03943, 0.0, 230.0, 14.0, 1.05, 0.95],
    [114.0, 2.0, 194.0, 39.0, 0.0, 0.0, 1.0, 1.04401, -1.73056, 230.0, 16.0, 1.05, 0.95],
    [115.0, 2.0, 317.0, 64.0, 0.0, 0.0, 1.0, 1.04335, 7.9597, 230.0, 16.0, 1.05, 0.95],
    [116.0, 2.0, 100.0, 20.0, 0.0, 0.0, 1.0, 1.04565, 7.56929, 230.0, 16.0, 1.05, 0.95],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.04783, 11.43417, 230.0, 17.0, 1.05, 0.95],
    [118.0, 2.0, 333.0, 68.0, 0.0, 0.0, 1.0, 1.05, 12.52457, 230.0, 17.0, 1.05, 0.95],
    [119.0, 1.0, 181.0, 37.0, 0.0, 0.0, 1.0, 1.03962, 6.65777, 230.0, 15.0, 1.05, 0.95],
    [120.0, 1.0, 128.0, 26.0, 0.0, 0.0, 1.0, 1.04399, 7.7406, 230.0, 15.0, 1.05, 0.95],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, 13.08653, 230.0, 17.0, 1.05, 0.95],
    [122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, 18.94978, 230.0, 17.0, 1.05, 0.95],
    [123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.05, 9.05617, 230.0, 15.0, 1.05, 0.95],
    [124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.01155, 2.38339, 230.0, 16.0, 1.05, 0.95],
    [201.0, 2.0, 108.0, 22.0, 0.0, 0.0, 2.0, 1.04841, -10.68973, 138.0, 21.0, 1.05, 0.95],
    [202.0, 2.0, 97.0, 20.0, 0.0, 0.0, 2.0, 1.04844, -10.75906, 138.0, 22.0, 1.05, 0.95],
    [203.0, 1.0, 180.0, 37.0, 0.0, 0.0, 2.0, 1.01886, -10.47453, 138.0, 21.0, 1.05, 0.95],
    [204.0, 1.0, 74.0, 15.0, 0.0, 0.0, 2.0, 1.0189, -13.48479, 138.0, 21.0, 1.05, 0.95],
    [205.0, 1.0, 71.0, 14.0, 0.0, 0.0, 2.0, 1.03603, -13.61187, 138.0, 21.0, 1.05, 0.95],
    [206.0, 1.0, 136.0, 28.0, 0.0, -100.0, 2.0, 1.03259, -16.15672, 138.0, 22.0, 1.05, 0.95],
    [207.0, 2.0, 125.0, 25.0, 0.0, 0.0, 2.0, 1.03973, -13.46606, 138.0, 22.0, 1.05, 0.95],
    [208.0, 1.0, 171.0, 35.0, 0.0, 0.0, 2.0, 1.01203, -16.22359, 138.0, 22.0, 1.05, 0.95],
    [209.0, 1.0, 175.0, 36.0, 0.0, 0.0, 2.0, 1.02781, -11.72409, 138.0, 23.0, 1.05, 0.95],
    [210.0, 1.0, 195.0, 40.0, 0.0, 0.0, 2.0, 1.05, -13.47986, 138.0, 23.0, 1.05, 0.95],
    [211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.02735, -6.93336, 230.0, 23.0, 1.05, 0.95],
    [212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.01921, -5.25334, 230.0, 23.0, 1.05, 0.95],
    [213.0, 2.0, 265.0, 54.0, 0.0, 0.0, 2.0, 1.03752, -3.2151, 230.0, 24.0, 1.05, 0.95],
    [214.0, 2.0, 194.0, 39.0, 0.0, 0.0, 2.0, 1.04335, -4.68519, 230.0, 26.0, 1.05, 0.95],
    [215.0, 2.0, 317.0, 64.0, 0.0, 0.0, 2.0, 1.04327, 4.63351, 230.0, 26.0, 1.05, 0.95],
    [216.0, 2.0, 100.0, 20.0, 0.0, 0.0, 2.0, 1.04556, 4.70009, 230.0, 26.0, 1.05, 0.95],
    [217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.04847, 8.81839, 230.0, 27.0, 1.05, 0.95],
    [218.0, 2.0, 333.0, 68.0, 0.0, 0.0, 2.0, 1.05, 9.99473, 230.0, 27.0, 1.05, 0.95],
    [219.0, 1.0, 181.0, 37.0, 0.0, 0.0, 2.0, 1.03946, 4.21233, 230.0, 25.0, 1.05, 0.95],
    [220.0, 1.0, 128.0, 26.0, 0.0, 0.0, 2.0, 1.0438, 5.66449, 230.0, 25.0, 1.05, 0.95],
    [221.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.05, 10.63209, 230.0, 27.0, 1.05, 0.95],
    [222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.05, 16.43203, 230.0, 27.0, 1.05, 0.95],
    [223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.05, 7.18151, 230.0, 25.0, 1.05, 0.95],
    [224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.01456, -0.96005, 230.0, 26.0, 1.05, 0.95],
    [301.0, 2.0, 108.0, 22.0, 0.0, 0.0, 3.0, 1.0486, -9.34821, 138.0, 31.0, 1.05, 0.95],
    [302.0, 2.0, 97.0, 20.0, 0.0, 0.0, 3.0, 1.04864, -9.431, 138.0, 32.0, 1.05, 0.95],
    [303.0, 1.0, 180.0, 37.0, 0.0, 0.0, 3.0, 1.01045, -8.57689, 138.0, 31.0, 1.05, 0.95],
    [304.0, 1.0, 74.0, 15.0, 0.0, 0.0, 3.0, 1.01785, -12.18784, 138.0, 31.0, 1.05, 0.95],
    [305.0, 1.0, 71.0, 14.0, 0.0, 0.0, 3.0, 1.03609, -12.35005, 138.0, 31.0, 1.05, 0.95],
    [306.0, 1.0, 136.0, 28.0, 0.0, -100.0, 3.0, 1.0326, -14.94205, 138.0, 32.0, 1.05, 0.95],
    [307.0, 2.0, 125.0, 25.0, 0.0, 0.0, 3.0, 1.03804, -12.54795, 138.0, 32.0, 1.05, 0.95],
    [308.0, 1.0, 171.0, 35.0, 0.0, 0.0, 3.0, 1.01056, -15.18287, 138.0, 32.0, 1.05, 0.95],
    [309.0, 1.0, 175.0, 36.0, 0.0, 0.0, 3.0, 1.02579, -10.44617, 138.0, 33.0, 1.05, 0.95],
    [310.0, 1.0, 195.0, 40.0, 0.0, 0.0, 3.0, 1.05, -12.30117, 138.0, 33.0, 1.05, 0.95],
    [311.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0283, -5.74069, 230.0, 33.0, 1.05, 0.95],
    [312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.019, -4.14604, 230.0, 33.0, 1.05, 0.95],
    [313.0, 2.0, 265.0, 54.0, 0.0, 0.0, 3.0, 1.03802, -2.41513, 230.0, 34.0, 1.05, 0.95],
    [314.0, 2.0, 194.0, 39.0, 0.0, 0.0, 3.0, 1.04631, -3.20793, 230.0, 36.0, 1.05, 0.95],
    [315.0, 2.0, 317.0, 64.0, 0.0, 0.0, 3.0, 1.043, 7.05088, 230.0, 36.0, 1.05, 0.95],
    [316.0, 2.0, 100.0, 20.0, 0.0, 0.0, 3.0, 1.04558, 6.59875, 230.0, 36.0, 1.05, 0.95],
    [317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.04785, 10.34418, 230.0, 37.0, 1.05, 0.95],
    [318.0, 2.0, 333.0, 68.0, 0.0, 0.0, 3.0, 1.05, 11.34262, 230.0, 37.0, 1.05, 0.95],
    [319.0, 1.0, 181.0, 37.0, 0.0, 0.0, 3.0, 1.03953, 5.91539, 230.0, 35.0, 1.05, 0.95],
    [320.0, 1.0, 128.0, 26.0, 0.0, 0.0, 3.0, 1.04389, 7.19709, 230.0, 35.0, 1.05, 0.95],
    [321.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.05, 12.34122, 230.0, 37.0, 1.05, 0.95],
    [322.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.05, 18.06914, 230.0, 37.0, 1.05, 0.95],
    [323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.05, 8.62112, 230.0, 35.0, 1.05, 0.95],
    [324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.01046, 1.30606, 230.0, 36.0, 1.05, 0.95],
    [325.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.04986, 8.99332, 230.0, 35.0, 1.05, 0.95]
  ],
  "gen": [
    [101.0, 8.0, 4.96, 10.0, 0.0, 1.0468, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [101.0, 8.0, 4.96, 10.0, 0.0, 1.0468, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [101.0, 76.0, 0.14, 30.0, -25.0, 1.0468, 100.0, 1.0, 76.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 2.0, 2.0, 2.0, 0.0],
    [101.0, 76.0, 0.14, 30.0, -25.0, 1.0468, 100.0, 1.0, 76.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 2.0, 2.0, 2.0, 0.0],
    [102.0, 8.0, 4.88, 10.0, 0.0, 1.0467, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [102.0, 8.0, 4.88, 10.0, 0.0, 1.0467, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [102.0, 76.0, -2.31, 30.0, -25.0, 1.0467, 100.0, 1.0, 76.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 2.0, 2.0, 2.0, 0.0],
    [102.0, 76.0, -2.31, 30.0, -25.0, 1.0467, 100.0, 1.0, 76.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 2.0, 2.0, 2.0, 0.0],
    [107.0, 355.0, 49.51, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [113.0, 55.0, 19.0, 19.0, -15.0, 1.0347, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [113.0, 55.0, 19.0, 19.0, -15.0, 1.0347, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [113.0, 55.0, 19.0, 19.0, -15.0, 1.0347, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [113.0, 55.0, 19.0, 19.0, -15.0, 1.0347, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [115.0, 5.0, 6.0, 6.0, 0.0, 1.0428, 100.0, 1.0, 12.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.0],
    [115.0, 5.0, 6.0, 6.0, 0.0, 1.0428, 100.0, 1.0, 12.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.0],
    [115.0, 155.0, 80.0, 80.0, -50.0, 1.0428, 100.0, 1.0, 155.0, 62.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [116.0, 155.0, 80.0, 80.0, -50.0, 1.0461, 100.0, 1.0, 155.0, 62.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [118.0, 355.0, 68.43, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [123.0, 155.0, -5.19, 80.0, -50.0, 1.05, 100.0, 1.0, 155.0, 62.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [123.0, 350.0, 28.41, 150.0, -25.0, 1.05, 100.0, 1.0, 350.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0, 4.0, 4.0, 4.0, 0.0],
    [123.0, 55.0, 0.62, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [123.0, 55.0, 0.62, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [123.0, 55.0, 0.62, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [201.0, 8.0, 5.29, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [201.0, 8.0, 5.29, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [201.0, 76.0, 6.99, 30.0, -25.0, 1.05, 100.0, 1.0, 76.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 2.0, 2.0, 2.0, 0.0],
    [202.0, 8.0, 5.13, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [202.0, 8.0, 5.13, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [202.0, 76.0, 2.01, 30.0, -25.0, 1.05, 100.0, 1.0, 76.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 2.0, 2.0, 2.0, 0.0],
    [202.0, 76.0, 2.01, 30.0, -25.0, 1.05, 100.0, 1.0, 76.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 2.0, 2.0, 2.0, 2.0, 0.0],
    [207.0, 55.0, 19.0, 19.0, -15.0, 0.9699, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [207.0, 55.0, 19.0, 19.0, -15.0, 0.9699, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [213.0, 355.0, 135.8, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [213.0, 55.0, 9.23, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [213.0, 55.0, 9.23, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [215.0, 55.0, 19.0, 19.0, -15.0, 1.0437, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [215.0, 55.0, 19.0, 19.0, -15.0, 1.0437, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [216.0, 155.0, 80.0, 80.0, -50.0, 1.0473, 100.0, 1.0, 155.0, 62.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [218.0, 355.0, 60.3, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [221.0, 296.97, -7.52, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [223.0, 155.0, -10.31, 80.0, -50.0, 1.05, 100.0, 1.0, 155.0, 62.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [223.0, 155.0, -10.31, 80.0, -50.0, 1.05, 100.0, 1.0, 155.0, 62.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [223.0, 350.0, 20.59, 150.0, -25.0, 1.05, 100.0, 1.0, 350.0, 140.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.0, 4.0, 4.0, 4.0, 0.0],
    [223.0, 22.0, 0.24, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [223.0, 22.0, 0.24, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [223.0, 22.0, 0.24, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [301.0, 8.0, 7.95, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [301.0, 8.0, 7.95, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [301.0, 44.0, 16.53, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [301.0, 44.0, 16.53, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [302.0, 8.0, 6.16, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [302.0, 8.0, 6.16, 10.0, 0.0, 1.05, 100.0, 1.0, 20.0, 8.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [302.0, 55.0, 10.99, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [302.0, 55.0, 10.99, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [307.0, 55.0, 19.0, 19.0, -15.0, 0.9568, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [307.0, 55.0, 19.0, 19.0, -15.0, 0.9568, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [313.0, 355.0, 150.0, 150.0, -25.0, 1.035, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [315.0, 5.0, 6.0, 6.0, 0.0, 1.0422, 100.0, 1.0, 12.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.0],
    [315.0, 5.0, 6.0, 6.0, 0.0, 1.0422, 100.0, 1.0, 12.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.0],
    [315.0, 5.0, 6.0, 6.0, 0.0, 1.0422, 100.0, 1.0, 12.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.0],
    [315.0, 5.0, 6.0, 6.0, 0.0, 1.0422, 100.0, 1.0, 12.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.0],
    [315.0, 5.0, 6.0, 6.0, 0.0, 1.0422, 100.0, 1.0, 12.0, 5.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 1.0, 0.0],
    [315.0, 55.0, 19.0, 19.0, -15.0, 1.0422, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [315.0, 55.0, 19.0, 19.0, -15.0, 1.0422, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [315.0, 55.0, 60.0, 60.0, 0.0, 1.0422, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [316.0, 155.0, 80.0, 80.0, -50.0, 1.0449, 100.0, 1.0, 155.0, 62.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.0, 3.0, 3.0, 3.0, 0.0],
    [318.0, 355.0, 63.12, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [321.0, 355.0, -3.34, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [322.0, 55.0, -9.73, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [322.0, 55.0, -9.73, 19.0, -15.0, 1.05, 100.0, 1.0, 55.0, 22.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.7, 3.7, 3.7, 3.7, 0.0],
    [323.0, 355.0, 37.41, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [323.0, 355.0, 37.41, 150.0, -25.0, 1.05, 100.0, 1.0, 355.0, 170.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.14, 4.14, 4.14, 4.14, 0.0],
    [114.0, 0.0, 103.32, 200.0, -50.0, 1.0441, 100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [121.0, 400.0, -21.87, 200.0, -50.0, 1.05, 100.0, 1.0, 400.0, 396.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 20.0, 20.0, 20.0, 20.0, 0.0],
    [122.0, 50.0, -6.79, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [122.0, 50.0, -6.79, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [122.0, 50.0, -6.79, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [122.0, 50.0, -6.79, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [122.0, 50.0, -6.79, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [122.0, 50.0, -6.79, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [201.0, 50.0, 4.15, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [214.0, 0.0, 125.28, 200.0, -50.0, 1.05, 100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [215.0, 50.0, 16.0, 16.0, -10.0, 1.0437, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [215.0, 50.0, 16.0, 16.0, -10.0, 1.0437, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [215.0, 50.0, 16.0, 16.0, -10.0, 1.0437, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [222.0, 50.0, -6.97, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [222.0, 50.0, -6.97, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [222.0, 50.0, -6.97, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [222.0, 50.0, -6.97, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [222.0, 50.0, -6.97, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [222.0, 50.0, -6.97, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [314.0, 0.0, 166.63, 200.0, -50.0, 1.05, 100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0],
    [322.0, 50.0, -5.13, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [322.0, 50.0, -5.13, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [322.0, 50.0, -5.13, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [322.0, 50.0, -5.13, 16.0, -10.0, 1.05, 100.0, 1.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0],
    [320.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.6, 51.6, 51.6, 51.6, 0.0],
    [314.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.6, 51.6, 51.6, 51.6, 0.0],
    [314.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.6, 51.6, 51.6, 51.6, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 95.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 95.1, 95.1, 95.1, 95.1, 0.0],
    [314.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 92.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 92.7, 92.7, 92.7, 92.7, 0.0],
    [314.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.6, 51.6, 51.6, 51.6, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 93.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.3, 93.3, 93.3, 93.3, 0.0],
    [310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.7, 51.7, 51.7, 51.7, 0.0],
    [324.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 49.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 49.7, 49.7, 49.7, 49.7, 0.0],
    [312.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 94.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 94.1, 94.1, 94.1, 94.1, 0.0],
    [310.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.6, 51.6, 51.6, 51.6, 0.0],
    [324.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.6, 51.6, 51.6, 51.6, 0.0],
    [324.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 51.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 51.0, 51.0, 51.0, 51.0, 0.0],
    [113.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 93.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 93.6, 93.6, 93.6, 93.6, 0.0],
    [319.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 188.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 188.2, 188.2, 188.2, 188.2, 0.0],
    [215.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 125.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 125.1, 125.1, 125.1, 125.1, 0.0],
    [102.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 25.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 25.6, 25.6, 25.6, 25.6, 0.0],
    [101.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 25.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 25.9, 25.9, 25.9, 25.9, 0.0],
    [102.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 25.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 25.3, 25.3, 25.3, 25.3, 0.0],
    [104.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 26.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 26.8, 26.8, 26.8, 26.8, 0.0],
    [212.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 200.0, 30.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 20.0, 20.0, 20.0, 20.0, 0.0],
    [101.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 26.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 26.7, 26.7, 26.7, 26.7, 0.0],
    [101.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 26.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 26.2, 26.2, 26.2, 26.2, 0.0],
    [101.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 25.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 25.8, 25.8, 25.8, 25.8, 0.0],
    [103.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 61.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 61.5, 61.5, 61.5, 61.5, 0.0],
    [119.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 66.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 66.6, 66.6, 66.6, 66.6, 0.0],
    [308.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 100.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 100.9, 100.9, 100.9, 100.9, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 101.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 101.7, 101.7, 101.7, 101.7, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 63.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 63.1, 63.1, 63.1, 63.1, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 65.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 65.4, 65.4, 65.4, 65.4, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 67.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 67.0, 67.0, 67.0, 67.0, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 64.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 64.8, 64.8, 64.8, 64.8, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 63.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 63.8, 63.8, 63.8, 63.8, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 64.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 64.1, 64.1, 64.1, 64.1, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 66.6, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 66.6, 66.6, 66.6, 66.6, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 62.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 62.4, 62.4, 62.4, 62.4, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 66.9, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 66.9, 66.9, 66.9, 66.9, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 65.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 65.2, 65.2, 65.2, 65.2, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 27.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 27.8, 27.8, 27.8, 27.8, 0.0],
    [320.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 27.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 27.3, 27.3, 27.3, 27.3, 0.0],
    [320.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 27.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 27.0, 27.0, 27.0, 27.0, 0.0],
    [320.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 28.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.3, 28.3, 28.3, 28.3, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 27.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 27.2, 27.2, 27.2, 27.2, 0.0],
    [320.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 27.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 27.0, 27.0, 27.0, 27.0, 0.0],
    [320.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 28.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 28.2, 28.2, 28.2, 28.2, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 9.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.3, 9.3, 9.3, 9.3, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 9.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.7, 9.7, 9.7, 9.7, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 9.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.4, 9.4, 9.4, 9.4, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 9.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.1, 9.1, 9.1, 9.1, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 9.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.1, 9.1, 9.1, 9.1, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 9.7, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.7, 9.7, 9.7, 9.7, 0.0],
    [320.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 9.4, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.4, 9.4, 9.4, 9.4, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 11.8, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 11.8, 11.8, 11.8, 11.8, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 11.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 11.2, 11.2, 11.2, 11.2, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 10.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 10.3, 10.3, 10.3, 10.3, 0.0],
    [118.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 4.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.5, 4.5, 4.5, 4.5, 0.0],
    [213.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 13.2, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 13.2, 13.2, 13.2, 13.2, 0.0],
    [309.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 148.3, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 148.3, 148.3, 148.3, 148.3, 0.0],
    [317.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 799.1, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 799.1, 799.1, 799.1, 799.1, 0.0],
    [303.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 847.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 847.0, 847.0, 847.0, 847.0, 0.0],
    [122.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 713.5, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 713.5, 713.5, 713.5, 713.5, 0.0],
    [313.0, 0.0, 0.0, 0.0, 0.0, 1.0, 100.0, 0.0, 50.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 50.0, 50.0, 50.0, 50.0, 0.0]
  ],
  "branch": [
    [101.0, 102.0, 0.003, 0.014, 0.461, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [101.0, 103.0, 0.055, 0.211, 0.057, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [101.0, 105.0, 0.022, 0.085, 0.023, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [102.0, 104.0, 0.033, 0.127, 0.034, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [102.0, 106.0, 0.05, 0.192, 0.052, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [103.0, 109.0, 0.031, 0.119, 0.032, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [103.0, 124.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [104.0, 109.0, 0.027, 0.104, 0.028, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [105.0, 110.0, 0.023, 0.088, 0.024, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [106.0, 110.0, 0.014, 0.061, 2.459, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [107.0, 108.0, 0.016, 0.061, 0.017, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [107.0, 203.0, 0.042, 0.161, 0.044, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [108.0, 109.0, 0.043, 0.165, 0.045, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [108.0, 110.0, 0.043, 0.165, 0.045, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [109.0, 111.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.03, 0.0, 1.0, -180.0, 180.0],
    [109.0, 112.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.03, 0.0, 1.0, -180.0, 180.0],
    [110.0, 111.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [110.0, 112.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [111.0, 113.0, 0.006, 0.048, 0.1, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [111.0, 114.0, 0.005, 0.042, 0.088, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [112.0, 113.0, 0.006, 0.048, 0.1, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [112.0, 123.0, 0.012, 0.097, 0.203, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [113.0, 123.0, 0.011, 0.087, 0.182, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [113.0, 215.0, 0.01, 0.075, 0.158, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [114.0, 116.0, 0.005, 0.059, 0.082, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [115.0, 116.0, 0.002, 0.017, 0.036, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [115.0, 121.0, 0.006, 0.049, 0.103, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [115.0, 121.0, 0.006, 0.049, 0.103, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [115.0, 124.0, 0.007, 0.052, 0.109, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [116.0, 117.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [116.0, 119.0, 0.003, 0.023, 0.049, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [117.0, 118.0, 0.002, 0.014, 0.03, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [117.0, 122.0, 0.014, 0.105, 0.221, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [118.0, 121.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [118.0, 121.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [119.0, 120.0, 0.005, 0.04, 0.083, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [119.0, 120.0, 0.005, 0.04, 0.083, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [120.0, 123.0, 0.003, 0.022, 0.046, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [120.0, 123.0, 0.003, 0.022, 0.046, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [121.0, 122.0, 0.009, 0.068, 0.142, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [123.0, 217.0, 0.01, 0.074, 0.155, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [201.0, 202.0, 0.003, 0.014, 0.461, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [201.0, 203.0, 0.055, 0.211, 0.057, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [201.0, 205.0, 0.022, 0.085, 0.023, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [202.0, 204.0, 0.033, 0.127, 0.034, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [202.0, 206.0, 0.05, 0.192, 0.052, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [203.0, 209.0, 0.031, 0.119, 0.032, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [203.0, 224.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [204.0, 209.0, 0.027, 0.104, 0.028, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [205.0, 210.0, 0.023, 0.088, 0.024, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [206.0, 210.0, 0.014, 0.061, 2.459, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [207.0, 208.0, 0.016, 0.061, 0.017, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [208.0, 209.0, 0.043, 0.165, 0.045, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [208.0, 210.0, 0.043, 0.165, 0.045, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [209.0, 211.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.03, 0.0, 1.0, -180.0, 180.0],
    [209.0, 212.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.03, 0.0, 1.0, -180.0, 180.0],
    [210.0, 211.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [210.0, 212.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [211.0, 213.0, 0.006, 0.048, 0.1, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [211.0, 214.0, 0.005, 0.042, 0.088, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [212.0, 213.0, 0.006, 0.048, 0.1, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [212.0, 223.0, 0.012, 0.097, 0.203, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [213.0, 223.0, 0.011, 0.087, 0.182, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [214.0, 216.0, 0.005, 0.059, 0.082, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [215.0, 216.0, 0.002, 0.017, 0.036, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [215.0, 221.0, 0.006, 0.049, 0.103, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [215.0, 221.0, 0.006, 0.049, 0.103, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [215.0, 224.0, 0.007, 0.052, 0.109, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [216.0, 217.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [216.0, 219.0, 0.003, 0.023, 0.049, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [217.0, 218.0, 0.002, 0.014, 0.03, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [217.0, 222.0, 0.014, 0.105, 0.221, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [218.0, 221.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [218.0, 221.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [219.0, 220.0, 0.005, 0.04, 0.083, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [219.0, 220.0, 0.005, 0.04, 0.083, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [220.0, 223.0, 0.003, 0.022, 0.046, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [220.0, 223.0, 0.003, 0.022, 0.046, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [221.0, 222.0, 0.009, 0.068, 0.142, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [301.0, 302.0, 0.003, 0.014, 0.461, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [301.0, 303.0, 0.055, 0.211, 0.057, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [301.0, 305.0, 0.022, 0.085, 0.023, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [302.0, 304.0, 0.033, 0.127, 0.034, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [302.0, 306.0, 0.05, 0.192, 0.052, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [303.0, 309.0, 0.031, 0.119, 0.032, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [303.0, 324.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [304.0, 309.0, 0.027, 0.104, 0.028, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [305.0, 310.0, 0.023, 0.088, 0.024, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [306.0, 310.0, 0.014, 0.061, 2.459, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [307.0, 308.0, 0.016, 0.061, 0.017, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [308.0, 309.0, 0.043, 0.165, 0.045, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [308.0, 310.0, 0.043, 0.165, 0.045, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [309.0, 311.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.03, 0.0, 1.0, -180.0, 180.0],
    [309.0, 312.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.03, 0.0, 1.0, -180.0, 180.0],
    [310.0, 311.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [310.0, 312.0, 0.002, 0.084, 0.0, 400.0, 400.0, 400.0, 1.015, 0.0, 1.0, -180.0, 180.0],
    [311.0, 313.0, 0.006, 0.048, 0.1, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [311.0, 314.0, 0.005, 0.042, 0.088, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [312.0, 313.0, 0.006, 0.048, 0.1, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [312.0, 323.0, 0.012, 0.097, 0.203, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [313.0, 323.0, 0.011, 0.087, 0.182, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [314.0, 316.0, 0.005, 0.059, 0.082, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [315.0, 316.0, 0.002, 0.017, 0.036, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [315.0, 321.0, 0.006, 0.049, 0.103, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [315.0, 321.0, 0.006, 0.049, 0.103, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [315.0, 324.0, 0.007, 0.052, 0.109, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [316.0, 317.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [316.0, 319.0, 0.003, 0.023, 0.049, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [317.0, 318.0, 0.002, 0.014, 0.03, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [317.0, 322.0, 0.014, 0.105, 0.221, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [318.0, 321.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [318.0, 321.0, 0.003, 0.026, 0.055, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [319.0, 320.0, 0.005, 0.04, 0.083, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [319.0, 320.0, 0.005, 0.04, 0.083, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [320.0, 323.0, 0.003, 0.022, 0.046, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [320.0, 323.0, 0.003, 0.022, 0.046, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [321.0, 322.0, 0.009, 0.068, 0.142, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [325.0, 121.0, 0.012, 0.097, 0.203, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [318.0, 223.0, 0.013, 0.104, 0.218, 500.0, 500.0, 500.0, 0.0, 0.0, 1.0, -180.0, 180.0],
    [323.0, 325.0, 0.0, 0.009, 0.0, 722.0, 722.0, 722.0, 1.0, 0.0, 1.0, -180.0, 180.0]
  ],
  "areas": [
    [1, 101],
    [2, 201],
    [3, 301]
  ],
  "gencost": [
    [1.0, 51.747, 51.747, 4.0, 8.0, 1085.77625, 12.0, 1477.23196, 16.0, 1869.51562, 20.0, 2298.06357],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1085.77625, 12.0, 1477.23196, 16.0, 1869.51562, 20.0, 2298.06357],
    [1.0, 11172.0143, 11172.0143, 4.0, 30.0, 841.57942, 45.33333, 1059.17805, 60.66667, 1319.40176, 76.0, 1596.51343],
    [1.0, 11172.0143, 11172.0143, 4.0, 30.0, 841.57942, 45.33333, 1059.17805, 60.66667, 1319.40176, 76.0, 1596.51343],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1212.03893, 12.0, 1567.9341, 16.0, 1946.59795, 20.0, 2344.92565],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1212.03893, 12.0, 1567.9341, 16.0, 1946.59795, 20.0, 2344.92565],
    [1.0, 11172.0143, 11172.0143, 4.0, 30.0, 735.09774, 45.33333, 1018.2061, 60.66667, 1337.84562, 76.0, 1683.0926],
    [1.0, 11172.0143, 11172.0143, 4.0, 30.0, 735.09774, 45.33333, 1018.2061, 60.66667, 1337.84562, 76.0, 1683.0926],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 4772.49548, 231.66667, 6203.57553, 293.33333, 7855.66994, 355.0, 9738.3672],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1122.43477, 33.0, 1417.43201, 44.0, 1742.48912, 55.0, 2075.88432],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1122.43477, 33.0, 1417.43201, 44.0, 1742.48912, 55.0, 2075.88432],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1122.43477, 33.0, 1417.43201, 44.0, 1742.48912, 55.0, 2075.88432],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1122.43477, 33.0, 1417.43201, 44.0, 1742.48912, 55.0, 2075.88432],
    [1.0, 703.7592, 703.7592, 4.0, 5.0, 897.29298, 7.33333, 1187.80064, 9.66667, 1479.58817, 12.0, 1791.41904],
    [1.0, 703.7592, 703.7592, 4.0, 5.0, 897.29298, 7.33333, 1187.80064, 9.66667, 1479.58817, 12.0, 1791.41904],
    [1.0, 22784.7956, 22784.7956, 4.0, 62.0, 1500.19723, 93.0, 2132.59734, 124.0, 2829.8758, 155.0, 3668.4449],
    [1.0, 22784.7956, 22784.7956, 4.0, 62.0, 1735.06998, 93.0, 2345.3197, 124.0, 3011.01092, 155.0, 3751.14842],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 4795.62444, 231.66667, 6187.87116, 293.33333, 7899.41412, 355.0, 9901.2482],
    [1.0, 22784.7956, 22784.7956, 4.0, 62.0, 1437.41596, 93.0, 2039.7361, 124.0, 2751.75964, 155.0, 3775.85462],
    [1.0, 36749.8136, 36749.8136, 4.0, 140.0, 3582.87481, 210.0, 4981.72313, 280.0, 6497.03117, 350.0, 8137.67767],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1088.22724, 33.0, 1377.15264, 44.0, 1704.98911, 55.0, 2046.97895],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1088.22724, 33.0, 1377.15264, 44.0, 1704.98911, 55.0, 2046.97895],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1088.22724, 33.0, 1377.15264, 44.0, 1704.98911, 55.0, 2046.97895],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1157.22851, 12.0, 1487.12598, 16.0, 1822.73633, 20.0, 2269.08525],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1157.22851, 12.0, 1487.12598, 16.0, 1822.73633, 20.0, 2269.08525],
    [1.0, 11172.0143, 11172.0143, 4.0, 30.0, 823.75848, 45.33333, 1163.9488, 60.66667, 1523.42575, 76.0, 1918.3966],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1131.23082, 12.0, 1455.62241, 16.0, 1805.10095, 20.0, 2196.47386],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1131.23082, 12.0, 1455.62241, 16.0, 1805.10095, 20.0, 2196.47386],
    [1.0, 11172.0143, 11172.0143, 4.0, 30.0, 751.26977, 45.33333, 1075.05834, 60.66667, 1401.47249, 76.0, 1819.68454],
    [1.0, 11172.0143, 11172.0143, 4.0, 30.0, 751.26977, 45.33333, 1075.05834, 60.66667, 1401.47249, 76.0, 1819.68454],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1116.10638, 33.0, 1492.56031, 44.0, 1897.96238, 55.0, 2366.39182],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1116.10638, 33.0, 1492.56031, 44.0, 1897.96238, 55.0, 2366.39182],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 5170.31357, 231.66667, 6688.64875, 293.33333, 8361.5981, 355.0, 10458.8375],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1122.43477, 33.0, 1417.43201, 44.0, 1742.48912, 55.0, 2075.88432],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1122.43477, 33.0, 1417.43201, 44.0, 1742.48912, 55.0, 2075.88432],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1216.84757, 33.0, 1501.96739, 44.0, 1800.72745, 55.0, 2160.80453],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1216.84757, 33.0, 1501.96739, 44.0, 1800.72745, 55.0, 2160.80453],
    [1.0, 22784.7956, 22784.7956, 4.0, 62.0, 1426.14416, 93.0, 2001.92316, 124.0, 2679.08278, 155.0, 3412.47031],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 7523.51994, 231.66667, 8815.08767, 293.33333, 10151.4815, 355.0, 11987.1952],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 4551.1183, 231.66667, 5977.40411, 293.33333, 7600.7331, 355.0, 9828.37578],
    [1.0, 22784.7956, 22784.7956, 4.0, 62.0, 1422.99854, 93.0, 2013.06389, 124.0, 2623.44468, 155.0, 3256.43459],
    [1.0, 22784.7956, 22784.7956, 4.0, 62.0, 1422.99854, 93.0, 2013.06389, 124.0, 2623.44468, 155.0, 3256.43459],
    [1.0, 36749.8136, 36749.8136, 4.0, 140.0, 3323.31912, 210.0, 4643.59043, 280.0, 6258.48853, 350.0, 7981.70748],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1692.75992, 33.0, 2103.03655, 44.0, 2540.25162, 55.0, 2996.75119],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1692.75992, 33.0, 2103.03655, 44.0, 2540.25162, 55.0, 2996.75119],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1692.75992, 33.0, 2103.03655, 44.0, 2540.25162, 55.0, 2996.75119],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1208.23035, 12.0, 1557.25352, 16.0, 1956.0366, 20.0, 2377.50557],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1208.23035, 12.0, 1557.25352, 16.0, 1956.0366, 20.0, 2377.50557],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1119.44162, 33.0, 1432.61161, 44.0, 1754.76108, 55.0, 2235.93283],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1119.44162, 33.0, 1432.61161, 44.0, 1754.76108, 55.0, 2235.93283],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1208.23035, 12.0, 1557.25352, 16.0, 1956.0366, 20.0, 2377.50557],
    [1.0, 51.747, 51.747, 4.0, 8.0, 1208.23035, 12.0, 1557.25352, 16.0, 1956.0366, 20.0, 2377.50557],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1316.56254, 33.0, 1688.27018, 44.0, 2110.47669, 55.0, 2535.46257],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1316.56254, 33.0, 1688.27018, 44.0, 2110.47669, 55.0, 2535.46257],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1141.93307, 33.0, 1448.77467, 44.0, 1770.19723, 55.0, 2160.4197],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1141.93307, 33.0, 1448.77467, 44.0, 1770.19723, 55.0, 2160.4197],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 5243.00459, 231.66667, 6213.11865, 293.33333, 7863.05566, 355.0, 9944.47408],
    [1.0, 703.7592, 703.7592, 4.0, 5.0, 745.67427, 7.33333, 921.69342, 9.66667, 1155.95898, 12.0, 1445.52485],
    [1.0, 703.7592, 703.7592, 4.0, 5.0, 745.67427, 7.33333, 921.69342, 9.66667, 1155.95898, 12.0, 1445.52485],
    [1.0, 703.7592, 703.7592, 4.0, 5.0, 745.67427, 7.33333, 921.69342, 9.66667, 1155.95898, 12.0, 1445.52485],
    [1.0, 703.7592, 703.7592, 4.0, 5.0, 745.67427, 7.33333, 921.69342, 9.66667, 1155.95898, 12.0, 1445.52485],
    [1.0, 703.7592, 703.7592, 4.0, 5.0, 745.67427, 7.33333, 921.69342, 9.66667, 1155.95898, 12.0, 1445.52485],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 884.43584, 33.0, 1174.85782, 44.0, 1470.71025, 55.0, 1821.1237],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 884.43584, 33.0, 1174.85782, 44.0, 1470.71025, 55.0, 1821.1237],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 884.43584, 33.0, 1174.85782, 44.0, 1470.71025, 55.0, 1821.1237],
    [1.0, 22784.7956, 22784.7956, 4.0, 62.0, 1552.62418, 93.0, 2207.24021, 124.0, 2867.16447, 155.0, 3712.68014],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 5254.89948, 231.66667, 6910.34987, 293.33333, 8592.40827, 355.0, 10536.7115],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 4775.79962, 231.66667, 6177.63481, 293.33333, 7775.31462, 355.0, 9868.71865],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1031.69929, 33.0, 1288.38408, 44.0, 1579.87505, 55.0, 1886.71665],
    [1.0, 5665.23443, 5665.23443, 4.0, 22.0, 1031.69929, 33.0, 1288.38408, 44.0, 1579.87505, 55.0, 1886.71665],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 4877.56703, 231.66667, 6507.36825, 293.33333, 8374.48424, 355.0, 10331.0128],
    [1.0, 28046.681, 28046.681, 4.0, 170.0, 4877.56703, 231.66667, 6507.36825, 293.33333, 8374.48424, 355.0, 10331.0128],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 0.33333, 0.0, 0.66667, 0.0, 1.0, 0.0],
    [1.0, 63999.8223, 63999.8223, 4.0, 396.0, 3208.986, 397.33333, 3219.79067, 398.66667, 3230.59533, 400.0, 3241.4],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 0.33333, 0.0, 0.66667, 0.0, 1.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 0.33333, 0.0, 0.66667, 0.0, 1.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.2, 0.0, 34.4, 0.0, 51.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.2, 0.0, 34.4, 0.0, 51.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.2, 0.0, 34.4, 0.0, 51.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 31.7, 0.0, 63.4, 0.0, 95.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 30.9, 0.0, 61.8, 0.0, 92.7, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.2, 0.0, 34.4, 0.0, 51.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 31.1, 0.0, 62.2, 0.0, 93.3, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.23333, 0.0, 34.46667, 0.0, 51.7, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.56667, 0.0, 33.13333, 0.0, 49.7, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 31.36667, 0.0, 62.73333, 0.0, 94.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.2, 0.0, 34.4, 0.0, 51.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.2, 0.0, 34.4, 0.0, 51.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 17.0, 0.0, 34.0, 0.0, 51.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 31.2, 0.0, 62.4, 0.0, 93.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 62.73333, 0.0, 125.46667, 0.0, 188.2, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 41.7, 0.0, 83.4, 0.0, 125.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.53333, 0.0, 17.06667, 0.0, 25.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.63333, 0.0, 17.26667, 0.0, 25.9, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.43333, 0.0, 16.86667, 0.0, 25.3, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.93333, 0.0, 17.86667, 0.0, 26.8, 0.0],
    [1.0, 10000.0, 0.0, 4.0, 30.0, 0.0, 66.0, 0.0, 120.0, 0.0, 160.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.9, 0.0, 17.8, 0.0, 26.7, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.73333, 0.0, 17.46667, 0.0, 26.2, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 8.6, 0.0, 17.2, 0.0, 25.8, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 20.5, 0.0, 41.0, 0.0, 61.5, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 22.2, 0.0, 44.4, 0.0, 66.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 33.63333, 0.0, 67.26667, 0.0, 100.9, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 33.9, 0.0, 67.8, 0.0, 101.7, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 21.03333, 0.0, 42.06667, 0.0, 63.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 21.8, 0.0, 43.6, 0.0, 65.4, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 22.33333, 0.0, 44.66667, 0.0, 67.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 21.6, 0.0, 43.2, 0.0, 64.8, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 21.26667, 0.0, 42.53333, 0.0, 63.8, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 21.36667, 0.0, 42.73333, 0.0, 64.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 22.2, 0.0, 44.4, 0.0, 66.6, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 20.8, 0.0, 41.6, 0.0, 62.4, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 22.3, 0.0, 44.6, 0.0, 66.9, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 21.73333, 0.0, 43.46667, 0.0, 65.2, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 9.26667, 0.0, 18.53333, 0.0, 27.8, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 9.1, 0.0, 18.2, 0.0, 27.3, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 9.0, 0.0, 18.0, 0.0, 27.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 9.43333, 0.0, 18.86667, 0.0, 28.3, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 9.06667, 0.0, 18.13333, 0.0, 27.2, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 9.0, 0.0, 18.0, 0.0, 27.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 9.4, 0.0, 18.8, 0.0, 28.2, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.1, 0.0, 6.2, 0.0, 9.3, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.23333, 0.0, 6.46667, 0.0, 9.7, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.13333, 0.0, 6.26667, 0.0, 9.4, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.03333, 0.0, 6.06667, 0.0, 9.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.03333, 0.0, 6.06667, 0.0, 9.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.23333, 0.0, 6.46667, 0.0, 9.7, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.13333, 0.0, 6.26667, 0.0, 9.4, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.93333, 0.0, 7.86667, 0.0, 11.8, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.73333, 0.0, 7.46667, 0.0, 11.2, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 3.43333, 0.0, 6.86667, 0.0, 10.3, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 1.5, 0.0, 3.0, 0.0, 4.5, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 4.4, 0.0, 8.8, 0.0, 13.2, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 49.43333, 0.0, 98.86667, 0.0, 148.3, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 266.36667, 0.0, 532.73333, 0.0, 799.1, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 282.33333, 0.0, 564.66667, 0.0, 847.0, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 237.83333, 0.0, 475.66667, 0.0, 713.5, 0.0],
    [1.0, 0.0, 0.0, 4.0, 0.0, 0.0, 16.66667, 0.0, 33.33333, 0.0, 50.0, 0.0]
  ],
  "bus_name": [
    "ABEL",
    "ADAMS",
    "ADLER",
    "AGRICOLA",
    "AIKEN",
    "ALBER",
    "ALDER",
    "ALGER",
    "ALI",
    "ALLEN",
    "ANNA",
    "ARCHER",
    "ARNE",
    "ARNOLD",
    "ARTHUR",
    "ASSER",
    "ASTON",
    "ASTOR",
    "ATTAR",
    "ATTILA",
    "ATTLEE",
    "AUBREY",
    "AUSTEN",
    "AVERY",
    "BACH",
    "BACON",
    "BAFFIN",
    "BAILEY",
    "BAIN",
    "BAJER",
    "BAKER",
    "BALCH",
    "BALZAC",
    "BANKS",
    "BARDEEN",
    "BARKLA",
    "BARLOW",
    "BARRY",
    "BARTON",
    "BASOV",
    "BATES",
    "BAYLE",
    "BEDE",
    "BEETHOVEN",
    "BEHRING",
    "BELL",
    "BLOCH",
    "BORDET",
    "CABELL",
    "CABOT",
    "CAESAR",
    "CAINE",
    "CALVIN",
    "CAMUS",
    "CAREW",
    "CARREL",
    "CARTER",
    "CARUSO",
    "CARY",
    "CAXTON",
    "CECIL",
    "CHAIN",
    "CHASE",
    "CHIFA",
    "CHUHSI",
    "CLARK",
    "CLAY",
    "CLIVE",
    "COBB",
    "COLE",
    "COMTE",
    "CURIE",
    "CURTISS"
  ],
  "dcline": [
    113.0,
    316.0,
    1.0,
    0.0,
    0.0,
    0.0,
    0.0,
    1.0,
    1.0,
    -100.0,
    100.0,
    "-Infinity",
    "Infinity",
    "-Infinity",
    "Infinity",
    0.0,
    0.0
  ],
  "__dtypes__": {
    "areas": "int64"
  }
}
