{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Active Power Increase              %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NUC",
    "NUC",
    "COW",
    "COW",
    "NUC",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NUC",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NUC",
    "NUC",
    "COW",
    "COW",
    "NUC",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NUC",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Load Model:                  from file ./pglib_opf_case240_pserc.m.api.sol",
    "INFO    : Gen Active Capacity Model:   stat",
    "INFO    : Gen Reactive Capacity Model: al50ag",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    :",
    "INFO    : === Load Replacement Notes ===",
    "INFO    : Bus 1002\t: Pd=226.8419, Qd=-37.472 -> Pd=226.84, Qd=-37.47",
    "INFO    : Bus 1003\t: Pd=2153.3224, Qd=366.856 -> Pd=2821.71, Qd=366.86",
    "INFO    : Bus 1004\t: Pd=1037.9499, Qd=5.521 -> Pd=1360.13, Qd=5.52",
    "INFO    : Bus 1101\t: Pd=4527.3661, Qd=-137.044 -> Pd=4527.37, Qd=-137.04",
    "INFO    : Bus 1102\t: Pd=176.4436, Qd=23.004 -> Pd=231.21, Qd=23.00",
    "INFO    : Bus 1201\t: Pd=166.9882, Qd=-2.012 -> Pd=166.99, Qd=-2.01",
    "INFO    : Bus 1202\t: Pd=875.61, Qd=287.131 -> Pd=1147.40, Qd=287.13",
    "INFO    : Bus 1301\t: Pd=2704.7793, Qd=352.826 -> Pd=3544.33, Qd=352.83",
    "INFO    : Bus 1302\t: Pd=17.5556, Qd=2.304 -> Pd=23.00, Qd=2.30",
    "INFO    : Bus 1303\t: Pd=6235.136, Qd=813.349 -> Pd=8170.50, Qd=813.35",
    "INFO    : Bus 1401\t: Pd=6535.5365, Qd=1524.594 -> Pd=8564.15, Qd=1524.59",
    "INFO    : Bus 1402\t: Pd=5366.6305, Qd=-600.162 -> Pd=5366.63, Qd=-600.16",
    "INFO    : Bus 2000\t: Pd=2207.188, Qd=287.916 -> Pd=2892.29, Qd=287.92",
    "INFO    : Bus 2100\t: Pd=281.1513, Qd=54.83 -> Pd=368.42, Qd=54.83",
    "INFO    : Bus 2202\t: Pd=1545.949, Qd=268.565 -> Pd=2025.81, Qd=268.56",
    "INFO    : Bus 2203\t: Pd=1708.5525, Qd=278.273 -> Pd=2238.88, Qd=278.27",
    "INFO    : Bus 2400\t: Pd=843.2926, Qd=76.663 -> Pd=1105.05, Qd=76.66",
    "INFO    : Bus 2401\t: Pd=882.3636, Qd=105.214 -> Pd=1156.25, Qd=105.21",
    "INFO    : Bus 2402\t: Pd=1080.0201, Qd=81.979 -> Pd=1415.25, Qd=81.98",
    "INFO    : Bus 2403\t: Pd=1050.004, Qd=38.543 -> Pd=1375.92, Qd=38.54",
    "INFO    : Bus 2405\t: Pd=824.6826, Qd=22.901 -> Pd=1080.66, Qd=22.90",
    "INFO    : Bus 2406\t: Pd=737.4036, Qd=-40.751 -> Pd=737.40, Qd=-40.75",
    "INFO    : Bus 2407\t: Pd=1732.771, Qd=-36.535 -> Pd=1732.77, Qd=-36.53",
    "INFO    : Bus 2408\t: Pd=1743.2768, Qd=-72.623 -> Pd=1743.28, Qd=-72.62",
    "INFO    : Bus 2409\t: Pd=1601.7777, Qd=-86.698 -> Pd=1601.78, Qd=-86.70",
    "INFO    : Bus 2410\t: Pd=1576.7872, Qd=58.184 -> Pd=2066.22, Qd=58.18",
    "INFO    : Bus 2411\t: Pd=1087.6239, Qd=75.955 -> Pd=1425.22, Qd=75.95",
    "INFO    : Bus 2502\t: Pd=2369.1531, Qd=-91.905 -> Pd=2369.15, Qd=-91.91",
    "INFO    : Bus 2503\t: Pd=1845.9256, Qd=201.991 -> Pd=2418.90, Qd=201.99",
    "INFO    : Bus 2600\t: Pd=-1863.9044, Qd=0.0 -> Pd=-1863.90, Qd=0.00",
    "INFO    : Bus 2602\t: Pd=99.2784, Qd=12.955 -> Pd=130.09, Qd=12.96",
    "INFO    : Bus 2604\t: Pd=2050.7816, Qd=0.0 -> Pd=2050.78, Qd=0.00",
    "INFO    : Bus 2608\t: Pd=99.2784, Qd=12.955 -> Pd=130.09, Qd=12.96",
    "INFO    : Bus 2609\t: Pd=134.0261, Qd=26.805 -> Pd=175.63, Qd=26.80",
    "INFO    : Bus 2610\t: Pd=99.2784, Qd=12.955 -> Pd=130.09, Qd=12.96",
    "INFO    : Bus 2611\t: Pd=99.2784, Qd=12.955 -> Pd=130.09, Qd=12.96",
    "INFO    : Bus 2612\t: Pd=120.1277, Qd=24.819 -> Pd=157.41, Qd=24.82",
    "INFO    : Bus 2613\t: Pd=317.693, Qd=64.532 -> Pd=416.30, Qd=64.53",
    "INFO    : Bus 2614\t: Pd=137.0047, Qd=27.798 -> Pd=179.53, Qd=27.80",
    "INFO    : Bus 2615\t: Pd=801.9756, Qd=131.148 -> Pd=1050.91, Qd=131.15",
    "INFO    : Bus 2616\t: Pd=116.1565, Qd=23.827 -> Pd=152.21, Qd=23.83",
    "INFO    : Bus 2617\t: Pd=120.1277, Qd=24.819 -> Pd=157.41, Qd=24.82",
    "INFO    : Bus 2618\t: Pd=881.2994, Qd=-6.155 -> Pd=881.30, Qd=-6.16",
    "INFO    : Bus 2619\t: Pd=-2773.8339, Qd=0.0 -> Pd=-2773.83, Qd=0.00",
    "INFO    : Bus 2620\t: Pd=203.7206, Qd=17.473 -> Pd=266.95, Qd=17.47",
    "INFO    : Bus 2621\t: Pd=235.4897, Qd=-62.745 -> Pd=235.49, Qd=-62.74",
    "INFO    : Bus 3101\t: Pd=341.3057, Qd=52.828 -> Pd=447.25, Qd=52.83",
    "INFO    : Bus 3102\t: Pd=159.4648, Qd=24.929 -> Pd=208.96, Qd=24.93",
    "INFO    : Bus 3103\t: Pd=419.6109, Qd=59.777 -> Pd=549.86, Qd=59.78",
    "INFO    : Bus 3104\t: Pd=309.9718, Qd=40.133 -> Pd=406.19, Qd=40.13",
    "INFO    : Bus 3105\t: Pd=239.3018, Qd=49.091 -> Pd=313.58, Qd=49.09",
    "INFO    : Bus 3201\t: Pd=462.4769, Qd=97.849 -> Pd=606.03, Qd=97.85",
    "INFO    : Bus 3202\t: Pd=586.1795, Qd=83.473 -> Pd=768.13, Qd=83.47",
    "INFO    : Bus 3203\t: Pd=657.1046, Qd=158.476 -> Pd=861.07, Qd=158.48",
    "INFO    : Bus 3204\t: Pd=668.7879, Qd=95.313 -> Pd=876.38, Qd=95.31",
    "INFO    : Bus 3205\t: Pd=546.0609, Qd=77.782 -> Pd=715.56, Qd=77.78",
    "INFO    : Bus 3302\t: Pd=345.3259, Qd=85.791 -> Pd=452.51, Qd=85.79",
    "INFO    : Bus 3303\t: Pd=625.4106, Qd=150.715 -> Pd=819.54, Qd=150.72",
    "INFO    : Bus 3304\t: Pd=533.4822, Qd=122.616 -> Pd=699.07, Qd=122.62",
    "INFO    : Bus 3305\t: Pd=430.3196, Qd=61.225 -> Pd=563.89, Qd=61.22",
    "INFO    : Bus 3401\t: Pd=557.7071, Qd=135.909 -> Pd=730.82, Qd=135.91",
    "INFO    : Bus 3403\t: Pd=515.9687, Qd=73.583 -> Pd=676.12, Qd=73.58",
    "INFO    : Bus 3404\t: Pd=438.461, Qd=62.075 -> Pd=574.56, Qd=62.08",
    "INFO    : Bus 3405\t: Pd=448.8976, Qd=63.723 -> Pd=588.23, Qd=63.72",
    "INFO    : Bus 3501\t: Pd=625.0164, Qd=89.015 -> Pd=819.02, Qd=89.02",
    "INFO    : Bus 3601\t: Pd=104.8564, Qd=14.844 -> Pd=137.40, Qd=14.84",
    "INFO    : Bus 3701\t: Pd=317.0506, Qd=15.847 -> Pd=415.46, Qd=15.85",
    "INFO    : Bus 3801\t: Pd=191.2229, Qd=47.411 -> Pd=250.58, Qd=47.41",
    "INFO    : Bus 3804\t: Pd=223.6404, Qd=55.318 -> Pd=293.06, Qd=55.32",
    "INFO    : Bus 3805\t: Pd=499.3888, Qd=163.106 -> Pd=654.40, Qd=163.11",
    "INFO    : Bus 3806\t: Pd=289.5858, Qd=41.366 -> Pd=379.47, Qd=41.37",
    "INFO    : Bus 3902\t: Pd=152.9913, Qd=38.248 -> Pd=200.48, Qd=38.25",
    "INFO    : Bus 3903\t: Pd=213.2478, Qd=30.269 -> Pd=279.44, Qd=30.27",
    "INFO    : Bus 3907\t: Pd=461.3573, Qd=63.071 -> Pd=604.56, Qd=63.07",
    "INFO    : Bus 3908\t: Pd=200.2788, Qd=24.716 -> Pd=262.44, Qd=24.72",
    "INFO    : Bus 3909\t: Pd=170.957, Qd=39.785 -> Pd=224.02, Qd=39.78",
    "INFO    : Bus 3910\t: Pd=241.8392, Qd=34.44 -> Pd=316.91, Qd=34.44",
    "INFO    : Bus 3911\t: Pd=233.1345, Qd=47.114 -> Pd=305.50, Qd=47.11",
    "INFO    : Bus 3912\t: Pd=174.5029, Qd=-0.634 -> Pd=174.50, Qd=-0.63",
    "INFO    : Bus 3913\t: Pd=329.5484, Qd=43.435 -> Pd=431.84, Qd=43.44",
    "INFO    : Bus 3914\t: Pd=227.7536, Qd=52.549 -> Pd=298.45, Qd=52.55",
    "INFO    : Bus 3915\t: Pd=254.4589, Qd=53.402 -> Pd=333.44, Qd=53.40",
    "INFO    : Bus 3916\t: Pd=155.0024, Qd=0.0 -> Pd=155.00, Qd=0.00",
    "INFO    : Bus 3917\t: Pd=238.1882, Qd=43.995 -> Pd=312.12, Qd=43.99",
    "INFO    : Bus 3918\t: Pd=319.2809, Qd=75.464 -> Pd=418.38, Qd=75.46",
    "INFO    : Bus 3919\t: Pd=184.5093, Qd=24.094 -> Pd=241.78, Qd=24.09",
    "INFO    : Bus 3920\t: Pd=172.5018, Qd=23.677 -> Pd=226.05, Qd=23.68",
    "INFO    : Bus 3921\t: Pd=150.8902, Qd=34.821 -> Pd=197.73, Qd=34.82",
    "INFO    : Bus 3922\t: Pd=253.4454, Qd=31.919 -> Pd=332.11, Qd=31.92",
    "INFO    : Bus 3923\t: Pd=399.0618, Qd=67.021 -> Pd=522.93, Qd=67.02",
    "INFO    : Bus 3924\t: Pd=332.4879, Qd=47.165 -> Pd=435.69, Qd=47.16",
    "INFO    : Bus 3926\t: Pd=267.3529, Qd=16.668 -> Pd=350.34, Qd=16.67",
    "INFO    : Bus 4002\t: Pd=168.6841, Qd=21.998 -> Pd=221.04, Qd=22.00",
    "INFO    : Bus 4004\t: Pd=270.4505, Qd=35.297 -> Pd=354.40, Qd=35.30",
    "INFO    : Bus 4005\t: Pd=480.1144, Qd=157.418 -> Pd=629.14, Qd=157.42",
    "INFO    : Bus 4008\t: Pd=285.1446, Qd=37.198 -> Pd=373.65, Qd=37.20",
    "INFO    : Bus 4009\t: Pd=2208.7429, Qd=431.395 -> Pd=2894.33, Qd=431.40",
    "INFO    : Bus 4010\t: Pd=3133.6101, Qd=0.0 -> Pd=3133.61, Qd=0.00",
    "INFO    : Bus 4101\t: Pd=995.0275, Qd=129.784 -> Pd=1303.88, Qd=129.78",
    "INFO    : Bus 4102\t: Pd=480.649, Qd=68.664 -> Pd=629.84, Qd=68.66",
    "INFO    : Bus 4103\t: Pd=11.6269, Qd=1.509 -> Pd=15.24, Qd=1.51",
    "INFO    : Bus 4104\t: Pd=2527.7724, Qd=329.74 -> Pd=3312.39, Qd=329.74",
    "INFO    : Bus 4201\t: Pd=5762.6589, Qd=461.013 -> Pd=7551.37, Qd=461.01",
    "INFO    : Bus 4202\t: Pd=4558.2389, Qd=594.626 -> Pd=5973.10, Qd=594.63",
    "INFO    : Bus 4203\t: Pd=4379.6262, Qd=571.331 -> Pd=5739.05, Qd=571.33",
    "INFO    : Bus 4204\t: Pd=1014.5202, Qd=132.34 -> Pd=1329.42, Qd=132.34",
    "INFO    : Bus 5001\t: Pd=7574.0522, Qd=1721.375 -> Pd=9925.01, Qd=1721.38",
    "INFO    : Bus 5002\t: Pd=9003.9839, Qd=1174.359 -> Pd=11798.79, Qd=1174.36",
    "INFO    : Bus 5003\t: Pd=615.2178, Qd=80.253 -> Pd=806.18, Qd=80.25",
    "INFO    : Bus 6102\t: Pd=1053.1441, Qd=-345.277 -> Pd=1053.14, Qd=-345.28",
    "INFO    : Bus 6103\t: Pd=391.888, Qd=51.111 -> Pd=513.53, Qd=51.11",
    "INFO    : Bus 6104\t: Pd=1694.958, Qd=221.085 -> Pd=2221.07, Qd=221.09",
    "INFO    : Bus 6201\t: Pd=205.82, Qd=26.857 -> Pd=269.71, Qd=26.86",
    "INFO    : Bus 6202\t: Pd=88.7215, Qd=13.528 -> Pd=116.26, Qd=13.53",
    "INFO    : Bus 6203\t: Pd=1112.3464, Qd=145.093 -> Pd=1457.62, Qd=145.09",
    "INFO    : Bus 6204\t: Pd=1199.2957, Qd=156.461 -> Pd=1571.55, Qd=156.46",
    "INFO    : Bus 6205\t: Pd=489.2825, Qd=86.344 -> Pd=641.15, Qd=86.34",
    "INFO    : Bus 6301\t: Pd=516.3779, Qd=67.362 -> Pd=676.66, Qd=67.36",
    "INFO    : Bus 6302\t: Pd=591.8185, Qd=77.219 -> Pd=775.52, Qd=77.22",
    "INFO    : Bus 6303\t: Pd=746.6019, Qd=97.404 -> Pd=978.34, Qd=97.40",
    "INFO    : Bus 6305\t: Pd=60.2324, Qd=19.752 -> Pd=78.93, Qd=19.75",
    "INFO    : Bus 6401\t: Pd=1672.3727, Qd=218.148 -> Pd=2191.47, Qd=218.15",
    "INFO    : Bus 6402\t: Pd=272.5124, Qd=35.566 -> Pd=357.10, Qd=35.57",
    "INFO    : Bus 6403\t: Pd=2.1985, Qd=0.272 -> Pd=2.88, Qd=0.27",
    "INFO    : Bus 6404\t: Pd=28.98, Qd=3.775 -> Pd=37.98, Qd=3.77",
    "INFO    : Bus 6501\t: Pd=195.5463, Qd=64.128 -> Pd=256.24, Qd=64.13",
    "INFO    : Bus 6502\t: Pd=1555.5773, Qd=277.672 -> Pd=2038.42, Qd=277.67",
    "INFO    : Bus 6503\t: Pd=441.1533, Qd=144.603 -> Pd=578.09, Qd=144.60",
    "INFO    : Bus 6504\t: Pd=296.9666, Qd=38.73 -> Pd=389.14, Qd=38.73",
    "INFO    : Bus 6505\t: Pd=6.7947, Qd=2.231 -> Pd=8.90, Qd=2.23",
    "INFO    : Bus 6507\t: Pd=540.775, Qd=-61.354 -> Pd=540.77, Qd=-61.35",
    "INFO    : Bus 6508\t: Pd=131.8343, Qd=43.208 -> Pd=172.76, Qd=43.21",
    "INFO    : Bus 6509\t: Pd=8.5932, Qd=2.817 -> Pd=11.26, Qd=2.82",
    "INFO    : Bus 6510\t: Pd=1946.0167, Qd=-103.877 -> Pd=1946.02, Qd=-103.88",
    "INFO    : Bus 7001\t: Pd=7453.9144, Qd=972.35 -> Pd=9767.59, Qd=972.35",
    "INFO    : Bus 7002\t: Pd=2554.8345, Qd=-138.069 -> Pd=2554.83, Qd=-138.07",
    "INFO    : Bus 8003\t: Pd=652.6717, Qd=85.141 -> Pd=855.26, Qd=85.14",
    "INFO    : Bus 8004\t: Pd=3787.8915, Qd=494.11 -> Pd=4963.64, Qd=494.11",
    "INFO    : Bus 8005\t: Pd=1321.2379, Qd=172.37 -> Pd=1731.35, Qd=172.37",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 1032\t: Pg=1030.0, Qg=0.0 -> Pg=1361.0, Qg=14.0",
    "INFO    : Gen at bus 1032\t: Pg=357.0, Qg=0.0 -> Pg=1361.0, Qg=14.0",
    "INFO    : Gen at bus 1034\t: Pg=2293.5, Qg=0.0 -> Pg=470.0, Qg=20.0",
    "INFO    : Gen at bus 1034\t: Pg=917.5, Qg=0.0 -> Pg=470.0, Qg=20.0",
    "INFO    : Gen at bus 1034\t: Pg=700.0, Qg=0.0 -> Pg=470.0, Qg=20.0",
    "INFO    : Gen at bus 1131\t: Pg=307.5, Qg=0.0 -> Pg=1686.0, Qg=62.0",
    "INFO    : Gen at bus 1131\t: Pg=1915.4, Qg=0.0 -> Pg=1686.0, Qg=62.0",
    "INFO    : Gen at bus 1131\t: Pg=120.0, Qg=0.0 -> Pg=1686.0, Qg=62.0",
    "INFO    : Gen at bus 1232\t: Pg=1207.5, Qg=0.0 -> Pg=1495.0, Qg=76.0",
    "INFO    : Gen at bus 1232\t: Pg=628.0, Qg=0.0 -> Pg=1495.0, Qg=76.0",
    "INFO    : Gen at bus 1331\t: Pg=841.0, Qg=0.0 -> Pg=2431.0, Qg=87.0",
    "INFO    : Gen at bus 1331\t: Pg=1219.0, Qg=0.0 -> Pg=2431.0, Qg=87.0",
    "INFO    : Gen at bus 1333\t: Pg=302.5, Qg=0.0 -> Pg=2685.0, Qg=140.0",
    "INFO    : Gen at bus 1333\t: Pg=2745.5, Qg=0.0 -> Pg=2685.0, Qg=140.0",
    "INFO    : Gen at bus 1333\t: Pg=37.5, Qg=0.0 -> Pg=2685.0, Qg=140.0",
    "INFO    : Gen at bus 1431\t: Pg=3559.35, Qg=0.0 -> Pg=3731.0, Qg=96.0",
    "INFO    : Gen at bus 1431\t: Pg=2056.5, Qg=0.0 -> Pg=3731.0, Qg=96.0",
    "INFO    : Gen at bus 1431\t: Pg=15.0, Qg=0.0 -> Pg=3731.0, Qg=96.0",
    "INFO    : Gen at bus 2030\t: Pg=1070.0, Qg=0.0 -> Pg=1531.0, Qg=88.0",
    "INFO    : Gen at bus 2030\t: Pg=349.5, Qg=0.0 -> Pg=1531.0, Qg=88.0",
    "INFO    : Gen at bus 2130\t: Pg=200.0, Qg=0.0 -> Pg=397.0, Qg=72.0",
    "INFO    : Gen at bus 2130\t: Pg=253.5, Qg=0.0 -> Pg=397.0, Qg=72.0",
    "INFO    : Gen at bus 2130\t: Pg=250.0, Qg=0.0 -> Pg=397.0, Qg=72.0",
    "INFO    : Gen at bus 2130\t: Pg=86.0, Qg=0.0 -> Pg=397.0, Qg=72.0",
    "INFO    : Gen at bus 2233\t: Pg=353.0, Qg=93.0 -> Pg=1082.0, Qg=154.0",
    "INFO    : Gen at bus 2233\t: Pg=626.5, Qg=215.0 -> Pg=1082.0, Qg=276.0",
    "INFO    : Gen at bus 2233\t: Pg=250.0, Qg=25.5 -> Pg=1082.0, Qg=86.0",
    "INFO    : Gen at bus 2332\t: Pg=559.0, Qg=113.0 -> Pg=633.0, Qg=193.0",
    "INFO    : Gen at bus 2438\t: Pg=781.5, Qg=137.0 -> Pg=1028.0, Qg=117.0",
    "INFO    : Gen at bus 2438\t: Pg=1859.0, Qg=367.0 -> Pg=1028.0, Qg=347.0",
    "INFO    : Gen at bus 2438\t: Pg=1401.5, Qg=624.0 -> Pg=1028.0, Qg=604.0",
    "INFO    : Gen at bus 2438\t: Pg=670.0, Qg=68.0 -> Pg=1028.0, Qg=48.0",
    "INFO    : Gen at bus 2438\t: Pg=473.0, Qg=119.5 -> Pg=1028.0, Qg=99.0",
    "INFO    : Gen at bus 2438\t: Pg=636.5, Qg=4.0 -> Pg=1028.0, Qg=-17.0",
    "INFO    : Gen at bus 2438\t: Pg=1983.5, Qg=380.0 -> Pg=1028.0, Qg=360.0",
    "INFO    : Gen at bus 2438\t: Pg=-503.0, Qg=0.25 -> Pg=0.0, Qg=-21.0",
    "INFO    : Gen at bus 2533\t: Pg=1116.0, Qg=140.0 -> Pg=4672.0, Qg=190.0",
    "INFO    : Gen at bus 2630\t: Pg=1346.0, Qg=0.0 -> Pg=1119.0, Qg=31.0",
    "INFO    : Gen at bus 2631\t: Pg=159.0, Qg=0.0 -> Pg=382.0, Qg=26.0",
    "INFO    : Gen at bus 2634\t: Pg=950.0, Qg=0.0 -> Pg=3724.0, Qg=169.0",
    "INFO    : Gen at bus 2637\t: Pg=55.0, Qg=0.0 -> Pg=2565.0, Qg=26.0",
    "INFO    : Gen at bus 2638\t: Pg=0.0, Qg=0.0 -> Pg=264.0, Qg=26.0",
    "INFO    : Gen at bus 3133\t: Pg=21.0, Qg=6.5 -> Pg=1081.0, Qg=90.0",
    "INFO    : Gen at bus 3133\t: Pg=0.05, Qg=0.0 -> Pg=1081.0, Qg=83.0",
    "INFO    : Gen at bus 3135\t: Pg=184.5, Qg=19.0 -> Pg=310.0, Qg=93.0",
    "INFO    : Gen at bus 3135\t: Pg=13.0, Qg=7.5 -> Pg=310.0, Qg=82.0",
    "INFO    : Gen at bus 3234\t: Pg=60.5, Qg=13.0 -> Pg=744.0, Qg=100.0",
    "INFO    : Gen at bus 3234\t: Pg=1314.0, Qg=5.0 -> Pg=744.0, Qg=92.0",
    "INFO    : Gen at bus 3234\t: Pg=353.5, Qg=85.0 -> Pg=744.0, Qg=172.0",
    "INFO    : Gen at bus 3234\t: Pg=345.0, Qg=10.0 -> Pg=744.0, Qg=97.0",
    "INFO    : Gen at bus 3333\t: Pg=345.0, Qg=86.0 -> Pg=1053.0, Qg=136.0",
    "INFO    : Gen at bus 3333\t: Pg=106.5, Qg=29.5 -> Pg=1053.0, Qg=80.0",
    "INFO    : Gen at bus 3432\t: Pg=147.0, Qg=102.0 -> Pg=1033.0, Qg=175.0",
    "INFO    : Gen at bus 3433\t: Pg=314.0, Qg=28.0 -> Pg=793.0, Qg=57.0",
    "INFO    : Gen at bus 3433\t: Pg=1008.0, Qg=188.5 -> Pg=793.0, Qg=217.0",
    "INFO    : Gen at bus 3531\t: Pg=434.0, Qg=202.5 -> Pg=501.0, Qg=284.0",
    "INFO    : Gen at bus 3531\t: Pg=162.5, Qg=36.0 -> Pg=501.0, Qg=118.0",
    "INFO    : Gen at bus 3531\t: Pg=15.0, Qg=1.5 -> Pg=501.0, Qg=83.0",
    "INFO    : Gen at bus 3631\t: Pg=26.5, Qg=3.0 -> Pg=161.0, Qg=66.0",
    "INFO    : Gen at bus 3631\t: Pg=71.5, Qg=20.0 -> Pg=161.0, Qg=83.0",
    "INFO    : Gen at bus 3731\t: Pg=127.5, Qg=39.5 -> Pg=2690.0, Qg=423.0",
    "INFO    : Gen at bus 3831\t: Pg=1133.5, Qg=97.5 -> Pg=2873.0, Qg=104.0",
    "INFO    : Gen at bus 3835\t: Pg=690.5, Qg=91.5 -> Pg=2400.0, Qg=101.0",
    "INFO    : Gen at bus 3835\t: Pg=-255.0, Qg=0.25 -> Pg=0.0, Qg=10.0",
    "INFO    : Gen at bus 3836\t: Pg=510.5, Qg=62.0 -> Pg=936.0, Qg=81.0",
    "INFO    : Gen at bus 3931\t: Pg=157.0, Qg=18.0 -> Pg=0.0, Qg=17.0",
    "INFO    : Gen at bus 3931\t: Pg=1848.0, Qg=169.0 -> Pg=0.0, Qg=168.0",
    "INFO    : Gen at bus 3932\t: Pg=739.0, Qg=325.0 -> Pg=1152.0, Qg=332.0",
    "INFO    : Gen at bus 3933\t: Pg=295.0, Qg=140.5 -> Pg=766.0, Qg=237.0",
    "INFO    : Gen at bus 3933\t: Pg=95.5, Qg=11.0 -> Pg=766.0, Qg=107.0",
    "INFO    : Gen at bus 3933\t: Pg=657.0, Qg=96.5 -> Pg=766.0, Qg=193.0",
    "INFO    : Gen at bus 3933\t: Pg=1752.5, Qg=107.5 -> Pg=766.0, Qg=204.0",
    "INFO    : Gen at bus 3933\t: Pg=146.5, Qg=1.0 -> Pg=766.0, Qg=97.0",
    "INFO    : Gen at bus 3933\t: Pg=-224.5, Qg=0.25 -> Pg=0.0, Qg=96.0",
    "INFO    : Gen at bus 4039\t: Pg=102.0, Qg=0.0 -> Pg=2127.0, Qg=105.0",
    "INFO    : Gen at bus 4039\t: Pg=1459.0, Qg=0.0 -> Pg=2127.0, Qg=105.0",
    "INFO    : Gen at bus 4039\t: Pg=187.5, Qg=0.0 -> Pg=2127.0, Qg=105.0",
    "INFO    : Gen at bus 4031\t: Pg=501.5, Qg=0.0 -> Pg=2503.0, Qg=-112.0",
    "INFO    : Gen at bus 4031\t: Pg=489.0, Qg=0.0 -> Pg=2503.0, Qg=-112.0",
    "INFO    : Gen at bus 4031\t: Pg=37.5, Qg=0.0 -> Pg=2503.0, Qg=-112.0",
    "INFO    : Gen at bus 4031\t: Pg=120.0, Qg=0.0 -> Pg=2503.0, Qg=-112.0",
    "INFO    : Gen at bus 4035\t: Pg=255.0, Qg=0.0 -> Pg=1.0, Qg=61.0",
    "INFO    : Gen at bus 4035\t: Pg=306.5, Qg=0.0 -> Pg=1.0, Qg=61.0",
    "INFO    : Gen at bus 4035\t: Pg=1835.5, Qg=0.0 -> Pg=1.0, Qg=61.0",
    "INFO    : Gen at bus 4035\t: Pg=488.0, Qg=0.0 -> Pg=1.0, Qg=61.0",
    "INFO    : Gen at bus 4131\t: Pg=6481.5, Qg=0.0 -> Pg=1556.0, Qg=180.0",
    "INFO    : Gen at bus 4131\t: Pg=120.0, Qg=0.0 -> Pg=1556.0, Qg=180.0",
    "INFO    : Gen at bus 4132\t: Pg=1472.5, Qg=0.0 -> Pg=443.0, Qg=136.0",
    "INFO    : Gen at bus 4132\t: Pg=2846.5, Qg=0.0 -> Pg=443.0, Qg=136.0",
    "INFO    : Gen at bus 4132\t: Pg=580.0, Qg=0.0 -> Pg=443.0, Qg=136.0",
    "INFO    : Gen at bus 4132\t: Pg=230.5, Qg=0.0 -> Pg=443.0, Qg=136.0",
    "INFO    : Gen at bus 4132\t: Pg=87.5, Qg=0.0 -> Pg=443.0, Qg=136.0",
    "INFO    : Gen at bus 4231\t: Pg=728.0, Qg=0.0 -> Pg=1664.0, Qg=182.0",
    "INFO    : Gen at bus 4231\t: Pg=658.5, Qg=0.0 -> Pg=1664.0, Qg=182.0",
    "INFO    : Gen at bus 4231\t: Pg=1807.5, Qg=0.0 -> Pg=1664.0, Qg=182.0",
    "INFO    : Gen at bus 4231\t: Pg=23.5, Qg=0.0 -> Pg=1664.0, Qg=182.0",
    "INFO    : Gen at bus 4232\t: Pg=592.0, Qg=0.0 -> Pg=2979.0, Qg=95.0",
    "INFO    : Gen at bus 4232\t: Pg=286.5, Qg=0.0 -> Pg=2979.0, Qg=95.0",
    "INFO    : Gen at bus 4232\t: Pg=107.5, Qg=0.0 -> Pg=2979.0, Qg=95.0",
    "INFO    : Gen at bus 5031\t: Pg=605.0, Qg=0.0 -> Pg=4821.0, Qg=586.0",
    "INFO    : Gen at bus 5031\t: Pg=4399.4, Qg=0.0 -> Pg=4821.0, Qg=586.0",
    "INFO    : Gen at bus 5032\t: Pg=2977.0, Qg=0.0 -> Pg=2576.0, Qg=427.0",
    "INFO    : Gen at bus 5032\t: Pg=2200.0, Qg=0.0 -> Pg=2576.0, Qg=427.0",
    "INFO    : Gen at bus 5032\t: Pg=2205.1, Qg=0.0 -> Pg=2576.0, Qg=427.0",
    "INFO    : Gen at bus 5032\t: Pg=54.0, Qg=0.0 -> Pg=2576.0, Qg=427.0",
    "INFO    : Gen at bus 5032\t: Pg=270.5, Qg=0.0 -> Pg=2576.0, Qg=427.0",
    "INFO    : Gen at bus 6132\t: Pg=7.5, Qg=0.0 -> Pg=485.0, Qg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=146.5, Qg=0.0 -> Pg=485.0, Qg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=1072.0, Qg=0.0 -> Pg=485.0, Qg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=17.5, Qg=0.0 -> Pg=485.0, Qg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=118.0, Qg=0.0 -> Pg=485.0, Qg=1.0",
    "INFO    : Gen at bus 6231\t: Pg=1255.5, Qg=0.0 -> Pg=738.0, Qg=-86.0",
    "INFO    : Gen at bus 6231\t: Pg=70.0, Qg=0.0 -> Pg=738.0, Qg=-86.0",
    "INFO    : Gen at bus 6235\t: Pg=63.5, Qg=0.0 -> Pg=675.0, Qg=-98.0",
    "INFO    : Gen at bus 6235\t: Pg=346.5, Qg=0.0 -> Pg=675.0, Qg=-98.0",
    "INFO    : Gen at bus 6235\t: Pg=95.0, Qg=0.0 -> Pg=675.0, Qg=-98.0",
    "INFO    : Gen at bus 6333\t: Pg=1671.0, Qg=0.0 -> Pg=932.0, Qg=111.0",
    "INFO    : Gen at bus 6333\t: Pg=124.0, Qg=0.0 -> Pg=932.0, Qg=111.0",
    "INFO    : Gen at bus 6335\t: Pg=967.5, Qg=0.0 -> Pg=128.0, Qg=50.0",
    "INFO    : Gen at bus 6335\t: Pg=329.5, Qg=0.0 -> Pg=128.0, Qg=50.0",
    "INFO    : Gen at bus 6335\t: Pg=406.0, Qg=0.0 -> Pg=128.0, Qg=50.0",
    "INFO    : Gen at bus 6433\t: Pg=282.5, Qg=0.0 -> Pg=276.0, Qg=70.0",
    "INFO    : Gen at bus 6433\t: Pg=59.0, Qg=0.0 -> Pg=276.0, Qg=70.0",
    "INFO    : Gen at bus 6433\t: Pg=536.0, Qg=0.0 -> Pg=276.0, Qg=70.0",
    "INFO    : Gen at bus 6433\t: Pg=11.5, Qg=0.0 -> Pg=276.0, Qg=70.0",
    "INFO    : Gen at bus 6433\t: Pg=25.0, Qg=0.0 -> Pg=276.0, Qg=70.0",
    "INFO    : Gen at bus 6533\t: Pg=1923.5, Qg=0.0 -> Pg=777.0, Qg=31.0",
    "INFO    : Gen at bus 6533\t: Pg=18.5, Qg=0.0 -> Pg=777.0, Qg=31.0",
    "INFO    : Gen at bus 6533\t: Pg=880.0, Qg=0.0 -> Pg=777.0, Qg=31.0",
    "INFO    : Gen at bus 6533\t: Pg=19.5, Qg=0.0 -> Pg=777.0, Qg=31.0",
    "INFO    : Gen at bus 6533\t: Pg=30.5, Qg=0.0 -> Pg=777.0, Qg=31.0",
    "INFO    : Gen at bus 7031\t: Pg=1418.5, Qg=0.0 -> Pg=1997.0, Qg=112.0",
    "INFO    : Gen at bus 7031\t: Pg=2092.0, Qg=0.0 -> Pg=1997.0, Qg=112.0",
    "INFO    : Gen at bus 7031\t: Pg=0.0, Qg=0.0 -> Pg=1664.0, Qg=112.0",
    "INFO    : Gen at bus 7031\t: Pg=298.5, Qg=0.0 -> Pg=1997.0, Qg=112.0",
    "INFO    : Gen at bus 7031\t: Pg=0.05, Qg=0.0 -> Pg=1997.0, Qg=112.0",
    "INFO    : Gen at bus 7032\t: Pg=826.0, Qg=0.0 -> Pg=916.0, Qg=106.0",
    "INFO    : Gen at bus 7032\t: Pg=489.0, Qg=0.0 -> Pg=916.0, Qg=106.0",
    "INFO    : Gen at bus 7032\t: Pg=345.5, Qg=0.0 -> Pg=916.0, Qg=106.0",
    "INFO    : Gen at bus 7032\t: Pg=0.0, Qg=0.0 -> Pg=716.0, Qg=106.0",
    "INFO    : Gen at bus 8033\t: Pg=786.0, Qg=0.0 -> Pg=646.0, Qg=59.0",
    "INFO    : Gen at bus 8034\t: Pg=1280.0, Qg=0.0 -> Pg=2642.0, Qg=208.0",
    "INFO    : Gen at bus 8034\t: Pg=344.0, Qg=0.0 -> Pg=2642.0, Qg=208.0",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===",
    "INFO    : Gen at bus 1333\t: Qg 140.0, Qmin -38.0, Qmax 38.0 -> Qmin -168.0, Qmax 168.0",
    "INFO    : Gen at bus 1431\t: Qg 96.0, Qmin -15.0, Qmax 15.0 -> Qmin -115.2, Qmax 115.2",
    "INFO    : Gen at bus 2233\t: Qg 154.0, Qmin -118.0, Qmax 304.0 -> Qmin -184.8, Qmax 304.0",
    "INFO    : Gen at bus 2233\t: Qg 276.0, Qmin -181.0, Qmax 611.0 -> Qmin -331.2, Qmax 611.0",
    "INFO    : Gen at bus 2438\t: Qg -21.0, Qmin 0.0, Qmax 0.5 -> Qmin -25.2, Qmax 25.2",
    "INFO    : Gen at bus 3133\t: Qg 90.0, Qmin -29.0, Qmax 42.0 -> Qmin -108.0, Qmax 108.0",
    "INFO    : Gen at bus 3234\t: Qg 100.0, Qmin -75.0, Qmax 101.0 -> Qmin -120.0, Qmax 101.0",
    "INFO    : Gen at bus 3234\t: Qg 97.0, Qmin -55.0, Qmax 75.0 -> Qmin -116.4, Qmax 116.4",
    "INFO    : Gen at bus 3531\t: Qg 83.0, Qmin -10.0, Qmax 13.0 -> Qmin -99.6, Qmax 99.6",
    "INFO    : Gen at bus 3631\t: Qg 66.0, Qmin -14.0, Qmax 20.0 -> Qmin -79.2, Qmax 79.2",
    "INFO    : Gen at bus 3631\t: Qg 83.0, Qmin -34.0, Qmax 74.0 -> Qmin -99.6, Qmax 99.6",
    "INFO    : Gen at bus 3731\t: Qg 423.0, Qmin -121.0, Qmax 200.0 -> Qmin -507.6, Qmax 507.6",
    "INFO    : Gen at bus 3835\t: Qg 10.0, Qmin 0.0, Qmax 0.5 -> Qmin -12.0, Qmax 12.0",
    "INFO    : Gen at bus 3933\t: Qg 237.0, Qmin -82.0, Qmax 363.0 -> Qmin -284.4, Qmax 363.0",
    "INFO    : Gen at bus 3933\t: Qg 107.0, Qmin -55.0, Qmax 77.0 -> Qmin -128.4, Qmax 128.4",
    "INFO    : Gen at bus 3933\t: Qg 97.0, Qmin -11.0, Qmax 13.0 -> Qmin -116.4, Qmax 116.4",
    "INFO    : Gen at bus 3933\t: Qg 96.0, Qmin 0.0, Qmax 0.5 -> Qmin -115.2, Qmax 115.2",
    "INFO    : Gen at bus 4039\t: Qg 105.0, Qmin -102.0, Qmax 102.0 -> Qmin -126.0, Qmax 126.0",
    "INFO    : Gen at bus 4031\t: Qg -112.0, Qmin -38.0, Qmax 38.0 -> Qmin -134.4, Qmax 134.4",
    "INFO    : Gen at bus 4131\t: Qg 180.0, Qmin -120.0, Qmax 120.0 -> Qmin -216.0, Qmax 216.0",
    "INFO    : Gen at bus 4132\t: Qg 136.0, Qmin -88.0, Qmax 88.0 -> Qmin -163.2, Qmax 163.2",
    "INFO    : Gen at bus 4231\t: Qg 182.0, Qmin -24.0, Qmax 24.0 -> Qmin -218.4, Qmax 218.4",
    "INFO    : Gen at bus 5032\t: Qg 427.0, Qmin -54.0, Qmax 54.0 -> Qmin -512.4, Qmax 512.4",
    "INFO    : Gen at bus 5032\t: Qg 427.0, Qmin -271.0, Qmax 271.0 -> Qmin -512.4, Qmax 512.4",
    "INFO    : Gen at bus 6231\t: Qg -86.0, Qmin -70.0, Qmax 70.0 -> Qmin -103.2, Qmax 103.2",
    "INFO    : Gen at bus 6235\t: Qg -98.0, Qmin -64.0, Qmax 64.0 -> Qmin -117.6, Qmax 117.6",
    "INFO    : Gen at bus 6235\t: Qg -98.0, Qmin -95.0, Qmax 95.0 -> Qmin -117.6, Qmax 117.6",
    "INFO    : Gen at bus 6433\t: Qg 70.0, Qmin -59.0, Qmax 59.0 -> Qmin -84.0, Qmax 84.0",
    "INFO    : Gen at bus 6433\t: Qg 70.0, Qmin -12.0, Qmax 12.0 -> Qmin -84.0, Qmax 84.0",
    "INFO    : Gen at bus 6433\t: Qg 70.0, Qmin -25.0, Qmax 25.0 -> Qmin -84.0, Qmax 84.0",
    "INFO    : Gen at bus 6533\t: Qg 31.0, Qmin -19.0, Qmax 19.0 -> Qmin -37.2, Qmax 37.2",
    "INFO    : Gen at bus 6533\t: Qg 31.0, Qmin -20.0, Qmax 20.0 -> Qmin -37.2, Qmax 37.2",
    "INFO    : Gen at bus 7032\t: Qg 106.0, Qmin -23.0, Qmax 23.0 -> Qmin -127.2, Qmax 127.2",
    "WARNING : No active generation at the slack bus, assigning type - NUC",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    6   -     5.76",
    "INFO    : SYNC   2   -     0.00",
    "INFO    : NUC    11  -     6.92",
    "INFO    : COW    79  -    57.97",
    "INFO    : NG     45  -    29.35",
    "INFO    :",
    "INFO    : === Generator Active Capacity Stat Model Notes ===",
    "INFO    : Gen at bus 1032 - NUC\t: Pg=1361.0, Pmax=2060.0 -> Pmax=1487   samples: 1",
    "WARNING : Failed to find a generator capacity within (1361.0-6805.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1032 - COW\t: Pg=1361.0, Pmax=714.0 -> Pmax=1476   samples: 100",
    "INFO    : Gen at bus 1034 - COW\t: Pg=470.0, Pmax=4587.0 -> Pmax=1226   samples: 13",
    "INFO    : Gen at bus 1034 - COW\t: Pg=470.0, Pmax=1835.0 -> Pmax=1038   samples: 1",
    "INFO    : Gen at bus 1034 - NUC\t: Pg=470.0, Pmax=1400.0 -> Pmax=1054   samples: 1",
    "WARNING : Failed to find a generator capacity within (1686.0-8430.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1131 - COW\t: Pg=1686.0, Pmax=615.0 -> Pmax=1828   samples: 100",
    "WARNING : Failed to find a generator capacity within (1686.0-8430.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1131 - COW\t: Pg=1686.0, Pmax=3830.8 -> Pmax=1828   samples: 100",
    "WARNING : Failed to find a generator capacity within (1686.0-8430.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1131 - NG\t: Pg=1686.0, Pmax=240.0 -> Pmax=1904   samples: 100",
    "INFO    : Gen at bus 1232 - COW\t: Pg=1495.0, Pmax=2415.0 -> Pmax=1692   samples: 37",
    "INFO    : Gen at bus 1232 - NUC\t: Pg=1495.0, Pmax=1256.0 -> Pmax=1607   samples: 51",
    "WARNING : Failed to find a generator capacity within (2431.0-12155.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1331 - NUC\t: Pg=2431.0, Pmax=1682.0 -> Pmax=2571   samples: 100",
    "WARNING : Failed to find a generator capacity within (2431.0-12155.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1331 - COW\t: Pg=2431.0, Pmax=2438.0 -> Pmax=2637   samples: 100",
    "WARNING : Failed to find a generator capacity within (2685.0-13425.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1333 - COW\t: Pg=2685.0, Pmax=605.0 -> Pmax=2912   samples: 100",
    "WARNING : Failed to find a generator capacity within (2685.0-13425.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1333 - NUC\t: Pg=2685.0, Pmax=5491.0 -> Pmax=2840   samples: 100",
    "WARNING : Failed to find a generator capacity within (2685.0-13425.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1333 - PEL\t: Pg=2685.0, Pmax=75.0 -> Pmax=3117   samples: 100",
    "WARNING : Failed to find a generator capacity within (3731.0-18655.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1431 - COW\t: Pg=3731.0, Pmax=7118.7 -> Pmax=4047   samples: 100",
    "WARNING : Failed to find a generator capacity within (3731.0-18655.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1431 - COW\t: Pg=3731.0, Pmax=4113.0 -> Pmax=4047   samples: 100",
    "WARNING : Failed to find a generator capacity within (3731.0-18655.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 1431 - PEL\t: Pg=3731.0, Pmax=30.0 -> Pmax=4332   samples: 100",
    "INFO    : Gen at bus 2030 - COW\t: Pg=1531.0, Pmax=2140.0 -> Pmax=1706   samples: 66",
    "INFO    : Gen at bus 2030 - COW\t: Pg=1531.0, Pmax=699.0 -> Pmax=1584   samples: 89",
    "INFO    : Gen at bus 2130 - NG\t: Pg=397.0, Pmax=400.0 -> Pmax=876   samples: 50",
    "INFO    : Gen at bus 2130 - COW\t: Pg=397.0, Pmax=507.0 -> Pmax=494   samples: 5",
    "INFO    : Gen at bus 2130 - NG\t: Pg=397.0, Pmax=500.0 -> Pmax=534   samples: 58",
    "INFO    : Gen at bus 2130 - NG\t: Pg=397.0, Pmax=172.0 -> Pmax=474   samples: 3",
    "INFO    : Gen at bus 2233 - COW\t: Pg=1082.0, Pmax=706.0 -> Pmax=1388   samples: 25",
    "WARNING : Failed to find a generator capacity within (1082.0-5410.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 2233 - NG\t: Pg=1082.0, Pmax=1253.0 -> Pmax=1222   samples: 100",
    "WARNING : Failed to find a generator capacity within (1082.0-5410.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 2233 - NG\t: Pg=1082.0, Pmax=500.0 -> Pmax=1222   samples: 100",
    "INFO    : Gen at bus 2332 - NUC\t: Pg=633.0, Pmax=1118.0 -> Pmax=1268   samples: 1",
    "WARNING : Failed to find a generator capacity within (1028.0-5140.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 2438 - NG\t: Pg=1028.0, Pmax=1563.0 -> Pmax=1161   samples: 100",
    "INFO    : Gen at bus 2438 - NUC\t: Pg=1028.0, Pmax=3718.0 -> Pmax=1373   samples: 1",
    "INFO    : Gen at bus 2438 - COW\t: Pg=1028.0, Pmax=2803.0 -> Pmax=1206   samples: 6",
    "INFO    : Gen at bus 2438 - COW\t: Pg=1028.0, Pmax=1340.0 -> Pmax=1120   samples: 32",
    "INFO    : Gen at bus 2438 - COW\t: Pg=1028.0, Pmax=946.0 -> Pmax=1526   samples: 19",
    "INFO    : Gen at bus 2438 - COW\t: Pg=1028.0, Pmax=1273.0 -> Pmax=1163   samples: 28",
    "INFO    : Gen at bus 2438 - COW\t: Pg=1028.0, Pmax=3967.0 -> Pmax=1267   samples: 48",
    "INFO    : Gen at bus 2438 - SYNC\t: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0",
    "WARNING : Failed to find a generator capacity within (4672.0-23360.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 2533 - COW\t: Pg=4672.0, Pmax=2232.0 -> Pmax=5068   samples: 100",
    "INFO    : Gen at bus 2630 - COW\t: Pg=1119.0, Pmax=2692.0 -> Pmax=1420   samples: 7",
    "INFO    : Gen at bus 2631 - NG\t: Pg=382.0, Pmax=318.0 -> Pmax=387   samples: 22",
    "WARNING : Failed to find a generator capacity within (3724.0-18620.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 2634 - COW\t: Pg=3724.0, Pmax=1900.0 -> Pmax=4039   samples: 100",
    "WARNING : Failed to find a generator capacity within (2565.0-12825.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 2637 - NG\t: Pg=2565.0, Pmax=110.0 -> Pmax=2897   samples: 100",
    "INFO    : Gen at bus 2638 - COW\t: Pg=264.0, Pmax=1272.0 -> Pmax=375   samples: 1",
    "WARNING : Failed to find a generator capacity within (1081.0-5405.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3133 - NG\t: Pg=1081.0, Pmax=42.0 -> Pmax=1221   samples: 100",
    "WARNING : Failed to find a generator capacity within (1081.0-5405.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3133 - PEL\t: Pg=1081.0, Pmax=0.1 -> Pmax=1255   samples: 100",
    "INFO    : Gen at bus 3135 - COW\t: Pg=310.0, Pmax=369.0 -> Pmax=657   samples: 2",
    "INFO    : Gen at bus 3135 - NG\t: Pg=310.0, Pmax=26.0 -> Pmax=554   samples: 7",
    "INFO    : Gen at bus 3234 - COW\t: Pg=744.0, Pmax=121.0 -> Pmax=805   samples: 5",
    "WARNING : Failed to find a generator capacity within (744.0-3720.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3234 - NG\t: Pg=744.0, Pmax=2628.0 -> Pmax=840   samples: 100",
    "INFO    : Gen at bus 3234 - COW\t: Pg=744.0, Pmax=707.0 -> Pmax=955   samples: 5",
    "INFO    : Gen at bus 3234 - COW\t: Pg=744.0, Pmax=690.0 -> Pmax=881   samples: 33",
    "INFO    : Gen at bus 3333 - COW\t: Pg=1053.0, Pmax=690.0 -> Pmax=1503   samples: 3",
    "WARNING : Failed to find a generator capacity within (1053.0-5265.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3333 - NG\t: Pg=1053.0, Pmax=213.0 -> Pmax=1189   samples: 100",
    "WARNING : Failed to find a generator capacity within (1033.0-5165.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3432 - NG\t: Pg=1033.0, Pmax=1218.0 -> Pmax=1166   samples: 100",
    "INFO    : Gen at bus 3433 - COW\t: Pg=793.0, Pmax=628.0 -> Pmax=927   samples: 2",
    "INFO    : Gen at bus 3433 - COW\t: Pg=793.0, Pmax=2016.0 -> Pmax=966   samples: 14",
    "INFO    : Gen at bus 3531 - COW\t: Pg=501.0, Pmax=868.0 -> Pmax=610   samples: 3",
    "INFO    : Gen at bus 3531 - COW\t: Pg=501.0, Pmax=325.0 -> Pmax=619   samples: 3",
    "WARNING : Failed to find a generator capacity within (501.0-2505.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3531 - NG\t: Pg=501.0, Pmax=30.0 -> Pmax=565   samples: 100",
    "INFO    : Gen at bus 3631 - NG\t: Pg=161.0, Pmax=53.0 -> Pmax=195   samples: 6",
    "INFO    : Gen at bus 3631 - NG\t: Pg=161.0, Pmax=143.0 -> Pmax=343   samples: 2",
    "WARNING : Failed to find a generator capacity within (2690.0-13450.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3731 - NG\t: Pg=2690.0, Pmax=255.0 -> Pmax=3038   samples: 100",
    "WARNING : Failed to find a generator capacity within (2873.0-14365.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3831 - COW\t: Pg=2873.0, Pmax=2267.0 -> Pmax=3116   samples: 100",
    "WARNING : Failed to find a generator capacity within (2400.0-12000.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3835 - COW\t: Pg=2400.0, Pmax=1381.0 -> Pmax=2603   samples: 100",
    "INFO    : Gen at bus 3835 - SYNC\t: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 3836 - COW\t: Pg=936.0, Pmax=1021.0 -> Pmax=1194   samples: 15",
    "INFO    : Gen at bus 3931 - NG\t: Pg=0.0, Pmax=314.0 -> Pmax=62   samples: 1",
    "INFO    : Gen at bus 3931 - NUC\t: Pg=0.0, Pmax=3696.0 -> Pmax=1536   samples: 1",
    "INFO    : Gen at bus 3932 - COW\t: Pg=1152.0, Pmax=1478.0 -> Pmax=1838   samples: 53",
    "INFO    : Gen at bus 3933 - COW\t: Pg=766.0, Pmax=590.0 -> Pmax=1095   samples: 13",
    "WARNING : Failed to find a generator capacity within (766.0-3830.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3933 - NG\t: Pg=766.0, Pmax=191.0 -> Pmax=865   samples: 100",
    "INFO    : Gen at bus 3933 - COW\t: Pg=766.0, Pmax=1314.0 -> Pmax=1696   samples: 1",
    "INFO    : Gen at bus 3933 - COW\t: Pg=766.0, Pmax=3505.0 -> Pmax=1272   samples: 1",
    "WARNING : Failed to find a generator capacity within (766.0-3830.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 3933 - NG\t: Pg=766.0, Pmax=293.0 -> Pmax=865   samples: 100",
    "INFO    : Gen at bus 3933 - NUC\t: Pg=0.0, Pmax=0.0 -> Pmax=719   samples: 1",
    "WARNING : Failed to find a generator capacity within (2127.0-10635.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4039 - COW\t: Pg=2127.0, Pmax=204.0 -> Pmax=2307   samples: 100",
    "WARNING : Failed to find a generator capacity within (2127.0-10635.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4039 - COW\t: Pg=2127.0, Pmax=2918.0 -> Pmax=2307   samples: 100",
    "WARNING : Failed to find a generator capacity within (2127.0-10635.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4039 - NG\t: Pg=2127.0, Pmax=375.0 -> Pmax=2402   samples: 100",
    "INFO    : Gen at bus 4031 - COW\t: Pg=2503.0, Pmax=1003.0 -> Pmax=2594   samples: 31",
    "WARNING : Failed to find a generator capacity within (2503.0-12515.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4031 - NG\t: Pg=2503.0, Pmax=978.0 -> Pmax=2827   samples: 100",
    "WARNING : Failed to find a generator capacity within (2503.0-12515.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4031 - COW\t: Pg=2503.0, Pmax=75.0 -> Pmax=2715   samples: 100",
    "WARNING : Failed to find a generator capacity within (2503.0-12515.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4031 - NG\t: Pg=2503.0, Pmax=240.0 -> Pmax=2827   samples: 100",
    "INFO    : Gen at bus 4035 - COW\t: Pg=1.0, Pmax=510.0 -> Pmax=2   samples: 3",
    "WARNING : Failed to find a generator capacity within (1.0-5.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4035 - COW\t: Pg=1.0, Pmax=613.0 -> Pmax=1   samples: 100",
    "INFO    : Gen at bus 4035 - COW\t: Pg=1.0, Pmax=3671.0 -> Pmax=1   samples: 62",
    "INFO    : Gen at bus 4035 - COW\t: Pg=1.0, Pmax=976.0 -> Pmax=1   samples: 54",
    "INFO    : Gen at bus 4131 - COW\t: Pg=1556.0, Pmax=12963.0 -> Pmax=2003   samples: 97",
    "WARNING : Failed to find a generator capacity within (1556.0-7780.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4131 - NG\t: Pg=1556.0, Pmax=240.0 -> Pmax=1757   samples: 100",
    "INFO    : Gen at bus 4132 - COW\t: Pg=443.0, Pmax=2945.0 -> Pmax=606   samples: 2",
    "INFO    : Gen at bus 4132 - COW\t: Pg=443.0, Pmax=5693.0 -> Pmax=725   samples: 3",
    "INFO    : Gen at bus 4132 - COW\t: Pg=443.0, Pmax=1160.0 -> Pmax=622   samples: 4",
    "INFO    : Gen at bus 4132 - NG\t: Pg=443.0, Pmax=461.0 -> Pmax=469   samples: 68",
    "INFO    : Gen at bus 4132 - NG\t: Pg=443.0, Pmax=175.0 -> Pmax=551   samples: 7",
    "INFO    : Gen at bus 4231 - COW\t: Pg=1664.0, Pmax=1456.0 -> Pmax=1921   samples: 98",
    "INFO    : Gen at bus 4231 - COW\t: Pg=1664.0, Pmax=1317.0 -> Pmax=1777   samples: 47",
    "WARNING : Failed to find a generator capacity within (1664.0-8320.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4231 - NUC\t: Pg=1664.0, Pmax=3615.0 -> Pmax=1760   samples: 100",
    "WARNING : Failed to find a generator capacity within (1664.0-8320.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4231 - NG\t: Pg=1664.0, Pmax=47.0 -> Pmax=1879   samples: 100",
    "WARNING : Failed to find a generator capacity within (2979.0-14895.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4232 - COW\t: Pg=2979.0, Pmax=1184.0 -> Pmax=3231   samples: 100",
    "WARNING : Failed to find a generator capacity within (2979.0-14895.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4232 - NG\t: Pg=2979.0, Pmax=573.0 -> Pmax=3365   samples: 100",
    "WARNING : Failed to find a generator capacity within (2979.0-14895.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 4232 - NG\t: Pg=2979.0, Pmax=215.0 -> Pmax=3365   samples: 100",
    "WARNING : Failed to find a generator capacity within (4821.0-24105.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 5031 - NG\t: Pg=4821.0, Pmax=1210.0 -> Pmax=5446   samples: 100",
    "WARNING : Failed to find a generator capacity within (4821.0-24105.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 5031 - COW\t: Pg=4821.0, Pmax=8798.8 -> Pmax=5229   samples: 100",
    "WARNING : Failed to find a generator capacity within (2576.0-12880.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 5032 - COW\t: Pg=2576.0, Pmax=5954.0 -> Pmax=2794   samples: 100",
    "WARNING : Failed to find a generator capacity within (2576.0-12880.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 5032 - COW\t: Pg=2576.0, Pmax=4400.0 -> Pmax=2794   samples: 100",
    "WARNING : Failed to find a generator capacity within (2576.0-12880.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 5032 - COW\t: Pg=2576.0, Pmax=4410.2 -> Pmax=2794   samples: 100",
    "WARNING : Failed to find a generator capacity within (2576.0-12880.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 5032 - NG\t: Pg=2576.0, Pmax=108.0 -> Pmax=2910   samples: 100",
    "WARNING : Failed to find a generator capacity within (2576.0-12880.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 5032 - NG\t: Pg=2576.0, Pmax=541.0 -> Pmax=2910   samples: 100",
    "INFO    : Gen at bus 6132 - COW\t: Pg=485.0, Pmax=15.0 -> Pmax=486   samples: 4",
    "INFO    : Gen at bus 6132 - NG\t: Pg=485.0, Pmax=293.0 -> Pmax=537   samples: 96",
    "INFO    : Gen at bus 6132 - COW\t: Pg=485.0, Pmax=2144.0 -> Pmax=508   samples: 1",
    "INFO    : Gen at bus 6132 - NG\t: Pg=485.0, Pmax=35.0 -> Pmax=532   samples: 49",
    "INFO    : Gen at bus 6132 - NG\t: Pg=485.0, Pmax=236.0 -> Pmax=488   samples: 4",
    "INFO    : Gen at bus 6231 - COW\t: Pg=738.0, Pmax=2511.0 -> Pmax=1358   samples: 14",
    "INFO    : Gen at bus 6231 - COW\t: Pg=738.0, Pmax=140.0 -> Pmax=858   samples: 5",
    "INFO    : Gen at bus 6235 - COW\t: Pg=675.0, Pmax=127.0 -> Pmax=684   samples: 33",
    "INFO    : Gen at bus 6235 - COW\t: Pg=675.0, Pmax=693.0 -> Pmax=847   samples: 5",
    "INFO    : Gen at bus 6235 - COW\t: Pg=675.0, Pmax=190.0 -> Pmax=682   samples: 7",
    "INFO    : Gen at bus 6333 - COW\t: Pg=932.0, Pmax=3342.0 -> Pmax=1361   samples: 15",
    "INFO    : Gen at bus 6333 - COW\t: Pg=932.0, Pmax=248.0 -> Pmax=957   samples: 52",
    "INFO    : Gen at bus 6335 - NG\t: Pg=128.0, Pmax=1935.0 -> Pmax=246   samples: 1",
    "INFO    : Gen at bus 6335 - COW\t: Pg=128.0, Pmax=659.0 -> Pmax=330   samples: 1",
    "INFO    : Gen at bus 6335 - COW\t: Pg=128.0, Pmax=812.0 -> Pmax=437   samples: 2",
    "INFO    : Gen at bus 6433 - NG\t: Pg=276.0, Pmax=565.0 -> Pmax=549   samples: 13",
    "INFO    : Gen at bus 6433 - NG\t: Pg=276.0, Pmax=118.0 -> Pmax=394   samples: 13",
    "INFO    : Gen at bus 6433 - COW\t: Pg=276.0, Pmax=1072.0 -> Pmax=378   samples: 2",
    "WARNING : Failed to find a generator capacity within (276.0-1380.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 6433 - PEL\t: Pg=276.0, Pmax=23.0 -> Pmax=320   samples: 100",
    "INFO    : Gen at bus 6433 - NG\t: Pg=276.0, Pmax=50.0 -> Pmax=291   samples: 2",
    "INFO    : Gen at bus 6533 - COW\t: Pg=777.0, Pmax=3847.0 -> Pmax=853   samples: 25",
    "WARNING : Failed to find a generator capacity within (777.0-3885.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 6533 - PEL\t: Pg=777.0, Pmax=37.0 -> Pmax=902   samples: 100",
    "INFO    : Gen at bus 6533 - COW\t: Pg=777.0, Pmax=1760.0 -> Pmax=795   samples: 42",
    "WARNING : Failed to find a generator capacity within (777.0-3885.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 6533 - NG\t: Pg=777.0, Pmax=39.0 -> Pmax=877   samples: 100",
    "WARNING : Failed to find a generator capacity within (777.0-3885.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 6533 - NG\t: Pg=777.0, Pmax=61.0 -> Pmax=877   samples: 100",
    "WARNING : Failed to find a generator capacity within (1997.0-9985.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7031 - COW\t: Pg=1997.0, Pmax=2837.0 -> Pmax=2166   samples: 100",
    "WARNING : Failed to find a generator capacity within (1997.0-9985.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7031 - COW\t: Pg=1997.0, Pmax=4184.0 -> Pmax=2166   samples: 100",
    "WARNING : Failed to find a generator capacity within (1664.0-8320.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7031 - NG\t: Pg=1664.0, Pmax=333.0 -> Pmax=1879   samples: 100",
    "WARNING : Failed to find a generator capacity within (1997.0-9985.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7031 - NG\t: Pg=1997.0, Pmax=597.0 -> Pmax=2256   samples: 100",
    "WARNING : Failed to find a generator capacity within (1997.0-9985.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7031 - PEL\t: Pg=1997.0, Pmax=0.1 -> Pmax=2318   samples: 100",
    "INFO    : Gen at bus 7032 - COW\t: Pg=916.0, Pmax=1652.0 -> Pmax=1429   samples: 41",
    "INFO    : Gen at bus 7032 - NUC\t: Pg=916.0, Pmax=978.0 -> Pmax=1329   samples: 1",
    "INFO    : Gen at bus 7032 - COW\t: Pg=916.0, Pmax=691.0 -> Pmax=1721   samples: 5",
    "WARNING : Failed to find a generator capacity within (716.0-3580.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7032 - NG\t: Pg=716.0, Pmax=200.0 -> Pmax=808   samples: 100",
    "INFO    : Gen at bus 8033 - COW\t: Pg=646.0, Pmax=1572.0 -> Pmax=874   samples: 8",
    "WARNING : Failed to find a generator capacity within (2642.0-13210.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 8034 - COW\t: Pg=2642.0, Pmax=2560.0 -> Pmax=2866   samples: 100",
    "WARNING : Failed to find a generator capacity within (2642.0-13210.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 8034 - COW\t: Pg=2642.0, Pmax=688.0 -> Pmax=2866   samples: 100",
    "INFO    :",
    "INFO    : === Generator Active Capacity LB Model Notes ===",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===",
    "INFO    : Gen at bus 1032 - COW\t: Pmax 1476.0, Qmin -357.0, Qmax 357.0 -> Qmin -738.0, Qmax 738.0",
    "INFO    : Gen at bus 1131 - COW\t: Pmax 1828.0, Qmin -308.0, Qmax 308.0 -> Qmin -914.0, Qmax 914.0",
    "INFO    : Gen at bus 1131 - NG\t: Pmax 1904.0, Qmin -120.0, Qmax 120.0 -> Qmin -952.0, Qmax 952.0",
    "INFO    : Gen at bus 1232 - NUC\t: Pmax 1607.0, Qmin -628.0, Qmax 628.0 -> Qmin -804.0, Qmax 804.0",
    "INFO    : Gen at bus 1331 - NUC\t: Pmax 2571.0, Qmin -841.0, Qmax 841.0 -> Qmin -1286.0, Qmax 1286.0",
    "INFO    : Gen at bus 1331 - COW\t: Pmax 2637.0, Qmin -1219.0, Qmax 1219.0 -> Qmin -1319.0, Qmax 1319.0",
    "INFO    : Gen at bus 1333 - COW\t: Pmax 2912.0, Qmin -303.0, Qmax 303.0 -> Qmin -1456.0, Qmax 1456.0",
    "INFO    : Gen at bus 1333 - PEL\t: Pmax 3117.0, Qmin -168.0, Qmax 168.0 -> Qmin -1559.0, Qmax 1559.0",
    "INFO    : Gen at bus 1431 - PEL\t: Pmax 4332.0, Qmin -115.2, Qmax 115.2 -> Qmin -2166.0, Qmax 2166.0",
    "INFO    : Gen at bus 2030 - COW\t: Pmax 1584.0, Qmin -350.0, Qmax 350.0 -> Qmin -792.0, Qmax 792.0",
    "INFO    : Gen at bus 2130 - NG\t: Pmax 876.0, Qmin -200.0, Qmax 200.0 -> Qmin -438.0, Qmax 438.0",
    "INFO    : Gen at bus 2130 - NG\t: Pmax 534.0, Qmin -250.0, Qmax 250.0 -> Qmin -267.0, Qmax 267.0",
    "INFO    : Gen at bus 2130 - NG\t: Pmax 474.0, Qmin -86.0, Qmax 86.0 -> Qmin -237.0, Qmax 237.0",
    "INFO    : Gen at bus 2233 - COW\t: Pmax 1388.0, Qmin -184.8, Qmax 304.0 -> Qmin -694.0, Qmax 694.0",
    "INFO    : Gen at bus 2233 - NG\t: Pmax 1222.0, Qmin -331.2, Qmax 611.0 -> Qmin -611.0, Qmax 611.0",
    "INFO    : Gen at bus 2233 - NG\t: Pmax 1222.0, Qmin -155.0, Qmax 206.0 -> Qmin -611.0, Qmax 611.0",
    "INFO    : Gen at bus 2332 - NUC\t: Pmax 1268.0, Qmin -364.0, Qmax 590.0 -> Qmin -634.0, Qmax 634.0",
    "INFO    : Gen at bus 2438 - NG\t: Pmax 1161.0, Qmin -454.0, Qmax 728.0 -> Qmin -581.0, Qmax 728.0",
    "INFO    : Gen at bus 2438 - COW\t: Pmax 1120.0, Qmin -523.0, Qmax 659.0 -> Qmin -560.0, Qmax 659.0",
    "INFO    : Gen at bus 2438 - COW\t: Pmax 1526.0, Qmin -197.0, Qmax 436.0 -> Qmin -763.0, Qmax 763.0",
    "INFO    : Gen at bus 2438 - COW\t: Pmax 1163.0, Qmin -553.0, Qmax 561.0 -> Qmin -582.0, Qmax 582.0",
    "INFO    : Gen at bus 2533 - COW\t: Pmax 5068.0, Qmin -820.0, Qmax 1100.0 -> Qmin -2534.0, Qmax 2534.0",
    "INFO    : Gen at bus 2631 - NG\t: Pmax 387.0, Qmin -159.0, Qmax 159.0 -> Qmin -194.0, Qmax 194.0",
    "INFO    : Gen at bus 2634 - COW\t: Pmax 4039.0, Qmin -950.0, Qmax 950.0 -> Qmin -2020.0, Qmax 2020.0",
    "INFO    : Gen at bus 2637 - NG\t: Pmax 2897.0, Qmin -110.0, Qmax 110.0 -> Qmin -1449.0, Qmax 1449.0",
    "INFO    : Gen at bus 2638 - COW\t: Pmax 375.0, Qmin -100.0, Qmax 100.0 -> Qmin -188.0, Qmax 188.0",
    "INFO    : Gen at bus 3133 - NG\t: Pmax 1221.0, Qmin -108.0, Qmax 108.0 -> Qmin -611.0, Qmax 611.0",
    "INFO    : Gen at bus 3133 - PEL\t: Pmax 1255.0, Qmin -500.0, Qmax 500.0 -> Qmin -628.0, Qmax 628.0",
    "INFO    : Gen at bus 3135 - COW\t: Pmax 657.0, Qmin -201.0, Qmax 239.0 -> Qmin -329.0, Qmax 329.0",
    "INFO    : Gen at bus 3135 - NG\t: Pmax 554.0, Qmin -85.0, Qmax 100.0 -> Qmin -277.0, Qmax 277.0",
    "INFO    : Gen at bus 3234 - COW\t: Pmax 805.0, Qmin -120.0, Qmax 101.0 -> Qmin -403.0, Qmax 403.0",
    "INFO    : Gen at bus 3234 - COW\t: Pmax 955.0, Qmin -212.0, Qmax 382.0 -> Qmin -478.0, Qmax 478.0",
    "INFO    : Gen at bus 3234 - COW\t: Pmax 881.0, Qmin -116.4, Qmax 116.4 -> Qmin -441.0, Qmax 441.0",
    "INFO    : Gen at bus 3333 - COW\t: Pmax 1503.0, Qmin -226.0, Qmax 398.0 -> Qmin -752.0, Qmax 752.0",
    "INFO    : Gen at bus 3333 - NG\t: Pmax 1189.0, Qmin -143.0, Qmax 202.0 -> Qmin -595.0, Qmax 595.0",
    "INFO    : Gen at bus 3432 - NG\t: Pmax 1166.0, Qmin -306.0, Qmax 510.0 -> Qmin -583.0, Qmax 583.0",
    "INFO    : Gen at bus 3433 - COW\t: Pmax 927.0, Qmin -175.0, Qmax 231.0 -> Qmin -464.0, Qmax 464.0",
    "INFO    : Gen at bus 3531 - COW\t: Pmax 619.0, Qmin -181.0, Qmax 253.0 -> Qmin -310.0, Qmax 310.0",
    "INFO    : Gen at bus 3531 - NG\t: Pmax 565.0, Qmin -99.6, Qmax 99.6 -> Qmin -283.0, Qmax 283.0",
    "INFO    : Gen at bus 3631 - NG\t: Pmax 195.0, Qmin -79.2, Qmax 79.2 -> Qmin -98.0, Qmax 98.0",
    "INFO    : Gen at bus 3631 - NG\t: Pmax 343.0, Qmin -99.6, Qmax 99.6 -> Qmin -172.0, Qmax 172.0",
    "INFO    : Gen at bus 3731 - NG\t: Pmax 3038.0, Qmin -507.6, Qmax 507.6 -> Qmin -1519.0, Qmax 1519.0",
    "INFO    : Gen at bus 3831 - COW\t: Pmax 3116.0, Qmin -980.0, Qmax 1175.0 -> Qmin -1558.0, Qmax 1558.0",
    "INFO    : Gen at bus 3835 - COW\t: Pmax 2603.0, Qmin -479.0, Qmax 662.0 -> Qmin -1302.0, Qmax 1302.0",
    "INFO    : Gen at bus 3836 - COW\t: Pmax 1194.0, Qmin -352.0, Qmax 476.0 -> Qmin -597.0, Qmax 597.0",
    "INFO    : Gen at bus 3932 - COW\t: Pmax 1838.0, Qmin -500.0, Qmax 1150.0 -> Qmin -919.0, Qmax 1150.0",
    "INFO    : Gen at bus 3933 - COW\t: Pmax 1095.0, Qmin -284.4, Qmax 363.0 -> Qmin -548.0, Qmax 548.0",
    "INFO    : Gen at bus 3933 - NG\t: Pmax 865.0, Qmin -128.4, Qmax 128.4 -> Qmin -433.0, Qmax 433.0",
    "INFO    : Gen at bus 3933 - COW\t: Pmax 1696.0, Qmin -307.0, Qmax 500.0 -> Qmin -848.0, Qmax 848.0",
    "INFO    : Gen at bus 3933 - NG\t: Pmax 865.0, Qmin -116.4, Qmax 116.4 -> Qmin -433.0, Qmax 433.0",
    "INFO    : Gen at bus 3933 - NUC\t: Pmax 719.0, Qmin -115.2, Qmax 115.2 -> Qmin -360.0, Qmax 360.0",
    "INFO    : Gen at bus 4039 - COW\t: Pmax 2307.0, Qmin -126.0, Qmax 126.0 -> Qmin -1154.0, Qmax 1154.0",
    "INFO    : Gen at bus 4039 - NG\t: Pmax 2402.0, Qmin -188.0, Qmax 188.0 -> Qmin -1201.0, Qmax 1201.0",
    "INFO    : Gen at bus 4031 - COW\t: Pmax 2594.0, Qmin -502.0, Qmax 502.0 -> Qmin -1297.0, Qmax 1297.0",
    "INFO    : Gen at bus 4031 - NG\t: Pmax 2827.0, Qmin -489.0, Qmax 489.0 -> Qmin -1414.0, Qmax 1414.0",
    "INFO    : Gen at bus 4031 - COW\t: Pmax 2715.0, Qmin -134.4, Qmax 134.4 -> Qmin -1358.0, Qmax 1358.0",
    "INFO    : Gen at bus 4031 - NG\t: Pmax 2827.0, Qmin -120.0, Qmax 120.0 -> Qmin -1414.0, Qmax 1414.0",
    "INFO    : Gen at bus 4131 - NG\t: Pmax 1757.0, Qmin -216.0, Qmax 216.0 -> Qmin -879.0, Qmax 879.0",
    "INFO    : Gen at bus 4132 - NG\t: Pmax 469.0, Qmin -231.0, Qmax 231.0 -> Qmin -235.0, Qmax 235.0",
    "INFO    : Gen at bus 4132 - NG\t: Pmax 551.0, Qmin -163.2, Qmax 163.2 -> Qmin -276.0, Qmax 276.0",
    "INFO    : Gen at bus 4231 - COW\t: Pmax 1921.0, Qmin -728.0, Qmax 728.0 -> Qmin -961.0, Qmax 961.0",
    "INFO    : Gen at bus 4231 - COW\t: Pmax 1777.0, Qmin -659.0, Qmax 659.0 -> Qmin -889.0, Qmax 889.0",
    "INFO    : Gen at bus 4231 - NG\t: Pmax 1879.0, Qmin -218.4, Qmax 218.4 -> Qmin -940.0, Qmax 940.0",
    "INFO    : Gen at bus 4232 - COW\t: Pmax 3231.0, Qmin -592.0, Qmax 592.0 -> Qmin -1616.0, Qmax 1616.0",
    "INFO    : Gen at bus 4232 - NG\t: Pmax 3365.0, Qmin -287.0, Qmax 287.0 -> Qmin -1683.0, Qmax 1683.0",
    "INFO    : Gen at bus 4232 - NG\t: Pmax 3365.0, Qmin -108.0, Qmax 108.0 -> Qmin -1683.0, Qmax 1683.0",
    "INFO    : Gen at bus 5031 - NG\t: Pmax 5446.0, Qmin -605.0, Qmax 605.0 -> Qmin -2723.0, Qmax 2723.0",
    "INFO    : Gen at bus 5032 - NG\t: Pmax 2910.0, Qmin -512.4, Qmax 512.4 -> Qmin -1455.0, Qmax 1455.0",
    "INFO    : Gen at bus 5032 - NG\t: Pmax 2910.0, Qmin -512.4, Qmax 512.4 -> Qmin -1455.0, Qmax 1455.0",
    "INFO    : Gen at bus 6132 - COW\t: Pmax 486.0, Qmin -8.0, Qmax 8.0 -> Qmin -243.0, Qmax 243.0",
    "INFO    : Gen at bus 6132 - NG\t: Pmax 537.0, Qmin -147.0, Qmax 147.0 -> Qmin -269.0, Qmax 269.0",
    "INFO    : Gen at bus 6132 - NG\t: Pmax 532.0, Qmin -18.0, Qmax 18.0 -> Qmin -266.0, Qmax 266.0",
    "INFO    : Gen at bus 6132 - NG\t: Pmax 488.0, Qmin -118.0, Qmax 118.0 -> Qmin -244.0, Qmax 244.0",
    "INFO    : Gen at bus 6231 - COW\t: Pmax 858.0, Qmin -103.2, Qmax 103.2 -> Qmin -429.0, Qmax 429.0",
    "INFO    : Gen at bus 6235 - COW\t: Pmax 684.0, Qmin -117.6, Qmax 117.6 -> Qmin -342.0, Qmax 342.0",
    "INFO    : Gen at bus 6235 - COW\t: Pmax 847.0, Qmin -347.0, Qmax 347.0 -> Qmin -424.0, Qmax 424.0",
    "INFO    : Gen at bus 6235 - COW\t: Pmax 682.0, Qmin -117.6, Qmax 117.6 -> Qmin -341.0, Qmax 341.0",
    "INFO    : Gen at bus 6333 - COW\t: Pmax 957.0, Qmin -124.0, Qmax 124.0 -> Qmin -479.0, Qmax 479.0",
    "INFO    : Gen at bus 6433 - NG\t: Pmax 394.0, Qmin -84.0, Qmax 84.0 -> Qmin -197.0, Qmax 197.0",
    "INFO    : Gen at bus 6433 - PEL\t: Pmax 320.0, Qmin -84.0, Qmax 84.0 -> Qmin -160.0, Qmax 160.0",
    "INFO    : Gen at bus 6433 - NG\t: Pmax 291.0, Qmin -84.0, Qmax 84.0 -> Qmin -146.0, Qmax 146.0",
    "INFO    : Gen at bus 6533 - PEL\t: Pmax 902.0, Qmin -37.2, Qmax 37.2 -> Qmin -451.0, Qmax 451.0",
    "INFO    : Gen at bus 6533 - NG\t: Pmax 877.0, Qmin -37.2, Qmax 37.2 -> Qmin -439.0, Qmax 439.0",
    "INFO    : Gen at bus 6533 - NG\t: Pmax 877.0, Qmin -31.0, Qmax 31.0 -> Qmin -439.0, Qmax 439.0",
    "INFO    : Gen at bus 7031 - NG\t: Pmax 1879.0, Qmin -167.0, Qmax 167.0 -> Qmin -940.0, Qmax 940.0",
    "INFO    : Gen at bus 7031 - NG\t: Pmax 2256.0, Qmin -299.0, Qmax 299.0 -> Qmin -1128.0, Qmax 1128.0",
    "INFO    : Gen at bus 7031 - PEL\t: Pmax 2318.0, Qmin -1000.0, Qmax 1000.0 -> Qmin -1159.0, Qmax 1159.0",
    "INFO    : Gen at bus 7032 - NUC\t: Pmax 1329.0, Qmin -489.0, Qmax 489.0 -> Qmin -665.0, Qmax 665.0",
    "INFO    : Gen at bus 7032 - COW\t: Pmax 1721.0, Qmin -346.0, Qmax 346.0 -> Qmin -861.0, Qmax 861.0",
    "INFO    : Gen at bus 7032 - NG\t: Pmax 808.0, Qmin -127.2, Qmax 127.2 -> Qmin -404.0, Qmax 404.0",
    "INFO    : Gen at bus 8034 - COW\t: Pmax 2866.0, Qmin -1280.0, Qmax 1280.0 -> Qmin -1433.0, Qmax 1433.0",
    "INFO    : Gen at bus 8034 - COW\t: Pmax 2866.0, Qmin -344.0, Qmax 344.0 -> Qmin -1433.0, Qmax 1433.0",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 1032\t: Pg=1361.0, Qg=14.0 -> Pg=743.5, Qg=0.0",
    "INFO    : Gen at bus 1032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1032\t: Pg=1361.0, Qg=14.0 -> Pg=738.0, Qg=0.0",
    "INFO    : Gen at bus 1032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1034\t: Pg=470.0, Qg=20.0 -> Pg=613.0, Qg=0.0",
    "INFO    : Gen at bus 1034\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1034\t: Pg=470.0, Qg=20.0 -> Pg=519.0, Qg=0.0",
    "INFO    : Gen at bus 1034\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1034\t: Pg=470.0, Qg=20.0 -> Pg=527.0, Qg=0.0",
    "INFO    : Gen at bus 1034\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1131\t: Pg=1686.0, Qg=62.0 -> Pg=914.0, Qg=0.0",
    "INFO    : Gen at bus 1131\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1131\t: Pg=1686.0, Qg=62.0 -> Pg=914.0, Qg=0.0",
    "INFO    : Gen at bus 1131\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1131\t: Pg=1686.0, Qg=62.0 -> Pg=952.0, Qg=0.0",
    "INFO    : Gen at bus 1131\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1232\t: Pg=1495.0, Qg=76.0 -> Pg=846.0, Qg=0.0",
    "INFO    : Gen at bus 1232\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1232\t: Pg=1495.0, Qg=76.0 -> Pg=803.5, Qg=0.0",
    "INFO    : Gen at bus 1232\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1331\t: Pg=2431.0, Qg=87.0 -> Pg=1285.5, Qg=0.0",
    "INFO    : Gen at bus 1331\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1331\t: Pg=2431.0, Qg=87.0 -> Pg=1318.5, Qg=0.0",
    "INFO    : Gen at bus 1331\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1333\t: Pg=2685.0, Qg=140.0 -> Pg=1456.0, Qg=0.0",
    "INFO    : Gen at bus 1333\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1333\t: Pg=2685.0, Qg=140.0 -> Pg=1420.0, Qg=0.0",
    "INFO    : Gen at bus 1333\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1333\t: Pg=2685.0, Qg=140.0 -> Pg=1558.5, Qg=0.0",
    "INFO    : Gen at bus 1333\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1431\t: Pg=3731.0, Qg=96.0 -> Pg=2023.5, Qg=0.0",
    "INFO    : Gen at bus 1431\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1431\t: Pg=3731.0, Qg=96.0 -> Pg=2023.5, Qg=0.0",
    "INFO    : Gen at bus 1431\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1431\t: Pg=3731.0, Qg=96.0 -> Pg=2166.0, Qg=0.0",
    "INFO    : Gen at bus 1431\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2030\t: Pg=1531.0, Qg=88.0 -> Pg=853.0, Qg=0.0",
    "INFO    : Gen at bus 2030\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2030\t: Pg=1531.0, Qg=88.0 -> Pg=792.0, Qg=0.0",
    "INFO    : Gen at bus 2030\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2130\t: Pg=397.0, Qg=72.0 -> Pg=438.0, Qg=0.0",
    "INFO    : Gen at bus 2130\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2130\t: Pg=397.0, Qg=72.0 -> Pg=247.0, Qg=0.0",
    "INFO    : Gen at bus 2130\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2130\t: Pg=397.0, Qg=72.0 -> Pg=267.0, Qg=0.0",
    "INFO    : Gen at bus 2130\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2130\t: Pg=397.0, Qg=72.0 -> Pg=237.0, Qg=0.0",
    "INFO    : Gen at bus 2130\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2233\t: Pg=1082.0, Qg=154.0 -> Pg=694.0, Qg=0.0",
    "INFO    : Gen at bus 2233\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2233\t: Pg=1082.0, Qg=276.0 -> Pg=611.0, Qg=0.0",
    "INFO    : Gen at bus 2233\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2233\t: Pg=1082.0, Qg=86.0 -> Pg=611.0, Qg=0.0",
    "INFO    : Gen at bus 2233\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2332\t: Pg=633.0, Qg=193.0 -> Pg=634.0, Qg=0.0",
    "INFO    : Gen at bus 2332\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=1028.0, Qg=117.0 -> Pg=580.5, Qg=73.5",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=1028.0, Qg=347.0 -> Pg=686.5, Qg=367.0",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=1028.0, Qg=604.0 -> Pg=603.0, Qg=624.0",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=1028.0, Qg=48.0 -> Pg=560.0, Qg=49.5",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=1028.0, Qg=99.0 -> Pg=763.0, Qg=0.0",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=1028.0, Qg=-17.0 -> Pg=581.5, Qg=0.0",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=1028.0, Qg=360.0 -> Pg=633.5, Qg=380.0",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2438\t: Pg=0.0, Qg=-21.0 -> Pg=-503.0, Qg=0.0",
    "INFO    : Gen at bus 2438\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2533\t: Pg=4672.0, Qg=190.0 -> Pg=2534.0, Qg=0.0",
    "INFO    : Gen at bus 2533\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2630\t: Pg=1119.0, Qg=31.0 -> Pg=710.0, Qg=0.0",
    "INFO    : Gen at bus 2630\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2631\t: Pg=382.0, Qg=26.0 -> Pg=193.5, Qg=0.0",
    "INFO    : Gen at bus 2631\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2634\t: Pg=3724.0, Qg=169.0 -> Pg=2019.5, Qg=0.0",
    "INFO    : Gen at bus 2634\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2637\t: Pg=2565.0, Qg=26.0 -> Pg=1448.5, Qg=0.0",
    "INFO    : Gen at bus 2637\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2638\t: Pg=264.0, Qg=26.0 -> Pg=-448.5, Qg=0.0",
    "INFO    : Gen at bus 2638\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3133\t: Pg=1081.0, Qg=90.0 -> Pg=610.5, Qg=0.0",
    "INFO    : Gen at bus 3133\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3133\t: Pg=1081.0, Qg=83.0 -> Pg=627.5, Qg=0.0",
    "INFO    : Gen at bus 3133\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3135\t: Pg=310.0, Qg=93.0 -> Pg=328.5, Qg=0.0",
    "INFO    : Gen at bus 3135\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3135\t: Pg=310.0, Qg=82.0 -> Pg=277.0, Qg=0.0",
    "INFO    : Gen at bus 3135\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3234\t: Pg=744.0, Qg=100.0 -> Pg=402.5, Qg=0.0",
    "INFO    : Gen at bus 3234\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3234\t: Pg=744.0, Qg=92.0 -> Pg=420.0, Qg=5.0",
    "INFO    : Gen at bus 3234\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3234\t: Pg=744.0, Qg=172.0 -> Pg=477.5, Qg=0.0",
    "INFO    : Gen at bus 3234\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3234\t: Pg=744.0, Qg=97.0 -> Pg=440.5, Qg=0.0",
    "INFO    : Gen at bus 3234\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3333\t: Pg=1053.0, Qg=136.0 -> Pg=751.5, Qg=0.0",
    "INFO    : Gen at bus 3333\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3333\t: Pg=1053.0, Qg=80.0 -> Pg=594.5, Qg=0.0",
    "INFO    : Gen at bus 3333\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3432\t: Pg=1033.0, Qg=175.0 -> Pg=121.0, Qg=0.0",
    "INFO    : Gen at bus 3432\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3433\t: Pg=793.0, Qg=57.0 -> Pg=463.5, Qg=0.0",
    "INFO    : Gen at bus 3433\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3433\t: Pg=793.0, Qg=217.0 -> Pg=483.0, Qg=188.5",
    "INFO    : Gen at bus 3433\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3531\t: Pg=501.0, Qg=284.0 -> Pg=305.0, Qg=202.5",
    "INFO    : Gen at bus 3531\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3531\t: Pg=501.0, Qg=118.0 -> Pg=309.5, Qg=0.0",
    "INFO    : Gen at bus 3531\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3531\t: Pg=501.0, Qg=83.0 -> Pg=282.5, Qg=0.0",
    "INFO    : Gen at bus 3531\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3631\t: Pg=161.0, Qg=66.0 -> Pg=97.5, Qg=0.0",
    "INFO    : Gen at bus 3631\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3631\t: Pg=161.0, Qg=83.0 -> Pg=171.5, Qg=0.0",
    "INFO    : Gen at bus 3631\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3731\t: Pg=2690.0, Qg=423.0 -> Pg=1519.0, Qg=0.0",
    "INFO    : Gen at bus 3731\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3831\t: Pg=2873.0, Qg=104.0 -> Pg=1558.0, Qg=0.0",
    "INFO    : Gen at bus 3831\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3835\t: Pg=2400.0, Qg=101.0 -> Pg=1301.5, Qg=0.0",
    "INFO    : Gen at bus 3835\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3835\t: Pg=0.0, Qg=10.0 -> Pg=-255.0, Qg=0.0",
    "INFO    : Gen at bus 3835\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3836\t: Pg=936.0, Qg=81.0 -> Pg=597.0, Qg=0.0",
    "INFO    : Gen at bus 3836\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3931\t: Pg=0.0, Qg=17.0 -> Pg=31.0, Qg=18.0",
    "INFO    : Gen at bus 3931\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3931\t: Pg=0.0, Qg=168.0 -> Pg=768.0, Qg=169.0",
    "INFO    : Gen at bus 3931\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3932\t: Pg=1152.0, Qg=332.0 -> Pg=919.0, Qg=115.5",
    "INFO    : Gen at bus 3932\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3933\t: Pg=766.0, Qg=237.0 -> Pg=547.5, Qg=0.0",
    "INFO    : Gen at bus 3933\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3933\t: Pg=766.0, Qg=107.0 -> Pg=432.5, Qg=0.0",
    "INFO    : Gen at bus 3933\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3933\t: Pg=766.0, Qg=193.0 -> Pg=848.0, Qg=0.0",
    "INFO    : Gen at bus 3933\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3933\t: Pg=766.0, Qg=204.0 -> Pg=636.0, Qg=107.5",
    "INFO    : Gen at bus 3933\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3933\t: Pg=766.0, Qg=97.0 -> Pg=432.5, Qg=0.0",
    "INFO    : Gen at bus 3933\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 3933\t: Pg=0.0, Qg=96.0 -> Pg=135.0, Qg=0.0",
    "INFO    : Gen at bus 3933\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4039\t: Pg=2127.0, Qg=105.0 -> Pg=1153.5, Qg=0.0",
    "INFO    : Gen at bus 4039\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4039\t: Pg=2127.0, Qg=105.0 -> Pg=1153.5, Qg=0.0",
    "INFO    : Gen at bus 4039\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4039\t: Pg=2127.0, Qg=105.0 -> Pg=1201.0, Qg=0.0",
    "INFO    : Gen at bus 4039\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4031\t: Pg=2503.0, Qg=-112.0 -> Pg=1297.0, Qg=0.0",
    "INFO    : Gen at bus 4031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4031\t: Pg=2503.0, Qg=-112.0 -> Pg=1413.5, Qg=0.0",
    "INFO    : Gen at bus 4031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4031\t: Pg=2503.0, Qg=-112.0 -> Pg=1357.5, Qg=0.0",
    "INFO    : Gen at bus 4031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4031\t: Pg=2503.0, Qg=-112.0 -> Pg=1413.5, Qg=0.0",
    "INFO    : Gen at bus 4031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4035\t: Pg=1.0, Qg=61.0 -> Pg=1.0, Qg=0.0",
    "INFO    : Gen at bus 4035\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4035\t: Pg=1.0, Qg=61.0 -> Pg=0.5, Qg=0.0",
    "INFO    : Gen at bus 4035\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4035\t: Pg=1.0, Qg=61.0 -> Pg=0.5, Qg=0.0",
    "INFO    : Gen at bus 4035\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4035\t: Pg=1.0, Qg=61.0 -> Pg=0.5, Qg=0.0",
    "INFO    : Gen at bus 4035\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4131\t: Pg=1556.0, Qg=180.0 -> Pg=1001.5, Qg=0.0",
    "INFO    : Gen at bus 4131\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4131\t: Pg=1556.0, Qg=180.0 -> Pg=878.5, Qg=0.0",
    "INFO    : Gen at bus 4131\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4132\t: Pg=443.0, Qg=136.0 -> Pg=303.0, Qg=0.0",
    "INFO    : Gen at bus 4132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4132\t: Pg=443.0, Qg=136.0 -> Pg=362.5, Qg=0.0",
    "INFO    : Gen at bus 4132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4132\t: Pg=443.0, Qg=136.0 -> Pg=311.0, Qg=0.0",
    "INFO    : Gen at bus 4132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4132\t: Pg=443.0, Qg=136.0 -> Pg=234.5, Qg=0.0",
    "INFO    : Gen at bus 4132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4132\t: Pg=443.0, Qg=136.0 -> Pg=275.5, Qg=0.0",
    "INFO    : Gen at bus 4132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4231\t: Pg=1664.0, Qg=182.0 -> Pg=960.5, Qg=0.0",
    "INFO    : Gen at bus 4231\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4231\t: Pg=1664.0, Qg=182.0 -> Pg=888.5, Qg=0.0",
    "INFO    : Gen at bus 4231\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4231\t: Pg=1664.0, Qg=182.0 -> Pg=880.0, Qg=0.0",
    "INFO    : Gen at bus 4231\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4231\t: Pg=1664.0, Qg=182.0 -> Pg=939.5, Qg=0.0",
    "INFO    : Gen at bus 4231\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4232\t: Pg=2979.0, Qg=95.0 -> Pg=1615.5, Qg=0.0",
    "INFO    : Gen at bus 4232\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4232\t: Pg=2979.0, Qg=95.0 -> Pg=1682.5, Qg=0.0",
    "INFO    : Gen at bus 4232\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 4232\t: Pg=2979.0, Qg=95.0 -> Pg=1682.5, Qg=0.0",
    "INFO    : Gen at bus 4232\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 5031\t: Pg=4821.0, Qg=586.0 -> Pg=2723.0, Qg=0.0",
    "INFO    : Gen at bus 5031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 5031\t: Pg=4821.0, Qg=586.0 -> Pg=2614.5, Qg=0.0",
    "INFO    : Gen at bus 5031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 5032\t: Pg=2576.0, Qg=427.0 -> Pg=1397.0, Qg=0.0",
    "INFO    : Gen at bus 5032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 5032\t: Pg=2576.0, Qg=427.0 -> Pg=1397.0, Qg=0.0",
    "INFO    : Gen at bus 5032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 5032\t: Pg=2576.0, Qg=427.0 -> Pg=1397.0, Qg=0.0",
    "INFO    : Gen at bus 5032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 5032\t: Pg=2576.0, Qg=427.0 -> Pg=1455.0, Qg=0.0",
    "INFO    : Gen at bus 5032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 5032\t: Pg=2576.0, Qg=427.0 -> Pg=1455.0, Qg=0.0",
    "INFO    : Gen at bus 5032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=485.0, Qg=1.0 -> Pg=243.0, Qg=0.0",
    "INFO    : Gen at bus 6132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=485.0, Qg=1.0 -> Pg=268.5, Qg=0.0",
    "INFO    : Gen at bus 6132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=485.0, Qg=1.0 -> Pg=254.0, Qg=0.0",
    "INFO    : Gen at bus 6132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=485.0, Qg=1.0 -> Pg=266.0, Qg=0.0",
    "INFO    : Gen at bus 6132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6132\t: Pg=485.0, Qg=1.0 -> Pg=244.0, Qg=0.0",
    "INFO    : Gen at bus 6132\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6231\t: Pg=738.0, Qg=-86.0 -> Pg=679.0, Qg=0.0",
    "INFO    : Gen at bus 6231\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6231\t: Pg=738.0, Qg=-86.0 -> Pg=429.0, Qg=0.0",
    "INFO    : Gen at bus 6231\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6235\t: Pg=675.0, Qg=-98.0 -> Pg=342.0, Qg=0.0",
    "INFO    : Gen at bus 6235\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6235\t: Pg=675.0, Qg=-98.0 -> Pg=423.5, Qg=0.0",
    "INFO    : Gen at bus 6235\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6235\t: Pg=675.0, Qg=-98.0 -> Pg=341.0, Qg=0.0",
    "INFO    : Gen at bus 6235\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6333\t: Pg=932.0, Qg=111.0 -> Pg=680.5, Qg=0.0",
    "INFO    : Gen at bus 6333\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6333\t: Pg=932.0, Qg=111.0 -> Pg=478.5, Qg=0.0",
    "INFO    : Gen at bus 6333\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6335\t: Pg=128.0, Qg=50.0 -> Pg=123.0, Qg=0.0",
    "INFO    : Gen at bus 6335\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6335\t: Pg=128.0, Qg=50.0 -> Pg=165.0, Qg=0.0",
    "INFO    : Gen at bus 6335\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6335\t: Pg=128.0, Qg=50.0 -> Pg=218.5, Qg=0.0",
    "INFO    : Gen at bus 6335\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6433\t: Pg=276.0, Qg=70.0 -> Pg=274.5, Qg=0.0",
    "INFO    : Gen at bus 6433\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6433\t: Pg=276.0, Qg=70.0 -> Pg=197.0, Qg=0.0",
    "INFO    : Gen at bus 6433\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6433\t: Pg=276.0, Qg=70.0 -> Pg=189.0, Qg=0.0",
    "INFO    : Gen at bus 6433\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6433\t: Pg=276.0, Qg=70.0 -> Pg=160.0, Qg=0.0",
    "INFO    : Gen at bus 6433\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6433\t: Pg=276.0, Qg=70.0 -> Pg=145.5, Qg=0.0",
    "INFO    : Gen at bus 6433\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6533\t: Pg=777.0, Qg=31.0 -> Pg=426.5, Qg=0.0",
    "INFO    : Gen at bus 6533\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6533\t: Pg=777.0, Qg=31.0 -> Pg=451.0, Qg=0.0",
    "INFO    : Gen at bus 6533\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6533\t: Pg=777.0, Qg=31.0 -> Pg=397.5, Qg=0.0",
    "INFO    : Gen at bus 6533\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6533\t: Pg=777.0, Qg=31.0 -> Pg=438.5, Qg=0.0",
    "INFO    : Gen at bus 6533\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 6533\t: Pg=777.0, Qg=31.0 -> Pg=438.5, Qg=0.0",
    "INFO    : Gen at bus 6533\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7031\t: Pg=1997.0, Qg=112.0 -> Pg=1083.0, Qg=0.0",
    "INFO    : Gen at bus 7031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7031\t: Pg=1997.0, Qg=112.0 -> Pg=1083.0, Qg=0.0",
    "INFO    : Gen at bus 7031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7031\t: Pg=1664.0, Qg=112.0 -> Pg=773.0, Qg=0.0",
    "INFO    : Gen at bus 7031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7031\t: Pg=1997.0, Qg=112.0 -> Pg=1128.0, Qg=0.0",
    "INFO    : Gen at bus 7031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7031\t: Pg=1997.0, Qg=112.0 -> Pg=1159.0, Qg=0.0",
    "INFO    : Gen at bus 7031\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7032\t: Pg=916.0, Qg=106.0 -> Pg=714.5, Qg=0.0",
    "INFO    : Gen at bus 7032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7032\t: Pg=916.0, Qg=106.0 -> Pg=664.5, Qg=0.0",
    "INFO    : Gen at bus 7032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7032\t: Pg=916.0, Qg=106.0 -> Pg=860.5, Qg=0.0",
    "INFO    : Gen at bus 7032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7032\t: Pg=716.0, Qg=106.0 -> Pg=304.0, Qg=0.0",
    "INFO    : Gen at bus 7032\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 8033\t: Pg=646.0, Qg=59.0 -> Pg=437.0, Qg=0.0",
    "INFO    : Gen at bus 8033\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 8034\t: Pg=2642.0, Qg=208.0 -> Pg=1433.0, Qg=0.0",
    "INFO    : Gen at bus 8034\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 8034\t: Pg=2642.0, Qg=208.0 -> Pg=1433.0, Qg=0.0",
    "INFO    : Gen at bus 8034\t: Vg=1.0 -> Vg=1.0",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1002.0, 1.0, 226.84, -37.47, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [1003.0, 1.0, 2821.71, 366.86, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [1004.0, 1.0, 1360.13, 5.52, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [1032.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [1034.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [1101.0, 1.0, 4527.37, -137.04, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1102.0, 1.0, 231.21, 23.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [1131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [1201.0, 1.0, 166.99, -2.01, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1202.0, 1.0, 1147.4, 287.13, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1232.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [1301.0, 1.0, 3544.33, 352.83, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1302.0, 1.0, 23.0, 2.3, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1303.0, 1.0, 8170.5, 813.35, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [1331.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [1333.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [1401.0, 1.0, 8564.15, 1524.59, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1402.0, 1.0, 5366.63, -600.16, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [1403.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [1431.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2000.0, 1.0, 2892.29, 287.92, 0.0, 0.0, 20.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2030.0, 2.0, 0.0, 0.0, 0.0, 0.0, 20.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2100.0, 1.0, 368.42, 54.83, 0.0, 0.0, 21.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 21.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 22.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2202.0, 1.0, 2025.81, 268.56, 0.0, 0.0, 22.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2203.0, 1.0, 2238.88, 278.27, 0.0, 0.0, 22.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2233.0, 2.0, 0.0, 0.0, 0.0, 0.0, 22.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2301.0, 1.0, 0.0, 0.0, 0.0, 0.0, 22.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2302.0, 1.0, 0.0, 0.0, 0.0, 0.0, 22.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2332.0, 2.0, 0.0, 0.0, 0.0, 0.0, 22.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2400.0, 1.0, 1105.05, 76.66, 0.0, 0.0, 24.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2401.0, 1.0, 1156.25, 105.21, 0.0, 0.0, 24.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2402.0, 1.0, 1415.25, 81.98, 0.0, 0.0, 24.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2403.0, 1.0, 1375.92, 38.54, 0.0, 0.0, 24.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2404.0, 1.0, 0.0, 0.0, 0.0, 0.0, 24.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2405.0, 1.0, 1080.66, 22.9, 0.0, 0.0, 24.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2406.0, 1.0, 737.4, -40.75, 0.0, 0.0, 24.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2407.0, 1.0, 1732.77, -36.53, 0.0, 0.0, 24.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2408.0, 1.0, 1743.28, -72.62, 0.0, 0.0, 24.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2409.0, 1.0, 1601.78, -86.7, 0.0, 0.0, 24.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2410.0, 1.0, 2066.22, 58.18, 0.0, 0.0, 24.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2411.0, 1.0, 1425.22, 75.95, 0.0, 0.0, 24.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 24.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2501.0, 1.0, 0.0, 0.0, 0.0, 0.0, 25.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2502.0, 1.0, 2369.15, -91.91, 0.0, 0.0, 25.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2503.0, 1.0, 2418.9, 201.99, 0.0, 0.0, 25.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2533.0, 2.0, 0.0, 0.0, 0.0, 0.0, 25.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2600.0, 1.0, -1863.9, 0.0, 0.0, 0.0, 90.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2602.0, 1.0, 130.09, 12.96, 0.0, 0.0, 26.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2603.0, 1.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2604.0, 1.0, 2050.78, 0.0, 0.0, 0.0, 90.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [2605.0, 1.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 287.0, 1.0, 1.1, 0.9],
    [2606.0, 1.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 287.0, 1.0, 1.1, 0.9],
    [2607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 287.0, 1.0, 1.1, 0.9],
    [2608.0, 1.0, 130.09, 12.96, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2609.0, 1.0, 175.63, 26.8, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2610.0, 1.0, 130.09, 12.96, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2611.0, 1.0, 130.09, 12.96, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2612.0, 1.0, 157.41, 24.82, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2613.0, 1.0, 416.3, 64.53, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2614.0, 1.0, 179.53, 27.8, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2615.0, 1.0, 1050.91, 131.15, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2616.0, 1.0, 152.21, 23.83, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2617.0, 1.0, 157.41, 24.82, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2618.0, 1.0, 881.3, -6.16, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2619.0, 1.0, -2773.83, 0.0, 0.0, 0.0, 90.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2620.0, 1.0, 266.95, 17.47, 0.0, 0.0, 26.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [2621.0, 1.0, 235.49, -62.74, 0.0, 0.0, 26.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [2630.0, 2.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2634.0, 2.0, 0.0, 0.0, 0.0, 0.0, 90.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2637.0, 2.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2638.0, 2.0, 0.0, 0.0, 0.0, 0.0, 26.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [2901.0, 1.0, 0.0, 0.0, 0.0, 0.0, 24.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [2902.0, 1.0, 0.0, 0.0, 0.0, 0.0, 24.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3101.0, 1.0, 447.25, 52.83, 0.0, 0.0, 31.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3102.0, 1.0, 208.96, 24.93, 0.0, 0.0, 31.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3103.0, 1.0, 549.86, 59.78, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3104.0, 1.0, 406.19, 40.13, 0.0, 0.0, 31.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [3105.0, 1.0, 313.58, 49.09, 0.0, 0.0, 31.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [3133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 32.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 31.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3201.0, 1.0, 606.03, 97.85, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3202.0, 1.0, 768.13, 83.47, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3203.0, 1.0, 861.07, 158.48, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3204.0, 1.0, 876.38, 95.31, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3205.0, 1.0, 715.56, 77.78, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3234.0, 2.0, 0.0, 0.0, 0.0, 0.0, 32.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3301.0, 1.0, 0.0, 0.0, 0.0, 0.0, 32.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3302.0, 1.0, 452.51, 85.79, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3303.0, 1.0, 819.54, 150.72, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3304.0, 1.0, 699.07, 122.62, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3305.0, 1.0, 563.89, 61.22, 0.0, 0.0, 32.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3333.0, 2.0, 0.0, 0.0, 0.0, 0.0, 32.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3401.0, 1.0, 730.82, 135.91, 0.0, 0.0, 34.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 34.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3403.0, 1.0, 676.12, 73.58, 0.0, 0.0, 34.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3404.0, 1.0, 574.56, 62.08, 0.0, 0.0, 34.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3405.0, 1.0, 588.23, 63.72, 0.0, 0.0, 34.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 34.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 34.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3501.0, 1.0, 819.02, 89.02, 0.0, 0.0, 35.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3531.0, 2.0, 0.0, 0.0, 0.0, 0.0, 35.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3601.0, 1.0, 137.4, 14.84, 0.0, 0.0, 36.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [3631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 36.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3701.0, 1.0, 415.46, 15.85, 0.0, 0.0, 37.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [3731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 37.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3801.0, 1.0, 250.58, 47.41, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3803.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3804.0, 1.0, 293.06, 55.32, 0.0, 0.0, 38.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3805.0, 1.0, 654.4, 163.11, 0.0, 0.0, 38.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3806.0, 1.0, 379.47, 41.37, 0.0, 0.0, 38.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3835.0, 2.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3836.0, 2.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3891.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3892.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3893.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3894.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3897.0, 1.0, 0.0, 0.0, 0.0, 0.0, 38.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3901.0, 1.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3902.0, 1.0, 200.48, 38.25, 0.0, 0.0, 39.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3903.0, 1.0, 279.44, 30.27, 0.0, 0.0, 39.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3904.0, 1.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3905.0, 1.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3906.0, 1.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [3907.0, 1.0, 604.56, 63.07, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3908.0, 1.0, 262.44, 24.72, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3909.0, 1.0, 224.02, 39.78, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3910.0, 1.0, 316.91, 34.44, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3911.0, 1.0, 305.5, 47.11, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3912.0, 1.0, 174.5, -0.63, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3913.0, 1.0, 431.84, 43.44, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3914.0, 1.0, 298.45, 52.55, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3915.0, 1.0, 333.44, 53.4, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3916.0, 1.0, 155.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3917.0, 1.0, 312.12, 43.99, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3918.0, 1.0, 418.38, 75.46, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3919.0, 1.0, 241.78, 24.09, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3920.0, 1.0, 226.05, 23.68, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3921.0, 1.0, 197.73, 34.82, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3922.0, 1.0, 332.11, 31.92, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3923.0, 1.0, 522.93, 67.02, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3924.0, 1.0, 435.69, 47.16, 0.0, 0.0, 39.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [3925.0, 1.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [3926.0, 1.0, 350.34, 16.67, 0.0, 0.0, 39.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [3931.0, 2.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3932.0, 2.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3933.0, 3.0, 0.0, 0.0, 0.0, 0.0, 39.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [4001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4002.0, 1.0, 221.04, 22.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4004.0, 1.0, 354.4, 35.3, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4005.0, 1.0, 629.14, 157.42, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4008.0, 1.0, 373.65, 37.2, 0.0, 0.0, 40.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [4009.0, 1.0, 2894.33, 431.4, 0.0, 0.0, 40.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [4010.0, 1.0, 3133.61, 0.0, 0.0, 0.0, 90.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [4031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [4035.0, 2.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [4039.0, 2.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [4090.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4091.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4096.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4101.0, 1.0, 1303.88, 129.78, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4102.0, 1.0, 629.84, 68.66, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4103.0, 1.0, 15.24, 1.51, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4104.0, 1.0, 3312.39, 329.74, 0.0, 0.0, 40.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [4131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [4132.0, 2.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [4201.0, 1.0, 7551.37, 461.01, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4202.0, 1.0, 5973.1, 594.63, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4203.0, 1.0, 5739.05, 571.33, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4204.0, 1.0, 1329.42, 132.34, 0.0, 0.0, 40.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [4231.0, 2.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [4232.0, 2.0, 0.0, 0.0, 0.0, 0.0, 40.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [5001.0, 1.0, 9925.01, 1721.38, 0.0, 0.0, 50.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [5002.0, 1.0, 11798.79, 1174.36, 0.0, 0.0, 50.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [5003.0, 1.0, 806.18, 80.25, 0.0, 0.0, 50.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [5004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 50.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [5031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 50.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [5032.0, 2.0, 0.0, 0.0, 0.0, 0.0, 50.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 61.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6102.0, 1.0, 1053.14, -345.28, 0.0, 0.0, 61.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6103.0, 1.0, 513.53, 51.11, 0.0, 0.0, 61.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6104.0, 1.0, 2221.07, 221.09, 0.0, 0.0, 61.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6132.0, 2.0, 0.0, 0.0, 0.0, 0.0, 61.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6201.0, 1.0, 269.71, 26.86, 0.0, 0.0, 60.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6202.0, 1.0, 116.26, 13.53, 0.0, 0.0, 60.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6203.0, 1.0, 1457.62, 145.09, 0.0, 0.0, 60.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6204.0, 1.0, 1571.55, 156.46, 0.0, 0.0, 60.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6205.0, 1.0, 641.15, 86.34, 0.0, 0.0, 60.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6231.0, 2.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6235.0, 2.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6301.0, 1.0, 676.66, 67.36, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6302.0, 1.0, 775.52, 77.22, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6303.0, 1.0, 978.34, 97.4, 0.0, 0.0, 60.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6305.0, 1.0, 78.93, 19.75, 0.0, 0.0, 60.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6333.0, 2.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6335.0, 2.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6401.0, 1.0, 2191.47, 218.15, 0.0, 0.0, 64.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6402.0, 1.0, 357.1, 35.57, 0.0, 0.0, 64.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [6403.0, 1.0, 2.88, 0.27, 0.0, 0.0, 64.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6404.0, 1.0, 37.98, 3.77, 0.0, 0.0, 64.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 64.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6501.0, 1.0, 256.24, 64.13, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6502.0, 1.0, 2038.42, 277.67, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6503.0, 1.0, 578.09, 144.6, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6504.0, 1.0, 389.14, 38.73, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6505.0, 1.0, 8.9, 2.23, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6506.0, 1.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6507.0, 1.0, 540.77, -61.35, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6508.0, 1.0, 172.76, 43.21, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6509.0, 1.0, 11.26, 2.82, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [6510.0, 1.0, 1946.02, -103.88, 0.0, 0.0, 60.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [6533.0, 2.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [7001.0, 1.0, 9767.59, 972.35, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [7002.0, 1.0, 2554.83, -138.07, 0.0, 0.0, 60.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [7031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [7032.0, 2.0, 0.0, 0.0, 0.0, 0.0, 60.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 80.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 80.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8003.0, 1.0, 855.26, 85.14, 0.0, 0.0, 80.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [8004.0, 1.0, 4963.64, 494.11, 0.0, 0.0, 80.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [8005.0, 1.0, 1731.35, 172.37, 0.0, 0.0, 80.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [8033.0, 2.0, 0.0, 0.0, 0.0, 0.0, 80.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8034.0, 2.0, 0.0, 0.0, 0.0, 0.0, 80.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9]
  ],
  "gen": [
    [1032.0, 743.5, 0.0, 1030.0, -1030.0, 1.0, 100.0, 1.0, 1487.0, 0.0],
    [1032.0, 738.0, 0.0, 738.0, -738.0, 1.0, 100.0, 1.0, 1476.0, 0.0],
    [1034.0, 613.0, 0.0, 2294.0, -2294.0, 1.0, 100.0, 1.0, 1226.0, 0.0],
    [1034.0, 519.0, 0.0, 918.0, -918.0, 1.0, 100.0, 1.0, 1038.0, 0.0],
    [1034.0, 527.0, 0.0, 700.0, -700.0, 1.0, 100.0, 1.0, 1054.0, 0.0],
    [1131.0, 914.0, 0.0, 914.0, -914.0, 1.0, 100.0, 1.0, 1828.0, 0.0],
    [1131.0, 914.0, 0.0, 1916.0, -1916.0, 1.0, 100.0, 1.0, 1828.0, 0.0],
    [1131.0, 952.0, 0.0, 952.0, -952.0, 1.0, 100.0, 1.0, 1904.0, 0.0],
    [1232.0, 846.0, 0.0, 1208.0, -1208.0, 1.0, 100.0, 1.0, 1692.0, 0.0],
    [1232.0, 803.5, 0.0, 804.0, -804.0, 1.0, 100.0, 1.0, 1607.0, 0.0],
    [1331.0, 1285.5, 0.0, 1286.0, -1286.0, 1.0, 100.0, 1.0, 2571.0, 0.0],
    [1331.0, 1318.5, 0.0, 1319.0, -1319.0, 1.0, 100.0, 1.0, 2637.0, 0.0],
    [1333.0, 1456.0, 0.0, 1456.0, -1456.0, 1.0, 100.0, 1.0, 2912.0, 0.0],
    [1333.0, 1420.0, 0.0, 2746.0, -2746.0, 1.0, 100.0, 1.0, 2840.0, 0.0],
    [1333.0, 1558.5, 0.0, 1559.0, -1559.0, 1.0, 100.0, 1.0, 3117.0, 0.0],
    [1431.0, 2023.5, 0.0, 3559.0, -3559.0, 1.0, 100.0, 1.0, 4047.0, 0.0],
    [1431.0, 2023.5, 0.0, 2057.0, -2057.0, 1.0, 100.0, 1.0, 4047.0, 0.0],
    [1431.0, 2166.0, 0.0, 2166.0, -2166.0, 1.0, 100.0, 1.0, 4332.0, 0.0],
    [2030.0, 853.0, 0.0, 1070.0, -1070.0, 1.0, 100.0, 1.0, 1706.0, 0.0],
    [2030.0, 792.0, 0.0, 792.0, -792.0, 1.0, 100.0, 1.0, 1584.0, 0.0],
    [2130.0, 438.0, 0.0, 438.0, -438.0, 1.0, 100.0, 1.0, 876.0, 0.0],
    [2130.0, 247.0, 0.0, 254.0, -254.0, 1.0, 100.0, 1.0, 494.0, 0.0],
    [2130.0, 267.0, 0.0, 267.0, -267.0, 1.0, 100.0, 1.0, 534.0, 0.0],
    [2130.0, 237.0, 0.0, 237.0, -237.0, 1.0, 100.0, 1.0, 474.0, 0.0],
    [2233.0, 694.0, 0.0, 694.0, -694.0, 1.0, 100.0, 1.0, 1388.0, 0.0],
    [2233.0, 611.0, 0.0, 611.0, -611.0, 1.0, 100.0, 1.0, 1222.0, 0.0],
    [2233.0, 611.0, 0.0, 611.0, -611.0, 1.0, 100.0, 1.0, 1222.0, 0.0],
    [2332.0, 634.0, 0.0, 634.0, -634.0, 1.0, 100.0, 1.0, 1268.0, 0.0],
    [2438.0, 580.5, 73.5, 728.0, -581.0, 1.0, 100.0, 1.0, 1161.0, 0.0],
    [2438.0, 686.5, 367.0, 1902.0, -1168.0, 1.0, 100.0, 1.0, 1373.0, 0.0],
    [2438.0, 603.0, 624.0, 2301.0, -1053.0, 1.0, 100.0, 1.0, 1206.0, 0.0],
    [2438.0, 560.0, 49.5, 659.0, -560.0, 1.0, 100.0, 1.0, 1120.0, 0.0],
    [2438.0, 763.0, 0.0, 763.0, -763.0, 1.0, 100.0, 1.0, 1526.0, 0.0],
    [2438.0, 581.5, 0.0, 582.0, -582.0, 1.0, 100.0, 1.0, 1163.0, 0.0],
    [2438.0, 633.5, 380.0, 1910.0, -1150.0, 1.0, 100.0, 1.0, 1267.0, 0.0],
    [2438.0, -503.0, 0.0, 25.2, -25.2, 1.0, 100.0, 1.0, 0.0, -1006.0],
    [2533.0, 2534.0, 0.0, 2534.0, -2534.0, 1.0, 100.0, 1.0, 5068.0, 0.0],
    [2630.0, 710.0, 0.0, 1346.0, -1346.0, 1.0, 100.0, 1.0, 1420.0, 0.0],
    [2631.0, 193.5, 0.0, 194.0, -194.0, 1.0, 100.0, 1.0, 387.0, 0.0],
    [2634.0, 2019.5, 0.0, 2020.0, -2020.0, 1.0, 100.0, 1.0, 4039.0, 0.0],
    [2637.0, 1448.5, 0.0, 1449.0, -1449.0, 1.0, 100.0, 1.0, 2897.0, 0.0],
    [2638.0, -448.5, 0.0, 188.0, -188.0, 1.0, 100.0, 1.0, 375.0, -1272.0],
    [3133.0, 610.5, 0.0, 611.0, -611.0, 1.0, 100.0, 1.0, 1221.0, 0.0],
    [3133.0, 627.5, 0.0, 628.0, -628.0, 1.0, 100.0, 1.0, 1255.0, 0.0],
    [3135.0, 328.5, 0.0, 329.0, -329.0, 1.0, 100.0, 1.0, 657.0, 0.0],
    [3135.0, 277.0, 0.0, 277.0, -277.0, 1.0, 100.0, 1.0, 554.0, 0.0],
    [3234.0, 402.5, 0.0, 403.0, -403.0, 1.0, 100.0, 1.0, 805.0, 0.0],
    [3234.0, 420.0, 5.0, 1244.0, -1234.0, 1.0, 100.0, 1.0, 840.0, 0.0],
    [3234.0, 477.5, 0.0, 478.0, -478.0, 1.0, 100.0, 1.0, 955.0, 0.0],
    [3234.0, 440.5, 0.0, 441.0, -441.0, 1.0, 100.0, 1.0, 881.0, 0.0],
    [3333.0, 751.5, 0.0, 752.0, -752.0, 1.0, 100.0, 1.0, 1503.0, 0.0],
    [3333.0, 594.5, 0.0, 595.0, -595.0, 1.0, 100.0, 1.0, 1189.0, 0.0],
    [3432.0, 121.0, 0.0, 583.0, -583.0, 1.0, 100.0, 1.0, 1166.0, -924.0],
    [3433.0, 463.5, 0.0, 464.0, -464.0, 1.0, 100.0, 1.0, 927.0, 0.0],
    [3433.0, 483.0, 188.5, 939.0, -562.0, 1.0, 100.0, 1.0, 966.0, 0.0],
    [3531.0, 305.0, 202.5, 1004.0, -599.0, 1.0, 100.0, 1.0, 610.0, 0.0],
    [3531.0, 309.5, 0.0, 310.0, -310.0, 1.0, 100.0, 1.0, 619.0, 0.0],
    [3531.0, 282.5, 0.0, 283.0, -283.0, 1.0, 100.0, 1.0, 565.0, 0.0],
    [3631.0, 97.5, 0.0, 98.0, -98.0, 1.0, 100.0, 1.0, 195.0, 0.0],
    [3631.0, 171.5, 0.0, 172.0, -172.0, 1.0, 100.0, 1.0, 343.0, 0.0],
    [3731.0, 1519.0, 0.0, 1519.0, -1519.0, 1.0, 100.0, 1.0, 3038.0, 0.0],
    [3831.0, 1558.0, 0.0, 1558.0, -1558.0, 1.0, 100.0, 1.0, 3116.0, 0.0],
    [3835.0, 1301.5, 0.0, 1302.0, -1302.0, 1.0, 100.0, 1.0, 2603.0, 0.0],
    [3835.0, -255.0, 0.0, 12.0, -12.0, 1.0, 100.0, 1.0, 0.0, -510.0],
    [3836.0, 597.0, 0.0, 597.0, -597.0, 1.0, 100.0, 1.0, 1194.0, 0.0],
    [3931.0, 31.0, 18.0, 151.0, -115.0, 1.0, 100.0, 1.0, 62.0, 0.0],
    [3931.0, 768.0, 169.0, 1284.0, -946.0, 1.0, 100.0, 1.0, 1536.0, 0.0],
    [3932.0, 919.0, 115.5, 1150.0, -919.0, 1.0, 100.0, 1.0, 1838.0, 0.0],
    [3933.0, 547.5, 0.0, 548.0, -548.0, 1.0, 100.0, 1.0, 1095.0, 0.0],
    [3933.0, 432.5, 0.0, 433.0, -433.0, 1.0, 100.0, 1.0, 865.0, 0.0],
    [3933.0, 848.0, 0.0, 848.0, -848.0, 1.0, 100.0, 1.0, 1696.0, 0.0],
    [3933.0, 636.0, 107.5, 1256.0, -1041.0, 1.0, 100.0, 1.0, 1272.0, 0.0],
    [3933.0, 432.5, 0.0, 433.0, -433.0, 1.0, 100.0, 1.0, 865.0, 0.0],
    [3933.0, 135.0, 0.0, 360.0, -360.0, 1.0, 100.0, 1.0, 719.0, -449.0],
    [4039.0, 1153.5, 0.0, 1154.0, -1154.0, 1.0, 100.0, 1.0, 2307.0, 0.0],
    [4039.0, 1153.5, 0.0, 1459.0, -1459.0, 1.0, 100.0, 1.0, 2307.0, 0.0],
    [4039.0, 1201.0, 0.0, 1201.0, -1201.0, 1.0, 100.0, 1.0, 2402.0, 0.0],
    [4031.0, 1297.0, 0.0, 1297.0, -1297.0, 1.0, 100.0, 1.0, 2594.0, 0.0],
    [4031.0, 1413.5, 0.0, 1414.0, -1414.0, 1.0, 100.0, 1.0, 2827.0, 0.0],
    [4031.0, 1357.5, 0.0, 1358.0, -1358.0, 1.0, 100.0, 1.0, 2715.0, 0.0],
    [4031.0, 1413.5, 0.0, 1414.0, -1414.0, 1.0, 100.0, 1.0, 2827.0, 0.0],
    [4035.0, 1.0, 0.0, 255.0, -255.0, 1.0, 100.0, 1.0, 2.0, 0.0],
    [4035.0, 0.5, 0.0, 307.0, -307.0, 1.0, 100.0, 1.0, 1.0, 0.0],
    [4035.0, 0.5, 0.0, 1836.0, -1836.0, 1.0, 100.0, 1.0, 1.0, 0.0],
    [4035.0, 0.5, 0.0, 488.0, -488.0, 1.0, 100.0, 1.0, 1.0, 0.0],
    [4131.0, 1001.5, 0.0, 6482.0, -6482.0, 1.0, 100.0, 1.0, 2003.0, 0.0],
    [4131.0, 878.5, 0.0, 879.0, -879.0, 1.0, 100.0, 1.0, 1757.0, 0.0],
    [4132.0, 303.0, 0.0, 1473.0, -1473.0, 1.0, 100.0, 1.0, 606.0, 0.0],
    [4132.0, 362.5, 0.0, 2847.0, -2847.0, 1.0, 100.0, 1.0, 725.0, 0.0],
    [4132.0, 311.0, 0.0, 580.0, -580.0, 1.0, 100.0, 1.0, 622.0, 0.0],
    [4132.0, 234.5, 0.0, 235.0, -235.0, 1.0, 100.0, 1.0, 469.0, 0.0],
    [4132.0, 275.5, 0.0, 276.0, -276.0, 1.0, 100.0, 1.0, 551.0, 0.0],
    [4231.0, 960.5, 0.0, 961.0, -961.0, 1.0, 100.0, 1.0, 1921.0, 0.0],
    [4231.0, 888.5, 0.0, 889.0, -889.0, 1.0, 100.0, 1.0, 1777.0, 0.0],
    [4231.0, 880.0, 0.0, 1808.0, -1808.0, 1.0, 100.0, 1.0, 1760.0, 0.0],
    [4231.0, 939.5, 0.0, 940.0, -940.0, 1.0, 100.0, 1.0, 1879.0, 0.0],
    [4232.0, 1615.5, 0.0, 1616.0, -1616.0, 1.0, 100.0, 1.0, 3231.0, 0.0],
    [4232.0, 1682.5, 0.0, 1683.0, -1683.0, 1.0, 100.0, 1.0, 3365.0, 0.0],
    [4232.0, 1682.5, 0.0, 1683.0, -1683.0, 1.0, 100.0, 1.0, 3365.0, 0.0],
    [5031.0, 2723.0, 0.0, 2723.0, -2723.0, 1.0, 100.0, 1.0, 5446.0, 0.0],
    [5031.0, 2614.5, 0.0, 4399.0, -4399.0, 1.0, 100.0, 1.0, 5229.0, 0.0],
    [5032.0, 1397.0, 0.0, 2977.0, -2977.0, 1.0, 100.0, 1.0, 2794.0, 0.0],
    [5032.0, 1397.0, 0.0, 2200.0, -2200.0, 1.0, 100.0, 1.0, 2794.0, 0.0],
    [5032.0, 1397.0, 0.0, 2205.0, -2205.0, 1.0, 100.0, 1.0, 2794.0, 0.0],
    [5032.0, 1455.0, 0.0, 1455.0, -1455.0, 1.0, 100.0, 1.0, 2910.0, 0.0],
    [5032.0, 1455.0, 0.0, 1455.0, -1455.0, 1.0, 100.0, 1.0, 2910.0, 0.0],
    [6132.0, 243.0, 0.0, 243.0, -243.0, 1.0, 100.0, 1.0, 486.0, 0.0],
    [6132.0, 268.5, 0.0, 269.0, -269.0, 1.0, 100.0, 1.0, 537.0, 0.0],
    [6132.0, 254.0, 0.0, 1072.0, -1072.0, 1.0, 100.0, 1.0, 508.0, 0.0],
    [6132.0, 266.0, 0.0, 266.0, -266.0, 1.0, 100.0, 1.0, 532.0, 0.0],
    [6132.0, 244.0, 0.0, 244.0, -244.0, 1.0, 100.0, 1.0, 488.0, 0.0],
    [6231.0, 679.0, 0.0, 1256.0, -1256.0, 1.0, 100.0, 1.0, 1358.0, 0.0],
    [6231.0, 429.0, 0.0, 429.0, -429.0, 1.0, 100.0, 1.0, 858.0, 0.0],
    [6235.0, 342.0, 0.0, 342.0, -342.0, 1.0, 100.0, 1.0, 684.0, 0.0],
    [6235.0, 423.5, 0.0, 424.0, -424.0, 1.0, 100.0, 1.0, 847.0, 0.0],
    [6235.0, 341.0, 0.0, 341.0, -341.0, 1.0, 100.0, 1.0, 682.0, 0.0],
    [6333.0, 680.5, 0.0, 1671.0, -1671.0, 1.0, 100.0, 1.0, 1361.0, 0.0],
    [6333.0, 478.5, 0.0, 479.0, -479.0, 1.0, 100.0, 1.0, 957.0, 0.0],
    [6335.0, 123.0, 0.0, 968.0, -968.0, 1.0, 100.0, 1.0, 246.0, 0.0],
    [6335.0, 165.0, 0.0, 330.0, -330.0, 1.0, 100.0, 1.0, 330.0, 0.0],
    [6335.0, 218.5, 0.0, 406.0, -406.0, 1.0, 100.0, 1.0, 437.0, 0.0],
    [6433.0, 274.5, 0.0, 283.0, -283.0, 1.0, 100.0, 1.0, 549.0, 0.0],
    [6433.0, 197.0, 0.0, 197.0, -197.0, 1.0, 100.0, 1.0, 394.0, 0.0],
    [6433.0, 189.0, 0.0, 536.0, -536.0, 1.0, 100.0, 1.0, 378.0, 0.0],
    [6433.0, 160.0, 0.0, 160.0, -160.0, 1.0, 100.0, 1.0, 320.0, 0.0],
    [6433.0, 145.5, 0.0, 146.0, -146.0, 1.0, 100.0, 1.0, 291.0, 0.0],
    [6533.0, 426.5, 0.0, 1924.0, -1924.0, 1.0, 100.0, 1.0, 853.0, 0.0],
    [6533.0, 451.0, 0.0, 451.0, -451.0, 1.0, 100.0, 1.0, 902.0, 0.0],
    [6533.0, 397.5, 0.0, 880.0, -880.0, 1.0, 100.0, 1.0, 795.0, 0.0],
    [6533.0, 438.5, 0.0, 439.0, -439.0, 1.0, 100.0, 1.0, 877.0, 0.0],
    [6533.0, 438.5, 0.0, 439.0, -439.0, 1.0, 100.0, 1.0, 877.0, 0.0],
    [7031.0, 1083.0, 0.0, 1419.0, -1419.0, 1.0, 100.0, 1.0, 2166.0, 0.0],
    [7031.0, 1083.0, 0.0, 2092.0, -2092.0, 1.0, 100.0, 1.0, 2166.0, 0.0],
    [7031.0, 773.0, 0.0, 940.0, -940.0, 1.0, 100.0, 1.0, 1879.0, -333.0],
    [7031.0, 1128.0, 0.0, 1128.0, -1128.0, 1.0, 100.0, 1.0, 2256.0, 0.0],
    [7031.0, 1159.0, 0.0, 1159.0, -1159.0, 1.0, 100.0, 1.0, 2318.0, 0.0],
    [7032.0, 714.5, 0.0, 826.0, -826.0, 1.0, 100.0, 1.0, 1429.0, 0.0],
    [7032.0, 664.5, 0.0, 665.0, -665.0, 1.0, 100.0, 1.0, 1329.0, 0.0],
    [7032.0, 860.5, 0.0, 861.0, -861.0, 1.0, 100.0, 1.0, 1721.0, 0.0],
    [7032.0, 304.0, 0.0, 404.0, -404.0, 1.0, 100.0, 1.0, 808.0, -200.0],
    [8033.0, 437.0, 0.0, 786.0, -786.0, 1.0, 100.0, 1.0, 874.0, 0.0],
    [8034.0, 1433.0, 0.0, 1433.0, -1433.0, 1.0, 100.0, 1.0, 2866.0, 0.0],
    [8034.0, 1433.0, 0.0, 1433.0, -1433.0, 1.0, 100.0, 1.0, 2866.0, 0.0]
  ],
  "branch": [
    [1001.0, 1201.0, 0.00177, 0.03169, 3.3446, 996.0, 996.0, 996.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1001.0, 1202.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 1004.0, 0.0005, 0.0053, 0.0882, 5934.0, 5934.0, 5934.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 1102.0, 0.00179, 0.01988, 2.576, 1583.0, 1583.0, 1583.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 1102.0, 0.00179, 0.01988, 2.576, 1583.0, 1583.0, 1583.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 6506.0, 0.0048, 0.0436, 0.7078, 721.0, 721.0, 721.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1004.0, 7001.0, 0.03903, 0.27403, 2.0, 115.0, 115.0, 115.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1004.0, 7002.0, 0.00977, 0.11, 2.0, 287.0, 287.0, 287.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1101.0, 1401.0, 0.0028, 0.0211, 1.0194, 1485.0, 1485.0, 1485.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1101.0, 1401.0, 0.0028, 0.0211, 1.0194, 1485.0, 1485.0, 1485.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1201.0, 1202.0, 0.00077, 0.00536, 1.39842, 5834.0, 5834.0, 5834.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1201.0, 1402.0, 0.00179, 0.02592, 3.3922, 1216.0, 1216.0, 1216.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1201.0, 2901.0, 0.00207, 0.01369, 3.9516, 2282.0, 2282.0, 2282.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1202.0, 1302.0, 0.0028, 0.0211, 1.0194, 1485.0, 1485.0, 1485.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1202.0, 1402.0, 0.00241, 0.03489, 4.8656, 904.0, 904.0, 904.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1301.0, 1302.0, 0.0028, 0.0211, 1.0194, 1485.0, 1485.0, 1485.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1301.0, 1402.0, 0.0028, 0.0211, 1.0194, 1485.0, 1485.0, 1485.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1301.0, 1402.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1301.0, 2603.0, 0.00179, 0.02524, 0.53546, 1249.0, 1249.0, 1249.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1301.0, 2901.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1303.0, 6507.0, 0.00811, 0.1369, 1.1156, 231.0, 231.0, 231.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1401.0, 1402.0, 0.0004, 0.0096, 0.9038, 3288.0, 3288.0, 3288.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1401.0, 1402.0, 0.0004, 0.0096, 0.9038, 3288.0, 3288.0, 3288.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1401.0, 2301.0, 0.00259, 0.02967, 2.153, 1061.0, 1061.0, 1061.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1401.0, 2400.0, 0.00259, 0.02967, 2.153, 1061.0, 1061.0, 1061.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1403.0, 2100.0, 0.00845, 0.07034, 0.15954, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2000.0, 2202.0, 0.00138, 0.05399, 0.15252, 585.0, 585.0, 585.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2000.0, 2302.0, 0.00138, 0.05399, 0.15252, 585.0, 585.0, 585.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2100.0, 2302.0, 0.00845, 0.07034, 0.15954, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2201.0, 2301.0, 0.00179, 0.02524, 2.153, 1249.0, 1249.0, 1249.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2202.0, 2203.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2202.0, 2203.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2202.0, 2503.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2203.0, 2503.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2203.0, 2503.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2400.0, 2403.0, 0.00042, 0.00905, 0.66794, 3487.0, 3487.0, 3487.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2402.0, 0.00028, 0.00753, 0.51736, 4192.0, 4192.0, 4192.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2402.0, 0.00035, 0.0075, 0.5536, 4208.0, 4208.0, 4208.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2404.0, 0.00044, 0.01125, 0.8292, 2806.0, 2806.0, 2806.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2404.0, 0.00044, 0.01125, 0.8292, 2806.0, 2806.0, 2806.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2501.0, 0.0006, 0.0128, 0.9462, 2466.0, 2466.0, 2466.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2603.0, 0.0002, 0.0041, 0.2962, 7696.0, 7696.0, 7696.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2901.0, 0.00193, 0.02779, 4.6712, 1134.0, 1134.0, 1134.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2902.0, 0.0019, 0.031, 4.1402, 1018.0, 1018.0, 1018.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2402.0, 2501.0, 0.00021, 0.00457, 0.32336, 6905.0, 6905.0, 6905.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2403.0, 2501.0, 0.0004, 0.0093, 0.6856, 3394.0, 3394.0, 3394.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2404.0, 3893.0, 0.0, -0.00935, 0.0, 3379.0, 3379.0, 3379.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2404.0, 3895.0, 0.0, -0.00935, 0.0, 3379.0, 3379.0, 3379.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2404.0, 3897.0, 0.0, -0.0084, 0.0, 3761.0, 3761.0, 3761.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2405.0, 2406.0, 0.0014, 0.0264, 0.102, 1195.0, 1195.0, 1195.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2405.0, 2410.0, 0.00065, 0.01187, 0.04672, 2658.0, 2658.0, 2658.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2405.0, 2410.0, 0.00065, 0.01187, 0.04672, 2658.0, 2658.0, 2658.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2406.0, 2408.0, 0.0019, 0.0258, 0.0984, 1222.0, 1222.0, 1222.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2406.0, 2410.0, 0.00845, 0.07034, 0.15954, 446.0, 446.0, 446.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2407.0, 2408.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2409.0, 0.00138, 0.05399, 0.15252, 585.0, 585.0, 585.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2409.0, 0.00138, 0.05399, 0.15252, 585.0, 585.0, 585.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2411.0, 0.0032, 0.0395, 0.144, 798.0, 798.0, 798.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2502.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2409.0, 2502.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2409.0, 2503.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2410.0, 2411.0, 0.00285, 0.03649, 0.12656, 864.0, 864.0, 864.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2410.0, 2411.0, 0.00138, 0.03399, 0.11252, 929.0, 929.0, 929.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2502.0, 2503.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2502.0, 2503.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2901.0, 2902.0, 0.00056, 0.01415, 1.0429, 2231.0, 2231.0, 2231.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2600.0, 2602.0, 0.00082, 0.01668, 1.18802, 1892.0, 1892.0, 1892.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2600.0, 2603.0, 0.0, 0.00159, 0.12002, 19867.0, 19867.0, 19867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2600.0, 2603.0, 0.0, 0.00159, 0.12002, 19867.0, 19867.0, 19867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2600.0, 2601.0, 0.00074, 0.01861, 1.40264, 1696.0, 1696.0, 1696.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2601.0, 2603.0, 0.00083, 0.01884, 1.66668, 1675.0, 1675.0, 1675.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2603.0, 2901.0, 0.00179, 0.02524, 0.53546, 1249.0, 1249.0, 1249.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2604.0, 6404.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2604.0, 6504.0, 0.0018, 0.0245, 0.4392, 1286.0, 1286.0, 1286.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2604.0, 6504.0, 0.0018, 0.0245, 0.4392, 1286.0, 1286.0, 1286.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2605.0, 2607.0, 0.0107, 0.07905, 0.3667, 396.0, 396.0, 396.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2606.0, 2607.0, 0.0107, 0.07905, 0.3667, 396.0, 396.0, 396.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2608.0, 2611.0, 0.00221, 0.03346, 0.07338, 942.0, 942.0, 942.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2608.0, 2612.0, 0.0029, 0.038, 0.0824, 829.0, 829.0, 829.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2608.0, 2618.0, 0.00309, 0.04677, 0.1008, 674.0, 674.0, 674.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2608.0, 2619.0, 0.00226, 0.03422, 0.07506, 922.0, 922.0, 922.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2609.0, 2615.0, 0.00047, 0.00723, 0.01624, 4360.0, 4360.0, 4360.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2609.0, 2617.0, 0.00035, 0.00536, 0.01204, 5881.0, 5881.0, 5881.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2610.0, 2613.0, 0.0022, 0.03422, 0.07716, 922.0, 922.0, 922.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2610.0, 2613.0, 0.00238, 0.03669, 0.08284, 860.0, 860.0, 860.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2610.0, 2616.0, 0.00201, 0.03074, 0.06886, 1026.0, 1026.0, 1026.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2610.0, 2617.0, 0.00281, 0.04296, 0.09648, 734.0, 734.0, 734.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2611.0, 2612.0, 0.00029, 0.00434, 0.0095, 7262.0, 7262.0, 7262.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2615.0, 0.00229, 0.01583, 0.0306, 1975.0, 1975.0, 1975.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2615.0, 0.00229, 0.01583, 0.0306, 1975.0, 1975.0, 1975.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2618.0, 0.00141, 0.00967, 0.0194, 3233.0, 3233.0, 3233.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2618.0, 0.00141, 0.00967, 0.0194, 3233.0, 3233.0, 3233.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2618.0, 0.00161, 0.00971, 0.01928, 3210.0, 3210.0, 3210.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2618.0, 0.00161, 0.00971, 0.01928, 3210.0, 3210.0, 3210.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2619.0, 0.00027, 0.00393, 0.00918, 8019.0, 8019.0, 8019.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2619.0, 0.00027, 0.00393, 0.00918, 8019.0, 8019.0, 8019.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2619.0, 0.00027, 0.00393, 0.00918, 8019.0, 8019.0, 8019.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2620.0, 0.00138, 0.01116, 0.0247, 2810.0, 2810.0, 2810.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2620.0, 0.00138, 0.01116, 0.0247, 2810.0, 2810.0, 2810.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2613.0, 2616.0, 0.00037, 0.00366, 0.0083, 8587.0, 8587.0, 8587.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2613.0, 2617.0, 0.00055, 0.00586, 0.01246, 5367.0, 5367.0, 5367.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2614.0, 2616.0, 0.00073, 0.01025, 0.02558, 3074.0, 3074.0, 3074.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2614.0, 2616.0, 0.00073, 0.01025, 0.02558, 3074.0, 3074.0, 3074.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2615.0, 2617.0, 0.00119, 0.01244, 0.02798, 2528.0, 2528.0, 2528.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2615.0, 2617.0, 0.00119, 0.01244, 0.02798, 2528.0, 2528.0, 2528.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2615.0, 2620.0, 0.00128, 0.00979, 0.0212, 3200.0, 3200.0, 3200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2616.0, 2617.0, 0.0011, 0.01189, 0.02514, 2646.0, 2646.0, 2646.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3101.0, 3102.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3101.0, 3102.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3102.0, 3103.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3102.0, 3103.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3102.0, 3103.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3102.0, 3302.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3103.0, 3204.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3103.0, 3204.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3103.0, 3305.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3103.0, 3305.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3104.0, 3105.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3202.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3202.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3203.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3203.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3924.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3201.0, 3924.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3202.0, 3203.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3202.0, 3203.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3202.0, 3204.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3202.0, 3205.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3202.0, 3924.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3202.0, 3924.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3203.0, 3204.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3203.0, 3303.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3203.0, 3303.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3203.0, 3305.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3203.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3203.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3204.0, 3205.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3204.0, 3205.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3204.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3204.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3205.0, 3914.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3205.0, 3915.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3301.0, 3902.0, 0.00053, 0.01297, 0.0, 2434.0, 2434.0, 2434.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3301.0, 3903.0, "1e-05", -0.00755, 0.0, 4184.0, 4184.0, 4184.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3302.0, 3304.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3302.0, 3304.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3303.0, 3304.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3303.0, 3304.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3303.0, 3304.0, 0.0011, 0.0127, 0.048, 2478.0, 2478.0, 2478.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3303.0, 3918.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3303.0, 3918.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3305.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3402.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3402.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3404.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3405.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3405.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3804.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3403.0, 3404.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3403.0, 3804.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3404.0, 3804.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3404.0, 3804.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3404.0, 3917.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3404.0, 3918.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3405.0, 3907.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3405.0, 3907.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3501.0, 3914.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3501.0, 3915.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3601.0, 3925.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3701.0, 3926.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3701.0, 3926.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3801.0, 3802.0, 0.00079, 0.01937, 1.3285, 1630.0, 1630.0, 1630.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3801.0, 3803.0, 0.00087, 0.02087, 1.4571, 1513.0, 1513.0, 1513.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3801.0, 3803.0, 0.00087, 0.02087, 1.4571, 1513.0, 1513.0, 1513.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3802.0, 3891.0, 0.00072, 0.016, 1.0879, 1973.0, 1973.0, 1973.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3802.0, 3901.0, 0.00083, 0.01985, 0.0, 1590.0, 1590.0, 1590.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3891.0, "2e-05", -0.00998, 0.0, 3166.0, 3166.0, 3166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3892.0, 0.0, -0.00935, 0.0, 3379.0, 3379.0, 3379.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3894.0, 0.0, -0.00944, 0.0, 3347.0, 3347.0, 3347.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3896.0, 0.0, -0.00935, 0.0, 3379.0, 3379.0, 3379.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3901.0, 0.00153, 0.0147, 0.0, 2138.0, 2138.0, 2138.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3804.0, 3806.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3805.0, 3806.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3892.0, 3893.0, 0.00123, 0.02659, 1.98702, 1187.0, 1187.0, 1187.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3894.0, 3895.0, 0.00123, 0.02662, 1.9888, 1186.0, 1186.0, 1186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3896.0, 3897.0, 0.00112, 0.02517, 1.83586, 1254.0, 1254.0, 1254.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3901.0, 3902.0, 0.00053, 0.01297, 0.0, 2434.0, 2434.0, 2434.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3901.0, 3903.0, 0.00093, 0.03644, 1.3895, 867.0, 867.0, 867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3901.0, 8002.0, "2e-05", -0.01331, 0.0, 2374.0, 2374.0, 2374.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3903.0, 3904.0, "1e-05", -0.01098, 0.0, 2877.0, 2877.0, 2877.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3903.0, 3905.0, 0.00098, 0.01035, 0.0, 3039.0, 3039.0, 3039.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3903.0, 8002.0, 0.00165, 0.05719, 2.4774, 553.0, 553.0, 553.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3904.0, 3905.0, 0.0016, 0.01229, 0.0, 2549.0, 2549.0, 2549.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3905.0, 3906.0, 0.00072, 0.00346, 0.0, 8938.0, 8938.0, 8938.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3906.0, 4001.0, 0.00053, 0.00456, 0.0, 6881.0, 6881.0, 6881.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3906.0, 4001.0, 0.00053, 0.00456, 0.0, 6881.0, 6881.0, 6881.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3907.0, 3908.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3907.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3907.0, 8004.0, 0.01382, 0.09268, 0.1106, 338.0, 338.0, 338.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3908.0, 3920.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3909.0, 3919.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3909.0, 3920.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3910.0, 3911.0, 0.02482, 0.16938, 0.20232, 185.0, 185.0, 185.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3910.0, 3924.0, 0.0148, 0.10101, 0.12066, 310.0, 310.0, 310.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 3912.0, 0.01382, 0.09268, 0.1106, 338.0, 338.0, 338.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 3916.0, 0.01668, 0.11381, 0.13608, 275.0, 275.0, 275.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 3921.0, 0.01113, 0.06678, 0.07286, 467.0, 467.0, 467.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 3921.0, 0.0105, 0.0654, 0.0686, 477.0, 477.0, 477.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 3921.0, 0.01105, 0.06642, 0.0716, 470.0, 470.0, 470.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 3924.0, 0.03903, 0.27403, 0.31072, 115.0, 115.0, 115.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 8003.0, 0.01382, 0.09268, 0.1106, 338.0, 338.0, 338.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 8003.0, 0.01382, 0.09268, 0.1106, 338.0, 338.0, 338.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3912.0, 3924.0, 0.03058, 0.2046, 0.24472, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3913.0, 3920.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3913.0, 3920.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3913.0, 3923.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3913.0, 8004.0, 0.01382, 0.09268, 0.1106, 338.0, 338.0, 338.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3915.0, 3924.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3916.0, 3924.0, 0.02235, 0.16106, 0.18342, 195.0, 195.0, 195.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3919.0, 3922.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3920.0, 3922.0, 0.00312, 0.02886, 0.15252, 1089.0, 1089.0, 1089.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3923.0, 8005.0, 0.01382, 0.09268, 0.1106, 338.0, 338.0, 338.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3923.0, 8005.0, 0.01382, 0.09268, 0.1106, 338.0, 338.0, 338.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4001.0, 4204.0, 0.00078, 0.00239, 1.1381, 12565.0, 12565.0, 12565.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4001.0, 4090.0, 0.00072, 0.01382, 1.27572, 2283.0, 2283.0, 2283.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4001.0, 4094.0, 0.00078, 0.01502, 1.1381, 2101.0, 2101.0, 2101.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4001.0, 4097.0, 0.00074, 0.01413, 1.06634, 2233.0, 2233.0, 2233.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4001.0, 8001.0, 0.00106, 0.01293, 0.0, 2435.0, 2435.0, 2435.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4002.0, 4003.0, 0.00122, 0.02373, 2.2071, 1330.0, 1330.0, 1330.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4002.0, 4090.0, 0.00012, 0.00238, 0.21926, 13256.0, 13256.0, 13256.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4002.0, 4091.0, 0.0006, 0.01036, 1.01456, 3044.0, 3044.0, 3044.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4003.0, 6101.0, 0.00264, 0.02689, 5.29066, 1170.0, 1170.0, 1170.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4004.0, 4005.0, 0.00063, 0.01412, 1.09756, 2235.0, 2235.0, 2235.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4004.0, 4005.0, 0.00109, 0.02408, 1.55542, 1311.0, 1311.0, 1311.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4004.0, 4005.0, 0.00108, 0.02409, 1.55348, 1310.0, 1310.0, 1310.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4004.0, 4091.0, 0.00041, 0.00737, 0.72694, 4280.0, 4280.0, 4280.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4004.0, 4092.0, 0.00066, 0.01266, 0.95976, 2492.0, 2492.0, 2492.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4004.0, 4095.0, 0.00066, 0.01266, 0.95976, 2492.0, 2492.0, 2492.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4005.0, 4006.0, 0.00023, 0.00451, 0.3332, 6995.0, 6995.0, 6995.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4005.0, 4006.0, 0.0002, 0.00446, 0.305, 7076.0, 7076.0, 7076.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4005.0, 4102.0, 0.0012, 0.02316, 1.7152, 1363.0, 1363.0, 1363.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4005.0, 4102.0, 0.0003, 0.02, 3.6, 1580.0, 1580.0, 1580.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4005.0, 4202.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4005.0, 6202.0, 0.00196, 0.03304, 1.88, 955.0, 955.0, 955.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4006.0, 4007.0, "1e-05", 0.0003, 0.01434, 105233.0, 105233.0, 105233.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4006.0, 4007.0, "1e-05", 0.0003, 0.01844, 105233.0, 105233.0, 105233.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4006.0, 4202.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4008.0, 6401.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4009.0, 4010.0, "6e-05", 0.00131, 0.00378, 24088.0, 24088.0, 24088.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4009.0, 4010.0, "6e-05", 0.00116, 0.00332, 27195.0, 27195.0, 27195.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4009.0, 4104.0, 0.002, 0.02, 0.8, 1572.0, 1572.0, 1572.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4092.0, 4093.0, 0.0, 0.00165, 0.0, 19144.0, 19144.0, 19144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4093.0, 4094.0, 0.0, -0.01263, 0.0, 2501.0, 2501.0, 2501.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4095.0, 4096.0, 0.0, 0.00165, 0.0, 19144.0, 19144.0, 19144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4096.0, 4097.0, 0.0, -0.01263, 0.0, 2501.0, 2501.0, 2501.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4102.0, 0.00113, 0.02069, 1.85526, 1525.0, 1525.0, 1525.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4102.0, 0.00113, 0.02069, 1.85526, 1525.0, 1525.0, 1525.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4103.0, 0.0007, 0.074, 4.87, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4103.0, 0.002, 0.02, 0.8, 1572.0, 1572.0, 1572.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4201.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4201.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4102.0, 4201.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4102.0, 4201.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4102.0, 4202.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4102.0, 4202.0, 0.0002, 0.0082, 1.3, 3851.0, 3851.0, 3851.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4102.0, 6202.0, 0.00142, 0.02258, 1.88, 1397.0, 1397.0, 1397.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4103.0, 6202.0, 0.0007, 0.074, 4.87, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4104.0, 5004.0, 0.002, 0.02, 0.8, 1572.0, 1572.0, 1572.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4201.0, 4202.0, 0.00109, 0.02408, 1.55542, 1311.0, 1311.0, 1311.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4201.0, 5001.0, 0.00083, 0.0239, 3.3, 1321.0, 1321.0, 1321.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4202.0, 4203.0, 0.00066, 0.00165, 0.95976, 17775.0, 17775.0, 17775.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4203.0, 4204.0, 0.00074, 0.01266, 1.0822, 2491.0, 2491.0, 2491.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5001.0, 5002.0, 0.0035, 0.07, 4.606, 451.0, 451.0, 451.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5003.0, 5004.0, 0.002, 0.02, 0.8, 1572.0, 1572.0, 1572.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6102.0, 6103.0, 0.0012, 0.02316, 1.7152, 1363.0, 1363.0, 1363.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6102.0, 6301.0, 0.0, 0.0046, 0.0, 6867.0, 6867.0, 6867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6102.0, 6403.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6103.0, 6301.0, 0.0, 0.0046, 0.0, 6867.0, 6867.0, 6867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6103.0, 6301.0, 0.0, 0.0046, 0.0, 6867.0, 6867.0, 6867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6103.0, 6501.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6103.0, 6501.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6104.0, 6204.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6104.0, 6305.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6201.0, 6202.0, 0.00179, 0.01405, 3.68, 2231.0, 2231.0, 2231.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6203.0, 6205.0, 0.0007, 0.074, 4.87, 427.0, 427.0, 427.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6204.0, 6205.0, 0.0007, 0.025, 4.87, 1263.0, 1263.0, 1263.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6203.0, 6303.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6203.0, 6303.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6203.0, 6304.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6302.0, 7001.0, 0.0, 0.0046, 0.0, 6867.0, 6867.0, 6867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6303.0, 6304.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6303.0, 6305.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6303.0, 6305.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6305.0, 6510.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6305.0, 6510.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6401.0, 6403.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6401.0, 6403.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6401.0, 6404.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6403.0, 6404.0, 0.0062, 0.0673, 1.1156, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6404.0, 6507.0, 0.0108, 0.0965, 0.3296, 326.0, 326.0, 326.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6501.0, 6502.0, 0.0024, 0.00332, 0.5849, 7711.0, 7711.0, 7711.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6501.0, 6504.0, 0.0021, 0.00238, 0.3845, 9952.0, 9952.0, 9952.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6501.0, 6509.0, 0.0016, 0.00226, 0.381, 11408.0, 11408.0, 11408.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6501.0, 6509.0, 0.0016, 0.00226, 0.381, 11408.0, 11408.0, 11408.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6503.0, 0.0052, 0.0602, 1.01, 523.0, 523.0, 523.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6503.0, 0.0049, 0.0537, 0.8843, 586.0, 586.0, 586.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6504.0, 0.0017, 0.00225, 0.3992, 11202.0, 11202.0, 11202.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6504.0, 0.0021, 0.00238, 0.3845, 9952.0, 9952.0, 9952.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6504.0, 0.0017, 0.00225, 0.3992, 11202.0, 11202.0, 11202.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6504.0, 0.0021, 0.00238, 0.3845, 9952.0, 9952.0, 9952.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6508.0, 0.0012, 0.0172, 0.2987, 1833.0, 1833.0, 1833.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6509.0, 0.0008, 0.00106, 0.2039, 23786.0, 23786.0, 23786.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6502.0, 6509.0, 0.0008, 0.00106, 0.2039, 23786.0, 23786.0, 23786.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6503.0, 6504.0, 0.0032, 0.0349, 0.5722, 902.0, 902.0, 902.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6503.0, 6505.0, 0.0096, 0.0878, 1.4265, 358.0, 358.0, 358.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6503.0, 6507.0, 0.0034, 0.0374, 0.6208, 842.0, 842.0, 842.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6503.0, 6507.0, 0.0034, 0.0372, 0.6182, 846.0, 846.0, 846.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6503.0, 6508.0, 0.0034, 0.0392, 0.6524, 803.0, 803.0, 803.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6504.0, 6507.0, 0.0038, 0.034, 0.5824, 924.0, 924.0, 924.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6504.0, 6507.0, 0.0032, 0.0349, 0.5722, 902.0, 902.0, 902.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6504.0, 7002.0, 0.00811, 0.1369, 2.4348, 231.0, 231.0, 231.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [7001.0, 7002.0, 0.0, 0.0046, 0.0, 6867.0, 6867.0, 6867.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8001.0, 8002.0, 0.00159, 0.0111, 0.0, 2817.0, 2817.0, 2817.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8003.0, 8004.0, 0.01952, 0.13702, 0.15536, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8003.0, 8005.0, 0.03903, 0.27403, 0.31072, 115.0, 115.0, 115.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8003.0, 8005.0, 0.03903, 0.27403, 0.31072, 115.0, 115.0, 115.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8004.0, 8005.0, 0.01952, 0.13702, 0.15536, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1001.0, 1002.0, 0.0, 0.011, 0.0, 2872.0, 2872.0, 2872.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1001.0, 1002.0, 0.0, 0.011, 0.0, 2872.0, 2872.0, 2872.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 1003.0, 0.00028, 0.0138, 0.0, 2289.0, 2289.0, 2289.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 1003.0, 0.00029, 0.0139, 0.0, 2272.0, 2272.0, 2272.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1101.0, 1102.0, 0.0, 0.0146, 0.0, 2164.0, 2164.0, 2164.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1101.0, 1102.0, 0.0, 0.0146, 0.0, 2164.0, 2164.0, 2164.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1302.0, 1303.0, 0.0, 0.0072, 0.0, 4388.0, 4388.0, 4388.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1401.0, 1403.0, 0.00028, 0.0138, 0.0, 2289.0, 2289.0, 2289.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2100.0, 2400.0, 0.00028, 0.0138, 0.0, 2289.0, 2289.0, 2289.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2201.0, 2202.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2201.0, 2202.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2301.0, 2302.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2301.0, 2302.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2402.0, 2409.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2404.0, 2411.0, 0.0, 0.01149, 0.0, 2750.0, 2750.0, 2750.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2404.0, 2411.0, 0.0, 0.01149, 0.0, 2750.0, 2750.0, 2750.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2404.0, 2411.0, 0.0, 0.01149, 0.0, 2750.0, 2750.0, 2750.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2405.0, 2619.0, 0.0, 0.00115, 0.0, 27468.0, 27468.0, 27468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2501.0, 2502.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2501.0, 2502.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2501.0, 2502.0, 0.0, 0.005, 0.0, 6318.0, 6318.0, 6318.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2601.0, 2612.0, 0.00026, 0.01386, 0.0, 2279.0, 2279.0, 2279.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2602.0, 2615.0, 0.00013, 0.01386, 0.0, 2279.0, 2279.0, 2279.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2602.0, 2615.0, 0.00013, 0.01386, 0.0, 2279.0, 2279.0, 2279.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2603.0, 2607.0, 0.0002, 0.02338, 0.0, 1351.0, 1351.0, 1351.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2605.0, 2621.0, 0.00059, 0.01491, 0.0, 2117.0, 2117.0, 2117.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2606.0, 2621.0, 0.00059, 0.01491, 0.0, 2117.0, 2117.0, 2117.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2614.0, 2621.0, 0.0003, 0.0133, 0.0, 2375.0, 2375.0, 2375.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2614.0, 2621.0, 0.0003, 0.0134, 0.0, 2357.0, 2357.0, 2357.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3102.0, 3104.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3301.0, 3303.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3301.0, 3303.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3301.0, 3303.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3701.0, 6402.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3701.0, 6402.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3802.0, 3804.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3805.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3805.0, 0.0002, 0.0119, 0.0, 2655.0, 2655.0, 2655.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3901.0, 3917.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3902.0, 3918.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3903.0, 3923.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3904.0, 3924.0, 0.0002, 0.0125, 0.0, 2527.0, 2527.0, 2527.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3905.0, 3922.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3906.0, 3921.0, 0.0001, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3911.0, 3925.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3920.0, 3926.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3920.0, 3926.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4001.0, 4008.0, 0.0, 0.0072, 0.0, 4388.0, 4388.0, 4388.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4006.0, 4009.0, 0.0002, 0.01181, 0.0, 2675.0, 2675.0, 2675.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4006.0, 4009.0, "9e-05", 0.00735, 0.0, 4298.0, 4298.0, 4298.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4007.0, 4010.0, 0.0, 0.00221, 0.0, 14293.0, 14293.0, 14293.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4103.0, 4104.0, 0.0, 0.01, 0.0, 3159.0, 3159.0, 3159.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5002.0, 5003.0, 0.0, 0.01, 0.0, 3159.0, 3159.0, 3159.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6101.0, 6102.0, 0.0, 0.0072, 0.0, 4388.0, 4388.0, 4388.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6103.0, 6104.0, 0.0003, 0.0181, 0.0, 1745.0, 1745.0, 1745.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6201.0, 6203.0, 0.0003, 0.0181, 0.0, 1745.0, 1745.0, 1745.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6202.0, 6204.0, 0.0003, 0.0181, 0.0, 1745.0, 1745.0, 1745.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6301.0, 6303.0, 0.0003, 0.0181, 0.0, 1745.0, 1745.0, 1745.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6302.0, 6304.0, 0.0003, 0.0181, 0.0, 1745.0, 1745.0, 1745.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6401.0, 6402.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6401.0, 6402.0, 0.00089, 0.0299, 0.0, 1056.0, 1056.0, 1056.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6501.0, 6510.0, 0.0003, 0.0181, 0.0, 1745.0, 1745.0, 1745.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6501.0, 6510.0, 0.0003, 0.0181, 0.0, 1745.0, 1745.0, 1745.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6505.0, 6506.0, 0.0, 0.0195, 0.0, 1620.0, 1620.0, 1620.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8001.0, 8003.0, 0.0001, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8002.0, 8005.0, 0.0003, 0.0174, 0.0, 1816.0, 1816.0, 1816.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 1032.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1004.0, 1034.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1101.0, 1131.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1202.0, 1232.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1301.0, 1331.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1303.0, 1333.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1401.0, 1431.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2000.0, 2030.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2100.0, 2130.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2203.0, 2233.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2302.0, 2332.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2438.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2503.0, 2533.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2604.0, 2634.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2608.0, 2638.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2610.0, 2630.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2611.0, 2631.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2612.0, 2637.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3103.0, 3133.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3105.0, 3135.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3204.0, 3234.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3303.0, 3333.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3402.0, 3432.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3403.0, 3433.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3501.0, 3531.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3601.0, 3631.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3701.0, 3731.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3801.0, 3831.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3805.0, 3835.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3806.0, 3836.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3902.0, 3932.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3921.0, 3931.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3923.0, 3933.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4001.0, 4031.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4005.0, 4035.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4009.0, 4039.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4131.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4102.0, 4132.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4201.0, 4231.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4202.0, 4232.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5001.0, 5031.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5002.0, 5032.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6102.0, 6132.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6201.0, 6231.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6205.0, 6235.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6303.0, 6333.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6305.0, 6335.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6403.0, 6433.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6503.0, 6533.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7001.0, 7031.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7002.0, 7032.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8003.0, 8033.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8004.0, 8034.0, 0.0, 0.0005, 0.0, 63175.0, 63175.0, 63175.0, 1.0, 0.0, 1.0, -30.0, 30.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.55253, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.52574, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 50.253548, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.78454, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.164105, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.436958, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.156469, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.737499, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.952184, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.242137, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.807784, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.383968, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 34.755431, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.698014, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.404954, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 40.082606, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.63009, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 103.348768, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 6.769987, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 11.50831, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 37.856831, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 36.108116, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 49.860247, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.863282, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.216009, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.247027, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.435718, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.418634, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.395707, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.919983, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.447096, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.360187, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 43.054554, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 21.95488, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 21.935047, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.738635, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.642891, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.386501, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.623984, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 36.008261, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.638878, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 60.295192, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 115.784252, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.747758, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 139.406671, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 40.62684, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.390411, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 9.116809, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.599236, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 36.557379, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.600547, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.127115, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.029025, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.628665, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.06917, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.755158, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.468783, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 37.36433, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.305594, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 43.487946, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.009089, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.186796, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.855613, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 52.291471, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.821502, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.434142, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.060251, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 58.640953, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 40.111583, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 10.724076, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.604602, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.148098, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.12028, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.489744, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.920521, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.879314, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.795262, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.49579, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.529629, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.148633, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.360086, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.153973, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.076694, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.799668, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 48.375219, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.048511, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.581555, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.58479, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 45.195796, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.759127, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.530332, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.136833, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 42.828324, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.38957, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.966466, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.486578, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 41.492611, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.466295, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.25565, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.837547, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.019241, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 11.786936, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.985739, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.815976, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 37.698432, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 48.831293, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.211888, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.104656, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 37.879273, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.634935, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.107834, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 37.793235, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.239418, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.663274, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.405861, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.01667, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.247846, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.38896, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 11.81616, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.852868, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.252173, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.698216, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.707527, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.935133, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.266401, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.88954, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.456741, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.092954, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 37.210311, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.338561, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.157129, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.956112, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 40.642352, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.781578, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 43.330859, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.905335, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 9.594434, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.215165, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 114.365663, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.14915, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.948779, 0.0]
  ]
}
