{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Active Power Increase              %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% area data",
    "area\trefbus",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Load Model:                  from file ./pglib_opf_case24_ieee_rts.m.api.sol",
    "INFO    : Gen Active Capacity Model:   stat",
    "INFO    : Gen Reactive Capacity Model: al50ag",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    :",
    "INFO    : === Load Replacement Notes ===",
    "INFO    : Bus 1\t: Pd=108.0, Qd=22.0 -> Pd=207.30, Qd=22.00",
    "INFO    : Bus 2\t: Pd=97.0, Qd=20.0 -> Pd=186.19, Qd=20.00",
    "INFO    : Bus 3\t: Pd=180.0, Qd=37.0 -> Pd=345.50, Qd=37.00",
    "INFO    : Bus 4\t: Pd=74.0, Qd=15.0 -> Pd=142.04, Qd=15.00",
    "INFO    : Bus 5\t: Pd=71.0, Qd=14.0 -> Pd=136.28, Qd=14.00",
    "INFO    : Bus 6\t: Pd=136.0, Qd=28.0 -> Pd=261.05, Qd=28.00",
    "INFO    : Bus 7\t: Pd=125.0, Qd=25.0 -> Pd=239.93, Qd=25.00",
    "INFO    : Bus 8\t: Pd=171.0, Qd=35.0 -> Pd=328.23, Qd=35.00",
    "INFO    : Bus 9\t: Pd=175.0, Qd=36.0 -> Pd=335.90, Qd=36.00",
    "INFO    : Bus 10\t: Pd=195.0, Qd=40.0 -> Pd=374.29, Qd=40.00",
    "INFO    : Bus 13\t: Pd=265.0, Qd=54.0 -> Pd=508.66, Qd=54.00",
    "INFO    : Bus 14\t: Pd=194.0, Qd=39.0 -> Pd=372.37, Qd=39.00",
    "INFO    : Bus 15\t: Pd=317.0, Qd=64.0 -> Pd=608.47, Qd=64.00",
    "INFO    : Bus 16\t: Pd=100.0, Qd=20.0 -> Pd=191.95, Qd=20.00",
    "INFO    : Bus 18\t: Pd=333.0, Qd=68.0 -> Pd=639.18, Qd=68.00",
    "INFO    : Bus 19\t: Pd=181.0, Qd=37.0 -> Pd=347.42, Qd=37.00",
    "INFO    : Bus 20\t: Pd=128.0, Qd=26.0 -> Pd=245.69, Qd=26.00",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 1\t: Pg=18.0, Qg=5.0 -> Pg=73.0, Qg=3.0",
    "INFO    : Gen at bus 1\t: Pg=18.0, Qg=5.0 -> Pg=73.0, Qg=3.0",
    "INFO    : Gen at bus 1\t: Pg=45.6, Qg=2.5 -> Pg=72.0, Qg=1.0",
    "INFO    : Gen at bus 1\t: Pg=45.6, Qg=2.5 -> Pg=72.0, Qg=1.0",
    "INFO    : Gen at bus 2\t: Pg=18.0, Qg=5.0 -> Pg=157.0, Qg=32.0",
    "INFO    : Gen at bus 2\t: Pg=18.0, Qg=5.0 -> Pg=157.0, Qg=32.0",
    "INFO    : Gen at bus 2\t: Pg=45.6, Qg=2.5 -> Pg=156.0, Qg=29.0",
    "INFO    : Gen at bus 2\t: Pg=45.6, Qg=2.5 -> Pg=156.0, Qg=29.0",
    "INFO    : Gen at bus 7\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=43.0",
    "INFO    : Gen at bus 7\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=43.0",
    "INFO    : Gen at bus 7\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=43.0",
    "INFO    : Gen at bus 13\t: Pg=133.0, Qg=40.0 -> Pg=445.0, Qg=82.0",
    "INFO    : Gen at bus 13\t: Pg=133.0, Qg=40.0 -> Pg=445.0, Qg=82.0",
    "INFO    : Gen at bus 13\t: Pg=133.0, Qg=40.0 -> Pg=445.0, Qg=82.0",
    "INFO    : Gen at bus 14\t: Pg=0.0, Qg=75.0 -> Pg=0.0, Qg=107.0",
    "INFO    : Gen at bus 15\t: Pg=7.2, Qg=3.0 -> Pg=155.0, Qg=19.0",
    "INFO    : Gen at bus 15\t: Pg=7.2, Qg=3.0 -> Pg=155.0, Qg=19.0",
    "INFO    : Gen at bus 15\t: Pg=7.2, Qg=3.0 -> Pg=155.0, Qg=19.0",
    "INFO    : Gen at bus 15\t: Pg=7.2, Qg=3.0 -> Pg=155.0, Qg=19.0",
    "INFO    : Gen at bus 15\t: Pg=7.2, Qg=3.0 -> Pg=155.0, Qg=19.0",
    "INFO    : Gen at bus 15\t: Pg=104.65, Qg=15.0 -> Pg=207.0, Qg=31.0",
    "INFO    : Gen at bus 16\t: Pg=104.65, Qg=15.0 -> Pg=1246.0, Qg=32.0",
    "INFO    : Gen at bus 18\t: Pg=250.0, Qg=75.0 -> Pg=102.0, Qg=80.0",
    "INFO    : Gen at bus 21\t: Pg=250.0, Qg=75.0 -> Pg=101.0, Qg=77.0",
    "INFO    : Gen at bus 22\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 22\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 22\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 22\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 22\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 22\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 23\t: Pg=104.65, Qg=15.0 -> Pg=125.0, Qg=30.0",
    "INFO    : Gen at bus 23\t: Pg=104.65, Qg=15.0 -> Pg=125.0, Qg=30.0",
    "INFO    : Gen at bus 23\t: Pg=245.0, Qg=62.5 -> Pg=210.0, Qg=77.0",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===",
    "INFO    : Gen at bus 1\t: Qg 3.0, Qmin 0.0, Qmax 10.0 -> Qmin -3.6, Qmax 10.0",
    "INFO    : Gen at bus 1\t: Qg 3.0, Qmin 0.0, Qmax 10.0 -> Qmin -3.6, Qmax 10.0",
    "INFO    : Gen at bus 2\t: Qg 32.0, Qmin 0.0, Qmax 10.0 -> Qmin -38.4, Qmax 38.4",
    "INFO    : Gen at bus 2\t: Qg 32.0, Qmin 0.0, Qmax 10.0 -> Qmin -38.4, Qmax 38.4",
    "INFO    : Gen at bus 2\t: Qg 29.0, Qmin -25.0, Qmax 30.0 -> Qmin -34.8, Qmax 30.0",
    "INFO    : Gen at bus 2\t: Qg 29.0, Qmin -25.0, Qmax 30.0 -> Qmin -34.8, Qmax 30.0",
    "INFO    : Gen at bus 7\t: Qg 43.0, Qmin 0.0, Qmax 60.0 -> Qmin -51.6, Qmax 60.0",
    "INFO    : Gen at bus 7\t: Qg 43.0, Qmin 0.0, Qmax 60.0 -> Qmin -51.6, Qmax 60.0",
    "INFO    : Gen at bus 7\t: Qg 43.0, Qmin 0.0, Qmax 60.0 -> Qmin -51.6, Qmax 60.0",
    "INFO    : Gen at bus 13\t: Qg 82.0, Qmin 0.0, Qmax 80.0 -> Qmin -98.4, Qmax 98.4",
    "INFO    : Gen at bus 13\t: Qg 82.0, Qmin 0.0, Qmax 80.0 -> Qmin -98.4, Qmax 98.4",
    "INFO    : Gen at bus 13\t: Qg 82.0, Qmin 0.0, Qmax 80.0 -> Qmin -98.4, Qmax 98.4",
    "INFO    : Gen at bus 14\t: Qg 107.0, Qmin -50.0, Qmax 200.0 -> Qmin -128.4, Qmax 200.0",
    "INFO    : Gen at bus 15\t: Qg 19.0, Qmin 0.0, Qmax 6.0 -> Qmin -22.8, Qmax 22.8",
    "INFO    : Gen at bus 15\t: Qg 19.0, Qmin 0.0, Qmax 6.0 -> Qmin -22.8, Qmax 22.8",
    "INFO    : Gen at bus 15\t: Qg 19.0, Qmin 0.0, Qmax 6.0 -> Qmin -22.8, Qmax 22.8",
    "INFO    : Gen at bus 15\t: Qg 19.0, Qmin 0.0, Qmax 6.0 -> Qmin -22.8, Qmax 22.8",
    "INFO    : Gen at bus 15\t: Qg 19.0, Qmin 0.0, Qmax 6.0 -> Qmin -22.8, Qmax 22.8",
    "INFO    : Gen at bus 18\t: Qg 80.0, Qmin -50.0, Qmax 200.0 -> Qmin -96.0, Qmax 200.0",
    "INFO    : Gen at bus 21\t: Qg 77.0, Qmin -50.0, Qmax 200.0 -> Qmin -92.4, Qmax 200.0",
    "INFO    : Gen at bus 23\t: Qg 77.0, Qmin -25.0, Qmax 150.0 -> Qmin -92.4, Qmax 150.0",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    4   -     6.71",
    "INFO    : SYNC   1   -     0.00",
    "INFO    : COW    7   -    20.05",
    "INFO    : NG     21  -    73.25",
    "INFO    :",
    "INFO    : === Generator Active Capacity Stat Model Notes ===",
    "INFO    : Gen at bus 1 - PEL\t: Pg=73.0, Pmax=20.0 -> Pmax=79   samples: 7",
    "INFO    : Gen at bus 1 - PEL\t: Pg=73.0, Pmax=20.0 -> Pmax=211   samples: 1",
    "INFO    : Gen at bus 1 - PEL\t: Pg=72.0, Pmax=76.0 -> Pmax=75   samples: 9",
    "INFO    : Gen at bus 1 - NG\t: Pg=72.0, Pmax=76.0 -> Pmax=78   samples: 2",
    "INFO    : Gen at bus 2 - NG\t: Pg=157.0, Pmax=20.0 -> Pmax=188   samples: 1",
    "WARNING : Failed to find a generator capacity within (157.0-785.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 2 - PEL\t: Pg=157.0, Pmax=20.0 -> Pmax=182   samples: 100",
    "INFO    : Gen at bus 2 - NG\t: Pg=156.0, Pmax=76.0 -> Pmax=176   samples: 1",
    "INFO    : Gen at bus 2 - COW\t: Pg=156.0, Pmax=76.0 -> Pmax=663   samples: 3",
    "INFO    : Gen at bus 7 - NG\t: Pg=128.0, Pmax=100.0 -> Pmax=430   samples: 2",
    "INFO    : Gen at bus 7 - NG\t: Pg=128.0, Pmax=100.0 -> Pmax=153   samples: 1",
    "INFO    : Gen at bus 7 - COW\t: Pg=128.0, Pmax=100.0 -> Pmax=595   samples: 1",
    "INFO    : Gen at bus 13 - NG\t: Pg=445.0, Pmax=197.0 -> Pmax=544   samples: 18",
    "INFO    : Gen at bus 13 - NG\t: Pg=445.0, Pmax=197.0 -> Pmax=542   samples: 17",
    "INFO    : Gen at bus 13 - COW\t: Pg=445.0, Pmax=197.0 -> Pmax=609   samples: 2",
    "INFO    : Gen at bus 14 - SYNC\t: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 15 - NG\t: Pg=155.0, Pmax=12.0 -> Pmax=159   samples: 4",
    "INFO    : Gen at bus 15 - COW\t: Pg=155.0, Pmax=12.0 -> Pmax=206   samples: 2",
    "INFO    : Gen at bus 15 - NG\t: Pg=155.0, Pmax=12.0 -> Pmax=195   samples: 3",
    "INFO    : Gen at bus 15 - NG\t: Pg=155.0, Pmax=12.0 -> Pmax=162   samples: 10",
    "INFO    : Gen at bus 15 - NG\t: Pg=155.0, Pmax=12.0 -> Pmax=206   samples: 2",
    "INFO    : Gen at bus 15 - NG\t: Pg=207.0, Pmax=155.0 -> Pmax=311   samples: 16",
    "WARNING : Failed to find a generator capacity within (1246.0-6230.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 16 - NG\t: Pg=1246.0, Pmax=155.0 -> Pmax=1407   samples: 100",
    "INFO    : Gen at bus 18 - NG\t: Pg=102.0, Pmax=400.0 -> Pmax=146   samples: 1",
    "INFO    : Gen at bus 21 - COW\t: Pg=101.0, Pmax=400.0 -> Pmax=233   samples: 1",
    "INFO    : Gen at bus 22 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=47   samples: 9",
    "INFO    : Gen at bus 22 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=49   samples: 4",
    "INFO    : Gen at bus 22 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=46   samples: 6",
    "INFO    : Gen at bus 22 - COW\t: Pg=11.0, Pmax=50.0 -> Pmax=52   samples: 12",
    "INFO    : Gen at bus 22 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=26   samples: 13",
    "INFO    : Gen at bus 22 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=11   samples: 3",
    "INFO    : Gen at bus 23 - NG\t: Pg=125.0, Pmax=155.0 -> Pmax=558   samples: 1",
    "INFO    : Gen at bus 23 - COW\t: Pg=125.0, Pmax=155.0 -> Pmax=232   samples: 5",
    "INFO    : Gen at bus 23 - NG\t: Pg=210.0, Pmax=350.0 -> Pmax=492   samples: 6",
    "INFO    :",
    "INFO    : === Generator Active Capacity LB Model Notes ===",
    "INFO    : Gen at bus 1\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 1\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 1\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 1\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 2\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 2\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 2\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 2\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 7\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 7\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 7\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 13\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 13\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 13\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 15\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 15\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 15\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 15\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 15\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 15\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 16\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 18\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 21\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 22\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 22\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 22\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 22\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 22\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 22\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 23\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 23\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 23\t: Pmin=140.0 -> Pmin=70.0",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===",
    "INFO    : Gen at bus 1 - PEL\t: Pmax 79.0, Qmin -3.6, Qmax 10.0 -> Qmin -40.0, Qmax 40.0",
    "INFO    : Gen at bus 1 - PEL\t: Pmax 211.0, Qmin -3.6, Qmax 10.0 -> Qmin -106.0, Qmax 106.0",
    "INFO    : Gen at bus 1 - PEL\t: Pmax 75.0, Qmin -25.0, Qmax 30.0 -> Qmin -38.0, Qmax 38.0",
    "INFO    : Gen at bus 1 - NG\t: Pmax 78.0, Qmin -25.0, Qmax 30.0 -> Qmin -39.0, Qmax 39.0",
    "INFO    : Gen at bus 2 - NG\t: Pmax 188.0, Qmin -38.4, Qmax 38.4 -> Qmin -94.0, Qmax 94.0",
    "INFO    : Gen at bus 2 - PEL\t: Pmax 182.0, Qmin -38.4, Qmax 38.4 -> Qmin -91.0, Qmax 91.0",
    "INFO    : Gen at bus 2 - NG\t: Pmax 176.0, Qmin -34.8, Qmax 30.0 -> Qmin -88.0, Qmax 88.0",
    "INFO    : Gen at bus 2 - COW\t: Pmax 663.0, Qmin -34.8, Qmax 30.0 -> Qmin -332.0, Qmax 332.0",
    "INFO    : Gen at bus 7 - NG\t: Pmax 430.0, Qmin -51.6, Qmax 60.0 -> Qmin -215.0, Qmax 215.0",
    "INFO    : Gen at bus 7 - NG\t: Pmax 153.0, Qmin -51.6, Qmax 60.0 -> Qmin -77.0, Qmax 77.0",
    "INFO    : Gen at bus 7 - COW\t: Pmax 595.0, Qmin -51.6, Qmax 60.0 -> Qmin -298.0, Qmax 298.0",
    "INFO    : Gen at bus 13 - NG\t: Pmax 544.0, Qmin -98.4, Qmax 98.4 -> Qmin -272.0, Qmax 272.0",
    "INFO    : Gen at bus 13 - NG\t: Pmax 542.0, Qmin -98.4, Qmax 98.4 -> Qmin -271.0, Qmax 271.0",
    "INFO    : Gen at bus 13 - COW\t: Pmax 609.0, Qmin -98.4, Qmax 98.4 -> Qmin -305.0, Qmax 305.0",
    "INFO    : Gen at bus 15 - NG\t: Pmax 159.0, Qmin -22.8, Qmax 22.8 -> Qmin -80.0, Qmax 80.0",
    "INFO    : Gen at bus 15 - COW\t: Pmax 206.0, Qmin -22.8, Qmax 22.8 -> Qmin -103.0, Qmax 103.0",
    "INFO    : Gen at bus 15 - NG\t: Pmax 195.0, Qmin -22.8, Qmax 22.8 -> Qmin -98.0, Qmax 98.0",
    "INFO    : Gen at bus 15 - NG\t: Pmax 162.0, Qmin -22.8, Qmax 22.8 -> Qmin -81.0, Qmax 81.0",
    "INFO    : Gen at bus 15 - NG\t: Pmax 206.0, Qmin -22.8, Qmax 22.8 -> Qmin -103.0, Qmax 103.0",
    "INFO    : Gen at bus 15 - NG\t: Pmax 311.0, Qmin -50.0, Qmax 80.0 -> Qmin -156.0, Qmax 156.0",
    "INFO    : Gen at bus 16 - NG\t: Pmax 1407.0, Qmin -50.0, Qmax 80.0 -> Qmin -704.0, Qmax 704.0",
    "INFO    : Gen at bus 21 - COW\t: Pmax 233.0, Qmin -92.4, Qmax 200.0 -> Qmin -117.0, Qmax 200.0",
    "INFO    : Gen at bus 22 - NG\t: Pmax 47.0, Qmin -10.0, Qmax 16.0 -> Qmin -24.0, Qmax 24.0",
    "INFO    : Gen at bus 22 - NG\t: Pmax 49.0, Qmin -10.0, Qmax 16.0 -> Qmin -25.0, Qmax 25.0",
    "INFO    : Gen at bus 22 - NG\t: Pmax 46.0, Qmin -10.0, Qmax 16.0 -> Qmin -23.0, Qmax 23.0",
    "INFO    : Gen at bus 22 - COW\t: Pmax 52.0, Qmin -10.0, Qmax 16.0 -> Qmin -26.0, Qmax 26.0",
    "INFO    : Gen at bus 22 - NG\t: Pmax 26.0, Qmin -10.0, Qmax 16.0 -> Qmin -13.0, Qmax 16.0",
    "INFO    : Gen at bus 23 - NG\t: Pmax 558.0, Qmin -50.0, Qmax 80.0 -> Qmin -279.0, Qmax 279.0",
    "INFO    : Gen at bus 23 - COW\t: Pmax 232.0, Qmin -50.0, Qmax 80.0 -> Qmin -116.0, Qmax 116.0",
    "INFO    : Gen at bus 23 - NG\t: Pmax 492.0, Qmin -92.4, Qmax 150.0 -> Qmin -246.0, Qmax 246.0",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 1\t: Pg=73.0, Qg=3.0 -> Pg=43.5, Qg=0.0",
    "INFO    : Gen at bus 1\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1\t: Pg=73.0, Qg=3.0 -> Pg=109.5, Qg=0.0",
    "INFO    : Gen at bus 1\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1\t: Pg=72.0, Qg=1.0 -> Pg=41.3, Qg=0.0",
    "INFO    : Gen at bus 1\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 1\t: Pg=72.0, Qg=1.0 -> Pg=42.8, Qg=0.0",
    "INFO    : Gen at bus 1\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=157.0, Qg=32.0 -> Pg=98.0, Qg=0.0",
    "INFO    : Gen at bus 2\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=157.0, Qg=32.0 -> Pg=95.0, Qg=0.0",
    "INFO    : Gen at bus 2\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=156.0, Qg=29.0 -> Pg=91.8, Qg=0.0",
    "INFO    : Gen at bus 2\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=156.0, Qg=29.0 -> Pg=335.3, Qg=0.0",
    "INFO    : Gen at bus 2\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7\t: Pg=128.0, Qg=43.0 -> Pg=221.25, Qg=0.0",
    "INFO    : Gen at bus 7\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7\t: Pg=128.0, Qg=43.0 -> Pg=82.75, Qg=0.0",
    "INFO    : Gen at bus 7\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 7\t: Pg=128.0, Qg=43.0 -> Pg=303.75, Qg=0.0",
    "INFO    : Gen at bus 7\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 13\t: Pg=445.0, Qg=82.0 -> Pg=289.25, Qg=0.0",
    "INFO    : Gen at bus 13\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 13\t: Pg=445.0, Qg=82.0 -> Pg=288.25, Qg=0.0",
    "INFO    : Gen at bus 13\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 13\t: Pg=445.0, Qg=82.0 -> Pg=321.75, Qg=0.0",
    "INFO    : Gen at bus 13\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 14\t: Pg=0.0, Qg=107.0 -> Pg=0.0, Qg=35.8",
    "INFO    : Gen at bus 14\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=155.0, Qg=19.0 -> Pg=80.1, Qg=0.0",
    "INFO    : Gen at bus 15\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=155.0, Qg=19.0 -> Pg=103.6, Qg=0.0",
    "INFO    : Gen at bus 15\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=155.0, Qg=19.0 -> Pg=98.1, Qg=0.0",
    "INFO    : Gen at bus 15\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=155.0, Qg=19.0 -> Pg=81.6, Qg=0.0",
    "INFO    : Gen at bus 15\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=155.0, Qg=19.0 -> Pg=103.6, Qg=0.0",
    "INFO    : Gen at bus 15\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=207.0, Qg=31.0 -> Pg=169.075, Qg=0.0",
    "INFO    : Gen at bus 15\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 16\t: Pg=1246.0, Qg=32.0 -> Pg=717.075, Qg=0.0",
    "INFO    : Gen at bus 16\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 18\t: Pg=102.0, Qg=80.0 -> Pg=98.0, Qg=52.0",
    "INFO    : Gen at bus 18\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 21\t: Pg=101.0, Qg=77.0 -> Pg=141.5, Qg=41.5",
    "INFO    : Gen at bus 21\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=11.0, Qg=-4.0 -> Pg=26.0, Qg=0.0",
    "INFO    : Gen at bus 22\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=11.0, Qg=-4.0 -> Pg=27.0, Qg=0.0",
    "INFO    : Gen at bus 22\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=11.0, Qg=-4.0 -> Pg=25.5, Qg=0.0",
    "INFO    : Gen at bus 22\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=11.0, Qg=-4.0 -> Pg=28.5, Qg=0.0",
    "INFO    : Gen at bus 22\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=11.0, Qg=-4.0 -> Pg=15.5, Qg=1.5",
    "INFO    : Gen at bus 22\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=11.0, Qg=-4.0 -> Pg=8.0, Qg=3.0",
    "INFO    : Gen at bus 22\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 23\t: Pg=125.0, Qg=30.0 -> Pg=292.575, Qg=0.0",
    "INFO    : Gen at bus 23\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 23\t: Pg=125.0, Qg=30.0 -> Pg=129.575, Qg=0.0",
    "INFO    : Gen at bus 23\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 23\t: Pg=210.0, Qg=77.0 -> Pg=281.0, Qg=0.0",
    "INFO    : Gen at bus 23\t: Vg=1.0 -> Vg=1.0",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 2.0, 207.3, 22.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [2.0, 2.0, 186.19, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [3.0, 1.0, 345.5, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [4.0, 1.0, 142.04, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [5.0, 1.0, 136.28, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [6.0, 1.0, 261.05, 28.0, 0.0, -100.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [7.0, 2.0, 239.93, 25.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [8.0, 1.0, 328.23, 35.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [9.0, 1.0, 335.9, 36.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [10.0, 1.0, 374.29, 40.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [13.0, 3.0, 508.66, 54.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [14.0, 2.0, 372.37, 39.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [15.0, 2.0, 608.47, 64.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [16.0, 2.0, 191.95, 20.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [17.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [18.0, 2.0, 639.18, 68.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [19.0, 1.0, 347.42, 37.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [20.0, 1.0, 245.69, 26.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [21.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [22.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [23.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95]
  ],
  "gen": [
    [1.0, 43.5, 0.0, 40.0, -40.0, 1.0, 100.0, 1.0, 79.0, 8.0],
    [1.0, 109.5, 0.0, 106.0, -106.0, 1.0, 100.0, 1.0, 211.0, 8.0],
    [1.0, 41.3, 0.0, 38.0, -38.0, 1.0, 100.0, 1.0, 75.0, 7.6],
    [1.0, 42.8, 0.0, 39.0, -39.0, 1.0, 100.0, 1.0, 78.0, 7.6],
    [2.0, 98.0, 0.0, 94.0, -94.0, 1.0, 100.0, 1.0, 188.0, 8.0],
    [2.0, 95.0, 0.0, 91.0, -91.0, 1.0, 100.0, 1.0, 182.0, 8.0],
    [2.0, 91.8, 0.0, 88.0, -88.0, 1.0, 100.0, 1.0, 176.0, 7.6],
    [2.0, 335.3, 0.0, 332.0, -332.0, 1.0, 100.0, 1.0, 663.0, 7.6],
    [7.0, 221.25, 0.0, 215.0, -215.0, 1.0, 100.0, 1.0, 430.0, 12.5],
    [7.0, 82.75, 0.0, 77.0, -77.0, 1.0, 100.0, 1.0, 153.0, 12.5],
    [7.0, 303.75, 0.0, 298.0, -298.0, 1.0, 100.0, 1.0, 595.0, 12.5],
    [13.0, 289.25, 0.0, 272.0, -272.0, 1.0, 100.0, 1.0, 544.0, 34.5],
    [13.0, 288.25, 0.0, 271.0, -271.0, 1.0, 100.0, 1.0, 542.0, 34.5],
    [13.0, 321.75, 0.0, 305.0, -305.0, 1.0, 100.0, 1.0, 609.0, 34.5],
    [14.0, 0.0, 35.8, 200.0, -128.4, 1.0, 100.0, 1.0, 0.0, 0.0],
    [15.0, 80.1, 0.0, 80.0, -80.0, 1.0, 100.0, 1.0, 159.0, 1.2],
    [15.0, 103.6, 0.0, 103.0, -103.0, 1.0, 100.0, 1.0, 206.0, 1.2],
    [15.0, 98.1, 0.0, 98.0, -98.0, 1.0, 100.0, 1.0, 195.0, 1.2],
    [15.0, 81.6, 0.0, 81.0, -81.0, 1.0, 100.0, 1.0, 162.0, 1.2],
    [15.0, 103.6, 0.0, 103.0, -103.0, 1.0, 100.0, 1.0, 206.0, 1.2],
    [15.0, 169.075, 0.0, 156.0, -156.0, 1.0, 100.0, 1.0, 311.0, 27.15],
    [16.0, 717.075, 0.0, 704.0, -704.0, 1.0, 100.0, 1.0, 1407.0, 27.15],
    [18.0, 98.0, 52.0, 200.0, -96.0, 1.0, 100.0, 1.0, 146.0, 50.0],
    [21.0, 141.5, 41.5, 200.0, -117.0, 1.0, 100.0, 1.0, 233.0, 50.0],
    [22.0, 26.0, 0.0, 24.0, -24.0, 1.0, 100.0, 1.0, 47.0, 5.0],
    [22.0, 27.0, 0.0, 25.0, -25.0, 1.0, 100.0, 1.0, 49.0, 5.0],
    [22.0, 25.5, 0.0, 23.0, -23.0, 1.0, 100.0, 1.0, 46.0, 5.0],
    [22.0, 28.5, 0.0, 26.0, -26.0, 1.0, 100.0, 1.0, 52.0, 5.0],
    [22.0, 15.5, 1.5, 16.0, -13.0, 1.0, 100.0, 1.0, 26.0, 5.0],
    [22.0, 8.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 11.0, 5.0],
    [23.0, 292.575, 0.0, 279.0, -279.0, 1.0, 100.0, 1.0, 558.0, 27.15],
    [23.0, 129.575, 0.0, 116.0, -116.0, 1.0, 100.0, 1.0, 232.0, 27.15],
    [23.0, 281.0, 0.0, 246.0, -246.0, 1.0, 100.0, 1.0, 492.0, 70.0]
  ],
  "branch": [
    [1.0, 2.0, 0.0026, 0.0139, 0.4611, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 3.0, 0.0546, 0.2112, 0.0572, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 5.0, 0.0218, 0.0845, 0.0229, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 4.0, 0.0328, 0.1267, 0.0343, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 6.0, 0.0497, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 9.0, 0.0308, 0.119, 0.0322, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 24.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [4.0, 9.0, 0.0268, 0.1037, 0.0281, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 10.0, 0.0228, 0.0883, 0.0239, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6.0, 10.0, 0.0139, 0.0605, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [7.0, 8.0, 0.0159, 0.0614, 0.0166, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 9.0, 0.0427, 0.1651, 0.0447, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 10.0, 0.0427, 0.1651, 0.0447, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9.0, 11.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [9.0, 12.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [10.0, 11.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.02, 0.0, 1.0, -30.0, 30.0],
    [10.0, 12.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.02, 0.0, 1.0, -30.0, 30.0],
    [11.0, 13.0, 0.0061, 0.0476, 0.0999, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 14.0, 0.0054, 0.0418, 0.0879, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 13.0, 0.0061, 0.0476, 0.0999, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 23.0, 0.0124, 0.0966, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 23.0, 0.0111, 0.0865, 0.1818, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [14.0, 16.0, 0.005, 0.0389, 0.0818, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 16.0, 0.0022, 0.0173, 0.0364, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 21.0, 0.0063, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 21.0, 0.0063, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 24.0, 0.0067, 0.0519, 0.1091, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 17.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 19.0, 0.003, 0.0231, 0.0485, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 18.0, 0.0018, 0.0144, 0.0303, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 22.0, 0.0135, 0.1053, 0.2212, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 21.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 21.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 20.0, 0.0051, 0.0396, 0.0833, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 20.0, 0.0051, 0.0396, 0.0833, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 23.0, 0.0028, 0.0216, 0.0455, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 23.0, 0.0028, 0.0216, 0.0455, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [21.0, 22.0, 0.0087, 0.0678, 0.1424, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0]
  ],
  "areas": [
    [1, 1],
    [2, 3],
    [3, 8],
    [4, 6]
  ],
  "gencost": [
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094]
  ],
  "__dtypes__": {
    "areas": "int64"
  }
}
