{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Active Power Increase              %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% area data",
    "area\trefbus",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Load Model:                  from file ./pglib_opf_case73_ieee_rts.m.api.sol",
    "INFO    : Gen Active Capacity Model:   stat",
    "INFO    : Gen Reactive Capacity Model: al50ag",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    :",
    "INFO    : === Load Replacement Notes ===",
    "INFO    : Bus 101\t: Pd=108.0, Qd=22.0 -> Pd=207.37, Qd=22.00",
    "INFO    : Bus 102\t: Pd=97.0, Qd=20.0 -> Pd=186.24, Qd=20.00",
    "INFO    : Bus 103\t: Pd=180.0, Qd=37.0 -> Pd=345.61, Qd=37.00",
    "INFO    : Bus 104\t: Pd=74.0, Qd=15.0 -> Pd=142.08, Qd=15.00",
    "INFO    : Bus 105\t: Pd=71.0, Qd=14.0 -> Pd=136.32, Qd=14.00",
    "INFO    : Bus 106\t: Pd=136.0, Qd=28.0 -> Pd=261.13, Qd=28.00",
    "INFO    : Bus 107\t: Pd=125.0, Qd=25.0 -> Pd=240.01, Qd=25.00",
    "INFO    : Bus 108\t: Pd=171.0, Qd=35.0 -> Pd=328.33, Qd=35.00",
    "INFO    : Bus 109\t: Pd=175.0, Qd=36.0 -> Pd=336.01, Qd=36.00",
    "INFO    : Bus 110\t: Pd=195.0, Qd=40.0 -> Pd=374.41, Qd=40.00",
    "INFO    : Bus 113\t: Pd=265.0, Qd=54.0 -> Pd=508.81, Qd=54.00",
    "INFO    : Bus 114\t: Pd=194.0, Qd=39.0 -> Pd=372.49, Qd=39.00",
    "INFO    : Bus 115\t: Pd=317.0, Qd=64.0 -> Pd=608.65, Qd=64.00",
    "INFO    : Bus 116\t: Pd=100.0, Qd=20.0 -> Pd=192.00, Qd=20.00",
    "INFO    : Bus 118\t: Pd=333.0, Qd=68.0 -> Pd=639.38, Qd=68.00",
    "INFO    : Bus 119\t: Pd=181.0, Qd=37.0 -> Pd=347.53, Qd=37.00",
    "INFO    : Bus 120\t: Pd=128.0, Qd=26.0 -> Pd=245.77, Qd=26.00",
    "INFO    : Bus 201\t: Pd=108.0, Qd=22.0 -> Pd=207.37, Qd=22.00",
    "INFO    : Bus 202\t: Pd=97.0, Qd=20.0 -> Pd=186.24, Qd=20.00",
    "INFO    : Bus 203\t: Pd=180.0, Qd=37.0 -> Pd=345.61, Qd=37.00",
    "INFO    : Bus 204\t: Pd=74.0, Qd=15.0 -> Pd=142.08, Qd=15.00",
    "INFO    : Bus 205\t: Pd=71.0, Qd=14.0 -> Pd=136.32, Qd=14.00",
    "INFO    : Bus 206\t: Pd=136.0, Qd=28.0 -> Pd=261.13, Qd=28.00",
    "INFO    : Bus 207\t: Pd=125.0, Qd=25.0 -> Pd=240.01, Qd=25.00",
    "INFO    : Bus 208\t: Pd=171.0, Qd=35.0 -> Pd=328.33, Qd=35.00",
    "INFO    : Bus 209\t: Pd=175.0, Qd=36.0 -> Pd=336.01, Qd=36.00",
    "INFO    : Bus 210\t: Pd=195.0, Qd=40.0 -> Pd=374.41, Qd=40.00",
    "INFO    : Bus 213\t: Pd=265.0, Qd=54.0 -> Pd=508.81, Qd=54.00",
    "INFO    : Bus 214\t: Pd=194.0, Qd=39.0 -> Pd=372.49, Qd=39.00",
    "INFO    : Bus 215\t: Pd=317.0, Qd=64.0 -> Pd=608.65, Qd=64.00",
    "INFO    : Bus 216\t: Pd=100.0, Qd=20.0 -> Pd=192.00, Qd=20.00",
    "INFO    : Bus 218\t: Pd=333.0, Qd=68.0 -> Pd=639.38, Qd=68.00",
    "INFO    : Bus 219\t: Pd=181.0, Qd=37.0 -> Pd=347.53, Qd=37.00",
    "INFO    : Bus 220\t: Pd=128.0, Qd=26.0 -> Pd=245.77, Qd=26.00",
    "INFO    : Bus 301\t: Pd=108.0, Qd=22.0 -> Pd=207.37, Qd=22.00",
    "INFO    : Bus 302\t: Pd=97.0, Qd=20.0 -> Pd=186.24, Qd=20.00",
    "INFO    : Bus 303\t: Pd=180.0, Qd=37.0 -> Pd=345.61, Qd=37.00",
    "INFO    : Bus 304\t: Pd=74.0, Qd=15.0 -> Pd=142.08, Qd=15.00",
    "INFO    : Bus 305\t: Pd=71.0, Qd=14.0 -> Pd=136.32, Qd=14.00",
    "INFO    : Bus 306\t: Pd=136.0, Qd=28.0 -> Pd=261.13, Qd=28.00",
    "INFO    : Bus 307\t: Pd=125.0, Qd=25.0 -> Pd=240.01, Qd=25.00",
    "INFO    : Bus 308\t: Pd=171.0, Qd=35.0 -> Pd=328.33, Qd=35.00",
    "INFO    : Bus 309\t: Pd=175.0, Qd=36.0 -> Pd=336.01, Qd=36.00",
    "INFO    : Bus 310\t: Pd=195.0, Qd=40.0 -> Pd=374.41, Qd=40.00",
    "INFO    : Bus 313\t: Pd=265.0, Qd=54.0 -> Pd=508.81, Qd=54.00",
    "INFO    : Bus 314\t: Pd=194.0, Qd=39.0 -> Pd=372.49, Qd=39.00",
    "INFO    : Bus 315\t: Pd=317.0, Qd=64.0 -> Pd=608.65, Qd=64.00",
    "INFO    : Bus 316\t: Pd=100.0, Qd=20.0 -> Pd=192.00, Qd=20.00",
    "INFO    : Bus 318\t: Pd=333.0, Qd=68.0 -> Pd=639.38, Qd=68.00",
    "INFO    : Bus 319\t: Pd=181.0, Qd=37.0 -> Pd=347.53, Qd=37.00",
    "INFO    : Bus 320\t: Pd=128.0, Qd=26.0 -> Pd=245.77, Qd=26.00",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 101\t: Pg=18.0, Qg=5.0 -> Pg=72.0, Qg=4.0",
    "INFO    : Gen at bus 101\t: Pg=18.0, Qg=5.0 -> Pg=72.0, Qg=4.0",
    "INFO    : Gen at bus 101\t: Pg=45.6, Qg=2.5 -> Pg=72.0, Qg=2.0",
    "INFO    : Gen at bus 101\t: Pg=45.6, Qg=2.5 -> Pg=72.0, Qg=2.0",
    "INFO    : Gen at bus 102\t: Pg=18.0, Qg=5.0 -> Pg=158.0, Qg=30.0",
    "INFO    : Gen at bus 102\t: Pg=18.0, Qg=5.0 -> Pg=158.0, Qg=30.0",
    "INFO    : Gen at bus 102\t: Pg=45.6, Qg=2.5 -> Pg=157.0, Qg=28.0",
    "INFO    : Gen at bus 102\t: Pg=45.6, Qg=2.5 -> Pg=157.0, Qg=28.0",
    "INFO    : Gen at bus 107\t: Pg=62.5, Qg=30.0 -> Pg=138.0, Qg=52.0",
    "INFO    : Gen at bus 107\t: Pg=62.5, Qg=30.0 -> Pg=138.0, Qg=52.0",
    "INFO    : Gen at bus 107\t: Pg=62.5, Qg=30.0 -> Pg=138.0, Qg=52.0",
    "INFO    : Gen at bus 113\t: Pg=133.0, Qg=40.0 -> Pg=545.0, Qg=88.0",
    "INFO    : Gen at bus 113\t: Pg=133.0, Qg=40.0 -> Pg=545.0, Qg=88.0",
    "INFO    : Gen at bus 113\t: Pg=133.0, Qg=40.0 -> Pg=545.0, Qg=88.0",
    "INFO    : Gen at bus 114\t: Pg=0.0, Qg=75.0 -> Pg=0.0, Qg=124.0",
    "INFO    : Gen at bus 115\t: Pg=7.2, Qg=3.0 -> Pg=157.0, Qg=25.0",
    "INFO    : Gen at bus 115\t: Pg=7.2, Qg=3.0 -> Pg=157.0, Qg=25.0",
    "INFO    : Gen at bus 115\t: Pg=7.2, Qg=3.0 -> Pg=157.0, Qg=25.0",
    "INFO    : Gen at bus 115\t: Pg=7.2, Qg=3.0 -> Pg=157.0, Qg=25.0",
    "INFO    : Gen at bus 115\t: Pg=7.2, Qg=3.0 -> Pg=157.0, Qg=25.0",
    "INFO    : Gen at bus 115\t: Pg=104.65, Qg=15.0 -> Pg=208.0, Qg=37.0",
    "INFO    : Gen at bus 116\t: Pg=104.65, Qg=15.0 -> Pg=1320.0, Qg=33.0",
    "INFO    : Gen at bus 118\t: Pg=250.0, Qg=75.0 -> Pg=101.0, Qg=68.0",
    "INFO    : Gen at bus 121\t: Pg=250.0, Qg=75.0 -> Pg=101.0, Qg=61.0",
    "INFO    : Gen at bus 122\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-7.0",
    "INFO    : Gen at bus 122\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-7.0",
    "INFO    : Gen at bus 122\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-7.0",
    "INFO    : Gen at bus 122\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-7.0",
    "INFO    : Gen at bus 122\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-7.0",
    "INFO    : Gen at bus 122\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-7.0",
    "INFO    : Gen at bus 123\t: Pg=104.65, Qg=15.0 -> Pg=159.0, Qg=20.0",
    "INFO    : Gen at bus 123\t: Pg=104.65, Qg=15.0 -> Pg=159.0, Qg=20.0",
    "INFO    : Gen at bus 123\t: Pg=245.0, Qg=62.5 -> Pg=244.0, Qg=67.0",
    "INFO    : Gen at bus 201\t: Pg=18.0, Qg=5.0 -> Pg=66.0, Qg=3.0",
    "INFO    : Gen at bus 201\t: Pg=18.0, Qg=5.0 -> Pg=66.0, Qg=3.0",
    "INFO    : Gen at bus 201\t: Pg=45.6, Qg=2.5 -> Pg=65.0, Qg=1.0",
    "INFO    : Gen at bus 201\t: Pg=45.6, Qg=2.5 -> Pg=65.0, Qg=1.0",
    "INFO    : Gen at bus 202\t: Pg=18.0, Qg=5.0 -> Pg=157.0, Qg=30.0",
    "INFO    : Gen at bus 202\t: Pg=18.0, Qg=5.0 -> Pg=157.0, Qg=30.0",
    "INFO    : Gen at bus 202\t: Pg=45.6, Qg=2.5 -> Pg=156.0, Qg=27.0",
    "INFO    : Gen at bus 202\t: Pg=45.6, Qg=2.5 -> Pg=156.0, Qg=27.0",
    "INFO    : Gen at bus 207\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=43.0",
    "INFO    : Gen at bus 207\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=43.0",
    "INFO    : Gen at bus 207\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=43.0",
    "INFO    : Gen at bus 213\t: Pg=133.0, Qg=40.0 -> Pg=435.0, Qg=84.0",
    "INFO    : Gen at bus 213\t: Pg=133.0, Qg=40.0 -> Pg=435.0, Qg=84.0",
    "INFO    : Gen at bus 213\t: Pg=133.0, Qg=40.0 -> Pg=435.0, Qg=84.0",
    "INFO    : Gen at bus 214\t: Pg=0.0, Qg=75.0 -> Pg=0.0, Qg=114.0",
    "INFO    : Gen at bus 215\t: Pg=7.2, Qg=3.0 -> Pg=153.0, Qg=20.0",
    "INFO    : Gen at bus 215\t: Pg=7.2, Qg=3.0 -> Pg=153.0, Qg=20.0",
    "INFO    : Gen at bus 215\t: Pg=7.2, Qg=3.0 -> Pg=153.0, Qg=20.0",
    "INFO    : Gen at bus 215\t: Pg=7.2, Qg=3.0 -> Pg=153.0, Qg=20.0",
    "INFO    : Gen at bus 215\t: Pg=7.2, Qg=3.0 -> Pg=153.0, Qg=20.0",
    "INFO    : Gen at bus 215\t: Pg=104.65, Qg=15.0 -> Pg=205.0, Qg=32.0",
    "INFO    : Gen at bus 216\t: Pg=104.65, Qg=15.0 -> Pg=1031.0, Qg=32.0",
    "INFO    : Gen at bus 218\t: Pg=250.0, Qg=75.0 -> Pg=103.0, Qg=81.0",
    "INFO    : Gen at bus 221\t: Pg=250.0, Qg=75.0 -> Pg=101.0, Qg=79.0",
    "INFO    : Gen at bus 222\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 222\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 222\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 222\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 222\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 222\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-4.0",
    "INFO    : Gen at bus 223\t: Pg=104.65, Qg=15.0 -> Pg=114.0, Qg=30.0",
    "INFO    : Gen at bus 223\t: Pg=104.65, Qg=15.0 -> Pg=114.0, Qg=30.0",
    "INFO    : Gen at bus 223\t: Pg=245.0, Qg=62.5 -> Pg=200.0, Qg=77.0",
    "INFO    : Gen at bus 301\t: Pg=18.0, Qg=5.0 -> Pg=73.0, Qg=4.0",
    "INFO    : Gen at bus 301\t: Pg=18.0, Qg=5.0 -> Pg=73.0, Qg=4.0",
    "INFO    : Gen at bus 301\t: Pg=45.6, Qg=2.5 -> Pg=72.0, Qg=2.0",
    "INFO    : Gen at bus 301\t: Pg=45.6, Qg=2.5 -> Pg=72.0, Qg=2.0",
    "INFO    : Gen at bus 302\t: Pg=18.0, Qg=5.0 -> Pg=158.0, Qg=30.0",
    "INFO    : Gen at bus 302\t: Pg=18.0, Qg=5.0 -> Pg=158.0, Qg=30.0",
    "INFO    : Gen at bus 302\t: Pg=45.6, Qg=2.5 -> Pg=157.0, Qg=28.0",
    "INFO    : Gen at bus 302\t: Pg=45.6, Qg=2.5 -> Pg=157.0, Qg=28.0",
    "INFO    : Gen at bus 307\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=42.0",
    "INFO    : Gen at bus 307\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=42.0",
    "INFO    : Gen at bus 307\t: Pg=62.5, Qg=30.0 -> Pg=128.0, Qg=42.0",
    "INFO    : Gen at bus 313\t: Pg=133.0, Qg=40.0 -> Pg=474.0, Qg=94.0",
    "INFO    : Gen at bus 313\t: Pg=133.0, Qg=40.0 -> Pg=474.0, Qg=94.0",
    "INFO    : Gen at bus 313\t: Pg=133.0, Qg=40.0 -> Pg=474.0, Qg=94.0",
    "INFO    : Gen at bus 314\t: Pg=0.0, Qg=75.0 -> Pg=0.0, Qg=123.0",
    "INFO    : Gen at bus 315\t: Pg=7.2, Qg=3.0 -> Pg=130.0, Qg=27.0",
    "INFO    : Gen at bus 315\t: Pg=7.2, Qg=3.0 -> Pg=130.0, Qg=27.0",
    "INFO    : Gen at bus 315\t: Pg=7.2, Qg=3.0 -> Pg=130.0, Qg=27.0",
    "INFO    : Gen at bus 315\t: Pg=7.2, Qg=3.0 -> Pg=130.0, Qg=27.0",
    "INFO    : Gen at bus 315\t: Pg=7.2, Qg=3.0 -> Pg=130.0, Qg=27.0",
    "INFO    : Gen at bus 315\t: Pg=104.65, Qg=15.0 -> Pg=182.0, Qg=39.0",
    "INFO    : Gen at bus 316\t: Pg=104.65, Qg=15.0 -> Pg=1241.0, Qg=34.0",
    "INFO    : Gen at bus 318\t: Pg=250.0, Qg=75.0 -> Pg=101.0, Qg=67.0",
    "INFO    : Gen at bus 321\t: Pg=250.0, Qg=75.0 -> Pg=101.0, Qg=57.0",
    "INFO    : Gen at bus 322\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-9.0",
    "INFO    : Gen at bus 322\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-9.0",
    "INFO    : Gen at bus 322\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-9.0",
    "INFO    : Gen at bus 322\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-9.0",
    "INFO    : Gen at bus 322\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-9.0",
    "INFO    : Gen at bus 322\t: Pg=30.0, Qg=3.0 -> Pg=11.0, Qg=-9.0",
    "INFO    : Gen at bus 323\t: Pg=104.65, Qg=15.0 -> Pg=83.0, Qg=26.0",
    "INFO    : Gen at bus 323\t: Pg=104.65, Qg=15.0 -> Pg=83.0, Qg=26.0",
    "INFO    : Gen at bus 323\t: Pg=245.0, Qg=62.5 -> Pg=168.0, Qg=74.0",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===",
    "INFO    : Gen at bus 101\t: Qg 4.0, Qmin 0.0, Qmax 10.0 -> Qmin -4.8, Qmax 10.0",
    "INFO    : Gen at bus 101\t: Qg 4.0, Qmin 0.0, Qmax 10.0 -> Qmin -4.8, Qmax 10.0",
    "INFO    : Gen at bus 102\t: Qg 30.0, Qmin 0.0, Qmax 10.0 -> Qmin -36.0, Qmax 36.0",
    "INFO    : Gen at bus 102\t: Qg 30.0, Qmin 0.0, Qmax 10.0 -> Qmin -36.0, Qmax 36.0",
    "INFO    : Gen at bus 102\t: Qg 28.0, Qmin -25.0, Qmax 30.0 -> Qmin -33.6, Qmax 30.0",
    "INFO    : Gen at bus 102\t: Qg 28.0, Qmin -25.0, Qmax 30.0 -> Qmin -33.6, Qmax 30.0",
    "INFO    : Gen at bus 107\t: Qg 52.0, Qmin 0.0, Qmax 60.0 -> Qmin -62.4, Qmax 60.0",
    "INFO    : Gen at bus 107\t: Qg 52.0, Qmin 0.0, Qmax 60.0 -> Qmin -62.4, Qmax 60.0",
    "INFO    : Gen at bus 107\t: Qg 52.0, Qmin 0.0, Qmax 60.0 -> Qmin -62.4, Qmax 60.0",
    "INFO    : Gen at bus 113\t: Qg 88.0, Qmin 0.0, Qmax 80.0 -> Qmin -105.6, Qmax 105.6",
    "INFO    : Gen at bus 113\t: Qg 88.0, Qmin 0.0, Qmax 80.0 -> Qmin -105.6, Qmax 105.6",
    "INFO    : Gen at bus 113\t: Qg 88.0, Qmin 0.0, Qmax 80.0 -> Qmin -105.6, Qmax 105.6",
    "INFO    : Gen at bus 114\t: Qg 124.0, Qmin -50.0, Qmax 200.0 -> Qmin -148.8, Qmax 200.0",
    "INFO    : Gen at bus 115\t: Qg 25.0, Qmin 0.0, Qmax 6.0 -> Qmin -30.0, Qmax 30.0",
    "INFO    : Gen at bus 115\t: Qg 25.0, Qmin 0.0, Qmax 6.0 -> Qmin -30.0, Qmax 30.0",
    "INFO    : Gen at bus 115\t: Qg 25.0, Qmin 0.0, Qmax 6.0 -> Qmin -30.0, Qmax 30.0",
    "INFO    : Gen at bus 115\t: Qg 25.0, Qmin 0.0, Qmax 6.0 -> Qmin -30.0, Qmax 30.0",
    "INFO    : Gen at bus 115\t: Qg 25.0, Qmin 0.0, Qmax 6.0 -> Qmin -30.0, Qmax 30.0",
    "INFO    : Gen at bus 118\t: Qg 68.0, Qmin -50.0, Qmax 200.0 -> Qmin -81.6, Qmax 200.0",
    "INFO    : Gen at bus 121\t: Qg 61.0, Qmin -50.0, Qmax 200.0 -> Qmin -73.2, Qmax 200.0",
    "INFO    : Gen at bus 123\t: Qg 67.0, Qmin -25.0, Qmax 150.0 -> Qmin -80.4, Qmax 150.0",
    "INFO    : Gen at bus 201\t: Qg 3.0, Qmin 0.0, Qmax 10.0 -> Qmin -3.6, Qmax 10.0",
    "INFO    : Gen at bus 201\t: Qg 3.0, Qmin 0.0, Qmax 10.0 -> Qmin -3.6, Qmax 10.0",
    "INFO    : Gen at bus 202\t: Qg 30.0, Qmin 0.0, Qmax 10.0 -> Qmin -36.0, Qmax 36.0",
    "INFO    : Gen at bus 202\t: Qg 30.0, Qmin 0.0, Qmax 10.0 -> Qmin -36.0, Qmax 36.0",
    "INFO    : Gen at bus 202\t: Qg 27.0, Qmin -25.0, Qmax 30.0 -> Qmin -32.4, Qmax 30.0",
    "INFO    : Gen at bus 202\t: Qg 27.0, Qmin -25.0, Qmax 30.0 -> Qmin -32.4, Qmax 30.0",
    "INFO    : Gen at bus 207\t: Qg 43.0, Qmin 0.0, Qmax 60.0 -> Qmin -51.6, Qmax 60.0",
    "INFO    : Gen at bus 207\t: Qg 43.0, Qmin 0.0, Qmax 60.0 -> Qmin -51.6, Qmax 60.0",
    "INFO    : Gen at bus 207\t: Qg 43.0, Qmin 0.0, Qmax 60.0 -> Qmin -51.6, Qmax 60.0",
    "INFO    : Gen at bus 213\t: Qg 84.0, Qmin 0.0, Qmax 80.0 -> Qmin -100.8, Qmax 100.8",
    "INFO    : Gen at bus 213\t: Qg 84.0, Qmin 0.0, Qmax 80.0 -> Qmin -100.8, Qmax 100.8",
    "INFO    : Gen at bus 213\t: Qg 84.0, Qmin 0.0, Qmax 80.0 -> Qmin -100.8, Qmax 100.8",
    "INFO    : Gen at bus 214\t: Qg 114.0, Qmin -50.0, Qmax 200.0 -> Qmin -136.8, Qmax 200.0",
    "INFO    : Gen at bus 215\t: Qg 20.0, Qmin 0.0, Qmax 6.0 -> Qmin -24.0, Qmax 24.0",
    "INFO    : Gen at bus 215\t: Qg 20.0, Qmin 0.0, Qmax 6.0 -> Qmin -24.0, Qmax 24.0",
    "INFO    : Gen at bus 215\t: Qg 20.0, Qmin 0.0, Qmax 6.0 -> Qmin -24.0, Qmax 24.0",
    "INFO    : Gen at bus 215\t: Qg 20.0, Qmin 0.0, Qmax 6.0 -> Qmin -24.0, Qmax 24.0",
    "INFO    : Gen at bus 215\t: Qg 20.0, Qmin 0.0, Qmax 6.0 -> Qmin -24.0, Qmax 24.0",
    "INFO    : Gen at bus 218\t: Qg 81.0, Qmin -50.0, Qmax 200.0 -> Qmin -97.2, Qmax 200.0",
    "INFO    : Gen at bus 221\t: Qg 79.0, Qmin -50.0, Qmax 200.0 -> Qmin -94.8, Qmax 200.0",
    "INFO    : Gen at bus 223\t: Qg 77.0, Qmin -25.0, Qmax 150.0 -> Qmin -92.4, Qmax 150.0",
    "INFO    : Gen at bus 301\t: Qg 4.0, Qmin 0.0, Qmax 10.0 -> Qmin -4.8, Qmax 10.0",
    "INFO    : Gen at bus 301\t: Qg 4.0, Qmin 0.0, Qmax 10.0 -> Qmin -4.8, Qmax 10.0",
    "INFO    : Gen at bus 302\t: Qg 30.0, Qmin 0.0, Qmax 10.0 -> Qmin -36.0, Qmax 36.0",
    "INFO    : Gen at bus 302\t: Qg 30.0, Qmin 0.0, Qmax 10.0 -> Qmin -36.0, Qmax 36.0",
    "INFO    : Gen at bus 302\t: Qg 28.0, Qmin -25.0, Qmax 30.0 -> Qmin -33.6, Qmax 30.0",
    "INFO    : Gen at bus 302\t: Qg 28.0, Qmin -25.0, Qmax 30.0 -> Qmin -33.6, Qmax 30.0",
    "INFO    : Gen at bus 307\t: Qg 42.0, Qmin 0.0, Qmax 60.0 -> Qmin -50.4, Qmax 60.0",
    "INFO    : Gen at bus 307\t: Qg 42.0, Qmin 0.0, Qmax 60.0 -> Qmin -50.4, Qmax 60.0",
    "INFO    : Gen at bus 307\t: Qg 42.0, Qmin 0.0, Qmax 60.0 -> Qmin -50.4, Qmax 60.0",
    "INFO    : Gen at bus 313\t: Qg 94.0, Qmin 0.0, Qmax 80.0 -> Qmin -112.8, Qmax 112.8",
    "INFO    : Gen at bus 313\t: Qg 94.0, Qmin 0.0, Qmax 80.0 -> Qmin -112.8, Qmax 112.8",
    "INFO    : Gen at bus 313\t: Qg 94.0, Qmin 0.0, Qmax 80.0 -> Qmin -112.8, Qmax 112.8",
    "INFO    : Gen at bus 314\t: Qg 123.0, Qmin -50.0, Qmax 200.0 -> Qmin -147.6, Qmax 200.0",
    "INFO    : Gen at bus 315\t: Qg 27.0, Qmin 0.0, Qmax 6.0 -> Qmin -32.4, Qmax 32.4",
    "INFO    : Gen at bus 315\t: Qg 27.0, Qmin 0.0, Qmax 6.0 -> Qmin -32.4, Qmax 32.4",
    "INFO    : Gen at bus 315\t: Qg 27.0, Qmin 0.0, Qmax 6.0 -> Qmin -32.4, Qmax 32.4",
    "INFO    : Gen at bus 315\t: Qg 27.0, Qmin 0.0, Qmax 6.0 -> Qmin -32.4, Qmax 32.4",
    "INFO    : Gen at bus 315\t: Qg 27.0, Qmin 0.0, Qmax 6.0 -> Qmin -32.4, Qmax 32.4",
    "INFO    : Gen at bus 318\t: Qg 67.0, Qmin -50.0, Qmax 200.0 -> Qmin -80.4, Qmax 200.0",
    "INFO    : Gen at bus 321\t: Qg 57.0, Qmin -50.0, Qmax 200.0 -> Qmin -68.4, Qmax 200.0",
    "INFO    : Gen at bus 323\t: Qg 74.0, Qmin -25.0, Qmax 150.0 -> Qmin -88.8, Qmax 150.0",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    12  -     7.81",
    "INFO    : SYNC   3   -     0.00",
    "INFO    : COW    17  -    15.35",
    "INFO    : NG     67  -    76.84",
    "INFO    :",
    "INFO    : === Generator Active Capacity Stat Model Notes ===",
    "INFO    : Gen at bus 101 - COW\t: Pg=72.0, Pmax=20.0 -> Pmax=85   samples: 2",
    "INFO    : Gen at bus 101 - PEL\t: Pg=72.0, Pmax=20.0 -> Pmax=97   samples: 1",
    "INFO    : Gen at bus 101 - COW\t: Pg=72.0, Pmax=76.0 -> Pmax=197   samples: 1",
    "INFO    : Gen at bus 101 - PEL\t: Pg=72.0, Pmax=76.0 -> Pmax=119   samples: 2",
    "INFO    : Gen at bus 102 - PEL\t: Pg=158.0, Pmax=20.0 -> Pmax=284   samples: 69",
    "WARNING : Failed to find a generator capacity within (158.0-790.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 102 - PEL\t: Pg=158.0, Pmax=20.0 -> Pmax=183   samples: 100",
    "INFO    : Gen at bus 102 - PEL\t: Pg=157.0, Pmax=76.0 -> Pmax=159   samples: 9",
    "INFO    : Gen at bus 102 - NG\t: Pg=157.0, Pmax=76.0 -> Pmax=218   samples: 2",
    "INFO    : Gen at bus 107 - COW\t: Pg=138.0, Pmax=100.0 -> Pmax=420   samples: 1",
    "INFO    : Gen at bus 107 - NG\t: Pg=138.0, Pmax=100.0 -> Pmax=263   samples: 4",
    "INFO    : Gen at bus 107 - NG\t: Pg=138.0, Pmax=100.0 -> Pmax=277   samples: 1",
    "WARNING : Failed to find a generator capacity within (545.0-2725.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 113 - NG\t: Pg=545.0, Pmax=197.0 -> Pmax=615   samples: 100",
    "INFO    : Gen at bus 113 - NG\t: Pg=545.0, Pmax=197.0 -> Pmax=715   samples: 60",
    "INFO    : Gen at bus 113 - COW\t: Pg=545.0, Pmax=197.0 -> Pmax=788   samples: 8",
    "INFO    : Gen at bus 114 - SYNC\t: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 115 - NG\t: Pg=157.0, Pmax=12.0 -> Pmax=254   samples: 2",
    "INFO    : Gen at bus 115 - COW\t: Pg=157.0, Pmax=12.0 -> Pmax=177   samples: 3",
    "INFO    : Gen at bus 115 - COW\t: Pg=157.0, Pmax=12.0 -> Pmax=739   samples: 2",
    "INFO    : Gen at bus 115 - NG\t: Pg=157.0, Pmax=12.0 -> Pmax=297   samples: 2",
    "INFO    : Gen at bus 115 - NG\t: Pg=157.0, Pmax=12.0 -> Pmax=195   samples: 2",
    "INFO    : Gen at bus 115 - NG\t: Pg=208.0, Pmax=155.0 -> Pmax=245   samples: 2",
    "WARNING : Failed to find a generator capacity within (1320.0-6600.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 116 - NG\t: Pg=1320.0, Pmax=155.0 -> Pmax=1491   samples: 100",
    "INFO    : Gen at bus 118 - NG\t: Pg=101.0, Pmax=400.0 -> Pmax=248   samples: 3",
    "INFO    : Gen at bus 121 - NG\t: Pg=101.0, Pmax=400.0 -> Pmax=305   samples: 1",
    "INFO    : Gen at bus 122 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=53   samples: 1",
    "INFO    : Gen at bus 122 - COW\t: Pg=11.0, Pmax=50.0 -> Pmax=30   samples: 11",
    "INFO    : Gen at bus 122 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=28   samples: 7",
    "INFO    : Gen at bus 122 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=11   samples: 9",
    "INFO    : Gen at bus 122 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=23   samples: 7",
    "INFO    : Gen at bus 122 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=49   samples: 2",
    "INFO    : Gen at bus 123 - NG\t: Pg=159.0, Pmax=155.0 -> Pmax=207   samples: 7",
    "INFO    : Gen at bus 123 - NG\t: Pg=159.0, Pmax=155.0 -> Pmax=273   samples: 6",
    "INFO    : Gen at bus 123 - COW\t: Pg=244.0, Pmax=350.0 -> Pmax=584   samples: 6",
    "INFO    : Gen at bus 201 - NG\t: Pg=66.0, Pmax=20.0 -> Pmax=85   samples: 2",
    "INFO    : Gen at bus 201 - PEL\t: Pg=66.0, Pmax=20.0 -> Pmax=69   samples: 2",
    "INFO    : Gen at bus 201 - NG\t: Pg=65.0, Pmax=76.0 -> Pmax=132   samples: 5",
    "INFO    : Gen at bus 201 - NG\t: Pg=65.0, Pmax=76.0 -> Pmax=149   samples: 2",
    "INFO    : Gen at bus 202 - COW\t: Pg=157.0, Pmax=20.0 -> Pmax=185   samples: 1",
    "INFO    : Gen at bus 202 - PEL\t: Pg=157.0, Pmax=20.0 -> Pmax=168   samples: 15",
    "INFO    : Gen at bus 202 - NG\t: Pg=156.0, Pmax=76.0 -> Pmax=296   samples: 2",
    "INFO    : Gen at bus 202 - NG\t: Pg=156.0, Pmax=76.0 -> Pmax=213   samples: 2",
    "INFO    : Gen at bus 207 - NG\t: Pg=128.0, Pmax=100.0 -> Pmax=182   samples: 4",
    "INFO    : Gen at bus 207 - NG\t: Pg=128.0, Pmax=100.0 -> Pmax=300   samples: 5",
    "INFO    : Gen at bus 207 - NG\t: Pg=128.0, Pmax=100.0 -> Pmax=150   samples: 2",
    "INFO    : Gen at bus 213 - NG\t: Pg=435.0, Pmax=197.0 -> Pmax=448   samples: 11",
    "INFO    : Gen at bus 213 - NG\t: Pg=435.0, Pmax=197.0 -> Pmax=664   samples: 18",
    "INFO    : Gen at bus 213 - NG\t: Pg=435.0, Pmax=197.0 -> Pmax=444   samples: 43",
    "INFO    : Gen at bus 214 - SYNC\t: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 215 - COW\t: Pg=153.0, Pmax=12.0 -> Pmax=335   samples: 3",
    "INFO    : Gen at bus 215 - NG\t: Pg=153.0, Pmax=12.0 -> Pmax=244   samples: 1",
    "INFO    : Gen at bus 215 - NG\t: Pg=153.0, Pmax=12.0 -> Pmax=252   samples: 2",
    "INFO    : Gen at bus 215 - COW\t: Pg=153.0, Pmax=12.0 -> Pmax=351   samples: 1",
    "INFO    : Gen at bus 215 - NG\t: Pg=153.0, Pmax=12.0 -> Pmax=368   samples: 2",
    "INFO    : Gen at bus 215 - NG\t: Pg=205.0, Pmax=155.0 -> Pmax=209   samples: 1",
    "WARNING : Failed to find a generator capacity within (1031.0-5155.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 216 - NG\t: Pg=1031.0, Pmax=155.0 -> Pmax=1164   samples: 100",
    "INFO    : Gen at bus 218 - NG\t: Pg=103.0, Pmax=400.0 -> Pmax=181   samples: 1",
    "INFO    : Gen at bus 221 - NG\t: Pg=101.0, Pmax=400.0 -> Pmax=151   samples: 6",
    "INFO    : Gen at bus 222 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=22   samples: 4",
    "INFO    : Gen at bus 222 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=48   samples: 2",
    "INFO    : Gen at bus 222 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=16   samples: 2",
    "INFO    : Gen at bus 222 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=11   samples: 4",
    "INFO    : Gen at bus 222 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=42   samples: 3",
    "INFO    : Gen at bus 222 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=52   samples: 4",
    "INFO    : Gen at bus 223 - NG\t: Pg=114.0, Pmax=155.0 -> Pmax=237   samples: 1",
    "INFO    : Gen at bus 223 - NG\t: Pg=114.0, Pmax=155.0 -> Pmax=349   samples: 3",
    "INFO    : Gen at bus 223 - NG\t: Pg=200.0, Pmax=350.0 -> Pmax=515   samples: 1",
    "INFO    : Gen at bus 301 - NG\t: Pg=73.0, Pmax=20.0 -> Pmax=140   samples: 1",
    "INFO    : Gen at bus 301 - PEL\t: Pg=73.0, Pmax=20.0 -> Pmax=117   samples: 4",
    "INFO    : Gen at bus 301 - PEL\t: Pg=72.0, Pmax=76.0 -> Pmax=182   samples: 3",
    "INFO    : Gen at bus 301 - NG\t: Pg=72.0, Pmax=76.0 -> Pmax=260   samples: 1",
    "INFO    : Gen at bus 302 - NG\t: Pg=158.0, Pmax=20.0 -> Pmax=207   samples: 2",
    "INFO    : Gen at bus 302 - PEL\t: Pg=158.0, Pmax=20.0 -> Pmax=166   samples: 9",
    "INFO    : Gen at bus 302 - PEL\t: Pg=157.0, Pmax=76.0 -> Pmax=202   samples: 7",
    "INFO    : Gen at bus 302 - NG\t: Pg=157.0, Pmax=76.0 -> Pmax=289   samples: 2",
    "INFO    : Gen at bus 307 - COW\t: Pg=128.0, Pmax=100.0 -> Pmax=292   samples: 1",
    "INFO    : Gen at bus 307 - NG\t: Pg=128.0, Pmax=100.0 -> Pmax=348   samples: 2",
    "INFO    : Gen at bus 307 - COW\t: Pg=128.0, Pmax=100.0 -> Pmax=275   samples: 2",
    "INFO    : Gen at bus 313 - NG\t: Pg=474.0, Pmax=197.0 -> Pmax=521   samples: 4",
    "INFO    : Gen at bus 313 - NG\t: Pg=474.0, Pmax=197.0 -> Pmax=610   samples: 19",
    "WARNING : Failed to find a generator capacity within (474.0-2370.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 313 - NG\t: Pg=474.0, Pmax=197.0 -> Pmax=535   samples: 100",
    "INFO    : Gen at bus 314 - SYNC\t: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 315 - COW\t: Pg=130.0, Pmax=12.0 -> Pmax=258   samples: 1",
    "INFO    : Gen at bus 315 - COW\t: Pg=130.0, Pmax=12.0 -> Pmax=149   samples: 1",
    "INFO    : Gen at bus 315 - NG\t: Pg=130.0, Pmax=12.0 -> Pmax=332   samples: 3",
    "INFO    : Gen at bus 315 - NG\t: Pg=130.0, Pmax=12.0 -> Pmax=176   samples: 4",
    "INFO    : Gen at bus 315 - NG\t: Pg=130.0, Pmax=12.0 -> Pmax=327   samples: 2",
    "INFO    : Gen at bus 315 - NG\t: Pg=182.0, Pmax=155.0 -> Pmax=216   samples: 6",
    "WARNING : Failed to find a generator capacity within (1241.0-6205.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 316 - NG\t: Pg=1241.0, Pmax=155.0 -> Pmax=1401   samples: 100",
    "INFO    : Gen at bus 318 - COW\t: Pg=101.0, Pmax=400.0 -> Pmax=137   samples: 2",
    "INFO    : Gen at bus 321 - COW\t: Pg=101.0, Pmax=400.0 -> Pmax=161   samples: 5",
    "INFO    : Gen at bus 322 - PEL\t: Pg=11.0, Pmax=50.0 -> Pmax=46   samples: 1",
    "INFO    : Gen at bus 322 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=11   samples: 1",
    "INFO    : Gen at bus 322 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=51   samples: 1",
    "INFO    : Gen at bus 322 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=26   samples: 1",
    "INFO    : Gen at bus 322 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=49   samples: 4",
    "INFO    : Gen at bus 322 - NG\t: Pg=11.0, Pmax=50.0 -> Pmax=16   samples: 6",
    "INFO    : Gen at bus 323 - NG\t: Pg=83.0, Pmax=155.0 -> Pmax=152   samples: 2",
    "INFO    : Gen at bus 323 - NG\t: Pg=83.0, Pmax=155.0 -> Pmax=204   samples: 2",
    "INFO    : Gen at bus 323 - NG\t: Pg=168.0, Pmax=350.0 -> Pmax=467   samples: 3",
    "INFO    :",
    "INFO    : === Generator Active Capacity LB Model Notes ===",
    "INFO    : Gen at bus 101\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 101\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 101\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 101\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 102\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 102\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 102\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 102\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 107\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 107\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 107\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 113\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 113\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 113\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 115\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 115\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 115\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 115\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 115\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 115\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 116\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 118\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 121\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 122\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 122\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 122\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 122\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 122\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 122\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 123\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 123\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 123\t: Pmin=140.0 -> Pmin=70.0",
    "INFO    : Gen at bus 201\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 201\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 201\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 201\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 202\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 202\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 202\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 202\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 207\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 207\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 207\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 213\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 213\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 213\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 215\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 215\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 215\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 215\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 215\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 215\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 216\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 218\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 221\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 222\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 222\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 222\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 222\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 222\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 222\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 223\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 223\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 223\t: Pmin=140.0 -> Pmin=70.0",
    "INFO    : Gen at bus 301\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 301\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 301\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 301\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 302\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 302\t: Pmin=16.0 -> Pmin=8.0",
    "INFO    : Gen at bus 302\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 302\t: Pmin=15.2 -> Pmin=7.6",
    "INFO    : Gen at bus 307\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 307\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 307\t: Pmin=25.0 -> Pmin=12.5",
    "INFO    : Gen at bus 313\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 313\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 313\t: Pmin=69.0 -> Pmin=34.5",
    "INFO    : Gen at bus 315\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 315\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 315\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 315\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 315\t: Pmin=2.4 -> Pmin=1.2",
    "INFO    : Gen at bus 315\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 316\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 318\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 321\t: Pmin=100.0 -> Pmin=50.0",
    "INFO    : Gen at bus 322\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 322\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 322\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 322\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 322\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 322\t: Pmin=10.0 -> Pmin=5.0",
    "INFO    : Gen at bus 323\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 323\t: Pmin=54.3 -> Pmin=27.15",
    "INFO    : Gen at bus 323\t: Pmin=140.0 -> Pmin=70.0",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===",
    "INFO    : Gen at bus 101 - COW\t: Pmax 85.0, Qmin -4.8, Qmax 10.0 -> Qmin -43.0, Qmax 43.0",
    "INFO    : Gen at bus 101 - PEL\t: Pmax 97.0, Qmin -4.8, Qmax 10.0 -> Qmin -49.0, Qmax 49.0",
    "INFO    : Gen at bus 101 - COW\t: Pmax 197.0, Qmin -25.0, Qmax 30.0 -> Qmin -99.0, Qmax 99.0",
    "INFO    : Gen at bus 101 - PEL\t: Pmax 119.0, Qmin -25.0, Qmax 30.0 -> Qmin -60.0, Qmax 60.0",
    "INFO    : Gen at bus 102 - PEL\t: Pmax 284.0, Qmin -36.0, Qmax 36.0 -> Qmin -142.0, Qmax 142.0",
    "INFO    : Gen at bus 102 - PEL\t: Pmax 183.0, Qmin -36.0, Qmax 36.0 -> Qmin -92.0, Qmax 92.0",
    "INFO    : Gen at bus 102 - PEL\t: Pmax 159.0, Qmin -33.6, Qmax 30.0 -> Qmin -80.0, Qmax 80.0",
    "INFO    : Gen at bus 102 - NG\t: Pmax 218.0, Qmin -33.6, Qmax 30.0 -> Qmin -109.0, Qmax 109.0",
    "INFO    : Gen at bus 107 - COW\t: Pmax 420.0, Qmin -62.4, Qmax 60.0 -> Qmin -210.0, Qmax 210.0",
    "INFO    : Gen at bus 107 - NG\t: Pmax 263.0, Qmin -62.4, Qmax 60.0 -> Qmin -132.0, Qmax 132.0",
    "INFO    : Gen at bus 107 - NG\t: Pmax 277.0, Qmin -62.4, Qmax 60.0 -> Qmin -139.0, Qmax 139.0",
    "INFO    : Gen at bus 113 - NG\t: Pmax 615.0, Qmin -105.6, Qmax 105.6 -> Qmin -308.0, Qmax 308.0",
    "INFO    : Gen at bus 113 - NG\t: Pmax 715.0, Qmin -105.6, Qmax 105.6 -> Qmin -358.0, Qmax 358.0",
    "INFO    : Gen at bus 113 - COW\t: Pmax 788.0, Qmin -105.6, Qmax 105.6 -> Qmin -394.0, Qmax 394.0",
    "INFO    : Gen at bus 115 - NG\t: Pmax 254.0, Qmin -30.0, Qmax 30.0 -> Qmin -127.0, Qmax 127.0",
    "INFO    : Gen at bus 115 - COW\t: Pmax 177.0, Qmin -30.0, Qmax 30.0 -> Qmin -89.0, Qmax 89.0",
    "INFO    : Gen at bus 115 - COW\t: Pmax 739.0, Qmin -30.0, Qmax 30.0 -> Qmin -370.0, Qmax 370.0",
    "INFO    : Gen at bus 115 - NG\t: Pmax 297.0, Qmin -30.0, Qmax 30.0 -> Qmin -149.0, Qmax 149.0",
    "INFO    : Gen at bus 115 - NG\t: Pmax 195.0, Qmin -30.0, Qmax 30.0 -> Qmin -98.0, Qmax 98.0",
    "INFO    : Gen at bus 115 - NG\t: Pmax 245.0, Qmin -50.0, Qmax 80.0 -> Qmin -123.0, Qmax 123.0",
    "INFO    : Gen at bus 116 - NG\t: Pmax 1491.0, Qmin -50.0, Qmax 80.0 -> Qmin -746.0, Qmax 746.0",
    "INFO    : Gen at bus 118 - NG\t: Pmax 248.0, Qmin -81.6, Qmax 200.0 -> Qmin -124.0, Qmax 200.0",
    "INFO    : Gen at bus 121 - NG\t: Pmax 305.0, Qmin -73.2, Qmax 200.0 -> Qmin -153.0, Qmax 200.0",
    "INFO    : Gen at bus 122 - NG\t: Pmax 53.0, Qmin -10.0, Qmax 16.0 -> Qmin -27.0, Qmax 27.0",
    "INFO    : Gen at bus 122 - COW\t: Pmax 30.0, Qmin -10.0, Qmax 16.0 -> Qmin -15.0, Qmax 16.0",
    "INFO    : Gen at bus 122 - NG\t: Pmax 28.0, Qmin -10.0, Qmax 16.0 -> Qmin -14.0, Qmax 16.0",
    "INFO    : Gen at bus 122 - NG\t: Pmax 23.0, Qmin -10.0, Qmax 16.0 -> Qmin -12.0, Qmax 16.0",
    "INFO    : Gen at bus 122 - NG\t: Pmax 49.0, Qmin -10.0, Qmax 16.0 -> Qmin -25.0, Qmax 25.0",
    "INFO    : Gen at bus 123 - NG\t: Pmax 207.0, Qmin -50.0, Qmax 80.0 -> Qmin -104.0, Qmax 104.0",
    "INFO    : Gen at bus 123 - NG\t: Pmax 273.0, Qmin -50.0, Qmax 80.0 -> Qmin -137.0, Qmax 137.0",
    "INFO    : Gen at bus 123 - COW\t: Pmax 584.0, Qmin -80.4, Qmax 150.0 -> Qmin -292.0, Qmax 292.0",
    "INFO    : Gen at bus 201 - NG\t: Pmax 85.0, Qmin -3.6, Qmax 10.0 -> Qmin -43.0, Qmax 43.0",
    "INFO    : Gen at bus 201 - PEL\t: Pmax 69.0, Qmin -3.6, Qmax 10.0 -> Qmin -35.0, Qmax 35.0",
    "INFO    : Gen at bus 201 - NG\t: Pmax 132.0, Qmin -25.0, Qmax 30.0 -> Qmin -66.0, Qmax 66.0",
    "INFO    : Gen at bus 201 - NG\t: Pmax 149.0, Qmin -25.0, Qmax 30.0 -> Qmin -75.0, Qmax 75.0",
    "INFO    : Gen at bus 202 - COW\t: Pmax 185.0, Qmin -36.0, Qmax 36.0 -> Qmin -93.0, Qmax 93.0",
    "INFO    : Gen at bus 202 - PEL\t: Pmax 168.0, Qmin -36.0, Qmax 36.0 -> Qmin -84.0, Qmax 84.0",
    "INFO    : Gen at bus 202 - NG\t: Pmax 296.0, Qmin -32.4, Qmax 30.0 -> Qmin -148.0, Qmax 148.0",
    "INFO    : Gen at bus 202 - NG\t: Pmax 213.0, Qmin -32.4, Qmax 30.0 -> Qmin -107.0, Qmax 107.0",
    "INFO    : Gen at bus 207 - NG\t: Pmax 182.0, Qmin -51.6, Qmax 60.0 -> Qmin -91.0, Qmax 91.0",
    "INFO    : Gen at bus 207 - NG\t: Pmax 300.0, Qmin -51.6, Qmax 60.0 -> Qmin -150.0, Qmax 150.0",
    "INFO    : Gen at bus 207 - NG\t: Pmax 150.0, Qmin -51.6, Qmax 60.0 -> Qmin -75.0, Qmax 75.0",
    "INFO    : Gen at bus 213 - NG\t: Pmax 448.0, Qmin -100.8, Qmax 100.8 -> Qmin -224.0, Qmax 224.0",
    "INFO    : Gen at bus 213 - NG\t: Pmax 664.0, Qmin -100.8, Qmax 100.8 -> Qmin -332.0, Qmax 332.0",
    "INFO    : Gen at bus 213 - NG\t: Pmax 444.0, Qmin -100.8, Qmax 100.8 -> Qmin -222.0, Qmax 222.0",
    "INFO    : Gen at bus 215 - COW\t: Pmax 335.0, Qmin -24.0, Qmax 24.0 -> Qmin -168.0, Qmax 168.0",
    "INFO    : Gen at bus 215 - NG\t: Pmax 244.0, Qmin -24.0, Qmax 24.0 -> Qmin -122.0, Qmax 122.0",
    "INFO    : Gen at bus 215 - NG\t: Pmax 252.0, Qmin -24.0, Qmax 24.0 -> Qmin -126.0, Qmax 126.0",
    "INFO    : Gen at bus 215 - COW\t: Pmax 351.0, Qmin -24.0, Qmax 24.0 -> Qmin -176.0, Qmax 176.0",
    "INFO    : Gen at bus 215 - NG\t: Pmax 368.0, Qmin -24.0, Qmax 24.0 -> Qmin -184.0, Qmax 184.0",
    "INFO    : Gen at bus 215 - NG\t: Pmax 209.0, Qmin -50.0, Qmax 80.0 -> Qmin -105.0, Qmax 105.0",
    "INFO    : Gen at bus 216 - NG\t: Pmax 1164.0, Qmin -50.0, Qmax 80.0 -> Qmin -582.0, Qmax 582.0",
    "INFO    : Gen at bus 222 - NG\t: Pmax 22.0, Qmin -10.0, Qmax 16.0 -> Qmin -11.0, Qmax 16.0",
    "INFO    : Gen at bus 222 - NG\t: Pmax 48.0, Qmin -10.0, Qmax 16.0 -> Qmin -24.0, Qmax 24.0",
    "INFO    : Gen at bus 222 - NG\t: Pmax 42.0, Qmin -10.0, Qmax 16.0 -> Qmin -21.0, Qmax 21.0",
    "INFO    : Gen at bus 222 - NG\t: Pmax 52.0, Qmin -10.0, Qmax 16.0 -> Qmin -26.0, Qmax 26.0",
    "INFO    : Gen at bus 223 - NG\t: Pmax 237.0, Qmin -50.0, Qmax 80.0 -> Qmin -119.0, Qmax 119.0",
    "INFO    : Gen at bus 223 - NG\t: Pmax 349.0, Qmin -50.0, Qmax 80.0 -> Qmin -175.0, Qmax 175.0",
    "INFO    : Gen at bus 223 - NG\t: Pmax 515.0, Qmin -92.4, Qmax 150.0 -> Qmin -258.0, Qmax 258.0",
    "INFO    : Gen at bus 301 - NG\t: Pmax 140.0, Qmin -4.8, Qmax 10.0 -> Qmin -70.0, Qmax 70.0",
    "INFO    : Gen at bus 301 - PEL\t: Pmax 117.0, Qmin -4.8, Qmax 10.0 -> Qmin -59.0, Qmax 59.0",
    "INFO    : Gen at bus 301 - PEL\t: Pmax 182.0, Qmin -25.0, Qmax 30.0 -> Qmin -91.0, Qmax 91.0",
    "INFO    : Gen at bus 301 - NG\t: Pmax 260.0, Qmin -25.0, Qmax 30.0 -> Qmin -130.0, Qmax 130.0",
    "INFO    : Gen at bus 302 - NG\t: Pmax 207.0, Qmin -36.0, Qmax 36.0 -> Qmin -104.0, Qmax 104.0",
    "INFO    : Gen at bus 302 - PEL\t: Pmax 166.0, Qmin -36.0, Qmax 36.0 -> Qmin -83.0, Qmax 83.0",
    "INFO    : Gen at bus 302 - PEL\t: Pmax 202.0, Qmin -33.6, Qmax 30.0 -> Qmin -101.0, Qmax 101.0",
    "INFO    : Gen at bus 302 - NG\t: Pmax 289.0, Qmin -33.6, Qmax 30.0 -> Qmin -145.0, Qmax 145.0",
    "INFO    : Gen at bus 307 - COW\t: Pmax 292.0, Qmin -50.4, Qmax 60.0 -> Qmin -146.0, Qmax 146.0",
    "INFO    : Gen at bus 307 - NG\t: Pmax 348.0, Qmin -50.4, Qmax 60.0 -> Qmin -174.0, Qmax 174.0",
    "INFO    : Gen at bus 307 - COW\t: Pmax 275.0, Qmin -50.4, Qmax 60.0 -> Qmin -138.0, Qmax 138.0",
    "INFO    : Gen at bus 313 - NG\t: Pmax 521.0, Qmin -112.8, Qmax 112.8 -> Qmin -261.0, Qmax 261.0",
    "INFO    : Gen at bus 313 - NG\t: Pmax 610.0, Qmin -112.8, Qmax 112.8 -> Qmin -305.0, Qmax 305.0",
    "INFO    : Gen at bus 313 - NG\t: Pmax 535.0, Qmin -112.8, Qmax 112.8 -> Qmin -268.0, Qmax 268.0",
    "INFO    : Gen at bus 315 - COW\t: Pmax 258.0, Qmin -32.4, Qmax 32.4 -> Qmin -129.0, Qmax 129.0",
    "INFO    : Gen at bus 315 - COW\t: Pmax 149.0, Qmin -32.4, Qmax 32.4 -> Qmin -75.0, Qmax 75.0",
    "INFO    : Gen at bus 315 - NG\t: Pmax 332.0, Qmin -32.4, Qmax 32.4 -> Qmin -166.0, Qmax 166.0",
    "INFO    : Gen at bus 315 - NG\t: Pmax 176.0, Qmin -32.4, Qmax 32.4 -> Qmin -88.0, Qmax 88.0",
    "INFO    : Gen at bus 315 - NG\t: Pmax 327.0, Qmin -32.4, Qmax 32.4 -> Qmin -164.0, Qmax 164.0",
    "INFO    : Gen at bus 315 - NG\t: Pmax 216.0, Qmin -50.0, Qmax 80.0 -> Qmin -108.0, Qmax 108.0",
    "INFO    : Gen at bus 316 - NG\t: Pmax 1401.0, Qmin -50.0, Qmax 80.0 -> Qmin -701.0, Qmax 701.0",
    "INFO    : Gen at bus 321 - COW\t: Pmax 161.0, Qmin -68.4, Qmax 200.0 -> Qmin -81.0, Qmax 200.0",
    "INFO    : Gen at bus 322 - PEL\t: Pmax 46.0, Qmin -10.0, Qmax 16.0 -> Qmin -23.0, Qmax 23.0",
    "INFO    : Gen at bus 322 - NG\t: Pmax 51.0, Qmin -10.0, Qmax 16.0 -> Qmin -26.0, Qmax 26.0",
    "INFO    : Gen at bus 322 - NG\t: Pmax 26.0, Qmin -10.0, Qmax 16.0 -> Qmin -13.0, Qmax 16.0",
    "INFO    : Gen at bus 322 - NG\t: Pmax 49.0, Qmin -10.0, Qmax 16.0 -> Qmin -25.0, Qmax 25.0",
    "INFO    : Gen at bus 323 - NG\t: Pmax 152.0, Qmin -50.0, Qmax 80.0 -> Qmin -76.0, Qmax 80.0",
    "INFO    : Gen at bus 323 - NG\t: Pmax 204.0, Qmin -50.0, Qmax 80.0 -> Qmin -102.0, Qmax 102.0",
    "INFO    : Gen at bus 323 - NG\t: Pmax 467.0, Qmin -88.8, Qmax 150.0 -> Qmin -234.0, Qmax 234.0",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 101\t: Pg=72.0, Qg=4.0 -> Pg=46.5, Qg=0.0",
    "INFO    : Gen at bus 101\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 101\t: Pg=72.0, Qg=4.0 -> Pg=52.5, Qg=0.0",
    "INFO    : Gen at bus 101\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 101\t: Pg=72.0, Qg=2.0 -> Pg=102.3, Qg=0.0",
    "INFO    : Gen at bus 101\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 101\t: Pg=72.0, Qg=2.0 -> Pg=63.3, Qg=0.0",
    "INFO    : Gen at bus 101\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 102\t: Pg=158.0, Qg=30.0 -> Pg=146.0, Qg=0.0",
    "INFO    : Gen at bus 102\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 102\t: Pg=158.0, Qg=30.0 -> Pg=95.5, Qg=0.0",
    "INFO    : Gen at bus 102\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 102\t: Pg=157.0, Qg=28.0 -> Pg=83.3, Qg=0.0",
    "INFO    : Gen at bus 102\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 102\t: Pg=157.0, Qg=28.0 -> Pg=112.8, Qg=0.0",
    "INFO    : Gen at bus 102\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 107\t: Pg=138.0, Qg=52.0 -> Pg=216.25, Qg=0.0",
    "INFO    : Gen at bus 107\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 107\t: Pg=138.0, Qg=52.0 -> Pg=137.75, Qg=0.0",
    "INFO    : Gen at bus 107\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 107\t: Pg=138.0, Qg=52.0 -> Pg=144.75, Qg=0.0",
    "INFO    : Gen at bus 107\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 113\t: Pg=545.0, Qg=88.0 -> Pg=324.75, Qg=0.0",
    "INFO    : Gen at bus 113\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 113\t: Pg=545.0, Qg=88.0 -> Pg=374.75, Qg=0.0",
    "INFO    : Gen at bus 113\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 113\t: Pg=545.0, Qg=88.0 -> Pg=411.25, Qg=0.0",
    "INFO    : Gen at bus 113\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 114\t: Pg=0.0, Qg=124.0 -> Pg=0.0, Qg=25.6",
    "INFO    : Gen at bus 114\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 115\t: Pg=157.0, Qg=25.0 -> Pg=127.6, Qg=0.0",
    "INFO    : Gen at bus 115\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 115\t: Pg=157.0, Qg=25.0 -> Pg=89.1, Qg=0.0",
    "INFO    : Gen at bus 115\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 115\t: Pg=157.0, Qg=25.0 -> Pg=370.1, Qg=0.0",
    "INFO    : Gen at bus 115\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 115\t: Pg=157.0, Qg=25.0 -> Pg=149.1, Qg=0.0",
    "INFO    : Gen at bus 115\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 115\t: Pg=157.0, Qg=25.0 -> Pg=98.1, Qg=0.0",
    "INFO    : Gen at bus 115\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 115\t: Pg=208.0, Qg=37.0 -> Pg=136.075, Qg=0.0",
    "INFO    : Gen at bus 115\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 116\t: Pg=1320.0, Qg=33.0 -> Pg=759.075, Qg=0.0",
    "INFO    : Gen at bus 116\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 118\t: Pg=101.0, Qg=68.0 -> Pg=149.0, Qg=38.0",
    "INFO    : Gen at bus 118\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 121\t: Pg=101.0, Qg=61.0 -> Pg=177.5, Qg=23.5",
    "INFO    : Gen at bus 121\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 122\t: Pg=11.0, Qg=-7.0 -> Pg=29.0, Qg=0.0",
    "INFO    : Gen at bus 122\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 122\t: Pg=11.0, Qg=-7.0 -> Pg=17.5, Qg=0.5",
    "INFO    : Gen at bus 122\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 122\t: Pg=11.0, Qg=-7.0 -> Pg=16.5, Qg=1.0",
    "INFO    : Gen at bus 122\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 122\t: Pg=11.0, Qg=-7.0 -> Pg=8.0, Qg=3.0",
    "INFO    : Gen at bus 122\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 122\t: Pg=11.0, Qg=-7.0 -> Pg=14.0, Qg=2.0",
    "INFO    : Gen at bus 122\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 122\t: Pg=11.0, Qg=-7.0 -> Pg=27.0, Qg=0.0",
    "INFO    : Gen at bus 122\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 123\t: Pg=159.0, Qg=20.0 -> Pg=117.075, Qg=0.0",
    "INFO    : Gen at bus 123\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 123\t: Pg=159.0, Qg=20.0 -> Pg=150.075, Qg=0.0",
    "INFO    : Gen at bus 123\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 123\t: Pg=244.0, Qg=67.0 -> Pg=327.0, Qg=0.0",
    "INFO    : Gen at bus 123\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 201\t: Pg=66.0, Qg=3.0 -> Pg=46.5, Qg=0.0",
    "INFO    : Gen at bus 201\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 201\t: Pg=66.0, Qg=3.0 -> Pg=38.5, Qg=0.0",
    "INFO    : Gen at bus 201\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 201\t: Pg=65.0, Qg=1.0 -> Pg=69.8, Qg=0.0",
    "INFO    : Gen at bus 201\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 201\t: Pg=65.0, Qg=1.0 -> Pg=78.3, Qg=0.0",
    "INFO    : Gen at bus 201\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 202\t: Pg=157.0, Qg=30.0 -> Pg=96.5, Qg=0.0",
    "INFO    : Gen at bus 202\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 202\t: Pg=157.0, Qg=30.0 -> Pg=88.0, Qg=0.0",
    "INFO    : Gen at bus 202\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 202\t: Pg=156.0, Qg=27.0 -> Pg=151.8, Qg=0.0",
    "INFO    : Gen at bus 202\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 202\t: Pg=156.0, Qg=27.0 -> Pg=110.3, Qg=0.0",
    "INFO    : Gen at bus 202\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 207\t: Pg=128.0, Qg=43.0 -> Pg=97.25, Qg=0.0",
    "INFO    : Gen at bus 207\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 207\t: Pg=128.0, Qg=43.0 -> Pg=156.25, Qg=0.0",
    "INFO    : Gen at bus 207\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 207\t: Pg=128.0, Qg=43.0 -> Pg=81.25, Qg=0.0",
    "INFO    : Gen at bus 207\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 213\t: Pg=435.0, Qg=84.0 -> Pg=241.25, Qg=0.0",
    "INFO    : Gen at bus 213\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 213\t: Pg=435.0, Qg=84.0 -> Pg=349.25, Qg=0.0",
    "INFO    : Gen at bus 213\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 213\t: Pg=435.0, Qg=84.0 -> Pg=239.25, Qg=0.0",
    "INFO    : Gen at bus 213\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 214\t: Pg=0.0, Qg=114.0 -> Pg=0.0, Qg=31.6",
    "INFO    : Gen at bus 214\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 215\t: Pg=153.0, Qg=20.0 -> Pg=168.1, Qg=0.0",
    "INFO    : Gen at bus 215\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 215\t: Pg=153.0, Qg=20.0 -> Pg=122.6, Qg=0.0",
    "INFO    : Gen at bus 215\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 215\t: Pg=153.0, Qg=20.0 -> Pg=126.6, Qg=0.0",
    "INFO    : Gen at bus 215\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 215\t: Pg=153.0, Qg=20.0 -> Pg=176.1, Qg=0.0",
    "INFO    : Gen at bus 215\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 215\t: Pg=153.0, Qg=20.0 -> Pg=184.6, Qg=0.0",
    "INFO    : Gen at bus 215\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 215\t: Pg=205.0, Qg=32.0 -> Pg=118.075, Qg=0.0",
    "INFO    : Gen at bus 215\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 216\t: Pg=1031.0, Qg=32.0 -> Pg=595.575, Qg=0.0",
    "INFO    : Gen at bus 216\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 218\t: Pg=103.0, Qg=81.0 -> Pg=115.5, Qg=51.4",
    "INFO    : Gen at bus 218\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 221\t: Pg=101.0, Qg=79.0 -> Pg=100.5, Qg=52.6",
    "INFO    : Gen at bus 221\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 222\t: Pg=11.0, Qg=-4.0 -> Pg=13.5, Qg=2.5",
    "INFO    : Gen at bus 222\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 222\t: Pg=11.0, Qg=-4.0 -> Pg=26.5, Qg=0.0",
    "INFO    : Gen at bus 222\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 222\t: Pg=11.0, Qg=-4.0 -> Pg=10.5, Qg=3.0",
    "INFO    : Gen at bus 222\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 222\t: Pg=11.0, Qg=-4.0 -> Pg=8.0, Qg=3.0",
    "INFO    : Gen at bus 222\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 222\t: Pg=11.0, Qg=-4.0 -> Pg=23.5, Qg=0.0",
    "INFO    : Gen at bus 222\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 222\t: Pg=11.0, Qg=-4.0 -> Pg=28.5, Qg=0.0",
    "INFO    : Gen at bus 222\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 223\t: Pg=114.0, Qg=30.0 -> Pg=132.075, Qg=0.0",
    "INFO    : Gen at bus 223\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 223\t: Pg=114.0, Qg=30.0 -> Pg=188.075, Qg=0.0",
    "INFO    : Gen at bus 223\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 223\t: Pg=200.0, Qg=77.0 -> Pg=292.5, Qg=0.0",
    "INFO    : Gen at bus 223\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 301\t: Pg=73.0, Qg=4.0 -> Pg=74.0, Qg=0.0",
    "INFO    : Gen at bus 301\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 301\t: Pg=73.0, Qg=4.0 -> Pg=62.5, Qg=0.0",
    "INFO    : Gen at bus 301\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 301\t: Pg=72.0, Qg=2.0 -> Pg=94.8, Qg=0.0",
    "INFO    : Gen at bus 301\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 301\t: Pg=72.0, Qg=2.0 -> Pg=133.8, Qg=0.0",
    "INFO    : Gen at bus 301\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 302\t: Pg=158.0, Qg=30.0 -> Pg=107.5, Qg=0.0",
    "INFO    : Gen at bus 302\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 302\t: Pg=158.0, Qg=30.0 -> Pg=87.0, Qg=0.0",
    "INFO    : Gen at bus 302\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 302\t: Pg=157.0, Qg=28.0 -> Pg=104.8, Qg=0.0",
    "INFO    : Gen at bus 302\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 302\t: Pg=157.0, Qg=28.0 -> Pg=148.3, Qg=0.0",
    "INFO    : Gen at bus 302\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 307\t: Pg=128.0, Qg=42.0 -> Pg=152.25, Qg=0.0",
    "INFO    : Gen at bus 307\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 307\t: Pg=128.0, Qg=42.0 -> Pg=180.25, Qg=0.0",
    "INFO    : Gen at bus 307\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 307\t: Pg=128.0, Qg=42.0 -> Pg=143.75, Qg=0.0",
    "INFO    : Gen at bus 307\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 313\t: Pg=474.0, Qg=94.0 -> Pg=277.75, Qg=0.0",
    "INFO    : Gen at bus 313\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 313\t: Pg=474.0, Qg=94.0 -> Pg=322.25, Qg=0.0",
    "INFO    : Gen at bus 313\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 313\t: Pg=474.0, Qg=94.0 -> Pg=284.75, Qg=0.0",
    "INFO    : Gen at bus 313\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 314\t: Pg=0.0, Qg=123.0 -> Pg=0.0, Qg=26.2",
    "INFO    : Gen at bus 314\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 315\t: Pg=130.0, Qg=27.0 -> Pg=129.6, Qg=0.0",
    "INFO    : Gen at bus 315\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 315\t: Pg=130.0, Qg=27.0 -> Pg=75.1, Qg=0.0",
    "INFO    : Gen at bus 315\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 315\t: Pg=130.0, Qg=27.0 -> Pg=166.6, Qg=0.0",
    "INFO    : Gen at bus 315\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 315\t: Pg=130.0, Qg=27.0 -> Pg=88.6, Qg=0.0",
    "INFO    : Gen at bus 315\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 315\t: Pg=130.0, Qg=27.0 -> Pg=164.1, Qg=0.0",
    "INFO    : Gen at bus 315\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 315\t: Pg=182.0, Qg=39.0 -> Pg=121.575, Qg=0.0",
    "INFO    : Gen at bus 315\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 316\t: Pg=1241.0, Qg=34.0 -> Pg=714.075, Qg=0.0",
    "INFO    : Gen at bus 316\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 318\t: Pg=101.0, Qg=67.0 -> Pg=93.5, Qg=59.8",
    "INFO    : Gen at bus 318\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 321\t: Pg=101.0, Qg=57.0 -> Pg=105.5, Qg=59.5",
    "INFO    : Gen at bus 321\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 322\t: Pg=11.0, Qg=-9.0 -> Pg=25.5, Qg=0.0",
    "INFO    : Gen at bus 322\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 322\t: Pg=11.0, Qg=-9.0 -> Pg=8.0, Qg=3.0",
    "INFO    : Gen at bus 322\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 322\t: Pg=11.0, Qg=-9.0 -> Pg=28.0, Qg=0.0",
    "INFO    : Gen at bus 322\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 322\t: Pg=11.0, Qg=-9.0 -> Pg=15.5, Qg=1.5",
    "INFO    : Gen at bus 322\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 322\t: Pg=11.0, Qg=-9.0 -> Pg=27.0, Qg=0.0",
    "INFO    : Gen at bus 322\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 322\t: Pg=11.0, Qg=-9.0 -> Pg=10.5, Qg=3.0",
    "INFO    : Gen at bus 322\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 323\t: Pg=83.0, Qg=26.0 -> Pg=89.575, Qg=2.0",
    "INFO    : Gen at bus 323\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 323\t: Pg=83.0, Qg=26.0 -> Pg=115.575, Qg=0.0",
    "INFO    : Gen at bus 323\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 323\t: Pg=168.0, Qg=74.0 -> Pg=268.5, Qg=0.0",
    "INFO    : Gen at bus 323\t: Vg=1.0 -> Vg=1.0",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [101.0, 2.0, 207.37, 22.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [102.0, 2.0, 186.24, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [103.0, 1.0, 345.61, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [104.0, 1.0, 142.08, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [105.0, 1.0, 136.32, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [106.0, 1.0, 261.13, 28.0, 0.0, -100.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [107.0, 2.0, 240.01, 25.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [108.0, 1.0, 328.33, 35.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [109.0, 1.0, 336.01, 36.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [110.0, 1.0, 374.41, 40.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [113.0, 3.0, 508.81, 54.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [114.0, 2.0, 372.49, 39.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [115.0, 2.0, 608.65, 64.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [116.0, 2.0, 192.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [118.0, 2.0, 639.38, 68.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [119.0, 1.0, 347.53, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [120.0, 1.0, 245.77, 26.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [201.0, 2.0, 207.37, 22.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [202.0, 2.0, 186.24, 20.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [203.0, 1.0, 345.61, 37.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [204.0, 1.0, 142.08, 15.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [205.0, 1.0, 136.32, 14.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [206.0, 1.0, 261.13, 28.0, 0.0, -100.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [207.0, 2.0, 240.01, 25.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [208.0, 1.0, 328.33, 35.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [209.0, 1.0, 336.01, 36.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [210.0, 1.0, 374.41, 40.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [213.0, 2.0, 508.81, 54.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [214.0, 2.0, 372.49, 39.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [215.0, 2.0, 608.65, 64.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [216.0, 2.0, 192.0, 20.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [218.0, 2.0, 639.38, 68.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [219.0, 1.0, 347.53, 37.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [220.0, 1.0, 245.77, 26.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [221.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [301.0, 2.0, 207.37, 22.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [302.0, 2.0, 186.24, 20.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [303.0, 1.0, 345.61, 37.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [304.0, 1.0, 142.08, 15.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [305.0, 1.0, 136.32, 14.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [306.0, 1.0, 261.13, 28.0, 0.0, -100.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [307.0, 2.0, 240.01, 25.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [308.0, 1.0, 328.33, 35.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [309.0, 1.0, 336.01, 36.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [310.0, 1.0, 374.41, 40.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [311.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [313.0, 2.0, 508.81, 54.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [314.0, 2.0, 372.49, 39.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [315.0, 2.0, 608.65, 64.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [316.0, 2.0, 192.0, 20.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [318.0, 2.0, 639.38, 68.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [319.0, 1.0, 347.53, 37.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [320.0, 1.0, 245.77, 26.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [321.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [322.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [325.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95]
  ],
  "gen": [
    [101.0, 46.5, 0.0, 43.0, -43.0, 1.0, 100.0, 1.0, 85.0, 8.0],
    [101.0, 52.5, 0.0, 49.0, -49.0, 1.0, 100.0, 1.0, 97.0, 8.0],
    [101.0, 102.3, 0.0, 99.0, -99.0, 1.0, 100.0, 1.0, 197.0, 7.6],
    [101.0, 63.3, 0.0, 60.0, -60.0, 1.0, 100.0, 1.0, 119.0, 7.6],
    [102.0, 146.0, 0.0, 142.0, -142.0, 1.0, 100.0, 1.0, 284.0, 8.0],
    [102.0, 95.5, 0.0, 92.0, -92.0, 1.0, 100.0, 1.0, 183.0, 8.0],
    [102.0, 83.3, 0.0, 80.0, -80.0, 1.0, 100.0, 1.0, 159.0, 7.6],
    [102.0, 112.8, 0.0, 109.0, -109.0, 1.0, 100.0, 1.0, 218.0, 7.6],
    [107.0, 216.25, 0.0, 210.0, -210.0, 1.0, 100.0, 1.0, 420.0, 12.5],
    [107.0, 137.75, 0.0, 132.0, -132.0, 1.0, 100.0, 1.0, 263.0, 12.5],
    [107.0, 144.75, 0.0, 139.0, -139.0, 1.0, 100.0, 1.0, 277.0, 12.5],
    [113.0, 324.75, 0.0, 308.0, -308.0, 1.0, 100.0, 1.0, 615.0, 34.5],
    [113.0, 374.75, 0.0, 358.0, -358.0, 1.0, 100.0, 1.0, 715.0, 34.5],
    [113.0, 411.25, 0.0, 394.0, -394.0, 1.0, 100.0, 1.0, 788.0, 34.5],
    [114.0, 0.0, 25.6, 200.0, -148.8, 1.0, 100.0, 1.0, 0.0, 0.0],
    [115.0, 127.6, 0.0, 127.0, -127.0, 1.0, 100.0, 1.0, 254.0, 1.2],
    [115.0, 89.1, 0.0, 89.0, -89.0, 1.0, 100.0, 1.0, 177.0, 1.2],
    [115.0, 370.1, 0.0, 370.0, -370.0, 1.0, 100.0, 1.0, 739.0, 1.2],
    [115.0, 149.1, 0.0, 149.0, -149.0, 1.0, 100.0, 1.0, 297.0, 1.2],
    [115.0, 98.1, 0.0, 98.0, -98.0, 1.0, 100.0, 1.0, 195.0, 1.2],
    [115.0, 136.075, 0.0, 123.0, -123.0, 1.0, 100.0, 1.0, 245.0, 27.15],
    [116.0, 759.075, 0.0, 746.0, -746.0, 1.0, 100.0, 1.0, 1491.0, 27.15],
    [118.0, 149.0, 38.0, 200.0, -124.0, 1.0, 100.0, 1.0, 248.0, 50.0],
    [121.0, 177.5, 23.5, 200.0, -153.0, 1.0, 100.0, 1.0, 305.0, 50.0],
    [122.0, 29.0, 0.0, 27.0, -27.0, 1.0, 100.0, 1.0, 53.0, 5.0],
    [122.0, 17.5, 0.5, 16.0, -15.0, 1.0, 100.0, 1.0, 30.0, 5.0],
    [122.0, 16.5, 1.0, 16.0, -14.0, 1.0, 100.0, 1.0, 28.0, 5.0],
    [122.0, 8.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 11.0, 5.0],
    [122.0, 14.0, 2.0, 16.0, -12.0, 1.0, 100.0, 1.0, 23.0, 5.0],
    [122.0, 27.0, 0.0, 25.0, -25.0, 1.0, 100.0, 1.0, 49.0, 5.0],
    [123.0, 117.075, 0.0, 104.0, -104.0, 1.0, 100.0, 1.0, 207.0, 27.15],
    [123.0, 150.075, 0.0, 137.0, -137.0, 1.0, 100.0, 1.0, 273.0, 27.15],
    [123.0, 327.0, 0.0, 292.0, -292.0, 1.0, 100.0, 1.0, 584.0, 70.0],
    [201.0, 46.5, 0.0, 43.0, -43.0, 1.0, 100.0, 1.0, 85.0, 8.0],
    [201.0, 38.5, 0.0, 35.0, -35.0, 1.0, 100.0, 1.0, 69.0, 8.0],
    [201.0, 69.8, 0.0, 66.0, -66.0, 1.0, 100.0, 1.0, 132.0, 7.6],
    [201.0, 78.3, 0.0, 75.0, -75.0, 1.0, 100.0, 1.0, 149.0, 7.6],
    [202.0, 96.5, 0.0, 93.0, -93.0, 1.0, 100.0, 1.0, 185.0, 8.0],
    [202.0, 88.0, 0.0, 84.0, -84.0, 1.0, 100.0, 1.0, 168.0, 8.0],
    [202.0, 151.8, 0.0, 148.0, -148.0, 1.0, 100.0, 1.0, 296.0, 7.6],
    [202.0, 110.3, 0.0, 107.0, -107.0, 1.0, 100.0, 1.0, 213.0, 7.6],
    [207.0, 97.25, 0.0, 91.0, -91.0, 1.0, 100.0, 1.0, 182.0, 12.5],
    [207.0, 156.25, 0.0, 150.0, -150.0, 1.0, 100.0, 1.0, 300.0, 12.5],
    [207.0, 81.25, 0.0, 75.0, -75.0, 1.0, 100.0, 1.0, 150.0, 12.5],
    [213.0, 241.25, 0.0, 224.0, -224.0, 1.0, 100.0, 1.0, 448.0, 34.5],
    [213.0, 349.25, 0.0, 332.0, -332.0, 1.0, 100.0, 1.0, 664.0, 34.5],
    [213.0, 239.25, 0.0, 222.0, -222.0, 1.0, 100.0, 1.0, 444.0, 34.5],
    [214.0, 0.0, 31.6, 200.0, -136.8, 1.0, 100.0, 1.0, 0.0, 0.0],
    [215.0, 168.1, 0.0, 168.0, -168.0, 1.0, 100.0, 1.0, 335.0, 1.2],
    [215.0, 122.6, 0.0, 122.0, -122.0, 1.0, 100.0, 1.0, 244.0, 1.2],
    [215.0, 126.6, 0.0, 126.0, -126.0, 1.0, 100.0, 1.0, 252.0, 1.2],
    [215.0, 176.1, 0.0, 176.0, -176.0, 1.0, 100.0, 1.0, 351.0, 1.2],
    [215.0, 184.6, 0.0, 184.0, -184.0, 1.0, 100.0, 1.0, 368.0, 1.2],
    [215.0, 118.075, 0.0, 105.0, -105.0, 1.0, 100.0, 1.0, 209.0, 27.15],
    [216.0, 595.575, 0.0, 582.0, -582.0, 1.0, 100.0, 1.0, 1164.0, 27.15],
    [218.0, 115.5, 51.4, 200.0, -97.2, 1.0, 100.0, 1.0, 181.0, 50.0],
    [221.0, 100.5, 52.6, 200.0, -94.8, 1.0, 100.0, 1.0, 151.0, 50.0],
    [222.0, 13.5, 2.5, 16.0, -11.0, 1.0, 100.0, 1.0, 22.0, 5.0],
    [222.0, 26.5, 0.0, 24.0, -24.0, 1.0, 100.0, 1.0, 48.0, 5.0],
    [222.0, 10.5, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 16.0, 5.0],
    [222.0, 8.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 11.0, 5.0],
    [222.0, 23.5, 0.0, 21.0, -21.0, 1.0, 100.0, 1.0, 42.0, 5.0],
    [222.0, 28.5, 0.0, 26.0, -26.0, 1.0, 100.0, 1.0, 52.0, 5.0],
    [223.0, 132.075, 0.0, 119.0, -119.0, 1.0, 100.0, 1.0, 237.0, 27.15],
    [223.0, 188.075, 0.0, 175.0, -175.0, 1.0, 100.0, 1.0, 349.0, 27.15],
    [223.0, 292.5, 0.0, 258.0, -258.0, 1.0, 100.0, 1.0, 515.0, 70.0],
    [301.0, 74.0, 0.0, 70.0, -70.0, 1.0, 100.0, 1.0, 140.0, 8.0],
    [301.0, 62.5, 0.0, 59.0, -59.0, 1.0, 100.0, 1.0, 117.0, 8.0],
    [301.0, 94.8, 0.0, 91.0, -91.0, 1.0, 100.0, 1.0, 182.0, 7.6],
    [301.0, 133.8, 0.0, 130.0, -130.0, 1.0, 100.0, 1.0, 260.0, 7.6],
    [302.0, 107.5, 0.0, 104.0, -104.0, 1.0, 100.0, 1.0, 207.0, 8.0],
    [302.0, 87.0, 0.0, 83.0, -83.0, 1.0, 100.0, 1.0, 166.0, 8.0],
    [302.0, 104.8, 0.0, 101.0, -101.0, 1.0, 100.0, 1.0, 202.0, 7.6],
    [302.0, 148.3, 0.0, 145.0, -145.0, 1.0, 100.0, 1.0, 289.0, 7.6],
    [307.0, 152.25, 0.0, 146.0, -146.0, 1.0, 100.0, 1.0, 292.0, 12.5],
    [307.0, 180.25, 0.0, 174.0, -174.0, 1.0, 100.0, 1.0, 348.0, 12.5],
    [307.0, 143.75, 0.0, 138.0, -138.0, 1.0, 100.0, 1.0, 275.0, 12.5],
    [313.0, 277.75, 0.0, 261.0, -261.0, 1.0, 100.0, 1.0, 521.0, 34.5],
    [313.0, 322.25, 0.0, 305.0, -305.0, 1.0, 100.0, 1.0, 610.0, 34.5],
    [313.0, 284.75, 0.0, 268.0, -268.0, 1.0, 100.0, 1.0, 535.0, 34.5],
    [314.0, 0.0, 26.2, 200.0, -147.6, 1.0, 100.0, 1.0, 0.0, 0.0],
    [315.0, 129.6, 0.0, 129.0, -129.0, 1.0, 100.0, 1.0, 258.0, 1.2],
    [315.0, 75.1, 0.0, 75.0, -75.0, 1.0, 100.0, 1.0, 149.0, 1.2],
    [315.0, 166.6, 0.0, 166.0, -166.0, 1.0, 100.0, 1.0, 332.0, 1.2],
    [315.0, 88.6, 0.0, 88.0, -88.0, 1.0, 100.0, 1.0, 176.0, 1.2],
    [315.0, 164.1, 0.0, 164.0, -164.0, 1.0, 100.0, 1.0, 327.0, 1.2],
    [315.0, 121.575, 0.0, 108.0, -108.0, 1.0, 100.0, 1.0, 216.0, 27.15],
    [316.0, 714.075, 0.0, 701.0, -701.0, 1.0, 100.0, 1.0, 1401.0, 27.15],
    [318.0, 93.5, 59.8, 200.0, -80.4, 1.0, 100.0, 1.0, 137.0, 50.0],
    [321.0, 105.5, 59.5, 200.0, -81.0, 1.0, 100.0, 1.0, 161.0, 50.0],
    [322.0, 25.5, 0.0, 23.0, -23.0, 1.0, 100.0, 1.0, 46.0, 5.0],
    [322.0, 8.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 11.0, 5.0],
    [322.0, 28.0, 0.0, 26.0, -26.0, 1.0, 100.0, 1.0, 51.0, 5.0],
    [322.0, 15.5, 1.5, 16.0, -13.0, 1.0, 100.0, 1.0, 26.0, 5.0],
    [322.0, 27.0, 0.0, 25.0, -25.0, 1.0, 100.0, 1.0, 49.0, 5.0],
    [322.0, 10.5, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 16.0, 5.0],
    [323.0, 89.575, 2.0, 80.0, -76.0, 1.0, 100.0, 1.0, 152.0, 27.15],
    [323.0, 115.575, 0.0, 102.0, -102.0, 1.0, 100.0, 1.0, 204.0, 27.15],
    [323.0, 268.5, 0.0, 234.0, -234.0, 1.0, 100.0, 1.0, 467.0, 70.0]
  ],
  "branch": [
    [101.0, 102.0, 0.003, 0.014, 0.461, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [101.0, 103.0, 0.055, 0.211, 0.057, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [101.0, 105.0, 0.022, 0.085, 0.023, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [102.0, 104.0, 0.033, 0.127, 0.034, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [102.0, 106.0, 0.05, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 109.0, 0.031, 0.119, 0.032, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 124.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [104.0, 109.0, 0.027, 0.104, 0.028, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 110.0, 0.023, 0.088, 0.024, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [106.0, 110.0, 0.014, 0.061, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [107.0, 108.0, 0.016, 0.061, 0.017, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [107.0, 203.0, 0.042, 0.161, 0.044, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [108.0, 109.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [108.0, 110.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 111.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [109.0, 112.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [110.0, 111.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [110.0, 112.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [111.0, 113.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [111.0, 114.0, 0.005, 0.042, 0.088, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [112.0, 113.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [112.0, 123.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [113.0, 123.0, 0.011, 0.087, 0.182, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [113.0, 215.0, 0.01, 0.075, 0.158, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [114.0, 116.0, 0.005, 0.059, 0.082, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 116.0, 0.002, 0.017, 0.036, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 121.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 121.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 124.0, 0.007, 0.052, 0.109, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [116.0, 117.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [116.0, 119.0, 0.003, 0.023, 0.049, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [117.0, 118.0, 0.002, 0.014, 0.03, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [117.0, 122.0, 0.014, 0.105, 0.221, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [118.0, 121.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [118.0, 121.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [119.0, 120.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [119.0, 120.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [120.0, 123.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [120.0, 123.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [121.0, 122.0, 0.009, 0.068, 0.142, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [123.0, 217.0, 0.01, 0.074, 0.155, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [201.0, 202.0, 0.003, 0.014, 0.461, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [201.0, 203.0, 0.055, 0.211, 0.057, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [201.0, 205.0, 0.022, 0.085, 0.023, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [202.0, 204.0, 0.033, 0.127, 0.034, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [202.0, 206.0, 0.05, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [203.0, 209.0, 0.031, 0.119, 0.032, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [203.0, 224.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [204.0, 209.0, 0.027, 0.104, 0.028, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [205.0, 210.0, 0.023, 0.088, 0.024, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [206.0, 210.0, 0.014, 0.061, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [207.0, 208.0, 0.016, 0.061, 0.017, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [208.0, 209.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [208.0, 210.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [209.0, 211.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [209.0, 212.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [210.0, 211.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [210.0, 212.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [211.0, 213.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [211.0, 214.0, 0.005, 0.042, 0.088, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [212.0, 213.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [212.0, 223.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [213.0, 223.0, 0.011, 0.087, 0.182, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [214.0, 216.0, 0.005, 0.059, 0.082, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [215.0, 216.0, 0.002, 0.017, 0.036, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [215.0, 221.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [215.0, 221.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [215.0, 224.0, 0.007, 0.052, 0.109, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [216.0, 217.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [216.0, 219.0, 0.003, 0.023, 0.049, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [217.0, 218.0, 0.002, 0.014, 0.03, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [217.0, 222.0, 0.014, 0.105, 0.221, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [218.0, 221.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [218.0, 221.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [219.0, 220.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [219.0, 220.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [220.0, 223.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [220.0, 223.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [221.0, 222.0, 0.009, 0.068, 0.142, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [301.0, 302.0, 0.003, 0.014, 0.461, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [301.0, 303.0, 0.055, 0.211, 0.057, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [301.0, 305.0, 0.022, 0.085, 0.023, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [302.0, 304.0, 0.033, 0.127, 0.034, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [302.0, 306.0, 0.05, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [303.0, 309.0, 0.031, 0.119, 0.032, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [303.0, 324.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [304.0, 309.0, 0.027, 0.104, 0.028, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [305.0, 310.0, 0.023, 0.088, 0.024, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [306.0, 310.0, 0.014, 0.061, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [307.0, 308.0, 0.016, 0.061, 0.017, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [308.0, 309.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [308.0, 310.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [309.0, 311.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [309.0, 312.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [310.0, 311.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [310.0, 312.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [311.0, 313.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [311.0, 314.0, 0.005, 0.042, 0.088, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [312.0, 313.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [312.0, 323.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [313.0, 323.0, 0.011, 0.087, 0.182, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [314.0, 316.0, 0.005, 0.059, 0.082, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [315.0, 316.0, 0.002, 0.017, 0.036, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [315.0, 321.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [315.0, 321.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [315.0, 324.0, 0.007, 0.052, 0.109, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [316.0, 317.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [316.0, 319.0, 0.003, 0.023, 0.049, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [317.0, 318.0, 0.002, 0.014, 0.03, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [317.0, 322.0, 0.014, 0.105, 0.221, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [318.0, 321.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [318.0, 321.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [319.0, 320.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [319.0, 320.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [320.0, 323.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [320.0, 323.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [321.0, 322.0, 0.009, 0.068, 0.142, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [325.0, 121.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [318.0, 223.0, 0.013, 0.104, 0.218, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [323.0, 325.0, 0.0, 0.009, 0.0, 722.0, 893.0, 893.0, 0.0, 0.0, 1.0, -30.0, 30.0]
  ],
  "areas": [
    [1, 101],
    [2, 201],
    [3, 301]
  ],
  "gencost": [
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094]
  ],
  "__dtypes__": {
    "areas": "int64"
  }
}
