    [3180.0, 1.9635, 0.5025, 1.152, -0.147, 1.0, 3.0, 1.0, 3.0, 0.927],
    [3180.0, 0.314, 0.0835, 0.192, -0.025, 1.0, 0.5, 1.0, 0.5, 0.128],
    [3180.0, 0.342, 0.0835, 0.192, -0.025, 1.0, 0.5, 1.0, 0.5, 0.184],
    [3180.0, 0.3255, 0.0835, 0.192, -0.025, 1.0, 0.5, 1.0, 0.5, 0.151],
    [3180.0, 0.327, 0.0835, 0.192, -0.025, 1.0, 0.5, 1.0, 0.5, 0.154],
    [3180.0, 0.3305, 0.0835, 0.192, -0.025, 1.0, 0.5, 1.0, 0.5, 0.161],
    [3180.0, 0.801, 0.201, 0.461, -0.059, 1.0, 1.2, 1.0, 1.2, 0.402],
    [3180.0, 0.73, 0.201, 0.461, -0.059, 1.0, 1.2, 1.0, 1.2, 0.26],
    [3180.0, 0.883, 0.2345, 0.538, -0.069, 1.0, 1.4, 1.0, 1.4, 0.366],
    [3183.0, 13.759, 3.741, 9.569, -2.087, 1.0, 18.8, 1.0, 18.8, 8.718],
    [3183.0, 23.3355, 7.005, 17.917, -3.907, 1.0, 35.2, 1.0, 35.2, 11.471],
    [3183.0, 20.716, 7.005, 17.917, -3.907, 1.0, 35.2, 1.0, 35.2, 6.232],
    [3189.0, 107.5685, 36.7585, 94.021, -20.504, 1.0, 184.72, 1.0, 184.717, 30.42],
    [3190.0, 113.235, 36.7585, 94.021, -20.504, 1.0, 184.72, 1.0, 184.717, 41.753],
    [3191.0, 123.2995, 36.7585, 94.021, -20.504, 1.0, 184.72, 1.0, 184.717, 61.882],
    [3192.0, 132.163, 36.7585, 94.021, -20.504, 1.0, 184.72, 1.0, 184.717, 79.609],
    [3193.0, 133.894, 36.7585, 94.021, -20.504, 1.0, 184.72, 1.0, 184.717, 83.071],
    [3194.0, 112.5885, 36.7585, 94.021, -20.504, 1.0, 184.72, 1.0, 184.717, 40.46],
    [3200.0, 32.895, 10.229, 26.163, -5.705, 1.0, 51.4, 1.0, 51.4, 14.39],
    [3201.0, 35.9895, 10.229, 26.163, -5.705, 1.0, 51.4, 1.0, 51.4, 20.579],
    [3202.0, 33.56, 10.229, 26.163, -5.705, 1.0, 51.4, 1.0, 51.4, 15.72],
    [3203.0, 34.65, 10.229, 26.163, -5.705, 1.0, 51.4, 1.0, 51.4, 17.9],
    [3204.0, 37.2725, 10.229, 26.163, -5.705, 1.0, 51.4, 1.0, 51.4, 23.145],
    [3205.0, 30.5095, 10.229, 26.163, -5.705, 1.0, 51.4, 1.0, 51.4, 9.619],
    [3210.0, 13.278, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 4.556],
    [3210.0, 35.3085, 9.771, 24.992, -5.45, 1.0, 49.1, 1.0, 49.1, 21.517],
    [3210.0, 35.3205, 9.771, 24.992, -5.45, 1.0, 49.1, 1.0, 49.1, 21.541],
    [3215.0, 98.6615, 5.5375, 34.187, -23.112, 1.0, 160.5, 1.0, 160.5, 36.823],
    [3218.0, 48.5215, 16.915, 43.265, -9.435, 1.0, 85.0, 1.0, 85.0, 12.043],
    [3218.0, 50.5805, 16.915, 43.265, -9.435, 1.0, 85.0, 1.0, 85.0, 16.161],
    [3224.0, 150.291, 7.7625, 47.925, -32.4, 1.0, 225.0, 1.0, 225.0, 75.582],
    [3228.0, 108.592, 32.437, 82.967, -18.093, 1.0, 163.0, 1.0, 163.0, 54.184],
    [3229.0, 93.6965, 32.437, 82.967, -18.093, 1.0, 163.0, 1.0, 163.0, 24.393],
    [3230.0, 118.781, 32.437, 82.967, -18.093, 1.0, 163.0, 1.0, 163.0, 74.562],
    [3231.0, 93.4585, 32.437, 82.967, -18.093, 1.0, 163.0, 1.0, 163.0, 23.917],
    [3232.0, 103.4235, 32.437, 82.967, -18.093, 1.0, 163.0, 1.0, 163.0, 43.847],
    [3237.0, 44.663, 2.063, 12.737, -8.611, 1.0, 59.8, 1.0, 59.8, 29.526],
    [3243.0, 333.1165, 95.976, 260.028, -68.076, 1.0, 558.0, 1.0, 558.0, 108.233],
    [3244.0, 0.0, 0.0, 260.028, -68.076, 1.0, 558.0, 0.0, 558.0, 194.031],
    [3245.0, 382.815, 95.976, 260.028, -68.076, 1.0, 558.0, 1.0, 558.0, 207.63],
    [3248.0, 2.588, 0.67, 1.536, -0.196, 1.0, 4.0, 1.0, 4.0, 1.176],
    [3249.0, 3.0, 0.67, 1.536, -0.196, 1.0, 4.0, 1.0, 4.0, 2.0],
    [3249.0, 18.3295, 4.355, 9.984, -1.274, 1.0, 26.0, 1.0, 26.0, 10.659],
    [3249.0, 15.262, 4.355, 9.984, -1.274, 1.0, 26.0, 1.0, 26.0, 4.524],
    [3253.0, 96.5655, 4.5025, 27.797, -18.792, 1.0, 130.5, 1.0, 130.5, 62.631],
    [3258.0, 96.171, 5.5545, 34.293, -23.184, 1.0, 161.0, 1.0, 161.0, 31.342],
    [3261.0, 42.7305, 86.7565, 182.153, -8.64, 1.0, 60.0, 1.0, 60.0, 25.461],
    [3265.0, 51.887, 17.4555, 44.648, -9.737, 1.0, 87.72, 1.0, 87.717, 16.057],
    [3265.0, 50.6185, 17.4555, 44.648, -9.737, 1.0, 87.72, 1.0, 87.717, 13.52],
    [3265.0, 50.1535, 17.4555, 44.648, -9.737, 1.0, 87.72, 1.0, 87.717, 12.59],
    [3265.0, 48.7695, 17.4555, 44.648, -9.737, 1.0, 87.72, 1.0, 87.717, 9.822],
    [3265.0, 62.5665, 17.4555, 44.648, -9.737, 1.0, 87.72, 1.0, 87.717, 37.416],
    [3265.0, 54.874, 17.4555, 44.648, -9.737, 1.0, 87.72, 1.0, 87.717, 22.031],
    [3270.0, 96.5855, 28.457, 72.787, -15.873, 1.0, 143.0, 1.0, 143.0, 50.171],
    [3271.0, 91.4135, 28.457, 72.787, -15.873, 1.0, 143.0, 1.0, 143.0, 39.827],
    [3272.0, 85.5755, 28.457, 72.787, -15.873, 1.0, 143.0, 1.0, 143.0, 28.151],
    [3273.0, 91.9765, 28.457, 72.787, -15.873, 1.0, 143.0, 1.0, 143.0, 40.953],
    [3278.0, 187.3025, 53.133, 135.903, -29.637, 1.0, 267.0, 1.0, 267.0, 107.605],
    [3279.0, 168.942, 53.133, 135.903, -29.637, 1.0, 267.0, 1.0, 267.0, 70.884],
    [3280.0, 190.027, 53.133, 135.903, -29.637, 1.0, 267.0, 1.0, 267.0, 113.054],
    [3283.0, 1.5355, 0.458, 1.171, -0.255, 1.0, 2.3, 1.0, 2.3, 0.771],
    [3283.0, 3.3435, 0.915, 2.341, -0.511, 1.0, 4.6, 1.0, 4.6, 2.087],
    [3283.0, 3.3015, 1.194, 3.054, -0.666, 1.0, 6.0, 1.0, 6.0, 0.603],
    [3283.0, 3.833, 1.194, 3.054, -0.666, 1.0, 6.0, 1.0, 6.0, 1.666],
    [3283.0, 30.134, 10.248, 26.213, -5.717, 1.0, 51.5, 1.0, 51.5, 8.768],
    [3283.0, 32.5565, 10.248, 26.213, -5.717, 1.0, 51.5, 1.0, 51.5, 13.613],
    [3283.0, 33.7605, 10.248, 26.213, -5.717, 1.0, 51.5, 1.0, 51.5, 16.021],
    [3283.0, 32.825, 10.248, 26.213, -5.717, 1.0, 51.5, 1.0, 51.5, 14.15],
    [3287.0, 21.1575, 5.6185, 14.371, -3.134, 1.0, 28.23, 1.0, 28.233, 14.082],
    [3287.0, 17.9545, 5.6185, 14.371, -3.134, 1.0, 28.23, 1.0, 28.233, 7.676],
    [3287.0, 20.408, 5.6185, 14.371, -3.134, 1.0, 28.23, 1.0, 28.233, 12.583],
    [3290.0, 23.8725, 5.8625, 13.44, -1.715, 1.0, 35.0, 1.0, 35.0, 12.745],
    [3291.0, 20.171, 5.8625, 13.44, -1.715, 1.0, 35.0, 1.0, 35.0, 5.342],
    [3292.0, 1.57, 0.469, 1.075, -0.137, 1.0, 2.8, 1.0, 2.8, 0.34],
    [3297.0, 144.6505, 41.1035, 105.134, -22.927, 1.0, 206.55, 1.0, 206.55, 82.751],
    [3298.0, 126.099, 41.1035, 105.134, -22.927, 1.0, 206.55, 1.0, 206.55, 45.648],
    [3299.0, 147.5725, 41.1035, 105.134, -22.927, 1.0, 206.55, 1.0, 206.55, 88.595],
    [3300.0, 139.2735, 41.1035, 105.134, -22.927, 1.0, 206.55, 1.0, 206.55, 71.997],
    [3303.0, 50.509, 3.1565, 19.489, -13.176, 1.0, 91.5, 1.0, 91.5, 9.518],
    [3309.0, 70.935, 20.003, 51.163, -11.157, 1.0, 100.52, 1.0, 100.517, 41.353],
    [3310.0, 67.73, 20.003, 51.163, -11.157, 1.0, 100.52, 1.0, 100.517, 34.943],
    [3311.0, 63.7215, 20.003, 51.163, -11.157, 1.0, 100.52, 1.0, 100.517, 26.926],
    [3312.0, 75.233, 20.003, 51.163, -11.157, 1.0, 100.52, 1.0, 100.517, 49.949],
    [3313.0, 72.905, 20.003, 51.163, -11.157, 1.0, 100.52, 1.0, 100.517, 45.293],
    [3314.0, 73.4345, 20.003, 51.163, -11.157, 1.0, 100.52, 1.0, 100.517, 46.352],
    [3318.0, 56.917, 3.105, 19.17, -12.96, 1.0, 90.0, 1.0, 90.0, 23.834],
    [3323.0, 138.6215, 38.606, 98.746, -21.534, 1.0, 194.0, 1.0, 194.0, 83.243],
    [3324.0, 129.4975, 38.606, 98.746, -21.534, 1.0, 194.0, 1.0, 194.0, 64.995],
    [3329.0, 149.455, 42.4535, 108.587, -23.68, 1.0, 213.33, 1.0, 213.333, 85.577],
    [3330.0, 137.783, 42.4535, 108.587, -23.68, 1.0, 213.33, 1.0, 213.333, 62.233],
    [3331.0, 146.8555, 42.4535, 108.587, -23.68, 1.0, 213.33, 1.0, 213.333, 80.378],
    [3332.0, 133.2805, 42.4535, 108.587, -23.68, 1.0, 213.33, 1.0, 213.333, 53.228],
    [3333.0, 151.5025, 42.4535, 108.587, -23.68, 1.0, 213.33, 1.0, 213.333, 89.672],
    [3334.0, 124.671, 42.4535, 108.587, -23.68, 1.0, 213.33, 1.0, 213.333, 36.009],
    [3335.0, 1.2445, 0.345, 0.882, -0.192, 1.0, 1.73, 1.0, 1.733, 0.756],
    [3335.0, 0.996, 0.345, 0.882, -0.192, 1.0, 1.73, 1.0, 1.733, 0.259],
    [3336.0, 1.144, 0.345, 0.882, -0.192, 1.0, 1.73, 1.0, 1.733, 0.555],
    [3336.0, 1.057, 0.345, 0.882, -0.192, 1.0, 1.73, 1.0, 1.733, 0.381],
    [3337.0, 1.2795, 0.345, 0.882, -0.192, 1.0, 1.73, 1.0, 1.733, 0.826],
    [3337.0, 1.06, 0.345, 0.882, -0.192, 1.0, 1.73, 1.0, 1.733, 0.387],
    [3344.0, 150.377, 6.9555, 42.941, -29.03, 1.0, 201.6, 1.0, 201.6, 99.154],
    [3349.0, 245.385, 61.364, 223.078, -100.35, 1.0, 438.27, 1.0, 438.267, 52.503],
    [3350.0, 253.1875, 61.364, 223.078, -100.35, 1.0, 438.27, 1.0, 438.267, 68.108],
    [3351.0, 307.7435, 61.4495, 223.078, -100.179, 1.0, 438.27, 1.0, 438.267, 177.22],
    [3352.0, 0.5795, -52.618, 0.458, -105.694, 1.0, 0.9, 1.0, 0.9, 0.259],
    [3352.0, 0.561, 0.179, 0.458, -0.1, 1.0, 0.9, 1.0, 0.9, 0.222],
    [3357.0, 13.574, 3.065, 7.027, -0.897, 1.0, 18.3, 1.0, 18.3, 8.848],
    [3358.0, 10.2935, 3.065, 7.027, -0.897, 1.0, 18.3, 1.0, 18.3, 2.287],
    [3358.0, 13.4905, 3.065, 7.027, -0.897, 1.0, 18.3, 1.0, 18.3, 8.681],
    [3359.0, 9.145, 2.5125, 5.76, -0.735, 1.0, 15.0, 1.0, 15.0, 3.29],
    [3365.0, 150.0345, 6.9555, 42.941, -29.03, 1.0, 201.6, 1.0, 201.6, 98.469],
    [3370.0, 169.168, 59.302, 151.682, -33.078, 1.0, 298.0, 1.0, 298.0, 40.336],
    [3371.0, 215.8045, 59.302, 151.682, -33.078, 1.0, 298.0, 1.0, 298.0, 133.609],
    [3372.0, 181.313, 59.302, 151.682, -33.078, 1.0, 298.0, 1.0, 298.0, 64.626],
    [3378.0, 138.113, 7.521, 46.434, -31.392, 1.0, 218.0, 1.0, 218.0, 58.226],
    [3382.0, 63.5865, 20.437, 52.274, -11.4, 1.0, 102.7, 1.0, 102.7, 24.473],
    [3389.0, 28.2345, 6.784, 15.552, -1.984, 1.0, 40.5, 1.0, 40.5, 15.969],
    [3390.0, 25.9405, 6.784, 15.552, -1.984, 1.0, 40.5, 1.0, 40.5, 11.381],
    [3395.0, 27.4955, 1.7075, 10.543, -7.128, 1.0, 49.5, 1.0, 49.5, 5.491],
    [3395.0, 7.2715, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 4.543],
    [3396.0, 7.4045, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 4.809],
    [3397.0, 5.738, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 1.476],
    [3397.0, 6.924, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 3.848],
    [3398.0, 7.324, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 4.648],
    [3403.0, 0.0, 0.0, 418.328, -109.519, 1.0, 897.7, 0.0, 897.7, 152.243],
    [3404.0, 0.0, 0.0, 418.328, -109.519, 1.0, 897.7, 0.0, 897.7, 133.105],
    [3409.0, 117.508, 35.0905, 89.754, -19.573, 1.0, 176.33, 1.0, 176.333, 58.683],
    [3410.0, 127.248, 35.0905, 89.754, -19.573, 1.0, 176.33, 1.0, 176.333, 78.163],
    [3411.0, 97.969, 35.0905, 89.754, -19.573, 1.0, 176.33, 1.0, 176.333, 19.605],
    [3416.0, 117.3845, 5.52, 34.08, -23.04, 1.0, 160.0, 1.0, 160.0, 74.769],
    [3421.0, 126.356, 36.5485, 93.483, -20.386, 1.0, 183.66, 1.0, 183.66, 69.052],
    [3422.0, 136.7635, 36.5485, 93.483, -20.386, 1.0, 183.66, 1.0, 183.66, 89.867],
    [3423.0, 134.9075, 36.5485, 93.483, -20.386, 1.0, 183.66, 1.0, 183.66, 86.155],
    [3424.0, 133.772, 36.5485, 93.483, -20.386, 1.0, 183.66, 1.0, 183.66, 83.884],
    [3425.0, 112.3595, 36.5485, 93.483, -20.386, 1.0, 183.66, 1.0, 183.66, 41.059],
    [3431.0, 226.521, 72.237, 184.767, -40.293, 1.0, 363.0, 1.0, 363.0, 90.042],
    [3432.0, 264.8145, 72.237, 184.767, -40.293, 1.0, 363.0, 1.0, 363.0, 166.629],
    [3437.0, 116.637, 90.518, 202.988, -21.952, 1.0, 197.77, 1.0, 197.767, 35.507],
    [3438.0, 124.1355, 39.487, 100.926, -21.952, 1.0, 197.77, 1.0, 197.767, 50.504],
    [3439.0, 126.1555, 159.4025, 340.757, -21.952, 1.0, 197.77, 1.0, 197.767, 54.544],
    [3444.0, 112.9165, 6.486, 40.044, -27.072, 1.0, 188.0, 1.0, 188.0, 37.833],
    [3450.0, 208.402, 57.511, 147.101, -32.079, 1.0, 289.0, 1.0, 289.0, 127.804],
    [3451.0, 199.5185, 57.511, 147.101, -32.079, 1.0, 289.0, 1.0, 289.0, 110.037],
    [3452.0, 162.2045, 57.511, 147.101, -32.079, 1.0, 289.0, 1.0, 289.0, 35.409],
    [3453.0, 204.3475, 57.511, 147.101, -32.079, 1.0, 289.0, 1.0, 289.0, 119.695],
    [3454.0, 162.934, 57.511, 147.101, -32.079, 1.0, 289.0, 1.0, 289.0, 36.868],
    [3455.0, 213.532, 57.511, 147.101, -32.079, 1.0, 289.0, 1.0, 289.0, 138.064],
    [3461.0, 144.9925, 8.458, 52.22, -35.304, 1.0, 245.17, 1.0, 245.167, 44.818],
    [3462.0, 176.4195, 8.458, 52.22, -35.304, 1.0, 245.17, 1.0, 245.167, 107.672],
    [3463.0, 177.8335, 8.458, 52.22, -35.304, 1.0, 245.17, 1.0, 245.167, 110.5],
    [3466.0, 60.081, 2.846, 17.572, -11.88, 1.0, 82.5, 1.0, 82.5, 37.662],
    [3471.0, 196.4365, 52.297, 133.765, -29.171, 1.0, 262.8, 1.0, 262.8, 130.073],
    [3472.0, 176.318, 52.297, 133.765, -29.171, 1.0, 262.8, 1.0, 262.8, 89.836],
    [3473.0, 188.705, 52.297, 133.765, -29.171, 1.0, 262.8, 1.0, 262.8, 114.61],
    [3477.0, 20.983, 7.0645, 18.069, -3.94, 1.0, 35.5, 1.0, 35.5, 6.466],
    [3477.0, 25.1715, 7.0645, 18.069, -3.94, 1.0, 35.5, 1.0, 35.5, 14.843],
    [3478.0, 20.802, 7.0645, 18.069, -3.94, 1.0, 35.5, 1.0, 35.5, 6.104],
    [3483.0, 113.1535, 5.7135, 35.273, -23.846, 1.0, 165.6, 1.0, 165.6, 60.707],
    [3488.0, 211.887, 61.92, 167.76, -43.92, 1.0, 360.0, 1.0, 360.0, 63.774],
    [3489.0, 256.69, 61.92, 167.76, -43.92, 1.0, 360.0, 1.0, 360.0, 153.38],
    [3490.0, 256.4795, 61.92, 167.76, -43.92, 1.0, 360.0, 1.0, 360.0, 152.959],
    [3493.0, 23.5005, 1.2935, 7.987, -5.4, 1.0, 37.5, 1.0, 37.5, 9.501],
    [3496.0, 29.3125, 8.796, 22.498, -4.906, 1.0, 44.2, 1.0, 44.2, 14.425],
    [3501.0, 66.491, 22.009, 56.295, -12.277, 1.0, 110.6, 1.0, 110.6, 22.382],
    [3502.0, 61.919, 22.009, 56.295, -12.277, 1.0, 110.6, 1.0, 110.6, 13.238],
    [3503.0, 74.31, 22.009, 56.295, -12.277, 1.0, 110.6, 1.0, 110.6, 38.02],
    [3504.0, 75.4915, 22.009, 56.295, -12.277, 1.0, 110.6, 1.0, 110.6, 40.383],
    [3505.0, 79.318, 22.009, 56.295, -12.277, 1.0, 110.6, 1.0, 110.6, 48.036],
    [3506.0, 69.616, 22.009, 56.295, -12.277, 1.0, 110.6, 1.0, 110.6, 28.632],
    [3507.0, 2.373, 0.856, 2.189, -0.477, 1.0, 4.3, 1.0, 4.3, 0.446],
    [3507.0, 2.5255, 0.736, 1.883, -0.411, 1.0, 3.7, 1.0, 3.7, 1.351],
    [3512.0, 179.4585, 22.0885, 144.59, -100.413, 1.0, 284.07, 1.0, 284.067, 74.85],
    [3513.0, 189.249, 18.1285, 144.59, -108.333, 1.0, 284.07, 1.0, 284.067, 94.431],
    [3514.0, 166.704, 21.636, 144.59, -101.318, 1.0, 284.07, 1.0, 284.067, 49.341],
    [3517.0, 68.268, 18.94, 48.444, -10.564, 1.0, 95.18, 1.0, 95.175, 41.361],
    [3517.0, 65.8245, 18.94, 48.444, -10.564, 1.0, 95.18, 1.0, 95.175, 36.474],
    [3517.0, 54.3725, 18.94, 48.444, -10.564, 1.0, 95.18, 1.0, 95.175, 13.57],
    [3517.0, 66.326, 18.94, 48.444, -10.564, 1.0, 95.18, 1.0, 95.175, 37.477],
    [3521.0, 52.12, 15.1955, 38.867, -8.476, 1.0, 76.36, 1.0, 76.36, 27.88],
    [3521.0, 53.497, 15.1955, 38.867, -8.476, 1.0, 76.36, 1.0, 76.36, 30.634],
    [3521.0, 46.9325, 15.1955, 38.867, -8.476, 1.0, 76.36, 1.0, 76.36, 17.505],
    [3521.0, 44.2555, 15.1955, 38.867, -8.476, 1.0, 76.36, 1.0, 76.36, 12.151],
    [3521.0, 48.387, 15.1955, 38.867, -8.476, 1.0, 76.36, 1.0, 76.36, 20.414],
    [3527.0, 180.9665, 61.385, 157.01, -34.24, 1.0, 308.47, 1.0, 308.467, 53.466],
    [3528.0, 231.2435, 61.385, 157.01, -34.24, 1.0, 308.47, 1.0, 308.467, 154.02],
    [3529.0, 182.995, 61.385, 157.01, -34.24, 1.0, 308.47, 1.0, 308.467, 57.523],
    [3530.0, 194.1975, 61.385, 157.01, -34.24, 1.0, 308.47, 1.0, 308.467, 79.928],
    [3531.0, 224.549, 61.385, 157.01, -34.24, 1.0, 308.47, 1.0, 308.467, 140.631],
    [3532.0, 198.1515, 61.385, 157.01, -34.24, 1.0, 308.47, 1.0, 308.467, 87.836],
    [3537.0, 120.4825, 6.921, 42.728, -28.886, 1.0, 200.6, 1.0, 200.6, 40.365],
    [3540.0, 2.5925, 0.8525, 2.18, -0.475, 1.0, 4.28, 1.0, 4.283, 0.902],
    [3540.0, 2.7575, 0.8525, 2.18, -0.475, 1.0, 4.28, 1.0, 4.283, 1.232],
    [3540.0, 2.64, 0.8525, 2.18, -0.475, 1.0, 4.28, 1.0, 4.283, 0.997],
    [3540.0, 3.0885, 0.8525, 2.18, -0.475, 1.0, 4.28, 1.0, 4.283, 1.894],
    [3540.0, 2.425, 0.8525, 2.18, -0.475, 1.0, 4.28, 1.0, 4.283, 0.567],
    [3540.0, 2.473, 0.8525, 2.18, -0.475, 1.0, 4.28, 1.0, 4.283, 0.663],
    [3540.0, 9.8965, 2.985, 7.635, -1.665, 1.0, 15.0, 1.0, 15.0, 4.793],
    [3545.0, 448.361, 152.235, 389.385, -84.915, 1.0, 765.0, 1.0, 765.0, 131.722],
    [3546.0, 531.2405, 152.235, 389.385, -84.915, 1.0, 765.0, 1.0, 765.0, 297.481],
    [3551.0, 84.574, 28.656, 73.296, -15.984, 1.0, 144.0, 1.0, 144.0, 25.148],
    [3552.0, 79.57, 28.656, 73.296, -15.984, 1.0, 144.0, 1.0, 144.0, 15.14],
    [3553.0, 94.938, 28.656, 73.296, -15.984, 1.0, 144.0, 1.0, 144.0, 45.876],
    [3558.0, 128.1585, 38.2345, 97.796, -21.327, 1.0, 192.13, 1.0, 192.133, 64.184],
    [3559.0, 115.704, 38.2345, 97.796, -21.327, 1.0, 192.13, 1.0, 192.133, 39.275],
    [3560.0, 140.2005, 38.2345, 97.796, -21.327, 1.0, 192.13, 1.0, 192.133, 88.268],
    [3561.0, 116.488, 38.2345, 97.796, -21.327, 1.0, 192.13, 1.0, 192.133, 40.843],
    [3562.0, 130.2305, 38.2345, 97.796, -21.327, 1.0, 192.13, 1.0, 192.133, 68.328],
    [3563.0, 138.6, 38.2345, 97.796, -21.327, 1.0, 192.13, 1.0, 192.133, 85.067],
    [3564.0, 1.746, 0.557, 1.425, -0.311, 1.0, 2.8, 1.0, 2.8, 0.692],
    [3565.0, 1.7845, 0.557, 1.425, -0.311, 1.0, 2.8, 1.0, 2.8, 0.769],
    [3565.0, 0.601, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.202],
    [3566.0, 0.747, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.494],
    [3570.0, 29.8425, 9.8205, 25.119, -5.478, 1.0, 49.35, 1.0, 49.35, 10.335],
    [3570.0, 29.384, 9.8205, 25.119, -5.478, 1.0, 49.35, 1.0, 49.35, 9.418],
    [3576.0, 0.0, 0.0, 469.728, -122.976, 1.0, 1008.0, 0.0, 1008.0, 110.309],
    [3580.0, 81.6905, 4.161, 25.688, -17.366, 1.0, 120.6, 1.0, 120.6, 42.781],
    [3586.0, 143.945, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 48.957],
    [3587.0, 143.201, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 47.469],
    [3588.0, 172.4305, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 105.928],
    [3589.0, 178.081, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 117.229],
    [3590.0, 167.5115, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 96.09],
    [3591.0, 132.0815, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 25.23],
    [3597.0, 21.144, 6.686, 17.102, -3.73, 1.0, 33.6, 1.0, 33.6, 8.688],
    [3597.0, 24.006, 6.686, 17.102, -3.73, 1.0, 33.6, 1.0, 33.6, 14.412],
    [3598.0, 23.3365, 6.686, 17.102, -3.73, 1.0, 33.6, 1.0, 33.6, 13.073],
    [3598.0, 19.1565, 6.686, 17.102, -3.73, 1.0, 33.6, 1.0, 33.6, 4.713],
    [3599.0, 22.468, 6.686, 17.102, -3.73, 1.0, 33.6, 1.0, 33.6, 11.336],
    [3599.0, 20.334, 6.686, 17.102, -3.73, 1.0, 33.6, 1.0, 33.6, 7.068],
    [3602.0, 27.224, 7.462, 19.087, -4.163, 1.0, 37.5, 1.0, 37.5, 16.948],
    [3602.0, 24.991, 7.462, 19.087, -4.163, 1.0, 37.5, 1.0, 37.5, 12.482],
    [3607.0, 156.259, 7.2105, 44.517, -30.096, 1.0, 209.0, 1.0, 209.0, 103.518],
    [3611.0, 71.8955, 21.611, 55.277, -12.055, 1.0, 108.6, 1.0, 108.6, 35.191],
    [3612.0, 77.611, 21.611, 55.277, -12.055, 1.0, 108.6, 1.0, 108.6, 46.622],
    [3613.0, 73.0235, 21.611, 55.277, -12.055, 1.0, 108.6, 1.0, 108.6, 37.447],
    [3614.0, 79.254, 21.611, 55.277, -12.055, 1.0, 108.6, 1.0, 108.6, 49.908],
    [3620.0, 261.0535, 70.52, 191.06, -50.02, 1.0, 410.0, 1.0, 410.0, 112.107],
    [3625.0, 71.3505, 24.278, 62.098, -13.542, 1.0, 122.0, 1.0, 122.0, 20.701],
    [3626.0, 72.7475, 24.278, 62.098, -13.542, 1.0, 122.0, 1.0, 122.0, 23.495],
    [3627.0, 73.7565, 24.278, 62.098, -13.542, 1.0, 122.0, 1.0, 122.0, 25.513],
    [3630.0, 34.4205, 9.5615, 24.457, -5.334, 1.0, 48.05, 1.0, 48.05, 20.791],
    [3630.0, 35.3345, 9.5615, 24.457, -5.334, 1.0, 48.05, 1.0, 48.05, 22.619],
    [3634.0, 344.207, 80.152, 217.156, -56.852, 1.0, 466.0, 1.0, 466.0, 222.414],
    [3635.0, 336.939, 80.152, 217.156, -56.852, 1.0, 466.0, 1.0, 466.0, 207.878],
    [3640.0, 61.347, 20.378, 52.122, -11.366, 1.0, 102.4, 1.0, 102.4, 20.294],
    [3646.0, 122.459, 34.3605, 87.887, -19.166, 1.0, 172.67, 1.0, 172.667, 72.251],
    [3647.0, 109.561, 34.3605, 87.887, -19.166, 1.0, 172.67, 1.0, 172.667, 46.455],
    [3648.0, 122.9895, 34.3605, 87.887, -19.166, 1.0, 172.67, 1.0, 172.667, 73.312],
    [3649.0, 105.101, 34.3605, 87.887, -19.166, 1.0, 172.67, 1.0, 172.667, 37.535],
    [3650.0, 113.2485, 34.3605, 87.887, -19.166, 1.0, 172.67, 1.0, 172.667, 53.83],
    [3651.0, 123.649, 34.3605, 87.887, -19.166, 1.0, 172.67, 1.0, 172.667, 74.631],
    [3657.0, 66.6415, 3.9845, 24.601, -16.632, 1.0, 115.5, 1.0, 115.5, 17.783],
    [3662.0, 91.393, 24.7705, 63.358, -13.817, 1.0, 124.47, 1.0, 124.475, 58.311],
    [3663.0, 83.443, 24.7705, 63.358, -13.817, 1.0, 124.47, 1.0, 124.475, 42.411],
    [3664.0, 80.3995, 24.7705, 63.358, -13.817, 1.0, 124.47, 1.0, 124.475, 36.324],
    [3665.0, 78.3885, 24.7705, 63.358, -13.817, 1.0, 124.47, 1.0, 124.475, 32.302],
    [3666.0, 8.0905, 2.328, 5.955, -1.299, 1.0, 11.7, 1.0, 11.7, 4.481],
    [3670.0, 214.019, 62.451, 159.737, -34.835, 1.0, 313.83, 1.0, 313.825, 114.213],
    [3671.0, 176.0525, 62.451, 159.737, -34.835, 1.0, 313.83, 1.0, 313.825, 38.28],
    [3672.0, 199.4225, 62.451, 159.737, -34.835, 1.0, 313.83, 1.0, 313.825, 85.02],
    [3673.0, 179.36, 62.451, 159.737, -34.835, 1.0, 313.83, 1.0, 313.825, 44.895],
    [3674.0, 9.1245, 3.244, 8.297, -1.809, 1.0, 16.3, 1.0, 16.3, 1.949],
    [3679.0, 138.307, 37.5015, 95.921, -20.918, 1.0, 188.45, 1.0, 188.45, 88.164],
    [3680.0, 139.666, 37.5015, 95.921, -20.918, 1.0, 188.45, 1.0, 188.45, 90.882],
    [3683.0, 0.64, 0.1635, 0.443, -0.116, 1.0, 0.95, 1.0, 0.95, 0.33],
    [3683.0, 1.08, 0.258, 0.699, -0.183, 1.0, 1.5, 1.0, 1.5, 0.66],
    [3683.0, 1.213, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.626],
    [3683.0, 1.189, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.578],
    [3683.0, 1.1465, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.493],
    [3683.0, 1.02, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.24],
    [3683.0, 1.2695, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.739],
    [3683.0, 1.1135, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.427],
    [3683.0, 1.4915, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.983],
    [3683.0, 1.295, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.59],
    [3683.0, 1.1415, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.283],
    [3683.0, 0.677, 0.1635, 0.443, -0.116, 1.0, 0.95, 1.0, 0.95, 0.404],
    [3683.0, 1.1265, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.253],
    [3683.0, 1.101, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.202],
    [3683.0, 1.2725, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.545],
    [3683.0, 1.227, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.454],
    [3683.0, 0.5345, 0.1635, 0.443, -0.116, 1.0, 0.95, 1.0, 0.95, 0.119],
    [3683.0, 0.5845, 0.1635, 0.443, -0.116, 1.0, 0.95, 1.0, 0.95, 0.219],
    [3683.0, 0.6365, 0.1635, 0.443, -0.116, 1.0, 0.95, 1.0, 0.95, 0.323],
    [3683.0, 0.697, 0.1635, 0.443, -0.116, 1.0, 0.95, 1.0, 0.95, 0.444],
    [3683.0, 0.9125, 0.258, 0.699, -0.183, 1.0, 1.5, 1.0, 1.5, 0.325],
    [3683.0, 0.9605, 0.258, 0.699, -0.183, 1.0, 1.5, 1.0, 1.5, 0.421],
    [3683.0, 0.868, 0.258, 0.699, -0.183, 1.0, 1.5, 1.0, 1.5, 0.236],
    [3686.0, 61.1515, 17.2135, 44.028, -9.601, 1.0, 86.5, 1.0, 86.5, 35.803],
    [3686.0, 53.5525, 17.2135, 44.028, -9.601, 1.0, 86.5, 1.0, 86.5, 20.605],
    [3691.0, 133.3345, 46.7745, 119.64, -26.091, 1.0, 235.05, 1.0, 235.05, 31.619],
    [3692.0, 136.5905, 46.7745, 119.64, -26.091, 1.0, 235.05, 1.0, 235.05, 38.131],
    [3693.0, 151.757, 46.7745, 119.64, -26.091, 1.0, 235.05, 1.0, 235.05, 68.464],
    [3694.0, 153.291, 46.7745, 119.64, -26.091, 1.0, 235.05, 1.0, 235.05, 71.532],
    [3698.0, 6.346, 1.5075, 3.456, -0.441, 1.0, 9.0, 1.0, 9.0, 3.692],
    [3698.0, 6.061, 1.5075, 3.456, -0.441, 1.0, 9.0, 1.0, 9.0, 3.122],
    [3698.0, 25.2725, 6.03, 13.824, -1.764, 1.0, 36.0, 1.0, 36.0, 14.545],
    [3698.0, 24.09, 6.03, 13.824, -1.764, 1.0, 36.0, 1.0, 36.0, 12.18],
    [3698.0, 24.4895, 6.03, 13.824, -1.764, 1.0, 36.0, 1.0, 36.0, 12.979],
    [3703.0, 70.2515, 20.278, 51.867, -11.311, 1.0, 101.9, 1.0, 101.9, 38.603],
    [3706.0, 6.49, 2.2885, 5.853, -1.276, 1.0, 11.5, 1.0, 11.5, 1.48],
    [3706.0, 15.47, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 2.94],
    [3707.0, 6.596, 2.2885, 5.853, -1.276, 1.0, 11.5, 1.0, 11.5, 1.692],
    [3707.0, 14.921, 4.179, 10.689, -2.331, 1.0, 21.0, 1.0, 21.0, 8.842],
    [3707.0, 15.674, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 3.348],
    [3707.0, 19.176, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 10.352],
    [3712.0, 71.786, 4.14, 25.56, -17.28, 1.0, 120.0, 1.0, 120.0, 23.572],
    [3717.0, 97.0045, 4.671, 28.84, -19.498, 1.0, 135.4, 1.0, 135.4, 58.609],
    [3720.0, 51.32, 2.5875, 15.975, -10.8, 1.0, 75.0, 1.0, 75.0, 27.64],
    [3723.0, 27.563, 7.681, 19.647, -4.285, 1.0, 38.6, 1.0, 38.6, 16.526],
    [3723.0, 26.025, 7.681, 19.647, -4.285, 1.0, 38.6, 1.0, 38.6, 13.45],
    [3728.0, 143.7245, 39.004, 99.764, -21.756, 1.0, 196.0, 1.0, 196.0, 91.449],
    [3729.0, 107.8075, 39.004, 99.764, -21.756, 1.0, 196.0, 1.0, 196.0, 19.615],
    [3730.0, 135.874, 39.004, 99.764, -21.756, 1.0, 196.0, 1.0, 196.0, 75.748],
    [3731.0, 110.364, 39.004, 99.764, -21.756, 1.0, 196.0, 1.0, 196.0, 24.728],
    [3732.0, 125.1235, 39.004, 99.764, -21.756, 1.0, 196.0, 1.0, 196.0, 54.247],
    [3733.0, 122.8365, 39.004, 99.764, -21.756, 1.0, 196.0, 1.0, 196.0, 49.673],
    [3738.0, 144.413, 47.621, 121.804, -26.562, 1.0, 239.3, 1.0, 239.3, 49.526],
    [3743.0, 141.1095, 45.9595, 117.554, -25.635, 1.0, 230.95, 1.0, 230.95, 51.269],
    [3744.0, 136.292, 45.9595, 117.554, -25.635, 1.0, 230.95, 1.0, 230.95, 41.634],
    [3745.0, 168.73, 45.9595, 117.554, -25.635, 1.0, 230.95, 1.0, 230.95, 106.51],
    [3746.0, 142.5405, 45.9595, 117.554, -25.635, 1.0, 230.95, 1.0, 230.95, 54.131],
    [3751.0, 107.6335, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 65.267],
    [3756.0, 91.3645, 4.6575, 28.755, -19.44, 1.0, 135.0, 1.0, 135.0, 47.729],
    [3759.0, 42.594, 12.5865, 32.194, -7.021, 1.0, 63.25, 1.0, 63.25, 21.938],
    [3759.0, 37.2895, 12.5865, 32.194, -7.021, 1.0, 63.25, 1.0, 63.25, 11.329],
    [3765.0, 193.6295, 69.988, 179.015, -39.039, 1.0, 351.7, 1.0, 351.7, 35.559],
    [3766.0, 214.0785, 69.988, 179.015, -39.039, 1.0, 351.7, 1.0, 351.7, 76.457],
    [3771.0, 11.0695, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 2.139],
    [3771.0, 13.8225, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 7.645],
    [3772.0, 13.852, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 7.704],
    [3772.0, 14.3155, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 8.631],
    [3778.0, 173.1895, 8.5905, 53.037, -35.856, 1.0, 249.0, 1.0, 249.0, 97.379],
    [3783.0, 148.089, 41.591, 106.381, -23.199, 1.0, 209.0, 1.0, 209.0, 87.178],
    [3784.0, 144.7665, 41.591, 106.381, -23.199, 1.0, 209.0, 1.0, 209.0, 80.533],
    [3787.0, 58.7915, 16.5835, 42.417, -9.25, 1.0, 83.33, 1.0, 83.333, 34.25],
    [3787.0, 46.0745, 16.5835, 42.417, -9.25, 1.0, 83.33, 1.0, 83.333, 8.816],
    [3787.0, 53.8335, 16.5835, 42.417, -9.25, 1.0, 83.33, 1.0, 83.333, 24.334],
    [3792.0, 69.403, 22.885, 58.535, -12.765, 1.0, 115.0, 1.0, 115.0, 23.806],
    [3793.0, 77.9265, 22.885, 58.535, -12.765, 1.0, 115.0, 1.0, 115.0, 40.853],
    [3794.0, 83.81, 22.885, 58.535, -12.765, 1.0, 115.0, 1.0, 115.0, 52.62],
    [3799.0, 264.804, 92.2865, 236.049, -51.476, 1.0, 463.75, 1.0, 463.75, 65.858],
    [3800.0, 342.2555, 92.2865, 236.049, -51.476, 1.0, 463.75, 1.0, 463.75, 220.761],
    [3806.0, 0.0, 0.0, 262.513, -68.727, 1.0, 563.33, 0.0, 563.333, 261.202],
    [3807.0, 373.674, 96.893, 262.513, -68.727, 1.0, 563.33, 1.0, 563.333, 184.015],
    [3808.0, 388.8675, 96.893, 262.513, -68.727, 1.0, 563.33, 1.0, 563.333, 214.402],
    [3813.0, 0.0, 0.0, 276.524, -72.395, 1.0, 593.4, 0.0, 593.4, 188.084],
    [3814.0, 0.0, 0.0, 276.524, -72.395, 1.0, 593.4, 0.0, 593.4, 295.818],
    [3819.0, 30.978, 9.711, 24.839, -5.417, 1.0, 48.8, 1.0, 48.8, 13.156],
    [3819.0, 34.1855, 9.711, 24.839, -5.417, 1.0, 48.8, 1.0, 48.8, 19.571],
    [3824.0, 248.399, 88.834, 227.218, -49.55, 1.0, 446.4, 1.0, 446.4, 50.398],
    [3827.0, 29.6105, 9.353, 23.923, -5.217, 1.0, 47.0, 1.0, 47.0, 12.221],
    [3830.0, 37.0, 12.676, 32.423, -7.071, 1.0, 63.7, 1.0, 63.7, 10.3],
    [3830.0, 43.219, 12.676, 32.423, -7.071, 1.0, 63.7, 1.0, 63.7, 22.738],
    [3830.0, 36.472, 12.676, 32.423, -7.071, 1.0, 63.7, 1.0, 63.7, 9.244],
    [3834.0, 69.0, 20.895, 53.445, -11.655, 1.0, 105.0, 1.0, 105.0, 33.0],
    [3840.0, 94.551, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 39.102],
    [3845.0, 321.672, 78.002, 211.331, -55.327, 1.0, 453.5, 1.0, 453.5, 189.844],
    [3849.0, 6.7325, 1.759, 4.032, -0.514, 1.0, 10.5, 1.0, 10.5, 2.965],
    [3850.0, 6.0735, 1.759, 4.032, -0.514, 1.0, 10.5, 1.0, 10.5, 1.647],
    [3850.0, 6.1715, 1.759, 4.032, -0.514, 1.0, 10.5, 1.0, 10.5, 1.843],
    [4725.0, 51.7435, 16.7825, 42.926, -9.361, 1.0, 84.33, 1.0, 84.333, 19.154],
    [4726.0, 57.943, 16.7825, 42.926, -9.361, 1.0, 84.33, 1.0, 84.333, 31.553],
    [4727.0, 53.479, 16.7825, 42.926, -9.361, 1.0, 84.33, 1.0, 84.333, 22.625],
    [4730.0, 2.719, 0.756, 1.934, -0.422, 1.0, 3.8, 1.0, 3.8, 1.638],
    [4731.0, 2.646, 0.756, 1.934, -0.422, 1.0, 3.8, 1.0, 3.8, 1.492],
    [4731.0, 8.9155, 2.388, 6.108, -1.332, 1.0, 12.0, 1.0, 12.0, 5.831],
    [4731.0, 8.2855, 2.388, 6.108, -1.332, 1.0, 12.0, 1.0, 12.0, 4.571],
    [4736.0, 113.795, 37.81, 96.71, -21.09, 1.0, 190.0, 1.0, 190.0, 37.59],
    [4737.0, 123.9965, 37.81, 96.71, -21.09, 1.0, 190.0, 1.0, 190.0, 57.993],
    [4738.0, 123.9705, 37.81, 96.71, -21.09, 1.0, 190.0, 1.0, 190.0, 57.941],
    [4743.0, 5.318, 1.672, 4.276, -0.932, 1.0, 8.4, 1.0, 8.4, 2.236],
    [4743.0, 4.6295, 1.672, 4.276, -0.932, 1.0, 8.4, 1.0, 8.4, 0.859],
    [4749.0, 136.2925, 45.6375, 116.731, -25.456, 1.0, 229.33, 1.0, 229.333, 43.252],
    [4750.0, 128.891, 45.6375, 116.731, -25.456, 1.0, 229.33, 1.0, 229.333, 28.449],
    [4751.0, 137.087, 45.6375, 116.731, -25.456, 1.0, 229.33, 1.0, 229.333, 44.841],
    [4752.0, 156.55, 45.6375, 116.731, -25.456, 1.0, 229.33, 1.0, 229.333, 83.767],
    [4753.0, 167.583, 45.6375, 116.731, -25.456, 1.0, 229.33, 1.0, 229.333, 105.833],
    [4754.0, 131.9105, 45.6375, 116.731, -25.456, 1.0, 229.33, 1.0, 229.333, 34.488],
    [4760.0, 44.628, 16.099, 41.178, -8.98, 1.0, 80.9, 1.0, 80.9, 8.356],
    [4761.0, 53.137, 16.099, 41.178, -8.98, 1.0, 80.9, 1.0, 80.9, 25.374],
    [4762.0, 45.348, 16.099, 41.178, -8.98, 1.0, 80.9, 1.0, 80.9, 9.796],
    [4763.0, 47.0425, 16.099, 41.178, -8.98, 1.0, 80.9, 1.0, 80.9, 13.185],
    [4767.0, 14.6555, 3.9, 9.976, -2.176, 1.0, 19.6, 1.0, 19.6, 9.711],
    [4772.0, 0.0, 0.0, 327.971, -85.864, 1.0, 703.8, 0.0, 703.8, 288.628],
    [4775.0, 22.3365, 7.96, 20.36, -4.44, 1.0, 40.0, 1.0, 40.0, 4.673],
    [4776.0, 23.8575, 7.96, 20.36, -4.44, 1.0, 40.0, 1.0, 40.0, 7.715],
    [4781.0, 68.308, 22.613, 57.839, -12.613, 1.0, 113.63, 1.0, 113.633, 22.983],
    [4782.0, 74.5005, 22.613, 57.839, -12.613, 1.0, 113.63, 1.0, 113.633, 35.368],
    [4783.0, 83.9325, 22.613, 57.839, -12.613, 1.0, 113.63, 1.0, 113.633, 54.232],
    [4788.0, 75.8435, 22.606, 57.822, -12.61, 1.0, 113.6, 1.0, 113.6, 38.087],
    [4789.0, 68.747, 22.606, 57.822, -12.61, 1.0, 113.6, 1.0, 113.6, 23.894],
    [4790.0, 0.8835, 0.3115, 0.797, -0.174, 1.0, 1.57, 1.0, 1.567, 0.2],
    [4790.0, 1.0495, 0.3115, 0.797, -0.174, 1.0, 1.57, 1.0, 1.567, 0.532],
    [4791.0, 1.0525, 0.3115, 0.797, -0.174, 1.0, 1.57, 1.0, 1.567, 0.538],
    [4792.0, 1.029, 0.3115, 0.797, -0.174, 1.0, 1.57, 1.0, 1.567, 0.491],
    [4792.0, 1.0155, 0.3115, 0.797, -0.174, 1.0, 1.57, 1.0, 1.567, 0.464],
    [4793.0, 1.062, 0.3115, 0.797, -0.174, 1.0, 1.57, 1.0, 1.567, 0.557],
    [4796.0, 32.5835, 10.03, 25.654, -5.594, 1.0, 50.4, 1.0, 50.4, 14.767],
    [4796.0, 27.8495, 10.03, 25.654, -5.594, 1.0, 50.4, 1.0, 50.4, 5.299],
    [4801.0, 47.004, 13.93, 35.63, -7.77, 1.0, 70.0, 1.0, 70.0, 24.008],
    [4801.0, 47.735, 13.93, 35.63, -7.77, 1.0, 70.0, 1.0, 70.0, 25.47],
    [4807.0, 11.9035, 4.119, 10.536, -2.298, 1.0, 20.7, 1.0, 20.7, 3.107],
    [4807.0, 1.6555, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 0.311],
    [4808.0, 2.0205, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 1.041],
    [4809.0, 2.197, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 1.394],
    [4813.0, 1.174, 0.3575, 0.969, -0.254, 1.0, 2.08, 1.0, 2.08, 0.268],
    [4814.0, 1.3815, 0.3575, 0.969, -0.254, 1.0, 2.08, 1.0, 2.08, 0.683],
    [4814.0, 1.44, 0.3575, 0.969, -0.254, 1.0, 2.08, 1.0, 2.08, 0.8],
    [4815.0, 1.379, 0.3575, 0.969, -0.254, 1.0, 2.08, 1.0, 2.08, 0.678],
    [4815.0, 1.257, 0.3575, 0.969, -0.254, 1.0, 2.08, 1.0, 2.08, 0.434],
    [4818.0, 28.0605, 7.052, 19.106, -5.002, 1.0, 41.0, 1.0, 41.0, 15.121],
    [4821.0, 22.247, 5.36, 12.288, -1.568, 1.0, 32.0, 1.0, 32.0, 12.494],
    [4822.0, 21.205, -44.395, 12.288, -101.078, 1.0, 32.0, 1.0, 32.0, 10.41],
    [4822.0, 18.1665, 5.36, 12.288, -1.568, 1.0, 32.0, 1.0, 32.0, 4.333],
    [4822.0, 23.771, 5.36, 12.288, -1.568, 1.0, 32.0, 1.0, 32.0, 15.542],
    [4822.0, 19.2455, 5.36, 12.288, -1.568, 1.0, 32.0, 1.0, 32.0, 6.491],
    [4822.0, 19.693, 5.36, 12.288, -1.568, 1.0, 32.0, 1.0, 32.0, 7.386],
    [4828.0, 75.6595, 26.427, 67.595, -14.741, 1.0, 132.8, 1.0, 132.8, 18.519],
    [4829.0, 73.5485, 26.427, 67.595, -14.741, 1.0, 132.8, 1.0, 132.8, 14.297],
    [4832.0, 8.6065, 2.4875, 6.363, -1.388, 1.0, 12.5, 1.0, 12.5, 4.713],
    [4833.0, 9.2455, 2.4875, 6.363, -1.388, 1.0, 12.5, 1.0, 12.5, 5.991],
    [4838.0, 14.348, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 6.696],
    [4838.0, 13.2825, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 4.565],
    [4843.0, 0.0, 0.0, 260.028, -68.076, 1.0, 558.0, 0.0, 558.0, 255.81],
    [4848.0, 0.0, 0.0, 286.404, -74.981, 1.0, 614.6, 0.0, 614.6, 294.306],
    [4853.0, 127.944, 42.314, 108.23, -23.602, 1.0, 212.63, 1.0, 212.633, 43.255],
    [4854.0, 154.2255, 42.314, 108.23, -23.602, 1.0, 212.63, 1.0, 212.633, 95.818],
    [4855.0, 127.6435, 42.314, 108.23, -23.602, 1.0, 212.63, 1.0, 212.633, 42.654],
    [4860.0, 70.858, 19.5395, 52.938, -13.859, 1.0, 113.6, 1.0, 113.6, 28.116],
    [4861.0, 65.32, 19.5395, 52.938, -13.859, 1.0, 113.6, 1.0, 113.6, 17.04],
    [4862.0, 2.889, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 1.678],
    [4862.0, 2.6715, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 1.243],
    [4867.0, 313.3465, 88.655, 226.76, -49.45, 1.0, 445.5, 1.0, 445.5, 181.193],
    [4868.0, 302.656, 88.655, 226.76, -49.45, 1.0, 445.5, 1.0, 445.5, 159.812],
    [4874.0, 112.267, 37.153, 95.03, -20.724, 1.0, 186.7, 1.0, 186.7, 37.834],
    [4875.0, 136.157, 37.153, 95.03, -20.724, 1.0, 186.7, 1.0, 186.7, 85.614],
    [4878.0, 3.977, 1.194, 3.054, -0.666, 1.0, 6.0, 1.0, 6.0, 1.954],
    [4879.0, 11.623, 3.781, 9.671, -2.109, 1.0, 19.0, 1.0, 19.0, 4.246],
    [4884.0, 35.6845, 10.32, 27.96, -7.32, 1.0, 60.0, 1.0, 60.0, 11.369],
    [4888.0, 3.205, 0.935, 2.392, -0.522, 1.0, 4.7, 1.0, 4.7, 1.71],
    [4888.0, 3.0705, 0.935, 2.392, -0.522, 1.0, 4.7, 1.0, 4.7, 1.441],
    [4889.0, 3.3085, 0.935, 2.392, -0.522, 1.0, 4.7, 1.0, 4.7, 1.917],
    [4889.0, 3.371, 0.935, 2.392, -0.522, 1.0, 4.7, 1.0, 4.7, 2.042],
    [4890.0, 3.256, 0.935, 2.392, -0.522, 1.0, 4.7, 1.0, 4.7, 1.812],
    [4895.0, 111.306, 37.054, 94.776, -20.668, 1.0, 186.2, 1.0, 186.2, 36.412],
    [4901.0, 412.9295, 130.0135, 332.547, -72.52, 1.0, 653.33, 1.0, 653.333, 172.526],
    [4902.0, 417.2495, 130.0135, 332.547, -72.52, 1.0, 653.33, 1.0, 653.333, 181.166],
    [4903.0, 458.828, 130.0135, 332.547, -72.52, 1.0, 653.33, 1.0, 653.333, 264.323],
    [4908.0, 129.0295, 44.4865, 113.787, -24.814, 1.0, 223.55, 1.0, 223.55, 34.509],
    [4909.0, 147.647, 44.4865, 113.787, -24.814, 1.0, 223.55, 1.0, 223.55, 71.744],
    [4910.0, 164.8445, 44.4865, 113.787, -24.814, 1.0, 223.55, 1.0, 223.55, 106.139],
    [4911.0, 143.8, 44.4865, 113.787, -24.814, 1.0, 223.55, 1.0, 223.55, 64.05],
    [4914.0, 2.7255, 0.9285, 2.375, -0.518, 1.0, 4.67, 1.0, 4.667, 0.784],
    [4914.0, 3.3205, 0.9285, 2.375, -0.518, 1.0, 4.67, 1.0, 4.667, 1.974],
    [4914.0, 3.201, 0.9285, 2.375, -0.518, 1.0, 4.67, 1.0, 4.667, 1.735],
    [4919.0, 91.272, 24.875, 63.625, -13.875, 1.0, 125.0, 1.0, 125.0, 57.544],
    [4922.0, 35.09, 10.03, 25.654, -5.594, 1.0, 50.4, 1.0, 50.4, 19.78],
    [4922.0, 28.088, 10.03, 25.654, -5.594, 1.0, 50.4, 1.0, 50.4, 5.776],
    [4927.0, 23.8375, 6.9155, 17.688, -3.857, 1.0, 34.75, 1.0, 34.75, 12.925],
    [4928.0, 23.417, 6.9155, 17.688, -3.857, 1.0, 34.75, 1.0, 34.75, 12.084],
    [4928.0, 20.8145, 6.9155, 17.688, -3.857, 1.0, 34.75, 1.0, 34.75, 6.879],
    [4929.0, 20.0905, 6.9155, 17.688, -3.857, 1.0, 34.75, 1.0, 34.75, 5.431],
    [4929.0, 20.856, 6.9155, 17.688, -3.857, 1.0, 34.75, 1.0, 34.75, 6.962],
    [4930.0, 25.459, 6.9155, 17.688, -3.857, 1.0, 34.75, 1.0, 34.75, 16.168],
    [4933.0, 58.0745, 19.5515, 50.009, -10.906, 1.0, 98.25, 1.0, 98.25, 17.899],
    [4933.0, 64.32, 19.5515, 50.009, -10.906, 1.0, 98.25, 1.0, 98.25, 30.39],
    [4933.0, 58.902, 19.5515, 50.009, -10.906, 1.0, 98.25, 1.0, 98.25, 19.554],
    [4933.0, 63.11, 19.5515, 50.009, -10.906, 1.0, 98.25, 1.0, 98.25, 27.97],
    [4933.0, 71.828, 19.5515, 50.009, -10.906, 1.0, 98.25, 1.0, 98.25, 45.406],
    [4933.0, 57.327, 19.5515, 50.009, -10.906, 1.0, 98.25, 1.0, 98.25, 16.404],
    [4939.0, 54.2355, 15.0115, 38.396, -8.373, 1.0, 75.43, 1.0, 75.433, 33.038],
    [4940.0, 47.7755, 15.0115, 38.396, -8.373, 1.0, 75.43, 1.0, 75.433, 20.118],
    [4941.0, 47.5665, 15.0115, 38.396, -8.373, 1.0, 75.43, 1.0, 75.433, 19.7],
    [4944.0, 2.271, 0.796, 2.036, -0.444, 1.0, 4.0, 1.0, 4.0, 0.542],
    [4944.0, 2.981, 0.796, 2.036, -0.444, 1.0, 4.0, 1.0, 4.0, 1.962],
    [4944.0, 2.5425, 0.796, 2.036, -0.444, 1.0, 4.0, 1.0, 4.0, 1.085],
    [4948.0, 6.2525, 1.99, 5.09, -1.11, 1.0, 10.0, 1.0, 10.0, 2.505],
    [4951.0, 10.4275, 2.846, 7.279, -1.587, 1.0, 14.3, 1.0, 14.3, 6.555],
    [4956.0, 152.7305, 41.392, 105.872, -23.088, 1.0, 208.0, 1.0, 208.0, 97.461],
    [4957.0, 140.8005, 41.392, 105.872, -23.088, 1.0, 208.0, 1.0, 208.0, 73.601],
    [4958.0, 117.7785, 41.392, 105.872, -23.088, 1.0, 208.0, 1.0, 208.0, 27.557],
    [4961.0, 53.056, 16.696, 42.705, -9.313, 1.0, 83.9, 1.0, 83.9, 22.212],
    [4966.0, 56.369, 20.298, 51.918, -11.322, 1.0, 102.0, 1.0, 102.0, 10.738],
    [4967.0, 70.2115, 20.298, 51.918, -11.322, 1.0, 102.0, 1.0, 102.0, 38.423],
    [4968.0, 74.566, 20.298, 51.918, -11.322, 1.0, 102.0, 1.0, 102.0, 47.132],
    [4973.0, 113.2165, 35.701, 91.315, -19.913, 1.0, 179.4, 1.0, 179.4, 47.033],
    [4974.0, 105.871, 35.701, 91.315, -19.913, 1.0, 179.4, 1.0, 179.4, 32.342],
    [4975.0, 1.5585, 0.498, 1.273, -0.277, 1.0, 2.5, 1.0, 2.5, 0.617],
    [4980.0, 15.943, 4.975, 12.725, -2.775, 1.0, 25.0, 1.0, 25.0, 6.886],
    [4985.0, 827.39, 171.571, 441.526, -98.384, 1.0, 1199.8, 1.0, 1199.8, 454.98],
    [4988.0, 28.1945, 7.642, 19.546, -4.262, 1.0, 38.4, 1.0, 38.4, 17.989],
    [4993.0, 13.42, 4.4775, 11.452, -2.497, 1.0, 22.5, 1.0, 22.5, 4.34],
    [4994.0, 13.302, 4.4775, 11.452, -2.497, 1.0, 22.5, 1.0, 22.5, 4.104],
    [4995.0, 5.5785, 1.4925, 3.818, -0.833, 1.0, 7.5, 1.0, 7.5, 3.657],
    [5000.0, 246.858, 26.8235, 100.489, -46.842, 1.0, 422.0, 1.0, 422.0, 71.716],
    [5001.0, 280.525, 40.636, 128.114, -46.842, 1.0, 422.0, 1.0, 422.0, 139.05],
    [5002.0, 0.4445, 0.139, 0.356, -0.078, 1.0, 0.7, 1.0, 0.7, 0.189],
    [5002.0, 0.3965, 0.139, 0.356, -0.078, 1.0, 0.7, 1.0, 0.7, 0.093],
    [5003.0, 0.472, 57.2245, 114.527, -0.078, 1.0, 0.7, 1.0, 0.7, 0.244],
    [5003.0, 0.5165, 0.139, 0.356, -0.078, 1.0, 0.7, 1.0, 0.7, 0.333],
    [5009.0, 305.463, 86.684, 221.72, -48.352, 1.0, 435.6, 1.0, 435.6, 175.326],
    [5010.0, 319.375, 86.684, 221.72, -48.352, 1.0, 435.6, 1.0, 435.6, 203.15],
    [5011.0, 257.2825, 86.684, 221.72, -48.352, 1.0, 435.6, 1.0, 435.6, 78.965],
    [5012.0, 280.606, 86.684, 221.72, -48.352, 1.0, 435.6, 1.0, 435.6, 125.612],
    [5013.0, 280.34, 86.684, 221.72, -48.352, 1.0, 435.6, 1.0, 435.6, 125.08],
    [5019.0, 105.7735, 36.7275, 93.941, -20.486, 1.0, 184.56, 1.0, 184.56, 26.987],
    [5020.0, 115.476, 36.7275, 93.941, -20.486, 1.0, 184.56, 1.0, 184.56, 46.392],
    [5021.0, 127.457, 36.7275, 93.941, -20.486, 1.0, 184.56, 1.0, 184.56, 70.354],
    [5022.0, 130.32, 36.7275, 93.941, -20.486, 1.0, 184.56, 1.0, 184.56, 76.08],
    [5023.0, 107.767, 36.7275, 93.941, -20.486, 1.0, 184.56, 1.0, 184.56, 30.974],
    [5028.0, 279.4125, 88.655, 226.76, -49.45, 1.0, 445.5, 1.0, 445.5, 113.325],
    [5033.0, 64.7565, 20.696, 52.936, -11.544, 1.0, 104.0, 1.0, 104.0, 25.513],
    [5034.0, 61.453, 20.696, 52.936, -11.544, 1.0, 104.0, 1.0, 104.0, 18.906],
    [5035.0, 59.1055, 20.696, 52.936, -11.544, 1.0, 104.0, 1.0, 104.0, 14.211],
    [5036.0, 77.082, 20.696, 52.936, -11.544, 1.0, 104.0, 1.0, 104.0, 50.164],
    [5041.0, 127.0925, 38.5275, 101.087, -24.032, 1.0, 216.5, 1.0, 216.5, 37.685],
    [5042.0, 139.1075, 166.064, 356.16, -24.032, 1.0, 216.5, 1.0, 216.5, 61.715],
    [5043.0, 154.064, 48.0485, 120.129, -24.032, 1.0, 216.5, 1.0, 216.5, 91.628],
    [5049.0, 255.05, 75.1225, 192.148, -41.903, 1.0, 377.5, 1.0, 377.5, 132.6],
    [5050.0, 214.489, 75.1225, 192.148, -41.903, 1.0, 377.5, 1.0, 377.5, 51.478],
    [5056.0, 84.252, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 17.854],
    [5057.0, 110.7615, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 70.873],
    [5058.0, 104.149, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 57.648],
    [5059.0, 91.7865, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 32.923],
    [5060.0, 105.239, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 59.828],
    [5061.0, 100.886, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 51.122],
    [5068.0, 0.0, 0.0, 295.584, -77.385, 1.0, 634.3, 0.0, 634.3, 161.969],
    [5069.0, 0.0, 0.0, 295.584, -77.385, 1.0, 634.3, 0.0, 634.3, 135.782],
    [5070.0, 0.0, 0.0, 295.584, -77.385, 1.0, 634.3, 0.0, 634.3, 315.644],
    [5074.0, 25.2485, 7.642, 19.546, -4.262, 1.0, 38.4, 1.0, 38.4, 12.097],
    [5074.0, 22.6145, 7.642, 19.546, -4.262, 1.0, 38.4, 1.0, 38.4, 6.829],
    [5077.0, 4.4965, 1.433, 3.665, -0.799, 1.0, 7.2, 1.0, 7.2, 1.793],
    [5077.0, 21.8975, 7.6515, 19.571, -4.268, 1.0, 38.45, 1.0, 38.45, 5.345],
    [5077.0, 25.167, 7.6515, 19.571, -4.268, 1.0, 38.45, 1.0, 38.45, 11.884],
    [5083.0, 0.0, 0.0, 335.846, -87.925, 1.0, 720.7, 0.0, 720.7, 341.995],
    [5088.0, 671.0565, 148.1335, 381.211, -84.944, 1.0, 1035.9, 1.0, 1035.9, 306.213],
    [5092.0, 19.68, 5.8005, 14.837, -3.236, 1.0, 29.15, 1.0, 29.15, 10.21],
    [5092.0, 16.1445, 5.8005, 14.837, -3.236, 1.0, 29.15, 1.0, 29.15, 3.139],
    [5098.0, 301.134, 82.9565, 212.185, -46.272, 1.0, 416.87, 1.0, 416.867, 185.401],
    [5099.0, 274.413, 82.9565, 212.185, -46.272, 1.0, 416.87, 1.0, 416.867, 131.959],
    [5100.0, 258.659, 82.9565, 212.185, -46.272, 1.0, 416.87, 1.0, 416.867, 100.451],
    [5103.0, 11.3455, 3.617, 9.251, -2.017, 1.0, 18.17, 1.0, 18.175, 4.516],
    [5104.0, 1.537, 0.4445, 1.137, -0.248, 1.0, 2.23, 1.0, 2.233, 0.841],
    [5104.0, 1.2715, 0.4445, 1.137, -0.248, 1.0, 2.23, 1.0, 2.233, 0.31],
    [5104.0, 1.4795, 0.4445, 1.137, -0.248, 1.0, 2.23, 1.0, 2.233, 0.726],
    [5104.0, 10.438, 3.617, 9.251, -2.017, 1.0, 18.17, 1.0, 18.175, 2.701],
    [5104.0, 10.1985, 3.617, 9.251, -2.017, 1.0, 18.17, 1.0, 18.175, 2.222],
    [5104.0, 10.4785, 3.617, 9.251, -2.017, 1.0, 18.17, 1.0, 18.175, 2.782],
    [5108.0, 17.1095, 5.234, 13.387, -2.919, 1.0, 26.3, 1.0, 26.3, 7.919],
    [5108.0, 17.056, 5.234, 13.387, -2.919, 1.0, 26.3, 1.0, 26.3, 7.812],
    [5108.0, 14.9185, 5.234, 13.387, -2.919, 1.0, 26.3, 1.0, 26.3, 3.537],
    [5112.0, 10.377, 2.9585, 7.567, -1.65, 1.0, 14.87, 1.0, 14.867, 5.887],
    [5112.0, 10.951, 2.9585, 7.567, -1.65, 1.0, 14.87, 1.0, 14.867, 7.035],
    [5112.0, 9.4755, 2.9585, 7.567, -1.65, 1.0, 14.87, 1.0, 14.867, 4.084],
    [6144.0, 0.0, 0.0, 419.4, -109.8, 1.0, 900.0, 0.0, 900.0, 303.665],
    [6145.0, 0.0, 0.0, 419.4, -109.8, 1.0, 900.0, 0.0, 900.0, 134.952],
    [6148.0, 12.406, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 2.812],
    [6149.0, 12.714, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 3.428],
    [6149.0, 14.1275, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 6.255],
    [6152.0, 18.785, 4.69, 10.752, -1.372, 1.0, 28.0, 1.0, 28.0, 9.57],
    [6156.0, 6.533, 1.809, 4.147, -0.529, 1.0, 10.8, 1.0, 10.8, 2.266],
    [6156.0, 5.9985, 1.809, 4.147, -0.529, 1.0, 10.8, 1.0, 10.8, 1.197],
    [6156.0, 7.5835, 1.809, 4.147, -0.529, 1.0, 10.8, 1.0, 10.8, 4.367],
    [6159.0, 63.41, 18.4075, 47.082, -10.267, 1.0, 92.5, 1.0, 92.5, 34.32],
    [6159.0, 55.0445, 18.4075, 47.082, -10.267, 1.0, 92.5, 1.0, 92.5, 17.589],
    [6166.0, 176.1155, 49.4845, 126.571, -27.602, 1.0, 248.67, 1.0, 248.667, 103.564],
    [6167.0, 136.8165, 49.4845, 126.571, -27.602, 1.0, 248.67, 1.0, 248.667, 24.966],
    [6168.0, 151.574, 49.4845, 126.571, -27.602, 1.0, 248.67, 1.0, 248.667, 54.481],
    [6171.0, 40.563, 9.4915, 21.76, -2.777, 1.0, 56.67, 1.0, 56.667, 24.459],
    [6171.0, 34.7525, 9.4915, 21.76, -2.777, 1.0, 56.67, 1.0, 56.667, 12.838],
    [6171.0, 34.5905, 9.4915, 21.76, -2.777, 1.0, 56.67, 1.0, 56.667, 12.514],
    [6171.0, 32.6565, 9.4915, 21.76, -2.777, 1.0, 56.67, 1.0, 56.667, 8.646],
    [6171.0, 41.785, 9.4915, 21.76, -2.777, 1.0, 56.67, 1.0, 56.667, 26.903],
    [6171.0, 37.273, 9.4915, 21.76, -2.777, 1.0, 56.67, 1.0, 56.667, 17.879],
    [6175.0, 62.9155, 19.8835, 50.858, -11.091, 1.0, 99.92, 1.0, 99.917, 25.914],
    [6175.0, 60.571, 19.8835, 50.858, -11.091, 1.0, 99.92, 1.0, 99.917, 21.225],
    [6175.0, 60.0025, 19.8835, 50.858, -11.091, 1.0, 99.92, 1.0, 99.917, 20.088],
    [6175.0, 67.78, 19.8835, 50.858, -11.091, 1.0, 99.92, 1.0, 99.917, 35.643],
    [6175.0, 56.954, 19.8835, 50.858, -11.091, 1.0, 99.92, 1.0, 99.917, 13.991],
    [6175.0, 73.3925, 19.8835, 50.858, -11.091, 1.0, 99.92, 1.0, 99.917, 46.868],
    [6180.0, 18.476, 4.69, 10.752, -1.372, 1.0, 28.0, 1.0, 28.0, 8.952],
    [6180.0, 17.8405, 4.69, 10.752, -1.372, 1.0, 28.0, 1.0, 28.0, 7.681],
    [6181.0, 1.8495, 0.5025, 1.152, -0.147, 1.0, 3.0, 1.0, 3.0, 0.699],
    [6181.0, 1.661, 0.5025, 1.152, -0.147, 1.0, 3.0, 1.0, 3.0, 0.322],
    [6181.0, 2.089, 0.5025, 1.152, -0.147, 1.0, 3.0, 1.0, 3.0, 1.178],
    [6184.0, 2.402, 0.677, 1.731, -0.377, 1.0, 3.4, 1.0, 3.4, 1.404],
    [6184.0, 2.0985, 0.677, 1.731, -0.377, 1.0, 3.4, 1.0, 3.4, 0.797],
    [6184.0, 2.3355, 0.677, 1.731, -0.377, 1.0, 3.4, 1.0, 3.4, 1.271],
    [6184.0, 2.2425, 0.677, 1.731, -0.377, 1.0, 3.4, 1.0, 3.4, 1.085],
    [6189.0, 22.2355, -52.623, 15.437, -120.683, 1.0, 40.2, 1.0, 40.2, 4.271],
    [6190.0, 29.643, -52.623, 15.437, -120.683, 1.0, 40.2, 1.0, 40.2, 19.086],
    [6196.0, 142.94, 45.047, 115.221, -25.127, 1.0, 226.37, 1.0, 226.367, 59.513],
    [6197.0, 137.808, 45.047, 115.221, -25.127, 1.0, 226.37, 1.0, 226.367, 49.249],
    [6198.0, 148.808, 45.047, 115.221, -25.127, 1.0, 226.37, 1.0, 226.367, 71.249],
    [6204.0, 678.1335, 131.9175, 339.48, -75.645, 1.0, 922.5, 1.0, 922.5, 433.767],
    [6205.0, 622.7465, 131.9175, 339.48, -75.645, 1.0, 922.5, 1.0, 922.5, 322.993],
    [6209.0, 22.9625, 6.7, 15.36, -1.96, 1.0, 40.0, 1.0, 40.0, 5.925],
    [6214.0, 31.337, -61.1745, 18.432, -140.781, 1.0, 48.0, 1.0, 48.0, 14.674],
    [6214.0, 28.2135, 8.04, 18.432, -2.352, 1.0, 48.0, 1.0, 48.0, 8.427],
    [6215.0, 3.1035, -51.561, 1.651, -104.773, 1.0, 4.3, 1.0, 4.3, 1.907],
    [6215.0, 2.8305, 0.72, 1.651, -0.211, 1.0, 4.3, 1.0, 4.3, 1.361],
    [6216.0, 1.9965, -51.7145, 1.344, -104.773, 1.0, 3.5, 1.0, 3.5, 0.493],
    [6222.0, 0.0, 0.0, 419.4, -109.8, 1.0, 900.0, 0.0, 900.0, 381.141],
    [6223.0, 0.0, 0.0, 419.4, -109.8, 1.0, 900.0, 0.0, 900.0, 306.054],
    [6227.0, 11.124, 3.8805, 9.926, -2.165, 1.0, 19.5, 1.0, 19.5, 2.748],
    [6227.0, 14.1035, 3.8805, 9.926, -2.165, 1.0, 19.5, 1.0, 19.5, 8.707],
    [6232.0, 78.795, 23.88, 61.08, -13.32, 1.0, 120.0, 1.0, 120.0, 37.59],
    [6235.0, 6.2315, 1.809, 4.147, -0.529, 1.0, 10.8, 1.0, 10.8, 1.663],
    [6236.0, 0.7945, 0.2175, 0.499, -0.064, 1.0, 1.3, 1.0, 1.3, 0.289],
    [6236.0, 6.1735, 1.809, 4.147, -0.529, 1.0, 10.8, 1.0, 10.8, 1.547],
    [6236.0, 7.646, 1.809, 4.147, -0.529, 1.0, 10.8, 1.0, 10.8, 4.492],
    [6242.0, 0.0, 0.0, 283.794, -74.298, 1.0, 609.0, 0.0, 609.0, 293.852],
    [6246.0, 11.5795, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 3.159],
    [6252.0, 361.23, 95.976, 260.028, -68.076, 1.0, 558.0, 1.0, 558.0, 164.46],
    [6258.0, 306.2735, 109.948, 281.223, -61.327, 1.0, 552.5, 1.0, 552.5, 60.047],
    [6264.0, 168.118, 47.415, 121.278, -26.448, 1.0, 238.27, 1.0, 238.267, 97.969],
    [6265.0, 156.437, 47.415, 121.278, -26.448, 1.0, 238.27, 1.0, 238.267, 74.607],
    [6266.0, 138.647, 47.415, 121.278, -26.448, 1.0, 238.27, 1.0, 238.267, 39.027],
    [6272.0, 0.0, 0.0, 335.52, -87.84, 1.0, 720.0, 0.0, 720.0, 249.663],
    [6276.0, 3.9, 1.274, 3.258, -0.71, 1.0, 6.4, 1.0, 6.4, 1.4],
    [6276.0, 4.42, 1.274, 3.258, -0.71, 1.0, 6.4, 1.0, 6.4, 2.44],
    [6277.0, 4.1895, 1.274, 3.258, -0.71, 1.0, 6.4, 1.0, 6.4, 1.979],
    [6280.0, 0.171, 0.0515, 0.14, -0.037, 1.0, 0.3, 1.0, 0.3, 0.042],
    [6280.0, 1.0495, 0.2475, 0.671, -0.176, 1.0, 1.44, 1.0, 1.44, 0.659],
    [6280.0, 0.99, 0.2475, 0.671, -0.176, 1.0, 1.44, 1.0, 1.44, 0.54],
    [6280.0, 0.807, 0.2475, 0.671, -0.176, 1.0, 1.44, 1.0, 1.44, 0.174],
    [6280.0, 0.924, 0.2475, 0.671, -0.176, 1.0, 1.44, 1.0, 1.44, 0.408],
    [6280.0, 0.98, 0.2475, 0.671, -0.176, 1.0, 1.44, 1.0, 1.44, 0.52],
    [6280.0, 1.07, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.54],
    [6280.0, 1.079, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.558],
    [6280.0, 0.935, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.27],
    [6283.0, 5.417, 1.424, 3.264, -0.416, 1.0, 8.5, 1.0, 8.5, 2.334],
    [6283.0, 6.32, 1.424, 3.264, -0.416, 1.0, 8.5, 1.0, 8.5, 4.14],
    [6284.0, 5.6145, -58.913, 3.264, -121.09, 1.0, 8.5, 1.0, 8.5, 2.729],
    [6287.0, 31.8555, 8.9275, 22.834, -4.979, 1.0, 44.86, 1.0, 44.86, 18.851],
    [6288.0, 31.548, 8.9275, 22.834, -4.979, 1.0, 44.86, 1.0, 44.86, 18.236],
    [6288.0, 32.5235, 8.9275, 22.834, -4.979, 1.0, 44.86, 1.0, 44.86, 20.187],
    [6288.0, 29.2165, 8.9275, 22.834, -4.979, 1.0, 44.86, 1.0, 44.86, 13.573],
    [6288.0, 27.0845, 8.9275, 22.834, -4.979, 1.0, 44.86, 1.0, 44.86, 9.309],
    [6294.0, 299.4, 80.5285, 205.975, -44.918, 1.0, 404.67, 1.0, 404.667, 194.133],
    [6295.0, 288.2295, 80.5285, 205.975, -44.918, 1.0, 404.67, 1.0, 404.667, 171.792],
    [6296.0, 272.494, 80.5285, 205.975, -44.918, 1.0, 404.67, 1.0, 404.667, 140.321],
    [6297.0, 261.203, 80.5285, 205.975, -44.918, 1.0, 404.67, 1.0, 404.667, 117.739],
    [6298.0, 261.2525, 80.5285, 205.975, -44.918, 1.0, 404.67, 1.0, 404.667, 117.838],
    [6299.0, 258.2635, 80.5285, 205.975, -44.918, 1.0, 404.67, 1.0, 404.667, 111.86],
    [6300.0, 2.403, 0.696, 1.781, -0.389, 1.0, 3.5, 1.0, 3.5, 1.306],
    [6304.0, 16.1955, -56.1865, 8.717, -121.09, 1.0, 22.7, 1.0, 22.7, 9.691],
    [6304.0, 13.068, 3.8025, 8.717, -1.112, 1.0, 22.7, 1.0, 22.7, 3.436],
    [6308.0, 23.3935, 6.2815, 14.4, -1.837, 1.0, 37.5, 1.0, 37.5, 9.287],
    [6308.0, 21.0, 6.2815, 14.4, -1.837, 1.0, 37.5, 1.0, 37.5, 4.5],
    [6313.0, 24.979, 5.7285, 13.133, -1.676, 1.0, 34.2, 1.0, 34.2, 15.758],
    [6313.0, 20.0765, 5.7285, 13.133, -1.676, 1.0, 34.2, 1.0, 34.2, 5.953],
    [6314.0, 19.8175, 5.7285, 13.133, -1.676, 1.0, 34.2, 1.0, 34.2, 5.435],
    [6319.0, 83.5115, 27.064, 69.224, -15.096, 1.0, 136.0, 1.0, 136.0, 31.023],
    [6325.0, 85.495, 23.482, 60.062, -13.098, 1.0, 118.0, 1.0, 118.0, 52.99],
    [6326.0, 88.0015, 23.482, 60.062, -13.098, 1.0, 118.0, 1.0, 118.0, 58.003],
    [6329.0, 30.837, 9.38, 21.504, -2.744, 1.0, 56.0, 1.0, 56.0, 5.674],
    [6329.0, 41.018, 9.38, 21.504, -2.744, 1.0, 56.0, 1.0, 56.0, 26.036],
    [6336.0, 23.163, 6.7335, 15.437, -1.97, 1.0, 40.2, 1.0, 40.2, 6.126],
    [6337.0, 27.7795, 6.7335, 15.437, -1.97, 1.0, 40.2, 1.0, 40.2, 15.359],
    [6337.0, 28.387, 6.7335, 15.437, -1.97, 1.0, 40.2, 1.0, 40.2, 16.574],
    [6338.0, 22.424, 6.7335, 15.437, -1.97, 1.0, 40.2, 1.0, 40.2, 4.648],
    [6343.0, 109.8905, 30.805, 78.793, -17.183, 1.0, 154.8, 1.0, 154.8, 64.981],
    [6346.0, 12.4235, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 4.847],
    [6347.0, 13.7565, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 7.513],
    [6347.0, 12.18, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 4.36],
    [6347.0, 14.284, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 8.568],
    [6347.0, 13.9095, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 7.819],
    [6959.0, 0.0, 0.0, 265.154, -69.418, 1.0, 569.0, 0.0, 569.0, 180.116],
    [6960.0, 0.0, 0.0, 265.154, -69.418, 1.0, 569.0, 0.0, 569.0, 137.111],
    [6964.0, 92.8445, 4.554, 28.116, -19.008, 1.0, 132.0, 1.0, 132.0, 53.689],
    [6967.0, 23.5295, 5.8625, 13.44, -1.715, 1.0, 35.0, 1.0, 35.0, 12.059],
    [6967.0, 22.2455, 5.8625, 13.44, -1.715, 1.0, 35.0, 1.0, 35.0, 9.491],
    [6970.0, 1.2215, 0.3335, 0.853, -0.186, 1.0, 1.67, 1.0, 1.675, 0.768],
    [6970.0, 1.1835, 0.3335, 0.853, -0.186, 1.0, 1.67, 1.0, 1.675, 0.692],
    [6970.0, 0.934, 0.3335, 0.853, -0.186, 1.0, 1.67, 1.0, 1.675, 0.193],
    [6970.0, 1.001, 0.3335, 0.853, -0.186, 1.0, 1.67, 1.0, 1.675, 0.327],
    [6970.0, 54.9875, 17.2135, 44.028, -9.601, 1.0, 86.5, 1.0, 86.5, 23.475],
    [6970.0, 55.546, 17.2135, 44.028, -9.601, 1.0, 86.5, 1.0, 86.5, 24.592],
    [6973.0, 24.2225, 6.1975, 14.208, -1.813, 1.0, 37.0, 1.0, 37.0, 11.445],
    [6977.0, 103.0515, 31.0775, 79.489, -17.334, 1.0, 156.17, 1.0, 156.167, 49.936],
    [6978.0, 110.5425, 31.0775, 79.489, -17.334, 1.0, 156.17, 1.0, 156.167, 64.918],
    [6979.0, 113.9395, 31.0775, 79.489, -17.334, 1.0, 156.17, 1.0, 156.167, 71.712],
    [6980.0, 2.328, 0.836, 2.138, -0.466, 1.0, 4.2, 1.0, 4.2, 0.456],
    [6980.0, 3.069, 0.836, 2.138, -0.466, 1.0, 4.2, 1.0, 4.2, 1.938],
    [6981.0, 2.583, 0.836, 2.138, -0.466, 1.0, 4.2, 1.0, 4.2, 0.966],
    [6981.0, 2.9505, 0.836, 2.138, -0.466, 1.0, 4.2, 1.0, 4.2, 1.701],
    [6984.0, 31.6915, 9.8175, 25.111, -5.476, 1.0, 49.33, 1.0, 49.333, 14.05],
    [6984.0, 34.925, 9.8175, 25.111, -5.476, 1.0, 49.33, 1.0, 49.333, 20.517],
    [6984.0, 30.2665, 9.8175, 25.111, -5.476, 1.0, 49.33, 1.0, 49.333, 11.2],
    [6987.0, 13.682, 3.2665, 7.488, -0.955, 1.0, 19.5, 1.0, 19.5, 7.864],
    [6987.0, 13.1025, 3.2665, 7.488, -0.955, 1.0, 19.5, 1.0, 19.5, 6.705],
    [6990.0, 28.154, 8.04, 18.432, -2.352, 1.0, 48.0, 1.0, 48.0, 8.308],
    [6991.0, 32.5085, 8.04, 18.432, -2.352, 1.0, 48.0, 1.0, 48.0, 17.017],
    [6991.0, 33.5605, 8.04, 18.432, -2.352, 1.0, 48.0, 1.0, 48.0, 19.121],
    [6991.0, 30.034, 8.04, 18.432, -2.352, 1.0, 48.0, 1.0, 48.0, 12.068],
    [6991.0, 35.7905, 8.04, 18.432, -2.352, 1.0, 48.0, 1.0, 48.0, 23.581],
    [6991.0, 29.371, 8.04, 18.432, -2.352, 1.0, 48.0, 1.0, 48.0, 10.742],
    [6996.0, 371.949, 98.384, 266.552, -69.784, 1.0, 572.0, 1.0, 572.0, 171.898],
    [6997.0, 363.4815, 98.384, 266.552, -69.784, 1.0, 572.0, 1.0, 572.0, 154.963],
    [6998.0, 0.0, 0.0, 266.552, -69.784, 1.0, 572.0, 0.0, 572.0, 143.268],
    [7003.0, 27.599, 8.375, 19.2, -2.45, 1.0, 50.0, 1.0, 50.0, 5.198],
    [7004.0, 32.5695, 8.375, 19.2, -2.45, 1.0, 50.0, 1.0, 50.0, 15.139],
    [7009.0, 83.565, 5.1335, 31.694, -21.427, 1.0, 148.8, 1.0, 148.8, 18.33],
    [7014.0, 163.3435, 45.4385, 116.222, -25.345, 1.0, 228.33, 1.0, 228.333, 98.354],
    [7015.0, 141.0635, 45.4385, 116.222, -25.345, 1.0, 228.33, 1.0, 228.333, 53.794],
    [7016.0, 164.776, 45.4385, 116.222, -25.345, 1.0, 228.33, 1.0, 228.333, 101.219],
    [7017.0, 135.959, 45.4385, 116.222, -25.345, 1.0, 228.33, 1.0, 228.333, 43.585],
    [7018.0, 147.735, 45.4385, 116.222, -25.345, 1.0, 228.33, 1.0, 228.333, 67.137],
    [7019.0, 128.8795, 45.4385, 116.222, -25.345, 1.0, 228.33, 1.0, 228.333, 29.426],
    [7024.0, 100.9975, 35.475, 90.738, -19.788, 1.0, 178.27, 1.0, 178.267, 23.728],
    [7025.0, 110.7055, 35.475, 90.738, -19.788, 1.0, 178.27, 1.0, 178.267, 43.144],
    [7026.0, 103.598, 35.475, 90.738, -19.788, 1.0, 178.27, 1.0, 178.267, 28.929],
    [7027.0, 114.644, 35.475, 90.738, -19.788, 1.0, 178.27, 1.0, 178.267, 51.021],
    [7028.0, 110.51, 35.475, 90.738, -19.788, 1.0, 178.27, 1.0, 178.267, 42.753],
    [7029.0, 105.547, 35.475, 90.738, -19.788, 1.0, 178.27, 1.0, 178.267, 32.827],
    [7034.0, 94.4465, 4.485, 27.69, -18.72, 1.0, 130.0, 1.0, 130.0, 58.893],
    [7038.0, 63.013, 3.4775, 21.47, -14.515, 1.0, 100.8, 1.0, 100.8, 25.226],
    [7043.0, 137.7055, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 36.478],
    [7044.0, 142.082, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 45.231],
    [7045.0, 151.7275, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 64.522],
    [7046.0, 177.083, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 115.233],
    [7047.0, 168.303, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 97.673],
    [7048.0, 176.332, 47.5475, 121.617, -26.522, 1.0, 238.93, 1.0, 238.933, 113.731],
    [7052.0, 20.1865, -46.94, 10.56, -104.44, 1.0, 27.5, 1.0, 27.5, 12.873],
    [7052.0, 19.419, 4.6065, 10.56, -1.347, 1.0, 27.5, 1.0, 27.5, 11.338],
    [7053.0, 18.796, -56.5415, 10.56, -123.643, 1.0, 27.5, 1.0, 27.5, 10.092],
    [7053.0, 20.3615, 4.6065, 10.56, -1.347, 1.0, 27.5, 1.0, 27.5, 13.223],
    [7057.0, 44.9985, 12.0395, 30.795, -6.716, 1.0, 60.5, 1.0, 60.5, 29.497],
    [7060.0, 14.553, 4.577, 11.707, -2.553, 1.0, 23.0, 1.0, 23.0, 6.106],
    [7063.0, 54.539, 2.5635, 15.826, -10.699, 1.0, 74.3, 1.0, 74.3, 34.778],
    [7066.0, 39.897, 12.179, 31.151, -6.793, 1.0, 61.2, 1.0, 61.2, 18.594],
    [7066.0, 36.089, 12.179, 31.151, -6.793, 1.0, 61.2, 1.0, 61.2, 10.978],
    [7070.0, 27.6445, 8.955, 22.905, -4.995, 1.0, 45.0, 1.0, 45.0, 10.289],
    [7070.0, 25.905, 8.955, 22.905, -4.995, 1.0, 45.0, 1.0, 45.0, 6.81],
    [7071.0, 29.5505, 8.955, 22.905, -4.995, 1.0, 45.0, 1.0, 45.0, 14.101],
    [7074.0, 32.2745, 9.552, 24.432, -5.328, 1.0, 48.0, 1.0, 48.0, 16.549],
    [7080.0, 49.3215, -53.072, 17.04, -123.184, 1.0, 80.0, 1.0, 80.0, 18.643],
    [7083.0, 51.474, 17.2135, 44.028, -9.601, 1.0, 86.5, 1.0, 86.5, 16.448],
    [7083.0, 49.0665, 17.2135, 44.028, -9.601, 1.0, 86.5, 1.0, 86.5, 11.633],
    [7087.0, 119.6125, 6.8655, 42.387, -28.656, 1.0, 199.0, 1.0, 199.0, 40.225],
    [7092.0, 143.526, 7.8315, 48.351, -32.688, 1.0, 227.0, 1.0, 227.0, 60.052],
    [7096.0, 12.205, 3.632, 8.326, -1.062, 1.0, 21.68, 1.0, 21.683, 2.727],
    [7096.0, 15.27, 3.632, 8.326, -1.062, 1.0, 21.68, 1.0, 21.683, 8.857],
    [7096.0, 12.0025, 3.632, 8.326, -1.062, 1.0, 21.68, 1.0, 21.683, 2.322],
    [7096.0, 15.222, 3.632, 8.326, -1.062, 1.0, 21.68, 1.0, 21.683, 8.761],
    [7096.0, 16.1985, 3.632, 8.326, -1.062, 1.0, 21.68, 1.0, 21.683, 10.714],
    [7096.0, 12.574, 3.632, 8.326, -1.062, 1.0, 21.68, 1.0, 21.683, 3.465],
    [7101.0, 63.895, 20.2315, 51.748, -11.285, 1.0, 101.67, 1.0, 101.667, 26.123],
    [7102.0, 73.295, 20.2315, 51.748, -11.285, 1.0, 101.67, 1.0, 101.667, 44.923],
    [7103.0, 60.6205, 20.2315, 51.748, -11.285, 1.0, 101.67, 1.0, 101.667, 19.574],
    [7104.0, 1.7205, 0.557, 1.425, -0.311, 1.0, 2.8, 1.0, 2.8, 0.641],
    [7104.0, 1.699, 0.557, 1.425, -0.311, 1.0, 2.8, 1.0, 2.8, 0.598],
    [7105.0, 1.677, 0.557, 1.425, -0.311, 1.0, 2.8, 1.0, 2.8, 0.554],
    [7105.0, 0.9135, 0.259, 0.662, -0.144, 1.0, 1.3, 1.0, 1.3, 0.527],
    [7106.0, 0.9465, 0.259, 0.662, -0.144, 1.0, 1.3, 1.0, 1.3, 0.593],
    [7106.0, 0.8465, 0.259, 0.662, -0.144, 1.0, 1.3, 1.0, 1.3, 0.393],
    [7111.0, 102.8305, 5.2095, 32.163, -21.744, 1.0, 151.0, 1.0, 151.0, 54.661],
    [7114.0, 6.7045, 1.876, 4.301, -0.549, 1.0, 11.2, 1.0, 11.2, 2.209],
    [7114.0, 8.0875, 1.876, 4.301, -0.549, 1.0, 11.2, 1.0, 11.2, 4.975],
    [7114.0, 7.7625, 1.876, 4.301, -0.549, 1.0, 11.2, 1.0, 11.2, 4.325],
    [7114.0, 7.8235, 1.876, 4.301, -0.549, 1.0, 11.2, 1.0, 11.2, 4.447],
    [7117.0, 30.6415, 8.955, 22.905, -4.995, 1.0, 45.0, 1.0, 45.0, 16.283],
    [7117.0, 32.712, 8.955, 22.905, -4.995, 1.0, 45.0, 1.0, 45.0, 20.424],
    [7122.0, 27.3975, 1.38, 8.52, -5.76, 1.0, 40.0, 1.0, 40.0, 14.795],
    [7125.0, 23.633, 6.536, 17.708, -4.636, 1.0, 38.0, 1.0, 38.0, 9.266],
    [7125.0, 27.2025, 6.536, 17.708, -4.636, 1.0, 38.0, 1.0, 38.0, 16.405],
    [7125.0, 21.9505, 6.536, 17.708, -4.636, 1.0, 38.0, 1.0, 38.0, 5.901],
    [7129.0, 75.203, 26.4175, 67.57, -14.735, 1.0, 132.75, 1.0, 132.75, 17.656],
    [7130.0, 90.867, 26.4175, 67.57, -14.735, 1.0, 132.75, 1.0, 132.75, 48.984],
    [7131.0, 85.3665, 26.4175, 67.57, -14.735, 1.0, 132.75, 1.0, 132.75, 37.983],
    [7132.0, 84.0815, 26.4175, 67.57, -14.735, 1.0, 132.75, 1.0, 132.75, 35.413],
    [7136.0, 114.8035, 33.83, 86.53, -18.87, 1.0, 170.0, 1.0, 170.0, 59.607],
    [7137.0, 125.319, 33.83, 86.53, -18.87, 1.0, 170.0, 1.0, 170.0, 80.638],
    [7140.0, 1.6595, 0.5305, 1.357, -0.296, 1.0, 2.67, 1.0, 2.667, 0.652],
    [7140.0, 1.6795, 0.5305, 1.357, -0.296, 1.0, 2.67, 1.0, 2.667, 0.692],
    [7140.0, 1.6165, 0.5305, 1.357, -0.296, 1.0, 2.67, 1.0, 2.667, 0.566],
    [7140.0, 6.816, 2.2585, 5.777, -1.26, 1.0, 11.35, 1.0, 11.35, 2.282],
    [7140.0, 7.6995, 2.2585, 5.777, -1.26, 1.0, 11.35, 1.0, 11.35, 4.049],
    [7145.0, 327.0865, 81.356, 220.418, -57.706, 1.0, 473.0, 1.0, 473.0, 181.173],
    [7146.0, 311.723, 81.356, 220.418, -57.706, 1.0, 473.0, 1.0, 473.0, 150.446],
    [7149.0, 34.4325, 1.7595, 10.863, -7.344, 1.0, 51.0, 1.0, 51.0, 17.865],
    [7149.0, 33.3525, 1.7595, 10.863, -7.344, 1.0, 51.0, 1.0, 51.0, 15.705],
    [7153.0, 56.863, 3.4915, 21.556, -14.573, 1.0, 101.2, 1.0, 101.2, 12.526],
    [7158.0, 73.837, 4.2435, 26.199, -17.712, 1.0, 123.0, 1.0, 123.0, 24.674],
    [7163.0, 66.791, 3.4175, 21.098, -14.263, 1.0, 99.05, 1.0, 99.05, 34.532],
    [7164.0, 58.413, 3.4175, 21.098, -14.263, 1.0, 99.05, 1.0, 99.05, 17.776],
    [7167.0, 17.6765, 5.3765, 12.326, -1.573, 1.0, 32.1, 1.0, 32.1, 3.253],
    [7167.0, 23.512, 5.3765, 12.326, -1.573, 1.0, 32.1, 1.0, 32.1, 14.924],
    [7167.0, 19.5335, 5.3765, 12.326, -1.573, 1.0, 32.1, 1.0, 32.1, 6.967],
    [7167.0, 19.417, 5.3765, 12.326, -1.573, 1.0, 32.1, 1.0, 32.1, 6.734],
    [7172.0, 386.253, 112.833, 288.603, -62.937, 1.0, 567.0, 1.0, 567.0, 205.506],
    [7173.0, 404.7865, 112.833, 288.603, -62.937, 1.0, 567.0, 1.0, 567.0, 242.573],
    [7174.0, 391.528, 112.833, 288.603, -62.937, 1.0, 567.0, 1.0, 567.0, 216.056],
    [7179.0, 83.9145, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 17.179],
    [7180.0, 111.234, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 71.818],
    [7181.0, 105.217, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 59.784],
    [7182.0, 90.347, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 30.044],
    [7183.0, 105.564, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 60.478],
    [7184.0, 94.333, 29.9795, 76.681, -16.722, 1.0, 150.65, 1.0, 150.65, 38.016],
    [7187.0, 1.4085, 0.387, 1.048, -0.274, 1.0, 2.25, 1.0, 2.25, 0.567],
    [7187.0, 1.2985, 0.387, 1.048, -0.274, 1.0, 2.25, 1.0, 2.25, 0.347],
    [7187.0, 1.449, 0.387, 1.048, -0.274, 1.0, 2.25, 1.0, 2.25, 0.648],
    [7187.0, 1.557, 0.387, 1.048, -0.274, 1.0, 2.25, 1.0, 2.25, 0.864],
    [7187.0, 1.9145, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 1.129],
    [7187.0, 2.8055, 0.688, 1.864, -0.488, 1.0, 4.0, 1.0, 4.0, 1.611],
    [7187.0, 2.8765, 0.774, 2.097, -0.549, 1.0, 4.5, 1.0, 4.5, 1.253],
    [7187.0, 5.5405, 1.4105, 3.821, -1.0, 1.0, 8.2, 1.0, 8.2, 2.881],
    [7190.0, 7.1345, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 4.269],
    [7190.0, 5.757, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 1.514],
    [7195.0, 2.5955, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 1.091],
    [7195.0, 2.382, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 0.664],
    [7196.0, 2.5795, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 1.059],
    [7197.0, 2.668, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 1.236],
    [7197.0, 2.9065, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 1.713],
    [7198.0, 2.4965, 0.7055, 1.911, -0.5, 1.0, 4.1, 1.0, 4.1, 0.893],
    [7199.0, 2.4535, 0.688, 1.864, -0.488, 1.0, 4.0, 1.0, 4.0, 0.907],
    [7199.0, 1.8275, 0.43, 1.165, -0.305, 1.0, 2.5, 1.0, 2.5, 1.155],
    [7200.0, 1.747, 0.43, 1.165, -0.305, 1.0, 2.5, 1.0, 2.5, 0.994],
    [7200.0, 1.6665, 0.43, 1.165, -0.305, 1.0, 2.5, 1.0, 2.5, 0.833],
    [7201.0, 1.4085, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.817],
    [7201.0, 1.3675, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.735],
    [7202.0, 1.404, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.808],
    [7202.0, 1.278, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.556],
    [7203.0, 1.427, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.854],
    [7204.0, 1.262, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.524],
    [7204.0, 1.403, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.806],
    [7205.0, 1.32, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.84],
    [7211.0, 137.575, 6.8655, 42.387, -28.656, 1.0, 199.0, 1.0, 199.0, 76.15],
    [7214.0, 66.055, 3.45, 21.3, -14.4, 1.0, 100.0, 1.0, 100.0, 32.11],
    [7218.0, 87.078, 4.14, 25.56, -17.28, 1.0, 120.0, 1.0, 120.0, 54.156],
    [7219.0, 11.859, 0.652, 4.026, -2.722, 1.0, 18.9, 1.0, 18.9, 4.818],
    [7224.0, 109.8255, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 69.651],
    [7227.0, 14.0925, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 8.185],
    [7227.0, 11.6875, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 3.375],
    [7227.0, 13.881, 3.35, 7.68, -0.98, 1.0, 20.0, 1.0, 20.0, 7.762],
    [7232.0, 355.9535, 97.524, 264.222, -69.174, 1.0, 567.0, 1.0, 567.0, 144.907],
    [7233.0, 349.377, 97.524, 264.222, -69.174, 1.0, 567.0, 1.0, 567.0, 131.754],
    [7237.0, 309.9875, 94.127, 240.757, -52.503, 1.0, 473.0, 1.0, 473.0, 146.975],
    [7240.0, 20.4895, 7.343, 18.782, -4.096, 1.0, 36.9, 1.0, 36.9, 4.079],
    [7240.0, 24.421, 7.343, 18.782, -4.096, 1.0, 36.9, 1.0, 36.9, 11.942],
    [7244.0, 19.252, 5.612, 14.354, -3.13, 1.0, 28.2, 1.0, 28.2, 10.304],
    [7244.0, 16.406, 5.612, 14.354, -3.13, 1.0, 28.2, 1.0, 28.2, 4.612],
    [7245.0, 20.7375, 5.612, 14.354, -3.13, 1.0, 28.2, 1.0, 28.2, 13.275],
    [7250.0, 72.9525, 20.915, 53.496, -11.666, 1.0, 105.1, 1.0, 105.1, 40.805],
    [7251.0, 68.6615, 20.915, 53.496, -11.666, 1.0, 105.1, 1.0, 105.1, 32.223],
    [7252.0, 65.2175, 20.915, 53.496, -11.666, 1.0, 105.1, 1.0, 105.1, 25.335],
    [7257.0, 162.4185, 54.7915, 140.145, -30.562, 1.0, 275.33, 1.0, 275.333, 49.504],
    [7258.0, 185.366, 54.7915, 140.145, -30.562, 1.0, 275.33, 1.0, 275.333, 95.399],
    [7259.0, 153.505, 54.7915, 140.145, -30.562, 1.0, 275.33, 1.0, 275.333, 31.677],
    [7263.0, 126.949, 30.1, 81.55, -21.35, 1.0, 175.0, 1.0, 175.0, 78.898],
    [7264.0, 114.881, 30.1, 81.55, -21.35, 1.0, 175.0, 1.0, 175.0, 54.762],
    [7269.0, 29.304, 10.547, 26.977, -5.883, 1.0, 53.0, 1.0, 53.0, 5.608],
    [7270.0, 38.2505, 10.547, 26.977, -5.883, 1.0, 53.0, 1.0, 53.0, 23.501],
    [7271.0, 38.615, 10.547, 26.977, -5.883, 1.0, 53.0, 1.0, 53.0, 24.23],
    [7275.0, 109.6565, 5.237, 32.333, -21.859, 1.0, 151.8, 1.0, 151.8, 67.513],
    [7280.0, 132.0175, 40.2645, 102.988, -22.459, 1.0, 202.33, 1.0, 202.333, 61.702],
    [7281.0, 126.901, 40.2645, 102.988, -22.459, 1.0, 202.33, 1.0, 202.333, 51.469],
    [7282.0, 139.53, 40.2645, 102.988, -22.459, 1.0, 202.33, 1.0, 202.333, 76.727],
    [7283.0, 150.015, 40.2645, 102.988, -22.459, 1.0, 202.33, 1.0, 202.333, 97.697],
    [7284.0, 135.61, 40.2645, 102.988, -22.459, 1.0, 202.33, 1.0, 202.333, 68.887],
    [7285.0, 146.984, 40.2645, 102.988, -22.459, 1.0, 202.33, 1.0, 202.333, 91.635],
    [7289.0, 154.164, 8.1145, 50.098, -33.869, 1.0, 235.2, 1.0, 235.2, 73.128],
    [7294.0, 169.402, 10.2985, 63.581, -42.984, 1.0, 298.5, 1.0, 298.5, 40.304],
    [7297.0, 51.2515, 16.8155, 43.011, -9.38, 1.0, 84.5, 1.0, 84.5, 18.003],
    [7297.0, 46.7465, 16.8155, 43.011, -9.38, 1.0, 84.5, 1.0, 84.5, 8.993],
    [7297.0, 56.175, 16.8155, 43.011, -9.38, 1.0, 84.5, 1.0, 84.5, 27.85],
    [7297.0, 50.1285, 16.8155, 43.011, -9.38, 1.0, 84.5, 1.0, 84.5, 15.757],
    [7298.0, 1.063, 0.362, 0.926, -0.202, 1.0, 1.82, 1.0, 1.82, 0.306],
    [7298.0, 1.022, 0.362, 0.926, -0.202, 1.0, 1.82, 1.0, 1.82, 0.224],
    [7298.0, 1.2495, 0.362, 0.926, -0.202, 1.0, 1.82, 1.0, 1.82, 0.679],
    [7298.0, 1.1815, 0.362, 0.926, -0.202, 1.0, 1.82, 1.0, 1.82, 0.543],
    [7298.0, 1.314, 0.362, 0.926, -0.202, 1.0, 1.82, 1.0, 1.82, 0.808],
    [7302.0, 112.8365, 34.9575, 89.414, -19.499, 1.0, 175.67, 1.0, 175.667, 50.006],
    [7303.0, 118.1285, 34.9575, 89.414, -19.499, 1.0, 175.67, 1.0, 175.667, 60.59],
    [7304.0, 101.2175, 34.9575, 89.414, -19.499, 1.0, 175.67, 1.0, 175.667, 26.768],
    [7308.0, 61.393, 3.2605, 20.129, -13.608, 1.0, 94.5, 1.0, 94.5, 28.286],
    [7313.0, 72.3495, 3.4775, 21.47, -14.515, 1.0, 100.8, 1.0, 100.8, 43.899],
    [7318.0, 71.5155, 19.2365, 49.203, -10.73, 1.0, 96.67, 1.0, 96.667, 46.364],
    [7319.0, 70.3255, 19.2365, 49.203, -10.73, 1.0, 96.67, 1.0, 96.667, 43.984],
    [7320.0, 61.8685, 19.2365, 49.203, -10.73, 1.0, 96.67, 1.0, 96.667, 27.07],
    [7325.0, 288.6265, 76.712, 207.836, -54.412, 1.0, 446.0, 1.0, 446.0, 131.253],
    [7328.0, 19.3435, 5.025, 11.52, -1.47, 1.0, 30.0, 1.0, 30.0, 8.687],
    [7328.0, 17.7575, 5.025, 11.52, -1.47, 1.0, 30.0, 1.0, 30.0, 5.515],
    [7328.0, 21.6645, 5.025, 11.52, -1.47, 1.0, 30.0, 1.0, 30.0, 13.329],
    [7333.0, 117.2355, 32.039, 81.949, -17.871, 1.0, 161.0, 1.0, 161.0, 73.471],
    [7334.0, 103.1595, 32.039, 81.949, -17.871, 1.0, 161.0, 1.0, 161.0, 45.319],
    [7335.0, 94.2875, 32.039, 81.949, -17.871, 1.0, 161.0, 1.0, 161.0, 27.575],
    [7338.0, 66.108, 3.4225, 21.13, -14.285, 1.0, 99.2, 1.0, 99.2, 33.016],
    [7342.0, 58.293, 3.402, 21.002, -14.198, 1.0, 98.6, 1.0, 98.6, 17.986],
    [7345.0, 22.894, 8.159, 20.869, -4.551, 1.0, 41.0, 1.0, 41.0, 4.788],
    [7345.0, 29.0785, 8.159, 20.869, -4.551, 1.0, 41.0, 1.0, 41.0, 17.157],
    [7349.0, 281.3115, 94.127, 240.757, -52.503, 1.0, 473.0, 1.0, 473.0, 89.623],
    [7350.0, 320.2605, 94.127, 240.757, -52.503, 1.0, 473.0, 1.0, 473.0, 167.521],
    [8337.0, 133.792, 39.6885, 107.529, -28.152, 1.0, 230.75, 1.0, 230.75, 36.834],
    [8338.0, 154.8215, 39.6885, 107.529, -28.152, 1.0, 230.75, 1.0, 230.75, 78.893],
    [8339.0, 152.897, 39.6885, 107.529, -28.152, 1.0, 230.75, 1.0, 230.75, 75.044],
    [8340.0, 134.529, 39.6885, 107.529, -28.152, 1.0, 230.75, 1.0, 230.75, 38.308],
    [8343.0, 31.9915, 1.956, 12.077, -8.165, 1.0, 56.7, 1.0, 56.7, 7.283],
    [8347.0, 88.9325, 31.402, 80.32, -17.516, 1.0, 157.8, 1.0, 157.8, 20.065],
    [8348.0, 111.361, 31.402, 80.32, -17.516, 1.0, 157.8, 1.0, 157.8, 64.922],
    [8351.0, 1.6095, 0.3755, 1.017, -0.266, 1.0, 2.18, 1.0, 2.183, 1.036],
    [8351.0, 1.6025, 0.3755, 1.017, -0.266, 1.0, 2.18, 1.0, 2.183, 1.022],
    [8351.0, 1.208, 0.3755, 1.017, -0.266, 1.0, 2.18, 1.0, 2.183, 0.233],
    [8351.0, 1.3275, 0.3755, 1.017, -0.266, 1.0, 2.18, 1.0, 2.183, 0.472],
    [8351.0, 1.5875, 0.3755, 1.017, -0.266, 1.0, 2.18, 1.0, 2.183, 0.992],
    [8351.0, 1.2995, 0.3755, 1.017, -0.266, 1.0, 2.18, 1.0, 2.183, 0.416],
    [8354.0, 34.7445, 11.721, 29.98, -6.538, 1.0, 58.9, 1.0, 58.9, 10.589],
    [8354.0, 39.101, 11.721, 29.98, -6.538, 1.0, 58.9, 1.0, 58.9, 19.302],
    [8359.0, 0.0, 0.0, 289.386, -75.762, 1.0, 621.0, 0.0, 621.0, 92.424],
    [8360.0, 0.0, 0.0, 289.386, -75.762, 1.0, 621.0, 0.0, 621.0, 268.046],
    [8363.0, 1.3685, 0.338, 0.916, -0.24, 1.0, 1.97, 1.0, 1.967, 0.77],
    [8363.0, 1.309, 0.338, 0.916, -0.24, 1.0, 1.97, 1.0, 1.967, 0.651],
    [8363.0, 1.397, 0.338, 0.916, -0.24, 1.0, 1.97, 1.0, 1.967, 0.827],
    [8366.0, 0.5165, 0.1295, 0.35, -0.091, 1.0, 0.75, 1.0, 0.75, 0.283],
    [8366.0, 1.6845, 0.456, 1.235, -0.323, 1.0, 2.65, 1.0, 2.65, 0.719],
    [8366.0, 0.4445, 0.1295, 0.35, -0.091, 1.0, 0.75, 1.0, 0.75, 0.139],
    [8366.0, 0.558, 0.1295, 0.35, -0.091, 1.0, 0.75, 1.0, 0.75, 0.366],
    [8366.0, 0.444, 0.1295, 0.35, -0.091, 1.0, 0.75, 1.0, 0.75, 0.138],
    [8366.0, 1.6075, 0.456, 1.235, -0.323, 1.0, 2.65, 1.0, 2.65, 0.565],
    [8366.0, 1.486, 0.456, 1.235, -0.323, 1.0, 2.65, 1.0, 2.65, 0.322],
    [8366.0, 1.9195, 0.456, 1.235, -0.323, 1.0, 2.65, 1.0, 2.65, 1.189],
    [8366.0, 1.6955, 0.456, 1.235, -0.323, 1.0, 2.65, 1.0, 2.65, 0.741],
    [8366.0, 1.6785, 0.456, 1.235, -0.323, 1.0, 2.65, 1.0, 2.65, 0.707],
    [8370.0, 1.2795, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.759],
    [8370.0, 1.053, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.306],
    [8374.0, 14.4455, 4.2785, 10.943, -2.386, 1.0, 21.5, 1.0, 21.5, 7.391],
    [8374.0, 15.3295, 4.2785, 10.943, -2.386, 1.0, 21.5, 1.0, 21.5, 9.159],
    [8379.0, 148.4045, 50.407, 128.93, -28.116, 1.0, 253.3, 1.0, 253.3, 43.509],
    [8380.0, 159.9115, 50.407, 128.93, -28.116, 1.0, 253.3, 1.0, 253.3, 66.523],
    [8384.0, 1.244, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.488],
    [8384.0, 1.3875, 0.399, 1.081, -0.283, 1.0, 2.32, 1.0, 2.32, 0.455],
    [8384.0, 1.3015, 0.399, 1.081, -0.283, 1.0, 2.32, 1.0, 2.32, 0.283],
    [8384.0, 1.524, 0.399, 1.081, -0.283, 1.0, 2.32, 1.0, 2.32, 0.728],
    [8384.0, 1.4935, 0.399, 1.081, -0.283, 1.0, 2.32, 1.0, 2.32, 0.667],
    [8384.0, 1.3635, 0.399, 1.081, -0.283, 1.0, 2.32, 1.0, 2.32, 0.407],
    [8387.0, 2.459, 0.796, 2.036, -0.444, 1.0, 4.0, 1.0, 4.0, 0.918],
    [8390.0, 19.2355, 4.5225, 10.368, -1.323, 1.0, 27.0, 1.0, 27.0, 11.471],
    [8394.0, 130.885, 30.043, 81.395, -21.309, 1.0, 174.67, 1.0, 174.667, 87.103],
    [8395.0, 123.8595, 30.043, 81.395, -21.309, 1.0, 174.67, 1.0, 174.667, 73.052],
    [8396.0, 128.77, 30.043, 81.395, -21.309, 1.0, 174.67, 1.0, 174.667, 82.873],
    [8399.0, 40.7255, 10.4575, 28.333, -7.418, 1.0, 60.8, 1.0, 60.8, 20.651],
    [8403.0, 3.5475, 0.0, 0.0, 0.0, 1.0, 4.9, 1.0, 4.9, 2.195],
    [8403.0, 1.7715, 0.0, 0.0, 0.0, 1.0, 2.8, 1.0, 2.8, 0.743],
    [8408.0, 0.0, 0.0, 256.16, -67.063, 1.0, 549.7, 0.0, 549.7, 215.525],
    [8409.0, 395.107, 94.5485, 256.16, -67.063, 1.0, 549.7, 1.0, 549.7, 240.514],
    [8413.0, 1.661, 0.401, 1.087, -0.285, 1.0, 2.33, 1.0, 2.333, 0.989],
    [8413.0, 1.304, 0.401, 1.087, -0.285, 1.0, 2.33, 1.0, 2.333, 0.275],
    [8414.0, 1.4455, 0.401, 1.087, -0.285, 1.0, 2.33, 1.0, 2.333, 0.558],
    [8414.0, 1.3855, 0.401, 1.087, -0.285, 1.0, 2.33, 1.0, 2.333, 0.438],
    [8415.0, 1.4615, 0.401, 1.087, -0.285, 1.0, 2.33, 1.0, 2.333, 0.59],
    [8415.0, 1.5015, 0.401, 1.087, -0.285, 1.0, 2.33, 1.0, 2.333, 0.67],
    [8420.0, 151.477, 41.79, 106.89, -23.31, 1.0, 210.0, 1.0, 210.0, 92.954],
    [8421.0, 141.0605, 41.79, 106.89, -23.31, 1.0, 210.0, 1.0, 210.0, 72.121],
    [8422.0, 146.6525, 41.79, 106.89, -23.31, 1.0, 210.0, 1.0, 210.0, 83.305],
    [8425.0, 13.261, 4.0135, 10.265, -2.238, 1.0, 20.17, 1.0, 20.167, 6.355],
    [8425.0, 13.483, 4.0135, 10.265, -2.238, 1.0, 20.17, 1.0, 20.167, 6.799],
    [8425.0, 11.732, 4.0135, 10.265, -2.238, 1.0, 20.17, 1.0, 20.167, 3.297],
    [8428.0, 19.2745, 4.5755, 12.396, -3.245, 1.0, 26.6, 1.0, 26.6, 11.949],
    [8428.0, 16.7825, 4.5755, 12.396, -3.245, 1.0, 26.6, 1.0, 26.6, 6.965],
    [8432.0, 3.55, 1.032, 2.796, -0.732, 1.0, 6.0, 1.0, 6.0, 1.1],
    [8432.0, 3.4485, 1.032, 2.796, -0.732, 1.0, 6.0, 1.0, 6.0, 0.897],
    [8436.0, 138.4275, 36.6015, 99.165, -25.962, 1.0, 212.8, 1.0, 212.8, 64.055],
    [8439.0, 1.1405, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.281],
    [8439.0, 1.2565, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.513],
    [8439.0, 1.457, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.914],
    [8439.0, 1.1785, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.357],
    [8442.0, 40.8945, 10.4235, 28.24, -7.393, 1.0, 60.6, 1.0, 60.6, 21.189],
    [8446.0, 61.037, 16.915, 43.265, -9.435, 1.0, 85.0, 1.0, 85.0, 37.074],
    [8450.0, 1.0045, 0.2665, 0.722, -0.189, 1.0, 1.55, 1.0, 1.55, 0.459],
    [8450.0, 1.0495, 0.2665, 0.722, -0.189, 1.0, 1.55, 1.0, 1.55, 0.549],
    [8451.0, 0.886, 0.2665, 0.722, -0.189, 1.0, 1.55, 1.0, 1.55, 0.222],
    [8451.0, 1.1515, 0.2665, 0.722, -0.189, 1.0, 1.55, 1.0, 1.55, 0.753],
    [8452.0, 1.149, 0.2665, 0.722, -0.189, 1.0, 1.55, 1.0, 1.55, 0.748],
    [8452.0, 0.9945, 0.2665, 0.722, -0.189, 1.0, 1.55, 1.0, 1.55, 0.439],
    [8456.0, 2.872, 0.86, 2.33, -0.61, 1.0, 5.0, 1.0, 5.0, 0.744],
    [8459.0, 1.833, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 0.666],
    [8462.0, 1.2385, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.477],
    [8462.0, 1.475, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.95],
    [8462.0, 1.421, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.842],
    [8466.0, 6.278, 1.99, 5.09, -1.11, 1.0, 10.0, 1.0, 10.0, 2.556],
    [8469.0, 8.65, 2.647, 6.77, -1.476, 1.0, 13.3, 1.0, 13.3, 4.0],
    [8472.0, 54.3865, 19.6515, 50.264, -10.961, 1.0, 98.75, 1.0, 98.75, 10.023],
    [8472.0, 64.7065, 19.6515, 50.264, -10.961, 1.0, 98.75, 1.0, 98.75, 30.663],
    [8475.0, 1.3875, 0.3955, 1.072, -0.281, 1.0, 2.3, 1.0, 2.3, 0.475],
    [8475.0, 1.5315, 0.3955, 1.072, -0.281, 1.0, 2.3, 1.0, 2.3, 0.763],
    [8478.0, 1.2445, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.489],
    [8478.0, 1.429, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.858],
    [8478.0, 1.143, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.286],
    [8481.0, 2.2195, 0.74, 1.893, -0.413, 1.0, 3.72, 1.0, 3.72, 0.719],
    [8481.0, 2.256, 0.74, 1.893, -0.413, 1.0, 3.72, 1.0, 3.72, 0.792],
    [8481.0, 2.0995, 0.74, 1.893, -0.413, 1.0, 3.72, 1.0, 3.72, 0.479],
    [8481.0, 2.442, 0.74, 1.893, -0.413, 1.0, 3.72, 1.0, 3.72, 1.164],
    [8481.0, 2.764, 0.74, 1.893, -0.413, 1.0, 3.72, 1.0, 3.72, 1.808],
    [8485.0, 217.549, 41.512, 183.557, -100.533, 1.0, 393.9, 1.0, 393.9, 41.198],
    [8486.0, 217.3815, 41.501, 183.557, -100.555, 1.0, 393.9, 1.0, 393.9, 40.863],
    [8487.0, 216.9245, 41.512, 183.557, -100.533, 1.0, 393.9, 1.0, 393.9, 39.949],
    [8491.0, 14.041, 3.784, 10.252, -2.684, 1.0, 22.0, 1.0, 22.0, 6.082],
    [8494.0, 6.125, 1.4965, 4.054, -1.061, 1.0, 8.7, 1.0, 8.7, 3.55],
    [8494.0, 4.9555, 1.4965, 4.054, -1.061, 1.0, 8.7, 1.0, 8.7, 1.211],
    [8494.0, 5.2435, 1.4965, 4.054, -1.061, 1.0, 8.7, 1.0, 8.7, 1.787],
    [8498.0, 4.6595, 1.254, 3.207, -0.699, 1.0, 6.3, 1.0, 6.3, 3.019],
    [8498.0, 3.915, 1.254, 3.207, -0.699, 1.0, 6.3, 1.0, 6.3, 1.53],
    [8503.0, 817.918, 176.719, 454.774, -101.336, 1.0, 1235.8, 1.0, 1235.8, 400.036],
    [8507.0, 11.938, 3.096, 8.388, -2.196, 1.0, 18.0, 1.0, 18.0, 5.876],
    [8508.0, 12.4325, 3.096, 8.388, -2.196, 1.0, 18.0, 1.0, 18.0, 6.865],
    [8513.0, 64.8215, 21.313, 54.514, -11.888, 1.0, 107.1, 1.0, 107.1, 22.543],
    [8514.0, 67.884, 21.313, 54.514, -11.888, 1.0, 107.1, 1.0, 107.1, 28.668],
    [8515.0, 77.5375, 21.313, 54.514, -11.888, 1.0, 107.1, 1.0, 107.1, 47.975],
    [8518.0, 36.1365, 12.139, 31.049, -6.771, 1.0, 61.0, 1.0, 61.0, 11.273],
    [8518.0, 40.1025, 12.139, 31.049, -6.771, 1.0, 61.0, 1.0, 61.0, 19.205],
    [8518.0, 43.878, 12.139, 31.049, -6.771, 1.0, 61.0, 1.0, 61.0, 26.756],
    [8518.0, 44.1555, 12.139, 31.049, -6.771, 1.0, 61.0, 1.0, 61.0, 27.311],
    [8521.0, 9.253, 3.025, 7.737, -1.687, 1.0, 15.2, 1.0, 15.2, 3.306],
    [8524.0, 0.5055, 0.1445, 0.391, -0.102, 1.0, 0.84, 1.0, 0.84, 0.171],
    [8524.0, 0.4785, 0.1445, 0.391, -0.102, 1.0, 0.84, 1.0, 0.84, 0.117],
    [8524.0, 0.5855, 0.1445, 0.391, -0.102, 1.0, 0.84, 1.0, 0.84, 0.331],
    [8524.0, 0.4915, 0.1445, 0.391, -0.102, 1.0, 0.84, 1.0, 0.84, 0.143],
    [8524.0, 0.5855, 0.1445, 0.391, -0.102, 1.0, 0.84, 1.0, 0.84, 0.331],
    [8527.0, 43.701, 11.7475, 31.828, -8.333, 1.0, 68.3, 1.0, 68.3, 19.102],
    [8531.0, 0.8765, 0.234, 0.634, -0.166, 1.0, 1.36, 1.0, 1.36, 0.393],
    [8531.0, 0.8165, 0.234, 0.634, -0.166, 1.0, 1.36, 1.0, 1.36, 0.273],
    [8531.0, 0.752, 0.234, 0.634, -0.166, 1.0, 1.36, 1.0, 1.36, 0.144],
    [8531.0, 0.756, 0.234, 0.634, -0.166, 1.0, 1.36, 1.0, 1.36, 0.152],
    [8531.0, 0.8675, 0.234, 0.634, -0.166, 1.0, 1.36, 1.0, 1.36, 0.375],
    [8535.0, 0.9775, 0.2655, 0.679, -0.148, 1.0, 1.33, 1.0, 1.333, 0.622],
    [8535.0, 0.8575, 0.2655, 0.679, -0.148, 1.0, 1.33, 1.0, 1.333, 0.382],
    [8536.0, 0.8495, 0.2655, 0.679, -0.148, 1.0, 1.33, 1.0, 1.333, 0.366],
    [8539.0, 1.4105, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.821],
    [8539.0, 1.2565, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.513],
    [8539.0, 1.3095, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.619],
    [8539.0, 1.3915, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.783],
    [8539.0, 1.2855, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.571],
    [8543.0, 112.493, 32.039, 81.949, -17.871, 1.0, 161.0, 1.0, 161.0, 63.986],
    [8544.0, 96.4635, 32.039, 81.949, -17.871, 1.0, 161.0, 1.0, 161.0, 31.927],
    [8548.0, 31.4735, 8.1525, 22.088, -5.783, 1.0, 47.4, 1.0, 47.4, 15.547],
    [8552.0, 152.2865, 34.17, 78.336, -9.996, 1.0, 204.0, 1.0, 204.0, 100.573],
    [8553.0, 122.2885, 34.17, 78.336, -9.996, 1.0, 204.0, 1.0, 204.0, 40.577],
    [8556.0, 13.1315, 3.582, 9.162, -1.998, 1.0, 18.0, 1.0, 18.0, 8.263],
    [8556.0, 11.7, 3.582, 9.162, -1.998, 1.0, 18.0, 1.0, 18.0, 5.4],
    [8559.0, 1.3075, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.815],
    [8559.0, 1.1445, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.489],
    [8562.0, 20.099, 4.506, 10.33, -1.318, 1.0, 26.9, 1.0, 26.9, 13.298],
    [8563.0, 19.6575, 4.506, 10.33, -1.318, 1.0, 26.9, 1.0, 26.9, 12.415],
    [8563.0, 15.724, 4.506, 10.33, -1.318, 1.0, 26.9, 1.0, 26.9, 4.548],
    [8563.0, 15.293, 4.506, 10.33, -1.318, 1.0, 26.9, 1.0, 26.9, 3.686],
    [8563.0, 19.0255, 4.506, 10.33, -1.318, 1.0, 26.9, 1.0, 26.9, 11.151],
    [8563.0, 15.8165, 4.506, 10.33, -1.318, 1.0, 26.9, 1.0, 26.9, 4.733],
    [8567.0, 43.3215, 10.664, 28.892, -7.564, 1.0, 62.0, 1.0, 62.0, 24.643],
    [8572.0, 76.239, 27.011, 69.088, -15.066, 1.0, 135.73, 1.0, 135.733, 16.745],
    [8573.0, 93.968, 27.011, 69.088, -15.066, 1.0, 135.73, 1.0, 135.733, 52.203],
    [8574.0, 92.8385, 27.011, 69.088, -15.066, 1.0, 135.73, 1.0, 135.733, 49.944],
    [8575.0, 92.1745, 27.011, 69.088, -15.066, 1.0, 135.73, 1.0, 135.733, 48.616],
    [8576.0, 80.471, 27.011, 69.088, -15.066, 1.0, 135.73, 1.0, 135.733, 25.209],
    [8577.0, 89.5515, 27.011, 69.088, -15.066, 1.0, 135.73, 1.0, 135.733, 43.37],
    [8581.0, 29.6285, 1.7385, 10.735, -7.258, 1.0, 50.4, 1.0, 50.4, 8.857],
    [8586.0, 124.9965, 37.644, 96.286, -20.998, 1.0, 189.17, 1.0, 189.167, 60.826],
    [8587.0, 119.6055, 37.644, 96.286, -20.998, 1.0, 189.17, 1.0, 189.167, 50.044],
    [8588.0, 134.46, 37.644, 96.286, -20.998, 1.0, 189.17, 1.0, 189.167, 79.753],
    [8591.0, 0.939, 0.252, 0.683, -0.179, 1.0, 1.47, 1.0, 1.467, 0.411],
    [8591.0, 0.839, 0.252, 0.683, -0.179, 1.0, 1.47, 1.0, 1.467, 0.211],
    [8591.0, 0.898, 0.252, 0.683, -0.179, 1.0, 1.47, 1.0, 1.467, 0.329],
    [8591.0, 0.9695, 0.252, 0.683, -0.179, 1.0, 1.47, 1.0, 1.467, 0.472],
    [8591.0, 0.854, 0.252, 0.683, -0.179, 1.0, 1.47, 1.0, 1.467, 0.241],
    [8591.0, 0.9305, 0.252, 0.683, -0.179, 1.0, 1.47, 1.0, 1.467, 0.394],
    [8595.0, 0.8425, 0.2495, 0.676, -0.177, 1.0, 1.45, 1.0, 1.45, 0.235],
    [8595.0, 0.939, 0.2495, 0.676, -0.177, 1.0, 1.45, 1.0, 1.45, 0.428],
    [8596.0, 0.9545, 0.2495, 0.676, -0.177, 1.0, 1.45, 1.0, 1.45, 0.459],
    [8596.0, 0.924, 0.2495, 0.676, -0.177, 1.0, 1.45, 1.0, 1.45, 0.398],
    [8597.0, 0.8765, 0.2495, 0.676, -0.177, 1.0, 1.45, 1.0, 1.45, 0.303],
    [8597.0, 0.822, 0.2495, 0.676, -0.177, 1.0, 1.45, 1.0, 1.45, 0.194],
    [8600.0, 1.2635, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.794],
    [8600.0, 1.2485, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.764],
    [8600.0, 0.9585, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.184],
    [8600.0, 0.9535, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.174],
    [8600.0, 1.2445, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.756],
    [8600.0, 1.279, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.825],
    [8603.0, 12.1235, 4.219, 10.791, -2.353, 1.0, 21.2, 1.0, 21.2, 3.047],
    [8606.0, 34.252, 8.375, 19.2, -2.45, 1.0, 50.0, 1.0, 50.0, 18.504],
    [8606.0, 28.177, 8.375, 19.2, -2.45, 1.0, 50.0, 1.0, 50.0, 6.354],
    [8606.0, 34.2185, 8.375, 19.2, -2.45, 1.0, 50.0, 1.0, 50.0, 18.437],
    [8606.0, 28.4705, 8.375, 19.2, -2.45, 1.0, 50.0, 1.0, 50.0, 6.941],
    [8611.0, 99.5265, 5.037, 31.098, -21.024, 1.0, 146.0, 1.0, 146.0, 53.053],
    [8614.0, 0.625, 0.172, 0.466, -0.122, 1.0, 1.0, 1.0, 1.0, 0.25],
    [8614.0, 0.6545, 0.172, 0.466, -0.122, 1.0, 1.0, 1.0, 1.0, 0.309],
    [8614.0, 0.704, 0.172, 0.466, -0.122, 1.0, 1.0, 1.0, 1.0, 0.408],
    [8614.0, 1.653, 0.469, 1.27, -0.332, 1.0, 2.72, 1.0, 2.725, 0.581],
    [8614.0, 1.556, 0.469, 1.27, -0.332, 1.0, 2.72, 1.0, 2.725, 0.387],
    [8614.0, 1.9595, 0.469, 1.27, -0.332, 1.0, 2.72, 1.0, 2.725, 1.194],
    [8614.0, 1.7685, 0.469, 1.27, -0.332, 1.0, 2.72, 1.0, 2.725, 0.812],
    [8619.0, 167.256, 44.892, 121.626, -31.842, 1.0, 261.0, 1.0, 261.0, 73.512],
    [8623.0, 34.1935, 8.7035, 23.58, -6.173, 1.0, 50.6, 1.0, 50.6, 17.787],
    [8624.0, 28.445, 8.7035, 23.58, -6.173, 1.0, 50.6, 1.0, 50.6, 6.29],
    [8625.0, 36.151, 8.7035, 23.58, -6.173, 1.0, 50.6, 1.0, 50.6, 21.702],
    [8626.0, 35.8385, 8.7035, 23.58, -6.173, 1.0, 50.6, 1.0, 50.6, 21.077],
    [8627.0, 28.1215, 8.7035, 23.58, -6.173, 1.0, 50.6, 1.0, 50.6, 5.643],
    [8631.0, 39.921, 10.4405, 28.286, -7.405, 1.0, 60.7, 1.0, 60.7, 19.142],
    [8635.0, 29.874, 1.7385, 10.735, -7.258, 1.0, 50.4, 1.0, 50.4, 9.348],
    [8638.0, 0.6325, 0.2125, 0.543, -0.118, 1.0, 1.07, 1.0, 1.067, 0.198],
    [8638.0, 0.6365, 0.2125, 0.543, -0.118, 1.0, 1.07, 1.0, 1.067, 0.206],
    [8638.0, 0.7615, 0.2125, 0.543, -0.118, 1.0, 1.07, 1.0, 1.067, 0.456],
    [8642.0, 26.045, 6.593, 17.863, -4.677, 1.0, 38.33, 1.0, 38.333, 13.757],
    [8642.0, 22.251, 6.593, 17.863, -4.677, 1.0, 38.33, 1.0, 38.333, 6.169],
    [8643.0, 23.7905, 6.593, 17.863, -4.677, 1.0, 38.33, 1.0, 38.333, 9.248],
    [8647.0, 152.5565, 42.484, 115.102, -30.134, 1.0, 247.0, 1.0, 247.0, 58.113],
    [8648.0, 155.6185, 42.484, 115.102, -30.134, 1.0, 247.0, 1.0, 247.0, 64.237],
    [8651.0, 0.8305, 0.299, 0.764, -0.166, 1.0, 1.5, 1.0, 1.5, 0.161],
    [8651.0, 0.921, 0.299, 0.764, -0.166, 1.0, 1.5, 1.0, 1.5, 0.342],
    [8654.0, 1.2735, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.747],
    [8654.0, 1.167, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.534],
    [8657.0, 6.8805, 1.935, 5.243, -1.373, 1.0, 11.25, 1.0, 11.25, 2.511],
    [8657.0, 6.614, 1.935, 5.243, -1.373, 1.0, 11.25, 1.0, 11.25, 1.978],
    [8660.0, 1.2485, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.497],
    [8660.0, 1.12, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.24],
    [8660.0, 1.11, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.22],
    [8660.0, 1.164, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.328],
    [8665.0, 68.5775, 23.283, 59.553, -12.987, 1.0, 117.0, 1.0, 117.0, 20.155],
    [8666.0, 67.133, 23.283, 59.553, -12.987, 1.0, 117.0, 1.0, 117.0, 17.266],
    [8667.0, 78.9325, 23.283, 59.553, -12.987, 1.0, 117.0, 1.0, 117.0, 40.865],
    [8672.0, 87.659, 24.119, 61.691, -13.453, 1.0, 121.2, 1.0, 121.2, 54.118],
    [8675.0, 1.9445, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 1.189],
    [8675.0, 1.935, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 1.17],
    [8675.0, 1.9645, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 1.229],
    [8675.0, 1.7055, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 0.711],
    [8675.0, 1.6335, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 0.567],
    [8678.0, 48.0565, 15.323, 39.193, -8.547, 1.0, 77.0, 1.0, 77.0, 19.113],
    [8678.0, 50.631, 15.323, 39.193, -8.547, 1.0, 77.0, 1.0, 77.0, 24.262],
    [8681.0, 9.1095, 2.985, 7.635, -1.665, 1.0, 15.0, 1.0, 15.0, 3.219],
    [8685.0, 2.866, 0.1725, 1.065, -0.72, 1.0, 5.0, 1.0, 5.0, 0.732],
    [8688.0, 37.0925, 11.144, 28.504, -6.216, 1.0, 56.0, 1.0, 56.0, 18.185],
    [8691.0, 4.549, 1.3765, 3.521, -0.768, 1.0, 6.92, 1.0, 6.917, 2.181],
    [8691.0, 4.476, 1.3765, 3.521, -0.768, 1.0, 6.92, 1.0, 6.917, 2.035],
    [8692.0, 4.2155, 1.3765, 3.521, -0.768, 1.0, 6.92, 1.0, 6.917, 1.514],
    [8692.0, 3.981, 1.3765, 3.521, -0.768, 1.0, 6.92, 1.0, 6.917, 1.045],
    [8692.0, 4.6635, 1.3765, 3.521, -0.768, 1.0, 6.92, 1.0, 6.917, 2.41],
    [8692.0, 4.4595, 1.3765, 3.521, -0.768, 1.0, 6.92, 1.0, 6.917, 2.002],
    [8696.0, 1.7505, 0.516, 1.398, -0.366, 1.0, 3.0, 1.0, 3.0, 0.501],
    [8696.0, 1.799, 0.516, 1.398, -0.366, 1.0, 3.0, 1.0, 3.0, 0.598],
    [8700.0, 48.2065, 13.932, 37.746, -9.882, 1.0, 81.0, 1.0, 81.0, 15.413],
    [8701.0, 57.9535, 13.932, 37.746, -9.882, 1.0, 81.0, 1.0, 81.0, 34.907],
    [8702.0, 51.089, 13.932, 37.746, -9.882, 1.0, 81.0, 1.0, 81.0, 21.178],
    [8703.0, 54.4045, 13.932, 37.746, -9.882, 1.0, 81.0, 1.0, 81.0, 27.809],
    [8704.0, 45.8325, 13.932, 37.746, -9.882, 1.0, 81.0, 1.0, 81.0, 10.665],
    [8705.0, 51.9405, 13.932, 37.746, -9.882, 1.0, 81.0, 1.0, 81.0, 22.881],
    [8708.0, 0.215, 0.0515, 0.14, -0.037, 1.0, 0.3, 1.0, 0.3, 0.13],
    [8708.0, 0.8095, 0.2135, 0.578, -0.151, 1.0, 1.24, 1.0, 1.24, 0.379],
    [8708.0, 0.801, 0.2135, 0.578, -0.151, 1.0, 1.24, 1.0, 1.24, 0.362],
    [8708.0, 0.762, 0.2135, 0.578, -0.151, 1.0, 1.24, 1.0, 1.24, 0.284],
    [8708.0, 0.7365, 0.2135, 0.578, -0.151, 1.0, 1.24, 1.0, 1.24, 0.233],
    [8708.0, 0.8745, 0.2135, 0.578, -0.151, 1.0, 1.24, 1.0, 1.24, 0.509],
    [8711.0, 4.397, 1.357, 3.471, -0.757, 1.0, 6.82, 1.0, 6.82, 1.974],
    [8711.0, 3.926, 1.357, 3.471, -0.757, 1.0, 6.82, 1.0, 6.82, 1.032],
    [8711.0, 4.22, 1.357, 3.471, -0.757, 1.0, 6.82, 1.0, 6.82, 1.62],
    [8711.0, 4.089, 1.357, 3.471, -0.757, 1.0, 6.82, 1.0, 6.82, 1.358],
    [8711.0, 4.429, 1.357, 3.471, -0.757, 1.0, 6.82, 1.0, 6.82, 2.038],
    [8714.0, 22.7, 7.96, 20.36, -4.44, 1.0, 40.0, 1.0, 40.0, 5.4],
    [8714.0, 29.169, 7.96, 20.36, -4.44, 1.0, 40.0, 1.0, 40.0, 18.338],
    [8718.0, 76.941, 24.477, 62.607, -13.653, 1.0, 123.0, 1.0, 123.0, 30.882],
    [8723.0, 17.6895, 4.716, 12.063, -2.631, 1.0, 23.7, 1.0, 23.7, 11.679],
    [8723.0, 14.996, 4.716, 12.063, -2.631, 1.0, 23.7, 1.0, 23.7, 6.292],
    [8727.0, 11.853, 3.268, 8.854, -2.318, 1.0, 19.0, 1.0, 19.0, 4.706],
    [8727.0, 11.507, 3.268, 8.854, -2.318, 1.0, 19.0, 1.0, 19.0, 4.014],
    [8731.0, 1.685, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 0.503],
    [8732.0, 1.665, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 0.463],
    [8732.0, 2.0515, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 1.236],
    [8733.0, 1.9265, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 0.986],
    [8734.0, 1.7975, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 0.728],
    [8734.0, 2.1355, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 1.404],
    [8735.0, 0.6765, 0.2065, 0.559, -0.146, 1.0, 1.2, 1.0, 1.2, 0.153],
    [8739.0, 2.71, 0.67, 1.536, -0.196, 1.0, 4.0, 1.0, 4.0, 1.42],
    [8739.0, 2.765, 0.67, 1.536, -0.196, 1.0, 4.0, 1.0, 4.0, 1.53],
    [8740.0, 2.9145, 0.67, 1.536, -0.196, 1.0, 4.0, 1.0, 4.0, 1.829],
    [8740.0, 2.3685, 0.67, 1.536, -0.196, 1.0, 4.0, 1.0, 4.0, 0.737],
    [8744.0, 16.4135, 5.074, 13.747, -3.599, 1.0, 29.5, 1.0, 29.5, 3.327],
    [8744.0, 17.8025, 5.074, 13.747, -3.599, 1.0, 29.5, 1.0, 29.5, 6.105],
    [8747.0, 24.0345, 5.8065, 13.312, -1.699, 1.0, 34.67, 1.0, 34.667, 13.402],
    [8747.0, 25.022, 5.8065, 13.312, -1.699, 1.0, 34.67, 1.0, 34.667, 15.377],
    [8747.0, 25.1375, 5.8065, 13.312, -1.699, 1.0, 34.67, 1.0, 34.667, 15.608],
    [8748.0, 0.9665, 0.251, 0.576, -0.074, 1.0, 1.5, 1.0, 1.5, 0.433],
    [8748.0, 0.8375, 0.251, 0.576, -0.074, 1.0, 1.5, 1.0, 1.5, 0.175],
    [8748.0, 23.6775, 5.8065, 13.312, -1.699, 1.0, 34.67, 1.0, 34.667, 12.688],
    [8748.0, 22.6925, 5.8065, 13.312, -1.699, 1.0, 34.67, 1.0, 34.667, 10.718],
    [8748.0, 25.9725, 5.8065, 13.312, -1.699, 1.0, 34.67, 1.0, 34.667, 17.278],
    [8751.0, 65.3395, 18.8555, 48.228, -10.517, 1.0, 94.75, 1.0, 94.75, 35.929],
    [8751.0, 69.374, 18.8555, 48.228, -10.517, 1.0, 94.75, 1.0, 94.75, 43.998],
    [8751.0, 57.411, 18.8555, 48.228, -10.517, 1.0, 94.75, 1.0, 94.75, 20.072],
    [8751.0, 53.6415, 18.8555, 48.228, -10.517, 1.0, 94.75, 1.0, 94.75, 12.533],
    [8756.0, 52.3755, 14.726, 37.666, -8.214, 1.0, 74.0, 1.0, 74.0, 30.751],
    [8759.0, 2.5515, 0.754, 2.043, -0.535, 1.0, 4.38, 1.0, 4.383, 0.72],
    [8759.0, 3.166, 0.754, 2.043, -0.535, 1.0, 4.38, 1.0, 4.383, 1.949],
    [8759.0, 3.213, 0.754, 2.043, -0.535, 1.0, 4.38, 1.0, 4.383, 2.043],
    [8759.0, 2.664, 0.754, 2.043, -0.535, 1.0, 4.38, 1.0, 4.383, 0.945],
    [8759.0, 2.767, 0.754, 2.043, -0.535, 1.0, 4.38, 1.0, 4.383, 1.151],
    [8759.0, 3.19, 0.754, 2.043, -0.535, 1.0, 4.38, 1.0, 4.383, 1.997],
    [8762.0, 6.6935, 2.242, 5.735, -1.251, 1.0, 11.27, 1.0, 11.267, 2.12],
    [8762.0, 8.0215, 2.242, 5.735, -1.251, 1.0, 11.27, 1.0, 11.267, 4.776],
    [8762.0, 7.879, 2.242, 5.735, -1.251, 1.0, 11.27, 1.0, 11.267, 4.491],
    [8766.0, 11.6455, 3.2505, 8.807, -2.306, 1.0, 18.9, 1.0, 18.9, 4.391],
    [8766.0, 13.043, 3.2505, 8.807, -2.306, 1.0, 18.9, 1.0, 18.9, 7.186],
    [8769.0, 13.4765, 3.956, 10.718, -2.806, 1.0, 23.0, 1.0, 23.0, 3.953],
    [8769.0, 16.84, 3.956, 10.718, -2.806, 1.0, 23.0, 1.0, 23.0, 10.68],
    [8773.0, 2.486, 0.696, 1.781, -0.389, 1.0, 3.5, 1.0, 3.5, 1.472],
    [8773.0, 2.0495, 0.696, 1.781, -0.389, 1.0, 3.5, 1.0, 3.5, 0.599],
    [8778.0, 0.0, 0.0, 302.9, -79.3, 1.0, 650.0, 0.0, 650.0, 299.895],
    [8779.0, 0.0, 0.0, 302.9, -79.3, 1.0, 650.0, 0.0, 650.0, 282.423],
    [8782.0, 1.242, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.484],
    [8782.0, 1.264, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.528],
    [8782.0, 1.12, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.24],
    [8782.0, 1.2435, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.487],
    [8787.0, 34.8585, 11.94, 30.54, -6.66, 1.0, 60.0, 1.0, 60.0, 9.717],
    [8788.0, 39.1125, 11.94, 30.54, -6.66, 1.0, 60.0, 1.0, 60.0, 18.225],
    [8789.0, 44.2355, 11.94, 30.54, -6.66, 1.0, 60.0, 1.0, 60.0, 28.471],
    [8790.0, 39.7105, 11.94, 30.54, -6.66, 1.0, 60.0, 1.0, 60.0, 19.421],
    [8793.0, 22.5385, 5.1925, 11.904, -1.519, 1.0, 31.0, 1.0, 31.0, 14.077],
    [8796.0, 25.185, 7.96, 20.36, -4.44, 1.0, 40.0, 1.0, 40.0, 10.37],
    [8800.0, 62.1565, 15.48, 41.94, -10.98, 1.0, 90.0, 1.0, 90.0, 34.313],
    [8804.0, 0.9905, 0.284, 0.769, -0.201, 1.0, 1.65, 1.0, 1.65, 0.331],
    [8804.0, 1.183, 0.284, 0.769, -0.201, 1.0, 1.65, 1.0, 1.65, 0.716],
    [8805.0, 0.9415, 0.284, 0.769, -0.201, 1.0, 1.65, 1.0, 1.65, 0.233],
    [8806.0, 0.948, 0.284, 0.769, -0.201, 1.0, 1.65, 1.0, 1.65, 0.246],
    [8809.0, 4.633, 1.3865, 3.546, -0.773, 1.0, 6.97, 1.0, 6.967, 2.299],
    [8809.0, 4.704, 1.3865, 3.546, -0.773, 1.0, 6.97, 1.0, 6.967, 2.441],
    [8809.0, 4.984, 1.3865, 3.546, -0.773, 1.0, 6.97, 1.0, 6.967, 3.001],
    [8809.0, 4.76, 1.3865, 3.546, -0.773, 1.0, 6.97, 1.0, 6.967, 2.553],
    [8809.0, 4.072, 1.3865, 3.546, -0.773, 1.0, 6.97, 1.0, 6.967, 1.177],
    [8809.0, 4.4515, 1.3865, 3.546, -0.773, 1.0, 6.97, 1.0, 6.967, 1.936],
    [8812.0, 1.09, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.38],
    [8812.0, 1.2925, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.785],
    [8812.0, 1.2205, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.641],
    [8812.0, 1.0165, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.233],
    [8815.0, 1.0025, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.205],
    [8815.0, 1.0285, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.257],
    [8815.0, 1.299, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.798],
    [8815.0, 1.102, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.404],
    [8819.0, 1.0855, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.571],
    [8819.0, 1.1175, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.635],
    [8820.0, 1.109, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.618],
    [8821.0, 1.0615, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.523],
    [8824.0, 25.907, 8.099, 20.716, -4.518, 1.0, 40.7, 1.0, 40.7, 11.114],
    [8824.0, 24.745, 8.099, 20.716, -4.518, 1.0, 40.7, 1.0, 40.7, 8.79],
    [8824.0, 25.9095, 8.099, 20.716, -4.518, 1.0, 40.7, 1.0, 40.7, 11.119],
    [8824.0, 23.4375, 8.099, 20.716, -4.518, 1.0, 40.7, 1.0, 40.7, 6.175],
    [8829.0, 0.0, 0.0, 382.12, -100.04, 1.0, 820.0, 0.0, 820.0, 333.458],
    [8830.0, 0.0, 0.0, 382.12, -100.04, 1.0, 820.0, 0.0, 820.0, 359.886],
    [8834.0, 30.5835, 10.845, 27.74, -6.05, 1.0, 54.5, 1.0, 54.5, 6.667],
    [8835.0, 35.0075, 10.845, 27.74, -6.05, 1.0, 54.5, 1.0, 54.5, 15.515],
    [8838.0, 30.164, 8.71, 19.968, -2.548, 1.0, 52.0, 1.0, 52.0, 8.328],
    [8843.0, 0.0, 0.0, 276.944, -72.505, 1.0, 594.3, 0.0, 594.3, 161.512],
    [8847.0, 111.791, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 73.582],
    [8852.0, 343.987, 102.744, 278.365, -72.877, 1.0, 597.35, 1.0, 597.35, 90.624],
    [8853.0, 0.0, 0.0, 278.365, -72.877, 1.0, 597.35, 0.0, 597.35, 160.177],
    [8854.0, 0.0, 0.0, 278.365, -72.877, 1.0, 597.35, 0.0, 597.35, 161.795],
    [8855.0, 0.0, 0.0, 278.365, -72.877, 1.0, 597.35, 0.0, 597.35, 235.453],
    [8860.0, 132.8745, 32.336, 87.608, -22.936, 1.0, 188.0, 1.0, 188.0, 77.749],
    [8861.0, 108.413, 32.336, 87.608, -22.936, 1.0, 188.0, 1.0, 188.0, 28.826],
    [8862.0, 124.867, 32.336, 87.608, -22.936, 1.0, 188.0, 1.0, 188.0, 61.734],
    [9443.0, 95.5005, 5.7925, 35.763, -24.178, 1.0, 167.9, 1.0, 167.9, 23.101],
    [9446.0, 1.909, 0.6335, 1.62, -0.353, 1.0, 3.18, 1.0, 3.183, 0.635],
    [9446.0, 2.347, 0.6335, 1.62, -0.353, 1.0, 3.18, 1.0, 3.183, 1.511],
    [9446.0, 1.995, 0.6335, 1.62, -0.353, 1.0, 3.18, 1.0, 3.183, 0.807],
    [9446.0, 2.3105, 0.6335, 1.62, -0.353, 1.0, 3.18, 1.0, 3.183, 1.438],
    [9446.0, 2.2545, 0.6335, 1.62, -0.353, 1.0, 3.18, 1.0, 3.183, 1.326],
    [9446.0, 1.94, 0.6335, 1.62, -0.353, 1.0, 3.18, 1.0, 3.183, 0.697],
    [9449.0, 66.11, 3.4155, 21.087, -14.256, 1.0, 99.0, 1.0, 99.0, 33.22],
    [9453.0, 1.036, 0.353, 0.903, -0.197, 1.0, 1.77, 1.0, 1.775, 0.297],
    [9453.0, 1.069, 0.353, 0.903, -0.197, 1.0, 1.77, 1.0, 1.775, 0.363],
    [9454.0, 1.0075, 0.353, 0.903, -0.197, 1.0, 1.77, 1.0, 1.775, 0.24],
    [9454.0, 1.16, 0.353, 0.903, -0.197, 1.0, 1.77, 1.0, 1.775, 0.545],
    [9457.0, 29.228, 8.696, 22.243, -4.851, 1.0, 43.7, 1.0, 43.7, 14.756],
    [9461.0, 73.263, 3.4675, 21.407, -14.472, 1.0, 100.5, 1.0, 100.5, 46.026],
    [9462.0, 64.24, 3.4675, 21.407, -14.472, 1.0, 100.5, 1.0, 100.5, 27.98],
    [9467.0, 190.5905, 52.337, 133.867, -29.193, 1.0, 263.0, 1.0, 263.0, 118.181],
    [9468.0, 167.756, 52.337, 133.867, -29.193, 1.0, 263.0, 1.0, 263.0, 72.512],
    [9471.0, 1.2685, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.537],
    [9471.0, 1.472, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.944],
    [9474.0, 1.0995, 0.3515, 0.899, -0.196, 1.0, 1.77, 1.0, 1.767, 0.432],
    [9474.0, 1.01, 0.3515, 0.899, -0.196, 1.0, 1.77, 1.0, 1.767, 0.253],
    [9474.0, 1.143, 0.3515, 0.899, -0.196, 1.0, 1.77, 1.0, 1.767, 0.519],
    [9474.0, 1.0295, 0.3515, 0.899, -0.196, 1.0, 1.77, 1.0, 1.767, 0.292],
    [9474.0, 1.1035, 0.3515, 0.899, -0.196, 1.0, 1.77, 1.0, 1.767, 0.44],
    [9474.0, 1.2295, 0.3515, 0.899, -0.196, 1.0, 1.77, 1.0, 1.767, 0.692],
    [9478.0, 0.29, 0.0895, 0.242, -0.063, 1.0, 0.52, 1.0, 0.52, 0.06],
    [9479.0, 0.377, 0.0895, 0.242, -0.063, 1.0, 0.52, 1.0, 0.52, 0.234],
    [9479.0, 0.341, 0.0895, 0.242, -0.063, 1.0, 0.52, 1.0, 0.52, 0.162],
    [9480.0, 0.388, 0.0895, 0.242, -0.063, 1.0, 0.52, 1.0, 0.52, 0.256],
    [9480.0, 0.3295, 0.0895, 0.242, -0.063, 1.0, 0.52, 1.0, 0.52, 0.139],
    [9484.0, 1.7465, 0.4385, 1.188, -0.311, 1.0, 2.55, 1.0, 2.55, 0.943],
    [9485.0, 1.4075, 0.4385, 1.188, -0.311, 1.0, 2.55, 1.0, 2.55, 0.265],
    [9485.0, 1.661, 0.4385, 1.188, -0.311, 1.0, 2.55, 1.0, 2.55, 0.772],
    [9486.0, 1.7195, 0.4385, 1.188, -0.311, 1.0, 2.55, 1.0, 2.55, 0.889],
    [9487.0, 1.424, 0.4385, 1.188, -0.311, 1.0, 2.55, 1.0, 2.55, 0.298],
    [9487.0, 1.8905, 0.4385, 1.188, -0.311, 1.0, 2.55, 1.0, 2.55, 1.231],
    [9490.0, 41.1185, 14.288, 36.546, -7.97, 1.0, 71.8, 1.0, 71.8, 10.437],
    [9490.0, 52.518, 14.288, 36.546, -7.97, 1.0, 71.8, 1.0, 71.8, 33.236],
    [9495.0, 183.659, 8.618, 53.207, -35.971, 1.0, 249.8, 1.0, 249.8, 117.518],
    [9499.0, 1.177, 0.338, 0.865, -0.189, 1.0, 1.7, 1.0, 1.7, 0.654],
    [9499.0, 1.1785, 0.338, 0.865, -0.189, 1.0, 1.7, 1.0, 1.7, 0.657],
    [9500.0, 1.1545, 0.338, 0.865, -0.189, 1.0, 1.7, 1.0, 1.7, 0.609],
    [9501.0, 0.994, 0.338, 0.865, -0.189, 1.0, 1.7, 1.0, 1.7, 0.288],
    [9502.0, 1.01, 0.338, 0.865, -0.189, 1.0, 1.7, 1.0, 1.7, 0.32],
    [9505.0, 1.666, 0.4985, 1.351, -0.354, 1.0, 2.9, 1.0, 2.9, 0.432],
    [9509.0, 6.9485, 2.2885, 5.853, -1.276, 1.0, 11.5, 1.0, 11.5, 2.397],
    [9512.0, 42.424, 2.5615, 15.815, -10.692, 1.0, 74.25, 1.0, 74.25, 10.598],
    [9512.0, 53.6015, 2.5615, 15.815, -10.692, 1.0, 74.25, 1.0, 74.25, 32.953],
    [9516.0, 1.87, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 0.407],
    [9516.0, 2.13, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 0.927],
    [9517.0, 2.1085, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 0.884],
    [9518.0, 2.236, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 1.139],
    [9519.0, 2.32, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 1.307],
    [9519.0, 2.1895, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 1.046],
    [9522.0, 0.4865, 0.152, 0.412, -0.108, 1.0, 0.88, 1.0, 0.883, 0.09],
    [9522.0, 0.61, 0.152, 0.412, -0.108, 1.0, 0.88, 1.0, 0.883, 0.337],
    [9522.0, 0.519, 0.152, 0.412, -0.108, 1.0, 0.88, 1.0, 0.883, 0.155],
    [9522.0, 0.5095, 0.152, 0.412, -0.108, 1.0, 0.88, 1.0, 0.883, 0.136],
    [9522.0, 0.543, 0.152, 0.412, -0.108, 1.0, 0.88, 1.0, 0.883, 0.203],
    [9522.0, 0.56, 0.152, 0.412, -0.108, 1.0, 0.88, 1.0, 0.883, 0.237],
    [9526.0, 100.615, 34.228, 87.548, -19.092, 1.0, 172.0, 1.0, 172.0, 29.23],
    [9529.0, 1.034, 0.255, 0.691, -0.181, 1.0, 1.48, 1.0, 1.483, 0.585],
    [9529.0, 0.9365, 0.255, 0.691, -0.181, 1.0, 1.48, 1.0, 1.483, 0.39],
    [9529.0, 0.9255, 0.255, 0.691, -0.181, 1.0, 1.48, 1.0, 1.483, 0.368],
    [9529.0, 0.9725, 0.255, 0.691, -0.181, 1.0, 1.48, 1.0, 1.483, 0.462],
    [9529.0, 0.8225, 0.255, 0.691, -0.181, 1.0, 1.48, 1.0, 1.483, 0.162],
    [9529.0, 1.0955, 0.255, 0.691, -0.181, 1.0, 1.48, 1.0, 1.483, 0.708],
    [9532.0, 38.6045, 10.507, 26.875, -5.861, 1.0, 52.8, 1.0, 52.8, 24.409],
    [9532.0, 30.567, 10.507, 26.875, -5.861, 1.0, 52.8, 1.0, 52.8, 8.334],
    [9532.0, 33.3665, 10.507, 26.875, -5.861, 1.0, 52.8, 1.0, 52.8, 13.933],
    [9536.0, 1.813, 0.5535, 1.499, -0.392, 1.0, 3.22, 1.0, 3.217, 0.409],
    [9536.0, 2.2045, 0.5535, 1.499, -0.392, 1.0, 3.22, 1.0, 3.217, 1.192],
    [9536.0, 1.9635, 0.5535, 1.499, -0.392, 1.0, 3.22, 1.0, 3.217, 0.71],
    [9536.0, 1.917, 0.5535, 1.499, -0.392, 1.0, 3.22, 1.0, 3.217, 0.617],
    [9536.0, 2.3665, 0.5535, 1.499, -0.392, 1.0, 3.22, 1.0, 3.217, 1.516],
    [9536.0, 2.396, 0.5535, 1.499, -0.392, 1.0, 3.22, 1.0, 3.217, 1.575],
    [9539.0, 2.0975, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 1.195],
    [9539.0, 1.672, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 0.344],
    [9539.0, 1.838, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 0.676],
    [9539.0, 2.1825, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 1.365],
    [9539.0, 2.051, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 1.102],
    [9539.0, 1.8735, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 0.747],
    [9542.0, 0.0, 0.0, 0.585, -0.128, 1.0, 1.15, 0.0, 1.15, 0.558],
    [9542.0, 0.0, 0.0, 0.585, -0.128, 1.0, 1.15, 0.0, 1.15, 0.142],
    [9542.0, 0.0, 0.0, 0.585, -0.128, 1.0, 1.15, 0.0, 1.15, 0.467],
    [9542.0, 0.0, 0.0, 0.585, -0.128, 1.0, 1.15, 0.0, 1.15, 0.148],
    [9542.0, 0.0, 0.0, 0.585, -0.128, 1.0, 1.15, 0.0, 1.15, 0.203],
    [9542.0, 0.0, 0.0, 0.585, -0.128, 1.0, 1.15, 0.0, 1.15, 0.15],
    [9545.0, 26.3395, 7.628, 20.667, -5.411, 1.0, 44.35, 1.0, 44.35, 8.329],
    [9545.0, 30.8805, 7.628, 20.667, -5.411, 1.0, 44.35, 1.0, 44.35, 17.411],
    [9548.0, 0.9595, 0.2365, 0.641, -0.168, 1.0, 1.38, 1.0, 1.375, 0.544],
    [9548.0, 0.8275, 0.2365, 0.641, -0.168, 1.0, 1.38, 1.0, 1.375, 0.28],
    [9548.0, 1.013, 0.2365, 0.641, -0.168, 1.0, 1.38, 1.0, 1.375, 0.651],
    [9548.0, 0.914, 0.2365, 0.641, -0.168, 1.0, 1.38, 1.0, 1.375, 0.453],
    [9551.0, 11.495, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 2.99],
    [9555.0, 16.6095, 5.273, 13.488, -2.942, 1.0, 26.5, 1.0, 26.5, 6.719],
    [9558.0, 0.0, 0.0, 0.288, -0.063, 1.0, 0.57, 0.0, 0.567, 0.239],
    [9558.0, 0.0, 0.0, 0.288, -0.063, 1.0, 0.57, 0.0, 0.567, 0.141],
    [9558.0, 0.0, 0.0, 0.288, -0.063, 1.0, 0.57, 0.0, 0.567, 0.225],
    [9558.0, 0.0, 0.0, 0.611, -0.133, 1.0, 1.2, 0.0, 1.2, 0.404],
    [9558.0, 0.0, 0.0, 0.611, -0.133, 1.0, 1.2, 0.0, 1.2, 0.273],
    [9558.0, 0.0, 0.0, 0.611, -0.133, 1.0, 1.2, 0.0, 1.2, 0.463],
    [9558.0, 0.0, 0.0, 0.611, -0.133, 1.0, 1.2, 0.0, 1.2, 0.442],
    [9558.0, 0.0, 0.0, 0.611, -0.133, 1.0, 1.2, 0.0, 1.2, 0.2],
    [9561.0, 1.2335, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.467],
    [9561.0, 1.4675, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.935],
    [9565.0, 77.25, 20.5625, 55.71, -14.585, 1.0, 119.55, 1.0, 119.55, 34.95],
    [9566.0, 88.795, 20.5625, 55.71, -14.585, 1.0, 119.55, 1.0, 119.55, 58.04],
    [9569.0, 1.3535, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.707],
    [9572.0, 0.7705, 0.235, 0.637, -0.167, 1.0, 1.37, 1.0, 1.367, 0.174],
    [9572.0, 0.824, 0.235, 0.637, -0.167, 1.0, 1.37, 1.0, 1.367, 0.281],
    [9572.0, 0.7755, 0.235, 0.637, -0.167, 1.0, 1.37, 1.0, 1.367, 0.184],
    [9575.0, 2.3645, 0.5505, 1.491, -0.39, 1.0, 3.2, 1.0, 3.2, 1.529],
    [9575.0, 1.8445, 0.5505, 1.491, -0.39, 1.0, 3.2, 1.0, 3.2, 0.489],
    [9579.0, 68.8015, -25.5765, 61.945, -113.098, 1.0, 121.7, 1.0, 121.7, 15.903],
    [9580.0, 76.1225, -19.701, 61.945, -101.347, 1.0, 121.7, 1.0, 121.7, 30.545],
    [9581.0, 85.673, -21.7655, 61.945, -105.476, 1.0, 121.7, 1.0, 121.7, 49.646],
    [9582.0, 73.5375, -53.9195, 61.945, -169.784, 1.0, 121.7, 1.0, 121.7, 25.375],
    [9583.0, 86.2715, -53.9195, 61.945, -169.784, 1.0, 121.7, 1.0, 121.7, 50.843],
    [9584.0, 68.6645, -31.7, 61.945, -125.345, 1.0, 121.7, 1.0, 121.7, 15.629],
    [9587.0, 0.5175, 0.1495, 0.382, -0.083, 1.0, 0.75, 1.0, 0.75, 0.285],
    [9587.0, 0.4855, 0.1495, 0.382, -0.083, 1.0, 0.75, 1.0, 0.75, 0.221],
    [9587.0, 0.882, 0.3035, 0.776, -0.169, 1.0, 1.52, 1.0, 1.525, 0.239],
    [9587.0, 0.9535, 0.3035, 0.776, -0.169, 1.0, 1.52, 1.0, 1.525, 0.382],
    [9587.0, 1.0835, 0.3035, 0.776, -0.169, 1.0, 1.52, 1.0, 1.525, 0.642],
    [9587.0, 1.0055, 0.3035, 0.776, -0.169, 1.0, 1.52, 1.0, 1.525, 0.486],
    [9591.0, 7.6395, 2.507, 6.413, -1.399, 1.0, 12.6, 1.0, 12.6, 2.679],
    [9591.0, 7.744, 2.507, 6.413, -1.399, 1.0, 12.6, 1.0, 12.6, 2.888],
    [9592.0, 9.0935, 2.507, 6.413, -1.399, 1.0, 12.6, 1.0, 12.6, 5.587],
    [9592.0, 8.603, 2.507, 6.413, -1.399, 1.0, 12.6, 1.0, 12.6, 4.606],
    [9593.0, 7.3685, 2.507, 6.413, -1.399, 1.0, 12.6, 1.0, 12.6, 2.137],
    [9593.0, 7.262, 2.507, 6.413, -1.399, 1.0, 12.6, 1.0, 12.6, 1.924],
    [9596.0, 0.506, 0.159, 0.407, -0.089, 1.0, 0.8, 1.0, 0.8, 0.212],
    [9596.0, 1.777, 0.597, 1.527, -0.333, 1.0, 3.0, 1.0, 3.0, 0.554],
    [9600.0, 0.7025, 0.185, 0.501, -0.131, 1.0, 1.08, 1.0, 1.075, 0.33],
    [9601.0, 0.6105, 0.185, 0.501, -0.131, 1.0, 1.08, 1.0, 1.075, 0.146],
    [9601.0, 0.7165, 0.185, 0.501, -0.131, 1.0, 1.08, 1.0, 1.075, 0.358],
    [9602.0, 0.7505, 0.185, 0.501, -0.131, 1.0, 1.08, 1.0, 1.075, 0.426],
    [9606.0, 0.9555, 0.2955, 0.8, -0.209, 1.0, 1.72, 1.0, 1.717, 0.194],
    [9607.0, 1.1565, 0.2955, 0.8, -0.209, 1.0, 1.72, 1.0, 1.717, 0.596],
    [9607.0, 1.276, 0.2955, 0.8, -0.209, 1.0, 1.72, 1.0, 1.717, 0.835],
    [9608.0, 0.968, 0.2955, 0.8, -0.209, 1.0, 1.72, 1.0, 1.717, 0.219],
    [9608.0, 1.106, 0.2955, 0.8, -0.209, 1.0, 1.72, 1.0, 1.717, 0.495],
    [9609.0, 1.192, 0.2955, 0.8, -0.209, 1.0, 1.72, 1.0, 1.717, 0.667],
    [9612.0, 34.972, 9.6465, 24.674, -5.381, 1.0, 48.47, 1.0, 48.475, 21.469],
    [9613.0, 34.9755, 9.6465, 24.674, -5.381, 1.0, 48.47, 1.0, 48.475, 21.476],
    [9613.0, 33.19, 9.6465, 24.674, -5.381, 1.0, 48.47, 1.0, 48.475, 17.905],
    [9613.0, 28.1135, 9.6465, 24.674, -5.381, 1.0, 48.47, 1.0, 48.475, 7.752],
    [9616.0, 2.002, 0.537, 1.374, -0.3, 1.0, 2.7, 1.0, 2.7, 1.304],
    [9616.0, 1.5, 0.537, 1.374, -0.3, 1.0, 2.7, 1.0, 2.7, 0.3],
    [9616.0, 1.7905, 0.537, 1.374, -0.3, 1.0, 2.7, 1.0, 2.7, 0.881],
    [9616.0, 1.771, 0.537, 1.374, -0.3, 1.0, 2.7, 1.0, 2.7, 0.842],
    [9619.0, 2.7415, 0.736, 1.883, -0.411, 1.0, 3.7, 1.0, 3.7, 1.783],
    [9619.0, 2.7455, 0.736, 1.883, -0.411, 1.0, 3.7, 1.0, 3.7, 1.791],
    [9619.0, 2.4305, 0.736, 1.883, -0.411, 1.0, 3.7, 1.0, 3.7, 1.161],
    [9624.0, 279.0175, 16.222, 100.153, -67.709, 1.0, 470.2, 1.0, 470.2, 87.835],
    [9627.0, 0.835, 0.1955, 0.448, -0.057, 1.0, 1.17, 1.0, 1.167, 0.503],
    [9627.0, 0.833, 0.1955, 0.448, -0.057, 1.0, 1.17, 1.0, 1.167, 0.499],
    [9627.0, 0.7065, 0.1955, 0.448, -0.057, 1.0, 1.17, 1.0, 1.167, 0.246],
    [9627.0, 0.7635, 0.1955, 0.448, -0.057, 1.0, 1.17, 1.0, 1.167, 0.36],
    [9627.0, 0.7335, 0.1955, 0.448, -0.057, 1.0, 1.17, 1.0, 1.167, 0.3],
    [9627.0, 0.867, 0.1955, 0.448, -0.057, 1.0, 1.17, 1.0, 1.167, 0.567],
    [9631.0, 113.2575, 6.9, 42.6, -28.8, 1.0, 200.0, 1.0, 200.0, 26.515],
    [9634.0, 7.3175, 0.431, 2.662, -1.8, 1.0, 12.5, 1.0, 12.5, 2.135],
    [9638.0, 63.249, 3.4775, 21.47, -14.515, 1.0, 100.8, 1.0, 100.8, 25.698],
    [9641.0, 53.5745, 18.706, 47.846, -10.434, 1.0, 94.0, 1.0, 94.0, 13.149],
    [9644.0, 0.7055, 0.172, 0.466, -0.122, 1.0, 1.0, 1.0, 1.0, 0.411],
    [9644.0, 0.9405, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.181],
    [9644.0, 1.2595, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.819],
    [9644.0, 1.07, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.44],
    [9644.0, 0.962, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.224],
    [9644.0, 1.045, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.39],
    [9647.0, 0.9365, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.273],
    [9647.0, 1.067, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.534],
    [9650.0, 0.4615, 0.1375, 0.373, -0.098, 1.0, 0.8, 1.0, 0.8, 0.123],
    [9650.0, 0.5555, 0.1375, 0.373, -0.098, 1.0, 0.8, 1.0, 0.8, 0.311],
    [9650.0, 2.2895, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 1.246],
    [9650.0, 2.041, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 0.749],
    [9650.0, 2.088, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 0.843],
    [9650.0, 2.385, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 1.437],
    [9650.0, 1.93, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 0.527],
    [9650.0, 2.4255, 0.573, 1.553, -0.407, 1.0, 3.33, 1.0, 3.333, 1.518],
    [9654.0, 83.298, 24.8815, 63.642, -13.879, 1.0, 125.03, 1.0, 125.033, 41.563],
    [9655.0, 81.676, 24.8815, 63.642, -13.879, 1.0, 125.03, 1.0, 125.033, 38.319],
    [9656.0, 75.488, 24.8815, 63.642, -13.879, 1.0, 125.03, 1.0, 125.033, 25.943],
    [9659.0, 0.5175, 0.1205, 0.326, -0.085, 1.0, 0.7, 1.0, 0.7, 0.335],
    [9659.0, 1.17, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.34],
    [9659.0, 1.221, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.442],
    [9663.0, 0.5315, 0.1495, 0.382, -0.083, 1.0, 0.75, 1.0, 0.75, 0.313],
    [9663.0, 0.4295, 0.1495, 0.382, -0.083, 1.0, 0.75, 1.0, 0.75, 0.109],
    [9664.0, 0.46, 0.1495, 0.382, -0.083, 1.0, 0.75, 1.0, 0.75, 0.17],
    [9664.0, 0.4275, 0.1495, 0.382, -0.083, 1.0, 0.75, 1.0, 0.75, 0.105],
    [9668.0, 2.161, 0.617, 1.578, -0.344, 1.0, 3.1, 1.0, 3.1, 1.222],
    [9668.0, 1.938, 0.617, 1.578, -0.344, 1.0, 3.1, 1.0, 3.1, 0.776],
    [9673.0, 77.6385, 3.588, 22.152, -14.976, 1.0, 104.0, 1.0, 104.0, 51.277],
    [9677.0, 5.0275, 1.592, 4.072, -0.888, 1.0, 8.0, 1.0, 8.0, 2.055],
    [9677.0, 4.7845, 1.592, 4.072, -0.888, 1.0, 8.0, 1.0, 8.0, 1.569],
    [9681.0, 73.4085, 23.004, 58.84, -12.832, 1.0, 115.6, 1.0, 115.6, 31.217],
    [9685.0, 2.868, 0.8625, 2.206, -0.481, 1.0, 4.33, 1.0, 4.333, 1.403],
    [9685.0, 2.972, 0.8625, 2.206, -0.481, 1.0, 4.33, 1.0, 4.333, 1.611],
    [9686.0, 2.6955, 0.8625, 2.206, -0.481, 1.0, 4.33, 1.0, 4.333, 1.058],
    [9690.0, 1.2815, 0.3615, 0.979, -0.256, 1.0, 2.1, 1.0, 2.1, 0.463],
    [9693.0, 34.552, 11.94, 30.54, -6.66, 1.0, 60.0, 1.0, 60.0, 9.104],
    [9698.0, 3.6915, 1.03, 2.634, -0.574, 1.0, 5.18, 1.0, 5.175, 2.208],
    [9698.0, 3.645, 1.03, 2.634, -0.574, 1.0, 5.18, 1.0, 5.175, 2.115],
    [9699.0, 3.3395, 1.03, 2.634, -0.574, 1.0, 5.18, 1.0, 5.175, 1.504],
    [9699.0, 3.027, 1.03, 2.634, -0.574, 1.0, 5.18, 1.0, 5.175, 0.879],
    [9702.0, 39.399, 10.9915, 28.114, -6.131, 1.0, 55.23, 1.0, 55.233, 23.565],
    [9702.0, 36.45, 10.9915, 28.114, -6.131, 1.0, 55.23, 1.0, 55.233, 17.667],
    [9702.0, 31.14, 10.9915, 28.114, -6.131, 1.0, 55.23, 1.0, 55.233, 7.047],
    [9705.0, 1.759, 0.4985, 1.351, -0.354, 1.0, 2.9, 1.0, 2.9, 0.618],
    [9705.0, 1.656, 0.4985, 1.351, -0.354, 1.0, 2.9, 1.0, 2.9, 0.412],
    [9705.0, 2.0855, 0.4985, 1.351, -0.354, 1.0, 2.9, 1.0, 2.9, 1.271],
    [9705.0, 1.882, 0.4985, 1.351, -0.354, 1.0, 2.9, 1.0, 2.9, 0.864],
    [9705.0, 1.71, 0.4985, 1.351, -0.354, 1.0, 2.9, 1.0, 2.9, 0.52],
    [9705.0, 2.018, 0.4985, 1.351, -0.354, 1.0, 2.9, 1.0, 2.9, 1.136],
    [9710.0, 52.4585, 18.169, 46.472, -10.134, 1.0, 91.3, 1.0, 91.3, 13.617],
    [9711.0, 58.8685, 18.169, 46.472, -10.134, 1.0, 91.3, 1.0, 91.3, 26.437],
    [9712.0, 53.953, 18.169, 46.472, -10.134, 1.0, 91.3, 1.0, 91.3, 16.606],
    [9713.0, 53.493, 18.169, 46.472, -10.134, 1.0, 91.3, 1.0, 91.3, 15.686],
    [9718.0, 99.048, 29.651, 75.841, -16.539, 1.0, 149.0, 1.0, 149.0, 49.096],
    [9722.0, 0.8505, 0.2535, 0.687, -0.18, 1.0, 1.48, 1.0, 1.475, 0.226],
    [9723.0, 0.9875, 0.2535, 0.687, -0.18, 1.0, 1.48, 1.0, 1.475, 0.5],
    [9724.0, 0.855, 0.2535, 0.687, -0.18, 1.0, 1.48, 1.0, 1.475, 0.235],
    [9725.0, 1.069, 0.2535, 0.687, -0.18, 1.0, 1.48, 1.0, 1.475, 0.663],
    [9730.0, 0.0, 0.0, 335.52, -87.84, 1.0, 720.0, 0.0, 720.0, 308.03],
    [9731.0, 0.0, 0.0, 335.52, -87.84, 1.0, 720.0, 0.0, 720.0, 274.357],
    [9732.0, 0.0, 0.0, 335.52, -87.84, 1.0, 720.0, 0.0, 720.0, 178.221],
    [9736.0, 192.6415, 44.892, 121.626, -31.842, 1.0, 261.0, 1.0, 261.0, 124.283],
    [9739.0, 0.6225, 0.1805, 0.489, -0.128, 1.0, 1.05, 1.0, 1.05, 0.195],
    [9739.0, 0.7495, 0.1805, 0.489, -0.128, 1.0, 1.05, 1.0, 1.05, 0.449],
    [9739.0, 0.6525, 0.1805, 0.489, -0.128, 1.0, 1.05, 1.0, 1.05, 0.255],
    [9739.0, 0.7825, 0.1805, 0.489, -0.128, 1.0, 1.05, 1.0, 1.05, 0.515],
    [9739.0, 1.0275, 0.258, 0.699, -0.183, 1.0, 1.5, 1.0, 1.5, 0.555],
    [9742.0, 1.485, 0.3785, 1.025, -0.268, 1.0, 2.2, 1.0, 2.2, 0.77],
    [9742.0, 1.246, 0.3785, 1.025, -0.268, 1.0, 2.2, 1.0, 2.2, 0.292],
    [9742.0, 1.248, 0.3785, 1.025, -0.268, 1.0, 2.2, 1.0, 2.2, 0.296],
    [9746.0, 2.09, 0.7095, 1.815, -0.396, 1.0, 3.57, 1.0, 3.567, 0.613],
    [9746.0, 2.1935, 0.7095, 1.815, -0.396, 1.0, 3.57, 1.0, 3.567, 0.82],
    [9747.0, 2.009, 0.7095, 1.815, -0.396, 1.0, 3.57, 1.0, 3.567, 0.451],
    [9751.0, 50.291, 16.238, 41.534, -9.058, 1.0, 81.6, 1.0, 81.6, 18.982],
    [9755.0, 36.38, 1.725, 10.65, -7.2, 1.0, 50.0, 1.0, 50.0, 22.76],
    [9758.0, 0.958, 0.2745, 0.702, -0.153, 1.0, 1.38, 1.0, 1.38, 0.536],
    [9758.0, 0.95, 0.2745, 0.702, -0.153, 1.0, 1.38, 1.0, 1.38, 0.52],
    [9758.0, 0.892, 0.2745, 0.702, -0.153, 1.0, 1.38, 1.0, 1.38, 0.404],
    [9758.0, 0.9725, 0.2745, 0.702, -0.153, 1.0, 1.38, 1.0, 1.38, 0.565],
    [9758.0, 0.843, 0.2745, 0.702, -0.153, 1.0, 1.38, 1.0, 1.38, 0.306],
    [9761.0, 67.941, 3.412, 21.066, -14.242, 1.0, 98.9, 1.0, 98.9, 36.982],
    [9765.0, 57.9965, 19.482, 49.831, -10.867, 1.0, 97.9, 1.0, 97.9, 18.093],
    [9770.0, 79.6535, 19.952, 54.056, -14.152, 1.0, 116.0, 1.0, 116.0, 43.307],
    [9771.0, 76.0225, 19.952, 54.056, -14.152, 1.0, 116.0, 1.0, 116.0, 36.045],
    [9774.0, 13.688, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 7.376],
    [9777.0, 2.099, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 1.331],
    [9777.0, 1.6975, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 0.528],
    [9777.0, 1.611, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 0.355],
    [9777.0, 1.6605, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 0.454],
    [9777.0, 2.0085, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 1.15],
    [9777.0, 2.094, 0.493, 1.336, -0.35, 1.0, 2.87, 1.0, 2.867, 1.321],
    [9780.0, 1.1795, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.359],
    [9783.0, 10.961, 3.9, 9.976, -2.176, 1.0, 19.6, 1.0, 19.6, 2.322],
    [9783.0, 11.1525, 3.9, 9.976, -2.176, 1.0, 19.6, 1.0, 19.6, 2.705],
    [9786.0, 48.271, 11.3005, 30.616, -8.015, 1.0, 65.7, 1.0, 65.7, 30.842],
    [9786.0, 40.644, 11.3005, 30.616, -8.015, 1.0, 65.7, 1.0, 65.7, 15.588],
    [9789.0, 1.2145, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.429],
    [9792.0, 1.8745, 0.43, 1.165, -0.305, 1.0, 2.5, 1.0, 2.5, 1.249],
    [9795.0, 7.398, 2.189, 5.599, -1.221, 1.0, 11.0, 1.0, 11.0, 3.796],
    [9799.0, 0.918, 0.2275, 0.617, -0.162, 1.0, 1.33, 1.0, 1.325, 0.511],
    [9799.0, 0.7725, 0.2275, 0.617, -0.162, 1.0, 1.33, 1.0, 1.325, 0.22],
    [9800.0, 2.6425, -0.6915, 0.617, -2.0, 1.0, 1.33, 1.0, 5.0, 0.285],
    [9800.0, 2.7275, -0.6915, 0.617, -2.0, 1.0, 1.33, 1.0, 5.0, 0.455],
    [9804.0, 69.2185, 3.726, 23.004, -15.552, 1.0, 108.0, 1.0, 108.0, 30.437],
    [9809.0, 29.9575, 9.95, 25.45, -5.55, 1.0, 50.0, 1.0, 50.0, 9.915],
    [9812.0, 2.971, 0.796, 2.036, -0.444, 1.0, 4.0, 1.0, 4.0, 1.942],
    [9812.0, 2.9425, -49.3495, 2.036, -100.735, 1.0, 4.0, 1.0, 4.0, 1.885],
    [9816.0, 16.1895, 5.8405, 14.939, -3.258, 1.0, 29.35, 1.0, 29.35, 3.029],
    [9816.0, 20.6455, 5.8405, 14.939, -3.258, 1.0, 29.35, 1.0, 29.35, 11.941],
    [9819.0, 1.706, 0.4675, 1.196, -0.261, 1.0, 2.35, 1.0, 2.35, 1.062],
    [9819.0, 1.688, 0.4675, 1.196, -0.261, 1.0, 2.35, 1.0, 2.35, 1.026],
    [9819.0, 1.672, 0.4675, 1.196, -0.261, 1.0, 2.35, 1.0, 2.35, 0.994],
    [9819.0, 1.584, 0.4675, 1.196, -0.261, 1.0, 2.35, 1.0, 2.35, 0.818],
    [9823.0, 0.6, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.2],
    [9823.0, 0.689, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.378],
    [9824.0, 0.6795, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.359],
    [9825.0, 0.6985, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.397],
    [9830.0, 897.4635, 181.2815, 466.514, -103.951, 1.0, 1267.7, 1.0, 1267.7, 527.227],
    [9833.0, 1.6945, -49.351, 1.429, -100.131, 1.0, 3.07, 1.0, 3.067, 0.322],
    [9834.0, 2.16, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 1.253],
    [9834.0, 2.2965, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 1.526],
    [9834.0, 1.8585, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 0.65],
    [9834.0, 1.971, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 0.875],
    [9834.0, 2.0645, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 1.062],
    [9837.0, 9.56, 2.985, 7.635, -1.665, 1.0, 15.0, 1.0, 15.0, 4.12],
    [9840.0, 1.139, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.278],
    [9840.0, 1.306, 0.344, 0.932, -0.244, 1.0, 2.0, 1.0, 2.0, 0.612],
    [9844.0, 14.9155, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 9.831],
    [9844.0, 12.952, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 5.904],
    [9845.0, 14.4265, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 8.853],
    [9845.0, 13.7605, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 7.521],
    [9846.0, 13.568, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 7.136],
    [9846.0, 12.838, 3.98, 10.18, -2.22, 1.0, 20.0, 1.0, 20.0, 5.676],
    [9847.0, 0.8875, 0.239, 0.611, -0.133, 1.0, 1.2, 1.0, 1.2, 0.575],
    [9851.0, 215.446, 59.9765, 162.494, -42.541, 1.0, 348.7, 1.0, 348.7, 82.192],
    [9854.0, 3.071, 0.876, 2.24, -0.488, 1.0, 4.4, 1.0, 4.4, 1.742],
    [9857.0, 3.475, 1.032, 2.796, -0.732, 1.0, 6.0, 1.0, 6.0, 0.95],
    [9857.0, 4.436, 1.032, 2.796, -0.732, 1.0, 6.0, 1.0, 6.0, 2.872],
    [9860.0, 4.3325, 1.512, 3.868, -0.844, 1.0, 7.6, 1.0, 7.6, 1.065],
    [9860.0, 4.7855, 1.512, 3.868, -0.844, 1.0, 7.6, 1.0, 7.6, 1.971],
    [9860.0, 4.3255, 1.512, 3.868, -0.844, 1.0, 7.6, 1.0, 7.6, 1.051],
    [9863.0, 29.7215, 9.95, 25.45, -5.55, 1.0, 50.0, 1.0, 50.0, 9.443],
    [9866.0, 1.832, 0.4705, 1.274, -0.333, 1.0, 2.73, 1.0, 2.733, 0.931],
    [9866.0, 1.9765, 0.4705, 1.274, -0.333, 1.0, 2.73, 1.0, 2.733, 1.22],
    [9866.0, 1.7815, 0.4705, 1.274, -0.333, 1.0, 2.73, 1.0, 2.733, 0.83],
    [9866.0, 1.5195, 0.4705, 1.274, -0.333, 1.0, 2.73, 1.0, 2.733, 0.306],
    [9866.0, 1.8485, 0.4705, 1.274, -0.333, 1.0, 2.73, 1.0, 2.733, 0.964],
    [9866.0, 1.9905, 0.4705, 1.274, -0.333, 1.0, 2.73, 1.0, 2.733, 1.248],
    [9869.0, 10.232, 2.786, 7.126, -1.554, 1.0, 14.0, 1.0, 14.0, 6.464],
    [9873.0, 2.0945, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 1.122],
    [9873.0, 2.2435, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 1.42],
    [9874.0, 1.939, 0.5275, 1.429, -0.374, 1.0, 3.07, 1.0, 3.067, 0.811],
    [9875.0, 0.306, 0.086, 0.233, -0.061, 1.0, 0.5, 1.0, 0.5, 0.112],
    [9875.0, 0.358, 0.086, 0.233, -0.061, 1.0, 0.5, 1.0, 0.5, 0.216],
    [9878.0, 3.39, 0.995, 2.545, -0.555, 1.0, 5.0, 1.0, 5.0, 1.78],
    [9878.0, 3.5435, 0.995, 2.545, -0.555, 1.0, 5.0, 1.0, 5.0, 2.087],
    [9881.0, 3.523, 0.955, 2.443, -0.533, 1.0, 4.8, 1.0, 4.8, 2.246],
    [9881.0, 2.9685, 0.955, 2.443, -0.533, 1.0, 4.8, 1.0, 4.8, 1.137],
    [9881.0, 2.7475, 0.955, 2.443, -0.533, 1.0, 4.8, 1.0, 4.8, 0.695],
    [9881.0, 3.481, 0.955, 2.443, -0.533, 1.0, 4.8, 1.0, 4.8, 2.162],
    [9884.0, 48.232, 16.915, 43.265, -9.435, 1.0, 85.0, 1.0, 85.0, 11.464],
    [9888.0, 65.5325, 3.864, 23.856, -16.128, 1.0, 112.0, 1.0, 112.0, 19.065],
    [9892.0, 2.6445, 0.7265, 1.858, -0.405, 1.0, 3.65, 1.0, 3.65, 1.639],
    [9892.0, 2.474, 0.7265, 1.858, -0.405, 1.0, 3.65, 1.0, 3.65, 1.298],
    [9893.0, 2.113, 0.7265, 1.858, -0.405, 1.0, 3.65, 1.0, 3.65, 0.576],
    [9893.0, 2.1325, 0.7265, 1.858, -0.405, 1.0, 3.65, 1.0, 3.65, 0.615],
    [9894.0, 2.614, 0.7265, 1.858, -0.405, 1.0, 3.65, 1.0, 3.65, 1.578],
    [9894.0, 2.6, 0.7265, 1.858, -0.405, 1.0, 3.65, 1.0, 3.65, 1.55],
    [9898.0, 132.583, 32.451, 87.919, -23.017, 1.0, 188.67, 1.0, 188.667, 76.499],
    [9899.0, 107.65, 32.451, 87.919, -23.017, 1.0, 188.67, 1.0, 188.667, 26.633],
    [9900.0, 129.854, 32.451, 87.919, -23.017, 1.0, 188.67, 1.0, 188.667, 71.041],
    [9903.0, 1.216, 0.3685, 0.942, -0.205, 1.0, 1.85, 1.0, 1.85, 0.582],
    [9903.0, 1.1555, 0.3685, 0.942, -0.205, 1.0, 1.85, 1.0, 1.85, 0.461],
    [9903.0, 1.301, 0.3685, 0.942, -0.205, 1.0, 1.85, 1.0, 1.85, 0.752],
    [9903.0, 1.2215, 0.3685, 0.942, -0.205, 1.0, 1.85, 1.0, 1.85, 0.593],
    [9903.0, 1.2955, 0.3685, 0.942, -0.205, 1.0, 1.85, 1.0, 1.85, 0.741],
    [9903.0, 1.0225, 0.3685, 0.942, -0.205, 1.0, 1.85, 1.0, 1.85, 0.195],
    [9906.0, 1.36, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.72],
    [9906.0, 1.4585, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.917],
    [9906.0, 1.179, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.358],
    [9906.0, 1.3765, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.753],
    [9906.0, 1.48, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.96],
    [9906.0, 1.421, 0.398, 1.018, -0.222, 1.0, 2.0, 1.0, 2.0, 0.842],
    [9910.0, 1.536, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 0.372],
    [9910.0, 1.7095, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 0.719],
    [9911.0, 1.488, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 0.276],
    [9911.0, 1.6675, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 0.635],
    [9912.0, 1.76, 0.4645, 1.258, -0.329, 1.0, 2.7, 1.0, 2.7, 0.82],
    [9915.0, 11.928, 3.184, 8.144, -1.776, 1.0, 16.0, 1.0, 16.0, 7.856],
    [9918.0, 1.836, 0.43, 1.165, -0.305, 1.0, 2.5, 1.0, 2.5, 1.172],
    [9918.0, 1.5895, 0.43, 1.165, -0.305, 1.0, 2.5, 1.0, 2.5, 0.679],
    [9923.0, 131.3545, 6.9345, 42.813, -28.944, 1.0, 201.0, 1.0, 201.0, 61.709],
    [9926.0, 1.0405, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.281],
    [9926.0, 1.1245, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.449],
    [9926.0, 1.148, 0.3095, 0.839, -0.22, 1.0, 1.8, 1.0, 1.8, 0.496],
    [9929.0, 54.685, 17.91, 45.81, -9.99, 1.0, 90.0, 1.0, 90.0, 19.37],
    [9933.0, 1.432, 0.3355, 0.909, -0.238, 1.0, 1.95, 1.0, 1.95, 0.914],
    [9933.0, 1.0755, 0.3355, 0.909, -0.238, 1.0, 1.95, 1.0, 1.95, 0.201],
    [9933.0, 1.2785, 0.3355, 0.909, -0.238, 1.0, 1.95, 1.0, 1.95, 0.607],
    [9933.0, 1.083, 0.3355, 0.909, -0.238, 1.0, 1.95, 1.0, 1.95, 0.216],
    [9933.0, 1.3365, 0.3355, 0.909, -0.238, 1.0, 1.95, 1.0, 1.95, 0.723],
    [9933.0, 1.4465, 0.3355, 0.909, -0.238, 1.0, 1.95, 1.0, 1.95, 0.943],
    [9938.0, 0.0, 0.0, 367.674, -96.258, 1.0, 789.0, 0.0, 789.0, 385.665],
    [9939.0, 0.0, 0.0, 367.674, -96.258, 1.0, 789.0, 0.0, 789.0, 255.573],
    [9942.0, 1.753, 0.492, 1.333, -0.349, 1.0, 2.86, 1.0, 2.86, 0.646],
    [9942.0, 1.8805, 0.492, 1.333, -0.349, 1.0, 2.86, 1.0, 2.86, 0.901],
    [9942.0, 1.5875, 0.492, 1.333, -0.349, 1.0, 2.86, 1.0, 2.86, 0.315],
    [9942.0, 1.956, 0.492, 1.333, -0.349, 1.0, 2.86, 1.0, 2.86, 1.052],
    [9942.0, 1.761, 0.492, 1.333, -0.349, 1.0, 2.86, 1.0, 2.86, 0.662],
    [9946.0, 5.615, 1.831, 4.683, -1.021, 1.0, 9.2, 1.0, 9.2, 2.03],
    [9946.0, 6.3205, 1.831, 4.683, -1.021, 1.0, 9.2, 1.0, 9.2, 3.441],
    [9947.0, 6.748, 1.831, 4.683, -1.021, 1.0, 9.2, 1.0, 9.2, 4.296],
    [9951.0, 1.135, 0.305, 0.78, -0.17, 1.0, 1.53, 1.0, 1.533, 0.737],
    [9951.0, 1.0465, 0.305, 0.78, -0.17, 1.0, 1.53, 1.0, 1.533, 0.56],
    [9952.0, 0.9145, 0.305, 0.78, -0.17, 1.0, 1.53, 1.0, 1.533, 0.296],
    [9955.0, 5.532, 1.4925, 3.818, -0.833, 1.0, 7.5, 1.0, 7.5, 3.564],
    [9955.0, 5.2675, 1.4925, 3.818, -0.833, 1.0, 7.5, 1.0, 7.5, 3.035],
    [9958.0, 1.2315, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.763],
    [9958.0, 1.068, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.436],
    [9958.0, 1.0675, 0.2925, 0.792, -0.207, 1.0, 1.7, 1.0, 1.7, 0.435],
    [9962.0, 0.931, 0.287, 0.777, -0.203, 1.0, 1.67, 1.0, 1.667, 0.195],
    [9962.0, 1.023, 0.287, 0.777, -0.203, 1.0, 1.67, 1.0, 1.667, 0.379],
    [9963.0, 1.118, 0.287, 0.777, -0.203, 1.0, 1.67, 1.0, 1.667, 0.569],
    [9967.0, 2.959, 0.876, 2.24, -0.488, 1.0, 4.4, 1.0, 4.4, 1.518],
    [9970.0, 1.192, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.784],
    [9970.0, 42.9495, 12.2465, 33.179, -8.686, 1.0, 71.2, 1.0, 71.2, 14.699],
    [9973.0, 43.1995, 14.129, 36.139, -7.881, 1.0, 71.0, 1.0, 71.0, 15.399],
    [9973.0, 53.2475, 14.129, 36.139, -7.881, 1.0, 71.0, 1.0, 71.0, 35.495],
    [9973.0, 42.595, 14.129, 36.139, -7.881, 1.0, 71.0, 1.0, 71.0, 14.19],
    [9977.0, 27.0235, 7.741, 19.8, -4.318, 1.0, 38.9, 1.0, 38.9, 15.147],
    [9980.0, 12.2615, 3.562, 9.111, -1.987, 1.0, 17.9, 1.0, 17.9, 6.623],
    [9984.0, 96.47, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 42.94],
    [9988.0, 35.307, 1.725, 10.65, -7.2, 1.0, 50.0, 1.0, 50.0, 20.614],
    [9992.0, 72.079, 22.686, 58.026, -12.654, 1.0, 114.0, 1.0, 114.0, 30.158],
    [9993.0, 77.6595, 22.686, 58.026, -12.654, 1.0, 114.0, 1.0, 114.0, 41.319],
    [9998.0, 101.8665, 5.1235, 31.631, -21.384, 1.0, 148.5, 1.0, 148.5, 55.233]
  ],
  "branch": [
    [1.0, 10.0, 0.0087, 0.04508, 0.03012, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 5.0, 0.04168, 0.15499, 0.06378, 172.6, 172.6, 172.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 2971.0, 0.0113, 0.0609, 0.01935, 179.1, 179.1, 179.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 32.0, 0.02285, 0.1258, 0.02312, 129.8, 129.8, 129.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4.0, 5.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 47.0, 0.01779, 0.09175, 0.1489, 168.8, 168.8, 168.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6.0, 7.0, 0.01146, 0.06161, 0.01521, 118.9, 118.9, 118.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6.0, 3839.0, 0.06146, 0.23913, 0.02814, 132.4, 132.4, 132.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [7.0, 3142.0, 0.01943, 0.08611, 0.03098, 154.4, 154.4, 154.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 9.0, 0.04045, 0.19503, 0.02577, 143.7, 143.7, 143.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 34.0, 0.03445, 0.15102, 0.02567, 125.9, 125.9, 125.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 2798.0, 0.03757, 0.171, 0.015, 165.0, 165.0, 165.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [10.0, 11.0, 0.03459, 0.13093, 0.02825, 179.5, 179.5, 179.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 14.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 15.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 11.0, 0.0115, 0.05155, 0.00995, 186.6, 186.6, 186.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 25.0, 0.03053, 0.12823, 0.03996, 170.2, 170.2, 170.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 2405.0, 0.00382, 0.03136, 0.07527, 564.4, 564.4, 564.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 3118.0, 0.00577, 0.05823, 0.28363, 602.8, 602.8, 602.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 18.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 19.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 70.0, 0.02482, 0.12658, 0.04798, 148.2, 148.2, 148.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 3259.0, 0.01233, 0.10016, 0.25445, 532.2, 532.2, 532.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 22.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 23.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [21.0, 9.0, 0.0449, 0.16501, 0.01666, 108.5, 108.5, 108.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [22.0, 3615.0, 0.00793, 0.06747, 0.23868, 597.9, 597.9, 597.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [24.0, 32.0, 0.01064, 0.03316, 0.00869, 147.4, 147.4, 147.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [25.0, 24.0, 0.00921, 0.03545, 0.00947, 146.1, 146.1, 146.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [25.0, 43.0, 0.00594, 0.0302, 0.03786, 175.1, 175.1, 175.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 2572.0, 0.0208, 0.09668, 0.02411, 135.6, 135.6, 135.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 3467.0, 0.05134, 0.25172, 0.03633, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 30.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 2585.0, 0.00049, 0.00859, 1.20744, 2730.0, 2730.0, 2730.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 3124.0, 0.001, 0.01944, 2.12114, 2885.3, 2885.3, 2885.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [28.0, 31.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [29.0, 3557.0, 0.00452, 0.02384, 0.01438, 170.8, 170.8, 170.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [31.0, 65.0, 0.00329, 0.03121, 0.15293, 513.4, 513.4, 513.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [31.0, 2574.0, 0.00652, 0.0629, 0.18163, 513.0, 513.0, 513.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [31.0, 3567.0, 0.00127, 0.01143, 0.03245, 651.5, 651.5, 651.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [31.0, 3567.0, 0.00127, 0.01143, 0.03245, 651.5, 651.5, 651.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [32.0, 33.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [32.0, 2282.0, 0.00716, 0.03527, 0.01736, 178.4, 178.4, 178.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [34.0, 56.0, 0.03264, 0.16102, 0.02997, 134.9, 134.9, 134.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 36.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 62.0, 0.01883, 0.10742, 0.02725, 115.3, 115.3, 115.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 39.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 2975.0, 0.00926, 0.08957, 0.19243, 584.8, 584.8, 584.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [38.0, 35.0, 0.01179, 0.04912, 0.01005, 139.0, 139.0, 139.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [40.0, 54.0, 0.00717, 0.03214, 0.01168, 183.9, 183.9, 183.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 24.0, 0.00554, 0.0269, 0.01549, 152.7, 152.7, 152.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [42.0, 40.0, 0.00522, 0.01499, 0.00686, 198.7, 198.7, 198.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [42.0, 2282.0, 0.01068, 0.05861, 0.01552, 200.1, 200.1, 200.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 41.0, 0.00246, 0.01272, 0.00586, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 3557.0, 0.00614, 0.03023, 0.00712, 164.6, 164.6, 164.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [44.0, 29.0, 0.00738, 0.02468, 0.00717, 123.9, 123.9, 123.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [44.0, 45.0, 0.0055, 0.0265, 0.0033, 145.5, 145.5, 145.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [45.0, 2282.0, 0.0079, 0.04148, 0.00396, 162.4, 162.4, 162.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [46.0, 38.0, 0.02563, 0.14224, 0.01306, 169.3, 169.3, 169.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [48.0, 47.0, 0.00865, 0.03468, 0.02152, 166.3, 166.3, 166.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [48.0, 71.0, 0.03201, 0.12189, 0.05261, 176.6, 176.6, 176.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 50.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [50.0, 86.0, 0.0328, 0.16516, 0.09333, 116.2, 116.2, 116.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [51.0, 59.0, 0.01464, 0.04673, 0.00744, 114.8, 114.8, 114.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 53.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [53.0, 54.0, 0.00707, 0.03381, 0.01158, 147.3, 147.3, 147.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [53.0, 59.0, 0.00623, 0.0242, 0.00374, 121.3, 121.3, 121.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 51.0, 0.01384, 0.04606, 0.00524, 145.7, 145.7, 145.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 55.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 46.0, 0.04103, 0.16139, 0.02102, 159.3, 159.3, 159.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 57.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 96.0, 0.01994, 0.09722, 0.00985, 136.4, 136.4, 136.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [58.0, 64.0, 0.015, 0.07401, 0.00725, 134.0, 134.0, 134.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [59.0, 58.0, 0.00557, 0.02601, 0.00571, 109.3, 109.3, 109.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 61.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 67.0, 0.00441, 0.02151, 0.01126, 144.1, 144.1, 144.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 77.0, 0.00675, 0.04224, 0.01573, 169.1, 169.1, 169.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 47.0, 0.0085, 0.05417, 0.06179, 188.6, 188.6, 188.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 85.0, 0.01218, 0.06348, 0.01115, 166.7, 166.7, 166.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [63.0, 65.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [63.0, 66.0, 0.0003, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [64.0, 53.0, 0.00517, 0.02427, 0.00753, 154.1, 154.1, 154.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [64.0, 59.0, 0.00458, 0.0236, 0.00997, 156.3, 156.3, 156.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [64.0, 67.0, 0.00668, 0.0258, 0.00494, 138.5, 138.5, 138.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [68.0, 69.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [68.0, 3394.0, 0.00964, 0.03811, 0.00673, 120.4, 120.4, 120.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 68.0, 0.00842, 0.04011, 0.02742, 161.6, 161.6, 161.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 2713.0, 0.01477, 0.0596, 0.01854, 162.4, 162.4, 162.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [72.0, 74.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [72.0, 75.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [73.0, 71.0, 0.0162, 0.0528, 0.0087, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [75.0, 3713.0, 0.00519, 0.04788, 0.20757, 615.4, 615.4, 615.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [76.0, 58.0, 0.01303, 0.04777, 0.02234, 147.7, 147.7, 147.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [76.0, 77.0, 0.01118, 0.05743, 0.0095, 160.5, 160.5, 160.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 2282.0, 0.01741, 0.07702, 0.0321, 199.3, 199.3, 199.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [78.0, 68.0, 0.03304, 0.12753, 0.01506, 148.5, 148.5, 148.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [78.0, 7121.0, 0.03285, 0.1673, 0.03843, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [79.0, 81.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [79.0, 82.0, 0.00029, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [80.0, 89.0, 0.01161, 0.06284, 0.01127, 117.4, 117.4, 117.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [80.0, 102.0, 0.01133, 0.06495, 0.01164, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [81.0, 37.0, 0.0056, 0.04947, 0.08192, 494.2, 494.2, 494.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [81.0, 92.0, 0.00258, 0.02243, 0.04721, 531.5, 531.5, 531.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [81.0, 3708.0, 0.00169, 0.01576, 0.03176, 460.2, 460.2, 460.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [83.0, 84.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [83.0, 85.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 80.0, 0.01323, 0.052, 0.00706, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 114.0, 0.00671, 0.0313, 0.01561, 139.4, 139.4, 139.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 142.0, 0.05221, 0.26828, 0.04396, 147.4, 147.4, 147.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 3214.0, 0.01641, 0.06346, 0.01157, 169.1, 169.1, 169.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 3467.0, 0.00749, 0.04011, 0.03024, 182.6, 182.6, 182.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [87.0, 88.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 87.0, 0.00473, 0.02379, 0.00664, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 90.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 94.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 95.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 117.0, 0.00082, 0.008, 0.14871, 418.8, 418.8, 418.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [93.0, 87.0, 0.00984, 0.03541, 0.00713, 185.4, 185.4, 185.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [97.0, 131.0, 0.01557, 0.06201, 0.01264, 140.6, 140.6, 140.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [98.0, 139.0, 0.03132, 0.14759, 0.02588, 145.1, 145.1, 145.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 97.0, 0.00371, 0.02024, 0.03524, 116.7, 116.7, 116.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 98.0, 0.01547, 0.06318, 0.01446, 132.0, 132.0, 132.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 100.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [101.0, 2549.0, 0.00519, 0.02831, 0.01511, 138.0, 138.0, 138.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [102.0, 103.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [102.0, 128.0, 0.0114, 0.0566, 0.02173, 146.4, 146.4, 146.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [102.0, 2549.0, 0.00315, 0.01471, 0.06134, 121.7, 121.7, 121.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [104.0, 108.0, 0.00671, 0.02956, 0.02076, 138.2, 138.2, 138.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [104.0, 2322.0, 0.02195, 0.07919, 0.01246, 178.0, 178.0, 178.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 99.0, 0.00684, 0.03283, 0.02204, 155.3, 155.3, 155.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 106.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 108.0, 0.00297, 0.01387, 0.00493, 177.0, 177.0, 177.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 111.0, 0.00769, 0.02818, 0.00392, 154.9, 154.9, 154.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [107.0, 109.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [107.0, 110.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [108.0, 2654.0, 0.018, 0.07054, 0.01077, 168.3, 168.3, 168.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 2325.0, 0.00335, 0.03297, 0.07024, 530.7, 530.7, 530.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [111.0, 108.0, 0.00218, 0.01069, 0.00394, 145.3, 145.3, 145.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [111.0, 112.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [113.0, 111.0, 0.00613, 0.03282, 0.01025, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [113.0, 2654.0, 0.00616, 0.0224, 0.01354, 208.1, 208.1, 208.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [113.0, 2654.0, 0.00616, 0.0224, 0.01354, 208.1, 208.1, 208.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [114.0, 3707.0, 0.00252, 0.0103, 0.00212, 182.8, 182.8, 182.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 117.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 118.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [116.0, 2600.0, 0.00878, 0.04711, 0.00903, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [117.0, 3820.0, 0.00147, 0.01211, 0.04853, 484.0, 484.0, 484.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [119.0, 89.0, 0.00606, 0.02341, 0.00677, 132.0, 132.0, 132.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [119.0, 120.0, 0.01192, 0.04377, 0.00859, 156.0, 156.0, 156.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [120.0, 121.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [122.0, 67.0, 0.02141, 0.07579, 0.01161, 134.6, 134.6, 134.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [122.0, 3115.0, 0.02118, 0.09526, 0.02574, 114.1, 114.1, 114.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [123.0, 120.0, 0.02069, 0.09672, 0.01583, 171.4, 171.4, 171.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [123.0, 2854.0, 0.01729, 0.0893, 0.01825, 176.5, 176.5, 176.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [124.0, 140.0, 0.00896, 0.03798, 0.01782, 159.6, 159.6, 159.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [125.0, 113.0, 0.00639, 0.02609, 0.0044, 141.5, 141.5, 141.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [125.0, 2654.0, 0.01447, 0.06663, 0.01138, 163.4, 163.4, 163.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 101.0, 0.01231, 0.05904, 0.00577, 119.8, 119.8, 119.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [127.0, 128.0, 0.0002, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [128.0, 126.0, 0.00776, 0.03456, 0.008, 156.4, 156.4, 156.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [130.0, 132.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [131.0, 113.0, 0.01007, 0.04167, 0.00512, 168.4, 168.4, 168.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [131.0, 124.0, 0.00255, 0.01691, 0.00464, 114.5, 114.5, 114.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [132.0, 110.0, 0.00181, 0.01653, 0.0297, 442.8, 442.8, 442.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [132.0, 2325.0, 0.00446, 0.03681, 0.11569, 530.9, 530.9, 530.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 135.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [134.0, 136.0, 0.00546, 0.02959, 0.0156, 168.4, 168.4, 168.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [134.0, 139.0, 0.04495, 0.20301, 0.01902, 160.9, 160.9, 160.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [136.0, 96.0, 0.00789, 0.03278, 0.02792, 187.0, 187.0, 187.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [137.0, 138.0, 0.00029, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [138.0, 136.0, 0.01303, 0.04355, 0.00744, 139.9, 139.9, 139.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [138.0, 151.0, 0.02029, 0.12645, 0.02663, 120.3, 120.3, 120.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [140.0, 2654.0, 0.01362, 0.04387, 0.02183, 180.8, 180.8, 180.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [143.0, 2836.0, 0.00661, 0.02417, 0.00577, 122.4, 122.4, 122.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [143.0, 2891.0, 0.00834, 0.03944, 0.01041, 143.9, 143.9, 143.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [144.0, 145.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [144.0, 146.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [146.0, 2345.0, 0.03921, 0.15613, 0.03093, 213.8, 213.8, 213.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [147.0, 128.0, 0.01193, 0.0668, 0.01607, 159.3, 159.3, 159.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [147.0, 154.0, 0.01776, 0.08669, 0.03864, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [148.0, 149.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [150.0, 140.0, 0.02116, 0.09676, 0.03384, 153.8, 153.8, 153.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [152.0, 141.0, 0.04591, 0.15793, 0.01649, 170.3, 170.3, 170.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [153.0, 86.0, 0.0552, 0.20025, 0.07716, 197.5, 197.5, 197.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [153.0, 184.0, 0.07657, 0.2233, 0.06727, 192.1, 192.1, 192.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [154.0, 3236.0, 0.02791, 0.11272, 0.01052, 167.9, 167.9, 167.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [155.0, 156.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [156.0, 3148.0, 0.0278, 0.10938, 0.02745, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [157.0, 150.0, 0.02294, 0.12637, 0.02331, 146.7, 146.7, 146.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [159.0, 2629.0, 0.02269, 0.12466, 0.05936, 137.5, 137.5, 137.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [159.0, 2810.0, 0.01302, 0.0714, 0.01233, 138.8, 138.8, 138.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [160.0, 162.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [160.0, 163.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [163.0, 2632.0, 0.00311, 0.03154, 0.09414, 540.7, 540.7, 540.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [164.0, 159.0, 0.01046, 0.05537, 0.01178, 135.4, 135.4, 135.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [164.0, 161.0, 0.00528, 0.02644, 0.00882, 121.3, 121.3, 121.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [165.0, 166.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [165.0, 167.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [166.0, 170.0, 0.00985, 0.03205, 0.00466, 151.8, 151.8, 151.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [168.0, 173.0, 0.00519, 0.02571, 0.00765, 151.5, 151.5, 151.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [169.0, 2401.0, 0.02272, 0.096, 0.02659, 137.4, 137.4, 137.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [170.0, 169.0, 0.00303, 0.01613, 0.00972, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [170.0, 171.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [172.0, 174.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [173.0, 166.0, 0.01173, 0.05667, 0.00607, 165.2, 165.2, 165.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [175.0, 158.0, 0.01585, 0.09745, 0.1173, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [175.0, 176.0, 0.00796, 0.04145, 0.01807, 169.2, 169.2, 169.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [176.0, 177.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [176.0, 3254.0, 0.00871, 0.038, 0.01613, 154.2, 154.2, 154.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [178.0, 180.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [178.0, 181.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [179.0, 156.0, 0.03551, 0.15725, 0.0236, 122.9, 122.9, 122.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [179.0, 190.0, 0.01377, 0.07156, 0.0218, 156.7, 156.7, 156.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [182.0, 183.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [183.0, 184.0, 0.04928, 0.24542, 0.02453, 129.6, 129.6, 129.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [184.0, 214.0, 0.03453, 0.17454, 0.04836, 152.5, 152.5, 152.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [185.0, 187.0, 0.01127, 0.0385, 0.01036, 138.4, 138.4, 138.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [186.0, 192.0, 0.00853, 0.03879, 0.00926, 134.0, 134.0, 134.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [187.0, 186.0, 0.00848, 0.03974, 0.01687, 136.3, 136.3, 136.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [187.0, 188.0, 0.0002, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [189.0, 157.0, 0.03975, 0.18571, 0.02669, 136.9, 136.9, 136.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [191.0, 2961.0, 0.01571, 0.06818, 0.01959, 202.3, 202.3, 202.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [191.0, 2961.0, 0.01571, 0.06818, 0.01959, 202.3, 202.3, 202.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [192.0, 199.0, 0.00951, 0.04272, 0.02376, 134.4, 134.4, 134.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [192.0, 203.0, 0.01478, 0.05112, 0.00825, 118.7, 118.7, 118.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [193.0, 197.0, 0.03534, 0.11073, 0.01607, 130.4, 130.4, 130.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [193.0, 203.0, 0.00742, 0.03624, 0.00645, 105.7, 105.7, 105.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [194.0, 196.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [195.0, 185.0, 0.00441, 0.02462, 0.01869, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [195.0, 186.0, 0.00437, 0.0214, 0.00812, 162.7, 162.7, 162.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [195.0, 193.0, 0.00691, 0.03641, 0.01705, 156.0, 156.0, 156.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [196.0, 201.0, 0.003, 0.02867, 0.05378, 500.8, 500.8, 500.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [196.0, 2915.0, 0.00615, 0.0479, 0.15325, 609.8, 609.8, 609.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [197.0, 199.0, 0.01502, 0.06662, 0.01098, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [198.0, 200.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [198.0, 201.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [202.0, 203.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [203.0, 199.0, 0.00455, 0.01743, 0.02544, 141.4, 141.4, 141.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [204.0, 2746.0, 0.021, 0.08622, 0.00679, 167.3, 167.3, 167.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [204.0, 3304.0, 0.00652, 0.02915, 0.02087, 144.9, 144.9, 144.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [205.0, 195.0, 0.00902, 0.0486, 0.01893, 184.0, 184.0, 184.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [205.0, 226.0, 0.03382, 0.15875, 0.01265, 169.3, 169.3, 169.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [206.0, 232.0, 0.02478, 0.11155, 0.03839, 120.5, 120.5, 120.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [207.0, 209.0, 0.00029, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [207.0, 210.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [208.0, 206.0, 0.0058, 0.02422, 0.00504, 144.3, 144.3, 144.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [210.0, 245.0, 0.00552, 0.04463, 0.11953, 431.2, 431.2, 431.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [211.0, 206.0, 0.00485, 0.02148, 0.0052, 134.6, 134.6, 134.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [211.0, 208.0, 0.0083, 0.03909, 0.00705, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [212.0, 213.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [212.0, 217.0, 0.03603, 0.16295, 0.02567, 158.3, 158.3, 158.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [215.0, 190.0, 0.05882, 0.20348, 0.03842, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [216.0, 218.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [216.0, 219.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [218.0, 3238.0, 0.00829, 0.07208, 0.28028, 585.7, 585.7, 585.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [218.0, 3718.0, 0.00942, 0.08788, 0.19336, 560.8, 560.8, 560.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [220.0, 243.0, 0.02417, 0.12185, 0.03882, 181.2, 181.2, 181.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [220.0, 2933.0, 0.02234, 0.1305, 0.0211, 181.9, 181.9, 181.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [221.0, 189.0, 0.02206, 0.10033, 0.04151, 115.4, 115.4, 115.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [221.0, 2629.0, 0.04128, 0.16933, 0.04096, 140.6, 140.6, 140.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [222.0, 191.0, 0.0281, 0.11329, 0.02913, 186.2, 186.2, 186.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [222.0, 223.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [224.0, 214.0, 0.04377, 0.14626, 0.0307, 151.4, 151.4, 151.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [224.0, 2380.0, 0.04755, 0.17453, 0.02846, 147.8, 147.8, 147.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [225.0, 226.0, 0.0243, 0.10128, 0.03987, 180.0, 180.0, 180.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [225.0, 230.0, 0.02202, 0.07321, 0.03014, 139.6, 139.6, 139.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [226.0, 227.0, 0.0002, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [226.0, 240.0, 0.01376, 0.07326, 0.04279, 228.23, 228.23, 228.23, 0.0, 0.0, 1.0, -30.0, 30.0],
    [229.0, 230.0, 0.01113, 0.05819, 0.01615, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [229.0, 2329.0, 0.0071, 0.03267, 0.01281, 139.3, 139.3, 139.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [229.0, 2483.0, 0.007, 0.04238, 0.00836, 171.7, 171.7, 171.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [229.0, 3581.0, 0.00434, 0.01913, 0.00371, 139.2, 139.2, 139.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [230.0, 253.0, 0.00592, 0.02855, 0.02681, 163.1, 163.1, 163.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [230.0, 269.0, 0.01239, 0.06188, 0.01695, 189.7, 189.7, 189.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [231.0, 253.0, 0.01149, 0.0493, 0.00996, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [231.0, 2483.0, 0.01216, 0.04966, 0.02393, 188.8, 188.8, 188.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [233.0, 234.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [234.0, 244.0, 0.01666, 0.05292, 0.02182, 155.3, 155.3, 155.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [235.0, 237.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [235.0, 238.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [238.0, 341.0, 0.01092, 0.08897, 0.1259, 483.3, 483.3, 483.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [238.0, 2968.0, 0.00343, 0.03285, 0.10986, 502.7, 502.7, 502.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [239.0, 236.0, 0.00643, 0.03049, 0.00629, 165.2, 165.2, 165.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [239.0, 277.0, 0.01916, 0.09537, 0.01705, 157.2, 157.2, 157.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [240.0, 241.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [242.0, 240.0, 0.01991, 0.09677, 0.04904, 213.58, 213.58, 213.58, 0.0, 0.0, 1.0, -30.0, 30.0],
    [242.0, 289.0, 0.02888, 0.13775, 0.03186, 261.8, 261.8, 261.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [244.0, 222.0, 0.02312, 0.10206, 0.02351, 181.3, 181.3, 181.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [244.0, 273.0, 0.01667, 0.09502, 0.02782, 192.2, 192.2, 192.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [245.0, 247.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [245.0, 2968.0, 0.00791, 0.067, 0.17878, 472.1, 472.1, 472.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [246.0, 232.0, 0.02407, 0.11054, 0.0095, 149.5, 149.5, 149.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [248.0, 249.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [248.0, 250.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [250.0, 184.0, 0.03955, 0.16914, 0.07775, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [250.0, 242.0, 0.06252, 0.22417, 0.02662, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [251.0, 260.0, 0.03354, 0.19349, 0.02681, 154.3, 154.3, 154.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [252.0, 254.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [252.0, 255.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [253.0, 257.0, 0.01327, 0.05172, 0.00515, 168.3, 168.3, 168.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [253.0, 269.0, 0.01442, 0.05289, 0.01322, 184.4, 184.4, 184.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [255.0, 2606.0, 0.0022, 0.01994, 0.0652, 562.6, 562.6, 562.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [255.0, 3047.0, 0.00209, 0.01786, 0.06612, 646.6, 646.6, 646.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [255.0, 3047.0, 0.00209, 0.01786, 0.06612, 646.6, 646.6, 646.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [256.0, 259.0, 0.01114, 0.0475, 0.01783, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [256.0, 271.0, 0.00494, 0.02406, 0.00546, 148.9, 148.9, 148.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [256.0, 2603.0, 0.0053, 0.02561, 0.0043, 142.4, 142.4, 142.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [257.0, 258.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [259.0, 228.0, 0.00351, 0.01468, 0.0219, 204.8, 204.8, 204.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [259.0, 228.0, 0.00351, 0.01468, 0.0219, 204.8, 204.8, 204.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [259.0, 257.0, 0.01153, 0.05641, 0.01123, 162.8, 162.8, 162.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [259.0, 271.0, 0.01624, 0.05769, 0.01619, 172.6, 172.6, 172.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [260.0, 212.0, 0.02683, 0.13254, 0.04201, 156.1, 156.1, 156.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [261.0, 245.0, 0.0127, 0.11403, 0.20467, 413.3, 413.3, 413.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [261.0, 263.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [261.0, 2457.0, 0.00415, 0.04099, 0.07899, 498.7, 498.7, 498.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [262.0, 266.0, 0.00604, 0.02252, 0.0056, 137.7, 137.7, 137.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [264.0, 262.0, 0.004, 0.02472, 0.0084, 159.2, 159.2, 159.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [265.0, 266.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [266.0, 2454.0, 0.03858, 0.12125, 0.02882, 154.5, 154.5, 154.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [267.0, 264.0, 0.00293, 0.01638, 0.00511, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [267.0, 283.0, 0.0186, 0.10214, 0.02669, 152.8, 152.8, 152.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [268.0, 269.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [268.0, 270.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [269.0, 257.0, 0.01718, 0.04548, 0.01141, 162.1, 162.1, 162.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [269.0, 278.0, 0.01178, 0.04761, 0.01442, 189.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [269.0, 321.0, 0.02395, 0.12927, 0.04682, 253.36, 253.36, 253.36, 0.0, 0.0, 1.0, -30.0, 30.0],
    [271.0, 234.0, 0.00971, 0.04747, 0.01637, 163.4, 163.4, 163.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [272.0, 274.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [272.0, 275.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [273.0, 276.0, 0.01162, 0.05383, 0.05336, 207.4, 207.4, 207.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [273.0, 276.0, 0.01162, 0.05383, 0.05336, 207.4, 207.4, 207.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [275.0, 3484.0, 0.00457, 0.04036, 0.1422, 518.7, 518.7, 518.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [276.0, 243.0, 0.02089, 0.08054, 0.02505, 175.7, 175.7, 175.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [278.0, 345.0, 0.0289, 0.11137, 0.04074, 172.2, 172.2, 172.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [279.0, 306.0, 0.0196, 0.08655, 0.0524, 137.2, 137.2, 137.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [280.0, 285.0, 0.0063, 0.03268, 0.0066, 146.8, 146.8, 146.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [280.0, 300.0, 0.01212, 0.04502, 0.00412, 131.9, 131.9, 131.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [281.0, 285.0, 0.00434, 0.01902, 0.01011, 129.5, 129.5, 129.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [283.0, 2454.0, 0.00454, 0.02502, 0.00434, 173.3, 173.3, 173.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [284.0, 285.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [285.0, 2454.0, 0.00402, 0.02146, 0.00613, 178.0, 178.0, 178.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [286.0, 287.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [287.0, 285.0, 0.0066, 0.03323, 0.00455, 143.0, 143.0, 143.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [287.0, 300.0, 0.0038, 0.01332, 0.00739, 136.3, 136.3, 136.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [287.0, 2454.0, 0.0109, 0.05031, 0.00778, 159.5, 159.5, 159.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [288.0, 290.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [288.0, 291.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [289.0, 308.0, 0.04207, 0.19459, 0.02811, 153.5, 153.5, 153.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [289.0, 378.0, 0.03888, 0.16097, 0.05188, 131.8, 131.8, 131.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [291.0, 348.0, 0.00552, 0.04745, 0.39136, 501.3, 501.3, 501.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [292.0, 299.0, 0.00765, 0.0307, 0.00447, 132.5, 132.5, 132.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [293.0, 296.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [293.0, 297.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [298.0, 299.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [299.0, 295.0, 0.00483, 0.01998, 0.00204, 168.9, 168.9, 168.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [300.0, 295.0, 0.00469, 0.01981, 0.00893, 170.1, 170.1, 170.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [301.0, 302.0, 0.00025, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [302.0, 303.0, 0.00897, 0.04126, 0.01002, 131.7, 131.7, 131.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [302.0, 2988.0, 0.01252, 0.06477, 0.02282, 120.5, 120.5, 120.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [303.0, 251.0, 0.01099, 0.06368, 0.06093, 142.9, 142.9, 142.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [304.0, 303.0, 0.00902, 0.03806, 0.01512, 133.6, 133.6, 133.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [304.0, 305.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [304.0, 360.0, 0.04478, 0.17996, 0.02874, 130.9, 130.9, 130.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [304.0, 396.0, 0.03661, 0.15247, 0.04765, 139.3, 139.3, 139.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [304.0, 425.0, 0.04982, 0.27857, 0.04349, 163.8, 163.8, 163.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [304.0, 3716.0, 0.0117, 0.04278, 0.01717, 142.3, 142.3, 142.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [306.0, 308.0, 0.0311, 0.17909, 0.0244, 148.9, 148.9, 148.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [307.0, 282.0, 0.02194, 0.09895, 0.01884, 218.83, 218.83, 218.83, 0.0, 0.0, 1.0, -30.0, 30.0],
    [307.0, 347.0, 0.01568, 0.06028, 0.01856, 214.55, 214.55, 214.55, 0.0, 0.0, 1.0, -30.0, 30.0],
    [309.0, 295.0, 0.01212, 0.05232, 0.00579, 147.6, 147.6, 147.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [309.0, 299.0, 0.00844, 0.03336, 0.00731, 126.6, 126.6, 126.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [310.0, 312.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [310.0, 313.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [311.0, 314.0, 0.00661, 0.02142, 0.00488, 167.2, 167.2, 167.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [311.0, 315.0, 0.00791, 0.03613, 0.00907, 160.5, 160.5, 160.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [312.0, 2457.0, 0.00343, 0.03029, 0.08295, 403.0, 403.0, 403.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [314.0, 315.0, 0.00475, 0.02301, 0.00592, 143.8, 143.8, 143.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [315.0, 283.0, 0.01423, 0.05718, 0.01296, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [315.0, 316.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [317.0, 276.0, 0.01643, 0.07314, 0.05317, 215.4, 215.4, 215.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [317.0, 276.0, 0.01643, 0.07314, 0.05317, 227.6, 227.6, 227.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [317.0, 396.0, 0.0539, 0.25752, 0.02535, 164.9, 164.9, 164.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [317.0, 443.0, 0.0503, 0.22932, 0.0368, 198.0, 198.0, 198.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [317.0, 2988.0, 0.028, 0.13348, 0.03217, 192.8, 192.8, 192.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [318.0, 319.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [318.0, 320.0, 0.00029, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [320.0, 364.0, 0.02107, 0.11071, 0.03307, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [320.0, 2894.0, 0.01465, 0.07871, 0.02605, 165.7, 165.7, 165.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [320.0, 3482.0, 0.01857, 0.07477, 0.01202, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [321.0, 282.0, 0.01769, 0.08065, 0.03551, 222.3, 222.3, 222.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [322.0, 246.0, 0.06188, 0.27124, 0.03919, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [323.0, 325.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [323.0, 326.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [326.0, 408.0, 0.00468, 0.04368, 0.08633, 481.2, 481.2, 481.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [327.0, 324.0, 0.00526, 0.0213, 0.0085, 179.9, 179.9, 179.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [328.0, 279.0, 0.03149, 0.14483, 0.01694, 122.2, 122.2, 122.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [328.0, 329.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [330.0, 327.0, 0.00687, 0.02802, 0.00679, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [330.0, 328.0, 0.00517, 0.01655, 0.00607, 151.2, 151.2, 151.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [330.0, 331.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [332.0, 334.0, 0.01287, 0.04854, 0.00846, 134.4, 134.4, 134.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [332.0, 376.0, 0.02717, 0.15791, 0.03528, 159.8, 159.8, 159.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [332.0, 3851.0, 0.02999, 0.13291, 0.04133, 103.3, 103.3, 103.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [333.0, 335.0, 0.00023, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [333.0, 336.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [334.0, 292.0, 0.03652, 0.15993, 0.02771, 156.8, 156.8, 156.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [335.0, 294.0, 0.00452, 0.04423, 0.09638, 444.8, 444.8, 444.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [335.0, 357.0, 0.00555, 0.04626, 0.12657, 437.0, 437.0, 437.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [335.0, 2495.0, 0.00721, 0.06688, 0.21728, 440.7, 440.7, 440.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [337.0, 322.0, 0.01875, 0.09291, 0.00763, 152.1, 152.1, 152.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [337.0, 3596.0, 0.01236, 0.05302, 0.01108, 121.8, 121.8, 121.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [338.0, 340.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [338.0, 341.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [339.0, 277.0, 0.02297, 0.13865, 0.03096, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [339.0, 342.0, 0.00774, 0.03432, 0.00865, 186.6, 186.6, 186.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [341.0, 326.0, 0.00756, 0.066, 0.13082, 513.0, 513.0, 513.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [341.0, 3600.0, 0.00521, 0.04498, 0.17379, 520.2, 520.2, 520.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [342.0, 371.0, 0.01185, 0.05354, 0.01447, 182.6, 182.6, 182.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [343.0, 322.0, 0.00637, 0.0401, 0.10842, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [343.0, 518.0, 0.06101, 0.22774, 0.0573, 185.5, 185.5, 185.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [345.0, 320.0, 0.02014, 0.12392, 0.02741, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [345.0, 364.0, 0.03215, 0.13796, 0.029, 134.6, 134.6, 134.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [345.0, 417.0, 0.02756, 0.12444, 0.02795, 181.8, 181.8, 181.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [346.0, 348.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [346.0, 349.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [348.0, 2579.0, 0.00691, 0.05656, 0.2403, 379.3, 379.3, 379.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [350.0, 347.0, 0.00987, 0.04074, 0.01615, 178.1, 178.1, 178.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [350.0, 430.0, 0.03765, 0.1746, 0.01971, 155.0, 155.0, 155.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [351.0, 352.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [351.0, 377.0, 0.012, 0.05286, 0.0119, 145.9, 145.9, 145.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [354.0, 356.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [354.0, 357.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [355.0, 3851.0, 0.00564, 0.02676, 0.02535, 151.5, 151.5, 151.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [357.0, 402.0, 0.00395, 0.04173, 0.12605, 359.0, 359.0, 359.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [358.0, 332.0, 0.01459, 0.08794, 0.03506, 143.5, 143.5, 143.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [358.0, 353.0, 0.00907, 0.04249, 0.01757, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [358.0, 355.0, 0.00598, 0.02603, 0.02, 156.6, 156.6, 156.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [358.0, 359.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [360.0, 396.0, 0.00866, 0.04878, 0.01308, 137.6, 137.6, 137.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [361.0, 344.0, 0.01403, 0.05361, 0.01315, 140.9, 140.9, 140.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [362.0, 324.0, 0.0097, 0.04296, 0.02118, 129.3, 129.3, 129.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [362.0, 344.0, 0.01179, 0.0458, 0.01922, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [362.0, 404.0, 0.02059, 0.09674, 0.02675, 139.1, 139.1, 139.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [363.0, 365.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [366.0, 368.0, 0.0155, 0.06278, 0.00498, 177.5, 177.5, 177.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [367.0, 369.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [367.0, 370.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [368.0, 306.0, 0.01839, 0.07364, 0.05196, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [370.0, 326.0, 0.00442, 0.04458, 0.09839, 485.5, 485.5, 485.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [371.0, 361.0, 0.01189, 0.05621, 0.01426, 150.1, 150.1, 150.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [372.0, 374.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [372.0, 375.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [373.0, 379.0, 0.00941, 0.03986, 0.02535, 139.8, 139.8, 139.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [373.0, 380.0, 0.00679, 0.02696, 0.01243, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [373.0, 384.0, 0.00601, 0.01915, 0.00307, 133.7, 133.7, 133.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [377.0, 419.0, 0.0081, 0.02819, 0.03052, 250.0, 250.0, 250.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [378.0, 410.0, 0.02775, 0.12837, 0.03288, 119.6, 119.6, 119.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [379.0, 495.0, 0.00467, 0.02514, 0.02984, 134.5, 134.5, 134.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [380.0, 382.0, 0.00403, 0.02031, 0.00554, 131.4, 131.4, 131.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [381.0, 3223.0, 0.0077, 0.03816, 0.00395, 146.1, 146.1, 146.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [382.0, 373.0, 0.00463, 0.01865, 0.00297, 156.4, 156.4, 156.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [382.0, 383.0, 0.00576, 0.02216, 0.00356, 111.5, 111.5, 111.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [383.0, 416.0, 0.00276, 0.01207, 0.00508, 148.5, 148.5, 148.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [384.0, 388.0, 0.00523, 0.02303, 0.03265, 182.5, 182.5, 182.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [384.0, 393.0, 0.00131, 0.00413, 0.01498, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [385.0, 386.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [385.0, 429.0, 0.00425, 0.01771, 0.00518, 134.7, 134.7, 134.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [387.0, 389.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [387.0, 390.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [388.0, 424.0, 0.00241, 0.00949, 0.00713, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [390.0, 2904.0, 0.00177, 0.0174, 0.04343, 528.0, 528.0, 528.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [391.0, 393.0, 0.0051, 0.02318, 0.0027, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [392.0, 393.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [392.0, 394.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [395.0, 377.0, 0.01629, 0.07249, 0.01024, 180.0, 180.0, 180.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [395.0, 391.0, 0.00469, 0.01565, 0.00695, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [396.0, 397.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [398.0, 353.0, 0.0175, 0.08902, 0.01824, 147.5, 147.5, 147.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [399.0, 401.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [399.0, 402.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [402.0, 532.0, 0.00431, 0.03009, 0.08039, 499.4, 499.4, 499.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [403.0, 398.0, 0.01076, 0.04338, 0.007, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [403.0, 400.0, 0.00836, 0.03609, 0.00834, 167.8, 167.8, 167.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [403.0, 529.0, 0.02487, 0.13926, 0.02407, 142.0, 142.0, 142.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [404.0, 405.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [406.0, 408.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [406.0, 409.0, 0.00029, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [407.0, 404.0, 0.00935, 0.02978, 0.00981, 166.3, 166.3, 166.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [408.0, 512.0, 0.00256, 0.02307, 0.13626, 513.1, 513.1, 513.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [411.0, 437.0, 0.00376, 0.01888, 0.00498, 159.5, 159.5, 159.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [411.0, 461.0, 0.00205, 0.00906, 0.03099, 123.9, 123.9, 123.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [412.0, 414.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [412.0, 415.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [413.0, 495.0, 0.00366, 0.01649, 0.00362, 192.6, 192.6, 192.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [416.0, 385.0, 0.0023, 0.01219, 0.00558, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [418.0, 404.0, 0.00649, 0.02652, 0.00934, 134.8, 134.8, 134.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [418.0, 432.0, 0.00942, 0.02993, 0.01551, 119.3, 119.3, 119.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [419.0, 491.0, 0.01149, 0.04565, 0.01584, 300.0, 300.0, 300.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [420.0, 424.0, 0.00595, 0.0279, 0.00513, 178.4, 178.4, 178.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [421.0, 374.0, 0.00246, 0.01977, 0.04213, 505.7, 505.7, 505.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [421.0, 415.0, 0.00096, 0.00883, 0.04874, 577.7, 577.7, 577.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [421.0, 423.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [421.0, 454.0, 0.00065, 0.006, 0.03882, 460.0, 460.0, 460.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [421.0, 485.0, 0.00165, 0.01507, 0.04456, 466.8, 466.8, 466.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [421.0, 2904.0, 0.00063, 0.00587, 0.06714, 684.4, 684.4, 684.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [421.0, 2904.0, 0.00063, 0.00587, 0.06714, 732.1, 732.1, 732.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [422.0, 385.0, 0.00756, 0.03166, 0.00899, 186.7, 186.7, 186.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [422.0, 411.0, 0.00353, 0.01816, 0.00711, 199.4, 199.4, 199.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [422.0, 437.0, 0.00285, 0.01421, 0.00166, 190.1, 190.1, 190.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [424.0, 439.0, 0.00596, 0.02785, 0.00444, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [425.0, 426.0, 0.00025, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [425.0, 442.0, 0.00812, 0.04224, 0.01818, 122.4, 122.4, 122.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [427.0, 428.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [429.0, 411.0, 0.00334, 0.0167, 0.00396, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [430.0, 435.0, 0.01703, 0.09029, 0.0115, 136.5, 136.5, 136.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [431.0, 501.0, 0.01328, 0.06628, 0.01581, 158.0, 158.0, 158.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [431.0, 3619.0, 0.01299, 0.06178, 0.01844, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [432.0, 472.0, 0.0048, 0.01987, 0.00613, 159.7, 159.7, 159.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [433.0, 434.0, 0.00029, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [434.0, 429.0, 0.0023, 0.01093, 0.00937, 114.2, 114.2, 114.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [434.0, 495.0, 0.00423, 0.01504, 0.00487, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [435.0, 436.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [435.0, 544.0, 0.01735, 0.09984, 0.01443, 114.2, 114.2, 114.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [437.0, 438.0, 0.00265, 0.01174, 0.01477, 124.5, 124.5, 124.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [438.0, 422.0, 0.00428, 0.02078, 0.00521, 170.9, 170.9, 170.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [439.0, 453.0, 0.00436, 0.01914, 0.00388, 161.1, 161.1, 161.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [440.0, 413.0, 0.0052, 0.02642, 0.00443, 186.5, 186.5, 186.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [440.0, 495.0, 0.00642, 0.02874, 0.00752, 146.5, 146.5, 146.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [441.0, 531.0, 0.01067, 0.04345, 0.0218, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [441.0, 3408.0, 0.01129, 0.06402, 0.0133, 171.8, 171.8, 171.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [442.0, 3770.0, 0.00838, 0.03102, 0.02245, 151.6, 151.6, 151.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [443.0, 466.0, 0.00522, 0.02716, 0.00394, 137.5, 137.5, 137.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [444.0, 443.0, 0.00253, 0.01227, 0.00352, 197.3, 197.3, 197.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [444.0, 445.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [444.0, 490.0, 0.00307, 0.01579, 0.00556, 190.6, 190.6, 190.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [446.0, 420.0, 0.00288, 0.01335, 0.01778, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [446.0, 447.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [446.0, 478.0, 0.00478, 0.02096, 0.0084, 186.4, 186.4, 186.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [448.0, 450.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [448.0, 454.0, 0.00124, 0.01177, 0.04797, 466.2, 466.2, 466.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [449.0, 434.0, 0.0014, 0.00766, 0.00831, 185.8, 185.8, 185.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [449.0, 461.0, 0.0028, 0.01612, 0.00372, 133.5, 133.5, 133.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [451.0, 496.0, 0.00724, 0.0274, 0.00586, 190.0, 190.0, 190.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [451.0, 513.0, 0.00454, 0.01948, 0.01189, 165.6, 165.6, 165.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [452.0, 454.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [452.0, 455.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [453.0, 437.0, 0.00401, 0.01764, 0.00712, 182.3, 182.3, 182.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [453.0, 456.0, 0.002, 0.01167, 0.00499, 173.3, 173.3, 173.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [453.0, 2902.0, 0.0062, 0.02844, 0.00462, 175.1, 175.1, 175.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [454.0, 2852.0, 0.00232, 0.01995, 0.05283, 615.0, 615.0, 615.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [456.0, 457.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [458.0, 451.0, 0.0077, 0.03081, 0.00365, 176.6, 176.6, 176.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [458.0, 456.0, 0.00255, 0.01422, 0.0033, 124.3, 124.3, 124.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [458.0, 459.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [458.0, 483.0, 0.00416, 0.02457, 0.00627, 173.0, 173.0, 173.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [460.0, 461.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [461.0, 506.0, 0.0049, 0.02647, 0.00772, 234.6, 234.6, 234.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [462.0, 463.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [463.0, 470.0, 0.00286, 0.01315, 0.00282, 117.5, 117.5, 117.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [464.0, 465.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [464.0, 497.0, 0.00871, 0.03239, 0.00555, 167.4, 167.4, 167.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [467.0, 468.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [467.0, 469.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [469.0, 466.0, 0.0071, 0.03521, 0.01088, 158.5, 158.5, 158.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [469.0, 3750.0, 0.03038, 0.17089, 0.0511, 166.4, 166.4, 166.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [471.0, 472.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [472.0, 440.0, 0.00184, 0.00895, 0.0098, 136.7, 136.7, 136.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [472.0, 474.0, 0.00434, 0.02097, 0.00215, 163.7, 163.7, 163.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [472.0, 495.0, 0.00346, 0.01507, 0.0038, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [473.0, 475.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [473.0, 476.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [474.0, 470.0, 0.00312, 0.01471, 0.00642, 165.5, 165.5, 165.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [475.0, 408.0, 0.00264, 0.02592, 0.12245, 466.3, 466.3, 466.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [475.0, 415.0, 0.00065, 0.00657, 0.03594, 453.6, 453.6, 453.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [477.0, 478.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [478.0, 2331.0, 0.00866, 0.03894, 0.01281, 168.8, 168.8, 168.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [478.0, 2850.0, 0.00331, 0.01675, 0.00375, 182.7, 182.7, 182.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [479.0, 537.0, 0.0086, 0.04225, 0.01634, 191.6, 191.6, 191.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [480.0, 481.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [481.0, 463.0, 0.00278, 0.01333, 0.00394, 162.1, 162.1, 162.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [481.0, 494.0, 0.00316, 0.01627, 0.0048, 182.3, 182.3, 182.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [482.0, 484.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [482.0, 485.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [485.0, 448.0, 0.00076, 0.00769, 0.03334, 533.9, 533.9, 533.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [485.0, 542.0, 0.00122, 0.01055, 0.02868, 557.1, 557.1, 557.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [485.0, 556.0, 0.00272, 0.02336, 0.04803, 556.9, 556.9, 556.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [486.0, 487.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [488.0, 489.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [489.0, 432.0, 0.00698, 0.03283, 0.00679, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [489.0, 486.0, 0.01043, 0.03072, 0.0088, 115.8, 115.8, 115.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [490.0, 515.0, 0.02048, 0.10356, 0.01733, 150.3, 150.3, 150.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [491.0, 500.0, 0.0211, 0.08758, 0.01107, 144.5, 144.5, 144.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [491.0, 3636.0, 0.01059, 0.04802, 0.04199, 450.0, 450.0, 450.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [492.0, 2331.0, 0.00364, 0.02077, 0.00393, 198.7, 198.7, 198.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [492.0, 2754.0, 0.00885, 0.03129, 0.00643, 168.2, 168.2, 168.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [493.0, 366.0, 0.01971, 0.09817, 0.02601, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [494.0, 479.0, 0.00563, 0.01996, 0.00411, 170.9, 170.9, 170.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [494.0, 506.0, 0.00667, 0.03051, 0.00487, 189.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [494.0, 539.0, 0.00539, 0.0274, 0.00531, 160.1, 160.1, 160.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [496.0, 2754.0, 0.00853, 0.03069, 0.02056, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [496.0, 2754.0, 0.00853, 0.03069, 0.02056, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [497.0, 496.0, 0.00713, 0.03073, 0.00659, 211.0, 211.0, 211.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [497.0, 498.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [497.0, 541.0, 0.00271, 0.01394, 0.00569, 212.1, 212.1, 212.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [499.0, 410.0, 0.02136, 0.09088, 0.01699, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [499.0, 551.0, 0.00888, 0.04872, 0.01281, 158.5, 158.5, 158.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [499.0, 2676.0, 0.00984, 0.04988, 0.02434, 164.6, 164.6, 164.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [500.0, 502.0, 0.00459, 0.02376, 0.02372, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [501.0, 419.0, 0.01025, 0.06508, 0.01576, 148.3, 148.3, 148.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [503.0, 493.0, 0.01794, 0.08826, 0.01559, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [503.0, 611.0, 0.01411, 0.07315, 0.0227, 135.8, 135.8, 135.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [504.0, 486.0, 0.00553, 0.02638, 0.01079, 163.2, 163.2, 163.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [504.0, 494.0, 0.00584, 0.02231, 0.00996, 187.4, 187.4, 187.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [505.0, 475.0, 0.00101, 0.01001, 0.04194, 632.8, 632.8, 632.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [505.0, 507.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [505.0, 538.0, 0.00116, 0.01273, 0.03777, 655.6, 655.6, 655.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [505.0, 556.0, 0.00235, 0.01896, 0.0534, 557.0, 557.0, 557.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [506.0, 464.0, 0.00473, 0.01904, 0.00448, 191.2, 191.2, 191.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [506.0, 539.0, 0.00594, 0.02436, 0.0062, 176.7, 176.7, 176.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [508.0, 562.0, 0.02418, 0.12579, 0.01918, 148.1, 148.1, 148.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [509.0, 511.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [509.0, 512.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [510.0, 508.0, 0.0061, 0.02731, 0.04999, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [513.0, 446.0, 0.00355, 0.02457, 0.00357, 160.2, 160.2, 160.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [513.0, 492.0, 0.00524, 0.02331, 0.00581, 199.9, 199.9, 199.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [514.0, 496.0, 0.00548, 0.0258, 0.00556, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [514.0, 2331.0, 0.00809, 0.0384, 0.00507, 177.7, 177.7, 177.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [514.0, 2754.0, 0.00669, 0.03399, 0.01044, 169.6, 169.6, 169.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [516.0, 518.0, 0.01116, 0.05904, 0.02252, 162.5, 162.5, 162.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [517.0, 518.0, 0.0003, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [518.0, 519.0, 0.00912, 0.04699, 0.01945, 167.3, 167.3, 167.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [519.0, 520.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [519.0, 606.0, 0.01871, 0.06931, 0.02446, 159.4, 159.4, 159.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [521.0, 526.0, 0.00703, 0.02107, 0.00825, 170.8, 170.8, 170.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [521.0, 600.0, 0.0032, 0.01544, 0.06681, 198.7, 198.7, 198.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [521.0, 3408.0, 0.00276, 0.01291, 0.0018, 238.5, 238.5, 238.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [521.0, 3408.0, 0.00276, 0.01291, 0.0018, 238.5, 238.5, 238.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [522.0, 524.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [522.0, 525.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [523.0, 535.0, 0.004, 0.02006, 0.00355, 188.8, 188.8, 188.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [525.0, 2672.0, 0.00182, 0.015, 0.0454, 626.3, 626.3, 626.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [525.0, 3412.0, 0.00125, 0.01009, 0.06207, 501.3, 501.3, 501.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [526.0, 529.0, 0.00907, 0.0351, 0.00796, 143.5, 143.5, 143.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [526.0, 563.0, 0.00413, 0.01831, 0.05747, 173.3, 173.3, 173.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [526.0, 586.0, 0.00662, 0.028, 0.0179, 153.8, 153.8, 153.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [527.0, 528.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [527.0, 529.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [529.0, 3408.0, 0.00568, 0.0285, 0.00757, 184.6, 184.6, 184.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [530.0, 531.0, 0.00204, 0.00905, 0.01061, 155.2, 155.2, 155.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [531.0, 566.0, 0.00397, 0.01523, 0.05642, 172.8, 172.8, 172.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [532.0, 534.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [532.0, 2672.0, 0.00222, 0.02029, 0.06833, 576.9, 576.9, 576.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [533.0, 553.0, 0.0067, 0.02813, 0.00951, 198.0, 198.0, 198.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [533.0, 555.0, 0.00268, 0.01083, 0.00469, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [536.0, 538.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [537.0, 560.0, 0.00675, 0.03068, 0.00526, 191.7, 191.7, 191.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [539.0, 560.0, 0.00517, 0.01798, 0.00598, 173.3, 173.3, 173.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [540.0, 542.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [540.0, 543.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [542.0, 505.0, 0.00094, 0.00845, 0.03752, 528.2, 528.2, 528.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [542.0, 3373.0, 0.00183, 0.01546, 0.10745, 671.6, 671.6, 671.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [542.0, 3373.0, 0.00183, 0.01546, 0.10745, 671.6, 671.6, 671.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [545.0, 514.0, 0.00414, 0.02176, 0.00555, 151.6, 151.6, 151.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [545.0, 549.0, 0.00608, 0.0327, 0.02098, 117.5, 117.5, 117.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [546.0, 530.0, 0.00571, 0.02286, 0.00252, 121.4, 121.4, 121.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [546.0, 535.0, 0.00409, 0.01574, 0.01018, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [546.0, 547.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [549.0, 557.0, 0.00505, 0.02439, 0.00517, 159.6, 159.6, 159.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [550.0, 559.0, 0.00482, 0.02108, 0.00371, 169.6, 169.6, 169.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [550.0, 618.0, 0.01735, 0.09603, 0.01763, 139.7, 139.7, 139.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [551.0, 552.0, 0.00867, 0.03687, 0.01672, 209.6, 209.6, 209.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [551.0, 552.0, 0.00867, 0.03687, 0.01672, 209.6, 209.6, 209.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [551.0, 3356.0, 0.00862, 0.04507, 0.00897, 164.1, 164.1, 164.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [553.0, 567.0, 0.00883, 0.03625, 0.04874, 173.2, 173.2, 173.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [554.0, 555.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [555.0, 400.0, 0.02613, 0.12793, 0.01728, 140.3, 140.3, 140.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [556.0, 558.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [557.0, 548.0, 0.00998, 0.04544, 0.00498, 173.6, 173.6, 173.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [559.0, 557.0, 0.00569, 0.02365, 0.01981, 192.4, 192.4, 192.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [559.0, 570.0, 0.00458, 0.02039, 0.00391, 148.9, 148.9, 148.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [560.0, 550.0, 0.00483, 0.02498, 0.00627, 144.2, 144.2, 144.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [561.0, 552.0, 0.02332, 0.11465, 0.01386, 182.0, 182.0, 182.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [562.0, 585.0, 0.02346, 0.09265, 0.01803, 169.8, 169.8, 169.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [562.0, 676.0, 0.02802, 0.13191, 0.0546, 152.7, 152.7, 152.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [563.0, 588.0, 0.00611, 0.03042, 0.00638, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [564.0, 588.0, 0.00957, 0.03474, 0.00615, 179.1, 179.1, 179.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [565.0, 523.0, 0.00557, 0.03009, 0.00341, 188.6, 188.6, 188.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [565.0, 566.0, 0.004, 0.02242, 0.00491, 163.9, 163.9, 163.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [566.0, 567.0, 0.00378, 0.01396, 0.01787, 192.0, 192.0, 192.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [566.0, 586.0, 0.00568, 0.03025, 0.00499, 121.0, 121.0, 121.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [566.0, 588.0, 0.00155, 0.00711, 0.00673, 216.9, 216.9, 216.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [566.0, 588.0, 0.00155, 0.00711, 0.00673, 216.9, 216.9, 216.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [567.0, 564.0, 0.00271, 0.01378, 0.0034, 140.4, 140.4, 140.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [568.0, 569.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [569.0, 634.0, 0.02131, 0.09199, 0.02968, 146.9, 146.9, 146.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [570.0, 3181.0, 0.01453, 0.05576, 0.0126, 172.0, 172.0, 172.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [571.0, 572.0, 0.00877, 0.04803, 0.00762, 159.2, 159.2, 159.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [571.0, 672.0, 0.01569, 0.06568, 0.01342, 185.7, 185.7, 185.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [572.0, 551.0, 0.00418, 0.0167, 0.08028, 257.9, 257.9, 257.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [572.0, 2676.0, 0.00432, 0.02491, 0.0322, 205.0, 205.0, 205.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [572.0, 2676.0, 0.00432, 0.02491, 0.0322, 205.0, 205.0, 205.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [573.0, 574.0, 0.01026, 0.03404, 0.00697, 172.5, 172.5, 172.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [574.0, 575.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [576.0, 574.0, 0.01034, 0.04677, 0.01168, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [576.0, 618.0, 0.01401, 0.08412, 0.01742, 164.1, 164.1, 164.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [577.0, 376.0, 0.01142, 0.05642, 0.15934, 170.4, 170.4, 170.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [578.0, 515.0, 0.02762, 0.12977, 0.02471, 137.9, 137.9, 137.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [579.0, 581.0, 0.0003, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [579.0, 582.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [580.0, 544.0, 0.0111, 0.06002, 0.01227, 132.3, 132.3, 132.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [583.0, 580.0, 0.00826, 0.04036, 0.00433, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [584.0, 583.0, 0.00621, 0.03333, 0.00976, 140.3, 140.3, 140.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [584.0, 639.0, 0.03592, 0.15036, 0.02954, 131.7, 131.7, 131.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [585.0, 537.0, 0.00784, 0.03645, 0.01569, 162.9, 162.9, 162.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [585.0, 628.0, 0.01292, 0.06823, 0.02214, 162.7, 162.7, 162.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [586.0, 600.0, 0.00249, 0.01553, 0.00461, 138.3, 138.3, 138.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [587.0, 589.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [587.0, 646.0, 0.00276, 0.02122, 0.02771, 522.0, 522.0, 522.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [588.0, 586.0, 0.00273, 0.01482, 0.00224, 164.9, 164.9, 164.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [588.0, 636.0, 0.01442, 0.065, 0.02648, 143.5, 143.5, 143.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [590.0, 563.0, 0.00241, 0.01069, 0.01107, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [590.0, 591.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [590.0, 601.0, 0.00552, 0.0263, 0.00504, 152.9, 152.9, 152.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [592.0, 616.0, 0.00557, 0.02449, 0.00865, 157.4, 157.4, 157.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [593.0, 808.0, 0.04214, 0.20615, 0.02538, 179.1, 179.1, 179.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [593.0, 2523.0, 0.01308, 0.08101, 0.0537, 183.9, 183.9, 183.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [594.0, 595.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [596.0, 597.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [596.0, 598.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [598.0, 612.0, 0.01957, 0.08651, 0.01835, 166.5, 166.5, 166.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [599.0, 577.0, 0.0199, 0.07358, 0.01804, 184.7, 184.7, 184.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [600.0, 592.0, 0.00304, 0.01427, 0.01028, 166.8, 166.8, 166.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [601.0, 636.0, 0.01114, 0.05289, 0.01496, 137.9, 137.9, 137.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [601.0, 645.0, 0.01237, 0.03253, 0.00416, 189.7, 189.7, 189.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [602.0, 634.0, 0.03847, 0.15552, 0.05082, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [602.0, 635.0, 0.02024, 0.11436, 0.02128, 181.6, 181.6, 181.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [603.0, 562.0, 0.00927, 0.03801, 0.01413, 191.0, 191.0, 191.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [603.0, 604.0, 0.0002, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [603.0, 609.0, 0.01268, 0.0614, 0.0118, 176.1, 176.1, 176.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [605.0, 607.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [605.0, 700.0, 0.00255, 0.02373, 0.11018, 519.9, 519.9, 519.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [606.0, 608.0, 0.00351, 0.01975, 0.01576, 185.7, 185.7, 185.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [608.0, 516.0, 0.00959, 0.04588, 0.03019, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [608.0, 519.0, 0.01278, 0.04082, 0.01847, 147.7, 147.7, 147.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [609.0, 610.0, 0.0002, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [612.0, 614.0, 0.0053, 0.02862, 0.00631, 150.2, 150.2, 150.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [612.0, 745.0, 0.01789, 0.08404, 0.01367, 198.8, 198.8, 198.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [612.0, 745.0, 0.01789, 0.08404, 0.01367, 198.8, 198.8, 198.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [612.0, 3017.0, 0.01883, 0.0808, 0.01161, 183.6, 183.6, 183.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [613.0, 615.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [614.0, 3017.0, 0.01926, 0.09315, 0.01591, 170.5, 170.5, 170.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [615.0, 751.0, 0.00384, 0.0419, 0.08172, 600.7, 600.7, 600.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [615.0, 948.0, 0.00805, 0.0675, 0.184, 578.9, 578.9, 578.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [615.0, 1069.0, 0.00974, 0.09644, 0.26686, 613.3, 613.3, 613.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [615.0, 2432.0, 0.00344, 0.03366, 0.09131, 524.1, 524.1, 524.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [615.0, 3752.0, 0.0038, 0.03564, 0.17168, 608.0, 608.0, 608.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [616.0, 645.0, 0.01021, 0.04652, 0.00726, 171.8, 171.8, 171.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [617.0, 618.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [619.0, 621.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [619.0, 622.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [620.0, 626.0, 0.00706, 0.0299, 0.00991, 165.9, 165.9, 165.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [622.0, 532.0, 0.00216, 0.01783, 0.07117, 446.3, 446.3, 446.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [623.0, 620.0, 0.00644, 0.02634, 0.00453, 186.9, 186.9, 186.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [623.0, 624.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [623.0, 625.0, 0.00623, 0.03104, 0.00861, 164.1, 164.1, 164.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [625.0, 553.0, 0.01061, 0.04781, 0.00668, 144.9, 144.9, 144.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [626.0, 627.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [628.0, 3690.0, 0.00512, 0.02745, 0.00513, 180.6, 180.6, 180.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [629.0, 630.0, 0.004, 0.02104, 0.00535, 136.2, 136.2, 136.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [629.0, 633.0, 0.00368, 0.02296, 0.01676, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [630.0, 632.0, 0.00659, 0.03622, 0.00929, 159.4, 159.4, 159.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [631.0, 632.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [632.0, 3181.0, 0.00494, 0.02251, 0.00254, 152.3, 152.3, 152.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [632.0, 3690.0, 0.00755, 0.03957, 0.00483, 156.0, 156.0, 156.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [633.0, 665.0, 0.00445, 0.02463, 0.01274, 127.3, 127.3, 127.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [633.0, 3128.0, 0.00784, 0.03909, 0.00966, 108.2, 108.2, 108.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [633.0, 3690.0, 0.00755, 0.03414, 0.01525, 223.2, 223.2, 223.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [634.0, 573.0, 0.01946, 0.10201, 0.01874, 182.5, 182.5, 182.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [634.0, 688.0, 0.02102, 0.09955, 0.0104, 146.1, 146.1, 146.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [635.0, 516.0, 0.01518, 0.06842, 0.01921, 158.5, 158.5, 158.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [635.0, 800.0, 0.02503, 0.12732, 0.02227, 194.0, 194.0, 194.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [637.0, 643.0, 0.00588, 0.02223, 0.00548, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [638.0, 552.0, 0.01147, 0.06172, 0.03441, 192.6, 192.6, 192.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [639.0, 595.0, 0.0175, 0.09046, 0.01914, 145.0, 145.0, 145.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [639.0, 640.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [641.0, 653.0, 0.01554, 0.05343, 0.0062, 147.6, 147.6, 147.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [642.0, 648.0, 0.00298, 0.01727, 0.00337, 157.0, 157.0, 157.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [643.0, 680.0, 0.0069, 0.03212, 0.00954, 169.2, 169.2, 169.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [644.0, 646.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [644.0, 647.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [645.0, 637.0, 0.00683, 0.03491, 0.00913, 153.1, 153.1, 153.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [646.0, 652.0, 0.00196, 0.01862, 0.03813, 468.0, 468.0, 468.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [646.0, 3277.0, 0.00287, 0.02622, 0.07336, 620.4, 620.4, 620.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [648.0, 590.0, 0.01134, 0.05165, 0.00924, 168.5, 168.5, 168.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [648.0, 678.0, 0.00988, 0.05005, 0.00926, 170.9, 170.9, 170.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [649.0, 651.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [649.0, 652.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [650.0, 642.0, 0.00373, 0.01973, 0.00696, 185.2, 185.2, 185.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [653.0, 626.0, 0.00697, 0.0314, 0.00764, 118.9, 118.9, 118.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [654.0, 656.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [654.0, 657.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [655.0, 773.0, 0.00598, 0.03173, 0.01912, 164.2, 164.2, 164.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [658.0, 659.0, 0.0172, 0.04828, 0.00985, 110.4, 110.4, 110.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [658.0, 780.0, 0.03102, 0.11824, 0.01559, 143.1, 143.1, 143.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [659.0, 561.0, 0.01463, 0.0607, 0.04981, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [659.0, 703.0, 0.01292, 0.07087, 0.01836, 132.4, 132.4, 132.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [660.0, 661.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [661.0, 665.0, 0.00667, 0.02822, 0.02867, 186.6, 186.6, 186.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [661.0, 708.0, 0.00905, 0.03776, 0.00687, 170.2, 170.2, 170.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [661.0, 712.0, 0.01989, 0.10506, 0.00771, 140.9, 140.9, 140.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [662.0, 661.0, 0.00809, 0.03549, 0.00454, 146.9, 146.9, 146.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [663.0, 665.0, 0.01081, 0.04976, 0.0141, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [663.0, 666.0, 0.00369, 0.01916, 0.00256, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [663.0, 3128.0, 0.00626, 0.03051, 0.01554, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [664.0, 665.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [665.0, 3128.0, 0.00063, 0.00259, 0.00169, 201.5, 201.5, 201.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [665.0, 3128.0, 0.00063, 0.00259, 0.00169, 201.5, 201.5, 201.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [666.0, 3128.0, 0.0049, 0.02421, 0.00627, 168.9, 168.9, 168.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [667.0, 578.0, 0.01654, 0.08325, 0.00893, 131.4, 131.4, 131.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [668.0, 670.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [668.0, 671.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [669.0, 667.0, 0.01032, 0.05026, 0.01264, 143.3, 143.3, 143.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [671.0, 1081.0, 0.00568, 0.05764, 0.24225, 582.2, 582.2, 582.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [671.0, 2432.0, 0.00571, 0.05306, 0.16655, 562.8, 562.8, 562.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [671.0, 2806.0, 0.00648, 0.0544, 0.19977, 610.7, 610.7, 610.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [671.0, 3008.0, 0.00391, 0.03539, 0.14845, 601.4, 601.4, 601.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [672.0, 3698.0, 0.00697, 0.03842, 0.01087, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [673.0, 676.0, 0.0078, 0.03413, 0.01, 142.4, 142.4, 142.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [674.0, 548.0, 0.01535, 0.0614, 0.01633, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [674.0, 673.0, 0.00643, 0.02365, 0.00899, 151.6, 151.6, 151.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [675.0, 673.0, 0.00751, 0.03473, 0.00344, 176.9, 176.9, 176.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [676.0, 677.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [678.0, 641.0, 0.00789, 0.03353, 0.00565, 164.5, 164.5, 164.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [678.0, 679.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [678.0, 789.0, 0.01906, 0.09495, 0.01038, 143.2, 143.2, 143.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [680.0, 707.0, 0.00694, 0.03019, 0.00874, 121.8, 121.8, 121.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [681.0, 683.0, 0.00555, 0.02613, 0.03116, 158.9, 158.9, 158.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [682.0, 684.0, 0.00867, 0.03712, 0.00512, 153.2, 153.2, 153.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [682.0, 706.0, 0.03764, 0.09551, 0.03722, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [683.0, 684.0, 0.01192, 0.05455, 0.01162, 181.3, 181.3, 181.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [687.0, 689.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [687.0, 690.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [690.0, 826.0, 0.00292, 0.02749, 0.14556, 527.8, 527.8, 527.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [690.0, 3618.0, 0.00459, 0.04483, 0.15309, 498.7, 498.7, 498.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [691.0, 609.0, 0.01081, 0.03616, 0.00593, 164.1, 164.1, 164.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [691.0, 611.0, 0.00992, 0.04216, 0.02488, 141.5, 141.5, 141.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [692.0, 693.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [692.0, 3497.0, 0.00954, 0.05515, 0.01212, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [694.0, 599.0, 0.0302, 0.15046, 0.02072, 189.3, 189.3, 189.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [694.0, 3497.0, 0.01534, 0.07198, 0.0141, 168.6, 168.6, 168.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [695.0, 696.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [696.0, 692.0, 0.00836, 0.036, 0.00595, 143.4, 143.4, 143.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [696.0, 3443.0, 0.0116, 0.04983, 0.01393, 128.4, 128.4, 128.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [697.0, 699.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [697.0, 700.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [698.0, 694.0, 0.00505, 0.02234, 0.00525, 172.4, 172.4, 172.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [700.0, 927.0, 0.00482, 0.03573, 0.14576, 740.0, 740.0, 740.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [700.0, 3445.0, 0.00313, 0.03241, 0.04565, 538.4, 538.4, 538.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [701.0, 724.0, 0.00572, 0.02422, 0.00391, 131.5, 131.5, 131.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [702.0, 997.0, 0.00784, 0.02925, 0.09937, 172.2, 172.2, 172.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [704.0, 638.0, 0.013, 0.06751, 0.01701, 188.1, 188.1, 188.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [704.0, 703.0, 0.01461, 0.08997, 0.00575, 145.0, 145.0, 145.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [704.0, 705.0, 0.00454, 0.02295, 0.00403, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [705.0, 706.0, 0.00513, 0.03016, 0.01587, 144.9, 144.9, 144.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [707.0, 856.0, 0.01197, 0.04709, 0.00893, 144.6, 144.6, 144.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [708.0, 709.0, 0.00697, 0.03249, 0.02123, 169.1, 169.1, 169.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [708.0, 712.0, 0.00394, 0.01636, 0.00881, 149.1, 149.1, 149.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [709.0, 741.0, 0.00486, 0.02281, 0.01075, 158.2, 158.2, 158.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [709.0, 744.0, 0.00648, 0.02845, 0.00489, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [710.0, 663.0, 0.00784, 0.04168, 0.02095, 192.3, 192.3, 192.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [710.0, 709.0, 0.00242, 0.01031, 0.03224, 172.9, 172.9, 172.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [711.0, 713.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [713.0, 837.0, 0.0024, 0.01958, 0.05656, 445.7, 445.7, 445.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [714.0, 716.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [714.0, 764.0, 0.00092, 0.00928, 0.04159, 549.7, 549.7, 549.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [715.0, 683.0, 0.00268, 0.01271, 0.02286, 185.8, 185.8, 185.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [717.0, 718.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [718.0, 735.0, 0.01, 0.04099, 0.00349, 126.4, 126.4, 126.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [719.0, 765.0, 0.00824, 0.02247, 0.00348, 176.4, 176.4, 176.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [719.0, 769.0, 0.00139, 0.00729, 0.01182, 150.1, 150.1, 150.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [720.0, 721.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [720.0, 744.0, 0.00357, 0.01736, 0.00542, 150.3, 150.3, 150.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [720.0, 817.0, 0.01146, 0.05835, 0.01504, 133.1, 133.1, 133.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [722.0, 723.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [722.0, 724.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [724.0, 737.0, 0.00575, 0.02242, 0.00568, 181.2, 181.2, 181.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [724.0, 743.0, 0.00754, 0.02754, 0.01272, 140.1, 140.1, 140.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [725.0, 726.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [726.0, 2562.0, 0.01106, 0.04402, 0.00664, 172.4, 172.4, 172.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [726.0, 3470.0, 0.00694, 0.02601, 0.01505, 154.1, 154.1, 154.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [727.0, 728.0, 0.00022, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [728.0, 734.0, 0.00479, 0.02781, 0.00546, 155.8, 155.8, 155.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [728.0, 767.0, 0.00268, 0.01229, 0.01069, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [729.0, 728.0, 0.00329, 0.01431, 0.00617, 131.9, 131.9, 131.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [729.0, 760.0, 0.00736, 0.03101, 0.01163, 176.9, 176.9, 176.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [729.0, 763.0, 0.00505, 0.02168, 0.00842, 157.0, 157.0, 157.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [730.0, 635.0, 0.0193, 0.10225, 0.02972, 144.7, 144.7, 144.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [730.0, 732.0, 0.01182, 0.06064, 0.01554, 124.2, 124.2, 124.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [730.0, 892.0, 0.01376, 0.07135, 0.01308, 160.3, 160.3, 160.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [731.0, 732.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [732.0, 824.0, 0.02663, 0.1049, 0.02481, 192.5, 192.5, 192.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [733.0, 734.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [734.0, 686.0, 0.00296, 0.01757, 0.00563, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [735.0, 715.0, 0.00526, 0.02401, 0.00763, 140.7, 140.7, 140.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [735.0, 719.0, 0.00233, 0.01191, 0.00473, 167.1, 167.1, 167.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [736.0, 738.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [736.0, 739.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [737.0, 720.0, 0.00261, 0.01415, 0.00523, 156.7, 156.7, 156.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [739.0, 713.0, 0.00206, 0.01731, 0.09278, 506.8, 506.8, 506.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [741.0, 742.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [741.0, 811.0, 0.00404, 0.01816, 0.00357, 98.3, 98.3, 98.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [743.0, 811.0, 0.0072, 0.02926, 0.00263, 169.9, 169.9, 169.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [745.0, 685.0, 0.01277, 0.05536, 0.01462, 140.6, 140.6, 140.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [745.0, 746.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [745.0, 749.0, 0.01155, 0.0541, 0.01402, 156.9, 156.9, 156.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [745.0, 754.0, 0.00638, 0.02726, 0.00628, 159.5, 159.5, 159.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [745.0, 807.0, 0.01223, 0.04599, 0.01375, 145.1, 145.1, 145.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [747.0, 754.0, 0.01546, 0.07102, 0.01339, 146.7, 146.7, 146.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [748.0, 750.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [748.0, 751.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [751.0, 988.0, 0.00321, 0.02802, 0.10012, 548.9, 548.9, 548.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [752.0, 747.0, 0.00958, 0.03855, 0.02113, 120.1, 120.1, 120.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [752.0, 753.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [754.0, 755.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [756.0, 676.0, 0.02217, 0.11919, 0.01831, 157.9, 157.9, 157.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [756.0, 929.0, 0.01972, 0.08006, 0.02662, 167.1, 167.1, 167.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [757.0, 758.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [759.0, 739.0, 0.00076, 0.00687, 0.06744, 482.5, 482.5, 482.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [759.0, 761.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [759.0, 3325.0, 0.00197, 0.01764, 0.05282, 628.1, 628.1, 628.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [760.0, 701.0, 0.0023, 0.01085, 0.00385, 183.9, 183.9, 183.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [760.0, 763.0, 0.00335, 0.01417, 0.00696, 188.6, 188.6, 188.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [762.0, 763.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [763.0, 701.0, 0.00304, 0.0175, 0.00361, 146.9, 146.9, 146.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [763.0, 757.0, 0.00778, 0.02718, 0.00706, 123.4, 123.4, 123.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [764.0, 766.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [764.0, 831.0, 0.0014, 0.01272, 0.01773, 556.1, 556.1, 556.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [764.0, 3206.0, 0.00269, 0.02732, 0.11415, 642.8, 642.8, 642.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [765.0, 767.0, 0.00365, 0.01606, 0.00243, 193.3, 193.3, 193.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [765.0, 769.0, 0.00221, 0.01126, 0.00305, 199.1, 199.1, 199.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [767.0, 768.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [767.0, 769.0, 0.00269, 0.01316, 0.00466, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [767.0, 847.0, 0.00959, 0.04435, 0.01871, 154.2, 154.2, 154.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [770.0, 771.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [771.0, 773.0, 0.00204, 0.00904, 0.0039, 174.8, 174.8, 174.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [772.0, 771.0, 0.00868, 0.03205, 0.00641, 143.8, 143.8, 143.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [773.0, 774.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [773.0, 792.0, 0.0061, 0.02515, 0.00955, 173.4, 173.4, 173.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [773.0, 795.0, 0.00526, 0.03119, 0.0104, 114.7, 114.7, 114.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [775.0, 776.0, 0.00999, 0.03998, 0.00764, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [776.0, 706.0, 0.01226, 0.06114, 0.00707, 160.9, 160.9, 160.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [776.0, 777.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [776.0, 860.0, 0.00936, 0.03087, 0.00769, 176.5, 176.5, 176.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [778.0, 659.0, 0.01286, 0.06487, 0.04269, 145.6, 145.6, 145.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [779.0, 781.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [779.0, 782.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [781.0, 656.0, 0.00408, 0.03133, 0.10142, 460.0, 460.0, 460.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [783.0, 778.0, 0.01367, 0.06774, 0.01221, 130.5, 130.5, 130.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [783.0, 920.0, 0.02455, 0.13003, 0.03128, 130.6, 130.6, 130.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [784.0, 775.0, 0.01066, 0.05759, 0.01156, 148.4, 148.4, 148.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [785.0, 786.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [785.0, 924.0, 0.00913, 0.04402, 0.01821, 182.2, 182.2, 182.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [785.0, 3497.0, 0.01461, 0.06242, 0.00885, 162.4, 162.4, 162.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [787.0, 854.0, 0.00384, 0.02234, 0.00378, 180.8, 180.8, 180.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [787.0, 858.0, 0.00504, 0.02553, 0.00527, 160.9, 160.9, 160.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [788.0, 789.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [789.0, 845.0, 0.0077, 0.04163, 0.01335, 170.3, 170.3, 170.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [790.0, 680.0, 0.00593, 0.02023, 0.04135, 182.4, 182.4, 182.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [791.0, 793.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [791.0, 794.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [792.0, 852.0, 0.00691, 0.03123, 0.01399, 168.2, 168.2, 168.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [795.0, 705.0, 0.00987, 0.04165, 0.00666, 150.4, 150.4, 150.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [795.0, 796.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [797.0, 801.0, 0.01537, 0.05197, 0.01596, 145.1, 145.1, 145.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [798.0, 799.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [798.0, 800.0, 0.0002, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [800.0, 797.0, 0.00409, 0.02313, 0.00746, 157.9, 157.9, 157.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [800.0, 869.0, 0.01642, 0.0785, 0.02115, 172.0, 172.0, 172.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [800.0, 873.0, 0.02499, 0.09415, 0.00845, 156.4, 156.4, 156.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [801.0, 869.0, 0.01303, 0.05085, 0.01188, 167.8, 167.8, 167.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [802.0, 678.0, 0.01294, 0.06861, 0.0274, 194.8, 194.8, 194.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [802.0, 803.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [802.0, 804.0, 0.00026, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [805.0, 806.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [807.0, 685.0, 0.00418, 0.02256, 0.02057, 77.7, 77.7, 77.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [807.0, 754.0, 0.01051, 0.05429, 0.01281, 120.9, 120.9, 120.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [808.0, 903.0, 0.01869, 0.08618, 0.01746, 158.4, 158.4, 158.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [810.0, 713.0, 0.002, 0.01666, 0.0646, 503.6, 503.6, 503.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [810.0, 759.0, 0.00146, 0.01158, 0.02053, 438.1, 438.1, 438.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [810.0, 812.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [813.0, 838.0, 0.00216, 0.00922, 0.00394, 162.8, 162.8, 162.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [814.0, 815.0, 0.00514, 0.02263, 0.00381, 127.7, 127.7, 127.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [814.0, 878.0, 0.00367, 0.01938, 0.00668, 189.6, 189.6, 189.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [814.0, 882.0, 0.00441, 0.01735, 0.00597, 142.6, 142.6, 142.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [815.0, 878.0, 0.00694, 0.03168, 0.00333, 171.4, 171.4, 171.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [815.0, 882.0, 0.00299, 0.01365, 0.01215, 136.2, 136.2, 136.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [816.0, 740.0, 0.00435, 0.01951, 0.00777, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [816.0, 809.0, 0.005, 0.0273, 0.00248, 158.8, 158.8, 158.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [816.0, 3199.0, 0.00816, 0.03642, 0.00569, 166.8, 166.8, 166.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [817.0, 757.0, 0.00487, 0.02067, 0.00444, 156.2, 156.2, 156.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [817.0, 2533.0, 0.01312, 0.05588, 0.01452, 182.7, 182.7, 182.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [818.0, 820.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [818.0, 821.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [819.0, 740.0, 0.00494, 0.02359, 0.0062, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [819.0, 827.0, 0.00311, 0.01532, 0.00495, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [821.0, 879.0, 0.00191, 0.01703, 0.06743, 571.4, 571.4, 571.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [821.0, 2518.0, 0.00345, 0.02878, 0.05157, 589.6, 589.6, 589.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [821.0, 3433.0, 0.00205, 0.01644, 0.05601, 663.5, 663.5, 663.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [822.0, 569.0, 0.02778, 0.13381, 0.02728, 161.4, 161.4, 161.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [822.0, 962.0, 0.0398, 0.17536, 0.03155, 165.8, 165.8, 165.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [823.0, 825.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [823.0, 826.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [824.0, 822.0, 0.01895, 0.04586, 0.007, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [824.0, 904.0, 0.05982, 0.211, 0.05257, 180.9, 180.9, 180.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [827.0, 830.0, 0.00604, 0.02502, 0.00634, 185.3, 185.3, 185.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [827.0, 3284.0, 0.01043, 0.04977, 0.00437, 164.7, 164.7, 164.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [827.0, 3430.0, 0.00884, 0.04243, 0.01285, 192.9, 192.9, 192.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [828.0, 830.0, 0.00433, 0.01623, 0.00481, 183.2, 183.2, 183.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [828.0, 838.0, 0.00535, 0.02061, 0.01147, 192.0, 192.0, 192.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [828.0, 3284.0, 0.00619, 0.03063, 0.009, 192.9, 192.9, 192.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [828.0, 3322.0, 0.00917, 0.03671, 0.01342, 189.7, 189.7, 189.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [829.0, 831.0, 0.00022, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [830.0, 813.0, 0.00655, 0.02103, 0.00586, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [830.0, 838.0, 0.00327, 0.01891, 0.00572, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [831.0, 821.0, 0.00086, 0.00737, 0.03453, 477.0, 477.0, 477.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [831.0, 879.0, 0.00136, 0.01196, 0.03895, 668.9, 668.9, 668.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [831.0, 879.0, 0.00136, 0.01196, 0.03895, 668.9, 668.9, 668.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [832.0, 833.0, 0.0096, 0.03798, 0.00877, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [832.0, 3470.0, 0.00487, 0.02939, 0.00894, 172.1, 172.1, 172.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [833.0, 752.0, 0.00944, 0.05222, 0.00484, 141.2, 141.2, 141.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [834.0, 836.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [834.0, 837.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [835.0, 850.0, 0.01699, 0.06292, 0.01272, 140.8, 140.8, 140.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [838.0, 876.0, 0.00481, 0.02295, 0.00585, 148.5, 148.5, 148.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [838.0, 878.0, 0.00519, 0.02775, 0.0102, 193.9, 193.9, 193.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [839.0, 669.0, 0.01982, 0.08379, 0.02049, 129.3, 129.3, 129.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [839.0, 805.0, 0.0354, 0.17175, 0.02023, 162.7, 162.7, 162.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [839.0, 908.0, 0.01326, 0.04878, 0.01499, 167.4, 167.4, 167.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [840.0, 843.0, 0.00391, 0.01895, 0.00434, 146.8, 146.8, 146.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [841.0, 3085.0, 0.0078, 0.04624, 0.00855, 200.9, 200.9, 200.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [841.0, 3364.0, 0.00598, 0.02583, 0.00725, 166.7, 166.7, 166.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [842.0, 844.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [843.0, 789.0, 0.00461, 0.02304, 0.00388, 193.9, 193.9, 193.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [843.0, 790.0, 0.00506, 0.02364, 0.00592, 206.0, 206.0, 206.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [844.0, 652.0, 0.00309, 0.02188, 0.06283, 553.8, 553.8, 553.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [844.0, 3367.0, 0.00127, 0.01154, 0.02493, 664.6, 664.6, 664.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [844.0, 3367.0, 0.00127, 0.01154, 0.02493, 664.6, 664.6, 664.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [846.0, 813.0, 0.00635, 0.02818, 0.00245, 175.3, 175.3, 175.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [847.0, 784.0, 0.00827, 0.04206, 0.00729, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [847.0, 815.0, 0.00663, 0.03209, 0.00388, 131.7, 131.7, 131.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [847.0, 848.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [849.0, 705.0, 0.00735, 0.03014, 0.01388, 134.3, 134.3, 134.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [849.0, 792.0, 0.0037, 0.01831, 0.00538, 162.5, 162.5, 162.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [849.0, 851.0, 0.00703, 0.03351, 0.0072, 139.5, 139.5, 139.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [850.0, 3690.0, 0.02571, 0.10903, 0.02638, 152.6, 152.6, 152.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [851.0, 792.0, 0.00515, 0.02544, 0.00396, 167.1, 167.1, 167.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [851.0, 917.0, 0.0123, 0.05315, 0.0121, 128.7, 128.7, 128.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [852.0, 772.0, 0.01022, 0.05393, 0.00446, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [853.0, 844.0, 0.00206, 0.01484, 0.03849, 512.5, 512.5, 512.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [853.0, 855.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [853.0, 3367.0, 0.00236, 0.02137, 0.08306, 582.0, 582.0, 582.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [854.0, 856.0, 0.00487, 0.02093, 0.00546, 169.8, 169.8, 169.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [857.0, 858.0, 0.0022, 0.01043, 0.03873, 156.4, 156.4, 156.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [858.0, 845.0, 0.00455, 0.01977, 0.00904, 145.3, 145.3, 145.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [859.0, 793.0, 0.00228, 0.02044, 0.13193, 507.1, 507.1, 507.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [859.0, 861.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [863.0, 862.0, 0.00668, 0.02982, 0.00805, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [863.0, 918.0, 0.02263, 0.11817, 0.01799, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [864.0, 828.0, 0.00396, 0.01831, 0.0042, 161.8, 161.8, 161.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [864.0, 3322.0, 0.0093, 0.04248, 0.00552, 171.7, 171.7, 171.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [865.0, 866.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [865.0, 888.0, 0.0144, 0.07877, 0.01449, 144.7, 144.7, 144.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [865.0, 2514.0, 0.00645, 0.0279, 0.00498, 162.8, 162.8, 162.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [867.0, 946.0, 0.01051, 0.04235, 0.00815, 153.2, 153.2, 153.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [868.0, 870.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [868.0, 3440.0, 0.00128, 0.01224, 0.05376, 524.2, 524.2, 524.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [869.0, 3436.0, 0.00925, 0.05189, 0.01141, 174.7, 174.7, 174.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [869.0, 3828.0, 0.00349, 0.02081, 0.00426, 170.5, 170.5, 170.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [871.0, 872.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [871.0, 873.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [873.0, 797.0, 0.0089, 0.04891, 0.00513, 165.0, 165.0, 165.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [873.0, 869.0, 0.00773, 0.04405, 0.00769, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [873.0, 3828.0, 0.00844, 0.04071, 0.01435, 178.5, 178.5, 178.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [874.0, 875.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [874.0, 876.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [876.0, 864.0, 0.00712, 0.02802, 0.00618, 184.9, 184.9, 184.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [877.0, 879.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [877.0, 880.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [878.0, 846.0, 0.00289, 0.01594, 0.00487, 150.6, 150.6, 150.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [878.0, 847.0, 0.00294, 0.01671, 0.00261, 205.1, 205.1, 205.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [878.0, 885.0, 0.00237, 0.01404, 0.05557, 181.0, 181.0, 181.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [879.0, 714.0, 0.00168, 0.01424, 0.0259, 468.8, 468.8, 468.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [879.0, 859.0, 0.00235, 0.02333, 0.10286, 582.2, 582.2, 582.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [879.0, 886.0, 0.00172, 0.01595, 0.04457, 515.0, 515.0, 515.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [881.0, 983.0, 0.01145, 0.05048, 0.01464, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [881.0, 3322.0, 0.00969, 0.04116, 0.01038, 124.4, 124.4, 124.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [881.0, 3430.0, 0.00471, 0.0249, 0.00555, 187.6, 187.6, 187.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [882.0, 883.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [884.0, 886.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [884.0, 887.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [885.0, 862.0, 0.00875, 0.03469, 0.00518, 192.8, 192.8, 192.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [885.0, 965.0, 0.01522, 0.07538, 0.00687, 131.9, 131.9, 131.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [888.0, 835.0, 0.01435, 0.06634, 0.01002, 130.6, 130.6, 130.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [888.0, 889.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [890.0, 867.0, 0.01052, 0.05434, 0.00962, 130.4, 130.4, 130.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [891.0, 893.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [891.0, 894.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [892.0, 732.0, 0.0047, 0.02088, 0.02305, 200.4, 200.4, 200.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [892.0, 2498.0, 0.01372, 0.0605, 0.02594, 217.4, 217.4, 217.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [892.0, 2498.0, 0.01372, 0.0605, 0.02594, 217.4, 217.4, 217.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [894.0, 826.0, 0.0028, 0.03073, 0.14866, 551.7, 551.7, 551.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [894.0, 2413.0, 0.00864, 0.0723, 0.25977, 534.2, 534.2, 534.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [895.0, 898.0, 0.00462, 0.02245, 0.00247, 192.4, 192.4, 192.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [895.0, 3603.0, 0.0053, 0.02977, 0.01142, 203.8, 203.8, 203.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [897.0, 898.0, 0.00693, 0.02694, 0.00957, 172.4, 172.4, 172.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [898.0, 899.0, 0.0003, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [900.0, 901.0, 0.0049, 0.02939, 0.02245, 123.1, 123.1, 123.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [901.0, 915.0, 0.0148, 0.05676, 0.01119, 121.5, 121.5, 121.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [902.0, 934.0, 0.0053, 0.0183, 0.007, 149.3, 149.3, 149.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [903.0, 890.0, 0.00918, 0.04424, 0.00322, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [903.0, 963.0, 0.01228, 0.0414, 0.00504, 140.6, 140.6, 140.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [904.0, 1042.0, 0.01354, 0.05085, 0.0197, 159.8, 159.8, 159.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [905.0, 702.0, 0.01547, 0.07182, 0.00951, 178.3, 178.3, 178.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [905.0, 908.0, 0.00824, 0.02842, 0.00935, 187.5, 187.5, 187.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [906.0, 1082.0, 0.01768, 0.08408, 0.01547, 185.3, 185.3, 185.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [907.0, 909.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [908.0, 906.0, 0.01281, 0.06267, 0.00897, 191.9, 191.9, 191.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [910.0, 911.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [910.0, 1001.0, 0.02112, 0.10463, 0.01619, 155.0, 155.0, 155.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [912.0, 914.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [912.0, 2511.0, 0.00489, 0.04239, 0.12952, 615.8, 615.8, 615.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [913.0, 910.0, 0.01289, 0.05421, 0.00833, 162.7, 162.7, 162.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [916.0, 902.0, 0.01098, 0.04747, 0.00953, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [916.0, 954.0, 0.01235, 0.05035, 0.00505, 177.2, 177.2, 177.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [917.0, 960.0, 0.00651, 0.02419, 0.00615, 156.3, 156.3, 156.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [918.0, 917.0, 0.00574, 0.02675, 0.0053, 164.5, 164.5, 164.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [918.0, 919.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [918.0, 2866.0, 0.00524, 0.02101, 0.05222, 233.83, 233.83, 233.83, 0.0, 0.0, 1.0, -30.0, 30.0],
    [920.0, 852.0, 0.00651, 0.02947, 0.01355, 132.7, 132.7, 132.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [920.0, 958.0, 0.00502, 0.02405, 0.01708, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [921.0, 922.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [921.0, 923.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [923.0, 841.0, 0.00242, 0.01288, 0.04321, 207.4, 207.4, 207.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [923.0, 979.0, 0.00565, 0.0281, 0.02474, 199.9, 199.9, 199.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [924.0, 926.0, 0.00481, 0.02343, 0.0052, 173.6, 173.6, 173.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [924.0, 961.0, 0.00815, 0.04166, 0.02202, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [925.0, 927.0, 0.0003, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [925.0, 928.0, 0.00022, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [927.0, 2374.0, 0.00168, 0.01382, 0.05156, 637.8, 637.8, 637.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [927.0, 2701.0, 0.00098, 0.01129, 0.07899, 448.3, 448.3, 448.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [929.0, 931.0, 0.00711, 0.03653, 0.01044, 174.0, 174.0, 174.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [930.0, 932.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [930.0, 3809.0, 0.00979, 0.07999, 0.18655, 492.9, 492.9, 492.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [931.0, 1088.0, 0.0104, 0.0641, 0.01722, 140.8, 140.8, 140.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [933.0, 954.0, 0.0072, 0.02577, 0.0051, 253.1, 253.1, 253.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [933.0, 969.0, 0.00575, 0.02355, 0.00619, 163.8, 163.8, 163.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [933.0, 999.0, 0.01049, 0.05566, 0.01004, 163.5, 163.5, 163.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [934.0, 990.0, 0.00468, 0.02237, 0.00451, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [935.0, 954.0, 0.00262, 0.01102, 0.0076, 183.6, 183.6, 183.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [935.0, 975.0, 0.00495, 0.02183, 0.00891, 134.7, 134.7, 134.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [936.0, 975.0, 0.00276, 0.01541, 0.00509, 143.0, 143.0, 143.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [937.0, 896.0, 0.00474, 0.02337, 0.00261, 134.0, 134.0, 134.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [937.0, 1011.0, 0.00944, 0.04668, 0.00807, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [938.0, 939.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [940.0, 896.0, 0.00691, 0.03477, 0.01005, 158.4, 158.4, 158.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [940.0, 897.0, 0.00384, 0.01743, 0.0048, 142.8, 142.8, 142.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [940.0, 941.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [940.0, 1008.0, 0.00822, 0.04308, 0.03362, 166.9, 166.9, 166.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [942.0, 2370.0, 0.00539, 0.02858, 0.00265, 140.3, 140.3, 140.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [942.0, 3436.0, 0.00405, 0.01776, 0.00152, 176.3, 176.3, 176.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [943.0, 944.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [943.0, 946.0, 0.00507, 0.02466, 0.00715, 179.7, 179.7, 179.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [943.0, 950.0, 0.00473, 0.01954, 0.00991, 167.5, 167.5, 167.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [945.0, 947.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [945.0, 948.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [946.0, 950.0, 0.00739, 0.03562, 0.01377, 209.7, 209.7, 209.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [946.0, 950.0, 0.00739, 0.03562, 0.01377, 209.7, 209.7, 209.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [946.0, 963.0, 0.0094, 0.03203, 0.00729, 213.3, 213.3, 213.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [946.0, 963.0, 0.0094, 0.03203, 0.00729, 213.3, 213.3, 213.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 1034.0, 0.00133, 0.01057, 0.09409, 711.0, 711.0, 711.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 1034.0, 0.00133, 0.01057, 0.09409, 711.0, 711.0, 711.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 1034.0, 0.00133, 0.01057, 0.09409, 711.0, 711.0, 711.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 1069.0, 0.0026, 0.02819, 0.06824, 632.8, 632.8, 632.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 2432.0, 0.00228, 0.02605, 0.16228, 718.1, 718.1, 718.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 2432.0, 0.00228, 0.02605, 0.16228, 718.1, 718.1, 718.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 2432.0, 0.00228, 0.02605, 0.16228, 718.1, 718.1, 718.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 3328.0, 0.00489, 0.04191, 0.11613, 700.5, 700.5, 700.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [948.0, 3328.0, 0.00489, 0.04191, 0.11613, 700.5, 700.5, 700.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [949.0, 950.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [950.0, 995.0, 0.00889, 0.03893, 0.00412, 134.2, 134.2, 134.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [950.0, 1063.0, 0.00398, 0.01695, 0.01213, 196.2, 196.2, 196.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [950.0, 1063.0, 0.00398, 0.01695, 0.01213, 196.2, 196.2, 196.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [951.0, 997.0, 0.02598, 0.12045, 0.01628, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [951.0, 1040.0, 0.0065, 0.02816, 0.0044, 164.1, 164.1, 164.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [952.0, 971.0, 0.01054, 0.05413, 0.02095, 208.1, 208.1, 208.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [952.0, 971.0, 0.01054, 0.05413, 0.02095, 208.1, 208.1, 208.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [952.0, 1022.0, 0.00724, 0.03343, 0.01705, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [952.0, 2562.0, 0.02566, 0.12544, 0.02412, 214.4, 214.4, 214.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [952.0, 2562.0, 0.02566, 0.12544, 0.02412, 214.4, 214.4, 214.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [953.0, 751.0, 0.00241, 0.0222, 0.09636, 493.1, 493.1, 493.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [953.0, 955.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [953.0, 2815.0, 0.00332, 0.02816, 0.05337, 421.7, 421.7, 421.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [953.0, 3012.0, 0.00306, 0.02662, 0.11206, 681.1, 681.1, 681.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [953.0, 3012.0, 0.00306, 0.02662, 0.11206, 681.1, 681.1, 681.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [954.0, 936.0, 0.00294, 0.01536, 0.00221, 169.7, 169.7, 169.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [954.0, 975.0, 0.00168, 0.00704, 0.00466, 189.7, 189.7, 189.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [956.0, 957.0, 0.0003, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [956.0, 2866.0, 0.01292, 0.06066, 0.01447, 168.4, 168.4, 168.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [958.0, 959.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [958.0, 2866.0, 0.00581, 0.02348, 0.0075, 173.2, 173.2, 173.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [963.0, 951.0, 0.00329, 0.01673, 0.00733, 188.6, 188.6, 188.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [963.0, 990.0, 0.00392, 0.01689, 0.01237, 179.7, 179.7, 179.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [964.0, 965.0, 0.01012, 0.04773, 0.00551, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [966.0, 961.0, 0.00939, 0.03792, 0.00455, 123.5, 123.5, 123.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [966.0, 993.0, 0.0087, 0.03705, 0.00255, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [966.0, 2370.0, 0.00938, 0.04891, 0.00818, 181.3, 181.3, 181.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [966.0, 3176.0, 0.0111, 0.04479, 0.01078, 148.2, 148.2, 148.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [967.0, 968.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [968.0, 772.0, 0.02221, 0.10624, 0.03056, 131.1, 131.1, 131.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [968.0, 956.0, 0.0198, 0.08356, 0.01534, 139.2, 139.2, 139.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [969.0, 934.0, 0.00578, 0.03068, 0.00386, 153.7, 153.7, 153.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [969.0, 987.0, 0.00455, 0.02153, 0.00184, 200.2, 200.2, 200.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [969.0, 987.0, 0.00455, 0.02153, 0.00184, 200.2, 200.2, 200.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [970.0, 971.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [971.0, 935.0, 0.00438, 0.01918, 0.01403, 172.6, 172.6, 172.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [972.0, 1072.0, 0.00421, 0.01644, 0.00435, 149.9, 149.9, 149.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [973.0, 974.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [973.0, 975.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [976.0, 960.0, 0.00648, 0.03629, 0.01178, 142.2, 142.2, 142.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [976.0, 1060.0, 0.01534, 0.07726, 0.03485, 127.5, 127.5, 127.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [977.0, 1059.0, 0.0178, 0.08713, 0.00894, 157.4, 157.4, 157.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [977.0, 1060.0, 0.00981, 0.04906, 0.01572, 183.6, 183.6, 183.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [978.0, 1046.0, 0.00568, 0.03, 0.00437, 144.8, 144.8, 144.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [979.0, 980.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [981.0, 964.0, 0.01125, 0.05057, 0.01556, 175.5, 175.5, 175.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [981.0, 982.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [981.0, 1189.0, 0.02221, 0.10069, 0.01274, 185.2, 185.2, 185.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [983.0, 981.0, 0.01284, 0.06901, 0.00906, 120.7, 120.7, 120.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [983.0, 1002.0, 0.01013, 0.04972, 0.01665, 129.9, 129.9, 129.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [984.0, 969.0, 0.00557, 0.02022, 0.00482, 195.9, 195.9, 195.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [984.0, 985.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [984.0, 987.0, 0.01111, 0.04613, 0.00575, 182.5, 182.5, 182.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [984.0, 1030.0, 0.01532, 0.06327, 0.00908, 147.5, 147.5, 147.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [984.0, 1073.0, 0.00243, 0.00872, 0.00505, 166.8, 166.8, 166.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [986.0, 988.0, 0.00023, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [986.0, 989.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [987.0, 933.0, 0.00223, 0.00732, 0.00516, 243.5, 243.5, 243.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [988.0, 948.0, 0.00256, 0.02201, 0.07865, 503.0, 503.0, 503.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [988.0, 953.0, 0.00196, 0.01666, 0.02522, 548.3, 548.3, 548.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [990.0, 991.0, 0.00029, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [992.0, 994.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [992.0, 3440.0, 0.00157, 0.01427, 0.04306, 589.5, 589.5, 589.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [993.0, 1048.0, 0.0105, 0.05372, 0.00862, 148.0, 148.0, 148.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [993.0, 3176.0, 0.00865, 0.04045, 0.01147, 145.4, 145.4, 145.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [995.0, 867.0, 0.0134, 0.05856, 0.0119, 144.5, 144.5, 144.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [995.0, 996.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [997.0, 995.0, 0.00253, 0.01181, 0.0099, 153.3, 153.3, 153.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [997.0, 998.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1000.0, 1128.0, 0.01216, 0.06414, 0.03839, 176.3, 176.3, 176.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1001.0, 1121.0, 0.01206, 0.05826, 0.01638, 166.9, 166.9, 166.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1002.0, 1003.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1004.0, 1002.0, 0.01255, 0.05653, 0.00978, 157.3, 157.3, 157.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1004.0, 2514.0, 0.01025, 0.04039, 0.02096, 165.3, 165.3, 165.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1005.0, 1006.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1005.0, 1176.0, 0.02239, 0.10936, 0.01917, 150.5, 150.5, 150.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1005.0, 2498.0, 0.00744, 0.04454, 0.00868, 134.0, 134.0, 134.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1007.0, 938.0, 0.00546, 0.02511, 0.01177, 161.1, 161.1, 161.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1008.0, 1013.0, 0.01138, 0.0418, 0.00859, 180.6, 180.6, 180.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1008.0, 1018.0, 0.00992, 0.0447, 0.00907, 155.1, 155.1, 155.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1009.0, 1010.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1009.0, 1011.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1011.0, 979.0, 0.00952, 0.05473, 0.01326, 187.3, 187.3, 187.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1012.0, 1014.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1012.0, 1015.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1013.0, 1007.0, 0.00552, 0.02462, 0.0044, 119.5, 119.5, 119.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1013.0, 1016.0, 0.00588, 0.02555, 0.00577, 195.9, 195.9, 195.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1013.0, 1018.0, 0.00668, 0.02939, 0.00736, 169.3, 169.3, 169.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1014.0, 853.0, 0.00386, 0.03376, 0.12214, 514.0, 514.0, 514.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1014.0, 2426.0, 0.00215, 0.01828, 0.08406, 528.2, 528.2, 528.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1016.0, 1011.0, 0.00731, 0.03085, 0.00424, 156.0, 156.0, 156.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1016.0, 1017.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1019.0, 1024.0, 0.00655, 0.03388, 0.00746, 165.6, 165.6, 165.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1020.0, 1110.0, 0.00577, 0.02368, 0.00558, 114.8, 114.8, 114.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1021.0, 1022.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1023.0, 1024.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1023.0, 1025.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1024.0, 1022.0, 0.00848, 0.04472, 0.00588, 141.3, 141.3, 141.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1024.0, 2812.0, 0.00688, 0.03418, 0.00729, 178.1, 178.1, 178.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1026.0, 1257.0, 0.00796, 0.04054, 0.08828, 163.8, 163.8, 163.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1027.0, 984.0, 0.00389, 0.01847, 0.00368, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1027.0, 1028.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1027.0, 1036.0, 0.00347, 0.01173, 0.00831, 122.5, 122.5, 122.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1029.0, 1030.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1030.0, 1035.0, 0.00277, 0.01171, 0.00382, 193.9, 193.9, 193.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1030.0, 1066.0, 0.00347, 0.0157, 0.00356, 169.6, 169.6, 169.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1031.0, 1033.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1031.0, 1034.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1032.0, 1035.0, 0.0055, 0.02466, 0.00476, 208.4, 208.4, 208.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1032.0, 1035.0, 0.0055, 0.02466, 0.00476, 208.4, 208.4, 208.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1032.0, 1065.0, 0.01448, 0.06758, 0.012, 146.0, 146.0, 146.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1032.0, 1084.0, 0.00639, 0.03136, 0.01204, 190.5, 190.5, 190.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1034.0, 988.0, 0.00174, 0.01809, 0.03998, 486.1, 486.1, 486.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1034.0, 1118.0, 0.00258, 0.02618, 0.04871, 597.0, 597.0, 597.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1034.0, 3353.0, 0.00114, 0.01188, 0.06659, 795.58, 795.58, 795.58, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1036.0, 1037.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1036.0, 1040.0, 0.005, 0.02677, 0.00755, 183.6, 183.6, 183.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1038.0, 1039.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1038.0, 1040.0, 0.00029, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1040.0, 1032.0, 0.00326, 0.0193, 0.00245, 292.2, 292.2, 292.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1041.0, 950.0, 0.01092, 0.04952, 0.0051, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1041.0, 1040.0, 0.00501, 0.02372, 0.00414, 145.1, 145.1, 145.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1042.0, 931.0, 0.01799, 0.08867, 0.03631, 134.3, 134.3, 134.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1043.0, 1045.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1043.0, 3353.0, 0.00101, 0.00749, 0.103, 451.0, 451.0, 451.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1044.0, 971.0, 0.0023, 0.01231, 0.01419, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1044.0, 1020.0, 0.00397, 0.01932, 0.00616, 161.1, 161.1, 161.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1046.0, 1047.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1046.0, 3176.0, 0.0051, 0.02039, 0.00356, 161.3, 161.3, 161.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1048.0, 1049.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1048.0, 2697.0, 0.00859, 0.03165, 0.01058, 153.1, 153.1, 153.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1050.0, 1093.0, 0.0115, 0.06376, 0.01096, 175.9, 175.9, 175.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1051.0, 971.0, 0.00586, 0.02155, 0.00676, 174.6, 174.6, 174.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1051.0, 972.0, 0.00525, 0.02282, 0.00252, 189.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1051.0, 1044.0, 0.00392, 0.01872, 0.00345, 166.6, 166.6, 166.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1052.0, 1053.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1052.0, 1054.0, 0.00276, 0.01424, 0.01322, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1052.0, 3348.0, 0.00779, 0.02825, 0.00228, 150.7, 150.7, 150.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1054.0, 999.0, 0.00404, 0.01497, 0.00313, 141.4, 141.4, 141.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1054.0, 1055.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1054.0, 1105.0, 0.00758, 0.02659, 0.0044, 146.3, 146.3, 146.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1056.0, 1057.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1056.0, 1058.0, 0.00621, 0.03205, 0.00865, 149.8, 149.8, 149.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1059.0, 1060.0, 0.00724, 0.03189, 0.0112, 141.5, 141.5, 141.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1060.0, 1050.0, 0.00635, 0.02315, 0.01822, 209.8, 209.8, 209.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1060.0, 1283.0, 0.03925, 0.16733, 0.02207, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1061.0, 1062.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1063.0, 1061.0, 0.00762, 0.0344, 0.00276, 209.4, 209.4, 209.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1064.0, 1071.0, 0.00528, 0.02817, 0.02592, 169.2, 169.2, 169.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1064.0, 1129.0, 0.00348, 0.01738, 0.01382, 208.2, 208.2, 208.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1064.0, 1138.0, 0.00802, 0.03562, 0.00394, 178.4, 178.4, 178.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1065.0, 1163.0, 0.00575, 0.02574, 0.00583, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1066.0, 1071.0, 0.00522, 0.02714, 0.00313, 143.2, 143.2, 143.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1067.0, 1069.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1067.0, 1070.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1068.0, 1064.0, 0.00598, 0.02841, 0.00868, 255.0, 255.0, 255.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1068.0, 1064.0, 0.00598, 0.02841, 0.00868, 260.0, 260.0, 260.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1069.0, 1034.0, 0.00296, 0.02556, 0.0315, 572.8, 572.8, 572.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1069.0, 1180.0, 0.00169, 0.01414, 0.05147, 590.1, 590.1, 590.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1071.0, 1233.0, 0.00445, 0.01756, 0.05608, 192.68, 192.68, 192.68, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1072.0, 1105.0, 0.00271, 0.01133, 0.02635, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1072.0, 3348.0, 0.00297, 0.01154, 0.01508, 175.8, 175.8, 175.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1073.0, 1054.0, 0.00582, 0.02272, 0.00611, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1074.0, 1075.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1075.0, 1077.0, 0.00714, 0.03354, 0.0109, 136.1, 136.1, 136.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1076.0, 1087.0, 0.00642, 0.02826, 0.0078, 173.1, 173.1, 173.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1076.0, 1136.0, 0.00906, 0.04143, 0.01175, 158.3, 158.3, 158.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1077.0, 915.0, 0.01306, 0.05085, 0.01675, 139.4, 139.4, 139.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1077.0, 1058.0, 0.00616, 0.03359, 0.0139, 137.4, 137.4, 137.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1078.0, 1080.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1078.0, 1081.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1079.0, 1219.0, 0.00908, 0.0394, 0.01258, 177.3, 177.3, 177.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1081.0, 3761.0, 0.00225, 0.01855, 0.10568, 491.2, 491.2, 491.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1082.0, 1083.0, 0.0002, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1082.0, 1185.0, 0.02391, 0.0888, 0.02535, 177.9, 177.9, 177.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1085.0, 1217.0, 0.00693, 0.03343, 0.00549, 131.9, 131.9, 131.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1085.0, 3449.0, 0.00674, 0.03621, 0.00619, 159.3, 159.3, 159.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1086.0, 1001.0, 0.00455, 0.02013, 0.00505, 162.6, 162.6, 162.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1086.0, 1085.0, 0.00779, 0.0367, 0.03055, 129.5, 129.5, 129.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1086.0, 1128.0, 0.01474, 0.07679, 0.01268, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1087.0, 1077.0, 0.00427, 0.02574, 0.0096, 144.1, 144.1, 144.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1088.0, 1026.0, 0.01177, 0.0506, 0.0208, 171.1, 171.1, 171.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1088.0, 1237.0, 0.01979, 0.11386, 0.01927, 153.7, 153.7, 153.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1089.0, 1090.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1089.0, 1156.0, 0.00304, 0.01636, 0.00535, 217.3, 217.3, 217.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1091.0, 1084.0, 0.00352, 0.01813, 0.00852, 134.2, 134.2, 134.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1091.0, 1105.0, 0.00281, 0.01591, 0.00346, 137.7, 137.7, 137.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1091.0, 3348.0, 0.0072, 0.03, 0.00725, 165.4, 165.4, 165.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1092.0, 1137.0, 0.00655, 0.03029, 0.02324, 157.3, 157.3, 157.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1093.0, 1056.0, 0.00675, 0.03176, 0.00899, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1094.0, 1004.0, 0.01203, 0.04231, 0.01723, 137.8, 137.8, 137.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1095.0, 1096.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1095.0, 1097.0, 0.00981, 0.03926, 0.0177, 155.9, 155.9, 155.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1095.0, 3550.0, 0.00582, 0.02445, 0.00429, 189.8, 189.8, 189.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1097.0, 1174.0, 0.01124, 0.044, 0.01507, 169.7, 169.7, 169.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1098.0, 1102.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1099.0, 1101.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1100.0, 1103.0, 0.01629, 0.06138, 0.01234, 185.94, 185.94, 185.94, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1101.0, 6620.0, 0.0057, 0.04115, 0.03236, 313.6, 313.6, 313.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1102.0, 3008.0, 0.00295, 0.02424, 0.04011, 588.4, 588.4, 588.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1103.0, 1104.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1103.0, 1130.0, 0.02344, 0.12641, 0.03024, 174.49, 174.49, 174.49, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1105.0, 3348.0, 0.00334, 0.0149, 0.00517, 188.8, 188.8, 188.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1106.0, 1108.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1106.0, 1109.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1107.0, 1140.0, 0.00258, 0.01388, 0.00523, 203.6, 203.6, 203.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1107.0, 1190.0, 0.00413, 0.01538, 0.00299, 204.3, 204.3, 204.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1107.0, 1190.0, 0.00413, 0.01538, 0.00299, 204.3, 204.3, 204.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1109.0, 2815.0, 0.0019, 0.01798, 0.1445, 643.0, 643.0, 643.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1110.0, 1123.0, 0.01337, 0.05388, 0.01508, 151.3, 151.3, 151.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1111.0, 1113.0, 0.0002, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1112.0, 1145.0, 0.0026, 0.0124, 0.00408, 196.7, 196.7, 196.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1113.0, 3353.0, 0.00139, 0.01326, 0.04783, 547.1, 547.1, 547.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1114.0, 1176.0, 0.02632, 0.12661, 0.01773, 125.5, 125.5, 125.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1114.0, 1221.0, 0.03824, 0.16367, 0.03072, 144.8, 144.8, 144.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1114.0, 2297.0, 0.0231, 0.11445, 0.02455, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1114.0, 2309.0, 0.01332, 0.08255, 0.03631, 158.9, 158.9, 158.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1114.0, 2408.0, 0.03235, 0.10916, 0.02939, 150.1, 150.1, 150.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1115.0, 1121.0, 0.00518, 0.02852, 0.00705, 159.1, 159.1, 159.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1116.0, 1118.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1117.0, 1225.0, 0.00424, 0.0198, 0.00711, 203.9, 203.9, 203.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1117.0, 1225.0, 0.00424, 0.0198, 0.00711, 203.9, 203.9, 203.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1117.0, 1286.0, 0.01086, 0.04545, 0.01899, 176.3, 176.3, 176.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1118.0, 1211.0, 0.00153, 0.01549, 0.0474, 538.7, 538.7, 538.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1119.0, 1137.0, 0.00341, 0.01764, 0.00485, 169.9, 169.9, 169.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1119.0, 3760.0, 0.00545, 0.02391, 0.00657, 147.7, 147.7, 147.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1120.0, 1107.0, 0.00468, 0.01882, 0.00285, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1120.0, 1115.0, 0.00475, 0.02281, 0.00385, 130.3, 130.3, 130.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1121.0, 1019.0, 0.00538, 0.03054, 0.01175, 150.1, 150.1, 150.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1122.0, 1052.0, 0.00611, 0.0269, 0.01384, 153.5, 153.5, 153.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1122.0, 3348.0, 0.00426, 0.02136, 0.03214, 134.2, 134.2, 134.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1123.0, 1107.0, 0.00668, 0.02775, 0.00289, 157.9, 157.9, 157.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1123.0, 1190.0, 0.00782, 0.03411, 0.00286, 173.9, 173.9, 173.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1124.0, 1125.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1124.0, 1128.0, 0.01971, 0.08591, 0.01437, 141.6, 141.6, 141.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1126.0, 1127.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1126.0, 1128.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1129.0, 1061.0, 0.00341, 0.01823, 0.00775, 178.3, 178.3, 178.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1129.0, 1092.0, 0.00906, 0.03045, 0.0071, 170.5, 170.5, 170.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1131.0, 1133.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1131.0, 1134.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1132.0, 1087.0, 0.0042, 0.02066, 0.00878, 195.1, 195.1, 195.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1132.0, 1135.0, 0.00285, 0.01395, 0.00268, 143.0, 143.0, 143.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1132.0, 2505.0, 0.02215, 0.12213, 0.03244, 126.9, 126.9, 126.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1133.0, 1149.0, 0.00103, 0.00985, 0.03107, 487.2, 487.2, 487.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1133.0, 2511.0, 0.00309, 0.02853, 0.11758, 403.5, 403.5, 403.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1133.0, 3577.0, 0.00223, 0.02016, 0.06136, 608.6, 608.6, 608.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1135.0, 1154.0, 0.01363, 0.05203, 0.01084, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1136.0, 1124.0, 0.01677, 0.08189, 0.01207, 151.2, 151.2, 151.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1137.0, 1138.0, 0.00675, 0.02213, 0.00533, 179.0, 179.0, 179.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1138.0, 1129.0, 0.00651, 0.02979, 0.00874, 162.5, 162.5, 162.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1139.0, 1186.0, 0.0029, 0.01656, 0.00413, 137.79, 137.79, 137.79, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1140.0, 1122.0, 0.00359, 0.0193, 0.00286, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1140.0, 1190.0, 0.0046, 0.02362, 0.00283, 99.2, 99.2, 99.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1141.0, 1142.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1141.0, 1227.0, 0.00497, 0.0196, 0.00482, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1143.0, 1112.0, 0.00283, 0.01079, 0.00361, 196.9, 196.9, 196.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1143.0, 1112.0, 0.00283, 0.01079, 0.00361, 196.9, 196.9, 196.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1143.0, 1141.0, 0.00376, 0.01836, 0.00497, 156.8, 156.8, 156.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1143.0, 1144.0, 0.00022, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1143.0, 1204.0, 0.00639, 0.03364, 0.01066, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1145.0, 1089.0, 0.00241, 0.0138, 0.00303, 166.7, 166.7, 166.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1145.0, 1146.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1145.0, 1156.0, 0.00771, 0.04077, 0.00365, 171.1, 171.1, 171.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1147.0, 1149.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1147.0, 1150.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1148.0, 1075.0, 0.00711, 0.03006, 0.00847, 149.2, 149.2, 149.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1151.0, 1152.0, 0.00638, 0.0319, 0.01575, 171.9, 171.9, 171.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1152.0, 1056.0, 0.00877, 0.05217, 0.01253, 154.9, 154.9, 154.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1152.0, 1148.0, 0.00951, 0.04093, 0.00903, 161.4, 161.4, 161.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1152.0, 1153.0, 0.0002, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1152.0, 1154.0, 0.00458, 0.01692, 0.00863, 164.2, 164.2, 164.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1154.0, 3575.0, 0.0051, 0.02854, 0.00905, 209.3, 209.3, 209.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1155.0, 1157.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1155.0, 1158.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1156.0, 1122.0, 0.00451, 0.0206, 0.00388, 200.0, 200.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1158.0, 1109.0, 0.00155, 0.0124, 0.03468, 548.8, 548.8, 548.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1159.0, 1160.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1159.0, 1245.0, 0.00509, 0.02724, 0.02353, 181.7, 181.7, 181.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1161.0, 3338.0, 0.00063, 0.01059, 1.37488, 3263.4, 3263.4, 3263.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1161.0, 3533.0, 0.00056, 0.00999, 0.88092, 2077.7, 2077.7, 2077.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1162.0, 1164.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1162.0, 1165.0, 0.0003, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1165.0, 1113.0, 0.00129, 0.01372, 0.03621, 490.4, 490.4, 490.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1165.0, 1118.0, 0.00246, 0.01992, 0.03017, 557.5, 557.5, 557.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1165.0, 1158.0, 0.00198, 0.01899, 0.04337, 447.5, 447.5, 447.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1165.0, 1211.0, 0.0034, 0.02481, 0.06192, 596.6, 596.6, 596.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1166.0, 1112.0, 0.00286, 0.0153, 0.00266, 177.1, 177.1, 177.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1166.0, 1204.0, 0.00999, 0.03651, 0.01483, 147.9, 147.9, 147.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1167.0, 1088.0, 0.0207, 0.10442, 0.01531, 188.1, 188.1, 188.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1168.0, 1170.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1168.0, 1171.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1169.0, 1167.0, 0.01489, 0.05754, 0.01275, 191.5, 191.5, 191.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1169.0, 1201.0, 0.01263, 0.06462, 0.01661, 179.1, 179.1, 179.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1171.0, 2735.0, 0.00301, 0.02712, 0.14318, 603.8, 603.8, 603.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1172.0, 1163.0, 0.00738, 0.02833, 0.00937, 245.0, 245.0, 245.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1172.0, 1163.0, 0.00738, 0.02833, 0.00937, 241.6, 241.6, 241.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1173.0, 1179.0, 0.00321, 0.01695, 0.00389, 209.8, 209.8, 209.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1173.0, 1207.0, 0.00435, 0.0205, 0.00398, 166.3, 166.3, 166.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1174.0, 1175.0, 0.01045, 0.05231, 0.00776, 146.5, 146.5, 146.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1175.0, 1114.0, 0.01927, 0.10459, 0.02517, 135.1, 135.1, 135.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1176.0, 1177.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1178.0, 1180.0, 0.0002, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1178.0, 1181.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1180.0, 1211.0, 0.00151, 0.01311, 0.05098, 431.1, 431.1, 431.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1180.0, 3761.0, 0.00153, 0.01406, 0.05685, 440.4, 440.4, 440.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1182.0, 1173.0, 0.0034, 0.01491, 0.0066, 164.6, 164.6, 164.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1182.0, 1183.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1182.0, 1207.0, 0.00394, 0.02145, 0.0127, 139.9, 139.9, 139.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1184.0, 1173.0, 0.00495, 0.01728, 0.00586, 218.0, 218.0, 218.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1184.0, 1179.0, 0.00376, 0.02162, 0.00312, 120.3, 120.3, 120.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1184.0, 1225.0, 0.00753, 0.04045, 0.01645, 198.1, 198.1, 198.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1184.0, 1225.0, 0.00753, 0.04045, 0.01645, 198.1, 198.1, 198.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1186.0, 1220.0, 0.00298, 0.01743, 0.04201, 154.1, 154.1, 154.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1187.0, 1188.0, 0.0002, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1187.0, 1422.0, 0.01877, 0.08659, 0.04877, 138.2, 138.2, 138.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1187.0, 3639.0, 0.00513, 0.02218, 0.00363, 146.5, 146.5, 146.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1189.0, 1382.0, 0.03006, 0.11994, 0.04258, 178.0, 178.0, 178.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1189.0, 2738.0, 0.00719, 0.0399, 0.02421, 215.89, 215.89, 215.89, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1190.0, 1159.0, 0.0042, 0.02313, 0.00357, 189.9, 189.9, 189.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1190.0, 1197.0, 0.00455, 0.02281, 0.00608, 182.8, 182.8, 182.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1191.0, 1193.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1191.0, 1194.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1192.0, 1214.0, 0.00418, 0.01461, 0.0068, 189.7, 189.7, 189.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1192.0, 1247.0, 0.0056, 0.02487, 0.00524, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1193.0, 1109.0, 0.00105, 0.00928, 0.04496, 575.7, 575.7, 575.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1193.0, 1113.0, 0.00084, 0.0081, 0.02785, 485.8, 485.8, 485.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1193.0, 1366.0, 0.00217, 0.02019, 0.07235, 525.6, 525.6, 525.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1193.0, 3456.0, 0.00389, 0.03044, 0.05276, 617.9, 617.9, 617.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1195.0, 1123.0, 0.0042, 0.02114, 0.01558, 200.1, 200.1, 200.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1195.0, 1123.0, 0.0042, 0.02114, 0.01558, 200.1, 200.1, 200.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1195.0, 1196.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1197.0, 1159.0, 0.00304, 0.01171, 0.00428, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1197.0, 1192.0, 0.00227, 0.0101, 0.00367, 158.7, 158.7, 158.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1198.0, 2730.0, 0.01187, 0.0389, 0.01133, 175.4, 175.4, 175.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1199.0, 1200.0, 0.00025, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1200.0, 1201.0, 0.00733, 0.03823, 0.01476, 153.8, 153.8, 153.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1201.0, 1198.0, 0.01008, 0.04621, 0.00661, 165.0, 165.0, 165.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1202.0, 1203.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1202.0, 1233.0, 0.00348, 0.01381, 0.00229, 131.8, 131.8, 131.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1204.0, 1259.0, 0.00349, 0.01547, 0.00504, 149.5, 149.5, 149.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1205.0, 1206.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1205.0, 1248.0, 0.01198, 0.05255, 0.02298, 183.2, 183.2, 183.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1207.0, 1234.0, 0.01773, 0.06021, 0.00904, 135.9, 135.9, 135.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1208.0, 1361.0, 0.00459, 0.02343, 0.05524, 184.9, 184.9, 184.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1209.0, 1211.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1211.0, 1226.0, 0.00207, 0.01876, 0.03654, 550.2, 550.2, 550.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1211.0, 1255.0, 0.00056, 0.00529, 0.08163, 650.1, 650.1, 650.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1212.0, 1210.0, 0.00276, 0.01475, 0.00363, 173.5, 173.5, 173.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1212.0, 1213.0, 0.0002, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1212.0, 1242.0, 0.00336, 0.02075, 0.01757, 157.4, 157.4, 157.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1212.0, 1250.0, 0.00567, 0.02187, 0.00534, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1212.0, 1285.0, 0.00451, 0.02087, 0.00198, 116.7, 116.7, 116.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1215.0, 1216.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1215.0, 1217.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1217.0, 1195.0, 0.00728, 0.02576, 0.01148, 208.3, 208.3, 208.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1217.0, 1195.0, 0.00728, 0.02576, 0.01148, 208.3, 208.3, 208.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1217.0, 3449.0, 0.00466, 0.02053, 0.00907, 211.9, 211.9, 211.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1217.0, 3449.0, 0.00466, 0.02053, 0.00907, 211.9, 211.9, 211.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1218.0, 1123.0, 0.01061, 0.05197, 0.00886, 177.5, 177.5, 177.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1218.0, 1195.0, 0.00837, 0.04099, 0.00432, 167.4, 167.4, 167.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1220.0, 1185.0, 0.00437, 0.02029, 0.00661, 158.8, 158.8, 158.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1220.0, 1219.0, 0.00457, 0.02006, 0.02066, 159.2, 159.2, 159.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1221.0, 1222.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1221.0, 1223.0, 0.00475, 0.01762, 0.00729, 167.4, 167.4, 167.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1221.0, 3098.0, 0.03466, 0.12052, 0.02627, 172.4, 172.4, 172.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1223.0, 1224.0, 0.00687, 0.02994, 0.00813, 159.6, 159.6, 159.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1223.0, 3678.0, 0.00393, 0.02221, 0.01046, 137.3, 137.3, 137.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1224.0, 1200.0, 0.00969, 0.05045, 0.00817, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1224.0, 3678.0, 0.00515, 0.02668, 0.01087, 168.6, 168.6, 168.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1225.0, 1172.0, 0.00593, 0.02959, 0.00477, 193.6, 193.6, 193.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1225.0, 3684.0, 0.00298, 0.01693, 0.00374, 161.4, 161.4, 161.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1226.0, 1118.0, 0.00138, 0.01227, 0.06249, 483.1, 483.1, 483.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1226.0, 1165.0, 0.00083, 0.00869, 0.06602, 707.9, 707.9, 707.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1226.0, 1165.0, 0.00083, 0.00869, 0.06602, 707.9, 707.9, 707.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1226.0, 1165.0, 0.00083, 0.00869, 0.06602, 707.9, 707.9, 707.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1226.0, 1228.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1227.0, 1172.0, 0.00301, 0.01164, 0.00798, 150.5, 150.5, 150.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1227.0, 1231.0, 0.00485, 0.02271, 0.00432, 220.8, 220.8, 220.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1227.0, 1250.0, 0.00586, 0.02526, 0.0076, 219.9, 219.9, 219.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1227.0, 1250.0, 0.00586, 0.02526, 0.0076, 219.9, 219.9, 219.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1229.0, 1252.0, 0.0117, 0.05256, 0.00909, 121.8, 121.8, 121.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1229.0, 1258.0, 0.0037, 0.02059, 0.00415, 148.9, 148.9, 148.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1230.0, 1231.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1231.0, 1172.0, 0.00618, 0.02787, 0.00439, 181.7, 181.7, 181.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1232.0, 1212.0, 0.00212, 0.00932, 0.00562, 140.9, 140.9, 140.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1232.0, 1258.0, 0.00251, 0.01564, 0.03138, 158.4, 158.4, 158.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1232.0, 3684.0, 0.0025, 0.01325, 0.00671, 168.2, 168.2, 168.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1233.0, 1112.0, 0.00562, 0.02556, 0.00313, 182.6, 182.6, 182.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1234.0, 1139.0, 0.00373, 0.01831, 0.00841, 146.2, 146.2, 146.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1234.0, 1235.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1234.0, 1314.0, 0.00564, 0.02676, 0.00454, 145.8, 145.8, 145.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1236.0, 1100.0, 0.01545, 0.08093, 0.03041, 141.3, 141.3, 141.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1237.0, 1257.0, 0.01668, 0.06173, 0.02261, 141.6, 141.6, 141.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1238.0, 1220.0, 0.0103, 0.04609, 0.01091, 150.4, 150.4, 150.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1238.0, 1353.0, 0.01986, 0.08663, 0.01487, 137.1, 137.1, 137.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1239.0, 1189.0, 0.01806, 0.08106, 0.02837, 204.4, 204.4, 204.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1239.0, 1189.0, 0.01806, 0.08106, 0.02837, 204.4, 204.4, 204.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1239.0, 1240.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1239.0, 2993.0, 0.00654, 0.03099, 0.01854, 210.1, 210.1, 210.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1239.0, 2993.0, 0.00654, 0.03099, 0.01854, 210.1, 210.1, 210.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1241.0, 1303.0, 0.022, 0.10521, 0.01469, 163.5, 163.5, 163.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1241.0, 1320.0, 0.00741, 0.03619, 0.00757, 154.7, 154.7, 154.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1242.0, 1208.0, 0.00642, 0.03166, 0.01148, 196.2, 196.2, 196.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1242.0, 1208.0, 0.00642, 0.03166, 0.01148, 196.2, 196.2, 196.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1242.0, 1286.0, 0.00481, 0.02388, 0.00325, 157.0, 157.0, 157.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1243.0, 1214.0, 0.00627, 0.03338, 0.00703, 134.6, 134.6, 134.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1243.0, 1244.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1245.0, 1202.0, 0.00537, 0.02537, 0.00422, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1245.0, 1247.0, 0.00569, 0.02564, 0.00656, 165.5, 165.5, 165.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1245.0, 1306.0, 0.00314, 0.01343, 0.00739, 147.0, 147.0, 147.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1246.0, 1259.0, 0.00486, 0.01886, 0.00469, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1246.0, 1291.0, 0.00562, 0.02632, 0.00832, 180.7, 180.7, 180.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1246.0, 1306.0, 0.00412, 0.02128, 0.00222, 154.1, 154.1, 154.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1247.0, 1214.0, 0.00122, 0.00579, 0.00308, 153.6, 153.6, 153.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1247.0, 1266.0, 0.00622, 0.02564, 0.00493, 160.9, 160.9, 160.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1248.0, 1471.0, 0.03153, 0.16118, 0.02937, 154.6, 154.6, 154.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1248.0, 1488.0, 0.0375, 0.17764, 0.04506, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1248.0, 3835.0, 0.01235, 0.05585, 0.07836, 126.2, 126.2, 126.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1249.0, 1250.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1249.0, 1251.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1250.0, 1231.0, 0.00459, 0.02184, 0.0034, 157.6, 157.6, 157.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1250.0, 1232.0, 0.00204, 0.01001, 0.00344, 165.3, 165.3, 165.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1250.0, 1285.0, 0.00236, 0.00947, 0.03049, 203.1, 203.1, 203.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1250.0, 1285.0, 0.00236, 0.00947, 0.03049, 203.1, 203.1, 203.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1252.0, 1284.0, 0.002, 0.01088, 0.00521, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1252.0, 1318.0, 0.00297, 0.01226, 0.00528, 173.3, 173.3, 173.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1253.0, 1255.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1254.0, 1273.0, 0.00604, 0.02939, 0.0061, 156.3, 156.3, 156.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1255.0, 1276.0, 0.00212, 0.01906, 0.06487, 421.4, 421.4, 421.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1255.0, 1299.0, 0.00106, 0.01015, 0.02633, 417.1, 417.1, 417.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1256.0, 1229.0, 0.00359, 0.01703, 0.00667, 147.0, 147.0, 147.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1256.0, 3684.0, 0.00397, 0.01794, 0.01114, 185.5, 185.5, 185.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1257.0, 1094.0, 0.01108, 0.06424, 0.03519, 158.7, 158.7, 158.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1260.0, 1261.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1260.0, 1312.0, 0.00377, 0.02131, 0.00336, 159.8, 159.8, 159.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1262.0, 1226.0, 0.00227, 0.01859, 0.0313, 495.4, 495.4, 495.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1262.0, 1264.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1262.0, 1299.0, 0.00149, 0.01396, 0.06265, 593.3, 593.3, 593.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1265.0, 1266.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1266.0, 1268.0, 0.00533, 0.01823, 0.02858, 211.1, 211.1, 211.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1266.0, 1268.0, 0.00533, 0.01823, 0.02858, 211.1, 211.1, 211.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1267.0, 1269.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1267.0, 1270.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1268.0, 1243.0, 0.00569, 0.02844, 0.00533, 178.6, 178.6, 178.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1270.0, 1292.0, 0.00231, 0.01812, 0.06224, 605.5, 605.5, 605.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1270.0, 1328.0, 0.00091, 0.00993, 0.03743, 505.3, 505.3, 505.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1270.0, 1373.0, 0.00182, 0.01814, 0.12596, 702.4, 702.4, 702.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1270.0, 1373.0, 0.00182, 0.01814, 0.12596, 702.4, 702.4, 702.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1270.0, 2561.0, 0.00843, 0.06738, 0.28068, 612.2, 612.2, 612.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1270.0, 3785.0, 0.00361, 0.03695, 0.08613, 499.8, 499.8, 499.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1271.0, 1272.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1272.0, 1268.0, 0.00279, 0.01393, 0.00628, 223.7, 223.7, 223.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1272.0, 1327.0, 0.00502, 0.02636, 0.00693, 185.9, 185.9, 185.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1274.0, 1276.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1275.0, 1314.0, 0.00225, 0.01052, 0.00506, 190.2, 190.2, 190.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1276.0, 3761.0, 0.00153, 0.01627, 0.05788, 519.0, 519.0, 519.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1276.0, 3795.0, 0.00398, 0.03676, 0.14169, 493.6, 493.6, 493.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1277.0, 1255.0, 0.00131, 0.00804, 0.02064, 527.6, 527.6, 527.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1277.0, 1279.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1278.0, 1242.0, 0.00603, 0.02342, 0.00892, 147.9, 147.9, 147.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1278.0, 1281.0, 0.00315, 0.01346, 0.00412, 210.9, 210.9, 210.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1280.0, 1275.0, 0.00362, 0.01708, 0.00948, 171.6, 171.6, 171.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1281.0, 1280.0, 0.00205, 0.00717, 0.00672, 132.0, 132.0, 132.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1281.0, 1282.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1283.0, 1452.0, 0.02834, 0.13548, 0.02401, 124.9, 124.9, 124.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1284.0, 1285.0, 0.00591, 0.01955, 0.00529, 163.7, 163.7, 163.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1285.0, 1210.0, 0.00443, 0.01339, 0.00209, 180.4, 180.4, 180.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1285.0, 1242.0, 0.0028, 0.01067, 0.01192, 200.0, 200.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1285.0, 1242.0, 0.0028, 0.01067, 0.01192, 200.0, 200.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1285.0, 1286.0, 0.00387, 0.01414, 0.00967, 134.0, 134.0, 134.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1287.0, 1288.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1287.0, 1289.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1289.0, 1293.0, 0.00439, 0.0209, 0.00788, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1289.0, 1334.0, 0.01038, 0.05085, 0.01543, 138.7, 138.7, 138.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1290.0, 1292.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1291.0, 1323.0, 0.0021, 0.00752, 0.00868, 277.0, 277.0, 277.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1291.0, 1420.0, 0.00476, 0.01961, 0.01662, 265.9, 265.9, 265.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1293.0, 1294.0, 0.0002, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1293.0, 1325.0, 0.01161, 0.03921, 0.00304, 164.9, 164.9, 164.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1295.0, 1169.0, 0.01475, 0.07782, 0.01113, 170.0, 170.0, 170.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1295.0, 1347.0, 0.02968, 0.14256, 0.02343, 159.3, 159.3, 159.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1295.0, 1508.0, 0.06374, 0.21752, 0.04752, 114.3, 114.3, 114.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1296.0, 1298.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1296.0, 1299.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1297.0, 1301.0, 0.00413, 0.01933, 0.00562, 156.1, 156.1, 156.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1297.0, 1393.0, 0.00392, 0.01577, 0.01455, 152.7, 152.7, 152.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1299.0, 1343.0, 0.001, 0.00977, 0.03182, 525.0, 525.0, 525.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1299.0, 1359.0, 0.00109, 0.01137, 0.06145, 633.8, 633.8, 633.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1299.0, 3801.0, 0.00184, 0.0183, 0.0995, 565.0, 565.0, 565.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1300.0, 1254.0, 0.00536, 0.02878, 0.00288, 159.4, 159.4, 159.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1300.0, 1273.0, 0.00325, 0.01596, 0.00453, 129.2, 129.2, 129.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1300.0, 1309.0, 0.0151, 0.07046, 0.01091, 310.7, 310.7, 310.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1301.0, 1302.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1303.0, 1445.0, 0.02809, 0.11813, 0.02354, 169.7, 169.7, 169.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1304.0, 1321.0, 0.01399, 0.058, 0.00778, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1305.0, 1307.0, 0.02094, 0.09424, 0.01993, 173.4, 173.4, 173.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1305.0, 1448.0, 0.01446, 0.08034, 0.03429, 165.4, 165.4, 165.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1306.0, 1291.0, 0.00568, 0.02538, 0.00426, 165.8, 165.8, 165.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1306.0, 1323.0, 0.00205, 0.01067, 0.01436, 171.5, 171.5, 171.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1308.0, 1310.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1308.0, 1311.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1309.0, 1258.0, 0.00351, 0.0139, 0.00187, 158.4, 158.4, 158.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1309.0, 1260.0, 0.00368, 0.01423, 0.0042, 158.8, 158.8, 158.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1311.0, 1226.0, 0.00235, 0.01896, 0.0409, 549.3, 549.3, 549.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1311.0, 1373.0, 0.00112, 0.01139, 0.07466, 530.5, 530.5, 530.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1311.0, 1408.0, 0.00098, 0.00756, 0.11353, 494.2, 494.2, 494.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1312.0, 1313.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1312.0, 1393.0, 0.00328, 0.01819, 0.00737, 124.1, 124.1, 124.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1314.0, 1315.0, 0.00734, 0.02188, 0.02163, 156.9, 156.9, 156.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1315.0, 1280.0, 0.0031, 0.01675, 0.00547, 160.2, 160.2, 160.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1316.0, 1317.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1317.0, 1263.0, 0.00369, 0.01812, 0.00296, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1317.0, 1291.0, 0.00472, 0.02047, 0.00349, 148.2, 148.2, 148.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1318.0, 1297.0, 0.00444, 0.01784, 0.00263, 159.9, 159.9, 159.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1318.0, 1384.0, 0.00219, 0.01026, 0.01243, 168.4, 168.4, 168.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1319.0, 1304.0, 0.00568, 0.03379, 0.0065, 133.2, 133.2, 133.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1319.0, 1320.0, 0.00508, 0.02229, 0.00635, 131.1, 131.1, 131.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1321.0, 1272.0, 0.00497, 0.02647, 0.01314, 180.2, 180.2, 180.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1322.0, 1334.0, 0.01614, 0.07805, 0.01367, 179.4, 179.4, 179.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1322.0, 1430.0, 0.0103, 0.05449, 0.00738, 110.0, 110.0, 110.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1323.0, 1266.0, 0.0032, 0.01663, 0.00688, 235.3, 235.3, 235.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1323.0, 1293.0, 0.00311, 0.0161, 0.0056, 169.1, 169.1, 169.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1323.0, 1324.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1326.0, 1328.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1326.0, 1329.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1327.0, 1325.0, 0.00552, 0.02101, 0.006, 190.9, 190.9, 190.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1327.0, 1332.0, 0.00771, 0.02878, 0.00631, 162.6, 162.6, 162.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1328.0, 1381.0, 0.00223, 0.01928, 0.03652, 544.0, 544.0, 544.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1328.0, 3456.0, 0.00465, 0.03244, 0.06175, 587.1, 587.1, 587.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1330.0, 1312.0, 0.00571, 0.02138, 0.00591, 186.2, 186.2, 186.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1330.0, 1331.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1330.0, 1420.0, 0.00315, 0.01322, 0.03056, 201.0, 201.0, 201.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1330.0, 1420.0, 0.00315, 0.01322, 0.03056, 201.0, 201.0, 201.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1332.0, 1333.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1334.0, 1321.0, 0.00629, 0.02577, 0.01243, 122.6, 122.6, 122.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1335.0, 1370.0, 0.00771, 0.03091, 0.00553, 161.5, 161.5, 161.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1335.0, 1374.0, 0.00458, 0.01803, 0.00865, 209.2, 209.2, 209.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1335.0, 1374.0, 0.00458, 0.01803, 0.00865, 209.2, 209.2, 209.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1336.0, 1337.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1336.0, 1338.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1337.0, 1340.0, 0.00931, 0.03517, 0.00595, 173.5, 173.5, 173.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1337.0, 1405.0, 0.00647, 0.02594, 0.01184, 231.2, 231.2, 231.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1337.0, 1442.0, 0.01143, 0.06588, 0.01276, 142.7, 142.7, 142.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1339.0, 1315.0, 0.00499, 0.02532, 0.00706, 149.1, 149.1, 149.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1339.0, 1349.0, 0.00382, 0.01798, 0.00705, 122.2, 122.2, 122.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1340.0, 1341.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1343.0, 1345.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1343.0, 1369.0, 0.00134, 0.01396, 0.03605, 636.4, 636.4, 636.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1344.0, 1342.0, 0.00229, 0.01352, 0.00915, 235.0, 235.0, 235.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1344.0, 1342.0, 0.00229, 0.01352, 0.00915, 235.1, 235.1, 235.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1346.0, 1347.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1346.0, 1348.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1347.0, 1434.0, 0.00855, 0.04481, 0.03131, 146.7, 146.7, 146.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1349.0, 1340.0, 0.00224, 0.00933, 0.00506, 129.0, 129.0, 129.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1349.0, 1386.0, 0.00259, 0.0154, 0.00351, 130.8, 130.8, 130.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1350.0, 1236.0, 0.00843, 0.03956, 0.03118, 128.1, 128.1, 128.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1351.0, 1370.0, 0.00537, 0.02649, 0.00569, 179.0, 179.0, 179.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1351.0, 1385.0, 0.00365, 0.01685, 0.00631, 151.5, 151.5, 151.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1351.0, 1392.0, 0.00222, 0.01291, 0.01845, 165.8, 165.8, 165.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1351.0, 1405.0, 0.00565, 0.01846, 0.00423, 176.6, 176.6, 176.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1352.0, 1354.0, 0.01133, 0.0535, 0.00977, 197.95, 197.95, 197.95, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1353.0, 1352.0, 0.00616, 0.0325, 0.01429, 169.02, 169.02, 169.02, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1355.0, 1399.0, 0.00657, 0.02589, 0.00583, 131.7, 131.7, 131.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1356.0, 1358.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1356.0, 1359.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1357.0, 1349.0, 0.00484, 0.02171, 0.00317, 173.7, 173.7, 173.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1357.0, 1360.0, 0.00189, 0.00959, 0.02332, 206.5, 206.5, 206.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1357.0, 1360.0, 0.00189, 0.00959, 0.02332, 206.5, 206.5, 206.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1359.0, 1395.0, 0.00186, 0.01648, 0.05904, 508.0, 508.0, 508.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1360.0, 1362.0, 0.00403, 0.0195, 0.01291, 184.7, 184.7, 184.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1360.0, 1423.0, 0.00424, 0.02158, 0.00389, 106.1, 106.1, 106.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1360.0, 1431.0, 0.00221, 0.01303, 0.00209, 128.7, 128.7, 128.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1362.0, 1398.0, 0.00795, 0.03157, 0.00603, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1363.0, 3678.0, 0.02779, 0.12045, 0.03327, 139.2, 139.2, 139.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1364.0, 1366.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1365.0, 1420.0, 0.00404, 0.01816, 0.00389, 186.1, 186.1, 186.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1366.0, 1369.0, 0.00154, 0.01441, 0.0499, 493.8, 493.8, 493.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1367.0, 1418.0, 0.00353, 0.01982, 0.00362, 113.2, 113.2, 113.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1367.0, 1420.0, 0.00369, 0.01699, 0.00278, 141.8, 141.8, 141.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1368.0, 1376.0, 0.00262, 0.01413, 0.04411, 172.5, 172.5, 172.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1368.0, 1467.0, 0.0057, 0.027, 0.00932, 120.2, 120.2, 120.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1369.0, 1371.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1369.0, 3526.0, 0.00115, 0.01033, 0.06598, 726.6, 726.6, 726.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1369.0, 3526.0, 0.00115, 0.01033, 0.06598, 726.6, 726.6, 726.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1369.0, 3526.0, 0.00115, 0.01033, 0.06598, 726.6, 726.6, 726.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1369.0, 3801.0, 0.001, 0.00882, 0.03036, 598.8, 598.8, 598.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1370.0, 1368.0, 0.00336, 0.01828, 0.00879, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1370.0, 1372.0, 0.00374, 0.0145, 0.00284, 202.4, 202.4, 202.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1370.0, 1372.0, 0.00374, 0.0145, 0.00284, 202.4, 202.4, 202.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1372.0, 1335.0, 0.00632, 0.02719, 0.00443, 136.0, 136.0, 136.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1372.0, 1351.0, 0.00344, 0.01497, 0.00202, 169.0, 169.0, 169.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1373.0, 1343.0, 0.00134, 0.01046, 0.05726, 565.5, 565.5, 565.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1373.0, 1375.0, 0.0002, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1374.0, 1367.0, 0.00231, 0.01321, 0.00383, 186.4, 186.4, 186.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1376.0, 1377.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1376.0, 1379.0, 0.00435, 0.01891, 0.00191, 206.5, 206.5, 206.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1376.0, 1379.0, 0.00435, 0.01891, 0.00191, 206.5, 206.5, 206.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1376.0, 1414.0, 0.00471, 0.01386, 0.00332, 178.9, 178.9, 178.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1378.0, 1380.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1378.0, 1381.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1379.0, 1414.0, 0.0055, 0.02983, 0.0049, 210.8, 210.8, 210.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1381.0, 3526.0, 0.00174, 0.0164, 0.05565, 579.2, 579.2, 579.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1382.0, 1383.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1382.0, 1500.0, 0.00905, 0.05829, 0.04563, 161.4, 161.4, 161.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1384.0, 1297.0, 0.00276, 0.01368, 0.00166, 137.7, 137.7, 137.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1384.0, 1301.0, 0.00434, 0.01667, 0.00736, 152.3, 152.3, 152.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1384.0, 1342.0, 0.00285, 0.01408, 0.00565, 209.2, 209.2, 209.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1384.0, 1342.0, 0.00285, 0.01408, 0.00565, 209.2, 209.2, 209.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1385.0, 1392.0, 0.00496, 0.02226, 0.00295, 165.8, 165.8, 165.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1385.0, 1394.0, 0.00617, 0.02783, 0.01223, 174.0, 174.0, 174.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1385.0, 1416.0, 0.00351, 0.0163, 0.00348, 167.9, 167.9, 167.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1385.0, 1432.0, 0.00494, 0.0233, 0.00301, 133.7, 133.7, 133.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1385.0, 3798.0, 0.01012, 0.0371, 0.00886, 207.0, 207.0, 207.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1385.0, 3798.0, 0.01012, 0.0371, 0.00886, 207.0, 207.0, 207.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1386.0, 1424.0, 0.00314, 0.01355, 0.01642, 181.4, 181.4, 181.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1387.0, 1394.0, 0.00417, 0.02252, 0.00415, 128.5, 128.5, 128.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1387.0, 1407.0, 0.00315, 0.01719, 0.00245, 141.2, 141.2, 141.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1388.0, 1440.0, 0.00425, 0.02157, 0.03674, 208.9, 208.9, 208.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1388.0, 1440.0, 0.00425, 0.02157, 0.03674, 208.9, 208.9, 208.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1389.0, 1390.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1389.0, 2993.0, 0.03296, 0.13435, 0.02885, 143.2, 143.2, 143.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1389.0, 3805.0, 0.0187, 0.06439, 0.00964, 163.2, 163.2, 163.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1391.0, 1392.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1392.0, 1387.0, 0.00779, 0.03039, 0.0037, 150.9, 150.9, 150.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1392.0, 1394.0, 0.00502, 0.02244, 0.00601, 153.2, 153.2, 153.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1395.0, 1397.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1396.0, 1355.0, 0.00512, 0.01982, 0.00678, 161.6, 161.6, 161.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1398.0, 1399.0, 0.01206, 0.04107, 0.01618, 143.4, 143.4, 143.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1399.0, 1361.0, 0.00276, 0.01522, 0.00538, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1400.0, 1401.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1400.0, 1414.0, 0.00244, 0.01219, 0.00613, 183.4, 183.4, 183.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1402.0, 1403.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1403.0, 1334.0, 0.00808, 0.03576, 0.0048, 163.7, 163.7, 163.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1404.0, 1332.0, 0.00573, 0.02431, 0.00408, 136.3, 136.3, 136.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1404.0, 1379.0, 0.00462, 0.0272, 0.00368, 129.9, 129.9, 129.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1405.0, 1335.0, 0.00438, 0.02328, 0.00984, 181.2, 181.2, 181.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1406.0, 1408.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1406.0, 1409.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1407.0, 1393.0, 0.00343, 0.01379, 0.00581, 167.5, 167.5, 167.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1410.0, 1412.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1410.0, 1413.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1411.0, 1440.0, 0.00261, 0.00975, 0.00192, 300.0, 300.0, 300.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1411.0, 1440.0, 0.00261, 0.00975, 0.00192, 300.0, 300.0, 300.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1414.0, 1418.0, 0.00182, 0.01101, 0.00388, 161.1, 161.1, 161.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1415.0, 1417.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1416.0, 1432.0, 0.00297, 0.01344, 0.00681, 188.8, 188.8, 188.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1417.0, 1408.0, 0.00255, 0.0204, 0.01883, 538.1, 538.1, 538.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1417.0, 1413.0, 0.00203, 0.01918, 0.02898, 550.2, 550.2, 550.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1417.0, 3526.0, 0.00168, 0.01697, 0.03616, 681.9, 681.9, 681.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1417.0, 3526.0, 0.00168, 0.01697, 0.03616, 681.9, 681.9, 681.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1417.0, 3801.0, 0.00129, 0.01101, 0.01586, 461.4, 461.4, 461.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1418.0, 1370.0, 0.00258, 0.01329, 0.0094, 173.5, 173.5, 173.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1418.0, 1419.0, 0.00353, 0.01476, 0.00234, 153.1, 153.1, 153.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1419.0, 1372.0, 0.00275, 0.01229, 0.00922, 145.8, 145.8, 145.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1420.0, 1421.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1423.0, 1357.0, 0.00426, 0.02187, 0.00191, 155.2, 155.2, 155.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1424.0, 1388.0, 0.00477, 0.02037, 0.00324, 196.6, 196.6, 196.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1424.0, 1388.0, 0.00477, 0.02037, 0.00324, 196.6, 196.6, 196.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1424.0, 1423.0, 0.004, 0.01504, 0.00399, 182.4, 182.4, 182.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1425.0, 2998.0, 0.01571, 0.06376, 0.01068, 161.2, 161.2, 161.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1425.0, 6698.0, 0.00303, 0.01207, 0.00228, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1426.0, 1427.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1426.0, 1443.0, 0.01009, 0.05326, 0.01539, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1426.0, 3782.0, 0.00922, 0.04115, 0.00901, 154.9, 154.9, 154.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1428.0, 1429.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1428.0, 3782.0, 0.00983, 0.04417, 0.01503, 152.4, 152.4, 152.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1430.0, 1428.0, 0.00717, 0.02369, 0.00565, 137.6, 137.6, 137.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1431.0, 1357.0, 0.00681, 0.03186, 0.00648, 149.9, 149.9, 149.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1432.0, 1470.0, 0.0056, 0.02874, 0.00279, 165.7, 165.7, 165.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1433.0, 1400.0, 0.0144, 0.07101, 0.0081, 127.8, 127.8, 127.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1433.0, 1467.0, 0.00886, 0.03233, 0.01172, 171.3, 171.3, 171.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1435.0, 1458.0, 0.00998, 0.04157, 0.0076, 227.59, 227.59, 227.59, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1435.0, 2998.0, 0.00373, 0.01593, 0.0042, 250.83, 250.83, 250.83, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1436.0, 1437.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1436.0, 1458.0, 0.00761, 0.04155, 0.01376, 166.3, 166.3, 166.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1438.0, 1439.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1439.0, 1403.0, 0.00534, 0.03101, 0.00877, 142.8, 142.8, 142.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1440.0, 1441.0, 0.00024, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1440.0, 1442.0, 0.0062, 0.03352, 0.01636, 133.6, 133.6, 133.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1442.0, 3091.0, 0.0035, 0.01539, 0.00747, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1443.0, 1445.0, 0.00382, 0.02119, 0.00591, 148.8, 148.8, 148.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1444.0, 1446.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1444.0, 1447.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1445.0, 1448.0, 0.00911, 0.04364, 0.00676, 154.2, 154.2, 154.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1449.0, 1443.0, 0.00578, 0.02995, 0.00591, 208.9, 208.9, 208.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1449.0, 1460.0, 0.03401, 0.12022, 0.02741, 183.2, 183.2, 183.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1449.0, 1487.0, 0.00924, 0.04709, 0.00936, 156.3, 156.3, 156.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1451.0, 1452.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1452.0, 1524.0, 0.01227, 0.05687, 0.02251, 147.2, 147.2, 147.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1453.0, 1454.0, 0.0003, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1454.0, 1436.0, 0.01448, 0.07296, 0.01203, 149.6, 149.6, 149.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1454.0, 1484.0, 0.01508, 0.05026, 0.01728, 165.94, 165.94, 165.94, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1455.0, 1363.0, 0.0152, 0.07171, 0.01615, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1456.0, 1398.0, 0.00505, 0.02193, 0.00611, 213.03, 213.03, 213.03, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1456.0, 1454.0, 0.01149, 0.05939, 0.01572, 288.2, 288.2, 288.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1459.0, 1461.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1459.0, 1462.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1462.0, 2981.0, 0.00263, 0.02712, 0.0943, 591.1, 591.1, 591.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1463.0, 1464.0, 0.00023, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1463.0, 1466.0, 0.0087, 0.05255, 0.01572, 157.9, 157.9, 157.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1463.0, 1467.0, 0.00912, 0.04678, 0.00738, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1465.0, 1463.0, 0.00402, 0.02148, 0.00466, 128.8, 128.8, 128.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1465.0, 1506.0, 0.00803, 0.03232, 0.00513, 146.1, 146.1, 146.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1465.0, 3798.0, 0.01175, 0.04047, 0.01212, 181.9, 181.9, 181.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1466.0, 1504.0, 0.00652, 0.02294, 0.03049, 122.7, 122.7, 122.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1467.0, 1507.0, 0.03038, 0.08935, 0.01291, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1467.0, 3798.0, 0.00241, 0.01522, 0.00509, 202.2, 202.2, 202.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1467.0, 3798.0, 0.00241, 0.01522, 0.00509, 202.2, 202.2, 202.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1468.0, 1469.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1468.0, 1470.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1470.0, 1502.0, 0.01498, 0.05193, 0.02665, 133.9, 133.9, 133.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1472.0, 1474.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1472.0, 1475.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1473.0, 1557.0, 0.0101, 0.04137, 0.03162, 139.0, 139.0, 139.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1475.0, 1603.0, 0.00671, 0.06315, 0.21554, 487.0, 487.0, 487.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1476.0, 1473.0, 0.00744, 0.03418, 0.00344, 152.6, 152.6, 152.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1476.0, 1477.0, 0.00935, 0.04864, 0.01517, 151.1, 151.1, 151.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1477.0, 1389.0, 0.01943, 0.1041, 0.01855, 167.9, 167.9, 167.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1477.0, 1478.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1479.0, 2610.0, 0.01594, 0.06804, 0.00968, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1480.0, 1481.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1480.0, 1482.0, 0.00477, 0.02351, 0.00426, 138.2, 138.2, 138.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1480.0, 3210.0, 0.00481, 0.01866, 0.0021, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1482.0, 3835.0, 0.00565, 0.0232, 0.00588, 142.0, 142.0, 142.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1483.0, 1484.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1484.0, 1479.0, 0.01411, 0.06206, 0.01225, 180.89, 180.89, 180.89, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1485.0, 1486.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1486.0, 1457.0, 0.01531, 0.07985, 0.01556, 115.4, 115.4, 115.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1488.0, 1497.0, 0.00396, 0.01425, 0.00368, 127.1, 127.1, 127.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1489.0, 1490.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1490.0, 1513.0, 0.00143, 0.00649, 0.00851, 149.2, 149.2, 149.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1491.0, 1492.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1491.0, 1500.0, 0.0067, 0.03582, 0.018, 134.8, 134.8, 134.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1491.0, 1509.0, 0.01216, 0.03988, 0.01723, 121.6, 121.6, 121.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1493.0, 1495.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1493.0, 3211.0, 0.00192, 0.01762, 0.04952, 423.7, 423.7, 423.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1494.0, 1480.0, 0.01236, 0.05184, 0.0114, 123.3, 123.3, 123.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1496.0, 1498.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1496.0, 1499.0, 0.0003, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1497.0, 1490.0, 0.00258, 0.01369, 0.00991, 101.7, 101.7, 101.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1498.0, 1493.0, 0.00181, 0.01643, 0.04816, 464.1, 464.1, 464.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1501.0, 1539.0, 0.02564, 0.11349, 0.01895, 155.6, 155.6, 155.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1501.0, 3835.0, 0.00947, 0.05169, 0.01278, 167.2, 167.2, 167.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1502.0, 1503.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1502.0, 1541.0, 0.0087, 0.03382, 0.01783, 138.4, 138.4, 138.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1504.0, 1541.0, 0.00867, 0.0421, 0.02217, 144.4, 144.4, 144.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1505.0, 1434.0, 0.00728, 0.04049, 0.03647, 128.3, 128.3, 128.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1505.0, 1529.0, 0.02721, 0.10315, 0.0179, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1507.0, 1506.0, 0.00687, 0.03117, 0.00772, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1508.0, 1551.0, 0.00357, 0.01476, 0.05648, 174.5, 174.5, 174.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1508.0, 3702.0, 0.02346, 0.12116, 0.02423, 190.4, 190.4, 190.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1509.0, 1510.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1509.0, 1559.0, 0.01609, 0.05794, 0.01079, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1511.0, 1491.0, 0.017, 0.0726, 0.01088, 161.3, 161.3, 161.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1511.0, 1519.0, 0.02101, 0.07989, 0.07389, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1512.0, 1513.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1514.0, 1516.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1514.0, 1517.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1516.0, 3801.0, 0.00213, 0.01967, 0.1421, 600.4, 600.4, 600.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1518.0, 1439.0, 0.00449, 0.0224, 0.03554, 139.9, 139.9, 139.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1519.0, 1476.0, 0.01987, 0.08297, 0.01197, 161.1, 161.1, 161.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1519.0, 1520.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1522.0, 1523.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1523.0, 1518.0, 0.00941, 0.05013, 0.00907, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1523.0, 1521.0, 0.01201, 0.05863, 0.01175, 165.4, 165.4, 165.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1524.0, 1525.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1524.0, 1562.0, 0.01498, 0.06597, 0.02056, 150.3, 150.3, 150.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1526.0, 1549.0, 0.01398, 0.06885, 0.00866, 140.7, 140.7, 140.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1526.0, 1562.0, 0.0135, 0.05963, 0.02035, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1526.0, 3812.0, 0.02474, 0.09392, 0.01504, 140.1, 140.1, 140.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1527.0, 1528.0, 0.00768, 0.03654, 0.0168, 148.7, 148.7, 148.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1527.0, 2724.0, 0.00903, 0.04276, 0.01646, 158.2, 158.2, 158.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1528.0, 1455.0, 0.03588, 0.15787, 0.02269, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1529.0, 1530.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1531.0, 1533.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1534.0, 1519.0, 0.02272, 0.09987, 0.01293, 167.2, 167.2, 167.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1534.0, 1532.0, 0.00844, 0.04755, 0.00998, 173.8, 173.8, 173.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1535.0, 1536.0, 0.0003, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1536.0, 1479.0, 0.00831, 0.04315, 0.01499, 117.6, 117.6, 117.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1536.0, 1584.0, 0.01475, 0.07777, 0.01984, 138.6, 138.6, 138.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1537.0, 1471.0, 0.01868, 0.10183, 0.01747, 145.5, 145.5, 145.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1537.0, 1538.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1537.0, 3645.0, 0.09728, 0.30865, 0.04979, 158.3, 158.3, 158.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1539.0, 1537.0, 0.01166, 0.06252, 0.0183, 148.3, 148.3, 148.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1540.0, 1529.0, 0.00675, 0.0306, 0.02642, 139.8, 139.8, 139.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1542.0, 1541.0, 0.0126, 0.05112, 0.01099, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1545.0, 1547.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1545.0, 1548.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1546.0, 1553.0, 0.01075, 0.04939, 0.01012, 148.9, 148.9, 148.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1546.0, 1580.0, 0.03145, 0.15552, 0.02621, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1546.0, 1585.0, 0.02158, 0.11451, 0.0239, 155.5, 155.5, 155.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1546.0, 1605.0, 0.02863, 0.10732, 0.02164, 165.3, 165.3, 165.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1547.0, 1516.0, 0.00323, 0.03018, 0.15676, 665.3, 665.3, 665.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1547.0, 1516.0, 0.00323, 0.03018, 0.15676, 665.3, 665.3, 665.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1547.0, 3654.0, 0.00358, 0.0387, 0.11023, 636.6, 636.6, 636.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1549.0, 3645.0, 0.01227, 0.04946, 0.01733, 133.2, 133.2, 133.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1550.0, 1540.0, 0.01412, 0.06872, 0.01143, 156.2, 156.2, 156.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1550.0, 1591.0, 0.00976, 0.06135, 0.01098, 103.6, 103.6, 103.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1551.0, 1550.0, 0.0106, 0.04788, 0.01851, 163.3, 163.3, 163.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1552.0, 1486.0, 0.01208, 0.05155, 0.00828, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1552.0, 3287.0, 0.00566, 0.01813, 0.01067, 151.8, 151.8, 151.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1553.0, 1521.0, 0.02153, 0.0897, 0.01053, 187.1, 187.1, 187.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1553.0, 3737.0, 0.01995, 0.09283, 0.01793, 186.5, 186.5, 186.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1554.0, 1556.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1555.0, 1557.0, 0.01509, 0.05812, 0.01311, 108.6, 108.6, 108.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1555.0, 1574.0, 0.00394, 0.01982, 0.01076, 167.2, 167.2, 167.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1556.0, 1531.0, 0.0024, 0.02271, 0.10514, 487.4, 487.4, 487.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1558.0, 1560.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1558.0, 1561.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1560.0, 3846.0, 0.00306, 0.02396, 0.07962, 467.4, 467.4, 467.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1562.0, 1563.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1562.0, 1581.0, 0.10911, 0.31658, 0.03295, 153.7, 153.7, 153.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1564.0, 1536.0, 0.01741, 0.09872, 0.01978, 136.0, 136.0, 136.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1565.0, 1566.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1566.0, 1515.0, 0.01351, 0.05271, 0.0262, 166.4, 166.4, 166.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1566.0, 1542.0, 0.01697, 0.07745, 0.01744, 168.1, 168.1, 168.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1567.0, 1569.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1567.0, 1570.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1568.0, 1542.0, 0.01639, 0.06418, 0.01197, 169.4, 169.4, 169.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1568.0, 1566.0, 0.01513, 0.05633, 0.00786, 125.9, 125.9, 125.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1568.0, 1571.0, 0.00989, 0.04191, 0.01762, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1570.0, 1516.0, 0.00297, 0.02857, 0.08197, 553.6, 553.6, 553.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1570.0, 1700.0, 0.00453, 0.04036, 0.11621, 519.3, 519.3, 519.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1571.0, 1566.0, 0.00708, 0.03584, 0.00661, 144.9, 144.9, 144.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1571.0, 1572.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1573.0, 1592.0, 0.02599, 0.11017, 0.02796, 160.8, 160.8, 160.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1573.0, 1604.0, 0.01021, 0.03405, 0.02013, 149.2, 149.2, 149.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1574.0, 1609.0, 0.00713, 0.02756, 0.02799, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1575.0, 1576.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1576.0, 1584.0, 0.00533, 0.03091, 0.05754, 118.2, 118.2, 118.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1576.0, 1642.0, 0.01757, 0.08651, 0.00889, 137.4, 137.4, 137.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1577.0, 1543.0, 0.01977, 0.07905, 0.02061, 125.4, 125.4, 125.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1578.0, 1553.0, 0.01891, 0.08092, 0.01712, 165.0, 165.0, 165.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1579.0, 1580.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1580.0, 1773.0, 0.01078, 0.06005, 0.01841, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1582.0, 1581.0, 0.01761, 0.08311, 0.01157, 165.8, 165.8, 165.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1582.0, 2819.0, 0.01662, 0.08521, 0.011, 172.7, 172.7, 172.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1583.0, 1584.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1584.0, 1703.0, 0.02281, 0.09707, 0.02686, 189.31, 189.31, 189.31, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1585.0, 1553.0, 0.01342, 0.0709, 0.01925, 169.9, 169.9, 169.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1585.0, 1571.0, 0.01207, 0.05618, 0.02209, 180.1, 180.1, 180.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1586.0, 1587.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1587.0, 1580.0, 0.00765, 0.03776, 0.01614, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1587.0, 1639.0, 0.01062, 0.04025, 0.00759, 164.9, 164.9, 164.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1588.0, 1589.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1588.0, 1590.0, 0.00571, 0.02963, 0.01315, 162.1, 162.1, 162.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1588.0, 1729.0, 0.01584, 0.08575, 0.02046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1591.0, 1592.0, 0.00784, 0.03317, 0.01026, 161.4, 161.4, 161.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1591.0, 1606.0, 0.00819, 0.05446, 0.01351, 174.4, 174.4, 174.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1592.0, 1717.0, 0.01242, 0.0574, 0.02707, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1593.0, 1595.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1593.0, 1596.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1594.0, 1592.0, 0.00622, 0.03354, 0.0074, 173.3, 173.3, 173.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1596.0, 1686.0, 0.00375, 0.04116, 0.07893, 474.8, 474.8, 474.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1596.0, 3155.0, 0.00228, 0.02114, 0.10396, 549.1, 549.1, 549.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1597.0, 1598.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1598.0, 1562.0, 0.02157, 0.08135, 0.03305, 179.6, 179.6, 179.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1598.0, 1806.0, 0.01915, 0.10042, 0.02252, 184.1, 184.1, 184.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1599.0, 1616.0, 0.00862, 0.03682, 0.00545, 144.8, 144.8, 144.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1600.0, 1602.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1600.0, 1603.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1601.0, 1619.0, 0.00267, 0.01238, 0.00123, 186.6, 186.6, 186.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1603.0, 1531.0, 0.00213, 0.01841, 0.10319, 484.0, 484.0, 484.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1603.0, 1623.0, 0.00099, 0.00776, 0.13202, 506.2, 506.2, 506.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1603.0, 1666.0, 0.0008, 0.00744, 0.13749, 645.3, 645.3, 645.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1604.0, 1599.0, 0.00454, 0.0169, 0.00359, 155.1, 155.1, 155.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1604.0, 1618.0, 0.0018, 0.00887, 0.00645, 162.3, 162.3, 162.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1605.0, 1704.0, 0.00473, 0.02222, 0.03479, 164.6, 164.6, 164.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1606.0, 1638.0, 0.00968, 0.04624, 0.01541, 169.4, 169.4, 169.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1606.0, 1765.0, 0.00552, 0.02136, 0.07253, 187.2, 187.2, 187.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1607.0, 1728.0, 0.00792, 0.04066, 0.03085, 142.9, 142.9, 142.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1607.0, 3269.0, 0.00808, 0.04332, 0.0098, 162.4, 162.4, 162.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1608.0, 1683.0, 0.00877, 0.04415, 0.00965, 136.6, 136.6, 136.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1609.0, 1608.0, 0.01135, 0.04538, 0.00599, 121.7, 121.7, 121.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1610.0, 1544.0, 0.02181, 0.11241, 0.02719, 147.5, 147.5, 147.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1610.0, 1568.0, 0.02496, 0.10155, 0.01227, 150.9, 150.9, 150.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1610.0, 1691.0, 0.00717, 0.03715, 0.018, 145.9, 145.9, 145.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1610.0, 1696.0, 0.01514, 0.0669, 0.02243, 139.0, 139.0, 139.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1611.0, 1626.0, 0.00529, 0.01996, 0.00546, 170.2, 170.2, 170.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1612.0, 1653.0, 0.01087, 0.04365, 0.0087, 159.2, 159.2, 159.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1613.0, 1603.0, 0.00153, 0.01483, 0.03419, 503.9, 503.9, 503.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1613.0, 1615.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1613.0, 1681.0, 0.00086, 0.00789, 0.07762, 609.3, 609.3, 609.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1614.0, 1671.0, 0.00355, 0.0157, 0.00376, 189.9, 189.9, 189.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1616.0, 1667.0, 0.00799, 0.03896, 0.01587, 162.1, 162.1, 162.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1616.0, 1682.0, 0.00689, 0.0264, 0.00413, 151.5, 151.5, 151.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1617.0, 1682.0, 0.00433, 0.01673, 0.0058, 122.4, 122.4, 122.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1618.0, 1619.0, 0.003, 0.01511, 0.00333, 161.9, 161.9, 161.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1618.0, 1669.0, 0.00875, 0.04055, 0.01628, 155.4, 155.4, 155.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1619.0, 1617.0, 0.00208, 0.01031, 0.0087, 116.4, 116.4, 116.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1619.0, 1620.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1621.0, 1623.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1622.0, 1611.0, 0.00574, 0.03006, 0.00489, 182.3, 182.3, 182.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1623.0, 3508.0, 0.00123, 0.0123, 0.05039, 542.6, 542.6, 542.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1624.0, 1616.0, 0.00488, 0.02538, 0.00381, 190.3, 190.3, 190.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1624.0, 1677.0, 0.00835, 0.04273, 0.00407, 153.1, 153.1, 153.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1625.0, 1665.0, 0.00401, 0.01819, 0.00659, 151.2, 151.2, 151.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1625.0, 1769.0, 0.00904, 0.03636, 0.0118, 183.8, 183.8, 183.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1626.0, 1663.0, 0.00688, 0.03028, 0.01268, 122.3, 122.3, 122.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1626.0, 1671.0, 0.01234, 0.07521, 0.01545, 148.2, 148.2, 148.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1627.0, 1628.0, 0.00524, 0.02751, 0.00659, 125.3, 125.3, 125.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1627.0, 1633.0, 0.00868, 0.04727, 0.00845, 157.3, 157.3, 157.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1628.0, 1629.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1628.0, 1630.0, 0.00672, 0.03144, 0.01029, 130.3, 130.3, 130.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1628.0, 1734.0, 0.01794, 0.09711, 0.02947, 112.9, 112.9, 112.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1630.0, 2819.0, 0.00583, 0.02861, 0.00958, 148.4, 148.4, 148.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1632.0, 1633.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1634.0, 1606.0, 0.00879, 0.04208, 0.02361, 220.8, 220.8, 220.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1634.0, 1606.0, 0.00879, 0.04208, 0.02361, 238.7, 238.7, 238.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1635.0, 1765.0, 0.00645, 0.02651, 0.00528, 144.4, 144.4, 144.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1636.0, 1637.0, 0.0002, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1636.0, 3383.0, 0.00505, 0.02539, 0.00371, 159.8, 159.8, 159.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1638.0, 1689.0, 0.0086, 0.04882, 0.01132, 154.3, 154.3, 154.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1638.0, 3383.0, 0.00457, 0.02028, 0.0052, 138.2, 138.2, 138.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1640.0, 1639.0, 0.0103, 0.04724, 0.01035, 180.2, 180.2, 180.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1641.0, 1642.0, 0.0003, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1642.0, 1698.0, 0.02072, 0.09004, 0.03118, 147.8, 147.8, 147.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1643.0, 1645.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1646.0, 1650.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1647.0, 1649.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1648.0, 1769.0, 0.00199, 0.00907, 0.00178, 251.6, 251.6, 251.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1649.0, 1713.0, 0.00205, 0.01966, 0.06767, 633.8, 633.8, 633.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1649.0, 1892.0, 0.00111, 0.01024, 0.0788, 536.4, 536.4, 536.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1649.0, 1900.0, 0.00094, 0.00878, 0.03956, 754.29, 754.29, 754.29, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1650.0, 2756.0, 0.00035, 0.0064, 0.74254, 2527.4, 2527.4, 2527.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1650.0, 2887.0, 0.00055, 0.01086, 1.18284, 2360.3, 2360.3, 2360.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1650.0, 3068.0, 0.00056, 0.00851, 0.76548, 2763.2, 2763.2, 2763.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1650.0, 3082.0, 0.00077, 0.01231, 1.4037, 2850.8, 2850.8, 2850.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1650.0, 3160.0, 0.0005, 0.00901, 0.86851, 2841.9, 2841.9, 2841.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1651.0, 1612.0, 0.00515, 0.02436, 0.00767, 141.6, 141.6, 141.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1651.0, 1726.0, 0.00326, 0.01396, 0.00266, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1652.0, 1654.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1653.0, 1655.0, 0.00487, 0.02133, 0.0047, 155.0, 155.0, 155.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1654.0, 1643.0, 0.00113, 0.01225, 0.02987, 504.0, 504.0, 504.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1655.0, 1712.0, 0.01439, 0.06413, 0.01596, 131.2, 131.2, 131.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1656.0, 1658.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1656.0, 1659.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1657.0, 1585.0, 0.01623, 0.07497, 0.00883, 131.5, 131.5, 131.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1657.0, 1631.0, 0.01126, 0.06685, 0.0131, 179.2, 179.2, 179.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1660.0, 1661.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1662.0, 1663.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1662.0, 1664.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1663.0, 1665.0, 0.00234, 0.01401, 0.00385, 192.5, 192.5, 192.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1665.0, 1660.0, 0.00523, 0.01587, 0.00344, 205.5, 205.5, 205.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1666.0, 1668.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1666.0, 1681.0, 0.00153, 0.01458, 0.02893, 494.1, 494.1, 494.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1666.0, 1877.0, 0.00131, 0.0112, 0.03301, 499.7, 499.7, 499.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1666.0, 3675.0, 0.00239, 0.02221, 0.09785, 661.6, 661.6, 661.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1666.0, 3675.0, 0.00239, 0.02221, 0.09785, 661.6, 661.6, 661.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1667.0, 1774.0, 0.00212, 0.01093, 0.00547, 143.3, 143.3, 143.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1669.0, 1685.0, 0.00208, 0.00871, 0.00933, 162.4, 162.4, 162.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1669.0, 1770.0, 0.01329, 0.06758, 0.00831, 168.4, 168.4, 168.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1670.0, 1690.0, 0.00535, 0.02243, 0.011, 191.8, 191.8, 191.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1670.0, 1749.0, 0.00633, 0.03267, 0.02374, 174.1, 174.1, 174.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1672.0, 1674.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1672.0, 1675.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1675.0, 1649.0, 0.00117, 0.01089, 0.03247, 560.7, 560.7, 560.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1675.0, 1654.0, 0.00166, 0.01454, 0.03368, 599.0, 599.0, 599.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1676.0, 1842.0, 0.00081, 0.00502, 0.00513, 195.6, 195.6, 195.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1676.0, 1842.0, 0.00081, 0.00502, 0.00513, 195.6, 195.6, 195.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1676.0, 1845.0, 0.00422, 0.01708, 0.00542, 163.6, 163.6, 163.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1677.0, 1622.0, 0.00319, 0.01578, 0.00192, 190.5, 190.5, 190.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1678.0, 1660.0, 0.00511, 0.01904, 0.00572, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1678.0, 1685.0, 0.0038, 0.02056, 0.01453, 143.5, 143.5, 143.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1678.0, 3266.0, 0.00422, 0.02261, 0.0129, 199.1, 199.1, 199.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1678.0, 3266.0, 0.00422, 0.02261, 0.0129, 199.1, 199.1, 199.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1679.0, 1681.0, 0.0003, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1680.0, 1690.0, 0.00436, 0.02376, 0.0082, 201.9, 201.9, 201.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1680.0, 1692.0, 0.00586, 0.0237, 0.02459, 205.5, 205.5, 205.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1680.0, 1692.0, 0.00586, 0.0237, 0.02459, 205.5, 205.5, 205.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1680.0, 1747.0, 0.00446, 0.02019, 0.00241, 148.3, 148.3, 148.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1681.0, 2489.0, 0.00133, 0.01404, 0.04248, 588.0, 588.0, 588.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1681.0, 3155.0, 0.00117, 0.01163, 0.07158, 670.6, 670.6, 670.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1681.0, 3155.0, 0.00117, 0.01163, 0.07158, 670.6, 670.6, 670.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1682.0, 1692.0, 0.00261, 0.00876, 0.0047, 183.7, 183.7, 183.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1682.0, 1693.0, 0.00526, 0.02043, 0.00405, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1684.0, 1633.0, 0.01291, 0.05344, 0.01186, 167.9, 167.9, 167.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1686.0, 1688.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1686.0, 1786.0, 0.00086, 0.0074, 0.03449, 547.4, 547.4, 547.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1687.0, 1708.0, 0.00399, 0.02143, 0.00339, 179.2, 179.2, 179.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1687.0, 1747.0, 0.00398, 0.02265, 0.00845, 181.4, 181.4, 181.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1687.0, 1753.0, 0.00665, 0.02539, 0.00828, 177.5, 177.5, 177.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1689.0, 1636.0, 0.00936, 0.04383, 0.0058, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1690.0, 1689.0, 0.00582, 0.02982, 0.00353, 141.4, 141.4, 141.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1690.0, 2485.0, 0.00612, 0.03071, 0.01121, 218.0, 218.0, 218.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1690.0, 2485.0, 0.00612, 0.03071, 0.01121, 218.0, 218.0, 218.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1691.0, 1856.0, 0.01175, 0.06711, 0.01023, 129.94, 129.94, 129.94, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1692.0, 1617.0, 0.00459, 0.01681, 0.00409, 159.6, 159.6, 159.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1693.0, 1716.0, 0.00232, 0.01216, 0.00365, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1694.0, 1695.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1695.0, 1698.0, 0.00843, 0.04073, 0.00791, 156.7, 156.7, 156.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1696.0, 1695.0, 0.01164, 0.05707, 0.00545, 140.4, 140.4, 140.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1697.0, 1699.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1697.0, 1700.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1698.0, 1577.0, 0.00932, 0.04106, 0.02409, 129.2, 129.2, 129.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1701.0, 1564.0, 0.03215, 0.14723, 0.0329, 120.8, 120.8, 120.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1701.0, 1702.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1703.0, 1701.0, 0.00725, 0.04278, 0.01029, 152.5, 152.5, 152.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1703.0, 3188.0, 0.00096, 0.00439, 0.00302, 250.0, 250.0, 250.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1705.0, 1706.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1705.0, 1707.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1707.0, 1687.0, 0.00334, 0.01632, 0.00959, 195.8, 195.8, 195.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1707.0, 1687.0, 0.00334, 0.01632, 0.00959, 195.8, 195.8, 195.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1707.0, 1764.0, 0.00939, 0.04499, 0.00685, 145.0, 145.0, 145.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1708.0, 1747.0, 0.00491, 0.01826, 0.00558, 128.6, 128.6, 128.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1708.0, 1782.0, 0.02128, 0.07344, 0.00995, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1709.0, 1766.0, 0.00241, 0.01194, 0.01487, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1709.0, 1799.0, 0.0063, 0.02473, 0.00668, 137.9, 137.9, 137.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1709.0, 1990.0, 0.01364, 0.05688, 0.02148, 179.9, 179.9, 179.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1710.0, 1644.0, 0.00535, 0.02203, 0.0051, 169.8, 169.8, 169.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1710.0, 1768.0, 0.00282, 0.01381, 0.00628, 126.3, 126.3, 126.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1711.0, 1713.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1711.0, 1714.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1712.0, 1683.0, 0.00513, 0.02811, 0.00219, 165.7, 165.7, 165.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1712.0, 1684.0, 0.00987, 0.04297, 0.01262, 180.4, 180.4, 180.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1713.0, 1643.0, 0.00145, 0.01369, 0.04276, 467.1, 467.1, 467.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1715.0, 1709.0, 0.00509, 0.02248, 0.00456, 132.6, 132.6, 132.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1715.0, 1712.0, 0.01188, 0.03179, 0.01173, 166.6, 166.6, 166.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1716.0, 1667.0, 0.00487, 0.01561, 0.00335, 180.1, 180.1, 180.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1716.0, 1749.0, 0.00359, 0.01295, 0.00935, 153.7, 153.7, 153.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1717.0, 1745.0, 0.00175, 0.0083, 0.00916, 168.4, 168.4, 168.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1718.0, 1719.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1718.0, 1720.0, 0.0002, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1720.0, 1759.0, 0.00918, 0.05016, 0.01354, 193.3, 193.3, 193.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1721.0, 1723.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1721.0, 1724.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1722.0, 1685.0, 0.00436, 0.01849, 0.00344, 175.7, 175.7, 175.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1725.0, 1648.0, 0.00545, 0.0204, 0.00421, 161.6, 161.6, 161.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1725.0, 1769.0, 0.00259, 0.01053, 0.0044, 96.9, 96.9, 96.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1726.0, 1644.0, 0.00429, 0.01878, 0.00829, 134.2, 134.2, 134.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1726.0, 1673.0, 0.00275, 0.01299, 0.0068, 198.5, 198.5, 198.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1727.0, 1785.0, 0.00349, 0.01552, 0.00325, 142.7, 142.7, 142.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1728.0, 1729.0, 0.01338, 0.05701, 0.0148, 129.8, 129.8, 129.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1730.0, 1732.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1730.0, 1733.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1733.0, 1808.0, 0.004, 0.03192, 0.12474, 566.5, 566.5, 566.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1736.0, 1684.0, 0.01078, 0.03263, 0.00766, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1736.0, 1712.0, 0.00528, 0.02711, 0.00469, 183.7, 183.7, 183.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1736.0, 1799.0, 0.00616, 0.02346, 0.00823, 119.9, 119.9, 119.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1737.0, 1739.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1737.0, 1740.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1738.0, 1735.0, 0.00644, 0.02419, 0.02052, 168.5, 168.5, 168.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1739.0, 1733.0, 0.00213, 0.0182, 0.08905, 552.1, 552.1, 552.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1739.0, 3065.0, 0.00199, 0.0184, 0.04009, 626.3, 626.3, 626.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1741.0, 1734.0, 0.00525, 0.02195, 0.0051, 142.9, 142.9, 142.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1741.0, 1735.0, 0.00395, 0.01989, 0.00627, 156.1, 156.1, 156.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1742.0, 1743.0, 0.00025, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1742.0, 1744.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1744.0, 1738.0, 0.00506, 0.02634, 0.01906, 146.8, 146.8, 146.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1745.0, 1680.0, 0.003, 0.01072, 0.00314, 180.6, 180.6, 180.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1745.0, 1746.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1745.0, 1747.0, 0.00438, 0.01407, 0.00498, 149.3, 149.3, 149.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1745.0, 1753.0, 0.00324, 0.01595, 0.01242, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1747.0, 1748.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1749.0, 1750.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1749.0, 1774.0, 0.00361, 0.01511, 0.00128, 180.2, 180.2, 180.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1751.0, 1752.0, 0.00028, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1751.0, 1753.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1753.0, 1708.0, 0.00417, 0.01945, 0.00271, 131.5, 131.5, 131.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1753.0, 1779.0, 0.00298, 0.01682, 0.00222, 150.1, 150.1, 150.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1754.0, 1744.0, 0.00982, 0.05717, 0.01996, 125.2, 125.2, 125.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1754.0, 1755.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1756.0, 1757.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1757.0, 1640.0, 0.01183, 0.05626, 0.0133, 152.5, 152.5, 152.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1758.0, 1760.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1759.0, 1640.0, 0.00664, 0.02504, 0.00801, 217.1, 217.1, 217.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1760.0, 3815.0, 0.00385, 0.03008, 0.13184, 596.2, 596.2, 596.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1761.0, 1727.0, 0.00827, 0.0302, 0.00702, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1761.0, 1762.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1761.0, 1765.0, 0.01159, 0.05006, 0.00878, 153.9, 153.9, 153.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1763.0, 1835.0, 0.01086, 0.05199, 0.00717, 178.4, 178.4, 178.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1763.0, 1918.0, 0.00804, 0.04283, 0.00839, 154.8, 154.8, 154.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1764.0, 1761.0, 0.00426, 0.01991, 0.00242, 161.9, 161.9, 161.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1764.0, 3383.0, 0.00217, 0.01084, 0.04497, 159.4, 159.4, 159.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1765.0, 1764.0, 0.00207, 0.01167, 0.00934, 172.2, 172.2, 172.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1766.0, 1767.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1766.0, 1829.0, 0.00693, 0.02112, 0.00531, 181.4, 181.4, 181.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1768.0, 1766.0, 0.00174, 0.00663, 0.01115, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1771.0, 1660.0, 0.00647, 0.02265, 0.00346, 185.1, 185.1, 185.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1771.0, 1676.0, 0.00305, 0.01559, 0.00639, 143.8, 143.8, 143.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1771.0, 1678.0, 0.00393, 0.02299, 0.00579, 151.9, 151.9, 151.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1771.0, 1772.0, 0.0002, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1771.0, 3266.0, 0.00396, 0.01785, 0.00381, 173.9, 173.9, 173.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1773.0, 1704.0, 0.01006, 0.03284, 0.02613, 133.5, 133.5, 133.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1774.0, 1871.0, 0.00424, 0.02313, 0.01924, 204.7, 204.7, 204.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1774.0, 1871.0, 0.00424, 0.02313, 0.01924, 204.7, 204.7, 204.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1775.0, 1777.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1775.0, 1778.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1776.0, 1770.0, 0.00136, 0.00672, 0.00185, 163.3, 163.3, 163.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1778.0, 1666.0, 0.00081, 0.00621, 0.02632, 500.3, 500.3, 500.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1778.0, 1724.0, 0.00095, 0.00742, 0.02277, 562.8, 562.8, 562.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1779.0, 1780.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1779.0, 1817.0, 0.00408, 0.02156, 0.00353, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1781.0, 1813.0, 0.0054, 0.02793, 0.003, 165.4, 165.4, 165.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1781.0, 1871.0, 0.00576, 0.02454, 0.00578, 131.4, 131.4, 131.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1782.0, 1783.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1782.0, 1838.0, 0.00969, 0.05284, 0.02044, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1784.0, 1786.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1784.0, 1787.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1785.0, 1821.0, 0.00452, 0.01465, 0.00291, 158.2, 158.2, 158.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1785.0, 1872.0, 0.00209, 0.00993, 0.00912, 147.3, 147.3, 147.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1788.0, 1781.0, 0.00292, 0.0116, 0.00373, 130.4, 130.4, 130.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1788.0, 1937.0, 0.00785, 0.03251, 0.00785, 180.9, 180.9, 180.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1789.0, 1791.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1789.0, 1792.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1790.0, 1793.0, 0.00807, 0.03282, 0.00842, 165.0, 165.0, 165.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1791.0, 3220.0, 0.00344, 0.03169, 0.10584, 389.0, 389.0, 389.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1793.0, 1754.0, 0.00834, 0.03745, 0.01143, 141.3, 141.3, 141.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1794.0, 1796.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1794.0, 1797.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1795.0, 1863.0, 0.00629, 0.0263, 0.00363, 146.6, 146.6, 146.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1797.0, 1713.0, 0.00221, 0.02012, 0.04773, 449.3, 449.3, 449.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1797.0, 1791.0, 0.00121, 0.01152, 0.04069, 529.0, 529.0, 529.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1797.0, 3065.0, 0.00212, 0.02205, 0.04738, 461.3, 461.3, 461.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1798.0, 1883.0, 0.00378, 0.01512, 0.0058, 181.9, 181.9, 181.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1798.0, 1915.0, 0.0044, 0.02354, 0.01299, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1798.0, 1972.0, 0.00667, 0.02796, 0.00434, 173.0, 173.0, 173.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1800.0, 1801.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1800.0, 1802.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1802.0, 1795.0, 0.00562, 0.02492, 0.00732, 172.2, 172.2, 172.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1802.0, 1799.0, 0.00443, 0.02112, 0.00354, 145.8, 145.8, 145.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1803.0, 1883.0, 0.00898, 0.04143, 0.01969, 121.9, 121.9, 121.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1803.0, 1903.0, 0.0097, 0.04314, 0.01767, 109.7, 109.7, 109.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1804.0, 1806.0, 0.01548, 0.06069, 0.01633, 200.6, 200.6, 200.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1804.0, 1930.0, 0.0239, 0.13418, 0.04878, 159.8, 159.8, 159.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1805.0, 1807.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1805.0, 1808.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1809.0, 1923.0, 0.01186, 0.05037, 0.02364, 161.9, 161.9, 161.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1809.0, 3788.0, 0.00334, 0.01234, 0.01199, 154.1, 154.1, 154.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1810.0, 1811.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1812.0, 1814.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1812.0, 1815.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1813.0, 1817.0, 0.00333, 0.0153, 0.00727, 155.3, 155.3, 155.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1814.0, 1877.0, 0.00088, 0.0089, 0.02843, 563.7, 563.7, 563.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1816.0, 1818.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1816.0, 1819.0, 0.0003, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1817.0, 1821.0, 0.00174, 0.00809, 0.00403, 194.7, 194.7, 194.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1817.0, 1934.0, 0.00383, 0.02363, 0.01974, 195.4, 195.4, 195.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1819.0, 1944.0, 0.00155, 0.01542, 0.05707, 579.9, 579.9, 579.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1820.0, 1821.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1822.0, 1823.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1823.0, 1871.0, 0.00377, 0.01597, 0.01125, 230.0, 230.0, 230.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1823.0, 1917.0, 0.00852, 0.04882, 0.01253, 147.8, 147.8, 147.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1824.0, 2383.0, 0.01057, 0.03833, 0.00595, 178.5, 178.5, 178.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1824.0, 2751.0, 0.00891, 0.04655, 0.00831, 133.2, 133.2, 133.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1825.0, 1854.0, 0.0091, 0.04958, 0.01458, 194.5, 194.5, 194.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1825.0, 1854.0, 0.0091, 0.04958, 0.01458, 194.5, 194.5, 194.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1825.0, 3308.0, 0.00515, 0.02248, 0.01474, 197.3, 197.3, 197.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1825.0, 3308.0, 0.00515, 0.02248, 0.01474, 197.3, 197.3, 197.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1826.0, 1728.0, 0.01734, 0.07118, 0.00573, 141.4, 141.4, 141.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1826.0, 1824.0, 0.00622, 0.02959, 0.00766, 155.0, 155.0, 155.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1827.0, 1828.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1828.0, 1803.0, 0.00354, 0.01504, 0.00681, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1828.0, 1909.0, 0.00388, 0.01992, 0.00643, 190.3, 190.3, 190.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1829.0, 1830.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1829.0, 1898.0, 0.00526, 0.02839, 0.01594, 192.4, 192.4, 192.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1831.0, 1833.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1832.0, 1862.0, 0.00474, 0.01995, 0.00422, 162.2, 162.2, 162.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1833.0, 1797.0, 0.00157, 0.01457, 0.08543, 621.5, 621.5, 621.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1833.0, 2030.0, 0.00157, 0.01406, 0.07768, 595.6, 595.6, 595.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1833.0, 2569.0, 0.00329, 0.02965, 0.09148, 596.2, 596.2, 596.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1834.0, 2075.0, 0.02552, 0.10825, 0.03489, 140.5, 140.5, 140.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1834.0, 3269.0, 0.01295, 0.06468, 0.07925, 215.0, 215.0, 215.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1834.0, 3269.0, 0.01295, 0.06468, 0.07925, 215.0, 215.0, 215.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1835.0, 1834.0, 0.00923, 0.04297, 0.00749, 207.8, 207.8, 207.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1835.0, 1834.0, 0.00923, 0.04297, 0.00749, 207.8, 207.8, 207.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1835.0, 1836.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1835.0, 1918.0, 0.01398, 0.0567, 0.01104, 186.1, 186.1, 186.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1835.0, 1984.0, 0.00741, 0.0325, 0.02132, 151.9, 151.9, 151.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1837.0, 1839.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1837.0, 1840.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1840.0, 1786.0, 0.00312, 0.02741, 0.03934, 629.1, 629.1, 629.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1840.0, 1852.0, 0.00303, 0.02641, 0.10356, 671.5, 671.5, 671.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1840.0, 1852.0, 0.00303, 0.02641, 0.10356, 671.5, 671.5, 671.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1840.0, 1985.0, 0.00149, 0.01563, 0.055, 479.4, 479.4, 479.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1841.0, 1843.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1841.0, 1844.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1842.0, 1906.0, 0.00231, 0.01023, 0.00703, 210.4, 210.4, 210.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1844.0, 1724.0, 0.00143, 0.01426, 0.04674, 455.2, 455.2, 455.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1844.0, 1891.0, 0.00183, 0.01522, 0.06362, 626.3, 626.3, 626.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1844.0, 1900.0, 0.00129, 0.01081, 0.05493, 451.7, 451.7, 451.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1845.0, 1906.0, 0.0033, 0.01468, 0.00341, 162.2, 162.2, 162.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1845.0, 1972.0, 0.01007, 0.04458, 0.0106, 133.8, 133.8, 133.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1846.0, 1847.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1847.0, 1924.0, 0.0051, 0.02327, 0.01987, 194.9, 194.9, 194.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1847.0, 1924.0, 0.0051, 0.02327, 0.01987, 194.9, 194.9, 194.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1848.0, 1825.0, 0.00861, 0.04366, 0.00673, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1848.0, 1849.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1848.0, 1961.0, 0.01194, 0.04976, 0.01315, 151.7, 151.7, 151.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1848.0, 2121.0, 0.07647, 0.33591, 0.03267, 142.3, 142.3, 142.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1850.0, 1852.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1850.0, 1853.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1851.0, 3308.0, 0.01741, 0.06992, 0.01388, 159.3, 159.3, 159.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1852.0, 3274.0, 0.00289, 0.02495, 0.05414, 554.3, 554.3, 554.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1854.0, 1634.0, 0.00719, 0.02994, 0.03412, 270.0, 270.0, 270.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1854.0, 1634.0, 0.00719, 0.02994, 0.03412, 268.9, 268.9, 268.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1854.0, 1848.0, 0.00585, 0.0253, 0.01531, 164.7, 164.7, 164.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1854.0, 1851.0, 0.00632, 0.03272, 0.00637, 184.6, 184.6, 184.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1854.0, 1855.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1856.0, 1857.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1856.0, 1967.0, 0.01753, 0.08522, 0.00866, 204.77, 204.77, 204.77, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1858.0, 1859.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1858.0, 1860.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1860.0, 1631.0, 0.01042, 0.04243, 0.01399, 170.2, 170.2, 170.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1860.0, 1691.0, 0.01282, 0.05344, 0.01423, 160.8, 160.8, 160.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1861.0, 1862.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1862.0, 1896.0, 0.00646, 0.02777, 0.00438, 133.6, 133.6, 133.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1863.0, 1864.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1863.0, 1929.0, 0.00575, 0.03751, 0.00676, 171.2, 171.2, 171.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1865.0, 1720.0, 0.013, 0.06129, 0.00875, 205.4, 205.4, 205.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1865.0, 1804.0, 0.02509, 0.11769, 0.01119, 218.2, 218.2, 218.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1866.0, 1657.0, 0.02237, 0.08498, 0.01388, 167.1, 167.1, 167.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1866.0, 1867.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1868.0, 1870.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1869.0, 1866.0, 0.01095, 0.0529, 0.00996, 143.1, 143.1, 143.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1871.0, 1881.0, 0.00281, 0.00935, 0.00368, 158.8, 158.8, 158.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1871.0, 1934.0, 0.00541, 0.02453, 0.01444, 212.6, 212.6, 212.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1871.0, 1934.0, 0.00541, 0.02453, 0.01444, 212.6, 212.6, 212.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1871.0, 2378.0, 0.00403, 0.01878, 0.00383, 208.1, 208.1, 208.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1872.0, 1873.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1872.0, 1922.0, 0.00384, 0.01973, 0.01447, 143.9, 143.9, 143.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1874.0, 1876.0, 0.0003, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1874.0, 1877.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1875.0, 1770.0, 0.00608, 0.02731, 0.00572, 188.5, 188.5, 188.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1877.0, 1778.0, 0.00066, 0.00579, 0.04304, 615.3, 615.3, 615.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1877.0, 2766.0, 0.00153, 0.0111, 0.27386, 703.9, 703.9, 703.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1877.0, 2766.0, 0.00153, 0.0111, 0.27386, 779.9, 779.9, 779.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1878.0, 1879.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1878.0, 1931.0, 0.0088, 0.02909, 0.00808, 173.4, 173.4, 173.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1880.0, 1704.0, 0.01396, 0.05465, 0.02548, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1880.0, 1946.0, 0.00514, 0.02309, 0.00677, 139.8, 139.8, 139.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1881.0, 1828.0, 0.00398, 0.01402, 0.00439, 155.9, 155.9, 155.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1882.0, 1884.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1882.0, 1885.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1885.0, 1900.0, 0.00141, 0.01298, 0.03183, 490.7, 490.7, 490.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1886.0, 1887.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1887.0, 1898.0, 0.00473, 0.02695, 0.00225, 139.4, 139.4, 139.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1887.0, 3266.0, 0.00456, 0.01883, 0.00452, 196.3, 196.3, 196.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1887.0, 3266.0, 0.00456, 0.01883, 0.00452, 196.3, 196.3, 196.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1888.0, 1890.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1888.0, 1891.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1889.0, 1902.0, 0.00343, 0.02042, 0.00599, 159.5, 159.5, 159.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1889.0, 1937.0, 0.00482, 0.02128, 0.00746, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1891.0, 1885.0, 0.00151, 0.01527, 0.0323, 603.8, 603.8, 603.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1891.0, 2034.0, 0.00088, 0.00731, 0.0652, 654.7, 654.7, 654.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1891.0, 3734.0, 0.00116, 0.01062, 0.08698, 705.6, 705.6, 705.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1891.0, 3734.0, 0.00116, 0.01062, 0.08698, 705.6, 705.6, 705.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1892.0, 1833.0, 0.00086, 0.00709, 0.01873, 463.1, 463.1, 463.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1892.0, 1894.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1893.0, 1832.0, 0.00719, 0.02631, 0.00593, 145.6, 145.6, 145.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1895.0, 1896.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1896.0, 1893.0, 0.00411, 0.02003, 0.00362, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1897.0, 1899.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1897.0, 1900.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1898.0, 1896.0, 0.01082, 0.05627, 0.00512, 146.7, 146.7, 146.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1901.0, 1893.0, 0.00584, 0.02412, 0.00679, 136.2, 136.2, 136.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1902.0, 1911.0, 0.00396, 0.02337, 0.00542, 143.8, 143.8, 143.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1903.0, 1845.0, 0.00247, 0.01141, 0.00288, 142.6, 142.6, 142.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1903.0, 1887.0, 0.00217, 0.00985, 0.0057, 161.3, 161.3, 161.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1904.0, 1905.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1904.0, 1906.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1906.0, 1847.0, 0.00247, 0.01484, 0.0027, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1907.0, 1908.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1907.0, 1909.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1909.0, 2900.0, 0.01126, 0.03843, 0.00597, 184.8, 184.8, 184.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1910.0, 1911.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1911.0, 1889.0, 0.00116, 0.00633, 0.00355, 166.6, 166.6, 166.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1912.0, 2009.0, 0.0102, 0.05711, 0.01163, 135.6, 135.6, 135.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1912.0, 3219.0, 0.02295, 0.09617, 0.02337, 158.9, 158.9, 158.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1913.0, 1964.0, 0.00379, 0.01847, 0.00293, 163.2, 163.2, 163.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1914.0, 1901.0, 0.00412, 0.02045, 0.00313, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1915.0, 1916.0, 0.01459, 0.06512, 0.01964, 150.6, 150.6, 150.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1916.0, 1863.0, 0.00425, 0.02044, 0.00569, 148.7, 148.7, 148.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1917.0, 1982.0, 0.0144, 0.07302, 0.01995, 184.8, 184.8, 184.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1918.0, 1919.0, 0.0003, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1918.0, 1920.0, 0.0065, 0.03067, 0.00604, 182.3, 182.3, 182.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1920.0, 1921.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1920.0, 2378.0, 0.01448, 0.06189, 0.01405, 134.3, 134.3, 134.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1922.0, 1959.0, 0.00516, 0.02487, 0.02055, 192.3, 192.3, 192.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1924.0, 1889.0, 0.00276, 0.01739, 0.0033, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1924.0, 1889.0, 0.00276, 0.01739, 0.0033, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1924.0, 1925.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1926.0, 1927.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1927.0, 1924.0, 0.00401, 0.01721, 0.00394, 172.4, 172.4, 172.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1927.0, 1955.0, 0.00638, 0.02208, 0.00651, 125.8, 125.8, 125.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1927.0, 2568.0, 0.00742, 0.02882, 0.00918, 173.1, 173.1, 173.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1928.0, 1929.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1930.0, 1731.0, 0.03244, 0.13882, 0.01397, 163.2, 163.2, 163.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1930.0, 1806.0, 0.01715, 0.07517, 0.02314, 137.3, 137.3, 137.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1931.0, 1932.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1931.0, 1933.0, 0.00563, 0.03165, 0.00538, 160.4, 160.4, 160.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1931.0, 1936.0, 0.01638, 0.05834, 0.01468, 145.7, 145.7, 145.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1933.0, 2019.0, 0.01454, 0.06808, 0.00964, 124.9, 124.9, 124.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1934.0, 1913.0, 0.00552, 0.02577, 0.00442, 171.4, 171.4, 171.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1934.0, 1942.0, 0.00321, 0.01466, 0.00384, 180.0, 180.0, 180.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1934.0, 1981.0, 0.00472, 0.02531, 0.01204, 210.8, 210.8, 210.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1934.0, 1981.0, 0.00472, 0.02531, 0.01204, 210.8, 210.8, 210.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1934.0, 2049.0, 0.00942, 0.04113, 0.01144, 210.3, 210.3, 210.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1934.0, 2049.0, 0.00942, 0.04113, 0.01144, 210.3, 210.3, 210.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1934.0, 2900.0, 0.00459, 0.01837, 0.00571, 183.3, 183.3, 183.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1935.0, 1880.0, 0.00955, 0.04464, 0.00709, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1936.0, 1935.0, 0.00507, 0.02629, 0.004, 146.8, 146.8, 146.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1937.0, 1909.0, 0.00341, 0.01783, 0.00231, 187.0, 187.0, 187.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1937.0, 1938.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1937.0, 2035.0, 0.0032, 0.01575, 0.04991, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1937.0, 2035.0, 0.0032, 0.01575, 0.04991, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1939.0, 1940.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1940.0, 1988.0, 0.01139, 0.05524, 0.00698, 133.2, 133.2, 133.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1940.0, 2082.0, 0.02205, 0.0964, 0.02066, 210.26, 210.26, 210.26, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1941.0, 1943.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1941.0, 1944.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1942.0, 1911.0, 0.00512, 0.02465, 0.01262, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1942.0, 1994.0, 0.00299, 0.0147, 0.01087, 136.1, 136.1, 136.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1942.0, 2900.0, 0.00186, 0.00657, 0.00339, 168.2, 168.2, 168.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1944.0, 3734.0, 0.00088, 0.00795, 0.0697, 657.7, 657.7, 657.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1945.0, 1947.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1945.0, 1948.0, 0.00028, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1946.0, 1931.0, 0.00656, 0.02625, 0.00728, 146.8, 146.8, 146.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1948.0, 1868.0, 0.00208, 0.02169, 0.12252, 486.5, 486.5, 486.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1948.0, 1952.0, 0.00152, 0.01261, 0.07452, 436.8, 436.8, 436.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1948.0, 1977.0, 0.00316, 0.03372, 0.04911, 543.8, 543.8, 543.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1949.0, 1951.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1949.0, 1952.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1950.0, 1935.0, 0.00508, 0.02463, 0.00815, 160.6, 160.6, 160.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1950.0, 1992.0, 0.01843, 0.06093, 0.01646, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1950.0, 2019.0, 0.00798, 0.0432, 0.00941, 143.3, 143.3, 143.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1952.0, 1977.0, 0.00358, 0.03082, 0.08426, 547.4, 547.4, 547.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1953.0, 1954.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1953.0, 1955.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1955.0, 1972.0, 0.00584, 0.03379, 0.00737, 191.7, 191.7, 191.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1955.0, 3823.0, 0.00814, 0.033, 0.00985, 167.7, 167.7, 167.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1956.0, 1989.0, 0.0047, 0.02275, 0.00383, 121.0, 121.0, 121.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1956.0, 2004.0, 0.00417, 0.02321, 0.0028, 162.5, 162.5, 162.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1957.0, 1964.0, 0.00261, 0.01404, 0.00407, 176.3, 176.3, 176.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1958.0, 1838.0, 0.00487, 0.02123, 0.0212, 161.8, 161.8, 161.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1959.0, 1957.0, 0.00671, 0.03715, 0.00327, 187.5, 187.5, 187.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1959.0, 1960.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1959.0, 2037.0, 0.00569, 0.02732, 0.00697, 202.5, 202.5, 202.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1959.0, 2037.0, 0.00569, 0.02732, 0.00697, 202.5, 202.5, 202.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1962.0, 1961.0, 0.00987, 0.04178, 0.00882, 160.4, 160.4, 160.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1962.0, 3661.0, 0.00411, 0.02714, 0.01222, 170.9, 170.9, 170.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1963.0, 1965.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1966.0, 1968.0, 0.00021, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1966.0, 1969.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1968.0, 1700.0, 0.00313, 0.03057, 0.16553, 561.05, 561.05, 561.05, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1970.0, 1971.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1970.0, 2025.0, 0.00881, 0.03045, 0.01426, 150.3, 150.3, 150.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1970.0, 2568.0, 0.00558, 0.02609, 0.00741, 206.2, 206.2, 206.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1973.0, 1974.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1973.0, 2022.0, 0.00372, 0.01442, 0.00882, 157.9, 157.9, 157.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1975.0, 1757.0, 0.02529, 0.09733, 0.01274, 129.0, 129.0, 129.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1975.0, 1976.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1977.0, 1760.0, 0.00351, 0.03534, 0.11189, 558.2, 558.2, 558.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1977.0, 1979.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1977.0, 3764.0, 0.00413, 0.03656, 0.06173, 596.1, 596.1, 596.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1978.0, 1878.0, 0.01172, 0.0559, 0.0136, 198.3, 198.3, 198.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1978.0, 1975.0, 0.01157, 0.05052, 0.0148, 134.5, 134.5, 134.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1980.0, 2099.0, 0.01293, 0.06773, 0.0183, 140.3, 140.3, 140.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1981.0, 2900.0, 0.00356, 0.01566, 0.00302, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1981.0, 3233.0, 0.00404, 0.01721, 0.00562, 211.0, 211.0, 211.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1981.0, 3233.0, 0.00404, 0.01721, 0.00562, 211.0, 211.0, 211.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1981.0, 3742.0, 0.00496, 0.025, 0.00785, 184.5, 184.5, 184.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1983.0, 1982.0, 0.01095, 0.04074, 0.0061, 169.4, 169.4, 169.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1983.0, 2069.0, 0.00836, 0.04041, 0.01711, 185.2, 185.2, 185.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1985.0, 1987.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1986.0, 1982.0, 0.00734, 0.0319, 0.00391, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1986.0, 1984.0, 0.01105, 0.04121, 0.00815, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1988.0, 1856.0, 0.00592, 0.02972, 0.02632, 171.6, 171.6, 171.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1988.0, 1869.0, 0.00838, 0.03137, 0.01937, 176.3, 176.3, 176.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1989.0, 2002.0, 0.00494, 0.01995, 0.0156, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1990.0, 1914.0, 0.0054, 0.0243, 0.00749, 171.6, 171.6, 171.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1991.0, 2622.0, 0.01067, 0.04705, 0.01988, 141.9, 141.9, 141.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1992.0, 1940.0, 0.01164, 0.05831, 0.01363, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1992.0, 1993.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1995.0, 1996.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1995.0, 2041.0, 0.00478, 0.02179, 0.00377, 151.2, 151.2, 151.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1995.0, 2049.0, 0.00343, 0.01793, 0.00294, 146.2, 146.2, 146.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1995.0, 3727.0, 0.00155, 0.00555, 0.00242, 169.1, 169.1, 169.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1997.0, 1975.0, 0.01853, 0.06287, 0.00758, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1997.0, 1980.0, 0.01176, 0.05524, 0.01124, 117.4, 117.4, 117.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1997.0, 1998.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1999.0, 2000.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2000.0, 1997.0, 0.01689, 0.0943, 0.01101, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2001.0, 2003.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2002.0, 1958.0, 0.00663, 0.02635, 0.00475, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2003.0, 1985.0, 0.00131, 0.01156, 0.06337, 454.5, 454.5, 454.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2004.0, 2006.0, 0.00435, 0.01609, 0.00289, 154.9, 154.9, 154.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2004.0, 2037.0, 0.00594, 0.02582, 0.00998, 185.5, 185.5, 185.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2005.0, 2007.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2005.0, 2008.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2006.0, 1959.0, 0.00427, 0.02294, 0.005, 151.4, 151.4, 151.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2008.0, 1965.0, 0.00143, 0.0138, 0.05633, 579.2, 579.2, 579.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2008.0, 2476.0, 0.0019, 0.0153, 0.03287, 601.6, 601.6, 601.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2008.0, 3734.0, 0.00137, 0.01141, 0.04016, 536.2, 536.2, 536.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2009.0, 1790.0, 0.01453, 0.06609, 0.01229, 144.6, 144.6, 144.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2010.0, 2012.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2010.0, 2013.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2011.0, 1929.0, 0.00863, 0.0421, 0.01929, 181.8, 181.8, 181.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2011.0, 1990.0, 0.00785, 0.03525, 0.00585, 173.7, 173.7, 173.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2011.0, 2081.0, 0.02181, 0.08695, 0.03659, 178.8, 178.8, 178.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2014.0, 2758.0, 0.00572, 0.0236, 0.00426, 179.0, 179.0, 179.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2015.0, 2014.0, 0.00758, 0.04593, 0.00656, 174.4, 174.4, 174.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2016.0, 2017.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2016.0, 2018.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2018.0, 1933.0, 0.01037, 0.05086, 0.02038, 178.83, 178.83, 178.83, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2018.0, 2086.0, 0.01385, 0.05744, 0.01023, 160.8, 160.8, 160.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2019.0, 2020.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2021.0, 2024.0, 0.00538, 0.02442, 0.0057, 127.6, 127.6, 127.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2021.0, 2064.0, 0.0114, 0.0451, 0.0237, 144.7, 144.7, 144.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2022.0, 1914.0, 0.00354, 0.01727, 0.02655, 193.2, 193.2, 193.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2022.0, 1914.0, 0.00354, 0.01727, 0.02655, 193.2, 193.2, 193.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2023.0, 2024.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2024.0, 2022.0, 0.00474, 0.02057, 0.00297, 128.6, 128.6, 128.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2024.0, 2028.0, 0.00812, 0.04082, 0.00447, 159.7, 159.7, 159.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2025.0, 2015.0, 0.00649, 0.02762, 0.00375, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2025.0, 2026.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2025.0, 2044.0, 0.00733, 0.0332, 0.01186, 157.2, 157.2, 157.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2027.0, 2029.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2027.0, 2030.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2028.0, 1973.0, 0.00268, 0.01104, 0.00343, 215.7, 215.7, 215.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2028.0, 2022.0, 0.00337, 0.01645, 0.0072, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2028.0, 2022.0, 0.00337, 0.01645, 0.0072, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2028.0, 2025.0, 0.00403, 0.01898, 0.00576, 147.6, 147.6, 147.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2030.0, 2013.0, 0.00159, 0.01522, 0.05327, 514.3, 514.3, 514.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2030.0, 3825.0, 0.00202, 0.01717, 0.05294, 653.0, 653.0, 653.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2031.0, 2032.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2031.0, 2033.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2033.0, 2041.0, 0.00233, 0.01168, 0.00208, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2033.0, 2049.0, 0.00719, 0.02773, 0.00468, 169.2, 169.2, 169.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2033.0, 2841.0, 0.00219, 0.01072, 0.017, 187.8, 187.8, 187.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2034.0, 2036.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2034.0, 3747.0, 0.00119, 0.01121, 0.02757, 815.1, 815.1, 815.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2035.0, 1994.0, 0.0014, 0.00762, 0.00459, 188.4, 188.4, 188.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2035.0, 3233.0, 0.00654, 0.03447, 0.00568, 205.9, 205.9, 205.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2035.0, 3233.0, 0.00654, 0.03447, 0.00568, 205.9, 205.9, 205.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2037.0, 2474.0, 0.00611, 0.02894, 0.00945, 190.9, 190.9, 190.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2037.0, 3233.0, 0.00406, 0.0204, 0.01048, 175.2, 175.2, 175.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2037.0, 3727.0, 0.00257, 0.01209, 0.01594, 206.2, 206.2, 206.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2037.0, 3727.0, 0.00257, 0.01209, 0.01594, 206.2, 206.2, 206.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2038.0, 2039.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2038.0, 2568.0, 0.00635, 0.02652, 0.00952, 202.8, 202.8, 202.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2038.0, 2568.0, 0.00635, 0.02652, 0.00952, 202.8, 202.8, 202.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2040.0, 2079.0, 0.00538, 0.02387, 0.00916, 184.23, 184.23, 184.23, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2040.0, 2535.0, 0.0055, 0.02091, 0.00317, 186.6, 186.6, 186.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2041.0, 2040.0, 0.00424, 0.02023, 0.00481, 207.61, 207.61, 207.61, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2041.0, 2042.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2043.0, 2050.0, 0.01969, 0.09458, 0.01053, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2043.0, 2074.0, 0.01157, 0.05307, 0.01663, 162.7, 162.7, 162.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2044.0, 2021.0, 0.00258, 0.01029, 0.00714, 135.4, 135.4, 135.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2044.0, 2045.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2046.0, 1923.0, 0.02478, 0.10549, 0.01362, 147.0, 147.0, 147.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2046.0, 2071.0, 0.02779, 0.11826, 0.01693, 135.5, 135.5, 135.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2047.0, 2048.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2048.0, 2056.0, 0.01512, 0.07118, 0.00592, 159.1, 159.1, 159.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2048.0, 2060.0, 0.00686, 0.02997, 0.01214, 175.2, 175.2, 175.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2049.0, 1981.0, 0.00638, 0.02585, 0.00415, 173.2, 173.2, 173.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2049.0, 3727.0, 0.00339, 0.01692, 0.00282, 161.5, 161.5, 161.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2050.0, 2114.0, 0.03228, 0.12135, 0.02757, 135.2, 135.2, 135.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2051.0, 2052.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2052.0, 2055.0, 0.00632, 0.02215, 0.00439, 180.5, 180.5, 180.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2052.0, 2060.0, 0.00817, 0.03337, 0.00809, 167.8, 167.8, 167.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2053.0, 2054.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2053.0, 2055.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2055.0, 2058.0, 0.01601, 0.08082, 0.01079, 115.6, 115.6, 115.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2056.0, 2057.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2056.0, 2474.0, 0.00646, 0.02987, 0.01037, 178.2, 178.2, 178.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2059.0, 2061.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2060.0, 2066.0, 0.00243, 0.00952, 0.01009, 184.5, 184.5, 184.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2061.0, 2003.0, 0.00175, 0.01407, 0.06119, 534.5, 534.5, 534.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2061.0, 3021.0, 0.00201, 0.01691, 0.09202, 461.6, 461.6, 461.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2062.0, 2120.0, 0.02611, 0.12361, 0.01506, 158.8, 158.8, 158.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2062.0, 2125.0, 0.02635, 0.08036, 0.03465, 143.7, 143.7, 143.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2063.0, 2082.0, 0.01019, 0.04882, 0.01881, 171.5, 171.5, 171.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2065.0, 2066.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2066.0, 2052.0, 0.00316, 0.01688, 0.00402, 170.4, 170.4, 170.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2066.0, 2090.0, 0.01231, 0.06072, 0.0143, 147.0, 147.0, 147.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2067.0, 2068.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2069.0, 2060.0, 0.00298, 0.01757, 0.00402, 130.9, 130.9, 130.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2069.0, 2067.0, 0.00394, 0.02089, 0.00731, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2069.0, 3831.0, 0.00648, 0.03235, 0.00518, 171.7, 171.7, 171.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2070.0, 2083.0, 0.00887, 0.05029, 0.02004, 173.1, 173.1, 173.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2070.0, 2094.0, 0.01238, 0.05493, 0.01584, 179.4, 179.4, 179.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2071.0, 1811.0, 0.03901, 0.18435, 0.03233, 156.8, 156.8, 156.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2072.0, 3296.0, 0.00888, 0.02897, 0.00692, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2073.0, 2072.0, 0.00294, 0.01549, 0.00713, 141.7, 141.7, 141.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2073.0, 2367.0, 0.01124, 0.04149, 0.01319, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2073.0, 3522.0, 0.00237, 0.0117, 0.00421, 145.9, 145.9, 145.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2075.0, 2314.0, 0.01846, 0.06163, 0.00516, 141.2, 141.2, 141.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2076.0, 2077.0, 0.00357, 0.01942, 0.00654, 141.6, 141.6, 141.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2076.0, 2083.0, 0.01544, 0.07264, 0.01344, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2077.0, 2078.0, 0.00785, 0.03947, 0.00478, 106.3, 106.3, 106.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2079.0, 2080.0, 0.0066, 0.02881, 0.00713, 157.6, 157.6, 157.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2079.0, 2419.0, 0.00475, 0.02447, 0.00756, 154.3, 154.3, 154.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2080.0, 3544.0, 0.00386, 0.01997, 0.01541, 181.5, 181.5, 181.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2081.0, 3518.0, 0.01169, 0.05501, 0.01125, 173.0, 173.0, 173.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2083.0, 2084.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2085.0, 1967.0, 0.01237, 0.06237, 0.01615, 149.3, 149.3, 149.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2085.0, 2083.0, 0.01493, 0.06401, 0.00939, 114.5, 114.5, 114.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2085.0, 2622.0, 0.01059, 0.05545, 0.01438, 132.2, 132.2, 132.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2086.0, 2096.0, 0.00859, 0.04335, 0.01063, 176.9, 176.9, 176.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2087.0, 2089.0, 0.00426, 0.0146, 0.00885, 194.3, 194.3, 194.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2087.0, 2089.0, 0.00426, 0.0146, 0.00885, 194.3, 194.3, 194.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2088.0, 3220.0, 0.00353, 0.03541, 0.10615, 586.9, 586.9, 586.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2089.0, 2064.0, 0.00761, 0.04261, 0.00733, 165.6, 165.6, 165.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2089.0, 2133.0, 0.01265, 0.05585, 0.02661, 175.9, 175.9, 175.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2090.0, 2091.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2092.0, 2093.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2093.0, 2367.0, 0.04609, 0.2179, 0.04352, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2094.0, 2063.0, 0.01137, 0.03808, 0.01009, 160.5, 160.5, 160.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2095.0, 2096.0, 0.01182, 0.04919, 0.00748, 145.9, 145.9, 145.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2095.0, 2108.0, 0.00239, 0.01257, 0.01254, 193.1, 193.1, 193.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2096.0, 2097.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2096.0, 2135.0, 0.00523, 0.02363, 0.00903, 177.5, 177.5, 177.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2098.0, 2099.0, 0.01117, 0.05609, 0.00618, 149.8, 149.8, 149.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2098.0, 2828.0, 0.01098, 0.05588, 0.01158, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2100.0, 2102.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2100.0, 2103.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2101.0, 2000.0, 0.0339, 0.13363, 0.02728, 176.2, 176.2, 176.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2103.0, 2146.0, 0.00339, 0.02991, 0.05652, 558.7, 558.7, 558.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2104.0, 2101.0, 0.00424, 0.02322, 0.00425, 171.4, 171.4, 171.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2105.0, 2104.0, 0.00815, 0.03768, 0.01521, 173.5, 173.5, 173.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2105.0, 2120.0, 0.01447, 0.07578, 0.02709, 185.9, 185.9, 185.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2106.0, 2095.0, 0.00558, 0.02265, 0.01222, 146.2, 146.2, 146.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2106.0, 2108.0, 0.00589, 0.02319, 0.00665, 181.3, 181.3, 181.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2107.0, 2109.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2107.0, 2110.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2108.0, 2082.0, 0.00629, 0.03254, 0.01286, 205.5, 205.5, 205.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2111.0, 2112.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2111.0, 2137.0, 0.00769, 0.0346, 0.01078, 110.8, 110.8, 110.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2111.0, 2140.0, 0.0106, 0.05545, 0.01343, 126.9, 126.9, 126.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2111.0, 2141.0, 0.008, 0.04077, 0.00555, 167.2, 167.2, 167.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2111.0, 2158.0, 0.00995, 0.0484, 0.02006, 151.6, 151.6, 151.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2114.0, 2115.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2116.0, 2118.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2116.0, 2119.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2117.0, 2113.0, 0.00663, 0.02767, 0.02171, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2117.0, 2113.0, 0.00663, 0.02767, 0.02171, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2117.0, 2114.0, 0.00811, 0.03559, 0.0096, 135.2, 135.2, 135.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2119.0, 2174.0, 0.00395, 0.02867, 0.16629, 509.6, 509.6, 509.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2120.0, 2113.0, 0.02991, 0.10482, 0.01498, 205.1, 205.1, 205.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2121.0, 2122.0, 0.01193, 0.04522, 0.00675, 120.7, 120.7, 120.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2123.0, 2122.0, 0.00574, 0.02829, 0.00872, 148.0, 148.0, 148.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2123.0, 2124.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2125.0, 2143.0, 0.00797, 0.03352, 0.02642, 163.7, 163.7, 163.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2125.0, 2145.0, 0.01135, 0.06282, 0.01013, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2126.0, 2128.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2126.0, 2129.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2127.0, 2130.0, 0.00632, 0.02932, 0.01509, 120.2, 120.2, 120.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2128.0, 2103.0, 0.00292, 0.02804, 0.0791, 506.4, 506.4, 506.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2128.0, 2833.0, 0.00404, 0.03648, 0.08075, 447.8, 447.8, 447.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2130.0, 2101.0, 0.01908, 0.07556, 0.01704, 158.2, 158.2, 158.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2131.0, 2070.0, 0.01502, 0.06116, 0.0161, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2131.0, 2132.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2133.0, 2166.0, 0.03143, 0.15242, 0.01215, 150.9, 150.9, 150.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2134.0, 2156.0, 0.00632, 0.03275, 0.02135, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2135.0, 2389.0, 0.00568, 0.02354, 0.06601, 197.0, 197.0, 197.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2136.0, 2138.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2136.0, 2139.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2137.0, 2094.0, 0.01409, 0.05623, 0.00806, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2137.0, 2131.0, 0.01694, 0.06067, 0.01727, 186.9, 186.9, 186.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2139.0, 2399.0, 0.00329, 0.02594, 0.07845, 522.7, 522.7, 522.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2139.0, 3168.0, 0.00323, 0.02879, 0.076, 584.3, 584.3, 584.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2140.0, 2106.0, 0.01339, 0.04773, 0.00616, 171.8, 171.8, 171.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2141.0, 2142.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2143.0, 2104.0, 0.00804, 0.04007, 0.00798, 136.8, 136.8, 136.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2143.0, 2160.0, 0.01076, 0.05299, 0.02851, 181.7, 181.7, 181.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2144.0, 2146.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2144.0, 2147.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2145.0, 2143.0, 0.01244, 0.04962, 0.01021, 186.1, 186.1, 186.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2146.0, 2174.0, 0.00639, 0.05662, 0.16757, 604.5, 604.5, 604.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2148.0, 2149.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2150.0, 2151.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2151.0, 2127.0, 0.00636, 0.03769, 0.02522, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2151.0, 2148.0, 0.00577, 0.0276, 0.00478, 172.9, 172.9, 172.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2152.0, 2153.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2152.0, 2154.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2154.0, 2071.0, 0.02196, 0.12631, 0.0384, 157.2, 157.2, 157.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2154.0, 2236.0, 0.02617, 0.1256, 0.03596, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2155.0, 2169.0, 0.02355, 0.13774, 0.02219, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2155.0, 3541.0, 0.01102, 0.06077, 0.01932, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2156.0, 2157.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2156.0, 2191.0, 0.01432, 0.07376, 0.01173, 179.2, 179.2, 179.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2156.0, 2771.0, 0.01659, 0.08041, 0.01176, 159.7, 159.7, 159.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2158.0, 2167.0, 0.00452, 0.02241, 0.01532, 123.8, 123.8, 123.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2158.0, 2179.0, 0.01444, 0.06275, 0.03807, 209.4, 209.4, 209.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2159.0, 2145.0, 0.01378, 0.05727, 0.01541, 203.2, 203.2, 203.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2159.0, 2246.0, 0.04797, 0.18962, 0.03606, 136.6, 136.6, 136.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2160.0, 2151.0, 0.01594, 0.07681, 0.01047, 156.9, 156.9, 156.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2161.0, 2165.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2162.0, 2164.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2163.0, 2154.0, 0.01057, 0.04637, 0.01062, 169.8, 169.8, 169.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2165.0, 2301.0, 0.0062, 0.05521, 0.18421, 553.3, 553.3, 553.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2165.0, 3789.0, 0.01107, 0.08856, 0.3293, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2166.0, 2185.0, 0.0208, 0.08473, 0.01346, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2167.0, 2168.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2167.0, 2181.0, 0.01535, 0.05561, 0.0134, 146.7, 146.7, 146.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2169.0, 2170.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2169.0, 2218.0, 0.01434, 0.07571, 0.01022, 144.3, 144.3, 144.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2171.0, 2148.0, 0.02103, 0.09374, 0.02163, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2171.0, 2184.0, 0.0142, 0.08022, 0.01373, 183.3, 183.3, 183.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2172.0, 2174.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2172.0, 2175.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2173.0, 2178.0, 0.0231, 0.0971, 0.0161, 165.9, 165.9, 165.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2173.0, 2248.0, 0.02559, 0.12916, 0.02382, 161.9, 161.9, 161.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2174.0, 3250.0, 0.0042, 0.03733, 0.1118, 539.4, 539.4, 539.4, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2176.0, 2173.0, 0.01473, 0.05326, 0.01185, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2176.0, 2177.0, 0.02566, 0.12859, 0.01691, 174.5, 174.5, 174.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2177.0, 2166.0, 0.01811, 0.09009, 0.01463, 162.6, 162.6, 162.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2178.0, 2159.0, 0.02615, 0.1089, 0.01168, 162.3, 162.3, 162.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2179.0, 2191.0, 0.02348, 0.09569, 0.02923, 190.2, 190.2, 190.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2180.0, 2181.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2181.0, 2211.0, 0.0109, 0.06014, 0.01708, 171.2, 171.2, 171.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2181.0, 2244.0, 0.00816, 0.04619, 0.02608, 131.5, 131.5, 131.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2182.0, 2183.0, 0.01382, 0.05966, 0.00916, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2183.0, 2244.0, 0.01921, 0.07965, 0.01454, 144.3, 144.3, 144.3, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2184.0, 2182.0, 0.00777, 0.03706, 0.01659, 172.5, 172.5, 172.5, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2185.0, 2169.0, 0.02189, 0.10561, 0.02067, 156.6, 156.6, 156.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2186.0, 2188.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2187.0, 2225.0, 0.06283, 0.1613, 0.00592, 50.2, 50.2, 50.2, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2189.0, 2228.0, 0.00378, 0.03233, 0.11423, 593.9, 593.9, 593.9, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2189.0, 2301.0, 0.00375, 0.02808, 0.13873, 737.1, 737.1, 737.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2189.0, 3241.0, 0.00198, 0.01913, 0.2305, 524.6, 524.6, 524.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2190.0, 2192.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2190.0, 2193.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2191.0, 2188.0, 0.01026, 0.04418, 0.01651, 244.1, 244.1, 244.1, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2192.0, 5333.0, 0.01201, 0.06348, 0.07487, 283.6, 283.6, 283.6, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2194.0, 2197.0, 0.00609, 0.02519, 0.00939, 179.7, 179.7, 179.7, 0.0, 0.0, 1.0, -30.0, 30.0],
