    [1162.0, 1161.0, 0.00027, 0.01985, 0.0, 1230.3, 1230.3, 1230.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1162.0, 1161.0, 0.00027, 0.01985, 0.0, 1230.3, 1230.3, 1230.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1162.0, 1161.0, 0.00027, 0.01985, 0.0, 1230.3, 1230.3, 1230.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1163.0, 1162.0, 0.0015, 0.06583, 0.0, 265.4, 265.4, 265.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1163.0, 1162.0, 0.0015, 0.06583, 0.0, 265.4, 265.4, 265.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1163.0, 1162.0, 0.0015, 0.06583, 0.0, 265.4, 265.4, 265.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1169.0, 1168.0, 0.00137, 0.06461, 0.0, 202.2, 202.2, 202.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1179.0, 1178.0, 0.00191, 0.09043, 0.0, 205.7, 205.7, 205.7, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1192.0, 1191.0, 0.00183, 0.06457, 0.0, 237.6, 237.6, 237.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1192.0, 1191.0, 0.00183, 0.06457, 0.0, 237.6, 237.6, 237.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1192.0, 1191.0, 0.00183, 0.06457, 0.0, 237.6, 237.6, 237.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1210.0, 1209.0, 0.00141, 0.06755, 0.0, 248.7, 248.7, 248.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1210.0, 1209.0, 0.00141, 0.06755, 0.0, 248.7, 248.7, 248.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1210.0, 1209.0, 0.00141, 0.06755, 0.0, 248.7, 248.7, 248.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1227.0, 1226.0, 0.00115, 0.0496, 0.0, 297.5, 297.5, 297.5, 1.05, 0.0, 1.0, -30.0, 30.0],
    [1227.0, 1226.0, 0.00115, 0.0496, 0.0, 297.5, 297.5, 297.5, 1.05, 0.0, 1.0, -30.0, 30.0],
    [1227.0, 1226.0, 0.00115, 0.0496, 0.0, 297.5, 297.5, 297.5, 1.05, 0.0, 1.0, -30.0, 30.0],
    [1254.0, 1253.0, 0.00177, 0.07253, 0.0, 231.4, 231.4, 231.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1254.0, 1253.0, 0.00177, 0.07253, 0.0, 231.4, 231.4, 231.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1254.0, 1253.0, 0.00177, 0.07253, 0.0, 231.4, 231.4, 231.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1263.0, 1262.0, 0.00112, 0.03679, 0.0, 177.6, 177.6, 177.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1268.0, 1267.0, 0.00105, 0.05092, 0.0, 296.6, 296.6, 296.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1268.0, 1267.0, 0.00105, 0.05092, 0.0, 296.6, 296.6, 296.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1268.0, 1267.0, 0.00105, 0.05092, 0.0, 296.6, 296.6, 296.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1275.0, 1274.0, 0.00198, 0.07829, 0.0, 240.4, 240.4, 240.4, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [1275.0, 1274.0, 0.00198, 0.07829, 0.0, 240.4, 240.4, 240.4, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [1275.0, 1274.0, 0.00198, 0.07829, 0.0, 240.4, 240.4, 240.4, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [1278.0, 1277.0, 0.00172, 0.08835, 0.0, 179.6, 179.6, 179.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1291.0, 1290.0, 0.00056, 0.03106, 0.0, 322.8, 322.8, 322.8, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1291.0, 1290.0, 0.00056, 0.03106, 0.0, 322.8, 322.8, 322.8, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1291.0, 1290.0, 0.00056, 0.03106, 0.0, 322.8, 322.8, 322.8, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1291.0, 1290.0, 0.00056, 0.03106, 0.0, 322.8, 322.8, 322.8, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1297.0, 1296.0, 0.00153, 0.05334, 0.0, 227.8, 227.8, 227.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1297.0, 1296.0, 0.00153, 0.05334, 0.0, 227.8, 227.8, 227.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1309.0, 1308.0, 0.00141, 0.05472, 0.0, 223.7, 223.7, 223.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1327.0, 1326.0, 0.00145, 0.06426, 0.0, 243.1, 243.1, 243.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1327.0, 1326.0, 0.00145, 0.06426, 0.0, 243.1, 243.1, 243.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1327.0, 1326.0, 0.00145, 0.06426, 0.0, 243.1, 243.1, 243.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1344.0, 1343.0, 0.00084, 0.03854, 0.0, 235.2, 235.2, 235.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1344.0, 1343.0, 0.00084, 0.03854, 0.0, 235.2, 235.2, 235.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1344.0, 1343.0, 0.00084, 0.03854, 0.0, 235.2, 235.2, 235.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1357.0, 1356.0, 0.00101, 0.03473, 0.0, 270.1, 270.1, 270.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1357.0, 1356.0, 0.00101, 0.03473, 0.0, 270.1, 270.1, 270.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1357.0, 1356.0, 0.00101, 0.03473, 0.0, 270.1, 270.1, 270.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1365.0, 1364.0, 0.00133, 0.05436, 0.0, 237.8, 237.8, 237.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1365.0, 1364.0, 0.00133, 0.05436, 0.0, 237.8, 237.8, 237.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1365.0, 1364.0, 0.00133, 0.05436, 0.0, 237.8, 237.8, 237.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1370.0, 1369.0, 0.00113, 0.05027, 0.0, 290.2, 290.2, 290.2, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1370.0, 1369.0, 0.00113, 0.05027, 0.0, 290.2, 290.2, 290.2, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1370.0, 1369.0, 0.00113, 0.05027, 0.0, 290.2, 290.2, 290.2, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1374.0, 1373.0, 0.00099, 0.04148, 0.0, 256.2, 256.2, 256.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1374.0, 1373.0, 0.00099, 0.04148, 0.0, 256.2, 256.2, 256.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1374.0, 1373.0, 0.00099, 0.04148, 0.0, 256.2, 256.2, 256.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1379.0, 1378.0, 0.00107, 0.03674, 0.0, 260.5, 260.5, 260.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1379.0, 1378.0, 0.00107, 0.03674, 0.0, 260.5, 260.5, 260.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1379.0, 1378.0, 0.00107, 0.03674, 0.0, 260.5, 260.5, 260.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1396.0, 1395.0, 0.00183, 0.07697, 0.0, 176.1, 176.1, 176.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1407.0, 1406.0, 0.00122, 0.05553, 0.0, 198.5, 198.5, 198.5, 1.1, 0.0, 1.0, -30.0, 30.0],
    [1411.0, 1410.0, 0.00099, 0.04913, 0.0, 255.4, 255.4, 255.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [1411.0, 1410.0, 0.00099, 0.04913, 0.0, 255.4, 255.4, 255.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [1411.0, 1410.0, 0.00099, 0.04913, 0.0, 255.4, 255.4, 255.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [1416.0, 1415.0, 0.00089, 0.05045, 0.0, 258.2, 258.2, 258.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1416.0, 1415.0, 0.00089, 0.05045, 0.0, 258.2, 258.2, 258.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1416.0, 1415.0, 0.00089, 0.05045, 0.0, 258.2, 258.2, 258.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1445.0, 1444.0, 0.00216, 0.07363, 0.0, 115.0, 115.0, 115.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1460.0, 1459.0, 0.00117, 0.05216, 0.0, 205.9, 205.9, 205.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1473.0, 1472.0, 0.00155, 0.05945, 0.0, 167.1, 167.1, 167.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [1494.0, 1493.0, 0.00152, 0.06053, 0.0, 121.0, 121.0, 121.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [1497.0, 1496.0, 0.00215, 0.07259, 0.0, 181.2, 181.2, 181.2, 1.05, 0.0, 1.0, -30.0, 30.0],
    [1515.0, 1514.0, 0.00189, 0.09225, 0.0, 163.8, 163.8, 163.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [1532.0, 1531.0, 0.0006, 0.03345, 0.0, 184.4, 184.4, 184.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [1546.0, 1545.0, 0.00092, 0.04402, 0.0, 267.0, 267.0, 267.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1555.0, 1554.0, 0.0013, 0.05829, 0.0, 199.2, 199.2, 199.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [1559.0, 1558.0, 0.00184, 0.07276, 0.0, 138.8, 138.8, 138.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1568.0, 1567.0, 0.00125, 0.0401, 0.0, 156.7, 156.7, 156.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1594.0, 1593.0, 0.00121, 0.05271, 0.0, 181.3, 181.3, 181.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1601.0, 1600.0, 0.00111, 0.05362, 0.0, 212.7, 212.7, 212.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1614.0, 1613.0, 0.00123, 0.06615, 0.0, 214.5, 214.5, 214.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1622.0, 1621.0, 0.00087, 0.04236, 0.0, 256.5, 256.5, 256.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1622.0, 1621.0, 0.00087, 0.04236, 0.0, 256.5, 256.5, 256.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1622.0, 1621.0, 0.00087, 0.04236, 0.0, 256.5, 256.5, 256.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1644.0, 1643.0, 0.00089, 0.04382, 0.0, 172.1, 172.1, 172.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1647.0, 1646.0, 0.00017, 0.0126, 0.0, 1148.8, 1148.8, 1148.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1647.0, 1646.0, 0.00017, 0.0126, 0.0, 1148.8, 1148.8, 1148.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1647.0, 1646.0, 0.00017, 0.0126, 0.0, 1148.8, 1148.8, 1148.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1648.0, 1647.0, 0.00206, 0.07191, 0.0, 227.2, 227.2, 227.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1648.0, 1647.0, 0.00206, 0.07191, 0.0, 227.2, 227.2, 227.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1653.0, 1652.0, 0.00074, 0.0328, 0.0, 228.1, 228.1, 228.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1653.0, 1652.0, 0.00074, 0.0328, 0.0, 228.1, 228.1, 228.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1657.0, 1656.0, 0.00151, 0.07509, 0.0, 223.1, 223.1, 223.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1667.0, 1666.0, 0.00154, 0.07258, 0.0, 221.1, 221.1, 221.1, 1.1, 0.0, 1.0, -30.0, 30.0],
    [1673.0, 1672.0, 0.00126, 0.0556, 0.0, 212.9, 212.9, 212.9, 1.02, 0.0, 1.0, -30.0, 30.0],
    [1680.0, 1679.0, 0.00103, 0.05421, 0.0, 301.8, 301.8, 301.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1680.0, 1679.0, 0.00103, 0.05421, 0.0, 301.8, 301.8, 301.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1680.0, 1679.0, 0.00103, 0.05421, 0.0, 301.8, 301.8, 301.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1687.0, 1686.0, 0.00108, 0.04224, 0.0, 211.6, 211.6, 211.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1698.0, 1697.0, 0.00154, 0.05152, 0.0, 187.3, 187.3, 187.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1712.0, 1711.0, 0.00044, 0.02019, 0.0, 257.4, 257.4, 257.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1712.0, 1711.0, 0.00044, 0.02019, 0.0, 257.4, 257.4, 257.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1712.0, 1711.0, 0.00044, 0.02019, 0.0, 257.4, 257.4, 257.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1722.0, 1721.0, 0.00123, 0.06356, 0.0, 185.8, 185.8, 185.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1731.0, 1730.0, 0.0016, 0.06702, 0.0, 168.6, 168.6, 168.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [1738.0, 1737.0, 0.00099, 0.05011, 0.0, 194.5, 194.5, 194.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [1759.0, 1758.0, 0.00136, 0.05996, 0.0, 177.7, 177.7, 177.7, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [1776.0, 1775.0, 0.0016, 0.07483, 0.0, 168.7, 168.7, 168.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1785.0, 1784.0, 0.00134, 0.06421, 0.0, 180.6, 180.6, 180.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1790.0, 1789.0, 0.00194, 0.0814, 0.0, 186.3, 186.3, 186.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1795.0, 1794.0, 0.00085, 0.03624, 0.0, 275.63, 275.63, 275.63, 1.05, 0.0, 1.0, -30.0, 30.0],
    [1806.0, 1805.0, 0.00079, 0.03087, 0.0, 229.9, 229.9, 229.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1806.0, 1805.0, 0.00079, 0.03087, 0.0, 229.9, 229.9, 229.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1806.0, 1805.0, 0.00079, 0.03087, 0.0, 229.9, 229.9, 229.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1813.0, 1812.0, 0.00145, 0.05824, 0.0, 179.2, 179.2, 179.2, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [1817.0, 1816.0, 0.00118, 0.05479, 0.0, 278.3, 278.3, 278.3, 1.1, 0.0, 1.0, -30.0, 30.0],
    [1832.0, 1831.0, 0.00159, 0.07033, 0.0, 227.5, 227.5, 227.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1832.0, 1831.0, 0.00159, 0.07033, 0.0, 227.5, 227.5, 227.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1838.0, 1837.0, 0.00219, 0.07523, 0.0, 218.3, 218.3, 218.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1842.0, 1841.0, 0.00102, 0.04563, 0.0, 231.3, 231.3, 231.3, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1842.0, 1841.0, 0.00102, 0.04563, 0.0, 231.3, 231.3, 231.3, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1842.0, 1841.0, 0.00102, 0.04563, 0.0, 231.3, 231.3, 231.3, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1851.0, 1850.0, 0.00194, 0.06287, 0.0, 173.5, 173.5, 173.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1869.0, 1868.0, 0.00102, 0.04067, 0.0, 160.5, 160.5, 160.5, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1875.0, 1874.0, 0.00104, 0.05466, 0.0, 213.7, 213.7, 213.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [1875.0, 1874.0, 0.00104, 0.05466, 0.0, 213.7, 213.7, 213.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [1883.0, 1882.0, 0.0014, 0.06166, 0.0, 201.1, 201.1, 201.1, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [1889.0, 1888.0, 0.00097, 0.0426, 0.0, 265.3, 265.3, 265.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1889.0, 1888.0, 0.00097, 0.0426, 0.0, 265.3, 265.3, 265.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1889.0, 1888.0, 0.00097, 0.0426, 0.0, 265.3, 265.3, 265.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [1893.0, 1892.0, 0.00139, 0.05955, 0.0, 185.5, 185.5, 185.5, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [1898.0, 1897.0, 0.00071, 0.03348, 0.0, 223.9, 223.9, 223.9, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [1942.0, 1941.0, 0.00108, 0.0609, 0.0, 194.4, 194.4, 194.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1946.0, 1945.0, 0.00152, 0.07448, 0.0, 164.8, 164.8, 164.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [1950.0, 1949.0, 0.00103, 0.0537, 0.0, 190.2, 190.2, 190.2, 1.05, 0.0, 1.0, -30.0, 30.0],
    [1964.0, 1963.0, 0.00117, 0.0518, 0.0, 233.7, 233.7, 233.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1964.0, 1963.0, 0.00117, 0.0518, 0.0, 233.7, 233.7, 233.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1964.0, 1963.0, 0.00117, 0.0518, 0.0, 233.7, 233.7, 233.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1967.0, 1966.0, 0.00153, 0.05215, 0.0, 115.0, 115.0, 115.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [1978.0, 1977.0, 0.001, 0.03823, 0.0, 192.9, 192.9, 192.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [1986.0, 1985.0, 0.00163, 0.06888, 0.0, 181.1, 181.1, 181.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2002.0, 2001.0, 0.00208, 0.08611, 0.0, 217.1, 217.1, 217.1, 1.09375, 0.0, 1.0, -30.0, 30.0],
    [2006.0, 2005.0, 0.00184, 0.0856, 0.0, 179.7, 179.7, 179.7, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2011.0, 2010.0, 0.00151, 0.05933, 0.0, 185.3, 185.3, 185.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2028.0, 2027.0, 0.00085, 0.03403, 0.0, 268.1, 268.1, 268.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2028.0, 2027.0, 0.00085, 0.03403, 0.0, 268.1, 268.1, 268.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2028.0, 2027.0, 0.00085, 0.03403, 0.0, 268.1, 268.1, 268.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2035.0, 2034.0, 0.00125, 0.05736, 0.0, 200.5, 200.5, 200.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2060.0, 2059.0, 0.00051, 0.02915, 0.0, 260.3, 260.3, 260.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2060.0, 2059.0, 0.00051, 0.02915, 0.0, 260.3, 260.3, 260.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2060.0, 2059.0, 0.00051, 0.02915, 0.0, 260.3, 260.3, 260.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2101.0, 2100.0, 0.00102, 0.04539, 0.0, 165.3, 165.3, 165.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2108.0, 2107.0, 0.00101, 0.04944, 0.0, 253.3, 253.3, 253.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2108.0, 2107.0, 0.00101, 0.04944, 0.0, 253.3, 253.3, 253.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2108.0, 2107.0, 0.00101, 0.04944, 0.0, 253.3, 253.3, 253.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2117.0, 2116.0, 0.00091, 0.03869, 0.0, 228.7, 228.7, 228.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2117.0, 2116.0, 0.00091, 0.03869, 0.0, 228.7, 228.7, 228.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2117.0, 2116.0, 0.00091, 0.03869, 0.0, 228.7, 228.7, 228.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2127.0, 2126.0, 0.00091, 0.04221, 0.0, 162.2, 162.2, 162.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2137.0, 2136.0, 0.00116, 0.04565, 0.0, 223.6, 223.6, 223.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2145.0, 2144.0, 0.00128, 0.05929, 0.0, 174.5, 174.5, 174.5, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2162.0, 2161.0, 0.00195, 0.05535, 0.0, 244.0, 244.0, 244.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2162.0, 2161.0, 0.00195, 0.05535, 0.0, 244.0, 244.0, 244.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2162.0, 2161.0, 0.00195, 0.05535, 0.0, 244.0, 244.0, 244.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2163.0, 2162.0, 0.00353, 0.11641, 0.0, 132.6, 132.6, 132.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2173.0, 2172.0, 0.00103, 0.05093, 0.0, 179.4, 179.4, 179.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2187.0, 2186.0, 0.0113, 0.24118, 0.0, 74.8, 74.8, 74.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2190.0, 2189.0, 0.00187, 0.08455, 0.0, 233.0, 233.0, 233.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2190.0, 2189.0, 0.00187, 0.08455, 0.0, 233.0, 233.0, 233.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2190.0, 2189.0, 0.00187, 0.08455, 0.0, 233.0, 233.0, 233.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2191.0, 2190.0, 0.00348, 0.09397, 0.0, 97.1, 97.1, 97.1, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [2200.0, 2199.0, 0.0019, 0.07848, 0.0, 224.2, 224.2, 224.2, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2200.0, 2199.0, 0.0019, 0.07848, 0.0, 224.2, 224.2, 224.2, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2201.0, 2200.0, 0.00325, 0.10583, 0.0, 105.6, 105.6, 105.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2212.0, 2211.0, 0.01163, 0.2725, 0.0, 55.7, 55.7, 55.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2216.0, 2215.0, 0.00113, 0.04727, 0.0, 215.7, 215.7, 215.7, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2221.0, 2220.0, 0.00848, 0.21995, 0.0, 44.2, 44.2, 44.2, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [2225.0, 2224.0, 0.00774, 0.19164, 0.0, 49.8, 49.8, 49.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2229.0, 2228.0, 0.00158, 0.06372, 0.0, 245.2, 245.2, 245.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2229.0, 2228.0, 0.00158, 0.06372, 0.0, 245.2, 245.2, 245.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2229.0, 2228.0, 0.00158, 0.06372, 0.0, 245.2, 245.2, 245.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2230.0, 2229.0, 0.00476, 0.17149, 0.0, 126.9, 126.9, 126.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2234.0, 2233.0, 0.0118, 0.32376, 0.0, 51.7, 51.7, 51.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2238.0, 2237.0, 0.0145, 0.38423, 0.0, 49.7, 49.7, 49.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2243.0, 2242.0, 0.00476, 0.15, 0.0, 63.3, 63.3, 63.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2264.0, 2263.0, 0.00885, 0.23105, 0.0, 50.4, 50.4, 50.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2267.0, 2266.0, 0.01094, 0.26415, 0.0, 41.6, 41.6, 41.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2274.0, 2275.0, 0.00338, 0.07433, 0.0, 124.2, 124.2, 124.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2274.0, 2276.0, 0.00333, 0.09133, 0.0, 124.2, 124.2, 124.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2274.0, 2277.0, 0.00432, 0.09484, 0.0, 124.2, 124.2, 124.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2274.0, 2278.0, 0.00267, 0.07483, 0.0, 124.2, 124.2, 124.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2274.0, 2279.0, 0.00326, 0.08342, 0.0, 124.2, 124.2, 124.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2274.0, 2280.0, 0.00336, 0.09271, 0.0, 124.2, 124.2, 124.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2283.0, 2285.0, 0.00063, 0.02425, 0.0, 261.3, 261.3, 261.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2284.0, 2283.0, 0.00195, 0.09473, 0.0, 111.7, 111.7, 111.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2289.0, 0.01267, 0.32731, 0.0, 39.1, 39.1, 39.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2290.0, 0.01332, 0.36321, 0.0, 28.2, 28.2, 28.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2291.0, 0.02038, 0.41957, 0.0, 28.0, 28.0, 28.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2292.0, 0.06627, 1.39979, 0.0, 6.9, 6.9, 6.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2293.0, 0.08879, 2.21483, 0.0, 3.7, 3.7, 3.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2294.0, 0.01907, 0.49612, 0.0, 20.9, 20.9, 20.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2295.0, 0.03773, 0.97663, 0.0, 14.8, 14.8, 14.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2288.0, 2296.0, 0.70474, 18.4813, 0.0, 0.7, 0.7, 0.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2300.0, 2302.0, 0.00026, 0.01752, 0.0, 871.3, 871.3, 871.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2300.0, 2303.0, 0.0002, 0.01171, 0.0, 867.6, 867.6, 867.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2300.0, 2304.0, 0.00025, 0.01606, 0.0, 865.3, 865.3, 865.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2301.0, 2300.0, 0.00016, 0.01374, 0.0, 789.9, 789.9, 789.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2307.0, 2310.0, 0.00015, 0.00997, 0.0, 1035.5, 1035.5, 1035.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2308.0, 2307.0, 0.00024, 0.01596, 0.0, 773.8, 773.8, 773.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2309.0, 2308.0, 0.00162, 0.08601, 0.0, 149.9, 149.9, 149.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2313.0, 2315.0, 0.00193, 0.08903, 0.0, 150.3, 150.3, 150.3, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [2313.0, 2316.0, 0.00103, 0.05366, 0.0, 147.9, 147.9, 147.9, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [2313.0, 2317.0, 0.00054, 0.02456, 0.0, 147.7, 147.7, 147.7, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2313.0, 2318.0, 0.00177, 0.08048, 0.0, 146.2, 146.2, 146.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [2314.0, 2313.0, 0.00156, 0.07418, 0.0, 191.2, 191.2, 191.2, 1.05, 0.0, 1.0, -30.0, 30.0],
    [2321.0, 2323.0, 0.00136, 0.05592, 0.0, 209.3, 209.3, 209.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2322.0, 2321.0, 0.00189, 0.07798, 0.0, 118.8, 118.8, 118.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2326.0, 2327.0, 0.00398, 0.09669, 0.0, 131.6, 131.6, 131.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2330.0, 2332.0, 0.0013, 0.06318, 0.0, 238.3, 238.3, 238.3, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [2330.0, 2333.0, 0.00096, 0.04762, 0.0, 238.3, 238.3, 238.3, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [2330.0, 2334.0, 0.00119, 0.05385, 0.0, 238.3, 238.3, 238.3, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [2331.0, 2330.0, 0.00089, 0.04315, 0.0, 291.9, 291.9, 291.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2331.0, 2330.0, 0.00089, 0.04315, 0.0, 291.9, 291.9, 291.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2331.0, 2330.0, 0.00089, 0.04315, 0.0, 291.9, 291.9, 291.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2337.0, 2340.0, 0.00018, 0.01424, 0.0, 1112.4, 1112.4, 1112.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2337.0, 2341.0, 0.00024, 0.0113, 0.0, 1109.7, 1109.7, 1109.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2338.0, 2337.0, 0.00027, 0.02121, 0.0, 1046.3, 1046.3, 1046.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2339.0, 2338.0, 0.00125, 0.05236, 0.0, 315.0, 315.0, 315.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2344.0, 2346.0, 0.00333, 0.11299, 0.0, 127.3, 127.3, 127.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2344.0, 2347.0, 0.00211, 0.08207, 0.0, 124.5, 124.5, 124.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2344.0, 2348.0, 0.00219, 0.11867, 0.0, 124.4, 124.4, 124.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2344.0, 2349.0, 0.00205, 0.1125, 0.0, 122.7, 122.7, 122.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2344.0, 2350.0, 0.00192, 0.08177, 0.0, 121.3, 121.3, 121.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2344.0, 2351.0, 0.003, 0.1121, 0.0, 118.0, 118.0, 118.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2344.0, 2352.0, 0.05324, 1.99985, 0.0, 4.6, 4.6, 4.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2345.0, 2344.0, 0.00181, 0.06497, 0.0, 171.0, 171.0, 171.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2345.0, 2353.0, 0.27285, 7.21592, 0.0, 1.5, 1.5, 1.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2357.0, 2358.0, 0.01131, 0.31737, 0.0, 49.7, 49.7, 49.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2357.0, 2359.0, 0.0131, 0.36434, 0.0, 41.1, 41.1, 41.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2357.0, 2360.0, 0.0129, 0.33821, 0.0, 40.8, 40.8, 40.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2363.0, 2364.0, 0.00172, 0.04362, 0.0, 232.0, 232.0, 232.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2363.0, 2365.0, 0.00195, 0.04714, 0.0, 232.0, 232.0, 232.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2363.0, 2366.0, 0.00297, 0.06994, 0.0, 232.0, 232.0, 232.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2369.0, 2371.0, 0.00073, 0.03177, 0.0, 316.4, 316.4, 316.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2369.0, 2372.0, 0.00062, 0.02523, 0.0, 316.4, 316.4, 316.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2369.0, 2373.0, 0.00102, 0.03707, 0.0, 316.4, 316.4, 316.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2370.0, 2369.0, 0.00125, 0.05766, 0.0, 217.9, 217.9, 217.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2382.0, 2384.0, 0.00266, 0.10233, 0.0, 169.0, 169.0, 169.0, 1.1, 0.0, 1.0, -30.0, 30.0],
    [2382.0, 2385.0, 0.00175, 0.08515, 0.0, 169.0, 169.0, 169.0, 1.09375, 0.0, 1.0, -30.0, 30.0],
    [2383.0, 2382.0, 0.00044, 0.01985, 0.0, 193.8, 193.8, 193.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2388.0, 2390.0, 0.00083, 0.04087, 0.0, 202.7, 202.7, 202.7, 0.975, 0.0, 1.0, -30.0, 30.0],
    [2388.0, 2391.0, 0.00179, 0.0588, 0.0, 202.7, 202.7, 202.7, 0.975, 0.0, 1.0, -30.0, 30.0],
    [2388.0, 2392.0, 0.00102, 0.05459, 0.0, 202.7, 202.7, 202.7, 0.975, 0.0, 1.0, -30.0, 30.0],
    [2389.0, 2388.0, 0.00203, 0.07696, 0.0, 201.5, 201.5, 201.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2395.0, 2397.0, 0.00035, 0.01577, 0.0, 937.3, 937.3, 937.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2396.0, 2395.0, 0.00166, 0.07184, 0.0, 245.8, 245.8, 245.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2396.0, 2395.0, 0.00166, 0.07184, 0.0, 245.8, 245.8, 245.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2396.0, 2395.0, 0.00166, 0.07184, 0.0, 245.8, 245.8, 245.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2401.0, 2400.0, 0.00207, 0.08941, 0.0, 180.0, 180.0, 180.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2407.0, 2409.0, 0.00254, 0.11774, 0.0, 91.8, 91.8, 91.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2407.0, 2411.0, 0.00326, 0.11388, 0.0, 86.2, 86.2, 86.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2407.0, 0.00228, 0.08433, 0.0, 134.8, 134.8, 134.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2410.0, 0.00465, 0.12405, 0.0, 48.9, 48.9, 48.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2408.0, 2412.0, 0.01102, 0.24839, 0.0, 48.8, 48.8, 48.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2415.0, 2416.0, 0.00565, 0.14335, 0.0, 73.6, 73.6, 73.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2415.0, 2417.0, 0.00442, 0.1475, 0.0, 73.6, 73.6, 73.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2415.0, 2418.0, 0.00657, 0.15045, 0.0, 73.6, 73.6, 73.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2421.0, 2423.0, 0.00354, 0.15297, 0.0, 98.9, 98.9, 98.9, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2421.0, 2424.0, 0.00394, 0.17544, 0.0, 65.7, 65.7, 65.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2422.0, 2421.0, 0.00071, 0.03157, 0.0, 264.6, 264.6, 264.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2427.0, 2428.0, 0.00061, 0.0264, 0.0, 323.3, 323.3, 323.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2427.0, 2429.0, 0.00095, 0.04601, 0.0, 323.3, 323.3, 323.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2427.0, 2430.0, 0.00082, 0.03581, 0.0, 323.3, 323.3, 323.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2434.0, 2433.0, 0.0013, 0.05979, 0.0, 185.1, 185.1, 185.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2437.0, 2441.0, 0.00065, 0.02531, 0.0, 218.8, 218.8, 218.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2437.0, 2442.0, 0.0014, 0.04829, 0.0, 218.8, 218.8, 218.8, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [2437.0, 2443.0, 0.00152, 0.06251, 0.0, 218.8, 218.8, 218.8, 1.075, 0.0, 1.0, -30.0, 30.0],
    [2438.0, 2437.0, 0.00207, 0.07282, 0.0, 277.3, 277.3, 277.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2438.0, 2437.0, 0.00207, 0.07282, 0.0, 277.3, 277.3, 277.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2438.0, 2437.0, 0.00207, 0.07282, 0.0, 277.3, 277.3, 277.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2439.0, 2438.0, 0.00394, 0.13587, 0.0, 96.3, 96.3, 96.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2440.0, 2439.0, 0.00915, 0.25966, 0.0, 67.8, 67.8, 67.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2446.0, 2449.0, 0.00024, 0.01845, 0.0, 881.1, 881.1, 881.1, 1.05, 0.0, 1.0, -30.0, 30.0],
    [2446.0, 2450.0, 0.00017, 0.01356, 0.0, 879.0, 879.0, 879.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2447.0, 2446.0, 0.00019, 0.0134, 0.0, 1200.0, 1200.0, 1200.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2448.0, 2447.0, 0.00092, 0.04265, 0.0, 234.3, 234.3, 234.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2453.0, 2455.0, 0.0016, 0.07542, 0.0, 171.3, 171.3, 171.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2453.0, 2456.0, 0.00306, 0.10727, 0.0, 171.3, 171.3, 171.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2454.0, 2453.0, 0.00122, 0.06123, 0.0, 230.4, 230.4, 230.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2454.0, 2453.0, 0.00122, 0.06123, 0.0, 230.4, 230.4, 230.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2454.0, 2453.0, 0.00122, 0.06123, 0.0, 230.4, 230.4, 230.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2462.0, 2464.0, 0.00028, 0.02504, 0.0, 457.7, 457.7, 457.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2462.0, 2465.0, 0.00049, 0.03403, 0.0, 453.5, 453.5, 453.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2462.0, 2466.0, 0.00073, 0.03829, 0.0, 446.5, 446.5, 446.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2462.0, 2467.0, 0.00041, 0.03293, 0.0, 439.4, 439.4, 439.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2462.0, 2468.0, 0.00022, 0.0178, 0.0, 436.5, 436.5, 436.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2462.0, 2469.0, 0.00031, 0.02508, 0.0, 436.1, 436.1, 436.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2463.0, 2462.0, 0.00035, 0.02445, 0.0, 413.2, 413.2, 413.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2474.0, 2473.0, 0.00162, 0.06778, 0.0, 225.7, 225.7, 225.7, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2474.0, 2473.0, 0.00162, 0.06778, 0.0, 225.7, 225.7, 225.7, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2480.0, 2481.0, 0.00269, 0.06937, 0.0, 221.3, 221.3, 221.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2484.0, 2486.0, 0.001, 0.05204, 0.0, 292.8, 292.8, 292.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2484.0, 2487.0, 0.00084, 0.03641, 0.0, 292.8, 292.8, 292.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2484.0, 2488.0, 0.00091, 0.03879, 0.0, 292.8, 292.8, 292.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2485.0, 2484.0, 0.00087, 0.04532, 0.0, 312.2, 312.2, 312.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2485.0, 2484.0, 0.00087, 0.04532, 0.0, 312.2, 312.2, 312.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2485.0, 2484.0, 0.00087, 0.04532, 0.0, 312.2, 312.2, 312.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2485.0, 2484.0, 0.00087, 0.04532, 0.0, 312.2, 312.2, 312.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2491.0, 2493.0, 0.00146, 0.0646, 0.0, 195.0, 195.0, 195.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2492.0, 2491.0, 0.00105, 0.05262, 0.0, 157.9, 157.9, 157.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2496.0, 2499.0, 0.00029, 0.02022, 0.0, 669.2, 669.2, 669.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2496.0, 2500.0, 0.00069, 0.04088, 0.0, 352.3, 352.3, 352.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2497.0, 2496.0, 0.00024, 0.01652, 0.0, 892.0, 892.0, 892.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2498.0, 2497.0, 0.00131, 0.06639, 0.0, 213.1, 213.1, 213.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2503.0, 2506.0, 0.0002, 0.01208, 0.0, 632.4, 632.4, 632.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2503.0, 2507.0, 0.00028, 0.01809, 0.0, 632.0, 632.0, 632.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2503.0, 2508.0, 0.00026, 0.01984, 0.0, 631.8, 631.8, 631.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2503.0, 2509.0, 0.0002, 0.01381, 0.0, 629.5, 629.5, 629.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2503.0, 2510.0, 0.00021, 0.01804, 0.0, 628.9, 628.9, 628.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2504.0, 2503.0, 0.0002, 0.01406, 0.0, 1048.5, 1048.5, 1048.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2505.0, 2504.0, 0.00157, 0.05449, 0.0, 221.0, 221.0, 221.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2513.0, 2515.0, 0.00072, 0.03201, 0.0, 268.1, 268.1, 268.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2513.0, 2516.0, 0.00065, 0.03276, 0.0, 268.1, 268.1, 268.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2513.0, 2517.0, 0.00045, 0.02576, 0.0, 268.1, 268.1, 268.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2514.0, 2513.0, 0.00133, 0.05549, 0.0, 212.2, 212.2, 212.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2520.0, 2521.0, 0.00567, 0.14156, 0.0, 87.9, 87.9, 87.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2524.0, 2526.0, 0.00186, 0.07523, 0.0, 201.5, 201.5, 201.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2524.0, 2527.0, 0.00122, 0.04816, 0.0, 201.5, 201.5, 201.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2525.0, 2524.0, 0.00085, 0.03588, 0.0, 190.7, 190.7, 190.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2530.0, 2531.0, 0.00806, 0.21437, 0.0, 49.0, 49.0, 49.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2534.0, 2536.0, 0.00204, 0.10317, 0.0, 98.3, 98.3, 98.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2534.0, 2537.0, 0.00386, 0.17114, 0.0, 96.7, 96.7, 96.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2534.0, 2538.0, 0.00377, 0.16965, 0.0, 94.7, 94.7, 94.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2534.0, 2539.0, 0.00248, 0.11955, 0.0, 92.1, 92.1, 92.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2535.0, 2534.0, 0.00118, 0.05603, 0.0, 176.5, 176.5, 176.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2542.0, 2544.0, 0.00097, 0.04589, 0.0, 227.0, 227.0, 227.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2542.0, 2545.0, 0.00121, 0.04391, 0.0, 227.0, 227.0, 227.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2543.0, 2542.0, 0.00166, 0.07003, 0.0, 123.6, 123.6, 123.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2549.0, 2548.0, 0.00151, 0.06437, 0.0, 271.6, 271.6, 271.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2552.0, 2554.0, 0.00183, 0.06685, 0.0, 171.5, 171.5, 171.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2552.0, 2555.0, 0.00103, 0.04153, 0.0, 171.5, 171.5, 171.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2552.0, 2556.0, 0.00133, 0.05776, 0.0, 171.5, 171.5, 171.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2552.0, 2557.0, 0.00118, 0.05594, 0.0, 171.5, 171.5, 171.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2553.0, 2552.0, 0.00146, 0.06688, 0.0, 250.8, 250.8, 250.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2553.0, 2552.0, 0.00146, 0.06688, 0.0, 250.8, 250.8, 250.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2553.0, 2552.0, 0.00146, 0.06688, 0.0, 250.8, 250.8, 250.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2560.0, 2563.0, 0.00013, 0.00957, 0.0, 1579.5, 1579.5, 1579.5, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2560.0, 2564.0, 0.0001, 0.00884, 0.0, 1579.5, 1579.5, 1579.5, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2561.0, 2560.0, 0.00025, 0.01795, 0.0, 1117.0, 1117.0, 1117.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2562.0, 2561.0, 0.00067, 0.03286, 0.0, 269.8, 269.8, 269.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2562.0, 2561.0, 0.00067, 0.03286, 0.0, 269.8, 269.8, 269.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2562.0, 2561.0, 0.00067, 0.03286, 0.0, 269.8, 269.8, 269.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2568.0, 2567.0, 0.00171, 0.07037, 0.0, 195.9, 195.9, 195.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2571.0, 2573.0, 0.00053, 0.0277, 0.0, 361.4, 361.4, 361.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2572.0, 2571.0, 0.00092, 0.0495, 0.0, 183.6, 183.6, 183.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2576.0, 2578.0, 0.00166, 0.08017, 0.0, 195.0, 195.0, 195.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2577.0, 2576.0, 0.00105, 0.04541, 0.0, 185.2, 185.2, 185.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2581.0, 2583.0, 0.0003, 0.01562, 0.0, 884.5, 884.5, 884.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2581.0, 2584.0, 0.00018, 0.01218, 0.0, 883.8, 883.8, 883.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2582.0, 2581.0, 0.00022, 0.01354, 0.0, 927.9, 927.9, 927.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2587.0, 2588.0, 0.00083, 0.03807, 0.0, 302.3, 302.3, 302.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2595.0, 2594.0, 0.00078, 0.04189, 0.0, 246.6, 246.6, 246.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2601.0, 2604.0, 0.00027, 0.01739, 0.0, 717.9, 717.9, 717.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2602.0, 2601.0, 0.00023, 0.01449, 0.0, 763.8, 763.8, 763.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2603.0, 2602.0, 0.00136, 0.05401, 0.0, 207.4, 207.4, 207.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2607.0, 2611.0, 0.00013, 0.00848, 0.0, 899.9, 899.9, 899.9, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [2607.0, 2612.0, 0.00019, 0.01517, 0.0, 899.7, 899.7, 899.7, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2607.0, 2613.0, "9e-05", 0.00749, 0.0, 899.7, 899.7, 899.7, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [2608.0, 2607.0, 0.00024, 0.01932, 0.0, 821.4, 821.4, 821.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2609.0, 2608.0, 0.00117, 0.05186, 0.0, 224.9, 224.9, 224.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2610.0, 2609.0, 0.00488, 0.1932, 0.0, 120.0, 120.0, 120.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2616.0, 2617.0, 0.00748, 0.16261, 0.0, 57.2, 57.2, 57.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2620.0, 2623.0, 0.00019, 0.01091, 0.0, 1076.4, 1076.4, 1076.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2620.0, 2624.0, "9e-05", 0.00643, 0.0, 1068.1, 1068.1, 1068.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2620.0, 2625.0, 0.0001, 0.00557, 0.0, 1064.2, 1064.2, 1064.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2621.0, 2620.0, 0.00023, 0.01226, 0.0, 760.1, 760.1, 760.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2622.0, 2621.0, 0.00208, 0.07255, 0.0, 180.0, 180.0, 180.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2628.0, 2630.0, 0.00068, 0.02767, 0.0, 375.2, 375.2, 375.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2629.0, 2628.0, 0.00117, 0.04258, 0.0, 246.0, 246.0, 246.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2633.0, 2635.0, 0.00044, 0.02439, 0.0, 313.3, 313.3, 313.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2634.0, 2633.0, 0.00152, 0.07551, 0.0, 132.1, 132.1, 132.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2641.0, 2644.0, 0.00015, 0.01173, 0.0, 635.7, 635.7, 635.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2641.0, 2645.0, 0.00032, 0.01992, 0.0, 635.2, 635.2, 635.2, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2641.0, 2646.0, 0.00028, 0.01846, 0.0, 634.2, 634.2, 634.2, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2641.0, 2647.0, 0.00031, 0.02409, 0.0, 632.6, 632.6, 632.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2642.0, 2641.0, 0.00021, 0.0173, 0.0, 799.4, 799.4, 799.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2643.0, 2642.0, 0.0014, 0.06211, 0.0, 209.8, 209.8, 209.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2650.0, 2651.0, 0.00332, 0.06813, 0.0, 205.7, 205.7, 205.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2650.0, 2652.0, 0.00191, 0.03724, 0.0, 205.7, 205.7, 205.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2650.0, 2653.0, 0.00301, 0.07089, 0.0, 205.7, 205.7, 205.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2656.0, 2657.0, 0.00402, 0.08108, 0.0, 164.5, 164.5, 164.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2660.0, 2662.0, 0.00112, 0.04617, 0.0, 256.1, 256.1, 256.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2661.0, 2660.0, 0.00113, 0.04518, 0.0, 164.5, 164.5, 164.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2668.0, 2669.0, 0.00169, 0.07261, 0.0, 238.9, 238.9, 238.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2668.0, 2670.0, 0.00075, 0.03487, 0.0, 238.9, 238.9, 238.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2668.0, 2671.0, 0.00107, 0.05406, 0.0, 238.9, 238.9, 238.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2674.0, 2677.0, 0.0005, 0.02702, 0.0, 708.1, 708.1, 708.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2674.0, 2678.0, 0.00031, 0.02081, 0.0, 707.6, 707.6, 707.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2674.0, 2679.0, 0.00024, 0.01881, 0.0, 706.0, 706.0, 706.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2675.0, 2674.0, 0.00018, 0.01304, 0.0, 1128.8, 1128.8, 1128.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2675.0, 2674.0, 0.00018, 0.01304, 0.0, 1128.8, 1128.8, 1128.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2676.0, 2675.0, 0.00119, 0.05518, 0.0, 253.6, 253.6, 253.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2676.0, 2675.0, 0.00119, 0.05518, 0.0, 253.6, 253.6, 253.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2676.0, 2675.0, 0.00119, 0.05518, 0.0, 253.6, 253.6, 253.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2682.0, 2683.0, 0.00075, 0.02427, 0.0, 368.2, 368.2, 368.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2686.0, 2688.0, 0.00087, 0.03367, 0.0, 263.9, 263.9, 263.9, 1.05, 0.0, 1.0, -30.0, 30.0],
    [2687.0, 2686.0, 0.00176, 0.06241, 0.0, 212.9, 212.9, 212.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2687.0, 2686.0, 0.00176, 0.06241, 0.0, 212.9, 212.9, 212.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2692.0, 2691.0, 0.00226, 0.08379, 0.0, 130.0, 130.0, 130.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2695.0, 2698.0, 0.00022, 0.01413, 0.0, 820.3, 820.3, 820.3, 1.05, 0.0, 1.0, -30.0, 30.0],
    [2695.0, 2699.0, 0.00018, 0.01446, 0.0, 820.0, 820.0, 820.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [2695.0, 2700.0, 0.00026, 0.01637, 0.0, 818.8, 818.8, 818.8, 1.05, 0.0, 1.0, -30.0, 30.0],
    [2696.0, 2695.0, 0.00044, 0.0223, 0.0, 865.2, 865.2, 865.2, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2697.0, 2696.0, 0.00119, 0.04866, 0.0, 180.0, 180.0, 180.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2703.0, 2704.0, 0.00106, 0.04093, 0.0, 247.0, 247.0, 247.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2703.0, 2705.0, 0.00098, 0.03598, 0.0, 247.0, 247.0, 247.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2703.0, 2706.0, 0.00082, 0.04141, 0.0, 247.0, 247.0, 247.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2709.0, 2710.0, 0.01146, 0.30986, 0.0, 46.3, 46.3, 46.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2709.0, 2711.0, 0.01256, 0.33587, 0.0, 30.7, 30.7, 30.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2714.0, 2716.0, 0.00131, 0.0711, 0.0, 158.5, 158.5, 158.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2714.0, 2717.0, 0.00179, 0.0732, 0.0, 158.5, 158.5, 158.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2715.0, 2714.0, 0.00188, 0.07284, 0.0, 203.5, 203.5, 203.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2715.0, 2718.0, 0.06249, 1.19383, 0.0, 12.1, 12.1, 12.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2715.0, 2719.0, 0.16549, 3.96581, 0.0, 2.8, 2.8, 2.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2722.0, 2725.0, "8e-05", 0.00582, 0.0, 1760.6, 1760.6, 1760.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2722.0, 2726.0, 0.0001, 0.00787, 0.0, 1760.6, 1760.6, 1760.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2723.0, 2722.0, 0.00016, 0.01091, 0.0, 847.7, 847.7, 847.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2724.0, 2723.0, 0.0015, 0.073, 0.0, 211.2, 211.2, 211.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2729.0, 2731.0, 0.00311, 0.15088, 0.0, 129.7, 129.7, 129.7, 1.075, 0.0, 1.0, -30.0, 30.0],
    [2729.0, 2732.0, 0.00232, 0.1001, 0.0, 129.6, 129.6, 129.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [2730.0, 2729.0, 0.00142, 0.0543, 0.0, 184.0, 184.0, 184.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2730.0, 2733.0, 0.00603, 0.17032, 0.0, 47.9, 47.9, 47.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2736.0, 2739.0, "6e-05", 0.00544, 0.0, 1078.7, 1078.7, 1078.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2737.0, 2736.0, 0.00023, 0.01608, 0.0, 685.5, 685.5, 685.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2738.0, 2737.0, 0.001, 0.04886, 0.0, 157.9, 157.9, 157.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2745.0, 2747.0, 0.00111, 0.05506, 0.0, 195.0, 195.0, 195.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2746.0, 2745.0, 0.00129, 0.06864, 0.0, 128.4, 128.4, 128.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2756.0, 2759.0, 0.00036, 0.02574, 0.0, 521.0, 521.0, 521.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2756.0, 2760.0, 0.00042, 0.03152, 0.0, 520.2, 520.2, 520.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2756.0, 2761.0, 0.00031, 0.0211, 0.0, 518.8, 518.8, 518.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2756.0, 2762.0, 0.00035, 0.02466, 0.0, 516.9, 516.9, 516.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2756.0, 2763.0, 0.00041, 0.03274, 0.0, 516.1, 516.1, 516.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2756.0, 2764.0, 0.00022, 0.01628, 0.0, 515.6, 515.6, 515.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2757.0, 2756.0, 0.00031, 0.02214, 0.0, 1016.49, 1016.49, 1016.49, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2758.0, 2757.0, 0.0013, 0.05499, 0.0, 194.3, 194.3, 194.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2768.0, 2769.0, 0.01204, 0.28235, 0.0, 52.1, 52.1, 52.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2772.0, 2774.0, 0.00194, 0.07384, 0.0, 158.5, 158.5, 158.5, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [2773.0, 2772.0, 0.00133, 0.06692, 0.0, 178.0, 178.0, 178.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2777.0, 2779.0, 0.00016, 0.01171, 0.0, 739.6, 739.6, 739.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2777.0, 2780.0, 0.00031, 0.02153, 0.0, 739.2, 739.2, 739.2, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2777.0, 2781.0, 0.00025, 0.01969, 0.0, 737.8, 737.8, 737.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2778.0, 2777.0, 0.00024, 0.01661, 0.0, 747.2, 747.2, 747.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2784.0, 2786.0, 0.00114, 0.05212, 0.0, 209.3, 209.3, 209.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2785.0, 2784.0, 0.00103, 0.05263, 0.0, 175.5, 175.5, 175.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2789.0, 2790.0, 0.00199, 0.04452, 0.0, 161.5, 161.5, 161.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2796.0, 2799.0, 0.00018, 0.01263, 0.0, 983.0, 983.0, 983.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2796.0, 2800.0, 0.00016, 0.01249, 0.0, 982.3, 982.3, 982.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2797.0, 2796.0, 0.00027, 0.01768, 0.0, 828.6, 828.6, 828.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2798.0, 2797.0, 0.00194, 0.0801, 0.0, 221.4, 221.4, 221.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2803.0, 2805.0, 0.00227, 0.09575, 0.0, 156.0, 156.0, 156.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2804.0, 2803.0, 0.0015, 0.06325, 0.0, 200.3, 200.3, 200.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2811.0, 2813.0, 0.00153, 0.0626, 0.0, 183.7, 183.7, 183.7, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2811.0, 2814.0, 0.00143, 0.06075, 0.0, 183.7, 183.7, 183.7, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [2812.0, 2811.0, 0.00155, 0.06274, 0.0, 225.1, 225.1, 225.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2812.0, 2811.0, 0.00155, 0.06274, 0.0, 225.1, 225.1, 225.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2817.0, 2820.0, 0.00025, 0.01655, 0.0, 799.3, 799.3, 799.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2817.0, 2821.0, 0.00019, 0.01226, 0.0, 795.4, 795.4, 795.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2817.0, 2822.0, 0.0002, 0.0128, 0.0, 792.4, 792.4, 792.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2817.0, 2823.0, 0.00024, 0.01426, 0.0, 787.8, 787.8, 787.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2818.0, 2817.0, 0.00024, 0.01602, 0.0, 1055.5, 1055.5, 1055.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2819.0, 2818.0, 0.00129, 0.05403, 0.0, 204.4, 204.4, 204.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2826.0, 2829.0, 0.00022, 0.01514, 0.0, 787.4, 787.4, 787.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2826.0, 2830.0, 0.00025, 0.02109, 0.0, 787.0, 787.0, 787.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2826.0, 2831.0, 0.00019, 0.01642, 0.0, 784.1, 784.1, 784.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2826.0, 2832.0, 0.00022, 0.01206, 0.0, 782.9, 782.9, 782.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2827.0, 2826.0, 0.00028, 0.01925, 0.0, 535.6, 535.6, 535.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2828.0, 2827.0, 0.00138, 0.06429, 0.0, 177.1, 177.1, 177.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2836.0, 2835.0, 0.0012, 0.05997, 0.0, 233.8, 233.8, 233.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2842.0, 2844.0, 0.001, 0.0456, 0.0, 195.0, 195.0, 195.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2843.0, 2842.0, 0.0017, 0.0701, 0.0, 218.2, 218.2, 218.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2843.0, 2845.0, 0.01438, 0.36777, 0.0, 34.7, 34.7, 34.7, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2843.0, 2846.0, 0.01153, 0.29003, 0.0, 33.4, 33.4, 33.4, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2850.0, 2849.0, 0.00181, 0.0748, 0.0, 178.5, 178.5, 178.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2856.0, 2858.0, 0.00038, 0.01944, 0.0, 767.8, 767.8, 767.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2857.0, 2856.0, 0.0012, 0.05998, 0.0, 290.0, 290.0, 290.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2864.0, 2867.0, 0.00031, 0.01912, 0.0, 848.9, 848.9, 848.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2864.0, 2868.0, 0.0001, 0.0072, 0.0, 848.0, 848.0, 848.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2864.0, 2869.0, 0.00019, 0.01369, 0.0, 844.4, 844.4, 844.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2865.0, 2864.0, 0.00022, 0.01729, 0.0, 1109.2, 1109.2, 1109.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2865.0, 2864.0, 0.00022, 0.01729, 0.0, 1109.2, 1109.2, 1109.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [2866.0, 2865.0, 0.0035, 0.0869, 0.0, 298.8, 298.8, 298.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2866.0, 2865.0, 0.0035, 0.0869, 0.0, 298.8, 298.8, 298.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2866.0, 2865.0, 0.0035, 0.0869, 0.0, 298.8, 298.8, 298.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [2875.0, 2878.0, 0.00023, 0.01721, 0.0, 736.4, 736.4, 736.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2876.0, 2875.0, 0.00015, 0.01335, 0.0, 919.3, 919.3, 919.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2877.0, 2876.0, 0.00142, 0.05714, 0.0, 147.6, 147.6, 147.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2881.0, 2883.0, 0.00024, 0.01544, 0.0, 772.8, 772.8, 772.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2881.0, 2884.0, 0.0003, 0.01969, 0.0, 771.4, 771.4, 771.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2881.0, 2885.0, 0.00023, 0.01631, 0.0, 771.4, 771.4, 771.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2881.0, 2886.0, 0.00035, 0.0231, 0.0, 770.8, 770.8, 770.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2882.0, 2881.0, 0.00026, 0.01572, 0.0, 608.49, 608.49, 608.49, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2889.0, 2890.0, 0.01177, 0.33995, 0.0, 51.3, 51.3, 51.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2893.0, 2895.0, 0.0012, 0.0541, 0.0, 260.0, 260.0, 260.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [2894.0, 2893.0, 0.00145, 0.06094, 0.0, 161.6, 161.6, 161.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2902.0, 2901.0, 0.00204, 0.08261, 0.0, 179.8, 179.8, 179.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2905.0, 2906.0, 0.00349, 0.09692, 0.0, 45.8, 45.8, 45.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [2905.0, 2907.0, 0.0103, 0.28518, 0.0, 33.7, 33.7, 33.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2905.0, 2908.0, 0.01509, 0.34475, 0.0, 32.0, 32.0, 32.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2911.0, 2913.0, 0.00273, 0.12944, 0.0, 112.8, 112.8, 112.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2911.0, 2914.0, 0.00233, 0.09586, 0.0, 111.3, 111.3, 111.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2912.0, 2911.0, 0.00149, 0.0812, 0.0, 195.6, 195.6, 195.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2917.0, 2918.0, 0.00059, 0.01965, 0.0, 579.8, 579.8, 579.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2917.0, 2919.0, 0.00036, 0.01396, 0.0, 579.8, 579.8, 579.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [2922.0, 2925.0, 0.00017, 0.01313, 0.0, 930.3, 930.3, 930.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2922.0, 2926.0, 0.00014, 0.01125, 0.0, 922.2, 922.2, 922.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2922.0, 2927.0, "9e-05", 0.00675, 0.0, 918.3, 918.3, 918.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2922.0, 2928.0, 0.00027, 0.01799, 0.0, 917.8, 917.8, 917.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [2922.0, 2929.0, 0.00019, 0.01281, 0.0, 916.9, 916.9, 916.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2923.0, 2922.0, 0.00028, 0.01916, 0.0, 766.9, 766.9, 766.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2924.0, 2923.0, 0.00149, 0.07112, 0.0, 202.9, 202.9, 202.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2935.0, 2937.0, 0.0011, 0.05906, 0.0, 195.0, 195.0, 195.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2936.0, 2935.0, 0.00163, 0.08473, 0.0, 193.1, 193.1, 193.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2941.0, 2940.0, 0.00125, 0.05727, 0.0, 208.8, 208.8, 208.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2944.0, 2946.0, 0.00014, 0.01093, 0.0, 686.8, 686.8, 686.8, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [2944.0, 2947.0, 0.00034, 0.02184, 0.0, 679.4, 679.4, 679.4, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [2944.0, 2948.0, 0.00024, 0.01473, 0.0, 678.3, 678.3, 678.3, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [2944.0, 2949.0, 0.00028, 0.01794, 0.0, 674.2, 674.2, 674.2, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [2944.0, 2950.0, 0.0004, 0.02643, 0.0, 671.9, 671.9, 671.9, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [2944.0, 2951.0, 0.00024, 0.01877, 0.0, 669.7, 669.7, 669.7, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [2945.0, 2944.0, 0.00019, 0.01527, 0.0, 1149.7, 1149.7, 1149.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2945.0, 2944.0, 0.00019, 0.01527, 0.0, 1149.7, 1149.7, 1149.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2945.0, 2944.0, 0.00019, 0.01527, 0.0, 1149.7, 1149.7, 1149.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2955.0, 2956.0, 0.01348, 0.31814, 0.0, 41.7, 41.7, 41.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2955.0, 2957.0, 0.01962, 0.46053, 0.0, 33.7, 33.7, 33.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2960.0, 2962.0, 0.00145, 0.0652, 0.0, 156.0, 156.0, 156.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2961.0, 2960.0, 0.00155, 0.06669, 0.0, 254.7, 254.7, 254.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2966.0, 2965.0, 0.00029, 0.01547, 0.0, 925.8, 925.8, 925.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2967.0, 2966.0, 0.00128, 0.06061, 0.0, 133.9, 133.9, 133.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2970.0, 2972.0, 0.00123, 0.05415, 0.0, 221.0, 221.0, 221.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2970.0, 2973.0, 0.00084, 0.03183, 0.0, 221.0, 221.0, 221.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2970.0, 2974.0, 0.00145, 0.05793, 0.0, 221.0, 221.0, 221.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2971.0, 2970.0, 0.00142, 0.06075, 0.0, 210.9, 210.9, 210.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [2980.0, 2982.0, 0.00013, 0.01085, 0.0, 1231.1, 1231.1, 1231.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2980.0, 2983.0, 0.00012, 0.00727, 0.0, 1229.4, 1229.4, 1229.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2981.0, 2980.0, 0.00026, 0.01816, 0.0, 896.3, 896.3, 896.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2986.0, 2989.0, 0.00011, 0.0082, 0.0, 1104.2, 1104.2, 1104.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2987.0, 2986.0, 0.00019, 0.01389, 0.0, 1020.0, 1020.0, 1020.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2988.0, 2987.0, 0.00154, 0.0678, 0.0, 267.1, 267.1, 267.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [2993.0, 2992.0, 0.00132, 0.05354, 0.0, 233.9, 233.9, 233.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2993.0, 2992.0, 0.00132, 0.05354, 0.0, 233.9, 233.9, 233.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2993.0, 2992.0, 0.00132, 0.05354, 0.0, 233.9, 233.9, 233.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2996.0, 2999.0, 0.00063, 0.03, 0.0, 348.1, 348.1, 348.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2996.0, 3000.0, 0.00096, 0.03659, 0.0, 348.1, 348.1, 348.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2996.0, 3001.0, 0.00067, 0.0329, 0.0, 348.1, 348.1, 348.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2997.0, 2996.0, 0.00108, 0.05858, 0.0, 265.3, 265.3, 265.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2997.0, 2996.0, 0.00108, 0.05858, 0.0, 265.3, 265.3, 265.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2997.0, 2996.0, 0.00108, 0.05858, 0.0, 265.3, 265.3, 265.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2998.0, 2997.0, 0.00205, 0.07362, 0.0, 134.2, 134.2, 134.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2998.0, 2997.0, 0.00205, 0.07362, 0.0, 134.2, 134.2, 134.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [2998.0, 2997.0, 0.00205, 0.07362, 0.0, 134.2, 134.2, 134.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3004.0, 3007.0, 0.00105, 0.05086, 0.0, 146.2, 146.2, 146.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3005.0, 3004.0, 0.00197, 0.08229, 0.0, 203.2, 203.2, 203.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3006.0, 3005.0, 0.0023, 0.07533, 0.0, 107.0, 107.0, 107.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3011.0, 3010.0, 0.00205, 0.06197, 0.0, 155.7, 155.7, 155.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3014.0, 3015.0, 0.00323, 0.09595, 0.0, 154.4, 154.4, 154.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3014.0, 3016.0, 0.00241, 0.06467, 0.0, 154.4, 154.4, 154.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3020.0, 3019.0, 0.00223, 0.07849, 0.0, 221.8, 221.8, 221.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3020.0, 3019.0, 0.00223, 0.07849, 0.0, 221.8, 221.8, 221.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3023.0, 3025.0, 0.00018, 0.01064, 0.0, 1137.6, 1137.6, 1137.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3023.0, 3026.0, 0.00018, 0.01135, 0.0, 1135.8, 1135.8, 1135.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3023.0, 3027.0, 0.00022, 0.01665, 0.0, 1135.2, 1135.2, 1135.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3024.0, 3023.0, 0.00022, 0.0154, 0.0, 616.5, 616.5, 616.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3039.0, 3041.0, 0.00138, 0.06699, 0.0, 220.4, 220.4, 220.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3040.0, 3039.0, 0.00155, 0.07685, 0.0, 195.7, 195.7, 195.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3044.0, 3046.0, 0.00223, 0.08498, 0.0, 151.3, 151.3, 151.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3045.0, 3044.0, 0.00113, 0.03995, 0.0, 202.0, 202.0, 202.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3049.0, 3051.0, 0.00154, 0.06631, 0.0, 260.1, 260.1, 260.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3050.0, 3049.0, 0.0014, 0.05327, 0.0, 231.4, 231.4, 231.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3054.0, 3056.0, 0.0017, 0.06866, 0.0, 234.0, 234.0, 234.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3055.0, 3054.0, 0.00128, 0.05699, 0.0, 180.7, 180.7, 180.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3059.0, 3061.0, 0.00092, 0.03661, 0.0, 259.3, 259.3, 259.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3060.0, 3059.0, 0.00161, 0.05948, 0.0, 208.9, 208.9, 208.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3064.0, 3066.0, 0.00021, 0.01152, 0.0, 849.8, 849.8, 849.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3064.0, 3067.0, 0.00019, 0.01592, 0.0, 849.1, 849.1, 849.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3065.0, 3064.0, 0.00016, 0.01241, 0.0, 1007.6, 1007.6, 1007.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3071.0, 3070.0, 0.00134, 0.07189, 0.0, 235.0, 235.0, 235.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3074.0, 3077.0, 0.00021, 0.01716, 0.0, 644.5, 644.5, 644.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3074.0, 3078.0, 0.0003, 0.0211, 0.0, 644.0, 644.0, 644.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3074.0, 3079.0, 0.0002, 0.01748, 0.0, 640.4, 640.4, 640.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3074.0, 3080.0, 0.00023, 0.01471, 0.0, 639.2, 639.2, 639.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3074.0, 3081.0, 0.00029, 0.01955, 0.0, 638.5, 638.5, 638.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3075.0, 3074.0, 0.00014, 0.0113, 0.0, 945.0, 945.0, 945.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3076.0, 3075.0, 0.00138, 0.06074, 0.0, 201.6, 201.6, 201.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3084.0, 3086.0, 0.00114, 0.05218, 0.0, 260.0, 260.0, 260.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3085.0, 3084.0, 0.001, 0.05126, 0.0, 206.1, 206.1, 206.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3089.0, 3090.0, 0.00522, 0.15103, 0.0, 107.5, 107.5, 107.5, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3096.0, 3099.0, 0.00043, 0.02656, 0.0, 538.4, 538.4, 538.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3096.0, 3100.0, 0.00029, 0.02469, 0.0, 537.5, 537.5, 537.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3096.0, 3101.0, 0.00035, 0.02703, 0.0, 535.7, 535.7, 535.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3096.0, 3102.0, 0.00042, 0.02494, 0.0, 534.7, 534.7, 534.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3096.0, 3103.0, 0.00026, 0.01793, 0.0, 523.9, 523.9, 523.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3096.0, 3104.0, 0.00033, 0.02329, 0.0, 521.5, 521.5, 521.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3097.0, 3096.0, 0.00025, 0.01521, 0.0, 485.5, 485.5, 485.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3098.0, 3097.0, 0.00151, 0.06716, 0.0, 154.6, 154.6, 154.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3108.0, 3110.0, 0.0014, 0.0602, 0.0, 195.0, 195.0, 195.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3109.0, 3108.0, 0.0013, 0.04118, 0.0, 214.0, 214.0, 214.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3113.0, 3114.0, 0.00472, 0.08333, 0.0, 185.2, 185.2, 185.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3117.0, 3120.0, 0.00025, 0.01793, 0.0, 655.9, 655.9, 655.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3117.0, 3121.0, 0.00028, 0.02233, 0.0, 653.8, 653.8, 653.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3117.0, 3122.0, 0.00034, 0.02421, 0.0, 651.2, 651.2, 651.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3117.0, 3123.0, 0.00037, 0.02274, 0.0, 365.9, 365.9, 365.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3118.0, 3117.0, 0.00013, 0.01041, 0.0, 1069.5, 1069.5, 1069.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3119.0, 3118.0, 0.00156, 0.06132, 0.0, 153.4, 153.4, 153.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3126.0, 3129.0, 0.00028, 0.01947, 0.0, 828.9, 828.9, 828.9, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [3126.0, 3130.0, 0.00018, 0.01381, 0.0, 828.3, 828.3, 828.3, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [3126.0, 3131.0, 0.00013, 0.01128, 0.0, 826.8, 826.8, 826.8, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [3126.0, 3132.0, 0.00023, 0.01436, 0.0, 823.8, 823.8, 823.8, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [3127.0, 3126.0, 0.00052, 0.02329, 0.0, 1069.7, 1069.7, 1069.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3128.0, 3127.0, 0.00116, 0.04751, 0.0, 272.6, 272.6, 272.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3128.0, 3127.0, 0.00116, 0.04751, 0.0, 272.6, 272.6, 272.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3128.0, 3127.0, 0.00116, 0.04751, 0.0, 272.6, 272.6, 272.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3135.0, 3136.0, 0.00131, 0.05735, 0.0, 257.8, 257.8, 257.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3135.0, 3137.0, 0.00079, 0.04238, 0.0, 257.8, 257.8, 257.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3135.0, 3138.0, 0.00104, 0.05391, 0.0, 257.8, 257.8, 257.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3141.0, 3143.0, 0.00161, 0.0621, 0.0, 191.8, 191.8, 191.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3142.0, 3141.0, 0.00121, 0.06536, 0.0, 194.7, 194.7, 194.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3146.0, 3149.0, 0.00212, 0.09163, 0.0, 151.0, 151.0, 151.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3146.0, 3150.0, 0.00691, 0.26224, 0.0, 65.5, 65.5, 65.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3147.0, 3146.0, 0.00183, 0.05703, 0.0, 286.0, 286.0, 286.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3147.0, 3146.0, 0.00183, 0.05703, 0.0, 286.0, 286.0, 286.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3147.0, 3151.0, 0.00701, 0.18847, 0.0, 79.8, 79.8, 79.8, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3148.0, 3147.0, 0.00637, 0.172, 0.0, 101.4, 101.4, 101.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3154.0, 3156.0, 0.00014, 0.0113, 0.0, 1089.1, 1089.1, 1089.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3154.0, 3157.0, 0.00016, 0.01202, 0.0, 1086.9, 1086.9, 1086.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3154.0, 3158.0, 0.0002, 0.01486, 0.0, 1086.8, 1086.8, 1086.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3154.0, 3159.0, 0.00015, 0.01056, 0.0, 1080.7, 1080.7, 1080.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3155.0, 3154.0, 0.00021, 0.01442, 0.0, 1107.3, 1107.3, 1107.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3162.0, 3164.0, 0.00079, 0.0509, 0.0, 162.8, 162.8, 162.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3162.0, 3165.0, 0.00128, 0.05638, 0.0, 162.8, 162.8, 162.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3162.0, 3166.0, 0.00182, 0.08907, 0.0, 162.8, 162.8, 162.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3162.0, 3167.0, 0.0014, 0.07107, 0.0, 162.8, 162.8, 162.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3163.0, 3162.0, 0.00113, 0.05403, 0.0, 200.0, 200.0, 200.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3170.0, 3172.0, 0.00096, 0.06203, 0.0, 236.2, 236.2, 236.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3171.0, 3170.0, 0.00122, 0.06624, 0.0, 204.5, 204.5, 204.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3175.0, 3177.0, 0.00065, 0.0304, 0.0, 457.6, 457.6, 457.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3176.0, 3175.0, 0.00157, 0.09347, 0.0, 171.6, 171.6, 171.6, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3186.0, 3189.0, 0.00024, 0.01852, 0.0, 705.0, 705.0, 705.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3186.0, 3190.0, 0.0002, 0.0141, 0.0, 704.3, 704.3, 704.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3186.0, 3191.0, 0.00033, 0.02353, 0.0, 702.7, 702.7, 702.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3186.0, 3192.0, 0.00014, 0.01082, 0.0, 701.9, 701.9, 701.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3186.0, 3193.0, 0.00024, 0.01465, 0.0, 697.4, 697.4, 697.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3186.0, 3194.0, 0.00023, 0.0185, 0.0, 697.1, 697.1, 697.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3187.0, 3186.0, 0.00016, 0.01324, 0.0, 657.1, 657.1, 657.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3188.0, 3187.0, 0.00082, 0.03464, 0.0, 215.8, 215.8, 215.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3198.0, 3200.0, 0.00269, 0.11995, 0.0, 85.0, 85.0, 85.0, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3198.0, 3201.0, 0.00282, 0.10499, 0.0, 80.5, 80.5, 80.5, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3198.0, 3202.0, 0.00285, 0.13243, 0.0, 80.3, 80.3, 80.3, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3198.0, 3203.0, 0.00479, 0.20151, 0.0, 76.5, 76.5, 76.5, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3198.0, 3204.0, 0.00405, 0.16736, 0.0, 73.9, 73.9, 73.9, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3198.0, 3205.0, 0.00254, 0.12615, 0.0, 73.3, 73.3, 73.3, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3199.0, 3198.0, 0.00143, 0.06385, 0.0, 224.5, 224.5, 224.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3210.0, 3209.0, 0.00144, 0.06519, 0.0, 135.0, 135.0, 135.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3213.0, 3215.0, 0.0016, 0.07924, 0.0, 208.6, 208.6, 208.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3214.0, 3213.0, 0.00197, 0.07225, 0.0, 138.4, 138.4, 138.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3219.0, 3218.0, 0.0008, 0.04213, 0.0, 189.6, 189.6, 189.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3222.0, 3224.0, 0.00067, 0.04178, 0.0, 292.5, 292.5, 292.5, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3223.0, 3222.0, 0.00123, 0.05547, 0.0, 199.4, 199.4, 199.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3227.0, 3228.0, 0.00319, 0.06787, 0.0, 211.9, 211.9, 211.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3227.0, 3229.0, 0.00183, 0.04359, 0.0, 211.9, 211.9, 211.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3227.0, 3230.0, 0.00288, 0.08024, 0.0, 211.9, 211.9, 211.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3227.0, 3231.0, 0.00169, 0.03953, 0.0, 211.9, 211.9, 211.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3227.0, 3232.0, 0.00278, 0.07601, 0.0, 211.9, 211.9, 211.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3235.0, 3237.0, 0.00122, 0.05991, 0.0, 98.8, 98.8, 98.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3236.0, 3235.0, 0.00155, 0.07732, 0.0, 201.5, 201.5, 201.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3240.0, 3243.0, 0.00023, 0.01409, 0.0, 968.8, 968.8, 968.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3240.0, 3244.0, 0.00018, 0.01327, 0.0, 967.5, 967.5, 967.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3240.0, 3245.0, 0.00021, 0.01674, 0.0, 963.1, 963.1, 963.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3241.0, 3240.0, 0.0003, 0.01941, 0.0, 795.6, 795.6, 795.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3242.0, 3241.0, 0.00105, 0.05326, 0.0, 146.5, 146.5, 146.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3249.0, 3248.0, 0.00185, 0.06528, 0.0, 143.8, 143.8, 143.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3252.0, 3253.0, 0.00083, 0.02, 0.0, 169.6, 169.6, 169.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3256.0, 3258.0, 0.00144, 0.06272, 0.0, 209.3, 209.3, 209.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3257.0, 3256.0, 0.00165, 0.06615, 0.0, 140.3, 140.3, 140.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3262.0, 3261.0, 0.00091, 0.03408, 0.0, 251.0, 251.0, 251.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3268.0, 3270.0, 0.00193, 0.08002, 0.0, 185.9, 185.9, 185.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3268.0, 3271.0, 0.00097, 0.04478, 0.0, 185.9, 185.9, 185.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3268.0, 3272.0, 0.00187, 0.07835, 0.0, 185.9, 185.9, 185.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3268.0, 3273.0, 0.00072, 0.03604, 0.0, 185.9, 185.9, 185.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3269.0, 3268.0, 0.00092, 0.03784, 0.0, 263.8, 263.8, 263.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3269.0, 3268.0, 0.00092, 0.03784, 0.0, 263.8, 263.8, 263.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3269.0, 3268.0, 0.00092, 0.03784, 0.0, 263.8, 263.8, 263.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3276.0, 3278.0, 0.0003, 0.01787, 0.0, 842.9, 842.9, 842.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3276.0, 3279.0, 0.00025, 0.01756, 0.0, 841.3, 841.3, 841.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3276.0, 3280.0, 0.00017, 0.00939, 0.0, 840.7, 840.7, 840.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3277.0, 3276.0, 0.00018, 0.01106, 0.0, 1113.6, 1113.6, 1113.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3287.0, 3286.0, 0.00226, 0.08464, 0.0, 210.9, 210.9, 210.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3291.0, 3290.0, 0.00126, 0.05873, 0.0, 244.6, 244.6, 244.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3291.0, 3290.0, 0.00126, 0.05873, 0.0, 244.6, 244.6, 244.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3291.0, 3290.0, 0.00126, 0.05873, 0.0, 244.6, 244.6, 244.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3292.0, 3291.0, 0.0042, 0.12426, 0.0, 104.1, 104.1, 104.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3295.0, 3297.0, 0.00117, 0.05942, 0.0, 268.5, 268.5, 268.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3295.0, 3298.0, 0.00102, 0.03507, 0.0, 268.5, 268.5, 268.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3295.0, 3299.0, 0.00109, 0.04695, 0.0, 268.5, 268.5, 268.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3295.0, 3300.0, 0.00111, 0.04497, 0.0, 268.5, 268.5, 268.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3296.0, 3295.0, 0.00076, 0.03736, 0.0, 214.0, 214.0, 214.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3306.0, 3309.0, 0.00028, 0.01944, 0.0, 485.9, 485.9, 485.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3306.0, 3310.0, 0.00029, 0.01855, 0.0, 484.9, 484.9, 484.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3306.0, 3311.0, 0.00025, 0.01813, 0.0, 480.0, 480.0, 480.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3306.0, 3312.0, 0.00044, 0.02794, 0.0, 476.8, 476.8, 476.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3306.0, 3313.0, 0.00045, 0.02882, 0.0, 474.4, 474.4, 474.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3306.0, 3314.0, 0.00042, 0.02958, 0.0, 470.6, 470.6, 470.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3307.0, 3306.0, 0.00022, 0.01645, 0.0, 715.4, 715.4, 715.4, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3308.0, 3307.0, 0.00113, 0.04161, 0.0, 215.9, 215.9, 215.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3321.0, 3323.0, 0.00118, 0.05816, 0.0, 252.2, 252.2, 252.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3321.0, 3324.0, 0.00085, 0.03681, 0.0, 252.2, 252.2, 252.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3322.0, 3321.0, 0.00111, 0.06202, 0.0, 251.6, 251.6, 251.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3322.0, 3321.0, 0.00111, 0.06202, 0.0, 251.6, 251.6, 251.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3322.0, 3321.0, 0.00111, 0.06202, 0.0, 251.6, 251.6, 251.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3327.0, 3329.0, 0.00022, 0.01601, 0.0, 749.9, 749.9, 749.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3327.0, 3330.0, 0.00024, 0.01349, 0.0, 749.3, 749.3, 749.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3327.0, 3331.0, 0.00031, 0.02008, 0.0, 748.3, 748.3, 748.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3327.0, 3332.0, 0.00012, 0.00753, 0.0, 745.9, 745.9, 745.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3327.0, 3333.0, 0.00023, 0.01684, 0.0, 744.5, 744.5, 744.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3327.0, 3334.0, 0.00022, 0.02037, 0.0, 740.3, 740.3, 740.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3328.0, 3327.0, 0.00016, 0.01192, 0.0, 1141.0, 1141.0, 1141.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3328.0, 3327.0, 0.00016, 0.01192, 0.0, 1141.0, 1141.0, 1141.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3328.0, 3327.0, 0.00016, 0.01192, 0.0, 1141.0, 1141.0, 1141.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3328.0, 3335.0, 0.01829, 0.77557, 0.0, 20.3, 20.3, 20.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3328.0, 3336.0, 0.01324, 0.54877, 0.0, 17.1, 17.1, 17.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3328.0, 3337.0, 0.01969, 1.05766, 0.0, 10.2, 10.2, 10.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3341.0, 3344.0, 0.00028, 0.01575, 0.0, 727.4, 727.4, 727.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3342.0, 3341.0, 0.00018, 0.01645, 0.0, 547.2, 547.2, 547.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3343.0, 3342.0, 0.00122, 0.05891, 0.0, 111.8, 111.8, 111.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3347.0, 3349.0, 0.00064, 0.026, 0.0, 569.7, 569.7, 569.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3347.0, 3350.0, 0.00029, 0.0159, 0.0, 569.7, 569.7, 569.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3347.0, 3351.0, 0.00029, 0.01266, 0.0, 569.7, 569.7, 569.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3348.0, 3347.0, 0.00116, 0.05652, 0.0, 283.1, 283.1, 283.1, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [3348.0, 3347.0, 0.00116, 0.05652, 0.0, 283.1, 283.1, 283.1, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [3348.0, 3347.0, 0.00116, 0.05652, 0.0, 283.1, 283.1, 283.1, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [3348.0, 3352.0, 0.07936, 1.82592, 0.0, 8.1, 8.1, 8.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3355.0, 3359.0, 0.00542, 0.20261, 0.0, 61.1, 61.1, 61.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3356.0, 3355.0, 0.00185, 0.06821, 0.0, 161.4, 161.4, 161.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3356.0, 3357.0, 0.01115, 0.3171, 0.0, 45.7, 45.7, 45.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3356.0, 3358.0, 0.01369, 0.30807, 0.0, 51.8, 51.8, 51.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3362.0, 3365.0, 0.00023, 0.01747, 0.0, 727.1, 727.1, 727.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3363.0, 3362.0, 0.00016, 0.00969, 0.0, 1215.3, 1215.3, 1215.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3364.0, 3363.0, 0.00167, 0.07643, 0.0, 210.5, 210.5, 210.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3368.0, 3370.0, 0.00065, 0.03158, 0.0, 387.4, 387.4, 387.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3368.0, 3371.0, 0.00056, 0.02653, 0.0, 387.4, 387.4, 387.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3368.0, 3372.0, 0.00103, 0.04436, 0.0, 387.4, 387.4, 387.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3369.0, 3368.0, 0.00216, 0.07609, 0.0, 188.3, 188.3, 188.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3375.0, 3378.0, 0.00025, 0.01718, 0.0, 750.7, 750.7, 750.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3376.0, 3375.0, 0.00036, 0.01896, 0.0, 1115.4, 1115.4, 1115.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3376.0, 3375.0, 0.00036, 0.01896, 0.0, 1115.4, 1115.4, 1115.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3377.0, 3376.0, 0.00142, 0.0629, 0.0, 263.3, 263.3, 263.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3381.0, 3382.0, 0.00225, 0.05888, 0.0, 133.5, 133.5, 133.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3385.0, 3389.0, 0.00534, 0.22897, 0.0, 70.9, 70.9, 70.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3386.0, 3385.0, 0.00225, 0.07361, 0.0, 154.2, 154.2, 154.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3386.0, 3390.0, 0.00178, 0.06298, 0.0, 87.9, 87.9, 87.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3387.0, 3386.0, 0.00524, 0.1266, 0.0, 134.2, 134.2, 134.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3387.0, 3386.0, 0.00524, 0.1266, 0.0, 134.2, 134.2, 134.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3387.0, 3386.0, 0.00524, 0.1266, 0.0, 134.2, 134.2, 134.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3388.0, 3387.0, 0.00663, 0.14969, 0.0, 65.9, 65.9, 65.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3393.0, 3395.0, 0.00345, 0.13567, 0.0, 98.3, 98.3, 98.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3393.0, 3396.0, 0.00836, 0.3063, 0.0, 47.1, 47.1, 47.1, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [3393.0, 3397.0, 0.00544, 0.21959, 0.0, 62.1, 62.1, 62.1, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3393.0, 3398.0, 0.01093, 0.43079, 0.0, 43.8, 43.8, 43.8, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [3394.0, 3393.0, 0.00148, 0.06853, 0.0, 189.2, 189.2, 189.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3403.0, 0.00014, 0.0113, 0.0, 1170.8, 1170.8, 1170.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3401.0, 3404.0, 0.00019, 0.01554, 0.0, 1167.0, 1167.0, 1167.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3402.0, 3401.0, 0.00024, 0.01345, 0.0, 682.5, 682.5, 682.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3407.0, 3409.0, 0.0011, 0.05103, 0.0, 229.2, 229.2, 229.2, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [3407.0, 3410.0, 0.00117, 0.05273, 0.0, 229.2, 229.2, 229.2, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [3407.0, 3411.0, 0.00065, 0.03189, 0.0, 229.2, 229.2, 229.2, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [3408.0, 3407.0, 0.00107, 0.04637, 0.0, 286.6, 286.6, 286.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3408.0, 3407.0, 0.00107, 0.04637, 0.0, 286.6, 286.6, 286.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3408.0, 3407.0, 0.00107, 0.04637, 0.0, 286.6, 286.6, 286.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3414.0, 3416.0, 0.00202, 0.06979, 0.0, 208.0, 208.0, 208.0, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [3415.0, 3414.0, 0.00096, 0.04308, 0.0, 184.3, 184.3, 184.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3419.0, 3421.0, 0.00132, 0.06334, 0.0, 238.8, 238.8, 238.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3419.0, 3422.0, 0.00139, 0.07004, 0.0, 238.8, 238.8, 238.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3419.0, 3423.0, 0.0009, 0.049, 0.0, 238.8, 238.8, 238.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3419.0, 3424.0, 0.00123, 0.04452, 0.0, 238.8, 238.8, 238.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3419.0, 3425.0, 0.00135, 0.06004, 0.0, 238.8, 238.8, 238.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3420.0, 3419.0, 0.0017, 0.07039, 0.0, 198.0, 198.0, 198.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3428.0, 3431.0, 0.00027, 0.01722, 0.0, 892.0, 892.0, 892.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3428.0, 3432.0, 0.0002, 0.01295, 0.0, 889.8, 889.8, 889.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3429.0, 3428.0, 0.00047, 0.02062, 0.0, 1211.4, 1211.4, 1211.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3429.0, 3428.0, 0.00047, 0.02062, 0.0, 1211.4, 1211.4, 1211.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3429.0, 3428.0, 0.00047, 0.02062, 0.0, 1211.4, 1211.4, 1211.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3430.0, 3429.0, 0.00147, 0.05021, 0.0, 259.9, 259.9, 259.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3430.0, 3429.0, 0.00147, 0.05021, 0.0, 259.9, 259.9, 259.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3430.0, 3429.0, 0.00147, 0.05021, 0.0, 259.9, 259.9, 259.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3435.0, 3437.0, 0.0018, 0.06804, 0.0, 257.1, 257.1, 257.1, 1.1, 0.0, 1.0, -30.0, 30.0],
    [3435.0, 3438.0, 0.00058, 0.03032, 0.0, 257.1, 257.1, 257.1, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [3435.0, 3439.0, 0.00088, 0.04082, 0.0, 257.1, 257.1, 257.1, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3436.0, 3435.0, 0.00127, 0.06054, 0.0, 249.7, 249.7, 249.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3436.0, 3435.0, 0.00127, 0.06054, 0.0, 249.7, 249.7, 249.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3436.0, 3435.0, 0.00127, 0.06054, 0.0, 249.7, 249.7, 249.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3442.0, 3444.0, 0.00131, 0.0531, 0.0, 244.4, 244.4, 244.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3443.0, 3442.0, 0.0024, 0.08557, 0.0, 125.7, 125.7, 125.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3447.0, 3450.0, 0.00015, 0.01229, 0.0, 865.2, 865.2, 865.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3447.0, 3451.0, 0.00022, 0.01583, 0.0, 864.3, 864.3, 864.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3447.0, 3452.0, 0.00025, 0.01639, 0.0, 862.3, 862.3, 862.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3447.0, 3453.0, 0.00013, 0.00843, 0.0, 861.8, 861.8, 861.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3447.0, 3454.0, 0.00026, 0.01901, 0.0, 860.8, 860.8, 860.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3447.0, 3455.0, "7e-05", 0.00651, 0.0, 856.2, 856.2, 856.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3448.0, 3447.0, 0.00014, 0.00912, 0.0, 1316.5, 1316.5, 1316.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3448.0, 3447.0, 0.00014, 0.00912, 0.0, 1316.5, 1316.5, 1316.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3448.0, 3447.0, 0.00014, 0.00912, 0.0, 1316.5, 1316.5, 1316.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3448.0, 3447.0, 0.00014, 0.00912, 0.0, 1316.5, 1316.5, 1316.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3449.0, 3448.0, 0.00091, 0.04725, 0.0, 306.7, 306.7, 306.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3449.0, 3448.0, 0.00091, 0.04725, 0.0, 306.7, 306.7, 306.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3449.0, 3448.0, 0.00091, 0.04725, 0.0, 306.7, 306.7, 306.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3459.0, 3461.0, 0.00012, 0.00969, 0.0, 823.3, 823.3, 823.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3459.0, 3462.0, 0.00027, 0.01996, 0.0, 822.3, 822.3, 822.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3459.0, 3463.0, 0.00033, 0.02392, 0.0, 820.8, 820.8, 820.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3460.0, 3459.0, 0.00019, 0.01075, 0.0, 922.0, 922.0, 922.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3469.0, 3471.0, 0.00061, 0.03173, 0.0, 341.6, 341.6, 341.6, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3469.0, 3472.0, 0.00056, 0.02865, 0.0, 341.6, 341.6, 341.6, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3469.0, 3473.0, 0.00079, 0.03583, 0.0, 341.6, 341.6, 341.6, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3470.0, 3469.0, 0.00163, 0.06096, 0.0, 158.1, 158.1, 158.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3476.0, 3477.0, 0.00467, 0.13791, 0.0, 92.3, 92.3, 92.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3476.0, 3478.0, 0.00779, 0.19098, 0.0, 51.6, 51.6, 51.6, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3481.0, 3483.0, 0.00086, 0.04252, 0.0, 215.3, 215.3, 215.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3482.0, 3481.0, 0.00087, 0.04685, 0.0, 187.4, 187.4, 187.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3486.0, 3488.0, 0.00018, 0.01199, 0.0, 889.7, 889.7, 889.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3486.0, 3489.0, 0.00016, 0.01247, 0.0, 889.1, 889.1, 889.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3486.0, 3490.0, 0.00032, 0.01924, 0.0, 886.6, 886.6, 886.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3487.0, 3486.0, 0.00014, 0.01127, 0.0, 742.7, 742.7, 742.7, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3499.0, 3501.0, 0.00253, 0.11471, 0.0, 145.3, 145.3, 145.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3499.0, 3502.0, 0.00184, 0.09361, 0.0, 143.9, 143.9, 143.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3499.0, 3503.0, 0.0018, 0.08398, 0.0, 143.8, 143.8, 143.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3499.0, 3504.0, 0.00159, 0.07153, 0.0, 143.8, 143.8, 143.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3499.0, 3505.0, 0.00151, 0.07015, 0.0, 143.8, 143.8, 143.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3499.0, 3506.0, 0.00119, 0.04518, 0.0, 143.8, 143.8, 143.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3499.0, 3507.0, 0.00941, 0.35587, 0.0, 26.4, 26.4, 26.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3500.0, 3499.0, 0.00198, 0.08603, 0.0, 178.0, 178.0, 178.0, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [3511.0, 3512.0, 0.00033, 0.01911, 0.0, 369.3, 369.3, 369.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3511.0, 3513.0, 0.00063, 0.03095, 0.0, 369.3, 369.3, 369.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3511.0, 3514.0, 0.00041, 0.02091, 0.0, 369.3, 369.3, 369.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3518.0, 3517.0, 0.0008, 0.0361, 0.0, 243.9, 243.9, 243.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3518.0, 3517.0, 0.0008, 0.0361, 0.0, 243.9, 243.9, 243.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3518.0, 3517.0, 0.0008, 0.0361, 0.0, 243.9, 243.9, 243.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3522.0, 3521.0, 0.00104, 0.04795, 0.0, 193.7, 193.7, 193.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3525.0, 3527.0, 0.00031, 0.01868, 0.0, 878.0, 878.0, 878.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3525.0, 3528.0, 0.00016, 0.01157, 0.0, 877.7, 877.7, 877.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3525.0, 3529.0, 0.00016, 0.01035, 0.0, 876.7, 876.7, 876.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3525.0, 3530.0, 0.00019, 0.01201, 0.0, 876.4, 876.4, 876.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3525.0, 3531.0, 0.00025, 0.01781, 0.0, 876.3, 876.3, 876.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3525.0, 3532.0, 0.00015, 0.01164, 0.0, 873.3, 873.3, 873.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3526.0, 3525.0, 0.00024, 0.01545, 0.0, 1251.1, 1251.1, 1251.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3526.0, 3525.0, 0.00024, 0.01545, 0.0, 1251.1, 1251.1, 1251.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3526.0, 3525.0, 0.00024, 0.01545, 0.0, 1251.1, 1251.1, 1251.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3526.0, 3525.0, 0.00024, 0.01545, 0.0, 1251.1, 1251.1, 1251.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3535.0, 3537.0, 0.00069, 0.03058, 0.0, 260.8, 260.8, 260.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3536.0, 3535.0, 0.00152, 0.0748, 0.0, 209.2, 209.2, 209.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3543.0, 3545.0, 0.0002, 0.00913, 0.0, 994.5, 994.5, 994.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3543.0, 3546.0, 0.00021, 0.01235, 0.0, 994.5, 994.5, 994.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3544.0, 3543.0, 0.00219, 0.07809, 0.0, 178.0, 178.0, 178.0, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3549.0, 3551.0, 0.00076, 0.03475, 0.0, 187.2, 187.2, 187.2, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [3549.0, 3552.0, 0.00159, 0.06341, 0.0, 187.2, 187.2, 187.2, 1.09375, 0.0, 1.0, -30.0, 30.0],
    [3549.0, 3553.0, 0.00102, 0.06214, 0.0, 187.2, 187.2, 187.2, 1.09375, 0.0, 1.0, -30.0, 30.0],
    [3550.0, 3549.0, 0.00203, 0.08966, 0.0, 188.1, 188.1, 188.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3556.0, 3558.0, 0.00075, 0.0402, 0.0, 249.8, 249.8, 249.8, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3556.0, 3559.0, 0.00135, 0.05453, 0.0, 249.8, 249.8, 249.8, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3556.0, 3560.0, 0.00073, 0.03326, 0.0, 249.8, 249.8, 249.8, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3556.0, 3561.0, 0.00099, 0.0516, 0.0, 249.8, 249.8, 249.8, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3556.0, 3562.0, 0.00102, 0.04779, 0.0, 249.8, 249.8, 249.8, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3556.0, 3563.0, 0.00231, 0.07236, 0.0, 249.8, 249.8, 249.8, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3557.0, 3556.0, 0.00134, 0.06947, 0.0, 153.4, 153.4, 153.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3557.0, 3564.0, 0.0325, 0.85915, 0.0, 14.7, 14.7, 14.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3557.0, 3565.0, 0.01735, 0.38998, 0.0, 30.0, 30.0, 30.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3557.0, 3566.0, 0.19847, 5.32536, 0.0, 2.4, 2.4, 2.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3573.0, 3576.0, 0.00014, 0.0106, 0.0, 1310.4, 1310.4, 1310.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3574.0, 3573.0, 0.00026, 0.01842, 0.0, 1010.1, 1010.1, 1010.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3575.0, 3574.0, 0.00122, 0.06066, 0.0, 264.2, 264.2, 264.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3575.0, 3574.0, 0.00122, 0.06066, 0.0, 264.2, 264.2, 264.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3575.0, 3574.0, 0.00122, 0.06066, 0.0, 264.2, 264.2, 264.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3579.0, 3580.0, 0.002, 0.05245, 0.0, 156.8, 156.8, 156.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3583.0, 3586.0, 0.00018, 0.01336, 0.0, 818.5, 818.5, 818.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3583.0, 3587.0, 0.00035, 0.01806, 0.0, 817.6, 817.6, 817.6, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3583.0, 3588.0, 0.00021, 0.01299, 0.0, 817.1, 817.1, 817.1, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3583.0, 3589.0, 0.00027, 0.01913, 0.0, 815.0, 815.0, 815.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3583.0, 3590.0, 0.00016, 0.00939, 0.0, 814.8, 814.8, 814.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3583.0, 3591.0, 0.00023, 0.01516, 0.0, 814.0, 814.0, 814.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3584.0, 3583.0, 0.00025, 0.01758, 0.0, 879.2, 879.2, 879.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3585.0, 3584.0, 0.0017, 0.0845, 0.0, 261.7, 261.7, 261.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3585.0, 3584.0, 0.0017, 0.0845, 0.0, 261.7, 261.7, 261.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3585.0, 3584.0, 0.0017, 0.0845, 0.0, 261.7, 261.7, 261.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3595.0, 3597.0, 0.00059, 0.03021, 0.0, 110.5, 110.5, 110.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3595.0, 3598.0, 0.00253, 0.1125, 0.0, 106.9, 106.9, 106.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3595.0, 3599.0, 0.00176, 0.06397, 0.0, 102.2, 102.2, 102.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3596.0, 3595.0, 0.00153, 0.05423, 0.0, 212.9, 212.9, 212.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3605.0, 3607.0, 0.00132, 0.05473, 0.0, 271.7, 271.7, 271.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3606.0, 3605.0, 0.00113, 0.05164, 0.0, 167.6, 167.6, 167.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3610.0, 3611.0, 0.00107, 0.05942, 0.0, 141.2, 141.2, 141.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3610.0, 3612.0, 0.001, 0.04034, 0.0, 141.2, 141.2, 141.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3610.0, 3613.0, 0.00147, 0.06348, 0.0, 141.2, 141.2, 141.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3610.0, 3614.0, 0.00152, 0.05921, 0.0, 141.2, 141.2, 141.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [3617.0, 3620.0, 0.00025, 0.01472, 0.0, 909.1, 909.1, 909.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3618.0, 3617.0, 0.00017, 0.01274, 0.0, 1090.2, 1090.2, 1090.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3619.0, 3618.0, 0.00177, 0.0849, 0.0, 212.0, 212.0, 212.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3623.0, 3625.0, 0.00212, 0.08773, 0.0, 158.6, 158.6, 158.6, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [3623.0, 3626.0, 0.00167, 0.07377, 0.0, 158.6, 158.6, 158.6, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [3623.0, 3627.0, 0.00158, 0.06002, 0.0, 158.6, 158.6, 158.6, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3624.0, 3623.0, 0.00135, 0.0533, 0.0, 198.5, 198.5, 198.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3633.0, 3634.0, 0.00079, 0.01935, 0.0, 605.8, 605.8, 605.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3633.0, 3635.0, 0.00109, 0.02899, 0.0, 605.8, 605.8, 605.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3638.0, 3640.0, 0.00184, 0.08192, 0.0, 133.1, 133.1, 133.1, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [3639.0, 3638.0, 0.00159, 0.06686, 0.0, 152.3, 152.3, 152.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3643.0, 3646.0, 0.00025, 0.02035, 0.0, 651.1, 651.1, 651.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3643.0, 3647.0, 0.00018, 0.01063, 0.0, 649.5, 649.5, 649.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3643.0, 3648.0, 0.0002, 0.01506, 0.0, 648.7, 648.7, 648.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3643.0, 3649.0, 0.00023, 0.01679, 0.0, 646.4, 646.4, 646.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3643.0, 3650.0, 0.00031, 0.02408, 0.0, 645.1, 645.1, 645.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3643.0, 3651.0, 0.00026, 0.01931, 0.0, 645.0, 645.0, 645.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3644.0, 3643.0, 0.00018, 0.01525, 0.0, 1140.1, 1140.1, 1140.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3644.0, 3643.0, 0.00018, 0.01525, 0.0, 1140.1, 1140.1, 1140.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3644.0, 3643.0, 0.00018, 0.01525, 0.0, 1140.1, 1140.1, 1140.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3645.0, 3644.0, 0.00098, 0.04488, 0.0, 165.5, 165.5, 165.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3655.0, 3657.0, 0.00095, 0.05032, 0.0, 152.9, 152.9, 152.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3656.0, 3655.0, 0.00218, 0.07044, 0.0, 188.0, 188.0, 188.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3660.0, 3662.0, 0.00166, 0.06623, 0.0, 161.8, 161.8, 161.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3660.0, 3663.0, 0.00183, 0.06151, 0.0, 161.8, 161.8, 161.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3660.0, 3664.0, 0.00117, 0.05477, 0.0, 161.8, 161.8, 161.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3660.0, 3665.0, 0.00119, 0.0513, 0.0, 161.8, 161.8, 161.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3660.0, 3666.0, 0.0052, 0.25848, 0.0, 53.2, 53.2, 53.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3661.0, 3660.0, 0.00097, 0.04691, 0.0, 217.0, 217.0, 217.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3669.0, 3670.0, 0.00076, 0.03111, 0.0, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3669.0, 3671.0, 0.0015, 0.044, 0.0, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3669.0, 3672.0, 0.0008, 0.03432, 0.0, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3669.0, 3673.0, 0.00044, 0.01988, 0.0, 408.0, 408.0, 408.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3669.0, 3674.0, 0.00418, 0.1825, 0.0, 61.2, 61.2, 61.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3677.0, 3679.0, 0.00112, 0.05059, 0.0, 245.0, 245.0, 245.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3677.0, 3680.0, 0.00158, 0.05954, 0.0, 245.0, 245.0, 245.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3678.0, 3677.0, 0.00164, 0.07124, 0.0, 204.0, 204.0, 204.0, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3689.0, 3691.0, 0.00078, 0.03705, 0.0, 305.6, 305.6, 305.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3689.0, 3692.0, 0.00076, 0.03694, 0.0, 305.6, 305.6, 305.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3689.0, 3693.0, 0.00114, 0.04401, 0.0, 305.6, 305.6, 305.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3689.0, 3694.0, 0.00032, 0.01171, 0.0, 305.6, 305.6, 305.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3690.0, 3689.0, 0.00159, 0.0785, 0.0, 298.2, 298.2, 298.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3690.0, 3689.0, 0.00159, 0.0785, 0.0, 298.2, 298.2, 298.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3690.0, 3689.0, 0.00159, 0.0785, 0.0, 298.2, 298.2, 298.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3698.0, 3697.0, 0.00144, 0.06204, 0.0, 221.9, 221.9, 221.9, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3701.0, 3703.0, 0.00222, 0.08382, 0.0, 132.5, 132.5, 132.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3702.0, 3701.0, 0.00197, 0.06498, 0.0, 217.3, 217.3, 217.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3707.0, 3706.0, 0.00136, 0.06056, 0.0, 223.0, 223.0, 223.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3710.0, 3712.0, 0.00153, 0.06782, 0.0, 156.0, 156.0, 156.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3711.0, 3710.0, 0.00168, 0.06784, 0.0, 114.9, 114.9, 114.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3715.0, 3717.0, 0.00033, 0.01704, 0.0, 176.0, 176.0, 176.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3716.0, 3715.0, 0.00075, 0.0314, 0.0, 202.6, 202.6, 202.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3726.0, 3728.0, 0.00085, 0.04499, 0.0, 254.8, 254.8, 254.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3726.0, 3729.0, 0.00065, 0.02795, 0.0, 254.8, 254.8, 254.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3726.0, 3730.0, 0.00074, 0.03796, 0.0, 254.8, 254.8, 254.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3726.0, 3731.0, 0.00147, 0.08038, 0.0, 254.8, 254.8, 254.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3726.0, 3732.0, 0.00087, 0.03657, 0.0, 254.8, 254.8, 254.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3726.0, 3733.0, 0.00134, 0.05379, 0.0, 254.8, 254.8, 254.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3727.0, 3726.0, 0.00084, 0.04533, 0.0, 277.7, 277.7, 277.7, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3727.0, 3726.0, 0.00084, 0.04533, 0.0, 277.7, 277.7, 277.7, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3727.0, 3726.0, 0.00084, 0.04533, 0.0, 277.7, 277.7, 277.7, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3736.0, 3738.0, 0.00144, 0.05317, 0.0, 311.1, 311.1, 311.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3737.0, 3736.0, 0.00148, 0.0589, 0.0, 239.8, 239.8, 239.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3737.0, 3736.0, 0.00148, 0.0589, 0.0, 239.8, 239.8, 239.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3737.0, 3736.0, 0.00148, 0.0589, 0.0, 239.8, 239.8, 239.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3741.0, 3743.0, 0.00115, 0.03895, 0.0, 300.2, 300.2, 300.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3741.0, 3744.0, 0.00107, 0.05415, 0.0, 300.2, 300.2, 300.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3741.0, 3745.0, 0.00106, 0.03917, 0.0, 300.2, 300.2, 300.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3741.0, 3746.0, 0.00078, 0.03196, 0.0, 300.2, 300.2, 300.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3742.0, 3741.0, 0.00139, 0.04942, 0.0, 282.3, 282.3, 282.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3742.0, 3741.0, 0.00139, 0.04942, 0.0, 282.3, 282.3, 282.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3742.0, 3741.0, 0.00139, 0.04942, 0.0, 282.3, 282.3, 282.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3749.0, 3751.0, 0.0019, 0.06877, 0.0, 195.0, 195.0, 195.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3750.0, 3749.0, 0.00116, 0.04097, 0.0, 236.6, 236.6, 236.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3754.0, 3756.0, 0.00148, 0.06877, 0.0, 175.5, 175.5, 175.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3755.0, 3754.0, 0.00156, 0.05356, 0.0, 158.0, 158.0, 158.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3760.0, 3759.0, 0.00159, 0.07959, 0.0, 216.6, 216.6, 216.6, 1.1, 0.0, 1.0, -30.0, 30.0],
    [3763.0, 3765.0, 0.00017, 0.00934, 0.0, 886.0, 886.0, 886.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3763.0, 3766.0, 0.00033, 0.02179, 0.0, 885.2, 885.2, 885.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3764.0, 3763.0, 0.00024, 0.01674, 0.0, 925.4, 925.4, 925.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3769.0, 3771.0, 0.00414, 0.20266, 0.0, 70.5, 70.5, 70.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3769.0, 3772.0, 0.00222, 0.10987, 0.0, 67.2, 67.2, 67.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3770.0, 3769.0, 0.00154, 0.07168, 0.0, 276.0, 276.0, 276.0, 1.1, 0.0, 1.0, -30.0, 30.0],
    [3775.0, 3778.0, 0.00023, 0.01415, 0.0, 829.5, 829.5, 829.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3776.0, 3775.0, 0.00027, 0.01798, 0.0, 965.4, 965.4, 965.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3777.0, 3776.0, 0.00134, 0.05694, 0.0, 181.3, 181.3, 181.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3781.0, 3783.0, 0.00091, 0.04375, 0.0, 271.7, 271.7, 271.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3781.0, 3784.0, 0.00099, 0.05215, 0.0, 271.7, 271.7, 271.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3782.0, 3781.0, 0.00123, 0.05356, 0.0, 218.7, 218.7, 218.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3788.0, 3787.0, 0.00131, 0.05562, 0.0, 213.6, 213.6, 213.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3791.0, 3792.0, 0.00243, 0.08066, 0.0, 152.6, 152.6, 152.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3791.0, 3793.0, 0.00181, 0.07904, 0.0, 152.4, 152.4, 152.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3791.0, 3794.0, 0.00238, 0.09982, 0.0, 151.9, 151.9, 151.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3797.0, 3799.0, 0.00034, 0.0117, 0.0, 602.9, 602.9, 602.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3797.0, 3800.0, 0.0007, 0.02633, 0.0, 602.9, 602.9, 602.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3798.0, 3797.0, 0.00031, 0.01478, 0.0, 355.4, 355.4, 355.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3798.0, 3797.0, 0.00031, 0.01478, 0.0, 355.4, 355.4, 355.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3798.0, 3797.0, 0.00031, 0.01478, 0.0, 355.4, 355.4, 355.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3798.0, 3797.0, 0.00031, 0.01478, 0.0, 355.4, 355.4, 355.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3806.0, "6e-05", 0.00404, 0.0, 974.7, 974.7, 974.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3807.0, 0.00015, 0.01131, 0.0, 974.2, 974.2, 974.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3803.0, 3808.0, 0.00018, 0.01437, 0.0, 970.0, 970.0, 970.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3804.0, 3803.0, 0.00022, 0.01165, 0.0, 853.8, 853.8, 853.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3805.0, 3804.0, 0.00119, 0.06401, 0.0, 167.8, 167.8, 167.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3811.0, 3813.0, 0.00023, 0.01252, 0.0, 771.4, 771.4, 771.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3811.0, 3814.0, 0.00021, 0.00915, 0.0, 771.4, 771.4, 771.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3812.0, 3811.0, 0.00108, 0.04569, 0.0, 153.5, 153.5, 153.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3817.0, 3819.0, 0.0022, 0.09313, 0.0, 130.7, 130.7, 130.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3818.0, 3817.0, 0.00194, 0.07882, 0.0, 242.6, 242.6, 242.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3822.0, 3824.0, 0.00054, 0.02803, 0.0, 580.3, 580.3, 580.3, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [3823.0, 3822.0, 0.00175, 0.07632, 0.0, 205.0, 205.0, 205.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3833.0, 3834.0, 0.00363, 0.08781, 0.0, 136.5, 136.5, 136.5, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [3837.0, 3840.0, 0.00019, 0.01224, 0.0, 588.2, 588.2, 588.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3838.0, 3837.0, 0.00019, 0.01488, 0.0, 817.0, 817.0, 817.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3839.0, 3838.0, 0.00133, 0.06715, 0.0, 78.6, 78.6, 78.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3843.0, 3845.0, 0.00057, 0.02572, 0.0, 589.6, 589.6, 589.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3844.0, 3843.0, 0.00179, 0.07248, 0.0, 174.6, 174.6, 174.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3848.0, 3849.0, 0.01652, 0.39327, 0.0, 37.0, 37.0, 37.0, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3848.0, 3850.0, 0.0057, 0.14153, 0.0, 47.3, 47.3, 47.3, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [3854.0, 3853.0, 0.0033, 0.10046, 0.0, 105.8, 105.8, 105.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3858.0, 3857.0, 0.00211, 0.0725, 0.0, 120.7, 120.7, 120.7, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3859.0, 3858.0, 0.00862, 0.20932, 0.0, 42.0, 42.0, 42.0, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3863.0, 3862.0, 0.00366, 0.1168, 0.0, 92.9, 92.9, 92.9, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [3864.0, 3863.0, 0.01085, 0.30386, 0.0, 58.8, 58.8, 58.8, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3869.0, 3868.0, 0.00286, 0.08505, 0.0, 120.7, 120.7, 120.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3875.0, 3874.0, 0.0032, 0.1035, 0.0, 112.3, 112.3, 112.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3879.0, 3878.0, 0.00486, 0.13794, 0.0, 113.0, 113.0, 113.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3886.0, 3885.0, 0.00367, 0.12724, 0.0, 120.9, 120.9, 120.9, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3890.0, 3889.0, 0.00385, 0.12637, 0.0, 138.8, 138.8, 138.8, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [3893.0, 3892.0, 0.00022, 0.01345, 0.0, 1002.8, 1002.8, 1002.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [3894.0, 3893.0, 0.00427, 0.14158, 0.0, 129.6, 129.6, 129.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3899.0, 3898.0, 0.00294, 0.10064, 0.0, 113.4, 113.4, 113.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3904.0, 3903.0, 0.00656, 0.13655, 0.0, 106.7, 106.7, 106.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3907.0, 3906.0, 0.00369, 0.11993, 0.0, 81.2, 81.2, 81.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3912.0, 3911.0, 0.00414, 0.12774, 0.0, 98.6, 98.6, 98.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3917.0, 3916.0, 0.00598, 0.164, 0.0, 85.9, 85.9, 85.9, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3920.0, 3919.0, 0.00453, 0.13964, 0.0, 129.4, 129.4, 129.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3921.0, 3920.0, 0.00685, 0.19316, 0.0, 72.0, 72.0, 72.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [3925.0, 3924.0, 0.0038, 0.131, 0.0, 109.2, 109.2, 109.2, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3929.0, 3928.0, 0.00321, 0.11456, 0.0, 98.2, 98.2, 98.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3932.0, 3931.0, 0.00333, 0.11288, 0.0, 94.3, 94.3, 94.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3935.0, 3934.0, 0.00197, 0.08036, 0.0, 131.8, 131.8, 131.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3940.0, 3939.0, 0.0053, 0.16587, 0.0, 98.1, 98.1, 98.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3948.0, 3947.0, 0.00213, 0.07322, 0.0, 128.0, 128.0, 128.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3949.0, 3948.0, 0.01035, 0.27033, 0.0, 51.8, 51.8, 51.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [3954.0, 3953.0, 0.00357, 0.11401, 0.0, 114.9, 114.9, 114.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3960.0, 3959.0, 0.00401, 0.12106, 0.0, 108.3, 108.3, 108.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [3965.0, 3964.0, 0.00458, 0.11984, 0.0, 90.2, 90.2, 90.2, 1.05, 0.0, 1.0, -30.0, 30.0],
    [3970.0, 3969.0, 0.00311, 0.09409, 0.0, 82.8, 82.8, 82.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3976.0, 3975.0, 0.00366, 0.13382, 0.0, 106.0, 106.0, 106.0, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [3981.0, 3980.0, 0.00304, 0.08388, 0.0, 77.4, 77.4, 77.4, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [3985.0, 3984.0, 0.00282, 0.10511, 0.0, 99.9, 99.9, 99.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [3990.0, 3989.0, 0.0043, 0.16775, 0.0, 102.7, 102.7, 102.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3995.0, 3994.0, 0.0029, 0.122, 0.0, 106.7, 106.7, 106.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4002.0, 4001.0, 0.00354, 0.12095, 0.0, 79.6, 79.6, 79.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4006.0, 4005.0, 0.00408, 0.13064, 0.0, 87.7, 87.7, 87.7, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4009.0, 4008.0, 0.00311, 0.08106, 0.0, 101.6, 101.6, 101.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4015.0, 4014.0, 0.00496, 0.15822, 0.0, 73.6, 73.6, 73.6, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4021.0, 4020.0, 0.00319, 0.09478, 0.0, 69.5, 69.5, 69.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4026.0, 4025.0, 0.00247, 0.08419, 0.0, 120.4, 120.4, 120.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4031.0, 4030.0, 0.00304, 0.10503, 0.0, 87.2, 87.2, 87.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4035.0, 4034.0, 0.00386, 0.11429, 0.0, 108.3, 108.3, 108.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4039.0, 4038.0, 0.00469, 0.15606, 0.0, 65.6, 65.6, 65.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4044.0, 4043.0, 0.00506, 0.11807, 0.0, 102.6, 102.6, 102.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4047.0, 4046.0, 0.00433, 0.10141, 0.0, 116.8, 116.8, 116.8, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4051.0, 4050.0, 0.00481, 0.16141, 0.0, 93.5, 93.5, 93.5, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4055.0, 4054.0, 0.00438, 0.1384, 0.0, 78.9, 78.9, 78.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4061.0, 4060.0, 0.00487, 0.16054, 0.0, 74.6, 74.6, 74.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4066.0, 4065.0, 0.00482, 0.13853, 0.0, 86.2, 86.2, 86.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4070.0, 4069.0, 0.00464, 0.14746, 0.0, 102.9, 102.9, 102.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4076.0, 4075.0, 0.00277, 0.08598, 0.0, 127.7, 127.7, 127.7, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [4082.0, 4081.0, 0.00216, 0.06898, 0.0, 113.2, 113.2, 113.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4086.0, 4085.0, 0.00397, 0.12926, 0.0, 106.5, 106.5, 106.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4091.0, 4090.0, 0.00391, 0.14332, 0.0, 93.2, 93.2, 93.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4096.0, 4095.0, 0.00277, 0.08417, 0.0, 88.8, 88.8, 88.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4101.0, 4100.0, 0.00427, 0.11905, 0.0, 87.8, 87.8, 87.8, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [4107.0, 4106.0, 0.003, 0.09752, 0.0, 97.3, 97.3, 97.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4111.0, 4110.0, 0.00448, 0.16732, 0.0, 89.6, 89.6, 89.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4116.0, 4115.0, 0.00261, 0.09989, 0.0, 92.2, 92.2, 92.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4121.0, 4120.0, 0.0041, 0.11429, 0.0, 71.4, 71.4, 71.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4125.0, 4124.0, 0.00343, 0.10836, 0.0, 132.4, 132.4, 132.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4129.0, 4128.0, 0.00431, 0.13461, 0.0, 101.9, 101.9, 101.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4134.0, 4133.0, 0.00314, 0.11136, 0.0, 100.2, 100.2, 100.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4139.0, 4138.0, 0.00388, 0.10727, 0.0, 97.4, 97.4, 97.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4146.0, 4145.0, 0.00546, 0.15376, 0.0, 86.9, 86.9, 86.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4150.0, 4149.0, 0.00597, 0.1858, 0.0, 101.8, 101.8, 101.8, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [4155.0, 4154.0, 0.00292, 0.09472, 0.0, 83.3, 83.3, 83.3, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4160.0, 4159.0, 0.00341, 0.10543, 0.0, 105.9, 105.9, 105.9, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4167.0, 4166.0, 0.00315, 0.10453, 0.0, 105.1, 105.1, 105.1, 1.05, 0.0, 1.0, -30.0, 30.0],
    [4171.0, 4170.0, 0.00453, 0.11687, 0.0, 97.0, 97.0, 97.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4175.0, 4174.0, 0.00463, 0.14438, 0.0, 101.3, 101.3, 101.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4179.0, 4178.0, 0.00417, 0.11361, 0.0, 85.2, 85.2, 85.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4183.0, 4182.0, 0.00417, 0.1181, 0.0, 105.2, 105.2, 105.2, 1.05, 0.0, 1.0, -30.0, 30.0],
    [4192.0, 4191.0, 0.00505, 0.1637, 0.0, 93.4, 93.4, 93.4, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4196.0, 4195.0, 0.00295, 0.08083, 0.0, 79.8, 79.8, 79.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4201.0, 4200.0, 0.00525, 0.11794, 0.0, 110.0, 110.0, 110.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4208.0, 4207.0, 0.00448, 0.14836, 0.0, 84.3, 84.3, 84.3, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4215.0, 4214.0, 0.00485, 0.16309, 0.0, 96.8, 96.8, 96.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4219.0, 4218.0, 0.00421, 0.12767, 0.0, 113.7, 113.7, 113.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4222.0, 4221.0, 0.00272, 0.08123, 0.0, 87.8, 87.8, 87.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4226.0, 4225.0, 0.00369, 0.11685, 0.0, 98.2, 98.2, 98.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4230.0, 4229.0, 0.00226, 0.07781, 0.0, 98.5, 98.5, 98.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4236.0, 4235.0, 0.00557, 0.14871, 0.0, 94.7, 94.7, 94.7, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4239.0, 4238.0, 0.00578, 0.19206, 0.0, 80.0, 80.0, 80.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4244.0, 4243.0, 0.00352, 0.12065, 0.0, 103.1, 103.1, 103.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4249.0, 4248.0, 0.00473, 0.18487, 0.0, 98.1, 98.1, 98.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4255.0, 4254.0, 0.0032, 0.10403, 0.0, 104.9, 104.9, 104.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4258.0, 4257.0, 0.00273, 0.10823, 0.0, 120.0, 120.0, 120.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4262.0, 4261.0, 0.00328, 0.12108, 0.0, 94.0, 94.0, 94.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4265.0, 4264.0, 0.00587, 0.14016, 0.0, 98.4, 98.4, 98.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4269.0, 4268.0, 0.00319, 0.12821, 0.0, 90.4, 90.4, 90.4, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4276.0, 4275.0, 0.00214, 0.07721, 0.0, 100.6, 100.6, 100.6, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4280.0, 4279.0, 0.00311, 0.13364, 0.0, 80.9, 80.9, 80.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4286.0, 4285.0, 0.00417, 0.14321, 0.0, 93.2, 93.2, 93.2, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4290.0, 4289.0, 0.00418, 0.15885, 0.0, 112.8, 112.8, 112.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4297.0, 4296.0, 0.00347, 0.1017, 0.0, 52.3, 52.3, 52.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4300.0, 4299.0, 0.00427, 0.15192, 0.0, 83.5, 83.5, 83.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4304.0, 4303.0, 0.00327, 0.11166, 0.0, 92.1, 92.1, 92.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4307.0, 4306.0, 0.00348, 0.10324, 0.0, 93.8, 93.8, 93.8, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4311.0, 4310.0, 0.00335, 0.098, 0.0, 91.5, 91.5, 91.5, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [4317.0, 4316.0, 0.00345, 0.13945, 0.0, 90.1, 90.1, 90.1, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4320.0, 4319.0, 0.00396, 0.12579, 0.0, 109.1, 109.1, 109.1, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4324.0, 4323.0, 0.00407, 0.14079, 0.0, 103.9, 103.9, 103.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4333.0, 4332.0, 0.00276, 0.0955, 0.0, 134.2, 134.2, 134.2, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4336.0, 4335.0, 0.00386, 0.11959, 0.0, 102.4, 102.4, 102.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4340.0, 4339.0, 0.00426, 0.16223, 0.0, 78.9, 78.9, 78.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4349.0, 4348.0, 0.00388, 0.09753, 0.0, 129.1, 129.1, 129.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4353.0, 4352.0, 0.00398, 0.13768, 0.0, 59.1, 59.1, 59.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4358.0, 4357.0, 0.00567, 0.15479, 0.0, 77.2, 77.2, 77.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4363.0, 4362.0, 0.00245, 0.07596, 0.0, 109.2, 109.2, 109.2, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4367.0, 4366.0, 0.00391, 0.13143, 0.0, 99.4, 99.4, 99.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4376.0, 4375.0, 0.00377, 0.12693, 0.0, 88.9, 88.9, 88.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4385.0, 4384.0, 0.00358, 0.12933, 0.0, 110.4, 110.4, 110.4, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4390.0, 4389.0, 0.00295, 0.11799, 0.0, 106.3, 106.3, 106.3, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [4393.0, 4392.0, 0.00457, 0.15282, 0.0, 94.0, 94.0, 94.0, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [4397.0, 4396.0, 0.00488, 0.13406, 0.0, 95.5, 95.5, 95.5, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4401.0, 4400.0, 0.00357, 0.10864, 0.0, 58.0, 58.0, 58.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4408.0, 4407.0, 0.00026, 0.01794, 0.0, 935.0, 935.0, 935.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4409.0, 4408.0, 0.00337, 0.10229, 0.0, 100.2, 100.2, 100.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4417.0, 4416.0, 0.00432, 0.15051, 0.0, 103.5, 103.5, 103.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4420.0, 4419.0, 0.0034, 0.10503, 0.0, 86.5, 86.5, 86.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4425.0, 4424.0, 0.00358, 0.1286, 0.0, 105.0, 105.0, 105.0, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4429.0, 4428.0, 0.00469, 0.15126, 0.0, 94.2, 94.2, 94.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4433.0, 4432.0, 0.00403, 0.13702, 0.0, 122.3, 122.3, 122.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4438.0, 4437.0, 0.00562, 0.1271, 0.0, 109.6, 109.6, 109.6, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4444.0, 4443.0, 0.00325, 0.0957, 0.0, 112.0, 112.0, 112.0, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4447.0, 4446.0, 0.00312, 0.12159, 0.0, 114.0, 114.0, 114.0, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [4453.0, 4452.0, 0.00422, 0.14029, 0.0, 109.0, 109.0, 109.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4458.0, 4457.0, 0.00514, 0.14396, 0.0, 102.3, 102.3, 102.3, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4462.0, 4461.0, 0.00249, 0.07068, 0.0, 103.0, 103.0, 103.0, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [4465.0, 4464.0, 0.00339, 0.11541, 0.0, 97.1, 97.1, 97.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4471.0, 4470.0, 0.00451, 0.12835, 0.0, 103.4, 103.4, 103.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4475.0, 4474.0, 0.00406, 0.12485, 0.0, 83.4, 83.4, 83.4, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4480.0, 4479.0, 0.00641, 0.11175, 0.0, 90.7, 90.7, 90.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4485.0, 4484.0, 0.00333, 0.12135, 0.0, 79.3, 79.3, 79.3, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4489.0, 4488.0, 0.00457, 0.09727, 0.0, 82.9, 82.9, 82.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4501.0, 4500.0, 0.00391, 0.11324, 0.0, 94.2, 94.2, 94.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4506.0, 4505.0, 0.00475, 0.14265, 0.0, 88.7, 88.7, 88.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4511.0, 4510.0, 0.00356, 0.11969, 0.0, 95.7, 95.7, 95.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4516.0, 4515.0, 0.00412, 0.15144, 0.0, 50.6, 50.6, 50.6, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4520.0, 4519.0, 0.00369, 0.11133, 0.0, 97.5, 97.5, 97.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4525.0, 4524.0, 0.00336, 0.12327, 0.0, 91.7, 91.7, 91.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4531.0, 4530.0, 0.00185, 0.0624, 0.0, 108.9, 108.9, 108.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4536.0, 4535.0, 0.00271, 0.09402, 0.0, 75.4, 75.4, 75.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4541.0, 4540.0, 0.00302, 0.09697, 0.0, 90.9, 90.9, 90.9, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4545.0, 4544.0, 0.00465, 0.13938, 0.0, 93.0, 93.0, 93.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4548.0, 4547.0, 0.00369, 0.10653, 0.0, 107.1, 107.1, 107.1, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4554.0, 4553.0, 0.00357, 0.10368, 0.0, 127.3, 127.3, 127.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4560.0, 4559.0, 0.00445, 0.13898, 0.0, 110.8, 110.8, 110.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4566.0, 4565.0, 0.0046, 0.14169, 0.0, 79.3, 79.3, 79.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4570.0, 4569.0, 0.00241, 0.07542, 0.0, 92.8, 92.8, 92.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4583.0, 4582.0, 0.00219, 0.08208, 0.0, 130.8, 130.8, 130.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4587.0, 4586.0, 0.00294, 0.09927, 0.0, 110.4, 110.4, 110.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4592.0, 4591.0, 0.00476, 0.13681, 0.0, 96.8, 96.8, 96.8, 1.05, 0.0, 1.0, -30.0, 30.0],
    [4599.0, 4598.0, 0.00337, 0.11183, 0.0, 97.6, 97.6, 97.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4604.0, 4603.0, 0.00276, 0.08351, 0.0, 87.2, 87.2, 87.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4608.0, 4607.0, 0.00462, 0.15967, 0.0, 100.4, 100.4, 100.4, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4612.0, 4611.0, 0.00235, 0.07346, 0.0, 79.8, 79.8, 79.8, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [4617.0, 4616.0, 0.00308, 0.10045, 0.0, 117.5, 117.5, 117.5, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4620.0, 4619.0, 0.00375, 0.10371, 0.0, 105.2, 105.2, 105.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4623.0, 4622.0, 0.00504, 0.16279, 0.0, 101.1, 101.1, 101.1, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4630.0, 4629.0, 0.00402, 0.13015, 0.0, 100.6, 100.6, 100.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4633.0, 4632.0, 0.0033, 0.09794, 0.0, 79.9, 79.9, 79.9, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [4640.0, 4639.0, 0.00421, 0.14367, 0.0, 92.3, 92.3, 92.3, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4647.0, 4646.0, 0.0037, 0.11465, 0.0, 111.2, 111.2, 111.2, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4651.0, 4650.0, 0.00465, 0.11915, 0.0, 107.8, 107.8, 107.8, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [4656.0, 4655.0, 0.00517, 0.13853, 0.0, 106.0, 106.0, 106.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4663.0, 4662.0, 0.00389, 0.13466, 0.0, 116.1, 116.1, 116.1, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4667.0, 4666.0, 0.003, 0.11942, 0.0, 101.2, 101.2, 101.2, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4672.0, 4671.0, 0.00363, 0.12869, 0.0, 101.4, 101.4, 101.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4675.0, 4674.0, 0.00369, 0.12934, 0.0, 91.0, 91.0, 91.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4683.0, 4682.0, 0.0047, 0.13824, 0.0, 108.8, 108.8, 108.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4689.0, 4688.0, 0.00451, 0.13362, 0.0, 109.3, 109.3, 109.3, 1.05, 0.0, 1.0, -30.0, 30.0],
    [4692.0, 4691.0, 0.00506, 0.17059, 0.0, 98.9, 98.9, 98.9, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4699.0, 4698.0, 0.00019, 0.01209, 0.0, 1048.1, 1048.1, 1048.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4700.0, 4699.0, 0.00444, 0.12057, 0.0, 122.5, 122.5, 122.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4704.0, 4703.0, 0.00374, 0.13775, 0.0, 105.3, 105.3, 105.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [4708.0, 4707.0, 0.00176, 0.07892, 0.0, 108.8, 108.8, 108.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4712.0, 4711.0, 0.00212, 0.05864, 0.0, 107.7, 107.7, 107.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4716.0, 4715.0, 0.00355, 0.11014, 0.0, 108.2, 108.2, 108.2, 1.05, 0.0, 1.0, -30.0, 30.0],
    [4722.0, 4725.0, 0.00379, 0.12037, 0.0, 109.6, 109.6, 109.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4722.0, 4726.0, 0.00334, 0.11569, 0.0, 109.6, 109.6, 109.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4722.0, 4727.0, 0.00345, 0.08352, 0.0, 109.6, 109.6, 109.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4723.0, 4722.0, 0.00461, 0.11452, 0.0, 87.5, 87.5, 87.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4724.0, 4723.0, 0.00948, 0.17405, 0.0, 59.3, 59.3, 59.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4731.0, 4730.0, 0.00236, 0.07177, 0.0, 116.3, 116.3, 116.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4734.0, 4736.0, 0.00197, 0.06426, 0.0, 247.0, 247.0, 247.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4734.0, 4737.0, 0.00121, 0.03829, 0.0, 247.0, 247.0, 247.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4734.0, 4738.0, 0.00114, 0.03876, 0.0, 247.0, 247.0, 247.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4735.0, 4734.0, 0.0027, 0.09531, 0.0, 124.7, 124.7, 124.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [4741.0, 4743.0, 0.00468, 0.1534, 0.0, 77.7, 77.7, 77.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4742.0, 4741.0, 0.00239, 0.10316, 0.0, 98.0, 98.0, 98.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4746.0, 4749.0, 0.00031, 0.01923, 0.0, 777.8, 777.8, 777.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4746.0, 4750.0, 0.00026, 0.01552, 0.0, 776.8, 776.8, 776.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4746.0, 4751.0, 0.00021, 0.01458, 0.0, 776.2, 776.2, 776.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4746.0, 4752.0, 0.00027, 0.02019, 0.0, 775.0, 775.0, 775.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4746.0, 4753.0, 0.00027, 0.01803, 0.0, 774.8, 774.8, 774.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4746.0, 4754.0, 0.00025, 0.01846, 0.0, 773.4, 773.4, 773.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4747.0, 4746.0, 0.00019, 0.01412, 0.0, 1067.0, 1067.0, 1067.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4748.0, 4747.0, 0.00375, 0.09564, 0.0, 105.0, 105.0, 105.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4758.0, 4760.0, 0.00328, 0.09201, 0.0, 105.2, 105.2, 105.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4758.0, 4761.0, 0.00381, 0.15108, 0.0, 105.2, 105.2, 105.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4758.0, 4762.0, 0.00385, 0.09738, 0.0, 105.2, 105.2, 105.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4758.0, 4763.0, 0.00519, 0.15744, 0.0, 105.2, 105.2, 105.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4759.0, 4758.0, 0.0049, 0.15547, 0.0, 105.1, 105.1, 105.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4767.0, 4766.0, 0.00422, 0.1193, 0.0, 107.1, 107.1, 107.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4770.0, 4772.0, 0.00048, 0.01442, 0.0, 914.9, 914.9, 914.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4771.0, 4770.0, 0.00227, 0.07785, 0.0, 129.0, 129.0, 129.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4776.0, 4775.0, 0.00414, 0.12292, 0.0, 98.4, 98.4, 98.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4779.0, 4781.0, 0.00206, 0.06536, 0.0, 147.7, 147.7, 147.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4779.0, 4782.0, 0.00387, 0.10353, 0.0, 147.7, 147.7, 147.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4779.0, 4783.0, 0.00291, 0.10043, 0.0, 147.7, 147.7, 147.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4780.0, 4779.0, 0.00353, 0.13721, 0.0, 118.0, 118.0, 118.0, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4786.0, 4788.0, 0.00271, 0.08617, 0.0, 147.7, 147.7, 147.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4786.0, 4789.0, 0.00358, 0.12344, 0.0, 147.7, 147.7, 147.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4786.0, 4790.0, 0.00324, 0.08781, 0.0, 56.3, 56.3, 56.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4786.0, 4793.0, 0.01252, 0.37466, 0.0, 36.0, 36.0, 36.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4787.0, 4786.0, 0.00294, 0.11319, 0.0, 109.6, 109.6, 109.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4787.0, 4791.0, 0.12083, 2.74334, 0.0, 3.7, 3.7, 3.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4787.0, 4792.0, 0.03234, 0.68856, 0.0, 18.1, 18.1, 18.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4797.0, 4796.0, 0.00016, 0.01025, 0.0, 1067.8, 1067.8, 1067.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4798.0, 4797.0, 0.00409, 0.14791, 0.0, 131.4, 131.4, 131.4, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [4802.0, 4801.0, 0.00289, 0.10664, 0.0, 89.3, 89.3, 89.3, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4805.0, 4807.0, 0.0096, 0.21699, 0.0, 79.9, 79.9, 79.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4806.0, 4805.0, 0.00238, 0.08569, 0.0, 78.1, 78.1, 78.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4806.0, 4808.0, 0.02892, 0.63204, 0.0, 16.0, 16.0, 16.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4806.0, 4809.0, 0.03975, 0.88676, 0.0, 14.6, 14.6, 14.6, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4812.0, 4813.0, 0.23816, 4.48212, 0.0, 3.7, 3.7, 3.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4812.0, 4814.0, 0.0183, 0.3882, 0.0, 30.3, 30.3, 30.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4812.0, 4815.0, 0.01963, 0.46137, 0.0, 29.6, 29.6, 29.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4822.0, 4821.0, 0.00013, 0.00956, 0.0, 1011.8, 1011.8, 1011.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4823.0, 4822.0, 0.00276, 0.07866, 0.0, 99.3, 99.3, 99.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4826.0, 4828.0, 0.00368, 0.11192, 0.0, 172.6, 172.6, 172.6, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4826.0, 4829.0, 0.00242, 0.07113, 0.0, 172.6, 172.6, 172.6, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [4827.0, 4826.0, 0.00584, 0.1426, 0.0, 104.7, 104.7, 104.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4833.0, 4832.0, 0.00338, 0.08995, 0.0, 97.9, 97.9, 97.9, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [4836.0, 4838.0, 0.00314, 0.08457, 0.0, 89.0, 89.0, 89.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4837.0, 4836.0, 0.00384, 0.11292, 0.0, 84.9, 84.9, 84.9, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4841.0, 4843.0, 0.00032, 0.01241, 0.0, 725.4, 725.4, 725.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4842.0, 4841.0, 0.00355, 0.13522, 0.0, 93.6, 93.6, 93.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4846.0, 4848.0, 0.00047, 0.0143, 0.0, 799.0, 799.0, 799.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4847.0, 4846.0, 0.0046, 0.14353, 0.0, 100.3, 100.3, 100.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4851.0, 4853.0, 0.00157, 0.04007, 0.0, 276.4, 276.4, 276.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4851.0, 4854.0, 0.001, 0.03356, 0.0, 276.4, 276.4, 276.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4851.0, 4855.0, 0.00099, 0.02913, 0.0, 276.4, 276.4, 276.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4852.0, 4851.0, 0.00586, 0.15802, 0.0, 85.5, 85.5, 85.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4858.0, 4860.0, 0.00143, 0.06218, 0.0, 147.7, 147.7, 147.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4858.0, 4861.0, 0.00248, 0.07205, 0.0, 147.7, 147.7, 147.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4859.0, 4858.0, 0.00449, 0.13378, 0.0, 118.1, 118.1, 118.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4859.0, 4862.0, 0.01902, 0.35284, 0.0, 39.2, 39.2, 39.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4865.0, 4867.0, 0.00046, 0.01838, 0.0, 579.2, 579.2, 579.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4865.0, 4868.0, 0.00079, 0.02469, 0.0, 579.2, 579.2, 579.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4866.0, 4865.0, 0.00353, 0.125, 0.0, 108.3, 108.3, 108.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4871.0, 4874.0, 0.00018, 0.01151, 0.0, 710.0, 710.0, 710.0, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [4871.0, 4875.0, 0.00036, 0.02174, 0.0, 709.9, 709.9, 709.9, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [4872.0, 4871.0, 0.0002, 0.01641, 0.0, 892.9, 892.9, 892.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [4873.0, 4872.0, 0.00569, 0.16703, 0.0, 89.5, 89.5, 89.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4879.0, 4878.0, 0.00372, 0.13495, 0.0, 95.5, 95.5, 95.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4882.0, 4884.0, 0.00264, 0.08903, 0.0, 96.0, 96.0, 96.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4883.0, 4882.0, 0.00411, 0.11343, 0.0, 119.6, 119.6, 119.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4887.0, 4888.0, 0.02073, 0.28976, 0.0, 41.9, 41.9, 41.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4887.0, 4889.0, 0.01795, 0.40812, 0.0, 41.9, 41.9, 41.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4887.0, 4890.0, 0.03312, 0.53044, 0.0, 35.2, 35.2, 35.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4893.0, 4895.0, 0.00091, 0.0377, 0.0, 242.1, 242.1, 242.1, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4894.0, 4893.0, 0.00312, 0.1105, 0.0, 103.1, 103.1, 103.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [4898.0, 4901.0, 0.00016, 0.01154, 0.0, 1060.1, 1060.1, 1060.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4898.0, 4902.0, 0.0001, 0.00689, 0.0, 1058.3, 1058.3, 1058.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4898.0, 4903.0, 0.00016, 0.01126, 0.0, 1057.3, 1057.3, 1057.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4899.0, 4898.0, 0.00019, 0.01359, 0.0, 1063.9, 1063.9, 1063.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4900.0, 4899.0, 0.00426, 0.11424, 0.0, 113.3, 113.3, 113.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4906.0, 4908.0, 0.00069, 0.02419, 0.0, 290.6, 290.6, 290.6, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [4906.0, 4909.0, 0.00091, 0.03421, 0.0, 290.6, 290.6, 290.6, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [4906.0, 4910.0, 0.00172, 0.05298, 0.0, 290.6, 290.6, 290.6, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [4906.0, 4911.0, 0.0013, 0.03898, 0.0, 290.6, 290.6, 290.6, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [4907.0, 4906.0, 0.00382, 0.12657, 0.0, 111.8, 111.8, 111.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4917.0, 4919.0, 0.00183, 0.06222, 0.0, 162.5, 162.5, 162.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4918.0, 4917.0, 0.00325, 0.09661, 0.0, 126.0, 126.0, 126.0, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4923.0, 4922.0, 0.00423, 0.15359, 0.0, 108.7, 108.7, 108.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4926.0, 4927.0, 0.00858, 0.18788, 0.0, 64.9, 64.9, 64.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4926.0, 4928.0, 0.00495, 0.0838, 0.0, 96.7, 96.7, 96.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4926.0, 4929.0, 0.00567, 0.12273, 0.0, 90.4, 90.4, 90.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4926.0, 4930.0, 0.01027, 0.20207, 0.0, 64.8, 64.8, 64.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4934.0, 4933.0, 0.00483, 0.12157, 0.0, 121.5, 121.5, 121.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4937.0, 4939.0, 0.00797, 0.16625, 0.0, 98.1, 98.1, 98.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4937.0, 4940.0, 0.00287, 0.11367, 0.0, 98.1, 98.1, 98.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4937.0, 4941.0, 0.00139, 0.0469, 0.0, 98.1, 98.1, 98.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4938.0, 4937.0, 0.00225, 0.07682, 0.0, 94.1, 94.1, 94.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4947.0, 4948.0, 0.00771, 0.17348, 0.0, 51.2, 51.2, 51.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4954.0, 4956.0, 0.00167, 0.04865, 0.0, 270.4, 270.4, 270.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4954.0, 4957.0, 0.00147, 0.04087, 0.0, 270.4, 270.4, 270.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4954.0, 4958.0, 0.00113, 0.03639, 0.0, 270.4, 270.4, 270.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4955.0, 4954.0, 0.00593, 0.14094, 0.0, 110.5, 110.5, 110.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4964.0, 4966.0, 0.00351, 0.09801, 0.0, 132.6, 132.6, 132.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4964.0, 4967.0, 0.00319, 0.08974, 0.0, 132.6, 132.6, 132.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4964.0, 4968.0, 0.00253, 0.07445, 0.0, 132.6, 132.6, 132.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4965.0, 4964.0, 0.00485, 0.15034, 0.0, 125.0, 125.0, 125.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [4971.0, 4973.0, 0.00119, 0.03946, 0.0, 233.2, 233.2, 233.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4971.0, 4974.0, 0.00122, 0.03482, 0.0, 233.2, 233.2, 233.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4972.0, 4971.0, 0.00183, 0.05365, 0.0, 115.5, 115.5, 115.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4972.0, 4975.0, 0.09779, 1.38951, 0.0, 10.1, 10.1, 10.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4979.0, 4978.0, 0.00306, 0.10987, 0.0, 97.7, 97.7, 97.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [4979.0, 4980.0, 0.0127, 0.23013, 0.0, 64.6, 64.6, 64.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4983.0, 4985.0, 0.00025, 0.00757, 0.0, 1559.7, 1559.7, 1559.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4984.0, 4983.0, 0.00251, 0.06506, 0.0, 140.6, 140.6, 140.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4984.0, 4983.0, 0.00251, 0.06506, 0.0, 140.6, 140.6, 140.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4984.0, 4983.0, 0.00251, 0.06506, 0.0, 140.6, 140.6, 140.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4984.0, 4983.0, 0.00251, 0.06506, 0.0, 140.6, 140.6, 140.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [4992.0, 4991.0, 0.00173, 0.04838, 0.0, 65.1, 65.1, 65.1, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [4992.0, 4993.0, 0.016, 0.28623, 0.0, 60.0, 60.0, 60.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4992.0, 4994.0, 0.01913, 0.28619, 0.0, 57.1, 57.1, 57.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4992.0, 4995.0, 0.01614, 0.37763, 0.0, 37.7, 37.7, 37.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4998.0, 5000.0, 0.00078, 0.02317, 0.0, 548.6, 548.6, 548.6, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4998.0, 5001.0, 0.00079, 0.0207, 0.0, 548.6, 548.6, 548.6, 1.1, 0.0, 1.0, -30.0, 30.0],
    [4998.0, 5003.0, 0.03774, 0.74329, 0.0, 19.3, 19.3, 19.3, 1.075, 0.0, 1.0, -30.0, 30.0],
    [4999.0, 4998.0, 0.00359, 0.12689, 0.0, 107.7, 107.7, 107.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [4999.0, 5002.0, 0.21796, 4.11547, 0.0, 1.8, 1.8, 1.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5006.0, 5009.0, 0.00013, 0.00937, 0.0, 941.2, 941.2, 941.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5006.0, 5010.0, 0.00017, 0.01241, 0.0, 941.0, 941.0, 941.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5006.0, 5011.0, 0.00019, 0.01633, 0.0, 940.4, 940.4, 940.4, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [5006.0, 5012.0, 0.00014, 0.01089, 0.0, 939.4, 939.4, 939.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [5006.0, 5013.0, 0.00017, 0.01509, 0.0, 939.4, 939.4, 939.4, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [5007.0, 5006.0, 0.00018, 0.01482, 0.0, 827.5, 827.5, 827.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5008.0, 5007.0, 0.00313, 0.12269, 0.0, 124.5, 124.5, 124.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5016.0, 5019.0, 0.00014, 0.01013, 0.0, 693.5, 693.5, 693.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5016.0, 5020.0, 0.00031, 0.02082, 0.0, 692.6, 692.6, 692.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5016.0, 5021.0, 0.00025, 0.01859, 0.0, 690.8, 690.8, 690.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5016.0, 5022.0, 0.00016, 0.0132, 0.0, 689.1, 689.1, 689.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5016.0, 5023.0, 0.0003, 0.01789, 0.0, 687.0, 687.0, 687.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5017.0, 5016.0, 0.0002, 0.01601, 0.0, 1058.5, 1058.5, 1058.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5018.0, 5017.0, 0.00399, 0.11624, 0.0, 102.1, 102.1, 102.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5026.0, 5028.0, 0.00047, 0.01577, 0.0, 579.2, 579.2, 579.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5027.0, 5026.0, 0.00404, 0.07942, 0.0, 110.1, 110.1, 110.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5031.0, 5033.0, 0.00175, 0.05884, 0.0, 135.2, 135.2, 135.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5031.0, 5034.0, 0.00384, 0.11805, 0.0, 135.2, 135.2, 135.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5031.0, 5035.0, 0.00319, 0.10351, 0.0, 135.2, 135.2, 135.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5031.0, 5036.0, 0.00353, 0.10741, 0.0, 135.2, 135.2, 135.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5032.0, 5031.0, 0.00429, 0.14089, 0.0, 104.1, 104.1, 104.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5039.0, 5041.0, 0.00134, 0.04191, 0.0, 281.5, 281.5, 281.5, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5039.0, 5042.0, 0.00208, 0.0593, 0.0, 281.5, 281.5, 281.5, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [5039.0, 5043.0, 0.00184, 0.0556, 0.0, 281.5, 281.5, 281.5, 1.075, 0.0, 1.0, -30.0, 30.0],
    [5040.0, 5039.0, 0.00248, 0.07636, 0.0, 135.1, 135.1, 135.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5040.0, 5039.0, 0.00248, 0.07636, 0.0, 135.1, 135.1, 135.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5040.0, 5039.0, 0.00248, 0.07636, 0.0, 135.1, 135.1, 135.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5046.0, 5049.0, 0.00018, 0.01028, 0.0, 899.1, 899.1, 899.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5046.0, 5050.0, 0.00015, 0.01082, 0.0, 895.2, 895.2, 895.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5047.0, 5046.0, 0.00033, 0.02088, 0.0, 945.9, 945.9, 945.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5048.0, 5047.0, 0.00416, 0.12048, 0.0, 120.4, 120.4, 120.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5053.0, 5056.0, 0.00021, 0.01083, 0.0, 616.1, 616.1, 616.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5053.0, 5057.0, 0.00032, 0.02452, 0.0, 615.1, 615.1, 615.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5053.0, 5058.0, 0.0004, 0.02687, 0.0, 612.6, 612.6, 612.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5053.0, 5059.0, 0.00025, 0.01576, 0.0, 611.0, 611.0, 611.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5053.0, 5060.0, 0.00048, 0.03058, 0.0, 608.1, 608.1, 608.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5053.0, 5061.0, 0.00022, 0.01724, 0.0, 607.3, 607.3, 607.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5054.0, 5053.0, 0.00017, 0.01224, 0.0, 830.0, 830.0, 830.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5055.0, 5054.0, 0.00314, 0.11073, 0.0, 116.3, 116.3, 116.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5065.0, 5068.0, 0.00019, 0.01328, 0.0, 1046.2, 1046.2, 1046.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5065.0, 5069.0, 0.00014, 0.0097, 0.0, 1037.1, 1037.1, 1037.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5065.0, 5070.0, 0.0001, 0.00842, 0.0, 1035.7, 1035.7, 1035.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5066.0, 5065.0, 0.00015, 0.01231, 0.0, 818.9, 818.9, 818.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5067.0, 5066.0, 0.00336, 0.11412, 0.0, 117.2, 117.2, 117.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5074.0, 5073.0, 0.00326, 0.11855, 0.0, 133.9, 133.9, 133.9, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5080.0, 5083.0, 0.00011, 0.00736, 0.0, 1107.4, 1107.4, 1107.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5081.0, 5080.0, 0.00017, 0.01208, 0.0, 549.8, 549.8, 549.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5082.0, 5081.0, 0.00338, 0.11309, 0.0, 102.6, 102.6, 102.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5086.0, 5088.0, 0.00022, 0.00704, 0.0, 1346.7, 1346.7, 1346.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5087.0, 5086.0, 0.00392, 0.12026, 0.0, 136.0, 136.0, 136.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5087.0, 5086.0, 0.00392, 0.12026, 0.0, 136.0, 136.0, 136.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5087.0, 5086.0, 0.00392, 0.12026, 0.0, 136.0, 136.0, 136.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5092.0, 5091.0, 0.00393, 0.11201, 0.0, 88.7, 88.7, 88.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5095.0, 5098.0, 0.00015, 0.00982, 0.0, 936.5, 936.5, 936.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5095.0, 5099.0, 0.0002, 0.01289, 0.0, 936.2, 936.2, 936.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5095.0, 5100.0, 0.00022, 0.01842, 0.0, 933.4, 933.4, 933.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5096.0, 5095.0, 0.00018, 0.01102, 0.0, 650.0, 650.0, 650.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5097.0, 5096.0, 0.00314, 0.10707, 0.0, 120.4, 120.4, 120.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5104.0, 5103.0, 0.00344, 0.10049, 0.0, 90.4, 90.4, 90.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5108.0, 5107.0, 0.00012, 0.0086, 0.0, 934.4, 934.4, 934.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5109.0, 5108.0, 0.00268, 0.09524, 0.0, 109.9, 109.9, 109.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5116.0, 5115.0, 0.00342, 0.13062, 0.0, 147.6, 147.6, 147.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5120.0, 5119.0, 0.00374, 0.13306, 0.0, 124.7, 124.7, 124.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5124.0, 5123.0, 0.0036, 0.09842, 0.0, 108.5, 108.5, 108.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5130.0, 5129.0, 0.00391, 0.12936, 0.0, 102.1, 102.1, 102.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5134.0, 5133.0, 0.00521, 0.1439, 0.0, 111.1, 111.1, 111.1, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5138.0, 5137.0, 0.00249, 0.08149, 0.0, 108.6, 108.6, 108.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5142.0, 5141.0, 0.00346, 0.11322, 0.0, 131.9, 131.9, 131.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5152.0, 5151.0, 0.00418, 0.11855, 0.0, 108.6, 108.6, 108.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [5158.0, 5157.0, 0.00345, 0.10625, 0.0, 101.5, 101.5, 101.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5161.0, 5160.0, 0.00345, 0.08472, 0.0, 96.1, 96.1, 96.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5165.0, 5164.0, 0.00467, 0.15774, 0.0, 105.9, 105.9, 105.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5168.0, 5167.0, 0.00446, 0.16154, 0.0, 109.4, 109.4, 109.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5172.0, 5171.0, 0.00019, 0.01343, 0.0, 765.4, 765.4, 765.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5173.0, 5172.0, 0.00281, 0.07908, 0.0, 118.2, 118.2, 118.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5180.0, 5179.0, 0.00416, 0.13045, 0.0, 121.6, 121.6, 121.6, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5186.0, 5185.0, 0.00439, 0.13841, 0.0, 96.4, 96.4, 96.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5191.0, 5190.0, 0.00347, 0.11309, 0.0, 93.1, 93.1, 93.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5195.0, 5194.0, 0.00404, 0.13153, 0.0, 105.3, 105.3, 105.3, 1.09375, 0.0, 1.0, -30.0, 30.0],
    [5199.0, 5198.0, 0.00463, 0.14458, 0.0, 101.7, 101.7, 101.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5206.0, 5205.0, 0.00313, 0.11992, 0.0, 107.4, 107.4, 107.4, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [5211.0, 5210.0, 0.00323, 0.11307, 0.0, 115.8, 115.8, 115.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5216.0, 5215.0, 0.00544, 0.16323, 0.0, 78.2, 78.2, 78.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5219.0, 5218.0, 0.00363, 0.1155, 0.0, 84.7, 84.7, 84.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5224.0, 5223.0, 0.00434, 0.14501, 0.0, 91.8, 91.8, 91.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5228.0, 5227.0, 0.00395, 0.09707, 0.0, 95.1, 95.1, 95.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5232.0, 5231.0, 0.00365, 0.11759, 0.0, 104.9, 104.9, 104.9, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5238.0, 5237.0, 0.00434, 0.14412, 0.0, 103.8, 103.8, 103.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5239.0, 5238.0, 0.0036, 0.09979, 0.0, 61.2, 61.2, 61.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5244.0, 5243.0, 0.00449, 0.14599, 0.0, 85.0, 85.0, 85.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5247.0, 5246.0, 0.0033, 0.1331, 0.0, 72.0, 72.0, 72.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5251.0, 5250.0, 0.00358, 0.11106, 0.0, 115.6, 115.6, 115.6, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5255.0, 5254.0, 0.00254, 0.06668, 0.0, 82.9, 82.9, 82.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5259.0, 5258.0, 0.00454, 0.13582, 0.0, 82.3, 82.3, 82.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5266.0, 5265.0, 0.00259, 0.08891, 0.0, 95.6, 95.6, 95.6, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [5272.0, 5271.0, 0.00386, 0.12618, 0.0, 79.5, 79.5, 79.5, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [5275.0, 5274.0, 0.00308, 0.11396, 0.0, 61.1, 61.1, 61.1, 1.1, 0.0, 1.0, -30.0, 30.0],
    [5283.0, 5282.0, 0.00382, 0.10288, 0.0, 105.2, 105.2, 105.2, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [5291.0, 5290.0, 0.00311, 0.09777, 0.0, 76.6, 76.6, 76.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5296.0, 5295.0, 0.00447, 0.11069, 0.0, 105.1, 105.1, 105.1, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [5300.0, 5299.0, 0.00475, 0.12754, 0.0, 100.4, 100.4, 100.4, 1.05, 0.0, 1.0, -30.0, 30.0],
    [5307.0, 5306.0, 0.00203, 0.06224, 0.0, 75.3, 75.3, 75.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5314.0, 5313.0, 0.00282, 0.0952, 0.0, 109.8, 109.8, 109.8, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5315.0, 5314.0, 0.01048, 0.22878, 0.0, 56.4, 56.4, 56.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [5319.0, 5318.0, 0.00324, 0.12647, 0.0, 110.98, 110.98, 110.98, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [5320.0, 5319.0, 0.00532, 0.1488, 0.0, 150.0, 150.0, 150.0, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5327.0, 5326.0, 0.00316, 0.12405, 0.0, 97.4, 97.4, 97.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5331.0, 5330.0, 0.00568, 0.12991, 0.0, 124.5, 124.5, 124.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5335.0, 5334.0, 0.00353, 0.13733, 0.0, 120.4, 120.4, 120.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5346.0, 5345.0, 0.00468, 0.15927, 0.0, 70.0, 70.0, 70.0, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5350.0, 5349.0, 0.00214, 0.07079, 0.0, 93.3, 93.3, 93.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5358.0, 5357.0, 0.00292, 0.10698, 0.0, 104.4, 104.4, 104.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5364.0, 5363.0, 0.00403, 0.14148, 0.0, 83.1, 83.1, 83.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5369.0, 5368.0, 0.00572, 0.14474, 0.0, 97.3, 97.3, 97.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5372.0, 5371.0, 0.00354, 0.12233, 0.0, 102.6, 102.6, 102.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5375.0, 5374.0, 0.00417, 0.10946, 0.0, 94.7, 94.7, 94.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5380.0, 5379.0, 0.00351, 0.09925, 0.0, 96.3, 96.3, 96.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5385.0, 5384.0, 0.00379, 0.15329, 0.0, 111.9, 111.9, 111.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5391.0, 5390.0, 0.00295, 0.10431, 0.0, 82.6, 82.6, 82.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5398.0, 5397.0, 0.00307, 0.09318, 0.0, 76.4, 76.4, 76.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5401.0, 5400.0, 0.00358, 0.10369, 0.0, 88.1, 88.1, 88.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5406.0, 5405.0, 0.00289, 0.08095, 0.0, 99.3, 99.3, 99.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5410.0, 5409.0, 0.00435, 0.12685, 0.0, 84.8, 84.8, 84.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5414.0, 5413.0, 0.00447, 0.13724, 0.0, 95.5, 95.5, 95.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5419.0, 5418.0, 0.00385, 0.11841, 0.0, 123.1, 123.1, 123.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5423.0, 5422.0, 0.00502, 0.14018, 0.0, 87.8, 87.8, 87.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5426.0, 5425.0, 0.00328, 0.09899, 0.0, 113.3, 113.3, 113.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5431.0, 5430.0, 0.00441, 0.15201, 0.0, 115.0, 115.0, 115.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5436.0, 5435.0, 0.00261, 0.0776, 0.0, 105.2, 105.2, 105.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5443.0, 5442.0, 0.00377, 0.11046, 0.0, 111.0, 111.0, 111.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5449.0, 5448.0, 0.00281, 0.09156, 0.0, 93.2, 93.2, 93.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5452.0, 5451.0, 0.00342, 0.12773, 0.0, 118.2, 118.2, 118.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5457.0, 5456.0, 0.00306, 0.10799, 0.0, 110.2, 110.2, 110.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5463.0, 5462.0, 0.00446, 0.15698, 0.0, 98.6, 98.6, 98.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5467.0, 5466.0, 0.00419, 0.14932, 0.0, 104.5, 104.5, 104.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5470.0, 5469.0, 0.00275, 0.07444, 0.0, 101.7, 101.7, 101.7, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5474.0, 5473.0, 0.00316, 0.10653, 0.0, 88.2, 88.2, 88.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5477.0, 5476.0, 0.00269, 0.09346, 0.0, 97.6, 97.6, 97.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5481.0, 5480.0, 0.00346, 0.10741, 0.0, 113.0, 113.0, 113.0, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5485.0, 5484.0, 0.00485, 0.13848, 0.0, 84.4, 84.4, 84.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5490.0, 5489.0, 0.00454, 0.14235, 0.0, 96.0, 96.0, 96.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5494.0, 5493.0, 0.00576, 0.13719, 0.0, 102.5, 102.5, 102.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5498.0, 5497.0, 0.00389, 0.1178, 0.0, 100.8, 100.8, 100.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5503.0, 5502.0, 0.00294, 0.08604, 0.0, 81.8, 81.8, 81.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5510.0, 5509.0, 0.0035, 0.12119, 0.0, 77.2, 77.2, 77.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5515.0, 5514.0, 0.00587, 0.18874, 0.0, 89.2, 89.2, 89.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5521.0, 5520.0, 0.00392, 0.12579, 0.0, 98.4, 98.4, 98.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5526.0, 5525.0, 0.00427, 0.11773, 0.0, 87.5, 87.5, 87.5, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5530.0, 5529.0, 0.00486, 0.13577, 0.0, 102.6, 102.6, 102.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5539.0, 5538.0, 0.00473, 0.12544, 0.0, 110.8, 110.8, 110.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5543.0, 5542.0, 0.00352, 0.11924, 0.0, 118.6, 118.6, 118.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5551.0, 5550.0, 0.00303, 0.08223, 0.0, 82.6, 82.6, 82.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5556.0, 5555.0, 0.0035, 0.09264, 0.0, 101.0, 101.0, 101.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5560.0, 5559.0, 0.00286, 0.10337, 0.0, 104.9, 104.9, 104.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5565.0, 5564.0, 0.00367, 0.14747, 0.0, 123.0, 123.0, 123.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5572.0, 5571.0, 0.0024, 0.08233, 0.0, 92.6, 92.6, 92.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5575.0, 5574.0, 0.004, 0.12229, 0.0, 106.5, 106.5, 106.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5579.0, 5578.0, 0.00334, 0.1307, 0.0, 88.3, 88.3, 88.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5583.0, 5582.0, 0.00467, 0.16405, 0.0, 112.2, 112.2, 112.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5590.0, 5589.0, 0.0042, 0.13997, 0.0, 82.3, 82.3, 82.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5594.0, 5593.0, 0.00322, 0.10398, 0.0, 112.6, 112.6, 112.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5599.0, 5598.0, 0.00401, 0.11508, 0.0, 64.0, 64.0, 64.0, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5604.0, 5603.0, 0.00398, 0.11594, 0.0, 92.5, 92.5, 92.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5608.0, 5607.0, 0.0037, 0.1209, 0.0, 101.6, 101.6, 101.6, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [5614.0, 5613.0, 0.00364, 0.10103, 0.0, 108.4, 108.4, 108.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5619.0, 5618.0, 0.00295, 0.0971, 0.0, 70.5, 70.5, 70.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5625.0, 5624.0, 0.00361, 0.12515, 0.0, 94.8, 94.8, 94.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5628.0, 5627.0, 0.00449, 0.13437, 0.0, 106.4, 106.4, 106.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [5632.0, 5631.0, 0.00429, 0.14786, 0.0, 68.4, 68.4, 68.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5636.0, 5635.0, 0.00397, 0.11398, 0.0, 98.3, 98.3, 98.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5643.0, 5642.0, 0.00405, 0.14092, 0.0, 91.1, 91.1, 91.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5647.0, 5646.0, 0.00291, 0.11374, 0.0, 98.3, 98.3, 98.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5654.0, 5653.0, 0.00398, 0.12199, 0.0, 86.5, 86.5, 86.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5658.0, 5657.0, 0.00161, 0.06215, 0.0, 117.4, 117.4, 117.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5661.0, 5660.0, 0.00123, 0.04845, 0.0, 140.3, 140.3, 140.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5664.0, 5663.0, 0.0037, 0.12561, 0.0, 101.5, 101.5, 101.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [5668.0, 5667.0, 0.00248, 0.087, 0.0, 104.9, 104.9, 104.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5675.0, 5674.0, 0.0072, 0.14007, 0.0, 110.5, 110.5, 110.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [5680.0, 5679.0, 0.00418, 0.09319, 0.0, 100.6, 100.6, 100.6, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [5685.0, 5684.0, 0.00443, 0.09607, 0.0, 110.7, 110.7, 110.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5689.0, 5688.0, 0.00429, 0.12712, 0.0, 110.2, 110.2, 110.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5696.0, 5695.0, 0.00288, 0.10875, 0.0, 119.8, 119.8, 119.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5699.0, 5698.0, 0.00532, 0.12272, 0.0, 118.2, 118.2, 118.2, 1.1, 0.0, 1.0, -30.0, 30.0],
    [5702.0, 5701.0, 0.0034, 0.09824, 0.0, 117.5, 117.5, 117.5, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5710.0, 5709.0, 0.00312, 0.11779, 0.0, 95.6, 95.6, 95.6, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5717.0, 5716.0, 0.00018, 0.01485, 0.0, 1044.5, 1044.5, 1044.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5718.0, 5717.0, 0.00604, 0.14288, 0.0, 122.5, 122.5, 122.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [5722.0, 5721.0, 0.00425, 0.15691, 0.0, 109.3, 109.3, 109.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5726.0, 5725.0, 0.00275, 0.10096, 0.0, 143.0, 143.0, 143.0, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [5730.0, 5729.0, 0.00517, 0.11508, 0.0, 131.4, 131.4, 131.4, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5735.0, 5734.0, 0.00292, 0.10739, 0.0, 121.2, 121.2, 121.2, 1.05, 0.0, 1.0, -30.0, 30.0],
    [5740.0, 5739.0, 0.00395, 0.11019, 0.0, 82.0, 82.0, 82.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5745.0, 5744.0, 0.00437, 0.16467, 0.0, 91.9, 91.9, 91.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5749.0, 5748.0, 0.00476, 0.14114, 0.0, 116.4, 116.4, 116.4, 1.05, 0.0, 1.0, -30.0, 30.0],
    [5754.0, 5753.0, 0.00223, 0.07632, 0.0, 115.4, 115.4, 115.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5760.0, 5759.0, 0.00572, 0.16111, 0.0, 104.4, 104.4, 104.4, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5763.0, 5762.0, 0.00456, 0.15807, 0.0, 88.2, 88.2, 88.2, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5767.0, 5766.0, 0.0032, 0.0949, 0.0, 77.2, 77.2, 77.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5778.0, 5777.0, 0.00408, 0.13772, 0.0, 79.6, 79.6, 79.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [5782.0, 5781.0, 0.00358, 0.13435, 0.0, 90.1, 90.1, 90.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5785.0, 5784.0, 0.0045, 0.11943, 0.0, 86.1, 86.1, 86.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5788.0, 5787.0, 0.00312, 0.11396, 0.0, 40.5, 40.5, 40.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5792.0, 5791.0, 0.00284, 0.09773, 0.0, 105.3, 105.3, 105.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5796.0, 5795.0, 0.00338, 0.08879, 0.0, 107.5, 107.5, 107.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5799.0, 5798.0, 0.00536, 0.1167, 0.0, 86.5, 86.5, 86.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5805.0, 5804.0, 0.00419, 0.15551, 0.0, 100.0, 100.0, 100.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5809.0, 5808.0, 0.00396, 0.1186, 0.0, 95.8, 95.8, 95.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5816.0, 5815.0, 0.002, 0.08149, 0.0, 72.7, 72.7, 72.7, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [5823.0, 5822.0, 0.0045, 0.12285, 0.0, 78.8, 78.8, 78.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5832.0, 5831.0, 0.00303, 0.10016, 0.0, 106.6, 106.6, 106.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5836.0, 5835.0, 0.00398, 0.11174, 0.0, 121.2, 121.2, 121.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [5843.0, 5842.0, 0.00199, 0.05166, 0.0, 98.8, 98.8, 98.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5849.0, 5848.0, 0.00476, 0.14726, 0.0, 101.9, 101.9, 101.9, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5857.0, 5856.0, 0.00423, 0.12734, 0.0, 108.8, 108.8, 108.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5860.0, 5859.0, 0.00566, 0.19458, 0.0, 116.8, 116.8, 116.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5866.0, 5865.0, 0.00348, 0.1245, 0.0, 112.5, 112.5, 112.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5870.0, 5869.0, 0.00159, 0.05081, 0.0, 112.2, 112.2, 112.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5875.0, 5874.0, 0.00306, 0.1043, 0.0, 108.3, 108.3, 108.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [5880.0, 5879.0, 0.00173, 0.05749, 0.0, 97.0, 97.0, 97.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5887.0, 5886.0, 0.00305, 0.09878, 0.0, 73.8, 73.8, 73.8, 1.05, 0.0, 1.0, -30.0, 30.0],
    [5891.0, 5890.0, 0.00437, 0.1141, 0.0, 118.0, 118.0, 118.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5895.0, 5894.0, 0.00261, 0.12065, 0.0, 112.2, 112.2, 112.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5899.0, 5898.0, 0.00404, 0.15312, 0.0, 75.6, 75.6, 75.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5904.0, 5903.0, 0.00347, 0.11607, 0.0, 118.3, 118.3, 118.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5908.0, 5907.0, 0.00522, 0.13692, 0.0, 94.7, 94.7, 94.7, 1.075, 0.0, 1.0, -30.0, 30.0],
    [5912.0, 5911.0, 0.0027, 0.10506, 0.0, 104.8, 104.8, 104.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5920.0, 5919.0, 0.00361, 0.1142, 0.0, 105.4, 105.4, 105.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5923.0, 5922.0, 0.00373, 0.12161, 0.0, 74.9, 74.9, 74.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5927.0, 5926.0, 0.00187, 0.05926, 0.0, 74.0, 74.0, 74.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5933.0, 5932.0, 0.00379, 0.13668, 0.0, 73.5, 73.5, 73.5, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [5940.0, 5939.0, 0.00296, 0.07943, 0.0, 95.6, 95.6, 95.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5945.0, 5944.0, 0.00264, 0.09461, 0.0, 92.4, 92.4, 92.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5949.0, 5948.0, 0.00388, 0.1078, 0.0, 104.1, 104.1, 104.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5954.0, 5953.0, 0.00344, 0.11379, 0.0, 88.5, 88.5, 88.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5960.0, 5959.0, 0.00533, 0.15842, 0.0, 96.7, 96.7, 96.7, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [5963.0, 5962.0, 0.0051, 0.17202, 0.0, 91.8, 91.8, 91.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [5966.0, 5965.0, 0.00245, 0.08212, 0.0, 82.0, 82.0, 82.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5970.0, 5969.0, 0.00335, 0.11012, 0.0, 75.6, 75.6, 75.6, 1.075, 0.0, 1.0, -30.0, 30.0],
    [5973.0, 5972.0, 0.00387, 0.12668, 0.0, 99.4, 99.4, 99.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5977.0, 5976.0, 0.00329, 0.10548, 0.0, 107.7, 107.7, 107.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [5981.0, 5980.0, 0.0029, 0.09057, 0.0, 133.9, 133.9, 133.9, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [5984.0, 5983.0, 0.00241, 0.08392, 0.0, 113.9, 113.9, 113.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [5989.0, 5988.0, 0.00457, 0.15796, 0.0, 67.8, 67.8, 67.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5993.0, 5992.0, 0.0008, 0.03, 0.0, 105.9, 105.9, 105.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [5997.0, 5996.0, 0.00443, 0.15705, 0.0, 99.4, 99.4, 99.4, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6001.0, 6000.0, 0.00254, 0.09977, 0.0, 106.8, 106.8, 106.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [6004.0, 6003.0, 0.00452, 0.12036, 0.0, 111.3, 111.3, 111.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6007.0, 6006.0, 0.00255, 0.08492, 0.0, 96.2, 96.2, 96.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6012.0, 6011.0, 0.00355, 0.08604, 0.0, 109.1, 109.1, 109.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6017.0, 6016.0, 0.00781, 0.17009, 0.0, 77.6, 77.6, 77.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [6021.0, 6020.0, 0.00632, 0.14205, 0.0, 99.9, 99.9, 99.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6031.0, 6030.0, 0.00506, 0.11714, 0.0, 79.7, 79.7, 79.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6035.0, 6034.0, 0.00278, 0.08232, 0.0, 108.1, 108.1, 108.1, 0.95, 0.0, 1.0, -30.0, 30.0],
    [6040.0, 6039.0, 0.00432, 0.13199, 0.0, 69.4, 69.4, 69.4, 0.97, 0.0, 1.0, -30.0, 30.0],
    [6044.0, 6043.0, 0.00296, 0.09757, 0.0, 111.4, 111.4, 111.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6048.0, 6047.0, 0.00231, 0.07865, 0.0, 98.4, 98.4, 98.4, 1.1, 0.0, 1.0, -30.0, 30.0],
    [6052.0, 6051.0, 0.00538, 0.17858, 0.0, 94.9, 94.9, 94.9, 1.1, 0.0, 1.0, -30.0, 30.0],
    [6055.0, 6054.0, 0.00416, 0.14088, 0.0, 96.2, 96.2, 96.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6060.0, 6059.0, 0.00017, 0.01268, 0.0, 938.4, 938.4, 938.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6061.0, 6060.0, 0.00254, 0.08397, 0.0, 106.3, 106.3, 106.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6065.0, 6064.0, 0.00421, 0.15158, 0.0, 87.4, 87.4, 87.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [6069.0, 6068.0, 0.00368, 0.13391, 0.0, 114.1, 114.1, 114.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6074.0, 6073.0, 0.00396, 0.13575, 0.0, 103.2, 103.2, 103.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6078.0, 6077.0, 0.00384, 0.12112, 0.0, 128.0, 128.0, 128.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6082.0, 6081.0, 0.00289, 0.09319, 0.0, 79.3, 79.3, 79.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [6087.0, 6086.0, 0.0028, 0.10836, 0.0, 143.6, 143.6, 143.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6091.0, 6090.0, 0.00318, 0.09939, 0.0, 114.2, 114.2, 114.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6095.0, 6094.0, 0.00361, 0.13761, 0.0, 86.9, 86.9, 86.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6099.0, 6098.0, 0.0031, 0.11279, 0.0, 130.3, 130.3, 130.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6104.0, 6103.0, 0.00304, 0.09798, 0.0, 130.4, 130.4, 130.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6108.0, 6107.0, 0.00374, 0.10757, 0.0, 114.4, 114.4, 114.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6115.0, 6114.0, 0.00305, 0.07819, 0.0, 97.8, 97.8, 97.8, 1.0875, 0.0, 1.0, -30.0, 30.0],
    [6123.0, 6122.0, 0.00462, 0.14342, 0.0, 86.2, 86.2, 86.2, 1.075, 0.0, 1.0, -30.0, 30.0],
    [6127.0, 6126.0, 0.00545, 0.1268, 0.0, 95.6, 95.6, 95.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6131.0, 6130.0, 0.00336, 0.08799, 0.0, 118.2, 118.2, 118.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6136.0, 6135.0, 0.00389, 0.11744, 0.0, 101.0, 101.0, 101.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6141.0, 6144.0, 0.00012, 0.00995, 0.0, 1197.0, 1197.0, 1197.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6141.0, 6145.0, 0.00016, 0.01167, 0.0, 1190.0, 1190.0, 1190.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6142.0, 6141.0, 0.00029, 0.02052, 0.0, 1024.6, 1024.6, 1024.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6143.0, 6142.0, 0.00551, 0.1374, 0.0, 108.8, 108.8, 108.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6149.0, 6148.0, 0.00415, 0.13541, 0.0, 90.1, 90.1, 90.1, 1.1, 0.0, 1.0, -30.0, 30.0],
    [6156.0, 6155.0, 0.00271, 0.08124, 0.0, 93.2, 93.2, 93.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6160.0, 6159.0, 0.00014, 0.01174, 0.0, 874.9, 874.9, 874.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6161.0, 6160.0, 0.00348, 0.11595, 0.0, 109.1, 109.1, 109.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6164.0, 6166.0, 0.00135, 0.04, 0.0, 323.3, 323.3, 323.3, 1.05, 0.0, 1.0, -30.0, 30.0],
    [6164.0, 6167.0, 0.00165, 0.04604, 0.0, 323.3, 323.3, 323.3, 1.05, 0.0, 1.0, -30.0, 30.0],
    [6164.0, 6168.0, 0.00078, 0.03213, 0.0, 323.3, 323.3, 323.3, 1.05, 0.0, 1.0, -30.0, 30.0],
    [6165.0, 6164.0, 0.00374, 0.11962, 0.0, 116.6, 116.6, 116.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6172.0, 6171.0, 0.00476, 0.14018, 0.0, 124.6, 124.6, 124.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6176.0, 6175.0, 0.00013, 0.00999, 0.0, 1096.3, 1096.3, 1096.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6177.0, 6176.0, 0.00467, 0.14659, 0.0, 123.5, 123.5, 123.5, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [6181.0, 6180.0, 0.00358, 0.12882, 0.0, 113.0, 113.0, 113.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6188.0, 6187.0, 0.00379, 0.11453, 0.0, 84.0, 84.0, 84.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6188.0, 6189.0, 0.00778, 0.15863, 0.0, 80.2, 80.2, 80.2, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [6188.0, 6190.0, 0.00492, 0.10214, 0.0, 77.8, 77.8, 77.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6193.0, 6196.0, 0.00014, 0.01323, 0.0, 763.7, 763.7, 763.7, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [6193.0, 6197.0, 0.00019, 0.013, 0.0, 760.1, 760.1, 760.1, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [6193.0, 6198.0, 0.00016, 0.0111, 0.0, 759.2, 759.2, 759.2, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [6194.0, 6193.0, 0.00025, 0.01881, 0.0, 772.1, 772.1, 772.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6195.0, 6194.0, 0.00415, 0.10958, 0.0, 130.6, 130.6, 130.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6201.0, 6204.0, 0.00017, 0.01304, 0.0, 1227.7, 1227.7, 1227.7, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [6201.0, 6205.0, 0.00013, 0.00801, 0.0, 1207.5, 1207.5, 1207.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [6202.0, 6201.0, 0.00028, 0.02135, 0.0, 950.9, 950.9, 950.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6203.0, 6202.0, 0.00374, 0.09877, 0.0, 130.2, 130.2, 130.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6209.0, 6208.0, 0.00369, 0.11678, 0.0, 100.8, 100.8, 100.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6212.0, 6214.0, 0.00205, 0.07356, 0.0, 124.8, 124.8, 124.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6213.0, 6212.0, 0.00362, 0.1049, 0.0, 117.4, 117.4, 117.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [6213.0, 6215.0, 0.01617, 0.30978, 0.0, 40.9, 40.9, 40.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6213.0, 6216.0, 0.01674, 0.31685, 0.0, 28.1, 28.1, 28.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6219.0, 6222.0, 0.00018, 0.01275, 0.0, 1189.1, 1189.1, 1189.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6219.0, 6223.0, 0.00013, 0.00824, 0.0, 1181.8, 1181.8, 1181.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6220.0, 6219.0, 0.00032, 0.01787, 0.0, 890.5, 890.5, 890.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6221.0, 6220.0, 0.00159, 0.05661, 0.0, 121.4, 121.4, 121.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6227.0, 6226.0, 0.0025, 0.09265, 0.0, 111.1, 111.1, 111.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6230.0, 6232.0, 0.00178, 0.06311, 0.0, 156.0, 156.0, 156.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6231.0, 6230.0, 0.00371, 0.1107, 0.0, 71.9, 71.9, 71.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6236.0, 6235.0, 0.00203, 0.057, 0.0, 120.6, 120.6, 120.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6239.0, 6242.0, 0.0001, 0.00678, 0.0, 1029.7, 1029.7, 1029.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6240.0, 6239.0, 0.00024, 0.0175, 0.0, 712.8, 712.8, 712.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6241.0, 6240.0, 0.0061, 0.13358, 0.0, 101.1, 101.1, 101.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6246.0, 6245.0, 0.00333, 0.10297, 0.0, 118.3, 118.3, 118.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6249.0, 6252.0, 0.00013, 0.00855, 0.0, 959.4, 959.4, 959.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6250.0, 6249.0, 0.00028, 0.01763, 0.0, 942.5, 942.5, 942.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [6251.0, 6250.0, 0.00285, 0.10355, 0.0, 119.0, 119.0, 119.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6255.0, 6258.0, 0.00019, 0.01381, 0.0, 958.7, 958.7, 958.7, 1.075, 0.0, 1.0, -30.0, 30.0],
    [6256.0, 6255.0, 0.00019, 0.01395, 0.0, 982.6, 982.6, 982.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6257.0, 6256.0, 0.00345, 0.09333, 0.0, 151.0, 151.0, 151.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6257.0, 6256.0, 0.00345, 0.09333, 0.0, 151.0, 151.0, 151.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6261.0, 6264.0, 0.00026, 0.01796, 0.0, 802.3, 802.3, 802.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6261.0, 6265.0, 0.0002, 0.01386, 0.0, 801.2, 801.2, 801.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6261.0, 6266.0, 0.00019, 0.01298, 0.0, 801.0, 801.0, 801.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6262.0, 6261.0, 0.00022, 0.01569, 0.0, 982.6, 982.6, 982.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6263.0, 6262.0, 0.00468, 0.121, 0.0, 108.0, 108.0, 108.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6269.0, 6272.0, 0.00014, 0.00932, 0.0, 1101.5, 1101.5, 1101.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6270.0, 6269.0, 0.00017, 0.01252, 0.0, 703.9, 703.9, 703.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6271.0, 6270.0, 0.00485, 0.12741, 0.0, 115.9, 115.9, 115.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6275.0, 6276.0, 0.00967, 0.24038, 0.0, 52.6, 52.6, 52.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6275.0, 6277.0, 0.01491, 0.21699, 0.0, 37.3, 37.3, 37.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6284.0, 6283.0, 0.00331, 0.09432, 0.0, 87.8, 87.8, 87.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6288.0, 6287.0, 0.00498, 0.13576, 0.0, 105.2, 105.2, 105.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6291.0, 6294.0, 0.00028, 0.01923, 0.0, 908.2, 908.2, 908.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6291.0, 6295.0, 0.00026, 0.01891, 0.0, 907.5, 907.5, 907.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6291.0, 6296.0, "9e-05", 0.00685, 0.0, 905.4, 905.4, 905.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6291.0, 6297.0, 0.00029, 0.01788, 0.0, 904.9, 904.9, 904.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6291.0, 6298.0, 0.0002, 0.01106, 0.0, 900.2, 900.2, 900.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6291.0, 6299.0, 0.00021, 0.01727, 0.0, 900.2, 900.2, 900.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6291.0, 6300.0, 0.00113, 0.0834, 0.0, 184.4, 184.4, 184.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6292.0, 6291.0, 0.00011, 0.00834, 0.0, 716.9, 716.9, 716.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6293.0, 6292.0, 0.00516, 0.15386, 0.0, 104.6, 104.6, 104.6, 1.025, 0.0, 1.0, -30.0, 30.0],
    [6308.0, 6307.0, 0.00508, 0.16096, 0.0, 95.8, 95.8, 95.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6311.0, 6313.0, 0.00455, 0.13942, 0.0, 97.1, 97.1, 97.1, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6311.0, 6314.0, 0.00362, 0.13399, 0.0, 82.3, 82.3, 82.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6312.0, 6311.0, 0.00404, 0.13149, 0.0, 83.2, 83.2, 83.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6317.0, 6319.0, 0.00156, 0.04227, 0.0, 176.8, 176.8, 176.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6318.0, 6317.0, 0.00377, 0.11494, 0.0, 119.6, 119.6, 119.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6322.0, 6325.0, 0.00025, 0.01851, 0.0, 556.3, 556.3, 556.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [6322.0, 6326.0, 0.00035, 0.02256, 0.0, 550.9, 550.9, 550.9, 1.05, 0.0, 1.0, -30.0, 30.0],
    [6323.0, 6322.0, 0.00029, 0.01746, 0.0, 843.4, 843.4, 843.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6324.0, 6323.0, 0.00336, 0.12977, 0.0, 121.1, 121.1, 121.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6330.0, 6329.0, 0.00028, 0.01803, 0.0, 770.1, 770.1, 770.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6331.0, 6330.0, 0.00421, 0.15173, 0.0, 105.6, 105.6, 105.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6334.0, 6337.0, 0.00341, 0.08936, 0.0, 104.5, 104.5, 104.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6334.0, 6338.0, 0.00351, 0.11977, 0.0, 87.3, 87.3, 87.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6335.0, 6334.0, 0.00352, 0.13585, 0.0, 107.7, 107.7, 107.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6335.0, 6336.0, 0.00806, 0.16719, 0.0, 77.5, 77.5, 77.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [6341.0, 6343.0, 0.00225, 0.06408, 0.0, 201.2, 201.2, 201.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6342.0, 6341.0, 0.0018, 0.08181, 0.0, 105.9, 105.9, 105.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6347.0, 6346.0, 0.00523, 0.15762, 0.0, 103.5, 103.5, 103.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6386.0, 6385.0, 0.00018, 0.01428, 0.0, 829.2, 829.2, 829.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6471.0, 6470.0, 0.00021, 0.01541, 0.0, 836.7, 836.7, 836.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6489.0, 6488.0, 0.00018, 0.01067, 0.0, 1010.7, 1010.7, 1010.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6510.0, 6509.0, 0.0003, 0.01725, 0.0, 994.1, 994.1, 994.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6545.0, 6544.0, 0.00019, 0.01317, 0.0, 1014.4, 1014.4, 1014.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6641.0, 6640.0, 0.00026, 0.0182, 0.0, 838.3, 838.3, 838.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6658.0, 6657.0, 0.00247, 0.06698, 0.0, 70.6, 70.6, 70.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6665.0, 6664.0, 0.00423, 0.12149, 0.0, 78.3, 78.3, 78.3, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6698.0, 6697.0, 0.00229, 0.0936, 0.0, 136.37, 136.37, 136.37, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [6707.0, 6706.0, 0.00017, 0.01301, 0.0, 827.8, 827.8, 827.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6731.0, 6730.0, 0.00912, 0.19935, 0.0, 87.5, 87.5, 87.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6783.0, 6782.0, 0.00026, 0.01425, 0.0, 902.4, 902.4, 902.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6902.0, 6901.0, 0.00026, 0.0191, 0.0, 624.4, 624.4, 624.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [6958.0, 6959.0, 0.00039, 0.01419, 0.0, 739.7, 739.7, 739.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6958.0, 6960.0, 0.00053, 0.01632, 0.0, 739.7, 739.7, 739.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6963.0, 6964.0, 0.002, 0.06688, 0.0, 171.6, 171.6, 171.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6976.0, 6977.0, 0.0015, 0.04707, 0.0, 203.0, 203.0, 203.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6976.0, 6978.0, 0.00143, 0.04822, 0.0, 203.0, 203.0, 203.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6976.0, 6979.0, 0.00291, 0.07361, 0.0, 203.0, 203.0, 203.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6976.0, 6980.0, 0.00618, 0.18619, 0.0, 76.3, 76.3, 76.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6976.0, 6981.0, 0.00625, 0.20712, 0.0, 74.6, 74.6, 74.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6991.0, 6990.0, 0.00018, 0.0135, 0.0, 675.3, 675.3, 675.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6994.0, 6996.0, 0.00017, 0.01317, 0.0, 1001.0, 1001.0, 1001.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6994.0, 6997.0, 0.00024, 0.01711, 0.0, 990.5, 990.5, 990.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6994.0, 6998.0, 0.00011, 0.00907, 0.0, 989.7, 989.7, 989.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [6995.0, 6994.0, 0.00016, 0.01155, 0.0, 855.2, 855.2, 855.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7001.0, 7003.0, 0.00031, 0.01965, 0.0, 391.8, 391.8, 391.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7001.0, 7004.0, 0.00046, 0.0331, 0.0, 387.4, 387.4, 387.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7002.0, 7001.0, 0.00023, 0.02006, 0.0, 835.2, 835.2, 835.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7007.0, 7009.0, 0.00034, 0.02352, 0.0, 586.1, 586.1, 586.1, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7008.0, 7007.0, 0.00023, 0.01585, 0.0, 300.1, 300.1, 300.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7012.0, 7014.0, 0.00031, 0.02084, 0.0, 768.0, 768.0, 768.0, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [7012.0, 7015.0, 0.00014, 0.01006, 0.0, 767.7, 767.7, 767.7, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7012.0, 7016.0, 0.00017, 0.00976, 0.0, 767.5, 767.5, 767.5, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7012.0, 7017.0, 0.00022, 0.01519, 0.0, 767.2, 767.2, 767.2, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [7012.0, 7018.0, 0.00037, 0.01978, 0.0, 766.3, 766.3, 766.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [7012.0, 7019.0, 0.00028, 0.0171, 0.0, 765.9, 765.9, 765.9, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [7013.0, 7012.0, 0.0003, 0.01671, 0.0, 829.3, 829.3, 829.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7022.0, 7024.0, 0.0003, 0.02231, 0.0, 665.7, 665.7, 665.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7022.0, 7025.0, 0.00023, 0.01605, 0.0, 665.0, 665.0, 665.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7022.0, 7026.0, 0.00031, 0.02276, 0.0, 664.4, 664.4, 664.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7022.0, 7027.0, 0.00027, 0.01964, 0.0, 662.8, 662.8, 662.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7022.0, 7028.0, 0.00021, 0.01272, 0.0, 661.7, 661.7, 661.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7022.0, 7029.0, 0.00039, 0.0224, 0.0, 660.6, 660.6, 660.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7023.0, 7022.0, 0.00028, 0.02044, 0.0, 763.4, 763.4, 763.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7032.0, 7034.0, 0.00032, 0.02492, 0.0, 561.5, 561.5, 561.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [7033.0, 7032.0, 0.00013, 0.01048, 0.0, 841.8, 841.8, 841.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7037.0, 7038.0, 0.00245, 0.08437, 0.0, 131.0, 131.0, 131.0, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7041.0, 7043.0, 0.00021, 0.014, 0.0, 812.2, 812.2, 812.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7041.0, 7044.0, 0.00025, 0.01829, 0.0, 812.2, 812.2, 812.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7041.0, 7045.0, 0.00029, 0.01771, 0.0, 811.7, 811.7, 811.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7041.0, 7046.0, 0.0002, 0.01332, 0.0, 807.1, 807.1, 807.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7041.0, 7047.0, 0.00034, 0.0193, 0.0, 805.4, 805.4, 805.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7041.0, 7048.0, 0.00018, 0.0143, 0.0, 803.8, 803.8, 803.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7042.0, 7041.0, 0.00016, 0.01237, 0.0, 857.7, 857.7, 857.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7051.0, 7052.0, 0.00185, 0.07192, 0.0, 94.7, 94.7, 94.7, 0.96875, 0.0, 1.0, -30.0, 30.0],
    [7051.0, 7053.0, 0.00449, 0.1409, 0.0, 94.4, 94.4, 94.4, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [7056.0, 7057.0, 0.00233, 0.068, 0.0, 96.3, 96.3, 96.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [7069.0, 7070.0, 0.00408, 0.11854, 0.0, 117.0, 117.0, 117.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7069.0, 7071.0, 0.00552, 0.17584, 0.0, 89.7, 89.7, 89.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7077.0, 7080.0, 0.00039, 0.02889, 0.0, 413.7, 413.7, 413.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7078.0, 7077.0, 0.00032, 0.0233, 0.0, 803.7, 803.7, 803.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7079.0, 7078.0, 0.00601, 0.16822, 0.0, 107.2, 107.2, 107.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7086.0, 7087.0, 0.00157, 0.04534, 0.0, 258.7, 258.7, 258.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7090.0, 7092.0, 0.00023, 0.01824, 0.0, 764.6, 764.6, 764.6, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [7091.0, 7090.0, 0.00019, 0.01174, 0.0, 699.5, 699.5, 699.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7096.0, 7095.0, 0.00025, 0.01926, 0.0, 720.5, 720.5, 720.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7099.0, 7101.0, 0.00029, 0.02183, 0.0, 491.9, 491.9, 491.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7099.0, 7102.0, 0.00026, 0.01959, 0.0, 489.7, 489.7, 489.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7099.0, 7103.0, 0.00024, 0.01862, 0.0, 488.8, 488.8, 488.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7099.0, 7104.0, 0.00056, 0.041, 0.0, 322.0, 322.0, 322.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7099.0, 7105.0, 0.0007, 0.05461, 0.0, 305.7, 305.7, 305.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7099.0, 7106.0, 0.00156, 0.1031, 0.0, 160.2, 160.2, 160.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7100.0, 7099.0, 0.00028, 0.01933, 0.0, 755.0, 755.0, 755.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7109.0, 7111.0, 0.00023, 0.01774, 0.0, 619.6, 619.6, 619.6, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [7110.0, 7109.0, 0.0003, 0.02096, 0.0, 434.1, 434.1, 434.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7121.0, 7120.0, 0.0037, 0.11216, 0.0, 111.4, 111.4, 111.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7121.0, 7122.0, 0.01011, 0.24141, 0.0, 52.0, 52.0, 52.0, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [7128.0, 7129.0, 0.00318, 0.07864, 0.0, 172.6, 172.6, 172.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7128.0, 7130.0, 0.00188, 0.05307, 0.0, 172.6, 172.6, 172.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7128.0, 7131.0, 0.00102, 0.04064, 0.0, 172.6, 172.6, 172.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7128.0, 7132.0, 0.00099, 0.03268, 0.0, 172.6, 172.6, 172.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7135.0, 7136.0, 0.00155, 0.04673, 0.0, 221.0, 221.0, 221.0, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [7135.0, 7137.0, 0.00146, 0.0576, 0.0, 221.0, 221.0, 221.0, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [7143.0, 7145.0, 0.00017, 0.01083, 0.0, 952.7, 952.7, 952.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7143.0, 7146.0, 0.00018, 0.014, 0.0, 952.7, 952.7, 952.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7144.0, 7143.0, 0.00021, 0.01365, 0.0, 470.0, 470.0, 470.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7152.0, 7153.0, 0.00302, 0.09906, 0.0, 131.6, 131.6, 131.6, 1.05625, 0.0, 1.0, -30.0, 30.0],
    [7156.0, 7158.0, 0.00019, 0.01432, 0.0, 559.4, 559.4, 559.4, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [7157.0, 7156.0, 0.00023, 0.01524, 0.0, 720.8, 720.8, 720.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7161.0, 7163.0, 0.00022, 0.01619, 0.0, 467.9, 467.9, 467.9, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7161.0, 7164.0, 0.00034, 0.02192, 0.0, 464.3, 464.3, 464.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7162.0, 7161.0, 0.00019, 0.01133, 0.0, 874.2, 874.2, 874.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7170.0, 7172.0, 0.00017, 0.01348, 0.0, 980.5, 980.5, 980.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7170.0, 7173.0, 0.00018, 0.00967, 0.0, 980.3, 980.3, 980.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7170.0, 7174.0, 0.00024, 0.01843, 0.0, 979.1, 979.1, 979.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7171.0, 7170.0, 0.00024, 0.01385, 0.0, 807.8, 807.8, 807.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7177.0, 7179.0, 0.00031, 0.02219, 0.0, 601.4, 601.4, 601.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7177.0, 7180.0, 0.00028, 0.01856, 0.0, 600.9, 600.9, 600.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7177.0, 7181.0, 0.00032, 0.02475, 0.0, 600.8, 600.8, 600.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7177.0, 7182.0, 0.00042, 0.02497, 0.0, 599.4, 599.4, 599.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7177.0, 7183.0, 0.00021, 0.01698, 0.0, 596.3, 596.3, 596.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7177.0, 7184.0, 0.00036, 0.02566, 0.0, 592.3, 592.3, 592.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7178.0, 7177.0, 0.00017, 0.0115, 0.0, 899.0, 899.0, 899.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7193.0, 7195.0, 0.00066, 0.04023, 0.0, 324.9, 324.9, 324.9, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7193.0, 7200.0, 0.00042, 0.0321, 0.0, 315.8, 315.8, 315.8, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7193.0, 7201.0, 0.00041, 0.02531, 0.0, 281.6, 281.6, 281.6, 1.025, 0.0, 1.0, -30.0, 30.0],
    [7193.0, 7204.0, 0.00047, 0.0348, 0.0, 222.3, 222.3, 222.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7193.0, 7205.0, 0.0008, 0.05141, 0.0, 149.4, 149.4, 149.4, 1.025, 0.0, 1.0, -30.0, 30.0],
    [7194.0, 7193.0, 0.00025, 0.01595, 0.0, 805.9, 805.9, 805.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7194.0, 7196.0, 0.00512, 0.16149, 0.0, 63.0, 63.0, 63.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7194.0, 7197.0, 0.00403, 0.13515, 0.0, 74.4, 74.4, 74.4, 1.025, 0.0, 1.0, -30.0, 30.0],
    [7194.0, 7198.0, 0.00396, 0.13047, 0.0, 62.8, 62.8, 62.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7194.0, 7199.0, 0.00328, 0.12526, 0.0, 71.8, 71.8, 71.8, 1.025, 0.0, 1.0, -30.0, 30.0],
    [7194.0, 7202.0, 0.00787, 0.22707, 0.0, 62.3, 62.3, 62.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [7194.0, 7203.0, 0.00478, 0.15382, 0.0, 43.1, 43.1, 43.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7209.0, 7211.0, 0.00019, 0.01368, 0.0, 716.7, 716.7, 716.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7210.0, 7209.0, 0.00015, 0.01149, 0.0, 361.8, 361.8, 361.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7217.0, 7218.0, 0.00173, 0.05245, 0.0, 156.0, 156.0, 156.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [7217.0, 7219.0, 0.0053, 0.16709, 0.0, 78.9, 78.9, 78.9, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [7222.0, 7224.0, "9e-05", 0.00712, 0.0, 586.7, 586.7, 586.7, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7223.0, 7222.0, 0.00015, 0.01066, 0.0, 808.9, 808.9, 808.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [7230.0, 7232.0, 0.00028, 0.01528, 0.0, 976.8, 976.8, 976.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7230.0, 7233.0, 0.0001, 0.00617, 0.0, 975.4, 975.4, 975.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7231.0, 7230.0, 0.00018, 0.01299, 0.0, 405.9, 405.9, 405.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7236.0, 7237.0, 0.00062, 0.02425, 0.0, 614.9, 614.9, 614.9, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [7243.0, 7244.0, 0.00429, 0.149, 0.0, 95.7, 95.7, 95.7, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [7243.0, 7245.0, 0.00623, 0.16106, 0.0, 82.1, 82.1, 82.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7248.0, 7250.0, 0.00029, 0.01486, 0.0, 501.5, 501.5, 501.5, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [7248.0, 7251.0, 0.00034, 0.02206, 0.0, 498.0, 498.0, 498.0, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [7248.0, 7252.0, 0.00036, 0.02444, 0.0, 497.7, 497.7, 497.7, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [7249.0, 7248.0, 0.00031, 0.01956, 0.0, 745.9, 745.9, 745.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7255.0, 7257.0, 0.00023, 0.01602, 0.0, 854.4, 854.4, 854.4, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [7255.0, 7258.0, 0.00013, 0.00948, 0.0, 853.4, 853.4, 853.4, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7255.0, 7259.0, 0.00021, 0.01431, 0.0, 851.1, 851.1, 851.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [7256.0, 7255.0, 0.00023, 0.01827, 0.0, 709.2, 709.2, 709.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7262.0, 7263.0, 0.00221, 0.05841, 0.0, 227.5, 227.5, 227.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7262.0, 7264.0, 0.00126, 0.0385, 0.0, 227.5, 227.5, 227.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7267.0, 7269.0, 0.00032, 0.02532, 0.0, 402.0, 402.0, 402.0, 1.025, 0.0, 1.0, -30.0, 30.0],
    [7267.0, 7270.0, 0.00031, 0.0261, 0.0, 401.3, 401.3, 401.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [7267.0, 7271.0, 0.00047, 0.03799, 0.0, 397.3, 397.3, 397.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [7268.0, 7267.0, 0.0002, 0.01421, 0.0, 1042.8, 1042.8, 1042.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7274.0, 7275.0, 0.00201, 0.05892, 0.0, 197.3, 197.3, 197.3, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [7278.0, 7280.0, 0.00022, 0.01302, 0.0, 734.2, 734.2, 734.2, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7278.0, 7281.0, 0.00027, 0.02152, 0.0, 733.4, 733.4, 733.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7278.0, 7282.0, 0.00011, 0.00909, 0.0, 732.7, 732.7, 732.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [7278.0, 7283.0, 0.00036, 0.02349, 0.0, 731.8, 731.8, 731.8, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7278.0, 7284.0, 0.00017, 0.01631, 0.0, 731.4, 731.4, 731.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7278.0, 7285.0, 0.00027, 0.02168, 0.0, 730.5, 730.5, 730.5, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7279.0, 7278.0, 0.00014, 0.00938, 0.0, 1031.3, 1031.3, 1031.3, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [7288.0, 7289.0, 0.00107, 0.03747, 0.0, 305.8, 305.8, 305.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7292.0, 7294.0, 0.0002, 0.01345, 0.0, 872.9, 872.9, 872.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7293.0, 7292.0, 0.00017, 0.0121, 0.0, 804.0, 804.0, 804.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7298.0, 7297.0, 0.0002, 0.01453, 0.0, 893.7, 893.7, 893.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7301.0, 7302.0, 0.00162, 0.05746, 0.0, 228.4, 228.4, 228.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7301.0, 7303.0, 0.00163, 0.05496, 0.0, 228.4, 228.4, 228.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7301.0, 7304.0, 0.00227, 0.07047, 0.0, 228.4, 228.4, 228.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7307.0, 7308.0, 0.00269, 0.08497, 0.0, 122.9, 122.9, 122.9, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [7311.0, 7313.0, 0.00036, 0.02859, 0.0, 487.6, 487.6, 487.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7312.0, 7311.0, 0.0002, 0.01146, 0.0, 880.1, 880.1, 880.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7316.0, 7318.0, 0.00063, 0.04245, 0.0, 434.7, 434.7, 434.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7316.0, 7319.0, 0.00063, 0.03811, 0.0, 434.4, 434.4, 434.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7316.0, 7320.0, 0.00026, 0.02065, 0.0, 432.8, 432.8, 432.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7317.0, 7316.0, 0.00019, 0.01473, 0.0, 821.3, 821.3, 821.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7323.0, 7325.0, 0.00014, 0.00867, 0.0, 945.8, 945.8, 945.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7324.0, 7323.0, 0.00013, 0.01115, 0.0, 939.8, 939.8, 939.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7331.0, 7333.0, 0.00032, 0.02268, 0.0, 627.4, 627.4, 627.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7331.0, 7334.0, 0.00041, 0.02663, 0.0, 624.7, 624.7, 624.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7331.0, 7335.0, 0.00028, 0.01701, 0.0, 622.5, 622.5, 622.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7332.0, 7331.0, 0.00031, 0.0184, 0.0, 722.2, 722.2, 722.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7341.0, 7342.0, 0.00172, 0.05007, 0.0, 128.2, 128.2, 128.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [7348.0, 7349.0, 0.00056, 0.01842, 0.0, 614.9, 614.9, 614.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7348.0, 7350.0, 0.00057, 0.01843, 0.0, 614.9, 614.9, 614.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7401.0, 7400.0, 0.00038, 0.01682, 0.0, 831.2, 831.2, 831.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7460.0, 7459.0, 0.00034, 0.02125, 0.0, 869.1, 869.1, 869.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [7482.0, 7481.0, 0.00032, 0.0174, 0.0, 337.9, 337.9, 337.9, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [7534.0, 7533.0, 0.00016, 0.01125, 0.0, 651.3, 651.3, 651.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7598.0, 7597.0, 0.00019, 0.01275, 0.0, 942.6, 942.6, 942.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7655.0, 7654.0, "9e-05", 0.00533, 0.0, 764.2, 764.2, 764.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7675.0, 7674.0, 0.00023, 0.01728, 0.0, 744.3, 744.3, 744.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7695.0, 7694.0, 0.00015, 0.00997, 0.0, 898.8, 898.8, 898.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7706.0, 7705.0, 0.00026, 0.01602, 0.0, 799.6, 799.6, 799.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7725.0, 7724.0, 0.00019, 0.01652, 0.0, 578.5, 578.5, 578.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [7811.0, 7810.0, 0.00026, 0.01749, 0.0, 608.0, 608.0, 608.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7820.0, 7819.0, 0.0002, 0.01265, 0.0, 909.3, 909.3, 909.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7891.0, 7890.0, 0.00013, 0.00886, 0.0, 540.4, 540.4, 540.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7933.0, 7932.0, 0.00025, 0.01856, 0.0, 720.3, 720.3, 720.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7978.0, 7977.0, 0.00029, 0.01571, 0.0, 733.0, 733.0, 733.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8023.0, 8022.0, 0.00013, 0.00999, 0.0, 895.1, 895.1, 895.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8033.0, 8032.0, 0.0003, 0.0216, 0.0, 718.3, 718.3, 718.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8057.0, 8056.0, 0.00012, 0.0085, 0.0, 841.3, 841.3, 841.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8105.0, 8104.0, 0.00026, 0.01432, 0.0, 879.5, 879.5, 879.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8120.0, 8119.0, 0.00021, 0.01335, 0.0, 943.6, 943.6, 943.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8158.0, 8157.0, 0.00032, 0.01684, 0.0, 986.4, 986.4, 986.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8164.0, 8163.0, 0.00019, 0.0137, 0.0, 736.6, 736.6, 736.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8173.0, 8172.0, 0.00022, 0.0142, 0.0, 971.0, 971.0, 971.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8187.0, 8186.0, 0.00033, 0.02213, 0.0, 782.5, 782.5, 782.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8197.0, 8196.0, 0.00018, 0.0128, 0.0, 716.2, 716.2, 716.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8209.0, 8208.0, 0.00014, 0.01016, 0.0, 988.1, 988.1, 988.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8234.0, 8233.0, 0.00021, 0.01325, 0.0, 1021.6, 1021.6, 1021.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [8249.0, 8248.0, 0.00013, 0.01103, 0.0, 840.0, 840.0, 840.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8320.0, 8319.0, 0.00018, 0.01576, 0.0, 791.1, 791.1, 791.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8335.0, 8337.0, 0.00028, 0.02012, 0.0, 781.9, 781.9, 781.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8335.0, 8338.0, 0.0002, 0.01672, 0.0, 779.6, 779.6, 779.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8335.0, 8339.0, 0.00027, 0.01892, 0.0, 779.4, 779.4, 779.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8335.0, 8340.0, 0.00018, 0.0128, 0.0, 778.0, 778.0, 778.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8336.0, 8335.0, 0.0002, 0.01253, 0.0, 942.1, 942.1, 942.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8346.0, 8347.0, 0.00149, 0.05085, 0.0, 205.1, 205.1, 205.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8346.0, 8348.0, 0.00198, 0.05793, 0.0, 205.1, 205.1, 205.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8357.0, 8359.0, 0.00014, 0.01057, 0.0, 1034.5, 1034.5, 1034.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8357.0, 8360.0, 0.00019, 0.01379, 0.0, 1033.6, 1033.6, 1033.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8358.0, 8357.0, 0.00032, 0.01754, 0.0, 836.7, 836.7, 836.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8369.0, 8370.0, 0.00452, 0.13857, 0.0, 61.8, 61.8, 61.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8373.0, 8374.0, 0.00278, 0.08881, 0.0, 89.0, 89.0, 89.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8377.0, 8379.0, 0.00028, 0.01825, 0.0, 833.3, 833.3, 833.3, 1.025, 0.0, 1.0, -30.0, 30.0],
    [8377.0, 8380.0, 0.00022, 0.01465, 0.0, 833.0, 833.0, 833.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [8378.0, 8377.0, 0.00021, 0.01378, 0.0, 642.9, 642.9, 642.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8384.0, 8383.0, 0.00026, 0.01846, 0.0, 836.5, 836.5, 836.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8393.0, 8394.0, 0.00178, 0.05519, 0.0, 227.1, 227.1, 227.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8393.0, 8395.0, 0.00185, 0.05755, 0.0, 227.1, 227.1, 227.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8393.0, 8396.0, 0.00154, 0.0549, 0.0, 227.1, 227.1, 227.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8402.0, 8403.0, 0.00343, 0.13321, 0.0, 73.8, 73.8, 73.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8406.0, 8408.0, 0.00013, 0.00763, 0.0, 956.1, 956.1, 956.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8406.0, 8409.0, 0.00014, 0.00969, 0.0, 954.4, 954.4, 954.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8407.0, 8406.0, 0.0001, 0.00775, 0.0, 974.4, 974.4, 974.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8412.0, 8413.0, 0.00571, 0.23856, 0.0, 65.9, 65.9, 65.9, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [8412.0, 8414.0, 0.004, 0.124, 0.0, 63.5, 63.5, 63.5, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [8412.0, 8415.0, 0.00613, 0.21728, 0.0, 63.4, 63.4, 63.4, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [8418.0, 8420.0, 0.00026, 0.01812, 0.0, 736.3, 736.3, 736.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [8418.0, 8421.0, 0.00022, 0.01516, 0.0, 736.2, 736.2, 736.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [8418.0, 8422.0, 0.00023, 0.01801, 0.0, 736.2, 736.2, 736.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [8419.0, 8418.0, 0.00021, 0.01262, 0.0, 871.4, 871.4, 871.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8431.0, 8432.0, 0.00374, 0.12168, 0.0, 77.5, 77.5, 77.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8435.0, 8436.0, 0.0011, 0.03124, 0.0, 276.6, 276.6, 276.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8443.0, 8442.0, 0.0002, 0.01369, 0.0, 825.6, 825.6, 825.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8449.0, 8450.0, 0.00631, 0.22457, 0.0, 55.6, 55.6, 55.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8449.0, 8451.0, 0.00732, 0.21331, 0.0, 54.8, 54.8, 54.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8449.0, 8452.0, 0.00445, 0.13676, 0.0, 54.2, 54.2, 54.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8455.0, 8456.0, 0.00379, 0.1301, 0.0, 66.0, 66.0, 66.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8465.0, 8466.0, 0.00681, 0.15144, 0.0, 77.0, 77.0, 77.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8484.0, 8485.0, 0.00085, 0.0345, 0.0, 512.1, 512.1, 512.1, 0.975, 0.0, 1.0, -30.0, 30.0],
    [8484.0, 8486.0, 0.00085, 0.02763, 0.0, 512.1, 512.1, 512.1, 0.975, 0.0, 1.0, -30.0, 30.0],
    [8484.0, 8487.0, 0.00093, 0.02573, 0.0, 512.1, 512.1, 512.1, 0.975, 0.0, 1.0, -30.0, 30.0],
    [8491.0, 8490.0, 0.00021, 0.01454, 0.0, 929.4, 929.4, 929.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8497.0, 8498.0, 0.00392, 0.15037, 0.0, 77.5, 77.5, 77.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8501.0, 8503.0, 0.00011, 0.00631, 0.0, 1606.5, 1606.5, 1606.5, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [8502.0, 8501.0, 0.00014, 0.00884, 0.0, 996.2, 996.2, 996.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8506.0, 8507.0, 0.00718, 0.19155, 0.0, 78.2, 78.2, 78.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8506.0, 8508.0, 0.00417, 0.14953, 0.0, 78.1, 78.1, 78.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8511.0, 8513.0, 0.00033, 0.02109, 0.0, 514.2, 514.2, 514.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [8511.0, 8514.0, 0.0004, 0.02329, 0.0, 512.1, 512.1, 512.1, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [8511.0, 8515.0, 0.00023, 0.01848, 0.0, 504.8, 504.8, 504.8, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [8512.0, 8511.0, 0.00018, 0.01245, 0.0, 805.0, 805.0, 805.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8528.0, 8527.0, 0.00014, 0.01109, 0.0, 894.2, 894.2, 894.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8534.0, 8535.0, 0.00582, 0.17022, 0.0, 46.6, 46.6, 46.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8534.0, 8536.0, 0.01795, 0.53046, 0.0, 16.0, 16.0, 16.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8542.0, 8543.0, 0.00167, 0.06385, 0.0, 209.3, 209.3, 209.3, 1.1, 0.0, 1.0, -30.0, 30.0],
    [8542.0, 8544.0, 0.00143, 0.04461, 0.0, 209.3, 209.3, 209.3, 1.09375, 0.0, 1.0, -30.0, 30.0],
    [8547.0, 8548.0, 0.00484, 0.14638, 0.0, 91.1, 91.1, 91.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8551.0, 8552.0, 0.00202, 0.06475, 0.0, 265.2, 265.2, 265.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8551.0, 8553.0, 0.00145, 0.04322, 0.0, 265.2, 265.2, 265.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8563.0, 8562.0, 0.00017, 0.01084, 0.0, 778.9, 778.9, 778.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8566.0, 8567.0, 0.0035, 0.10781, 0.0, 96.8, 96.8, 96.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8570.0, 8572.0, 0.0005, 0.02476, 0.0, 574.5, 574.5, 574.5, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8570.0, 8573.0, 0.0004, 0.01962, 0.0, 573.6, 573.6, 573.6, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [8570.0, 8574.0, 0.00037, 0.02548, 0.0, 568.1, 568.1, 568.1, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8570.0, 8575.0, 0.00014, 0.01058, 0.0, 567.4, 567.4, 567.4, 1.025, 0.0, 1.0, -30.0, 30.0],
    [8570.0, 8576.0, 0.00023, 0.01703, 0.0, 564.2, 564.2, 564.2, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [8570.0, 8577.0, 0.00031, 0.0217, 0.0, 561.8, 561.8, 561.8, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8571.0, 8570.0, 0.00029, 0.02486, 0.0, 601.7, 601.7, 601.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8584.0, 8586.0, 0.00013, 0.0087, 0.0, 716.6, 716.6, 716.6, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [8584.0, 8587.0, 0.00027, 0.01704, 0.0, 716.6, 716.6, 716.6, 1.05, 0.0, 1.0, -30.0, 30.0],
    [8584.0, 8588.0, 0.00036, 0.02664, 0.0, 715.6, 715.6, 715.6, 1.0625, 0.0, 1.0, -30.0, 30.0],
    [8585.0, 8584.0, 0.0002, 0.0146, 0.0, 790.0, 790.0, 790.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8594.0, 8595.0, 0.00798, 0.25428, 0.0, 51.6, 51.6, 51.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8594.0, 8596.0, 0.0093, 0.28882, 0.0, 49.0, 49.0, 49.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8594.0, 8597.0, 0.00547, 0.19535, 0.0, 48.6, 48.6, 48.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8607.0, 8606.0, 0.00013, 0.00981, 0.0, 887.8, 887.8, 887.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8610.0, 8611.0, 0.00226, 0.06185, 0.0, 189.8, 189.8, 189.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8617.0, 8619.0, 0.00015, 0.0102, 0.0, 833.9, 833.9, 833.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8618.0, 8617.0, 0.00025, 0.01894, 0.0, 758.4, 758.4, 758.4, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8622.0, 8623.0, 0.00328, 0.13486, 0.0, 93.6, 93.6, 93.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8622.0, 8624.0, 0.00469, 0.13265, 0.0, 93.5, 93.5, 93.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8622.0, 8625.0, 0.00298, 0.10388, 0.0, 93.2, 93.2, 93.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8622.0, 8626.0, 0.00305, 0.11087, 0.0, 93.0, 93.0, 93.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8622.0, 8627.0, 0.00373, 0.1301, 0.0, 92.6, 92.6, 92.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8630.0, 8631.0, 0.00302, 0.1083, 0.0, 96.5, 96.5, 96.5, 1.075, 0.0, 1.0, -30.0, 30.0],
    [8634.0, 8635.0, 0.00282, 0.09285, 0.0, 92.5, 92.5, 92.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8641.0, 8642.0, 0.00609, 0.16142, 0.0, 99.7, 99.7, 99.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8641.0, 8643.0, 0.00422, 0.14429, 0.0, 84.4, 84.4, 84.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8646.0, 8647.0, 0.00134, 0.05702, 0.0, 321.1, 321.1, 321.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8646.0, 8648.0, 0.0008, 0.02582, 0.0, 321.1, 321.1, 321.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8663.0, 8665.0, 0.00032, 0.022, 0.0, 549.6, 549.6, 549.6, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8663.0, 8666.0, 0.0004, 0.02505, 0.0, 549.0, 549.0, 549.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8663.0, 8667.0, 0.00028, 0.01822, 0.0, 547.8, 547.8, 547.8, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8664.0, 8663.0, 0.00019, 0.01241, 0.0, 877.2, 877.2, 877.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8670.0, 8672.0, 0.00041, 0.02315, 0.0, 557.9, 557.9, 557.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8671.0, 8670.0, 0.00016, 0.01258, 0.0, 454.7, 454.7, 454.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8684.0, 8685.0, 0.00379, 0.13416, 0.0, 65.9, 65.9, 65.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [8692.0, 8691.0, 0.00023, 0.01378, 0.0, 884.6, 884.6, 884.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8695.0, 8696.0, 0.00511, 0.16076, 0.0, 70.8, 70.8, 70.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8699.0, 8700.0, 0.0047, 0.15117, 0.0, 105.3, 105.3, 105.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8699.0, 8701.0, 0.00344, 0.11293, 0.0, 105.3, 105.3, 105.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8699.0, 8702.0, 0.00324, 0.10581, 0.0, 105.3, 105.3, 105.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8699.0, 8703.0, 0.00325, 0.08833, 0.0, 105.3, 105.3, 105.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8699.0, 8704.0, 0.00358, 0.10513, 0.0, 105.3, 105.3, 105.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8699.0, 8705.0, 0.00331, 0.12537, 0.0, 105.3, 105.3, 105.3, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8717.0, 8718.0, 0.002, 0.0687, 0.0, 159.9, 159.9, 159.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8722.0, 8721.0, 0.00029, 0.02051, 0.0, 774.5, 774.5, 774.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8722.0, 8723.0, 0.00447, 0.1673, 0.0, 89.8, 89.8, 89.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8726.0, 8727.0, 0.00673, 0.17085, 0.0, 84.4, 84.4, 84.4, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [8730.0, 8731.0, 0.00955, 0.33882, 0.0, 48.3, 48.3, 48.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8730.0, 8732.0, 0.00645, 0.20329, 0.0, 70.6, 70.6, 70.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8730.0, 8733.0, 0.00845, 0.27877, 0.0, 48.1, 48.1, 48.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8730.0, 8734.0, 0.00445, 0.14743, 0.0, 69.6, 69.6, 69.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8730.0, 8735.0, 0.02398, 0.7555, 0.0, 13.1, 13.1, 13.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8738.0, 8739.0, 0.00623, 0.19639, 0.0, 74.3, 74.3, 74.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8738.0, 8740.0, 0.00514, 0.18507, 0.0, 73.8, 73.8, 73.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8743.0, 8744.0, 0.00368, 0.10584, 0.0, 95.9, 95.9, 95.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8748.0, 8747.0, 0.00017, 0.01231, 0.0, 512.2, 512.2, 512.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8752.0, 8751.0, 0.00017, 0.01385, 0.0, 735.8, 735.8, 735.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8755.0, 8756.0, 0.00405, 0.13794, 0.0, 97.6, 97.6, 97.6, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [8765.0, 8766.0, 0.00442, 0.13861, 0.0, 83.2, 83.2, 83.2, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [8772.0, 8773.0, 0.00189, 0.06647, 0.0, 73.0, 73.0, 73.0, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [8776.0, 8778.0, 0.00016, 0.01069, 0.0, 1051.5, 1051.5, 1051.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8776.0, 8779.0, 0.00039, 0.02077, 0.0, 1050.3, 1050.3, 1050.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8777.0, 8776.0, 0.00024, 0.01528, 0.0, 612.9, 612.9, 612.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8785.0, 8787.0, 0.00028, 0.01839, 0.0, 411.8, 411.8, 411.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8785.0, 8788.0, 0.00045, 0.03067, 0.0, 410.7, 410.7, 410.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8785.0, 8789.0, 0.00052, 0.03002, 0.0, 410.3, 410.3, 410.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8785.0, 8790.0, 0.0006, 0.03607, 0.0, 410.2, 410.2, 410.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8786.0, 8785.0, 0.00013, 0.00984, 0.0, 602.9, 602.9, 602.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8799.0, 8800.0, 0.00184, 0.0649, 0.0, 117.0, 117.0, 117.0, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [8803.0, 8804.0, 0.00666, 0.23237, 0.0, 57.5, 57.5, 57.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8803.0, 8805.0, 0.00809, 0.27664, 0.0, 37.1, 37.1, 37.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8803.0, 8806.0, 0.00925, 0.25385, 0.0, 37.0, 37.0, 37.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8818.0, 8819.0, 0.00609, 0.15138, 0.0, 56.6, 56.6, 56.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8818.0, 8820.0, 0.00572, 0.18671, 0.0, 36.4, 36.4, 36.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8818.0, 8821.0, 0.01379, 0.4382, 0.0, 36.3, 36.3, 36.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8827.0, 8829.0, 0.00014, 0.00985, 0.0, 1151.5, 1151.5, 1151.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8827.0, 8830.0, 0.00014, 0.0093, 0.0, 1143.4, 1143.4, 1143.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8828.0, 8827.0, 0.00022, 0.01738, 0.0, 750.0, 750.0, 750.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8833.0, 8834.0, 0.0048, 0.11859, 0.0, 94.3, 94.3, 94.3, 0.975, 0.0, 1.0, -30.0, 30.0],
    [8833.0, 8835.0, 0.00415, 0.14105, 0.0, 93.8, 93.8, 93.8, 0.975, 0.0, 1.0, -30.0, 30.0],
    [8839.0, 8838.0, 0.00027, 0.01932, 0.0, 775.2, 775.2, 775.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8842.0, 8843.0, 0.00042, 0.01431, 0.0, 772.6, 772.6, 772.6, 1.05, 0.0, 1.0, -30.0, 30.0],
    [8846.0, 8847.0, 0.00213, 0.07491, 0.0, 195.0, 195.0, 195.0, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [8850.0, 8852.0, 0.00022, 0.01195, 0.0, 1015.6, 1015.6, 1015.6, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [8850.0, 8853.0, 0.00017, 0.01112, 0.0, 1014.0, 1014.0, 1014.0, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [8850.0, 8854.0, 0.00015, 0.0106, 0.0, 1010.6, 1010.6, 1010.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8850.0, 8855.0, 0.00018, 0.01373, 0.0, 1004.5, 1004.5, 1004.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8851.0, 8850.0, 0.00024, 0.01577, 0.0, 836.2, 836.2, 836.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [8858.0, 8860.0, 0.00034, 0.02196, 0.0, 715.4, 715.4, 715.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8858.0, 8861.0, 0.00013, 0.0095, 0.0, 714.6, 714.6, 714.6, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [8858.0, 8862.0, 0.00015, 0.01065, 0.0, 712.4, 712.4, 712.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [8859.0, 8858.0, 0.00023, 0.01258, 0.0, 924.3, 924.3, 924.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9051.0, 9050.0, "6e-05", 0.00408, 0.0, 1132.4, 1132.4, 1132.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9051.0, 9050.0, "6e-05", 0.00408, 0.0, 1132.4, 1132.4, 1132.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9051.0, 9050.0, "6e-05", 0.00408, 0.0, 1132.4, 1132.4, 1132.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9060.0, 9059.0, 0.0003, 0.02117, 0.0, 860.4, 860.4, 860.4, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [9216.0, 9215.0, 0.00024, 0.01711, 0.0, 776.0, 776.0, 776.0, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [9293.0, 9292.0, 0.00013, 0.00915, 0.0, 641.9, 641.9, 641.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9313.0, 9312.0, 0.00036, 0.02396, 0.0, 666.2, 666.2, 666.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9322.0, 9321.0, 0.00019, 0.01338, 0.0, 994.0, 994.0, 994.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9347.0, 9346.0, 0.00011, 0.0093, 0.0, 840.9, 840.9, 840.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9375.0, 9374.0, 0.00026, 0.01849, 0.0, 956.8, 956.8, 956.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9432.0, 9431.0, "8e-05", 0.00567, 0.0, 995.5, 995.5, 995.5, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [9441.0, 9443.0, 0.00026, 0.01689, 0.0, 638.2, 638.2, 638.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9442.0, 9441.0, 0.00017, 0.01535, 0.0, 751.5, 751.5, 751.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9452.0, 9453.0, 0.01011, 0.26882, 0.0, 60.1, 60.1, 60.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9452.0, 9454.0, 0.00644, 0.18237, 0.0, 60.0, 60.0, 60.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9460.0, 9461.0, 0.00322, 0.10005, 0.0, 130.6, 130.6, 130.6, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [9460.0, 9462.0, 0.0023, 0.07405, 0.0, 130.6, 130.6, 130.6, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [9465.0, 9467.0, "6e-05", 0.00476, 0.0, 838.3, 838.3, 838.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9465.0, 9468.0, 0.00031, 0.0194, 0.0, 836.4, 836.4, 836.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9466.0, 9465.0, 0.0002, 0.01359, 0.0, 888.8, 888.8, 888.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9477.0, 9478.0, 0.39152, 12.2141, 0.0, 0.7, 0.7, 0.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9477.0, 9479.0, 0.10037, 2.05926, 0.0, 5.1, 5.1, 5.1, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9477.0, 9480.0, 0.19657, 6.52353, 0.0, 1.7, 1.7, 1.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9483.0, 9484.0, 0.00647, 0.19492, 0.0, 45.1, 45.1, 45.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9483.0, 9485.0, 0.00723, 0.2268, 0.0, 68.1, 68.1, 68.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9483.0, 9486.0, 0.00723, 0.29175, 0.0, 44.1, 44.1, 44.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9483.0, 9487.0, 0.00723, 0.2529, 0.0, 66.6, 66.6, 66.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9493.0, 9495.0, 0.00018, 0.01226, 0.0, 829.6, 829.6, 829.6, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [9494.0, 9493.0, 0.00014, 0.00999, 0.0, 536.1, 536.1, 536.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9498.0, 9499.0, 0.00498, 0.1765, 0.0, 59.0, 59.0, 59.0, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [9498.0, 9500.0, 0.01558, 0.47742, 0.0, 42.1, 42.1, 42.1, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [9498.0, 9501.0, 0.01296, 0.34117, 0.0, 42.0, 42.0, 42.0, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [9498.0, 9502.0, 0.01472, 0.43791, 0.0, 41.4, 41.4, 41.4, 0.98125, 0.0, 1.0, -30.0, 30.0],
    [9509.0, 9508.0, 0.00026, 0.01922, 0.0, 775.8, 775.8, 775.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9515.0, 9516.0, 0.00672, 0.15311, 0.0, 72.6, 72.6, 72.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9515.0, 9517.0, 0.00843, 0.24195, 0.0, 58.9, 58.9, 58.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9515.0, 9518.0, 0.00829, 0.23631, 0.0, 57.7, 57.7, 57.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9515.0, 9519.0, 0.00534, 0.17339, 0.0, 72.0, 72.0, 72.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9525.0, 9526.0, 0.0015, 0.05328, 0.0, 223.6, 223.6, 223.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9533.0, 9532.0, 0.00023, 0.01647, 0.0, 655.6, 655.6, 655.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9552.0, 9551.0, "7e-05", 0.00585, 0.0, 1001.7, 1001.7, 1001.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9564.0, 9565.0, 0.00241, 0.07943, 0.0, 155.4, 155.4, 155.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9564.0, 9566.0, 0.00165, 0.06222, 0.0, 155.4, 155.4, 155.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9578.0, 9579.0, 0.00185, 0.05366, 0.0, 158.2, 158.2, 158.2, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [9578.0, 9580.0, 0.00264, 0.09798, 0.0, 158.2, 158.2, 158.2, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [9578.0, 9581.0, 0.00452, 0.11601, 0.0, 158.2, 158.2, 158.2, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [9578.0, 9582.0, 0.00196, 0.05516, 0.0, 158.2, 158.2, 158.2, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [9578.0, 9583.0, 0.0019, 0.06739, 0.0, 158.2, 158.2, 158.2, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [9578.0, 9584.0, 0.00198, 0.08117, 0.0, 158.2, 158.2, 158.2, 1.08125, 0.0, 1.0, -30.0, 30.0],
    [9590.0, 9591.0, 0.00377, 0.14283, 0.0, 81.6, 81.6, 81.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9590.0, 9592.0, 0.00241, 0.0938, 0.0, 81.1, 81.1, 81.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9590.0, 9593.0, 0.00438, 0.13677, 0.0, 80.8, 80.8, 80.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9599.0, 9600.0, 0.04839, 1.50798, 0.0, 6.9, 6.9, 6.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9599.0, 9601.0, 0.01092, 0.32378, 0.0, 44.1, 44.1, 44.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9599.0, 9602.0, 0.06385, 1.69536, 0.0, 6.6, 6.6, 6.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9605.0, 9606.0, 0.00517, 0.14701, 0.0, 42.4, 42.4, 42.4, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [9605.0, 9607.0, 0.00485, 0.18676, 0.0, 59.9, 59.9, 59.9, 1.025, 0.0, 1.0, -30.0, 30.0],
    [9605.0, 9608.0, 0.00725, 0.22389, 0.0, 59.1, 59.1, 59.1, 1.025, 0.0, 1.0, -30.0, 30.0],
    [9605.0, 9609.0, 0.00855, 0.31941, 0.0, 42.3, 42.3, 42.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [9613.0, 9612.0, 0.00017, 0.01367, 0.0, 578.0, 578.0, 578.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9622.0, 9624.0, 0.00021, 0.01367, 0.0, 948.4, 948.4, 948.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9623.0, 9622.0, 0.0002, 0.01367, 0.0, 707.1, 707.1, 707.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9630.0, 9631.0, 0.00149, 0.04781, 0.0, 260.0, 260.0, 260.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9637.0, 9638.0, 0.00309, 0.1048, 0.0, 131.0, 131.0, 131.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9653.0, 9654.0, 0.00299, 0.08872, 0.0, 162.5, 162.5, 162.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [9653.0, 9655.0, 0.00221, 0.06575, 0.0, 162.5, 162.5, 162.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [9653.0, 9656.0, 0.00252, 0.0661, 0.0, 162.5, 162.5, 162.5, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [9662.0, 9663.0, 0.00778, 0.23741, 0.0, 33.1, 33.1, 33.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9662.0, 9664.0, 0.01145, 0.34249, 0.0, 32.8, 32.8, 32.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9667.0, 9668.0, 0.00392, 0.15589, 0.0, 71.7, 71.7, 71.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9671.0, 9673.0, 0.00031, 0.02366, 0.0, 493.3, 493.3, 493.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9672.0, 9671.0, 0.00023, 0.01574, 0.0, 593.5, 593.5, 593.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9677.0, 9676.0, 0.00025, 0.01785, 0.0, 810.3, 810.3, 810.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9680.0, 9681.0, 0.0013, 0.04132, 0.0, 150.3, 150.3, 150.3, 1.01875, 0.0, 1.0, -30.0, 30.0],
    [9684.0, 9685.0, 0.00595, 0.25128, 0.0, 76.3, 76.3, 76.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9684.0, 9686.0, 0.00696, 0.22068, 0.0, 63.1, 63.1, 63.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9689.0, 9690.0, 0.00279, 0.09414, 0.0, 44.1, 44.1, 44.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9694.0, 9693.0, "7e-05", 0.0058, 0.0, 537.8, 537.8, 537.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9697.0, 9698.0, 0.00378, 0.13686, 0.0, 77.5, 77.5, 77.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9697.0, 9699.0, 0.00205, 0.06237, 0.0, 77.0, 77.0, 77.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9708.0, 9710.0, 0.00052, 0.0314, 0.0, 428.9, 428.9, 428.9, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [9708.0, 9711.0, 0.00058, 0.03898, 0.0, 421.1, 421.1, 421.1, 1.05, 0.0, 1.0, -30.0, 30.0],
    [9708.0, 9712.0, 0.00022, 0.01546, 0.0, 420.6, 420.6, 420.6, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [9708.0, 9713.0, 0.00039, 0.02719, 0.0, 419.3, 419.3, 419.3, 1.04375, 0.0, 1.0, -30.0, 30.0],
    [9709.0, 9708.0, 0.00023, 0.01751, 0.0, 735.9, 735.9, 735.9, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9716.0, 9718.0, 0.00027, 0.01608, 0.0, 586.5, 586.5, 586.5, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [9717.0, 9716.0, 0.00021, 0.01392, 0.0, 557.7, 557.7, 557.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9721.0, 9722.0, 0.00657, 0.21291, 0.0, 29.1, 29.1, 29.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9721.0, 9723.0, 0.0177, 0.64028, 0.0, 26.8, 26.8, 26.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9721.0, 9724.0, 0.01639, 0.51126, 0.0, 25.4, 25.4, 25.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9721.0, 9725.0, 0.02599, 0.65864, 0.0, 21.2, 21.2, 21.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9728.0, 9730.0, 0.00021, 0.011, 0.0, 1098.8, 1098.8, 1098.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9728.0, 9731.0, 0.0001, 0.00853, 0.0, 1096.4, 1096.4, 1096.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9728.0, 9732.0, 0.00016, 0.01046, 0.0, 1094.4, 1094.4, 1094.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9729.0, 9728.0, 0.00027, 0.02158, 0.0, 922.3, 922.3, 922.3, 1.03125, 0.0, 1.0, -30.0, 30.0],
    [9735.0, 9736.0, 0.00063, 0.02677, 0.0, 339.3, 339.3, 339.3, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [9745.0, 9746.0, 0.00573, 0.17487, 0.0, 73.0, 73.0, 73.0, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [9745.0, 9747.0, 0.00703, 0.18459, 0.0, 60.9, 60.9, 60.9, 1.0375, 0.0, 1.0, -30.0, 30.0],
    [9750.0, 9751.0, 0.00387, 0.1293, 0.0, 106.1, 106.1, 106.1, 1.09375, 0.0, 1.0, -30.0, 30.0],
    [9754.0, 9755.0, 0.00364, 0.11317, 0.0, 91.1, 91.1, 91.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9762.0, 9761.0, 0.00016, 0.01124, 0.0, 475.2, 475.2, 475.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9768.0, 9770.0, 0.00037, 0.02744, 0.0, 546.0, 546.0, 546.0, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9768.0, 9771.0, 0.00029, 0.01693, 0.0, 539.2, 539.2, 539.2, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9769.0, 9768.0, 0.00025, 0.01942, 0.0, 485.9, 485.9, 485.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9798.0, 9799.0, 0.00581, 0.21138, 0.0, 46.6, 46.6, 46.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9798.0, 9800.0, 0.00721, 0.26273, 0.0, 46.4, 46.4, 46.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9803.0, 9804.0, 0.00163, 0.06071, 0.0, 140.4, 140.4, 140.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9807.0, 9809.0, 0.00051, 0.02487, 0.0, 367.6, 367.6, 367.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9808.0, 9807.0, 0.00033, 0.01683, 0.0, 718.2, 718.2, 718.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9816.0, 9815.0, 0.00022, 0.01335, 0.0, 753.0, 753.0, 753.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9822.0, 9823.0, 0.00789, 0.24182, 0.0, 42.6, 42.6, 42.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9822.0, 9824.0, 0.24962, 7.2834, 0.0, 1.3, 1.3, 1.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9822.0, 9825.0, 0.28817, 10.9302, 0.0, 1.3, 1.3, 1.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9828.0, 9830.0, 0.00012, 0.0088, 0.0, 1648.0, 1648.0, 1648.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9829.0, 9828.0, 0.0003, 0.02308, 0.0, 733.7, 733.7, 733.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9834.0, 9833.0, 0.0003, 0.02399, 0.0, 621.1, 621.1, 621.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9843.0, 9844.0, 0.00488, 0.12202, 0.0, 86.6, 86.6, 86.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9843.0, 9845.0, 0.00335, 0.11348, 0.0, 85.5, 85.5, 85.5, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9843.0, 9846.0, 0.0031, 0.11659, 0.0, 84.8, 84.8, 84.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9843.0, 9847.0, 0.03547, 1.12978, 0.0, 12.2, 12.2, 12.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9850.0, 9851.0, 0.00073, 0.02626, 0.0, 453.3, 453.3, 453.3, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9872.0, 9873.0, 0.00467, 0.16121, 0.0, 71.6, 71.6, 71.6, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [9872.0, 9874.0, 0.00273, 0.11242, 0.0, 53.3, 53.3, 53.3, 0.9875, 0.0, 1.0, -30.0, 30.0],
    [9872.0, 9875.0, 0.31157, 10.6069, 0.0, 1.3, 1.3, 1.3, 0.975, 0.0, 1.0, -30.0, 30.0],
    [9887.0, 9888.0, 0.0023, 0.06143, 0.0, 145.6, 145.6, 145.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9891.0, 9892.0, 0.00843, 0.21016, 0.0, 73.7, 73.7, 73.7, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [9891.0, 9893.0, 0.00225, 0.08205, 0.0, 73.5, 73.5, 73.5, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9891.0, 9894.0, 0.00534, 0.13944, 0.0, 73.2, 73.2, 73.2, 1.0125, 0.0, 1.0, -30.0, 30.0],
    [9897.0, 9898.0, 0.00188, 0.04386, 0.0, 245.3, 245.3, 245.3, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [9897.0, 9899.0, 0.00202, 0.05891, 0.0, 245.3, 245.3, 245.3, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [9897.0, 9900.0, 0.00159, 0.0518, 0.0, 245.3, 245.3, 245.3, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [9909.0, 9910.0, 0.00524, 0.12668, 0.0, 69.1, 69.1, 69.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9909.0, 9911.0, 0.00733, 0.27271, 0.0, 69.0, 69.0, 69.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9909.0, 9912.0, 0.00834, 0.29996, 0.0, 48.0, 48.0, 48.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9921.0, 9923.0, 0.0002, 0.01327, 0.0, 721.6, 721.6, 721.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9922.0, 9921.0, 0.00023, 0.01724, 0.0, 884.7, 884.7, 884.7, 1.00625, 0.0, 1.0, -30.0, 30.0],
    [9930.0, 9929.0, 0.00023, 0.01496, 0.0, 640.7, 640.7, 640.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9936.0, 9938.0, 0.00012, 0.01119, 0.0, 1122.7, 1122.7, 1122.7, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9936.0, 9939.0, 0.00015, 0.0093, 0.0, 1115.2, 1115.2, 1115.2, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9937.0, 9936.0, 0.0002, 0.01628, 0.0, 760.1, 760.1, 760.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9945.0, 9946.0, 0.00583, 0.16205, 0.0, 78.4, 78.4, 78.4, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9945.0, 9947.0, 0.00647, 0.21368, 0.0, 76.6, 76.6, 76.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9950.0, 9951.0, 0.00671, 0.22554, 0.0, 51.9, 51.9, 51.9, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9950.0, 9952.0, 0.01236, 0.37899, 0.0, 34.6, 34.6, 34.6, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9961.0, 9962.0, 0.00718, 0.21141, 0.0, 57.5, 57.5, 57.5, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [9961.0, 9963.0, 0.01522, 0.48308, 0.0, 37.4, 37.4, 37.4, 0.99375, 0.0, 1.0, -30.0, 30.0],
    [9966.0, 9967.0, 0.00615, 0.19058, 0.0, 63.1, 63.1, 63.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9976.0, 9977.0, 0.0059, 0.2149, 0.0, 84.5, 84.5, 84.5, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [9983.0, 9984.0, 0.00179, 0.06878, 0.0, 195.0, 195.0, 195.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9987.0, 9988.0, 0.00374, 0.10448, 0.0, 91.1, 91.1, 91.1, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9991.0, 9992.0, 0.00257, 0.06581, 0.0, 148.2, 148.2, 148.2, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [9991.0, 9993.0, 0.00191, 0.06508, 0.0, 148.2, 148.2, 148.2, 1.06875, 0.0, 1.0, -30.0, 30.0],
    [9996.0, 9998.0, 0.0004, 0.02506, 0.0, 585.8, 585.8, 585.8, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9997.0, 9996.0, 0.00027, 0.01459, 0.0, 1074.7, 1074.7, 1074.7, 1.0125, 0.0, 1.0, -30.0, 30.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.44, -32.94],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.33, -35.95],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.24, -31.91],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.98, -29.71],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.61, -30.63],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01313, 17.51, -2.17],
    [2.0, 0.0, 0.0, 3.0, 0.01808, 19.24, -2.636],
    [2.0, 0.0, 0.0, 3.0, 0.01907, 21.0, -2.543],
    [2.0, 0.0, 0.0, 3.0, 0.04318, 53.98, -16.29],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.87, -47.58],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01651, 16.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01749, 17.64, -1.585],
    [2.0, 0.0, 0.0, 3.0, 0.01004, 17.36, -1.15],
    [2.0, 0.0, 0.0, 3.0, 0.01557, 16.68, -1.611],
    [2.0, 0.0, 0.0, 3.0, 0.06886, 47.08, -23.04],
    [2.0, 0.0, 0.0, 3.0, 0.04013, 51.07, -16.85],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.52, -29.3],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.58, -25.27],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.29, -28.65],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.59, -28.5],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.85, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.2, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02166, 16.35, -1.294],
    [2.0, 0.0, 0.0, 3.0, 0.01387, 16.15, -1.187],
    [2.0, 0.0, 0.0, 3.0, 0.01595, 17.83, -1.461],
    [2.0, 0.0, 0.0, 3.0, 0.02265, 17.91, -2.061],
    [2.0, 0.0, 0.0, 3.0, 0.02035, 20.05, -2.561],
    [2.0, 0.0, 0.0, 3.0, 0.01401, 20.44, -2.129],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.34, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.27, -4.747],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01283, 15.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01599, 18.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01319, 15.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02074, 20.67, -1.665],
    [2.0, 0.0, 0.0, 3.0, 0.02141, 18.13, -1.166],
    [2.0, 0.0, 0.0, 3.0, 0.06953, 30.5, -16.06],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.64, -1.592],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.83, -1.557],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.35, -1.863],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.06, -2.747],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.08, -1.709],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.09, -1.949],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.73, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.42, -2.594],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.74, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.77, -1.915],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.75, -2.81],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.8, -2.441],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.17, -12.92],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.37, -1.3],
    [2.0, 0.0, 0.0, 3.0, 0.01143, 18.14, -1.747],
    [2.0, 0.0, 0.0, 3.0, 0.01922, 19.88, -2.606],
    [2.0, 0.0, 0.0, 3.0, 0.01631, 19.47, -2.139],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.26, -22.01],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.18, -28.28],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.92, -32.33],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.98, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.33, -28.05],
    [2.0, 0.0, 0.0, 3.0, 0.01139, 13.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01613, 19.25, -1.327],
    [2.0, 0.0, 0.0, 3.0, 0.01169, 16.62, -1.205],
    [2.0, 0.0, 0.0, 3.0, 0.01369, 18.98, -2.581],
    [2.0, 0.0, 0.0, 3.0, 0.01321, 17.97, -2.287],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.78, -1.067],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.8, -1.147],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.72, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.4, -38.8],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.28, -38.97],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.52, -42.21],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.98, -44.48],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.25, -46.15],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.77, -21.35],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.01, -24.79],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.29, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.42, -17.62],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.11, -5.602],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01352, 20.89, -1.865],
    [2.0, 0.0, 0.0, 3.0, 0.01939, 17.93, -2.177],
    [2.0, 0.0, 0.0, 3.0, 0.01749, 19.82, -2.142],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.009681, 16.49, -1.003],
    [2.0, 0.0, 0.0, 3.0, 0.01686, 21.56, -1.412],
    [2.0, 0.0, 0.0, 3.0, 0.01928, 20.31, -1.604],
    [2.0, 0.0, 0.0, 3.0, 0.0137, 18.47, -1.238],
    [2.0, 0.0, 0.0, 3.0, 0.01195, 20.25, -1.199],
    [2.0, 0.0, 0.0, 3.0, 0.01434, 20.57, -1.9],
    [2.0, 0.0, 0.0, 3.0, 0.01575, 22.8, -1.969],
    [2.0, 0.0, 0.0, 3.0, 0.01105, 17.91, -1.429],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01475, 17.59, -1.185],
    [2.0, 0.0, 0.0, 3.0, 0.02007, 19.62, -1.071],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.3, -11.26],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.96, -9.874],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03064, 32.13, -3.031],
    [2.0, 0.0, 0.0, 3.0, 0.04609, 32.28, -3.604],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.99, -1.996],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.37, -2.346],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.44, -2.548],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01406, 16.76, -1.007],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.23, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01503, 17.06, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01735, 17.85, -1.04],
    [2.0, 0.0, 0.0, 3.0, 0.001101, 9.512, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001697, 8.369, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.04, -17.28],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.97, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.94, -16.24],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.96, -19.71],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.37, -20.76],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.009473, 18.91, -2.008],
    [2.0, 0.0, 0.0, 3.0, 0.01922, 19.04, -2.59],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.58, -1.317],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.38, -1.549],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01606, 17.54, -3.054],
    [2.0, 0.0, 0.0, 3.0, 0.01351, 24.01, -3.379],
    [2.0, 0.0, 0.0, 3.0, 0.01913, 18.86, -3.463],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05754, 50.07, -20.31],
    [2.0, 0.0, 0.0, 3.0, 0.07299, 38.15, -18.5],
    [2.0, 0.0, 0.0, 3.0, 0.06688, 45.38, -20.76],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01425, 17.0, -1.013],
    [2.0, 0.0, 0.0, 3.0, 0.01065, 15.64, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0185, 16.19, -1.079],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01334, 21.02, -1.54],
    [2.0, 0.0, 0.0, 3.0, 0.01379, 17.62, -1.454],
    [2.0, 0.0, 0.0, 3.0, 0.02051, 17.04, -1.241],
    [2.0, 0.0, 0.0, 3.0, 0.02006, 18.4, -1.395],
    [2.0, 0.0, 0.0, 3.0, 0.01162, 20.59, -1.368],
    [2.0, 0.0, 0.0, 3.0, 0.01726, 18.57, -1.793],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.31, -3.822],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.55, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.53, -7.278],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.34, -6.233],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.85, -4.654],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0146, 17.62, -1.897],
    [2.0, 0.0, 0.0, 3.0, 0.02339, 18.14, -2.259],
    [2.0, 0.0, 0.0, 3.0, 0.0215, 17.42, -1.876],
    [2.0, 0.0, 0.0, 3.0, 0.02096, 19.9, -1.917],
    [2.0, 0.0, 0.0, 3.0, 0.02029, 16.7, -1.278],
    [2.0, 0.0, 0.0, 3.0, 0.01616, 18.2, -1.74],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01416, 17.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.95, -56.01],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.98, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.81, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001765, 8.268, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001525, 8.792, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.27, -7.775],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.98, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.18, -7.611],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.17, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.08094, 38.92, -18.88],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.92, -33.51],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.89, -12.91],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.21, -12.44],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.69, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.27, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.44, -44.99],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.0, -56.99],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.53, -42.6],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.67, -48.78],
    [2.0, 0.0, 0.0, 3.0, 0.02067, 18.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01479, 16.11, -1.564],
    [2.0, 0.0, 0.0, 3.0, 0.01355, 21.21, -1.79],
    [2.0, 0.0, 0.0, 3.0, 0.01323, 14.49, -1.468],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.07086, 30.72, -13.1],
    [2.0, 0.0, 0.0, 3.0, 0.06549, 37.44, -15.68],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01436, 17.39, -1.168],
    [2.0, 0.0, 0.0, 3.0, 0.01411, 17.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0209, 21.14, -2.581],
    [2.0, 0.0, 0.0, 3.0, 0.01269, 20.35, -1.789],
    [2.0, 0.0, 0.0, 3.0, 0.02107, 17.35, -2.137],
    [2.0, 0.0, 0.0, 3.0, 0.01473, 17.67, -1.861],
    [2.0, 0.0, 0.0, 3.0, 0.01414, 16.15, -1.705],
    [2.0, 0.0, 0.0, 3.0, 0.02272, 19.01, -1.734],
    [2.0, 0.0, 0.0, 3.0, 0.01703, 21.14, -2.259],
    [2.0, 0.0, 0.0, 3.0, 0.01818, 19.71, -2.177],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.32, -19.59],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.77, -24.17],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.3, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.29, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.8, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.58, -30.15],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.04372, 61.61, -16.41],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.24, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02186, 17.31, -2.187],
    [2.0, 0.0, 0.0, 3.0, 0.01667, 18.91, -2.208],
    [2.0, 0.0, 0.0, 3.0, 0.01962, 19.33, -2.283],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.35, -3.429],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01427, 16.29, -1.663],
    [2.0, 0.0, 0.0, 3.0, 0.01299, 17.35, -1.777],
    [2.0, 0.0, 0.0, 3.0, 0.01762, 18.21, -2.084],
    [2.0, 0.0, 0.0, 3.0, 0.02255, 19.83, -1.778],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.36, -5.222],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.39, -11.22],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.53, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.64, -11.98],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.69, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01627, 23.77, -4.137],
    [2.0, 0.0, 0.0, 3.0, 0.0152, 27.57, -4.334],
    [2.0, 0.0, 0.0, 3.0, 0.01771, 21.4, -3.415],
    [2.0, 0.0, 0.0, 3.0, 0.02414, 17.98, -3.213],
    [2.0, 0.0, 0.0, 3.0, 0.01767, 20.97, -3.769],
    [2.0, 0.0, 0.0, 3.0, 0.01702, 23.82, -3.99],
    [2.0, 0.0, 0.0, 3.0, 0.02221, 16.31, -2.858],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01398, 16.45, -1.368],
    [2.0, 0.0, 0.0, 3.0, 0.01626, 22.27, -1.813],
    [2.0, 0.0, 0.0, 3.0, 0.01923, 16.24, -1.456],
    [2.0, 0.0, 0.0, 3.0, 0.01788, 16.93, -1.639],
    [2.0, 0.0, 0.0, 3.0, 0.02057, 17.5, -1.621],
    [2.0, 0.0, 0.0, 3.0, 0.01322, 16.48, -1.415],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.38, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.98, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01188, 15.37, -1.144],
    [2.0, 0.0, 0.0, 3.0, 0.01795, 18.83, -1.199],
    [2.0, 0.0, 0.0, 3.0, 0.01628, 19.26, -1.593],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05719, 46.26, -24.54],
    [2.0, 0.0, 0.0, 3.0, 0.07162, 39.99, -23.58],
    [2.0, 0.0, 0.0, 3.0, 0.05459, 63.49, -22.31],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.01, -12.21],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.74, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.33, -12.06],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01738, 17.8, -2.249],
    [2.0, 0.0, 0.0, 3.0, 0.01672, 21.72, -2.582],
    [2.0, 0.0, 0.0, 3.0, 0.01832, 20.62, -2.808],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.97, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.89, -34.53],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.4, -26.45],
    [2.0, 0.0, 0.0, 3.0, 0.01809, 17.86, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.98, -48.74],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.7, -24.73],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.17, -30.2],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.6, -24.46],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.17, -32.49],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.02, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05275, 53.69, -22.82],
    [2.0, 0.0, 0.0, 3.0, 0.07004, 54.12, -26.68],
    [2.0, 0.0, 0.0, 3.0, 0.06452, 44.82, -23.6],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.3, -1.816],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.41, -1.587],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.14, -1.99],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.98, -1.614],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01121, 18.71, -1.893],
    [2.0, 0.0, 0.0, 3.0, 0.02071, 20.0, -2.823],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.82, -6.765],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.6, -8.736],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.74, -7.915],
    [2.0, 0.0, 0.0, 3.0, 0.01721, 14.39, -1.148],
    [2.0, 0.0, 0.0, 3.0, 0.02368, 18.52, -1.343],
    [2.0, 0.0, 0.0, 3.0, 0.01206, 16.8, -1.296],
    [2.0, 0.0, 0.0, 3.0, 0.01449, 18.73, -1.399],
    [2.0, 0.0, 0.0, 3.0, 0.01756, 16.8, -1.478],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.47, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.19, -47.48],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.08, -71.82],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.84, -46.66],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01304, 15.96, -1.188],
    [2.0, 0.0, 0.0, 3.0, 0.02045, 21.11, -1.764],
    [2.0, 0.0, 0.0, 3.0, 0.01368, 18.69, -1.321],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.85, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01244, 19.22, -1.849],
    [2.0, 0.0, 0.0, 3.0, 0.02209, 18.03, -2.304],
    [2.0, 0.0, 0.0, 3.0, 0.01011, 18.91, -1.624],
    [2.0, 0.0, 0.0, 3.0, 0.01947, 16.45, -1.666],
    [2.0, 0.0, 0.0, 3.0, 0.01033, 17.85, -1.297],
    [2.0, 0.0, 0.0, 3.0, 0.02125, 18.01, -1.89],
    [2.0, 0.0, 0.0, 3.0, 0.02107, 17.97, -1.734],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.06034, 44.94, -20.39],
    [2.0, 0.0, 0.0, 3.0, 0.0493, 57.01, -19.22],
    [2.0, 0.0, 0.0, 3.0, 0.05542, 69.6, -22.24],
    [2.0, 0.0, 0.0, 3.0, 0.07205, 49.58, -22.76],
    [2.0, 0.0, 0.0, 3.0, 0.01713, 20.38, -1.183],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.89, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.18, -63.03],
    [2.0, 0.0, 0.0, 3.0, 0.01603, 18.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01569, 17.12, -2.797],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.02, -3.406],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.23, -3.69],
    [2.0, 0.0, 0.0, 3.0, 0.01711, 16.24, -1.194],
    [2.0, 0.0, 0.0, 3.0, 0.01773, 18.2, -1.423],
    [2.0, 0.0, 0.0, 3.0, 0.01695, 17.36, -1.648],
    [2.0, 0.0, 0.0, 3.0, 0.01631, 21.19, -1.803],
    [2.0, 0.0, 0.0, 3.0, 0.01159, 19.15, -1.313],
    [2.0, 0.0, 0.0, 3.0, 0.01836, 16.17, -1.45],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.7, -8.934],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.76, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.49, -6.782],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.88, -6.068],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.93, -9.642],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.82, -1.313],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.81, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.18, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.3, -21.12],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.21, -18.26],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01568, 18.81, -1.343],
    [2.0, 0.0, 0.0, 3.0, 0.02078, 18.28, -1.229],
    [2.0, 0.0, 0.0, 3.0, 0.0118, 19.18, -1.192],
    [2.0, 0.0, 0.0, 3.0, 0.02153, 17.01, -1.266],
    [2.0, 0.0, 0.0, 3.0, 0.01382, 16.06, -1.062],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.06957, 38.14, -15.7],
    [2.0, 0.0, 0.0, 3.0, 0.07119, 55.48, -21.34],
    [2.0, 0.0, 0.0, 3.0, 0.06096, 52.83, -18.94],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.75, -29.17],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.57, -21.27],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.27, -30.47],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.32, -30.31],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.34, -25.56],
    [2.0, 0.0, 0.0, 3.0, 0.01207, 16.92, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01844, 18.14, -1.267],
    [2.0, 0.0, 0.0, 3.0, 0.01303, 15.11, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02213, 22.03, -1.539],
    [2.0, 0.0, 0.0, 3.0, 0.01392, 19.47, -2.144],
    [2.0, 0.0, 0.0, 3.0, 0.01947, 19.32, -2.433],
    [2.0, 0.0, 0.0, 3.0, 0.01182, 19.2, -1.873],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.77, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.34, -7.615],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.69, -8.333],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.27, -9.556],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.04, -8.432],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.91, -1.572],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.17, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01505, 18.47, -1.802],
    [2.0, 0.0, 0.0, 3.0, 0.01748, 17.77, -1.55],
    [2.0, 0.0, 0.0, 3.0, 0.01422, 20.71, -1.756],
    [2.0, 0.0, 0.0, 3.0, 0.01547, 17.71, -1.72],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.89, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.45, -39.73],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.98, -31.92],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01273, 18.5, -1.475],
    [2.0, 0.0, 0.0, 3.0, 0.01762, 19.28, -1.8],
    [2.0, 0.0, 0.0, 3.0, 0.01284, 17.61, -1.588],
    [2.0, 0.0, 0.0, 3.0, 0.01619, 17.14, -1.695],
    [2.0, 0.0, 0.0, 3.0, 0.01812, 19.98, -2.168],
    [2.0, 0.0, 0.0, 3.0, 0.02034, 17.14, -1.972],
    [2.0, 0.0, 0.0, 3.0, 0.01323, 19.1, -1.667],
    [2.0, 0.0, 0.0, 3.0, 0.02636, 19.68, -2.147],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.07, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.92, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02527, 19.95, -3.693],
    [2.0, 0.0, 0.0, 3.0, 0.02461, 20.0, -3.971],
    [2.0, 0.0, 0.0, 3.0, 0.0131, 23.15, -3.318],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01749, 16.57, -1.819],
    [2.0, 0.0, 0.0, 3.0, 0.01387, 23.25, -2.531],
    [2.0, 0.0, 0.0, 3.0, 0.01803, 17.67, -2.287],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.96, -38.52],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.08214, 44.86, -28.14],
    [2.0, 0.0, 0.0, 3.0, 0.08097, 43.93, -26.26],
    [2.0, 0.0, 0.0, 3.0, 0.01633, 19.39, -1.512],
    [2.0, 0.0, 0.0, 3.0, 0.01412, 19.49, -1.516],
    [2.0, 0.0, 0.0, 3.0, 0.02417, 18.39, -1.386],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01993, 21.13, -2.051],
    [2.0, 0.0, 0.0, 3.0, 0.01228, 20.27, -1.452],
    [2.0, 0.0, 0.0, 3.0, 0.01505, 21.47, -1.737],
    [2.0, 0.0, 0.0, 3.0, 0.01383, 20.5, -1.571],
    [2.0, 0.0, 0.0, 3.0, 0.02224, 19.65, -1.762],
    [2.0, 0.0, 0.0, 3.0, 0.01969, 18.62, -3.239],
    [2.0, 0.0, 0.0, 3.0, 0.01297, 21.53, -2.923],
    [2.0, 0.0, 0.0, 3.0, 0.02114, 19.25, -1.637],
    [2.0, 0.0, 0.0, 3.0, 0.02014, 19.74, -1.832],
    [2.0, 0.0, 0.0, 3.0, 0.0175, 16.72, -1.651],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01364, 19.64, -2.395],
    [2.0, 0.0, 0.0, 3.0, 0.01687, 19.95, -2.75],
    [2.0, 0.0, 0.0, 3.0, 0.02025, 16.05, -1.967],
    [2.0, 0.0, 0.0, 3.0, 0.01259, 18.64, -2.131],
    [2.0, 0.0, 0.0, 3.0, 0.02192, 17.62, -2.161],
    [2.0, 0.0, 0.0, 3.0, 0.0117, 20.97, -2.148],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01438, 23.33, -2.448],
    [2.0, 0.0, 0.0, 3.0, 0.01686, 17.41, -2.359],
    [2.0, 0.0, 0.0, 3.0, 0.01268, 20.88, -2.01],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.19, -5.029],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.02, -2.715],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.06804, 33.64, -9.528],
    [2.0, 0.0, 0.0, 3.0, 0.04653, 46.28, -9.965],
    [2.0, 0.0, 0.0, 3.0, 0.03466, 35.14, -7.413],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.21, -6.589],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.78, -52.44],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.38, -35.33],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.02, -45.71],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.27, -45.91],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.14, -46.99],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01585, 18.09, -2.101],
    [2.0, 0.0, 0.0, 3.0, 0.01784, 20.6, -2.659],
    [2.0, 0.0, 0.0, 3.0, 0.02437, 18.84, -2.671],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.33, -27.2],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.79, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.1, -22.55],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.59, -17.67],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.75, -23.49],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.44, -25.17],
    [2.0, 0.0, 0.0, 3.0, 0.0234, 20.93, -2.782],
    [2.0, 0.0, 0.0, 3.0, 0.01384, 23.63, -2.781],
    [2.0, 0.0, 0.0, 3.0, 0.02076, 17.51, -2.548],
    [2.0, 0.0, 0.0, 3.0, 0.02031, 18.73, -2.899],
    [2.0, 0.0, 0.0, 3.0, 0.01438, 21.32, -2.741],
    [2.0, 0.0, 0.0, 3.0, 0.01658, 17.94, -2.48],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.11, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.85, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.34, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02092, 20.25, -6.148],
    [2.0, 0.0, 0.0, 3.0, 0.01734, 31.11, -7.504],
    [2.0, 0.0, 0.0, 3.0, 0.01534, 14.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01888, 14.85, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01216, 16.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01899, 20.19, -1.919],
    [2.0, 0.0, 0.0, 3.0, 0.02065, 18.92, -1.644],
    [2.0, 0.0, 0.0, 3.0, 0.01467, 21.68, -1.75],
    [2.0, 0.0, 0.0, 3.0, 0.01741, 17.51, -1.412],
    [2.0, 0.0, 0.0, 3.0, 0.0166, 19.16, -1.734],
    [2.0, 0.0, 0.0, 3.0, 0.01046, 16.4, -1.222],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.45, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.11, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.49, -7.016],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.52, -8.292],
    [2.0, 0.0, 0.0, 3.0, 0.06251, 30.39, -20.35],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01798, 18.14, -1.781],
    [2.0, 0.0, 0.0, 3.0, 0.02031, 17.09, -1.986],
    [2.0, 0.0, 0.0, 3.0, 0.01221, 18.68, -1.774],
    [2.0, 0.0, 0.0, 3.0, 0.01304, 22.7, -2.01],
    [2.0, 0.0, 0.0, 3.0, 0.01555, 21.36, -2.157],
    [2.0, 0.0, 0.0, 3.0, 0.02107, 17.66, -1.61],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.68, -3.144],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.07, -2.132],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.15, -3.317],
    [2.0, 0.0, 0.0, 3.0, 0.0, 11.9, -1.979],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.71, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.4, -4.549],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.25, -53.86],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.13, -63.05],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.08111, 45.92, -15.8],
    [2.0, 0.0, 0.0, 3.0, 0.01519, 14.64, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01507, 15.71, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0147, 13.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.6, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.04349, 54.85, -12.86],
    [2.0, 0.0, 0.0, 3.0, 0.04756, 53.48, -13.53],
    [2.0, 0.0, 0.0, 3.0, 0.0, 21.22, -49.2],
    [2.0, 0.0, 0.0, 3.0, 0.01149, 15.84, -1.169],
    [2.0, 0.0, 0.0, 3.0, 0.02013, 19.39, -1.64],
    [2.0, 0.0, 0.0, 3.0, 0.01218, 18.16, -1.249],
    [2.0, 0.0, 0.0, 3.0, 0.0162, 16.73, -1.192],
    [2.0, 0.0, 0.0, 3.0, 0.01345, 14.99, -1.18],
    [2.0, 0.0, 0.0, 3.0, 0.01125, 16.85, -1.166],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.47, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01508, 17.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01591, 17.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01655, 16.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01658, 19.35, -2.863],
    [2.0, 0.0, 0.0, 3.0, 0.02103, 17.82, -2.216],
    [2.0, 0.0, 0.0, 3.0, 0.01815, 18.85, -2.693],
    [2.0, 0.0, 0.0, 3.0, 0.02518, 19.82, -2.82],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.53, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01246, 21.19, -1.473],
    [2.0, 0.0, 0.0, 3.0, 0.01082, 18.83, -1.302],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.56, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.37, -33.1],
    [2.0, 0.0, 0.0, 3.0, 0.02103, 18.13, -1.722],
    [2.0, 0.0, 0.0, 3.0, 0.01997, 17.64, -1.76],
    [2.0, 0.0, 0.0, 3.0, 0.01678, 16.65, -1.934],
    [2.0, 0.0, 0.0, 3.0, 0.01757, 17.97, -2.072],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.22, -2.12],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.24, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.4, -2.07],
    [2.0, 0.0, 0.0, 3.0, 0.0, 13.78, -1.666],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.41, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.85, -5.482],
    [2.0, 0.0, 0.0, 3.0, 0.01176, 17.37, -1.443],
    [2.0, 0.0, 0.0, 3.0, 0.01775, 14.9, -1.093],
    [2.0, 0.0, 0.0, 3.0, 0.014, 16.33, -1.56],
    [2.0, 0.0, 0.0, 3.0, 0.02165, 15.22, -1.444],
    [2.0, 0.0, 0.0, 3.0, 0.0178, 18.99, -1.667],
    [2.0, 0.0, 0.0, 3.0, 0.01804, 16.34, -1.62],
    [2.0, 0.0, 0.0, 3.0, 0.01949, 16.47, -1.942],
    [2.0, 0.0, 0.0, 3.0, 0.0182, 16.98, -1.807],
    [2.0, 0.0, 0.0, 3.0, 0.02477, 19.15, -2.242],
    [2.0, 0.0, 0.0, 3.0, 0.01271, 18.86, -1.828],
    [2.0, 0.0, 0.0, 3.0, 0.01707, 17.98, -1.738],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.63, -16.21],
    [2.0, 0.0, 0.0, 3.0, 0.0, 14.54, -11.58],
    [2.0, 0.0, 0.0, 3.0, 0.01813, 16.22, -2.007],
    [2.0, 0.0, 0.0, 3.0, 0.02193, 20.09, -3.285],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.27, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01522, 18.69, -1.871],
    [2.0, 0.0, 0.0, 3.0, 0.01569, 16.86, -1.86],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.98, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.15, -24.51],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.04, -24.21],
    [2.0, 0.0, 0.0, 3.0, 0.02014, 19.55, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.6, -48.44],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.022, 22.04, -3.627],
    [2.0, 0.0, 0.0, 3.0, 0.01156, 24.93, -3.398],
    [2.0, 0.0, 0.0, 3.0, 0.05105, 64.81, -17.95],
    [2.0, 0.0, 0.0, 3.0, 0.06653, 51.05, -19.48],
    [2.0, 0.0, 0.0, 3.0, 0.04668, 42.16, -14.82],
    [2.0, 0.0, 0.0, 3.0, 0.05865, 43.56, -17.81],
    [2.0, 0.0, 0.0, 3.0, 0.04688, 68.72, -18.11],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.7, -5.949],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02146, 18.24, -3.131],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.66, -6.585],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.01, -13.71],
    [2.0, 0.0, 0.0, 3.0, 0.0, 17.1, -17.22],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.58, -14.9],
    [2.0, 0.0, 0.0, 3.0, 0.0, 18.93, -46.93],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05317, 54.57, -14.2],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.07, -46.89],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.41, -43.79],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.75, -50.36],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.81, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.8, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02683, 27.53, -2.08],
    [2.0, 0.0, 0.0, 3.0, 0.02711, 29.05, -2.587],
    [2.0, 0.0, 0.0, 3.0, 0.0266, 28.23, -2.537],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.71, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0335, 26.86, -3.072],
    [2.0, 0.0, 0.0, 3.0, 0.03575, 29.1, -2.772],
    [2.0, 0.0, 0.0, 3.0, 0.03086, 27.26, -2.876],
    [2.0, 0.0, 0.0, 3.0, 0.02094, 26.51, -2.647],
    [2.0, 0.0, 0.0, 3.0, 0.01907, 31.7, -2.723],
    [2.0, 0.0, 0.0, 3.0, 0.03182, 26.1, -2.656],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.4, -34.06],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.92, -39.64],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.09, -27.38],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.42, -32.08],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.69, -7.592],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.79, -6.517],
    [2.0, 0.0, 0.0, 3.0, 0.02397, 24.58, -1.124],
    [2.0, 0.0, 0.0, 3.0, 0.02186, 27.25, -1.26],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.91, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02055, 27.34, -1.232],
    [2.0, 0.0, 0.0, 3.0, 0.02638, 25.78, -1.259],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.93, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.29, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.63, -12.69],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.28, -12.32],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.75, -37.64],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.91, -37.59],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.06, -2.255],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.7, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.41, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.69, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02826, 28.37, -1.327],
    [2.0, 0.0, 0.0, 3.0, 0.02588, 25.13, -1.105],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.91, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.95, -2.342],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.09, -1.502],
    [2.0, 0.0, 0.0, 3.0, 0.05412, 66.73, -18.73],
    [2.0, 0.0, 0.0, 3.0, 0.05959, 82.94, -23.28],
    [2.0, 0.0, 0.0, 3.0, 0.03216, 28.94, -2.827],
    [2.0, 0.0, 0.0, 3.0, 0.02186, 31.32, -2.855],
    [2.0, 0.0, 0.0, 3.0, 0.03623, 30.32, -3.167],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02536, 40.54, -6.55],
    [2.0, 0.0, 0.0, 3.0, 0.02555, 35.16, -6.217],
    [2.0, 0.0, 0.0, 3.0, 0.03003, 28.48, -2.312],
    [2.0, 0.0, 0.0, 3.0, 0.023, 31.4, -2.663],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.52, -1.92],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.91, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02697, 26.38, -2.039],
    [2.0, 0.0, 0.0, 3.0, 0.02863, 34.14, -8.733],
    [2.0, 0.0, 0.0, 3.0, 0.03311, 37.97, -10.35],
    [2.0, 0.0, 0.0, 3.0, 0.02142, 43.4, -8.09],
    [2.0, 0.0, 0.0, 3.0, 0.03779, 31.56, -3.103],
    [2.0, 0.0, 0.0, 3.0, 0.02723, 30.21, -3.135],
    [2.0, 0.0, 0.0, 3.0, 0.02407, 34.15, -3.406],
    [2.0, 0.0, 0.0, 3.0, 0.02897, 29.14, -3.15],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01807, 30.23, -1.404],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.93, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.62, -8.428],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.6, -6.224],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.85, -4.822],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.62, -4.606],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.02, -4.408],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.93, -4.424],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.93, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02277, 25.15, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.21, -64.47],
    [2.0, 0.0, 0.0, 3.0, 0.02386, 27.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02437, 27.33, -1.162],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.15, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.3, -49.48],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.53, -38.25],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.86, -34.76],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.92, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02115, 30.64, -2.762],
    [2.0, 0.0, 0.0, 3.0, 0.02923, 33.6, -3.297],
    [2.0, 0.0, 0.0, 3.0, 0.03566, 28.95, -2.572],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.75, -39.5],
    [2.0, 0.0, 0.0, 3.0, 0.02068, 24.19, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02122, 30.56, -1.214],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.97, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02551, 28.7, -2.129],
    [2.0, 0.0, 0.0, 3.0, 0.03137, 28.0, -2.205],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.47, -2.313],
    [2.0, 0.0, 0.0, 3.0, 0.001322, 9.129, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.99, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.33, -1.913],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.16, -1.556],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03746, 32.22, -6.039],
    [2.0, 0.0, 0.0, 3.0, 0.0291, 35.22, -6.412],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.77, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02413, 38.64, -6.06],
    [2.0, 0.0, 0.0, 3.0, 0.01958, 39.37, -5.342],
    [2.0, 0.0, 0.0, 3.0, 0.03008, 31.61, -5.144],
    [2.0, 0.0, 0.0, 3.0, 0.03064, 32.79, -6.51],
    [2.0, 0.0, 0.0, 3.0, 0.02914, 34.88, -6.179],
    [2.0, 0.0, 0.0, 3.0, 0.03484, 28.32, -2.315],
    [2.0, 0.0, 0.0, 3.0, 0.0276, 28.15, -2.325],
    [2.0, 0.0, 0.0, 3.0, 0.02226, 30.18, -2.317],
    [2.0, 0.0, 0.0, 3.0, 0.02565, 31.27, -2.766],
    [2.0, 0.0, 0.0, 3.0, 0.03353, 27.87, -2.356],
    [2.0, 0.0, 0.0, 3.0, 0.02611, 31.6, -5.333],
    [2.0, 0.0, 0.0, 3.0, 0.02775, 28.16, -1.302],
    [2.0, 0.0, 0.0, 3.0, 0.02847, 26.86, -1.165],
    [2.0, 0.0, 0.0, 3.0, 0.02431, 27.19, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03354, 26.72, -2.805],
    [2.0, 0.0, 0.0, 3.0, 0.03079, 29.28, -3.236],
    [2.0, 0.0, 0.0, 3.0, 0.02101, 32.84, -2.697],
    [2.0, 0.0, 0.0, 3.0, 0.02852, 35.63, -5.815],
    [2.0, 0.0, 0.0, 3.0, 0.03161, 28.68, -4.175],
    [2.0, 0.0, 0.0, 3.0, 0.02874, 25.85, -1.442],
    [2.0, 0.0, 0.0, 3.0, 0.01608, 28.56, -1.525],
    [2.0, 0.0, 0.0, 3.0, 0.02182, 30.37, -1.86],
    [2.0, 0.0, 0.0, 3.0, 0.02897, 27.87, -1.865],
    [2.0, 0.0, 0.0, 3.0, 0.02495, 32.26, -2.168],
    [2.0, 0.0, 0.0, 3.0, 0.02483, 27.29, -1.985],
    [2.0, 0.0, 0.0, 3.0, 0.08054, 51.67, -23.46],
    [2.0, 0.0, 0.0, 3.0, 0.07768, 46.1, -20.83],
    [2.0, 0.0, 0.0, 3.0, 0.04366, 67.94, -18.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.6, -5.555],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.6, -7.183],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.17, -7.501],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.77, -9.004],
    [2.0, 0.0, 0.0, 3.0, 0.05317, 84.24, -24.24],
    [2.0, 0.0, 0.0, 3.0, 0.001472, 8.697, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.36, -3.547],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.78, -2.697],
    [2.0, 0.0, 0.0, 3.0, 0.02504, 41.68, -6.364],
    [2.0, 0.0, 0.0, 3.0, 0.03215, 35.29, -6.854],
    [2.0, 0.0, 0.0, 3.0, 0.03202, 30.32, -5.963],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.0, -1.692],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.66, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.5, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.26, -1.587],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.35, -1.27],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.57, -3.596],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.02, -2.762],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.7, -2.347],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.21, -1.165],
    [2.0, 0.0, 0.0, 3.0, 0.06285, 62.57, -29.9],
    [2.0, 0.0, 0.0, 3.0, 0.08595, 46.18, -28.08],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.86, -1.596],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.53, -2.356],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.32, -2.35],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.62, -53.62],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.4, -51.68],
    [2.0, 0.0, 0.0, 3.0, 0.02455, 31.16, -3.585],
    [2.0, 0.0, 0.0, 3.0, 0.03723, 25.81, -2.911],
    [2.0, 0.0, 0.0, 3.0, 0.02829, 26.52, -3.007],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02789, 29.16, -1.291],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.78, -55.32],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.59, -50.83],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.81, -49.31],
    [2.0, 0.0, 0.0, 3.0, 0.02214, 26.5, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.3, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.97, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.51, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 21.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03027, 28.28, -3.193],
    [2.0, 0.0, 0.0, 3.0, 0.03425, 29.39, -3.303],
    [2.0, 0.0, 0.0, 3.0, 0.02816, 29.98, -3.252],
    [2.0, 0.0, 0.0, 3.0, 0.001061, 9.222, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001373, 8.785, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05785, 83.95, -30.87],
    [2.0, 0.0, 0.0, 3.0, 0.07704, 75.79, -36.8],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.5, -1.586],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.01986, 26.22, -1.213],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0631, 88.75, -24.54],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.95, -1.132],
    [2.0, 0.0, 0.0, 3.0, 0.06978, 48.31, -19.2],
    [2.0, 0.0, 0.0, 3.0, 0.03326, 32.87, -5.92],
    [2.0, 0.0, 0.0, 3.0, 0.02437, 34.53, -3.388],
    [2.0, 0.0, 0.0, 3.0, 0.02312, 26.84, -2.803],
    [2.0, 0.0, 0.0, 3.0, 0.03434, 28.83, -3.082],
    [2.0, 0.0, 0.0, 3.0, 0.06492, 60.24, -25.07],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.93, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.77, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.96, -10.9],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.31, -12.86],
    [2.0, 0.0, 0.0, 3.0, 0.01666, 35.22, -4.29],
    [2.0, 0.0, 0.0, 3.0, 0.02177, 39.2, -5.23],
    [2.0, 0.0, 0.0, 3.0, 0.03003, 36.19, -6.518],
    [2.0, 0.0, 0.0, 3.0, 0.03627, 36.99, -7.191],
    [2.0, 0.0, 0.0, 3.0, 0.02978, 33.98, -5.906],
    [2.0, 0.0, 0.0, 3.0, 0.02915, 33.65, -5.632],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.27, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02588, 27.27, -1.533],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.91, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02357, 30.55, -2.153],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.08034, 58.25, -23.38],
    [2.0, 0.0, 0.0, 3.0, 0.07838, 45.52, -19.92],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.57, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.56, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.79, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.77, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.1, -56.28],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.01, -55.2],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02542, 28.47, -2.043],
    [2.0, 0.0, 0.0, 3.0, 0.02262, 30.64, -2.09],
    [2.0, 0.0, 0.0, 3.0, 0.02229, 32.83, -2.161],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.76, -10.77],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.12, -17.33],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.06939, 52.09, -19.77],
    [2.0, 0.0, 0.0, 3.0, 0.06837, 46.02, -18.49],
    [2.0, 0.0, 0.0, 3.0, 0.08467, 52.17, -22.04],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02499, 32.47, -3.416],
    [2.0, 0.0, 0.0, 3.0, 0.02891, 29.58, -2.919],
    [2.0, 0.0, 0.0, 3.0, 0.02227, 33.83, -3.093],
    [2.0, 0.0, 0.0, 3.0, 0.03005, 29.69, -2.756],
    [2.0, 0.0, 0.0, 3.0, 0.0349, 32.95, -3.925],
    [2.0, 0.0, 0.0, 3.0, 0.03329, 27.9, -2.606],
    [2.0, 0.0, 0.0, 3.0, 0.03601, 29.28, -2.227],
    [2.0, 0.0, 0.0, 3.0, 0.03448, 29.57, -2.754],
    [2.0, 0.0, 0.0, 3.0, 0.03387, 27.15, -2.266],
    [2.0, 0.0, 0.0, 3.0, 0.03061, 27.82, -2.651],
    [2.0, 0.0, 0.0, 3.0, 0.02712, 29.29, -2.156],
    [2.0, 0.0, 0.0, 3.0, 0.03775, 30.04, -2.662],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03696, 29.03, -3.232],
    [2.0, 0.0, 0.0, 3.0, 0.03855, 31.03, -3.687],
    [2.0, 0.0, 0.0, 3.0, 0.03662, 34.14, -4.13],
    [2.0, 0.0, 0.0, 3.0, 0.02399, 36.98, -3.661],
    [2.0, 0.0, 0.0, 3.0, 0.02573, 32.26, -3.575],
    [2.0, 0.0, 0.0, 3.0, 0.01899, 32.49, -2.875],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.64, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.04, -3.097],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.95, -25.58],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.81, -16.96],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.04, -11.03],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.43, -8.285],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.75, -10.07],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.76, -14.92],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.18, -38.79],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.69, -41.87],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.67, -60.2],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02472, 27.79, -1.014],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.54, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.92, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.49, -8.374],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 40.19, -13.66],
    [2.0, 0.0, 0.0, 3.0, 0.0, 40.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.58, -11.7],
    [2.0, 0.0, 0.0, 3.0, 0.03403, 29.76, -1.568],
    [2.0, 0.0, 0.0, 3.0, 0.02385, 31.18, -1.756],
    [2.0, 0.0, 0.0, 3.0, 0.02498, 27.17, -1.613],
    [2.0, 0.0, 0.0, 3.0, 0.02968, 30.42, -1.85],
    [2.0, 0.0, 0.0, 3.0, 0.02438, 29.85, -2.235],
    [2.0, 0.0, 0.0, 3.0, 0.02441, 34.63, -2.624],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.74, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.59, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.97, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.23, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.06155, 50.97, -16.47],
    [2.0, 0.0, 0.0, 3.0, 0.07533, 51.43, -18.27],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03076, 42.12, -9.575],
    [2.0, 0.0, 0.0, 3.0, 0.02501, 45.45, -8.457],
    [2.0, 0.0, 0.0, 3.0, 0.02423, 40.04, -7.748],
    [2.0, 0.0, 0.0, 3.0, 0.03285, 27.72, -1.625],
    [2.0, 0.0, 0.0, 3.0, 0.01594, 30.2, -1.523],
    [2.0, 0.0, 0.0, 3.0, 0.02087, 30.09, -1.813],
    [2.0, 0.0, 0.0, 3.0, 0.02951, 30.32, -1.82],
    [2.0, 0.0, 0.0, 3.0, 0.02141, 26.04, -1.873],
    [2.0, 0.0, 0.0, 3.0, 0.02471, 28.09, -1.703],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.07728, 51.51, -20.14],
    [2.0, 0.0, 0.0, 3.0, 0.07496, 45.81, -18.66],
    [2.0, 0.0, 0.0, 3.0, 0.02967, 37.67, -7.11],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.21, -6.526],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.39, -6.713],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.26, -2.961],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.72, -4.385],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02499, 30.34, -1.323],
    [2.0, 0.0, 0.0, 3.0, 0.02218, 25.81, -1.044],
    [2.0, 0.0, 0.0, 3.0, 0.03889, 30.34, -4.194],
    [2.0, 0.0, 0.0, 3.0, 0.0258, 33.11, -3.809],
    [2.0, 0.0, 0.0, 3.0, 0.03489, 28.38, -3.159],
    [2.0, 0.0, 0.0, 3.0, 0.02871, 40.36, -3.086],
    [2.0, 0.0, 0.0, 3.0, 0.04319, 35.03, -3.843],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.08, -11.77],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.85, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03083, 30.34, -3.131],
    [2.0, 0.0, 0.0, 3.0, 0.03108, 29.43, -2.886],
    [2.0, 0.0, 0.0, 3.0, 0.02826, 31.53, -3.218],
    [2.0, 0.0, 0.0, 3.0, 0.0222, 34.29, -2.87],
    [2.0, 0.0, 0.0, 3.0, 0.02441, 29.9, -2.623],
    [2.0, 0.0, 0.0, 3.0, 0.02382, 32.99, -2.967],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.99, -36.93],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.33, -42.15],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.71, -41.14],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.0, -43.38],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.26, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.71, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03542, 32.42, -3.018],
    [2.0, 0.0, 0.0, 3.0, 0.02669, 33.75, -2.51],
    [2.0, 0.0, 0.0, 3.0, 0.03178, 27.25, -2.045],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.7, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.72, -59.57],
    [2.0, 0.0, 0.0, 3.0, 0.07216, 48.31, -15.86],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02312, 33.19, -2.303],
    [2.0, 0.0, 0.0, 3.0, 0.03398, 31.66, -2.637],
    [2.0, 0.0, 0.0, 3.0, 0.03443, 28.18, -2.127],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.78, -6.256],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.47, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03301, 36.28, -6.25],
    [2.0, 0.0, 0.0, 3.0, 0.02717, 37.94, -6.971],
    [2.0, 0.0, 0.0, 3.0, 0.06903, 39.24, -5.937],
    [2.0, 0.0, 0.0, 3.0, 0.04458, 39.15, -5.478],
    [2.0, 0.0, 0.0, 3.0, 0.04876, 39.05, -5.838],
    [2.0, 0.0, 0.0, 3.0, 0.06511, 44.17, -5.69],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03466, 30.31, -1.868],
    [2.0, 0.0, 0.0, 3.0, 0.02805, 32.81, -2.605],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.62, -19.98],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.68, -24.59],
    [2.0, 0.0, 0.0, 3.0, 0.07669, 38.74, -17.24],
    [2.0, 0.0, 0.0, 3.0, 0.0514, 64.33, -19.13],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.77, -1.906],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.85, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03249, 30.22, -3.159],
    [2.0, 0.0, 0.0, 3.0, 0.02974, 30.83, -3.508],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02943, 40.85, -3.347],
    [2.0, 0.0, 0.0, 3.0, 0.02841, 34.88, -2.922],
    [2.0, 0.0, 0.0, 3.0, 0.03531, 40.69, -3.9],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05787, 57.52, -18.07],
    [2.0, 0.0, 0.0, 3.0, 0.06179, 73.58, -20.51],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02655, 35.41, -3.39],
    [2.0, 0.0, 0.0, 3.0, 0.03107, 31.01, -3.483],
    [2.0, 0.0, 0.0, 3.0, 0.02412, 33.15, -2.921],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.11, -1.55],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.2, -1.704],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.4, -1.556],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05378, 43.48, -5.707],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.51, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.86, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03016, 29.17, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.02, -63.31],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.29, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.19, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.57, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0988, 39.07, -12.39],
    [2.0, 0.0, 0.0, 3.0, 0.09532, 39.55, -11.92],
    [2.0, 0.0, 0.0, 3.0, 0.09622, 37.57, -11.94],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.56, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.2, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 34.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.57, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001423, 8.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02534, 25.79, -1.142],
    [2.0, 0.0, 0.0, 3.0, 0.02514, 28.31, -1.267],
    [2.0, 0.0, 0.0, 3.0, 0.01942, 29.89, -1.273],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.87, -20.94],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.15, -17.36],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.02, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.45, -1.212],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.02, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02263, 30.3, -2.104],
    [2.0, 0.0, 0.0, 3.0, 0.02574, 27.82, -1.695],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.17, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.76, -1.426],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0302, 28.26, -1.385],
    [2.0, 0.0, 0.0, 3.0, 0.0228, 30.13, -1.756],
    [2.0, 0.0, 0.0, 3.0, 0.02757, 31.13, -2.072],
    [2.0, 0.0, 0.0, 3.0, 0.01868, 27.65, -1.385],
    [2.0, 0.0, 0.0, 3.0, 0.02816, 28.14, -1.521],
    [2.0, 0.0, 0.0, 3.0, 0.02274, 29.55, -1.588],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0341, 34.48, -3.327],
    [2.0, 0.0, 0.0, 3.0, 0.03196, 30.3, -2.827],
    [2.0, 0.0, 0.0, 3.0, 0.02041, 30.54, -2.284],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.05, -2.138],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.06009, 43.05, -7.561],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.15, -19.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.27, -22.72],
    [2.0, 0.0, 0.0, 3.0, 0.0, 40.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.25, -16.77],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.7, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.72, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.4, -11.58],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.84, -14.62],
    [2.0, 0.0, 0.0, 3.0, 0.0, 37.91, -15.12],
    [2.0, 0.0, 0.0, 3.0, 0.06633, 42.78, -7.238],
    [2.0, 0.0, 0.0, 3.0, 0.06088, 41.99, -6.969],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.74, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02538, 27.87, -1.144],
    [2.0, 0.0, 0.0, 3.0, 0.02185, 26.71, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02008, 30.27, -1.265],
    [2.0, 0.0, 0.0, 3.0, 0.02147, 33.03, -1.59],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.78, -34.67],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.08, -37.13],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.76, -16.48],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.89, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.11, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.51, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.64, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.73, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.66, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.05, -6.571],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.26, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02516, 29.53, -1.412],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.29, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.6, -1.954],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 34.78, -5.821],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.94, -8.013],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0239, 30.51, -1.274],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03088, 30.44, -1.235],
    [2.0, 0.0, 0.0, 3.0, 0.02259, 28.13, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.34, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.82, -3.492],
    [2.0, 0.0, 0.0, 3.0, 0.0, 36.23, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.06298, 85.35, -25.48],
    [2.0, 0.0, 0.0, 3.0, 0.06362, 78.14, -24.88],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.6, -20.56],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.97, -21.26],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.27, -19.28],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.87, -7.226],
    [2.0, 0.0, 0.0, 3.0, 0.02699, 36.05, -1.373],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.38, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.96, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.72, -11.8],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.15, -10.21],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.31, -8.179],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.94, -7.412],
    [2.0, 0.0, 0.0, 3.0, 0.06257, 84.03, -29.74],
    [2.0, 0.0, 0.0, 3.0, 0.05772, 85.19, -28.63],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.99, -13.85],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.06, -19.96],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.07447, 48.81, -20.96],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.07968, 40.15, -17.36],
    [2.0, 0.0, 0.0, 3.0, 0.08559, 55.91, -24.05],
    [2.0, 0.0, 0.0, 3.0, 0.08426, 57.64, -23.79],
    [2.0, 0.0, 0.0, 3.0, 0.05659, 60.68, -19.26],
    [2.0, 0.0, 0.0, 3.0, 0.04315, 43.01, -4.748],
    [2.0, 0.0, 0.0, 3.0, 0.0473, 34.35, -3.26],
    [2.0, 0.0, 0.0, 3.0, 0.0486, 38.35, -4.764],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.75, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.79, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.51, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.34, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.38, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.6, -8.764],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02201, 35.66, -3.55],
    [2.0, 0.0, 0.0, 3.0, 0.03256, 31.53, -4.085],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.64, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.79, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.37, -21.65],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.14, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.79, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.02, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.02, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.18, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03321, 29.81, -2.186],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.68, -16.26],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.83, -11.22],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.26, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.15, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.34, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.62, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.73, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.29, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.73, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.78, -1.747],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.27, -2.563],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.76, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.72, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.41, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.14, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.14, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.03215, 36.8, -1.889],
    [2.0, 0.0, 0.0, 3.0, 0.03013, 39.55, -2.31],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02326, 27.29, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02756, 26.75, -1.53],
    [2.0, 0.0, 0.0, 3.0, 0.01966, 28.41, -1.402],
    [2.0, 0.0, 0.0, 3.0, 0.02754, 28.31, -1.4],
    [2.0, 0.0, 0.0, 3.0, 0.01989, 27.87, -1.438],
    [2.0, 0.0, 0.0, 3.0, 0.03342, 30.54, -1.397],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.89, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.61, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.17, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.08, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.08, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.64, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.65, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.89, -10.73],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.9, -13.04],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.72, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.77, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.69, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0263, 27.81, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02462, 29.84, -1.617],
    [2.0, 0.0, 0.0, 3.0, 0.02929, 30.48, -1.842],
    [2.0, 0.0, 0.0, 3.0, 0.02287, 28.69, -1.193],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.81, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.39, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.5, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.06, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02837, 30.95, -1.551],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.06, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.34, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.83, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.84, -19.47],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.2, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.51, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.27, -16.37],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.66, -11.79],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02528, 28.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.3, -52.42],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.62, -46.99],
    [2.0, 0.0, 0.0, 3.0, 0.02777, 27.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02908, 30.28, -2.264],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0632, 81.13, -27.13],
    [2.0, 0.0, 0.0, 3.0, 0.07038, 69.83, -28.58],
    [2.0, 0.0, 0.0, 3.0, 0.08653, 56.09, -28.19],
    [2.0, 0.0, 0.0, 3.0, 0.04333, 50.73, -7.168],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.87, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.41, -51.89],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.2, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.75, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.48, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02683, 26.3, -1.042],
    [2.0, 0.0, 0.0, 3.0, 0.03127, 37.36, -2.024],
    [2.0, 0.0, 0.0, 3.0, 0.03515, 37.31, -2.067],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.31, -1.386],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.63, -1.117],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.86, -1.743],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.92, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.43, -14.28],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.04, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.63, -3.316],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.08, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.57, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.56, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.74, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.21, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.001167, 9.423, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.67, -1.449],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.27, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.73, -1.628],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.26, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.08, -1.49],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.42, -1.993],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.08225, 44.13, -12.68],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.93, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.19, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.4, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.91, -12.63],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.18, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.36, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.95, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.34, -46.84],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.5, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.15, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.82, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.94, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.68, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.76, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.04811, 43.68, -5.298],
    [2.0, 0.0, 0.0, 3.0, 0.06451, 37.78, -4.323],
    [2.0, 0.0, 0.0, 3.0, 0.04426, 42.88, -4.681],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.9, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.81, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.28, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.67, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.46, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.32, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.33, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.24, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.81, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.88, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.44, -46.9],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.05044, 90.16, -25.61],
    [2.0, 0.0, 0.0, 3.0, 0.08287, 72.61, -33.84],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.7, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.44, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.8, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.49, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.24, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.37, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.58, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.46, -24.84],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.24, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.19, -27.76],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.38, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.06, -1.243],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.02332, 27.83, -1.244],
    [2.0, 0.0, 0.0, 3.0, 0.02254, 28.91, -1.411],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
