{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "Power flow data for IEEE 118 bus test case.",
    "Please see CASEFORMAT for details on the case file format.",
    "(ieee118cdf.txt) on 20-Sep-2004 by cdf2matp, rev. 1.11",
    "Converted from IEEE CDF file from:",
    "http://www.ee.washington.edu/research/pstca/",
    "With base_kV data take from the PSAP format file from the same site,",
    "added manually on 10-Mar-2006.",
    "Copyright (c) 1999 by Richard D. Christie, University of Washington",
    "Electrical Engineering Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "CDF Header:",
    "08/25/93 UW ARCHIVE           100.0  1961 W IEEE 118 Bus Test Case",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "PEL",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "PEL",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         stat",
    "INFO    : Gen Active Capacity Model:   stat",
    "INFO    : Gen Reactive Capacity Model: am50ag",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    1   -     1.94",
    "INFO    : SYNC   35  -     0.00",
    "INFO    : COW    7   -    58.61",
    "INFO    : NG     11  -    39.45",
    "INFO    :",
    "INFO    : === Generator Active Capacity Stat Model Notes ===",
    "INFO    : Gen at bus 1 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 4 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 6 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 8 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 10 - NG\t: Pg=450.0, Pmax=550.0 -> Pmax=505   samples: 89",
    "INFO    : Gen at bus 12 - PEL\t: Pg=85.0, Pmax=185.0 -> Pmax=85   samples: 1",
    "INFO    : Gen at bus 15 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 18 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 19 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 24 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 25 - NG\t: Pg=220.0, Pmax=320.0 -> Pmax=221   samples: 4",
    "INFO    : Gen at bus 26 - COW\t: Pg=314.0, Pmax=414.0 -> Pmax=485   samples: 4",
    "INFO    : Gen at bus 27 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 31 - COW\t: Pg=7.0, Pmax=107.0 -> Pmax=17   samples: 1",
    "INFO    : Gen at bus 32 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 34 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 36 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 40 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 42 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 46 - NG\t: Pg=19.0, Pmax=119.0 -> Pmax=20   samples: 9",
    "INFO    : Gen at bus 49 - NG\t: Pg=204.0, Pmax=304.0 -> Pmax=223   samples: 3",
    "INFO    : Gen at bus 54 - NG\t: Pg=48.0, Pmax=148.0 -> Pmax=53   samples: 2",
    "INFO    : Gen at bus 55 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 56 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 59 - NG\t: Pg=155.0, Pmax=255.0 -> Pmax=308   samples: 1",
    "INFO    : Gen at bus 61 - NG\t: Pg=160.0, Pmax=260.0 -> Pmax=195   samples: 4",
    "INFO    : Gen at bus 62 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "WARNING : Failed to find a generator capacity within (391.0-1955.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 65 - NG\t: Pg=391.0, Pmax=491.0 -> Pmax=441   samples: 100",
    "INFO    : Gen at bus 66 - COW\t: Pg=392.0, Pmax=492.0 -> Pmax=784   samples: 1",
    "INFO    : Gen at bus 69 - COW\t: Pg=516.4, Pmax=805.2 -> Pmax=1182   samples: 1",
    "INFO    : Gen at bus 70 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 72 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 73 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 74 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 76 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 77 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 80 - COW\t: Pg=477.0, Pmax=577.0 -> Pmax=509   samples: 5",
    "INFO    : Gen at bus 85 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 87 - NG\t: Pg=4.0, Pmax=104.0 -> Pmax=10   samples: 20",
    "INFO    : Gen at bus 89 - COW\t: Pg=607.0, Pmax=707.0 -> Pmax=637   samples: 12",
    "INFO    : Gen at bus 90 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 91 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 92 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 99 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 100 - COW\t: Pg=252.0, Pmax=352.0 -> Pmax=653   samples: 1",
    "INFO    : Gen at bus 103 - NG\t: Pg=40.0, Pmax=140.0 -> Pmax=108   samples: 1",
    "INFO    : Gen at bus 104 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 105 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 107 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 110 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 111 - NG\t: Pg=36.0, Pmax=136.0 -> Pmax=79   samples: 1",
    "INFO    : Gen at bus 112 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 113 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 116 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atmost Max 50 Percent Active Model Notes ===",
    "INFO    : Gen at bus 12 - PEL\t: Pmax 85.0, Qmin -35.0, Qmax 120.0 -> Qmin -35.0, Qmax 43.0",
    "INFO    : Gen at bus 25 - NG\t: Pmax 221.0, Qmin -47.0, Qmax 140.0 -> Qmin -47.0, Qmax 111.0",
    "INFO    : Gen at bus 26 - COW\t: Pmax 485.0, Qmin -1000.0, Qmax 1000.0 -> Qmin -243.0, Qmax 243.0",
    "INFO    : Gen at bus 31 - COW\t: Pmax 17.0, Qmin -300.0, Qmax 300.0 -> Qmin -9.0, Qmax 9.0",
    "INFO    : Gen at bus 46 - NG\t: Pmax 20.0, Qmin -100.0, Qmax 100.0 -> Qmin -10.0, Qmax 10.0",
    "INFO    : Gen at bus 49 - NG\t: Pmax 223.0, Qmin -85.0, Qmax 210.0 -> Qmin -85.0, Qmax 112.0",
    "INFO    : Gen at bus 54 - NG\t: Pmax 53.0, Qmin -300.0, Qmax 300.0 -> Qmin -27.0, Qmax 27.0",
    "INFO    : Gen at bus 59 - NG\t: Pmax 308.0, Qmin -60.0, Qmax 180.0 -> Qmin -60.0, Qmax 154.0",
    "INFO    : Gen at bus 61 - NG\t: Pmax 195.0, Qmin -100.0, Qmax 300.0 -> Qmin -98.0, Qmax 98.0",
    "INFO    : Gen at bus 80 - COW\t: Pmax 509.0, Qmin -165.0, Qmax 280.0 -> Qmin -165.0, Qmax 255.0",
    "INFO    : Gen at bus 87 - NG\t: Pmax 10.0, Qmin -100.0, Qmax 1000.0 -> Qmin -5.0, Qmax 5.0",
    "INFO    : Gen at bus 111 - NG\t: Pmax 79.0, Qmin -100.0, Qmax 1000.0 -> Qmin -40.0, Qmax 40.0",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0222222 -> 0 24.9834202522 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 20.0 0.117647 -> 0 124.581564277 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0454545 -> 0 28.9483210069 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0318471 -> 0 22.2209797865 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 1.42857 -> 0 25.9939815247 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.526316 -> 0 24.2023057396 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0490196 -> 0 16.6739422708 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.208333 -> 0 27.2773428199 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0645161 -> 0 24.861868038 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0625 -> 0 16.0560421906 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0255754 -> 0 34.7817782086 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0255102 -> 0 32.6687805513 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0193648 -> 0 25.7584423048 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0209644 -> 0 24.6007721234 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 2.5 -> 0 34.0726329039 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0164745 -> 0 24.6051023578 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0396825 -> 0 12.6121695815 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.25 -> 0 28.6494708076 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.277778 -> 0 35.0434012722 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Branch 86-87 connects two different voltage levels (138.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 68-116 connects two different voltage levels (345.0, 138.0), changing tap ratio 0.0 => 1.0",
    "INFO    :",
    "INFO    : === Line Capacity Stat Model Notes ===",
    "INFO    : Updated Thermal Rating: on line 1-2 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 1-3 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 4-5 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 3-5 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 175",
    "INFO    : Updated Thermal Rating: on line 5-6 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 6-7 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 8-9 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 711",
    "WARNING : Missing data for branch flow stat model on line 8-5 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.0267",
    "INFO    : Updated Thermal Rating: on transformer 8-5 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1099",
    "INFO    : Updated Thermal Rating: on line 9-10 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 710",
    "INFO    : Updated Thermal Rating: on line 4-11 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 5-11 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 152",
    "INFO    : Updated Thermal Rating: on line 11-12 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 2-12 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 3-12 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 7-12 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 164",
    "INFO    : Updated Thermal Rating: on line 11-13 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 12-14 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 13-15 : 150 , 114",
    "INFO    : Updated Thermal Rating: on line 13-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 115",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 14-15 : 149 , 143",
    "INFO    : Updated Thermal Rating: on line 14-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 144",
    "INFO    : Updated Thermal Rating: on line 12-16 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 164",
    "INFO    : Updated Thermal Rating: on line 15-17 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 16-17 : 164 , 157",
    "INFO    : Updated Thermal Rating: on line 16-17 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on line 17-18 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 167",
    "INFO    : Updated Thermal Rating: on line 18-19 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 173",
    "INFO    : Updated Thermal Rating: on line 19-20 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 178",
    "INFO    : Updated Thermal Rating: on line 15-19 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 20-21 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 177",
    "INFO    : Updated Thermal Rating: on line 21-22 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 178",
    "INFO    : Updated Thermal Rating: on line 22-23 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 178",
    "INFO    : Updated Thermal Rating: on line 23-24 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on line 23-25 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "WARNING : Missing data for branch flow stat model on line 26-25 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.0382",
    "INFO    : Updated Thermal Rating: on transformer 26-25 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 768",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 25-27 : 185 , 176",
    "INFO    : Updated Thermal Rating: on line 25-27 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 177",
    "INFO    : Updated Thermal Rating: on line 27-28 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 174",
    "INFO    : Updated Thermal Rating: on line 28-29 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 165",
    "WARNING : Missing data for branch flow stat model on line 30-17 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.0388",
    "INFO    : Updated Thermal Rating: on transformer 30-17 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 756",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 8-30 : 687 , 579",
    "INFO    : Updated Thermal Rating: on line 8-30 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 580",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 26-30 : 661 , 339",
    "INFO    : Updated Thermal Rating: on line 26-30 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 340",
    "INFO    : Updated Thermal Rating: on line 17-31 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 29-31 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 146",
    "INFO    : Updated Thermal Rating: on line 23-32 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on line 31-32 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 27-32 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 15-33 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 19-34 : 150 , 113",
    "INFO    : Updated Thermal Rating: on line 19-34 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 35-36 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 35-37 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 175",
    "INFO    : Updated Thermal Rating: on line 33-37 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 154",
    "INFO    : Updated Thermal Rating: on line 34-36 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 146",
    "INFO    : Updated Thermal Rating: on line 34-37 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 159",
    "WARNING : Missing data for branch flow stat model on line 38-37 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.0375",
    "INFO    : Updated Thermal Rating: on transformer 38-37 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 783",
    "INFO    : Updated Thermal Rating: on line 37-39 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 37-40 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 30-38 : 686 , 541",
    "INFO    : Updated Thermal Rating: on line 30-38 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 542",
    "INFO    : Updated Thermal Rating: on line 39-40 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 40-41 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 152",
    "INFO    : Updated Thermal Rating: on line 40-42 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 41-42 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 43-44 : 165 , 116",
    "INFO    : Updated Thermal Rating: on line 43-44 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 34-43 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 167",
    "INFO    : Updated Thermal Rating: on line 44-45 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 166",
    "INFO    : Updated Thermal Rating: on line 45-46 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 153",
    "INFO    : Updated Thermal Rating: on line 46-47 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 152",
    "INFO    : Updated Thermal Rating: on line 46-48 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 148",
    "INFO    : Updated Thermal Rating: on line 47-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 42-49 : 174 , 88",
    "INFO    : Updated Thermal Rating: on line 42-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 89",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 42-49 : 174 , 88",
    "INFO    : Updated Thermal Rating: on line 42-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 45-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 138",
    "INFO    : Updated Thermal Rating: on line 48-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on line 49-50 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on line 49-51 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on line 51-52 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 142",
    "INFO    : Updated Thermal Rating: on line 52-53 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 166",
    "INFO    : Updated Thermal Rating: on line 53-54 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 177",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 49-54 : 164 , 98",
    "INFO    : Updated Thermal Rating: on line 49-54 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 99",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 49-54 : 151 , 96",
    "INFO    : Updated Thermal Rating: on line 49-54 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 97",
    "INFO    : Updated Thermal Rating: on line 54-55 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 169",
    "INFO    : Updated Thermal Rating: on line 54-56 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 155",
    "INFO    : Updated Thermal Rating: on line 55-56 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 146",
    "INFO    : Updated Thermal Rating: on line 56-57 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on line 50-57 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on line 56-58 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on line 51-58 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 54-59 : 175 , 124",
    "INFO    : Updated Thermal Rating: on line 54-59 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 125",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 56-59 : 144 , 111",
    "INFO    : Updated Thermal Rating: on line 56-59 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 112",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 56-59 : 143 , 116",
    "INFO    : Updated Thermal Rating: on line 56-59 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 117",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 55-59 : 175 , 132",
    "INFO    : Updated Thermal Rating: on line 55-59 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 133",
    "INFO    : Updated Thermal Rating: on line 59-60 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 59-61 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 60-61 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "INFO    : Updated Thermal Rating: on line 60-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 61-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "WARNING : Missing data for branch flow stat model on line 63-59 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.0386",
    "INFO    : Updated Thermal Rating: on transformer 63-59 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 760",
    "INFO    : Updated Thermal Rating: on line 63-64 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 687",
    "WARNING : Missing data for branch flow stat model on line 64-61 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.0268",
    "INFO    : Updated Thermal Rating: on transformer 64-61 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1095",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 38-65 : 666 , 296",
    "INFO    : Updated Thermal Rating: on line 38-65 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 297",
    "INFO    : Updated Thermal Rating: on line 64-65 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 675",
    "INFO    : Updated Thermal Rating: on line 49-66 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "INFO    : Updated Thermal Rating: on line 49-66 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 62-66 : 174 , 131",
    "INFO    : Updated Thermal Rating: on line 62-66 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 132",
    "INFO    : Updated Thermal Rating: on line 62-67 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "WARNING : Missing data for branch flow stat model on line 65-66 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.037",
    "INFO    : Updated Thermal Rating: on transformer 65-66 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 793",
    "INFO    : Updated Thermal Rating: on line 66-67 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 65-68 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 686",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 47-69 : 150 , 101",
    "INFO    : Updated Thermal Rating: on line 47-69 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 102",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 49-69 : 150 , 86",
    "INFO    : Updated Thermal Rating: on line 49-69 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 87",
    "WARNING : Missing data for branch flow stat model on line 68-69 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.037",
    "INFO    : Updated Thermal Rating: on transformer 68-69 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 793",
    "INFO    : Updated Thermal Rating: on line 69-70 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 170",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 24-70 : 1030 , 71",
    "INFO    : Updated Thermal Rating: on line 24-70 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 72",
    "INFO    : Updated Thermal Rating: on line 70-71 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 166",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 24-72 : 165 , 145",
    "INFO    : Updated Thermal Rating: on line 24-72 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 146",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 71-72 : 165 , 158",
    "INFO    : Updated Thermal Rating: on line 71-72 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 159",
    "INFO    : Updated Thermal Rating: on line 71-73 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 188",
    "INFO    : Updated Thermal Rating: on line 70-74 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 70-75 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 69-75 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 145",
    "INFO    : Updated Thermal Rating: on line 74-75 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 76-77 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 152",
    "INFO    : Updated Thermal Rating: on line 69-77 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 75-77 : 151 , 140",
    "INFO    : Updated Thermal Rating: on line 75-77 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on line 77-78 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 78-79 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 174",
    "INFO    : Updated Thermal Rating: on line 77-80 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on line 77-80 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 157",
    "INFO    : Updated Thermal Rating: on line 79-80 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 175",
    "INFO    : Updated Thermal Rating: on line 68-81 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 684",
    "WARNING : Missing data for branch flow stat model on line 81-80 using max current model : from_basekv=345.0 to_basekv=138.0 r=0.0 x=0.037",
    "INFO    : Updated Thermal Rating: on transformer 81-80 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 793",
    "INFO    : Updated Thermal Rating: on line 77-82 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on line 82-83 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "INFO    : Updated Thermal Rating: on line 83-84 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 83-85 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 154",
    "INFO    : Updated Thermal Rating: on line 84-85 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 85-86 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 156",
    "WARNING : Different basekv values on line 86-87, branch flow stat model using max current model : from_basekv=138.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 86-87 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on line 85-88 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 85-89 : 218 , 167",
    "INFO    : Updated Thermal Rating: on line 85-89 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 168",
    "INFO    : Updated Thermal Rating: on line 88-89 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 89-90 : 157 , 150",
    "INFO    : Updated Thermal Rating: on line 89-90 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 89-90 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 169",
    "INFO    : Updated Thermal Rating: on line 90-91 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 89-92 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "INFO    : Updated Thermal Rating: on line 89-92 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 166",
    "INFO    : Updated Thermal Rating: on line 91-92 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 92-93 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 92-94 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 93-94 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 94-95 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 80-96 : 185 , 158",
    "INFO    : Updated Thermal Rating: on line 80-96 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 159",
    "INFO    : Updated Thermal Rating: on line 82-96 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "INFO    : Updated Thermal Rating: on line 94-96 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 149",
    "INFO    : Updated Thermal Rating: on line 80-97 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "INFO    : Updated Thermal Rating: on line 80-98 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 80-99 : 175 , 139",
    "INFO    : Updated Thermal Rating: on line 80-99 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 140",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 92-100 : 175 , 97",
    "INFO    : Updated Thermal Rating: on line 92-100 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 94-100 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "INFO    : Updated Thermal Rating: on line 95-96 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 149",
    "INFO    : Updated Thermal Rating: on line 96-97 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 186",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 98-100 : 174 , 159",
    "INFO    : Updated Thermal Rating: on line 98-100 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 160",
    "INFO    : Updated Thermal Rating: on line 99-100 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 175",
    "INFO    : Updated Thermal Rating: on line 100-101 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 92-102 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 101-102 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 100-103 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 100-104 : 174 , 140",
    "INFO    : Updated Thermal Rating: on line 100-104 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on line 103-104 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 153",
    "INFO    : Updated Thermal Rating: on line 103-105 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 145",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 100-106 : 160 , 123",
    "INFO    : Updated Thermal Rating: on line 100-106 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 104-105 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 161",
    "INFO    : Updated Thermal Rating: on line 105-106 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 164",
    "INFO    : Updated Thermal Rating: on line 105-107 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 154",
    "INFO    : Updated Thermal Rating: on line 105-108 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 137",
    "INFO    : Updated Thermal Rating: on line 106-107 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 154",
    "INFO    : Updated Thermal Rating: on line 108-109 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 138",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 103-110 : 177 , 158",
    "INFO    : Updated Thermal Rating: on line 103-110 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 159",
    "INFO    : Updated Thermal Rating: on line 109-110 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 138",
    "INFO    : Updated Thermal Rating: on line 110-111 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 154",
    "INFO    : Updated Thermal Rating: on line 110-112 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 135",
    "INFO    : Updated Thermal Rating: on line 17-113 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 32-113 : 150 , 138",
    "INFO    : Updated Thermal Rating: on line 32-113 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 139",
    "INFO    : Updated Thermal Rating: on line 32-114 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 27-115 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 175",
    "INFO    : Updated Thermal Rating: on line 114-115 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 175",
    "WARNING : Different basekv values on line 68-116, branch flow stat model using max current model : from_basekv=345.0 to_basekv=138.0",
    "INFO    : Updated Thermal Rating: on transformer 68-116 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 7218",
    "INFO    : Updated Thermal Rating: on line 12-117 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 75-118 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 76-118 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 1\t: V=0.955, theta=10.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 2\t: V=0.971, theta=11.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 3\t: V=0.968, theta=11.56 -> V=1.0, theta=0.0",
    "INFO    : Bus 4\t: V=0.998, theta=15.28 -> V=1.0, theta=0.0",
    "INFO    : Bus 5\t: V=1.002, theta=15.73 -> V=1.0, theta=0.0",
    "INFO    : Bus 6\t: V=0.99, theta=13.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 7\t: V=0.989, theta=12.56 -> V=1.0, theta=0.0",
    "INFO    : Bus 8\t: V=1.015, theta=20.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 9\t: V=1.043, theta=28.02 -> V=1.0, theta=0.0",
    "INFO    : Bus 10\t: V=1.05, theta=35.61 -> V=1.0, theta=0.0",
    "INFO    : Bus 11\t: V=0.985, theta=12.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 12\t: V=0.99, theta=12.2 -> V=1.0, theta=0.0",
    "INFO    : Bus 13\t: V=0.968, theta=11.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 14\t: V=0.984, theta=11.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 15\t: V=0.97, theta=11.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 16\t: V=0.984, theta=11.91 -> V=1.0, theta=0.0",
    "INFO    : Bus 17\t: V=0.995, theta=13.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 18\t: V=0.973, theta=11.53 -> V=1.0, theta=0.0",
    "INFO    : Bus 19\t: V=0.963, theta=11.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 20\t: V=0.958, theta=11.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 21\t: V=0.959, theta=13.52 -> V=1.0, theta=0.0",
    "INFO    : Bus 22\t: V=0.97, theta=16.08 -> V=1.0, theta=0.0",
    "INFO    : Bus 23\t: V=1.0, theta=21.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 24\t: V=0.992, theta=20.89 -> V=1.0, theta=0.0",
    "INFO    : Bus 25\t: V=1.05, theta=27.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 26\t: V=1.015, theta=29.71 -> V=1.0, theta=0.0",
    "INFO    : Bus 27\t: V=0.968, theta=15.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 28\t: V=0.962, theta=13.62 -> V=1.0, theta=0.0",
    "INFO    : Bus 29\t: V=0.963, theta=12.63 -> V=1.0, theta=0.0",
    "INFO    : Bus 30\t: V=0.968, theta=18.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 31\t: V=0.967, theta=12.75 -> V=1.0, theta=0.0",
    "INFO    : Bus 32\t: V=0.964, theta=14.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 33\t: V=0.972, theta=10.63 -> V=1.0, theta=0.0",
    "INFO    : Bus 34\t: V=0.986, theta=11.3 -> V=1.0, theta=0.0",
    "INFO    : Bus 35\t: V=0.981, theta=10.87 -> V=1.0, theta=0.0",
    "INFO    : Bus 36\t: V=0.98, theta=10.87 -> V=1.0, theta=0.0",
    "INFO    : Bus 37\t: V=0.992, theta=11.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 38\t: V=0.962, theta=16.91 -> V=1.0, theta=0.0",
    "INFO    : Bus 39\t: V=0.97, theta=8.41 -> V=1.0, theta=0.0",
    "INFO    : Bus 40\t: V=0.97, theta=7.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 41\t: V=0.967, theta=6.92 -> V=1.0, theta=0.0",
    "INFO    : Bus 42\t: V=0.985, theta=8.53 -> V=1.0, theta=0.0",
    "INFO    : Bus 43\t: V=0.978, theta=11.28 -> V=1.0, theta=0.0",
    "INFO    : Bus 44\t: V=0.985, theta=13.82 -> V=1.0, theta=0.0",
    "INFO    : Bus 45\t: V=0.987, theta=15.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 46\t: V=1.005, theta=18.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 47\t: V=1.017, theta=20.73 -> V=1.0, theta=0.0",
    "INFO    : Bus 48\t: V=1.021, theta=19.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 49\t: V=1.025, theta=20.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 50\t: V=1.001, theta=18.9 -> V=1.0, theta=0.0",
    "INFO    : Bus 51\t: V=0.967, theta=16.28 -> V=1.0, theta=0.0",
    "INFO    : Bus 52\t: V=0.957, theta=15.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 53\t: V=0.946, theta=14.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 54\t: V=0.955, theta=15.26 -> V=1.0, theta=0.0",
    "INFO    : Bus 55\t: V=0.952, theta=14.97 -> V=1.0, theta=0.0",
    "INFO    : Bus 56\t: V=0.954, theta=15.16 -> V=1.0, theta=0.0",
    "INFO    : Bus 57\t: V=0.971, theta=16.36 -> V=1.0, theta=0.0",
    "INFO    : Bus 58\t: V=0.959, theta=15.51 -> V=1.0, theta=0.0",
    "INFO    : Bus 59\t: V=0.985, theta=19.37 -> V=1.0, theta=0.0",
    "INFO    : Bus 60\t: V=0.993, theta=23.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 61\t: V=0.995, theta=24.04 -> V=1.0, theta=0.0",
    "INFO    : Bus 62\t: V=0.998, theta=23.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 63\t: V=0.969, theta=22.75 -> V=1.0, theta=0.0",
    "INFO    : Bus 64\t: V=0.984, theta=24.52 -> V=1.0, theta=0.0",
    "INFO    : Bus 65\t: V=1.005, theta=27.65 -> V=1.0, theta=0.0",
    "INFO    : Bus 66\t: V=1.05, theta=27.48 -> V=1.0, theta=0.0",
    "INFO    : Bus 67\t: V=1.02, theta=24.84 -> V=1.0, theta=0.0",
    "INFO    : Bus 68\t: V=1.003, theta=27.55 -> V=1.0, theta=0.0",
    "INFO    : Bus 69\t: V=1.035, theta=30.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 70\t: V=0.984, theta=22.58 -> V=1.0, theta=0.0",
    "INFO    : Bus 71\t: V=0.987, theta=22.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 72\t: V=0.98, theta=20.98 -> V=1.0, theta=0.0",
    "INFO    : Bus 73\t: V=0.991, theta=21.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 74\t: V=0.958, theta=21.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 75\t: V=0.967, theta=22.91 -> V=1.0, theta=0.0",
    "INFO    : Bus 76\t: V=0.943, theta=21.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 77\t: V=1.006, theta=26.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 78\t: V=1.003, theta=26.42 -> V=1.0, theta=0.0",
    "INFO    : Bus 79\t: V=1.009, theta=26.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 80\t: V=1.04, theta=28.96 -> V=1.0, theta=0.0",
    "INFO    : Bus 81\t: V=0.997, theta=28.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 82\t: V=0.989, theta=27.24 -> V=1.0, theta=0.0",
    "INFO    : Bus 83\t: V=0.985, theta=28.42 -> V=1.0, theta=0.0",
    "INFO    : Bus 84\t: V=0.98, theta=30.95 -> V=1.0, theta=0.0",
    "INFO    : Bus 85\t: V=0.985, theta=32.51 -> V=1.0, theta=0.0",
    "INFO    : Bus 86\t: V=0.987, theta=31.14 -> V=1.0, theta=0.0",
    "INFO    : Bus 87\t: V=1.015, theta=31.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 88\t: V=0.987, theta=35.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 89\t: V=1.005, theta=39.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 90\t: V=0.985, theta=33.29 -> V=1.0, theta=0.0",
    "INFO    : Bus 91\t: V=0.98, theta=33.31 -> V=1.0, theta=0.0",
    "INFO    : Bus 92\t: V=0.993, theta=33.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 93\t: V=0.987, theta=30.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 94\t: V=0.991, theta=28.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 95\t: V=0.981, theta=27.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 96\t: V=0.993, theta=27.51 -> V=1.0, theta=0.0",
    "INFO    : Bus 97\t: V=1.011, theta=27.88 -> V=1.0, theta=0.0",
    "INFO    : Bus 98\t: V=1.024, theta=27.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 99\t: V=1.01, theta=27.04 -> V=1.0, theta=0.0",
    "INFO    : Bus 100\t: V=1.017, theta=28.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 101\t: V=0.993, theta=29.61 -> V=1.0, theta=0.0",
    "INFO    : Bus 102\t: V=0.991, theta=32.3 -> V=1.0, theta=0.0",
    "INFO    : Bus 103\t: V=1.001, theta=24.44 -> V=1.0, theta=0.0",
    "INFO    : Bus 104\t: V=0.971, theta=21.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 105\t: V=0.965, theta=20.57 -> V=1.0, theta=0.0",
    "INFO    : Bus 106\t: V=0.962, theta=20.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 107\t: V=0.952, theta=17.53 -> V=1.0, theta=0.0",
    "INFO    : Bus 108\t: V=0.967, theta=19.38 -> V=1.0, theta=0.0",
    "INFO    : Bus 109\t: V=0.967, theta=18.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 110\t: V=0.973, theta=18.09 -> V=1.0, theta=0.0",
    "INFO    : Bus 111\t: V=0.98, theta=19.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 112\t: V=0.975, theta=14.99 -> V=1.0, theta=0.0",
    "INFO    : Bus 113\t: V=0.993, theta=13.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 114\t: V=0.96, theta=14.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 115\t: V=0.96, theta=14.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 116\t: V=1.005, theta=27.12 -> V=1.0, theta=0.0",
    "INFO    : Bus 117\t: V=0.974, theta=10.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 118\t: V=0.949, theta=21.92 -> V=1.0, theta=0.0",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 1\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=5.0",
    "INFO    : Gen at bus 1\t: Vg=0.955 -> Vg=1.0",
    "INFO    : Gen at bus 4\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 4\t: Vg=0.998 -> Vg=1.0",
    "INFO    : Gen at bus 6\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=18.5",
    "INFO    : Gen at bus 6\t: Vg=0.99 -> Vg=1.0",
    "INFO    : Gen at bus 8\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 8\t: Vg=1.015 -> Vg=1.0",
    "INFO    : Gen at bus 10\t: Pg=450.0, Qg=0.0 -> Pg=252.5, Qg=26.5",
    "INFO    : Gen at bus 10\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 12\t: Pg=85.0, Qg=0.0 -> Pg=42.5, Qg=4.0",
    "INFO    : Gen at bus 12\t: Vg=0.99 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=10.0",
    "INFO    : Gen at bus 15\t: Vg=0.97 -> Vg=1.0",
    "INFO    : Gen at bus 18\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=17.0",
    "INFO    : Gen at bus 18\t: Vg=0.973 -> Vg=1.0",
    "INFO    : Gen at bus 19\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=8.0",
    "INFO    : Gen at bus 19\t: Vg=0.962 -> Vg=1.0",
    "INFO    : Gen at bus 24\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 24\t: Vg=0.992 -> Vg=1.0",
    "INFO    : Gen at bus 25\t: Pg=220.0, Qg=0.0 -> Pg=110.5, Qg=32.0",
    "INFO    : Gen at bus 25\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 26\t: Pg=314.0, Qg=0.0 -> Pg=242.5, Qg=0.0",
    "INFO    : Gen at bus 26\t: Vg=1.015 -> Vg=1.0",
    "INFO    : Gen at bus 27\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 27\t: Vg=0.968 -> Vg=1.0",
    "INFO    : Gen at bus 31\t: Pg=7.0, Qg=0.0 -> Pg=8.5, Qg=0.0",
    "INFO    : Gen at bus 31\t: Vg=0.967 -> Vg=1.0",
    "INFO    : Gen at bus 32\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=14.0",
    "INFO    : Gen at bus 32\t: Vg=0.963 -> Vg=1.0",
    "INFO    : Gen at bus 34\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=8.0",
    "INFO    : Gen at bus 34\t: Vg=0.984 -> Vg=1.0",
    "INFO    : Gen at bus 36\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=8.0",
    "INFO    : Gen at bus 36\t: Vg=0.98 -> Vg=1.0",
    "INFO    : Gen at bus 40\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 40\t: Vg=0.97 -> Vg=1.0",
    "INFO    : Gen at bus 42\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 42\t: Vg=0.985 -> Vg=1.0",
    "INFO    : Gen at bus 46\t: Pg=19.0, Qg=0.0 -> Pg=10.0, Qg=0.0",
    "INFO    : Gen at bus 46\t: Vg=1.005 -> Vg=1.0",
    "INFO    : Gen at bus 49\t: Pg=204.0, Qg=0.0 -> Pg=111.5, Qg=13.5",
    "INFO    : Gen at bus 49\t: Vg=1.025 -> Vg=1.0",
    "INFO    : Gen at bus 54\t: Pg=48.0, Qg=0.0 -> Pg=26.5, Qg=0.0",
    "INFO    : Gen at bus 54\t: Vg=0.955 -> Vg=1.0",
    "INFO    : Gen at bus 55\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=7.5",
    "INFO    : Gen at bus 55\t: Vg=0.952 -> Vg=1.0",
    "INFO    : Gen at bus 56\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=3.5",
    "INFO    : Gen at bus 56\t: Vg=0.954 -> Vg=1.0",
    "INFO    : Gen at bus 59\t: Pg=155.0, Qg=0.0 -> Pg=154.0, Qg=47.0",
    "INFO    : Gen at bus 59\t: Vg=0.985 -> Vg=1.0",
    "INFO    : Gen at bus 61\t: Pg=160.0, Qg=0.0 -> Pg=97.5, Qg=0.0",
    "INFO    : Gen at bus 61\t: Vg=0.995 -> Vg=1.0",
    "INFO    : Gen at bus 62\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 62\t: Vg=0.998 -> Vg=1.0",
    "INFO    : Gen at bus 65\t: Pg=391.0, Qg=0.0 -> Pg=220.5, Qg=66.5",
    "INFO    : Gen at bus 65\t: Vg=1.005 -> Vg=1.0",
    "INFO    : Gen at bus 66\t: Pg=392.0, Qg=0.0 -> Pg=392.0, Qg=66.5",
    "INFO    : Gen at bus 66\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 69\t: Pg=516.4, Qg=0.0 -> Pg=591.0, Qg=0.0",
    "INFO    : Gen at bus 69\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 70\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=11.0",
    "INFO    : Gen at bus 70\t: Vg=0.984 -> Vg=1.0",
    "INFO    : Gen at bus 72\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 72\t: Vg=0.98 -> Vg=1.0",
    "INFO    : Gen at bus 73\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 73\t: Vg=0.991 -> Vg=1.0",
    "INFO    : Gen at bus 74\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=1.5",
    "INFO    : Gen at bus 74\t: Vg=0.958 -> Vg=1.0",
    "INFO    : Gen at bus 76\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=7.5",
    "INFO    : Gen at bus 76\t: Vg=0.943 -> Vg=1.0",
    "INFO    : Gen at bus 77\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=25.0",
    "INFO    : Gen at bus 77\t: Vg=1.006 -> Vg=1.0",
    "INFO    : Gen at bus 80\t: Pg=477.0, Qg=0.0 -> Pg=254.5, Qg=45.0",
    "INFO    : Gen at bus 80\t: Vg=1.04 -> Vg=1.0",
    "INFO    : Gen at bus 85\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=7.5",
    "INFO    : Gen at bus 85\t: Vg=0.985 -> Vg=1.0",
    "INFO    : Gen at bus 87\t: Pg=4.0, Qg=0.0 -> Pg=5.0, Qg=0.0",
    "INFO    : Gen at bus 87\t: Vg=1.015 -> Vg=1.0",
    "INFO    : Gen at bus 89\t: Pg=607.0, Qg=0.0 -> Pg=318.5, Qg=45.0",
    "INFO    : Gen at bus 89\t: Vg=1.005 -> Vg=1.0",
    "INFO    : Gen at bus 90\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 90\t: Vg=0.985 -> Vg=1.0",
    "INFO    : Gen at bus 91\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 91\t: Vg=0.98 -> Vg=1.0",
    "INFO    : Gen at bus 92\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=3.0",
    "INFO    : Gen at bus 92\t: Vg=0.99 -> Vg=1.0",
    "INFO    : Gen at bus 99\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 99\t: Vg=1.01 -> Vg=1.0",
    "INFO    : Gen at bus 100\t: Pg=252.0, Qg=0.0 -> Pg=326.5, Qg=52.5",
    "INFO    : Gen at bus 100\t: Vg=1.017 -> Vg=1.0",
    "INFO    : Gen at bus 103\t: Pg=40.0, Qg=0.0 -> Pg=54.0, Qg=12.5",
    "INFO    : Gen at bus 103\t: Vg=1.01 -> Vg=1.0",
    "INFO    : Gen at bus 104\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=7.5",
    "INFO    : Gen at bus 104\t: Vg=0.971 -> Vg=1.0",
    "INFO    : Gen at bus 105\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=7.5",
    "INFO    : Gen at bus 105\t: Vg=0.965 -> Vg=1.0",
    "INFO    : Gen at bus 107\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 107\t: Vg=0.952 -> Vg=1.0",
    "INFO    : Gen at bus 110\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=7.5",
    "INFO    : Gen at bus 110\t: Vg=0.973 -> Vg=1.0",
    "INFO    : Gen at bus 111\t: Pg=36.0, Qg=0.0 -> Pg=39.5, Qg=0.0",
    "INFO    : Gen at bus 111\t: Vg=0.98 -> Vg=1.0",
    "INFO    : Gen at bus 112\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=450.0",
    "INFO    : Gen at bus 112\t: Vg=0.975 -> Vg=1.0",
    "INFO    : Gen at bus 113\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=50.0",
    "INFO    : Gen at bus 113\t: Vg=0.993 -> Vg=1.0",
    "INFO    : Gen at bus 116\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 116\t: Vg=1.005 -> Vg=1.0",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 2.0, 51.0, 27.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [2.0, 1.0, 20.0, 9.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [3.0, 1.0, 39.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [4.0, 2.0, 39.0, 12.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [5.0, 1.0, 0.0, 0.0, 0.0, -40.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [6.0, 2.0, 52.0, 22.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [7.0, 1.0, 19.0, 2.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [8.0, 2.0, 28.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [9.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [10.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [11.0, 1.0, 70.0, 23.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [12.0, 2.0, 47.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [13.0, 1.0, 34.0, 16.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [14.0, 1.0, 14.0, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [15.0, 2.0, 90.0, 30.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [16.0, 1.0, 25.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [17.0, 1.0, 11.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [18.0, 2.0, 60.0, 34.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [19.0, 2.0, 45.0, 25.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [20.0, 1.0, 18.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [21.0, 1.0, 14.0, 8.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [22.0, 1.0, 10.0, 5.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [23.0, 1.0, 7.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [24.0, 2.0, 13.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [25.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [26.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [27.0, 2.0, 71.0, 13.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [28.0, 1.0, 17.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [29.0, 1.0, 24.0, 4.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [30.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [31.0, 2.0, 43.0, 27.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [32.0, 2.0, 59.0, 23.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [33.0, 1.0, 23.0, 9.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [34.0, 2.0, 59.0, 26.0, 0.0, 14.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [35.0, 1.0, 33.0, 9.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [36.0, 2.0, 31.0, 17.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [37.0, 1.0, 0.0, 0.0, 0.0, -25.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [38.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [39.0, 1.0, 27.0, 11.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [40.0, 2.0, 66.0, 23.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [41.0, 1.0, 37.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [42.0, 2.0, 96.0, 23.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [43.0, 1.0, 18.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [44.0, 1.0, 16.0, 8.0, 0.0, 10.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [45.0, 1.0, 53.0, 22.0, 0.0, 10.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [46.0, 2.0, 28.0, 10.0, 0.0, 10.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [47.0, 1.0, 34.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [48.0, 1.0, 20.0, 11.0, 0.0, 15.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [49.0, 2.0, 87.0, 30.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [50.0, 1.0, 17.0, 4.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [51.0, 1.0, 17.0, 8.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [52.0, 1.0, 18.0, 5.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [53.0, 1.0, 23.0, 11.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [54.0, 2.0, 113.0, 32.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [55.0, 2.0, 63.0, 22.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [56.0, 2.0, 84.0, 18.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [57.0, 1.0, 12.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [58.0, 1.0, 12.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [59.0, 2.0, 277.0, 113.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [60.0, 1.0, 78.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [61.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [62.0, 2.0, 77.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [63.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [64.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [65.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [66.0, 2.0, 39.0, 18.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [67.0, 1.0, 28.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [68.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [69.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [70.0, 2.0, 66.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [71.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [72.0, 2.0, 12.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [73.0, 2.0, 6.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [74.0, 2.0, 68.0, 27.0, 0.0, 12.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [75.0, 1.0, 47.0, 11.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [76.0, 2.0, 68.0, 36.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [77.0, 2.0, 61.0, 28.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [78.0, 1.0, 71.0, 26.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [79.0, 1.0, 39.0, 32.0, 0.0, 20.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [80.0, 2.0, 130.0, 26.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [82.0, 1.0, 54.0, 27.0, 0.0, 20.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [83.0, 1.0, 20.0, 10.0, 0.0, 10.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [84.0, 1.0, 11.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [85.0, 2.0, 24.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [86.0, 1.0, 21.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [87.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [88.0, 1.0, 48.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [89.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [90.0, 2.0, 163.0, 42.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [91.0, 2.0, 10.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [92.0, 2.0, 65.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [93.0, 1.0, 12.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [94.0, 1.0, 30.0, 16.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [95.0, 1.0, 42.0, 31.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [96.0, 1.0, 38.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [97.0, 1.0, 15.0, 9.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [98.0, 1.0, 34.0, 8.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [99.0, 2.0, 42.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [100.0, 2.0, 37.0, 18.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [101.0, 1.0, 22.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [102.0, 1.0, 5.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [103.0, 2.0, 23.0, 16.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [104.0, 2.0, 38.0, 25.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [105.0, 2.0, 31.0, 26.0, 0.0, 20.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [106.0, 1.0, 43.0, 16.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [107.0, 2.0, 50.0, 12.0, 0.0, 6.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [108.0, 1.0, 2.0, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [109.0, 1.0, 8.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [110.0, 2.0, 39.0, 30.0, 0.0, 6.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [111.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [112.0, 2.0, 68.0, 13.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [113.0, 2.0, 6.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [114.0, 1.0, 8.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [115.0, 1.0, 22.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [116.0, 2.0, 184.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [117.0, 1.0, 20.0, 8.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94],
    [118.0, 1.0, 33.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.06, 0.94]
  ],
  "gen": [
    [1.0, 0.0, 5.0, 15.0, -5.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [4.0, 0.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [6.0, 0.0, 18.5, 50.0, -13.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [8.0, 0.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [10.0, 252.5, 26.5, 200.0, -147.0, 1.0, 100.0, 1.0, 505.0, 0.0],
    [12.0, 42.5, 4.0, 43.0, -35.0, 1.0, 100.0, 1.0, 85.0, 0.0],
    [15.0, 0.0, 10.0, 30.0, -10.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [18.0, 0.0, 17.0, 50.0, -16.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [19.0, 0.0, 8.0, 24.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [24.0, 0.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [25.0, 110.5, 32.0, 111.0, -47.0, 1.0, 100.0, 1.0, 221.0, 0.0],
    [26.0, 242.5, 0.0, 243.0, -243.0, 1.0, 100.0, 1.0, 485.0, 0.0],
    [27.0, 0.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [31.0, 8.5, 0.0, 9.0, -9.0, 1.0, 100.0, 1.0, 17.0, 0.0],
    [32.0, 0.0, 14.0, 42.0, -14.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [34.0, 0.0, 8.0, 24.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [36.0, 0.0, 8.0, 24.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [40.0, 0.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [42.0, 0.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [46.0, 10.0, 0.0, 10.0, -10.0, 1.0, 100.0, 1.0, 20.0, 0.0],
    [49.0, 111.5, 13.5, 112.0, -85.0, 1.0, 100.0, 1.0, 223.0, 0.0],
    [54.0, 26.5, 0.0, 27.0, -27.0, 1.0, 100.0, 1.0, 53.0, 0.0],
    [55.0, 0.0, 7.5, 23.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [56.0, 0.0, 3.5, 15.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [59.0, 154.0, 47.0, 154.0, -60.0, 1.0, 100.0, 1.0, 308.0, 0.0],
    [61.0, 97.5, 0.0, 98.0, -98.0, 1.0, 100.0, 1.0, 195.0, 0.0],
    [62.0, 0.0, 0.0, 20.0, -20.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [65.0, 220.5, 66.5, 200.0, -67.0, 1.0, 100.0, 1.0, 441.0, 0.0],
    [66.0, 392.0, 66.5, 200.0, -67.0, 1.0, 100.0, 1.0, 784.0, 0.0],
    [69.0, 591.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 1182.0, 0.0],
    [70.0, 0.0, 11.0, 32.0, -10.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [72.0, 0.0, 0.0, 100.0, -100.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [73.0, 0.0, 0.0, 100.0, -100.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [74.0, 0.0, 1.5, 9.0, -6.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [76.0, 0.0, 7.5, 23.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [77.0, 0.0, 25.0, 70.0, -20.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [80.0, 254.5, 45.0, 255.0, -165.0, 1.0, 100.0, 1.0, 509.0, 0.0],
    [85.0, 0.0, 7.5, 23.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [87.0, 5.0, 0.0, 5.0, -5.0, 1.0, 100.0, 1.0, 10.0, 0.0],
    [89.0, 318.5, 45.0, 300.0, -210.0, 1.0, 100.0, 1.0, 637.0, 0.0],
    [90.0, 0.0, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [91.0, 0.0, 0.0, 100.0, -100.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [92.0, 0.0, 3.0, 9.0, -3.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [99.0, 0.0, 0.0, 100.0, -100.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [100.0, 326.5, 52.5, 155.0, -50.0, 1.0, 100.0, 1.0, 653.0, 0.0],
    [103.0, 54.0, 12.5, 40.0, -15.0, 1.0, 100.0, 1.0, 108.0, 0.0],
    [104.0, 0.0, 7.5, 23.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [105.0, 0.0, 7.5, 23.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [107.0, 0.0, 0.0, 200.0, -200.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [110.0, 0.0, 7.5, 23.0, -8.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [111.0, 39.5, 0.0, 40.0, -40.0, 1.0, 100.0, 1.0, 79.0, 0.0],
    [112.0, 0.0, 450.0, 1000.0, -100.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [113.0, 0.0, 50.0, 200.0, -100.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [116.0, 0.0, 0.0, 1000.0, -1000.0, 1.0, 100.0, 1.0, 0.0, 0.0]
  ],
  "branch": [
    [1.0, 2.0, 0.0303, 0.0999, 0.0254, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 3.0, 0.0129, 0.0424, 0.01082, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4.0, 5.0, 0.00176, 0.00798, 0.0021, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 5.0, 0.0241, 0.108, 0.0284, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 6.0, 0.0119, 0.054, 0.01426, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6.0, 7.0, 0.00459, 0.0208, 0.0055, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 9.0, 0.00244, 0.0305, 1.162, 711.0, 711.0, 711.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 5.0, 0.0, 0.0267, 0.0, 1099.0, 1099.0, 1099.0, 0.985, 0.0, 1.0, -30.0, 30.0],
    [9.0, 10.0, 0.00258, 0.0322, 1.23, 710.0, 710.0, 710.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4.0, 11.0, 0.0209, 0.0688, 0.01748, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 11.0, 0.0203, 0.0682, 0.01738, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 12.0, 0.00595, 0.0196, 0.00502, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 12.0, 0.0187, 0.0616, 0.01572, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 12.0, 0.0484, 0.16, 0.0406, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [7.0, 12.0, 0.00862, 0.034, 0.00874, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 13.0, 0.02225, 0.0731, 0.01876, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 14.0, 0.0215, 0.0707, 0.01816, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 15.0, 0.0744, 0.2444, 0.06268, 115.0, 115.0, 115.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [14.0, 15.0, 0.0595, 0.195, 0.0502, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 16.0, 0.0212, 0.0834, 0.0214, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 17.0, 0.0132, 0.0437, 0.0444, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 17.0, 0.0454, 0.1801, 0.0466, 158.0, 158.0, 158.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 18.0, 0.0123, 0.0505, 0.01298, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 19.0, 0.01119, 0.0493, 0.01142, 173.0, 173.0, 173.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 20.0, 0.0252, 0.117, 0.0298, 178.0, 178.0, 178.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 19.0, 0.012, 0.0394, 0.0101, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 21.0, 0.0183, 0.0849, 0.0216, 177.0, 177.0, 177.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [21.0, 22.0, 0.0209, 0.097, 0.0246, 178.0, 178.0, 178.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [22.0, 23.0, 0.0342, 0.159, 0.0404, 178.0, 178.0, 178.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [23.0, 24.0, 0.0135, 0.0492, 0.0498, 158.0, 158.0, 158.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [23.0, 25.0, 0.0156, 0.08, 0.0864, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 25.0, 0.0, 0.0382, 0.0, 768.0, 768.0, 768.0, 0.96, 0.0, 1.0, -30.0, 30.0],
    [25.0, 27.0, 0.0318, 0.163, 0.1764, 177.0, 177.0, 177.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 28.0, 0.01913, 0.0855, 0.0216, 174.0, 174.0, 174.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [28.0, 29.0, 0.0237, 0.0943, 0.0238, 165.0, 165.0, 165.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [30.0, 17.0, 0.0, 0.0388, 0.0, 756.0, 756.0, 756.0, 0.96, 0.0, 1.0, -30.0, 30.0],
    [8.0, 30.0, 0.00431, 0.0504, 0.514, 580.0, 580.0, 580.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 30.0, 0.00799, 0.086, 0.908, 340.0, 340.0, 340.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 31.0, 0.0474, 0.1563, 0.0399, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [29.0, 31.0, 0.0108, 0.0331, 0.0083, 146.0, 146.0, 146.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [23.0, 32.0, 0.0317, 0.1153, 0.1173, 158.0, 158.0, 158.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [31.0, 32.0, 0.0298, 0.0985, 0.0251, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 32.0, 0.0229, 0.0755, 0.01926, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 33.0, 0.038, 0.1244, 0.03194, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 34.0, 0.0752, 0.247, 0.0632, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 36.0, 0.00224, 0.0102, 0.00268, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 37.0, 0.011, 0.0497, 0.01318, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 37.0, 0.0415, 0.142, 0.0366, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [34.0, 36.0, 0.00871, 0.0268, 0.00568, 146.0, 146.0, 146.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [34.0, 37.0, 0.00256, 0.0094, 0.00984, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [38.0, 37.0, 0.0, 0.0375, 0.0, 783.0, 783.0, 783.0, 0.935, 0.0, 1.0, -30.0, 30.0],
    [37.0, 39.0, 0.0321, 0.106, 0.027, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 40.0, 0.0593, 0.168, 0.042, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [30.0, 38.0, 0.00464, 0.054, 0.422, 542.0, 542.0, 542.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [39.0, 40.0, 0.0184, 0.0605, 0.01552, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [40.0, 41.0, 0.0145, 0.0487, 0.01222, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [40.0, 42.0, 0.0555, 0.183, 0.0466, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 42.0, 0.041, 0.135, 0.0344, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 44.0, 0.0608, 0.2454, 0.06068, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [34.0, 43.0, 0.0413, 0.1681, 0.04226, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [44.0, 45.0, 0.0224, 0.0901, 0.0224, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [45.0, 46.0, 0.04, 0.1356, 0.0332, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [46.0, 47.0, 0.038, 0.127, 0.0316, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [46.0, 48.0, 0.0601, 0.189, 0.0472, 148.0, 148.0, 148.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [47.0, 49.0, 0.0191, 0.0625, 0.01604, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [42.0, 49.0, 0.0715, 0.323, 0.086, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [42.0, 49.0, 0.0715, 0.323, 0.086, 89.0, 89.0, 89.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [45.0, 49.0, 0.0684, 0.186, 0.0444, 138.0, 138.0, 138.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [48.0, 49.0, 0.0179, 0.0505, 0.01258, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 50.0, 0.0267, 0.0752, 0.01874, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 51.0, 0.0486, 0.137, 0.0342, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [51.0, 52.0, 0.0203, 0.0588, 0.01396, 142.0, 142.0, 142.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 53.0, 0.0405, 0.1635, 0.04058, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [53.0, 54.0, 0.0263, 0.122, 0.031, 177.0, 177.0, 177.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 54.0, 0.073, 0.289, 0.0738, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 54.0, 0.0869, 0.291, 0.073, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 55.0, 0.0169, 0.0707, 0.0202, 169.0, 169.0, 169.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 56.0, 0.00275, 0.00955, 0.00732, 155.0, 155.0, 155.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [55.0, 56.0, 0.00488, 0.0151, 0.00374, 146.0, 146.0, 146.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 57.0, 0.0343, 0.0966, 0.0242, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [50.0, 57.0, 0.0474, 0.134, 0.0332, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 58.0, 0.0343, 0.0966, 0.0242, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [51.0, 58.0, 0.0255, 0.0719, 0.01788, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 59.0, 0.0503, 0.2293, 0.0598, 125.0, 125.0, 125.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 59.0, 0.0825, 0.251, 0.0569, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 59.0, 0.0803, 0.239, 0.0536, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [55.0, 59.0, 0.04739, 0.2158, 0.05646, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [59.0, 60.0, 0.0317, 0.145, 0.0376, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [59.0, 61.0, 0.0328, 0.15, 0.0388, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 61.0, 0.00264, 0.0135, 0.01456, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 62.0, 0.0123, 0.0561, 0.01468, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [61.0, 62.0, 0.00824, 0.0376, 0.0098, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [63.0, 59.0, 0.0, 0.0386, 0.0, 760.0, 760.0, 760.0, 0.96, 0.0, 1.0, -30.0, 30.0],
    [63.0, 64.0, 0.00172, 0.02, 0.216, 687.0, 687.0, 687.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [64.0, 61.0, 0.0, 0.0268, 0.0, 1095.0, 1095.0, 1095.0, 0.985, 0.0, 1.0, -30.0, 30.0],
    [38.0, 65.0, 0.00901, 0.0986, 1.046, 297.0, 297.0, 297.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [64.0, 65.0, 0.00269, 0.0302, 0.38, 675.0, 675.0, 675.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 66.0, 0.018, 0.0919, 0.0248, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 66.0, 0.018, 0.0919, 0.0248, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 66.0, 0.0482, 0.218, 0.0578, 132.0, 132.0, 132.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 67.0, 0.0258, 0.117, 0.031, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [65.0, 66.0, 0.0, 0.037, 0.0, 793.0, 793.0, 793.0, 0.935, 0.0, 1.0, -30.0, 30.0],
    [66.0, 67.0, 0.0224, 0.1015, 0.02682, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [65.0, 68.0, 0.00138, 0.016, 0.638, 686.0, 686.0, 686.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [47.0, 69.0, 0.0844, 0.2778, 0.07092, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 69.0, 0.0985, 0.324, 0.0828, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [68.0, 69.0, 0.0, 0.037, 0.0, 793.0, 793.0, 793.0, 0.935, 0.0, 1.0, -30.0, 30.0],
    [69.0, 70.0, 0.03, 0.127, 0.122, 170.0, 170.0, 170.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [24.0, 70.0, 0.00221, 0.4115, 0.10198, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 71.0, 0.00882, 0.0355, 0.00878, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [24.0, 72.0, 0.0488, 0.196, 0.0488, 146.0, 146.0, 146.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [71.0, 72.0, 0.0446, 0.18, 0.04444, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [71.0, 73.0, 0.00866, 0.0454, 0.01178, 188.0, 188.0, 188.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 74.0, 0.0401, 0.1323, 0.03368, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 75.0, 0.0428, 0.141, 0.036, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [69.0, 75.0, 0.0405, 0.122, 0.124, 145.0, 145.0, 145.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [74.0, 75.0, 0.0123, 0.0406, 0.01034, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [76.0, 77.0, 0.0444, 0.148, 0.0368, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [69.0, 77.0, 0.0309, 0.101, 0.1038, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [75.0, 77.0, 0.0601, 0.1999, 0.04978, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 78.0, 0.00376, 0.0124, 0.01264, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [78.0, 79.0, 0.00546, 0.0244, 0.00648, 174.0, 174.0, 174.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 80.0, 0.017, 0.0485, 0.0472, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 80.0, 0.0294, 0.105, 0.0228, 157.0, 157.0, 157.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [79.0, 80.0, 0.0156, 0.0704, 0.0187, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [68.0, 81.0, 0.00175, 0.0202, 0.808, 684.0, 684.0, 684.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [81.0, 80.0, 0.0, 0.037, 0.0, 793.0, 793.0, 793.0, 0.935, 0.0, 1.0, -30.0, 30.0],
    [77.0, 82.0, 0.0298, 0.0853, 0.08174, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [82.0, 83.0, 0.0112, 0.03665, 0.03796, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [83.0, 84.0, 0.0625, 0.132, 0.0258, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [83.0, 85.0, 0.043, 0.148, 0.0348, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [84.0, 85.0, 0.0302, 0.0641, 0.01234, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 86.0, 0.035, 0.123, 0.0276, 156.0, 156.0, 156.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 87.0, 0.02828, 0.2074, 0.0445, 141.0, 141.0, 141.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 88.0, 0.02, 0.102, 0.0276, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 89.0, 0.0239, 0.173, 0.047, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [88.0, 89.0, 0.0139, 0.0712, 0.01934, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 90.0, 0.0518, 0.188, 0.0528, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 90.0, 0.0238, 0.0997, 0.106, 169.0, 169.0, 169.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [90.0, 91.0, 0.0254, 0.0836, 0.0214, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 92.0, 0.0099, 0.0505, 0.0548, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 92.0, 0.0393, 0.1581, 0.0414, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 92.0, 0.0387, 0.1272, 0.03268, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 93.0, 0.0258, 0.0848, 0.0218, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 94.0, 0.0481, 0.158, 0.0406, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [93.0, 94.0, 0.0223, 0.0732, 0.01876, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [94.0, 95.0, 0.0132, 0.0434, 0.0111, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [80.0, 96.0, 0.0356, 0.182, 0.0494, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [82.0, 96.0, 0.0162, 0.053, 0.0544, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [94.0, 96.0, 0.0269, 0.0869, 0.023, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [80.0, 97.0, 0.0183, 0.0934, 0.0254, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [80.0, 98.0, 0.0238, 0.108, 0.0286, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [80.0, 99.0, 0.0454, 0.206, 0.0546, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 100.0, 0.0648, 0.295, 0.0472, 98.0, 98.0, 98.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [94.0, 100.0, 0.0178, 0.058, 0.0604, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [95.0, 96.0, 0.0171, 0.0547, 0.01474, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [96.0, 97.0, 0.0173, 0.0885, 0.024, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [98.0, 100.0, 0.0397, 0.179, 0.0476, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 100.0, 0.018, 0.0813, 0.0216, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [100.0, 101.0, 0.0277, 0.1262, 0.0328, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 102.0, 0.0123, 0.0559, 0.01464, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [101.0, 102.0, 0.0246, 0.112, 0.0294, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [100.0, 103.0, 0.016, 0.0525, 0.0536, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [100.0, 104.0, 0.0451, 0.204, 0.0541, 141.0, 141.0, 141.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 104.0, 0.0466, 0.1584, 0.0407, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 105.0, 0.0535, 0.1625, 0.0408, 145.0, 145.0, 145.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [100.0, 106.0, 0.0605, 0.229, 0.062, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [104.0, 105.0, 0.00994, 0.0378, 0.00986, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 106.0, 0.014, 0.0547, 0.01434, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 107.0, 0.053, 0.183, 0.0472, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 108.0, 0.0261, 0.0703, 0.01844, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [106.0, 107.0, 0.053, 0.183, 0.0472, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [108.0, 109.0, 0.0105, 0.0288, 0.0076, 138.0, 138.0, 138.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 110.0, 0.03906, 0.1813, 0.0461, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 110.0, 0.0278, 0.0762, 0.0202, 138.0, 138.0, 138.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 111.0, 0.022, 0.0755, 0.02, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 112.0, 0.0247, 0.064, 0.062, 135.0, 135.0, 135.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 113.0, 0.00913, 0.0301, 0.00768, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [32.0, 113.0, 0.0615, 0.203, 0.0518, 139.0, 139.0, 139.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [32.0, 114.0, 0.0135, 0.0612, 0.01628, 176.0, 176.0, 176.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 115.0, 0.0164, 0.0741, 0.01972, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [114.0, 115.0, 0.0023, 0.0104, 0.00276, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [68.0, 116.0, 0.00034, 0.00405, 0.164, 7218.0, 7218.0, 7218.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 117.0, 0.0329, 0.14, 0.0358, 170.0, 170.0, 170.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [75.0, 118.0, 0.0145, 0.0481, 0.01198, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [76.0, 118.0, 0.0164, 0.0544, 0.01356, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.98342, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 124.581564, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.948321, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.22098, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.993982, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.202306, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.673942, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.277343, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.861868, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 16.056042, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 34.781778, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.668781, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 25.758442, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.600772, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 34.072633, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.605102, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 12.61217, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.649471, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.043401, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
