{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "Power flow data for IEEE 17-Generator Dynamic Test Case.",
    "This data was converted from IEEE Common Data Format",
    "(dd17cdf.txt) on 11-Jul-2014 by cdf2matp, rev. 2327",
    "See end of file for warnings generated during conversion.",
    "Converted from IEEE CDF file from:",
    "http://www.ee.washington.edu/research/pstca/",
    "Copyright (c) 1999 by Richard D. Christie, University of Washington",
    "Electrical Engineering Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "CDF Header:",
    "01/02/90 IEEE WORKING GROUP    100.0 1990 S 17-GEN  CASE",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         stat",
    "INFO    : Gen Active Capacity Model:   stat",
    "INFO    : Gen Reactive Capacity Model: am50ag",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "WARNING : Unrecognized data matrix named mpc.busnames: data was ignored",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : NUC    2   -    39.71",
    "INFO    : COW    6   -    42.43",
    "INFO    : NG     4   -    17.86",
    "INFO    :",
    "INFO    : === Generator Active Capacity Stat Model Notes ===",
    "INFO    : Gen at bus 6 - COW\t: Pg=794.0, Pmax=894.0 -> Pmax=1147   samples: 11",
    "INFO    : Gen at bus 73 - NG\t: Pg=447.0, Pmax=547.0 -> Pmax=451   samples: 26",
    "INFO    : Gen at bus 76 - COW\t: Pg=1055.0, Pmax=1155.0 -> Pmax=1127   samples: 29",
    "INFO    : Gen at bus 99 - COW\t: Pg=130.9, Pmax=230.9 -> Pmax=366   samples: 3",
    "INFO    : Gen at bus 101 - NG\t: Pg=82.0, Pmax=182.0 -> Pmax=110   samples: 2",
    "INFO    : Gen at bus 108 - NUC\t: Pg=551.12, Pmax=1112.066 -> Pmax=1119   samples: 1",
    "INFO    : Gen at bus 114 - COW\t: Pg=131.0, Pmax=231.0 -> Pmax=308   samples: 2",
    "INFO    : Gen at bus 118 - NG\t: Pg=173.0, Pmax=273.0 -> Pmax=455   samples: 11",
    "WARNING : Failed to find a generator capacity within (620.0-3100.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 121 - NG\t: Pg=620.0, Pmax=720.0 -> Pmax=700   samples: 100",
    "WARNING : Failed to find a generator capacity within (2388.0-11940.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 125 - NUC\t: Pg=2388.0, Pmax=2488.0 -> Pmax=2526   samples: 100",
    "INFO    : Gen at bus 130 - COW\t: Pg=455.0, Pmax=555.0 -> Pmax=1593   samples: 11",
    "INFO    : Gen at bus 131 - COW\t: Pg=575.0, Pmax=675.0 -> Pmax=1130   samples: 10",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atmost Max 50 Percent Active Model Notes ===",
    "INFO    : Gen at bus 73 - NG\t: Pmax 451.0, Qmin -72.0, Qmax 267.0 -> Qmin -72.0, Qmax 226.0",
    "INFO    : Gen at bus 76 - COW\t: Pmax 1127.0, Qmin -170.0, Qmax 605.0 -> Qmin -170.0, Qmax 564.0",
    "INFO    : Gen at bus 108 - NUC\t: Pmax 1119.0, Qmin -9999.0, Qmax 9999.0 -> Qmin -560.0, Qmax 560.0",
    "INFO    : Gen at bus 125 - NUC\t: Pmax 2526.0, Qmin -1099.0, Qmax 9900.0 -> Qmin -1099.0, Qmax 1263.0",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0125944584 -> 0 23.5325560156 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0223713647 -> 0 30.4093257076 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.00947867299 -> 0 19.0403862759 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.076394194 -> 0 19.6868348722 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.12195122 -> 0 38.4899769041 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 20.0 0.0181448686 -> 0 6.11172259161 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0763358779 -> 0 22.9341837188 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0578034682 -> 0 29.7478259439 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0161290323 -> 0 20.3770059399 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 20.0 0.00418760469 -> 0 7.37308180704 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.021978022 -> 0 15.234481799 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0173913043 -> 0 11.3543520317 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Branch 1-3 connects two different voltage levels (345.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 3-124 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 3-125 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 8-10 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 8-13 connects two different voltage levels (115.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 8-14 connects two different voltage levels (115.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 8-15 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 8-132 connects two different voltage levels (115.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 10-13 connects two different voltage levels (230.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 10-60 connects two different voltage levels (230.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 11-46 connects two different voltage levels (230.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 12-13 connects two different voltage levels (115.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 12-14 connects two different voltage levels (115.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 12-132 connects two different voltage levels (115.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 13-15 connects two different voltage levels (345.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 13-62 connects two different voltage levels (345.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 15-60 connects two different voltage levels (230.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 16-27 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 16-126 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 16-127 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 17-127 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 19-127 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 21-127 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 23-60 connects two different voltage levels (161.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 27-31 connects two different voltage levels (345.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 27-62 connects two different voltage levels (345.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 40-81 connects two different voltage levels (161.0, 69.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 41-81 connects two different voltage levels (161.0, 69.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 43-124 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 43-125 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 49-87 connects two different voltage levels (161.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 50-125 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 60-62 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 60-65 connects two different voltage levels (115.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 60-126 connects two different voltage levels (115.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 62-65 connects two different voltage levels (230.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 62-126 connects two different voltage levels (230.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 63-65 connects two different voltage levels (230.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 86-87 connects two different voltage levels (161.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 86-88 connects two different voltage levels (161.0, 69.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 88-96 connects two different voltage levels (69.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 88-106 connects two different voltage levels (69.0, 161.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 103-124 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 103-125 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 123-125 connects two different voltage levels (161.0, 345.0), changing tap ratio 0.0 => 1.0",
    "INFO    :",
    "INFO    : === Line Capacity Stat Model Notes ===",
    "INFO    : Updated Thermal Rating: on line 1-2 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 613",
    "WARNING : Different basekv values on line 1-3, branch flow stat model using max current model : from_basekv=345.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 1-3 : Rate A, Rate B, Rate C , 3709.0, 0.0, 0.0 -> 895",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 1-4 : 629 , 469",
    "INFO    : Updated Thermal Rating: on line 1-4 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 470",
    "INFO    : Updated Thermal Rating: on line 1-5 : Rate A, Rate B, Rate C , 4002.0, 0.0, 0.0 -> 663",
    "WARNING : Missing data for branch flow stat model on line 1-6 using max current model : from_basekv=345.0 to_basekv=22.0 r=0.0 x=0.0133",
    "INFO    : Updated Thermal Rating: on transformer 1-6 : Rate B, Rate C , 0.0, 0.0 -> 2206",
    "INFO    : Updated Thermal Rating: on line 2-7 : Rate A, Rate B, Rate C , 3709.0, 0.0, 0.0 -> 605",
    "INFO    : Updated Thermal Rating: on line 2-13 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 610",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 3-14 : 198 , 28",
    "INFO    : Updated Thermal Rating: on line 3-14 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 29",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 3-50 : 200 , 168",
    "INFO    : Updated Thermal Rating: on line 3-50 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 169",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 3-103 : 381 , 16",
    "INFO    : Updated Thermal Rating: on line 3-103 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 17",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 3-123 : 229 , 17",
    "INFO    : Updated Thermal Rating: on line 3-123 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 18",
    "WARNING : Different basekv values on line 3-124, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 3-124 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 46",
    "WARNING : Different basekv values on line 3-125, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 3-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 257",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 4-112 : 626 , 513",
    "INFO    : Updated Thermal Rating: on line 4-112 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 514",
    "WARNING : Missing data for branch flow stat model on line 4-115 using max current model : from_basekv=345.0 to_basekv=161.0 r=0.0 x=0.0185",
    "INFO    : Updated Thermal Rating: on transformer 4-115 : Rate B, Rate C , 0.0, 0.0 -> 1586",
    "INFO    : Updated Thermal Rating: on line 4-119 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 591",
    "INFO    : Updated Thermal Rating: on line 5-120 : Rate A, Rate B, Rate C , 4002.0, 0.0, 0.0 -> 644",
    "INFO    : Updated Thermal Rating: on line 5-129 : Rate A, Rate B, Rate C , 2474.0, 0.0, 0.0 -> 702",
    "WARNING : Missing data for branch flow stat model on line 5-131 using max current model : from_basekv=345.0 to_basekv=18.0 r=0.0 x=0.0127",
    "INFO    : Updated Thermal Rating: on transformer 5-131 : Rate B, Rate C , 0.0, 0.0 -> 2310",
    "WARNING : Different basekv values on line 7-8, branch flow stat model using max current model : from_basekv=345.0 to_basekv=115.0",
    "INFO    : Updated Thermal Rating: on transformer 7-8 : Rate B, Rate C , 0.0, 0.0 -> 1552",
    "INFO    : Updated Thermal Rating: on line 7-9 : Rate A, Rate B, Rate C , 2474.0, 0.0, 0.0 -> 637",
    "WARNING : Different basekv values on line 8-10, branch flow stat model using max current model : from_basekv=115.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 8-10 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 26",
    "INFO    : Updated Thermal Rating: on line 8-12 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 159",
    "WARNING : Different basekv values on line 8-13, branch flow stat model using max current model : from_basekv=115.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 8-13 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 60",
    "WARNING : Different basekv values on line 8-14, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 8-14 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 74",
    "WARNING : Different basekv values on line 8-15, branch flow stat model using max current model : from_basekv=115.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 8-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 17",
    "WARNING : Different basekv values on line 8-132, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 8-132 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 102",
    "INFO    : Updated Thermal Rating: on line 9-75 : Rate A, Rate B, Rate C , 2474.0, 0.0, 0.0 -> 684",
    "INFO    : Updated Thermal Rating: on line 10-11 : Rate A, Rate B, Rate C , 736.0, 0.0, 0.0 -> 366",
    "WARNING : Different basekv values on line 10-13, branch flow stat model using max current model : from_basekv=230.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 10-13 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 47",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10-15 : 320 , 41",
    "INFO    : Updated Thermal Rating: on line 10-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 42",
    "WARNING : Different basekv values on line 10-60, branch flow stat model using max current model : from_basekv=230.0 to_basekv=115.0",
    "INFO    : Updated Thermal Rating: on transformer 10-60 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 24",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 11-15 : 341 , 161",
    "INFO    : Updated Thermal Rating: on line 11-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 162",
    "WARNING : Different basekv values on line 11-46, branch flow stat model using max current model : from_basekv=230.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 11-46 : Rate A, Rate B, Rate C , 460.0, 0.0, 0.0 -> 238",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 11-58 : 341 , 270",
    "INFO    : Updated Thermal Rating: on line 11-58 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 271",
    "INFO    : Updated Thermal Rating: on line 11-59 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 350",
    "WARNING : Different basekv values on line 12-2, branch flow stat model using max current model : from_basekv=115.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 12-2 : Rate B, Rate C , 0.0, 0.0 -> 778",
    "WARNING : Different basekv values on line 12-13, branch flow stat model using max current model : from_basekv=115.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 12-13 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 89",
    "WARNING : Different basekv values on line 12-14, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 12-14 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 45",
    "WARNING : Different basekv values on line 12-132, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 12-132 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 18",
    "WARNING : Different basekv values on line 13-15, branch flow stat model using max current model : from_basekv=345.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 13-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 91",
    "WARNING : Different basekv values on line 13-62, branch flow stat model using max current model : from_basekv=345.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 13-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 240",
    "INFO    : Updated Thermal Rating: on line 14-72 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 264",
    "INFO    : Updated Thermal Rating: on line 14-113 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 235",
    "INFO    : Updated Thermal Rating: on line 14-132 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 244",
    "INFO    : Updated Thermal Rating: on line 15-58 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 344",
    "WARNING : Different basekv values on line 15-60, branch flow stat model using max current model : from_basekv=230.0 to_basekv=115.0",
    "INFO    : Updated Thermal Rating: on transformer 15-60 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 18",
    "INFO    : Updated Thermal Rating: on line 15-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 359",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 15-63 : 394 , 20",
    "INFO    : Updated Thermal Rating: on line 15-63 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 21",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 16-17 : 150 , 18",
    "INFO    : Updated Thermal Rating: on line 16-17 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 19",
    "INFO    : Updated Thermal Rating: on line 16-18 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 184",
    "WARNING : Different basekv values on line 16-27, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 16-27 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 33",
    "WARNING : Different basekv values on line 16-126, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 16-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 56",
    "WARNING : Different basekv values on line 16-127, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 16-127 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 55",
    "INFO    : Updated Thermal Rating: on line 17-18 : Rate A, Rate B, Rate C , 361.0, 0.0, 0.0 -> 209",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 17-19 : 175 , 36",
    "INFO    : Updated Thermal Rating: on line 17-19 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 37",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 17-21 : 227 , 108",
    "INFO    : Updated Thermal Rating: on line 17-21 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 109",
    "WARNING : Different basekv values on line 17-127, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 17-127 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 18-30 : Rate A, Rate B, Rate C , 362.0, 0.0, 0.0 -> 220",
    "INFO    : Updated Thermal Rating: on line 18-32 : Rate A, Rate B, Rate C , 361.0, 0.0, 0.0 -> 219",
    "WARNING : Missing data for branch flow stat model on line 18-37 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.0456",
    "INFO    : Updated Thermal Rating: on transformer 18-37 : Rate B, Rate C , 0.0, 0.0 -> 644",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 19-21 : 212 , 15",
    "INFO    : Updated Thermal Rating: on line 19-21 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 16",
    "INFO    : Updated Thermal Rating: on line 19-38 : Rate A, Rate B, Rate C , 354.0, 0.0, 0.0 -> 219",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 19-43 : 198 , 111",
    "INFO    : Updated Thermal Rating: on line 19-43 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 112",
    "WARNING : Different basekv values on line 19-127, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 19-127 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 43",
    "WARNING : Missing data for branch flow stat model on line 20-53 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.114",
    "INFO    : Updated Thermal Rating: on transformer 20-53 : Rate B, Rate C , 0.0, 0.0 -> 258",
    "INFO    : Updated Thermal Rating: on line 20-157 : Rate B, Rate C , 0.0, 0.0 -> 66",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 21-22 : 218 , 176",
    "INFO    : Updated Thermal Rating: on line 21-22 : Rate A, Rate B, Rate C , 387.0, 0.0, 0.0 -> 177",
    "WARNING : Different basekv values on line 21-127, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 21-127 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 46",
    "INFO    : Updated Thermal Rating: on line 22-38 : Rate A, Rate B, Rate C , 362.0, 0.0, 0.0 -> 190",
    "WARNING : Missing data for branch flow stat model on line 22-39 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.0493",
    "INFO    : Updated Thermal Rating: on transformer 22-39 : Rate B, Rate C , 0.0, 0.0 -> 595",
    "INFO    : Updated Thermal Rating: on line 22-40 : Rate A, Rate B, Rate C , 362.0, 0.0, 0.0 -> 189",
    "INFO    : Updated Thermal Rating: on line 22-41 : Rate A, Rate B, Rate C , 351.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on line 23-24 : Rate A, Rate B, Rate C , 361.0, 0.0, 0.0 -> 167",
    "WARNING : Different basekv values on line 23-60, branch flow stat model using max current model : from_basekv=161.0 to_basekv=115.0",
    "INFO    : Updated Thermal Rating: on transformer 23-60 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 93",
    "WARNING : Missing data for branch flow stat model on line 24-25 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.034",
    "INFO    : Updated Thermal Rating: on transformer 24-25 : Rate B, Rate C , 0.0, 0.0 -> 863",
    "INFO    : Updated Thermal Rating: on line 24-28 : Rate A, Rate B, Rate C , 361.0, 0.0, 0.0 -> 166",
    "INFO    : Updated Thermal Rating: on line 24-45 : Rate A, Rate B, Rate C , 359.0, 0.0, 0.0 -> 220",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 25-26 : 634 , 500",
    "INFO    : Updated Thermal Rating: on line 25-26 : Rate A, Rate B, Rate C , 4105.0, 0.0, 0.0 -> 501",
    "INFO    : Updated Thermal Rating: on line 25-27 : Rate A, Rate B, Rate C , 2484.0, 0.0, 0.0 -> 618",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 26-74 : 627 , 480",
    "INFO    : Updated Thermal Rating: on line 26-74 : Rate A, Rate B, Rate C , 2484.0, 0.0, 0.0 -> 481",
    "INFO    : Updated Thermal Rating: on line 26-75 : Rate A, Rate B, Rate C , 3709.0, 0.0, 0.0 -> 661",
    "WARNING : Missing data for branch flow stat model on line 26-76 using max current model : from_basekv=345.0 to_basekv=24.0 r=0.0 x=0.0082",
    "INFO    : Updated Thermal Rating: on transformer 26-76 : Rate B, Rate C , 0.0, 0.0 -> 3578",
    "WARNING : Different basekv values on line 27-31, branch flow stat model using max current model : from_basekv=345.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 27-31 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 230",
    "WARNING : Different basekv values on line 27-62, branch flow stat model using max current model : from_basekv=345.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 27-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 51",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 27-65 : 1013 , 106",
    "INFO    : Updated Thermal Rating: on line 27-65 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 107",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 27-125 : 1351 , 17",
    "INFO    : Updated Thermal Rating: on line 27-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 18",
    "INFO    : Updated Thermal Rating: on line 27-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 646",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 27-127 : 623 , 20",
    "INFO    : Updated Thermal Rating: on line 27-127 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 21",
    "INFO    : Updated Thermal Rating: on line 28-29 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 193",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 29-30 : 191 , 189",
    "INFO    : Updated Thermal Rating: on line 29-30 : Rate B, Rate C , 0.0, 0.0 -> 190",
    "INFO    : Updated Thermal Rating: on line 29-31 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 194",
    "INFO    : Updated Thermal Rating: on line 30-32 : Rate A, Rate B, Rate C , 325.0, 0.0, 0.0 -> 194",
    "INFO    : Updated Thermal Rating: on line 32-33 : Rate A, Rate B, Rate C , 325.0, 0.0, 0.0 -> 191",
    "INFO    : Updated Thermal Rating: on line 33-34 : Rate B, Rate C , 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on line 33-35 : Rate A, Rate B, Rate C , 387.0, 0.0, 0.0 -> 214",
    "INFO    : Updated Thermal Rating: on line 33-36 : Rate A, Rate B, Rate C , 349.0, 0.0, 0.0 -> 220",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 34-40 : 188 , 187",
    "INFO    : Updated Thermal Rating: on line 34-40 : Rate A, Rate B, Rate C , 325.0, 0.0, 0.0 -> 188",
    "INFO    : Updated Thermal Rating: on line 34-77 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 189",
    "INFO    : Updated Thermal Rating: on line 35-40 : Rate B, Rate C , 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on line 36-67 : Rate A, Rate B, Rate C , 349.0, 0.0, 0.0 -> 220",
    "INFO    : Updated Thermal Rating: on line 37-39 : Rate A, Rate B, Rate C , 1656.0, 0.0, 0.0 -> 630",
    "INFO    : Updated Thermal Rating: on line 37-126 : Rate A, Rate B, Rate C , 2484.0, 0.0, 0.0 -> 624",
    "INFO    : Updated Thermal Rating: on line 37-127 : Rate A, Rate B, Rate C , 3312.0, 0.0, 0.0 -> 641",
    "INFO    : Updated Thermal Rating: on line 39-42 : Rate A, Rate B, Rate C , 1656.0, 0.0, 0.0 -> 617",
    "WARNING : Different basekv values on line 40-81, branch flow stat model using max current model : from_basekv=161.0 to_basekv=69.0",
    "INFO    : Updated Thermal Rating: on transformer 40-81 : Rate B, Rate C , 0.0, 0.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 40-82 : Rate A, Rate B, Rate C , 351.0, 0.0, 0.0 -> 209",
    "WARNING : Different basekv values on line 41-81, branch flow stat model using max current model : from_basekv=161.0 to_basekv=69.0",
    "INFO    : Updated Thermal Rating: on transformer 41-81 : Rate A, Rate B, Rate C , 81.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 41-83 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on line 41-84 : Rate A, Rate B, Rate C , 406.0, 0.0, 0.0 -> 301",
    "INFO    : Updated Thermal Rating: on line 42-109 : Rate A, Rate B, Rate C , 3795.0, 0.0, 0.0 -> 648",
    "INFO    : Updated Thermal Rating: on line 43-44 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 193",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 43-103 : 219 , 169",
    "INFO    : Updated Thermal Rating: on line 43-103 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 170",
    "WARNING : Different basekv values on line 43-124, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 43-124 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 164",
    "WARNING : Different basekv values on line 43-125, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 43-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 44",
    "INFO    : Updated Thermal Rating: on line 44-102 : Rate B, Rate C , 0.0, 0.0 -> 189",
    "INFO    : Updated Thermal Rating: on line 44-103 : Rate B, Rate C , 0.0, 0.0 -> 193",
    "INFO    : Updated Thermal Rating: on line 45-54 : Rate A, Rate B, Rate C , 354.0, 0.0, 0.0 -> 220",
    "INFO    : Updated Thermal Rating: on line 46-47 : Rate B, Rate C , 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on line 47-48 : Rate B, Rate C , 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on line 47-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 193",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 48-50 : 212 , 173",
    "INFO    : Updated Thermal Rating: on line 48-50 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 174",
    "INFO    : Updated Thermal Rating: on line 48-51 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 171",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 48-52 : 170 , 166",
    "INFO    : Updated Thermal Rating: on line 48-52 : Rate A, Rate B, Rate C , 261.0, 0.0, 0.0 -> 167",
    "WARNING : Different basekv values on line 49-87, branch flow stat model using max current model : from_basekv=161.0 to_basekv=115.0",
    "INFO    : Updated Thermal Rating: on transformer 49-87 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 423",
    "INFO    : Updated Thermal Rating: on line 50-51 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 168",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 50-123 : 204 , 15",
    "INFO    : Updated Thermal Rating: on line 50-123 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 16",
    "WARNING : Different basekv values on line 50-125, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 50-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 48",
    "INFO    : Updated Thermal Rating: on line 51-141 : Rate A, Rate B, Rate C , 264.0, 0.0, 0.0 -> 171",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 52-79 : 178 , 132",
    "INFO    : Updated Thermal Rating: on line 52-79 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 133",
    "INFO    : Updated Thermal Rating: on line 52-106 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 52-116 : Rate A, Rate B, Rate C , 515.0, 0.0, 0.0 -> 270",
    "INFO    : Updated Thermal Rating: on line 52-117 : Rate A, Rate B, Rate C , 337.0, 0.0, 0.0 -> 198",
    "WARNING : Missing data for branch flow stat model on line 52-118 using max current model : from_basekv=161.0 to_basekv=14.0 r=0.0 x=0.052",
    "INFO    : Updated Thermal Rating: on transformer 52-118 : Rate B, Rate C , 0.0, 0.0 -> 565",
    "WARNING : Different basekv values on line 53-11, branch flow stat model using max current model : from_basekv=161.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 53-11 : Rate B, Rate C , 0.0, 0.0 -> 1467",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 53-54 : 253 , 148",
    "INFO    : Updated Thermal Rating: on line 53-54 : Rate A, Rate B, Rate C , 177.0, 0.0, 0.0 -> 149",
    "INFO    : Updated Thermal Rating: on line 53-55 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 219",
    "INFO    : Updated Thermal Rating: on line 54-56 : Rate A, Rate B, Rate C , 354.0, 0.0, 0.0 -> 219",
    "INFO    : Updated Thermal Rating: on line 54-57 : Rate A, Rate B, Rate C , 387.0, 0.0, 0.0 -> 213",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 55-57 : 188 , 160",
    "INFO    : Updated Thermal Rating: on line 55-57 : Rate A, Rate B, Rate C , 375.0, 0.0, 0.0 -> 161",
    "INFO    : Updated Thermal Rating: on line 55-149 : Rate A, Rate B, Rate C , 357.0, 0.0, 0.0 -> 202",
    "INFO    : Updated Thermal Rating: on line 55-162 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 209",
    "INFO    : Updated Thermal Rating: on line 56-67 : Rate A, Rate B, Rate C , 349.0, 0.0, 0.0 -> 220",
    "INFO    : Updated Thermal Rating: on line 57-80 : Rate B, Rate C , 0.0, 0.0 -> 189",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 58-61 : 374 , 285",
    "INFO    : Updated Thermal Rating: on line 58-61 : Rate B, Rate C , 0.0, 0.0 -> 286",
    "INFO    : Updated Thermal Rating: on line 59-61 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 351",
    "WARNING : Different basekv values on line 60-61, branch flow stat model using max current model : from_basekv=115.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 60-61 : Rate B, Rate C , 0.0, 0.0 -> 449",
    "WARNING : Different basekv values on line 60-61, branch flow stat model using max current model : from_basekv=115.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 60-61 : Rate B, Rate C , 0.0, 0.0 -> 746",
    "WARNING : Different basekv values on line 60-62, branch flow stat model using max current model : from_basekv=115.0 to_basekv=230.0",
    "INFO    : Updated Thermal Rating: on transformer 60-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 29",
    "WARNING : Different basekv values on line 60-65, branch flow stat model using max current model : from_basekv=115.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 60-65 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 69",
    "WARNING : Different basekv values on line 60-126, branch flow stat model using max current model : from_basekv=115.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 60-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 16",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 61-62 : 375 , 127",
    "INFO    : Updated Thermal Rating: on line 61-62 : Rate A, Rate B, Rate C , 552.0, 0.0, 0.0 -> 128",
    "INFO    : Updated Thermal Rating: on line 61-63 : Rate B, Rate C , 0.0, 0.0 -> 422",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 62-63 : 440 , 171",
    "INFO    : Updated Thermal Rating: on line 62-63 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 172",
    "WARNING : Different basekv values on line 62-65, branch flow stat model using max current model : from_basekv=230.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 62-65 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 396",
    "WARNING : Different basekv values on line 62-126, branch flow stat model using max current model : from_basekv=230.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 62-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 99",
    "WARNING : Different basekv values on line 63-65, branch flow stat model using max current model : from_basekv=230.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 63-65 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 15",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 64-65 : 680 , 511",
    "INFO    : Updated Thermal Rating: on line 64-65 : Rate A, Rate B, Rate C , 4140.0, 0.0, 0.0 -> 512",
    "INFO    : Updated Thermal Rating: on line 64-66 : Rate A, Rate B, Rate C , 4140.0, 0.0, 0.0 -> 684",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 65-126 : 1370 , 190",
    "INFO    : Updated Thermal Rating: on line 65-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 191",
    "WARNING : Missing data for branch flow stat model on line 66-11 using max current model : from_basekv=345.0 to_basekv=230.0 r=0.0 x=0.0118",
    "INFO    : Updated Thermal Rating: on transformer 66-11 : Rate B, Rate C , 0.0, 0.0 -> 2486",
    "INFO    : Updated Thermal Rating: on line 67-68 : Rate A, Rate B, Rate C , 349.0, 0.0, 0.0 -> 220",
    "INFO    : Updated Thermal Rating: on line 68-69 : Rate A, Rate B, Rate C , 351.0, 0.0, 0.0 -> 218",
    "INFO    : Updated Thermal Rating: on line 69-77 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 189",
    "INFO    : Updated Thermal Rating: on line 69-78 : Rate B, Rate C , 0.0, 0.0 -> 188",
    "INFO    : Updated Thermal Rating: on line 69-79 : Rate A, Rate B, Rate C , 522.0, 0.0, 0.0 -> 273",
    "WARNING : Missing data for branch flow stat model on line 70-73 using max current model : from_basekv=161.0 to_basekv=20.0 r=0.0 x=0.0197",
    "INFO    : Updated Thermal Rating: on transformer 70-73 : Rate B, Rate C , 0.0, 0.0 -> 1489",
    "INFO    : Updated Thermal Rating: on line 70-149 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 284",
    "INFO    : Updated Thermal Rating: on line 70-149 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 284",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 71-85 : 213 , 190",
    "INFO    : Updated Thermal Rating: on line 71-85 : Rate A, Rate B, Rate C , 351.0, 0.0, 0.0 -> 191",
    "INFO    : Updated Thermal Rating: on line 71-150 : Rate A, Rate B, Rate C , 361.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on line 72-113 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 232",
    "INFO    : Updated Thermal Rating: on line 72-132 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 234",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 72-152 : 207 , 159",
    "INFO    : Updated Thermal Rating: on line 72-152 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 160",
    "INFO    : Updated Thermal Rating: on line 74-119 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 639",
    "INFO    : Updated Thermal Rating: on line 75-128 : Rate A, Rate B, Rate C , 2474.0, 0.0, 0.0 -> 665",
    "WARNING : Different basekv values on line 75-130, branch flow stat model using max current model : from_basekv=345.0 to_basekv=22.0",
    "INFO    : Updated Thermal Rating: on transformer 75-130 : Rate B, Rate C , 0.0, 0.0 -> 1212",
    "INFO    : Updated Thermal Rating: on line 78-79 : Rate A, Rate B, Rate C , 456.0, 0.0, 0.0 -> 245",
    "INFO    : Updated Thermal Rating: on line 78-80 : Rate B, Rate C , 0.0, 0.0 -> 189",
    "WARNING : Missing data for branch flow stat model on line 79-74 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.018",
    "INFO    : Updated Thermal Rating: on transformer 79-74 : Rate B, Rate C , 0.0, 0.0 -> 1630",
    "INFO    : Updated Thermal Rating: on line 82-83 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 84-93 : Rate A, Rate B, Rate C , 406.0, 0.0, 0.0 -> 245",
    "INFO    : Updated Thermal Rating: on line 85-86 : Rate A, Rate B, Rate C , 387.0, 0.0, 0.0 -> 214",
    "WARNING : Different basekv values on line 86-87, branch flow stat model using max current model : from_basekv=161.0 to_basekv=115.0",
    "INFO    : Updated Thermal Rating: on transformer 86-87 : Rate A, Rate B, Rate C , 325.0, 0.0, 0.0 -> 255",
    "WARNING : Different basekv values on line 86-88, branch flow stat model using max current model : from_basekv=161.0 to_basekv=69.0",
    "INFO    : Updated Thermal Rating: on transformer 86-88 : Rate A, Rate B, Rate C , 180.0, 0.0, 0.0 -> 127",
    "WARNING : Different basekv values on line 88-96, branch flow stat model using max current model : from_basekv=69.0 to_basekv=115.0",
    "INFO    : Updated Thermal Rating: on transformer 88-96 : Rate B, Rate C , 0.0, 0.0 -> 113",
    "WARNING : Different basekv values on line 88-106, branch flow stat model using max current model : from_basekv=69.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 88-106 : Rate B, Rate C , 0.0, 0.0 -> 619",
    "WARNING : Missing data for branch flow stat model on line 89-86 using max current model : from_basekv=115.0 to_basekv=161.0 r=0.0 x=0.057",
    "INFO    : Updated Thermal Rating: on transformer 89-86 : Rate B, Rate C , 0.0, 0.0 -> 515",
    "INFO    : Updated Thermal Rating: on line 89-90 : Rate B, Rate C , 0.0, 0.0 -> 98",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 90-96 : 97 , 72",
    "INFO    : Updated Thermal Rating: on line 90-96 : Rate A, Rate B, Rate C , 92.0, 0.0, 0.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 91-92 : Rate A, Rate B, Rate C , 270.0, 0.0, 0.0 -> 220",
    "INFO    : Updated Thermal Rating: on line 91-93 : Rate A, Rate B, Rate C , 523.0, 0.0, 0.0 -> 239",
    "INFO    : Updated Thermal Rating: on line 91-94 : Rate A, Rate B, Rate C , 406.0, 0.0, 0.0 -> 245",
    "INFO    : Updated Thermal Rating: on line 92-102 : Rate A, Rate B, Rate C , 270.0, 0.0, 0.0 -> 194",
    "WARNING : Missing data for branch flow stat model on line 93-42 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.026",
    "INFO    : Updated Thermal Rating: on transformer 93-42 : Rate B, Rate C , 0.0, 0.0 -> 1129",
    "WARNING : Missing data for branch flow stat model on line 93-108 using max current model : from_basekv=161.0 to_basekv=22.0 r=0.0 x=0.0154",
    "INFO    : Updated Thermal Rating: on transformer 93-108 : Rate B, Rate C , 0.0, 0.0 -> 1905",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 94-103 : 231 , 216",
    "INFO    : Updated Thermal Rating: on line 94-103 : Rate A, Rate B, Rate C , 359.0, 0.0, 0.0 -> 217",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 94-107 : 169 , 147",
    "INFO    : Updated Thermal Rating: on line 94-107 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 148",
    "WARNING : Missing data for branch flow stat model on line 94-109 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.035",
    "INFO    : Updated Thermal Rating: on transformer 94-109 : Rate B, Rate C , 0.0, 0.0 -> 839",
    "WARNING : Different basekv values on line 95-91, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 95-91 : Rate B, Rate C , 0.0, 0.0 -> 637",
    "INFO    : Updated Thermal Rating: on line 95-96 : Rate A, Rate B, Rate C , 136.0, 0.0, 0.0 -> 109",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 95-97 : 102 , 94",
    "INFO    : Updated Thermal Rating: on line 95-97 : Rate B, Rate C , 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 95-98 : Rate A, Rate B, Rate C , 460.0, 0.0, 0.0 -> 168",
    "WARNING : Missing data for branch flow stat model on line 95-99 using max current model : from_basekv=115.0 to_basekv=18.0 r=0.0 x=0.0685",
    "INFO    : Updated Thermal Rating: on transformer 95-99 : Rate B, Rate C , 0.0, 0.0 -> 429",
    "INFO    : Updated Thermal Rating: on line 96-100 : Rate B, Rate C , 0.0, 0.0 -> 107",
    "WARNING : Missing data for branch flow stat model on line 96-101 using max current model : from_basekv=115.0 to_basekv=14.0 r=0.0 x=0.1031",
    "INFO    : Updated Thermal Rating: on transformer 96-101 : Rate B, Rate C , 0.0, 0.0 -> 285",
    "WARNING : Different basekv values on line 97-44, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 97-44 : Rate B, Rate C , 0.0, 0.0 -> 291",
    "WARNING : Different basekv values on line 98-93, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 98-93 : Rate B, Rate C , 0.0, 0.0 -> 1371",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 98-105 : 98 , 89",
    "INFO    : Updated Thermal Rating: on line 98-105 : Rate B, Rate C , 0.0, 0.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 100-104 : Rate B, Rate C , 0.0, 0.0 -> 107",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 103-123 : 195 , 37",
    "INFO    : Updated Thermal Rating: on line 103-123 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 38",
    "WARNING : Different basekv values on line 103-124, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 103-124 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1757",
    "WARNING : Different basekv values on line 103-125, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 103-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 148",
    "WARNING : Different basekv values on line 104-34, branch flow stat model using max current model : from_basekv=115.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 104-34 : Rate B, Rate C , 0.0, 0.0 -> 457",
    "WARNING : Missing data for branch flow stat model on line 105-38 using max current model : from_basekv=115.0 to_basekv=161.0 r=0.0 x=0.116",
    "INFO    : Updated Thermal Rating: on transformer 105-38 : Rate B, Rate C , 0.0, 0.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 106-107 : Rate A, Rate B, Rate C , 269.0, 0.0, 0.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 107-122 : Rate A, Rate B, Rate C , 366.0, 0.0, 0.0 -> 210",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 109-119 : 626 , 505",
    "INFO    : Updated Thermal Rating: on line 109-119 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 506",
    "INFO    : Updated Thermal Rating: on line 109-124 : Rate A, Rate B, Rate C , 3616.0, 0.0, 0.0 -> 671",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 109-125 : 602 , 470",
    "INFO    : Updated Thermal Rating: on line 109-125 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 471",
    "INFO    : Updated Thermal Rating: on line 110-111 : Rate B, Rate C , 0.0, 0.0 -> 200",
    "WARNING : Missing data for branch flow stat model on line 110-112 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.0185",
    "INFO    : Updated Thermal Rating: on transformer 110-112 : Rate B, Rate C , 0.0, 0.0 -> 1586",
    "WARNING : Missing data for branch flow stat model on line 110-114 using max current model : from_basekv=161.0 to_basekv=14.0 r=0.0 x=0.0768",
    "INFO    : Updated Thermal Rating: on transformer 110-114 : Rate B, Rate C , 0.0, 0.0 -> 382",
    "INFO    : Updated Thermal Rating: on line 110-134 : Rate A, Rate B, Rate C , 520.0, 0.0, 0.0 -> 268",
    "INFO    : Updated Thermal Rating: on line 110-141 : Rate A, Rate B, Rate C , 264.0, 0.0, 0.0 -> 171",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 111-115 : 196 , 128",
    "INFO    : Updated Thermal Rating: on line 111-115 : Rate A, Rate B, Rate C , 337.0, 0.0, 0.0 -> 129",
    "INFO    : Updated Thermal Rating: on line 112-120 : Rate A, Rate B, Rate C , 3450.0, 0.0, 0.0 -> 601",
    "WARNING : Missing data for branch flow stat model on line 112-121 using max current model : from_basekv=345.0 to_basekv=24.0 r=0.0 x=0.019",
    "INFO    : Updated Thermal Rating: on transformer 112-121 : Rate B, Rate C , 0.0, 0.0 -> 1544",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 113-132 : 239 , 99",
    "INFO    : Updated Thermal Rating: on line 113-132 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 113-134 : Rate A, Rate B, Rate C , 520.0, 0.0, 0.0 -> 284",
    "INFO    : Updated Thermal Rating: on line 115-117 : Rate A, Rate B, Rate C , 1030.0, 0.0, 0.0 -> 270",
    "INFO    : Updated Thermal Rating: on line 116-117 : Rate A, Rate B, Rate C , 520.0, 0.0, 0.0 -> 271",
    "WARNING : Missing data for branch flow stat model on line 116-119 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.009",
    "INFO    : Updated Thermal Rating: on transformer 116-119 : Rate B, Rate C , 0.0, 0.0 -> 3260",
    "INFO    : Updated Thermal Rating: on line 116-147 : Rate A, Rate B, Rate C , 520.0, 0.0, 0.0 -> 271",
    "INFO    : Updated Thermal Rating: on line 117-147 : Rate A, Rate B, Rate C , 520.0, 0.0, 0.0 -> 268",
    "WARNING : Different basekv values on line 120-14, branch flow stat model using max current model : from_basekv=345.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 120-14 : Rate B, Rate C , 0.0, 0.0 -> 1561",
    "INFO    : Updated Thermal Rating: on line 120-128 : Rate A, Rate B, Rate C , 2474.0, 0.0, 0.0 -> 717",
    "INFO    : Updated Thermal Rating: on line 120-129 : Rate A, Rate B, Rate C , 2474.0, 0.0, 0.0 -> 715",
    "INFO    : Updated Thermal Rating: on line 122-123 : Rate A, Rate B, Rate C , 349.0, 0.0, 0.0 -> 210",
    "WARNING : Different basekv values on line 123-125, branch flow stat model using max current model : from_basekv=161.0 to_basekv=345.0",
    "INFO    : Updated Thermal Rating: on transformer 123-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 119",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 124-125 : 750 , 184",
    "INFO    : Updated Thermal Rating: on line 124-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 185",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 124-126 : 757 , 35",
    "INFO    : Updated Thermal Rating: on line 124-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 36",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 125-126 : 1068 , 49",
    "INFO    : Updated Thermal Rating: on line 125-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 50",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 126-127 : 575 , 41",
    "INFO    : Updated Thermal Rating: on line 126-127 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 42",
    "WARNING : Different basekv values on line 128-72, branch flow stat model using max current model : from_basekv=345.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 128-72 : Rate B, Rate C , 0.0, 0.0 -> 1630",
    "WARNING : Different basekv values on line 129-132, branch flow stat model using max current model : from_basekv=345.0 to_basekv=161.0",
    "INFO    : Updated Thermal Rating: on transformer 129-132 : Rate B, Rate C , 0.0, 0.0 -> 1482",
    "WARNING : Missing data for branch flow stat model on line 133-134 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.041",
    "INFO    : Updated Thermal Rating: on transformer 133-134 : Rate B, Rate C , 0.0, 0.0 -> 716",
    "INFO    : Updated Thermal Rating: on line 133-135 : Rate B, Rate C , 0.0, 0.0 -> 65",
    "INFO    : Updated Thermal Rating: on line 133-136 : Rate B, Rate C , 0.0, 0.0 -> 67",
    "INFO    : Updated Thermal Rating: on line 133-137 : Rate B, Rate C , 0.0, 0.0 -> 81",
    "INFO    : Updated Thermal Rating: on line 135-138 : Rate B, Rate C , 0.0, 0.0 -> 67",
    "INFO    : Updated Thermal Rating: on line 136-139 : Rate B, Rate C , 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on line 137-140 : Rate B, Rate C , 0.0, 0.0 -> 81",
    "WARNING : Missing data for branch flow stat model on line 138-110 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.041",
    "INFO    : Updated Thermal Rating: on transformer 138-110 : Rate B, Rate C , 0.0, 0.0 -> 716",
    "INFO    : Updated Thermal Rating: on line 138-139 : Rate B, Rate C , 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on line 138-140 : Rate B, Rate C , 0.0, 0.0 -> 80",
    "INFO    : Updated Thermal Rating: on line 138-145 : Rate B, Rate C , 0.0, 0.0 -> 67",
    "WARNING : Missing data for branch flow stat model on line 142-51 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.1728",
    "INFO    : Updated Thermal Rating: on transformer 142-51 : Rate B, Rate C , 0.0, 0.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 142-143 : Rate B, Rate C , 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on line 142-146 : Rate B, Rate C , 0.0, 0.0 -> 65",
    "INFO    : Updated Thermal Rating: on line 143-144 : Rate B, Rate C , 0.0, 0.0 -> 66",
    "WARNING : Missing data for branch flow stat model on line 144-141 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.082",
    "INFO    : Updated Thermal Rating: on transformer 144-141 : Rate B, Rate C , 0.0, 0.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 144-145 : Rate B, Rate C , 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on line 144-146 : Rate B, Rate C , 0.0, 0.0 -> 86",
    "WARNING : Missing data for branch flow stat model on line 148-116 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.041",
    "INFO    : Updated Thermal Rating: on transformer 148-116 : Rate B, Rate C , 0.0, 0.0 -> 716",
    "WARNING : Missing data for branch flow stat model on line 149-26 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.0386",
    "INFO    : Updated Thermal Rating: on transformer 149-26 : Rate B, Rate C , 0.0, 0.0 -> 760",
    "WARNING : Missing data for branch flow stat model on line 149-26 using max current model : from_basekv=161.0 to_basekv=345.0 r=0.0 x=0.0386",
    "INFO    : Updated Thermal Rating: on transformer 149-26 : Rate B, Rate C , 0.0, 0.0 -> 760",
    "INFO    : Updated Thermal Rating: on line 149-150 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 276",
    "INFO    : Updated Thermal Rating: on line 149-151 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 247",
    "INFO    : Updated Thermal Rating: on line 149-152 : Rate A, Rate B, Rate C , 328.0, 0.0, 0.0 -> 207",
    "INFO    : Updated Thermal Rating: on line 151-161 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 244",
    "WARNING : Missing data for branch flow stat model on line 153-70 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.0916",
    "INFO    : Updated Thermal Rating: on transformer 153-70 : Rate B, Rate C , 0.0, 0.0 -> 321",
    "WARNING : Missing data for branch flow stat model on line 153-70 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.0916",
    "INFO    : Updated Thermal Rating: on transformer 153-70 : Rate B, Rate C , 0.0, 0.0 -> 321",
    "INFO    : Updated Thermal Rating: on line 153-154 : Rate B, Rate C , 0.0, 0.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 153-155 : Rate B, Rate C , 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 154-156 : Rate B, Rate C , 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on line 154-160 : Rate B, Rate C , 0.0, 0.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 155-156 : Rate B, Rate C , 0.0, 0.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 156-157 : Rate B, Rate C , 0.0, 0.0 -> 65",
    "WARNING : Missing data for branch flow stat model on line 157-55 using max current model : from_basekv=69.0 to_basekv=161.0 r=0.0 x=0.0827",
    "INFO    : Updated Thermal Rating: on transformer 157-55 : Rate B, Rate C , 0.0, 0.0 -> 355",
    "INFO    : Updated Thermal Rating: on line 157-158 : Rate B, Rate C , 0.0, 0.0 -> 71",
    "INFO    : Updated Thermal Rating: on line 158-159 : Rate B, Rate C , 0.0, 0.0 -> 59",
    "INFO    : Updated Thermal Rating: on line 159-160 : Rate B, Rate C , 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 161-162 : Rate A, Rate B, Rate C , 538.0, 0.0, 0.0 -> 208",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 1\t: V=1.0326, theta=-25.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 2\t: V=1.0224, theta=-29.99 -> V=1.0, theta=0.0",
    "INFO    : Bus 3\t: V=0.9999, theta=-32.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 4\t: V=1.019, theta=-33.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 5\t: V=1.0339, theta=-24.51 -> V=1.0, theta=0.0",
    "INFO    : Bus 6\t: V=1.0, theta=-19.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 7\t: V=1.0187, theta=-30.38 -> V=1.0, theta=0.0",
    "INFO    : Bus 8\t: V=1.0344, theta=-33.81 -> V=1.0, theta=0.0",
    "INFO    : Bus 9\t: V=1.0263, theta=-27.76 -> V=1.0, theta=0.0",
    "INFO    : Bus 10\t: V=0.9928, theta=-35.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 11\t: V=0.9996, theta=-31.83 -> V=1.0, theta=0.0",
    "INFO    : Bus 12\t: V=1.0379, theta=-33.66 -> V=1.0, theta=0.0",
    "INFO    : Bus 13\t: V=1.0147, theta=-30.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 14\t: V=1.028, theta=-31.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 15\t: V=1.0185, theta=-24.52 -> V=1.0, theta=0.0",
    "INFO    : Bus 16\t: V=1.0141, theta=-29.58 -> V=1.0, theta=0.0",
    "INFO    : Bus 17\t: V=1.0059, theta=-28.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 18\t: V=1.0353, theta=-33.75 -> V=1.0, theta=0.0",
    "INFO    : Bus 19\t: V=0.9993, theta=-38.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 20\t: V=0.9793, theta=-32.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 21\t: V=1.008, theta=-30.42 -> V=1.0, theta=0.0",
    "INFO    : Bus 22\t: V=1.0336, theta=-37.63 -> V=1.0, theta=0.0",
    "INFO    : Bus 23\t: V=0.9881, theta=-34.85 -> V=1.0, theta=0.0",
    "INFO    : Bus 24\t: V=1.0091, theta=-33.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 25\t: V=1.0012, theta=-29.37 -> V=1.0, theta=0.0",
    "INFO    : Bus 26\t: V=1.0323, theta=-21.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 27\t: V=0.9978, theta=-30.39 -> V=1.0, theta=0.0",
    "INFO    : Bus 28\t: V=0.9882, theta=-36.13 -> V=1.0, theta=0.0",
    "INFO    : Bus 29\t: V=0.9879, theta=-37.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 30\t: V=0.9978, theta=-39.81 -> V=1.0, theta=0.0",
    "INFO    : Bus 31\t: V=0.9902, theta=-37.07 -> V=1.0, theta=0.0",
    "INFO    : Bus 32\t: V=1.0046, theta=-41.08 -> V=1.0, theta=0.0",
    "INFO    : Bus 33\t: V=0.998, theta=-43.01 -> V=1.0, theta=0.0",
    "INFO    : Bus 34\t: V=0.9984, theta=-43.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 35\t: V=0.9891, theta=-44.44 -> V=1.0, theta=0.0",
    "INFO    : Bus 36\t: V=0.9957, theta=-43.16 -> V=1.0, theta=0.0",
    "INFO    : Bus 37\t: V=0.9868, theta=-30.58 -> V=1.0, theta=0.0",
    "INFO    : Bus 38\t: V=1.0185, theta=-38.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 39\t: V=0.9874, theta=-33.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 40\t: V=0.9997, theta=-42.06 -> V=1.0, theta=0.0",
    "INFO    : Bus 41\t: V=1.0074, theta=-40.21 -> V=1.0, theta=0.0",
    "INFO    : Bus 42\t: V=1.0036, theta=-33.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 43\t: V=1.0118, theta=-35.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 44\t: V=1.0071, theta=-36.16 -> V=1.0, theta=0.0",
    "INFO    : Bus 45\t: V=0.9955, theta=-36.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 46\t: V=0.9988, theta=-38.96 -> V=1.0, theta=0.0",
    "INFO    : Bus 47\t: V=0.9907, theta=-41.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 48\t: V=0.9997, theta=-40.6 -> V=1.0, theta=0.0",
    "INFO    : Bus 49\t: V=0.9886, theta=-42.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 50\t: V=0.9961, theta=-39.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 51\t: V=0.9915, theta=-38.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 52\t: V=1.0148, theta=-39.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 53\t: V=0.9954, theta=-30.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 54\t: V=0.9885, theta=-37.87 -> V=1.0, theta=0.0",
    "INFO    : Bus 55\t: V=0.996, theta=-30.39 -> V=1.0, theta=0.0",
    "INFO    : Bus 56\t: V=0.9914, theta=-40.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 57\t: V=0.9975, theta=-37.54 -> V=1.0, theta=0.0",
    "INFO    : Bus 58\t: V=1.0085, theta=-28.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 59\t: V=0.9842, theta=-33.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 60\t: V=0.9922, theta=-34.01 -> V=1.0, theta=0.0",
    "INFO    : Bus 61\t: V=0.9833, theta=-31.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 62\t: V=1.0235, theta=-18.47 -> V=1.0, theta=0.0",
    "INFO    : Bus 63\t: V=0.9882, theta=-29.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 64\t: V=1.0152, theta=-28.89 -> V=1.0, theta=0.0",
    "INFO    : Bus 65\t: V=0.9965, theta=-25.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 66\t: V=1.0004, theta=-31.12 -> V=1.0, theta=0.0",
    "INFO    : Bus 67\t: V=0.9998, theta=-41.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 68\t: V=1.0134, theta=-40.24 -> V=1.0, theta=0.0",
    "INFO    : Bus 69\t: V=1.0202, theta=-38.92 -> V=1.0, theta=0.0",
    "INFO    : Bus 70\t: V=1.0263, theta=-23.58 -> V=1.0, theta=0.0",
    "INFO    : Bus 71\t: V=0.9922, theta=-31.78 -> V=1.0, theta=0.0",
    "INFO    : Bus 72\t: V=1.0167, theta=-30.78 -> V=1.0, theta=0.0",
    "INFO    : Bus 73\t: V=1.0, theta=-18.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 74\t: V=1.0116, theta=-33.57 -> V=1.0, theta=0.0",
    "INFO    : Bus 75\t: V=1.0299, theta=-25.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 76\t: V=1.0, theta=-16.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 77\t: V=1.0111, theta=-40.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 78\t: V=1.0229, theta=-38.24 -> V=1.0, theta=0.0",
    "INFO    : Bus 79\t: V=1.0317, theta=-36.19 -> V=1.0, theta=0.0",
    "INFO    : Bus 80\t: V=1.0099, theta=-38.36 -> V=1.0, theta=0.0",
    "INFO    : Bus 81\t: V=1.0009, theta=-46.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 82\t: V=0.9988, theta=-42.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 83\t: V=1.0031, theta=-41.13 -> V=1.0, theta=0.0",
    "INFO    : Bus 84\t: V=1.0097, theta=-37.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 85\t: V=0.9706, theta=-41.07 -> V=1.0, theta=0.0",
    "INFO    : Bus 86\t: V=0.9696, theta=-45.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 87\t: V=0.9799, theta=-43.55 -> V=1.0, theta=0.0",
    "INFO    : Bus 88\t: V=0.9889, theta=-44.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 89\t: V=0.991, theta=-46.17 -> V=1.0, theta=0.0",
    "INFO    : Bus 90\t: V=0.9611, theta=-48.66 -> V=1.0, theta=0.0",
    "INFO    : Bus 91\t: V=1.0121, theta=-36.55 -> V=1.0, theta=0.0",
    "INFO    : Bus 92\t: V=1.0023, theta=-37.52 -> V=1.0, theta=0.0",
    "INFO    : Bus 93\t: V=1.029, theta=-32.66 -> V=1.0, theta=0.0",
    "INFO    : Bus 94\t: V=1.0262, theta=-36.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 95\t: V=1.03, theta=-36.56 -> V=1.0, theta=0.0",
    "INFO    : Bus 96\t: V=1.0011, theta=-45.08 -> V=1.0, theta=0.0",
    "INFO    : Bus 97\t: V=1.0266, theta=-37.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 98\t: V=1.0443, theta=-35.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 99\t: V=1.0, theta=-31.41 -> V=1.0, theta=0.0",
    "INFO    : Bus 100\t: V=0.9871, theta=-45.84 -> V=1.0, theta=0.0",
    "INFO    : Bus 101\t: V=1.0, theta=-40.09 -> V=1.0, theta=0.0",
    "INFO    : Bus 102\t: V=1.0032, theta=-37.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 103\t: V=1.015, theta=-34.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 104\t: V=0.9927, theta=-44.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 105\t: V=1.0338, theta=-38.59 -> V=1.0, theta=0.0",
    "INFO    : Bus 106\t: V=0.9946, theta=-43.01 -> V=1.0, theta=0.0",
    "INFO    : Bus 107\t: V=0.9908, theta=-43.9 -> V=1.0, theta=0.0",
    "INFO    : Bus 108\t: V=1.0, theta=-27.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 109\t: V=1.0134, theta=-33.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 110\t: V=1.0273, theta=-29.52 -> V=1.0, theta=0.0",
    "INFO    : Bus 111\t: V=1.0054, theta=-33.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 112\t: V=1.0272, theta=-27.01 -> V=1.0, theta=0.0",
    "INFO    : Bus 113\t: V=1.0252, theta=-30.95 -> V=1.0, theta=0.0",
    "INFO    : Bus 114\t: V=1.0, theta=-23.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 115\t: V=1.0174, theta=-36.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 116\t: V=1.024, theta=-37.29 -> V=1.0, theta=0.0",
    "INFO    : Bus 117\t: V=1.014, theta=-37.95 -> V=1.0, theta=0.0",
    "INFO    : Bus 118\t: V=1.0, theta=-34.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 119\t: V=1.0097, theta=-35.26 -> V=1.0, theta=0.0",
    "INFO    : Bus 120\t: V=1.0238, theta=-27.37 -> V=1.0, theta=0.0",
    "INFO    : Bus 121\t: V=1.0, theta=-20.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 122\t: V=0.9885, theta=-45.84 -> V=1.0, theta=0.0",
    "INFO    : Bus 123\t: V=0.9997, theta=-46.2 -> V=1.0, theta=0.0",
    "INFO    : Bus 124\t: V=1.0089, theta=-31.02 -> V=1.0, theta=0.0",
    "INFO    : Bus 125\t: V=1.02, theta=-29.34 -> V=1.0, theta=0.0",
    "INFO    : Bus 126\t: V=1.0109, theta=-26.59 -> V=1.0, theta=0.0",
    "INFO    : Bus 127\t: V=0.9848, theta=-29.54 -> V=1.0, theta=0.0",
    "INFO    : Bus 128\t: V=1.0239, theta=-27.27 -> V=1.0, theta=0.0",
    "INFO    : Bus 129\t: V=1.0243, theta=-27.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 130\t: V=1.03, theta=-19.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 131\t: V=1.018, theta=-20.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 132\t: V=1.0199, theta=-30.36 -> V=1.0, theta=0.0",
    "INFO    : Bus 133\t: V=1.0352, theta=-32.19 -> V=1.0, theta=0.0",
    "INFO    : Bus 134\t: V=1.0231, theta=-30.86 -> V=1.0, theta=0.0",
    "INFO    : Bus 135\t: V=1.032, theta=-32.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 136\t: V=1.0254, theta=-32.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 137\t: V=1.029, theta=-32.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 138\t: V=1.0315, theta=-31.28 -> V=1.0, theta=0.0",
    "INFO    : Bus 139\t: V=1.0265, theta=-32.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 140\t: V=1.0285, theta=-32.39 -> V=1.0, theta=0.0",
    "INFO    : Bus 141\t: V=1.0026, theta=-33.91 -> V=1.0, theta=0.0",
    "INFO    : Bus 142\t: V=1.0275, theta=-40.63 -> V=1.0, theta=0.0",
    "INFO    : Bus 143\t: V=1.0056, theta=-39.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 144\t: V=1.022, theta=-36.17 -> V=1.0, theta=0.0",
    "INFO    : Bus 145\t: V=1.0189, theta=-34.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 146\t: V=1.0098, theta=-39.89 -> V=1.0, theta=0.0",
    "INFO    : Bus 147\t: V=1.0102, theta=-38.98 -> V=1.0, theta=0.0",
    "INFO    : Bus 148\t: V=1.0132, theta=-40.01 -> V=1.0, theta=0.0",
    "INFO    : Bus 149\t: V=1.0257, theta=-23.76 -> V=1.0, theta=0.0",
    "INFO    : Bus 150\t: V=1.0232, theta=-24.41 -> V=1.0, theta=0.0",
    "INFO    : Bus 151\t: V=1.0098, theta=-26.7 -> V=1.0, theta=0.0",
    "INFO    : Bus 152\t: V=1.0232, theta=-26.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 153\t: V=1.0176, theta=-25.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 154\t: V=0.9749, theta=-32.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 155\t: V=0.9852, theta=-30.27 -> V=1.0, theta=0.0",
    "INFO    : Bus 156\t: V=0.9785, theta=-31.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 157\t: V=0.98, theta=-32.55 -> V=1.0, theta=0.0",
    "INFO    : Bus 158\t: V=0.9681, theta=-33.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 159\t: V=0.9684, theta=-33.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 160\t: V=0.9712, theta=-32.76 -> V=1.0, theta=0.0",
    "INFO    : Bus 161\t: V=1.0038, theta=-28.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 162\t: V=1.0002, theta=-28.97 -> V=1.0, theta=0.0",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 6\t: Pg=794.0, Qg=180.81 -> Pg=573.5, Qg=100.0",
    "INFO    : Gen at bus 6\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 73\t: Pg=447.0, Qg=85.84 -> Pg=225.5, Qg=77.0",
    "INFO    : Gen at bus 73\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 76\t: Pg=1055.0, Qg=136.31 -> Pg=563.5, Qg=197.0",
    "INFO    : Gen at bus 76\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 99\t: Pg=130.9, Qg=5.21 -> Pg=183.0, Qg=7.5",
    "INFO    : Gen at bus 99\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 101\t: Pg=82.0, Qg=30.34 -> Pg=55.0, Qg=7.1",
    "INFO    : Gen at bus 101\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 108\t: Pg=551.12, Qg=155.82 -> Pg=559.5, Qg=0.0",
    "INFO    : Gen at bus 108\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 114\t: Pg=131.0, Qg=22.29 -> Pg=154.0, Qg=4.0",
    "INFO    : Gen at bus 114\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 118\t: Pg=173.0, Qg=59.75 -> Pg=227.5, Qg=28.0",
    "INFO    : Gen at bus 118\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 121\t: Pg=620.0, Qg=150.89 -> Pg=350.0, Qg=65.0",
    "INFO    : Gen at bus 121\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 125\t: Pg=2388.0, Qg=-22.94 -> Pg=1263.0, Qg=82.0",
    "INFO    : Gen at bus 125\t: Vg=1.02 -> Vg=1.0",
    "INFO    : Gen at bus 130\t: Pg=455.0, Qg=123.37 -> Pg=796.5, Qg=72.0",
    "INFO    : Gen at bus 130\t: Vg=1.03 -> Vg=1.0",
    "INFO    : Gen at bus 131\t: Pg=575.0, Qg=94.51 -> Pg=565.0, Qg=27.5",
    "INFO    : Gen at bus 131\t: Vg=1.018 -> Vg=1.0",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 1.0, 0.0, 0.0, 0.0, -100.0, 1.0, 1.0, 0.0, 345.0, 9.0, 1.06, 0.94],
    [2.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 9.0, 1.06, 0.94],
    [3.0, 1.0, 370.0, 96.9, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [5.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0, 0.0, 345.0, 8.0, 1.06, 0.94],
    [6.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 22.0, 9.0, 1.06, 0.94],
    [7.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 9.0, 1.06, 0.94],
    [8.0, 1.0, 398.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 12.0, 1.06, 0.94],
    [9.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 8.0, 1.06, 0.94],
    [10.0, 1.0, 226.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 12.0, 1.06, 0.94],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 10.0, 1.06, 0.94],
    [12.0, 1.0, 193.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 12.0, 1.06, 0.94],
    [13.0, 1.0, 204.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 12.0, 1.06, 0.94],
    [14.0, 1.0, 381.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [15.0, 1.0, -80.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 12.0, 1.06, 0.94],
    [16.0, 1.0, -54.2, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [17.0, 1.0, -116.5, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [18.0, 1.0, 34.4, 11.67, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [19.0, 1.0, 64.4, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [20.0, 1.0, 37.9, 12.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 10.0, 1.06, 0.94],
    [21.0, 1.0, -69.8, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [22.0, 1.0, 17.39, 5.27, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [23.0, 1.0, 63.5, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [25.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0, 0.0, 345.0, 6.0, 1.06, 0.94],
    [26.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [27.0, 1.0, 324.0, 57.9, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 12.0, 1.06, 0.94],
    [28.0, 1.0, 38.47, 13.17, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [29.0, 1.0, 28.31, 9.03, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [30.0, 1.0, 101.2, 32.52, 0.0, 15.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [31.0, 1.0, 72.5, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [32.0, 1.0, 52.7, 15.06, 0.0, 20.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [33.0, 1.0, 45.17, 15.06, 0.0, 20.0, 1.0, 1.0, 0.0, 161.0, 6.0, 1.06, 0.94],
    [34.0, 1.0, 14.18, 5.25, 0.0, 3.2, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [35.0, 1.0, 54.48, 14.63, 0.0, 5.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [36.0, 1.0, 31.96, 8.68, 0.0, 3.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [37.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 11.0, 1.06, 0.94],
    [38.0, 1.0, 14.76, 4.08, 0.0, 1.5, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [39.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 6.0, 1.06, 0.94],
    [40.0, 1.0, 52.88, 17.6, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [41.0, 1.0, 39.2, 12.8, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [42.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 2.0, 1.06, 0.94],
    [43.0, 1.0, 41.5, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [44.0, 1.0, 16.32, 3.71, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [45.0, 1.0, 20.02, 5.41, 0.0, 1.9, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [46.0, 1.0, 65.31, 22.3, 0.0, 26.2, 1.0, 1.0, 0.0, 161.0, 10.0, 1.06, 0.94],
    [47.0, 1.0, 4.82, 1.56, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [48.0, 1.0, 33.76, 22.86, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 10.0, 1.06, 0.94],
    [49.0, 1.0, 6.82, 1.78, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [50.0, 1.0, 99.7, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [51.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [52.0, 1.0, 218.2, 42.8, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [53.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 10.0, 1.06, 0.94],
    [54.0, 1.0, 70.34, 29.57, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 10.0, 1.06, 0.94],
    [55.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [56.0, 1.0, 25.29, 7.26, 0.0, 3.2, 1.0, 1.0, 0.0, 161.0, 7.0, 1.06, 0.94],
    [57.0, 1.0, 48.48, 15.61, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [58.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 10.0, 1.06, 0.94],
    [59.0, 1.0, 84.43, 27.05, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 10.0, 1.06, 0.94],
    [60.0, 1.0, 244.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 12.0, 1.06, 0.94],
    [61.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 10.0, 1.06, 0.94],
    [62.0, 1.0, -865.6, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 12.0, 1.06, 0.94],
    [63.0, 1.0, 59.1, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 12.0, 1.06, 0.94],
    [64.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 10.0, 1.06, 0.94],
    [65.0, 1.0, -26.3, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 12.0, 1.06, 0.94],
    [66.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0, 0.0, 345.0, 10.0, 1.06, 0.94],
    [67.0, 1.0, 22.54, 7.03, 0.0, 6.0, 1.0, 1.0, 0.0, 161.0, 7.0, 1.06, 0.94],
    [68.0, 1.0, 40.42, 12.68, 0.0, 12.0, 1.0, 1.0, 0.0, 161.0, 7.0, 1.06, 0.94],
    [69.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [70.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [71.0, 1.0, 29.87, 11.93, 0.0, 12.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [72.0, 1.0, 427.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [73.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 20.0, 1.0, 1.06, 0.94],
    [74.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 5.0, 1.06, 0.94],
    [75.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0, 0.0, 345.0, 8.0, 1.06, 0.94],
    [76.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 24.0, 1.0, 1.06, 0.94],
    [77.0, 1.0, 26.41, 8.78, 0.0, 4.7, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [78.0, 1.0, 79.12, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 5.0, 1.06, 0.94],
    [79.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 5.0, 1.06, 0.94],
    [80.0, 1.0, 15.76, 5.25, 0.0, 2.8, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [81.0, 1.0, 50.88, 16.8, 0.0, 22.1, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [82.0, 1.0, 62.28, 20.26, 0.0, 10.4, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [83.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [84.0, 1.0, 37.9, 9.49, 0.0, 2.6, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [85.0, 1.0, 40.52, 11.26, 0.0, 12.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [86.0, 1.0, 50.73, 13.35, 0.0, 12.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [87.0, 1.0, 16.91, 4.23, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [88.0, 1.0, 60.6, 4.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 4.0, 1.06, 0.94],
    [89.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [90.0, 1.0, 50.21, 16.76, 0.0, 10.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [91.0, 1.0, 51.24, 12.83, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [92.0, 1.0, 36.12, 9.05, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [93.0, 1.0, 103.8, 34.56, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [94.0, 1.0, 164.0, 6.49, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 5.0, 1.06, 0.94],
    [95.0, 1.0, 117.2, 39.01, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [96.0, 1.0, 119.2, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [97.0, 1.0, 22.84, 5.71, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [98.0, 1.0, 151.1, 50.35, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [99.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 18.0, 2.0, 1.06, 0.94],
    [100.0, 1.0, 23.21, 6.9, 0.0, 3.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [101.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 14.0, 2.0, 1.06, 0.94],
    [102.0, 1.0, 16.54, 4.08, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 2.0, 1.06, 0.94],
    [103.0, 1.0, 322.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [104.0, 1.0, 31.52, 10.46, 0.0, 5.6, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [105.0, 1.0, 24.84, 6.23, 0.0, 1.7, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 4.0, 1.06, 0.94],
    [107.0, 1.0, 35.41, 5.41, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 4.0, 1.06, 0.94],
    [108.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 22.0, 2.0, 1.06, 0.94],
    [109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 5.0, 1.06, 0.94],
    [110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [111.0, 1.0, 65.41, 16.72, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [112.0, 1.0, 0.0, 0.0, 0.0, -50.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [113.0, 1.0, 32.7, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [114.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 14.0, 3.0, 1.06, 0.94],
    [115.0, 1.0, 17.32, 3.34, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [116.0, 1.0, 56.08, 11.2, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [117.0, 1.0, 101.9, 20.06, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [118.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 14.0, 3.0, 1.06, 0.94],
    [119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 8.0, 1.06, 0.94],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 24.0, 3.0, 1.06, 0.94],
    [122.0, 1.0, 47.28, 9.36, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [123.0, 1.0, 165.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [124.0, 1.0, -571.0, 90.9, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 12.0, 1.06, 0.94],
    [125.0, 2.0, 2000.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 12.0, 1.06, 0.94],
    [126.0, 1.0, -467.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 12.0, 1.06, 0.94],
    [127.0, 1.0, -52.6, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 12.0, 1.06, 0.94],
    [128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 8.0, 1.06, 0.94],
    [129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 8.0, 1.06, 0.94],
    [130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 22.0, 8.0, 1.06, 0.94],
    [131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 18.0, 8.0, 1.06, 0.94],
    [132.0, 1.0, 159.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [133.0, 1.0, 30.1, 6.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [134.0, 1.0, 17.46, 3.34, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [135.0, 1.0, 20.06, 4.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [136.0, 1.0, 20.06, 4.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [137.0, 1.0, 20.06, 4.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [139.0, 1.0, 10.1, 2.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [140.0, 1.0, 13.58, 2.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [142.0, 1.0, 27.09, 5.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [143.0, 1.0, 21.07, 4.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [144.0, 1.0, 12.37, 2.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [145.0, 1.0, 10.83, 2.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [146.0, 1.0, 21.33, 4.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [147.0, 1.0, 216.4, 42.8, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 3.0, 1.06, 0.94],
    [148.0, 1.0, 120.0, 24.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 3.0, 1.06, 0.94],
    [149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [150.0, 1.0, 4.8, 1.6, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [151.0, 1.0, 24.0, 8.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [152.0, 1.0, 6.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 12.0, 1.06, 0.94],
    [153.0, 1.0, 4.0, 1.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [154.0, 1.0, 28.0, 9.6, 0.0, 6.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [155.0, 1.0, 12.0, 4.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [156.0, 1.0, 8.0, 2.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [157.0, 1.0, 32.0, 10.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [158.0, 1.0, 16.0, 5.6, 0.0, 3.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [159.0, 1.0, 8.0, 2.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [160.0, 1.0, 14.4, 4.8, 0.0, 3.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.06, 0.94],
    [161.0, 1.0, 32.0, 10.4, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94],
    [162.0, 1.0, 20.0, 6.4, 0.0, 0.0, 1.0, 1.0, 0.0, 161.0, 1.0, 1.06, 0.94]
  ],
  "gen": [
    [6.0, 573.5, 100.0, 400.0, -200.0, 1.0, 100.0, 1.0, 1147.0, 0.0],
    [73.0, 225.5, 77.0, 226.0, -72.0, 1.0, 100.0, 1.0, 451.0, 0.0],
    [76.0, 563.5, 197.0, 564.0, -170.0, 1.0, 100.0, 1.0, 1127.0, 0.0],
    [99.0, 183.0, 7.5, 75.6, -60.6, 1.0, 100.0, 1.0, 366.0, 0.0],
    [101.0, 55.0, 7.1, 38.6, -24.4, 1.0, 100.0, 1.0, 110.0, 0.0],
    [108.0, 559.5, 0.0, 560.0, -560.0, 1.0, 100.0, 1.0, 1119.0, 0.0],
    [114.0, 154.0, 4.0, 33.0, -25.0, 1.0, 100.0, 1.0, 308.0, 0.0],
    [118.0, 227.5, 28.0, 100.0, -44.0, 1.0, 100.0, 1.0, 455.0, 0.0],
    [121.0, 350.0, 65.0, 250.0, -120.0, 1.0, 100.0, 1.0, 700.0, 0.0],
    [125.0, 1263.0, 82.0, 1263.0, -1099.0, 1.0, 100.0, 1.0, 2526.0, 0.0],
    [130.0, 796.5, 72.0, 288.0, -144.0, 1.0, 100.0, 1.0, 1593.0, 0.0],
    [131.0, 565.0, 27.5, 320.0, -265.0, 1.0, 100.0, 1.0, 1130.0, 0.0]
  ],
  "branch": [
    [1.0, 2.0, 0.0035, 0.0321, 0.5438, 613.0, 613.0, 613.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 3.0, 0.0034, 0.0326, 0.7224, 895.0, 895.0, 895.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 4.0, 0.0064, 0.0621, 0.987, 470.0, 470.0, 470.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 5.0, 0.0011, 0.0119, 0.2012, 663.0, 663.0, 663.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 6.0, 0.0, 0.0133, 0.0, 900.0, 2206.0, 2206.0, 1.0519, 0.0, 1.0, -30.0, 30.0],
    [2.0, 7.0, 0.0014, 0.0125, 0.2122, 605.0, 605.0, 605.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 13.0, 0.0046, 0.0417, 0.7058, 610.0, 610.0, 610.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 14.0, 0.2361, 1.0122, 0.0, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 50.0, 0.0389, 0.1699, 0.0, 169.0, 169.0, 169.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 103.0, 0.1074, 1.8023, 0.0, 17.0, 17.0, 17.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 123.0, 0.2883, 1.6719, 0.0, 18.0, 18.0, 18.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 124.0, 0.014, 0.6483, 0.0, 46.0, 46.0, 46.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 125.0, 0.0084, 0.1139, 0.0, 257.0, 257.0, 257.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4.0, 112.0, 0.0059, 0.0568, 0.925, 514.0, 514.0, 514.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4.0, 115.0, 0.0, 0.0185, 0.0, 500.0, 1586.0, 1586.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [4.0, 119.0, 0.0014, 0.0119, 0.205, 591.0, 591.0, 591.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 120.0, 0.0022, 0.0224, 0.3792, 644.0, 644.0, 644.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 129.0, 0.0022, 0.0268, 0.4612, 702.0, 702.0, 702.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 131.0, 0.0, 0.0127, 0.0, 710.0, 2310.0, 2310.0, 1.0249, 0.0, 1.0, -30.0, 30.0],
    [7.0, 8.0, 0.0004, 0.0189, 0.0, 672.0, 1552.0, 1552.0, 0.9751, 0.0, 1.0, -30.0, 30.0],
    [7.0, 9.0, 0.0017, 0.0169, 0.2872, 637.0, 637.0, 637.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 10.0, 0.4591, 1.0703, 0.0, 26.0, 26.0, 26.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 12.0, 0.0106, 0.0574, 0.0, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 13.0, 0.1274, 0.4784, 0.0, 60.0, 60.0, 60.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 14.0, 0.0473, 0.3956, 0.0, 74.0, 74.0, 74.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 15.0, 0.5035, 1.7433, 0.0, 17.0, 17.0, 17.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 132.0, 0.0252, 0.288, 0.0, 102.0, 102.0, 102.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9.0, 75.0, 0.0013, 0.015, 0.2682, 684.0, 684.0, 684.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [10.0, 11.0, 0.0051, 0.037, 0.0716, 366.0, 366.0, 366.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [10.0, 13.0, 0.1299, 0.622, 0.0, 47.0, 47.0, 47.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [10.0, 15.0, 0.1275, 0.7033, 0.0, 42.0, 42.0, 42.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [10.0, 60.0, 0.2525, 1.2242, 0.0, 24.0, 24.0, 24.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 15.0, 0.0285, 0.1793, 0.3484, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 46.0, 0.0142, 0.1225, 0.1876, 238.0, 238.0, 238.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 58.0, 0.017, 0.107, 0.2074, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 59.0, 0.0071, 0.0471, 0.0852, 350.0, 350.0, 350.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 2.0, 0.0008, 0.0377, 0.0, 336.0, 778.0, 778.0, 1.0252, 0.0, 1.0, -30.0, 30.0],
    [12.0, 13.0, 0.1038, 0.3137, 0.0, 89.0, 89.0, 89.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 14.0, 0.1598, 0.6415, 0.0, 45.0, 45.0, 45.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 132.0, 0.4486, 1.5773, 0.0, 18.0, 18.0, 18.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 15.0, 0.044, 0.3227, 0.0, 91.0, 91.0, 91.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 62.0, 0.0098, 0.1221, 0.0, 240.0, 240.0, 240.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [14.0, 72.0, 0.0107, 0.0828, 0.0, 264.0, 264.0, 264.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [14.0, 113.0, 0.0063, 0.0382, 0.0, 235.0, 235.0, 235.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [14.0, 132.0, 0.0057, 0.0374, 0.0, 244.0, 244.0, 244.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 58.0, 0.0115, 0.0732, 0.142, 344.0, 344.0, 344.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 60.0, 0.3907, 1.6753, 0.0, 18.0, 18.0, 18.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 62.0, 0.0084, 0.0588, 0.0, 359.0, 359.0, 359.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 63.0, 0.1704, 1.4555, 0.0, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 17.0, 0.6017, 1.4373, 0.0, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 18.0, 0.0297, 0.107, 0.0546, 184.0, 184.0, 184.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 27.0, 0.1574, 0.8871, 0.0, 33.0, 33.0, 33.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 126.0, 0.1053, 0.5132, 0.0, 56.0, 56.0, 56.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 127.0, 0.0958, 0.5276, 0.0, 55.0, 55.0, 55.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 18.0, 0.0213, 0.1013, 0.0642, 209.0, 209.0, 209.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 19.0, 0.2314, 0.7678, 0.0, 37.0, 37.0, 37.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 21.0, 0.0471, 0.2665, 0.0, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 127.0, 0.0287, 0.2637, 0.0, 111.0, 111.0, 111.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 30.0, 0.0207, 0.1088, 0.052, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 32.0, 0.0234, 0.122, 0.0582, 219.0, 219.0, 219.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 37.0, 0.0, 0.0456, 0.0, 225.0, 644.0, 644.0, 1.1193, 0.0, 1.0, -30.0, 30.0],
    [19.0, 21.0, 0.3867, 1.9005, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 38.0, 0.0239, 0.125, 0.0596, 219.0, 219.0, 219.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 43.0, 0.0603, 0.2572, 0.0, 112.0, 112.0, 112.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 127.0, 0.1074, 0.6809, 0.0, 43.0, 43.0, 43.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 53.0, 0.0, 0.114, 0.0, 75.0, 258.0, 258.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 157.0, 0.0113, 0.0279, 0.0004, 44.0, 66.0, 66.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [21.0, 22.0, 0.0312, 0.1629, 0.0778, 177.0, 177.0, 177.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [21.0, 127.0, 0.0105, 0.6414, 0.0, 46.0, 46.0, 46.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [22.0, 38.0, 0.014, 0.054, 0.025, 190.0, 190.0, 190.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [22.0, 39.0, 0.0, 0.0493, 0.0, 225.0, 595.0, 595.0, 1.1081, 0.0, 1.0, -30.0, 30.0],
    [22.0, 40.0, 0.0188, 0.0717, 0.0328, 189.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [22.0, 41.0, 0.0172, 0.085, 0.0404, 213.0, 213.0, 213.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [23.0, 24.0, 0.0174, 0.0511, 0.023, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [23.0, 60.0, 0.066, 0.3093, 0.0, 93.0, 93.0, 93.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [24.0, 25.0, 0.0, 0.034, 0.0, 225.0, 863.0, 863.0, 1.0217, 0.0, 1.0, -30.0, 30.0],
    [24.0, 28.0, 0.0249, 0.0725, 0.0202, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [24.0, 45.0, 0.0137, 0.0725, 0.034, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [25.0, 26.0, 0.0059, 0.0583, 0.9302, 501.0, 501.0, 501.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [25.0, 27.0, 0.0044, 0.041, 0.8384, 618.0, 618.0, 618.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 74.0, 0.0063, 0.0607, 0.93, 481.0, 481.0, 481.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 75.0, 0.003, 0.0322, 0.5038, 661.0, 661.0, 661.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 76.0, 0.0, 0.0082, 0.0, 1250.0, 3578.0, 3578.0, 1.04, 0.0, 1.0, -30.0, 30.0],
    [27.0, 31.0, 0.0101, 0.1273, 0.0, 230.0, 230.0, 230.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 62.0, 0.0173, 0.581, 0.0, 51.0, 51.0, 51.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 65.0, 0.0105, 0.2764, 0.0, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 125.0, 0.035, 1.6845, 0.0, 18.0, 18.0, 18.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 126.0, 0.0022, 0.0225, 0.0, 646.0, 646.0, 646.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [27.0, 127.0, 0.1506, 1.4355, 0.0, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [28.0, 29.0, 0.024, 0.0965, 0.0444, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [29.0, 30.0, 0.038, 0.15, 0.0696, 177.0, 190.0, 190.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [29.0, 31.0, 0.0206, 0.0833, 0.0384, 194.0, 194.0, 194.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [30.0, 32.0, 0.0249, 0.1005, 0.0458, 194.0, 194.0, 194.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [32.0, 33.0, 0.0114, 0.0448, 0.0208, 191.0, 191.0, 191.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 34.0, 0.028, 0.114, 0.052, 180.0, 195.0, 195.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 35.0, 0.0216, 0.107, 0.051, 214.0, 214.0, 214.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 36.0, 0.0102, 0.0536, 0.0254, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [34.0, 40.0, 0.0397, 0.1517, 0.069, 188.0, 188.0, 188.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [34.0, 77.0, 0.0235, 0.0896, 0.0408, 189.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 40.0, 0.0271, 0.1341, 0.0638, 179.0, 213.0, 213.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [36.0, 67.0, 0.0176, 0.0924, 0.044, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 39.0, 0.0039, 0.0379, 0.67, 630.0, 630.0, 630.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 126.0, 0.004, 0.0381, 0.67, 624.0, 624.0, 624.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 127.0, 0.004, 0.0403, 0.6832, 641.0, 641.0, 641.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [39.0, 42.0, 0.002, 0.0186, 0.32, 617.0, 617.0, 617.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [40.0, 81.0, 0.03, 0.345, 0.0038, 81.0, 85.0, 85.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [40.0, 82.0, 0.004, 0.019, 0.0108, 209.0, 209.0, 209.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 81.0, 0.037, 0.372, 0.0058, 79.0, 79.0, 79.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 83.0, 0.0052, 0.0256, 0.0124, 213.0, 213.0, 213.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 84.0, 0.0057, 0.058, 0.0292, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [42.0, 109.0, 0.0019, 0.0196, 0.333, 648.0, 648.0, 648.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 44.0, 0.0188, 0.0751, 0.0348, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 103.0, 0.0324, 0.1702, 0.0, 170.0, 170.0, 170.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 124.0, 0.0293, 0.1766, 0.0, 164.0, 164.0, 164.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 125.0, 0.1449, 0.6509, 0.0, 44.0, 44.0, 44.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [44.0, 102.0, 0.013, 0.05, 0.0236, 180.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [44.0, 103.0, 0.0127, 0.051, 0.0244, 180.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [45.0, 54.0, 0.0108, 0.057, 0.0272, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [46.0, 47.0, 0.031, 0.1378, 0.0622, 177.0, 203.0, 203.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [47.0, 48.0, 0.0251, 0.1114, 0.0502, 177.0, 203.0, 203.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [47.0, 49.0, 0.003, 0.012, 0.0054, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [48.0, 50.0, 0.0336, 0.166, 0.078, 174.0, 174.0, 174.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [48.0, 51.0, 0.042, 0.13, 0.057, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [48.0, 52.0, 0.054, 0.168, 0.074, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 87.0, 0.014, 0.068, 0.0266, 423.0, 423.0, 423.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [50.0, 51.0, 0.03, 0.09, 0.041, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [50.0, 123.0, 0.4071, 1.8543, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [50.0, 125.0, 0.1337, 0.6031, 0.0, 48.0, 48.0, 48.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [51.0, 141.0, 0.0323, 0.1, 0.0442, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 79.0, 0.0623, 0.2126, 0.094, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 106.0, 0.0231, 0.0717, 0.0314, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 116.0, 0.006, 0.0487, 0.0256, 270.0, 270.0, 270.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 117.0, 0.0117, 0.0493, 0.023, 198.0, 198.0, 198.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 118.0, 0.0, 0.052, 0.0, 200.0, 565.0, 565.0, 1.0429, 0.0, 1.0, -30.0, 30.0],
    [53.0, 11.0, 0.0005, 0.02, 0.0, 375.0, 1467.0, 1467.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [53.0, 54.0, 0.0275, 0.1961, 0.0956, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [53.0, 55.0, 0.0005, 0.0026, 0.0022, 219.0, 219.0, 219.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 56.0, 0.0174, 0.091, 0.043, 219.0, 219.0, 219.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 57.0, 0.025, 0.1237, 0.0588, 213.0, 213.0, 213.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [55.0, 57.0, 0.0462, 0.1763, 0.0802, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [55.0, 149.0, 0.0153, 0.0671, 0.0312, 202.0, 202.0, 202.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [55.0, 162.0, 0.004, 0.0189, 0.0098, 209.0, 209.0, 209.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [56.0, 67.0, 0.017, 0.0894, 0.0424, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [57.0, 80.0, 0.0272, 0.1037, 0.0472, 180.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [58.0, 61.0, 0.0133, 0.1018, 0.1842, 276.0, 286.0, 286.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [59.0, 61.0, 0.0106, 0.0706, 0.121, 351.0, 351.0, 351.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 61.0, 0.0027, 0.0653, -0.0022, 100.0, 449.0, 449.0, 1.0252, 0.0, 1.0, -30.0, 30.0],
    [60.0, 61.0, 0.002, 0.0393, 0.0, 200.0, 746.0, 746.0, 1.0252, 0.0, 1.0, -30.0, 30.0],
    [60.0, 62.0, 0.3674, 0.964, 0.0, 29.0, 29.0, 29.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 65.0, 0.1041, 0.4144, 0.0, 69.0, 69.0, 69.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 126.0, 0.5367, 1.8295, 0.0, 16.0, 16.0, 16.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [61.0, 62.0, 0.0296, 0.2275, 0.3996, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [61.0, 63.0, 0.0043, 0.0422, 0.0764, 345.0, 422.0, 422.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 63.0, 0.0158, 0.1702, 0.0, 172.0, 172.0, 172.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 65.0, 0.004, 0.074, 0.0, 396.0, 396.0, 396.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 126.0, 0.0044, 0.2969, 0.0, 99.0, 99.0, 99.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [63.0, 65.0, 0.2409, 1.96, 0.0, 15.0, 15.0, 15.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [64.0, 65.0, 0.005, 0.0571, 0.9098, 512.0, 512.0, 512.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [64.0, 66.0, 0.0033, 0.0381, 0.6066, 684.0, 684.0, 684.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [65.0, 126.0, 0.0031, 0.1536, 0.0, 191.0, 191.0, 191.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [66.0, 11.0, 0.0, 0.0118, 0.0, 500.0, 2486.0, 2486.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [67.0, 68.0, 0.0193, 0.1013, 0.0482, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [68.0, 69.0, 0.0068, 0.0353, 0.0168, 218.0, 218.0, 218.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [69.0, 77.0, 0.0098, 0.0374, 0.017, 189.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [69.0, 78.0, 0.0114, 0.0434, 0.0196, 180.0, 188.0, 188.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [69.0, 79.0, 0.0052, 0.0433, 0.022, 273.0, 273.0, 273.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 73.0, 0.0, 0.0197, 0.0, 495.0, 1489.0, 1489.0, 1.0398, 0.0, 1.0, -30.0, 30.0],
    [70.0, 149.0, 0.0002, 0.0018, 0.001, 284.0, 284.0, 284.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 149.0, 0.0002, 0.0018, 0.001, 284.0, 284.0, 284.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [71.0, 85.0, 0.0304, 0.1506, 0.0716, 191.0, 191.0, 191.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [71.0, 150.0, 0.0196, 0.097, 0.0462, 213.0, 213.0, 213.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [72.0, 113.0, 0.0022, 0.013, 0.0, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [72.0, 132.0, 0.0028, 0.0168, 0.0, 234.0, 234.0, 234.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [72.0, 152.0, 0.0385, 0.18, 0.0, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [74.0, 119.0, 0.0031, 0.031, 0.4822, 639.0, 639.0, 639.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [75.0, 128.0, 0.0008, 0.0087, 0.166, 665.0, 665.0, 665.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [75.0, 130.0, 0.0004, 0.0242, 0.0, 578.0, 1212.0, 1212.0, 1.0249, 0.0, 1.0, -30.0, 30.0],
    [78.0, 79.0, 0.0051, 0.0336, 0.0182, 245.0, 245.0, 245.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [78.0, 80.0, 0.0244, 0.093, 0.0422, 180.0, 189.0, 189.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [79.0, 74.0, 0.0, 0.018, 0.0, 500.0, 1630.0, 1630.0, 1.0248, 0.0, 1.0, -30.0, 30.0],
    [82.0, 83.0, 0.0053, 0.0249, 0.013, 208.0, 208.0, 208.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [84.0, 93.0, 0.0125, 0.0826, 0.0414, 245.0, 245.0, 245.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 86.0, 0.0211, 0.1046, 0.0498, 214.0, 214.0, 214.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 87.0, 0.028, 0.112, 0.0538, 255.0, 255.0, 255.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 88.0, 0.044, 0.228, 0.109, 127.0, 127.0, 127.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [88.0, 96.0, 0.074, 0.25, 0.0142, 48.0, 113.0, 113.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [88.0, 106.0, 0.0079, 0.0468, 0.0232, 173.0, 619.0, 619.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 86.0, 0.0, 0.057, 0.0, 90.0, 515.0, 515.0, 1.0252, 0.0, 1.0, -30.0, 30.0],
    [89.0, 90.0, 0.069, 0.134, 0.014, 69.0, 98.0, 98.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [90.0, 96.0, 0.1837, 0.359, 0.037, 73.0, 73.0, 73.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 92.0, 0.0156, 0.0819, 0.0376, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 93.0, 0.0143, 0.0895, 0.045, 239.0, 239.0, 239.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 94.0, 0.0145, 0.0957, 0.048, 245.0, 245.0, 245.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 102.0, 0.015, 0.061, 0.0292, 194.0, 194.0, 194.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [93.0, 42.0, 0.0, 0.026, 0.0, 400.0, 1129.0, 1129.0, 1.0248, 0.0, 1.0, -30.0, 30.0],
    [93.0, 108.0, 0.0, 0.0154, 0.0, 600.0, 1905.0, 1905.0, 1.0503, 0.0, 1.0, -30.0, 30.0],
    [94.0, 103.0, 0.0227, 0.1333, 0.066, 217.0, 217.0, 217.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [94.0, 107.0, 0.0613, 0.1891, 0.0836, 148.0, 148.0, 148.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [94.0, 109.0, 0.0, 0.035, 0.0, 300.0, 839.0, 839.0, 1.0248, 0.0, 1.0, -30.0, 30.0],
    [95.0, 91.0, 0.0054, 0.0458, -0.0036, 250.0, 637.0, 637.0, 1.02, 0.0, 1.0, -30.0, 30.0],
    [95.0, 96.0, 0.087, 0.212, 0.086, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [95.0, 97.0, 0.1289, 0.2809, 0.0334, 58.0, 95.0, 95.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [95.0, 98.0, 0.0071, 0.043, 0.0224, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [95.0, 99.0, 0.0, 0.0685, 0.0, 150.0, 429.0, 429.0, 1.0296, 0.0, 1.0, -30.0, 30.0],
    [96.0, 100.0, 0.069, 0.161, 0.0186, 69.0, 107.0, 107.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [96.0, 101.0, 0.0, 0.1031, 0.0, 96.0, 285.0, 285.0, 1.0296, 0.0, 1.0, -30.0, 30.0],
    [97.0, 44.0, 0.0051, 0.1007, -0.0025, 84.0, 291.0, 291.0, 1.0252, 0.0, 1.0, -30.0, 30.0],
    [98.0, 93.0, 0.0006, 0.0214, -0.0341, 504.0, 1371.0, 1371.0, 1.0252, 0.0, 1.0, -30.0, 30.0],
    [98.0, 105.0, 0.1485, 0.293, 0.031, 69.0, 90.0, 90.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [100.0, 104.0, 0.062, 0.145, 0.0166, 69.0, 107.0, 107.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 123.0, 0.182, 0.751, 0.0, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 124.0, 0.0002, 0.0167, 0.0, 1757.0, 1757.0, 1757.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 125.0, 0.0279, 0.1972, 0.0, 148.0, 148.0, 148.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [104.0, 34.0, 0.008, 0.0637, -0.0033, 106.0, 457.0, 457.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 38.0, 0.0, 0.116, 0.0, 45.0, 253.0, 253.0, 1.0252, 0.0, 1.0, -30.0, 30.0],
    [106.0, 107.0, 0.0196, 0.0611, 0.0268, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [107.0, 122.0, 0.013, 0.0621, 0.0296, 210.0, 210.0, 210.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 119.0, 0.006, 0.0577, 0.929, 506.0, 506.0, 506.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 124.0, 0.002, 0.0222, 0.3782, 671.0, 671.0, 671.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 125.0, 0.007, 0.062, 1.0, 471.0, 471.0, 471.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 111.0, 0.023, 0.099, 0.046, 180.0, 200.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 112.0, 0.0, 0.0185, 0.0, 500.0, 1586.0, 1586.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 114.0, 0.0, 0.0768, 0.0, 150.0, 382.0, 382.0, 1.0398, 0.0, 1.0, -30.0, 30.0],
    [110.0, 134.0, 0.0032, 0.0256, 0.0134, 268.0, 268.0, 268.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 141.0, 0.021, 0.0649, 0.0288, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [111.0, 115.0, 0.0527, 0.2215, 0.103, 129.0, 129.0, 129.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [112.0, 120.0, 0.0005, 0.0044, 0.072, 601.0, 601.0, 601.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [112.0, 121.0, 0.0, 0.019, 0.0, 720.0, 1544.0, 1544.0, 1.0499, 0.0, 1.0, -30.0, 30.0],
    [113.0, 132.0, 0.0459, 0.2911, 0.0, 100.0, 100.0, 100.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [113.0, 134.0, 0.0008, 0.0072, 0.0038, 284.0, 284.0, 284.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 117.0, 0.0019, 0.0154, 0.033, 270.0, 270.0, 270.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [116.0, 117.0, 0.0048, 0.0391, 0.0214, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [116.0, 119.0, 0.0, 0.009, 0.0, 1000.0, 3260.0, 3260.0, 1.0248, 0.0, 1.0, -30.0, 30.0],
    [116.0, 147.0, 0.0035, 0.0286, 0.0156, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [117.0, 147.0, 0.0022, 0.0175, 0.01, 268.0, 268.0, 268.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [120.0, 14.0, 0.0003, 0.0188, 0.0, 500.0, 1561.0, 1561.0, 0.9751, 0.0, 1.0, -30.0, 30.0],
    [120.0, 128.0, 0.0004, 0.0051, 0.1, 717.0, 717.0, 717.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [120.0, 129.0, 0.0003, 0.0038, 0.0652, 715.0, 715.0, 715.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [122.0, 123.0, 0.0175, 0.0835, 0.0398, 210.0, 210.0, 210.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [123.0, 125.0, 0.0423, 0.2441, 0.0, 119.0, 119.0, 119.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [124.0, 125.0, 0.0113, 0.1585, 0.0, 185.0, 185.0, 185.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [124.0, 126.0, 0.0577, 0.8256, 0.0, 36.0, 36.0, 36.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [125.0, 126.0, 0.0201, 0.5915, 0.0, 50.0, 50.0, 50.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 127.0, 0.0877, 0.7049, 0.0, 42.0, 42.0, 42.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [128.0, 72.0, 0.0004, 0.018, 0.0, 500.0, 1630.0, 1630.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [129.0, 132.0, 0.0004, 0.0198, 0.0, 500.0, 1482.0, 1482.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 134.0, 0.0, 0.041, 0.0, 160.0, 716.0, 716.0, 1.0249, 0.0, 1.0, -30.0, 30.0],
    [133.0, 135.0, 0.0109, 0.0259, 0.0004, 44.0, 65.0, 65.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 136.0, 0.039, 0.099, 0.0016, 39.0, 67.0, 67.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 137.0, 0.0134, 0.0504, 0.001, 60.0, 81.0, 81.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [135.0, 138.0, 0.0466, 0.1182, 0.002, 39.0, 67.0, 67.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [136.0, 139.0, 0.026, 0.065, 0.001, 39.0, 66.0, 66.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [137.0, 140.0, 0.0041, 0.0156, 0.0004, 60.0, 81.0, 81.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [138.0, 110.0, 0.0, 0.041, 0.0, 160.0, 716.0, 716.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [138.0, 139.0, 0.026, 0.065, 0.001, 39.0, 66.0, 66.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [138.0, 140.0, 0.0251, 0.0941, 0.0018, 60.0, 80.0, 80.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [138.0, 145.0, 0.0923, 0.2338, 0.0038, 39.0, 67.0, 67.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [142.0, 51.0, 0.0, 0.1728, 0.0, 83.0, 170.0, 170.0, 1.07, 0.0, 1.0, -30.0, 30.0],
    [142.0, 143.0, 0.1582, 0.3919, 0.0068, 44.0, 66.0, 66.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [142.0, 146.0, 0.1618, 0.3861, 0.007, 44.0, 65.0, 65.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [143.0, 144.0, 0.0927, 0.2322, 0.002, 44.0, 66.0, 66.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [144.0, 141.0, 0.0, 0.082, 0.0, 80.0, 358.0, 358.0, 1.0249, 0.0, 1.0, -30.0, 30.0],
    [144.0, 145.0, 0.089, 0.221, 0.0032, 39.0, 66.0, 66.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [144.0, 146.0, 0.068, 0.2906, 0.0058, 60.0, 86.0, 86.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [148.0, 116.0, 0.0, 0.041, 0.0, 160.0, 716.0, 716.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [149.0, 26.0, 0.0, 0.0386, 0.0, 300.0, 760.0, 760.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [149.0, 26.0, 0.0, 0.0386, 0.0, 300.0, 760.0, 760.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [149.0, 150.0, 0.001, 0.0085, 0.002, 276.0, 276.0, 276.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [149.0, 151.0, 0.0039, 0.0262, 0.0138, 247.0, 247.0, 247.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [149.0, 152.0, 0.0253, 0.1168, 0.0544, 207.0, 207.0, 207.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [151.0, 161.0, 0.0021, 0.0138, 0.0074, 244.0, 244.0, 244.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [153.0, 70.0, 0.0, 0.0916, 0.0, 93.0, 321.0, 321.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [153.0, 70.0, 0.0, 0.0916, 0.0, 93.0, 321.0, 321.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [153.0, 154.0, 0.071, 0.2841, 0.0054, 50.0, 83.0, 83.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [153.0, 155.0, 0.043, 0.1856, 0.0038, 66.0, 86.0, 86.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [154.0, 156.0, 0.0155, 0.0379, 0.0008, 50.0, 66.0, 66.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [154.0, 160.0, 0.0102, 0.0429, 0.001, 50.0, 85.0, 85.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [155.0, 156.0, 0.0176, 0.0822, 0.0014, 66.0, 89.0, 89.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [156.0, 157.0, 0.053, 0.1273, 0.0022, 33.0, 65.0, 65.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [157.0, 55.0, 0.0, 0.0827, 0.0, 150.0, 355.0, 355.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [157.0, 158.0, 0.0489, 0.1404, 0.0028, 50.0, 71.0, 71.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [158.0, 159.0, 0.0339, 0.0664, 0.0012, 50.0, 59.0, 59.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [159.0, 160.0, 0.019, 0.0811, 0.012, 50.0, 86.0, 86.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [161.0, 162.0, 0.0022, 0.0103, 0.0054, 208.0, 208.0, 208.0, 0.0, 0.0, 1.0, -30.0, 30.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.532556, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.409326, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.040386, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.686835, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.489977, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 6.111723, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.934184, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.747826, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.377006, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.373082, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 15.234482, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 11.354352, 0.0]
  ]
}
