{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "CASE1888RTE",
    "AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "This case accurately represents the size and complexity of French",
    "very high voltage transmission network.",
    "Part of this data was sampled in the offline platform of iTesla.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "When publishing results using this data, please cite:",
    "C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,",
    "\"AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "http://arxiv.org/abs/1603.01533",
    "Contacts (primary contact for this file : Jean Maeght):",
    "Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "firstname.lastname@rte-france.com",
    "Réseau de Transport d'Electricité (French Transmission System Operator)",
    "Département Expertise Système, Immeuble \"Le Colbert\"",
    "9 rue de la Porte de Buc, 78000 Versailles Cedex, France",
    "March 4th, 2016",
    "Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NUC",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NUC",
    "PEL",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NUC",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NUC",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NUC",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NUC",
    "PEL",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NUC",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NUC",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         ub",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    59  -     2.84",
    "INFO    : NUC    11  -    10.24",
    "INFO    : SYNC   1   -     0.00",
    "INFO    : COW    85  -    68.62",
    "INFO    : NG     141 -    18.31",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8796137986 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.818703137 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.867752621 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.230210442 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.337641818 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2038726268 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.7787950427 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5864452312 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.5869886664 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.922604625 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.3476059624 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.72110041 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.4198609547 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6014380631 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5695643787 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.9935534466 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.3355994846 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.9372297936 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7577525421 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.622514591 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.4067867036 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.9118059322 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4835164683 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.3233765854 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7447304086 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.975616129 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 48.0705375163 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.022895927 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.7724892666 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1547857219 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0036626919 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.811092674 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3017940134 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8609559846 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.918112975 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9624671716 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.8595822234 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5898075758 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.660131885 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 89.7943023526 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0950304315 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4732338382 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1795326654 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.557899113 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.4075263074 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.630609419 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.533424244 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 126.01011796 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.74540814149 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.069234257 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4200735476 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8851212472 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8336630081 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.43155798 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.989784202 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.195580879 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 65.052206829 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.9241153776 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5646274588 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.4500816307 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.82363164 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.4147814179 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.2158420429 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0151355981 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5988694833 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.8290219266 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.0786055207 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.5214945792 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.0471128425 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.295844773 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.1340643 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.5795403653 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.3128180856 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.6703032954 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.5339011781 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.652078669 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.1437775537 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.1199920524 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.4217747203 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.6609034904 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 5.66766430294 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7979165288 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.357262657 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.92570099 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9118927751 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.504481211 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8797278587 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.6674422513 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6447987584 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.151990202 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.6250877353 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.773173711 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 129.451325331 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.4363129576 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0916701873 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.4018585824 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.6622585433 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5416636989 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.4694150848 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3116891418 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.347718573 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.5473686506 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 2.85980829948 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.86497209293 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.4971520269 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7892068902 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.540538811 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.79360026061 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.0839951414 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.2973405059 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.4053658928 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.7625346169 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5456209418 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.6167381765 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.6170687411 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.884527902 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7212106818 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.9110633292 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.3835654584 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.2819710192 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.2531671562 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.8538962959 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.3847888157 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.75883986377 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.45722857 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.3146997303 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4290723451 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.2737206059 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.1764575306 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2997418447 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.076736751 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.5888305912 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.3182774488 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.6804118856 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.6333826467 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4753688112 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.0793499983 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.6658597612 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.8787142823 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.9523031698 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3590335592 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3530152468 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.1110967509 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 41.6522746898 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4412457518 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.7979558507 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.7866733422 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.501633322 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.1840676196 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.2429974135 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.732720425 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.07294355245 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 7.1901429648 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.024814414 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.973758544 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.864221499 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.841827202 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.668799042 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.1913837591 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.011895303 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.4747345252 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.499177038 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8897762001 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.696300828 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.9805339138 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.4088534671 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1668950979 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1307303814 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.1393486608 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.693045847 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.81381504624 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.239496375 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.0586102294 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.9773377567 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.0020612111 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.4124440826 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3856210441 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.9376039318 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5886439502 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.788285585 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.1804891259 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.1186677329 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2359654399 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3086273633 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.3313284734 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.9236337896 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7873851794 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.799925399 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.358723251 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.839231913 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4700488439 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.967567549 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.113942365 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.2224931619 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.6472190087 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.342462877 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.2156851947 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.344190922 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.3093248169 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4039455035 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.713088254 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.1356216247 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.84740693 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.3280975961 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.772212239 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.9283209991 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.0469771314 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.2154228893 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1516773834 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2565896892 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.2657713027 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.3860475809 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.4338259491 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.5513926566 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.394640018 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.6578125324 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.8256535034 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4445184137 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 77.2098224265 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7183915877 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.3695779704 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.44328777997 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4444141451 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.3073703873 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.8844726272 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.7035378818 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.1215479531 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.5812952967 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.669454458 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.14246681475 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.9064035476 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2492726928 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.6626389514 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.3204952444 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.50835369544 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 40.5213800836 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.1239451419 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.6366073742 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.5350483235 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.347589692 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.4048446998 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.1862066138 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2227808356 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.5389225903 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.8221518223 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.5708487223 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.606153566 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.660534565 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.9744706567 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.9580458405 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.0290095055 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 39.3243848387 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.3609405441 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8463379209 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.5464778572 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.5130568091 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8275092372 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.0453735002 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.987833228 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.9780026846 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8650772798 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.1420436192 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.3090314117 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.3592161001 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.012933013 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.381701096 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 37.9903945241 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.0596416206 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 6.47426959581 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8618960466 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.4298195141 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.6933322081 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.4467105839 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.4616747874 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.875628359 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.385004191 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 126.688114317 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6409650427 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.0348605566 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.601688073 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.7559441668 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 40.3794881088 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.1978452508 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.9610590064 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1338232603 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7901652823 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.4058772328 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1442245198 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6436635772 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.29360485 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.5894523334 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3361694398 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.0222356482 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.7192122831 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2690799181 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6524893459 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Transformer 1833-1 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 29-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 675-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 30-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 142-3 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 677-3 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1048-4 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 101-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 286-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 329-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 737-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1330-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 102-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 316-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 882-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 103-7 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-7 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 113-9 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1134-9 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 346-10 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 345-10 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 106-11 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 758-12 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-12 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-13 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-13 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 39-14 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1428-14 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-16 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-15 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1428-17 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1432-17 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 39-17 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 869-18 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-18 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-20 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-19 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-21 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 476-22 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1497-22 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 69-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 446-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 605-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 987-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-25 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-25 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 123-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1479-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1500-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 289-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 307-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1451-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 289-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 307-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 307-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 960-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1269-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1270-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1270-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 212-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 326-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1153-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 343-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1257-35 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-35 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 846-36 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 846-36 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 228-37 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 477-38 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-38 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 134-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 195-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 208-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 296-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 296-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-42 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-43 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-44 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1521-44 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-44 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1524-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1321-46 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1429-46 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 49-48 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 49-47 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 298-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 318-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 370-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 608-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1227-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1381-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1378-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1169-50 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 704-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 404-52 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-52 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 459-53 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 765-53 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1529-53 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-54 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-54 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 320-1827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 813-1827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1287-1827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 461-57 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-57 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1429-58 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-60 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-59 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 713-61 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-62 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 998-63 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 342-65 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 894-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-66 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1397-67 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-67 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 404-69 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 469-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-69 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1480-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 470-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 556-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1421-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 203-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 375-71 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 403-71 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 982-71 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-73 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 387-75 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-75 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 78-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 300-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 302-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 301-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-78 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-78 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-79 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1430-80 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 745-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1432-82 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-83 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 181-84 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-84 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1186-85 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1187-85 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-86 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-86 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 519-87 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 870-87 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1300-88 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-88 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-88 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 283-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 467-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 729-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1335-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1433-90 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 376-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1489-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 934-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1347-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 935-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1347-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 937-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 936-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1149-96 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 149-97 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 680-98 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 701-98 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-99 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-100 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 616-101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 231-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 232-1828 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 628-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 627-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-106 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 122-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 872-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1168-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1405-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1436-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1128-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 597-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1216-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-109 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 145-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 227-111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-112 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-112 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 297-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 371-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-114 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1435-114 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 394-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 413-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 132-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 131-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 774-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 133-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-119 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1031-119 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-120 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1021-120 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-121 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-121 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 622-123 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 716-124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1487-124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 157-126 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-130 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-127 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-128 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-129 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 839-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 890-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 915-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 838-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 916-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 408-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 811-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 812-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1241-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 263-138 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-138 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 376-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 416-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1279-141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 376-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 986-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 919-142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1336-142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1336-142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-144 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 813-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1524-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 517-148 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-149 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 416-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 871-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 181-151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 354-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 494-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 918-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 153-152 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 983-155 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 438-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 437-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 979-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 390-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 978-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 390-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 390-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 980-159 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 947-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 164-163 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 164-161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 164-162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1007-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1500-165 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 658-166 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 574-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1460-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1542-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 282-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-168 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-168 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-169 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-170 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1440-171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-181 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 769-182 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1082-182 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-186 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-185 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-183 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-184 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-187 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 477-188 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 763-188 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1441-189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-190 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-191 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-192 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 674-194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 674-193 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1443-197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1452-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 493-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 586-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1183-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 267-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1212-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1328-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 229-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 708-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1176-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1833-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1833-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 447-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1156-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 477-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 763-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-206 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-206 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1025-207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 208-1829 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1189-208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 440-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1052-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1071-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1072-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1442-210 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 479-211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 196-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 218-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 251-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 567-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1338-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 544-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1443-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 263-215 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 357-215 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 260-216 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-216 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1443-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 425-220 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 425-219 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-221 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 448-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 479-223 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 614-225 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1030-1830 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 350-226 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 787-226 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 846-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 893-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 893-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-228 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-228 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-230 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-230 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 942-232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-233 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-234 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1446-235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1445-236 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 841-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1547-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 632-239 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1178-240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 386-242 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-243 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-244 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-245 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-246 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 997-247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 670-249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 784-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 784-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-252 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 949-252 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-255 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 991-255 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-253 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1494-255 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1495-255 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-253 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1469-254 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1470-254 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-258 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-258 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-257 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-257 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 295-261 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 348-261 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 357-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 363-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 363-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-269 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-268 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 500-271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 365-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 602-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 602-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1390-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1079-274 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 318-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 341-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1371-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1381-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1334-279 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 458-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 597-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1460-281 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1120-283 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1527-285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1526-284 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 557-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 398-288 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 398-287 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1169-289 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 406-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 896-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 945-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1115-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1409-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 406-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1408-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 406-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1067-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 861-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 860-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 294-291 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 308-291 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1068-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-292 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1383-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-292 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 294-292 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 308-291 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 839-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 348-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 810-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1057-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1359-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1488-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 556-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 556-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 342-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 371-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 895-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1130-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 370-298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1131-298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-299 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 794-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1057-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1413-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-304 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-305 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-306 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-306 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-307 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 759-307 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-307 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-309 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-311 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-310 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 516-312 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 667-312 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-313 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 767-313 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-313 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-314 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-315 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 999-316 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 442-317 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 610-317 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-319 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 359-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 658-321 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1364-321 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 708-323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 841-323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1405-324 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1030-325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-326 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 361-328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 941-328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 616-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 703-330 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-330 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1451-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-2072 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-2072 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 555-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1201-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1452-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1010-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1159-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1531-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 988-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 484-341 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1469-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1470-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 981-345 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-346 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 557-345 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-347 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 882-347 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 607-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1031-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1224-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 338-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1488-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 336-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 337-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 742-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 786-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 339-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 352-351 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-351 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 826-352 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 365-353 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-353 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 473-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 547-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 898-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 547-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 898-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-355 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 858-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 382-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 381-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 383-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 384-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-358 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 478-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 601-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 941-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1137-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1166-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1182-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1258-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1531-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 478-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 988-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1166-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1343-363 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1343-363 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 527-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 557-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 933-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 996-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 657-366 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 605-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 722-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 533-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1106-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1433-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1501-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1519-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 890-369 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1080-369 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-369 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 573-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1133-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1294-370 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-373 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-373 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 512-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 660-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1026-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1117-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 660-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1026-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1116-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 530-378 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 574-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-380 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 397-386 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 467-386 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1113-386 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-387 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 598-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 865-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1322-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 443-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 963-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 443-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 601-392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 602-393 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1835-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-398 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1466-398 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1058-399 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1079-399 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-401 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-400 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 520-402 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-403 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-404 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-405 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1169-405 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-407 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-409 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1521-409 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 573-410 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 413-411 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-412 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-412 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 698-413 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1404-413 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-414 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-414 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1364-414 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 279-418 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1334-418 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-419 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 620-420 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 621-420 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1466-420 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1426-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 905-422 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-422 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1322-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 504-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 583-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1053-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1060-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 504-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1060-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 614-426 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-427 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-428 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-429 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-432 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 662-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1305-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1312-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1544-434 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 919-435 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 679-436 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 961-436 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 678-436 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-439 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1488-440 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-440 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 742-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 829-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1023-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-442 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 576-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 719-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 577-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 495-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1460-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-445 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 721-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 720-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 515-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1462-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-453 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1096-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-458 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 765-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1189-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1069-460 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1319-460 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1307-460 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 775-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 795-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 868-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 919-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1218-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1328-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 963-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 813-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1152-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1197-463 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-463 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1840-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1152-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1463-465 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-466 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 666-468 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1405-468 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-471 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 572-472 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 898-473 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1466-474 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 490-475 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 793-475 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-475 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 555-1832 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-476 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-477 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-478 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 473-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 494-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 798-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 938-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 938-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1200-480 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1200-481 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-482 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-483 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-486 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-488 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-485 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1292-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1468-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1467-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 615-490 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1468-492 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1467-491 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 586-493 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1261-495 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 500-496 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 500-497 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-499 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-498 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 503-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 926-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 502-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 501-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 713-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1099-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1207-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 669-506 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-507 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-510 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-508 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-509 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-511 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 756-512 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-512 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-513 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 865-513 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 904-513 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1144-513 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-513 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 710-515 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1287-515 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1441-515 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1407-516 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-519 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-521 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-520 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 522-1325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1092-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1436-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 925-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-525 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-525 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-528 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-528 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-529 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-529 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-530 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1505-530 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1469-532 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1470-531 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-533 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1471-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-535 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 758-537 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-538 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-539 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-540 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-541 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1167-542 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 818-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1138-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1215-546 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-546 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 653-547 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 672-548 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-549 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 731-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 665-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1216-554 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 957-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 667-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1175-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1407-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-563 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-562 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-560 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-561 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-564 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1082-566 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-566 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-568 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1475-568 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-569 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-569 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 755-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 818-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 929-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 820-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1294-572 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1476-575 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1493-578 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1014-579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 701-582 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 753-582 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 644-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 769-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1162-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1192-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-585 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-585 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 903-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1219-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1220-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 679-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 979-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 678-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 978-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-592 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-593 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-591 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-588 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 820-594 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 610-598 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1451-599 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1258-601 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 609-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 754-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-603 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-603 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 664-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 604-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 732-606 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-606 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1230-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 744-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-611 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-613 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 648-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-617 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1505-622 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-624 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 607-625 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 647-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1042-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1422-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1462-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1423-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 756-629 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 672-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 807-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1135-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 671-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1136-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 638-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1033-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1033-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 637-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 639-635 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-635 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-635 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 884-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1480-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 883-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-641 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-642 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 737-643 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-645 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-645 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-646 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 738-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1129-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 738-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1529-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-648 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-650 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 733-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 890-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 911-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1375-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-652 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 816-652 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1015-654 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1495-654 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-656 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-655 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1517-657 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 744-658 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-658 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-659 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 631-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1419-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 630-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1418-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 917-663 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1316-663 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1315-662 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-665 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 728-666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 799-666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 746-668 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 926-668 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1096-669 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-669 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-670 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1476-673 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1206-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1206-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-675 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 811-676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 748-680 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 815-680 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-683 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-684 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-681 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-682 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-686 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-685 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 926-687 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-687 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-690 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-691 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-694 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 740-695 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-695 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-696 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 869-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1252-698 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1498-698 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-698 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 837-700 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1490-699 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1507-701 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-702 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1493-707 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 957-1833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1118-1833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-709 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1051-710 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-711 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-711 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1441-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1452-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1004-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1066-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1065-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1064-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-715 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1035-715 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 946-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-718 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-718 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-719 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-725 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-723 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-724 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1494-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-729 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1114-730 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1327-730 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-730 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-731 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1497-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-733 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-734 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 807-735 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-736 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1412-737 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1548-737 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-737 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1537-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-740 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 822-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 823-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-746 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1288-746 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-746 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1191-748 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1507-748 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-748 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1256-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 987-751 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1338-752 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 973-753 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-757 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 894-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1105-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1372-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 943-760 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-761 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-761 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-762 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 933-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 989-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 992-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 933-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-764 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1324-765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1323-765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1838-765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1202-767 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 880-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1162-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 877-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 878-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-771 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-771 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 831-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 830-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1163-774 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-774 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-775 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1342-775 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-776 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-776 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1500-777 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1501-778 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1487-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1513-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 946-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-783 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1544-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-788 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1434-788 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 953-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-793 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1359-794 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-796 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-797 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-798 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1435-800 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1076-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1077-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1078-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1503-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1504-804 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1295-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1295-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 873-806 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-806 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1505-808 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-809 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1183-810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1190-810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 819-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1510-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 909-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 968-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1290-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1426-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 970-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1291-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 969-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 971-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1005-815 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1321-817 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 844-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1241-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-819 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1479-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 843-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 841-824 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-824 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1218-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1233-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-829 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1507-832 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 837-834 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1165-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-835 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-837 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1165-835 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1490-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-839 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-838 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-838 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1112-842 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 929-844 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 954-844 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1021-845 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1266-846 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-847 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1279-847 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-851 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-851 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-857 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-858 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1432-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 864-862 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-862 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 863-862 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1508-866 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1509-867 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 872-868 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-869 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 959-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-871 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1163-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1375-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1510-875 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1374-876 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-876 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 897-881 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-885 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 887-886 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1156-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-888 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 967-889 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1361-891 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-891 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-890 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-890 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1124-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1123-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1387-896 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 921-897 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1356-898 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1376-898 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1056-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1056-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-900 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-901 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1206-902 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1413-904 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1272-903 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 923-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-906 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1105-907 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-908 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1510-909 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-913 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-914 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-912 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1306-917 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1311-917 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1184-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1503-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 998-920 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1264-921 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1130-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1203-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1204-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-924 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-925 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-925 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-925 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 928-926 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 927-926 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1222-930 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1834-933 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 985-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 984-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-939 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-940 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 981-943 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-944 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1513-946 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-947 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-948 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-948 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 951-950 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 952-950 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1176-953 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1275-955 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1118-957 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1149-958 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1149-958 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1154-959 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1391-961 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1105-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1430-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1471-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1373-965 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 991-972 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1202-972 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-974 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1145-976 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-980 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-980 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1157-982 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1536-982 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1546-983 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1171-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1172-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1209-988 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1103-992 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-993 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-994 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1407-996 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1155-998 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1254-999 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-1000 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1000-431 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1517-1001 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-1002 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-1003 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1489-1003 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1195-1008 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1194-1008 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1221-1010 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 956-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1157-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1292-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1477-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1494-1015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-1015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1468-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1440-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1467-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 949-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1158-1017 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1017 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-1017 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1107-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1143-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-1027 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1269-1027 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1192-1028 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1028 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1146-1029 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-1029 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-1030 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1285-1031 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-1033 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1140-1033 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1143-1033 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 932-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1095-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1231-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-1036 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1519-1037 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1205-1040 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-1040 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1521-1040 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-1043 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-1044 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-1049 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1463-1050 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1047-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1046-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1273-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1045-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-1053 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1100-1054 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-1055 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-1055 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1056 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1056 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1457-1058 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-1061 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-1062 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1062 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1331-1070 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1317-1069 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1313-1070 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1074 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1073 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1326-1079 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1501-1079 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-1080 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-1081 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1085-1082 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1083-1082 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1084-1082 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-1086 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-1088 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-1087 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1222-1089 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-1093 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-1093 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-1095 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1304-1096 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1527-1098 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1526-1097 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-1101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1207-1101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1519-1103 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-1104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-1105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-1104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-1106 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-1107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-1108 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1290-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1291-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1237-1113 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-1114 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-1115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-1120 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1142-1121 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1217-1121 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-1121 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1161-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1534-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-1132 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-1135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-1136 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1139 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-1140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1532-1141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1322-1144 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1304-1145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-1146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1534-1147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1534-1147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-1148 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-1148 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1434-1149 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-1151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1357-1152 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-1153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-1154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1548-1155 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-1156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1477-1157 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1536-1157 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-1158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1536-1160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1440-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1296-1173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-1173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-1174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1383-1174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1537-1177 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-1179 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-1184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1532-1184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1406-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1228-1188 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1544-1193 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1334-1836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1357-1197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1388-1196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1509-1196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1503-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1532-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1252-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1208-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-1208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-1210 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-1211 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-1213 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1397-1215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-1217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1442-1222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-1223 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1473-1223 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-1224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-1226 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-1229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-1231 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-1232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-1235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-1234 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-1238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-1239 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-1243 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1250 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-1253 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-1253 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-1255 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-1256 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1184-1258 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1475-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1542-1261 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-1265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1278-1267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1277-1267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-1270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-1270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1546-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1277 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-1286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-1286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-1297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1463-1298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1376-1301 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1331-1308 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-1309 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-1310 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1331-1318 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-1326 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1504-1329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-1333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-1339 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1547-1340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-1344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1435-1348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1390-1353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1391-1353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-1358 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1457-1360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1537-1361 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-1364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1442-1366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-1366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1473-1366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1380-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1476-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1498-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-1382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1388-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1446-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1508-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1509-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1527-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1445-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1526-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1475-1387 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1430-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1471-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-1393 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-1400 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-1399 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-1398 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1421-1416 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-1424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-1429 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1493-1454 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-1522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 8-1576 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 8-1599 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 40-1551 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 40-1600 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 108-1601 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-1552 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-1577 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 168-1578 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 206-1553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 206-1579 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 250-1554 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 250-1580 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 258-1555 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 257-1602 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 258-1613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 257-1622 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 280-1556 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 280-1581 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 292-1603 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 308-1604 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 369-1623 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 421-1557 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 441-1614 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 441-1624 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 462-1558 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 462-1582 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-1583 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 603-1559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-1584 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-1605 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-1606 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-1560 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 786-1561 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 787-1585 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-1562 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-1586 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1563 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1607 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1615 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-1564 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-1588 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 839-1589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 838-1608 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 838-1616 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-1565 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-1590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 899-1566 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 899-1591 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1272-904 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1017-1567 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1017-1592 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1018-1609 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1018-1617 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-1568 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-1569 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-1593 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1158-1570 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1571 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1594 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1174-1572 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-1610 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-1618 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1216-1625 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-1573 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-1595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1611 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1619 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-1574 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-1596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1575 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1597 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1612 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1620 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1626 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-1598 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-1621 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-1627 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-1795 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-1796 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 981-1797 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-1798 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 36-1799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-1800 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-1801 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-1802 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-1803 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 70-1804 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-1805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-1806 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-1807 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1504-1808 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 216-1809 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-1810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-1811 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-1812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-1813 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-1814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 306-1815 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 37-1816 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-1817 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 345-1818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 7-1819 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 8-1820 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 346-1821 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1382-1822 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-1823 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-1824 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 216-1825 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 86-1826 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "INFO    :",
    "INFO    : === Line Capacity UB Model Notes ===",
    "INFO    : Updated Thermal Rating: on line 1048-4 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 905",
    "INFO    : Updated Thermal Rating: on line 1330-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3441",
    "INFO    : Updated Thermal Rating: on line 1350-5 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9629",
    "INFO    : Updated Thermal Rating: on line 106-11 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53862",
    "INFO    : Updated Thermal Rating: on line 123-27 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1479",
    "INFO    : Updated Thermal Rating: on line 212-33 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29203",
    "INFO    : Updated Thermal Rating: on line 1257-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 270",
    "INFO    : Updated Thermal Rating: on line 1439-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1408",
    "INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470",
    "INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2227",
    "INFO    : Updated Thermal Rating: on line 1282-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2077",
    "INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470",
    "INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2229",
    "INFO    : Updated Thermal Rating: on line 1281-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2074",
    "INFO    : Updated Thermal Rating: on line 1525-45 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2348",
    "INFO    : Updated Thermal Rating: on line 1321-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3004",
    "INFO    : Updated Thermal Rating: on line 1429-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4003",
    "INFO    : Updated Thermal Rating: on line 608-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169660",
    "INFO    : Updated Thermal Rating: on line 1429-58 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24825",
    "INFO    : Updated Thermal Rating: on line 1090-60 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970",
    "INFO    : Updated Thermal Rating: on line 1090-59 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970",
    "INFO    : Updated Thermal Rating: on line 713-61 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48541",
    "INFO    : Updated Thermal Rating: on line 342-65 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46138",
    "INFO    : Updated Thermal Rating: on line 1416-70 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 1648",
    "INFO    : Updated Thermal Rating: on line 1430-80 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306724",
    "INFO    : Updated Thermal Rating: on line 1186-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556",
    "INFO    : Updated Thermal Rating: on line 1187-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556",
    "INFO    : Updated Thermal Rating: on line 283-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1227",
    "INFO    : Updated Thermal Rating: on line 467-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 355",
    "INFO    : Updated Thermal Rating: on line 729-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 516",
    "INFO    : Updated Thermal Rating: on line 1335-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1069",
    "INFO    : Updated Thermal Rating: on line 376-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 903",
    "INFO    : Updated Thermal Rating: on line 1489-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1123",
    "INFO    : Updated Thermal Rating: on line 1062-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2026",
    "INFO    : Updated Thermal Rating: on line 1282-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1636",
    "INFO    : Updated Thermal Rating: on line 1062-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2043",
    "INFO    : Updated Thermal Rating: on line 1281-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1634",
    "INFO    : Updated Thermal Rating: on line 680-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 291",
    "INFO    : Updated Thermal Rating: on line 701-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 459",
    "INFO    : Updated Thermal Rating: on line 1232-100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155143",
    "INFO    : Updated Thermal Rating: on line 231-104 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 554-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1087",
    "INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1128",
    "INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1127",
    "INFO    : Updated Thermal Rating: on line 1216-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1979",
    "INFO    : Updated Thermal Rating: on line 854-109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13045",
    "INFO    : Updated Thermal Rating: on line 774-117 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 899",
    "INFO    : Updated Thermal Rating: on line 716-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1010",
    "INFO    : Updated Thermal Rating: on line 1487-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2109",
    "INFO    : Updated Thermal Rating: on line 839-136 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 2232",
    "INFO    : Updated Thermal Rating: on line 838-136 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2175",
    "INFO    : Updated Thermal Rating: on line 986-140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5617",
    "INFO    : Updated Thermal Rating: on line 517-148 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20021",
    "INFO    : Updated Thermal Rating: on line 181-151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19054",
    "INFO    : Updated Thermal Rating: on line 354-153 : Rate A, Rate B, Rate C , 935.0, 935.0, 935.0 -> 892",
    "INFO    : Updated Thermal Rating: on line 438-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954",
    "INFO    : Updated Thermal Rating: on line 437-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954",
    "INFO    : Updated Thermal Rating: on line 1500-165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 153231",
    "INFO    : Updated Thermal Rating: on line 776-168 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 639",
    "INFO    : Updated Thermal Rating: on line 760-169 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2065",
    "INFO    : Updated Thermal Rating: on line 1439-170 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8880",
    "INFO    : Updated Thermal Rating: on line 1438-172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1440-171 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99170",
    "INFO    : Updated Thermal Rating: on line 1242-186 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 183736",
    "INFO    : Updated Thermal Rating: on line 1243-185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170060",
    "INFO    : Updated Thermal Rating: on line 1242-183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275",
    "INFO    : Updated Thermal Rating: on line 1243-184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275",
    "INFO    : Updated Thermal Rating: on line 1238-200 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6053",
    "INFO    : Updated Thermal Rating: on line 1212-201 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3054",
    "INFO    : Updated Thermal Rating: on line 447-203 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785",
    "INFO    : Updated Thermal Rating: on line 1025-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 39366",
    "INFO    : Updated Thermal Rating: on line 1104-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22986",
    "INFO    : Updated Thermal Rating: on line 614-225 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4554",
    "INFO    : Updated Thermal Rating: on line 350-226 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1075",
    "INFO    : Updated Thermal Rating: on line 787-226 : Rate A, Rate B, Rate C , 1987.0, 1987.0, 1987.0 -> 1524",
    "INFO    : Updated Thermal Rating: on line 846-227 : Rate A, Rate B, Rate C , 736.0, 736.0, 736.0 -> 467",
    "INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1807",
    "INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1827",
    "INFO    : Updated Thermal Rating: on line 632-239 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21471",
    "INFO    : Updated Thermal Rating: on line 848-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27618",
    "INFO    : Updated Thermal Rating: on line 1178-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42153",
    "INFO    : Updated Thermal Rating: on line 386-242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4057",
    "INFO    : Updated Thermal Rating: on line 997-247 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20979",
    "INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1573",
    "INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1434",
    "INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1578",
    "INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1435",
    "INFO    : Updated Thermal Rating: on line 357-263 : Rate A, Rate B, Rate C , 1611.0, 1611.0, 1611.0 -> 1100",
    "INFO    : Updated Thermal Rating: on line 363-263 : Rate A, Rate B, Rate C , 1567.0, 1567.0, 1567.0 -> 1311",
    "INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2245",
    "INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2244",
    "INFO    : Updated Thermal Rating: on line 1120-283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3362",
    "INFO    : Updated Thermal Rating: on line 398-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154266",
    "INFO    : Updated Thermal Rating: on line 398-287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981",
    "INFO    : Updated Thermal Rating: on line 945-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3425",
    "INFO    : Updated Thermal Rating: on line 1409-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5192",
    "INFO    : Updated Thermal Rating: on line 1408-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5314",
    "INFO    : Updated Thermal Rating: on line 1260-292 : Rate A, Rate B, Rate C , 1566.0, 1566.0, 1566.0 -> 1490",
    "INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1720",
    "INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1735",
    "INFO    : Updated Thermal Rating: on line 1416-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451",
    "INFO    : Updated Thermal Rating: on line 1416-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451",
    "INFO    : Updated Thermal Rating: on line 342-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9991",
    "INFO    : Updated Thermal Rating: on line 895-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10322",
    "INFO    : Updated Thermal Rating: on line 1449-319 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320583",
    "INFO    : Updated Thermal Rating: on line 1405-324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2077",
    "INFO    : Updated Thermal Rating: on line 1010-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1110",
    "INFO    : Updated Thermal Rating: on line 1159-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8488",
    "INFO    : Updated Thermal Rating: on line 1531-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1054",
    "INFO    : Updated Thermal Rating: on line 1031-348 : Rate A, Rate B, Rate C , 558.0, 558.0, 558.0 -> 297",
    "INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1002",
    "INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996",
    "INFO    : Updated Thermal Rating: on line 786-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 633",
    "INFO    : Updated Thermal Rating: on line 1531-361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19617",
    "INFO    : Updated Thermal Rating: on line 1166-362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 557-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 933-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 555",
    "INFO    : Updated Thermal Rating: on line 657-366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167",
    "INFO    : Updated Thermal Rating: on line 1080-369 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 1648",
    "INFO    : Updated Thermal Rating: on line 1365-369 : Rate A, Rate B, Rate C , 1307.0, 1307.0, 1307.0 -> 1080",
    "INFO    : Updated Thermal Rating: on line 512-374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1117-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27378",
    "INFO    : Updated Thermal Rating: on line 1116-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27596",
    "INFO    : Updated Thermal Rating: on line 530-378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23964",
    "INFO    : Updated Thermal Rating: on line 397-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23302",
    "INFO    : Updated Thermal Rating: on line 467-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 479",
    "INFO    : Updated Thermal Rating: on line 1113-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461",
    "INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932",
    "INFO    : Updated Thermal Rating: on line 963-390 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 944",
    "INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932",
    "INFO    : Updated Thermal Rating: on line 1835-395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19787",
    "INFO    : Updated Thermal Rating: on line 1090-401 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22551",
    "INFO    : Updated Thermal Rating: on line 1090-400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23186",
    "INFO    : Updated Thermal Rating: on line 520-402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26532",
    "INFO    : Updated Thermal Rating: on line 573-410 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38142",
    "INFO    : Updated Thermal Rating: on line 413-411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 314576",
    "INFO    : Updated Thermal Rating: on line 1426-421 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 1297",
    "INFO    : Updated Thermal Rating: on line 614-426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1044",
    "INFO    : Updated Thermal Rating: on line 961-436 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1517",
    "INFO    : Updated Thermal Rating: on line 1488-440 : Rate A, Rate B, Rate C , 541.0, 541.0, 541.0 -> 443",
    "INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2406",
    "INFO    : Updated Thermal Rating: on line 829-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1759",
    "INFO    : Updated Thermal Rating: on line 1023-441 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1245",
    "INFO    : Updated Thermal Rating: on line 1041-441 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1191",
    "INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2405",
    "INFO    : Updated Thermal Rating: on line 1352-443 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1934",
    "INFO    : Updated Thermal Rating: on line 775-461 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 827-461 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 274",
    "INFO    : Updated Thermal Rating: on line 776-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1482",
    "INFO    : Updated Thermal Rating: on line 963-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1546",
    "INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2287",
    "INFO    : Updated Thermal Rating: on line 1353-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996",
    "INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2289",
    "INFO    : Updated Thermal Rating: on line 572-472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85214",
    "INFO    : Updated Thermal Rating: on line 555-1832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 41198",
    "INFO    : Updated Thermal Rating: on line 1200-480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795",
    "INFO    : Updated Thermal Rating: on line 1200-481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795",
    "INFO    : Updated Thermal Rating: on line 1199-482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831",
    "INFO    : Updated Thermal Rating: on line 1199-483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831",
    "INFO    : Updated Thermal Rating: on line 489-487 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 489-486 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 489-488 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 489-485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1468-492 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032",
    "INFO    : Updated Thermal Rating: on line 1467-491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032",
    "INFO    : Updated Thermal Rating: on line 669-506 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3869",
    "INFO    : Updated Thermal Rating: on line 854-513 : Rate A, Rate B, Rate C , 509.0, 509.0, 509.0 -> 421",
    "INFO    : Updated Thermal Rating: on line 865-513 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 568",
    "INFO    : Updated Thermal Rating: on line 995-521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37106",
    "INFO    : Updated Thermal Rating: on line 559-528 : Rate A, Rate B, Rate C , 1253.0, 1253.0, 1253.0 -> 1246",
    "INFO    : Updated Thermal Rating: on line 1054-534 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206236",
    "INFO    : Updated Thermal Rating: on line 1472-535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1239-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467",
    "INFO    : Updated Thermal Rating: on line 1377-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610",
    "INFO    : Updated Thermal Rating: on line 672-548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59375",
    "INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1998",
    "INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1997",
    "INFO    : Updated Thermal Rating: on line 1126-553 : Rate A, Rate B, Rate C , 1695.0, 1695.0, 1695.0 -> 787",
    "INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1552",
    "INFO    : Updated Thermal Rating: on line 1352-553 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1543",
    "INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1597",
    "INFO    : Updated Thermal Rating: on line 1216-554 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2461",
    "INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1750.0, 1750.0, 1750.0 -> 873",
    "INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 2197.0, 2197.0, 2197.0 -> 873",
    "INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1192.0, 1192.0, 1192.0 -> 806",
    "INFO    : Updated Thermal Rating: on line 755-570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2747",
    "INFO    : Updated Thermal Rating: on line 1294-572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89765",
    "INFO    : Updated Thermal Rating: on line 1239-574 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471",
    "INFO    : Updated Thermal Rating: on line 1493-578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5016",
    "INFO    : Updated Thermal Rating: on line 701-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 463",
    "INFO    : Updated Thermal Rating: on line 753-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1026",
    "INFO    : Updated Thermal Rating: on line 644-584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6148",
    "INFO    : Updated Thermal Rating: on line 979-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335",
    "INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679",
    "INFO    : Updated Thermal Rating: on line 978-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335",
    "INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679",
    "INFO    : Updated Thermal Rating: on line 1242-603 : Rate A, Rate B, Rate C , 1662.0, 1662.0, 1662.0 -> 1168",
    "INFO    : Updated Thermal Rating: on line 1365-603 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1605",
    "INFO    : Updated Thermal Rating: on line 604-430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 756-629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38967",
    "INFO    : Updated Thermal Rating: on line 672-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50437",
    "INFO    : Updated Thermal Rating: on line 671-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40928",
    "INFO    : Updated Thermal Rating: on line 884-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8140",
    "INFO    : Updated Thermal Rating: on line 883-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8731",
    "INFO    : Updated Thermal Rating: on line 733-651 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1286",
    "INFO    : Updated Thermal Rating: on line 890-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926",
    "INFO    : Updated Thermal Rating: on line 891-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926",
    "INFO    : Updated Thermal Rating: on line 816-652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5963",
    "INFO    : Updated Thermal Rating: on line 1344-656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988",
    "INFO    : Updated Thermal Rating: on line 1345-655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988",
    "INFO    : Updated Thermal Rating: on line 1517-657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2204",
    "INFO    : Updated Thermal Rating: on line 799-666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785",
    "INFO    : Updated Thermal Rating: on line 1486-676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2283",
    "INFO    : Updated Thermal Rating: on line 748-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 411",
    "INFO    : Updated Thermal Rating: on line 815-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359",
    "INFO    : Updated Thermal Rating: on line 1314-690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148594",
    "INFO    : Updated Thermal Rating: on line 1314-691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981",
    "INFO    : Updated Thermal Rating: on line 892-693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184947",
    "INFO    : Updated Thermal Rating: on line 892-692 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169954",
    "INFO    : Updated Thermal Rating: on line 1491-694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48031",
    "INFO    : Updated Thermal Rating: on line 1507-701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 841",
    "INFO    : Updated Thermal Rating: on line 1394-709 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1476",
    "INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130",
    "INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130",
    "INFO    : Updated Thermal Rating: on line 1066-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104366",
    "INFO    : Updated Thermal Rating: on line 1065-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87644",
    "INFO    : Updated Thermal Rating: on line 946-716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529",
    "INFO    : Updated Thermal Rating: on line 955-725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975",
    "INFO    : Updated Thermal Rating: on line 955-723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128083",
    "INFO    : Updated Thermal Rating: on line 955-724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 120296",
    "INFO    : Updated Thermal Rating: on line 1494-727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83031",
    "INFO    : Updated Thermal Rating: on line 1528-729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 845",
    "INFO    : Updated Thermal Rating: on line 1114-730 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 455",
    "INFO    : Updated Thermal Rating: on line 1449-736 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 930",
    "INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547",
    "INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1476",
    "INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547",
    "INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1479",
    "INFO    : Updated Thermal Rating: on line 1191-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2312",
    "INFO    : Updated Thermal Rating: on line 1507-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 695",
    "INFO    : Updated Thermal Rating: on line 1511-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3453",
    "INFO    : Updated Thermal Rating: on line 973-753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1911",
    "INFO    : Updated Thermal Rating: on line 1121-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3468",
    "INFO    : Updated Thermal Rating: on line 989-763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432",
    "INFO    : Updated Thermal Rating: on line 1324-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46632",
    "INFO    : Updated Thermal Rating: on line 1323-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447",
    "INFO    : Updated Thermal Rating: on line 1838-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447",
    "INFO    : Updated Thermal Rating: on line 976-771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 939",
    "INFO    : Updated Thermal Rating: on line 1367-774 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1264",
    "INFO    : Updated Thermal Rating: on line 853-775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536",
    "INFO    : Updated Thermal Rating: on line 1487-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126",
    "INFO    : Updated Thermal Rating: on line 1513-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 225",
    "INFO    : Updated Thermal Rating: on line 946-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138",
    "INFO    : Updated Thermal Rating: on line 1044-798 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25728",
    "INFO    : Updated Thermal Rating: on line 1505-808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 309124",
    "INFO    : Updated Thermal Rating: on line 1290-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2130",
    "INFO    : Updated Thermal Rating: on line 1291-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2147",
    "INFO    : Updated Thermal Rating: on line 1005-815 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1610",
    "INFO    : Updated Thermal Rating: on line 1321-817 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5340",
    "INFO    : Updated Thermal Rating: on line 1241-818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063",
    "INFO    : Updated Thermal Rating: on line 1507-832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36286",
    "INFO    : Updated Thermal Rating: on line 1223-869 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2446",
    "INFO    : Updated Thermal Rating: on line 1375-874 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1275",
    "INFO    : Updated Thermal Rating: on line 897-881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301",
    "INFO    : Updated Thermal Rating: on line 887-886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310318",
    "INFO    : Updated Thermal Rating: on line 1365-891 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1005",
    "INFO    : Updated Thermal Rating: on line 1365-890 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1006",
    "INFO    : Updated Thermal Rating: on line 1387-896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1346",
    "INFO    : Updated Thermal Rating: on line 921-897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384",
    "INFO    : Updated Thermal Rating: on line 1232-901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37253",
    "INFO    : Updated Thermal Rating: on line 1104-906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975",
    "INFO    : Updated Thermal Rating: on line 1105-907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102466",
    "INFO    : Updated Thermal Rating: on line 1511-908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43088",
    "INFO    : Updated Thermal Rating: on line 962-913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874",
    "INFO    : Updated Thermal Rating: on line 962-914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874",
    "INFO    : Updated Thermal Rating: on line 962-912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52282",
    "INFO    : Updated Thermal Rating: on line 1264-921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461",
    "INFO    : Updated Thermal Rating: on line 1130-922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106960",
    "INFO    : Updated Thermal Rating: on line 1834-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14028",
    "INFO    : Updated Thermal Rating: on line 985-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192",
    "INFO    : Updated Thermal Rating: on line 984-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192",
    "INFO    : Updated Thermal Rating: on line 1513-946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373",
    "INFO    : Updated Thermal Rating: on line 1373-965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 1517-1001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151172",
    "INFO    : Updated Thermal Rating: on line 1496-1002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20343",
    "INFO    : Updated Thermal Rating: on line 976-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511",
    "INFO    : Updated Thermal Rating: on line 1489-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6284",
    "INFO    : Updated Thermal Rating: on line 956-1014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1771",
    "INFO    : Updated Thermal Rating: on line 1265-1035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 470",
    "INFO    : Updated Thermal Rating: on line 1522-1039 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5986",
    "INFO    : Updated Thermal Rating: on line 1523-1049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47367",
    "INFO    : Updated Thermal Rating: on line 1047-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682",
    "INFO    : Updated Thermal Rating: on line 1046-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682",
    "INFO    : Updated Thermal Rating: on line 1045-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123245",
    "INFO    : Updated Thermal Rating: on line 1100-1054 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29661",
    "INFO    : Updated Thermal Rating: on line 1164-1074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40590",
    "INFO    : Updated Thermal Rating: on line 1164-1073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42124",
    "INFO    : Updated Thermal Rating: on line 1368-1080 : Rate A, Rate B, Rate C , 1708.0, 1708.0, 1708.0 -> 1115",
    "INFO    : Updated Thermal Rating: on line 1085-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1083-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1084-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1188-1087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20973",
    "INFO    : Updated Thermal Rating: on line 1527-1098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53230",
    "INFO    : Updated Thermal Rating: on line 1526-1097 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67824",
    "INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1811",
    "INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1825",
    "INFO    : Updated Thermal Rating: on line 1237-1113 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 481",
    "INFO    : Updated Thermal Rating: on line 1528-1120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742",
    "INFO    : Updated Thermal Rating: on line 1142-1121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7269",
    "INFO    : Updated Thermal Rating: on line 1536-1160 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 56492",
    "INFO    : Updated Thermal Rating: on line 1365-1174 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1386",
    "INFO    : Updated Thermal Rating: on line 1228-1188 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16924",
    "INFO    : Updated Thermal Rating: on line 1334-1836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22038",
    "INFO    : Updated Thermal Rating: on line 1538-1210 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17958",
    "INFO    : Updated Thermal Rating: on line 1528-1211 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489",
    "INFO    : Updated Thermal Rating: on line 1365-1243 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 811",
    "INFO    : Updated Thermal Rating: on line 1439-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1313",
    "INFO    : Updated Thermal Rating: on line 1449-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522",
    "INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589",
    "INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589",
    "INFO    : Updated Thermal Rating: on line 1546-1271 : Rate A, Rate B, Rate C , 2450.0, 2450.0, 2450.0 -> 1390",
    "INFO    : Updated Thermal Rating: on line 1299-1278 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2158",
    "INFO    : Updated Thermal Rating: on line 1299-1277 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2153",
    "INFO    : Updated Thermal Rating: on line 1402-1400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1402-1399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1403-1398 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1421-1416 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 2203",
    "INFO    : Updated Thermal Rating: on line 1511-1429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3850",
    "INFO    : Updated Thermal Rating: on transformer 4-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265",
    "INFO    : Updated Thermal Rating: on line 8-1576 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1035",
    "INFO    : Updated Thermal Rating: on line 8-1599 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1035",
    "INFO    : Updated Thermal Rating: on transformer 2050-1551 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 919",
    "INFO    : Updated Thermal Rating: on line 40-1551 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1019",
    "INFO    : Updated Thermal Rating: on line 40-1600 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 997",
    "INFO    : Updated Thermal Rating: on transformer 2051-1552 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 596",
    "INFO    : Updated Thermal Rating: on transformer 2019-1578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 2086-1579 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 608",
    "INFO    : Updated Thermal Rating: on transformer 229-230 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566",
    "INFO    : Updated Thermal Rating: on transformer 241-242 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133",
    "INFO    : Updated Thermal Rating: on transformer 2030-1554 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384",
    "INFO    : Updated Thermal Rating: on transformer 2029-1580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 390",
    "INFO    : Updated Thermal Rating: on transformer 2031-1555 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 690",
    "INFO    : Updated Thermal Rating: on transformer 2025-1602 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 633",
    "INFO    : Updated Thermal Rating: on transformer 2046-1613 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 598",
    "INFO    : Updated Thermal Rating: on transformer 2032-1622 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 602",
    "INFO    : Updated Thermal Rating: on line 257-1602 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 956",
    "INFO    : Updated Thermal Rating: on line 258-1613 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040",
    "INFO    : Updated Thermal Rating: on line 257-1622 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1055",
    "INFO    : Updated Thermal Rating: on transformer 267-269 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1177",
    "INFO    : Updated Thermal Rating: on transformer 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 278-1556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 415",
    "INFO    : Updated Thermal Rating: on transformer 2062-1603 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 569",
    "INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168",
    "INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165",
    "INFO    : Updated Thermal Rating: on line 292-1603 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024",
    "INFO    : Updated Thermal Rating: on transformer 2047-1604 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 612",
    "INFO    : Updated Thermal Rating: on transformer 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162",
    "INFO    : Updated Thermal Rating: on transformer 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159",
    "INFO    : Updated Thermal Rating: on line 308-1604 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1053",
    "INFO    : Updated Thermal Rating: on transformer 327-328 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165",
    "INFO    : Updated Thermal Rating: on transformer 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153",
    "INFO    : Updated Thermal Rating: on transformer 2014-1623 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679",
    "INFO    : Updated Thermal Rating: on transformer 396-397 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133",
    "INFO    : Updated Thermal Rating: on line 421-1557 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 965",
    "INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153",
    "INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145",
    "INFO    : Updated Thermal Rating: on transformer 2020-1614 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 441-1614 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 942",
    "INFO    : Updated Thermal Rating: on line 441-1624 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 963",
    "INFO    : Updated Thermal Rating: on transformer 2033-1558 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 336",
    "INFO    : Updated Thermal Rating: on line 462-1558 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 926",
    "INFO    : Updated Thermal Rating: on line 462-1582 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 597",
    "INFO    : Updated Thermal Rating: on transformer 2021-1583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 639",
    "INFO    : Updated Thermal Rating: on transformer 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174",
    "INFO    : Updated Thermal Rating: on transformer 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174",
    "INFO    : Updated Thermal Rating: on transformer 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156",
    "INFO    : Updated Thermal Rating: on transformer 595-596 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200",
    "INFO    : Updated Thermal Rating: on transformer 595-597 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202",
    "INFO    : Updated Thermal Rating: on transformer 2015-1559 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 737",
    "INFO    : Updated Thermal Rating: on line 603-1559 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024",
    "INFO    : Updated Thermal Rating: on transformer 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221",
    "INFO    : Updated Thermal Rating: on transformer 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169",
    "INFO    : Updated Thermal Rating: on transformer 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157",
    "INFO    : Updated Thermal Rating: on transformer 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1159",
    "INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 657-658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166",
    "INFO    : Updated Thermal Rating: on transformer 701-702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 257",
    "INFO    : Updated Thermal Rating: on line 709-1584 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024",
    "INFO    : Updated Thermal Rating: on line 709-1605 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1015",
    "INFO    : Updated Thermal Rating: on transformer 716-717 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269",
    "INFO    : Updated Thermal Rating: on transformer 729-730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224",
    "INFO    : Updated Thermal Rating: on transformer 736-737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202",
    "INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 741-743 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313",
    "INFO    : Updated Thermal Rating: on transformer 2052-1606 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 293",
    "INFO    : Updated Thermal Rating: on transformer 2016-1560 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 301",
    "INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 295",
    "INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 317",
    "INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 319",
    "INFO    : Updated Thermal Rating: on transformer 783-784 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 886",
    "INFO    : Updated Thermal Rating: on transformer 2059-1561 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 357",
    "INFO    : Updated Thermal Rating: on transformer 2043-1585 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 786-1561 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 819",
    "INFO    : Updated Thermal Rating: on line 787-1585 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 910",
    "INFO    : Updated Thermal Rating: on transformer 2064-1587 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 357",
    "INFO    : Updated Thermal Rating: on transformer 2063-1607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 596",
    "INFO    : Updated Thermal Rating: on line 814-1563 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 956",
    "INFO    : Updated Thermal Rating: on line 814-1607 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1141",
    "INFO    : Updated Thermal Rating: on line 814-1615 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 952",
    "INFO    : Updated Thermal Rating: on line 821-1564 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087",
    "INFO    : Updated Thermal Rating: on line 821-1588 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1097",
    "INFO    : Updated Thermal Rating: on transformer 2078-1589 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626",
    "INFO    : Updated Thermal Rating: on transformer 2065-1616 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 614",
    "INFO    : Updated Thermal Rating: on transformer 836-839 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159",
    "INFO    : Updated Thermal Rating: on line 839-1589 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 952",
    "INFO    : Updated Thermal Rating: on line 838-1608 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1057",
    "INFO    : Updated Thermal Rating: on line 838-1616 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1049",
    "INFO    : Updated Thermal Rating: on transformer 2036-1565 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 374",
    "INFO    : Updated Thermal Rating: on transformer 2037-1590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 375",
    "INFO    : Updated Thermal Rating: on transformer 977-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 977-978 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316",
    "INFO    : Updated Thermal Rating: on transformer 2053-1567 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 603",
    "INFO    : Updated Thermal Rating: on transformer 2054-1609 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 600",
    "INFO    : Updated Thermal Rating: on transformer 1014-1018 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171",
    "INFO    : Updated Thermal Rating: on line 1017-1567 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040",
    "INFO    : Updated Thermal Rating: on line 1017-1592 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1117",
    "INFO    : Updated Thermal Rating: on line 1018-1609 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1053",
    "INFO    : Updated Thermal Rating: on line 1018-1617 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1072",
    "INFO    : Updated Thermal Rating: on transformer 1022-1023 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156",
    "INFO    : Updated Thermal Rating: on transformer 1040-1041 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1154",
    "INFO    : Updated Thermal Rating: on line 1041-1568 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 955",
    "INFO    : Updated Thermal Rating: on transformer 1079-1080 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1136",
    "INFO    : Updated Thermal Rating: on transformer 1109-1110 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177",
    "INFO    : Updated Thermal Rating: on transformer 2048-1593 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354",
    "INFO    : Updated Thermal Rating: on transformer 2049-1570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 604",
    "INFO    : Updated Thermal Rating: on line 1158-1570 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1110",
    "INFO    : Updated Thermal Rating: on transformer 2038-1572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 726",
    "INFO    : Updated Thermal Rating: on line 1174-1572 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1079",
    "INFO    : Updated Thermal Rating: on line 1181-1610 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 576",
    "INFO    : Updated Thermal Rating: on line 1180-1618 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 594",
    "INFO    : Updated Thermal Rating: on transformer 2039-1625 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 289",
    "INFO    : Updated Thermal Rating: on transformer 1237-1238 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243",
    "INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259",
    "INFO    : Updated Thermal Rating: on transformer 1264-1265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229",
    "INFO    : Updated Thermal Rating: on transformer 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148",
    "INFO    : Updated Thermal Rating: on transformer 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148",
    "INFO    : Updated Thermal Rating: on transformer 1276-1278 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 312",
    "INFO    : Updated Thermal Rating: on transformer 1276-1277 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 1280-1282 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159",
    "INFO    : Updated Thermal Rating: on transformer 1280-1281 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065",
    "INFO    : Updated Thermal Rating: on transformer 1289-1291 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 1289-1290 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 2040-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 603",
    "INFO    : Updated Thermal Rating: on line 1299-1611 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1042",
    "INFO    : Updated Thermal Rating: on line 1299-1619 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1051",
    "INFO    : Updated Thermal Rating: on transformer 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993",
    "INFO    : Updated Thermal Rating: on transformer 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991",
    "INFO    : Updated Thermal Rating: on transformer 1317-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on transformer 1313-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on transformer 1316-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on transformer 1315-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on line 1337-1574 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 601",
    "INFO    : Updated Thermal Rating: on transformer 1344-1347 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1175",
    "INFO    : Updated Thermal Rating: on transformer 1344-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1166",
    "INFO    : Updated Thermal Rating: on transformer 1345-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148",
    "INFO    : Updated Thermal Rating: on transformer 2055-1596 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 651",
    "INFO    : Updated Thermal Rating: on transformer 1373-1374 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251",
    "INFO    : Updated Thermal Rating: on transformer 2041-1575 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 605",
    "INFO    : Updated Thermal Rating: on transformer 2073-1612 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 599",
    "INFO    : Updated Thermal Rating: on transformer 2060-1620 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610",
    "INFO    : Updated Thermal Rating: on transformer 2042-1626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634",
    "INFO    : Updated Thermal Rating: on line 1386-1575 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1117",
    "INFO    : Updated Thermal Rating: on line 1386-1597 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1113",
    "INFO    : Updated Thermal Rating: on line 1386-1612 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051",
    "INFO    : Updated Thermal Rating: on line 1386-1620 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051",
    "INFO    : Updated Thermal Rating: on line 1386-1626 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 947",
    "INFO    : Updated Thermal Rating: on transformer 1389-1391 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 1389-1390 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 311",
    "INFO    : Updated Thermal Rating: on transformer 2056-1598 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 617",
    "INFO    : Updated Thermal Rating: on transformer 2079-1621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589",
    "INFO    : Updated Thermal Rating: on transformer 2057-1627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250",
    "INFO    : Updated Thermal Rating: on transformer 1393-1394 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159",
    "INFO    : Updated Thermal Rating: on line 1394-1598 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 945",
    "INFO    : Updated Thermal Rating: on line 1395-1621 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1113",
    "INFO    : Updated Thermal Rating: on transformer 1840-1426 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145",
    "INFO    : Updated Thermal Rating: on transformer 51-1844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 61-1630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 215",
    "INFO    : Updated Thermal Rating: on transformer 61-1631 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on transformer 73-1846 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 73-1632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 74-1847 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 74-1848 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 103-1852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on transformer 102-1854 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on transformer 132-1637 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 646",
    "INFO    : Updated Thermal Rating: on transformer 131-1638 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 646",
    "INFO    : Updated Thermal Rating: on transformer 133-1639 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 721",
    "INFO    : Updated Thermal Rating: on transformer 133-1640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 921",
    "INFO    : Updated Thermal Rating: on transformer 133-1641 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487",
    "INFO    : Updated Thermal Rating: on transformer 140-1642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 140-1643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on transformer 140-1855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 140-1644 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on transformer 140-1645 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on transformer 791-1646 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683",
    "INFO    : Updated Thermal Rating: on transformer 165-1647 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127",
    "INFO    : Updated Thermal Rating: on transformer 169-1861 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106",
    "INFO    : Updated Thermal Rating: on transformer 194-1653 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 194-1654 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 194-1655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 193-1656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 193-1657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 193-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 196-1863 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 196-1659 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 196-1660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 196-1661 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 197-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 197-1663 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 200-1865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70",
    "INFO    : Updated Thermal Rating: on transformer 218-1866 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 218-1664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 218-1665 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 218-1867 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 217-1666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 217-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 295-1670 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655",
    "INFO    : Updated Thermal Rating: on transformer 299-1873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589",
    "INFO    : Updated Thermal Rating: on transformer 299-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589",
    "INFO    : Updated Thermal Rating: on transformer 316-2022 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206",
    "INFO    : Updated Thermal Rating: on transformer 316-1876 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206",
    "INFO    : Updated Thermal Rating: on transformer 316-1877 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206",
    "INFO    : Updated Thermal Rating: on transformer 316-1878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206",
    "INFO    : Updated Thermal Rating: on transformer 15-1678 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467",
    "INFO    : Updated Thermal Rating: on transformer 16-1679 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467",
    "INFO    : Updated Thermal Rating: on transformer 608-1680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 307",
    "INFO    : Updated Thermal Rating: on transformer 338-1681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1558",
    "INFO    : Updated Thermal Rating: on transformer 416-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1882 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1884 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 384-1689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2512",
    "INFO    : Updated Thermal Rating: on transformer 392-1888 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173",
    "INFO    : Updated Thermal Rating: on transformer 400-1691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113",
    "INFO    : Updated Thermal Rating: on transformer 437-1693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396",
    "INFO    : Updated Thermal Rating: on transformer 438-1694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396",
    "INFO    : Updated Thermal Rating: on transformer 438-1695 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626",
    "INFO    : Updated Thermal Rating: on transformer 437-1696 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626",
    "INFO    : Updated Thermal Rating: on transformer 452-1697 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2485",
    "INFO    : Updated Thermal Rating: on transformer 451-1698 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2485",
    "INFO    : Updated Thermal Rating: on transformer 453-1699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2485",
    "INFO    : Updated Thermal Rating: on transformer 466-1701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 91",
    "INFO    : Updated Thermal Rating: on transformer 503-1702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 502-1703 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 501-1889 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 538-1890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 539-1891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 540-1892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 541-1706 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 565-1707 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 563-2026 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 562-1898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 561-1708 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 564-1709 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 567-1710 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on transformer 567-1711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on transformer 615-1721 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 747",
    "INFO    : Updated Thermal Rating: on transformer 1343-1906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1909 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1910 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1911 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 638-1723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683",
    "INFO    : Updated Thermal Rating: on transformer 637-1724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1518",
    "INFO    : Updated Thermal Rating: on transformer 683-1919 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 684-1920 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 681-1921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 682-1922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 686-1923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 685-1924 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 752-1726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 752-1727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 752-1728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 752-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 744-1729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 637",
    "INFO    : Updated Thermal Rating: on transformer 760-1931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262",
    "INFO    : Updated Thermal Rating: on transformer 760-1932 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184",
    "INFO    : Updated Thermal Rating: on transformer 760-1934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262",
    "INFO    : Updated Thermal Rating: on transformer 762-1935 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 762-1936 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 762-1937 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 768-1938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174",
    "INFO    : Updated Thermal Rating: on transformer 796-1730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 688",
    "INFO    : Updated Thermal Rating: on transformer 797-1731 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 688",
    "INFO    : Updated Thermal Rating: on transformer 809-1944 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 107-1732 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 968",
    "INFO    : Updated Thermal Rating: on transformer 861-1733 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595",
    "INFO    : Updated Thermal Rating: on transformer 860-1734 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595",
    "INFO    : Updated Thermal Rating: on transformer 880-1737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107",
    "INFO    : Updated Thermal Rating: on transformer 877-1738 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107",
    "INFO    : Updated Thermal Rating: on transformer 878-1739 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107",
    "INFO    : Updated Thermal Rating: on transformer 889-1741 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 920",
    "INFO    : Updated Thermal Rating: on transformer 918-1958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218",
    "INFO    : Updated Thermal Rating: on transformer 918-1959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218",
    "INFO    : Updated Thermal Rating: on transformer 928-1743 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110",
    "INFO    : Updated Thermal Rating: on transformer 943-1747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81",
    "INFO    : Updated Thermal Rating: on transformer 968-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475",
    "INFO    : Updated Thermal Rating: on transformer 970-1751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475",
    "INFO    : Updated Thermal Rating: on transformer 969-1752 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475",
    "INFO    : Updated Thermal Rating: on transformer 971-1753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605",
    "INFO    : Updated Thermal Rating: on transformer 974-2058 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99",
    "INFO    : Updated Thermal Rating: on transformer 1010-1756 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43",
    "INFO    : Updated Thermal Rating: on transformer 1047-1758 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 1046-1759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 1045-1760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 1048-1970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1048-1971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1048-1972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1048-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1075-1974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412",
    "INFO    : Updated Thermal Rating: on transformer 1076-1975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529",
    "INFO    : Updated Thermal Rating: on transformer 1077-1976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412",
    "INFO    : Updated Thermal Rating: on transformer 1078-1977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412",
    "INFO    : Updated Thermal Rating: on transformer 1085-1761 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on transformer 1083-1762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on transformer 1084-1978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on transformer 1138-1769 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121",
    "INFO    : Updated Thermal Rating: on transformer 1138-1770 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121",
    "INFO    : Updated Thermal Rating: on transformer 1141-1979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100",
    "INFO    : Updated Thermal Rating: on transformer 1142-1980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 1159-1771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43",
    "INFO    : Updated Thermal Rating: on transformer 1184-1993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354",
    "INFO    : Updated Thermal Rating: on transformer 482-1773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 869",
    "INFO    : Updated Thermal Rating: on transformer 480-1775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 855",
    "INFO    : Updated Thermal Rating: on transformer 481-1776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 862",
    "INFO    : Updated Thermal Rating: on transformer 1207-1996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129",
    "INFO    : Updated Thermal Rating: on transformer 1207-1997 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129",
    "INFO    : Updated Thermal Rating: on transformer 1210-2000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212",
    "INFO    : Updated Thermal Rating: on transformer 1217-1779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 1217-2002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 1247-1780 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1250-2028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1249-1781 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1248-1782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1254-2004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 1254-2023 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 1254-2024 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 1254-2005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 1333-1787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607",
    "INFO    : Updated Thermal Rating: on transformer 1333-1788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607",
    "INFO    : Updated Thermal Rating: on transformer 1332-1789 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607",
    "INFO    : Updated Thermal Rating: on transformer 1379-1790 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683",
    "INFO    : Updated Thermal Rating: on transformer 1378-1791 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683",
    "INFO    : Updated Thermal Rating: on transformer 1400-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99",
    "INFO    : Updated Thermal Rating: on transformer 1399-2011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99",
    "INFO    : Updated Thermal Rating: on transformer 1398-2012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99",
    "INFO    : Updated Thermal Rating: on transformer 1407-1793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209",
    "INFO    : Updated Thermal Rating: on transformer 1407-1794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 209",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 1\t: V=1.03149333, theta=-43.4924134 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 2\t: V=1.05203485, theta=-1.69989632 -> V=1.07552, theta=0.0",
    "INFO    : Bus 3\t: V=1.0448381, theta=-18.2673882 -> V=1.04444, theta=0.0",
    "INFO    : Bus 4\t: V=1.06460516, theta=-20.5923155 -> V=1.003335, theta=0.0",
    "INFO    : Bus 5\t: V=1.06160466, theta=-24.974129 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 6\t: V=1.06056279, theta=-25.2851419 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 7\t: V=1.05380777, theta=-21.4555758 -> V=1.072365, theta=0.0",
    "INFO    : Bus 8\t: V=1.05708339, theta=-22.5908652 -> V=1.072365, theta=0.0",
    "INFO    : Bus 9\t: V=1.04785952, theta=-36.52218 -> V=1.047395, theta=0.0",
    "INFO    : Bus 10\t: V=1.04436458, theta=-29.2139973 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 11\t: V=1.04319498, theta=-40.8700924 -> V=1.046665, theta=0.0",
    "INFO    : Bus 12\t: V=1.02281295, theta=-40.3898303 -> V=1.046665, theta=0.0",
    "INFO    : Bus 13\t: V=1.04317979, theta=-40.8672304 -> V=1.046665, theta=0.0",
    "INFO    : Bus 14\t: V=1.02894304, theta=-42.5999043 -> V=1.01626, theta=0.0",
    "INFO    : Bus 15\t: V=1.05264309, theta=-32.8339736 -> V=1.046665, theta=0.0",
    "INFO    : Bus 16\t: V=1.05264349, theta=-32.8339765 -> V=1.046665, theta=0.0",
    "INFO    : Bus 17\t: V=1.02901493, theta=-42.627265 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 18\t: V=1.03827721, theta=-34.821698 -> V=1.0414985, theta=0.0",
    "INFO    : Bus 19\t: V=1.03589153, theta=-40.9750755 -> V=1.046665, theta=0.0",
    "INFO    : Bus 20\t: V=1.03591814, theta=-40.9727768 -> V=1.046665, theta=0.0",
    "INFO    : Bus 21\t: V=1.04563856, theta=-37.729861 -> V=1.046665, theta=0.0",
    "INFO    : Bus 22\t: V=1.04526149, theta=-38.013764 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 23\t: V=1.02132076, theta=-46.8550416 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 25\t: V=1.05341127, theta=-16.9569828 -> V=1.046665, theta=0.0",
    "INFO    : Bus 27\t: V=1.02093389, theta=-19.8876317 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 28\t: V=1.03730024, theta=-35.8773947 -> V=1.046665, theta=0.0",
    "INFO    : Bus 29\t: V=1.05200172, theta=-1.68628576 -> V=1.07684, theta=0.0",
    "INFO    : Bus 30\t: V=1.05203048, theta=-1.66991411 -> V=1.07684, theta=0.0",
    "INFO    : Bus 31\t: V=1.04882932, theta=-5.02836666 -> V=1.046665, theta=0.0",
    "INFO    : Bus 33\t: V=1.03238586, theta=-5.81622313 -> V=1.046665, theta=0.0",
    "INFO    : Bus 34\t: V=1.04308498, theta=-40.784603 -> V=1.046665, theta=0.0",
    "INFO    : Bus 35\t: V=1.02288941, theta=-21.6110255 -> V=1.0233335, theta=0.0",
    "INFO    : Bus 36\t: V=1.06155485, theta=-30.7719291 -> V=1.04606, theta=0.0",
    "INFO    : Bus 37\t: V=1.06914917, theta=-28.3384744 -> V=1.076555, theta=0.0",
    "INFO    : Bus 38\t: V=1.04384914, theta=-38.1605038 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 2050\t: V=1.02504482, theta=-43.1806456 -> V=1.15, theta=0.0",
    "INFO    : Bus 39\t: V=1.0289438, theta=-42.3593003 -> V=1.0288895, theta=0.0",
    "INFO    : Bus 40\t: V=1.03444741, theta=-38.8153203 -> V=1.05263, theta=0.0",
    "INFO    : Bus 41\t: V=1.04164115, theta=-27.3301536 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 42\t: V=1.02663818, theta=-46.6229704 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 43\t: V=1.0264638, theta=-46.6671033 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 44\t: V=1.05486257, theta=-26.1320802 -> V=1.0447, theta=0.0",
    "INFO    : Bus 45\t: V=1.04812576, theta=-38.9307223 -> V=1.046665, theta=0.0",
    "INFO    : Bus 46\t: V=1.038, theta=-7.667229 -> V=1.004215, theta=0.0",
    "INFO    : Bus 47\t: V=1.0263661, theta=-41.311783 -> V=1.046665, theta=0.0",
    "INFO    : Bus 48\t: V=1.02636589, theta=-41.3117818 -> V=1.046665, theta=0.0",
    "INFO    : Bus 49\t: V=1.02636466, theta=-41.3117749 -> V=1.046665, theta=0.0",
    "INFO    : Bus 50\t: V=1.03638741, theta=-36.2197213 -> V=1.046665, theta=0.0",
    "INFO    : Bus 51\t: V=1.05188712, theta=-17.4043224 -> V=1.044445, theta=0.0",
    "INFO    : Bus 52\t: V=1.01896671, theta=-46.9184464 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 53\t: V=1.01034096, theta=-45.5670543 -> V=1.0288895, theta=0.0",
    "INFO    : Bus 54\t: V=1.01362701, theta=-43.3936365 -> V=1.05263, theta=0.0",
    "INFO    : Bus 55\t: V=1.02696752, theta=-5.12919002 -> V=1.046665, theta=0.0",
    "INFO    : Bus 56\t: V=1.0271573, theta=-5.13060801 -> V=1.046665, theta=0.0",
    "INFO    : Bus 1827\t: V=1.04260248, theta=-34.6579535 -> V=1.046665, theta=0.0",
    "INFO    : Bus 57\t: V=1.05354664, theta=-20.3612759 -> V=1.0113915, theta=0.0",
    "INFO    : Bus 58\t: V=1.03648193, theta=-7.87858801 -> V=1.00431, theta=0.0",
    "INFO    : Bus 59\t: V=1.02314002, theta=-2.05815662 -> V=1.046665, theta=0.0",
    "INFO    : Bus 60\t: V=1.02296855, theta=-2.05607045 -> V=1.046665, theta=0.0",
    "INFO    : Bus 61\t: V=1.02486847, theta=-2.91097833 -> V=1.033334, theta=0.0",
    "INFO    : Bus 62\t: V=1.02838774, theta=-44.8442595 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 63\t: V=1.06744633, theta=-26.4263846 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 64\t: V=1.02235895, theta=-40.5268336 -> V=1.046665, theta=0.0",
    "INFO    : Bus 65\t: V=1.04797022, theta=-36.5723751 -> V=1.046665, theta=0.0",
    "INFO    : Bus 66\t: V=1.05467372, theta=-17.6792601 -> V=1.044445, theta=0.0",
    "INFO    : Bus 67\t: V=1.03887262, theta=-32.7145163 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 68\t: V=1.02951107, theta=-46.2333151 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 69\t: V=1.02342882, theta=-46.4249539 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 70\t: V=1.0318011, theta=-44.4602666 -> V=1.05921, theta=0.0",
    "INFO    : Bus 71\t: V=1.03661923, theta=-41.0915733 -> V=1.046665, theta=0.0",
    "INFO    : Bus 72\t: V=1.03559998, theta=-40.0611412 -> V=1.046665, theta=0.0",
    "INFO    : Bus 73\t: V=1.04335905, theta=-5.37629191 -> V=1.033334, theta=0.0",
    "INFO    : Bus 74\t: V=1.0433684, theta=-5.3756094 -> V=1.033334, theta=0.0",
    "INFO    : Bus 75\t: V=1.04166114, theta=-5.85761588 -> V=1.046665, theta=0.0",
    "INFO    : Bus 76\t: V=1.05127602, theta=-21.5672592 -> V=1.04444, theta=0.0",
    "INFO    : Bus 77\t: V=1.04792325, theta=-16.6550615 -> V=1.07237, theta=0.0",
    "INFO    : Bus 78\t: V=1.05118552, theta=-21.616673 -> V=1.04444, theta=0.0",
    "INFO    : Bus 79\t: V=1.02331098, theta=-40.2941188 -> V=1.0469, theta=0.0",
    "INFO    : Bus 80\t: V=1.02331121, theta=-40.2982078 -> V=1.0469, theta=0.0",
    "INFO    : Bus 81\t: V=1.03217693, theta=-41.4880591 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 82\t: V=1.02481856, theta=-45.0281473 -> V=1.01562, theta=0.0",
    "INFO    : Bus 83\t: V=1.01752839, theta=-46.2166908 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 84\t: V=1.05114958, theta=-18.5175825 -> V=1.044445, theta=0.0",
    "INFO    : Bus 85\t: V=1.02932206, theta=-16.3727754 -> V=1.044445, theta=0.0",
    "INFO    : Bus 86\t: V=1.06749173, theta=-16.360036 -> V=1.07798, theta=0.0",
    "INFO    : Bus 87\t: V=1.04562791, theta=-13.9985911 -> V=1.044445, theta=0.0",
    "INFO    : Bus 88\t: V=1.05684667, theta=-17.6200243 -> V=1.044445, theta=0.0",
    "INFO    : Bus 89\t: V=1.02, theta=-12.0782361 -> V=1.0, theta=0.0",
    "INFO    : Bus 90\t: V=1.01562498, theta=-34.6787681 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 91\t: V=1.0442032, theta=-9.20439526 -> V=1.046665, theta=0.0",
    "INFO    : Bus 92\t: V=1.04784091, theta=-30.3617823 -> V=1.073685, theta=0.0",
    "INFO    : Bus 93\t: V=1.04819669, theta=-30.7872457 -> V=1.073685, theta=0.0",
    "INFO    : Bus 96\t: V=1.05246647, theta=-18.3716113 -> V=1.044445, theta=0.0",
    "INFO    : Bus 97\t: V=1.05271498, theta=-34.1174229 -> V=1.046665, theta=0.0",
    "INFO    : Bus 98\t: V=1.02595701, theta=-10.633136 -> V=1.0, theta=0.0",
    "INFO    : Bus 99\t: V=1.05109262, theta=-20.0623153 -> V=1.044445, theta=0.0",
    "INFO    : Bus 100\t: V=1.036, theta=-41.0134772 -> V=1.01647, theta=0.0",
    "INFO    : Bus 101\t: V=1.06130462, theta=-25.0525845 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 102\t: V=1.05730728, theta=-22.5507174 -> V=1.072365, theta=0.0",
    "INFO    : Bus 103\t: V=1.05390093, theta=-21.4221244 -> V=1.072365, theta=0.0",
    "INFO    : Bus 104\t: V=1.04342734, theta=-40.8553116 -> V=1.046665, theta=0.0",
    "INFO    : Bus 1828\t: V=1.03331865, theta=-42.0075156 -> V=1.046665, theta=0.0",
    "INFO    : Bus 105\t: V=1.0153912, theta=-37.0396936 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 106\t: V=1.04327481, theta=-40.8636252 -> V=1.046665, theta=0.0",
    "INFO    : Bus 107\t: V=1.03317069, theta=-24.414835 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 108\t: V=1.0448452, theta=-22.5790651 -> V=1.072365, theta=0.0",
    "INFO    : Bus 109\t: V=1.05363596, theta=-16.874679 -> V=1.044445, theta=0.0",
    "INFO    : Bus 110\t: V=1.04972999, theta=-38.4350145 -> V=1.04715, theta=0.0",
    "INFO    : Bus 111\t: V=1.07047513, theta=-24.3641392 -> V=1.04806, theta=0.0",
    "INFO    : Bus 112\t: V=1.036317, theta=-35.8006563 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 113\t: V=1.04783962, theta=-36.5197778 -> V=1.0474, theta=0.0",
    "INFO    : Bus 114\t: V=1.01859218, theta=-46.9856319 -> V=1.006667, theta=0.0",
    "INFO    : Bus 115\t: V=1.04478539, theta=-31.9620766 -> V=1.0414035, theta=0.0",
    "INFO    : Bus 117\t: V=1.04949781, theta=-30.8376086 -> V=1.072365, theta=0.0",
    "INFO    : Bus 119\t: V=1.02694981, theta=-29.5018375 -> V=1.04444, theta=0.0",
    "INFO    : Bus 2051\t: V=1.00159779, theta=-16.1870396 -> V=1.1, theta=0.0",
    "INFO    : Bus 120\t: V=1.05166038, theta=-15.901803 -> V=1.046665, theta=0.0",
    "INFO    : Bus 121\t: V=1.04809244, theta=-13.5762141 -> V=1.06579, theta=0.0",
    "INFO    : Bus 122\t: V=1.03371202, theta=-24.4313009 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 123\t: V=1.02448071, theta=-20.6158774 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 124\t: V=1.07264692, theta=-28.2815068 -> V=1.0000025, theta=0.0",
    "INFO    : Bus 125\t: V=1.034, theta=-11.0182488 -> V=1.01238, theta=0.0",
    "INFO    : Bus 126\t: V=1.05886575, theta=-9.67090844 -> V=1.04884, theta=0.0",
    "INFO    : Bus 127\t: V=1.0534005, theta=-9.63558802 -> V=1.078945, theta=0.0",
    "INFO    : Bus 128\t: V=1.05345569, theta=-9.63199227 -> V=1.078945, theta=0.0",
    "INFO    : Bus 129\t: V=1.05346235, theta=-9.62850865 -> V=1.078945, theta=0.0",
    "INFO    : Bus 130\t: V=1.05348025, theta=-9.64413157 -> V=1.078945, theta=0.0",
    "INFO    : Bus 131\t: V=1.04463475, theta=-31.8804036 -> V=1.0415585, theta=0.0",
    "INFO    : Bus 132\t: V=1.04466247, theta=-31.8527006 -> V=1.0415585, theta=0.0",
    "INFO    : Bus 133\t: V=1.04943382, theta=-30.7682197 -> V=1.072365, theta=0.0",
    "INFO    : Bus 134\t: V=1.02932303, theta=-43.7529806 -> V=1.0288895, theta=0.0",
    "INFO    : Bus 135\t: V=1.05322278, theta=-16.9207932 -> V=1.046665, theta=0.0",
    "INFO    : Bus 136\t: V=1.04793054, theta=-34.5469331 -> V=1.072365, theta=0.0",
    "INFO    : Bus 137\t: V=1.04090791, theta=-18.3030267 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 138\t: V=1.0403026, theta=-14.6191905 -> V=1.072365, theta=0.0",
    "INFO    : Bus 140\t: V=1.04785941, theta=-5.81393081 -> V=1.046665, theta=0.0",
    "INFO    : Bus 141\t: V=1.04713663, theta=-5.59951129 -> V=1.046665, theta=0.0",
    "INFO    : Bus 142\t: V=1.03825771, theta=-17.2895964 -> V=1.04444, theta=0.0",
    "INFO    : Bus 143\t: V=1.04357747, theta=-18.7041615 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 144\t: V=1.04355185, theta=-18.7086771 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 145\t: V=1.04972043, theta=-38.4186184 -> V=1.04698, theta=0.0",
    "INFO    : Bus 146\t: V=1.04889424, theta=-19.7144055 -> V=1.04739, theta=0.0",
    "INFO    : Bus 147\t: V=1.04889232, theta=-19.7143836 -> V=1.04739, theta=0.0",
    "INFO    : Bus 148\t: V=1.05119071, theta=-18.2332466 -> V=1.044445, theta=0.0",
    "INFO    : Bus 149\t: V=1.05270739, theta=-34.0423111 -> V=1.046665, theta=0.0",
    "INFO    : Bus 150\t: V=1.03628049, theta=-9.30143923 -> V=1.046665, theta=0.0",
    "INFO    : Bus 151\t: V=1.05024615, theta=-19.0576322 -> V=1.044445, theta=0.0",
    "INFO    : Bus 152\t: V=1.04381179, theta=-11.0161734 -> V=1.046665, theta=0.0",
    "INFO    : Bus 153\t: V=1.04380088, theta=-11.0190648 -> V=1.046665, theta=0.0",
    "INFO    : Bus 154\t: V=1.04306522, theta=-6.22228475 -> V=1.046665, theta=0.0",
    "INFO    : Bus 155\t: V=1.04527756, theta=-4.86384421 -> V=1.06579, theta=0.0",
    "INFO    : Bus 156\t: V=1.01779227, theta=-46.1312561 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 157\t: V=1.05885154, theta=-9.67076425 -> V=1.04883, theta=0.0",
    "INFO    : Bus 158\t: V=1.05343984, theta=-9.71002957 -> V=1.078945, theta=0.0",
    "INFO    : Bus 159\t: V=1.03810341, theta=-33.7186436 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 160\t: V=1.05228533, theta=-17.9863346 -> V=1.044445, theta=0.0",
    "INFO    : Bus 161\t: V=1.05124322, theta=-33.8015412 -> V=1.04444, theta=0.0",
    "INFO    : Bus 162\t: V=1.05124322, theta=-33.8015412 -> V=1.04444, theta=0.0",
    "INFO    : Bus 163\t: V=1.05125059, theta=-33.8017381 -> V=1.04444, theta=0.0",
    "INFO    : Bus 164\t: V=1.05124218, theta=-33.8015135 -> V=1.04444, theta=0.0",
    "INFO    : Bus 165\t: V=1.02155415, theta=-19.8388855 -> V=1.0111115, theta=0.0",
    "INFO    : Bus 166\t: V=1.02862428, theta=-28.96034 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 2019\t: V=0.961263558, theta=-20.2495099 -> V=1.15, theta=0.0",
    "INFO    : Bus 167\t: V=1.04509756, theta=-19.645302 -> V=1.044705, theta=0.0",
    "INFO    : Bus 168\t: V=1.04962397, theta=-15.8950978 -> V=1.078945, theta=0.0",
    "INFO    : Bus 169\t: V=1.065, theta=-24.8986609 -> V=1.0, theta=0.0",
    "INFO    : Bus 170\t: V=1.02141398, theta=-22.2635234 -> V=1.0233335, theta=0.0",
    "INFO    : Bus 171\t: V=1.03619839, theta=-40.8869822 -> V=1.046665, theta=0.0",
    "INFO    : Bus 172\t: V=1.03651623, theta=-40.8372725 -> V=1.046665, theta=0.0",
    "INFO    : Bus 173\t: V=1.01494319, theta=-46.3423742 -> V=0.9888895, theta=0.0",
    "INFO    : Bus 181\t: V=1.05024862, theta=-19.0356156 -> V=1.044445, theta=0.0",
    "INFO    : Bus 182\t: V=1.03299656, theta=-36.3585668 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 183\t: V=1.04359513, theta=-13.9192469 -> V=1.072365, theta=0.0",
    "INFO    : Bus 184\t: V=1.04013214, theta=-13.7300714 -> V=1.072365, theta=0.0",
    "INFO    : Bus 185\t: V=1.04015033, theta=-13.7337203 -> V=1.072365, theta=0.0",
    "INFO    : Bus 186\t: V=1.04358655, theta=-13.930155 -> V=1.072365, theta=0.0",
    "INFO    : Bus 187\t: V=1.03151341, theta=-45.3907842 -> V=1.006667, theta=0.0",
    "INFO    : Bus 188\t: V=1.04498229, theta=-37.598826 -> V=1.0377785, theta=0.0",
    "INFO    : Bus 189\t: V=1.03675304, theta=-31.5354079 -> V=1.04444, theta=0.0",
    "INFO    : Bus 190\t: V=1.04290358, theta=-25.4957831 -> V=1.07237, theta=0.0",
    "INFO    : Bus 191\t: V=1.04296248, theta=-25.5006182 -> V=1.07237, theta=0.0",
    "INFO    : Bus 192\t: V=1.03637178, theta=-41.2331636 -> V=1.046665, theta=0.0",
    "INFO    : Bus 193\t: V=1.04649206, theta=-6.21730893 -> V=1.033334, theta=0.0",
    "INFO    : Bus 194\t: V=1.04649206, theta=-6.21730893 -> V=1.033334, theta=0.0",
    "INFO    : Bus 195\t: V=1.02847573, theta=-44.3382842 -> V=1.0288895, theta=0.0",
