{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "CASE1951RTE",
    "AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "This case accurately represents the size and complexity of French",
    "very high voltage transmission network.",
    "Part of this data was sampled in the offline platform of iTesla.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "When publishing results using this data, please cite:",
    "C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,",
    "\"AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "http://arxiv.org/abs/1603.01533",
    "Contacts (primary contact for this file : Jean Maeght):",
    "Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "firstname.lastname@rte-france.com",
    "Réseau de Transport d'Electricité (French Transmission System Operator)",
    "Département Expertise Système, Immeuble \"Le Colbert\"",
    "9 rue de la Porte de Buc, 78000 Versailles Cedex, France",
    "March 4th, 2016",
    "Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "SYNC",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "SYNC",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         ub",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    79  -     6.76",
    "INFO    : NUC    8   -    10.16",
    "INFO    : SYNC   1   -    -0.01",
    "INFO    : COW    85  -    62.49",
    "INFO    : NG     218 -    20.60",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.053197991 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.1001442091 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.986053574 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.1209461853 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 2.93137358181 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.0368867787 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.524131796 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.461610543 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.828810753 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.9683082129 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.329140863 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.5092126774 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.6183712543 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.7813729684 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 96.3426447376 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8597054429 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4989783421 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2182543316 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1696399095 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.226031916 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.0740723767 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.597708744 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.384472047 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.7915635303 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.6952077861 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.6446734935 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.0541998636 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.769027844 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.7367069496 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9832466242 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9237005564 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.49807599 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.435397389 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4741221841 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.183844145 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.563930708 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.1400759428 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.52358637 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.666919023 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.621531054 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6581472578 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9466489778 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.486354943 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.5161902911 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.885448823 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5123768778 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.216393046 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5544583677 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8637123069 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.6080560573 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4569131553 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.0510581292 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.826646091 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.1019608268 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.337694404 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2757147534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5677197402 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.181730305 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.3109261743 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.331254864 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.55578521 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.5438774487 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.5000321216 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5349774529 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.900147187 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.5331612832 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.7974224001 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.0313213288 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.9315661441 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.24719896838 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.0879835357 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.9320345104 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.324900837 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2682355869 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7692055265 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5471773624 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.5247698575 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1544230164 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.082854998 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.0028529187 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.259853948 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3080115891 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8815429008 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.4729627948 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4550085994 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.942746454 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5156014736 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.6196525809 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.0188056914 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.0564001798 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.536945538 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7347852363 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.00901110438 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.4299332408 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.9508128039 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.7822417506 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.6166260452 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.6758514334 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.083701123 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.0452142888 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 85.5031882161 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.808600405 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.8628439771 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.4667726489 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.165448737 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.9148196093 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.752107101 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6306923356 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.5237391811 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.2404372504 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6880174936 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4718280971 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.064495222 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.204206012 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.470547033 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.7725875814 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6894027988 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.430598183 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.8477480522 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.1488089841 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.949040724 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.6545020713 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7171132028 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.3784483978 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.5685051131 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.486190626 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8054003346 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8876946011 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.8758875728 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.3531847051 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.7766650122 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.8658188198 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.73660576031 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.7308700858 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.6157395146 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 126.364019745 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.0486130804 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.4336778205 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.0176241373 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6804529715 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 7.58236004137 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3533160823 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.0013680921 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4851916188 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.93046953 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.776978447 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.3410365062 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7724981834 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.6918239268 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.101744514 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.3995620441 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6067099301 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.2828446158 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.988764948 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 70.1219141746 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.6358813561 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.3240899895 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2617901772 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2194727168 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.070570566 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.7783759314 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.8365916637 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.1394025731 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.7099605318 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.9327282153 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.9696402133 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4182510975 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.28614092732 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.9773395491 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.5240741956 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.3014754014 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.658187372 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1606590123 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0242393439 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6621097076 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2723320873 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 42.6384477933 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.848200946 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.3431044735 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.135998331 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.755787877 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.628594861 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.9272348105 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.015504319 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.511424955 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.631348079 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.3683399211 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.594277375 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.730260891 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 92.8579294651 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.356585377 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.9164154669 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1670224104 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.660798021 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.479053494 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.4950602666 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.3301198436 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4265782948 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.787245424 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1201297027 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.0685797612 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.043594382 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.6498813707 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.7798946325 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.4602022112 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.14647277591 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.89994700444 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.5944686975 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.3627612294 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.0993817906 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.14437457 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.6196768358 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.9369186548 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.0975307869 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.2540715003 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.0773657294 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3403151362 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.4831533353 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.115505406 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.6381168579 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.9943267797 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.9295297619 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.4323056615 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0834585786 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.915869419 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.005644815 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.174507127 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.0061568256 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.39486671 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.197921498 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4888147912 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 11.1420472043 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2233961816 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.9413363576 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.059198683 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.549206664 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.678106108 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.2144689776 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.836192309 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8220323503 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.313579933 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.1940943693 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7724140278 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.762170923 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.5096864569 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.2553918913 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.7594908801 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.756007596 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.9352785262 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.45919202 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.929506399 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9963027096 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.78200902 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.871928011 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.1747734953 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.1331845258 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.5903345202 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8541756138 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 7.71669519079 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.7313932375 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4820280445 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9313518282 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.253789301 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.6387103486 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2445959182 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.0975739932 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2328019003 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.624257438 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7872917397 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.3810528819 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.915913591 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.888039887 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.61094651606 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.88853999971 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7795746097 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4314189203 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.2760258487 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.7411862148 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.1775538072 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0562915079 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 129.472495277 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.0725223757 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.3906941723 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.6590079738 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.490594736 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6290712101 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.66055376452 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.7581653272 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.1713314173 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.4741706785 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.8864442438 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.1769907933 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 39.9840261055 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.1957202352 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.0548633495 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.8288166286 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8347000301 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.5444477732 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.8391467319 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0618134509 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.2179540016 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 90.7800407967 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.1808510854 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.9600784744 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.3558405478 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1506119602 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.026188095 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.6056910225 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.3041426176 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 58.2939820474 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.8338141307 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.5836283636 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.1032934785 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.1861802035 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.6808921786 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.624787315 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.5005912051 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.972422447 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1394883351 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.5620204947 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5252923204 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 87.0077379321 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.3454432501 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.2959912787 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.5963983484 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.663096943 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.277312865 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6331114596 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.5163011089 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.154034691 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.1258458386 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.9403099795 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.2013226256 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.0940102918 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.296670549 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.9877130929 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.7037927736 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.2125992182 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.2724430843 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.8926550324 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.10293886 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.5171027 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.8496354119 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.1239062868 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0760273214 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.9091359848 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1708347832 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.9476408578 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.4124702827 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.1363838105 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.8430692126 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.0872902348 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.400921924 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.0749144463 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.493514015 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.7675947891 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.3291417082 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.0730016455 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.827426396 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.47093016747 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.6921708819 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.2332003663 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2229509375 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0155093053 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.1962800011 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.8614067 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.1373937602 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.9124838493 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.0514247883 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.8690642616 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.7753971725 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7467566229 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.471899798 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1259513983 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8430112828 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.22231504538 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.0722711995 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.21491673 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.9439358796 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9768523265 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6097421192 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.8332024444 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.8300317599 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.5084121026 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.4703049181 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1972371351 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.7330162363 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.4602872953 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5866218826 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.5127085928 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Transformer 1833-1 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 29-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 675-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 30-2 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 142-3 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 677-3 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1048-4 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 101-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 286-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 329-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 737-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1330-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-5 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-6 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 102-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 316-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 882-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 103-7 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-8 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-7 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 113-9 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1134-9 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 346-10 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 345-10 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 106-11 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 758-12 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-12 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-13 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-13 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 39-14 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1428-14 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-16 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-15 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1428-17 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1432-17 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 39-17 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 869-18 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-18 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-20 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-19 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-21 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 476-22 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1497-22 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 69-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 446-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 605-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 987-23 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-25 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-26 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 123-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1479-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1500-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 289-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 307-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1451-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 289-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 307-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 307-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 960-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1269-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1270-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1270-31 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 212-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 326-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1153-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 344-2013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-2013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1257-35 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-35 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 846-36 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 846-36 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 228-37 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 477-38 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-38 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 134-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 195-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 208-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 296-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 296-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-40 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-42 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-43 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-44 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1521-44 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-44 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1524-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1321-46 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1429-46 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 49-48 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 49-47 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 277-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 298-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 318-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 370-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 608-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1227-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1381-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 277-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1378-49 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1169-50 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 704-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 404-52 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-52 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 459-53 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 765-53 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1529-53 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-54 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1417-54 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 97-1827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 320-1827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 813-1827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1287-1827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 461-57 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-57 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1429-58 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-60 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-59 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 713-61 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-62 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 998-63 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 342-65 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 894-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-66 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1397-67 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-67 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 404-69 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 469-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-69 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1480-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 470-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-68 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 556-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1421-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-70 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 203-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 375-71 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 403-71 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 982-71 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-73 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 387-75 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 842-75 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 78-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 300-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 302-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 301-77 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-78 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-78 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-79 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1430-80 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 745-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1432-82 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-83 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 181-84 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 855-84 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1186-85 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1187-85 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-86 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-86 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 519-87 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 870-87 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1300-88 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-88 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-88 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 283-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 467-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 729-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1335-89 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1433-90 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 376-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1489-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 934-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1347-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 935-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1347-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 937-92 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 936-93 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1149-96 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 149-97 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 680-98 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 701-98 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-99 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-100 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 616-101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 231-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 232-1828 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 628-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 627-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-106 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 122-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 872-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1168-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1405-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1436-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1128-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 597-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1216-108 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-109 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 145-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 227-111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-112 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-112 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 297-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 371-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-114 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1435-114 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 394-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 413-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 132-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 131-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 774-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 133-117 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-119 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1030-119 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-120 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1021-120 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-121 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-121 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 622-123 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 716-124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1487-124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 157-126 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-130 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-127 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-128 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 158-129 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 839-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 890-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 915-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 838-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 916-136 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 408-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 811-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 812-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1241-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-137 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 263-138 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-138 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 376-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 416-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1279-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 376-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 986-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 919-142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1336-142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1336-142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-144 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 813-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1524-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 517-148 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-149 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 416-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 871-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 181-151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 354-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 494-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 918-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 153-152 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 983-155 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 438-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 437-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 979-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 390-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 978-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 390-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 390-158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 980-159 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 947-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 164-163 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 164-161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 164-162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1007-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1500-165 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 658-166 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 574-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1460-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1542-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 282-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-168 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-168 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-169 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-170 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1440-171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-179 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-177 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-176 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-180 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-181 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 769-182 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1082-182 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-186 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-185 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-183 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-184 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-187 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 477-188 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 763-188 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1441-189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-190 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-191 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-192 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 674-194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 674-193 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1443-197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1452-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 493-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 586-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1183-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 267-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1212-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1328-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 229-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 708-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1176-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1833-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1833-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 447-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1156-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 477-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 763-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-206 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-206 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1025-207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 208-1829 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1189-208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 440-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1052-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1071-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1072-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1442-210 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 479-211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 196-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 218-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 251-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 567-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1338-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 544-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1443-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 263-215 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 357-215 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 260-216 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-216 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1443-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 425-220 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 425-219 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-221 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 448-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 479-223 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 614-225 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1030-1830 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 350-226 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 787-226 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 846-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 893-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 893-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-228 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-228 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-230 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-230 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 942-232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-233 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-234 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1446-235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1445-236 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 841-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1547-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 632-239 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1178-240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 386-242 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-243 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-244 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-245 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-246 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 997-247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 670-249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 784-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 784-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-250 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-252 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 949-252 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-256 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 991-256 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-253 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1494-256 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1495-256 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-253 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1469-255 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1470-254 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-258 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-258 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-257 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-257 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 295-261 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 348-261 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 357-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 363-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 363-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-269 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-268 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 500-271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 365-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 602-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 602-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1390-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 705-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-273 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1079-274 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 318-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 341-277 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1371-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1381-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1334-279 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 458-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 597-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1460-281 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1120-283 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1837-283 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1527-285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1526-284 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 557-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 398-288 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 398-287 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1169-289 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 406-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 896-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 945-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1115-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1409-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 406-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1408-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 406-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1067-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 861-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 860-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 294-291 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 308-291 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1068-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-292 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1383-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-292 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 294-292 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 308-291 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 839-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-293 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 348-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 810-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1057-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1359-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1488-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 556-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1417-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 556-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-296 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 342-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 371-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 895-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1130-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 370-298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1131-298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-299 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 794-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1057-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1413-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-304 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-305 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-306 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-306 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-307 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 759-307 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-307 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-308 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-309 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-311 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-310 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 516-312 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 667-312 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-313 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 767-313 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-313 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-314 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-315 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 999-316 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 442-317 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 610-317 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-319 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 359-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 658-321 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1364-321 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 708-323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 841-323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1405-324 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1030-325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-326 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 361-328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 941-328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 616-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 703-330 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-330 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1451-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 448-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 555-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1201-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1452-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 435-335 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1010-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1159-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1531-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 988-340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 484-341 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1469-344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1470-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 981-345 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-346 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 557-345 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-347 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 882-347 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 607-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1030-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1224-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 338-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1488-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 336-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 337-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 742-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 436-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 786-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 339-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 352-351 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-351 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 826-352 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 365-353 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-353 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 473-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 547-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 898-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 547-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 898-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-355 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 858-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 382-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 381-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 383-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 384-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-358 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 478-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 601-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 941-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1137-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1166-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1182-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1258-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1531-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 478-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 988-360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1166-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1343-363 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1343-363 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 527-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 557-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 933-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 996-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 657-366 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 605-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 722-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 533-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1106-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1433-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1501-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1519-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 890-369 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1080-369 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-369 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 573-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1133-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1294-370 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-373 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 623-373 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-373 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 512-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 660-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1026-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1117-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 660-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1026-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1116-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 530-378 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 574-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-380 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 397-386 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 467-386 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1113-386 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-387 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 598-389 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 855-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 865-389 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1322-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 443-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 963-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 443-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-390 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 601-392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 602-393 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1835-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 420-398 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1466-398 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1058-399 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1079-399 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-401 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-400 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 520-402 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-403 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-404 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-405 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1169-405 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-407 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-409 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1521-409 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 573-410 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 413-411 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-412 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-412 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 698-413 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1404-413 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-414 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-414 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1364-414 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 279-418 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1334-418 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-419 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 620-420 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 621-420 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1466-420 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1426-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-421 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 905-422 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-422 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1322-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 504-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 583-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1053-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1060-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 504-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1060-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 614-426 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-427 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-428 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-429 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-432 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 662-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1305-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1312-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1544-434 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 919-435 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 679-436 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 961-436 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 678-436 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1052-439 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-439 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1488-440 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-440 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 742-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 829-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1023-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-441 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-442 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 576-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 719-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 577-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-443 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 495-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1460-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-445 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 721-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 720-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 515-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1462-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-453 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1096-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-458 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 765-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1189-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1069-460 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1319-460 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1307-460 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 775-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 795-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 868-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 919-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1218-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1328-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 963-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 813-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1152-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1197-463 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-463 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1840-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1152-464 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1463-465 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-466 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 666-468 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1405-468 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-471 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 572-472 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 898-473 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1466-474 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 490-475 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 793-475 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-475 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 555-1832 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-476 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-477 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-478 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 473-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 494-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 798-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 938-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 938-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-479 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1200-480 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1200-481 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-482 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-483 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-486 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-488 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 489-485 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1292-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1468-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1467-489 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 615-490 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1468-492 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1467-491 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 586-493 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1261-495 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 500-496 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 500-497 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-499 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-498 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 503-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 926-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 502-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 501-500 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 713-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1099-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1207-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-504 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 669-506 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-507 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-510 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-508 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-509 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-511 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 756-512 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-512 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-514 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 865-514 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 904-513 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1144-514 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-513 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 710-515 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1287-515 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1441-515 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1407-516 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 855-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-519 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-521 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-520 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 522-1325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1092-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1436-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 925-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-525 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-525 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 626-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-528 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-528 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-529 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-529 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-530 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1505-530 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1469-532 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1470-531 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-533 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1471-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-535 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 758-537 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-538 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-539 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-540 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 542-541 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1167-542 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 818-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1138-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1215-546 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-546 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 653-547 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 672-548 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-549 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-550 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 731-552 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-552 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 665-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1216-554 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 957-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 667-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1175-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1407-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-563 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-562 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-560 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-561 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-564 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1082-566 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-566 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-568 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1475-568 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-569 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-569 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 755-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 929-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 820-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1294-572 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1476-575 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1493-578 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1013-579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 701-582 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 753-582 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 644-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 769-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 772-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1162-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1192-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-585 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-585 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 903-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1219-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1220-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 679-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 979-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 678-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 978-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1417-592 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-593 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1417-591 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1417-590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-588 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 820-594 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 610-598 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1451-599 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1258-601 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 609-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 754-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1242-603 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-603 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 664-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 604-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 732-606 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-606 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1230-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 744-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-611 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 570-613 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 648-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-617 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-619 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1505-622 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-624 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 607-625 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 647-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1042-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1422-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1462-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1423-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 756-629 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 672-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 807-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1135-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 671-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1136-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 638-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1033-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1033-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 637-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 639-635 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-635 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-635 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 884-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1480-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 883-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-641 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-642 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 737-643 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-645 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-645 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-646 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 738-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1129-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1415-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 738-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1529-647 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-648 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-650 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 733-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 890-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 911-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1375-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 891-651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-652 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 816-652 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1014-654 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1495-654 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-656 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-655 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1517-657 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 744-658 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-658 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-659 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 631-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1419-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 630-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1418-660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 917-663 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1316-663 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1315-662 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-665 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 728-666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 799-666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 746-668 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 926-668 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1096-669 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-669 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-670 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1476-673 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1206-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1206-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-675 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 811-676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 748-680 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 815-680 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-683 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-684 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-681 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-682 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-686 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 687-685 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 926-687 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-687 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1489-689 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-690 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-691 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 892-692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-694 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 740-695 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-695 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-696 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 869-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-697 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1252-698 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1498-698 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-698 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 837-700 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1490-699 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1507-701 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-702 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1493-707 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 957-1833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1118-1833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-709 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1051-710 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-711 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-711 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1441-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1452-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1004-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1066-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1065-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1064-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 718-715 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1035-715 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 946-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-718 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-718 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-719 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-725 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-723 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-724 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1494-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-729 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1114-730 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1327-730 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-730 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-731 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1497-732 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-733 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-734 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 807-735 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-736 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1412-737 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1548-737 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-737 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1537-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-740 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 822-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 823-745 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1179-746 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1288-746 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1191-748 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1507-748 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-748 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1542-749 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1256-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 987-751 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1338-752 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 973-753 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-757 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 894-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1105-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1372-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 943-760 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-761 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-761 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-762 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 933-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 989-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 992-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 933-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-764 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1324-765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1323-765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1838-765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-766 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1202-767 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 880-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1162-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 877-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 878-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-771 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-771 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 831-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 830-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-772 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1163-774 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-774 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-775 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1342-775 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-776 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1260-776 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1500-777 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1501-778 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1487-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1513-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 946-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-783 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1544-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-788 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1434-788 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 953-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-793 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1359-794 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-795 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-796 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-797 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-798 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1435-800 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1076-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1077-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1078-802 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1503-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1504-804 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1295-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1295-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 873-806 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-806 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1505-808 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-809 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1183-810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1190-810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 819-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1510-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 909-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 968-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1290-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1426-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 970-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1291-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 969-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 971-814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1005-815 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1321-817 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 844-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1241-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-819 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1479-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 843-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 841-824 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-824 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1218-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1233-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-829 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1507-832 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 837-834 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 836-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1165-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-835 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-837 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1165-835 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1490-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-839 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-838 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-838 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1112-842 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 929-844 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 954-844 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1021-845 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1266-846 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-847 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1279-847 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-851 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-851 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-857 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-858 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1432-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 864-862 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-862 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 863-862 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1508-866 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1509-867 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 872-868 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 959-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-871 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1163-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1375-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-874 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1510-875 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1374-876 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-876 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 897-881 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-885 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 887-886 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1156-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-888 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 967-889 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1361-891 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-891 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-890 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-890 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1124-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1123-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1387-896 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 921-897 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1356-898 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1376-898 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1056-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1056-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-900 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-901 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1206-902 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1413-904 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1272-903 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 923-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-906 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1105-907 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-908 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1510-909 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-913 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-914 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-912 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1306-917 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1311-917 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1184-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1503-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 998-920 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1264-921 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1130-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1203-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1204-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-923 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-924 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-925 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-925 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-925 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 928-926 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 927-926 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1222-930 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1125-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1834-933 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 985-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 984-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-939 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-940 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 981-943 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-944 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1513-946 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-947 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-948 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1225-948 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 951-950 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 952-950 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1176-953 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1275-955 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1118-957 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1149-958 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1149-958 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1154-959 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1391-961 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1105-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1430-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1471-962 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1373-965 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 991-972 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1202-972 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-974 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1145-976 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-980 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-980 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1157-982 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1536-982 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1546-983 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1171-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1172-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1209-988 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1103-992 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-993 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-994 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1407-996 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1155-998 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1254-999 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-1000 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1000-431 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1517-1001 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-1002 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-1003 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1489-1003 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1195-1008 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1194-1008 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1221-1010 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 956-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1157-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1292-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1477-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1494-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1468-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1440-1013 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1467-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 949-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1158-1017 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1017 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-1017 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-1018 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1107-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1143-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-1027 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1269-1027 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1192-1028 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1028 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1146-1029 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-1029 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-1030 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1285-1030 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-1033 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1140-1033 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1143-1033 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 932-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1095-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1231-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-1035 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-1036 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1519-1037 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-1039 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1205-1040 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-1040 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1521-1040 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-1043 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-1044 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-1049 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1463-1050 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1047-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1046-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1273-1051 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1045-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-1053 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1100-1054 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-1055 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-1055 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1056 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1056 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1457-1058 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-1061 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-1062 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1062 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1331-1070 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1317-1069 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1313-1070 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1074 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1073 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1326-1079 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1501-1079 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-1080 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-1081 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1085-1082 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1083-1082 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1084-1082 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-1086 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-1088 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1188-1087 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1222-1089 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-1093 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-1093 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-1095 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1304-1096 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1527-1098 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1526-1097 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-1101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1207-1101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1519-1103 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-1104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-1105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-1104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-1106 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-1107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-1108 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1290-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1291-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1237-1113 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-1114 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-1115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-1120 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1142-1121 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1217-1121 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-1121 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1161-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1534-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-1132 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-1135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-1136 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1139 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-1140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1532-1141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1322-1144 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1304-1145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-1146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1534-1147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1534-1147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-1148 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-1148 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1434-1149 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-1151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1357-1152 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-1153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-1154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1548-1155 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-1156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1477-1157 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1536-1157 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-1158 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1536-1160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1232-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1440-1164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1296-1173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-1173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-1174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1383-1174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1537-1177 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-1179 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-1184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1532-1184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1406-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1228-1188 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1544-1193 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1334-1836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1357-1197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1388-1196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1509-1196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1503-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1532-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1252-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-1199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-1200 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1208-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-1208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-1210 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-1211 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-1213 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1397-1215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-1217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1442-1222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-1223 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1473-1223 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-1224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-1225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-1226 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-1229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-1231 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-1232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-1235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-1234 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-1238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-1239 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-1243 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1250 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-1253 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-1253 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-1255 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-1256 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1184-1258 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1475-1259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1542-1261 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1263 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-1265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1278-1267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1277-1267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-1270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-1270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1546-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-1271 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1277 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-1285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-1286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-1286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-1297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1463-1298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1376-1301 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1331-1308 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-1309 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-1310 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1331-1318 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-1326 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1504-1329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1392-1333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1393-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-1339 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1547-1340 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-1344 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1435-1348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1390-1353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1391-1353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-1358 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1457-1360 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1537-1361 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-1364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1442-1366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-1366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1473-1366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1380-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1476-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1498-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-1374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-1382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1388-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1446-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1508-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1509-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1527-1384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1445-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1526-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-1385 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1475-1387 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1430-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1471-1392 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-1393 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-1400 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-1399 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-1398 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1421-1417 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-1424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-1429 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1493-1454 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-1522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 8-1576 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 8-1599 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 40-1551 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 40-1600 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 108-1601 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-1552 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 121-1577 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 168-1578 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 206-1553 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 206-1579 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 250-1554 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 250-1580 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 258-1555 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 257-1602 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 258-1613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 257-1622 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 280-1556 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 280-1581 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 292-1603 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 308-1604 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 421-1557 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 441-1614 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 441-1624 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 462-1558 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 462-1582 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-1583 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 603-1559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-1584 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 709-1605 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-1606 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-1560 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 786-1561 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 787-1585 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-1562 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 802-1586 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1563 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1607 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-1615 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-1564 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-1588 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 839-1589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 838-1608 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 838-1616 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-1565 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-1590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 899-1566 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 899-1591 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1272-904 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1017-1567 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1017-1592 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1018-1609 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1018-1617 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1041-1568 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-1569 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-1593 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1158-1570 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1571 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-1594 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1174-1572 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-1610 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-1618 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1216-1625 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-1573 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-1595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1611 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-1619 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-1574 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-1596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1575 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1597 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1612 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1620 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1386-1626 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-1598 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-1621 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-1627 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-1795 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 766-1796 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 981-1797 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-1798 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 36-1799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-1800 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-1801 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-1802 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-1803 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 70-1804 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-1805 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-1806 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-1807 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1504-1808 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 216-1809 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-1810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-1811 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-1812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1367-1813 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-1814 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 306-1815 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 37-1816 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1180-1817 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 345-1818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 7-1819 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 8-1820 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 346-1821 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1382-1822 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-1823 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-1824 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 216-1825 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 86-1826 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "INFO    :",
    "INFO    : === Line Capacity UB Model Notes ===",
    "INFO    : Updated Thermal Rating: on line 1048-4 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 905",
    "INFO    : Updated Thermal Rating: on line 1330-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3441",
    "INFO    : Updated Thermal Rating: on line 1350-5 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9629",
    "INFO    : Updated Thermal Rating: on line 106-11 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53862",
    "INFO    : Updated Thermal Rating: on line 123-27 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1479",
    "INFO    : Updated Thermal Rating: on line 212-33 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29203",
    "INFO    : Updated Thermal Rating: on line 1257-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 270",
    "INFO    : Updated Thermal Rating: on line 1439-35 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1408",
    "INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470",
    "INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2227",
    "INFO    : Updated Thermal Rating: on line 1282-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2077",
    "INFO    : Updated Thermal Rating: on line 766-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1470",
    "INFO    : Updated Thermal Rating: on line 950-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2229",
    "INFO    : Updated Thermal Rating: on line 1281-40 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2074",
    "INFO    : Updated Thermal Rating: on line 1525-45 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2348",
    "INFO    : Updated Thermal Rating: on line 1321-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3004",
    "INFO    : Updated Thermal Rating: on line 1429-46 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4003",
    "INFO    : Updated Thermal Rating: on line 277-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 31961",
    "INFO    : Updated Thermal Rating: on line 608-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169660",
    "INFO    : Updated Thermal Rating: on line 277-49 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 31961",
    "INFO    : Updated Thermal Rating: on line 1429-58 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 24825",
    "INFO    : Updated Thermal Rating: on line 1090-60 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970",
    "INFO    : Updated Thermal Rating: on line 1090-59 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17970",
    "INFO    : Updated Thermal Rating: on line 713-61 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48541",
    "INFO    : Updated Thermal Rating: on line 342-65 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46138",
    "INFO    : Updated Thermal Rating: on line 1416-70 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 1648",
    "INFO    : Updated Thermal Rating: on line 1430-80 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306724",
    "INFO    : Updated Thermal Rating: on line 1186-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556",
    "INFO    : Updated Thermal Rating: on line 1187-85 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11556",
    "INFO    : Updated Thermal Rating: on line 283-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1227",
    "INFO    : Updated Thermal Rating: on line 467-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 355",
    "INFO    : Updated Thermal Rating: on line 729-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 516",
    "INFO    : Updated Thermal Rating: on line 1335-89 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1069",
    "INFO    : Updated Thermal Rating: on line 376-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 903",
    "INFO    : Updated Thermal Rating: on line 1489-91 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1123",
    "INFO    : Updated Thermal Rating: on line 1062-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2026",
    "INFO    : Updated Thermal Rating: on line 1282-92 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1636",
    "INFO    : Updated Thermal Rating: on line 1062-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2043",
    "INFO    : Updated Thermal Rating: on line 1281-93 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1634",
    "INFO    : Updated Thermal Rating: on line 680-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 291",
    "INFO    : Updated Thermal Rating: on line 701-98 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 459",
    "INFO    : Updated Thermal Rating: on line 1232-100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155143",
    "INFO    : Updated Thermal Rating: on line 231-104 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 554-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1087",
    "INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1128",
    "INFO    : Updated Thermal Rating: on line 776-108 : Rate A, Rate B, Rate C , 1487.0, 1487.0, 1487.0 -> 1127",
    "INFO    : Updated Thermal Rating: on line 1216-108 : Rate A, Rate B, Rate C , 2040.0, 2040.0, 2040.0 -> 1979",
    "INFO    : Updated Thermal Rating: on line 854-109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13045",
    "INFO    : Updated Thermal Rating: on line 774-117 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 899",
    "INFO    : Updated Thermal Rating: on line 716-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1010",
    "INFO    : Updated Thermal Rating: on line 1487-124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2109",
    "INFO    : Updated Thermal Rating: on line 839-136 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 2232",
    "INFO    : Updated Thermal Rating: on line 838-136 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2175",
    "INFO    : Updated Thermal Rating: on line 986-140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5617",
    "INFO    : Updated Thermal Rating: on line 517-148 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20021",
    "INFO    : Updated Thermal Rating: on line 181-151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19054",
    "INFO    : Updated Thermal Rating: on line 354-153 : Rate A, Rate B, Rate C , 935.0, 935.0, 935.0 -> 892",
    "INFO    : Updated Thermal Rating: on line 438-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954",
    "INFO    : Updated Thermal Rating: on line 437-156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1954",
    "INFO    : Updated Thermal Rating: on line 1500-165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 153231",
    "INFO    : Updated Thermal Rating: on line 776-168 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 639",
    "INFO    : Updated Thermal Rating: on line 760-169 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2065",
    "INFO    : Updated Thermal Rating: on line 1439-170 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8880",
    "INFO    : Updated Thermal Rating: on line 1438-172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1440-171 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99170",
    "INFO    : Updated Thermal Rating: on line 1242-186 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 183736",
    "INFO    : Updated Thermal Rating: on line 1243-185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170060",
    "INFO    : Updated Thermal Rating: on line 1242-183 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275",
    "INFO    : Updated Thermal Rating: on line 1243-184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158275",
    "INFO    : Updated Thermal Rating: on line 1238-200 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6053",
    "INFO    : Updated Thermal Rating: on line 1212-201 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3054",
    "INFO    : Updated Thermal Rating: on line 447-203 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785",
    "INFO    : Updated Thermal Rating: on line 1025-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 39366",
    "INFO    : Updated Thermal Rating: on line 1104-207 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22986",
    "INFO    : Updated Thermal Rating: on line 614-225 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4554",
    "INFO    : Updated Thermal Rating: on line 350-226 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1075",
    "INFO    : Updated Thermal Rating: on line 787-226 : Rate A, Rate B, Rate C , 1987.0, 1987.0, 1987.0 -> 1524",
    "INFO    : Updated Thermal Rating: on line 846-227 : Rate A, Rate B, Rate C , 736.0, 736.0, 736.0 -> 467",
    "INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1807",
    "INFO    : Updated Thermal Rating: on line 1150-228 : Rate A, Rate B, Rate C , 1932.0, 1932.0, 1932.0 -> 1827",
    "INFO    : Updated Thermal Rating: on line 632-239 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21471",
    "INFO    : Updated Thermal Rating: on line 848-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27618",
    "INFO    : Updated Thermal Rating: on line 1178-240 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42153",
    "INFO    : Updated Thermal Rating: on line 386-242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4057",
    "INFO    : Updated Thermal Rating: on line 997-247 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20979",
    "INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1573",
    "INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1434",
    "INFO    : Updated Thermal Rating: on line 784-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1578",
    "INFO    : Updated Thermal Rating: on line 1352-250 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1435",
    "INFO    : Updated Thermal Rating: on line 357-263 : Rate A, Rate B, Rate C , 1611.0, 1611.0, 1611.0 -> 1100",
    "INFO    : Updated Thermal Rating: on line 363-263 : Rate A, Rate B, Rate C , 1567.0, 1567.0, 1567.0 -> 1311",
    "INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2245",
    "INFO    : Updated Thermal Rating: on line 623-263 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2244",
    "INFO    : Updated Thermal Rating: on line 1120-283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3362",
    "INFO    : Updated Thermal Rating: on line 1837-283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92762",
    "INFO    : Updated Thermal Rating: on line 398-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154266",
    "INFO    : Updated Thermal Rating: on line 398-287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981",
    "INFO    : Updated Thermal Rating: on line 945-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3425",
    "INFO    : Updated Thermal Rating: on line 1409-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5192",
    "INFO    : Updated Thermal Rating: on line 1408-290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5314",
    "INFO    : Updated Thermal Rating: on line 1260-292 : Rate A, Rate B, Rate C , 1566.0, 1566.0, 1566.0 -> 1490",
    "INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1720",
    "INFO    : Updated Thermal Rating: on line 1260-293 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1735",
    "INFO    : Updated Thermal Rating: on line 1417-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451",
    "INFO    : Updated Thermal Rating: on line 1416-296 : Rate A, Rate B, Rate C , 1917.0, 1917.0, 1917.0 -> 1451",
    "INFO    : Updated Thermal Rating: on line 342-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9991",
    "INFO    : Updated Thermal Rating: on line 895-297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10322",
    "INFO    : Updated Thermal Rating: on line 1449-319 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320583",
    "INFO    : Updated Thermal Rating: on line 1405-324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2077",
    "INFO    : Updated Thermal Rating: on line 1010-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1110",
    "INFO    : Updated Thermal Rating: on line 1159-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8488",
    "INFO    : Updated Thermal Rating: on line 1531-340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1054",
    "INFO    : Updated Thermal Rating: on line 1030-348 : Rate A, Rate B, Rate C , 558.0, 558.0, 558.0 -> 297",
    "INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1002",
    "INFO    : Updated Thermal Rating: on line 436-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996",
    "INFO    : Updated Thermal Rating: on line 786-350 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 633",
    "INFO    : Updated Thermal Rating: on line 1531-361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19617",
    "INFO    : Updated Thermal Rating: on line 1166-362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 557-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 933-364 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 555",
    "INFO    : Updated Thermal Rating: on line 657-366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167",
    "INFO    : Updated Thermal Rating: on line 1080-369 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 1648",
    "INFO    : Updated Thermal Rating: on line 1365-369 : Rate A, Rate B, Rate C , 1307.0, 1307.0, 1307.0 -> 1080",
    "INFO    : Updated Thermal Rating: on line 512-374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1117-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27378",
    "INFO    : Updated Thermal Rating: on line 1116-377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 27596",
    "INFO    : Updated Thermal Rating: on line 530-378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23964",
    "INFO    : Updated Thermal Rating: on line 397-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23302",
    "INFO    : Updated Thermal Rating: on line 467-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 479",
    "INFO    : Updated Thermal Rating: on line 1113-386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461",
    "INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932",
    "INFO    : Updated Thermal Rating: on line 963-390 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 944",
    "INFO    : Updated Thermal Rating: on line 443-390 : Rate A, Rate B, Rate C , 2280.0, 2280.0, 2280.0 -> 932",
    "INFO    : Updated Thermal Rating: on line 1835-395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19787",
    "INFO    : Updated Thermal Rating: on line 1090-401 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22551",
    "INFO    : Updated Thermal Rating: on line 1090-400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23186",
    "INFO    : Updated Thermal Rating: on line 520-402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26532",
    "INFO    : Updated Thermal Rating: on line 573-410 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38142",
    "INFO    : Updated Thermal Rating: on line 413-411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 314576",
    "INFO    : Updated Thermal Rating: on line 1426-421 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 1297",
    "INFO    : Updated Thermal Rating: on line 614-426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1044",
    "INFO    : Updated Thermal Rating: on line 961-436 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1517",
    "INFO    : Updated Thermal Rating: on line 1488-440 : Rate A, Rate B, Rate C , 541.0, 541.0, 541.0 -> 443",
    "INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2406",
    "INFO    : Updated Thermal Rating: on line 829-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1759",
    "INFO    : Updated Thermal Rating: on line 1023-441 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1245",
    "INFO    : Updated Thermal Rating: on line 1041-441 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1191",
    "INFO    : Updated Thermal Rating: on line 711-441 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2405",
    "INFO    : Updated Thermal Rating: on line 1352-443 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1934",
    "INFO    : Updated Thermal Rating: on line 775-461 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 827-461 : Rate A, Rate B, Rate C , 325.0, 325.0, 325.0 -> 274",
    "INFO    : Updated Thermal Rating: on line 776-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1482",
    "INFO    : Updated Thermal Rating: on line 963-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1546",
    "INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2287",
    "INFO    : Updated Thermal Rating: on line 1353-462 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 996",
    "INFO    : Updated Thermal Rating: on line 1337-462 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2289",
    "INFO    : Updated Thermal Rating: on line 572-472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85214",
    "INFO    : Updated Thermal Rating: on line 555-1832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 41198",
    "INFO    : Updated Thermal Rating: on line 1200-480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795",
    "INFO    : Updated Thermal Rating: on line 1200-481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 320795",
    "INFO    : Updated Thermal Rating: on line 1199-482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831",
    "INFO    : Updated Thermal Rating: on line 1199-483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 313831",
    "INFO    : Updated Thermal Rating: on line 489-487 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 489-486 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 489-488 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 489-485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1468-492 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032",
    "INFO    : Updated Thermal Rating: on line 1467-491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25032",
    "INFO    : Updated Thermal Rating: on line 669-506 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3869",
    "INFO    : Updated Thermal Rating: on line 854-514 : Rate A, Rate B, Rate C , 509.0, 509.0, 509.0 -> 421",
    "INFO    : Updated Thermal Rating: on line 865-514 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 568",
    "INFO    : Updated Thermal Rating: on line 995-521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37106",
    "INFO    : Updated Thermal Rating: on line 559-528 : Rate A, Rate B, Rate C , 1253.0, 1253.0, 1253.0 -> 1246",
    "INFO    : Updated Thermal Rating: on line 1054-534 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206236",
    "INFO    : Updated Thermal Rating: on line 1472-535 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 1239-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467",
    "INFO    : Updated Thermal Rating: on line 1377-545 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610",
    "INFO    : Updated Thermal Rating: on line 672-548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59375",
    "INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1998",
    "INFO    : Updated Thermal Rating: on line 554-550 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1997",
    "INFO    : Updated Thermal Rating: on line 1126-553 : Rate A, Rate B, Rate C , 1695.0, 1695.0, 1695.0 -> 787",
    "INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1552",
    "INFO    : Updated Thermal Rating: on line 1352-553 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1543",
    "INFO    : Updated Thermal Rating: on line 1263-553 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1597",
    "INFO    : Updated Thermal Rating: on line 1216-554 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2461",
    "INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1750.0, 1750.0, 1750.0 -> 873",
    "INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 2197.0, 2197.0, 2197.0 -> 873",
    "INFO    : Updated Thermal Rating: on line 1365-559 : Rate A, Rate B, Rate C , 1192.0, 1192.0, 1192.0 -> 806",
    "INFO    : Updated Thermal Rating: on line 755-570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2747",
    "INFO    : Updated Thermal Rating: on line 1294-572 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89765",
    "INFO    : Updated Thermal Rating: on line 1239-574 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471",
    "INFO    : Updated Thermal Rating: on line 1493-578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5016",
    "INFO    : Updated Thermal Rating: on line 701-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 463",
    "INFO    : Updated Thermal Rating: on line 753-582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1026",
    "INFO    : Updated Thermal Rating: on line 644-584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6148",
    "INFO    : Updated Thermal Rating: on line 979-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335",
    "INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679",
    "INFO    : Updated Thermal Rating: on line 978-587 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335",
    "INFO    : Updated Thermal Rating: on line 1337-587 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679",
    "INFO    : Updated Thermal Rating: on line 1242-603 : Rate A, Rate B, Rate C , 1662.0, 1662.0, 1662.0 -> 1168",
    "INFO    : Updated Thermal Rating: on line 1365-603 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1605",
    "INFO    : Updated Thermal Rating: on line 604-430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535",
    "INFO    : Updated Thermal Rating: on line 756-629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38967",
    "INFO    : Updated Thermal Rating: on line 672-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50437",
    "INFO    : Updated Thermal Rating: on line 671-632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40928",
    "INFO    : Updated Thermal Rating: on line 884-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8140",
    "INFO    : Updated Thermal Rating: on line 883-640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8731",
    "INFO    : Updated Thermal Rating: on line 733-651 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1286",
    "INFO    : Updated Thermal Rating: on line 890-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926",
    "INFO    : Updated Thermal Rating: on line 891-651 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926",
    "INFO    : Updated Thermal Rating: on line 816-652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5963",
    "INFO    : Updated Thermal Rating: on line 1344-656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988",
    "INFO    : Updated Thermal Rating: on line 1344-655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6988",
    "INFO    : Updated Thermal Rating: on line 1517-657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2204",
    "INFO    : Updated Thermal Rating: on line 799-666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785",
    "INFO    : Updated Thermal Rating: on line 1486-676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2283",
    "INFO    : Updated Thermal Rating: on line 748-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 411",
    "INFO    : Updated Thermal Rating: on line 815-680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359",
    "INFO    : Updated Thermal Rating: on line 1489-689 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38032",
    "INFO    : Updated Thermal Rating: on line 1314-690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148594",
    "INFO    : Updated Thermal Rating: on line 1314-691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981",
    "INFO    : Updated Thermal Rating: on line 892-693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184947",
    "INFO    : Updated Thermal Rating: on line 892-692 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169954",
    "INFO    : Updated Thermal Rating: on line 1491-694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48031",
    "INFO    : Updated Thermal Rating: on line 1507-701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 841",
    "INFO    : Updated Thermal Rating: on line 1394-709 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1476",
    "INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130",
    "INFO    : Updated Thermal Rating: on line 1267-711 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130",
    "INFO    : Updated Thermal Rating: on line 1066-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104366",
    "INFO    : Updated Thermal Rating: on line 1065-713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87644",
    "INFO    : Updated Thermal Rating: on line 946-716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529",
    "INFO    : Updated Thermal Rating: on line 955-725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975",
    "INFO    : Updated Thermal Rating: on line 955-723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128083",
    "INFO    : Updated Thermal Rating: on line 955-724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 120296",
    "INFO    : Updated Thermal Rating: on line 1494-727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83031",
    "INFO    : Updated Thermal Rating: on line 1528-729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 845",
    "INFO    : Updated Thermal Rating: on line 1114-730 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 455",
    "INFO    : Updated Thermal Rating: on line 1449-736 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 930",
    "INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547",
    "INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1476",
    "INFO    : Updated Thermal Rating: on line 851-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547",
    "INFO    : Updated Thermal Rating: on line 792-739 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1479",
    "INFO    : Updated Thermal Rating: on line 1191-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2312",
    "INFO    : Updated Thermal Rating: on line 1507-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 695",
    "INFO    : Updated Thermal Rating: on line 1511-748 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3453",
    "INFO    : Updated Thermal Rating: on line 973-753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1911",
    "INFO    : Updated Thermal Rating: on line 1121-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3468",
    "INFO    : Updated Thermal Rating: on line 989-763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432",
    "INFO    : Updated Thermal Rating: on line 1324-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46632",
    "INFO    : Updated Thermal Rating: on line 1323-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447",
    "INFO    : Updated Thermal Rating: on line 1838-765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447",
    "INFO    : Updated Thermal Rating: on line 976-771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 939",
    "INFO    : Updated Thermal Rating: on line 1367-774 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1264",
    "INFO    : Updated Thermal Rating: on line 853-775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536",
    "INFO    : Updated Thermal Rating: on line 1487-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126",
    "INFO    : Updated Thermal Rating: on line 1513-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 225",
    "INFO    : Updated Thermal Rating: on line 946-779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138",
    "INFO    : Updated Thermal Rating: on line 1044-798 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25728",
    "INFO    : Updated Thermal Rating: on line 1505-808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 309124",
    "INFO    : Updated Thermal Rating: on line 1290-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2130",
    "INFO    : Updated Thermal Rating: on line 1291-814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2147",
    "INFO    : Updated Thermal Rating: on line 1005-815 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1610",
    "INFO    : Updated Thermal Rating: on line 1321-817 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5340",
    "INFO    : Updated Thermal Rating: on line 1241-818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063",
    "INFO    : Updated Thermal Rating: on line 1507-832 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36286",
    "INFO    : Updated Thermal Rating: on line 1375-874 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1275",
    "INFO    : Updated Thermal Rating: on line 897-881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301",
    "INFO    : Updated Thermal Rating: on line 887-886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310318",
    "INFO    : Updated Thermal Rating: on line 1365-891 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1005",
    "INFO    : Updated Thermal Rating: on line 1365-890 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1006",
    "INFO    : Updated Thermal Rating: on line 1387-896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1346",
    "INFO    : Updated Thermal Rating: on line 921-897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384",
    "INFO    : Updated Thermal Rating: on line 1232-901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37253",
    "INFO    : Updated Thermal Rating: on line 1104-906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975",
    "INFO    : Updated Thermal Rating: on line 1105-907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102466",
    "INFO    : Updated Thermal Rating: on line 1511-908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43088",
    "INFO    : Updated Thermal Rating: on line 962-913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874",
    "INFO    : Updated Thermal Rating: on line 962-914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64874",
    "INFO    : Updated Thermal Rating: on line 962-912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52282",
    "INFO    : Updated Thermal Rating: on line 1264-921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 461",
    "INFO    : Updated Thermal Rating: on line 1130-922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106960",
    "INFO    : Updated Thermal Rating: on line 1834-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14028",
    "INFO    : Updated Thermal Rating: on line 985-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192",
    "INFO    : Updated Thermal Rating: on line 984-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192",
    "INFO    : Updated Thermal Rating: on line 1513-946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373",
    "INFO    : Updated Thermal Rating: on line 1373-965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 1517-1001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151172",
    "INFO    : Updated Thermal Rating: on line 1496-1002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20343",
    "INFO    : Updated Thermal Rating: on line 976-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511",
    "INFO    : Updated Thermal Rating: on line 1489-1003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6284",
    "INFO    : Updated Thermal Rating: on line 956-1013 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1771",
    "INFO    : Updated Thermal Rating: on line 1265-1035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 470",
    "INFO    : Updated Thermal Rating: on line 1522-1039 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5986",
    "INFO    : Updated Thermal Rating: on line 1523-1049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47367",
    "INFO    : Updated Thermal Rating: on line 1047-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682",
    "INFO    : Updated Thermal Rating: on line 1046-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682",
    "INFO    : Updated Thermal Rating: on line 1045-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123245",
    "INFO    : Updated Thermal Rating: on line 1100-1054 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29661",
    "INFO    : Updated Thermal Rating: on line 1164-1074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40590",
    "INFO    : Updated Thermal Rating: on line 1164-1073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42124",
    "INFO    : Updated Thermal Rating: on line 1368-1080 : Rate A, Rate B, Rate C , 1708.0, 1708.0, 1708.0 -> 1115",
    "INFO    : Updated Thermal Rating: on line 1085-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1083-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1084-1082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1188-1087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20973",
    "INFO    : Updated Thermal Rating: on line 1527-1098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53230",
    "INFO    : Updated Thermal Rating: on line 1526-1097 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67824",
    "INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1811",
    "INFO    : Updated Thermal Rating: on line 1299-1110 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1825",
    "INFO    : Updated Thermal Rating: on line 1237-1113 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 481",
    "INFO    : Updated Thermal Rating: on line 1528-1120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742",
    "INFO    : Updated Thermal Rating: on line 1142-1121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7269",
    "INFO    : Updated Thermal Rating: on line 1536-1160 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 56492",
    "INFO    : Updated Thermal Rating: on line 1365-1174 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1386",
    "INFO    : Updated Thermal Rating: on line 1228-1188 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16924",
    "INFO    : Updated Thermal Rating: on line 1334-1836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22038",
    "INFO    : Updated Thermal Rating: on line 1538-1210 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17958",
    "INFO    : Updated Thermal Rating: on line 1528-1211 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489",
    "INFO    : Updated Thermal Rating: on line 1365-1243 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 811",
    "INFO    : Updated Thermal Rating: on line 1439-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1313",
    "INFO    : Updated Thermal Rating: on line 1449-1253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522",
    "INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589",
    "INFO    : Updated Thermal Rating: on line 1271-1263 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589",
    "INFO    : Updated Thermal Rating: on line 1546-1271 : Rate A, Rate B, Rate C , 2450.0, 2450.0, 2450.0 -> 1390",
    "INFO    : Updated Thermal Rating: on line 1299-1278 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2158",
    "INFO    : Updated Thermal Rating: on line 1299-1277 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2153",
    "INFO    : Updated Thermal Rating: on line 1402-1400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1402-1399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1403-1398 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121",
    "INFO    : Updated Thermal Rating: on line 1421-1417 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 2203",
    "INFO    : Updated Thermal Rating: on line 1511-1429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3850",
    "INFO    : Updated Thermal Rating: on transformer 4-6 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265",
    "INFO    : Updated Thermal Rating: on line 8-1576 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1035",
    "INFO    : Updated Thermal Rating: on line 8-1599 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1035",
    "INFO    : Updated Thermal Rating: on line 40-1551 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1019",
    "INFO    : Updated Thermal Rating: on line 40-1600 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 997",
    "INFO    : Updated Thermal Rating: on transformer 229-230 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566",
    "INFO    : Updated Thermal Rating: on transformer 241-242 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133",
    "INFO    : Updated Thermal Rating: on line 257-1602 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 956",
    "INFO    : Updated Thermal Rating: on line 258-1613 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040",
    "INFO    : Updated Thermal Rating: on line 257-1622 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1055",
    "INFO    : Updated Thermal Rating: on transformer 267-269 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1177",
    "INFO    : Updated Thermal Rating: on transformer 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 270-271 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 278-1556 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 415",
    "INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168",
    "INFO    : Updated Thermal Rating: on transformer 290-291 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165",
    "INFO    : Updated Thermal Rating: on line 292-1603 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024",
    "INFO    : Updated Thermal Rating: on transformer 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162",
    "INFO    : Updated Thermal Rating: on transformer 307-308 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159",
    "INFO    : Updated Thermal Rating: on line 308-1604 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1053",
    "INFO    : Updated Thermal Rating: on transformer 327-328 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165",
    "INFO    : Updated Thermal Rating: on transformer 348-350 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153",
    "INFO    : Updated Thermal Rating: on transformer 396-397 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 133",
    "INFO    : Updated Thermal Rating: on line 421-1557 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 965",
    "INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153",
    "INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145",
    "INFO    : Updated Thermal Rating: on line 441-1614 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 942",
    "INFO    : Updated Thermal Rating: on line 441-1624 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 963",
    "INFO    : Updated Thermal Rating: on line 462-1558 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 926",
    "INFO    : Updated Thermal Rating: on line 462-1582 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 597",
    "INFO    : Updated Thermal Rating: on transformer 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174",
    "INFO    : Updated Thermal Rating: on transformer 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174",
    "INFO    : Updated Thermal Rating: on transformer 586-587 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156",
    "INFO    : Updated Thermal Rating: on transformer 595-596 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200",
    "INFO    : Updated Thermal Rating: on transformer 595-597 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202",
    "INFO    : Updated Thermal Rating: on line 603-1559 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024",
    "INFO    : Updated Thermal Rating: on transformer 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221",
    "INFO    : Updated Thermal Rating: on transformer 614-615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169",
    "INFO    : Updated Thermal Rating: on transformer 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157",
    "INFO    : Updated Thermal Rating: on transformer 633-635 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1159",
    "INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 649-650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 657-658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166",
    "INFO    : Updated Thermal Rating: on transformer 701-702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 257",
    "INFO    : Updated Thermal Rating: on line 709-1584 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1024",
    "INFO    : Updated Thermal Rating: on line 709-1605 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1015",
    "INFO    : Updated Thermal Rating: on transformer 716-717 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269",
    "INFO    : Updated Thermal Rating: on transformer 729-730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224",
    "INFO    : Updated Thermal Rating: on transformer 736-737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202",
    "INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 741-743 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313",
    "INFO    : Updated Thermal Rating: on transformer 2016-1560 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 301",
    "INFO    : Updated Thermal Rating: on transformer 779-783 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 295",
    "INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 317",
    "INFO    : Updated Thermal Rating: on transformer 780-784 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 319",
    "INFO    : Updated Thermal Rating: on transformer 783-784 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 886",
    "INFO    : Updated Thermal Rating: on line 786-1561 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 819",
    "INFO    : Updated Thermal Rating: on line 787-1585 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 910",
    "INFO    : Updated Thermal Rating: on line 814-1563 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 956",
    "INFO    : Updated Thermal Rating: on line 814-1607 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1141",
    "INFO    : Updated Thermal Rating: on line 814-1615 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 952",
    "INFO    : Updated Thermal Rating: on line 821-1564 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087",
    "INFO    : Updated Thermal Rating: on line 821-1588 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1097",
    "INFO    : Updated Thermal Rating: on transformer 836-839 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159",
    "INFO    : Updated Thermal Rating: on line 839-1589 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 952",
    "INFO    : Updated Thermal Rating: on line 838-1608 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1057",
    "INFO    : Updated Thermal Rating: on line 838-1616 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1049",
    "INFO    : Updated Thermal Rating: on transformer 977-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 977-978 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316",
    "INFO    : Updated Thermal Rating: on transformer 1013-1018 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171",
    "INFO    : Updated Thermal Rating: on line 1017-1567 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1040",
    "INFO    : Updated Thermal Rating: on line 1017-1592 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1117",
    "INFO    : Updated Thermal Rating: on line 1018-1609 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1053",
    "INFO    : Updated Thermal Rating: on line 1018-1617 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1072",
    "INFO    : Updated Thermal Rating: on transformer 1022-1023 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156",
    "INFO    : Updated Thermal Rating: on transformer 1040-1041 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1154",
    "INFO    : Updated Thermal Rating: on line 1041-1568 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 955",
    "INFO    : Updated Thermal Rating: on transformer 1079-1080 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1136",
    "INFO    : Updated Thermal Rating: on transformer 1109-1110 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177",
    "INFO    : Updated Thermal Rating: on line 1158-1570 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1110",
    "INFO    : Updated Thermal Rating: on line 1174-1572 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1079",
    "INFO    : Updated Thermal Rating: on line 1181-1610 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 576",
    "INFO    : Updated Thermal Rating: on line 1180-1618 : Rate A, Rate B, Rate C , 600.0, 600.0, 600.0 -> 594",
    "INFO    : Updated Thermal Rating: on transformer 1237-1238 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243",
    "INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259",
    "INFO    : Updated Thermal Rating: on transformer 1264-1265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229",
    "INFO    : Updated Thermal Rating: on transformer 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148",
    "INFO    : Updated Thermal Rating: on transformer 1270-1271 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148",
    "INFO    : Updated Thermal Rating: on transformer 1276-1278 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 312",
    "INFO    : Updated Thermal Rating: on transformer 1276-1277 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 1280-1282 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159",
    "INFO    : Updated Thermal Rating: on transformer 1280-1281 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065",
    "INFO    : Updated Thermal Rating: on transformer 1289-1291 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 1289-1290 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310",
    "INFO    : Updated Thermal Rating: on line 1299-1611 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1042",
    "INFO    : Updated Thermal Rating: on line 1299-1619 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1051",
    "INFO    : Updated Thermal Rating: on transformer 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993",
    "INFO    : Updated Thermal Rating: on transformer 1301-1302 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991",
    "INFO    : Updated Thermal Rating: on transformer 1317-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on transformer 1313-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on transformer 1316-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on transformer 1315-1320 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922",
    "INFO    : Updated Thermal Rating: on line 1337-1574 : Rate A, Rate B, Rate C , 606.0, 606.0, 606.0 -> 601",
    "INFO    : Updated Thermal Rating: on transformer 1344-1347 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1175",
    "INFO    : Updated Thermal Rating: on transformer 1344-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1166",
    "INFO    : Updated Thermal Rating: on transformer 1344-1347 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148",
    "INFO    : Updated Thermal Rating: on transformer 1373-1374 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251",
    "INFO    : Updated Thermal Rating: on line 1386-1575 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1117",
    "INFO    : Updated Thermal Rating: on line 1386-1597 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1113",
    "INFO    : Updated Thermal Rating: on line 1386-1612 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051",
    "INFO    : Updated Thermal Rating: on line 1386-1620 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1051",
    "INFO    : Updated Thermal Rating: on line 1386-1626 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 947",
    "INFO    : Updated Thermal Rating: on transformer 1389-1391 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310",
    "INFO    : Updated Thermal Rating: on transformer 1389-1390 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 311",
    "INFO    : Updated Thermal Rating: on transformer 1393-1394 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159",
    "INFO    : Updated Thermal Rating: on line 1394-1598 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 945",
    "INFO    : Updated Thermal Rating: on line 1395-1621 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1113",
    "INFO    : Updated Thermal Rating: on transformer 1840-1426 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145",
    "INFO    : Updated Thermal Rating: on transformer 29-1628 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605",
    "INFO    : Updated Thermal Rating: on transformer 30-1629 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605",
    "INFO    : Updated Thermal Rating: on transformer 51-1842 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59",
    "INFO    : Updated Thermal Rating: on transformer 51-1843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59",
    "INFO    : Updated Thermal Rating: on transformer 51-1844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 61-1630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 215",
    "INFO    : Updated Thermal Rating: on transformer 61-1631 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141",
    "INFO    : Updated Thermal Rating: on transformer 63-1845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 346",
    "INFO    : Updated Thermal Rating: on transformer 73-1846 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 73-1632 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 74-1847 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 74-1848 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on transformer 101-1849 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245",
    "INFO    : Updated Thermal Rating: on transformer 101-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245",
    "INFO    : Updated Thermal Rating: on transformer 103-1851 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on transformer 103-1852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on transformer 102-1853 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on transformer 102-1854 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213",
    "INFO    : Updated Thermal Rating: on transformer 133-1640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 921",
    "INFO    : Updated Thermal Rating: on transformer 133-1641 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487",
    "INFO    : Updated Thermal Rating: on transformer 140-1642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 140-1643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on transformer 140-1855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on transformer 140-1644 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on transformer 140-1645 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176",
    "INFO    : Updated Thermal Rating: on transformer 165-1647 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127",
    "INFO    : Updated Thermal Rating: on transformer 167-1856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 280",
    "INFO    : Updated Thermal Rating: on transformer 167-1857 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172",
    "INFO    : Updated Thermal Rating: on transformer 167-1858 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172",
    "INFO    : Updated Thermal Rating: on transformer 167-1859 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172",
    "INFO    : Updated Thermal Rating: on transformer 167-2070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172",
    "INFO    : Updated Thermal Rating: on transformer 169-1860 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 190",
    "INFO    : Updated Thermal Rating: on transformer 169-1861 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106",
    "INFO    : Updated Thermal Rating: on transformer 194-1653 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 194-1654 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 194-1655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 193-1656 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 193-1657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 193-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 196-1863 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 196-1659 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 196-1660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 196-1661 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 197-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 197-1663 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 200-1864 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70",
    "INFO    : Updated Thermal Rating: on transformer 200-1865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 70",
    "INFO    : Updated Thermal Rating: on transformer 218-1866 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 218-1664 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 218-1665 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 218-1867 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 217-1666 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 217-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 281-1870 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245",
    "INFO    : Updated Thermal Rating: on transformer 282-1871 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240",
    "INFO    : Updated Thermal Rating: on transformer 282-1872 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236",
    "INFO    : Updated Thermal Rating: on transformer 295-1670 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655",
    "INFO    : Updated Thermal Rating: on transformer 299-1873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589",
    "INFO    : Updated Thermal Rating: on transformer 299-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 589",
    "INFO    : Updated Thermal Rating: on transformer 316-1877 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206",
    "INFO    : Updated Thermal Rating: on transformer 316-1878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206",
    "INFO    : Updated Thermal Rating: on transformer 15-1678 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467",
    "INFO    : Updated Thermal Rating: on transformer 16-1679 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467",
    "INFO    : Updated Thermal Rating: on transformer 608-1680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 307",
    "INFO    : Updated Thermal Rating: on transformer 340-1880 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 355-2045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 355-2081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 416-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1882 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1884 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 416-1885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on transformer 392-1886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173",
    "INFO    : Updated Thermal Rating: on transformer 392-1887 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173",
    "INFO    : Updated Thermal Rating: on transformer 392-1888 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173",
    "INFO    : Updated Thermal Rating: on transformer 400-1691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113",
    "INFO    : Updated Thermal Rating: on transformer 437-1693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396",
    "INFO    : Updated Thermal Rating: on transformer 438-1694 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396",
    "INFO    : Updated Thermal Rating: on transformer 438-1695 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626",
    "INFO    : Updated Thermal Rating: on transformer 437-1696 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626",
    "INFO    : Updated Thermal Rating: on transformer 466-1701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 91",
    "INFO    : Updated Thermal Rating: on transformer 503-1702 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 502-1703 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 501-1889 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118",
    "INFO    : Updated Thermal Rating: on transformer 538-1890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 539-1891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 540-1892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 541-1706 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 62",
    "INFO    : Updated Thermal Rating: on transformer 557-1893 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 246",
    "INFO    : Updated Thermal Rating: on transformer 558-1894 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 246",
    "INFO    : Updated Thermal Rating: on transformer 558-1895 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 246",
    "INFO    : Updated Thermal Rating: on transformer 558-1896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212",
    "INFO    : Updated Thermal Rating: on transformer 557-1897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212",
    "INFO    : Updated Thermal Rating: on transformer 565-1707 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 562-1898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 560-1899 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 561-1708 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 564-1709 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 567-1710 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on transformer 567-1711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on transformer 578-1900 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69",
    "INFO    : Updated Thermal Rating: on transformer 578-2017 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69",
    "INFO    : Updated Thermal Rating: on transformer 583-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 726",
    "INFO    : Updated Thermal Rating: on transformer 585-1901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 585-1902 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 1343-1903 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1904 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1905 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1906 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1907 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1909 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1910 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1911 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1912 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 1343-1914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 386",
    "INFO    : Updated Thermal Rating: on transformer 643-1915 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155",
    "INFO    : Updated Thermal Rating: on transformer 643-1916 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155",
    "INFO    : Updated Thermal Rating: on transformer 650-1917 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85",
    "INFO    : Updated Thermal Rating: on transformer 650-1918 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85",
    "INFO    : Updated Thermal Rating: on transformer 683-1919 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 684-1920 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 681-1921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 682-1922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 686-1923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 685-1924 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95",
    "INFO    : Updated Thermal Rating: on transformer 689-1926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63",
    "INFO    : Updated Thermal Rating: on transformer 707-1927 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69",
    "INFO    : Updated Thermal Rating: on transformer 752-1726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 752-1727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 752-1728 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 752-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on transformer 749-1929 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143",
    "INFO    : Updated Thermal Rating: on transformer 749-1930 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143",
    "INFO    : Updated Thermal Rating: on transformer 760-1931 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262",
    "INFO    : Updated Thermal Rating: on transformer 760-1932 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184",
    "INFO    : Updated Thermal Rating: on transformer 760-1933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227",
    "INFO    : Updated Thermal Rating: on transformer 760-1934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 262",
    "INFO    : Updated Thermal Rating: on transformer 762-1935 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 762-1936 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 762-1937 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 768-1938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174",
    "INFO    : Updated Thermal Rating: on transformer 770-1939 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88",
    "INFO    : Updated Thermal Rating: on transformer 770-1940 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88",
    "INFO    : Updated Thermal Rating: on transformer 770-1941 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88",
    "INFO    : Updated Thermal Rating: on transformer 770-1942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88",
    "INFO    : Updated Thermal Rating: on transformer 809-1943 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 809-1944 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66",
    "INFO    : Updated Thermal Rating: on transformer 146-1945 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297",
    "INFO    : Updated Thermal Rating: on transformer 147-1946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297",
    "INFO    : Updated Thermal Rating: on transformer 1233-1947 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 372",
    "INFO    : Updated Thermal Rating: on transformer 858-1948 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 858-1949 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123",
    "INFO    : Updated Thermal Rating: on transformer 861-1733 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595",
    "INFO    : Updated Thermal Rating: on transformer 860-1734 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 595",
    "INFO    : Updated Thermal Rating: on transformer 864-1950 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 540",
    "INFO    : Updated Thermal Rating: on transformer 864-1951 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536",
    "INFO    : Updated Thermal Rating: on transformer 863-1952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536",
    "INFO    : Updated Thermal Rating: on transformer 863-1953 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 535",
    "INFO    : Updated Thermal Rating: on transformer 871-1954 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199",
    "INFO    : Updated Thermal Rating: on transformer 871-1955 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199",
    "INFO    : Updated Thermal Rating: on transformer 880-1737 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107",
    "INFO    : Updated Thermal Rating: on transformer 877-1738 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107",
    "INFO    : Updated Thermal Rating: on transformer 878-1739 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107",
    "INFO    : Updated Thermal Rating: on transformer 888-1740 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 931",
    "INFO    : Updated Thermal Rating: on transformer 888-1956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 719",
    "INFO    : Updated Thermal Rating: on transformer 889-1741 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 920",
    "INFO    : Updated Thermal Rating: on transformer 918-1957 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218",
    "INFO    : Updated Thermal Rating: on transformer 918-1958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218",
    "INFO    : Updated Thermal Rating: on transformer 918-1959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218",
    "INFO    : Updated Thermal Rating: on transformer 920-1960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106",
    "INFO    : Updated Thermal Rating: on transformer 928-1743 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110",
    "INFO    : Updated Thermal Rating: on transformer 943-1747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81",
    "INFO    : Updated Thermal Rating: on transformer 968-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475",
    "INFO    : Updated Thermal Rating: on transformer 970-1751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1475",
    "INFO    : Updated Thermal Rating: on transformer 971-1753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1605",
    "INFO    : Updated Thermal Rating: on transformer 974-1962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 974-1963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 974-1964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on transformer 974-2058 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99",
    "INFO    : Updated Thermal Rating: on transformer 975-1965 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 975-1966 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 985-1754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 683",
    "INFO    : Updated Thermal Rating: on transformer 1003-1968 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 147",
    "INFO    : Updated Thermal Rating: on transformer 1010-1756 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43",
    "INFO    : Updated Thermal Rating: on transformer 1039-1969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on transformer 1047-1758 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 1046-1759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 1045-1760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on transformer 1048-1970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1048-1971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1048-1972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1048-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98",
    "INFO    : Updated Thermal Rating: on transformer 1075-1974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412",
    "INFO    : Updated Thermal Rating: on transformer 1076-1975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 529",
    "INFO    : Updated Thermal Rating: on transformer 1077-1976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412",
    "INFO    : Updated Thermal Rating: on transformer 1078-1977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412",
    "INFO    : Updated Thermal Rating: on transformer 1085-1761 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on transformer 1083-1762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on transformer 1084-1978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111",
    "INFO    : Updated Thermal Rating: on transformer 179-1763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 178-1764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 177-1765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 176-1766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 175-1767 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 1138-1769 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121",
    "INFO    : Updated Thermal Rating: on transformer 1138-1770 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121",
    "INFO    : Updated Thermal Rating: on transformer 1141-1979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100",
    "INFO    : Updated Thermal Rating: on transformer 1142-1980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 1142-1981 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on transformer 1147-1982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105",
    "INFO    : Updated Thermal Rating: on transformer 1147-1983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109",
    "INFO    : Updated Thermal Rating: on transformer 1147-1984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109",
    "INFO    : Updated Thermal Rating: on transformer 1147-1985 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 180",
    "INFO    : Updated Thermal Rating: on transformer 1155-1986 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188",
    "INFO    : Updated Thermal Rating: on transformer 1155-1987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188",
    "INFO    : Updated Thermal Rating: on transformer 1159-1771 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43",
    "INFO    : Updated Thermal Rating: on transformer 1159-1988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43",
    "INFO    : Updated Thermal Rating: on transformer 1182-1989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253",
    "INFO    : Updated Thermal Rating: on transformer 1182-1990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253",
    "INFO    : Updated Thermal Rating: on transformer 1182-1991 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253",
    "INFO    : Updated Thermal Rating: on transformer 1182-1992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253",
    "INFO    : Updated Thermal Rating: on transformer 1184-1993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354",
    "INFO    : Updated Thermal Rating: on transformer 1184-1994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 354",
    "INFO    : Updated Thermal Rating: on transformer 482-1773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 869",
    "INFO    : Updated Thermal Rating: on transformer 480-1775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 855",
    "INFO    : Updated Thermal Rating: on transformer 481-1776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 862",
    "INFO    : Updated Thermal Rating: on transformer 1207-1996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129",
    "INFO    : Updated Thermal Rating: on transformer 1207-1997 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129",
    "INFO    : Updated Thermal Rating: on transformer 1209-1998 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on transformer 1209-1999 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140",
    "INFO    : Updated Thermal Rating: on transformer 1210-2000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212",
    "INFO    : Updated Thermal Rating: on transformer 1210-2018 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 144",
    "INFO    : Updated Thermal Rating: on transformer 1217-2001 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 1217-1779 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 1217-2002 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 158",
    "INFO    : Updated Thermal Rating: on transformer 1238-2003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 163",
    "INFO    : Updated Thermal Rating: on transformer 1247-1780 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1250-2028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1249-1781 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1248-1782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77",
    "INFO    : Updated Thermal Rating: on transformer 1254-2004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 1254-2005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 1254-2006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 1258-2007 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263",
    "INFO    : Updated Thermal Rating: on transformer 1258-2008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263",
    "INFO    : Updated Thermal Rating: on transformer 1258-2009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263",
    "INFO    : Updated Thermal Rating: on transformer 1333-1787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607",
    "INFO    : Updated Thermal Rating: on transformer 1333-1788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607",
    "INFO    : Updated Thermal Rating: on transformer 1332-1789 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 607",
    "INFO    : Updated Thermal Rating: on transformer 1382-2010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 451",
    "INFO    : Updated Thermal Rating: on transformer 1400-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99",
    "INFO    : Updated Thermal Rating: on transformer 1399-2011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99",
