{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "Power flow data for the IEEE RELIABILITY TEST SYSTEM 1979.",
    "IEEE Reliability Test System Task Force of the Applications of",
    "Probability Methods Subcommittee, \"IEEE reliability test system,\"",
    "IEEE Transactions on Power Apparatus and Systems, Vol. 98, No. 6,",
    "Nov./Dec. 1979, pp. 2047-2054.",
    "Cost data is from Web site run by Georgia Tech Power Systems Control",
    "and Automation Laboratory:",
    "http://pscal.ece.gatech.edu/testsys/index.html",
    "Matpower case file data provided by Bruce Wollenberg.",
    "Copyright (c) 1979 The Institute of Electrical and Electronics Engineers (IEEE)",
    "Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "Contact M.E. Brennan (me.brennan@ieee.org) for inquries on further reuse of",
    "this dataset.",
    "% area data",
    "area\trefbus",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Setting Flat Start",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 1\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 2\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 3\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 4\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 5\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 6\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 7\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 8\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 9\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 10\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 11\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 12\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 13\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 14\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 15\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 16\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 17\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 18\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 19\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 20\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 21\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 22\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 23\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 24\t: V=1.0, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 1\t: Pg=10.0, Qg=0.0 -> Pg=18.0, Qg=5.0",
    "INFO    : Gen at bus 1\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 1\t: Pg=10.0, Qg=0.0 -> Pg=18.0, Qg=5.0",
    "INFO    : Gen at bus 1\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 1\t: Pg=76.0, Qg=0.0 -> Pg=45.6, Qg=2.5",
    "INFO    : Gen at bus 1\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 1\t: Pg=76.0, Qg=0.0 -> Pg=45.6, Qg=2.5",
    "INFO    : Gen at bus 1\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=10.0, Qg=0.0 -> Pg=18.0, Qg=5.0",
    "INFO    : Gen at bus 2\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=10.0, Qg=0.0 -> Pg=18.0, Qg=5.0",
    "INFO    : Gen at bus 2\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=76.0, Qg=0.0 -> Pg=45.6, Qg=2.5",
    "INFO    : Gen at bus 2\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 2\t: Pg=76.0, Qg=0.0 -> Pg=45.6, Qg=2.5",
    "INFO    : Gen at bus 2\t: Vg=1.035 -> Vg=1.0",
    "INFO    : Gen at bus 7\t: Pg=80.0, Qg=0.0 -> Pg=62.5, Qg=30.0",
    "INFO    : Gen at bus 7\t: Vg=1.025 -> Vg=1.0",
    "INFO    : Gen at bus 7\t: Pg=80.0, Qg=0.0 -> Pg=62.5, Qg=30.0",
    "INFO    : Gen at bus 7\t: Vg=1.025 -> Vg=1.0",
    "INFO    : Gen at bus 7\t: Pg=80.0, Qg=0.0 -> Pg=62.5, Qg=30.0",
    "INFO    : Gen at bus 7\t: Vg=1.025 -> Vg=1.0",
    "INFO    : Gen at bus 13\t: Pg=95.1, Qg=0.0 -> Pg=133.0, Qg=40.0",
    "INFO    : Gen at bus 13\t: Vg=1.02 -> Vg=1.0",
    "INFO    : Gen at bus 13\t: Pg=95.1, Qg=0.0 -> Pg=133.0, Qg=40.0",
    "INFO    : Gen at bus 13\t: Vg=1.02 -> Vg=1.0",
    "INFO    : Gen at bus 13\t: Pg=95.1, Qg=0.0 -> Pg=133.0, Qg=40.0",
    "INFO    : Gen at bus 13\t: Vg=1.02 -> Vg=1.0",
    "INFO    : Gen at bus 14\t: Pg=0.0, Qg=35.3 -> Pg=0.0, Qg=75.0",
    "INFO    : Gen at bus 14\t: Vg=0.98 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=12.0, Qg=0.0 -> Pg=7.2, Qg=3.0",
    "INFO    : Gen at bus 15\t: Vg=1.014 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=12.0, Qg=0.0 -> Pg=7.2, Qg=3.0",
    "INFO    : Gen at bus 15\t: Vg=1.014 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=12.0, Qg=0.0 -> Pg=7.2, Qg=3.0",
    "INFO    : Gen at bus 15\t: Vg=1.014 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=12.0, Qg=0.0 -> Pg=7.2, Qg=3.0",
    "INFO    : Gen at bus 15\t: Vg=1.014 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=12.0, Qg=0.0 -> Pg=7.2, Qg=3.0",
    "INFO    : Gen at bus 15\t: Vg=1.014 -> Vg=1.0",
    "INFO    : Gen at bus 15\t: Pg=155.0, Qg=0.0 -> Pg=104.65, Qg=15.0",
    "INFO    : Gen at bus 15\t: Vg=1.014 -> Vg=1.0",
    "INFO    : Gen at bus 16\t: Pg=155.0, Qg=0.0 -> Pg=104.65, Qg=15.0",
    "INFO    : Gen at bus 16\t: Vg=1.017 -> Vg=1.0",
    "INFO    : Gen at bus 18\t: Pg=400.0, Qg=0.0 -> Pg=250.0, Qg=75.0",
    "INFO    : Gen at bus 18\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 21\t: Pg=400.0, Qg=0.0 -> Pg=250.0, Qg=75.0",
    "INFO    : Gen at bus 21\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=50.0, Qg=0.0 -> Pg=30.0, Qg=3.0",
    "INFO    : Gen at bus 22\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=50.0, Qg=0.0 -> Pg=30.0, Qg=3.0",
    "INFO    : Gen at bus 22\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=50.0, Qg=0.0 -> Pg=30.0, Qg=3.0",
    "INFO    : Gen at bus 22\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=50.0, Qg=0.0 -> Pg=30.0, Qg=3.0",
    "INFO    : Gen at bus 22\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=50.0, Qg=0.0 -> Pg=30.0, Qg=3.0",
    "INFO    : Gen at bus 22\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 22\t: Pg=50.0, Qg=0.0 -> Pg=30.0, Qg=3.0",
    "INFO    : Gen at bus 22\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 23\t: Pg=155.0, Qg=0.0 -> Pg=104.65, Qg=15.0",
    "INFO    : Gen at bus 23\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 23\t: Pg=155.0, Qg=0.0 -> Pg=104.65, Qg=15.0",
    "INFO    : Gen at bus 23\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 23\t: Pg=350.0, Qg=0.0 -> Pg=245.0, Qg=62.5",
    "INFO    : Gen at bus 23\t: Vg=1.05 -> Vg=1.0",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 2.0, 108.0, 22.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [2.0, 2.0, 97.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [3.0, 1.0, 180.0, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [4.0, 1.0, 74.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [5.0, 1.0, 71.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [6.0, 1.0, 136.0, 28.0, 0.0, -100.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [7.0, 2.0, 125.0, 25.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [8.0, 1.0, 171.0, 35.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [9.0, 1.0, 175.0, 36.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [10.0, 1.0, 195.0, 40.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [13.0, 3.0, 265.0, 54.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [14.0, 2.0, 194.0, 39.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [15.0, 2.0, 317.0, 64.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [16.0, 2.0, 100.0, 20.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [17.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [18.0, 2.0, 333.0, 68.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [19.0, 1.0, 181.0, 37.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [20.0, 1.0, 128.0, 26.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [21.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [22.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [23.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95]
  ],
  "gen": [
    [1.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [1.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [1.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [1.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [2.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [2.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [2.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [2.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [7.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [7.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [7.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [13.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [13.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [13.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [14.0, 0.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [16.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [18.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [21.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [23.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [23.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [23.0, 245.0, 62.5, 150.0, -25.0, 1.0, 100.0, 1.0, 350.0, 140.0]
  ],
  "branch": [
    [1.0, 2.0, 0.0026, 0.0139, 0.4611, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 3.0, 0.0546, 0.2112, 0.0572, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1.0, 5.0, 0.0218, 0.0845, 0.0229, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 4.0, 0.0328, 0.1267, 0.0343, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 6.0, 0.0497, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 9.0, 0.0308, 0.119, 0.0322, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 24.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [4.0, 9.0, 0.0268, 0.1037, 0.0281, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 10.0, 0.0228, 0.0883, 0.0239, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [6.0, 10.0, 0.0139, 0.0605, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [7.0, 8.0, 0.0159, 0.0614, 0.0166, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 9.0, 0.0427, 0.1651, 0.0447, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 10.0, 0.0427, 0.1651, 0.0447, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9.0, 11.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [9.0, 12.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [10.0, 11.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.02, 0.0, 1.0, -30.0, 30.0],
    [10.0, 12.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.02, 0.0, 1.0, -30.0, 30.0],
    [11.0, 13.0, 0.0061, 0.0476, 0.0999, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 14.0, 0.0054, 0.0418, 0.0879, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 13.0, 0.0061, 0.0476, 0.0999, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 23.0, 0.0124, 0.0966, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 23.0, 0.0111, 0.0865, 0.1818, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [14.0, 16.0, 0.005, 0.0389, 0.0818, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 16.0, 0.0022, 0.0173, 0.0364, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 21.0, 0.0063, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 21.0, 0.0063, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 24.0, 0.0067, 0.0519, 0.1091, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 17.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 19.0, 0.003, 0.0231, 0.0485, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 18.0, 0.0018, 0.0144, 0.0303, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [17.0, 22.0, 0.0135, 0.1053, 0.2212, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 21.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [18.0, 21.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 20.0, 0.0051, 0.0396, 0.0833, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 20.0, 0.0051, 0.0396, 0.0833, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 23.0, 0.0028, 0.0216, 0.0455, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 23.0, 0.0028, 0.0216, 0.0455, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [21.0, 22.0, 0.0087, 0.0678, 0.1424, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -30.0, 30.0]
  ],
  "areas": [
    [1, 1],
    [2, 3],
    [3, 8],
    [4, 6]
  ],
  "gencost": [
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094]
  ],
  "__dtypes__": {
    "areas": "int64"
  }
}
