{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "CASE2848RTE",
    "AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "This case accurately represents the size and complexity of French",
    "very high voltage transmission network.",
    "Part of this data was sampled in the offline platform of iTesla.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "When publishing results using this data, please cite:",
    "C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,",
    "\"AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "http://arxiv.org/abs/1603.01533",
    "Contacts (primary contact for this file : Jean Maeght):",
    "Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "firstname.lastname@rte-france.com",
    "Réseau de Transport d'Electricité (French Transmission System Operator)",
    "Département Expertise Système, Immeuble \"Le Colbert\"",
    "9 rue de la Porte de Buc, 78000 Versailles Cedex, France",
    "March 4th, 2016",
    "Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NUC",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NUC",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NUC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NUC",
    "NG",
    "COW",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NUC",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NUC",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NUC",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NUC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NUC",
    "NG",
    "COW",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NUC",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         ub",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    146 -     3.87",
    "INFO    : NUC    12  -    18.37",
    "INFO    : SYNC   3   -    -0.04",
    "INFO    : COW    99  -    58.18",
    "INFO    : NG     287 -    19.61",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.7994837045 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.296155488 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 133.455195514 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9718621688 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.0083640362 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.186829642 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.9535179095 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1412907392 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.1837673559 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.8538330428 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.582640983 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.8234566421 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.5493895195 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9901367916 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.2992901999 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7097662783 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.3924253069 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.1845129424 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.4378287989 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.330249792 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.2307125489 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.635088921 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2413326986 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1539916573 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.946911768 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 68.707037557 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.7046656206 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8824102328 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 3.12247246601 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 60.0369505357 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.709549337 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.9312335583 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.9915111337 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1640124967 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.8986626637 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.9902726391 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.6401019636 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.501055127 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.286444937 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.620861035 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.45306128 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.2645652224 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.3793234603 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.4363062475 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.39163467 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.850487552 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.8202737334 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.7605676615 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3445974562 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7709205647 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.570030099 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0134759944 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.5870926249 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.827759852 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.00623753701 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7393163615 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.1715527594 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 128.098167853 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.3777891499 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.0364011755 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.415321125 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0249806534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7520533949 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.9883942514 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.4948255535 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8440097583 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4997285646 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.949110441 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 11.9619151974 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.523604216 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.37730544 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.463193218 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.9517538525 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8333109419 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.578599283 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.4277855784 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.524874958 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.985550837 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.4003430105 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 90.3733935363 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.0523400518 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.933813901 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.0058693061 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.828596454 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.566682121 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.746349691 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.7912319092 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.9815629645 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.189942699 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.3973101303 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.2957947095 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.46266227 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.558096181 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.531842815 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.5715274105 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.259574446 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6520722924 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4651112834 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.247679633 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.116253423 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.375311684 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.402174114 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.0424371015 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.0286065034 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2258517252 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.469685885 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.847544229 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.458153554 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.396544058 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.4920197202 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.0204008213 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.534833871 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.8926899235 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.4442603986 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 128.595594518 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 92.8226810132 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.25334236 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.169111899 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4650329569 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.124143041 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.326755442 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.38024536 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3891196601 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.3733278542 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.04445908 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.9456988325 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5770516249 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.797149063 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.075500122 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.5365944171 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.5442083388 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.489264858 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.0922146566 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.520288586 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.47689964 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.5238672019 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 5.90138879894 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.4527448174 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1058783305 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.945515296 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.6527668175 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.2499835749 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4312531696 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.2954044968 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.0065159079 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4093572515 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.01864759 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.24320969 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.556736953 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.2997173771 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.08662913 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4337470177 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.3090504033 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.1029777566 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 129.975634835 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.870176678 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.61123556 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3697564882 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.1436631595 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1475314091 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.8474894403 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.5673994137 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 96.8783489942 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.2300741462 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.7086170343 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4651251803 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2481233707 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.8975463624 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.5483508572 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6743228681 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.602685438 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.908455835 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.3506414797 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.7595279527 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.1252863536 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.903501322 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.7800279505 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.509317746 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.64388942 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.0724580421 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5513471004 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.899885847 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.575694221 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.391758434 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.287454437 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.402420675 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2816770327 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9363356896 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6278749603 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.079634195 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.9877466 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0446738364 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.6195231896 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.015284636 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.0233843354 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.259267327 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.5287695541 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4360869859 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.4989486624 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.4371129077 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.1459215428 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.05394053 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 131.883431694 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4006646621 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.5029891161 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.585130958 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8428408846 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.974941073 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4975585198 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.782667464 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.5934838063 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.3209010859 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0488969513 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2137848162 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.843120059 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.316003084 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.9982106758 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.2703941359 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.0029770578 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2160515521 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.7270461107 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.354112993 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.1670459841 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.454603411 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.0742740286 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1271164727 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.95269728 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1358812437 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.2671619137 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7238859403 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2118038809 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7284655121 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.523222687 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.1179285759 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6703299954 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.5826694505 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.048936496 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.286959018 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.677946528 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.2448079596 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.9731421949 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8630102476 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1713670385 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7444101391 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.6732778953 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.496267755 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.6089520972 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.895919429 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.543507054 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.0682674487 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.326855265 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4860858446 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8680356904 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.6808105275 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0455170166 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7989789664 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.8907183903 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.039095417 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.4135102987 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.6062615102 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.5659876459 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.8216152165 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 128.417259653 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2573243918 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7252485108 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 42.4277413249 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.3249474097 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.954998612 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.700072157 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6867908444 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8990848315 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.142432035 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.4411992182 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.555387599 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.443163599 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.672788742 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.690619022 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.7362453409 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4736308051 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.9954476514 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.604353421 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.149032128 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4738859587 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.969416808 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.6337847824 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5750918934 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.701365626 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.9304905825 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.8245356459 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.9149193557 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.183443931 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.0296285878 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7416721448 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.651725013 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.3442246684 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.3481141715 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.1098049503 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.171055527 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.878790445 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 132.25139569 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1754235925 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.9722462299 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7069506522 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3491514568 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0642477952 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.59529136 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.3723034696 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7079634037 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.8309180466 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.694931648 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.228510509 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5624318056 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.3792751371 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.2670170617 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4433921556 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9451092221 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0118555533 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.089880444 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4006192921 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.401564152 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.917545458 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.3633056544 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.056789715 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.0510941254 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.3373234016 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.896580534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.8526364413 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.5416937153 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1000123994 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.049398761 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.4622417178 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.3143303522 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.7006921394 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.523562479 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.3573960149 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.1110177619 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.9869188481 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.954094701 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.118301656 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.8966216668 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1400293033 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0263590472 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.7141692739 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.8364650553 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.709296224 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.653504059 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.8827629168 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.4713662635 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.8575993556 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 5.17991068327 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.2401912566 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.4718649157 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.1435859234 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.85906498 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.2763566757 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2648038483 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.8785571762 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.238850293 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.1809799441 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.2030547683 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.561680629 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.827366066 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7852686777 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.7904414499 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.1538752227 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7231759851 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.8349683981 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.704406999 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.3215563742 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.84582854115 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.12011524551 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.971074204 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5576199492 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.5641277278 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.81170995 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 8.15267667281 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2021058048 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.5363229008 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.040848647 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7138211853 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.2452165069 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.3698097623 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.9917516773 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 94.6819731801 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.9420380478 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.1128393189 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4075616022 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.3465412424 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.0180567738 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 45.7961648314 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.39838208949 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 39.0681307777 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.52258649888 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0205928243 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.5117844915 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.3003067322 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8769066179 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.9294139206 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.7066514633 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.6234745865 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.9195261473 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.980513542 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0996481087 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.6073230551 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.0911615315 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.6547222892 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3643934133 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.7452980189 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 8.27347076699 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.3643287293 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.4759371718 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.5144867801 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8707904041 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.0468865524 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7856093286 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.7343350833 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.6948072852 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.9385519146 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.6058884149 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.7994263577 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.54465575 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.202257803 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.7503829981 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 88.3924291953 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.942247109 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.538113788 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.907497314 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.0603259788 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.2530914361 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.37423286249 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.1462881852 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.3532610843 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.773381152 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.5530587995 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.8989550917 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.4066723135 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.0882105027 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.8671046016 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.82790701207 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.05359421 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.1544748941 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.0828168703 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.9814070744 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.5868799932 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.242524783 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.360185153 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.2338528108 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.275679334 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.970159035 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.2745793271 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.066142891 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7566663142 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.444219053 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2067222365 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 89.0601057025 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8579397116 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.221834173 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.307065827 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 0.492922588743 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5557785606 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7317364393 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.5274641949 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.736346103 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.2212485248 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.8707507951 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 6.68081937562 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.1044556553 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4493835598 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.41015131 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.7048191524 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.7825753432 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8869496227 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.2732408892 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2889430662 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7241799241 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 40.4089971574 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4990297318 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.2861298329 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3092124265 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 41.8487087692 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6687026324 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.9975423238 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.2331949849 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.8272502454 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.9918376662 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.2813825459 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.447298099 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.31577921149 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.6090373096 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.0548246066 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.4442622924 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.8356163335 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.2809394115 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.4483399703 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.910013904 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.527059134 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0307888155 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.7759077738 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.9385787479 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.04579265142 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.468202988 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.235132436 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3479708242 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.1257448952 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.5490525606 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.1048566666 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.5746555653 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8172896956 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 6.44132185661 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.7652638057 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.7680318015 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.9002292129 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.4535638897 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.9943902972 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.69538446 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2176977637 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.7979283549 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5194884219 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 35.2465731952 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.9950361592 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.2947922851 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4336716775 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8541535668 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.786850005 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.48589856 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.1203545658 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.0889757844 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.647836671 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2913634767 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4054393721 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6373320636 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2434150089 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.7323032619 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.4104240912 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9478232091 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.77670002836 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.82353778701 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1086231839 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.797884512 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9372211647 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.7588230622 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 44.4182579925 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0193749096 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.8387049543 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Transformer 639-1 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 909-2 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2575-3 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 875-3 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1710-3 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 46-3 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1073-4 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-4 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1658-4 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1370-5 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1370-6 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 199-7 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 880-7 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1061-8 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-8 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-8 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1371-10 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 147-11 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 387-2571 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 437-2571 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-11 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 991-11 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1774-2571 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1817-11 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2092-2571 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2591-12 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 419-12 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-12 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1158-12 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 148-12 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-12 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-12 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 167-13 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1463-13 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 820-14 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 465-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 878-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2664-16 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 451-16 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 151-17 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 987-18 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1264-18 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1903-19 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-20 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-20 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 59-21 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1908-21 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 591-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 855-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 820-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1691-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1922-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-24 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-2573 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1908-25 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1914-25 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 59-25 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1138-26 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1409-26 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2755-27 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-28 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-2574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 249-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 296-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-30 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1906-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2686-32 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 648-32 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1337-32 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2050-32 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1907-33 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1370-34 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 242-35 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1507-35 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2117-35 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 800-36 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 712-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1655-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 637-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2032-39 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2585-40 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 593-40 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 788-40 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1291-40 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 235-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 248-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 285-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1933-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1935-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1770-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 183-43 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2006-43 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2036-43 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 265-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1652-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 389-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 408-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1955-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 389-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 408-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1954-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 408-45 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 380-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1699-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 380-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1610-48 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2120-48 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1585-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1972-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2121-2576 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-2576 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1971-2576 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1103-50 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1256-50 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1709-50 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2895-50 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2895-50 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2621-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 434-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1497-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 450-52 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-2942 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-52 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2603-53 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-53 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1686-54 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1929-54 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 321-56 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 638-57 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-57 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 190-59 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 258-59 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 284-59 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 396-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1001-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2897-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 396-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1001-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1723-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2897-60 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 182-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 63-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1589-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1684-2577 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1755-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 65-2577 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 738-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 252-66 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1773-2578 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2145-66 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1894-67 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1894-2579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-69 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2090-69 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-69 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2095-70 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2096-70 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1761-71 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1911-71 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 74-2580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 74-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2653-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 423-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 483-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 791-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2792-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1631-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1855-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1886-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2792-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2926-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1853-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1640-75 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1909-76 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 124-77 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1903-77 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-78 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 125-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 210-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 354-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 125-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 310-80 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 667-80 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 903-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1701-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 524-82 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 568-82 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 159-83 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 406-83 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 608-84 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1000-84 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2103-84 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1001-85 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-85 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 159-86 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 643-86 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1918-86 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 205-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 205-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 680-2581 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1807-89 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 680-2581 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1428-2582 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1428-90 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 142-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 428-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1066-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1728-91 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 612-92 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-92 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1911-93 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-94 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-2583 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 922-95 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-96 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 643-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2101-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1305-98 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 449-99 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2808-2584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1701-100 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1872-101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2143-101 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 524-102 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2687-102 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-102 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1812-2585 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2009-102 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 625-102 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-102 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-103 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1028-103 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1895-103 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1028-103 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-103 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 272-2586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 485-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 522-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1286-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2856-2586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 714-105 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 984-105 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1103-106 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1103-2587 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 541-107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 647-107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1656-107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1808-107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1951-107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2140-107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1656-107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 503-108 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1103-108 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 111-109 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 400-110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 904-110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 904-110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2654-110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 401-110 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 580-111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1913-112 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1912-2588 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 965-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 182-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 597-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1914-115 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 812-116 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1915-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 79-118 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2124-118 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 79-118 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1806-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2007-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 255-120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1750-120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 628-2589 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 628-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 243-122 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-122 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1966-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1967-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 313-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 861-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1155-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1706-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 861-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1155-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1155-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1546-126 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2868-126 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 729-127 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 729-127 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 862-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 639-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2597-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 194-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 696-130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1080-130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1997-130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1530-130 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 679-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1141-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1743-132 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1820-132 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1820-132 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 519-133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 385-134 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 621-134 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 943-134 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1782-134 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1037-135 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1916-136 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 702-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1685-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1974-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 486-138 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2020-138 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1848-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2816-2590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-2590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1387-140 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-2590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2897-140 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1805-140 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1222-140 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1240-140 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1387-2590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-140 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1723-2590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1805-2590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2817-140 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2815-2590 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 204-142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 643-143 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 882-144 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 900-144 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 901-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1637-146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-147 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 324-149 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-149 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2632-2592 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2746-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 814-150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-151 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 180-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1145-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1519-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1879-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1924-153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-154 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2737-154 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1015-154 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-154 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 777-154 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1015-154 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1603-154 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-155 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2678-156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 704-156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2854-156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1750-156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 535-156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1720-157 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2118-157 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 655-158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 685-158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 871-158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 913-158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-158 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2066-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2656-160 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-161 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 201-162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1297-163 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 320-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1019-164 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-165 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2110-165 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-166 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1938-166 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1427-166 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 635-166 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 397-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2669-167 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 554-168 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2029-168 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-169 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2108-169 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1921-170 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1812-171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1923-171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1310-172 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 511-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 547-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2064-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 188-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1797-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2596-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 837-174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1012-174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1841-174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 837-174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2924-174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 189-174 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1295-175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1576-177 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1326-178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1746-179 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1746-179 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-181 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 370-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2682-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 806-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 813-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1169-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 597-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2745-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2744-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 807-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1925-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1302-185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1899-185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 217-186 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 218-2595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 218-187 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 218-2594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 218-2593 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2072-191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2073-191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-192 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1098-193 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2807-193 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1195-193 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1098-193 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1168-193 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 536-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1063-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1081-2597 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-2597 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1588-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2084-2597 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1081-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 512-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 537-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1058-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1064-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1663-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2017-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 512-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 364-196 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1077-196 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 427-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 723-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1093-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1122-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1221-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2874-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1752-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1783-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2049-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2106-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2900-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 486-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1721-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1758-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 486-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1290-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1758-198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1202-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1786-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1786-199 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 512-200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 512-2598 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1066-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2095-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-2599 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 677-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2857-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 974-205 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1795-205 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1143-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1690-207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 861-208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 712-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1825-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 243-211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 459-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 656-2600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1200-2600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-2600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1654-2600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 213-212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1287-214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1124-215 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2681-216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 812-216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 583-216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 812-216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1120-218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2826-218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 506-218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1283-218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 506-218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 506-218 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1284-219 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 697-220 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2119-220 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 773-221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1237-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1820-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 224-223 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 224-2601 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 224-2602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1022-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1316-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1957-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2036-226 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 754-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1315-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1979-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1984-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2134-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2648-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1015-230 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-230 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 991-231 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1929-233 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1928-234 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1930-2604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1573-235 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 940-236 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2062-236 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1025-237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1705-237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2109-237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-240 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 380-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 658-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1660-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 658-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1850-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2136-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-243 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 458-244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 458-244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1005-245 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1404-245 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2886-2611 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1664-2610 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2886-2609 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1664-246 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 529-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1842-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 666-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 638-250 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 998-250 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1931-251 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 749-252 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2008-252 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-253 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-254 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2031-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1715-256 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-257 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 874-2612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1936-260 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1956-261 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1493-262 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2008-262 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2158-262 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1816-262 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 654-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 770-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1542-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2005-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1947-265 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1654-266 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 365-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1598-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1768-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 529-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 712-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2094-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1048-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1596-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1771-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2876-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1771-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 322-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 972-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1531-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2104-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 909-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1932-271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 595-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2865-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 638-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 998-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 275-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1887-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1346-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 753-276 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-276 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1889-276 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1750-277 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 944-279 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1772-279 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 944-279 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1772-279 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 179-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 179-280 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1093-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1632-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2106-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1333-282 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2856-282 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 284-283 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1551-284 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1933-2618 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 586-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1374-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2844-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1394-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2127-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2078-288 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2080-288 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1934-289 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 644-290 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 425-292 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-2623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1270-292 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1615-2623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1692-292 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1788-2623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2144-292 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2157-292 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 509-292 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1692-2623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2615-293 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2626-293 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 350-3015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 746-3015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1789-3015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1948-3015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1959-3015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 713-3015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1936-3015 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 364-294 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 464-294 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 182-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 351-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 465-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 359-297 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-297 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1936-299 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-300 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 565-2627 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 565-301 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1848-302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1652-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1847-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1972-2628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1971-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-306 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1373-306 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 644-2629 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1939-307 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 798-308 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2874-309 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 753-310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-311 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 454-312 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1023-312 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1144-314 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-314 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1747-315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1092-317 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-317 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1937-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1107-2631 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1107-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1107-2630 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1019-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1109-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1172-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1172-320 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-321 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-321 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-322 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 957-323 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1028-323 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1190-2632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1228-2632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-2633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1944-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1942-2634 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 438-327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 619-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1670-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 921-329 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 921-2635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1720-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1953-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1720-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-2636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-331 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1945-332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1943-2637 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 765-2638 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2831-2638 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1722-2638 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2156-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1722-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 818-2639 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1111-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1534-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 497-336 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 762-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1398-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1946-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1841-338 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1841-339 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2924-340 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2924-341 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1304-342 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-342 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2140-343 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1338-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2141-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 920-345 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1651-345 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 664-346 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 864-2641 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 901-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 901-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 901-2641 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1020-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2053-351 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1168-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2151-354 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2012-2643 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2027-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2028-356 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2011-2643 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1992-2644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1993-2642 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1067-2645 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2897-2645 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1067-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1723-357 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1832-358 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1832-358 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2035-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 453-361 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 977-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1948-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 858-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 865-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1640-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1731-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1826-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1640-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 464-2963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 471-2963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-364 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1077-364 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1318-2963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1664-2963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 471-364 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-2963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1077-2963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1318-364 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2886-364 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2886-2963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1664-364 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1822-2646 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1822-366 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 661-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 474-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1949-371 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 904-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2928-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 904-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-372 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1401-373 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1412-374 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-375 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1645-376 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 423-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2663-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2925-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1855-377 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 515-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 776-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 393-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 412-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2668-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1962-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1779-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2737-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1318-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1664-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 606-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 777-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2886-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1731-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1979-384 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-385 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1657-385 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2099-2649 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2098-386 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2717-387 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 516-2650 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 516-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-389 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 527-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1175-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1233-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1443-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2936-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 527-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1884-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 527-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1390-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1128-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2798-391 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 394-392 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 409-392 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1391-2652 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-2651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1860-2652 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1950-2651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 394-2651 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 409-392 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1098-2652 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1168-2652 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-2652 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-2652 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 453-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1382-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1831-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1980-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2018-395 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-396 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-396 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-396 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 734-396 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-396 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-396 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 449-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2669-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1886-2653 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 483-2653 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2860-2653 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2038-397 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-398 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 890-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1647-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 580-402 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-402 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1382-402 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1890-402 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 580-402 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 957-403 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 957-404 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1043-405 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1043-405 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2114-406 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 951-408 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-408 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 951-408 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 726-409 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1863-409 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 726-409 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1863-409 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1863-409 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-410 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1787-411 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1787-2655 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 736-2656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2755-2656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 676-413 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-413 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2715-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2097-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2716-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 803-415 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1002-415 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 803-415 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 568-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 568-2657 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1584-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2829-419 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 588-421 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 796-421 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1296-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1951-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1952-424 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 496-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 868-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 467-428 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1904-428 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 845-429 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1838-2659 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 909-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1879-431 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1953-432 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1556-433 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-434 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2667-436 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1086-436 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1227-436 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 801-437 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 991-437 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1235-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1771-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2130-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 902-439 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1111-439 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1955-2660 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1954-440 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-441 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1436-441 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1739-441 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1436-441 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1909-442 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 568-443 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 733-443 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 580-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1571-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1956-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 580-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 580-444 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-447 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1319-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1505-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2105-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1292-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 649-2663 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1171-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2012-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2011-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1171-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1992-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1993-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1285-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1965-2664 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2717-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1158-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 790-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1295-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1619-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2076-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2661-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1295-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2018-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 445-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2662-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2776-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 961-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2780-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 446-454 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 456-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2792-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1087-456 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 474-457 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1838-457 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-458 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1425-458 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-458 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 840-458 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2116-458 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 629-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 720-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1178-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 720-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1178-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1958-460 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1123-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-462 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1624-462 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-463 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-463 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2674-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1318-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1710-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1759-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2673-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1318-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1759-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 493-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1759-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2672-464 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 515-465 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-465 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1959-466 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 526-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1597-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1949-2665 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2125-2665 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2081-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1317-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-2667 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-470 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1086-2667 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1227-2666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-470 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-470 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-2667 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1687-2667 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2105-2667 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 640-470 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1292-470 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-2666 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1803-471 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1803-471 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 688-472 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2717-472 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1219-472 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 622-473 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2706-473 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2686-473 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 698-473 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-474 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1708-474 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2034-474 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 844-475 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1962-476 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 788-477 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 931-477 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1894-477 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1894-477 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1963-478 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 695-480 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1433-480 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1916-480 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2037-480 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2086-480 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2807-481 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-481 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-481 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 577-482 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-482 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2728-2669 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2861-2669 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1734-483 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-2670 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-2670 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2886-2670 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-484 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 808-484 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1664-484 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 673-2671 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1715-485 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1336-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1830-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1894-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1336-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2858-487 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 693-488 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2147-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 753-490 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 977-492 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-494 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1965-495 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 793-496 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 514-497 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 621-497 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-497 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1231-498 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-498 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1810-498 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2063-498 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1082-499 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-499 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 800-500 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 800-2675 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1266-501 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 526-502 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1639-502 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2060-502 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2016-503 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1499-504 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 778-505 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-505 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1131-505 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1762-505 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 589-506 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-506 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-506 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 589-506 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1120-506 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-506 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1832-507 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 783-508 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1925-508 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 785-510 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1559-512 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-516 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1986-516 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1383-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1401-517 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-518 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-2676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2130-519 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 681-520 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 525-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1201-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1970-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1972-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1971-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 938-523 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1812-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1656-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1961-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-2677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1520-2677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1008-528 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 806-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1424-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1920-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1973-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2929-532 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1974-533 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2755-534 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 736-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1423-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1423-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1904-539 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2090-539 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2056-540 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2141-541 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1975-542 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 685-543 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 685-543 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2728-544 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 547-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 944-546 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-546 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 896-547 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1876-547 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 353-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 473-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 622-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 672-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 937-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1976-549 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 641-550 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1838-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2034-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1838-551 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 482-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 501-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1127-2679 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1133-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1714-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1783-2679 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2093-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2137-2679 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 977-553 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1758-553 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 977-553 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 381-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1779-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1977-556 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 804-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2743-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1986-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 726-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1822-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1901-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 726-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1822-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1863-559 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1186-560 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1832-560 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1762-561 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1824-561 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 803-562 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1962-563 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 706-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 751-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 989-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1088-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2789-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2044-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 665-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 767-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1376-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 665-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1769-566 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1769-566 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 798-567 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-568 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1813-569 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-570 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-574 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2751-575 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1753-575 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2907-575 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1136-576 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1564-578 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1564-578 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2148-579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1202-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 881-581 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1259-581 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2756-581 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1374-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1748-584 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2018-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2127-586 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 912-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2776-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1090-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1329-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 912-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 961-587 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1824-588 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2729-589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 929-589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 756-589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-589 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 657-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1979-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1980-592 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2773-593 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1812-593 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 930-593 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1744-594 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 675-596 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1739-596 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1739-596 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1981-598 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1650-599 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1750-599 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1428-600 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-2683 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-601 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-2684 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-602 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 944-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 944-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1226-604 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1982-604 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1419-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1318-606 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1573-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1878-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1000-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1551-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2841-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2911-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2901-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 618-610 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-610 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1014-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1034-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1115-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1134-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1202-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1608-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1768-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1015-613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1267-613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1787-613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1822-613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1787-613 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1066-614 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-614 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1563-2685 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1823-2685 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1496-614 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1983-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-616 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1685-616 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1984-617 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-618 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-618 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1744-619 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 795-620 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-2686 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2055-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2131-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 856-623 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1879-623 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1907-624 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2122-624 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1985-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-627 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 934-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1117-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1307-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1683-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 934-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1683-628 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1178-629 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1540-630 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1626-630 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1986-631 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 655-632 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1255-632 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1987-633 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 652-634 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1031-634 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1790-634 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1988-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 733-636 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2128-637 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2013-638 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1457-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2045-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2088-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2023-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-641 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-642 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1684-642 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2066-643 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2065-643 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 629-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 656-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1038-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1224-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1224-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1939-644 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1568-645 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1568-2688 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1567-646 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1567-2689 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-2692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-650 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-2690 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 651-2691 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1190-651 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1733-651 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1190-651 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2831-651 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1990-651 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1989-651 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 799-652 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1990-653 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1989-2693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1693-657 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 661-659 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 661-2694 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1147-2695 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1147-660 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2699-661 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1209-661 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2935-661 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2698-661 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 663-661 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 872-2700 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2154-664 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2753-664 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-664 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2044-2700 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 922-665 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-665 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-665 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1422-665 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1581-665 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-665 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1410-665 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2058-666 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 753-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 863-668 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 805-669 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2754-669 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-2701 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-670 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-2703 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-2702 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1894-671 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 992-672 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 985-673 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2856-673 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1131-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2005-674 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 911-675 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1728-675 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1931-675 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1882-676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1119-677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1255-678 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1661-679 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-2704 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-681 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 682-1764 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1413-683 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1924-683 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1208-684 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 918-685 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 948-685 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-685 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1697-686 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1697-686 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 812-687 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 812-687 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-689 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 999-689 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1140-690 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1297-691 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1641-691 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2129-691 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1297-691 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1745-692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1745-692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2023-693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2042-693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1992-2705 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1993-694 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1985-695 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1594-697 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1771-699 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1133-700 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1136-700 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1226-701 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1490-701 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1600-701 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1961-703 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2060-703 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1347-704 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1418-704 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-705 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1994-707 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1995-2707 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 987-708 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-2713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-710 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-2711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 711-2712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1467-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1566-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1584-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1825-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1960-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2029-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2094-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1472-712 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2785-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1468-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1959-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-715 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1851-715 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 782-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2082-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 782-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1602-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1999-717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1975-2714 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1976-718 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2116-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 841-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1975-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1997-722 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1915-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2752-724 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1984-725 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-726 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-726 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 730-726 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-726 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 947-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1099-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1661-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1099-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-729 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1698-729 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-729 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-729 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1698-729 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1603-730 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1521-732 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1249-733 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1812-733 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1812-733 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1063-735 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-735 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 857-738 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1527-2717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1882-738 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1965-2717 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-739 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1114-740 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-742 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-2723 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-2724 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-2725 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-2726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 743-2722 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1404-743 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1668-743 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1215-2727 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-745 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1999-747 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2000-747 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 928-748 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 928-748 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 982-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2785-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1213-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2786-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1734-752 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1035-753 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1889-753 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1941-753 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1824-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2002-755 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2024-757 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1323-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 995-759 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1604-759 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 942-760 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1771-760 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2083-761 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 773-762 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1037-762 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1378-762 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1944-762 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1946-762 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1942-762 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1820-763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2831-765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 900-766 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 979-766 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 830-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1005-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1011-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1555-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1668-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2022-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2810-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1611-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2005-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2878-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 881-771 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2826-771 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1787-771 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2756-771 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1283-771 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1787-771 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-2730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-2731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-2733 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-774 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-2732 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-2736 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-2735 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-2734 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2786-775 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1412-776 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-776 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2058-776 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 796-778 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1955-779 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1954-2738 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1126-782 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1321-782 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1504-782 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1685-782 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1687-783 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 792-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 981-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1969-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2886-786 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-786 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-788 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2161-2739 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2739-571 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 949-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1875-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1635-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2076-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-792 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1114-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1104-794 connects the same voltage levels (20.0, 20.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-797 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-2740 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-2741 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1790-799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2150-799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 834-799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1027-799 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 924-800 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1192-800 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-802 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-2742 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2857-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1645-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1804-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1645-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1804-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1804-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1184-805 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1294-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2881-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1973-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2053-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1621-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2042-807 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2007-809 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1804-810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 790-811 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 833-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1364-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1446-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1896-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1981-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2941-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 985-815 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2752-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1051-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1111-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 869-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2862-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2008-819 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2782-821 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 824-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2748-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-823 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-823 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1437-823 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1102-826 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1159-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2009-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2806-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2012-2749 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2011-828 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 955-829 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 910-831 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1871-831 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2013-832 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 956-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1460-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2161-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 956-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2103-833 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1790-834 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2043-836 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 950-837 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2807-837 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-837 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1846-837 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1168-837 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1019-839 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1071-839 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 920-840 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2830-842 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2028-842 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1804-2750 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1804-843 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2079-844 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-845 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1969-845 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2014-846 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1164-847 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 816-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2940-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2747-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1893-848 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2015-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1197-850 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2905-850 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2904-2751 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1792-853 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1398-853 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-854 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1039-855 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1257-855 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1705-855 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2071-855 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 939-856 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1040-856 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-856 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1935-858 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 966-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1209-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 852-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1781-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2045-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1419-863 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1545-863 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 928-864 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1826-865 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1683-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1338-867 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1378-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2002-870 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1139-871 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1184-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1198-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1258-2754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1725-2754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1755-2754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2056-2754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1258-2754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1725-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1579-874 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2016-874 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1579-874 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1710-875 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1061-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1652-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1061-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2152-877 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1234-2755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1562-2755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1613-878 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1905-878 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1058-879 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2017-879 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 970-882 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1070-882 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-2764 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-884 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-2762 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-2763 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-2766 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 885-2765 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1209-885 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-885 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1037-886 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2015-887 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1758-889 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1758-2767 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2144-890 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-891 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1171-2768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1171-892 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2022-893 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 959-894 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1022-894 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1022-2769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1112-895 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1138-895 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1665-895 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1840-895 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2014-895 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1669-896 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2033-896 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2112-896 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2792-897 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2021-2770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1220-898 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2057-898 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-899 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2109-899 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2047-900 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1279-901 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1941-905 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2024-906 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1249-909 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1445-909 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1871-910 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2836-911 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1707-912 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1707-912 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1073-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2884-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1737-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1045-914 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1334-914 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 921-915 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 921-2772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1704-916 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1375-917 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1931-919 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1956-919 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1045-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1121-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1045-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1313-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1389-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2840-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2839-922 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1749-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2025-925 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 928-926 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-926 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1019-927 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1824-928 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1824-928 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-929 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-2774 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-932 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-2775 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-933 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 951-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1862-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2027-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2779-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1068-938 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-938 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1170-938 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-939 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1564-940 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2029-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1766-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1809-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1766-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2102-943 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1440-944 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1767-944 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1772-944 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-946 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1661-947 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1456-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2032-949 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1147-950 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2030-951 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1051-952 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1617-953 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2001-953 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2126-953 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2138-953 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1952-954 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1888-955 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2160-955 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2092-955 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-957 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1113-957 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2115-957 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1028-957 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-957 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1113-957 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1028-957 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1998-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2074-958 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1022-959 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2031-960 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1255-962 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-963 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1043-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2787-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1665-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1043-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1083-965 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1730-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1538-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 968-967 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1944-967 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1942-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1554-970 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2047-970 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2059-970 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2134-971 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1682-972 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1836-972 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1291-973 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-974 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1357-975 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1288-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1495-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2015-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1789-977 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1276-979 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1582-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1834-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1582-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2017-981 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1624-984 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2034-986 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2808-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1843-987 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1045-2778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1045-988 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1341-989 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-990 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1230-991 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1068-992 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1726-2779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-993 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-993 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2035-994 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-995 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-996 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1219-998 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1293-998 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1299-998 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1219-998 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-999 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2912-1000 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2913-1000 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1763-1000 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1892-1001 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1572-1002 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1654-1003 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2081-1004 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1152-1005 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1511-1005 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1875-1005 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2804-1005 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1875-1005 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2805-1005 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2970-1005 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-1006 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-1007 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1047-1008 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1561-1008 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1648-1008 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1906-1008 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2120-1008 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2871-1008 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1009 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-1009 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-1010 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1798-1010 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2790-1011 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-1011 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1091-1011 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1384-1011 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-1012 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1841-1012 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1115-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1799-1014 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-1015 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-1015 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1435-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2036-1017 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2037-1018 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1279-1019 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1556-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2148-1022 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1917-1024 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1509-1025 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1862-1026 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2038-2781 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1244-1027 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-1027 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1420-1029 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1348-1031 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1831-1032 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1582-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1315-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1620-1036 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1620-2783 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2019-1037 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1368-1038 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1923-1041 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2846-1044 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2848-1044 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1400-1044 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2847-1044 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2040-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1092-1047 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1703-1047 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2119-1048 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2041-1049 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1707-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1735-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1707-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1735-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1707-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1707-1050 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1146-2784 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-2784 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2042-1052 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2043-1053 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1542-1055 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1553-1055 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1105-1056 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2044-1057 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1135-1059 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1978-1060 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2045-1060 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1604-1061 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1714-1062 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1076-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-1066 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1823-1066 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2054-1066 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1189-1066 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-1066 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2096-1066 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-1066 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2822-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1732-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1901-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1273-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2898-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1863-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2823-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2824-1067 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-1068 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1314-1070 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1761-1072 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1818-1075 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1086-2786 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2796-2786 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-2786 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1663-2785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1813-1076 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2006-2785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1106-2785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1813-2785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1079-1078 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1449-1079 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1580-1079 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2132-1079 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1140-1080 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1629-1081 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1101-1084 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2831-1084 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-2788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1878-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2068-2788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1416-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2069-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-1089 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1608-1089 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1638-1089 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-1089 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1363-1090 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1648-1092 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2047-1094 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1097-2791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2792-1095 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-2792 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-2792 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1886-2793 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2061-1097 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1515-2793 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-2792 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2021-2792 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1871-1098 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1950-1098 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1871-1098 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1124-1100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1933-1100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-1102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1550-1102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1951-1102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2121-1102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-1103 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1212-1105 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1352-2795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1612-2795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2046-2795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2078-2795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2080-1105 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1213-2796 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-2796 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1784-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2072-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1784-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1326-1108 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1702-1109 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-1110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1721-1110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-1111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-1111 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1841-1113 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2924-1113 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1788-1114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1788-1114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1850-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1492-1120 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1312-1121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1661-1123 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1662-1124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1680-1124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1731-1124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1812-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1914-1125 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1800-1126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1714-1127 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1130-1129 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1455-1129 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2799-1129 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2051-2800 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2052-1132 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1145-1134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2084-1135 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1783-1136 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2155-1136 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2916-1136 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2053-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2952-1138 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1365-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1991-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1997-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1253-1141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1697-1141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2085-1141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1697-1141 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1220-1142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2087-1142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-1147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2867-1147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1846-1147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-1147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1357-1148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1357-2801 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2054-1149 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1845-1150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1985-1150 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1280-1153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2055-1154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2070-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2151-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2067-1155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1176-1156 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1589-1157 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1910-1157 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1112-1160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2056-1161 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1163-1162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2865-1163 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2929-1163 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1473-1164 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2159-1164 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2132-1165 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-1166 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1272-1167 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1833-1168 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-1168 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1950-2807 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1839-2807 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-1171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1451-1171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-1171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2859-1171 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2057-1174 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1865-1175 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1204-1176 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1827-1178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1849-1178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1380-1179 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1746-1179 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1380-1179 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1746-1179 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2058-1180 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2071-1181 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2135-1181 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1637-2809 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1637-1182 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1579-1183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2973-1184 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1890-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1711-2810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1206-1186 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2856-1187 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-2811 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2059-1188 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2054-1189 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1780-1191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2155-1191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1264-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1264-2813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1264-2812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2903-1197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2908-1197 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2060-1198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1726-1199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1544-1200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1654-1200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2040-1200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1305-1203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1700-1204 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1461-1205 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1574-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1832-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1836-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2873-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1832-1206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1637-1207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1870-1208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2061-1208 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1211-1209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2814-1209 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1616-1214 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1825-1215 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-1216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2133-1216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1594-1217 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1359-1219 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1976-1223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2101-1223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1442-2818 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-1224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1654-1224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-1224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2827-1224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1289-1224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-1225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-2819 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1600-1226 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1887-1226 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1982-1226 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1652-1229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1285-1230 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1722-1232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-1237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1620-1238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1620-1238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2821-1240 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1241-1240 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2066-1242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2068-1243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1531-1244 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1902-1245 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1718-1247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1445-1249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1604-1250 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-1251 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-1251 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1536-1252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1498-1253 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2071-1254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1441-1258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1867-1259 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2072-1260 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2884-1261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1963-1262 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2049-1262 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1615-1263 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1431-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1913-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1912-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1994-1264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1915-1266 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1844-1269 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1788-1270 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-1271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-1271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1298-1274 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1572-1274 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2048-1275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-1277 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2074-1278 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2825-573 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-1280 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1704-1280 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1906-1280 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2075-1280 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-1281 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1486-1282 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-1284 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-1284 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-1286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2113-1286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2153-1287 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1647-1288 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-1291 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1830-1291 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2866-1291 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1586-1292 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1625-1297 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1429-1299 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-2828 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-1300 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-1302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1704-1302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-1302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1882-1303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1500-1305 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1677-2829 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2077-1306 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1306-572 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1683-1307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2114-1307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2079-1308 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2030-1309 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1265-1310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1474-1310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-1311 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2020-1311 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1375-1312 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2081-1317 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1558-1318 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2869-1318 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1614-1319 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2082-1321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1248-1323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1502-1323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-1323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1733-2831 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1885-2831 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2003-1323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2027-2830 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2937-2830 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1928-1323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1514-1323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1990-2831 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1930-1323 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1989-2831 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1239-1324 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1503-2832 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1723-2832 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2897-2832 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1723-1324 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2897-1324 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1871-1324 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1252-1325 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1252-1325 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-1327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2142-1327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1236-1327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1434-1328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1748-1328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1957-1328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1748-1328 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2083-1330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1771-2833 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1771-1331 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1377-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2857-1332 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
