{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "Power flow data for IEEE 300 bus test case.",
    "This data was converted from IEEE Common Data Format",
    "(ieee300cdf.txt) on 20-Sep-2004 by cdf2matp, rev. 1.11",
    "Converted from IEEE CDF file from:",
    "http://www.ee.washington.edu/research/pstca/",
    "Copyright (c) 1999 by Richard D. Christie, University of Washington",
    "Electrical Engineering Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "CDF Header:",
    "13/05/91 CYME INTERNATIONAL    100.0 1991 S IEEE 300-BUS TEST SYSTEM",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "NG",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "SYNC",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NUC",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "PEL",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "NG",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "SYNC",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NUC",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "PEL",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         ub",
    "INFO    : Gen Active Capacity Model:   stat",
    "INFO    : Gen Reactive Capacity Model: am50ag",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "WARNING : No active generation at the slack bus, assigning type - NUC",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : NUC    3   -    13.37",
    "INFO    : PEL    3   -     2.89",
    "INFO    : SYNC   12  -     0.00",
    "INFO    : COW    14  -    43.97",
    "INFO    : NG     37  -    39.77",
    "INFO    :",
    "INFO    : === Generator Active Capacity Stat Model Notes ===",
    "INFO    : Gen at bus 8 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 10 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 20 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 63 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 76 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 84 - COW\t: Pg=375.0, Pmax=475.0 -> Pmax=1448   samples: 2",
    "INFO    : Gen at bus 91 - NG\t: Pg=155.0, Pmax=255.0 -> Pmax=185   samples: 2",
    "INFO    : Gen at bus 92 - NG\t: Pg=290.0, Pmax=390.0 -> Pmax=360   samples: 8",
    "INFO    : Gen at bus 98 - NG\t: Pg=68.0, Pmax=168.0 -> Pmax=93   samples: 1",
    "INFO    : Gen at bus 108 - NG\t: Pg=117.0, Pmax=217.0 -> Pmax=197   samples: 4",
    "WARNING : Failed to find a generator capacity within (1930.0-9650.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 119 - NUC\t: Pg=1930.0, Pmax=2030.0 -> Pmax=2041   samples: 100",
    "INFO    : Gen at bus 124 - NG\t: Pg=240.0, Pmax=340.0 -> Pmax=321   samples: 11",
    "INFO    : Gen at bus 125 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 138 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 141 - NG\t: Pg=281.0, Pmax=381.0 -> Pmax=297   samples: 10",
    "INFO    : Gen at bus 143 - COW\t: Pg=696.0, Pmax=796.0 -> Pmax=800   samples: 1",
    "INFO    : Gen at bus 146 - COW\t: Pg=84.0, Pmax=184.0 -> Pmax=91   samples: 1",
    "INFO    : Gen at bus 147 - NG\t: Pg=217.0, Pmax=317.0 -> Pmax=320   samples: 10",
    "INFO    : Gen at bus 149 - NG\t: Pg=103.0, Pmax=203.0 -> Pmax=277   samples: 3",
    "INFO    : Gen at bus 152 - COW\t: Pg=372.0, Pmax=472.0 -> Pmax=606   samples: 13",
    "INFO    : Gen at bus 153 - NG\t: Pg=216.0, Pmax=316.0 -> Pmax=242   samples: 15",
    "INFO    : Gen at bus 156 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 170 - NG\t: Pg=205.0, Pmax=305.0 -> Pmax=330   samples: 9",
    "INFO    : Gen at bus 171 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 176 - NG\t: Pg=228.0, Pmax=328.0 -> Pmax=278   samples: 4",
    "INFO    : Gen at bus 177 - NG\t: Pg=84.0, Pmax=184.0 -> Pmax=125   samples: 1",
    "INFO    : Gen at bus 185 - NG\t: Pg=200.0, Pmax=300.0 -> Pmax=250   samples: 6",
    "INFO    : Gen at bus 186 - COW\t: Pg=1200.0, Pmax=1300.0 -> Pmax=2465   samples: 13",
    "INFO    : Gen at bus 187 - COW\t: Pg=1200.0, Pmax=1300.0 -> Pmax=1624   samples: 6",
    "INFO    : Gen at bus 190 - NG\t: Pg=475.0, Pmax=575.0 -> Pmax=515   samples: 27",
    "WARNING : Failed to find a generator capacity within (1973.0-9865.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 191 - COW\t: Pg=1973.0, Pmax=2073.0 -> Pmax=2140   samples: 100",
    "INFO    : Gen at bus 198 - NG\t: Pg=424.0, Pmax=524.0 -> Pmax=430   samples: 25",
    "INFO    : Gen at bus 213 - NG\t: Pg=272.0, Pmax=372.0 -> Pmax=288   samples: 6",
    "INFO    : Gen at bus 220 - NG\t: Pg=100.0, Pmax=200.0 -> Pmax=460   samples: 2",
    "INFO    : Gen at bus 221 - NG\t: Pg=450.0, Pmax=550.0 -> Pmax=554   samples: 26",
    "INFO    : Gen at bus 222 - NG\t: Pg=250.0, Pmax=350.0 -> Pmax=523   samples: 2",
    "INFO    : Gen at bus 227 - NG\t: Pg=303.0, Pmax=403.0 -> Pmax=436   samples: 11",
    "INFO    : Gen at bus 230 - NG\t: Pg=345.0, Pmax=445.0 -> Pmax=458   samples: 65",
    "INFO    : Gen at bus 233 - NG\t: Pg=300.0, Pmax=400.0 -> Pmax=341   samples: 13",
    "INFO    : Gen at bus 236 - COW\t: Pg=600.0, Pmax=700.0 -> Pmax=881   samples: 7",
    "INFO    : Gen at bus 238 - NG\t: Pg=250.0, Pmax=350.0 -> Pmax=267   samples: 8",
    "WARNING : Failed to find a generator capacity within (550.0-2750.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 239 - NG\t: Pg=550.0, Pmax=650.0 -> Pmax=621   samples: 100",
    "INFO    : Gen at bus 241 - COW\t: Pg=575.43, Pmax=675.43 -> Pmax=1127   samples: 6",
    "INFO    : Gen at bus 242 - PEL\t: Pg=170.0, Pmax=270.0 -> Pmax=212   samples: 38",
    "INFO    : Gen at bus 243 - NG\t: Pg=84.0, Pmax=184.0 -> Pmax=342   samples: 5",
    "INFO    : Gen at bus 7001 - NG\t: Pg=467.0, Pmax=567.0 -> Pmax=568   samples: 99",
    "INFO    : Gen at bus 7002 - COW\t: Pg=623.0, Pmax=723.0 -> Pmax=670   samples: 12",
    "INFO    : Gen at bus 7003 - NUC\t: Pg=1210.0, Pmax=1310.0 -> Pmax=1401   samples: 9",
    "INFO    : Gen at bus 7011 - COW\t: Pg=234.0, Pmax=334.0 -> Pmax=668   samples: 3",
    "INFO    : Gen at bus 7012 - NG\t: Pg=372.0, Pmax=472.0 -> Pmax=626   samples: 68",
    "INFO    : Gen at bus 7017 - NG\t: Pg=330.0, Pmax=430.0 -> Pmax=490   samples: 25",
    "INFO    : Gen at bus 7023 - NG\t: Pg=185.0, Pmax=285.0 -> Pmax=220   samples: 1",
    "INFO    : Gen at bus 7024 - NG\t: Pg=410.0, Pmax=510.0 -> Pmax=543   samples: 87",
    "WARNING : Failed to find a generator capacity within (500.0-2500.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7039 - PEL\t: Pg=500.0, Pmax=600.0 -> Pmax=580   samples: 100",
    "INFO    : Gen at bus 7044 - NG\t: Pg=37.0, Pmax=137.0 -> Pmax=132   samples: 3",
    "INFO    : Gen at bus 7049 - NUC\t: Pg=0.0, Pmax=2399.01 -> Pmax=718   samples: 1",
    "INFO    : Gen at bus 7055 - NG\t: Pg=45.0, Pmax=145.0 -> Pmax=158   samples: 2",
    "INFO    : Gen at bus 7057 - NG\t: Pg=165.0, Pmax=265.0 -> Pmax=334   samples: 2",
    "INFO    : Gen at bus 7061 - COW\t: Pg=400.0, Pmax=500.0 -> Pmax=1757   samples: 5",
    "INFO    : Gen at bus 7062 - NG\t: Pg=400.0, Pmax=500.0 -> Pmax=568   samples: 23",
    "INFO    : Gen at bus 7071 - NG\t: Pg=116.0, Pmax=216.0 -> Pmax=203   samples: 4",
    "INFO    : Gen at bus 7130 - COW\t: Pg=1292.0, Pmax=1392.0 -> Pmax=1726   samples: 3",
    "INFO    : Gen at bus 7139 - COW\t: Pg=700.0, Pmax=800.0 -> Pmax=2025   samples: 4",
    "WARNING : Failed to find a generator capacity within (553.0-2765.0) after 100 samples, using percent increase model",
    "INFO    : Gen at bus 7166 - NG\t: Pg=553.0, Pmax=653.0 -> Pmax=624   samples: 100",
    "INFO    : Gen at bus 9002 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 9051 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 9053 - SYNC\t: Pg=0.0, Pmax=100.0 -> Pmax=0   samples: 0",
    "INFO    : Gen at bus 9054 - NG\t: Pg=50.0, Pmax=150.0 -> Pmax=84   samples: 1",
    "INFO    : Gen at bus 9055 - PEL\t: Pg=8.0, Pmax=108.0 -> Pmax=37   samples: 1",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atmost Max 50 Percent Active Model Notes ===",
    "INFO    : Gen at bus 91 - NG\t: Pmax 185.0, Qmin -11.0, Qmax 96.0 -> Qmin -11.0, Qmax 93.0",
    "INFO    : Gen at bus 98 - NG\t: Pmax 93.0, Qmin -30.0, Qmax 56.0 -> Qmin -30.0, Qmax 47.0",
    "INFO    : Gen at bus 119 - NUC\t: Pmax 2041.0, Qmin -500.0, Qmax 1500.0 -> Qmin -500.0, Qmax 1021.0",
    "INFO    : Gen at bus 190 - NG\t: Pmax 515.0, Qmin -300.0, Qmax 300.0 -> Qmin -258.0, Qmax 258.0",
    "INFO    : Gen at bus 198 - NG\t: Pmax 430.0, Qmin -260.0, Qmax 260.0 -> Qmin -215.0, Qmax 215.0",
    "INFO    : Gen at bus 213 - NG\t: Pmax 288.0, Qmin -150.0, Qmax 150.0 -> Qmin -144.0, Qmax 144.0",
    "INFO    : Gen at bus 221 - NG\t: Pmax 554.0, Qmin -320.0, Qmax 320.0 -> Qmin -277.0, Qmax 277.0",
    "INFO    : Gen at bus 222 - NG\t: Pmax 523.0, Qmin -300.0, Qmax 300.0 -> Qmin -262.0, Qmax 262.0",
    "INFO    : Gen at bus 227 - NG\t: Pmax 436.0, Qmin -300.0, Qmax 300.0 -> Qmin -218.0, Qmax 218.0",
    "INFO    : Gen at bus 230 - NG\t: Pmax 458.0, Qmin -250.0, Qmax 250.0 -> Qmin -229.0, Qmax 229.0",
    "INFO    : Gen at bus 233 - NG\t: Pmax 341.0, Qmin -500.0, Qmax 500.0 -> Qmin -171.0, Qmax 171.0",
    "INFO    : Gen at bus 238 - NG\t: Pmax 267.0, Qmin -200.0, Qmax 200.0 -> Qmin -134.0, Qmax 134.0",
    "INFO    : Gen at bus 239 - NG\t: Pmax 621.0, Qmin -400.0, Qmax 400.0 -> Qmin -311.0, Qmax 311.0",
    "INFO    : Gen at bus 241 - COW\t: Pmax 1127.0, Qmin -600.0, Qmax 600.0 -> Qmin -564.0, Qmax 564.0",
    "INFO    : Gen at bus 7017 - NG\t: Pmax 490.0, Qmin 0.0, Qmax 350.0 -> Qmin 0.0, Qmax 245.0",
    "INFO    : Gen at bus 7023 - NG\t: Pmax 220.0, Qmin 0.0, Qmax 120.0 -> Qmin 0.0, Qmax 110.0",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0266667 -> 0 22.4098347064 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0645161 -> 0 46.1000538955 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0344828 -> 0 54.1649390883 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.147059 -> 0 27.2384159201 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0854701 -> 0 38.4307223234 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 20.0 0.00518135 -> 0 7.69890795501 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0416667 -> 0 26.7541276871 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0355872 -> 0 30.5979157367 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0143678 -> 0 30.7586659727 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.119048 -> 0 19.2922809396 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0460829 -> 0 49.8618547953 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0970874 -> 0 35.8423627743 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0268817 -> 0 34.9559652667 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0462963 -> 0 22.7627223623 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0487805 -> 0 35.3759736401 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0438596 -> 0 33.8685243329 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.119048 -> 0 29.0312647892 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.05 -> 0 28.3915172515 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.00833333 -> 0 1.00020278828 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.00833333 -> 0 27.2785376131 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0210526 -> 0 49.1557097142 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.00506842 -> 0 24.0626550844 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0235849 -> 0 31.0166636721 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0367647 -> 0 49.721798725 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.1 -> 0 21.2916647901 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0222222 -> 0 31.4370309813 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.04 -> 0 50.8428686002 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0330033 -> 0 28.0104597031 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0289855 -> 0 39.8285724294 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0333333 -> 0 35.6507788821 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0166667 -> 0 32.6212661116 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.04 -> 0 39.6576878063 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0181818 -> 0 41.2233124228 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0173783 -> 0 39.06472056 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 20.0 0.0588235 -> 0 116.939408599 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.119048 -> 0 34.3365622827 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0214133 -> 0 38.2748782917 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0160514 -> 0 23.466762456 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 20.0 0.00826446 -> 0 7.50995927659 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.042735 -> 0 26.6829650924 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0268817 -> 0 28.4348675489 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.030303 -> 0 35.1266514816 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0540541 -> 0 51.0623971719 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0243902 -> 0 29.9920150949 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 20.0 0.02 -> 0 103.987496331 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.27027 -> 0 38.8256893275 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 40.0 0.01 -> 0 6.8430722092 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.222222 -> 0 29.7725621102 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0606061 -> 0 62.4271028397 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.025 -> 0 20.8115145801 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.025 -> 0 26.5078895412 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0862069 -> 0 31.5875166573 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.00773994 -> 0 29.7599241875 0",
    "INFO    : Updated Generator Cost: COW - 0.0 20.0 0.0142857 -> 0 36.1790551222 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.0180832 -> 0 36.90836687 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 40.0 0.01 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 20.0 0.2 -> 0 32.9614726645 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 20.0 1.25 -> 0 94.7582086867 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Branch 33-34 connects two different voltage levels (115.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 41-42 connects two different voltage levels (115.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 126-127 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 126-129 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 126-132 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 126-157 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 126-158 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 126-169 connects two different voltage levels (115.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 133-171 connects two different voltage levels (230.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 148-178 connects two different voltage levels (230.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 148-179 connects two different voltage levels (230.0, 115.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 190-240 connects two different voltage levels (345.0, 230.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 198-202 connects two different voltage levels (115.0, 66.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 217-219 connects two different voltage levels (138.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 226-231 connects two different voltage levels (230.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 228-231 connects two different voltage levels (138.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 229-190 connects two different voltage levels (138.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 231-232 connects two different voltage levels (345.0, 138.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 232-233 connects two different voltage levels (138.0, 66.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 234-237 connects two different voltage levels (138.0, 345.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 242-245 connects two different voltage levels (138.0, 66.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 242-247 connects two different voltage levels (138.0, 66.0), changing tap ratio 0.0 => 1.0",
    "INFO    :",
    "INFO    : === Line Capacity UB Model Notes ===",
    "INFO    : Updated Thermal Rating: on transformer 37-9001 : Rate B , 0.0 -> 63230",
    "INFO    : Updated Thermal Rating: on line 9001-9005 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 8215",
    "INFO    : Updated Thermal Rating: on transformer 9001-9006 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 68",
    "INFO    : Updated Thermal Rating: on transformer 9001-9012 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 46",
    "INFO    : Updated Thermal Rating: on transformer 9005-9051 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on transformer 9005-9052 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on transformer 9005-9053 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 78",
    "INFO    : Updated Thermal Rating: on transformer 9005-9054 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 193",
    "INFO    : Updated Thermal Rating: on transformer 9005-9055 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 37",
    "INFO    : Updated Thermal Rating: on line 9006-9007 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 9006-9003 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 59",
    "INFO    : Updated Thermal Rating: on line 9006-9003 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 59",
    "INFO    : Updated Thermal Rating: on line 9012-9002 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 67",
    "INFO    : Updated Thermal Rating: on line 9012-9002 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 67",
    "INFO    : Updated Thermal Rating: on line 9002-9021 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 332",
    "INFO    : Updated Thermal Rating: on line 9021-9023 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 21",
    "INFO    : Updated Thermal Rating: on transformer 9021-9022 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 11",
    "INFO    : Updated Thermal Rating: on transformer 9002-9024 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 9",
    "INFO    : Updated Thermal Rating: on transformer 9023-9025 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 8",
    "INFO    : Updated Thermal Rating: on transformer 9023-9026 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 8",
    "INFO    : Updated Thermal Rating: on transformer 9007-9071 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 10",
    "INFO    : Updated Thermal Rating: on transformer 9007-9072 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 15",
    "INFO    : Updated Thermal Rating: on line 9007-9003 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 116",
    "INFO    : Updated Thermal Rating: on transformer 9003-9031 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 7",
    "INFO    : Updated Thermal Rating: on transformer 9003-9032 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 6",
    "INFO    : Updated Thermal Rating: on transformer 9003-9033 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 7",
    "INFO    : Updated Thermal Rating: on line 9003-9044 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 302",
    "INFO    : Updated Thermal Rating: on line 9044-9004 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 611",
    "INFO    : Updated Thermal Rating: on transformer 9004-9041 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 12",
    "INFO    : Updated Thermal Rating: on transformer 9004-9042 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 6",
    "INFO    : Updated Thermal Rating: on transformer 9004-9043 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 18",
    "INFO    : Updated Thermal Rating: on transformer 9003-9034 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 21",
    "INFO    : Updated Thermal Rating: on transformer 9003-9035 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 9",
    "INFO    : Updated Thermal Rating: on transformer 9003-9036 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 18",
    "INFO    : Updated Thermal Rating: on transformer 9003-9037 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 12",
    "INFO    : Updated Thermal Rating: on transformer 9003-9038 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 10",
    "INFO    : Updated Thermal Rating: on line 9012-9121 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 29",
    "INFO    : Updated Thermal Rating: on transformer 9053-9533 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 40",
    "INFO    : Updated Thermal Rating: on line 1-5 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 4823",
    "INFO    : Updated Thermal Rating: on line 2-6 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3240",
    "INFO    : Updated Thermal Rating: on line 2-8 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1061",
    "INFO    : Updated Thermal Rating: on line 3-7 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 9778",
    "INFO    : Updated Thermal Rating: on line 3-19 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 423",
    "INFO    : Updated Thermal Rating: on line 3-150 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 4149",
    "INFO    : Updated Thermal Rating: on line 4-16 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1536",
    "INFO    : Updated Thermal Rating: on line 5-9 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 991",
    "INFO    : Updated Thermal Rating: on line 7-12 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3240",
    "INFO    : Updated Thermal Rating: on line 7-131 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 4149",
    "INFO    : Updated Thermal Rating: on line 8-11 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 482",
    "INFO    : Updated Thermal Rating: on line 8-14 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 668",
    "INFO    : Updated Thermal Rating: on line 9-11 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1061",
    "INFO    : Updated Thermal Rating: on line 11-13 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 840",
    "INFO    : Updated Thermal Rating: on line 12-21 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1939",
    "INFO    : Updated Thermal Rating: on line 13-20 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 850",
    "INFO    : Updated Thermal Rating: on line 14-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 663",
    "INFO    : Updated Thermal Rating: on line 15-37 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 15-89 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 15-90 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 16-42 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1328",
    "INFO    : Updated Thermal Rating: on line 19-21 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1620",
    "INFO    : Updated Thermal Rating: on line 19-87 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 362",
    "INFO    : Updated Thermal Rating: on line 20-22 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 800",
    "INFO    : Updated Thermal Rating: on line 20-27 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 148",
    "INFO    : Updated Thermal Rating: on line 21-24 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 857",
    "INFO    : Updated Thermal Rating: on line 22-23 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 240",
    "INFO    : Updated Thermal Rating: on line 23-25 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 677",
    "INFO    : Updated Thermal Rating: on line 24-319 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 430",
    "INFO    : Updated Thermal Rating: on line 25-26 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 369",
    "INFO    : Updated Thermal Rating: on line 26-27 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 229",
    "INFO    : Updated Thermal Rating: on line 26-320 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 215",
    "INFO    : Updated Thermal Rating: on transformer 33-34 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 466",
    "INFO    : Updated Thermal Rating: on line 33-38 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2393",
    "INFO    : Updated Thermal Rating: on line 33-40 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 991",
    "INFO    : Updated Thermal Rating: on line 33-41 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 674",
    "INFO    : Updated Thermal Rating: on line 34-42 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3639",
    "INFO    : Updated Thermal Rating: on line 35-72 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 480",
    "INFO    : Updated Thermal Rating: on line 35-76 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1926",
    "INFO    : Updated Thermal Rating: on line 35-77 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 957",
    "INFO    : Updated Thermal Rating: on line 36-88 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1075",
    "INFO    : Updated Thermal Rating: on line 37-38 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 616",
    "INFO    : Updated Thermal Rating: on line 37-40 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 434",
    "INFO    : Updated Thermal Rating: on line 37-41 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 786",
    "INFO    : Updated Thermal Rating: on line 37-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 355",
    "INFO    : Updated Thermal Rating: on line 37-89 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 37-90 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 217",
    "INFO    : Updated Thermal Rating: on line 38-41 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 775",
    "INFO    : Updated Thermal Rating: on line 38-43 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 317",
    "INFO    : Updated Thermal Rating: on line 39-42 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 4564",
    "INFO    : Updated Thermal Rating: on line 40-48 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 188",
    "INFO    : Updated Thermal Rating: on transformer 41-42 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1012",
    "INFO    : Updated Thermal Rating: on line 41-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 146",
    "INFO    : Updated Thermal Rating: on line 41-51 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 312",
    "INFO    : Updated Thermal Rating: on line 42-46 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2075",
    "INFO    : Updated Thermal Rating: on line 43-44 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 384",
    "INFO    : Updated Thermal Rating: on line 43-48 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 43-53 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 44-47 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 333",
    "INFO    : Updated Thermal Rating: on line 44-54 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 332",
    "INFO    : Updated Thermal Rating: on line 45-60 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 706",
    "INFO    : Updated Thermal Rating: on line 45-74 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 536",
    "INFO    : Updated Thermal Rating: on line 46-81 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 694",
    "INFO    : Updated Thermal Rating: on line 47-73 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 191",
    "INFO    : Updated Thermal Rating: on line 47-113 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 234",
    "INFO    : Updated Thermal Rating: on line 48-107 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 439",
    "INFO    : Updated Thermal Rating: on line 49-51 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 297",
    "INFO    : Updated Thermal Rating: on line 51-52 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 255",
    "INFO    : Updated Thermal Rating: on line 52-55 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 53-54 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 381",
    "INFO    : Updated Thermal Rating: on line 54-55 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 270",
    "INFO    : Updated Thermal Rating: on line 55-57 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 162",
    "INFO    : Updated Thermal Rating: on line 57-58 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 318",
    "INFO    : Updated Thermal Rating: on line 57-63 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 53",
    "INFO    : Updated Thermal Rating: on line 58-59 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1067",
    "INFO    : Updated Thermal Rating: on line 59-61 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2231",
    "INFO    : Updated Thermal Rating: on line 60-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 447",
    "INFO    : Updated Thermal Rating: on line 62-64 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 277",
    "INFO    : Updated Thermal Rating: on line 62-144 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 4149",
    "INFO    : Updated Thermal Rating: on line 63-526 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 169",
    "INFO    : Updated Thermal Rating: on line 69-211 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 69-79 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 178",
    "INFO    : Updated Thermal Rating: on line 70-71 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 280",
    "INFO    : Updated Thermal Rating: on line 70-528 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 235",
    "INFO    : Updated Thermal Rating: on line 71-72 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 216",
    "INFO    : Updated Thermal Rating: on line 71-73 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 281",
    "INFO    : Updated Thermal Rating: on line 72-77 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 331",
    "INFO    : Updated Thermal Rating: on line 72-531 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 151",
    "INFO    : Updated Thermal Rating: on line 73-76 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 483",
    "INFO    : Updated Thermal Rating: on line 73-79 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 534",
    "INFO    : Updated Thermal Rating: on line 74-88 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1075",
    "INFO    : Updated Thermal Rating: on line 74-562 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 145",
    "INFO    : Updated Thermal Rating: on line 76-77 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 640",
    "INFO    : Updated Thermal Rating: on line 77-78 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 4823",
    "INFO    : Updated Thermal Rating: on line 77-80 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 411",
    "INFO    : Updated Thermal Rating: on line 77-552 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 77-609 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 130",
    "INFO    : Updated Thermal Rating: on line 78-79 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1287",
    "INFO    : Updated Thermal Rating: on line 78-84 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 815",
    "INFO    : Updated Thermal Rating: on line 79-211 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 80-211 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 269",
    "INFO    : Updated Thermal Rating: on line 81-194 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 884",
    "INFO    : Updated Thermal Rating: on line 81-195 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 884",
    "INFO    : Updated Thermal Rating: on line 85-86 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 455",
    "INFO    : Updated Thermal Rating: on line 86-87 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 313",
    "INFO    : Updated Thermal Rating: on line 86-323 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 607",
    "INFO    : Updated Thermal Rating: on line 89-91 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 230",
    "INFO    : Updated Thermal Rating: on line 90-92 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 166",
    "INFO    : Updated Thermal Rating: on line 91-94 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 91-97 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 367",
    "INFO    : Updated Thermal Rating: on line 92-103 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 202",
    "INFO    : Updated Thermal Rating: on line 92-105 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 314",
    "INFO    : Updated Thermal Rating: on line 94-97 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 58",
    "INFO    : Updated Thermal Rating: on line 97-100 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 512",
    "INFO    : Updated Thermal Rating: on line 97-102 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 295",
    "INFO    : Updated Thermal Rating: on line 97-103 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 224",
    "INFO    : Updated Thermal Rating: on line 98-100 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 430",
    "INFO    : Updated Thermal Rating: on line 98-102 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 234",
    "INFO    : Updated Thermal Rating: on line 99-107 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 203",
    "INFO    : Updated Thermal Rating: on line 99-108 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 6559",
    "INFO    : Updated Thermal Rating: on line 99-109 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 99-110 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 163",
    "INFO    : Updated Thermal Rating: on line 100-102 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 712",
    "INFO    : Updated Thermal Rating: on line 102-104 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 381",
    "INFO    : Updated Thermal Rating: on line 103-105 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 453",
    "INFO    : Updated Thermal Rating: on line 104-108 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 195",
    "INFO    : Updated Thermal Rating: on line 104-322 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 223",
    "INFO    : Updated Thermal Rating: on line 105-107 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 331",
    "INFO    : Updated Thermal Rating: on line 105-110 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 69",
    "INFO    : Updated Thermal Rating: on line 108-324 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 133",
    "INFO    : Updated Thermal Rating: on line 109-110 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 149",
    "INFO    : Updated Thermal Rating: on line 109-113 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 109-114 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 72",
    "INFO    : Updated Thermal Rating: on line 110-112 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 69",
    "INFO    : Updated Thermal Rating: on line 112-114 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 648",
    "INFO    : Updated Thermal Rating: on line 115-122 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1451",
    "INFO    : Updated Thermal Rating: on line 116-120 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 280",
    "INFO    : Updated Thermal Rating: on line 117-118 : Rate B, Rate C , 0.0, 0.0 -> 16271",
    "INFO    : Updated Thermal Rating: on line 118-119 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1083",
    "INFO    : Updated Thermal Rating: on line 118-1201 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 48",
    "INFO    : Updated Thermal Rating: on line 1201-120 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 80",
    "INFO    : Updated Thermal Rating: on line 118-121 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 119-120 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 866",
    "INFO    : Updated Thermal Rating: on line 119-121 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 504",
    "INFO    : Updated Thermal Rating: on line 122-123 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 122-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 123-124 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 259",
    "INFO    : Updated Thermal Rating: on line 123-125 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 197",
    "INFO    : Updated Thermal Rating: on line 125-126 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1489",
    "INFO    : Updated Thermal Rating: on transformer 126-127 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 717",
    "INFO    : Updated Thermal Rating: on transformer 126-129 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 264",
    "INFO    : Updated Thermal Rating: on transformer 126-132 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 173",
    "INFO    : Updated Thermal Rating: on transformer 126-157 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 584",
    "INFO    : Updated Thermal Rating: on transformer 126-158 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 540",
    "INFO    : Updated Thermal Rating: on transformer 126-169 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 251",
    "INFO    : Updated Thermal Rating: on line 127-128 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 506",
    "INFO    : Updated Thermal Rating: on line 127-134 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 864",
    "INFO    : Updated Thermal Rating: on line 127-168 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 506",
    "INFO    : Updated Thermal Rating: on line 128-130 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 378",
    "INFO    : Updated Thermal Rating: on line 128-133 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1507",
    "INFO    : Updated Thermal Rating: on line 129-130 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 389",
    "INFO    : Updated Thermal Rating: on line 129-133 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1568",
    "INFO    : Updated Thermal Rating: on line 130-132 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1781",
    "INFO    : Updated Thermal Rating: on line 130-151 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1769",
    "INFO    : Updated Thermal Rating: on line 130-167 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 369",
    "INFO    : Updated Thermal Rating: on line 130-168 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 373",
    "INFO    : Updated Thermal Rating: on line 133-137 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2481",
    "INFO    : Updated Thermal Rating: on line 133-168 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1507",
    "INFO    : Updated Thermal Rating: on line 133-169 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1568",
    "INFO    : Updated Thermal Rating: on transformer 133-171 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2904",
    "INFO    : Updated Thermal Rating: on line 134-135 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 991",
    "INFO    : Updated Thermal Rating: on line 134-184 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 766",
    "INFO    : Updated Thermal Rating: on line 135-136 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 466",
    "INFO    : Updated Thermal Rating: on line 136-137 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 327",
    "INFO    : Updated Thermal Rating: on line 136-152 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 745",
    "INFO    : Updated Thermal Rating: on line 137-140 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2551",
    "INFO    : Updated Thermal Rating: on line 137-181 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 8536",
    "INFO    : Updated Thermal Rating: on line 137-186 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1941",
    "INFO    : Updated Thermal Rating: on line 137-188 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 8536",
    "INFO    : Updated Thermal Rating: on line 139-172 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 127",
    "INFO    : Updated Thermal Rating: on line 140-141 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 140-142 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 257",
    "INFO    : Updated Thermal Rating: on line 140-145 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 140-146 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 140-147 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 84",
    "INFO    : Updated Thermal Rating: on line 140-182 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3262",
    "INFO    : Updated Thermal Rating: on line 141-146 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 129",
    "INFO    : Updated Thermal Rating: on line 142-143 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 512",
    "INFO    : Updated Thermal Rating: on line 143-145 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 378",
    "INFO    : Updated Thermal Rating: on line 143-149 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 320",
    "INFO    : Updated Thermal Rating: on line 145-146 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 494",
    "INFO    : Updated Thermal Rating: on line 145-149 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 193",
    "INFO    : Updated Thermal Rating: on line 146-147 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 576",
    "INFO    : Updated Thermal Rating: on transformer 148-178 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 182",
    "INFO    : Updated Thermal Rating: on transformer 148-179 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 71",
    "INFO    : Updated Thermal Rating: on line 152-153 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 304",
    "INFO    : Updated Thermal Rating: on line 153-161 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1001",
    "INFO    : Updated Thermal Rating: on line 154-156 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 82",
    "INFO    : Updated Thermal Rating: on line 154-183 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 155-161 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 507",
    "INFO    : Updated Thermal Rating: on line 157-159 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2984",
    "INFO    : Updated Thermal Rating: on line 158-159 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1024",
    "INFO    : Updated Thermal Rating: on line 158-160 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 648",
    "INFO    : Updated Thermal Rating: on line 162-164 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 898",
    "INFO    : Updated Thermal Rating: on line 162-165 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1195",
    "INFO    : Updated Thermal Rating: on line 163-164 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 569",
    "INFO    : Updated Thermal Rating: on line 165-166 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2385",
    "INFO    : Updated Thermal Rating: on line 167-169 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1640",
    "INFO    : Updated Thermal Rating: on line 172-173 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 60",
    "INFO    : Updated Thermal Rating: on line 172-174 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 129",
    "INFO    : Updated Thermal Rating: on line 173-174 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 173-175 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 173-176 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 56",
    "INFO    : Updated Thermal Rating: on line 175-176 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 175-179 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 176-177 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 339",
    "INFO    : Updated Thermal Rating: on line 177-178 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 335",
    "INFO    : Updated Thermal Rating: on line 178-179 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 153",
    "INFO    : Updated Thermal Rating: on line 178-180 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 990",
    "INFO    : Updated Thermal Rating: on line 181-138 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1452",
    "INFO    : Updated Thermal Rating: on line 181-187 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3530",
    "INFO    : Updated Thermal Rating: on line 184-185 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1192",
    "INFO    : Updated Thermal Rating: on line 186-188 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3400",
    "INFO    : Updated Thermal Rating: on line 187-188 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3400",
    "INFO    : Updated Thermal Rating: on line 188-138 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1452",
    "INFO    : Updated Thermal Rating: on line 189-208 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 292",
    "INFO    : Updated Thermal Rating: on line 189-209 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 190-231 : Rate B, Rate C , 0.0, 0.0 -> 13118",
    "INFO    : Updated Thermal Rating: on transformer 190-240 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1067",
    "INFO    : Updated Thermal Rating: on line 191-192 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 610",
    "INFO    : Updated Thermal Rating: on line 192-225 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3182",
    "INFO    : Updated Thermal Rating: on line 193-205 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 379",
    "INFO    : Updated Thermal Rating: on line 193-208 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 217",
    "INFO    : Updated Thermal Rating: on line 194-219 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1020",
    "INFO    : Updated Thermal Rating: on line 194-664 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 825",
    "INFO    : Updated Thermal Rating: on line 195-219 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1020",
    "INFO    : Updated Thermal Rating: on line 196-197 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 693",
    "INFO    : Updated Thermal Rating: on line 196-210 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 340",
    "INFO    : Updated Thermal Rating: on line 197-198 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 483",
    "INFO    : Updated Thermal Rating: on line 197-211 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 687",
    "INFO    : Updated Thermal Rating: on transformer 198-202 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 39",
    "INFO    : Updated Thermal Rating: on line 198-203 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 626",
    "INFO    : Updated Thermal Rating: on line 198-210 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 388",
    "INFO    : Updated Thermal Rating: on line 198-211 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 257",
    "INFO    : Updated Thermal Rating: on line 199-200 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 190",
    "INFO    : Updated Thermal Rating: on line 199-210 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 268",
    "INFO    : Updated Thermal Rating: on line 200-210 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 194",
    "INFO    : Updated Thermal Rating: on line 201-204 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 133",
    "INFO    : Updated Thermal Rating: on line 203-211 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 491",
    "INFO    : Updated Thermal Rating: on line 204-205 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 205-206 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 55",
    "INFO    : Updated Thermal Rating: on line 206-207 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 249",
    "INFO    : Updated Thermal Rating: on line 206-208 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 61",
    "INFO    : Updated Thermal Rating: on line 212-215 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 372",
    "INFO    : Updated Thermal Rating: on transformer 213-214 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 771",
    "INFO    : Updated Thermal Rating: on line 214-215 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1579",
    "INFO    : Updated Thermal Rating: on line 214-242 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2691",
    "INFO    : Updated Thermal Rating: on line 215-216 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1160",
    "INFO    : Updated Thermal Rating: on line 216-217 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 589",
    "INFO    : Updated Thermal Rating: on line 217-218 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 644",
    "INFO    : Updated Thermal Rating: on transformer 217-219 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1657",
    "INFO    : Updated Thermal Rating: on line 217-220 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on line 219-237 : Rate B, Rate C , 0.0, 0.0 -> 16074",
    "INFO    : Updated Thermal Rating: on line 220-218 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 605",
    "INFO    : Updated Thermal Rating: on line 220-221 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 994",
    "INFO    : Updated Thermal Rating: on line 220-238 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 6023",
    "INFO    : Updated Thermal Rating: on line 221-223 : Rate B, Rate C , 0.0, 0.0 -> 21986",
    "INFO    : Updated Thermal Rating: on transformer 222-237 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 571",
    "INFO    : Updated Thermal Rating: on line 224-225 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 453",
    "INFO    : Updated Thermal Rating: on line 224-226 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3526",
    "INFO    : Updated Thermal Rating: on line 225-191 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 481",
    "INFO    : Updated Thermal Rating: on transformer 226-231 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1384",
    "INFO    : Updated Thermal Rating: on transformer 227-231 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 622",
    "INFO    : Updated Thermal Rating: on line 228-229 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 3294",
    "INFO    : Updated Thermal Rating: on transformer 228-231 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 320",
    "INFO    : Updated Thermal Rating: on line 228-234 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1018",
    "INFO    : Updated Thermal Rating: on transformer 229-190 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 469",
    "INFO    : Updated Thermal Rating: on transformer 231-232 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 4250",
    "INFO    : Updated Thermal Rating: on line 231-237 : Rate B, Rate C , 0.0, 0.0 -> 48222",
    "INFO    : Updated Thermal Rating: on transformer 232-233 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 605",
    "INFO    : Updated Thermal Rating: on line 234-235 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1133",
    "INFO    : Updated Thermal Rating: on transformer 234-237 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1079",
    "INFO    : Updated Thermal Rating: on line 235-238 : Rate B, Rate C , 0.0, 0.0 -> 46378",
    "INFO    : Updated Thermal Rating: on transformer 241-237 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1904",
    "INFO    : Updated Thermal Rating: on line 240-281 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 6805",
    "INFO    : Updated Thermal Rating: on transformer 242-245 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 344",
    "INFO    : Updated Thermal Rating: on transformer 242-247 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 401",
    "INFO    : Updated Thermal Rating: on line 243-244 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 778",
    "INFO    : Updated Thermal Rating: on line 243-245 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 161",
    "INFO    : Updated Thermal Rating: on line 244-246 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 502",
    "INFO    : Updated Thermal Rating: on line 245-246 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 392",
    "INFO    : Updated Thermal Rating: on line 245-247 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 137",
    "INFO    : Updated Thermal Rating: on line 246-247 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 224",
    "INFO    : Updated Thermal Rating: on line 247-248 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 228",
    "INFO    : Updated Thermal Rating: on line 248-249 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 276",
    "INFO    : Updated Thermal Rating: on line 249-250 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "INFO    : Updated Thermal Rating: on transformer 3-1 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 565",
    "INFO    : Updated Thermal Rating: on transformer 3-2 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 565",
    "INFO    : Updated Thermal Rating: on transformer 3-4 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 5867",
    "INFO    : Updated Thermal Rating: on transformer 7-5 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 753",
    "INFO    : Updated Thermal Rating: on transformer 7-6 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 753",
    "INFO    : Updated Thermal Rating: on transformer 10-11 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 330",
    "INFO    : Updated Thermal Rating: on transformer 12-10 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 554",
    "INFO    : Updated Thermal Rating: on transformer 15-17 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 801",
    "INFO    : Updated Thermal Rating: on transformer 16-15 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 772",
    "INFO    : Updated Thermal Rating: on transformer 21-20 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2096",
    "INFO    : Updated Thermal Rating: on transformer 24-23 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 459",
    "INFO    : Updated Thermal Rating: on transformer 36-35 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 625",
    "INFO    : Updated Thermal Rating: on transformer 45-44 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1467",
    "INFO    : Updated Thermal Rating: on transformer 45-46 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1397",
    "INFO    : Updated Thermal Rating: on transformer 62-61 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 498",
    "INFO    : Updated Thermal Rating: on transformer 63-64 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 772",
    "INFO    : Updated Thermal Rating: on transformer 73-74 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1203",
    "INFO    : Updated Thermal Rating: on transformer 81-88 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1467",
    "INFO    : Updated Thermal Rating: on transformer 85-99 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 612",
    "INFO    : Updated Thermal Rating: on transformer 86-102 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 612",
    "INFO    : Updated Thermal Rating: on transformer 87-94 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 638",
    "INFO    : Updated Thermal Rating: on transformer 114-207 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 197",
    "INFO    : Updated Thermal Rating: on transformer 116-124 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1616",
    "INFO    : Updated Thermal Rating: on transformer 121-115 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1048",
    "INFO    : Updated Thermal Rating: on transformer 122-157 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1504",
    "INFO    : Updated Thermal Rating: on transformer 130-131 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1630",
    "INFO    : Updated Thermal Rating: on transformer 130-150 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2096",
    "INFO    : Updated Thermal Rating: on transformer 132-170 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 730",
    "INFO    : Updated Thermal Rating: on transformer 141-174 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 487",
    "INFO    : Updated Thermal Rating: on transformer 142-175 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 589",
    "INFO    : Updated Thermal Rating: on transformer 143-144 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 353",
    "INFO    : Updated Thermal Rating: on transformer 143-148 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 791",
    "INFO    : Updated Thermal Rating: on transformer 145-180 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1612",
    "INFO    : Updated Thermal Rating: on transformer 151-170 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 749",
    "INFO    : Updated Thermal Rating: on transformer 153-183 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 459",
    "INFO    : Updated Thermal Rating: on transformer 155-156 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1146",
    "INFO    : Updated Thermal Rating: on transformer 159-117 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1834",
    "INFO    : Updated Thermal Rating: on transformer 160-124 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on transformer 163-137 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 764",
    "INFO    : Updated Thermal Rating: on transformer 164-155 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1269",
    "INFO    : Updated Thermal Rating: on transformer 182-139 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2239",
    "INFO    : Updated Thermal Rating: on transformer 189-210 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 117",
    "INFO    : Updated Thermal Rating: on transformer 193-196 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 124",
    "INFO    : Updated Thermal Rating: on transformer 195-212 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 802",
    "INFO    : Updated Thermal Rating: on transformer 200-248 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 134",
    "INFO    : Updated Thermal Rating: on transformer 201-69 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 300",
    "INFO    : Updated Thermal Rating: on transformer 202-211 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 230",
    "INFO    : Updated Thermal Rating: on transformer 204-2040 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 144",
    "INFO    : Updated Thermal Rating: on transformer 209-198 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 138",
    "INFO    : Updated Thermal Rating: on transformer 211-212 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2335",
    "INFO    : Updated Thermal Rating: on transformer 218-219 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 829",
    "INFO    : Updated Thermal Rating: on transformer 223-224 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1502",
    "INFO    : Updated Thermal Rating: on transformer 229-230 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 884",
    "INFO    : Updated Thermal Rating: on transformer 234-236 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1833",
    "INFO    : Updated Thermal Rating: on transformer 238-239 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1833",
    "INFO    : Updated Thermal Rating: on transformer 196-2040 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1467",
    "INFO    : Updated Thermal Rating: on transformer 119-1190 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1275",
    "INFO    : Updated Thermal Rating: on transformer 120-1200 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1276",
    "INFO    : Updated Thermal Rating: on transformer 7002-2 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2005",
    "INFO    : Updated Thermal Rating: on transformer 7003-3 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2783",
    "INFO    : Updated Thermal Rating: on transformer 7061-61 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1233",
    "INFO    : Updated Thermal Rating: on transformer 7062-62 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 913",
    "INFO    : Updated Thermal Rating: on transformer 7166-166 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1905",
    "INFO    : Updated Thermal Rating: on transformer 7024-24 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1015",
    "INFO    : Updated Thermal Rating: on transformer 7001-1 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1502",
    "INFO    : Updated Thermal Rating: on transformer 7130-130 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1520",
    "INFO    : Updated Thermal Rating: on transformer 7011-11 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1526",
    "INFO    : Updated Thermal Rating: on transformer 7023-23 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1276",
    "INFO    : Updated Thermal Rating: on transformer 7049-49 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 2366",
    "INFO    : Updated Thermal Rating: on transformer 7139-139 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1757",
    "INFO    : Updated Thermal Rating: on transformer 7012-12 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 941",
    "INFO    : Updated Thermal Rating: on transformer 7017-17 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 1774",
    "INFO    : Updated Thermal Rating: on transformer 7039-39 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 929",
    "INFO    : Updated Thermal Rating: on transformer 7057-57 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 549",
    "INFO    : Updated Thermal Rating: on transformer 7044-44 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 162",
    "INFO    : Updated Thermal Rating: on transformer 7055-55 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 150",
    "INFO    : Updated Thermal Rating: on transformer 7071-71 : Rate A, Rate B, Rate C , 9900.0, 0.0, 0.0 -> 426",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    : Updated Thermal Rating: on transformer 37-9001 : Rate C - 75.0 -> 63230",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 1\t: V=1.0284, theta=5.95 -> V=1.0, theta=0.0",
    "INFO    : Bus 2\t: V=1.0354, theta=7.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 3\t: V=0.9971, theta=6.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 4\t: V=1.0308, theta=4.71 -> V=1.0, theta=0.0",
    "INFO    : Bus 5\t: V=1.0191, theta=4.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 6\t: V=1.0312, theta=6.99 -> V=1.0, theta=0.0",
    "INFO    : Bus 7\t: V=0.9934, theta=6.19 -> V=1.0, theta=0.0",
    "INFO    : Bus 8\t: V=1.0153, theta=2.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 9\t: V=1.0034, theta=2.85 -> V=1.0, theta=0.0",
    "INFO    : Bus 10\t: V=1.0205, theta=1.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 11\t: V=1.0057, theta=2.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 12\t: V=0.9974, theta=5.21 -> V=1.0, theta=0.0",
    "INFO    : Bus 13\t: V=0.9977, theta=-0.55 -> V=1.0, theta=0.0",
    "INFO    : Bus 14\t: V=0.9991, theta=-4.81 -> V=1.0, theta=0.0",
    "INFO    : Bus 15\t: V=1.0343, theta=-8.59 -> V=1.0, theta=0.0",
    "INFO    : Bus 16\t: V=1.0315, theta=-2.65 -> V=1.0, theta=0.0",
    "INFO    : Bus 17\t: V=1.0649, theta=-13.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 19\t: V=0.982, theta=1.08 -> V=1.0, theta=0.0",
    "INFO    : Bus 20\t: V=1.001, theta=-2.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 21\t: V=0.9752, theta=1.62 -> V=1.0, theta=0.0",
    "INFO    : Bus 22\t: V=0.9963, theta=-1.97 -> V=1.0, theta=0.0",
    "INFO    : Bus 23\t: V=1.0501, theta=3.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 24\t: V=1.0057, theta=6.02 -> V=1.0, theta=0.0",
    "INFO    : Bus 25\t: V=1.0234, theta=1.44 -> V=1.0, theta=0.0",
    "INFO    : Bus 26\t: V=0.9986, theta=-1.73 -> V=1.0, theta=0.0",
    "INFO    : Bus 27\t: V=0.975, theta=-4.9 -> V=1.0, theta=0.0",
    "INFO    : Bus 33\t: V=1.0244, theta=-12.02 -> V=1.0, theta=0.0",
    "INFO    : Bus 34\t: V=1.0414, theta=-7.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 35\t: V=0.9757, theta=-25.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 36\t: V=1.0011, theta=-22.59 -> V=1.0, theta=0.0",
    "INFO    : Bus 37\t: V=1.0201, theta=-11.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 38\t: V=1.0202, theta=-12.56 -> V=1.0, theta=0.0",
    "INFO    : Bus 39\t: V=1.0535, theta=-5.81 -> V=1.0, theta=0.0",
    "INFO    : Bus 40\t: V=1.0216, theta=-12.78 -> V=1.0, theta=0.0",
    "INFO    : Bus 41\t: V=1.0292, theta=-10.45 -> V=1.0, theta=0.0",
    "INFO    : Bus 42\t: V=1.0448, theta=-7.44 -> V=1.0, theta=0.0",
    "INFO    : Bus 43\t: V=1.0006, theta=-16.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 44\t: V=1.0086, theta=-17.47 -> V=1.0, theta=0.0",
    "INFO    : Bus 45\t: V=1.0215, theta=-14.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 46\t: V=1.0344, theta=-11.75 -> V=1.0, theta=0.0",
    "INFO    : Bus 47\t: V=0.9777, theta=-23.17 -> V=1.0, theta=0.0",
    "INFO    : Bus 48\t: V=1.0019, theta=-16.09 -> V=1.0, theta=0.0",
    "INFO    : Bus 49\t: V=1.0475, theta=-2.95 -> V=1.0, theta=0.0",
    "INFO    : Bus 51\t: V=1.0253, theta=-8.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 52\t: V=0.9979, theta=-11.86 -> V=1.0, theta=0.0",
    "INFO    : Bus 53\t: V=0.9959, theta=-17.6 -> V=1.0, theta=0.0",
    "INFO    : Bus 54\t: V=1.005, theta=-16.25 -> V=1.0, theta=0.0",
    "INFO    : Bus 55\t: V=1.015, theta=-12.21 -> V=1.0, theta=0.0",
    "INFO    : Bus 57\t: V=1.0335, theta=-8.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 58\t: V=0.9918, theta=-5.99 -> V=1.0, theta=0.0",
    "INFO    : Bus 59\t: V=0.9789, theta=-5.29 -> V=1.0, theta=0.0",
    "INFO    : Bus 60\t: V=1.0246, theta=-9.56 -> V=1.0, theta=0.0",
    "INFO    : Bus 61\t: V=0.9906, theta=-3.47 -> V=1.0, theta=0.0",
    "INFO    : Bus 62\t: V=1.016, theta=-1.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 63\t: V=0.9583, theta=-17.62 -> V=1.0, theta=0.0",
    "INFO    : Bus 64\t: V=0.948, theta=-12.97 -> V=1.0, theta=0.0",
    "INFO    : Bus 69\t: V=0.963, theta=-25.66 -> V=1.0, theta=0.0",
    "INFO    : Bus 70\t: V=0.9513, theta=-35.16 -> V=1.0, theta=0.0",
    "INFO    : Bus 71\t: V=0.9793, theta=-29.88 -> V=1.0, theta=0.0",
    "INFO    : Bus 72\t: V=0.9696, theta=-27.48 -> V=1.0, theta=0.0",
    "INFO    : Bus 73\t: V=0.9775, theta=-25.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 74\t: V=0.9964, theta=-22.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 76\t: V=0.9632, theta=-26.54 -> V=1.0, theta=0.0",
    "INFO    : Bus 77\t: V=0.9837, theta=-24.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 78\t: V=0.99, theta=-24.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 79\t: V=0.982, theta=-24.97 -> V=1.0, theta=0.0",
    "INFO    : Bus 80\t: V=0.9872, theta=-24.97 -> V=1.0, theta=0.0",
    "INFO    : Bus 81\t: V=1.034, theta=-18.89 -> V=1.0, theta=0.0",
    "INFO    : Bus 84\t: V=1.025, theta=-17.16 -> V=1.0, theta=0.0",
    "INFO    : Bus 85\t: V=0.9872, theta=-17.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 86\t: V=0.9909, theta=-14.19 -> V=1.0, theta=0.0",
    "INFO    : Bus 87\t: V=0.9921, theta=-7.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 88\t: V=1.0151, theta=-20.96 -> V=1.0, theta=0.0",
    "INFO    : Bus 89\t: V=1.0317, theta=-11.13 -> V=1.0, theta=0.0",
    "INFO    : Bus 90\t: V=1.0272, theta=-11.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 91\t: V=1.052, theta=-9.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 92\t: V=1.052, theta=-6.2 -> V=1.0, theta=0.0",
    "INFO    : Bus 94\t: V=0.993, theta=-9.42 -> V=1.0, theta=0.0",
    "INFO    : Bus 97\t: V=1.0183, theta=-13.24 -> V=1.0, theta=0.0",
    "INFO    : Bus 98\t: V=1.0, theta=-14.6 -> V=1.0, theta=0.0",
    "INFO    : Bus 99\t: V=0.9894, theta=-20.27 -> V=1.0, theta=0.0",
    "INFO    : Bus 100\t: V=1.006, theta=-14.45 -> V=1.0, theta=0.0",
    "INFO    : Bus 102\t: V=1.0008, theta=-15.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 103\t: V=1.0288, theta=-12.06 -> V=1.0, theta=0.0",
    "INFO    : Bus 104\t: V=0.9958, theta=-17.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 105\t: V=1.0223, theta=-12.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 107\t: V=1.0095, theta=-16.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 108\t: V=0.99, theta=-20.26 -> V=1.0, theta=0.0",
    "INFO    : Bus 109\t: V=0.9749, theta=-26.06 -> V=1.0, theta=0.0",
    "INFO    : Bus 110\t: V=0.973, theta=-24.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 112\t: V=0.9725, theta=-28.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 113\t: V=0.97, theta=-25.38 -> V=1.0, theta=0.0",
    "INFO    : Bus 114\t: V=0.9747, theta=-28.59 -> V=1.0, theta=0.0",
    "INFO    : Bus 115\t: V=0.9603, theta=-13.57 -> V=1.0, theta=0.0",
    "INFO    : Bus 116\t: V=1.0249, theta=-12.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 117\t: V=0.9348, theta=-4.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 118\t: V=0.9298, theta=-4.12 -> V=1.0, theta=0.0",
    "INFO    : Bus 119\t: V=1.0435, theta=5.17 -> V=1.0, theta=0.0",
    "INFO    : Bus 120\t: V=0.9584, theta=-8.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 121\t: V=0.9871, theta=-12.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 122\t: V=0.9728, theta=-14.36 -> V=1.0, theta=0.0",
    "INFO    : Bus 123\t: V=1.0006, theta=-17.64 -> V=1.0, theta=0.0",
    "INFO    : Bus 124\t: V=1.0233, theta=-13.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 125\t: V=1.0103, theta=-18.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 126\t: V=0.9978, theta=-12.86 -> V=1.0, theta=0.0",
    "INFO    : Bus 127\t: V=1.0001, theta=-10.52 -> V=1.0, theta=0.0",
    "INFO    : Bus 128\t: V=1.0024, theta=-4.78 -> V=1.0, theta=0.0",
    "INFO    : Bus 129\t: V=1.0028, theta=-4.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 130\t: V=1.0191, theta=5.56 -> V=1.0, theta=0.0",
    "INFO    : Bus 131\t: V=0.9861, theta=6.06 -> V=1.0, theta=0.0",
    "INFO    : Bus 132\t: V=1.0045, theta=3.04 -> V=1.0, theta=0.0",
    "INFO    : Bus 133\t: V=1.002, theta=-5.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 134\t: V=1.022, theta=-8.04 -> V=1.0, theta=0.0",
    "INFO    : Bus 135\t: V=1.0193, theta=-6.76 -> V=1.0, theta=0.0",
    "INFO    : Bus 136\t: V=1.0476, theta=1.54 -> V=1.0, theta=0.0",
    "INFO    : Bus 137\t: V=1.0471, theta=-1.45 -> V=1.0, theta=0.0",
    "INFO    : Bus 138\t: V=1.055, theta=-6.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 139\t: V=1.0117, theta=-3.57 -> V=1.0, theta=0.0",
    "INFO    : Bus 140\t: V=1.043, theta=-3.44 -> V=1.0, theta=0.0",
    "INFO    : Bus 141\t: V=1.051, theta=0.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 142\t: V=1.0155, theta=-2.77 -> V=1.0, theta=0.0",
    "INFO    : Bus 143\t: V=1.0435, theta=4.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 144\t: V=1.016, theta=-0.7 -> V=1.0, theta=0.0",
    "INFO    : Bus 145\t: V=1.0081, theta=-0.16 -> V=1.0, theta=0.0",
    "INFO    : Bus 146\t: V=1.0528, theta=4.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 147\t: V=1.0528, theta=8.36 -> V=1.0, theta=0.0",
    "INFO    : Bus 148\t: V=1.0577, theta=0.28 -> V=1.0, theta=0.0",
    "INFO    : Bus 149\t: V=1.0735, theta=5.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 150\t: V=0.9869, theta=6.34 -> V=1.0, theta=0.0",
    "INFO    : Bus 151\t: V=1.0048, theta=4.13 -> V=1.0, theta=0.0",
    "INFO    : Bus 152\t: V=1.0535, theta=9.24 -> V=1.0, theta=0.0",
    "INFO    : Bus 153\t: V=1.0435, theta=10.46 -> V=1.0, theta=0.0",
    "INFO    : Bus 154\t: V=0.9663, theta=-1.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 155\t: V=1.0177, theta=6.75 -> V=1.0, theta=0.0",
    "INFO    : Bus 156\t: V=0.963, theta=5.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 157\t: V=0.9845, theta=-11.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 158\t: V=0.9987, theta=-11.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 159\t: V=0.9867, theta=-9.82 -> V=1.0, theta=0.0",
    "INFO    : Bus 160\t: V=0.9998, theta=-12.55 -> V=1.0, theta=0.0",
    "INFO    : Bus 161\t: V=1.036, theta=8.85 -> V=1.0, theta=0.0",
    "INFO    : Bus 162\t: V=0.9918, theta=18.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 163\t: V=1.041, theta=2.91 -> V=1.0, theta=0.0",
    "INFO    : Bus 164\t: V=0.9839, theta=9.66 -> V=1.0, theta=0.0",
    "INFO    : Bus 165\t: V=1.0002, theta=26.31 -> V=1.0, theta=0.0",
    "INFO    : Bus 166\t: V=0.9973, theta=30.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 167\t: V=0.9715, theta=-6.91 -> V=1.0, theta=0.0",
    "INFO    : Bus 168\t: V=1.0024, theta=-4.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 169\t: V=0.9879, theta=-6.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 170\t: V=0.929, theta=0.09 -> V=1.0, theta=0.0",
    "INFO    : Bus 171\t: V=0.9829, theta=-9.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 172\t: V=1.0244, theta=-6.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 173\t: V=0.9837, theta=-12.75 -> V=1.0, theta=0.0",
    "INFO    : Bus 174\t: V=1.0622, theta=-2.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 175\t: V=0.973, theta=-7.21 -> V=1.0, theta=0.0",
    "INFO    : Bus 176\t: V=1.0522, theta=4.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 177\t: V=1.0077, theta=0.62 -> V=1.0, theta=0.0",
    "INFO    : Bus 178\t: V=0.9397, theta=-6.56 -> V=1.0, theta=0.0",
    "INFO    : Bus 179\t: V=0.9699, theta=-9.37 -> V=1.0, theta=0.0",
    "INFO    : Bus 180\t: V=0.9793, theta=-3.09 -> V=1.0, theta=0.0",
    "INFO    : Bus 181\t: V=1.0518, theta=-1.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 182\t: V=1.0447, theta=-4.19 -> V=1.0, theta=0.0",
    "INFO    : Bus 183\t: V=0.9717, theta=7.12 -> V=1.0, theta=0.0",
    "INFO    : Bus 184\t: V=1.0386, theta=-6.85 -> V=1.0, theta=0.0",
    "INFO    : Bus 185\t: V=1.0522, theta=-4.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 186\t: V=1.065, theta=2.17 -> V=1.0, theta=0.0",
    "INFO    : Bus 187\t: V=1.065, theta=1.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 188\t: V=1.0533, theta=-0.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 189\t: V=0.9975, theta=-25.84 -> V=1.0, theta=0.0",
    "INFO    : Bus 190\t: V=1.0551, theta=-20.62 -> V=1.0, theta=0.0",
    "INFO    : Bus 191\t: V=1.0435, theta=12.25 -> V=1.0, theta=0.0",
    "INFO    : Bus 192\t: V=0.9374, theta=-11.18 -> V=1.0, theta=0.0",
    "INFO    : Bus 193\t: V=0.9897, theta=-26.09 -> V=1.0, theta=0.0",
    "INFO    : Bus 194\t: V=1.0489, theta=-19.21 -> V=1.0, theta=0.0",
    "INFO    : Bus 195\t: V=1.0357, theta=-20.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 196\t: V=0.9695, theta=-25.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 197\t: V=0.9907, theta=-23.72 -> V=1.0, theta=0.0",
    "INFO    : Bus 198\t: V=1.015, theta=-20.58 -> V=1.0, theta=0.0",
    "INFO    : Bus 199\t: V=0.9528, theta=-26.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 200\t: V=0.955, theta=-25.93 -> V=1.0, theta=0.0",
    "INFO    : Bus 201\t: V=0.9692, theta=-27.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 202\t: V=0.9908, theta=-25.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 203\t: V=1.0033, theta=-22.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 204\t: V=0.9718, theta=-25.7 -> V=1.0, theta=0.0",
    "INFO    : Bus 205\t: V=0.9838, theta=-26.07 -> V=1.0, theta=0.0",
    "INFO    : Bus 206\t: V=0.9992, theta=-27.41 -> V=1.0, theta=0.0",
    "INFO    : Bus 207\t: V=1.0137, theta=-27.44 -> V=1.0, theta=0.0",
    "INFO    : Bus 208\t: V=0.9929, theta=-26.28 -> V=1.0, theta=0.0",
    "INFO    : Bus 209\t: V=0.9999, theta=-25.66 -> V=1.0, theta=0.0",
    "INFO    : Bus 210\t: V=0.9788, theta=-24.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 211\t: V=1.0017, theta=-23.31 -> V=1.0, theta=0.0",
    "INFO    : Bus 212\t: V=1.0132, theta=-22.51 -> V=1.0, theta=0.0",
    "INFO    : Bus 213\t: V=1.01, theta=-11.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 214\t: V=0.9919, theta=-17.53 -> V=1.0, theta=0.0",
    "INFO    : Bus 215\t: V=0.9866, theta=-20.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 216\t: V=0.9751, theta=-22.53 -> V=1.0, theta=0.0",
    "INFO    : Bus 217\t: V=1.0215, theta=-22.2 -> V=1.0, theta=0.0",
    "INFO    : Bus 218\t: V=1.0075, theta=-22.63 -> V=1.0, theta=0.0",
    "INFO    : Bus 219\t: V=1.0554, theta=-21.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 220\t: V=1.008, theta=-21.73 -> V=1.0, theta=0.0",
    "INFO    : Bus 221\t: V=1.0, theta=-22.49 -> V=1.0, theta=0.0",
    "INFO    : Bus 222\t: V=1.05, theta=-23.17 -> V=1.0, theta=0.0",
    "INFO    : Bus 223\t: V=0.9965, theta=-22.7 -> V=1.0, theta=0.0",
    "INFO    : Bus 224\t: V=1.0002, theta=-21.55 -> V=1.0, theta=0.0",
    "INFO    : Bus 225\t: V=0.9453, theta=-11.34 -> V=1.0, theta=0.0",
    "INFO    : Bus 226\t: V=1.018, theta=-21.61 -> V=1.0, theta=0.0",
    "INFO    : Bus 227\t: V=1.0, theta=-27.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 228\t: V=1.0423, theta=-20.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 229\t: V=1.0496, theta=-19.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 230\t: V=1.04, theta=-13.82 -> V=1.0, theta=0.0",
    "INFO    : Bus 231\t: V=1.0535, theta=-21.22 -> V=1.0, theta=0.0",
    "INFO    : Bus 232\t: V=1.0414, theta=-23.19 -> V=1.0, theta=0.0",
    "INFO    : Bus 233\t: V=1.0, theta=-25.9 -> V=1.0, theta=0.0",
    "INFO    : Bus 234\t: V=1.0387, theta=-20.89 -> V=1.0, theta=0.0",
    "INFO    : Bus 235\t: V=1.0095, theta=-21.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 236\t: V=1.0165, theta=-15.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 237\t: V=1.0558, theta=-21.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 238\t: V=1.01, theta=-20.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 239\t: V=1.0, theta=-15.86 -> V=1.0, theta=0.0",
    "INFO    : Bus 240\t: V=1.0237, theta=-20.14 -> V=1.0, theta=0.0",
    "INFO    : Bus 241\t: V=1.05, theta=-16.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 242\t: V=0.993, theta=-17.53 -> V=1.0, theta=0.0",
    "INFO    : Bus 243\t: V=1.01, theta=-19.27 -> V=1.0, theta=0.0",
    "INFO    : Bus 244\t: V=0.9921, theta=-20.21 -> V=1.0, theta=0.0",
    "INFO    : Bus 245\t: V=0.9711, theta=-20.9 -> V=1.0, theta=0.0",
    "INFO    : Bus 246\t: V=0.9651, theta=-21.74 -> V=1.0, theta=0.0",
    "INFO    : Bus 247\t: V=0.9688, theta=-21.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 248\t: V=0.976, theta=-25.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 249\t: V=0.9752, theta=-25.65 -> V=1.0, theta=0.0",
    "INFO    : Bus 250\t: V=1.0196, theta=-23.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 281\t: V=1.0251, theta=-20.06 -> V=1.0, theta=0.0",
    "INFO    : Bus 319\t: V=1.0152, theta=1.48 -> V=1.0, theta=0.0",
    "INFO    : Bus 320\t: V=1.0146, theta=-2.23 -> V=1.0, theta=0.0",
    "INFO    : Bus 322\t: V=1.0005, theta=-17.61 -> V=1.0, theta=0.0",
    "INFO    : Bus 323\t: V=0.981, theta=-13.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 324\t: V=0.975, theta=-23.42 -> V=1.0, theta=0.0",
    "INFO    : Bus 526\t: V=0.9429, theta=-34.31 -> V=1.0, theta=0.0",
    "INFO    : Bus 528\t: V=0.9723, theta=-37.58 -> V=1.0, theta=0.0",
    "INFO    : Bus 531\t: V=0.9604, theta=-29.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 552\t: V=1.0009, theta=-23.36 -> V=1.0, theta=0.0",
    "INFO    : Bus 562\t: V=0.9777, theta=-28.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 609\t: V=0.9583, theta=-28.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 664\t: V=1.0309, theta=-17.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 1190\t: V=1.0128, theta=3.9 -> V=1.0, theta=0.0",
    "INFO    : Bus 1200\t: V=1.0244, theta=-7.52 -> V=1.0, theta=0.0",
    "INFO    : Bus 1201\t: V=1.0122, theta=-15.18 -> V=1.0, theta=0.0",
    "INFO    : Bus 2040\t: V=0.9653, theta=-14.94 -> V=1.0, theta=0.0",
    "INFO    : Bus 7001\t: V=1.0507, theta=10.79 -> V=1.0, theta=0.0",
    "INFO    : Bus 7002\t: V=1.0507, theta=12.48 -> V=1.0, theta=0.0",
    "INFO    : Bus 7003\t: V=1.0323, theta=13.76 -> V=1.0, theta=0.0",
    "INFO    : Bus 7011\t: V=1.0145, theta=4.99 -> V=1.0, theta=0.0",
    "INFO    : Bus 7012\t: V=1.0507, theta=11.57 -> V=1.0, theta=0.0",
    "INFO    : Bus 7017\t: V=1.0507, theta=-10.47 -> V=1.0, theta=0.0",
    "INFO    : Bus 7023\t: V=1.0507, theta=6.15 -> V=1.0, theta=0.0",
    "INFO    : Bus 7024\t: V=1.029, theta=12.6 -> V=1.0, theta=0.0",
    "INFO    : Bus 7039\t: V=1.05, theta=2.11 -> V=1.0, theta=0.0",
    "INFO    : Bus 7044\t: V=1.0145, theta=-13.92 -> V=1.0, theta=0.0",
    "INFO    : Bus 7049\t: V=1.0507, theta=0.0 -> V=1.0, theta=0.0",
    "INFO    : Bus 7055\t: V=0.9967, theta=-7.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 7057\t: V=1.0212, theta=-3.44 -> V=1.0, theta=0.0",
    "INFO    : Bus 7061\t: V=1.0145, theta=1.97 -> V=1.0, theta=0.0",
    "INFO    : Bus 7062\t: V=1.0017, theta=5.8 -> V=1.0, theta=0.0",
    "INFO    : Bus 7071\t: V=0.9893, theta=-25.35 -> V=1.0, theta=0.0",
    "INFO    : Bus 7130\t: V=1.0507, theta=19.02 -> V=1.0, theta=0.0",
    "INFO    : Bus 7139\t: V=1.0507, theta=2.75 -> V=1.0, theta=0.0",
    "INFO    : Bus 7166\t: V=1.0145, theta=35.05 -> V=1.0, theta=0.0",
    "INFO    : Bus 9001\t: V=1.0117, theta=-11.25 -> V=1.0, theta=0.0",
    "INFO    : Bus 9002\t: V=0.9945, theta=-18.86 -> V=1.0, theta=0.0",
    "INFO    : Bus 9003\t: V=0.9833, theta=-19.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 9004\t: V=0.9768, theta=-19.82 -> V=1.0, theta=0.0",
    "INFO    : Bus 9005\t: V=1.0117, theta=-11.32 -> V=1.0, theta=0.0",
    "INFO    : Bus 9006\t: V=1.0029, theta=-17.42 -> V=1.0, theta=0.0",
    "INFO    : Bus 9007\t: V=0.9913, theta=-18.69 -> V=1.0, theta=0.0",
    "INFO    : Bus 9012\t: V=1.0023, theta=-17.27 -> V=1.0, theta=0.0",
    "INFO    : Bus 9021\t: V=0.9887, theta=-19.09 -> V=1.0, theta=0.0",
    "INFO    : Bus 9022\t: V=0.9648, theta=-21.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 9023\t: V=0.9747, theta=-19.41 -> V=1.0, theta=0.0",
    "INFO    : Bus 9024\t: V=0.9706, theta=-21.43 -> V=1.0, theta=0.0",
    "INFO    : Bus 9025\t: V=0.9649, theta=-20.48 -> V=1.0, theta=0.0",
    "INFO    : Bus 9026\t: V=0.9657, theta=-20.39 -> V=1.0, theta=0.0",
    "INFO    : Bus 9031\t: V=0.9318, theta=-25.03 -> V=1.0, theta=0.0",
    "INFO    : Bus 9032\t: V=0.9441, theta=-23.84 -> V=1.0, theta=0.0",
    "INFO    : Bus 9033\t: V=0.9286, theta=-25.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 9034\t: V=0.9973, theta=-21.1 -> V=1.0, theta=0.0",
    "INFO    : Bus 9035\t: V=0.9506, theta=-23.19 -> V=1.0, theta=0.0",
    "INFO    : Bus 9036\t: V=0.9598, theta=-22.67 -> V=1.0, theta=0.0",
    "INFO    : Bus 9037\t: V=0.957, theta=-22.58 -> V=1.0, theta=0.0",
    "INFO    : Bus 9038\t: V=0.9391, theta=-24.41 -> V=1.0, theta=0.0",
    "INFO    : Bus 9041\t: V=0.9636, theta=-21.33 -> V=1.0, theta=0.0",
    "INFO    : Bus 9042\t: V=0.9501, theta=-22.5 -> V=1.0, theta=0.0",
    "INFO    : Bus 9043\t: V=0.9646, theta=-21.42 -> V=1.0, theta=0.0",
    "INFO    : Bus 9044\t: V=0.979, theta=-19.78 -> V=1.0, theta=0.0",
    "INFO    : Bus 9051\t: V=1.0, theta=-19.4 -> V=1.0, theta=0.0",
    "INFO    : Bus 9052\t: V=0.9786, theta=-17.25 -> V=1.0, theta=0.0",
    "INFO    : Bus 9053\t: V=1.0, theta=-17.68 -> V=1.0, theta=0.0",
    "INFO    : Bus 9054\t: V=1.0, theta=-6.83 -> V=1.0, theta=0.0",
    "INFO    : Bus 9055\t: V=1.0, theta=-7.54 -> V=1.0, theta=0.0",
    "INFO    : Bus 9071\t: V=0.9752, theta=-20.48 -> V=1.0, theta=0.0",
    "INFO    : Bus 9072\t: V=0.9803, theta=-19.92 -> V=1.0, theta=0.0",
    "INFO    : Bus 9121\t: V=0.9799, theta=-19.3 -> V=1.0, theta=0.0",
    "INFO    : Bus 9533\t: V=1.0402, theta=-18.24 -> V=1.0, theta=0.0",
    "INFO    :",
    "INFO    : === Generator Setpoint Replacement Notes ===",
    "INFO    : Gen at bus 8\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 8\t: Vg=1.0153 -> Vg=1.0",
    "INFO    : Gen at bus 10\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 10\t: Vg=1.0205 -> Vg=1.0",
    "INFO    : Gen at bus 20\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 20\t: Vg=1.001 -> Vg=1.0",
    "INFO    : Gen at bus 63\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 63\t: Vg=0.9583 -> Vg=1.0",
    "INFO    : Gen at bus 76\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=23.5",
    "INFO    : Gen at bus 76\t: Vg=0.9632 -> Vg=1.0",
    "INFO    : Gen at bus 84\t: Pg=375.0, Qg=0.0 -> Pg=724.0, Qg=0.0",
    "INFO    : Gen at bus 84\t: Vg=1.025 -> Vg=1.0",
    "INFO    : Gen at bus 91\t: Pg=155.0, Qg=0.0 -> Pg=92.5, Qg=41.0",
    "INFO    : Gen at bus 91\t: Vg=1.052 -> Vg=1.0",
    "INFO    : Gen at bus 92\t: Pg=290.0, Qg=0.0 -> Pg=180.0, Qg=0.0",
    "INFO    : Gen at bus 92\t: Vg=1.052 -> Vg=1.0",
    "INFO    : Gen at bus 98\t: Pg=68.0, Qg=0.0 -> Pg=46.5, Qg=8.5",
    "INFO    : Gen at bus 98\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 108\t: Pg=117.0, Qg=0.0 -> Pg=98.5, Qg=26.5",
    "INFO    : Gen at bus 108\t: Vg=0.99 -> Vg=1.0",
    "INFO    : Gen at bus 119\t: Pg=1930.0, Qg=0.0 -> Pg=1020.5, Qg=260.5",
    "INFO    : Gen at bus 119\t: Vg=1.0435 -> Vg=1.0",
    "INFO    : Gen at bus 124\t: Pg=240.0, Qg=0.0 -> Pg=160.5, Qg=30.0",
    "INFO    : Gen at bus 124\t: Vg=1.0233 -> Vg=1.0",
    "INFO    : Gen at bus 125\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=87.5",
    "INFO    : Gen at bus 125\t: Vg=1.0103 -> Vg=1.0",
    "INFO    : Gen at bus 138\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=112.5",
    "INFO    : Gen at bus 138\t: Vg=1.055 -> Vg=1.0",
    "INFO    : Gen at bus 141\t: Pg=281.0, Qg=0.0 -> Pg=148.5, Qg=12.5",
    "INFO    : Gen at bus 141\t: Vg=1.051 -> Vg=1.0",
    "INFO    : Gen at bus 143\t: Pg=696.0, Qg=0.0 -> Pg=400.0, Qg=100.0",
    "INFO    : Gen at bus 143\t: Vg=1.0435 -> Vg=1.0",
    "INFO    : Gen at bus 146\t: Pg=84.0, Qg=0.0 -> Pg=45.5, Qg=10.0",
    "INFO    : Gen at bus 146\t: Vg=1.0528 -> Vg=1.0",
    "INFO    : Gen at bus 147\t: Pg=217.0, Qg=0.0 -> Pg=160.0, Qg=25.0",
    "INFO    : Gen at bus 147\t: Vg=1.0528 -> Vg=1.0",
    "INFO    : Gen at bus 149\t: Pg=103.0, Qg=0.0 -> Pg=138.5, Qg=12.5",
    "INFO    : Gen at bus 149\t: Vg=1.0735 -> Vg=1.0",
    "INFO    : Gen at bus 152\t: Pg=372.0, Qg=0.0 -> Pg=303.0, Qg=62.5",
    "INFO    : Gen at bus 152\t: Vg=1.0535 -> Vg=1.0",
    "INFO    : Gen at bus 153\t: Pg=216.0, Qg=0.0 -> Pg=121.0, Qg=20.0",
    "INFO    : Gen at bus 153\t: Vg=1.0435 -> Vg=1.0",
    "INFO    : Gen at bus 156\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=2.5",
    "INFO    : Gen at bus 156\t: Vg=0.963 -> Vg=1.0",
    "INFO    : Gen at bus 170\t: Pg=205.0, Qg=0.0 -> Pg=165.0, Qg=25.0",
    "INFO    : Gen at bus 170\t: Vg=0.929 -> Vg=1.0",
    "INFO    : Gen at bus 171\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=50.0",
    "INFO    : Gen at bus 171\t: Vg=0.9829 -> Vg=1.0",
    "INFO    : Gen at bus 176\t: Pg=228.0, Qg=0.0 -> Pg=139.0, Qg=22.5",
    "INFO    : Gen at bus 176\t: Vg=1.0522 -> Vg=1.0",
    "INFO    : Gen at bus 177\t: Pg=84.0, Qg=0.0 -> Pg=62.5, Qg=10.0",
    "INFO    : Gen at bus 177\t: Vg=1.0077 -> Vg=1.0",
    "INFO    : Gen at bus 185\t: Pg=200.0, Qg=0.0 -> Pg=125.0, Qg=15.0",
    "INFO    : Gen at bus 185\t: Vg=1.0522 -> Vg=1.0",
    "INFO    : Gen at bus 186\t: Pg=1200.0, Qg=0.0 -> Pg=1232.5, Qg=150.0",
    "INFO    : Gen at bus 186\t: Vg=1.065 -> Vg=1.0",
    "INFO    : Gen at bus 187\t: Pg=1200.0, Qg=0.0 -> Pg=812.0, Qg=150.0",
    "INFO    : Gen at bus 187\t: Vg=1.065 -> Vg=1.0",
    "INFO    : Gen at bus 190\t: Pg=475.0, Qg=0.0 -> Pg=257.5, Qg=0.0",
    "INFO    : Gen at bus 190\t: Vg=1.0551 -> Vg=1.0",
    "INFO    : Gen at bus 191\t: Pg=1973.0, Qg=0.0 -> Pg=1070.0, Qg=0.0",
    "INFO    : Gen at bus 191\t: Vg=1.0435 -> Vg=1.0",
    "INFO    : Gen at bus 198\t: Pg=424.0, Qg=0.0 -> Pg=215.0, Qg=0.0",
    "INFO    : Gen at bus 198\t: Vg=1.015 -> Vg=1.0",
    "INFO    : Gen at bus 213\t: Pg=272.0, Qg=0.0 -> Pg=144.0, Qg=0.0",
    "INFO    : Gen at bus 213\t: Vg=1.01 -> Vg=1.0",
    "INFO    : Gen at bus 220\t: Pg=100.0, Qg=0.0 -> Pg=230.0, Qg=0.0",
    "INFO    : Gen at bus 220\t: Vg=1.008 -> Vg=1.0",
    "INFO    : Gen at bus 221\t: Pg=450.0, Qg=0.0 -> Pg=277.0, Qg=0.0",
    "INFO    : Gen at bus 221\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 222\t: Pg=250.0, Qg=0.0 -> Pg=261.5, Qg=0.0",
    "INFO    : Gen at bus 222\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 227\t: Pg=303.0, Qg=0.0 -> Pg=218.0, Qg=0.0",
    "INFO    : Gen at bus 227\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 230\t: Pg=345.0, Qg=0.0 -> Pg=229.0, Qg=0.0",
    "INFO    : Gen at bus 230\t: Vg=1.04 -> Vg=1.0",
    "INFO    : Gen at bus 233\t: Pg=300.0, Qg=0.0 -> Pg=170.5, Qg=0.0",
    "INFO    : Gen at bus 233\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 236\t: Pg=600.0, Qg=0.0 -> Pg=440.5, Qg=0.0",
    "INFO    : Gen at bus 236\t: Vg=1.0165 -> Vg=1.0",
    "INFO    : Gen at bus 238\t: Pg=250.0, Qg=0.0 -> Pg=133.5, Qg=0.0",
    "INFO    : Gen at bus 238\t: Vg=1.01 -> Vg=1.0",
    "INFO    : Gen at bus 239\t: Pg=550.0, Qg=0.0 -> Pg=310.5, Qg=0.0",
    "INFO    : Gen at bus 239\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 241\t: Pg=575.43, Qg=0.0 -> Pg=563.5, Qg=0.0",
    "INFO    : Gen at bus 241\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 242\t: Pg=170.0, Qg=0.0 -> Pg=106.0, Qg=70.0",
    "INFO    : Gen at bus 242\t: Vg=0.993 -> Vg=1.0",
    "INFO    : Gen at bus 243\t: Pg=84.0, Qg=0.0 -> Pg=171.0, Qg=60.0",
    "INFO    : Gen at bus 243\t: Vg=1.01 -> Vg=1.0",
    "INFO    : Gen at bus 7001\t: Pg=467.0, Qg=0.0 -> Pg=284.0, Qg=0.0",
    "INFO    : Gen at bus 7001\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7002\t: Pg=623.0, Qg=0.0 -> Pg=335.0, Qg=0.0",
    "INFO    : Gen at bus 7002\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7003\t: Pg=1210.0, Qg=0.0 -> Pg=700.5, Qg=0.0",
    "INFO    : Gen at bus 7003\t: Vg=1.0323 -> Vg=1.0",
    "INFO    : Gen at bus 7011\t: Pg=234.0, Qg=0.0 -> Pg=334.0, Qg=0.0",
    "INFO    : Gen at bus 7011\t: Vg=1.0145 -> Vg=1.0",
    "INFO    : Gen at bus 7012\t: Pg=372.0, Qg=0.0 -> Pg=313.0, Qg=0.0",
    "INFO    : Gen at bus 7012\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7017\t: Pg=330.0, Qg=0.0 -> Pg=245.0, Qg=122.5",
    "INFO    : Gen at bus 7017\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7023\t: Pg=185.0, Qg=0.0 -> Pg=110.0, Qg=55.0",
    "INFO    : Gen at bus 7023\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7024\t: Pg=410.0, Qg=0.0 -> Pg=271.5, Qg=0.0",
    "INFO    : Gen at bus 7024\t: Vg=1.029 -> Vg=1.0",
    "INFO    : Gen at bus 7039\t: Pg=500.0, Qg=0.0 -> Pg=290.0, Qg=0.0",
    "INFO    : Gen at bus 7039\t: Vg=1.05 -> Vg=1.0",
    "INFO    : Gen at bus 7044\t: Pg=37.0, Qg=0.0 -> Pg=66.0, Qg=21.0",
    "INFO    : Gen at bus 7044\t: Vg=1.0145 -> Vg=1.0",
    "INFO    : Gen at bus 7049\t: Pg=0.0, Qg=0.0 -> Pg=359.0, Qg=5.0",
    "INFO    : Gen at bus 7049\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7055\t: Pg=45.0, Qg=0.0 -> Pg=79.0, Qg=12.5",
    "INFO    : Gen at bus 7055\t: Vg=0.9967 -> Vg=1.0",
    "INFO    : Gen at bus 7057\t: Pg=165.0, Qg=0.0 -> Pg=167.0, Qg=0.0",
    "INFO    : Gen at bus 7057\t: Vg=1.0212 -> Vg=1.0",
    "INFO    : Gen at bus 7061\t: Pg=400.0, Qg=0.0 -> Pg=878.5, Qg=0.0",
    "INFO    : Gen at bus 7061\t: Vg=1.0145 -> Vg=1.0",
    "INFO    : Gen at bus 7062\t: Pg=400.0, Qg=0.0 -> Pg=284.0, Qg=75.0",
    "INFO    : Gen at bus 7062\t: Vg=1.0017 -> Vg=1.0",
    "INFO    : Gen at bus 7071\t: Pg=116.0, Qg=0.0 -> Pg=101.5, Qg=43.5",
    "INFO    : Gen at bus 7071\t: Vg=0.9893 -> Vg=1.0",
    "INFO    : Gen at bus 7130\t: Pg=1292.0, Qg=0.0 -> Pg=863.0, Qg=250.0",
    "INFO    : Gen at bus 7130\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7139\t: Pg=700.0, Qg=0.0 -> Pg=1012.5, Qg=100.0",
    "INFO    : Gen at bus 7139\t: Vg=1.0507 -> Vg=1.0",
    "INFO    : Gen at bus 7166\t: Pg=553.0, Qg=0.0 -> Pg=312.0, Qg=50.0",
    "INFO    : Gen at bus 7166\t: Vg=1.0145 -> Vg=1.0",
    "INFO    : Gen at bus 9002\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 9002\t: Vg=0.9945 -> Vg=1.0",
    "INFO    : Gen at bus 9051\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.0",
    "INFO    : Gen at bus 9051\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 9053\t: Pg=0.0, Qg=0.0 -> Pg=0.0, Qg=0.015",
    "INFO    : Gen at bus 9053\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 9054\t: Pg=50.0, Qg=0.0 -> Pg=42.0, Qg=0.0",
    "INFO    : Gen at bus 9054\t: Vg=1.0 -> Vg=1.0",
    "INFO    : Gen at bus 9055\t: Pg=8.0, Qg=0.0 -> Pg=18.5, Qg=0.0",
    "INFO    : Gen at bus 9055\t: Vg=1.0 -> Vg=1.0",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 1.0, 90.0, 49.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [2.0, 1.0, 56.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [3.0, 1.0, 20.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [4.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [5.0, 1.0, 353.0, 130.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [6.0, 1.0, 120.0, 41.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [7.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [8.0, 2.0, 63.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [9.0, 1.0, 96.0, 43.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [10.0, 2.0, 153.0, 33.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [11.0, 1.0, 83.0, 21.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [13.0, 1.0, 58.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [14.0, 1.0, 160.0, 60.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [15.0, 1.0, 126.7, 23.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [16.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [17.0, 1.0, 561.0, 220.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [19.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [20.0, 2.0, 605.0, 120.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [21.0, 1.0, 77.0, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [22.0, 1.0, 81.0, 23.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [23.0, 1.0, 21.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [25.0, 1.0, 45.0, 12.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [26.0, 1.0, 28.0, 9.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [27.0, 1.0, 69.0, 13.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [33.0, 1.0, 55.0, 6.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [34.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [36.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [37.0, 1.0, 85.0, 32.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [38.0, 1.0, 155.0, 18.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [39.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [40.0, 1.0, 46.0, -21.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [41.0, 1.0, 86.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [42.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [43.0, 1.0, 39.0, 9.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [44.0, 1.0, 195.0, 29.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [45.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [46.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [47.0, 1.0, 58.0, 11.8, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [48.0, 1.0, 41.0, 19.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [49.0, 1.0, 92.0, 26.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [51.0, 1.0, -5.0, 5.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [52.0, 1.0, 61.0, 28.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [53.0, 1.0, 69.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [54.0, 1.0, 10.0, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [55.0, 1.0, 22.0, 10.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [57.0, 1.0, 98.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [58.0, 1.0, 14.0, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [59.0, 1.0, 218.0, 106.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [60.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [61.0, 1.0, 227.0, 110.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [62.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [63.0, 2.0, 70.0, 30.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [64.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [69.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [70.0, 1.0, 56.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [71.0, 1.0, 116.0, 38.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [72.0, 1.0, 57.0, 19.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [73.0, 1.0, 224.0, 71.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [74.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [76.0, 2.0, 208.0, 107.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [77.0, 1.0, 74.0, 28.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [78.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [79.0, 1.0, 48.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [80.0, 1.0, 28.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [81.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.06, 0.94],
    [84.0, 2.0, 37.0, 13.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [85.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [86.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [87.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [88.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [89.0, 1.0, 44.2, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [90.0, 1.0, 66.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [91.0, 2.0, 17.4, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [92.0, 2.0, 15.8, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [94.0, 1.0, 60.3, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [97.0, 1.0, 39.9, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [98.0, 2.0, 66.7, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [99.0, 1.0, 83.5, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [102.0, 1.0, 77.8, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [103.0, 1.0, 32.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [104.0, 1.0, 8.6, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [105.0, 1.0, 49.6, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [107.0, 1.0, 4.6, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [108.0, 2.0, 112.1, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [109.0, 1.0, 30.7, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [110.0, 1.0, 63.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [112.0, 1.0, 19.6, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [113.0, 1.0, 26.2, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [114.0, 1.0, 18.2, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [115.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [117.0, 1.0, 0.0, 0.0, 0.0, 325.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [118.0, 1.0, 14.1, 650.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [119.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [120.0, 1.0, 777.0, 215.0, 0.0, 55.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [121.0, 1.0, 535.0, 55.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [122.0, 1.0, 229.1, 11.8, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [123.0, 1.0, 78.0, 1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [124.0, 2.0, 276.4, 59.3, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [125.0, 2.0, 514.8, 82.7, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [126.0, 1.0, 57.9, 5.1, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [127.0, 1.0, 380.8, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [135.0, 1.0, 169.2, 41.6, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [136.0, 1.0, 55.2, 18.2, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [137.0, 1.0, 273.6, 99.8, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [138.0, 2.0, 1019.2, 135.2, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [139.0, 1.0, 595.0, 83.3, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [140.0, 1.0, 387.7, 114.7, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [141.0, 2.0, 145.0, 58.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [142.0, 1.0, 56.5, 24.5, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [143.0, 2.0, 89.5, 35.5, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [145.0, 1.0, 24.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [147.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [148.0, 1.0, 63.0, 25.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [149.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [150.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [152.0, 2.0, 17.0, 9.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [154.0, 1.0, 70.0, 5.0, 0.0, 34.5, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [155.0, 1.0, 200.0, 50.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [156.0, 2.0, 75.0, 50.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [157.0, 1.0, 123.5, -24.3, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [159.0, 1.0, 33.0, 16.5, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [161.0, 1.0, 35.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [162.0, 1.0, 85.0, 24.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [163.0, 1.0, 0.0, 0.4, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [164.0, 1.0, 0.0, 0.0, 0.0, -212.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [166.0, 1.0, 0.0, 0.0, 0.0, -103.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [167.0, 1.0, 299.9, 95.7, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [170.0, 2.0, 481.8, 205.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [171.0, 2.0, 763.6, 291.1, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [172.0, 1.0, 26.5, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [173.0, 1.0, 163.5, 43.0, 0.0, 53.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [174.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [175.0, 1.0, 176.0, 83.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [176.0, 2.0, 5.0, 4.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [177.0, 2.0, 28.0, 12.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [178.0, 1.0, 427.4, 173.6, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [179.0, 1.0, 74.0, 29.0, 0.0, 45.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [180.0, 1.0, 69.5, 49.3, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [181.0, 1.0, 73.4, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [182.0, 1.0, 240.7, 89.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [183.0, 1.0, 40.0, 4.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [184.0, 1.0, 136.8, 16.6, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [185.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [186.0, 2.0, 59.8, 24.3, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [187.0, 2.0, 59.8, 24.3, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [188.0, 1.0, 182.6, 43.6, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 2.0, 1.06, 0.94],
    [189.0, 1.0, 7.0, 2.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [190.0, 2.0, 0.0, 0.0, 0.0, -150.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [191.0, 2.0, 489.0, 53.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 3.0, 1.06, 0.94],
    [192.0, 1.0, 800.0, 72.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 3.0, 1.06, 0.94],
    [193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [196.0, 1.0, 10.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [197.0, 1.0, 43.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [198.0, 2.0, 64.0, 21.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [199.0, 1.0, 35.0, 12.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [200.0, 1.0, 27.0, 12.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [201.0, 1.0, 41.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 1.0, 1.06, 0.94],
    [202.0, 1.0, 38.0, 13.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [203.0, 1.0, 42.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [204.0, 1.0, 72.0, 24.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [205.0, 1.0, 0.0, -5.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [206.0, 1.0, 12.0, 2.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [207.0, 1.0, -21.0, -14.2, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 1.0, 1.06, 0.94],
    [208.0, 1.0, 7.0, 2.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [209.0, 1.0, 38.0, 13.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [211.0, 1.0, 96.0, 7.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [213.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 16.5, 3.0, 1.06, 0.94],
    [214.0, 1.0, 22.0, 16.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [215.0, 1.0, 47.0, 26.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [216.0, 1.0, 176.0, 105.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [217.0, 1.0, 100.0, 75.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [218.0, 1.0, 131.0, 96.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [220.0, 2.0, 285.0, 100.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [221.0, 2.0, 171.0, 70.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [222.0, 2.0, 328.0, 188.0, 0.0, 0.0, 1.0, 1.0, 0.0, 20.0, 3.0, 1.06, 0.94],
    [223.0, 1.0, 428.0, 232.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [224.0, 1.0, 173.0, 99.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 3.0, 1.06, 0.94],
    [225.0, 1.0, 410.0, 40.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 3.0, 1.06, 0.94],
    [226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 3.0, 1.06, 0.94],
    [227.0, 2.0, 538.0, 369.0, 0.0, 0.0, 1.0, 1.0, 0.0, 27.0, 3.0, 1.06, 0.94],
    [228.0, 1.0, 223.0, 148.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [229.0, 1.0, 96.0, 46.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [230.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 20.0, 3.0, 1.06, 0.94],
    [231.0, 1.0, 159.0, 107.0, 0.0, -300.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [232.0, 1.0, 448.0, 143.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [233.0, 2.0, 404.0, 212.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [234.0, 1.0, 572.0, 244.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [235.0, 1.0, 269.0, 157.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [236.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 20.0, 3.0, 1.06, 0.94],
    [237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [238.0, 2.0, 255.0, 149.0, 0.0, -150.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [239.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [240.0, 1.0, 0.0, 0.0, 0.0, -140.0, 1.0, 1.0, 0.0, 230.0, 3.0, 1.06, 0.94],
    [241.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 20.0, 3.0, 1.06, 0.94],
    [242.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 3.0, 1.06, 0.94],
    [243.0, 2.0, 8.0, 3.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [245.0, 1.0, 61.0, 30.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [246.0, 1.0, 77.0, 33.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [247.0, 1.0, 61.0, 30.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [248.0, 1.0, 29.0, 14.0, 0.0, 45.6, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [249.0, 1.0, 29.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [250.0, 1.0, -23.0, -17.0, 0.0, 0.0, 1.0, 1.0, 0.0, 66.0, 3.0, 1.06, 0.94],
    [281.0, 1.0, -33.1, -29.4, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 3.0, 1.06, 0.94],
    [319.0, 1.0, 115.8, -24.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [320.0, 1.0, 2.4, -12.6, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [322.0, 1.0, 2.4, -3.9, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [323.0, 1.0, -14.9, 26.5, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [324.0, 1.0, 24.7, -1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [526.0, 1.0, 145.3, -34.9, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [528.0, 1.0, 28.1, -20.5, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [531.0, 1.0, 14.0, 2.5, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [552.0, 1.0, -11.1, -1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [562.0, 1.0, 50.5, 17.4, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.06, 0.94],
    [609.0, 1.0, 29.6, 0.6, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 1.0, 1.06, 0.94],
    [664.0, 1.0, -113.7, 76.7, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 3.0, 1.06, 0.94],
    [1190.0, 1.0, 100.31, 29.17, 0.0, 0.0, 1.0, 1.0, 0.0, 86.0, 2.0, 1.06, 0.94],
    [1200.0, 1.0, -100.0, 34.17, 0.0, 0.0, 1.0, 1.0, 0.0, 86.0, 2.0, 1.06, 0.94],
    [1201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 2.0, 1.06, 0.94],
    [2040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 3.0, 1.06, 0.94],
    [7001.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7002.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7003.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7012.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7017.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7023.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7024.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7039.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 20.0, 1.0, 1.06, 0.94],
    [7044.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7049.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7055.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 1.0, 1.06, 0.94],
    [7130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 2.0, 1.06, 0.94],
    [7139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 2.0, 1.06, 0.94],
    [7166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 2.0, 1.06, 0.94],
    [9001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 9.0, 1.06, 0.94],
    [9002.0, 2.0, 4.2, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9003.0, 1.0, 2.71, 0.94, 0.14, 2.4, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9004.0, 1.0, 0.86, 0.28, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 115.0, 9.0, 1.06, 0.94],
    [9006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9012.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9021.0, 1.0, 4.75, 1.56, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9022.0, 1.0, 1.53, 0.53, 0.08, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9023.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9024.0, 1.0, 1.35, 0.47, 0.07, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9025.0, 1.0, 0.45, 0.16, 0.02, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9026.0, 1.0, 0.45, 0.16, 0.02, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9031.0, 1.0, 1.84, 0.64, 0.1, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9032.0, 1.0, 1.39, 0.48, 0.07, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9033.0, 1.0, 1.89, 0.65, 0.1, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9034.0, 1.0, 1.55, 0.54, 0.08, 1.72, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9035.0, 1.0, 1.66, 0.58, 0.09, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9036.0, 1.0, 3.03, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 2.3, 9.0, 1.06, 0.94],
    [9037.0, 1.0, 1.86, 0.64, 0.1, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9038.0, 1.0, 2.58, 0.89, 0.14, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9041.0, 1.0, 1.01, 0.35, 0.05, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9042.0, 1.0, 0.81, 0.28, 0.04, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9043.0, 1.0, 1.6, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 2.3, 9.0, 1.06, 0.94],
    [9044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9051.0, 2.0, 35.81, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 9.0, 1.06, 0.94],
    [9052.0, 1.0, 30.0, 23.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 9.0, 1.06, 0.94],
    [9053.0, 2.0, 26.48, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 9.0, 1.06, 0.94],
    [9054.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 9.0, 1.06, 0.94],
    [9055.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 13.8, 9.0, 1.06, 0.94],
    [9071.0, 1.0, 1.02, 0.35, 0.05, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9072.0, 1.0, 1.02, 0.35, 0.05, 0.0, 1.0, 1.0, 0.0, 0.6, 9.0, 1.06, 0.94],
    [9121.0, 1.0, 3.8, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 6.6, 9.0, 1.06, 0.94],
    [9533.0, 1.0, 1.19, 0.41, 0.1, 0.0, 1.0, 1.0, 0.0, 2.3, 9.0, 1.06, 0.94]
  ],
  "gen": [
    [8.0, 0.0, 0.0, 10.0, -10.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [10.0, 0.0, 0.0, 20.0, -20.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [20.0, 0.0, 0.0, 20.0, -20.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [63.0, 0.0, 0.0, 25.0, -25.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [76.0, 0.0, 23.5, 35.0, 12.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [84.0, 724.0, 0.0, 240.0, -240.0, 1.0, 100.0, 1.0, 1448.0, 0.0],
    [91.0, 92.5, 41.0, 93.0, -11.0, 1.0, 100.0, 1.0, 185.0, 0.0],
    [92.0, 180.0, 0.0, 153.0, -153.0, 1.0, 100.0, 1.0, 360.0, 0.0],
    [98.0, 46.5, 8.5, 47.0, -30.0, 1.0, 100.0, 1.0, 93.0, 0.0],
    [108.0, 98.5, 26.5, 77.0, -24.0, 1.0, 100.0, 1.0, 197.0, 0.0],
    [119.0, 1020.5, 260.5, 1021.0, -500.0, 1.0, 100.0, 1.0, 2041.0, 0.0],
    [124.0, 160.5, 30.0, 120.0, -60.0, 1.0, 100.0, 1.0, 321.0, 0.0],
    [125.0, 0.0, 87.5, 200.0, -25.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [138.0, 0.0, 112.5, 350.0, -125.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [141.0, 148.5, 12.5, 75.0, -50.0, 1.0, 100.0, 1.0, 297.0, 0.0],
    [143.0, 400.0, 100.0, 300.0, -100.0, 1.0, 100.0, 1.0, 800.0, 0.0],
    [146.0, 45.5, 10.0, 35.0, -15.0, 1.0, 100.0, 1.0, 91.0, 0.0],
    [147.0, 160.0, 25.0, 100.0, -50.0, 1.0, 100.0, 1.0, 320.0, 0.0],
    [149.0, 138.5, 12.5, 50.0, -25.0, 1.0, 100.0, 1.0, 277.0, 0.0],
    [152.0, 303.0, 62.5, 175.0, -50.0, 1.0, 100.0, 1.0, 606.0, 0.0],
    [153.0, 121.0, 20.0, 90.0, -50.0, 1.0, 100.0, 1.0, 242.0, 0.0],
    [156.0, 0.0, 2.5, 15.0, -10.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [170.0, 165.0, 25.0, 90.0, -40.0, 1.0, 100.0, 1.0, 330.0, 0.0],
    [171.0, 0.0, 50.0, 150.0, -50.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [176.0, 139.0, 22.5, 90.0, -45.0, 1.0, 100.0, 1.0, 278.0, 0.0],
    [177.0, 62.5, 10.0, 35.0, -15.0, 1.0, 100.0, 1.0, 125.0, 0.0],
    [185.0, 125.0, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 250.0, 0.0],
    [186.0, 1232.5, 150.0, 400.0, -100.0, 1.0, 100.0, 1.0, 2465.0, 0.0],
    [187.0, 812.0, 150.0, 400.0, -100.0, 1.0, 100.0, 1.0, 1624.0, 0.0],
    [190.0, 257.5, 0.0, 258.0, -258.0, 1.0, 100.0, 1.0, 515.0, 0.0],
    [191.0, 1070.0, 0.0, 1000.0, -1000.0, 1.0, 100.0, 1.0, 2140.0, 0.0],
    [198.0, 215.0, 0.0, 215.0, -215.0, 1.0, 100.0, 1.0, 430.0, 0.0],
    [213.0, 144.0, 0.0, 144.0, -144.0, 1.0, 100.0, 1.0, 288.0, 0.0],
    [220.0, 230.0, 0.0, 60.0, -60.0, 1.0, 100.0, 1.0, 460.0, 0.0],
    [221.0, 277.0, 0.0, 277.0, -277.0, 1.0, 100.0, 1.0, 554.0, 0.0],
    [222.0, 261.5, 0.0, 262.0, -262.0, 1.0, 100.0, 1.0, 523.0, 0.0],
    [227.0, 218.0, 0.0, 218.0, -218.0, 1.0, 100.0, 1.0, 436.0, 0.0],
    [230.0, 229.0, 0.0, 229.0, -229.0, 1.0, 100.0, 1.0, 458.0, 0.0],
    [233.0, 170.5, 0.0, 171.0, -171.0, 1.0, 100.0, 1.0, 341.0, 0.0],
    [236.0, 440.5, 0.0, 300.0, -300.0, 1.0, 100.0, 1.0, 881.0, 0.0],
    [238.0, 133.5, 0.0, 134.0, -134.0, 1.0, 100.0, 1.0, 267.0, 0.0],
    [239.0, 310.5, 0.0, 311.0, -311.0, 1.0, 100.0, 1.0, 621.0, 0.0],
    [241.0, 563.5, 0.0, 564.0, -564.0, 1.0, 100.0, 1.0, 1127.0, 0.0],
    [242.0, 106.0, 70.0, 100.0, 40.0, 1.0, 100.0, 1.0, 212.0, 0.0],
    [243.0, 171.0, 60.0, 80.0, 40.0, 1.0, 100.0, 1.0, 342.0, 0.0],
    [7001.0, 284.0, 0.0, 210.0, -210.0, 1.0, 100.0, 1.0, 568.0, 0.0],
    [7002.0, 335.0, 0.0, 280.0, -280.0, 1.0, 100.0, 1.0, 670.0, 0.0],
    [7003.0, 700.5, 0.0, 420.0, -420.0, 1.0, 100.0, 1.0, 1401.0, 0.0],
    [7011.0, 334.0, 0.0, 100.0, -100.0, 1.0, 100.0, 1.0, 668.0, 0.0],
    [7012.0, 313.0, 0.0, 224.0, -224.0, 1.0, 100.0, 1.0, 626.0, 0.0],
    [7017.0, 245.0, 122.5, 245.0, 0.0, 1.0, 100.0, 1.0, 490.0, 0.0],
    [7023.0, 110.0, 55.0, 110.0, 0.0, 1.0, 100.0, 1.0, 220.0, 0.0],
    [7024.0, 271.5, 0.0, 224.0, -224.0, 1.0, 100.0, 1.0, 543.0, 0.0],
    [7039.0, 290.0, 0.0, 200.0, -200.0, 1.0, 100.0, 1.0, 580.0, 0.0],
    [7044.0, 66.0, 21.0, 42.0, 0.0, 1.0, 100.0, 1.0, 132.0, 0.0],
    [7049.0, 359.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 718.0, 0.0],
    [7055.0, 79.0, 12.5, 25.0, 0.0, 1.0, 100.0, 1.0, 158.0, 0.0],
    [7057.0, 167.0, 0.0, 90.0, -90.0, 1.0, 100.0, 1.0, 334.0, 0.0],
    [7061.0, 878.5, 0.0, 150.0, -150.0, 1.0, 100.0, 1.0, 1757.0, 0.0],
    [7062.0, 284.0, 75.0, 150.0, 0.0, 1.0, 100.0, 1.0, 568.0, 0.0],
    [7071.0, 101.5, 43.5, 87.0, 0.0, 1.0, 100.0, 1.0, 203.0, 0.0],
    [7130.0, 863.0, 250.0, 600.0, -100.0, 1.0, 100.0, 1.0, 1726.0, 0.0],
    [7139.0, 1012.5, 100.0, 325.0, -125.0, 1.0, 100.0, 1.0, 2025.0, 0.0],
    [7166.0, 312.0, 50.0, 300.0, -200.0, 1.0, 100.0, 1.0, 624.0, 0.0],
    [9002.0, 0.0, 0.0, 2.0, -2.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [9051.0, 0.0, 0.0, 17.35, -17.35, 1.0, 100.0, 1.0, 0.0, 0.0],
    [9053.0, 0.0, 0.015, 12.83, -12.8, 1.0, 100.0, 1.0, 0.0, 0.0],
    [9054.0, 42.0, 0.0, 38.0, -38.0, 1.0, 100.0, 1.0, 84.0, 0.0],
    [9055.0, 18.5, 0.0, 6.0, -6.0, 1.0, 100.0, 1.0, 37.0, 0.0]
  ],
  "branch": [
    [37.0, 9001.0, "6e-05", 0.00046, 0.0, 9900.0, 63230.0, 63230.0, 1.0082, 0.0, 1.0, -30.0, 30.0],
    [9001.0, 9005.0, 0.0008, 0.00348, 0.0, 8215.0, 8215.0, 8215.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9001.0, 9006.0, 0.02439, 0.43682, 0.0, 68.0, 68.0, 68.0, 0.9668, 0.0, 1.0, -30.0, 30.0],
    [9001.0, 9012.0, 0.03624, 0.64898, 0.0, 46.0, 46.0, 46.0, 0.9796, 0.0, 1.0, -30.0, 30.0],
    [9005.0, 9051.0, 0.01578, 0.37486, 0.0, 79.0, 79.0, 79.0, 1.0435, 0.0, 1.0, -30.0, 30.0],
    [9005.0, 9052.0, 0.01578, 0.37486, 0.0, 79.0, 79.0, 79.0, 0.9391, 0.0, 1.0, -30.0, 30.0],
    [9005.0, 9053.0, 0.01602, 0.38046, 0.0, 78.0, 78.0, 78.0, 1.0435, 0.0, 1.0, -30.0, 30.0],
    [9005.0, 9054.0, 0.0, 0.152, 0.0, 193.0, 193.0, 193.0, 1.0435, 0.0, 1.0, -30.0, 30.0],
    [9005.0, 9055.0, 0.0, 0.8, 0.0, 37.0, 37.0, 37.0, 1.0435, 0.0, 1.0, -30.0, 30.0],
    [9006.0, 9007.0, 0.05558, 0.24666, 0.0, 117.0, 117.0, 117.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9006.0, 9003.0, 0.11118, 0.49332, 0.0, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9006.0, 9003.0, 0.11118, 0.49332, 0.0, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9012.0, 9002.0, 0.07622, 0.43286, 0.0, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9012.0, 9002.0, 0.07622, 0.43286, 0.0, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9002.0, 9021.0, 0.0537, 0.07026, 0.0, 332.0, 332.0, 332.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9021.0, 9023.0, 1.1068, 0.95278, 0.0, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9021.0, 9022.0, 0.44364, 2.8152, 0.0, 11.0, 11.0, 11.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9002.0, 9024.0, 0.50748, 3.2202, 0.0, 9.0, 9.0, 9.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9023.0, 9025.0, 0.66688, 3.944, 0.0, 8.0, 8.0, 8.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9023.0, 9026.0, 0.6113, 3.6152, 0.0, 8.0, 8.0, 8.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9007.0, 9071.0, 0.4412, 2.9668, 0.0, 10.0, 10.0, 10.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9007.0, 9072.0, 0.30792, 2.057, 0.0, 15.0, 15.0, 15.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9007.0, 9003.0, 0.0558, 0.24666, 0.0, 116.0, 116.0, 116.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9031.0, 0.73633, 4.6724, 0.0, 7.0, 7.0, 7.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9032.0, 0.76978, 4.8846, 0.0, 6.0, 6.0, 6.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9033.0, 0.75732, 4.8056, 0.0, 7.0, 7.0, 7.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9044.0, 0.07378, 0.06352, 0.0, 302.0, 302.0, 302.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9044.0, 9004.0, 0.03832, 0.02894, 0.0, 611.0, 611.0, 611.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9004.0, 9041.0, 0.36614, 2.456, 0.0, 12.0, 12.0, 12.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9004.0, 9042.0, 1.0593, 5.4536, 0.0, 6.0, 6.0, 6.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9004.0, 9043.0, 0.1567, 1.6994, 0.0, 18.0, 18.0, 18.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9034.0, 0.13006, 1.3912, 0.0, 21.0, 21.0, 21.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9035.0, 0.54484, 3.4572, 0.0, 9.0, 9.0, 9.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9036.0, 0.15426, 1.6729, 0.0, 18.0, 18.0, 18.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9037.0, 0.3849, 2.5712, 0.0, 12.0, 12.0, 12.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9003.0, 9038.0, 0.4412, 2.9668, 0.0, 10.0, 10.0, 10.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [9012.0, 9121.0, 0.23552, 0.99036, 0.0, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9053.0, 9533.0, 0.0, 0.75, 0.0, 40.0, 40.0, 40.0, 0.9583, 0.0, 1.0, -30.0, 30.0],
    [1.0, 5.0, 0.001, 0.006, 0.0, 4823.0, 4823.0, 4823.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 6.0, 0.001, 0.009, 0.0, 3240.0, 3240.0, 3240.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [2.0, 8.0, 0.006, 0.027, 0.054, 1061.0, 1061.0, 1061.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 7.0, 0.0, 0.003, 0.0, 9778.0, 9778.0, 9778.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 19.0, 0.008, 0.069, 0.139, 423.0, 423.0, 423.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 150.0, 0.001, 0.007, 0.0, 4149.0, 4149.0, 4149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [4.0, 16.0, 0.002, 0.019, 1.127, 1536.0, 1536.0, 1536.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [5.0, 9.0, 0.006, 0.029, 0.018, 991.0, 991.0, 991.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [7.0, 12.0, 0.001, 0.009, 0.07, 3240.0, 3240.0, 3240.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [7.0, 131.0, 0.001, 0.007, 0.014, 4149.0, 4149.0, 4149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 11.0, 0.013, 0.0595, 0.033, 482.0, 482.0, 482.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [8.0, 14.0, 0.013, 0.042, 0.081, 668.0, 668.0, 668.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [9.0, 11.0, 0.006, 0.027, 0.013, 1061.0, 1061.0, 1061.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [11.0, 13.0, 0.008, 0.034, 0.018, 840.0, 840.0, 840.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [12.0, 21.0, 0.002, 0.015, 0.118, 1939.0, 1939.0, 1939.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [13.0, 20.0, 0.006, 0.034, 0.016, 850.0, 850.0, 850.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [14.0, 15.0, 0.014, 0.042, 0.097, 663.0, 663.0, 663.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 37.0, 0.065, 0.248, 0.121, 115.0, 115.0, 115.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 89.0, 0.099, 0.248, 0.035, 110.0, 110.0, 110.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [15.0, 90.0, 0.096, 0.363, 0.048, 79.0, 79.0, 79.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [16.0, 42.0, 0.002, 0.022, 1.28, 1328.0, 1328.0, 1328.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 21.0, 0.002, 0.018, 0.036, 1620.0, 1620.0, 1620.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [19.0, 87.0, 0.013, 0.08, 0.151, 362.0, 362.0, 362.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 22.0, 0.016, 0.033, 0.015, 800.0, 800.0, 800.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [20.0, 27.0, 0.069, 0.186, 0.098, 148.0, 148.0, 148.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [21.0, 24.0, 0.004, 0.034, 0.28, 857.0, 857.0, 857.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [22.0, 23.0, 0.052, 0.111, 0.05, 240.0, 240.0, 240.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [23.0, 25.0, 0.019, 0.039, 0.018, 677.0, 677.0, 677.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [24.0, 319.0, 0.007, 0.068, 0.134, 430.0, 430.0, 430.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [25.0, 26.0, 0.036, 0.071, 0.034, 369.0, 369.0, 369.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 27.0, 0.045, 0.12, 0.065, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [26.0, 320.0, 0.043, 0.13, 0.014, 215.0, 215.0, 215.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 34.0, 0.0, 0.063, 0.0, 466.0, 466.0, 466.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 38.0, 0.0025, 0.012, 0.013, 2393.0, 2393.0, 2393.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 40.0, 0.006, 0.029, 0.02, 991.0, 991.0, 991.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [33.0, 41.0, 0.007, 0.043, 0.026, 674.0, 674.0, 674.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [34.0, 42.0, 0.001, 0.008, 0.042, 3639.0, 3639.0, 3639.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 72.0, 0.012, 0.06, 0.008, 480.0, 480.0, 480.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 76.0, 0.006, 0.014, 0.002, 1926.0, 1926.0, 1926.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [35.0, 77.0, 0.01, 0.029, 0.003, 957.0, 957.0, 957.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [36.0, 88.0, 0.004, 0.027, 0.043, 1075.0, 1075.0, 1075.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 38.0, 0.008, 0.047, 0.008, 616.0, 616.0, 616.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 40.0, 0.022, 0.064, 0.007, 434.0, 434.0, 434.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 41.0, 0.01, 0.036, 0.02, 786.0, 786.0, 786.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 49.0, 0.017, 0.081, 0.048, 355.0, 355.0, 355.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 89.0, 0.102, 0.254, 0.033, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [37.0, 90.0, 0.047, 0.127, 0.016, 217.0, 217.0, 217.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [38.0, 41.0, 0.008, 0.037, 0.02, 775.0, 775.0, 775.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [38.0, 43.0, 0.032, 0.087, 0.04, 317.0, 317.0, 317.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [39.0, 42.0, 0.0006, 0.0064, 0.404, 4564.0, 4564.0, 4564.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [40.0, 48.0, 0.026, 0.154, 0.022, 188.0, 188.0, 188.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 42.0, 0.0, 0.029, 0.0, 1012.0, 1012.0, 1012.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 49.0, 0.065, 0.191, 0.02, 146.0, 146.0, 146.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [41.0, 51.0, 0.031, 0.089, 0.036, 312.0, 312.0, 312.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [42.0, 46.0, 0.002, 0.014, 0.806, 2075.0, 2075.0, 2075.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 44.0, 0.026, 0.072, 0.035, 384.0, 384.0, 384.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 48.0, 0.095, 0.262, 0.032, 106.0, 106.0, 106.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [43.0, 53.0, 0.013, 0.039, 0.016, 714.0, 714.0, 714.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [44.0, 47.0, 0.027, 0.084, 0.039, 333.0, 333.0, 333.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [44.0, 54.0, 0.028, 0.084, 0.037, 332.0, 332.0, 332.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [45.0, 60.0, 0.007, 0.041, 0.312, 706.0, 706.0, 706.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [45.0, 74.0, 0.009, 0.054, 0.411, 536.0, 536.0, 536.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [46.0, 81.0, 0.005, 0.042, 0.69, 694.0, 694.0, 694.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [47.0, 73.0, 0.052, 0.145, 0.073, 191.0, 191.0, 191.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [47.0, 113.0, 0.043, 0.118, 0.013, 234.0, 234.0, 234.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [48.0, 107.0, 0.025, 0.062, 0.007, 439.0, 439.0, 439.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [49.0, 51.0, 0.031, 0.094, 0.043, 297.0, 297.0, 297.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [51.0, 52.0, 0.037, 0.109, 0.049, 255.0, 255.0, 255.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [52.0, 55.0, 0.027, 0.08, 0.036, 348.0, 348.0, 348.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [53.0, 54.0, 0.025, 0.073, 0.035, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [54.0, 55.0, 0.035, 0.103, 0.047, 270.0, 270.0, 270.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [55.0, 57.0, 0.065, 0.169, 0.082, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [57.0, 58.0, 0.046, 0.08, 0.036, 318.0, 318.0, 318.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [57.0, 63.0, 0.159, 0.537, 0.071, 53.0, 53.0, 53.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [58.0, 59.0, 0.009, 0.026, 0.005, 1067.0, 1067.0, 1067.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [59.0, 61.0, 0.002, 0.013, 0.015, 2231.0, 2231.0, 2231.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [60.0, 62.0, 0.009, 0.065, 0.485, 447.0, 447.0, 447.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 64.0, 0.016, 0.105, 0.203, 277.0, 277.0, 277.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 144.0, 0.001, 0.007, 0.013, 4149.0, 4149.0, 4149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [63.0, 526.0, 0.0265, 0.172, 0.026, 169.0, 169.0, 169.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [69.0, 211.0, 0.051, 0.232, 0.028, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [69.0, 79.0, 0.051, 0.157, 0.023, 178.0, 178.0, 178.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 71.0, 0.032, 0.1, 0.062, 280.0, 280.0, 280.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [70.0, 528.0, 0.02, 0.1234, 0.028, 235.0, 235.0, 235.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [71.0, 72.0, 0.036, 0.131, 0.068, 216.0, 216.0, 216.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [71.0, 73.0, 0.034, 0.099, 0.047, 281.0, 281.0, 281.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [72.0, 77.0, 0.018, 0.087, 0.011, 331.0, 331.0, 331.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [72.0, 531.0, 0.0256, 0.193, 0.0, 151.0, 151.0, 151.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [73.0, 76.0, 0.021, 0.057, 0.03, 483.0, 483.0, 483.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [73.0, 79.0, 0.018, 0.052, 0.018, 534.0, 534.0, 534.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [74.0, 88.0, 0.004, 0.027, 0.05, 1075.0, 1075.0, 1075.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [74.0, 562.0, 0.0286, 0.2013, 0.379, 145.0, 145.0, 145.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [76.0, 77.0, 0.016, 0.043, 0.004, 640.0, 640.0, 640.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 78.0, 0.001, 0.006, 0.007, 4823.0, 4823.0, 4823.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 80.0, 0.014, 0.07, 0.038, 411.0, 411.0, 411.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 552.0, 0.0891, 0.2676, 0.029, 104.0, 104.0, 104.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [77.0, 609.0, 0.0782, 0.2127, 0.022, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [78.0, 79.0, 0.006, 0.022, 0.011, 1287.0, 1287.0, 1287.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [78.0, 84.0, 0.0, 0.036, 0.0, 815.0, 815.0, 815.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [79.0, 211.0, 0.099, 0.375, 0.051, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [80.0, 211.0, 0.022, 0.107, 0.058, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [81.0, 194.0, 0.0035, 0.033, 0.53, 884.0, 884.0, 884.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [81.0, 195.0, 0.0035, 0.033, 0.53, 884.0, 884.0, 884.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 86.0, 0.008, 0.064, 0.128, 455.0, 455.0, 455.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 87.0, 0.012, 0.093, 0.183, 313.0, 313.0, 313.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 323.0, 0.006, 0.048, 0.092, 607.0, 607.0, 607.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [89.0, 91.0, 0.047, 0.119, 0.014, 230.0, 230.0, 230.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [90.0, 92.0, 0.032, 0.174, 0.024, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 94.0, 0.1, 0.253, 0.031, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [91.0, 97.0, 0.022, 0.077, 0.039, 367.0, 367.0, 367.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 103.0, 0.019, 0.144, 0.017, 202.0, 202.0, 202.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [92.0, 105.0, 0.017, 0.092, 0.012, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [94.0, 97.0, 0.278, 0.427, 0.043, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [97.0, 100.0, 0.022, 0.053, 0.007, 512.0, 512.0, 512.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [97.0, 102.0, 0.038, 0.092, 0.012, 295.0, 295.0, 295.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [97.0, 103.0, 0.048, 0.122, 0.015, 224.0, 224.0, 224.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [98.0, 100.0, 0.024, 0.064, 0.007, 430.0, 430.0, 430.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [98.0, 102.0, 0.034, 0.121, 0.015, 234.0, 234.0, 234.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 107.0, 0.053, 0.135, 0.017, 203.0, 203.0, 203.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 108.0, 0.002, 0.004, 0.002, 6559.0, 6559.0, 6559.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 109.0, 0.045, 0.354, 0.044, 83.0, 83.0, 83.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [99.0, 110.0, 0.05, 0.174, 0.022, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [100.0, 102.0, 0.016, 0.038, 0.004, 712.0, 712.0, 712.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [102.0, 104.0, 0.043, 0.064, 0.027, 381.0, 381.0, 381.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [103.0, 105.0, 0.019, 0.062, 0.008, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [104.0, 108.0, 0.076, 0.13, 0.044, 195.0, 195.0, 195.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [104.0, 322.0, 0.044, 0.124, 0.015, 223.0, 223.0, 223.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 107.0, 0.012, 0.088, 0.011, 331.0, 331.0, 331.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [105.0, 110.0, 0.157, 0.4, 0.047, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [108.0, 324.0, 0.074, 0.208, 0.026, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 110.0, 0.07, 0.184, 0.021, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 113.0, 0.1, 0.274, 0.031, 101.0, 101.0, 101.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [109.0, 114.0, 0.109, 0.393, 0.036, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [110.0, 112.0, 0.142, 0.404, 0.05, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [112.0, 114.0, 0.017, 0.042, 0.006, 648.0, 648.0, 648.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [115.0, 122.0, 0.0036, 0.0199, 0.004, 1451.0, 1451.0, 1451.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [116.0, 120.0, 0.002, 0.1049, 0.001, 280.0, 280.0, 280.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [117.0, 118.0, 0.0001, 0.0018, 0.017, 9900.0, 16271.0, 16271.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [118.0, 119.0, 0.0, 0.0271, 0.0, 1083.0, 1083.0, 1083.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [118.0, 1201.0, 0.0, 0.6163, 0.0, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [1201.0, 120.0, 0.0, -0.3697, 0.0, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [118.0, 121.0, 0.0022, 0.2915, 0.0, 101.0, 101.0, 101.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [119.0, 120.0, 0.0, 0.0339, 0.0, 866.0, 866.0, 866.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [119.0, 121.0, 0.0, 0.0582, 0.0, 504.0, 504.0, 504.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [122.0, 123.0, 0.0808, 0.2344, 0.029, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [122.0, 125.0, 0.0965, 0.3669, 0.054, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [123.0, 124.0, 0.036, 0.1076, 0.117, 259.0, 259.0, 259.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [123.0, 125.0, 0.0476, 0.1414, 0.149, 197.0, 197.0, 197.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [125.0, 126.0, 0.0006, 0.0197, 0.0, 1489.0, 1489.0, 1489.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 127.0, 0.0059, 0.0405, 0.25, 717.0, 717.0, 717.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 129.0, 0.0115, 0.1106, 0.185, 264.0, 264.0, 264.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 132.0, 0.0198, 0.1688, 0.321, 173.0, 173.0, 173.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 157.0, 0.005, 0.05, 0.33, 584.0, 584.0, 584.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 158.0, 0.0077, 0.0538, 0.335, 540.0, 540.0, 540.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [126.0, 169.0, 0.0165, 0.1157, 0.171, 251.0, 251.0, 251.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [127.0, 128.0, 0.0059, 0.0577, 0.095, 506.0, 506.0, 506.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [127.0, 134.0, 0.0049, 0.0336, 0.208, 864.0, 864.0, 864.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [127.0, 168.0, 0.0059, 0.0577, 0.095, 506.0, 506.0, 506.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [128.0, 130.0, 0.0078, 0.0773, 0.126, 378.0, 378.0, 378.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [128.0, 133.0, 0.0026, 0.0193, 0.03, 1507.0, 1507.0, 1507.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [129.0, 130.0, 0.0076, 0.0752, 0.122, 389.0, 389.0, 389.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [129.0, 133.0, 0.0021, 0.0186, 0.03, 1568.0, 1568.0, 1568.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [130.0, 132.0, 0.0016, 0.0164, 0.026, 1781.0, 1781.0, 1781.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [130.0, 151.0, 0.0017, 0.0165, 0.026, 1769.0, 1769.0, 1769.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [130.0, 167.0, 0.0079, 0.0793, 0.127, 369.0, 369.0, 369.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [130.0, 168.0, 0.0078, 0.0784, 0.125, 373.0, 373.0, 373.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 137.0, 0.0017, 0.0117, 0.289, 2481.0, 2481.0, 2481.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 168.0, 0.0026, 0.0193, 0.03, 1507.0, 1507.0, 1507.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 169.0, 0.0021, 0.0186, 0.03, 1568.0, 1568.0, 1568.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [133.0, 171.0, 0.0002, 0.0101, 0.0, 2904.0, 2904.0, 2904.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [134.0, 135.0, 0.0043, 0.0293, 0.18, 991.0, 991.0, 991.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [134.0, 184.0, 0.0039, 0.0381, 0.258, 766.0, 766.0, 766.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [135.0, 136.0, 0.0091, 0.0623, 0.385, 466.0, 466.0, 466.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [136.0, 137.0, 0.0125, 0.089, 0.54, 327.0, 327.0, 327.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [136.0, 152.0, 0.0056, 0.039, 0.953, 745.0, 745.0, 745.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [137.0, 140.0, 0.0015, 0.0114, 0.284, 2551.0, 2551.0, 2551.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [137.0, 181.0, 0.0005, 0.0034, 0.021, 8536.0, 8536.0, 8536.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [137.0, 186.0, 0.0007, 0.0151, 0.126, 1941.0, 1941.0, 1941.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [137.0, 188.0, 0.0005, 0.0034, 0.021, 8536.0, 8536.0, 8536.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [139.0, 172.0, 0.0562, 0.2248, 0.081, 127.0, 127.0, 127.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [140.0, 141.0, 0.012, 0.0836, 0.123, 348.0, 348.0, 348.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [140.0, 142.0, 0.0152, 0.1132, 0.684, 257.0, 257.0, 257.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [140.0, 145.0, 0.0468, 0.3369, 0.519, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [140.0, 146.0, 0.043, 0.3031, 0.463, 96.0, 96.0, 96.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [140.0, 147.0, 0.0489, 0.3492, 0.538, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [140.0, 182.0, 0.0013, 0.0089, 0.119, 3262.0, 3262.0, 3262.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [141.0, 146.0, 0.0291, 0.2267, 0.342, 129.0, 129.0, 129.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [142.0, 143.0, 0.006, 0.057, 0.767, 512.0, 512.0, 512.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [143.0, 145.0, 0.0075, 0.0773, 0.119, 378.0, 378.0, 378.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [143.0, 149.0, 0.0127, 0.0909, 0.135, 320.0, 320.0, 320.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [145.0, 146.0, 0.0085, 0.0588, 0.087, 494.0, 494.0, 494.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [145.0, 149.0, 0.0218, 0.1511, 0.223, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [146.0, 147.0, 0.0073, 0.0504, 0.074, 576.0, 576.0, 576.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [148.0, 178.0, 0.0523, 0.1526, 0.074, 182.0, 182.0, 182.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [148.0, 179.0, 0.1371, 0.3919, 0.076, 71.0, 71.0, 71.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [152.0, 153.0, 0.0137, 0.0957, 0.141, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [153.0, 161.0, 0.0055, 0.0288, 0.19, 1001.0, 1001.0, 1001.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [154.0, 156.0, 0.1746, 0.3161, 0.04, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [154.0, 183.0, 0.0804, 0.3054, 0.045, 93.0, 93.0, 93.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [155.0, 161.0, 0.011, 0.0568, 0.388, 507.0, 507.0, 507.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [157.0, 159.0, 0.0008, 0.0098, 0.069, 2984.0, 2984.0, 2984.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [158.0, 159.0, 0.0029, 0.0285, 0.19, 1024.0, 1024.0, 1024.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [158.0, 160.0, 0.0066, 0.0448, 0.277, 648.0, 648.0, 648.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [162.0, 164.0, 0.0024, 0.0326, 0.236, 898.0, 898.0, 898.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [162.0, 165.0, 0.0018, 0.0245, 1.662, 1195.0, 1195.0, 1195.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [163.0, 164.0, 0.0044, 0.0514, 3.597, 569.0, 569.0, 569.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [165.0, 166.0, 0.0002, 0.0123, 0.0, 2385.0, 2385.0, 2385.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [167.0, 169.0, 0.0018, 0.0178, 0.029, 1640.0, 1640.0, 1640.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [172.0, 173.0, 0.0669, 0.4843, 0.063, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [172.0, 174.0, 0.0558, 0.221, 0.031, 129.0, 129.0, 129.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [173.0, 174.0, 0.0807, 0.3331, 0.049, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [173.0, 175.0, 0.0739, 0.3071, 0.043, 93.0, 93.0, 93.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [173.0, 176.0, 0.1799, 0.5017, 0.069, 56.0, 56.0, 56.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [175.0, 176.0, 0.0904, 0.3626, 0.048, 79.0, 79.0, 79.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [175.0, 179.0, 0.077, 0.3092, 0.054, 93.0, 93.0, 93.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [176.0, 177.0, 0.0251, 0.0829, 0.047, 339.0, 339.0, 339.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [177.0, 178.0, 0.0222, 0.0847, 0.05, 335.0, 335.0, 335.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [178.0, 179.0, 0.0498, 0.1855, 0.029, 153.0, 153.0, 153.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [178.0, 180.0, 0.0061, 0.029, 0.084, 990.0, 990.0, 990.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [181.0, 138.0, 0.0004, 0.0202, 0.0, 1452.0, 1452.0, 1452.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [181.0, 187.0, 0.0004, 0.0083, 0.115, 3530.0, 3530.0, 3530.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [184.0, 185.0, 0.0025, 0.0245, 0.164, 1192.0, 1192.0, 1192.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [186.0, 188.0, 0.0007, 0.0086, 0.115, 3400.0, 3400.0, 3400.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [187.0, 188.0, 0.0007, 0.0086, 0.115, 3400.0, 3400.0, 3400.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [188.0, 138.0, 0.0004, 0.0202, 0.0, 1452.0, 1452.0, 1452.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [189.0, 208.0, 0.033, 0.095, 0.0, 292.0, 292.0, 292.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [189.0, 209.0, 0.046, 0.069, 0.0, 354.0, 354.0, 354.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [190.0, 231.0, 0.0004, 0.0022, 6.2, 9900.0, 13118.0, 13118.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [190.0, 240.0, 0.0, 0.0275, 0.0, 1067.0, 1067.0, 1067.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [191.0, 192.0, 0.003, 0.048, 0.0, 610.0, 610.0, 610.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [192.0, 225.0, 0.002, 0.009, 0.0, 3182.0, 3182.0, 3182.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [193.0, 205.0, 0.045, 0.063, 0.0, 379.0, 379.0, 379.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [193.0, 208.0, 0.048, 0.127, 0.0, 217.0, 217.0, 217.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [194.0, 219.0, 0.0031, 0.0286, 0.5, 1020.0, 1020.0, 1020.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [194.0, 664.0, 0.0024, 0.0355, 0.36, 825.0, 825.0, 825.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [195.0, 219.0, 0.0031, 0.0286, 0.5, 1020.0, 1020.0, 1020.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [196.0, 197.0, 0.014, 0.04, 0.004, 693.0, 693.0, 693.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [196.0, 210.0, 0.03, 0.081, 0.01, 340.0, 340.0, 340.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [197.0, 198.0, 0.01, 0.06, 0.009, 483.0, 483.0, 483.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [197.0, 211.0, 0.015, 0.04, 0.006, 687.0, 687.0, 687.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [198.0, 202.0, 0.332, 0.688, 0.0, 39.0, 39.0, 39.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [198.0, 203.0, 0.009, 0.046, 0.025, 626.0, 626.0, 626.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [198.0, 210.0, 0.02, 0.073, 0.008, 388.0, 388.0, 388.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [198.0, 211.0, 0.034, 0.109, 0.032, 257.0, 257.0, 257.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [199.0, 200.0, 0.076, 0.135, 0.009, 190.0, 190.0, 190.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [199.0, 210.0, 0.04, 0.102, 0.005, 268.0, 268.0, 268.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [200.0, 210.0, 0.081, 0.128, 0.014, 194.0, 194.0, 194.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [201.0, 204.0, 0.124, 0.183, 0.0, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [203.0, 211.0, 0.01, 0.059, 0.008, 491.0, 491.0, 491.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [204.0, 205.0, 0.046, 0.068, 0.0, 358.0, 358.0, 358.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [205.0, 206.0, 0.302, 0.446, 0.0, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [206.0, 207.0, 0.073, 0.093, 0.0, 249.0, 249.0, 249.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [206.0, 208.0, 0.24, 0.421, 0.0, 61.0, 61.0, 61.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [212.0, 215.0, 0.0139, 0.0778, 0.086, 372.0, 372.0, 372.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [213.0, 214.0, 0.0025, 0.038, 0.0, 771.0, 771.0, 771.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [214.0, 215.0, 0.0017, 0.0185, 0.02, 1579.0, 1579.0, 1579.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [214.0, 242.0, 0.0015, 0.0108, 0.002, 2691.0, 2691.0, 2691.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [215.0, 216.0, 0.0045, 0.0249, 0.026, 1160.0, 1160.0, 1160.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [216.0, 217.0, 0.004, 0.0497, 0.018, 589.0, 589.0, 589.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [217.0, 218.0, 0.0, 0.0456, 0.0, 644.0, 644.0, 644.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [217.0, 219.0, 0.0005, 0.0177, 0.02, 1657.0, 1657.0, 1657.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [217.0, 220.0, 0.0027, 0.0395, 0.832, 741.0, 741.0, 741.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [219.0, 237.0, 0.0003, 0.0018, 5.2, 9900.0, 16074.0, 16074.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [220.0, 218.0, 0.0037, 0.0484, 0.43, 605.0, 605.0, 605.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [220.0, 221.0, 0.001, 0.0295, 0.503, 994.0, 994.0, 994.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [220.0, 238.0, 0.0016, 0.0046, 0.402, 6023.0, 6023.0, 6023.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [221.0, 223.0, 0.0003, 0.0013, 1.0, 9900.0, 21986.0, 21986.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [222.0, 237.0, 0.0014, 0.0514, 0.33, 571.0, 571.0, 571.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [224.0, 225.0, 0.01, 0.064, 0.48, 453.0, 453.0, 453.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [224.0, 226.0, 0.0019, 0.0081, 0.86, 3526.0, 3526.0, 3526.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [225.0, 191.0, 0.001, 0.061, 0.0, 481.0, 481.0, 481.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [226.0, 231.0, 0.0005, 0.0212, 0.0, 1384.0, 1384.0, 1384.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [227.0, 231.0, 0.0009, 0.0472, 0.186, 622.0, 622.0, 622.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [228.0, 229.0, 0.0019, 0.0087, 1.28, 3294.0, 3294.0, 3294.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [228.0, 231.0, 0.0026, 0.0917, 0.0, 320.0, 320.0, 320.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [228.0, 234.0, 0.0013, 0.0288, 0.81, 1018.0, 1018.0, 1018.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [229.0, 190.0, 0.0, 0.0626, 0.0, 469.0, 469.0, 469.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [231.0, 232.0, 0.0002, 0.0069, 1.364, 4250.0, 4250.0, 4250.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [231.0, 237.0, 0.0001, 0.0006, 3.57, 9900.0, 48222.0, 48222.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [232.0, 233.0, 0.0017, 0.0485, 0.0, 605.0, 605.0, 605.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [234.0, 235.0, 0.0002, 0.0259, 0.144, 1133.0, 1133.0, 1133.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [234.0, 237.0, 0.0006, 0.0272, 0.0, 1079.0, 1079.0, 1079.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [235.0, 238.0, 0.0002, 0.0006, 0.8, 9900.0, 46378.0, 46378.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [241.0, 237.0, 0.0005, 0.0154, 0.0, 1904.0, 1904.0, 1904.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [240.0, 281.0, 0.0003, 0.0043, 0.009, 6805.0, 6805.0, 6805.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [242.0, 245.0, 0.0082, 0.0851, 0.0, 344.0, 344.0, 344.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [242.0, 247.0, 0.0112, 0.0723, 0.0, 401.0, 401.0, 401.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [243.0, 244.0, 0.0127, 0.0355, 0.0, 778.0, 778.0, 778.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [243.0, 245.0, 0.0326, 0.1804, 0.0, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [244.0, 246.0, 0.0195, 0.0551, 0.0, 502.0, 502.0, 502.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [245.0, 246.0, 0.0157, 0.0732, 0.0, 392.0, 392.0, 392.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [245.0, 247.0, 0.036, 0.2119, 0.0, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [246.0, 247.0, 0.0268, 0.1285, 0.0, 224.0, 224.0, 224.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [247.0, 248.0, 0.0428, 0.1215, 0.0, 228.0, 228.0, 228.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [248.0, 249.0, 0.0351, 0.1004, 0.0, 276.0, 276.0, 276.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [249.0, 250.0, 0.0616, 0.1857, 0.0, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -30.0, 30.0],
    [3.0, 1.0, 0.0, 0.052, 0.0, 565.0, 565.0, 565.0, 0.947, 0.0, 1.0, -30.0, 30.0],
    [3.0, 2.0, 0.0, 0.052, 0.0, 565.0, 565.0, 565.0, 0.956, 0.0, 1.0, -30.0, 30.0],
    [3.0, 4.0, 0.0, 0.005, 0.0, 5867.0, 5867.0, 5867.0, 0.971, 0.0, 1.0, -30.0, 30.0],
    [7.0, 5.0, 0.0, 0.039, 0.0, 753.0, 753.0, 753.0, 0.948, 0.0, 1.0, -30.0, 30.0],
    [7.0, 6.0, 0.0, 0.039, 0.0, 753.0, 753.0, 753.0, 0.959, 0.0, 1.0, -30.0, 30.0],
    [10.0, 11.0, 0.0, 0.089, 0.0, 330.0, 330.0, 330.0, 1.046, 0.0, 1.0, -30.0, 30.0],
    [12.0, 10.0, 0.0, 0.053, 0.0, 554.0, 554.0, 554.0, 0.985, 0.0, 1.0, -30.0, 30.0],
    [15.0, 17.0, 0.0194, 0.0311, 0.0, 801.0, 801.0, 801.0, 0.9561, 0.0, 1.0, -30.0, 30.0],
    [16.0, 15.0, 0.001, 0.038, 0.0, 772.0, 772.0, 772.0, 0.971, 0.0, 1.0, -30.0, 30.0],
    [21.0, 20.0, 0.0, 0.014, 0.0, 2096.0, 2096.0, 2096.0, 0.952, 0.0, 1.0, -30.0, 30.0],
    [24.0, 23.0, 0.0, 0.064, 0.0, 459.0, 459.0, 459.0, 0.943, 0.0, 1.0, -30.0, 30.0],
    [36.0, 35.0, 0.0, 0.047, 0.0, 625.0, 625.0, 625.0, 1.01, 0.0, 1.0, -30.0, 30.0],
    [45.0, 44.0, 0.0, 0.02, 0.0, 1467.0, 1467.0, 1467.0, 1.008, 0.0, 1.0, -30.0, 30.0],
    [45.0, 46.0, 0.0, 0.021, 0.0, 1397.0, 1397.0, 1397.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [62.0, 61.0, 0.0, 0.059, 0.0, 498.0, 498.0, 498.0, 0.975, 0.0, 1.0, -30.0, 30.0],
    [63.0, 64.0, 0.0, 0.038, 0.0, 772.0, 772.0, 772.0, 1.017, 0.0, 1.0, -30.0, 30.0],
    [73.0, 74.0, 0.0, 0.0244, 0.0, 1203.0, 1203.0, 1203.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [81.0, 88.0, 0.0, 0.02, 0.0, 1467.0, 1467.0, 1467.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [85.0, 99.0, 0.0, 0.048, 0.0, 612.0, 612.0, 612.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [86.0, 102.0, 0.0, 0.048, 0.0, 612.0, 612.0, 612.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [87.0, 94.0, 0.0, 0.046, 0.0, 638.0, 638.0, 638.0, 1.015, 0.0, 1.0, -30.0, 30.0],
    [114.0, 207.0, 0.0, 0.149, 0.0, 197.0, 197.0, 197.0, 0.967, 0.0, 1.0, -30.0, 30.0],
    [116.0, 124.0, 0.0052, 0.0174, 0.0, 1616.0, 1616.0, 1616.0, 1.01, 0.0, 1.0, -30.0, 30.0],
    [121.0, 115.0, 0.0, 0.028, 0.0, 1048.0, 1048.0, 1048.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [122.0, 157.0, 0.0005, 0.0195, 0.0, 1504.0, 1504.0, 1504.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [130.0, 131.0, 0.0, 0.018, 0.0, 1630.0, 1630.0, 1630.0, 1.0522, 0.0, 1.0, -30.0, 30.0],
    [130.0, 150.0, 0.0, 0.014, 0.0, 2096.0, 2096.0, 2096.0, 1.0522, 0.0, 1.0, -30.0, 30.0],
    [132.0, 170.0, 0.001, 0.0402, 0.0, 730.0, 730.0, 730.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [141.0, 174.0, 0.0024, 0.0603, 0.0, 487.0, 487.0, 487.0, 0.975, 0.0, 1.0, -30.0, 30.0],
    [142.0, 175.0, 0.0024, 0.0498, -0.087, 589.0, 589.0, 589.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [143.0, 144.0, 0.0, 0.0833, 0.0, 353.0, 353.0, 353.0, 1.035, 0.0, 1.0, -30.0, 30.0],
    [143.0, 148.0, 0.0013, 0.0371, 0.0, 791.0, 791.0, 791.0, 0.9565, 0.0, 1.0, -30.0, 30.0],
    [145.0, 180.0, 0.0005, 0.0182, 0.0, 1612.0, 1612.0, 1612.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [151.0, 170.0, 0.001, 0.0392, 0.0, 749.0, 749.0, 749.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [153.0, 183.0, 0.0027, 0.0639, 0.0, 459.0, 459.0, 459.0, 1.073, 0.0, 1.0, -30.0, 30.0],
    [155.0, 156.0, 0.0008, 0.0256, 0.0, 1146.0, 1146.0, 1146.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [159.0, 117.0, 0.0, 0.016, 0.0, 1834.0, 1834.0, 1834.0, 1.0506, 0.0, 1.0, -30.0, 30.0],
    [160.0, 124.0, 0.0012, 0.0396, 0.0, 741.0, 741.0, 741.0, 0.975, 0.0, 1.0, -30.0, 30.0],
    [163.0, 137.0, 0.0013, 0.0384, -0.057, 764.0, 764.0, 764.0, 0.98, 0.0, 1.0, -30.0, 30.0],
    [164.0, 155.0, 0.0009, 0.0231, -0.033, 1269.0, 1269.0, 1269.0, 0.956, 0.0, 1.0, -30.0, 30.0],
    [182.0, 139.0, 0.0003, 0.0131, 0.0, 2239.0, 2239.0, 2239.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [189.0, 210.0, 0.0, 0.252, 0.0, 117.0, 117.0, 117.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [193.0, 196.0, 0.0, 0.237, 0.0, 124.0, 124.0, 124.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [195.0, 212.0, 0.0008, 0.0366, 0.0, 802.0, 802.0, 802.0, 0.985, 0.0, 1.0, -30.0, 30.0],
    [200.0, 248.0, 0.0, 0.22, 0.0, 134.0, 134.0, 134.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [201.0, 69.0, 0.0, 0.098, 0.0, 300.0, 300.0, 300.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [202.0, 211.0, 0.0, 0.128, 0.0, 230.0, 230.0, 230.0, 1.01, 0.0, 1.0, -30.0, 30.0],
    [204.0, 2040.0, 0.02, 0.204, -0.012, 144.0, 144.0, 144.0, 1.05, 0.0, 1.0, -30.0, 30.0],
    [209.0, 198.0, 0.026, 0.211, 0.0, 138.0, 138.0, 138.0, 1.03, 0.0, 1.0, -30.0, 30.0],
    [211.0, 212.0, 0.003, 0.0122, 0.0, 2335.0, 2335.0, 2335.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [218.0, 219.0, 0.001, 0.0354, -0.01, 829.0, 829.0, 829.0, 0.97, 0.0, 1.0, -30.0, 30.0],
    [223.0, 224.0, 0.0012, 0.0195, -0.364, 1502.0, 1502.0, 1502.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [229.0, 230.0, 0.001, 0.0332, 0.0, 884.0, 884.0, 884.0, 1.02, 0.0, 1.0, -30.0, 30.0],
    [234.0, 236.0, 0.0005, 0.016, 0.0, 1833.0, 1833.0, 1833.0, 1.07, 0.0, 1.0, -30.0, 30.0],
    [238.0, 239.0, 0.0005, 0.016, 0.0, 1833.0, 1833.0, 1833.0, 1.02, 0.0, 1.0, -30.0, 30.0],
    [196.0, 2040.0, 0.0001, 0.02, 0.0, 1467.0, 1467.0, 1467.0, 1.0, -11.4, 1.0, -30.0, 30.0],
    [119.0, 1190.0, 0.001, 0.023, 0.0, 1275.0, 1275.0, 1275.0, 1.0223, 0.0, 1.0, -30.0, 30.0],
    [120.0, 1200.0, 0.0, 0.023, 0.0, 1276.0, 1276.0, 1276.0, 0.9284, 0.0, 1.0, -30.0, 30.0],
    [7002.0, 2.0, 0.001, 0.0146, 0.0, 2005.0, 2005.0, 2005.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7003.0, 3.0, 0.0, 0.01054, 0.0, 2783.0, 2783.0, 2783.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7061.0, 61.0, 0.0, 0.0238, 0.0, 1233.0, 1233.0, 1233.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7062.0, 62.0, 0.0, 0.03214, 0.0, 913.0, 913.0, 913.0, 0.95, 0.0, 1.0, -30.0, 30.0],
    [7166.0, 166.0, 0.0, 0.0154, 0.0, 1905.0, 1905.0, 1905.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7024.0, 24.0, 0.0, 0.0289, 0.0, 1015.0, 1015.0, 1015.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7001.0, 1.0, 0.0, 0.01953, 0.0, 1502.0, 1502.0, 1502.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7130.0, 130.0, 0.0, 0.0193, 0.0, 1520.0, 1520.0, 1520.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7011.0, 11.0, 0.0, 0.01923, 0.0, 1526.0, 1526.0, 1526.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7023.0, 23.0, 0.0, 0.023, 0.0, 1276.0, 1276.0, 1276.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7049.0, 49.0, 0.0, 0.0124, 0.0, 2366.0, 2366.0, 2366.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7139.0, 139.0, 0.0, 0.0167, 0.0, 1757.0, 1757.0, 1757.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7012.0, 12.0, 0.0, 0.0312, 0.0, 941.0, 941.0, 941.0, 1.0, 0.0, 1.0, -30.0, 30.0],
    [7017.0, 17.0, 0.0, 0.01654, 0.0, 1774.0, 1774.0, 1774.0, 0.942, 0.0, 1.0, -30.0, 30.0],
    [7039.0, 39.0, 0.0, 0.03159, 0.0, 929.0, 929.0, 929.0, 0.965, 0.0, 1.0, -30.0, 30.0],
    [7057.0, 57.0, 0.0, 0.05347, 0.0, 549.0, 549.0, 549.0, 0.95, 0.0, 1.0, -30.0, 30.0],
    [7044.0, 44.0, 0.0, 0.18181, 0.0, 162.0, 162.0, 162.0, 0.942, 0.0, 1.0, -30.0, 30.0],
    [7055.0, 55.0, 0.0, 0.19607, 0.0, 150.0, 150.0, 150.0, 0.942, 0.0, 1.0, -30.0, 30.0],
    [7071.0, 71.0, 0.0, 0.06896, 0.0, 426.0, 426.0, 426.0, 0.9565, 0.0, 1.0, -30.0, 30.0]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.409835, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 46.100054, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 54.164939, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.238416, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.430722, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.698908, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.754128, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.597916, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 30.758666, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 19.292281, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 49.861855, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.842363, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 34.955965, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 22.762722, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.375974, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 33.868524, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.031265, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.391517, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 1.000203, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 27.278538, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 49.15571, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 24.062655, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.016664, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 49.721799, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 21.291665, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.437031, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 50.842869, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.01046, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.828572, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.650779, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.621266, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.657688, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 41.223312, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 39.064721, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.939409, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 34.336562, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.274878, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 23.466762, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 7.509959, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.682965, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 28.434868, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 35.126651, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 51.062397, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.992015, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 103.987496, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 38.825689, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 6.843072, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.772562, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 62.427103, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 20.811515, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 26.50789, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 31.587517, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 29.759924, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 36.179055, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 36.908367, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 32.961473, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.758209, 0.0]
  ]
}
