{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "Power flow data for Polish system - winter 2007-08 evening peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "winter 2007-08 evening peak conditions.",
    "Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>",
    "Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "WARNING : Gen at bus 3006 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -48.06, Qmax 48.06",
    "WARNING : Gen at bus 3007 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -84.33, Qmax 84.33",
    "WARNING : Gen at bus 3008 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -46.86, Qmax 46.86",
    "WARNING : Gen at bus 3010 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -89.31, Qmax 89.31",
    "WARNING : Gen at bus 3011 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -224.25, Qmax 224.25",
    "WARNING : Gen at bus 3012 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -399.96, Qmax 399.96",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Stat Model Notes ===",
    "WARNING : Different basekv values on line 9-11, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 13-12 : 1700 , 729",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 21-19 : 1806 , 504",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 36-35 : 1628 , 787",
    "WARNING : Different basekv values on line 37-40, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 38-41, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 55-56, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 59-61, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 70-72, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 107-109, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 108-110, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 144-147, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 173-174, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 182-183, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 181-184, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 188-187 : 2583 , 655",
    "WARNING : Different basekv values on line 191-193, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 198-200, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 212-213, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 217-215 : 2015 , 419",
    "WARNING : Different basekv values on line 220-222, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 224-222 : 2651 , 620",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 231-229 : 1594 , 509",
    "WARNING : Different basekv values on line 228-230, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on line 3010-183 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 773",
    "INFO    : Updated Thermal Rating: on line 3010-184 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 771",
    "INFO    : Updated Thermal Rating: on line 244-84 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 3007-92 : Rate A, Rate B, Rate C , 412.0, 412.0, 412.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 3007-122 : Rate A, Rate B, Rate C , 412.0, 412.0, 412.0 -> 312",
    "INFO    : Updated Thermal Rating: on line 146-3008 : Rate A, Rate B, Rate C , 1206.0, 1206.0, 1206.0 -> 724",
    "INFO    : Updated Thermal Rating: on line 3011-172 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 387",
    "INFO    : Updated Thermal Rating: on line 3011-173 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 387",
    "INFO    : Updated Thermal Rating: on line 3012-63 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 737",
    "INFO    : Updated Thermal Rating: on line 3012-64 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 737",
    "INFO    : Updated Thermal Rating: on line 99-3006 : Rate A, Rate B, Rate C , 1206.0, 1206.0, 1206.0 -> 755",
    "INFO    : Updated Thermal Rating: on line 58-30 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 319",
    "INFO    : Updated Thermal Rating: on line 37-107 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 38-108 : Rate A, Rate B, Rate C , 465.0, 465.0, 465.0 -> 344",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 169-42 : 351 , 255",
    "INFO    : Updated Thermal Rating: on line 169-42 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 256",
    "INFO    : Updated Thermal Rating: on line 155-48 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 154-27 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 277",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 191-28 : 354 , 297",
    "INFO    : Updated Thermal Rating: on line 191-28 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 55-126 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 306",
    "INFO    : Updated Thermal Rating: on line 54-108 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 330",
    "INFO    : Updated Thermal Rating: on line 207-100 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 422",
    "INFO    : Updated Thermal Rating: on line 238-192 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 317",
    "INFO    : Updated Thermal Rating: on line 226-191 : Rate A, Rate B, Rate C , 400.0, 400.0, 400.0 -> 301",
    "INFO    : Updated Thermal Rating: on line 225-192 : Rate A, Rate B, Rate C , 400.0, 400.0, 400.0 -> 327",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 242-195 : 332 , 319",
    "INFO    : Updated Thermal Rating: on line 59-16 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 305",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 233-25 : 353 , 306",
    "INFO    : Updated Thermal Rating: on line 233-25 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 307",
    "INFO    : Updated Thermal Rating: on line 117-70 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 439",
    "INFO    : Updated Thermal Rating: on line 190-99 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 753",
    "INFO    : Updated Thermal Rating: on line 60-12 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 742",
    "INFO    : Updated Thermal Rating: on line 214-174 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 800",
    "INFO    : Updated Thermal Rating: on line 138-72 : Rate A, Rate B, Rate C , 866.0, 866.0, 866.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 41-110 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 790",
    "INFO    : Updated Thermal Rating: on line 40-141 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 790",
    "INFO    : Updated Thermal Rating: on line 34-222 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 794",
    "INFO    : Updated Thermal Rating: on line 138-80 : Rate A, Rate B, Rate C , 866.0, 866.0, 866.0 -> 790",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 140-80 : 788 , 536",
    "INFO    : Updated Thermal Rating: on line 140-80 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 537",
    "INFO    : Updated Thermal Rating: on line 99-44 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 747",
    "INFO    : Updated Thermal Rating: on line 109-40 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 768",
    "INFO    : Updated Thermal Rating: on line 63-139 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 742",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 14-6 : 355 , 325",
    "INFO    : Updated Thermal Rating: on line 14-6 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 326",
    "INFO    : Updated Thermal Rating: on line 43-14 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 33-6 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 352",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 24-9 : 353 , 292",
    "INFO    : Updated Thermal Rating: on line 24-9 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 293",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 29-16 : 352 , 341",
    "INFO    : Updated Thermal Rating: on line 29-16 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 37-7 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 306",
    "INFO    : Updated Thermal Rating: on line 37-27 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 39-26 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 15-8 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 46-14 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 346",
    "INFO    : Updated Thermal Rating: on line 31-15 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 303",
    "INFO    : Updated Thermal Rating: on line 47-7 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 305",
    "INFO    : Updated Thermal Rating: on line 26-6 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 37-1 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 39-2 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 38-32 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 34-12 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 794",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 40-34 : 791 , 695",
    "INFO    : Updated Thermal Rating: on line 40-34 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 696",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 20-41 : 790 , 729",
    "INFO    : Updated Thermal Rating: on line 20-41 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 730",
    "INFO    : Updated Thermal Rating: on line 11-22 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 799",
    "INFO    : Updated Thermal Rating: on line 11-20 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 790",
    "INFO    : Updated Thermal Rating: on line 44-41 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 79-74 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 76-71 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 66-49 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 324",
    "INFO    : Updated Thermal Rating: on line 74-57 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 75-59 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 75-49 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 84-67 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 336",
    "INFO    : Updated Thermal Rating: on line 67-53 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 51-70 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 52-50 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 71-52 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 83-51 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 83-82 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 78-57 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 79-58 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 78-54 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 299",
    "INFO    : Updated Thermal Rating: on line 77-55 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 62-54 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 328",
    "INFO    : Updated Thermal Rating: on line 65-61 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 73-69 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 782",
    "INFO    : Updated Thermal Rating: on line 56-72 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 80-73 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 765",
    "INFO    : Updated Thermal Rating: on line 64-81 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 808",
    "INFO    : Updated Thermal Rating: on line 68-60 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 113-144 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 124-111 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 95-150 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 150-102 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 344",
    "INFO    : Updated Thermal Rating: on line 123-150 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 349",
    "INFO    : Updated Thermal Rating: on line 151-149 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 123-151 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 117-137 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 307",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 134-118 : 333 , 272",
    "INFO    : Updated Thermal Rating: on line 134-118 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 273",
    "INFO    : Updated Thermal Rating: on line 145-90 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 125-107 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 136-95 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 137-94 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 95-92 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 94-89 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 334",
    "INFO    : Updated Thermal Rating: on line 131-94 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 319",
    "INFO    : Updated Thermal Rating: on line 127-135 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 103-107 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 148-104 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 152-92 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 153-93 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 119-93 : Rate A, Rate B, Rate C , 492.0, 492.0, 492.0 -> 344",
    "INFO    : Updated Thermal Rating: on line 144-121 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 145-128 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 121-101 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 343",
    "INFO    : Updated Thermal Rating: on line 122-112 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 346",
    "INFO    : Updated Thermal Rating: on line 129-96 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 302",
    "INFO    : Updated Thermal Rating: on line 135-125 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 318",
    "INFO    : Updated Thermal Rating: on line 126-116 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 134-95 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 340",
    "INFO    : Updated Thermal Rating: on line 123-105 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 310",
    "INFO    : Updated Thermal Rating: on line 115-95 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 135-94 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 340",
    "INFO    : Updated Thermal Rating: on line 100-114 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 143-136 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 303",
    "INFO    : Updated Thermal Rating: on line 142-127 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 325",
    "INFO    : Updated Thermal Rating: on line 110-146 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 793",
    "INFO    : Updated Thermal Rating: on line 99-147 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 140-132 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 141-139 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 132-147 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 202-181 : 379 , 355",
    "INFO    : Updated Thermal Rating: on line 202-181 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 356",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 203-180 : 379 , 355",
    "INFO    : Updated Thermal Rating: on line 203-180 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 205-180 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 206-181 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 158-206 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 158-168 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 361",
    "INFO    : Updated Thermal Rating: on line 192-163 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 159-182 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 355",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 199-202 : 326 , 289",
    "INFO    : Updated Thermal Rating: on line 199-202 : Rate A, Rate B, Rate C , 305.0, 305.0, 305.0 -> 290",
    "INFO    : Updated Thermal Rating: on line 176-203 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 332",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 179-181 : 351 , 348",
    "INFO    : Updated Thermal Rating: on line 179-181 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 349",
    "INFO    : Updated Thermal Rating: on line 172-166 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 178-209 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 353",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 199-170 : 315 , 291",
    "INFO    : Updated Thermal Rating: on line 199-170 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 292",
    "INFO    : Updated Thermal Rating: on line 198-163 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 199-194 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 198-177 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 314",
    "INFO    : Updated Thermal Rating: on line 170-154 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 303",
    "INFO    : Updated Thermal Rating: on line 169-155 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 191-170 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 316",
    "INFO    : Updated Thermal Rating: on line 192-169 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 316",
    "INFO    : Updated Thermal Rating: on line 179-166 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 185-172 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 173-164 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 196-164 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 343",
    "INFO    : Updated Thermal Rating: on line 197-185 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 206-157 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 207-205 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 210-202 : Rate A, Rate B, Rate C , 381.0, 381.0, 381.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 183-161 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 746",
    "INFO    : Updated Thermal Rating: on line 189-162 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 747",
    "INFO    : Updated Thermal Rating: on line 187-190 : Rate A, Rate B, Rate C , 1621.0, 1621.0, 1621.0 -> 800",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 200-175 : 795 , 660",
    "INFO    : Updated Thermal Rating: on line 200-175 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 661",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 218-225 : 298 , 221",
    "INFO    : Updated Thermal Rating: on line 218-225 : Rate A, Rate B, Rate C , 351.0, 351.0, 351.0 -> 222",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 232-238 : 316 , 198",
    "INFO    : Updated Thermal Rating: on line 232-238 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 199",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 219-243 : 316 , 281",
    "INFO    : Updated Thermal Rating: on line 221-226 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 225-211 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 437",
    "INFO    : Updated Thermal Rating: on line 233-228 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 243-212 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 235-213 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 802",
    "INFO    : Updated Thermal Rating: on line 215-222 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 229-216 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 240-234 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 801",
    "INFO    : Updated Thermal Rating: on line 215-240 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 797",
    "INFO    : Updated Thermal Rating: on line 216-241 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 797",
    "WARNING : Different basekv values on line 486-1, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 487-2, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 310-308, branch flow stat model using max current model : from_basekv=24.0 to_basekv=110.0",
    "WARNING : Different basekv values on line 310-41, branch flow stat model using max current model : from_basekv=24.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 313-4, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 5-3 : 1326 , 398",
    "WARNING : Different basekv values on line 314-5, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 315-5 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00012 x=0.1674",
    "INFO    : Updated Thermal Rating: on transformer 315-5 : Rate A , 0.0 -> 253",
    "WARNING : Different basekv values on line 347-6, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 348-7, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10-8 : 1193 , 427",
    "WARNING : Different basekv values on line 425-10, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 427-10 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00024 x=0.15701",
    "INFO    : Updated Thermal Rating: on transformer 427-10 : Rate A , 0.0 -> 269",
    "WARNING : Different basekv values on line 426-8, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 426-13, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 428-13 using max current model : from_basekv=32.0 to_basekv=400.0 r=-0.00044 x=0.00942",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 17-14 : 1403 , 407",
    "WARNING : Different basekv values on line 439-17, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 442-17 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00467 x=0.16067",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 18-15 : 1403 , 387",
    "WARNING : Different basekv values on line 440-18, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 443-18 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00056 x=0.17867",
    "WARNING : Different basekv values on line 441-16, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 450-21, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 452-21, branch flow stat model using max current model : from_basekv=16.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 459-22, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 479-24, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 478-25, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 484-26, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 485-27, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 491-28, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 492-29, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 498-30, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 499-31, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 500-32, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 501-33, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 509-36, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 511-36 using max current model : from_basekv=32.0 to_basekv=400.0 r=-0.00044 x=0.01252",
    "WARNING : Different basekv values on line 571-43, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 601-44, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 602-45, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 682-46, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 737-47, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 738-48, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 756-49, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 761-50, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 785-52, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 789-53, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 846-57, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 849-62, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 851-64, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 882-65, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 903-66, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 923-69, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 927-68, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 935-71, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 955-76, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 954-77, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 967-78, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 966-79, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 976-80, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 977-81, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1008-82, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1042-84, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1065-85, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1094-88, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1111-90, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1112-91, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1214-98, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1215-98, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1307-100, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1308-100, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1331-101, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1330-102, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1408-105, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1409-106, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1454-111, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1453-112, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1470-113, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1478-117, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1477-118, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1511-119, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1510-120, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1513-121, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1590-122, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1578-123, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1580-124, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1617-125, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1623-127, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1659-128, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1793-130, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1857-132, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1859-132, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1902-134, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1910-137, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2014-138, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2016-140, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2017-141, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2044-142, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2043-143, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2064-144, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2063-145, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2084-148, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2085-149, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2153-154, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2173-157, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2174-156, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2178-158, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2199-159, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2201-161, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2202-162, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2207-163, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2233-164, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2239-166, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2240-166, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2304-168, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2305-168, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2321-169, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2320-170, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2319-171, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2322-171, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2332-173, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2377-176, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2386-178, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2387-179, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2403-181, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2404-182, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2411-185, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2412-185, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2443-188, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 2445-188 using max current model : from_basekv=16.0 to_basekv=400.0 r=-0.00023 x=0.09951",
    "WARNING : Different basekv values on line 2448-190, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2447-189, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2449-191, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2468-194, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2469-195, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2470-196, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2471-197, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2473-199, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2472-200, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2473-200, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2486-202, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2487-203, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2492-204, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2556-205, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2557-206, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2668-207, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2691-209, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2690-210, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2712-211, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2737-214, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2746-217, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2748-217, branch flow stat model using max current model : from_basekv=32.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 2748-217 : Rate A , 0.0 -> 643",
    "WARNING : Different basekv values on line 2747-216, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2751-218, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2752-219, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2769-220, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2771-221, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2770-224, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 2772-224 using max current model : from_basekv=16.0 to_basekv=400.0 r=-0.00022 x=0.1019",
    "INFO    : Updated Thermal Rating: on transformer 2772-224 : Rate A , 0.0 -> 442",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 227-225 : 1243 , 407",
    "WARNING : Different basekv values on line 2779-227, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 2781-227 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00017 x=0.16709",
    "INFO    : Updated Thermal Rating: on transformer 2781-227 : Rate A , 0.0 -> 253",
    "WARNING : Different basekv values on line 2780-226, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 2854-231 using max current model : from_basekv=110.0 to_basekv=400.0 r=-0.00013 x=-0.00407",
    "WARNING : Different basekv values on line 2856-231, branch flow stat model using max current model : from_basekv=16.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 2856-231 : Rate A , 0.0 -> 626",
    "WARNING : Different basekv values on line 2857-232, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2858-233, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2927-234, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2948-237, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2947-236, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2968-238, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2968-239, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2989-240, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2990-240, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2994-242, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2995-243, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on line 2347-389 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2153-517 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2615-648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1498-539 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 1278-765 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 2940-2449 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2872-2449 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2877-2450 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2819-2320 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2817-2156 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2840-2450 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 846-555 : 170 , 100",
    "INFO    : Updated Thermal Rating: on line 846-555 : Rate A, Rate B, Rate C , 131.0, 131.0, 131.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 632-1230 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 958-473 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 920-589 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1994-897 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 956-413 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 262-260 : Rate A, Rate B, Rate C , 151.0, 151.0, 151.0 -> 147",
    "INFO    : Updated Thermal Rating: on line 526-441 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 102",
    "INFO    : Updated Thermal Rating: on line 393-266 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 725-641 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 525-725 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 725-730 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 431-425 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 430-426 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 481-425 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 586-426 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 564-426 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 641-564 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 524-433 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 523-288 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 567-551 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 571-321 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 410-409 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 743-528 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 482-389 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 419-292 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 478-404 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 479-465 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 465-362 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 515-466 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 669-571 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 752-407 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 571-269 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 570-588 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 557-524 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 365-496 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 729-640 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 249-439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 248-449 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 691-439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 702-624 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 701-625 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 610-440 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 701-680 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 701-621 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 641-426 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 708-345 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 623-693 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 136",
    "INFO    : Updated Thermal Rating: on line 441-451 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 642-449 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 702-715 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 715-629 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 684-342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 629-747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 693-620 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 643-746 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 716-630 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 701-685 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 700-265 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 681-641 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 692-640 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 640-615 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 641-495 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 630-451 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 682-653 : Rate A, Rate B, Rate C , 183.0, 183.0, 183.0 -> 165",
    "INFO    : Updated Thermal Rating: on line 578-412 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 721-444 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 370-721 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 568-721 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 505-429 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 646-525 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 505-320 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 513-474 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 321-280 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 521-280 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 553-552 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 647-535 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 596-250 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 526-522 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 523-479 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 634-295 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 478-706 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 731-706 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 706-476 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 697-694 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 586-367 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 518-433 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 705-475 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 82",
    "INFO    : Updated Thermal Rating: on line 479-477 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 477-419 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 698-420 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 619-420 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 394-467 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 335-522 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 335-521 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 699-251 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 700-616 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 662-595 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 367-354 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 444-714 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 424-714 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 720-370 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 552-720 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 549-720 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 617-295 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 554-553 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 395-393 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 731-489 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 751-619 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 307-478 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 454-307 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 429-585 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 617-365 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 513-466 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 353-481 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 387-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 398-381 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 534-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 633-348 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 411-347 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 380-704 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 385-704 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 704-304 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 591-385 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 382-386 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 727-384 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 382-727 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 737-384 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 726-408 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 374-726 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 737-726 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 718-383 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 718-485 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 545-718 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 738-591 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 737-546 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 485-287 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 388-287 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 402-383 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 418-348 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 711-383 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 408-711 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 134",
    "INFO    : Updated Thermal Rating: on line 386-374 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 579-327 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 546-579 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 387-381 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 359-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 484-359 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 484-435 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 275-348 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 411-399 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 387-399 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 527-435 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 576-485 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 484-398 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 379-484 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 369-484 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 369-379 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 738-482 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 633-388 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 737-534 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 375-738 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 598-660 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 717-326 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 543-717 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 512-501 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 593-571 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 753-263 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 754-445 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 736-410 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 356-285 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 740-574 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 736-550 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 550-517 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 490-517 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 735-373 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 547-373 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 601-559 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 559-547 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 468-361 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 472-598 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 560-468 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 618-561 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 544-597 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 570-406 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 531-469 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 543-537 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 597-270 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 723-501 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 723-270 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 581-723 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 631-602 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 601-306 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 541-487 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 486-281 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 542-332 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 487-252 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 283-472 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 497-453 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 281-253 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 512-252 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 748-531 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 748-548 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 742-253 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 446-344 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 503-500 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 570-277 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 503-486 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 130",
    "INFO    : Updated Thermal Rating: on line 378-599 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 487-332 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 172",
    "INFO    : Updated Thermal Rating: on line 486-333 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 284-308 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 169",
    "INFO    : Updated Thermal Rating: on line 541-309 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 169",
    "INFO    : Updated Thermal Rating: on line 355-333 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 193",
    "INFO    : Updated Thermal Rating: on line 487-325 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 276-618 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 648-602 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 735-740 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 282-453 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 264-592 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 589-497 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 734-649 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 734-349 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 500-660 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 492-488 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 493-455 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 510-456 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 507-336 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 710-371 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 710-336 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 710-565 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 390-372 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 331-289 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 471-331 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 575-509 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 272-575 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 493-319 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 532-462 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 722-488 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 722-516 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 580-722 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 566-372 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 752-371 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 594-302 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 514-491 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 337-493 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 492-458 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 509-457 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 504-448 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 749-302 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 530-506 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 463-703 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 703-289 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 372-366 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 510-447 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 509-493 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 533-509 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 510-491 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 594-417 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 669-338 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 434-471 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 588-319 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 749-272 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 514-504 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 259-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 274-245 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 351-261 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 637-351 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 707-323 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 707-314 : Rate A, Rate B, Rate C , 107.0, 107.0, 107.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 707-324 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 84",
    "INFO    : Updated Thermal Rating: on line 733-405 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 465-400 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 273-363 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 470-312 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 587-313 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 583-246 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 607-724 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 508-294 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 297-247 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 352-404 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 562-508 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 261-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 732-696 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 696-376 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 695-313 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 587-246 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 480-438 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 364-261 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 258-257 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 328-318 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 261-256 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 341-318 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 470-341 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 556-340 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 628-328 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 502-363 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 317-258 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 563-297 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 438-364 : Rate A, Rate B, Rate C , 107.0, 107.0, 107.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 322-695 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 323-480 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 340-540 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 423-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 608-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 391-423 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 628-322 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 290-696 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 459-376 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 459-260 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 257-459 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 130",
    "INFO    : Updated Thermal Rating: on line 255-460 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 126",
    "INFO    : Updated Thermal Rating: on line 460-256 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 314-273 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 637-352 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 255-259 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 584-582 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 774-1050 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 991-798 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 960-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1046-775 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 923-921 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 916-789 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 930-922 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 930-923 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 946-865 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 993-773 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 884-1026 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1045-819 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 941-940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 941-793 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 986-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 972-793 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 941-843 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 911-843 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 943-911 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 760-943 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 890-886 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1032-890 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1032-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 779-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 779-776 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 984-882 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 134",
    "INFO    : Updated Thermal Rating: on line 986-984 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 986-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1003-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1003-763 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-868 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 868-763 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 916-763 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 877-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 892-877 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 876-875 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-871 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 887-869 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 882-878 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 887-885 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-867 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 867-833 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 956-833 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 898-772 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 880-771 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 932-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 892-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 889-882 : Rate A, Rate B, Rate C , 183.0, 183.0, 183.0 -> 178",
    "INFO    : Updated Thermal Rating: on line 1027-770 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1027-1026 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 870-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 871-869 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 918-775 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1026-932 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-878 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 880-816 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1027-825 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 816-771 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 941-829 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 760-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 918-942 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 804-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 774-940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 835-775 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 960-789 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 961-860 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 903-860 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1014-766 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1047-902 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1048-1041 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 1048-1047 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 951-773 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 946-950 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 792-787 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 826-991 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 767-766 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1015-767 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1029-884 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 808-809 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 944-808 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1021-944 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1042-1021 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 945-949 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 991-1015 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 815-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 992-874 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 874-872 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 982-872 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 1009-971 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1008-914 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 981-1039 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1008-1039 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1009-805 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 805-799 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 931-799 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 798-971 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 894-893 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 919-828 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 828-785 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 894-785 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 894-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 976-973 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1009-762 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 975-762 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 980-762 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 980-974 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 974-964 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 1040-976 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 977-831 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 912-831 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 912-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 948-894 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 934-806 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 999-935 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 935-904 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 904-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 988-762 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 988-965 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 1010-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1010-855 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 852-759 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 989-759 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 873-989 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 854-807 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1016-785 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 979-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1023-994 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1043-989 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 977-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1009-819 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1016-814 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1019-814 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1019-805 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 1005-989 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 893-786 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 977-865 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 925-948 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 925-934 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 865-815 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 977-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 964-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 999-806 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 852-780 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 138",
    "INFO    : Updated Thermal Rating: on line 1005-990 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 780-759 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 850-854 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 853-850 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 757-931 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 842-925 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 998-975 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 857-853 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 802-913 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 921-842 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 851-857 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 993-873 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 992-976 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 982-798 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 765-913 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 851-817 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 812-1036 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 811-1036 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 1009-811 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 904-908 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 907-908 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 823-854 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 998-973 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 856-853 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 963-913 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 881-865 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 813-810 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 979-1040 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1050-966 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 969-967 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 969-968 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 968-939 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 938-864 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 864-847 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 970-962 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 824-794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 847-794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 966-788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 947-788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 958-947 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1033-985 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1000-966 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 967-818 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1007-818 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1007-1001 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 768-1001 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 84",
    "INFO    : Updated Thermal Rating: on line 996-769 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 996-858 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 859-858 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 1000-845 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 929-845 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 922-879 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 927-926 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 794-764 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1024-846 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1024-901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 901-800 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1011-768 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1030-1011 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 906-849 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 834-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 838-837 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 954-837 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 839-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 863-839 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 848-863 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 954-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1028-955 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1028-822 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 955-909 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 1049-768 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1049-995 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 995-933 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 958-795 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 937-777 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 937-1038 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1038-862 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 900-764 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 985-967 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1000-917 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 937-841 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 933-997 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 955-830 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 938-939 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 838-834 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 962-824 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 830-848 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 797-1038 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1007-936 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 840-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 836-840 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 849-836 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 924-922 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 928-924 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 922-928 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1025-966 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1044-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 1004-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 1002-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 896-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 896-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 915-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 915-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 1020-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1020-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 832-846 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "WARNING : Missing data for branch flow stat model on line 1196-1197 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1437-1438 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 1783-1784 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1269-1268 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1720-2005 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1895-2089 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1223-1895 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1894-1895 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1616-1518 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1723-1659 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 1816-1538 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1432-1226 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1089-1436 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1916-1445 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1344-1346 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1592-1352 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 2084-1425 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2085-1351 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1504-1426 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 1904-1065 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2142-1519 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1349-1065 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1851-1066 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1915-1503 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 2141-1915 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1914-1897 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2101-1486 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1591-1536 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1537-1108 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2100-1466 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 88",
    "WARNING : Missing data for branch flow stat model on line 1164-1456 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1867-1852 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "WARNING : Missing data for branch flow stat model on line 1865-1867 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "WARNING : Missing data for branch flow stat model on line 1866-1867 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1456-1903 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2124-1146 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1472-1062 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2045-1510 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 102",
    "INFO    : Updated Thermal Rating: on line 1260-1149 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1890-1237 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 1921-2037 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2150-1951 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 1637-1539 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 1653-1057 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1261-1639 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1941-1511 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1973-1920 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2046-1058 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2109-1227 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 1461-1228 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1064-2040 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2106-1446 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1979-2106 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2150-1510 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1510-1240 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1891-2151 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 1472-1942 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 1655-1335 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1239-1654 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 1462-2125 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1978-1089 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 1511-1202 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 1156-1158 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1180-1158 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1761-1763 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 1709-1282 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2134-2136 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1815-1512 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 1660-1415 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1416-1132 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1315-1391 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1406-1315 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1297-1299 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 102",
    "INFO    : Updated Thermal Rating: on line 1859-1987 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1607-1704 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1661-1663 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1962-1508 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2096-2098 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1662-1847 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1705-1218 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2063-1698 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1316-1193 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1740-1316 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1316-1314 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1417-1131 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2130-2133 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "WARNING : Missing data for branch flow stat model on line 2132-2133 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=0.00083",
    "INFO    : Updated Thermal Rating: on line 1133-1135 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1542-1543 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 1879-1880 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2035-2019 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1849-1850 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1476-1474 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2007-2009 : Rate A, Rate B, Rate C , 75.0, 75.0, 75.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 2065-1929 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1242-1856 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1943-1242 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1242-1241 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1454-2025 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2024-2026 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1619-1159 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 97",
    "WARNING : Missing data for branch flow stat model on line 1658-1657 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1444-2138 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 1617-2137 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1907-1909 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1265-1908 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1892-1887 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2021-1159 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1893-2021 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2020-2021 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1926-1924 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1927-1925 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2081-1901 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2082-1900 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1731-1732 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1443-1129 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1950-1287 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1754-1753 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1286-1772 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 1651-1409 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1405-1440 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "WARNING : Missing data for branch flow stat model on line 1404-1405 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1409-1771 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1625-2017 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1444-1625 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1525-1397 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2080-1414 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1730-1712 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 1713-1480 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1721-1666 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1327-1949 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1947-1949 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "WARNING : Missing data for branch flow stat model on line 1326-1327 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 2140-1130 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1652-1457 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2030-1669 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 1214-1308 : Rate A, Rate B, Rate C , 271.0, 271.0, 271.0 -> 172",
    "INFO    : Updated Thermal Rating: on line 1215-1980 : Rate A, Rate B, Rate C , 191.0, 191.0, 191.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 1981-1307 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 2103-1333 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1628-1726 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 1629-1727 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 1630-1726 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 1387-1389 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 1910-1127 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 1910-1500 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1931-1623 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1390-1388 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2044-1376 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2043-1377 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2043-1374 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 1623-1378 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 1622-1379 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2044-1386 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 1622-1375 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 1765-1603 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 1911-1988 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1911-1664 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1665-1620 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1872-1092 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 1832-1582 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 1104-1688 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2001-1104 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1292-1116 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1622-1385 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2001-1916 : 149 , 135",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2001-1910 : 149 , 133",
    "INFO    : Updated Thermal Rating: on line 1863-1211 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1804-1623 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1760-1168 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 1222-1989 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1499-1862 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 1991-1053 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 1990-1054 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1991-1055 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 1991-1056 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 1144-2088 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1478-1576 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1084-1145 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2089-1565 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1701-1785 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1819-1467 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1477-1809 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1477-1687 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1810-1303 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1577-1587 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2011-1700 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1121-1094 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1855-2027 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1122-1095 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1870-1871 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1641-1201 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1986-1200 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1331-1273 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1256-1481 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2097-2099 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1875-1512 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1257-2135 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1412-1275 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "WARNING : Missing data for branch flow stat model on line 1410-1412 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=0.00083",
    "INFO    : Updated Thermal Rating: on line 2004-1454 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1729-1767 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1306-1899 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1505-1067 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2149-1611 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "WARNING : Missing data for branch flow stat model on line 2147-2149 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 2543-2400 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2214-2161 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2552-2168 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2518-2206 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2553-2211 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2546-2583 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2186-2691 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2538-2691 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2671-2427 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2220-2218 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2355-2458 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2620-2541 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2637-2450 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2600-2637 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2600-2235 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2296-2637 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2564-2438 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2451-2363 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2364-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2560-2190 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2504-2616 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2505-2617 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2614-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2616-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2616-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 2617-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 2657-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2560-2657 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2625-2657 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2500-2189 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2500-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2634-2592 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2624-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 2624-2606 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2634-2606 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2607-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2607-2593 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2434-2447 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2570-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2438-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2516-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2570-2407 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2683-2434 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2646-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2438-2646 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2270-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2613-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2631-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2632-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2612-2592 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2609-2593 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2608-2611 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2609-2545 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2545-2499 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2459-2592 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2631-2608 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2305-2189 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2660-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2162-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2692-2536 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2162-2692 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2583-2438 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2253-2377 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2458-2253 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2481-2473 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2610-2220 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2620-2422 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2209-2572 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2645-2377 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2226-2208 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 2198-2207 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2590-2496 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2198-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2673-2501 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2155-2226 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2649-2468 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2649-2494 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2649-2466 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2436-2284 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2539-2377 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2539-2295 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2494-2463 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2467-2300 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2673-2155 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2508-2175 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2544-2542 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2490-2461 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2379-2377 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2554-2422 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2610-2540 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2620-2397 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2528-2472 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2466-2469 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2544-2397 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2485-2226 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2185-2439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2461-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2467-2491 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2462-2357 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2467-2207 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2514-2433 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2172-2652 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2230-2473 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2495-2472 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2496-2473 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2280-2473 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2491-2420 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2420-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2590-2491 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2684-2209 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2278-2495 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2485-2205 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2590-2205 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2408-2490 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2357-2280 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2231-2493 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2413-2492 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2681-2152 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2191-2681 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2191-2291 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2564-2301 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2446-2244 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2639-2292 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2639-2443 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2639-2370 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2244-2444 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2446-2301 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 2358-2444 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2429-2319 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2389-2679 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2389-2283 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2196-2320 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2450-2320 : Rate A, Rate B, Rate C , 204.0, 204.0, 204.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2541-2196 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2589-2449 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 2374-2156 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2318-2152 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2289-2291 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2435-2444 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2358-2356 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2546-2435 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2369-2212 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2293-2212 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2293-2289 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2511-2455 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2563-2511 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2563-2293 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2534-2319 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2534-2374 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2350-2214 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2551-2240 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2350-2257 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2551-2218 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2391-2644 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2519-2518 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2643-2623 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2390-2643 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2623-2659 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2250-2252 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2256-2240 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2243-2256 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2655-2565 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2210-2655 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2672-2655 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2247-2184 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2255-2489 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2530-2233 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2229-2512 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2399-2512 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2399-2241 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2247-2210 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2163-2371 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2479-2255 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2315-2232 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2664-2241 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2568-2232 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2561-2416 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2193-2161 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2513-2411 : 173 , 132",
    "INFO    : Updated Thermal Rating: on line 2674-2479 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2375-2668 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 81",
    "INFO    : Updated Thermal Rating: on line 2635-2669 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2170-2635 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2666-2669 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2536-2668 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2586-2464 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 2170-2557 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2525-2556 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2549-2286 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 2159-2173 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2456-2174 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2394-2173 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2464-2174 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2290-2174 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2396-2248 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2533-2432 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 2396-2173 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2533-2298 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 80",
    "INFO    : Updated Thermal Rating: on line 2187-2299 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2221-2299 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2360-2221 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 2375-2187 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2273-2537 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 2224-2525 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2678-2403 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2169-2403 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2167-2404 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2580-2403 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 2581-2404 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 2372-2403 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2182-2404 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2576-2574 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2573-2581 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 2576-2580 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2577-2580 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2577-2575 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2601-2169 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2483-2203 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2678-2483 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2393-2372 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2183-2199 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2598-2288 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2599-2199 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2453-2199 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2402-2394 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2324-2290 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2394-2290 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2576-2579 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 2577-2578 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2311-2487 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2307-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2308-2648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2641-2648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2362-2641 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2547-2650 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2325-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2306-2312 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2326-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2327-2487 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2477-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2337-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2336-2486 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2477-2351 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2474-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2475-2486 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2339-2487 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2642-2202 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2382-2642 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2380-2642 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2604-2523 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2258-2524 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2333-2342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2336-2342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2331-2640 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2197-2334 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2383-2452 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2383-2382 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2180-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 2685-2180 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2263-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2264-2690 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2346-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2353-2345 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2197-2202 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2194-2201 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2548-2654 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2309-2201 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2515-2201 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2499-2202 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2312-2331 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2246-2194 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2303-2663 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2316-2222 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2676-2392 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2677-2675 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2677-2676 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2520-2386 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2521-2520 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2316-2386 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2521-2670 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2621-2535 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2665-2274 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2254-2157 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2157-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2426-2186 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2663-2274 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2555-2671 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 72",
    "INFO    : Updated Thermal Rating: on line 2662-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2662-2535 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2181-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2211-2181 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2663-2566 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2621-2538 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2665-2157 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2829-2970 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2943-2894 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2894-2723 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2821-2704 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2916-2995 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2838-2879 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2877-2802 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2847-2775 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2740-2848 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2775-2942 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2830-2805 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2850-2873 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2849-2913 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2697-2809 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2799-2779 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 97",
    "INFO    : Updated Thermal Rating: on line 2845-2867 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2697-2913 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2911-2840 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2711-2780 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2980-2779 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2979-2697 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2979-2698 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2705-2711 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2844-2831 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2758-2844 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2809-2780 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2702-2698 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2907-2702 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2919-2797 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2943-2779 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2956-2840 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2873-2782 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2782-2940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2710-2907 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2696-2710 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2911-2889 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2696-2713 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2802-2805 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 97",
    "INFO    : Updated Thermal Rating: on line 2945-2713 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2709-2716 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2945-2891 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2724-2709 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2735-2973 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2971-2735 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2969-2972 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2951-2953 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2828-2771 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2944-2771 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2757-2944 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2888-2955 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2950-2904 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2734-2950 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2904-2952 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2955-2720 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2968-2974 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2954-2951 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2931-2839 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2931-2768 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2768-2757 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2723-2771 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2734-2785 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2951-2947 : Rate A, Rate B, Rate C , 131.0, 131.0, 131.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2974-2971 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2816-2770 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2776-2769 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 3013-2719 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2819-2972 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2910-2839 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 2968-2984 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2968-2984 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2764-2947 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2765-2948 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2957-2951 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2960-2887 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2960-2719 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2813-2963 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2970-2931 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2931-2770 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2929-2994 : Rate A, Rate B, Rate C , 867.0, 867.0, 867.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2920-2928 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2966-2822 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2729-2773 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2726-2773 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2755-2717 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2792-2752 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2825-2746 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2825-2841 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2826-2841 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2754-2967 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2763-2754 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2939-2763 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2755-2939 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2717-2989 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2965-2989 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2946-2747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2900-2751 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2975-2978 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2901-2964 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2759-2990 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2754-2949 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2749-2886 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2762-2900 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2727-2826 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 2751-2727 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 2753-2747 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2946-2837 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2880-2941 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2946-2880 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2823-2829 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2941-2823 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2885-2749 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2694-2749 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2933-2893 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2852-2718 : Rate A, Rate B, Rate C , 124.0, 124.0, 124.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2886-2853 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2905-2901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2897-2746 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2898-2747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2747-2750 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2897-2767 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2747-2694 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2860-2750 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2746-2860 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2767-2885 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2893-2937 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2718-2905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2949-2794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2965-2901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2794-2852 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2853-2882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2862-2990 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2924-2788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2934-2924 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2908-2751 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2749-2983 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2750-2982 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2976-2858 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2699-2976 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2707-2976 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2834-2858 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2859-2854 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2783-2855 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2863-2858 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 97",
    "INFO    : Updated Thermal Rating: on line 2835-2868 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2835-2783 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2801-2737 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2798-2801 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2815-2800 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2815-2798 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2962-2737 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2815-2921 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 2796-2962 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2959-2737 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 130",
    "INFO    : Updated Thermal Rating: on line 2742-2987 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2899-2742 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2832-2899 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2987-2739 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2741-2740 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2836-2814 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2942-2836 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 3005-2810 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2791-2942 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 3001-2173 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 3002-2174 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 3004-2093 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2832-3005 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2947-3013 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2964-2759 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 4-3 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 7-6 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 9-8 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 12-11 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 15-14 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 16-15 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 20-19 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 23-22 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 25-24 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 27-26 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 29-28 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 31-30 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 33-32 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 35-34 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 39-38 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 41-40 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 43-42 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 45-44 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 48-47 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 52-51 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 55-54 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 59-57 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 58-57 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 61-60 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 64-63 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 67-66 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 69-68 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 71-70 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 73-72 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 75-74 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 77-76 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 79-78 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 81-80 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 89-88 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 91-90 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 93-92 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 97-96 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 99-98 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 102-101 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 104-103 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 106-105 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 108-107 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 110-109 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 112-111 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 114-113 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 116-115 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 118-117 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 120-119 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 122-121 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 124-123 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 126-125 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 129-128 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 131-130 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 133-132 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 135-134 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 137-136 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 139-138 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 141-140 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 143-142 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 145-144 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 147-146 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 149-148 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 155-154 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 157-156 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 160-159 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 162-161 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 165-164 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 167-166 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 170-169 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 172-173 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 175-174 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 177-176 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 179-178 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 181-180 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 182-181 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 184-183 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 186-185 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 190-189 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 192-191 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 195-194 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 197-196 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 199-198 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 201-200 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 203-202 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 206-205 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 210-209 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 214-213 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 216-215 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 219-218 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 221-220 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 226-225 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 230-229 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 233-232 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 235-234 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 237-236 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 239-238 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 241-240 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 243-242 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 247-246 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 249-248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 251-250 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 261-260 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 264-263 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 266-265 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 283-282 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 285-284 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 289-288 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 292-291 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 294-293 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 296-295 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 303-302 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 306-305 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 309-308 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 312-311 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 326-325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 338-337 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 341-340 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 343-342 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 350-349 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 356-355 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 363-362 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 390-389 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 395-394 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 397-396 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 405-404 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 407-406 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 413-412 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 415-414 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 420-419 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 441-440 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 446-445 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 448-447 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 450-449 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 451-450 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 460-459 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 463-462 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 467-466 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 473-472 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 496-495 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 507-506 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 516-515 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 520-519 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 528-527 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 533-532 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 538-537 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 542-541 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 552-551 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 555-554 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 561-560 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 563-562 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 571-570 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 573-572 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 578-577 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 583-582 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 593-592 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 596-595 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 604-603 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 606-605 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 610-609 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 612-611 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 614-613 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 616-615 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 621-620 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 623-622 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 627-626 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 632-631 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 636-635 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 643-642 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 645-644 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 647-646 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 649-648 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 651-650 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 653-652 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 655-654 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 657-656 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 659-658 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 662-661 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 668-667 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 675-674 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 677-676 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 679-678 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 681-680 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 685-684 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 687-686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 689-688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 691-690 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 698-697 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 702-700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 733-732 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 736-735 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 742-741 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 745-744 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 747-746 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 754-753 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 756-755 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 762-761 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 769-768 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 771-770 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 776-775 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 786-785 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 790-789 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 847-846 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 852-851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 855-854 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 871-870 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 883-882 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 889-888 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 903-902 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 906-905 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 923-922 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 935-934 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 951-950 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 955-954 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 961-960 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 967-966 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 977-976 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 994-993 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1001-1000 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1042-1041 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1058-1057 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1061-1060 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1063-1062 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1064-1063 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1066-1065 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1068-1067 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1072-1071 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1074-1073 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1079-1078 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1081-1080 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1086-1085 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1088-1087 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1093-1092 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1101-1100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1103-1102 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1106-1105 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1108-1107 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1114-1113 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1116-1115 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1118-1117 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1128-1127 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1130-1129 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1138-1137 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1140-1139 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1145-1144 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1147-1146 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1149-1148 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1153-1152 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1155-1154 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1157-1156 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1162-1161 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1167-1166 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1169-1168 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1173-1172 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1175-1174 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1177-1176 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1179-1178 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1183-1182 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1185-1184 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1187-1186 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1191-1190 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1193-1192 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1195-1194 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1199-1198 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1201-1200 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1203-1202 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1207-1206 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1213-1212 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1217-1216 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1219-1218 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1221-1220 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1223-1222 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1225-1224 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1232-1231 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1238-1237 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1239-1238 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1249-1248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1255-1254 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1257-1256 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1261-1260 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1263-1262 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1265-1264 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1271-1270 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1275-1274 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1278-1277 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1280-1279 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1283-1282 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1285-1284 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1287-1286 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1289-1288 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1291-1290 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1293-1292 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1295-1294 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1302-1301 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1304-1303 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1312-1311 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1318-1317 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1324-1323 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1326-1325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1334-1333 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1336-1335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1350-1349 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1352-1351 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1363-1362 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1364-1363 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1368-1367 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1370-1369 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1375-1374 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1386-1385 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1392-1391 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1394-1393 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1403-1402 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1407-1406 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1416-1415 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1423-1422 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1426-1425 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1428-1427 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1430-1429 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1432-1431 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1434-1433 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1436-1435 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1442-1441 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1446-1445 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1452-1451 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1456-1455 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1458-1457 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1462-1461 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1466-1465 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1468-1467 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1470-1469 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1472-1471 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1480-1479 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1482-1481 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1486-1485 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1488-1487 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1490-1489 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1492-1491 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1500-1499 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1502-1501 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1504-1503 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1508-1507 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1515-1514 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1517-1516 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1519-1518 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1521-1520 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1523-1522 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1525-1524 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1527-1526 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1529-1528 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1531-1530 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1533-1532 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1537-1536 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1539-1538 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1541-1540 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1549-1548 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1557-1556 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1559-1558 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1561-1560 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1563-1562 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1565-1564 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1570-1569 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1577-1576 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1582-1581 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1588-1587 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1592-1591 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1594-1593 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1596-1595 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1602-1601 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1605-1604 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1607-1606 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1609-1608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1611-1610 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1613-1612 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1617-1616 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1619-1618 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1621-1620 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1623-1622 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1627-1626 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1632-1631 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1638-1637 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1640-1639 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1646-1645 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1648-1647 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1650-1649 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1652-1651 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1654-1653 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1656-1655 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1665-1664 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1667-1666 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1675-1674 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1677-1676 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1679-1678 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1681-1680 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1683-1682 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1685-1684 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1687-1686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1689-1688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1691-1690 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1699-1698 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1701-1700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1703-1702 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1705-1704 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1709-1708 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1711-1710 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1715-1714 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1717-1716 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1719-1718 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1721-1720 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1723-1722 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1725-1724 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1729-1728 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1736-1735 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1740-1739 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1742-1741 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1744-1743 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1746-1745 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1748-1747 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1750-1749 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1752-1751 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1760-1759 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1766-1765 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1770-1769 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1772-1771 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1778-1777 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1780-1779 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1782-1781 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1786-1785 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1792-1791 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1794-1793 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1796-1795 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1802-1801 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1804-1803 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1808-1807 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1810-1809 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1812-1811 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1814-1813 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1816-1815 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1818-1817 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1820-1819 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1822-1821 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1826-1825 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1830-1829 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1832-1831 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1834-1833 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1836-1835 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1840-1839 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1842-1841 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1846-1845 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1848-1847 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1852-1851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1854-1853 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1856-1855 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1858-1857 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1861-1860 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1863-1862 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1865-1864 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1873-1872 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1878-1877 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1882-1881 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1888-1887 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1891-1890 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1893-1892 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1897-1896 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1899-1898 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1904-1903 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1906-1905 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1908-1907 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1915-1914 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1921-1920 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1923-1922 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1932-1931 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1934-1933 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1940-1939 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1942-1941 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1946-1945 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1952-1951 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1954-1953 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1956-1955 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1961-1960 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1963-1962 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1965-1964 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1971-1970 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1973-1972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1975-1974 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1977-1976 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1979-1978 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1981-1980 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1983-1982 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1987-1986 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1989-1988 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1993-1992 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1995-1994 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1997-1996 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1999-1998 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2001-2000 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2003-2002 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2005-2004 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2011-2010 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2013-2012 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2015-2014 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2019-2018 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2023-2022 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2028-2027 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2030-2029 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2032-2031 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2034-2033 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2036-2035 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2038-2037 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2046-2045 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2048-2047 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2050-2049 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2052-2051 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2057-2056 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2059-2058 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2061-2060 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2070-2069 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2072-2071 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2074-2073 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2076-2075 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2078-2077 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2080-2079 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2087-2086 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2089-2088 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2101-2100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2103-2102 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2105-2104 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2107-2106 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2109-2108 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2113-2112 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2115-2114 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2117-2116 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2119-2118 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2121-2120 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2123-2122 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2125-2124 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2127-2126 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2129-2128 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2131-2130 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2138-2137 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2140-2139 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2142-2141 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2146-2145 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2148-2147 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2153-2152 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2160-2159 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2165-2164 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2168-2167 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2171-2170 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2188-2187 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2200-2199 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2208-2207 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2217-2216 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2219-2218 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2223-2222 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2234-2233 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2237-2236 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2243-2242 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2249-2248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2251-2250 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2259-2258 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2268-2267 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2273-2272 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2277-2276 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2299-2298 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2314-2313 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2331-2330 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2335-2334 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2340-2339 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2346-2345 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2352-2351 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2360-2359 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2367-2366 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2376-2375 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2378-2377 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2432-2431 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2444-2443 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2452-2451 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2457-2456 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2460-2459 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2465-2464 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2471-2470 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2482-2481 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2489-2488 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2493-2492 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2498-2497 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2509-2508 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2513-2512 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2516-2515 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2524-2523 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2526-2525 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2550-2549 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2579-2578 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2581-2580 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2586-2585 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2589-2588 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2597-2596 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2605-2604 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2609-2608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2619-2618 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2629-2628 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2667-2666 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2669-2668 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2671-2670 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2687-2686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2701-2700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2713-2712 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2718-2717 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2738-2737 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2740-2739 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2755-2754 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2770-2769 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2771-2770 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2780-2779 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2787-2786 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2807-2806 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2812-2810 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2810-2811 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2831-2830 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2855-2854 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2858-2857 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2873-2872 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2879-2878 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 3000-2999 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2928-2927 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2930-2929 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2948-2947 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2969-2968 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2973-2972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2985-2984 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2990-2989 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2995-2994 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2698-2697 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2915-2914 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2912-2911 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2778-2777 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2980-2979 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2953-2952 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2992-2991 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2935-2934 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2826-2825 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2721-2720 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2888-2887 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2835-2834 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 223-222 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 2179-2178 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    : Updated Thermal Rating: on transformer 315-5 : Rate B, Rate C - 50.0, 50.0 -> 253, 253",
    "INFO    : Updated Thermal Rating: on transformer 427-10 : Rate B, Rate C - 50.0, 50.0 -> 269, 269",
    "INFO    : Updated Thermal Rating: on transformer 2748-217 : Rate B, Rate C - 50.0, 50.0 -> 643, 643",
    "INFO    : Updated Thermal Rating: on transformer 2772-224 : Rate B, Rate C - 63.0, 63.0 -> 442, 442",
    "INFO    : Updated Thermal Rating: on transformer 2781-227 : Rate B, Rate C - 50.0, 50.0 -> 253, 253",
    "INFO    : Updated Thermal Rating: on transformer 2856-231 : Rate B, Rate C - 63.0, 63.0 -> 626, 626",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 1\t: V=1.10687, theta=-0.31071 -> V=1.03, theta=0.0",
    "INFO    : Bus 2\t: V=1.10786, theta=1.38118 -> V=1.03, theta=0.0",
    "INFO    : Bus 3\t: V=1.06622, theta=-30.75479 -> V=1.03, theta=0.0",
    "INFO    : Bus 4\t: V=1.06616, theta=-30.76377 -> V=1.03, theta=0.0",
    "INFO    : Bus 5\t: V=1.07733, theta=-32.99749 -> V=1.03, theta=0.0",
    "INFO    : Bus 6\t: V=1.07571, theta=-6.07319 -> V=1.03, theta=0.0",
    "INFO    : Bus 7\t: V=1.07568, theta=-6.07443 -> V=1.03, theta=0.0",
    "INFO    : Bus 8\t: V=1.09064, theta=-18.37688 -> V=1.03, theta=0.0",
    "INFO    : Bus 9\t: V=1.09088, theta=-18.36046 -> V=1.03, theta=0.0",
    "INFO    : Bus 10\t: V=1.11, theta=-21.78212 -> V=1.03, theta=0.0",
    "INFO    : Bus 11\t: V=1.02566, theta=-13.20685 -> V=1.0, theta=0.0",
    "INFO    : Bus 12\t: V=1.02574, theta=-13.19799 -> V=1.0, theta=0.0",
    "INFO    : Bus 13\t: V=1.0119, theta=-17.61355 -> V=1.0, theta=0.0",
    "INFO    : Bus 14\t: V=1.04309, theta=-18.20959 -> V=1.03, theta=0.0",
    "INFO    : Bus 15\t: V=1.04329, theta=-18.2057 -> V=1.03, theta=0.0",
    "INFO    : Bus 16\t: V=1.0433, theta=-18.19566 -> V=1.03, theta=0.0",
    "INFO    : Bus 17\t: V=1.03119, theta=-22.61825 -> V=1.03, theta=0.0",
    "INFO    : Bus 18\t: V=1.03092, theta=-22.24172 -> V=1.03, theta=0.0",
    "INFO    : Bus 19\t: V=1.02695, theta=-11.56537 -> V=1.0, theta=0.0",
    "INFO    : Bus 20\t: V=1.027, theta=-11.55538 -> V=1.0, theta=0.0",
    "INFO    : Bus 21\t: V=1.022, theta=-21.30132 -> V=1.0, theta=0.0",
    "INFO    : Bus 22\t: V=1.0159, theta=-17.33382 -> V=1.0, theta=0.0",
    "INFO    : Bus 23\t: V=1.0159, theta=-17.33382 -> V=1.0, theta=0.0",
    "INFO    : Bus 24\t: V=1.08673, theta=-25.1625 -> V=1.03, theta=0.0",
    "INFO    : Bus 25\t: V=1.08668, theta=-25.16218 -> V=1.03, theta=0.0",
    "INFO    : Bus 26\t: V=1.08508, theta=-5.08891 -> V=1.03, theta=0.0",
    "INFO    : Bus 27\t: V=1.0852, theta=-5.10279 -> V=1.03, theta=0.0",
    "INFO    : Bus 28\t: V=1.04003, theta=-20.22757 -> V=1.03, theta=0.0",
    "INFO    : Bus 29\t: V=1.03998, theta=-20.22535 -> V=1.03, theta=0.0",
    "INFO    : Bus 30\t: V=1.04254, theta=-17.70338 -> V=1.03, theta=0.0",
    "INFO    : Bus 31\t: V=1.04248, theta=-17.71626 -> V=1.03, theta=0.0",
    "INFO    : Bus 32\t: V=1.08455, theta=-2.6769 -> V=1.03, theta=0.0",
    "INFO    : Bus 33\t: V=1.08445, theta=-2.70092 -> V=1.03, theta=0.0",
    "INFO    : Bus 34\t: V=1.01782, theta=-15.36123 -> V=1.0, theta=0.0",
    "INFO    : Bus 35\t: V=1.01778, theta=-15.36625 -> V=1.0, theta=0.0",
    "INFO    : Bus 36\t: V=1.00715, theta=-18.54864 -> V=1.0, theta=0.0",
    "INFO    : Bus 37\t: V=1.11, theta=0.0 -> V=1.03, theta=0.0",
    "INFO    : Bus 38\t: V=1.11, theta=1.67906 -> V=1.03, theta=0.0",
    "INFO    : Bus 39\t: V=1.11, theta=1.6712 -> V=1.03, theta=0.0",
    "INFO    : Bus 40\t: V=1.04749, theta=0.16082 -> V=1.0, theta=0.0",
    "INFO    : Bus 41\t: V=1.04746, theta=0.1677 -> V=1.0, theta=0.0",
    "INFO    : Bus 42\t: V=1.032, theta=-19.50464 -> V=1.03, theta=0.0",
    "INFO    : Bus 43\t: V=1.0319, theta=-19.50833 -> V=1.03, theta=0.0",
    "INFO    : Bus 44\t: V=1.05, theta=-1.46667 -> V=1.0, theta=0.0",
    "INFO    : Bus 45\t: V=1.04999, theta=-1.4702 -> V=1.0, theta=0.0",
    "INFO    : Bus 46\t: V=1.03961, theta=-18.55938 -> V=1.03, theta=0.0",
    "INFO    : Bus 47\t: V=1.0603, theta=-8.38392 -> V=1.03, theta=0.0",
    "INFO    : Bus 48\t: V=1.06031, theta=-8.40113 -> V=1.03, theta=0.0",
    "INFO    : Bus 49\t: V=1.09293, theta=-12.14531 -> V=1.03, theta=0.0",
    "INFO    : Bus 50\t: V=1.09117, theta=-11.76281 -> V=1.03, theta=0.0",
    "INFO    : Bus 51\t: V=1.10366, theta=-10.12826 -> V=1.03, theta=0.0",
    "INFO    : Bus 52\t: V=1.10363, theta=-10.13266 -> V=1.03, theta=0.0",
    "INFO    : Bus 53\t: V=1.07232, theta=-14.11371 -> V=1.03, theta=0.0",
    "INFO    : Bus 54\t: V=1.09961, theta=-8.90014 -> V=1.03, theta=0.0",
    "INFO    : Bus 55\t: V=1.09968, theta=-8.89933 -> V=1.03, theta=0.0",
    "INFO    : Bus 56\t: V=1.03605, theta=-9.05729 -> V=1.0, theta=0.0",
    "INFO    : Bus 57\t: V=1.10173, theta=-10.25582 -> V=1.03, theta=0.0",
    "INFO    : Bus 58\t: V=1.10171, theta=-10.25621 -> V=1.03, theta=0.0",
    "INFO    : Bus 59\t: V=1.10172, theta=-10.25725 -> V=1.03, theta=0.0",
    "INFO    : Bus 60\t: V=1.05, theta=-8.39996 -> V=1.0, theta=0.0",
    "INFO    : Bus 61\t: V=1.05, theta=-8.39311 -> V=1.0, theta=0.0",
    "INFO    : Bus 62\t: V=1.09422, theta=-9.63373 -> V=1.03, theta=0.0",
    "INFO    : Bus 63\t: V=1.04488, theta=-12.96627 -> V=1.0, theta=0.0",
    "INFO    : Bus 64\t: V=1.04488, theta=-12.96741 -> V=1.0, theta=0.0",
    "INFO    : Bus 65\t: V=1.04784, theta=-9.93617 -> V=1.0, theta=0.0",
    "INFO    : Bus 66\t: V=1.07841, theta=-12.39445 -> V=1.03, theta=0.0",
    "INFO    : Bus 67\t: V=1.07841, theta=-12.3893 -> V=1.03, theta=0.0",
    "INFO    : Bus 68\t: V=1.04573, theta=-9.63176 -> V=1.0, theta=0.0",
    "INFO    : Bus 69\t: V=1.04572, theta=-9.63384 -> V=1.0, theta=0.0",
    "INFO    : Bus 70\t: V=1.10839, theta=-8.87769 -> V=1.03, theta=0.0",
    "INFO    : Bus 71\t: V=1.10837, theta=-8.87934 -> V=1.03, theta=0.0",
    "INFO    : Bus 72\t: V=1.04326, theta=-9.26509 -> V=1.0, theta=0.0",
    "INFO    : Bus 73\t: V=1.04328, theta=-9.2666 -> V=1.0, theta=0.0",
    "INFO    : Bus 74\t: V=1.09864, theta=-11.20347 -> V=1.03, theta=0.0",
    "INFO    : Bus 75\t: V=1.09863, theta=-11.2051 -> V=1.03, theta=0.0",
    "INFO    : Bus 76\t: V=1.09665, theta=-9.80009 -> V=1.03, theta=0.0",
    "INFO    : Bus 77\t: V=1.09665, theta=-9.79646 -> V=1.03, theta=0.0",
    "INFO    : Bus 78\t: V=1.09751, theta=-11.17469 -> V=1.03, theta=0.0",
    "INFO    : Bus 79\t: V=1.09752, theta=-11.17842 -> V=1.03, theta=0.0",
    "INFO    : Bus 80\t: V=1.05, theta=-10.59415 -> V=1.0, theta=0.0",
    "INFO    : Bus 81\t: V=1.04997, theta=-10.60572 -> V=1.0, theta=0.0",
    "INFO    : Bus 82\t: V=1.10002, theta=-11.23164 -> V=1.03, theta=0.0",
    "INFO    : Bus 83\t: V=1.10068, theta=-11.10542 -> V=1.03, theta=0.0",
    "INFO    : Bus 84\t: V=1.07989, theta=-11.21263 -> V=1.03, theta=0.0",
    "INFO    : Bus 85\t: V=1.09346, theta=-3.5943 -> V=1.03, theta=0.0",
    "INFO    : Bus 86\t: V=1.09458, theta=-8.18638 -> V=1.03, theta=0.0",
    "INFO    : Bus 87\t: V=1.0946, theta=-8.18664 -> V=1.03, theta=0.0",
    "INFO    : Bus 88\t: V=1.09961, theta=-2.00004 -> V=1.03, theta=0.0",
    "INFO    : Bus 89\t: V=1.09973, theta=-1.98735 -> V=1.03, theta=0.0",
    "INFO    : Bus 90\t: V=1.10943, theta=-1.60433 -> V=1.03, theta=0.0",
    "INFO    : Bus 91\t: V=1.10945, theta=-1.60664 -> V=1.03, theta=0.0",
    "INFO    : Bus 92\t: V=1.07467, theta=-3.37656 -> V=1.03, theta=0.0",
    "INFO    : Bus 93\t: V=1.07442, theta=-3.38318 -> V=1.03, theta=0.0",
    "INFO    : Bus 94\t: V=1.10879, theta=-1.16446 -> V=1.03, theta=0.0",
    "INFO    : Bus 95\t: V=1.11, theta=-0.70406 -> V=1.03, theta=0.0",
    "INFO    : Bus 96\t: V=1.09588, theta=-2.13544 -> V=1.03, theta=0.0",
    "INFO    : Bus 97\t: V=1.09587, theta=-2.13643 -> V=1.03, theta=0.0",
    "INFO    : Bus 98\t: V=1.05, theta=-3.78388 -> V=1.0, theta=0.0",
    "INFO    : Bus 99\t: V=1.04991, theta=-3.81135 -> V=1.0, theta=0.0",
    "INFO    : Bus 100\t: V=1.06008, theta=-5.3044 -> V=1.03, theta=0.0",
    "INFO    : Bus 101\t: V=1.10846, theta=-1.10453 -> V=1.03, theta=0.0",
    "INFO    : Bus 102\t: V=1.10846, theta=-1.10183 -> V=1.03, theta=0.0",
    "INFO    : Bus 103\t: V=1.09635, theta=-3.36048 -> V=1.03, theta=0.0",
    "INFO    : Bus 104\t: V=1.09629, theta=-3.3649 -> V=1.03, theta=0.0",
    "INFO    : Bus 105\t: V=1.10423, theta=-0.96982 -> V=1.03, theta=0.0",
    "INFO    : Bus 106\t: V=1.10416, theta=-0.97182 -> V=1.03, theta=0.0",
    "INFO    : Bus 107\t: V=1.10052, theta=-2.95149 -> V=1.03, theta=0.0",
    "INFO    : Bus 108\t: V=1.1005, theta=-2.95733 -> V=1.03, theta=0.0",
    "INFO    : Bus 109\t: V=1.04342, theta=-1.54584 -> V=1.0, theta=0.0",
    "INFO    : Bus 110\t: V=1.04342, theta=-1.54731 -> V=1.0, theta=0.0",
    "INFO    : Bus 111\t: V=1.10685, theta=-0.81041 -> V=1.03, theta=0.0",
    "INFO    : Bus 112\t: V=1.10687, theta=-0.80889 -> V=1.03, theta=0.0",
    "INFO    : Bus 113\t: V=1.08112, theta=-2.74238 -> V=1.03, theta=0.0",
    "INFO    : Bus 114\t: V=1.08102, theta=-2.75523 -> V=1.03, theta=0.0",
    "INFO    : Bus 115\t: V=1.10086, theta=-2.24238 -> V=1.03, theta=0.0",
    "INFO    : Bus 116\t: V=1.10083, theta=-2.25484 -> V=1.03, theta=0.0",
    "INFO    : Bus 117\t: V=1.09464, theta=-8.16746 -> V=1.03, theta=0.0",
    "INFO    : Bus 118\t: V=1.09463, theta=-8.16449 -> V=1.03, theta=0.0",
    "INFO    : Bus 119\t: V=1.06073, theta=-3.70462 -> V=1.03, theta=0.0",
    "INFO    : Bus 120\t: V=1.0607, theta=-3.70595 -> V=1.03, theta=0.0",
    "INFO    : Bus 121\t: V=1.10998, theta=-0.81487 -> V=1.03, theta=0.0",
    "INFO    : Bus 122\t: V=1.11, theta=-0.81293 -> V=1.03, theta=0.0",
    "INFO    : Bus 123\t: V=1.10998, theta=-0.9014 -> V=1.03, theta=0.0",
    "INFO    : Bus 124\t: V=1.11, theta=-0.88955 -> V=1.03, theta=0.0",
    "INFO    : Bus 125\t: V=1.09615, theta=-3.6595 -> V=1.03, theta=0.0",
    "INFO    : Bus 126\t: V=1.09618, theta=-3.66739 -> V=1.03, theta=0.0",
    "INFO    : Bus 127\t: V=1.07909, theta=-3.98005 -> V=1.03, theta=0.0",
    "INFO    : Bus 128\t: V=1.08915, theta=-1.6916 -> V=1.03, theta=0.0",
    "INFO    : Bus 129\t: V=1.08919, theta=-1.6937 -> V=1.03, theta=0.0",
    "INFO    : Bus 130\t: V=1.09446, theta=-2.20106 -> V=1.03, theta=0.0",
    "INFO    : Bus 131\t: V=1.09456, theta=-2.19291 -> V=1.03, theta=0.0",
    "INFO    : Bus 132\t: V=1.04145, theta=-4.68941 -> V=1.0, theta=0.0",
    "INFO    : Bus 133\t: V=1.04145, theta=-4.68941 -> V=1.0, theta=0.0",
    "INFO    : Bus 134\t: V=1.1076, theta=-1.75405 -> V=1.03, theta=0.0",
    "INFO    : Bus 135\t: V=1.10756, theta=-1.75662 -> V=1.03, theta=0.0",
    "INFO    : Bus 136\t: V=1.09273, theta=-3.25359 -> V=1.03, theta=0.0",
    "INFO    : Bus 137\t: V=1.09274, theta=-3.26507 -> V=1.03, theta=0.0",
    "INFO    : Bus 138\t: V=1.04773, theta=-10.43139 -> V=1.0, theta=0.0",
    "INFO    : Bus 139\t: V=1.04776, theta=-10.43347 -> V=1.0, theta=0.0",
    "INFO    : Bus 140\t: V=1.05, theta=-5.23789 -> V=1.0, theta=0.0",
    "INFO    : Bus 141\t: V=1.05, theta=-5.23626 -> V=1.0, theta=0.0",
    "INFO    : Bus 142\t: V=1.07651, theta=-4.23696 -> V=1.03, theta=0.0",
    "INFO    : Bus 143\t: V=1.07657, theta=-4.2345 -> V=1.03, theta=0.0",
    "INFO    : Bus 144\t: V=1.10995, theta=-0.42094 -> V=1.03, theta=0.0",
    "INFO    : Bus 145\t: V=1.11, theta=-0.39755 -> V=1.03, theta=0.0",
    "INFO    : Bus 146\t: V=1.03968, theta=-3.73649 -> V=1.0, theta=0.0",
    "INFO    : Bus 147\t: V=1.03973, theta=-3.73553 -> V=1.0, theta=0.0",
    "INFO    : Bus 148\t: V=1.09503, theta=-3.45038 -> V=1.03, theta=0.0",
    "INFO    : Bus 149\t: V=1.09511, theta=-3.44329 -> V=1.03, theta=0.0",
    "INFO    : Bus 150\t: V=1.10974, theta=-0.88932 -> V=1.03, theta=0.0",
    "INFO    : Bus 151\t: V=1.09847, theta=-3.06801 -> V=1.03, theta=0.0",
    "INFO    : Bus 152\t: V=1.0747, theta=-3.37679 -> V=1.03, theta=0.0",
    "INFO    : Bus 153\t: V=1.07446, theta=-3.38341 -> V=1.03, theta=0.0",
    "INFO    : Bus 154\t: V=1.0886, theta=-12.28014 -> V=1.03, theta=0.0",
    "INFO    : Bus 155\t: V=1.0886, theta=-12.29183 -> V=1.03, theta=0.0",
    "INFO    : Bus 156\t: V=1.06352, theta=-13.64672 -> V=1.03, theta=0.0",
    "INFO    : Bus 157\t: V=1.06349, theta=-13.64822 -> V=1.03, theta=0.0",
    "INFO    : Bus 158\t: V=1.05491, theta=-15.40253 -> V=1.03, theta=0.0",
    "INFO    : Bus 159\t: V=1.0809, theta=-11.9306 -> V=1.03, theta=0.0",
    "INFO    : Bus 160\t: V=1.08081, theta=-11.94 -> V=1.03, theta=0.0",
    "INFO    : Bus 161\t: V=1.02237, theta=-11.56354 -> V=1.0, theta=0.0",
    "INFO    : Bus 162\t: V=1.02234, theta=-11.56615 -> V=1.0, theta=0.0",
    "INFO    : Bus 163\t: V=1.02624, theta=-27.57951 -> V=1.03, theta=0.0",
    "INFO    : Bus 164\t: V=1.07708, theta=-34.45732 -> V=1.03, theta=0.0",
    "INFO    : Bus 165\t: V=1.07708, theta=-34.45732 -> V=1.03, theta=0.0",
    "INFO    : Bus 166\t: V=1.07169, theta=-29.99065 -> V=1.03, theta=0.0",
    "INFO    : Bus 167\t: V=1.07169, theta=-29.99065 -> V=1.03, theta=0.0",
    "INFO    : Bus 168\t: V=1.05429, theta=-15.63955 -> V=1.03, theta=0.0",
    "INFO    : Bus 169\t: V=1.08102, theta=-17.43907 -> V=1.03, theta=0.0",
    "INFO    : Bus 170\t: V=1.08099, theta=-17.45362 -> V=1.03, theta=0.0",
    "INFO    : Bus 171\t: V=1.11, theta=-14.25484 -> V=1.03, theta=0.0",
    "INFO    : Bus 172\t: V=1.10415, theta=-32.35768 -> V=1.03, theta=0.0",
    "INFO    : Bus 173\t: V=1.1041, theta=-32.35811 -> V=1.03, theta=0.0",
    "INFO    : Bus 174\t: V=1.03614, theta=-29.56303 -> V=1.0, theta=0.0",
    "INFO    : Bus 175\t: V=1.03615, theta=-29.55912 -> V=1.0, theta=0.0",
    "INFO    : Bus 176\t: V=0.9948, theta=-26.47025 -> V=1.03, theta=0.0",
    "INFO    : Bus 177\t: V=0.99492, theta=-26.47877 -> V=1.03, theta=0.0",
    "INFO    : Bus 178\t: V=1.04834, theta=-21.80385 -> V=1.03, theta=0.0",
    "INFO    : Bus 179\t: V=1.04835, theta=-21.80804 -> V=1.03, theta=0.0",
    "INFO    : Bus 180\t: V=1.11, theta=-8.16009 -> V=1.03, theta=0.0",
    "INFO    : Bus 181\t: V=1.11, theta=-8.16811 -> V=1.03, theta=0.0",
    "INFO    : Bus 182\t: V=1.11, theta=-8.14562 -> V=1.03, theta=0.0",
    "INFO    : Bus 183\t: V=1.0494, theta=-7.52334 -> V=1.0, theta=0.0",
    "INFO    : Bus 184\t: V=1.04937, theta=-7.52475 -> V=1.0, theta=0.0",
    "INFO    : Bus 185\t: V=1.08073, theta=-34.49268 -> V=1.03, theta=0.0",
    "INFO    : Bus 186\t: V=1.08073, theta=-34.49268 -> V=1.03, theta=0.0",
    "INFO    : Bus 187\t: V=1.00811, theta=-12.6487 -> V=1.0, theta=0.0",
    "INFO    : Bus 188\t: V=0.97886, theta=-18.43994 -> V=1.0, theta=0.0",
    "INFO    : Bus 189\t: V=1.02056, theta=-10.67424 -> V=1.0, theta=0.0",
    "INFO    : Bus 190\t: V=1.02058, theta=-10.66628 -> V=1.0, theta=0.0",
    "INFO    : Bus 191\t: V=1.08298, theta=-17.58589 -> V=1.03, theta=0.0",
    "INFO    : Bus 192\t: V=1.08268, theta=-17.62769 -> V=1.03, theta=0.0",
    "INFO    : Bus 193\t: V=1.03244, theta=-10.99838 -> V=1.0, theta=0.0",
    "INFO    : Bus 194\t: V=1.01417, theta=-34.12922 -> V=1.03, theta=0.0",
    "INFO    : Bus 195\t: V=1.01422, theta=-34.13421 -> V=1.03, theta=0.0",
    "INFO    : Bus 196\t: V=1.0765, theta=-34.5414 -> V=1.03, theta=0.0",
    "INFO    : Bus 197\t: V=1.07651, theta=-34.54253 -> V=1.03, theta=0.0",
    "INFO    : Bus 198\t: V=1.02063, theta=-28.73479 -> V=1.03, theta=0.0",
    "INFO    : Bus 199\t: V=1.02061, theta=-28.7266 -> V=1.03, theta=0.0",
    "INFO    : Bus 200\t: V=0.98033, theta=-30.38903 -> V=1.0, theta=0.0",
    "INFO    : Bus 201\t: V=0.98033, theta=-30.38903 -> V=1.0, theta=0.0",
    "INFO    : Bus 202\t: V=1.01651, theta=-20.42501 -> V=1.03, theta=0.0",
    "INFO    : Bus 203\t: V=1.01651, theta=-20.41966 -> V=1.03, theta=0.0",
    "INFO    : Bus 204\t: V=1.01058, theta=-29.47283 -> V=1.03, theta=0.0",
    "INFO    : Bus 205\t: V=1.06372, theta=-13.17167 -> V=1.03, theta=0.0",
    "INFO    : Bus 206\t: V=1.06373, theta=-13.18391 -> V=1.03, theta=0.0",
    "INFO    : Bus 207\t: V=1.05545, theta=-11.52153 -> V=1.03, theta=0.0",
    "INFO    : Bus 208\t: V=1.06751, theta=-20.34103 -> V=1.03, theta=0.0",
    "INFO    : Bus 209\t: V=1.0071, theta=-21.69583 -> V=1.03, theta=0.0",
    "INFO    : Bus 210\t: V=1.00709, theta=-21.68746 -> V=1.03, theta=0.0",
    "INFO    : Bus 211\t: V=1.04386, theta=-26.87614 -> V=1.03, theta=0.0",
    "INFO    : Bus 212\t: V=1.11, theta=-31.12644 -> V=1.03, theta=0.0",
    "INFO    : Bus 213\t: V=1.03205, theta=-30.05015 -> V=1.0, theta=0.0",
    "INFO    : Bus 214\t: V=1.03208, theta=-30.05116 -> V=1.0, theta=0.0",
    "INFO    : Bus 215\t: V=1.02334, theta=-28.07644 -> V=1.0, theta=0.0",
    "INFO    : Bus 216\t: V=1.02335, theta=-28.08285 -> V=1.0, theta=0.0",
    "INFO    : Bus 217\t: V=1.02952, theta=-33.32654 -> V=1.0, theta=0.0",
    "INFO    : Bus 218\t: V=1.02356, theta=-31.92689 -> V=1.03, theta=0.0",
    "INFO    : Bus 219\t: V=1.02356, theta=-31.93251 -> V=1.03, theta=0.0",
    "INFO    : Bus 220\t: V=1.05502, theta=-27.06468 -> V=1.03, theta=0.0",
    "INFO    : Bus 221\t: V=1.05496, theta=-27.0685 -> V=1.03, theta=0.0",
    "INFO    : Bus 222\t: V=1.00615, theta=-24.40357 -> V=1.0, theta=0.0",
    "INFO    : Bus 223\t: V=1.00615, theta=-24.40357 -> V=1.0, theta=0.0",
    "INFO    : Bus 224\t: V=1.0292, theta=-30.07108 -> V=1.0, theta=0.0",
    "INFO    : Bus 225\t: V=1.0517, theta=-25.99674 -> V=1.03, theta=0.0",
    "INFO    : Bus 226\t: V=1.05171, theta=-25.99001 -> V=1.03, theta=0.0",
    "INFO    : Bus 227\t: V=1.07065, theta=-29.65174 -> V=1.03, theta=0.0",
    "INFO    : Bus 228\t: V=1.06046, theta=-30.31094 -> V=1.03, theta=0.0",
    "INFO    : Bus 229\t: V=1.02718, theta=-30.08211 -> V=1.0, theta=0.0",
    "INFO    : Bus 230\t: V=1.02714, theta=-30.08242 -> V=1.0, theta=0.0",
    "INFO    : Bus 231\t: V=1.05, theta=-33.4206 -> V=1.0, theta=0.0",
    "INFO    : Bus 232\t: V=1.05293, theta=-30.39317 -> V=1.03, theta=0.0",
    "INFO    : Bus 233\t: V=1.05301, theta=-30.3895 -> V=1.03, theta=0.0",
    "INFO    : Bus 234\t: V=1.03626, theta=-29.27812 -> V=1.0, theta=0.0",
    "INFO    : Bus 235\t: V=1.03625, theta=-29.28116 -> V=1.0, theta=0.0",
    "INFO    : Bus 236\t: V=1.02938, theta=-28.18775 -> V=1.03, theta=0.0",
    "INFO    : Bus 237\t: V=1.02933, theta=-28.18704 -> V=1.03, theta=0.0",
    "INFO    : Bus 238\t: V=1.03234, theta=-26.20743 -> V=1.03, theta=0.0",
    "INFO    : Bus 239\t: V=1.03226, theta=-26.22273 -> V=1.03, theta=0.0",
    "INFO    : Bus 240\t: V=1.02222, theta=-27.35991 -> V=1.0, theta=0.0",
    "INFO    : Bus 241\t: V=1.02222, theta=-27.3569 -> V=1.0, theta=0.0",
    "INFO    : Bus 242\t: V=1.06862, theta=-32.33784 -> V=1.03, theta=0.0",
    "INFO    : Bus 243\t: V=1.06873, theta=-32.33242 -> V=1.03, theta=0.0",
    "INFO    : Bus 244\t: V=1.11, theta=-2.26558 -> V=1.03, theta=0.0",
    "INFO    : Bus 245\t: V=1.0598, theta=-27.47615 -> V=1.035, theta=0.0",
    "INFO    : Bus 246\t: V=1.06878, theta=-35.16503 -> V=1.035, theta=0.0",
    "INFO    : Bus 247\t: V=1.06867, theta=-35.15648 -> V=1.035, theta=0.0",
    "INFO    : Bus 248\t: V=1.11188, theta=-21.26523 -> V=1.035, theta=0.0",
    "INFO    : Bus 249\t: V=1.11193, theta=-21.28907 -> V=1.035, theta=0.0",
    "INFO    : Bus 250\t: V=1.0369, theta=-26.11152 -> V=1.035, theta=0.0",
    "INFO    : Bus 251\t: V=1.03685, theta=-26.11407 -> V=1.035, theta=0.0",
    "INFO    : Bus 252\t: V=1.0894, theta=-2.22548 -> V=1.035, theta=0.0",
    "INFO    : Bus 253\t: V=1.07826, theta=-3.38376 -> V=1.035, theta=0.0",
    "INFO    : Bus 254\t: V=1.10528, theta=-24.32495 -> V=1.035, theta=0.0",
    "INFO    : Bus 255\t: V=1.10547, theta=-24.52431 -> V=1.035, theta=0.0",
    "INFO    : Bus 256\t: V=1.10662, theta=-24.73563 -> V=1.035, theta=0.0",
    "INFO    : Bus 257\t: V=1.10644, theta=-24.88734 -> V=1.035, theta=0.0",
    "INFO    : Bus 258\t: V=1.10496, theta=-25.02851 -> V=1.035, theta=0.0",
    "INFO    : Bus 259\t: V=1.10514, theta=-24.50349 -> V=1.035, theta=0.0",
    "INFO    : Bus 260\t: V=1.10468, theta=-24.96311 -> V=1.035, theta=0.0",
    "INFO    : Bus 261\t: V=1.1046, theta=-24.94136 -> V=1.035, theta=0.0",
    "INFO    : Bus 262\t: V=1.10653, theta=-24.98207 -> V=1.035, theta=0.0",
    "INFO    : Bus 263\t: V=1.09924, theta=-24.35413 -> V=1.035, theta=0.0",
    "INFO    : Bus 264\t: V=1.09931, theta=-24.34805 -> V=1.035, theta=0.0",
    "INFO    : Bus 265\t: V=1.10768, theta=-23.54858 -> V=1.035, theta=0.0",
    "INFO    : Bus 266\t: V=1.1076, theta=-23.57077 -> V=1.035, theta=0.0",
    "INFO    : Bus 267\t: V=1.05826, theta=-18.51816 -> V=1.035, theta=0.0",
    "INFO    : Bus 268\t: V=1.07506, theta=-10.60506 -> V=1.035, theta=0.0",
    "INFO    : Bus 269\t: V=1.11088, theta=-23.3054 -> V=1.035, theta=0.0",
    "INFO    : Bus 270\t: V=1.09075, theta=-4.65123 -> V=1.035, theta=0.0",
    "INFO    : Bus 271\t: V=1.0872, theta=-0.50335 -> V=1.035, theta=0.0",
    "INFO    : Bus 272\t: V=1.09854, theta=-24.75344 -> V=1.035, theta=0.0",
    "INFO    : Bus 273\t: V=1.10015, theta=-32.20886 -> V=1.035, theta=0.0",
    "INFO    : Bus 274\t: V=1.08464, theta=-26.28132 -> V=1.035, theta=0.0",
    "INFO    : Bus 275\t: V=1.10917, theta=-9.31584 -> V=1.035, theta=0.0",
    "INFO    : Bus 276\t: V=1.05962, theta=-14.4717 -> V=1.035, theta=0.0",
    "INFO    : Bus 277\t: V=1.11957, theta=-23.46357 -> V=1.035, theta=0.0",
    "INFO    : Bus 278\t: V=1.11543, theta=-8.95777 -> V=1.035, theta=0.0",
    "INFO    : Bus 279\t: V=1.11989, theta=-10.32493 -> V=1.035, theta=0.0",
    "INFO    : Bus 280\t: V=1.09723, theta=-23.79866 -> V=1.035, theta=0.0",
    "INFO    : Bus 281\t: V=1.07942, theta=-3.24686 -> V=1.035, theta=0.0",
    "INFO    : Bus 282\t: V=1.07456, theta=-13.12454 -> V=1.035, theta=0.0",
    "INFO    : Bus 283\t: V=1.07455, theta=-13.11849 -> V=1.035, theta=0.0",
    "INFO    : Bus 284\t: V=1.0745, theta=-2.2326 -> V=1.035, theta=0.0",
    "INFO    : Bus 285\t: V=1.0744, theta=-2.25543 -> V=1.035, theta=0.0",
    "INFO    : Bus 286\t: V=1.08108, theta=-28.77144 -> V=1.035, theta=0.0",
    "INFO    : Bus 287\t: V=1.11103, theta=-8.72336 -> V=1.035, theta=0.0",
    "INFO    : Bus 288\t: V=1.08032, theta=-29.03292 -> V=1.035, theta=0.0",
    "INFO    : Bus 289\t: V=1.08031, theta=-29.03735 -> V=1.035, theta=0.0",
    "INFO    : Bus 290\t: V=1.08594, theta=-29.05077 -> V=1.035, theta=0.0",
    "INFO    : Bus 291\t: V=1.0796, theta=-29.28297 -> V=1.035, theta=0.0",
    "INFO    : Bus 292\t: V=1.07955, theta=-29.28738 -> V=1.035, theta=0.0",
    "INFO    : Bus 293\t: V=1.08863, theta=-27.7686 -> V=1.035, theta=0.0",
    "INFO    : Bus 294\t: V=1.08868, theta=-27.7935 -> V=1.035, theta=0.0",
    "INFO    : Bus 295\t: V=1.09445, theta=-25.72919 -> V=1.035, theta=0.0",
    "INFO    : Bus 296\t: V=1.09449, theta=-25.75 -> V=1.035, theta=0.0",
    "INFO    : Bus 297\t: V=1.06854, theta=-32.62676 -> V=1.035, theta=0.0",
    "INFO    : Bus 298\t: V=1.10393, theta=-5.20295 -> V=1.035, theta=0.0",
    "INFO    : Bus 299\t: V=1.10025, theta=-5.1172 -> V=1.035, theta=0.0",
    "INFO    : Bus 300\t: V=1.10173, theta=-5.28144 -> V=1.035, theta=0.0",
    "INFO    : Bus 301\t: V=1.10022, theta=-5.11879 -> V=1.035, theta=0.0",
    "INFO    : Bus 302\t: V=1.07888, theta=-31.06533 -> V=1.035, theta=0.0",
    "INFO    : Bus 303\t: V=1.07891, theta=-31.07775 -> V=1.035, theta=0.0",
    "INFO    : Bus 304\t: V=1.11155, theta=-9.6863 -> V=1.035, theta=0.0",
    "INFO    : Bus 305\t: V=1.10282, theta=-5.45313 -> V=1.035, theta=0.0",
    "INFO    : Bus 306\t: V=1.10283, theta=-5.43433 -> V=1.035, theta=0.0",
    "INFO    : Bus 307\t: V=1.11613, theta=-26.1945 -> V=1.035, theta=0.0",
    "INFO    : Bus 308\t: V=1.08666, theta=-0.47112 -> V=1.035, theta=0.0",
    "INFO    : Bus 309\t: V=1.08672, theta=-0.49322 -> V=1.035, theta=0.0",
    "INFO    : Bus 310\t: V=1.0, theta=3.28552 -> V=1.035, theta=0.0",
    "INFO    : Bus 311\t: V=1.09647, theta=-33.75971 -> V=1.035, theta=0.0",
    "INFO    : Bus 312\t: V=1.09643, theta=-33.77946 -> V=1.035, theta=0.0",
    "INFO    : Bus 313\t: V=1.09783, theta=-33.73775 -> V=1.035, theta=0.0",
    "INFO    : Bus 314\t: V=1.10834, theta=-32.63587 -> V=1.035, theta=0.0",
    "INFO    : Bus 315\t: V=1.08698, theta=-32.99455 -> V=1.0, theta=0.0",
    "INFO    : Bus 316\t: V=1.06162, theta=-25.09631 -> V=1.035, theta=0.0",
    "INFO    : Bus 317\t: V=1.1041, theta=-25.07208 -> V=1.035, theta=0.0",
    "INFO    : Bus 318\t: V=1.06109, theta=-37.60014 -> V=1.035, theta=0.0",
    "INFO    : Bus 319\t: V=1.11528, theta=-22.20018 -> V=1.035, theta=0.0",
    "INFO    : Bus 320\t: V=1.07426, theta=-16.64133 -> V=1.035, theta=0.0",
    "INFO    : Bus 321\t: V=1.09963, theta=-23.97438 -> V=1.035, theta=0.0",
    "INFO    : Bus 322\t: V=1.07335, theta=-36.88841 -> V=1.035, theta=0.0",
    "INFO    : Bus 323\t: V=1.09312, theta=-32.27825 -> V=1.035, theta=0.0",
    "INFO    : Bus 324\t: V=1.09638, theta=-32.3692 -> V=1.035, theta=0.0",
    "INFO    : Bus 325\t: V=1.07422, theta=-2.20224 -> V=1.035, theta=0.0",
    "INFO    : Bus 326\t: V=1.07414, theta=-2.21909 -> V=1.035, theta=0.0",
    "INFO    : Bus 327\t: V=1.10283, theta=-9.97055 -> V=1.035, theta=0.0",
    "INFO    : Bus 328\t: V=1.06234, theta=-37.81147 -> V=1.035, theta=0.0",
    "INFO    : Bus 329\t: V=1.11522, theta=-21.65948 -> V=1.035, theta=0.0",
    "INFO    : Bus 330\t: V=1.10972, theta=-21.00921 -> V=1.035, theta=0.0",
    "INFO    : Bus 331\t: V=1.07671, theta=-30.13139 -> V=1.035, theta=0.0",
    "INFO    : Bus 332\t: V=1.08513, theta=-0.84811 -> V=1.035, theta=0.0",
    "INFO    : Bus 333\t: V=1.07939, theta=-2.85587 -> V=1.035, theta=0.0",
    "INFO    : Bus 334\t: V=1.08615, theta=-0.56772 -> V=1.035, theta=0.0",
    "INFO    : Bus 335\t: V=1.09961, theta=-23.10749 -> V=1.035, theta=0.0",
    "INFO    : Bus 336\t: V=1.10665, theta=-24.44525 -> V=1.035, theta=0.0",
    "INFO    : Bus 337\t: V=1.11521, theta=-21.56597 -> V=1.035, theta=0.0",
    "INFO    : Bus 338\t: V=1.11525, theta=-21.57644 -> V=1.035, theta=0.0",
    "INFO    : Bus 339\t: V=1.08523, theta=-26.42824 -> V=1.035, theta=0.0",
    "INFO    : Bus 340\t: V=1.06047, theta=-37.32696 -> V=1.035, theta=0.0",
    "INFO    : Bus 341\t: V=1.06051, theta=-37.32034 -> V=1.035, theta=0.0",
    "INFO    : Bus 342\t: V=1.10835, theta=-21.81905 -> V=1.035, theta=0.0",
    "INFO    : Bus 343\t: V=1.10828, theta=-21.81294 -> V=1.035, theta=0.0",
    "INFO    : Bus 344\t: V=1.09679, theta=-23.95109 -> V=1.035, theta=0.0",
    "INFO    : Bus 345\t: V=1.11647, theta=-21.30193 -> V=1.035, theta=0.0",
    "INFO    : Bus 346\t: V=1.10865, theta=-22.32118 -> V=1.035, theta=0.0",
    "INFO    : Bus 347\t: V=1.10902, theta=-8.54829 -> V=1.035, theta=0.0",
    "INFO    : Bus 348\t: V=1.11134, theta=-9.11067 -> V=1.035, theta=0.0",
    "INFO    : Bus 349\t: V=1.07954, theta=-10.22441 -> V=1.035, theta=0.0",
    "INFO    : Bus 350\t: V=1.07959, theta=-10.23145 -> V=1.035, theta=0.0",
    "INFO    : Bus 351\t: V=1.10142, theta=-26.32366 -> V=1.035, theta=0.0",
    "INFO    : Bus 352\t: V=1.09764, theta=-28.46343 -> V=1.035, theta=0.0",
    "INFO    : Bus 353\t: V=1.10843, theta=-22.11537 -> V=1.035, theta=0.0",
    "INFO    : Bus 354\t: V=1.08852, theta=-22.363 -> V=1.035, theta=0.0",
    "INFO    : Bus 355\t: V=1.0744, theta=-2.81097 -> V=1.035, theta=0.0",
    "INFO    : Bus 356\t: V=1.07434, theta=-2.80025 -> V=1.035, theta=0.0",
    "INFO    : Bus 357\t: V=1.08849, theta=-0.66352 -> V=1.035, theta=0.0",
    "INFO    : Bus 358\t: V=1.08715, theta=-0.85789 -> V=1.035, theta=0.0",
    "INFO    : Bus 359\t: V=1.10911, theta=-8.58413 -> V=1.035, theta=0.0",
    "INFO    : Bus 360\t: V=1.09921, theta=-23.25652 -> V=1.035, theta=0.0",
    "INFO    : Bus 361\t: V=1.0911, theta=-10.56029 -> V=1.035, theta=0.0",
    "INFO    : Bus 362\t: V=1.09279, theta=-31.55095 -> V=1.035, theta=0.0",
    "INFO    : Bus 363\t: V=1.09287, theta=-31.57322 -> V=1.035, theta=0.0",
    "INFO    : Bus 364\t: V=1.09877, theta=-27.68586 -> V=1.035, theta=0.0",
    "INFO    : Bus 365\t: V=1.09281, theta=-24.67367 -> V=1.035, theta=0.0",
    "INFO    : Bus 366\t: V=1.09497, theta=-14.72992 -> V=1.035, theta=0.0",
    "INFO    : Bus 367\t: V=1.0901, theta=-22.18599 -> V=1.035, theta=0.0",
    "INFO    : Bus 368\t: V=1.118, theta=-21.36738 -> V=1.035, theta=0.0",
    "INFO    : Bus 369\t: V=1.1111, theta=-8.51705 -> V=1.035, theta=0.0",
    "INFO    : Bus 370\t: V=1.06279, theta=-25.76766 -> V=1.035, theta=0.0",
    "INFO    : Bus 371\t: V=1.1004, theta=-25.13789 -> V=1.035, theta=0.0",
    "INFO    : Bus 372\t: V=1.09525, theta=-14.62633 -> V=1.035, theta=0.0",
    "INFO    : Bus 373\t: V=1.09483, theta=-9.22741 -> V=1.035, theta=0.0",
    "INFO    : Bus 374\t: V=1.11353, theta=-8.89553 -> V=1.035, theta=0.0",
    "INFO    : Bus 375\t: V=1.11832, theta=-10.42885 -> V=1.035, theta=0.0",
    "INFO    : Bus 376\t: V=1.10193, theta=-26.41819 -> V=1.035, theta=0.0",
    "INFO    : Bus 377\t: V=1.10876, theta=-9.3716 -> V=1.035, theta=0.0",
    "INFO    : Bus 378\t: V=1.0857, theta=-5.26957 -> V=1.035, theta=0.0",
    "INFO    : Bus 379\t: V=1.11132, theta=-8.50417 -> V=1.035, theta=0.0",
    "INFO    : Bus 380\t: V=1.11111, theta=-9.6757 -> V=1.035, theta=0.0",
    "INFO    : Bus 381\t: V=1.10927, theta=-8.49297 -> V=1.035, theta=0.0",
    "INFO    : Bus 382\t: V=1.11481, theta=-8.84209 -> V=1.035, theta=0.0",
    "INFO    : Bus 383\t: V=1.11054, theta=-8.64265 -> V=1.035, theta=0.0",
    "INFO    : Bus 384\t: V=1.11743, theta=-8.67343 -> V=1.035, theta=0.0",
    "INFO    : Bus 385\t: V=1.11752, theta=-9.66341 -> V=1.035, theta=0.0",
    "INFO    : Bus 386\t: V=1.11401, theta=-8.87637 -> V=1.035, theta=0.0",
    "INFO    : Bus 387\t: V=1.1113, theta=-8.33583 -> V=1.035, theta=0.0",
    "INFO    : Bus 388\t: V=1.11386, theta=-8.86727 -> V=1.035, theta=0.0",
    "INFO    : Bus 389\t: V=1.10279, theta=-13.23027 -> V=1.035, theta=0.0",
    "INFO    : Bus 390\t: V=1.10276, theta=-13.24654 -> V=1.035, theta=0.0",
    "INFO    : Bus 391\t: V=1.0927, theta=-25.98099 -> V=1.035, theta=0.0",
    "INFO    : Bus 392\t: V=1.0936, theta=-25.56166 -> V=1.035, theta=0.0",
    "INFO    : Bus 393\t: V=1.09642, theta=-25.11172 -> V=1.035, theta=0.0",
    "INFO    : Bus 394\t: V=1.09378, theta=-25.55532 -> V=1.035, theta=0.0",
    "INFO    : Bus 395\t: V=1.09381, theta=-25.54147 -> V=1.035, theta=0.0",
    "INFO    : Bus 396\t: V=1.10812, theta=-21.44691 -> V=1.035, theta=0.0",
    "INFO    : Bus 397\t: V=1.1081, theta=-21.43392 -> V=1.035, theta=0.0",
    "INFO    : Bus 398\t: V=1.10944, theta=-8.52349 -> V=1.035, theta=0.0",
    "INFO    : Bus 399\t: V=1.10799, theta=-8.61176 -> V=1.035, theta=0.0",
    "INFO    : Bus 400\t: V=1.09632, theta=-28.84116 -> V=1.035, theta=0.0",
    "INFO    : Bus 401\t: V=1.11242, theta=-8.90154 -> V=1.035, theta=0.0",
    "INFO    : Bus 402\t: V=1.10887, theta=-8.75804 -> V=1.035, theta=0.0",
    "INFO    : Bus 403\t: V=1.1102, theta=-8.7993 -> V=1.035, theta=0.0",
    "INFO    : Bus 404\t: V=1.09777, theta=-28.55444 -> V=1.035, theta=0.0",
    "INFO    : Bus 405\t: V=1.09774, theta=-28.57828 -> V=1.035, theta=0.0",
    "INFO    : Bus 406\t: V=1.09909, theta=-24.97745 -> V=1.035, theta=0.0",
    "INFO    : Bus 407\t: V=1.09905, theta=-24.98763 -> V=1.035, theta=0.0",
    "INFO    : Bus 408\t: V=1.11042, theta=-8.77712 -> V=1.035, theta=0.0",
    "INFO    : Bus 409\t: V=1.10041, theta=-9.57755 -> V=1.035, theta=0.0",
    "INFO    : Bus 410\t: V=1.09955, theta=-9.66472 -> V=1.035, theta=0.0",
    "INFO    : Bus 411\t: V=1.10502, theta=-8.83637 -> V=1.035, theta=0.0",
    "INFO    : Bus 412\t: V=1.07381, theta=-20.21334 -> V=1.035, theta=0.0",
    "INFO    : Bus 413\t: V=1.07381, theta=-20.22655 -> V=1.035, theta=0.0",
    "INFO    : Bus 414\t: V=1.09716, theta=-25.11683 -> V=1.035, theta=0.0",
    "INFO    : Bus 415\t: V=1.09717, theta=-25.11594 -> V=1.035, theta=0.0",
    "INFO    : Bus 416\t: V=1.10317, theta=-9.97982 -> V=1.035, theta=0.0",
    "INFO    : Bus 417\t: V=1.07811, theta=-32.0508 -> V=1.035, theta=0.0",
    "INFO    : Bus 418\t: V=1.11021, theta=-9.57527 -> V=1.035, theta=0.0",
    "INFO    : Bus 419\t: V=1.07354, theta=-29.47436 -> V=1.035, theta=0.0",
    "INFO    : Bus 420\t: V=1.07345, theta=-29.47603 -> V=1.035, theta=0.0",
    "INFO    : Bus 421\t: V=1.11646, theta=-21.28062 -> V=1.035, theta=0.0",
    "INFO    : Bus 422\t: V=1.10163, theta=-22.33697 -> V=1.035, theta=0.0",
    "INFO    : Bus 423\t: V=1.09642, theta=-25.55662 -> V=1.035, theta=0.0",
    "INFO    : Bus 424\t: V=1.0755, theta=-24.20059 -> V=1.035, theta=0.0",
    "INFO    : Bus 425\t: V=1.11639, theta=-21.45858 -> V=1.035, theta=0.0",
    "INFO    : Bus 426\t: V=1.10743, theta=-20.67992 -> V=1.035, theta=0.0",
    "INFO    : Bus 427\t: V=1.11498, theta=-21.77627 -> V=1.0, theta=0.0",
    "INFO    : Bus 428\t: V=0.99609, theta=-17.61355 -> V=1.0, theta=0.0",
    "INFO    : Bus 429\t: V=1.04984, theta=-18.38193 -> V=1.035, theta=0.0",
    "INFO    : Bus 430\t: V=1.0867, theta=-22.49569 -> V=1.035, theta=0.0",
    "INFO    : Bus 431\t: V=1.1166, theta=-21.46282 -> V=1.035, theta=0.0",
    "INFO    : Bus 432\t: V=1.06763, theta=-37.49335 -> V=1.035, theta=0.0",
    "INFO    : Bus 433\t: V=1.09946, theta=-26.57919 -> V=1.035, theta=0.0",
    "INFO    : Bus 434\t: V=1.07233, theta=-31.51482 -> V=1.035, theta=0.0",
    "INFO    : Bus 435\t: V=1.11146, theta=-8.48963 -> V=1.035, theta=0.0",
    "INFO    : Bus 436\t: V=1.10812, theta=-22.00687 -> V=1.035, theta=0.0",
    "INFO    : Bus 437\t: V=1.10971, theta=-21.03804 -> V=1.035, theta=0.0",
    "INFO    : Bus 438\t: V=1.09264, theta=-28.96429 -> V=1.035, theta=0.0",
    "INFO    : Bus 439\t: V=1.11167, theta=-21.84875 -> V=1.035, theta=0.0",
    "INFO    : Bus 440\t: V=1.11208, theta=-21.47381 -> V=1.035, theta=0.0",
    "INFO    : Bus 441\t: V=1.11207, theta=-21.46844 -> V=1.035, theta=0.0",
    "INFO    : Bus 442\t: V=0.99214, theta=-22.58189 -> V=1.0, theta=0.0",
    "INFO    : Bus 443\t: V=0.99431, theta=-22.23735 -> V=1.0, theta=0.0",
    "INFO    : Bus 444\t: V=1.07101, theta=-24.70904 -> V=1.035, theta=0.0",
    "INFO    : Bus 445\t: V=1.09648, theta=-24.21165 -> V=1.035, theta=0.0",
    "INFO    : Bus 446\t: V=1.09646, theta=-24.20581 -> V=1.035, theta=0.0",
    "INFO    : Bus 447\t: V=1.11833, theta=-22.7489 -> V=1.035, theta=0.0",
    "INFO    : Bus 448\t: V=1.11835, theta=-22.75299 -> V=1.035, theta=0.0",
    "INFO    : Bus 449\t: V=1.1135, theta=-20.58702 -> V=1.035, theta=0.0",
    "INFO    : Bus 450\t: V=1.11352, theta=-20.5146 -> V=1.035, theta=0.0",
    "INFO    : Bus 451\t: V=1.11345, theta=-20.56195 -> V=1.035, theta=0.0",
    "INFO    : Bus 452\t: V=0.9815, theta=-21.30132 -> V=1.0, theta=0.0",
    "INFO    : Bus 453\t: V=1.07493, theta=-13.55774 -> V=1.035, theta=0.0",
    "INFO    : Bus 454\t: V=1.11322, theta=-26.54392 -> V=1.035, theta=0.0",
    "INFO    : Bus 455\t: V=1.11245, theta=-21.25549 -> V=1.035, theta=0.0",
    "INFO    : Bus 456\t: V=1.11895, theta=-21.84018 -> V=1.035, theta=0.0",
    "INFO    : Bus 457\t: V=1.11707, theta=-19.87229 -> V=1.035, theta=0.0",
    "INFO    : Bus 458\t: V=1.11493, theta=-20.45074 -> V=1.035, theta=0.0",
    "INFO    : Bus 459\t: V=1.11324, theta=-23.97698 -> V=1.035, theta=0.0",
    "INFO    : Bus 460\t: V=1.11307, theta=-24.01111 -> V=1.035, theta=0.0",
    "INFO    : Bus 461\t: V=1.08947, theta=-26.80247 -> V=1.035, theta=0.0",
    "INFO    : Bus 462\t: V=1.08309, theta=-28.24478 -> V=1.035, theta=0.0",
    "INFO    : Bus 463\t: V=1.08308, theta=-28.26109 -> V=1.035, theta=0.0",
    "INFO    : Bus 464\t: V=1.07792, theta=-33.59136 -> V=1.035, theta=0.0",
    "INFO    : Bus 465\t: V=1.09476, theta=-29.29305 -> V=1.035, theta=0.0",
    "INFO    : Bus 466\t: V=1.09066, theta=-25.81629 -> V=1.035, theta=0.0",
    "INFO    : Bus 467\t: V=1.09066, theta=-25.81704 -> V=1.035, theta=0.0",
    "INFO    : Bus 468\t: V=1.0882, theta=-10.89997 -> V=1.035, theta=0.0",
    "INFO    : Bus 469\t: V=1.10353, theta=-10.76078 -> V=1.035, theta=0.0",
    "INFO    : Bus 470\t: V=1.07656, theta=-35.66757 -> V=1.035, theta=0.0",
    "INFO    : Bus 471\t: V=1.0742, theta=-31.15026 -> V=1.035, theta=0.0",
    "INFO    : Bus 472\t: V=1.07482, theta=-13.01214 -> V=1.035, theta=0.0",
    "INFO    : Bus 473\t: V=1.07492, theta=-13.03123 -> V=1.035, theta=0.0",
    "INFO    : Bus 474\t: V=1.09155, theta=-25.84624 -> V=1.035, theta=0.0",
    "INFO    : Bus 475\t: V=1.11452, theta=-26.07161 -> V=1.035, theta=0.0",
    "INFO    : Bus 476\t: V=1.11563, theta=-26.15736 -> V=1.035, theta=0.0",
    "INFO    : Bus 477\t: V=1.07801, theta=-29.44179 -> V=1.035, theta=0.0",
    "INFO    : Bus 478\t: V=1.11867, theta=-25.86398 -> V=1.035, theta=0.0",
    "INFO    : Bus 479\t: V=1.10485, theta=-27.89938 -> V=1.035, theta=0.0",
    "INFO    : Bus 480\t: V=1.09236, theta=-30.23172 -> V=1.035, theta=0.0",
    "INFO    : Bus 481\t: V=1.10932, theta=-22.02454 -> V=1.035, theta=0.0",
    "INFO    : Bus 482\t: V=1.10618, theta=-12.32236 -> V=1.035, theta=0.0",
    "INFO    : Bus 483\t: V=1.10989, theta=-22.20986 -> V=1.035, theta=0.0",
    "INFO    : Bus 484\t: V=1.1131, theta=-8.35197 -> V=1.035, theta=0.0",
    "INFO    : Bus 485\t: V=1.11176, theta=-8.42251 -> V=1.035, theta=0.0",
    "INFO    : Bus 486\t: V=1.08384, theta=-2.76103 -> V=1.035, theta=0.0",
    "INFO    : Bus 487\t: V=1.08711, theta=-0.85675 -> V=1.035, theta=0.0",
    "INFO    : Bus 488\t: V=1.11617, theta=-21.61684 -> V=1.035, theta=0.0",
    "INFO    : Bus 489\t: V=1.0956, theta=-28.08122 -> V=1.035, theta=0.0",
    "INFO    : Bus 490\t: V=1.1023, theta=-11.75773 -> V=1.035, theta=0.0",
    "INFO    : Bus 491\t: V=1.12, theta=-22.70116 -> V=1.035, theta=0.0",
    "INFO    : Bus 492\t: V=1.12, theta=-21.036 -> V=1.035, theta=0.0",
    "INFO    : Bus 493\t: V=1.11534, theta=-21.41923 -> V=1.035, theta=0.0",
    "INFO    : Bus 494\t: V=1.11506, theta=-23.35769 -> V=1.035, theta=0.0",
    "INFO    : Bus 495\t: V=1.0928, theta=-24.16946 -> V=1.035, theta=0.0",
    "INFO    : Bus 496\t: V=1.09285, theta=-24.18824 -> V=1.035, theta=0.0",
    "INFO    : Bus 497\t: V=1.07716, theta=-13.69774 -> V=1.035, theta=0.0",
    "INFO    : Bus 498\t: V=1.11846, theta=-21.39756 -> V=1.035, theta=0.0",
    "INFO    : Bus 499\t: V=1.11421, theta=-20.69035 -> V=1.035, theta=0.0",
    "INFO    : Bus 500\t: V=1.09306, theta=-5.44157 -> V=1.035, theta=0.0",
    "INFO    : Bus 501\t: V=1.09739, theta=-3.76618 -> V=1.035, theta=0.0",
    "INFO    : Bus 502\t: V=1.08435, theta=-33.00907 -> V=1.035, theta=0.0",
    "INFO    : Bus 503\t: V=1.09164, theta=-5.24324 -> V=1.035, theta=0.0",
    "INFO    : Bus 504\t: V=1.11868, theta=-22.78679 -> V=1.035, theta=0.0",
    "INFO    : Bus 505\t: V=1.06713, theta=-17.1444 -> V=1.035, theta=0.0",
    "INFO    : Bus 506\t: V=1.11501, theta=-23.35699 -> V=1.035, theta=0.0",
    "INFO    : Bus 507\t: V=1.11496, theta=-23.37102 -> V=1.035, theta=0.0",
    "INFO    : Bus 508\t: V=1.08581, theta=-28.25931 -> V=1.035, theta=0.0",
    "INFO    : Bus 509\t: V=1.12, theta=-20.58167 -> V=1.035, theta=0.0",
    "INFO    : Bus 510\t: V=1.11907, theta=-22.45181 -> V=1.035, theta=0.0",
    "INFO    : Bus 511\t: V=0.99141, theta=-18.54864 -> V=1.0, theta=0.0",
    "INFO    : Bus 512\t: V=1.09404, theta=-3.59546 -> V=1.035, theta=0.0",
    "INFO    : Bus 513\t: V=1.0907, theta=-25.85667 -> V=1.035, theta=0.0",
    "INFO    : Bus 514\t: V=1.11932, theta=-22.75231 -> V=1.035, theta=0.0",
    "INFO    : Bus 515\t: V=1.09611, theta=-24.77094 -> V=1.035, theta=0.0",
    "INFO    : Bus 516\t: V=1.09612, theta=-24.75943 -> V=1.035, theta=0.0",
    "INFO    : Bus 517\t: V=1.10287, theta=-11.71836 -> V=1.035, theta=0.0",
    "INFO    : Bus 518\t: V=1.11211, theta=-26.16106 -> V=1.035, theta=0.0",
    "INFO    : Bus 519\t: V=1.10433, theta=-22.40603 -> V=1.035, theta=0.0",
    "INFO    : Bus 520\t: V=1.10425, theta=-22.41791 -> V=1.035, theta=0.0",
    "INFO    : Bus 521\t: V=1.09839, theta=-23.378 -> V=1.035, theta=0.0",
    "INFO    : Bus 522\t: V=1.10119, theta=-22.82512 -> V=1.035, theta=0.0",
    "INFO    : Bus 523\t: V=1.08343, theta=-29.18755 -> V=1.035, theta=0.0",
    "INFO    : Bus 524\t: V=1.09557, theta=-26.55654 -> V=1.035, theta=0.0",
    "INFO    : Bus 525\t: V=1.07686, theta=-24.06816 -> V=1.035, theta=0.0",
    "INFO    : Bus 526\t: V=1.10344, theta=-22.43675 -> V=1.035, theta=0.0",
    "INFO    : Bus 527\t: V=1.11076, theta=-8.56916 -> V=1.035, theta=0.0",
    "INFO    : Bus 528\t: V=1.11077, theta=-8.5692 -> V=1.035, theta=0.0",
    "INFO    : Bus 529\t: V=1.05895, theta=-3.84174 -> V=1.035, theta=0.0",
    "INFO    : Bus 530\t: V=1.11714, theta=-23.06827 -> V=1.035, theta=0.0",
    "INFO    : Bus 531\t: V=1.08468, theta=-12.97277 -> V=1.035, theta=0.0",
    "INFO    : Bus 532\t: V=1.10157, theta=-24.88004 -> V=1.035, theta=0.0",
    "INFO    : Bus 533\t: V=1.10154, theta=-24.86032 -> V=1.035, theta=0.0",
    "INFO    : Bus 534\t: V=1.11329, theta=-8.90206 -> V=1.035, theta=0.0",
    "INFO    : Bus 535\t: V=1.05984, theta=-25.24174 -> V=1.035, theta=0.0",
    "INFO    : Bus 536\t: V=1.07244, theta=-29.77812 -> V=1.035, theta=0.0",
    "INFO    : Bus 537\t: V=1.0598, theta=-3.79577 -> V=1.035, theta=0.0",
    "INFO    : Bus 538\t: V=1.05977, theta=-3.80045 -> V=1.035, theta=0.0",
    "INFO    : Bus 539\t: V=1.09657, theta=-7.7072 -> V=1.035, theta=0.0",
    "INFO    : Bus 540\t: V=1.05986, theta=-37.33915 -> V=1.035, theta=0.0",
    "INFO    : Bus 541\t: V=1.08618, theta=-0.67589 -> V=1.035, theta=0.0",
    "INFO    : Bus 542\t: V=1.08611, theta=-0.68928 -> V=1.035, theta=0.0",
    "INFO    : Bus 543\t: V=1.06077, theta=-3.71465 -> V=1.035, theta=0.0",
    "INFO    : Bus 544\t: V=1.08601, theta=-5.2078 -> V=1.035, theta=0.0",
    "INFO    : Bus 545\t: V=1.11062, theta=-8.5832 -> V=1.035, theta=0.0",
    "INFO    : Bus 546\t: V=1.11042, theta=-9.34274 -> V=1.035, theta=0.0",
    "INFO    : Bus 547\t: V=1.09632, theta=-7.50962 -> V=1.035, theta=0.0",
    "INFO    : Bus 548\t: V=1.08547, theta=-14.14671 -> V=1.035, theta=0.0",
    "INFO    : Bus 549\t: V=1.06116, theta=-25.98195 -> V=1.035, theta=0.0",
    "INFO    : Bus 550\t: V=1.0961, theta=-10.67652 -> V=1.035, theta=0.0",
    "INFO    : Bus 551\t: V=1.05945, theta=-26.24579 -> V=1.035, theta=0.0",
    "INFO    : Bus 552\t: V=1.05941, theta=-26.22045 -> V=1.035, theta=0.0",
    "INFO    : Bus 553\t: V=1.05995, theta=-25.71758 -> V=1.035, theta=0.0",
    "INFO    : Bus 554\t: V=1.06162, theta=-25.09629 -> V=1.035, theta=0.0",
    "INFO    : Bus 555\t: V=1.06161, theta=-25.0676 -> V=1.035, theta=0.0",
    "INFO    : Bus 556\t: V=1.05774, theta=-37.6437 -> V=1.035, theta=0.0",
    "INFO    : Bus 557\t: V=1.09418, theta=-26.1329 -> V=1.035, theta=0.0",
    "INFO    : Bus 558\t: V=1.11228, theta=-21.89989 -> V=1.035, theta=0.0",
    "INFO    : Bus 559\t: V=1.10196, theta=-5.89843 -> V=1.035, theta=0.0",
    "INFO    : Bus 560\t: V=1.06413, theta=-13.90507 -> V=1.035, theta=0.0",
    "INFO    : Bus 561\t: V=1.06407, theta=-13.91749 -> V=1.035, theta=0.0",
    "INFO    : Bus 562\t: V=1.07481, theta=-30.2491 -> V=1.035, theta=0.0",
    "INFO    : Bus 563\t: V=1.07489, theta=-30.26861 -> V=1.035, theta=0.0",
    "INFO    : Bus 564\t: V=1.10509, theta=-20.99867 -> V=1.035, theta=0.0",
    "INFO    : Bus 565\t: V=1.10066, theta=-25.18708 -> V=1.035, theta=0.0",
    "INFO    : Bus 566\t: V=1.09407, theta=-14.79478 -> V=1.035, theta=0.0",
    "INFO    : Bus 567\t: V=1.05369, theta=-27.6686 -> V=1.035, theta=0.0",
    "INFO    : Bus 568\t: V=1.0665, theta=-25.29114 -> V=1.035, theta=0.0",
    "INFO    : Bus 569\t: V=1.11034, theta=-14.34285 -> V=1.035, theta=0.0",
    "INFO    : Bus 570\t: V=1.11988, theta=-23.42521 -> V=1.035, theta=0.0",
    "INFO    : Bus 571\t: V=1.12, theta=-23.40645 -> V=1.035, theta=0.0",
    "INFO    : Bus 572\t: V=1.05365, theta=-28.23614 -> V=1.035, theta=0.0",
    "INFO    : Bus 573\t: V=1.0537, theta=-28.24846 -> V=1.035, theta=0.0",
    "INFO    : Bus 574\t: V=1.08106, theta=-10.52407 -> V=1.035, theta=0.0",
    "INFO    : Bus 575\t: V=1.10253, theta=-23.92372 -> V=1.035, theta=0.0",
    "INFO    : Bus 576\t: V=1.111, theta=-8.71953 -> V=1.035, theta=0.0",
    "INFO    : Bus 577\t: V=1.08763, theta=-17.86715 -> V=1.035, theta=0.0",
    "INFO    : Bus 578\t: V=1.08758, theta=-17.88842 -> V=1.035, theta=0.0",
    "INFO    : Bus 579\t: V=1.10499, theta=-9.78761 -> V=1.035, theta=0.0",
    "INFO    : Bus 580\t: V=1.10777, theta=-22.89432 -> V=1.035, theta=0.0",
    "INFO    : Bus 581\t: V=1.09343, theta=-4.29496 -> V=1.035, theta=0.0",
    "INFO    : Bus 582\t: V=1.06655, theta=-35.70157 -> V=1.035, theta=0.0",
    "INFO    : Bus 583\t: V=1.06655, theta=-35.68838 -> V=1.035, theta=0.0",
    "INFO    : Bus 584\t: V=1.06032, theta=-37.10518 -> V=1.035, theta=0.0",
    "INFO    : Bus 585\t: V=1.04975, theta=-18.4402 -> V=1.035, theta=0.0",
    "INFO    : Bus 586\t: V=1.09574, theta=-21.67892 -> V=1.035, theta=0.0",
    "INFO    : Bus 587\t: V=1.09222, theta=-34.1112 -> V=1.035, theta=0.0",
    "INFO    : Bus 588\t: V=1.11634, theta=-22.70434 -> V=1.035, theta=0.0",
    "INFO    : Bus 589\t: V=1.07941, theta=-13.63373 -> V=1.035, theta=0.0",
    "INFO    : Bus 590\t: V=1.102, theta=-22.82528 -> V=1.035, theta=0.0",
    "INFO    : Bus 591\t: V=1.11793, theta=-10.0605 -> V=1.035, theta=0.0",
    "INFO    : Bus 592\t: V=1.11031, theta=-23.89013 -> V=1.035, theta=0.0",
    "INFO    : Bus 593\t: V=1.1104, theta=-23.87954 -> V=1.035, theta=0.0",
    "INFO    : Bus 594\t: V=1.07808, theta=-31.64824 -> V=1.035, theta=0.0",
    "INFO    : Bus 595\t: V=1.04689, theta=-25.88235 -> V=1.035, theta=0.0",
    "INFO    : Bus 596\t: V=1.04682, theta=-25.88906 -> V=1.035, theta=0.0",
    "INFO    : Bus 597\t: V=1.08723, theta=-5.12045 -> V=1.035, theta=0.0",
    "INFO    : Bus 598\t: V=1.07827, theta=-9.83735 -> V=1.035, theta=0.0",
    "INFO    : Bus 599\t: V=1.08535, theta=-5.2639 -> V=1.035, theta=0.0",
    "INFO    : Bus 600\t: V=1.07711, theta=-9.94819 -> V=1.035, theta=0.0",
    "INFO    : Bus 601\t: V=1.10394, theta=-5.2008 -> V=1.035, theta=0.0",
    "INFO    : Bus 602\t: V=1.10027, theta=-5.11503 -> V=1.035, theta=0.0",
    "INFO    : Bus 603\t: V=1.11189, theta=-21.85077 -> V=1.035, theta=0.0",
    "INFO    : Bus 604\t: V=1.1119, theta=-21.85156 -> V=1.035, theta=0.0",
    "INFO    : Bus 605\t: V=1.11067, theta=-21.53484 -> V=1.035, theta=0.0",
    "INFO    : Bus 606\t: V=1.11079, theta=-21.52664 -> V=1.035, theta=0.0",
    "INFO    : Bus 607\t: V=1.09929, theta=-26.08096 -> V=1.035, theta=0.0",
    "INFO    : Bus 608\t: V=1.10468, theta=-24.42472 -> V=1.035, theta=0.0",
    "INFO    : Bus 609\t: V=1.10578, theta=-22.13255 -> V=1.035, theta=0.0",
    "INFO    : Bus 610\t: V=1.10583, theta=-22.11542 -> V=1.035, theta=0.0",
    "INFO    : Bus 611\t: V=1.1077, theta=-21.66706 -> V=1.035, theta=0.0",
    "INFO    : Bus 612\t: V=1.10756, theta=-21.69387 -> V=1.035, theta=0.0",
    "INFO    : Bus 613\t: V=1.10932, theta=-21.40634 -> V=1.035, theta=0.0",
    "INFO    : Bus 614\t: V=1.10932, theta=-21.40634 -> V=1.035, theta=0.0",
    "INFO    : Bus 615\t: V=1.10696, theta=-23.12049 -> V=1.035, theta=0.0",
    "INFO    : Bus 616\t: V=1.10716, theta=-23.10469 -> V=1.035, theta=0.0",
    "INFO    : Bus 617\t: V=1.09399, theta=-25.52262 -> V=1.035, theta=0.0",
    "INFO    : Bus 618\t: V=1.06337, theta=-13.99285 -> V=1.035, theta=0.0",
    "INFO    : Bus 619\t: V=1.05625, theta=-29.29575 -> V=1.035, theta=0.0",
    "INFO    : Bus 620\t: V=1.11036, theta=-21.89423 -> V=1.035, theta=0.0",
    "INFO    : Bus 621\t: V=1.11049, theta=-21.88581 -> V=1.035, theta=0.0",
    "INFO    : Bus 622\t: V=1.10561, theta=-22.02831 -> V=1.035, theta=0.0",
    "INFO    : Bus 623\t: V=1.10561, theta=-22.03969 -> V=1.035, theta=0.0",
    "INFO    : Bus 624\t: V=1.11166, theta=-22.72982 -> V=1.035, theta=0.0",
    "INFO    : Bus 625\t: V=1.10546, theta=-22.26791 -> V=1.035, theta=0.0",
    "INFO    : Bus 626\t: V=1.10709, theta=-21.80951 -> V=1.035, theta=0.0",
    "INFO    : Bus 627\t: V=1.107, theta=-21.83261 -> V=1.035, theta=0.0",
    "INFO    : Bus 628\t: V=1.06841, theta=-37.52111 -> V=1.035, theta=0.0",
    "INFO    : Bus 629\t: V=1.10865, theta=-21.91491 -> V=1.035, theta=0.0",
    "INFO    : Bus 630\t: V=1.10982, theta=-21.00877 -> V=1.035, theta=0.0",
    "INFO    : Bus 631\t: V=1.09935, theta=-5.75557 -> V=1.035, theta=0.0",
    "INFO    : Bus 632\t: V=1.09938, theta=-5.76729 -> V=1.035, theta=0.0",
    "INFO    : Bus 633\t: V=1.11166, theta=-9.05132 -> V=1.035, theta=0.0",
    "INFO    : Bus 634\t: V=1.09423, theta=-25.68265 -> V=1.035, theta=0.0",
    "INFO    : Bus 635\t: V=1.1119, theta=-21.60699 -> V=1.035, theta=0.0",
    "INFO    : Bus 636\t: V=1.11196, theta=-21.59898 -> V=1.035, theta=0.0",
    "INFO    : Bus 637\t: V=1.09902, theta=-27.6085 -> V=1.035, theta=0.0",
    "INFO    : Bus 638\t: V=1.10563, theta=-22.39886 -> V=1.035, theta=0.0",
    "INFO    : Bus 639\t: V=1.11118, theta=-21.55175 -> V=1.035, theta=0.0",
    "INFO    : Bus 640\t: V=1.10055, theta=-23.35128 -> V=1.035, theta=0.0",
    "INFO    : Bus 641\t: V=1.09676, theta=-22.40812 -> V=1.035, theta=0.0",
    "INFO    : Bus 642\t: V=1.10943, theta=-21.38619 -> V=1.035, theta=0.0",
    "INFO    : Bus 643\t: V=1.10944, theta=-21.4206 -> V=1.035, theta=0.0",
    "INFO    : Bus 644\t: V=1.10609, theta=-22.34901 -> V=1.035, theta=0.0",
    "INFO    : Bus 645\t: V=1.10602, theta=-22.36046 -> V=1.035, theta=0.0",
    "INFO    : Bus 646\t: V=1.06239, theta=-25.13287 -> V=1.035, theta=0.0",
    "INFO    : Bus 647\t: V=1.06223, theta=-25.15475 -> V=1.035, theta=0.0",
    "INFO    : Bus 648\t: V=1.08329, theta=-7.56075 -> V=1.035, theta=0.0",
    "INFO    : Bus 649\t: V=1.08334, theta=-7.57869 -> V=1.035, theta=0.0",
    "INFO    : Bus 650\t: V=1.11184, theta=-22.75451 -> V=1.035, theta=0.0",
    "INFO    : Bus 651\t: V=1.11192, theta=-22.74205 -> V=1.035, theta=0.0",
    "INFO    : Bus 652\t: V=1.1118, theta=-22.73084 -> V=1.035, theta=0.0",
    "INFO    : Bus 653\t: V=1.1119, theta=-22.72558 -> V=1.035, theta=0.0",
    "INFO    : Bus 654\t: V=1.11346, theta=-20.88655 -> V=1.035, theta=0.0",
    "INFO    : Bus 655\t: V=1.11343, theta=-20.88751 -> V=1.035, theta=0.0",
    "INFO    : Bus 656\t: V=1.10812, theta=-21.93651 -> V=1.035, theta=0.0",
    "INFO    : Bus 657\t: V=1.10813, theta=-21.92899 -> V=1.035, theta=0.0",
    "INFO    : Bus 658\t: V=1.10035, theta=-23.13994 -> V=1.035, theta=0.0",
    "INFO    : Bus 659\t: V=1.10042, theta=-23.11961 -> V=1.035, theta=0.0",
    "INFO    : Bus 660\t: V=1.08562, theta=-7.39669 -> V=1.035, theta=0.0",
    "INFO    : Bus 661\t: V=1.0589, theta=-25.33909 -> V=1.035, theta=0.0",
    "INFO    : Bus 662\t: V=1.0588, theta=-25.35143 -> V=1.035, theta=0.0",
    "INFO    : Bus 663\t: V=1.11176, theta=-22.76625 -> V=1.035, theta=0.0",
    "INFO    : Bus 664\t: V=1.10415, theta=-22.43518 -> V=1.035, theta=0.0",
    "INFO    : Bus 665\t: V=1.10993, theta=-21.75753 -> V=1.035, theta=0.0",
    "INFO    : Bus 666\t: V=1.10717, theta=-21.70448 -> V=1.035, theta=0.0",
    "INFO    : Bus 667\t: V=1.10733, theta=-21.66598 -> V=1.035, theta=0.0",
    "INFO    : Bus 668\t: V=1.10741, theta=-21.65087 -> V=1.035, theta=0.0",
    "INFO    : Bus 669\t: V=1.11762, theta=-22.89683 -> V=1.035, theta=0.0",
    "INFO    : Bus 670\t: V=1.11956, theta=-20.97845 -> V=1.035, theta=0.0",
    "INFO    : Bus 671\t: V=1.12, theta=-20.55445 -> V=1.035, theta=0.0",
    "INFO    : Bus 672\t: V=1.11891, theta=-20.62601 -> V=1.035, theta=0.0",
    "INFO    : Bus 673\t: V=1.11833, theta=-21.05906 -> V=1.035, theta=0.0",
    "INFO    : Bus 674\t: V=1.11039, theta=-22.69626 -> V=1.035, theta=0.0",
    "INFO    : Bus 675\t: V=1.11029, theta=-22.6886 -> V=1.035, theta=0.0",
    "INFO    : Bus 676\t: V=1.10727, theta=-21.75286 -> V=1.035, theta=0.0",
    "INFO    : Bus 677\t: V=1.10728, theta=-21.74318 -> V=1.035, theta=0.0",
    "INFO    : Bus 678\t: V=1.1137, theta=-21.43943 -> V=1.035, theta=0.0",
    "INFO    : Bus 679\t: V=1.11388, theta=-21.40897 -> V=1.035, theta=0.0",
    "INFO    : Bus 680\t: V=1.10196, theta=-22.33808 -> V=1.035, theta=0.0",
    "INFO    : Bus 681\t: V=1.10173, theta=-22.35202 -> V=1.035, theta=0.0",
    "INFO    : Bus 682\t: V=1.11233, theta=-22.69223 -> V=1.035, theta=0.0",
    "INFO    : Bus 683\t: V=1.1076, theta=-21.75499 -> V=1.035, theta=0.0",
    "INFO    : Bus 684\t: V=1.10943, theta=-21.87098 -> V=1.035, theta=0.0",
    "INFO    : Bus 685\t: V=1.10954, theta=-21.87064 -> V=1.035, theta=0.0",
    "INFO    : Bus 686\t: V=1.10923, theta=-21.58489 -> V=1.035, theta=0.0",
    "INFO    : Bus 687\t: V=1.10919, theta=-21.58157 -> V=1.035, theta=0.0",
    "INFO    : Bus 688\t: V=1.11274, theta=-21.52199 -> V=1.035, theta=0.0",
    "INFO    : Bus 689\t: V=1.11262, theta=-21.53978 -> V=1.035, theta=0.0",
    "INFO    : Bus 690\t: V=1.1103, theta=-22.18323 -> V=1.035, theta=0.0",
    "INFO    : Bus 691\t: V=1.11027, theta=-22.16534 -> V=1.035, theta=0.0",
    "INFO    : Bus 692\t: V=1.09872, theta=-23.35898 -> V=1.035, theta=0.0",
    "INFO    : Bus 693\t: V=1.10577, theta=-22.06071 -> V=1.035, theta=0.0",
    "INFO    : Bus 694\t: V=1.08197, theta=-29.21921 -> V=1.035, theta=0.0",
    "INFO    : Bus 695\t: V=1.08171, theta=-35.73711 -> V=1.035, theta=0.0",
    "INFO    : Bus 696\t: V=1.08741, theta=-28.75188 -> V=1.035, theta=0.0",
    "INFO    : Bus 697\t: V=1.07972, theta=-29.34716 -> V=1.035, theta=0.0",
    "INFO    : Bus 698\t: V=1.07968, theta=-29.35127 -> V=1.035, theta=0.0",
    "INFO    : Bus 699\t: V=1.03708, theta=-26.12134 -> V=1.035, theta=0.0",
    "INFO    : Bus 700\t: V=1.11463, theta=-22.69045 -> V=1.035, theta=0.0",
    "INFO    : Bus 701\t: V=1.11138, theta=-21.84607 -> V=1.035, theta=0.0",
    "INFO    : Bus 702\t: V=1.11468, theta=-22.65396 -> V=1.035, theta=0.0",
    "INFO    : Bus 703\t: V=1.08109, theta=-28.77104 -> V=1.035, theta=0.0",
    "INFO    : Bus 704\t: V=1.11162, theta=-9.68159 -> V=1.035, theta=0.0",
    "INFO    : Bus 705\t: V=1.11455, theta=-26.0701 -> V=1.035, theta=0.0",
    "INFO    : Bus 706\t: V=1.11564, theta=-26.15654 -> V=1.035, theta=0.0",
    "INFO    : Bus 707\t: V=1.09639, theta=-32.36815 -> V=1.035, theta=0.0",
    "INFO    : Bus 708\t: V=1.11648, theta=-21.30155 -> V=1.035, theta=0.0",
    "INFO    : Bus 709\t: V=1.10865, theta=-22.32118 -> V=1.035, theta=0.0",
    "INFO    : Bus 710\t: V=1.10202, theta=-25.02695 -> V=1.035, theta=0.0",
    "INFO    : Bus 711\t: V=1.1104, theta=-8.77322 -> V=1.035, theta=0.0",
    "INFO    : Bus 712\t: V=1.11654, theta=-21.27512 -> V=1.035, theta=0.0",
    "INFO    : Bus 713\t: V=1.10172, theta=-22.33132 -> V=1.035, theta=0.0",
    "INFO    : Bus 714\t: V=1.07555, theta=-24.19726 -> V=1.035, theta=0.0",
    "INFO    : Bus 715\t: V=1.10877, theta=-21.95119 -> V=1.035, theta=0.0",
    "INFO    : Bus 716\t: V=1.1097, theta=-21.03794 -> V=1.035, theta=0.0",
    "INFO    : Bus 717\t: V=1.0613, theta=-3.66032 -> V=1.035, theta=0.0",
    "INFO    : Bus 718\t: V=1.11067, theta=-8.57952 -> V=1.035, theta=0.0",
    "INFO    : Bus 719\t: V=1.08629, theta=-0.55494 -> V=1.035, theta=0.0",
    "INFO    : Bus 720\t: V=1.0612, theta=-25.98041 -> V=1.035, theta=0.0",
    "INFO    : Bus 721\t: V=1.0665, theta=-25.29114 -> V=1.035, theta=0.0",
    "INFO    : Bus 722\t: V=1.10788, theta=-22.88028 -> V=1.035, theta=0.0",
    "INFO    : Bus 723\t: V=1.09376, theta=-4.25393 -> V=1.035, theta=0.0",
    "INFO    : Bus 724\t: V=1.09929, theta=-26.08096 -> V=1.035, theta=0.0",
    "INFO    : Bus 725\t: V=1.08526, theta=-23.36466 -> V=1.035, theta=0.0",
    "INFO    : Bus 726\t: V=1.11347, theta=-8.88814 -> V=1.035, theta=0.0",
    "INFO    : Bus 727\t: V=1.11692, theta=-8.70785 -> V=1.035, theta=0.0",
    "INFO    : Bus 728\t: V=1.11226, theta=-21.90887 -> V=1.035, theta=0.0",
    "INFO    : Bus 729\t: V=1.09987, theta=-23.4175 -> V=1.035, theta=0.0",
    "INFO    : Bus 730\t: V=1.08487, theta=-23.41286 -> V=1.035, theta=0.0",
    "INFO    : Bus 731\t: V=1.10578, theta=-27.12989 -> V=1.035, theta=0.0",
    "INFO    : Bus 732\t: V=1.08916, theta=-29.05207 -> V=1.035, theta=0.0",
    "INFO    : Bus 733\t: V=1.08921, theta=-29.05079 -> V=1.035, theta=0.0",
    "INFO    : Bus 734\t: V=1.08043, theta=-9.06083 -> V=1.035, theta=0.0",
    "INFO    : Bus 735\t: V=1.0952, theta=-10.05171 -> V=1.035, theta=0.0",
    "INFO    : Bus 736\t: V=1.09535, theta=-10.05951 -> V=1.035, theta=0.0",
    "INFO    : Bus 737\t: V=1.11554, theta=-8.95113 -> V=1.035, theta=0.0",
    "INFO    : Bus 738\t: V=1.12, theta=-10.31834 -> V=1.035, theta=0.0",
    "INFO    : Bus 739\t: V=1.08881, theta=-0.67165 -> V=1.035, theta=0.0",
    "INFO    : Bus 740\t: V=1.08868, theta=-10.34024 -> V=1.035, theta=0.0",
    "INFO    : Bus 741\t: V=1.07624, theta=-3.6009 -> V=1.035, theta=0.0",
    "INFO    : Bus 742\t: V=1.07625, theta=-3.59964 -> V=1.035, theta=0.0",
    "INFO    : Bus 743\t: V=1.1113, theta=-8.57755 -> V=1.035, theta=0.0",
    "INFO    : Bus 744\t: V=1.1076, theta=-22.20683 -> V=1.035, theta=0.0",
    "INFO    : Bus 745\t: V=1.10748, theta=-22.22434 -> V=1.035, theta=0.0",
    "INFO    : Bus 746\t: V=1.1087, theta=-21.82404 -> V=1.035, theta=0.0",
    "INFO    : Bus 747\t: V=1.10876, theta=-21.85166 -> V=1.035, theta=0.0",
    "INFO    : Bus 748\t: V=1.08388, theta=-13.5802 -> V=1.035, theta=0.0",
    "INFO    : Bus 749\t: V=1.08468, theta=-28.18713 -> V=1.035, theta=0.0",
    "INFO    : Bus 750\t: V=1.11684, theta=-8.71406 -> V=1.035, theta=0.0",
    "INFO    : Bus 751\t: V=1.05469, theta=-29.16845 -> V=1.035, theta=0.0",
    "INFO    : Bus 752\t: V=1.09731, theta=-25.26461 -> V=1.035, theta=0.0",
    "INFO    : Bus 753\t: V=1.09664, theta=-24.41029 -> V=1.035, theta=0.0",
    "INFO    : Bus 754\t: V=1.0966, theta=-24.40938 -> V=1.035, theta=0.0",
    "INFO    : Bus 755\t: V=1.11233, theta=-14.23434 -> V=1.035, theta=0.0",
    "INFO    : Bus 756\t: V=1.11233, theta=-14.22901 -> V=1.035, theta=0.0",
    "INFO    : Bus 757\t: V=1.09117, theta=-14.3704 -> V=1.035, theta=0.0",
    "INFO    : Bus 758\t: V=1.10116, theta=-15.73552 -> V=1.035, theta=0.0",
    "INFO    : Bus 759\t: V=1.08908, theta=-14.93788 -> V=1.035, theta=0.0",
    "INFO    : Bus 760\t: V=1.09894, theta=-15.49167 -> V=1.035, theta=0.0",
    "INFO    : Bus 761\t: V=1.09617, theta=-13.71927 -> V=1.035, theta=0.0",
    "INFO    : Bus 762\t: V=1.09616, theta=-13.7245 -> V=1.035, theta=0.0",
    "INFO    : Bus 763\t: V=1.09874, theta=-16.03872 -> V=1.035, theta=0.0",
    "INFO    : Bus 764\t: V=1.09628, theta=-14.58675 -> V=1.035, theta=0.0",
    "INFO    : Bus 765\t: V=1.06798, theta=-14.27619 -> V=1.035, theta=0.0",
    "INFO    : Bus 766\t: V=1.09745, theta=-14.44931 -> V=1.035, theta=0.0",
    "INFO    : Bus 767\t: V=1.09655, theta=-14.57814 -> V=1.035, theta=0.0",
    "INFO    : Bus 768\t: V=1.08342, theta=-14.32146 -> V=1.035, theta=0.0",
    "INFO    : Bus 769\t: V=1.08335, theta=-14.32507 -> V=1.035, theta=0.0",
    "INFO    : Bus 770\t: V=1.05137, theta=-23.94645 -> V=1.035, theta=0.0",
    "INFO    : Bus 771\t: V=1.05142, theta=-23.95216 -> V=1.035, theta=0.0",
    "INFO    : Bus 772\t: V=1.0505, theta=-23.84319 -> V=1.035, theta=0.0",
    "INFO    : Bus 773\t: V=1.08559, theta=-15.95323 -> V=1.035, theta=0.0",
    "INFO    : Bus 774\t: V=1.08434, theta=-16.2975 -> V=1.035, theta=0.0",
    "INFO    : Bus 775\t: V=1.09432, theta=-15.83936 -> V=1.035, theta=0.0",
    "INFO    : Bus 776\t: V=1.09437, theta=-15.83323 -> V=1.035, theta=0.0",
    "INFO    : Bus 777\t: V=1.09733, theta=-11.31239 -> V=1.035, theta=0.0",
    "INFO    : Bus 778\t: V=1.09837, theta=-11.29904 -> V=1.035, theta=0.0",
    "INFO    : Bus 779\t: V=1.10217, theta=-15.17302 -> V=1.035, theta=0.0",
    "INFO    : Bus 780\t: V=1.08821, theta=-15.00564 -> V=1.035, theta=0.0",
    "INFO    : Bus 781\t: V=1.09369, theta=-16.54066 -> V=1.035, theta=0.0",
    "INFO    : Bus 782\t: V=1.09371, theta=-16.53974 -> V=1.035, theta=0.0",
    "INFO    : Bus 783\t: V=1.0934, theta=-16.55532 -> V=1.035, theta=0.0",
    "INFO    : Bus 784\t: V=1.09521, theta=-16.52262 -> V=1.035, theta=0.0",
    "INFO    : Bus 785\t: V=1.10515, theta=-12.01623 -> V=1.035, theta=0.0",
    "INFO    : Bus 786\t: V=1.1051, theta=-12.017 -> V=1.035, theta=0.0",
    "INFO    : Bus 787\t: V=1.09532, theta=-16.52768 -> V=1.035, theta=0.0",
    "INFO    : Bus 788\t: V=1.09157, theta=-13.90702 -> V=1.035, theta=0.0",
    "INFO    : Bus 789\t: V=1.09641, theta=-16.36203 -> V=1.035, theta=0.0",
    "INFO    : Bus 790\t: V=1.09636, theta=-16.38251 -> V=1.035, theta=0.0",
    "INFO    : Bus 791\t: V=1.09479, theta=-11.90942 -> V=1.035, theta=0.0",
    "INFO    : Bus 792\t: V=1.09478, theta=-16.5767 -> V=1.035, theta=0.0",
    "INFO    : Bus 793\t: V=1.08691, theta=-16.28527 -> V=1.035, theta=0.0",
    "INFO    : Bus 794\t: V=1.10246, theta=-14.32193 -> V=1.035, theta=0.0",
    "INFO    : Bus 795\t: V=1.07731, theta=-13.42535 -> V=1.035, theta=0.0",
    "INFO    : Bus 796\t: V=1.09264, theta=-14.43293 -> V=1.035, theta=0.0",
    "INFO    : Bus 797\t: V=1.09884, theta=-10.18895 -> V=1.035, theta=0.0",
    "INFO    : Bus 798\t: V=1.11549, theta=-12.02448 -> V=1.035, theta=0.0",
    "INFO    : Bus 799\t: V=1.09141, theta=-14.20951 -> V=1.035, theta=0.0",
    "INFO    : Bus 800\t: V=1.09851, theta=-19.24562 -> V=1.035, theta=0.0",
    "INFO    : Bus 801\t: V=1.06826, theta=-15.14378 -> V=1.035, theta=0.0",
    "INFO    : Bus 802\t: V=1.06677, theta=-14.81439 -> V=1.035, theta=0.0",
    "INFO    : Bus 803\t: V=1.10692, theta=-10.77173 -> V=1.035, theta=0.0",
    "INFO    : Bus 804\t: V=1.10694, theta=-14.90899 -> V=1.035, theta=0.0",
    "INFO    : Bus 805\t: V=1.09242, theta=-14.11984 -> V=1.035, theta=0.0",
    "INFO    : Bus 806\t: V=1.10996, theta=-10.57757 -> V=1.035, theta=0.0",
    "INFO    : Bus 807\t: V=1.07072, theta=-15.32937 -> V=1.035, theta=0.0",
    "INFO    : Bus 808\t: V=1.09831, theta=-15.46461 -> V=1.035, theta=0.0",
    "INFO    : Bus 809\t: V=1.09858, theta=-15.44595 -> V=1.035, theta=0.0",
    "INFO    : Bus 810\t: V=1.11413, theta=-12.17435 -> V=1.035, theta=0.0",
    "INFO    : Bus 811\t: V=1.10019, theta=-14.20825 -> V=1.035, theta=0.0",
    "INFO    : Bus 812\t: V=1.09903, theta=-14.28187 -> V=1.035, theta=0.0",
    "INFO    : Bus 813\t: V=1.11377, theta=-12.19445 -> V=1.035, theta=0.0",
    "INFO    : Bus 814\t: V=1.0927, theta=-13.87025 -> V=1.035, theta=0.0",
    "INFO    : Bus 815\t: V=1.08815, theta=-14.65039 -> V=1.035, theta=0.0",
    "INFO    : Bus 816\t: V=1.05237, theta=-24.19531 -> V=1.035, theta=0.0",
    "INFO    : Bus 817\t: V=1.08758, theta=-14.87971 -> V=1.035, theta=0.0",
    "INFO    : Bus 818\t: V=1.09246, theta=-14.20015 -> V=1.035, theta=0.0",
    "INFO    : Bus 819\t: V=1.10193, theta=-14.71825 -> V=1.035, theta=0.0",
    "INFO    : Bus 820\t: V=1.08071, theta=-16.92293 -> V=1.035, theta=0.0",
    "INFO    : Bus 821\t: V=1.08777, theta=-11.0974 -> V=1.035, theta=0.0",
    "INFO    : Bus 822\t: V=1.0885, theta=-11.33603 -> V=1.035, theta=0.0",
    "INFO    : Bus 823\t: V=1.07774, theta=-15.397 -> V=1.035, theta=0.0",
    "INFO    : Bus 824\t: V=1.09435, theta=-14.86859 -> V=1.035, theta=0.0",
    "INFO    : Bus 825\t: V=1.05306, theta=-23.86861 -> V=1.035, theta=0.0",
    "INFO    : Bus 826\t: V=1.08546, theta=-16.19645 -> V=1.035, theta=0.0",
    "INFO    : Bus 827\t: V=1.10134, theta=-14.94335 -> V=1.035, theta=0.0",
    "INFO    : Bus 828\t: V=1.1064, theta=-12.10971 -> V=1.035, theta=0.0",
    "INFO    : Bus 829\t: V=1.08285, theta=-16.60165 -> V=1.035, theta=0.0",
    "INFO    : Bus 830\t: V=1.09248, theta=-12.87152 -> V=1.035, theta=0.0",
    "INFO    : Bus 831\t: V=1.10146, theta=-12.45877 -> V=1.035, theta=0.0",
    "INFO    : Bus 832\t: V=1.12, theta=-13.23249 -> V=1.035, theta=0.0",
    "INFO    : Bus 833\t: V=1.08532, theta=-18.45881 -> V=1.035, theta=0.0",
    "INFO    : Bus 834\t: V=1.09204, theta=-13.16595 -> V=1.035, theta=0.0",
    "INFO    : Bus 835\t: V=1.0941, theta=-15.85684 -> V=1.035, theta=0.0",
    "INFO    : Bus 836\t: V=1.09311, theta=-13.1228 -> V=1.035, theta=0.0",
    "INFO    : Bus 837\t: V=1.09042, theta=-13.1076 -> V=1.035, theta=0.0",
    "INFO    : Bus 838\t: V=1.09067, theta=-13.2143 -> V=1.035, theta=0.0",
    "INFO    : Bus 839\t: V=1.09059, theta=-13.39063 -> V=1.035, theta=0.0",
    "INFO    : Bus 840\t: V=1.09311, theta=-13.12298 -> V=1.035, theta=0.0",
    "INFO    : Bus 841\t: V=1.09906, theta=-10.88377 -> V=1.035, theta=0.0",
    "INFO    : Bus 842\t: V=1.10252, theta=-12.50072 -> V=1.035, theta=0.0",
    "INFO    : Bus 843\t: V=1.08498, theta=-16.46804 -> V=1.035, theta=0.0",
    "INFO    : Bus 844\t: V=1.10258, theta=-14.81488 -> V=1.035, theta=0.0",
    "INFO    : Bus 845\t: V=1.09126, theta=-14.07393 -> V=1.035, theta=0.0",
    "INFO    : Bus 846\t: V=1.12, theta=-13.23249 -> V=1.035, theta=0.0",
    "INFO    : Bus 847\t: V=1.12, theta=-13.24036 -> V=1.035, theta=0.0",
    "INFO    : Bus 848\t: V=1.09058, theta=-13.277 -> V=1.035, theta=0.0",
    "INFO    : Bus 849\t: V=1.09313, theta=-13.11989 -> V=1.035, theta=0.0",
    "INFO    : Bus 850\t: V=1.0783, theta=-15.36808 -> V=1.035, theta=0.0",
    "INFO    : Bus 851\t: V=1.08874, theta=-14.76128 -> V=1.035, theta=0.0",
    "INFO    : Bus 852\t: V=1.08876, theta=-14.76704 -> V=1.035, theta=0.0",
    "INFO    : Bus 853\t: V=1.07853, theta=-15.36127 -> V=1.035, theta=0.0",
    "INFO    : Bus 854\t: V=1.07804, theta=-15.36675 -> V=1.035, theta=0.0",
    "INFO    : Bus 855\t: V=1.07809, theta=-15.35968 -> V=1.035, theta=0.0",
    "INFO    : Bus 856\t: V=1.0785, theta=-15.36477 -> V=1.035, theta=0.0",
    "INFO    : Bus 857\t: V=1.08494, theta=-15.00908 -> V=1.035, theta=0.0",
    "INFO    : Bus 858\t: V=1.07052, theta=-14.24705 -> V=1.035, theta=0.0",
    "INFO    : Bus 859\t: V=1.0703, theta=-14.19169 -> V=1.035, theta=0.0",
    "INFO    : Bus 860\t: V=1.09667, theta=-15.8532 -> V=1.035, theta=0.0",
    "INFO    : Bus 861\t: V=1.07024, theta=-14.16626 -> V=1.035, theta=0.0",
    "INFO    : Bus 862\t: V=1.10071, theta=-9.16268 -> V=1.035, theta=0.0",
    "INFO    : Bus 863\t: V=1.08994, theta=-13.43913 -> V=1.035, theta=0.0",
    "INFO    : Bus 864\t: V=1.11206, theta=-13.82815 -> V=1.035, theta=0.0",
    "INFO    : Bus 865\t: V=1.08547, theta=-14.93934 -> V=1.035, theta=0.0",
    "INFO    : Bus 866\t: V=1.07824, theta=-17.18443 -> V=1.035, theta=0.0",
    "INFO    : Bus 867\t: V=1.09513, theta=-16.71111 -> V=1.035, theta=0.0",
    "INFO    : Bus 868\t: V=1.10078, theta=-15.78233 -> V=1.035, theta=0.0",
    "INFO    : Bus 869\t: V=1.10965, theta=-14.65888 -> V=1.035, theta=0.0",
    "INFO    : Bus 870\t: V=1.11642, theta=-13.79551 -> V=1.035, theta=0.0",
    "INFO    : Bus 871\t: V=1.11633, theta=-13.81955 -> V=1.035, theta=0.0",
    "INFO    : Bus 872\t: V=1.10913, theta=-12.39134 -> V=1.035, theta=0.0",
    "INFO    : Bus 873\t: V=1.09591, theta=-14.47744 -> V=1.035, theta=0.0",
    "INFO    : Bus 874\t: V=1.10863, theta=-12.41744 -> V=1.035, theta=0.0",
    "INFO    : Bus 875\t: V=1.10892, theta=-14.6004 -> V=1.035, theta=0.0",
    "INFO    : Bus 876\t: V=1.10874, theta=-14.5955 -> V=1.035, theta=0.0",
    "INFO    : Bus 877\t: V=1.10888, theta=-14.64944 -> V=1.035, theta=0.0",
    "INFO    : Bus 878\t: V=1.10704, theta=-14.94006 -> V=1.035, theta=0.0",
    "INFO    : Bus 879\t: V=1.09129, theta=-14.64166 -> V=1.035, theta=0.0",
    "INFO    : Bus 880\t: V=1.05376, theta=-24.50762 -> V=1.035, theta=0.0",
    "INFO    : Bus 881\t: V=1.08544, theta=-14.94164 -> V=1.035, theta=0.0",
    "INFO    : Bus 882\t: V=1.10917, theta=-14.70738 -> V=1.035, theta=0.0",
    "INFO    : Bus 883\t: V=1.10907, theta=-14.73997 -> V=1.035, theta=0.0",
    "INFO    : Bus 884\t: V=1.0733, theta=-19.52094 -> V=1.035, theta=0.0",
    "INFO    : Bus 885\t: V=1.10603, theta=-15.07583 -> V=1.035, theta=0.0",
    "INFO    : Bus 886\t: V=1.10878, theta=-14.47766 -> V=1.035, theta=0.0",
    "INFO    : Bus 887\t: V=1.10588, theta=-15.10271 -> V=1.035, theta=0.0",
    "INFO    : Bus 888\t: V=1.10948, theta=-14.60398 -> V=1.035, theta=0.0",
    "INFO    : Bus 889\t: V=1.10954, theta=-14.59737 -> V=1.035, theta=0.0",
    "INFO    : Bus 890\t: V=1.1085, theta=-14.50521 -> V=1.035, theta=0.0",
    "INFO    : Bus 891\t: V=1.11012, theta=-14.38512 -> V=1.035, theta=0.0",
    "INFO    : Bus 892\t: V=1.109, theta=-14.60809 -> V=1.035, theta=0.0",
    "INFO    : Bus 893\t: V=1.10501, theta=-12.0116 -> V=1.035, theta=0.0",
    "INFO    : Bus 894\t: V=1.10518, theta=-11.98281 -> V=1.035, theta=0.0",
    "INFO    : Bus 895\t: V=1.08394, theta=-17.86608 -> V=1.035, theta=0.0",
    "INFO    : Bus 896\t: V=1.08536, theta=-13.14104 -> V=1.035, theta=0.0",
    "INFO    : Bus 897\t: V=1.10166, theta=-6.64042 -> V=1.035, theta=0.0",
    "INFO    : Bus 898\t: V=1.05769, theta=-22.39517 -> V=1.035, theta=0.0",
    "INFO    : Bus 899\t: V=1.07374, theta=-17.31346 -> V=1.035, theta=0.0",
    "INFO    : Bus 900\t: V=1.09059, theta=-14.58572 -> V=1.035, theta=0.0",
    "INFO    : Bus 901\t: V=1.10546, theta=-17.90102 -> V=1.035, theta=0.0",
    "INFO    : Bus 902\t: V=1.1105, theta=-14.35972 -> V=1.035, theta=0.0",
    "INFO    : Bus 903\t: V=1.1106, theta=-14.35154 -> V=1.035, theta=0.0",
    "INFO    : Bus 904\t: V=1.10203, theta=-11.30376 -> V=1.035, theta=0.0",
    "INFO    : Bus 905\t: V=1.08536, theta=-13.14104 -> V=1.035, theta=0.0",
    "INFO    : Bus 906\t: V=1.08538, theta=-13.14233 -> V=1.035, theta=0.0",
    "INFO    : Bus 907\t: V=1.10563, theta=-11.00249 -> V=1.035, theta=0.0",
    "INFO    : Bus 908\t: V=1.10489, theta=-11.04678 -> V=1.035, theta=0.0",
    "INFO    : Bus 909\t: V=1.0952, theta=-12.0695 -> V=1.035, theta=0.0",
    "INFO    : Bus 910\t: V=1.07919, theta=-17.08155 -> V=1.035, theta=0.0",
    "INFO    : Bus 911\t: V=1.08707, theta=-16.37536 -> V=1.035, theta=0.0",
    "INFO    : Bus 912\t: V=1.1019, theta=-12.318 -> V=1.035, theta=0.0",
    "INFO    : Bus 913\t: V=1.06654, theta=-14.97926 -> V=1.035, theta=0.0",
    "INFO    : Bus 914\t: V=1.11132, theta=-12.47275 -> V=1.035, theta=0.0",
    "INFO    : Bus 915\t: V=1.09641, theta=-11.98927 -> V=1.035, theta=0.0",
    "INFO    : Bus 916\t: V=1.09854, theta=-16.08218 -> V=1.035, theta=0.0",
    "INFO    : Bus 917\t: V=1.08834, theta=-14.50978 -> V=1.035, theta=0.0",
    "INFO    : Bus 918\t: V=1.09251, theta=-16.17222 -> V=1.035, theta=0.0",
    "INFO    : Bus 919\t: V=1.10862, theta=-12.21013 -> V=1.035, theta=0.0",
    "INFO    : Bus 920\t: V=1.08216, theta=-13.47064 -> V=1.035, theta=0.0",
    "INFO    : Bus 921\t: V=1.09795, theta=-13.16433 -> V=1.035, theta=0.0",
    "INFO    : Bus 922\t: V=1.09521, theta=-13.59872 -> V=1.035, theta=0.0",
    "INFO    : Bus 923\t: V=1.09529, theta=-13.56424 -> V=1.035, theta=0.0",
    "INFO    : Bus 924\t: V=1.09496, theta=-13.64783 -> V=1.035, theta=0.0",
    "INFO    : Bus 925\t: V=1.10732, theta=-11.51115 -> V=1.035, theta=0.0",
    "INFO    : Bus 926\t: V=1.09882, theta=-10.97658 -> V=1.035, theta=0.0",
    "INFO    : Bus 927\t: V=1.09881, theta=-10.97635 -> V=1.035, theta=0.0",
    "INFO    : Bus 928\t: V=1.095, theta=-13.6391 -> V=1.035, theta=0.0",
    "INFO    : Bus 929\t: V=1.09201, theta=-13.97078 -> V=1.035, theta=0.0",
    "INFO    : Bus 930\t: V=1.09292, theta=-13.93131 -> V=1.035, theta=0.0",
    "INFO    : Bus 931\t: V=1.09119, theta=-14.27046 -> V=1.035, theta=0.0",
    "INFO    : Bus 932\t: V=1.08126, theta=-18.7645 -> V=1.035, theta=0.0",
    "INFO    : Bus 933\t: V=1.08413, theta=-14.39872 -> V=1.035, theta=0.0",
    "INFO    : Bus 934\t: V=1.11698, theta=-10.01944 -> V=1.035, theta=0.0",
    "INFO    : Bus 935\t: V=1.11696, theta=-10.03314 -> V=1.035, theta=0.0",
    "INFO    : Bus 936\t: V=1.09445, theta=-14.07369 -> V=1.035, theta=0.0",
    "INFO    : Bus 937\t: V=1.09907, theta=-10.85671 -> V=1.035, theta=0.0",
    "INFO    : Bus 938\t: V=1.10528, theta=-14.16874 -> V=1.035, theta=0.0",
    "INFO    : Bus 939\t: V=1.09949, theta=-14.34084 -> V=1.035, theta=0.0",
    "INFO    : Bus 940\t: V=1.08393, theta=-16.43697 -> V=1.035, theta=0.0",
    "INFO    : Bus 941\t: V=1.08391, theta=-16.48641 -> V=1.035, theta=0.0",
    "INFO    : Bus 942\t: V=1.09303, theta=-16.10424 -> V=1.035, theta=0.0",
    "INFO    : Bus 943\t: V=1.09349, theta=-16.04248 -> V=1.035, theta=0.0",
    "INFO    : Bus 944\t: V=1.10062, theta=-15.32239 -> V=1.035, theta=0.0",
    "INFO    : Bus 945\t: V=1.07133, theta=-17.48991 -> V=1.035, theta=0.0",
    "INFO    : Bus 946\t: V=1.07828, theta=-16.15375 -> V=1.035, theta=0.0",
    "INFO    : Bus 947\t: V=1.08315, theta=-13.81539 -> V=1.035, theta=0.0",
    "INFO    : Bus 948\t: V=1.10581, theta=-11.86176 -> V=1.035, theta=0.0",
    "INFO    : Bus 949\t: V=1.07124, theta=-17.50492 -> V=1.035, theta=0.0",
    "INFO    : Bus 950\t: V=1.07388, theta=-17.29576 -> V=1.035, theta=0.0",
    "INFO    : Bus 951\t: V=1.07391, theta=-17.29244 -> V=1.035, theta=0.0",
    "INFO    : Bus 952\t: V=1.07152, theta=-17.47118 -> V=1.035, theta=0.0",
    "INFO    : Bus 953\t: V=1.0894, theta=-14.44396 -> V=1.035, theta=0.0",
    "INFO    : Bus 954\t: V=1.09641, theta=-11.98927 -> V=1.035, theta=0.0",
    "INFO    : Bus 955\t: V=1.09645, theta=-11.97495 -> V=1.035, theta=0.0",
    "INFO    : Bus 956\t: V=1.07912, theta=-19.58957 -> V=1.035, theta=0.0",
    "INFO    : Bus 957\t: V=1.08935, theta=-14.53685 -> V=1.035, theta=0.0",
    "INFO    : Bus 958\t: V=1.07746, theta=-13.40777 -> V=1.035, theta=0.0",
    "INFO    : Bus 959\t: V=1.10735, theta=-11.93221 -> V=1.035, theta=0.0",
    "INFO    : Bus 960\t: V=1.09689, theta=-16.19717 -> V=1.035, theta=0.0",
    "INFO    : Bus 961\t: V=1.09688, theta=-16.19459 -> V=1.035, theta=0.0",
    "INFO    : Bus 962\t: V=1.08665, theta=-15.24693 -> V=1.035, theta=0.0",
    "INFO    : Bus 963\t: V=1.06653, theta=-14.9804 -> V=1.035, theta=0.0",
    "INFO    : Bus 964\t: V=1.09974, theta=-13.25524 -> V=1.035, theta=0.0",
    "INFO    : Bus 965\t: V=1.07544, theta=-14.10844 -> V=1.035, theta=0.0",
    "INFO    : Bus 966\t: V=1.09566, theta=-13.81725 -> V=1.035, theta=0.0",
    "INFO    : Bus 967\t: V=1.09573, theta=-13.82147 -> V=1.035, theta=0.0",
    "INFO    : Bus 968\t: V=1.09237, theta=-14.35533 -> V=1.035, theta=0.0",
    "INFO    : Bus 969\t: V=1.09261, theta=-14.2294 -> V=1.035, theta=0.0",
    "INFO    : Bus 970\t: V=1.08637, theta=-15.21161 -> V=1.035, theta=0.0",
    "INFO    : Bus 971\t: V=1.10661, theta=-13.30393 -> V=1.035, theta=0.0",
    "INFO    : Bus 972\t: V=1.09361, theta=-15.71809 -> V=1.035, theta=0.0",
    "INFO    : Bus 973\t: V=1.09511, theta=-13.51025 -> V=1.035, theta=0.0",
    "INFO    : Bus 974\t: V=1.09916, theta=-13.40251 -> V=1.035, theta=0.0",
    "INFO    : Bus 975\t: V=1.09521, theta=-13.73527 -> V=1.035, theta=0.0",
    "INFO    : Bus 976\t: V=1.10318, theta=-12.30546 -> V=1.035, theta=0.0",
    "INFO    : Bus 977\t: V=1.10315, theta=-12.31275 -> V=1.035, theta=0.0",
    "INFO    : Bus 978\t: V=1.0904, theta=-14.34116 -> V=1.035, theta=0.0",
    "INFO    : Bus 979\t: V=1.10641, theta=-12.01716 -> V=1.035, theta=0.0",
    "INFO    : Bus 980\t: V=1.09905, theta=-13.60351 -> V=1.035, theta=0.0",
    "INFO    : Bus 981\t: V=1.10284, theta=-13.15159 -> V=1.035, theta=0.0",
    "INFO    : Bus 982\t: V=1.11542, theta=-12.03034 -> V=1.035, theta=0.0",
    "INFO    : Bus 983\t: V=1.09598, theta=-11.65875 -> V=1.035, theta=0.0",
    "INFO    : Bus 984\t: V=1.1072, theta=-14.9414 -> V=1.035, theta=0.0",
    "INFO    : Bus 985\t: V=1.08644, theta=-14.29449 -> V=1.035, theta=0.0",
    "INFO    : Bus 986\t: V=1.10698, theta=-14.9705 -> V=1.035, theta=0.0",
    "INFO    : Bus 987\t: V=1.08754, theta=-10.14481 -> V=1.035, theta=0.0",
    "INFO    : Bus 988\t: V=1.07917, theta=-14.11888 -> V=1.035, theta=0.0",
    "INFO    : Bus 989\t: V=1.09313, theta=-14.66589 -> V=1.035, theta=0.0",
    "INFO    : Bus 990\t: V=1.09192, theta=-14.77629 -> V=1.035, theta=0.0",
    "INFO    : Bus 991\t: V=1.09721, theta=-14.54299 -> V=1.035, theta=0.0",
    "INFO    : Bus 992\t: V=1.10324, theta=-12.53672 -> V=1.035, theta=0.0",
    "INFO    : Bus 993\t: V=1.10184, theta=-14.04265 -> V=1.035, theta=0.0",
    "INFO    : Bus 994\t: V=1.10181, theta=-14.04863 -> V=1.035, theta=0.0",
    "INFO    : Bus 995\t: V=1.08369, theta=-14.38596 -> V=1.035, theta=0.0",
    "INFO    : Bus 996\t: V=1.07514, theta=-14.37298 -> V=1.035, theta=0.0",
    "INFO    : Bus 997\t: V=1.08457, theta=-14.38929 -> V=1.035, theta=0.0",
    "INFO    : Bus 998\t: V=1.09446, theta=-13.64929 -> V=1.035, theta=0.0",
    "INFO    : Bus 999\t: V=1.11159, theta=-10.50232 -> V=1.035, theta=0.0",
    "INFO    : Bus 1000\t: V=1.09016, theta=-14.292 -> V=1.035, theta=0.0",
    "INFO    : Bus 1001\t: V=1.09022, theta=-14.28225 -> V=1.035, theta=0.0",
    "INFO    : Bus 1002\t: V=1.09016, theta=-14.292 -> V=1.035, theta=0.0",
    "INFO    : Bus 1003\t: V=1.09914, theta=-15.99712 -> V=1.035, theta=0.0",
    "INFO    : Bus 1004\t: V=1.09016, theta=-14.292 -> V=1.035, theta=0.0",
    "INFO    : Bus 1005\t: V=1.09259, theta=-14.71813 -> V=1.035, theta=0.0",
    "INFO    : Bus 1006\t: V=1.10243, theta=-11.07884 -> V=1.035, theta=0.0",
    "INFO    : Bus 1007\t: V=1.09175, theta=-14.22417 -> V=1.035, theta=0.0",
    "INFO    : Bus 1008\t: V=1.11496, theta=-12.10243 -> V=1.035, theta=0.0",
    "INFO    : Bus 1009\t: V=1.10191, theta=-14.11067 -> V=1.035, theta=0.0",
    "INFO    : Bus 1010\t: V=1.08478, theta=-14.78805 -> V=1.035, theta=0.0",
    "INFO    : Bus 1011\t: V=1.08445, theta=-14.17961 -> V=1.035, theta=0.0",
    "INFO    : Bus 1012\t: V=1.11105, theta=-12.32725 -> V=1.035, theta=0.0",
    "INFO    : Bus 1013\t: V=1.10754, theta=-12.7392 -> V=1.035, theta=0.0",
    "INFO    : Bus 1014\t: V=1.10475, theta=-14.5249 -> V=1.035, theta=0.0",
    "INFO    : Bus 1015\t: V=1.09601, theta=-14.67602 -> V=1.035, theta=0.0",
    "INFO    : Bus 1016\t: V=1.09777, theta=-13.16301 -> V=1.035, theta=0.0",
    "INFO    : Bus 1017\t: V=1.08619, theta=-16.45818 -> V=1.035, theta=0.0",
    "INFO    : Bus 1018\t: V=1.08935, theta=-16.13266 -> V=1.035, theta=0.0",
    "INFO    : Bus 1019\t: V=1.09237, theta=-14.00102 -> V=1.035, theta=0.0",
    "INFO    : Bus 1020\t: V=1.09641, theta=-11.98927 -> V=1.035, theta=0.0",
    "INFO    : Bus 1021\t: V=1.10219, theta=-15.13809 -> V=1.035, theta=0.0",
    "INFO    : Bus 1022\t: V=1.08565, theta=-16.54155 -> V=1.035, theta=0.0",
    "INFO    : Bus 1023\t: V=1.09815, theta=-14.29159 -> V=1.035, theta=0.0",
    "INFO    : Bus 1024\t: V=1.10663, theta=-16.64198 -> V=1.035, theta=0.0",
    "INFO    : Bus 1025\t: V=1.09566, theta=-13.81725 -> V=1.035, theta=0.0",
    "INFO    : Bus 1026\t: V=1.06945, theta=-20.56276 -> V=1.035, theta=0.0",
    "INFO    : Bus 1027\t: V=1.05543, theta=-23.17812 -> V=1.035, theta=0.0",
    "INFO    : Bus 1028\t: V=1.09321, theta=-11.85738 -> V=1.035, theta=0.0",
    "INFO    : Bus 1029\t: V=1.07592, theta=-18.83755 -> V=1.035, theta=0.0",
    "INFO    : Bus 1030\t: V=1.08849, theta=-13.64314 -> V=1.035, theta=0.0",
    "INFO    : Bus 1031\t: V=1.08956, theta=-9.05223 -> V=1.035, theta=0.0",
    "INFO    : Bus 1032\t: V=1.10946, theta=-14.4362 -> V=1.035, theta=0.0",
    "INFO    : Bus 1033\t: V=1.08511, theta=-14.33909 -> V=1.035, theta=0.0",
    "INFO    : Bus 1034\t: V=1.09374, theta=-16.53762 -> V=1.035, theta=0.0",
    "INFO    : Bus 1035\t: V=1.09369, theta=-16.54067 -> V=1.035, theta=0.0",
    "INFO    : Bus 1036\t: V=1.09964, theta=-14.24308 -> V=1.035, theta=0.0",
    "INFO    : Bus 1037\t: V=1.10259, theta=-14.8146 -> V=1.035, theta=0.0",
    "INFO    : Bus 1038\t: V=1.09966, theta=-10.06922 -> V=1.035, theta=0.0",
    "INFO    : Bus 1039\t: V=1.10769, theta=-12.72495 -> V=1.035, theta=0.0",
    "INFO    : Bus 1040\t: V=1.10512, theta=-12.12916 -> V=1.035, theta=0.0",
    "INFO    : Bus 1041\t: V=1.10808, theta=-14.43347 -> V=1.035, theta=0.0",
    "INFO    : Bus 1042\t: V=1.10807, theta=-14.42044 -> V=1.035, theta=0.0",
    "INFO    : Bus 1043\t: V=1.09405, theta=-14.62637 -> V=1.035, theta=0.0",
    "INFO    : Bus 1044\t: V=1.09016, theta=-14.292 -> V=1.035, theta=0.0",
    "INFO    : Bus 1045\t: V=1.10535, theta=-14.70361 -> V=1.035, theta=0.0",
    "INFO    : Bus 1046\t: V=1.09719, theta=-15.16377 -> V=1.035, theta=0.0",
    "INFO    : Bus 1047\t: V=1.10864, theta=-14.50026 -> V=1.035, theta=0.0",
    "INFO    : Bus 1048\t: V=1.10798, theta=-14.48439 -> V=1.035, theta=0.0",
    "INFO    : Bus 1049\t: V=1.08347, theta=-14.34863 -> V=1.035, theta=0.0",
    "INFO    : Bus 1050\t: V=1.08832, theta=-15.14905 -> V=1.035, theta=0.0",
    "INFO    : Bus 1051\t: V=1.12, theta=0.20931 -> V=1.035, theta=0.0",
    "INFO    : Bus 1052\t: V=1.11892, theta=-1.1342 -> V=1.035, theta=0.0",
    "INFO    : Bus 1053\t: V=1.08878, theta=-10.8065 -> V=1.035, theta=0.0",
    "INFO    : Bus 1054\t: V=1.09374, theta=-11.53946 -> V=1.035, theta=0.0",
    "INFO    : Bus 1055\t: V=1.08878, theta=-10.80648 -> V=1.035, theta=0.0",
    "INFO    : Bus 1056\t: V=1.08851, theta=-10.77146 -> V=1.035, theta=0.0",
    "INFO    : Bus 1057\t: V=1.09928, theta=-6.64047 -> V=1.035, theta=0.0",
    "INFO    : Bus 1058\t: V=1.09919, theta=-6.64012 -> V=1.035, theta=0.0",
    "INFO    : Bus 1059\t: V=1.11283, theta=-4.17856 -> V=1.035, theta=0.0",
    "INFO    : Bus 1060\t: V=1.09947, theta=-6.06802 -> V=1.035, theta=0.0",
    "INFO    : Bus 1061\t: V=1.09955, theta=-6.05105 -> V=1.035, theta=0.0",
    "INFO    : Bus 1062\t: V=1.09939, theta=-6.23226 -> V=1.035, theta=0.0",
    "INFO    : Bus 1063\t: V=1.09941, theta=-6.23071 -> V=1.035, theta=0.0",
    "INFO    : Bus 1064\t: V=1.09945, theta=-6.22511 -> V=1.035, theta=0.0",
    "INFO    : Bus 1065\t: V=1.10067, theta=-7.15547 -> V=1.035, theta=0.0",
    "INFO    : Bus 1066\t: V=1.10055, theta=-7.16806 -> V=1.035, theta=0.0",
    "INFO    : Bus 1067\t: V=1.114, theta=-1.52547 -> V=1.035, theta=0.0",
    "INFO    : Bus 1068\t: V=1.114, theta=-1.51784 -> V=1.035, theta=0.0",
    "INFO    : Bus 1069\t: V=1.0978, theta=-3.45618 -> V=1.035, theta=0.0",
    "INFO    : Bus 1070\t: V=1.09777, theta=-3.43614 -> V=1.035, theta=0.0",
    "INFO    : Bus 1071\t: V=1.10001, theta=-6.78615 -> V=1.035, theta=0.0",
    "INFO    : Bus 1072\t: V=1.1001, theta=-6.78574 -> V=1.035, theta=0.0",
    "INFO    : Bus 1073\t: V=1.10833, theta=-7.38232 -> V=1.035, theta=0.0",
    "INFO    : Bus 1074\t: V=1.10835, theta=-7.38279 -> V=1.035, theta=0.0",
    "INFO    : Bus 1075\t: V=1.09673, theta=-3.42562 -> V=1.035, theta=0.0",
    "INFO    : Bus 1076\t: V=1.10187, theta=-1.94356 -> V=1.035, theta=0.0",
    "INFO    : Bus 1077\t: V=1.09682, theta=-3.42028 -> V=1.035, theta=0.0",
    "INFO    : Bus 1078\t: V=1.09262, theta=-6.6903 -> V=1.035, theta=0.0",
    "INFO    : Bus 1079\t: V=1.0925, theta=-6.69025 -> V=1.035, theta=0.0",
    "INFO    : Bus 1080\t: V=1.11551, theta=-6.65235 -> V=1.035, theta=0.0",
    "INFO    : Bus 1081\t: V=1.11554, theta=-6.65026 -> V=1.035, theta=0.0",
    "INFO    : Bus 1082\t: V=1.06574, theta=-11.83237 -> V=1.035, theta=0.0",
    "INFO    : Bus 1083\t: V=1.09177, theta=-11.69699 -> V=1.035, theta=0.0",
    "INFO    : Bus 1084\t: V=1.06577, theta=-11.83141 -> V=1.035, theta=0.0",
    "INFO    : Bus 1085\t: V=1.10748, theta=-3.34124 -> V=1.035, theta=0.0",
    "INFO    : Bus 1086\t: V=1.10725, theta=-3.34938 -> V=1.035, theta=0.0",
    "INFO    : Bus 1087\t: V=1.11915, theta=-0.90481 -> V=1.035, theta=0.0",
    "INFO    : Bus 1088\t: V=1.11901, theta=-0.9211 -> V=1.035, theta=0.0",
    "INFO    : Bus 1089\t: V=1.06574, theta=-8.8331 -> V=1.035, theta=0.0",
    "INFO    : Bus 1090\t: V=1.06203, theta=-7.65285 -> V=1.035, theta=0.0",
    "INFO    : Bus 1091\t: V=1.06328, theta=-7.59282 -> V=1.035, theta=0.0",
    "INFO    : Bus 1092\t: V=1.0784, theta=-12.63619 -> V=1.035, theta=0.0",
    "INFO    : Bus 1093\t: V=1.07829, theta=-12.64651 -> V=1.035, theta=0.0",
    "INFO    : Bus 1094\t: V=1.10883, theta=-4.50798 -> V=1.035, theta=0.0",
    "INFO    : Bus 1095\t: V=1.10486, theta=-5.2548 -> V=1.035, theta=0.0",
    "INFO    : Bus 1096\t: V=1.0964, theta=-6.66419 -> V=1.035, theta=0.0",
    "INFO    : Bus 1097\t: V=1.09674, theta=-6.5989 -> V=1.035, theta=0.0",
    "INFO    : Bus 1098\t: V=1.09647, theta=-6.6612 -> V=1.035, theta=0.0",
    "INFO    : Bus 1099\t: V=1.09676, theta=-6.59817 -> V=1.035, theta=0.0",
    "INFO    : Bus 1100\t: V=1.11781, theta=-2.06619 -> V=1.035, theta=0.0",
    "INFO    : Bus 1101\t: V=1.11785, theta=-2.04698 -> V=1.035, theta=0.0",
    "INFO    : Bus 1102\t: V=1.0887, theta=-10.26965 -> V=1.035, theta=0.0",
    "INFO    : Bus 1103\t: V=1.08869, theta=-10.27141 -> V=1.035, theta=0.0",
    "INFO    : Bus 1104\t: V=1.08997, theta=-10.15626 -> V=1.035, theta=0.0",
    "INFO    : Bus 1105\t: V=1.0973, theta=-6.34157 -> V=1.035, theta=0.0",
    "INFO    : Bus 1106\t: V=1.09731, theta=-6.34904 -> V=1.035, theta=0.0",
    "INFO    : Bus 1107\t: V=1.08133, theta=-7.80326 -> V=1.035, theta=0.0",
    "INFO    : Bus 1108\t: V=1.08134, theta=-7.80036 -> V=1.035, theta=0.0",
    "INFO    : Bus 1109\t: V=1.09864, theta=-6.34029 -> V=1.035, theta=0.0",
    "INFO    : Bus 1110\t: V=1.09601, theta=-4.61512 -> V=1.035, theta=0.0",
    "INFO    : Bus 1111\t: V=1.11135, theta=-3.5886 -> V=1.035, theta=0.0",
    "INFO    : Bus 1112\t: V=1.11269, theta=-3.14631 -> V=1.035, theta=0.0",
    "INFO    : Bus 1113\t: V=1.09945, theta=-7.39923 -> V=1.035, theta=0.0",
    "INFO    : Bus 1114\t: V=1.09938, theta=-7.40329 -> V=1.035, theta=0.0",
    "INFO    : Bus 1115\t: V=1.07662, theta=-12.73821 -> V=1.035, theta=0.0",
    "INFO    : Bus 1116\t: V=1.07657, theta=-12.74136 -> V=1.035, theta=0.0",
    "INFO    : Bus 1117\t: V=1.05285, theta=-8.91854 -> V=1.035, theta=0.0",
    "INFO    : Bus 1118\t: V=1.05286, theta=-8.91524 -> V=1.035, theta=0.0",
    "INFO    : Bus 1119\t: V=1.11799, theta=-0.35096 -> V=1.035, theta=0.0",
    "INFO    : Bus 1120\t: V=1.11814, theta=-1.03203 -> V=1.035, theta=0.0",
    "INFO    : Bus 1121\t: V=1.10883, theta=-4.51347 -> V=1.035, theta=0.0",
    "INFO    : Bus 1122\t: V=1.10492, theta=-5.2559 -> V=1.035, theta=0.0",
    "INFO    : Bus 1123\t: V=1.10939, theta=-4.03379 -> V=1.035, theta=0.0",
    "INFO    : Bus 1124\t: V=1.11527, theta=-2.5995 -> V=1.035, theta=0.0",
    "INFO    : Bus 1125\t: V=1.11508, theta=-2.6055 -> V=1.035, theta=0.0",
    "INFO    : Bus 1126\t: V=1.10934, theta=-4.03351 -> V=1.035, theta=0.0",
    "INFO    : Bus 1127\t: V=1.10285, theta=-7.60294 -> V=1.035, theta=0.0",
    "INFO    : Bus 1128\t: V=1.10277, theta=-7.6188 -> V=1.035, theta=0.0",
    "INFO    : Bus 1129\t: V=1.09964, theta=-6.76856 -> V=1.035, theta=0.0",
    "INFO    : Bus 1130\t: V=1.09969, theta=-6.76842 -> V=1.035, theta=0.0",
    "INFO    : Bus 1131\t: V=1.09283, theta=-2.94431 -> V=1.035, theta=0.0",
    "INFO    : Bus 1132\t: V=1.09748, theta=-2.20367 -> V=1.035, theta=0.0",
    "INFO    : Bus 1133\t: V=1.10465, theta=-4.0296 -> V=1.035, theta=0.0",
    "INFO    : Bus 1134\t: V=1.10515, theta=-3.95658 -> V=1.035, theta=0.0",
    "INFO    : Bus 1135\t: V=1.10472, theta=-4.02512 -> V=1.035, theta=0.0",
    "INFO    : Bus 1136\t: V=1.10514, theta=-3.95657 -> V=1.035, theta=0.0",
    "INFO    : Bus 1137\t: V=1.08988, theta=-5.26421 -> V=1.035, theta=0.0",
    "INFO    : Bus 1138\t: V=1.08981, theta=-5.27956 -> V=1.035, theta=0.0",
    "INFO    : Bus 1139\t: V=1.08684, theta=-7.36283 -> V=1.035, theta=0.0",
    "INFO    : Bus 1140\t: V=1.08684, theta=-7.36283 -> V=1.035, theta=0.0",
    "INFO    : Bus 1141\t: V=1.08696, theta=-7.35451 -> V=1.035, theta=0.0",
    "INFO    : Bus 1142\t: V=1.09775, theta=-2.66789 -> V=1.035, theta=0.0",
    "INFO    : Bus 1143\t: V=1.11485, theta=-0.93699 -> V=1.035, theta=0.0",
    "INFO    : Bus 1144\t: V=1.06005, theta=-11.65428 -> V=1.035, theta=0.0",
    "INFO    : Bus 1145\t: V=1.06019, theta=-11.65806 -> V=1.035, theta=0.0",
    "INFO    : Bus 1146\t: V=1.09569, theta=-5.82841 -> V=1.035, theta=0.0",
    "INFO    : Bus 1147\t: V=1.09575, theta=-5.83598 -> V=1.035, theta=0.0",
    "INFO    : Bus 1148\t: V=1.09846, theta=-6.31394 -> V=1.035, theta=0.0",
    "INFO    : Bus 1149\t: V=1.09871, theta=-6.31128 -> V=1.035, theta=0.0",
    "INFO    : Bus 1150\t: V=1.10353, theta=-4.0589 -> V=1.035, theta=0.0",
    "INFO    : Bus 1151\t: V=1.10385, theta=-4.03484 -> V=1.035, theta=0.0",
    "INFO    : Bus 1152\t: V=1.11179, theta=-6.78453 -> V=1.035, theta=0.0",
    "INFO    : Bus 1153\t: V=1.11169, theta=-6.78181 -> V=1.035, theta=0.0",
    "INFO    : Bus 1154\t: V=1.11051, theta=-1.17638 -> V=1.035, theta=0.0",
    "INFO    : Bus 1155\t: V=1.1106, theta=-1.16151 -> V=1.035, theta=0.0",
    "INFO    : Bus 1156\t: V=1.11111, theta=-2.04136 -> V=1.035, theta=0.0",
    "INFO    : Bus 1157\t: V=1.11119, theta=-2.03621 -> V=1.035, theta=0.0",
    "INFO    : Bus 1158\t: V=1.11079, theta=-2.03539 -> V=1.035, theta=0.0",
    "INFO    : Bus 1159\t: V=1.10951, theta=-4.02739 -> V=1.035, theta=0.0",
    "INFO    : Bus 1160\t: V=1.11527, theta=-2.59949 -> V=1.035, theta=0.0",
    "INFO    : Bus 1161\t: V=1.09208, theta=-5.76892 -> V=1.035, theta=0.0",
    "INFO    : Bus 1162\t: V=1.0921, theta=-5.76444 -> V=1.035, theta=0.0",
    "INFO    : Bus 1163\t: V=1.09613, theta=-7.54723 -> V=1.035, theta=0.0",
    "INFO    : Bus 1164\t: V=1.0974, theta=-7.44048 -> V=1.035, theta=0.0",
    "INFO    : Bus 1165\t: V=1.10535, theta=-3.03321 -> V=1.035, theta=0.0",
    "INFO    : Bus 1166\t: V=1.10372, theta=-3.42812 -> V=1.035, theta=0.0",
    "INFO    : Bus 1167\t: V=1.10386, theta=-3.42829 -> V=1.035, theta=0.0",
    "INFO    : Bus 1168\t: V=1.09989, theta=-7.96224 -> V=1.035, theta=0.0",
    "INFO    : Bus 1169\t: V=1.10009, theta=-7.92605 -> V=1.035, theta=0.0",
    "INFO    : Bus 1170\t: V=1.10068, theta=-7.15575 -> V=1.035, theta=0.0",
    "INFO    : Bus 1171\t: V=1.10056, theta=-7.16834 -> V=1.035, theta=0.0",
    "INFO    : Bus 1172\t: V=1.07676, theta=-13.16776 -> V=1.035, theta=0.0",
    "INFO    : Bus 1173\t: V=1.07672, theta=-13.17696 -> V=1.035, theta=0.0",
    "INFO    : Bus 1174\t: V=1.09141, theta=-4.21765 -> V=1.035, theta=0.0",
    "INFO    : Bus 1175\t: V=1.09137, theta=-4.22152 -> V=1.035, theta=0.0",
    "INFO    : Bus 1176\t: V=1.09961, theta=-4.21266 -> V=1.035, theta=0.0",
    "INFO    : Bus 1177\t: V=1.09963, theta=-4.20691 -> V=1.035, theta=0.0",
    "INFO    : Bus 1178\t: V=1.09809, theta=-4.68108 -> V=1.035, theta=0.0",
    "INFO    : Bus 1179\t: V=1.09811, theta=-4.67626 -> V=1.035, theta=0.0",
    "INFO    : Bus 1180\t: V=1.11078, theta=-2.03577 -> V=1.035, theta=0.0",
    "INFO    : Bus 1181\t: V=1.11626, theta=-1.59572 -> V=1.035, theta=0.0",
    "INFO    : Bus 1182\t: V=1.10451, theta=-4.94866 -> V=1.035, theta=0.0",
    "INFO    : Bus 1183\t: V=1.10455, theta=-4.94186 -> V=1.035, theta=0.0",
    "INFO    : Bus 1184\t: V=1.10858, theta=-3.50169 -> V=1.035, theta=0.0",
    "INFO    : Bus 1185\t: V=1.1085, theta=-3.51339 -> V=1.035, theta=0.0",
    "INFO    : Bus 1186\t: V=1.11544, theta=-1.45158 -> V=1.035, theta=0.0",
    "INFO    : Bus 1187\t: V=1.11545, theta=-1.44595 -> V=1.035, theta=0.0",
    "INFO    : Bus 1188\t: V=1.11896, theta=-0.38999 -> V=1.035, theta=0.0",
    "INFO    : Bus 1189\t: V=1.11854, theta=-0.57081 -> V=1.035, theta=0.0",
    "INFO    : Bus 1190\t: V=1.11084, theta=-4.47545 -> V=1.035, theta=0.0",
    "INFO    : Bus 1191\t: V=1.11079, theta=-4.49237 -> V=1.035, theta=0.0",
    "INFO    : Bus 1192\t: V=1.11286, theta=-1.5417 -> V=1.035, theta=0.0",
    "INFO    : Bus 1193\t: V=1.11298, theta=-1.52978 -> V=1.035, theta=0.0",
    "INFO    : Bus 1194\t: V=1.11416, theta=-1.90133 -> V=1.035, theta=0.0",
    "INFO    : Bus 1195\t: V=1.11422, theta=-1.91576 -> V=1.035, theta=0.0",
    "INFO    : Bus 1196\t: V=1.05522, theta=-8.41767 -> V=1.035, theta=0.0",
    "INFO    : Bus 1197\t: V=1.05522, theta=-8.41761 -> V=1.035, theta=0.0",
    "INFO    : Bus 1198\t: V=1.09948, theta=-6.76292 -> V=1.035, theta=0.0",
    "INFO    : Bus 1199\t: V=1.09943, theta=-6.75382 -> V=1.035, theta=0.0",
    "INFO    : Bus 1200\t: V=1.09569, theta=-6.31627 -> V=1.035, theta=0.0",
    "INFO    : Bus 1201\t: V=1.09574, theta=-6.32075 -> V=1.035, theta=0.0",
    "INFO    : Bus 1202\t: V=1.10796, theta=-4.95105 -> V=1.035, theta=0.0",
    "INFO    : Bus 1203\t: V=1.10785, theta=-4.93171 -> V=1.035, theta=0.0",
    "INFO    : Bus 1204\t: V=1.11932, theta=0.09307 -> V=1.035, theta=0.0",
    "INFO    : Bus 1205\t: V=1.11952, theta=0.10497 -> V=1.035, theta=0.0",
    "INFO    : Bus 1206\t: V=1.11723, theta=-6.52492 -> V=1.035, theta=0.0",
    "INFO    : Bus 1207\t: V=1.11714, theta=-6.53643 -> V=1.035, theta=0.0",
    "INFO    : Bus 1208\t: V=1.10053, theta=-2.288 -> V=1.035, theta=0.0",
    "INFO    : Bus 1209\t: V=1.11631, theta=-0.57648 -> V=1.035, theta=0.0",
    "INFO    : Bus 1210\t: V=1.11912, theta=-6.40992 -> V=1.035, theta=0.0",
    "INFO    : Bus 1211\t: V=1.115, theta=-7.04647 -> V=1.035, theta=0.0",
    "INFO    : Bus 1212\t: V=1.11944, theta=-0.72501 -> V=1.035, theta=0.0",
    "INFO    : Bus 1213\t: V=1.11945, theta=-0.71879 -> V=1.035, theta=0.0",
    "INFO    : Bus 1214\t: V=1.12, theta=-1.70418 -> V=1.035, theta=0.0",
    "INFO    : Bus 1215\t: V=1.12, theta=-1.12064 -> V=1.035, theta=0.0",
    "INFO    : Bus 1216\t: V=1.09089, theta=-5.29672 -> V=1.035, theta=0.0",
    "INFO    : Bus 1217\t: V=1.09093, theta=-5.28526 -> V=1.035, theta=0.0",
    "INFO    : Bus 1218\t: V=1.11136, theta=-1.90933 -> V=1.035, theta=0.0",
    "INFO    : Bus 1219\t: V=1.11136, theta=-1.91206 -> V=1.035, theta=0.0",
    "INFO    : Bus 1220\t: V=1.12, theta=0.07272 -> V=1.035, theta=0.0",
    "INFO    : Bus 1221\t: V=1.11992, theta=0.05102 -> V=1.035, theta=0.0",
    "INFO    : Bus 1222\t: V=1.07984, theta=-9.10336 -> V=1.035, theta=0.0",
    "INFO    : Bus 1223\t: V=1.07975, theta=-9.12289 -> V=1.035, theta=0.0",
    "INFO    : Bus 1224\t: V=1.07892, theta=-11.81882 -> V=1.035, theta=0.0",
    "INFO    : Bus 1225\t: V=1.07914, theta=-11.81309 -> V=1.035, theta=0.0",
    "INFO    : Bus 1226\t: V=1.10881, theta=-5.14538 -> V=1.035, theta=0.0",
    "INFO    : Bus 1227\t: V=1.10904, theta=-5.28531 -> V=1.035, theta=0.0",
    "INFO    : Bus 1228\t: V=1.103, theta=-5.08675 -> V=1.035, theta=0.0",
    "INFO    : Bus 1229\t: V=1.09906, theta=-6.16913 -> V=1.035, theta=0.0",
    "INFO    : Bus 1230\t: V=1.09907, theta=-6.1688 -> V=1.035, theta=0.0",
    "INFO    : Bus 1231\t: V=1.09675, theta=-6.51005 -> V=1.035, theta=0.0",
    "INFO    : Bus 1232\t: V=1.09677, theta=-6.51597 -> V=1.035, theta=0.0",
    "INFO    : Bus 1233\t: V=1.06728, theta=-14.32801 -> V=1.035, theta=0.0",
    "INFO    : Bus 1234\t: V=1.06733, theta=-14.32474 -> V=1.035, theta=0.0",
    "INFO    : Bus 1235\t: V=1.11854, theta=-0.9542 -> V=1.035, theta=0.0",
    "INFO    : Bus 1236\t: V=1.11855, theta=-0.95429 -> V=1.035, theta=0.0",
    "INFO    : Bus 1237\t: V=1.10503, theta=-6.48479 -> V=1.035, theta=0.0",
    "INFO    : Bus 1238\t: V=1.10501, theta=-6.47756 -> V=1.035, theta=0.0",
    "INFO    : Bus 1239\t: V=1.10493, theta=-6.48097 -> V=1.035, theta=0.0",
    "INFO    : Bus 1240\t: V=1.10181, theta=-6.18241 -> V=1.035, theta=0.0",
    "INFO    : Bus 1241\t: V=1.09712, theta=-4.59802 -> V=1.035, theta=0.0",
    "INFO    : Bus 1242\t: V=1.09715, theta=-4.59597 -> V=1.035, theta=0.0",
    "INFO    : Bus 1243\t: V=1.11992, theta=0.05102 -> V=1.035, theta=0.0",
    "INFO    : Bus 1244\t: V=1.12, theta=0.07272 -> V=1.035, theta=0.0",
    "INFO    : Bus 1245\t: V=1.09666, theta=-6.64854 -> V=1.035, theta=0.0",
    "INFO    : Bus 1246\t: V=1.09666, theta=-6.64854 -> V=1.035, theta=0.0",
    "INFO    : Bus 1247\t: V=1.11808, theta=-0.34469 -> V=1.035, theta=0.0",
    "INFO    : Bus 1248\t: V=1.11552, theta=-3.97693 -> V=1.035, theta=0.0",
    "INFO    : Bus 1249\t: V=1.11545, theta=-3.98811 -> V=1.035, theta=0.0",
    "INFO    : Bus 1250\t: V=1.11654, theta=-1.43878 -> V=1.035, theta=0.0",
    "INFO    : Bus 1251\t: V=1.11654, theta=-1.43874 -> V=1.035, theta=0.0",
    "INFO    : Bus 1252\t: V=1.11738, theta=-1.09094 -> V=1.035, theta=0.0",
    "INFO    : Bus 1253\t: V=1.1174, theta=-1.08925 -> V=1.035, theta=0.0",
    "INFO    : Bus 1254\t: V=1.10894, theta=-1.44382 -> V=1.035, theta=0.0",
    "INFO    : Bus 1255\t: V=1.10894, theta=-1.44515 -> V=1.035, theta=0.0",
    "INFO    : Bus 1256\t: V=1.11654, theta=-1.43874 -> V=1.035, theta=0.0",
    "INFO    : Bus 1257\t: V=1.11654, theta=-1.43874 -> V=1.035, theta=0.0",
    "INFO    : Bus 1258\t: V=1.09624, theta=-2.77744 -> V=1.035, theta=0.0",
    "INFO    : Bus 1259\t: V=1.11485, theta=-0.9371 -> V=1.035, theta=0.0",
    "INFO    : Bus 1260\t: V=1.10129, theta=-6.28516 -> V=1.035, theta=0.0",
    "INFO    : Bus 1261\t: V=1.10162, theta=-6.27317 -> V=1.035, theta=0.0",
    "INFO    : Bus 1262\t: V=1.10833, theta=-4.4862 -> V=1.035, theta=0.0",
    "INFO    : Bus 1263\t: V=1.10837, theta=-4.48044 -> V=1.035, theta=0.0",
    "INFO    : Bus 1264\t: V=1.09966, theta=-6.56852 -> V=1.035, theta=0.0",
    "INFO    : Bus 1265\t: V=1.09964, theta=-6.55848 -> V=1.035, theta=0.0",
    "INFO    : Bus 1266\t: V=1.10748, theta=-3.92212 -> V=1.035, theta=0.0",
    "INFO    : Bus 1267\t: V=1.10761, theta=-4.02425 -> V=1.035, theta=0.0",
    "INFO    : Bus 1268\t: V=1.10539, theta=-5.3409 -> V=1.035, theta=0.0",
    "INFO    : Bus 1269\t: V=1.10562, theta=-5.33715 -> V=1.035, theta=0.0",
    "INFO    : Bus 1270\t: V=1.07313, theta=-6.52626 -> V=1.035, theta=0.0",
    "INFO    : Bus 1271\t: V=1.07306, theta=-6.54357 -> V=1.035, theta=0.0",
    "INFO    : Bus 1272\t: V=1.10449, theta=-3.98749 -> V=1.035, theta=0.0",
    "INFO    : Bus 1273\t: V=1.10526, theta=-3.95743 -> V=1.035, theta=0.0",
    "INFO    : Bus 1274\t: V=1.11491, theta=-1.27237 -> V=1.035, theta=0.0",
    "INFO    : Bus 1275\t: V=1.11483, theta=-1.28293 -> V=1.035, theta=0.0",
    "INFO    : Bus 1276\t: V=1.07085, theta=-13.83462 -> V=1.035, theta=0.0",
    "INFO    : Bus 1277\t: V=1.07068, theta=-13.95289 -> V=1.035, theta=0.0",
    "INFO    : Bus 1278\t: V=1.07071, theta=-13.96381 -> V=1.035, theta=0.0",
    "INFO    : Bus 1279\t: V=1.07427, theta=-5.38141 -> V=1.035, theta=0.0",
    "INFO    : Bus 1280\t: V=1.07427, theta=-5.37644 -> V=1.035, theta=0.0",
    "INFO    : Bus 1281\t: V=1.10925, theta=-4.25036 -> V=1.035, theta=0.0",
    "INFO    : Bus 1282\t: V=1.10921, theta=-4.22529 -> V=1.035, theta=0.0",
    "INFO    : Bus 1283\t: V=1.10929, theta=-4.24765 -> V=1.035, theta=0.0",
    "INFO    : Bus 1284\t: V=1.09957, theta=-4.53455 -> V=1.035, theta=0.0",
    "INFO    : Bus 1285\t: V=1.09968, theta=-4.52444 -> V=1.035, theta=0.0",
    "INFO    : Bus 1286\t: V=1.11712, theta=-1.32003 -> V=1.035, theta=0.0",
    "INFO    : Bus 1287\t: V=1.11711, theta=-1.31629 -> V=1.035, theta=0.0",
    "INFO    : Bus 1288\t: V=1.11339, theta=-6.90116 -> V=1.035, theta=0.0",
    "INFO    : Bus 1289\t: V=1.11337, theta=-6.9065 -> V=1.035, theta=0.0",
    "INFO    : Bus 1290\t: V=1.11172, theta=-2.78936 -> V=1.035, theta=0.0",
    "INFO    : Bus 1291\t: V=1.11176, theta=-2.75998 -> V=1.035, theta=0.0",
    "INFO    : Bus 1292\t: V=1.07639, theta=-12.73257 -> V=1.035, theta=0.0",
    "INFO    : Bus 1293\t: V=1.0765, theta=-12.72508 -> V=1.035, theta=0.0",
    "INFO    : Bus 1294\t: V=1.08226, theta=-5.51196 -> V=1.035, theta=0.0",
    "INFO    : Bus 1295\t: V=1.08226, theta=-5.51539 -> V=1.035, theta=0.0",
    "INFO    : Bus 1296\t: V=1.08234, theta=-5.49927 -> V=1.035, theta=0.0",
    "INFO    : Bus 1297\t: V=1.09846, theta=-6.60959 -> V=1.035, theta=0.0",
    "INFO    : Bus 1298\t: V=1.09857, theta=-6.61616 -> V=1.035, theta=0.0",
    "INFO    : Bus 1299\t: V=1.09849, theta=-6.60739 -> V=1.035, theta=0.0",
    "INFO    : Bus 1300\t: V=1.09872, theta=-6.60576 -> V=1.035, theta=0.0",
    "INFO    : Bus 1301\t: V=1.10838, theta=-3.44199 -> V=1.035, theta=0.0",
    "INFO    : Bus 1302\t: V=1.10839, theta=-3.46292 -> V=1.035, theta=0.0",
    "INFO    : Bus 1303\t: V=1.09119, theta=-11.1373 -> V=1.035, theta=0.0",
    "INFO    : Bus 1304\t: V=1.09124, theta=-11.14919 -> V=1.035, theta=0.0",
    "INFO    : Bus 1305\t: V=1.10841, theta=-3.03648 -> V=1.035, theta=0.0",
    "INFO    : Bus 1306\t: V=1.10844, theta=-3.02024 -> V=1.035, theta=0.0",
    "INFO    : Bus 1307\t: V=1.10761, theta=-4.02424 -> V=1.035, theta=0.0",
    "INFO    : Bus 1308\t: V=1.10752, theta=-3.91541 -> V=1.035, theta=0.0",
    "INFO    : Bus 1309\t: V=1.0943, theta=-10.75816 -> V=1.035, theta=0.0",
    "INFO    : Bus 1310\t: V=1.09454, theta=-10.75198 -> V=1.035, theta=0.0",
    "INFO    : Bus 1311\t: V=1.07017, theta=-13.47481 -> V=1.035, theta=0.0",
    "INFO    : Bus 1312\t: V=1.0702, theta=-13.47922 -> V=1.035, theta=0.0",
    "INFO    : Bus 1313\t: V=1.10929, theta=-1.79774 -> V=1.035, theta=0.0",
    "INFO    : Bus 1314\t: V=1.11346, theta=-1.51641 -> V=1.035, theta=0.0",
    "INFO    : Bus 1315\t: V=1.10938, theta=-1.79341 -> V=1.035, theta=0.0",
    "INFO    : Bus 1316\t: V=1.11346, theta=-1.51639 -> V=1.035, theta=0.0",
    "INFO    : Bus 1317\t: V=1.10039, theta=-7.28212 -> V=1.035, theta=0.0",
    "INFO    : Bus 1318\t: V=1.10042, theta=-7.2847 -> V=1.035, theta=0.0",
    "INFO    : Bus 1319\t: V=1.11638, theta=-1.60128 -> V=1.035, theta=0.0",
    "INFO    : Bus 1320\t: V=1.10164, theta=-4.17555 -> V=1.035, theta=0.0",
    "INFO    : Bus 1321\t: V=1.11638, theta=-1.60122 -> V=1.035, theta=0.0",
    "INFO    : Bus 1322\t: V=1.10201, theta=-4.14972 -> V=1.035, theta=0.0",
    "INFO    : Bus 1323\t: V=1.1019, theta=-4.28634 -> V=1.035, theta=0.0",
    "INFO    : Bus 1324\t: V=1.10193, theta=-4.28298 -> V=1.035, theta=0.0",
    "INFO    : Bus 1325\t: V=1.11678, theta=-1.29254 -> V=1.035, theta=0.0",
    "INFO    : Bus 1326\t: V=1.11679, theta=-1.29193 -> V=1.035, theta=0.0",
    "INFO    : Bus 1327\t: V=1.11679, theta=-1.29187 -> V=1.035, theta=0.0",
    "INFO    : Bus 1328\t: V=1.05763, theta=-8.23506 -> V=1.035, theta=0.0",
    "INFO    : Bus 1329\t: V=1.08432, theta=-5.41625 -> V=1.035, theta=0.0",
    "INFO    : Bus 1330\t: V=1.11507, theta=-1.12076 -> V=1.035, theta=0.0",
    "INFO    : Bus 1331\t: V=1.10535, theta=-3.94318 -> V=1.035, theta=0.0",
    "INFO    : Bus 1332\t: V=1.1166, theta=-1.57999 -> V=1.035, theta=0.0",
    "INFO    : Bus 1333\t: V=1.11348, theta=-2.82565 -> V=1.035, theta=0.0",
    "INFO    : Bus 1334\t: V=1.11343, theta=-2.8467 -> V=1.035, theta=0.0",
    "INFO    : Bus 1335\t: V=1.06846, theta=-6.20792 -> V=1.035, theta=0.0",
    "INFO    : Bus 1336\t: V=1.06861, theta=-6.19046 -> V=1.035, theta=0.0",
    "INFO    : Bus 1337\t: V=1.06063, theta=-11.19523 -> V=1.035, theta=0.0",
    "INFO    : Bus 1338\t: V=1.06095, theta=-11.16015 -> V=1.035, theta=0.0",
    "INFO    : Bus 1339\t: V=1.10033, theta=-7.28156 -> V=1.035, theta=0.0",
    "INFO    : Bus 1340\t: V=1.10048, theta=-7.28665 -> V=1.035, theta=0.0",
    "INFO    : Bus 1341\t: V=1.10038, theta=-7.27906 -> V=1.035, theta=0.0",
    "INFO    : Bus 1342\t: V=1.10048, theta=-7.28665 -> V=1.035, theta=0.0",
    "INFO    : Bus 1343\t: V=1.09931, theta=-7.39521 -> V=1.035, theta=0.0",
    "INFO    : Bus 1344\t: V=1.10085, theta=-7.30227 -> V=1.035, theta=0.0",
    "INFO    : Bus 1345\t: V=1.09958, theta=-7.38065 -> V=1.035, theta=0.0",
    "INFO    : Bus 1346\t: V=1.10085, theta=-7.30227 -> V=1.035, theta=0.0",
    "INFO    : Bus 1347\t: V=1.09949, theta=-6.48129 -> V=1.035, theta=0.0",
    "INFO    : Bus 1348\t: V=1.09923, theta=-7.3957 -> V=1.035, theta=0.0",
    "INFO    : Bus 1349\t: V=1.09948, theta=-7.32932 -> V=1.035, theta=0.0",
    "INFO    : Bus 1350\t: V=1.09956, theta=-7.32745 -> V=1.035, theta=0.0",
    "INFO    : Bus 1351\t: V=1.08866, theta=-7.1226 -> V=1.035, theta=0.0",
    "INFO    : Bus 1352\t: V=1.08863, theta=-7.13378 -> V=1.035, theta=0.0",
    "INFO    : Bus 1353\t: V=1.10357, theta=-3.69647 -> V=1.035, theta=0.0",
    "INFO    : Bus 1354\t: V=1.0866, theta=-7.37142 -> V=1.035, theta=0.0",
    "INFO    : Bus 1355\t: V=1.11885, theta=-0.39775 -> V=1.035, theta=0.0",
    "INFO    : Bus 1356\t: V=1.11698, theta=-0.79494 -> V=1.035, theta=0.0",
    "INFO    : Bus 1357\t: V=1.118, theta=-1.68346 -> V=1.035, theta=0.0",
    "INFO    : Bus 1358\t: V=1.11971, theta=-1.55061 -> V=1.035, theta=0.0",
    "INFO    : Bus 1359\t: V=1.11721, theta=-0.78125 -> V=1.035, theta=0.0",
    "INFO    : Bus 1360\t: V=1.11913, theta=-1.60455 -> V=1.035, theta=0.0",
    "INFO    : Bus 1361\t: V=1.11739, theta=-0.7655 -> V=1.035, theta=0.0",
    "INFO    : Bus 1362\t: V=1.09163, theta=-5.8345 -> V=1.035, theta=0.0",
    "INFO    : Bus 1363\t: V=1.09166, theta=-5.83455 -> V=1.035, theta=0.0",
    "INFO    : Bus 1364\t: V=1.09164, theta=-5.85356 -> V=1.035, theta=0.0",
    "INFO    : Bus 1365\t: V=1.09585, theta=-6.33395 -> V=1.035, theta=0.0",
    "INFO    : Bus 1366\t: V=1.09403, theta=-6.87309 -> V=1.035, theta=0.0",
    "INFO    : Bus 1367\t: V=1.10098, theta=-4.2708 -> V=1.035, theta=0.0",
    "INFO    : Bus 1368\t: V=1.10096, theta=-4.27401 -> V=1.035, theta=0.0",
    "INFO    : Bus 1369\t: V=1.1136, theta=-1.06041 -> V=1.035, theta=0.0",
    "INFO    : Bus 1370\t: V=1.11361, theta=-1.05565 -> V=1.035, theta=0.0",
    "INFO    : Bus 1371\t: V=1.11621, theta=-6.5134 -> V=1.035, theta=0.0",
    "INFO    : Bus 1372\t: V=1.11608, theta=-6.50598 -> V=1.035, theta=0.0",
    "INFO    : Bus 1373\t: V=1.11665, theta=-6.51829 -> V=1.035, theta=0.0",
    "INFO    : Bus 1374\t: V=1.11642, theta=-6.56524 -> V=1.035, theta=0.0",
    "INFO    : Bus 1375\t: V=1.11635, theta=-6.56985 -> V=1.035, theta=0.0",
    "INFO    : Bus 1376\t: V=1.11813, theta=-6.52365 -> V=1.035, theta=0.0",
    "INFO    : Bus 1377\t: V=1.11839, theta=-6.48454 -> V=1.035, theta=0.0",
    "INFO    : Bus 1378\t: V=1.11649, theta=-6.55932 -> V=1.035, theta=0.0",
    "INFO    : Bus 1379\t: V=1.11631, theta=-6.55051 -> V=1.035, theta=0.0",
    "INFO    : Bus 1380\t: V=1.11653, theta=-6.55166 -> V=1.035, theta=0.0",
    "INFO    : Bus 1381\t: V=1.118, theta=-6.51264 -> V=1.035, theta=0.0",
    "INFO    : Bus 1382\t: V=1.11772, theta=-6.55672 -> V=1.035, theta=0.0",
    "INFO    : Bus 1383\t: V=1.11878, theta=-6.45925 -> V=1.035, theta=0.0",
    "INFO    : Bus 1384\t: V=1.11834, theta=-6.51279 -> V=1.035, theta=0.0",
    "INFO    : Bus 1385\t: V=1.11742, theta=-6.55113 -> V=1.035, theta=0.0",
    "INFO    : Bus 1386\t: V=1.11751, theta=-6.54642 -> V=1.035, theta=0.0",
    "INFO    : Bus 1387\t: V=1.11619, theta=-6.58498 -> V=1.035, theta=0.0",
    "INFO    : Bus 1388\t: V=1.11736, theta=-6.53439 -> V=1.035, theta=0.0",
    "INFO    : Bus 1389\t: V=1.11619, theta=-6.5848 -> V=1.035, theta=0.0",
    "INFO    : Bus 1390\t: V=1.11736, theta=-6.53418 -> V=1.035, theta=0.0",
    "INFO    : Bus 1391\t: V=1.11302, theta=-1.61113 -> V=1.035, theta=0.0",
    "INFO    : Bus 1392\t: V=1.11329, theta=-1.58819 -> V=1.035, theta=0.0",
    "INFO    : Bus 1393\t: V=1.1003, theta=-3.36711 -> V=1.035, theta=0.0",
    "INFO    : Bus 1394\t: V=1.1003, theta=-3.36682 -> V=1.035, theta=0.0",
    "INFO    : Bus 1395\t: V=1.10864, theta=-3.99209 -> V=1.035, theta=0.0",
    "INFO    : Bus 1396\t: V=1.10864, theta=-3.99208 -> V=1.035, theta=0.0",
    "INFO    : Bus 1397\t: V=1.10037, theta=-3.3578 -> V=1.035, theta=0.0",
    "INFO    : Bus 1398\t: V=1.10999, theta=-4.56716 -> V=1.035, theta=0.0",
    "INFO    : Bus 1399\t: V=1.11348, theta=-3.53213 -> V=1.035, theta=0.0",
    "INFO    : Bus 1400\t: V=1.11997, theta=-0.83013 -> V=1.035, theta=0.0",
    "INFO    : Bus 1401\t: V=1.11405, theta=-3.19034 -> V=1.035, theta=0.0",
    "INFO    : Bus 1402\t: V=1.07053, theta=-9.76155 -> V=1.035, theta=0.0",
    "INFO    : Bus 1403\t: V=1.07044, theta=-9.75989 -> V=1.035, theta=0.0",
    "INFO    : Bus 1404\t: V=1.1157, theta=-1.4764 -> V=1.035, theta=0.0",
    "INFO    : Bus 1405\t: V=1.1157, theta=-1.47639 -> V=1.035, theta=0.0",
    "INFO    : Bus 1406\t: V=1.10379, theta=-1.97872 -> V=1.035, theta=0.0",
    "INFO    : Bus 1407\t: V=1.10366, theta=-1.99193 -> V=1.035, theta=0.0",
    "INFO    : Bus 1408\t: V=1.10592, theta=-1.04233 -> V=1.035, theta=0.0",
    "INFO    : Bus 1409\t: V=1.11776, theta=-1.34244 -> V=1.035, theta=0.0",
    "INFO    : Bus 1410\t: V=1.11392, theta=-1.34778 -> V=1.035, theta=0.0",
    "INFO    : Bus 1411\t: V=1.11787, theta=-0.35619 -> V=1.035, theta=0.0",
    "INFO    : Bus 1412\t: V=1.11394, theta=-1.34426 -> V=1.035, theta=0.0",
    "INFO    : Bus 1413\t: V=1.10863, theta=-5.28989 -> V=1.035, theta=0.0",
    "INFO    : Bus 1414\t: V=1.10884, theta=-5.27793 -> V=1.035, theta=0.0",
    "INFO    : Bus 1415\t: V=1.09521, theta=-2.38528 -> V=1.035, theta=0.0",
    "INFO    : Bus 1416\t: V=1.09527, theta=-2.3759 -> V=1.035, theta=0.0",
    "INFO    : Bus 1417\t: V=1.09173, theta=-2.81927 -> V=1.035, theta=0.0",
    "INFO    : Bus 1418\t: V=1.09655, theta=-3.55906 -> V=1.035, theta=0.0",
    "INFO    : Bus 1419\t: V=1.09773, theta=-3.64073 -> V=1.035, theta=0.0",
    "INFO    : Bus 1420\t: V=1.09666, theta=-3.55305 -> V=1.035, theta=0.0",
    "INFO    : Bus 1421\t: V=1.09776, theta=-3.63861 -> V=1.035, theta=0.0",
    "INFO    : Bus 1422\t: V=1.10805, theta=-4.829 -> V=1.035, theta=0.0",
    "INFO    : Bus 1423\t: V=1.10808, theta=-4.82148 -> V=1.035, theta=0.0",
    "INFO    : Bus 1424\t: V=1.11993, theta=0.07233 -> V=1.035, theta=0.0",
    "INFO    : Bus 1425\t: V=1.09452, theta=-8.18306 -> V=1.035, theta=0.0",
    "INFO    : Bus 1426\t: V=1.09453, theta=-8.19385 -> V=1.035, theta=0.0",
    "INFO    : Bus 1427\t: V=1.09866, theta=-6.08709 -> V=1.035, theta=0.0",
    "INFO    : Bus 1428\t: V=1.09864, theta=-6.09794 -> V=1.035, theta=0.0",
    "INFO    : Bus 1429\t: V=1.10639, theta=-4.76116 -> V=1.035, theta=0.0",
    "INFO    : Bus 1430\t: V=1.10644, theta=-4.75145 -> V=1.035, theta=0.0",
    "INFO    : Bus 1431\t: V=1.10845, theta=-4.88967 -> V=1.035, theta=0.0",
    "INFO    : Bus 1432\t: V=1.10846, theta=-4.90049 -> V=1.035, theta=0.0",
    "INFO    : Bus 1433\t: V=1.08882, theta=-7.50393 -> V=1.035, theta=0.0",
    "INFO    : Bus 1434\t: V=1.08879, theta=-7.50632 -> V=1.035, theta=0.0",
    "INFO    : Bus 1435\t: V=1.06265, theta=-9.20437 -> V=1.035, theta=0.0",
    "INFO    : Bus 1436\t: V=1.06261, theta=-9.19764 -> V=1.035, theta=0.0",
    "INFO    : Bus 1437\t: V=1.10525, theta=-5.42351 -> V=1.035, theta=0.0",
    "INFO    : Bus 1438\t: V=1.10526, theta=-5.4234 -> V=1.035, theta=0.0",
    "INFO    : Bus 1439\t: V=1.11849, theta=-1.02444 -> V=1.035, theta=0.0",
    "INFO    : Bus 1440\t: V=1.11597, theta=-1.50084 -> V=1.035, theta=0.0",
    "INFO    : Bus 1441\t: V=1.1064, theta=-5.78345 -> V=1.035, theta=0.0",
    "INFO    : Bus 1442\t: V=1.10634, theta=-5.7918 -> V=1.035, theta=0.0",
    "INFO    : Bus 1443\t: V=1.09939, theta=-6.73049 -> V=1.035, theta=0.0",
    "INFO    : Bus 1444\t: V=1.1, theta=-6.66056 -> V=1.035, theta=0.0",
    "INFO    : Bus 1445\t: V=1.09536, theta=-7.39412 -> V=1.035, theta=0.0",
    "INFO    : Bus 1446\t: V=1.09528, theta=-7.39884 -> V=1.035, theta=0.0",
    "INFO    : Bus 1447\t: V=1.08087, theta=-10.29561 -> V=1.035, theta=0.0",
    "INFO    : Bus 1448\t: V=1.08008, theta=-10.35951 -> V=1.035, theta=0.0",
    "INFO    : Bus 1449\t: V=1.08136, theta=-10.27537 -> V=1.035, theta=0.0",
    "INFO    : Bus 1450\t: V=1.08077, theta=-10.33208 -> V=1.035, theta=0.0",
    "INFO    : Bus 1451\t: V=1.11487, theta=-0.86186 -> V=1.035, theta=0.0",
    "INFO    : Bus 1452\t: V=1.11487, theta=-0.86879 -> V=1.035, theta=0.0",
    "INFO    : Bus 1453\t: V=1.11808, theta=-0.34467 -> V=1.035, theta=0.0",
    "INFO    : Bus 1454\t: V=1.1182, theta=-1.02809 -> V=1.035, theta=0.0",
    "INFO    : Bus 1455\t: V=1.09733, theta=-7.44219 -> V=1.035, theta=0.0",
    "INFO    : Bus 1456\t: V=1.09739, theta=-7.44063 -> V=1.035, theta=0.0",
    "INFO    : Bus 1457\t: V=1.11812, theta=-1.14214 -> V=1.035, theta=0.0",
    "INFO    : Bus 1458\t: V=1.11809, theta=-1.13027 -> V=1.035, theta=0.0",
    "INFO    : Bus 1459\t: V=1.09914, theta=-6.37167 -> V=1.035, theta=0.0",
    "INFO    : Bus 1460\t: V=1.09915, theta=-6.37127 -> V=1.035, theta=0.0",
    "INFO    : Bus 1461\t: V=1.1012, theta=-5.24072 -> V=1.035, theta=0.0",
    "INFO    : Bus 1462\t: V=1.10118, theta=-5.25534 -> V=1.035, theta=0.0",
    "INFO    : Bus 1463\t: V=1.11566, theta=-6.99522 -> V=1.035, theta=0.0",
    "INFO    : Bus 1464\t: V=1.11586, theta=-6.97473 -> V=1.035, theta=0.0",
    "INFO    : Bus 1465\t: V=1.09933, theta=-7.18929 -> V=1.035, theta=0.0",
    "INFO    : Bus 1466\t: V=1.09925, theta=-7.19035 -> V=1.035, theta=0.0",
    "INFO    : Bus 1467\t: V=1.07121, theta=-13.60301 -> V=1.035, theta=0.0",
    "INFO    : Bus 1468\t: V=1.07117, theta=-13.61587 -> V=1.035, theta=0.0",
    "INFO    : Bus 1469\t: V=1.10917, theta=-3.587 -> V=1.035, theta=0.0",
    "INFO    : Bus 1470\t: V=1.10912, theta=-3.6089 -> V=1.035, theta=0.0",
    "INFO    : Bus 1471\t: V=1.10014, theta=-6.18499 -> V=1.035, theta=0.0",
    "INFO    : Bus 1472\t: V=1.1002, theta=-6.19041 -> V=1.035, theta=0.0",
    "INFO    : Bus 1473\t: V=1.10505, theta=-3.99671 -> V=1.035, theta=0.0",
    "INFO    : Bus 1474\t: V=1.11473, theta=-1.11628 -> V=1.035, theta=0.0",
    "INFO    : Bus 1475\t: V=1.10507, theta=-3.9959 -> V=1.035, theta=0.0",
    "INFO    : Bus 1476\t: V=1.1148, theta=-1.11259 -> V=1.035, theta=0.0",
    "INFO    : Bus 1477\t: V=1.09262, theta=-10.60211 -> V=1.035, theta=0.0",
    "INFO    : Bus 1478\t: V=1.09492, theta=-11.44291 -> V=1.035, theta=0.0",
    "INFO    : Bus 1479\t: V=1.10886, theta=-3.81777 -> V=1.035, theta=0.0",
    "INFO    : Bus 1480\t: V=1.10887, theta=-3.8165 -> V=1.035, theta=0.0",
    "INFO    : Bus 1481\t: V=1.11652, theta=-1.43673 -> V=1.035, theta=0.0",
    "INFO    : Bus 1482\t: V=1.11655, theta=-1.43342 -> V=1.035, theta=0.0",
    "INFO    : Bus 1483\t: V=1.11846, theta=-1.02329 -> V=1.035, theta=0.0",
    "INFO    : Bus 1484\t: V=1.1185, theta=-1.02102 -> V=1.035, theta=0.0",
    "INFO    : Bus 1485\t: V=1.09418, theta=-7.10821 -> V=1.035, theta=0.0",
    "INFO    : Bus 1486\t: V=1.09422, theta=-7.09835 -> V=1.035, theta=0.0",
    "INFO    : Bus 1487\t: V=1.09439, theta=-7.24605 -> V=1.035, theta=0.0",
    "INFO    : Bus 1488\t: V=1.09432, theta=-7.24348 -> V=1.035, theta=0.0",
    "INFO    : Bus 1489\t: V=1.09632, theta=-6.73525 -> V=1.035, theta=0.0",
    "INFO    : Bus 1490\t: V=1.09635, theta=-6.73194 -> V=1.035, theta=0.0",
    "INFO    : Bus 1491\t: V=1.07668, theta=-6.58725 -> V=1.035, theta=0.0",
    "INFO    : Bus 1492\t: V=1.07672, theta=-6.60224 -> V=1.035, theta=0.0",
    "INFO    : Bus 1493\t: V=1.10051, theta=-4.27587 -> V=1.035, theta=0.0",
    "INFO    : Bus 1494\t: V=1.11636, theta=-1.60224 -> V=1.035, theta=0.0",
    "INFO    : Bus 1495\t: V=1.10194, theta=-4.15375 -> V=1.035, theta=0.0",
    "INFO    : Bus 1496\t: V=1.101, theta=-4.2529 -> V=1.035, theta=0.0",
    "INFO    : Bus 1497\t: V=1.0956, theta=-7.74585 -> V=1.035, theta=0.0",
    "INFO    : Bus 1498\t: V=1.09629, theta=-7.70274 -> V=1.035, theta=0.0",
    "INFO    : Bus 1499\t: V=1.11299, theta=-7.03497 -> V=1.035, theta=0.0",
    "INFO    : Bus 1500\t: V=1.11295, theta=-7.02861 -> V=1.035, theta=0.0",
    "INFO    : Bus 1501\t: V=1.11049, theta=-1.24901 -> V=1.035, theta=0.0",
    "INFO    : Bus 1502\t: V=1.11074, theta=-1.21403 -> V=1.035, theta=0.0",
    "INFO    : Bus 1503\t: V=1.09156, theta=-8.68689 -> V=1.035, theta=0.0",
    "INFO    : Bus 1504\t: V=1.09155, theta=-8.68122 -> V=1.035, theta=0.0",
    "INFO    : Bus 1505\t: V=1.11395, theta=-1.53043 -> V=1.035, theta=0.0",
    "INFO    : Bus 1506\t: V=1.114, theta=-1.51785 -> V=1.035, theta=0.0",
    "INFO    : Bus 1507\t: V=1.08992, theta=-5.95863 -> V=1.035, theta=0.0",
    "INFO    : Bus 1508\t: V=1.08995, theta=-5.97269 -> V=1.035, theta=0.0",
    "INFO    : Bus 1509\t: V=1.11051, theta=-5.01546 -> V=1.035, theta=0.0",
    "INFO    : Bus 1510\t: V=1.10181, theta=-6.18234 -> V=1.035, theta=0.0",
    "INFO    : Bus 1511\t: V=1.11226, theta=-5.93781 -> V=1.035, theta=0.0",
    "INFO    : Bus 1512\t: V=1.12, theta=-3.52986 -> V=1.035, theta=0.0",
    "INFO    : Bus 1513\t: V=1.11825, theta=-0.70054 -> V=1.035, theta=0.0",
    "INFO    : Bus 1514\t: V=1.11236, theta=-6.84712 -> V=1.035, theta=0.0",
    "INFO    : Bus 1515\t: V=1.11235, theta=-6.848 -> V=1.035, theta=0.0",
    "INFO    : Bus 1516\t: V=1.06469, theta=-7.56723 -> V=1.035, theta=0.0",
    "INFO    : Bus 1517\t: V=1.0647, theta=-7.55682 -> V=1.035, theta=0.0",
    "INFO    : Bus 1518\t: V=1.09846, theta=-7.3834 -> V=1.035, theta=0.0",
    "INFO    : Bus 1519\t: V=1.09846, theta=-7.39968 -> V=1.035, theta=0.0",
    "INFO    : Bus 1520\t: V=1.10919, theta=-1.43983 -> V=1.035, theta=0.0",
    "INFO    : Bus 1521\t: V=1.10923, theta=-1.43692 -> V=1.035, theta=0.0",
    "INFO    : Bus 1522\t: V=1.09532, theta=-4.85824 -> V=1.035, theta=0.0",
    "INFO    : Bus 1523\t: V=1.09535, theta=-4.85617 -> V=1.035, theta=0.0",
    "INFO    : Bus 1524\t: V=1.09916, theta=-3.32172 -> V=1.035, theta=0.0",
    "INFO    : Bus 1525\t: V=1.09927, theta=-3.32692 -> V=1.035, theta=0.0",
    "INFO    : Bus 1526\t: V=1.09282, theta=-7.08034 -> V=1.035, theta=0.0",
    "INFO    : Bus 1527\t: V=1.0928, theta=-7.08323 -> V=1.035, theta=0.0",
    "INFO    : Bus 1528\t: V=1.09722, theta=-10.64895 -> V=1.035, theta=0.0",
    "INFO    : Bus 1529\t: V=1.09716, theta=-10.6599 -> V=1.035, theta=0.0",
    "INFO    : Bus 1530\t: V=1.07135, theta=-13.38619 -> V=1.035, theta=0.0",
    "INFO    : Bus 1531\t: V=1.07136, theta=-13.38272 -> V=1.035, theta=0.0",
    "INFO    : Bus 1532\t: V=1.11557, theta=-4.293 -> V=1.035, theta=0.0",
    "INFO    : Bus 1533\t: V=1.11565, theta=-4.30993 -> V=1.035, theta=0.0",
    "INFO    : Bus 1534\t: V=1.09707, theta=-6.536 -> V=1.035, theta=0.0",
    "INFO    : Bus 1535\t: V=1.09707, theta=-6.53591 -> V=1.035, theta=0.0",
    "INFO    : Bus 1536\t: V=1.0823, theta=-7.69335 -> V=1.035, theta=0.0",
    "INFO    : Bus 1537\t: V=1.08228, theta=-7.69756 -> V=1.035, theta=0.0",
    "INFO    : Bus 1538\t: V=1.10127, theta=-5.6045 -> V=1.035, theta=0.0",
    "INFO    : Bus 1539\t: V=1.10127, theta=-5.62101 -> V=1.035, theta=0.0",
    "INFO    : Bus 1540\t: V=1.11921, theta=-0.83965 -> V=1.035, theta=0.0",
    "INFO    : Bus 1541\t: V=1.1192, theta=-0.83514 -> V=1.035, theta=0.0",
    "INFO    : Bus 1542\t: V=1.10511, theta=-3.62249 -> V=1.035, theta=0.0",
    "INFO    : Bus 1543\t: V=1.10514, theta=-3.62092 -> V=1.035, theta=0.0",
    "INFO    : Bus 1544\t: V=1.11352, theta=-2.06059 -> V=1.035, theta=0.0",
    "INFO    : Bus 1545\t: V=1.09674, theta=-2.97133 -> V=1.035, theta=0.0",
    "INFO    : Bus 1546\t: V=1.11351, theta=-2.06048 -> V=1.035, theta=0.0",
    "INFO    : Bus 1547\t: V=1.0973, theta=-2.94522 -> V=1.035, theta=0.0",
    "INFO    : Bus 1548\t: V=1.11579, theta=-1.0757 -> V=1.035, theta=0.0",
    "INFO    : Bus 1549\t: V=1.11578, theta=-1.08614 -> V=1.035, theta=0.0",
    "INFO    : Bus 1550\t: V=1.11148, theta=-2.59273 -> V=1.035, theta=0.0",
    "INFO    : Bus 1551\t: V=1.11176, theta=-2.57307 -> V=1.035, theta=0.0",
    "INFO    : Bus 1552\t: V=1.10591, theta=-3.87008 -> V=1.035, theta=0.0",
    "INFO    : Bus 1553\t: V=1.10769, theta=-3.62287 -> V=1.035, theta=0.0",
    "INFO    : Bus 1554\t: V=1.10591, theta=-3.87008 -> V=1.035, theta=0.0",
    "INFO    : Bus 1555\t: V=1.1077, theta=-3.622 -> V=1.035, theta=0.0",
    "INFO    : Bus 1556\t: V=1.11575, theta=-6.98705 -> V=1.035, theta=0.0",
    "INFO    : Bus 1557\t: V=1.11592, theta=-6.96831 -> V=1.035, theta=0.0",
    "INFO    : Bus 1558\t: V=1.07934, theta=-4.93811 -> V=1.035, theta=0.0",
    "INFO    : Bus 1559\t: V=1.07934, theta=-4.93314 -> V=1.035, theta=0.0",
    "INFO    : Bus 1560\t: V=1.07906, theta=-6.33004 -> V=1.035, theta=0.0",
    "INFO    : Bus 1561\t: V=1.07911, theta=-6.31773 -> V=1.035, theta=0.0",
    "INFO    : Bus 1562\t: V=1.10606, theta=-3.43849 -> V=1.035, theta=0.0",
    "INFO    : Bus 1563\t: V=1.1061, theta=-3.44215 -> V=1.035, theta=0.0",
    "INFO    : Bus 1564\t: V=1.06161, theta=-10.99187 -> V=1.035, theta=0.0",
    "INFO    : Bus 1565\t: V=1.06162, theta=-11.0042 -> V=1.035, theta=0.0",
    "INFO    : Bus 1566\t: V=1.1089, theta=-1.44348 -> V=1.035, theta=0.0",
    "INFO    : Bus 1567\t: V=1.09764, theta=-2.67327 -> V=1.035, theta=0.0",
    "INFO    : Bus 1568\t: V=1.11472, theta=-0.94254 -> V=1.035, theta=0.0",
    "INFO    : Bus 1569\t: V=1.09371, theta=-4.68676 -> V=1.035, theta=0.0",
    "INFO    : Bus 1570\t: V=1.09368, theta=-4.68841 -> V=1.035, theta=0.0",
    "INFO    : Bus 1571\t: V=1.10625, theta=-4.13172 -> V=1.035, theta=0.0",
    "INFO    : Bus 1572\t: V=1.09273, theta=-4.85796 -> V=1.035, theta=0.0",
    "INFO    : Bus 1573\t: V=1.1063, theta=-4.12716 -> V=1.035, theta=0.0",
    "INFO    : Bus 1574\t: V=1.09218, theta=-5.79636 -> V=1.035, theta=0.0",
    "INFO    : Bus 1575\t: V=1.09873, theta=-3.94405 -> V=1.035, theta=0.0",
    "INFO    : Bus 1576\t: V=1.08194, theta=-12.58107 -> V=1.035, theta=0.0",
    "INFO    : Bus 1577\t: V=1.0819, theta=-12.60341 -> V=1.035, theta=0.0",
    "INFO    : Bus 1578\t: V=1.11095, theta=-4.87512 -> V=1.035, theta=0.0",
    "INFO    : Bus 1579\t: V=1.1186, theta=-1.11636 -> V=1.035, theta=0.0",
    "INFO    : Bus 1580\t: V=1.11987, theta=0.21118 -> V=1.035, theta=0.0",
    "INFO    : Bus 1581\t: V=1.08533, theta=-9.92484 -> V=1.035, theta=0.0",
    "INFO    : Bus 1582\t: V=1.08527, theta=-9.92066 -> V=1.035, theta=0.0",
    "INFO    : Bus 1583\t: V=1.11801, theta=-3.67277 -> V=1.035, theta=0.0",
    "INFO    : Bus 1584\t: V=1.1152, theta=-0.95595 -> V=1.035, theta=0.0",
    "INFO    : Bus 1585\t: V=1.11838, theta=-3.65667 -> V=1.035, theta=0.0",
    "INFO    : Bus 1586\t: V=1.11567, theta=-0.93756 -> V=1.035, theta=0.0",
    "INFO    : Bus 1587\t: V=1.06926, theta=-13.78748 -> V=1.035, theta=0.0",
    "INFO    : Bus 1588\t: V=1.06928, theta=-13.8015 -> V=1.035, theta=0.0",
    "INFO    : Bus 1589\t: V=1.11779, theta=-0.73277 -> V=1.035, theta=0.0",
    "INFO    : Bus 1590\t: V=1.12, theta=-1.54546 -> V=1.035, theta=0.0",
    "INFO    : Bus 1591\t: V=1.08416, theta=-7.49551 -> V=1.035, theta=0.0",
    "INFO    : Bus 1592\t: V=1.08415, theta=-7.49065 -> V=1.035, theta=0.0",
    "INFO    : Bus 1593\t: V=1.11667, theta=-1.38048 -> V=1.035, theta=0.0",
    "INFO    : Bus 1594\t: V=1.1166, theta=-1.4108 -> V=1.035, theta=0.0",
    "INFO    : Bus 1595\t: V=1.10785, theta=-1.47472 -> V=1.035, theta=0.0",
    "INFO    : Bus 1596\t: V=1.10792, theta=-1.46498 -> V=1.035, theta=0.0",
    "INFO    : Bus 1597\t: V=1.10822, theta=-4.52629 -> V=1.035, theta=0.0",
    "INFO    : Bus 1598\t: V=1.10157, theta=-5.37099 -> V=1.035, theta=0.0",
    "INFO    : Bus 1599\t: V=1.1085, theta=-4.51157 -> V=1.035, theta=0.0",
    "INFO    : Bus 1600\t: V=1.1021, theta=-5.34696 -> V=1.035, theta=0.0",
    "INFO    : Bus 1601\t: V=1.12, theta=-6.28409 -> V=1.035, theta=0.0",
    "INFO    : Bus 1602\t: V=1.12, theta=-6.26908 -> V=1.035, theta=0.0",
    "INFO    : Bus 1603\t: V=1.11894, theta=-6.64618 -> V=1.035, theta=0.0",
    "INFO    : Bus 1604\t: V=1.11044, theta=-1.37988 -> V=1.035, theta=0.0",
    "INFO    : Bus 1605\t: V=1.11054, theta=-1.37199 -> V=1.035, theta=0.0",
    "INFO    : Bus 1606\t: V=1.11276, theta=-1.76841 -> V=1.035, theta=0.0",
    "INFO    : Bus 1607\t: V=1.11269, theta=-1.77963 -> V=1.035, theta=0.0",
    "INFO    : Bus 1608\t: V=1.10043, theta=-2.42127 -> V=1.035, theta=0.0",
    "INFO    : Bus 1609\t: V=1.10035, theta=-2.43317 -> V=1.035, theta=0.0",
    "INFO    : Bus 1610\t: V=1.1164, theta=-0.64897 -> V=1.035, theta=0.0",
    "INFO    : Bus 1611\t: V=1.11637, theta=-0.65911 -> V=1.035, theta=0.0",
    "INFO    : Bus 1612\t: V=1.1039, theta=-5.00333 -> V=1.035, theta=0.0",
    "INFO    : Bus 1613\t: V=1.10392, theta=-5.00026 -> V=1.035, theta=0.0",
    "INFO    : Bus 1614\t: V=1.11333, theta=-6.98542 -> V=1.035, theta=0.0",
    "INFO    : Bus 1615\t: V=1.1099, theta=-6.94856 -> V=1.035, theta=0.0",
    "INFO    : Bus 1616\t: V=1.10162, theta=-6.76951 -> V=1.035, theta=0.0",
    "INFO    : Bus 1617\t: V=1.10177, theta=-6.74585 -> V=1.035, theta=0.0",
    "INFO    : Bus 1618\t: V=1.10519, theta=-3.87397 -> V=1.035, theta=0.0",
    "INFO    : Bus 1619\t: V=1.1053, theta=-3.87686 -> V=1.035, theta=0.0",
    "INFO    : Bus 1620\t: V=1.07014, theta=-11.02461 -> V=1.035, theta=0.0",
    "INFO    : Bus 1621\t: V=1.07019, theta=-11.04019 -> V=1.035, theta=0.0",
    "INFO    : Bus 1622\t: V=1.11644, theta=-6.54166 -> V=1.035, theta=0.0",
    "INFO    : Bus 1623\t: V=1.1166, theta=-6.54948 -> V=1.035, theta=0.0",
    "INFO    : Bus 1624\t: V=1.09764, theta=-6.7801 -> V=1.035, theta=0.0",
    "INFO    : Bus 1625\t: V=1.09784, theta=-6.76984 -> V=1.035, theta=0.0",
    "INFO    : Bus 1626\t: V=1.1171, theta=-1.06445 -> V=1.035, theta=0.0",
    "INFO    : Bus 1627\t: V=1.11712, theta=-1.0599 -> V=1.035, theta=0.0",
    "INFO    : Bus 1628\t: V=1.10036, theta=-4.36357 -> V=1.035, theta=0.0",
    "INFO    : Bus 1629\t: V=1.10358, theta=-3.73426 -> V=1.035, theta=0.0",
    "INFO    : Bus 1630\t: V=1.10042, theta=-4.35966 -> V=1.035, theta=0.0",
    "INFO    : Bus 1631\t: V=1.12, theta=-0.7492 -> V=1.035, theta=0.0",
    "INFO    : Bus 1632\t: V=1.11999, theta=-0.74537 -> V=1.035, theta=0.0",
    "INFO    : Bus 1633\t: V=1.09346, theta=-6.53743 -> V=1.035, theta=0.0",
    "INFO    : Bus 1634\t: V=1.09083, theta=-6.61877 -> V=1.035, theta=0.0",
    "INFO    : Bus 1635\t: V=1.09365, theta=-6.52941 -> V=1.035, theta=0.0",
    "INFO    : Bus 1636\t: V=1.09095, theta=-6.61381 -> V=1.035, theta=0.0",
    "INFO    : Bus 1637\t: V=1.10056, theta=-5.75783 -> V=1.035, theta=0.0",
    "INFO    : Bus 1638\t: V=1.10059, theta=-5.77046 -> V=1.035, theta=0.0",
    "INFO    : Bus 1639\t: V=1.10537, theta=-6.20002 -> V=1.035, theta=0.0",
    "INFO    : Bus 1640\t: V=1.1058, theta=-6.17715 -> V=1.035, theta=0.0",
    "INFO    : Bus 1641\t: V=1.09591, theta=-6.33195 -> V=1.035, theta=0.0",
    "INFO    : Bus 1642\t: V=1.09406, theta=-6.87252 -> V=1.035, theta=0.0",
    "INFO    : Bus 1643\t: V=1.09655, theta=-6.65818 -> V=1.035, theta=0.0",
    "INFO    : Bus 1644\t: V=1.0997, theta=-6.38604 -> V=1.035, theta=0.0",
    "INFO    : Bus 1645\t: V=1.09781, theta=-6.86343 -> V=1.035, theta=0.0",
    "INFO    : Bus 1646\t: V=1.09782, theta=-6.86327 -> V=1.035, theta=0.0",
    "INFO    : Bus 1647\t: V=1.09666, theta=-6.66888 -> V=1.035, theta=0.0",
    "INFO    : Bus 1648\t: V=1.09666, theta=-6.66778 -> V=1.035, theta=0.0",
    "INFO    : Bus 1649\t: V=1.11966, theta=0.08819 -> V=1.035, theta=0.0",
    "INFO    : Bus 1650\t: V=1.11969, theta=0.08634 -> V=1.035, theta=0.0",
    "INFO    : Bus 1651\t: V=1.11775, theta=-1.28002 -> V=1.035, theta=0.0",
    "INFO    : Bus 1652\t: V=1.1177, theta=-1.26969 -> V=1.035, theta=0.0",
    "INFO    : Bus 1653\t: V=1.1016, theta=-6.60489 -> V=1.035, theta=0.0",
    "INFO    : Bus 1654\t: V=1.10174, theta=-6.59793 -> V=1.035, theta=0.0",
    "INFO    : Bus 1655\t: V=1.06436, theta=-6.42162 -> V=1.035, theta=0.0",
    "INFO    : Bus 1656\t: V=1.06433, theta=-6.41064 -> V=1.035, theta=0.0",
    "INFO    : Bus 1657\t: V=1.11989, theta=-0.68621 -> V=1.035, theta=0.0",
    "INFO    : Bus 1658\t: V=1.11989, theta=-0.68615 -> V=1.035, theta=0.0",
    "INFO    : Bus 1659\t: V=1.09764, theta=-4.24432 -> V=1.035, theta=0.0",
    "INFO    : Bus 1660\t: V=1.09483, theta=-2.42679 -> V=1.035, theta=0.0",
    "INFO    : Bus 1661\t: V=1.10648, theta=-2.00687 -> V=1.035, theta=0.0",
    "INFO    : Bus 1662\t: V=1.1077, theta=-1.84293 -> V=1.035, theta=0.0",
    "INFO    : Bus 1663\t: V=1.10661, theta=-2.01545 -> V=1.035, theta=0.0",
    "INFO    : Bus 1664\t: V=1.08511, theta=-8.74683 -> V=1.035, theta=0.0",
    "INFO    : Bus 1665\t: V=1.08505, theta=-8.77498 -> V=1.035, theta=0.0",
    "INFO    : Bus 1666\t: V=1.12, theta=-0.62105 -> V=1.035, theta=0.0",
    "INFO    : Bus 1667\t: V=1.11994, theta=-0.65027 -> V=1.035, theta=0.0",
    "INFO    : Bus 1668\t: V=1.11425, theta=-4.09191 -> V=1.035, theta=0.0",
    "INFO    : Bus 1669\t: V=1.11425, theta=-4.09187 -> V=1.035, theta=0.0",
    "INFO    : Bus 1670\t: V=1.11154, theta=-4.20475 -> V=1.035, theta=0.0",
    "INFO    : Bus 1671\t: V=1.10865, theta=-4.52752 -> V=1.035, theta=0.0",
    "INFO    : Bus 1672\t: V=1.11211, theta=-4.1639 -> V=1.035, theta=0.0",
    "INFO    : Bus 1673\t: V=1.10919, theta=-4.49114 -> V=1.035, theta=0.0",
    "INFO    : Bus 1674\t: V=1.07167, theta=-13.41301 -> V=1.035, theta=0.0",
    "INFO    : Bus 1675\t: V=1.07165, theta=-13.41343 -> V=1.035, theta=0.0",
    "INFO    : Bus 1676\t: V=1.09903, theta=-6.80066 -> V=1.035, theta=0.0",
    "INFO    : Bus 1677\t: V=1.09903, theta=-6.79801 -> V=1.035, theta=0.0",
    "INFO    : Bus 1678\t: V=1.09122, theta=-6.45458 -> V=1.035, theta=0.0",
    "INFO    : Bus 1679\t: V=1.0911, theta=-6.44901 -> V=1.035, theta=0.0",
    "INFO    : Bus 1680\t: V=1.08598, theta=-4.80058 -> V=1.035, theta=0.0",
    "INFO    : Bus 1681\t: V=1.08599, theta=-4.81504 -> V=1.035, theta=0.0",
    "INFO    : Bus 1682\t: V=1.07299, theta=-13.11516 -> V=1.035, theta=0.0",
    "INFO    : Bus 1683\t: V=1.07297, theta=-13.12077 -> V=1.035, theta=0.0",
    "INFO    : Bus 1684\t: V=1.11946, theta=-0.89312 -> V=1.035, theta=0.0",
    "INFO    : Bus 1685\t: V=1.11943, theta=-0.9003 -> V=1.035, theta=0.0",
    "INFO    : Bus 1686\t: V=1.09263, theta=-10.71453 -> V=1.035, theta=0.0",
    "INFO    : Bus 1687\t: V=1.09262, theta=-10.71088 -> V=1.035, theta=0.0",
    "INFO    : Bus 1688\t: V=1.1012, theta=-10.28593 -> V=1.035, theta=0.0",
    "INFO    : Bus 1689\t: V=1.10111, theta=-10.30168 -> V=1.035, theta=0.0",
    "INFO    : Bus 1690\t: V=1.07525, theta=-9.76389 -> V=1.035, theta=0.0",
    "INFO    : Bus 1691\t: V=1.07528, theta=-9.74389 -> V=1.035, theta=0.0",
    "INFO    : Bus 1692\t: V=1.11957, theta=-0.74031 -> V=1.035, theta=0.0",
    "INFO    : Bus 1693\t: V=1.11957, theta=-0.74031 -> V=1.035, theta=0.0",
    "INFO    : Bus 1694\t: V=1.10903, theta=-1.44791 -> V=1.035, theta=0.0",
    "INFO    : Bus 1695\t: V=1.11439, theta=-1.00483 -> V=1.035, theta=0.0",
    "INFO    : Bus 1696\t: V=1.10904, theta=-1.4473 -> V=1.035, theta=0.0",
    "INFO    : Bus 1697\t: V=1.1144, theta=-1.00438 -> V=1.035, theta=0.0",
    "INFO    : Bus 1698\t: V=1.11521, theta=-0.93027 -> V=1.035, theta=0.0",
    "INFO    : Bus 1699\t: V=1.11506, theta=-0.96515 -> V=1.035, theta=0.0",
    "INFO    : Bus 1700\t: V=1.09206, theta=-11.61641 -> V=1.035, theta=0.0",
    "INFO    : Bus 1701\t: V=1.09204, theta=-11.62008 -> V=1.035, theta=0.0",
    "INFO    : Bus 1702\t: V=1.10549, theta=-1.72884 -> V=1.035, theta=0.0",
    "INFO    : Bus 1703\t: V=1.10561, theta=-1.70359 -> V=1.035, theta=0.0",
    "INFO    : Bus 1704\t: V=1.11187, theta=-1.84874 -> V=1.035, theta=0.0",
    "INFO    : Bus 1705\t: V=1.11181, theta=-1.85854 -> V=1.035, theta=0.0",
    "INFO    : Bus 1706\t: V=1.10146, theta=-6.77993 -> V=1.035, theta=0.0",
    "INFO    : Bus 1707\t: V=1.10158, theta=-6.75913 -> V=1.035, theta=0.0",
    "INFO    : Bus 1708\t: V=1.10949, theta=-4.0114 -> V=1.035, theta=0.0",
    "INFO    : Bus 1709\t: V=1.10956, theta=-4.03563 -> V=1.035, theta=0.0",
    "INFO    : Bus 1710\t: V=1.08023, theta=-6.2215 -> V=1.035, theta=0.0",
    "INFO    : Bus 1711\t: V=1.08026, theta=-6.21389 -> V=1.035, theta=0.0",
    "INFO    : Bus 1712\t: V=1.11055, theta=-5.01261 -> V=1.035, theta=0.0",
    "INFO    : Bus 1713\t: V=1.10979, theta=-3.74769 -> V=1.035, theta=0.0",
    "INFO    : Bus 1714\t: V=1.09546, theta=-11.58565 -> V=1.035, theta=0.0",
    "INFO    : Bus 1715\t: V=1.09544, theta=-11.58652 -> V=1.035, theta=0.0",
    "INFO    : Bus 1716\t: V=1.11369, theta=-1.89936 -> V=1.035, theta=0.0",
    "INFO    : Bus 1717\t: V=1.11357, theta=-1.91018 -> V=1.035, theta=0.0",
    "INFO    : Bus 1718\t: V=1.05587, theta=-8.38777 -> V=1.035, theta=0.0",
    "INFO    : Bus 1719\t: V=1.05588, theta=-8.38508 -> V=1.035, theta=0.0",
    "INFO    : Bus 1720\t: V=1.11873, theta=-0.76233 -> V=1.035, theta=0.0",
    "INFO    : Bus 1721\t: V=1.11876, theta=-0.74808 -> V=1.035, theta=0.0",
    "INFO    : Bus 1722\t: V=1.0793, theta=-5.98682 -> V=1.035, theta=0.0",
    "INFO    : Bus 1723\t: V=1.07931, theta=-5.97546 -> V=1.035, theta=0.0",
    "INFO    : Bus 1724\t: V=1.09414, theta=-10.75238 -> V=1.035, theta=0.0",
    "INFO    : Bus 1725\t: V=1.0942, theta=-10.75169 -> V=1.035, theta=0.0",
    "INFO    : Bus 1726\t: V=1.10042, theta=-4.35966 -> V=1.035, theta=0.0",
    "INFO    : Bus 1727\t: V=1.10361, theta=-3.7315 -> V=1.035, theta=0.0",
    "INFO    : Bus 1728\t: V=1.08876, theta=-4.27886 -> V=1.035, theta=0.0",
    "INFO    : Bus 1729\t: V=1.08872, theta=-4.25209 -> V=1.035, theta=0.0",
    "INFO    : Bus 1730\t: V=1.10996, theta=-5.01876 -> V=1.035, theta=0.0",
    "INFO    : Bus 1731\t: V=1.11166, theta=-3.52651 -> V=1.035, theta=0.0",
    "INFO    : Bus 1732\t: V=1.11242, theta=-3.49015 -> V=1.035, theta=0.0",
    "INFO    : Bus 1733\t: V=1.1139, theta=-1.5322 -> V=1.035, theta=0.0",
    "INFO    : Bus 1734\t: V=1.11395, theta=-1.52119 -> V=1.035, theta=0.0",
    "INFO    : Bus 1735\t: V=1.0889, theta=-7.24786 -> V=1.035, theta=0.0",
    "INFO    : Bus 1736\t: V=1.08898, theta=-7.24636 -> V=1.035, theta=0.0",
    "INFO    : Bus 1737\t: V=1.11785, theta=-0.73313 -> V=1.035, theta=0.0",
    "INFO    : Bus 1738\t: V=1.1075, theta=-4.72068 -> V=1.035, theta=0.0",
    "INFO    : Bus 1739\t: V=1.11434, theta=-1.48662 -> V=1.035, theta=0.0",
    "INFO    : Bus 1740\t: V=1.1142, theta=-1.49481 -> V=1.035, theta=0.0",
    "INFO    : Bus 1741\t: V=1.10301, theta=-3.98093 -> V=1.035, theta=0.0",
    "INFO    : Bus 1742\t: V=1.10301, theta=-3.96914 -> V=1.035, theta=0.0",
    "INFO    : Bus 1743\t: V=1.05448, theta=-8.7294 -> V=1.035, theta=0.0",
    "INFO    : Bus 1744\t: V=1.05448, theta=-8.72797 -> V=1.035, theta=0.0",
    "INFO    : Bus 1745\t: V=1.11783, theta=-0.87368 -> V=1.035, theta=0.0",
    "INFO    : Bus 1746\t: V=1.11782, theta=-0.88113 -> V=1.035, theta=0.0",
    "INFO    : Bus 1747\t: V=1.08061, theta=-5.02619 -> V=1.035, theta=0.0",
    "INFO    : Bus 1748\t: V=1.08068, theta=-5.02536 -> V=1.035, theta=0.0",
    "INFO    : Bus 1749\t: V=1.11532, theta=-0.79557 -> V=1.035, theta=0.0",
    "INFO    : Bus 1750\t: V=1.11533, theta=-0.78972 -> V=1.035, theta=0.0",
    "INFO    : Bus 1751\t: V=1.07123, theta=-13.36358 -> V=1.035, theta=0.0",
    "INFO    : Bus 1752\t: V=1.07123, theta=-13.36426 -> V=1.035, theta=0.0",
    "INFO    : Bus 1753\t: V=1.11884, theta=-0.98536 -> V=1.035, theta=0.0",
    "INFO    : Bus 1754\t: V=1.11887, theta=-0.98327 -> V=1.035, theta=0.0",
    "INFO    : Bus 1755\t: V=1.09614, theta=-4.8185 -> V=1.035, theta=0.0",
    "INFO    : Bus 1756\t: V=1.1015, theta=-4.37135 -> V=1.035, theta=0.0",
    "INFO    : Bus 1757\t: V=1.09654, theta=-4.79717 -> V=1.035, theta=0.0",
    "INFO    : Bus 1758\t: V=1.1015, theta=-4.3713 -> V=1.035, theta=0.0",
    "INFO    : Bus 1759\t: V=1.09954, theta=-7.92485 -> V=1.035, theta=0.0",
    "INFO    : Bus 1760\t: V=1.09953, theta=-7.93014 -> V=1.035, theta=0.0",
    "INFO    : Bus 1761\t: V=1.08943, theta=-4.27714 -> V=1.035, theta=0.0",
    "INFO    : Bus 1762\t: V=1.08675, theta=-4.46173 -> V=1.035, theta=0.0",
    "INFO    : Bus 1763\t: V=1.08944, theta=-4.27613 -> V=1.035, theta=0.0",
    "INFO    : Bus 1764\t: V=1.07584, theta=-12.76623 -> V=1.035, theta=0.0",
    "INFO    : Bus 1765\t: V=1.11554, theta=-6.88933 -> V=1.035, theta=0.0",
    "INFO    : Bus 1766\t: V=1.11527, theta=-6.92009 -> V=1.035, theta=0.0",
    "INFO    : Bus 1767\t: V=1.08985, theta=-3.94358 -> V=1.035, theta=0.0",
    "INFO    : Bus 1768\t: V=1.08928, theta=-3.39613 -> V=1.035, theta=0.0",
    "INFO    : Bus 1769\t: V=1.09111, theta=-2.65485 -> V=1.035, theta=0.0",
    "INFO    : Bus 1770\t: V=1.09102, theta=-2.66528 -> V=1.035, theta=0.0",
    "INFO    : Bus 1771\t: V=1.11748, theta=-1.34096 -> V=1.035, theta=0.0",
    "INFO    : Bus 1772\t: V=1.11744, theta=-1.33973 -> V=1.035, theta=0.0",
    "INFO    : Bus 1773\t: V=1.09759, theta=-6.28699 -> V=1.035, theta=0.0",
