{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "Power flow data for Polish system - winter 2007-08 evening peak.",
    "Please see CASEFORMAT for details on the case file format.",
    "This case represents the Polish 400, 220 and 110 kV networks during",
    "winter 2007-08 evening peak conditions and includes some equivalents",
    "of the German, Czech and Slovak networks.",
    "Copyright (c) 2010 by Roman Korab <roman.korab@polsl.pl>",
    "Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Gen Reactive Capacity Model: am50ag",
    "INFO    : Line Capacity Model:         stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    : Line Capacity Overrides:         4",
    "INFO    : Gen Reactive Capacity Overrides: 1",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    138 -     2.91",
    "INFO    : SYNC   6   -     0.00",
    "INFO    : NUC    1   -     0.25",
    "INFO    : COW    86  -    37.21",
    "INFO    : NG     365 -    59.64",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Atmost Max 50 Percent Active Model Notes ===",
    "INFO    : Gen at bus 10071 - NG\t: Pmax 204.6, Qmin -inf, Qmax inf -> Qmin -103.0, Qmax 103.0",
    "INFO    : Gen at bus 10079 - COW\t: Pmax 549.9, Qmin -inf, Qmax inf -> Qmin -275.0, Qmax 275.0",
    "INFO    : Gen at bus 10080 - NG\t: Pmax 11.6, Qmin -inf, Qmax inf -> Qmin -6.0, Qmax 6.0",
    "INFO    : Gen at bus 10090 - COW\t: Pmax 627.0, Qmin -inf, Qmax inf -> Qmin -314.0, Qmax 314.0",
    "INFO    : Gen at bus 10094 - COW\t: Pmax 847.0, Qmin -inf, Qmax inf -> Qmin -424.0, Qmax 424.0",
    "INFO    : Gen at bus 10095 - NUC\t: Pmax 1241.5, Qmin -inf, Qmax inf -> Qmin -621.0, Qmax 621.0",
    "INFO    : Gen at bus 10100 - COW\t: Pmax 1936.0, Qmin -inf, Qmax inf -> Qmin -968.0, Qmax 968.0",
    "INFO    : Gen at bus 10104 - COW\t: Pmax 825.0, Qmin -inf, Qmax inf -> Qmin -413.0, Qmax 413.0",
    "INFO    : Gen at bus 10115 - NG\t: Pmax 429.0, Qmin -inf, Qmax inf -> Qmin -215.0, Qmax 215.0",
    "INFO    : Gen at bus 10116 - NG\t: Pmax 429.0, Qmin -inf, Qmax inf -> Qmin -215.0, Qmax 215.0",
    "INFO    : Gen at bus 10118 - NG\t: Pmax 1650.0, Qmin -inf, Qmax inf -> Qmin -825.0, Qmax 825.0",
    "INFO    : Gen at bus 10126 - NG\t: Pmax 649.0, Qmin -inf, Qmax inf -> Qmin -325.0, Qmax 325.0",
    "INFO    : Gen at bus 10129 - COW\t: Pmax 2530.0, Qmin -inf, Qmax inf -> Qmin -1265.0, Qmax 1265.0",
    "INFO    : Gen at bus 10132 - COW\t: Pmax 891.0, Qmin -inf, Qmax inf -> Qmin -446.0, Qmax 446.0",
    "INFO    : Gen at bus 10139 - COW\t: Pmax 990.0, Qmin -inf, Qmax inf -> Qmin -495.0, Qmax 495.0",
    "INFO    : Gen at bus 10140 - COW\t: Pmax 1485.0, Qmin -inf, Qmax inf -> Qmin -743.0, Qmax 743.0",
    "INFO    : Gen at bus 10141 - COW\t: Pmax 1870.0, Qmin -inf, Qmax inf -> Qmin -935.0, Qmax 935.0",
    "INFO    : Gen at bus 10146 - NG\t: Pmax 176.0, Qmin -inf, Qmax inf -> Qmin -88.0, Qmax 88.0",
    "INFO    : Gen at bus 10150 - NG\t: Pmax 308.0, Qmin -inf, Qmax inf -> Qmin -154.0, Qmax 154.0",
    "INFO    : Gen at bus 10171 - NG\t: Pmax 129.3, Qmin -inf, Qmax inf -> Qmin -65.0, Qmax 65.0",
    "INFO    : Gen at bus 10176 - NG\t: Pmax 291.8, Qmin -inf, Qmax inf -> Qmin -146.0, Qmax 146.0",
    "INFO    : Gen at bus 10177 - NG\t: Pmax 291.8, Qmin -inf, Qmax inf -> Qmin -146.0, Qmax 146.0",
    "INFO    : Gen at bus 10186 - NG\t: Pmax 534.6, Qmin -inf, Qmax inf -> Qmin -268.0, Qmax 268.0",
    "INFO    : Gen at bus 10187 - NG\t: Pmax 534.6, Qmin -inf, Qmax inf -> Qmin -268.0, Qmax 268.0",
    "INFO    : Gen at bus 10188 - NG\t: Pmax 531.3, Qmin -inf, Qmax inf -> Qmin -266.0, Qmax 266.0",
    "INFO    : Gen at bus 10189 - NG\t: Pmax 542.3, Qmin -inf, Qmax inf -> Qmin -272.0, Qmax 272.0",
    "INFO    : Gen at bus 10190 - COW\t: Pmax 600.6, Qmin -inf, Qmax inf -> Qmin -301.0, Qmax 301.0",
    "INFO    : Gen at bus 10191 - COW\t: Pmax 599.5, Qmin -inf, Qmax inf -> Qmin -300.0, Qmax 300.0",
    "INFO    : Gen at bus 10192 - NG\t: Pmax 247.5, Qmin -inf, Qmax inf -> Qmin -124.0, Qmax 124.0",
    "INFO    : Gen at bus 10194 - NG\t: Pmax 143.0, Qmin -inf, Qmax inf -> Qmin -72.0, Qmax 72.0",
    "INFO    : Gen at bus 10196 - NG\t: Pmax 165.0, Qmin -inf, Qmax inf -> Qmin -83.0, Qmax 83.0",
    "INFO    : Gen at bus 10223 - NG\t: Pmax 125.5, Qmin -inf, Qmax inf -> Qmin -63.0, Qmax 63.0",
    "INFO    : Gen at bus 10225 - NG\t: Pmax 272.8, Qmin -inf, Qmax inf -> Qmin -137.0, Qmax 137.0",
    "INFO    : Gen at bus 10226 - NG\t: Pmax 140.8, Qmin -inf, Qmax inf -> Qmin -71.0, Qmax 71.0",
    "INFO    : Gen at bus 10227 - NG\t: Pmax 17.6, Qmin -inf, Qmax inf -> Qmin -9.0, Qmax 9.0",
    "INFO    : Gen at bus 10228 - NG\t: Pmax 28.6, Qmin -inf, Qmax inf -> Qmin -15.0, Qmax 15.0",
    "INFO    : Gen at bus 10229 - NG\t: Pmax 60.5, Qmin -inf, Qmax inf -> Qmin -31.0, Qmax 31.0",
    "INFO    : Gen at bus 10230 - PEL\t: Pmax 0.1, Qmin -inf, Qmax inf -> Qmin -1.0, Qmax 1.0",
    "INFO    : Gen at bus 10232 - NG\t: Pmax 17.2, Qmin -inf, Qmax inf -> Qmin -9.0, Qmax 9.0",
    "INFO    : Gen at bus 10233 - PEL\t: Pmax 69.3, Qmin -inf, Qmax inf -> Qmin -35.0, Qmax 35.0",
    "INFO    : Gen at bus 10234 - NG\t: Pmax 5.5, Qmin -inf, Qmax inf -> Qmin -3.0, Qmax 3.0",
    "INFO    : Gen at bus 10235 - NG\t: Pmax 44.0, Qmin -inf, Qmax inf -> Qmin -22.0, Qmax 22.0",
    "INFO    : Gen at bus 10236 - NG\t: Pmax 182.6, Qmin -inf, Qmax inf -> Qmin -92.0, Qmax 92.0",
    "INFO    : Gen at bus 10237 - COW\t: Pmax 77.0, Qmin -inf, Qmax inf -> Qmin -39.0, Qmax 39.0",
    "INFO    : Gen at bus 10238 - COW\t: Pmax 94.6, Qmin -inf, Qmax inf -> Qmin -48.0, Qmax 48.0",
    "INFO    : Gen at bus 10239 - NG\t: Pmax 95.7, Qmin -inf, Qmax inf -> Qmin -48.0, Qmax 48.0",
    "INFO    : Gen at bus 10240 - NG\t: Pmax 0.1, Qmin -inf, Qmax inf -> Qmin -1.0, Qmax 1.0",
    "INFO    : Gen at bus 10246 - NG\t: Pmax 223.3, Qmin -inf, Qmax inf -> Qmin -112.0, Qmax 112.0",
    "INFO    : Gen at bus 10247 - NG\t: Pmax 156.2, Qmin -inf, Qmax inf -> Qmin -79.0, Qmax 79.0",
    "INFO    : Gen at bus 10248 - NG\t: Pmax 187.0, Qmin -inf, Qmax inf -> Qmin -94.0, Qmax 94.0",
    "INFO    : Gen at bus 10249 - NG\t: Pmax 195.6, Qmin -inf, Qmax inf -> Qmin -98.0, Qmax 98.0",
    "INFO    : Gen at bus 10250 - COW\t: Pmax 572.0, Qmin -inf, Qmax inf -> Qmin -286.0, Qmax 286.0",
    "INFO    : Gen at bus 10251 - COW\t: Pmax 572.0, Qmin -inf, Qmax inf -> Qmin -286.0, Qmax 286.0",
    "INFO    : Gen at bus 10252 - COW\t: Pmax 572.0, Qmin -inf, Qmax inf -> Qmin -286.0, Qmax 286.0",
    "INFO    : Gen at bus 10253 - NG\t: Pmax 287.1, Qmin -inf, Qmax inf -> Qmin -144.0, Qmax 144.0",
    "INFO    : Gen at bus 10254 - NG\t: Pmax 523.6, Qmin -inf, Qmax inf -> Qmin -262.0, Qmax 262.0",
    "INFO    : Gen at bus 10255 - NG\t: Pmax 184.8, Qmin -inf, Qmax inf -> Qmin -93.0, Qmax 93.0",
    "INFO    : Gen at bus 10256 - COW\t: Pmax 429.0, Qmin -inf, Qmax inf -> Qmin -215.0, Qmax 215.0",
    "INFO    : Gen at bus 10257 - NG\t: Pmax 214.5, Qmin -inf, Qmax inf -> Qmin -108.0, Qmax 108.0",
    "INFO    : Gen at bus 10258 - NG\t: Pmax 198.0, Qmin -inf, Qmax inf -> Qmin -99.0, Qmax 99.0",
    "INFO    : Gen at bus 10259 - NG\t: Pmax 433.4, Qmin -inf, Qmax inf -> Qmin -217.0, Qmax 217.0",
    "INFO    : Gen at bus 10260 - NG\t: Pmax 650.1, Qmin -inf, Qmax inf -> Qmin -326.0, Qmax 326.0",
    "INFO    : Gen at bus 10261 - COW\t: Pmax 951.5, Qmin -inf, Qmax inf -> Qmin -476.0, Qmax 476.0",
    "INFO    : Gen at bus 10262 - COW\t: Pmax 951.5, Qmin -inf, Qmax inf -> Qmin -476.0, Qmax 476.0",
    "INFO    : Gen at bus 10263 - NG\t: Pmax 103.4, Qmin -inf, Qmax inf -> Qmin -52.0, Qmax 52.0",
    "INFO    : Gen at bus 10264 - COW\t: Pmax 429.0, Qmin -inf, Qmax inf -> Qmin -215.0, Qmax 215.0",
    "INFO    : Gen at bus 10265 - NG\t: Pmax 429.0, Qmin -inf, Qmax inf -> Qmin -215.0, Qmax 215.0",
    "INFO    : Gen at bus 10266 - PEL\t: Pmax 5.5, Qmin -inf, Qmax inf -> Qmin -3.0, Qmax 3.0",
    "INFO    : Gen at bus 10267 - COW\t: Pmax 6.6, Qmin -inf, Qmax inf -> Qmin -4.0, Qmax 4.0",
    "INFO    : Gen at bus 10268 - COW\t: Pmax 31.9, Qmin -inf, Qmax inf -> Qmin -16.0, Qmax 16.0",
    "INFO    : Gen at bus 10269 - COW\t: Pmax 291.5, Qmin -inf, Qmax inf -> Qmin -146.0, Qmax 146.0",
    "INFO    : Gen at bus 10270 - NG\t: Pmax 0.1, Qmin -inf, Qmax inf -> Qmin -1.0, Qmax 1.0",
    "INFO    : Gen at bus 10271 - NG\t: Pmax 238.7, Qmin -inf, Qmax inf -> Qmin -120.0, Qmax 120.0",
    "INFO    : Gen at bus 10272 - PEL\t: Pmax 37.4, Qmin -inf, Qmax inf -> Qmin -19.0, Qmax 19.0",
    "INFO    : Gen at bus 10273 - COW\t: Pmax 253.0, Qmin -inf, Qmax inf -> Qmin -127.0, Qmax 127.0",
    "INFO    : Gen at bus 10274 - COW\t: Pmax 225.5, Qmin -inf, Qmax inf -> Qmin -113.0, Qmax 113.0",
    "INFO    : Gen at bus 10275 - COW\t: Pmax 110.0, Qmin -inf, Qmax inf -> Qmin -55.0, Qmax 55.0",
    "INFO    : Gen at bus 10276 - NG\t: Pmax 163.9, Qmin -inf, Qmax inf -> Qmin -82.0, Qmax 82.0",
    "INFO    : Gen at bus 10277 - NG\t: Pmax 123.2, Qmin -inf, Qmax inf -> Qmin -62.0, Qmax 62.0",
    "INFO    : Gen at bus 10278 - NG\t: Pmax 198.0, Qmin -inf, Qmax inf -> Qmin -99.0, Qmax 99.0",
    "INFO    : Gen at bus 10279 - NG\t: Pmax 198.0, Qmin -inf, Qmax inf -> Qmin -99.0, Qmax 99.0",
    "INFO    : Gen at bus 10281 - NG\t: Pmax 4.4, Qmin -inf, Qmax inf -> Qmin -3.0, Qmax 3.0",
    "INFO    : Gen at bus 10282 - NG\t: Pmax 287.1, Qmin -inf, Qmax inf -> Qmin -144.0, Qmax 144.0",
    "INFO    : Gen at bus 10284 - COW\t: Pmax 771.1, Qmin -inf, Qmax inf -> Qmin -386.0, Qmax 386.0",
    "INFO    : Gen at bus 10285 - PEL\t: Pmax 0.1, Qmin -inf, Qmax inf -> Qmin -1.0, Qmax 1.0",
    "INFO    : Gen at bus 10288 - NG\t: Pmax 31.9, Qmin -inf, Qmax inf -> Qmin -16.0, Qmax 16.0",
    "INFO    : Gen at bus 10289 - NG\t: Pmax 34.1, Qmin -inf, Qmax inf -> Qmin -18.0, Qmax 18.0",
    "INFO    : Gen at bus 10290 - NG\t: Pmax 42.9, Qmin -inf, Qmax inf -> Qmin -22.0, Qmax 22.0",
    "INFO    : Gen at bus 10291 - PEL\t: Pmax 8.8, Qmin -inf, Qmax inf -> Qmin -5.0, Qmax 5.0",
    "INFO    : Gen at bus 10292 - COW\t: Pmax 477.4, Qmin -inf, Qmax inf -> Qmin -239.0, Qmax 239.0",
    "INFO    : Gen at bus 10293 - PEL\t: Pmax 29.7, Qmin -inf, Qmax inf -> Qmin -15.0, Qmax 15.0",
    "INFO    : Gen at bus 10294 - NG\t: Pmax 12.1, Qmin -inf, Qmax inf -> Qmin -7.0, Qmax 7.0",
    "INFO    : Gen at bus 10295 - NG\t: Pmax 232.1, Qmin -inf, Qmax inf -> Qmin -117.0, Qmax 117.0",
    "INFO    : Gen at bus 10296 - NG\t: Pmax 301.4, Qmin -inf, Qmax inf -> Qmin -151.0, Qmax 151.0",
    "INFO    : Gen at bus 24 - NG\t: Pmax 221.0, Qmin -49.0, Qmax 140.0 -> Qmin -49.0, Qmax 111.0",
    "INFO    : Gen at bus 25 - NG\t: Pmax 200.0, Qmin -22.0, Qmax 124.0 -> Qmin -22.0, Qmax 100.0",
    "INFO    : Gen at bus 37 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 37 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 38 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 38 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 39 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 40 - COW\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 40 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 40 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 41 - COW\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 41 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 41 - NG\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 57 - NG\t: Pmax 215.0, Qmin -33.0, Qmax 152.0 -> Qmin -33.0, Qmax 108.0",
    "INFO    : Gen at bus 57 - NG\t: Pmax 220.0, Qmin -33.0, Qmax 152.0 -> Qmin -33.0, Qmax 110.0",
    "INFO    : Gen at bus 58 - NG\t: Pmax 225.0, Qmin -33.0, Qmax 149.0 -> Qmin -33.0, Qmax 113.0",
    "INFO    : Gen at bus 58 - NG\t: Pmax 225.0, Qmin -33.0, Qmax 149.0 -> Qmin -33.0, Qmax 113.0",
    "INFO    : Gen at bus 58 - NG\t: Pmax 225.0, Qmin -33.0, Qmax 149.0 -> Qmin -33.0, Qmax 113.0",
    "INFO    : Gen at bus 59 - NG\t: Pmax 225.0, Qmin -33.0, Qmax 149.0 -> Qmin -33.0, Qmax 113.0",
    "INFO    : Gen at bus 60 - COW\t: Pmax 535.0, Qmin -47.0, Qmax 363.0 -> Qmin -47.0, Qmax 268.0",
    "INFO    : Gen at bus 61 - COW\t: Pmax 560.0, Qmin -100.0, Qmax 348.0 -> Qmin -100.0, Qmax 280.0",
    "INFO    : Gen at bus 74 - COW\t: Pmax 112.0, Qmin 0.0, Qmax 60.0 -> Qmin 0.0, Qmax 56.0",
    "INFO    : Gen at bus 94 - NG\t: Pmax 220.0, Qmin -6.0, Qmax 131.0 -> Qmin -6.0, Qmax 110.0",
    "INFO    : Gen at bus 94 - NG\t: Pmax 225.0, Qmin -6.0, Qmax 131.0 -> Qmin -6.0, Qmax 113.0",
    "INFO    : Gen at bus 95 - COW\t: Pmax 225.0, Qmin -6.0, Qmax 131.0 -> Qmin -6.0, Qmax 113.0",
    "INFO    : Gen at bus 95 - NG\t: Pmax 225.0, Qmin -6.0, Qmax 131.0 -> Qmin -6.0, Qmax 113.0",
    "INFO    : Gen at bus 95 - NG\t: Pmax 225.0, Qmin -6.0, Qmax 131.0 -> Qmin -6.0, Qmax 113.0",
    "INFO    : Gen at bus 98 - NG\t: Pmax 383.0, Qmin -31.0, Qmax 213.0 -> Qmin -31.0, Qmax 192.0",
    "INFO    : Gen at bus 121 - NG\t: Pmax 225.0, Qmin -10.0, Qmax 120.0 -> Qmin -10.0, Qmax 113.0",
    "INFO    : Gen at bus 122 - NG\t: Pmax 225.0, Qmin -10.0, Qmax 120.0 -> Qmin -10.0, Qmax 113.0",
    "INFO    : Gen at bus 123 - COW\t: Pmax 120.0, Qmin -1.0, Qmax 73.0 -> Qmin -1.0, Qmax 60.0",
    "INFO    : Gen at bus 124 - NG\t: Pmax 120.0, Qmin -1.0, Qmax 73.0 -> Qmin -1.0, Qmax 60.0",
    "INFO    : Gen at bus 134 - COW\t: Pmax 120.0, Qmin 0.0, Qmax 80.0 -> Qmin 0.0, Qmax 60.0",
    "INFO    : Gen at bus 135 - NG\t: Pmax 120.0, Qmin 0.0, Qmax 80.0 -> Qmin 0.0, Qmax 60.0",
    "INFO    : Gen at bus 144 - NG\t: Pmax 215.0, Qmin -35.0, Qmax 135.0 -> Qmin -35.0, Qmax 108.0",
    "INFO    : Gen at bus 145 - NG\t: Pmax 215.0, Qmin -35.0, Qmax 135.0 -> Qmin -35.0, Qmax 108.0",
    "INFO    : Gen at bus 145 - NG\t: Pmax 225.0, Qmin -35.0, Qmax 140.0 -> Qmin -35.0, Qmax 113.0",
    "INFO    : Gen at bus 146 - NG\t: Pmax 225.0, Qmin -36.0, Qmax 140.0 -> Qmin -36.0, Qmax 113.0",
    "INFO    : Gen at bus 146 - NG\t: Pmax 220.0, Qmin -36.0, Qmax 137.0 -> Qmin -36.0, Qmax 110.0",
    "INFO    : Gen at bus 152 - NG\t: Pmax 135.0, Qmin -29.0, Qmax 72.0 -> Qmin -29.0, Qmax 68.0",
    "INFO    : Gen at bus 152 - NG\t: Pmax 135.0, Qmin -29.0, Qmax 72.0 -> Qmin -29.0, Qmax 68.0",
    "INFO    : Gen at bus 153 - NG\t: Pmax 135.0, Qmin -29.0, Qmax 72.0 -> Qmin -29.0, Qmax 68.0",
    "INFO    : Gen at bus 153 - NG\t: Pmax 135.0, Qmin -29.0, Qmax 72.0 -> Qmin -29.0, Qmax 68.0",
    "INFO    : Gen at bus 154 - NG\t: Pmax 120.0, Qmin -15.0, Qmax 85.0 -> Qmin -15.0, Qmax 60.0",
    "INFO    : Gen at bus 155 - COW\t: Pmax 120.0, Qmin -15.0, Qmax 85.0 -> Qmin -15.0, Qmax 60.0",
    "INFO    : Gen at bus 155 - COW\t: Pmax 120.0, Qmin -15.0, Qmax 85.0 -> Qmin -15.0, Qmax 60.0",
    "INFO    : Gen at bus 170 - NG\t: Pmax 120.0, Qmin -15.0, Qmax 90.0 -> Qmin -15.0, Qmax 60.0",
    "INFO    : Gen at bus 172 - NG\t: Pmax 232.0, Qmin -31.0, Qmax 119.0 -> Qmin -31.0, Qmax 116.0",
    "INFO    : Gen at bus 172 - NG\t: Pmax 205.0, Qmin -21.0, Qmax 111.0 -> Qmin -21.0, Qmax 103.0",
    "INFO    : Gen at bus 173 - NG\t: Pmax 205.0, Qmin -21.0, Qmax 111.0 -> Qmin -21.0, Qmax 103.0",
    "INFO    : Gen at bus 182 - NG\t: Pmax 235.0, Qmin -38.0, Qmax 145.0 -> Qmin -38.0, Qmax 118.0",
    "INFO    : Gen at bus 182 - NG\t: Pmax 235.0, Qmin -38.0, Qmax 145.0 -> Qmin -38.0, Qmax 118.0",
    "INFO    : Gen at bus 191 - NG\t: Pmax 200.0, Qmin -23.0, Qmax 104.0 -> Qmin -23.0, Qmax 100.0",
    "INFO    : Gen at bus 192 - COW\t: Pmax 200.0, Qmin -23.0, Qmax 104.0 -> Qmin -23.0, Qmax 100.0",
    "INFO    : Gen at bus 192 - NG\t: Pmax 200.0, Qmin -23.0, Qmax 104.0 -> Qmin -23.0, Qmax 100.0",
    "INFO    : Gen at bus 192 - NG\t: Pmax 200.0, Qmin -23.0, Qmax 104.0 -> Qmin -23.0, Qmax 100.0",
    "INFO    : Gen at bus 193 - COW\t: Pmax 464.0, Qmin -259.0, Qmax 294.0 -> Qmin -232.0, Qmax 232.0",
    "INFO    : Gen at bus 208 - NG\t: Pmax 188.0, Qmin 0.0, Qmax 100.0 -> Qmin 0.0, Qmax 94.0",
    "INFO    : Gen at bus 240 - NG\t: Pmax 179.0, Qmin -62.0, Qmax 105.0 -> Qmin -62.0, Qmax 90.0",
    "INFO    : Gen at bus 240 - NG\t: Pmax 179.0, Qmin -62.0, Qmax 105.0 -> Qmin -62.0, Qmax 90.0",
    "INFO    : Gen at bus 240 - COW\t: Pmax 179.0, Qmin -100.0, Qmax 160.0 -> Qmin -90.0, Qmax 90.0",
    "INFO    : Gen at bus 241 - NG\t: Pmax 179.0, Qmin -100.0, Qmax 160.0 -> Qmin -90.0, Qmax 90.0",
    "INFO    : Gen at bus 254 - COW\t: Pmax 23.0, Qmin 0.0, Qmax 20.0 -> Qmin 0.0, Qmax 12.0",
    "INFO    : Gen at bus 278 - PEL\t: Pmax 7.2, Qmin 0.0, Qmax 5.0 -> Qmin 0.0, Qmax 4.0",
    "INFO    : Gen at bus 279 - COW\t: Pmax 7.2, Qmin 0.0, Qmax 5.0 -> Qmin 0.0, Qmax 4.0",
    "INFO    : Gen at bus 295 - PEL\t: Pmax 5.0, Qmin 0.0, Qmax 3.75 -> Qmin 0.0, Qmax 3.0",
    "INFO    : Gen at bus 295 - COW\t: Pmax 5.0, Qmin 0.0, Qmax 3.75 -> Qmin 0.0, Qmax 3.0",
    "INFO    : Gen at bus 295 - NG\t: Pmax 5.0, Qmin 0.0, Qmax 3.75 -> Qmin 0.0, Qmax 3.0",
    "INFO    : Gen at bus 295 - NG\t: Pmax 5.0, Qmin 0.0, Qmax 3.75 -> Qmin 0.0, Qmax 3.0",
    "INFO    : Gen at bus 310 - COW\t: Pmax 370.0, Qmin -19.0, Qmax 190.0 -> Qmin -19.0, Qmax 185.0",
    "INFO    : Gen at bus 376 - PEL\t: Pmax 6.6, Qmin 0.0, Qmax 5.0 -> Qmin 0.0, Qmax 4.0",
    "INFO    : Gen at bus 388 - NG\t: Pmax 60.0, Qmin 0.0, Qmax 40.0 -> Qmin 0.0, Qmax 30.0",
    "INFO    : Gen at bus 399 - PEL\t: Pmax 2.8, Qmin 0.0, Qmax 3.0 -> Qmin 0.0, Qmax 2.0",
    "INFO    : Gen at bus 455 - NG\t: Pmax 51.5, Qmin -22.0, Qmax 57.0 -> Qmin -22.0, Qmax 26.0",
    "INFO    : Gen at bus 456 - NG\t: Pmax 55.0, Qmin -22.0, Qmax 57.0 -> Qmin -22.0, Qmax 28.0",
    "INFO    : Gen at bus 457 - NG\t: Pmax 55.0, Qmin -22.0, Qmax 57.0 -> Qmin -22.0, Qmax 28.0",
    "INFO    : Gen at bus 457 - PEL\t: Pmax 77.0, Qmin -28.0, Qmax 71.0 -> Qmin -28.0, Qmax 39.0",
    "INFO    : Gen at bus 458 - NG\t: Pmax 55.0, Qmin -22.0, Qmax 57.0 -> Qmin -22.0, Qmax 28.0",
    "INFO    : Gen at bus 458 - NG\t: Pmax 55.0, Qmin -22.0, Qmax 57.0 -> Qmin -22.0, Qmax 28.0",
    "INFO    : Gen at bus 478 - NG\t: Pmax 226.0, Qmin -47.0, Qmax 137.0 -> Qmin -47.0, Qmax 113.0",
    "INFO    : Gen at bus 479 - PEL\t: Pmax 17.0, Qmin 0.0, Qmax 12.0 -> Qmin 0.0, Qmax 9.0",
    "INFO    : Gen at bus 527 - NG\t: Pmax 3.4, Qmin 0.0, Qmax 3.0 -> Qmin 0.0, Qmax 2.0",
    "INFO    : Gen at bus 532 - NG\t: Pmax 6.5, Qmin 3.8, Qmax 4.7 -> Qmin 3.8, Qmax 4.0",
    "INFO    : Gen at bus 532 - NG\t: Pmax 6.5, Qmin 3.8, Qmax 4.7 -> Qmin 3.8, Qmax 4.0",
    "INFO    : Gen at bus 532 - NG\t: Pmax 6.5, Qmin 3.8, Qmax 4.7 -> Qmin 3.8, Qmax 4.0",
    "INFO    : Gen at bus 670 - NG\t: Pmax 52.0, Qmin 2.0, Qmax 35.0 -> Qmin 2.0, Qmax 26.0",
    "INFO    : Gen at bus 670 - NG\t: Pmax 30.0, Qmin 2.0, Qmax 23.0 -> Qmin 2.0, Qmax 15.0",
    "INFO    : Gen at bus 670 - NG\t: Pmax 105.0, Qmin 6.0, Qmax 85.0 -> Qmin 6.0, Qmax 53.0",
    "INFO    : Gen at bus 670 - PEL\t: Pmax 105.0, Qmin 6.0, Qmax 85.0 -> Qmin 6.0, Qmax 53.0",
    "INFO    : Gen at bus 671 - PEL\t: Pmax 30.0, Qmin 2.0, Qmax 23.0 -> Qmin 2.0, Qmax 15.0",
    "INFO    : Gen at bus 671 - PEL\t: Pmax 30.0, Qmin 2.0, Qmax 23.0 -> Qmin 2.0, Qmax 15.0",
    "INFO    : Gen at bus 671 - NG\t: Pmax 30.0, Qmin 2.0, Qmax 25.0 -> Qmin 2.0, Qmax 15.0",
    "INFO    : Gen at bus 671 - NG\t: Pmax 125.0, Qmin 6.0, Qmax 85.0 -> Qmin 6.0, Qmax 63.0",
    "INFO    : Gen at bus 671 - NG\t: Pmax 105.0, Qmin 6.0, Qmax 85.0 -> Qmin 6.0, Qmax 53.0",
    "INFO    : Gen at bus 700 - NG\t: Pmax 20.0, Qmin 2.0, Qmax 30.0 -> Qmin 2.0, Qmax 10.0",
    "INFO    : Gen at bus 701 - NG\t: Pmax 97.0, Qmin 6.0, Qmax 65.0 -> Qmin 6.0, Qmax 49.0",
    "INFO    : Gen at bus 702 - PEL\t: Pmax 30.0, Qmin 2.0, Qmax 18.0 -> Qmin 2.0, Qmax 15.0",
    "INFO    : Gen at bus 735 - PEL\t: Pmax 2.0, Qmin 0.0, Qmax 2.0 -> Qmin 0.0, Qmax 1.0",
    "INFO    : Gen at bus 752 - NG\t: Pmax 4.4, Qmin 0.2, Qmax 4.5 -> Qmin 0.2, Qmax 3.0",
    "INFO    : Gen at bus 798 - NG\t: Pmax 35.9, Qmin 0.0, Qmax 30.0 -> Qmin 0.0, Qmax 18.0",
    "INFO    : Gen at bus 846 - COW\t: Pmax 225.0, Qmin -33.0, Qmax 149.0 -> Qmin -33.0, Qmax 113.0",
    "INFO    : Gen at bus 847 - NG\t: Pmax 225.0, Qmin -33.0, Qmax 149.0 -> Qmin -33.0, Qmax 113.0",
    "INFO    : Gen at bus 936 - PEL\t: Pmax 36.0, Qmin 0.0, Qmax 30.0 -> Qmin 0.0, Qmax 18.0",
    "INFO    : Gen at bus 980 - NG\t: Pmax 12.0, Qmin 0.0, Qmax 30.0 -> Qmin 0.0, Qmax 6.0",
    "INFO    : Gen at bus 1008 - NG\t: Pmax 125.0, Qmin -15.0, Qmax 74.0 -> Qmin -15.0, Qmax 63.0",
    "INFO    : Gen at bus 1009 - NG\t: Pmax 125.0, Qmin -15.0, Qmax 74.0 -> Qmin -15.0, Qmax 63.0",
    "INFO    : Gen at bus 1087 - NG\t: Pmax 78.0, Qmin 0.0, Qmax 41.2 -> Qmin 0.0, Qmax 39.0",
    "INFO    : Gen at bus 1111 - NG\t: Pmax 48.0, Qmin -10.0, Qmax 45.0 -> Qmin -10.0, Qmax 24.0",
    "INFO    : Gen at bus 1111 - NG\t: Pmax 55.0, Qmin -10.0, Qmax 45.0 -> Qmin -10.0, Qmax 28.0",
    "INFO    : Gen at bus 1112 - NG\t: Pmax 55.0, Qmin -10.0, Qmax 45.0 -> Qmin -10.0, Qmax 28.0",
    "INFO    : Gen at bus 1188 - NG\t: Pmax 113.0, Qmin -40.0, Qmax 110.0 -> Qmin -40.0, Qmax 57.0",
    "INFO    : Gen at bus 1189 - NG\t: Pmax 113.0, Qmin -40.0, Qmax 110.0 -> Qmin -40.0, Qmax 57.0",
    "INFO    : Gen at bus 1214 - NG\t: Pmax 386.0, Qmin 32.0, Qmax 216.0 -> Qmin 32.0, Qmax 193.0",
    "INFO    : Gen at bus 1220 - COW\t: Pmax 135.0, Qmin -40.0, Qmax 110.0 -> Qmin -40.0, Qmax 68.0",
    "INFO    : Gen at bus 1237 - NG\t: Pmax 24.0, Qmin 9.0, Qmax 18.0 -> Qmin 9.0, Qmax 12.0",
    "INFO    : Gen at bus 1238 - NG\t: Pmax 24.0, Qmin 9.0, Qmax 18.0 -> Qmin 9.0, Qmax 12.0",
    "INFO    : Gen at bus 1330 - NG\t: Pmax 50.0, Qmin 16.8, Qmax 37.5 -> Qmin 16.8, Qmax 25.0",
    "INFO    : Gen at bus 1330 - NG\t: Pmax 50.0, Qmin 16.8, Qmax 37.5 -> Qmin 16.8, Qmax 25.0",
    "INFO    : Gen at bus 1330 - NG\t: Pmax 50.0, Qmin 16.8, Qmax 37.5 -> Qmin 16.8, Qmax 25.0",
    "INFO    : Gen at bus 1331 - PEL\t: Pmax 50.0, Qmin 16.8, Qmax 37.5 -> Qmin 16.8, Qmax 25.0",
    "INFO    : Gen at bus 1400 - NG\t: Pmax 70.0, Qmin 0.0, Qmax 52.5 -> Qmin 0.0, Qmax 35.0",
    "INFO    : Gen at bus 1401 - NG\t: Pmax 50.0, Qmin 16.8, Qmax 42.0 -> Qmin 16.8, Qmax 25.0",
    "INFO    : Gen at bus 1401 - COW\t: Pmax 70.0, Qmin 0.0, Qmax 52.5 -> Qmin 0.0, Qmax 35.0",
    "INFO    : Gen at bus 1511 - NG\t: Pmax 55.0, Qmin -6.5, Qmax 41.0 -> Qmin -6.5, Qmax 28.0",
    "INFO    : Gen at bus 1513 - NG\t: Pmax 225.0, Qmin -10.0, Qmax 120.0 -> Qmin -10.0, Qmax 113.0",
    "INFO    : Gen at bus 1578 - NG\t: Pmax 120.0, Qmin -1.0, Qmax 73.0 -> Qmin -1.0, Qmax 60.0",
    "INFO    : Gen at bus 1579 - NG\t: Pmax 120.0, Qmin -1.0, Qmax 73.0 -> Qmin -1.0, Qmax 60.0",
    "INFO    : Gen at bus 1580 - NG\t: Pmax 120.0, Qmin -1.0, Qmax 73.0 -> Qmin -1.0, Qmax 60.0",
    "INFO    : Gen at bus 1580 - COW\t: Pmax 110.0, Qmin -1.0, Qmax 73.0 -> Qmin -1.0, Qmax 55.0",
    "INFO    : Gen at bus 1590 - NG\t: Pmax 125.0, Qmin -5.0, Qmax 83.0 -> Qmin -5.0, Qmax 63.0",
    "INFO    : Gen at bus 1590 - COW\t: Pmax 125.0, Qmin -5.0, Qmax 83.0 -> Qmin -5.0, Qmax 63.0",
    "INFO    : Gen at bus 1601 - NG\t: Pmax 119.0, Qmin -25.0, Qmax 80.0 -> Qmin -25.0, Qmax 60.0",
    "INFO    : Gen at bus 1602 - NG\t: Pmax 117.0, Qmin -25.0, Qmax 80.0 -> Qmin -25.0, Qmax 59.0",
    "INFO    : Gen at bus 1603 - COW\t: Pmax 110.0, Qmin -25.0, Qmax 80.0 -> Qmin -25.0, Qmax 55.0",
    "INFO    : Gen at bus 1603 - NG\t: Pmax 100.0, Qmin -25.0, Qmax 80.0 -> Qmin -25.0, Qmax 50.0",
    "INFO    : Gen at bus 1644 - NG\t: Pmax 55.0, Qmin -13.7, Qmax 41.2 -> Qmin -13.7, Qmax 28.0",
    "INFO    : Gen at bus 1644 - PEL\t: Pmax 55.0, Qmin -13.7, Qmax 41.2 -> Qmin -13.7, Qmax 28.0",
    "INFO    : Gen at bus 1666 - NG\t: Pmax 225.0, Qmin -6.0, Qmax 131.0 -> Qmin -6.0, Qmax 113.0",
    "INFO    : Gen at bus 1688 - PEL\t: Pmax 46.0, Qmin -6.0, Qmax 35.0 -> Qmin -6.0, Qmax 23.0",
    "INFO    : Gen at bus 1689 - PEL\t: Pmax 46.0, Qmin -6.0, Qmax 35.0 -> Qmin -6.0, Qmax 23.0",
    "INFO    : Gen at bus 1872 - NG\t: Pmax 14.0, Qmin 1.9, Qmax 9.3 -> Qmin 1.9, Qmax 7.0",
    "INFO    : Gen at bus 1872 - COW\t: Pmax 14.0, Qmin 1.9, Qmax 9.3 -> Qmin 1.9, Qmax 7.0",
    "INFO    : Gen at bus 1872 - NG\t: Pmax 14.0, Qmin 1.9, Qmax 9.3 -> Qmin 1.9, Qmax 7.0",
    "INFO    : Gen at bus 1872 - COW\t: Pmax 14.0, Qmin 2.0, Qmax 9.3 -> Qmin 2.0, Qmax 7.0",
    "INFO    : Gen at bus 1900 - NG\t: Pmax 123.0, Qmin 0.0, Qmax 80.0 -> Qmin 0.0, Qmax 62.0",
    "INFO    : Gen at bus 1900 - COW\t: Pmax 128.0, Qmin 0.0, Qmax 79.0 -> Qmin 0.0, Qmax 64.0",
    "INFO    : Gen at bus 1901 - NG\t: Pmax 161.0, Qmin -27.0, Qmax 114.0 -> Qmin -27.0, Qmax 81.0",
    "INFO    : Gen at bus 1902 - NG\t: Pmax 161.0, Qmin -27.0, Qmax 114.0 -> Qmin -27.0, Qmax 81.0",
    "INFO    : Gen at bus 1910 - NG\t: Pmax 50.0, Qmin 0.0, Qmax 37.0 -> Qmin 0.0, Qmax 25.0",
    "INFO    : Gen at bus 1911 - NG\t: Pmax 45.0, Qmin 16.8, Qmax 42.0 -> Qmin 16.8, Qmax 23.0",
    "INFO    : Gen at bus 1911 - NG\t: Pmax 45.0, Qmin 16.8, Qmax 42.0 -> Qmin 16.8, Qmax 23.0",
    "INFO    : Gen at bus 2018 - NG\t: Pmax 40.0, Qmin 13.0, Qmax 26.0 -> Qmin 13.0, Qmax 20.0",
    "INFO    : Gen at bus 2062 - NG\t: Pmax 225.0, Qmin -35.0, Qmax 140.0 -> Qmin -35.0, Qmax 113.0",
    "INFO    : Gen at bus 2063 - COW\t: Pmax 225.0, Qmin -35.0, Qmax 140.0 -> Qmin -35.0, Qmax 113.0",
    "INFO    : Gen at bus 2064 - NG\t: Pmax 225.0, Qmin -35.0, Qmax 140.0 -> Qmin -35.0, Qmax 113.0",
    "INFO    : Gen at bus 2094 - PEL\t: Pmax 35.0, Qmin 13.0, Qmax 26.0 -> Qmin 13.0, Qmax 18.0",
    "INFO    : Gen at bus 2094 - NG\t: Pmax 8.0, Qmin 1.5, Qmax 8.3 -> Qmin 1.5, Qmax 4.0",
    "INFO    : Gen at bus 2095 - PEL\t: Pmax 30.0, Qmin 13.0, Qmax 26.0 -> Qmin 13.0, Qmax 15.0",
    "INFO    : Gen at bus 2152 - COW\t: Pmax 120.0, Qmin -15.0, Qmax 85.0 -> Qmin -15.0, Qmax 60.0",
    "INFO    : Gen at bus 2153 - NG\t: Pmax 120.0, Qmin -15.0, Qmax 85.0 -> Qmin -15.0, Qmax 60.0",
    "INFO    : Gen at bus 2189 - NG\t: Pmax 50.0, Qmin 0.0, Qmax 30.0 -> Qmin 0.0, Qmax 25.0",
    "INFO    : Gen at bus 2190 - NG\t: Pmax 50.0, Qmin 0.0, Qmax 30.0 -> Qmin 0.0, Qmax 25.0",
    "INFO    : Gen at bus 2216 - NG\t: Pmax 222.0, Qmin -19.0, Qmax 117.0 -> Qmin -19.0, Qmax 111.0",
    "INFO    : Gen at bus 2226 - NG\t: Pmax 55.0, Qmin -7.0, Qmax 49.0 -> Qmin -7.0, Qmax 28.0",
    "INFO    : Gen at bus 2226 - NG\t: Pmax 100.0, Qmin -17.0, Qmax 91.0 -> Qmin -17.0, Qmax 50.0",
    "INFO    : Gen at bus 2227 - NG\t: Pmax 106.0, Qmin -16.0, Qmax 89.0 -> Qmin -16.0, Qmax 53.0",
    "INFO    : Gen at bus 2267 - COW\t: Pmax 120.0, Qmin -15.0, Qmax 90.0 -> Qmin -15.0, Qmax 60.0",
    "INFO    : Gen at bus 2449 - NG\t: Pmax 200.0, Qmin -23.0, Qmax 104.0 -> Qmin -23.0, Qmax 100.0",
    "INFO    : Gen at bus 2450 - COW\t: Pmax 200.0, Qmin -18.0, Qmax 111.0 -> Qmin -18.0, Qmax 100.0",
    "INFO    : Gen at bus 2580 - COW\t: Pmax 235.0, Qmin -38.0, Qmax 145.0 -> Qmin -38.0, Qmax 118.0",
    "INFO    : Gen at bus 2592 - COW\t: Pmax 50.0, Qmin 0.0, Qmax 30.0 -> Qmin 0.0, Qmax 25.0",
    "INFO    : Gen at bus 2592 - NG\t: Pmax 108.0, Qmin 0.0, Qmax 70.0 -> Qmin 0.0, Qmax 54.0",
    "INFO    : Gen at bus 2593 - COW\t: Pmax 108.0, Qmin 0.0, Qmax 70.0 -> Qmin 0.0, Qmax 54.0",
    "INFO    : Gen at bus 2677 - COW\t: Pmax 12.0, Qmin 0.0, Qmax 10.0 -> Qmin 0.0, Qmax 6.0",
    "INFO    : Gen at bus 2677 - NG\t: Pmax 10.5, Qmin 0.0, Qmax 10.0 -> Qmin 0.0, Qmax 6.0",
    "INFO    : Gen at bus 2697 - NG\t: Pmax 50.0, Qmin 5.0, Qmax 37.5 -> Qmin 5.0, Qmax 25.0",
    "INFO    : Gen at bus 2697 - NG\t: Pmax 32.0, Qmin 5.0, Qmax 24.0 -> Qmin 5.0, Qmax 16.0",
    "INFO    : Gen at bus 2698 - NG\t: Pmax 55.0, Qmin 6.0, Qmax 41.25 -> Qmin 6.0, Qmax 28.0",
    "INFO    : Gen at bus 2698 - NG\t: Pmax 55.0, Qmin 6.0, Qmax 41.7 -> Qmin 6.0, Qmax 28.0",
    "INFO    : Gen at bus 2717 - NG\t: Pmax 55.0, Qmin 4.0, Qmax 35.0 -> Qmin 4.0, Qmax 28.0",
    "INFO    : Gen at bus 2718 - NG\t: Pmax 55.0, Qmin 4.0, Qmax 35.0 -> Qmin 4.0, Qmax 28.0",
    "INFO    : Gen at bus 2719 - COW\t: Pmax 8.0, Qmin 0.0, Qmax 5.0 -> Qmin 0.0, Qmax 4.0",
    "INFO    : Gen at bus 2749 - NG\t: Pmax 25.0, Qmin 4.0, Qmax 18.7 -> Qmin 4.0, Qmax 13.0",
    "INFO    : Gen at bus 2749 - PEL\t: Pmax 55.0, Qmin 6.0, Qmax 35.0 -> Qmin 6.0, Qmax 28.0",
    "INFO    : Gen at bus 2749 - NG\t: Pmax 55.0, Qmin 4.0, Qmax 35.0 -> Qmin 4.0, Qmax 28.0",
    "INFO    : Gen at bus 2750 - NG\t: Pmax 55.0, Qmin 3.0, Qmax 39.0 -> Qmin 3.0, Qmax 28.0",
    "INFO    : Gen at bus 2750 - NG\t: Pmax 55.0, Qmin 3.5, Qmax 35.0 -> Qmin 3.5, Qmax 28.0",
    "INFO    : Gen at bus 2777 - NG\t: Pmax 4.0, Qmin 1.0, Qmax 3.0 -> Qmin 1.0, Qmax 2.0",
    "INFO    : Gen at bus 2782 - NG\t: Pmax 4.0, Qmin 0.0, Qmax 3.0 -> Qmin 0.0, Qmax 2.0",
    "INFO    : Gen at bus 2782 - NG\t: Pmax 4.0, Qmin 0.0, Qmax 3.0 -> Qmin 0.0, Qmax 2.0",
    "INFO    : Gen at bus 2782 - NG\t: Pmax 4.0, Qmin 0.0, Qmax 3.0 -> Qmin 0.0, Qmax 2.0",
    "INFO    : Gen at bus 2782 - NG\t: Pmax 16.0, Qmin 0.0, Qmax 12.0 -> Qmin 0.0, Qmax 8.0",
    "INFO    : Gen at bus 2782 - PEL\t: Pmax 20.0, Qmin 0.0, Qmax 15.0 -> Qmin 0.0, Qmax 10.0",
    "INFO    : Gen at bus 2789 - NG\t: Pmax 12.4, Qmin 1.0, Qmax 9.3 -> Qmin 1.0, Qmax 7.0",
    "INFO    : Gen at bus 2789 - COW\t: Pmax 12.4, Qmin 1.0, Qmax 9.3 -> Qmin 1.0, Qmax 7.0",
    "INFO    : Gen at bus 2806 - PEL\t: Pmax 1.7, Qmin 0.0, Qmax 1.27 -> Qmin 0.0, Qmax 1.0",
    "INFO    : Gen at bus 2810 - NG\t: Pmax 25.0, Qmin 0.0, Qmax 18.78 -> Qmin 0.0, Qmax 13.0",
    "INFO    : Gen at bus 2810 - NG\t: Pmax 34.6, Qmin 0.0, Qmax 25.95 -> Qmin 0.0, Qmax 18.0",
    "INFO    : Gen at bus 2810 - NG\t: Pmax 25.0, Qmin 0.0, Qmax 18.78 -> Qmin 0.0, Qmax 13.0",
    "INFO    : Gen at bus 2830 - PEL\t: Pmax 13.2, Qmin 0.0, Qmax 10.5 -> Qmin 0.0, Qmax 7.0",
    "INFO    : Gen at bus 2830 - NG\t: Pmax 5.0, Qmin 0.0, Qmax 3.75 -> Qmin 0.0, Qmax 3.0",
    "INFO    : Gen at bus 2830 - NG\t: Pmax 5.0, Qmin 0.0, Qmax 3.75 -> Qmin 0.0, Qmax 3.0",
    "INFO    : Gen at bus 2831 - NG\t: Pmax 13.2, Qmin 0.0, Qmax 10.5 -> Qmin 0.0, Qmax 7.0",
    "INFO    : Gen at bus 2834 - COW\t: Pmax 20.0, Qmin 0.0, Qmax 18.75 -> Qmin 0.0, Qmax 10.0",
    "INFO    : Gen at bus 2943 - NG\t: Pmax 11.3, Qmin 0.0, Qmax 8.0 -> Qmin 0.0, Qmax 6.0",
    "INFO    : Gen at bus 2943 - NG\t: Pmax 6.0, Qmin 0.0, Qmax 6.8 -> Qmin 0.0, Qmax 3.0",
    "INFO    : Gen at bus 2943 - COW\t: Pmax 32.0, Qmin 0.0, Qmax 24.0 -> Qmin 0.0, Qmax 16.0",
    "INFO    : Gen at bus 2943 - NG\t: Pmax 40.0, Qmin 0.0, Qmax 26.0 -> Qmin 0.0, Qmax 20.0",
    "INFO    : Gen at bus 2968 - NG\t: Pmax 28.0, Qmin 0.0, Qmax 15.0 -> Qmin 0.0, Qmax 14.0",
    "INFO    : Gen at bus 2972 - NG\t: Pmax 26.7, Qmin -10.0, Qmax 17.0 -> Qmin -10.0, Qmax 14.0",
    "INFO    : Gen at bus 2972 - NG\t: Pmax 26.7, Qmin -10.0, Qmax 17.0 -> Qmin -10.0, Qmax 14.0",
    "INFO    : Gen at bus 2973 - NG\t: Pmax 26.7, Qmin -10.0, Qmax 17.0 -> Qmin -10.0, Qmax 14.0",
    "INFO    : Gen at bus 2973 - COW\t: Pmax 26.7, Qmin -10.0, Qmax 17.0 -> Qmin -10.0, Qmax 14.0",
    "INFO    : Gen at bus 2973 - NG\t: Pmax 26.7, Qmin -10.0, Qmax 17.0 -> Qmin -10.0, Qmax 14.0",
    "INFO    : Gen at bus 2973 - NG\t: Pmax 26.7, Qmin -10.0, Qmax 17.0 -> Qmin -10.0, Qmax 14.0",
    "INFO    : Gen at bus 2991 - NG\t: Pmax 4.0, Qmin 0.5, Qmax 2.2 -> Qmin 0.5, Qmax 2.0",
    "INFO    : Gen at bus 2991 - NG\t: Pmax 4.0, Qmin 0.5, Qmax 2.2 -> Qmin 0.5, Qmax 2.0",
    "INFO    :",
    "INFO    : === Generator Reactive Capacity Overide Notes ===",
    "INFO    : Gen at bus 10079\t: Qmax 275.0 -> 4000",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "WARNING : Gen at bus 3006 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -4.5, Qmax 4.5",
    "WARNING : Gen at bus 3007 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -219.0, Qmax 219.0",
    "WARNING : Gen at bus 3008 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -295.8, Qmax 295.8",
    "WARNING : Gen at bus 3010 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -660.6, Qmax 660.6",
    "WARNING : Gen at bus 3011 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -446.4, Qmax 446.4",
    "WARNING : Gen at bus 3012 inf reactive power bound: Qmin -inf, Qmax inf -> Qmin -1217.7, Qmax 1217.7",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Branch 10179-10180 connects two different voltage levels (400.0, 220.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 10182-10180 connects two different voltage levels (400.0, 220.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 10179-10181 connects two different voltage levels (400.0, 220.0), changing tap ratio 0.0 => 1.0",
    "WARNING : Branch 10182-10181 connects two different voltage levels (400.0, 220.0), changing tap ratio 0.0 => 1.0",
    "INFO    :",
    "INFO    : === Line Capacity Stat Model Notes ===",
    "INFO    : Updated Thermal Rating: on line 10330-10331 : Rate A, Rate B, Rate C , 0.0, 19052.0, 19052.0 -> 183",
    "INFO    : Updated Thermal Rating: on line 10300-10355 : Rate A, Rate B, Rate C , 0.0, 19052.0, 19052.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 10300-10360 : Rate A, Rate B, Rate C , 0.0, 19052.0, 19052.0 -> 106",
    "WARNING : Different basekv values on line 10367-10201, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10367-10201 : Rate A , 0.0 -> 659",
    "WARNING : Different basekv values on line 10367-10202, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10367-10202 : Rate A , 0.0 -> 391",
    "WARNING : Different basekv values on line 10366-10367, branch flow stat model using max current model : from_basekv=22.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10366-10367 : Rate A, Rate B, Rate C , 0.0, 200.0, 200.0 -> 127",
    "WARNING : Different basekv values on line 10368-10215, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10368-10215 : Rate A , 0.0 -> 659",
    "WARNING : Different basekv values on line 10368-10216, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10368-10216 : Rate A , 0.0 -> 390",
    "WARNING : Different basekv values on line 10369-10368, branch flow stat model using max current model : from_basekv=22.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10369-10368 : Rate A, Rate B, Rate C , 0.0, 200.0, 200.0 -> 126",
    "INFO    : Updated Thermal Rating: on line 10090-10083 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 736",
    "INFO    : Updated Thermal Rating: on line 10138-10164 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 752",
    "INFO    : Updated Thermal Rating: on line 10139-10109 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 680",
    "INFO    : Updated Thermal Rating: on line 10139-10144 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 707",
    "INFO    : Updated Thermal Rating: on line 10139-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 751",
    "INFO    : Updated Thermal Rating: on line 10140-10110 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 680",
    "INFO    : Updated Thermal Rating: on line 10140-10143 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 707",
    "INFO    : Updated Thermal Rating: on line 10140-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 751",
    "INFO    : Updated Thermal Rating: on line 10141-10153 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 637",
    "INFO    : Updated Thermal Rating: on line 10090-10085 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 693",
    "INFO    : Updated Thermal Rating: on line 10141-10158 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 680",
    "INFO    : Updated Thermal Rating: on line 10141-10158 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 680",
    "INFO    : Updated Thermal Rating: on line 10143-10144 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 10143-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 673",
    "INFO    : Updated Thermal Rating: on line 10143-10156 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 672",
    "INFO    : Updated Thermal Rating: on line 10144-10126 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 677",
    "INFO    : Updated Thermal Rating: on line 10144-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 673",
    "INFO    : Updated Thermal Rating: on line 10144-10165 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 681",
    "INFO    : Updated Thermal Rating: on line 10091-10090 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 801",
    "INFO    : Updated Thermal Rating: on line 10145-10147 : Rate A, Rate B, Rate C , 0.0, 1787.0, 1787.0 -> 677",
    "INFO    : Updated Thermal Rating: on line 10145-10158 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 604",
    "WARNING : Missing data for branch flow stat model on line 10171-10094 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05",
    "INFO    : Updated Thermal Rating: on line 10171-10094 : Rate A , 0.0 -> 479684",
    "INFO    : Updated Thermal Rating: on line 10145-10082 : Rate A, Rate B, Rate C , 0.0, 1642.0, 1642.0 -> 746",
    "INFO    : Updated Thermal Rating: on line 10145-10082 : Rate A, Rate B, Rate C , 0.0, 1642.0, 1642.0 -> 746",
    "INFO    : Updated Thermal Rating: on line 10146-10154 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "WARNING : Missing data for branch flow stat model on line 10172-10095 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05",
    "INFO    : Updated Thermal Rating: on line 10172-10095 : Rate A , 0.0 -> 479684",
    "INFO    : Updated Thermal Rating: on line 10147-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 676",
    "WARNING : Missing data for branch flow stat model on line 10173-10095 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05",
    "INFO    : Updated Thermal Rating: on line 10173-10095 : Rate A , 0.0 -> 479684",
    "INFO    : Updated Thermal Rating: on line 10147-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 676",
    "INFO    : Updated Thermal Rating: on line 10174-10096 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 666",
    "INFO    : Updated Thermal Rating: on line 10147-10161 : Rate A, Rate B, Rate C , 0.0, 1787.0, 1787.0 -> 686",
    "INFO    : Updated Thermal Rating: on line 10176-10098 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 648",
    "INFO    : Updated Thermal Rating: on line 10177-10098 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 648",
    "INFO    : Updated Thermal Rating: on line 10147-10169 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 752",
    "INFO    : Updated Thermal Rating: on line 10147-10170 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 752",
    "INFO    : Updated Thermal Rating: on line 10091-10090 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 801",
    "INFO    : Updated Thermal Rating: on line 10147-10037 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 697",
    "INFO    : Updated Thermal Rating: on line 10147-10037 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 697",
    "INFO    : Updated Thermal Rating: on line 10148-10136 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10148-10149 : Rate A, Rate B, Rate C , 0.0, 762.0, 762.0 -> 293",
    "INFO    : Updated Thermal Rating: on line 10149-10136 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10149-10162 : Rate A, Rate B, Rate C , 0.0, 301.0, 301.0 -> 265",
    "INFO    : Updated Thermal Rating: on line 10151-10147 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 749",
    "INFO    : Updated Thermal Rating: on line 10152-10164 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 750",
    "INFO    : Updated Thermal Rating: on line 10156-10165 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 681",
    "INFO    : Updated Thermal Rating: on line 10158-10081 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 754",
    "INFO    : Updated Thermal Rating: on line 10091-10164 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 707",
    "INFO    : Updated Thermal Rating: on line 10159-10163 : Rate A, Rate B, Rate C , 0.0, 457.0, 457.0 -> 359",
    "INFO    : Updated Thermal Rating: on line 10159-10163 : Rate A, Rate B, Rate C , 0.0, 457.0, 457.0 -> 359",
    "INFO    : Updated Thermal Rating: on line 10160-10137 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 254",
    "INFO    : Updated Thermal Rating: on line 10161-10145 : Rate A, Rate B, Rate C , 0.0, 1787.0, 1787.0 -> 664",
    "INFO    : Updated Thermal Rating: on line 10162-10122 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10162-10122 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10164-10165 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 756",
    "INFO    : Updated Thermal Rating: on line 10164-10080 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 735",
    "INFO    : Updated Thermal Rating: on line 10092-10089 : Rate A, Rate B, Rate C , 0.0, 960.0, 960.0 -> 413",
    "INFO    : Updated Thermal Rating: on line 10164-10080 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 735",
    "INFO    : Updated Thermal Rating: on line 10165-10091 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 754",
    "INFO    : Updated Thermal Rating: on line 10167-10169 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 681",
    "INFO    : Updated Thermal Rating: on line 10168-10170 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 681",
    "INFO    : Updated Thermal Rating: on line 10310-10311 : Rate A , 0.0 -> 148",
    "INFO    : Updated Thermal Rating: on line 10330-10359 : Rate A, Rate B, Rate C , 0.0, 204.0, 204.0 -> 126",
    "INFO    : Updated Thermal Rating: on line 10331-10359 : Rate A, Rate B, Rate C , 0.0, 204.0, 204.0 -> 126",
    "INFO    : Updated Thermal Rating: on line 10092-10157 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 255",
    "INFO    : Updated Thermal Rating: on line 10346-10347 : Rate A, Rate B, Rate C , 0.0, 150.0, 150.0 -> 148",
    "INFO    : Updated Thermal Rating: on line 10359-10310 : Rate A, Rate B, Rate C , 0.0, 204.0, 204.0 -> 127",
    "INFO    : Updated Thermal Rating: on line 10359-10311 : Rate A, Rate B, Rate C , 0.0, 204.0, 204.0 -> 127",
    "INFO    : Updated Thermal Rating: on line 10359-10346 : Rate A, Rate B, Rate C , 0.0, 183.0, 183.0 -> 127",
    "INFO    : Updated Thermal Rating: on line 10359-10347 : Rate A, Rate B, Rate C , 0.0, 183.0, 183.0 -> 127",
    "INFO    : Updated Thermal Rating: on line 10301-10319 : Rate A, Rate B, Rate C , 0.0, 229.0, 229.0 -> 180",
    "INFO    : Updated Thermal Rating: on line 10301-10319 : Rate A, Rate B, Rate C , 0.0, 229.0, 229.0 -> 180",
    "INFO    : Updated Thermal Rating: on line 10301-10327 : Rate A, Rate B, Rate C , 0.0, 229.0, 229.0 -> 146",
    "INFO    : Updated Thermal Rating: on line 10093-10088 : Rate A, Rate B, Rate C , 0.0, 960.0, 960.0 -> 413",
    "INFO    : Updated Thermal Rating: on line 10301-10327 : Rate A, Rate B, Rate C , 0.0, 229.0, 229.0 -> 146",
    "INFO    : Updated Thermal Rating: on line 10313-10314 : Rate A , 0.0 -> 400",
    "INFO    : Updated Thermal Rating: on line 10315-10316 : Rate A , 0.0 -> 400",
    "INFO    : Updated Thermal Rating: on line 10315-10317 : Rate A , 0.0 -> 400",
    "INFO    : Updated Thermal Rating: on line 10339-10313 : Rate A, Rate B, Rate C , 0.0, 389.0, 389.0 -> 202",
    "INFO    : Updated Thermal Rating: on line 10339-10340 : Rate A , 0.0 -> 400",
    "INFO    : Updated Thermal Rating: on line 10340-10314 : Rate A, Rate B, Rate C , 0.0, 389.0, 389.0 -> 198",
    "INFO    : Updated Thermal Rating: on line 10354-10353 : Rate A , 0.0 -> 400",
    "INFO    : Updated Thermal Rating: on line 10303-10304 : Rate A, Rate B, Rate C , 0.0, 229.0, 229.0 -> 148",
    "INFO    : Updated Thermal Rating: on line 10093-10157 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 251",
    "INFO    : Updated Thermal Rating: on line 10322-10323 : Rate A , 0.0 -> 148",
    "INFO    : Updated Thermal Rating: on line 10099-10115 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 707",
    "INFO    : Updated Thermal Rating: on line 10084-10087 : Rate A, Rate B, Rate C , 0.0, 1351.0, 1351.0 -> 775",
    "INFO    : Updated Thermal Rating: on line 10099-10116 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 707",
    "INFO    : Updated Thermal Rating: on line 10099-10145 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10099-10145 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10099-10158 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10099-10158 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10099-10079 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10099-10079 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10100-10118 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 755",
    "INFO    : Updated Thermal Rating: on line 10100-10118 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 755",
    "INFO    : Updated Thermal Rating: on line 10100-10151 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 738",
    "INFO    : Updated Thermal Rating: on line 10084-10087 : Rate A, Rate B, Rate C , 0.0, 1351.0, 1351.0 -> 770",
    "INFO    : Updated Thermal Rating: on line 10100-10151 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 738",
    "INFO    : Updated Thermal Rating: on line 10100-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 757",
    "INFO    : Updated Thermal Rating: on line 10100-10153 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 757",
    "INFO    : Updated Thermal Rating: on line 10101-10135 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10101-10137 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10102-10166 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 251",
    "INFO    : Updated Thermal Rating: on line 10102-10166 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 251",
    "INFO    : Updated Thermal Rating: on line 10103-10104 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 532",
    "INFO    : Updated Thermal Rating: on line 10103-10120 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 713",
    "INFO    : Updated Thermal Rating: on line 10103-10120 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 713",
    "INFO    : Updated Thermal Rating: on line 10085-10084 : Rate A, Rate B, Rate C , 0.0, 1351.0, 1351.0 -> 804",
    "INFO    : Updated Thermal Rating: on line 10103-10150 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 710",
    "INFO    : Updated Thermal Rating: on line 10105-10148 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10105-10149 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10106-10147 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 748",
    "INFO    : Updated Thermal Rating: on line 10106-10151 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 756",
    "INFO    : Updated Thermal Rating: on line 10107-10109 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 707",
    "INFO    : Updated Thermal Rating: on line 10108-10110 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 707",
    "INFO    : Updated Thermal Rating: on line 10111-10158 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 742",
    "INFO    : Updated Thermal Rating: on line 10111-10081 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 753",
    "INFO    : Updated Thermal Rating: on line 10112-10159 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "WARNING : Missing data for branch flow stat model on line 10085-10086 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05",
    "INFO    : Updated Thermal Rating: on line 10085-10086 : Rate A , 0.0 -> 479684",
    "INFO    : Updated Thermal Rating: on line 10112-10159 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10112-10159 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10113-10141 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 713",
    "INFO    : Updated Thermal Rating: on line 10113-10153 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10114-10127 : Rate A, Rate B, Rate C , 0.0, 366.0, 366.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10183-10198 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 829",
    "INFO    : Updated Thermal Rating: on line 10183-10217 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 820",
    "INFO    : Updated Thermal Rating: on line 10184-10199 : Rate A , 0.0 -> 337",
    "INFO    : Updated Thermal Rating: on line 10184-10209 : Rate A , 0.0 -> 295",
    "INFO    : Updated Thermal Rating: on line 10184-10216 : Rate A, Rate B, Rate C , 0.0, 274.0, 274.0 -> 260",
    "INFO    : Updated Thermal Rating: on line 10185-10205 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 744",
    "INFO    : Updated Thermal Rating: on line 10186-10199 : Rate A, Rate B, Rate C , 0.0, 535.0, 535.0 -> 402",
    "INFO    : Updated Thermal Rating: on line 10187-10200 : Rate A, Rate B, Rate C , 0.0, 535.0, 535.0 -> 402",
    "INFO    : Updated Thermal Rating: on line 10188-10183 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 830",
    "INFO    : Updated Thermal Rating: on line 10189-10198 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 819",
    "WARNING : Missing data for branch flow stat model on line 10192-10193 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001",
    "INFO    : Updated Thermal Rating: on line 10192-10193 : Rate A , 0.0 -> 321643",
    "INFO    : Updated Thermal Rating: on line 10192-10222 : Rate A, Rate B, Rate C , 0.0, 346.0, 346.0 -> 339",
    "INFO    : Updated Thermal Rating: on line 10196-10208 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 831",
    "INFO    : Updated Thermal Rating: on line 10197-10215 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 838",
    "INFO    : Updated Thermal Rating: on line 10198-10208 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 765",
    "WARNING : Missing data for branch flow stat model on line 10199-10200 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001",
    "INFO    : Updated Thermal Rating: on line 10199-10200 : Rate A , 0.0 -> 321643",
    "INFO    : Updated Thermal Rating: on line 10199-10211 : Rate A , 0.0 -> 325",
    "INFO    : Updated Thermal Rating: on line 10201-10213 : Rate A , 0.0 -> 759",
    "INFO    : Updated Thermal Rating: on line 10201-10220 : Rate A , 0.0 -> 762",
    "INFO    : Updated Thermal Rating: on line 10202-10193 : Rate A , 0.0 -> 339",
    "WARNING : Missing data for branch flow stat model on line 10202-10203 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001",
    "INFO    : Updated Thermal Rating: on line 10202-10203 : Rate A , 0.0 -> 321643",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10202-10206 : 290 , 185",
    "INFO    : Updated Thermal Rating: on line 10202-10206 : Rate A, Rate B, Rate C , 0.0, 271.0, 271.0 -> 186",
    "INFO    : Updated Thermal Rating: on line 10202-10222 : Rate A , 0.0 -> 339",
    "INFO    : Updated Thermal Rating: on line 10204-10210 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 756",
    "INFO    : Updated Thermal Rating: on line 10205-10213 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 761",
    "INFO    : Updated Thermal Rating: on line 10205-10215 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 774",
    "INFO    : Updated Thermal Rating: on line 10205-10217 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 764",
    "INFO    : Updated Thermal Rating: on line 10206-10216 : Rate A , 0.0 -> 289",
    "INFO    : Updated Thermal Rating: on line 10207-10210 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 726",
    "INFO    : Updated Thermal Rating: on line 10207-10220 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 784",
    "INFO    : Updated Thermal Rating: on line 10208-10214 : Rate A , 0.0 -> 874",
    "INFO    : Updated Thermal Rating: on line 10212-10216 : Rate A , 0.0 -> 324",
    "INFO    : Updated Thermal Rating: on line 10212-10216 : Rate A , 0.0 -> 324",
    "INFO    : Updated Thermal Rating: on line 10215-10217 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 758",
    "INFO    : Updated Thermal Rating: on line 10218-10190 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 817",
    "INFO    : Updated Thermal Rating: on line 10218-10197 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 850",
    "INFO    : Updated Thermal Rating: on line 10218-10204 : Rate A, Rate B, Rate C , 0.0, 866.0, 866.0 -> 775",
    "WARNING : Missing data for branch flow stat model on line 10218-10219 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05",
    "INFO    : Updated Thermal Rating: on line 10218-10219 : Rate A , 0.0 -> 479684",
    "INFO    : Updated Thermal Rating: on line 10219-10191 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 821",
    "INFO    : Updated Thermal Rating: on line 10219-10198 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 805",
    "INFO    : Updated Thermal Rating: on line 10219-10204 : Rate A, Rate B, Rate C , 0.0, 866.0, 866.0 -> 802",
    "INFO    : Updated Thermal Rating: on line 10220-10194 : Rate A , 0.0 -> 782",
    "INFO    : Updated Thermal Rating: on line 10220-10195 : Rate A , 0.0 -> 768",
    "INFO    : Updated Thermal Rating: on line 10114-10128 : Rate A, Rate B, Rate C , 0.0, 366.0, 366.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10180-10064 : Rate A , 0.0 -> 289",
    "INFO    : Updated Thermal Rating: on line 10181-10064 : Rate A , 0.0 -> 289",
    "INFO    : Updated Thermal Rating: on line 10182-10063 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 876",
    "INFO    : Updated Thermal Rating: on line 10178-10204 : Rate A, Rate B, Rate C , 0.0, 1330.0, 1330.0 -> 782",
    "INFO    : Updated Thermal Rating: on line 10114-10148 : Rate A, Rate B, Rate C , 0.0, 301.0, 301.0 -> 275",
    "INFO    : Updated Thermal Rating: on line 10179-10196 : Rate A, Rate B, Rate C , 0.0, 1330.0, 1330.0 -> 805",
    "INFO    : Updated Thermal Rating: on line 10039-10078 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 830",
    "INFO    : Updated Thermal Rating: on line 10039-10038 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 836",
    "INFO    : Updated Thermal Rating: on line 10043-10209 : Rate A , 0.0 -> 296",
    "INFO    : Updated Thermal Rating: on line 10043-10044 : Rate A , 0.0 -> 296",
    "INFO    : Updated Thermal Rating: on line 10049-10217 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 726",
    "INFO    : Updated Thermal Rating: on line 10049-10048 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 765",
    "INFO    : Updated Thermal Rating: on line 10057-10078 : Rate A, Rate B, Rate C , 0.0, 1663.0, 1663.0 -> 815",
    "INFO    : Updated Thermal Rating: on line 10057-10056 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 812",
    "INFO    : Updated Thermal Rating: on line 10114-10155 : Rate A, Rate B, Rate C , 0.0, 301.0, 301.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10066-10198 : Rate A, Rate B, Rate C , 0.0, 1323.0, 1323.0 -> 749",
    "INFO    : Updated Thermal Rating: on line 10066-10065 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 749",
    "INFO    : Updated Thermal Rating: on line 10067-10211 : Rate A , 0.0 -> 334",
    "INFO    : Updated Thermal Rating: on line 10067-10064 : Rate A , 0.0 -> 334",
    "INFO    : Updated Thermal Rating: on line 10068-10214 : Rate A , 0.0 -> 836",
    "INFO    : Updated Thermal Rating: on line 10068-10065 : Rate A, Rate B, Rate C , 0.0, 866.0, 866.0 -> 836",
    "INFO    : Updated Thermal Rating: on line 10221-10220 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 750",
    "INFO    : Updated Thermal Rating: on line 10221-10223 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 757",
    "INFO    : Updated Thermal Rating: on line 10114-10155 : Rate A, Rate B, Rate C , 0.0, 301.0, 301.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10000-10048 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 757",
    "INFO    : Updated Thermal Rating: on line 10225-10243 : Rate A, Rate B, Rate C , 0.0, 500.0, 500.0 -> 235",
    "INFO    : Updated Thermal Rating: on line 10226-10240 : Rate A, Rate B, Rate C , 0.0, 500.0, 500.0 -> 237",
    "INFO    : Updated Thermal Rating: on line 10226-10240 : Rate A, Rate B, Rate C , 0.0, 500.0, 500.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 10244-10240 : Rate A, Rate B, Rate C , 0.0, 500.0, 500.0 -> 233",
    "INFO    : Updated Thermal Rating: on line 10001-10003 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 733",
    "INFO    : Updated Thermal Rating: on line 10001-10020 : Rate A , 0.0 -> 839",
    "INFO    : Updated Thermal Rating: on line 10001-10076 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 836",
    "INFO    : Updated Thermal Rating: on line 10003-10009 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 736",
    "INFO    : Updated Thermal Rating: on line 10003-10047 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 842",
    "INFO    : Updated Thermal Rating: on line 10004-10034 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 779",
    "INFO    : Updated Thermal Rating: on line 10004-10063 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 800",
    "INFO    : Updated Thermal Rating: on line 10004-10065 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 807",
    "INFO    : Updated Thermal Rating: on line 10005-10009 : Rate A , 0.0 -> 852",
    "INFO    : Updated Thermal Rating: on line 10005-10062 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 815",
    "INFO    : Updated Thermal Rating: on line 10005-10041 : Rate A , 0.0 -> 838",
    "INFO    : Updated Thermal Rating: on line 10006-10038 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 843",
    "INFO    : Updated Thermal Rating: on line 10006-10056 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 814",
    "INFO    : Updated Thermal Rating: on line 10009-10070 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 745",
    "INFO    : Updated Thermal Rating: on line 10009-10076 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 758",
    "INFO    : Updated Thermal Rating: on line 10010-10063 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 847",
    "INFO    : Updated Thermal Rating: on line 10010-10041 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 809",
    "INFO    : Updated Thermal Rating: on line 10010-10041 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 833",
    "INFO    : Updated Thermal Rating: on line 10239-10268 : Rate A, Rate B, Rate C , 0.0, 183.0, 183.0 -> 177",
    "INFO    : Updated Thermal Rating: on line 10239-10268 : Rate A, Rate B, Rate C , 0.0, 183.0, 183.0 -> 177",
    "INFO    : Updated Thermal Rating: on line 10015-10042 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 812",
    "INFO    : Updated Thermal Rating: on line 10037-10032 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 670",
    "INFO    : Updated Thermal Rating: on line 10037-10060 : Rate A , 0.0 -> 1026",
    "WARNING : Missing data for branch flow stat model on line 10037-10038 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05",
    "INFO    : Updated Thermal Rating: on line 10037-10038 : Rate A , 0.0 -> 479684",
    "INFO    : Updated Thermal Rating: on line 10037-10033 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 670",
    "INFO    : Updated Thermal Rating: on line 10037-10026 : Rate A , 0.0 -> 748",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10037-10034 : 775 , 704",
    "INFO    : Updated Thermal Rating: on line 10037-10034 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 705",
    "INFO    : Updated Thermal Rating: on line 10037-10076 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 758",
    "INFO    : Updated Thermal Rating: on line 10027-10038 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 721",
    "INFO    : Updated Thermal Rating: on line 10038-10060 : Rate A , 0.0 -> 1026",
    "INFO    : Updated Thermal Rating: on line 10038-10028 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 721",
    "INFO    : Updated Thermal Rating: on line 10038-10062 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 778",
    "INFO    : Updated Thermal Rating: on line 10040-10048 : Rate A , 0.0 -> 811",
    "INFO    : Updated Thermal Rating: on line 10042-10047 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 759",
    "INFO    : Updated Thermal Rating: on line 10042-10059 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 751",
    "INFO    : Updated Thermal Rating: on line 10042-10070 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 746",
    "INFO    : Updated Thermal Rating: on line 10048-10059 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 752",
    "INFO    : Updated Thermal Rating: on line 10274-10230 : Rate A, Rate B, Rate C , 0.0, 300.0, 300.0 -> 134",
    "INFO    : Updated Thermal Rating: on line 10275-10270 : Rate A, Rate B, Rate C , 0.0, 400.0, 400.0 -> 178",
    "INFO    : Updated Thermal Rating: on line 10230-10241 : Rate A , 0.0 -> 241",
    "INFO    : Updated Thermal Rating: on line 10052-10059 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 746",
    "INFO    : Updated Thermal Rating: on line 10052-10065 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 782",
    "INFO    : Updated Thermal Rating: on line 10056-10061 : Rate A , 0.0 -> 878",
    "INFO    : Updated Thermal Rating: on line 10056-10041 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 824",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10059-10062 : 772 , 511",
    "INFO    : Updated Thermal Rating: on line 10059-10062 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 512",
    "INFO    : Updated Thermal Rating: on line 10062-10041 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 833",
    "INFO    : Updated Thermal Rating: on line 10063-10013 : Rate A , 0.0 -> 860",
    "INFO    : Updated Thermal Rating: on line 10063-10014 : Rate A , 0.0 -> 860",
    "INFO    : Updated Thermal Rating: on line 10063-10016 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 651",
    "INFO    : Updated Thermal Rating: on line 10063-10017 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 735",
    "INFO    : Updated Thermal Rating: on line 10063-10018 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 758",
    "INFO    : Updated Thermal Rating: on line 10063-10019 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 758",
    "INFO    : Updated Thermal Rating: on line 10063-10065 : Rate A, Rate B, Rate C , 0.0, 1663.0, 1663.0 -> 779",
    "INFO    : Updated Thermal Rating: on line 10063-10065 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 775",
    "INFO    : Updated Thermal Rating: on line 10041-10029 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 832",
    "INFO    : Updated Thermal Rating: on line 10041-10030 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 847",
    "INFO    : Updated Thermal Rating: on line 10041-10050 : Rate A , 0.0 -> 1026",
    "INFO    : Updated Thermal Rating: on line 10070-10011 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 743",
    "INFO    : Updated Thermal Rating: on line 10070-10012 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 743",
    "INFO    : Updated Thermal Rating: on line 10076-10023 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 723",
    "INFO    : Updated Thermal Rating: on line 10076-10024 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 736",
    "INFO    : Updated Thermal Rating: on line 10076-10025 : Rate A, Rate B, Rate C , 0.0, 1109.0, 1109.0 -> 745",
    "INFO    : Updated Thermal Rating: on line 10076-10077 : Rate A , 0.0 -> 1026",
    "INFO    : Updated Thermal Rating: on line 10002-10008 : Rate A , 0.0 -> 317",
    "INFO    : Updated Thermal Rating: on line 10002-10071 : Rate A , 0.0 -> 317",
    "INFO    : Updated Thermal Rating: on line 10007-10075 : Rate A , 0.0 -> 317",
    "INFO    : Updated Thermal Rating: on line 10007-10071 : Rate A , 0.0 -> 317",
    "INFO    : Updated Thermal Rating: on line 10237-10245 : Rate A, Rate B, Rate C , 0.0, 413.0, 413.0 -> 132",
    "INFO    : Updated Thermal Rating: on line 10237-10235 : Rate A , 0.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 10237-10235 : Rate A , 0.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 10235-10296 : Rate A , 0.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 10235-10296 : Rate A , 0.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 10114-10162 : Rate A, Rate B, Rate C , 0.0, 408.0, 408.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10008-10045 : Rate A, Rate B, Rate C , 0.0, 325.0, 325.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 10008-10045 : Rate A, Rate B, Rate C , 0.0, 325.0, 325.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 10008-10046 : Rate A , 0.0 -> 290",
    "INFO    : Updated Thermal Rating: on line 10008-10051 : Rate A , 0.0 -> 290",
    "INFO    : Updated Thermal Rating: on line 10008-10075 : Rate A , 0.0 -> 290",
    "WARNING : Missing data for branch flow stat model on line 10035-10036 using max current model : from_basekv=220.0 to_basekv=220.0 r=0.0 x=0.0001",
    "INFO    : Updated Thermal Rating: on line 10035-10036 : Rate A , 0.0 -> 321643",
    "INFO    : Updated Thermal Rating: on line 10035-10072 : Rate A , 0.0 -> 278",
    "INFO    : Updated Thermal Rating: on line 10035-10074 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 273",
    "INFO    : Updated Thermal Rating: on line 10036-10072 : Rate A , 0.0 -> 278",
    "INFO    : Updated Thermal Rating: on line 10036-10075 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 273",
    "INFO    : Updated Thermal Rating: on line 10044-10058 : Rate A , 0.0 -> 288",
    "INFO    : Updated Thermal Rating: on line 10044-10058 : Rate A , 0.0 -> 288",
    "INFO    : Updated Thermal Rating: on line 10269-10293 : Rate A, Rate B, Rate C , 0.0, 269.0, 269.0 -> 155",
    "INFO    : Updated Thermal Rating: on line 10269-10293 : Rate A, Rate B, Rate C , 0.0, 269.0, 269.0 -> 155",
    "INFO    : Updated Thermal Rating: on line 10293-10242 : Rate A, Rate B, Rate C , 0.0, 269.0, 269.0 -> 241",
    "INFO    : Updated Thermal Rating: on line 10046-10021 : Rate A , 0.0 -> 275",
    "INFO    : Updated Thermal Rating: on line 10046-10022 : Rate A , 0.0 -> 275",
    "INFO    : Updated Thermal Rating: on line 10046-10055 : Rate A , 0.0 -> 333",
    "INFO    : Updated Thermal Rating: on line 10046-10069 : Rate A , 0.0 -> 339",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10051-10064 : 289 , 252",
    "INFO    : Updated Thermal Rating: on line 10051-10064 : Rate A, Rate B, Rate C , 0.0, 269.0, 269.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10055-10072 : Rate A , 0.0 -> 332",
    "INFO    : Updated Thermal Rating: on line 10055-10072 : Rate A , 0.0 -> 332",
    "INFO    : Updated Thermal Rating: on line 10058-10064 : Rate A , 0.0 -> 288",
    "INFO    : Updated Thermal Rating: on line 10058-10064 : Rate A , 0.0 -> 288",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10064-10069 : 337 , 212",
    "INFO    : Updated Thermal Rating: on line 10064-10069 : Rate A, Rate B, Rate C , 0.0, 325.0, 325.0 -> 213",
    "INFO    : Updated Thermal Rating: on line 10072-10031 : Rate A , 0.0 -> 274",
    "INFO    : Updated Thermal Rating: on line 10072-10053 : Rate A , 0.0 -> 327",
    "INFO    : Updated Thermal Rating: on line 10072-10054 : Rate A , 0.0 -> 327",
    "INFO    : Updated Thermal Rating: on line 10073-10074 : Rate A , 0.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 10074-10075 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 273",
    "INFO    : Updated Thermal Rating: on line 10086-10083 : Rate A, Rate B, Rate C , 0.0, 1247.0, 1247.0 -> 709",
    "INFO    : Updated Thermal Rating: on line 10117-10120 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 713",
    "INFO    : Updated Thermal Rating: on line 10117-10095 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10118-10139 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 689",
    "INFO    : Updated Thermal Rating: on line 10118-10140 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 689",
    "INFO    : Updated Thermal Rating: on line 10119-10145 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 712",
    "INFO    : Updated Thermal Rating: on line 10119-10158 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 716",
    "INFO    : Updated Thermal Rating: on line 10120-10129 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 752",
    "INFO    : Updated Thermal Rating: on line 10120-10142 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 749",
    "INFO    : Updated Thermal Rating: on line 10120-10095 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 713",
    "INFO    : Updated Thermal Rating: on line 10121-10166 : Rate A, Rate B, Rate C , 0.0, 381.0, 381.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10086-10084 : Rate A, Rate B, Rate C , 0.0, 1351.0, 1351.0 -> 804",
    "INFO    : Updated Thermal Rating: on line 10123-10151 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 750",
    "INFO    : Updated Thermal Rating: on line 10096-10094 : Rate A, Rate B, Rate C , 0.0, 2494.0, 2494.0 -> 840",
    "INFO    : Updated Thermal Rating: on line 10096-10094 : Rate A, Rate B, Rate C , 0.0, 2494.0, 2494.0 -> 840",
    "INFO    : Updated Thermal Rating: on line 10096-10097 : Rate A, Rate B, Rate C , 0.0, 1330.0, 1330.0 -> 645",
    "INFO    : Updated Thermal Rating: on line 10096-10097 : Rate A, Rate B, Rate C , 0.0, 1330.0, 1330.0 -> 645",
    "INFO    : Updated Thermal Rating: on line 10123-10151 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 750",
    "INFO    : Updated Thermal Rating: on line 10097-10095 : Rate A, Rate B, Rate C , 0.0, 2494.0, 2494.0 -> 834",
    "INFO    : Updated Thermal Rating: on line 10097-10095 : Rate A, Rate B, Rate C , 0.0, 2494.0, 2494.0 -> 834",
    "INFO    : Updated Thermal Rating: on line 10098-10097 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 646",
    "INFO    : Updated Thermal Rating: on line 10098-10097 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 646",
    "INFO    : Updated Thermal Rating: on line 10124-10130 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 749",
    "INFO    : Updated Thermal Rating: on line 10124-10133 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 751",
    "INFO    : Updated Thermal Rating: on line 10125-10126 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 748",
    "INFO    : Updated Thermal Rating: on line 10125-10164 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 744",
    "INFO    : Updated Thermal Rating: on line 10126-10158 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10126-10158 : Rate A, Rate B, Rate C , 0.0, 1884.0, 1884.0 -> 714",
    "INFO    : Updated Thermal Rating: on line 10087-10134 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 563",
    "INFO    : Updated Thermal Rating: on line 10126-10164 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 750",
    "INFO    : Updated Thermal Rating: on line 10127-10163 : Rate A, Rate B, Rate C , 0.0, 381.0, 381.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10128-10163 : Rate A, Rate B, Rate C , 0.0, 381.0, 381.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10129-10130 : Rate A, Rate B, Rate C , 0.0, 2079.0, 2079.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 10129-10134 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 750",
    "INFO    : Updated Thermal Rating: on line 10129-10134 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 750",
    "INFO    : Updated Thermal Rating: on line 10130-10133 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 751",
    "INFO    : Updated Thermal Rating: on line 10130-10152 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 748",
    "INFO    : Updated Thermal Rating: on line 10131-10126 : Rate A, Rate B, Rate C , 0.0, 1732.0, 1732.0 -> 697",
    "INFO    : Updated Thermal Rating: on line 10131-10143 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 683",
    "INFO    : Updated Thermal Rating: on line 10087-10134 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 568",
    "INFO    : Updated Thermal Rating: on line 10132-10169 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 752",
    "INFO    : Updated Thermal Rating: on line 10132-10170 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 752",
    "INFO    : Updated Thermal Rating: on line 10133-10134 : Rate A, Rate B, Rate C , 0.0, 1399.0, 1399.0 -> 754",
    "INFO    : Updated Thermal Rating: on line 10134-10109 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 677",
    "INFO    : Updated Thermal Rating: on line 10134-10110 : Rate A, Rate B, Rate C , 0.0, 1386.0, 1386.0 -> 677",
    "INFO    : Updated Thermal Rating: on line 10135-10121 : Rate A, Rate B, Rate C , 0.0, 381.0, 381.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10135-10160 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 253",
    "INFO    : Updated Thermal Rating: on line 10135-10166 : Rate A, Rate B, Rate C , 0.0, 343.0, 343.0 -> 252",
    "INFO    : Updated Thermal Rating: on line 10138-10142 : Rate A, Rate B, Rate C , 0.0, 1746.0, 1746.0 -> 739",
    "WARNING : Different basekv values on line 10087-10088, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10087-10088 : Rate A , 0.0 -> 1149",
    "WARNING : Different basekv values on line 10105-10302, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10105-10302 : Rate A , 0.0 -> 456",
    "WARNING : Different basekv values on line 10167-10361, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10167-10361 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10042-10232, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10042-10232 : Rate A , 0.0 -> 664",
    "WARNING : Different basekv values on line 10042-10231, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10042-10231 : Rate A , 0.0 -> 664",
    "WARNING : Different basekv values on line 10283-10232, branch flow stat model using max current model : from_basekv=13.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10283-10232 : Rate A , 0.0 -> 655",
    "WARNING : Different basekv values on line 10020-10254, branch flow stat model using max current model : from_basekv=400.0 to_basekv=20.0",
    "INFO    : Updated Thermal Rating: on transformer 10020-10254 : Rate A , 0.0 -> 1333",
    "WARNING : Different basekv values on line 10266-10034, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10266-10034 : Rate A , 0.0 -> 1586",
    "WARNING : Different basekv values on line 10273-10047, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10273-10047 : Rate A , 0.0 -> 1601",
    "WARNING : Different basekv values on line 10274-10048, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10274-10048 : Rate A , 0.0 -> 619",
    "WARNING : Different basekv values on line 10275-10048, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10275-10048 : Rate A , 0.0 -> 619",
    "WARNING : Different basekv values on line 10168-10361, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10168-10361 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10241-10247, branch flow stat model using max current model : from_basekv=110.0 to_basekv=14.0",
    "INFO    : Updated Thermal Rating: on transformer 10241-10247 : Rate A , 0.0 -> 518",
    "WARNING : Different basekv values on line 10277-10052, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10277-10052 : Rate A , 0.0 -> 2383",
    "WARNING : Different basekv values on line 10280-10056, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10280-10056 : Rate A , 0.0 -> 805",
    "WARNING : Different basekv values on line 10284-10062, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10284-10062 : Rate A , 0.0 -> 2792",
    "WARNING : Different basekv values on line 10013-10246, branch flow stat model using max current model : from_basekv=400.0 to_basekv=14.0",
    "INFO    : Updated Thermal Rating: on transformer 10013-10246 : Rate A , 0.0 -> 654",
    "WARNING : Different basekv values on line 10285-10063, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10285-10063 : Rate A , 0.0 -> 1237",
    "WARNING : Different basekv values on line 10016-10250, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10016-10250 : Rate A , 0.0 -> 602",
    "WARNING : Different basekv values on line 10016-10250, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10016-10250 : Rate A , 0.0 -> 602",
    "WARNING : Different basekv values on line 10017-10251, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10017-10251 : Rate A , 0.0 -> 602",
    "WARNING : Different basekv values on line 10017-10251, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10017-10251 : Rate A , 0.0 -> 602",
    "WARNING : Different basekv values on line 10018-10252, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10018-10252 : Rate A , 0.0 -> 602",
    "WARNING : Different basekv values on line 10018-10252, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10018-10252 : Rate A , 0.0 -> 602",
    "WARNING : Different basekv values on line 10065-10064, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10065-10064 : Rate A , 0.0 -> 1196",
    "WARNING : Different basekv values on line 10288-10065, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10288-10065 : Rate A , 0.0 -> 850",
    "WARNING : Different basekv values on line 10029-10261, branch flow stat model using max current model : from_basekv=400.0 to_basekv=25.0",
    "INFO    : Updated Thermal Rating: on transformer 10029-10261 : Rate A , 0.0 -> 3047",
    "WARNING : Different basekv values on line 10030-10262, branch flow stat model using max current model : from_basekv=400.0 to_basekv=25.0",
    "INFO    : Updated Thermal Rating: on transformer 10030-10262 : Rate A , 0.0 -> 3047",
    "WARNING : Different basekv values on line 10268-10041, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10268-10041 : Rate A , 0.0 -> 1247",
    "WARNING : Different basekv values on line 10291-10070, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10291-10070 : Rate A , 0.0 -> 856",
    "WARNING : Different basekv values on line 10023-10256, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10023-10256 : Rate A , 0.0 -> 1230",
    "WARNING : Different basekv values on line 10025-10257, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10025-10257 : Rate A , 0.0 -> 1230",
    "WARNING : Different basekv values on line 10295-10076, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10295-10076 : Rate A , 0.0 -> 619",
    "WARNING : Different basekv values on line 10002-10229, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10002-10229 : Rate A , 0.0 -> 504",
    "WARNING : Different basekv values on line 10007-10237, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10007-10237 : Rate A , 0.0 -> 981",
    "WARNING : Different basekv values on line 10245-10253, branch flow stat model using max current model : from_basekv=110.0 to_basekv=15.0",
    "INFO    : Updated Thermal Rating: on transformer 10245-10253 : Rate A , 0.0 -> 407",
    "WARNING : Different basekv values on line 10245-10253, branch flow stat model using max current model : from_basekv=110.0 to_basekv=15.0",
    "INFO    : Updated Thermal Rating: on transformer 10245-10253 : Rate A , 0.0 -> 407",
    "WARNING : Different basekv values on line 10245-10253, branch flow stat model using max current model : from_basekv=110.0 to_basekv=15.0",
    "INFO    : Updated Thermal Rating: on transformer 10245-10253 : Rate A , 0.0 -> 378",
    "WARNING : Different basekv values on line 10008-10009, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10008-10009 : Rate A , 0.0 -> 1832",
    "WARNING : Different basekv values on line 10035-10037, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10035-10037 : Rate A , 0.0 -> 1212",
    "WARNING : Different basekv values on line 10044-10269, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10044-10269 : Rate A , 0.0 -> 999",
    "WARNING : Different basekv values on line 10045-10271, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10045-10271 : Rate A , 0.0 -> 1283",
    "WARNING : Different basekv values on line 10046-10272, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10046-10272 : Rate A , 0.0 -> 613",
    "WARNING : Different basekv values on line 10021-10255, branch flow stat model using max current model : from_basekv=220.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10021-10255 : Rate A , 0.0 -> 584",
    "WARNING : Different basekv values on line 10051-10276, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10051-10276 : Rate A , 0.0 -> 1268",
    "WARNING : Different basekv values on line 10055-10281, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10055-10281 : Rate A , 0.0 -> 642",
    "WARNING : Different basekv values on line 10058-10059, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10058-10059 : Rate A , 0.0 -> 1212",
    "WARNING : Different basekv values on line 10058-10282, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10058-10282 : Rate A , 0.0 -> 999",
    "WARNING : Different basekv values on line 10064-10289, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10064-10289 : Rate A , 0.0 -> 1283",
    "WARNING : Different basekv values on line 10069-10290, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10069-10290 : Rate A , 0.0 -> 556",
    "WARNING : Different basekv values on line 10072-10292, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10072-10292 : Rate A , 0.0 -> 1212",
    "WARNING : Different basekv values on line 10031-10263, branch flow stat model using max current model : from_basekv=220.0 to_basekv=14.0",
    "INFO    : Updated Thermal Rating: on transformer 10031-10263 : Rate A , 0.0 -> 325",
    "WARNING : Different basekv values on line 10073-10294, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10073-10294 : Rate A , 0.0 -> 642",
    "WARNING : Different basekv values on line 10053-10278, branch flow stat model using max current model : from_basekv=220.0 to_basekv=12.0",
    "INFO    : Updated Thermal Rating: on transformer 10053-10278 : Rate A , 0.0 -> 522",
    "WARNING : Different basekv values on line 10054-10279, branch flow stat model using max current model : from_basekv=220.0 to_basekv=12.0",
    "INFO    : Updated Thermal Rating: on transformer 10054-10279 : Rate A , 0.0 -> 522",
    "WARNING : Different basekv values on line 10075-10296, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10075-10296 : Rate A , 0.0 -> 486",
    "WARNING : Different basekv values on line 10105-10302, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10105-10302 : Rate A , 0.0 -> 456",
    "WARNING : Different basekv values on line 10106-10303, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10106-10303 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10106-10304, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10106-10304 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10107-10305, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10107-10305 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10108-10305, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10108-10305 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10111-10306, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10111-10306 : Rate A , 0.0 -> 471",
    "WARNING : Different basekv values on line 10112-10307, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10112-10307 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10112-10308, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10112-10308 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10112-10308, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10112-10308 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10087-10089, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10087-10089 : Rate A , 0.0 -> 1150",
    "WARNING : Different basekv values on line 10113-10114, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10113-10114 : Rate A , 0.0 -> 923",
    "WARNING : Different basekv values on line 10113-10309, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10113-10309 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10113-10309, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10113-10309 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10117-10312, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10117-10312 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10117-10312, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10117-10312 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10118-10315, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10118-10315 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10118-10316, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10118-10316 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10118-10317, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10118-10317 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10119-10318, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10119-10318 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10120-10319, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10120-10319 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10092-10298, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10092-10298 : Rate A , 0.0 -> 469",
    "WARNING : Different basekv values on line 10120-10320, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10120-10320 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10122-10321, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10122-10321 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10122-10321, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10122-10321 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10122-10321, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10122-10321 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10123-10322, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10123-10322 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10123-10323, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10123-10323 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10125-10324, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10125-10324 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10125-10324, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10125-10324 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10126-10325, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10126-10325 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10126-10326, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10126-10326 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10092-10298, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10092-10298 : Rate A , 0.0 -> 469",
    "WARNING : Different basekv values on line 10126-10326, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10126-10326 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10131-10328, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10131-10328 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10131-10329, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10131-10329 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10133-10297, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10133-10297 : Rate A , 0.0 -> 428",
    "WARNING : Different basekv values on line 10133-10297, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10133-10297 : Rate A , 0.0 -> 428",
    "WARNING : Different basekv values on line 10135-10134, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10135-10134 : Rate A , 0.0 -> 2383",
    "WARNING : Different basekv values on line 10135-10134, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10135-10134 : Rate A , 0.0 -> 2383",
    "WARNING : Different basekv values on line 10135-10332, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10135-10332 : Rate A , 0.0 -> 448",
    "WARNING : Different basekv values on line 10135-10332, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10135-10332 : Rate A , 0.0 -> 448",
    "WARNING : Different basekv values on line 10135-10332, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10135-10332 : Rate A , 0.0 -> 334",
    "WARNING : Different basekv values on line 10093-10298, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10093-10298 : Rate A , 0.0 -> 469",
    "WARNING : Different basekv values on line 10136-10333, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10136-10333 : Rate A , 0.0 -> 456",
    "WARNING : Different basekv values on line 10136-10333, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10136-10333 : Rate A , 0.0 -> 456",
    "WARNING : Different basekv values on line 10137-10334, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10137-10334 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10137-10334, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10137-10334 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10138-10335, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10138-10335 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10138-10336, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10138-10336 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10139-10337, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10139-10337 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10140-10338, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10140-10338 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10141-10339, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10141-10339 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10141-10340, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10141-10340 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10099-10299, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10099-10299 : Rate A , 0.0 -> 478",
    "WARNING : Different basekv values on line 10141-10340, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10141-10340 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10143-10341, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10143-10341 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10144-10342, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10144-10342 : Rate A , 0.0 -> 563",
    "WARNING : Different basekv values on line 10145-10343, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10145-10343 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10145-10343, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10145-10343 : Rate A , 0.0 -> 349",
    "WARNING : Different basekv values on line 10146-10145, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10146-10145 : Rate A , 0.0 -> 1588",
    "WARNING : Different basekv values on line 10146-10145, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10146-10145 : Rate A , 0.0 -> 1588",
    "WARNING : Different basekv values on line 10147-10344, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10147-10344 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10148-10147, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10148-10147 : Rate A , 0.0 -> 2281",
    "WARNING : Different basekv values on line 10148-10344, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10148-10344 : Rate A , 0.0 -> 456",
    "WARNING : Different basekv values on line 10099-10299, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10099-10299 : Rate A , 0.0 -> 478",
    "WARNING : Different basekv values on line 10149-10147, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10149-10147 : Rate A , 0.0 -> 2281",
    "WARNING : Different basekv values on line 10149-10345, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10149-10345 : Rate A , 0.0 -> 456",
    "WARNING : Different basekv values on line 10151-10348, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10151-10348 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10151-10349, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10151-10349 : Rate A , 0.0 -> 433",
    "WARNING : Different basekv values on line 10152-10350, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10152-10350 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10152-10350, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10152-10350 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10153-10351, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10153-10351 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10153-10351, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10153-10351 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10153-10352, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10153-10352 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10155-10353, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10155-10353 : Rate A , 0.0 -> 458",
    "WARNING : Different basekv values on line 10103-10301, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10103-10301 : Rate A , 0.0 -> 442",
    "WARNING : Different basekv values on line 10155-10354, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10155-10354 : Rate A , 0.0 -> 458",
    "WARNING : Different basekv values on line 10156-10355, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10156-10355 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10156-10355, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10156-10355 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10157-10156, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10157-10156 : Rate A , 0.0 -> 1588",
    "WARNING : Different basekv values on line 10159-10158, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10159-10158 : Rate A , 0.0 -> 2343",
    "WARNING : Different basekv values on line 10159-10158, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10159-10158 : Rate A , 0.0 -> 2343",
    "WARNING : Different basekv values on line 10160-10356, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10160-10356 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10160-10356, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10160-10356 : Rate A , 0.0 -> 346",
    "WARNING : Different basekv values on line 10161-10357, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10161-10357 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10162-10357, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10162-10357 : Rate A , 0.0 -> 456",
    "WARNING : Different basekv values on line 10103-10301, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10103-10301 : Rate A , 0.0 -> 457",
    "WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 0.0 -> 352",
    "WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 0.0 -> 352",
    "WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 0.0 -> 352",
    "WARNING : Different basekv values on line 10163-10358, branch flow stat model using max current model : from_basekv=220.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10163-10358 : Rate A , 0.0 -> 352",
    "WARNING : Different basekv values on line 10164-10359, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10164-10359 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10199-10198, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10199-10198 : Rate A , 0.0 -> 1306",
    "WARNING : Different basekv values on line 10164-10359, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10164-10359 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10164-10359, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10164-10359 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10165-10360, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10165-10360 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10225-10000, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10225-10000 : Rate A , 0.0 -> 649",
    "WARNING : Different basekv values on line 10226-10000, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10226-10000 : Rate A , 0.0 -> 649",
    "WARNING : Different basekv values on line 10244-10248, branch flow stat model using max current model : from_basekv=110.0 to_basekv=14.0",
    "INFO    : Updated Thermal Rating: on transformer 10244-10248 : Rate A , 0.0 -> 518",
    "WARNING : Different basekv values on line 10227-10001, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10227-10001 : Rate A , 0.0 -> 1586",
    "WARNING : Different basekv values on line 10228-10003, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10228-10003 : Rate A , 0.0 -> 704",
    "WARNING : Different basekv values on line 10165-10360, branch flow stat model using max current model : from_basekv=400.0 to_basekv=110.0",
    "INFO    : Updated Thermal Rating: on transformer 10165-10360 : Rate A , 0.0 -> 473",
    "WARNING : Different basekv values on line 10233-10004, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10233-10004 : Rate A , 0.0 -> 1586",
    "WARNING : Different basekv values on line 10234-10005, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10234-10005 : Rate A, Rate B, Rate C , 0.0, 660.0, 660.0 -> 619",
    "WARNING : Different basekv values on line 10236-10006, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10236-10006 : Rate A , 0.0 -> 1711",
    "WARNING : Different basekv values on line 10238-10009, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10238-10009 : Rate A , 0.0 -> 847",
    "WARNING : Different basekv values on line 10239-10010, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10239-10010 : Rate A , 0.0 -> 1237",
    "WARNING : Different basekv values on line 10015-10249, branch flow stat model using max current model : from_basekv=400.0 to_basekv=23.0",
    "INFO    : Updated Thermal Rating: on transformer 10015-10249 : Rate A , 0.0 -> 919",
    "WARNING : Different basekv values on line 10032-10264, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0",
    "INFO    : Updated Thermal Rating: on transformer 10032-10264 : Rate A , 0.0 -> 638",
    "WARNING : Different basekv values on line 10166-10165, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10166-10165 : Rate A , 0.0 -> 1588",
    "WARNING : Different basekv values on line 10032-10264, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0",
    "INFO    : Updated Thermal Rating: on transformer 10032-10264 : Rate A , 0.0 -> 638",
    "WARNING : Different basekv values on line 10027-10259, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0",
    "INFO    : Updated Thermal Rating: on transformer 10027-10259 : Rate A , 0.0 -> 675",
    "WARNING : Different basekv values on line 10027-10259, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0",
    "INFO    : Updated Thermal Rating: on transformer 10027-10259 : Rate A , 0.0 -> 675",
    "WARNING : Different basekv values on line 10033-10265, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10033-10265 : Rate A , 0.0 -> 565",
    "WARNING : Different basekv values on line 10033-10265, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10033-10265 : Rate A , 0.0 -> 565",
    "WARNING : Different basekv values on line 10028-10260, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0",
    "INFO    : Updated Thermal Rating: on transformer 10028-10260 : Rate A , 0.0 -> 675",
    "WARNING : Different basekv values on line 10028-10260, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0",
    "INFO    : Updated Thermal Rating: on transformer 10028-10260 : Rate A , 0.0 -> 675",
    "WARNING : Different basekv values on line 10028-10260, branch flow stat model using max current model : from_basekv=400.0 to_basekv=17.0",
    "INFO    : Updated Thermal Rating: on transformer 10028-10260 : Rate A , 0.0 -> 675",
    "WARNING : Different basekv values on line 10026-10258, branch flow stat model using max current model : from_basekv=400.0 to_basekv=16.0",
    "INFO    : Updated Thermal Rating: on transformer 10026-10258 : Rate A , 0.0 -> 598",
    "WARNING : Different basekv values on line 10267-10040, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 10267-10040 : Rate A , 0.0 -> 1237",
    "INFO    : Updated Thermal Rating: on line 10038-10078 : Rate A , 0.0 -> 835",
    "INFO    : Updated Thermal Rating: on line 10082-10078 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 784",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10079-10078 : 846 , 406",
    "INFO    : Updated Thermal Rating: on line 10079-10078 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 407",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10081-10078 : 1344 , 50",
    "INFO    : Updated Thermal Rating: on line 10081-10078 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 51",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10182-10078 : 1075 , 73",
    "INFO    : Updated Thermal Rating: on line 10182-10078 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 10082-10079 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 794",
    "INFO    : Updated Thermal Rating: on line 10081-10079 : Rate A , 0.0 -> 1173",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10079 : 594 , 51",
    "INFO    : Updated Thermal Rating: on line 10179-10079 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 52",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10182-10079 : 985 , 111",
    "INFO    : Updated Thermal Rating: on line 10182-10079 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 112",
    "WARNING : Missing data for branch flow stat model on line 10080-10079 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=0.35542",
    "INFO    : Updated Thermal Rating: on line 10080-10079 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 81",
    "WARNING : Missing data for branch flow stat model on line 10176-10079 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=0.38108",
    "INFO    : Updated Thermal Rating: on line 10176-10079 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 76",
    "WARNING : Missing data for branch flow stat model on line 10177-10079 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=0.38108",
    "INFO    : Updated Thermal Rating: on line 10177-10079 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 76",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10171-10080 : 820 , 92",
    "INFO    : Updated Thermal Rating: on line 10171-10080 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 10172-10080 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 711",
    "INFO    : Updated Thermal Rating: on line 10173-10080 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 711",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10080 : 775 , 218",
    "INFO    : Updated Thermal Rating: on line 10176-10080 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 219",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10080 : 775 , 218",
    "INFO    : Updated Thermal Rating: on line 10177-10080 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 219",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10081-10080 : 790 , 658",
    "INFO    : Updated Thermal Rating: on line 10081-10080 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 659",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10082-10081 : 833 , 55",
    "INFO    : Updated Thermal Rating: on line 10082-10081 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 56",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10171-10081 : 1729 , 156",
    "INFO    : Updated Thermal Rating: on line 10171-10081 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 157",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10172-10081 : 780 , 141",
    "INFO    : Updated Thermal Rating: on line 10172-10081 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 142",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10173-10081 : 780 , 141",
    "INFO    : Updated Thermal Rating: on line 10173-10081 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 142",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10081 : 1173 , 382",
    "INFO    : Updated Thermal Rating: on line 10176-10081 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 383",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10081 : 1173 , 382",
    "INFO    : Updated Thermal Rating: on line 10177-10081 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 383",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10174-10171 : 1232 , 429",
    "INFO    : Updated Thermal Rating: on line 10174-10171 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 430",
    "INFO    : Updated Thermal Rating: on line 10176-10171 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 760",
    "INFO    : Updated Thermal Rating: on line 10177-10171 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 760",
    "WARNING : Missing data for branch flow stat model on line 10173-10172 using max current model : from_basekv=400.0 to_basekv=400.0 r=0.0 x=6e-05",
    "INFO    : Updated Thermal Rating: on line 10173-10172 : Rate A , 0.0 -> 479684",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10172 : 714 , 64",
    "INFO    : Updated Thermal Rating: on line 10176-10172 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 65",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10172 : 714 , 64",
    "INFO    : Updated Thermal Rating: on line 10177-10172 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 65",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10173 : 714 , 64",
    "INFO    : Updated Thermal Rating: on line 10176-10173 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 65",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10173 : 714 , 64",
    "INFO    : Updated Thermal Rating: on line 10177-10173 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 65",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10176-10174 : 886 , 179",
    "INFO    : Updated Thermal Rating: on line 10176-10174 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 180",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10177-10174 : 886 , 179",
    "INFO    : Updated Thermal Rating: on line 10177-10174 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 180",
    "INFO    : Updated Thermal Rating: on line 10177-10176 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 645",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10178-10223 : 1011 , 649",
    "INFO    : Updated Thermal Rating: on line 10178-10223 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 650",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10223 : 1743 , 199",
    "INFO    : Updated Thermal Rating: on line 10179-10223 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 200",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10181-10180 : 255 , 108",
    "INFO    : Updated Thermal Rating: on line 10181-10180 : Rate A, Rate B, Rate C , 0.0, 457.0, 457.0 -> 109",
    "WARNING : Different basekv values on line 10179-10180, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10179-10180 : Rate A, Rate B, Rate C , 0.0, 1200.0, 1200.0 -> 110",
    "WARNING : Different basekv values on line 10182-10180, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10182-10180 : Rate A, Rate B, Rate C , 0.0, 1200.0, 1200.0 -> 190",
    "WARNING : Different basekv values on line 10179-10181, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10179-10181 : Rate A, Rate B, Rate C , 0.0, 1200.0, 1200.0 -> 110",
    "WARNING : Different basekv values on line 10182-10181, branch flow stat model using max current model : from_basekv=400.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on transformer 10182-10181 : Rate A, Rate B, Rate C , 0.0, 1200.0, 1200.0 -> 190",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10182 : 1178 , 490",
    "INFO    : Updated Thermal Rating: on line 10179-10182 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 491",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10178-10182 : 2318 , 49",
    "INFO    : Updated Thermal Rating: on line 10178-10182 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 50",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10179-10178 : 1131 , 342",
    "INFO    : Updated Thermal Rating: on line 10179-10178 : Rate A, Rate B, Rate C , 0.0, 831.0, 831.0 -> 343",
    "INFO    : Updated Thermal Rating: on line 10000-3006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on line 10048-3008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on line 10044-3007 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408",
    "INFO    : Updated Thermal Rating: on line 10044-3007 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408",
    "INFO    : Updated Thermal Rating: on line 10201-3012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on line 10201-3012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on line 10123-3010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on line 10123-3010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 741",
    "INFO    : Updated Thermal Rating: on line 10160-3011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408",
    "INFO    : Updated Thermal Rating: on line 10160-3011 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408",
    "WARNING : Different basekv values on line 9-11, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 13-12 : 1700 , 729",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 21-19 : 1806 , 504",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 36-35 : 1628 , 787",
    "WARNING : Different basekv values on line 37-40, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 38-41, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 55-56, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 59-61, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 70-72, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 107-109, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 108-110, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 144-147, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 173-174, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 182-183, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 181-184, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 188-187 : 2583 , 655",
    "WARNING : Different basekv values on line 191-193, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 198-200, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 212-213, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 217-215 : 2015 , 419",
    "WARNING : Different basekv values on line 220-222, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 224-222 : 2651 , 620",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 231-229 : 1594 , 509",
    "WARNING : Different basekv values on line 228-230, branch flow stat model using max current model : from_basekv=220.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on line 3010-183 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 773",
    "INFO    : Updated Thermal Rating: on line 3010-184 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 771",
    "INFO    : Updated Thermal Rating: on line 244-84 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 3007-92 : Rate A, Rate B, Rate C , 412.0, 412.0, 412.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 3007-122 : Rate A, Rate B, Rate C , 412.0, 412.0, 412.0 -> 312",
    "INFO    : Updated Thermal Rating: on line 146-3008 : Rate A, Rate B, Rate C , 1206.0, 1206.0, 1206.0 -> 724",
    "INFO    : Updated Thermal Rating: on line 3011-172 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 387",
    "INFO    : Updated Thermal Rating: on line 3011-173 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 387",
    "INFO    : Updated Thermal Rating: on line 3012-63 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 737",
    "INFO    : Updated Thermal Rating: on line 3012-64 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 737",
    "INFO    : Updated Thermal Rating: on line 99-3006 : Rate A, Rate B, Rate C , 1206.0, 1206.0, 1206.0 -> 755",
    "INFO    : Updated Thermal Rating: on line 58-30 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 319",
    "INFO    : Updated Thermal Rating: on line 37-107 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 38-108 : Rate A, Rate B, Rate C , 465.0, 465.0, 465.0 -> 344",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 169-42 : 351 , 255",
    "INFO    : Updated Thermal Rating: on line 169-42 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 256",
    "INFO    : Updated Thermal Rating: on line 155-48 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 154-27 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 277",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 191-28 : 354 , 297",
    "INFO    : Updated Thermal Rating: on line 191-28 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 55-126 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 306",
    "INFO    : Updated Thermal Rating: on line 54-108 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 330",
    "INFO    : Updated Thermal Rating: on line 207-100 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 422",
    "INFO    : Updated Thermal Rating: on line 238-192 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 317",
    "INFO    : Updated Thermal Rating: on line 226-191 : Rate A, Rate B, Rate C , 400.0, 400.0, 400.0 -> 301",
    "INFO    : Updated Thermal Rating: on line 225-192 : Rate A, Rate B, Rate C , 400.0, 400.0, 400.0 -> 327",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 242-195 : 332 , 319",
    "INFO    : Updated Thermal Rating: on line 59-16 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 305",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 233-25 : 353 , 306",
    "INFO    : Updated Thermal Rating: on line 233-25 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 307",
    "INFO    : Updated Thermal Rating: on line 117-70 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 439",
    "INFO    : Updated Thermal Rating: on line 190-99 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 753",
    "INFO    : Updated Thermal Rating: on line 60-12 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 742",
    "INFO    : Updated Thermal Rating: on line 214-174 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 800",
    "INFO    : Updated Thermal Rating: on line 138-72 : Rate A, Rate B, Rate C , 866.0, 866.0, 866.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 41-110 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 790",
    "INFO    : Updated Thermal Rating: on line 40-141 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 790",
    "INFO    : Updated Thermal Rating: on line 34-222 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 794",
    "INFO    : Updated Thermal Rating: on line 138-80 : Rate A, Rate B, Rate C , 866.0, 866.0, 866.0 -> 790",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 140-80 : 788 , 536",
    "INFO    : Updated Thermal Rating: on line 140-80 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 537",
    "INFO    : Updated Thermal Rating: on line 99-44 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 747",
    "INFO    : Updated Thermal Rating: on line 109-40 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 768",
    "INFO    : Updated Thermal Rating: on line 63-139 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 742",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 14-6 : 355 , 325",
    "INFO    : Updated Thermal Rating: on line 14-6 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 326",
    "INFO    : Updated Thermal Rating: on line 43-14 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 33-6 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 352",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 24-9 : 353 , 292",
    "INFO    : Updated Thermal Rating: on line 24-9 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 293",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 29-16 : 352 , 341",
    "INFO    : Updated Thermal Rating: on line 29-16 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 37-7 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 306",
    "INFO    : Updated Thermal Rating: on line 37-27 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 39-26 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 15-8 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 46-14 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 346",
    "INFO    : Updated Thermal Rating: on line 31-15 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 303",
    "INFO    : Updated Thermal Rating: on line 47-7 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 305",
    "INFO    : Updated Thermal Rating: on line 26-6 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 37-1 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 39-2 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 38-32 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 34-12 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 794",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 40-34 : 791 , 695",
    "INFO    : Updated Thermal Rating: on line 40-34 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 696",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 20-41 : 790 , 729",
    "INFO    : Updated Thermal Rating: on line 20-41 : Rate A, Rate B, Rate C , 1316.0, 1316.0, 1316.0 -> 730",
    "INFO    : Updated Thermal Rating: on line 11-22 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 799",
    "INFO    : Updated Thermal Rating: on line 11-20 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 790",
    "INFO    : Updated Thermal Rating: on line 44-41 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 79-74 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 76-71 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 66-49 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 324",
    "INFO    : Updated Thermal Rating: on line 74-57 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 75-59 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 75-49 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 84-67 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 336",
    "INFO    : Updated Thermal Rating: on line 67-53 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 51-70 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 52-50 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 71-52 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 83-51 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 83-82 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 78-57 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 79-58 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 78-54 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 299",
    "INFO    : Updated Thermal Rating: on line 77-55 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 62-54 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 328",
    "INFO    : Updated Thermal Rating: on line 65-61 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 73-69 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 782",
    "INFO    : Updated Thermal Rating: on line 56-72 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 80-73 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 765",
    "INFO    : Updated Thermal Rating: on line 64-81 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 808",
    "INFO    : Updated Thermal Rating: on line 68-60 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 113-144 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 124-111 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 95-150 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 150-102 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 344",
    "INFO    : Updated Thermal Rating: on line 123-150 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 349",
    "INFO    : Updated Thermal Rating: on line 151-149 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 123-151 : Rate A, Rate B, Rate C , 419.0, 419.0, 419.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 117-137 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 307",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 134-118 : 333 , 272",
    "INFO    : Updated Thermal Rating: on line 134-118 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 273",
    "INFO    : Updated Thermal Rating: on line 145-90 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 125-107 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 136-95 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 137-94 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 298",
    "INFO    : Updated Thermal Rating: on line 95-92 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 94-89 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 334",
    "INFO    : Updated Thermal Rating: on line 131-94 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 319",
    "INFO    : Updated Thermal Rating: on line 127-135 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 103-107 : Rate A, Rate B, Rate C , 495.0, 495.0, 495.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 148-104 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 152-92 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 153-93 : Rate A, Rate B, Rate C , 457.0, 457.0, 457.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 119-93 : Rate A, Rate B, Rate C , 492.0, 492.0, 492.0 -> 344",
    "INFO    : Updated Thermal Rating: on line 144-121 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 341",
    "INFO    : Updated Thermal Rating: on line 145-128 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 121-101 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 343",
    "INFO    : Updated Thermal Rating: on line 122-112 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 346",
    "INFO    : Updated Thermal Rating: on line 129-96 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 302",
    "INFO    : Updated Thermal Rating: on line 135-125 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 318",
    "INFO    : Updated Thermal Rating: on line 126-116 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 134-95 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 340",
    "INFO    : Updated Thermal Rating: on line 123-105 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 310",
    "INFO    : Updated Thermal Rating: on line 115-95 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 348",
    "INFO    : Updated Thermal Rating: on line 135-94 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 340",
    "INFO    : Updated Thermal Rating: on line 100-114 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 143-136 : Rate A, Rate B, Rate C , 347.0, 347.0, 347.0 -> 303",
    "INFO    : Updated Thermal Rating: on line 142-127 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 325",
    "INFO    : Updated Thermal Rating: on line 110-146 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 793",
    "INFO    : Updated Thermal Rating: on line 99-147 : Rate A, Rate B, Rate C , 1386.0, 1386.0, 1386.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 140-132 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 141-139 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 789",
    "INFO    : Updated Thermal Rating: on line 132-147 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 789",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 202-181 : 379 , 355",
    "INFO    : Updated Thermal Rating: on line 202-181 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 356",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 203-180 : 379 , 355",
    "INFO    : Updated Thermal Rating: on line 203-180 : Rate A, Rate B, Rate C , 461.0, 461.0, 461.0 -> 356",
    "INFO    : Updated Thermal Rating: on line 205-180 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 206-181 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 309",
    "INFO    : Updated Thermal Rating: on line 158-206 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 358",
    "INFO    : Updated Thermal Rating: on line 158-168 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 361",
    "INFO    : Updated Thermal Rating: on line 192-163 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 159-182 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 355",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 199-202 : 326 , 289",
    "INFO    : Updated Thermal Rating: on line 199-202 : Rate A, Rate B, Rate C , 305.0, 305.0, 305.0 -> 290",
    "INFO    : Updated Thermal Rating: on line 176-203 : Rate A, Rate B, Rate C , 415.0, 415.0, 415.0 -> 332",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 179-181 : 351 , 348",
    "INFO    : Updated Thermal Rating: on line 179-181 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 349",
    "INFO    : Updated Thermal Rating: on line 172-166 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 178-209 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 353",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 199-170 : 315 , 291",
    "INFO    : Updated Thermal Rating: on line 199-170 : Rate A, Rate B, Rate C , 335.0, 335.0, 335.0 -> 292",
    "INFO    : Updated Thermal Rating: on line 198-163 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 199-194 : Rate A, Rate B, Rate C , 362.0, 362.0, 362.0 -> 315",
    "INFO    : Updated Thermal Rating: on line 198-177 : Rate A, Rate B, Rate C , 377.0, 377.0, 377.0 -> 314",
    "INFO    : Updated Thermal Rating: on line 170-154 : Rate A, Rate B, Rate C , 385.0, 385.0, 385.0 -> 303",
    "INFO    : Updated Thermal Rating: on line 169-155 : Rate A, Rate B, Rate C , 476.0, 476.0, 476.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 191-170 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 316",
    "INFO    : Updated Thermal Rating: on line 192-169 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 316",
    "INFO    : Updated Thermal Rating: on line 179-166 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 352",
    "INFO    : Updated Thermal Rating: on line 185-172 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 173-164 : Rate A, Rate B, Rate C , 427.0, 427.0, 427.0 -> 345",
    "INFO    : Updated Thermal Rating: on line 196-164 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 343",
    "INFO    : Updated Thermal Rating: on line 197-185 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 350",
    "INFO    : Updated Thermal Rating: on line 206-157 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 207-205 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 351",
    "INFO    : Updated Thermal Rating: on line 210-202 : Rate A, Rate B, Rate C , 381.0, 381.0, 381.0 -> 353",
    "INFO    : Updated Thermal Rating: on line 183-161 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 746",
    "INFO    : Updated Thermal Rating: on line 189-162 : Rate A, Rate B, Rate C , 1150.0, 1150.0, 1150.0 -> 747",
    "INFO    : Updated Thermal Rating: on line 187-190 : Rate A, Rate B, Rate C , 1621.0, 1621.0, 1621.0 -> 800",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 200-175 : 795 , 660",
    "INFO    : Updated Thermal Rating: on line 200-175 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 661",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 218-225 : 298 , 221",
    "INFO    : Updated Thermal Rating: on line 218-225 : Rate A, Rate B, Rate C , 351.0, 351.0, 351.0 -> 222",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 232-238 : 316 , 198",
    "INFO    : Updated Thermal Rating: on line 232-238 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 199",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 219-243 : 316 , 281",
    "INFO    : Updated Thermal Rating: on line 221-226 : Rate A, Rate B, Rate C , 373.0, 373.0, 373.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 225-211 : Rate A, Rate B, Rate C , 747.0, 747.0, 747.0 -> 437",
    "INFO    : Updated Thermal Rating: on line 233-228 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 342",
    "INFO    : Updated Thermal Rating: on line 243-212 : Rate A, Rate B, Rate C , 366.0, 366.0, 366.0 -> 354",
    "INFO    : Updated Thermal Rating: on line 235-213 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 802",
    "INFO    : Updated Thermal Rating: on line 215-222 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 229-216 : Rate A, Rate B, Rate C , 1358.0, 1358.0, 1358.0 -> 796",
    "INFO    : Updated Thermal Rating: on line 240-234 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 801",
    "INFO    : Updated Thermal Rating: on line 215-240 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 797",
    "INFO    : Updated Thermal Rating: on line 216-241 : Rate A, Rate B, Rate C , 831.0, 831.0, 831.0 -> 797",
    "WARNING : Different basekv values on line 486-1, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 487-2, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 310-308, branch flow stat model using max current model : from_basekv=24.0 to_basekv=110.0",
    "WARNING : Different basekv values on line 310-41, branch flow stat model using max current model : from_basekv=24.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 313-4, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 5-3 : 1326 , 398",
    "WARNING : Different basekv values on line 314-5, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 315-5 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00012 x=0.1674",
    "INFO    : Updated Thermal Rating: on transformer 315-5 : Rate A , 0.0 -> 253",
    "WARNING : Different basekv values on line 347-6, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 348-7, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 10-8 : 1193 , 427",
    "WARNING : Different basekv values on line 425-10, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 427-10 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00024 x=0.15701",
    "INFO    : Updated Thermal Rating: on transformer 427-10 : Rate A , 0.0 -> 269",
    "WARNING : Different basekv values on line 426-8, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 426-13, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 428-13 using max current model : from_basekv=32.0 to_basekv=400.0 r=-0.00044 x=0.00942",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 17-14 : 1403 , 407",
    "WARNING : Different basekv values on line 439-17, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 442-17 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00467 x=0.16067",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 18-15 : 1403 , 387",
    "WARNING : Different basekv values on line 440-18, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 443-18 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00056 x=0.17867",
    "WARNING : Different basekv values on line 441-16, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 450-21, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 452-21, branch flow stat model using max current model : from_basekv=16.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 459-22, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 479-24, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 478-25, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 484-26, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 485-27, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 491-28, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 492-29, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 498-30, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 499-31, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 500-32, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 501-33, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 509-36, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 511-36 using max current model : from_basekv=32.0 to_basekv=400.0 r=-0.00044 x=0.01252",
    "WARNING : Different basekv values on line 571-43, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 601-44, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 602-45, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 682-46, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 737-47, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 738-48, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 756-49, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 761-50, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 785-52, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 789-53, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 846-57, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 849-62, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 851-64, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 882-65, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 903-66, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 923-69, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 927-68, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 935-71, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 955-76, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 954-77, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 967-78, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 966-79, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 976-80, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 977-81, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1008-82, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1042-84, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1065-85, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1094-88, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1111-90, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1112-91, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1214-98, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1215-98, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1307-100, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1308-100, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1331-101, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1330-102, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1408-105, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1409-106, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1454-111, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1453-112, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1470-113, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1478-117, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1477-118, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1511-119, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1510-120, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1513-121, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1590-122, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1578-123, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1580-124, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1617-125, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1623-127, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1659-128, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1793-130, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1857-132, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1859-132, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 1902-134, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 1910-137, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2014-138, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2016-140, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2017-141, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2044-142, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2043-143, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2064-144, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2063-145, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2084-148, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2085-149, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2153-154, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2173-157, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2174-156, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2178-158, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2199-159, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2201-161, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2202-162, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2207-163, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2233-164, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2239-166, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2240-166, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2304-168, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2305-168, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2321-169, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2320-170, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2319-171, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2322-171, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2332-173, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2377-176, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2386-178, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2387-179, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2403-181, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2404-182, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2411-185, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2412-185, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2443-188, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 2445-188 using max current model : from_basekv=16.0 to_basekv=400.0 r=-0.00023 x=0.09951",
    "WARNING : Different basekv values on line 2448-190, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2447-189, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2449-191, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2468-194, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2469-195, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2470-196, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2471-197, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2473-199, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2472-200, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2473-200, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2486-202, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2487-203, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2492-204, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2556-205, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2557-206, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2668-207, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2691-209, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2690-210, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2712-211, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2737-214, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2746-217, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2748-217, branch flow stat model using max current model : from_basekv=32.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 2748-217 : Rate A , 0.0 -> 643",
    "WARNING : Different basekv values on line 2747-216, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2751-218, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2752-219, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2769-220, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2771-221, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2770-224, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Missing data for branch flow stat model on line 2772-224 using max current model : from_basekv=16.0 to_basekv=400.0 r=-0.00022 x=0.1019",
    "INFO    : Updated Thermal Rating: on transformer 2772-224 : Rate A , 0.0 -> 442",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 227-225 : 1243 , 407",
    "WARNING : Different basekv values on line 2779-227, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 2781-227 using max current model : from_basekv=16.0 to_basekv=220.0 r=-0.00017 x=0.16709",
    "INFO    : Updated Thermal Rating: on transformer 2781-227 : Rate A , 0.0 -> 253",
    "WARNING : Different basekv values on line 2780-226, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Missing data for branch flow stat model on line 2854-231 using max current model : from_basekv=110.0 to_basekv=400.0 r=-0.00013 x=-0.00407",
    "WARNING : Different basekv values on line 2856-231, branch flow stat model using max current model : from_basekv=16.0 to_basekv=400.0",
    "INFO    : Updated Thermal Rating: on transformer 2856-231 : Rate A , 0.0 -> 626",
    "WARNING : Different basekv values on line 2857-232, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2858-233, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2927-234, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2948-237, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2947-236, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2968-238, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2968-239, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2989-240, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2990-240, branch flow stat model using max current model : from_basekv=110.0 to_basekv=400.0",
    "WARNING : Different basekv values on line 2994-242, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "WARNING : Different basekv values on line 2995-243, branch flow stat model using max current model : from_basekv=110.0 to_basekv=220.0",
    "INFO    : Updated Thermal Rating: on line 2347-389 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2153-517 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2615-648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1498-539 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 1278-765 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 2940-2449 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2872-2449 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2877-2450 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2819-2320 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2817-2156 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2840-2450 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 846-555 : 170 , 100",
    "INFO    : Updated Thermal Rating: on line 846-555 : Rate A, Rate B, Rate C , 131.0, 131.0, 131.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 632-1230 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 958-473 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 920-589 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1994-897 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 956-413 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 262-260 : Rate A, Rate B, Rate C , 151.0, 151.0, 151.0 -> 147",
    "INFO    : Updated Thermal Rating: on line 526-441 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 102",
    "INFO    : Updated Thermal Rating: on line 393-266 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 725-641 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 525-725 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 725-730 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 431-425 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 430-426 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 481-425 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 586-426 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 564-426 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 641-564 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 524-433 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 523-288 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 567-551 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 571-321 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 410-409 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 743-528 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 482-389 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 419-292 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 478-404 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 479-465 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 465-362 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 515-466 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 669-571 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 752-407 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 571-269 : Rate A, Rate B, Rate C , 142.0, 142.0, 142.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 570-588 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 557-524 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 365-496 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 729-640 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 249-439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 248-449 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 691-439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 702-624 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 701-625 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 610-440 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 701-680 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 701-621 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 641-426 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 708-345 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 623-693 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 136",
    "INFO    : Updated Thermal Rating: on line 441-451 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 642-449 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 702-715 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 715-629 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 684-342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 629-747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 693-620 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 643-746 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 716-630 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 701-685 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 700-265 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 681-641 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 692-640 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 640-615 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 641-495 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 630-451 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 682-653 : Rate A, Rate B, Rate C , 183.0, 183.0, 183.0 -> 165",
    "INFO    : Updated Thermal Rating: on line 578-412 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 721-444 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 370-721 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 568-721 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 505-429 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 646-525 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 505-320 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 513-474 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 321-280 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 521-280 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 553-552 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 647-535 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 596-250 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 526-522 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 523-479 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 634-295 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 478-706 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 731-706 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 706-476 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 697-694 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 586-367 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 518-433 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 705-475 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 82",
    "INFO    : Updated Thermal Rating: on line 479-477 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 477-419 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 698-420 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 619-420 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 394-467 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 335-522 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 335-521 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 699-251 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 700-616 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 662-595 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 367-354 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 444-714 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 424-714 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 720-370 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 552-720 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 549-720 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 617-295 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 554-553 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 395-393 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 731-489 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 751-619 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 307-478 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 454-307 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 429-585 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 617-365 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 513-466 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 353-481 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 387-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 398-381 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 534-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 633-348 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 411-347 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 380-704 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 385-704 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 704-304 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 591-385 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 382-386 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 727-384 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 382-727 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 737-384 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 726-408 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 374-726 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 737-726 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 718-383 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 718-485 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 545-718 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 738-591 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 737-546 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 485-287 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 388-287 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 402-383 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 418-348 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 711-383 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 408-711 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 134",
    "INFO    : Updated Thermal Rating: on line 386-374 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 579-327 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 546-579 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 387-381 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 359-347 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 484-359 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 484-435 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 275-348 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 411-399 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 387-399 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 527-435 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 576-485 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 484-398 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 379-484 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 369-484 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 369-379 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 738-482 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 633-388 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 737-534 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 375-738 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 598-660 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 717-326 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 543-717 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 512-501 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 593-571 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 753-263 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 754-445 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 736-410 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 356-285 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 740-574 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 736-550 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 550-517 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 490-517 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 735-373 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 547-373 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 601-559 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 559-547 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 468-361 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 472-598 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 560-468 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 618-561 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 544-597 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 570-406 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 531-469 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 543-537 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 597-270 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 723-501 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 723-270 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 581-723 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 631-602 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 601-306 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 541-487 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 486-281 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 542-332 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 487-252 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 283-472 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 497-453 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 281-253 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 512-252 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 748-531 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 748-548 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 742-253 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 446-344 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 503-500 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 570-277 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 503-486 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 130",
    "INFO    : Updated Thermal Rating: on line 378-599 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 487-332 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 172",
    "INFO    : Updated Thermal Rating: on line 486-333 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 284-308 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 169",
    "INFO    : Updated Thermal Rating: on line 541-309 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 169",
    "INFO    : Updated Thermal Rating: on line 355-333 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 193",
    "INFO    : Updated Thermal Rating: on line 487-325 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 276-618 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 648-602 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 735-740 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 282-453 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 264-592 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 589-497 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 734-649 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 734-349 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 500-660 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 492-488 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 493-455 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 510-456 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 507-336 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 710-371 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 710-336 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 710-565 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 390-372 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 331-289 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 471-331 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 575-509 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 272-575 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 493-319 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 532-462 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 722-488 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 722-516 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 580-722 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 566-372 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 752-371 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 594-302 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 514-491 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 337-493 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 492-458 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 509-457 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 504-448 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 749-302 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 530-506 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 463-703 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 703-289 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 372-366 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 510-447 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 509-493 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 533-509 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 510-491 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 594-417 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 669-338 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 434-471 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 588-319 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 749-272 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 514-504 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 259-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 274-245 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 351-261 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 637-351 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 707-323 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 707-314 : Rate A, Rate B, Rate C , 107.0, 107.0, 107.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 707-324 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 84",
    "INFO    : Updated Thermal Rating: on line 733-405 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 465-400 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 273-363 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 470-312 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 587-313 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 583-246 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 607-724 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 508-294 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 297-247 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 352-404 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 562-508 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 261-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 732-696 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 696-376 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 695-313 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 587-246 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 480-438 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 364-261 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 258-257 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 328-318 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 261-256 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 341-318 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 470-341 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 556-340 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 628-328 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 502-363 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 317-258 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 563-297 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 438-364 : Rate A, Rate B, Rate C , 107.0, 107.0, 107.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 322-695 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 323-480 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 340-540 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 423-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 608-254 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 391-423 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 628-322 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 290-696 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 459-376 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 459-260 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 257-459 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 130",
    "INFO    : Updated Thermal Rating: on line 255-460 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 126",
    "INFO    : Updated Thermal Rating: on line 460-256 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 314-273 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 637-352 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 255-259 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 584-582 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 774-1050 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 991-798 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 960-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1046-775 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 923-921 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 916-789 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 930-922 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 930-923 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 946-865 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 993-773 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 884-1026 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1045-819 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 941-940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 941-793 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 986-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 972-793 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 941-843 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 911-843 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 943-911 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 760-943 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 890-886 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1032-890 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1032-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 779-755 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 779-776 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 984-882 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 134",
    "INFO    : Updated Thermal Rating: on line 986-984 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 986-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1003-758 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1003-763 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-868 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 868-763 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 916-763 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 877-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 892-877 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 876-875 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-871 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 887-869 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 882-878 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 887-885 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-867 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 867-833 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 956-833 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 898-772 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 880-771 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 932-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 892-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 889-882 : Rate A, Rate B, Rate C , 183.0, 183.0, 183.0 -> 178",
    "INFO    : Updated Thermal Rating: on line 1027-770 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1027-1026 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 870-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 871-869 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 918-775 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1026-932 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 883-878 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 880-816 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1027-825 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 816-771 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 941-829 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 760-756 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 918-942 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 804-882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 774-940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 835-775 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 960-789 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 961-860 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 903-860 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1014-766 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1047-902 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1048-1041 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 1048-1047 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 951-773 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 946-950 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 792-787 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 826-991 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 767-766 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1015-767 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1029-884 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 808-809 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 944-808 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1021-944 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1042-1021 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 945-949 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 991-1015 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 815-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 992-874 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 874-872 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 982-872 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 1009-971 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1008-914 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 981-1039 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1008-1039 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1009-805 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 805-799 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 931-799 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 798-971 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 894-893 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 919-828 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 828-785 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 894-785 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 894-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 976-973 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1009-762 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 975-762 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 980-762 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 980-974 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 974-964 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 1040-976 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 977-831 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 912-831 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 912-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 948-894 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 934-806 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 999-935 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 935-904 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 904-786 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 988-762 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 988-965 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 1010-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1010-855 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 852-759 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 989-759 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 873-989 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 854-807 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1016-785 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 979-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1023-994 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1043-989 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 977-761 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1009-819 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1016-814 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1019-814 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1019-805 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 1005-989 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 893-786 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 977-865 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 925-948 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 925-934 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 865-815 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 977-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 964-959 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 999-806 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 852-780 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 138",
    "INFO    : Updated Thermal Rating: on line 1005-990 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 780-759 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 850-854 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 853-850 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 757-931 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 842-925 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 998-975 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 857-853 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 802-913 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 921-842 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 851-857 : Rate A, Rate B, Rate C , 144.0, 144.0, 144.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 993-873 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 992-976 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 982-798 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 765-913 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 851-817 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 812-1036 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 811-1036 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 1009-811 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 904-908 : Rate A, Rate B, Rate C , 109.0, 109.0, 109.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 907-908 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 823-854 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 998-973 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 856-853 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 963-913 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 881-865 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 813-810 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 979-1040 : Rate A, Rate B, Rate C , 168.0, 168.0, 168.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1050-966 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 969-967 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 969-968 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 968-939 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 938-864 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 864-847 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 970-962 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 824-794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 847-794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 966-788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 947-788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 958-947 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1033-985 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1000-966 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 967-818 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1007-818 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1007-1001 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 768-1001 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 84",
    "INFO    : Updated Thermal Rating: on line 996-769 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 996-858 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 859-858 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 1000-845 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 929-845 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 922-879 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 927-926 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 794-764 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1024-846 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1024-901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 901-800 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1011-768 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1030-1011 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 906-849 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 834-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 838-837 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 954-837 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 839-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 863-839 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 848-863 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 954-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1028-955 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1028-822 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 955-909 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 1049-768 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1049-995 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 995-933 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 958-795 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 937-777 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 937-1038 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1038-862 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 900-764 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 985-967 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1000-917 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 937-841 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 933-997 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 955-830 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 938-939 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 838-834 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 962-824 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 830-848 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 797-1038 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1007-936 : Rate A, Rate B, Rate C , 117.0, 117.0, 117.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 840-849 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 836-840 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 849-836 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 924-922 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 928-924 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 922-928 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 1025-966 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1044-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 1004-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 1002-1000 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 896-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 896-905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 915-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 915-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 1020-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1020-954 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 832-846 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "WARNING : Missing data for branch flow stat model on line 1196-1197 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1437-1438 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 1783-1784 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1269-1268 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1720-2005 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1895-2089 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1223-1895 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1894-1895 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1616-1518 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1723-1659 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 1816-1538 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1432-1226 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1089-1436 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1916-1445 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1344-1346 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 1592-1352 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 2084-1425 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2085-1351 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1504-1426 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 1904-1065 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2142-1519 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1349-1065 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1851-1066 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1915-1503 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 2141-1915 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1914-1897 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2101-1486 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1591-1536 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1537-1108 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2100-1466 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 88",
    "WARNING : Missing data for branch flow stat model on line 1164-1456 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1867-1852 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "WARNING : Missing data for branch flow stat model on line 1865-1867 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "WARNING : Missing data for branch flow stat model on line 1866-1867 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1456-1903 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2124-1146 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1472-1062 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2045-1510 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 102",
    "INFO    : Updated Thermal Rating: on line 1260-1149 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1890-1237 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 1921-2037 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2150-1951 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 1637-1539 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 1653-1057 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1261-1639 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1941-1511 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1973-1920 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2046-1058 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2109-1227 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 1461-1228 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1064-2040 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2106-1446 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1979-2106 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2150-1510 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1510-1240 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1891-2151 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 1472-1942 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 1655-1335 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1239-1654 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 1462-2125 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1978-1089 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 1511-1202 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 1156-1158 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1180-1158 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1761-1763 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 1709-1282 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2134-2136 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1815-1512 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 1660-1415 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1416-1132 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1315-1391 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1406-1315 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1297-1299 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 102",
    "INFO    : Updated Thermal Rating: on line 1859-1987 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1607-1704 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1661-1663 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1962-1508 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2096-2098 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1662-1847 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1705-1218 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2063-1698 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1316-1193 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1740-1316 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1316-1314 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1417-1131 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2130-2133 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "WARNING : Missing data for branch flow stat model on line 2132-2133 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=0.00083",
    "INFO    : Updated Thermal Rating: on line 1133-1135 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1542-1543 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 1879-1880 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2035-2019 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1849-1850 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1476-1474 : Rate A, Rate B, Rate C , 97.0, 97.0, 97.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2007-2009 : Rate A, Rate B, Rate C , 75.0, 75.0, 75.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 2065-1929 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1242-1856 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1943-1242 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1242-1241 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 1454-2025 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2024-2026 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1619-1159 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 97",
    "WARNING : Missing data for branch flow stat model on line 1658-1657 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1444-2138 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 1617-2137 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1907-1909 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1265-1908 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1892-1887 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2021-1159 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1893-2021 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2020-2021 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1926-1924 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1927-1925 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2081-1901 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2082-1900 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1731-1732 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1443-1129 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1950-1287 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1754-1753 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1286-1772 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 1651-1409 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1405-1440 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "WARNING : Missing data for branch flow stat model on line 1404-1405 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 1409-1771 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1625-2017 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 96",
    "INFO    : Updated Thermal Rating: on line 1444-1625 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1525-1397 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2080-1414 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1730-1712 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 1713-1480 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1721-1666 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1327-1949 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1947-1949 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 104",
    "WARNING : Missing data for branch flow stat model on line 1326-1327 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 2140-1130 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1652-1457 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2030-1669 : Rate A, Rate B, Rate C , 99.0, 99.0, 99.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 1214-1308 : Rate A, Rate B, Rate C , 271.0, 271.0, 271.0 -> 172",
    "INFO    : Updated Thermal Rating: on line 1215-1980 : Rate A, Rate B, Rate C , 191.0, 191.0, 191.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 1981-1307 : Rate A, Rate B, Rate C , 232.0, 232.0, 232.0 -> 171",
    "INFO    : Updated Thermal Rating: on line 2103-1333 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1628-1726 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 1629-1727 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 1630-1726 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 92",
    "INFO    : Updated Thermal Rating: on line 1387-1389 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 1910-1127 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 1910-1500 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1931-1623 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1390-1388 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2044-1376 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2043-1377 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2043-1374 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 1623-1378 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 93",
    "INFO    : Updated Thermal Rating: on line 1622-1379 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2044-1386 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 1622-1375 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 1765-1603 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 1911-1988 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1911-1664 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 1665-1620 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1872-1092 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 1832-1582 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 75",
    "INFO    : Updated Thermal Rating: on line 1104-1688 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2001-1104 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1292-1116 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1622-1385 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 100",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2001-1916 : 149 , 135",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2001-1910 : 149 , 133",
    "INFO    : Updated Thermal Rating: on line 1863-1211 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 1804-1623 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1760-1168 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 1222-1989 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1499-1862 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 1991-1053 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 1990-1054 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1991-1055 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 1991-1056 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 73",
    "INFO    : Updated Thermal Rating: on line 1144-2088 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 1478-1576 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 1084-1145 : Rate A, Rate B, Rate C , 77.0, 77.0, 77.0 -> 74",
    "INFO    : Updated Thermal Rating: on line 2089-1565 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1701-1785 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1819-1467 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 78",
    "INFO    : Updated Thermal Rating: on line 1477-1809 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1477-1687 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1810-1303 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1577-1587 : Rate A, Rate B, Rate C , 102.0, 102.0, 102.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2011-1700 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1121-1094 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1855-2027 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1122-1095 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1870-1871 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1641-1201 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1986-1200 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1331-1273 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1256-1481 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2097-2099 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 98",
    "INFO    : Updated Thermal Rating: on line 1875-1512 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1257-2135 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1412-1275 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "WARNING : Missing data for branch flow stat model on line 1410-1412 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=0.00083",
    "INFO    : Updated Thermal Rating: on line 2004-1454 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 1729-1767 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 1306-1899 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 1505-1067 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2149-1611 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "WARNING : Missing data for branch flow stat model on line 2147-2149 using max current model : from_basekv=110.0 to_basekv=110.0 r=0.0 x=8e-05",
    "INFO    : Updated Thermal Rating: on line 2543-2400 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2214-2161 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2552-2168 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2518-2206 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2553-2211 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2546-2583 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2186-2691 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2538-2691 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2671-2427 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2220-2218 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2355-2458 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2620-2541 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2637-2450 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2600-2637 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2600-2235 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2296-2637 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2564-2438 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2451-2363 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2364-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2560-2190 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2504-2616 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2505-2617 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2614-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2616-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2616-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 2617-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 2657-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2560-2657 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2625-2657 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2500-2189 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2500-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2634-2592 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2624-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 2624-2606 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2634-2606 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2607-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2607-2593 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2434-2447 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2570-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2438-2448 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2516-2447 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2570-2407 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2683-2434 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2646-2190 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2438-2646 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2270-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2613-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2631-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2632-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2612-2592 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2609-2593 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2608-2611 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2609-2545 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2545-2499 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2459-2592 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2631-2608 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2305-2189 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2660-2304 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2162-2305 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2692-2536 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2162-2692 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2583-2438 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2253-2377 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2458-2253 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2481-2473 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2610-2220 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2620-2422 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2209-2572 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2645-2377 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2226-2208 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 114",
    "INFO    : Updated Thermal Rating: on line 2198-2207 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2590-2496 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2198-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2673-2501 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2155-2226 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2649-2468 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2649-2494 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2649-2466 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2436-2284 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2539-2377 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2539-2295 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2494-2463 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2467-2300 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2673-2155 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2508-2175 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2544-2542 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2490-2461 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2379-2377 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2554-2422 : Rate A, Rate B, Rate C , 91.0, 91.0, 91.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2610-2540 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2620-2397 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2528-2472 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2466-2469 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2544-2397 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2485-2226 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2185-2439 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2461-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2467-2491 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2462-2357 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2467-2207 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2514-2433 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2172-2652 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2230-2473 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2495-2472 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2496-2473 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2280-2473 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2491-2420 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2420-2227 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2590-2491 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2684-2209 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2278-2495 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2485-2205 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2590-2205 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2408-2490 : Rate A, Rate B, Rate C , 78.0, 78.0, 78.0 -> 76",
    "INFO    : Updated Thermal Rating: on line 2357-2280 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2231-2493 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2413-2492 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2681-2152 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2191-2681 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2191-2291 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2564-2301 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2446-2244 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2639-2292 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2639-2443 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2639-2370 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2244-2444 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2446-2301 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 2358-2444 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2429-2319 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2389-2679 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2389-2283 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2196-2320 : Rate A, Rate B, Rate C , 108.0, 108.0, 108.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2450-2320 : Rate A, Rate B, Rate C , 204.0, 204.0, 204.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2541-2196 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2589-2449 : Rate A, Rate B, Rate C , 274.0, 274.0, 274.0 -> 176",
    "INFO    : Updated Thermal Rating: on line 2374-2156 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2318-2152 : Rate A, Rate B, Rate C , 111.0, 111.0, 111.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2289-2291 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2435-2444 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2358-2356 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2546-2435 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2369-2212 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2293-2212 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2293-2289 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2511-2455 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2563-2511 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2563-2293 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2534-2319 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2534-2374 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2350-2214 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2551-2240 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2350-2257 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2551-2218 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2391-2644 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2519-2518 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2643-2623 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2390-2643 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2623-2659 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2250-2252 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2256-2240 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2243-2256 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2655-2565 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2210-2655 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2672-2655 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2247-2184 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2255-2489 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2530-2233 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2229-2512 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2399-2512 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2399-2241 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2247-2210 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2163-2371 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2479-2255 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2315-2232 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2664-2241 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2568-2232 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2561-2416 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2193-2161 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "WARNING : Updated Thermal Rating Stat Model was larger than UB Model: on 2513-2411 : 173 , 132",
    "INFO    : Updated Thermal Rating: on line 2674-2479 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2375-2668 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 81",
    "INFO    : Updated Thermal Rating: on line 2635-2669 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2170-2635 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2666-2669 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2536-2668 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2586-2464 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 100",
    "INFO    : Updated Thermal Rating: on line 2170-2557 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2525-2556 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2549-2286 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 85",
    "INFO    : Updated Thermal Rating: on line 2159-2173 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2456-2174 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2394-2173 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2464-2174 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2290-2174 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2396-2248 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2533-2432 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 101",
    "INFO    : Updated Thermal Rating: on line 2396-2173 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2533-2298 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 80",
    "INFO    : Updated Thermal Rating: on line 2187-2299 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2221-2299 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2360-2221 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 91",
    "INFO    : Updated Thermal Rating: on line 2375-2187 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2273-2537 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 2224-2525 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2678-2403 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2169-2403 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2167-2404 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2580-2403 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 2581-2404 : Rate A, Rate B, Rate C , 229.0, 229.0, 229.0 -> 170",
    "INFO    : Updated Thermal Rating: on line 2372-2403 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2182-2404 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2576-2574 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2573-2581 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 99",
    "INFO    : Updated Thermal Rating: on line 2576-2580 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2577-2580 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2577-2575 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2601-2169 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2483-2203 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2678-2483 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2393-2372 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2183-2199 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2598-2288 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2599-2199 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2453-2199 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2402-2394 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2324-2290 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2394-2290 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 87",
    "INFO    : Updated Thermal Rating: on line 2576-2579 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 123",
    "INFO    : Updated Thermal Rating: on line 2577-2578 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2311-2487 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2307-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2308-2648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2641-2648 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2362-2641 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2547-2650 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2325-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2306-2312 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 111",
    "INFO    : Updated Thermal Rating: on line 2326-2486 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2327-2487 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2477-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2337-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2336-2486 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2477-2351 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2474-2487 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2475-2486 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2339-2487 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2642-2202 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2382-2642 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2380-2642 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2604-2523 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2258-2524 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2333-2342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2336-2342 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2331-2640 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2197-2334 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2383-2452 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2383-2382 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2180-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 2685-2180 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2263-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2264-2690 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2346-2691 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2353-2345 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2197-2202 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2194-2201 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2548-2654 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2309-2201 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2515-2201 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2499-2202 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2312-2331 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2246-2194 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2303-2663 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2316-2222 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2676-2392 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2677-2675 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2677-2676 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2520-2386 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2521-2520 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2316-2386 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2521-2670 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2621-2535 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2665-2274 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2254-2157 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2157-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2426-2186 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 88",
    "INFO    : Updated Thermal Rating: on line 2663-2274 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2555-2671 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 72",
    "INFO    : Updated Thermal Rating: on line 2662-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2662-2535 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2181-2387 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2211-2181 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2663-2566 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2621-2538 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 122",
    "INFO    : Updated Thermal Rating: on line 2665-2157 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2829-2970 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2943-2894 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2894-2723 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2821-2704 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2916-2995 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2838-2879 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2877-2802 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 105",
    "INFO    : Updated Thermal Rating: on line 2847-2775 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2740-2848 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 86",
    "INFO    : Updated Thermal Rating: on line 2775-2942 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2830-2805 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2850-2873 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2849-2913 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2697-2809 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2799-2779 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 97",
    "INFO    : Updated Thermal Rating: on line 2845-2867 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2697-2913 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2911-2840 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2711-2780 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2980-2779 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2979-2697 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2979-2698 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2705-2711 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2844-2831 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2758-2844 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2809-2780 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2702-2698 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2907-2702 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2919-2797 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2943-2779 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2956-2840 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2873-2782 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 104",
    "INFO    : Updated Thermal Rating: on line 2782-2940 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 103",
    "INFO    : Updated Thermal Rating: on line 2710-2907 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2696-2710 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2911-2889 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2696-2713 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2802-2805 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 97",
    "INFO    : Updated Thermal Rating: on line 2945-2713 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2709-2716 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2945-2891 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2724-2709 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2735-2973 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2971-2735 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2969-2972 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2951-2953 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2828-2771 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 113",
    "INFO    : Updated Thermal Rating: on line 2944-2771 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2757-2944 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2888-2955 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2950-2904 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2734-2950 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2904-2952 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2955-2720 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2968-2974 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 110",
    "INFO    : Updated Thermal Rating: on line 2954-2951 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2931-2839 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2931-2768 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 116",
    "INFO    : Updated Thermal Rating: on line 2768-2757 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2723-2771 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2734-2785 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2951-2947 : Rate A, Rate B, Rate C , 131.0, 131.0, 131.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2974-2971 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2816-2770 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2776-2769 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 3013-2719 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2819-2972 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2910-2839 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 95",
    "INFO    : Updated Thermal Rating: on line 2968-2984 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2968-2984 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2764-2947 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2765-2948 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2957-2951 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 83",
    "INFO    : Updated Thermal Rating: on line 2960-2887 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2960-2719 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2813-2963 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2970-2931 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2931-2770 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2929-2994 : Rate A, Rate B, Rate C , 867.0, 867.0, 867.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2920-2928 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2966-2822 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 90",
    "INFO    : Updated Thermal Rating: on line 2729-2773 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2726-2773 : Rate A, Rate B, Rate C , 135.0, 135.0, 135.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2755-2717 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2792-2752 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2825-2746 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2825-2841 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2826-2841 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2754-2967 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2763-2754 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2939-2763 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2755-2939 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2717-2989 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2965-2989 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2946-2747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2900-2751 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2975-2978 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2901-2964 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 2759-2990 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2754-2949 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 124",
    "INFO    : Updated Thermal Rating: on line 2749-2886 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2762-2900 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 106",
    "INFO    : Updated Thermal Rating: on line 2727-2826 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 2751-2727 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 79",
    "INFO    : Updated Thermal Rating: on line 2753-2747 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2946-2837 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2880-2941 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2946-2880 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2823-2829 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 108",
    "INFO    : Updated Thermal Rating: on line 2941-2823 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 109",
    "INFO    : Updated Thermal Rating: on line 2885-2749 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2694-2749 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2933-2893 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2852-2718 : Rate A, Rate B, Rate C , 124.0, 124.0, 124.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2886-2853 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2905-2901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2897-2746 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2898-2747 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2747-2750 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2897-2767 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2747-2694 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 107",
    "INFO    : Updated Thermal Rating: on line 2860-2750 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2746-2860 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 112",
    "INFO    : Updated Thermal Rating: on line 2767-2885 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2893-2937 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2718-2905 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2949-2794 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2965-2901 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2794-2852 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2853-2882 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2862-2990 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 115",
    "INFO    : Updated Thermal Rating: on line 2924-2788 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2934-2924 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2908-2751 : Rate A, Rate B, Rate C , 128.0, 128.0, 128.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2749-2983 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2750-2982 : Rate A, Rate B, Rate C , 120.0, 120.0, 120.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2976-2858 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2699-2976 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2707-2976 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2834-2858 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2859-2854 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2783-2855 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2863-2858 : Rate A, Rate B, Rate C , 114.0, 114.0, 114.0 -> 97",
    "INFO    : Updated Thermal Rating: on line 2835-2868 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2835-2783 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2801-2737 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2798-2801 : Rate A, Rate B, Rate C , 119.0, 119.0, 119.0 -> 118",
    "INFO    : Updated Thermal Rating: on line 2815-2800 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2815-2798 : Rate A, Rate B, Rate C , 123.0, 123.0, 123.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2962-2737 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2815-2921 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 94",
    "INFO    : Updated Thermal Rating: on line 2796-2962 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 121",
    "INFO    : Updated Thermal Rating: on line 2959-2737 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 130",
    "INFO    : Updated Thermal Rating: on line 2742-2987 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2899-2742 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2832-2899 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2987-2739 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2741-2740 : Rate A, Rate B, Rate C , 133.0, 133.0, 133.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2836-2814 : Rate A, Rate B, Rate C , 126.0, 126.0, 126.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2942-2836 : Rate A, Rate B, Rate C , 137.0, 137.0, 137.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 3005-2810 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2791-2942 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 3001-2173 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 3002-2174 : Rate A, Rate B, Rate C , 90.0, 90.0, 90.0 -> 89",
    "INFO    : Updated Thermal Rating: on line 3004-2093 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 117",
    "INFO    : Updated Thermal Rating: on line 2832-3005 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 119",
    "INFO    : Updated Thermal Rating: on line 2947-3013 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 2964-2759 : Rate A, Rate B, Rate C , 140.0, 140.0, 140.0 -> 120",
    "INFO    : Updated Thermal Rating: on line 4-3 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 7-6 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 9-8 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 12-11 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 15-14 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 16-15 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 20-19 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 23-22 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 25-24 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 27-26 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 29-28 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 31-30 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 33-32 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 35-34 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 39-38 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 41-40 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 43-42 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 45-44 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 48-47 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 52-51 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 55-54 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 59-57 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 58-57 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 61-60 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 64-63 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 67-66 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 69-68 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 71-70 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 73-72 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 75-74 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 77-76 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 79-78 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 81-80 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 89-88 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 91-90 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 93-92 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 97-96 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 99-98 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 102-101 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 104-103 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 106-105 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 108-107 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 110-109 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 112-111 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 114-113 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 116-115 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 118-117 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 120-119 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 122-121 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 124-123 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 126-125 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 129-128 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 131-130 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 133-132 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 135-134 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 137-136 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 139-138 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 141-140 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 143-142 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 145-144 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 147-146 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 149-148 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 155-154 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 157-156 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 160-159 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 162-161 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 165-164 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 167-166 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 170-169 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 172-173 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 175-174 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 177-176 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 179-178 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 181-180 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 182-181 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 184-183 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 186-185 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 190-189 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 192-191 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 195-194 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 197-196 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 199-198 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 201-200 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 203-202 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 206-205 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 210-209 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 214-213 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 216-215 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 219-218 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 221-220 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 226-225 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 230-229 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 233-232 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 235-234 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 237-236 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 239-238 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 241-240 : Rate A, Rate B, Rate C , 1593.0, 1593.0, 1593.0 -> 581",
    "INFO    : Updated Thermal Rating: on line 243-242 : Rate A, Rate B, Rate C , 876.0, 876.0, 876.0 -> 417",
    "INFO    : Updated Thermal Rating: on line 247-246 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 249-248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 251-250 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 261-260 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 264-263 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 266-265 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 283-282 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 285-284 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 289-288 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 292-291 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 294-293 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 296-295 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 303-302 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 306-305 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 309-308 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 312-311 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 326-325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 338-337 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 341-340 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 343-342 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 350-349 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 356-355 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 363-362 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 390-389 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 395-394 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 397-396 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 405-404 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 407-406 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 413-412 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 415-414 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 420-419 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 441-440 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 446-445 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 448-447 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 450-449 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 451-450 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 460-459 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 463-462 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 467-466 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 473-472 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 496-495 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 507-506 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 516-515 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 520-519 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 528-527 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 533-532 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 538-537 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 542-541 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 552-551 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 555-554 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 561-560 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 563-562 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 571-570 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 573-572 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 578-577 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 583-582 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 593-592 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 596-595 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 604-603 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 606-605 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 610-609 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 612-611 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 614-613 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 616-615 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 621-620 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 623-622 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 627-626 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 632-631 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 636-635 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 643-642 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 645-644 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 647-646 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 649-648 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 651-650 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 653-652 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 655-654 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 657-656 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 659-658 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 662-661 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 668-667 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 675-674 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 677-676 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 679-678 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 681-680 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 685-684 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 687-686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 689-688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 691-690 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 698-697 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 702-700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 733-732 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 736-735 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 742-741 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 745-744 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 747-746 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 754-753 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 756-755 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 762-761 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 769-768 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 771-770 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 776-775 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 786-785 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 790-789 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 847-846 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 852-851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 855-854 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 871-870 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 883-882 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 889-888 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 903-902 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 906-905 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 923-922 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 935-934 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 951-950 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 955-954 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 961-960 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 967-966 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 977-976 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 994-993 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1001-1000 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1042-1041 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1058-1057 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1061-1060 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1063-1062 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1064-1063 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1066-1065 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1068-1067 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1072-1071 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1074-1073 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1079-1078 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1081-1080 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1086-1085 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1088-1087 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1093-1092 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1101-1100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1103-1102 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1106-1105 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1108-1107 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1114-1113 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1116-1115 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1118-1117 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1128-1127 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1130-1129 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1138-1137 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1140-1139 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1145-1144 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1147-1146 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1149-1148 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1153-1152 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1155-1154 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1157-1156 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1162-1161 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1167-1166 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1169-1168 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1173-1172 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1175-1174 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1177-1176 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1179-1178 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1183-1182 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1185-1184 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1187-1186 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1191-1190 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1193-1192 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1195-1194 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1199-1198 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1201-1200 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1203-1202 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1207-1206 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1213-1212 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1217-1216 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1219-1218 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1221-1220 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1223-1222 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1225-1224 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1232-1231 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1238-1237 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1239-1238 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1249-1248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1255-1254 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1257-1256 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1261-1260 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1263-1262 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1265-1264 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1271-1270 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1275-1274 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1278-1277 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1280-1279 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1283-1282 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1285-1284 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1287-1286 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1289-1288 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1291-1290 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1293-1292 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1295-1294 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1302-1301 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1304-1303 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1312-1311 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1318-1317 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1324-1323 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1326-1325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1334-1333 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1336-1335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1350-1349 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1352-1351 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1363-1362 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1364-1363 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1368-1367 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1370-1369 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1375-1374 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1386-1385 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1392-1391 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1394-1393 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1403-1402 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1407-1406 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1416-1415 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1423-1422 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1426-1425 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1428-1427 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1430-1429 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1432-1431 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1434-1433 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1436-1435 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1442-1441 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1446-1445 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1452-1451 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1456-1455 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1458-1457 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1462-1461 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1466-1465 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1468-1467 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1470-1469 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1472-1471 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1480-1479 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1482-1481 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1486-1485 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1488-1487 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1490-1489 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1492-1491 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1500-1499 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1502-1501 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1504-1503 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1508-1507 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1515-1514 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1517-1516 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1519-1518 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1521-1520 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1523-1522 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1525-1524 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1527-1526 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1529-1528 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1531-1530 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1533-1532 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1537-1536 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1539-1538 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1541-1540 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1549-1548 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1557-1556 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1559-1558 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1561-1560 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1563-1562 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1565-1564 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1570-1569 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1577-1576 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1582-1581 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1588-1587 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1592-1591 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1594-1593 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1596-1595 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1602-1601 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1605-1604 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1607-1606 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1609-1608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1611-1610 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1613-1612 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1617-1616 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1619-1618 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1621-1620 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1623-1622 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1627-1626 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1632-1631 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1638-1637 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1640-1639 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1646-1645 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1648-1647 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1650-1649 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1652-1651 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1654-1653 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1656-1655 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1665-1664 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1667-1666 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1675-1674 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1677-1676 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1679-1678 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1681-1680 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1683-1682 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1685-1684 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1687-1686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1689-1688 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1691-1690 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1699-1698 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1701-1700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1703-1702 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1705-1704 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1709-1708 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1711-1710 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1715-1714 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1717-1716 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1719-1718 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1721-1720 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1723-1722 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1725-1724 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1729-1728 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1736-1735 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1740-1739 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1742-1741 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1744-1743 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1746-1745 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1748-1747 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1750-1749 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1752-1751 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1760-1759 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1766-1765 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1770-1769 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1772-1771 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1778-1777 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1780-1779 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1782-1781 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1786-1785 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1792-1791 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1794-1793 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1796-1795 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1802-1801 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1804-1803 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1808-1807 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1810-1809 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1812-1811 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1814-1813 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1816-1815 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1818-1817 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1820-1819 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1822-1821 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1826-1825 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1830-1829 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1832-1831 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1834-1833 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1836-1835 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1840-1839 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1842-1841 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1846-1845 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1848-1847 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1852-1851 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1854-1853 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1856-1855 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1858-1857 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1861-1860 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1863-1862 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1865-1864 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1873-1872 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1878-1877 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1882-1881 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1888-1887 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1891-1890 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1893-1892 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1897-1896 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1899-1898 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1904-1903 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1906-1905 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1908-1907 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1915-1914 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1921-1920 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1923-1922 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1932-1931 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1934-1933 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1940-1939 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1942-1941 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1946-1945 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1952-1951 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1954-1953 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1956-1955 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1961-1960 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1963-1962 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1965-1964 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1971-1970 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1973-1972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1975-1974 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1977-1976 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1979-1978 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1981-1980 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1983-1982 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1987-1986 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1989-1988 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1993-1992 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1995-1994 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1997-1996 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 1999-1998 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2001-2000 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2003-2002 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2005-2004 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2011-2010 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2013-2012 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2015-2014 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2019-2018 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2023-2022 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2028-2027 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2030-2029 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2032-2031 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2034-2033 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2036-2035 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2038-2037 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2046-2045 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2048-2047 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2050-2049 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2052-2051 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2057-2056 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2059-2058 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2061-2060 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2070-2069 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2072-2071 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2074-2073 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2076-2075 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2078-2077 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2080-2079 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2087-2086 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2089-2088 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2101-2100 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2103-2102 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2105-2104 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2107-2106 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2109-2108 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2113-2112 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2115-2114 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2117-2116 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2119-2118 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2121-2120 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2123-2122 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2125-2124 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2127-2126 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2129-2128 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2131-2130 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2138-2137 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2140-2139 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2142-2141 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2146-2145 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2148-2147 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2153-2152 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2160-2159 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2165-2164 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2168-2167 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2171-2170 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2188-2187 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2200-2199 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2208-2207 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2217-2216 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2219-2218 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2223-2222 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2234-2233 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2237-2236 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2243-2242 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2249-2248 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2251-2250 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2259-2258 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2268-2267 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2273-2272 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2277-2276 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2299-2298 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2314-2313 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2331-2330 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2335-2334 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2340-2339 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2346-2345 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2352-2351 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2360-2359 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2367-2366 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2376-2375 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2378-2377 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2432-2431 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2444-2443 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2452-2451 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2457-2456 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2460-2459 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2465-2464 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2471-2470 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2482-2481 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2489-2488 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2493-2492 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2498-2497 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2509-2508 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2513-2512 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2516-2515 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2524-2523 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2526-2525 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2550-2549 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2579-2578 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2581-2580 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2586-2585 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2589-2588 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2597-2596 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2605-2604 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2609-2608 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2619-2618 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2629-2628 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2667-2666 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2669-2668 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2671-2670 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2687-2686 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2701-2700 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2713-2712 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2718-2717 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2738-2737 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2740-2739 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2755-2754 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2770-2769 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2771-2770 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2780-2779 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2787-2786 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2807-2806 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2812-2810 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2810-2811 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2831-2830 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2855-2854 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2858-2857 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2873-2872 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2879-2878 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 3000-2999 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2928-2927 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2930-2929 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2948-2947 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2969-2968 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2973-2972 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2985-2984 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2990-2989 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2995-2994 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2698-2697 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2915-2914 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2912-2911 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2778-2777 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2980-2979 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
    "INFO    : Updated Thermal Rating: on line 2953-2952 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 208",
